 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


37382,'21133950401 ',  69.0000,1,  12,   1,   1,0.96582723, -44.799419, 1.10000, 0.90000, 1.10000, 0.90000
37383,'21133950402 ', 138.0000,1,  12,   1,   1,0.96657634, -44.634163, 1.10000, 0.90000, 1.10000, 0.90000
37384,'21133950500 ',  69.0000,1,  12,   1,   1,0.96492970, -45.246267, 1.10000, 0.90000, 1.10000, 0.90000
37385,'21133950600 ', 138.0000,1,  12,   1,   1,0.97373235, -44.737647, 1.10000, 0.90000, 1.10000, 0.90000
37386,'21135930100 ', 138.0000,1,  12,   1,   1,0.97721553, -25.269077, 1.10000, 0.90000, 1.10000, 0.90000
37387,'21135930200 ', 138.0000,1,  12,   1,   1,0.98272598, -22.815952, 1.10000, 0.90000, 1.10000, 0.90000
37388,'21135930300 ',  69.0000,1,  12,   1,   1,0.96708447, -19.414773, 1.10000, 0.90000, 1.10000, 0.90000
37389,'21135930400 ',  69.0000,1,  12,   1,   1,0.97950059, -24.374375, 1.10000, 0.90000, 1.10000, 0.90000
37390,'21137920101 ', 138.0000,1,  12,   1,   1,0.96556199, -23.580685, 1.10000, 0.90000, 1.10000, 0.90000
37391,'21137920102 ', 138.0000,1,  12,   1,   1,0.97306818, -22.025361, 1.10000, 0.90000, 1.10000, 0.90000
37392,'21137920103 ',  69.0000,1,  12,   1,   1,0.95954418, -20.986041, 1.10000, 0.90000, 1.10000, 0.90000
37393,'21137920200 ', 138.0000,1,  12,   1,   1,0.98610771, -19.870031, 1.10000, 0.90000, 1.10000, 0.90000
37394,'21137920300 ', 138.0000,1,  12,   1,   1,0.95603216, -26.060908, 1.10000, 0.90000, 1.10000, 0.90000
37395,'21137920400 ',  69.0000,1,  12,   1,   1,0.93520087, -27.205729, 1.10000, 0.90000, 1.10000, 0.90000
37396,'21139040100 ',  69.0000,1,  12,   1,   1,1.00340855,  -8.485234, 1.10000, 0.90000, 1.10000, 0.90000
37397,'21139040200 ', 230.0000,1,  12,   1,   1,1.01620078,  -8.588448, 1.10000, 0.90000, 1.10000, 0.90000
37398,'21141960100 ', 138.0000,1,  12,   1,   1,0.98780042, -14.737081, 1.10000, 0.90000, 1.10000, 0.90000
37399,'21141960200 ', 138.0000,1,  12,   1,   1,0.98828954, -12.571148, 1.10000, 0.90000, 1.10000, 0.90000
37400,'21141960300 ', 138.0000,1,  12,   1,   1,0.98879665, -14.294669, 1.10000, 0.90000, 1.10000, 0.90000
37401,'21141960400 ', 138.0000,1,  12,   1,   1,0.98705631, -13.568579, 1.10000, 0.90000, 1.10000, 0.90000
37402,'21141960500 ', 230.0000,1,  12,   1,   1,0.99341345, -15.692314, 1.10000, 0.90000, 1.10000, 0.90000
37403,'21141960600 ', 230.0000,1,  12,   1,   1,0.99077284, -17.312656, 1.10000, 0.90000, 1.10000, 0.90000
37404,'21143960100 ', 230.0000,1,  12,   1,   1,1.01612771,  -8.572737, 1.10000, 0.90000, 1.10000, 0.90000
37405,'21143960200 ', 230.0000,1,  12,   1,   1,1.01376176,  -9.807254, 1.10000, 0.90000, 1.10000, 0.90000
37406,'21143980100 ', 230.0000,1,  12,   1,   1,1.01529062,  -9.919200, 1.10000, 0.90000, 1.10000, 0.90000
37407,'21145030100 ', 230.0000,1,  12,   1,   1,1.01725626,  -8.091971, 1.10000, 0.90000, 1.10000, 0.90000
37408,'21145030200 ', 500.0000,1,  12,   1,   1,1.01995659,  -8.558284, 1.10000, 0.90000, 1.10000, 0.90000
37409,'21145030300 ',  69.0000,1,  12,   1,   1,1.00484812,  -8.558144, 1.10000, 0.90000, 1.10000, 0.90000
37410,'21145030400 ',  69.0000,1,  12,   1,   1,1.00688791,  -8.581354, 1.10000, 0.90000, 1.10000, 0.90000
37411,'21145030500 ', 500.0000,1,  12,   1,   1,1.02003431,  -8.581498, 1.10000, 0.90000, 1.10000, 0.90000
37412,'21145030600 ', 138.0000,1,  12,   1,   1,1.01782167,  -8.241392, 1.10000, 0.90000, 1.10000, 0.90000
37413,'21145030700 ', 500.0000,1,  12,   1,   1,1.02008891,  -8.598002, 1.10000, 0.90000, 1.10000, 0.90000
37414,'21145030800 ',  69.0000,1,  12,   1,   1,1.00987637,  -8.524473, 1.10000, 0.90000, 1.10000, 0.90000
37415,'21145030900 ', 138.0000,1,  12,   1,   1,1.01883626,  -8.305315, 1.10000, 0.90000, 1.10000, 0.90000
37416,'21145031000 ', 230.0000,1,  12,   1,   1,1.01676643,  -8.282958, 1.10000, 0.90000, 1.10000, 0.90000
37417,'21145031100 ', 230.0000,1,  12,   1,   1,1.01580417,  -8.646844, 1.10000, 0.90000, 1.10000, 0.90000
37418,'21145031200 ', 138.0000,1,  12,   1,   1,1.01564395,  -8.786721, 1.10000, 0.90000, 1.10000, 0.90000
37419,'21145031301 ',  69.0000,1,  12,   1,   1,1.01062214,  -8.537804, 1.10000, 0.90000, 1.10000, 0.90000
37420,'21145031302 ', 230.0000,1,  12,   1,   1,1.01626754,  -8.221464, 1.10000, 0.90000, 1.10000, 0.90000
37421,'21145031400 ', 500.0000,1,  12,   1,   1,1.02003312,  -8.415439, 1.10000, 0.90000, 1.10000, 0.90000
37422,'21145031500 ', 500.0000,1,  12,   1,   1,1.02111268,  -8.186002, 1.10000, 0.90000, 1.10000, 0.90000
37423,'21145031600 ', 230.0000,1,  12,   1,   1,1.01550078,  -8.432770, 1.10000, 0.90000, 1.10000, 0.90000
37424,'21147960100 ', 138.0000,1,  12,   1,   1,0.94392031, -34.263531, 1.10000, 0.90000, 1.10000, 0.90000
37425,'21147960200 ',  69.0000,1,  12,   1,   1,0.94838661, -37.478669, 1.10000, 0.90000, 1.10000, 0.90000
37426,'21147960300 ', 138.0000,1,  12,   1,   1,0.94504452, -35.537399, 1.10000, 0.90000, 1.10000, 0.90000
37427,'21147960400 ', 138.0000,1,  12,   1,   1,0.94858402, -36.520728, 1.10000, 0.90000, 1.10000, 0.90000
37428,'21149970100 ', 230.0000,1,  12,   1,   1,1.01655269,  -7.732718, 1.10000, 0.90000, 1.10000, 0.90000
37429,'21149970200 ', 138.0000,1,  12,   1,   1,1.00785315,  -7.613738, 1.10000, 0.90000, 1.10000, 0.90000
37430,'21149970500 ', 138.0000,1,  12,   1,   1,1.00899291,  -8.178077, 1.10000, 0.90000, 1.10000, 0.90000
37431,'21151010101 ', 138.0000,1,  12,   1,   1,0.99725187, -18.713781, 1.10000, 0.90000, 1.10000, 0.90000
37432,'21151010102 ', 138.0000,1,  12,   1,   1,0.99500644, -18.460786, 1.10000, 0.90000, 1.10000, 0.90000
37433,'21151010200 ', 138.0000,1,  12,   1,   1,0.98870891, -18.899793, 1.10000, 0.90000, 1.10000, 0.90000
37434,'21151010300 ', 138.0000,1,  12,   1,   1,0.98639160, -19.106382, 1.10000, 0.90000, 1.10000, 0.90000
37435,'21151010400 ',  69.0000,1,  12,   1,   1,0.97093070, -19.403201, 1.10000, 0.90000, 1.10000, 0.90000
37436,'21151010500 ',  69.0000,1,  12,   1,   1,0.97040933, -19.422270, 1.10000, 0.90000, 1.10000, 0.90000
37437,'21151010600 ', 138.0000,1,  12,   1,   1,0.97738671, -19.587463, 1.10000, 0.90000, 1.10000, 0.90000
37438,'21151010701 ',  69.0000,1,  12,   1,   1,0.96937597, -19.291333, 1.10000, 0.90000, 1.10000, 0.90000
37439,'21151010702 ',  69.0000,1,  12,   1,   1,0.96868712, -19.461844, 1.10000, 0.90000, 1.10000, 0.90000
37440,'21151010800 ',  69.0000,1,  12,   1,   1,0.97054231, -19.168680, 1.10000, 0.90000, 1.10000, 0.90000
37441,'21151010901 ', 138.0000,1,  12,   1,   1,0.97625190, -21.033590, 1.10000, 0.90000, 1.10000, 0.90000
37442,'21151010902 ', 138.0000,1,  12,   1,   1,0.97838974, -19.648079, 1.10000, 0.90000, 1.10000, 0.90000
37443,'21151010903 ',  69.0000,1,  12,   1,   1,0.97001290, -19.500755, 1.10000, 0.90000, 1.10000, 0.90000
37444,'21151011000 ', 138.0000,1,  12,   1,   1,0.97278571, -20.684533, 1.10000, 0.90000, 1.10000, 0.90000
37445,'21151011100 ',  69.0000,1,  12,   1,   1,0.96733487, -23.004560, 1.10000, 0.90000, 1.10000, 0.90000
37446,'21151011200 ', 230.0000,1,  12,   1,   1,0.98996854, -21.193346, 1.10000, 0.90000, 1.10000, 0.90000
37447,'21151011301 ',  69.0000,1,  12,   1,   1,0.96902770, -23.025608, 1.10000, 0.90000, 1.10000, 0.90000
37448,'21151011302 ',  69.0000,1,  12,   1,   1,0.97018385, -23.073491, 1.10000, 0.90000, 1.10000, 0.90000
37449,'21151011400 ',  69.0000,1,  12,   1,   1,0.97127074, -21.570297, 1.10000, 0.90000, 1.10000, 0.90000
37450,'21153970100 ',  69.0000,1,  12,   1,   1,0.97265911, -31.980735, 1.10000, 0.90000, 1.10000, 0.90000
37451,'21153970200 ', 138.0000,1,  12,   1,   1,0.98505139, -31.251889, 1.10000, 0.90000, 1.10000, 0.90000
37452,'21153970300 ',  69.0000,1,  12,   1,   1,0.97191292, -32.571755, 1.10000, 0.90000, 1.10000, 0.90000
37453,'21153970400 ',  69.0000,1,  12,   1,   1,0.96938461, -32.449238, 1.10000, 0.90000, 1.10000, 0.90000
37454,'21155970200 ', 138.0000,1,  12,   1,   1,0.99587166, -20.576551, 1.10000, 0.90000, 1.10000, 0.90000
37455,'21155970300 ',  69.0000,1,  12,   1,   1,0.96934164, -19.921717, 1.10000, 0.90000, 1.10000, 0.90000
37456,'21155970400 ',  69.0000,1,  12,   1,   1,0.96905637, -16.780774, 1.10000, 0.90000, 1.10000, 0.90000
37457,'21155970500 ',  69.0000,1,  12,   1,   1,0.96626842, -20.567677, 1.10000, 0.90000, 1.10000, 0.90000
37458,'21155970700 ', 500.0000,1,  12,   1,   1,1.01524246, -21.572121, 1.10000, 0.90000, 1.10000, 0.90000
37459,'21155970800 ', 138.0000,1,  12,   1,   1,0.99532622, -20.591482, 1.10000, 0.90000, 1.10000, 0.90000
37460,'21157950100 ', 500.0000,1,  12,   1,   1,1.01988971,  -8.765429, 1.10000, 0.90000, 1.10000, 0.90000
37461,'21157950200 ', 230.0000,1,  12,   1,   1,1.01360667,  -9.280683, 1.10000, 0.90000, 1.10000, 0.90000
37462,'21157950300 ', 138.0000,1,  12,   1,   1,1.00972331,  -9.370352, 1.10000, 0.90000, 1.10000, 0.90000
37463,'21157950400 ', 230.0000,1,  12,   1,   1,1.01177549,  -9.921562, 1.10000, 0.90000, 1.10000, 0.90000
37464,'21157950500 ',  69.0000,1,  12,   1,   1,0.99475580, -10.000138, 1.10000, 0.90000, 1.10000, 0.90000
37465,'21157950600 ', 230.0000,1,  12,   1,   1,1.01283777, -10.478104, 1.10000, 0.90000, 1.10000, 0.90000
37466,'21159950100 ',  69.0000,1,  12,   1,   1,0.99817169, -34.120627, 1.10000, 0.90000, 1.10000, 0.90000
37467,'21159950200 ', 500.0000,1,  12,   1,   1,1.01521003, -33.781740, 1.10000, 0.90000, 1.10000, 0.90000
37468,'21159950300 ',  69.0000,1,  12,   1,   1,0.99662793, -34.031698, 1.10000, 0.90000, 1.10000, 0.90000
37469,'21161960100 ', 138.0000,1,  12,   1,   1,0.99005598, -19.376360, 1.10000, 0.90000, 1.10000, 0.90000
37470,'21161960200 ', 230.0000,1,  12,   1,   1,1.00253427, -17.898977, 1.10000, 0.90000, 1.10000, 0.90000
37471,'21161960300 ', 138.0000,1,  12,   1,   1,1.00127685, -17.275796, 1.10000, 0.90000, 1.10000, 0.90000
37472,'21161960400 ', 138.0000,1,  12,   1,   1,0.99860078, -16.688717, 1.10000, 0.90000, 1.10000, 0.90000
37473,'21161960500 ',  69.0000,1,  12,   1,   1,0.98137325, -18.187940, 1.10000, 0.90000, 1.10000, 0.90000
37474,'21163970100 ', 500.0000,1,  12,   1,   1,1.01859796,  -8.461279, 1.10000, 0.90000, 1.10000, 0.90000
37475,'21163970200 ', 230.0000,1,  12,   1,   1,1.00819266,  -9.095667, 1.10000, 0.90000, 1.10000, 0.90000
37476,'21163970301 ', 500.0000,1,  12,   1,   1,1.01849616,  -8.542842, 1.10000, 0.90000, 1.10000, 0.90000
37477,'21163970302 ', 138.0000,1,  12,   1,   1,1.00531685,  -9.536986, 1.10000, 0.90000, 1.10000, 0.90000
37478,'21163970401 ', 500.0000,1,  12,   1,   1,1.01893425,  -8.594027, 1.10000, 0.90000, 1.10000, 0.90000
37479,'21163970402 ', 500.0000,1,  12,   1,   1,1.01912236,  -8.508393, 1.10000, 0.90000, 1.10000, 0.90000
37480,'21163970500 ',  69.0000,1,  12,   1,   1,1.00467908,  -8.452030, 1.10000, 0.90000, 1.10000, 0.90000
37481,'21163980100 ', 500.0000,1,  12,   1,   1,1.01839542,  -8.492101, 1.10000, 0.90000, 1.10000, 0.90000
37482,'21165960100 ',  69.0000,1,  12,   1,   1,0.96011591, -20.672445, 1.10000, 0.90000, 1.10000, 0.90000
37483,'21165960200 ',  69.0000,1,  12,   1,   1,0.96514964, -20.776314, 1.10000, 0.90000, 1.10000, 0.90000
37484,'21167960100 ', 138.0000,1,  12,   1,   1,0.98078114, -17.559346, 1.10000, 0.90000, 1.10000, 0.90000
37485,'21167960200 ', 138.0000,1,  12,   1,   1,0.98328137, -18.329205, 1.10000, 0.90000, 1.10000, 0.90000
37486,'21167960300 ', 138.0000,1,  12,   1,   1,0.98350781, -18.791297, 1.10000, 0.90000, 1.10000, 0.90000
37487,'21167960400 ', 138.0000,1,  12,   1,   1,0.98873973, -18.517976, 1.10000, 0.90000, 1.10000, 0.90000
37488,'21167960500 ',  69.0000,1,  12,   1,   1,0.99821275, -18.585583, 1.10000, 0.90000, 1.10000, 0.90000
37489,'21169960100 ', 138.0000,1,  12,   1,   1,0.97454447, -23.097355, 1.10000, 0.90000, 1.10000, 0.90000
37490,'21169960200 ', 138.0000,1,  12,   1,   1,0.97407562, -24.768602, 1.10000, 0.90000, 1.10000, 0.90000
37491,'21169960300 ', 138.0000,1,  12,   1,   1,0.97405648, -24.625026, 1.10000, 0.90000, 1.10000, 0.90000
37492,'21171930100 ',  69.0000,1,  12,   1,   1,0.97956216, -28.831314, 1.10000, 0.90000, 1.10000, 0.90000
37493,'21171930200 ',  69.0000,1,  12,   1,   1,0.98715919, -31.353505, 1.10000, 0.90000, 1.10000, 0.90000
37494,'21171930300 ', 138.0000,1,  12,   1,   1,0.99558872, -32.593550, 1.10000, 0.90000, 1.10000, 0.90000
37495,'21171930400 ', 138.0000,1,  12,   1,   1,0.99542725, -32.615386, 1.10000, 0.90000, 1.10000, 0.90000
37496,'21173920100 ', 230.0000,1,  12,   1,   1,0.99590236, -18.577554, 1.10000, 0.90000, 1.10000, 0.90000
37497,'21173920200 ', 138.0000,1,  12,   1,   1,0.98581409, -18.915850, 1.10000, 0.90000, 1.10000, 0.90000
37498,'21173920301 ', 138.0000,1,  12,   1,   1,0.98897016, -18.786261, 1.10000, 0.90000, 1.10000, 0.90000
37499,'21173920302 ', 138.0000,1,  12,   1,   1,0.98796922, -18.948785, 1.10000, 0.90000, 1.10000, 0.90000
37500,'21173920400 ', 138.0000,1,  12,   1,   1,0.98345119, -19.426863, 1.10000, 0.90000, 1.10000, 0.90000
37501,'21173920500 ', 138.0000,1,  12,   1,   1,0.98567891, -19.129442, 1.10000, 0.90000, 1.10000, 0.90000
37502,'21175950100 ', 138.0000,1,  12,   1,   1,0.98649549, -30.426795, 1.10000, 0.90000, 1.10000, 0.90000
37503,'21175950200 ',  69.0000,1,  12,   1,   1,0.96401000, -26.819750, 1.10000, 0.90000, 1.10000, 0.90000
37504,'21175950300 ',  69.0000,1,  12,   1,   1,0.96294540, -28.300295, 1.10000, 0.90000, 1.10000, 0.90000
37505,'21175950400 ', 138.0000,1,  12,   1,   1,0.97998255, -30.578316, 1.10000, 0.90000, 1.10000, 0.90000
37506,'21175950500 ',  69.0000,1,  12,   1,   1,0.96596241, -28.451448, 1.10000, 0.90000, 1.10000, 0.90000
37507,'21177960100 ', 500.0000,1,  12,   1,   1,1.02031577,  -8.857854, 1.10000, 0.90000, 1.10000, 0.90000
37508,'21177960200 ', 138.0000,1,  12,   1,   1,1.01853156,  -8.615277, 1.10000, 0.90000, 1.10000, 0.90000
37509,'21177960300 ', 138.0000,1,  12,   1,   1,1.01011992,  -8.654462, 1.10000, 0.90000, 1.10000, 0.90000
37510,'21177960400 ', 230.0000,1,  12,   1,   1,1.01384819,  -9.616824, 1.10000, 0.90000, 1.10000, 0.90000
37511,'21177960500 ', 500.0000,1,  12,   1,   1,1.02047479,  -9.089008, 1.10000, 0.90000, 1.10000, 0.90000
37512,'21177960600 ', 138.0000,1,  12,   1,   1,1.01295424, -10.171180, 1.10000, 0.90000, 1.10000, 0.90000
37513,'21177960700 ', 500.0000,1,  12,   1,   1,1.01682842,  -9.784237, 1.10000, 0.90000, 1.10000, 0.90000
37514,'21177960800 ', 138.0000,1,  12,   1,   1,1.00328207, -11.938387, 1.10000, 0.90000, 1.10000, 0.90000
37515,'21177960900 ', 138.0000,1,  12,   1,   1,1.00885510, -10.926934, 1.10000, 0.90000, 1.10000, 0.90000
37516,'21179930100 ',  69.0000,1,  12,   1,   1,0.95456320, -11.635917, 1.10000, 0.90000, 1.10000, 0.90000
37517,'21179930200 ', 138.0000,1,  12,   1,   1,0.96652097, -11.119762, 1.10000, 0.90000, 1.10000, 0.90000
37518,'21179930301 ', 138.0000,1,  12,   1,   1,0.96507442, -11.534992, 1.10000, 0.90000, 1.10000, 0.90000
37519,'21179930302 ', 138.0000,1,  12,   1,   1,0.97049201, -12.606017, 1.10000, 0.90000, 1.10000, 0.90000
37520,'21179930303 ', 138.0000,1,  12,   1,   1,0.96952468, -13.114502, 1.10000, 0.90000, 1.10000, 0.90000
37521,'21179930400 ', 138.0000,1,  12,   1,   1,0.96914959, -13.655173, 1.10000, 0.90000, 1.10000, 0.90000
37522,'21179930500 ', 138.0000,1,  12,   1,   1,0.96932817, -14.900638, 1.10000, 0.90000, 1.10000, 0.90000
37523,'21179930600 ', 138.0000,1,  12,   1,   1,0.97017163, -13.018472, 1.10000, 0.90000, 1.10000, 0.90000
37524,'21179930700 ',  69.0000,1,  12,   1,   1,0.96620136, -15.118093, 1.10000, 0.90000, 1.10000, 0.90000
37525,'21181960100 ', 138.0000,1,  12,   1,   1,0.98281521, -17.732349, 1.10000, 0.90000, 1.10000, 0.90000
37526,'21181960200 ', 138.0000,1,  12,   1,   1,0.98088723, -18.195206, 1.10000, 0.90000, 1.10000, 0.90000
37527,'21183920100 ', 500.0000,1,  12,   1,   1,1.01975012,  -8.802619, 1.10000, 0.90000, 1.10000, 0.90000
37528,'21183920200 ',  69.0000,1,  12,   1,   1,1.01056659,  -8.077599, 1.10000, 0.90000, 1.10000, 0.90000
37529,'21183920300 ', 500.0000,1,  12,   1,   1,1.01998162,  -8.700664, 1.10000, 0.90000, 1.10000, 0.90000
37530,'21183920400 ', 138.0000,1,  12,   1,   1,1.00708258,  -9.833430, 1.10000, 0.90000, 1.10000, 0.90000
37531,'21183920500 ', 230.0000,1,  12,   1,   1,1.01447928,  -9.266805, 1.10000, 0.90000, 1.10000, 0.90000
37532,'21183920600 ', 500.0000,1,  12,   1,   1,1.01988995,  -8.918208, 1.10000, 0.90000, 1.10000, 0.90000
37533,'21183920700 ', 500.0000,1,  12,   1,   1,1.02022207,  -8.251647, 1.10000, 0.90000, 1.10000, 0.90000
37534,'21185030100 ', 138.0000,1,  12,   1,   1,1.00869238,  -8.987309, 1.10000, 0.90000, 1.10000, 0.90000
37535,'21185030200 ', 138.0000,1,  12,   1,   1,1.00759172,  -8.752600, 1.10000, 0.90000, 1.10000, 0.90000
37536,'21185030301 ', 138.0000,1,  12,   1,   1,1.00624788,  -8.863759, 1.10000, 0.90000, 1.10000, 0.90000
37537,'21185030302 ', 138.0000,1,  12,   1,   1,1.00319719,  -9.135267, 1.10000, 0.90000, 1.10000, 0.90000
37538,'21185030401 ',  69.0000,1,  12,   1,   1,1.00869095,  -8.379659, 1.10000, 0.90000, 1.10000, 0.90000
37539,'21185030402 ',  69.0000,1,  12,   1,   1,0.98433501,  -9.169388, 1.10000, 0.90000, 1.10000, 0.90000
37540,'21185030501 ', 138.0000,1,  12,   1,   1,0.99968666,  -8.631815, 1.10000, 0.90000, 1.10000, 0.90000
37541,'21185030502 ',  69.0000,1,  12,   1,   1,0.98920238,  -8.690253, 1.10000, 0.90000, 1.10000, 0.90000
37542,'21185030601 ', 138.0000,1,  12,   1,   1,0.99819750,  -8.630866, 1.10000, 0.90000, 1.10000, 0.90000
37543,'21185030602 ', 138.0000,1,  12,   1,   1,1.00328875,  -8.629457, 1.10000, 0.90000, 1.10000, 0.90000
37544,'21185030701 ',  69.0000,1,  12,   1,   1,0.98043394,  -8.611109, 1.10000, 0.90000, 1.10000, 0.90000
37545,'21185030702 ', 138.0000,1,  12,   1,   1,1.00048888,  -8.626400, 1.10000, 0.90000, 1.10000, 0.90000
37546,'21185030801 ',  69.0000,1,  12,   1,   1,0.97632706,  -8.531673, 1.10000, 0.90000, 1.10000, 0.90000
37547,'21185030802 ',  69.0000,1,  12,   1,   1,0.98227984,  -8.749838, 1.10000, 0.90000, 1.10000, 0.90000
37548,'21187970100 ',  69.0000,1,  12,   1,   1,0.99574840, -11.323883, 1.10000, 0.90000, 1.10000, 0.90000
37549,'21187970200 ', 138.0000,1,  12,   1,   1,0.99462843, -12.373316, 1.10000, 0.90000, 1.10000, 0.90000
37550,'21187970300 ', 138.0000,1,  12,   1,   1,0.98647332, -13.237163, 1.10000, 0.90000, 1.10000, 0.90000
37551,'21189930100 ',  69.0000,1,  12,   1,   1,0.95956224, -30.925806, 1.10000, 0.90000, 1.10000, 0.90000
37552,'21189930200 ',  69.0000,1,  12,   1,   1,0.95660365, -32.553095, 1.10000, 0.90000, 1.10000, 0.90000
37553,'21191930100 ', 138.0000,1,  12,   1,   1,0.98110014, -13.578146, 1.10000, 0.90000, 1.10000, 0.90000
37554,'21191930200 ',  69.0000,1,  12,   1,   1,0.98285973, -13.967680, 1.10000, 0.90000, 1.10000, 0.90000
37555,'21191930300 ', 138.0000,1,  12,   1,   1,0.98344630, -14.457975, 1.10000, 0.90000, 1.10000, 0.90000
37556,'21193970300 ',  69.0000,1,  12,   1,   1,0.96566445, -37.294616, 1.10000, 0.90000, 1.10000, 0.90000
37557,'21193970400 ', 138.0000,1,  12,   1,   1,0.97064584, -40.256534, 1.10000, 0.90000, 1.10000, 0.90000
37558,'21193970500 ',  69.0000,1,  12,   1,   1,0.96628004, -39.832809, 1.10000, 0.90000, 1.10000, 0.90000
37559,'21193970600 ', 138.0000,1,  12,   1,   1,0.97052151, -40.619367, 1.10000, 0.90000, 1.10000, 0.90000
37560,'21193970700 ',  69.0000,1,  12,   1,   1,0.97111607, -41.234474, 1.10000, 0.90000, 1.10000, 0.90000
37561,'21193970800 ', 138.0000,1,  12,   1,   1,0.97135532, -41.270598, 1.10000, 0.90000, 1.10000, 0.90000
37562,'21193970900 ', 138.0000,1,  12,   1,   1,0.96994090, -41.767365, 1.10000, 0.90000, 1.10000, 0.90000
37563,'21193971000 ',  69.0000,1,  12,   1,   1,0.96538663, -38.980132, 1.10000, 0.90000, 1.10000, 0.90000
37564,'21195930100 ', 138.0000,1,  12,   1,   1,0.99552923, -34.863639, 1.10000, 0.90000, 1.10000, 0.90000
37565,'21195930200 ', 138.0000,1,  12,   1,   1,0.98655945, -36.872920, 1.10000, 0.90000, 1.10000, 0.90000
37566,'21195930300 ',  69.0000,1,  12,   1,   1,0.97780001, -38.603813, 1.10000, 0.90000, 1.10000, 0.90000
37567,'21195930400 ', 138.0000,1,  12,   1,   1,0.98203361, -37.416610, 1.10000, 0.90000, 1.10000, 0.90000
37568,'21195930500 ',  69.0000,1,  12,   1,   1,0.97528023, -38.999830, 1.10000, 0.90000, 1.10000, 0.90000
37569,'21195930600 ',  69.0000,1,  12,   1,   1,0.97103852, -40.289708, 1.10000, 0.90000, 1.10000, 0.90000
37570,'21195930700 ',  69.0000,1,  12,   1,   1,0.96742785, -41.269871, 1.10000, 0.90000, 1.10000, 0.90000
37571,'21195930800 ', 138.0000,1,  12,   1,   1,0.96870065, -42.989935, 1.10000, 0.90000, 1.10000, 0.90000
37572,'21195930900 ',  69.0000,1,  12,   1,   1,0.96895850, -40.589612, 1.10000, 0.90000, 1.10000, 0.90000
37573,'21195931000 ',  69.0000,1,  12,   1,   1,0.97117943, -40.180579, 1.10000, 0.90000, 1.10000, 0.90000
37574,'21195931100 ',  69.0000,1,  12,   1,   1,0.97492367, -39.491139, 1.10000, 0.90000, 1.10000, 0.90000
37575,'21195931200 ',  69.0000,1,  12,   1,   1,0.97868025, -38.230515, 1.10000, 0.90000, 1.10000, 0.90000
37576,'21195931300 ', 138.0000,1,  12,   1,   1,0.99184114, -35.233247, 1.10000, 0.90000, 1.10000, 0.90000
37577,'21195931400 ',  69.0000,1,  12,   1,   1,0.98593265, -35.981580, 1.10000, 0.90000, 1.10000, 0.90000
37578,'21195931500 ',  69.0000,1,  12,   1,   1,0.98405159, -36.425730, 1.10000, 0.90000, 1.10000, 0.90000
37579,'21195931600 ',  69.0000,1,  12,   1,   1,0.98372054, -36.696482, 1.10000, 0.90000, 1.10000, 0.90000
37580,'21195931700 ',  69.0000,1,  12,   1,   1,0.98169005, -37.186849, 1.10000, 0.90000, 1.10000, 0.90000
37581,'21195931800 ',  69.0000,1,  12,   1,   1,0.97452259, -39.547075, 1.10000, 0.90000, 1.10000, 0.90000
37582,'21195931900 ',  69.0000,1,  12,   1,   1,0.97156262, -40.103220, 1.10000, 0.90000, 1.10000, 0.90000
37583,'21197970100 ', 138.0000,1,  12,   1,   1,0.97729784, -21.310981, 1.10000, 0.90000, 1.10000, 0.90000
37584,'21197970200 ', 138.0000,1,  12,   1,   1,0.98580176, -19.709954, 1.10000, 0.90000, 1.10000, 0.90000
37585,'21199930100 ', 138.0000,1,  12,   1,   1,0.94515145, -28.401231, 1.10000, 0.90000, 1.10000, 0.90000
37586,'21199930200 ',  69.0000,1,  12,   1,   1,0.93632221, -31.871756, 1.10000, 0.90000, 1.10000, 0.90000
37587,'21199930300 ', 138.0000,1,  12,   1,   1,0.96209502, -28.674288, 1.10000, 0.90000, 1.10000, 0.90000
37588,'21199930401 ', 138.0000,1,  12,   1,   1,0.93779552, -31.563646, 1.10000, 0.90000, 1.10000, 0.90000
37589,'21199930402 ', 138.0000,1,  12,   1,   1,0.93963659, -30.270569, 1.10000, 0.90000, 1.10000, 0.90000
37590,'21199930501 ', 138.0000,1,  12,   1,   1,0.95202452, -30.982831, 1.10000, 0.90000, 1.10000, 0.90000
37591,'21199930502 ',  69.0000,1,  12,   1,   1,0.93858248, -32.172100, 1.10000, 0.90000, 1.10000, 0.90000
37592,'21199930600 ', 230.0000,1,  12,   1,   1,0.94584197, -32.821262, 1.10000, 0.90000, 1.10000, 0.90000
37593,'21199930700 ',  69.0000,1,  12,   1,   1,0.93869257, -31.884061, 1.10000, 0.90000, 1.10000, 0.90000
37594,'21199930800 ', 138.0000,1,  12,   1,   1,0.94721127, -31.943029, 1.10000, 0.90000, 1.10000, 0.90000
37595,'21199930900 ', 138.0000,1,  12,   1,   1,0.94716460, -30.746486, 1.10000, 0.90000, 1.10000, 0.90000
37596,'21199931000 ', 138.0000,1,  12,   1,   1,0.94927835, -31.467614, 1.10000, 0.90000, 1.10000, 0.90000
37597,'21199931101 ',  69.0000,1,  12,   1,   1,0.94585514, -32.425763, 1.10000, 0.90000, 1.10000, 0.90000
37598,'21199931102 ', 138.0000,1,  12,   1,   1,0.94482183, -33.102013, 1.10000, 0.90000, 1.10000, 0.90000
37599,'21201970100 ', 138.0000,1,  12,   1,   1,0.98557061, -17.128231, 1.10000, 0.90000, 1.10000, 0.90000
37600,'21203950100 ',  69.0000,1,  12,   1,   1,0.95865214, -25.913944, 1.10000, 0.90000, 1.10000, 0.90000
37601,'21203950200 ', 138.0000,1,  12,   1,   1,0.94679171, -28.775956, 1.10000, 0.90000, 1.10000, 0.90000
37602,'21203950300 ', 138.0000,1,  12,   1,   1,0.94620270, -29.713450, 1.10000, 0.90000, 1.10000, 0.90000
37603,'21203950400 ',  69.0000,1,  12,   1,   1,0.95212436, -29.319294, 1.10000, 0.90000, 1.10000, 0.90000
37604,'21205950100 ', 138.0000,1,  12,   1,   1,0.97897065, -24.183644, 1.10000, 0.90000, 1.10000, 0.90000
37605,'21205950200 ', 138.0000,1,  12,   1,   1,0.97610950, -23.788311, 1.10000, 0.90000, 1.10000, 0.90000
37606,'21205950300 ', 138.0000,1,  12,   1,   1,0.97894317, -27.863077, 1.10000, 0.90000, 1.10000, 0.90000
37607,'21205950400 ',  69.0000,1,  12,   1,   1,0.96330220, -26.944692, 1.10000, 0.90000, 1.10000, 0.90000
37608,'21207960101 ', 138.0000,1,  12,   1,   1,0.99868464, -24.365513, 1.10000, 0.90000, 1.10000, 0.90000
37609,'21207960102 ', 138.0000,1,  12,   1,   1,1.00391960, -24.436412, 1.10000, 0.90000, 1.10000, 0.90000
37610,'21207960200 ',  69.0000,1,  12,   1,   1,0.99389184, -25.285895, 1.10000, 0.90000, 1.10000, 0.90000
37611,'21207960300 ',  69.0000,1,  12,   1,   1,1.00018072, -25.969848, 1.10000, 0.90000, 1.10000, 0.90000
37612,'21207960400 ', 138.0000,1,  12,   1,   1,0.98245585, -27.030356, 1.10000, 0.90000, 1.10000, 0.90000
37613,'21209040100 ', 138.0000,1,  12,   1,   1,0.97208405, -15.339579, 1.10000, 0.90000, 1.10000, 0.90000
37614,'21209040203 ', 138.0000,1,  12,   1,   1,0.97339529, -15.473107, 1.10000, 0.90000, 1.10000, 0.90000
37615,'21209040204 ', 138.0000,1,  12,   1,   1,0.97361004, -15.374771, 1.10000, 0.90000, 1.10000, 0.90000
37616,'21209040205 ',  69.0000,1,  12,   1,   1,0.97487307, -15.655224, 1.10000, 0.90000, 1.10000, 0.90000
37617,'21209040206 ', 230.0000,1,  12,   1,   1,0.98332065, -15.709135, 1.10000, 0.90000, 1.10000, 0.90000
37618,'21209040301 ',  69.0000,1,  12,   1,   1,0.97131050, -15.896482, 1.10000, 0.90000, 1.10000, 0.90000
37619,'21209040302 ',  69.0000,1,  12,   1,   1,0.97056061, -15.856914, 1.10000, 0.90000, 1.10000, 0.90000
37620,'21209040303 ', 138.0000,1,  12,   1,   1,0.97153616, -15.122710, 1.10000, 0.90000, 1.10000, 0.90000
37621,'21209040400 ', 138.0000,1,  12,   1,   1,0.97515863, -14.505805, 1.10000, 0.90000, 1.10000, 0.90000
37622,'21209040501 ', 138.0000,1,  12,   1,   1,0.97826642, -14.244024, 1.10000, 0.90000, 1.10000, 0.90000
37623,'21209040502 ', 138.0000,1,  12,   1,   1,0.97902828, -14.099022, 1.10000, 0.90000, 1.10000, 0.90000
37624,'21209040601 ', 138.0000,1,  12,   1,   1,0.97422546, -15.554316, 1.10000, 0.90000, 1.10000, 0.90000
37625,'21209040602 ', 138.0000,1,  12,   1,   1,0.97540689, -15.117720, 1.10000, 0.90000, 1.10000, 0.90000
37626,'21209040603 ',  69.0000,1,  12,   1,   1,0.95079356, -15.288875, 1.10000, 0.90000, 1.10000, 0.90000
37627,'21211040101 ',  69.0000,1,  12,   1,   1,0.97050202, -12.822348, 1.10000, 0.90000, 1.10000, 0.90000
37628,'21211040102 ', 138.0000,1,  12,   1,   1,0.97928691, -12.109425, 1.10000, 0.90000, 1.10000, 0.90000
37629,'21211040200 ', 138.0000,1,  12,   1,   1,0.98399776, -10.876008, 1.10000, 0.90000, 1.10000, 0.90000
37630,'21211040301 ', 138.0000,1,  12,   1,   1,0.98370546, -10.733525, 1.10000, 0.90000, 1.10000, 0.90000
37631,'21211040302 ',  69.0000,1,  12,   1,   1,0.97880912, -11.011860, 1.10000, 0.90000, 1.10000, 0.90000
37632,'21211040401 ', 230.0000,1,  12,   1,   1,0.99749231, -10.286232, 1.10000, 0.90000, 1.10000, 0.90000
37633,'21211040402 ',  69.0000,1,  12,   1,   1,0.98184937, -10.459699, 1.10000, 0.90000, 1.10000, 0.90000
37634,'21211040501 ', 138.0000,1,  12,   1,   1,0.97934651, -10.707515, 1.10000, 0.90000, 1.10000, 0.90000
37635,'21211040502 ', 138.0000,1,  12,   1,   1,0.98176998,  -9.187970, 1.10000, 0.90000, 1.10000, 0.90000
37636,'21213970100 ',  69.0000,1,  12,   1,   1,0.97760129, -17.969408, 1.10000, 0.90000, 1.10000, 0.90000
37637,'21213970200 ', 230.0000,1,  12,   1,   1,0.98858917, -18.121315, 1.10000, 0.90000, 1.10000, 0.90000
37638,'21213970300 ',  69.0000,1,  12,   1,   1,0.97611731, -16.683007, 1.10000, 0.90000, 1.10000, 0.90000
37639,'21213970400 ',  69.0000,1,  12,   1,   1,0.96063662, -39.502542, 1.10000, 0.90000, 1.10000, 0.90000
37640,'21215080101 ', 138.0000,1,  12,   1,   1,0.97495508, -10.741770, 1.10000, 0.90000, 1.10000, 0.90000
37641,'21215080102 ', 138.0000,1,  12,   1,   1,0.97164780, -10.770308, 1.10000, 0.90000, 1.10000, 0.90000
37642,'21215080103 ', 138.0000,1,  12,   1,   1,0.96911103, -10.849792, 1.10000, 0.90000, 1.10000, 0.90000
37643,'21215080200 ',  69.0000,1,  12,   1,   1,0.95238233, -11.067840, 1.10000, 0.90000, 1.10000, 0.90000
37644,'21217920100 ',  69.0000,1,  12,   1,   1,0.98055750, -21.482864, 1.10000, 0.90000, 1.10000, 0.90000
37645,'21217920200 ', 138.0000,1,  12,   1,   1,0.96599054, -21.484546, 1.10000, 0.90000, 1.10000, 0.90000
37646,'21217920300 ', 138.0000,1,  12,   1,   1,0.97177702, -22.473713, 1.10000, 0.90000, 1.10000, 0.90000
37647,'21217920400 ', 138.0000,1,  12,   1,   1,0.97157329, -22.566040, 1.10000, 0.90000, 1.10000, 0.90000
37648,'21217920500 ', 138.0000,1,  12,   1,   1,0.97152507, -22.720769, 1.10000, 0.90000, 1.10000, 0.90000
37649,'21219950100 ', 138.0000,1,  12,   1,   1,1.00234044, -12.361464, 1.10000, 0.90000, 1.10000, 0.90000
37650,'21219950200 ', 138.0000,1,  12,   1,   1,0.99704599, -13.871335, 1.10000, 0.90000, 1.10000, 0.90000
37651,'21219950300 ',  69.0000,1,  12,   1,   1,0.98017186, -17.846755, 1.10000, 0.90000, 1.10000, 0.90000
37652,'21219950400 ', 138.0000,1,  12,   1,   1,0.99677563, -14.765981, 1.10000, 0.90000, 1.10000, 0.90000
37653,'21221970100 ', 138.0000,1,  12,   1,   1,1.00426948, -10.926691, 1.10000, 0.90000, 1.10000, 0.90000
37654,'21221970200 ', 138.0000,1,  12,   1,   1,1.00220954, -11.835885, 1.10000, 0.90000, 1.10000, 0.90000
37655,'21221970300 ', 138.0000,1,  12,   1,   1,1.00268924, -11.997776, 1.10000, 0.90000, 1.10000, 0.90000
37656,'21221980100 ', 138.0000,1,  12,   1,   1,1.00488329, -12.026647, 1.10000, 0.90000, 1.10000, 0.90000
37657,'21221980200 ',  69.0000,1,  12,   1,   1,0.99191624, -13.506802, 1.10000, 0.90000, 1.10000, 0.90000
37658,'21223100100 ',  69.0000,1,  12,   1,   1,1.00717735,  -9.259991, 1.10000, 0.90000, 1.10000, 0.90000
37659,'21223100200 ', 500.0000,1,  12,   1,   1,1.01994157,  -9.267536, 1.10000, 0.90000, 1.10000, 0.90000
37660,'21225950100 ',  69.0000,1,  12,   1,   1,0.98876464,  -7.289673, 1.10000, 0.90000, 1.10000, 0.90000
37661,'21225950201 ', 230.0000,1,  12,   1,   1,1.00680768,  -7.261583, 1.10000, 0.90000, 1.10000, 0.90000
37662,'21225950202 ',  69.0000,1,  12,   1,   1,0.97815859,  -7.598567, 1.10000, 0.90000, 1.10000, 0.90000
37663,'21225950300 ', 138.0000,1,  12,   1,   1,1.00317454,  -7.576640, 1.10000, 0.90000, 1.10000, 0.90000
37664,'21227010100 ', 138.0000,1,  12,   1,   1,0.97930032, -15.569172, 1.10000, 0.90000, 1.10000, 0.90000
37665,'21227010200 ', 138.0000,1,  12,   1,   1,0.97840405, -15.655033, 1.10000, 0.90000, 1.10000, 0.90000
37666,'21227010300 ', 138.0000,1,  12,   1,   1,0.97979051, -15.521371, 1.10000, 0.90000, 1.10000, 0.90000
37667,'21227010400 ', 138.0000,1,  12,   1,   1,0.98018223, -15.522611, 1.10000, 0.90000, 1.10000, 0.90000
37668,'21227010500 ', 138.0000,1,  12,   1,   1,0.97959751, -15.550321, 1.10000, 0.90000, 1.10000, 0.90000
37669,'21227010600 ', 138.0000,1,  12,   1,   1,0.98084742, -15.504439, 1.10000, 0.90000, 1.10000, 0.90000
37670,'21227010701 ', 138.0000,1,  12,   1,   1,0.98131025, -15.611017, 1.10000, 0.90000, 1.10000, 0.90000
37671,'21227010702 ', 138.0000,1,  12,   1,   1,0.98177385, -15.665341, 1.10000, 0.90000, 1.10000, 0.90000
37672,'21227010801 ',  69.0000,1,  12,   1,   1,0.97416526, -16.056013, 1.10000, 0.90000, 1.10000, 0.90000
37673,'21227010802 ', 138.0000,1,  12,   1,   1,0.98438030, -15.840264, 1.10000, 0.90000, 1.10000, 0.90000
37674,'21227010803 ', 138.0000,1,  12,   1,   1,0.98276949, -15.743671, 1.10000, 0.90000, 1.10000, 0.90000
37675,'21227010900 ', 138.0000,1,  12,   1,   1,0.98094088, -15.494347, 1.10000, 0.90000, 1.10000, 0.90000
37676,'21227011001 ', 138.0000,1,  12,   1,   1,0.98131484, -15.418522, 1.10000, 0.90000, 1.10000, 0.90000
37677,'21227011002 ', 138.0000,1,  12,   1,   1,0.98273015, -15.334613, 1.10000, 0.90000, 1.10000, 0.90000
37678,'21227011100 ', 500.0000,1,  12,   1,   1,1.00367916, -13.414780, 1.10000, 0.90000, 1.10000, 0.90000
37679,'21227011200 ',  69.0000,1,  12,   1,   1,0.97465408, -13.649574, 1.10000, 0.90000, 1.10000, 0.90000
37680,'21227011300 ', 138.0000,1,  12,   1,   1,0.97705537, -15.884906, 1.10000, 0.90000, 1.10000, 0.90000
37681,'21227011401 ',  69.0000,1,  12,   1,   1,0.97950971, -15.786456, 1.10000, 0.90000, 1.10000, 0.90000
37682,'21227011402 ',  69.0000,1,  12,   1,   1,0.97929555, -15.793132, 1.10000, 0.90000, 1.10000, 0.90000
37683,'21227011500 ',  69.0000,1,  12,   1,   1,0.96919364, -15.994341, 1.10000, 0.90000, 1.10000, 0.90000
37684,'21227011600 ', 138.0000,1,  12,   1,   1,0.97352713, -18.994823, 1.10000, 0.90000, 1.10000, 0.90000
37685,'21227011700 ', 138.0000,1,  12,   1,   1,0.97314447, -15.453289, 1.10000, 0.90000, 1.10000, 0.90000
37686,'21227011800 ',  69.0000,1,  12,   1,   1,0.97682565, -12.908357, 1.10000, 0.90000, 1.10000, 0.90000
37687,'21227011900 ', 138.0000,1,  12,   1,   1,0.98235154, -16.818149, 1.10000, 0.90000, 1.10000, 0.90000
37688,'21229930100 ', 138.0000,1,  12,   1,   1,0.97150302, -16.744390, 1.10000, 0.90000, 1.10000, 0.90000
37689,'21229930200 ', 138.0000,1,  12,   1,   1,0.97158027, -17.353134, 1.10000, 0.90000, 1.10000, 0.90000
37690,'21229930300 ',  69.0000,1,  12,   1,   1,0.97198749, -17.792656, 1.10000, 0.90000, 1.10000, 0.90000
37691,'21231920100 ',  69.0000,1,  12,   1,   1,0.95038348, -32.287465, 1.10000, 0.90000, 1.10000, 0.90000
37692,'21231920200 ', 138.0000,1,  12,   1,   1,0.95629776, -33.142854, 1.10000, 0.90000, 1.10000, 0.90000
37693,'21231920300 ', 138.0000,1,  12,   1,   1,0.95549566, -33.459386, 1.10000, 0.90000, 1.10000, 0.90000
37694,'21231920400 ',  69.0000,1,  12,   1,   1,0.95816648, -31.818679, 1.10000, 0.90000, 1.10000, 0.90000
37695,'21231920700 ', 138.0000,1,  12,   1,   1,0.95532101, -34.395347, 1.10000, 0.90000, 1.10000, 0.90000
37696,'21233960100 ', 138.0000,1,  12,   1,   1,1.00505614,  -7.570913, 1.10000, 0.90000, 1.10000, 0.90000
37697,'21233960200 ', 138.0000,1,  12,   1,   1,1.00635600,  -7.648962, 1.10000, 0.90000, 1.10000, 0.90000
37698,'21233960300 ', 230.0000,1,  12,   1,   1,1.00884283,  -7.394099, 1.10000, 0.90000, 1.10000, 0.90000
37699,'21233960400 ', 230.0000,1,  12,   1,   1,1.01032031,  -7.405709, 1.10000, 0.90000, 1.10000, 0.90000
37700,'21235920100 ',  69.0000,1,  12,   1,   1,0.96231127, -37.900023, 1.10000, 0.90000, 1.10000, 0.90000
37701,'21235920200 ', 138.0000,1,  12,   1,   1,0.96311104, -37.735023, 1.10000, 0.90000, 1.10000, 0.90000
37702,'21235920300 ', 138.0000,1,  12,   1,   1,0.96283716, -37.714153, 1.10000, 0.90000, 1.10000, 0.90000
37703,'21235920400 ',  69.0000,1,  12,   1,   1,0.97257400, -34.493145, 1.10000, 0.90000, 1.10000, 0.90000
37704,'21235920500 ', 138.0000,1,  12,   1,   1,0.96204680, -37.633953, 1.10000, 0.90000, 1.10000, 0.90000
37705,'21235920600 ', 138.0000,1,  12,   1,   1,0.96367306, -37.524892, 1.10000, 0.90000, 1.10000, 0.90000
37706,'21235920700 ', 138.0000,1,  12,   1,   1,0.96006918, -39.556955, 1.10000, 0.90000, 1.10000, 0.90000
37707,'21235920800 ', 138.0000,1,  12,   1,   1,0.96109390, -39.805345, 1.10000, 0.90000, 1.10000, 0.90000
37708,'21237930100 ',  69.0000,1,  12,   1,   1,0.96528780, -26.744714, 1.10000, 0.90000, 1.10000, 0.90000
37709,'21237930200 ', 138.0000,1,  12,   1,   1,0.97077680, -22.741885, 1.10000, 0.90000, 1.10000, 0.90000
37710,'21239050103 ', 138.0000,1,  12,   1,   1,0.98046708, -16.461024, 1.10000, 0.90000, 1.10000, 0.90000
37711,'21239050104 ', 138.0000,1,  12,   1,   1,0.97896469, -16.432592, 1.10000, 0.90000, 1.10000, 0.90000
37712,'21239050105 ', 138.0000,1,  12,   1,   1,0.98172706, -16.639355, 1.10000, 0.90000, 1.10000, 0.90000
37713,'21239050106 ', 138.0000,1,  12,   1,   1,0.97978407, -16.736624, 1.10000, 0.90000, 1.10000, 0.90000
37714,'21239050107 ', 138.0000,1,  12,   1,   1,0.97947800, -16.645125, 1.10000, 0.90000, 1.10000, 0.90000
37715,'21239050200 ', 138.0000,1,  12,   1,   1,0.98565501, -17.078280, 1.10000, 0.90000, 1.10000, 0.90000
37716,'21239050300 ', 138.0000,1,  12,   1,   1,0.97765887, -15.742838, 1.10000, 0.90000, 1.10000, 0.90000
37717,'21239050400 ', 138.0000,1,  12,   1,   1,0.97547787, -15.641376, 1.10000, 0.90000, 1.10000, 0.90000
37718,'28001000100 ',  69.0000,1,  19,   1,   1,0.97801262, -47.116824, 1.10000, 0.90000, 1.10000, 0.90000
37719,'28001000200 ',  69.0000,1,  19,   1,   1,1.00399721, -47.869456, 1.10000, 0.90000, 1.10000, 0.90000
37720,'28001000300 ',  69.0000,1,  19,   1,   1,0.98959708, -47.360136, 1.10000, 0.90000, 1.10000, 0.90000
37721,'28001000400 ', 138.0000,1,  19,   1,   1,1.01032388, -47.179153, 1.10000, 0.90000, 1.10000, 0.90000
37722,'28001000500 ',  69.0000,1,  19,   1,   1,1.00646472, -47.823345, 1.10000, 0.90000, 1.10000, 0.90000
37723,'28001000600 ', 138.0000,1,  19,   1,   1,1.00907636, -47.167193, 1.10000, 0.90000, 1.10000, 0.90000
37724,'28001000700 ',  69.0000,1,  19,   1,   1,0.98865825, -47.365326, 1.10000, 0.90000, 1.10000, 0.90000
37725,'28001000800 ', 138.0000,1,  19,   1,   1,0.96802032, -44.601852, 1.10000, 0.90000, 1.10000, 0.90000
37726,'28001000900 ',  69.0000,1,  19,   1,   1,0.98726720, -47.255808, 1.10000, 0.90000, 1.10000, 0.90000
37727,'28003950100 ',  69.0000,1,  19,   1,   1,0.97699320, -24.894605, 1.10000, 0.90000, 1.10000, 0.90000
37728,'28003950200 ', 138.0000,1,  19,   1,   1,1.00250781, -22.983091, 1.10000, 0.90000, 1.10000, 0.90000
37729,'28003950300 ',  69.0000,1,  19,   1,   1,0.99357980, -23.585140, 1.10000, 0.90000, 1.10000, 0.90000
37730,'28003950400 ', 138.0000,1,  19,   1,   1,0.98739177, -24.666697, 1.10000, 0.90000, 1.10000, 0.90000
37731,'28003950500 ', 138.0000,1,  19,   1,   1,1.00036979, -23.084981, 1.10000, 0.90000, 1.10000, 0.90000
37732,'28003950600 ', 138.0000,1,  19,   1,   1,1.00235653, -22.685167, 1.10000, 0.90000, 1.10000, 0.90000
37733,'28003950700 ', 138.0000,1,  19,   1,   1,1.00271976, -22.937806, 1.10000, 0.90000, 1.10000, 0.90000
37734,'28005950100 ',  69.0000,1,  19,   1,   1,0.93430454, -48.351807, 1.10000, 0.90000, 1.10000, 0.90000
37735,'28005950200 ',  69.0000,1,  19,   1,   1,0.93923765, -47.331838, 1.10000, 0.90000, 1.10000, 0.90000
37736,'28005950300 ',  69.0000,1,  19,   1,   1,0.92143077, -49.020292, 1.10000, 0.90000, 1.10000, 0.90000
37737,'28007060100 ', 138.0000,1,  19,   1,   1,1.01790202, -22.814825, 1.10000, 0.90000, 1.10000, 0.90000
37738,'28007060200 ',  69.0000,1,  19,   1,   1,1.00861895, -23.992738, 1.10000, 0.90000, 1.10000, 0.90000
37739,'28007060300 ', 138.0000,1,  19,   1,   1,1.01345336, -25.686781, 1.10000, 0.90000, 1.10000, 0.90000
37740,'28007060400 ', 138.0000,1,  19,   1,   1,1.00954413, -24.490002, 1.10000, 0.90000, 1.10000, 0.90000
37741,'28007060500 ', 138.0000,1,  19,   1,   1,1.01820886, -23.433353, 1.10000, 0.90000, 1.10000, 0.90000
37742,'28007060600 ', 138.0000,1,  19,   1,   1,1.01840913, -23.512738, 1.10000, 0.90000, 1.10000, 0.90000
37743,'28009950100 ', 138.0000,1,  19,   1,   1,1.00187397, -23.918677, 1.10000, 0.90000, 1.10000, 0.90000
37744,'28009950200 ', 138.0000,1,  19,   1,   1,1.00200069, -23.992353, 1.10000, 0.90000, 1.10000, 0.90000
37745,'28011950100 ', 138.0000,1,  19,   1,   1,1.01353431, -22.644823, 1.10000, 0.90000, 1.10000, 0.90000
37746,'28011950200 ', 138.0000,1,  19,   1,   1,1.01626062, -23.817889, 1.10000, 0.90000, 1.10000, 0.90000
37747,'28011950300 ',  69.0000,1,  19,   1,   1,1.01221085, -24.387047, 1.10000, 0.90000, 1.10000, 0.90000
37748,'28011950400 ', 230.0000,1,  19,   1,   1,1.02107871, -24.368331, 1.10000, 0.90000, 1.10000, 0.90000
37749,'28011950500 ', 138.0000,1,  19,   1,   1,1.01618457, -24.709109, 1.10000, 0.90000, 1.10000, 0.90000
37750,'28011950600 ', 230.0000,1,  19,   1,   1,1.02328169, -24.707470, 1.10000, 0.90000, 1.10000, 0.90000
37751,'28011950701 ', 138.0000,1,  19,   1,   1,1.01740384, -24.694209, 1.10000, 0.90000, 1.10000, 0.90000
37752,'28011950702 ', 138.0000,1,  19,   1,   1,1.01680982, -24.704883, 1.10000, 0.90000, 1.10000, 0.90000
37753,'28013950100 ', 138.0000,1,  19,   1,   1,0.98773104, -25.064450, 1.10000, 0.90000, 1.10000, 0.90000
37754,'28013950200 ', 138.0000,1,  19,   1,   1,0.98842627, -24.998634, 1.10000, 0.90000, 1.10000, 0.90000
37755,'28013950300 ', 138.0000,1,  19,   1,   1,0.99372518, -24.545938, 1.10000, 0.90000, 1.10000, 0.90000
37756,'28013950400 ',  69.0000,1,  19,   1,   1,0.98257589, -25.280456, 1.10000, 0.90000, 1.10000, 0.90000
37757,'28013950500 ', 138.0000,1,  19,   1,   1,0.99116355, -24.746098, 1.10000, 0.90000, 1.10000, 0.90000
37758,'28015950100 ', 138.0000,1,  19,   1,   1,0.98840261, -26.861773, 1.10000, 0.90000, 1.10000, 0.90000
37759,'28015950200 ', 138.0000,1,  19,   1,   1,0.99760252, -26.244515, 1.10000, 0.90000, 1.10000, 0.90000
37760,'28017950100 ', 138.0000,1,  19,   1,   1,0.99516022, -23.660339, 1.10000, 0.90000, 1.10000, 0.90000
37761,'28017950200 ', 138.0000,1,  19,   1,   1,0.99203873, -24.068569, 1.10000, 0.90000, 1.10000, 0.90000
37762,'28017950300 ', 138.0000,1,  19,   1,   1,0.99466574, -23.887243, 1.10000, 0.90000, 1.10000, 0.90000
37763,'28017950400 ', 138.0000,1,  19,   1,   1,0.99985605, -23.086801, 1.10000, 0.90000, 1.10000, 0.90000
37764,'28019950100 ',  69.0000,1,  19,   1,   1,1.01392734, -20.681799, 1.10000, 0.90000, 1.10000, 0.90000
37765,'28019950200 ', 500.0000,1,  19,   1,   1,1.02065837, -20.938293, 1.10000, 0.90000, 1.10000, 0.90000
37766,'28019950300 ', 500.0000,1,  19,   1,   1,1.02080286, -20.795440, 1.10000, 0.90000, 1.10000, 0.90000
37767,'28021950100 ', 138.0000,1,  19,   1,   1,0.98493212, -39.180096, 1.10000, 0.90000, 1.10000, 0.90000
37768,'28021950200 ',  69.0000,1,  19,   1,   1,0.97875005, -40.301907, 1.10000, 0.90000, 1.10000, 0.90000
37769,'28021950300 ',  69.0000,1,  19,   1,   1,0.97220778, -40.425520, 1.10000, 0.90000, 1.10000, 0.90000
37770,'28023950100 ', 138.0000,1,  19,   1,   1,0.99011350, -41.621868, 1.10000, 0.90000, 1.10000, 0.90000
37771,'28023950200 ', 138.0000,1,  19,   1,   1,0.99229908, -42.094446, 1.10000, 0.90000, 1.10000, 0.90000
37772,'28023950300 ', 138.0000,1,  19,   1,   1,0.99018931, -43.644718, 1.10000, 0.90000, 1.10000, 0.90000
37773,'28023950400 ', 138.0000,1,  19,   1,   1,0.98874259, -42.529833, 1.10000, 0.90000, 1.10000, 0.90000
37774,'28025950100 ',  69.0000,1,  19,   1,   1,0.99290884, -22.902014, 1.10000, 0.90000, 1.10000, 0.90000
37775,'28025950200 ', 138.0000,1,  19,   1,   1,1.00702727, -22.262324, 1.10000, 0.90000, 1.10000, 0.90000
37776,'28025950300 ', 230.0000,1,  19,   1,   1,1.01323354, -21.318105, 1.10000, 0.90000, 1.10000, 0.90000
37777,'28025950400 ',  69.0000,1,  19,   1,   1,1.00050807, -22.549055, 1.10000, 0.90000, 1.10000, 0.90000
37778,'28025950500 ', 230.0000,1,  19,   1,   1,1.01265299, -21.377046, 1.10000, 0.90000, 1.10000, 0.90000
37779,'28027950100 ', 138.0000,1,  19,   1,   1,1.00976026, -21.772382, 1.10000, 0.90000, 1.10000, 0.90000
37780,'28027950200 ', 138.0000,1,  19,   1,   1,1.01197600, -21.390575, 1.10000, 0.90000, 1.10000, 0.90000
37781,'28027950300 ',  69.0000,1,  19,   1,   1,1.01009345, -21.891385, 1.10000, 0.90000, 1.10000, 0.90000
37782,'28027950400 ',  69.0000,1,  19,   1,   1,1.00727892, -20.852014, 1.10000, 0.90000, 1.10000, 0.90000
37783,'28027950500 ', 138.0000,1,  19,   1,   1,1.01237130, -20.583328, 1.10000, 0.90000, 1.10000, 0.90000
37784,'28027950600 ',  69.0000,1,  19,   1,   1,1.01207626, -21.037328, 1.10000, 0.90000, 1.10000, 0.90000
37785,'28027950700 ',  69.0000,1,  19,   1,   1,1.01167583, -21.061957, 1.10000, 0.90000, 1.10000, 0.90000
37786,'28029950100 ',  69.0000,1,  19,   1,   1,0.96436989, -42.430088, 1.10000, 0.90000, 1.10000, 0.90000
37787,'28029950200 ',  69.0000,1,  19,   1,   1,0.96122694, -42.615128, 1.10000, 0.90000, 1.10000, 0.90000
37788,'28029950300 ', 138.0000,1,  19,   1,   1,0.96786469, -42.123194, 1.10000, 0.90000, 1.10000, 0.90000
37789,'28029950400 ', 138.0000,1,  19,   1,   1,0.96270531, -42.766584, 1.10000, 0.90000, 1.10000, 0.90000
37790,'28029950500 ',  69.0000,1,  19,   1,   1,0.96107966, -44.264007, 1.10000, 0.90000, 1.10000, 0.90000
37791,'28029950600 ',  69.0000,1,  19,   1,   1,0.94825995, -43.274924, 1.10000, 0.90000, 1.10000, 0.90000
37792,'28031950100 ', 138.0000,1,  19,   1,   1,0.98038822, -47.421614, 1.10000, 0.90000, 1.10000, 0.90000
37793,'28031950200 ', 138.0000,1,  19,   1,   1,0.98824281, -46.856156, 1.10000, 0.90000, 1.10000, 0.90000
37794,'28031950300 ',  69.0000,1,  19,   1,   1,0.98161668, -46.623616, 1.10000, 0.90000, 1.10000, 0.90000
37795,'28031950400 ', 138.0000,1,  19,   1,   1,0.99921131, -46.392810, 1.10000, 0.90000, 1.10000, 0.90000
37796,'28033070101 ', 138.0000,1,  19,   1,   1,0.99897826, -24.658042, 1.10000, 0.90000, 1.10000, 0.90000
37797,'28033070102 ', 138.0000,1,  19,   1,   1,1.00136042, -24.482021, 1.10000, 0.90000, 1.10000, 0.90000
37798,'28033070210 ',  69.0000,1,  19,   1,   1,0.99188387, -26.308212, 1.10000, 0.90000, 1.10000, 0.90000
37799,'28033070221 ',  69.0000,1,  19,   1,   1,0.99193692, -26.122748, 1.10000, 0.90000, 1.10000, 0.90000
37800,'28033070222 ', 230.0000,1,  19,   1,   1,0.99738842, -25.651172, 1.10000, 0.90000, 1.10000, 0.90000
37801,'28033070310 ', 138.0000,1,  19,   1,   1,0.99246520, -26.432695, 1.10000, 0.90000, 1.10000, 0.90000
37802,'28033070322 ', 138.0000,1,  19,   1,   1,0.99407166, -26.320402, 1.10000, 0.90000, 1.10000, 0.90000
37803,'28033070323 ', 230.0000,1,  19,   1,   1,1.00259137, -25.432512, 1.10000, 0.90000, 1.10000, 0.90000
37804,'28033070324 ',  69.0000,1,  19,   1,   1,0.99332309, -26.305780, 1.10000, 0.90000, 1.10000, 0.90000
37805,'28033070325 ', 138.0000,1,  19,   1,   1,0.99473071, -26.271103, 1.10000, 0.90000, 1.10000, 0.90000
37806,'28033070411 ', 138.0000,1,  19,   1,   1,0.99089634, -26.639384, 1.10000, 0.90000, 1.10000, 0.90000
37807,'28033070412 ', 138.0000,1,  19,   1,   1,0.99180251, -26.545650, 1.10000, 0.90000, 1.10000, 0.90000
37808,'28033070421 ',  69.0000,1,  19,   1,   1,0.99459153, -26.308278, 1.10000, 0.90000, 1.10000, 0.90000
37809,'28033070422 ',  69.0000,1,  19,   1,   1,0.99065733, -26.549147, 1.10000, 0.90000, 1.10000, 0.90000
37810,'28033070520 ', 138.0000,1,  19,   1,   1,0.97539407, -27.774484, 1.10000, 0.90000, 1.10000, 0.90000
37811,'28033070521 ',  69.0000,1,  19,   1,   1,0.98965371, -26.601623, 1.10000, 0.90000, 1.10000, 0.90000
37812,'28033070522 ', 138.0000,1,  19,   1,   1,0.99102372, -26.581826, 1.10000, 0.90000, 1.10000, 0.90000
37813,'28033070610 ', 138.0000,1,  19,   1,   1,0.99176979, -26.497852, 1.10000, 0.90000, 1.10000, 0.90000
37814,'28033070620 ', 230.0000,1,  19,   1,   1,0.99008715, -26.068580, 1.10000, 0.90000, 1.10000, 0.90000
37815,'28033070630 ', 230.0000,1,  19,   1,   1,0.99279648, -25.908186, 1.10000, 0.90000, 1.10000, 0.90000
37816,'28033070710 ', 138.0000,1,  19,   1,   1,0.97092426, -28.150625, 1.10000, 0.90000, 1.10000, 0.90000
37817,'28033070721 ',  69.0000,1,  19,   1,   1,0.95798141, -29.186577, 1.10000, 0.90000, 1.10000, 0.90000
37818,'28033070722 ', 138.0000,1,  19,   1,   1,0.97361279, -27.523540, 1.10000, 0.90000, 1.10000, 0.90000
37819,'28033070811 ', 138.0000,1,  19,   1,   1,0.96790689, -28.375533, 1.10000, 0.90000, 1.10000, 0.90000
37820,'28033070812 ', 138.0000,1,  19,   1,   1,0.96909994, -28.069545, 1.10000, 0.90000, 1.10000, 0.90000
37821,'28033070821 ', 138.0000,1,  19,   1,   1,0.97041720, -27.888904, 1.10000, 0.90000, 1.10000, 0.90000
37822,'28033070822 ', 138.0000,1,  19,   1,   1,0.96975267, -27.973190, 1.10000, 0.90000, 1.10000, 0.90000
37823,'28033070830 ',  69.0000,1,  19,   1,   1,0.95577800, -29.398763, 1.10000, 0.90000, 1.10000, 0.90000
37824,'28033070900 ', 138.0000,1,  19,   1,   1,0.97805595, -27.047652, 1.10000, 0.90000, 1.10000, 0.90000
37825,'28033071000 ', 138.0000,1,  19,   1,   1,0.98600507, -26.225056, 1.10000, 0.90000, 1.10000, 0.90000
37826,'28033071110 ', 230.0000,1,  19,   1,   1,0.99827003, -25.461564, 1.10000, 0.90000, 1.10000, 0.90000
37827,'28033071120 ', 230.0000,1,  19,   1,   1,1.00036502, -25.110702, 1.10000, 0.90000, 1.10000, 0.90000
37828,'28033071200 ', 138.0000,1,  19,   1,   1,0.99619722, -24.876017, 1.10000, 0.90000, 1.10000, 0.90000
37829,'28035000200 ', 138.0000,1,  19,   1,   1,1.01399553, -49.585462, 1.10000, 0.90000, 1.10000, 0.90000
37830,'28035000300 ', 138.0000,1,  19,   1,   1,1.01392150, -49.507356, 1.10000, 0.90000, 1.10000, 0.90000
37831,'28035000500 ', 138.0000,1,  19,   1,   1,1.01475918, -49.676301, 1.10000, 0.90000, 1.10000, 0.90000
37832,'28035000600 ',  69.0000,1,  19,   1,   1,1.00618565, -50.166828, 1.10000, 0.90000, 1.10000, 0.90000
37833,'28035000700 ',  69.0000,1,  19,   1,   1,1.00651920, -50.059928, 1.10000, 0.90000, 1.10000, 0.90000
37834,'28035000800 ', 138.0000,1,  19,   1,   1,1.01453924, -49.370127, 1.10000, 0.90000, 1.10000, 0.90000
37835,'28035000900 ', 138.0000,1,  19,   1,   1,1.01388776, -49.369502, 1.10000, 0.90000, 1.10000, 0.90000
37836,'28035001000 ', 138.0000,1,  19,   1,   1,1.01336312, -49.389450, 1.10000, 0.90000, 1.10000, 0.90000
37837,'28035001100 ', 138.0000,1,  19,   1,   1,1.01276040, -49.409780, 1.10000, 0.90000, 1.10000, 0.90000
37838,'28035010101 ', 138.0000,1,  19,   1,   1,1.01562166, -49.903035, 1.10000, 0.90000, 1.10000, 0.90000
37839,'28035010102 ',  69.0000,1,  19,   1,   1,0.99974239, -50.627404, 1.10000, 0.90000, 1.10000, 0.90000
37840,'28035010200 ', 138.0000,1,  19,   1,   1,1.01441872, -48.115930, 1.10000, 0.90000, 1.10000, 0.90000
37841,'28035010300 ',  69.0000,1,  19,   1,   1,1.00658953, -50.251805, 1.10000, 0.90000, 1.10000, 0.90000
37842,'28035010400 ', 138.0000,1,  19,   1,   1,1.01654375, -49.745132, 1.10000, 0.90000, 1.10000, 0.90000
37843,'28035010500 ', 138.0000,1,  19,   1,   1,1.00389564, -50.697311, 1.10000, 0.90000, 1.10000, 0.90000
37844,'28035010600 ', 138.0000,1,  19,   1,   1,1.00173068, -50.986310, 1.10000, 0.90000, 1.10000, 0.90000
37845,'28035010700 ',  69.0000,1,  19,   1,   1,1.00686371, -50.109198, 1.10000, 0.90000, 1.10000, 0.90000
37846,'28037950100 ', 138.0000,1,  19,   1,   1,0.95708811, -45.155105, 1.10000, 0.90000, 1.10000, 0.90000
37847,'28037950200 ',  69.0000,1,  19,   1,   1,0.95307380, -46.259078, 1.10000, 0.90000, 1.10000, 0.90000
37848,'28039950101 ', 138.0000,1,  19,   1,   1,0.99088383, -52.078458, 1.10000, 0.90000, 1.10000, 0.90000
37849,'28039950102 ', 138.0000,1,  19,   1,   1,0.99664831, -50.217067, 1.10000, 0.90000, 1.10000, 0.90000
37850,'28039950200 ',  69.0000,1,  19,   1,   1,0.98401612, -50.990917, 1.10000, 0.90000, 1.10000, 0.90000
37851,'28039950301 ', 138.0000,1,  19,   1,   1,0.98941851, -52.695312, 1.10000, 0.90000, 1.10000, 0.90000
37852,'28039950302 ',  69.0000,1,  19,   1,   1,0.97613180, -53.465071, 1.10000, 0.90000, 1.10000, 0.90000
37853,'28041950100 ', 138.0000,1,  19,   1,   1,1.00130630, -47.971390, 1.10000, 0.90000, 1.10000, 0.90000
37854,'28041950200 ',  69.0000,1,  19,   1,   1,0.97655773, -51.386406, 1.10000, 0.90000, 1.10000, 0.90000
37855,'28043950100 ', 138.0000,1,  19,   1,   1,0.99181253, -25.413659, 1.10000, 0.90000, 1.10000, 0.90000
37856,'28043950200 ', 138.0000,1,  19,   1,   1,0.98870164, -26.304711, 1.10000, 0.90000, 1.10000, 0.90000
37857,'28043950300 ',  69.0000,1,  19,   1,   1,0.97491038, -27.564931, 1.10000, 0.90000, 1.10000, 0.90000
37858,'28043950400 ', 138.0000,1,  19,   1,   1,0.98892057, -26.035581, 1.10000, 0.90000, 1.10000, 0.90000
37859,'28043950500 ', 138.0000,1,  19,   1,   1,0.98904520, -25.933318, 1.10000, 0.90000, 1.10000, 0.90000
37860,'28045030100 ',  69.0000,1,  19,   1,   1,0.95382214, -58.555239, 1.10000, 0.90000, 1.10000, 0.90000
37861,'28045030200 ',  69.0000,1,  19,   1,   1,0.95543331, -58.578393, 1.10000, 0.90000, 1.10000, 0.90000
37862,'28045030300 ',  69.0000,1,  19,   1,   1,0.95750064, -58.447568, 1.10000, 0.90000, 1.10000, 0.90000
37863,'28045030400 ', 138.0000,1,  19,   1,   1,0.96185130, -59.099311, 1.10000, 0.90000, 1.10000, 0.90000
37864,'28045030500 ',  69.0000,1,  19,   1,   1,0.96518731, -58.251302, 1.10000, 0.90000, 1.10000, 0.90000
37865,'28045030601 ',  69.0000,1,  19,   1,   1,0.96311569, -55.870343, 1.10000, 0.90000, 1.10000, 0.90000
37866,'28045030602 ', 138.0000,1,  19,   1,   1,0.96763724, -58.528793, 1.10000, 0.90000, 1.10000, 0.90000
37867,'28047000100 ', 138.0000,1,  19,   1,   1,1.00042748, -52.635258, 1.10000, 0.90000, 1.10000, 0.90000
37868,'28047000300 ', 230.0000,1,  19,   1,   1,1.00615120, -52.696258, 1.10000, 0.90000, 1.10000, 0.90000
37869,'28047000600 ',  69.0000,1,  19,   1,   1,0.99698734, -53.589688, 1.10000, 0.90000, 1.10000, 0.90000
37870,'28047000900 ', 230.0000,1,  19,   1,   1,1.00682616, -52.707194, 1.10000, 0.90000, 1.10000, 0.90000
37871,'28047001201 ', 230.0000,1,  19,   1,   1,1.00782108, -52.789938, 1.10000, 0.90000, 1.10000, 0.90000
37872,'28047001202 ', 138.0000,1,  19,   1,   1,1.00686729, -53.432283, 1.10000, 0.90000, 1.10000, 0.90000
37873,'28047001300 ',  69.0000,1,  19,   1,   1,1.00472224, -53.285540, 1.10000, 0.90000, 1.10000, 0.90000
37874,'28047001400 ',  69.0000,1,  19,   1,   1,0.97816545, -56.327064, 1.10000, 0.90000, 1.10000, 0.90000
37875,'28047001501 ', 138.0000,1,  19,   1,   1,1.00663507, -53.578623, 1.10000, 0.90000, 1.10000, 0.90000
37876,'28047001502 ', 138.0000,1,  19,   1,   1,1.00658989, -53.657177, 1.10000, 0.90000, 1.10000, 0.90000
37877,'28047001600 ', 138.0000,1,  19,   1,   1,1.00338793, -53.853641, 1.10000, 0.90000, 1.10000, 0.90000
37878,'28047001700 ',  69.0000,1,  19,   1,   1,0.98980707, -54.891905, 1.10000, 0.90000, 1.10000, 0.90000
37879,'28047001800 ', 138.0000,1,  19,   1,   1,1.00061560, -53.923445, 1.10000, 0.90000, 1.10000, 0.90000
37880,'28047001900 ',  69.0000,1,  19,   1,   1,0.97765803, -56.334444, 1.10000, 0.90000, 1.10000, 0.90000
37881,'28047002000 ',  69.0000,1,  19,   1,   1,0.97941226, -56.302632, 1.10000, 0.90000, 1.10000, 0.90000
37882,'28047002300 ',  69.0000,1,  19,   1,   1,0.97677320, -56.450414, 1.10000, 0.90000, 1.10000, 0.90000
37883,'28047002400 ',  69.0000,1,  19,   1,   1,0.98108393, -56.175581, 1.10000, 0.90000, 1.10000, 0.90000
37884,'28047002500 ',  69.0000,1,  19,   1,   1,0.97903973, -56.314063, 1.10000, 0.90000, 1.10000, 0.90000
37885,'28047002600 ',  69.0000,1,  19,   1,   1,0.97792476, -56.386330, 1.10000, 0.90000, 1.10000, 0.90000
37886,'28047002700 ',  69.0000,1,  19,   1,   1,0.97236007, -56.835374, 1.10000, 0.90000, 1.10000, 0.90000
37887,'28047002800 ',  69.0000,1,  19,   1,   1,0.97177243, -56.865221, 1.10000, 0.90000, 1.10000, 0.90000
37888,'28047002900 ',  69.0000,1,  19,   1,   1,0.96941763, -57.031181, 1.10000, 0.90000, 1.10000, 0.90000
37889,'28047003000 ',  69.0000,1,  19,   1,   1,0.96941936, -57.059212, 1.10000, 0.90000, 1.10000, 0.90000
37890,'28047003101 ',  69.0000,1,  19,   1,   1,0.97917175, -56.302735, 1.10000, 0.90000, 1.10000, 0.90000
37891,'28047003102 ', 138.0000,1,  19,   1,   1,0.98823273, -55.189308, 1.10000, 0.90000, 1.10000, 0.90000
37892,'28047003204 ', 138.0000,1,  19,   1,   1,1.00176501, -53.773072, 1.10000, 0.90000, 1.10000, 0.90000
37893,'28047003205 ', 138.0000,1,  19,   1,   1,1.00313807, -53.644384, 1.10000, 0.90000, 1.10000, 0.90000
37894,'28047003206 ', 230.0000,1,  19,   1,   1,1.00828958, -53.034493, 1.10000, 0.90000, 1.10000, 0.90000
37895,'28047003207 ', 138.0000,1,  19,   1,   1,1.00580204, -53.403289, 1.10000, 0.90000, 1.10000, 0.90000
37896,'28047003208 ', 500.0000,1,  19,   1,   1,1.01980412, -52.667483, 1.10000, 0.90000, 1.10000, 0.90000
37897,'28047003301 ', 138.0000,1,  19,   1,   1,0.99959749, -53.330455, 1.10000, 0.90000, 1.10000, 0.90000
37898,'28047003303 ',  69.0000,1,  19,   1,   1,0.99464905, -53.757892, 1.10000, 0.90000, 1.10000, 0.90000
37899,'28047003304 ',  69.0000,1,  19,   1,   1,0.99254149, -53.785178, 1.10000, 0.90000, 1.10000, 0.90000
37900,'28047003402 ', 138.0000,1,  19,   1,   1,0.99885923, -53.608850, 1.10000, 0.90000, 1.10000, 0.90000
37901,'28047003403 ', 138.0000,1,  19,   1,   1,0.99938077, -53.616025, 1.10000, 0.90000, 1.10000, 0.90000
37902,'28047003404 ',  69.0000,1,  19,   1,   1,0.97698301, -55.260585, 1.10000, 0.90000, 1.10000, 0.90000
37903,'28047003501 ', 138.0000,1,  19,   1,   1,0.98962969, -54.100334, 1.10000, 0.90000, 1.10000, 0.90000
37904,'28047003502 ',  69.0000,1,  19,   1,   1,0.97168928, -55.192126, 1.10000, 0.90000, 1.10000, 0.90000
37905,'28047003504 ',  69.0000,1,  19,   1,   1,0.97876281, -55.089553, 1.10000, 0.90000, 1.10000, 0.90000
37906,'28047003505 ',  69.0000,1,  19,   1,   1,0.98351848, -55.042247, 1.10000, 0.90000, 1.10000, 0.90000
37907,'28047003600 ',  69.0000,1,  19,   1,   1,0.96024543, -56.971400, 1.10000, 0.90000, 1.10000, 0.90000
37908,'28047003700 ',  69.0000,1,  19,   1,   1,0.99726963, -53.585293, 1.10000, 0.90000, 1.10000, 0.90000
37909,'28047003800 ',  69.0000,1,  19,   1,   1,0.97615290, -56.452579, 1.10000, 0.90000, 1.10000, 0.90000
37910,'28047003900 ',  69.0000,1,  19,   1,   1,0.99597645, -53.597095, 1.10000, 0.90000, 1.10000, 0.90000
37911,'28047980000 ',  69.0000,1,  19,   1,   1,0.98500782, -55.801184, 1.10000, 0.90000, 1.10000, 0.90000
37912,'28049000100 ', 138.0000,1,  19,   1,   1,1.00832725, -37.579656, 1.10000, 0.90000, 1.10000, 0.90000
37913,'28049000200 ',  69.0000,1,  19,   1,   1,0.99213165, -39.046648, 1.10000, 0.90000, 1.10000, 0.90000
37914,'28049000301 ', 138.0000,1,  19,   1,   1,1.00886047, -37.693642, 1.10000, 0.90000, 1.10000, 0.90000
37915,'28049000302 ', 138.0000,1,  19,   1,   1,1.00940418, -37.650345, 1.10000, 0.90000, 1.10000, 0.90000
37916,'28049000400 ', 138.0000,1,  19,   1,   1,1.00806832, -37.759820, 1.10000, 0.90000, 1.10000, 0.90000
37917,'28049000500 ',  69.0000,1,  19,   1,   1,1.00208116, -38.250132, 1.10000, 0.90000, 1.10000, 0.90000
37918,'28049000600 ',  69.0000,1,  19,   1,   1,1.00347936, -38.238845, 1.10000, 0.90000, 1.10000, 0.90000
37919,'28049000700 ', 138.0000,1,  19,   1,   1,0.99607891, -37.708037, 1.10000, 0.90000, 1.10000, 0.90000
37920,'28049000800 ', 138.0000,1,  19,   1,   1,1.01230264, -37.513113, 1.10000, 0.90000, 1.10000, 0.90000
37921,'28049000900 ',  69.0000,1,  19,   1,   1,1.00321281, -38.242519, 1.10000, 0.90000, 1.10000, 0.90000
37922,'28049001000 ',  69.0000,1,  19,   1,   1,1.00516772, -38.154055, 1.10000, 0.90000, 1.10000, 0.90000
37923,'28049001100 ',  69.0000,1,  19,   1,   1,0.99017292, -39.190212, 1.10000, 0.90000, 1.10000, 0.90000
37924,'28049001200 ',  69.0000,1,  19,   1,   1,0.99095386, -39.185707, 1.10000, 0.90000, 1.10000, 0.90000
37925,'28049001300 ', 138.0000,1,  19,   1,   1,1.00705421, -37.847355, 1.10000, 0.90000, 1.10000, 0.90000
37926,'28049001400 ',  69.0000,1,  19,   1,   1,0.98659682, -39.564267, 1.10000, 0.90000, 1.10000, 0.90000
37927,'28049001500 ', 138.0000,1,  19,   1,   1,1.00511062, -37.937610, 1.10000, 0.90000, 1.10000, 0.90000
37928,'28049001600 ', 138.0000,1,  19,   1,   1,1.00408840, -37.987767, 1.10000, 0.90000, 1.10000, 0.90000
37929,'28049001900 ',  69.0000,1,  19,   1,   1,0.99040097, -39.146232, 1.10000, 0.90000, 1.10000, 0.90000
37930,'28049002000 ',  69.0000,1,  19,   1,   1,0.99018943, -39.165568, 1.10000, 0.90000, 1.10000, 0.90000
37931,'28049002100 ', 138.0000,1,  19,   1,   1,1.00787365, -37.780426, 1.10000, 0.90000, 1.10000, 0.90000
37932,'28049002200 ', 138.0000,1,  19,   1,   1,1.00963891, -37.672284, 1.10000, 0.90000, 1.10000, 0.90000
37933,'28049002300 ',  69.0000,1,  19,   1,   1,1.00610030, -37.963653, 1.10000, 0.90000, 1.10000, 0.90000
37934,'28049002400 ',  69.0000,1,  19,   1,   1,0.99518329, -38.882617, 1.10000, 0.90000, 1.10000, 0.90000
37935,'28049002500 ', 138.0000,1,  19,   1,   1,1.00649643, -37.851177, 1.10000, 0.90000, 1.10000, 0.90000
37936,'28049002700 ',  69.0000,1,  19,   1,   1,0.98456872, -39.509769, 1.10000, 0.90000, 1.10000, 0.90000
37937,'28049003000 ', 138.0000,1,  19,   1,   1,0.98565483, -38.895260, 1.10000, 0.90000, 1.10000, 0.90000
37938,'28049003200 ',  69.0000,1,  19,   1,   1,0.99304193, -38.969330, 1.10000, 0.90000, 1.10000, 0.90000
37939,'28049003300 ',  69.0000,1,  19,   1,   1,0.98288977, -39.159698, 1.10000, 0.90000, 1.10000, 0.90000
37940,'28049003400 ',  69.0000,1,  19,   1,   1,0.99033439, -39.088281, 1.10000, 0.90000, 1.10000, 0.90000
37941,'28049003500 ', 138.0000,1,  19,   1,   1,0.98538649, -38.835940, 1.10000, 0.90000, 1.10000, 0.90000
37942,'28049003600 ',  69.0000,1,  19,   1,   1,0.98248476, -39.125106, 1.10000, 0.90000, 1.10000, 0.90000
37943,'28049003700 ',  69.0000,1,  19,   1,   1,0.98229170, -39.122641, 1.10000, 0.90000, 1.10000, 0.90000
37944,'28049003800 ', 138.0000,1,  19,   1,   1,0.98532212, -38.822799, 1.10000, 0.90000, 1.10000, 0.90000
37945,'28049010101 ',  69.0000,1,  19,   1,   1,0.99059099, -39.175253, 1.10000, 0.90000, 1.10000, 0.90000
37946,'28049010102 ', 138.0000,1,  19,   1,   1,1.00773144, -37.554296, 1.10000, 0.90000, 1.10000, 0.90000
37947,'28049010201 ', 138.0000,1,  19,   1,   1,1.01072657, -37.542306, 1.10000, 0.90000, 1.10000, 0.90000
37948,'28049010202 ',  69.0000,1,  19,   1,   1,1.00282550, -38.238189, 1.10000, 0.90000, 1.10000, 0.90000
37949,'28049010203 ', 138.0000,1,  19,   1,   1,1.01950467, -37.039344, 1.10000, 0.90000, 1.10000, 0.90000
37950,'28049010301 ',  69.0000,1,  19,   1,   1,0.99575764, -38.080029, 1.10000, 0.90000, 1.10000, 0.90000
37951,'28049010304 ', 230.0000,1,  19,   1,   1,0.99562061, -36.517005, 1.10000, 0.90000, 1.10000, 0.90000
37952,'28049010305 ', 138.0000,1,  19,   1,   1,1.00060534, -37.496953, 1.10000, 0.90000, 1.10000, 0.90000
37953,'28049010400 ', 138.0000,1,  19,   1,   1,0.99637645, -37.589051, 1.10000, 0.90000, 1.10000, 0.90000
37954,'28049010500 ', 230.0000,1,  19,   1,   1,0.99778491, -35.481374, 1.10000, 0.90000, 1.10000, 0.90000
37955,'28049010600 ', 138.0000,1,  19,   1,   1,0.99300277, -36.661819, 1.10000, 0.90000, 1.10000, 0.90000
37956,'28049010700 ', 138.0000,1,  19,   1,   1,0.98065847, -38.976980, 1.10000, 0.90000, 1.10000, 0.90000
37957,'28049010801 ', 138.0000,1,  19,   1,   1,0.99659735, -37.789903, 1.10000, 0.90000, 1.10000, 0.90000
37958,'28049010804 ', 138.0000,1,  19,   1,   1,0.99840599, -37.624353, 1.10000, 0.90000, 1.10000, 0.90000
37959,'28049010805 ', 138.0000,1,  19,   1,   1,0.99717361, -37.632703, 1.10000, 0.90000, 1.10000, 0.90000
37960,'28049010806 ',  69.0000,1,  19,   1,   1,0.98704487, -38.787739, 1.10000, 0.90000, 1.10000, 0.90000
37961,'28049010807 ',  69.0000,1,  19,   1,   1,0.97604233, -39.425419, 1.10000, 0.90000, 1.10000, 0.90000
37962,'28049010808 ',  69.0000,1,  19,   1,   1,0.98306674, -39.018156, 1.10000, 0.90000, 1.10000, 0.90000
37963,'28049010809 ',  69.0000,1,  19,   1,   1,0.98188114, -39.031850, 1.10000, 0.90000, 1.10000, 0.90000
37964,'28049010901 ', 138.0000,1,  19,   1,   1,0.99415034, -38.025162, 1.10000, 0.90000, 1.10000, 0.90000
37965,'28049010902 ', 138.0000,1,  19,   1,   1,0.99199188, -38.216841, 1.10000, 0.90000, 1.10000, 0.90000
37966,'28049011001 ', 138.0000,1,  19,   1,   1,0.99041063, -38.359411, 1.10000, 0.90000, 1.10000, 0.90000
37967,'28049011002 ', 138.0000,1,  19,   1,   1,0.98879617, -38.482536, 1.10000, 0.90000, 1.10000, 0.90000
37968,'28049011101 ',  69.0000,1,  19,   1,   1,0.98216796, -39.088097, 1.10000, 0.90000, 1.10000, 0.90000
37969,'28049011102 ', 138.0000,1,  19,   1,   1,0.98658162, -38.658802, 1.10000, 0.90000, 1.10000, 0.90000
37970,'28049011103 ', 230.0000,1,  19,   1,   1,0.98734409, -38.286591, 1.10000, 0.90000, 1.10000, 0.90000
37971,'28049011201 ', 138.0000,1,  19,   1,   1,0.97965670, -38.954085, 1.10000, 0.90000, 1.10000, 0.90000
37972,'28049011202 ',  69.0000,1,  19,   1,   1,0.97784513, -40.264064, 1.10000, 0.90000, 1.10000, 0.90000
37973,'28049011300 ', 138.0000,1,  19,   1,   1,0.98432082, -38.064754, 1.10000, 0.90000, 1.10000, 0.90000
37974,'28049011400 ',  69.0000,1,  19,   1,   1,0.98891008, -39.219127, 1.10000, 0.90000, 1.10000, 0.90000
37975,'28049011500 ',  69.0000,1,  19,   1,   1,0.98950374, -39.156156, 1.10000, 0.90000, 1.10000, 0.90000
37976,'28051950100 ',  69.0000,1,  19,   1,   1,0.99844104, -27.558842, 1.10000, 0.90000, 1.10000, 0.90000
37977,'28051950200 ', 138.0000,1,  19,   1,   1,0.99569350, -26.964825, 1.10000, 0.90000, 1.10000, 0.90000
37978,'28051950300 ', 138.0000,1,  19,   1,   1,0.99517024, -27.167410, 1.10000, 0.90000, 1.10000, 0.90000
37979,'28051950400 ',  69.0000,1,  19,   1,   1,0.98182976, -29.618183, 1.10000, 0.90000, 1.10000, 0.90000
37980,'28051950500 ',  69.0000,1,  19,   1,   1,0.98926538, -29.163477, 1.10000, 0.90000, 1.10000, 0.90000
37981,'28053950100 ', 138.0000,1,  19,   1,   1,0.99513191, -27.307626, 1.10000, 0.90000, 1.10000, 0.90000
37982,'28053950200 ', 138.0000,1,  19,   1,   1,0.99845827, -27.307132, 1.10000, 0.90000, 1.10000, 0.90000
37983,'28053950300 ',  69.0000,1,  19,   1,   1,0.98445767, -27.780874, 1.10000, 0.90000, 1.10000, 0.90000
37984,'28055950100 ', 138.0000,1,  19,   1,   1,1.01580787, -27.155189, 1.10000, 0.90000, 1.10000, 0.90000
37985,'28057950100 ',  69.0000,1,  19,   1,   1,0.96994126, -25.246672, 1.10000, 0.90000, 1.10000, 0.90000
37986,'28057950200 ',  69.0000,1,  19,   1,   1,0.97106254, -24.614209, 1.10000, 0.90000, 1.10000, 0.90000
37987,'28057950300 ', 138.0000,1,  19,   1,   1,0.99119145, -23.733709, 1.10000, 0.90000, 1.10000, 0.90000
37988,'28057950400 ', 138.0000,1,  19,   1,   1,0.99414378, -23.435378, 1.10000, 0.90000, 1.10000, 0.90000
37989,'28057950500 ', 138.0000,1,  19,   1,   1,0.99237883, -23.773699, 1.10000, 0.90000, 1.10000, 0.90000
37990,'28059040101 ', 138.0000,1,  19,   1,   1,0.99756616, -51.678123, 1.10000, 0.90000, 1.10000, 0.90000
37991,'28059040102 ', 138.0000,1,  19,   1,   1,0.99693507, -51.846556, 1.10000, 0.90000, 1.10000, 0.90000
37992,'28059040201 ', 138.0000,1,  19,   1,   1,1.00054717, -52.261158, 1.10000, 0.90000, 1.10000, 0.90000
37993,'28059040203 ', 138.0000,1,  19,   1,   1,0.99926752, -52.785167, 1.10000, 0.90000, 1.10000, 0.90000
37994,'28059040204 ', 138.0000,1,  19,   1,   1,0.99899632, -53.075491, 1.10000, 0.90000, 1.10000, 0.90000
37995,'28059040300 ', 138.0000,1,  19,   1,   1,0.99917597, -53.268673, 1.10000, 0.90000, 1.10000, 0.90000
37996,'28059040400 ', 138.0000,1,  19,   1,   1,0.99882001, -52.512745, 1.10000, 0.90000, 1.10000, 0.90000
37997,'28059040500 ', 138.0000,1,  19,   1,   1,0.99920142, -52.561960, 1.10000, 0.90000, 1.10000, 0.90000
37998,'28059040600 ', 138.0000,1,  19,   1,   1,0.99880993, -52.513496, 1.10000, 0.90000, 1.10000, 0.90000
37999,'28059040700 ', 138.0000,1,  19,   1,   1,0.99870330, -52.419735, 1.10000, 0.90000, 1.10000, 0.90000
38000,'28059040800 ', 138.0000,1,  19,   1,   1,1.00016010, -52.101158, 1.10000, 0.90000, 1.10000, 0.90000
38001,'28059040900 ', 138.0000,1,  19,   1,   1,0.99861211, -52.324293, 1.10000, 0.90000, 1.10000, 0.90000
38002,'28059041000 ',  69.0000,1,  19,   1,   1,0.98461044, -53.337866, 1.10000, 0.90000, 1.10000, 0.90000
38003,'28059041100 ', 138.0000,1,  19,   1,   1,0.99943399, -52.122318, 1.10000, 0.90000, 1.10000, 0.90000
38004,'28059041300 ', 230.0000,1,  19,   1,   1,1.00796854, -50.848200, 1.10000, 0.90000, 1.10000, 0.90000
38005,'28059041400 ',  69.0000,1,  19,   1,   1,0.99885559, -51.702104, 1.10000, 0.90000, 1.10000, 0.90000
38006,'28059041500 ',  69.0000,1,  19,   1,   1,1.00023818, -51.688454, 1.10000, 0.90000, 1.10000, 0.90000
38007,'28059041600 ', 138.0000,1,  19,   1,   1,1.01055694, -51.015964, 1.10000, 0.90000, 1.10000, 0.90000
38008,'28059041700 ',  69.0000,1,  19,   1,   1,1.00208676, -51.733338, 1.10000, 0.90000, 1.10000, 0.90000
38009,'28059041800 ',  69.0000,1,  19,   1,   1,1.00072563, -51.704488, 1.10000, 0.90000, 1.10000, 0.90000
38010,'28059041900 ',  69.0000,1,  19,   1,   1,1.00177491, -51.689588, 1.10000, 0.90000, 1.10000, 0.90000
38011,'28059042000 ', 138.0000,1,  19,   1,   1,1.01393342, -50.727115, 1.10000, 0.90000, 1.10000, 0.90000
38012,'28059042100 ', 138.0000,1,  19,   1,   1,1.01518595, -50.640180, 1.10000, 0.90000, 1.10000, 0.90000
38013,'28059042200 ',  69.0000,1,  19,   1,   1,1.00052309, -51.735015, 1.10000, 0.90000, 1.10000, 0.90000
38014,'28059042500 ',  69.0000,1,  19,   1,   1,0.99964428, -51.742754, 1.10000, 0.90000, 1.10000, 0.90000
38015,'28059042600 ', 138.0000,1,  19,   1,   1,1.01636398, -50.564532, 1.10000, 0.90000, 1.10000, 0.90000
38016,'28059042700 ', 138.0000,1,  19,   1,   1,1.01022732, -51.098865, 1.10000, 0.90000, 1.10000, 0.90000
38017,'28059042900 ', 138.0000,1,  19,   1,   1,1.00069952, -51.891536, 1.10000, 0.90000, 1.10000, 0.90000
38018,'28061950100 ', 138.0000,1,  19,   1,   1,0.99751985, -43.823429, 1.10000, 0.90000, 1.10000, 0.90000
38019,'28061950200 ', 138.0000,1,  19,   1,   1,1.00209796, -44.225932, 1.10000, 0.90000, 1.10000, 0.90000
38020,'28061950300 ',  69.0000,1,  19,   1,   1,0.98607993, -45.943527, 1.10000, 0.90000, 1.10000, 0.90000
38021,'28061950400 ', 138.0000,1,  19,   1,   1,0.99694908, -44.494721, 1.10000, 0.90000, 1.10000, 0.90000
38022,'28063950100 ',  69.0000,1,  19,   1,   1,0.96962130, -44.696580, 1.10000, 0.90000, 1.10000, 0.90000
38023,'28063950200 ',  69.0000,1,  19,   1,   1,0.96651852, -44.951172, 1.10000, 0.90000, 1.10000, 0.90000
38024,'28065950100 ', 138.0000,1,  19,   1,   1,1.01265943, -44.746492, 1.10000, 0.90000, 1.10000, 0.90000
38025,'28065950201 ',  69.0000,1,  19,   1,   1,1.00091660, -47.619912, 1.10000, 0.90000, 1.10000, 0.90000
38026,'28065950202 ', 138.0000,1,  19,   1,   1,1.01067388, -45.797894, 1.10000, 0.90000, 1.10000, 0.90000
38027,'28067950100 ', 138.0000,1,  19,   1,   1,0.99873739, -45.275900, 1.10000, 0.90000, 1.10000, 0.90000
38028,'28067950200 ', 138.0000,1,  19,   1,   1,1.00068021, -45.280896, 1.10000, 0.90000, 1.10000, 0.90000
38029,'28067950301 ',  69.0000,1,  19,   1,   1,0.96669614, -48.096119, 1.10000, 0.90000, 1.10000, 0.90000
38030,'28067950302 ',  69.0000,1,  19,   1,   1,0.97340816, -48.011428, 1.10000, 0.90000, 1.10000, 0.90000
38031,'28067950401 ',  69.0000,1,  19,   1,   1,0.98792356, -46.296030, 1.10000, 0.90000, 1.10000, 0.90000
38032,'28067950402 ', 138.0000,1,  19,   1,   1,0.99972135, -45.461879, 1.10000, 0.90000, 1.10000, 0.90000
38033,'28067950500 ', 138.0000,1,  19,   1,   1,1.00056279, -45.512419, 1.10000, 0.90000, 1.10000, 0.90000
38034,'28067950600 ', 138.0000,1,  19,   1,   1,1.00264859, -45.571896, 1.10000, 0.90000, 1.10000, 0.90000
38035,'28067950700 ', 138.0000,1,  19,   1,   1,0.99933803, -45.638402, 1.10000, 0.90000, 1.10000, 0.90000
38036,'28067950800 ', 138.0000,1,  19,   1,   1,0.99724501, -45.511067, 1.10000, 0.90000, 1.10000, 0.90000
38037,'28067950900 ',  69.0000,1,  19,   1,   1,1.00058329, -46.303461, 1.10000, 0.90000, 1.10000, 0.90000
38038,'28067951000 ', 138.0000,1,  19,   1,   1,1.00910008, -45.429272, 1.10000, 0.90000, 1.10000, 0.90000
38039,'28067951100 ', 138.0000,1,  19,   1,   1,1.01812184, -45.576339, 1.10000, 0.90000, 1.10000, 0.90000
38040,'28067980000 ', 138.0000,1,  19,   1,   1,1.01635671, -46.630344, 1.10000, 0.90000, 1.10000, 0.90000
38041,'28069030100 ', 138.0000,1,  19,   1,   1,1.01115584, -23.987710, 1.10000, 0.90000, 1.10000, 0.90000
38042,'28069030200 ', 138.0000,1,  19,   1,   1,1.00827801, -24.659855, 1.10000, 0.90000, 1.10000, 0.90000
38043,'28071950100 ', 138.0000,1,  19,   1,   1,0.99636161, -24.442107, 1.10000, 0.90000, 1.10000, 0.90000
38044,'28071950201 ',  69.0000,1,  19,   1,   1,0.98396480, -25.500257, 1.10000, 0.90000, 1.10000, 0.90000
38045,'28071950202 ', 138.0000,1,  19,   1,   1,0.99519169, -24.594608, 1.10000, 0.90000, 1.10000, 0.90000
38046,'28071950301 ', 138.0000,1,  19,   1,   1,0.99547464, -24.581072, 1.10000, 0.90000, 1.10000, 0.90000
38047,'28071950302 ',  69.0000,1,  19,   1,   1,0.98566997, -25.483286, 1.10000, 0.90000, 1.10000, 0.90000
38048,'28071950401 ', 138.0000,1,  19,   1,   1,0.99725223, -24.473654, 1.10000, 0.90000, 1.10000, 0.90000
38049,'28071950402 ', 138.0000,1,  19,   1,   1,0.99855483, -24.414018, 1.10000, 0.90000, 1.10000, 0.90000
38050,'28071950501 ',  69.0000,1,  19,   1,   1,0.97674215, -25.668426, 1.10000, 0.90000, 1.10000, 0.90000
38051,'28071950502 ', 138.0000,1,  19,   1,   1,0.99375606, -24.788519, 1.10000, 0.90000, 1.10000, 0.90000
38052,'28071950503 ', 138.0000,1,  19,   1,   1,0.99552608, -24.544145, 1.10000, 0.90000, 1.10000, 0.90000
38053,'28073020100 ',  69.0000,1,  19,   1,   1,0.99840939, -49.034044, 1.10000, 0.90000, 1.10000, 0.90000
38054,'28073020201 ', 138.0000,1,  19,   1,   1,1.01753819, -49.138778, 1.10000, 0.90000, 1.10000, 0.90000
38055,'28073020202 ', 138.0000,1,  19,   1,   1,1.01526773, -49.098726, 1.10000, 0.90000, 1.10000, 0.90000
38056,'28073020301 ', 138.0000,1,  19,   1,   1,1.01715410, -49.274631, 1.10000, 0.90000, 1.10000, 0.90000
38057,'28073020302 ', 138.0000,1,  19,   1,   1,1.01466930, -49.021941, 1.10000, 0.90000, 1.10000, 0.90000
38058,'28073020400 ', 138.0000,1,  19,   1,   1,1.00962174, -50.140589, 1.10000, 0.90000, 1.10000, 0.90000
38059,'28073020500 ', 138.0000,1,  19,   1,   1,1.00491011, -50.223242, 1.10000, 0.90000, 1.10000, 0.90000
38060,'28073020600 ',  69.0000,1,  19,   1,   1,0.98231035, -53.347203, 1.10000, 0.90000, 1.10000, 0.90000
38061,'28075000200 ',  69.0000,1,  19,   1,   1,0.97294748, -39.460305, 1.10000, 0.90000, 1.10000, 0.90000
38062,'28075000300 ',  69.0000,1,  19,   1,   1,0.97235817, -39.316314, 1.10000, 0.90000, 1.10000, 0.90000
38063,'28075000400 ',  69.0000,1,  19,   1,   1,0.97133350, -39.253572, 1.10000, 0.90000, 1.10000, 0.90000
38064,'28075000600 ', 138.0000,1,  19,   1,   1,0.98128605, -39.736111, 1.10000, 0.90000, 1.10000, 0.90000
38065,'28075000700 ', 138.0000,1,  19,   1,   1,0.98371142, -40.019755, 1.10000, 0.90000, 1.10000, 0.90000
38066,'28075000800 ',  69.0000,1,  19,   1,   1,0.97261190, -39.596102, 1.10000, 0.90000, 1.10000, 0.90000
38067,'28075000900 ',  69.0000,1,  19,   1,   1,0.96685249, -38.900263, 1.10000, 0.90000, 1.10000, 0.90000
38068,'28075001000 ',  69.0000,1,  19,   1,   1,0.96589357, -38.457810, 1.10000, 0.90000, 1.10000, 0.90000
38069,'28075001101 ',  69.0000,1,  19,   1,   1,0.97195208, -39.103847, 1.10000, 0.90000, 1.10000, 0.90000
38070,'28075001102 ',  69.0000,1,  19,   1,   1,0.97219354, -38.697605, 1.10000, 0.90000, 1.10000, 0.90000
38071,'28075010201 ',  69.0000,1,  19,   1,   1,0.97087926, -37.087729, 1.10000, 0.90000, 1.10000, 0.90000
38072,'28075010202 ', 138.0000,1,  19,   1,   1,0.98211664, -29.697905, 1.10000, 0.90000, 1.10000, 0.90000
38073,'28075010301 ',  69.0000,1,  19,   1,   1,0.96739459, -36.766963, 1.10000, 0.90000, 1.10000, 0.90000
38074,'28075010302 ', 138.0000,1,  19,   1,   1,0.97751808, -40.614012, 1.10000, 0.90000, 1.10000, 0.90000
38075,'28075010400 ', 138.0000,1,  19,   1,   1,0.99239784, -40.705359, 1.10000, 0.90000, 1.10000, 0.90000
38076,'28075010500 ', 138.0000,1,  19,   1,   1,0.98983866, -40.030957, 1.10000, 0.90000, 1.10000, 0.90000
38077,'28075010600 ', 138.0000,1,  19,   1,   1,0.98523170, -38.711579, 1.10000, 0.90000, 1.10000, 0.90000
38078,'28075010700 ', 138.0000,1,  19,   1,   1,0.98036706, -39.558693, 1.10000, 0.90000, 1.10000, 0.90000
38079,'28075980000 ', 138.0000,1,  19,   1,   1,0.98304427, -40.042305, 1.10000, 0.90000, 1.10000, 0.90000
38080,'28077960100 ', 138.0000,1,  19,   1,   1,1.01735997, -44.901845, 1.10000, 0.90000, 1.10000, 0.90000
38081,'28077960200 ', 138.0000,1,  19,   1,   1,1.00739658, -45.279411, 1.10000, 0.90000, 1.10000, 0.90000
38082,'28077960300 ',  69.0000,1,  19,   1,   1,0.96435785, -48.294321, 1.10000, 0.90000, 1.10000, 0.90000
38083,'28079040100 ',  69.0000,1,  19,   1,   1,0.98170131, -29.665229, 1.10000, 0.90000, 1.10000, 0.90000
38084,'28079040400 ',  69.0000,1,  19,   1,   1,0.96240681, -32.227411, 1.10000, 0.90000, 1.10000, 0.90000
38085,'28079040500 ',  69.0000,1,  19,   1,   1,0.96730638, -34.043090, 1.10000, 0.90000, 1.10000, 0.90000
38086,'28079040600 ',  69.0000,1,  19,   1,   1,0.97502112, -31.816001, 1.10000, 0.90000, 1.10000, 0.90000
38087,'28079040700 ',  69.0000,1,  19,   1,   1,0.98629767, -29.957565, 1.10000, 0.90000, 1.10000, 0.90000
38088,'28081950101 ', 138.0000,1,  19,   1,   1,0.99266565, -23.977412, 1.10000, 0.90000, 1.10000, 0.90000
38089,'28081950102 ', 138.0000,1,  19,   1,   1,0.99494278, -23.767163, 1.10000, 0.90000, 1.10000, 0.90000
38090,'28081950201 ', 138.0000,1,  19,   1,   1,0.99223292, -24.076699, 1.10000, 0.90000, 1.10000, 0.90000
38091,'28081950202 ', 138.0000,1,  19,   1,   1,0.99402714, -23.832934, 1.10000, 0.90000, 1.10000, 0.90000
38092,'28081950301 ',  69.0000,1,  19,   1,   1,0.98172414, -24.419627, 1.10000, 0.90000, 1.10000, 0.90000
38093,'28081950302 ', 138.0000,1,  19,   1,   1,0.99424678, -23.762380, 1.10000, 0.90000, 1.10000, 0.90000
38094,'28081950401 ',  69.0000,1,  19,   1,   1,0.98993325, -24.178284, 1.10000, 0.90000, 1.10000, 0.90000
38095,'28081950402 ', 138.0000,1,  19,   1,   1,0.99335176, -24.091160, 1.10000, 0.90000, 1.10000, 0.90000
38096,'28081950500 ', 138.0000,1,  19,   1,   1,0.99407786, -23.836592, 1.10000, 0.90000, 1.10000, 0.90000
38097,'28081950601 ',  69.0000,1,  19,   1,   1,0.98896950, -24.187250, 1.10000, 0.90000, 1.10000, 0.90000
38098,'28081950602 ', 138.0000,1,  19,   1,   1,0.99263799, -24.100895, 1.10000, 0.90000, 1.10000, 0.90000
38099,'28081950700 ', 230.0000,1,  19,   1,   1,1.00197136, -23.097121, 1.10000, 0.90000, 1.10000, 0.90000
38100,'28081950800 ',  69.0000,1,  19,   1,   1,0.99267215, -24.031452, 1.10000, 0.90000, 1.10000, 0.90000
38101,'28081950901 ',  69.0000,1,  19,   1,   1,0.99010456, -24.105814, 1.10000, 0.90000, 1.10000, 0.90000
38102,'28081950902 ',  69.0000,1,  19,   1,   1,0.99186224, -24.092908, 1.10000, 0.90000, 1.10000, 0.90000
38103,'28081951001 ', 138.0000,1,  19,   1,   1,0.99359101, -23.915585, 1.10000, 0.90000, 1.10000, 0.90000
38104,'28081951002 ', 138.0000,1,  19,   1,   1,0.99421275, -23.869792, 1.10000, 0.90000, 1.10000, 0.90000
38105,'28081951100 ', 138.0000,1,  19,   1,   1,0.99015355, -23.872874, 1.10000, 0.90000, 1.10000, 0.90000
38106,'28081980000 ',  69.0000,1,  19,   1,   1,0.98868531, -24.189832, 1.10000, 0.90000, 1.10000, 0.90000
38107,'28083950100 ',  69.0000,1,  19,   1,   1,0.98168159, -27.729378, 1.10000, 0.90000, 1.10000, 0.90000
38108,'28083950200 ', 138.0000,1,  19,   1,   1,0.98741889, -27.290446, 1.10000, 0.90000, 1.10000, 0.90000
38109,'28083950300 ', 138.0000,1,  19,   1,   1,0.99082470, -27.477055, 1.10000, 0.90000, 1.10000, 0.90000
38110,'28083950400 ', 138.0000,1,  19,   1,   1,0.98752570, -27.608367, 1.10000, 0.90000, 1.10000, 0.90000
38111,'28083950600 ', 138.0000,1,  19,   1,   1,0.98673940, -27.530167, 1.10000, 0.90000, 1.10000, 0.90000
38112,'28083950700 ',  69.0000,1,  19,   1,   1,0.98390597, -28.210437, 1.10000, 0.90000, 1.10000, 0.90000
38113,'28083950800 ', 138.0000,1,  19,   1,   1,0.98701578, -27.580649, 1.10000, 0.90000, 1.10000, 0.90000
38114,'28083950900 ', 138.0000,1,  19,   1,   1,0.98689991, -27.537192, 1.10000, 0.90000, 1.10000, 0.90000
38115,'28085950100 ',  69.0000,1,  19,   1,   1,0.95751286, -47.486778, 1.10000, 0.90000, 1.10000, 0.90000
38116,'28085950200 ',  69.0000,1,  19,   1,   1,0.94213545, -47.548133, 1.10000, 0.90000, 1.10000, 0.90000
38117,'28085950300 ',  69.0000,1,  19,   1,   1,0.93229687, -48.504189, 1.10000, 0.90000, 1.10000, 0.90000
38118,'28085950400 ', 138.0000,1,  19,   1,   1,0.94809604, -46.411450, 1.10000, 0.90000, 1.10000, 0.90000
38119,'28085950500 ',  69.0000,1,  19,   1,   1,0.94465876, -47.579023, 1.10000, 0.90000, 1.10000, 0.90000
38120,'28085950600 ',  69.0000,1,  19,   1,   1,0.94115222, -47.880162, 1.10000, 0.90000, 1.10000, 0.90000
38121,'28087000101 ', 230.0000,1,  19,   1,   1,1.01456177, -20.822578, 1.10000, 0.90000, 1.10000, 0.90000
38122,'28087000102 ', 230.0000,1,  19,   1,   1,1.01205373, -21.189707, 1.10000, 0.90000, 1.10000, 0.90000
38123,'28087000200 ', 230.0000,1,  19,   1,   1,1.01132894, -21.293258, 1.10000, 0.90000, 1.10000, 0.90000
38124,'28087000300 ',  69.0000,1,  19,   1,   1,1.00437605, -22.440607, 1.10000, 0.90000, 1.10000, 0.90000
38125,'28087000401 ',  69.0000,1,  19,   1,   1,1.00659239, -22.213037, 1.10000, 0.90000, 1.10000, 0.90000
38126,'28087000403 ', 138.0000,1,  19,   1,   1,1.00328815, -23.537146, 1.10000, 0.90000, 1.10000, 0.90000
38127,'28087000404 ',  69.0000,1,  19,   1,   1,0.98940551, -24.651795, 1.10000, 0.90000, 1.10000, 0.90000
38128,'28087000500 ', 138.0000,1,  19,   1,   1,1.01340258, -22.219872, 1.10000, 0.90000, 1.10000, 0.90000
38129,'28087000600 ', 138.0000,1,  19,   1,   1,1.01290929, -22.304567, 1.10000, 0.90000, 1.10000, 0.90000
38130,'28087000700 ', 138.0000,1,  19,   1,   1,1.01483405, -22.292470, 1.10000, 0.90000, 1.10000, 0.90000
38131,'28087000800 ', 230.0000,1,  19,   1,   1,1.01366758, -21.511590, 1.10000, 0.90000, 1.10000, 0.90000
38132,'28087000900 ', 230.0000,1,  19,   1,   1,1.01328206, -21.520176, 1.10000, 0.90000, 1.10000, 0.90000
38133,'28087001000 ', 230.0000,1,  19,   1,   1,1.01458955, -21.445232, 1.10000, 0.90000, 1.10000, 0.90000
38134,'28087001100 ', 138.0000,1,  19,   1,   1,1.01373553, -22.790982, 1.10000, 0.90000, 1.10000, 0.90000
38135,'28089030101 ', 138.0000,1,  19,   1,   1,1.00791550, -37.331178, 1.10000, 0.90000, 1.10000, 0.90000
38136,'28089030104 ',  69.0000,1,  19,   1,   1,0.99486107, -38.989404, 1.10000, 0.90000, 1.10000, 0.90000
38137,'28089030105 ',  69.0000,1,  19,   1,   1,1.00229239, -38.218207, 1.10000, 0.90000, 1.10000, 0.90000
38138,'28089030106 ',  69.0000,1,  19,   1,   1,0.99547464, -38.981628, 1.10000, 0.90000, 1.10000, 0.90000
38139,'28089030107 ',  69.0000,1,  19,   1,   1,0.98804504, -39.218277, 1.10000, 0.90000, 1.10000, 0.90000
38140,'28089030108 ',  69.0000,1,  19,   1,   1,0.98872524, -39.212003, 1.10000, 0.90000, 1.10000, 0.90000
38141,'28089030201 ', 138.0000,1,  19,   1,   1,1.00775540, -36.415075, 1.10000, 0.90000, 1.10000, 0.90000
38142,'28089030202 ', 138.0000,1,  19,   1,   1,1.00839698, -37.199594, 1.10000, 0.90000, 1.10000, 0.90000
38143,'28089030203 ', 138.0000,1,  19,   1,   1,1.00888622, -37.089932, 1.10000, 0.90000, 1.10000, 0.90000
38144,'28089030204 ', 138.0000,1,  19,   1,   1,1.00952375, -36.982520, 1.10000, 0.90000, 1.10000, 0.90000
38145,'28089030205 ',  69.0000,1,  19,   1,   1,1.00402176, -37.812194, 1.10000, 0.90000, 1.10000, 0.90000
38146,'28089030206 ',  69.0000,1,  19,   1,   1,1.00558186, -37.793926, 1.10000, 0.90000, 1.10000, 0.90000
38147,'28089030301 ',  69.0000,1,  19,   1,   1,0.99683851, -37.815069, 1.10000, 0.90000, 1.10000, 0.90000
38148,'28089030302 ', 138.0000,1,  19,   1,   1,0.99332005, -32.523821, 1.10000, 0.90000, 1.10000, 0.90000
38149,'28089030400 ', 138.0000,1,  19,   1,   1,1.00639093, -35.696283, 1.10000, 0.90000, 1.10000, 0.90000
38150,'28089030500 ', 138.0000,1,  19,   1,   1,1.00545084, -35.135815, 1.10000, 0.90000, 1.10000, 0.90000
38151,'28089030600 ', 138.0000,1,  19,   1,   1,1.00567520, -34.694448, 1.10000, 0.90000, 1.10000, 0.90000
38152,'28089030700 ', 138.0000,1,  19,   1,   1,1.00561583, -35.314475, 1.10000, 0.90000, 1.10000, 0.90000
38153,'28089030800 ',  69.0000,1,  19,   1,   1,1.00317752, -35.497077, 1.10000, 0.90000, 1.10000, 0.90000
38154,'28089030900 ', 138.0000,1,  19,   1,   1,1.00325310, -32.760063, 1.10000, 0.90000, 1.10000, 0.90000
38155,'28089031000 ', 138.0000,1,  19,   1,   1,1.00340450, -29.655490, 1.10000, 0.90000, 1.10000, 0.90000
38156,'28091950100 ', 138.0000,1,  19,   1,   1,1.00066149, -47.108487, 1.10000, 0.90000, 1.10000, 0.90000
38157,'28091950200 ',  69.0000,1,  19,   1,   1,0.96734542, -49.668255, 1.10000, 0.90000, 1.10000, 0.90000
38158,'28091950300 ',  69.0000,1,  19,   1,   1,0.98126709, -49.326632, 1.10000, 0.90000, 1.10000, 0.90000
38159,'28091950400 ', 138.0000,1,  19,   1,   1,0.99346358, -47.717628, 1.10000, 0.90000, 1.10000, 0.90000
38160,'28091950500 ',  69.0000,1,  19,   1,   1,0.97799027, -50.594763, 1.10000, 0.90000, 1.10000, 0.90000
38161,'28091950600 ',  69.0000,1,  19,   1,   1,0.96364069, -51.877179, 1.10000, 0.90000, 1.10000, 0.90000
38162,'28093950100 ',  69.0000,1,  19,   1,   1,0.96887475, -26.741364, 1.10000, 0.90000, 1.10000, 0.90000
38163,'28093950200 ',  69.0000,1,  19,   1,   1,0.97169822, -27.376296, 1.10000, 0.90000, 1.10000, 0.90000
38164,'28093950300 ', 138.0000,1,  19,   1,   1,0.98428738, -25.667028, 1.10000, 0.90000, 1.10000, 0.90000
38165,'28093950401 ',  69.0000,1,  19,   1,   1,0.98148042, -25.990388, 1.10000, 0.90000, 1.10000, 0.90000
38166,'28093950402 ', 138.0000,1,  19,   1,   1,0.99065167, -25.127506, 1.10000, 0.90000, 1.10000, 0.90000
38167,'28093950500 ', 138.0000,1,  19,   1,   1,0.99264437, -24.947263, 1.10000, 0.90000, 1.10000, 0.90000
38168,'28095950100 ',  69.0000,1,  19,   1,   1,0.95951772, -25.250692, 1.10000, 0.90000, 1.10000, 0.90000
38169,'28095950200 ', 138.0000,1,  19,   1,   1,0.98560315, -24.011909, 1.10000, 0.90000, 1.10000, 0.90000
38170,'28095950300 ',  69.0000,1,  19,   1,   1,0.97142673, -25.152380, 1.10000, 0.90000, 1.10000, 0.90000
38171,'28095950400 ', 138.0000,1,  19,   1,   1,0.98343670, -24.010944, 1.10000, 0.90000, 1.10000, 0.90000
38172,'28095950501 ',  69.0000,1,  19,   1,   1,0.99574220, -23.028775, 1.10000, 0.90000, 1.10000, 0.90000
38173,'28095950502 ',  69.0000,1,  19,   1,   1,0.98693240, -23.818603, 1.10000, 0.90000, 1.10000, 0.90000
38174,'28095950600 ',  69.0000,1,  19,   1,   1,0.96846730, -25.273389, 1.10000, 0.90000, 1.10000, 0.90000
38175,'28095950700 ',  69.0000,1,  19,   1,   1,0.97201341, -24.807640, 1.10000, 0.90000, 1.10000, 0.90000
38176,'28095950800 ', 138.0000,1,  19,   1,   1,0.98946851, -23.329954, 1.10000, 0.90000, 1.10000, 0.90000
38177,'28097950100 ', 138.0000,1,  19,   1,   1,1.00140548, -24.787540, 1.10000, 0.90000, 1.10000, 0.90000
38178,'28097950200 ', 138.0000,1,  19,   1,   1,1.00931263, -23.878615, 1.10000, 0.90000, 1.10000, 0.90000
38179,'28097950300 ', 138.0000,1,  19,   1,   1,1.00075495, -25.382658, 1.10000, 0.90000, 1.10000, 0.90000
38180,'28099010100 ', 138.0000,1,  19,   1,   1,0.99768817, -25.880471, 1.10000, 0.90000, 1.10000, 0.90000
38181,'28099010200 ',  69.0000,1,  19,   1,   1,0.97470307, -29.477607, 1.10000, 0.90000, 1.10000, 0.90000
38182,'28099010400 ', 138.0000,1,  19,   1,   1,0.99181134, -26.582511, 1.10000, 0.90000, 1.10000, 0.90000
38183,'28099010500 ',  69.0000,1,  19,   1,   1,0.97500056, -30.362882, 1.10000, 0.90000, 1.10000, 0.90000
38184,'28099010600 ',  69.0000,1,  19,   1,   1,0.96409005, -30.617238, 1.10000, 0.90000, 1.10000, 0.90000
38185,'28099010700 ',  69.0000,1,  19,   1,   1,0.95862752, -34.137200, 1.10000, 0.90000, 1.10000, 0.90000
38186,'28099940100 ',  69.0000,1,  19,   1,   1,0.97649133, -29.581324, 1.10000, 0.90000, 1.10000, 0.90000
38187,'28101050100 ', 138.0000,1,  19,   1,   1,0.97471708, -40.961290, 1.10000, 0.90000, 1.10000, 0.90000
38188,'28101050200 ',  69.0000,1,  19,   1,   1,0.95742917, -38.115222, 1.10000, 0.90000, 1.10000, 0.90000
38189,'28101050300 ', 138.0000,1,  19,   1,   1,0.97260362, -41.281383, 1.10000, 0.90000, 1.10000, 0.90000
38190,'28101050400 ',  69.0000,1,  19,   1,   1,0.96920252, -42.652882, 1.10000, 0.90000, 1.10000, 0.90000
38191,'28101050500 ',  69.0000,1,  19,   1,   1,0.96571964, -42.115486, 1.10000, 0.90000, 1.10000, 0.90000
38192,'28103950100 ', 138.0000,1,  19,   1,   1,1.00399435, -24.093909, 1.10000, 0.90000, 1.10000, 0.90000
38193,'28103950200 ', 138.0000,1,  19,   1,   1,1.00377238, -23.868929, 1.10000, 0.90000, 1.10000, 0.90000
38194,'28103950300 ',  69.0000,1,  19,   1,   1,0.98994058, -25.331993, 1.10000, 0.90000, 1.10000, 0.90000
38195,'28105950100 ', 230.0000,1,  19,   1,   1,1.01672840, -21.026218, 1.10000, 0.90000, 1.10000, 0.90000
38196,'28105950200 ', 230.0000,1,  19,   1,   1,1.01745379, -20.832804, 1.10000, 0.90000, 1.10000, 0.90000
38197,'28105950300 ', 230.0000,1,  19,   1,   1,1.01707077, -20.957705, 1.10000, 0.90000, 1.10000, 0.90000
38198,'28105950400 ', 500.0000,1,  19,   1,   1,1.02020419, -20.363695, 1.10000, 0.90000, 1.10000, 0.90000
38199,'28105950500 ', 138.0000,1,  19,   1,   1,1.01648462, -21.148728, 1.10000, 0.90000, 1.10000, 0.90000
38200,'28105950601 ',  69.0000,1,  19,   1,   1,1.01022387, -21.632664, 1.10000, 0.90000, 1.10000, 0.90000
38201,'28105950602 ', 500.0000,1,  19,   1,   1,1.02035093, -20.429611, 1.10000, 0.90000, 1.10000, 0.90000
38202,'28105950700 ', 138.0000,1,  19,   1,   1,1.01245928, -21.986845, 1.10000, 0.90000, 1.10000, 0.90000
38203,'28107950100 ', 138.0000,1,  19,   1,   1,0.99842423, -24.227270, 1.10000, 0.90000, 1.10000, 0.90000
38204,'28107950200 ',  69.0000,1,  19,   1,   1,0.99667472, -24.453170, 1.10000, 0.90000, 1.10000, 0.90000
38205,'28107950300 ', 138.0000,1,  19,   1,   1,1.00654233, -23.852755, 1.10000, 0.90000, 1.10000, 0.90000
38206,'28107950400 ', 138.0000,1,  19,   1,   1,1.00533116, -23.560295, 1.10000, 0.90000, 1.10000, 0.90000
38207,'28107950500 ', 138.0000,1,  19,   1,   1,1.00363374, -22.830134, 1.10000, 0.90000, 1.10000, 0.90000
38208,'28107950600 ', 500.0000,1,  19,   1,   1,1.02018988, -22.616648, 1.10000, 0.90000, 1.10000, 0.90000
38209,'28109950100 ', 138.0000,1,  19,   1,   1,0.97797227, -54.735910, 1.10000, 0.90000, 1.10000, 0.90000
38210,'28109950200 ',  69.0000,1,  19,   1,   1,0.95559198, -57.652568, 1.10000, 0.90000, 1.10000, 0.90000
38211,'28109950300 ',  69.0000,1,  19,   1,   1,0.96713936, -55.350023, 1.10000, 0.90000, 1.10000, 0.90000
38212,'28109950401 ',  69.0000,1,  19,   1,   1,0.94472963, -60.353027, 1.10000, 0.90000, 1.10000, 0.90000
38213,'28109950402 ',  69.0000,1,  19,   1,   1,0.94177765, -59.836022, 1.10000, 0.90000, 1.10000, 0.90000
38214,'28109950501 ',  69.0000,1,  19,   1,   1,0.94387579, -61.727432, 1.10000, 0.90000, 1.10000, 0.90000
38215,'28109950502 ',  69.0000,1,  19,   1,   1,0.94568729, -59.470737, 1.10000, 0.90000, 1.10000, 0.90000
38216,'28109950600 ',  69.0000,1,  19,   1,   1,0.94573128, -61.284364, 1.10000, 0.90000, 1.10000, 0.90000
38217,'28109950700 ', 138.0000,1,  19,   1,   1,0.96001923, -59.203315, 1.10000, 0.90000, 1.10000, 0.90000
38218,'28111950101 ', 138.0000,1,  19,   1,   1,1.00914395, -49.566693, 1.10000, 0.90000, 1.10000, 0.90000
38219,'28111950102 ', 138.0000,1,  19,   1,   1,1.01212990, -50.349385, 1.10000, 0.90000, 1.10000, 0.90000
38220,'28111950200 ', 138.0000,1,  19,   1,   1,1.00307083, -51.005585, 1.10000, 0.90000, 1.10000, 0.90000
38221,'28113950101 ',  69.0000,1,  19,   1,   1,0.93908334, -49.935581, 1.10000, 0.90000, 1.10000, 0.90000
38222,'28113950102 ', 138.0000,1,  19,   1,   1,0.94320756, -47.154871, 1.10000, 0.90000, 1.10000, 0.90000
38223,'28113950200 ',  69.0000,1,  19,   1,   1,0.93545628, -49.442264, 1.10000, 0.90000, 1.10000, 0.90000
38224,'28113950300 ',  69.0000,1,  19,   1,   1,0.93640226, -49.365083, 1.10000, 0.90000, 1.10000, 0.90000
38225,'28113950400 ', 138.0000,1,  19,   1,   1,0.94164658, -47.373915, 1.10000, 0.90000, 1.10000, 0.90000
38226,'28113950500 ',  69.0000,1,  19,   1,   1,0.93896532, -49.650725, 1.10000, 0.90000, 1.10000, 0.90000
38227,'28113950600 ', 138.0000,1,  19,   1,   1,0.95048487, -47.520911, 1.10000, 0.90000, 1.10000, 0.90000
38228,'28113950700 ',  69.0000,1,  19,   1,   1,0.93993747, -49.722637, 1.10000, 0.90000, 1.10000, 0.90000
38229,'28115950101 ', 138.0000,1,  19,   1,   1,0.99128413, -24.282569, 1.10000, 0.90000, 1.10000, 0.90000
38230,'28115950102 ',  69.0000,1,  19,   1,   1,0.96908164, -26.040853, 1.10000, 0.90000, 1.10000, 0.90000
38231,'28115950200 ', 138.0000,1,  19,   1,   1,0.99218088, -24.483136, 1.10000, 0.90000, 1.10000, 0.90000
38232,'28115950300 ', 138.0000,1,  19,   1,   1,0.98942518, -24.447979, 1.10000, 0.90000, 1.10000, 0.90000
38233,'28115950400 ', 138.0000,1,  19,   1,   1,0.99115765, -24.197255, 1.10000, 0.90000, 1.10000, 0.90000
38234,'28115950500 ', 138.0000,1,  19,   1,   1,0.98793107, -24.783058, 1.10000, 0.90000, 1.10000, 0.90000
38235,'28117950100 ', 230.0000,1,  19,   1,   1,1.01003861, -21.699895, 1.10000, 0.90000, 1.10000, 0.90000
38236,'28117950200 ', 138.0000,1,  19,   1,   1,1.00297129, -23.016027, 1.10000, 0.90000, 1.10000, 0.90000
38237,'28117950300 ', 230.0000,1,  19,   1,   1,1.01020467, -22.016714, 1.10000, 0.90000, 1.10000, 0.90000
38238,'28117950400 ',  69.0000,1,  19,   1,   1,0.96389771, -25.439661, 1.10000, 0.90000, 1.10000, 0.90000
38239,'28117950500 ', 138.0000,1,  19,   1,   1,0.99622983, -23.670427, 1.10000, 0.90000, 1.10000, 0.90000
38240,'28119950100 ', 138.0000,1,  19,   1,   1,1.00843835, -23.159903, 1.10000, 0.90000, 1.10000, 0.90000
38241,'28119950200 ', 230.0000,1,  19,   1,   1,1.01790702, -23.454537, 1.10000, 0.90000, 1.10000, 0.90000
38242,'28119950300 ', 230.0000,1,  19,   1,   1,1.01929080, -23.655259, 1.10000, 0.90000, 1.10000, 0.90000
38243,'28121020101 ',  69.0000,1,  19,   1,   1,0.96196276, -39.336743, 1.10000, 0.90000, 1.10000, 0.90000
38244,'28121020102 ', 138.0000,1,  19,   1,   1,0.97016037, -41.022536, 1.10000, 0.90000, 1.10000, 0.90000
38245,'28121020206 ',  69.0000,1,  19,   1,   1,0.96635002, -40.494815, 1.10000, 0.90000, 1.10000, 0.90000
38246,'28121020207 ',  69.0000,1,  19,   1,   1,0.97194320, -40.785221, 1.10000, 0.90000, 1.10000, 0.90000
38247,'28121020208 ',  69.0000,1,  19,   1,   1,0.96767873, -41.129770, 1.10000, 0.90000, 1.10000, 0.90000
38248,'28121020209 ',  69.0000,1,  19,   1,   1,0.96684730, -40.333391, 1.10000, 0.90000, 1.10000, 0.90000
38249,'28121020210 ',  69.0000,1,  19,   1,   1,0.96350455, -40.065330, 1.10000, 0.90000, 1.10000, 0.90000
38250,'28121020211 ',  69.0000,1,  19,   1,   1,0.97020650, -40.343076, 1.10000, 0.90000, 1.10000, 0.90000
38251,'28121020212 ',  69.0000,1,  19,   1,   1,0.96601224, -40.343718, 1.10000, 0.90000, 1.10000, 0.90000
38252,'28121020213 ',  69.0000,1,  19,   1,   1,0.96520621, -41.304695, 1.10000, 0.90000, 1.10000, 0.90000
38253,'28121020301 ',  69.0000,1,  19,   1,   1,0.97161984, -40.698314, 1.10000, 0.90000, 1.10000, 0.90000
38254,'28121020302 ', 138.0000,1,  19,   1,   1,1.00080705, -38.224030, 1.10000, 0.90000, 1.10000, 0.90000
38255,'28121020401 ', 138.0000,1,  19,   1,   1,0.98337263, -38.964310, 1.10000, 0.90000, 1.10000, 0.90000
38256,'28121020402 ', 230.0000,1,  19,   1,   1,0.98422098, -38.661275, 1.10000, 0.90000, 1.10000, 0.90000
38257,'28121020500 ',  69.0000,1,  19,   1,   1,0.96374965, -41.344887, 1.10000, 0.90000, 1.10000, 0.90000
38258,'28121020600 ',  69.0000,1,  19,   1,   1,0.96973979, -40.901580, 1.10000, 0.90000, 1.10000, 0.90000
38259,'28121020701 ',  69.0000,1,  19,   1,   1,0.97677052, -40.287061, 1.10000, 0.90000, 1.10000, 0.90000
38260,'28121020703 ',  69.0000,1,  19,   1,   1,0.96690589, -40.928829, 1.10000, 0.90000, 1.10000, 0.90000
38261,'28121020704 ',  69.0000,1,  19,   1,   1,0.97286618, -40.646596, 1.10000, 0.90000, 1.10000, 0.90000
38262,'28121020801 ',  69.0000,1,  19,   1,   1,0.96164262, -41.491152, 1.10000, 0.90000, 1.10000, 0.90000
38263,'28121020802 ',  69.0000,1,  19,   1,   1,0.95787197, -41.688162, 1.10000, 0.90000, 1.10000, 0.90000
38264,'28121020803 ',  69.0000,1,  19,   1,   1,0.95622361, -41.713905, 1.10000, 0.90000, 1.10000, 0.90000
38265,'28121020900 ',  69.0000,1,  19,   1,   1,0.94712144, -43.338783, 1.10000, 0.90000, 1.10000, 0.90000
38266,'28121021001 ',  69.0000,1,  19,   1,   1,0.96721697, -41.756454, 1.10000, 0.90000, 1.10000, 0.90000
38267,'28121021002 ',  69.0000,1,  19,   1,   1,0.96012199, -42.768534, 1.10000, 0.90000, 1.10000, 0.90000
38268,'28121021003 ',  69.0000,1,  19,   1,   1,0.96637452, -42.467456, 1.10000, 0.90000, 1.10000, 0.90000
38269,'28121980000 ',  69.0000,1,  19,   1,   1,0.97482973, -40.513417, 1.10000, 0.90000, 1.10000, 0.90000
38270,'28123020100 ',  69.0000,1,  19,   1,   1,0.94662434, -39.775357, 1.10000, 0.90000, 1.10000, 0.90000
38271,'28123020200 ',  69.0000,1,  19,   1,   1,0.95889473, -34.155338, 1.10000, 0.90000, 1.10000, 0.90000
38272,'28123020300 ',  69.0000,1,  19,   1,   1,0.95066506, -42.418548, 1.10000, 0.90000, 1.10000, 0.90000
38273,'28123020400 ',  69.0000,1,  19,   1,   1,0.94707018, -42.611409, 1.10000, 0.90000, 1.10000, 0.90000
38274,'28123020500 ',  69.0000,1,  19,   1,   1,0.95345354, -42.014963, 1.10000, 0.90000, 1.10000, 0.90000
38275,'28123020600 ', 138.0000,1,  19,   1,   1,0.97539836, -42.181445, 1.10000, 0.90000, 1.10000, 0.90000
38276,'28125950100 ', 138.0000,1,  19,   1,   1,1.00628209, -27.252129, 1.10000, 0.90000, 1.10000, 0.90000
38277,'28125950200 ', 138.0000,1,  19,   1,   1,1.00709343, -27.036168, 1.10000, 0.90000, 1.10000, 0.90000
38278,'28127950100 ',  69.0000,1,  19,   1,   1,0.97042829, -45.546888, 1.10000, 0.90000, 1.10000, 0.90000
38279,'28127950200 ',  69.0000,1,  19,   1,   1,0.96543157, -44.916413, 1.10000, 0.90000, 1.10000, 0.90000
38280,'28127950300 ',  69.0000,1,  19,   1,   1,0.96804899, -43.891243, 1.10000, 0.90000, 1.10000, 0.90000
38281,'28127950400 ', 138.0000,1,  19,   1,   1,1.00322807, -44.862086, 1.10000, 0.90000, 1.10000, 0.90000
38282,'28127950500 ', 138.0000,1,  19,   1,   1,0.99998140, -44.886262, 1.10000, 0.90000, 1.10000, 0.90000
38283,'28129950100 ', 138.0000,1,  19,   1,   1,0.99232167, -43.276878, 1.10000, 0.90000, 1.10000, 0.90000
38284,'28129950200 ', 138.0000,1,  19,   1,   1,1.00355232, -44.612969, 1.10000, 0.90000, 1.10000, 0.90000
38285,'28129950300 ', 138.0000,1,  19,   1,   1,1.00313032, -44.848931, 1.10000, 0.90000, 1.10000, 0.90000
38286,'28131020100 ', 138.0000,1,  19,   1,   1,0.98444581, -53.731227, 1.10000, 0.90000, 1.10000, 0.90000
38287,'28131020201 ', 138.0000,1,  19,   1,   1,0.98516989, -53.459044, 1.10000, 0.90000, 1.10000, 0.90000
38288,'28131020202 ', 138.0000,1,  19,   1,   1,0.98580199, -53.936590, 1.10000, 0.90000, 1.10000, 0.90000
38289,'28133950100 ', 500.0000,1,  19,   1,   1,1.02810276, -24.319616, 1.10000, 0.90000, 1.10000, 0.90000
38290,'28133950200 ', 138.0000,1,  19,   1,   1,1.01157856, -25.046831, 1.10000, 0.90000, 1.10000, 0.90000
38291,'28133950300 ', 138.0000,1,  19,   1,   1,1.00691903, -25.416712, 1.10000, 0.90000, 1.10000, 0.90000
38292,'28133950401 ',  69.0000,1,  19,   1,   1,0.99896783, -26.559290, 1.10000, 0.90000, 1.10000, 0.90000
38293,'28133950402 ',  69.0000,1,  19,   1,   1,0.99822789, -26.687439, 1.10000, 0.90000, 1.10000, 0.90000
38294,'28133950500 ', 138.0000,1,  19,   1,   1,0.99622136, -27.178783, 1.10000, 0.90000, 1.10000, 0.90000
38295,'28133950600 ', 138.0000,1,  19,   1,   1,1.00185359, -26.845584, 1.10000, 0.90000, 1.10000, 0.90000
38296,'28135950100 ', 138.0000,1,  19,   1,   1,0.99573779, -25.530675, 1.10000, 0.90000, 1.10000, 0.90000
38297,'28135950200 ', 138.0000,1,  19,   1,   1,0.99476981, -25.645689, 1.10000, 0.90000, 1.10000, 0.90000
38298,'28135950300 ', 230.0000,1,  19,   1,   1,1.02194548, -23.995165, 1.10000, 0.90000, 1.10000, 0.90000
38299,'28135950400 ', 138.0000,1,  19,   1,   1,0.99100429, -26.497147, 1.10000, 0.90000, 1.10000, 0.90000
38300,'28137950100 ',  69.0000,1,  19,   1,   1,0.97830081, -26.562206, 1.10000, 0.90000, 1.10000, 0.90000
38301,'28137950200 ',  69.0000,1,  19,   1,   1,0.98618788, -26.089029, 1.10000, 0.90000, 1.10000, 0.90000
38302,'28137950301 ', 138.0000,1,  19,   1,   1,0.99342024, -25.067908, 1.10000, 0.90000, 1.10000, 0.90000
38303,'28137950302 ', 138.0000,1,  19,   1,   1,0.99443960, -24.838412, 1.10000, 0.90000, 1.10000, 0.90000
38304,'28137950400 ', 230.0000,1,  19,   1,   1,1.00598478, -24.402859, 1.10000, 0.90000, 1.10000, 0.90000
38305,'28139950100 ', 138.0000,1,  19,   1,   1,0.99592334, -24.142822, 1.10000, 0.90000, 1.10000, 0.90000
38306,'28139950200 ', 138.0000,1,  19,   1,   1,1.00053084, -23.744155, 1.10000, 0.90000, 1.10000, 0.90000
38307,'28139950300 ', 138.0000,1,  19,   1,   1,1.00222516, -23.634924, 1.10000, 0.90000, 1.10000, 0.90000
38308,'28139950400 ', 138.0000,1,  19,   1,   1,1.00492024, -23.456717, 1.10000, 0.90000, 1.10000, 0.90000
38309,'28141950100 ', 138.0000,1,  19,   1,   1,1.01213586, -21.803369, 1.10000, 0.90000, 1.10000, 0.90000
38310,'28141950200 ', 138.0000,1,  19,   1,   1,1.00928497, -21.701509, 1.10000, 0.90000, 1.10000, 0.90000
38311,'28141950300 ', 138.0000,1,  19,   1,   1,1.00720155, -21.977351, 1.10000, 0.90000, 1.10000, 0.90000
38312,'28141950400 ', 230.0000,1,  19,   1,   1,1.01074612, -20.983350, 1.10000, 0.90000, 1.10000, 0.90000
38313,'28143950100 ', 138.0000,1,  19,   1,   1,0.99444634, -24.191844, 1.10000, 0.90000, 1.10000, 0.90000
38314,'28143950200 ',  69.0000,1,  19,   1,   1,0.97212237, -26.034234, 1.10000, 0.90000, 1.10000, 0.90000
38315,'28143980000 ',  69.0000,1,  19,   1,   1,0.97188407, -26.038144, 1.10000, 0.90000, 1.10000, 0.90000
38316,'28145950100 ', 230.0000,1,  19,   1,   1,1.01745486, -22.154050, 1.10000, 0.90000, 1.10000, 0.90000
38317,'28145950200 ', 138.0000,1,  19,   1,   1,1.00011516, -24.138589, 1.10000, 0.90000, 1.10000, 0.90000
38318,'28145950300 ', 138.0000,1,  19,   1,   1,1.00237548, -23.962122, 1.10000, 0.90000, 1.10000, 0.90000
38319,'28145950400 ',  69.0000,1,  19,   1,   1,1.00715959, -23.384787, 1.10000, 0.90000, 1.10000, 0.90000
38320,'28145950500 ', 138.0000,1,  19,   1,   1,1.00199175, -23.583286, 1.10000, 0.90000, 1.10000, 0.90000
38321,'28145950600 ',  69.0000,1,  19,   1,   1,0.99274158, -24.621471, 1.10000, 0.90000, 1.10000, 0.90000
38322,'28147950100 ',  69.0000,1,  19,   1,   1,0.95028305, -49.978451, 1.10000, 0.90000, 1.10000, 0.90000
38323,'28147950200 ',  69.0000,1,  19,   1,   1,0.94542241, -53.317980, 1.10000, 0.90000, 1.10000, 0.90000
38324,'28147950300 ',  69.0000,1,  19,   1,   1,0.94938499, -53.203246, 1.10000, 0.90000, 1.10000, 0.90000
38325,'28149950100 ', 500.0000,1,  19,   1,   1,1.02362466, -26.821825, 1.10000, 0.90000, 1.10000, 0.90000
38326,'28149950200 ',  69.0000,1,  19,   1,   1,0.97755450, -36.624591, 1.10000, 0.90000, 1.10000, 0.90000
38327,'28149950300 ',  69.0000,1,  19,   1,   1,0.97963369, -36.607341, 1.10000, 0.90000, 1.10000, 0.90000
38328,'28149950400 ', 138.0000,1,  19,   1,   1,0.99404526, -35.398753, 1.10000, 0.90000, 1.10000, 0.90000
38329,'28149950500 ',  69.0000,1,  19,   1,   1,0.98243129, -36.510291, 1.10000, 0.90000, 1.10000, 0.90000
38330,'28149950600 ', 138.0000,1,  19,   1,   1,0.99453503, -35.336223, 1.10000, 0.90000, 1.10000, 0.90000
38331,'28149950700 ',  69.0000,1,  19,   1,   1,0.97967839, -36.576766, 1.10000, 0.90000, 1.10000, 0.90000
38332,'28149950800 ', 230.0000,1,  19,   1,   1,1.00409484, -32.924155, 1.10000, 0.90000, 1.10000, 0.90000
38333,'28149950901 ', 138.0000,1,  19,   1,   1,0.99282104, -35.843842, 1.10000, 0.90000, 1.10000, 0.90000
38334,'28149950902 ', 138.0000,1,  19,   1,   1,0.99339038, -35.654021, 1.10000, 0.90000, 1.10000, 0.90000
38335,'28149951101 ', 138.0000,1,  19,   1,   1,0.99128622, -36.148380, 1.10000, 0.90000, 1.10000, 0.90000
38336,'28149951102 ', 138.0000,1,  19,   1,   1,0.99500787, -35.195627, 1.10000, 0.90000, 1.10000, 0.90000
38337,'28151000100 ', 138.0000,1,  19,   1,   1,1.00652349, -26.149314, 1.10000, 0.90000, 1.10000, 0.90000
38338,'28151000200 ', 230.0000,1,  19,   1,   1,1.01901841, -24.012213, 1.10000, 0.90000, 1.10000, 0.90000
38339,'28151000300 ', 230.0000,1,  19,   1,   1,1.01856041, -23.891776, 1.10000, 0.90000, 1.10000, 0.90000
38340,'28151000400 ', 230.0000,1,  19,   1,   1,1.01847100, -23.867669, 1.10000, 0.90000, 1.10000, 0.90000
38341,'28151000600 ', 230.0000,1,  19,   1,   1,1.01851058, -23.804410, 1.10000, 0.90000, 1.10000, 0.90000
38342,'28151000701 ', 138.0000,1,  19,   1,   1,1.01177895, -24.851344, 1.10000, 0.90000, 1.10000, 0.90000
38343,'28151000702 ', 230.0000,1,  19,   1,   1,1.01936603, -23.628008, 1.10000, 0.90000, 1.10000, 0.90000
38344,'28151000800 ',  69.0000,1,  19,   1,   1,0.99055135, -25.863992, 1.10000, 0.90000, 1.10000, 0.90000
38345,'28151000900 ',  69.0000,1,  19,   1,   1,1.01223719, -24.574071, 1.10000, 0.90000, 1.10000, 0.90000
38346,'28151001000 ', 230.0000,1,  19,   1,   1,1.01836574, -23.838854, 1.10000, 0.90000, 1.10000, 0.90000
38347,'28151001100 ', 230.0000,1,  19,   1,   1,1.01840591, -23.851290, 1.10000, 0.90000, 1.10000, 0.90000
38348,'28151001200 ',  69.0000,1,  19,   1,   1,1.01160860, -24.587078, 1.10000, 0.90000, 1.10000, 0.90000
38349,'28151001300 ',  69.0000,1,  19,   1,   1,1.00003588, -25.949403, 1.10000, 0.90000, 1.10000, 0.90000
38350,'28151001400 ', 138.0000,1,  19,   1,   1,1.01085687, -24.959810, 1.10000, 0.90000, 1.10000, 0.90000
38351,'28151001500 ', 230.0000,1,  19,   1,   1,1.01717103, -24.188278, 1.10000, 0.90000, 1.10000, 0.90000
38352,'28151001600 ',  69.0000,1,  19,   1,   1,1.00386739, -25.886963, 1.10000, 0.90000, 1.10000, 0.90000
38353,'28151001700 ', 138.0000,1,  19,   1,   1,1.00840616, -25.573562, 1.10000, 0.90000, 1.10000, 0.90000
38354,'28151002000 ', 138.0000,1,  19,   1,   1,1.01021123, -26.064593, 1.10000, 0.90000, 1.10000, 0.90000
38355,'28151002100 ', 138.0000,1,  19,   1,   1,1.00948644, -26.083070, 1.10000, 0.90000, 1.10000, 0.90000
38356,'28153950100 ', 138.0000,1,  19,   1,   1,0.99642879, -44.597467, 1.10000, 0.90000, 1.10000, 0.90000
38357,'28153950200 ', 138.0000,1,  19,   1,   1,0.99651778, -45.327092, 1.10000, 0.90000, 1.10000, 0.90000
38358,'28153950300 ', 138.0000,1,  19,   1,   1,0.99542725, -45.048728, 1.10000, 0.90000, 1.10000, 0.90000
38359,'28153950400 ', 138.0000,1,  19,   1,   1,0.99746168, -46.502643, 1.10000, 0.90000, 1.10000, 0.90000
38360,'28155950100 ',  69.0000,1,  19,   1,   1,0.98534679, -24.257342, 1.10000, 0.90000, 1.10000, 0.90000
38361,'28155950200 ', 138.0000,1,  19,   1,   1,1.00288808, -23.765519, 1.10000, 0.90000, 1.10000, 0.90000
38362,'28155950300 ', 138.0000,1,  19,   1,   1,1.00725174, -22.765036, 1.10000, 0.90000, 1.10000, 0.90000
38363,'28157950100 ',  69.0000,1,  19,   1,   1,0.93435597, -47.875357, 1.10000, 0.90000, 1.10000, 0.90000
38364,'28157950200 ',  69.0000,1,  19,   1,   1,0.94455481, -47.495892, 1.10000, 0.90000, 1.10000, 0.90000
38365,'28159950100 ', 138.0000,1,  19,   1,   1,1.00670886, -23.420000, 1.10000, 0.90000, 1.10000, 0.90000
38366,'28159950200 ', 138.0000,1,  19,   1,   1,1.00627434, -24.309646, 1.10000, 0.90000, 1.10000, 0.90000
38367,'28159950300 ', 138.0000,1,  19,   1,   1,1.00495613, -24.159282, 1.10000, 0.90000, 1.10000, 0.90000
38368,'28159950400 ', 138.0000,1,  19,   1,   1,1.00495267, -24.009672, 1.10000, 0.90000, 1.10000, 0.90000
38369,'28159950500 ',  69.0000,1,  19,   1,   1,0.99456114, -25.067872, 1.10000, 0.90000, 1.10000, 0.90000
38370,'28161950100 ', 138.0000,1,  19,   1,   1,0.99047756, -25.457302, 1.10000, 0.90000, 1.10000, 0.90000
38371,'28161950200 ', 138.0000,1,  19,   1,   1,0.99208784, -25.069460, 1.10000, 0.90000, 1.10000, 0.90000
38372,'28161950300 ', 138.0000,1,  19,   1,   1,0.99064898, -25.653280, 1.10000, 0.90000, 1.10000, 0.90000
38373,'28163950100 ', 138.0000,1,  19,   1,   1,0.99607420, -28.769252, 1.10000, 0.90000, 1.10000, 0.90000
38374,'28163950200 ',  69.0000,1,  19,   1,   1,0.98911428, -30.516636, 1.10000, 0.90000, 1.10000, 0.90000
38375,'28163950300 ', 138.0000,1,  19,   1,   1,0.99829197, -29.793090, 1.10000, 0.90000, 1.10000, 0.90000
38376,'28163950400 ', 138.0000,1,  19,   1,   1,1.00620151, -29.274799, 1.10000, 0.90000, 1.10000, 0.90000
38377,'28163950500 ', 138.0000,1,  19,   1,   1,0.99921709, -29.974671, 1.10000, 0.90000, 1.10000, 0.90000
38378,'28163950600 ', 138.0000,1,  19,   1,   1,0.99525952, -31.202206, 1.10000, 0.90000, 1.10000, 0.90000
38379,'47001020100 ', 138.0000,1,  33,   1,   1,0.99202520, -37.074448, 1.10000, 0.90000, 1.10000, 0.90000
38380,'47001020201 ', 138.0000,1,  33,   1,   1,0.99285638, -37.668579, 1.10000, 0.90000, 1.10000, 0.90000
38381,'47001020202 ', 138.0000,1,  33,   1,   1,0.98636860, -37.706179, 1.10000, 0.90000, 1.10000, 0.90000
38382,'47001020300 ',  69.0000,1,  33,   1,   1,0.96742350, -40.247610, 1.10000, 0.90000, 1.10000, 0.90000
38383,'47001020400 ',  69.0000,1,  33,   1,   1,0.96593291, -40.385228, 1.10000, 0.90000, 1.10000, 0.90000
38384,'47001020500 ', 138.0000,1,  33,   1,   1,0.99104989, -37.068072, 1.10000, 0.90000, 1.10000, 0.90000
38385,'47001020600 ', 138.0000,1,  33,   1,   1,0.99215215, -36.905773, 1.10000, 0.90000, 1.10000, 0.90000
38386,'47001020700 ', 138.0000,1,  33,   1,   1,0.97932613, -38.046776, 1.10000, 0.90000, 1.10000, 0.90000
38387,'47001020800 ', 138.0000,1,  33,   1,   1,0.97314739, -38.883639, 1.10000, 0.90000, 1.10000, 0.90000
38388,'47001020901 ',  69.0000,1,  33,   1,   1,0.95181072, -42.400260, 1.10000, 0.90000, 1.10000, 0.90000
38389,'47001020902 ',  69.0000,1,  33,   1,   1,0.96066469, -41.816915, 1.10000, 0.90000, 1.10000, 0.90000
38390,'47001021000 ', 138.0000,1,  33,   1,   1,0.98545504, -37.479420, 1.10000, 0.90000, 1.10000, 0.90000
38391,'47001021100 ',  69.0000,1,  33,   1,   1,0.98530823, -37.979089, 1.10000, 0.90000, 1.10000, 0.90000
38392,'47001021201 ', 138.0000,1,  33,   1,   1,0.97743469, -38.383218, 1.10000, 0.90000, 1.10000, 0.90000
38393,'47001021202 ', 138.0000,1,  33,   1,   1,0.98210955, -38.795645, 1.10000, 0.90000, 1.10000, 0.90000
38394,'47001021301 ',  69.0000,1,  33,   1,   1,0.99143893, -37.769047, 1.10000, 0.90000, 1.10000, 0.90000
38395,'47001021302 ', 138.0000,1,  33,   1,   1,0.98708665, -38.947825, 1.10000, 0.90000, 1.10000, 0.90000
38396,'47001980100 ', 500.0000,1,  33,   1,   1,1.00588143, -34.964688, 1.10000, 0.90000, 1.10000, 0.90000
38397,'47003950100 ', 138.0000,1,  33,   1,   1,0.95856267, -35.945762, 1.10000, 0.90000, 1.10000, 0.90000
38398,'47003950200 ',  69.0000,1,  33,   1,   1,0.95397180, -39.921943, 1.10000, 0.90000, 1.10000, 0.90000
38399,'47003950300 ', 138.0000,1,  33,   1,   1,0.95337665, -33.885846, 1.10000, 0.90000, 1.10000, 0.90000
38400,'47003950401 ', 138.0000,1,  33,   1,   1,0.95421493, -34.799237, 1.10000, 0.90000, 1.10000, 0.90000
38401,'47003950402 ', 138.0000,1,  33,   1,   1,0.95472986, -35.905341, 1.10000, 0.90000, 1.10000, 0.90000
38402,'47003950500 ',  69.0000,1,  33,   1,   1,0.94374168, -38.399327, 1.10000, 0.90000, 1.10000, 0.90000
38403,'47003950600 ', 138.0000,1,  33,   1,   1,0.96034586, -33.800257, 1.10000, 0.90000, 1.10000, 0.90000
38404,'47003950700 ', 138.0000,1,  33,   1,   1,0.96046120, -34.321117, 1.10000, 0.90000, 1.10000, 0.90000
38405,'47003950800 ', 138.0000,1,  33,   1,   1,0.96087039, -32.992563, 1.10000, 0.90000, 1.10000, 0.90000
38406,'47005963000 ', 500.0000,1,  33,   1,   1,1.02178800, -12.679038, 1.10000, 0.90000, 1.10000, 0.90000
38407,'47005963100 ', 138.0000,1,  33,   1,   1,1.00844383, -14.901738, 1.10000, 0.90000, 1.10000, 0.90000
38408,'47005963200 ', 138.0000,1,  33,   1,   1,0.99574327, -17.672172, 1.10000, 0.90000, 1.10000, 0.90000
38409,'47005963300 ', 138.0000,1,  33,   1,   1,1.00568664, -15.267206, 1.10000, 0.90000, 1.10000, 0.90000
38410,'47005963400 ', 138.0000,1,  33,   1,   1,1.00399113, -15.587123, 1.10000, 0.90000, 1.10000, 0.90000
38411,'47007953000 ',  69.0000,1,  33,   1,   1,0.95305419, -36.754187, 1.10000, 0.90000, 1.10000, 0.90000
38412,'47007953100 ',  69.0000,1,  33,   1,   1,0.95161450, -38.886094, 1.10000, 0.90000, 1.10000, 0.90000
38413,'47007953200 ',  69.0000,1,  33,   1,   1,0.94598395, -39.823497, 1.10000, 0.90000, 1.10000, 0.90000
38414,'47009010100 ', 138.0000,1,  33,   1,   1,0.97455221, -40.967078, 1.10000, 0.90000, 1.10000, 0.90000
38415,'47009010200 ', 138.0000,1,  33,   1,   1,0.97346014, -41.027191, 1.10000, 0.90000, 1.10000, 0.90000
38416,'47009010301 ',  69.0000,1,  33,   1,   1,0.95642346, -43.246907, 1.10000, 0.90000, 1.10000, 0.90000
38417,'47009010302 ', 138.0000,1,  33,   1,   1,0.97298503, -41.020351, 1.10000, 0.90000, 1.10000, 0.90000
38418,'47009010400 ', 138.0000,1,  33,   1,   1,0.96829039, -42.258742, 1.10000, 0.90000, 1.10000, 0.90000
38419,'47009010500 ',  69.0000,1,  33,   1,   1,0.96107447, -43.023802, 1.10000, 0.90000, 1.10000, 0.90000
38420,'47009010600 ', 138.0000,1,  33,   1,   1,0.97485191, -41.133390, 1.10000, 0.90000, 1.10000, 0.90000
38421,'47009010700 ', 138.0000,1,  33,   1,   1,0.97331500, -41.361761, 1.10000, 0.90000, 1.10000, 0.90000
38422,'47009010800 ',  69.0000,1,  33,   1,   1,0.96727037, -42.573474, 1.10000, 0.90000, 1.10000, 0.90000
38423,'47009010900 ',  69.0000,1,  33,   1,   1,0.96333826, -42.738017, 1.10000, 0.90000, 1.10000, 0.90000
38424,'47009011001 ', 138.0000,1,  33,   1,   1,0.97435969, -41.246891, 1.10000, 0.90000, 1.10000, 0.90000
38425,'47009011002 ', 138.0000,1,  33,   1,   1,0.97633034, -41.068469, 1.10000, 0.90000, 1.10000, 0.90000
38426,'47009011101 ',  69.0000,1,  33,   1,   1,0.96963227, -41.019849, 1.10000, 0.90000, 1.10000, 0.90000
38427,'47009011102 ',  69.0000,1,  33,   1,   1,0.97253615, -40.896936, 1.10000, 0.90000, 1.10000, 0.90000
38428,'47009011200 ', 230.0000,1,  33,   1,   1,0.98708308, -39.237026, 1.10000, 0.90000, 1.10000, 0.90000
38429,'47009011301 ', 138.0000,1,  33,   1,   1,0.96478522, -43.316957, 1.10000, 0.90000, 1.10000, 0.90000
38430,'47009011302 ', 138.0000,1,  33,   1,   1,0.96700621, -43.282789, 1.10000, 0.90000, 1.10000, 0.90000
38431,'47009011401 ', 138.0000,1,  33,   1,   1,0.97162706, -43.104962, 1.10000, 0.90000, 1.10000, 0.90000
38432,'47009011402 ', 138.0000,1,  33,   1,   1,0.98171371, -40.604928, 1.10000, 0.90000, 1.10000, 0.90000
38433,'47009011501 ', 138.0000,1,  33,   1,   1,1.00260854, -39.192589, 1.10000, 0.90000, 1.10000, 0.90000
38434,'47009011502 ',  69.0000,1,  33,   1,   1,0.98286074, -40.622280, 1.10000, 0.90000, 1.10000, 0.90000
38435,'47009011503 ', 138.0000,1,  33,   1,   1,0.98651004, -40.074731, 1.10000, 0.90000, 1.10000, 0.90000
38436,'47009011602 ', 138.0000,1,  33,   1,   1,0.98069781, -40.211171, 1.10000, 0.90000, 1.10000, 0.90000
38437,'47009011603 ', 138.0000,1,  33,   1,   1,0.98117816, -39.773793, 1.10000, 0.90000, 1.10000, 0.90000
38438,'47009011604 ', 138.0000,1,  33,   1,   1,0.97806132, -40.582436, 1.10000, 0.90000, 1.10000, 0.90000
38439,'47009011605 ', 138.0000,1,  33,   1,   1,0.97830057, -40.461757, 1.10000, 0.90000, 1.10000, 0.90000
38440,'47009980100 ', 138.0000,1,  33,   1,   1,0.97342014, -41.008025, 1.10000, 0.90000, 1.10000, 0.90000
38441,'47009980200 ', 138.0000,1,  33,   1,   1,0.99078119, -39.824955, 1.10000, 0.90000, 1.10000, 0.90000
38442,'47011010100 ', 138.0000,1,  33,   1,   1,0.96678239, -33.218932, 1.10000, 0.90000, 1.10000, 0.90000
38443,'47011010200 ', 138.0000,1,  33,   1,   1,0.96530366, -33.211184, 1.10000, 0.90000, 1.10000, 0.90000
38444,'47011010300 ', 138.0000,1,  33,   1,   1,0.96229851, -33.187319, 1.10000, 0.90000, 1.10000, 0.90000
38445,'47011010400 ',  69.0000,1,  33,   1,   1,0.95012712, -35.345867, 1.10000, 0.90000, 1.10000, 0.90000
38446,'47011010500 ',  69.0000,1,  33,   1,   1,0.94959360, -35.312840, 1.10000, 0.90000, 1.10000, 0.90000
38447,'47011010600 ',  69.0000,1,  33,   1,   1,0.95053738, -35.191652, 1.10000, 0.90000, 1.10000, 0.90000
38448,'47011010700 ', 138.0000,1,  33,   1,   1,0.96465653, -32.964064, 1.10000, 0.90000, 1.10000, 0.90000
38449,'47011010800 ',  69.0000,1,  33,   1,   1,0.95189369, -35.206709, 1.10000, 0.90000, 1.10000, 0.90000
38450,'47011010900 ',  69.0000,1,  33,   1,   1,0.94910842, -35.269137, 1.10000, 0.90000, 1.10000, 0.90000
38451,'47011011000 ', 138.0000,1,  33,   1,   1,0.96382898, -33.025573, 1.10000, 0.90000, 1.10000, 0.90000
38452,'47011011100 ',  69.0000,1,  33,   1,   1,0.94533008, -35.968978, 1.10000, 0.90000, 1.10000, 0.90000
38453,'47011011201 ', 138.0000,1,  33,   1,   1,0.97417563, -34.269538, 1.10000, 0.90000, 1.10000, 0.90000
38454,'47011011202 ', 138.0000,1,  33,   1,   1,0.97475147, -33.922083, 1.10000, 0.90000, 1.10000, 0.90000
38455,'47011011300 ', 138.0000,1,  33,   1,   1,0.97252649, -32.645664, 1.10000, 0.90000, 1.10000, 0.90000
38456,'47011011401 ', 138.0000,1,  33,   1,   1,0.97104347, -33.064703, 1.10000, 0.90000, 1.10000, 0.90000
38457,'47011011402 ',  69.0000,1,  33,   1,   1,0.95140994, -35.026658, 1.10000, 0.90000, 1.10000, 0.90000
38458,'47011011500 ', 138.0000,1,  33,   1,   1,0.96659726, -32.106790, 1.10000, 0.90000, 1.10000, 0.90000
38459,'47011011601 ',  69.0000,1,  33,   1,   1,0.95750707, -34.856323, 1.10000, 0.90000, 1.10000, 0.90000
38460,'47011011602 ',  69.0000,1,  33,   1,   1,0.94925869, -35.274679, 1.10000, 0.90000, 1.10000, 0.90000
38461,'47013950100 ', 138.0000,1,  33,   1,   1,0.96121371, -39.601386, 1.10000, 0.90000, 1.10000, 0.90000
38462,'47013950200 ', 138.0000,1,  33,   1,   1,0.95972371, -39.540925, 1.10000, 0.90000, 1.10000, 0.90000
38463,'47013950300 ',  69.0000,1,  33,   1,   1,0.94191271, -38.246611, 1.10000, 0.90000, 1.10000, 0.90000
38464,'47013950400 ', 138.0000,1,  33,   1,   1,0.96727103, -38.760350, 1.10000, 0.90000, 1.10000, 0.90000
38465,'47013950500 ', 138.0000,1,  33,   1,   1,0.96503037, -39.233631, 1.10000, 0.90000, 1.10000, 0.90000
38466,'47013950600 ', 138.0000,1,  33,   1,   1,0.96453780, -39.461425, 1.10000, 0.90000, 1.10000, 0.90000
38467,'47013950700 ', 138.0000,1,  33,   1,   1,0.96308428, -39.562457, 1.10000, 0.90000, 1.10000, 0.90000
38468,'47013950800 ',  69.0000,1,  33,   1,   1,0.94289142, -41.592785, 1.10000, 0.90000, 1.10000, 0.90000
38469,'47013950900 ',  69.0000,1,  33,   1,   1,0.95124239, -41.344884, 1.10000, 0.90000, 1.10000, 0.90000
38470,'47013951000 ',  69.0000,1,  33,   1,   1,0.95686656, -40.769020, 1.10000, 0.90000, 1.10000, 0.90000
38471,'47013951100 ', 138.0000,1,  33,   1,   1,0.96927512, -39.324018, 1.10000, 0.90000, 1.10000, 0.90000
38472,'47015960100 ', 138.0000,1,  33,   1,   1,0.97193122, -38.848221, 1.10000, 0.90000, 1.10000, 0.90000
38473,'47015960200 ', 138.0000,1,  33,   1,   1,0.96939027, -38.102395, 1.10000, 0.90000, 1.10000, 0.90000
38474,'47015960300 ',  69.0000,1,  33,   1,   1,0.97090012, -38.169091, 1.10000, 0.90000, 1.10000, 0.90000
38475,'47017962000 ', 138.0000,1,  33,   1,   1,0.99573028, -16.856931, 1.10000, 0.90000, 1.10000, 0.90000
38476,'47017962100 ', 138.0000,1,  33,   1,   1,0.98916632, -18.086595, 1.10000, 0.90000, 1.10000, 0.90000
38477,'47017962201 ', 138.0000,1,  33,   1,   1,0.99819750, -17.599116, 1.10000, 0.90000, 1.10000, 0.90000
38478,'47017962202 ', 138.0000,1,  33,   1,   1,0.99362594, -17.718206, 1.10000, 0.90000, 1.10000, 0.90000
38479,'47017962300 ', 138.0000,1,  33,   1,   1,0.99014395, -18.731444, 1.10000, 0.90000, 1.10000, 0.90000
38480,'47017962400 ',  69.0000,1,  33,   1,   1,0.97216725, -20.741370, 1.10000, 0.90000, 1.10000, 0.90000
38481,'47017962500 ',  69.0000,1,  33,   1,   1,0.95948553, -21.100198, 1.10000, 0.90000, 1.10000, 0.90000
38482,'47017980100 ', 230.0000,1,  33,   1,   1,0.98707598, -19.652177, 1.10000, 0.90000, 1.10000, 0.90000
38483,'47019070100 ', 138.0000,1,  33,   1,   1,0.93638587, -59.840298, 1.10000, 0.90000, 1.10000, 0.90000
38484,'47019070200 ',  69.0000,1,  33,   1,   1,0.92436445, -58.958876, 1.10000, 0.90000, 1.10000, 0.90000
38485,'47019070300 ', 138.0000,1,  33,   1,   1,0.93611115, -59.797418, 1.10000, 0.90000, 1.10000, 0.90000
38486,'47019070400 ',  69.0000,1,  33,   1,   1,0.94034386, -60.273544, 1.10000, 0.90000, 1.10000, 0.90000
38487,'47019070500 ',  69.0000,1,  33,   1,   1,0.95557040, -61.536815, 1.10000, 0.90000, 1.10000, 0.90000
38488,'47019070600 ',  69.0000,1,  33,   1,   1,0.92901933, -58.260380, 1.10000, 0.90000, 1.10000, 0.90000
38489,'47019070700 ',  69.0000,1,  33,   1,   1,0.93611872, -57.299734, 1.10000, 0.90000, 1.10000, 0.90000
38490,'47019070800 ',  69.0000,1,  33,   1,   1,0.94820994, -53.297817, 1.10000, 0.90000, 1.10000, 0.90000
38491,'47019070900 ',  69.0000,1,  33,   1,   1,0.94123667, -56.561592, 1.10000, 0.90000, 1.10000, 0.90000
38492,'47019071000 ',  69.0000,1,  33,   1,   1,0.94550896, -56.807660, 1.10000, 0.90000, 1.10000, 0.90000
38493,'47019071100 ',  69.0000,1,  33,   1,   1,0.94364148, -58.357389, 1.10000, 0.90000, 1.10000, 0.90000
38494,'47019071200 ', 138.0000,1,  33,   1,   1,0.94030756, -57.477025, 1.10000, 0.90000, 1.10000, 0.90000
38495,'47019071300 ',  69.0000,1,  33,   1,   1,0.91980028, -63.755328, 1.10000, 0.90000, 1.10000, 0.90000
38496,'47019071400 ',  69.0000,1,  33,   1,   1,0.95115554, -62.019374, 1.10000, 0.90000, 1.10000, 0.90000
38497,'47019071500 ',  69.0000,1,  33,   1,   1,0.94606489, -62.267262, 1.10000, 0.90000, 1.10000, 0.90000
38498,'47019071600 ',  69.0000,1,  33,   1,   1,0.95010239, -61.811696, 1.10000, 0.90000, 1.10000, 0.90000
38499,'47019071700 ',  69.0000,1,  33,   1,   1,0.94656128, -62.440647, 1.10000, 0.90000, 1.10000, 0.90000
38500,'47021070102 ', 138.0000,1,  33,   1,   1,0.96793461, -27.055416, 1.10000, 0.90000, 1.10000, 0.90000
38501,'47021070103 ',  69.0000,1,  33,   1,   1,0.95362496, -28.150667, 1.10000, 0.90000, 1.10000, 0.90000
38502,'47021070104 ', 138.0000,1,  33,   1,   1,0.97054231, -28.117080, 1.10000, 0.90000, 1.10000, 0.90000
38503,'47021070201 ', 138.0000,1,  33,   1,   1,0.97393191, -22.331543, 1.10000, 0.90000, 1.10000, 0.90000
38504,'47021070202 ', 138.0000,1,  33,   1,   1,0.97757405, -21.420645, 1.10000, 0.90000, 1.10000, 0.90000
38505,'47021070203 ', 138.0000,1,  33,   1,   1,0.98325032, -20.285769, 1.10000, 0.90000, 1.10000, 0.90000
38506,'47021070300 ', 138.0000,1,  33,   1,   1,0.96856880, -27.728249, 1.10000, 0.90000, 1.10000, 0.90000
38507,'47021070401 ', 138.0000,1,  33,   1,   1,0.96830839, -26.061005, 1.10000, 0.90000, 1.10000, 0.90000
38508,'47021070402 ',  69.0000,1,  33,   1,   1,0.96644378, -27.656754, 1.10000, 0.90000, 1.10000, 0.90000
38509,'47023970100 ', 138.0000,1,  33,   1,   1,0.96462375, -24.085494, 1.10000, 0.90000, 1.10000, 0.90000
38510,'47023970200 ', 138.0000,1,  33,   1,   1,0.96664065, -24.596944, 1.10000, 0.90000, 1.10000, 0.90000
38511,'47023970300 ', 138.0000,1,  33,   1,   1,0.96566218, -25.297979, 1.10000, 0.90000, 1.10000, 0.90000
38512,'47025970100 ',  69.0000,1,  33,   1,   1,0.94303203, -47.969733, 1.10000, 0.90000, 1.10000, 0.90000
38513,'47025970200 ', 138.0000,1,  33,   1,   1,0.96101260, -44.059471, 1.10000, 0.90000, 1.10000, 0.90000
38514,'47025970300 ', 138.0000,1,  33,   1,   1,0.95843780, -44.967742, 1.10000, 0.90000, 1.10000, 0.90000
38515,'47025970400 ',  69.0000,1,  33,   1,   1,0.95650178, -43.836649, 1.10000, 0.90000, 1.10000, 0.90000
38516,'47025970500 ',  69.0000,1,  33,   1,   1,0.95417511, -44.536221, 1.10000, 0.90000, 1.10000, 0.90000
38517,'47025970600 ', 138.0000,1,  33,   1,   1,0.95841354, -45.069608, 1.10000, 0.90000, 1.10000, 0.90000
38518,'47025970700 ', 138.0000,1,  33,   1,   1,0.95798492, -45.700198, 1.10000, 0.90000, 1.10000, 0.90000
38519,'47025970800 ',  69.0000,1,  33,   1,   1,0.94888461, -47.795355, 1.10000, 0.90000, 1.10000, 0.90000
38520,'47025970900 ', 138.0000,1,  33,   1,   1,0.96169901, -46.976330, 1.10000, 0.90000, 1.10000, 0.90000
38521,'47027955000 ',  69.0000,1,  33,   1,   1,1.00681782, -36.662222, 1.10000, 0.90000, 1.10000, 0.90000
38522,'47027955100 ', 138.0000,1,  33,   1,   1,0.99910784, -33.077732, 1.10000, 0.90000, 1.10000, 0.90000
38523,'47029920100 ',  69.0000,1,  33,   1,   1,0.94618928, -48.261362, 1.10000, 0.90000, 1.10000, 0.90000
38524,'47029920200 ', 138.0000,1,  33,   1,   1,0.95785016, -48.365843, 1.10000, 0.90000, 1.10000, 0.90000
38525,'47029920300 ', 138.0000,1,  33,   1,   1,0.95790970, -48.686155, 1.10000, 0.90000, 1.10000, 0.90000
38526,'47029920400 ',  69.0000,1,  33,   1,   1,0.95102149, -47.718594, 1.10000, 0.90000, 1.10000, 0.90000
38527,'47029920501 ', 138.0000,1,  33,   1,   1,0.96307880, -47.370169, 1.10000, 0.90000, 1.10000, 0.90000
38528,'47029920502 ', 138.0000,1,  33,   1,   1,0.96131748, -47.745963, 1.10000, 0.90000, 1.10000, 0.90000
38529,'47029920600 ', 138.0000,1,  33,   1,   1,0.96025658, -47.859163, 1.10000, 0.90000, 1.10000, 0.90000
38530,'47029920700 ',  69.0000,1,  33,   1,   1,0.96284455, -47.021099, 1.10000, 0.90000, 1.10000, 0.90000
38531,'47029980100 ',  69.0000,1,  33,   1,   1,0.96897906, -46.164217, 1.10000, 0.90000, 1.10000, 0.90000
38532,'47031970100 ',  69.0000,1,  33,   1,   1,0.97262752, -34.465237, 1.10000, 0.90000, 1.10000, 0.90000
38533,'47031970200 ', 138.0000,1,  33,   1,   1,0.97302961, -35.105861, 1.10000, 0.90000, 1.10000, 0.90000
38534,'47031970300 ', 138.0000,1,  33,   1,   1,0.96760219, -35.955263, 1.10000, 0.90000, 1.10000, 0.90000
38535,'47031970400 ', 138.0000,1,  33,   1,   1,0.97232026, -32.250026, 1.10000, 0.90000, 1.10000, 0.90000
38536,'47031970500 ',  69.0000,1,  33,   1,   1,0.97559100, -33.527326, 1.10000, 0.90000, 1.10000, 0.90000
38537,'47031970600 ', 230.0000,1,  33,   1,   1,0.98646468, -30.932831, 1.10000, 0.90000, 1.10000, 0.90000
38538,'47031970700 ', 138.0000,1,  33,   1,   1,0.99187368, -29.110563, 1.10000, 0.90000, 1.10000, 0.90000
38539,'47031970801 ',  69.0000,1,  33,   1,   1,0.96497852, -32.548040, 1.10000, 0.90000, 1.10000, 0.90000
38540,'47031970802 ', 138.0000,1,  33,   1,   1,0.97915673, -31.068495, 1.10000, 0.90000, 1.10000, 0.90000
38541,'47031970900 ', 138.0000,1,  33,   1,   1,0.97542375, -31.014923, 1.10000, 0.90000, 1.10000, 0.90000
38542,'47031971000 ', 138.0000,1,  33,   1,   1,0.97052729, -31.315475, 1.10000, 0.90000, 1.10000, 0.90000
38543,'47031980100 ', 500.0000,1,  33,   1,   1,1.00549591, -27.003155, 1.10000, 0.90000, 1.10000, 0.90000
38544,'47033961000 ', 138.0000,1,  33,   1,   1,0.97167754, -22.276510, 1.10000, 0.90000, 1.10000, 0.90000
38545,'47033961100 ',  69.0000,1,  33,   1,   1,0.95340079, -24.755196, 1.10000, 0.90000, 1.10000, 0.90000
38546,'47033961200 ', 138.0000,1,  33,   1,   1,0.99195194, -19.422686, 1.10000, 0.90000, 1.10000, 0.90000
38547,'47033961300 ', 138.0000,1,  33,   1,   1,0.99568409, -19.461154, 1.10000, 0.90000, 1.10000, 0.90000
38548,'47033961400 ', 138.0000,1,  33,   1,   1,0.97608811, -22.161025, 1.10000, 0.90000, 1.10000, 0.90000
38549,'47035970101 ',  69.0000,1,  33,   1,   1,0.93992049, -40.720550, 1.10000, 0.90000, 1.10000, 0.90000
38550,'47035970102 ',  69.0000,1,  33,   1,   1,0.94822884, -40.472395, 1.10000, 0.90000, 1.10000, 0.90000
38551,'47035970200 ', 138.0000,1,  33,   1,   1,0.95542717, -38.248366, 1.10000, 0.90000, 1.10000, 0.90000
38552,'47035970301 ',  69.0000,1,  33,   1,   1,0.94908577, -41.911830, 1.10000, 0.90000, 1.10000, 0.90000
38553,'47035970302 ',  69.0000,1,  33,   1,   1,0.95293945, -42.324483, 1.10000, 0.90000, 1.10000, 0.90000
38554,'47035970400 ', 138.0000,1,  33,   1,   1,0.95894170, -38.683579, 1.10000, 0.90000, 1.10000, 0.90000
38555,'47035970501 ',  69.0000,1,  33,   1,   1,0.94518232, -41.158228, 1.10000, 0.90000, 1.10000, 0.90000
38556,'47035970502 ', 138.0000,1,  33,   1,   1,0.95456046, -39.152639, 1.10000, 0.90000, 1.10000, 0.90000
38557,'47035970601 ',  69.0000,1,  33,   1,   1,0.95339656, -41.239173, 1.10000, 0.90000, 1.10000, 0.90000
38558,'47035970602 ',  69.0000,1,  33,   1,   1,0.94397807, -41.467619, 1.10000, 0.90000, 1.10000, 0.90000
38559,'47035970603 ',  69.0000,1,  33,   1,   1,0.94213808, -41.296181, 1.10000, 0.90000, 1.10000, 0.90000
38560,'47035970701 ',  69.0000,1,  33,   1,   1,0.94133091, -41.577366, 1.10000, 0.90000, 1.10000, 0.90000
38561,'47035970702 ',  69.0000,1,  33,   1,   1,0.93688178, -42.335551, 1.10000, 0.90000, 1.10000, 0.90000
38562,'47035970800 ',  69.0000,1,  33,   1,   1,0.95804197, -38.985234, 1.10000, 0.90000, 1.10000, 0.90000
38563,'47037010103 ',  69.0000,1,  33,   1,   1,0.96733284, -28.562775, 1.10000, 0.90000, 1.10000, 0.90000
38564,'47037010104 ',  69.0000,1,  33,   1,   1,0.97170275, -29.504829, 1.10000, 0.90000, 1.10000, 0.90000
38565,'47037010105 ',  69.0000,1,  33,   1,   1,0.97702014, -30.251188, 1.10000, 0.90000, 1.10000, 0.90000
38566,'47037010106 ',  69.0000,1,  33,   1,   1,0.98217368, -31.893763, 1.10000, 0.90000, 1.10000, 0.90000
38567,'47037010201 ',  69.0000,1,  33,   1,   1,0.98139119, -33.840469, 1.10000, 0.90000, 1.10000, 0.90000
38568,'47037010202 ',  69.0000,1,  33,   1,   1,0.97795671, -34.851013, 1.10000, 0.90000, 1.10000, 0.90000
38569,'47037010301 ',  69.0000,1,  33,   1,   1,0.98136145, -34.486339, 1.10000, 0.90000, 1.10000, 0.90000
38570,'47037010302 ',  69.0000,1,  33,   1,   1,0.98309082, -34.410927, 1.10000, 0.90000, 1.10000, 0.90000
38571,'47037010303 ', 138.0000,1,  33,   1,   1,0.99067110, -32.915969, 1.10000, 0.90000, 1.10000, 0.90000
38572,'47037010401 ', 230.0000,1,  33,   1,   1,0.99798077, -31.153101, 1.10000, 0.90000, 1.10000, 0.90000
38573,'47037010402 ',  69.0000,1,  33,   1,   1,0.98461539, -34.426407, 1.10000, 0.90000, 1.10000, 0.90000
38574,'47037010501 ', 138.0000,1,  33,   1,   1,0.98748374, -33.236148, 1.10000, 0.90000, 1.10000, 0.90000
38575,'47037010502 ', 138.0000,1,  33,   1,   1,0.98876154, -31.729678, 1.10000, 0.90000, 1.10000, 0.90000
38576,'47037010601 ',  69.0000,1,  33,   1,   1,0.98622006, -32.561755, 1.10000, 0.90000, 1.10000, 0.90000
38577,'47037010602 ', 138.0000,1,  33,   1,   1,0.98728812, -32.830295, 1.10000, 0.90000, 1.10000, 0.90000
38578,'47037010701 ', 138.0000,1,  33,   1,   1,0.98720956, -32.441517, 1.10000, 0.90000, 1.10000, 0.90000
38579,'47037010702 ', 138.0000,1,  33,   1,   1,0.98782498, -32.142802, 1.10000, 0.90000, 1.10000, 0.90000
38580,'47037010801 ', 138.0000,1,  33,   1,   1,0.98943037, -32.504351, 1.10000, 0.90000, 1.10000, 0.90000
38581,'47037010802 ', 138.0000,1,  33,   1,   1,0.98778456, -32.088963, 1.10000, 0.90000, 1.10000, 0.90000
38582,'47037010901 ',  69.0000,1,  33,   1,   1,0.98442590, -34.135363, 1.10000, 0.90000, 1.10000, 0.90000
38583,'47037010903 ', 138.0000,1,  33,   1,   1,0.98779511, -31.945590, 1.10000, 0.90000, 1.10000, 0.90000
38584,'47037010904 ',  69.0000,1,  33,   1,   1,0.98321664, -31.974318, 1.10000, 0.90000, 1.10000, 0.90000
38585,'47037011001 ',  69.0000,1,  33,   1,   1,0.98172581, -32.098023, 1.10000, 0.90000, 1.10000, 0.90000
38586,'47037011002 ',  69.0000,1,  33,   1,   1,0.98023832, -32.190760, 1.10000, 0.90000, 1.10000, 0.90000
38587,'47037011100 ',  69.0000,1,  33,   1,   1,0.98389786, -32.911123, 1.10000, 0.90000, 1.10000, 0.90000
38588,'47037011200 ', 138.0000,1,  33,   1,   1,0.98641783, -31.245209, 1.10000, 0.90000, 1.10000, 0.90000
38589,'47037011300 ', 138.0000,1,  33,   1,   1,0.98477751, -30.600381, 1.10000, 0.90000, 1.10000, 0.90000
38590,'47037011400 ', 138.0000,1,  33,   1,   1,0.98587400, -30.861544, 1.10000, 0.90000, 1.10000, 0.90000
38591,'47037011500 ',  69.0000,1,  33,   1,   1,0.98842728, -32.295142, 1.10000, 0.90000, 1.10000, 0.90000
38592,'47037011600 ', 138.0000,1,  33,   1,   1,0.98726803, -30.540310, 1.10000, 0.90000, 1.10000, 0.90000
38593,'47037011700 ', 138.0000,1,  33,   1,   1,0.98550898, -30.684382, 1.10000, 0.90000, 1.10000, 0.90000
38594,'47037011800 ',  69.0000,1,  33,   1,   1,0.98708266, -31.520821, 1.10000, 0.90000, 1.10000, 0.90000
38595,'47037011900 ',  69.0000,1,  33,   1,   1,0.98862791, -31.442643, 1.10000, 0.90000, 1.10000, 0.90000
38596,'47037012100 ', 138.0000,1,  33,   1,   1,0.98611659, -30.548796, 1.10000, 0.90000, 1.10000, 0.90000
38597,'47037012200 ', 138.0000,1,  33,   1,   1,0.98773885, -30.365932, 1.10000, 0.90000, 1.10000, 0.90000
38598,'47037012600 ',  69.0000,1,  33,   1,   1,0.98645759, -31.555337, 1.10000, 0.90000, 1.10000, 0.90000
38599,'47037012701 ', 230.0000,1,  33,   1,   1,0.98885369, -29.499905, 1.10000, 0.90000, 1.10000, 0.90000
38600,'47037012702 ', 230.0000,1,  33,   1,   1,0.98929447, -29.326298, 1.10000, 0.90000, 1.10000, 0.90000
38601,'47037012801 ',  69.0000,1,  33,   1,   1,0.98372549, -30.605876, 1.10000, 0.90000, 1.10000, 0.90000
38602,'47037012802 ', 500.0000,1,  33,   1,   1,0.99494773, -25.299770, 1.10000, 0.90000, 1.10000, 0.90000
38603,'47037013000 ', 500.0000,1,  33,   1,   1,0.99494970, -25.324429, 1.10000, 0.90000, 1.10000, 0.90000
38604,'47037013100 ',  69.0000,1,  33,   1,   1,0.97621208, -29.721995, 1.10000, 0.90000, 1.10000, 0.90000
38605,'47037013201 ',  69.0000,1,  33,   1,   1,0.97697091, -30.621941, 1.10000, 0.90000, 1.10000, 0.90000
38606,'47037013202 ', 138.0000,1,  33,   1,   1,0.98096430, -30.050735, 1.10000, 0.90000, 1.10000, 0.90000
38607,'47037013300 ', 230.0000,1,  33,   1,   1,0.98633331, -28.722595, 1.10000, 0.90000, 1.10000, 0.90000
38608,'47037013400 ', 138.0000,1,  33,   1,   1,0.98129046, -30.605186, 1.10000, 0.90000, 1.10000, 0.90000
38609,'47037013500 ', 230.0000,1,  33,   1,   1,0.98637956, -29.018943, 1.10000, 0.90000, 1.10000, 0.90000
38610,'47037013601 ', 230.0000,1,  33,   1,   1,0.98652780, -28.901652, 1.10000, 0.90000, 1.10000, 0.90000
38611,'47037013602 ', 230.0000,1,  33,   1,   1,0.98670501, -28.798909, 1.10000, 0.90000, 1.10000, 0.90000
38612,'47037013700 ', 138.0000,1,  33,   1,   1,0.98389846, -30.275940, 1.10000, 0.90000, 1.10000, 0.90000
38613,'47037013800 ', 230.0000,1,  33,   1,   1,0.98648012, -28.893896, 1.10000, 0.90000, 1.10000, 0.90000
38614,'47037013900 ', 230.0000,1,  33,   1,   1,0.98642164, -28.920080, 1.10000, 0.90000, 1.10000, 0.90000
38615,'47037014200 ', 138.0000,1,  33,   1,   1,0.98286229, -30.270367, 1.10000, 0.90000, 1.10000, 0.90000
38616,'47037014300 ',  69.0000,1,  33,   1,   1,0.98212528, -29.995114, 1.10000, 0.90000, 1.10000, 0.90000
38617,'47037014400 ',  69.0000,1,  33,   1,   1,0.98319936, -31.559705, 1.10000, 0.90000, 1.10000, 0.90000
38618,'47037014800 ',  69.0000,1,  33,   1,   1,0.98429888, -31.821687, 1.10000, 0.90000, 1.10000, 0.90000
38619,'47037015100 ', 138.0000,1,  33,   1,   1,0.98932248, -30.920686, 1.10000, 0.90000, 1.10000, 0.90000
38620,'47037015200 ',  69.0000,1,  33,   1,   1,0.98879147, -32.252928, 1.10000, 0.90000, 1.10000, 0.90000
38621,'47037015300 ', 138.0000,1,  33,   1,   1,0.98887432, -31.117252, 1.10000, 0.90000, 1.10000, 0.90000
38622,'47037015401 ', 138.0000,1,  33,   1,   1,0.98879862, -32.018428, 1.10000, 0.90000, 1.10000, 0.90000
38623,'47037015402 ',  69.0000,1,  33,   1,   1,0.98577315, -33.614154, 1.10000, 0.90000, 1.10000, 0.90000
38624,'47037015404 ', 138.0000,1,  33,   1,   1,0.98948634, -31.899155, 1.10000, 0.90000, 1.10000, 0.90000
38625,'47037015405 ', 138.0000,1,  33,   1,   1,0.98969209, -32.103665, 1.10000, 0.90000, 1.10000, 0.90000
38626,'47037015501 ', 138.0000,1,  33,   1,   1,0.98950243, -31.452529, 1.10000, 0.90000, 1.10000, 0.90000
38627,'47037015502 ', 138.0000,1,  33,   1,   1,0.98826689, -31.072286, 1.10000, 0.90000, 1.10000, 0.90000
38628,'47037015609 ',  69.0000,1,  33,   1,   1,0.98686761, -33.391152, 1.10000, 0.90000, 1.10000, 0.90000
38629,'47037015610 ',  69.0000,1,  33,   1,   1,0.98564649, -33.752862, 1.10000, 0.90000, 1.10000, 0.90000
38630,'47037015612 ', 138.0000,1,  33,   1,   1,0.97922248, -32.420231, 1.10000, 0.90000, 1.10000, 0.90000
38631,'47037015613 ', 500.0000,1,  33,   1,   1,0.99562681, -26.689236, 1.10000, 0.90000, 1.10000, 0.90000
38632,'47037015614 ',  69.0000,1,  33,   1,   1,0.97632498, -33.595085, 1.10000, 0.90000, 1.10000, 0.90000
38633,'47037015615 ', 138.0000,1,  33,   1,   1,0.97703969, -33.580331, 1.10000, 0.90000, 1.10000, 0.90000
38634,'47037015617 ',  69.0000,1,  33,   1,   1,0.97410023, -35.633923, 1.10000, 0.90000, 1.10000, 0.90000
38635,'47037015618 ',  69.0000,1,  33,   1,   1,0.97011328, -36.711761, 1.10000, 0.90000, 1.10000, 0.90000
38636,'47037015619 ',  69.0000,1,  33,   1,   1,0.96920627, -37.539580, 1.10000, 0.90000, 1.10000, 0.90000
38637,'47037015620 ', 138.0000,1,  33,   1,   1,0.97575027, -33.025587, 1.10000, 0.90000, 1.10000, 0.90000
38638,'47037015622 ',  69.0000,1,  33,   1,   1,0.98385274, -33.521964, 1.10000, 0.90000, 1.10000, 0.90000
38639,'47037015623 ',  69.0000,1,  33,   1,   1,0.98591483, -33.436723, 1.10000, 0.90000, 1.10000, 0.90000
38640,'47037015624 ',  69.0000,1,  33,   1,   1,0.98815233, -32.963627, 1.10000, 0.90000, 1.10000, 0.90000
38641,'47037015625 ',  69.0000,1,  33,   1,   1,0.98506421, -32.711186, 1.10000, 0.90000, 1.10000, 0.90000
38642,'47037015626 ',  69.0000,1,  33,   1,   1,0.97206938, -35.988366, 1.10000, 0.90000, 1.10000, 0.90000
38643,'47037015627 ',  69.0000,1,  33,   1,   1,0.97281432, -36.037943, 1.10000, 0.90000, 1.10000, 0.90000
38644,'47037015628 ',  69.0000,1,  33,   1,   1,0.97226614, -36.161217, 1.10000, 0.90000, 1.10000, 0.90000
38645,'47037015629 ', 138.0000,1,  33,   1,   1,0.96549892, -36.115868, 1.10000, 0.90000, 1.10000, 0.90000
38646,'47037015630 ', 138.0000,1,  33,   1,   1,0.96516854, -36.258951, 1.10000, 0.90000, 1.10000, 0.90000
38647,'47037015631 ',  69.0000,1,  33,   1,   1,0.97148234, -35.466860, 1.10000, 0.90000, 1.10000, 0.90000
38648,'47037015700 ',  69.0000,1,  33,   1,   1,0.97880101, -34.830406, 1.10000, 0.90000, 1.10000, 0.90000
38649,'47037015802 ', 138.0000,1,  33,   1,   1,0.98680121, -30.403505, 1.10000, 0.90000, 1.10000, 0.90000
38650,'47037015803 ', 138.0000,1,  33,   1,   1,0.98811400, -30.254494, 1.10000, 0.90000, 1.10000, 0.90000
38651,'47037015804 ',  69.0000,1,  33,   1,   1,0.98779094, -31.976811, 1.10000, 0.90000, 1.10000, 0.90000
38652,'47037015900 ', 230.0000,1,  33,   1,   1,0.99796635, -29.549717, 1.10000, 0.90000, 1.10000, 0.90000
38653,'47037016000 ',  69.0000,1,  33,   1,   1,0.98348087, -31.859411, 1.10000, 0.90000, 1.10000, 0.90000
38654,'47037016100 ', 138.0000,1,  33,   1,   1,0.98210907, -31.594157, 1.10000, 0.90000, 1.10000, 0.90000
38655,'47037016200 ', 138.0000,1,  33,   1,   1,0.98227108, -31.489016, 1.10000, 0.90000, 1.10000, 0.90000
38656,'47037016300 ', 138.0000,1,  33,   1,   1,0.98232430, -31.406286, 1.10000, 0.90000, 1.10000, 0.90000
38657,'47037016400 ', 230.0000,1,  33,   1,   1,0.98669136, -29.533861, 1.10000, 0.90000, 1.10000, 0.90000
38658,'47037016500 ', 230.0000,1,  33,   1,   1,0.98643690, -29.375862, 1.10000, 0.90000, 1.10000, 0.90000
38659,'47037016600 ', 230.0000,1,  33,   1,   1,0.98639947, -29.227353, 1.10000, 0.90000, 1.10000, 0.90000
38660,'47037016700 ', 138.0000,1,  33,   1,   1,0.98168987, -31.098736, 1.10000, 0.90000, 1.10000, 0.90000
38661,'47037016800 ', 138.0000,1,  33,   1,   1,0.98193800, -31.252333, 1.10000, 0.90000, 1.10000, 0.90000
38662,'47037016900 ',  69.0000,1,  33,   1,   1,0.97957897, -33.137937, 1.10000, 0.90000, 1.10000, 0.90000
38663,'47037017000 ', 138.0000,1,  33,   1,   1,0.98217064, -31.493917, 1.10000, 0.90000, 1.10000, 0.90000
38664,'47037017100 ', 138.0000,1,  33,   1,   1,0.98203975, -31.568766, 1.10000, 0.90000, 1.10000, 0.90000
38665,'47037017200 ', 138.0000,1,  33,   1,   1,0.98194194, -31.670204, 1.10000, 0.90000, 1.10000, 0.90000
38666,'47037017300 ',  69.0000,1,  33,   1,   1,0.97919875, -32.390492, 1.10000, 0.90000, 1.10000, 0.90000
38667,'47037017401 ', 138.0000,1,  33,   1,   1,0.98570573, -30.538513, 1.10000, 0.90000, 1.10000, 0.90000
38668,'47037017402 ',  69.0000,1,  33,   1,   1,0.97696573, -34.684503, 1.10000, 0.90000, 1.10000, 0.90000
38669,'47037017500 ', 230.0000,1,  33,   1,   1,0.99067497, -30.097686, 1.10000, 0.90000, 1.10000, 0.90000
38670,'47037017701 ', 138.0000,1,  33,   1,   1,0.97909963, -32.504013, 1.10000, 0.90000, 1.10000, 0.90000
38671,'47037017702 ', 138.0000,1,  33,   1,   1,0.98012304, -32.005884, 1.10000, 0.90000, 1.10000, 0.90000
38672,'47037017800 ', 138.0000,1,  33,   1,   1,0.97959316, -32.220017, 1.10000, 0.90000, 1.10000, 0.90000
38673,'47037017901 ', 138.0000,1,  33,   1,   1,0.98088765, -31.583867, 1.10000, 0.90000, 1.10000, 0.90000
38674,'47037017902 ',  69.0000,1,  33,   1,   1,0.97557396, -32.164385, 1.10000, 0.90000, 1.10000, 0.90000
38675,'47037018000 ', 138.0000,1,  33,   1,   1,0.98130006, -31.336122, 1.10000, 0.90000, 1.10000, 0.90000
38676,'47037018101 ', 138.0000,1,  33,   1,   1,0.98068583, -30.292739, 1.10000, 0.90000, 1.10000, 0.90000
38677,'47037018102 ', 138.0000,1,  33,   1,   1,0.97906673, -30.554493, 1.10000, 0.90000, 1.10000, 0.90000
38678,'47037018201 ', 138.0000,1,  33,   1,   1,0.97697532, -30.894718, 1.10000, 0.90000, 1.10000, 0.90000
38679,'47037018202 ', 138.0000,1,  33,   1,   1,0.97571290, -31.078812, 1.10000, 0.90000, 1.10000, 0.90000
38680,'47037018203 ', 138.0000,1,  33,   1,   1,0.97661036, -30.954178, 1.10000, 0.90000, 1.10000, 0.90000
38681,'47037018301 ',  69.0000,1,  33,   1,   1,0.96306783, -33.623621, 1.10000, 0.90000, 1.10000, 0.90000
38682,'47037018302 ', 138.0000,1,  33,   1,   1,0.97637314, -29.972171, 1.10000, 0.90000, 1.10000, 0.90000
38683,'47037018401 ', 138.0000,1,  33,   1,   1,0.97502035, -30.767253, 1.10000, 0.90000, 1.10000, 0.90000
38684,'47037018404 ', 138.0000,1,  33,   1,   1,0.97620440, -31.697265, 1.10000, 0.90000, 1.10000, 0.90000
38685,'47037018405 ', 138.0000,1,  33,   1,   1,0.97526604, -30.551549, 1.10000, 0.90000, 1.10000, 0.90000
38686,'47037018407 ', 138.0000,1,  33,   1,   1,0.97545600, -30.435859, 1.10000, 0.90000, 1.10000, 0.90000
38687,'47037018408 ',  69.0000,1,  33,   1,   1,0.97315627, -31.943483, 1.10000, 0.90000, 1.10000, 0.90000
38688,'47037018409 ', 138.0000,1,  33,   1,   1,0.97538120, -30.507149, 1.10000, 0.90000, 1.10000, 0.90000
38689,'47037018410 ',  69.0000,1,  33,   1,   1,0.96716249, -32.439499, 1.10000, 0.90000, 1.10000, 0.90000
38690,'47037018500 ', 138.0000,1,  33,   1,   1,0.97615016, -31.030444, 1.10000, 0.90000, 1.10000, 0.90000
38691,'47037018601 ',  69.0000,1,  33,   1,   1,0.97421628, -32.891889, 1.10000, 0.90000, 1.10000, 0.90000
38692,'47037018602 ', 138.0000,1,  33,   1,   1,0.97688568, -32.199783, 1.10000, 0.90000, 1.10000, 0.90000
38693,'47037018700 ', 138.0000,1,  33,   1,   1,0.97741514, -32.441893, 1.10000, 0.90000, 1.10000, 0.90000
38694,'47037018801 ',  69.0000,1,  33,   1,   1,0.97354054, -35.432740, 1.10000, 0.90000, 1.10000, 0.90000
38695,'47037018803 ',  69.0000,1,  33,   1,   1,0.97022372, -35.636331, 1.10000, 0.90000, 1.10000, 0.90000
38696,'47037018804 ', 138.0000,1,  33,   1,   1,0.97120303, -34.329487, 1.10000, 0.90000, 1.10000, 0.90000
38697,'47037018901 ',  69.0000,1,  33,   1,   1,0.97666842, -35.006594, 1.10000, 0.90000, 1.10000, 0.90000
38698,'47037018902 ',  69.0000,1,  33,   1,   1,0.97630221, -35.017902, 1.10000, 0.90000, 1.10000, 0.90000
38699,'47037018904 ', 138.0000,1,  33,   1,   1,0.97363144, -34.146691, 1.10000, 0.90000, 1.10000, 0.90000
38700,'47037018905 ', 138.0000,1,  33,   1,   1,0.97285056, -34.250035, 1.10000, 0.90000, 1.10000, 0.90000
38701,'47037019003 ', 138.0000,1,  33,   1,   1,0.97763908, -33.211563, 1.10000, 0.90000, 1.10000, 0.90000
38702,'47037019004 ', 138.0000,1,  33,   1,   1,0.97459108, -34.030096, 1.10000, 0.90000, 1.10000, 0.90000
38703,'47037019005 ',  69.0000,1,  33,   1,   1,0.97678167, -35.002722, 1.10000, 0.90000, 1.10000, 0.90000
38704,'47037019006 ', 138.0000,1,  33,   1,   1,0.97860539, -33.082298, 1.10000, 0.90000, 1.10000, 0.90000
38705,'47037019105 ', 138.0000,1,  33,   1,   1,0.97190833, -34.350541, 1.10000, 0.90000, 1.10000, 0.90000
38706,'47037019106 ', 138.0000,1,  33,   1,   1,0.97125256, -34.410565, 1.10000, 0.90000, 1.10000, 0.90000
38707,'47037019108 ',  69.0000,1,  33,   1,   1,0.97460979, -35.628736, 1.10000, 0.90000, 1.10000, 0.90000
38708,'47037019109 ',  69.0000,1,  33,   1,   1,0.97354931, -35.955960, 1.10000, 0.90000, 1.10000, 0.90000
38709,'47037019110 ',  69.0000,1,  33,   1,   1,0.97055811, -36.573068, 1.10000, 0.90000, 1.10000, 0.90000
38710,'47037019111 ',  69.0000,1,  33,   1,   1,0.97223377, -36.239560, 1.10000, 0.90000, 1.10000, 0.90000
38711,'47037019112 ',  69.0000,1,  33,   1,   1,0.96914774, -36.699590, 1.10000, 0.90000, 1.10000, 0.90000
38712,'47037019114 ', 138.0000,1,  33,   1,   1,0.96592718, -35.755176, 1.10000, 0.90000, 1.10000, 0.90000
38713,'47037019115 ',  69.0000,1,  33,   1,   1,0.96580279, -35.913056, 1.10000, 0.90000, 1.10000, 0.90000
38714,'47037019116 ', 138.0000,1,  33,   1,   1,0.97052729, -34.502069, 1.10000, 0.90000, 1.10000, 0.90000
38715,'47037019117 ',  69.0000,1,  33,   1,   1,0.96528089, -36.880528, 1.10000, 0.90000, 1.10000, 0.90000
38716,'47037019118 ',  69.0000,1,  33,   1,   1,0.97077322, -36.494848, 1.10000, 0.90000, 1.10000, 0.90000
38717,'47037019200 ', 138.0000,1,  33,   1,   1,0.98555917, -30.573819, 1.10000, 0.90000, 1.10000, 0.90000
38718,'47037019300 ', 230.0000,1,  33,   1,   1,0.99276608, -29.563958, 1.10000, 0.90000, 1.10000, 0.90000
38719,'47037019400 ', 230.0000,1,  33,   1,   1,0.99117535, -29.488286, 1.10000, 0.90000, 1.10000, 0.90000
38720,'47037019500 ', 138.0000,1,  33,   1,   1,0.98166656, -30.498888, 1.10000, 0.90000, 1.10000, 0.90000
38721,'47037019600 ', 500.0000,1,  33,   1,   1,0.99811912, -26.141077, 1.10000, 0.90000, 1.10000, 0.90000
38722,'47037980100 ', 500.0000,1,  33,   1,   1,0.99640507, -26.512928, 1.10000, 0.90000, 1.10000, 0.90000
38723,'47037980200 ', 138.0000,1,  33,   1,   1,0.97879422, -32.684521, 1.10000, 0.90000, 1.10000, 0.90000
38724,'47039955001 ', 138.0000,1,  33,   1,   1,0.98215985, -20.399318, 1.10000, 0.90000, 1.10000, 0.90000
38725,'47039955002 ', 138.0000,1,  33,   1,   1,0.97797596, -21.638304, 1.10000, 0.90000, 1.10000, 0.90000
38726,'47039955101 ', 138.0000,1,  33,   1,   1,0.97660714, -22.533981, 1.10000, 0.90000, 1.10000, 0.90000
38727,'47039955102 ', 138.0000,1,  33,   1,   1,0.97884691, -22.998096, 1.10000, 0.90000, 1.10000, 0.90000
38728,'47041920101 ',  69.0000,1,  33,   1,   1,0.96217680, -44.187902, 1.10000, 0.90000, 1.10000, 0.90000
38729,'47041920102 ',  69.0000,1,  33,   1,   1,0.96105719, -40.623947, 1.10000, 0.90000, 1.10000, 0.90000
38730,'47041920200 ', 138.0000,1,  33,   1,   1,0.97187090, -39.840275, 1.10000, 0.90000, 1.10000, 0.90000
38731,'47041920300 ', 138.0000,1,  33,   1,   1,0.97565758, -39.634211, 1.10000, 0.90000, 1.10000, 0.90000
38732,'47043060100 ', 138.0000,1,  33,   1,   1,0.98692000, -19.815658, 1.10000, 0.90000, 1.10000, 0.90000
38733,'47043060200 ',  69.0000,1,  33,   1,   1,0.94959509, -28.296420, 1.10000, 0.90000, 1.10000, 0.90000
38734,'47043060300 ', 138.0000,1,  33,   1,   1,0.96961027, -24.697011, 1.10000, 0.90000, 1.10000, 0.90000
38735,'47043060401 ',  69.0000,1,  33,   1,   1,0.95290309, -25.328052, 1.10000, 0.90000, 1.10000, 0.90000
38736,'47043060402 ', 230.0000,1,  33,   1,   1,0.98365253, -23.585813, 1.10000, 0.90000, 1.10000, 0.90000
38737,'47043060501 ', 138.0000,1,  33,   1,   1,0.97616279, -22.569817, 1.10000, 0.90000, 1.10000, 0.90000
38738,'47043060502 ', 138.0000,1,  33,   1,   1,0.97932059, -21.513284, 1.10000, 0.90000, 1.10000, 0.90000
38739,'47043060601 ',  69.0000,1,  33,   1,   1,0.97957569, -22.064880, 1.10000, 0.90000, 1.10000, 0.90000
38740,'47043060602 ', 230.0000,1,  33,   1,   1,0.98733568, -21.631858, 1.10000, 0.90000, 1.10000, 0.90000
38741,'47043060700 ', 138.0000,1,  33,   1,   1,0.98240262, -20.699126, 1.10000, 0.90000, 1.10000, 0.90000
38742,'47045964000 ', 138.0000,1,  33,   1,   1,0.99791288, -17.797014, 1.10000, 0.90000, 1.10000, 0.90000
38743,'47045964200 ', 138.0000,1,  33,   1,   1,1.00906670, -16.567918, 1.10000, 0.90000, 1.10000, 0.90000
38744,'47045964300 ', 230.0000,1,  33,   1,   1,1.01405263, -15.986025, 1.10000, 0.90000, 1.10000, 0.90000
38745,'47045964400 ', 500.0000,1,  33,   1,   1,1.01945913, -15.553191, 1.10000, 0.90000, 1.10000, 0.90000
38746,'47045964500 ',  69.0000,1,  33,   1,   1,1.00037909, -17.130464, 1.10000, 0.90000, 1.10000, 0.90000
38747,'47045964600 ', 138.0000,1,  33,   1,   1,1.00561213, -17.570402, 1.10000, 0.90000, 1.10000, 0.90000
38748,'47045964800 ',  69.0000,1,  33,   1,   1,0.97570354, -19.642693, 1.10000, 0.90000, 1.10000, 0.90000
38749,'47045964900 ', 138.0000,1,  33,   1,   1,1.00707173, -16.466010, 1.10000, 0.90000, 1.10000, 0.90000
38750,'47047060300 ',  69.0000,1,  33,   1,   1,0.93915147, -30.152037, 1.10000, 0.90000, 1.10000, 0.90000
38751,'47047060401 ',  69.0000,1,  33,   1,   1,0.93981117, -31.166911, 1.10000, 0.90000, 1.10000, 0.90000
38752,'47047060402 ',  69.0000,1,  33,   1,   1,0.94211888, -30.769514, 1.10000, 0.90000, 1.10000, 0.90000
38753,'47047060403 ',  69.0000,1,  33,   1,   1,0.95138657, -29.609263, 1.10000, 0.90000, 1.10000, 0.90000
38754,'47047060404 ',  69.0000,1,  33,   1,   1,0.94626743, -30.098489, 1.10000, 0.90000, 1.10000, 0.90000
38755,'47047060501 ',  69.0000,1,  33,   1,   1,0.94974744, -29.538785, 1.10000, 0.90000, 1.10000, 0.90000
38756,'47047060502 ',  69.0000,1,  33,   1,   1,0.96118897, -26.223289, 1.10000, 0.90000, 1.10000, 0.90000
38757,'47047060600 ', 138.0000,1,  33,   1,   1,0.98303783, -25.402129, 1.10000, 0.90000, 1.10000, 0.90000
38758,'47047060701 ',  69.0000,1,  33,   1,   1,0.96391219, -28.667434, 1.10000, 0.90000, 1.10000, 0.90000
38759,'47047060702 ', 230.0000,1,  33,   1,   1,0.98834747, -25.604752, 1.10000, 0.90000, 1.10000, 0.90000
38760,'47047060800 ',  69.0000,1,  33,   1,   1,0.96561557, -24.699112, 1.10000, 0.90000, 1.10000, 0.90000
38761,'47049965000 ',  69.0000,1,  33,   1,   1,0.94189489, -37.395887, 1.10000, 0.90000, 1.10000, 0.90000
38762,'47049965100 ',  69.0000,1,  33,   1,   1,0.94401109, -37.863529, 1.10000, 0.90000, 1.10000, 0.90000
38763,'47049965200 ', 138.0000,1,  33,   1,   1,0.96049589, -35.890192, 1.10000, 0.90000, 1.10000, 0.90000
38764,'47049965300 ', 138.0000,1,  33,   1,   1,0.95606524, -37.397311, 1.10000, 0.90000, 1.10000, 0.90000
38765,'47051960100 ',  69.0000,1,  33,   1,   1,0.96616113, -31.125076, 1.10000, 0.90000, 1.10000, 0.90000
38766,'47051960201 ', 138.0000,1,  33,   1,   1,0.97795272, -30.160633, 1.10000, 0.90000, 1.10000, 0.90000
38767,'47051960202 ', 138.0000,1,  33,   1,   1,0.98140818, -30.005943, 1.10000, 0.90000, 1.10000, 0.90000
38768,'47051960300 ',  69.0000,1,  33,   1,   1,0.98256761, -28.891806, 1.10000, 0.90000, 1.10000, 0.90000
38769,'47051960400 ', 138.0000,1,  33,   1,   1,0.98088062, -29.646545, 1.10000, 0.90000, 1.10000, 0.90000
38770,'47051960500 ', 138.0000,1,  33,   1,   1,0.98033637, -29.465535, 1.10000, 0.90000, 1.10000, 0.90000
38771,'47051960600 ', 138.0000,1,  33,   1,   1,0.98116618, -29.019466, 1.10000, 0.90000, 1.10000, 0.90000
38772,'47051960700 ', 138.0000,1,  33,   1,   1,0.98854983, -27.733701, 1.10000, 0.90000, 1.10000, 0.90000
38773,'47051960800 ', 138.0000,1,  33,   1,   1,0.97395945, -29.408773, 1.10000, 0.90000, 1.10000, 0.90000
38774,'47053966100 ',  69.0000,1,  33,   1,   1,0.96670580, -20.534417, 1.10000, 0.90000, 1.10000, 0.90000
38775,'47053966200 ', 138.0000,1,  33,   1,   1,0.98827654, -18.938040, 1.10000, 0.90000, 1.10000, 0.90000
38776,'47053966300 ', 138.0000,1,  33,   1,   1,0.98923963, -18.795601, 1.10000, 0.90000, 1.10000, 0.90000
38777,'47053966400 ', 138.0000,1,  33,   1,   1,0.98607612, -19.387154, 1.10000, 0.90000, 1.10000, 0.90000
38778,'47053966500 ', 138.0000,1,  33,   1,   1,0.97343898, -21.356137, 1.10000, 0.90000, 1.10000, 0.90000
38779,'47053966600 ',  69.0000,1,  33,   1,   1,0.95573831, -23.728489, 1.10000, 0.90000, 1.10000, 0.90000
38780,'47053966700 ', 138.0000,1,  33,   1,   1,0.98686606, -19.212677, 1.10000, 0.90000, 1.10000, 0.90000
38781,'47053966800 ', 138.0000,1,  33,   1,   1,0.98914939, -19.329306, 1.10000, 0.90000, 1.10000, 0.90000
38782,'47053966900 ', 138.0000,1,  33,   1,   1,0.96841908, -22.327941, 1.10000, 0.90000, 1.10000, 0.90000
38783,'47053967000 ', 138.0000,1,  33,   1,   1,0.96846515, -22.124064, 1.10000, 0.90000, 1.10000, 0.90000
38784,'47053967100 ', 138.0000,1,  33,   1,   1,0.97357029, -21.597572, 1.10000, 0.90000, 1.10000, 0.90000
38785,'47053967300 ',  69.0000,1,  33,   1,   1,0.98115033, -20.010859, 1.10000, 0.90000, 1.10000, 0.90000
38786,'47053967400 ', 138.0000,1,  33,   1,   1,0.99340695, -18.192407, 1.10000, 0.90000, 1.10000, 0.90000
38787,'47053980100 ', 138.0000,1,  33,   1,   1,0.97922170, -20.682291, 1.10000, 0.90000, 1.10000, 0.90000
38788,'47055920100 ', 138.0000,1,  33,   1,   1,0.96777743, -26.538589, 1.10000, 0.90000, 1.10000, 0.90000
38789,'47055920200 ', 138.0000,1,  33,   1,   1,0.97300839, -24.830002, 1.10000, 0.90000, 1.10000, 0.90000
38790,'47055920300 ', 138.0000,1,  33,   1,   1,0.97609407, -25.729604, 1.10000, 0.90000, 1.10000, 0.90000
38791,'47055920400 ', 138.0000,1,  33,   1,   1,0.97847468, -24.814255, 1.10000, 0.90000, 1.10000, 0.90000
38792,'47055920500 ', 138.0000,1,  33,   1,   1,0.97818708, -23.716374, 1.10000, 0.90000, 1.10000, 0.90000
38793,'47055920600 ', 138.0000,1,  33,   1,   1,0.98724806, -22.015573, 1.10000, 0.90000, 1.10000, 0.90000
38794,'47055920700 ', 138.0000,1,  33,   1,   1,0.98347831, -23.740020, 1.10000, 0.90000, 1.10000, 0.90000
38795,'47055920800 ',  69.0000,1,  33,   1,   1,0.96278411, -25.839806, 1.10000, 0.90000, 1.10000, 0.90000
38796,'47057500100 ', 138.0000,1,  33,   1,   1,0.96580213, -47.168002, 1.10000, 0.90000, 1.10000, 0.90000
38797,'47057500200 ',  69.0000,1,  33,   1,   1,0.93139523, -49.235210, 1.10000, 0.90000, 1.10000, 0.90000
38798,'47057500300 ', 138.0000,1,  33,   1,   1,0.96979076, -47.217193, 1.10000, 0.90000, 1.10000, 0.90000
38799,'47057500401 ', 138.0000,1,  33,   1,   1,0.96452588, -47.780646, 1.10000, 0.90000, 1.10000, 0.90000
38800,'47057500402 ', 138.0000,1,  33,   1,   1,0.96658069, -48.094767, 1.10000, 0.90000, 1.10000, 0.90000
38801,'47059090100 ', 230.0000,1,  33,   1,   1,0.98811311, -47.205203, 1.10000, 0.90000, 1.10000, 0.90000
38802,'47059090200 ', 138.0000,1,  33,   1,   1,0.96638793, -50.399966, 1.10000, 0.90000, 1.10000, 0.90000
38803,'47059090300 ', 138.0000,1,  33,   1,   1,0.96822757, -50.129320, 1.10000, 0.90000, 1.10000, 0.90000
38804,'47059090400 ',  69.0000,1,  33,   1,   1,0.95613313, -51.240933, 1.10000, 0.90000, 1.10000, 0.90000
38805,'47059090500 ', 138.0000,1,  33,   1,   1,0.95702940, -49.879342, 1.10000, 0.90000, 1.10000, 0.90000
38806,'47059090600 ', 138.0000,1,  33,   1,   1,0.95643020, -49.670911, 1.10000, 0.90000, 1.10000, 0.90000
38807,'47059090700 ',  69.0000,1,  33,   1,   1,0.96792614, -49.669020, 1.10000, 0.90000, 1.10000, 0.90000
38808,'47059090800 ',  69.0000,1,  33,   1,   1,0.96692777, -50.229648, 1.10000, 0.90000, 1.10000, 0.90000
38809,'47059090900 ', 138.0000,1,  33,   1,   1,0.96288651, -50.943546, 1.10000, 0.90000, 1.10000, 0.90000
38810,'47059091000 ',  69.0000,1,  33,   1,   1,0.94413048, -52.275567, 1.10000, 0.90000, 1.10000, 0.90000
38811,'47059091100 ', 138.0000,1,  33,   1,   1,0.95672005, -49.283831, 1.10000, 0.90000, 1.10000, 0.90000
38812,'47059091200 ',  69.0000,1,  33,   1,   1,0.96891302, -49.070169, 1.10000, 0.90000, 1.10000, 0.90000
38813,'47059091300 ', 138.0000,1,  33,   1,   1,0.97097355, -48.947799, 1.10000, 0.90000, 1.10000, 0.90000
38814,'47059091400 ', 138.0000,1,  33,   1,   1,0.98729759, -48.849376, 1.10000, 0.90000, 1.10000, 0.90000
38815,'47059091500 ', 138.0000,1,  33,   1,   1,0.97100520, -50.400666, 1.10000, 0.90000, 1.10000, 0.90000
38816,'47061955000 ', 138.0000,1,  33,   1,   1,0.97646970, -33.401923, 1.10000, 0.90000, 1.10000, 0.90000
38817,'47061955100 ', 138.0000,1,  33,   1,   1,0.99461377, -28.414297, 1.10000, 0.90000, 1.10000, 0.90000
38818,'47061955200 ', 138.0000,1,  33,   1,   1,0.98123127, -31.166918, 1.10000, 0.90000, 1.10000, 0.90000
38819,'47061955300 ', 138.0000,1,  33,   1,   1,0.99712241, -27.893854, 1.10000, 0.90000, 1.10000, 0.90000
38820,'47063100100 ', 138.0000,1,  33,   1,   1,0.96557736, -48.641093, 1.10000, 0.90000, 1.10000, 0.90000
38821,'47063100200 ', 138.0000,1,  33,   1,   1,0.96819234, -48.527657, 1.10000, 0.90000, 1.10000, 0.90000
38822,'47063100300 ', 138.0000,1,  33,   1,   1,0.96501040, -48.624311, 1.10000, 0.90000, 1.10000, 0.90000
38823,'47063100400 ', 138.0000,1,  33,   1,   1,0.96443486, -48.633891, 1.10000, 0.90000, 1.10000, 0.90000
38824,'47063100500 ', 138.0000,1,  33,   1,   1,0.96498072, -48.533275, 1.10000, 0.90000, 1.10000, 0.90000
38825,'47063100600 ',  69.0000,1,  33,   1,   1,0.94145751, -52.803223, 1.10000, 0.90000, 1.10000, 0.90000
38826,'47063100700 ', 230.0000,1,  33,   1,   1,0.98646104, -46.397769, 1.10000, 0.90000, 1.10000, 0.90000
38827,'47063100800 ', 138.0000,1,  33,   1,   1,0.96334565, -48.632231, 1.10000, 0.90000, 1.10000, 0.90000
38828,'47063100900 ',  69.0000,1,  33,   1,   1,0.94086087, -52.862823, 1.10000, 0.90000, 1.10000, 0.90000
38829,'47063101000 ', 138.0000,1,  33,   1,   1,0.98195845, -48.023439, 1.10000, 0.90000, 1.10000, 0.90000
38830,'47063101100 ', 138.0000,1,  33,   1,   1,0.96597725, -47.856943, 1.10000, 0.90000, 1.10000, 0.90000
38831,'47063101200 ',  69.0000,1,  33,   1,   1,0.96307379, -48.675466, 1.10000, 0.90000, 1.10000, 0.90000
38832,'47065000400 ', 138.0000,1,  33,   1,   1,0.99004340, -28.044852, 1.10000, 0.90000, 1.10000, 0.90000
38833,'47065000600 ',  69.0000,1,  33,   1,   1,0.99587971, -27.191789, 1.10000, 0.90000, 1.10000, 0.90000
38834,'47065000700 ', 138.0000,1,  33,   1,   1,0.99799097, -27.187814, 1.10000, 0.90000, 1.10000, 0.90000
38835,'47065000800 ', 230.0000,1,  33,   1,   1,1.00205028, -26.142780, 1.10000, 0.90000, 1.10000, 0.90000
38836,'47065001100 ',  69.0000,1,  33,   1,   1,0.97573817, -29.734419, 1.10000, 0.90000, 1.10000, 0.90000
38837,'47065001200 ', 138.0000,1,  33,   1,   1,0.99245077, -27.734842, 1.10000, 0.90000, 1.10000, 0.90000
38838,'47065001300 ', 138.0000,1,  33,   1,   1,0.99099517, -27.852980, 1.10000, 0.90000, 1.10000, 0.90000
38839,'47065001400 ',  69.0000,1,  33,   1,   1,0.97302723, -29.824021, 1.10000, 0.90000, 1.10000, 0.90000
38840,'47065001600 ', 138.0000,1,  33,   1,   1,0.98761445, -28.204826, 1.10000, 0.90000, 1.10000, 0.90000
38841,'47065001800 ', 230.0000,1,  33,   1,   1,1.00152302, -25.918652, 1.10000, 0.90000, 1.10000, 0.90000
38842,'47065001900 ', 230.0000,1,  33,   1,   1,1.00041056, -26.057001, 1.10000, 0.90000, 1.10000, 0.90000
38843,'47065002000 ',  69.0000,1,  33,   1,   1,0.95779282, -32.059849, 1.10000, 0.90000, 1.10000, 0.90000
38844,'47065002300 ', 230.0000,1,  33,   1,   1,0.99957740, -26.178134, 1.10000, 0.90000, 1.10000, 0.90000
38845,'47065002400 ', 138.0000,1,  33,   1,   1,0.98796880, -28.223957, 1.10000, 0.90000, 1.10000, 0.90000
38846,'47065002500 ', 230.0000,1,  33,   1,   1,0.99923944, -26.216546, 1.10000, 0.90000, 1.10000, 0.90000
38847,'47065002600 ', 138.0000,1,  33,   1,   1,0.98980582, -27.947218, 1.10000, 0.90000, 1.10000, 0.90000
38848,'47065002800 ', 138.0000,1,  33,   1,   1,0.98537433, -28.627782, 1.10000, 0.90000, 1.10000, 0.90000
38849,'47065002900 ', 138.0000,1,  33,   1,   1,0.98537582, -28.649396, 1.10000, 0.90000, 1.10000, 0.90000
38850,'47065003000 ',  69.0000,1,  33,   1,   1,0.97178060, -30.338286, 1.10000, 0.90000, 1.10000, 0.90000
38851,'47065003100 ', 138.0000,1,  33,   1,   1,0.98936057, -28.096400, 1.10000, 0.90000, 1.10000, 0.90000
38852,'47065003200 ', 138.0000,1,  33,   1,   1,0.98920500, -28.254100, 1.10000, 0.90000, 1.10000, 0.90000
38853,'47065003300 ', 138.0000,1,  33,   1,   1,0.98564297, -28.670907, 1.10000, 0.90000, 1.10000, 0.90000
38854,'47065003400 ', 138.0000,1,  33,   1,   1,0.98091233, -29.368751, 1.10000, 0.90000, 1.10000, 0.90000
38855,'47065010101 ', 138.0000,1,  33,   1,   1,0.98047787, -30.627190, 1.10000, 0.90000, 1.10000, 0.90000
38856,'47065010103 ',  69.0000,1,  33,   1,   1,0.96803892, -32.871272, 1.10000, 0.90000, 1.10000, 0.90000
38857,'47065010104 ', 138.0000,1,  33,   1,   1,0.98596352, -31.031479, 1.10000, 0.90000, 1.10000, 0.90000
38858,'47065010201 ', 138.0000,1,  33,   1,   1,0.97977507, -31.592920, 1.10000, 0.90000, 1.10000, 0.90000
38859,'47065010202 ', 138.0000,1,  33,   1,   1,0.97853172, -32.274160, 1.10000, 0.90000, 1.10000, 0.90000
38860,'47065010303 ',  69.0000,1,  33,   1,   1,0.99045932, -28.017479, 1.10000, 0.90000, 1.10000, 0.90000
38861,'47065010304 ', 230.0000,1,  33,   1,   1,0.99875563, -26.999478, 1.10000, 0.90000, 1.10000, 0.90000
38862,'47065010305 ',  69.0000,1,  33,   1,   1,0.97735155, -31.358724, 1.10000, 0.90000, 1.10000, 0.90000
38863,'47065010306 ', 138.0000,1,  33,   1,   1,0.98609298, -29.405498, 1.10000, 0.90000, 1.10000, 0.90000
38864,'47065010307 ', 138.0000,1,  33,   1,   1,0.98468965, -29.717026, 1.10000, 0.90000, 1.10000, 0.90000
38865,'47065010411 ', 138.0000,1,  33,   1,   1,0.99007064, -28.581137, 1.10000, 0.90000, 1.10000, 0.90000
38866,'47065010412 ', 138.0000,1,  33,   1,   1,0.98949766, -28.733581, 1.10000, 0.90000, 1.10000, 0.90000
38867,'47065010413 ',  69.0000,1,  33,   1,   1,0.97497678, -30.369620, 1.10000, 0.90000, 1.10000, 0.90000
38868,'47065010431 ', 138.0000,1,  33,   1,   1,0.99125183, -28.340477, 1.10000, 0.90000, 1.10000, 0.90000
38869,'47065010432 ', 138.0000,1,  33,   1,   1,0.99210608, -28.264168, 1.10000, 0.90000, 1.10000, 0.90000
38870,'47065010433 ',  69.0000,1,  33,   1,   1,0.98617703, -29.319847, 1.10000, 0.90000, 1.10000, 0.90000
38871,'47065010434 ',  69.0000,1,  33,   1,   1,0.97844338, -29.920149, 1.10000, 0.90000, 1.10000, 0.90000
38872,'47065010435 ', 138.0000,1,  33,   1,   1,0.99241018, -28.133735, 1.10000, 0.90000, 1.10000, 0.90000
38873,'47065010501 ', 138.0000,1,  33,   1,   1,0.99463964, -27.670312, 1.10000, 0.90000, 1.10000, 0.90000
38874,'47065010502 ',  69.0000,1,  33,   1,   1,0.98653305, -28.994597, 1.10000, 0.90000, 1.10000, 0.90000
38875,'47065010600 ', 230.0000,1,  33,   1,   1,1.00041234, -26.546247, 1.10000, 0.90000, 1.10000, 0.90000
38876,'47065010700 ',  69.0000,1,  33,   1,   1,0.99166673, -28.753198, 1.10000, 0.90000, 1.10000, 0.90000
38877,'47065010800 ', 138.0000,1,  33,   1,   1,0.99826175, -27.087881, 1.10000, 0.90000, 1.10000, 0.90000
38878,'47065010901 ', 230.0000,1,  33,   1,   1,1.00286388, -25.941294, 1.10000, 0.90000, 1.10000, 0.90000
38879,'47065010902 ', 230.0000,1,  33,   1,   1,1.00497901, -25.632271, 1.10000, 0.90000, 1.10000, 0.90000
38880,'47065010903 ', 230.0000,1,  33,   1,   1,1.00071836, -26.461316, 1.10000, 0.90000, 1.10000, 0.90000
38881,'47065011001 ',  69.0000,1,  33,   1,   1,0.97114372, -32.385796, 1.10000, 0.90000, 1.10000, 0.90000
38882,'47065011002 ',  69.0000,1,  33,   1,   1,0.98129362, -29.952271, 1.10000, 0.90000, 1.10000, 0.90000
38883,'47065011100 ',  69.0000,1,  33,   1,   1,0.99541092, -27.082226, 1.10000, 0.90000, 1.10000, 0.90000
38884,'47065011201 ', 138.0000,1,  33,   1,   1,0.97782218, -30.633897, 1.10000, 0.90000, 1.10000, 0.90000
38885,'47065011203 ', 138.0000,1,  33,   1,   1,0.97440916, -30.455612, 1.10000, 0.90000, 1.10000, 0.90000
38886,'47065011204 ', 138.0000,1,  33,   1,   1,0.97123474, -31.071142, 1.10000, 0.90000, 1.10000, 0.90000
38887,'47065011311 ', 138.0000,1,  33,   1,   1,0.97769409, -30.102587, 1.10000, 0.90000, 1.10000, 0.90000
38888,'47065011314 ', 138.0000,1,  33,   1,   1,0.97571659, -30.191246, 1.10000, 0.90000, 1.10000, 0.90000
38889,'47065011321 ', 138.0000,1,  33,   1,   1,0.97862333, -29.670321, 1.10000, 0.90000, 1.10000, 0.90000
38890,'47065011323 ', 138.0000,1,  33,   1,   1,0.97736347, -29.878266, 1.10000, 0.90000, 1.10000, 0.90000
38891,'47065011324 ',  69.0000,1,  33,   1,   1,0.96471101, -30.721160, 1.10000, 0.90000, 1.10000, 0.90000
38892,'47065011325 ',  69.0000,1,  33,   1,   1,0.96769869, -30.629618, 1.10000, 0.90000, 1.10000, 0.90000
38893,'47065011326 ',  69.0000,1,  33,   1,   1,0.96915269, -30.442713, 1.10000, 0.90000, 1.10000, 0.90000
38894,'47065011402 ', 138.0000,1,  33,   1,   1,0.98720825, -28.911897, 1.10000, 0.90000, 1.10000, 0.90000
38895,'47065011411 ', 138.0000,1,  33,   1,   1,0.99241585, -28.164157, 1.10000, 0.90000, 1.10000, 0.90000
38896,'47065011413 ', 138.0000,1,  33,   1,   1,0.98074090, -30.286312, 1.10000, 0.90000, 1.10000, 0.90000
38897,'47065011442 ',  69.0000,1,  33,   1,   1,0.96545559, -31.478098, 1.10000, 0.90000, 1.10000, 0.90000
38898,'47065011443 ', 230.0000,1,  33,   1,   1,0.99566168, -27.165092, 1.10000, 0.90000, 1.10000, 0.90000
38899,'47065011444 ', 230.0000,1,  33,   1,   1,0.99901366, -26.739461, 1.10000, 0.90000, 1.10000, 0.90000
38900,'47065011445 ', 138.0000,1,  33,   1,   1,0.98222816, -29.346946, 1.10000, 0.90000, 1.10000, 0.90000
38901,'47065011446 ', 138.0000,1,  33,   1,   1,0.97971117, -29.515221, 1.10000, 0.90000, 1.10000, 0.90000
38902,'47065011447 ', 138.0000,1,  33,   1,   1,0.97887611, -30.431713, 1.10000, 0.90000, 1.10000, 0.90000
38903,'47065011600 ', 138.0000,1,  33,   1,   1,0.98228168, -28.973440, 1.10000, 0.90000, 1.10000, 0.90000
38904,'47065011700 ', 138.0000,1,  33,   1,   1,0.98461193, -28.621826, 1.10000, 0.90000, 1.10000, 0.90000
38905,'47065011800 ', 138.0000,1,  33,   1,   1,0.98575872, -28.474386, 1.10000, 0.90000, 1.10000, 0.90000
38906,'47065011900 ', 138.0000,1,  33,   1,   1,0.98601407, -28.525180, 1.10000, 0.90000, 1.10000, 0.90000
38907,'47065012000 ', 230.0000,1,  33,   1,   1,1.00263572, -25.776326, 1.10000, 0.90000, 1.10000, 0.90000
38908,'47065012100 ', 230.0000,1,  33,   1,   1,1.00600994, -25.350811, 1.10000, 0.90000, 1.10000, 0.90000
38909,'47065012200 ', 138.0000,1,  33,   1,   1,0.99224615, -27.893734, 1.10000, 0.90000, 1.10000, 0.90000
38910,'47065012300 ', 500.0000,1,  33,   1,   1,1.01563334, -24.028653, 1.10000, 0.90000, 1.10000, 0.90000
38911,'47065012400 ', 138.0000,1,  33,   1,   1,0.98929983, -28.107644, 1.10000, 0.90000, 1.10000, 0.90000
38912,'47065980100 ', 138.0000,1,  33,   1,   1,0.98399645, -28.990789, 1.10000, 0.90000, 1.10000, 0.90000
38913,'47065980200 ', 138.0000,1,  33,   1,   1,0.98185825, -30.043366, 1.10000, 0.90000, 1.10000, 0.90000
38914,'47067960500 ', 138.0000,1,  33,   1,   1,0.99156189, -46.376472, 1.10000, 0.90000, 1.10000, 0.90000
38915,'47067960600 ', 138.0000,1,  33,   1,   1,0.98090684, -46.679668, 1.10000, 0.90000, 1.10000, 0.90000
38916,'47069950100 ', 138.0000,1,  33,   1,   1,0.96802807, -25.889212, 1.10000, 0.90000, 1.10000, 0.90000
38917,'47069950200 ',  69.0000,1,  33,   1,   1,0.97079295, -24.137031, 1.10000, 0.90000, 1.10000, 0.90000
38918,'47069950300 ', 138.0000,1,  33,   1,   1,0.97191525, -25.640139, 1.10000, 0.90000, 1.10000, 0.90000
38919,'47069950400 ', 138.0000,1,  33,   1,   1,0.97723114, -25.525059, 1.10000, 0.90000, 1.10000, 0.90000
38920,'47069950500 ', 138.0000,1,  33,   1,   1,0.97667760, -25.890867, 1.10000, 0.90000, 1.10000, 0.90000
38921,'47069950600 ', 138.0000,1,  33,   1,   1,0.98594713, -25.078216, 1.10000, 0.90000, 1.10000, 0.90000
38922,'47071920100 ', 138.0000,1,  33,   1,   1,0.98870343, -23.949261, 1.10000, 0.90000, 1.10000, 0.90000
38923,'47071920200 ', 138.0000,1,  33,   1,   1,0.98602921, -23.794417, 1.10000, 0.90000, 1.10000, 0.90000
38924,'47071920300 ', 138.0000,1,  33,   1,   1,0.99353778, -23.565797, 1.10000, 0.90000, 1.10000, 0.90000
38925,'47071920400 ', 138.0000,1,  33,   1,   1,1.00191557, -23.000505, 1.10000, 0.90000, 1.10000, 0.90000
38926,'47071920500 ', 138.0000,1,  33,   1,   1,1.00896168, -22.343294, 1.10000, 0.90000, 1.10000, 0.90000
38927,'47071920600 ', 138.0000,1,  33,   1,   1,1.01678061, -22.195051, 1.10000, 0.90000, 1.10000, 0.90000
38928,'47073050100 ',  69.0000,1,  33,   1,   1,0.92628962, -53.469053, 1.10000, 0.90000, 1.10000, 0.90000
38929,'47073050200 ', 138.0000,1,  33,   1,   1,0.99648398, -46.129001, 1.10000, 0.90000, 1.10000, 0.90000
38930,'47073050301 ', 230.0000,1,  33,   1,   1,1.01133728, -45.249826, 1.10000, 0.90000, 1.10000, 0.90000
38931,'47073050302 ',  69.0000,1,  33,   1,   1,1.00497949, -46.644718, 1.10000, 0.90000, 1.10000, 0.90000
38932,'47073050400 ', 138.0000,1,  33,   1,   1,0.97958350, -49.544440, 1.10000, 0.90000, 1.10000, 0.90000
38933,'47073050501 ',  69.0000,1,  33,   1,   1,0.95568186, -51.849066, 1.10000, 0.90000, 1.10000, 0.90000
38934,'47073050502 ', 138.0000,1,  33,   1,   1,0.96623945, -50.740905, 1.10000, 0.90000, 1.10000, 0.90000
38935,'47073050503 ', 138.0000,1,  33,   1,   1,0.96170390, -51.084727, 1.10000, 0.90000, 1.10000, 0.90000
38936,'47073050601 ',  69.0000,1,  33,   1,   1,0.95276487, -51.979929, 1.10000, 0.90000, 1.10000, 0.90000
38937,'47073050602 ', 138.0000,1,  33,   1,   1,0.95793986, -51.350482, 1.10000, 0.90000, 1.10000, 0.90000
38938,'47073050700 ',  69.0000,1,  33,   1,   1,0.96622056, -51.134293, 1.10000, 0.90000, 1.10000, 0.90000
38939,'47073050800 ', 138.0000,1,  33,   1,   1,1.00034368, -47.326217, 1.10000, 0.90000, 1.10000, 0.90000
38940,'47073050900 ', 138.0000,1,  33,   1,   1,0.99023336, -47.756587, 1.10000, 0.90000, 1.10000, 0.90000
38941,'47075930100 ', 138.0000,1,  33,   1,   1,0.99295008, -20.709434, 1.10000, 0.90000, 1.10000, 0.90000
38942,'47075930200 ', 138.0000,1,  33,   1,   1,1.00337923, -19.394537, 1.10000, 0.90000, 1.10000, 0.90000
38943,'47075930301 ', 138.0000,1,  33,   1,   1,0.99966931, -19.912614, 1.10000, 0.90000, 1.10000, 0.90000
38944,'47075930302 ', 138.0000,1,  33,   1,   1,0.99788409, -20.180675, 1.10000, 0.90000, 1.10000, 0.90000
38945,'47075930400 ', 138.0000,1,  33,   1,   1,1.00361538, -19.567071, 1.10000, 0.90000, 1.10000, 0.90000
38946,'47075930500 ',  69.0000,1,  33,   1,   1,0.97679275, -22.770956, 1.10000, 0.90000, 1.10000, 0.90000
38947,'47077975000 ', 138.0000,1,  33,   1,   1,0.97037697, -21.695596, 1.10000, 0.90000, 1.10000, 0.90000
38948,'47077975100 ',  69.0000,1,  33,   1,   1,0.93132222, -27.119941, 1.10000, 0.90000, 1.10000, 0.90000
38949,'47077975200 ', 138.0000,1,  33,   1,   1,0.96105331, -23.666428, 1.10000, 0.90000, 1.10000, 0.90000
38950,'47077975300 ', 138.0000,1,  33,   1,   1,0.96249938, -22.710259, 1.10000, 0.90000, 1.10000, 0.90000
38951,'47077975400 ', 138.0000,1,  33,   1,   1,0.96018374, -23.327661, 1.10000, 0.90000, 1.10000, 0.90000
38952,'47077975500 ', 138.0000,1,  33,   1,   1,0.97049689, -23.262456, 1.10000, 0.90000, 1.10000, 0.90000
38953,'47079969000 ',  69.0000,1,  33,   1,   1,0.98242623, -15.338824, 1.10000, 0.90000, 1.10000, 0.90000
38954,'47079969100 ', 138.0000,1,  33,   1,   1,1.00743020, -13.965255, 1.10000, 0.90000, 1.10000, 0.90000
38955,'47079969200 ', 138.0000,1,  33,   1,   1,1.00915849, -14.964915, 1.10000, 0.90000, 1.10000, 0.90000
38956,'47079969300 ', 138.0000,1,  33,   1,   1,1.00670409, -15.673360, 1.10000, 0.90000, 1.10000, 0.90000
38957,'47079969400 ', 138.0000,1,  33,   1,   1,1.00074661, -16.312956, 1.10000, 0.90000, 1.10000, 0.90000
38958,'47079969500 ', 230.0000,1,  33,   1,   1,1.00297093, -15.354462, 1.10000, 0.90000, 1.10000, 0.90000
38959,'47079969600 ', 230.0000,1,  33,   1,   1,1.00486040, -14.743189, 1.10000, 0.90000, 1.10000, 0.90000
38960,'47079969700 ', 230.0000,1,  33,   1,   1,1.00837266, -14.560146, 1.10000, 0.90000, 1.10000, 0.90000
38961,'47079969800 ', 138.0000,1,  33,   1,   1,0.99533266, -17.214532, 1.10000, 0.90000, 1.10000, 0.90000
38962,'47081950100 ', 138.0000,1,  33,   1,   1,0.96842843, -25.462100, 1.10000, 0.90000, 1.10000, 0.90000
38963,'47081950200 ', 138.0000,1,  33,   1,   1,0.97805858, -22.710365, 1.10000, 0.90000, 1.10000, 0.90000
38964,'47081950301 ', 138.0000,1,  33,   1,   1,0.96732408, -24.689322, 1.10000, 0.90000, 1.10000, 0.90000
38965,'47081950302 ', 138.0000,1,  33,   1,   1,0.97515565, -23.054945, 1.10000, 0.90000, 1.10000, 0.90000
38966,'47081950400 ', 138.0000,1,  33,   1,   1,0.97137552, -23.536998, 1.10000, 0.90000, 1.10000, 0.90000
38967,'47081950500 ', 138.0000,1,  33,   1,   1,0.98250455, -21.352537, 1.10000, 0.90000, 1.10000, 0.90000
38968,'47083120100 ', 138.0000,1,  33,   1,   1,0.99746686, -17.139236, 1.10000, 0.90000, 1.10000, 0.90000
38969,'47083120200 ', 138.0000,1,  33,   1,   1,1.00359631, -16.033500, 1.10000, 0.90000, 1.10000, 0.90000
38970,'47083120300 ', 500.0000,1,  33,   1,   1,1.02116895, -12.956510, 1.10000, 0.90000, 1.10000, 0.90000
38971,'47085130100 ', 138.0000,1,  33,   1,   1,0.98936367, -18.896803, 1.10000, 0.90000, 1.10000, 0.90000
38972,'47085130200 ',  69.0000,1,  33,   1,   1,0.96784514, -21.023372, 1.10000, 0.90000, 1.10000, 0.90000
38973,'47085130300 ', 138.0000,1,  33,   1,   1,0.99474478, -18.226520, 1.10000, 0.90000, 1.10000, 0.90000
38974,'47085130400 ', 138.0000,1,  33,   1,   1,0.99336183, -19.266721, 1.10000, 0.90000, 1.10000, 0.90000
38975,'47085130500 ', 500.0000,1,  33,   1,   1,1.01952052, -13.848254, 1.10000, 0.90000, 1.10000, 0.90000
38976,'47087960100 ',  69.0000,1,  33,   1,   1,0.95456004, -44.275359, 1.10000, 0.90000, 1.10000, 0.90000
38977,'47087960200 ', 138.0000,1,  33,   1,   1,0.96416456, -42.903379, 1.10000, 0.90000, 1.10000, 0.90000
38978,'47087960300 ', 138.0000,1,  33,   1,   1,0.95900714, -43.857174, 1.10000, 0.90000, 1.10000, 0.90000
38979,'47087960400 ',  69.0000,1,  33,   1,   1,0.95503151, -46.073089, 1.10000, 0.90000, 1.10000, 0.90000
38980,'47089070100 ', 138.0000,1,  33,   1,   1,0.96154964, -48.294505, 1.10000, 0.90000, 1.10000, 0.90000
38981,'47089070200 ', 138.0000,1,  33,   1,   1,0.96731597, -47.683060, 1.10000, 0.90000, 1.10000, 0.90000
38982,'47089070300 ', 138.0000,1,  33,   1,   1,0.97065490, -47.271702, 1.10000, 0.90000, 1.10000, 0.90000
38983,'47089070400 ', 138.0000,1,  33,   1,   1,0.96236211, -47.004764, 1.10000, 0.90000, 1.10000, 0.90000
38984,'47089070500 ', 138.0000,1,  33,   1,   1,0.95845127, -46.824150, 1.10000, 0.90000, 1.10000, 0.90000
38985,'47089070600 ', 138.0000,1,  33,   1,   1,0.96691853, -47.095490, 1.10000, 0.90000, 1.10000, 0.90000
38986,'47089070700 ', 138.0000,1,  33,   1,   1,0.96382380, -47.622186, 1.10000, 0.90000, 1.10000, 0.90000
38987,'47089070800 ', 138.0000,1,  33,   1,   1,0.96851772, -46.702033, 1.10000, 0.90000, 1.10000, 0.90000
38988,'47089070900 ',  69.0000,1,  33,   1,   1,0.92671692, -49.757795, 1.10000, 0.90000, 1.10000, 0.90000
38989,'47091956000 ',  69.0000,1,  33,   1,   1,0.94135183, -64.374874, 1.10000, 0.90000, 1.10000, 0.90000
38990,'47091956100 ',  69.0000,1,  33,   1,   1,0.91246420, -64.923031, 1.10000, 0.90000, 1.10000, 0.90000
38991,'47091956200 ',  69.0000,1,  33,   1,   1,0.90488279, -65.408193, 1.10000, 0.90000, 1.10000, 0.90000
38992,'47091956300 ',  69.0000,1,  33,   1,   1,0.94836944, -68.067473, 1.10000, 0.90000, 1.10000, 0.90000
38993,'47091956400 ',  69.0000,1,  33,   1,   1,0.94623804, -68.951115, 1.10000, 0.90000, 1.10000, 0.90000
38994,'47093000100 ',  69.0000,1,  33,   1,   1,0.95062155, -44.363670, 1.10000, 0.90000, 1.10000, 0.90000
38995,'47093000800 ', 138.0000,1,  33,   1,   1,0.96170217, -43.182041, 1.10000, 0.90000, 1.10000, 0.90000
38996,'47093000901 ',  69.0000,1,  33,   1,   1,0.95203316, -44.046421, 1.10000, 0.90000, 1.10000, 0.90000
38997,'47093000902 ',  69.0000,1,  33,   1,   1,0.95263481, -43.963404, 1.10000, 0.90000, 1.10000, 0.90000
38998,'47093001400 ', 138.0000,1,  33,   1,   1,0.96535122, -42.382946, 1.10000, 0.90000, 1.10000, 0.90000
38999,'47093001500 ', 138.0000,1,  33,   1,   1,0.96263182, -42.723253, 1.10000, 0.90000, 1.10000, 0.90000
39000,'47093001600 ', 138.0000,1,  33,   1,   1,0.95949429, -43.121184, 1.10000, 0.90000, 1.10000, 0.90000
39001,'47093001700 ', 138.0000,1,  33,   1,   1,0.96024889, -43.344466, 1.10000, 0.90000, 1.10000, 0.90000
39002,'47093001800 ',  69.0000,1,  33,   1,   1,0.94945699, -44.738986, 1.10000, 0.90000, 1.10000, 0.90000
39003,'47093001900 ',  69.0000,1,  33,   1,   1,0.94811511, -44.822894, 1.10000, 0.90000, 1.10000, 0.90000
39004,'47093002000 ',  69.0000,1,  33,   1,   1,0.94742429, -44.823202, 1.10000, 0.90000, 1.10000, 0.90000
39005,'47093002100 ',  69.0000,1,  33,   1,   1,0.94517326, -44.871040, 1.10000, 0.90000, 1.10000, 0.90000
39006,'47093002200 ',  69.0000,1,  33,   1,   1,0.94118071, -47.059033, 1.10000, 0.90000, 1.10000, 0.90000
39007,'47093002300 ', 138.0000,1,  33,   1,   1,0.96074885, -43.460818, 1.10000, 0.90000, 1.10000, 0.90000
39008,'47093002400 ',  69.0000,1,  33,   1,   1,0.94992739, -44.165642, 1.10000, 0.90000, 1.10000, 0.90000
39009,'47093002600 ',  69.0000,1,  33,   1,   1,0.95633799, -43.466538, 1.10000, 0.90000, 1.10000, 0.90000
39010,'47093002700 ',  69.0000,1,  33,   1,   1,0.95762670, -43.291621, 1.10000, 0.90000, 1.10000, 0.90000
39011,'47093002800 ', 138.0000,1,  33,   1,   1,0.96646130, -42.202035, 1.10000, 0.90000, 1.10000, 0.90000
39012,'47093002900 ', 138.0000,1,  33,   1,   1,0.96113062, -42.917255, 1.10000, 0.90000, 1.10000, 0.90000
39013,'47093003000 ', 138.0000,1,  33,   1,   1,0.95825815, -43.266018, 1.10000, 0.90000, 1.10000, 0.90000
39014,'47093003100 ', 138.0000,1,  33,   1,   1,0.95716107, -43.946564, 1.10000, 0.90000, 1.10000, 0.90000
39015,'47093003200 ',  69.0000,1,  33,   1,   1,0.94749743, -44.974627, 1.10000, 0.90000, 1.10000, 0.90000
39016,'47093003300 ',  69.0000,1,  33,   1,   1,0.94581586, -45.010434, 1.10000, 0.90000, 1.10000, 0.90000
39017,'47093003400 ', 138.0000,1,  33,   1,   1,0.96076638, -43.481076, 1.10000, 0.90000, 1.10000, 0.90000
39018,'47093003500 ', 138.0000,1,  33,   1,   1,0.96649802, -42.266338, 1.10000, 0.90000, 1.10000, 0.90000
39019,'47093003700 ', 138.0000,1,  33,   1,   1,0.96951479, -41.785250, 1.10000, 0.90000, 1.10000, 0.90000
39020,'47093003801 ', 138.0000,1,  33,   1,   1,0.97078401, -41.592755, 1.10000, 0.90000, 1.10000, 0.90000
39021,'47093003802 ', 500.0000,1,  33,   1,   1,0.99724829, -37.707777, 1.10000, 0.90000, 1.10000, 0.90000
39022,'47093003901 ', 138.0000,1,  33,   1,   1,0.97123170, -41.544790, 1.10000, 0.90000, 1.10000, 0.90000
39023,'47093003902 ', 138.0000,1,  33,   1,   1,0.96836644, -41.924476, 1.10000, 0.90000, 1.10000, 0.90000
39024,'47093004000 ', 138.0000,1,  33,   1,   1,0.96392643, -42.420382, 1.10000, 0.90000, 1.10000, 0.90000
39025,'47093004100 ',  69.0000,1,  33,   1,   1,0.95017523, -44.617617, 1.10000, 0.90000, 1.10000, 0.90000
39026,'47093004200 ',  69.0000,1,  33,   1,   1,0.94569492, -44.922806, 1.10000, 0.90000, 1.10000, 0.90000
39027,'47093004300 ',  69.0000,1,  33,   1,   1,0.94596511, -45.375190, 1.10000, 0.90000, 1.10000, 0.90000
39028,'47093004401 ',  69.0000,1,  33,   1,   1,0.96267557, -42.504264, 1.10000, 0.90000, 1.10000, 0.90000
39029,'47093004403 ', 138.0000,1,  33,   1,   1,0.96978575, -41.487580, 1.10000, 0.90000, 1.10000, 0.90000
39030,'47093004404 ', 138.0000,1,  33,   1,   1,0.96942484, -41.614683, 1.10000, 0.90000, 1.10000, 0.90000
39031,'47093004500 ',  69.0000,1,  33,   1,   1,0.96747589, -42.083855, 1.10000, 0.90000, 1.10000, 0.90000
39032,'47093004606 ', 230.0000,1,  33,   1,   1,0.98927212, -38.068691, 1.10000, 0.90000, 1.10000, 0.90000
39033,'47093004607 ', 138.0000,1,  33,   1,   1,0.97731698, -40.578075, 1.10000, 0.90000, 1.10000, 0.90000
39034,'47093004608 ', 138.0000,1,  33,   1,   1,0.97579783, -40.869444, 1.10000, 0.90000, 1.10000, 0.90000
39035,'47093004609 ', 138.0000,1,  33,   1,   1,0.97868341, -39.963211, 1.10000, 0.90000, 1.10000, 0.90000
39036,'47093004610 ', 138.0000,1,  33,   1,   1,0.97774225, -40.081603, 1.10000, 0.90000, 1.10000, 0.90000
39037,'47093004611 ', 138.0000,1,  33,   1,   1,0.97978526, -39.808767, 1.10000, 0.90000, 1.10000, 0.90000
39038,'47093004612 ',  69.0000,1,  33,   1,   1,0.97779375, -39.109680, 1.10000, 0.90000, 1.10000, 0.90000
39039,'47093004613 ', 230.0000,1,  33,   1,   1,0.98788613, -38.269427, 1.10000, 0.90000, 1.10000, 0.90000
39040,'47093004614 ', 138.0000,1,  33,   1,   1,0.97628266, -40.735030, 1.10000, 0.90000, 1.10000, 0.90000
39041,'47093004615 ', 138.0000,1,  33,   1,   1,0.97553951, -40.888316, 1.10000, 0.90000, 1.10000, 0.90000
39042,'47093004700 ',  69.0000,1,  33,   1,   1,0.97094840, -41.352322, 1.10000, 0.90000, 1.10000, 0.90000
39043,'47093004800 ', 138.0000,1,  33,   1,   1,0.97315621, -41.128807, 1.10000, 0.90000, 1.10000, 0.90000
39044,'47093004900 ',  69.0000,1,  33,   1,   1,0.94950336, -43.808048, 1.10000, 0.90000, 1.10000, 0.90000
39045,'47093005000 ',  69.0000,1,  33,   1,   1,0.94804043, -44.830971, 1.10000, 0.90000, 1.10000, 0.90000
39046,'47093005100 ',  69.0000,1,  33,   1,   1,0.94355851, -45.496966, 1.10000, 0.90000, 1.10000, 0.90000
39047,'47093005201 ', 138.0000,1,  33,   1,   1,0.95278692, -46.417245, 1.10000, 0.90000, 1.10000, 0.90000
39048,'47093005202 ', 138.0000,1,  33,   1,   1,0.95553941, -44.532034, 1.10000, 0.90000, 1.10000, 0.90000
39049,'47093005301 ', 138.0000,1,  33,   1,   1,0.95656651, -45.891454, 1.10000, 0.90000, 1.10000, 0.90000
39050,'47093005302 ', 138.0000,1,  33,   1,   1,0.95905048, -46.103855, 1.10000, 0.90000, 1.10000, 0.90000
39051,'47093005401 ', 138.0000,1,  33,   1,   1,0.95611405, -44.803046, 1.10000, 0.90000, 1.10000, 0.90000
39052,'47093005402 ',  69.0000,1,  33,   1,   1,0.94271672, -46.224907, 1.10000, 0.90000, 1.10000, 0.90000
39053,'47093005501 ', 138.0000,1,  33,   1,   1,0.95861608, -44.044847, 1.10000, 0.90000, 1.10000, 0.90000
39054,'47093005502 ', 138.0000,1,  33,   1,   1,0.95750999, -44.552337, 1.10000, 0.90000, 1.10000, 0.90000
39055,'47093005602 ', 138.0000,1,  33,   1,   1,0.96248126, -43.430280, 1.10000, 0.90000, 1.10000, 0.90000
39056,'47093005603 ', 138.0000,1,  33,   1,   1,0.96127415, -43.475261, 1.10000, 0.90000, 1.10000, 0.90000
39057,'47093005604 ', 138.0000,1,  33,   1,   1,0.96676630, -42.287644, 1.10000, 0.90000, 1.10000, 0.90000
39058,'47093005701 ',  69.0000,1,  33,   1,   1,0.95972139, -42.597721, 1.10000, 0.90000, 1.10000, 0.90000
39059,'47093005704 ', 138.0000,1,  33,   1,   1,0.97640628, -40.247354, 1.10000, 0.90000, 1.10000, 0.90000
39060,'47093005706 ', 138.0000,1,  33,   1,   1,0.97633642, -40.277936, 1.10000, 0.90000, 1.10000, 0.90000
39061,'47093005707 ',  69.0000,1,  33,   1,   1,0.97133976, -41.154065, 1.10000, 0.90000, 1.10000, 0.90000
39062,'47093005708 ', 138.0000,1,  33,   1,   1,0.97554880, -40.560740, 1.10000, 0.90000, 1.10000, 0.90000
39063,'47093005709 ', 138.0000,1,  33,   1,   1,0.97498626, -40.666919, 1.10000, 0.90000, 1.10000, 0.90000
39064,'47093005710 ', 138.0000,1,  33,   1,   1,0.97415531, -40.830779, 1.10000, 0.90000, 1.10000, 0.90000
39065,'47093005711 ', 138.0000,1,  33,   1,   1,0.97252232, -41.044191, 1.10000, 0.90000, 1.10000, 0.90000
39066,'47093005712 ', 138.0000,1,  33,   1,   1,0.97106713, -41.261091, 1.10000, 0.90000, 1.10000, 0.90000
39067,'47093005803 ', 138.0000,1,  33,   1,   1,0.97860259, -40.003195, 1.10000, 0.90000, 1.10000, 0.90000
39068,'47093005807 ', 138.0000,1,  33,   1,   1,0.97687066, -40.261923, 1.10000, 0.90000, 1.10000, 0.90000
39069,'47093005808 ', 138.0000,1,  33,   1,   1,0.97749937, -40.211260, 1.10000, 0.90000, 1.10000, 0.90000
39070,'47093005809 ', 138.0000,1,  33,   1,   1,0.98153621, -39.671928, 1.10000, 0.90000, 1.10000, 0.90000
39071,'47093005810 ', 138.0000,1,  33,   1,   1,0.98384601, -39.427158, 1.10000, 0.90000, 1.10000, 0.90000
39072,'47093005811 ', 138.0000,1,  33,   1,   1,0.98153150, -39.868849, 1.10000, 0.90000, 1.10000, 0.90000
39073,'47093005812 ', 138.0000,1,  33,   1,   1,0.98146713, -40.024755, 1.10000, 0.90000, 1.10000, 0.90000
39074,'47093005813 ', 138.0000,1,  33,   1,   1,0.97918224, -40.065972, 1.10000, 0.90000, 1.10000, 0.90000
39075,'47093005903 ',  69.0000,1,  33,   1,   1,0.98148930, -38.739491, 1.10000, 0.90000, 1.10000, 0.90000
39076,'47093005904 ', 138.0000,1,  33,   1,   1,0.97984821, -39.850752, 1.10000, 0.90000, 1.10000, 0.90000
39077,'47093005905 ',  69.0000,1,  33,   1,   1,0.98216063, -39.118840, 1.10000, 0.90000, 1.10000, 0.90000
39078,'47093005906 ',  69.0000,1,  33,   1,   1,0.98516333, -38.631932, 1.10000, 0.90000, 1.10000, 0.90000
39079,'47093005907 ', 138.0000,1,  33,   1,   1,0.99350291, -37.375741, 1.10000, 0.90000, 1.10000, 0.90000
39080,'47093005908 ', 230.0000,1,  33,   1,   1,0.99369764, -37.150119, 1.10000, 0.90000, 1.10000, 0.90000
39081,'47093006001 ',  69.0000,1,  33,   1,   1,0.98009640, -39.355557, 1.10000, 0.90000, 1.10000, 0.90000
39082,'47093006002 ', 138.0000,1,  33,   1,   1,0.97953844, -40.306804, 1.10000, 0.90000, 1.10000, 0.90000
39083,'47093006003 ', 138.0000,1,  33,   1,   1,0.98230398, -39.782188, 1.10000, 0.90000, 1.10000, 0.90000
39084,'47093006102 ', 138.0000,1,  33,   1,   1,0.97831815, -40.346115, 1.10000, 0.90000, 1.10000, 0.90000
39085,'47093006103 ', 138.0000,1,  33,   1,   1,0.97981417, -40.079540, 1.10000, 0.90000, 1.10000, 0.90000
39086,'47093006104 ', 138.0000,1,  33,   1,   1,0.97781563, -40.409066, 1.10000, 0.90000, 1.10000, 0.90000
39087,'47093006202 ',  69.0000,1,  33,   1,   1,0.93851411, -46.471480, 1.10000, 0.90000, 1.10000, 0.90000
39088,'47093006203 ',  69.0000,1,  33,   1,   1,0.94117498, -46.309560, 1.10000, 0.90000, 1.10000, 0.90000
39089,'47093006205 ', 138.0000,1,  33,   1,   1,0.96729279, -42.061698, 1.10000, 0.90000, 1.10000, 0.90000
39090,'47093006206 ', 138.0000,1,  33,   1,   1,0.96830225, -41.870726, 1.10000, 0.90000, 1.10000, 0.90000
39091,'47093006207 ',  69.0000,1,  33,   1,   1,0.95193595, -43.696501, 1.10000, 0.90000, 1.10000, 0.90000
39092,'47093006208 ',  69.0000,1,  33,   1,   1,0.94859827, -44.789556, 1.10000, 0.90000, 1.10000, 0.90000
39093,'47093006301 ', 138.0000,1,  33,   1,   1,0.96637064, -42.270477, 1.10000, 0.90000, 1.10000, 0.90000
39094,'47093006302 ', 138.0000,1,  33,   1,   1,0.96554357, -42.512300, 1.10000, 0.90000, 1.10000, 0.90000
39095,'47093006401 ',  69.0000,1,  33,   1,   1,0.93977153, -46.579575, 1.10000, 0.90000, 1.10000, 0.90000
39096,'47093006402 ',  69.0000,1,  33,   1,   1,0.94096696, -46.663033, 1.10000, 0.90000, 1.10000, 0.90000
39097,'47093006403 ',  69.0000,1,  33,   1,   1,0.94395941, -46.551445, 1.10000, 0.90000, 1.10000, 0.90000
39098,'47093006501 ', 138.0000,1,  33,   1,   1,0.95378232, -46.467317, 1.10000, 0.90000, 1.10000, 0.90000
39099,'47093006502 ', 138.0000,1,  33,   1,   1,0.95504451, -46.448234, 1.10000, 0.90000, 1.10000, 0.90000
39100,'47093006600 ', 138.0000,1,  33,   1,   1,0.96178347, -43.031855, 1.10000, 0.90000, 1.10000, 0.90000
39101,'47093006700 ',  69.0000,1,  33,   1,   1,0.94814146, -44.608102, 1.10000, 0.90000, 1.10000, 0.90000
39102,'47093006800 ',  69.0000,1,  33,   1,   1,0.94882852, -44.536023, 1.10000, 0.90000, 1.10000, 0.90000
39103,'47093006900 ', 138.0000,1,  33,   1,   1,0.96424216, -42.582671, 1.10000, 0.90000, 1.10000, 0.90000
39104,'47093007000 ', 138.0000,1,  33,   1,   1,0.96473539, -42.487397, 1.10000, 0.90000, 1.10000, 0.90000
39105,'47093007100 ', 138.0000,1,  33,   1,   1,0.96807116, -42.023135, 1.10000, 0.90000, 1.10000, 0.90000
39106,'47095960100 ', 138.0000,1,  33,   1,   1,1.00874472, -15.033813, 1.10000, 0.90000, 1.10000, 0.90000
39107,'47095960200 ',  69.0000,1,  33,   1,   1,0.99091411, -16.595596, 1.10000, 0.90000, 1.10000, 0.90000
39108,'47097050100 ', 138.0000,1,  33,   1,   1,0.97410131, -24.080233, 1.10000, 0.90000, 1.10000, 0.90000
39109,'47097050200 ', 138.0000,1,  33,   1,   1,0.99884057, -18.975802, 1.10000, 0.90000, 1.10000, 0.90000
39110,'47097050300 ', 138.0000,1,  33,   1,   1,0.99641591, -19.593105, 1.10000, 0.90000, 1.10000, 0.90000
39111,'47097050400 ', 138.0000,1,  33,   1,   1,0.98421663, -22.050776, 1.10000, 0.90000, 1.10000, 0.90000
39112,'47097050503 ', 138.0000,1,  33,   1,   1,0.98761886, -21.443099, 1.10000, 0.90000, 1.10000, 0.90000
39113,'47097050504 ', 138.0000,1,  33,   1,   1,0.99131107, -20.840220, 1.10000, 0.90000, 1.10000, 0.90000
39114,'47097050505 ', 138.0000,1,  33,   1,   1,0.99331516, -20.510136, 1.10000, 0.90000, 1.10000, 0.90000
39115,'47097050506 ', 138.0000,1,  33,   1,   1,0.99652874, -20.175788, 1.10000, 0.90000, 1.10000, 0.90000
39116,'47097050600 ',  69.0000,1,  33,   1,   1,0.98399377, -21.048341, 1.10000, 0.90000, 1.10000, 0.90000
39117,'47099960100 ',  69.0000,1,  33,   1,   1,0.95282263, -27.351800, 1.10000, 0.90000, 1.10000, 0.90000
39118,'47099960200 ', 138.0000,1,  33,   1,   1,0.97887021, -24.108184, 1.10000, 0.90000, 1.10000, 0.90000
39119,'47099960300 ', 138.0000,1,  33,   1,   1,0.97097236, -25.468896, 1.10000, 0.90000, 1.10000, 0.90000
39120,'47099960401 ', 138.0000,1,  33,   1,   1,0.97816420, -23.813740, 1.10000, 0.90000, 1.10000, 0.90000
39121,'47099960402 ', 138.0000,1,  33,   1,   1,0.98154569, -23.147590, 1.10000, 0.90000, 1.10000, 0.90000
39122,'47099960501 ', 138.0000,1,  33,   1,   1,0.97544312, -24.367943, 1.10000, 0.90000, 1.10000, 0.90000
39123,'47099960502 ', 138.0000,1,  33,   1,   1,0.98066258, -23.665557, 1.10000, 0.90000, 1.10000, 0.90000
39124,'47099960600 ', 138.0000,1,  33,   1,   1,0.99162340, -21.907818, 1.10000, 0.90000, 1.10000, 0.90000
39125,'47099960700 ', 138.0000,1,  33,   1,   1,0.99491006, -20.844417, 1.10000, 0.90000, 1.10000, 0.90000
39126,'47099960800 ', 138.0000,1,  33,   1,   1,0.98718584, -22.190504, 1.10000, 0.90000, 1.10000, 0.90000
39127,'47099960900 ', 138.0000,1,  33,   1,   1,0.99277490, -21.256525, 1.10000, 0.90000, 1.10000, 0.90000
39128,'47101970100 ',  69.0000,1,  33,   1,   1,0.94011462, -28.103850, 1.10000, 0.90000, 1.10000, 0.90000
39129,'47101970200 ', 138.0000,1,  33,   1,   1,0.96533000, -24.433596, 1.10000, 0.90000, 1.10000, 0.90000
39130,'47103975000 ', 138.0000,1,  33,   1,   1,0.95847052, -31.185889, 1.10000, 0.90000, 1.10000, 0.90000
39131,'47103975100 ', 138.0000,1,  33,   1,   1,0.95270205, -31.747819, 1.10000, 0.90000, 1.10000, 0.90000
39132,'47103975200 ', 138.0000,1,  33,   1,   1,0.95722067, -29.842917, 1.10000, 0.90000, 1.10000, 0.90000
39133,'47103975300 ', 138.0000,1,  33,   1,   1,0.95320165, -30.153246, 1.10000, 0.90000, 1.10000, 0.90000
39134,'47103975400 ', 138.0000,1,  33,   1,   1,0.95456433, -30.602796, 1.10000, 0.90000, 1.10000, 0.90000
39135,'47103975500 ',  69.0000,1,  33,   1,   1,0.94104910, -32.087826, 1.10000, 0.90000, 1.10000, 0.90000
39136,'47103975601 ', 138.0000,1,  33,   1,   1,0.95376682, -29.747895, 1.10000, 0.90000, 1.10000, 0.90000
39137,'47103975602 ', 138.0000,1,  33,   1,   1,0.95572978, -29.153047, 1.10000, 0.90000, 1.10000, 0.90000
39138,'47103975700 ', 138.0000,1,  33,   1,   1,0.95948946, -28.502659, 1.10000, 0.90000, 1.10000, 0.90000
39139,'47105060100 ', 138.0000,1,  33,   1,   1,0.99621147, -37.707173, 1.10000, 0.90000, 1.10000, 0.90000
39140,'47105060201 ', 138.0000,1,  33,   1,   1,0.99101156, -38.012766, 1.10000, 0.90000, 1.10000, 0.90000
39141,'47105060202 ', 138.0000,1,  33,   1,   1,0.98998868, -38.639845, 1.10000, 0.90000, 1.10000, 0.90000
39142,'47105060301 ', 138.0000,1,  33,   1,   1,0.98867267, -38.917953, 1.10000, 0.90000, 1.10000, 0.90000
39143,'47105060302 ', 138.0000,1,  33,   1,   1,0.98539889, -39.540990, 1.10000, 0.90000, 1.10000, 0.90000
39144,'47105060400 ', 138.0000,1,  33,   1,   1,0.98379648, -38.878564, 1.10000, 0.90000, 1.10000, 0.90000
39145,'47105060501 ', 138.0000,1,  33,   1,   1,0.98745579, -37.921658, 1.10000, 0.90000, 1.10000, 0.90000
39146,'47105060502 ', 138.0000,1,  33,   1,   1,0.98795080, -37.511758, 1.10000, 0.90000, 1.10000, 0.90000
39147,'47105060600 ', 230.0000,1,  33,   1,   1,0.99785519, -36.582264, 1.10000, 0.90000, 1.10000, 0.90000
39148,'47105060700 ', 230.0000,1,  33,   1,   1,0.99801821, -36.317499, 1.10000, 0.90000, 1.10000, 0.90000
39149,'47107970101 ', 138.0000,1,  33,   1,   1,0.99279130, -33.842266, 1.10000, 0.90000, 1.10000, 0.90000
39150,'47107970102 ', 138.0000,1,  33,   1,   1,0.98591834, -35.221015, 1.10000, 0.90000, 1.10000, 0.90000
39151,'47107970200 ',  69.0000,1,  33,   1,   1,0.95857114, -38.763243, 1.10000, 0.90000, 1.10000, 0.90000
39152,'47107970300 ', 138.0000,1,  33,   1,   1,0.97975689, -35.476337, 1.10000, 0.90000, 1.10000, 0.90000
39153,'47107970401 ', 138.0000,1,  33,   1,   1,0.97165143, -37.754496, 1.10000, 0.90000, 1.10000, 0.90000
39154,'47107970402 ', 138.0000,1,  33,   1,   1,0.97031713, -37.590223, 1.10000, 0.90000, 1.10000, 0.90000
39155,'47107970500 ', 138.0000,1,  33,   1,   1,0.97461689, -37.843049, 1.10000, 0.90000, 1.10000, 0.90000
39156,'47107970600 ', 138.0000,1,  33,   1,   1,0.97099572, -37.208343, 1.10000, 0.90000, 1.10000, 0.90000
39157,'47107970700 ', 138.0000,1,  33,   1,   1,0.97342551, -37.360069, 1.10000, 0.90000, 1.10000, 0.90000
39158,'47107970800 ', 138.0000,1,  33,   1,   1,0.97604609, -34.551011, 1.10000, 0.90000, 1.10000, 0.90000
39159,'47109930100 ', 138.0000,1,  33,   1,   1,0.97967434, -24.515871, 1.10000, 0.90000, 1.10000, 0.90000
39160,'47109930200 ', 138.0000,1,  33,   1,   1,0.97386521, -24.735235, 1.10000, 0.90000, 1.10000, 0.90000
39161,'47109930300 ', 138.0000,1,  33,   1,   1,0.97618121, -24.973424, 1.10000, 0.90000, 1.10000, 0.90000
39162,'47109930400 ', 138.0000,1,  33,   1,   1,0.98054314, -24.701009, 1.10000, 0.90000, 1.10000, 0.90000
39163,'47109930500 ', 138.0000,1,  33,   1,   1,0.97856879, -25.064098, 1.10000, 0.90000, 1.10000, 0.90000
39164,'47109930600 ', 138.0000,1,  33,   1,   1,0.98143852, -24.966797, 1.10000, 0.90000, 1.10000, 0.90000
39165,'47109930700 ', 138.0000,1,  33,   1,   1,1.00773156, -22.714329, 1.10000, 0.90000, 1.10000, 0.90000
39166,'47111970100 ', 138.0000,1,  33,   1,   1,1.00363684, -33.428469, 1.10000, 0.90000, 1.10000, 0.90000
39167,'47111970200 ',  69.0000,1,  33,   1,   1,0.98061275, -37.172161, 1.10000, 0.90000, 1.10000, 0.90000
39168,'47111970300 ', 138.0000,1,  33,   1,   1,0.98040897, -34.530428, 1.10000, 0.90000, 1.10000, 0.90000
39169,'47111970400 ', 138.0000,1,  33,   1,   1,0.99018896, -33.468610, 1.10000, 0.90000, 1.10000, 0.90000
39170,'47113000100 ',  69.0000,1,  33,   1,   1,0.94885361, -26.187478, 1.10000, 0.90000, 1.10000, 0.90000
39171,'47113000200 ', 138.0000,1,  33,   1,   1,0.96833146, -22.976710, 1.10000, 0.90000, 1.10000, 0.90000
39172,'47113000300 ', 138.0000,1,  33,   1,   1,0.96861547, -23.032240, 1.10000, 0.90000, 1.10000, 0.90000
39173,'47113000400 ',  69.0000,1,  33,   1,   1,0.95192122, -25.912075, 1.10000, 0.90000, 1.10000, 0.90000
39174,'47113000500 ',  69.0000,1,  33,   1,   1,0.95027572, -26.024815, 1.10000, 0.90000, 1.10000, 0.90000
39175,'47113000600 ',  69.0000,1,  33,   1,   1,0.95284641, -25.835935, 1.10000, 0.90000, 1.10000, 0.90000
39176,'47113000700 ',  69.0000,1,  33,   1,   1,0.95432436, -25.713772, 1.10000, 0.90000, 1.10000, 0.90000
39177,'47113000800 ', 138.0000,1,  33,   1,   1,0.96721441, -23.399716, 1.10000, 0.90000, 1.10000, 0.90000
39178,'47113000900 ', 138.0000,1,  33,   1,   1,0.96563470, -23.508073, 1.10000, 0.90000, 1.10000, 0.90000
39179,'47113001000 ', 138.0000,1,  33,   1,   1,0.96527827, -23.530852, 1.10000, 0.90000, 1.10000, 0.90000
39180,'47113001100 ',  69.0000,1,  33,   1,   1,0.95395994, -25.603160, 1.10000, 0.90000, 1.10000, 0.90000
39181,'47113001300 ', 138.0000,1,  33,   1,   1,0.96740568, -23.609881, 1.10000, 0.90000, 1.10000, 0.90000
39182,'47113001401 ', 230.0000,1,  33,   1,   1,0.98541766, -20.907822, 1.10000, 0.90000, 1.10000, 0.90000
39183,'47113001402 ', 138.0000,1,  33,   1,   1,0.96439135, -23.588799, 1.10000, 0.90000, 1.10000, 0.90000
39184,'47113001501 ',  69.0000,1,  33,   1,   1,0.94198626, -26.482365, 1.10000, 0.90000, 1.10000, 0.90000
39185,'47113001502 ', 138.0000,1,  33,   1,   1,0.96187311, -23.724592, 1.10000, 0.90000, 1.10000, 0.90000
39186,'47113001603 ', 138.0000,1,  33,   1,   1,0.96725261, -22.894427, 1.10000, 0.90000, 1.10000, 0.90000
39187,'47113001604 ', 138.0000,1,  33,   1,   1,0.96744204, -22.953716, 1.10000, 0.90000, 1.10000, 0.90000
39188,'47113001605 ',  69.0000,1,  33,   1,   1,0.95463729, -24.794804, 1.10000, 0.90000, 1.10000, 0.90000
39189,'47113001606 ', 138.0000,1,  33,   1,   1,0.96685445, -22.897521, 1.10000, 0.90000, 1.10000, 0.90000
39190,'47113001607 ', 138.0000,1,  33,   1,   1,0.96723491, -22.758812, 1.10000, 0.90000, 1.10000, 0.90000
39191,'47113001608 ',  69.0000,1,  33,   1,   1,0.95045877, -25.187489, 1.10000, 0.90000, 1.10000, 0.90000
39192,'47113001609 ', 138.0000,1,  33,   1,   1,0.96957928, -22.712594, 1.10000, 0.90000, 1.10000, 0.90000
39193,'47113001610 ', 138.0000,1,  33,   1,   1,0.96747935, -22.872388, 1.10000, 0.90000, 1.10000, 0.90000
39194,'47113001700 ', 138.0000,1,  33,   1,   1,0.98105949, -21.998996, 1.10000, 0.90000, 1.10000, 0.90000
39195,'47113001800 ',  69.0000,1,  33,   1,   1,0.93464160, -29.389734, 1.10000, 0.90000, 1.10000, 0.90000
39196,'47113001900 ', 138.0000,1,  33,   1,   1,0.96655154, -24.074303, 1.10000, 0.90000, 1.10000, 0.90000
39197,'47115050101 ', 138.0000,1,  33,   1,   1,0.99739408, -27.280368, 1.10000, 0.90000, 1.10000, 0.90000
39198,'47115050102 ', 138.0000,1,  33,   1,   1,0.99370557, -28.010973, 1.10000, 0.90000, 1.10000, 0.90000
39199,'47115050201 ', 230.0000,1,  33,   1,   1,1.00968647, -24.846712, 1.10000, 0.90000, 1.10000, 0.90000
39200,'47115050202 ', 138.0000,1,  33,   1,   1,1.00503707, -26.552015, 1.10000, 0.90000, 1.10000, 0.90000
39201,'47115050301 ', 500.0000,1,  33,   1,   1,1.01880610, -22.816454, 1.10000, 0.90000, 1.10000, 0.90000
39202,'47115050302 ',  69.0000,1,  33,   1,   1,0.99758583, -27.047973, 1.10000, 0.90000, 1.10000, 0.90000
39203,'47117955000 ', 138.0000,1,  33,   1,   1,0.95728111, -36.012039, 1.10000, 0.90000, 1.10000, 0.90000
39204,'47117955100 ', 138.0000,1,  33,   1,   1,0.95532423, -34.431513, 1.10000, 0.90000, 1.10000, 0.90000
39205,'47117955200 ', 138.0000,1,  33,   1,   1,0.95442533, -32.620061, 1.10000, 0.90000, 1.10000, 0.90000
39206,'47117955300 ',  69.0000,1,  33,   1,   1,0.95044184, -34.994778, 1.10000, 0.90000, 1.10000, 0.90000
39207,'47117955400 ', 138.0000,1,  33,   1,   1,0.95446420, -32.432812, 1.10000, 0.90000, 1.10000, 0.90000
39208,'47117955500 ', 138.0000,1,  33,   1,   1,0.95534056, -31.553350, 1.10000, 0.90000, 1.10000, 0.90000
39209,'47119010100 ', 138.0000,1,  33,   1,   1,0.96532226, -27.450233, 1.10000, 0.90000, 1.10000, 0.90000
39210,'47119010201 ',  69.0000,1,  33,   1,   1,0.94693476, -35.622910, 1.10000, 0.90000, 1.10000, 0.90000
39211,'47119010202 ', 230.0000,1,  33,   1,   1,0.97594017, -30.484982, 1.10000, 0.90000, 1.10000, 0.90000
39212,'47119010301 ', 230.0000,1,  33,   1,   1,0.97631299, -30.197608, 1.10000, 0.90000, 1.10000, 0.90000
39213,'47119010302 ',  69.0000,1,  33,   1,   1,0.95917594, -30.336432, 1.10000, 0.90000, 1.10000, 0.90000
39214,'47119010400 ', 138.0000,1,  33,   1,   1,0.96110725, -30.194682, 1.10000, 0.90000, 1.10000, 0.90000
39215,'47119010500 ', 230.0000,1,  33,   1,   1,0.97527307, -29.815978, 1.10000, 0.90000, 1.10000, 0.90000
39216,'47119010600 ', 138.0000,1,  33,   1,   1,0.96337402, -29.881712, 1.10000, 0.90000, 1.10000, 0.90000
39217,'47119010700 ', 138.0000,1,  33,   1,   1,0.96252954, -29.779813, 1.10000, 0.90000, 1.10000, 0.90000
39218,'47119010801 ', 138.0000,1,  33,   1,   1,0.96164715, -29.432842, 1.10000, 0.90000, 1.10000, 0.90000
39219,'47119010802 ', 138.0000,1,  33,   1,   1,0.96203744, -29.720110, 1.10000, 0.90000, 1.10000, 0.90000
39220,'47119010900 ', 138.0000,1,  33,   1,   1,0.96202809, -27.133121, 1.10000, 0.90000, 1.10000, 0.90000
39221,'47119011001 ', 138.0000,1,  33,   1,   1,0.95969492, -28.081129, 1.10000, 0.90000, 1.10000, 0.90000
39222,'47119011002 ', 138.0000,1,  33,   1,   1,0.96060526, -28.491936, 1.10000, 0.90000, 1.10000, 0.90000
39223,'47119011101 ', 138.0000,1,  33,   1,   1,0.96196222, -29.066645, 1.10000, 0.90000, 1.10000, 0.90000
39224,'47119011102 ', 138.0000,1,  33,   1,   1,0.96185893, -29.448784, 1.10000, 0.90000, 1.10000, 0.90000
39225,'47119011200 ', 138.0000,1,  33,   1,   1,0.97033662, -28.675286, 1.10000, 0.90000, 1.10000, 0.90000
39226,'47121960100 ', 230.0000,1,  33,   1,   1,1.01792192, -31.203361, 1.10000, 0.90000, 1.10000, 0.90000
39227,'47121960200 ', 138.0000,1,  33,   1,   1,1.00101781, -31.491793, 1.10000, 0.90000, 1.10000, 0.90000
39228,'47121960300 ', 138.0000,1,  33,   1,   1,0.99117422, -31.380317, 1.10000, 0.90000, 1.10000, 0.90000
39229,'47123925000 ', 138.0000,1,  33,   1,   1,0.99238175, -38.778440, 1.10000, 0.90000, 1.10000, 0.90000
39230,'47123925100 ', 138.0000,1,  33,   1,   1,0.98980832, -36.454038, 1.10000, 0.90000, 1.10000, 0.90000
39231,'47123925200 ', 138.0000,1,  33,   1,   1,0.99211109, -35.946920, 1.10000, 0.90000, 1.10000, 0.90000
39232,'47123925300 ', 138.0000,1,  33,   1,   1,0.97770548, -37.979120, 1.10000, 0.90000, 1.10000, 0.90000
39233,'47123925400 ', 138.0000,1,  33,   1,   1,0.98212600, -37.932159, 1.10000, 0.90000, 1.10000, 0.90000
39234,'47123925501 ', 138.0000,1,  33,   1,   1,0.99749392, -38.646033, 1.10000, 0.90000, 1.10000, 0.90000
39235,'47123925502 ', 138.0000,1,  33,   1,   1,1.00352430, -38.389328, 1.10000, 0.90000, 1.10000, 0.90000
39236,'47125100100 ',  69.0000,1,  33,   1,   1,0.99370652, -16.856234, 1.10000, 0.90000, 1.10000, 0.90000
39237,'47125100200 ',  69.0000,1,  33,   1,   1,0.99269944, -16.868385, 1.10000, 0.90000, 1.10000, 0.90000
39238,'47125100300 ', 138.0000,1,  33,   1,   1,0.99755228, -16.459016, 1.10000, 0.90000, 1.10000, 0.90000
39239,'47125100400 ',  69.0000,1,  33,   1,   1,0.99078566, -16.917117, 1.10000, 0.90000, 1.10000, 0.90000
39240,'47125100500 ', 138.0000,1,  33,   1,   1,0.99591827, -16.624834, 1.10000, 0.90000, 1.10000, 0.90000
39241,'47125100601 ', 138.0000,1,  33,   1,   1,0.99627024, -16.536752, 1.10000, 0.90000, 1.10000, 0.90000
39242,'47125100602 ', 138.0000,1,  33,   1,   1,0.99569625, -16.654400, 1.10000, 0.90000, 1.10000, 0.90000
39243,'47125100700 ',  69.0000,1,  33,   1,   1,0.99464214, -16.684496, 1.10000, 0.90000, 1.10000, 0.90000
39244,'47125100800 ', 230.0000,1,  33,   1,   1,1.00248528, -15.586225, 1.10000, 0.90000, 1.10000, 0.90000
39245,'47125100900 ', 138.0000,1,  33,   1,   1,0.99924475, -15.978302, 1.10000, 0.90000, 1.10000, 0.90000
39246,'47125101001 ', 138.0000,1,  33,   1,   1,1.00054002, -15.854660, 1.10000, 0.90000, 1.10000, 0.90000
39247,'47125101002 ', 138.0000,1,  33,   1,   1,1.00023651, -15.829967, 1.10000, 0.90000, 1.10000, 0.90000
39248,'47125101101 ', 138.0000,1,  33,   1,   1,1.00130641, -15.758257, 1.10000, 0.90000, 1.10000, 0.90000
39249,'47125101102 ', 500.0000,1,  33,   1,   1,1.01470268, -13.821135, 1.10000, 0.90000, 1.10000, 0.90000
39250,'47125101103 ',  69.0000,1,  33,   1,   1,1.00238287, -15.163611, 1.10000, 0.90000, 1.10000, 0.90000
39251,'47125101201 ', 230.0000,1,  33,   1,   1,1.00546253, -15.074407, 1.10000, 0.90000, 1.10000, 0.90000
39252,'47125101202 ', 230.0000,1,  33,   1,   1,1.00617766, -14.949896, 1.10000, 0.90000, 1.10000, 0.90000
39253,'47125101303 ', 138.0000,1,  33,   1,   1,0.99804199, -15.488888, 1.10000, 0.90000, 1.10000, 0.90000
39254,'47125101304 ', 138.0000,1,  33,   1,   1,1.00470293, -15.254840, 1.10000, 0.90000, 1.10000, 0.90000
39255,'47125101305 ',  69.0000,1,  33,   1,   1,0.99561107, -16.265372, 1.10000, 0.90000, 1.10000, 0.90000
39256,'47125101306 ', 138.0000,1,  33,   1,   1,1.00177741, -15.629030, 1.10000, 0.90000, 1.10000, 0.90000
39257,'47125101307 ', 138.0000,1,  33,   1,   1,1.00190163, -15.638592, 1.10000, 0.90000, 1.10000, 0.90000
39258,'47125101400 ', 500.0000,1,  33,   1,   1,1.01370263, -13.759654, 1.10000, 0.90000, 1.10000, 0.90000
39259,'47125101500 ', 500.0000,1,  33,   1,   1,1.01599431, -13.667845, 1.10000, 0.90000, 1.10000, 0.90000
39260,'47125101600 ', 138.0000,1,  33,   1,   1,0.99871278, -16.327989, 1.10000, 0.90000, 1.10000, 0.90000
39261,'47125101700 ', 138.0000,1,  33,   1,   1,0.99639159, -18.102769, 1.10000, 0.90000, 1.10000, 0.90000
39262,'47125101802 ', 138.0000,1,  33,   1,   1,0.99041390, -18.084101, 1.10000, 0.90000, 1.10000, 0.90000
39263,'47125101803 ', 138.0000,1,  33,   1,   1,0.99213576, -17.537892, 1.10000, 0.90000, 1.10000, 0.90000
39264,'47125101804 ', 138.0000,1,  33,   1,   1,0.99195099, -17.488944, 1.10000, 0.90000, 1.10000, 0.90000
39265,'47125101902 ',  69.0000,1,  33,   1,   1,0.98941886, -17.391598, 1.10000, 0.90000, 1.10000, 0.90000
39266,'47125101903 ',  69.0000,1,  33,   1,   1,0.98994780, -16.752248, 1.10000, 0.90000, 1.10000, 0.90000
39267,'47125101904 ', 230.0000,1,  33,   1,   1,0.99391526, -17.749415, 1.10000, 0.90000, 1.10000, 0.90000
39268,'47125102001 ', 230.0000,1,  33,   1,   1,1.00182402, -15.661929, 1.10000, 0.90000, 1.10000, 0.90000
39269,'47125102002 ', 230.0000,1,  33,   1,   1,1.00078952, -15.862296, 1.10000, 0.90000, 1.10000, 0.90000
39270,'47125102003 ', 138.0000,1,  33,   1,   1,0.99694735, -15.546656, 1.10000, 0.90000, 1.10000, 0.90000
39271,'47125102004 ', 138.0000,1,  33,   1,   1,0.99705231, -15.474789, 1.10000, 0.90000, 1.10000, 0.90000
39272,'47125102005 ', 230.0000,1,  33,   1,   1,0.99890488, -16.223414, 1.10000, 0.90000, 1.10000, 0.90000
39273,'47125102006 ', 138.0000,1,  33,   1,   1,0.99533856, -16.763946, 1.10000, 0.90000, 1.10000, 0.90000
39274,'47125980100 ',  69.0000,1,  33,   1,   1,1.00105476, -15.818081, 1.10000, 0.90000, 1.10000, 0.90000
39275,'47127930100 ', 138.0000,1,  33,   1,   1,0.97010016, -30.883885, 1.10000, 0.90000, 1.10000, 0.90000
39276,'47127930200 ', 138.0000,1,  33,   1,   1,0.96289843, -31.768617, 1.10000, 0.90000, 1.10000, 0.90000
39277,'47129110100 ', 138.0000,1,  33,   1,   1,0.96907222, -36.044872, 1.10000, 0.90000, 1.10000, 0.90000
39278,'47129110200 ', 138.0000,1,  33,   1,   1,0.97800565, -35.905994, 1.10000, 0.90000, 1.10000, 0.90000
39279,'47129110300 ', 138.0000,1,  33,   1,   1,0.98757851, -35.664512, 1.10000, 0.90000, 1.10000, 0.90000
39280,'47129110400 ', 138.0000,1,  33,   1,   1,0.99475950, -36.244570, 1.10000, 0.90000, 1.10000, 0.90000
39281,'47129110500 ', 138.0000,1,  33,   1,   1,0.99045897, -35.534855, 1.10000, 0.90000, 1.10000, 0.90000
39282,'47131965000 ', 230.0000,1,  33,   1,   1,1.02006567, -12.935221, 1.10000, 0.90000, 1.10000, 0.90000
39283,'47131965100 ',  69.0000,1,  33,   1,   1,1.00220191, -15.496390, 1.10000, 0.90000, 1.10000, 0.90000
39284,'47131965200 ',  69.0000,1,  33,   1,   1,0.99822122, -15.077690, 1.10000, 0.90000, 1.10000, 0.90000
39285,'47131965300 ', 138.0000,1,  33,   1,   1,1.00546765, -15.918155, 1.10000, 0.90000, 1.10000, 0.90000
39286,'47131965400 ', 138.0000,1,  33,   1,   1,1.00372458, -16.135465, 1.10000, 0.90000, 1.10000, 0.90000
39287,'47131965500 ', 500.0000,1,  33,   1,   1,1.02281177, -13.382481, 1.10000, 0.90000, 1.10000, 0.90000
39288,'47131965600 ', 230.0000,1,  33,   1,   1,1.01972103, -13.425125, 1.10000, 0.90000, 1.10000, 0.90000
39289,'47131965700 ', 500.0000,1,  33,   1,   1,1.02243543, -13.587568, 1.10000, 0.90000, 1.10000, 0.90000
39290,'47131965800 ', 138.0000,1,  33,   1,   1,1.01341474, -14.999678, 1.10000, 0.90000, 1.10000, 0.90000
39291,'47131965900 ', 138.0000,1,  33,   1,   1,1.00690114, -15.983469, 1.10000, 0.90000, 1.10000, 0.90000
39292,'47133950100 ',  69.0000,1,  33,   1,   1,0.93553203, -46.220010, 1.10000, 0.90000, 1.10000, 0.90000
39293,'47133950200 ',  69.0000,1,  33,   1,   1,0.97383386, -41.041107, 1.10000, 0.90000, 1.10000, 0.90000
39294,'47133950301 ',  69.0000,1,  33,   1,   1,0.95684880, -43.799896, 1.10000, 0.90000, 1.10000, 0.90000
39295,'47133950302 ',  69.0000,1,  33,   1,   1,0.94323373, -45.841832, 1.10000, 0.90000, 1.10000, 0.90000
39296,'47133950400 ',  69.0000,1,  33,   1,   1,0.95150942, -44.061079, 1.10000, 0.90000, 1.10000, 0.90000
39297,'47133950500 ',  69.0000,1,  33,   1,   1,0.93334830, -48.507542, 1.10000, 0.90000, 1.10000, 0.90000
39298,'47133950600 ',  69.0000,1,  33,   1,   1,0.93838137, -48.760294, 1.10000, 0.90000, 1.10000, 0.90000
39299,'47135930100 ', 138.0000,1,  33,   1,   1,0.98145169, -21.113817, 1.10000, 0.90000, 1.10000, 0.90000
39300,'47135930200 ',  69.0000,1,  33,   1,   1,0.95128238, -27.659020, 1.10000, 0.90000, 1.10000, 0.90000
39301,'47137925100 ', 138.0000,1,  33,   1,   1,0.96615076, -32.255797, 1.10000, 0.90000, 1.10000, 0.90000
39302,'47139950100 ', 138.0000,1,  33,   1,   1,1.00786650, -37.824030, 1.10000, 0.90000, 1.10000, 0.90000
39303,'47139950201 ', 138.0000,1,  33,   1,   1,0.97827852, -37.405999, 1.10000, 0.90000, 1.10000, 0.90000
39304,'47139950202 ', 138.0000,1,  33,   1,   1,0.98481095, -37.381759, 1.10000, 0.90000, 1.10000, 0.90000
39305,'47139950300 ',  69.0000,1,  33,   1,   1,0.96248448, -35.326066, 1.10000, 0.90000, 1.10000, 0.90000
39306,'47139950400 ',  69.0000,1,  33,   1,   1,1.00068438, -38.319820, 1.10000, 0.90000, 1.10000, 0.90000
39307,'47141000100 ',  69.0000,1,  33,   1,   1,0.93771237, -47.210756, 1.10000, 0.90000, 1.10000, 0.90000
39308,'47141000200 ', 138.0000,1,  33,   1,   1,0.94267893, -46.255766, 1.10000, 0.90000, 1.10000, 0.90000
39309,'47141000301 ',  69.0000,1,  33,   1,   1,0.94374466, -46.288732, 1.10000, 0.90000, 1.10000, 0.90000
39310,'47141000302 ',  69.0000,1,  33,   1,   1,0.94478893, -47.041490, 1.10000, 0.90000, 1.10000, 0.90000
39311,'47141000303 ', 138.0000,1,  33,   1,   1,0.94390970, -46.056761, 1.10000, 0.90000, 1.10000, 0.90000
39312,'47141000400 ', 138.0000,1,  33,   1,   1,0.94484365, -45.902239, 1.10000, 0.90000, 1.10000, 0.90000
39313,'47141000500 ',  69.0000,1,  33,   1,   1,0.94181848, -48.273096, 1.10000, 0.90000, 1.10000, 0.90000
39314,'47141000600 ', 138.0000,1,  33,   1,   1,0.94660878, -45.402057, 1.10000, 0.90000, 1.10000, 0.90000
39315,'47141000700 ', 138.0000,1,  33,   1,   1,0.94844455, -45.184953, 1.10000, 0.90000, 1.10000, 0.90000
39316,'47141000800 ',  69.0000,1,  33,   1,   1,0.94345021, -47.352199, 1.10000, 0.90000, 1.10000, 0.90000
39317,'47141000900 ', 138.0000,1,  33,   1,   1,0.95228577, -44.631137, 1.10000, 0.90000, 1.10000, 0.90000
39318,'47141001000 ', 138.0000,1,  33,   1,   1,0.97161317, -41.350085, 1.10000, 0.90000, 1.10000, 0.90000
39319,'47141001100 ', 138.0000,1,  33,   1,   1,0.96194655, -42.987879, 1.10000, 0.90000, 1.10000, 0.90000
39320,'47141001200 ', 138.0000,1,  33,   1,   1,0.94819868, -44.807366, 1.10000, 0.90000, 1.10000, 0.90000
39321,'47141001300 ',  69.0000,1,  33,   1,   1,0.94111794, -47.101374, 1.10000, 0.90000, 1.10000, 0.90000
39322,'47143975000 ',  69.0000,1,  33,   1,   1,0.98392463, -35.191242, 1.10000, 0.90000, 1.10000, 0.90000
39323,'47143975100 ',  69.0000,1,  33,   1,   1,0.99691135, -32.045899, 1.10000, 0.90000, 1.10000, 0.90000
39324,'47143975200 ', 138.0000,1,  33,   1,   1,0.98591179, -33.007695, 1.10000, 0.90000, 1.10000, 0.90000
39325,'47143975300 ',  69.0000,1,  33,   1,   1,0.96090549, -36.577111, 1.10000, 0.90000, 1.10000, 0.90000
39326,'47143975401 ', 138.0000,1,  33,   1,   1,0.97711992, -33.597858, 1.10000, 0.90000, 1.10000, 0.90000
39327,'47143975402 ', 138.0000,1,  33,   1,   1,0.97720540, -33.342040, 1.10000, 0.90000, 1.10000, 0.90000
39328,'47145030100 ', 138.0000,1,  33,   1,   1,0.99422783, -36.621828, 1.10000, 0.90000, 1.10000, 0.90000
39329,'47145030201 ', 230.0000,1,  33,   1,   1,1.00871205, -34.292474, 1.10000, 0.90000, 1.10000, 0.90000
39330,'47145030202 ',  69.0000,1,  33,   1,   1,1.00142956, -34.947592, 1.10000, 0.90000, 1.10000, 0.90000
39331,'47145030300 ', 230.0000,1,  33,   1,   1,1.01176131, -33.008402, 1.10000, 0.90000, 1.10000, 0.90000
39332,'47145030400 ',  69.0000,1,  33,   1,   1,0.96735358, -36.652438, 1.10000, 0.90000, 1.10000, 0.90000
39333,'47145030500 ', 230.0000,1,  33,   1,   1,1.01461804, -32.690474, 1.10000, 0.90000, 1.10000, 0.90000
39334,'47145030600 ', 500.0000,1,  33,   1,   1,1.01951957, -32.662873, 1.10000, 0.90000, 1.10000, 0.90000
39335,'47145030700 ', 138.0000,1,  33,   1,   1,1.00244880, -34.976473, 1.10000, 0.90000, 1.10000, 0.90000
39336,'47145030800 ', 138.0000,1,  33,   1,   1,1.00013125, -35.357574, 1.10000, 0.90000, 1.10000, 0.90000
39337,'47145030900 ', 138.0000,1,  33,   1,   1,0.99796784, -35.885097, 1.10000, 0.90000, 1.10000, 0.90000
39338,'47145980100 ', 500.0000,1,  33,   1,   1,1.00658441, -34.479850, 1.10000, 0.90000, 1.10000, 0.90000
39339,'47147080101 ',  69.0000,1,  33,   1,   1,0.95248163, -40.549416, 1.10000, 0.90000, 1.10000, 0.90000
39340,'47147080103 ',  69.0000,1,  33,   1,   1,0.97311878, -38.152405, 1.10000, 0.90000, 1.10000, 0.90000
39341,'47147080104 ',  69.0000,1,  33,   1,   1,0.96814817, -38.731295, 1.10000, 0.90000, 1.10000, 0.90000
39342,'47147080200 ', 230.0000,1,  33,   1,   1,0.98819435, -20.428150, 1.10000, 0.90000, 1.10000, 0.90000
39343,'47147080301 ',  69.0000,1,  33,   1,   1,0.96061587, -24.931495, 1.10000, 0.90000, 1.10000, 0.90000
39344,'47147080302 ', 138.0000,1,  33,   1,   1,0.97557729, -22.960238, 1.10000, 0.90000, 1.10000, 0.90000
39345,'47147080401 ', 230.0000,1,  33,   1,   1,0.98266017, -22.874913, 1.10000, 0.90000, 1.10000, 0.90000
39346,'47147080402 ',  69.0000,1,  33,   1,   1,0.96708244, -25.349199, 1.10000, 0.90000, 1.10000, 0.90000
39347,'47147080500 ',  69.0000,1,  33,   1,   1,0.96620125, -24.915463, 1.10000, 0.90000, 1.10000, 0.90000
39348,'47147080603 ',  69.0000,1,  33,   1,   1,0.96381199, -27.222732, 1.10000, 0.90000, 1.10000, 0.90000
39349,'47147080604 ',  69.0000,1,  33,   1,   1,0.95330024, -25.956344, 1.10000, 0.90000, 1.10000, 0.90000
39350,'47147080605 ',  69.0000,1,  33,   1,   1,0.95821762, -25.826919, 1.10000, 0.90000, 1.10000, 0.90000
39351,'47147080606 ',  69.0000,1,  33,   1,   1,0.97210860, -38.285382, 1.10000, 0.90000, 1.10000, 0.90000
39352,'47147080700 ', 138.0000,1,  33,   1,   1,0.97330189, -22.707206, 1.10000, 0.90000, 1.10000, 0.90000
39353,'47149040101 ',  69.0000,1,  33,   1,   1,0.96468699, -40.158852, 1.10000, 0.90000, 1.10000, 0.90000
39354,'47149040102 ',  69.0000,1,  33,   1,   1,0.96645373, -39.504882, 1.10000, 0.90000, 1.10000, 0.90000
39355,'47149040103 ',  69.0000,1,  33,   1,   1,0.96421736, -39.814843, 1.10000, 0.90000, 1.10000, 0.90000
39356,'47149040104 ', 138.0000,1,  33,   1,   1,0.96520150, -37.884324, 1.10000, 0.90000, 1.10000, 0.90000
39357,'47149040105 ',  69.0000,1,  33,   1,   1,0.96235287, -40.052769, 1.10000, 0.90000, 1.10000, 0.90000
39358,'47149040200 ', 230.0000,1,  33,   1,   1,0.97289509, -34.036619, 1.10000, 0.90000, 1.10000, 0.90000
39359,'47149040302 ',  69.0000,1,  33,   1,   1,0.95922029, -41.016310, 1.10000, 0.90000, 1.10000, 0.90000
39360,'47149040303 ',  69.0000,1,  33,   1,   1,0.95479530, -42.549599, 1.10000, 0.90000, 1.10000, 0.90000
39361,'47149040304 ',  69.0000,1,  33,   1,   1,0.95573229, -42.508000, 1.10000, 0.90000, 1.10000, 0.90000
39362,'47149040305 ',  69.0000,1,  33,   1,   1,0.95475829, -42.550415, 1.10000, 0.90000, 1.10000, 0.90000
39363,'47149040306 ', 138.0000,1,  33,   1,   1,0.96345836, -38.077567, 1.10000, 0.90000, 1.10000, 0.90000
39364,'47149040307 ',  69.0000,1,  33,   1,   1,0.95721549, -42.300697, 1.10000, 0.90000, 1.10000, 0.90000
39365,'47149040308 ',  69.0000,1,  33,   1,   1,0.95603544, -42.401910, 1.10000, 0.90000, 1.10000, 0.90000
39366,'47149040403 ',  69.0000,1,  33,   1,   1,0.96059078, -41.755467, 1.10000, 0.90000, 1.10000, 0.90000
39367,'47149040501 ',  69.0000,1,  33,   1,   1,0.95724016, -42.674192, 1.10000, 0.90000, 1.10000, 0.90000
39368,'47149040502 ',  69.0000,1,  33,   1,   1,0.95281929, -45.617249, 1.10000, 0.90000, 1.10000, 0.90000
39369,'47149040600 ', 138.0000,1,  33,   1,   1,0.95966142, -39.326289, 1.10000, 0.90000, 1.10000, 0.90000
39370,'47149040701 ', 138.0000,1,  33,   1,   1,0.95499212, -37.768603, 1.10000, 0.90000, 1.10000, 0.90000
39371,'47149040702 ', 138.0000,1,  33,   1,   1,0.95723414, -37.513206, 1.10000, 0.90000, 1.10000, 0.90000
39372,'47149040805 ', 138.0000,1,  33,   1,   1,0.96308416, -38.062582, 1.10000, 0.90000, 1.10000, 0.90000
39373,'47149040806 ', 138.0000,1,  33,   1,   1,0.96093374, -38.262686, 1.10000, 0.90000, 1.10000, 0.90000
39374,'47149040807 ',  69.0000,1,  33,   1,   1,0.95591849, -40.405968, 1.10000, 0.90000, 1.10000, 0.90000
39375,'47149040808 ', 138.0000,1,  33,   1,   1,0.95706636, -38.506336, 1.10000, 0.90000, 1.10000, 0.90000
39376,'47149040809 ', 138.0000,1,  33,   1,   1,0.95521396, -38.437269, 1.10000, 0.90000, 1.10000, 0.90000
39377,'47149040810 ', 138.0000,1,  33,   1,   1,0.95582145, -37.594317, 1.10000, 0.90000, 1.10000, 0.90000
39378,'47149040901 ',  69.0000,1,  33,   1,   1,0.95008254, -42.539531, 1.10000, 0.90000, 1.10000, 0.90000
39379,'47149040902 ', 138.0000,1,  33,   1,   1,0.95350295, -39.765040, 1.10000, 0.90000, 1.10000, 0.90000
39380,'47149040903 ', 138.0000,1,  33,   1,   1,0.95325911, -39.722519, 1.10000, 0.90000, 1.10000, 0.90000
39381,'47149040904 ', 138.0000,1,  33,   1,   1,0.95268893, -39.912859, 1.10000, 0.90000, 1.10000, 0.90000
39382,'47149040905 ',  69.0000,1,  33,   1,   1,0.94703019, -42.678184, 1.10000, 0.90000, 1.10000, 0.90000
39383,'47149041000 ',  69.0000,1,  33,   1,   1,0.94939458, -42.698347, 1.10000, 0.90000, 1.10000, 0.90000
39384,'47149041101 ',  69.0000,1,  33,   1,   1,0.94464225, -43.952718, 1.10000, 0.90000, 1.10000, 0.90000
39385,'47149041102 ',  69.0000,1,  33,   1,   1,0.94704145, -42.764412, 1.10000, 0.90000, 1.10000, 0.90000
39386,'47149041201 ', 138.0000,1,  33,   1,   1,0.95374924, -38.991156, 1.10000, 0.90000, 1.10000, 0.90000
39387,'47149041202 ', 138.0000,1,  33,   1,   1,0.95544904, -39.831099, 1.10000, 0.90000, 1.10000, 0.90000
39388,'47149041301 ',  69.0000,1,  33,   1,   1,0.94746017, -42.814112, 1.10000, 0.90000, 1.10000, 0.90000
39389,'47149041302 ', 138.0000,1,  33,   1,   1,0.94913411, -40.815974, 1.10000, 0.90000, 1.10000, 0.90000
39390,'47149041401 ',  69.0000,1,  33,   1,   1,0.94577837, -43.556065, 1.10000, 0.90000, 1.10000, 0.90000
39391,'47149041402 ',  69.0000,1,  33,   1,   1,0.94659537, -43.307016, 1.10000, 0.90000, 1.10000, 0.90000
39392,'47149041403 ',  69.0000,1,  33,   1,   1,0.94631529, -43.271574, 1.10000, 0.90000, 1.10000, 0.90000
39393,'47149041500 ',  69.0000,1,  33,   1,   1,0.94760609, -43.033002, 1.10000, 0.90000, 1.10000, 0.90000
39394,'47149041600 ', 138.0000,1,  33,   1,   1,0.95064974, -40.539676, 1.10000, 0.90000, 1.10000, 0.90000
39395,'47149041700 ', 138.0000,1,  33,   1,   1,0.94969004, -40.729422, 1.10000, 0.90000, 1.10000, 0.90000
39396,'47149041800 ', 138.0000,1,  33,   1,   1,0.95184350, -40.144054, 1.10000, 0.90000, 1.10000, 0.90000
39397,'47149041900 ',  69.0000,1,  33,   1,   1,0.94842905, -42.859539, 1.10000, 0.90000, 1.10000, 0.90000
39398,'47149042000 ',  69.0000,1,  33,   1,   1,0.94710124, -42.982602, 1.10000, 0.90000, 1.10000, 0.90000
39399,'47149042100 ', 138.0000,1,  33,   1,   1,0.95308012, -40.103288, 1.10000, 0.90000, 1.10000, 0.90000
39400,'47149042200 ', 138.0000,1,  33,   1,   1,0.96210444, -38.900803, 1.10000, 0.90000, 1.10000, 0.90000
39401,'47149042300 ', 138.0000,1,  33,   1,   1,0.95502454, -39.754901, 1.10000, 0.90000, 1.10000, 0.90000
39402,'47151975000 ', 138.0000,1,  33,   1,   1,0.95346153, -37.407143, 1.10000, 0.90000, 1.10000, 0.90000
39403,'47151975100 ', 138.0000,1,  33,   1,   1,0.95636952, -36.497095, 1.10000, 0.90000, 1.10000, 0.90000
39404,'47151975200 ', 138.0000,1,  33,   1,   1,0.96346706, -36.595952, 1.10000, 0.90000, 1.10000, 0.90000
39405,'47151975300 ',  69.0000,1,  33,   1,   1,0.94678760, -40.161246, 1.10000, 0.90000, 1.10000, 0.90000
39406,'47151975400 ',  69.0000,1,  33,   1,   1,0.95894784, -37.439870, 1.10000, 0.90000, 1.10000, 0.90000
39407,'47153060101 ', 138.0000,1,  33,   1,   1,0.97598696, -31.349875, 1.10000, 0.90000, 1.10000, 0.90000
39408,'47153060102 ', 138.0000,1,  33,   1,   1,0.97808295, -31.299431, 1.10000, 0.90000, 1.10000, 0.90000
39409,'47153060200 ',  69.0000,1,  33,   1,   1,0.95951933, -32.292202, 1.10000, 0.90000, 1.10000, 0.90000
39410,'47155080101 ', 138.0000,1,  33,   1,   1,0.96247965, -46.267701, 1.10000, 0.90000, 1.10000, 0.90000
39411,'47155080102 ', 138.0000,1,  33,   1,   1,0.96633476, -46.322271, 1.10000, 0.90000, 1.10000, 0.90000
39412,'47155080201 ', 138.0000,1,  33,   1,   1,0.95807791, -44.613723, 1.10000, 0.90000, 1.10000, 0.90000
39413,'47155080202 ', 138.0000,1,  33,   1,   1,0.95929265, -44.595664, 1.10000, 0.90000, 1.10000, 0.90000
39414,'47155080300 ', 138.0000,1,  33,   1,   1,0.96110404, -44.027673, 1.10000, 0.90000, 1.10000, 0.90000
39415,'47155080400 ', 138.0000,1,  33,   1,   1,0.95964676, -44.772071, 1.10000, 0.90000, 1.10000, 0.90000
39416,'47155080500 ', 138.0000,1,  33,   1,   1,0.96118820, -44.867550, 1.10000, 0.90000, 1.10000, 0.90000
39417,'47155080601 ', 138.0000,1,  33,   1,   1,0.96715885, -45.535908, 1.10000, 0.90000, 1.10000, 0.90000
39418,'47155080602 ',  69.0000,1,  33,   1,   1,0.93805611, -48.711133, 1.10000, 0.90000, 1.10000, 0.90000
39419,'47155080700 ', 138.0000,1,  33,   1,   1,0.97423321, -45.139692, 1.10000, 0.90000, 1.10000, 0.90000
39420,'47155080801 ', 138.0000,1,  33,   1,   1,0.96249276, -44.848248, 1.10000, 0.90000, 1.10000, 0.90000
39421,'47155080802 ', 138.0000,1,  33,   1,   1,0.96482152, -44.761597, 1.10000, 0.90000, 1.10000, 0.90000
39422,'47155080901 ', 138.0000,1,  33,   1,   1,0.97694308, -42.869211, 1.10000, 0.90000, 1.10000, 0.90000
39423,'47155080902 ', 138.0000,1,  33,   1,   1,0.98144841, -42.641636, 1.10000, 0.90000, 1.10000, 0.90000
39424,'47155081000 ', 138.0000,1,  33,   1,   1,0.96886426, -44.260176, 1.10000, 0.90000, 1.10000, 0.90000
39425,'47155081101 ', 230.0000,1,  33,   1,   1,0.99326485, -40.921883, 1.10000, 0.90000, 1.10000, 0.90000
39426,'47155081102 ', 138.0000,1,  33,   1,   1,0.97510487, -43.555044, 1.10000, 0.90000, 1.10000, 0.90000
39427,'47155980100 ', 500.0000,1,  33,   1,   1,1.00168526, -39.704894, 1.10000, 0.90000, 1.10000, 0.90000
39428,'47157000100 ', 138.0000,1,  33,   1,   1,0.95320541, -31.197623, 1.10000, 0.90000, 1.10000, 0.90000
39429,'47157000200 ', 138.0000,1,  33,   1,   1,0.95442384, -31.041325, 1.10000, 0.90000, 1.10000, 0.90000
39430,'47157000300 ', 138.0000,1,  33,   1,   1,0.95131069, -31.431383, 1.10000, 0.90000, 1.10000, 0.90000
39431,'47157000400 ',  69.0000,1,  33,   1,   1,0.94804120, -32.050256, 1.10000, 0.90000, 1.10000, 0.90000
39432,'47157000600 ', 138.0000,1,  33,   1,   1,0.94895816, -31.647466, 1.10000, 0.90000, 1.10000, 0.90000
39433,'47157000700 ', 138.0000,1,  33,   1,   1,0.95032471, -31.487561, 1.10000, 0.90000, 1.10000, 0.90000
39434,'47157000800 ',  69.0000,1,  33,   1,   1,0.94647831, -32.295624, 1.10000, 0.90000, 1.10000, 0.90000
39435,'47157000900 ',  69.0000,1,  33,   1,   1,0.94734758, -32.163238, 1.10000, 0.90000, 1.10000, 0.90000
39436,'47157001100 ',  69.0000,1,  33,   1,   1,0.94501841, -32.361822, 1.10000, 0.90000, 1.10000, 0.90000
39437,'47157001200 ', 138.0000,1,  33,   1,   1,0.95135629, -31.031827, 1.10000, 0.90000, 1.10000, 0.90000
39438,'47157001300 ',  69.0000,1,  33,   1,   1,0.94670731, -32.110543, 1.10000, 0.90000, 1.10000, 0.90000
39439,'47157001400 ', 138.0000,1,  33,   1,   1,0.95385432, -30.877001, 1.10000, 0.90000, 1.10000, 0.90000
39440,'47157001500 ', 138.0000,1,  33,   1,   1,0.95518243, -30.751820, 1.10000, 0.90000, 1.10000, 0.90000
39441,'47157001600 ',  69.0000,1,  33,   1,   1,0.94856822, -31.981316, 1.10000, 0.90000, 1.10000, 0.90000
39442,'47157001700 ', 138.0000,1,  33,   1,   1,0.95163184, -31.328466, 1.10000, 0.90000, 1.10000, 0.90000
39443,'47157001900 ',  69.0000,1,  33,   1,   1,0.94857311, -31.978239, 1.10000, 0.90000, 1.10000, 0.90000
39444,'47157002000 ',  69.0000,1,  33,   1,   1,0.94876635, -31.977528, 1.10000, 0.90000, 1.10000, 0.90000
39445,'47157002100 ',  69.0000,1,  33,   1,   1,0.94922143, -31.956898, 1.10000, 0.90000, 1.10000, 0.90000
39446,'47157002400 ', 138.0000,1,  33,   1,   1,0.95454091, -30.976967, 1.10000, 0.90000, 1.10000, 0.90000
39447,'47157002500 ', 138.0000,1,  33,   1,   1,0.95321548, -31.139915, 1.10000, 0.90000, 1.10000, 0.90000
39448,'47157002600 ',  69.0000,1,  33,   1,   1,0.94931179, -31.898968, 1.10000, 0.90000, 1.10000, 0.90000
39449,'47157002700 ', 138.0000,1,  33,   1,   1,0.95681131, -30.577367, 1.10000, 0.90000, 1.10000, 0.90000
39450,'47157002800 ', 138.0000,1,  33,   1,   1,0.95531738, -30.674550, 1.10000, 0.90000, 1.10000, 0.90000
39451,'47157002900 ', 138.0000,1,  33,   1,   1,0.95431501, -30.673819, 1.10000, 0.90000, 1.10000, 0.90000
39452,'47157003000 ', 138.0000,1,  33,   1,   1,0.95652038, -30.474839, 1.10000, 0.90000, 1.10000, 0.90000
39453,'47157003100 ', 138.0000,1,  33,   1,   1,0.95875961, -30.378141, 1.10000, 0.90000, 1.10000, 0.90000
39454,'47157003200 ',  69.0000,1,  33,   1,   1,0.94829410, -31.881363, 1.10000, 0.90000, 1.10000, 0.90000
39455,'47157003300 ',  69.0000,1,  33,   1,   1,0.95258266, -31.386126, 1.10000, 0.90000, 1.10000, 0.90000
39456,'47157003400 ',  69.0000,1,  33,   1,   1,0.95013016, -31.816647, 1.10000, 0.90000, 1.10000, 0.90000
39457,'47157003500 ', 138.0000,1,  33,   1,   1,0.95998019, -30.291882, 1.10000, 0.90000, 1.10000, 0.90000
39458,'47157003600 ', 138.0000,1,  33,   1,   1,0.95882505, -30.416328, 1.10000, 0.90000, 1.10000, 0.90000
39459,'47157003700 ', 138.0000,1,  33,   1,   1,0.95724827, -30.651304, 1.10000, 0.90000, 1.10000, 0.90000
39460,'47157003800 ', 138.0000,1,  33,   1,   1,0.95609802, -30.789666, 1.10000, 0.90000, 1.10000, 0.90000
39461,'47157003900 ',  69.0000,1,  33,   1,   1,0.95506626, -31.246784, 1.10000, 0.90000, 1.10000, 0.90000
39462,'47157004200 ',  69.0000,1,  33,   1,   1,0.95789999, -31.013830, 1.10000, 0.90000, 1.10000, 0.90000
39463,'47157004300 ',  69.0000,1,  33,   1,   1,0.96124995, -30.583401, 1.10000, 0.90000, 1.10000, 0.90000
39464,'47157004500 ', 138.0000,1,  33,   1,   1,0.96069509, -30.245126, 1.10000, 0.90000, 1.10000, 0.90000
39465,'47157004600 ', 138.0000,1,  33,   1,   1,0.95867229, -30.483004, 1.10000, 0.90000, 1.10000, 0.90000
39466,'47157005000 ', 230.0000,1,  33,   1,   1,0.98216778, -26.977219, 1.10000, 0.90000, 1.10000, 0.90000
39467,'47157005300 ', 230.0000,1,  33,   1,   1,0.98874283, -26.313282, 1.10000, 0.90000, 1.10000, 0.90000
39468,'47157005500 ', 230.0000,1,  33,   1,   1,0.98720855, -26.517211, 1.10000, 0.90000, 1.10000, 0.90000
39469,'47157005600 ', 230.0000,1,  33,   1,   1,0.98659021, -26.637664, 1.10000, 0.90000, 1.10000, 0.90000
39470,'47157005700 ', 230.0000,1,  33,   1,   1,0.98514909, -26.728106, 1.10000, 0.90000, 1.10000, 0.90000
39471,'47157005800 ', 138.0000,1,  33,   1,   1,0.97421026, -28.449770, 1.10000, 0.90000, 1.10000, 0.90000
39472,'47157005900 ',  69.0000,1,  33,   1,   1,0.97719294, -27.952291, 1.10000, 0.90000, 1.10000, 0.90000
39473,'47157006000 ',  69.0000,1,  33,   1,   1,0.96367633, -29.492613, 1.10000, 0.90000, 1.10000, 0.90000
39474,'47157006200 ', 138.0000,1,  33,   1,   1,0.96112621, -30.149486, 1.10000, 0.90000, 1.10000, 0.90000
39475,'47157006300 ',  69.0000,1,  33,   1,   1,0.95356971, -31.530356, 1.10000, 0.90000, 1.10000, 0.90000
39476,'47157006400 ',  69.0000,1,  33,   1,   1,0.95399016, -31.525073, 1.10000, 0.90000, 1.10000, 0.90000
39477,'47157006500 ', 138.0000,1,  33,   1,   1,0.96351475, -29.959686, 1.10000, 0.90000, 1.10000, 0.90000
39478,'47157006600 ', 138.0000,1,  33,   1,   1,0.96094811, -30.199982, 1.10000, 0.90000, 1.10000, 0.90000
39479,'47157006700 ', 138.0000,1,  33,   1,   1,0.96086264, -29.983759, 1.10000, 0.90000, 1.10000, 0.90000
39480,'47157006800 ', 138.0000,1,  33,   1,   1,0.96271473, -29.801348, 1.10000, 0.90000, 1.10000, 0.90000
39481,'47157006900 ', 138.0000,1,  33,   1,   1,0.96438092, -29.629712, 1.10000, 0.90000, 1.10000, 0.90000
39482,'47157007000 ',  69.0000,1,  33,   1,   1,0.95212555, -31.168212, 1.10000, 0.90000, 1.10000, 0.90000
39483,'47157007100 ', 138.0000,1,  33,   1,   1,0.95875800, -30.232152, 1.10000, 0.90000, 1.10000, 0.90000
39484,'47157007200 ',  69.0000,1,  33,   1,   1,0.95124942, -31.210829, 1.10000, 0.90000, 1.10000, 0.90000
39485,'47157007300 ', 138.0000,1,  33,   1,   1,0.95718676, -30.347063, 1.10000, 0.90000, 1.10000, 0.90000
39486,'47157007400 ', 138.0000,1,  33,   1,   1,0.95838153, -30.219574, 1.10000, 0.90000, 1.10000, 0.90000
39487,'47157007500 ',  69.0000,1,  33,   1,   1,0.96065110, -30.435781, 1.10000, 0.90000, 1.10000, 0.90000
39488,'47157007810 ', 230.0000,1,  33,   1,   1,0.98317665, -27.259852, 1.10000, 0.90000, 1.10000, 0.90000
39489,'47157007821 ', 138.0000,1,  33,   1,   1,0.97362840, -28.521207, 1.10000, 0.90000, 1.10000, 0.90000
39490,'47157007822 ',  69.0000,1,  33,   1,   1,0.98226821, -27.317591, 1.10000, 0.90000, 1.10000, 0.90000
39491,'47157007900 ', 138.0000,1,  33,   1,   1,0.96263146, -29.785229, 1.10000, 0.90000, 1.10000, 0.90000
39492,'47157008000 ', 138.0000,1,  33,   1,   1,0.96002448, -30.038895, 1.10000, 0.90000, 1.10000, 0.90000
39493,'47157008110 ', 138.0000,1,  33,   1,   1,0.96670240, -29.364124, 1.10000, 0.90000, 1.10000, 0.90000
39494,'47157008120 ', 138.0000,1,  33,   1,   1,0.96470588, -29.516277, 1.10000, 0.90000, 1.10000, 0.90000
39495,'47157008200 ', 138.0000,1,  33,   1,   1,0.96533448, -29.350054, 1.10000, 0.90000, 1.10000, 0.90000
39496,'47157008500 ', 138.0000,1,  33,   1,   1,0.95551300, -30.494729, 1.10000, 0.90000, 1.10000, 0.90000
39497,'47157008600 ', 138.0000,1,  33,   1,   1,0.95455849, -30.566053, 1.10000, 0.90000, 1.10000, 0.90000
39498,'47157008700 ', 138.0000,1,  33,   1,   1,0.94935590, -31.199515, 1.10000, 0.90000, 1.10000, 0.90000
39499,'47157008800 ', 138.0000,1,  33,   1,   1,0.95029980, -31.136944, 1.10000, 0.90000, 1.10000, 0.90000
39500,'47157008900 ',  69.0000,1,  33,   1,   1,0.94167197, -32.797817, 1.10000, 0.90000, 1.10000, 0.90000
39501,'47157009100 ',  69.0000,1,  33,   1,   1,0.94239277, -32.552968, 1.10000, 0.90000, 1.10000, 0.90000
39502,'47157009200 ', 138.0000,1,  33,   1,   1,0.95523334, -30.322912, 1.10000, 0.90000, 1.10000, 0.90000
39503,'47157009300 ', 138.0000,1,  33,   1,   1,0.96231997, -29.529664, 1.10000, 0.90000, 1.10000, 0.90000
39504,'47157009400 ', 138.0000,1,  33,   1,   1,0.96188462, -29.547525, 1.10000, 0.90000, 1.10000, 0.90000
39505,'47157009500 ', 138.0000,1,  33,   1,   1,0.96143514, -29.559228, 1.10000, 0.90000, 1.10000, 0.90000
39506,'47157009600 ', 138.0000,1,  33,   1,   1,0.95805717, -29.988632, 1.10000, 0.90000, 1.10000, 0.90000
39507,'47157009700 ',  69.0000,1,  33,   1,   1,0.95465803, -30.364600, 1.10000, 0.90000, 1.10000, 0.90000
39508,'47157009800 ', 138.0000,1,  33,   1,   1,0.94750834, -31.368136, 1.10000, 0.90000, 1.10000, 0.90000
39509,'47157009901 ',  69.0000,1,  33,   1,   1,0.94080776, -33.110616, 1.10000, 0.90000, 1.10000, 0.90000
39510,'47157009902 ',  69.0000,1,  33,   1,   1,0.93798244, -33.822216, 1.10000, 0.90000, 1.10000, 0.90000
39511,'47157010000 ', 138.0000,1,  33,   1,   1,0.94461024, -32.149233, 1.10000, 0.90000, 1.10000, 0.90000
39512,'47157010110 ', 138.0000,1,  33,   1,   1,0.94666380, -31.969947, 1.10000, 0.90000, 1.10000, 0.90000
39513,'47157010120 ', 138.0000,1,  33,   1,   1,0.94857222, -31.780027, 1.10000, 0.90000, 1.10000, 0.90000
39514,'47157010210 ', 138.0000,1,  33,   1,   1,0.94500238, -32.087525, 1.10000, 0.90000, 1.10000, 0.90000
39515,'47157010220 ', 138.0000,1,  33,   1,   1,0.94695514, -31.876090, 1.10000, 0.90000, 1.10000, 0.90000
39516,'47157010300 ', 138.0000,1,  33,   1,   1,0.94336933, -32.242547, 1.10000, 0.90000, 1.10000, 0.90000
39517,'47157010500 ', 138.0000,1,  33,   1,   1,0.96805900, -28.927658, 1.10000, 0.90000, 1.10000, 0.90000
39518,'47157010610 ', 138.0000,1,  33,   1,   1,0.96603733, -28.843933, 1.10000, 0.90000, 1.10000, 0.90000
39519,'47157010620 ',  69.0000,1,  33,   1,   1,0.95448244, -30.956453, 1.10000, 0.90000, 1.10000, 0.90000
39520,'47157010630 ', 138.0000,1,  33,   1,   1,0.96674311, -28.769262, 1.10000, 0.90000, 1.10000, 0.90000
39521,'47157010710 ', 138.0000,1,  33,   1,   1,0.96476513, -29.116161, 1.10000, 0.90000, 1.10000, 0.90000
39522,'47157010720 ',  69.0000,1,  33,   1,   1,0.95057213, -30.843181, 1.10000, 0.90000, 1.10000, 0.90000
39523,'47157010810 ', 138.0000,1,  33,   1,   1,0.96777093, -28.663941, 1.10000, 0.90000, 1.10000, 0.90000
39524,'47157010820 ', 138.0000,1,  33,   1,   1,0.96605092, -28.825287, 1.10000, 0.90000, 1.10000, 0.90000
39525,'47157011010 ', 138.0000,1,  33,   1,   1,0.97377574, -28.229226, 1.10000, 0.90000, 1.10000, 0.90000
39526,'47157011020 ', 138.0000,1,  33,   1,   1,0.97189379, -28.385090, 1.10000, 0.90000, 1.10000, 0.90000
39527,'47157011100 ', 138.0000,1,  33,   1,   1,0.95043039, -31.374037, 1.10000, 0.90000, 1.10000, 0.90000
39528,'47157011200 ',  69.0000,1,  33,   1,   1,0.94871545, -31.962075, 1.10000, 0.90000, 1.10000, 0.90000
39529,'47157011300 ', 138.0000,1,  33,   1,   1,0.95673472, -30.746984, 1.10000, 0.90000, 1.10000, 0.90000
39530,'47157011400 ', 230.0000,1,  33,   1,   1,0.97785294, -27.446553, 1.10000, 0.90000, 1.10000, 0.90000
39531,'47157011500 ', 138.0000,1,  33,   1,   1,0.96169353, -30.097772, 1.10000, 0.90000, 1.10000, 0.90000
39532,'47157011600 ', 230.0000,1,  33,   1,   1,0.98268825, -26.937668, 1.10000, 0.90000, 1.10000, 0.90000
39533,'47157011700 ', 230.0000,1,  33,   1,   1,0.98141891, -27.033429, 1.10000, 0.90000, 1.10000, 0.90000
39534,'47157011800 ', 138.0000,1,  33,   1,   1,0.96330220, -29.480657, 1.10000, 0.90000, 1.10000, 0.90000
39535,'47157020101 ',  69.0000,1,  33,   1,   1,0.93274796, -33.528470, 1.10000, 0.90000, 1.10000, 0.90000
39536,'47157020102 ',  69.0000,1,  33,   1,   1,0.92893291, -33.533627, 1.10000, 0.90000, 1.10000, 0.90000
39537,'47157020210 ', 138.0000,1,  33,   1,   1,0.94041526, -31.829330, 1.10000, 0.90000, 1.10000, 0.90000
39538,'47157020221 ', 138.0000,1,  33,   1,   1,0.93825918, -32.813612, 1.10000, 0.90000, 1.10000, 0.90000
39539,'47157020222 ', 138.0000,1,  33,   1,   1,0.94020891, -32.193093, 1.10000, 0.90000, 1.10000, 0.90000
39540,'47157020300 ', 138.0000,1,  33,   1,   1,0.93898153, -32.278808, 1.10000, 0.90000, 1.10000, 0.90000
39541,'47157020400 ',  69.0000,1,  33,   1,   1,0.92126018, -35.872932, 1.10000, 0.90000, 1.10000, 0.90000
39542,'47157020511 ',  69.0000,1,  33,   1,   1,0.93954062, -33.114994, 1.10000, 0.90000, 1.10000, 0.90000
39543,'47157020512 ', 138.0000,1,  33,   1,   1,0.94665420, -31.725027, 1.10000, 0.90000, 1.10000, 0.90000
39544,'47157020521 ',  69.0000,1,  33,   1,   1,0.93643528, -33.162054, 1.10000, 0.90000, 1.10000, 0.90000
39545,'47157020523 ', 138.0000,1,  33,   1,   1,0.94341582, -31.969732, 1.10000, 0.90000, 1.10000, 0.90000
39546,'47157020524 ', 138.0000,1,  33,   1,   1,0.94452989, -31.893165, 1.10000, 0.90000, 1.10000, 0.90000
39547,'47157020531 ', 138.0000,1,  33,   1,   1,0.94178265, -32.069815, 1.10000, 0.90000, 1.10000, 0.90000
39548,'47157020532 ', 138.0000,1,  33,   1,   1,0.94281173, -31.973376, 1.10000, 0.90000, 1.10000, 0.90000
39549,'47157020541 ', 138.0000,1,  33,   1,   1,0.94399792, -31.859742, 1.10000, 0.90000, 1.10000, 0.90000
39550,'47157020542 ',  69.0000,1,  33,   1,   1,0.93883026, -33.001121, 1.10000, 0.90000, 1.10000, 0.90000
39551,'47157020610 ', 138.0000,1,  33,   1,   1,0.94555128, -31.551707, 1.10000, 0.90000, 1.10000, 0.90000
39552,'47157020621 ', 138.0000,1,  33,   1,   1,0.94400120, -31.702787, 1.10000, 0.90000, 1.10000, 0.90000
39553,'47157020622 ', 138.0000,1,  33,   1,   1,0.94335455, -31.758539, 1.10000, 0.90000, 1.10000, 0.90000
39554,'47157020632 ', 138.0000,1,  33,   1,   1,0.94642830, -30.987117, 1.10000, 0.90000, 1.10000, 0.90000
39555,'47157020633 ', 138.0000,1,  33,   1,   1,0.94249725, -31.715724, 1.10000, 0.90000, 1.10000, 0.90000
39556,'47157020634 ', 138.0000,1,  33,   1,   1,0.94261980, -31.770191, 1.10000, 0.90000, 1.10000, 0.90000
39557,'47157020635 ', 138.0000,1,  33,   1,   1,0.94257176, -31.651397, 1.10000, 0.90000, 1.10000, 0.90000
39558,'47157020642 ', 138.0000,1,  33,   1,   1,0.94328475, -31.442363, 1.10000, 0.90000, 1.10000, 0.90000
39559,'47157020643 ',  69.0000,1,  33,   1,   1,0.93694663, -32.674600, 1.10000, 0.90000, 1.10000, 0.90000
39560,'47157020644 ', 138.0000,1,  33,   1,   1,0.94119990, -32.105697, 1.10000, 0.90000, 1.10000, 0.90000
39561,'47157020651 ', 138.0000,1,  33,   1,   1,0.94309419, -31.850002, 1.10000, 0.90000, 1.10000, 0.90000
39562,'47157020652 ', 138.0000,1,  33,   1,   1,0.94284254, -31.801473, 1.10000, 0.90000, 1.10000, 0.90000
39563,'47157020700 ',  69.0000,1,  33,   1,   1,0.93789208, -31.231685, 1.10000, 0.90000, 1.10000, 0.90000
39564,'47157020810 ', 138.0000,1,  33,   1,   1,0.95005149, -29.943802, 1.10000, 0.90000, 1.10000, 0.90000
39565,'47157020820 ', 138.0000,1,  33,   1,   1,0.94724166, -30.624017, 1.10000, 0.90000, 1.10000, 0.90000
39566,'47157020831 ', 138.0000,1,  33,   1,   1,0.94858992, -30.589265, 1.10000, 0.90000, 1.10000, 0.90000
39567,'47157020832 ', 138.0000,1,  33,   1,   1,0.94625288, -30.899776, 1.10000, 0.90000, 1.10000, 0.90000
39568,'47157020900 ', 138.0000,1,  33,   1,   1,0.94942307, -30.283826, 1.10000, 0.90000, 1.10000, 0.90000
39569,'47157021010 ', 138.0000,1,  33,   1,   1,0.94785517, -30.569307, 1.10000, 0.90000, 1.10000, 0.90000
39570,'47157021020 ',  69.0000,1,  33,   1,   1,0.96536571, -28.326914, 1.10000, 0.90000, 1.10000, 0.90000
39571,'47157021111 ', 138.0000,1,  33,   1,   1,0.95012826, -30.780852, 1.10000, 0.90000, 1.10000, 0.90000
39572,'47157021112 ', 138.0000,1,  33,   1,   1,0.94798005, -30.943776, 1.10000, 0.90000, 1.10000, 0.90000
39573,'47157021113 ', 138.0000,1,  33,   1,   1,0.94701564, -30.980994, 1.10000, 0.90000, 1.10000, 0.90000
39574,'47157021121 ', 138.0000,1,  33,   1,   1,0.95260113, -30.278597, 1.10000, 0.90000, 1.10000, 0.90000
39575,'47157021122 ',  69.0000,1,  33,   1,   1,0.94475877, -32.022314, 1.10000, 0.90000, 1.10000, 0.90000
39576,'47157021124 ', 138.0000,1,  33,   1,   1,0.95376259, -30.145525, 1.10000, 0.90000, 1.10000, 0.90000
39577,'47157021125 ', 138.0000,1,  33,   1,   1,0.95344841, -30.161583, 1.10000, 0.90000, 1.10000, 0.90000
39578,'47157021126 ', 138.0000,1,  33,   1,   1,0.95234191, -30.239706, 1.10000, 0.90000, 1.10000, 0.90000
39579,'47157021135 ', 138.0000,1,  33,   1,   1,0.95161134, -30.298378, 1.10000, 0.90000, 1.10000, 0.90000
39580,'47157021136 ', 138.0000,1,  33,   1,   1,0.95267922, -30.224769, 1.10000, 0.90000, 1.10000, 0.90000
39581,'47157021137 ', 138.0000,1,  33,   1,   1,0.95486677, -30.035842, 1.10000, 0.90000, 1.10000, 0.90000
39582,'47157021138 ',  69.0000,1,  33,   1,   1,0.94693410, -31.440539, 1.10000, 0.90000, 1.10000, 0.90000
39583,'47157021139 ', 138.0000,1,  33,   1,   1,0.96063697, -29.289699, 1.10000, 0.90000, 1.10000, 0.90000
39584,'47157021140 ', 138.0000,1,  33,   1,   1,0.95757604, -29.673463, 1.10000, 0.90000, 1.10000, 0.90000
39585,'47157021141 ', 138.0000,1,  33,   1,   1,0.94938815, -30.513928, 1.10000, 0.90000, 1.10000, 0.90000
39586,'47157021142 ',  69.0000,1,  33,   1,   1,0.94442612, -31.594348, 1.10000, 0.90000, 1.10000, 0.90000
39587,'47157021200 ', 138.0000,1,  33,   1,   1,0.95283586, -30.538896, 1.10000, 0.90000, 1.10000, 0.90000
39588,'47157021311 ', 138.0000,1,  33,   1,   1,0.95947021, -29.553549, 1.10000, 0.90000, 1.10000, 0.90000
39589,'47157021312 ',  69.0000,1,  33,   1,   1,0.95216566, -30.793542, 1.10000, 0.90000, 1.10000, 0.90000
39590,'47157021320 ',  69.0000,1,  33,   1,   1,0.95241773, -30.714947, 1.10000, 0.90000, 1.10000, 0.90000
39591,'47157021331 ',  69.0000,1,  33,   1,   1,0.94966179, -30.856616, 1.10000, 0.90000, 1.10000, 0.90000
39592,'47157021333 ', 138.0000,1,  33,   1,   1,0.96221584, -29.198328, 1.10000, 0.90000, 1.10000, 0.90000
39593,'47157021334 ',  69.0000,1,  33,   1,   1,0.95294309, -30.243903, 1.10000, 0.90000, 1.10000, 0.90000
39594,'47157021341 ',  69.0000,1,  33,   1,   1,0.95384753, -30.251304, 1.10000, 0.90000, 1.10000, 0.90000
39595,'47157021342 ', 138.0000,1,  33,   1,   1,0.96488005, -28.629494, 1.10000, 0.90000, 1.10000, 0.90000
39596,'47157021351 ', 138.0000,1,  33,   1,   1,0.95836383, -29.584770, 1.10000, 0.90000, 1.10000, 0.90000
39597,'47157021352 ',  69.0000,1,  33,   1,   1,0.95305884, -30.294290, 1.10000, 0.90000, 1.10000, 0.90000
39598,'47157021353 ', 138.0000,1,  33,   1,   1,0.96689975, -28.460804, 1.10000, 0.90000, 1.10000, 0.90000
39599,'47157021410 ',  69.0000,1,  33,   1,   1,0.95238441, -30.776556, 1.10000, 0.90000, 1.10000, 0.90000
39600,'47157021420 ', 138.0000,1,  33,   1,   1,0.95910627, -29.512073, 1.10000, 0.90000, 1.10000, 0.90000
39601,'47157021430 ', 138.0000,1,  33,   1,   1,0.96075755, -29.354121, 1.10000, 0.90000, 1.10000, 0.90000
39602,'47157021510 ', 138.0000,1,  33,   1,   1,0.96367729, -28.709133, 1.10000, 0.90000, 1.10000, 0.90000
39603,'47157021520 ', 138.0000,1,  33,   1,   1,0.96406651, -28.496270, 1.10000, 0.90000, 1.10000, 0.90000
39604,'47157021530 ', 138.0000,1,  33,   1,   1,0.96446216, -28.485956, 1.10000, 0.90000, 1.10000, 0.90000
39605,'47157021540 ', 230.0000,1,  33,   1,   1,0.98381954, -26.013488, 1.10000, 0.90000, 1.10000, 0.90000
39606,'47157021611 ', 138.0000,1,  33,   1,   1,0.96452725, -28.486602, 1.10000, 0.90000, 1.10000, 0.90000
39607,'47157021612 ',  69.0000,1,  33,   1,   1,0.96333486, -28.535120, 1.10000, 0.90000, 1.10000, 0.90000
39608,'47157021613 ',  69.0000,1,  33,   1,   1,0.96792746, -28.249044, 1.10000, 0.90000, 1.10000, 0.90000
39609,'47157021620 ',  69.0000,1,  33,   1,   1,0.96637791, -28.384589, 1.10000, 0.90000, 1.10000, 0.90000
39610,'47157021710 ',  69.0000,1,  33,   1,   1,0.95133215, -30.804122, 1.10000, 0.90000, 1.10000, 0.90000
39611,'47157021721 ', 138.0000,1,  33,   1,   1,0.96492684, -28.922439, 1.10000, 0.90000, 1.10000, 0.90000
39612,'47157021724 ',  69.0000,1,  33,   1,   1,0.95326054, -30.242541, 1.10000, 0.90000, 1.10000, 0.90000
39613,'47157021725 ', 138.0000,1,  33,   1,   1,0.96440339, -28.969657, 1.10000, 0.90000, 1.10000, 0.90000
39614,'47157021726 ', 138.0000,1,  33,   1,   1,0.96512687, -28.894620, 1.10000, 0.90000, 1.10000, 0.90000
39615,'47157021731 ',  69.0000,1,  33,   1,   1,0.95391858, -30.533268, 1.10000, 0.90000, 1.10000, 0.90000
39616,'47157021732 ', 138.0000,1,  33,   1,   1,0.96654069, -28.768460, 1.10000, 0.90000, 1.10000, 0.90000
39617,'47157021741 ', 138.0000,1,  33,   1,   1,0.96855634, -28.528061, 1.10000, 0.90000, 1.10000, 0.90000
39618,'47157021744 ',  69.0000,1,  33,   1,   1,0.95429486, -30.201891, 1.10000, 0.90000, 1.10000, 0.90000
39619,'47157021745 ', 138.0000,1,  33,   1,   1,0.96364617, -28.699980, 1.10000, 0.90000, 1.10000, 0.90000
39620,'47157021746 ',  69.0000,1,  33,   1,   1,0.95621359, -30.153636, 1.10000, 0.90000, 1.10000, 0.90000
39621,'47157021747 ',  69.0000,1,  33,   1,   1,0.95378000, -30.318636, 1.10000, 0.90000, 1.10000, 0.90000
39622,'47157021751 ', 138.0000,1,  33,   1,   1,0.96432799, -28.641012, 1.10000, 0.90000, 1.10000, 0.90000
39623,'47157021752 ', 138.0000,1,  33,   1,   1,0.96517956, -28.580288, 1.10000, 0.90000, 1.10000, 0.90000
39624,'47157021753 ',  69.0000,1,  33,   1,   1,0.95116854, -30.494145, 1.10000, 0.90000, 1.10000, 0.90000
39625,'47157021754 ',  69.0000,1,  33,   1,   1,0.95287323, -30.460800, 1.10000, 0.90000, 1.10000, 0.90000
39626,'47157021900 ',  69.0000,1,  33,   1,   1,0.97302705, -28.199116, 1.10000, 0.90000, 1.10000, 0.90000
39627,'47157022022 ', 138.0000,1,  33,   1,   1,0.98205405, -27.560008, 1.10000, 0.90000, 1.10000, 0.90000
39628,'47157022023 ', 138.0000,1,  33,   1,   1,0.98256868, -27.529438, 1.10000, 0.90000, 1.10000, 0.90000
39629,'47157022024 ', 230.0000,1,  33,   1,   1,0.99755168, -25.907157, 1.10000, 0.90000, 1.10000, 0.90000
39630,'47157022111 ', 230.0000,1,  33,   1,   1,0.99863178, -25.815535, 1.10000, 0.90000, 1.10000, 0.90000
39631,'47157022112 ', 138.0000,1,  33,   1,   1,0.98496586, -27.258839, 1.10000, 0.90000, 1.10000, 0.90000
39632,'47157022121 ',  69.0000,1,  33,   1,   1,0.98293591, -27.736319, 1.10000, 0.90000, 1.10000, 0.90000
39633,'47157022122 ', 138.0000,1,  33,   1,   1,0.98746586, -26.998573, 1.10000, 0.90000, 1.10000, 0.90000
39634,'47157022130 ', 138.0000,1,  33,   1,   1,0.99034160, -26.698356, 1.10000, 0.90000, 1.10000, 0.90000
39635,'47157022210 ', 500.0000,1,  33,   1,   1,1.01749229, -22.173497, 1.10000, 0.90000, 1.10000, 0.90000
39636,'47157022220 ', 500.0000,1,  33,   1,   1,1.01393390, -22.247138, 1.10000, 0.90000, 1.10000, 0.90000
39637,'47157022310 ', 500.0000,1,  33,   1,   1,1.01534235, -22.230218, 1.10000, 0.90000, 1.10000, 0.90000
39638,'47157022321 ',  69.0000,1,  33,   1,   1,0.98110890, -27.946692, 1.10000, 0.90000, 1.10000, 0.90000
39639,'47157022322 ',  69.0000,1,  33,   1,   1,0.97916132, -28.007913, 1.10000, 0.90000, 1.10000, 0.90000
39640,'47157022330 ', 138.0000,1,  33,   1,   1,1.00499582, -24.182541, 1.10000, 0.90000, 1.10000, 0.90000
39641,'47157022410 ', 138.0000,1,  33,   1,   1,1.00351238, -24.339936, 1.10000, 0.90000, 1.10000, 0.90000
39642,'47157022500 ', 230.0000,1,  33,   1,   1,0.98846716, -26.670255, 1.10000, 0.90000, 1.10000, 0.90000
39643,'47157022600 ', 500.0000,1,  33,   1,   1,1.00835896, -22.466838, 1.10000, 0.90000, 1.10000, 0.90000
39644,'47157022700 ', 230.0000,1,  33,   1,   1,1.00162780, -25.561162, 1.10000, 0.90000, 1.10000, 0.90000
39645,'47157980100 ', 138.0000,1,  33,   1,   1,0.97729009, -27.923268, 1.10000, 0.90000, 1.10000, 0.90000
39646,'47157980200 ', 500.0000,1,  33,   1,   1,1.01841104, -22.338292, 1.10000, 0.90000, 1.10000, 0.90000
39647,'47157980300 ', 138.0000,1,  33,   1,   1,1.01253510, -23.233804, 1.10000, 0.90000, 1.10000, 0.90000
39648,'47157980400 ', 138.0000,1,  33,   1,   1,0.95642394, -29.883748, 1.10000, 0.90000, 1.10000, 0.90000
39649,'47159975000 ', 138.0000,1,  33,   1,   1,1.01167417, -33.569970, 1.10000, 0.90000, 1.10000, 0.90000
39650,'47159975100 ', 138.0000,1,  33,   1,   1,1.01146019, -33.772994, 1.10000, 0.90000, 1.10000, 0.90000
39651,'47159975200 ', 138.0000,1,  33,   1,   1,1.00566649, -34.024294, 1.10000, 0.90000, 1.10000, 0.90000
39652,'47159975300 ',  69.0000,1,  33,   1,   1,0.99462241, -37.743690, 1.10000, 0.90000, 1.10000, 0.90000
39653,'47159975400 ', 138.0000,1,  33,   1,   1,0.98392206, -38.661582, 1.10000, 0.90000, 1.10000, 0.90000
39654,'47161110200 ',  69.0000,1,  33,   1,   1,0.98469269, -14.621717, 1.10000, 0.90000, 1.10000, 0.90000
39655,'47161110600 ', 500.0000,1,  33,   1,   1,1.02041686, -13.145704, 1.10000, 0.90000, 1.10000, 0.90000
39656,'47161110700 ', 138.0000,1,  33,   1,   1,1.00571465, -13.318294, 1.10000, 0.90000, 1.10000, 0.90000
39657,'47161980100 ', 138.0000,1,  33,   1,   1,1.00659263, -12.787048, 1.10000, 0.90000, 1.10000, 0.90000
39658,'47163040200 ', 500.0000,1,  33,   1,   1,0.98957264, -44.868325, 1.10000, 0.90000, 1.10000, 0.90000
39659,'47163040300 ',  69.0000,1,  33,   1,   1,0.96085268, -51.521609, 1.10000, 0.90000, 1.10000, 0.90000
39660,'47163040500 ',  69.0000,1,  33,   1,   1,0.96376508, -51.827677, 1.10000, 0.90000, 1.10000, 0.90000
39661,'47163040600 ', 138.0000,1,  33,   1,   1,0.95800865, -51.539142, 1.10000, 0.90000, 1.10000, 0.90000
39662,'47163040700 ',  69.0000,1,  33,   1,   1,0.93722671, -54.536858, 1.10000, 0.90000, 1.10000, 0.90000
39663,'47163040800 ',  69.0000,1,  33,   1,   1,0.98310822, -49.590059, 1.10000, 0.90000, 1.10000, 0.90000
39664,'47163040900 ',  69.0000,1,  33,   1,   1,0.93470389, -54.655047, 1.10000, 0.90000, 1.10000, 0.90000
39665,'47163041000 ', 138.0000,1,  33,   1,   1,0.98899347, -50.033434, 1.10000, 0.90000, 1.10000, 0.90000
39666,'47163041100 ', 138.0000,1,  33,   1,   1,0.99353826, -49.612373, 1.10000, 0.90000, 1.10000, 0.90000
39667,'47163041200 ',  69.0000,1,  33,   1,   1,1.00115120, -50.033550, 1.10000, 0.90000, 1.10000, 0.90000
39668,'47163041300 ',  69.0000,1,  33,   1,   1,0.99550897, -50.266422, 1.10000, 0.90000, 1.10000, 0.90000
39669,'47163041400 ',  69.0000,1,  33,   1,   1,0.95228469, -52.128916, 1.10000, 0.90000, 1.10000, 0.90000
39670,'47163041500 ',  69.0000,1,  33,   1,   1,0.95884448, -51.732136, 1.10000, 0.90000, 1.10000, 0.90000
39671,'47163041600 ',  69.0000,1,  33,   1,   1,0.96094072, -51.888346, 1.10000, 0.90000, 1.10000, 0.90000
39672,'47163041700 ',  69.0000,1,  33,   1,   1,0.96090120, -51.894818, 1.10000, 0.90000, 1.10000, 0.90000
39673,'47163041800 ',  69.0000,1,  33,   1,   1,0.93768603, -54.479190, 1.10000, 0.90000, 1.10000, 0.90000
39674,'47163041900 ',  69.0000,1,  33,   1,   1,0.93777704, -54.461360, 1.10000, 0.90000, 1.10000, 0.90000
39675,'47163042000 ',  69.0000,1,  33,   1,   1,0.93237942, -54.919775, 1.10000, 0.90000, 1.10000, 0.90000
39676,'47163042100 ', 138.0000,1,  33,   1,   1,0.95348352, -51.973191, 1.10000, 0.90000, 1.10000, 0.90000
39677,'47163042200 ',  69.0000,1,  33,   1,   1,0.92914009, -55.117089, 1.10000, 0.90000, 1.10000, 0.90000
39678,'47163042300 ',  69.0000,1,  33,   1,   1,0.93033034, -55.936920, 1.10000, 0.90000, 1.10000, 0.90000
39679,'47163042400 ',  69.0000,1,  33,   1,   1,0.92128462, -57.854045, 1.10000, 0.90000, 1.10000, 0.90000
39680,'47163042500 ', 138.0000,1,  33,   1,   1,0.93171859, -57.228120, 1.10000, 0.90000, 1.10000, 0.90000
39681,'47163042600 ', 138.0000,1,  33,   1,   1,0.93030316, -57.803146, 1.10000, 0.90000, 1.10000, 0.90000
39682,'47163042701 ',  69.0000,1,  33,   1,   1,0.92881840, -61.528229, 1.10000, 0.90000, 1.10000, 0.90000
39683,'47163042702 ', 138.0000,1,  33,   1,   1,0.92864788, -58.388733, 1.10000, 0.90000, 1.10000, 0.90000
39684,'47163042801 ', 138.0000,1,  33,   1,   1,0.92784125, -58.583161, 1.10000, 0.90000, 1.10000, 0.90000
39685,'47163042802 ',  69.0000,1,  33,   1,   1,0.93521261, -63.191326, 1.10000, 0.90000, 1.10000, 0.90000
39686,'47163042900 ',  69.0000,1,  33,   1,   1,0.93898433, -63.474410, 1.10000, 0.90000, 1.10000, 0.90000
39687,'47163043000 ',  69.0000,1,  33,   1,   1,0.93096101, -63.205362, 1.10000, 0.90000, 1.10000, 0.90000
39688,'47163043100 ',  69.0000,1,  33,   1,   1,0.94442946, -64.214959, 1.10000, 0.90000, 1.10000, 0.90000
39689,'47163043201 ',  69.0000,1,  33,   1,   1,0.93152267, -61.825499, 1.10000, 0.90000, 1.10000, 0.90000
39690,'47163043202 ',  69.0000,1,  33,   1,   1,0.94487953, -64.024513, 1.10000, 0.90000, 1.10000, 0.90000
39691,'47163043301 ',  69.0000,1,  33,   1,   1,0.96445268, -51.981793, 1.10000, 0.90000, 1.10000, 0.90000
39692,'47163043302 ', 138.0000,1,  33,   1,   1,0.94145989, -57.241199, 1.10000, 0.90000, 1.10000, 0.90000
39693,'47163043401 ',  69.0000,1,  33,   1,   1,0.92631036, -57.127272, 1.10000, 0.90000, 1.10000, 0.90000
39694,'47163043402 ', 138.0000,1,  33,   1,   1,0.93423116, -56.335984, 1.10000, 0.90000, 1.10000, 0.90000
39695,'47163043500 ', 138.0000,1,  33,   1,   1,0.98252809, -50.523094, 1.10000, 0.90000, 1.10000, 0.90000
39696,'47163043600 ', 138.0000,1,  33,   1,   1,0.98786485, -49.877105, 1.10000, 0.90000, 1.10000, 0.90000
39697,'47165020101 ', 138.0000,1,  33,   1,   1,0.98474765, -31.015179, 1.10000, 0.90000, 1.10000, 0.90000
39698,'47165020102 ', 138.0000,1,  33,   1,   1,0.98326832, -30.018289, 1.10000, 0.90000, 1.10000, 0.90000
39699,'47165020203 ',  69.0000,1,  33,   1,   1,0.97080725, -36.850793, 1.10000, 0.90000, 1.10000, 0.90000
39700,'47165020204 ',  69.0000,1,  33,   1,   1,0.95480645, -38.769510, 1.10000, 0.90000, 1.10000, 0.90000
39701,'47165020205 ', 138.0000,1,  33,   1,   1,0.96751165, -37.142333, 1.10000, 0.90000, 1.10000, 0.90000
39702,'47165020206 ',  69.0000,1,  33,   1,   1,0.96117878, -39.850616, 1.10000, 0.90000, 1.10000, 0.90000
39703,'47165020207 ',  69.0000,1,  33,   1,   1,0.96933931, -38.886651, 1.10000, 0.90000, 1.10000, 0.90000
39704,'47165020208 ',  69.0000,1,  33,   1,   1,0.97071779, -38.825906, 1.10000, 0.90000, 1.10000, 0.90000
39705,'47165020209 ',  69.0000,1,  33,   1,   1,0.96581203, -39.420645, 1.10000, 0.90000, 1.10000, 0.90000
39706,'47165020300 ',  69.0000,1,  33,   1,   1,0.95832187, -40.123154, 1.10000, 0.90000, 1.10000, 0.90000
39707,'47165020403 ',  69.0000,1,  33,   1,   1,0.96594125, -39.123621, 1.10000, 0.90000, 1.10000, 0.90000
39708,'47165020404 ',  69.0000,1,  33,   1,   1,0.96468014, -39.486570, 1.10000, 0.90000, 1.10000, 0.90000
39709,'47165020405 ',  69.0000,1,  33,   1,   1,0.96891385, -38.982133, 1.10000, 0.90000, 1.10000, 0.90000
39710,'47165020406 ',  69.0000,1,  33,   1,   1,0.97756660, -37.469660, 1.10000, 0.90000, 1.10000, 0.90000
39711,'47165020407 ',  69.0000,1,  33,   1,   1,0.97508502, -37.939119, 1.10000, 0.90000, 1.10000, 0.90000
39712,'47165020501 ',  69.0000,1,  33,   1,   1,0.98523909, -35.216124, 1.10000, 0.90000, 1.10000, 0.90000
39713,'47165020502 ',  69.0000,1,  33,   1,   1,0.97908324, -37.584444, 1.10000, 0.90000, 1.10000, 0.90000
39714,'47165020503 ',  69.0000,1,  33,   1,   1,0.97913468, -37.441021, 1.10000, 0.90000, 1.10000, 0.90000
39715,'47165020601 ', 138.0000,1,  33,   1,   1,0.98648417, -31.863843, 1.10000, 0.90000, 1.10000, 0.90000
39716,'47165020602 ', 138.0000,1,  33,   1,   1,0.98755443, -32.112759, 1.10000, 0.90000, 1.10000, 0.90000
39717,'47165020603 ',  69.0000,1,  33,   1,   1,1.00189352, -31.411739, 1.10000, 0.90000, 1.10000, 0.90000
39718,'47165020700 ', 138.0000,1,  33,   1,   1,0.98950166, -32.941579, 1.10000, 0.90000, 1.10000, 0.90000
39719,'47165020800 ', 138.0000,1,  33,   1,   1,0.98896772, -33.406148, 1.10000, 0.90000, 1.10000, 0.90000
39720,'47165020901 ', 230.0000,1,  33,   1,   1,1.01478577, -30.236926, 1.10000, 0.90000, 1.10000, 0.90000
39721,'47165020902 ', 138.0000,1,  33,   1,   1,0.99093288, -33.036799, 1.10000, 0.90000, 1.10000, 0.90000
39722,'47165020903 ', 138.0000,1,  33,   1,   1,0.99054039, -32.988499, 1.10000, 0.90000, 1.10000, 0.90000
39723,'47165021002 ',  69.0000,1,  33,   1,   1,0.98420900, -35.577998, 1.10000, 0.90000, 1.10000, 0.90000
39724,'47165021004 ',  69.0000,1,  33,   1,   1,0.97550470, -37.893951, 1.10000, 0.90000, 1.10000, 0.90000
39725,'47165021005 ',  69.0000,1,  33,   1,   1,0.98030102, -37.110788, 1.10000, 0.90000, 1.10000, 0.90000
39726,'47165021006 ',  69.0000,1,  33,   1,   1,0.98086745, -36.664203, 1.10000, 0.90000, 1.10000, 0.90000
39727,'47165021007 ',  69.0000,1,  33,   1,   1,0.98460197, -35.357396, 1.10000, 0.90000, 1.10000, 0.90000
39728,'47165021008 ',  69.0000,1,  33,   1,   1,0.98111027, -37.442851, 1.10000, 0.90000, 1.10000, 0.90000
39729,'47165021009 ', 138.0000,1,  33,   1,   1,0.98734748, -33.831430, 1.10000, 0.90000, 1.10000, 0.90000
39730,'47165021103 ', 138.0000,1,  33,   1,   1,0.98872751, -33.377468, 1.10000, 0.90000, 1.10000, 0.90000
39731,'47165021104 ',  69.0000,1,  33,   1,   1,0.98665243, -34.943726, 1.10000, 0.90000, 1.10000, 0.90000
39732,'47165021105 ', 138.0000,1,  33,   1,   1,0.98893058, -33.576783, 1.10000, 0.90000, 1.10000, 0.90000
39733,'47165021106 ', 138.0000,1,  33,   1,   1,0.99125063, -33.355762, 1.10000, 0.90000, 1.10000, 0.90000
39734,'47165021107 ', 138.0000,1,  33,   1,   1,0.98992318, -33.381330, 1.10000, 0.90000, 1.10000, 0.90000
39735,'47165021201 ',  69.0000,1,  33,   1,   1,0.98524183, -35.287049, 1.10000, 0.90000, 1.10000, 0.90000
39736,'47165021203 ',  69.0000,1,  33,   1,   1,0.97891659, -37.608090, 1.10000, 0.90000, 1.10000, 0.90000
39737,'47165021204 ', 138.0000,1,  33,   1,   1,0.98891443, -33.749075, 1.10000, 0.90000, 1.10000, 0.90000
39738,'47165021205 ', 138.0000,1,  33,   1,   1,0.98985124, -33.638750, 1.10000, 0.90000, 1.10000, 0.90000
39739,'47167040100 ',  69.0000,1,  33,   1,   1,0.92414588, -33.289393, 1.10000, 0.90000, 1.10000, 0.90000
39740,'47167040200 ', 138.0000,1,  33,   1,   1,0.95433873, -28.398040, 1.10000, 0.90000, 1.10000, 0.90000
39741,'47167040302 ', 138.0000,1,  33,   1,   1,0.94886214, -29.825647, 1.10000, 0.90000, 1.10000, 0.90000
39742,'47167040303 ', 138.0000,1,  33,   1,   1,0.94426525, -30.863788, 1.10000, 0.90000, 1.10000, 0.90000
39743,'47167040304 ', 138.0000,1,  33,   1,   1,0.95110369, -29.119333, 1.10000, 0.90000, 1.10000, 0.90000
39744,'47167040400 ', 138.0000,1,  33,   1,   1,0.95981652, -27.281488, 1.10000, 0.90000, 1.10000, 0.90000
39745,'47167040500 ', 138.0000,1,  33,   1,   1,0.95595896, -28.594611, 1.10000, 0.90000, 1.10000, 0.90000
39746,'47167040601 ', 138.0000,1,  33,   1,   1,0.96560639, -26.269734, 1.10000, 0.90000, 1.10000, 0.90000
39747,'47167040602 ', 230.0000,1,  33,   1,   1,0.99846989, -20.428179, 1.10000, 0.90000, 1.10000, 0.90000
39748,'47167040700 ', 138.0000,1,  33,   1,   1,0.96760899, -26.180045, 1.10000, 0.90000, 1.10000, 0.90000
39749,'47167040800 ', 138.0000,1,  33,   1,   1,0.95316374, -29.138034, 1.10000, 0.90000, 1.10000, 0.90000
39750,'47167040900 ',  69.0000,1,  33,   1,   1,0.95354646, -27.454244, 1.10000, 0.90000, 1.10000, 0.90000
39751,'47167041000 ',  69.0000,1,  33,   1,   1,0.94471759, -28.937913, 1.10000, 0.90000, 1.10000, 0.90000
39752,'47169090100 ', 138.0000,1,  33,   1,   1,0.98156333, -34.162062, 1.10000, 0.90000, 1.10000, 0.90000
39753,'47169090200 ', 138.0000,1,  33,   1,   1,0.98338974, -33.426024, 1.10000, 0.90000, 1.10000, 0.90000
39754,'47171080100 ',  69.0000,1,  33,   1,   1,0.92836595, -55.275864, 1.10000, 0.90000, 1.10000, 0.90000
39755,'47171080200 ',  69.0000,1,  33,   1,   1,0.92157364, -55.996565, 1.10000, 0.90000, 1.10000, 0.90000
39756,'47171080300 ',  69.0000,1,  33,   1,   1,0.94111234, -53.747834, 1.10000, 0.90000, 1.10000, 0.90000
39757,'47171080400 ',  69.0000,1,  33,   1,   1,0.92000031, -56.145835, 1.10000, 0.90000, 1.10000, 0.90000
39758,'47173040100 ',  69.0000,1,  33,   1,   1,0.95104080, -45.931298, 1.10000, 0.90000, 1.10000, 0.90000
39759,'47173040201 ', 138.0000,1,  33,   1,   1,0.96137464, -43.639800, 1.10000, 0.90000, 1.10000, 0.90000
39760,'47173040202 ', 138.0000,1,  33,   1,   1,0.96491343, -42.760874, 1.10000, 0.90000, 1.10000, 0.90000
39761,'47173040300 ',  69.0000,1,  33,   1,   1,0.94559491, -45.392587, 1.10000, 0.90000, 1.10000, 0.90000
39762,'47175925000 ',  69.0000,1,  33,   1,   1,0.94276923, -40.472785, 1.10000, 0.90000, 1.10000, 0.90000
39763,'47175925200 ',  69.0000,1,  33,   1,   1,0.94680619, -40.500488, 1.10000, 0.90000, 1.10000, 0.90000
39764,'47177930100 ', 138.0000,1,  33,   1,   1,0.96897995, -38.760009, 1.10000, 0.90000, 1.10000, 0.90000
39765,'47177930200 ', 138.0000,1,  33,   1,   1,0.97140753, -38.513866, 1.10000, 0.90000, 1.10000, 0.90000
39766,'47177930300 ',  69.0000,1,  33,   1,   1,0.96950263, -38.687458, 1.10000, 0.90000, 1.10000, 0.90000
39767,'47177930400 ', 138.0000,1,  33,   1,   1,0.97137117, -37.285361, 1.10000, 0.90000, 1.10000, 0.90000
39768,'47177930500 ', 138.0000,1,  33,   1,   1,0.97112745, -37.536514, 1.10000, 0.90000, 1.10000, 0.90000
39769,'47177930600 ', 138.0000,1,  33,   1,   1,0.97151989, -36.988302, 1.10000, 0.90000, 1.10000, 0.90000
39770,'47177930700 ', 138.0000,1,  33,   1,   1,0.97156268, -37.009424, 1.10000, 0.90000, 1.10000, 0.90000
39771,'47177930800 ', 138.0000,1,  33,   1,   1,0.97225744, -36.235059, 1.10000, 0.90000, 1.10000, 0.90000
39772,'47177930900 ', 138.0000,1,  33,   1,   1,0.97309250, -35.491688, 1.10000, 0.90000, 1.10000, 0.90000
39773,'47179060100 ', 138.0000,1,  33,   1,   1,0.95966262, -52.031186, 1.10000, 0.90000, 1.10000, 0.90000
39774,'47179060400 ', 138.0000,1,  33,   1,   1,0.96320194, -51.761226, 1.10000, 0.90000, 1.10000, 0.90000
39775,'47179060501 ', 138.0000,1,  33,   1,   1,0.96078521, -51.824176, 1.10000, 0.90000, 1.10000, 0.90000
39776,'47179060502 ',  69.0000,1,  33,   1,   1,0.94405413, -54.378920, 1.10000, 0.90000, 1.10000, 0.90000
39777,'47179060600 ',  69.0000,1,  33,   1,   1,0.95087624, -53.142908, 1.10000, 0.90000, 1.10000, 0.90000
39778,'47179060700 ',  69.0000,1,  33,   1,   1,0.95822525, -52.016135, 1.10000, 0.90000, 1.10000, 0.90000
39779,'47179060800 ',  69.0000,1,  33,   1,   1,0.94774413, -55.575378, 1.10000, 0.90000, 1.10000, 0.90000
39780,'47179060900 ', 138.0000,1,  33,   1,   1,0.95691860, -52.366333, 1.10000, 0.90000, 1.10000, 0.90000
39781,'47179061000 ',  69.0000,1,  33,   1,   1,0.94561321, -55.707969, 1.10000, 0.90000, 1.10000, 0.90000
39782,'47179061100 ',  69.0000,1,  33,   1,   1,0.94429845, -55.782353, 1.10000, 0.90000, 1.10000, 0.90000
39783,'47179061200 ', 138.0000,1,  33,   1,   1,0.95539331, -52.458749, 1.10000, 0.90000, 1.10000, 0.90000
39784,'47179061300 ', 138.0000,1,  33,   1,   1,0.96654570, -51.610170, 1.10000, 0.90000, 1.10000, 0.90000
39785,'47179061401 ', 138.0000,1,  33,   1,   1,0.97650909, -50.940808, 1.10000, 0.90000, 1.10000, 0.90000
39786,'47179061402 ',  69.0000,1,  33,   1,   1,0.96489388, -52.165768, 1.10000, 0.90000, 1.10000, 0.90000
39787,'47179061500 ',  69.0000,1,  33,   1,   1,0.96864986, -52.047052, 1.10000, 0.90000, 1.10000, 0.90000
39788,'47179061601 ', 138.0000,1,  33,   1,   1,0.96246850, -51.490259, 1.10000, 0.90000, 1.10000, 0.90000
39789,'47179061602 ', 138.0000,1,  33,   1,   1,0.96507555, -51.092667, 1.10000, 0.90000, 1.10000, 0.90000
39790,'47179061701 ', 138.0000,1,  33,   1,   1,0.96113229, -51.716587, 1.10000, 0.90000, 1.10000, 0.90000
39791,'47179061702 ', 138.0000,1,  33,   1,   1,0.95656484, -51.757647, 1.10000, 0.90000, 1.10000, 0.90000
39792,'47179061800 ',  69.0000,1,  33,   1,   1,0.94454479, -53.488369, 1.10000, 0.90000, 1.10000, 0.90000
39793,'47179061901 ',  69.0000,1,  33,   1,   1,0.93989813, -53.952986, 1.10000, 0.90000, 1.10000, 0.90000
39794,'47179061902 ', 138.0000,1,  33,   1,   1,0.95930099, -51.406493, 1.10000, 0.90000, 1.10000, 0.90000
39795,'47179062000 ', 230.0000,1,  33,   1,   1,0.96936435, -49.702665, 1.10000, 0.90000, 1.10000, 0.90000
39796,'47181950100 ', 138.0000,1,  33,   1,   1,0.98131526, -24.431612, 1.10000, 0.90000, 1.10000, 0.90000
39797,'47181950200 ', 138.0000,1,  33,   1,   1,0.98266625, -24.206855, 1.10000, 0.90000, 1.10000, 0.90000
39798,'47181950300 ', 138.0000,1,  33,   1,   1,0.99572468, -21.819449, 1.10000, 0.90000, 1.10000, 0.90000
39799,'47181950400 ', 138.0000,1,  33,   1,   1,1.00182796, -21.507350, 1.10000, 0.90000, 1.10000, 0.90000
39800,'47183968000 ',  69.0000,1,  33,   1,   1,0.98344290, -18.174636, 1.10000, 0.90000, 1.10000, 0.90000
39801,'47183968101 ', 138.0000,1,  33,   1,   1,1.00595927, -16.175988, 1.10000, 0.90000, 1.10000, 0.90000
39802,'47183968102 ',  69.0000,1,  33,   1,   1,0.99480891, -17.712863, 1.10000, 0.90000, 1.10000, 0.90000
39803,'47183968201 ', 138.0000,1,  33,   1,   1,1.00792611, -15.760298, 1.10000, 0.90000, 1.10000, 0.90000
39804,'47183968202 ', 138.0000,1,  33,   1,   1,1.00646603, -16.010716, 1.10000, 0.90000, 1.10000, 0.90000
39805,'47183968203 ',  69.0000,1,  33,   1,   1,0.99834800, -17.184512, 1.10000, 0.90000, 1.10000, 0.90000
39806,'47183968300 ', 138.0000,1,  33,   1,   1,1.00168824, -16.909006, 1.10000, 0.90000, 1.10000, 0.90000
39807,'47183968400 ', 138.0000,1,  33,   1,   1,1.01338637, -15.675248, 1.10000, 0.90000, 1.10000, 0.90000
39808,'47183968500 ', 138.0000,1,  33,   1,   1,1.01338518, -16.008408, 1.10000, 0.90000, 1.10000, 0.90000
39809,'47183968600 ', 138.0000,1,  33,   1,   1,0.99814510, -17.615019, 1.10000, 0.90000, 1.10000, 0.90000
39810,'47183968700 ',  69.0000,1,  33,   1,   1,0.98785162, -18.080600, 1.10000, 0.90000, 1.10000, 0.90000
39811,'47185935000 ',  69.0000,1,  33,   1,   1,0.95402247, -43.069431, 1.10000, 0.90000, 1.10000, 0.90000
39812,'47185935100 ', 138.0000,1,  33,   1,   1,0.95153362, -44.223412, 1.10000, 0.90000, 1.10000, 0.90000
39813,'47185935200 ',  69.0000,1,  33,   1,   1,0.95515764, -43.511840, 1.10000, 0.90000, 1.10000, 0.90000
39814,'47185935300 ', 138.0000,1,  33,   1,   1,0.95482033, -43.487470, 1.10000, 0.90000, 1.10000, 0.90000
39815,'47185935400 ', 138.0000,1,  33,   1,   1,0.95692903, -42.872322, 1.10000, 0.90000, 1.10000, 0.90000
39816,'47185935500 ', 138.0000,1,  33,   1,   1,0.96331608, -41.141122, 1.10000, 0.90000, 1.10000, 0.90000
39817,'47187050101 ', 138.0000,1,  33,   1,   1,0.96730667, -35.141170, 1.10000, 0.90000, 1.10000, 0.90000
39818,'47187050102 ',  69.0000,1,  33,   1,   1,0.95680952, -37.368286, 1.10000, 0.90000, 1.10000, 0.90000
39819,'47187050103 ', 138.0000,1,  33,   1,   1,0.96427459, -35.495967, 1.10000, 0.90000, 1.10000, 0.90000
39820,'47187050203 ', 138.0000,1,  33,   1,   1,0.97145784, -34.179933, 1.10000, 0.90000, 1.10000, 0.90000
39821,'47187050204 ', 138.0000,1,  33,   1,   1,0.96961987, -34.624135, 1.10000, 0.90000, 1.10000, 0.90000
39822,'47187050205 ',  69.0000,1,  33,   1,   1,0.97032642, -34.940113, 1.10000, 0.90000, 1.10000, 0.90000
39823,'47187050206 ',  69.0000,1,  33,   1,   1,0.96860242, -35.020357, 1.10000, 0.90000, 1.10000, 0.90000
39824,'47187050207 ', 138.0000,1,  33,   1,   1,0.96907139, -34.683602, 1.10000, 0.90000, 1.10000, 0.90000
39825,'47187050208 ', 138.0000,1,  33,   1,   1,0.97096974, -34.104501, 1.10000, 0.90000, 1.10000, 0.90000
39826,'47187050303 ',  69.0000,1,  33,   1,   1,0.96764851, -36.876383, 1.10000, 0.90000, 1.10000, 0.90000
39827,'47187050304 ', 138.0000,1,  33,   1,   1,0.97283548, -33.662447, 1.10000, 0.90000, 1.10000, 0.90000
39828,'47187050305 ',  69.0000,1,  33,   1,   1,0.97016388, -34.873044, 1.10000, 0.90000, 1.10000, 0.90000
39829,'47187050306 ', 138.0000,1,  33,   1,   1,0.97218323, -33.844667, 1.10000, 0.90000, 1.10000, 0.90000
39830,'47187050307 ', 138.0000,1,  33,   1,   1,0.97257590, -33.550193, 1.10000, 0.90000, 1.10000, 0.90000
39831,'47187050403 ',  69.0000,1,  33,   1,   1,0.97250259, -31.976538, 1.10000, 0.90000, 1.10000, 0.90000
39832,'47187050404 ', 138.0000,1,  33,   1,   1,0.97499585, -32.021368, 1.10000, 0.90000, 1.10000, 0.90000
39833,'47187050405 ',  69.0000,1,  33,   1,   1,0.96890652, -32.145192, 1.10000, 0.90000, 1.10000, 0.90000
39834,'47187050406 ', 138.0000,1,  33,   1,   1,0.97427976, -32.283702, 1.10000, 0.90000, 1.10000, 0.90000
39835,'47187050502 ', 138.0000,1,  33,   1,   1,0.97604388, -29.111475, 1.10000, 0.90000, 1.10000, 0.90000
39836,'47187050503 ', 230.0000,1,  33,   1,   1,0.98141330, -25.471350, 1.10000, 0.90000, 1.10000, 0.90000
39837,'47187050504 ', 138.0000,1,  33,   1,   1,0.97744286, -28.264540, 1.10000, 0.90000, 1.10000, 0.90000
39838,'47187050601 ', 138.0000,1,  33,   1,   1,0.97459447, -32.005898, 1.10000, 0.90000, 1.10000, 0.90000
39839,'47187050602 ', 230.0000,1,  33,   1,   1,0.97849870, -31.116184, 1.10000, 0.90000, 1.10000, 0.90000
39840,'47187050701 ', 138.0000,1,  33,   1,   1,0.97410750, -32.406416, 1.10000, 0.90000, 1.10000, 0.90000
39841,'47187050702 ', 138.0000,1,  33,   1,   1,0.97347385, -32.883171, 1.10000, 0.90000, 1.10000, 0.90000
39842,'47187050800 ', 230.0000,1,  33,   1,   1,0.97966760, -31.146595, 1.10000, 0.90000, 1.10000, 0.90000
39843,'47187050904 ', 230.0000,1,  33,   1,   1,0.97967762, -31.276642, 1.10000, 0.90000, 1.10000, 0.90000
39844,'47187050905 ', 230.0000,1,  33,   1,   1,0.97923976, -31.368368, 1.10000, 0.90000, 1.10000, 0.90000
39845,'47187050906 ',  69.0000,1,  33,   1,   1,0.97654760, -32.790061, 1.10000, 0.90000, 1.10000, 0.90000
39846,'47187050907 ', 138.0000,1,  33,   1,   1,0.97580385, -32.639343, 1.10000, 0.90000, 1.10000, 0.90000
39847,'47187050908 ',  69.0000,1,  33,   1,   1,0.96964061, -35.775920, 1.10000, 0.90000, 1.10000, 0.90000
39848,'47187050909 ',  69.0000,1,  33,   1,   1,0.96630490, -35.978267, 1.10000, 0.90000, 1.10000, 0.90000
39849,'47187051001 ',  69.0000,1,  33,   1,   1,0.96685636, -36.321621, 1.10000, 0.90000, 1.10000, 0.90000
39850,'47187051002 ',  69.0000,1,  33,   1,   1,0.96467477, -36.332710, 1.10000, 0.90000, 1.10000, 0.90000
39851,'47187051100 ', 138.0000,1,  33,   1,   1,0.96026045, -35.868568, 1.10000, 0.90000, 1.10000, 0.90000
39852,'47187051201 ', 138.0000,1,  33,   1,   1,0.97028857, -29.558074, 1.10000, 0.90000, 1.10000, 0.90000
39853,'47187051202 ', 230.0000,1,  33,   1,   1,0.97592419, -30.771956, 1.10000, 0.90000, 1.10000, 0.90000
39854,'47189030101 ', 138.0000,1,  33,   1,   1,1.00541937, -32.673200, 1.10000, 0.90000, 1.10000, 0.90000
39855,'47189030102 ', 138.0000,1,  33,   1,   1,1.00202572, -33.668970, 1.10000, 0.90000, 1.10000, 0.90000
39856,'47189030202 ', 138.0000,1,  33,   1,   1,0.99621910, -33.198903, 1.10000, 0.90000, 1.10000, 0.90000
39857,'47189030203 ', 138.0000,1,  33,   1,   1,0.99607217, -32.691037, 1.10000, 0.90000, 1.10000, 0.90000
39858,'47189030204 ', 138.0000,1,  33,   1,   1,1.00257874, -32.352998, 1.10000, 0.90000, 1.10000, 0.90000
39859,'47189030303 ', 138.0000,1,  33,   1,   1,0.98923826, -32.653622, 1.10000, 0.90000, 1.10000, 0.90000
39860,'47189030304 ', 138.0000,1,  33,   1,   1,0.98907125, -32.497412, 1.10000, 0.90000, 1.10000, 0.90000
39861,'47189030305 ', 138.0000,1,  33,   1,   1,0.98916072, -32.269843, 1.10000, 0.90000, 1.10000, 0.90000
39862,'47189030307 ',  69.0000,1,  33,   1,   1,0.97864258, -34.447304, 1.10000, 0.90000, 1.10000, 0.90000
39863,'47189030308 ', 138.0000,1,  33,   1,   1,0.98993987, -32.282339, 1.10000, 0.90000, 1.10000, 0.90000
39864,'47189030309 ', 138.0000,1,  33,   1,   1,0.99209648, -32.572042, 1.10000, 0.90000, 1.10000, 0.90000
39865,'47189030401 ', 138.0000,1,  33,   1,   1,0.99756259, -33.454564, 1.10000, 0.90000, 1.10000, 0.90000
39866,'47189030402 ', 138.0000,1,  33,   1,   1,0.99611759, -33.676606, 1.10000, 0.90000, 1.10000, 0.90000
39867,'47189030500 ', 138.0000,1,  33,   1,   1,0.99729478, -33.771331, 1.10000, 0.90000, 1.10000, 0.90000
39868,'47189030600 ', 138.0000,1,  33,   1,   1,0.99660873, -33.598107, 1.10000, 0.90000, 1.10000, 0.90000
39869,'47189030700 ', 138.0000,1,  33,   1,   1,0.99842453, -33.931564, 1.10000, 0.90000, 1.10000, 0.90000
39870,'47189030800 ', 138.0000,1,  33,   1,   1,0.99619865, -34.964753, 1.10000, 0.90000, 1.10000, 0.90000
39871,'47189030901 ', 138.0000,1,  33,   1,   1,0.97500587, -33.330814, 1.10000, 0.90000, 1.10000, 0.90000
39872,'47189030903 ',  69.0000,1,  33,   1,   1,0.96774685, -35.965170, 1.10000, 0.90000, 1.10000, 0.90000
39873,'47189030904 ',  69.0000,1,  33,   1,   1,0.95508724, -43.688697, 1.10000, 0.90000, 1.10000, 0.90000
39874,'47189031000 ', 138.0000,1,  33,   1,   1,0.99003655, -36.758893, 1.10000, 0.90000, 1.10000, 0.90000
39875,'Louisa      ', 345.0000,2,  10,   1,   1,1.01999998,  30.033049, 1.10000, 0.90000, 1.10000, 0.90000
39876,'George Nea~2', 345.0000,2,  10,   1,   1,1.01999998,  11.972010, 1.10000, 0.90000, 1.10000, 0.90000
39877,'Duane Arno~1', 138.0000,2,  10,   1,   1,1.01999998,  29.258918, 1.10000, 0.90000, 1.10000, 0.90000
39878,'Pioneer Pr~1', 345.0000,2,  10,   1,   1,1.01999998,  40.236378, 1.10000, 0.90000, 1.10000, 0.90000
39879,'Milton L K~1', 345.0000,1,  10,   1,   1,1.01951087,  33.722563, 1.10000, 0.90000, 1.10000, 0.90000
39880,'FPL Energy~3', 138.0000,2,  10,   1,   1,1.01999998,  35.087300, 1.10000, 0.90000, 1.10000, 0.90000
39881,'Whispering~1', 345.0000,1,  10,   1,   1,1.01797295,  34.457587, 1.10000, 0.90000, 1.10000, 0.90000
39882,'Greater De~1', 230.0000,2,  10,   1,   1,1.01999998,  17.632268, 1.10000, 0.90000, 1.10000, 0.90000
39883,'Adair Wind~1', 138.0000,2,  10,   1,   1,1.01999998,  11.166262, 1.10000, 0.90000, 1.10000, 0.90000
39884,'Emery Stat~1', 345.0000,2,  10,   1,   1,1.01999998,  37.411142, 1.10000, 0.90000, 1.10000, 0.90000
39885,'Walnut Win~1', 138.0000,2,  10,   1,   1,1.01999998,   8.338400, 1.10000, 0.90000, 1.10000, 0.90000
39886,'Carroll Wi~1', 138.0000,2,  10,   1,   1,1.01995325,  17.181013, 1.10000, 0.90000, 1.10000, 0.90000
39887,'FPL Energy~4', 345.0000,1,  10,   1,   1,1.02202106,  36.541580, 1.10000, 0.90000, 1.10000, 0.90000
39888,'FPL Energy~9', 138.0000,2,  10,   1,   1,1.01999998,  23.747752, 1.10000, 0.90000, 1.10000, 0.90000
39889,'Garden Win~1', 138.0000,2,  10,   1,   1,1.01999998,  23.722266, 1.10000, 0.90000, 1.10000, 0.90000
39890,'George Nea~1', 345.0000,2,  10,   1,   1,1.02000487,  11.961831, 1.10000, 0.90000, 1.10000, 0.90000
39891,'Riverside   ', 138.0000,2,  10,   1,   1,1.00939584,  30.868125, 1.10000, 0.90000, 1.10000, 0.90000
39892,'River Hills ', 138.0000,2,  10,   1,   1,1.00269485,  15.751179, 1.10000, 0.90000, 1.10000, 0.90000
39893,'Keokuk      ', 138.0000,1,  10,   1,   1,1.01979220,  14.500210, 1.10000, 0.90000, 1.10000, 0.90000
39894,'Storm Lake 1', 138.0000,2,  10,   1,   1,1.01999998,  18.298249, 1.10000, 0.90000, 1.10000, 0.90000
39895,'Osceola Wi~1', 345.0000,2,  10,   1,   1,1.01601839,  26.670967, 1.10000, 0.90000, 1.10000, 0.90000
39896,'Lost Lakes~1', 138.0000,2,  10,   1,   1,1.01999998,  26.833126, 1.10000, 0.90000, 1.10000, 0.90000
39897,'Victory Wi~1', 138.0000,2,  10,   1,   1,1.01570272,  15.009880, 1.10000, 0.90000, 1.10000, 0.90000
39898,'Crane Cree~1',  69.0000,2,  10,   1,   1,1.01999998,  36.327874, 1.10000, 0.90000, 1.10000, 0.90000
39899,'Hancock Co~1', 138.0000,2,  10,   1,   1,1.01999998,  32.534032, 1.10000, 0.90000, 1.10000, 0.90000
39900,'Summit Lake ', 138.0000,2,  10,   1,   1,1.01999998,  11.735689, 1.10000, 0.90000, 1.10000, 0.90000
39901,'Sixth Street', 138.0000,1,  10,   1,   1,1.01482451,  28.716280, 1.10000, 0.90000, 1.10000, 0.90000
39902,'Earl F Wis~1', 138.0000,2,  10,   1,   1,1.01999998,  24.359952, 1.10000, 0.90000, 1.10000, 0.90000
39903,'Storm Lake~1', 138.0000,2,  10,   1,   1,1.01999998,  19.969245, 1.10000, 0.90000, 1.10000, 0.90000
39904,'Top of Iow~1', 138.0000,2,  10,   1,   1,1.01999998,  37.218531, 1.10000, 0.90000, 1.10000, 0.90000
39905,'Northern I~1', 138.0000,2,  10,   1,   1,1.01999998,  37.730347, 1.10000, 0.90000, 1.10000, 0.90000
39906,'Burlington~1', 138.0000,2,  10,   1,   1,1.01999998,  23.055078, 1.10000, 0.90000, 1.10000, 0.90000
39907,'Agency GT   ', 138.0000,1,  10,   1,   1,1.01534545,  22.741306, 1.10000, 0.90000, 1.10000, 0.90000
39908,'Sycamore (~1', 138.0000,2,  10,   1,   1,0.99776065,  14.982676, 1.10000, 0.90000, 1.10000, 0.90000
39909,'Archer Dan~1', 138.0000,2,  10,   1,   1,1.01999998,  33.604206, 1.10000, 0.90000, 1.10000, 0.90000
39910,'Charles Ci~1', 138.0000,2,  10,   1,   1,1.00870919,  32.119043, 1.10000, 0.90000, 1.10000, 0.90000
39911,'Coralville~1', 138.0000,2,  10,   1,   1,1.01354909,  28.198443, 1.10000, 0.90000, 1.10000, 0.90000
39912,'Electrifarm ', 138.0000,2,  10,   1,   1,1.01999998,  28.635507, 1.10000, 0.90000, 1.10000, 0.90000
39913,'Crystal La~1', 138.0000,2,  10,   1,   1,1.01999998,  33.836955, 1.10000, 0.90000, 1.10000, 0.90000
39914,'Marshalltown', 138.0000,2,  10,   1,   1,1.01999998,  27.307832, 1.10000, 0.90000, 1.10000, 0.90000
39915,'Exira       ', 138.0000,2,  10,   1,   1,1.01999998,  12.762916, 1.10000, 0.90000, 1.10000, 0.90000
39916,'Centerville ', 138.0000,1,  10,   1,   1,1.01170504,  18.253049, 1.10000, 0.90000, 1.10000, 0.90000
39917,'Pomeroy Wi~1', 138.0000,2,  10,   1,   1,1.01999998,  21.880637, 1.10000, 0.90000, 1.10000, 0.90000
39918,'Indianola   ', 138.0000,1,  10,   1,   1,1.01628256,  16.464120, 1.10000, 0.90000, 1.10000, 0.90000
39919,'Roquette A~1', 138.0000,2,  10,   1,   1,1.01999998,  14.372280, 1.10000, 0.90000, 1.10000, 0.90000
39920,'Walter Sco~1', 345.0000,2,  10,   1,   1,1.01999998,   6.092566, 1.10000, 0.90000, 1.10000, 0.90000
39921,'Iowa State~1', 138.0000,1,  10,   1,   1,0.99997425,  20.196984, 1.10000, 0.90000, 1.10000, 0.90000
39922,'Lime Creek  ', 138.0000,1,  10,   1,   1,1.01559782,  37.676000, 1.10000, 0.90000, 1.10000, 0.90000
39923,'Flying Clo~1',  69.0000,2,  10,   1,   1,1.01999998,  26.734803, 1.10000, 0.90000, 1.10000, 0.90000
39924,'Hawkeye Po~1',  69.0000,2,  10,   1,   1,1.01999998,  34.789364, 1.10000, 0.90000, 1.10000, 0.90000
39925,'Pleasant H~1', 230.0000,1,  10,   1,   1,1.01961863,  17.585601, 1.10000, 0.90000, 1.10000, 0.90000
39926,'Lansing     ', 345.0000,2,  10,   1,   1,1.01999998,  39.871373, 1.10000, 0.90000, 1.10000, 0.90000
39927,'Sutherland  ', 138.0000,2,  10,   1,   1,1.01999748,  27.307436, 1.10000, 0.90000, 1.10000, 0.90000
39928,'Ames Elect~1', 138.0000,1,  10,   1,   1,1.00041592,  20.114048, 1.10000, 0.90000, 1.10000, 0.90000
39929,'Merle Parr  ', 138.0000,1,  10,   1,   1,1.00548029,  32.463544, 1.10000, 0.90000, 1.10000, 0.90000
39930,'Streeter S~1',  69.0000,2,  10,   1,   1,1.01507425,  28.666864, 1.10000, 0.90000, 1.10000, 0.90000
39931,'Century     ', 138.0000,2,  10,   1,   1,1.01999998,  26.716871, 1.10000, 0.90000, 1.10000, 0.90000
39932,'Top of Iow~2', 138.0000,2,  10,   1,   1,1.01999998,  37.600622, 1.10000, 0.90000, 1.10000, 0.90000
39933,'Dubuque     ', 138.0000,2,  10,   1,   1,1.00955141,  34.962509, 1.10000, 0.90000, 1.10000, 0.90000
39934,'Pella Peak~1',  69.0000,2,  10,   1,   1,1.00691640,  19.007097, 1.10000, 0.90000, 1.10000, 0.90000
39935,'Barton Win~1', 138.0000,2,  10,   1,   1,1.01999998,  38.374305, 1.10000, 0.90000, 1.10000, 0.90000
39936,'Pella       ', 138.0000,1,  10,   1,   1,1.00591350,  18.550848, 1.10000, 0.90000, 1.10000, 0.90000
39937,'Muscatine ~1', 230.0000,1,  10,   1,   1,1.01547456,  30.450858, 1.10000, 0.90000, 1.10000, 0.90000
39938,'Fair Station', 138.0000,2,  10,   1,   1,1.01788688,  30.456244, 1.10000, 0.90000, 1.10000, 0.90000
39939,'Mt Pleasant ',  69.0000,2,  10,   1,   1,1.00000489,  20.926667, 1.10000, 0.90000, 1.10000, 0.90000
39940,'Gas Turbin~1',  69.0000,2,  10,   1,   1,1.01547670,  28.830799, 1.10000, 0.90000, 1.10000, 0.90000
39941,'Spencer Ga~1', 138.0000,2,  10,   1,   1,1.01916087,  25.254874, 1.10000, 0.90000, 1.10000, 0.90000
39942,'Grinnell    ',  69.0000,2,  10,   1,   1,1.01999998,  22.774709, 1.10000, 0.90000, 1.10000, 0.90000
39943,'Prairie Cr~1', 138.0000,2,  10,   1,   1,1.01999998,  28.619910, 1.10000, 0.90000, 1.10000, 0.90000
39944,'Red Cedar   ',  69.0000,2,  10,   1,   1,1.01443732,  28.509099, 1.10000, 0.90000, 1.10000, 0.90000
39945,'Intrepid    ', 138.0000,2,  10,   1,   1,1.01999998,  17.020905, 1.10000, 0.90000, 1.10000, 0.90000
39946,'Forest Cit~1',  69.0000,2,  10,   1,   1,1.01463664,  34.942090, 1.10000, 0.90000, 1.10000, 0.90000
39947,'Webster City',  69.0000,2,  10,   1,   1,1.01392829,  24.635731, 1.10000, 0.90000, 1.10000, 0.90000
39948,'University~4',  69.0000,2,  10,   1,   1,1.00568700,  27.797487, 1.10000, 0.90000, 1.10000, 0.90000
39949,'Crosswind ~1',  69.0000,2,  10,   1,   1,1.01999998,  23.627731, 1.10000, 0.90000, 1.10000, 0.90000
39950,'Shenandoah  ', 138.0000,1,  10,   1,   1,1.00938952,   2.779529, 1.10000, 0.90000, 1.10000, 0.90000
39951,'Cargill Co~1',  69.0000,2,  10,   1,   1,1.01999998,  17.474790, 1.10000, 0.90000, 1.10000, 0.90000
39952,'Winnebago ~1', 138.0000,2,  10,   1,   1,1.01999998,  35.020456, 1.10000, 0.90000, 1.10000, 0.90000
39953,'Braidwood ~1', 345.0000,2,   8,   1,   1,1.01901102,  21.426322, 1.10000, 0.90000, 1.10000, 0.90000
39954,'Byron Gene~1', 345.0000,2,   8,   1,   1,1.01999998,  34.011378, 1.10000, 0.90000, 1.10000, 0.90000
39955,'LaSalle Ge~1', 345.0000,2,   8,   1,   1,1.01999998,  25.413433, 1.10000, 0.90000, 1.10000, 0.90000
39956,'Clinton Po~1', 345.0000,2,   8,   1,   1,1.01999998,  20.621951, 1.10000, 0.90000, 1.10000, 0.90000
39957,'Dresden Ge~1', 345.0000,2,   8,   1,   1,1.01578534,  21.822265, 1.10000, 0.90000, 1.10000, 0.90000
39958,'Quad Citie~1', 345.0000,2,   8,   1,   1,1.01999998,  33.980468, 1.10000, 0.90000, 1.10000, 0.90000
39959,'Powerton    ', 345.0000,2,   8,   1,   1,1.01999998,  25.901298, 1.10000, 0.90000, 1.10000, 0.90000
39960,'Joliet 29   ', 345.0000,2,   8,   1,   1,1.01165736,  21.106384, 1.10000, 0.90000, 1.10000, 0.90000
39961,'Kincaid Ge~1', 345.0000,2,   8,   1,   1,1.01999998,  19.627559, 1.10000, 0.90000, 1.10000, 0.90000
39962,'Baldwin En~1', 345.0000,2,   8,   1,   1,1.01999998,   2.852611, 1.10000, 0.90000, 1.10000, 0.90000
39963,'Newton      ', 345.0000,2,   8,   1,   1,1.01999998,   4.579778, 1.10000, 0.90000, 1.10000, 0.90000
39964,'Havana      ', 230.0000,2,   8,   1,   1,1.01999998,  20.947289, 1.10000, 0.90000, 1.10000, 0.90000
39965,'Duck Creek  ', 345.0000,2,   8,   1,   1,1.01999998,  26.622307, 1.10000, 0.90000, 1.10000, 0.90000
39966,'Coffeen     ', 345.0000,2,   8,   1,   1,1.01999998,  13.859548, 1.10000, 0.90000, 1.10000, 0.90000
39967,'Fisk Street ', 345.0000,2,   8,   1,   1,0.98832786,  19.841252, 1.10000, 0.90000, 1.10000, 0.90000
39968,'Joliet 9    ', 345.0000,1,   8,   1,   1,1.01097894,  21.032502, 1.10000, 0.90000, 1.10000, 0.90000
39969,'Waukegan    ', 345.0000,1,   8,   1,   1,0.99338603,  25.409518, 1.10000, 0.90000, 1.10000, 0.90000
39970,'Streator C~1', 345.0000,2,   8,   1,   1,1.01999998,  20.528116, 1.10000, 0.90000, 1.10000, 0.90000
39971,'Crawford    ', 345.0000,2,   8,   1,   1,0.98530471,  19.984543, 1.10000, 0.90000, 1.10000, 0.90000
39972,'Grand Towe~1', 230.0000,2,   8,   1,   1,1.01999998,   2.412410, 1.10000, 0.90000, 1.10000, 0.90000
39973,'FPL Energy~5', 345.0000,1,   8,   1,   1,1.00507343,  26.649330, 1.10000, 0.90000, 1.10000, 0.90000
39974,'Cordova En~1', 345.0000,2,   8,   1,   1,1.01999998,  33.903379, 1.10000, 0.90000, 1.10000, 0.90000
39975,'Blackstone~1', 345.0000,2,   8,   1,   1,1.01999998,  21.520835, 1.10000, 0.90000, 1.10000, 0.90000
39976,'Zion Energ~1', 230.0000,1,   8,   1,   1,0.99846464,  26.710150, 1.10000, 0.90000, 1.10000, 0.90000
39977,'High Trail~1', 345.0000,2,   8,   1,   1,1.01999998,  19.529712, 1.10000, 0.90000, 1.10000, 0.90000
39978,'Elwood Ene~1', 345.0000,2,   8,   1,   1,1.01261783,  21.150237, 1.10000, 0.90000, 1.10000, 0.90000
39979,'Will County ', 345.0000,2,   8,   1,   1,1.00592351,  21.326320, 1.10000, 0.90000, 1.10000, 0.90000
39980,'Joppa Steam ', 345.0000,2,   8,   1,   1,1.01999998,  -2.539503, 1.10000, 0.90000, 1.10000, 0.90000
39981,'Kendall Co~1', 345.0000,2,   8,   1,   1,1.01999998,  23.097987, 1.10000, 0.90000, 1.10000, 0.90000
39982,'Holland En~1', 345.0000,2,   8,   1,   1,1.01999998,  10.962881, 1.10000, 0.90000, 1.10000, 0.90000
39983,'NRG Rockfo~2', 138.0000,1,   8,   1,   1,0.99814951,  32.867205, 1.10000, 0.90000, 1.10000, 0.90000
39984,'NRG Rockfo~1', 138.0000,1,   8,   1,   1,0.99813217,  32.867198, 1.10000, 0.90000, 1.10000, 0.90000
39985,'Calumet En~1', 230.0000,2,   8,   1,   1,0.98141390,  20.698738, 1.10000, 0.90000, 1.10000, 0.90000
39986,'Camp Grove~1', 138.0000,2,   8,   1,   1,1.01999998,  30.385118, 1.10000, 0.90000, 1.10000, 0.90000
39987,'Interstate  ', 138.0000,2,   8,   1,   1,1.01871192,  19.525030, 1.10000, 0.90000, 1.10000, 0.90000
39988,'E D Edwards ', 345.0000,2,   8,   1,   1,1.01999998,  25.882500, 1.10000, 0.90000, 1.10000, 0.90000
39989,'Gibson Cit~1', 138.0000,2,   8,   1,   1,1.01999998,  18.641868, 1.10000, 0.90000, 1.10000, 0.90000
39990,'Kinmundy    ', 138.0000,2,   8,   1,   1,1.01999998,   6.063739, 1.10000, 0.90000, 1.10000, 0.90000
39991,'Elgin Ener~1', 345.0000,1,   8,   1,   1,0.97726923,  22.686748, 1.10000, 0.90000, 1.10000, 0.90000
39992,'Raccoon Cr~1', 230.0000,2,   8,   1,   1,1.01999998,   7.036115, 1.10000, 0.90000, 1.10000, 0.90000
39993,'Goose Cree~1', 345.0000,2,   8,   1,   1,1.01999998,  17.438979, 1.10000, 0.90000, 1.10000, 0.90000
39994,'Wood River  ', 345.0000,2,   8,   1,   1,1.01999998,   2.008775, 1.10000, 0.90000, 1.10000, 0.90000
39995,'Blackstone~2', 138.0000,2,   8,   1,   1,1.01999998,  23.763360, 1.10000, 0.90000, 1.10000, 0.90000
39996,'Lee Energy~1', 345.0000,2,   8,   1,   1,1.01999998,  32.444133, 1.10000, 0.90000, 1.10000, 0.90000
39997,'EcoGrove W~1', 138.0000,2,   8,   1,   1,1.00876474,  34.123212, 1.10000, 0.90000, 1.10000, 0.90000
39998,'Rail Split~1', 138.0000,2,   8,   1,   1,1.01167202,  20.933997, 1.10000, 0.90000, 1.10000, 0.90000
39999,'Dallman     ', 345.0000,2,   8,   1,   1,1.01999998,  19.765671, 1.10000, 0.90000, 1.10000, 0.90000
40000,'Crete Ener~1', 138.0000,2,   8,   1,   1,1.00465214,  19.152788, 1.10000, 0.90000, 1.10000, 0.90000
40001,'Lincoln Ge~1', 345.0000,2,   8,   1,   1,1.00542414,  17.854082, 1.10000, 0.90000, 1.10000, 0.90000
40002,'GSG LLC     ', 138.0000,2,   8,   1,   1,1.01640058,  27.798475, 1.10000, 0.90000, 1.10000, 0.90000
40003,'Granite Ci~1', 138.0000,2,   8,   1,   1,1.00530994,   0.514670, 1.10000, 0.90000, 1.10000, 0.90000
40004,'Hennepin P~1', 138.0000,2,   8,   1,   1,1.01999998,  29.044710, 1.10000, 0.90000, 1.10000, 0.90000
40005,'Vermilion   ', 138.0000,2,   8,   1,   1,1.01999998,  14.278395, 1.10000, 0.90000, 1.10000, 0.90000
40006,'Moline      ', 138.0000,2,   8,   1,   1,1.00593066,  30.645365, 1.10000, 0.90000, 1.10000, 0.90000
40007,'Providence~1', 138.0000,2,   8,   1,   1,1.01999998,  28.588582, 1.10000, 0.90000, 1.10000, 0.90000
40008,'Freedom Po~1', 138.0000,2,   8,   1,   1,1.01662302,   8.630945, 1.10000, 0.90000, 1.10000, 0.90000
40009,'Aurora      ', 345.0000,1,   8,   1,   1,0.98925352,  22.327771, 1.10000, 0.90000, 1.10000, 0.90000
40010,'Oglesby     ', 138.0000,2,   8,   1,   1,1.01601934,  26.890243, 1.10000, 0.90000, 1.10000, 0.90000
40011,'Tate & Lyl~1', 138.0000,1,   8,   1,   1,1.01454318,  18.115156, 1.10000, 0.90000, 1.10000, 0.90000
40012,'Venice      ', 230.0000,2,   8,   1,   1,1.01647103,  -1.056706, 1.10000, 0.90000, 1.10000, 0.90000
40013,'Energy She~1', 345.0000,2,   8,   1,   1,1.01999998,   7.316064, 1.10000, 0.90000, 1.10000, 0.90000
40014,'University~7', 138.0000,2,   8,   1,   1,1.00097883,  18.336305, 1.10000, 0.90000, 1.10000, 0.90000
40015,'MEPI GT Fa~1', 345.0000,1,   8,   1,   1,1.01990891,  -2.642441, 1.10000, 0.90000, 1.10000, 0.90000
40016,'Crescent R~1', 138.0000,2,   8,   1,   1,1.01900673,  28.603275, 1.10000, 0.90000, 1.10000, 0.90000
40017,'Southeast ~1', 138.0000,2,   8,   1,   1,0.98250264,  19.194085, 1.10000, 0.90000, 1.10000, 0.90000
40018,'Mendota Hi~1', 138.0000,2,   8,   1,   1,1.01134908,  27.238309, 1.10000, 0.90000, 1.10000, 0.90000
40019,'Grand Ridg~1', 345.0000,1,   8,   1,   1,1.01998270,  25.396305, 1.10000, 0.90000, 1.10000, 0.90000
40020,'Archer Dan~4', 138.0000,1,   8,   1,   1,1.00722373,  25.075989, 1.10000, 0.90000, 1.10000, 0.90000
40021,'Tilton      ', 138.0000,2,   8,   1,   1,1.01844883,  13.634261, 1.10000, 0.90000, 1.10000, 0.90000
40022,'Pinckneyvi~1', 230.0000,2,   8,   1,   1,1.01999998,   2.673754, 1.10000, 0.90000, 1.10000, 0.90000
40023,'Rocky Road~1', 138.0000,1,   8,   1,   1,0.96021652,  23.585958, 1.10000, 0.90000, 1.10000, 0.90000
40024,'ExxonMobil~5', 138.0000,1,   8,   1,   1,1.01038277,  21.529079, 1.10000, 0.90000, 1.10000, 0.90000
40025,'Morris Cog~1', 230.0000,1,   8,   1,   1,1.01569462,  22.370017, 1.10000, 0.90000, 1.10000, 0.90000
40026,'Princeton ~1', 138.0000,2,   8,   1,   1,1.01872194,  28.746904, 1.10000, 0.90000, 1.10000, 0.90000
40027,'Marion      ', 345.0000,1,   8,   1,   1,1.01991522,  -1.386538, 1.10000, 0.90000, 1.10000, 0.90000
40028,'Archer Dan~3', 230.0000,2,   8,   1,   1,1.01999998,  18.407529, 1.10000, 0.90000, 1.10000, 0.90000
40029,'Rantoul     ', 138.0000,2,   8,   1,   1,1.00499225,  15.989437, 1.10000, 0.90000, 1.10000, 0.90000
40030,'Peru (IL)   ',  69.0000,2,   8,   1,   1,1.01183283,  26.943869, 1.10000, 0.90000, 1.10000, 0.90000
40031,'Geneva Gen~1',  69.0000,1,   8,   1,   1,0.96787000,  22.209670, 1.10000, 0.90000, 1.10000, 0.90000
40032,'Winnetka    ',  69.0000,2,   8,   1,   1,0.96803886,  20.054069, 1.10000, 0.90000, 1.10000, 0.90000
40033,'Factory     ', 138.0000,1,   8,   1,   1,1.01049888,  19.084920, 1.10000, 0.90000, 1.10000, 0.90000
40034,'University~2',  69.0000,2,   8,   1,   1,1.00226331,  14.719988, 1.10000, 0.90000, 1.10000, 0.90000
40035,'Geneseo     ',  69.0000,2,   8,   1,   1,1.00984454,  30.538288, 1.10000, 0.90000, 1.10000, 0.90000
40036,'Stallings   ', 138.0000,2,   8,   1,   1,1.00749683,   1.038887, 1.10000, 0.90000, 1.10000, 0.90000
40037,'University~3', 138.0000,1,   8,   1,   1,0.96918869,  19.346699, 1.10000, 0.90000, 1.10000, 0.90000
40038,'Pearl Stat~1', 138.0000,2,   8,   1,   1,0.99875158,   8.016498, 1.10000, 0.90000, 1.10000, 0.90000
40039,'Mallard La~1', 138.0000,1,   8,   1,   1,0.96616828,  21.676411, 1.10000, 0.90000, 1.10000, 0.90000
40040,'Alsey       ', 138.0000,2,   8,   1,   1,1.00322068,  11.700397, 1.10000, 0.90000, 1.10000, 0.90000
40041,'Sherburne ~1', 345.0000,2,  18,   1,   1,1.01999998,  43.429570, 1.10000, 0.90000, 1.10000, 0.90000
40042,'Allen S King', 138.0000,2,  18,   1,   1,1.01999998,  45.524789, 1.10000, 0.90000, 1.10000, 0.90000
40043,'Prairie Is~1', 345.0000,2,  18,   1,   1,1.01999998,  44.222159, 1.10000, 0.90000, 1.10000, 0.90000
40044,'Faribault ~1', 138.0000,2,  18,   1,   1,1.01999998,  41.930497, 1.10000, 0.90000, 1.10000, 0.90000
40045,'Mankato En~1', 345.0000,2,  18,   1,   1,1.01999998,  37.064903, 1.10000, 0.90000, 1.10000, 0.90000
40046,'Fenton Win~1', 230.0000,2,  18,   1,   1,1.01999998,  31.464229, 1.10000, 0.90000, 1.10000, 0.90000
40047,'Cannon Fal~1', 345.0000,2,  18,   1,   1,1.01999998,  42.768804, 1.10000, 0.90000, 1.10000, 0.90000
40048,'Nobles Win~1', 138.0000,2,  18,   1,   1,1.01999998,  24.932506, 1.10000, 0.90000, 1.10000, 0.90000
40049,'High Bridge ', 345.0000,2,  18,   1,   1,1.00805545,  42.530133, 1.10000, 0.90000, 1.10000, 0.90000
40050,'Black Dog   ', 138.0000,2,  18,   1,   1,1.00115228,  41.723863, 1.10000, 0.90000, 1.10000, 0.90000
40051,'LSP-Cottag~1', 345.0000,1,  18,   1,   1,1.01309848,  43.199936, 1.10000, 0.90000, 1.10000, 0.90000
40052,'Elm Creek ~1', 345.0000,2,  18,   1,   1,1.01999998,  32.406813, 1.10000, 0.90000, 1.10000, 0.90000
40053,'Pleasant V~1', 345.0000,2,  18,   1,   1,1.01999998,  41.603936, 1.10000, 0.90000, 1.10000, 0.90000
40054,'Lake Bento~1', 138.0000,1,  18,   1,   1,1.01160693,  22.614760, 1.10000, 0.90000, 1.10000, 0.90000
40055,'Fox Lake    ', 138.0000,2,  18,   1,   1,1.01999998,  33.999039, 1.10000, 0.90000, 1.10000, 0.90000
40056,'Lake Bento~2', 138.0000,2,  18,   1,   1,1.01999998,  24.598462, 1.10000, 0.90000, 1.10000, 0.90000
40057,'Trimont Ar~1', 138.0000,2,  18,   1,   1,1.01999998,  34.097165, 1.10000, 0.90000, 1.10000, 0.90000
40058,'Wapsipinic~1', 230.0000,1,  18,   1,   1,1.01994920,  41.403487, 1.10000, 0.90000, 1.10000, 0.90000
40059,'Grand Meadow', 138.0000,2,  18,   1,   1,1.01999998,  40.951096, 1.10000, 0.90000, 1.10000, 0.90000
40060,'Silver Lake ', 138.0000,2,  18,   1,   1,1.01963615,  42.012552, 1.10000, 0.90000, 1.10000, 0.90000
40061,'Elm Creek ~2', 138.0000,2,  18,   1,   1,1.01999998,  31.146916, 1.10000, 0.90000, 1.10000, 0.90000
40062,'Mower Coun~1', 138.0000,2,  18,   1,   1,1.01999998,  40.039587, 1.10000, 0.90000, 1.10000, 0.90000
40063,'Lakefield ~1', 345.0000,2,  18,   1,   1,1.01999998,  34.314461, 1.10000, 0.90000, 1.10000, 0.90000
40064,'Chanarambi~1', 230.0000,1,  18,   1,   1,1.01726973,  29.908210, 1.10000, 0.90000, 1.10000, 0.90000
40065,'Taconite H~1', 138.0000,2,  18,   1,   1,1.01999998,  50.135603, 1.10000, 0.90000, 1.10000, 0.90000
40066,'Clay Boswell', 345.0000,2,  18,   1,   1,1.01999998,  45.033425, 1.10000, 0.90000, 1.10000, 0.90000
40067,'Thomson     ', 138.0000,2,  18,   1,   1,1.01872122,  44.248489, 1.10000, 0.90000, 1.10000, 0.90000
40068,'Granite City', 138.0000,2,  18,   1,   1,1.00492179,  40.515644, 1.10000, 0.90000, 1.10000, 0.90000
40069,'Key City    ', 138.0000,1,  18,   1,   1,1.01299214,  37.515142, 1.10000, 0.90000, 1.10000, 0.90000
40070,'Hutchinson~2', 138.0000,2,  18,   1,   1,1.01999998,  37.215119, 1.10000, 0.90000, 1.10000, 0.90000
40071,'Benson Pow~1', 138.0000,2,  18,   1,   1,1.00405777,  23.896856, 1.10000, 0.90000, 1.10000, 0.90000
40072,'St Bonifac~1', 138.0000,2,  18,   1,   1,0.99129969,  39.636670, 1.10000, 0.90000, 1.10000, 0.90000
40073,'Syl Laskin  ', 345.0000,1,  18,   1,   1,1.02286041,  46.399558, 1.10000, 0.90000, 1.10000, 0.90000
40074,'Blue Lake   ', 138.0000,2,  18,   1,   1,0.99745649,  40.936875, 1.10000, 0.90000, 1.10000, 0.90000
40075,'Hoot Lake   ', 138.0000,2,  18,   1,   1,1.01999998,  20.073446, 1.10000, 0.90000, 1.10000, 0.90000
40076,'Moraine Wi~1', 138.0000,2,  18,   1,   1,1.01999998,  25.648933, 1.10000, 0.90000, 1.10000, 0.90000
40077,'Solway CT   ', 138.0000,2,  18,   1,   1,1.00135434,  31.494504, 1.10000, 0.90000, 1.10000, 0.90000
40078,'Silver Bay~1', 345.0000,1,  18,   1,   1,1.02403426,  46.969572, 1.10000, 0.90000, 1.10000, 0.90000
40079,'Jeffers Wi~1', 138.0000,2,  18,   1,   1,1.01520431,  27.679818, 1.10000, 0.90000, 1.10000, 0.90000
40080,'Moraine II~1', 138.0000,2,  18,   1,   1,1.01999998,  24.598462, 1.10000, 0.90000, 1.10000, 0.90000
40081,'Minnesota ~1', 138.0000,2,  18,   1,   1,0.99155748,  40.286085, 1.10000, 0.90000, 1.10000, 0.90000
40082,'Elk River   ', 138.0000,2,  18,   1,   1,1.01034129,  42.037475, 1.10000, 0.90000, 1.10000, 0.90000
40083,'Glencoe     ',  69.0000,2,  18,   1,   1,1.01999998,  39.006842, 1.10000, 0.90000, 1.10000, 0.90000
40084,'St Paul Co~1',  69.0000,2,  18,   1,   1,0.98156911,  41.562534, 1.10000, 0.90000, 1.10000, 0.90000
40085,'Hibbing     ', 138.0000,1,  18,   1,   1,1.01619923,  43.915364, 1.10000, 0.90000, 1.10000, 0.90000
40086,'M L Hibbard ', 138.0000,2,  18,   1,   1,1.01150155,  45.027131, 1.10000, 0.90000, 1.10000, 0.90000
40087,'Cascade Cr~1', 345.0000,1,  18,   1,   1,1.01971829,  42.456688, 1.10000, 0.90000, 1.10000, 0.90000
40088,'G McNeilus~1', 138.0000,1,  18,   1,   1,1.01435530,  40.742792, 1.10000, 0.90000, 1.10000, 0.90000
40089,'Austin Nor~1',  69.0000,2,  18,   1,   1,1.01999998,  39.747067, 1.10000, 0.90000, 1.10000, 0.90000
40090,'Boise Casc~1',  69.0000,2,  18,   1,   1,1.01999998,  41.187581, 1.10000, 0.90000, 1.10000, 0.90000
40091,'Montgomery  ', 138.0000,2,  18,   1,   1,1.00398314,  39.970001, 1.10000, 0.90000, 1.10000, 0.90000
40092,'Sappi Cloq~1', 138.0000,2,  18,   1,   1,1.01999998,  43.908957, 1.10000, 0.90000, 1.10000, 0.90000
40093,'Austin Dow~1',  69.0000,2,  18,   1,   1,1.01880264,  39.438527, 1.10000, 0.90000, 1.10000, 0.90000
40094,'New Ulm     ', 138.0000,1,  18,   1,   1,1.01373672,  33.510684, 1.10000, 0.90000, 1.10000, 0.90000
40095,'Rapids Ene~1',  69.0000,2,  18,   1,   1,1.01999998,  44.098126, 1.10000, 0.90000, 1.10000, 0.90000
40096,'Virginia    ', 138.0000,1,  18,   1,   1,1.01554906,  45.054404, 1.10000, 0.90000, 1.10000, 0.90000
40097,'Wilmarth    ',  69.0000,2,  18,   1,   1,1.01533484,  37.260922, 1.10000, 0.90000, 1.10000, 0.90000
40098,'Cambridge CT',  69.0000,2,  18,   1,   1,0.98722178,  41.867349, 1.10000, 0.90000, 1.10000, 0.90000
40099,'Rock Lake CT',  69.0000,2,  18,   1,   1,0.99128222,  42.564117, 1.10000, 0.90000, 1.10000, 0.90000
40100,'Taconite R~1',  69.0000,2,  18,   1,   1,1.01999998,  45.098933, 1.10000, 0.90000, 1.10000, 0.90000
40101,'Adams Wind~1',  69.0000,2,  18,   1,   1,1.01999998,  39.691315, 1.10000, 0.90000, 1.10000, 0.90000
40102,'Koda Bioma~1', 138.0000,1,  18,   1,   1,0.99190474,  40.399855, 1.10000, 0.90000, 1.10000, 0.90000
40103,'Red Wing    ',  69.0000,2,  18,   1,   1,1.01999998,  43.864165, 1.10000, 0.90000, 1.10000, 0.90000
40104,'Buffalo Ri~3', 138.0000,2,  18,   1,   1,1.01630223,  23.846309, 1.10000, 0.90000, 1.10000, 0.90000
40105,'Delano      ',  69.0000,2,  18,   1,   1,0.99164987,  40.147572, 1.10000, 0.90000, 1.10000, 0.90000
40106,'Owatonna    ',  69.0000,2,  18,   1,   1,1.00402355,  39.618608, 1.10000, 0.90000, 1.10000, 0.90000
40107,'Odin Wind ~1',  69.0000,2,  18,   1,   1,1.01999998,  30.893574, 1.10000, 0.90000, 1.10000, 0.90000
40108,'Grant Coun~1', 138.0000,1,  18,   1,   1,0.98488206,  17.105953, 1.10000, 0.90000, 1.10000, 0.90000
40109,'Elm Road G~1', 345.0000,2,  38,   1,   1,1.01999998,  30.597243, 1.10000, 0.90000, 1.10000, 0.90000
40110,'Point Beac~1', 345.0000,2,  38,   1,   1,1.01999998,  56.505154, 1.10000, 0.90000, 1.10000, 0.90000
40111,'Pleasant P~1', 345.0000,2,  38,   1,   1,1.01419592,  28.654331, 1.10000, 0.90000, 1.10000, 0.90000
40112,'John P Mad~1', 345.0000,2,  38,   1,   1,1.01999998,  43.839959, 1.10000, 0.90000, 1.10000, 0.90000
40113,'Genoa       ', 345.0000,2,  38,   1,   1,1.01999998,  42.049383, 1.10000, 0.90000, 1.10000, 0.90000
40114,'South Oak ~1', 345.0000,1,  38,   1,   1,1.01387858,  30.165110, 1.10000, 0.90000, 1.10000, 0.90000
40115,'Riverside ~3', 345.0000,2,  38,   1,   1,1.01999998,  35.243561, 1.10000, 0.90000, 1.10000, 0.90000
40116,'Fox Energy~1', 138.0000,2,  38,   1,   1,1.01999998,  54.432178, 1.10000, 0.90000, 1.10000, 0.90000
40117,'De Pere En~1', 138.0000,2,  38,   1,   1,1.01999998,  53.692728, 1.10000, 0.90000, 1.10000, 0.90000
40118,'RockGen En~1', 230.0000,2,  38,   1,   1,1.01999998,  37.791034, 1.10000, 0.90000, 1.10000, 0.90000
40119,'Alliant En~1', 138.0000,2,  38,   1,   1,1.00800085,  49.676499, 1.10000, 0.90000, 1.10000, 0.90000
40120,'Alma        ', 345.0000,2,  38,   1,   1,1.01999998,  43.840160, 1.10000, 0.90000, 1.10000, 0.90000
40121,'LSP-Whitew~1', 138.0000,2,  38,   1,   1,1.01308417,  35.276612, 1.10000, 0.90000, 1.10000, 0.90000
40122,'Sheboygan ~1', 345.0000,2,  38,   1,   1,1.01999998,  37.499193, 1.10000, 0.90000, 1.10000, 0.90000
40123,'Port Washi~1', 345.0000,2,  38,   1,   1,1.01999998,  32.926576, 1.10000, 0.90000, 1.10000, 0.90000
40124,'Blue Sky G~1', 138.0000,2,  38,   1,   1,1.01999998,  39.977504, 1.10000, 0.90000, 1.10000, 0.90000
40125,'Valley (WI) ', 138.0000,1,  38,   1,   1,1.00959134,  30.489432, 1.10000, 0.90000, 1.10000, 0.90000
40126,'Green Bay ~1', 345.0000,1,  38,   1,   1,1.01966858,  53.497815, 1.10000, 0.90000, 1.10000, 0.90000
40127,'Nelson Dew~1', 138.0000,2,  38,   1,   1,1.01999998,  35.834461, 1.10000, 0.90000, 1.10000, 0.90000
40128,'Concord     ', 138.0000,2,  38,   1,   1,1.01999998,  35.625331, 1.10000, 0.90000, 1.10000, 0.90000
40129,'South Fond~1', 138.0000,2,  38,   1,   1,1.01999998,  38.941238, 1.10000, 0.90000, 1.10000, 0.90000
40130,'Paris (WI)  ', 138.0000,1,  38,   1,   1,0.99974668,  28.665826, 1.10000, 0.90000, 1.10000, 0.90000
40131,'Germantown  ', 138.0000,2,  38,   1,   1,1.01892090,  32.585883, 1.10000, 0.90000, 1.10000, 0.90000
40132,'West Marin~2', 138.0000,2,  38,   1,   1,1.01999998,  56.878055, 1.10000, 0.90000, 1.10000, 0.90000
40133,'Edgewater   ', 345.0000,2,  38,   1,   1,1.01999998,  36.163714, 1.10000, 0.90000, 1.10000, 0.90000
40134,'Cedar Ridge ', 138.0000,2,  38,   1,   1,1.01999998,  36.789427, 1.10000, 0.90000, 1.10000, 0.90000
40135,'Combined L~1', 138.0000,1,  38,   1,   1,1.01393116,  53.006052, 1.10000, 0.90000, 1.10000, 0.90000
40136,'Manitowoc   ', 138.0000,1,  38,   1,   1,1.01666403,  55.702716, 1.10000, 0.90000, 1.10000, 0.90000
40137,'Biron Mill  ', 138.0000,2,  38,   1,   1,1.01112461,  50.605275, 1.10000, 0.90000, 1.10000, 0.90000
40138,'Island Str~1', 138.0000,1,  38,   1,   1,1.01564026,  53.421307, 1.10000, 0.90000, 1.10000, 0.90000
40139,'Weston      ', 345.0000,2,  38,   1,   1,1.01999998,  51.373425, 1.10000, 0.90000, 1.10000, 0.90000
40140,'Diesel Gen~1', 138.0000,2,  38,   1,   1,1.00749636,  35.985224, 1.10000, 0.90000, 1.10000, 0.90000
40141,'Butler Ridge', 138.0000,2,  38,   1,   1,1.01671958,  34.764229, 1.10000, 0.90000, 1.10000, 0.90000
40142,'Wheaton     ', 138.0000,2,  38,   1,   1,1.01999998,  45.256253, 1.10000, 0.90000, 1.10000, 0.90000
40143,'Pulliam     ', 345.0000,2,  38,   1,   1,1.01999998,  53.125194, 1.10000, 0.90000, 1.10000, 0.90000
40144,'West Marin~1', 138.0000,2,  38,   1,   1,1.01999998,  57.161440, 1.10000, 0.90000, 1.10000, 0.90000
40145,'Sheepskin   ', 138.0000,2,  38,   1,   1,1.01155496,  35.897941, 1.10000, 0.90000, 1.10000, 0.90000
40146,'Wissota     ', 138.0000,1,  38,   1,   1,1.01130044,  44.830438, 1.10000, 0.90000, 1.10000, 0.90000
40147,'Rock River  ', 230.0000,2,  38,   1,   1,1.01999998,  34.800797, 1.10000, 0.90000, 1.10000, 0.90000
40148,'Elk Mound   ', 138.0000,2,  38,   1,   1,1.01999998,  45.225865, 1.10000, 0.90000, 1.10000, 0.90000
40149,'Cornell     ', 138.0000,2,  38,   1,   1,1.01554489,  45.213940, 1.10000, 0.90000, 1.10000, 0.90000
40150,'MMSD Jones~1', 138.0000,1,  38,   1,   1,1.00939465,  30.438957, 1.10000, 0.90000, 1.10000, 0.90000
40151,'E J Stonem~1', 138.0000,2,  38,   1,   1,1.01999998,  35.715896, 1.10000, 0.90000, 1.10000, 0.90000
40152,'Holcombe    ', 138.0000,2,  38,   1,   1,1.01593959,  45.211973, 1.10000, 0.90000, 1.10000, 0.90000
40153,'Kaukauna P~1',  69.0000,2,  38,   1,   1,1.01999998,  53.421457, 1.10000, 0.90000, 1.10000, 0.90000
40154,'Wisconsin ~2', 138.0000,1,  38,   1,   1,1.01196635,  50.629484, 1.10000, 0.90000, 1.10000, 0.90000
40155,'Prairie Du~1',  69.0000,2,  38,   1,   1,0.98943102,  35.863240, 1.10000, 0.90000, 1.10000, 0.90000
40156,'French Isl~1',  69.0000,2,  38,   1,   1,0.99915224,  41.503276, 1.10000, 0.90000, 1.10000, 0.90000
40157,'Montfort W~1',  69.0000,2,  38,   1,   1,1.00326526,  35.067793, 1.10000, 0.90000, 1.10000, 0.90000
40158,'Forward Wi~1', 138.0000,2,  38,   1,   1,1.01999998,  36.603575, 1.10000, 0.90000, 1.10000, 0.90000
40159,'Fitchburg   ', 138.0000,1,  38,   1,   1,0.99883276,  35.822600, 1.10000, 0.90000, 1.10000, 0.90000
40160,'Bay Front   ',  69.0000,2,  38,   1,   1,1.01999998,  49.950666, 1.10000, 0.90000, 1.10000, 0.90000
40161,'Blackhawk   ', 138.0000,1,  38,   1,   1,1.00913167,  33.964478, 1.10000, 0.90000, 1.10000, 0.90000
40162,'Custer Ene~1',  69.0000,2,  38,   1,   1,1.01999998,  55.602880, 1.10000, 0.90000, 1.10000, 0.90000
40163,'Sycamore (~2',  69.0000,2,  38,   1,   1,0.99541491,  35.906120, 1.10000, 0.90000, 1.10000, 0.90000
40164,'St Croix F~1',  69.0000,2,  38,   1,   1,0.97453332,  43.539410, 1.10000, 0.90000, 1.10000, 0.90000
40165,'Flambeau H~1',  69.0000,2,  38,   1,   1,1.01437604,  44.909744, 1.10000, 0.90000, 1.10000, 0.90000
40166,'Georgia-Pa~4',  69.0000,2,  38,   1,   1,1.00858307,  49.696894, 1.10000, 0.90000, 1.10000, 0.90000
40167,'Chippewa F~1',  69.0000,2,  38,   1,   1,1.01383412,  44.820118, 1.10000, 0.90000, 1.10000, 0.90000
40168,'Wisconsin ~1',  69.0000,2,  38,   1,   1,1.01570261,  50.134678, 1.10000, 0.90000, 1.10000, 0.90000
40169,'Petenwell   ',  69.0000,2,  38,   1,   1,0.98380250,  39.578993, 1.10000, 0.90000, 1.10000, 0.90000
40170,'Expera Spe~1',  69.0000,2,  38,   1,   1,1.00823438,  49.876650, 1.10000, 0.90000, 1.10000, 0.90000
40171,'Blount Str~1', 138.0000,2,  38,   1,   1,1.00734091,  35.988567, 1.10000, 0.90000, 1.10000, 0.90000
40172,'17001000100 ', 230.0000,1,   8,   1,   1,1.00254583,  11.671803, 1.10000, 0.90000, 1.10000, 0.90000
40173,'17001000201 ',  69.0000,1,   8,   1,   1,0.98835343,  11.456429, 1.10000, 0.90000, 1.10000, 0.90000
40174,'17001000202 ',  69.0000,1,   8,   1,   1,0.98982537,  11.477360, 1.10000, 0.90000, 1.10000, 0.90000
40175,'17001000400 ',  69.0000,1,   8,   1,   1,0.98908705,  11.441170, 1.10000, 0.90000, 1.10000, 0.90000
40176,'17001000500 ',  69.0000,1,   8,   1,   1,0.98908007,  11.447931, 1.10000, 0.90000, 1.10000, 0.90000
40177,'17001000600 ',  69.0000,1,   8,   1,   1,0.99018931,  11.467801, 1.10000, 0.90000, 1.10000, 0.90000
40178,'17001000700 ',  69.0000,1,   8,   1,   1,0.98933822,  11.453306, 1.10000, 0.90000, 1.10000, 0.90000
40179,'17001000800 ',  69.0000,1,   8,   1,   1,0.98995245,  11.482460, 1.10000, 0.90000, 1.10000, 0.90000
40180,'17001000900 ',  69.0000,1,   8,   1,   1,0.98976845,  11.483873, 1.10000, 0.90000, 1.10000, 0.90000
40181,'17001001001 ',  69.0000,1,   8,   1,   1,0.98974985,  11.479706, 1.10000, 0.90000, 1.10000, 0.90000
40182,'17001001002 ',  69.0000,1,   8,   1,   1,0.98941797,  11.490823, 1.10000, 0.90000, 1.10000, 0.90000
40183,'17001001100 ',  69.0000,1,   8,   1,   1,0.99231493,  11.508766, 1.10000, 0.90000, 1.10000, 0.90000
40184,'17001010100 ', 138.0000,1,   8,   1,   1,1.00436711,  12.609721, 1.10000, 0.90000, 1.10000, 0.90000
40185,'17001010200 ', 138.0000,1,   8,   1,   1,0.98482156,  14.750243, 1.10000, 0.90000, 1.10000, 0.90000
40186,'17001010300 ', 138.0000,1,   8,   1,   1,0.99013835,  12.417780, 1.10000, 0.90000, 1.10000, 0.90000
40187,'17001010400 ', 138.0000,1,   8,   1,   1,0.99445534,  11.858720, 1.10000, 0.90000, 1.10000, 0.90000
40188,'17001010500 ',  69.0000,1,   8,   1,   1,0.98755270,  11.482093, 1.10000, 0.90000, 1.10000, 0.90000
40189,'17001010600 ', 138.0000,1,   8,   1,   1,0.99459702,  10.762379, 1.10000, 0.90000, 1.10000, 0.90000
40190,'17003957600 ',  69.0000,1,   8,   1,   1,0.99276870,  -1.774371, 1.10000, 0.90000, 1.10000, 0.90000
40191,'17003957700 ',  69.0000,1,   8,   1,   1,0.98357695,  -3.585088, 1.10000, 0.90000, 1.10000, 0.90000
40192,'17003957800 ',  69.0000,1,   8,   1,   1,0.98571944,  -3.635722, 1.10000, 0.90000, 1.10000, 0.90000
40193,'17003957900 ',  69.0000,1,   8,   1,   1,0.98289633,  -3.575901, 1.10000, 0.90000, 1.10000, 0.90000
40194,'17005951200 ', 138.0000,1,   8,   1,   1,0.99707472,   6.997452, 1.10000, 0.90000, 1.10000, 0.90000
40195,'17005951300 ', 138.0000,1,   8,   1,   1,0.99431014,   6.626409, 1.10000, 0.90000, 1.10000, 0.90000
40196,'17005951400 ', 138.0000,1,   8,   1,   1,0.99331963,   5.760121, 1.10000, 0.90000, 1.10000, 0.90000
40197,'17005951500 ', 138.0000,1,   8,   1,   1,0.99173057,   5.560567, 1.10000, 0.90000, 1.10000, 0.90000
40198,'17007010100 ',  69.0000,1,   8,   1,   1,0.98611009,  31.356231, 1.10000, 0.90000, 1.10000, 0.90000
40199,'17007010200 ', 138.0000,1,   8,   1,   1,0.99801064,  31.580288, 1.10000, 0.90000, 1.10000, 0.90000
40200,'17007010300 ',  69.0000,1,   8,   1,   1,0.98622090,  31.201513, 1.10000, 0.90000, 1.10000, 0.90000
40201,'17007010400 ', 345.0000,1,   8,   1,   1,1.00523305,  32.322730, 1.10000, 0.90000, 1.10000, 0.90000
40202,'17007010500 ',  69.0000,1,   8,   1,   1,0.98356676,  31.359611, 1.10000, 0.90000, 1.10000, 0.90000
40203,'17007010601 ', 138.0000,1,   8,   1,   1,0.98891395,  32.169556, 1.10000, 0.90000, 1.10000, 0.90000
40204,'17007010602 ', 138.0000,1,   8,   1,   1,0.99066508,  32.525361, 1.10000, 0.90000, 1.10000, 0.90000
40205,'17009970400 ',  69.0000,1,   8,   1,   1,0.98200184,  14.915535, 1.10000, 0.90000, 1.10000, 0.90000
40206,'17009970500 ',  69.0000,1,   8,   1,   1,0.98319834,  13.803909, 1.10000, 0.90000, 1.10000, 0.90000
40207,'17011964700 ', 138.0000,1,   8,   1,   1,1.01138961,  29.131464, 1.10000, 0.90000, 1.10000, 0.90000
40208,'17011964800 ', 138.0000,1,   8,   1,   1,1.00726950,  31.065906, 1.10000, 0.90000, 1.10000, 0.90000
40209,'17011964900 ', 138.0000,1,   8,   1,   1,1.01575863,  28.576834, 1.10000, 0.90000, 1.10000, 0.90000
40210,'17011965000 ', 138.0000,1,   8,   1,   1,1.01667881,  28.834579, 1.10000, 0.90000, 1.10000, 0.90000
40211,'17011965100 ',  69.0000,1,   8,   1,   1,1.00653815,  27.645599, 1.10000, 0.90000, 1.10000, 0.90000
40212,'17011965200 ', 138.0000,1,   8,   1,   1,1.00863385,  26.866641, 1.10000, 0.90000, 1.10000, 0.90000
40213,'17011965300 ', 138.0000,1,   8,   1,   1,1.01643062,  28.663408, 1.10000, 0.90000, 1.10000, 0.90000
40214,'17011965400 ',  69.0000,1,   8,   1,   1,1.01188707,  28.738301, 1.10000, 0.90000, 1.10000, 0.90000
40215,'17011965500 ', 138.0000,1,   8,   1,   1,1.01745880,  28.578206, 1.10000, 0.90000, 1.10000, 0.90000
40216,'17011965600 ', 138.0000,1,   8,   1,   1,1.00747180,  30.680325, 1.10000, 0.90000, 1.10000, 0.90000
40217,'17013951200 ', 138.0000,1,   8,   1,   1,0.99959421,   6.240725, 1.10000, 0.90000, 1.10000, 0.90000
40218,'17013951300 ',  69.0000,1,   8,   1,   1,0.99478227,   3.823449, 1.10000, 0.90000, 1.10000, 0.90000
40219,'17015960100 ', 138.0000,1,   8,   1,   1,0.99978155,  33.238149, 1.10000, 0.90000, 1.10000, 0.90000
40220,'17015960200 ',  69.0000,1,   8,   1,   1,0.99782044,  33.142988, 1.10000, 0.90000, 1.10000, 0.90000
40221,'17015960300 ', 138.0000,1,   8,   1,   1,1.00937223,  33.405851, 1.10000, 0.90000, 1.10000, 0.90000
40222,'17015960400 ', 138.0000,1,   8,   1,   1,1.00586343,  33.231076, 1.10000, 0.90000, 1.10000, 0.90000
40223,'17015960500 ',  69.0000,1,   8,   1,   1,0.99523139,  32.883587, 1.10000, 0.90000, 1.10000, 0.90000
40224,'17015960600 ', 230.0000,1,   8,   1,   1,1.01498234,  33.231821, 1.10000, 0.90000, 1.10000, 0.90000
40225,'17017960100 ', 138.0000,1,   8,   1,   1,0.99024564,  17.435183, 1.10000, 0.90000, 1.10000, 0.90000
40226,'17017960200 ', 138.0000,1,   8,   1,   1,0.98635960,  16.602655, 1.10000, 0.90000, 1.10000, 0.90000
40227,'17017960300 ', 138.0000,1,   8,   1,   1,0.98545730,  15.809011, 1.10000, 0.90000, 1.10000, 0.90000
40228,'17017960400 ',  69.0000,1,   8,   1,   1,0.98043990,  15.608183, 1.10000, 0.90000, 1.10000, 0.90000
40229,'17017960500 ', 138.0000,1,   8,   1,   1,0.98650676,  16.030872, 1.10000, 0.90000, 1.10000, 0.90000
40230,'17019000200 ',  69.0000,1,   8,   1,   1,0.99749500,  14.724742, 1.10000, 0.90000, 1.10000, 0.90000
40231,'17019000301 ',  69.0000,1,   8,   1,   1,0.99925524,  14.707933, 1.10000, 0.90000, 1.10000, 0.90000
40232,'17019000302 ',  69.0000,1,   8,   1,   1,0.99866295,  14.714280, 1.10000, 0.90000, 1.10000, 0.90000
40233,'17019000401 ',  69.0000,1,   8,   1,   1,0.99824172,  14.699265, 1.10000, 0.90000, 1.10000, 0.90000
40234,'17019000402 ',  69.0000,1,   8,   1,   1,1.00138938,  14.712193, 1.10000, 0.90000, 1.10000, 0.90000
40235,'17019000500 ',  69.0000,1,   8,   1,   1,1.00193262,  14.730053, 1.10000, 0.90000, 1.10000, 0.90000
40236,'17019000700 ',  69.0000,1,   8,   1,   1,0.99664146,  14.758932, 1.10000, 0.90000, 1.10000, 0.90000
40237,'17019000800 ', 138.0000,1,   8,   1,   1,1.00063825,  14.965320, 1.10000, 0.90000, 1.10000, 0.90000
40238,'17019000901 ', 138.0000,1,   8,   1,   1,1.00009966,  14.946435, 1.10000, 0.90000, 1.10000, 0.90000
40239,'17019000902 ', 138.0000,1,   8,   1,   1,0.99952829,  15.031272, 1.10000, 0.90000, 1.10000, 0.90000
40240,'17019001000 ',  69.0000,1,   8,   1,   1,0.99672663,  14.735981, 1.10000, 0.90000, 1.10000, 0.90000
40241,'17019001100 ',  69.0000,1,   8,   1,   1,0.99771309,  14.740440, 1.10000, 0.90000, 1.10000, 0.90000
40242,'17019001201 ',  69.0000,1,   8,   1,   1,0.99486494,  14.624086, 1.10000, 0.90000, 1.10000, 0.90000
40243,'17019001203 ', 138.0000,1,   8,   1,   1,0.99754208,  14.501390, 1.10000, 0.90000, 1.10000, 0.90000
40244,'17019001204 ', 138.0000,1,   8,   1,   1,0.99621773,  14.108900, 1.10000, 0.90000, 1.10000, 0.90000
40245,'17019001205 ',  69.0000,1,   8,   1,   1,0.99324185,  14.627378, 1.10000, 0.90000, 1.10000, 0.90000
40246,'17019001206 ',  69.0000,1,   8,   1,   1,0.99425584,  14.577362, 1.10000, 0.90000, 1.10000, 0.90000
40247,'17019001301 ',  69.0000,1,   8,   1,   1,0.99938053,  14.738367, 1.10000, 0.90000, 1.10000, 0.90000
40248,'17019001302 ',  69.0000,1,   8,   1,   1,0.99670172,  14.567147, 1.10000, 0.90000, 1.10000, 0.90000
40249,'17019001400 ',  69.0000,1,   8,   1,   1,0.99869484,  14.616408, 1.10000, 0.90000, 1.10000, 0.90000
40250,'17019005300 ', 345.0000,1,   8,   1,   1,1.00745773,  14.025288, 1.10000, 0.90000, 1.10000, 0.90000
40251,'17019005401 ',  69.0000,1,   8,   1,   1,0.99494350,  14.667587, 1.10000, 0.90000, 1.10000, 0.90000
40252,'17019005402 ',  69.0000,1,   8,   1,   1,0.99080300,  14.632386, 1.10000, 0.90000, 1.10000, 0.90000
40253,'17019005500 ', 138.0000,1,   8,   1,   1,1.00064027,  14.790435, 1.10000, 0.90000, 1.10000, 0.90000
40254,'17019005600 ',  69.0000,1,   8,   1,   1,0.99032915,  14.669527, 1.10000, 0.90000, 1.10000, 0.90000
40255,'17019005701 ',  69.0000,1,   8,   1,   1,0.99573207,  14.744893, 1.10000, 0.90000, 1.10000, 0.90000
40256,'17019005702 ',  69.0000,1,   8,   1,   1,0.98910606,  14.633400, 1.10000, 0.90000, 1.10000, 0.90000
40257,'17019005800 ',  69.0000,1,   8,   1,   1,0.99640572,  14.714604, 1.10000, 0.90000, 1.10000, 0.90000
40258,'17019005900 ',  69.0000,1,   8,   1,   1,0.99669063,  14.705730, 1.10000, 0.90000, 1.10000, 0.90000
40259,'17019006000 ',  69.0000,1,   8,   1,   1,0.99816430,  14.631288, 1.10000, 0.90000, 1.10000, 0.90000
40260,'17019010100 ', 138.0000,1,   8,   1,   1,1.00385058,  16.000761, 1.10000, 0.90000, 1.10000, 0.90000
40261,'17019010204 ',  69.0000,1,   8,   1,   1,0.99215162,  15.311462, 1.10000, 0.90000, 1.10000, 0.90000
40262,'17019010300 ', 138.0000,1,   8,   1,   1,1.00387263,  15.840208, 1.10000, 0.90000, 1.10000, 0.90000
40263,'17019010400 ', 138.0000,1,   8,   1,   1,0.99163473,  15.355787, 1.10000, 0.90000, 1.10000, 0.90000
40264,'17019010500 ', 138.0000,1,   8,   1,   1,1.00742936,  17.480665, 1.10000, 0.90000, 1.10000, 0.90000
40265,'17019010601 ', 138.0000,1,   8,   1,   1,1.00396848,  16.801731, 1.10000, 0.90000, 1.10000, 0.90000
40266,'17019010603 ', 138.0000,1,   8,   1,   1,1.00197744,  16.122689, 1.10000, 0.90000, 1.10000, 0.90000
40267,'17019010604 ', 345.0000,1,   8,   1,   1,1.01000619,  15.351101, 1.10000, 0.90000, 1.10000, 0.90000
40268,'17019010700 ', 138.0000,1,   8,   1,   1,0.99816728,  14.729441, 1.10000, 0.90000, 1.10000, 0.90000
40269,'17019010800 ',  69.0000,1,   8,   1,   1,0.95646811,  11.205288, 1.10000, 0.90000, 1.10000, 0.90000
40270,'17019010900 ', 138.0000,1,   8,   1,   1,0.99156427,  12.545708, 1.10000, 0.90000, 1.10000, 0.90000
40271,'17019011000 ',  69.0000,1,   8,   1,   1,0.99631912,  14.748718, 1.10000, 0.90000, 1.10000, 0.90000
40272,'17019011100 ',  69.0000,1,   8,   1,   1,0.99588370,  14.695152, 1.10000, 0.90000, 1.10000, 0.90000
40273,'17021958100 ', 345.0000,1,   8,   1,   1,1.01949275,  19.172495, 1.10000, 0.90000, 1.10000, 0.90000
40274,'17021958200 ', 345.0000,1,   8,   1,   1,1.01991618,  19.526843, 1.10000, 0.90000, 1.10000, 0.90000
40275,'17021958300 ', 138.0000,1,   8,   1,   1,1.00389481,  15.591520, 1.10000, 0.90000, 1.10000, 0.90000
40276,'17021958400 ',  69.0000,1,   8,   1,   1,0.99183726,  14.403744, 1.10000, 0.90000, 1.10000, 0.90000
40277,'17021958500 ', 138.0000,1,   8,   1,   1,1.00290728,  15.254459, 1.10000, 0.90000, 1.10000, 0.90000
40278,'17021958600 ', 138.0000,1,   8,   1,   1,0.99859911,  13.880551, 1.10000, 0.90000, 1.10000, 0.90000
40279,'17021958700 ', 138.0000,1,   8,   1,   1,0.99610031,  11.629870, 1.10000, 0.90000, 1.10000, 0.90000
40280,'17021958800 ', 138.0000,1,   8,   1,   1,0.99751979,  11.267273, 1.10000, 0.90000, 1.10000, 0.90000
40281,'17021958900 ', 138.0000,1,   8,   1,   1,0.99713528,  11.328829, 1.10000, 0.90000, 1.10000, 0.90000
40282,'17021959000 ',  69.0000,1,   8,   1,   1,0.97851694,  13.068209, 1.10000, 0.90000, 1.10000, 0.90000
40283,'17023060100 ', 138.0000,1,   8,   1,   1,0.97194260,   6.047418, 1.10000, 0.90000, 1.10000, 0.90000
40284,'17023060200 ', 138.0000,1,   8,   1,   1,0.97145885,   6.289453, 1.10000, 0.90000, 1.10000, 0.90000
40285,'17023060300 ', 138.0000,1,   8,   1,   1,0.97793138,   5.441510, 1.10000, 0.90000, 1.10000, 0.90000
40286,'17023060400 ', 138.0000,1,   8,   1,   1,0.97553414,   5.713686, 1.10000, 0.90000, 1.10000, 0.90000
40287,'17025971900 ', 230.0000,1,   8,   1,   1,1.01802289,   6.053104, 1.10000, 0.90000, 1.10000, 0.90000
40288,'17025972000 ', 230.0000,1,   8,   1,   1,1.01910150,   7.174212, 1.10000, 0.90000, 1.10000, 0.90000
40289,'17025972100 ', 138.0000,1,   8,   1,   1,1.01099098,   4.956834, 1.10000, 0.90000, 1.10000, 0.90000
40290,'17025972200 ', 138.0000,1,   8,   1,   1,1.00983822,   4.570749, 1.10000, 0.90000, 1.10000, 0.90000
40291,'17027900100 ',  69.0000,1,   8,   1,   1,0.98740822,   1.763473, 1.10000, 0.90000, 1.10000, 0.90000
40292,'17027900200 ', 138.0000,1,   8,   1,   1,0.99158186,   3.987578, 1.10000, 0.90000, 1.10000, 0.90000
40293,'17027900300 ', 138.0000,1,   8,   1,   1,0.99261600,   3.081569, 1.10000, 0.90000, 1.10000, 0.90000
40294,'17027900401 ',  69.0000,1,   8,   1,   1,0.99281615,   3.439831, 1.10000, 0.90000, 1.10000, 0.90000
40295,'17027900402 ',  69.0000,1,   8,   1,   1,0.98434561,   2.910016, 1.10000, 0.90000, 1.10000, 0.90000
40296,'17027900500 ', 138.0000,1,   8,   1,   1,0.99560815,   2.569773, 1.10000, 0.90000, 1.10000, 0.90000
40297,'17027900601 ',  69.0000,1,   8,   1,   1,0.99086469,   1.620001, 1.10000, 0.90000, 1.10000, 0.90000
40298,'17027900602 ', 138.0000,1,   8,   1,   1,1.00076282,   1.558343, 1.10000, 0.90000, 1.10000, 0.90000
40299,'17029000100 ', 138.0000,1,   8,   1,   1,0.97710425,   7.339422, 1.10000, 0.90000, 1.10000, 0.90000
40300,'17029000200 ', 138.0000,1,   8,   1,   1,0.98310280,   7.694024, 1.10000, 0.90000, 1.10000, 0.90000
40301,'17029000300 ',  69.0000,1,   8,   1,   1,0.96994144,   7.579942, 1.10000, 0.90000, 1.10000, 0.90000
40302,'17029000400 ', 138.0000,1,   8,   1,   1,0.98063052,   7.490226, 1.10000, 0.90000, 1.10000, 0.90000
40303,'17029000500 ', 138.0000,1,   8,   1,   1,0.98030490,   7.346863, 1.10000, 0.90000, 1.10000, 0.90000
40304,'17029000600 ',  69.0000,1,   8,   1,   1,0.96175224,   6.812874, 1.10000, 0.90000, 1.10000, 0.90000
40305,'17029000700 ',  69.0000,1,   8,   1,   1,0.96136218,   6.908437, 1.10000, 0.90000, 1.10000, 0.90000
40306,'17029000800 ',  69.0000,1,   8,   1,   1,0.96186620,   6.897844, 1.10000, 0.90000, 1.10000, 0.90000
40307,'17029000900 ',  69.0000,1,   8,   1,   1,0.96135277,   6.906809, 1.10000, 0.90000, 1.10000, 0.90000
40308,'17029001000 ',  69.0000,1,   8,   1,   1,0.96396655,   7.265706, 1.10000, 0.90000, 1.10000, 0.90000
40309,'17029001100 ',  69.0000,1,   8,   1,   1,0.96481264,   7.340659, 1.10000, 0.90000, 1.10000, 0.90000
40310,'17029001200 ',  69.0000,1,   8,   1,   1,0.96375895,   7.342136, 1.10000, 0.90000, 1.10000, 0.90000
40311,'17031010100 ',  69.0000,1,   8,   1,   1,0.95879728,  19.335852, 1.10000, 0.90000, 1.10000, 0.90000
40312,'17031010201 ',  69.0000,1,   8,   1,   1,0.95870173,  19.336423, 1.10000, 0.90000, 1.10000, 0.90000
40313,'17031010202 ',  69.0000,1,   8,   1,   1,0.95862818,  19.334811, 1.10000, 0.90000, 1.10000, 0.90000
40314,'17031010300 ',  69.0000,1,   8,   1,   1,0.95858437,  19.309532, 1.10000, 0.90000, 1.10000, 0.90000
40315,'17031010400 ',  69.0000,1,   8,   1,   1,0.95758021,  19.242581, 1.10000, 0.90000, 1.10000, 0.90000
40316,'17031010501 ',  69.0000,1,   8,   1,   1,0.95768684,  19.252232, 1.10000, 0.90000, 1.10000, 0.90000
40317,'17031010502 ',  69.0000,1,   8,   1,   1,0.95753324,  19.237062, 1.10000, 0.90000, 1.10000, 0.90000
40318,'17031010503 ',  69.0000,1,   8,   1,   1,0.95721179,  19.207798, 1.10000, 0.90000, 1.10000, 0.90000
40319,'17031010600 ',  69.0000,1,   8,   1,   1,0.95774484,  19.253788, 1.10000, 0.90000, 1.10000, 0.90000
40320,'17031010701 ',  69.0000,1,   8,   1,   1,0.95828259,  19.302272, 1.10000, 0.90000, 1.10000, 0.90000
40321,'17031010702 ',  69.0000,1,   8,   1,   1,0.95805937,  19.285369, 1.10000, 0.90000, 1.10000, 0.90000
40322,'17031020100 ',  69.0000,1,   8,   1,   1,0.95858055,  19.330940, 1.10000, 0.90000, 1.10000, 0.90000
40323,'17031020200 ',  69.0000,1,   8,   1,   1,0.95919096,  19.416155, 1.10000, 0.90000, 1.10000, 0.90000
40324,'17031020301 ',  69.0000,1,   8,   1,   1,0.95863074,  19.336264, 1.10000, 0.90000, 1.10000, 0.90000
40325,'17031020302 ',  69.0000,1,   8,   1,   1,0.95871574,  19.356676, 1.10000, 0.90000, 1.10000, 0.90000
40326,'17031020400 ',  69.0000,1,   8,   1,   1,0.95846415,  19.327304, 1.10000, 0.90000, 1.10000, 0.90000
40327,'17031020500 ',  69.0000,1,   8,   1,   1,0.95798475,  19.287891, 1.10000, 0.90000, 1.10000, 0.90000
40328,'17031020601 ',  69.0000,1,   8,   1,   1,0.95842952,  19.316362, 1.10000, 0.90000, 1.10000, 0.90000
40329,'17031020602 ',  69.0000,1,   8,   1,   1,0.95809019,  19.302646, 1.10000, 0.90000, 1.10000, 0.90000
40330,'17031020701 ',  69.0000,1,   8,   1,   1,0.95741302,  19.304089, 1.10000, 0.90000, 1.10000, 0.90000
40331,'17031020702 ',  69.0000,1,   8,   1,   1,0.95816946,  19.308526, 1.10000, 0.90000, 1.10000, 0.90000
40332,'17031020801 ',  69.0000,1,   8,   1,   1,0.95751232,  19.278540, 1.10000, 0.90000, 1.10000, 0.90000
40333,'17031020802 ',  69.0000,1,   8,   1,   1,0.95781457,  19.286547, 1.10000, 0.90000, 1.10000, 0.90000
40334,'17031020901 ',  69.0000,1,   8,   1,   1,0.95773691,  19.273158, 1.10000, 0.90000, 1.10000, 0.90000
40335,'17031020902 ',  69.0000,1,   8,   1,   1,0.95769978,  19.265356, 1.10000, 0.90000, 1.10000, 0.90000
40336,'17031030101 ',  69.0000,1,   8,   1,   1,0.95633775,  19.141236, 1.10000, 0.90000, 1.10000, 0.90000
40337,'17031030102 ',  69.0000,1,   8,   1,   1,0.95637292,  19.144694, 1.10000, 0.90000, 1.10000, 0.90000
40338,'17031030103 ',  69.0000,1,   8,   1,   1,0.95644331,  19.148929, 1.10000, 0.90000, 1.10000, 0.90000
40339,'17031030104 ',  69.0000,1,   8,   1,   1,0.95642132,  19.148302, 1.10000, 0.90000, 1.10000, 0.90000
40340,'17031030200 ',  69.0000,1,   8,   1,   1,0.95673954,  19.167189, 1.10000, 0.90000, 1.10000, 0.90000
40341,'17031030300 ',  69.0000,1,   8,   1,   1,0.95764112,  19.263741, 1.10000, 0.90000, 1.10000, 0.90000
40342,'17031030400 ',  69.0000,1,   8,   1,   1,0.95640403,  19.145148, 1.10000, 0.90000, 1.10000, 0.90000
40343,'17031030500 ',  69.0000,1,   8,   1,   1,0.95649618,  19.147792, 1.10000, 0.90000, 1.10000, 0.90000
40344,'17031030601 ',  69.0000,1,   8,   1,   1,0.95634246,  19.138924, 1.10000, 0.90000, 1.10000, 0.90000
40345,'17031030603 ',  69.0000,1,   8,   1,   1,0.95625979,  19.132518, 1.10000, 0.90000, 1.10000, 0.90000
40346,'17031030604 ',  69.0000,1,   8,   1,   1,0.95629412,  19.133523, 1.10000, 0.90000, 1.10000, 0.90000
40347,'17031030701 ',  69.0000,1,   8,   1,   1,0.95631707,  19.128515, 1.10000, 0.90000, 1.10000, 0.90000
40348,'17031030702 ',  69.0000,1,   8,   1,   1,0.95630133,  19.129079, 1.10000, 0.90000, 1.10000, 0.90000
40349,'17031030703 ',  69.0000,1,   8,   1,   1,0.95633787,  19.129106, 1.10000, 0.90000, 1.10000, 0.90000
40350,'17031030706 ',  69.0000,1,   8,   1,   1,0.95630920,  19.129306, 1.10000, 0.90000, 1.10000, 0.90000
40351,'17031030800 ',  69.0000,1,   8,   1,   1,0.95686084,  19.168385, 1.10000, 0.90000, 1.10000, 0.90000
40352,'17031030900 ',  69.0000,1,   8,   1,   1,0.95702302,  19.190574, 1.10000, 0.90000, 1.10000, 0.90000
40353,'17031031000 ',  69.0000,1,   8,   1,   1,0.95659536,  19.154649, 1.10000, 0.90000, 1.10000, 0.90000
40354,'17031031100 ',  69.0000,1,   8,   1,   1,0.95649284,  19.140787, 1.10000, 0.90000, 1.10000, 0.90000
40355,'17031031200 ',  69.0000,1,   8,   1,   1,0.95642036,  19.133325, 1.10000, 0.90000, 1.10000, 0.90000
40356,'17031031300 ',  69.0000,1,   8,   1,   1,0.95644724,  19.124345, 1.10000, 0.90000, 1.10000, 0.90000
40357,'17031031400 ',  69.0000,1,   8,   1,   1,0.95654595,  19.116981, 1.10000, 0.90000, 1.10000, 0.90000
40358,'17031031501 ',  69.0000,1,   8,   1,   1,0.95653892,  19.120483, 1.10000, 0.90000, 1.10000, 0.90000
40359,'17031031502 ',  69.0000,1,   8,   1,   1,0.95659554,  19.120029, 1.10000, 0.90000, 1.10000, 0.90000
40360,'17031031700 ',  69.0000,1,   8,   1,   1,0.95648086,  19.123604, 1.10000, 0.90000, 1.10000, 0.90000
40361,'17031031800 ',  69.0000,1,   8,   1,   1,0.95660841,  19.141183, 1.10000, 0.90000, 1.10000, 0.90000
40362,'17031031900 ',  69.0000,1,   8,   1,   1,0.95663387,  19.141784, 1.10000, 0.90000, 1.10000, 0.90000
40363,'17031032100 ', 138.0000,1,   8,   1,   1,0.96107852,  19.340678, 1.10000, 0.90000, 1.10000, 0.90000
40364,'17031040100 ',  69.0000,1,   8,   1,   1,0.95726740,  19.229402, 1.10000, 0.90000, 1.10000, 0.90000
40365,'17031040201 ', 138.0000,1,   8,   1,   1,0.95864487,  19.429889, 1.10000, 0.90000, 1.10000, 0.90000
40366,'17031040202 ', 138.0000,1,   8,   1,   1,0.95857370,  19.424331, 1.10000, 0.90000, 1.10000, 0.90000
40367,'17031040300 ',  69.0000,1,   8,   1,   1,0.95628035,  19.239750, 1.10000, 0.90000, 1.10000, 0.90000
40368,'17031040401 ',  69.0000,1,   8,   1,   1,0.95679259,  19.209974, 1.10000, 0.90000, 1.10000, 0.90000
40369,'17031040402 ',  69.0000,1,   8,   1,   1,0.95664954,  19.179335, 1.10000, 0.90000, 1.10000, 0.90000
40370,'17031040600 ',  69.0000,1,   8,   1,   1,0.95653725,  19.172783, 1.10000, 0.90000, 1.10000, 0.90000
40371,'17031040700 ',  69.0000,1,   8,   1,   1,0.95654416,  19.224848, 1.10000, 0.90000, 1.10000, 0.90000
40372,'17031040800 ',  69.0000,1,   8,   1,   1,0.95645303,  19.188093, 1.10000, 0.90000, 1.10000, 0.90000
40373,'17031040900 ',  69.0000,1,   8,   1,   1,0.95647770,  19.158793, 1.10000, 0.90000, 1.10000, 0.90000
40374,'17031050100 ',  69.0000,1,   8,   1,   1,0.95660216,  19.153049, 1.10000, 0.90000, 1.10000, 0.90000
40375,'17031050200 ',  69.0000,1,   8,   1,   1,0.95649737,  19.167261, 1.10000, 0.90000, 1.10000, 0.90000
40376,'17031050300 ',  69.0000,1,   8,   1,   1,0.95649457,  19.189020, 1.10000, 0.90000, 1.10000, 0.90000
40377,'17031050500 ',  69.0000,1,   8,   1,   1,0.95640302,  19.159340, 1.10000, 0.90000, 1.10000, 0.90000
40378,'17031050600 ',  69.0000,1,   8,   1,   1,0.95636523,  19.139715, 1.10000, 0.90000, 1.10000, 0.90000
40379,'17031050700 ',  69.0000,1,   8,   1,   1,0.95600235,  19.153208, 1.10000, 0.90000, 1.10000, 0.90000
40380,'17031050800 ',  69.0000,1,   8,   1,   1,0.95604742,  19.159697, 1.10000, 0.90000, 1.10000, 0.90000
40381,'17031050900 ',  69.0000,1,   8,   1,   1,0.95603073,  19.159318, 1.10000, 0.90000, 1.10000, 0.90000
40382,'17031051000 ',  69.0000,1,   8,   1,   1,0.95609742,  19.167316, 1.10000, 0.90000, 1.10000, 0.90000
40383,'17031051100 ',  69.0000,1,   8,   1,   1,0.95597279,  19.160923, 1.10000, 0.90000, 1.10000, 0.90000
40384,'17031051200 ',  69.0000,1,   8,   1,   1,0.95601970,  19.153712, 1.10000, 0.90000, 1.10000, 0.90000
40385,'17031051300 ',  69.0000,1,   8,   1,   1,0.95598024,  19.152974, 1.10000, 0.90000, 1.10000, 0.90000
40386,'17031051400 ',  69.0000,1,   8,   1,   1,0.95585489,  19.166096, 1.10000, 0.90000, 1.10000, 0.90000
40387,'17031060100 ',  69.0000,1,   8,   1,   1,0.95669073,  19.143490, 1.10000, 0.90000, 1.10000, 0.90000
40388,'17031060200 ', 138.0000,1,   8,   1,   1,0.96219498,  19.402563, 1.10000, 0.90000, 1.10000, 0.90000
40389,'17031060300 ',  69.0000,1,   8,   1,   1,0.95642304,  19.138564, 1.10000, 0.90000, 1.10000, 0.90000
40390,'17031060400 ',  69.0000,1,   8,   1,   1,0.95632339,  19.136887, 1.10000, 0.90000, 1.10000, 0.90000
40391,'17031060500 ',  69.0000,1,   8,   1,   1,0.95641166,  19.129287, 1.10000, 0.90000, 1.10000, 0.90000
40392,'17031060800 ',  69.0000,1,   8,   1,   1,0.95678234,  19.122525, 1.10000, 0.90000, 1.10000, 0.90000
40393,'17031060900 ', 138.0000,1,   8,   1,   1,0.96162575,  19.353303, 1.10000, 0.90000, 1.10000, 0.90000
40394,'17031061000 ',  69.0000,1,   8,   1,   1,0.95640570,  19.130158, 1.10000, 0.90000, 1.10000, 0.90000
40395,'17031061100 ',  69.0000,1,   8,   1,   1,0.95634806,  19.132699, 1.10000, 0.90000, 1.10000, 0.90000
40396,'17031061200 ',  69.0000,1,   8,   1,   1,0.95632148,  19.131934, 1.10000, 0.90000, 1.10000, 0.90000
40397,'17031061500 ',  69.0000,1,   8,   1,   1,0.95623964,  19.137627, 1.10000, 0.90000, 1.10000, 0.90000
40398,'17031061800 ',  69.0000,1,   8,   1,   1,0.95615304,  19.132690, 1.10000, 0.90000, 1.10000, 0.90000
40399,'17031061901 ',  69.0000,1,   8,   1,   1,0.95593768,  19.132921, 1.10000, 0.90000, 1.10000, 0.90000
40400,'17031061902 ',  69.0000,1,   8,   1,   1,0.95595467,  19.131300, 1.10000, 0.90000, 1.10000, 0.90000
40401,'17031062000 ',  69.0000,1,   8,   1,   1,0.95593661,  19.134194, 1.10000, 0.90000, 1.10000, 0.90000
40402,'17031062100 ',  69.0000,1,   8,   1,   1,0.95609033,  19.132398, 1.10000, 0.90000, 1.10000, 0.90000
40403,'17031062200 ',  69.0000,1,   8,   1,   1,0.95609087,  19.135145, 1.10000, 0.90000, 1.10000, 0.90000
40404,'17031062300 ',  69.0000,1,   8,   1,   1,0.95613015,  19.139092, 1.10000, 0.90000, 1.10000, 0.90000
40405,'17031062400 ',  69.0000,1,   8,   1,   1,0.95611328,  19.142766, 1.10000, 0.90000, 1.10000, 0.90000
40406,'17031062500 ',  69.0000,1,   8,   1,   1,0.95611340,  19.146931, 1.10000, 0.90000, 1.10000, 0.90000
40407,'17031062600 ',  69.0000,1,   8,   1,   1,0.95599264,  19.153652, 1.10000, 0.90000, 1.10000, 0.90000
40408,'17031062700 ',  69.0000,1,   8,   1,   1,0.95600051,  19.146243, 1.10000, 0.90000, 1.10000, 0.90000
40409,'17031062800 ',  69.0000,1,   8,   1,   1,0.95592850,  19.142981, 1.10000, 0.90000, 1.10000, 0.90000
40410,'17031062900 ',  69.0000,1,   8,   1,   1,0.95596939,  19.138272, 1.10000, 0.90000, 1.10000, 0.90000
40411,'17031063000 ', 138.0000,1,   8,   1,   1,0.96256894,  19.379038, 1.10000, 0.90000, 1.10000, 0.90000
40412,'17031063100 ',  69.0000,1,   8,   1,   1,0.95581770,  19.134625, 1.10000, 0.90000, 1.10000, 0.90000
40413,'17031063200 ', 138.0000,1,   8,   1,   1,0.96269095,  19.364536, 1.10000, 0.90000, 1.10000, 0.90000
40414,'17031063301 ',  69.0000,1,   8,   1,   1,0.95552397,  19.135531, 1.10000, 0.90000, 1.10000, 0.90000
40415,'17031063302 ',  69.0000,1,   8,   1,   1,0.95562059,  19.133860, 1.10000, 0.90000, 1.10000, 0.90000
40416,'17031063303 ', 138.0000,1,   8,   1,   1,0.96293741,  19.360656, 1.10000, 0.90000, 1.10000, 0.90000
40417,'17031063400 ',  69.0000,1,   8,   1,   1,0.95602292,  19.138171, 1.10000, 0.90000, 1.10000, 0.90000
40418,'17031070101 ', 138.0000,1,   8,   1,   1,0.96323419,  19.357243, 1.10000, 0.90000, 1.10000, 0.90000
40419,'17031070102 ',  69.0000,1,   8,   1,   1,0.95530248,  19.133590, 1.10000, 0.90000, 1.10000, 0.90000
40420,'17031070103 ',  69.0000,1,   8,   1,   1,0.95507169,  19.131426, 1.10000, 0.90000, 1.10000, 0.90000
40421,'17031070200 ',  69.0000,1,   8,   1,   1,0.95539224,  19.131867, 1.10000, 0.90000, 1.10000, 0.90000
40422,'17031070300 ',  69.0000,1,   8,   1,   1,0.95561999,  19.137065, 1.10000, 0.90000, 1.10000, 0.90000
40423,'17031070400 ',  69.0000,1,   8,   1,   1,0.95572293,  19.138784, 1.10000, 0.90000, 1.10000, 0.90000
40424,'17031070500 ',  69.0000,1,   8,   1,   1,0.95586473,  19.141019, 1.10000, 0.90000, 1.10000, 0.90000
40425,'17031070600 ',  69.0000,1,   8,   1,   1,0.95576394,  19.144086, 1.10000, 0.90000, 1.10000, 0.90000
40426,'17031070700 ', 138.0000,1,   8,   1,   1,0.96311700,  19.427710, 1.10000, 0.90000, 1.10000, 0.90000
40427,'17031071000 ',  69.0000,1,   8,   1,   1,0.95605230,  19.147541, 1.10000, 0.90000, 1.10000, 0.90000
40428,'17031071100 ',  69.0000,1,   8,   1,   1,0.95587456,  19.144254, 1.10000, 0.90000, 1.10000, 0.90000
40429,'17031071200 ',  69.0000,1,   8,   1,   1,0.95469856,  19.129948, 1.10000, 0.90000, 1.10000, 0.90000
40430,'17031071300 ',  69.0000,1,   8,   1,   1,0.95482969,  19.126459, 1.10000, 0.90000, 1.10000, 0.90000
40431,'17031071400 ', 138.0000,1,   8,   1,   1,0.96368486,  19.353140, 1.10000, 0.90000, 1.10000, 0.90000
40432,'17031071500 ', 138.0000,1,   8,   1,   1,0.96421117,  19.349378, 1.10000, 0.90000, 1.10000, 0.90000
40433,'17031071600 ',  69.0000,1,   8,   1,   1,0.95512897,  19.096767, 1.10000, 0.90000, 1.10000, 0.90000
40434,'17031071700 ',  69.0000,1,   8,   1,   1,0.95529592,  19.095874, 1.10000, 0.90000, 1.10000, 0.90000
40435,'17031071800 ',  69.0000,1,   8,   1,   1,0.95499080,  19.097895, 1.10000, 0.90000, 1.10000, 0.90000
40436,'17031080100 ', 138.0000,1,   8,   1,   1,0.96478850,  19.347938, 1.10000, 0.90000, 1.10000, 0.90000
40437,'17031080201 ',  69.0000,1,   8,   1,   1,0.95611924,  19.089873, 1.10000, 0.90000, 1.10000, 0.90000
40438,'17031080202 ',  69.0000,1,   8,   1,   1,0.95621419,  19.086530, 1.10000, 0.90000, 1.10000, 0.90000
40439,'17031080300 ',  69.0000,1,   8,   1,   1,0.95581597,  19.087963, 1.10000, 0.90000, 1.10000, 0.90000
40440,'17031080400 ',  69.0000,1,   8,   1,   1,0.95554715,  19.093527, 1.10000, 0.90000, 1.10000, 0.90000
40441,'17031081000 ',  69.0000,1,   8,   1,   1,0.95697719,  19.084191, 1.10000, 0.90000, 1.10000, 0.90000
40442,'17031081100 ',  69.0000,1,   8,   1,   1,0.95689893,  19.081115, 1.10000, 0.90000, 1.10000, 0.90000
40443,'17031081201 ', 138.0000,1,   8,   1,   1,0.96546584,  19.347137, 1.10000, 0.90000, 1.10000, 0.90000
40444,'17031081202 ',  69.0000,1,   8,   1,   1,0.95677984,  19.084752, 1.10000, 0.90000, 1.10000, 0.90000
40445,'17031081300 ',  69.0000,1,   8,   1,   1,0.95674092,  19.073281, 1.10000, 0.90000, 1.10000, 0.90000
40446,'17031081401 ',  69.0000,1,   8,   1,   1,0.95679688,  19.069878, 1.10000, 0.90000, 1.10000, 0.90000
40447,'17031081402 ',  69.0000,1,   8,   1,   1,0.95639372,  19.064579, 1.10000, 0.90000, 1.10000, 0.90000
40448,'17031081403 ',  69.0000,1,   8,   1,   1,0.95790088,  19.096666, 1.10000, 0.90000, 1.10000, 0.90000
40449,'17031081500 ', 138.0000,1,   8,   1,   1,0.96607262,  19.352624, 1.10000, 0.90000, 1.10000, 0.90000
40450,'17031081600 ',  69.0000,1,   8,   1,   1,0.95901763,  19.118266, 1.10000, 0.90000, 1.10000, 0.90000
40451,'17031081700 ',  69.0000,1,   8,   1,   1,0.95890874,  19.117548, 1.10000, 0.90000, 1.10000, 0.90000
40452,'17031081800 ',  69.0000,1,   8,   1,   1,0.95879936,  19.115498, 1.10000, 0.90000, 1.10000, 0.90000
40453,'17031081900 ',  69.0000,1,   8,   1,   1,0.95867270,  19.118545, 1.10000, 0.90000, 1.10000, 0.90000
40454,'17031090100 ',  69.0000,1,   8,   1,   1,0.95538598,  20.395776, 1.10000, 0.90000, 1.10000, 0.90000
40455,'17031090200 ',  69.0000,1,   8,   1,   1,0.95439124,  20.309547, 1.10000, 0.90000, 1.10000, 0.90000
40456,'17031090300 ',  69.0000,1,   8,   1,   1,0.95427084,  20.312235, 1.10000, 0.90000, 1.10000, 0.90000
40457,'17031100100 ',  69.0000,1,   8,   1,   1,0.95147145,  19.807267, 1.10000, 0.90000, 1.10000, 0.90000
40458,'17031100200 ',  69.0000,1,   8,   1,   1,0.95140934,  19.847761, 1.10000, 0.90000, 1.10000, 0.90000
40459,'17031100300 ',  69.0000,1,   8,   1,   1,0.94991976,  19.872540, 1.10000, 0.90000, 1.10000, 0.90000
40460,'17031100400 ',  69.0000,1,   8,   1,   1,0.94917548,  19.871023, 1.10000, 0.90000, 1.10000, 0.90000
40461,'17031100500 ',  69.0000,1,   8,   1,   1,0.94905192,  19.825860, 1.10000, 0.90000, 1.10000, 0.90000
40462,'17031100600 ',  69.0000,1,   8,   1,   1,0.95000267,  19.666095, 1.10000, 0.90000, 1.10000, 0.90000
40463,'17031100700 ',  69.0000,1,   8,   1,   1,0.95030612,  19.659100, 1.10000, 0.90000, 1.10000, 0.90000
40464,'17031110100 ',  69.0000,1,   8,   1,   1,0.95202613,  19.798289, 1.10000, 0.90000, 1.10000, 0.90000
40465,'17031110200 ',  69.0000,1,   8,   1,   1,0.95184249,  19.747943, 1.10000, 0.90000, 1.10000, 0.90000
40466,'17031110300 ',  69.0000,1,   8,   1,   1,0.95044237,  19.636649, 1.10000, 0.90000, 1.10000, 0.90000
40467,'17031110400 ',  69.0000,1,   8,   1,   1,0.95143634,  19.704003, 1.10000, 0.90000, 1.10000, 0.90000
40468,'17031110501 ',  69.0000,1,   8,   1,   1,0.95251727,  19.694345, 1.10000, 0.90000, 1.10000, 0.90000
40469,'17031110502 ',  69.0000,1,   8,   1,   1,0.95097232,  19.625915, 1.10000, 0.90000, 1.10000, 0.90000
40470,'17031120100 ',  69.0000,1,   8,   1,   1,0.95291066,  19.975237, 1.10000, 0.90000, 1.10000, 0.90000
40471,'17031120200 ',  69.0000,1,   8,   1,   1,0.95179820,  19.786664, 1.10000, 0.90000, 1.10000, 0.90000
40472,'17031120300 ',  69.0000,1,   8,   1,   1,0.95691711,  19.532060, 1.10000, 0.90000, 1.10000, 0.90000
40473,'17031120400 ',  69.0000,1,   8,   1,   1,0.95311075,  19.605276, 1.10000, 0.90000, 1.10000, 0.90000
40474,'17031130100 ',  69.0000,1,   8,   1,   1,0.95795608,  19.323814, 1.10000, 0.90000, 1.10000, 0.90000
40475,'17031130200 ',  69.0000,1,   8,   1,   1,0.95569569,  19.466003, 1.10000, 0.90000, 1.10000, 0.90000
40476,'17031130300 ',  69.0000,1,   8,   1,   1,0.95735544,  19.330994, 1.10000, 0.90000, 1.10000, 0.90000
40477,'17031140100 ',  69.0000,1,   8,   1,   1,0.95634717,  19.241696, 1.10000, 0.90000, 1.10000, 0.90000
40478,'17031140200 ',  69.0000,1,   8,   1,   1,0.95563537,  19.313893, 1.10000, 0.90000, 1.10000, 0.90000
40479,'17031140301 ',  69.0000,1,   8,   1,   1,0.95500410,  19.398046, 1.10000, 0.90000, 1.10000, 0.90000
40480,'17031140302 ', 138.0000,1,   8,   1,   1,0.95991081,  19.577694, 1.10000, 0.90000, 1.10000, 0.90000
40481,'17031140400 ',  69.0000,1,   8,   1,   1,0.95425057,  19.472335, 1.10000, 0.90000, 1.10000, 0.90000
40482,'17031140500 ', 138.0000,1,   8,   1,   1,0.95930630,  19.523971, 1.10000, 0.90000, 1.10000, 0.90000
40483,'17031140601 ',  69.0000,1,   8,   1,   1,0.95480859,  19.424933, 1.10000, 0.90000, 1.10000, 0.90000
40484,'17031140602 ',  69.0000,1,   8,   1,   1,0.95495284,  19.389346, 1.10000, 0.90000, 1.10000, 0.90000
40485,'17031140701 ',  69.0000,1,   8,   1,   1,0.95536935,  19.332009, 1.10000, 0.90000, 1.10000, 0.90000
40486,'17031140702 ', 138.0000,1,   8,   1,   1,0.95913094,  19.477369, 1.10000, 0.90000, 1.10000, 0.90000
40487,'17031140800 ', 138.0000,1,   8,   1,   1,0.95888859,  19.447978, 1.10000, 0.90000, 1.10000, 0.90000
40488,'17031150200 ',  69.0000,1,   8,   1,   1,0.95247883,  19.500562, 1.10000, 0.90000, 1.10000, 0.90000
40489,'17031150300 ',  69.0000,1,   8,   1,   1,0.95130074,  19.549367, 1.10000, 0.90000, 1.10000, 0.90000
40490,'17031150401 ',  69.0000,1,   8,   1,   1,0.95097750,  19.580414, 1.10000, 0.90000, 1.10000, 0.90000
40491,'17031150402 ',  69.0000,1,   8,   1,   1,0.95100427,  19.617360, 1.10000, 0.90000, 1.10000, 0.90000
40492,'17031150501 ',  69.0000,1,   8,   1,   1,0.95091659,  19.598630, 1.10000, 0.90000, 1.10000, 0.90000
40493,'17031150502 ', 138.0000,1,   8,   1,   1,0.95513046,  19.997969, 1.10000, 0.90000, 1.10000, 0.90000
40494,'17031150600 ',  69.0000,1,   8,   1,   1,0.95095974,  19.532254, 1.10000, 0.90000, 1.10000, 0.90000
40495,'17031150700 ',  69.0000,1,   8,   1,   1,0.95116323,  19.522076, 1.10000, 0.90000, 1.10000, 0.90000
40496,'17031150800 ',  69.0000,1,   8,   1,   1,0.95456803,  19.345276, 1.10000, 0.90000, 1.10000, 0.90000
40497,'17031151001 ',  69.0000,1,   8,   1,   1,0.95459527,  19.356037, 1.10000, 0.90000, 1.10000, 0.90000
40498,'17031151002 ',  69.0000,1,   8,   1,   1,0.95513690,  19.341764, 1.10000, 0.90000, 1.10000, 0.90000
40499,'17031151100 ',  69.0000,1,   8,   1,   1,0.95138931,  19.494646, 1.10000, 0.90000, 1.10000, 0.90000
40500,'17031151200 ',  69.0000,1,   8,   1,   1,0.95116442,  19.510075, 1.10000, 0.90000, 1.10000, 0.90000
40501,'17031160100 ',  69.0000,1,   8,   1,   1,0.95299560,  19.444545, 1.10000, 0.90000, 1.10000, 0.90000
40502,'17031160200 ', 138.0000,1,   8,   1,   1,0.95934576,  19.507795, 1.10000, 0.90000, 1.10000, 0.90000
40503,'17031160300 ',  69.0000,1,   8,   1,   1,0.95389426,  19.379086, 1.10000, 0.90000, 1.10000, 0.90000
40504,'17031160400 ',  69.0000,1,   8,   1,   1,0.95433652,  19.359582, 1.10000, 0.90000, 1.10000, 0.90000
40505,'17031160501 ', 138.0000,1,   8,   1,   1,0.95917904,  19.477898, 1.10000, 0.90000, 1.10000, 0.90000
40506,'17031160502 ',  69.0000,1,   8,   1,   1,0.95542717,  19.344351, 1.10000, 0.90000, 1.10000, 0.90000
40507,'17031160601 ', 138.0000,1,   8,   1,   1,0.95896578,  19.451795, 1.10000, 0.90000, 1.10000, 0.90000
40508,'17031160602 ',  69.0000,1,   8,   1,   1,0.95669222,  19.241970, 1.10000, 0.90000, 1.10000, 0.90000
40509,'17031160700 ', 138.0000,1,   8,   1,   1,0.95912832,  19.447285, 1.10000, 0.90000, 1.10000, 0.90000
40510,'17031160800 ', 138.0000,1,   8,   1,   1,0.95934874,  19.444063, 1.10000, 0.90000, 1.10000, 0.90000
40511,'17031160900 ',  69.0000,1,   8,   1,   1,0.95406675,  19.355318, 1.10000, 0.90000, 1.10000, 0.90000
40512,'17031161000 ',  69.0000,1,   8,   1,   1,0.95397389,  19.357904, 1.10000, 0.90000, 1.10000, 0.90000
40513,'17031161100 ', 138.0000,1,   8,   1,   1,0.95950228,  19.491847, 1.10000, 0.90000, 1.10000, 0.90000
40514,'17031161200 ',  69.0000,1,   8,   1,   1,0.95681530,  19.352540, 1.10000, 0.90000, 1.10000, 0.90000
40515,'17031161300 ', 138.0000,1,   8,   1,   1,0.95980185,  19.477314, 1.10000, 0.90000, 1.10000, 0.90000
40516,'17031170100 ',  69.0000,1,   8,   1,   1,0.95053291,  19.660315, 1.10000, 0.90000, 1.10000, 0.90000
40517,'17031170200 ',  69.0000,1,   8,   1,   1,0.95103633,  19.575437, 1.10000, 0.90000, 1.10000, 0.90000
40518,'17031170300 ',  69.0000,1,   8,   1,   1,0.95052677,  19.649057, 1.10000, 0.90000, 1.10000, 0.90000
40519,'17031170400 ',  69.0000,1,   8,   1,   1,0.95020896,  19.706250, 1.10000, 0.90000, 1.10000, 0.90000
40520,'17031170500 ',  69.0000,1,   8,   1,   1,0.95027310,  19.747284, 1.10000, 0.90000, 1.10000, 0.90000
40521,'17031170600 ',  69.0000,1,   8,   1,   1,0.95091093,  19.720482, 1.10000, 0.90000, 1.10000, 0.90000
40522,'17031170700 ',  69.0000,1,   8,   1,   1,0.95102334,  19.716154, 1.10000, 0.90000, 1.10000, 0.90000
40523,'17031170800 ',  69.0000,1,   8,   1,   1,0.95067436,  19.683251, 1.10000, 0.90000, 1.10000, 0.90000
40524,'17031170900 ',  69.0000,1,   8,   1,   1,0.95147443,  19.657418, 1.10000, 0.90000, 1.10000, 0.90000
40525,'17031171000 ',  69.0000,1,   8,   1,   1,0.95046985,  19.607216, 1.10000, 0.90000, 1.10000, 0.90000
40526,'17031171100 ',  69.0000,1,   8,   1,   1,0.95082426,  19.538246, 1.10000, 0.90000, 1.10000, 0.90000
40527,'17031180100 ',  69.0000,1,   8,   1,   1,0.95126951,  19.628994, 1.10000, 0.90000, 1.10000, 0.90000
40528,'17031190100 ',  69.0000,1,   8,   1,   1,0.95695937,  19.348710, 1.10000, 0.90000, 1.10000, 0.90000
40529,'17031190200 ',  69.0000,1,   8,   1,   1,0.95397753,  19.380701, 1.10000, 0.90000, 1.10000, 0.90000
40530,'17031190300 ',  69.0000,1,   8,   1,   1,0.95172602,  19.484177, 1.10000, 0.90000, 1.10000, 0.90000
40531,'17031190401 ',  69.0000,1,   8,   1,   1,0.95126116,  19.485959, 1.10000, 0.90000, 1.10000, 0.90000
40532,'17031190402 ',  69.0000,1,   8,   1,   1,0.95156157,  19.491644, 1.10000, 0.90000, 1.10000, 0.90000
40533,'17031190601 ',  69.0000,1,   8,   1,   1,0.95205468,  19.464577, 1.10000, 0.90000, 1.10000, 0.90000
40534,'17031190602 ', 138.0000,1,   8,   1,   1,0.95868659,  19.577223, 1.10000, 0.90000, 1.10000, 0.90000
40535,'17031190701 ',  69.0000,1,   8,   1,   1,0.95205510,  19.470356, 1.10000, 0.90000, 1.10000, 0.90000
40536,'17031190702 ',  69.0000,1,   8,   1,   1,0.95236140,  19.462158, 1.10000, 0.90000, 1.10000, 0.90000
40537,'17031190800 ',  69.0000,1,   8,   1,   1,0.95374650,  19.390287, 1.10000, 0.90000, 1.10000, 0.90000
40538,'17031190900 ',  69.0000,1,   8,   1,   1,0.95354116,  19.395270, 1.10000, 0.90000, 1.10000, 0.90000
40539,'17031191000 ',  69.0000,1,   8,   1,   1,0.95380223,  19.395029, 1.10000, 0.90000, 1.10000, 0.90000
40540,'17031191100 ',  69.0000,1,   8,   1,   1,0.95406944,  19.396634, 1.10000, 0.90000, 1.10000, 0.90000
40541,'17031191200 ',  69.0000,1,   8,   1,   1,0.95321667,  19.434465, 1.10000, 0.90000, 1.10000, 0.90000
40542,'17031191301 ',  69.0000,1,   8,   1,   1,0.95367306,  19.347436, 1.10000, 0.90000, 1.10000, 0.90000
40543,'17031191302 ', 138.0000,1,   8,   1,   1,0.95875138,  19.575498, 1.10000, 0.90000, 1.10000, 0.90000
40544,'17031200100 ',  69.0000,1,   8,   1,   1,0.95708096,  19.345911, 1.10000, 0.90000, 1.10000, 0.90000
40545,'17031200200 ', 230.0000,1,   8,   1,   1,0.97230792,  19.976609, 1.10000, 0.90000, 1.10000, 0.90000
40546,'17031200300 ',  69.0000,1,   8,   1,   1,0.95723283,  19.358411, 1.10000, 0.90000, 1.10000, 0.90000
40547,'17031200401 ',  69.0000,1,   8,   1,   1,0.95696312,  19.364307, 1.10000, 0.90000, 1.10000, 0.90000
40548,'17031200402 ', 138.0000,1,   8,   1,   1,0.96042639,  19.454149, 1.10000, 0.90000, 1.10000, 0.90000
40549,'17031210100 ', 138.0000,1,   8,   1,   1,0.95941323,  19.408205, 1.10000, 0.90000, 1.10000, 0.90000
40550,'17031210400 ', 138.0000,1,   8,   1,   1,0.96012139,  19.468783, 1.10000, 0.90000, 1.10000, 0.90000
40551,'17031210501 ', 138.0000,1,   8,   1,   1,0.95993185,  19.453709, 1.10000, 0.90000, 1.10000, 0.90000
40552,'17031210502 ', 138.0000,1,   8,   1,   1,0.95995975,  19.450120, 1.10000, 0.90000, 1.10000, 0.90000
40553,'17031210601 ', 138.0000,1,   8,   1,   1,0.95974612,  19.442781, 1.10000, 0.90000, 1.10000, 0.90000
40554,'17031210602 ', 138.0000,1,   8,   1,   1,0.95977992,  19.441638, 1.10000, 0.90000, 1.10000, 0.90000
40555,'17031210700 ',  69.0000,1,   8,   1,   1,0.95619166,  19.244927, 1.10000, 0.90000, 1.10000, 0.90000
40556,'17031210800 ',  69.0000,1,   8,   1,   1,0.95611262,  19.229040, 1.10000, 0.90000, 1.10000, 0.90000
40557,'17031210900 ',  69.0000,1,   8,   1,   1,0.95592529,  19.204614, 1.10000, 0.90000, 1.10000, 0.90000
40558,'17031220300 ',  69.0000,1,   8,   1,   1,0.95589995,  19.249210, 1.10000, 0.90000, 1.10000, 0.90000
40559,'17031220400 ',  69.0000,1,   8,   1,   1,0.95604140,  19.249870, 1.10000, 0.90000, 1.10000, 0.90000
40560,'17031220500 ',  69.0000,1,   8,   1,   1,0.95621616,  19.251096, 1.10000, 0.90000, 1.10000, 0.90000
40561,'17031220601 ',  69.0000,1,   8,   1,   1,0.95661664,  19.299859, 1.10000, 0.90000, 1.10000, 0.90000
40562,'17031220602 ', 138.0000,1,   8,   1,   1,0.95984411,  19.440359, 1.10000, 0.90000, 1.10000, 0.90000
40563,'17031220701 ', 138.0000,1,   8,   1,   1,0.96013254,  19.444575, 1.10000, 0.90000, 1.10000, 0.90000
40564,'17031220702 ', 138.0000,1,   8,   1,   1,0.96002018,  19.445900, 1.10000, 0.90000, 1.10000, 0.90000
40565,'17031220901 ', 138.0000,1,   8,   1,   1,0.96029419,  19.442509, 1.10000, 0.90000, 1.10000, 0.90000
40566,'17031220902 ', 138.0000,1,   8,   1,   1,0.96016973,  19.444382, 1.10000, 0.90000, 1.10000, 0.90000
40567,'17031221000 ',  69.0000,1,   8,   1,   1,0.95670044,  19.297323, 1.10000, 0.90000, 1.10000, 0.90000
40568,'17031221100 ',  69.0000,1,   8,   1,   1,0.95652807,  19.288864, 1.10000, 0.90000, 1.10000, 0.90000
40569,'17031221200 ',  69.0000,1,   8,   1,   1,0.95627260,  19.273103, 1.10000, 0.90000, 1.10000, 0.90000
40570,'17031221300 ',  69.0000,1,   8,   1,   1,0.95613426,  19.260199, 1.10000, 0.90000, 1.10000, 0.90000
40571,'17031221400 ',  69.0000,1,   8,   1,   1,0.95574605,  19.239673, 1.10000, 0.90000, 1.10000, 0.90000
40572,'17031221500 ',  69.0000,1,   8,   1,   1,0.95572644,  19.244623, 1.10000, 0.90000, 1.10000, 0.90000
40573,'17031221600 ',  69.0000,1,   8,   1,   1,0.95569879,  19.216780, 1.10000, 0.90000, 1.10000, 0.90000
40574,'17031222200 ',  69.0000,1,   8,   1,   1,0.95618087,  19.221298, 1.10000, 0.90000, 1.10000, 0.90000
40575,'17031222500 ',  69.0000,1,   8,   1,   1,0.95671588,  19.249628, 1.10000, 0.90000, 1.10000, 0.90000
40576,'17031222600 ',  69.0000,1,   8,   1,   1,0.95677894,  19.254575, 1.10000, 0.90000, 1.10000, 0.90000
40577,'17031222700 ',  69.0000,1,   8,   1,   1,0.95688987,  19.261168, 1.10000, 0.90000, 1.10000, 0.90000
40578,'17031222800 ',  69.0000,1,   8,   1,   1,0.95709777,  19.266507, 1.10000, 0.90000, 1.10000, 0.90000
40579,'17031222900 ', 138.0000,1,   8,   1,   1,0.96043462,  19.440747, 1.10000, 0.90000, 1.10000, 0.90000
40580,'17031230100 ',  69.0000,1,   8,   1,   1,0.95675594,  19.265633, 1.10000, 0.90000, 1.10000, 0.90000
40581,'17031230200 ',  69.0000,1,   8,   1,   1,0.95680988,  19.264036, 1.10000, 0.90000, 1.10000, 0.90000
40582,'17031230300 ',  69.0000,1,   8,   1,   1,0.95710218,  19.306216, 1.10000, 0.90000, 1.10000, 0.90000
40583,'17031230400 ', 138.0000,1,   8,   1,   1,0.96050090,  19.440504, 1.10000, 0.90000, 1.10000, 0.90000
40584,'17031230500 ',  69.0000,1,   8,   1,   1,0.95661896,  19.365272, 1.10000, 0.90000, 1.10000, 0.90000
40585,'17031230600 ', 138.0000,1,   8,   1,   1,0.96114218,  19.465937, 1.10000, 0.90000, 1.10000, 0.90000
40586,'17031230700 ', 138.0000,1,   8,   1,   1,0.96082044,  19.441734, 1.10000, 0.90000, 1.10000, 0.90000
40587,'17031230800 ',  69.0000,1,   8,   1,   1,0.95723003,  19.280823, 1.10000, 0.90000, 1.10000, 0.90000
40588,'17031230900 ',  69.0000,1,   8,   1,   1,0.95686519,  19.263300, 1.10000, 0.90000, 1.10000, 0.90000
40589,'17031231100 ',  69.0000,1,   8,   1,   1,0.95697123,  19.345158, 1.10000, 0.90000, 1.10000, 0.90000
40590,'17031231200 ', 138.0000,1,   8,   1,   1,0.96116686,  19.430795, 1.10000, 0.90000, 1.10000, 0.90000
40591,'17031231500 ', 138.0000,1,   8,   1,   1,0.96171737,  19.420144, 1.10000, 0.90000, 1.10000, 0.90000
40592,'17031240200 ',  69.0000,1,   8,   1,   1,0.95644861,  19.197012, 1.10000, 0.90000, 1.10000, 0.90000
40593,'17031240300 ',  69.0000,1,   8,   1,   1,0.95646250,  19.204912, 1.10000, 0.90000, 1.10000, 0.90000
40594,'17031240500 ',  69.0000,1,   8,   1,   1,0.95634007,  19.217881, 1.10000, 0.90000, 1.10000, 0.90000
40595,'17031240600 ',  69.0000,1,   8,   1,   1,0.95657265,  19.242926, 1.10000, 0.90000, 1.10000, 0.90000
40596,'17031240700 ',  69.0000,1,   8,   1,   1,0.95663488,  19.241396, 1.10000, 0.90000, 1.10000, 0.90000
40597,'17031240800 ',  69.0000,1,   8,   1,   1,0.95659274,  19.242591, 1.10000, 0.90000, 1.10000, 0.90000
40598,'17031240900 ',  69.0000,1,   8,   1,   1,0.95672190,  19.254665, 1.10000, 0.90000, 1.10000, 0.90000
40599,'17031241000 ',  69.0000,1,   8,   1,   1,0.95669973,  19.228883, 1.10000, 0.90000, 1.10000, 0.90000
40600,'17031241100 ',  69.0000,1,   8,   1,   1,0.95664531,  19.222746, 1.10000, 0.90000, 1.10000, 0.90000
40601,'17031241200 ', 138.0000,1,   8,   1,   1,0.95957983,  19.348413, 1.10000, 0.90000, 1.10000, 0.90000
40602,'17031241300 ',  69.0000,1,   8,   1,   1,0.95682865,  19.210103, 1.10000, 0.90000, 1.10000, 0.90000
40603,'17031241400 ',  69.0000,1,   8,   1,   1,0.95708615,  19.200039, 1.10000, 0.90000, 1.10000, 0.90000
40604,'17031241500 ',  69.0000,1,   8,   1,   1,0.95678407,  19.201067, 1.10000, 0.90000, 1.10000, 0.90000
40605,'17031241600 ',  69.0000,1,   8,   1,   1,0.95652092,  19.179769, 1.10000, 0.90000, 1.10000, 0.90000
40606,'17031242000 ',  69.0000,1,   8,   1,   1,0.95685083,  19.160223, 1.10000, 0.90000, 1.10000, 0.90000
40607,'17031242100 ',  69.0000,1,   8,   1,   1,0.95674384,  19.170627, 1.10000, 0.90000, 1.10000, 0.90000
40608,'17031242200 ',  69.0000,1,   8,   1,   1,0.95674324,  19.178476, 1.10000, 0.90000, 1.10000, 0.90000
40609,'17031242300 ',  69.0000,1,   8,   1,   1,0.95681852,  19.183001, 1.10000, 0.90000, 1.10000, 0.90000
40610,'17031242400 ', 138.0000,1,   8,   1,   1,0.95967352,  19.338168, 1.10000, 0.90000, 1.10000, 0.90000
40611,'17031242500 ', 138.0000,1,   8,   1,   1,0.95975006,  19.333933, 1.10000, 0.90000, 1.10000, 0.90000
40612,'17031242600 ', 138.0000,1,   8,   1,   1,0.95985967,  19.330376, 1.10000, 0.90000, 1.10000, 0.90000
40613,'17031242700 ',  69.0000,1,   8,   1,   1,0.95699984,  19.206367, 1.10000, 0.90000, 1.10000, 0.90000
40614,'17031242800 ',  69.0000,1,   8,   1,   1,0.95722139,  19.176687, 1.10000, 0.90000, 1.10000, 0.90000
40615,'17031242900 ',  69.0000,1,   8,   1,   1,0.95724678,  19.167615, 1.10000, 0.90000, 1.10000, 0.90000
40616,'17031243000 ',  69.0000,1,   8,   1,   1,0.95719880,  19.155441, 1.10000, 0.90000, 1.10000, 0.90000
40617,'17031243100 ',  69.0000,1,   8,   1,   1,0.95730543,  19.140618, 1.10000, 0.90000, 1.10000, 0.90000
40618,'17031243200 ',  69.0000,1,   8,   1,   1,0.95720625,  19.142362, 1.10000, 0.90000, 1.10000, 0.90000
40619,'17031243300 ',  69.0000,1,   8,   1,   1,0.95755327,  19.141603, 1.10000, 0.90000, 1.10000, 0.90000
40620,'17031243400 ',  69.0000,1,   8,   1,   1,0.95786780,  19.136411, 1.10000, 0.90000, 1.10000, 0.90000
40621,'17031243500 ',  69.0000,1,   8,   1,   1,0.95847422,  19.137003, 1.10000, 0.90000, 1.10000, 0.90000
40622,'17031250200 ',  69.0000,1,   8,   1,   1,0.95467949,  19.404545, 1.10000, 0.90000, 1.10000, 0.90000
40623,'17031250300 ', 138.0000,1,   8,   1,   1,0.95932633,  19.556351, 1.10000, 0.90000, 1.10000, 0.90000
40624,'17031250400 ', 138.0000,1,   8,   1,   1,0.95904988,  19.580139, 1.10000, 0.90000, 1.10000, 0.90000
40625,'17031250500 ', 138.0000,1,   8,   1,   1,0.95897543,  19.613120, 1.10000, 0.90000, 1.10000, 0.90000
40626,'17031250600 ', 138.0000,1,   8,   1,   1,0.95953381,  19.565943, 1.10000, 0.90000, 1.10000, 0.90000
40627,'17031250700 ', 138.0000,1,   8,   1,   1,0.95975477,  19.551266, 1.10000, 0.90000, 1.10000, 0.90000
40628,'17031250800 ', 138.0000,1,   8,   1,   1,0.96054900,  19.531971, 1.10000, 0.90000, 1.10000, 0.90000
40629,'17031251000 ', 138.0000,1,   8,   1,   1,0.96183228,  19.514446, 1.10000, 0.90000, 1.10000, 0.90000
40630,'17031251100 ',  69.0000,1,   8,   1,   1,0.95735586,  19.293777, 1.10000, 0.90000, 1.10000, 0.90000
40631,'17031251200 ',  69.0000,1,   8,   1,   1,0.95674497,  19.395965, 1.10000, 0.90000, 1.10000, 0.90000
40632,'17031251300 ', 138.0000,1,   8,   1,   1,0.95978981,  19.569353, 1.10000, 0.90000, 1.10000, 0.90000
40633,'17031251400 ', 138.0000,1,   8,   1,   1,0.96015286,  19.576065, 1.10000, 0.90000, 1.10000, 0.90000
40634,'17031251500 ',  69.0000,1,   8,   1,   1,0.95726877,  19.378119, 1.10000, 0.90000, 1.10000, 0.90000
40635,'17031251600 ',  69.0000,1,   8,   1,   1,0.95737028,  19.369568, 1.10000, 0.90000, 1.10000, 0.90000
40636,'17031251700 ', 138.0000,1,   8,   1,   1,0.96280950,  19.501959, 1.10000, 0.90000, 1.10000, 0.90000
40637,'17031251800 ', 138.0000,1,   8,   1,   1,0.96401304,  19.493940, 1.10000, 0.90000, 1.10000, 0.90000
40638,'17031251900 ',  69.0000,1,   8,   1,   1,0.95791036,  19.366235, 1.10000, 0.90000, 1.10000, 0.90000
40639,'17031252000 ', 138.0000,1,   8,   1,   1,0.96056437,  19.583850, 1.10000, 0.90000, 1.10000, 0.90000
40640,'17031252101 ',  69.0000,1,   8,   1,   1,0.95886487,  19.383629, 1.10000, 0.90000, 1.10000, 0.90000
40641,'17031252102 ',  69.0000,1,   8,   1,   1,0.95865744,  19.361816, 1.10000, 0.90000, 1.10000, 0.90000
40642,'17031252201 ',  69.0000,1,   8,   1,   1,0.95857215,  19.342274, 1.10000, 0.90000, 1.10000, 0.90000
40643,'17031252202 ',  69.0000,1,   8,   1,   1,0.95854610,  19.320792, 1.10000, 0.90000, 1.10000, 0.90000
40644,'17031260100 ', 138.0000,1,   8,   1,   1,0.96232778,  19.409589, 1.10000, 0.90000, 1.10000, 0.90000
40645,'17031260200 ',  69.0000,1,   8,   1,   1,0.95802510,  19.284204, 1.10000, 0.90000, 1.10000, 0.90000
40646,'17031260300 ',  69.0000,1,   8,   1,   1,0.95805573,  19.291811, 1.10000, 0.90000, 1.10000, 0.90000
40647,'17031260400 ',  69.0000,1,   8,   1,   1,0.95813507,  19.300144, 1.10000, 0.90000, 1.10000, 0.90000
40648,'17031260500 ',  69.0000,1,   8,   1,   1,0.95929581,  19.241157, 1.10000, 0.90000, 1.10000, 0.90000
40649,'17031260600 ',  69.0000,1,   8,   1,   1,0.95920372,  19.242813, 1.10000, 0.90000, 1.10000, 0.90000
40650,'17031260700 ',  69.0000,1,   8,   1,   1,0.95919764,  19.242156, 1.10000, 0.90000, 1.10000, 0.90000
40651,'17031260800 ', 138.0000,1,   8,   1,   1,0.96301842,  19.404417, 1.10000, 0.90000, 1.10000, 0.90000
40652,'17031260900 ',  69.0000,1,   8,   1,   1,0.95937139,  19.237163, 1.10000, 0.90000, 1.10000, 0.90000
40653,'17031261000 ', 138.0000,1,   8,   1,   1,0.96400827,  19.402563, 1.10000, 0.90000, 1.10000, 0.90000
40654,'17031270500 ',  69.0000,1,   8,   1,   1,0.95917642,  19.241761, 1.10000, 0.90000, 1.10000, 0.90000
40655,'17031271200 ',  69.0000,1,   8,   1,   1,0.95905644,  19.224807, 1.10000, 0.90000, 1.10000, 0.90000
40656,'17031271300 ',  69.0000,1,   8,   1,   1,0.95888555,  19.221670, 1.10000, 0.90000, 1.10000, 0.90000
40657,'17031271400 ',  69.0000,1,   8,   1,   1,0.95895225,  19.226402, 1.10000, 0.90000, 1.10000, 0.90000
40658,'17031271500 ',  69.0000,1,   8,   1,   1,0.95914525,  19.230847, 1.10000, 0.90000, 1.10000, 0.90000
40659,'17031271800 ', 138.0000,1,   8,   1,   1,0.96225667,  19.330194, 1.10000, 0.90000, 1.10000, 0.90000
40660,'17031280100 ',  69.0000,1,   8,   1,   1,0.96016300,  19.123572, 1.10000, 0.90000, 1.10000, 0.90000
40661,'17031280400 ',  69.0000,1,   8,   1,   1,0.95794505,  19.127914, 1.10000, 0.90000, 1.10000, 0.90000
40662,'17031280800 ',  69.0000,1,   8,   1,   1,0.95831519,  19.187950, 1.10000, 0.90000, 1.10000, 0.90000
40663,'17031280900 ',  69.0000,1,   8,   1,   1,0.95829529,  19.188522, 1.10000, 0.90000, 1.10000, 0.90000
40664,'17031281900 ',  69.0000,1,   8,   1,   1,0.96137571,  19.138929, 1.10000, 0.90000, 1.10000, 0.90000
40665,'17031282700 ',  69.0000,1,   8,   1,   1,0.95838082,  19.181939, 1.10000, 0.90000, 1.10000, 0.90000
40666,'17031282800 ',  69.0000,1,   8,   1,   1,0.95832998,  19.183471, 1.10000, 0.90000, 1.10000, 0.90000
40667,'17031283100 ',  69.0000,1,   8,   1,   1,0.96306509,  19.177747, 1.10000, 0.90000, 1.10000, 0.90000
40668,'17031283200 ',  69.0000,1,   8,   1,   1,0.96384925,  19.175116, 1.10000, 0.90000, 1.10000, 0.90000
40669,'17031283800 ', 138.0000,1,   8,   1,   1,0.96952075,  19.341658, 1.10000, 0.90000, 1.10000, 0.90000
40670,'17031290900 ', 138.0000,1,   8,   1,   1,0.96500170,  19.400980, 1.10000, 0.90000, 1.10000, 0.90000
40671,'17031291200 ',  69.0000,1,   8,   1,   1,0.95986825,  19.175059, 1.10000, 0.90000, 1.10000, 0.90000
40672,'17031291600 ',  69.0000,1,   8,   1,   1,0.95967835,  19.164068, 1.10000, 0.90000, 1.10000, 0.90000
40673,'17031292200 ',  69.0000,1,   8,   1,   1,0.96017039,  19.206828, 1.10000, 0.90000, 1.10000, 0.90000
40674,'17031292400 ',  69.0000,1,   8,   1,   1,0.96067774,  19.203085, 1.10000, 0.90000, 1.10000, 0.90000
40675,'17031292500 ', 138.0000,1,   8,   1,   1,0.96588153,  19.405423, 1.10000, 0.90000, 1.10000, 0.90000
40676,'17031300500 ',  69.0000,1,   8,   1,   1,0.96068317,  19.199283, 1.10000, 0.90000, 1.10000, 0.90000
40677,'17031300600 ',  69.0000,1,   8,   1,   1,0.96084344,  19.198683, 1.10000, 0.90000, 1.10000, 0.90000
40678,'17031300700 ',  69.0000,1,   8,   1,   1,0.96005517,  19.201863, 1.10000, 0.90000, 1.10000, 0.90000
40679,'17031300800 ',  69.0000,1,   8,   1,   1,0.96016550,  19.194631, 1.10000, 0.90000, 1.10000, 0.90000
40680,'17031300900 ',  69.0000,1,   8,   1,   1,0.96012616,  19.191378, 1.10000, 0.90000, 1.10000, 0.90000
40681,'17031301100 ',  69.0000,1,   8,   1,   1,0.96017802,  19.187089, 1.10000, 0.90000, 1.10000, 0.90000
40682,'17031301200 ', 138.0000,1,   8,   1,   1,0.96681446,  19.368533, 1.10000, 0.90000, 1.10000, 0.90000
40683,'17031301600 ',  69.0000,1,   8,   1,   1,0.96038777,  19.204050, 1.10000, 0.90000, 1.10000, 0.90000
40684,'17031301701 ',  69.0000,1,   8,   1,   1,0.96148080,  19.202028, 1.10000, 0.90000, 1.10000, 0.90000
40685,'17031301702 ',  69.0000,1,   8,   1,   1,0.96137601,  19.205459, 1.10000, 0.90000, 1.10000, 0.90000
40686,'17031301801 ', 138.0000,1,   8,   1,   1,0.96770632,  19.435647, 1.10000, 0.90000, 1.10000, 0.90000
40687,'17031301802 ', 138.0000,1,   8,   1,   1,0.96690327,  19.421139, 1.10000, 0.90000, 1.10000, 0.90000
40688,'17031301803 ', 138.0000,1,   8,   1,   1,0.96778750,  19.423547, 1.10000, 0.90000, 1.10000, 0.90000
40689,'17031310200 ',  69.0000,1,   8,   1,   1,0.96445346,  19.118162, 1.10000, 0.90000, 1.10000, 0.90000
40690,'17031310300 ', 138.0000,1,   8,   1,   1,0.97024256,  19.332871, 1.10000, 0.90000, 1.10000, 0.90000
40691,'17031310400 ',  69.0000,1,   8,   1,   1,0.96493495,  19.114424, 1.10000, 0.90000, 1.10000, 0.90000
40692,'17031310500 ',  69.0000,1,   8,   1,   1,0.96504998,  19.114891, 1.10000, 0.90000, 1.10000, 0.90000
40693,'17031310600 ',  69.0000,1,   8,   1,   1,0.96479821,  19.120886, 1.10000, 0.90000, 1.10000, 0.90000
40694,'17031310700 ',  69.0000,1,   8,   1,   1,0.96393144,  19.121564, 1.10000, 0.90000, 1.10000, 0.90000
40695,'17031310800 ',  69.0000,1,   8,   1,   1,0.96344608,  19.123362, 1.10000, 0.90000, 1.10000, 0.90000
40696,'17031310900 ',  69.0000,1,   8,   1,   1,0.96261597,  19.131596, 1.10000, 0.90000, 1.10000, 0.90000
40697,'17031320100 ', 138.0000,1,   8,   1,   1,0.96713585,  19.364696, 1.10000, 0.90000, 1.10000, 0.90000
40698,'17031320400 ',  69.0000,1,   8,   1,   1,0.95977825,  19.125047, 1.10000, 0.90000, 1.10000, 0.90000
40699,'17031320600 ',  69.0000,1,   8,   1,   1,0.96085817,  19.125460, 1.10000, 0.90000, 1.10000, 0.90000
40700,'17031330100 ',  69.0000,1,   8,   1,   1,0.96098065,  19.070735, 1.10000, 0.90000, 1.10000, 0.90000
40701,'17031330200 ',  69.0000,1,   8,   1,   1,0.96217221,  19.092537, 1.10000, 0.90000, 1.10000, 0.90000
40702,'17031340300 ',  69.0000,1,   8,   1,   1,0.96281612,  19.030498, 1.10000, 0.90000, 1.10000, 0.90000
40703,'17031340400 ',  69.0000,1,   8,   1,   1,0.96203685,  19.018834, 1.10000, 0.90000, 1.10000, 0.90000
40704,'17031340500 ',  69.0000,1,   8,   1,   1,0.96186191,  19.013046, 1.10000, 0.90000, 1.10000, 0.90000
40705,'17031340600 ',  69.0000,1,   8,   1,   1,0.96157897,  18.997401, 1.10000, 0.90000, 1.10000, 0.90000
40706,'17031350100 ',  69.0000,1,   8,   1,   1,0.96088064,  19.019502, 1.10000, 0.90000, 1.10000, 0.90000
40707,'17031350400 ',  69.0000,1,   8,   1,   1,0.96168637,  19.016310, 1.10000, 0.90000, 1.10000, 0.90000
40708,'17031351000 ',  69.0000,1,   8,   1,   1,0.96039909,  19.018571, 1.10000, 0.90000, 1.10000, 0.90000
40709,'17031351100 ',  69.0000,1,   8,   1,   1,0.96091002,  18.986065, 1.10000, 0.90000, 1.10000, 0.90000
40710,'17031351400 ',  69.0000,1,   8,   1,   1,0.96121162,  18.988150, 1.10000, 0.90000, 1.10000, 0.90000
40711,'17031351500 ',  69.0000,1,   8,   1,   1,0.96134919,  18.989709, 1.10000, 0.90000, 1.10000, 0.90000
40712,'17031360200 ',  69.0000,1,   8,   1,   1,0.96087450,  18.987513, 1.10000, 0.90000, 1.10000, 0.90000
40713,'17031380100 ',  69.0000,1,   8,   1,   1,0.96057653,  18.968212, 1.10000, 0.90000, 1.10000, 0.90000
40714,'17031380200 ',  69.0000,1,   8,   1,   1,0.96085984,  18.965489, 1.10000, 0.90000, 1.10000, 0.90000
40715,'17031380500 ',  69.0000,1,   8,   1,   1,0.96150309,  18.970830, 1.10000, 0.90000, 1.10000, 0.90000
40716,'17031380700 ',  69.0000,1,   8,   1,   1,0.96116930,  18.947387, 1.10000, 0.90000, 1.10000, 0.90000
40717,'17031381200 ',  69.0000,1,   8,   1,   1,0.96066004,  18.933300, 1.10000, 0.90000, 1.10000, 0.90000
40718,'17031381400 ',  69.0000,1,   8,   1,   1,0.96120673,  18.937616, 1.10000, 0.90000, 1.10000, 0.90000
40719,'17031381500 ',  69.0000,1,   8,   1,   1,0.96113819,  18.941643, 1.10000, 0.90000, 1.10000, 0.90000
40720,'17031381700 ',  69.0000,1,   8,   1,   1,0.96155864,  18.930708, 1.10000, 0.90000, 1.10000, 0.90000
40721,'17031381800 ',  69.0000,1,   8,   1,   1,0.96134055,  18.934615, 1.10000, 0.90000, 1.10000, 0.90000
40722,'17031381900 ',  69.0000,1,   8,   1,   1,0.96074086,  18.930689, 1.10000, 0.90000, 1.10000, 0.90000
40723,'17031390100 ',  69.0000,1,   8,   1,   1,0.96009308,  18.983679, 1.10000, 0.90000, 1.10000, 0.90000
40724,'17031390200 ',  69.0000,1,   8,   1,   1,0.96013725,  18.982175, 1.10000, 0.90000, 1.10000, 0.90000
40725,'17031390300 ',  69.0000,1,   8,   1,   1,0.96021980,  18.979762, 1.10000, 0.90000, 1.10000, 0.90000
40726,'17031390400 ',  69.0000,1,   8,   1,   1,0.96076369,  18.923162, 1.10000, 0.90000, 1.10000, 0.90000
40727,'17031390500 ',  69.0000,1,   8,   1,   1,0.96081102,  18.918307, 1.10000, 0.90000, 1.10000, 0.90000
40728,'17031390600 ',  69.0000,1,   8,   1,   1,0.96090156,  18.910929, 1.10000, 0.90000, 1.10000, 0.90000
40729,'17031390700 ',  69.0000,1,   8,   1,   1,0.96113712,  18.897673, 1.10000, 0.90000, 1.10000, 0.90000
40730,'17031400300 ',  69.0000,1,   8,   1,   1,0.96098959,  18.886872, 1.10000, 0.90000, 1.10000, 0.90000
40731,'17031400400 ',  69.0000,1,   8,   1,   1,0.96095991,  18.892841, 1.10000, 0.90000, 1.10000, 0.90000
40732,'17031400500 ',  69.0000,1,   8,   1,   1,0.96098948,  18.895812, 1.10000, 0.90000, 1.10000, 0.90000
40733,'17031400800 ',  69.0000,1,   8,   1,   1,0.95977378,  18.842574, 1.10000, 0.90000, 1.10000, 0.90000
40734,'17031410100 ',  69.0000,1,   8,   1,   1,0.96145934,  18.879435, 1.10000, 0.90000, 1.10000, 0.90000
40735,'17031410200 ',  69.0000,1,   8,   1,   1,0.96136689,  18.887140, 1.10000, 0.90000, 1.10000, 0.90000
40736,'17031410500 ',  69.0000,1,   8,   1,   1,0.96098036,  18.915575, 1.10000, 0.90000, 1.10000, 0.90000
40737,'17031410600 ',  69.0000,1,   8,   1,   1,0.96090567,  18.917807, 1.10000, 0.90000, 1.10000, 0.90000
40738,'17031410700 ',  69.0000,1,   8,   1,   1,0.96141058,  18.885719, 1.10000, 0.90000, 1.10000, 0.90000
40739,'17031410800 ',  69.0000,1,   8,   1,   1,0.96153402,  18.877231, 1.10000, 0.90000, 1.10000, 0.90000
40740,'17031410900 ',  69.0000,1,   8,   1,   1,0.96199369,  18.855784, 1.10000, 0.90000, 1.10000, 0.90000
40741,'17031411000 ', 138.0000,1,   8,   1,   1,0.97285062,  19.021618, 1.10000, 0.90000, 1.10000, 0.90000
40742,'17031411100 ',  69.0000,1,   8,   1,   1,0.96217835,  18.852890, 1.10000, 0.90000, 1.10000, 0.90000
40743,'17031411200 ',  69.0000,1,   8,   1,   1,0.96188933,  18.864122, 1.10000, 0.90000, 1.10000, 0.90000
40744,'17031420100 ', 138.0000,1,   8,   1,   1,0.97324693,  19.020677, 1.10000, 0.90000, 1.10000, 0.90000
40745,'17031420200 ',  69.0000,1,   8,   1,   1,0.96091896,  18.843409, 1.10000, 0.90000, 1.10000, 0.90000
40746,'17031420300 ',  69.0000,1,   8,   1,   1,0.96096253,  18.853124, 1.10000, 0.90000, 1.10000, 0.90000
40747,'17031420400 ',  69.0000,1,   8,   1,   1,0.95967406,  18.844985, 1.10000, 0.90000, 1.10000, 0.90000
40748,'17031420500 ',  69.0000,1,   8,   1,   1,0.95973915,  18.843145, 1.10000, 0.90000, 1.10000, 0.90000
40749,'17031420600 ',  69.0000,1,   8,   1,   1,0.95971727,  18.843969, 1.10000, 0.90000, 1.10000, 0.90000
40750,'17031420700 ',  69.0000,1,   8,   1,   1,0.96005684,  18.833961, 1.10000, 0.90000, 1.10000, 0.90000
40751,'17031420800 ',  69.0000,1,   8,   1,   1,0.95993793,  18.837083, 1.10000, 0.90000, 1.10000, 0.90000
40752,'17031421200 ',  69.0000,1,   8,   1,   1,0.96040463,  18.799807, 1.10000, 0.90000, 1.10000, 0.90000
40753,'17031430101 ', 138.0000,1,   8,   1,   1,0.97490567,  19.032139, 1.10000, 0.90000, 1.10000, 0.90000
40754,'17031430102 ',  69.0000,1,   8,   1,   1,0.97122717,  18.838225, 1.10000, 0.90000, 1.10000, 0.90000
40755,'17031430200 ', 138.0000,1,   8,   1,   1,0.97426969,  19.021349, 1.10000, 0.90000, 1.10000, 0.90000
40756,'17031430300 ', 138.0000,1,   8,   1,   1,0.97410601,  18.990176, 1.10000, 0.90000, 1.10000, 0.90000
40757,'17031430400 ',  69.0000,1,   8,   1,   1,0.96666497,  18.773813, 1.10000, 0.90000, 1.10000, 0.90000
40758,'17031430500 ',  69.0000,1,   8,   1,   1,0.96610385,  18.786987, 1.10000, 0.90000, 1.10000, 0.90000
40759,'17031430600 ', 138.0000,1,   8,   1,   1,0.97566247,  19.046655, 1.10000, 0.90000, 1.10000, 0.90000
40760,'17031430700 ',  69.0000,1,   8,   1,   1,0.97115296,  18.840428, 1.10000, 0.90000, 1.10000, 0.90000
40761,'17031430800 ', 138.0000,1,   8,   1,   1,0.97588640,  19.049363, 1.10000, 0.90000, 1.10000, 0.90000
40762,'17031430900 ',  69.0000,1,   8,   1,   1,0.96604037,  18.789080, 1.10000, 0.90000, 1.10000, 0.90000
40763,'17031431200 ', 138.0000,1,   8,   1,   1,0.97635823,  19.057177, 1.10000, 0.90000, 1.10000, 0.90000
40764,'17031431301 ',  69.0000,1,   8,   1,   1,0.96882427,  18.790684, 1.10000, 0.90000, 1.10000, 0.90000
40765,'17031431302 ',  69.0000,1,   8,   1,   1,0.97003871,  18.830319, 1.10000, 0.90000, 1.10000, 0.90000
40766,'17031431400 ',  69.0000,1,   8,   1,   1,0.96900070,  18.823959, 1.10000, 0.90000, 1.10000, 0.90000
40767,'17031440101 ', 138.0000,1,   8,   1,   1,0.97403198,  18.920036, 1.10000, 0.90000, 1.10000, 0.90000
40768,'17031440102 ',  69.0000,1,   8,   1,   1,0.96457767,  18.717235, 1.10000, 0.90000, 1.10000, 0.90000
40769,'17031440201 ',  69.0000,1,   8,   1,   1,0.96283799,  18.706322, 1.10000, 0.90000, 1.10000, 0.90000
40770,'17031440202 ',  69.0000,1,   8,   1,   1,0.96357763,  18.704386, 1.10000, 0.90000, 1.10000, 0.90000
40771,'17031440300 ',  69.0000,1,   8,   1,   1,0.96232730,  18.703962, 1.10000, 0.90000, 1.10000, 0.90000
40772,'17031440600 ',  69.0000,1,   8,   1,   1,0.96086484,  18.663780, 1.10000, 0.90000, 1.10000, 0.90000
40773,'17031440700 ',  69.0000,1,   8,   1,   1,0.96350354,  18.706647, 1.10000, 0.90000, 1.10000, 0.90000
40774,'17031440800 ',  69.0000,1,   8,   1,   1,0.96535760,  18.679224, 1.10000, 0.90000, 1.10000, 0.90000
40775,'17031440900 ',  69.0000,1,   8,   1,   1,0.96444392,  18.652401, 1.10000, 0.90000, 1.10000, 0.90000
40776,'17031450300 ',  69.0000,1,   8,   1,   1,0.96721929,  18.741248, 1.10000, 0.90000, 1.10000, 0.90000
40777,'17031460100 ',  69.0000,1,   8,   1,   1,0.96940702,  18.800103, 1.10000, 0.90000, 1.10000, 0.90000
40778,'17031460200 ',  69.0000,1,   8,   1,   1,0.96961027,  18.794162, 1.10000, 0.90000, 1.10000, 0.90000
40779,'17031460301 ', 138.0000,1,   8,   1,   1,0.97913992,  19.114740, 1.10000, 0.90000, 1.10000, 0.90000
40780,'17031460302 ',  69.0000,1,   8,   1,   1,0.96842313,  18.790812, 1.10000, 0.90000, 1.10000, 0.90000
40781,'17031460400 ',  69.0000,1,   8,   1,   1,0.96830273,  18.785807, 1.10000, 0.90000, 1.10000, 0.90000
40782,'17031460500 ', 138.0000,1,   8,   1,   1,0.97769988,  19.089938, 1.10000, 0.90000, 1.10000, 0.90000
40783,'17031460600 ', 138.0000,1,   8,   1,   1,0.97965610,  19.124709, 1.10000, 0.90000, 1.10000, 0.90000
40784,'17031460700 ',  69.0000,1,   8,   1,   1,0.96971387,  18.791213, 1.10000, 0.90000, 1.10000, 0.90000
40785,'17031461000 ',  69.0000,1,   8,   1,   1,0.96970063,  18.791049, 1.10000, 0.90000, 1.10000, 0.90000
40786,'17031470100 ',  69.0000,1,   8,   1,   1,0.96543986,  18.676070, 1.10000, 0.90000, 1.10000, 0.90000
40787,'17031480100 ',  69.0000,1,   8,   1,   1,0.96945566,  18.782262, 1.10000, 0.90000, 1.10000, 0.90000
40788,'17031480200 ',  69.0000,1,   8,   1,   1,0.96640718,  18.712157, 1.10000, 0.90000, 1.10000, 0.90000
40789,'17031480300 ',  69.0000,1,   8,   1,   1,0.96597433,  18.694919, 1.10000, 0.90000, 1.10000, 0.90000
40790,'17031480400 ',  69.0000,1,   8,   1,   1,0.96961176,  18.778143, 1.10000, 0.90000, 1.10000, 0.90000
40791,'17031480500 ', 138.0000,1,   8,   1,   1,0.98052555,  19.141626, 1.10000, 0.90000, 1.10000, 0.90000
40792,'17031490300 ',  69.0000,1,   8,   1,   1,0.96251005,  18.652477, 1.10000, 0.90000, 1.10000, 0.90000
40793,'17031490400 ',  69.0000,1,   8,   1,   1,0.96373928,  18.645739, 1.10000, 0.90000, 1.10000, 0.90000
40794,'17031490500 ',  69.0000,1,   8,   1,   1,0.96411169,  18.630567, 1.10000, 0.90000, 1.10000, 0.90000
40795,'17031490600 ',  69.0000,1,   8,   1,   1,0.96266919,  18.472066, 1.10000, 0.90000, 1.10000, 0.90000
40796,'17031490700 ',  69.0000,1,   8,   1,   1,0.96258169,  18.474453, 1.10000, 0.90000, 1.10000, 0.90000
40797,'17031490800 ',  69.0000,1,   8,   1,   1,0.96486104,  18.612110, 1.10000, 0.90000, 1.10000, 0.90000
40798,'17031490901 ',  69.0000,1,   8,   1,   1,0.96491200,  18.541908, 1.10000, 0.90000, 1.10000, 0.90000
40799,'17031490902 ',  69.0000,1,   8,   1,   1,0.96498460,  18.581171, 1.10000, 0.90000, 1.10000, 0.90000
40800,'17031491000 ',  69.0000,1,   8,   1,   1,0.96421486,  18.538202, 1.10000, 0.90000, 1.10000, 0.90000
40801,'17031491100 ',  69.0000,1,   8,   1,   1,0.96408325,  18.505283, 1.10000, 0.90000, 1.10000, 0.90000
40802,'17031491200 ', 138.0000,1,   8,   1,   1,0.97199875,  18.431595, 1.10000, 0.90000, 1.10000, 0.90000
40803,'17031491300 ',  69.0000,1,   8,   1,   1,0.96478146,  18.493707, 1.10000, 0.90000, 1.10000, 0.90000
40804,'17031491400 ',  69.0000,1,   8,   1,   1,0.96513438,  18.499817, 1.10000, 0.90000, 1.10000, 0.90000
40805,'17031500100 ',  69.0000,1,   8,   1,   1,0.96644706,  18.672235, 1.10000, 0.90000, 1.10000, 0.90000
40806,'17031500200 ',  69.0000,1,   8,   1,   1,0.96617401,  18.623824, 1.10000, 0.90000, 1.10000, 0.90000
40807,'17031500300 ',  69.0000,1,   8,   1,   1,0.96575475,  18.635148, 1.10000, 0.90000, 1.10000, 0.90000
40808,'17031510100 ', 138.0000,1,   8,   1,   1,0.98123759,  19.163672, 1.10000, 0.90000, 1.10000, 0.90000
40809,'17031510200 ',  69.0000,1,   8,   1,   1,0.97119468,  18.805194, 1.10000, 0.90000, 1.10000, 0.90000
40810,'17031510300 ', 138.0000,1,   8,   1,   1,0.97821510,  19.111067, 1.10000, 0.90000, 1.10000, 0.90000
40811,'17031520100 ',  69.0000,1,   8,   1,   1,0.97405255,  18.863000, 1.10000, 0.90000, 1.10000, 0.90000
40812,'17031520200 ',  69.0000,1,   8,   1,   1,0.97375792,  18.852748, 1.10000, 0.90000, 1.10000, 0.90000
40813,'17031520300 ', 138.0000,1,   8,   1,   1,0.98174292,  19.243476, 1.10000, 0.90000, 1.10000, 0.90000
40814,'17031520400 ',  69.0000,1,   8,   1,   1,0.97399819,  18.880110, 1.10000, 0.90000, 1.10000, 0.90000
40815,'17031520500 ', 138.0000,1,   8,   1,   1,0.98147118,  19.277765, 1.10000, 0.90000, 1.10000, 0.90000
40816,'17031520600 ', 138.0000,1,   8,   1,   1,0.98130459,  19.305608, 1.10000, 0.90000, 1.10000, 0.90000
40817,'17031530100 ',  69.0000,1,   8,   1,   1,0.96584314,  18.477074, 1.10000, 0.90000, 1.10000, 0.90000
40818,'17031530200 ', 138.0000,1,   8,   1,   1,0.97214168,  18.427745, 1.10000, 0.90000, 1.10000, 0.90000
40819,'17031530300 ', 138.0000,1,   8,   1,   1,0.97091019,  18.482721, 1.10000, 0.90000, 1.10000, 0.90000
40820,'17031530400 ', 138.0000,1,   8,   1,   1,0.97116601,  18.449118, 1.10000, 0.90000, 1.10000, 0.90000
40821,'17031530501 ', 138.0000,1,   8,   1,   1,0.97231495,  18.424541, 1.10000, 0.90000, 1.10000, 0.90000
40822,'17031530502 ',  69.0000,1,   8,   1,   1,0.96690005,  18.416099, 1.10000, 0.90000, 1.10000, 0.90000
40823,'17031530503 ', 138.0000,1,   8,   1,   1,0.97270316,  18.419927, 1.10000, 0.90000, 1.10000, 0.90000
40824,'17031530600 ', 138.0000,1,   8,   1,   1,0.97400856,  18.805179, 1.10000, 0.90000, 1.10000, 0.90000
40825,'17031540101 ', 138.0000,1,   8,   1,   1,0.97503269,  18.677192, 1.10000, 0.90000, 1.10000, 0.90000
40826,'17031540102 ', 138.0000,1,   8,   1,   1,0.97444284,  18.816193, 1.10000, 0.90000, 1.10000, 0.90000
40827,'17031550100 ', 138.0000,1,   8,   1,   1,0.98037380,  19.205264, 1.10000, 0.90000, 1.10000, 0.90000
40828,'17031550200 ',  69.0000,1,   8,   1,   1,0.97507733,  19.043910, 1.10000, 0.90000, 1.10000, 0.90000
40829,'17031560100 ', 138.0000,1,   8,   1,   1,0.97074360,  19.353303, 1.10000, 0.90000, 1.10000, 0.90000
40830,'17031560200 ', 138.0000,1,   8,   1,   1,0.97141773,  19.344648, 1.10000, 0.90000, 1.10000, 0.90000
40831,'17031560300 ',  69.0000,1,   8,   1,   1,0.96467316,  18.907051, 1.10000, 0.90000, 1.10000, 0.90000
40832,'17031560400 ',  69.0000,1,   8,   1,   1,0.96399409,  18.903216, 1.10000, 0.90000, 1.10000, 0.90000
40833,'17031560700 ', 138.0000,1,   8,   1,   1,0.97337109,  19.326063, 1.10000, 0.90000, 1.10000, 0.90000
40834,'17031560800 ', 345.0000,1,   8,   1,   1,0.98448366,  19.615470, 1.10000, 0.90000, 1.10000, 0.90000
40835,'17031560900 ',  69.0000,1,   8,   1,   1,0.96131241,  19.399356, 1.10000, 0.90000, 1.10000, 0.90000
40836,'17031561000 ',  69.0000,1,   8,   1,   1,0.96088821,  19.386809, 1.10000, 0.90000, 1.10000, 0.90000
40837,'17031561100 ', 345.0000,1,   8,   1,   1,0.98485547,  19.521835, 1.10000, 0.90000, 1.10000, 0.90000
40838,'17031570100 ', 138.0000,1,   8,   1,   1,0.96869791,  19.072029, 1.10000, 0.90000, 1.10000, 0.90000
40839,'17031570200 ', 138.0000,1,   8,   1,   1,0.96991861,  19.368550, 1.10000, 0.90000, 1.10000, 0.90000
40840,'17031570300 ',  69.0000,1,   8,   1,   1,0.96314281,  18.905706, 1.10000, 0.90000, 1.10000, 0.90000
40841,'17031570400 ', 138.0000,1,   8,   1,   1,0.96905541,  19.065394, 1.10000, 0.90000, 1.10000, 0.90000
40842,'17031570500 ',  69.0000,1,   8,   1,   1,0.96302485,  18.905076, 1.10000, 0.90000, 1.10000, 0.90000
40843,'17031580100 ',  69.0000,1,   8,   1,   1,0.95975667,  19.050847, 1.10000, 0.90000, 1.10000, 0.90000
40844,'17031580200 ',  69.0000,1,   8,   1,   1,0.96042132,  19.063449, 1.10000, 0.90000, 1.10000, 0.90000
40845,'17031580300 ',  69.0000,1,   8,   1,   1,0.96144122,  19.094060, 1.10000, 0.90000, 1.10000, 0.90000
40846,'17031580400 ',  69.0000,1,   8,   1,   1,0.96107876,  19.026706, 1.10000, 0.90000, 1.10000, 0.90000
40847,'17031580501 ',  69.0000,1,   8,   1,   1,0.96013600,  19.029542, 1.10000, 0.90000, 1.10000, 0.90000
40848,'17031580502 ',  69.0000,1,   8,   1,   1,0.96019816,  19.002008, 1.10000, 0.90000, 1.10000, 0.90000
40849,'17031580600 ',  69.0000,1,   8,   1,   1,0.95961016,  18.993434, 1.10000, 0.90000, 1.10000, 0.90000
40850,'17031580700 ',  69.0000,1,   8,   1,   1,0.95936447,  18.988291, 1.10000, 0.90000, 1.10000, 0.90000
40851,'17031580800 ',  69.0000,1,   8,   1,   1,0.96045476,  18.974528, 1.10000, 0.90000, 1.10000, 0.90000
40852,'17031590500 ',  69.0000,1,   8,   1,   1,0.95892942,  19.036441, 1.10000, 0.90000, 1.10000, 0.90000
40853,'17031590600 ',  69.0000,1,   8,   1,   1,0.95891058,  19.023472, 1.10000, 0.90000, 1.10000, 0.90000
40854,'17031590700 ', 138.0000,1,   8,   1,   1,0.96958321,  19.247615, 1.10000, 0.90000, 1.10000, 0.90000
40855,'17031600400 ',  69.0000,1,   8,   1,   1,0.96342742,  19.039253, 1.10000, 0.90000, 1.10000, 0.90000
40856,'17031600600 ', 138.0000,1,   8,   1,   1,0.97040451,  19.306057, 1.10000, 0.90000, 1.10000, 0.90000
40857,'17031600700 ', 138.0000,1,   8,   1,   1,0.97019881,  19.293807, 1.10000, 0.90000, 1.10000, 0.90000
40858,'17031600900 ', 138.0000,1,   8,   1,   1,0.97011852,  19.294523, 1.10000, 0.90000, 1.10000, 0.90000
40859,'17031610300 ',  69.0000,1,   8,   1,   1,0.95894474,  18.982315, 1.10000, 0.90000, 1.10000, 0.90000
40860,'17031610400 ',  69.0000,1,   8,   1,   1,0.96080101,  18.943046, 1.10000, 0.90000, 1.10000, 0.90000
40861,'17031610800 ',  69.0000,1,   8,   1,   1,0.96160305,  18.963079, 1.10000, 0.90000, 1.10000, 0.90000
40862,'17031611000 ',  69.0000,1,   8,   1,   1,0.96281803,  18.941387, 1.10000, 0.90000, 1.10000, 0.90000
40863,'17031611100 ',  69.0000,1,   8,   1,   1,0.96182048,  18.941240, 1.10000, 0.90000, 1.10000, 0.90000
40864,'17031611200 ',  69.0000,1,   8,   1,   1,0.96126199,  18.938873, 1.10000, 0.90000, 1.10000, 0.90000
40865,'17031611300 ',  69.0000,1,   8,   1,   1,0.96091336,  18.939305, 1.10000, 0.90000, 1.10000, 0.90000
40866,'17031611400 ',  69.0000,1,   8,   1,   1,0.96084338,  18.933455, 1.10000, 0.90000, 1.10000, 0.90000
40867,'17031611500 ',  69.0000,1,   8,   1,   1,0.96088570,  18.926937, 1.10000, 0.90000, 1.10000, 0.90000
40868,'17031611600 ',  69.0000,1,   8,   1,   1,0.96059233,  18.914156, 1.10000, 0.90000, 1.10000, 0.90000
40869,'17031611700 ',  69.0000,1,   8,   1,   1,0.96070844,  18.910545, 1.10000, 0.90000, 1.10000, 0.90000
40870,'17031611800 ',  69.0000,1,   8,   1,   1,0.96078932,  18.917701, 1.10000, 0.90000, 1.10000, 0.90000
40871,'17031611900 ',  69.0000,1,   8,   1,   1,0.96103710,  18.927742, 1.10000, 0.90000, 1.10000, 0.90000
40872,'17031612000 ',  69.0000,1,   8,   1,   1,0.96160668,  18.931971, 1.10000, 0.90000, 1.10000, 0.90000
40873,'17031612100 ',  69.0000,1,   8,   1,   1,0.96202946,  18.933438, 1.10000, 0.90000, 1.10000, 0.90000
40874,'17031620100 ', 138.0000,1,   8,   1,   1,0.96934706,  19.054811, 1.10000, 0.90000, 1.10000, 0.90000
40875,'17031620200 ',  69.0000,1,   8,   1,   1,0.96303856,  18.902040, 1.10000, 0.90000, 1.10000, 0.90000
40876,'17031620300 ', 138.0000,1,   8,   1,   1,0.97019392,  19.037764, 1.10000, 0.90000, 1.10000, 0.90000
40877,'17031620400 ', 138.0000,1,   8,   1,   1,0.96970385,  19.043295, 1.10000, 0.90000, 1.10000, 0.90000
40878,'17031630100 ',  69.0000,1,   8,   1,   1,0.96065837,  18.912428, 1.10000, 0.90000, 1.10000, 0.90000
40879,'17031630200 ', 138.0000,1,   8,   1,   1,0.96896219,  19.091738, 1.10000, 0.90000, 1.10000, 0.90000
40880,'17031630300 ',  69.0000,1,   8,   1,   1,0.96523076,  18.861240, 1.10000, 0.90000, 1.10000, 0.90000
40881,'17031630400 ', 138.0000,1,   8,   1,   1,0.96889555,  19.067421, 1.10000, 0.90000, 1.10000, 0.90000
40882,'17031630500 ',  69.0000,1,   8,   1,   1,0.96080261,  18.914086, 1.10000, 0.90000, 1.10000, 0.90000
40883,'17031630800 ', 138.0000,1,   8,   1,   1,0.96890974,  19.040962, 1.10000, 0.90000, 1.10000, 0.90000
40884,'17031630900 ', 138.0000,1,   8,   1,   1,0.96925420,  19.040699, 1.10000, 0.90000, 1.10000, 0.90000
40885,'17031640100 ',  69.0000,1,   8,   1,   1,0.96593446,  18.845668, 1.10000, 0.90000, 1.10000, 0.90000
40886,'17031640300 ', 345.0000,1,   8,   1,   1,0.98535550,  19.421143, 1.10000, 0.90000, 1.10000, 0.90000
40887,'17031640400 ', 230.0000,1,   8,   1,   1,0.98023510,  19.682751, 1.10000, 0.90000, 1.10000, 0.90000
40888,'17031640500 ', 230.0000,1,   8,   1,   1,0.98049837,  19.635868, 1.10000, 0.90000, 1.10000, 0.90000
40889,'17031640600 ', 138.0000,1,   8,   1,   1,0.97542709,  19.209902, 1.10000, 0.90000, 1.10000, 0.90000
40890,'17031640700 ', 138.0000,1,   8,   1,   1,0.97218525,  19.047200, 1.10000, 0.90000, 1.10000, 0.90000
40891,'17031640800 ',  69.0000,1,   8,   1,   1,0.96555448,  18.803721, 1.10000, 0.90000, 1.10000, 0.90000
40892,'17031650100 ',  69.0000,1,   8,   1,   1,0.96569300,  18.838410, 1.10000, 0.90000, 1.10000, 0.90000
40893,'17031650200 ', 138.0000,1,   8,   1,   1,0.97067821,  19.035044, 1.10000, 0.90000, 1.10000, 0.90000
40894,'17031650301 ',  69.0000,1,   8,   1,   1,0.96517771,  18.808685, 1.10000, 0.90000, 1.10000, 0.90000
40895,'17031650302 ',  69.0000,1,   8,   1,   1,0.96444136,  18.795065, 1.10000, 0.90000, 1.10000, 0.90000
40896,'17031650400 ', 138.0000,1,   8,   1,   1,0.96976548,  18.917252, 1.10000, 0.90000, 1.10000, 0.90000
40897,'17031650500 ', 345.0000,1,   8,   1,   1,0.98615634,  19.174211, 1.10000, 0.90000, 1.10000, 0.90000
40898,'17031660301 ', 138.0000,1,   8,   1,   1,0.96843213,  18.980952, 1.10000, 0.90000, 1.10000, 0.90000
40899,'17031660302 ', 138.0000,1,   8,   1,   1,0.96863776,  18.995875, 1.10000, 0.90000, 1.10000, 0.90000
40900,'17031660400 ',  69.0000,1,   8,   1,   1,0.96254027,  18.825859, 1.10000, 0.90000, 1.10000, 0.90000
40901,'17031660500 ', 138.0000,1,   8,   1,   1,0.96878791,  18.965321, 1.10000, 0.90000, 1.10000, 0.90000
40902,'17031660600 ', 138.0000,1,   8,   1,   1,0.96806926,  18.970555, 1.10000, 0.90000, 1.10000, 0.90000
40903,'17031660700 ',  69.0000,1,   8,   1,   1,0.96119809,  18.814557, 1.10000, 0.90000, 1.10000, 0.90000
40904,'17031660800 ',  69.0000,1,   8,   1,   1,0.96213365,  18.827707, 1.10000, 0.90000, 1.10000, 0.90000
40905,'17031660900 ',  69.0000,1,   8,   1,   1,0.96294326,  18.776098, 1.10000, 0.90000, 1.10000, 0.90000
40906,'17031661000 ',  69.0000,1,   8,   1,   1,0.96124154,  18.769037, 1.10000, 0.90000, 1.10000, 0.90000
40907,'17031661100 ', 138.0000,1,   8,   1,   1,0.96853912,  18.937191, 1.10000, 0.90000, 1.10000, 0.90000
40908,'17031670100 ',  69.0000,1,   8,   1,   1,0.96072525,  18.918034, 1.10000, 0.90000, 1.10000, 0.90000
40909,'17031670200 ',  69.0000,1,   8,   1,   1,0.96062356,  18.907191, 1.10000, 0.90000, 1.10000, 0.90000
40910,'17031670300 ',  69.0000,1,   8,   1,   1,0.96056461,  18.898497, 1.10000, 0.90000, 1.10000, 0.90000
40911,'17031670400 ',  69.0000,1,   8,   1,   1,0.96053654,  18.887976, 1.10000, 0.90000, 1.10000, 0.90000
40912,'17031670500 ', 138.0000,1,   8,   1,   1,0.96732098,  18.969643, 1.10000, 0.90000, 1.10000, 0.90000
40913,'17031670600 ',  69.0000,1,   8,   1,   1,0.96053791,  18.869735, 1.10000, 0.90000, 1.10000, 0.90000
40914,'17031670700 ',  69.0000,1,   8,   1,   1,0.96017945,  18.842016, 1.10000, 0.90000, 1.10000, 0.90000
40915,'17031670800 ',  69.0000,1,   8,   1,   1,0.96006799,  18.842346, 1.10000, 0.90000, 1.10000, 0.90000
40916,'17031670900 ',  69.0000,1,   8,   1,   1,0.95996857,  18.841997, 1.10000, 0.90000, 1.10000, 0.90000
40917,'17031671100 ',  69.0000,1,   8,   1,   1,0.95991600,  18.819941, 1.10000, 0.90000, 1.10000, 0.90000
40918,'17031671200 ',  69.0000,1,   8,   1,   1,0.96021694,  18.814960, 1.10000, 0.90000, 1.10000, 0.90000
40919,'17031671300 ',  69.0000,1,   8,   1,   1,0.96060169,  18.809648, 1.10000, 0.90000, 1.10000, 0.90000
40920,'17031671400 ',  69.0000,1,   8,   1,   1,0.96114290,  18.816847, 1.10000, 0.90000, 1.10000, 0.90000
40921,'17031671500 ',  69.0000,1,   8,   1,   1,0.96064723,  18.795960, 1.10000, 0.90000, 1.10000, 0.90000
40922,'17031671600 ',  69.0000,1,   8,   1,   1,0.96050292,  18.800659, 1.10000, 0.90000, 1.10000, 0.90000
40923,'17031671800 ',  69.0000,1,   8,   1,   1,0.95876092,  18.732350, 1.10000, 0.90000, 1.10000, 0.90000
40924,'17031671900 ',  69.0000,1,   8,   1,   1,0.95880002,  18.731300, 1.10000, 0.90000, 1.10000, 0.90000
40925,'17031672000 ',  69.0000,1,   8,   1,   1,0.95896339,  18.726681, 1.10000, 0.90000, 1.10000, 0.90000
40926,'17031680500 ',  69.0000,1,   8,   1,   1,0.96080667,  18.922015, 1.10000, 0.90000, 1.10000, 0.90000
40927,'17031680600 ',  69.0000,1,   8,   1,   1,0.95976084,  18.834849, 1.10000, 0.90000, 1.10000, 0.90000
40928,'17031680900 ',  69.0000,1,   8,   1,   1,0.95954090,  18.829670, 1.10000, 0.90000, 1.10000, 0.90000
40929,'17031681000 ',  69.0000,1,   8,   1,   1,0.95948797,  18.822577, 1.10000, 0.90000, 1.10000, 0.90000
40930,'17031681100 ',  69.0000,1,   8,   1,   1,0.95901513,  18.802570, 1.10000, 0.90000, 1.10000, 0.90000
40931,'17031681200 ',  69.0000,1,   8,   1,   1,0.95873749,  18.789354, 1.10000, 0.90000, 1.10000, 0.90000
40932,'17031681300 ',  69.0000,1,   8,   1,   1,0.95847362,  18.816340, 1.10000, 0.90000, 1.10000, 0.90000
40933,'17031681400 ',  69.0000,1,   8,   1,   1,0.95866311,  18.810254, 1.10000, 0.90000, 1.10000, 0.90000
40934,'17031690300 ',  69.0000,1,   8,   1,   1,0.95859915,  18.777898, 1.10000, 0.90000, 1.10000, 0.90000
40935,'17031690400 ',  69.0000,1,   8,   1,   1,0.96010530,  18.825723, 1.10000, 0.90000, 1.10000, 0.90000
40936,'17031690500 ',  69.0000,1,   8,   1,   1,0.96044332,  18.798561, 1.10000, 0.90000, 1.10000, 0.90000
40937,'17031690900 ',  69.0000,1,   8,   1,   1,0.96094096,  18.766677, 1.10000, 0.90000, 1.10000, 0.90000
40938,'17031691000 ',  69.0000,1,   8,   1,   1,0.95995992,  18.830212, 1.10000, 0.90000, 1.10000, 0.90000
40939,'17031691100 ',  69.0000,1,   8,   1,   1,0.95850635,  18.766619, 1.10000, 0.90000, 1.10000, 0.90000
40940,'17031691200 ',  69.0000,1,   8,   1,   1,0.95853215,  18.754624, 1.10000, 0.90000, 1.10000, 0.90000
40941,'17031691300 ',  69.0000,1,   8,   1,   1,0.95821220,  18.764510, 1.10000, 0.90000, 1.10000, 0.90000
40942,'17031691400 ',  69.0000,1,   8,   1,   1,0.96190447,  18.717056, 1.10000, 0.90000, 1.10000, 0.90000
40943,'17031691500 ',  69.0000,1,   8,   1,   1,0.96371078,  18.727974, 1.10000, 0.90000, 1.10000, 0.90000
40944,'17031700100 ',  69.0000,1,   8,   1,   1,0.96145809,  18.751094, 1.10000, 0.90000, 1.10000, 0.90000
40945,'17031700200 ', 138.0000,1,   8,   1,   1,0.97060585,  18.861984, 1.10000, 0.90000, 1.10000, 0.90000
40946,'17031700301 ',  69.0000,1,   8,   1,   1,0.96307927,  18.753966, 1.10000, 0.90000, 1.10000, 0.90000
40947,'17031700302 ', 138.0000,1,   8,   1,   1,0.97087038,  18.766515, 1.10000, 0.90000, 1.10000, 0.90000
40948,'17031700401 ', 138.0000,1,   8,   1,   1,0.97013122,  18.859827, 1.10000, 0.90000, 1.10000, 0.90000
40949,'17031700402 ',  69.0000,1,   8,   1,   1,0.96145457,  18.713887, 1.10000, 0.90000, 1.10000, 0.90000
40950,'17031700501 ',  69.0000,1,   8,   1,   1,0.96107405,  18.758305, 1.10000, 0.90000, 1.10000, 0.90000
40951,'17031700502 ',  69.0000,1,   8,   1,   1,0.96029538,  18.672047, 1.10000, 0.90000, 1.10000, 0.90000
40952,'17031710100 ',  69.0000,1,   8,   1,   1,0.95888358,  18.706860, 1.10000, 0.90000, 1.10000, 0.90000
40953,'17031710200 ',  69.0000,1,   8,   1,   1,0.95770264,  18.733074, 1.10000, 0.90000, 1.10000, 0.90000
40954,'17031710300 ',  69.0000,1,   8,   1,   1,0.95798713,  18.724742, 1.10000, 0.90000, 1.10000, 0.90000
40955,'17031710400 ',  69.0000,1,   8,   1,   1,0.95836997,  18.723712, 1.10000, 0.90000, 1.10000, 0.90000
40956,'17031710500 ',  69.0000,1,   8,   1,   1,0.95910841,  18.701977, 1.10000, 0.90000, 1.10000, 0.90000
40957,'17031710600 ',  69.0000,1,   8,   1,   1,0.95875221,  18.698237, 1.10000, 0.90000, 1.10000, 0.90000
40958,'17031710700 ',  69.0000,1,   8,   1,   1,0.95881927,  18.696026, 1.10000, 0.90000, 1.10000, 0.90000
40959,'17031710800 ',  69.0000,1,   8,   1,   1,0.95900583,  18.704424, 1.10000, 0.90000, 1.10000, 0.90000
40960,'17031710900 ',  69.0000,1,   8,   1,   1,0.95990974,  18.697300, 1.10000, 0.90000, 1.10000, 0.90000
40961,'17031711000 ',  69.0000,1,   8,   1,   1,0.95993835,  18.671249, 1.10000, 0.90000, 1.10000, 0.90000
40962,'17031711100 ',  69.0000,1,   8,   1,   1,0.95900917,  18.685454, 1.10000, 0.90000, 1.10000, 0.90000
40963,'17031711200 ',  69.0000,1,   8,   1,   1,0.95940495,  18.677694, 1.10000, 0.90000, 1.10000, 0.90000
40964,'17031711300 ',  69.0000,1,   8,   1,   1,0.95975500,  18.664767, 1.10000, 0.90000, 1.10000, 0.90000
40965,'17031711400 ',  69.0000,1,   8,   1,   1,0.96028608,  18.617489, 1.10000, 0.90000, 1.10000, 0.90000
40966,'17031711500 ',  69.0000,1,   8,   1,   1,0.96044928,  18.678646, 1.10000, 0.90000, 1.10000, 0.90000
40967,'17031720100 ',  69.0000,1,   8,   1,   1,0.96038848,  18.639976, 1.10000, 0.90000, 1.10000, 0.90000
40968,'17031720200 ',  69.0000,1,   8,   1,   1,0.96312684,  18.443182, 1.10000, 0.90000, 1.10000, 0.90000
40969,'17031720300 ',  69.0000,1,   8,   1,   1,0.96285588,  18.450938, 1.10000, 0.90000, 1.10000, 0.90000
40970,'17031720400 ',  69.0000,1,   8,   1,   1,0.96285689,  18.411086, 1.10000, 0.90000, 1.10000, 0.90000
40971,'17031720500 ',  69.0000,1,   8,   1,   1,0.96227109,  18.390184, 1.10000, 0.90000, 1.10000, 0.90000
40972,'17031720600 ',  69.0000,1,   8,   1,   1,0.96281272,  18.406996, 1.10000, 0.90000, 1.10000, 0.90000
40973,'17031720700 ',  69.0000,1,   8,   1,   1,0.96295208,  18.402324, 1.10000, 0.90000, 1.10000, 0.90000
40974,'17031730100 ',  69.0000,1,   8,   1,   1,0.96040195,  18.614714, 1.10000, 0.90000, 1.10000, 0.90000
40975,'17031730201 ', 138.0000,1,   8,   1,   1,0.97078747,  18.711737, 1.10000, 0.90000, 1.10000, 0.90000
40976,'17031730202 ',  69.0000,1,   8,   1,   1,0.96054941,  18.610228, 1.10000, 0.90000, 1.10000, 0.90000
40977,'17031730300 ',  69.0000,1,   8,   1,   1,0.96060014,  18.622723, 1.10000, 0.90000, 1.10000, 0.90000
40978,'17031730400 ', 138.0000,1,   8,   1,   1,0.97060162,  18.659621, 1.10000, 0.90000, 1.10000, 0.90000
40979,'17031730500 ',  69.0000,1,   8,   1,   1,0.96276021,  18.468548, 1.10000, 0.90000, 1.10000, 0.90000
40980,'17031730600 ', 138.0000,1,   8,   1,   1,0.97050923,  18.624437, 1.10000, 0.90000, 1.10000, 0.90000
40981,'17031730700 ', 138.0000,1,   8,   1,   1,0.97056532,  18.587180, 1.10000, 0.90000, 1.10000, 0.90000
40982,'17031740100 ',  69.0000,1,   8,   1,   1,0.96179944,  18.310591, 1.10000, 0.90000, 1.10000, 0.90000
40983,'17031740200 ', 138.0000,1,   8,   1,   1,0.97155839,  18.233388, 1.10000, 0.90000, 1.10000, 0.90000
40984,'17031740300 ', 138.0000,1,   8,   1,   1,0.97201765,  18.217843, 1.10000, 0.90000, 1.10000, 0.90000
40985,'17031740400 ', 138.0000,1,   8,   1,   1,0.97268367,  18.199206, 1.10000, 0.90000, 1.10000, 0.90000
40986,'17031750100 ', 138.0000,1,   8,   1,   1,0.97064608,  18.551451, 1.10000, 0.90000, 1.10000, 0.90000
40987,'17031750200 ',  69.0000,1,   8,   1,   1,0.96340621,  18.341906, 1.10000, 0.90000, 1.10000, 0.90000
40988,'17031750300 ',  69.0000,1,   8,   1,   1,0.96160442,  18.359159, 1.10000, 0.90000, 1.10000, 0.90000
40989,'17031750400 ',  69.0000,1,   8,   1,   1,0.96128285,  18.368291, 1.10000, 0.90000, 1.10000, 0.90000
40990,'17031750500 ',  69.0000,1,   8,   1,   1,0.96430230,  18.276102, 1.10000, 0.90000, 1.10000, 0.90000
40991,'17031750600 ', 138.0000,1,   8,   1,   1,0.97076124,  18.516849, 1.10000, 0.90000, 1.10000, 0.90000
40992,'17031760801 ',  69.0000,1,   8,   1,   1,0.94875991,  19.896505, 1.10000, 0.90000, 1.10000, 0.90000
40993,'17031760802 ',  69.0000,1,   8,   1,   1,0.95022255,  19.777697, 1.10000, 0.90000, 1.10000, 0.90000
40994,'17031760803 ',  69.0000,1,   8,   1,   1,0.94904160,  19.801331, 1.10000, 0.90000, 1.10000, 0.90000
40995,'17031770201 ',  69.0000,1,   8,   1,   1,0.95795697,  21.108594, 1.10000, 0.90000, 1.10000, 0.90000
40996,'17031770202 ', 138.0000,1,   8,   1,   1,0.96116054,  21.664522, 1.10000, 0.90000, 1.10000, 0.90000
40997,'17031770300 ', 345.0000,1,   8,   1,   1,0.98026174,  21.631137, 1.10000, 0.90000, 1.10000, 0.90000
40998,'17031770400 ', 138.0000,1,   8,   1,   1,0.96013135,  21.506811, 1.10000, 0.90000, 1.10000, 0.90000
40999,'17031770500 ', 345.0000,1,   8,   1,   1,0.98251146,  21.564726, 1.10000, 0.90000, 1.10000, 0.90000
41000,'17031770601 ', 138.0000,1,   8,   1,   1,0.96348190,  21.067126, 1.10000, 0.90000, 1.10000, 0.90000
41001,'17031770602 ', 138.0000,1,   8,   1,   1,0.96350485,  20.920880, 1.10000, 0.90000, 1.10000, 0.90000
41002,'17031770700 ', 138.0000,1,   8,   1,   1,0.96092677,  20.665347, 1.10000, 0.90000, 1.10000, 0.90000
41003,'17031770800 ', 138.0000,1,   8,   1,   1,0.95829356,  20.187782, 1.10000, 0.90000, 1.10000, 0.90000
41004,'17031770901 ',  69.0000,1,   8,   1,   1,0.94917101,  19.798703, 1.10000, 0.90000, 1.10000, 0.90000
41005,'17031770902 ',  69.0000,1,   8,   1,   1,0.94939947,  19.791976, 1.10000, 0.90000, 1.10000, 0.90000
41006,'17031800100 ',  69.0000,1,   8,   1,   1,0.96542579,  21.132400, 1.10000, 0.90000, 1.10000, 0.90000
41007,'17031800200 ',  69.0000,1,   8,   1,   1,0.96552348,  21.135136, 1.10000, 0.90000, 1.10000, 0.90000
41008,'17031800300 ',  69.0000,1,   8,   1,   1,0.96406901,  20.729933, 1.10000, 0.90000, 1.10000, 0.90000
41009,'17031800400 ',  69.0000,1,   8,   1,   1,0.96545631,  20.064316, 1.10000, 0.90000, 1.10000, 0.90000
41010,'17031800500 ',  69.0000,1,   8,   1,   1,0.96363801,  20.197464, 1.10000, 0.90000, 1.10000, 0.90000
41011,'17031800600 ',  69.0000,1,   8,   1,   1,0.95868742,  19.695766, 1.10000, 0.90000, 1.10000, 0.90000
41012,'17031800700 ',  69.0000,1,   8,   1,   1,0.96168351,  20.120315, 1.10000, 0.90000, 1.10000, 0.90000
41013,'17031800800 ',  69.0000,1,   8,   1,   1,0.96263945,  20.389984, 1.10000, 0.90000, 1.10000, 0.90000
41014,'17031800900 ',  69.0000,1,   8,   1,   1,0.96117127,  20.076520, 1.10000, 0.90000, 1.10000, 0.90000
41015,'17031801000 ',  69.0000,1,   8,   1,   1,0.95907819,  19.845779, 1.10000, 0.90000, 1.10000, 0.90000
41016,'17031801100 ',  69.0000,1,   8,   1,   1,0.95896262,  19.702304, 1.10000, 0.90000, 1.10000, 0.90000
41017,'17031801200 ',  69.0000,1,   8,   1,   1,0.96225512,  19.727663, 1.10000, 0.90000, 1.10000, 0.90000
41018,'17031801300 ',  69.0000,1,   8,   1,   1,0.96123058,  19.668727, 1.10000, 0.90000, 1.10000, 0.90000
41019,'17031801400 ',  69.0000,1,   8,   1,   1,0.96094567,  20.110763, 1.10000, 0.90000, 1.10000, 0.90000
41020,'17031801500 ',  69.0000,1,   8,   1,   1,0.96553236,  21.457548, 1.10000, 0.90000, 1.10000, 0.90000
41021,'17031801601 ', 138.0000,1,   8,   1,   1,0.96639740,  21.965726, 1.10000, 0.90000, 1.10000, 0.90000
41022,'17031801603 ',  69.0000,1,   8,   1,   1,0.95595086,  21.139193, 1.10000, 0.90000, 1.10000, 0.90000
41023,'17031801605 ',  69.0000,1,   8,   1,   1,0.96396250,  21.744268, 1.10000, 0.90000, 1.10000, 0.90000
41024,'17031801606 ',  69.0000,1,   8,   1,   1,0.96200830,  21.644065, 1.10000, 0.90000, 1.10000, 0.90000
41025,'17031801607 ',  69.0000,1,   8,   1,   1,0.95598352,  20.962797, 1.10000, 0.90000, 1.10000, 0.90000
41026,'17031801608 ',  69.0000,1,   8,   1,   1,0.96180040,  21.230470, 1.10000, 0.90000, 1.10000, 0.90000
41027,'17031801701 ',  69.0000,1,   8,   1,   1,0.96189821,  21.461298, 1.10000, 0.90000, 1.10000, 0.90000
41028,'17031801702 ',  69.0000,1,   8,   1,   1,0.96182138,  21.361297, 1.10000, 0.90000, 1.10000, 0.90000
41029,'17031801800 ',  69.0000,1,   8,   1,   1,0.96290946,  20.965310, 1.10000, 0.90000, 1.10000, 0.90000
41030,'17031801901 ',  69.0000,1,   8,   1,   1,0.96018738,  20.831143, 1.10000, 0.90000, 1.10000, 0.90000
41031,'17031801902 ',  69.0000,1,   8,   1,   1,0.96048176,  20.350656, 1.10000, 0.90000, 1.10000, 0.90000
41032,'17031802002 ',  69.0000,1,   8,   1,   1,0.95781791,  20.691179, 1.10000, 0.90000, 1.10000, 0.90000
41033,'17031802003 ',  69.0000,1,   8,   1,   1,0.95684391,  20.868446, 1.10000, 0.90000, 1.10000, 0.90000
41034,'17031802004 ',  69.0000,1,   8,   1,   1,0.95403415,  20.817411, 1.10000, 0.90000, 1.10000, 0.90000
41035,'17031802100 ',  69.0000,1,   8,   1,   1,0.95804316,  20.440880, 1.10000, 0.90000, 1.10000, 0.90000
41036,'17031802200 ',  69.0000,1,   8,   1,   1,0.95949525,  20.327808, 1.10000, 0.90000, 1.10000, 0.90000
41037,'17031802300 ',  69.0000,1,   8,   1,   1,0.96072161,  20.918571, 1.10000, 0.90000, 1.10000, 0.90000
41038,'17031802402 ',  69.0000,1,   8,   1,   1,0.96320093,  22.037086, 1.10000, 0.90000, 1.10000, 0.90000
41039,'17031802403 ',  69.0000,1,   8,   1,   1,0.96502286,  22.165173, 1.10000, 0.90000, 1.10000, 0.90000
41040,'17031802404 ', 138.0000,1,   8,   1,   1,0.96759933,  22.255586, 1.10000, 0.90000, 1.10000, 0.90000
41041,'17031802503 ',  69.0000,1,   8,   1,   1,0.95770681,  22.072332, 1.10000, 0.90000, 1.10000, 0.90000
41042,'17031802504 ', 345.0000,1,   8,   1,   1,0.98176211,  22.671802, 1.10000, 0.90000, 1.10000, 0.90000
41043,'17031802505 ', 345.0000,1,   8,   1,   1,0.98138988,  22.478132, 1.10000, 0.90000, 1.10000, 0.90000
41044,'17031802506 ',  69.0000,1,   8,   1,   1,0.95983481,  21.736985, 1.10000, 0.90000, 1.10000, 0.90000
41045,'17031802605 ',  69.0000,1,   8,   1,   1,0.95662260,  21.618133, 1.10000, 0.90000, 1.10000, 0.90000
41046,'17031802607 ',  69.0000,1,   8,   1,   1,0.95520318,  21.708119, 1.10000, 0.90000, 1.10000, 0.90000
41047,'17031802608 ',  69.0000,1,   8,   1,   1,0.95367384,  21.793710, 1.10000, 0.90000, 1.10000, 0.90000
41048,'17031802609 ',  69.0000,1,   8,   1,   1,0.95800364,  21.654116, 1.10000, 0.90000, 1.10000, 0.90000
41049,'17031802610 ',  69.0000,1,   8,   1,   1,0.95786238,  21.658135, 1.10000, 0.90000, 1.10000, 0.90000
41050,'17031802701 ',  69.0000,1,   8,   1,   1,0.95508742,  21.593431, 1.10000, 0.90000, 1.10000, 0.90000
41051,'17031802702 ', 138.0000,1,   8,   1,   1,0.96453846,  21.503736, 1.10000, 0.90000, 1.10000, 0.90000
41052,'17031802801 ',  69.0000,1,   8,   1,   1,0.95191532,  21.567277, 1.10000, 0.90000, 1.10000, 0.90000
41053,'17031802802 ',  69.0000,1,   8,   1,   1,0.95186293,  21.344809, 1.10000, 0.90000, 1.10000, 0.90000
41054,'17031802900 ',  69.0000,1,   8,   1,   1,0.95259213,  21.804177, 1.10000, 0.90000, 1.10000, 0.90000
41055,'17031803005 ',  69.0000,1,   8,   1,   1,0.95202720,  22.243387, 1.10000, 0.90000, 1.10000, 0.90000
41056,'17031803007 ',  69.0000,1,   8,   1,   1,0.95146215,  22.177117, 1.10000, 0.90000, 1.10000, 0.90000
41057,'17031803008 ',  69.0000,1,   8,   1,   1,0.95199215,  22.162582, 1.10000, 0.90000, 1.10000, 0.90000
41058,'17031803010 ',  69.0000,1,   8,   1,   1,0.96102482,  22.487199, 1.10000, 0.90000, 1.10000, 0.90000
41059,'17031803012 ',  69.0000,1,   8,   1,   1,0.95149225,  22.242549, 1.10000, 0.90000, 1.10000, 0.90000
41060,'17031803013 ',  69.0000,1,   8,   1,   1,0.95933568,  22.316286, 1.10000, 0.90000, 1.10000, 0.90000
41061,'17031803014 ',  69.0000,1,   8,   1,   1,0.95983618,  21.741839, 1.10000, 0.90000, 1.10000, 0.90000
41062,'17031803015 ',  69.0000,1,   8,   1,   1,0.95605201,  21.922348, 1.10000, 0.90000, 1.10000, 0.90000
41063,'17031803016 ',  69.0000,1,   8,   1,   1,0.95183623,  22.206067, 1.10000, 0.90000, 1.10000, 0.90000
41064,'17031803017 ',  69.0000,1,   8,   1,   1,0.95126295,  22.266984, 1.10000, 0.90000, 1.10000, 0.90000
41065,'17031803100 ',  69.0000,1,   8,   1,   1,0.95204043,  21.898073, 1.10000, 0.90000, 1.10000, 0.90000
41066,'17031803200 ',  69.0000,1,   8,   1,   1,0.95179945,  21.963001, 1.10000, 0.90000, 1.10000, 0.90000
41067,'17031803300 ',  69.0000,1,   8,   1,   1,0.95156121,  21.992214, 1.10000, 0.90000, 1.10000, 0.90000
41068,'17031803400 ',  69.0000,1,   8,   1,   1,0.94998980,  21.332023, 1.10000, 0.90000, 1.10000, 0.90000
41069,'17031803500 ',  69.0000,1,   8,   1,   1,0.95189625,  22.011692, 1.10000, 0.90000, 1.10000, 0.90000
41070,'17031803603 ', 138.0000,1,   8,   1,   1,0.95780408,  22.955209, 1.10000, 0.90000, 1.10000, 0.90000
41071,'17031803604 ', 138.0000,1,   8,   1,   1,0.95735693,  22.768837, 1.10000, 0.90000, 1.10000, 0.90000
41072,'17031803605 ', 138.0000,1,   8,   1,   1,0.95703417,  22.752574, 1.10000, 0.90000, 1.10000, 0.90000
41073,'17031803606 ',  69.0000,1,   8,   1,   1,0.95136559,  22.327849, 1.10000, 0.90000, 1.10000, 0.90000
41074,'17031803607 ',  69.0000,1,   8,   1,   1,0.95141619,  22.332519, 1.10000, 0.90000, 1.10000, 0.90000
41075,'17031803608 ',  69.0000,1,   8,   1,   1,0.95745432,  23.824354, 1.10000, 0.90000, 1.10000, 0.90000
41076,'17031803610 ', 138.0000,1,   8,   1,   1,0.95785528,  22.872412, 1.10000, 0.90000, 1.10000, 0.90000
41077,'17031803611 ',  69.0000,1,   8,   1,   1,0.95083964,  22.329149, 1.10000, 0.90000, 1.10000, 0.90000
41078,'17031803612 ',  69.0000,1,   8,   1,   1,0.95065463,  22.334220, 1.10000, 0.90000, 1.10000, 0.90000
41079,'17031803701 ', 138.0000,1,   8,   1,   1,0.95784312,  22.789138, 1.10000, 0.90000, 1.10000, 0.90000
41080,'17031803702 ', 138.0000,1,   8,   1,   1,0.95830482,  22.657517, 1.10000, 0.90000, 1.10000, 0.90000
41081,'17031803800 ',  69.0000,1,   8,   1,   1,0.95105088,  22.194047, 1.10000, 0.90000, 1.10000, 0.90000
41082,'17031803901 ', 138.0000,1,   8,   1,   1,0.96239781,  22.200514, 1.10000, 0.90000, 1.10000, 0.90000
41083,'17031803902 ',  69.0000,1,   8,   1,   1,0.95272487,  22.106450, 1.10000, 0.90000, 1.10000, 0.90000
41084,'17031804000 ',  69.0000,1,   8,   1,   1,0.95322835,  22.126352, 1.10000, 0.90000, 1.10000, 0.90000
41085,'17031804102 ',  69.0000,1,   8,   1,   1,0.95474827,  22.577882, 1.10000, 0.90000, 1.10000, 0.90000
41086,'17031804104 ',  69.0000,1,   8,   1,   1,0.95527387,  22.729930, 1.10000, 0.90000, 1.10000, 0.90000
41087,'17031804105 ',  69.0000,1,   8,   1,   1,0.95508271,  22.534285, 1.10000, 0.90000, 1.10000, 0.90000
41088,'17031804106 ', 138.0000,1,   8,   1,   1,0.95916253,  22.485507, 1.10000, 0.90000, 1.10000, 0.90000
41089,'17031804108 ',  69.0000,1,   8,   1,   1,0.95467979,  22.302376, 1.10000, 0.90000, 1.10000, 0.90000
41090,'17031804109 ',  69.0000,1,   8,   1,   1,0.95400906,  22.231748, 1.10000, 0.90000, 1.10000, 0.90000
41091,'17031804201 ', 138.0000,1,   8,   1,   1,0.95943093,  23.673750, 1.10000, 0.90000, 1.10000, 0.90000
41092,'17031804202 ', 138.0000,1,   8,   1,   1,0.95842892,  23.220980, 1.10000, 0.90000, 1.10000, 0.90000
41093,'17031804305 ', 138.0000,1,   8,   1,   1,0.96164984,  22.399689, 1.10000, 0.90000, 1.10000, 0.90000
41094,'17031804306 ',  69.0000,1,   8,   1,   1,0.95882934,  22.086001, 1.10000, 0.90000, 1.10000, 0.90000
41095,'17031804308 ', 138.0000,1,   8,   1,   1,0.96154368,  22.288552, 1.10000, 0.90000, 1.10000, 0.90000
41096,'17031804309 ', 138.0000,1,   8,   1,   1,0.96199936,  22.258376, 1.10000, 0.90000, 1.10000, 0.90000
41097,'17031804310 ', 138.0000,1,   8,   1,   1,0.96219629,  22.683017, 1.10000, 0.90000, 1.10000, 0.90000
41098,'17031804311 ', 138.0000,1,   8,   1,   1,0.96107882,  23.075260, 1.10000, 0.90000, 1.10000, 0.90000
41099,'17031804403 ',  69.0000,1,   8,   1,   1,0.95366597,  23.321693, 1.10000, 0.90000, 1.10000, 0.90000
41100,'17031804404 ',  69.0000,1,   8,   1,   1,0.95296764,  23.269017, 1.10000, 0.90000, 1.10000, 0.90000
41101,'17031804405 ',  69.0000,1,   8,   1,   1,0.95281607,  23.256644, 1.10000, 0.90000, 1.10000, 0.90000
41102,'17031804406 ', 138.0000,1,   8,   1,   1,0.96314168,  22.825338, 1.10000, 0.90000, 1.10000, 0.90000
41103,'17031804505 ', 138.0000,1,   8,   1,   1,0.96267331,  22.351126, 1.10000, 0.90000, 1.10000, 0.90000
41104,'17031804506 ', 138.0000,1,   8,   1,   1,0.96362597,  22.324014, 1.10000, 0.90000, 1.10000, 0.90000
41105,'17031804507 ', 345.0000,1,   8,   1,   1,0.97750956,  22.685350, 1.10000, 0.90000, 1.10000, 0.90000
41106,'17031804508 ', 138.0000,1,   8,   1,   1,0.96303797,  22.283584, 1.10000, 0.90000, 1.10000, 0.90000
41107,'17031804509 ', 138.0000,1,   8,   1,   1,0.96255767,  22.249051, 1.10000, 0.90000, 1.10000, 0.90000
41108,'17031804510 ', 138.0000,1,   8,   1,   1,0.96233046,  22.181473, 1.10000, 0.90000, 1.10000, 0.90000
41109,'17031804511 ',  69.0000,1,   8,   1,   1,0.96005869,  21.983806, 1.10000, 0.90000, 1.10000, 0.90000
41110,'17031804603 ', 345.0000,1,   8,   1,   1,0.97932136,  21.713045, 1.10000, 0.90000, 1.10000, 0.90000
41111,'17031804606 ', 138.0000,1,   8,   1,   1,0.96156353,  21.573892, 1.10000, 0.90000, 1.10000, 0.90000
41112,'17031804607 ', 138.0000,1,   8,   1,   1,0.96210951,  21.528323, 1.10000, 0.90000, 1.10000, 0.90000
41113,'17031804608 ',  69.0000,1,   8,   1,   1,0.95771444,  21.912731, 1.10000, 0.90000, 1.10000, 0.90000
41114,'17031804609 ', 138.0000,1,   8,   1,   1,0.96110958,  21.742662, 1.10000, 0.90000, 1.10000, 0.90000
41115,'17031804610 ', 138.0000,1,   8,   1,   1,0.96117485,  21.784953, 1.10000, 0.90000, 1.10000, 0.90000
41116,'17031804611 ', 138.0000,1,   8,   1,   1,0.96128190,  21.831916, 1.10000, 0.90000, 1.10000, 0.90000
41117,'17031804701 ',  69.0000,1,   8,   1,   1,0.95916867,  22.233179, 1.10000, 0.90000, 1.10000, 0.90000
41118,'17031804705 ',  69.0000,1,   8,   1,   1,0.95844984,  22.028103, 1.10000, 0.90000, 1.10000, 0.90000
41119,'17031804706 ',  69.0000,1,   8,   1,   1,0.95848346,  22.024973, 1.10000, 0.90000, 1.10000, 0.90000
