 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


41120,'17031804709 ', 138.0000,1,   8,   1,   1,0.96099132,  22.094223, 1.10000, 0.90000, 1.10000, 0.90000
41121,'17031804710 ', 138.0000,1,   8,   1,   1,0.96101099,  22.065486, 1.10000, 0.90000, 1.10000, 0.90000
41122,'17031804711 ', 138.0000,1,   8,   1,   1,0.96116024,  22.206164, 1.10000, 0.90000, 1.10000, 0.90000
41123,'17031804712 ', 138.0000,1,   8,   1,   1,0.96106452,  22.163552, 1.10000, 0.90000, 1.10000, 0.90000
41124,'17031804713 ',  69.0000,1,   8,   1,   1,0.95829290,  21.994871, 1.10000, 0.90000, 1.10000, 0.90000
41125,'17031804714 ',  69.0000,1,   8,   1,   1,0.95799631,  22.002558, 1.10000, 0.90000, 1.10000, 0.90000
41126,'17031804715 ', 138.0000,1,   8,   1,   1,0.96092832,  22.100655, 1.10000, 0.90000, 1.10000, 0.90000
41127,'17031804716 ', 138.0000,1,   8,   1,   1,0.96097875,  22.111844, 1.10000, 0.90000, 1.10000, 0.90000
41128,'17031804803 ', 138.0000,1,   8,   1,   1,0.96210355,  21.783104, 1.10000, 0.90000, 1.10000, 0.90000
41129,'17031804804 ', 138.0000,1,   8,   1,   1,0.96203309,  22.060767, 1.10000, 0.90000, 1.10000, 0.90000
41130,'17031804805 ',  69.0000,1,   8,   1,   1,0.95921898,  22.035577, 1.10000, 0.90000, 1.10000, 0.90000
41131,'17031804806 ', 138.0000,1,   8,   1,   1,0.96147835,  22.171373, 1.10000, 0.90000, 1.10000, 0.90000
41132,'17031804807 ', 138.0000,1,   8,   1,   1,0.96122509,  22.112965, 1.10000, 0.90000, 1.10000, 0.90000
41133,'17031804808 ', 138.0000,1,   8,   1,   1,0.96111035,  22.006159, 1.10000, 0.90000, 1.10000, 0.90000
41134,'17031804809 ', 138.0000,1,   8,   1,   1,0.96108925,  22.045139, 1.10000, 0.90000, 1.10000, 0.90000
41135,'17031804810 ', 138.0000,1,   8,   1,   1,0.96143711,  21.877683, 1.10000, 0.90000, 1.10000, 0.90000
41136,'17031804901 ',  69.0000,1,   8,   1,   1,0.95295519,  21.205750, 1.10000, 0.90000, 1.10000, 0.90000
41137,'17031804902 ',  69.0000,1,   8,   1,   1,0.95567328,  21.155606, 1.10000, 0.90000, 1.10000, 0.90000
41138,'17031805001 ',  69.0000,1,   8,   1,   1,0.95321590,  21.248608, 1.10000, 0.90000, 1.10000, 0.90000
41139,'17031805002 ', 138.0000,1,   8,   1,   1,0.96481436,  21.188965, 1.10000, 0.90000, 1.10000, 0.90000
41140,'17031805105 ', 138.0000,1,   8,   1,   1,0.96065712,  21.951697, 1.10000, 0.90000, 1.10000, 0.90000
41141,'17031805106 ',  69.0000,1,   8,   1,   1,0.95292652,  22.058379, 1.10000, 0.90000, 1.10000, 0.90000
41142,'17031805107 ',  69.0000,1,   8,   1,   1,0.95441288,  21.155703, 1.10000, 0.90000, 1.10000, 0.90000
41143,'17031805108 ',  69.0000,1,   8,   1,   1,0.95429301,  21.169698, 1.10000, 0.90000, 1.10000, 0.90000
41144,'17031805109 ',  69.0000,1,   8,   1,   1,0.95372605,  21.172444, 1.10000, 0.90000, 1.10000, 0.90000
41145,'17031805110 ',  69.0000,1,   8,   1,   1,0.95332700,  21.183036, 1.10000, 0.90000, 1.10000, 0.90000
41146,'17031805111 ', 345.0000,1,   8,   1,   1,0.98199636,  21.453648, 1.10000, 0.90000, 1.10000, 0.90000
41147,'17031805112 ', 138.0000,1,   8,   1,   1,0.96527976,  21.102884, 1.10000, 0.90000, 1.10000, 0.90000
41148,'17031805201 ',  69.0000,1,   8,   1,   1,0.95750719,  20.593051, 1.10000, 0.90000, 1.10000, 0.90000
41149,'17031805202 ',  69.0000,1,   8,   1,   1,0.95833009,  20.395811, 1.10000, 0.90000, 1.10000, 0.90000
41150,'17031805301 ',  69.0000,1,   8,   1,   1,0.95755380,  20.445278, 1.10000, 0.90000, 1.10000, 0.90000
41151,'17031805302 ',  69.0000,1,   8,   1,   1,0.95772702,  20.428841, 1.10000, 0.90000, 1.10000, 0.90000
41152,'17031805401 ',  69.0000,1,   8,   1,   1,0.95648152,  20.481106, 1.10000, 0.90000, 1.10000, 0.90000
41153,'17031805402 ',  69.0000,1,   8,   1,   1,0.95660663,  20.403401, 1.10000, 0.90000, 1.10000, 0.90000
41154,'17031805501 ',  69.0000,1,   8,   1,   1,0.95572621,  20.521003, 1.10000, 0.90000, 1.10000, 0.90000
41155,'17031805502 ',  69.0000,1,   8,   1,   1,0.95548379,  20.452349, 1.10000, 0.90000, 1.10000, 0.90000
41156,'17031805600 ',  69.0000,1,   8,   1,   1,0.95463103,  20.393690, 1.10000, 0.90000, 1.10000, 0.90000
41157,'17031805701 ',  69.0000,1,   8,   1,   1,0.95512396,  20.476468, 1.10000, 0.90000, 1.10000, 0.90000
41158,'17031805702 ',  69.0000,1,   8,   1,   1,0.94857913,  19.902155, 1.10000, 0.90000, 1.10000, 0.90000
41159,'17031805801 ',  69.0000,1,   8,   1,   1,0.95595074,  20.610352, 1.10000, 0.90000, 1.10000, 0.90000
41160,'17031805802 ',  69.0000,1,   8,   1,   1,0.95564544,  20.554758, 1.10000, 0.90000, 1.10000, 0.90000
41161,'17031805901 ',  69.0000,1,   8,   1,   1,0.95582271,  20.718103, 1.10000, 0.90000, 1.10000, 0.90000
41162,'17031805902 ', 138.0000,1,   8,   1,   1,0.96230745,  20.687861, 1.10000, 0.90000, 1.10000, 0.90000
41163,'17031806001 ',  69.0000,1,   8,   1,   1,0.95411474,  20.762016, 1.10000, 0.90000, 1.10000, 0.90000
41164,'17031806002 ',  69.0000,1,   8,   1,   1,0.95499331,  20.705100, 1.10000, 0.90000, 1.10000, 0.90000
41165,'17031806003 ',  69.0000,1,   8,   1,   1,0.95472389,  20.704388, 1.10000, 0.90000, 1.10000, 0.90000
41166,'17031806004 ', 138.0000,1,   8,   1,   1,0.96250618,  20.612772, 1.10000, 0.90000, 1.10000, 0.90000
41167,'17031806102 ', 138.0000,1,   8,   1,   1,0.96353459,  21.212425, 1.10000, 0.90000, 1.10000, 0.90000
41168,'17031806103 ',  69.0000,1,   8,   1,   1,0.95522141,  21.178745, 1.10000, 0.90000, 1.10000, 0.90000
41169,'17031806104 ',  69.0000,1,   8,   1,   1,0.95472294,  20.936154, 1.10000, 0.90000, 1.10000, 0.90000
41170,'17031806201 ',  69.0000,1,   8,   1,   1,0.95598537,  20.869141, 1.10000, 0.90000, 1.10000, 0.90000
41171,'17031806202 ', 138.0000,1,   8,   1,   1,0.96297234,  21.123171, 1.10000, 0.90000, 1.10000, 0.90000
41172,'17031806300 ', 138.0000,1,   8,   1,   1,0.96333992,  21.133602, 1.10000, 0.90000, 1.10000, 0.90000
41173,'17031806400 ',  69.0000,1,   8,   1,   1,0.95629048,  20.729605, 1.10000, 0.90000, 1.10000, 0.90000
41174,'17031806501 ', 138.0000,1,   8,   1,   1,0.96292901,  20.920533, 1.10000, 0.90000, 1.10000, 0.90000
41175,'17031806502 ', 138.0000,1,   8,   1,   1,0.96279019,  20.823900, 1.10000, 0.90000, 1.10000, 0.90000
41176,'17031806600 ', 138.0000,1,   8,   1,   1,0.96177423,  20.785992, 1.10000, 0.90000, 1.10000, 0.90000
41177,'17031806700 ',  69.0000,1,   8,   1,   1,0.95951587,  19.770440, 1.10000, 0.90000, 1.10000, 0.90000
41178,'17031806801 ',  69.0000,1,   8,   1,   1,0.95943171,  19.856181, 1.10000, 0.90000, 1.10000, 0.90000
41179,'17031806802 ',  69.0000,1,   8,   1,   1,0.95988190,  19.922974, 1.10000, 0.90000, 1.10000, 0.90000
41180,'17031806900 ',  69.0000,1,   8,   1,   1,0.95958501,  19.967261, 1.10000, 0.90000, 1.10000, 0.90000
41181,'17031807000 ',  69.0000,1,   8,   1,   1,0.95985997,  19.973392, 1.10000, 0.90000, 1.10000, 0.90000
41182,'17031807100 ',  69.0000,1,   8,   1,   1,0.95976126,  19.821043, 1.10000, 0.90000, 1.10000, 0.90000
41183,'17031807200 ',  69.0000,1,   8,   1,   1,0.96001017,  19.868848, 1.10000, 0.90000, 1.10000, 0.90000
41184,'17031807300 ', 138.0000,1,   8,   1,   1,0.96405703,  20.233645, 1.10000, 0.90000, 1.10000, 0.90000
41185,'17031807400 ', 138.0000,1,   8,   1,   1,0.96374351,  20.093402, 1.10000, 0.90000, 1.10000, 0.90000
41186,'17031807500 ',  69.0000,1,   8,   1,   1,0.96157897,  19.938184, 1.10000, 0.90000, 1.10000, 0.90000
41187,'17031807600 ', 345.0000,1,   8,   1,   1,0.98005664,  21.176452, 1.10000, 0.90000, 1.10000, 0.90000
41188,'17031807700 ',  69.0000,1,   8,   1,   1,0.95938730,  19.847024, 1.10000, 0.90000, 1.10000, 0.90000
41189,'17031807800 ', 138.0000,1,   8,   1,   1,0.96350557,  20.141482, 1.10000, 0.90000, 1.10000, 0.90000
41190,'17031807900 ',  69.0000,1,   8,   1,   1,0.95837605,  19.729462, 1.10000, 0.90000, 1.10000, 0.90000
41191,'17031808001 ',  69.0000,1,   8,   1,   1,0.95812327,  19.722550, 1.10000, 0.90000, 1.10000, 0.90000
41192,'17031808002 ', 138.0000,1,   8,   1,   1,0.96290237,  19.868245, 1.10000, 0.90000, 1.10000, 0.90000
41193,'17031808100 ', 345.0000,1,   8,   1,   1,0.98067886,  21.181663, 1.10000, 0.90000, 1.10000, 0.90000
41194,'17031808200 ',  69.0000,1,   8,   1,   1,0.95760578,  20.265118, 1.10000, 0.90000, 1.10000, 0.90000
41195,'17031808301 ', 345.0000,1,   8,   1,   1,0.98027951,  21.164883, 1.10000, 0.90000, 1.10000, 0.90000
41196,'17031808302 ',  69.0000,1,   8,   1,   1,0.96005189,  19.929606, 1.10000, 0.90000, 1.10000, 0.90000
41197,'17031808400 ', 138.0000,1,   8,   1,   1,0.96349627,  20.450724, 1.10000, 0.90000, 1.10000, 0.90000
41198,'17031808500 ',  69.0000,1,   8,   1,   1,0.95945704,  20.123908, 1.10000, 0.90000, 1.10000, 0.90000
41199,'17031808600 ',  69.0000,1,   8,   1,   1,0.96037614,  20.192556, 1.10000, 0.90000, 1.10000, 0.90000
41200,'17031808702 ',  69.0000,1,   8,   1,   1,0.95930189,  19.512621, 1.10000, 0.90000, 1.10000, 0.90000
41201,'17031808800 ',  69.0000,1,   8,   1,   1,0.95969874,  19.573014, 1.10000, 0.90000, 1.10000, 0.90000
41202,'17031808900 ',  69.0000,1,   8,   1,   1,0.95915246,  19.726344, 1.10000, 0.90000, 1.10000, 0.90000
41203,'17031809000 ',  69.0000,1,   8,   1,   1,0.95928448,  19.729263, 1.10000, 0.90000, 1.10000, 0.90000
41204,'17031809100 ',  69.0000,1,   8,   1,   1,0.95932305,  19.638968, 1.10000, 0.90000, 1.10000, 0.90000
41205,'17031809200 ',  69.0000,1,   8,   1,   1,0.95936799,  19.573210, 1.10000, 0.90000, 1.10000, 0.90000
41206,'17031809300 ',  69.0000,1,   8,   1,   1,0.95915461,  19.501998, 1.10000, 0.90000, 1.10000, 0.90000
41207,'17031809400 ',  69.0000,1,   8,   1,   1,0.95911354,  19.492918, 1.10000, 0.90000, 1.10000, 0.90000
41208,'17031809500 ',  69.0000,1,   8,   1,   1,0.95918185,  19.515389, 1.10000, 0.90000, 1.10000, 0.90000
41209,'17031809600 ',  69.0000,1,   8,   1,   1,0.95923150,  19.535326, 1.10000, 0.90000, 1.10000, 0.90000
41210,'17031809700 ',  69.0000,1,   8,   1,   1,0.95935273,  19.513581, 1.10000, 0.90000, 1.10000, 0.90000
41211,'17031809800 ',  69.0000,1,   8,   1,   1,0.95894623,  19.382021, 1.10000, 0.90000, 1.10000, 0.90000
41212,'17031809900 ',  69.0000,1,   8,   1,   1,0.95899069,  19.449998, 1.10000, 0.90000, 1.10000, 0.90000
41213,'17031810000 ',  69.0000,1,   8,   1,   1,0.95901090,  19.410172, 1.10000, 0.90000, 1.10000, 0.90000
41214,'17031810100 ',  69.0000,1,   8,   1,   1,0.95901310,  19.383589, 1.10000, 0.90000, 1.10000, 0.90000
41215,'17031810200 ', 138.0000,1,   8,   1,   1,0.96296352,  19.932604, 1.10000, 0.90000, 1.10000, 0.90000
41216,'17031810301 ', 138.0000,1,   8,   1,   1,0.96341532,  19.980663, 1.10000, 0.90000, 1.10000, 0.90000
41217,'17031810302 ',  69.0000,1,   8,   1,   1,0.95985407,  19.505361, 1.10000, 0.90000, 1.10000, 0.90000
41218,'17031810400 ',  69.0000,1,   8,   1,   1,0.94893998,  19.867446, 1.10000, 0.90000, 1.10000, 0.90000
41219,'17031810501 ',  69.0000,1,   8,   1,   1,0.94981533,  19.765179, 1.10000, 0.90000, 1.10000, 0.90000
41220,'17031810502 ', 138.0000,1,   8,   1,   1,0.95601952,  20.050741, 1.10000, 0.90000, 1.10000, 0.90000
41221,'17031810600 ', 138.0000,1,   8,   1,   1,0.95546651,  20.017311, 1.10000, 0.90000, 1.10000, 0.90000
41222,'17031810701 ',  69.0000,1,   8,   1,   1,0.95163053,  19.672871, 1.10000, 0.90000, 1.10000, 0.90000
41223,'17031810702 ',  69.0000,1,   8,   1,   1,0.95296317,  19.694157, 1.10000, 0.90000, 1.10000, 0.90000
41224,'17031810800 ',  69.0000,1,   8,   1,   1,0.95196676,  19.693988, 1.10000, 0.90000, 1.10000, 0.90000
41225,'17031810900 ', 138.0000,1,   8,   1,   1,0.95935631,  19.646745, 1.10000, 0.90000, 1.10000, 0.90000
41226,'17031811000 ', 138.0000,1,   8,   1,   1,0.95966893,  19.672128, 1.10000, 0.90000, 1.10000, 0.90000
41227,'17031811100 ', 138.0000,1,   8,   1,   1,0.96238303,  19.971157, 1.10000, 0.90000, 1.10000, 0.90000
41228,'17031811200 ', 138.0000,1,   8,   1,   1,0.96281677,  19.976027, 1.10000, 0.90000, 1.10000, 0.90000
41229,'17031811301 ', 138.0000,1,   8,   1,   1,0.96107519,  20.254163, 1.10000, 0.90000, 1.10000, 0.90000
41230,'17031811302 ', 230.0000,1,   8,   1,   1,0.97386467,  20.388101, 1.10000, 0.90000, 1.10000, 0.90000
41231,'17031811401 ', 138.0000,1,   8,   1,   1,0.95993161,  20.234097, 1.10000, 0.90000, 1.10000, 0.90000
41232,'17031811402 ', 138.0000,1,   8,   1,   1,0.96033132,  20.241021, 1.10000, 0.90000, 1.10000, 0.90000
41233,'17031811500 ', 138.0000,1,   8,   1,   1,0.95960784,  20.228512, 1.10000, 0.90000, 1.10000, 0.90000
41234,'17031811600 ', 138.0000,1,   8,   1,   1,0.95883077,  20.203712, 1.10000, 0.90000, 1.10000, 0.90000
41235,'17031811701 ', 345.0000,1,   8,   1,   1,0.98446590,  21.334226, 1.10000, 0.90000, 1.10000, 0.90000
41236,'17031811702 ', 138.0000,1,   8,   1,   1,0.96352214,  20.419240, 1.10000, 0.90000, 1.10000, 0.90000
41237,'17031811800 ', 138.0000,1,   8,   1,   1,0.96226895,  20.277821, 1.10000, 0.90000, 1.10000, 0.90000
41238,'17031811900 ', 138.0000,1,   8,   1,   1,0.96057713,  19.710731, 1.10000, 0.90000, 1.10000, 0.90000
41239,'17031812000 ', 138.0000,1,   8,   1,   1,0.96152031,  19.757082, 1.10000, 0.90000, 1.10000, 0.90000
41240,'17031812100 ',  69.0000,1,   8,   1,   1,0.95667189,  19.453724, 1.10000, 0.90000, 1.10000, 0.90000
41241,'17031812200 ',  69.0000,1,   8,   1,   1,0.95666540,  19.481651, 1.10000, 0.90000, 1.10000, 0.90000
41242,'17031812301 ',  69.0000,1,   8,   1,   1,0.95736134,  19.476112, 1.10000, 0.90000, 1.10000, 0.90000
41243,'17031812302 ',  69.0000,1,   8,   1,   1,0.95705312,  19.497362, 1.10000, 0.90000, 1.10000, 0.90000
41244,'17031812400 ',  69.0000,1,   8,   1,   1,0.95685232,  19.468196, 1.10000, 0.90000, 1.10000, 0.90000
41245,'17031812500 ',  69.0000,1,   8,   1,   1,0.95742530,  19.449336, 1.10000, 0.90000, 1.10000, 0.90000
41246,'17031812600 ', 138.0000,1,   8,   1,   1,0.96101654,  19.596982, 1.10000, 0.90000, 1.10000, 0.90000
41247,'17031812700 ', 138.0000,1,   8,   1,   1,0.96185607,  19.647722, 1.10000, 0.90000, 1.10000, 0.90000
41248,'17031812801 ',  69.0000,1,   8,   1,   1,0.95734644,  19.494050, 1.10000, 0.90000, 1.10000, 0.90000
41249,'17031812802 ', 138.0000,1,   8,   1,   1,0.96205825,  19.667883, 1.10000, 0.90000, 1.10000, 0.90000
41250,'17031812900 ', 138.0000,1,   8,   1,   1,0.96236730,  19.693841, 1.10000, 0.90000, 1.10000, 0.90000
41251,'17031813000 ', 138.0000,1,   8,   1,   1,0.96156472,  19.614925, 1.10000, 0.90000, 1.10000, 0.90000
41252,'17031813100 ',  69.0000,1,   8,   1,   1,0.95905477,  19.421013, 1.10000, 0.90000, 1.10000, 0.90000
41253,'17031813200 ',  69.0000,1,   8,   1,   1,0.95900750,  19.435090, 1.10000, 0.90000, 1.10000, 0.90000
41254,'17031813301 ', 138.0000,1,   8,   1,   1,0.96709156,  19.477302, 1.10000, 0.90000, 1.10000, 0.90000
41255,'17031813302 ',  69.0000,1,   8,   1,   1,0.95977199,  19.308142, 1.10000, 0.90000, 1.10000, 0.90000
41256,'17031813400 ', 138.0000,1,   8,   1,   1,0.96757692,  19.487605, 1.10000, 0.90000, 1.10000, 0.90000
41257,'17031813500 ',  69.0000,1,   8,   1,   1,0.95980364,  19.373714, 1.10000, 0.90000, 1.10000, 0.90000
41258,'17031813600 ', 138.0000,1,   8,   1,   1,0.96840882,  19.490672, 1.10000, 0.90000, 1.10000, 0.90000
41259,'17031813701 ', 138.0000,1,   8,   1,   1,0.96766782,  19.472552, 1.10000, 0.90000, 1.10000, 0.90000
41260,'17031813702 ',  69.0000,1,   8,   1,   1,0.96094424,  19.274126, 1.10000, 0.90000, 1.10000, 0.90000
41261,'17031813801 ',  69.0000,1,   8,   1,   1,0.96114427,  19.267789, 1.10000, 0.90000, 1.10000, 0.90000
41262,'17031813802 ', 138.0000,1,   8,   1,   1,0.96836191,  19.471172, 1.10000, 0.90000, 1.10000, 0.90000
41263,'17031813900 ',  69.0000,1,   8,   1,   1,0.96198422,  19.260671, 1.10000, 0.90000, 1.10000, 0.90000
41264,'17031814000 ',  69.0000,1,   8,   1,   1,0.96171671,  19.265640, 1.10000, 0.90000, 1.10000, 0.90000
41265,'17031814100 ', 138.0000,1,   8,   1,   1,0.96929467,  19.470218, 1.10000, 0.90000, 1.10000, 0.90000
41266,'17031814200 ', 345.0000,1,   8,   1,   1,0.98342025,  19.901913, 1.10000, 0.90000, 1.10000, 0.90000
41267,'17031814300 ',  69.0000,1,   8,   1,   1,0.96283120,  19.261591, 1.10000, 0.90000, 1.10000, 0.90000
41268,'17031814400 ', 138.0000,1,   8,   1,   1,0.97140574,  19.489697, 1.10000, 0.90000, 1.10000, 0.90000
41269,'17031814500 ', 138.0000,1,   8,   1,   1,0.97185117,  19.503136, 1.10000, 0.90000, 1.10000, 0.90000
41270,'17031814600 ',  69.0000,1,   8,   1,   1,0.95925581,  19.389287, 1.10000, 0.90000, 1.10000, 0.90000
41271,'17031814700 ',  69.0000,1,   8,   1,   1,0.95949370,  19.420140, 1.10000, 0.90000, 1.10000, 0.90000
41272,'17031814800 ', 138.0000,1,   8,   1,   1,0.96395564,  19.604687, 1.10000, 0.90000, 1.10000, 0.90000
41273,'17031814900 ', 138.0000,1,   8,   1,   1,0.96334600,  19.600754, 1.10000, 0.90000, 1.10000, 0.90000
41274,'17031815000 ',  69.0000,1,   8,   1,   1,0.95996118,  19.379680, 1.10000, 0.90000, 1.10000, 0.90000
41275,'17031815100 ',  69.0000,1,   8,   1,   1,0.96028841,  19.379586, 1.10000, 0.90000, 1.10000, 0.90000
41276,'17031815200 ',  69.0000,1,   8,   1,   1,0.96092886,  19.360320, 1.10000, 0.90000, 1.10000, 0.90000
41277,'17031815300 ',  69.0000,1,   8,   1,   1,0.96047646,  19.371586, 1.10000, 0.90000, 1.10000, 0.90000
41278,'17031815400 ',  69.0000,1,   8,   1,   1,0.96107405,  19.360803, 1.10000, 0.90000, 1.10000, 0.90000
41279,'17031815500 ', 138.0000,1,   8,   1,   1,0.97228253,  19.508861, 1.10000, 0.90000, 1.10000, 0.90000
41280,'17031815600 ',  69.0000,1,   8,   1,   1,0.95962530,  19.512623, 1.10000, 0.90000, 1.10000, 0.90000
41281,'17031815701 ',  69.0000,1,   8,   1,   1,0.96096998,  19.517807, 1.10000, 0.90000, 1.10000, 0.90000
41282,'17031815702 ', 138.0000,1,   8,   1,   1,0.96649224,  19.646614, 1.10000, 0.90000, 1.10000, 0.90000
41283,'17031815800 ',  69.0000,1,   8,   1,   1,0.96278292,  19.848709, 1.10000, 0.90000, 1.10000, 0.90000
41284,'17031815900 ',  69.0000,1,   8,   1,   1,0.95735925,  19.501408, 1.10000, 0.90000, 1.10000, 0.90000
41285,'17031816000 ',  69.0000,1,   8,   1,   1,0.95769817,  19.503474, 1.10000, 0.90000, 1.10000, 0.90000
41286,'17031816100 ', 138.0000,1,   8,   1,   1,0.96371585,  19.797457, 1.10000, 0.90000, 1.10000, 0.90000
41287,'17031816200 ',  69.0000,1,   8,   1,   1,0.95605189,  19.765668, 1.10000, 0.90000, 1.10000, 0.90000
41288,'17031816300 ', 138.0000,1,   8,   1,   1,0.96350360,  20.009116, 1.10000, 0.90000, 1.10000, 0.90000
41289,'17031816401 ', 138.0000,1,   8,   1,   1,0.96350741,  20.010176, 1.10000, 0.90000, 1.10000, 0.90000
41290,'17031816402 ', 138.0000,1,   8,   1,   1,0.96351153,  20.007082, 1.10000, 0.90000, 1.10000, 0.90000
41291,'17031816500 ', 138.0000,1,   8,   1,   1,0.96357495,  20.014958, 1.10000, 0.90000, 1.10000, 0.90000
41292,'17031816600 ',  69.0000,1,   8,   1,   1,0.95887125,  20.038383, 1.10000, 0.90000, 1.10000, 0.90000
41293,'17031816700 ', 138.0000,1,   8,   1,   1,0.96310127,  20.246077, 1.10000, 0.90000, 1.10000, 0.90000
41294,'17031816800 ', 138.0000,1,   8,   1,   1,0.96530634,  20.206507, 1.10000, 0.90000, 1.10000, 0.90000
41295,'17031816900 ', 138.0000,1,   8,   1,   1,0.96438712,  20.201569, 1.10000, 0.90000, 1.10000, 0.90000
41296,'17031817000 ', 138.0000,1,   8,   1,   1,0.96401423,  20.025923, 1.10000, 0.90000, 1.10000, 0.90000
41297,'17031817101 ', 138.0000,1,   8,   1,   1,0.96465111,  20.045439, 1.10000, 0.90000, 1.10000, 0.90000
41298,'17031817102 ', 138.0000,1,   8,   1,   1,0.96449369,  20.014165, 1.10000, 0.90000, 1.10000, 0.90000
41299,'17031817200 ', 138.0000,1,   8,   1,   1,0.96390957,  20.008028, 1.10000, 0.90000, 1.10000, 0.90000
41300,'17031817300 ',  69.0000,1,   8,   1,   1,0.95782906,  19.846979, 1.10000, 0.90000, 1.10000, 0.90000
41301,'17031817400 ',  69.0000,1,   8,   1,   1,0.95723152,  19.787242, 1.10000, 0.90000, 1.10000, 0.90000
41302,'17031817500 ',  69.0000,1,   8,   1,   1,0.95737630,  19.763827, 1.10000, 0.90000, 1.10000, 0.90000
41303,'17031817600 ', 138.0000,1,   8,   1,   1,0.96331692,  19.854422, 1.10000, 0.90000, 1.10000, 0.90000
41304,'17031817700 ',  69.0000,1,   8,   1,   1,0.95785391,  19.729068, 1.10000, 0.90000, 1.10000, 0.90000
41305,'17031817900 ', 138.0000,1,   8,   1,   1,0.96457213,  19.910232, 1.10000, 0.90000, 1.10000, 0.90000
41306,'17031818000 ', 345.0000,1,   8,   1,   1,0.98254102,  19.921432, 1.10000, 0.90000, 1.10000, 0.90000
41307,'17031818100 ', 138.0000,1,   8,   1,   1,0.96615148,  20.031954, 1.10000, 0.90000, 1.10000, 0.90000
41308,'17031818200 ', 138.0000,1,   8,   1,   1,0.96537942,  20.038132, 1.10000, 0.90000, 1.10000, 0.90000
41309,'17031818300 ', 138.0000,1,   8,   1,   1,0.96536314,  20.175528, 1.10000, 0.90000, 1.10000, 0.90000
41310,'17031818401 ', 138.0000,1,   8,   1,   1,0.96610528,  20.103248, 1.10000, 0.90000, 1.10000, 0.90000
41311,'17031818402 ', 138.0000,1,   8,   1,   1,0.96636325,  20.069893, 1.10000, 0.90000, 1.10000, 0.90000
41312,'17031818500 ', 138.0000,1,   8,   1,   1,0.96699458,  20.074343, 1.10000, 0.90000, 1.10000, 0.90000
41313,'17031818600 ', 138.0000,1,   8,   1,   1,0.96667308,  19.983708, 1.10000, 0.90000, 1.10000, 0.90000
41314,'17031818700 ',  69.0000,1,   8,   1,   1,0.96286416,  19.845412, 1.10000, 0.90000, 1.10000, 0.90000
41315,'17031818800 ', 138.0000,1,   8,   1,   1,0.96697474,  20.002038, 1.10000, 0.90000, 1.10000, 0.90000
41316,'17031818900 ',  69.0000,1,   8,   1,   1,0.96279728,  19.763130, 1.10000, 0.90000, 1.10000, 0.90000
41317,'17031819000 ',  69.0000,1,   8,   1,   1,0.96678370,  20.133210, 1.10000, 0.90000, 1.10000, 0.90000
41318,'17031819100 ',  69.0000,1,   8,   1,   1,0.96226817,  19.514723, 1.10000, 0.90000, 1.10000, 0.90000
41319,'17031819200 ', 138.0000,1,   8,   1,   1,0.96850187,  19.685925, 1.10000, 0.90000, 1.10000, 0.90000
41320,'17031819300 ', 138.0000,1,   8,   1,   1,0.96730024,  20.019814, 1.10000, 0.90000, 1.10000, 0.90000
41321,'17031819400 ', 138.0000,1,   8,   1,   1,0.96760350,  20.038834, 1.10000, 0.90000, 1.10000, 0.90000
41322,'17031819500 ', 138.0000,1,   8,   1,   1,0.96907514,  19.892701, 1.10000, 0.90000, 1.10000, 0.90000
41323,'17031819600 ', 138.0000,1,   8,   1,   1,0.96826690,  20.073088, 1.10000, 0.90000, 1.10000, 0.90000
41324,'17031819700 ', 138.0000,1,   8,   1,   1,0.96890146,  20.106877, 1.10000, 0.90000, 1.10000, 0.90000
41325,'17031819801 ', 138.0000,1,   8,   1,   1,0.96976894,  20.147193, 1.10000, 0.90000, 1.10000, 0.90000
41326,'17031819802 ',  69.0000,1,   8,   1,   1,0.97071040,  20.076055, 1.10000, 0.90000, 1.10000, 0.90000
41327,'17031819900 ', 138.0000,1,   8,   1,   1,0.97062439,  20.180656, 1.10000, 0.90000, 1.10000, 0.90000
41328,'17031820000 ', 138.0000,1,   8,   1,   1,0.97113419,  20.200619, 1.10000, 0.90000, 1.10000, 0.90000
41329,'17031820101 ', 138.0000,1,   8,   1,   1,0.97442448,  20.161004, 1.10000, 0.90000, 1.10000, 0.90000
41330,'17031820103 ', 138.0000,1,   8,   1,   1,0.97143012,  19.833493, 1.10000, 0.90000, 1.10000, 0.90000
41331,'17031820104 ',  69.0000,1,   8,   1,   1,0.97148371,  19.991238, 1.10000, 0.90000, 1.10000, 0.90000
41332,'17031820201 ', 138.0000,1,   8,   1,   1,0.97792625,  19.927830, 1.10000, 0.90000, 1.10000, 0.90000
41333,'17031820202 ', 345.0000,1,   8,   1,   1,0.98546797,  20.001073, 1.10000, 0.90000, 1.10000, 0.90000
41334,'17031820300 ',  69.0000,1,   8,   1,   1,0.96249306,  19.408426, 1.10000, 0.90000, 1.10000, 0.90000
41335,'17031820400 ', 230.0000,1,   8,   1,   1,0.98035347,  19.744632, 1.10000, 0.90000, 1.10000, 0.90000
41336,'17031820501 ', 345.0000,1,   8,   1,   1,0.99032199,  19.550959, 1.10000, 0.90000, 1.10000, 0.90000
41337,'17031820502 ', 230.0000,1,   8,   1,   1,0.98209292,  19.588006, 1.10000, 0.90000, 1.10000, 0.90000
41338,'17031820603 ',  69.0000,1,   8,   1,   1,0.97228318,  19.812372, 1.10000, 0.90000, 1.10000, 0.90000
41339,'17031820604 ',  69.0000,1,   8,   1,   1,0.97223020,  18.945046, 1.10000, 0.90000, 1.10000, 0.90000
41340,'17031820605 ',  69.0000,1,   8,   1,   1,0.97145504,  18.747056, 1.10000, 0.90000, 1.10000, 0.90000
41341,'17031820606 ',  69.0000,1,   8,   1,   1,0.97083169,  18.764726, 1.10000, 0.90000, 1.10000, 0.90000
41342,'17031820700 ', 345.0000,1,   8,   1,   1,0.98350471,  19.792363, 1.10000, 0.90000, 1.10000, 0.90000
41343,'17031820800 ', 345.0000,1,   8,   1,   1,0.98396289,  19.756503, 1.10000, 0.90000, 1.10000, 0.90000
41344,'17031820901 ', 345.0000,1,   8,   1,   1,0.98679763,  19.182369, 1.10000, 0.90000, 1.10000, 0.90000
41345,'17031820902 ', 138.0000,1,   8,   1,   1,0.97310704,  18.897212, 1.10000, 0.90000, 1.10000, 0.90000
41346,'17031821001 ', 230.0000,1,   8,   1,   1,0.98230702,  19.603015, 1.10000, 0.90000, 1.10000, 0.90000
41347,'17031821002 ', 230.0000,1,   8,   1,   1,0.98187679,  19.598543, 1.10000, 0.90000, 1.10000, 0.90000
41348,'17031821101 ',  69.0000,1,   8,   1,   1,0.96994996,  18.784195, 1.10000, 0.90000, 1.10000, 0.90000
41349,'17031821102 ', 138.0000,1,   8,   1,   1,0.97332525,  18.797854, 1.10000, 0.90000, 1.10000, 0.90000
41350,'17031821200 ', 138.0000,1,   8,   1,   1,0.97195840,  18.377789, 1.10000, 0.90000, 1.10000, 0.90000
41351,'17031821300 ', 138.0000,1,   8,   1,   1,0.97330183,  18.321463, 1.10000, 0.90000, 1.10000, 0.90000
41352,'17031821401 ',  69.0000,1,   8,   1,   1,0.96593481,  18.274186, 1.10000, 0.90000, 1.10000, 0.90000
41353,'17031821402 ',  69.0000,1,   8,   1,   1,0.96606070,  18.306300, 1.10000, 0.90000, 1.10000, 0.90000
41354,'17031821500 ', 138.0000,1,   8,   1,   1,0.97328246,  18.413143, 1.10000, 0.90000, 1.10000, 0.90000
41355,'17031821600 ',  69.0000,1,   8,   1,   1,0.96342880,  18.474291, 1.10000, 0.90000, 1.10000, 0.90000
41356,'17031821700 ',  69.0000,1,   8,   1,   1,0.96557885,  18.514850, 1.10000, 0.90000, 1.10000, 0.90000
41357,'17031821800 ', 138.0000,1,   8,   1,   1,0.97104585,  18.263661, 1.10000, 0.90000, 1.10000, 0.90000
41358,'17031821900 ',  69.0000,1,   8,   1,   1,0.96333915,  18.443674, 1.10000, 0.90000, 1.10000, 0.90000
41359,'17031822000 ', 138.0000,1,   8,   1,   1,0.97104698,  18.724895, 1.10000, 0.90000, 1.10000, 0.90000
41360,'17031822101 ',  69.0000,1,   8,   1,   1,0.96837527,  18.635437, 1.10000, 0.90000, 1.10000, 0.90000
41361,'17031822102 ', 138.0000,1,   8,   1,   1,0.97130626,  18.671712, 1.10000, 0.90000, 1.10000, 0.90000
41362,'17031822200 ',  69.0000,1,   8,   1,   1,0.96923357,  18.691419, 1.10000, 0.90000, 1.10000, 0.90000
41363,'17031822301 ',  69.0000,1,   8,   1,   1,0.97015095,  18.741853, 1.10000, 0.90000, 1.10000, 0.90000
41364,'17031822302 ',  69.0000,1,   8,   1,   1,0.96984786,  18.480404, 1.10000, 0.90000, 1.10000, 0.90000
41365,'17031822400 ',  69.0000,1,   8,   1,   1,0.97024709,  18.562808, 1.10000, 0.90000, 1.10000, 0.90000
41366,'17031822500 ', 138.0000,1,   8,   1,   1,0.97405446,  18.574696, 1.10000, 0.90000, 1.10000, 0.90000
41367,'17031822601 ', 138.0000,1,   8,   1,   1,0.97411579,  18.512722, 1.10000, 0.90000, 1.10000, 0.90000
41368,'17031822602 ', 138.0000,1,   8,   1,   1,0.97425175,  18.447344, 1.10000, 0.90000, 1.10000, 0.90000
41369,'17031822701 ',  69.0000,1,   8,   1,   1,0.96749622,  18.526944, 1.10000, 0.90000, 1.10000, 0.90000
41370,'17031822702 ', 138.0000,1,   8,   1,   1,0.97234273,  18.578067, 1.10000, 0.90000, 1.10000, 0.90000
41371,'17031822801 ', 138.0000,1,   8,   1,   1,0.97319663,  18.513002, 1.10000, 0.90000, 1.10000, 0.90000
41372,'17031822802 ',  69.0000,1,   8,   1,   1,0.96721947,  18.426397, 1.10000, 0.90000, 1.10000, 0.90000
41373,'17031822900 ',  69.0000,1,   8,   1,   1,0.97028929,  18.577734, 1.10000, 0.90000, 1.10000, 0.90000
41374,'17031823001 ', 138.0000,1,   8,   1,   1,0.97504908,  18.527738, 1.10000, 0.90000, 1.10000, 0.90000
41375,'17031823002 ', 138.0000,1,   8,   1,   1,0.97550941,  18.516446, 1.10000, 0.90000, 1.10000, 0.90000
41376,'17031823101 ', 138.0000,1,   8,   1,   1,0.97620827,  18.496712, 1.10000, 0.90000, 1.10000, 0.90000
41377,'17031823102 ', 138.0000,1,   8,   1,   1,0.97612166,  18.546650, 1.10000, 0.90000, 1.10000, 0.90000
41378,'17031823200 ', 345.0000,1,   8,   1,   1,0.98310232,  17.071279, 1.10000, 0.90000, 1.10000, 0.90000
41379,'17031823302 ', 345.0000,1,   8,   1,   1,0.98328888,  17.522618, 1.10000, 0.90000, 1.10000, 0.90000
41380,'17031823303 ', 138.0000,1,   8,   1,   1,0.97356439,  18.166503, 1.10000, 0.90000, 1.10000, 0.90000
41381,'17031823304 ',  69.0000,1,   8,   1,   1,0.96668226,  18.306147, 1.10000, 0.90000, 1.10000, 0.90000
41382,'17031823400 ', 138.0000,1,   8,   1,   1,0.97427446,  18.214129, 1.10000, 0.90000, 1.10000, 0.90000
41383,'17031823500 ',  69.0000,1,   8,   1,   1,0.96667522,  18.214803, 1.10000, 0.90000, 1.10000, 0.90000
41384,'17031823602 ',  69.0000,1,   8,   1,   1,0.97420281,  18.113055, 1.10000, 0.90000, 1.10000, 0.90000
41385,'17031823603 ',  69.0000,1,   8,   1,   1,0.97090918,  18.106341, 1.10000, 0.90000, 1.10000, 0.90000
41386,'17031823604 ', 345.0000,1,   8,   1,   1,0.98449653,  17.544280, 1.10000, 0.90000, 1.10000, 0.90000
41387,'17031823605 ', 345.0000,1,   8,   1,   1,0.98387837,  17.385767, 1.10000, 0.90000, 1.10000, 0.90000
41388,'17031823702 ',  69.0000,1,   8,   1,   1,0.97343707,  18.619787, 1.10000, 0.90000, 1.10000, 0.90000
41389,'17031823703 ',  69.0000,1,   8,   1,   1,0.97054905,  18.599099, 1.10000, 0.90000, 1.10000, 0.90000
41390,'17031823704 ',  69.0000,1,   8,   1,   1,0.97117573,  18.663690, 1.10000, 0.90000, 1.10000, 0.90000
41391,'17031823705 ',  69.0000,1,   8,   1,   1,0.97149467,  18.653737, 1.10000, 0.90000, 1.10000, 0.90000
41392,'17031823801 ', 230.0000,1,   8,   1,   1,0.98748696,  19.735849, 1.10000, 0.90000, 1.10000, 0.90000
41393,'17031823803 ', 138.0000,1,   8,   1,   1,0.97898114,  18.738972, 1.10000, 0.90000, 1.10000, 0.90000
41394,'17031823805 ',  69.0000,1,   8,   1,   1,0.97669196,  18.568004, 1.10000, 0.90000, 1.10000, 0.90000
41395,'17031823806 ', 138.0000,1,   8,   1,   1,0.97723460,  18.601972, 1.10000, 0.90000, 1.10000, 0.90000
41396,'17031823901 ',  69.0000,1,   8,   1,   1,0.97916591,  18.491025, 1.10000, 0.90000, 1.10000, 0.90000
41397,'17031823903 ', 345.0000,1,   8,   1,   1,0.98538095,  17.765979, 1.10000, 0.90000, 1.10000, 0.90000
41398,'17031823904 ', 345.0000,1,   8,   1,   1,0.98504549,  17.679286, 1.10000, 0.90000, 1.10000, 0.90000
41399,'17031824003 ', 138.0000,1,   8,   1,   1,0.99078166,  20.407859, 1.10000, 0.90000, 1.10000, 0.90000
41400,'17031824004 ', 345.0000,1,   8,   1,   1,0.99733341,  20.323064, 1.10000, 0.90000, 1.10000, 0.90000
41401,'17031824005 ', 138.0000,1,   8,   1,   1,0.99261862,  20.553275, 1.10000, 0.90000, 1.10000, 0.90000
41402,'17031824006 ',  69.0000,1,   8,   1,   1,0.98785162,  19.981788, 1.10000, 0.90000, 1.10000, 0.90000
41403,'17031824105 ', 138.0000,1,   8,   1,   1,0.98547137,  18.556403, 1.10000, 0.90000, 1.10000, 0.90000
41404,'17031824106 ', 138.0000,1,   8,   1,   1,0.98482484,  18.516559, 1.10000, 0.90000, 1.10000, 0.90000
41405,'17031824107 ', 138.0000,1,   8,   1,   1,0.98398465,  18.469205, 1.10000, 0.90000, 1.10000, 0.90000
41406,'17031824108 ', 345.0000,1,   8,   1,   1,0.98725277,  18.297653, 1.10000, 0.90000, 1.10000, 0.90000
41407,'17031824113 ', 230.0000,1,   8,   1,   1,0.99196064,  19.722697, 1.10000, 0.90000, 1.10000, 0.90000
41408,'17031824114 ', 345.0000,1,   8,   1,   1,0.98847282,  18.561396, 1.10000, 0.90000, 1.10000, 0.90000
41409,'17031824115 ', 138.0000,1,   8,   1,   1,0.98602420,  18.601986, 1.10000, 0.90000, 1.10000, 0.90000
41410,'17031824116 ', 345.0000,1,   8,   1,   1,0.98869133,  18.601020, 1.10000, 0.90000, 1.10000, 0.90000
41411,'17031824117 ',  69.0000,1,   8,   1,   1,0.97981799,  18.233400, 1.10000, 0.90000, 1.10000, 0.90000
41412,'17031824119 ', 138.0000,1,   8,   1,   1,0.99064440,  18.936751, 1.10000, 0.90000, 1.10000, 0.90000
41413,'17031824120 ', 345.0000,1,   8,   1,   1,0.98743004,  18.329979, 1.10000, 0.90000, 1.10000, 0.90000
41414,'17031824121 ', 138.0000,1,   8,   1,   1,0.98498410,  18.489621, 1.10000, 0.90000, 1.10000, 0.90000
41415,'17031824122 ', 138.0000,1,   8,   1,   1,0.98406672,  18.345226, 1.10000, 0.90000, 1.10000, 0.90000
41416,'17031824123 ', 138.0000,1,   8,   1,   1,0.98291326,  18.298171, 1.10000, 0.90000, 1.10000, 0.90000
41417,'17031824300 ', 138.0000,1,   8,   1,   1,0.97547209,  18.196561, 1.10000, 0.90000, 1.10000, 0.90000
41418,'17031824400 ', 138.0000,1,   8,   1,   1,0.97658962,  18.174502, 1.10000, 0.90000, 1.10000, 0.90000
41419,'17031824503 ',  69.0000,1,   8,   1,   1,0.97638595,  18.182262, 1.10000, 0.90000, 1.10000, 0.90000
41420,'17031824505 ', 138.0000,1,   8,   1,   1,0.98021799,  18.256382, 1.10000, 0.90000, 1.10000, 0.90000
41421,'17031824506 ', 138.0000,1,   8,   1,   1,0.98219556,  18.385956, 1.10000, 0.90000, 1.10000, 0.90000
41422,'17031824507 ', 138.0000,1,   8,   1,   1,0.98119497,  18.270551, 1.10000, 0.90000, 1.10000, 0.90000
41423,'17031824601 ', 138.0000,1,   8,   1,   1,0.97785884,  18.209926, 1.10000, 0.90000, 1.10000, 0.90000
41424,'17031824602 ', 138.0000,1,   8,   1,   1,0.97881973,  18.237399, 1.10000, 0.90000, 1.10000, 0.90000
41425,'17031824701 ',  69.0000,1,   8,   1,   1,0.97294170,  18.098799, 1.10000, 0.90000, 1.10000, 0.90000
41426,'17031824702 ', 138.0000,1,   8,   1,   1,0.97704792,  18.226315, 1.10000, 0.90000, 1.10000, 0.90000
41427,'17031824800 ',  69.0000,1,   8,   1,   1,0.97101343,  18.099240, 1.10000, 0.90000, 1.10000, 0.90000
41428,'17031824900 ', 138.0000,1,   8,   1,   1,0.97842556,  18.258581, 1.10000, 0.90000, 1.10000, 0.90000
41429,'17031825000 ', 138.0000,1,   8,   1,   1,0.98011363,  18.292993, 1.10000, 0.90000, 1.10000, 0.90000
41430,'17031825200 ', 138.0000,1,   8,   1,   1,0.97965008,  18.270304, 1.10000, 0.90000, 1.10000, 0.90000
41431,'17031825302 ',  69.0000,1,   8,   1,   1,0.97623152,  18.159458, 1.10000, 0.90000, 1.10000, 0.90000
41432,'17031825303 ',  69.0000,1,   8,   1,   1,0.97894746,  18.227799, 1.10000, 0.90000, 1.10000, 0.90000
41433,'17031825304 ', 138.0000,1,   8,   1,   1,0.98330319,  18.258831, 1.10000, 0.90000, 1.10000, 0.90000
41434,'17031825400 ',  69.0000,1,   8,   1,   1,0.97690040,  18.154877, 1.10000, 0.90000, 1.10000, 0.90000
41435,'17031825501 ', 138.0000,1,   8,   1,   1,0.98056561,  18.265493, 1.10000, 0.90000, 1.10000, 0.90000
41436,'17031825503 ', 138.0000,1,   8,   1,   1,0.98146766,  18.300638, 1.10000, 0.90000, 1.10000, 0.90000
41437,'17031825504 ', 138.0000,1,   8,   1,   1,0.98197722,  18.264259, 1.10000, 0.90000, 1.10000, 0.90000
41438,'17031825505 ', 138.0000,1,   8,   1,   1,0.98114628,  18.246266, 1.10000, 0.90000, 1.10000, 0.90000
41439,'17031825600 ', 138.0000,1,   8,   1,   1,0.97947210,  18.277822, 1.10000, 0.90000, 1.10000, 0.90000
41440,'17031825700 ',  69.0000,1,   8,   1,   1,0.97268152,  18.765654, 1.10000, 0.90000, 1.10000, 0.90000
41441,'17031825801 ',  69.0000,1,   8,   1,   1,0.97040176,  18.582385, 1.10000, 0.90000, 1.10000, 0.90000
41442,'17031825802 ', 138.0000,1,   8,   1,   1,0.97680426,  18.710094, 1.10000, 0.90000, 1.10000, 0.90000
41443,'17031825803 ', 138.0000,1,   8,   1,   1,0.97704953,  18.734096, 1.10000, 0.90000, 1.10000, 0.90000
41444,'17031825900 ',  69.0000,1,   8,   1,   1,0.97195929,  18.710258, 1.10000, 0.90000, 1.10000, 0.90000
41445,'17031826000 ', 138.0000,1,   8,   1,   1,0.97866577,  18.922004, 1.10000, 0.90000, 1.10000, 0.90000
41446,'17031826100 ', 138.0000,1,   8,   1,   1,0.97816187,  18.812494, 1.10000, 0.90000, 1.10000, 0.90000
41447,'17031826201 ',  69.0000,1,   8,   1,   1,0.97200650,  18.472858, 1.10000, 0.90000, 1.10000, 0.90000
41448,'17031826202 ', 138.0000,1,   8,   1,   1,0.97856396,  18.782247, 1.10000, 0.90000, 1.10000, 0.90000
41449,'17031826301 ', 138.0000,1,   8,   1,   1,0.97667819,  18.534044, 1.10000, 0.90000, 1.10000, 0.90000
41450,'17031826303 ', 138.0000,1,   8,   1,   1,0.97688752,  18.615745, 1.10000, 0.90000, 1.10000, 0.90000
41451,'17031826304 ', 138.0000,1,   8,   1,   1,0.97656512,  18.648638, 1.10000, 0.90000, 1.10000, 0.90000
41452,'17031826401 ', 138.0000,1,   8,   1,   1,0.97605324,  18.668574, 1.10000, 0.90000, 1.10000, 0.90000
41453,'17031826402 ', 138.0000,1,   8,   1,   1,0.97621495,  18.658233, 1.10000, 0.90000, 1.10000, 0.90000
41454,'17031826500 ', 138.0000,1,   8,   1,   1,0.97645754,  18.567859, 1.10000, 0.90000, 1.10000, 0.90000
41455,'17031826600 ', 138.0000,1,   8,   1,   1,0.97427726,  18.517877, 1.10000, 0.90000, 1.10000, 0.90000
41456,'17031826700 ', 138.0000,1,   8,   1,   1,0.97410822,  18.462888, 1.10000, 0.90000, 1.10000, 0.90000
41457,'17031826800 ', 138.0000,1,   8,   1,   1,0.97438908,  18.330503, 1.10000, 0.90000, 1.10000, 0.90000
41458,'17031826901 ', 138.0000,1,   8,   1,   1,0.97560096,  18.345613, 1.10000, 0.90000, 1.10000, 0.90000
41459,'17031826902 ',  69.0000,1,   8,   1,   1,0.97521490,  18.323465, 1.10000, 0.90000, 1.10000, 0.90000
41460,'17031827000 ', 138.0000,1,   8,   1,   1,0.97483903,  18.427673, 1.10000, 0.90000, 1.10000, 0.90000
41461,'17031827100 ', 138.0000,1,   8,   1,   1,0.97533053,  18.406190, 1.10000, 0.90000, 1.10000, 0.90000
41462,'17031827200 ', 138.0000,1,   8,   1,   1,0.97699380,  18.503138, 1.10000, 0.90000, 1.10000, 0.90000
41463,'17031827300 ',  69.0000,1,   8,   1,   1,0.97415537,  18.346460, 1.10000, 0.90000, 1.10000, 0.90000
41464,'17031827400 ', 138.0000,1,   8,   1,   1,0.97664952,  18.356127, 1.10000, 0.90000, 1.10000, 0.90000
41465,'17031827500 ', 138.0000,1,   8,   1,   1,0.97853380,  18.419717, 1.10000, 0.90000, 1.10000, 0.90000
41466,'17031827600 ', 138.0000,1,   8,   1,   1,0.97843808,  18.354668, 1.10000, 0.90000, 1.10000, 0.90000
41467,'17031827700 ', 138.0000,1,   8,   1,   1,0.97958547,  18.350282, 1.10000, 0.90000, 1.10000, 0.90000
41468,'17031827801 ',  69.0000,1,   8,   1,   1,0.97006297,  18.370719, 1.10000, 0.90000, 1.10000, 0.90000
41469,'17031827802 ', 138.0000,1,   8,   1,   1,0.97744817,  18.566046, 1.10000, 0.90000, 1.10000, 0.90000
41470,'17031827804 ', 138.0000,1,   8,   1,   1,0.97831416,  18.526692, 1.10000, 0.90000, 1.10000, 0.90000
41471,'17031827805 ', 138.0000,1,   8,   1,   1,0.97890580,  18.500918, 1.10000, 0.90000, 1.10000, 0.90000
41472,'17031827901 ',  69.0000,1,   8,   1,   1,0.97245038,  18.409947, 1.10000, 0.90000, 1.10000, 0.90000
41473,'17031827902 ', 138.0000,1,   8,   1,   1,0.97897464,  18.758590, 1.10000, 0.90000, 1.10000, 0.90000
41474,'17031828000 ', 138.0000,1,   8,   1,   1,0.97965783,  18.734396, 1.10000, 0.90000, 1.10000, 0.90000
41475,'17031828100 ',  69.0000,1,   8,   1,   1,0.97192115,  18.546199, 1.10000, 0.90000, 1.10000, 0.90000
41476,'17031828201 ', 138.0000,1,   8,   1,   1,0.98118311,  18.704488, 1.10000, 0.90000, 1.10000, 0.90000
41477,'17031828202 ', 138.0000,1,   8,   1,   1,0.98219573,  18.704540, 1.10000, 0.90000, 1.10000, 0.90000
41478,'17031828300 ', 138.0000,1,   8,   1,   1,0.98034775,  18.462111, 1.10000, 0.90000, 1.10000, 0.90000
41479,'17031828401 ', 138.0000,1,   8,   1,   1,0.98109663,  18.343025, 1.10000, 0.90000, 1.10000, 0.90000
41480,'17031828402 ', 138.0000,1,   8,   1,   1,0.98067558,  18.386500, 1.10000, 0.90000, 1.10000, 0.90000
41481,'17031828503 ',  69.0000,1,   8,   1,   1,0.98819435,  18.619176, 1.10000, 0.90000, 1.10000, 0.90000
41482,'17031828504 ',  69.0000,1,   8,   1,   1,0.98959392,  18.643927, 1.10000, 0.90000, 1.10000, 0.90000
41483,'17031828505 ',  69.0000,1,   8,   1,   1,0.98090345,  18.546013, 1.10000, 0.90000, 1.10000, 0.90000
41484,'17031828506 ',  69.0000,1,   8,   1,   1,0.98217964,  18.533889, 1.10000, 0.90000, 1.10000, 0.90000
41485,'17031828601 ',  69.0000,1,   8,   1,   1,0.98125231,  18.371138, 1.10000, 0.90000, 1.10000, 0.90000
41486,'17031828602 ',  69.0000,1,   8,   1,   1,0.98030186,  18.359733, 1.10000, 0.90000, 1.10000, 0.90000
41487,'17031828701 ', 138.0000,1,   8,   1,   1,0.98442751,  18.554465, 1.10000, 0.90000, 1.10000, 0.90000
41488,'17031828702 ', 138.0000,1,   8,   1,   1,0.98600727,  18.712627, 1.10000, 0.90000, 1.10000, 0.90000
41489,'17031828801 ',  69.0000,1,   8,   1,   1,0.98273730,  18.399293, 1.10000, 0.90000, 1.10000, 0.90000
41490,'17031828802 ', 138.0000,1,   8,   1,   1,0.98593146,  18.577742, 1.10000, 0.90000, 1.10000, 0.90000
41491,'17031828900 ', 138.0000,1,   8,   1,   1,0.98750633,  18.606111, 1.10000, 0.90000, 1.10000, 0.90000
41492,'17031829000 ', 138.0000,1,   8,   1,   1,0.98799205,  18.620759, 1.10000, 0.90000, 1.10000, 0.90000
41493,'17031829100 ', 138.0000,1,   8,   1,   1,0.99013674,  18.688188, 1.10000, 0.90000, 1.10000, 0.90000
41494,'17031829200 ', 138.0000,1,   8,   1,   1,0.98790121,  18.576062, 1.10000, 0.90000, 1.10000, 0.90000
41495,'17031829301 ',  69.0000,1,   8,   1,   1,0.98393214,  18.358852, 1.10000, 0.90000, 1.10000, 0.90000
41496,'17031829302 ', 138.0000,1,   8,   1,   1,0.98851466,  18.521402, 1.10000, 0.90000, 1.10000, 0.90000
41497,'17031829401 ',  69.0000,1,   8,   1,   1,0.98643780,  18.392465, 1.10000, 0.90000, 1.10000, 0.90000
41498,'17031829402 ',  69.0000,1,   8,   1,   1,0.98768896,  18.400811, 1.10000, 0.90000, 1.10000, 0.90000
41499,'17031829500 ', 138.0000,1,   8,   1,   1,0.99201196,  18.751226, 1.10000, 0.90000, 1.10000, 0.90000
41500,'17031829600 ', 138.0000,1,   8,   1,   1,0.99373668,  18.804185, 1.10000, 0.90000, 1.10000, 0.90000
41501,'17031829700 ', 138.0000,1,   8,   1,   1,0.99250948,  18.787549, 1.10000, 0.90000, 1.10000, 0.90000
41502,'17031829800 ',  69.0000,1,   8,   1,   1,0.98095804,  18.326296, 1.10000, 0.90000, 1.10000, 0.90000
41503,'17031829901 ', 138.0000,1,   8,   1,   1,0.98212385,  18.223991, 1.10000, 0.90000, 1.10000, 0.90000
41504,'17031829902 ', 138.0000,1,   8,   1,   1,0.98577440,  18.225982, 1.10000, 0.90000, 1.10000, 0.90000
41505,'17031830001 ',  69.0000,1,   8,   1,   1,0.98754972,  18.236791, 1.10000, 0.90000, 1.10000, 0.90000
41506,'17031830003 ', 138.0000,1,   8,   1,   1,0.98806363,  18.039467, 1.10000, 0.90000, 1.10000, 0.90000
41507,'17031830004 ', 138.0000,1,   8,   1,   1,0.98844773,  18.205284, 1.10000, 0.90000, 1.10000, 0.90000
41508,'17031830005 ',  69.0000,1,   8,   1,   1,0.98445535,  18.361014, 1.10000, 0.90000, 1.10000, 0.90000
41509,'17031830006 ', 138.0000,1,   8,   1,   1,0.99099398,  18.265053, 1.10000, 0.90000, 1.10000, 0.90000
41510,'17031830007 ', 138.0000,1,   8,   1,   1,0.99103701,  18.307617, 1.10000, 0.90000, 1.10000, 0.90000
41511,'17031830008 ', 138.0000,1,   8,   1,   1,0.99062568,  18.300358, 1.10000, 0.90000, 1.10000, 0.90000
41512,'17031830100 ',  69.0000,1,   8,   1,   1,0.98642313,  18.375195, 1.10000, 0.90000, 1.10000, 0.90000
41513,'17031830201 ', 138.0000,1,   8,   1,   1,0.99130404,  18.336790, 1.10000, 0.90000, 1.10000, 0.90000
41514,'17031830202 ', 138.0000,1,   8,   1,   1,0.99017566,  18.438760, 1.10000, 0.90000, 1.10000, 0.90000
41515,'17031830300 ', 138.0000,1,   8,   1,   1,0.99132812,  18.401513, 1.10000, 0.90000, 1.10000, 0.90000
41516,'17031830400 ', 138.0000,1,   8,   1,   1,0.99180514,  18.371757, 1.10000, 0.90000, 1.10000, 0.90000
41517,'17031830500 ', 345.0000,1,   8,   1,   1,0.98299491,  19.855234, 1.10000, 0.90000, 1.10000, 0.90000
41518,'17031830600 ',  69.0000,1,   8,   1,   1,0.95782149,  19.272314, 1.10000, 0.90000, 1.10000, 0.90000
41519,'17031830700 ',  69.0000,1,   8,   1,   1,0.95658934,  19.119962, 1.10000, 0.90000, 1.10000, 0.90000
41520,'17031830800 ',  69.0000,1,   8,   1,   1,0.95650136,  19.150573, 1.10000, 0.90000, 1.10000, 0.90000
41521,'17031830900 ',  69.0000,1,   8,   1,   1,0.95566636,  19.199959, 1.10000, 0.90000, 1.10000, 0.90000
41522,'17031831000 ',  69.0000,1,   8,   1,   1,0.95632589,  19.210001, 1.10000, 0.90000, 1.10000, 0.90000
41523,'17031831100 ', 138.0000,1,   8,   1,   1,0.95972407,  19.445689, 1.10000, 0.90000, 1.10000, 0.90000
41524,'17031831200 ', 138.0000,1,   8,   1,   1,0.96063828,  19.461775, 1.10000, 0.90000, 1.10000, 0.90000
41525,'17031831300 ',  69.0000,1,   8,   1,   1,0.95529330,  19.417280, 1.10000, 0.90000, 1.10000, 0.90000
41526,'17031831400 ', 138.0000,1,   8,   1,   1,0.96666396,  19.484867, 1.10000, 0.90000, 1.10000, 0.90000
41527,'17031831500 ', 138.0000,1,   8,   1,   1,0.95853549,  19.593728, 1.10000, 0.90000, 1.10000, 0.90000
41528,'17031831600 ', 138.0000,1,   8,   1,   1,0.95856118,  19.603708, 1.10000, 0.90000, 1.10000, 0.90000
41529,'17031831700 ',  69.0000,1,   8,   1,   1,0.95378506,  19.366988, 1.10000, 0.90000, 1.10000, 0.90000
41530,'17031831800 ', 138.0000,1,   8,   1,   1,0.95967150,  19.558841, 1.10000, 0.90000, 1.10000, 0.90000
41531,'17031831900 ',  69.0000,1,   8,   1,   1,0.95618695,  19.141873, 1.10000, 0.90000, 1.10000, 0.90000
41532,'17031832000 ',  69.0000,1,   8,   1,   1,0.95622492,  19.132162, 1.10000, 0.90000, 1.10000, 0.90000
41533,'17031832100 ', 138.0000,1,   8,   1,   1,0.96120977,  19.344313, 1.10000, 0.90000, 1.10000, 0.90000
41534,'17031832200 ',  69.0000,1,   8,   1,   1,0.95561397,  19.219234, 1.10000, 0.90000, 1.10000, 0.90000
41535,'17031832300 ',  69.0000,1,   8,   1,   1,0.95609236,  19.142182, 1.10000, 0.90000, 1.10000, 0.90000
41536,'17031832400 ',  69.0000,1,   8,   1,   1,0.95592719,  19.231567, 1.10000, 0.90000, 1.10000, 0.90000
41537,'17031832500 ', 345.0000,1,   8,   1,   1,0.98046505,  20.302792, 1.10000, 0.90000, 1.10000, 0.90000
41538,'17031832600 ',  69.0000,1,   8,   1,   1,0.95486808,  19.099893, 1.10000, 0.90000, 1.10000, 0.90000
41539,'17031832900 ',  69.0000,1,   8,   1,   1,0.95971417,  19.153078, 1.10000, 0.90000, 1.10000, 0.90000
41540,'17031833000 ', 138.0000,1,   8,   1,   1,0.96824414,  19.380074, 1.10000, 0.90000, 1.10000, 0.90000
41541,'17031833100 ', 138.0000,1,   8,   1,   1,0.96849382,  19.367592, 1.10000, 0.90000, 1.10000, 0.90000
41542,'17031833300 ',  69.0000,1,   8,   1,   1,0.96408540,  19.170130, 1.10000, 0.90000, 1.10000, 0.90000
41543,'17031833900 ',  69.0000,1,   8,   1,   1,0.96989083,  18.786049, 1.10000, 0.90000, 1.10000, 0.90000
41544,'17031834000 ',  69.0000,1,   8,   1,   1,0.96110684,  18.657978, 1.10000, 0.90000, 1.10000, 0.90000
41545,'17031834200 ',  69.0000,1,   8,   1,   1,0.96705568,  18.759256, 1.10000, 0.90000, 1.10000, 0.90000
41546,'17031834300 ', 138.0000,1,   8,   1,   1,0.97487813,  18.956131, 1.10000, 0.90000, 1.10000, 0.90000
41547,'17031834400 ', 138.0000,1,   8,   1,   1,0.97400105,  19.003509, 1.10000, 0.90000, 1.10000, 0.90000
41548,'17031834500 ',  69.0000,1,   8,   1,   1,0.96092355,  18.897320, 1.10000, 0.90000, 1.10000, 0.90000
41549,'17031834600 ',  69.0000,1,   8,   1,   1,0.96129292,  18.905306, 1.10000, 0.90000, 1.10000, 0.90000
41550,'17031834700 ',  69.0000,1,   8,   1,   1,0.96105784,  18.925921, 1.10000, 0.90000, 1.10000, 0.90000
41551,'17031834800 ',  69.0000,1,   8,   1,   1,0.96091592,  18.930767, 1.10000, 0.90000, 1.10000, 0.90000
41552,'17031834900 ',  69.0000,1,   8,   1,   1,0.95940995,  18.809760, 1.10000, 0.90000, 1.10000, 0.90000
41553,'17031835000 ', 138.0000,1,   8,   1,   1,0.96757805,  18.970073, 1.10000, 0.90000, 1.10000, 0.90000
41554,'17031835100 ',  69.0000,1,   8,   1,   1,0.96072328,  18.888502, 1.10000, 0.90000, 1.10000, 0.90000
41555,'17031835200 ',  69.0000,1,   8,   1,   1,0.96565676,  18.920136, 1.10000, 0.90000, 1.10000, 0.90000
41556,'17031835500 ', 138.0000,1,   8,   1,   1,0.96864843,  19.193287, 1.10000, 0.90000, 1.10000, 0.90000
41557,'17031835600 ',  69.0000,1,   8,   1,   1,0.96179032,  18.926669, 1.10000, 0.90000, 1.10000, 0.90000
41558,'17031835700 ',  69.0000,1,   8,   1,   1,0.96132916,  18.952037, 1.10000, 0.90000, 1.10000, 0.90000
41559,'17031835800 ',  69.0000,1,   8,   1,   1,0.96095413,  18.954475, 1.10000, 0.90000, 1.10000, 0.90000
41560,'17031835900 ',  69.0000,1,   8,   1,   1,0.96093792,  18.963117, 1.10000, 0.90000, 1.10000, 0.90000
41561,'17031836000 ',  69.0000,1,   8,   1,   1,0.96072435,  18.962092, 1.10000, 0.90000, 1.10000, 0.90000
41562,'17031836100 ',  69.0000,1,   8,   1,   1,0.96065253,  18.933284, 1.10000, 0.90000, 1.10000, 0.90000
41563,'17031836200 ',  69.0000,1,   8,   1,   1,0.96119761,  18.866354, 1.10000, 0.90000, 1.10000, 0.90000
41564,'17031836300 ',  69.0000,1,   8,   1,   1,0.96094292,  18.916812, 1.10000, 0.90000, 1.10000, 0.90000
41565,'17031836400 ',  69.0000,1,   8,   1,   1,0.96077770,  18.980966, 1.10000, 0.90000, 1.10000, 0.90000
41566,'17031836500 ',  69.0000,1,   8,   1,   1,0.96080393,  18.984962, 1.10000, 0.90000, 1.10000, 0.90000
41567,'17031836600 ',  69.0000,1,   8,   1,   1,0.95657074,  19.246582, 1.10000, 0.90000, 1.10000, 0.90000
41568,'17031836700 ', 138.0000,1,   8,   1,   1,0.96033853,  19.324280, 1.10000, 0.90000, 1.10000, 0.90000
41569,'17031836800 ',  69.0000,1,   8,   1,   1,0.95799398,  19.282927, 1.10000, 0.90000, 1.10000, 0.90000
41570,'17031836900 ',  69.0000,1,   8,   1,   1,0.95876950,  19.225249, 1.10000, 0.90000, 1.10000, 0.90000
41571,'17031837000 ', 138.0000,1,   8,   1,   1,0.96130598,  19.324316, 1.10000, 0.90000, 1.10000, 0.90000
41572,'17031837100 ', 138.0000,1,   8,   1,   1,0.96074063,  19.322615, 1.10000, 0.90000, 1.10000, 0.90000
41573,'17031837300 ',  69.0000,1,   8,   1,   1,0.95904404,  19.227351, 1.10000, 0.90000, 1.10000, 0.90000
41574,'17031837400 ', 138.0000,1,   8,   1,   1,0.96170557,  19.325844, 1.10000, 0.90000, 1.10000, 0.90000
41575,'17031837800 ',  69.0000,1,   8,   1,   1,0.95799160,  19.143745, 1.10000, 0.90000, 1.10000, 0.90000
41576,'17031838000 ',  69.0000,1,   8,   1,   1,0.95813739,  19.190004, 1.10000, 0.90000, 1.10000, 0.90000
41577,'17031838100 ',  69.0000,1,   8,   1,   1,0.95984817,  19.147891, 1.10000, 0.90000, 1.10000, 0.90000
41578,'17031838200 ', 138.0000,1,   8,   1,   1,0.96982622,  19.321449, 1.10000, 0.90000, 1.10000, 0.90000
41579,'17031838300 ',  69.0000,1,   8,   1,   1,0.95685858,  19.087614, 1.10000, 0.90000, 1.10000, 0.90000
41580,'17031838600 ', 138.0000,1,   8,   1,   1,0.96264601,  19.333156, 1.10000, 0.90000, 1.10000, 0.90000
41581,'17031838700 ',  69.0000,1,   8,   1,   1,0.95974296,  19.224877, 1.10000, 0.90000, 1.10000, 0.90000
41582,'17031838800 ', 230.0000,1,   8,   1,   1,0.98127258,  20.615140, 1.10000, 0.90000, 1.10000, 0.90000
41583,'17031839000 ',  69.0000,1,   8,   1,   1,0.96197772,  19.146641, 1.10000, 0.90000, 1.10000, 0.90000
41584,'17031839100 ', 345.0000,1,   8,   1,   1,0.98455149,  19.918935, 1.10000, 0.90000, 1.10000, 0.90000
41585,'17031839200 ',  69.0000,1,   8,   1,   1,0.96108150,  19.016601, 1.10000, 0.90000, 1.10000, 0.90000
41586,'17031839500 ',  69.0000,1,   8,   1,   1,0.96083856,  18.996114, 1.10000, 0.90000, 1.10000, 0.90000
41587,'17031839600 ',  69.0000,1,   8,   1,   1,0.96106172,  18.986707, 1.10000, 0.90000, 1.10000, 0.90000
41588,'17031839700 ', 138.0000,1,   8,   1,   1,0.96996194,  19.287254, 1.10000, 0.90000, 1.10000, 0.90000
41589,'17031839800 ',  69.0000,1,   8,   1,   1,0.96259564,  19.022852, 1.10000, 0.90000, 1.10000, 0.90000
41590,'17031839900 ', 138.0000,1,   8,   1,   1,0.96956187,  19.263876, 1.10000, 0.90000, 1.10000, 0.90000
41591,'17031840000 ',  69.0000,1,   8,   1,   1,0.96199811,  19.008309, 1.10000, 0.90000, 1.10000, 0.90000
41592,'17031840100 ',  69.0000,1,   8,   1,   1,0.96285713,  19.029276, 1.10000, 0.90000, 1.10000, 0.90000
41593,'17031840200 ',  69.0000,1,   8,   1,   1,0.96430320,  19.066388, 1.10000, 0.90000, 1.10000, 0.90000
41594,'17031840300 ',  69.0000,1,   8,   1,   1,0.95913553,  19.044557, 1.10000, 0.90000, 1.10000, 0.90000
41595,'17031840400 ', 138.0000,1,   8,   1,   1,0.96980935,  19.267523, 1.10000, 0.90000, 1.10000, 0.90000
41596,'17031840700 ',  69.0000,1,   8,   1,   1,0.95966208,  19.158165, 1.10000, 0.90000, 1.10000, 0.90000
41597,'17031840800 ', 138.0000,1,   8,   1,   1,0.96613830,  19.371006, 1.10000, 0.90000, 1.10000, 0.90000
41598,'17031841000 ',  69.0000,1,   8,   1,   1,0.96097445,  19.025845, 1.10000, 0.90000, 1.10000, 0.90000
41599,'17031841100 ', 138.0000,1,   8,   1,   1,0.96952826,  19.319636, 1.10000, 0.90000, 1.10000, 0.90000
41600,'17031841200 ',  69.0000,1,   8,   1,   1,0.96152455,  19.157823, 1.10000, 0.90000, 1.10000, 0.90000
41601,'17031841300 ',  69.0000,1,   8,   1,   1,0.95890087,  19.120922, 1.10000, 0.90000, 1.10000, 0.90000
41602,'17031841400 ',  69.0000,1,   8,   1,   1,0.96047139,  19.200732, 1.10000, 0.90000, 1.10000, 0.90000
41603,'17031841500 ', 138.0000,1,   8,   1,   1,0.96347135,  19.339940, 1.10000, 0.90000, 1.10000, 0.90000
41604,'17031841600 ',  69.0000,1,   8,   1,   1,0.96052808,  19.200594, 1.10000, 0.90000, 1.10000, 0.90000
41605,'17031841700 ', 138.0000,1,   8,   1,   1,0.96452695,  19.351581, 1.10000, 0.90000, 1.10000, 0.90000
41606,'17031841800 ',  69.0000,1,   8,   1,   1,0.96070534,  18.773069, 1.10000, 0.90000, 1.10000, 0.90000
41607,'17031841900 ', 345.0000,1,   8,   1,   1,0.98342329,  19.975932, 1.10000, 0.90000, 1.10000, 0.90000
41608,'17031842000 ',  69.0000,1,   8,   1,   1,0.96095723,  19.001870, 1.10000, 0.90000, 1.10000, 0.90000
41609,'17031842100 ', 345.0000,1,   8,   1,   1,0.98183525,  20.201540, 1.10000, 0.90000, 1.10000, 0.90000
41610,'17031842200 ', 138.0000,1,   8,   1,   1,0.96777785,  19.411107, 1.10000, 0.90000, 1.10000, 0.90000
41611,'17031842300 ', 345.0000,1,   8,   1,   1,0.98121613,  20.172407, 1.10000, 0.90000, 1.10000, 0.90000
41612,'17031842400 ',  69.0000,1,   8,   1,   1,0.96076751,  18.709087, 1.10000, 0.90000, 1.10000, 0.90000
41613,'17031842500 ',  69.0000,1,   8,   1,   1,0.96000069,  18.839340, 1.10000, 0.90000, 1.10000, 0.90000
41614,'17031842600 ', 345.0000,1,   8,   1,   1,0.98667264,  19.603348, 1.10000, 0.90000, 1.10000, 0.90000
41615,'17031842800 ', 138.0000,1,   8,   1,   1,0.96915632,  19.123707, 1.10000, 0.90000, 1.10000, 0.90000
41616,'17031842900 ', 138.0000,1,   8,   1,   1,0.97012883,  19.322274, 1.10000, 0.90000, 1.10000, 0.90000
41617,'17031843000 ', 138.0000,1,   8,   1,   1,0.96542251,  19.400565, 1.10000, 0.90000, 1.10000, 0.90000
41618,'17031843100 ',  69.0000,1,   8,   1,   1,0.95976096,  19.170984, 1.10000, 0.90000, 1.10000, 0.90000
41619,'17031843200 ', 345.0000,1,   8,   1,   1,0.98359478,  19.956310, 1.10000, 0.90000, 1.10000, 0.90000
41620,'17031843300 ',  69.0000,1,   8,   1,   1,0.95881951,  19.163812, 1.10000, 0.90000, 1.10000, 0.90000
41621,'17031843400 ', 138.0000,1,   8,   1,   1,0.96640402,  19.413339, 1.10000, 0.90000, 1.10000, 0.90000
41622,'17031843500 ', 138.0000,1,   8,   1,   1,0.96717840,  19.373133, 1.10000, 0.90000, 1.10000, 0.90000
41623,'17031843600 ',  69.0000,1,   8,   1,   1,0.96071249,  18.926577, 1.10000, 0.90000, 1.10000, 0.90000
41624,'17031843700 ', 138.0000,1,   8,   1,   1,0.95925742,  19.400165, 1.10000, 0.90000, 1.10000, 0.90000
41625,'17031843800 ', 138.0000,1,   8,   1,   1,0.96868044,  19.194134, 1.10000, 0.90000, 1.10000, 0.90000
41626,'17031843900 ', 138.0000,1,   8,   1,   1,0.97370738,  19.020590, 1.10000, 0.90000, 1.10000, 0.90000
41627,'17031980000 ', 138.0000,1,   8,   1,   1,0.96083331,  20.527669, 1.10000, 0.90000, 1.10000, 0.90000
41628,'17031980100 ', 138.0000,1,   8,   1,   1,0.97160989,  19.050806, 1.10000, 0.90000, 1.10000, 0.90000
41629,'17033880100 ',  69.0000,1,   8,   1,   1,0.97180927,   2.867572, 1.10000, 0.90000, 1.10000, 0.90000
41630,'17033880200 ', 138.0000,1,   8,   1,   1,0.97911924,   1.617202, 1.10000, 0.90000, 1.10000, 0.90000
41631,'17033880300 ',  69.0000,1,   8,   1,   1,0.97676098,   1.998126, 1.10000, 0.90000, 1.10000, 0.90000
41632,'17033880400 ',  69.0000,1,   8,   1,   1,0.97684562,   1.976241, 1.10000, 0.90000, 1.10000, 0.90000
41633,'17033880500 ', 138.0000,1,   8,   1,   1,0.98040491,   3.228177, 1.10000, 0.90000, 1.10000, 0.90000
41634,'17033880600 ',  69.0000,1,   8,   1,   1,0.97610050,   1.465584, 1.10000, 0.90000, 1.10000, 0.90000
41635,'17035972400 ', 138.0000,1,   8,   1,   1,0.99695641,   6.184410, 1.10000, 0.90000, 1.10000, 0.90000
41636,'17035972500 ', 138.0000,1,   8,   1,   1,1.00042045,   6.651455, 1.10000, 0.90000, 1.10000, 0.90000
41637,'17035972600 ', 138.0000,1,   8,   1,   1,1.00809872,   7.473283, 1.10000, 0.90000, 1.10000, 0.90000
41638,'17037000100 ', 138.0000,1,   8,   1,   1,0.99322075,  29.106937, 1.10000, 0.90000, 1.10000, 0.90000
41639,'17037000200 ', 138.0000,1,   8,   1,   1,0.99658453,  30.497068, 1.10000, 0.90000, 1.10000, 0.90000
41640,'17037000300 ', 345.0000,1,   8,   1,   1,1.00217319,  28.062461, 1.10000, 0.90000, 1.10000, 0.90000
41641,'17037000400 ', 345.0000,1,   8,   1,   1,0.99511522,  26.829379, 1.10000, 0.90000, 1.10000, 0.90000
41642,'17037000500 ', 138.0000,1,   8,   1,   1,0.99316925,  27.220838, 1.10000, 0.90000, 1.10000, 0.90000
41643,'17037000600 ', 345.0000,1,   8,   1,   1,0.99558735,  26.790510, 1.10000, 0.90000, 1.10000, 0.90000
41644,'17037000700 ', 138.0000,1,   8,   1,   1,0.99230438,  27.143643, 1.10000, 0.90000, 1.10000, 0.90000
41645,'17037000800 ', 345.0000,1,   8,   1,   1,0.99749011,  27.073758, 1.10000, 0.90000, 1.10000, 0.90000
41646,'17037000900 ', 138.0000,1,   8,   1,   1,0.99482489,  27.335515, 1.10000, 0.90000, 1.10000, 0.90000
41647,'17037001001 ', 345.0000,1,   8,   1,   1,0.99997598,  27.351585, 1.10000, 0.90000, 1.10000, 0.90000
41648,'17037001002 ',  69.0000,1,   8,   1,   1,0.98989737,  27.337233, 1.10000, 0.90000, 1.10000, 0.90000
41649,'17037001300 ', 138.0000,1,   8,   1,   1,0.99541831,  27.243905, 1.10000, 0.90000, 1.10000, 0.90000
41650,'17037001400 ',  69.0000,1,   8,   1,   1,0.98931539,  27.037645, 1.10000, 0.90000, 1.10000, 0.90000
41651,'17037001500 ', 345.0000,1,   8,   1,   1,1.00180912,  26.718250, 1.10000, 0.90000, 1.10000, 0.90000
41652,'17037001600 ', 230.0000,1,   8,   1,   1,0.99407625,  26.583733, 1.10000, 0.90000, 1.10000, 0.90000
41653,'17037001700 ', 138.0000,1,   8,   1,   1,1.00068212,  25.133885, 1.10000, 0.90000, 1.10000, 0.90000
41654,'17037001800 ', 138.0000,1,   8,   1,   1,1.01324928,  26.301744, 1.10000, 0.90000, 1.10000, 0.90000
41655,'17037001900 ', 138.0000,1,   8,   1,   1,1.00204968,  24.863232, 1.10000, 0.90000, 1.10000, 0.90000
41656,'17037002000 ', 345.0000,1,   8,   1,   1,1.00502455,  24.769365, 1.10000, 0.90000, 1.10000, 0.90000
41657,'17037002100 ', 345.0000,1,   8,   1,   1,1.00548685,  24.635524, 1.10000, 0.90000, 1.10000, 0.90000
41658,'17037002200 ',  69.0000,1,   8,   1,   1,0.98980856,  27.284745, 1.10000, 0.90000, 1.10000, 0.90000
41659,'17039971400 ', 138.0000,1,   8,   1,   1,1.01240516,  18.910523, 1.10000, 0.90000, 1.10000, 0.90000
41660,'17039971500 ', 138.0000,1,   8,   1,   1,1.01570010,  19.680043, 1.10000, 0.90000, 1.10000, 0.90000
41661,'17039971600 ', 138.0000,1,   8,   1,   1,1.00683117,  19.638641, 1.10000, 0.90000, 1.10000, 0.90000
41662,'17039971700 ',  69.0000,1,   8,   1,   1,1.00449586,  19.095358, 1.10000, 0.90000, 1.10000, 0.90000
41663,'17039971800 ', 138.0000,1,   8,   1,   1,1.01030350,  19.415764, 1.10000, 0.90000, 1.10000, 0.90000
41664,'17041952000 ',  69.0000,1,   8,   1,   1,0.95835388,   8.148317, 1.10000, 0.90000, 1.10000, 0.90000
41665,'17041952100 ',  69.0000,1,   8,   1,   1,0.97128642,   8.119621, 1.10000, 0.90000, 1.10000, 0.90000
41666,'17041952200 ',  69.0000,1,   8,   1,   1,0.98022014,   8.445776, 1.10000, 0.90000, 1.10000, 0.90000
41667,'17041952300 ',  69.0000,1,   8,   1,   1,0.97765785,   9.479290, 1.10000, 0.90000, 1.10000, 0.90000
41668,'17041952400 ', 345.0000,1,   8,   1,   1,1.01045859,   7.318730, 1.10000, 0.90000, 1.10000, 0.90000
41669,'17043840000 ', 230.0000,1,   8,   1,   1,0.97434747,  21.164866, 1.10000, 0.90000, 1.10000, 0.90000
41670,'17043840101 ', 138.0000,1,   8,   1,   1,0.96454942,  21.156060, 1.10000, 0.90000, 1.10000, 0.90000
41671,'17043840102 ', 138.0000,1,   8,   1,   1,0.96486527,  21.114399, 1.10000, 0.90000, 1.10000, 0.90000
41672,'17043840103 ',  69.0000,1,   8,   1,   1,0.96044666,  20.773640, 1.10000, 0.90000, 1.10000, 0.90000
41673,'17043840104 ', 138.0000,1,   8,   1,   1,0.96545339,  21.081650, 1.10000, 0.90000, 1.10000, 0.90000
41674,'17043840201 ', 138.0000,1,   8,   1,   1,0.96352828,  21.317278, 1.10000, 0.90000, 1.10000, 0.90000
41675,'17043840202 ',  69.0000,1,   8,   1,   1,0.96077704,  21.042758, 1.10000, 0.90000, 1.10000, 0.90000
41676,'17043840303 ',  69.0000,1,   8,   1,   1,0.96188587,  20.928395, 1.10000, 0.90000, 1.10000, 0.90000
41677,'17043840304 ',  69.0000,1,   8,   1,   1,0.96177489,  21.026480, 1.10000, 0.90000, 1.10000, 0.90000
41678,'17043840600 ', 138.0000,1,   8,   1,   1,0.96473122,  20.450915, 1.10000, 0.90000, 1.10000, 0.90000
41679,'17043840703 ',  69.0000,1,   8,   1,   1,0.95893884,  20.550391, 1.10000, 0.90000, 1.10000, 0.90000
41680,'17043840704 ',  69.0000,1,   8,   1,   1,0.95926487,  20.558757, 1.10000, 0.90000, 1.10000, 0.90000
41681,'17043840705 ', 138.0000,1,   8,   1,   1,0.96433914,  20.451548, 1.10000, 0.90000, 1.10000, 0.90000
41682,'17043840706 ', 138.0000,1,   8,   1,   1,0.96413291,  20.439922, 1.10000, 0.90000, 1.10000, 0.90000
41683,'17043840801 ',  69.0000,1,   8,   1,   1,0.95943898,  20.534105, 1.10000, 0.90000, 1.10000, 0.90000
41684,'17043840802 ',  69.0000,1,   8,   1,   1,0.95966685,  20.638578, 1.10000, 0.90000, 1.10000, 0.90000
41685,'17043840901 ', 138.0000,1,   8,   1,   1,0.96327102,  21.453769, 1.10000, 0.90000, 1.10000, 0.90000
41686,'17043840904 ', 138.0000,1,   8,   1,   1,0.96645856,  21.112094, 1.10000, 0.90000, 1.10000, 0.90000
41687,'17043840906 ',  69.0000,1,   8,   1,   1,0.96160078,  21.093077, 1.10000, 0.90000, 1.10000, 0.90000
41688,'17043840907 ', 138.0000,1,   8,   1,   1,0.96613622,  21.122655, 1.10000, 0.90000, 1.10000, 0.90000
41689,'17043840908 ', 138.0000,1,   8,   1,   1,0.96702904,  21.100063, 1.10000, 0.90000, 1.10000, 0.90000
41690,'17043840910 ', 138.0000,1,   8,   1,   1,0.96768856,  21.195638, 1.10000, 0.90000, 1.10000, 0.90000
41691,'17043840911 ',  69.0000,1,   8,   1,   1,0.96445131,  21.179742, 1.10000, 0.90000, 1.10000, 0.90000
41692,'17043841002 ', 138.0000,1,   8,   1,   1,0.96377379,  21.533787, 1.10000, 0.90000, 1.10000, 0.90000
41693,'17043841003 ',  69.0000,1,   8,   1,   1,0.95989835,  21.593496, 1.10000, 0.90000, 1.10000, 0.90000
41694,'17043841004 ', 138.0000,1,   8,   1,   1,0.96347010,  21.504224, 1.10000, 0.90000, 1.10000, 0.90000
41695,'17043841102 ', 138.0000,1,   8,   1,   1,0.96196562,  21.957521, 1.10000, 0.90000, 1.10000, 0.90000
41696,'17043841103 ', 138.0000,1,   8,   1,   1,0.96364456,  21.638167, 1.10000, 0.90000, 1.10000, 0.90000
41697,'17043841104 ', 138.0000,1,   8,   1,   1,0.96277308,  21.695736, 1.10000, 0.90000, 1.10000, 0.90000
41698,'17043841108 ', 138.0000,1,   8,   1,   1,0.96548426,  21.660287, 1.10000, 0.90000, 1.10000, 0.90000
41699,'17043841109 ',  69.0000,1,   8,   1,   1,0.96084541,  21.294529, 1.10000, 0.90000, 1.10000, 0.90000
41700,'17043841110 ',  69.0000,1,   8,   1,   1,0.96113056,  21.284925, 1.10000, 0.90000, 1.10000, 0.90000
41701,'17043841111 ', 138.0000,1,   8,   1,   1,0.96435565,  21.582307, 1.10000, 0.90000, 1.10000, 0.90000
41702,'17043841112 ', 138.0000,1,   8,   1,   1,0.96494001,  21.624393, 1.10000, 0.90000, 1.10000, 0.90000
41703,'17043841113 ', 138.0000,1,   8,   1,   1,0.96503264,  21.542453, 1.10000, 0.90000, 1.10000, 0.90000
41704,'17043841114 ',  69.0000,1,   8,   1,   1,0.96320707,  21.696931, 1.10000, 0.90000, 1.10000, 0.90000
41705,'17043841204 ', 138.0000,1,   8,   1,   1,0.96660620,  21.508276, 1.10000, 0.90000, 1.10000, 0.90000
41706,'17043841205 ', 138.0000,1,   8,   1,   1,0.96851450,  21.605606, 1.10000, 0.90000, 1.10000, 0.90000
41707,'17043841206 ', 138.0000,1,   8,   1,   1,0.96933526,  21.591323, 1.10000, 0.90000, 1.10000, 0.90000
41708,'17043841207 ', 138.0000,1,   8,   1,   1,0.96718282,  21.452583, 1.10000, 0.90000, 1.10000, 0.90000
41709,'17043841208 ', 138.0000,1,   8,   1,   1,0.96821922,  21.397033, 1.10000, 0.90000, 1.10000, 0.90000
41710,'17043841209 ', 138.0000,1,   8,   1,   1,0.96774435,  21.569883, 1.10000, 0.90000, 1.10000, 0.90000
41711,'17043841210 ', 138.0000,1,   8,   1,   1,0.96791190,  21.403557, 1.10000, 0.90000, 1.10000, 0.90000
41712,'17043841307 ', 138.0000,1,   8,   1,   1,0.96873099,  21.693401, 1.10000, 0.90000, 1.10000, 0.90000
41713,'17043841308 ', 138.0000,1,   8,   1,   1,0.96594030,  22.175478, 1.10000, 0.90000, 1.10000, 0.90000
41714,'17043841310 ',  69.0000,1,   8,   1,   1,0.96596313,  21.907876, 1.10000, 0.90000, 1.10000, 0.90000
41715,'17043841312 ', 138.0000,1,   8,   1,   1,0.96971035,  22.018838, 1.10000, 0.90000, 1.10000, 0.90000
41716,'17043841313 ',  69.0000,1,   8,   1,   1,0.96649826,  21.891296, 1.10000, 0.90000, 1.10000, 0.90000
41717,'17043841314 ',  69.0000,1,   8,   1,   1,0.96001172,  22.001803, 1.10000, 0.90000, 1.10000, 0.90000
41718,'17043841315 ',  69.0000,1,   8,   1,   1,0.96026677,  21.949156, 1.10000, 0.90000, 1.10000, 0.90000
41719,'17043841316 ',  69.0000,1,   8,   1,   1,0.96200585,  21.953408, 1.10000, 0.90000, 1.10000, 0.90000
41720,'17043841318 ',  69.0000,1,   8,   1,   1,0.96323007,  21.830555, 1.10000, 0.90000, 1.10000, 0.90000
41721,'17043841320 ',  69.0000,1,   8,   1,   1,0.96169972,  21.909915, 1.10000, 0.90000, 1.10000, 0.90000
41722,'17043841321 ',  69.0000,1,   8,   1,   1,0.96086836,  21.946667, 1.10000, 0.90000, 1.10000, 0.90000
41723,'17043841322 ', 138.0000,1,   8,   1,   1,0.96675116,  21.677728, 1.10000, 0.90000, 1.10000, 0.90000
41724,'17043841323 ',  69.0000,1,   8,   1,   1,0.96466184,  21.572753, 1.10000, 0.90000, 1.10000, 0.90000
41725,'17043841324 ',  69.0000,1,   8,   1,   1,0.96547109,  21.574635, 1.10000, 0.90000, 1.10000, 0.90000
41726,'17043841325 ', 138.0000,1,   8,   1,   1,0.96747190,  21.681886, 1.10000, 0.90000, 1.10000, 0.90000
41727,'17043841326 ', 138.0000,1,   8,   1,   1,0.97029489,  21.781533, 1.10000, 0.90000, 1.10000, 0.90000
41728,'17043841327 ',  69.0000,1,   8,   1,   1,0.96350712,  21.822079, 1.10000, 0.90000, 1.10000, 0.90000
41729,'17043841401 ', 138.0000,1,   8,   1,   1,0.97297263,  21.778772, 1.10000, 0.90000, 1.10000, 0.90000
41730,'17043841403 ', 138.0000,1,   8,   1,   1,0.97372365,  21.749114, 1.10000, 0.90000, 1.10000, 0.90000
41731,'17043841404 ', 138.0000,1,   8,   1,   1,0.97188437,  21.647458, 1.10000, 0.90000, 1.10000, 0.90000
41732,'17043841501 ', 345.0000,1,   8,   1,   1,0.98493332,  22.689170, 1.10000, 0.90000, 1.10000, 0.90000
41733,'17043841503 ',  69.0000,1,   8,   1,   1,0.97080547,  21.857116, 1.10000, 0.90000, 1.10000, 0.90000
41734,'17043841504 ', 138.0000,1,   8,   1,   1,0.97275180,  21.883409, 1.10000, 0.90000, 1.10000, 0.90000
41735,'17043841603 ', 138.0000,1,   8,   1,   1,0.97693992,  21.808213, 1.10000, 0.90000, 1.10000, 0.90000
41736,'17043841604 ',  69.0000,1,   8,   1,   1,0.97942185,  22.024025, 1.10000, 0.90000, 1.10000, 0.90000
41737,'17043841605 ', 138.0000,1,   8,   1,   1,0.97800589,  21.943243, 1.10000, 0.90000, 1.10000, 0.90000
41738,'17043841606 ', 138.0000,1,   8,   1,   1,0.97707844,  21.485967, 1.10000, 0.90000, 1.10000, 0.90000
41739,'17043841607 ', 138.0000,1,   8,   1,   1,0.97954232,  21.856418, 1.10000, 0.90000, 1.10000, 0.90000
41740,'17043841703 ', 138.0000,1,   8,   1,   1,0.96872002,  21.318532, 1.10000, 0.90000, 1.10000, 0.90000
41741,'17043841704 ', 138.0000,1,   8,   1,   1,0.97051769,  21.534531, 1.10000, 0.90000, 1.10000, 0.90000
41742,'17043841705 ',  69.0000,1,   8,   1,   1,0.96577007,  21.107945, 1.10000, 0.90000, 1.10000, 0.90000
41743,'17043841706 ', 138.0000,1,   8,   1,   1,0.96789068,  20.880848, 1.10000, 0.90000, 1.10000, 0.90000
41744,'17043841801 ',  69.0000,1,   8,   1,   1,0.96635425,  21.115444, 1.10000, 0.90000, 1.10000, 0.90000
41745,'17043841802 ', 138.0000,1,   8,   1,   1,0.97162795,  21.570525, 1.10000, 0.90000, 1.10000, 0.90000
41746,'17043841901 ', 138.0000,1,   8,   1,   1,0.97005951,  21.348388, 1.10000, 0.90000, 1.10000, 0.90000
41747,'17043841902 ', 138.0000,1,   8,   1,   1,0.97141266,  21.385616, 1.10000, 0.90000, 1.10000, 0.90000
41748,'17043842000 ',  69.0000,1,   8,   1,   1,0.96578062,  20.999024, 1.10000, 0.90000, 1.10000, 0.90000
41749,'17043842100 ', 138.0000,1,   8,   1,   1,0.96917021,  20.974859, 1.10000, 0.90000, 1.10000, 0.90000
41750,'17043842200 ',  69.0000,1,   8,   1,   1,0.96602297,  21.028213, 1.10000, 0.90000, 1.10000, 0.90000
41751,'17043842300 ',  69.0000,1,   8,   1,   1,0.96643102,  21.055749, 1.10000, 0.90000, 1.10000, 0.90000
41752,'17043842400 ', 138.0000,1,   8,   1,   1,0.97190797,  21.301425, 1.10000, 0.90000, 1.10000, 0.90000
41753,'17043842500 ', 138.0000,1,   8,   1,   1,0.97188187,  21.455885, 1.10000, 0.90000, 1.10000, 0.90000
41754,'17043842601 ', 138.0000,1,   8,   1,   1,0.97557694,  21.406779, 1.10000, 0.90000, 1.10000, 0.90000
41755,'17043842602 ', 138.0000,1,   8,   1,   1,0.97384095,  21.318675, 1.10000, 0.90000, 1.10000, 0.90000
41756,'17043842603 ', 138.0000,1,   8,   1,   1,0.97259748,  21.549667, 1.10000, 0.90000, 1.10000, 0.90000
41757,'17043842604 ', 138.0000,1,   8,   1,   1,0.97483969,  21.572997, 1.10000, 0.90000, 1.10000, 0.90000
41758,'17043842605 ', 138.0000,1,   8,   1,   1,0.97365719,  21.558995, 1.10000, 0.90000, 1.10000, 0.90000
41759,'17043842702 ',  69.0000,1,   8,   1,   1,0.97231120,  21.127447, 1.10000, 0.90000, 1.10000, 0.90000
41760,'17043842703 ', 138.0000,1,   8,   1,   1,0.97251225,  21.242761, 1.10000, 0.90000, 1.10000, 0.90000
41761,'17043842704 ', 138.0000,1,   8,   1,   1,0.97219861,  21.213883, 1.10000, 0.90000, 1.10000, 0.90000
41762,'17043842706 ',  69.0000,1,   8,   1,   1,0.96797192,  21.055680, 1.10000, 0.90000, 1.10000, 0.90000
41763,'17043842708 ', 138.0000,1,   8,   1,   1,0.97229701,  21.019446, 1.10000, 0.90000, 1.10000, 0.90000
41764,'17043842709 ', 138.0000,1,   8,   1,   1,0.97233993,  20.962359, 1.10000, 0.90000, 1.10000, 0.90000
41765,'17043842710 ', 138.0000,1,   8,   1,   1,0.97227710,  21.146435, 1.10000, 0.90000, 1.10000, 0.90000
41766,'17043842711 ',  69.0000,1,   8,   1,   1,0.97304016,  21.150644, 1.10000, 0.90000, 1.10000, 0.90000
41767,'17043842800 ',  69.0000,1,   8,   1,   1,0.96040392,  20.163130, 1.10000, 0.90000, 1.10000, 0.90000
41768,'17043842900 ',  69.0000,1,   8,   1,   1,0.96089268,  20.187638, 1.10000, 0.90000, 1.10000, 0.90000
41769,'17043843000 ', 138.0000,1,   8,   1,   1,0.96561438,  20.469565, 1.10000, 0.90000, 1.10000, 0.90000
41770,'17043843100 ', 138.0000,1,   8,   1,   1,0.96618032,  20.560155, 1.10000, 0.90000, 1.10000, 0.90000
41771,'17043843200 ', 138.0000,1,   8,   1,   1,0.96668768,  20.632822, 1.10000, 0.90000, 1.10000, 0.90000
41772,'17043843301 ', 138.0000,1,   8,   1,   1,0.96727318,  20.967190, 1.10000, 0.90000, 1.10000, 0.90000
41773,'17043843302 ',  69.0000,1,   8,   1,   1,0.96459687,  20.809138, 1.10000, 0.90000, 1.10000, 0.90000
41774,'17043843400 ', 138.0000,1,   8,   1,   1,0.96744233,  20.972164, 1.10000, 0.90000, 1.10000, 0.90000
41775,'17043843500 ', 138.0000,1,   8,   1,   1,0.96748435,  20.779304, 1.10000, 0.90000, 1.10000, 0.90000
41776,'17043843601 ', 138.0000,1,   8,   1,   1,0.96727347,  20.650095, 1.10000, 0.90000, 1.10000, 0.90000
41777,'17043843602 ',  69.0000,1,   8,   1,   1,0.96469486,  20.798390, 1.10000, 0.90000, 1.10000, 0.90000
41778,'17043843700 ', 138.0000,1,   8,   1,   1,0.96761239,  20.579304, 1.10000, 0.90000, 1.10000, 0.90000
41779,'17043843800 ', 138.0000,1,   8,   1,   1,0.96701521,  20.495639, 1.10000, 0.90000, 1.10000, 0.90000
41780,'17043843900 ', 138.0000,1,   8,   1,   1,0.96635705,  20.411752, 1.10000, 0.90000, 1.10000, 0.90000
41781,'17043844001 ',  69.0000,1,   8,   1,   1,0.96115679,  20.254376, 1.10000, 0.90000, 1.10000, 0.90000
41782,'17043844002 ', 138.0000,1,   8,   1,   1,0.96591043,  20.327512, 1.10000, 0.90000, 1.10000, 0.90000
41783,'17043844100 ',  69.0000,1,   8,   1,   1,0.96179885,  20.263616, 1.10000, 0.90000, 1.10000, 0.90000
41784,'17043844201 ',  69.0000,1,   8,   1,   1,0.96559566,  20.547977, 1.10000, 0.90000, 1.10000, 0.90000
41785,'17043844202 ',  69.0000,1,   8,   1,   1,0.96657538,  20.491732, 1.10000, 0.90000, 1.10000, 0.90000
41786,'17043844301 ', 138.0000,1,   8,   1,   1,0.97138005,  20.823824, 1.10000, 0.90000, 1.10000, 0.90000
41787,'17043844304 ', 138.0000,1,   8,   1,   1,0.97198910,  20.896043, 1.10000, 0.90000, 1.10000, 0.90000
41788,'17043844305 ', 138.0000,1,   8,   1,   1,0.97262156,  20.924334, 1.10000, 0.90000, 1.10000, 0.90000
41789,'17043844306 ', 138.0000,1,   8,   1,   1,0.97017360,  20.572549, 1.10000, 0.90000, 1.10000, 0.90000
41790,'17043844307 ', 138.0000,1,   8,   1,   1,0.96887368,  20.616477, 1.10000, 0.90000, 1.10000, 0.90000
41791,'17043844401 ', 138.0000,1,   8,   1,   1,0.97431844,  20.893578, 1.10000, 0.90000, 1.10000, 0.90000
41792,'17043844402 ', 138.0000,1,   8,   1,   1,0.97285622,  20.638014, 1.10000, 0.90000, 1.10000, 0.90000
41793,'17043844501 ', 138.0000,1,   8,   1,   1,0.96882504,  20.543486, 1.10000, 0.90000, 1.10000, 0.90000
41794,'17043844502 ',  69.0000,1,   8,   1,   1,0.96675891,  20.314945, 1.10000, 0.90000, 1.10000, 0.90000
41795,'17043844601 ',  69.0000,1,   8,   1,   1,0.96473944,  20.171137, 1.10000, 0.90000, 1.10000, 0.90000
41796,'17043844602 ', 138.0000,1,   8,   1,   1,0.96700323,  20.356515, 1.10000, 0.90000, 1.10000, 0.90000
41797,'17043844701 ', 138.0000,1,   8,   1,   1,0.97575015,  20.629372, 1.10000, 0.90000, 1.10000, 0.90000
41798,'17043844702 ',  69.0000,1,   8,   1,   1,0.96700472,  20.208921, 1.10000, 0.90000, 1.10000, 0.90000
41799,'17043844801 ', 138.0000,1,   8,   1,   1,0.97574908,  20.725897, 1.10000, 0.90000, 1.10000, 0.90000
41800,'17043844802 ', 138.0000,1,   8,   1,   1,0.97625446,  20.872016, 1.10000, 0.90000, 1.10000, 0.90000
41801,'17043844901 ', 138.0000,1,   8,   1,   1,0.97687727,  20.742011, 1.10000, 0.90000, 1.10000, 0.90000
41802,'17043844902 ', 138.0000,1,   8,   1,   1,0.97883570,  20.895963, 1.10000, 0.90000, 1.10000, 0.90000
41803,'17043845000 ', 138.0000,1,   8,   1,   1,0.97584474,  20.538924, 1.10000, 0.90000, 1.10000, 0.90000
41804,'17043845100 ', 138.0000,1,   8,   1,   1,0.97385639,  20.388000, 1.10000, 0.90000, 1.10000, 0.90000
41805,'17043845200 ', 138.0000,1,   8,   1,   1,0.97242087,  20.274431, 1.10000, 0.90000, 1.10000, 0.90000
41806,'17043845300 ', 138.0000,1,   8,   1,   1,0.97204798,  20.224118, 1.10000, 0.90000, 1.10000, 0.90000
41807,'17043845401 ', 138.0000,1,   8,   1,   1,0.97599399,  20.286229, 1.10000, 0.90000, 1.10000, 0.90000
41808,'17043845402 ', 138.0000,1,   8,   1,   1,0.97718948,  20.380516, 1.10000, 0.90000, 1.10000, 0.90000
41809,'17043845502 ', 138.0000,1,   8,   1,   1,0.97749656,  20.466481, 1.10000, 0.90000, 1.10000, 0.90000
41810,'17043845505 ',  69.0000,1,   8,   1,   1,0.97859162,  20.601159, 1.10000, 0.90000, 1.10000, 0.90000
41811,'17043845506 ',  69.0000,1,   8,   1,   1,0.97734517,  20.553325, 1.10000, 0.90000, 1.10000, 0.90000
41812,'17043845507 ', 138.0000,1,   8,   1,   1,0.97987378,  20.416959, 1.10000, 0.90000, 1.10000, 0.90000
41813,'17043845508 ', 138.0000,1,   8,   1,   1,0.97865492,  20.398654, 1.10000, 0.90000, 1.10000, 0.90000
41814,'17043845509 ',  69.0000,1,   8,   1,   1,0.97576994,  20.446815, 1.10000, 0.90000, 1.10000, 0.90000
41815,'17043845510 ', 138.0000,1,   8,   1,   1,0.97806829,  20.594043, 1.10000, 0.90000, 1.10000, 0.90000
41816,'17043845601 ', 138.0000,1,   8,   1,   1,0.97914851,  20.782264, 1.10000, 0.90000, 1.10000, 0.90000
41817,'17043845602 ', 138.0000,1,   8,   1,   1,0.97810078,  20.761140, 1.10000, 0.90000, 1.10000, 0.90000
41818,'17043845701 ', 230.0000,1,   8,   1,   1,0.99094164,  21.245611, 1.10000, 0.90000, 1.10000, 0.90000
41819,'17043845702 ', 138.0000,1,   8,   1,   1,0.98016173,  20.805881, 1.10000, 0.90000, 1.10000, 0.90000
41820,'17043845703 ', 138.0000,1,   8,   1,   1,0.98243582,  20.914616, 1.10000, 0.90000, 1.10000, 0.90000
41821,'17043845704 ', 138.0000,1,   8,   1,   1,0.98131245,  20.859345, 1.10000, 0.90000, 1.10000, 0.90000
41822,'17043845802 ',  69.0000,1,   8,   1,   1,0.98088914,  20.676005, 1.10000, 0.90000, 1.10000, 0.90000
41823,'17043845803 ', 138.0000,1,   8,   1,   1,0.98494190,  20.593968, 1.10000, 0.90000, 1.10000, 0.90000
41824,'17043845805 ', 138.0000,1,   8,   1,   1,0.98295271,  20.373519, 1.10000, 0.90000, 1.10000, 0.90000
41825,'17043845807 ', 138.0000,1,   8,   1,   1,0.98279232,  20.516985, 1.10000, 0.90000, 1.10000, 0.90000
41826,'17043845808 ',  69.0000,1,   8,   1,   1,0.98555130,  20.868262, 1.10000, 0.90000, 1.10000, 0.90000
41827,'17043845809 ', 138.0000,1,   8,   1,   1,0.98485768,  20.987580, 1.10000, 0.90000, 1.10000, 0.90000
41828,'17043845810 ', 138.0000,1,   8,   1,   1,0.98113012,  20.437716, 1.10000, 0.90000, 1.10000, 0.90000
41829,'17043845811 ', 138.0000,1,   8,   1,   1,0.98179132,  20.412726, 1.10000, 0.90000, 1.10000, 0.90000
41830,'17043845901 ', 138.0000,1,   8,   1,   1,0.98493016,  20.312955, 1.10000, 0.90000, 1.10000, 0.90000
41831,'17043845902 ', 138.0000,1,   8,   1,   1,0.98041207,  20.022500, 1.10000, 0.90000, 1.10000, 0.90000
41832,'17043846002 ', 138.0000,1,   8,   1,   1,0.97577447,  21.036452, 1.10000, 0.90000, 1.10000, 0.90000
41833,'17043846003 ', 138.0000,1,   8,   1,   1,0.97628552,  21.104559, 1.10000, 0.90000, 1.10000, 0.90000
41834,'17043846004 ', 138.0000,1,   8,   1,   1,0.97691888,  21.165966, 1.10000, 0.90000, 1.10000, 0.90000
41835,'17043846102 ', 138.0000,1,   8,   1,   1,0.97799343,  21.253737, 1.10000, 0.90000, 1.10000, 0.90000
41836,'17043846103 ',  69.0000,1,   8,   1,   1,0.97772992,  21.322905, 1.10000, 0.90000, 1.10000, 0.90000
41837,'17043846104 ', 138.0000,1,   8,   1,   1,0.98042011,  21.238333, 1.10000, 0.90000, 1.10000, 0.90000
41838,'17043846105 ',  69.0000,1,   8,   1,   1,0.97714984,  21.367453, 1.10000, 0.90000, 1.10000, 0.90000
41839,'17043846106 ', 138.0000,1,   8,   1,   1,0.97863972,  21.403494, 1.10000, 0.90000, 1.10000, 0.90000
41840,'17043846201 ', 138.0000,1,   8,   1,   1,0.98851585,  21.279381, 1.10000, 0.90000, 1.10000, 0.90000
41841,'17043846202 ', 138.0000,1,   8,   1,   1,0.98520982,  21.248824, 1.10000, 0.90000, 1.10000, 0.90000
41842,'17043846203 ', 138.0000,1,   8,   1,   1,0.98786271,  21.263970, 1.10000, 0.90000, 1.10000, 0.90000
41843,'17043846205 ',  69.0000,1,   8,   1,   1,0.97931468,  21.313238, 1.10000, 0.90000, 1.10000, 0.90000
41844,'17043846206 ',  69.0000,1,   8,   1,   1,0.98226571,  21.350917, 1.10000, 0.90000, 1.10000, 0.90000
41845,'17043846207 ',  69.0000,1,   8,   1,   1,0.98295921,  21.392209, 1.10000, 0.90000, 1.10000, 0.90000
41846,'17043846208 ',  69.0000,1,   8,   1,   1,0.97951460,  21.346086, 1.10000, 0.90000, 1.10000, 0.90000
41847,'17043846209 ',  69.0000,1,   8,   1,   1,0.97912216,  21.372480, 1.10000, 0.90000, 1.10000, 0.90000
41848,'17043846304 ', 345.0000,1,   8,   1,   1,0.99561524,  21.391954, 1.10000, 0.90000, 1.10000, 0.90000
41849,'17043846305 ', 345.0000,1,   8,   1,   1,0.99511480,  21.423255, 1.10000, 0.90000, 1.10000, 0.90000
41850,'17043846307 ', 345.0000,1,   8,   1,   1,0.99435878,  21.478730, 1.10000, 0.90000, 1.10000, 0.90000
41851,'17043846308 ', 138.0000,1,   8,   1,   1,0.98621941,  21.044889, 1.10000, 0.90000, 1.10000, 0.90000
41852,'17043846310 ', 230.0000,1,   8,   1,   1,0.99242061,  21.262546, 1.10000, 0.90000, 1.10000, 0.90000
41853,'17043846311 ', 345.0000,1,   8,   1,   1,0.99599886,  21.389308, 1.10000, 0.90000, 1.10000, 0.90000
41854,'17043846312 ', 138.0000,1,   8,   1,   1,0.98274797,  21.229350, 1.10000, 0.90000, 1.10000, 0.90000
41855,'17043846313 ', 138.0000,1,   8,   1,   1,0.98384106,  21.236371, 1.10000, 0.90000, 1.10000, 0.90000
41856,'17043846314 ',  69.0000,1,   8,   1,   1,0.97909588,  21.216705, 1.10000, 0.90000, 1.10000, 0.90000
41857,'17043846315 ', 138.0000,1,   8,   1,   1,0.98395103,  21.193213, 1.10000, 0.90000, 1.10000, 0.90000
41858,'17043846404 ',  69.0000,1,   8,   1,   1,0.97827607,  21.557805, 1.10000, 0.90000, 1.10000, 0.90000
41859,'17043846405 ', 345.0000,1,   8,   1,   1,0.99098539,  21.934722, 1.10000, 0.90000, 1.10000, 0.90000
41860,'17043846408 ', 138.0000,1,   8,   1,   1,0.98274958,  22.059358, 1.10000, 0.90000, 1.10000, 0.90000
41861,'17043846409 ', 138.0000,1,   8,   1,   1,0.98243988,  22.138687, 1.10000, 0.90000, 1.10000, 0.90000
41862,'17043846410 ', 138.0000,1,   8,   1,   1,0.98244756,  21.955962, 1.10000, 0.90000, 1.10000, 0.90000
41863,'17043846411 ', 138.0000,1,   8,   1,   1,0.98242891,  21.983184, 1.10000, 0.90000, 1.10000, 0.90000
41864,'17043846412 ', 138.0000,1,   8,   1,   1,0.98249835,  21.903836, 1.10000, 0.90000, 1.10000, 0.90000
41865,'17043846413 ', 345.0000,1,   8,   1,   1,0.98979729,  22.130088, 1.10000, 0.90000, 1.10000, 0.90000
41866,'17043846504 ', 138.0000,1,   8,   1,   1,0.98152834,  21.683733, 1.10000, 0.90000, 1.10000, 0.90000
41867,'17043846507 ', 138.0000,1,   8,   1,   1,0.98333186,  21.975732, 1.10000, 0.90000, 1.10000, 0.90000
41868,'17043846509 ', 138.0000,1,   8,   1,   1,0.98392642,  21.947841, 1.10000, 0.90000, 1.10000, 0.90000
41869,'17043846510 ', 138.0000,1,   8,   1,   1,0.98396033,  21.935168, 1.10000, 0.90000, 1.10000, 0.90000
41870,'17043846511 ', 138.0000,1,   8,   1,   1,0.98626691,  21.895375, 1.10000, 0.90000, 1.10000, 0.90000
41871,'17043846513 ',  69.0000,1,   8,   1,   1,0.98328698,  21.813398, 1.10000, 0.90000, 1.10000, 0.90000
41872,'17043846514 ', 138.0000,1,   8,   1,   1,0.98385322,  21.914406, 1.10000, 0.90000, 1.10000, 0.90000
41873,'17043846515 ', 138.0000,1,   8,   1,   1,0.98486388,  21.916866, 1.10000, 0.90000, 1.10000, 0.90000
41874,'17043846517 ', 138.0000,1,   8,   1,   1,0.98388785,  21.946096, 1.10000, 0.90000, 1.10000, 0.90000
41875,'17043846518 ',  69.0000,1,   8,   1,   1,0.98292518,  21.861069, 1.10000, 0.90000, 1.10000, 0.90000
41876,'17043846519 ', 138.0000,1,   8,   1,   1,0.98322970,  21.906768, 1.10000, 0.90000, 1.10000, 0.90000
41877,'17043846521 ', 138.0000,1,   8,   1,   1,0.98260701,  21.735033, 1.10000, 0.90000, 1.10000, 0.90000
41878,'17043846522 ', 138.0000,1,   8,   1,   1,0.98372316,  21.879493, 1.10000, 0.90000, 1.10000, 0.90000
41879,'17043846523 ',  69.0000,1,   8,   1,   1,0.97886890,  21.472470, 1.10000, 0.90000, 1.10000, 0.90000
41880,'17043846524 ', 138.0000,1,   8,   1,   1,0.98427564,  21.823351, 1.10000, 0.90000, 1.10000, 0.90000
41881,'17043846603 ', 138.0000,1,   8,   1,   1,0.96643412,  21.062512, 1.10000, 0.90000, 1.10000, 0.90000
41882,'17043846604 ', 345.0000,1,   8,   1,   1,0.98051620,  21.041654, 1.10000, 0.90000, 1.10000, 0.90000
41883,'17043846701 ',  69.0000,1,   8,   1,   1,0.96072328,  20.741905, 1.10000, 0.90000, 1.10000, 0.90000
41884,'17043846702 ', 345.0000,1,   8,   1,   1,0.98055494,  20.954590, 1.10000, 0.90000, 1.10000, 0.90000
41885,'17045070100 ', 138.0000,1,   8,   1,   1,0.98353672,   9.235754, 1.10000, 0.90000, 1.10000, 0.90000
41886,'17045070200 ',  69.0000,1,   8,   1,   1,0.95817381,   7.987151, 1.10000, 0.90000, 1.10000, 0.90000
41887,'17045070300 ', 138.0000,1,   8,   1,   1,0.97646743,   7.853905, 1.10000, 0.90000, 1.10000, 0.90000
41888,'17045070400 ', 138.0000,1,   8,   1,   1,0.97571802,   7.346364, 1.10000, 0.90000, 1.10000, 0.90000
41889,'17045070500 ', 138.0000,1,   8,   1,   1,0.97384727,   7.023664, 1.10000, 0.90000, 1.10000, 0.90000
41890,'17047956900 ', 138.0000,1,   8,   1,   1,0.98668438,   1.347195, 1.10000, 0.90000, 1.10000, 0.90000
41891,'17047957000 ', 138.0000,1,   8,   1,   1,0.98507178,   0.285071, 1.10000, 0.90000, 1.10000, 0.90000
41892,'17047957100 ', 138.0000,1,   8,   1,   1,0.98521733,   0.579998, 1.10000, 0.90000, 1.10000, 0.90000
41893,'17049950100 ', 138.0000,1,   8,   1,   1,1.00730085,   7.475914, 1.10000, 0.90000, 1.10000, 0.90000
41894,'17049950200 ', 138.0000,1,   8,   1,   1,1.00940335,   8.934286, 1.10000, 0.90000, 1.10000, 0.90000
41895,'17049950300 ', 138.0000,1,   8,   1,   1,1.01290345,   7.625331, 1.10000, 0.90000, 1.10000, 0.90000
41896,'17049950400 ', 138.0000,1,   8,   1,   1,1.00931334,   7.614226, 1.10000, 0.90000, 1.10000, 0.90000
41897,'17049950500 ', 138.0000,1,   8,   1,   1,1.00975204,   7.298976, 1.10000, 0.90000, 1.10000, 0.90000
41898,'17049950600 ', 138.0000,1,   8,   1,   1,1.00586557,   7.563608, 1.10000, 0.90000, 1.10000, 0.90000
41899,'17049950700 ',  69.0000,1,   8,   1,   1,0.98968643,   7.811132, 1.10000, 0.90000, 1.10000, 0.90000
41900,'17049950800 ', 138.0000,1,   8,   1,   1,1.00639665,   7.623621, 1.10000, 0.90000, 1.10000, 0.90000
41901,'17051950500 ', 138.0000,1,   8,   1,   1,1.01638091,   8.666036, 1.10000, 0.90000, 1.10000, 0.90000
41902,'17051950600 ', 138.0000,1,   8,   1,   1,1.01335359,   8.183735, 1.10000, 0.90000, 1.10000, 0.90000
41903,'17051950700 ',  69.0000,1,   8,   1,   1,0.99274194,   7.890427, 1.10000, 0.90000, 1.10000, 0.90000
41904,'17051950800 ', 138.0000,1,   8,   1,   1,1.00945878,   7.630823, 1.10000, 0.90000, 1.10000, 0.90000
41905,'17051950900 ', 138.0000,1,   8,   1,   1,1.01031888,   7.426331, 1.10000, 0.90000, 1.10000, 0.90000
41906,'17051951000 ', 138.0000,1,   8,   1,   1,1.01280701,   6.949316, 1.10000, 0.90000, 1.10000, 0.90000
41907,'17051951100 ', 138.0000,1,   8,   1,   1,1.01466250,   6.891697, 1.10000, 0.90000, 1.10000, 0.90000
41908,'17053961600 ',  69.0000,1,   8,   1,   1,0.98014724,  17.698386, 1.10000, 0.90000, 1.10000, 0.90000
41909,'17053961700 ', 138.0000,1,   8,   1,   1,0.99453771,  16.151505, 1.10000, 0.90000, 1.10000, 0.90000
41910,'17053961800 ', 138.0000,1,   8,   1,   1,0.99622202,  16.097993, 1.10000, 0.90000, 1.10000, 0.90000
41911,'17053961900 ',  69.0000,1,   8,   1,   1,1.00444663,  17.517962, 1.10000, 0.90000, 1.10000, 0.90000
41912,'17053962000 ', 138.0000,1,   8,   1,   1,1.01717710,  18.343144, 1.10000, 0.90000, 1.10000, 0.90000
41913,'17055040100 ', 138.0000,1,   8,   1,   1,1.01105559,   0.172265, 1.10000, 0.90000, 1.10000, 0.90000
41914,'17055040200 ', 138.0000,1,   8,   1,   1,1.01080585,   0.089460, 1.10000, 0.90000, 1.10000, 0.90000
41915,'17055040300 ', 138.0000,1,   8,   1,   1,1.01127613,   0.113392, 1.10000, 0.90000, 1.10000, 0.90000
41916,'17055040400 ', 230.0000,1,   8,   1,   1,1.01534021,   0.127245, 1.10000, 0.90000, 1.10000, 0.90000
41917,'17055040500 ',  69.0000,1,   8,   1,   1,1.00302649,  -0.483047, 1.10000, 0.90000, 1.10000, 0.90000
41918,'17055040600 ', 345.0000,1,   8,   1,   1,1.01842105,  -1.005066, 1.10000, 0.90000, 1.10000, 0.90000
41919,'17055040700 ',  69.0000,1,   8,   1,   1,1.00343621,  -0.627835, 1.10000, 0.90000, 1.10000, 0.90000
41920,'17055040800 ',  69.0000,1,   8,   1,   1,1.00162077,  -0.638594, 1.10000, 0.90000, 1.10000, 0.90000
41921,'17055040900 ',  69.0000,1,   8,   1,   1,1.00424159,  -0.559673, 1.10000, 0.90000, 1.10000, 0.90000
41922,'17055041000 ', 138.0000,1,   8,   1,   1,1.00802350,  -0.756678, 1.10000, 0.90000, 1.10000, 0.90000
41923,'17055041100 ',  69.0000,1,   8,   1,   1,1.00265861,  -0.624831, 1.10000, 0.90000, 1.10000, 0.90000
41924,'17055041200 ',  69.0000,1,   8,   1,   1,0.99955213,  -0.612544, 1.10000, 0.90000, 1.10000, 0.90000
41925,'17057952800 ', 138.0000,1,   8,   1,   1,1.00242496,  25.136095, 1.10000, 0.90000, 1.10000, 0.90000
41926,'17057952900 ', 138.0000,1,   8,   1,   1,1.00302923,  25.081126, 1.10000, 0.90000, 1.10000, 0.90000
41927,'17057953000 ', 138.0000,1,   8,   1,   1,1.00181627,  24.271665, 1.10000, 0.90000, 1.10000, 0.90000
41928,'17057953100 ',  69.0000,1,   8,   1,   1,1.00020909,  21.366818, 1.10000, 0.90000, 1.10000, 0.90000
41929,'17057953200 ',  69.0000,1,   8,   1,   1,1.00125694,  22.062348, 1.10000, 0.90000, 1.10000, 0.90000
41930,'17057953300 ',  69.0000,1,   8,   1,   1,0.99389666,  24.674699, 1.10000, 0.90000, 1.10000, 0.90000
41931,'17057953400 ',  69.0000,1,   8,   1,   1,0.99529904,  24.623694, 1.10000, 0.90000, 1.10000, 0.90000
41932,'17057953500 ', 138.0000,1,   8,   1,   1,1.00617647,  24.828574, 1.10000, 0.90000, 1.10000, 0.90000
41933,'17057953600 ',  69.0000,1,   8,   1,   1,0.99440932,  24.638879, 1.10000, 0.90000, 1.10000, 0.90000
41934,'17057953700 ', 138.0000,1,   8,   1,   1,1.01121581,  24.092212, 1.10000, 0.90000, 1.10000, 0.90000
41935,'17057953800 ', 138.0000,1,   8,   1,   1,1.00814521,  22.698284, 1.10000, 0.90000, 1.10000, 0.90000
41936,'17057953900 ',  69.0000,1,   8,   1,   1,1.00189185,  20.091985, 1.10000, 0.90000, 1.10000, 0.90000
41937,'17059972700 ', 138.0000,1,   8,   1,   1,0.98950648,  -1.556720, 1.10000, 0.90000, 1.10000, 0.90000
41938,'17059972800 ', 138.0000,1,   8,   1,   1,0.99020118,  -1.957031, 1.10000, 0.90000, 1.10000, 0.90000
41939,'17061973600 ', 138.0000,1,   8,   1,   1,0.99265736,   8.249803, 1.10000, 0.90000, 1.10000, 0.90000
41940,'17061973700 ', 138.0000,1,   8,   1,   1,0.99555248,  10.649844, 1.10000, 0.90000, 1.10000, 0.90000
41941,'17061973800 ', 138.0000,1,   8,   1,   1,0.99761093,   8.135130, 1.10000, 0.90000, 1.10000, 0.90000
41942,'17061973900 ', 138.0000,1,   8,   1,   1,0.99570358,   9.726692, 1.10000, 0.90000, 1.10000, 0.90000
41943,'17061974000 ', 230.0000,1,   8,   1,   1,1.00304842,   7.029965, 1.10000, 0.90000, 1.10000, 0.90000
41944,'17063000102 ', 138.0000,1,   8,   1,   1,1.01696026,  22.249145, 1.10000, 0.90000, 1.10000, 0.90000
41945,'17063000103 ', 230.0000,1,   8,   1,   1,1.01558816,  22.314952, 1.10000, 0.90000, 1.10000, 0.90000
41946,'17063000200 ',  69.0000,1,   8,   1,   1,1.00479078,  23.120405, 1.10000, 0.90000, 1.10000, 0.90000
41947,'17063000300 ', 230.0000,1,   8,   1,   1,1.01581633,  22.821195, 1.10000, 0.90000, 1.10000, 0.90000
41948,'17063000400 ', 345.0000,1,   8,   1,   1,1.01762760,  24.337666, 1.10000, 0.90000, 1.10000, 0.90000
41949,'17063000500 ', 138.0000,1,   8,   1,   1,1.01289403,  22.899883, 1.10000, 0.90000, 1.10000, 0.90000
41950,'17063000600 ', 138.0000,1,   8,   1,   1,1.01454449,  22.556070, 1.10000, 0.90000, 1.10000, 0.90000
41951,'17063000700 ', 138.0000,1,   8,   1,   1,1.01366699,  21.609680, 1.10000, 0.90000, 1.10000, 0.90000
41952,'17063000800 ', 345.0000,1,   8,   1,   1,1.01857328,  21.411397, 1.10000, 0.90000, 1.10000, 0.90000
41953,'17063000900 ', 345.0000,1,   8,   1,   1,1.01933694,  21.221458, 1.10000, 0.90000, 1.10000, 0.90000
41954,'17065973100 ',  69.0000,1,   8,   1,   1,0.98208177,  -0.969313, 1.10000, 0.90000, 1.10000, 0.90000
41955,'17065973200 ',  69.0000,1,   8,   1,   1,0.98189062,  -1.294656, 1.10000, 0.90000, 1.10000, 0.90000
41956,'17065973300 ',  69.0000,1,   8,   1,   1,0.98079085,  -0.690610, 1.10000, 0.90000, 1.10000, 0.90000
41957,'17067953700 ', 138.0000,1,   8,   1,   1,0.98788333,  18.201920, 1.10000, 0.90000, 1.10000, 0.90000
41958,'17067953800 ',  69.0000,1,   8,   1,   1,0.98753870,  17.255373, 1.10000, 0.90000, 1.10000, 0.90000
41959,'17067953900 ', 138.0000,1,   8,   1,   1,0.98939234,  18.393653, 1.10000, 0.90000, 1.10000, 0.90000
41960,'17067954000 ',  69.0000,1,   8,   1,   1,1.00899971,  16.528114, 1.10000, 0.90000, 1.10000, 0.90000
41961,'17067954100 ',  69.0000,1,   8,   1,   1,1.01897228,  15.307396, 1.10000, 0.90000, 1.10000, 0.90000
41962,'17067954200 ', 138.0000,1,   8,   1,   1,1.01383185,  13.722098, 1.10000, 0.90000, 1.10000, 0.90000
41963,'17067954300 ', 138.0000,1,   8,   1,   1,0.98493063,  16.885582, 1.10000, 0.90000, 1.10000, 0.90000
41964,'17069970900 ', 138.0000,1,   8,   1,   1,0.99669987,  -2.538011, 1.10000, 0.90000, 1.10000, 0.90000
41965,'17069971000 ', 138.0000,1,   8,   1,   1,0.99346751,  -2.322384, 1.10000, 0.90000, 1.10000, 0.90000
41966,'17071973300 ', 138.0000,1,   8,   1,   1,0.99944544,  24.170516, 1.10000, 0.90000, 1.10000, 0.90000
41967,'17071973400 ', 138.0000,1,   8,   1,   1,1.00595248,  23.466638, 1.10000, 0.90000, 1.10000, 0.90000
41968,'17071973500 ', 138.0000,1,   8,   1,   1,1.00887740,  22.376330, 1.10000, 0.90000, 1.10000, 0.90000
41969,'17073030100 ', 138.0000,1,   8,   1,   1,1.00561535,  30.939254, 1.10000, 0.90000, 1.10000, 0.90000
41970,'17073030201 ',  69.0000,1,   8,   1,   1,0.98864943,  30.827485, 1.10000, 0.90000, 1.10000, 0.90000
41971,'17073030202 ', 138.0000,1,   8,   1,   1,1.00263214,  30.054171, 1.10000, 0.90000, 1.10000, 0.90000
41972,'17073030203 ', 138.0000,1,   8,   1,   1,1.00620818,  31.031984, 1.10000, 0.90000, 1.10000, 0.90000
41973,'17073030300 ',  69.0000,1,   8,   1,   1,1.00831866,  30.480218, 1.10000, 0.90000, 1.10000, 0.90000
41974,'17073030400 ', 138.0000,1,   8,   1,   1,1.00846076,  31.445067, 1.10000, 0.90000, 1.10000, 0.90000
41975,'17073030500 ', 138.0000,1,   8,   1,   1,1.00191689,  30.005868, 1.10000, 0.90000, 1.10000, 0.90000
41976,'17073030600 ', 138.0000,1,   8,   1,   1,0.99963051,  29.030582, 1.10000, 0.90000, 1.10000, 0.90000
41977,'17073030800 ', 138.0000,1,   8,   1,   1,1.00119948,  29.205001, 1.10000, 0.90000, 1.10000, 0.90000
41978,'17073030900 ',  69.0000,1,   8,   1,   1,0.99098623,  28.945549, 1.10000, 0.90000, 1.10000, 0.90000
41979,'17073031000 ',  69.0000,1,   8,   1,   1,0.98415750,  28.597585, 1.10000, 0.90000, 1.10000, 0.90000
41980,'17073031100 ',  69.0000,1,   8,   1,   1,0.98047572,  28.250060, 1.10000, 0.90000, 1.10000, 0.90000
41981,'17073031200 ', 138.0000,1,   8,   1,   1,1.00279009,  29.130419, 1.10000, 0.90000, 1.10000, 0.90000
41982,'17075950100 ', 138.0000,1,   8,   1,   1,0.97767323,  16.876171, 1.10000, 0.90000, 1.10000, 0.90000
41983,'17075950200 ', 138.0000,1,   8,   1,   1,0.98893392,  18.196433, 1.10000, 0.90000, 1.10000, 0.90000
41984,'17075950300 ', 138.0000,1,   8,   1,   1,0.98871821,  17.866764, 1.10000, 0.90000, 1.10000, 0.90000
41985,'17075950400 ', 138.0000,1,   8,   1,   1,0.97627228,  16.174115, 1.10000, 0.90000, 1.10000, 0.90000
41986,'17075950500 ', 138.0000,1,   8,   1,   1,0.97797549,  15.811760, 1.10000, 0.90000, 1.10000, 0.90000
41987,'17075950600 ', 138.0000,1,   8,   1,   1,0.99234736,  17.731936, 1.10000, 0.90000, 1.10000, 0.90000
41988,'17075950700 ', 138.0000,1,   8,   1,   1,0.99132806,  16.953084, 1.10000, 0.90000, 1.10000, 0.90000
41989,'17075950800 ',  69.0000,1,   8,   1,   1,0.97616965,  15.405068, 1.10000, 0.90000, 1.10000, 0.90000
41990,'17075950900 ', 138.0000,1,   8,   1,   1,0.98476386,  15.253185, 1.10000, 0.90000, 1.10000, 0.90000
41991,'17077010100 ', 138.0000,1,   8,   1,   1,1.01290691,   1.244776, 1.10000, 0.90000, 1.10000, 0.90000
41992,'17077010200 ', 138.0000,1,   8,   1,   1,1.01080811,   0.748765, 1.10000, 0.90000, 1.10000, 0.90000
41993,'17077010300 ', 138.0000,1,   8,   1,   1,1.01686311,   1.709224, 1.10000, 0.90000, 1.10000, 0.90000
41994,'17077010400 ', 138.0000,1,   8,   1,   1,1.01262569,   0.943670, 1.10000, 0.90000, 1.10000, 0.90000
41995,'17077010600 ',  69.0000,1,   8,   1,   1,1.00667393,   0.843802, 1.10000, 0.90000, 1.10000, 0.90000
41996,'17077010700 ', 138.0000,1,   8,   1,   1,1.01130533,   0.629821, 1.10000, 0.90000, 1.10000, 0.90000
41997,'17077010800 ', 138.0000,1,   8,   1,   1,1.01168203,   0.346689, 1.10000, 0.90000, 1.10000, 0.90000
41998,'17077010900 ', 138.0000,1,   8,   1,   1,1.01174450,   0.043795, 1.10000, 0.90000, 1.10000, 0.90000
41999,'17077011000 ', 138.0000,1,   8,   1,   1,1.01075125,   0.367441, 1.10000, 0.90000, 1.10000, 0.90000
42000,'17077011100 ', 138.0000,1,   8,   1,   1,1.00997186,   0.197148, 1.10000, 0.90000, 1.10000, 0.90000
42001,'17077011200 ', 138.0000,1,   8,   1,   1,1.00997066,  -0.160413, 1.10000, 0.90000, 1.10000, 0.90000
42002,'17077011400 ', 138.0000,1,   8,   1,   1,1.00970793,  -0.044167, 1.10000, 0.90000, 1.10000, 0.90000
42003,'17077011600 ',  69.0000,1,   8,   1,   1,1.00638497,   0.388431, 1.10000, 0.90000, 1.10000, 0.90000
42004,'17077011700 ', 138.0000,1,   8,   1,   1,1.00964093,   0.054772, 1.10000, 0.90000, 1.10000, 0.90000
42005,'17079977300 ', 138.0000,1,   8,   1,   1,0.99631423,   5.399755, 1.10000, 0.90000, 1.10000, 0.90000
42006,'17079977400 ', 138.0000,1,   8,   1,   1,0.99748665,   4.851528, 1.10000, 0.90000, 1.10000, 0.90000
42007,'17079977500 ', 138.0000,1,   8,   1,   1,1.00057220,   4.830650, 1.10000, 0.90000, 1.10000, 0.90000
42008,'17081050100 ', 345.0000,1,   8,   1,   1,1.01646590,  -0.105062, 1.10000, 0.90000, 1.10000, 0.90000
42009,'17081050200 ', 138.0000,1,   8,   1,   1,1.00756240,   1.466194, 1.10000, 0.90000, 1.10000, 0.90000
42010,'17081050300 ', 138.0000,1,   8,   1,   1,1.01102769,  -0.044280, 1.10000, 0.90000, 1.10000, 0.90000
42011,'17081050400 ',  69.0000,1,   8,   1,   1,1.00320768,  -0.200135, 1.10000, 0.90000, 1.10000, 0.90000
42012,'17081050500 ', 345.0000,1,   8,   1,   1,1.01576793,  -0.112034, 1.10000, 0.90000, 1.10000, 0.90000
42013,'17081050600 ',  69.0000,1,   8,   1,   1,0.99990970,   0.790125, 1.10000, 0.90000, 1.10000, 0.90000
42014,'17081050700 ',  69.0000,1,   8,   1,   1,0.99937981,   1.131039, 1.10000, 0.90000, 1.10000, 0.90000
42015,'17081050800 ', 138.0000,1,   8,   1,   1,1.00790572,   0.817481, 1.10000, 0.90000, 1.10000, 0.90000
42016,'17081050900 ',  69.0000,1,   8,   1,   1,1.00181222,   0.454282, 1.10000, 0.90000, 1.10000, 0.90000
42017,'17081051000 ', 138.0000,1,   8,   1,   1,1.00847077,   0.407489, 1.10000, 0.90000, 1.10000, 0.90000
42018,'17081051100 ', 345.0000,1,   8,   1,   1,1.01765454,  -0.890227, 1.10000, 0.90000, 1.10000, 0.90000
42019,'17083010100 ', 138.0000,1,   8,   1,   1,0.99853051,   5.333018, 1.10000, 0.90000, 1.10000, 0.90000
42020,'17083010200 ',  69.0000,1,   8,   1,   1,0.99919897,   3.885013, 1.10000, 0.90000, 1.10000, 0.90000
42021,'17083010300 ', 138.0000,1,   8,   1,   1,1.00323367,   3.452457, 1.10000, 0.90000, 1.10000, 0.90000
42022,'17083010401 ', 230.0000,1,   8,   1,   1,1.00878716,   3.881486, 1.10000, 0.90000, 1.10000, 0.90000
42023,'17083010402 ', 138.0000,1,   8,   1,   1,0.99716985,   3.540446, 1.10000, 0.90000, 1.10000, 0.90000
42024,'17083010500 ',  69.0000,1,   8,   1,   1,0.99486554,   3.743431, 1.10000, 0.90000, 1.10000, 0.90000
42025,'17085020100 ', 138.0000,1,   8,   1,   1,1.00373602,  34.121241, 1.10000, 0.90000, 1.10000, 0.90000
42026,'17085020200 ',  69.0000,1,   8,   1,   1,0.99920505,  34.527702, 1.10000, 0.90000, 1.10000, 0.90000
42027,'17085020300 ', 138.0000,1,   8,   1,   1,1.00489461,  34.434095, 1.10000, 0.90000, 1.10000, 0.90000
42028,'17085020401 ', 138.0000,1,   8,   1,   1,1.00426710,  34.182344, 1.10000, 0.90000, 1.10000, 0.90000
42029,'17085020402 ', 138.0000,1,   8,   1,   1,1.00424170,  33.986386, 1.10000, 0.90000, 1.10000, 0.90000
42030,'17085020500 ',  69.0000,1,   8,   1,   1,0.99094129,  33.314463, 1.10000, 0.90000, 1.10000, 0.90000
42031,'17087977600 ',  69.0000,1,   8,   1,   1,1.00810039,  -2.442904, 1.10000, 0.90000, 1.10000, 0.90000
42032,'17087977700 ', 230.0000,1,   8,   1,   1,1.01913762,  -1.697312, 1.10000, 0.90000, 1.10000, 0.90000
42033,'17087977800 ', 230.0000,1,   8,   1,   1,1.01869440,  -2.487813, 1.10000, 0.90000, 1.10000, 0.90000
42034,'17087980000 ', 138.0000,1,   8,   1,   1,1.00955677,  -2.405335, 1.10000, 0.90000, 1.10000, 0.90000
42035,'17089850101 ',  69.0000,1,   8,   1,   1,0.95650864,  24.596754, 1.10000, 0.90000, 1.10000, 0.90000
42036,'17089850103 ',  69.0000,1,   8,   1,   1,0.95963043,  24.788334, 1.10000, 0.90000, 1.10000, 0.90000
42037,'17089850105 ',  69.0000,1,   8,   1,   1,0.95969808,  25.000038, 1.10000, 0.90000, 1.10000, 0.90000
42038,'17089850106 ',  69.0000,1,   8,   1,   1,0.95707631,  24.576091, 1.10000, 0.90000, 1.10000, 0.90000
42039,'17089850201 ',  69.0000,1,   8,   1,   1,0.95228320,  23.869995, 1.10000, 0.90000, 1.10000, 0.90000
42040,'17089850202 ',  69.0000,1,   8,   1,   1,0.95269448,  23.857919, 1.10000, 0.90000, 1.10000, 0.90000
42041,'17089850301 ',  69.0000,1,   8,   1,   1,0.95394301,  24.148166, 1.10000, 0.90000, 1.10000, 0.90000
42042,'17089850302 ', 138.0000,1,   8,   1,   1,0.96000427,  23.581011, 1.10000, 0.90000, 1.10000, 0.90000
42043,'17089850400 ', 138.0000,1,   8,   1,   1,0.96002132,  23.559237, 1.10000, 0.90000, 1.10000, 0.90000
42044,'17089850500 ', 138.0000,1,   8,   1,   1,0.96033305,  23.467944, 1.10000, 0.90000, 1.10000, 0.90000
42045,'17089850600 ', 138.0000,1,   8,   1,   1,0.96042943,  23.505637, 1.10000, 0.90000, 1.10000, 0.90000
42046,'17089850701 ', 138.0000,1,   8,   1,   1,0.97299552,  25.810697, 1.10000, 0.90000, 1.10000, 0.90000
42047,'17089850702 ', 138.0000,1,   8,   1,   1,0.97815633,  27.204975, 1.10000, 0.90000, 1.10000, 0.90000
42048,'17089850703 ', 230.0000,1,   8,   1,   1,0.98970336,  26.834905, 1.10000, 0.90000, 1.10000, 0.90000
42049,'17089850800 ', 138.0000,1,   8,   1,   1,0.96110982,  23.204294, 1.10000, 0.90000, 1.10000, 0.90000
42050,'17089851000 ', 138.0000,1,   8,   1,   1,0.96215516,  23.016385, 1.10000, 0.90000, 1.10000, 0.90000
42051,'17089851101 ',  69.0000,1,   8,   1,   1,0.95430505,  23.241426, 1.10000, 0.90000, 1.10000, 0.90000
42052,'17089851102 ',  69.0000,1,   8,   1,   1,0.95455635,  23.283010, 1.10000, 0.90000, 1.10000, 0.90000
42053,'17089851301 ', 138.0000,1,   8,   1,   1,0.96220404,  22.967305, 1.10000, 0.90000, 1.10000, 0.90000
42054,'17089851302 ', 138.0000,1,   8,   1,   1,0.96199453,  23.009447, 1.10000, 0.90000, 1.10000, 0.90000
42055,'17089851400 ', 138.0000,1,   8,   1,   1,0.96249503,  22.922443, 1.10000, 0.90000, 1.10000, 0.90000
42056,'17089851500 ', 138.0000,1,   8,   1,   1,0.96252245,  22.930876, 1.10000, 0.90000, 1.10000, 0.90000
42057,'17089851600 ', 138.0000,1,   8,   1,   1,0.96262729,  22.941075, 1.10000, 0.90000, 1.10000, 0.90000
42058,'17089851801 ', 138.0000,1,   8,   1,   1,0.96367353,  22.801760, 1.10000, 0.90000, 1.10000, 0.90000
42059,'17089851904 ',  69.0000,1,   8,   1,   1,0.95765692,  23.488274, 1.10000, 0.90000, 1.10000, 0.90000
42060,'17089851905 ',  69.0000,1,   8,   1,   1,0.95724285,  23.123788, 1.10000, 0.90000, 1.10000, 0.90000
42061,'17089851907 ', 138.0000,1,   8,   1,   1,0.96445668,  22.984466, 1.10000, 0.90000, 1.10000, 0.90000
42062,'17089851908 ', 138.0000,1,   8,   1,   1,0.96341217,  22.983216, 1.10000, 0.90000, 1.10000, 0.90000
42063,'17089851909 ',  69.0000,1,   8,   1,   1,0.95590490,  23.385347, 1.10000, 0.90000, 1.10000, 0.90000
42064,'17089851910 ',  69.0000,1,   8,   1,   1,0.95745260,  24.129718, 1.10000, 0.90000, 1.10000, 0.90000
42065,'17089852001 ',  69.0000,1,   8,   1,   1,0.96308815,  22.119076, 1.10000, 0.90000, 1.10000, 0.90000
42066,'17089852002 ', 138.0000,1,   8,   1,   1,0.97011864,  22.353047, 1.10000, 0.90000, 1.10000, 0.90000
42067,'17089852003 ',  69.0000,1,   8,   1,   1,0.96476841,  22.122117, 1.10000, 0.90000, 1.10000, 0.90000
42068,'17089852101 ',  69.0000,1,   8,   1,   1,0.96338707,  22.744206, 1.10000, 0.90000, 1.10000, 0.90000
42069,'17089852102 ', 138.0000,1,   8,   1,   1,0.96687913,  23.006828, 1.10000, 0.90000, 1.10000, 0.90000
42070,'17089852201 ', 138.0000,1,   8,   1,   1,0.97327906,  22.496995, 1.10000, 0.90000, 1.10000, 0.90000
42071,'17089852202 ', 138.0000,1,   8,   1,   1,0.97068512,  23.060150, 1.10000, 0.90000, 1.10000, 0.90000
42072,'17089852300 ', 138.0000,1,   8,   1,   1,0.97194946,  22.444039, 1.10000, 0.90000, 1.10000, 0.90000
42073,'17089852401 ',  69.0000,1,   8,   1,   1,0.96203840,  23.084106, 1.10000, 0.90000, 1.10000, 0.90000
42074,'17089852402 ', 138.0000,1,   8,   1,   1,0.97532445,  23.219208, 1.10000, 0.90000, 1.10000, 0.90000
42075,'17089852403 ', 345.0000,1,   8,   1,   1,0.99044657,  24.973381, 1.10000, 0.90000, 1.10000, 0.90000
42076,'17089852500 ', 138.0000,1,   8,   1,   1,0.97470468,  22.300218, 1.10000, 0.90000, 1.10000, 0.90000
42077,'17089852601 ', 138.0000,1,   8,   1,   1,0.97473317,  22.553761, 1.10000, 0.90000, 1.10000, 0.90000
42078,'17089852606 ', 138.0000,1,   8,   1,   1,0.97560680,  22.465575, 1.10000, 0.90000, 1.10000, 0.90000
42079,'17089852700 ', 138.0000,1,   8,   1,   1,0.97714913,  22.497462, 1.10000, 0.90000, 1.10000, 0.90000
42080,'17089852803 ', 138.0000,1,   8,   1,   1,0.98117495,  22.257292, 1.10000, 0.90000, 1.10000, 0.90000
42081,'17089852805 ', 138.0000,1,   8,   1,   1,0.98076224,  22.461470, 1.10000, 0.90000, 1.10000, 0.90000
42082,'17089852806 ', 138.0000,1,   8,   1,   1,0.98128587,  22.318512, 1.10000, 0.90000, 1.10000, 0.90000
42083,'17089852807 ', 138.0000,1,   8,   1,   1,0.98097235,  22.738466, 1.10000, 0.90000, 1.10000, 0.90000
42084,'17089852808 ', 138.0000,1,   8,   1,   1,0.97975534,  22.569144, 1.10000, 0.90000, 1.10000, 0.90000
42085,'17089852903 ', 138.0000,1,   8,   1,   1,0.98270959,  22.178700, 1.10000, 0.90000, 1.10000, 0.90000
42086,'17089852904 ',  69.0000,1,   8,   1,   1,0.98136073,  22.162359, 1.10000, 0.90000, 1.10000, 0.90000
42087,'17089852905 ', 138.0000,1,   8,   1,   1,0.98269677,  22.462464, 1.10000, 0.90000, 1.10000, 0.90000
42088,'17089852906 ', 138.0000,1,   8,   1,   1,0.98214495,  22.494277, 1.10000, 0.90000, 1.10000, 0.90000
42089,'17089852907 ', 138.0000,1,   8,   1,   1,0.98296076,  22.265554, 1.10000, 0.90000, 1.10000, 0.90000
42090,'17089853001 ',  69.0000,1,   8,   1,   1,0.97513616,  22.434912, 1.10000, 0.90000, 1.10000, 0.90000
42091,'17089853004 ', 138.0000,1,   8,   1,   1,0.98166960,  22.639705, 1.10000, 0.90000, 1.10000, 0.90000
42092,'17089853005 ',  69.0000,1,   8,   1,   1,0.97935295,  22.440954, 1.10000, 0.90000, 1.10000, 0.90000
42093,'17089853006 ',  69.0000,1,   8,   1,   1,0.97937870,  22.443868, 1.10000, 0.90000, 1.10000, 0.90000
42094,'17089853007 ', 138.0000,1,   8,   1,   1,0.98268944,  22.567730, 1.10000, 0.90000, 1.10000, 0.90000
42095,'17089853008 ', 138.0000,1,   8,   1,   1,0.98210466,  22.596670, 1.10000, 0.90000, 1.10000, 0.90000
42096,'17089853100 ', 138.0000,1,   8,   1,   1,0.98330361,  22.547540, 1.10000, 0.90000, 1.10000, 0.90000
42097,'17089853200 ', 138.0000,1,   8,   1,   1,0.98357815,  22.371952, 1.10000, 0.90000, 1.10000, 0.90000
42098,'17089853300 ', 138.0000,1,   8,   1,   1,0.98319262,  22.315852, 1.10000, 0.90000, 1.10000, 0.90000
42099,'17089853400 ', 138.0000,1,   8,   1,   1,0.98330706,  22.323821, 1.10000, 0.90000, 1.10000, 0.90000
42100,'17089853500 ',  69.0000,1,   8,   1,   1,0.98084664,  22.163402, 1.10000, 0.90000, 1.10000, 0.90000
42101,'17089853600 ', 138.0000,1,   8,   1,   1,0.98328978,  22.339421, 1.10000, 0.90000, 1.10000, 0.90000
42102,'17089853900 ', 138.0000,1,   8,   1,   1,0.98391020,  22.528891, 1.10000, 0.90000, 1.10000, 0.90000
42103,'17089854001 ', 138.0000,1,   8,   1,   1,0.98469740,  22.605027, 1.10000, 0.90000, 1.10000, 0.90000
42104,'17089854002 ', 345.0000,1,   8,   1,   1,1.00071859,  22.854668, 1.10000, 0.90000, 1.10000, 0.90000
42105,'17089854100 ', 138.0000,1,   8,   1,   1,0.98369074,  22.398233, 1.10000, 0.90000, 1.10000, 0.90000
42106,'17089854200 ', 138.0000,1,   8,   1,   1,0.98353231,  22.381022, 1.10000, 0.90000, 1.10000, 0.90000
42107,'17089854301 ', 138.0000,1,   8,   1,   1,0.98335707,  22.353951, 1.10000, 0.90000, 1.10000, 0.90000
42108,'17089854302 ',  69.0000,1,   8,   1,   1,0.98204589,  22.253168, 1.10000, 0.90000, 1.10000, 0.90000
42109,'17089854400 ', 138.0000,1,   8,   1,   1,0.99013621,  22.174573, 1.10000, 0.90000, 1.10000, 0.90000
42110,'17089854501 ', 345.0000,1,   8,   1,   1,0.98750019,  24.075269, 1.10000, 0.90000, 1.10000, 0.90000
42111,'17089854503 ',  69.0000,1,   8,   1,   1,0.97543287,  22.323133, 1.10000, 0.90000, 1.10000, 0.90000
42112,'17089854504 ',  69.0000,1,   8,   1,   1,0.97311485,  22.331969, 1.10000, 0.90000, 1.10000, 0.90000
42113,'17089854600 ', 138.0000,1,   8,   1,   1,0.96183681,  23.049433, 1.10000, 0.90000, 1.10000, 0.90000
42114,'17089854700 ', 230.0000,1,   8,   1,   1,0.99005032,  22.667292, 1.10000, 0.90000, 1.10000, 0.90000
42115,'17089854800 ', 138.0000,1,   8,   1,   1,0.97747856,  22.841983, 1.10000, 0.90000, 1.10000, 0.90000
42116,'17089854900 ', 138.0000,1,   8,   1,   1,0.96264541,  22.919624, 1.10000, 0.90000, 1.10000, 0.90000
42117,'17091010100 ', 138.0000,1,   8,   1,   1,0.99329323,  18.658970, 1.10000, 0.90000, 1.10000, 0.90000
42118,'17091010201 ', 138.0000,1,   8,   1,   1,0.99713892,  19.357067, 1.10000, 0.90000, 1.10000, 0.90000
42119,'17091010202 ', 138.0000,1,   8,   1,   1,0.99229479,  18.656947, 1.10000, 0.90000, 1.10000, 0.90000
42120,'17091010300 ',  69.0000,1,   8,   1,   1,1.00190461,  21.236670, 1.10000, 0.90000, 1.10000, 0.90000
42121,'17091010400 ', 138.0000,1,   8,   1,   1,0.99074215,  18.782363, 1.10000, 0.90000, 1.10000, 0.90000
42122,'17091010500 ', 138.0000,1,   8,   1,   1,0.99167424,  18.865179, 1.10000, 0.90000, 1.10000, 0.90000
42123,'17091010601 ', 138.0000,1,   8,   1,   1,0.99243498,  18.914095, 1.10000, 0.90000, 1.10000, 0.90000
42124,'17091010602 ', 138.0000,1,   8,   1,   1,0.99112195,  18.701872, 1.10000, 0.90000, 1.10000, 0.90000
42125,'17091010701 ',  69.0000,1,   8,   1,   1,0.97960258,  18.305202, 1.10000, 0.90000, 1.10000, 0.90000
42126,'17091010702 ', 138.0000,1,   8,   1,   1,0.98755503,  18.413237, 1.10000, 0.90000, 1.10000, 0.90000
42127,'17091010800 ', 138.0000,1,   8,   1,   1,0.98865765,  18.448879, 1.10000, 0.90000, 1.10000, 0.90000
42128,'17091010900 ',  69.0000,1,   8,   1,   1,0.97648138,  18.534010, 1.10000, 0.90000, 1.10000, 0.90000
42129,'17091011000 ', 138.0000,1,   8,   1,   1,0.98117906,  17.554425, 1.10000, 0.90000, 1.10000, 0.90000
42130,'17091011100 ', 138.0000,1,   8,   1,   1,0.98340774,  17.924283, 1.10000, 0.90000, 1.10000, 0.90000
42131,'17091011200 ', 138.0000,1,   8,   1,   1,0.98529834,  18.133968, 1.10000, 0.90000, 1.10000, 0.90000
42132,'17091011300 ', 138.0000,1,   8,   1,   1,0.98702478,  18.332916, 1.10000, 0.90000, 1.10000, 0.90000
42133,'17091011400 ', 138.0000,1,   8,   1,   1,0.98740888,  18.401129, 1.10000, 0.90000, 1.10000, 0.90000
42134,'17091011500 ', 138.0000,1,   8,   1,   1,0.98764706,  18.453641, 1.10000, 0.90000, 1.10000, 0.90000
42135,'17091011600 ', 138.0000,1,   8,   1,   1,0.98724300,  18.433472, 1.10000, 0.90000, 1.10000, 0.90000
42136,'17091011700 ', 138.0000,1,   8,   1,   1,0.98718655,  18.440824, 1.10000, 0.90000, 1.10000, 0.90000
42137,'17091011800 ',  69.0000,1,   8,   1,   1,0.98309803,  18.316320, 1.10000, 0.90000, 1.10000, 0.90000
42138,'17091011900 ',  69.0000,1,   8,   1,   1,0.98258531,  18.296610, 1.10000, 0.90000, 1.10000, 0.90000
42139,'17091012000 ',  69.0000,1,   8,   1,   1,0.98162776,  18.316149, 1.10000, 0.90000, 1.10000, 0.90000
42140,'17091012100 ', 138.0000,1,   8,   1,   1,0.98737574,  18.460034, 1.10000, 0.90000, 1.10000, 0.90000
42141,'17091012200 ', 138.0000,1,   8,   1,   1,0.98766541,  18.478722, 1.10000, 0.90000, 1.10000, 0.90000
42142,'17091012300 ', 138.0000,1,   8,   1,   1,0.98731482,  18.436929, 1.10000, 0.90000, 1.10000, 0.90000
42143,'17091012400 ',  69.0000,1,   8,   1,   1,0.98428917,  18.302988, 1.10000, 0.90000, 1.10000, 0.90000
42144,'17091012500 ', 138.0000,1,   8,   1,   1,0.98776591,  18.420909, 1.10000, 0.90000, 1.10000, 0.90000
42145,'17091012600 ', 138.0000,1,   8,   1,   1,0.99057996,  18.646574, 1.10000, 0.90000, 1.10000, 0.90000
42146,'17093890101 ', 345.0000,1,   8,   1,   1,1.00267112,  22.174843, 1.10000, 0.90000, 1.10000, 0.90000
42147,'17093890102 ', 138.0000,1,   8,   1,   1,0.99345833,  22.473634, 1.10000, 0.90000, 1.10000, 0.90000
42148,'17093890201 ',  69.0000,1,   8,   1,   1,0.98332977,  22.258229, 1.10000, 0.90000, 1.10000, 0.90000
42149,'17093890202 ',  69.0000,1,   8,   1,   1,0.98335439,  22.256873, 1.10000, 0.90000, 1.10000, 0.90000
42150,'17093890301 ',  69.0000,1,   8,   1,   1,0.98284805,  22.331216, 1.10000, 0.90000, 1.10000, 0.90000
42151,'17093890302 ',  69.0000,1,   8,   1,   1,0.98367995,  22.245414, 1.10000, 0.90000, 1.10000, 0.90000
42152,'17093890400 ', 345.0000,1,   8,   1,   1,1.00282931,  23.601995, 1.10000, 0.90000, 1.10000, 0.90000
42153,'17093890500 ', 345.0000,1,   8,   1,   1,1.00462139,  24.034228, 1.10000, 0.90000, 1.10000, 0.90000
42154,'17093890600 ',  69.0000,1,   8,   1,   1,0.99749547,  23.415562, 1.10000, 0.90000, 1.10000, 0.90000
42155,'17093890700 ', 138.0000,1,   8,   1,   1,1.01191950,  22.358899, 1.10000, 0.90000, 1.10000, 0.90000
42156,'17095000100 ', 138.0000,1,   8,   1,   1,0.99559605,  27.893104, 1.10000, 0.90000, 1.10000, 0.90000
42157,'17095000200 ', 138.0000,1,   8,   1,   1,0.99697167,  27.415681, 1.10000, 0.90000, 1.10000, 0.90000
42158,'17095000300 ',  69.0000,1,   8,   1,   1,0.99527735,  26.967851, 1.10000, 0.90000, 1.10000, 0.90000
42159,'17095000400 ', 138.0000,1,   8,   1,   1,0.99971110,  27.198773, 1.10000, 0.90000, 1.10000, 0.90000
42160,'17095000500 ',  69.0000,1,   8,   1,   1,0.99683249,  26.832489, 1.10000, 0.90000, 1.10000, 0.90000
42161,'17095000600 ', 138.0000,1,   8,   1,   1,0.99986887,  27.051155, 1.10000, 0.90000, 1.10000, 0.90000
42162,'17095000700 ',  69.0000,1,   8,   1,   1,0.99652916,  26.884174, 1.10000, 0.90000, 1.10000, 0.90000
42163,'17095000800 ', 138.0000,1,   8,   1,   1,0.99974954,  27.006551, 1.10000, 0.90000, 1.10000, 0.90000
42164,'17095000900 ', 345.0000,1,   8,   1,   1,1.01415491,  27.753973, 1.10000, 0.90000, 1.10000, 0.90000
42165,'17095001000 ',  69.0000,1,   8,   1,   1,0.99680275,  26.775206, 1.10000, 0.90000, 1.10000, 0.90000
42166,'17095001100 ', 138.0000,1,   8,   1,   1,0.99994820,  26.909724, 1.10000, 0.90000, 1.10000, 0.90000
42167,'17095001200 ',  69.0000,1,   8,   1,   1,0.99367017,  26.516118, 1.10000, 0.90000, 1.10000, 0.90000
42168,'17095001300 ', 138.0000,1,   8,   1,   1,0.99899590,  26.493769, 1.10000, 0.90000, 1.10000, 0.90000
42169,'17095001400 ', 138.0000,1,   8,   1,   1,0.99918127,  25.786331, 1.10000, 0.90000, 1.10000, 0.90000
42170,'17095001500 ', 138.0000,1,   8,   1,   1,0.99910307,  25.274855, 1.10000, 0.90000, 1.10000, 0.90000
42171,'17095001600 ',  69.0000,1,   8,   1,   1,0.98895359,  25.771193, 1.10000, 0.90000, 1.10000, 0.90000
42172,'17097860101 ', 230.0000,1,   8,   1,   1,0.99674046,  26.427839, 1.10000, 0.90000, 1.10000, 0.90000
42173,'17097860103 ', 138.0000,1,   8,   1,   1,0.99723244,  26.407663, 1.10000, 0.90000, 1.10000, 0.90000
42174,'17097860104 ', 138.0000,1,   8,   1,   1,0.99594146,  26.232964, 1.10000, 0.90000, 1.10000, 0.90000
42175,'17097860200 ', 138.0000,1,   8,   1,   1,0.99466223,  26.062766, 1.10000, 0.90000, 1.10000, 0.90000
42176,'17097860301 ', 138.0000,1,   8,   1,   1,0.99362338,  25.950165, 1.10000, 0.90000, 1.10000, 0.90000
42177,'17097860302 ',  69.0000,1,   8,   1,   1,0.99406320,  26.171547, 1.10000, 0.90000, 1.10000, 0.90000
42178,'17097860400 ', 230.0000,1,   8,   1,   1,0.99319398,  25.843643, 1.10000, 0.90000, 1.10000, 0.90000
42179,'17097860500 ', 138.0000,1,   8,   1,   1,0.99321991,  25.882841, 1.10000, 0.90000, 1.10000, 0.90000
42180,'17097860600 ', 138.0000,1,   8,   1,   1,0.99281085,  25.817207, 1.10000, 0.90000, 1.10000, 0.90000
42181,'17097860805 ',  69.0000,1,   8,   1,   1,0.98601073,  27.457794, 1.10000, 0.90000, 1.10000, 0.90000
42182,'17097860806 ', 138.0000,1,   8,   1,   1,0.98838466,  27.177244, 1.10000, 0.90000, 1.10000, 0.90000
42183,'17097860807 ',  69.0000,1,   8,   1,   1,0.98190701,  27.182427, 1.10000, 0.90000, 1.10000, 0.90000
42184,'17097860808 ', 138.0000,1,   8,   1,   1,0.98616934,  26.840258, 1.10000, 0.90000, 1.10000, 0.90000
42185,'17097860809 ', 138.0000,1,   8,   1,   1,0.98711777,  26.982816, 1.10000, 0.90000, 1.10000, 0.90000
42186,'17097860810 ',  69.0000,1,   8,   1,   1,0.98567605,  25.837707, 1.10000, 0.90000, 1.10000, 0.90000
42187,'17097860811 ',  69.0000,1,   8,   1,   1,0.98471671,  25.880657, 1.10000, 0.90000, 1.10000, 0.90000
42188,'17097860903 ',  69.0000,1,   8,   1,   1,0.98038286,  26.382116, 1.10000, 0.90000, 1.10000, 0.90000
42189,'17097860904 ', 138.0000,1,   8,   1,   1,0.97906339,  26.762544, 1.10000, 0.90000, 1.10000, 0.90000
42190,'17097860905 ',  69.0000,1,   8,   1,   1,0.98086697,  26.228579, 1.10000, 0.90000, 1.10000, 0.90000
42191,'17097860906 ',  69.0000,1,   8,   1,   1,0.97693264,  25.983168, 1.10000, 0.90000, 1.10000, 0.90000
42192,'17097861007 ',  69.0000,1,   8,   1,   1,0.98334444,  25.811222, 1.10000, 0.90000, 1.10000, 0.90000
42193,'17097861008 ', 138.0000,1,   8,   1,   1,0.98506343,  25.794059, 1.10000, 0.90000, 1.10000, 0.90000
42194,'17097861009 ',  69.0000,1,   8,   1,   1,0.98241657,  25.766376, 1.10000, 0.90000, 1.10000, 0.90000
42195,'17097861010 ', 138.0000,1,   8,   1,   1,0.98353124,  26.348356, 1.10000, 0.90000, 1.10000, 0.90000
42196,'17097861011 ',  69.0000,1,   8,   1,   1,0.98226678,  25.772115, 1.10000, 0.90000, 1.10000, 0.90000
42197,'17097861012 ', 138.0000,1,   8,   1,   1,0.98471826,  26.529075, 1.10000, 0.90000, 1.10000, 0.90000
42198,'17097861013 ',  69.0000,1,   8,   1,   1,0.98215449,  25.770685, 1.10000, 0.90000, 1.10000, 0.90000
42199,'17097861014 ',  69.0000,1,   8,   1,   1,0.98185307,  25.774472, 1.10000, 0.90000, 1.10000, 0.90000
42200,'17097861105 ', 138.0000,1,   8,   1,   1,0.97993296,  25.598152, 1.10000, 0.90000, 1.10000, 0.90000
42201,'17097861106 ', 138.0000,1,   8,   1,   1,0.98209029,  25.596289, 1.10000, 0.90000, 1.10000, 0.90000
42202,'17097861107 ',  69.0000,1,   8,   1,   1,0.97930104,  25.737468, 1.10000, 0.90000, 1.10000, 0.90000
42203,'17097861108 ', 138.0000,1,   8,   1,   1,0.98101294,  25.689740, 1.10000, 0.90000, 1.10000, 0.90000
42204,'17097861201 ',  69.0000,1,   8,   1,   1,0.98052645,  25.893109, 1.10000, 0.90000, 1.10000, 0.90000
42205,'17097861202 ',  69.0000,1,   8,   1,   1,0.98088259,  25.818457, 1.10000, 0.90000, 1.10000, 0.90000
42206,'17097861301 ',  69.0000,1,   8,   1,   1,0.98065472,  26.075340, 1.10000, 0.90000, 1.10000, 0.90000
42207,'17097861303 ', 138.0000,1,   8,   1,   1,0.98246014,  26.175011, 1.10000, 0.90000, 1.10000, 0.90000
42208,'17097861304 ', 138.0000,1,   8,   1,   1,0.98223042,  26.140372, 1.10000, 0.90000, 1.10000, 0.90000
42209,'17097861402 ',  69.0000,1,   8,   1,   1,0.97857118,  25.821962, 1.10000, 0.90000, 1.10000, 0.90000
42210,'17097861403 ', 138.0000,1,   8,   1,   1,0.98191500,  26.037504, 1.10000, 0.90000, 1.10000, 0.90000
42211,'17097861404 ', 138.0000,1,   8,   1,   1,0.98152852,  25.895522, 1.10000, 0.90000, 1.10000, 0.90000
42212,'17097861504 ',  69.0000,1,   8,   1,   1,0.98653567,  24.800492, 1.10000, 0.90000, 1.10000, 0.90000
42213,'17097861505 ', 138.0000,1,   8,   1,   1,0.98766696,  25.434919, 1.10000, 0.90000, 1.10000, 0.90000
42214,'17097861506 ', 138.0000,1,   8,   1,   1,0.98774129,  25.371960, 1.10000, 0.90000, 1.10000, 0.90000
42215,'17097861507 ', 230.0000,1,   8,   1,   1,0.99031132,  25.467361, 1.10000, 0.90000, 1.10000, 0.90000
42216,'17097861508 ', 138.0000,1,   8,   1,   1,0.98641175,  25.088694, 1.10000, 0.90000, 1.10000, 0.90000
42217,'17097861509 ', 138.0000,1,   8,   1,   1,0.98542476,  24.960523, 1.10000, 0.90000, 1.10000, 0.90000
42218,'17097861510 ',  69.0000,1,   8,   1,   1,0.98709375,  24.875662, 1.10000, 0.90000, 1.10000, 0.90000
42219,'17097861603 ', 138.0000,1,   8,   1,   1,0.98372835,  24.781808, 1.10000, 0.90000, 1.10000, 0.90000
42220,'17097861604 ', 138.0000,1,   8,   1,   1,0.98745841,  25.556884, 1.10000, 0.90000, 1.10000, 0.90000
42221,'17097861607 ',  69.0000,1,   8,   1,   1,0.97926039,  25.235158, 1.10000, 0.90000, 1.10000, 0.90000
42222,'17097861608 ', 138.0000,1,   8,   1,   1,0.98458618,  24.991611, 1.10000, 0.90000, 1.10000, 0.90000
42223,'17097861609 ', 138.0000,1,   8,   1,   1,0.98637611,  25.349977, 1.10000, 0.90000, 1.10000, 0.90000
42224,'17097861610 ', 138.0000,1,   8,   1,   1,0.98521101,  25.120333, 1.10000, 0.90000, 1.10000, 0.90000
42225,'17097861611 ', 138.0000,1,   8,   1,   1,0.98581421,  25.240582, 1.10000, 0.90000, 1.10000, 0.90000
42226,'17097861701 ', 230.0000,1,   8,   1,   1,0.99193513,  25.581584, 1.10000, 0.90000, 1.10000, 0.90000
42227,'17097861702 ', 138.0000,1,   8,   1,   1,0.98981327,  25.177493, 1.10000, 0.90000, 1.10000, 0.90000
42228,'17097861803 ', 138.0000,1,   8,   1,   1,0.98985624,  25.381295, 1.10000, 0.90000, 1.10000, 0.90000
42229,'17097861804 ',  69.0000,1,   8,   1,   1,0.98782134,  24.971643, 1.10000, 0.90000, 1.10000, 0.90000
42230,'17097861901 ', 138.0000,1,   8,   1,   1,0.98960781,  25.418050, 1.10000, 0.90000, 1.10000, 0.90000
42231,'17097861902 ', 138.0000,1,   8,   1,   1,0.98768675,  25.142620, 1.10000, 0.90000, 1.10000, 0.90000
42232,'17097862000 ',  69.0000,1,   8,   1,   1,0.98789054,  24.958802, 1.10000, 0.90000, 1.10000, 0.90000
42233,'17097862100 ', 138.0000,1,   8,   1,   1,0.98922360,  25.094960, 1.10000, 0.90000, 1.10000, 0.90000
42234,'17097862200 ', 230.0000,1,   8,   1,   1,0.99119091,  25.444932, 1.10000, 0.90000, 1.10000, 0.90000
42235,'17097862300 ', 138.0000,1,   8,   1,   1,0.98777080,  24.857389, 1.10000, 0.90000, 1.10000, 0.90000
42236,'17097862401 ', 138.0000,1,   8,   1,   1,0.98869520,  25.020199, 1.10000, 0.90000, 1.10000, 0.90000
42237,'17097862402 ', 138.0000,1,   8,   1,   1,0.98819935,  24.918550, 1.10000, 0.90000, 1.10000, 0.90000
42238,'17097862501 ',  69.0000,1,   8,   1,   1,0.98601598,  24.625760, 1.10000, 0.90000, 1.10000, 0.90000
42239,'17097862502 ', 138.0000,1,   8,   1,   1,0.98690981,  24.768238, 1.10000, 0.90000, 1.10000, 0.90000
42240,'17097862603 ', 138.0000,1,   8,   1,   1,0.98743612,  25.012506, 1.10000, 0.90000, 1.10000, 0.90000
42241,'17097862604 ', 138.0000,1,   8,   1,   1,0.98727173,  24.934376, 1.10000, 0.90000, 1.10000, 0.90000
42242,'17097862605 ', 138.0000,1,   8,   1,   1,0.98712909,  24.856605, 1.10000, 0.90000, 1.10000, 0.90000
42243,'17097862700 ', 138.0000,1,   8,   1,   1,0.98764646,  24.837911, 1.10000, 0.90000, 1.10000, 0.90000
42244,'17097862800 ',  69.0000,1,   8,   1,   1,0.98587763,  24.609954, 1.10000, 0.90000, 1.10000, 0.90000
42245,'17097862901 ', 138.0000,1,   8,   1,   1,0.98696315,  24.716344, 1.10000, 0.90000, 1.10000, 0.90000
42246,'17097862902 ', 138.0000,1,   8,   1,   1,0.98650473,  24.650496, 1.10000, 0.90000, 1.10000, 0.90000
42247,'17097863003 ', 138.0000,1,   8,   1,   1,0.98572308,  24.510566, 1.10000, 0.90000, 1.10000, 0.90000
42248,'17097863004 ',  69.0000,1,   8,   1,   1,0.98281318,  24.005070, 1.10000, 0.90000, 1.10000, 0.90000
42249,'17097863005 ', 138.0000,1,   8,   1,   1,0.98468035,  24.360430, 1.10000, 0.90000, 1.10000, 0.90000
42250,'17097863100 ', 345.0000,1,   8,   1,   1,0.98879683,  24.417937, 1.10000, 0.90000, 1.10000, 0.90000
42251,'17097863201 ',  69.0000,1,   8,   1,   1,0.98555768,  24.472740, 1.10000, 0.90000, 1.10000, 0.90000
42252,'17097863202 ',  69.0000,1,   8,   1,   1,0.98143405,  23.878509, 1.10000, 0.90000, 1.10000, 0.90000
42253,'17097863300 ', 138.0000,1,   8,   1,   1,0.98308998,  24.141409, 1.10000, 0.90000, 1.10000, 0.90000
42254,'17097863400 ', 138.0000,1,   8,   1,   1,0.98080736,  23.834874, 1.10000, 0.90000, 1.10000, 0.90000
42255,'17097863500 ',  69.0000,1,   8,   1,   1,0.97864848,  23.452071, 1.10000, 0.90000, 1.10000, 0.90000
42256,'17097863601 ', 138.0000,1,   8,   1,   1,0.98237795,  24.474473, 1.10000, 0.90000, 1.10000, 0.90000
42257,'17097863603 ', 138.0000,1,   8,   1,   1,0.97943950,  24.321137, 1.10000, 0.90000, 1.10000, 0.90000
42258,'17097863604 ', 138.0000,1,   8,   1,   1,0.97870851,  24.214334, 1.10000, 0.90000, 1.10000, 0.90000
42259,'17097863701 ', 138.0000,1,   8,   1,   1,0.98141235,  24.268034, 1.10000, 0.90000, 1.10000, 0.90000
42260,'17097863702 ', 138.0000,1,   8,   1,   1,0.98299259,  24.227629, 1.10000, 0.90000, 1.10000, 0.90000
42261,'17097863801 ', 138.0000,1,   8,   1,   1,0.98016751,  24.001761, 1.10000, 0.90000, 1.10000, 0.90000
42262,'17097863902 ',  69.0000,1,   8,   1,   1,0.97396052,  23.280833, 1.10000, 0.90000, 1.10000, 0.90000
42263,'17097863903 ', 138.0000,1,   8,   1,   1,0.97877091,  24.229415, 1.10000, 0.90000, 1.10000, 0.90000
42264,'17097863904 ',  69.0000,1,   8,   1,   1,0.97499615,  23.465573, 1.10000, 0.90000, 1.10000, 0.90000
42265,'17097864001 ', 138.0000,1,   8,   1,   1,0.97652179,  24.106106, 1.10000, 0.90000, 1.10000, 0.90000
42266,'17097864002 ', 138.0000,1,   8,   1,   1,0.97539908,  24.007280, 1.10000, 0.90000, 1.10000, 0.90000
42267,'17097864101 ', 138.0000,1,   8,   1,   1,0.97586340,  25.262744, 1.10000, 0.90000, 1.10000, 0.90000
42268,'17097864105 ',  69.0000,1,   8,   1,   1,0.97332090,  24.422301, 1.10000, 0.90000, 1.10000, 0.90000
42269,'17097864106 ', 138.0000,1,   8,   1,   1,0.97767103,  24.218910, 1.10000, 0.90000, 1.10000, 0.90000
42270,'17097864107 ',  69.0000,1,   8,   1,   1,0.96951813,  24.145129, 1.10000, 0.90000, 1.10000, 0.90000
42271,'17097864108 ',  69.0000,1,   8,   1,   1,0.96990699,  23.721688, 1.10000, 0.90000, 1.10000, 0.90000
42272,'17097864203 ',  69.0000,1,   8,   1,   1,0.97069633,  26.004919, 1.10000, 0.90000, 1.10000, 0.90000
42273,'17097864204 ',  69.0000,1,   8,   1,   1,0.96289718,  24.994550, 1.10000, 0.90000, 1.10000, 0.90000
42274,'17097864205 ', 138.0000,1,   8,   1,   1,0.97157800,  26.014609, 1.10000, 0.90000, 1.10000, 0.90000
42275,'17097864206 ',  69.0000,1,   8,   1,   1,0.96254307,  24.626141, 1.10000, 0.90000, 1.10000, 0.90000
42276,'17097864303 ',  69.0000,1,   8,   1,   1,0.96146876,  24.727279, 1.10000, 0.90000, 1.10000, 0.90000
42277,'17097864305 ',  69.0000,1,   8,   1,   1,0.96178222,  24.647359, 1.10000, 0.90000, 1.10000, 0.90000
42278,'17097864306 ',  69.0000,1,   8,   1,   1,0.95955110,  24.408832, 1.10000, 0.90000, 1.10000, 0.90000
42279,'17097864307 ',  69.0000,1,   8,   1,   1,0.95816171,  24.037415, 1.10000, 0.90000, 1.10000, 0.90000
42280,'17097864308 ',  69.0000,1,   8,   1,   1,0.95835370,  24.109118, 1.10000, 0.90000, 1.10000, 0.90000
42281,'17097864402 ',  69.0000,1,   8,   1,   1,0.96799886,  23.790915, 1.10000, 0.90000, 1.10000, 0.90000
42282,'17097864403 ',  69.0000,1,   8,   1,   1,0.95966268,  23.251528, 1.10000, 0.90000, 1.10000, 0.90000
42283,'17097864407 ',  69.0000,1,   8,   1,   1,0.96474677,  24.271680, 1.10000, 0.90000, 1.10000, 0.90000
42284,'17097864408 ', 230.0000,1,   8,   1,   1,0.97695118,  23.861560, 1.10000, 0.90000, 1.10000, 0.90000
42285,'17097864409 ',  69.0000,1,   8,   1,   1,0.96003389,  23.895038, 1.10000, 0.90000, 1.10000, 0.90000
42286,'17097864410 ',  69.0000,1,   8,   1,   1,0.95962685,  23.734689, 1.10000, 0.90000, 1.10000, 0.90000
42287,'17097864411 ',  69.0000,1,   8,   1,   1,0.95837563,  23.959376, 1.10000, 0.90000, 1.10000, 0.90000
42288,'17097864412 ',  69.0000,1,   8,   1,   1,0.95962256,  23.837266, 1.10000, 0.90000, 1.10000, 0.90000
42289,'17097864505 ', 138.0000,1,   8,   1,   1,0.97078502,  22.672883, 1.10000, 0.90000, 1.10000, 0.90000
42290,'17097864510 ', 138.0000,1,   8,   1,   1,0.97489738,  23.945337, 1.10000, 0.90000, 1.10000, 0.90000
42291,'17097864511 ',  69.0000,1,   8,   1,   1,0.97069168,  23.260242, 1.10000, 0.90000, 1.10000, 0.90000
42292,'17097864512 ',  69.0000,1,   8,   1,   1,0.96930617,  23.066695, 1.10000, 0.90000, 1.10000, 0.90000
42293,'17097864513 ',  69.0000,1,   8,   1,   1,0.97179776,  23.053400, 1.10000, 0.90000, 1.10000, 0.90000
42294,'17097864514 ',  69.0000,1,   8,   1,   1,0.96705693,  22.506698, 1.10000, 0.90000, 1.10000, 0.90000
42295,'17097864515 ',  69.0000,1,   8,   1,   1,0.96176797,  22.923230, 1.10000, 0.90000, 1.10000, 0.90000
42296,'17097864516 ',  69.0000,1,   8,   1,   1,0.96333081,  22.702642, 1.10000, 0.90000, 1.10000, 0.90000
42297,'17097864517 ',  69.0000,1,   8,   1,   1,0.96525002,  22.675475, 1.10000, 0.90000, 1.10000, 0.90000
42298,'17097864518 ',  69.0000,1,   8,   1,   1,0.96540326,  22.679431, 1.10000, 0.90000, 1.10000, 0.90000
42299,'17097864519 ',  69.0000,1,   8,   1,   1,0.96445340,  22.451269, 1.10000, 0.90000, 1.10000, 0.90000
42300,'17097864520 ',  69.0000,1,   8,   1,   1,0.96473074,  22.462315, 1.10000, 0.90000, 1.10000, 0.90000
42301,'17097864521 ',  69.0000,1,   8,   1,   1,0.96735287,  22.514120, 1.10000, 0.90000, 1.10000, 0.90000
42302,'17097864522 ',  69.0000,1,   8,   1,   1,0.96774524,  22.218723, 1.10000, 0.90000, 1.10000, 0.90000
42303,'17097864601 ',  69.0000,1,   8,   1,   1,0.97459412,  22.908373, 1.10000, 0.90000, 1.10000, 0.90000
42304,'17097864602 ',  69.0000,1,   8,   1,   1,0.97620565,  22.986385, 1.10000, 0.90000, 1.10000, 0.90000
42305,'17097864700 ',  69.0000,1,   8,   1,   1,0.97271866,  22.347691, 1.10000, 0.90000, 1.10000, 0.90000
42306,'17097864801 ',  69.0000,1,   8,   1,   1,0.97160220,  22.433125, 1.10000, 0.90000, 1.10000, 0.90000
42307,'17097864802 ',  69.0000,1,   8,   1,   1,0.96931589,  22.129147, 1.10000, 0.90000, 1.10000, 0.90000
42308,'17097864901 ',  69.0000,1,   8,   1,   1,0.97148508,  22.132914, 1.10000, 0.90000, 1.10000, 0.90000
42309,'17097864903 ',  69.0000,1,   8,   1,   1,0.96898860,  21.982141, 1.10000, 0.90000, 1.10000, 0.90000
42310,'17097864904 ',  69.0000,1,   8,   1,   1,0.96985334,  22.004283, 1.10000, 0.90000, 1.10000, 0.90000
42311,'17097865000 ', 138.0000,1,   8,   1,   1,0.97929305,  23.623997, 1.10000, 0.90000, 1.10000, 0.90000
42312,'17097865200 ', 138.0000,1,   8,   1,   1,0.97708416,  23.341340, 1.10000, 0.90000, 1.10000, 0.90000
42313,'17097865300 ', 138.0000,1,   8,   1,   1,0.97782546,  23.435885, 1.10000, 0.90000, 1.10000, 0.90000
42314,'17097865400 ', 138.0000,1,   8,   1,   1,0.97642463,  23.271255, 1.10000, 0.90000, 1.10000, 0.90000
42315,'17097865501 ',  69.0000,1,   8,   1,   1,0.97430313,  22.510213, 1.10000, 0.90000, 1.10000, 0.90000
42316,'17097865502 ',  69.0000,1,   8,   1,   1,0.97089607,  22.084739, 1.10000, 0.90000, 1.10000, 0.90000
42317,'17097865600 ',  69.0000,1,   8,   1,   1,0.96811694,  21.610973, 1.10000, 0.90000, 1.10000, 0.90000
42318,'17097865700 ',  69.0000,1,   8,   1,   1,0.96923423,  21.842916, 1.10000, 0.90000, 1.10000, 0.90000
42319,'17097865801 ',  69.0000,1,   8,   1,   1,0.96947402,  21.899036, 1.10000, 0.90000, 1.10000, 0.90000
42320,'17097865802 ',  69.0000,1,   8,   1,   1,0.96967059,  21.999339, 1.10000, 0.90000, 1.10000, 0.90000
42321,'17097866000 ', 138.0000,1,   8,   1,   1,0.99217242,  26.157292, 1.10000, 0.90000, 1.10000, 0.90000
42322,'17097866100 ',  69.0000,1,   8,   1,   1,0.98786837,  24.967079, 1.10000, 0.90000, 1.10000, 0.90000
42323,'17097866200 ', 138.0000,1,   8,   1,   1,0.97719127,  23.546244, 1.10000, 0.90000, 1.10000, 0.90000
42324,'17099961701 ', 345.0000,1,   8,   1,   1,1.00685036,  24.679719, 1.10000, 0.90000, 1.10000, 0.90000
42325,'17099961702 ',  69.0000,1,   8,   1,   1,0.99955589,  25.049058, 1.10000, 0.90000, 1.10000, 0.90000
42326,'17099961800 ', 138.0000,1,   8,   1,   1,1.00748336,  26.620582, 1.10000, 0.90000, 1.10000, 0.90000
42327,'17099961900 ', 138.0000,1,   8,   1,   1,1.00629127,  27.371650, 1.10000, 0.90000, 1.10000, 0.90000
42328,'17099962000 ', 138.0000,1,   8,   1,   1,1.00596035,  27.273593, 1.10000, 0.90000, 1.10000, 0.90000
42329,'17099962100 ', 138.0000,1,   8,   1,   1,1.00805676,  27.087685, 1.10000, 0.90000, 1.10000, 0.90000
42330,'17099962200 ', 138.0000,1,   8,   1,   1,1.00497222,  26.435023, 1.10000, 0.90000, 1.10000, 0.90000
42331,'17099962300 ', 345.0000,1,   8,   1,   1,1.01246214,  24.872521, 1.10000, 0.90000, 1.10000, 0.90000
42332,'17099962400 ', 138.0000,1,   8,   1,   1,1.01418030,  24.659170, 1.10000, 0.90000, 1.10000, 0.90000
42333,'17099962500 ',  69.0000,1,   8,   1,   1,1.00489175,  24.123741, 1.10000, 0.90000, 1.10000, 0.90000
42334,'17099962600 ', 138.0000,1,   8,   1,   1,1.00747335,  26.084742, 1.10000, 0.90000, 1.10000, 0.90000
42335,'17099962700 ', 138.0000,1,   8,   1,   1,1.00829947,  26.033063, 1.10000, 0.90000, 1.10000, 0.90000
42336,'17099962800 ',  69.0000,1,   8,   1,   1,1.00528097,  25.547643, 1.10000, 0.90000, 1.10000, 0.90000
42337,'17099962900 ',  69.0000,1,   8,   1,   1,1.00973213,  26.911485, 1.10000, 0.90000, 1.10000, 0.90000
42338,'17099963000 ',  69.0000,1,   8,   1,   1,1.00958574,  26.923730, 1.10000, 0.90000, 1.10000, 0.90000
42339,'17099963100 ', 138.0000,1,   8,   1,   1,1.01020205,  26.951771, 1.10000, 0.90000, 1.10000, 0.90000
42340,'17099963200 ', 138.0000,1,   8,   1,   1,1.01377964,  26.922449, 1.10000, 0.90000, 1.10000, 0.90000
42341,'17099963300 ',  69.0000,1,   8,   1,   1,1.01059210,  26.940556, 1.10000, 0.90000, 1.10000, 0.90000
42342,'17099963400 ', 138.0000,1,   8,   1,   1,1.01569915,  26.872467, 1.10000, 0.90000, 1.10000, 0.90000
42343,'17099963500 ', 138.0000,1,   8,   1,   1,1.01143956,  25.953244, 1.10000, 0.90000, 1.10000, 0.90000
42344,'17099963600 ', 138.0000,1,   8,   1,   1,1.00921929,  26.005549, 1.10000, 0.90000, 1.10000, 0.90000
42345,'17099963700 ', 138.0000,1,   8,   1,   1,1.01895463,  24.650322, 1.10000, 0.90000, 1.10000, 0.90000
42346,'17099963800 ',  69.0000,1,   8,   1,   1,1.00431013,  24.204789, 1.10000, 0.90000, 1.10000, 0.90000
42347,'17099963900 ', 138.0000,1,   8,   1,   1,1.01043665,  24.183740, 1.10000, 0.90000, 1.10000, 0.90000
42348,'17099964000 ', 138.0000,1,   8,   1,   1,1.01197457,  26.221986, 1.10000, 0.90000, 1.10000, 0.90000
42349,'17099964100 ', 138.0000,1,   8,   1,   1,1.00625205,  24.565274, 1.10000, 0.90000, 1.10000, 0.90000
42350,'17099964200 ',  69.0000,1,   8,   1,   1,1.00378430,  24.216384, 1.10000, 0.90000, 1.10000, 0.90000
42351,'17099964300 ',  69.0000,1,   8,   1,   1,1.00389051,  24.222204, 1.10000, 0.90000, 1.10000, 0.90000
42352,'17101880700 ',  69.0000,1,   8,   1,   1,0.97625589,   0.905834, 1.10000, 0.90000, 1.10000, 0.90000
42353,'17101880800 ', 138.0000,1,   8,   1,   1,0.97864604,   0.579732, 1.10000, 0.90000, 1.10000, 0.90000
42354,'17101880900 ', 138.0000,1,   8,   1,   1,0.97840214,   0.691501, 1.10000, 0.90000, 1.10000, 0.90000
42355,'17101881000 ',  69.0000,1,   8,   1,   1,0.97684771,   0.687469, 1.10000, 0.90000, 1.10000, 0.90000
42356,'17101881100 ', 138.0000,1,   8,   1,   1,0.97839904,   0.807196, 1.10000, 0.90000, 1.10000, 0.90000
42357,'17103000100 ', 138.0000,1,   8,   1,   1,1.00775695,  28.071242, 1.10000, 0.90000, 1.10000, 0.90000
42358,'17103000200 ', 345.0000,1,   8,   1,   1,1.01942527,  32.316395, 1.10000, 0.90000, 1.10000, 0.90000
42359,'17103000300 ', 138.0000,1,   8,   1,   1,1.01269591,  32.171683, 1.10000, 0.90000, 1.10000, 0.90000
42360,'17103000400 ', 138.0000,1,   8,   1,   1,1.01194131,  32.287708, 1.10000, 0.90000, 1.10000, 0.90000
42361,'17103000500 ', 138.0000,1,   8,   1,   1,1.01099443,  32.209366, 1.10000, 0.90000, 1.10000, 0.90000
42362,'17103000600 ', 138.0000,1,   8,   1,   1,1.01190519,  32.179753, 1.10000, 0.90000, 1.10000, 0.90000
42363,'17103000700 ',  69.0000,1,   8,   1,   1,1.00892591,  31.516170, 1.10000, 0.90000, 1.10000, 0.90000
42364,'17103000800 ', 138.0000,1,   8,   1,   1,1.01153553,  29.522403, 1.10000, 0.90000, 1.10000, 0.90000
42365,'17103000900 ', 138.0000,1,   8,   1,   1,1.01063478,  27.695731, 1.10000, 0.90000, 1.10000, 0.90000
42366,'17105960100 ', 345.0000,1,   8,   1,   1,1.01966631,  20.919030, 1.10000, 0.90000, 1.10000, 0.90000
42367,'17105960200 ', 138.0000,1,   8,   1,   1,1.01087558,  20.112610, 1.10000, 0.90000, 1.10000, 0.90000
42368,'17105960300 ', 138.0000,1,   8,   1,   1,1.01269829,  23.150281, 1.10000, 0.90000, 1.10000, 0.90000
42369,'17105960400 ', 230.0000,1,   8,   1,   1,1.01296175,  21.558411, 1.10000, 0.90000, 1.10000, 0.90000
42370,'17105960500 ', 345.0000,1,   8,   1,   1,1.01516962,  19.652355, 1.10000, 0.90000, 1.10000, 0.90000
42371,'17105960600 ', 345.0000,1,   8,   1,   1,1.01355278,  18.933581, 1.10000, 0.90000, 1.10000, 0.90000
42372,'17105960700 ', 345.0000,1,   8,   1,   1,1.01404965,  19.004795, 1.10000, 0.90000, 1.10000, 0.90000
42373,'17105960800 ', 345.0000,1,   8,   1,   1,1.01465702,  19.091070, 1.10000, 0.90000, 1.10000, 0.90000
42374,'17105960900 ', 138.0000,1,   8,   1,   1,1.00626516,  19.142208, 1.10000, 0.90000, 1.10000, 0.90000
42375,'17105961000 ', 138.0000,1,   8,   1,   1,1.00961828,  18.903756, 1.10000, 0.90000, 1.10000, 0.90000
42376,'17107952900 ', 138.0000,1,   8,   1,   1,1.00266612,  20.121503, 1.10000, 0.90000, 1.10000, 0.90000
42377,'17107953000 ',  69.0000,1,   8,   1,   1,0.99234778,  20.003358, 1.10000, 0.90000, 1.10000, 0.90000
42378,'17107953100 ', 138.0000,1,   8,   1,   1,1.00005603,  19.856567, 1.10000, 0.90000, 1.10000, 0.90000
42379,'17107953200 ', 138.0000,1,   8,   1,   1,1.00019109,  19.920494, 1.10000, 0.90000, 1.10000, 0.90000
42380,'17107953300 ',  69.0000,1,   8,   1,   1,0.99436677,  19.731735, 1.10000, 0.90000, 1.10000, 0.90000
42381,'17107953400 ', 138.0000,1,   8,   1,   1,1.00042582,  19.815653, 1.10000, 0.90000, 1.10000, 0.90000
42382,'17107953500 ', 138.0000,1,   8,   1,   1,1.00467598,  19.669084, 1.10000, 0.90000, 1.10000, 0.90000
42383,'17107953600 ', 138.0000,1,   8,   1,   1,1.00845575,  17.962286, 1.10000, 0.90000, 1.10000, 0.90000
42384,'17109010100 ', 138.0000,1,   8,   1,   1,0.99112499,  22.513895, 1.10000, 0.90000, 1.10000, 0.90000
42385,'17109010200 ', 138.0000,1,   8,   1,   1,0.99612182,  21.471502, 1.10000, 0.90000, 1.10000, 0.90000
42386,'17109010300 ',  69.0000,1,   8,   1,   1,0.98518753,  19.898855, 1.10000, 0.90000, 1.10000, 0.90000
42387,'17109010400 ', 138.0000,1,   8,   1,   1,0.98847735,  20.772917, 1.10000, 0.90000, 1.10000, 0.90000
42388,'17109010500 ', 138.0000,1,   8,   1,   1,0.98860806,  20.864650, 1.10000, 0.90000, 1.10000, 0.90000
42389,'17109010600 ', 138.0000,1,   8,   1,   1,0.98916644,  20.928434, 1.10000, 0.90000, 1.10000, 0.90000
42390,'17109010700 ', 138.0000,1,   8,   1,   1,0.98873597,  20.389699, 1.10000, 0.90000, 1.10000, 0.90000
42391,'17109010900 ', 138.0000,1,   8,   1,   1,0.98766315,  20.010810, 1.10000, 0.90000, 1.10000, 0.90000
42392,'17109011000 ', 138.0000,1,   8,   1,   1,0.99225163,  20.498405, 1.10000, 0.90000, 1.10000, 0.90000
42393,'17109011100 ', 138.0000,1,   8,   1,   1,0.98768973,  17.923912, 1.10000, 0.90000, 1.10000, 0.90000
42394,'17111870101 ', 138.0000,1,   8,   1,   1,0.97965097,  29.367266, 1.10000, 0.90000, 1.10000, 0.90000
42395,'17111870102 ',  69.0000,1,   8,   1,   1,0.98253691,  27.365397, 1.10000, 0.90000, 1.10000, 0.90000
42396,'17111870200 ',  69.0000,1,   8,   1,   1,0.97716695,  30.313845, 1.10000, 0.90000, 1.10000, 0.90000
42397,'17111870301 ', 138.0000,1,   8,   1,   1,0.98747933,  31.698802, 1.10000, 0.90000, 1.10000, 0.90000
42398,'17111870302 ', 138.0000,1,   8,   1,   1,0.98787075,  31.628509, 1.10000, 0.90000, 1.10000, 0.90000
42399,'17111870401 ',  69.0000,1,   8,   1,   1,0.97188497,  28.828651, 1.10000, 0.90000, 1.10000, 0.90000
42400,'17111870402 ',  69.0000,1,   8,   1,   1,0.96499300,  28.121497, 1.10000, 0.90000, 1.10000, 0.90000
42401,'17111870500 ',  69.0000,1,   8,   1,   1,0.97116011,  27.985245, 1.10000, 0.90000, 1.10000, 0.90000
42402,'17111870603 ', 138.0000,1,   8,   1,   1,0.97639745,  27.699006, 1.10000, 0.90000, 1.10000, 0.90000
42403,'17111870604 ',  69.0000,1,   8,   1,   1,0.97272974,  27.551472, 1.10000, 0.90000, 1.10000, 0.90000
42404,'17111870605 ',  69.0000,1,   8,   1,   1,0.97038889,  27.142280, 1.10000, 0.90000, 1.10000, 0.90000
42405,'17111870606 ', 138.0000,1,   8,   1,   1,0.97765386,  27.589407, 1.10000, 0.90000, 1.10000, 0.90000
42406,'17111870702 ', 138.0000,1,   8,   1,   1,0.97820687,  27.141618, 1.10000, 0.90000, 1.10000, 0.90000
42407,'17111870703 ',  69.0000,1,   8,   1,   1,0.97525054,  27.502373, 1.10000, 0.90000, 1.10000, 0.90000
42408,'17111870704 ',  69.0000,1,   8,   1,   1,0.98251694,  26.827416, 1.10000, 0.90000, 1.10000, 0.90000
42409,'17111870803 ', 138.0000,1,   8,   1,   1,0.97972131,  28.313047, 1.10000, 0.90000, 1.10000, 0.90000
42410,'17111870807 ', 138.0000,1,   8,   1,   1,0.97382367,  27.068069, 1.10000, 0.90000, 1.10000, 0.90000
42411,'17111870808 ', 138.0000,1,   8,   1,   1,0.97230887,  26.881654, 1.10000, 0.90000, 1.10000, 0.90000
42412,'17111870809 ', 138.0000,1,   8,   1,   1,0.97101486,  26.686642, 1.10000, 0.90000, 1.10000, 0.90000
42413,'17111870810 ',  69.0000,1,   8,   1,   1,0.96601307,  25.642376, 1.10000, 0.90000, 1.10000, 0.90000
42414,'17111870811 ', 138.0000,1,   8,   1,   1,0.97074413,  26.601755, 1.10000, 0.90000, 1.10000, 0.90000
42415,'17111870812 ',  69.0000,1,   8,   1,   1,0.96419847,  25.336701, 1.10000, 0.90000, 1.10000, 0.90000
42416,'17111870902 ', 345.0000,1,   8,   1,   1,0.99541950,  30.943656, 1.10000, 0.90000, 1.10000, 0.90000
42417,'17111870903 ',  69.0000,1,   8,   1,   1,0.96575803,  28.118034, 1.10000, 0.90000, 1.10000, 0.90000
42418,'17111870904 ',  69.0000,1,   8,   1,   1,0.96349436,  28.116858, 1.10000, 0.90000, 1.10000, 0.90000
42419,'17111870905 ',  69.0000,1,   8,   1,   1,0.96431309,  28.114597, 1.10000, 0.90000, 1.10000, 0.90000
42420,'17111871003 ',  69.0000,1,   8,   1,   1,0.98025155,  30.095651, 1.10000, 0.90000, 1.10000, 0.90000
42421,'17111871004 ', 138.0000,1,   8,   1,   1,0.99198514,  29.741044, 1.10000, 0.90000, 1.10000, 0.90000
42422,'17111871104 ', 138.0000,1,   8,   1,   1,0.97622561,  27.536176, 1.10000, 0.90000, 1.10000, 0.90000
42423,'17111871105 ', 138.0000,1,   8,   1,   1,0.97629011,  27.318907, 1.10000, 0.90000, 1.10000, 0.90000
42424,'17111871106 ', 345.0000,1,   8,   1,   1,0.99371266,  30.671296, 1.10000, 0.90000, 1.10000, 0.90000
42425,'17111871107 ',  69.0000,1,   8,   1,   1,0.96210051,  25.932789, 1.10000, 0.90000, 1.10000, 0.90000
42426,'17111871108 ', 138.0000,1,   8,   1,   1,0.97797555,  27.797726, 1.10000, 0.90000, 1.10000, 0.90000
42427,'17111871109 ',  69.0000,1,   8,   1,   1,0.96695077,  26.576362, 1.10000, 0.90000, 1.10000, 0.90000
42428,'17111871201 ', 138.0000,1,   8,   1,   1,0.97437084,  26.891338, 1.10000, 0.90000, 1.10000, 0.90000
42429,'17111871202 ', 138.0000,1,   8,   1,   1,0.97246194,  26.436689, 1.10000, 0.90000, 1.10000, 0.90000
42430,'17111871205 ',  69.0000,1,   8,   1,   1,0.96201515,  25.786524, 1.10000, 0.90000, 1.10000, 0.90000
42431,'17111871206 ',  69.0000,1,   8,   1,   1,0.96124828,  25.607971, 1.10000, 0.90000, 1.10000, 0.90000
42432,'17111871207 ',  69.0000,1,   8,   1,   1,0.96279997,  25.908436, 1.10000, 0.90000, 1.10000, 0.90000
42433,'17111871208 ',  69.0000,1,   8,   1,   1,0.96225953,  25.924446, 1.10000, 0.90000, 1.10000, 0.90000
42434,'17111871209 ',  69.0000,1,   8,   1,   1,0.96193033,  25.934652, 1.10000, 0.90000, 1.10000, 0.90000
42435,'17111871301 ',  69.0000,1,   8,   1,   1,0.96393371,  26.096247, 1.10000, 0.90000, 1.10000, 0.90000
42436,'17111871304 ', 138.0000,1,   8,   1,   1,0.97017157,  26.222346, 1.10000, 0.90000, 1.10000, 0.90000
42437,'17111871305 ', 138.0000,1,   8,   1,   1,0.96896791,  26.092779, 1.10000, 0.90000, 1.10000, 0.90000
42438,'17111871306 ',  69.0000,1,   8,   1,   1,0.96253645,  26.050343, 1.10000, 0.90000, 1.10000, 0.90000
42439,'17111871307 ',  69.0000,1,   8,   1,   1,0.96277642,  24.906404, 1.10000, 0.90000, 1.10000, 0.90000
42440,'17111871310 ',  69.0000,1,   8,   1,   1,0.95946741,  25.314044, 1.10000, 0.90000, 1.10000, 0.90000
42441,'17111871311 ', 138.0000,1,   8,   1,   1,0.96880031,  25.687409, 1.10000, 0.90000, 1.10000, 0.90000
42442,'17111871402 ', 138.0000,1,   8,   1,   1,0.96360248,  24.735383, 1.10000, 0.90000, 1.10000, 0.90000
42443,'17111871404 ',  69.0000,1,   8,   1,   1,0.95771217,  24.986036, 1.10000, 0.90000, 1.10000, 0.90000
42444,'17111871500 ', 345.0000,1,   8,   1,   1,0.99698293,  31.148688, 1.10000, 0.90000, 1.10000, 0.90000
42445,'17111871600 ', 138.0000,1,   8,   1,   1,0.96594083,  25.169512, 1.10000, 0.90000, 1.10000, 0.90000
42446,'17113000102 ',  69.0000,1,   8,   1,   1,0.99333000,  20.110932, 1.10000, 0.90000, 1.10000, 0.90000
42447,'17113000104 ',  69.0000,1,   8,   1,   1,0.99325049,  20.095484, 1.10000, 0.90000, 1.10000, 0.90000
42448,'17113000105 ',  69.0000,1,   8,   1,   1,0.99183214,  20.236616, 1.10000, 0.90000, 1.10000, 0.90000
42449,'17113000200 ',  69.0000,1,   8,   1,   1,0.99445516,  20.109013, 1.10000, 0.90000, 1.10000, 0.90000
42450,'17113000301 ',  69.0000,1,   8,   1,   1,0.99485356,  20.147070, 1.10000, 0.90000, 1.10000, 0.90000
42451,'17113000302 ', 138.0000,1,   8,   1,   1,1.00157523,  20.551950, 1.10000, 0.90000, 1.10000, 0.90000
42452,'17113000400 ',  69.0000,1,   8,   1,   1,0.99568111,  20.043603, 1.10000, 0.90000, 1.10000, 0.90000
42453,'17113000501 ',  69.0000,1,   8,   1,   1,0.99732369,  19.955477, 1.10000, 0.90000, 1.10000, 0.90000
42454,'17113000502 ',  69.0000,1,   8,   1,   1,0.99752790,  19.941168, 1.10000, 0.90000, 1.10000, 0.90000
42455,'17113000504 ', 138.0000,1,   8,   1,   1,1.00610828,  19.949885, 1.10000, 0.90000, 1.10000, 0.90000
42456,'17113000505 ',  69.0000,1,   8,   1,   1,0.99762833,  19.908063, 1.10000, 0.90000, 1.10000, 0.90000
42457,'17113001103 ',  69.0000,1,   8,   1,   1,0.99774790,  19.795043, 1.10000, 0.90000, 1.10000, 0.90000
42458,'17113001104 ', 230.0000,1,   8,   1,   1,1.00749683,  20.324917, 1.10000, 0.90000, 1.10000, 0.90000
42459,'17113001105 ',  69.0000,1,   8,   1,   1,0.99960518,  19.806305, 1.10000, 0.90000, 1.10000, 0.90000
42460,'17113001106 ', 138.0000,1,   8,   1,   1,1.00444126,  20.090938, 1.10000, 0.90000, 1.10000, 0.90000
42461,'17113001200 ',  69.0000,1,   8,   1,   1,0.99767959,  19.915486, 1.10000, 0.90000, 1.10000, 0.90000
42462,'17113001301 ',  69.0000,1,   8,   1,   1,0.99720585,  19.973568, 1.10000, 0.90000, 1.10000, 0.90000
42463,'17113001302 ', 138.0000,1,   8,   1,   1,1.00249410,  20.253893, 1.10000, 0.90000, 1.10000, 0.90000
42464,'17113001303 ',  69.0000,1,   8,   1,   1,0.99670655,  20.009348, 1.10000, 0.90000, 1.10000, 0.90000
42465,'17113001402 ', 138.0000,1,   8,   1,   1,1.00158668,  20.356938, 1.10000, 0.90000, 1.10000, 0.90000
42466,'17113001403 ', 138.0000,1,   8,   1,   1,1.00210834,  20.380079, 1.10000, 0.90000, 1.10000, 0.90000
42467,'17113001404 ',  69.0000,1,   8,   1,   1,1.00002074,  20.229094, 1.10000, 0.90000, 1.10000, 0.90000
42468,'17113001500 ', 138.0000,1,   8,   1,   1,1.00239408,  20.338258, 1.10000, 0.90000, 1.10000, 0.90000
42469,'17113001600 ', 138.0000,1,   8,   1,   1,1.00251448,  20.315981, 1.10000, 0.90000, 1.10000, 0.90000
42470,'17113001700 ', 138.0000,1,   8,   1,   1,1.00288713,  20.264673, 1.10000, 0.90000, 1.10000, 0.90000
42471,'17113001800 ', 138.0000,1,   8,   1,   1,1.00354397,  20.205957, 1.10000, 0.90000, 1.10000, 0.90000
42472,'17113002101 ', 138.0000,1,   8,   1,   1,1.00320613,  20.313679, 1.10000, 0.90000, 1.10000, 0.90000
42473,'17113002102 ', 138.0000,1,   8,   1,   1,1.00429964,  20.305143, 1.10000, 0.90000, 1.10000, 0.90000
42474,'17113005101 ', 138.0000,1,   8,   1,   1,1.00853252,  19.779085, 1.10000, 0.90000, 1.10000, 0.90000
42475,'17113005102 ',  69.0000,1,   8,   1,   1,0.98518419,  19.103865, 1.10000, 0.90000, 1.10000, 0.90000
42476,'17113005201 ', 138.0000,1,   8,   1,   1,1.00184989,  20.970827, 1.10000, 0.90000, 1.10000, 0.90000
42477,'17113005202 ', 138.0000,1,   8,   1,   1,1.00287390,  21.687159, 1.10000, 0.90000, 1.10000, 0.90000
42478,'17113005400 ', 230.0000,1,   8,   1,   1,1.01067138,  20.393164, 1.10000, 0.90000, 1.10000, 0.90000
42479,'17113005501 ', 138.0000,1,   8,   1,   1,1.01115501,  19.272427, 1.10000, 0.90000, 1.10000, 0.90000
42480,'17113005502 ', 138.0000,1,   8,   1,   1,1.01064885,  19.081100, 1.10000, 0.90000, 1.10000, 0.90000
42481,'17113005601 ',  69.0000,1,   8,   1,   1,0.99876821,  19.406867, 1.10000, 0.90000, 1.10000, 0.90000
42482,'17113005602 ', 138.0000,1,   8,   1,   1,1.01439381,  19.153104, 1.10000, 0.90000, 1.10000, 0.90000
42483,'17113005700 ', 345.0000,1,   8,   1,   1,1.01715481,  19.342667, 1.10000, 0.90000, 1.10000, 0.90000
42484,'17113005800 ', 230.0000,1,   8,   1,   1,1.00770581,  20.330946, 1.10000, 0.90000, 1.10000, 0.90000
42485,'17113005900 ', 138.0000,1,   8,   1,   1,1.00258434,  20.322256, 1.10000, 0.90000, 1.10000, 0.90000
42486,'17113006000 ', 138.0000,1,   8,   1,   1,1.00092113,  20.325239, 1.10000, 0.90000, 1.10000, 0.90000
42487,'17115000200 ', 138.0000,1,   8,   1,   1,1.01444256,  18.101523, 1.10000, 0.90000, 1.10000, 0.90000
42488,'17115000300 ', 138.0000,1,   8,   1,   1,1.01432455,  18.059273, 1.10000, 0.90000, 1.10000, 0.90000
42489,'17115000400 ',  69.0000,1,   8,   1,   1,1.01284420,  18.154443, 1.10000, 0.90000, 1.10000, 0.90000
42490,'17115000500 ',  69.0000,1,   8,   1,   1,1.01275599,  18.147061, 1.10000, 0.90000, 1.10000, 0.90000
42491,'17115000600 ', 138.0000,1,   8,   1,   1,1.01458025,  18.281355, 1.10000, 0.90000, 1.10000, 0.90000
42492,'17115000900 ', 138.0000,1,   8,   1,   1,1.01539087,  18.213137, 1.10000, 0.90000, 1.10000, 0.90000
42493,'17115001000 ',  69.0000,1,   8,   1,   1,1.01308322,  18.104064, 1.10000, 0.90000, 1.10000, 0.90000
42494,'17115001100 ', 138.0000,1,   8,   1,   1,1.01437950,  18.147307, 1.10000, 0.90000, 1.10000, 0.90000
42495,'17115001200 ', 138.0000,1,   8,   1,   1,1.01431990,  18.075518, 1.10000, 0.90000, 1.10000, 0.90000
42496,'17115001300 ', 138.0000,1,   8,   1,   1,1.01373398,  17.955934, 1.10000, 0.90000, 1.10000, 0.90000
42497,'17115001400 ', 138.0000,1,   8,   1,   1,1.01350689,  17.906113, 1.10000, 0.90000, 1.10000, 0.90000
42498,'17115001500 ', 345.0000,1,   8,   1,   1,1.01909733,  18.783130, 1.10000, 0.90000, 1.10000, 0.90000
42499,'17115001600 ', 138.0000,1,   8,   1,   1,1.01503134,  18.287673, 1.10000, 0.90000, 1.10000, 0.90000
42500,'17115001700 ', 138.0000,1,   8,   1,   1,1.01505208,  18.351958, 1.10000, 0.90000, 1.10000, 0.90000
42501,'17115001801 ', 138.0000,1,   8,   1,   1,1.01475048,  18.334337, 1.10000, 0.90000, 1.10000, 0.90000
42502,'17115001802 ', 138.0000,1,   8,   1,   1,1.01433456,  18.305086, 1.10000, 0.90000, 1.10000, 0.90000
42503,'17115001900 ', 138.0000,1,   8,   1,   1,1.01431727,  18.282716, 1.10000, 0.90000, 1.10000, 0.90000
42504,'17115002000 ', 138.0000,1,   8,   1,   1,1.01412570,  18.284256, 1.10000, 0.90000, 1.10000, 0.90000
42505,'17115002100 ', 345.0000,1,   8,   1,   1,1.01958716,  18.649541, 1.10000, 0.90000, 1.10000, 0.90000
42506,'17115002200 ',  69.0000,1,   8,   1,   1,1.00774884,  18.324479, 1.10000, 0.90000, 1.10000, 0.90000
42507,'17115002300 ',  69.0000,1,   8,   1,   1,1.00817287,  18.109767, 1.10000, 0.90000, 1.10000, 0.90000
42508,'17115002401 ',  69.0000,1,   8,   1,   1,1.00989723,  17.960023, 1.10000, 0.90000, 1.10000, 0.90000
42509,'17115002402 ',  69.0000,1,   8,   1,   1,1.00837767,  17.980282, 1.10000, 0.90000, 1.10000, 0.90000
42510,'17115002500 ',  69.0000,1,   8,   1,   1,0.98811442,  14.972278, 1.10000, 0.90000, 1.10000, 0.90000
42511,'17115002601 ', 138.0000,1,   8,   1,   1,1.01322722,  17.827998, 1.10000, 0.90000, 1.10000, 0.90000
42512,'17115002602 ', 138.0000,1,   8,   1,   1,1.01197934,  17.039845, 1.10000, 0.90000, 1.10000, 0.90000
42513,'17115002700 ', 138.0000,1,   8,   1,   1,1.01271605,  17.366456, 1.10000, 0.90000, 1.10000, 0.90000
42514,'17115002800 ', 138.0000,1,   8,   1,   1,1.00912297,  18.037987, 1.10000, 0.90000, 1.10000, 0.90000
42515,'17115002901 ', 138.0000,1,   8,   1,   1,1.01265550,  18.393728, 1.10000, 0.90000, 1.10000, 0.90000
42516,'17115002902 ', 138.0000,1,   8,   1,   1,1.01300931,  18.339570, 1.10000, 0.90000, 1.10000, 0.90000
42517,'17115002903 ', 138.0000,1,   8,   1,   1,1.01378250,  18.268900, 1.10000, 0.90000, 1.10000, 0.90000
42518,'17115002904 ', 138.0000,1,   8,   1,   1,1.01334178,  18.313228, 1.10000, 0.90000, 1.10000, 0.90000
42519,'17115003000 ', 138.0000,1,   8,   1,   1,1.01064229,  18.784328, 1.10000, 0.90000, 1.10000, 0.90000
42520,'17115003100 ', 345.0000,1,   8,   1,   1,1.01922011,  18.692930, 1.10000, 0.90000, 1.10000, 0.90000
42521,'17117956000 ', 138.0000,1,   8,   1,   1,0.99417907,  13.425420, 1.10000, 0.90000, 1.10000, 0.90000
42522,'17117956100 ', 138.0000,1,   8,   1,   1,0.99316263,  12.798594, 1.10000, 0.90000, 1.10000, 0.90000
42523,'17117956200 ', 138.0000,1,   8,   1,   1,0.98946691,  10.551481, 1.10000, 0.90000, 1.10000, 0.90000
42524,'17117956300 ', 138.0000,1,   8,   1,   1,0.99124670,  11.003857, 1.10000, 0.90000, 1.10000, 0.90000
42525,'17117956400 ', 138.0000,1,   8,   1,   1,0.98996019,   9.919491, 1.10000, 0.90000, 1.10000, 0.90000
42526,'17117956500 ',  69.0000,1,   8,   1,   1,0.97979552,  10.475199, 1.10000, 0.90000, 1.10000, 0.90000
42527,'17117956600 ', 138.0000,1,   8,   1,   1,0.99794173,   5.056375, 1.10000, 0.90000, 1.10000, 0.90000
42528,'17117956700 ', 138.0000,1,   8,   1,   1,0.99820101,   4.178082, 1.10000, 0.90000, 1.10000, 0.90000
42529,'17117956800 ',  69.0000,1,   8,   1,   1,0.99051541,   4.474190, 1.10000, 0.90000, 1.10000, 0.90000
42530,'17117956900 ',  69.0000,1,   8,   1,   1,0.98885274,   4.821278, 1.10000, 0.90000, 1.10000, 0.90000
42531,'17117957000 ', 138.0000,1,   8,   1,   1,0.99098527,   6.510353, 1.10000, 0.90000, 1.10000, 0.90000
42532,'17117957100 ', 138.0000,1,   8,   1,   1,0.99156606,   5.694060, 1.10000, 0.90000, 1.10000, 0.90000
42533,'17117957200 ', 138.0000,1,   8,   1,   1,0.99256140,   4.842517, 1.10000, 0.90000, 1.10000, 0.90000
42534,'17119400101 ', 138.0000,1,   8,   1,   1,1.00474131,   0.554114, 1.10000, 0.90000, 1.10000, 0.90000
42535,'17119400102 ', 138.0000,1,   8,   1,   1,1.00514746,   0.516106, 1.10000, 0.90000, 1.10000, 0.90000
42536,'17119400200 ', 138.0000,1,   8,   1,   1,1.00467956,   0.438531, 1.10000, 0.90000, 1.10000, 0.90000
42537,'17119400600 ', 138.0000,1,   8,   1,   1,1.00617731,   0.405547, 1.10000, 0.90000, 1.10000, 0.90000
42538,'17119400700 ', 138.0000,1,   8,   1,   1,1.00713921,   0.344099, 1.10000, 0.90000, 1.10000, 0.90000
42539,'17119400801 ', 138.0000,1,   8,   1,   1,1.00427985,   0.641029, 1.10000, 0.90000, 1.10000, 0.90000
42540,'17119400802 ', 138.0000,1,   8,   1,   1,1.00554395,   0.668656, 1.10000, 0.90000, 1.10000, 0.90000
42541,'17119400903 ', 138.0000,1,   8,   1,   1,1.00306058,   0.526871, 1.10000, 0.90000, 1.10000, 0.90000
42542,'17119400904 ', 138.0000,1,   8,   1,   1,1.00387371,   0.723396, 1.10000, 0.90000, 1.10000, 0.90000
42543,'17119400951 ', 138.0000,1,   8,   1,   1,1.00586629,   0.782782, 1.10000, 0.90000, 1.10000, 0.90000
42544,'17119400952 ', 138.0000,1,   8,   1,   1,1.00619721,   0.869960, 1.10000, 0.90000, 1.10000, 0.90000
42545,'17119401000 ', 230.0000,1,   8,   1,   1,1.00864863,   2.393418, 1.10000, 0.90000, 1.10000, 0.90000
42546,'17119401100 ', 230.0000,1,   8,   1,   1,1.01042485,   2.472332, 1.10000, 0.90000, 1.10000, 0.90000
42547,'17119401200 ', 138.0000,1,   8,   1,   1,1.00773346,   2.082863, 1.10000, 0.90000, 1.10000, 0.90000
42548,'17119401300 ', 138.0000,1,   8,   1,   1,1.00805116,   2.172394, 1.10000, 0.90000, 1.10000, 0.90000
42549,'17119401400 ',  69.0000,1,   8,   1,   1,1.00010741,   2.500145, 1.10000, 0.90000, 1.10000, 0.90000
42550,'17119401500 ', 345.0000,1,   8,   1,   1,1.01954067,   2.039640, 1.10000, 0.90000, 1.10000, 0.90000
42551,'17119401701 ',  69.0000,1,   8,   1,   1,1.00009263,   2.405347, 1.10000, 0.90000, 1.10000, 0.90000
42552,'17119401721 ', 138.0000,1,   8,   1,   1,1.00258875,   2.493817, 1.10000, 0.90000, 1.10000, 0.90000
42553,'17119401722 ', 138.0000,1,   8,   1,   1,1.00204790,   2.452210, 1.10000, 0.90000, 1.10000, 0.90000
42554,'17119401800 ', 138.0000,1,   8,   1,   1,1.00519836,   2.311890, 1.10000, 0.90000, 1.10000, 0.90000
42555,'17119401901 ', 138.0000,1,   8,   1,   1,1.00093615,   2.357813, 1.10000, 0.90000, 1.10000, 0.90000
42556,'17119401903 ', 138.0000,1,   8,   1,   1,1.00613844,   1.477793, 1.10000, 0.90000, 1.10000, 0.90000
42557,'17119401904 ',  69.0000,1,   8,   1,   1,1.00216746,   1.021530, 1.10000, 0.90000, 1.10000, 0.90000
42558,'17119402000 ',  69.0000,1,   8,   1,   1,0.99908304,   2.694799, 1.10000, 0.90000, 1.10000, 0.90000
42559,'17119402100 ', 138.0000,1,   8,   1,   1,1.00473046,   2.768414, 1.10000, 0.90000, 1.10000, 0.90000
42560,'17119402200 ', 138.0000,1,   8,   1,   1,1.00466967,   2.768714, 1.10000, 0.90000, 1.10000, 0.90000
42561,'17119402300 ', 230.0000,1,   8,   1,   1,1.01519394,   1.955696, 1.10000, 0.90000, 1.10000, 0.90000
42562,'17119402400 ',  69.0000,1,   8,   1,   1,0.99967045,   2.545492, 1.10000, 0.90000, 1.10000, 0.90000
42563,'17119402500 ', 138.0000,1,   8,   1,   1,1.00479043,   2.805151, 1.10000, 0.90000, 1.10000, 0.90000
42564,'17119402600 ', 138.0000,1,   8,   1,   1,1.00490093,   2.840803, 1.10000, 0.90000, 1.10000, 0.90000
42565,'17119402701 ', 138.0000,1,   8,   1,   1,1.00359726,   3.244394, 1.10000, 0.90000, 1.10000, 0.90000
42566,'17119402721 ', 138.0000,1,   8,   1,   1,1.00364983,   3.065544, 1.10000, 0.90000, 1.10000, 0.90000
42567,'17119402722 ',  69.0000,1,   8,   1,   1,0.99804240,   2.618915, 1.10000, 0.90000, 1.10000, 0.90000
42568,'17119402801 ',  69.0000,1,   8,   1,   1,0.99902874,   2.986140, 1.10000, 0.90000, 1.10000, 0.90000
42569,'17119402802 ', 138.0000,1,   8,   1,   1,1.00094104,   3.007115, 1.10000, 0.90000, 1.10000, 0.90000
42570,'17119402803 ',  69.0000,1,   8,   1,   1,0.99642259,   2.042240, 1.10000, 0.90000, 1.10000, 0.90000
42571,'17119402900 ',  69.0000,1,   8,   1,   1,0.99343854,   1.641323, 1.10000, 0.90000, 1.10000, 0.90000
42572,'17119403001 ', 138.0000,1,   8,   1,   1,0.99205369,   1.433697, 1.10000, 0.90000, 1.10000, 0.90000
42573,'17119403002 ', 138.0000,1,   8,   1,   1,0.99199522,   1.434069, 1.10000, 0.90000, 1.10000, 0.90000
42574,'17119403101 ', 138.0000,1,   8,   1,   1,0.99832433,   1.626142, 1.10000, 0.90000, 1.10000, 0.90000
42575,'17119403121 ', 138.0000,1,   8,   1,   1,0.99646616,   1.460316, 1.10000, 0.90000, 1.10000, 0.90000
42576,'17119403122 ',  69.0000,1,   8,   1,   1,0.99096638,   1.367499, 1.10000, 0.90000, 1.10000, 0.90000
42577,'17119403200 ',  69.0000,1,   8,   1,   1,0.98932827,   0.564763, 1.10000, 0.90000, 1.10000, 0.90000
42578,'17119403300 ',  69.0000,1,   8,   1,   1,0.98970526,   0.512370, 1.10000, 0.90000, 1.10000, 0.90000
42579,'17119403401 ',  69.0000,1,   8,   1,   1,0.99185997,   0.627621, 1.10000, 0.90000, 1.10000, 0.90000
42580,'17119403402 ',  69.0000,1,   8,   1,   1,0.98965544,   0.338314, 1.10000, 0.90000, 1.10000, 0.90000
42581,'17119403502 ', 138.0000,1,   8,   1,   1,0.99484432,   1.195105, 1.10000, 0.90000, 1.10000, 0.90000
42582,'17119403531 ', 138.0000,1,   8,   1,   1,0.99276149,   1.443855, 1.10000, 0.90000, 1.10000, 0.90000
42583,'17119403532 ',  69.0000,1,   8,   1,   1,0.98567319,   1.574831, 1.10000, 0.90000, 1.10000, 0.90000
42584,'17119403533 ', 138.0000,1,   8,   1,   1,0.99540442,   1.317287, 1.10000, 0.90000, 1.10000, 0.90000
42585,'17119403534 ', 138.0000,1,   8,   1,   1,1.00491190,   0.866641, 1.10000, 0.90000, 1.10000, 0.90000
42586,'17119403601 ', 138.0000,1,   8,   1,   1,0.98985988,   3.136589, 1.10000, 0.90000, 1.10000, 0.90000
42587,'17119403603 ',  69.0000,1,   8,   1,   1,0.98197597,   2.806101, 1.10000, 0.90000, 1.10000, 0.90000
42588,'17119403604 ',  69.0000,1,   8,   1,   1,0.98009229,   2.783358, 1.10000, 0.90000, 1.10000, 0.90000
42589,'17119403701 ',  69.0000,1,   8,   1,   1,0.98363721,   2.021702, 1.10000, 0.90000, 1.10000, 0.90000
42590,'17119403702 ',  69.0000,1,   8,   1,   1,0.98095202,   3.040511, 1.10000, 0.90000, 1.10000, 0.90000
42591,'17119403801 ', 138.0000,1,   8,   1,   1,0.99574631,   3.670092, 1.10000, 0.90000, 1.10000, 0.90000
42592,'17119403802 ', 138.0000,1,   8,   1,   1,0.99141467,   4.620087, 1.10000, 0.90000, 1.10000, 0.90000
42593,'17119404000 ', 138.0000,1,   8,   1,   1,1.00556397,   0.478543, 1.10000, 0.90000, 1.10000, 0.90000
42594,'17119404100 ', 138.0000,1,   8,   1,   1,1.00332344,   0.870843, 1.10000, 0.90000, 1.10000, 0.90000
42595,'17121951600 ', 138.0000,1,   8,   1,   1,1.01595354,   4.957232, 1.10000, 0.90000, 1.10000, 0.90000
42596,'17121951700 ',  69.0000,1,   8,   1,   1,1.00547683,   4.897020, 1.10000, 0.90000, 1.10000, 0.90000
42597,'17121951800 ',  69.0000,1,   8,   1,   1,0.99288648,   2.910637, 1.10000, 0.90000, 1.10000, 0.90000
42598,'17121951900 ', 138.0000,1,   8,   1,   1,1.00689840,   3.252576, 1.10000, 0.90000, 1.10000, 0.90000
42599,'17121952000 ',  69.0000,1,   8,   1,   1,0.99983382,   3.858313, 1.10000, 0.90000, 1.10000, 0.90000
42600,'17121952100 ', 138.0000,1,   8,   1,   1,1.00875068,   4.037009, 1.10000, 0.90000, 1.10000, 0.90000
42601,'17121952200 ', 138.0000,1,   8,   1,   1,1.01101685,   3.164063, 1.10000, 0.90000, 1.10000, 0.90000
42602,'17121952300 ', 230.0000,1,   8,   1,   1,1.01219118,   1.200861, 1.10000, 0.90000, 1.10000, 0.90000
42603,'17121952400 ', 138.0000,1,   8,   1,   1,1.00092089,   2.297151, 1.10000, 0.90000, 1.10000, 0.90000
42604,'17121952500 ', 138.0000,1,   8,   1,   1,0.99949157,   2.321506, 1.10000, 0.90000, 1.10000, 0.90000
42605,'17121952600 ', 138.0000,1,   8,   1,   1,1.00025713,   2.313885, 1.10000, 0.90000, 1.10000, 0.90000
42606,'17121952700 ', 138.0000,1,   8,   1,   1,0.99992537,   2.327193, 1.10000, 0.90000, 1.10000, 0.90000
42607,'17123961100 ', 138.0000,1,   8,   1,   1,1.00363326,  25.053559, 1.10000, 0.90000, 1.10000, 0.90000
42608,'17123961200 ', 138.0000,1,   8,   1,   1,1.00470972,  26.007615, 1.10000, 0.90000, 1.10000, 0.90000
42609,'17123961300 ', 138.0000,1,   8,   1,   1,1.00675321,  26.555746, 1.10000, 0.90000, 1.10000, 0.90000
42610,'17123961400 ',  69.0000,1,   8,   1,   1,0.99809206,  24.861593, 1.10000, 0.90000, 1.10000, 0.90000
42611,'17123961500 ', 138.0000,1,   8,   1,   1,1.00318563,  24.666523, 1.10000, 0.90000, 1.10000, 0.90000
42612,'17125956300 ', 138.0000,1,   8,   1,   1,1.01106071,  22.609883, 1.10000, 0.90000, 1.10000, 0.90000
42613,'17125956400 ', 138.0000,1,   8,   1,   1,1.01161683,  22.620422, 1.10000, 0.90000, 1.10000, 0.90000
42614,'17125956500 ', 138.0000,1,   8,   1,   1,1.01295638,  21.341201, 1.10000, 0.90000, 1.10000, 0.90000
42615,'17125956600 ', 138.0000,1,   8,   1,   1,1.00926185,  20.278263, 1.10000, 0.90000, 1.10000, 0.90000
42616,'17125956700 ', 138.0000,1,   8,   1,   1,1.00801778,  21.286985, 1.10000, 0.90000, 1.10000, 0.90000
42617,'17125956800 ', 138.0000,1,   8,   1,   1,1.00627995,  20.911951, 1.10000, 0.90000, 1.10000, 0.90000
42618,'17127970100 ', 138.0000,1,   8,   1,   1,1.01128709,  -3.237841, 1.10000, 0.90000, 1.10000, 0.90000
42619,'17127970200 ',  69.0000,1,   8,   1,   1,0.99681365,  -3.057961, 1.10000, 0.90000, 1.10000, 0.90000
42620,'17127970300 ',  69.0000,1,   8,   1,   1,0.99410379,  -3.038961, 1.10000, 0.90000, 1.10000, 0.90000
42621,'17127970400 ',  69.0000,1,   8,   1,   1,0.99796486,  -3.070400, 1.10000, 0.90000, 1.10000, 0.90000
42622,'17129010100 ', 138.0000,1,   8,   1,   1,1.00459516,  20.007748, 1.10000, 0.90000, 1.10000, 0.90000
42623,'17129010200 ', 138.0000,1,   8,   1,   1,0.99893582,  18.690652, 1.10000, 0.90000, 1.10000, 0.90000
42624,'17129010300 ', 138.0000,1,   8,   1,   1,1.00126648,  18.957851, 1.10000, 0.90000, 1.10000, 0.90000
42625,'17131040100 ',  69.0000,1,   8,   1,   1,0.99443758,  29.371603, 1.10000, 0.90000, 1.10000, 0.90000
42626,'17131040200 ',  69.0000,1,   8,   1,   1,0.99978566,  28.997175, 1.10000, 0.90000, 1.10000, 0.90000
42627,'17131040300 ', 138.0000,1,   8,   1,   1,0.99325156,  28.793868, 1.10000, 0.90000, 1.10000, 0.90000
42628,'17131040400 ', 138.0000,1,   8,   1,   1,0.99524206,  28.675316, 1.10000, 0.90000, 1.10000, 0.90000
42629,'17133600101 ',  69.0000,1,   8,   1,   1,0.97870284,  -0.024339, 1.10000, 0.90000, 1.10000, 0.90000
42630,'17133600102 ',  69.0000,1,   8,   1,   1,0.98044413,  -0.105776, 1.10000, 0.90000, 1.10000, 0.90000
42631,'17133600401 ',  69.0000,1,   8,   1,   1,0.98260188,   0.386342, 1.10000, 0.90000, 1.10000, 0.90000
42632,'17133600402 ', 138.0000,1,   8,   1,   1,0.99397761,   0.787934, 1.10000, 0.90000, 1.10000, 0.90000
42633,'17133600501 ', 138.0000,1,   8,   1,   1,0.99724299,   0.900932, 1.10000, 0.90000, 1.10000, 0.90000
42634,'17133600502 ', 138.0000,1,   8,   1,   1,0.99957603,   0.980151, 1.10000, 0.90000, 1.10000, 0.90000
42635,'17135957300 ',  69.0000,1,   8,   1,   1,0.97680539,  10.631274, 1.10000, 0.90000, 1.10000, 0.90000
42636,'17135957400 ',  69.0000,1,   8,   1,   1,0.98431283,   8.132079, 1.10000, 0.90000, 1.10000, 0.90000
42637,'17135957500 ', 138.0000,1,   8,   1,   1,0.99053389,  11.987912, 1.10000, 0.90000, 1.10000, 0.90000
42638,'17135957600 ',  69.0000,1,   8,   1,   1,0.98290324,   7.476981, 1.10000, 0.90000, 1.10000, 0.90000
42639,'17135957700 ',  69.0000,1,   8,   1,   1,0.98463714,   7.498487, 1.10000, 0.90000, 1.10000, 0.90000
42640,'17135957800 ', 138.0000,1,   8,   1,   1,0.99095076,   8.089106, 1.10000, 0.90000, 1.10000, 0.90000
42641,'17135957900 ', 138.0000,1,   8,   1,   1,0.99784213,   8.241541, 1.10000, 0.90000, 1.10000, 0.90000
42642,'17135958000 ',  69.0000,1,   8,   1,   1,0.99600393,   8.156557, 1.10000, 0.90000, 1.10000, 0.90000
42643,'17137951400 ', 138.0000,1,   8,   1,   1,0.98742414,  13.668415, 1.10000, 0.90000, 1.10000, 0.90000
42644,'17137951500 ',  69.0000,1,   8,   1,   1,0.98248541,  13.088230, 1.10000, 0.90000, 1.10000, 0.90000
42645,'17137951600 ', 138.0000,1,   8,   1,   1,0.98556286,  13.010791, 1.10000, 0.90000, 1.10000, 0.90000
42646,'17137951700 ',  69.0000,1,   8,   1,   1,0.98308486,  12.685853, 1.10000, 0.90000, 1.10000, 0.90000
42647,'17137951800 ',  69.0000,1,   8,   1,   1,0.98343188,  12.692512, 1.10000, 0.90000, 1.10000, 0.90000
42648,'17137951900 ', 138.0000,1,   8,   1,   1,0.98596567,  13.135016, 1.10000, 0.90000, 1.10000, 0.90000
42649,'17137952000 ', 138.0000,1,   8,   1,   1,0.98593539,  13.035597, 1.10000, 0.90000, 1.10000, 0.90000
42650,'17137952100 ', 138.0000,1,   8,   1,   1,0.98643798,  12.746678, 1.10000, 0.90000, 1.10000, 0.90000
42651,'17137952200 ', 138.0000,1,   8,   1,   1,0.98848981,  11.825525, 1.10000, 0.90000, 1.10000, 0.90000
42652,'17137952300 ',  69.0000,1,   8,   1,   1,0.97660422,  13.159309, 1.10000, 0.90000, 1.10000, 0.90000
42653,'17139976900 ',  69.0000,1,   8,   1,   1,0.96901345,   8.748041, 1.10000, 0.90000, 1.10000, 0.90000
42654,'17139977000 ',  69.0000,1,   8,   1,   1,0.97303218,  12.131084, 1.10000, 0.90000, 1.10000, 0.90000
42655,'17139977100 ',  69.0000,1,   8,   1,   1,0.97540092,   9.228349, 1.10000, 0.90000, 1.10000, 0.90000
42656,'17139977200 ', 138.0000,1,   8,   1,   1,0.98041874,   8.352281, 1.10000, 0.90000, 1.10000, 0.90000
42657,'17141960700 ',  69.0000,1,   8,   1,   1,1.00806367,  33.000575, 1.10000, 0.90000, 1.10000, 0.90000
42658,'17141960800 ',  69.0000,1,   8,   1,   1,0.99649060,  32.810583, 1.10000, 0.90000, 1.10000, 0.90000
42659,'17141960900 ', 230.0000,1,   8,   1,   1,1.01578200,  33.145405, 1.10000, 0.90000, 1.10000, 0.90000
42660,'17141961000 ', 230.0000,1,   8,   1,   1,1.00855255,  32.019162, 1.10000, 0.90000, 1.10000, 0.90000
42661,'17141961100 ', 345.0000,1,   8,   1,   1,1.00584376,  29.127666, 1.10000, 0.90000, 1.10000, 0.90000
42662,'17141961200 ',  69.0000,1,   8,   1,   1,0.99221891,  29.021604, 1.10000, 0.90000, 1.10000, 0.90000
42663,'17141961300 ',  69.0000,1,   8,   1,   1,1.00959134,  32.993174, 1.10000, 0.90000, 1.10000, 0.90000
42664,'17141961400 ', 345.0000,1,   8,   1,   1,1.01922727,  33.528125, 1.10000, 0.90000, 1.10000, 0.90000
42665,'17141961500 ', 138.0000,1,   8,   1,   1,1.01176465,  32.538130, 1.10000, 0.90000, 1.10000, 0.90000
42666,'17141961600 ', 345.0000,1,   8,   1,   1,1.00916421,  29.918800, 1.10000, 0.90000, 1.10000, 0.90000
42667,'17141961700 ', 138.0000,1,   8,   1,   1,1.01385224,  33.209858, 1.10000, 0.90000, 1.10000, 0.90000
42668,'17143000100 ', 138.0000,1,   8,   1,   1,1.00904107,  25.125826, 1.10000, 0.90000, 1.10000, 0.90000
42669,'17143000200 ', 138.0000,1,   8,   1,   1,1.00894105,  25.151203, 1.10000, 0.90000, 1.10000, 0.90000
42670,'17143000300 ', 138.0000,1,   8,   1,   1,1.00880635,  25.134862, 1.10000, 0.90000, 1.10000, 0.90000
42671,'17143000500 ', 345.0000,1,   8,   1,   1,1.01774585,  25.573550, 1.10000, 0.90000, 1.10000, 0.90000
42672,'17143000600 ', 138.0000,1,   8,   1,   1,1.00804889,  25.107024, 1.10000, 0.90000, 1.10000, 0.90000
42673,'17143000900 ', 138.0000,1,   8,   1,   1,1.00763369,  25.060729, 1.10000, 0.90000, 1.10000, 0.90000
42674,'17143001200 ', 138.0000,1,   8,   1,   1,1.00649834,  25.053079, 1.10000, 0.90000, 1.10000, 0.90000
42675,'17143001300 ',  69.0000,1,   8,   1,   1,1.00254774,  24.870826, 1.10000, 0.90000, 1.10000, 0.90000
42676,'17143001500 ', 138.0000,1,   8,   1,   1,1.00548184,  25.011955, 1.10000, 0.90000, 1.10000, 0.90000
42677,'17143001600 ', 138.0000,1,   8,   1,   1,1.00638044,  25.039917, 1.10000, 0.90000, 1.10000, 0.90000
42678,'17143001800 ', 138.0000,1,   8,   1,   1,1.00692368,  25.086593, 1.10000, 0.90000, 1.10000, 0.90000
42679,'17143001900 ', 138.0000,1,   8,   1,   1,1.00772393,  25.099212, 1.10000, 0.90000, 1.10000, 0.90000
42680,'17143002000 ', 138.0000,1,   8,   1,   1,1.00651097,  25.079787, 1.10000, 0.90000, 1.10000, 0.90000
42681,'17143002100 ', 138.0000,1,   8,   1,   1,1.00634038,  25.076425, 1.10000, 0.90000, 1.10000, 0.90000
42682,'17143002200 ',  69.0000,1,   8,   1,   1,1.00391066,  25.026648, 1.10000, 0.90000, 1.10000, 0.90000
42683,'17143002300 ', 138.0000,1,   8,   1,   1,1.00495088,  25.072033, 1.10000, 0.90000, 1.10000, 0.90000
42684,'17143002400 ',  69.0000,1,   8,   1,   1,1.00115240,  24.878189, 1.10000, 0.90000, 1.10000, 0.90000
42685,'17143002500 ',  69.0000,1,   8,   1,   1,1.00188804,  24.895276, 1.10000, 0.90000, 1.10000, 0.90000
42686,'17143002600 ',  69.0000,1,   8,   1,   1,1.00035763,  24.840525, 1.10000, 0.90000, 1.10000, 0.90000
42687,'17143002701 ', 138.0000,1,   8,   1,   1,1.00556350,  25.077924, 1.10000, 0.90000, 1.10000, 0.90000
42688,'17143002702 ', 138.0000,1,   8,   1,   1,1.00495028,  25.076165, 1.10000, 0.90000, 1.10000, 0.90000
42689,'17143002800 ', 138.0000,1,   8,   1,   1,1.00449121,  25.075289, 1.10000, 0.90000, 1.10000, 0.90000
42690,'17143002900 ', 138.0000,1,   8,   1,   1,1.00410414,  25.072854, 1.10000, 0.90000, 1.10000, 0.90000
42691,'17143003000 ', 138.0000,1,   8,   1,   1,1.00400043,  25.076923, 1.10000, 0.90000, 1.10000, 0.90000
42692,'17143003101 ',  69.0000,1,   8,   1,   1,0.99891210,  24.958092, 1.10000, 0.90000, 1.10000, 0.90000
42693,'17143003102 ',  69.0000,1,   8,   1,   1,0.99782431,  24.936710, 1.10000, 0.90000, 1.10000, 0.90000
42694,'17143003200 ', 138.0000,1,   8,   1,   1,1.00369227,  25.090345, 1.10000, 0.90000, 1.10000, 0.90000
42695,'17143003300 ',  69.0000,1,   8,   1,   1,0.99854678,  24.958730, 1.10000, 0.90000, 1.10000, 0.90000
42696,'17143003401 ', 138.0000,1,   8,   1,   1,1.00310910,  25.130409, 1.10000, 0.90000, 1.10000, 0.90000
42697,'17143003402 ', 138.0000,1,   8,   1,   1,1.00214314,  25.183748, 1.10000, 0.90000, 1.10000, 0.90000
42698,'17143003601 ', 138.0000,1,   8,   1,   1,1.00193977,  25.166833, 1.10000, 0.90000, 1.10000, 0.90000
42699,'17143003602 ', 138.0000,1,   8,   1,   1,1.00225556,  25.374484, 1.10000, 0.90000, 1.10000, 0.90000
42700,'17143003700 ',  69.0000,1,   8,   1,   1,0.99654925,  25.610954, 1.10000, 0.90000, 1.10000, 0.90000
42701,'17143003800 ', 138.0000,1,   8,   1,   1,0.99830931,  27.170778, 1.10000, 0.90000, 1.10000, 0.90000
42702,'17143003900 ', 138.0000,1,   8,   1,   1,0.99956805,  26.561021, 1.10000, 0.90000, 1.10000, 0.90000
42703,'17143004000 ', 138.0000,1,   8,   1,   1,1.00345433,  25.204001, 1.10000, 0.90000, 1.10000, 0.90000
42704,'17143004101 ',  69.0000,1,   8,   1,   1,0.99721539,  25.004708, 1.10000, 0.90000, 1.10000, 0.90000
42705,'17143004102 ',  69.0000,1,   8,   1,   1,1.00023901,  24.920611, 1.10000, 0.90000, 1.10000, 0.90000
42706,'17143004200 ',  69.0000,1,   8,   1,   1,0.99851286,  24.970625, 1.10000, 0.90000, 1.10000, 0.90000
42707,'17143004300 ',  69.0000,1,   8,   1,   1,1.00064433,  24.906811, 1.10000, 0.90000, 1.10000, 0.90000
42708,'17143004400 ',  69.0000,1,   8,   1,   1,1.00457084,  25.019079, 1.10000, 0.90000, 1.10000, 0.90000
42709,'17143004500 ',  69.0000,1,   8,   1,   1,1.00158823,  25.102006, 1.10000, 0.90000, 1.10000, 0.90000
42710,'17143004600 ', 345.0000,1,   8,   1,   1,1.01904321,  25.772138, 1.10000, 0.90000, 1.10000, 0.90000
42711,'17143004801 ', 138.0000,1,   8,   1,   1,1.00924563,  25.397924, 1.10000, 0.90000, 1.10000, 0.90000
42712,'17143004802 ', 138.0000,1,   8,   1,   1,1.00929582,  25.190836, 1.10000, 0.90000, 1.10000, 0.90000
42713,'17143004901 ', 138.0000,1,   8,   1,   1,1.00932956,  24.217918, 1.10000, 0.90000, 1.10000, 0.90000
42714,'17143004902 ',  69.0000,1,   8,   1,   1,0.99968278,  25.118514, 1.10000, 0.90000, 1.10000, 0.90000
42715,'17143005000 ', 138.0000,1,   8,   1,   1,1.00764775,  25.089761, 1.10000, 0.90000, 1.10000, 0.90000
42716,'17145030100 ', 230.0000,1,   8,   1,   1,1.01873219,   2.390590, 1.10000, 0.90000, 1.10000, 0.90000
42717,'17145030200 ', 230.0000,1,   8,   1,   1,1.01948702,   2.444280, 1.10000, 0.90000, 1.10000, 0.90000
42718,'17145030300 ', 138.0000,1,   8,   1,   1,1.01422989,   1.586902, 1.10000, 0.90000, 1.10000, 0.90000
42719,'17145030400 ', 230.0000,1,   8,   1,   1,1.01712000,   1.488410, 1.10000, 0.90000, 1.10000, 0.90000
42720,'17145030500 ', 138.0000,1,   8,   1,   1,1.01266050,   0.510803, 1.10000, 0.90000, 1.10000, 0.90000
42721,'17145030600 ', 138.0000,1,   8,   1,   1,1.01383030,   0.620199, 1.10000, 0.90000, 1.10000, 0.90000
42722,'17147954500 ', 230.0000,1,   8,   1,   1,1.01588011,  18.491258, 1.10000, 0.90000, 1.10000, 0.90000
42723,'17147954600 ', 138.0000,1,   8,   1,   1,1.01258588,  18.286377, 1.10000, 0.90000, 1.10000, 0.90000
42724,'17147954700 ',  69.0000,1,   8,   1,   1,0.99286664,  17.956782, 1.10000, 0.90000, 1.10000, 0.90000
42725,'17147954800 ', 138.0000,1,   8,   1,   1,1.01163864,  18.302573, 1.10000, 0.90000, 1.10000, 0.90000
42726,'17149952400 ', 138.0000,1,   8,   1,   1,0.99043906,  11.030174, 1.10000, 0.90000, 1.10000, 0.90000
42727,'17149952500 ', 138.0000,1,   8,   1,   1,0.99331033,   9.221833, 1.10000, 0.90000, 1.10000, 0.90000
42728,'17149952600 ', 138.0000,1,   8,   1,   1,0.99399936,   8.677419, 1.10000, 0.90000, 1.10000, 0.90000
42729,'17149952700 ', 138.0000,1,   8,   1,   1,0.99120641,   9.797846, 1.10000, 0.90000, 1.10000, 0.90000
42730,'17149952800 ', 138.0000,1,   8,   1,   1,0.99443108,   8.842438, 1.10000, 0.90000, 1.10000, 0.90000
42731,'17151971200 ', 138.0000,1,   8,   1,   1,1.00227606,  -2.199612, 1.10000, 0.90000, 1.10000, 0.90000
42732,'17151971300 ',  69.0000,1,   8,   1,   1,0.99213058,  -2.994595, 1.10000, 0.90000, 1.10000, 0.90000
42733,'17153971000 ', 138.0000,1,   8,   1,   1,1.00987124,  -2.318477, 1.10000, 0.90000, 1.10000, 0.90000
42734,'17153971100 ', 138.0000,1,   8,   1,   1,1.00714564,  -1.694070, 1.10000, 0.90000, 1.10000, 0.90000
42735,'17155954500 ', 138.0000,1,   8,   1,   1,1.01714313,  28.650468, 1.10000, 0.90000, 1.10000, 0.90000
42736,'17155954600 ', 138.0000,1,   8,   1,   1,1.00543404,  26.268385, 1.10000, 0.90000, 1.10000, 0.90000
42737,'17157950500 ', 138.0000,1,   8,   1,   1,1.01283562,   1.118563, 1.10000, 0.90000, 1.10000, 0.90000
42738,'17157950600 ', 230.0000,1,   8,   1,   1,1.01599705,   1.527791, 1.10000, 0.90000, 1.10000, 0.90000
42739,'17157950700 ', 230.0000,1,   8,   1,   1,1.01556087,   1.302884, 1.10000, 0.90000, 1.10000, 0.90000
42740,'17157950800 ', 138.0000,1,   8,   1,   1,1.00817466,   1.294827, 1.10000, 0.90000, 1.10000, 0.90000
42741,'17157950900 ', 138.0000,1,   8,   1,   1,1.00751436,   0.741769, 1.10000, 0.90000, 1.10000, 0.90000
42742,'17157951000 ', 138.0000,1,   8,   1,   1,1.01151979,  -0.005061, 1.10000, 0.90000, 1.10000, 0.90000
42743,'17157951100 ', 138.0000,1,   8,   1,   1,1.01101172,   0.508437, 1.10000, 0.90000, 1.10000, 0.90000
42744,'17157951200 ', 138.0000,1,   8,   1,   1,1.00852942,  -0.029226, 1.10000, 0.90000, 1.10000, 0.90000
42745,'17157951300 ', 230.0000,1,   8,   1,   1,1.01351094,  -1.254400, 1.10000, 0.90000, 1.10000, 0.90000
42746,'17159977900 ',  69.0000,1,   8,   1,   1,0.98474914,   3.227209, 1.10000, 0.90000, 1.10000, 0.90000
42747,'17159978000 ', 138.0000,1,   8,   1,   1,0.99203622,   3.072955, 1.10000, 0.90000, 1.10000, 0.90000
42748,'17159978100 ',  69.0000,1,   8,   1,   1,0.98371494,   3.057708, 1.10000, 0.90000, 1.10000, 0.90000
42749,'17159978200 ',  69.0000,1,   8,   1,   1,0.98394805,   3.060874, 1.10000, 0.90000, 1.10000, 0.90000
42750,'17159978300 ', 138.0000,1,   8,   1,   1,0.98975027,   2.476301, 1.10000, 0.90000, 1.10000, 0.90000
42751,'17161020100 ', 138.0000,1,   8,   1,   1,1.01194131,  32.235884, 1.10000, 0.90000, 1.10000, 0.90000
42752,'17161020200 ', 138.0000,1,   8,   1,   1,1.00585568,  30.901514, 1.10000, 0.90000, 1.10000, 0.90000
42753,'17161020300 ', 138.0000,1,   8,   1,   1,1.00636840,  30.885258, 1.10000, 0.90000, 1.10000, 0.90000
42754,'17161020400 ',  69.0000,1,   8,   1,   1,0.99883354,  31.049330, 1.10000, 0.90000, 1.10000, 0.90000
42755,'17161020600 ', 138.0000,1,   8,   1,   1,1.00820267,  30.867667, 1.10000, 0.90000, 1.10000, 0.90000
42756,'17161020700 ', 138.0000,1,   8,   1,   1,1.00738597,  30.821457, 1.10000, 0.90000, 1.10000, 0.90000
42757,'17161020800 ',  69.0000,1,   8,   1,   1,0.99880219,  30.560947, 1.10000, 0.90000, 1.10000, 0.90000
42758,'17161020900 ',  69.0000,1,   8,   1,   1,0.99642932,  30.575215, 1.10000, 0.90000, 1.10000, 0.90000
42759,'17161021000 ',  69.0000,1,   8,   1,   1,0.99463296,  30.592684, 1.10000, 0.90000, 1.10000, 0.90000
42760,'17161021100 ',  69.0000,1,   8,   1,   1,0.99150044,  30.638374, 1.10000, 0.90000, 1.10000, 0.90000
42761,'17161021200 ',  69.0000,1,   8,   1,   1,0.99290794,  30.590952, 1.10000, 0.90000, 1.10000, 0.90000
42762,'17161021300 ',  69.0000,1,   8,   1,   1,0.99678463,  30.539893, 1.10000, 0.90000, 1.10000, 0.90000
42763,'17161021400 ', 138.0000,1,   8,   1,   1,1.00653255,  30.799683, 1.10000, 0.90000, 1.10000, 0.90000
42764,'17161021500 ',  69.0000,1,   8,   1,   1,0.99670708,  30.500159, 1.10000, 0.90000, 1.10000, 0.90000
42765,'17161021600 ',  69.0000,1,   8,   1,   1,0.99659735,  30.492444, 1.10000, 0.90000, 1.10000, 0.90000
42766,'17161021700 ',  69.0000,1,   8,   1,   1,0.99689579,  30.486290, 1.10000, 0.90000, 1.10000, 0.90000
42767,'17161021800 ', 138.0000,1,   8,   1,   1,1.00285912,  30.518310, 1.10000, 0.90000, 1.10000, 0.90000
42768,'17161021900 ', 138.0000,1,   8,   1,   1,1.00328827,  30.510069, 1.10000, 0.90000, 1.10000, 0.90000
42769,'17161022000 ', 138.0000,1,   8,   1,   1,1.00405920,  30.563891, 1.10000, 0.90000, 1.10000, 0.90000
42770,'17161022100 ',  69.0000,1,   8,   1,   1,0.99780428,  30.422861, 1.10000, 0.90000, 1.10000, 0.90000
42771,'17161022200 ', 138.0000,1,   8,   1,   1,1.00502348,  30.628402, 1.10000, 0.90000, 1.10000, 0.90000
42772,'17161022300 ', 138.0000,1,   8,   1,   1,1.00468171,  30.660040, 1.10000, 0.90000, 1.10000, 0.90000
42773,'17161022600 ', 138.0000,1,   8,   1,   1,1.00348592,  30.587066, 1.10000, 0.90000, 1.10000, 0.90000
42774,'17161022800 ', 138.0000,1,   8,   1,   1,1.00475848,  30.639856, 1.10000, 0.90000, 1.10000, 0.90000
42775,'17161022900 ',  69.0000,1,   8,   1,   1,0.99815720,  30.414064, 1.10000, 0.90000, 1.10000, 0.90000
42776,'17161023000 ',  69.0000,1,   8,   1,   1,0.99718928,  30.358927, 1.10000, 0.90000, 1.10000, 0.90000
42777,'17161023100 ',  69.0000,1,   8,   1,   1,0.99603188,  30.334789, 1.10000, 0.90000, 1.10000, 0.90000
42778,'17161023200 ',  69.0000,1,   8,   1,   1,0.99558151,  30.406079, 1.10000, 0.90000, 1.10000, 0.90000
42779,'17161023300 ',  69.0000,1,   8,   1,   1,0.99794024,  30.412336, 1.10000, 0.90000, 1.10000, 0.90000
42780,'17161023500 ',  69.0000,1,   8,   1,   1,0.99773461,  30.415000, 1.10000, 0.90000, 1.10000, 0.90000
42781,'17161023600 ',  69.0000,1,   8,   1,   1,0.99755484,  30.419443, 1.10000, 0.90000, 1.10000, 0.90000
42782,'17161023700 ',  69.0000,1,   8,   1,   1,0.99689019,  30.410714, 1.10000, 0.90000, 1.10000, 0.90000
42783,'17161024000 ',  69.0000,1,   8,   1,   1,0.99015164,  30.681466, 1.10000, 0.90000, 1.10000, 0.90000
42784,'17161024101 ',  69.0000,1,   8,   1,   1,0.99011040,  30.063713, 1.10000, 0.90000, 1.10000, 0.90000
42785,'17161024102 ', 138.0000,1,   8,   1,   1,1.00328708,  30.204343, 1.10000, 0.90000, 1.10000, 0.90000
42786,'17161024103 ', 138.0000,1,   8,   1,   1,1.00825524,  29.947343, 1.10000, 0.90000, 1.10000, 0.90000
42787,'17161024200 ', 138.0000,1,   8,   1,   1,1.00219274,  30.325869, 1.10000, 0.90000, 1.10000, 0.90000
42788,'17161024300 ', 138.0000,1,   8,   1,   1,1.00236940,  30.387365, 1.10000, 0.90000, 1.10000, 0.90000
42789,'17161024400 ',  69.0000,1,   8,   1,   1,0.99620712,  30.381463, 1.10000, 0.90000, 1.10000, 0.90000
42790,'17161024500 ', 345.0000,1,   8,   1,   1,1.01520669,  31.255441, 1.10000, 0.90000, 1.10000, 0.90000
42791,'17163500400 ', 138.0000,1,   8,   1,   1,1.00123978,  -0.778688, 1.10000, 0.90000, 1.10000, 0.90000
42792,'17163500500 ',  69.0000,1,   8,   1,   1,0.99448258,  -0.428865, 1.10000, 0.90000, 1.10000, 0.90000
42793,'17163500900 ', 138.0000,1,   8,   1,   1,1.00168824,  -0.725176, 1.10000, 0.90000, 1.10000, 0.90000
42794,'17163501100 ', 138.0000,1,   8,   1,   1,1.00107181,  -0.604948, 1.10000, 0.90000, 1.10000, 0.90000
42795,'17163501200 ', 138.0000,1,   8,   1,   1,1.00027931,  -0.501111, 1.10000, 0.90000, 1.10000, 0.90000
42796,'17163501300 ', 138.0000,1,   8,   1,   1,0.99894392,  -0.290343, 1.10000, 0.90000, 1.10000, 0.90000
42797,'17163501400 ', 138.0000,1,   8,   1,   1,0.99844158,  -0.084125, 1.10000, 0.90000, 1.10000, 0.90000
42798,'17163501501 ',  69.0000,1,   8,   1,   1,0.99021327,  -0.084250, 1.10000, 0.90000, 1.10000, 0.90000
42799,'17163501502 ', 138.0000,1,   8,   1,   1,0.98867607,   0.370790, 1.10000, 0.90000, 1.10000, 0.90000
42800,'17163501602 ',  69.0000,1,   8,   1,   1,0.97908473,   0.218212, 1.10000, 0.90000, 1.10000, 0.90000
42801,'17163501603 ', 138.0000,1,   8,   1,   1,0.98955464,   0.473906, 1.10000, 0.90000, 1.10000, 0.90000
42802,'17163501604 ', 138.0000,1,   8,   1,   1,0.98890579,   0.407025, 1.10000, 0.90000, 1.10000, 0.90000
42803,'17163501605 ',  69.0000,1,   8,   1,   1,0.98619014,  -0.043532, 1.10000, 0.90000, 1.10000, 0.90000
42804,'17163501700 ', 138.0000,1,   8,   1,   1,0.99105382,   0.560139, 1.10000, 0.90000, 1.10000, 0.90000
42805,'17163501800 ',  69.0000,1,   8,   1,   1,0.98109198,   0.359122, 1.10000, 0.90000, 1.10000, 0.90000
42806,'17163501900 ',  69.0000,1,   8,   1,   1,0.97957861,   0.207358, 1.10000, 0.90000, 1.10000, 0.90000
42807,'17163502100 ',  69.0000,1,   8,   1,   1,0.99533808,  -0.494708, 1.10000, 0.90000, 1.10000, 0.90000
42808,'17163502200 ',  69.0000,1,   8,   1,   1,0.99372220,  -0.343370, 1.10000, 0.90000, 1.10000, 0.90000
42809,'17163502300 ', 345.0000,1,   8,   1,   1,1.01565051,  -0.291596, 1.10000, 0.90000, 1.10000, 0.90000
42810,'17163502401 ',  69.0000,1,   8,   1,   1,0.99462008,  -0.475591, 1.10000, 0.90000, 1.10000, 0.90000
42811,'17163502404 ', 138.0000,1,   8,   1,   1,0.99868268,   0.204032, 1.10000, 0.90000, 1.10000, 0.90000
42812,'17163502500 ',  69.0000,1,   8,   1,   1,0.99326950,  -0.624500, 1.10000, 0.90000, 1.10000, 0.90000
42813,'17163502602 ',  69.0000,1,   8,   1,   1,0.99959517,  -0.493792, 1.10000, 0.90000, 1.10000, 0.90000
42814,'17163502603 ', 138.0000,1,   8,   1,   1,1.00221288,  -0.566885, 1.10000, 0.90000, 1.10000, 0.90000
42815,'17163502700 ',  69.0000,1,   8,   1,   1,0.99275064,  -0.596201, 1.10000, 0.90000, 1.10000, 0.90000
42816,'17163502800 ',  69.0000,1,   8,   1,   1,0.99016184,  -0.410848, 1.10000, 0.90000, 1.10000, 0.90000
42817,'17163502900 ',  69.0000,1,   8,   1,   1,0.99366522,  -0.531910, 1.10000, 0.90000, 1.10000, 0.90000
42818,'17163503100 ',  69.0000,1,   8,   1,   1,0.98801589,  -0.494623, 1.10000, 0.90000, 1.10000, 0.90000
42819,'17163503202 ',  69.0000,1,   8,   1,   1,0.98652858,  -0.269699, 1.10000, 0.90000, 1.10000, 0.90000
42820,'17163503203 ',  69.0000,1,   8,   1,   1,0.98169929,   0.227190, 1.10000, 0.90000, 1.10000, 0.90000
42821,'17163503211 ',  69.0000,1,   8,   1,   1,0.98870242,  -0.198885, 1.10000, 0.90000, 1.10000, 0.90000
42822,'17163503301 ',  69.0000,1,   8,   1,   1,0.98029536,   0.197572, 1.10000, 0.90000, 1.10000, 0.90000
42823,'17163503304 ', 138.0000,1,   8,   1,   1,0.99152452,   0.567285, 1.10000, 0.90000, 1.10000, 0.90000
42824,'17163503322 ',  69.0000,1,   8,   1,   1,0.98218328,   0.090340, 1.10000, 0.90000, 1.10000, 0.90000
42825,'17163503323 ',  69.0000,1,   8,   1,   1,0.98168403,   0.298906, 1.10000, 0.90000, 1.10000, 0.90000
42826,'17163503324 ',  69.0000,1,   8,   1,   1,0.98382658,   0.370904, 1.10000, 0.90000, 1.10000, 0.90000
42827,'17163503332 ',  69.0000,1,   8,   1,   1,0.98284745,   0.390335, 1.10000, 0.90000, 1.10000, 0.90000
42828,'17163503334 ',  69.0000,1,   8,   1,   1,0.98461425,   0.434914, 1.10000, 0.90000, 1.10000, 0.90000
42829,'17163503402 ',  69.0000,1,   8,   1,   1,0.98748255,   0.083526, 1.10000, 0.90000, 1.10000, 0.90000
42830,'17163503404 ',  69.0000,1,   8,   1,   1,0.98658288,   0.510146, 1.10000, 0.90000, 1.10000, 0.90000
42831,'17163503411 ',  69.0000,1,   8,   1,   1,0.99117684,  -0.092699, 1.10000, 0.90000, 1.10000, 0.90000
42832,'17163503412 ',  69.0000,1,   8,   1,   1,0.98908788,  -0.018349, 1.10000, 0.90000, 1.10000, 0.90000
42833,'17163503413 ',  69.0000,1,   8,   1,   1,0.98433036,   0.455748, 1.10000, 0.90000, 1.10000, 0.90000
42834,'17163503414 ',  69.0000,1,   8,   1,   1,0.98547173,   0.434908, 1.10000, 0.90000, 1.10000, 0.90000
42835,'17163503800 ', 345.0000,1,   8,   1,   1,1.01403081,   1.416845, 1.10000, 0.90000, 1.10000, 0.90000
42836,'17163503903 ',  69.0000,1,   8,   1,   1,0.98654705,   0.745178, 1.10000, 0.90000, 1.10000, 0.90000
42837,'17163503904 ', 138.0000,1,   8,   1,   1,0.99943548,   1.181931, 1.10000, 0.90000, 1.10000, 0.90000
42838,'17163503905 ',  69.0000,1,   8,   1,   1,0.98502272,   0.336031, 1.10000, 0.90000, 1.10000, 0.90000
42839,'17163503906 ', 138.0000,1,   8,   1,   1,0.99446368,   0.517220, 1.10000, 0.90000, 1.10000, 0.90000
42840,'17163504001 ', 230.0000,1,   8,   1,   1,1.00793695,   0.593888, 1.10000, 0.90000, 1.10000, 0.90000
42841,'17163504002 ', 138.0000,1,   8,   1,   1,1.00904930,   1.862049, 1.10000, 0.90000, 1.10000, 0.90000
42842,'17163504302 ', 138.0000,1,   8,   1,   1,0.99653649,   1.309908, 1.10000, 0.90000, 1.10000, 0.90000
42843,'17163504303 ', 138.0000,1,   8,   1,   1,0.99967963,   1.342219, 1.10000, 0.90000, 1.10000, 0.90000
42844,'17163504351 ',  69.0000,1,   8,   1,   1,0.98625463,   0.456108, 1.10000, 0.90000, 1.10000, 0.90000
42845,'17163504352 ',  69.0000,1,   8,   1,   1,0.98610288,   0.450113, 1.10000, 0.90000, 1.10000, 0.90000
42846,'17163504353 ',  69.0000,1,   8,   1,   1,0.98503745,   0.505084, 1.10000, 0.90000, 1.10000, 0.90000
42847,'17163504354 ', 230.0000,1,   8,   1,   1,1.00643647,   1.139414, 1.10000, 0.90000, 1.10000, 0.90000
42848,'17163504355 ',  69.0000,1,   8,   1,   1,0.98569584,   0.484773, 1.10000, 0.90000, 1.10000, 0.90000
42849,'17163504500 ', 230.0000,1,   8,   1,   1,1.01026964,  -1.524968, 1.10000, 0.90000, 1.10000, 0.90000
42850,'17163504600 ', 138.0000,1,   8,   1,   1,1.00160098,  -0.804579, 1.10000, 0.90000, 1.10000, 0.90000
42851,'17165955100 ', 138.0000,1,   8,   1,   1,0.99053228,  -1.786221, 1.10000, 0.90000, 1.10000, 0.90000
42852,'17165955500 ', 138.0000,1,   8,   1,   1,0.99035019,  -1.765464, 1.10000, 0.90000, 1.10000, 0.90000
42853,'17165955600 ',  69.0000,1,   8,   1,   1,0.98537987,  -1.730040, 1.10000, 0.90000, 1.10000, 0.90000
42854,'17165955700 ',  69.0000,1,   8,   1,   1,0.98746169,  -1.778317, 1.10000, 0.90000, 1.10000, 0.90000
42855,'17165955800 ',  69.0000,1,   8,   1,   1,0.97841758,  -1.796861, 1.10000, 0.90000, 1.10000, 0.90000
42856,'17165955900 ',  69.0000,1,   8,   1,   1,0.97936642,  -1.823628, 1.10000, 0.90000, 1.10000, 0.90000
42857,'17165956000 ',  69.0000,1,   8,   1,   1,0.97944564,  -1.831850, 1.10000, 0.90000, 1.10000, 0.90000
42858,'17165956100 ',  69.0000,1,   8,   1,   1,0.98203367,  -1.816073, 1.10000, 0.90000, 1.10000, 0.90000
42859,'17165956200 ', 138.0000,1,   8,   1,   1,0.99507201,  -1.997915, 1.10000, 0.90000, 1.10000, 0.90000
42860,'17167000100 ', 138.0000,1,   8,   1,   1,1.00925934,  19.069982, 1.10000, 0.90000, 1.10000, 0.90000
42861,'17167000201 ',  69.0000,1,   8,   1,   1,1.00181615,  18.603613, 1.10000, 0.90000, 1.10000, 0.90000
42862,'17167000202 ', 138.0000,1,   8,   1,   1,1.00844860,  18.825909, 1.10000, 0.90000, 1.10000, 0.90000
42863,'17167000300 ', 138.0000,1,   8,   1,   1,1.01092851,  19.103105, 1.10000, 0.90000, 1.10000, 0.90000
42864,'17167000400 ', 138.0000,1,   8,   1,   1,1.01044106,  19.089718, 1.10000, 0.90000, 1.10000, 0.90000
42865,'17167000501 ',  69.0000,1,   8,   1,   1,1.00926018,  18.937664, 1.10000, 0.90000, 1.10000, 0.90000
42866,'17167000503 ',  69.0000,1,   8,   1,   1,1.01294351,  18.953136, 1.10000, 0.90000, 1.10000, 0.90000
42867,'17167000504 ',  69.0000,1,   8,   1,   1,1.00899243,  18.947360, 1.10000, 0.90000, 1.10000, 0.90000
42868,'17167000600 ', 138.0000,1,   8,   1,   1,1.01615286,  19.366566, 1.10000, 0.90000, 1.10000, 0.90000
42869,'17167000700 ',  69.0000,1,   8,   1,   1,1.01184607,  18.957783, 1.10000, 0.90000, 1.10000, 0.90000
42870,'17167000800 ', 138.0000,1,   8,   1,   1,1.01307464,  19.174090, 1.10000, 0.90000, 1.10000, 0.90000
42871,'17167000900 ', 138.0000,1,   8,   1,   1,1.01236713,  19.149351, 1.10000, 0.90000, 1.10000, 0.90000
42872,'17167001001 ',  69.0000,1,   8,   1,   1,1.00128996,  18.531796, 1.10000, 0.90000, 1.10000, 0.90000
42873,'17167001003 ',  69.0000,1,   8,   1,   1,1.00095117,  18.470478, 1.10000, 0.90000, 1.10000, 0.90000
42874,'17167001004 ',  69.0000,1,   8,   1,   1,1.00107169,  18.466535, 1.10000, 0.90000, 1.10000, 0.90000
42875,'17167001100 ',  69.0000,1,   8,   1,   1,1.00320911,  18.541033, 1.10000, 0.90000, 1.10000, 0.90000
42876,'17167001200 ',  69.0000,1,   8,   1,   1,1.00627720,  18.667926, 1.10000, 0.90000, 1.10000, 0.90000
42877,'17167001300 ', 138.0000,1,   8,   1,   1,1.00933492,  18.844941, 1.10000, 0.90000, 1.10000, 0.90000
42878,'17167001400 ',  69.0000,1,   8,   1,   1,1.00872743,  18.758923, 1.10000, 0.90000, 1.10000, 0.90000
42879,'17167001500 ',  69.0000,1,   8,   1,   1,1.00809395,  18.742763, 1.10000, 0.90000, 1.10000, 0.90000
42880,'17167001600 ', 345.0000,1,   8,   1,   1,1.01926780,  19.703156, 1.10000, 0.90000, 1.10000, 0.90000
42881,'17167001700 ',  69.0000,1,   8,   1,   1,1.00769353,  18.726948, 1.10000, 0.90000, 1.10000, 0.90000
42882,'17167001800 ', 138.0000,1,   8,   1,   1,1.01054084,  18.876409, 1.10000, 0.90000, 1.10000, 0.90000
42883,'17167001900 ',  69.0000,1,   8,   1,   1,1.00697911,  18.701635, 1.10000, 0.90000, 1.10000, 0.90000
42884,'17167002000 ', 138.0000,1,   8,   1,   1,1.00634766,  18.625315, 1.10000, 0.90000, 1.10000, 0.90000
42885,'17167002100 ',  69.0000,1,   8,   1,   1,1.00482702,  18.592204, 1.10000, 0.90000, 1.10000, 0.90000
42886,'17167002200 ',  69.0000,1,   8,   1,   1,1.00687480,  18.710934, 1.10000, 0.90000, 1.10000, 0.90000
42887,'17167002300 ', 138.0000,1,   8,   1,   1,1.01014936,  18.797627, 1.10000, 0.90000, 1.10000, 0.90000
42888,'17167002400 ', 345.0000,1,   8,   1,   1,1.01941657,  19.715689, 1.10000, 0.90000, 1.10000, 0.90000
42889,'17167002500 ', 138.0000,1,   8,   1,   1,1.00987089,  18.618741, 1.10000, 0.90000, 1.10000, 0.90000
42890,'17167002600 ', 138.0000,1,   8,   1,   1,1.00971997,  18.699294, 1.10000, 0.90000, 1.10000, 0.90000
42891,'17167002700 ', 138.0000,1,   8,   1,   1,1.00872993,  18.606665, 1.10000, 0.90000, 1.10000, 0.90000
42892,'17167002801 ',  69.0000,1,   8,   1,   1,1.00342393,  18.553806, 1.10000, 0.90000, 1.10000, 0.90000
42893,'17167002802 ',  69.0000,1,   8,   1,   1,1.00210035,  18.486527, 1.10000, 0.90000, 1.10000, 0.90000
42894,'17167002900 ',  69.0000,1,   8,   1,   1,1.00065362,  18.410088, 1.10000, 0.90000, 1.10000, 0.90000
42895,'17167003000 ', 138.0000,1,   8,   1,   1,1.00816369,  18.474159, 1.10000, 0.90000, 1.10000, 0.90000
42896,'17167003100 ', 138.0000,1,   8,   1,   1,1.00767553,  18.302252, 1.10000, 0.90000, 1.10000, 0.90000
42897,'17167003201 ',  69.0000,1,   8,   1,   1,1.00091326,  17.937431, 1.10000, 0.90000, 1.10000, 0.90000
42898,'17167003202 ',  69.0000,1,   8,   1,   1,0.99421746,  17.614650, 1.10000, 0.90000, 1.10000, 0.90000
42899,'17167003203 ', 138.0000,1,   8,   1,   1,1.00788331,  18.125483, 1.10000, 0.90000, 1.10000, 0.90000
42900,'17167003300 ', 138.0000,1,   8,   1,   1,1.00681341,  16.176989, 1.10000, 0.90000, 1.10000, 0.90000
42901,'17167003400 ', 138.0000,1,   8,   1,   1,0.99763930,  14.489357, 1.10000, 0.90000, 1.10000, 0.90000
42902,'17167003500 ',  69.0000,1,   8,   1,   1,0.98091215,  15.091177, 1.10000, 0.90000, 1.10000, 0.90000
42903,'17167003601 ', 138.0000,1,   8,   1,   1,1.00592840,  18.768477, 1.10000, 0.90000, 1.10000, 0.90000
42904,'17167003602 ', 138.0000,1,   8,   1,   1,1.00598586,  18.686033, 1.10000, 0.90000, 1.10000, 0.90000
42905,'17167003603 ',  69.0000,1,   8,   1,   1,0.99235135,  17.392482, 1.10000, 0.90000, 1.10000, 0.90000
42906,'17167003604 ',  69.0000,1,   8,   1,   1,0.99658561,  17.987797, 1.10000, 0.90000, 1.10000, 0.90000
42907,'17167003700 ',  69.0000,1,   8,   1,   1,0.99386549,  18.997599, 1.10000, 0.90000, 1.10000, 0.90000
42908,'17167003801 ',  69.0000,1,   8,   1,   1,1.01148534,  18.988631, 1.10000, 0.90000, 1.10000, 0.90000
42909,'17167003802 ',  69.0000,1,   8,   1,   1,1.00809956,  18.806811, 1.10000, 0.90000, 1.10000, 0.90000
42910,'17167003901 ', 345.0000,1,   8,   1,   1,1.01992154,  19.588539, 1.10000, 0.90000, 1.10000, 0.90000
42911,'17167003902 ',  69.0000,1,   8,   1,   1,1.00932097,  18.784245, 1.10000, 0.90000, 1.10000, 0.90000
42912,'17167004000 ', 138.0000,1,   8,   1,   1,1.01140547,  17.947994, 1.10000, 0.90000, 1.10000, 0.90000
42913,'17169970100 ', 138.0000,1,   8,   1,   1,0.98882627,  17.174760, 1.10000, 0.90000, 1.10000, 0.90000
42914,'17169970200 ', 138.0000,1,   8,   1,   1,0.99132353,  16.715715, 1.10000, 0.90000, 1.10000, 0.90000
42915,'17169970300 ', 138.0000,1,   8,   1,   1,0.98925936,  16.436082, 1.10000, 0.90000, 1.10000, 0.90000
42916,'17171970600 ',  69.0000,1,   8,   1,   1,0.98650622,  11.520723, 1.10000, 0.90000, 1.10000, 0.90000
42917,'17171970700 ',  69.0000,1,   8,   1,   1,0.99440354,  11.566792, 1.10000, 0.90000, 1.10000, 0.90000
42918,'17173959100 ', 138.0000,1,   8,   1,   1,1.00700665,  14.741623, 1.10000, 0.90000, 1.10000, 0.90000
42919,'17173959200 ',  69.0000,1,   8,   1,   1,0.99043280,  11.047115, 1.10000, 0.90000, 1.10000, 0.90000
42920,'17173959300 ', 138.0000,1,   8,   1,   1,1.00349462,  11.949438, 1.10000, 0.90000, 1.10000, 0.90000
42921,'17173959400 ',  69.0000,1,   8,   1,   1,0.99131048,   9.781569, 1.10000, 0.90000, 1.10000, 0.90000
42922,'17173959500 ', 138.0000,1,   8,   1,   1,1.00847495,   8.729168, 1.10000, 0.90000, 1.10000, 0.90000
42923,'17173959600 ', 138.0000,1,   8,   1,   1,1.00213885,  10.686980, 1.10000, 0.90000, 1.10000, 0.90000
42924,'17175951400 ', 138.0000,1,   8,   1,   1,1.00772333,  29.061273, 1.10000, 0.90000, 1.10000, 0.90000
42925,'17175951500 ', 138.0000,1,   8,   1,   1,1.00109136,  28.112692, 1.10000, 0.90000, 1.10000, 0.90000
42926,'17177000100 ',  69.0000,1,   8,   1,   1,0.98803842,  33.285889, 1.10000, 0.90000, 1.10000, 0.90000
42927,'17177000200 ', 138.0000,1,   8,   1,   1,0.99729645,  33.749621, 1.10000, 0.90000, 1.10000, 0.90000
42928,'17177000300 ', 138.0000,1,   8,   1,   1,1.00738561,  34.153412, 1.10000, 0.90000, 1.10000, 0.90000
42929,'17177000400 ', 138.0000,1,   8,   1,   1,0.99751067,  33.336787, 1.10000, 0.90000, 1.10000, 0.90000
42930,'17177000500 ', 138.0000,1,   8,   1,   1,0.99557328,  33.369965, 1.10000, 0.90000, 1.10000, 0.90000
42931,'17177000600 ', 138.0000,1,   8,   1,   1,0.99854898,  33.408122, 1.10000, 0.90000, 1.10000, 0.90000
42932,'17177000700 ', 138.0000,1,   8,   1,   1,0.99617529,  33.402767, 1.10000, 0.90000, 1.10000, 0.90000
42933,'17177000800 ', 138.0000,1,   8,   1,   1,0.99597514,  33.419723, 1.10000, 0.90000, 1.10000, 0.90000
42934,'17177000900 ', 138.0000,1,   8,   1,   1,0.99574596,  33.396982, 1.10000, 0.90000, 1.10000, 0.90000
42935,'17177001000 ',  69.0000,1,   8,   1,   1,0.98794609,  33.149705, 1.10000, 0.90000, 1.10000, 0.90000
42936,'17177001100 ',  69.0000,1,   8,   1,   1,0.98644644,  33.124444, 1.10000, 0.90000, 1.10000, 0.90000
42937,'17177001200 ',  69.0000,1,   8,   1,   1,0.98559052,  33.107098, 1.10000, 0.90000, 1.10000, 0.90000
42938,'17177001300 ',  69.0000,1,   8,   1,   1,0.98538661,  33.115752, 1.10000, 0.90000, 1.10000, 0.90000
42939,'17179020100 ', 138.0000,1,   8,   1,   1,1.00768948,  25.001983, 1.10000, 0.90000, 1.10000, 0.90000
42940,'17179020301 ', 138.0000,1,   8,   1,   1,1.00775635,  24.834897, 1.10000, 0.90000, 1.10000, 0.90000
42941,'17179020302 ', 138.0000,1,   8,   1,   1,1.00805831,  24.923022, 1.10000, 0.90000, 1.10000, 0.90000
42942,'17179020400 ', 138.0000,1,   8,   1,   1,1.00895882,  25.055671, 1.10000, 0.90000, 1.10000, 0.90000
42943,'17179020500 ', 230.0000,1,   8,   1,   1,1.01506698,  25.194322, 1.10000, 0.90000, 1.10000, 0.90000
42944,'17179020600 ', 230.0000,1,   8,   1,   1,1.01589954,  25.235018, 1.10000, 0.90000, 1.10000, 0.90000
42945,'17179020700 ', 230.0000,1,   8,   1,   1,1.01574790,  25.260959, 1.10000, 0.90000, 1.10000, 0.90000
42946,'17179020800 ', 230.0000,1,   8,   1,   1,1.01595891,  25.227459, 1.10000, 0.90000, 1.10000, 0.90000
42947,'17179020900 ', 345.0000,1,   8,   1,   1,1.01959026,  25.801204, 1.10000, 0.90000, 1.10000, 0.90000
42948,'17179021000 ',  69.0000,1,   8,   1,   1,1.00823343,  24.838895, 1.10000, 0.90000, 1.10000, 0.90000
42949,'17179021101 ',  69.0000,1,   8,   1,   1,1.00697100,  24.847757, 1.10000, 0.90000, 1.10000, 0.90000
42950,'17179021102 ',  69.0000,1,   8,   1,   1,1.00735903,  24.868797, 1.10000, 0.90000, 1.10000, 0.90000
42951,'17179021201 ', 138.0000,1,   8,   1,   1,1.00394368,  24.959485, 1.10000, 0.90000, 1.10000, 0.90000
42952,'17179021202 ',  69.0000,1,   8,   1,   1,1.00169015,  24.622333, 1.10000, 0.90000, 1.10000, 0.90000
42953,'17179021203 ',  69.0000,1,   8,   1,   1,1.00153792,  24.572297, 1.10000, 0.90000, 1.10000, 0.90000
42954,'17179021500 ', 345.0000,1,   8,   1,   1,1.01796055,  25.219598, 1.10000, 0.90000, 1.10000, 0.90000
42955,'17179021603 ', 230.0000,1,   8,   1,   1,1.01338005,  24.504432, 1.10000, 0.90000, 1.10000, 0.90000
42956,'17179021604 ', 345.0000,1,   8,   1,   1,1.01724625,  24.845645, 1.10000, 0.90000, 1.10000, 0.90000
42957,'17179021605 ', 138.0000,1,   8,   1,   1,1.01073706,  24.302102, 1.10000, 0.90000, 1.10000, 0.90000
42958,'17179021606 ', 138.0000,1,   8,   1,   1,1.00941491,  23.883886, 1.10000, 0.90000, 1.10000, 0.90000
42959,'17179021701 ', 138.0000,1,   8,   1,   1,1.00650525,  23.119169, 1.10000, 0.90000, 1.10000, 0.90000
42960,'17179021702 ',  69.0000,1,   8,   1,   1,1.00375795,  24.222209, 1.10000, 0.90000, 1.10000, 0.90000
42961,'17179021801 ',  69.0000,1,   8,   1,   1,1.00518751,  24.047286, 1.10000, 0.90000, 1.10000, 0.90000
42962,'17179021802 ', 230.0000,1,   8,   1,   1,1.01606607,  24.025059, 1.10000, 0.90000, 1.10000, 0.90000
42963,'17179021900 ',  69.0000,1,   8,   1,   1,1.00275743,  22.584879, 1.10000, 0.90000, 1.10000, 0.90000
42964,'17179022000 ', 138.0000,1,   8,   1,   1,1.00917125,  21.069266, 1.10000, 0.90000, 1.10000, 0.90000
42965,'17179022100 ',  69.0000,1,   8,   1,   1,0.99890029,  24.047776, 1.10000, 0.90000, 1.10000, 0.90000
42966,'17179022200 ',  69.0000,1,   8,   1,   1,1.00105548,  24.280791, 1.10000, 0.90000, 1.10000, 0.90000
42967,'17179022300 ',  69.0000,1,   8,   1,   1,0.99860722,  24.389096, 1.10000, 0.90000, 1.10000, 0.90000
42968,'17179022400 ', 138.0000,1,   8,   1,   1,1.00578845,  24.722211, 1.10000, 0.90000, 1.10000, 0.90000
42969,'17181950100 ',  69.0000,1,   8,   1,   1,1.00253081,  -0.615138, 1.10000, 0.90000, 1.10000, 0.90000
42970,'17181950200 ',  69.0000,1,   8,   1,   1,1.00881779,   0.758963, 1.10000, 0.90000, 1.10000, 0.90000
42971,'17181950300 ',  69.0000,1,   8,   1,   1,0.99851358,  -0.474961, 1.10000, 0.90000, 1.10000, 0.90000
42972,'17181950400 ', 138.0000,1,   8,   1,   1,1.00722134,  -0.169342, 1.10000, 0.90000, 1.10000, 0.90000
42973,'17181950500 ', 138.0000,1,   8,   1,   1,1.00686717,  -0.580119, 1.10000, 0.90000, 1.10000, 0.90000
42974,'17183000100 ', 138.0000,1,   8,   1,   1,1.01628947,  13.597791, 1.10000, 0.90000, 1.10000, 0.90000
42975,'17183000200 ', 138.0000,1,   8,   1,   1,1.01578522,  13.590485, 1.10000, 0.90000, 1.10000, 0.90000
42976,'17183000300 ',  69.0000,1,   8,   1,   1,1.00791824,  13.473647, 1.10000, 0.90000, 1.10000, 0.90000
42977,'17183000400 ', 138.0000,1,   8,   1,   1,1.01364458,  13.538412, 1.10000, 0.90000, 1.10000, 0.90000
42978,'17183000500 ',  69.0000,1,   8,   1,   1,1.00727642,  13.546855, 1.10000, 0.90000, 1.10000, 0.90000
42979,'17183000600 ',  69.0000,1,   8,   1,   1,1.00776219,  13.506545, 1.10000, 0.90000, 1.10000, 0.90000
42980,'17183000700 ',  69.0000,1,   8,   1,   1,1.00911593,  13.613140, 1.10000, 0.90000, 1.10000, 0.90000
42981,'17183000800 ',  69.0000,1,   8,   1,   1,1.00869882,  13.541145, 1.10000, 0.90000, 1.10000, 0.90000
42982,'17183000900 ', 138.0000,1,   8,   1,   1,1.01846611,  13.706598, 1.10000, 0.90000, 1.10000, 0.90000
42983,'17183001200 ',  69.0000,1,   8,   1,   1,1.00823569,  13.602426, 1.10000, 0.90000, 1.10000, 0.90000
42984,'17183001300 ',  69.0000,1,   8,   1,   1,1.01051927,  13.702241, 1.10000, 0.90000, 1.10000, 0.90000
42985,'17183010100 ', 138.0000,1,   8,   1,   1,0.98805809,  15.094785, 1.10000, 0.90000, 1.10000, 0.90000
42986,'17183010200 ', 138.0000,1,   8,   1,   1,0.99223030,  14.890186, 1.10000, 0.90000, 1.10000, 0.90000
42987,'17183010300 ', 138.0000,1,   8,   1,   1,1.00918722,  14.398157, 1.10000, 0.90000, 1.10000, 0.90000
42988,'17183010400 ',  69.0000,1,   8,   1,   1,1.00635958,  13.639378, 1.10000, 0.90000, 1.10000, 0.90000
42989,'17183010500 ',  69.0000,1,   8,   1,   1,1.00451648,  13.383792, 1.10000, 0.90000, 1.10000, 0.90000
42990,'17183010600 ', 138.0000,1,   8,   1,   1,1.00865543,  12.569744, 1.10000, 0.90000, 1.10000, 0.90000
42991,'17183010701 ', 138.0000,1,   8,   1,   1,1.01369596,  13.332152, 1.10000, 0.90000, 1.10000, 0.90000
42992,'17183010702 ', 138.0000,1,   8,   1,   1,1.01283967,  13.652544, 1.10000, 0.90000, 1.10000, 0.90000
42993,'17183010800 ', 138.0000,1,   8,   1,   1,1.01243186,  14.165170, 1.10000, 0.90000, 1.10000, 0.90000
42994,'17183010900 ', 138.0000,1,   8,   1,   1,0.99790603,  10.929267, 1.10000, 0.90000, 1.10000, 0.90000
42995,'17183011000 ', 138.0000,1,   8,   1,   1,1.00276124,  11.653297, 1.10000, 0.90000, 1.10000, 0.90000
42996,'17183011100 ', 138.0000,1,   8,   1,   1,0.99730009,  11.035042, 1.10000, 0.90000, 1.10000, 0.90000
42997,'17183011200 ', 138.0000,1,   8,   1,   1,1.01464200,  13.556717, 1.10000, 0.90000, 1.10000, 0.90000
42998,'17185957200 ', 138.0000,1,   8,   1,   1,0.97957432,   0.366242, 1.10000, 0.90000, 1.10000, 0.90000
42999,'17185957300 ',  69.0000,1,   8,   1,   1,0.97819483,   0.134539, 1.10000, 0.90000, 1.10000, 0.90000
43000,'17185957400 ',  69.0000,1,   8,   1,   1,0.97803307,   0.183107, 1.10000, 0.90000, 1.10000, 0.90000
43001,'17185957500 ', 138.0000,1,   8,   1,   1,0.98061621,   0.297872, 1.10000, 0.90000, 1.10000, 0.90000
43002,'17187870100 ', 138.0000,1,   8,   1,   1,0.99464184,  24.713161, 1.10000, 0.90000, 1.10000, 0.90000
43003,'17187870200 ', 138.0000,1,   8,   1,   1,0.99018884,  23.549136, 1.10000, 0.90000, 1.10000, 0.90000
43004,'17187870300 ', 138.0000,1,   8,   1,   1,0.99570042,  25.894190, 1.10000, 0.90000, 1.10000, 0.90000
43005,'17187870400 ', 138.0000,1,   8,   1,   1,0.99330866,  24.990923, 1.10000, 0.90000, 1.10000, 0.90000
43006,'17187870500 ', 138.0000,1,   8,   1,   1,0.99258745,  24.857893, 1.10000, 0.90000, 1.10000, 0.90000
43007,'17189950100 ', 138.0000,1,   8,   1,   1,0.99969858,   2.326441, 1.10000, 0.90000, 1.10000, 0.90000
43008,'17189950200 ', 138.0000,1,   8,   1,   1,1.00631690,   1.786325, 1.10000, 0.90000, 1.10000, 0.90000
43009,'17189950300 ', 138.0000,1,   8,   1,   1,1.00013471,   2.440845, 1.10000, 0.90000, 1.10000, 0.90000
43010,'17189950400 ', 138.0000,1,   8,   1,   1,1.00337732,   2.404133, 1.10000, 0.90000, 1.10000, 0.90000
43011,'17191954900 ',  69.0000,1,   8,   1,   1,0.98351276,   0.461795, 1.10000, 0.90000, 1.10000, 0.90000
43012,'17191955000 ', 138.0000,1,   8,   1,   1,1.00704515,   3.265086, 1.10000, 0.90000, 1.10000, 0.90000
43013,'17191955100 ',  69.0000,1,   8,   1,   1,0.98810202,   0.509381, 1.10000, 0.90000, 1.10000, 0.90000
43014,'17191955200 ', 138.0000,1,   8,   1,   1,0.99582070,   0.319602, 1.10000, 0.90000, 1.10000, 0.90000
43015,'17191955300 ', 138.0000,1,   8,   1,   1,0.99960935,   0.099766, 1.10000, 0.90000, 1.10000, 0.90000
43016,'17193958000 ', 138.0000,1,   8,   1,   1,0.98714304,  -0.980931, 1.10000, 0.90000, 1.10000, 0.90000
43017,'17193958100 ', 138.0000,1,   8,   1,   1,0.98759866,  -1.041488, 1.10000, 0.90000, 1.10000, 0.90000
43018,'17193958200 ', 138.0000,1,   8,   1,   1,0.98565352,  -0.569081, 1.10000, 0.90000, 1.10000, 0.90000
43019,'17193958300 ',  69.0000,1,   8,   1,   1,0.98070073,  -1.046796, 1.10000, 0.90000, 1.10000, 0.90000
43020,'17193958400 ', 138.0000,1,   8,   1,   1,0.99003494,  -1.319237, 1.10000, 0.90000, 1.10000, 0.90000
43021,'17195000100 ', 138.0000,1,   8,   1,   1,1.00905514,  32.254872, 1.10000, 0.90000, 1.10000, 0.90000
43022,'17195000200 ', 230.0000,1,   8,   1,   1,1.01602495,  33.206928, 1.10000, 0.90000, 1.10000, 0.90000
43023,'17195000300 ', 345.0000,1,   8,   1,   1,1.01850128,  33.254764, 1.10000, 0.90000, 1.10000, 0.90000
43024,'17195000400 ',  69.0000,1,   8,   1,   1,1.01412380,  33.318861, 1.10000, 0.90000, 1.10000, 0.90000
43025,'17195000500 ', 138.0000,1,   8,   1,   1,1.01695311,  33.533292, 1.10000, 0.90000, 1.10000, 0.90000
43026,'17195000600 ', 345.0000,1,   8,   1,   1,1.01905513,  33.510428, 1.10000, 0.90000, 1.10000, 0.90000
43027,'17195000700 ', 138.0000,1,   8,   1,   1,1.01220357,  32.187164, 1.10000, 0.90000, 1.10000, 0.90000
43028,'17195000800 ', 138.0000,1,   8,   1,   1,1.01052177,  32.054358, 1.10000, 0.90000, 1.10000, 0.90000
43029,'17195000900 ',  69.0000,1,   8,   1,   1,1.00353372,  32.140514, 1.10000, 0.90000, 1.10000, 0.90000
43030,'17195001000 ', 345.0000,1,   8,   1,   1,1.01797736,  32.861994, 1.10000, 0.90000, 1.10000, 0.90000
43031,'17195001100 ', 138.0000,1,   8,   1,   1,1.01121628,  32.299691, 1.10000, 0.90000, 1.10000, 0.90000
43032,'17195001200 ', 138.0000,1,   8,   1,   1,1.01112115,  32.289921, 1.10000, 0.90000, 1.10000, 0.90000
43033,'17195001300 ', 138.0000,1,   8,   1,   1,1.01106465,  32.279327, 1.10000, 0.90000, 1.10000, 0.90000
43034,'17195001400 ',  69.0000,1,   8,   1,   1,1.00286663,  32.051294, 1.10000, 0.90000, 1.10000, 0.90000
43035,'17195001500 ',  69.0000,1,   8,   1,   1,1.00405169,  32.043091, 1.10000, 0.90000, 1.10000, 0.90000
43036,'17195001600 ',  69.0000,1,   8,   1,   1,1.00525534,  32.016782, 1.10000, 0.90000, 1.10000, 0.90000
43037,'17195001700 ', 138.0000,1,   8,   1,   1,1.01081491,  32.211418, 1.10000, 0.90000, 1.10000, 0.90000
43038,'17195001800 ', 138.0000,1,   8,   1,   1,1.01039302,  32.132089, 1.10000, 0.90000, 1.10000, 0.90000
43039,'17197880105 ',  69.0000,1,   8,   1,   1,0.98642915,  21.182961, 1.10000, 0.90000, 1.10000, 0.90000
43040,'17197880106 ',  69.0000,1,   8,   1,   1,0.98643786,  21.096175, 1.10000, 0.90000, 1.10000, 0.90000
43041,'17197880107 ',  69.0000,1,   8,   1,   1,0.98636025,  21.102259, 1.10000, 0.90000, 1.10000, 0.90000
43042,'17197880109 ', 345.0000,1,   8,   1,   1,0.99675387,  21.378864, 1.10000, 0.90000, 1.10000, 0.90000
43043,'17197880111 ', 138.0000,1,   8,   1,   1,0.99404424,  21.133775, 1.10000, 0.90000, 1.10000, 0.90000
43044,'17197880112 ', 138.0000,1,   8,   1,   1,0.99318880,  21.131349, 1.10000, 0.90000, 1.10000, 0.90000
43045,'17197880113 ', 345.0000,1,   8,   1,   1,0.99988574,  21.365493, 1.10000, 0.90000, 1.10000, 0.90000
43046,'17197880114 ', 138.0000,1,   8,   1,   1,0.99419832,  21.091124, 1.10000, 0.90000, 1.10000, 0.90000
43047,'17197880115 ', 138.0000,1,   8,   1,   1,0.99440181,  21.109885, 1.10000, 0.90000, 1.10000, 0.90000
43048,'17197880116 ',  69.0000,1,   8,   1,   1,0.98950350,  20.996645, 1.10000, 0.90000, 1.10000, 0.90000
43049,'17197880117 ', 138.0000,1,   8,   1,   1,0.99240494,  21.128799, 1.10000, 0.90000, 1.10000, 0.90000
43050,'17197880118 ',  69.0000,1,   8,   1,   1,0.98485535,  21.217889, 1.10000, 0.90000, 1.10000, 0.90000
43051,'17197880119 ', 138.0000,1,   8,   1,   1,0.98961431,  21.350299, 1.10000, 0.90000, 1.10000, 0.90000
43052,'17197880120 ', 138.0000,1,   8,   1,   1,0.99069291,  21.261418, 1.10000, 0.90000, 1.10000, 0.90000
43053,'17197880121 ', 138.0000,1,   8,   1,   1,0.99457645,  21.147167, 1.10000, 0.90000, 1.10000, 0.90000
43054,'17197880202 ', 345.0000,1,   8,   1,   1,1.00357795,  21.363237, 1.10000, 0.90000, 1.10000, 0.90000
43055,'17197880203 ', 138.0000,1,   8,   1,   1,0.99741608,  21.018114, 1.10000, 0.90000, 1.10000, 0.90000
43056,'17197880204 ', 138.0000,1,   8,   1,   1,0.99705732,  21.112593, 1.10000, 0.90000, 1.10000, 0.90000
43057,'17197880303 ', 138.0000,1,   8,   1,   1,0.99001306,  21.448158, 1.10000, 0.90000, 1.10000, 0.90000
43058,'17197880304 ', 138.0000,1,   8,   1,   1,0.98977369,  21.400928, 1.10000, 0.90000, 1.10000, 0.90000
43059,'17197880305 ',  69.0000,1,   8,   1,   1,0.98648143,  21.343289, 1.10000, 0.90000, 1.10000, 0.90000
43060,'17197880306 ', 138.0000,1,   8,   1,   1,0.99187648,  21.374182, 1.10000, 0.90000, 1.10000, 0.90000
43061,'17197880307 ', 138.0000,1,   8,   1,   1,0.98961884,  21.535004, 1.10000, 0.90000, 1.10000, 0.90000
43062,'17197880308 ', 138.0000,1,   8,   1,   1,0.99491239,  21.308959, 1.10000, 0.90000, 1.10000, 0.90000
43063,'17197880309 ',  69.0000,1,   8,   1,   1,0.98542911,  21.552997, 1.10000, 0.90000, 1.10000, 0.90000
43064,'17197880310 ', 345.0000,1,   8,   1,   1,1.01075435,  22.348900, 1.10000, 0.90000, 1.10000, 0.90000
43065,'17197880312 ',  69.0000,1,   8,   1,   1,0.98431498,  21.722479, 1.10000, 0.90000, 1.10000, 0.90000
43066,'17197880313 ', 138.0000,1,   8,   1,   1,0.98832345,  21.872433, 1.10000, 0.90000, 1.10000, 0.90000
43067,'17197880314 ',  69.0000,1,   8,   1,   1,0.98745477,  22.002223, 1.10000, 0.90000, 1.10000, 0.90000
43068,'17197880404 ', 345.0000,1,   8,   1,   1,1.01202834,  22.363718, 1.10000, 0.90000, 1.10000, 0.90000
43069,'17197880408 ', 138.0000,1,   8,   1,   1,0.99934405,  21.206113, 1.10000, 0.90000, 1.10000, 0.90000
43070,'17197880410 ', 345.0000,1,   8,   1,   1,1.00575638,  21.557281, 1.10000, 0.90000, 1.10000, 0.90000
43071,'17197880411 ', 138.0000,1,   8,   1,   1,0.99910486,  21.244257, 1.10000, 0.90000, 1.10000, 0.90000
43072,'17197880412 ', 138.0000,1,   8,   1,   1,1.00552619,  21.377546, 1.10000, 0.90000, 1.10000, 0.90000
43073,'17197880414 ', 138.0000,1,   8,   1,   1,1.00656021,  21.500630, 1.10000, 0.90000, 1.10000, 0.90000
43074,'17197880415 ', 345.0000,1,   8,   1,   1,1.00684321,  21.434846, 1.10000, 0.90000, 1.10000, 0.90000
43075,'17197880416 ', 138.0000,1,   8,   1,   1,1.00731015,  21.561143, 1.10000, 0.90000, 1.10000, 0.90000
43076,'17197880417 ', 138.0000,1,   8,   1,   1,1.00543630,  21.430072, 1.10000, 0.90000, 1.10000, 0.90000
43077,'17197880418 ', 138.0000,1,   8,   1,   1,1.00751591,  21.625132, 1.10000, 0.90000, 1.10000, 0.90000
43078,'17197880419 ', 345.0000,1,   8,   1,   1,1.01374793,  22.429885, 1.10000, 0.90000, 1.10000, 0.90000
43079,'17197880420 ',  69.0000,1,   8,   1,   1,1.00458717,  21.537120, 1.10000, 0.90000, 1.10000, 0.90000
43080,'17197880421 ', 230.0000,1,   8,   1,   1,1.00777245,  21.941453, 1.10000, 0.90000, 1.10000, 0.90000
43081,'17197880502 ', 345.0000,1,   8,   1,   1,1.00627232,  21.281275, 1.10000, 0.90000, 1.10000, 0.90000
43082,'17197880503 ', 138.0000,1,   8,   1,   1,0.99860710,  21.174223, 1.10000, 0.90000, 1.10000, 0.90000
43083,'17197880505 ', 138.0000,1,   8,   1,   1,0.99766356,  21.046372, 1.10000, 0.90000, 1.10000, 0.90000
43084,'17197880507 ', 138.0000,1,   8,   1,   1,0.99928528,  21.185116, 1.10000, 0.90000, 1.10000, 0.90000
43085,'17197880601 ', 138.0000,1,   8,   1,   1,0.99933332,  20.398758, 1.10000, 0.90000, 1.10000, 0.90000
43086,'17197880602 ', 345.0000,1,   8,   1,   1,1.00677240,  21.217008, 1.10000, 0.90000, 1.10000, 0.90000
43087,'17197880701 ', 138.0000,1,   8,   1,   1,0.99974471,  20.425302, 1.10000, 0.90000, 1.10000, 0.90000
43088,'17197880702 ', 138.0000,1,   8,   1,   1,1.00023293,  20.452501, 1.10000, 0.90000, 1.10000, 0.90000
43089,'17197880901 ', 138.0000,1,   8,   1,   1,1.00153339,  21.077831, 1.10000, 0.90000, 1.10000, 0.90000
43090,'17197880903 ',  69.0000,1,   8,   1,   1,1.00192189,  20.947005, 1.10000, 0.90000, 1.10000, 0.90000
43091,'17197880905 ', 138.0000,1,   8,   1,   1,1.00316799,  20.897628, 1.10000, 0.90000, 1.10000, 0.90000
43092,'17197881001 ', 138.0000,1,   8,   1,   1,0.99613202,  20.078183, 1.10000, 0.90000, 1.10000, 0.90000
43093,'17197881002 ', 138.0000,1,   8,   1,   1,0.99432778,  19.873175, 1.10000, 0.90000, 1.10000, 0.90000
43094,'17197881005 ', 138.0000,1,   8,   1,   1,0.99332774,  19.799839, 1.10000, 0.90000, 1.10000, 0.90000
43095,'17197881006 ',  69.0000,1,   8,   1,   1,0.98976147,  19.779944, 1.10000, 0.90000, 1.10000, 0.90000
43096,'17197881007 ', 138.0000,1,   8,   1,   1,0.99475467,  19.887573, 1.10000, 0.90000, 1.10000, 0.90000
43097,'17197881009 ', 138.0000,1,   8,   1,   1,0.99895710,  20.387527, 1.10000, 0.90000, 1.10000, 0.90000
43098,'17197881010 ',  69.0000,1,   8,   1,   1,0.99410164,  19.846807, 1.10000, 0.90000, 1.10000, 0.90000
43099,'17197881011 ', 138.0000,1,   8,   1,   1,0.99174893,  19.543280, 1.10000, 0.90000, 1.10000, 0.90000
43100,'17197881012 ', 138.0000,1,   8,   1,   1,0.99276447,  19.669855, 1.10000, 0.90000, 1.10000, 0.90000
43101,'17197881105 ', 138.0000,1,   8,   1,   1,0.99286801,  19.114397, 1.10000, 0.90000, 1.10000, 0.90000
43102,'17197881107 ', 138.0000,1,   8,   1,   1,0.99581480,  19.406075, 1.10000, 0.90000, 1.10000, 0.90000
43103,'17197881108 ', 138.0000,1,   8,   1,   1,0.99773055,  19.773696, 1.10000, 0.90000, 1.10000, 0.90000
43104,'17197881109 ',  69.0000,1,   8,   1,   1,0.99660414,  19.643505, 1.10000, 0.90000, 1.10000, 0.90000
43105,'17197881111 ', 138.0000,1,   8,   1,   1,0.99680042,  19.437948, 1.10000, 0.90000, 1.10000, 0.90000
43106,'17197881112 ', 345.0000,1,   8,   1,   1,1.00794792,  19.952757, 1.10000, 0.90000, 1.10000, 0.90000
43107,'17197881113 ', 138.0000,1,   8,   1,   1,0.99420565,  18.893027, 1.10000, 0.90000, 1.10000, 0.90000
43108,'17197881115 ', 138.0000,1,   8,   1,   1,0.99418461,  19.154557, 1.10000, 0.90000, 1.10000, 0.90000
43109,'17197881116 ', 138.0000,1,   8,   1,   1,0.99291086,  18.974691, 1.10000, 0.90000, 1.10000, 0.90000
43110,'17197881200 ',  69.0000,1,   8,   1,   1,0.99936664,  20.332290, 1.10000, 0.90000, 1.10000, 0.90000
43111,'17197881301 ', 138.0000,1,   8,   1,   1,1.00175917,  20.518240, 1.10000, 0.90000, 1.10000, 0.90000
43112,'17197881302 ', 138.0000,1,   8,   1,   1,1.00198686,  20.570631, 1.10000, 0.90000, 1.10000, 0.90000
43113,'17197881401 ', 138.0000,1,   8,   1,   1,1.00312817,  20.938778, 1.10000, 0.90000, 1.10000, 0.90000
43114,'17197881402 ', 138.0000,1,   8,   1,   1,1.00356257,  20.868709, 1.10000, 0.90000, 1.10000, 0.90000
43115,'17197881500 ', 138.0000,1,   8,   1,   1,1.00385773,  20.875372, 1.10000, 0.90000, 1.10000, 0.90000
43116,'17197881601 ', 138.0000,1,   8,   1,   1,1.00480723,  20.971348, 1.10000, 0.90000, 1.10000, 0.90000
43117,'17197881603 ', 138.0000,1,   8,   1,   1,1.00441670,  20.933642, 1.10000, 0.90000, 1.10000, 0.90000
43118,'17197881604 ',  69.0000,1,   8,   1,   1,1.00241554,  20.961987, 1.10000, 0.90000, 1.10000, 0.90000
43119,'17197881700 ', 138.0000,1,   8,   1,   1,1.00369859,  20.818830, 1.10000, 0.90000, 1.10000, 0.90000
43120,'17197881800 ',  69.0000,1,   8,   1,   1,1.00086379,  20.640396, 1.10000, 0.90000, 1.10000, 0.90000
43121,'17197881900 ', 138.0000,1,   8,   1,   1,1.00277293,  20.675770, 1.10000, 0.90000, 1.10000, 0.90000
43122,'17197882000 ', 138.0000,1,   8,   1,   1,1.00261092,  20.598915, 1.10000, 0.90000, 1.10000, 0.90000
43123,'17197882100 ', 138.0000,1,   8,   1,   1,1.00156593,  20.455421, 1.10000, 0.90000, 1.10000, 0.90000
43124,'17197882200 ', 230.0000,1,   8,   1,   1,1.00665605,  20.657813, 1.10000, 0.90000, 1.10000, 0.90000
43125,'17197882300 ',  69.0000,1,   8,   1,   1,0.99944288,  20.179543, 1.10000, 0.90000, 1.10000, 0.90000
43126,'17197882400 ', 138.0000,1,   8,   1,   1,1.00209403,  20.517963, 1.10000, 0.90000, 1.10000, 0.90000
43127,'17197882500 ',  69.0000,1,   8,   1,   1,0.99983978,  20.604312, 1.10000, 0.90000, 1.10000, 0.90000
43128,'17197882601 ', 230.0000,1,   8,   1,   1,1.00833547,  20.827590, 1.10000, 0.90000, 1.10000, 0.90000
43129,'17197882602 ', 138.0000,1,   8,   1,   1,1.00343859,  20.710595, 1.10000, 0.90000, 1.10000, 0.90000
43130,'17197882701 ', 138.0000,1,   8,   1,   1,1.00361729,  20.772175, 1.10000, 0.90000, 1.10000, 0.90000
43131,'17197882702 ', 138.0000,1,   8,   1,   1,1.00316203,  20.722761, 1.10000, 0.90000, 1.10000, 0.90000
43132,'17197882801 ', 138.0000,1,   8,   1,   1,1.00408506,  20.797178, 1.10000, 0.90000, 1.10000, 0.90000
43133,'17197882802 ', 138.0000,1,   8,   1,   1,1.00537717,  21.039368, 1.10000, 0.90000, 1.10000, 0.90000
43134,'17197882900 ', 345.0000,1,   8,   1,   1,1.01138425,  21.097406, 1.10000, 0.90000, 1.10000, 0.90000
43135,'17197883000 ', 345.0000,1,   8,   1,   1,1.00955164,  20.449491, 1.10000, 0.90000, 1.10000, 0.90000
43136,'17197883100 ', 345.0000,1,   8,   1,   1,1.01078296,  20.795652, 1.10000, 0.90000, 1.10000, 0.90000
43137,'17197883206 ',  69.0000,1,   8,   1,   1,1.00426829,  21.235167, 1.10000, 0.90000, 1.10000, 0.90000
43138,'17197883208 ', 138.0000,1,   8,   1,   1,1.00626028,  21.434875, 1.10000, 0.90000, 1.10000, 0.90000
43139,'17197883209 ', 138.0000,1,   8,   1,   1,1.00693214,  21.488002, 1.10000, 0.90000, 1.10000, 0.90000
43140,'17197883210 ', 138.0000,1,   8,   1,   1,1.00669670,  21.318103, 1.10000, 0.90000, 1.10000, 0.90000
43141,'17197883211 ', 138.0000,1,   8,   1,   1,1.00756323,  21.295662, 1.10000, 0.90000, 1.10000, 0.90000
43142,'17197883212 ', 345.0000,1,   8,   1,   1,1.01739299,  22.658032, 1.10000, 0.90000, 1.10000, 0.90000
43143,'17197883213 ', 345.0000,1,   8,   1,   1,1.01637506,  22.584791, 1.10000, 0.90000, 1.10000, 0.90000
43144,'17197883214 ', 345.0000,1,   8,   1,   1,1.01555693,  22.500738, 1.10000, 0.90000, 1.10000, 0.90000
43145,'17197883215 ', 345.0000,1,   8,   1,   1,1.01514482,  22.509797, 1.10000, 0.90000, 1.10000, 0.90000
43146,'17197883216 ', 345.0000,1,   8,   1,   1,1.01594472,  22.540101, 1.10000, 0.90000, 1.10000, 0.90000
43147,'17197883303 ',  69.0000,1,   8,   1,   1,1.01644647,  21.837845, 1.10000, 0.90000, 1.10000, 0.90000
43148,'17197883304 ',  69.0000,1,   8,   1,   1,1.00830960,  21.562917, 1.10000, 0.90000, 1.10000, 0.90000
43149,'17197883305 ', 345.0000,1,   8,   1,   1,1.01597619,  22.057546, 1.10000, 0.90000, 1.10000, 0.90000
43150,'17197883306 ', 345.0000,1,   8,   1,   1,1.01478696,  21.549009, 1.10000, 0.90000, 1.10000, 0.90000
43151,'17197883307 ', 138.0000,1,   8,   1,   1,1.00489843,  19.827028, 1.10000, 0.90000, 1.10000, 0.90000
43152,'17197883401 ',  69.0000,1,   8,   1,   1,1.01281190,  21.493779, 1.10000, 0.90000, 1.10000, 0.90000
43153,'17197883402 ', 345.0000,1,   8,   1,   1,1.01738250,  21.627138, 1.10000, 0.90000, 1.10000, 0.90000
43154,'17197883504 ', 345.0000,1,   8,   1,   1,0.99542540,  15.901894, 1.10000, 0.90000, 1.10000, 0.90000
43155,'17197883505 ', 138.0000,1,   8,   1,   1,0.99034929,  18.292345, 1.10000, 0.90000, 1.10000, 0.90000
43156,'17197883507 ', 345.0000,1,   8,   1,   1,0.99976301,  16.799019, 1.10000, 0.90000, 1.10000, 0.90000
43157,'17197883509 ', 138.0000,1,   8,   1,   1,0.99961239,  18.768269, 1.10000, 0.90000, 1.10000, 0.90000
43158,'17197883510 ', 138.0000,1,   8,   1,   1,0.99641949,  18.829894, 1.10000, 0.90000, 1.10000, 0.90000
43159,'17197883511 ',  69.0000,1,   8,   1,   1,0.98415810,  18.217974, 1.10000, 0.90000, 1.10000, 0.90000
43160,'17197883513 ', 138.0000,1,   8,   1,   1,0.98673362,  18.222427, 1.10000, 0.90000, 1.10000, 0.90000
43161,'17197883514 ', 138.0000,1,   8,   1,   1,0.98445904,  18.196150, 1.10000, 0.90000, 1.10000, 0.90000
43162,'17197883515 ',  69.0000,1,   8,   1,   1,0.98804963,  18.764705, 1.10000, 0.90000, 1.10000, 0.90000
43163,'17197883516 ', 138.0000,1,   8,   1,   1,0.99061018,  18.287510, 1.10000, 0.90000, 1.10000, 0.90000
43164,'17197883517 ', 138.0000,1,   8,   1,   1,0.99061078,  18.820287, 1.10000, 0.90000, 1.10000, 0.90000
43165,'17197883519 ', 138.0000,1,   8,   1,   1,0.99089789,  18.891224, 1.10000, 0.90000, 1.10000, 0.90000
43166,'17197883521 ', 138.0000,1,   8,   1,   1,0.98900414,  18.636675, 1.10000, 0.90000, 1.10000, 0.90000
43167,'17197883522 ', 138.0000,1,   8,   1,   1,0.98819321,  18.504010, 1.10000, 0.90000, 1.10000, 0.90000
43168,'17197883602 ', 138.0000,1,   8,   1,   1,0.99884933,  18.322172, 1.10000, 0.90000, 1.10000, 0.90000
43169,'17197883603 ', 138.0000,1,   8,   1,   1,0.99305278,  18.366775, 1.10000, 0.90000, 1.10000, 0.90000
43170,'17197883605 ',  69.0000,1,   8,   1,   1,0.99102724,  18.406137, 1.10000, 0.90000, 1.10000, 0.90000
43171,'17197883606 ', 138.0000,1,   8,   1,   1,0.99593860,  18.353968, 1.10000, 0.90000, 1.10000, 0.90000
43172,'17197883700 ', 138.0000,1,   8,   1,   1,0.99508059,  18.845539, 1.10000, 0.90000, 1.10000, 0.90000
43173,'17197883803 ',  69.0000,1,   8,   1,   1,0.99467546,  18.660698, 1.10000, 0.90000, 1.10000, 0.90000
43174,'17197883804 ', 138.0000,1,   8,   1,   1,0.99826914,  18.944001, 1.10000, 0.90000, 1.10000, 0.90000
43175,'17197883806 ',  69.0000,1,   8,   1,   1,0.99292415,  18.711129, 1.10000, 0.90000, 1.10000, 0.90000
43176,'17197883808 ', 138.0000,1,   8,   1,   1,1.00311947,  19.086228, 1.10000, 0.90000, 1.10000, 0.90000
43177,'17197883809 ',  69.0000,1,   8,   1,   1,0.99760664,  18.628386, 1.10000, 0.90000, 1.10000, 0.90000
43178,'17197883810 ', 138.0000,1,   8,   1,   1,0.99743283,  18.922153, 1.10000, 0.90000, 1.10000, 0.90000
43179,'17197883811 ', 138.0000,1,   8,   1,   1,1.00246251,  19.077044, 1.10000, 0.90000, 1.10000, 0.90000
43180,'17197883902 ', 138.0000,1,   8,   1,   1,1.00004554,  18.969956, 1.10000, 0.90000, 1.10000, 0.90000
43181,'17197883903 ',  69.0000,1,   8,   1,   1,0.98953277,  18.556615, 1.10000, 0.90000, 1.10000, 0.90000
43182,'17197883904 ', 138.0000,1,   8,   1,   1,0.99555665,  18.614197, 1.10000, 0.90000, 1.10000, 0.90000
43183,'17197884003 ',  69.0000,1,   8,   1,   1,1.01288497,  21.331900, 1.10000, 0.90000, 1.10000, 0.90000
43184,'17197884004 ',  69.0000,1,   8,   1,   1,1.01189077,  21.242308, 1.10000, 0.90000, 1.10000, 0.90000
43185,'17197884005 ',  69.0000,1,   8,   1,   1,1.01118624,  21.264093, 1.10000, 0.90000, 1.10000, 0.90000
43186,'17197884006 ', 138.0000,1,   8,   1,   1,1.00612330,  20.109870, 1.10000, 0.90000, 1.10000, 0.90000
43187,'17197884101 ', 138.0000,1,   8,   1,   1,0.99811912,  21.080814, 1.10000, 0.90000, 1.10000, 0.90000
43188,'17197884103 ', 345.0000,1,   8,   1,   1,1.00739574,  21.177292, 1.10000, 0.90000, 1.10000, 0.90000
43189,'17197980000 ',  69.0000,1,   8,   1,   1,1.01245832,  21.534120, 1.10000, 0.90000, 1.10000, 0.90000
43190,'17197980100 ', 138.0000,1,   8,   1,   1,1.00301361,  20.860240, 1.10000, 0.90000, 1.10000, 0.90000
43191,'17199020100 ',  69.0000,1,   8,   1,   1,1.01061189,  -0.390124, 1.10000, 0.90000, 1.10000, 0.90000
43192,'17199020201 ', 138.0000,1,   8,   1,   1,1.01310039,  -0.510640, 1.10000, 0.90000, 1.10000, 0.90000
43193,'17199020202 ', 138.0000,1,   8,   1,   1,1.01244128,  -0.268499, 1.10000, 0.90000, 1.10000, 0.90000
43194,'17199020300 ', 138.0000,1,   8,   1,   1,1.01348412,  -0.695525, 1.10000, 0.90000, 1.10000, 0.90000
43195,'17199020400 ', 138.0000,1,   8,   1,   1,1.01348197,  -0.584239, 1.10000, 0.90000, 1.10000, 0.90000
43196,'17199020500 ', 138.0000,1,   8,   1,   1,1.01341987,  -0.637484, 1.10000, 0.90000, 1.10000, 0.90000
43197,'17199020600 ', 230.0000,1,   8,   1,   1,1.01583076,  -0.311215, 1.10000, 0.90000, 1.10000, 0.90000
43198,'17199020700 ', 138.0000,1,   8,   1,   1,1.00925219,  -0.805447, 1.10000, 0.90000, 1.10000, 0.90000
43199,'17199020800 ', 138.0000,1,   8,   1,   1,1.00957596,  -1.340261, 1.10000, 0.90000, 1.10000, 0.90000
43200,'17199020900 ', 138.0000,1,   8,   1,   1,1.01122773,  -0.829209, 1.10000, 0.90000, 1.10000, 0.90000
43201,'17199021000 ', 345.0000,1,   8,   1,   1,1.01882410,  -1.097016, 1.10000, 0.90000, 1.10000, 0.90000
43202,'17199021100 ',  69.0000,1,   8,   1,   1,1.01341581,  -0.950669, 1.10000, 0.90000, 1.10000, 0.90000
43203,'17199021200 ', 345.0000,1,   8,   1,   1,1.01886833,  -1.053463, 1.10000, 0.90000, 1.10000, 0.90000
43204,'17199021300 ', 345.0000,1,   8,   1,   1,1.01897562,  -1.075000, 1.10000, 0.90000, 1.10000, 0.90000
43205,'17199021400 ', 138.0000,1,   8,   1,   1,1.01317310,  -0.869518, 1.10000, 0.90000, 1.10000, 0.90000
43206,'17201000101 ',  69.0000,1,   8,   1,   1,0.98864186,  32.813677, 1.10000, 0.90000, 1.10000, 0.90000
43207,'17201000103 ',  69.0000,1,   8,   1,   1,0.98875487,  32.732947, 1.10000, 0.90000, 1.10000, 0.90000
43208,'17201000104 ', 138.0000,1,   8,   1,   1,0.99496895,  32.939181, 1.10000, 0.90000, 1.10000, 0.90000
43209,'17201000105 ',  69.0000,1,   8,   1,   1,0.98938394,  32.843313, 1.10000, 0.90000, 1.10000, 0.90000
43210,'17201000200 ', 138.0000,1,   8,   1,   1,0.99519545,  32.902766, 1.10000, 0.90000, 1.10000, 0.90000
43211,'17201000300 ', 138.0000,1,   8,   1,   1,0.99564725,  32.897186, 1.10000, 0.90000, 1.10000, 0.90000
43212,'17201000401 ',  69.0000,1,   8,   1,   1,0.99364203,  32.707618, 1.10000, 0.90000, 1.10000, 0.90000
43213,'17201000402 ',  69.0000,1,   8,   1,   1,0.99265051,  32.700333, 1.10000, 0.90000, 1.10000, 0.90000
43214,'17201000403 ',  69.0000,1,   8,   1,   1,0.99136752,  32.701815, 1.10000, 0.90000, 1.10000, 0.90000
43215,'17201000501 ', 138.0000,1,   8,   1,   1,0.99771428,  32.608020, 1.10000, 0.90000, 1.10000, 0.90000
43216,'17201000502 ', 138.0000,1,   8,   1,   1,0.99714845,  32.626731, 1.10000, 0.90000, 1.10000, 0.90000
43217,'17201000504 ',  69.0000,1,   8,   1,   1,0.99014574,  32.670308, 1.10000, 0.90000, 1.10000, 0.90000
43218,'17201000506 ',  69.0000,1,   8,   1,   1,0.99156308,  32.647485, 1.10000, 0.90000, 1.10000, 0.90000
43219,'17201000507 ', 138.0000,1,   8,   1,   1,0.99664301,  32.648089, 1.10000, 0.90000, 1.10000, 0.90000
43220,'17201000510 ',  69.0000,1,   8,   1,   1,0.98795170,  32.673897, 1.10000, 0.90000, 1.10000, 0.90000
43221,'17201000511 ',  69.0000,1,   8,   1,   1,0.99131340,  32.641515, 1.10000, 0.90000, 1.10000, 0.90000
43222,'17201000512 ',  69.0000,1,   8,   1,   1,0.98915231,  32.647310, 1.10000, 0.90000, 1.10000, 0.90000
43223,'17201000513 ',  69.0000,1,   8,   1,   1,0.99132240,  32.625461, 1.10000, 0.90000, 1.10000, 0.90000
43224,'17201000514 ',  69.0000,1,   8,   1,   1,0.99033087,  32.635583, 1.10000, 0.90000, 1.10000, 0.90000
43225,'17201000600 ',  69.0000,1,   8,   1,   1,0.99391115,  32.701440, 1.10000, 0.90000, 1.10000, 0.90000
43226,'17201000700 ',  69.0000,1,   8,   1,   1,0.99479598,  32.817942, 1.10000, 0.90000, 1.10000, 0.90000
43227,'17201000800 ',  69.0000,1,   8,   1,   1,0.99530673,  32.809036, 1.10000, 0.90000, 1.10000, 0.90000
43228,'17201001000 ', 138.0000,1,   8,   1,   1,0.99741298,  32.854914, 1.10000, 0.90000, 1.10000, 0.90000
43229,'17201001100 ', 138.0000,1,   8,   1,   1,0.99709260,  32.849709, 1.10000, 0.90000, 1.10000, 0.90000
43230,'17201001200 ',  69.0000,1,   8,   1,   1,0.99718088,  32.807663, 1.10000, 0.90000, 1.10000, 0.90000
43231,'17201001300 ',  69.0000,1,   8,   1,   1,0.99713349,  32.807236, 1.10000, 0.90000, 1.10000, 0.90000
43232,'17201001400 ',  69.0000,1,   8,   1,   1,0.99787194,  32.810607, 1.10000, 0.90000, 1.10000, 0.90000
43233,'17201001500 ',  69.0000,1,   8,   1,   1,0.99554926,  32.729570, 1.10000, 0.90000, 1.10000, 0.90000
43234,'17201001600 ',  69.0000,1,   8,   1,   1,0.99572253,  32.703062, 1.10000, 0.90000, 1.10000, 0.90000
43235,'17201001700 ',  69.0000,1,   8,   1,   1,0.99740809,  32.754203, 1.10000, 0.90000, 1.10000, 0.90000
43236,'17201001800 ', 345.0000,1,   8,   1,   1,1.01293516,  33.436706, 1.10000, 0.90000, 1.10000, 0.90000
43237,'17201001900 ',  69.0000,1,   8,   1,   1,0.99955678,  32.817246, 1.10000, 0.90000, 1.10000, 0.90000
43238,'17201002000 ', 345.0000,1,   8,   1,   1,1.01340258,  33.486474, 1.10000, 0.90000, 1.10000, 0.90000
43239,'17201002100 ', 138.0000,1,   8,   1,   1,0.99873883,  32.866751, 1.10000, 0.90000, 1.10000, 0.90000
43240,'17201002200 ', 138.0000,1,   8,   1,   1,0.99755114,  32.863021, 1.10000, 0.90000, 1.10000, 0.90000
43241,'17201002301 ',  69.0000,1,   8,   1,   1,0.99374962,  32.911468, 1.10000, 0.90000, 1.10000, 0.90000
43242,'17201002302 ',  69.0000,1,   8,   1,   1,0.99433881,  32.923250, 1.10000, 0.90000, 1.10000, 0.90000
43243,'17201002400 ',  69.0000,1,   8,   1,   1,0.99374932,  32.905765, 1.10000, 0.90000, 1.10000, 0.90000
43244,'17201002500 ', 138.0000,1,   8,   1,   1,0.99702466,  32.873550, 1.10000, 0.90000, 1.10000, 0.90000
43245,'17201002600 ',  69.0000,1,   8,   1,   1,0.99330080,  32.865504, 1.10000, 0.90000, 1.10000, 0.90000
43246,'17201002700 ',  69.0000,1,   8,   1,   1,0.99441159,  32.812236, 1.10000, 0.90000, 1.10000, 0.90000
43247,'17201002800 ',  69.0000,1,   8,   1,   1,0.99461830,  32.805395, 1.10000, 0.90000, 1.10000, 0.90000
43248,'17201002900 ', 138.0000,1,   8,   1,   1,0.99699849,  32.871955, 1.10000, 0.90000, 1.10000, 0.90000
43249,'17201003000 ',  69.0000,1,   8,   1,   1,0.99460483,  32.823048, 1.10000, 0.90000, 1.10000, 0.90000
43250,'17201003100 ', 138.0000,1,   8,   1,   1,0.99702078,  32.895660, 1.10000, 0.90000, 1.10000, 0.90000
43251,'17201003200 ',  69.0000,1,   8,   1,   1,0.99301720,  32.883942, 1.10000, 0.90000, 1.10000, 0.90000
43252,'17201003300 ',  69.0000,1,   8,   1,   1,0.99272883,  32.877365, 1.10000, 0.90000, 1.10000, 0.90000
43253,'17201003400 ', 138.0000,1,   8,   1,   1,0.99653286,  32.896404, 1.10000, 0.90000, 1.10000, 0.90000
43254,'17201003500 ', 138.0000,1,   8,   1,   1,0.99633336,  32.895970, 1.10000, 0.90000, 1.10000, 0.90000
43255,'17201003601 ',  69.0000,1,   8,   1,   1,0.99364233,  32.929028, 1.10000, 0.90000, 1.10000, 0.90000
43256,'17201003602 ',  69.0000,1,   8,   1,   1,0.99202836,  32.895386, 1.10000, 0.90000, 1.10000, 0.90000
43257,'17201003604 ',  69.0000,1,   8,   1,   1,0.99308544,  32.908692, 1.10000, 0.90000, 1.10000, 0.90000
43258,'17201003605 ',  69.0000,1,   8,   1,   1,0.99355596,  32.955502, 1.10000, 0.90000, 1.10000, 0.90000
43259,'17201003606 ',  69.0000,1,   8,   1,   1,0.99312818,  32.931781, 1.10000, 0.90000, 1.10000, 0.90000
43260,'17201003705 ',  69.0000,1,   8,   1,   1,0.99311620,  32.712867, 1.10000, 0.90000, 1.10000, 0.90000
43261,'17201003706 ', 138.0000,1,   8,   1,   1,1.00214541,  32.735095, 1.10000, 0.90000, 1.10000, 0.90000
43262,'17201003707 ', 138.0000,1,   8,   1,   1,1.00090182,  32.502387, 1.10000, 0.90000, 1.10000, 0.90000
43263,'17201003708 ', 138.0000,1,   8,   1,   1,0.99906474,  32.565130, 1.10000, 0.90000, 1.10000, 0.90000
43264,'17201003709 ', 138.0000,1,   8,   1,   1,0.99842030,  32.584657, 1.10000, 0.90000, 1.10000, 0.90000
43265,'17201003710 ',  69.0000,1,   8,   1,   1,0.99474788,  32.691949, 1.10000, 0.90000, 1.10000, 0.90000
43266,'17201003711 ', 345.0000,1,   8,   1,   1,1.01510561,  33.620281, 1.10000, 0.90000, 1.10000, 0.90000
43267,'17201003801 ', 138.0000,1,   8,   1,   1,1.00112081,  33.387522, 1.10000, 0.90000, 1.10000, 0.90000
43268,'17201003805 ', 138.0000,1,   8,   1,   1,0.99852920,  33.256901, 1.10000, 0.90000, 1.10000, 0.90000
43269,'17201003806 ',  69.0000,1,   8,   1,   1,0.99034822,  32.970484, 1.10000, 0.90000, 1.10000, 0.90000
43270,'17201003807 ', 138.0000,1,   8,   1,   1,0.99385625,  32.853517, 1.10000, 0.90000, 1.10000, 0.90000
43271,'17201003808 ', 138.0000,1,   8,   1,   1,0.99531287,  32.997361, 1.10000, 0.90000, 1.10000, 0.90000
43272,'17201003809 ',  69.0000,1,   8,   1,   1,0.98813450,  32.716500, 1.10000, 0.90000, 1.10000, 0.90000
43273,'17201003901 ', 138.0000,1,   8,   1,   1,1.00370789,  33.599968, 1.10000, 0.90000, 1.10000, 0.90000
43274,'17201003903 ',  69.0000,1,   8,   1,   1,1.00426519,  33.744526, 1.10000, 0.90000, 1.10000, 0.90000
43275,'17201003904 ', 138.0000,1,   8,   1,   1,1.00265861,  33.545883, 1.10000, 0.90000, 1.10000, 0.90000
43276,'17201004001 ', 345.0000,1,   8,   1,   1,1.01539743,  34.476845, 1.10000, 0.90000, 1.10000, 0.90000
43277,'17201004002 ', 138.0000,1,   8,   1,   1,1.00549054,  33.748016, 1.10000, 0.90000, 1.10000, 0.90000
43278,'17201004003 ',  69.0000,1,   8,   1,   1,1.00012326,  33.656365, 1.10000, 0.90000, 1.10000, 0.90000
43279,'17201004100 ', 138.0000,1,   8,   1,   1,1.00256777,  33.707400, 1.10000, 0.90000, 1.10000, 0.90000
43280,'17201004200 ', 345.0000,1,   8,   1,   1,1.01398540,  33.630130, 1.10000, 0.90000, 1.10000, 0.90000
43281,'17201004300 ',  69.0000,1,   8,   1,   1,0.98657769,  32.709090, 1.10000, 0.90000, 1.10000, 0.90000
43282,'17201980000 ', 345.0000,1,   8,   1,   1,1.01431501,  33.559663, 1.10000, 0.90000, 1.10000, 0.90000
43283,'17203030100 ', 138.0000,1,   8,   1,   1,1.00372708,  24.372529, 1.10000, 0.90000, 1.10000, 0.90000
43284,'17203030200 ', 230.0000,1,   8,   1,   1,1.01179910,  22.617546, 1.10000, 0.90000, 1.10000, 0.90000
43285,'17203030300 ', 230.0000,1,   8,   1,   1,1.01192236,  22.916169, 1.10000, 0.90000, 1.10000, 0.90000
43286,'17203030400 ', 138.0000,1,   8,   1,   1,1.00354993,  24.496016, 1.10000, 0.90000, 1.10000, 0.90000
43287,'17203030501 ',  69.0000,1,   8,   1,   1,0.99543995,  24.847386, 1.10000, 0.90000, 1.10000, 0.90000
43288,'17203030502 ',  69.0000,1,   8,   1,   1,0.99464613,  24.985329, 1.10000, 0.90000, 1.10000, 0.90000
43289,'17203030601 ',  69.0000,1,   8,   1,   1,0.99947667,  23.241561, 1.10000, 0.90000, 1.10000, 0.90000
43290,'17203030602 ', 138.0000,1,   8,   1,   1,1.00155997,  21.934661, 1.10000, 0.90000, 1.10000, 0.90000
43291,'17203030700 ',  69.0000,1,   8,   1,   1,0.99803227,  21.977616, 1.10000, 0.90000, 1.10000, 0.90000
43292,'19001960100 ',  69.0000,1,  10,   1,   1,1.00568283,  11.848868, 1.10000, 0.90000, 1.10000, 0.90000
43293,'19001960200 ', 138.0000,1,  10,   1,   1,1.01900756,  11.484914, 1.10000, 0.90000, 1.10000, 0.90000
43294,'19001960300 ', 138.0000,1,  10,   1,   1,1.01863110,  11.394707, 1.10000, 0.90000, 1.10000, 0.90000
43295,'19003950100 ',  69.0000,1,  10,   1,   1,1.00578034,   8.294961, 1.10000, 0.90000, 1.10000, 0.90000
43296,'19003950200 ', 138.0000,1,  10,   1,   1,1.00717378,   7.906751, 1.10000, 0.90000, 1.10000, 0.90000
43297,'19005960100 ',  69.0000,1,  10,   1,   1,1.00503147,  37.807918, 1.10000, 0.90000, 1.10000, 0.90000
43298,'19005960200 ',  69.0000,1,  10,   1,   1,0.98680079,  36.764200, 1.10000, 0.90000, 1.10000, 0.90000
43299,'19005960300 ',  69.0000,1,  10,   1,   1,0.97037697,  35.947333, 1.10000, 0.90000, 1.10000, 0.90000
43300,'19005960400 ',  69.0000,1,  10,   1,   1,0.99663001,  36.412288, 1.10000, 0.90000, 1.10000, 0.90000
43301,'19005960500 ', 138.0000,1,  10,   1,   1,0.98252231,  34.989949, 1.10000, 0.90000, 1.10000, 0.90000
43302,'19007950100 ', 138.0000,1,  10,   1,   1,1.00912070,  18.183886, 1.10000, 0.90000, 1.10000, 0.90000
43303,'19007950200 ',  69.0000,1,  10,   1,   1,1.00666749,  17.745163, 1.10000, 0.90000, 1.10000, 0.90000
43304,'19007950300 ', 138.0000,1,  10,   1,   1,1.01169837,  18.252919, 1.10000, 0.90000, 1.10000, 0.90000
43305,'19007950400 ',  69.0000,1,  10,   1,   1,1.01410103,  18.355677, 1.10000, 0.90000, 1.10000, 0.90000
43306,'19007950500 ',  69.0000,1,  10,   1,   1,1.01292980,  18.393588, 1.10000, 0.90000, 1.10000, 0.90000
43307,'19009070100 ',  69.0000,1,  10,   1,   1,1.00160670,  13.139085, 1.10000, 0.90000, 1.10000, 0.90000
43308,'19009070200 ',  69.0000,1,  10,   1,   1,1.00244892,  13.112779, 1.10000, 0.90000, 1.10000, 0.90000
43309,'19009070300 ',  69.0000,1,  10,   1,   1,1.01188064,  12.811770, 1.10000, 0.90000, 1.10000, 0.90000
43310,'19011960100 ',  69.0000,1,  10,   1,   1,1.00757611,  28.944163, 1.10000, 0.90000, 1.10000, 0.90000
43311,'19011960200 ', 138.0000,1,  10,   1,   1,1.01384091,  28.460714, 1.10000, 0.90000, 1.10000, 0.90000
43312,'19011960300 ', 138.0000,1,  10,   1,   1,1.01568246,  28.872951, 1.10000, 0.90000, 1.10000, 0.90000
43313,'19011960400 ', 138.0000,1,  10,   1,   1,1.01770866,  29.014729, 1.10000, 0.90000, 1.10000, 0.90000
43314,'19011960500 ', 138.0000,1,  10,   1,   1,1.01362753,  28.037517, 1.10000, 0.90000, 1.10000, 0.90000
43315,'19011960600 ', 138.0000,1,  10,   1,   1,1.01133871,  27.640999, 1.10000, 0.90000, 1.10000, 0.90000
43316,'19011960700 ', 138.0000,1,  10,   1,   1,1.01197040,  27.613616, 1.10000, 0.90000, 1.10000, 0.90000
43317,'19013000100 ',  69.0000,1,  10,   1,   1,1.00700414,  28.542520, 1.10000, 0.90000, 1.10000, 0.90000
43318,'19013000200 ',  69.0000,1,  10,   1,   1,1.00776196,  28.530638, 1.10000, 0.90000, 1.10000, 0.90000
43319,'19013000300 ', 138.0000,1,  10,   1,   1,1.01444781,  28.742177, 1.10000, 0.90000, 1.10000, 0.90000
43320,'19013000400 ', 138.0000,1,  10,   1,   1,1.01437426,  28.779992, 1.10000, 0.90000, 1.10000, 0.90000
43321,'19013000500 ',  69.0000,1,  10,   1,   1,1.00650227,  28.533884, 1.10000, 0.90000, 1.10000, 0.90000
43322,'19013000700 ',  69.0000,1,  10,   1,   1,1.00679255,  28.548300, 1.10000, 0.90000, 1.10000, 0.90000
43323,'19013000800 ', 138.0000,1,  10,   1,   1,1.01226258,  28.689510, 1.10000, 0.90000, 1.10000, 0.90000
43324,'19013000900 ', 138.0000,1,  10,   1,   1,1.01304686,  28.656851, 1.10000, 0.90000, 1.10000, 0.90000
43325,'19013001000 ',  69.0000,1,  10,   1,   1,1.00801599,  28.569602, 1.10000, 0.90000, 1.10000, 0.90000
43326,'19013001100 ',  69.0000,1,  10,   1,   1,1.00836205,  28.515188, 1.10000, 0.90000, 1.10000, 0.90000
43327,'19013001200 ',  69.0000,1,  10,   1,   1,1.00898850,  28.504809, 1.10000, 0.90000, 1.10000, 0.90000
43328,'19013001301 ', 138.0000,1,  10,   1,   1,1.01422369,  28.641316, 1.10000, 0.90000, 1.10000, 0.90000
43329,'19013001302 ',  69.0000,1,  10,   1,   1,1.01013017,  28.475438, 1.10000, 0.90000, 1.10000, 0.90000
43330,'19013001400 ', 138.0000,1,  10,   1,   1,1.01523912,  28.708856, 1.10000, 0.90000, 1.10000, 0.90000
43331,'19013001501 ', 138.0000,1,  10,   1,   1,1.01710212,  28.676372, 1.10000, 0.90000, 1.10000, 0.90000
43332,'19013001502 ', 138.0000,1,  10,   1,   1,1.01642549,  28.718579, 1.10000, 0.90000, 1.10000, 0.90000
43333,'19013001503 ',  69.0000,1,  10,   1,   1,1.00802326,  28.591382, 1.10000, 0.90000, 1.10000, 0.90000
43334,'19013001600 ', 138.0000,1,  10,   1,   1,1.01344085,  28.969892, 1.10000, 0.90000, 1.10000, 0.90000
43335,'19013001701 ',  69.0000,1,  10,   1,   1,1.00559330,  28.549235, 1.10000, 0.90000, 1.10000, 0.90000
43336,'19013001702 ', 138.0000,1,  10,   1,   1,1.01342022,  28.871059, 1.10000, 0.90000, 1.10000, 0.90000
43337,'19013001800 ',  69.0000,1,  10,   1,   1,1.00545108,  28.553223, 1.10000, 0.90000, 1.10000, 0.90000
43338,'19013001900 ', 138.0000,1,  10,   1,   1,1.01252449,  28.700298, 1.10000, 0.90000, 1.10000, 0.90000
43339,'19013002000 ', 138.0000,1,  10,   1,   1,1.01257849,  28.686549, 1.10000, 0.90000, 1.10000, 0.90000
43340,'19013002200 ',  69.0000,1,  10,   1,   1,1.01454329,  28.687696, 1.10000, 0.90000, 1.10000, 0.90000
43341,'19013002301 ',  69.0000,1,  10,   1,   1,1.01362753,  28.655181, 1.10000, 0.90000, 1.10000, 0.90000
43342,'19013002303 ',  69.0000,1,  10,   1,   1,1.01475048,  28.736395, 1.10000, 0.90000, 1.10000, 0.90000
43343,'19013002304 ',  69.0000,1,  10,   1,   1,1.01459873,  28.713453, 1.10000, 0.90000, 1.10000, 0.90000
43344,'19013002400 ',  69.0000,1,  10,   1,   1,1.00977302,  28.569688, 1.10000, 0.90000, 1.10000, 0.90000
43345,'19013002500 ',  69.0000,1,  10,   1,   1,1.00675833,  28.477926, 1.10000, 0.90000, 1.10000, 0.90000
43346,'19013002601 ', 138.0000,1,  10,   1,   1,1.01732373,  28.671126, 1.10000, 0.90000, 1.10000, 0.90000
43347,'19013002603 ',  69.0000,1,  10,   1,   1,1.00812435,  29.175857, 1.10000, 0.90000, 1.10000, 0.90000
43348,'19013002604 ', 138.0000,1,  10,   1,   1,1.01191354,  29.225454, 1.10000, 0.90000, 1.10000, 0.90000
43349,'19013002700 ',  69.0000,1,  10,   1,   1,0.99755484,  28.368579, 1.10000, 0.90000, 1.10000, 0.90000
43350,'19013002800 ',  69.0000,1,  10,   1,   1,1.00615656,  28.824973, 1.10000, 0.90000, 1.10000, 0.90000
43351,'19013002901 ', 138.0000,1,  10,   1,   1,1.01252854,  28.666898, 1.10000, 0.90000, 1.10000, 0.90000
43352,'19013002902 ', 138.0000,1,  10,   1,   1,1.01259482,  28.591312, 1.10000, 0.90000, 1.10000, 0.90000
43353,'19013003001 ', 138.0000,1,  10,   1,   1,1.01613188,  28.624232, 1.10000, 0.90000, 1.10000, 0.90000
43354,'19013003002 ', 138.0000,1,  10,   1,   1,1.01637602,  28.473600, 1.10000, 0.90000, 1.10000, 0.90000
43355,'19015020100 ',  69.0000,1,  10,   1,   1,0.98229790,  19.911197, 1.10000, 0.90000, 1.10000, 0.90000
43356,'19015020200 ', 138.0000,1,  10,   1,   1,0.99280596,  19.406613, 1.10000, 0.90000, 1.10000, 0.90000
43357,'19015020300 ',  69.0000,1,  10,   1,   1,0.98171520,  18.967686, 1.10000, 0.90000, 1.10000, 0.90000
43358,'19015020400 ',  69.0000,1,  10,   1,   1,0.98130494,  18.979011, 1.10000, 0.90000, 1.10000, 0.90000
43359,'19015020500 ',  69.0000,1,  10,   1,   1,0.97620457,  17.886539, 1.10000, 0.90000, 1.10000, 0.90000
43360,'19015020600 ',  69.0000,1,  10,   1,   1,0.99103236,  14.985981, 1.10000, 0.90000, 1.10000, 0.90000
43361,'19015020700 ', 138.0000,1,  10,   1,   1,0.99187011,  18.864264, 1.10000, 0.90000, 1.10000, 0.90000
43362,'19017004000 ',  69.0000,1,  10,   1,   1,1.00085700,  30.060240, 1.10000, 0.90000, 1.10000, 0.90000
43363,'19017004100 ',  69.0000,1,  10,   1,   1,0.99993414,  30.228327, 1.10000, 0.90000, 1.10000, 0.90000
43364,'19017004200 ', 138.0000,1,  10,   1,   1,1.01094842,  29.947484, 1.10000, 0.90000, 1.10000, 0.90000
43365,'19017004300 ',  69.0000,1,  10,   1,   1,1.00048327,  28.787963, 1.10000, 0.90000, 1.10000, 0.90000
43366,'19017004400 ',  69.0000,1,  10,   1,   1,1.00486350,  29.078967, 1.10000, 0.90000, 1.10000, 0.90000
43367,'19017004500 ', 138.0000,1,  10,   1,   1,0.99914026,  31.529891, 1.10000, 0.90000, 1.10000, 0.90000
43368,'19017004600 ', 138.0000,1,  10,   1,   1,1.01113272,  29.593690, 1.10000, 0.90000, 1.10000, 0.90000
43369,'19017004700 ', 138.0000,1,  10,   1,   1,0.99701124,  31.362395, 1.10000, 0.90000, 1.10000, 0.90000
43370,'19019950100 ',  69.0000,1,  10,   1,   1,0.99706256,  29.480295, 1.10000, 0.90000, 1.10000, 0.90000
43371,'19019950200 ', 138.0000,1,  10,   1,   1,1.00363147,  29.717552, 1.10000, 0.90000, 1.10000, 0.90000
43372,'19019950300 ', 138.0000,1,  10,   1,   1,1.00677001,  29.359001, 1.10000, 0.90000, 1.10000, 0.90000
43373,'19019950400 ', 138.0000,1,  10,   1,   1,1.00766265,  29.380745, 1.10000, 0.90000, 1.10000, 0.90000
43374,'19019950500 ', 138.0000,1,  10,   1,   1,1.00737739,  29.427894, 1.10000, 0.90000, 1.10000, 0.90000
43375,'19019950600 ', 138.0000,1,  10,   1,   1,1.00996745,  29.277770, 1.10000, 0.90000, 1.10000, 0.90000
43376,'19021960100 ', 138.0000,1,  10,   1,   1,1.01244771,  20.086121, 1.10000, 0.90000, 1.10000, 0.90000
43377,'19021960200 ', 138.0000,1,  10,   1,   1,1.01909816,  19.835701, 1.10000, 0.90000, 1.10000, 0.90000
43378,'19021960300 ', 138.0000,1,  10,   1,   1,1.01247191,  18.629071, 1.10000, 0.90000, 1.10000, 0.90000
43379,'19021960400 ', 138.0000,1,  10,   1,   1,1.01369953,  17.785939, 1.10000, 0.90000, 1.10000, 0.90000
43380,'19021960500 ',  69.0000,1,  10,   1,   1,1.00973260,  17.661877, 1.10000, 0.90000, 1.10000, 0.90000
43381,'19021960600 ', 138.0000,1,  10,   1,   1,1.01876438,  17.782266, 1.10000, 0.90000, 1.10000, 0.90000
43382,'19023070100 ',  69.0000,1,  10,   1,   1,0.99977094,  31.332468, 1.10000, 0.90000, 1.10000, 0.90000
43383,'19023070200 ',  69.0000,1,  10,   1,   1,1.00443304,  32.231215, 1.10000, 0.90000, 1.10000, 0.90000
43384,'19023070300 ',  69.0000,1,  10,   1,   1,1.00201631,  31.910630, 1.10000, 0.90000, 1.10000, 0.90000
43385,'19023070400 ',  69.0000,1,  10,   1,   1,0.99196655,  27.542980, 1.10000, 0.90000, 1.10000, 0.90000
43386,'19023070500 ',  69.0000,1,  10,   1,   1,1.00147057,  30.222764, 1.10000, 0.90000, 1.10000, 0.90000
43387,'19025950100 ', 138.0000,1,  10,   1,   1,1.00856364,  21.637027, 1.10000, 0.90000, 1.10000, 0.90000
43388,'19025950200 ', 138.0000,1,  10,   1,   1,1.01576328,  20.599109, 1.10000, 0.90000, 1.10000, 0.90000
43389,'19025950300 ',  69.0000,1,  10,   1,   1,0.99894190,  18.957738, 1.10000, 0.90000, 1.10000, 0.90000
43390,'19025950400 ',  69.0000,1,  10,   1,   1,1.00548947,  17.700838, 1.10000, 0.90000, 1.10000, 0.90000
43391,'19027960100 ', 138.0000,1,  10,   1,   1,1.00972176,  16.314588, 1.10000, 0.90000, 1.10000, 0.90000
43392,'19027960200 ', 138.0000,1,  10,   1,   1,1.01099956,  15.319710, 1.10000, 0.90000, 1.10000, 0.90000
43393,'19027960300 ', 138.0000,1,  10,   1,   1,1.00962007,  15.902893, 1.10000, 0.90000, 1.10000, 0.90000
43394,'19027960400 ', 138.0000,1,  10,   1,   1,1.00944579,  15.871061, 1.10000, 0.90000, 1.10000, 0.90000
43395,'19027960500 ',  69.0000,1,  10,   1,   1,0.99879283,  13.653883, 1.10000, 0.90000, 1.10000, 0.90000
43396,'19027960600 ',  69.0000,1,  10,   1,   1,1.00350380,  13.555140, 1.10000, 0.90000, 1.10000, 0.90000
43397,'19029190100 ', 138.0000,1,  10,   1,   1,1.01968789,  10.065139, 1.10000, 0.90000, 1.10000, 0.90000
43398,'19029190200 ', 138.0000,1,  10,   1,   1,1.01716530,   9.248617, 1.10000, 0.90000, 1.10000, 0.90000
43399,'19029190300 ',  69.0000,1,  10,   1,   1,1.01253152,   9.260908, 1.10000, 0.90000, 1.10000, 0.90000
43400,'19029190400 ', 138.0000,1,  10,   1,   1,1.01891518,   9.766875, 1.10000, 0.90000, 1.10000, 0.90000
43401,'19029190500 ', 138.0000,1,  10,   1,   1,1.01857173,   9.790003, 1.10000, 0.90000, 1.10000, 0.90000
43402,'19031450100 ',  69.0000,1,  10,   1,   1,0.98741126,  29.943474, 1.10000, 0.90000, 1.10000, 0.90000
43403,'19031450200 ',  69.0000,1,  10,   1,   1,0.99200660,  29.135080, 1.10000, 0.90000, 1.10000, 0.90000
43404,'19031450300 ',  69.0000,1,  10,   1,   1,0.99260557,  29.464022, 1.10000, 0.90000, 1.10000, 0.90000
43405,'19031450400 ', 138.0000,1,  10,   1,   1,1.00796556,  30.763568, 1.10000, 0.90000, 1.10000, 0.90000
43406,'19031450500 ', 138.0000,1,  10,   1,   1,1.00624132,  29.019285, 1.10000, 0.90000, 1.10000, 0.90000
43407,'19033950102 ', 138.0000,1,  10,   1,   1,1.01026666,  37.082497, 1.10000, 0.90000, 1.10000, 0.90000
43408,'19033950200 ', 345.0000,1,  10,   1,   1,1.02011287,  37.497759, 1.10000, 0.90000, 1.10000, 0.90000
43409,'19033950300 ',  69.0000,1,  10,   1,   1,1.00360763,  35.693841, 1.10000, 0.90000, 1.10000, 0.90000
43410,'19033950402 ',  69.0000,1,  10,   1,   1,1.00467157,  35.705142, 1.10000, 0.90000, 1.10000, 0.90000
43411,'19033950600 ',  69.0000,1,  10,   1,   1,1.00217068,  34.986715, 1.10000, 0.90000, 1.10000, 0.90000
43412,'19033950700 ',  69.0000,1,  10,   1,   1,1.01062453,  35.509836, 1.10000, 0.90000, 1.10000, 0.90000
43413,'19033950800 ',  69.0000,1,  10,   1,   1,1.00523198,  34.937855, 1.10000, 0.90000, 1.10000, 0.90000
43414,'19033950900 ',  69.0000,1,  10,   1,   1,1.01721168,  35.360241, 1.10000, 0.90000, 1.10000, 0.90000
43415,'19033951000 ', 138.0000,1,  10,   1,   1,1.01809072,  35.006963, 1.10000, 0.90000, 1.10000, 0.90000
43416,'19033951400 ',  69.0000,1,  10,   1,   1,1.00347114,  35.599585, 1.10000, 0.90000, 1.10000, 0.90000
43417,'19033951600 ',  69.0000,1,  10,   1,   1,1.00450921,  35.843153, 1.10000, 0.90000, 1.10000, 0.90000
43418,'19035080100 ', 138.0000,1,  10,   1,   1,1.01599872,  18.460495, 1.10000, 0.90000, 1.10000, 0.90000
43419,'19035080200 ',  69.0000,1,  10,   1,   1,1.00614703,  18.886793, 1.10000, 0.90000, 1.10000, 0.90000
43420,'19035080300 ', 138.0000,1,  10,   1,   1,1.01183248,  16.616725, 1.10000, 0.90000, 1.10000, 0.90000
43421,'19035080400 ', 138.0000,1,  10,   1,   1,1.01493466,  16.778884, 1.10000, 0.90000, 1.10000, 0.90000
43422,'19037070100 ', 138.0000,1,  10,   1,   1,0.99670178,  32.294026, 1.10000, 0.90000, 1.10000, 0.90000
43423,'19037070200 ', 138.0000,1,  10,   1,   1,1.00371623,  31.819642, 1.10000, 0.90000, 1.10000, 0.90000
43424,'19037070300 ', 138.0000,1,  10,   1,   1,0.99651051,  31.696890, 1.10000, 0.90000, 1.10000, 0.90000
43425,'19037070400 ', 138.0000,1,  10,   1,   1,0.99585521,  32.147006, 1.10000, 0.90000, 1.10000, 0.90000
43426,'19039960100 ', 138.0000,1,  10,   1,   1,1.00527465,  13.148465, 1.10000, 0.90000, 1.10000, 0.90000
43427,'19039960200 ', 138.0000,1,  10,   1,   1,1.00504041,  13.468851, 1.10000, 0.90000, 1.10000, 0.90000
43428,'19039960300 ',  69.0000,1,  10,   1,   1,0.99351573,  13.023306, 1.10000, 0.90000, 1.10000, 0.90000
43429,'19041080100 ',  69.0000,1,  10,   1,   1,1.01754963,  23.170817, 1.10000, 0.90000, 1.10000, 0.90000
43430,'19041080200 ', 138.0000,1,  10,   1,   1,1.01857805,  25.364630, 1.10000, 0.90000, 1.10000, 0.90000
43431,'19041080300 ', 138.0000,1,  10,   1,   1,1.01908362,  25.013917, 1.10000, 0.90000, 1.10000, 0.90000
43432,'19041080400 ', 138.0000,1,  10,   1,   1,1.01766384,  23.344000, 1.10000, 0.90000, 1.10000, 0.90000
43433,'19043070100 ',  69.0000,1,  10,   1,   1,0.98842138,  36.771109, 1.10000, 0.90000, 1.10000, 0.90000
43434,'19043070200 ', 138.0000,1,  10,   1,   1,0.98711419,  34.454432, 1.10000, 0.90000, 1.10000, 0.90000
43435,'19043070300 ', 138.0000,1,  10,   1,   1,0.98846304,  33.214561, 1.10000, 0.90000, 1.10000, 0.90000
43436,'19043070400 ',  69.0000,1,  10,   1,   1,0.99419469,  33.909270, 1.10000, 0.90000, 1.10000, 0.90000
43437,'19043070500 ',  69.0000,1,  10,   1,   1,0.98623604,  33.128699, 1.10000, 0.90000, 1.10000, 0.90000
43438,'19043070600 ', 138.0000,1,  10,   1,   1,0.99356115,  31.915435, 1.10000, 0.90000, 1.10000, 0.90000
43439,'19045000100 ', 138.0000,1,  10,   1,   1,1.01835454,  33.567429, 1.10000, 0.90000, 1.10000, 0.90000
43440,'19045000200 ', 345.0000,1,  10,   1,   1,1.01948965,  33.722939, 1.10000, 0.90000, 1.10000, 0.90000
43441,'19045000300 ', 138.0000,1,  10,   1,   1,1.01904988,  33.583388, 1.10000, 0.90000, 1.10000, 0.90000
43442,'19045000400 ', 345.0000,1,  10,   1,   1,1.01952958,  33.825207, 1.10000, 0.90000, 1.10000, 0.90000
43443,'19045000500 ', 138.0000,1,  10,   1,   1,1.01762748,  33.601618, 1.10000, 0.90000, 1.10000, 0.90000
43444,'19045000600 ', 138.0000,1,  10,   1,   1,1.01776314,  33.576042, 1.10000, 0.90000, 1.10000, 0.90000
43445,'19045000700 ',  69.0000,1,  10,   1,   1,1.01524091,  33.479426, 1.10000, 0.90000, 1.10000, 0.90000
43446,'19045000800 ', 345.0000,1,  10,   1,   1,1.01973903,  33.963935, 1.10000, 0.90000, 1.10000, 0.90000
43447,'19045000900 ', 138.0000,1,  10,   1,   1,1.01055574,  33.041686, 1.10000, 0.90000, 1.10000, 0.90000
43448,'19045001000 ', 138.0000,1,  10,   1,   1,1.00727785,  32.332090, 1.10000, 0.90000, 1.10000, 0.90000
43449,'19045001100 ', 138.0000,1,  10,   1,   1,1.00607777,  32.668440, 1.10000, 0.90000, 1.10000, 0.90000
43450,'19045001200 ',  69.0000,1,  10,   1,   1,1.00689149,  33.472653, 1.10000, 0.90000, 1.10000, 0.90000
43451,'19047070100 ',  69.0000,1,  10,   1,   1,1.01033723,  15.912097, 1.10000, 0.90000, 1.10000, 0.90000
43452,'19047070200 ', 138.0000,1,  10,   1,   1,1.00497758,  12.177921, 1.10000, 0.90000, 1.10000, 0.90000
43453,'19047070300 ', 138.0000,1,  10,   1,   1,1.00263298,  10.748197, 1.10000, 0.90000, 1.10000, 0.90000
43454,'19047070400 ', 138.0000,1,  10,   1,   1,1.00485146,  13.094759, 1.10000, 0.90000, 1.10000, 0.90000
43455,'19047070500 ',  69.0000,1,  10,   1,   1,1.00391197,  11.299572, 1.10000, 0.90000, 1.10000, 0.90000
43456,'19049050100 ', 138.0000,1,  10,   1,   1,0.99466431,  14.667000, 1.10000, 0.90000, 1.10000, 0.90000
43457,'19049050200 ', 138.0000,1,  10,   1,   1,0.99560034,  14.497645, 1.10000, 0.90000, 1.10000, 0.90000
43458,'19049050300 ',  69.0000,1,  10,   1,   1,0.99545634,  14.756287, 1.10000, 0.90000, 1.10000, 0.90000
43459,'19049050400 ', 138.0000,1,  10,   1,   1,0.99847275,  14.941811, 1.10000, 0.90000, 1.10000, 0.90000
43460,'19049050500 ', 138.0000,1,  10,   1,   1,0.99798065,  14.277652, 1.10000, 0.90000, 1.10000, 0.90000
43461,'19049050600 ', 138.0000,1,  10,   1,   1,0.99666250,  13.738306, 1.10000, 0.90000, 1.10000, 0.90000
43462,'19049050700 ', 138.0000,1,  10,   1,   1,0.99326611,  14.355852, 1.10000, 0.90000, 1.10000, 0.90000
43463,'19049050803 ',  69.0000,1,  10,   1,   1,0.98731840,  14.836238, 1.10000, 0.90000, 1.10000, 0.90000
43464,'19049050805 ', 138.0000,1,  10,   1,   1,0.99333632,  14.925276, 1.10000, 0.90000, 1.10000, 0.90000
43465,'19049050807 ', 138.0000,1,  10,   1,   1,0.99291700,  14.835348, 1.10000, 0.90000, 1.10000, 0.90000
43466,'19049050809 ',  69.0000,1,  10,   1,   1,0.98801321,  14.839740, 1.10000, 0.90000, 1.10000, 0.90000
43467,'19049050811 ', 138.0000,1,  10,   1,   1,0.99476486,  14.936430, 1.10000, 0.90000, 1.10000, 0.90000
43468,'19049050812 ', 138.0000,1,  10,   1,   1,0.99502927,  14.694114, 1.10000, 0.90000, 1.10000, 0.90000
43469,'19049050901 ', 138.0000,1,  10,   1,   1,0.99268246,  14.775422, 1.10000, 0.90000, 1.10000, 0.90000
43470,'19049050902 ', 138.0000,1,  10,   1,   1,0.99274337,  14.565037, 1.10000, 0.90000, 1.10000, 0.90000
43471,'19051080100 ',  69.0000,1,  10,   1,   1,0.99321681,  14.409061, 1.10000, 0.90000, 1.10000, 0.90000
43472,'19051080200 ',  69.0000,1,  10,   1,   1,0.99771321,  15.551784, 1.10000, 0.90000, 1.10000, 0.90000
43473,'19053960100 ',  69.0000,1,  10,   1,   1,0.98728067,  13.999619, 1.10000, 0.90000, 1.10000, 0.90000
43474,'19053960200 ',  69.0000,1,  10,   1,   1,0.98865598,  12.915655, 1.10000, 0.90000, 1.10000, 0.90000
43475,'19053960300 ',  69.0000,1,  10,   1,   1,0.98674649,  13.745191, 1.10000, 0.90000, 1.10000, 0.90000
43476,'19055950100 ',  69.0000,1,  10,   1,   1,0.97775072,  31.870742, 1.10000, 0.90000, 1.10000, 0.90000
43477,'19055950200 ', 138.0000,1,  10,   1,   1,0.99471700,  31.095819, 1.10000, 0.90000, 1.10000, 0.90000
43478,'19055950300 ', 138.0000,1,  10,   1,   1,0.99565238,  30.748415, 1.10000, 0.90000, 1.10000, 0.90000
43479,'19055950400 ',  69.0000,1,  10,   1,   1,0.97928154,  29.668583, 1.10000, 0.90000, 1.10000, 0.90000
43480,'19057000200 ', 138.0000,1,  10,   1,   1,1.01554608,  22.928872, 1.10000, 0.90000, 1.10000, 0.90000
43481,'19057000300 ', 138.0000,1,  10,   1,   1,1.01539671,  22.813592, 1.10000, 0.90000, 1.10000, 0.90000
43482,'19057000400 ', 138.0000,1,  10,   1,   1,1.01615620,  22.946478, 1.10000, 0.90000, 1.10000, 0.90000
43483,'19057000500 ', 138.0000,1,  10,   1,   1,1.01654589,  22.956898, 1.10000, 0.90000, 1.10000, 0.90000
43484,'19057000600 ', 138.0000,1,  10,   1,   1,1.01707840,  22.970852, 1.10000, 0.90000, 1.10000, 0.90000
43485,'19057000700 ', 138.0000,1,  10,   1,   1,1.01825714,  23.000141, 1.10000, 0.90000, 1.10000, 0.90000
43486,'19057000800 ',  69.0000,1,  10,   1,   1,1.01683056,  22.951150, 1.10000, 0.90000, 1.10000, 0.90000
43487,'19057000900 ',  69.0000,1,  10,   1,   1,1.01190925,  23.050367, 1.10000, 0.90000, 1.10000, 0.90000
43488,'19057001000 ',  69.0000,1,  10,   1,   1,1.00018430,  23.565503, 1.10000, 0.90000, 1.10000, 0.90000
43489,'19057001100 ', 138.0000,1,  10,   1,   1,1.00531602,  21.131379, 1.10000, 0.90000, 1.10000, 0.90000
43490,'19057001200 ', 138.0000,1,  10,   1,   1,1.01207232,  22.058823, 1.10000, 0.90000, 1.10000, 0.90000
43491,'19059450200 ', 138.0000,1,  10,   1,   1,1.01914990,  26.629335, 1.10000, 0.90000, 1.10000, 0.90000
43492,'19059450500 ', 138.0000,1,  10,   1,   1,1.01527297,  27.594929, 1.10000, 0.90000, 1.10000, 0.90000
43493,'19059450800 ', 138.0000,1,  10,   1,   1,1.01253366,  26.853363, 1.10000, 0.90000, 1.10000, 0.90000
43494,'19059451000 ', 138.0000,1,  10,   1,   1,1.01495874,  28.234957, 1.10000, 0.90000, 1.10000, 0.90000
43495,'19059451100 ', 138.0000,1,  10,   1,   1,1.01449549,  27.408024, 1.10000, 0.90000, 1.10000, 0.90000
43496,'19061000100 ', 345.0000,1,  10,   1,   1,1.01774681,  35.954030, 1.10000, 0.90000, 1.10000, 0.90000
43497,'19061000300 ',  69.0000,1,  10,   1,   1,1.00529337,  34.668131, 1.10000, 0.90000, 1.10000, 0.90000
43498,'19061000400 ', 138.0000,1,  10,   1,   1,1.00791359,  35.002418, 1.10000, 0.90000, 1.10000, 0.90000
43499,'19061000500 ', 138.0000,1,  10,   1,   1,1.00853360,  34.992128, 1.10000, 0.90000, 1.10000, 0.90000
43500,'19061000600 ',  69.0000,1,  10,   1,   1,1.00369024,  34.681652, 1.10000, 0.90000, 1.10000, 0.90000
43501,'19061000701 ', 138.0000,1,  10,   1,   1,1.00887370,  34.951949, 1.10000, 0.90000, 1.10000, 0.90000
43502,'19061000702 ',  69.0000,1,  10,   1,   1,1.00342691,  34.643703, 1.10000, 0.90000, 1.10000, 0.90000
43503,'19061000801 ',  69.0000,1,  10,   1,   1,1.00229633,  34.617379, 1.10000, 0.90000, 1.10000, 0.90000
43504,'19061000802 ',  69.0000,1,  10,   1,   1,1.00278640,  34.654655, 1.10000, 0.90000, 1.10000, 0.90000
43505,'19061000900 ', 138.0000,1,  10,   1,   1,1.00851393,  34.948254, 1.10000, 0.90000, 1.10000, 0.90000
43506,'19061001101 ', 138.0000,1,  10,   1,   1,1.00872695,  34.967003, 1.10000, 0.90000, 1.10000, 0.90000
43507,'19061001102 ', 138.0000,1,  10,   1,   1,1.00890696,  34.976801, 1.10000, 0.90000, 1.10000, 0.90000
43508,'19061001201 ', 138.0000,1,  10,   1,   1,1.00857437,  34.956280, 1.10000, 0.90000, 1.10000, 0.90000
43509,'19061001202 ',  69.0000,1,  10,   1,   1,1.00150192,  34.617953, 1.10000, 0.90000, 1.10000, 0.90000
43510,'19061001204 ',  69.0000,1,  10,   1,   1,1.00056946,  34.584291, 1.10000, 0.90000, 1.10000, 0.90000
43511,'19061001205 ',  69.0000,1,  10,   1,   1,1.00127459,  34.613633, 1.10000, 0.90000, 1.10000, 0.90000
43512,'19061010101 ',  69.0000,1,  10,   1,   1,1.00187898,  34.629158, 1.10000, 0.90000, 1.10000, 0.90000
43513,'19061010103 ', 138.0000,1,  10,   1,   1,1.00733888,  35.027625, 1.10000, 0.90000, 1.10000, 0.90000
43514,'19061010104 ',  69.0000,1,  10,   1,   1,1.00125325,  34.614767, 1.10000, 0.90000, 1.10000, 0.90000
43515,'19061010105 ', 138.0000,1,  10,   1,   1,1.00752783,  34.702760, 1.10000, 0.90000, 1.10000, 0.90000
43516,'19061010201 ',  69.0000,1,  10,   1,   1,0.99198341,  34.047352, 1.10000, 0.90000, 1.10000, 0.90000
43517,'19061010202 ', 138.0000,1,  10,   1,   1,1.00709379,  34.508643, 1.10000, 0.90000, 1.10000, 0.90000
43518,'19061010300 ', 138.0000,1,  10,   1,   1,1.00611091,  34.084782, 1.10000, 0.90000, 1.10000, 0.90000
43519,'19061010400 ',  69.0000,1,  10,   1,   1,0.98034078,  32.620673, 1.10000, 0.90000, 1.10000, 0.90000
43520,'19061010500 ',  69.0000,1,  10,   1,   1,0.97915095,  32.372044, 1.10000, 0.90000, 1.10000, 0.90000
43521,'19061010600 ', 138.0000,1,  10,   1,   1,1.01232207,  35.053330, 1.10000, 0.90000, 1.10000, 0.90000
43522,'19063070100 ', 138.0000,1,  10,   1,   1,1.00137353,  27.629637, 1.10000, 0.90000, 1.10000, 0.90000
43523,'19063070200 ',  69.0000,1,  10,   1,   1,1.00771117,  27.356351, 1.10000, 0.90000, 1.10000, 0.90000
43524,'19063070300 ', 138.0000,1,  10,   1,   1,1.00860286,  27.947865, 1.10000, 0.90000, 1.10000, 0.90000
43525,'19063070400 ', 138.0000,1,  10,   1,   1,1.00881696,  27.797862, 1.10000, 0.90000, 1.10000, 0.90000
43526,'19065080100 ',  69.0000,1,  10,   1,   1,0.98008257,  31.963889, 1.10000, 0.90000, 1.10000, 0.90000
43527,'19065080200 ',  69.0000,1,  10,   1,   1,0.98000687,  30.810833, 1.10000, 0.90000, 1.10000, 0.90000
43528,'19065080300 ', 138.0000,1,  10,   1,   1,0.99729943,  30.740854, 1.10000, 0.90000, 1.10000, 0.90000
43529,'19065080400 ', 138.0000,1,  10,   1,   1,0.99762177,  30.524266, 1.10000, 0.90000, 1.10000, 0.90000
43530,'19065080500 ', 138.0000,1,  10,   1,   1,0.99822587,  30.293248, 1.10000, 0.90000, 1.10000, 0.90000
43531,'19065080600 ',  69.0000,1,  10,   1,   1,0.97955143,  32.669853, 1.10000, 0.90000, 1.10000, 0.90000
43532,'19065080700 ',  69.0000,1,  10,   1,   1,0.98454088,  31.674295, 1.10000, 0.90000, 1.10000, 0.90000
43533,'19067480100 ', 138.0000,1,  10,   1,   1,1.00417113,  32.565888, 1.10000, 0.90000, 1.10000, 0.90000
43534,'19067480200 ',  69.0000,1,  10,   1,   1,1.00258934,  33.858648, 1.10000, 0.90000, 1.10000, 0.90000
43535,'19067480300 ',  69.0000,1,  10,   1,   1,1.00341642,  32.682117, 1.10000, 0.90000, 1.10000, 0.90000
43536,'19067480400 ', 138.0000,1,  10,   1,   1,1.00383306,  32.444228, 1.10000, 0.90000, 1.10000, 0.90000
43537,'19067480500 ', 138.0000,1,  10,   1,   1,1.00514317,  32.420989, 1.10000, 0.90000, 1.10000, 0.90000
43538,'19069360100 ',  69.0000,1,  10,   1,   1,1.00789297,  32.568251, 1.10000, 0.90000, 1.10000, 0.90000
43539,'19069360200 ', 345.0000,1,  10,   1,   1,1.01819515,  34.938672, 1.10000, 0.90000, 1.10000, 0.90000
43540,'19069360300 ',  69.0000,1,  10,   1,   1,0.99623233,  31.039047, 1.10000, 0.90000, 1.10000, 0.90000
43541,'19071970100 ', 138.0000,1,  10,   1,   1,1.00878859,   2.384474, 1.10000, 0.90000, 1.10000, 0.90000
43542,'19071970200 ',  69.0000,1,  10,   1,   1,0.99959439,   1.652681, 1.10000, 0.90000, 1.10000, 0.90000
43543,'19071970300 ',  69.0000,1,  10,   1,   1,0.99789125,   1.684310, 1.10000, 0.90000, 1.10000, 0.90000
43544,'19073080100 ', 138.0000,1,  10,   1,   1,0.99392253,  18.122428, 1.10000, 0.90000, 1.10000, 0.90000
43545,'19073080200 ',  69.0000,1,  10,   1,   1,0.99037319,  16.850331, 1.10000, 0.90000, 1.10000, 0.90000
43546,'19073080300 ',  69.0000,1,  10,   1,   1,0.99155790,  16.638343, 1.10000, 0.90000, 1.10000, 0.90000
43547,'19073080500 ',  69.0000,1,  10,   1,   1,0.99522012,  16.471945, 1.10000, 0.90000, 1.10000, 0.90000
43548,'19075960100 ',  69.0000,1,  10,   1,   1,0.99388295,  27.333657, 1.10000, 0.90000, 1.10000, 0.90000
43549,'19075960200 ',  69.0000,1,  10,   1,   1,0.99062675,  26.222693, 1.10000, 0.90000, 1.10000, 0.90000
43550,'19075960300 ',  69.0000,1,  10,   1,   1,0.99396998,  26.144325, 1.10000, 0.90000, 1.10000, 0.90000
43551,'19075960400 ',  69.0000,1,  10,   1,   1,0.99802303,  26.147981, 1.10000, 0.90000, 1.10000, 0.90000
43552,'19077950100 ',  69.0000,1,  10,   1,   1,0.99250704,  13.501563, 1.10000, 0.90000, 1.10000, 0.90000
43553,'19077950200 ',  69.0000,1,  10,   1,   1,0.99376684,  12.973243, 1.10000, 0.90000, 1.10000, 0.90000
43554,'19077950300 ', 138.0000,1,  10,   1,   1,1.00443101,  12.605760, 1.10000, 0.90000, 1.10000, 0.90000
43555,'19079960100 ', 138.0000,1,  10,   1,   1,1.01363540,  25.107729, 1.10000, 0.90000, 1.10000, 0.90000
43556,'19079960200 ', 138.0000,1,  10,   1,   1,1.01563811,  24.370945, 1.10000, 0.90000, 1.10000, 0.90000
43557,'19079960300 ',  69.0000,1,  10,   1,   1,1.01178730,  24.733865, 1.10000, 0.90000, 1.10000, 0.90000
43558,'19079960400 ',  69.0000,1,  10,   1,   1,1.00937366,  24.729588, 1.10000, 0.90000, 1.10000, 0.90000
43559,'19079960500 ',  69.0000,1,  10,   1,   1,0.99015039,  21.799389, 1.10000, 0.90000, 1.10000, 0.90000
43560,'19081270100 ', 138.0000,1,  10,   1,   1,1.01449263,  34.222253, 1.10000, 0.90000, 1.10000, 0.90000
43561,'19081270200 ', 138.0000,1,  10,   1,   1,1.01935244,  32.413469, 1.10000, 0.90000, 1.10000, 0.90000
43562,'19081270300 ',  69.0000,1,  10,   1,   1,1.01754999,  34.208835, 1.10000, 0.90000, 1.10000, 0.90000
43563,'19081270400 ',  69.0000,1,  10,   1,   1,0.99402750,  31.407576, 1.10000, 0.90000, 1.10000, 0.90000
43564,'19083480100 ',  69.0000,1,  10,   1,   1,1.00301003,  27.407066, 1.10000, 0.90000, 1.10000, 0.90000
43565,'19083480200 ', 138.0000,1,  10,   1,   1,1.01592302,  30.837413, 1.10000, 0.90000, 1.10000, 0.90000
43566,'19083480300 ',  69.0000,1,  10,   1,   1,1.01195478,  28.820769, 1.10000, 0.90000, 1.10000, 0.90000
43567,'19083480400 ',  69.0000,1,  10,   1,   1,1.01453531,  26.135442, 1.10000, 0.90000, 1.10000, 0.90000
43568,'19083480500 ', 138.0000,1,  10,   1,   1,1.01440132,  24.349319, 1.10000, 0.90000, 1.10000, 0.90000
43569,'19083480600 ', 138.0000,1,  10,   1,   1,1.01203465,  24.888144, 1.10000, 0.90000, 1.10000, 0.90000
43570,'19085290100 ', 138.0000,1,  10,   1,   1,1.00790453,   7.465437, 1.10000, 0.90000, 1.10000, 0.90000
43571,'19085290200 ', 138.0000,1,  10,   1,   1,1.00964463,   7.159649, 1.10000, 0.90000, 1.10000, 0.90000
43572,'19085290300 ', 138.0000,1,  10,   1,   1,1.01171196,   6.902966, 1.10000, 0.90000, 1.10000, 0.90000
43573,'19085290400 ', 138.0000,1,  10,   1,   1,1.01324475,   6.715066, 1.10000, 0.90000, 1.10000, 0.90000
43574,'19085290500 ',  69.0000,1,  10,   1,   1,1.00842822,   6.258166, 1.10000, 0.90000, 1.10000, 0.90000
43575,'19087970100 ',  69.0000,1,  10,   1,   1,1.00510085,  22.267293, 1.10000, 0.90000, 1.10000, 0.90000
43576,'19087970200 ',  69.0000,1,  10,   1,   1,0.99688303,  20.994548, 1.10000, 0.90000, 1.10000, 0.90000
43577,'19087970300 ',  69.0000,1,  10,   1,   1,0.99868321,  20.940585, 1.10000, 0.90000, 1.10000, 0.90000
43578,'19087970400 ', 138.0000,1,  10,   1,   1,1.00150979,  20.209258, 1.10000, 0.90000, 1.10000, 0.90000
43579,'19087970500 ', 138.0000,1,  10,   1,   1,1.00270748,  20.546952, 1.10000, 0.90000, 1.10000, 0.90000
43580,'19089960100 ',  69.0000,1,  10,   1,   1,0.98803991,  36.611033, 1.10000, 0.90000, 1.10000, 0.90000
43581,'19089960200 ',  69.0000,1,  10,   1,   1,0.98568511,  36.679325, 1.10000, 0.90000, 1.10000, 0.90000
43582,'19089960300 ',  69.0000,1,  10,   1,   1,1.01717412,  36.283751, 1.10000, 0.90000, 1.10000, 0.90000
43583,'19091970100 ',  69.0000,1,  10,   1,   1,0.98552740,  24.437905, 1.10000, 0.90000, 1.10000, 0.90000
43584,'19091970200 ',  69.0000,1,  10,   1,   1,0.98904777,  25.356275, 1.10000, 0.90000, 1.10000, 0.90000
43585,'19091970300 ',  69.0000,1,  10,   1,   1,0.98556405,  24.123091, 1.10000, 0.90000, 1.10000, 0.90000
43586,'19091970400 ', 138.0000,1,  10,   1,   1,0.99537760,  23.803694, 1.10000, 0.90000, 1.10000, 0.90000
43587,'19093090100 ', 138.0000,1,  10,   1,   1,1.01040363,  15.786736, 1.10000, 0.90000, 1.10000, 0.90000
43588,'19093090200 ', 138.0000,1,  10,   1,   1,1.00787151,  15.264447, 1.10000, 0.90000, 1.10000, 0.90000
43589,'19093090300 ', 138.0000,1,  10,   1,   1,1.00648081,  14.736034, 1.10000, 0.90000, 1.10000, 0.90000
43590,'19095960100 ',  69.0000,1,  10,   1,   1,0.99426103,  25.677715, 1.10000, 0.90000, 1.10000, 0.90000
43591,'19095960200 ',  69.0000,1,  10,   1,   1,1.00389242,  25.563523, 1.10000, 0.90000, 1.10000, 0.90000
43592,'19095960300 ', 138.0000,1,  10,   1,   1,0.99812347,  25.476329, 1.10000, 0.90000, 1.10000, 0.90000
43593,'19095960400 ', 138.0000,1,  10,   1,   1,1.00037527,  26.395818, 1.10000, 0.90000, 1.10000, 0.90000
43594,'19097950100 ',  69.0000,1,  10,   1,   1,0.99626577,  31.933446, 1.10000, 0.90000, 1.10000, 0.90000
43595,'19097950200 ', 138.0000,1,  10,   1,   1,1.00553823,  34.099508, 1.10000, 0.90000, 1.10000, 0.90000
43596,'19097950300 ',  69.0000,1,  10,   1,   1,1.00289261,  33.437577, 1.10000, 0.90000, 1.10000, 0.90000
43597,'19097950400 ', 138.0000,1,  10,   1,   1,1.00485504,  33.821922, 1.10000, 0.90000, 1.10000, 0.90000
43598,'19097950500 ', 138.0000,1,  10,   1,   1,1.00572264,  33.036819, 1.10000, 0.90000, 1.10000, 0.90000
43599,'19097950600 ', 138.0000,1,  10,   1,   1,1.00585878,  33.157379, 1.10000, 0.90000, 1.10000, 0.90000
43600,'19099040100 ', 138.0000,1,  10,   1,   1,1.00344229,  24.731444, 1.10000, 0.90000, 1.10000, 0.90000
43601,'19099040200 ',  69.0000,1,  10,   1,   1,0.98345965,  21.264843, 1.10000, 0.90000, 1.10000, 0.90000
43602,'19099040300 ',  69.0000,1,  10,   1,   1,0.98615593,  19.436982, 1.10000, 0.90000, 1.10000, 0.90000
43603,'19099040400 ',  69.0000,1,  10,   1,   1,0.98914409,  20.172156, 1.10000, 0.90000, 1.10000, 0.90000
43604,'19099040500 ',  69.0000,1,  10,   1,   1,0.98760211,  19.782289, 1.10000, 0.90000, 1.10000, 0.90000
43605,'19099040600 ',  69.0000,1,  10,   1,   1,0.98680389,  19.623704, 1.10000, 0.90000, 1.10000, 0.90000
43606,'19099040700 ',  69.0000,1,  10,   1,   1,0.99083960,  16.865043, 1.10000, 0.90000, 1.10000, 0.90000
43607,'19099040800 ',  69.0000,1,  10,   1,   1,0.98345715,  18.188155, 1.10000, 0.90000, 1.10000, 0.90000
43608,'19099040900 ',  69.0000,1,  10,   1,   1,1.00225055,  21.072520, 1.10000, 0.90000, 1.10000, 0.90000
43609,'19101090100 ',  69.0000,1,  10,   1,   1,0.99711460,  20.594236, 1.10000, 0.90000, 1.10000, 0.90000
43610,'19101090200 ', 138.0000,1,  10,   1,   1,0.99925309,  20.020893, 1.10000, 0.90000, 1.10000, 0.90000
43611,'19101090300 ', 138.0000,1,  10,   1,   1,0.99835664,  20.534146, 1.10000, 0.90000, 1.10000, 0.90000
43612,'19101090400 ', 138.0000,1,  10,   1,   1,0.99808627,  20.490991, 1.10000, 0.90000, 1.10000, 0.90000
43613,'19103000100 ',  69.0000,1,  10,   1,   1,1.00436008,  27.962123, 1.10000, 0.90000, 1.10000, 0.90000
43614,'19103000200 ', 138.0000,1,  10,   1,   1,1.01308525,  28.191597, 1.10000, 0.90000, 1.10000, 0.90000
43615,'19103000301 ', 138.0000,1,  10,   1,   1,1.01135790,  28.169017, 1.10000, 0.90000, 1.10000, 0.90000
43616,'19103000302 ', 138.0000,1,  10,   1,   1,1.01217139,  28.178256, 1.10000, 0.90000, 1.10000, 0.90000
43617,'19103000400 ',  69.0000,1,  10,   1,   1,1.00130618,  27.495990, 1.10000, 0.90000, 1.10000, 0.90000
43618,'19103000500 ',  69.0000,1,  10,   1,   1,1.00473857,  27.820247, 1.10000, 0.90000, 1.10000, 0.90000
43619,'19103000600 ',  69.0000,1,  10,   1,   1,1.00550938,  27.803965, 1.10000, 0.90000, 1.10000, 0.90000
43620,'19103001100 ',  69.0000,1,  10,   1,   1,1.00546908,  27.863164, 1.10000, 0.90000, 1.10000, 0.90000
43621,'19103001200 ',  69.0000,1,  10,   1,   1,1.00520539,  27.919578, 1.10000, 0.90000, 1.10000, 0.90000
43622,'19103001300 ',  69.0000,1,  10,   1,   1,1.00491607,  27.934903, 1.10000, 0.90000, 1.10000, 0.90000
43623,'19103001400 ',  69.0000,1,  10,   1,   1,1.00521290,  27.929731, 1.10000, 0.90000, 1.10000, 0.90000
43624,'19103001500 ',  69.0000,1,  10,   1,   1,1.00549757,  27.905587, 1.10000, 0.90000, 1.10000, 0.90000
43625,'19103001600 ',  69.0000,1,  10,   1,   1,1.00536537,  27.884818, 1.10000, 0.90000, 1.10000, 0.90000
43626,'19103001700 ', 345.0000,1,  10,   1,   1,1.01612484,  29.210731, 1.10000, 0.90000, 1.10000, 0.90000
43627,'19103001801 ',  69.0000,1,  10,   1,   1,1.00334883,  27.958911, 1.10000, 0.90000, 1.10000, 0.90000
43628,'19103001802 ',  69.0000,1,  10,   1,   1,1.00495994,  27.918275, 1.10000, 0.90000, 1.10000, 0.90000
43629,'19103002100 ', 138.0000,1,  10,   1,   1,1.01259124,  28.178222, 1.10000, 0.90000, 1.10000, 0.90000
43630,'19103002300 ',  69.0000,1,  10,   1,   1,1.00533509,  27.866234, 1.10000, 0.90000, 1.10000, 0.90000
43631,'19103010100 ',  69.0000,1,  10,   1,   1,0.99051350,  27.832621, 1.10000, 0.90000, 1.10000, 0.90000
43632,'19103010200 ',  69.0000,1,  10,   1,   1,1.00848687,  28.410609, 1.10000, 0.90000, 1.10000, 0.90000
43633,'19103010301 ',  69.0000,1,  10,   1,   1,0.99240297,  27.516174, 1.10000, 0.90000, 1.10000, 0.90000
43634,'19103010302 ',  69.0000,1,  10,   1,   1,0.99527639,  27.797492, 1.10000, 0.90000, 1.10000, 0.90000
43635,'19103010400 ', 138.0000,1,  10,   1,   1,1.00473523,  27.416443, 1.10000, 0.90000, 1.10000, 0.90000
43636,'19103010500 ',  69.0000,1,  10,   1,   1,0.99906820,  28.152937, 1.10000, 0.90000, 1.10000, 0.90000
43637,'19105070100 ',  69.0000,1,  10,   1,   1,0.97431284,  29.822488, 1.10000, 0.90000, 1.10000, 0.90000
43638,'19105070300 ',  69.0000,1,  10,   1,   1,0.98405415,  28.874218, 1.10000, 0.90000, 1.10000, 0.90000
43639,'19105070400 ',  69.0000,1,  10,   1,   1,0.98742765,  28.760263, 1.10000, 0.90000, 1.10000, 0.90000
43640,'19105070500 ',  69.0000,1,  10,   1,   1,0.98685586,  30.777912, 1.10000, 0.90000, 1.10000, 0.90000
43641,'19105070600 ',  69.0000,1,  10,   1,   1,0.97197032,  29.614645, 1.10000, 0.90000, 1.10000, 0.90000
43642,'19107080100 ',  69.0000,1,  10,   1,   1,0.99034101,  22.613402, 1.10000, 0.90000, 1.10000, 0.90000
43643,'19107080200 ',  69.0000,1,  10,   1,   1,0.99473929,  22.171761, 1.10000, 0.90000, 1.10000, 0.90000
43644,'19107080300 ',  69.0000,1,  10,   1,   1,0.99386322,  21.057504, 1.10000, 0.90000, 1.10000, 0.90000
43645,'19107080400 ',  69.0000,1,  10,   1,   1,0.99382418,  20.165375, 1.10000, 0.90000, 1.10000, 0.90000
43646,'19109950100 ', 138.0000,1,  10,   1,   1,1.00623965,  31.972242, 1.10000, 0.90000, 1.10000, 0.90000
43647,'19109950200 ', 138.0000,1,  10,   1,   1,1.00706685,  31.647542, 1.10000, 0.90000, 1.10000, 0.90000
43648,'19109950300 ', 138.0000,1,  10,   1,   1,1.00091279,  30.092956, 1.10000, 0.90000, 1.10000, 0.90000
43649,'19109950400 ',  69.0000,1,  10,   1,   1,0.99356961,  29.530647, 1.10000, 0.90000, 1.10000, 0.90000
43650,'19109950500 ', 138.0000,1,  10,   1,   1,1.00198984,  30.126598, 1.10000, 0.90000, 1.10000, 0.90000
43651,'19109950600 ', 138.0000,1,  10,   1,   1,0.99539191,  27.505915, 1.10000, 0.90000, 1.10000, 0.90000
43652,'19111490100 ', 138.0000,1,  10,   1,   1,0.99370849,  19.563552, 1.10000, 0.90000, 1.10000, 0.90000
43653,'19111490200 ', 138.0000,1,  10,   1,   1,0.99267226,  19.403092, 1.10000, 0.90000, 1.10000, 0.90000
43654,'19111490300 ',  69.0000,1,  10,   1,   1,0.99876404,  19.564580, 1.10000, 0.90000, 1.10000, 0.90000
43655,'19111490400 ', 138.0000,1,  10,   1,   1,1.00099182,  20.605214, 1.10000, 0.90000, 1.10000, 0.90000
43656,'19111490500 ', 138.0000,1,  10,   1,   1,1.00967395,  15.838396, 1.10000, 0.90000, 1.10000, 0.90000
43657,'19111490600 ',  69.0000,1,  10,   1,   1,1.00918996,  15.142654, 1.10000, 0.90000, 1.10000, 0.90000
43658,'19111490700 ', 138.0000,1,  10,   1,   1,1.01697898,  14.579956, 1.10000, 0.90000, 1.10000, 0.90000
43659,'19111490800 ', 138.0000,1,  10,   1,   1,1.01857042,  14.338452, 1.10000, 0.90000, 1.10000, 0.90000
43660,'19111490900 ', 138.0000,1,  10,   1,   1,1.01964748,  14.459130, 1.10000, 0.90000, 1.10000, 0.90000
43661,'19111491000 ', 138.0000,1,  10,   1,   1,1.01951206,  14.409665, 1.10000, 0.90000, 1.10000, 0.90000
43662,'19111491100 ',  69.0000,1,  10,   1,   1,0.99473524,  19.629381, 1.10000, 0.90000, 1.10000, 0.90000
43663,'19113000100 ', 138.0000,1,  10,   1,   1,1.00930715,  28.771755, 1.10000, 0.90000, 1.10000, 0.90000
43664,'19113000201 ',  69.0000,1,  10,   1,   1,1.00760102,  28.668814, 1.10000, 0.90000, 1.10000, 0.90000
43665,'19113000203 ',  69.0000,1,  10,   1,   1,1.00324297,  28.712964, 1.10000, 0.90000, 1.10000, 0.90000
43666,'19113000205 ',  69.0000,1,  10,   1,   1,1.01533723,  28.826011, 1.10000, 0.90000, 1.10000, 0.90000
43667,'19113000206 ',  69.0000,1,  10,   1,   1,1.00623083,  28.744499, 1.10000, 0.90000, 1.10000, 0.90000
43668,'19113000207 ', 138.0000,1,  10,   1,   1,1.01356184,  28.807839, 1.10000, 0.90000, 1.10000, 0.90000
43669,'19113000300 ',  69.0000,1,  10,   1,   1,1.00481379,  28.670880, 1.10000, 0.90000, 1.10000, 0.90000
43670,'19113000400 ',  69.0000,1,  10,   1,   1,1.00340807,  28.689984, 1.10000, 0.90000, 1.10000, 0.90000
43671,'19113000500 ', 138.0000,1,  10,   1,   1,1.01016307,  28.763494, 1.10000, 0.90000, 1.10000, 0.90000
43672,'19113000600 ', 138.0000,1,  10,   1,   1,1.01129723,  28.761606, 1.10000, 0.90000, 1.10000, 0.90000
43673,'19113000700 ', 138.0000,1,  10,   1,   1,1.01340806,  28.778951, 1.10000, 0.90000, 1.10000, 0.90000
43674,'19113000800 ', 138.0000,1,  10,   1,   1,1.01326632,  28.780023, 1.10000, 0.90000, 1.10000, 0.90000
43675,'19113000901 ',  69.0000,1,  10,   1,   1,1.00692916,  28.681983, 1.10000, 0.90000, 1.10000, 0.90000
43676,'19113000902 ',  69.0000,1,  10,   1,   1,1.01545310,  28.795852, 1.10000, 0.90000, 1.10000, 0.90000
43677,'19113001001 ',  69.0000,1,  10,   1,   1,1.01442909,  28.831021, 1.10000, 0.90000, 1.10000, 0.90000
43678,'19113001002 ',  69.0000,1,  10,   1,   1,1.00831342,  28.372918, 1.10000, 0.90000, 1.10000, 0.90000
43679,'19113001003 ',  69.0000,1,  10,   1,   1,1.00863981,  28.360484, 1.10000, 0.90000, 1.10000, 0.90000
43680,'19113001101 ',  69.0000,1,  10,   1,   1,1.01555479,  28.668479, 1.10000, 0.90000, 1.10000, 0.90000
43681,'19113001102 ',  69.0000,1,  10,   1,   1,1.01533949,  28.698652, 1.10000, 0.90000, 1.10000, 0.90000
43682,'19113001200 ',  69.0000,1,  10,   1,   1,1.01783907,  28.766851, 1.10000, 0.90000, 1.10000, 0.90000
43683,'19113001300 ', 138.0000,1,  10,   1,   1,1.01402271,  28.727093, 1.10000, 0.90000, 1.10000, 0.90000
43684,'19113001400 ', 138.0000,1,  10,   1,   1,1.01319396,  28.755998, 1.10000, 0.90000, 1.10000, 0.90000
43685,'19113001500 ',  69.0000,1,  10,   1,   1,1.01160717,  28.721840, 1.10000, 0.90000, 1.10000, 0.90000
43686,'19113001600 ', 138.0000,1,  10,   1,   1,1.01930618,  28.637923, 1.10000, 0.90000, 1.10000, 0.90000
43687,'19113001700 ', 138.0000,1,  10,   1,   1,1.01466799,  28.723339, 1.10000, 0.90000, 1.10000, 0.90000
43688,'19113001800 ', 138.0000,1,  10,   1,   1,1.01379764,  28.746596, 1.10000, 0.90000, 1.10000, 0.90000
43689,'19113001900 ', 138.0000,1,  10,   1,   1,1.01496148,  28.706578, 1.10000, 0.90000, 1.10000, 0.90000
43690,'19113002200 ',  69.0000,1,  10,   1,   1,1.01380026,  28.490985, 1.10000, 0.90000, 1.10000, 0.90000
43691,'19113002300 ', 138.0000,1,  10,   1,   1,1.01597965,  28.449191, 1.10000, 0.90000, 1.10000, 0.90000
43692,'19113002400 ', 138.0000,1,  10,   1,   1,1.01599360,  28.441106, 1.10000, 0.90000, 1.10000, 0.90000
43693,'19113002500 ',  69.0000,1,  10,   1,   1,1.01162505,  28.416112, 1.10000, 0.90000, 1.10000, 0.90000
43694,'19113002600 ', 138.0000,1,  10,   1,   1,1.01698101,  28.671369, 1.10000, 0.90000, 1.10000, 0.90000
43695,'19113002700 ', 138.0000,1,  10,   1,   1,1.01554966,  28.694291, 1.10000, 0.90000, 1.10000, 0.90000
43696,'19113002800 ', 138.0000,1,  10,   1,   1,1.01961505,  28.628251, 1.10000, 0.90000, 1.10000, 0.90000
43697,'19113002900 ', 138.0000,1,  10,   1,   1,1.01788664,  28.540406, 1.10000, 0.90000, 1.10000, 0.90000
43698,'19113003001 ', 138.0000,1,  10,   1,   1,1.01508856,  28.380343, 1.10000, 0.90000, 1.10000, 0.90000
43699,'19113003002 ', 138.0000,1,  10,   1,   1,1.01811290,  28.523191, 1.10000, 0.90000, 1.10000, 0.90000
43700,'19113010100 ',  69.0000,1,  10,   1,   1,0.99781519,  29.081515, 1.10000, 0.90000, 1.10000, 0.90000
43701,'19113010200 ', 138.0000,1,  10,   1,   1,1.01581275,  29.148867, 1.10000, 0.90000, 1.10000, 0.90000
43702,'19113010300 ', 138.0000,1,  10,   1,   1,1.01292706,  29.180081, 1.10000, 0.90000, 1.10000, 0.90000
43703,'19113010400 ',  69.0000,1,  10,   1,   1,0.99885499,  28.795695, 1.10000, 0.90000, 1.10000, 0.90000
43704,'19113010500 ',  69.0000,1,  10,   1,   1,1.00188851,  28.725631, 1.10000, 0.90000, 1.10000, 0.90000
43705,'19113010600 ',  69.0000,1,  10,   1,   1,1.01576734,  28.960094, 1.10000, 0.90000, 1.10000, 0.90000
43706,'19113010700 ',  69.0000,1,  10,   1,   1,1.01037931,  28.428094, 1.10000, 0.90000, 1.10000, 0.90000
43707,'19113010800 ',  69.0000,1,  10,   1,   1,0.99632782,  28.793899, 1.10000, 0.90000, 1.10000, 0.90000
43708,'19115450100 ', 138.0000,1,  10,   1,   1,1.01565576,  28.270930, 1.10000, 0.90000, 1.10000, 0.90000
43709,'19115450200 ', 138.0000,1,  10,   1,   1,1.01058793,  26.350747, 1.10000, 0.90000, 1.10000, 0.90000
43710,'19115450300 ',  69.0000,1,  10,   1,   1,1.00020313,  24.280173, 1.10000, 0.90000, 1.10000, 0.90000
43711,'19117950100 ',  69.0000,1,  10,   1,   1,1.00194395,  15.285060, 1.10000, 0.90000, 1.10000, 0.90000
43712,'19117950200 ', 138.0000,1,  10,   1,   1,1.00532866,  14.216196, 1.10000, 0.90000, 1.10000, 0.90000
43713,'19117950300 ', 138.0000,1,  10,   1,   1,1.00515532,  14.556281, 1.10000, 0.90000, 1.10000, 0.90000
43714,'19117950400 ', 138.0000,1,  10,   1,   1,1.00524437,  14.726200, 1.10000, 0.90000, 1.10000, 0.90000
43715,'19119950100 ',  69.0000,1,  10,   1,   1,0.99385798,  19.591686, 1.10000, 0.90000, 1.10000, 0.90000
43716,'19119950200 ', 138.0000,1,  10,   1,   1,0.99759656,  17.785174, 1.10000, 0.90000, 1.10000, 0.90000
43717,'19119950300 ', 138.0000,1,  10,   1,   1,0.99726725,  16.059243, 1.10000, 0.90000, 1.10000, 0.90000
43718,'19121060100 ', 138.0000,1,  10,   1,   1,0.99613696,  13.934307, 1.10000, 0.90000, 1.10000, 0.90000
43719,'19121060200 ', 138.0000,1,  10,   1,   1,0.99888140,  13.436506, 1.10000, 0.90000, 1.10000, 0.90000
43720,'19121060300 ',  69.0000,1,  10,   1,   1,0.98829752,  13.604543, 1.10000, 0.90000, 1.10000, 0.90000
43721,'19123950100 ',  69.0000,1,  10,   1,   1,1.00447559,  18.761223, 1.10000, 0.90000, 1.10000, 0.90000
43722,'19123950200 ', 138.0000,1,  10,   1,   1,1.00561488,  18.907669, 1.10000, 0.90000, 1.10000, 0.90000
43723,'19123950300 ',  69.0000,1,  10,   1,   1,1.00535464,  17.366234, 1.10000, 0.90000, 1.10000, 0.90000
43724,'19123950400 ',  69.0000,1,  10,   1,   1,1.00470066,  17.590133, 1.10000, 0.90000, 1.10000, 0.90000
43725,'19123950500 ',  69.0000,1,  10,   1,   1,1.00533557,  17.616875, 1.10000, 0.90000, 1.10000, 0.90000
43726,'19123950600 ',  69.0000,1,  10,   1,   1,1.00443983,  17.582804, 1.10000, 0.90000, 1.10000, 0.90000
43727,'19123950700 ',  69.0000,1,  10,   1,   1,1.00502181,  17.548545, 1.10000, 0.90000, 1.10000, 0.90000
43728,'19125030100 ', 138.0000,1,  10,   1,   1,1.00362813,  17.828119, 1.10000, 0.90000, 1.10000, 0.90000
43729,'19125030200 ',  69.0000,1,  10,   1,   1,1.00588953,  19.026243, 1.10000, 0.90000, 1.10000, 0.90000
43730,'19125030300 ',  69.0000,1,  10,   1,   1,1.00669158,  19.021744, 1.10000, 0.90000, 1.10000, 0.90000
43731,'19125030401 ',  69.0000,1,  10,   1,   1,0.99377984,  17.028905, 1.10000, 0.90000, 1.10000, 0.90000
43732,'19125030402 ',  69.0000,1,  10,   1,   1,0.99526393,  17.149845, 1.10000, 0.90000, 1.10000, 0.90000
43733,'19125030500 ',  69.0000,1,  10,   1,   1,0.99480319,  17.136140, 1.10000, 0.90000, 1.10000, 0.90000
43734,'19125030600 ',  69.0000,1,  10,   1,   1,0.99277347,  16.991926, 1.10000, 0.90000, 1.10000, 0.90000
43735,'19125030700 ',  69.0000,1,  10,   1,   1,0.99278671,  17.084101, 1.10000, 0.90000, 1.10000, 0.90000
43736,'19127950100 ', 138.0000,1,  10,   1,   1,1.01301682,  26.610437, 1.10000, 0.90000, 1.10000, 0.90000
43737,'19127950200 ',  69.0000,1,  10,   1,   1,1.01337647,  24.620824, 1.10000, 0.90000, 1.10000, 0.90000
43738,'19127950300 ',  69.0000,1,  10,   1,   1,1.00808930,  24.989813, 1.10000, 0.90000, 1.10000, 0.90000
43739,'19127950400 ', 138.0000,1,  10,   1,   1,1.01290572,  26.451747, 1.10000, 0.90000, 1.10000, 0.90000
43740,'19127950500 ', 138.0000,1,  10,   1,   1,1.01732469,  26.980284, 1.10000, 0.90000, 1.10000, 0.90000
43741,'19127950600 ',  69.0000,1,  10,   1,   1,1.00941443,  25.904085, 1.10000, 0.90000, 1.10000, 0.90000
43742,'19127950700 ', 138.0000,1,  10,   1,   1,1.01118100,  26.355658, 1.10000, 0.90000, 1.10000, 0.90000
43743,'19127950800 ',  69.0000,1,  10,   1,   1,1.00725603,  25.719043, 1.10000, 0.90000, 1.10000, 0.90000
43744,'19127950900 ', 138.0000,1,  10,   1,   1,1.01695716,  26.875712, 1.10000, 0.90000, 1.10000, 0.90000
43745,'19127951000 ', 138.0000,1,  10,   1,   1,1.01590228,  26.780589, 1.10000, 0.90000, 1.10000, 0.90000
43746,'19129040100 ', 138.0000,1,  10,   1,   1,1.00248206,   4.446647, 1.10000, 0.90000, 1.10000, 0.90000
43747,'19129040201 ', 138.0000,1,  10,   1,   1,1.00451958,   3.468615, 1.10000, 0.90000, 1.10000, 0.90000
43748,'19129040202 ',  69.0000,1,  10,   1,   1,1.00125158,   3.856528, 1.10000, 0.90000, 1.10000, 0.90000
43749,'19129040301 ',  69.0000,1,  10,   1,   1,0.99933487,   3.436970, 1.10000, 0.90000, 1.10000, 0.90000
43750,'19129040302 ',  69.0000,1,  10,   1,   1,0.99973583,   3.421412, 1.10000, 0.90000, 1.10000, 0.90000
43751,'19131560100 ', 138.0000,1,  10,   1,   1,1.01980531,  39.543052, 1.10000, 0.90000, 1.10000, 0.90000
43752,'19131560200 ',  69.0000,1,  10,   1,   1,1.00527859,  36.999469, 1.10000, 0.90000, 1.10000, 0.90000
43753,'19131560300 ',  69.0000,1,  10,   1,   1,1.00848150,  36.527148, 1.10000, 0.90000, 1.10000, 0.90000
43754,'19133960100 ', 138.0000,1,  10,   1,   1,1.00626290,   8.743982, 1.10000, 0.90000, 1.10000, 0.90000
43755,'19133960200 ', 345.0000,1,  10,   1,   1,1.01130104,   9.360568, 1.10000, 0.90000, 1.10000, 0.90000
43756,'19133960300 ', 345.0000,1,  10,   1,   1,1.00939631,   8.742620, 1.10000, 0.90000, 1.10000, 0.90000
43757,'19133960400 ', 230.0000,1,  10,   1,   1,1.00769806,   7.075387, 1.10000, 0.90000, 1.10000, 0.90000
43758,'19135070100 ', 230.0000,1,  10,   1,   1,1.00858808,  17.201157, 1.10000, 0.90000, 1.10000, 0.90000
43759,'19135070200 ',  69.0000,1,  10,   1,   1,1.00126386,  17.087055, 1.10000, 0.90000, 1.10000, 0.90000
43760,'19135070300 ',  69.0000,1,  10,   1,   1,1.00414562,  15.883313, 1.10000, 0.90000, 1.10000, 0.90000
43761,'19137960100 ', 138.0000,1,  10,   1,   1,1.00442529,   5.955571, 1.10000, 0.90000, 1.10000, 0.90000
43762,'19137960200 ',  69.0000,1,  10,   1,   1,1.00065327,   5.295865, 1.10000, 0.90000, 1.10000, 0.90000
43763,'19137960300 ', 138.0000,1,  10,   1,   1,1.00230587,   5.433341, 1.10000, 0.90000, 1.10000, 0.90000
43764,'19137960400 ',  69.0000,1,  10,   1,   1,1.00044787,   5.284407, 1.10000, 0.90000, 1.10000, 0.90000
43765,'19139050100 ', 138.0000,1,  10,   1,   1,1.01338208,  30.487820, 1.10000, 0.90000, 1.10000, 0.90000
43766,'19139050200 ', 138.0000,1,  10,   1,   1,1.00647151,  29.317019, 1.10000, 0.90000, 1.10000, 0.90000
43767,'19139050300 ',  69.0000,1,  10,   1,   1,1.00176799,  28.470260, 1.10000, 0.90000, 1.10000, 0.90000
43768,'19139050400 ', 345.0000,1,  10,   1,   1,1.01846063,  29.728347, 1.10000, 0.90000, 1.10000, 0.90000
43769,'19139050500 ',  69.0000,1,  10,   1,   1,1.00543654,  29.322094, 1.10000, 0.90000, 1.10000, 0.90000
43770,'19139050600 ',  69.0000,1,  10,   1,   1,1.00188375,  29.265277, 1.10000, 0.90000, 1.10000, 0.90000
43771,'19139050700 ',  69.0000,1,  10,   1,   1,1.00102925,  29.240115, 1.10000, 0.90000, 1.10000, 0.90000
43772,'19139050800 ',  69.0000,1,  10,   1,   1,1.00303197,  29.233305, 1.10000, 0.90000, 1.10000, 0.90000
43773,'19139050900 ',  69.0000,1,  10,   1,   1,1.00252831,  29.242598, 1.10000, 0.90000, 1.10000, 0.90000
43774,'19139051000 ', 230.0000,1,  10,   1,   1,1.01491559,  30.394089, 1.10000, 0.90000, 1.10000, 0.90000
43775,'19141490100 ', 138.0000,1,  10,   1,   1,1.01094341,  22.765729, 1.10000, 0.90000, 1.10000, 0.90000
43776,'19141490200 ', 138.0000,1,  10,   1,   1,1.00646400,  21.451514, 1.10000, 0.90000, 1.10000, 0.90000
43777,'19141490300 ', 138.0000,1,  10,   1,   1,1.00495195,  20.729822, 1.10000, 0.90000, 1.10000, 0.90000
43778,'19141490400 ',  69.0000,1,  10,   1,   1,1.00779235,  19.346342, 1.10000, 0.90000, 1.10000, 0.90000
43779,'19143460100 ', 138.0000,1,  10,   1,   1,1.00943422,  22.791539, 1.10000, 0.90000, 1.10000, 0.90000
43780,'19143460200 ', 345.0000,1,  10,   1,   1,1.01240265,  24.635843, 1.10000, 0.90000, 1.10000, 0.90000
43781,'19145490100 ',  69.0000,1,  10,   1,   1,1.00361085,   4.302583, 1.10000, 0.90000, 1.10000, 0.90000
43782,'19145490200 ', 138.0000,1,  10,   1,   1,1.00919199,   2.810227, 1.10000, 0.90000, 1.10000, 0.90000
43783,'19145490300 ',  69.0000,1,  10,   1,   1,1.01410079,   2.458381, 1.10000, 0.90000, 1.10000, 0.90000
43784,'19145490400 ', 138.0000,1,  10,   1,   1,1.00450146,   4.855853, 1.10000, 0.90000, 1.10000, 0.90000
43785,'19145490500 ',  69.0000,1,  10,   1,   1,1.00020874,   4.575112, 1.10000, 0.90000, 1.10000, 0.90000
43786,'19145490600 ',  69.0000,1,  10,   1,   1,0.99802071,   4.646701, 1.10000, 0.90000, 1.10000, 0.90000
43787,'19147960100 ', 138.0000,1,  10,   1,   1,1.00359905,  24.759519, 1.10000, 0.90000, 1.10000, 0.90000
43788,'19147960200 ',  69.0000,1,  10,   1,   1,1.01080167,  23.961484, 1.10000, 0.90000, 1.10000, 0.90000
43789,'19147960300 ', 138.0000,1,  10,   1,   1,1.00310040,  25.471724, 1.10000, 0.90000, 1.10000, 0.90000
43790,'19147960400 ',  69.0000,1,  10,   1,   1,1.01627600,  23.674547, 1.10000, 0.90000, 1.10000, 0.90000
43791,'19149970100 ', 345.0000,1,  10,   1,   1,1.01226556,  14.935184, 1.10000, 0.90000, 1.10000, 0.90000
43792,'19149970200 ', 345.0000,1,  10,   1,   1,1.01239109,  14.693931, 1.10000, 0.90000, 1.10000, 0.90000
43793,'19149970300 ', 138.0000,1,  10,   1,   1,0.99925572,  13.117689, 1.10000, 0.90000, 1.10000, 0.90000
43794,'19149970400 ',  69.0000,1,  10,   1,   1,0.99909532,  15.607983, 1.10000, 0.90000, 1.10000, 0.90000
43795,'19149970500 ', 345.0000,1,  10,   1,   1,1.01386058,  14.099511, 1.10000, 0.90000, 1.10000, 0.90000
43796,'19149970600 ', 138.0000,1,  10,   1,   1,1.00106394,  11.630481, 1.10000, 0.90000, 1.10000, 0.90000
43797,'19151780100 ', 138.0000,1,  10,   1,   1,1.00387621,  22.804641, 1.10000, 0.90000, 1.10000, 0.90000
43798,'19151780200 ',  69.0000,1,  10,   1,   1,1.00358760,  21.882326, 1.10000, 0.90000, 1.10000, 0.90000
43799,'19151780300 ',  69.0000,1,  10,   1,   1,1.01774824,  21.281927, 1.10000, 0.90000, 1.10000, 0.90000
43800,'19153000101 ', 138.0000,1,  10,   1,   1,1.00000894,  15.834004, 1.10000, 0.90000, 1.10000, 0.90000
43801,'19153000102 ', 138.0000,1,  10,   1,   1,1.00181186,  15.920293, 1.10000, 0.90000, 1.10000, 0.90000
43802,'19153000103 ',  69.0000,1,  10,   1,   1,0.99509370,  15.589727, 1.10000, 0.90000, 1.10000, 0.90000
43803,'19153000201 ',  69.0000,1,  10,   1,   1,0.99492109,  15.540917, 1.10000, 0.90000, 1.10000, 0.90000
43804,'19153000202 ',  69.0000,1,  10,   1,   1,0.99561149,  15.571131, 1.10000, 0.90000, 1.10000, 0.90000
43805,'19153000300 ', 345.0000,1,  10,   1,   1,1.00331271,  13.977170, 1.10000, 0.90000, 1.10000, 0.90000
43806,'19153000400 ',  69.0000,1,  10,   1,   1,0.99361861,  15.279265, 1.10000, 0.90000, 1.10000, 0.90000
43807,'19153000500 ',  69.0000,1,  10,   1,   1,0.99372357,  15.335078, 1.10000, 0.90000, 1.10000, 0.90000
43808,'19153000600 ', 138.0000,1,  10,   1,   1,0.99749541,  15.349049, 1.10000, 0.90000, 1.10000, 0.90000
43809,'19153000701 ', 138.0000,1,  10,   1,   1,0.99752015,  15.389946, 1.10000, 0.90000, 1.10000, 0.90000
43810,'19153000702 ', 138.0000,1,  10,   1,   1,0.99655974,  15.168622, 1.10000, 0.90000, 1.10000, 0.90000
43811,'19153000703 ',  69.0000,1,  10,   1,   1,0.98954290,  15.059939, 1.10000, 0.90000, 1.10000, 0.90000
43812,'19153000704 ',  69.0000,1,  10,   1,   1,0.99053437,  15.063315, 1.10000, 0.90000, 1.10000, 0.90000
43813,'19153000801 ',  69.0000,1,  10,   1,   1,0.98786271,  14.944918, 1.10000, 0.90000, 1.10000, 0.90000
43814,'19153000802 ',  69.0000,1,  10,   1,   1,0.98789614,  15.011057, 1.10000, 0.90000, 1.10000, 0.90000
43815,'19153000803 ',  69.0000,1,  10,   1,   1,0.98686320,  14.998496, 1.10000, 0.90000, 1.10000, 0.90000
43816,'19153000901 ',  69.0000,1,  10,   1,   1,0.98739392,  15.118161, 1.10000, 0.90000, 1.10000, 0.90000
43817,'19153000902 ',  69.0000,1,  10,   1,   1,0.98850632,  15.165230, 1.10000, 0.90000, 1.10000, 0.90000
43818,'19153001000 ', 138.0000,1,  10,   1,   1,0.99711603,  15.403741, 1.10000, 0.90000, 1.10000, 0.90000
43819,'19153001100 ', 138.0000,1,  10,   1,   1,0.99764097,  15.435504, 1.10000, 0.90000, 1.10000, 0.90000
43820,'19153001200 ',  69.0000,1,  10,   1,   1,0.99152082,  15.338933, 1.10000, 0.90000, 1.10000, 0.90000
43821,'19153001500 ',  69.0000,1,  10,   1,   1,0.99347961,  15.336845, 1.10000, 0.90000, 1.10000, 0.90000
43822,'19153001700 ', 138.0000,1,  10,   1,   1,1.00333405,  15.942534, 1.10000, 0.90000, 1.10000, 0.90000
43823,'19153001800 ', 138.0000,1,  10,   1,   1,1.00390303,  15.979468, 1.10000, 0.90000, 1.10000, 0.90000
43824,'19153001900 ', 138.0000,1,  10,   1,   1,1.00415564,  16.030500, 1.10000, 0.90000, 1.10000, 0.90000
43825,'19153002100 ', 138.0000,1,  10,   1,   1,1.00396848,  15.959852, 1.10000, 0.90000, 1.10000, 0.90000
43826,'19153002600 ', 138.0000,1,  10,   1,   1,0.99868470,  15.511303, 1.10000, 0.90000, 1.10000, 0.90000
43827,'19153002700 ', 138.0000,1,  10,   1,   1,0.99942374,  15.561512, 1.10000, 0.90000, 1.10000, 0.90000
43828,'19153002800 ',  69.0000,1,  10,   1,   1,0.98951864,  15.245626, 1.10000, 0.90000, 1.10000, 0.90000
43829,'19153002900 ',  69.0000,1,  10,   1,   1,0.98994249,  15.271328, 1.10000, 0.90000, 1.10000, 0.90000
43830,'19153003001 ',  69.0000,1,  10,   1,   1,0.98998302,  15.236182, 1.10000, 0.90000, 1.10000, 0.90000
43831,'19153003002 ', 138.0000,1,  10,   1,   1,0.99672884,  15.441369, 1.10000, 0.90000, 1.10000, 0.90000
43832,'19153003100 ',  69.0000,1,  10,   1,   1,0.99030900,  15.254584, 1.10000, 0.90000, 1.10000, 0.90000
43833,'19153003200 ',  69.0000,1,  10,   1,   1,0.98969668,  15.278869, 1.10000, 0.90000, 1.10000, 0.90000
43834,'19153003901 ', 230.0000,1,  10,   1,   1,1.01641190,  17.308736, 1.10000, 0.90000, 1.10000, 0.90000
43835,'19153003902 ', 230.0000,1,  10,   1,   1,1.01758456,  17.400467, 1.10000, 0.90000, 1.10000, 0.90000
43836,'19153004001 ', 138.0000,1,  10,   1,   1,0.99820584,  15.512369, 1.10000, 0.90000, 1.10000, 0.90000
43837,'19153004004 ',  69.0000,1,  10,   1,   1,0.98922712,  15.298889, 1.10000, 0.90000, 1.10000, 0.90000
43838,'19153004100 ', 138.0000,1,  10,   1,   1,0.99972844,  15.703054, 1.10000, 0.90000, 1.10000, 0.90000
43839,'19153004200 ',  69.0000,1,  10,   1,   1,0.99258810,  15.419159, 1.10000, 0.90000, 1.10000, 0.90000
43840,'19153004300 ', 138.0000,1,  10,   1,   1,1.00110555,  15.790427, 1.10000, 0.90000, 1.10000, 0.90000
43841,'19153004400 ', 138.0000,1,  10,   1,   1,1.00232875,  15.855948, 1.10000, 0.90000, 1.10000, 0.90000
43842,'19153004501 ',  69.0000,1,  10,   1,   1,0.99190646,  15.412515, 1.10000, 0.90000, 1.10000, 0.90000
43843,'19153004502 ',  69.0000,1,  10,   1,   1,0.99186468,  15.367967, 1.10000, 0.90000, 1.10000, 0.90000
43844,'19153004602 ',  69.0000,1,  10,   1,   1,0.99090064,  15.395393, 1.10000, 0.90000, 1.10000, 0.90000
43845,'19153004603 ',  69.0000,1,  10,   1,   1,0.99123067,  15.383119, 1.10000, 0.90000, 1.10000, 0.90000
43846,'19153004701 ',  69.0000,1,  10,   1,   1,0.98882127,  15.366080, 1.10000, 0.90000, 1.10000, 0.90000
43847,'19153004702 ',  69.0000,1,  10,   1,   1,0.99024779,  15.407688, 1.10000, 0.90000, 1.10000, 0.90000
43848,'19153004800 ', 138.0000,1,  10,   1,   1,1.00299215,  15.931599, 1.10000, 0.90000, 1.10000, 0.90000
43849,'19153004900 ',  69.0000,1,  10,   1,   1,0.99282467,  15.327296, 1.10000, 0.90000, 1.10000, 0.90000
43850,'19153005000 ',  69.0000,1,  10,   1,   1,0.99177253,  15.332595, 1.10000, 0.90000, 1.10000, 0.90000
43851,'19153005100 ', 138.0000,1,  10,   1,   1,1.00165641,  15.697633, 1.10000, 0.90000, 1.10000, 0.90000
43852,'19153005200 ', 138.0000,1,  10,   1,   1,1.00262570,  15.820193, 1.10000, 0.90000, 1.10000, 0.90000
43853,'19153005300 ', 138.0000,1,  10,   1,   1,1.00668240,  16.099767, 1.10000, 0.90000, 1.10000, 0.90000
43854,'19153010101 ',  69.0000,1,  10,   1,   1,0.98042107,  17.324415, 1.10000, 0.90000, 1.10000, 0.90000
43855,'19153010102 ',  69.0000,1,  10,   1,   1,0.97987753,  15.801791, 1.10000, 0.90000, 1.10000, 0.90000
43856,'19153010203 ',  69.0000,1,  10,   1,   1,0.97868264,  15.733551, 1.10000, 0.90000, 1.10000, 0.90000
43857,'19153010205 ', 138.0000,1,  10,   1,   1,0.99277931,  15.167427, 1.10000, 0.90000, 1.10000, 0.90000
43858,'19153010207 ',  69.0000,1,  10,   1,   1,0.97891778,  15.706247, 1.10000, 0.90000, 1.10000, 0.90000
43859,'19153010208 ',  69.0000,1,  10,   1,   1,0.97994596,  15.664865, 1.10000, 0.90000, 1.10000, 0.90000
43860,'19153010209 ',  69.0000,1,  10,   1,   1,0.98102224,  15.750532, 1.10000, 0.90000, 1.10000, 0.90000
43861,'19153010211 ', 138.0000,1,  10,   1,   1,0.99163246,  15.289437, 1.10000, 0.90000, 1.10000, 0.90000
43862,'19153010212 ', 138.0000,1,  10,   1,   1,0.99206811,  15.243053, 1.10000, 0.90000, 1.10000, 0.90000
43863,'19153010404 ',  69.0000,1,  10,   1,   1,0.98637623,  14.963734, 1.10000, 0.90000, 1.10000, 0.90000
43864,'19153010405 ',  69.0000,1,  10,   1,   1,0.98520279,  14.974198, 1.10000, 0.90000, 1.10000, 0.90000
43865,'19153010406 ', 138.0000,1,  10,   1,   1,0.99346232,  14.916025, 1.10000, 0.90000, 1.10000, 0.90000
43866,'19153010407 ', 138.0000,1,  10,   1,   1,0.99415684,  14.920436, 1.10000, 0.90000, 1.10000, 0.90000
43867,'19153010408 ',  69.0000,1,  10,   1,   1,0.98570830,  14.994697, 1.10000, 0.90000, 1.10000, 0.90000
43868,'19153010409 ',  69.0000,1,  10,   1,   1,0.98681378,  14.946744, 1.10000, 0.90000, 1.10000, 0.90000
43869,'19153010500 ', 345.0000,1,  10,   1,   1,1.00341511,  13.878353, 1.10000, 0.90000, 1.10000, 0.90000
43870,'19153010600 ', 138.0000,1,  10,   1,   1,0.99781656,  15.639240, 1.10000, 0.90000, 1.10000, 0.90000
43871,'19153010702 ', 138.0000,1,  10,   1,   1,0.99729860,  16.085635, 1.10000, 0.90000, 1.10000, 0.90000
43872,'19153010703 ',  69.0000,1,  10,   1,   1,0.98966056,  15.903896, 1.10000, 0.90000, 1.10000, 0.90000
43873,'19153010705 ',  69.0000,1,  10,   1,   1,0.99031103,  16.008048, 1.10000, 0.90000, 1.10000, 0.90000
43874,'19153010706 ', 138.0000,1,  10,   1,   1,0.99795902,  15.963861, 1.10000, 0.90000, 1.10000, 0.90000
43875,'19153010802 ', 138.0000,1,  10,   1,   1,1.01519334,  16.717498, 1.10000, 0.90000, 1.10000, 0.90000
43876,'19153010803 ', 138.0000,1,  10,   1,   1,1.00833929,  16.279554, 1.10000, 0.90000, 1.10000, 0.90000
43877,'19153010804 ', 138.0000,1,  10,   1,   1,1.01116443,  16.687411, 1.10000, 0.90000, 1.10000, 0.90000
43878,'19153011001 ',  69.0000,1,  10,   1,   1,0.98824316,  15.011134, 1.10000, 0.90000, 1.10000, 0.90000
43879,'19153011021 ',  69.0000,1,  10,   1,   1,0.98771411,  14.972695, 1.10000, 0.90000, 1.10000, 0.90000
43880,'19153011025 ',  69.0000,1,  10,   1,   1,0.98788857,  14.967526, 1.10000, 0.90000, 1.10000, 0.90000
43881,'19153011026 ',  69.0000,1,  10,   1,   1,0.98546863,  14.930809, 1.10000, 0.90000, 1.10000, 0.90000
43882,'19153011027 ',  69.0000,1,  10,   1,   1,0.98610103,  14.913202, 1.10000, 0.90000, 1.10000, 0.90000
43883,'19153011028 ',  69.0000,1,  10,   1,   1,0.98605591,  14.844127, 1.10000, 0.90000, 1.10000, 0.90000
43884,'19153011111 ', 138.0000,1,  10,   1,   1,0.99586731,  15.341655, 1.10000, 0.90000, 1.10000, 0.90000
43885,'19153011112 ', 138.0000,1,  10,   1,   1,0.99537450,  15.276908, 1.10000, 0.90000, 1.10000, 0.90000
43886,'19153011113 ',  69.0000,1,  10,   1,   1,0.98776120,  14.969483, 1.10000, 0.90000, 1.10000, 0.90000
43887,'19153011114 ', 138.0000,1,  10,   1,   1,0.99491715,  15.206989, 1.10000, 0.90000, 1.10000, 0.90000
43888,'19153011201 ',  69.0000,1,  10,   1,   1,0.98643857,  15.067288, 1.10000, 0.90000, 1.10000, 0.90000
43889,'19153011203 ', 138.0000,1,  10,   1,   1,0.99316686,  14.902747, 1.10000, 0.90000, 1.10000, 0.90000
43890,'19153011205 ',  69.0000,1,  10,   1,   1,0.98634958,  14.992491, 1.10000, 0.90000, 1.10000, 0.90000
43891,'19153011206 ', 138.0000,1,  10,   1,   1,0.99292898,  14.924733, 1.10000, 0.90000, 1.10000, 0.90000
43892,'19153011300 ', 138.0000,1,  10,   1,   1,0.99415302,  14.880467, 1.10000, 0.90000, 1.10000, 0.90000
43893,'19153011404 ', 138.0000,1,  10,   1,   1,0.99539912,  14.926830, 1.10000, 0.90000, 1.10000, 0.90000
43894,'19153011500 ',  69.0000,1,  10,   1,   1,0.97299862,  15.773997, 1.10000, 0.90000, 1.10000, 0.90000
43895,'19153011600 ',  69.0000,1,  10,   1,   1,0.98968506,  15.345432, 1.10000, 0.90000, 1.10000, 0.90000
43896,'19153011701 ', 138.0000,1,  10,   1,   1,0.99543190,  14.931890, 1.10000, 0.90000, 1.10000, 0.90000
43897,'19153011702 ', 138.0000,1,  10,   1,   1,0.99661165,  15.007450, 1.10000, 0.90000, 1.10000, 0.90000
43898,'19155021200 ',  69.0000,1,  10,   1,   1,0.99374217,   3.883765, 1.10000, 0.90000, 1.10000, 0.90000
43899,'19155021400 ', 138.0000,1,  10,   1,   1,1.01049376,   6.152650, 1.10000, 0.90000, 1.10000, 0.90000
43900,'19155021501 ',  69.0000,1,  10,   1,   1,1.00168192,   5.835125, 1.10000, 0.90000, 1.10000, 0.90000
43901,'19155021502 ',  69.0000,1,  10,   1,   1,1.01519549,   8.261398, 1.10000, 0.90000, 1.10000, 0.90000
43902,'19155021602 ', 138.0000,1,  10,   1,   1,1.01141536,   6.106703, 1.10000, 0.90000, 1.10000, 0.90000
43903,'19155021603 ',  69.0000,1,  10,   1,   1,1.00454390,   5.751425, 1.10000, 0.90000, 1.10000, 0.90000
43904,'19155021701 ', 138.0000,1,  10,   1,   1,1.01613605,   7.857482, 1.10000, 0.90000, 1.10000, 0.90000
43905,'19155021702 ', 138.0000,1,  10,   1,   1,1.01558912,   7.913257, 1.10000, 0.90000, 1.10000, 0.90000
43906,'19155030100 ', 138.0000,1,  10,   1,   1,1.00633991,   4.921237, 1.10000, 0.90000, 1.10000, 0.90000
43907,'19155030200 ',  69.0000,1,  10,   1,   1,1.00315833,   4.556587, 1.10000, 0.90000, 1.10000, 0.90000
43908,'19155030300 ',  69.0000,1,  10,   1,   1,1.00074828,   4.312053, 1.10000, 0.90000, 1.10000, 0.90000
43909,'19155030401 ',  69.0000,1,  10,   1,   1,0.99771184,   4.105519, 1.10000, 0.90000, 1.10000, 0.90000
43910,'19155030402 ',  69.0000,1,  10,   1,   1,0.99806666,   4.092967, 1.10000, 0.90000, 1.10000, 0.90000
43911,'19155030501 ',  69.0000,1,  10,   1,   1,1.00002384,   4.263025, 1.10000, 0.90000, 1.10000, 0.90000
43912,'19155030502 ',  69.0000,1,  10,   1,   1,0.99960017,   4.223184, 1.10000, 0.90000, 1.10000, 0.90000
43913,'19155030601 ',  69.0000,1,  10,   1,   1,1.00140417,   4.352873, 1.10000, 0.90000, 1.10000, 0.90000
43914,'19155030602 ',  69.0000,1,  10,   1,   1,1.00099850,   4.300653, 1.10000, 0.90000, 1.10000, 0.90000
43915,'19155030700 ',  69.0000,1,  10,   1,   1,1.00248027,   4.488866, 1.10000, 0.90000, 1.10000, 0.90000
43916,'19155030800 ',  69.0000,1,  10,   1,   1,1.00149441,   4.295446, 1.10000, 0.90000, 1.10000, 0.90000
43917,'19155030900 ',  69.0000,1,  10,   1,   1,1.00423539,   4.617978, 1.10000, 0.90000, 1.10000, 0.90000
43918,'19155031000 ', 230.0000,1,  10,   1,   1,1.00835550,   4.661957, 1.10000, 0.90000, 1.10000, 0.90000
43919,'19155031100 ', 138.0000,1,  10,   1,   1,1.00610673,   4.861291, 1.10000, 0.90000, 1.10000, 0.90000
43920,'19155031200 ', 138.0000,1,  10,   1,   1,1.00649750,   4.847690, 1.10000, 0.90000, 1.10000, 0.90000
43921,'19155031300 ', 345.0000,1,  10,   1,   1,1.01776063,   5.767124, 1.10000, 0.90000, 1.10000, 0.90000
43922,'19155031400 ',  69.0000,1,  10,   1,   1,1.00797153,   4.264753, 1.10000, 0.90000, 1.10000, 0.90000
43923,'19155031601 ',  69.0000,1,  10,   1,   1,1.00403953,   4.832205, 1.10000, 0.90000, 1.10000, 0.90000
43924,'19155031602 ', 138.0000,1,  10,   1,   1,1.00778484,   4.940312, 1.10000, 0.90000, 1.10000, 0.90000
43925,'19155031700 ',  69.0000,1,  10,   1,   1,1.00420725,   4.956407, 1.10000, 0.90000, 1.10000, 0.90000
43926,'19155031800 ',  69.0000,1,  10,   1,   1,1.00348556,   4.657202, 1.10000, 0.90000, 1.10000, 0.90000
43927,'19155031900 ', 345.0000,1,  10,   1,   1,1.01923668,   6.028620, 1.10000, 0.90000, 1.10000, 0.90000
43928,'19157370100 ',  69.0000,1,  10,   1,   1,0.99398661,  23.952971, 1.10000, 0.90000, 1.10000, 0.90000
43929,'19157370200 ',  69.0000,1,  10,   1,   1,1.01291502,  22.818873, 1.10000, 0.90000, 1.10000, 0.90000
43930,'19157370300 ',  69.0000,1,  10,   1,   1,1.01734614,  22.725090, 1.10000, 0.90000, 1.10000, 0.90000
43931,'19157370400 ',  69.0000,1,  10,   1,   1,1.01509738,  22.648907, 1.10000, 0.90000, 1.10000, 0.90000
43932,'19157370500 ',  69.0000,1,  10,   1,   1,0.99784678,  23.135693, 1.10000, 0.90000, 1.10000, 0.90000
43933,'19159950100 ',  69.0000,1,  10,   1,   1,0.98179781,   4.870770, 1.10000, 0.90000, 1.10000, 0.90000
43934,'19159950200 ',  69.0000,1,  10,   1,   1,0.98536897,   4.764857, 1.10000, 0.90000, 1.10000, 0.90000
43935,'19161080100 ', 138.0000,1,  10,   1,   1,1.01661062,  16.707334, 1.10000, 0.90000, 1.10000, 0.90000
43936,'19161080200 ', 138.0000,1,  10,   1,   1,1.01251793,  16.298993, 1.10000, 0.90000, 1.10000, 0.90000
43937,'19161080300 ',  69.0000,1,  10,   1,   1,1.01231527,  18.375651, 1.10000, 0.90000, 1.10000, 0.90000
43938,'19161080400 ', 138.0000,1,  10,   1,   1,1.01177120,  18.876454, 1.10000, 0.90000, 1.10000, 0.90000
43939,'19163010101 ', 230.0000,1,  10,   1,   1,1.01623595,  32.906328, 1.10000, 0.90000, 1.10000, 0.90000
43940,'19163010102 ', 230.0000,1,  10,   1,   1,1.01433158,  32.304527, 1.10000, 0.90000, 1.10000, 0.90000
43941,'19163010201 ',  69.0000,1,  10,   1,   1,0.99271065,  30.796947, 1.10000, 0.90000, 1.10000, 0.90000
43942,'19163010202 ',  69.0000,1,  10,   1,   1,0.99835259,  31.114770, 1.10000, 0.90000, 1.10000, 0.90000
43943,'19163010300 ', 138.0000,1,  10,   1,   1,1.00621605,  31.231508, 1.10000, 0.90000, 1.10000, 0.90000
43944,'19163010401 ',  69.0000,1,  10,   1,   1,0.99423504,  30.181414, 1.10000, 0.90000, 1.10000, 0.90000
43945,'19163010402 ', 138.0000,1,  10,   1,   1,1.00795853,  30.484439, 1.10000, 0.90000, 1.10000, 0.90000
43946,'19163010600 ', 138.0000,1,  10,   1,   1,1.00412488,  30.641185, 1.10000, 0.90000, 1.10000, 0.90000
43947,'19163010700 ',  69.0000,1,  10,   1,   1,0.99868888,  30.437389, 1.10000, 0.90000, 1.10000, 0.90000
43948,'19163010800 ', 138.0000,1,  10,   1,   1,1.00368500,  30.585157, 1.10000, 0.90000, 1.10000, 0.90000
43949,'19163010900 ', 138.0000,1,  10,   1,   1,1.00369525,  30.594272, 1.10000, 0.90000, 1.10000, 0.90000
43950,'19163011000 ', 138.0000,1,  10,   1,   1,1.00373864,  30.582725, 1.10000, 0.90000, 1.10000, 0.90000
43951,'19163011100 ', 138.0000,1,  10,   1,   1,1.00373304,  30.571008, 1.10000, 0.90000, 1.10000, 0.90000
43952,'19163011200 ',  69.0000,1,  10,   1,   1,0.99792737,  30.413845, 1.10000, 0.90000, 1.10000, 0.90000
43953,'19163011300 ',  69.0000,1,  10,   1,   1,0.99791229,  30.443031, 1.10000, 0.90000, 1.10000, 0.90000
43954,'19163011400 ',  69.0000,1,  10,   1,   1,0.99818081,  30.481741, 1.10000, 0.90000, 1.10000, 0.90000
43955,'19163011500 ',  69.0000,1,  10,   1,   1,0.99871677,  30.546662, 1.10000, 0.90000, 1.10000, 0.90000
43956,'19163011600 ',  69.0000,1,  10,   1,   1,0.99746192,  30.497700, 1.10000, 0.90000, 1.10000, 0.90000
43957,'19163011700 ',  69.0000,1,  10,   1,   1,0.99720812,  30.513846, 1.10000, 0.90000, 1.10000, 0.90000
43958,'19163011800 ',  69.0000,1,  10,   1,   1,0.99656552,  30.433083, 1.10000, 0.90000, 1.10000, 0.90000
43959,'19163011900 ',  69.0000,1,  10,   1,   1,0.99642372,  30.407883, 1.10000, 0.90000, 1.10000, 0.90000
43960,'19163012000 ',  69.0000,1,  10,   1,   1,0.99624473,  30.382109, 1.10000, 0.90000, 1.10000, 0.90000
43961,'19163012100 ', 138.0000,1,  10,   1,   1,1.00391316,  30.561579, 1.10000, 0.90000, 1.10000, 0.90000
43962,'19163012200 ', 138.0000,1,  10,   1,   1,1.00392473,  30.569089, 1.10000, 0.90000, 1.10000, 0.90000
43963,'19163012300 ',  69.0000,1,  10,   1,   1,0.99822313,  30.295847, 1.10000, 0.90000, 1.10000, 0.90000
43964,'19163012400 ',  69.0000,1,  10,   1,   1,0.99548501,  30.204695, 1.10000, 0.90000, 1.10000, 0.90000
43965,'19163012501 ',  69.0000,1,  10,   1,   1,0.99479234,  30.330145, 1.10000, 0.90000, 1.10000, 0.90000
43966,'19163012502 ', 138.0000,1,  10,   1,   1,1.00469768,  30.544534, 1.10000, 0.90000, 1.10000, 0.90000
43967,'19163012601 ', 138.0000,1,  10,   1,   1,1.00374746,  30.827649, 1.10000, 0.90000, 1.10000, 0.90000
43968,'19163012602 ',  69.0000,1,  10,   1,   1,0.99493402,  30.396872, 1.10000, 0.90000, 1.10000, 0.90000
43969,'19163012701 ',  69.0000,1,  10,   1,   1,0.99549657,  30.465751, 1.10000, 0.90000, 1.10000, 0.90000
43970,'19163012702 ',  69.0000,1,  10,   1,   1,0.99573058,  30.458337, 1.10000, 0.90000, 1.10000, 0.90000
43971,'19163012801 ',  69.0000,1,  10,   1,   1,0.99596232,  30.499786, 1.10000, 0.90000, 1.10000, 0.90000
43972,'19163012802 ',  69.0000,1,  10,   1,   1,0.99707568,  30.560951, 1.10000, 0.90000, 1.10000, 0.90000
43973,'19163012901 ',  69.0000,1,  10,   1,   1,0.99790853,  30.682548, 1.10000, 0.90000, 1.10000, 0.90000
43974,'19163012902 ',  69.0000,1,  10,   1,   1,0.99855703,  30.662075, 1.10000, 0.90000, 1.10000, 0.90000
43975,'19163013000 ',  69.0000,1,  10,   1,   1,0.99844486,  30.638846, 1.10000, 0.90000, 1.10000, 0.90000
43976,'19163013100 ',  69.0000,1,  10,   1,   1,0.99948567,  30.536055, 1.10000, 0.90000, 1.10000, 0.90000
43977,'19163013200 ', 138.0000,1,  10,   1,   1,1.00528133,  30.710685, 1.10000, 0.90000, 1.10000, 0.90000
43978,'19163013300 ', 138.0000,1,  10,   1,   1,1.00548768,  30.738396, 1.10000, 0.90000, 1.10000, 0.90000
43979,'19163013400 ', 138.0000,1,  10,   1,   1,1.00685024,  30.829329, 1.10000, 0.90000, 1.10000, 0.90000
43980,'19163013500 ',  69.0000,1,  10,   1,   1,0.99875224,  30.700170, 1.10000, 0.90000, 1.10000, 0.90000
43981,'19163013600 ',  69.0000,1,  10,   1,   1,0.99944007,  30.772792, 1.10000, 0.90000, 1.10000, 0.90000
43982,'19163013702 ', 138.0000,1,  10,   1,   1,1.00798130,  30.873398, 1.10000, 0.90000, 1.10000, 0.90000
43983,'19163013703 ',  69.0000,1,  10,   1,   1,1.00004399,  30.807162, 1.10000, 0.90000, 1.10000, 0.90000
43984,'19163013705 ',  69.0000,1,  10,   1,   1,0.99968553,  30.802227, 1.10000, 0.90000, 1.10000, 0.90000
43985,'19163013706 ',  69.0000,1,  10,   1,   1,1.00181878,  31.096277, 1.10000, 0.90000, 1.10000, 0.90000
43986,'19165960100 ',  69.0000,1,  10,   1,   1,0.99407399,   9.844793, 1.10000, 0.90000, 1.10000, 0.90000
43987,'19165960200 ',  69.0000,1,  10,   1,   1,0.99185175,   9.024965, 1.10000, 0.90000, 1.10000, 0.90000
43988,'19165960300 ',  69.0000,1,  10,   1,   1,0.99457186,   8.933236, 1.10000, 0.90000, 1.10000, 0.90000
43989,'19165960400 ',  69.0000,1,  10,   1,   1,0.99292010,   9.451972, 1.10000, 0.90000, 1.10000, 0.90000
43990,'19167070100 ', 345.0000,1,  10,   1,   1,1.00855517,  19.104370, 1.10000, 0.90000, 1.10000, 0.90000
43991,'19167070200 ', 138.0000,1,  10,   1,   1,1.00250673,  17.834257, 1.10000, 0.90000, 1.10000, 0.90000
43992,'19167070300 ',  69.0000,1,  10,   1,   1,0.99455297,  15.657133, 1.10000, 0.90000, 1.10000, 0.90000
43993,'19167070400 ', 138.0000,1,  10,   1,   1,0.99929076,  15.410271, 1.10000, 0.90000, 1.10000, 0.90000
43994,'19167070500 ', 138.0000,1,  10,   1,   1,1.00645447,  16.954054, 1.10000, 0.90000, 1.10000, 0.90000
43995,'19167070600 ', 345.0000,1,  10,   1,   1,1.00900459,  17.380325, 1.10000, 0.90000, 1.10000, 0.90000
43996,'19167070700 ', 345.0000,1,  10,   1,   1,1.00868356,  17.736021, 1.10000, 0.90000, 1.10000, 0.90000
43997,'19169000100 ', 138.0000,1,  10,   1,   1,1.00014746,  20.599567, 1.10000, 0.90000, 1.10000, 0.90000
43998,'19169000200 ',  69.0000,1,  10,   1,   1,1.00845766,  20.645032, 1.10000, 0.90000, 1.10000, 0.90000
43999,'19169000300 ',  69.0000,1,  10,   1,   1,1.00542939,  20.583134, 1.10000, 0.90000, 1.10000, 0.90000
44000,'19169000400 ',  69.0000,1,  10,   1,   1,1.00405991,  20.554392, 1.10000, 0.90000, 1.10000, 0.90000
44001,'19169000500 ',  69.0000,1,  10,   1,   1,1.00223100,  20.454499, 1.10000, 0.90000, 1.10000, 0.90000
44002,'19169000600 ',  69.0000,1,  10,   1,   1,0.99750608,  20.327205, 1.10000, 0.90000, 1.10000, 0.90000
44003,'19169000700 ',  69.0000,1,  10,   1,   1,0.99890447,  20.345303, 1.10000, 0.90000, 1.10000, 0.90000
44004,'19169000800 ', 138.0000,1,  10,   1,   1,0.99991804,  20.176167, 1.10000, 0.90000, 1.10000, 0.90000
44005,'19169000900 ',  69.0000,1,  10,   1,   1,1.01363051,  20.799572, 1.10000, 0.90000, 1.10000, 0.90000
44006,'19169001000 ', 138.0000,1,  10,   1,   1,0.99999619,  19.962384, 1.10000, 0.90000, 1.10000, 0.90000
44007,'19169001100 ',  69.0000,1,  10,   1,   1,0.99927181,  20.320439, 1.10000, 0.90000, 1.10000, 0.90000
44008,'19169001200 ',  69.0000,1,  10,   1,   1,0.99917597,  20.327297, 1.10000, 0.90000, 1.10000, 0.90000
44009,'19169001301 ',  69.0000,1,  10,   1,   1,0.99788153,  20.370172, 1.10000, 0.90000, 1.10000, 0.90000
44010,'19169001302 ',  69.0000,1,  10,   1,   1,0.99128425,  19.881859, 1.10000, 0.90000, 1.10000, 0.90000
44011,'19169010100 ',  69.0000,1,  10,   1,   1,0.98497319,  19.304490, 1.10000, 0.90000, 1.10000, 0.90000
44012,'19169010200 ',  69.0000,1,  10,   1,   1,0.99211526,  21.051698, 1.10000, 0.90000, 1.10000, 0.90000
44013,'19169010300 ', 138.0000,1,  10,   1,   1,1.00503862,  21.702998, 1.10000, 0.90000, 1.10000, 0.90000
44014,'19169010400 ',  69.0000,1,  10,   1,   1,1.00239623,  21.255139, 1.10000, 0.90000, 1.10000, 0.90000
44015,'19169010500 ', 138.0000,1,  10,   1,   1,1.01994002,  23.736687, 1.10000, 0.90000, 1.10000, 0.90000
44016,'19169010600 ', 138.0000,1,  10,   1,   1,1.00636590,  21.806031, 1.10000, 0.90000, 1.10000, 0.90000
44017,'19171290100 ',  69.0000,1,  10,   1,   1,1.00523281,  27.622714, 1.10000, 0.90000, 1.10000, 0.90000
44018,'19171290200 ',  69.0000,1,  10,   1,   1,1.00568295,  27.463171, 1.10000, 0.90000, 1.10000, 0.90000
44019,'19171290300 ',  69.0000,1,  10,   1,   1,1.00495327,  26.872754, 1.10000, 0.90000, 1.10000, 0.90000
44020,'19171290400 ',  69.0000,1,  10,   1,   1,1.00370920,  26.966490, 1.10000, 0.90000, 1.10000, 0.90000
44021,'19171290500 ', 138.0000,1,  10,   1,   1,1.01285481,  27.204111, 1.10000, 0.90000, 1.10000, 0.90000
44022,'19171290600 ', 138.0000,1,  10,   1,   1,1.01253402,  27.309598, 1.10000, 0.90000, 1.10000, 0.90000
44023,'19173180100 ', 138.0000,1,  10,   1,   1,1.00609338,   7.775224, 1.10000, 0.90000, 1.10000, 0.90000
44024,'19173180200 ', 138.0000,1,  10,   1,   1,1.00497544,   7.165535, 1.10000, 0.90000, 1.10000, 0.90000
44025,'19173180300 ', 138.0000,1,  10,   1,   1,1.00414479,   6.489167, 1.10000, 0.90000, 1.10000, 0.90000
44026,'19175190100 ',  69.0000,1,  10,   1,   1,0.99241918,  10.880317, 1.10000, 0.90000, 1.10000, 0.90000
44027,'19175190200 ', 138.0000,1,  10,   1,   1,1.01334274,  11.170149, 1.10000, 0.90000, 1.10000, 0.90000
44028,'19175190300 ',  69.0000,1,  10,   1,   1,0.99712628,  10.765585, 1.10000, 0.90000, 1.10000, 0.90000
44029,'19175190400 ', 138.0000,1,  10,   1,   1,1.01589549,  11.456647, 1.10000, 0.90000, 1.10000, 0.90000
44030,'19177950100 ', 138.0000,1,  10,   1,   1,1.00032890,  17.784716, 1.10000, 0.90000, 1.10000, 0.90000
44031,'19177950200 ',  69.0000,1,  10,   1,   1,0.99428743,  17.377741, 1.10000, 0.90000, 1.10000, 0.90000
44032,'19179960100 ',  69.0000,1,  10,   1,   1,1.00717533,  17.799316, 1.10000, 0.90000, 1.10000, 0.90000
44033,'19179960200 ',  69.0000,1,  10,   1,   1,1.00200105,  17.723545, 1.10000, 0.90000, 1.10000, 0.90000
44034,'19179960300 ',  69.0000,1,  10,   1,   1,1.00433731,  17.780391, 1.10000, 0.90000, 1.10000, 0.90000
44035,'19179960400 ',  69.0000,1,  10,   1,   1,1.00238979,  17.744866, 1.10000, 0.90000, 1.10000, 0.90000
44036,'19179960500 ', 138.0000,1,  10,   1,   1,1.00200570,  18.630975, 1.10000, 0.90000, 1.10000, 0.90000
44037,'19179960600 ',  69.0000,1,  10,   1,   1,1.00223660,  17.728919, 1.10000, 0.90000, 1.10000, 0.90000
44038,'19179960700 ',  69.0000,1,  10,   1,   1,1.00090086,  17.673282, 1.10000, 0.90000, 1.10000, 0.90000
44039,'19179960800 ',  69.0000,1,  10,   1,   1,1.00188494,  17.720671, 1.10000, 0.90000, 1.10000, 0.90000
44040,'19179960900 ',  69.0000,1,  10,   1,   1,1.00253403,  17.738285, 1.10000, 0.90000, 1.10000, 0.90000
44041,'19179961000 ',  69.0000,1,  10,   1,   1,1.00180709,  17.660526, 1.10000, 0.90000, 1.10000, 0.90000
44042,'19179961100 ', 138.0000,1,  10,   1,   1,1.00172698,  18.920843, 1.10000, 0.90000, 1.10000, 0.90000
44043,'19181020100 ',  69.0000,1,  10,   1,   1,0.98999554,  15.413782, 1.10000, 0.90000, 1.10000, 0.90000
44044,'19181020200 ',  69.0000,1,  10,   1,   1,0.98556852,  15.377201, 1.10000, 0.90000, 1.10000, 0.90000
44045,'19181020300 ',  69.0000,1,  10,   1,   1,0.98371243,  15.434626, 1.10000, 0.90000, 1.10000, 0.90000
44046,'19181020400 ',  69.0000,1,  10,   1,   1,1.00606835,  16.215416, 1.10000, 0.90000, 1.10000, 0.90000
44047,'19181020500 ',  69.0000,1,  10,   1,   1,1.00441229,  16.259641, 1.10000, 0.90000, 1.10000, 0.90000
44048,'19181020600 ',  69.0000,1,  10,   1,   1,1.01429009,  16.268387, 1.10000, 0.90000, 1.10000, 0.90000
44049,'19181020700 ', 138.0000,1,  10,   1,   1,1.01618588,  16.484527, 1.10000, 0.90000, 1.10000, 0.90000
44050,'19181020800 ',  69.0000,1,  10,   1,   1,1.01415586,  16.272664, 1.10000, 0.90000, 1.10000, 0.90000
44051,'19181020900 ',  69.0000,1,  10,   1,   1,1.01951253,  16.145686, 1.10000, 0.90000, 1.10000, 0.90000
44052,'19181021000 ',  69.0000,1,  10,   1,   1,1.01756549,  16.183286, 1.10000, 0.90000, 1.10000, 0.90000
44053,'19181021100 ',  69.0000,1,  10,   1,   1,1.00959969,  15.942893, 1.10000, 0.90000, 1.10000, 0.90000
44054,'19181021200 ',  69.0000,1,  10,   1,   1,1.01307106,  16.259062, 1.10000, 0.90000, 1.10000, 0.90000
44055,'19183960100 ',  69.0000,1,  10,   1,   1,0.99494416,  22.955967, 1.10000, 0.90000, 1.10000, 0.90000
44056,'19183960200 ',  69.0000,1,  10,   1,   1,0.99397922,  22.865231, 1.10000, 0.90000, 1.10000, 0.90000
44057,'19183960300 ', 138.0000,1,  10,   1,   1,1.00135374,  23.791630, 1.10000, 0.90000, 1.10000, 0.90000
44058,'19183960400 ',  69.0000,1,  10,   1,   1,0.99678981,  23.204441, 1.10000, 0.90000, 1.10000, 0.90000
44059,'19183960500 ',  69.0000,1,  10,   1,   1,0.99886566,  23.153961, 1.10000, 0.90000, 1.10000, 0.90000
44060,'19185070100 ', 138.0000,1,  10,   1,   1,0.99990970,  16.707295, 1.10000, 0.90000, 1.10000, 0.90000
44061,'19185070200 ',  69.0000,1,  10,   1,   1,0.99221283,  15.063547, 1.10000, 0.90000, 1.10000, 0.90000
44062,'19185070300 ',  69.0000,1,  10,   1,   1,0.98746270,  14.902447, 1.10000, 0.90000, 1.10000, 0.90000
44063,'19187000100 ',  69.0000,1,  10,   1,   1,0.97258586,  21.704036, 1.10000, 0.90000, 1.10000, 0.90000
44064,'19187000200 ',  69.0000,1,  10,   1,   1,0.97704363,  21.471265, 1.10000, 0.90000, 1.10000, 0.90000
44065,'19187000300 ', 138.0000,1,  10,   1,   1,0.99321181,  21.678705, 1.10000, 0.90000, 1.10000, 0.90000
44066,'19187000400 ',  69.0000,1,  10,   1,   1,0.97805047,  21.209542, 1.10000, 0.90000, 1.10000, 0.90000
44067,'19187000500 ',  69.0000,1,  10,   1,   1,0.97369927,  21.208275, 1.10000, 0.90000, 1.10000, 0.90000
44068,'19187000600 ',  69.0000,1,  10,   1,   1,0.97753757,  21.162954, 1.10000, 0.90000, 1.10000, 0.90000
44069,'19187000700 ',  69.0000,1,  10,   1,   1,0.97820890,  21.204592, 1.10000, 0.90000, 1.10000, 0.90000
44070,'19187000900 ',  69.0000,1,  10,   1,   1,0.97779661,  20.775719, 1.10000, 0.90000, 1.10000, 0.90000
44071,'19187010100 ',  69.0000,1,  10,   1,   1,0.97010046,  22.173284, 1.10000, 0.90000, 1.10000, 0.90000
44072,'19187010200 ', 138.0000,1,  10,   1,   1,0.99766457,  21.778553, 1.10000, 0.90000, 1.10000, 0.90000
44073,'19187010300 ', 138.0000,1,  10,   1,   1,0.99059957,  19.663747, 1.10000, 0.90000, 1.10000, 0.90000
44074,'19187010400 ',  69.0000,1,  10,   1,   1,0.98334092,  20.058481, 1.10000, 0.90000, 1.10000, 0.90000
44075,'19189680100 ', 138.0000,1,  10,   1,   1,1.01509714,  35.941934, 1.10000, 0.90000, 1.10000, 0.90000
44076,'19189680200 ', 138.0000,1,  10,   1,   1,1.01969683,  34.396208, 1.10000, 0.90000, 1.10000, 0.90000
44077,'19189680300 ',  69.0000,1,  10,   1,   1,1.01334596,  34.973307, 1.10000, 0.90000, 1.10000, 0.90000
44078,'19191950100 ',  69.0000,1,  10,   1,   1,0.98210919,  36.149777, 1.10000, 0.90000, 1.10000, 0.90000
44079,'19191950200 ',  69.0000,1,  10,   1,   1,0.97604543,  35.902022, 1.10000, 0.90000, 1.10000, 0.90000
44080,'19191950300 ',  69.0000,1,  10,   1,   1,0.97316074,  35.608180, 1.10000, 0.90000, 1.10000, 0.90000
44081,'19191950400 ',  69.0000,1,  10,   1,   1,0.97259337,  35.501940, 1.10000, 0.90000, 1.10000, 0.90000
44082,'19191950500 ',  69.0000,1,  10,   1,   1,0.97494668,  34.735538, 1.10000, 0.90000, 1.10000, 0.90000
44083,'19193000100 ', 345.0000,1,  10,   1,   1,1.01358676,  13.121740, 1.10000, 0.90000, 1.10000, 0.90000
44084,'19193000200 ',  69.0000,1,  10,   1,   1,0.99828869,  10.119216, 1.10000, 0.90000, 1.10000, 0.90000
44085,'19193000300 ',  69.0000,1,  10,   1,   1,0.99596137,  10.024500, 1.10000, 0.90000, 1.10000, 0.90000
44086,'19193000400 ',  69.0000,1,  10,   1,   1,0.99539953,  10.041023, 1.10000, 0.90000, 1.10000, 0.90000
44087,'19193000500 ',  69.0000,1,  10,   1,   1,0.99194527,   9.813851, 1.10000, 0.90000, 1.10000, 0.90000
44088,'19193000600 ',  69.0000,1,  10,   1,   1,0.99194020,   9.572418, 1.10000, 0.90000, 1.10000, 0.90000
44089,'19193000700 ',  69.0000,1,  10,   1,   1,0.99287248,   9.687926, 1.10000, 0.90000, 1.10000, 0.90000
44090,'19193000800 ',  69.0000,1,  10,   1,   1,0.99273467,   9.785714, 1.10000, 0.90000, 1.10000, 0.90000
44091,'19193000900 ',  69.0000,1,  10,   1,   1,0.99249500,   9.793152, 1.10000, 0.90000, 1.10000, 0.90000
44092,'19193001000 ',  69.0000,1,  10,   1,   1,0.99458784,   9.938525, 1.10000, 0.90000, 1.10000, 0.90000
44093,'19193001100 ',  69.0000,1,  10,   1,   1,0.99417859,   9.900237, 1.10000, 0.90000, 1.10000, 0.90000
44094,'19193001200 ',  69.0000,1,  10,   1,   1,0.99354148,   9.881488, 1.10000, 0.90000, 1.10000, 0.90000
44095,'19193001300 ',  69.0000,1,  10,   1,   1,0.99329621,   9.862254, 1.10000, 0.90000, 1.10000, 0.90000
44096,'19193001400 ',  69.0000,1,  10,   1,   1,0.99327964,   9.784150, 1.10000, 0.90000, 1.10000, 0.90000
44097,'19193001500 ',  69.0000,1,  10,   1,   1,0.99307990,   9.829160, 1.10000, 0.90000, 1.10000, 0.90000
44098,'19193001800 ', 138.0000,1,  10,   1,   1,1.00398171,   9.969863, 1.10000, 0.90000, 1.10000, 0.90000
44099,'19193001900 ',  69.0000,1,  10,   1,   1,0.99912280,  10.069656, 1.10000, 0.90000, 1.10000, 0.90000
44100,'19193002000 ',  69.0000,1,  10,   1,   1,0.99906206,   9.935776, 1.10000, 0.90000, 1.10000, 0.90000
44101,'19193002101 ',  69.0000,1,  10,   1,   1,0.99960995,  10.055233, 1.10000, 0.90000, 1.10000, 0.90000
44102,'19193002102 ', 138.0000,1,  10,   1,   1,1.00739491,  10.414508, 1.10000, 0.90000, 1.10000, 0.90000
44103,'19193003100 ',  69.0000,1,  10,   1,   1,0.99341118,   8.613357, 1.10000, 0.90000, 1.10000, 0.90000
44104,'19193003200 ', 345.0000,1,  10,   1,   1,1.01654196,  12.904177, 1.10000, 0.90000, 1.10000, 0.90000
44105,'19193003300 ',  69.0000,1,  10,   1,   1,0.99608123,   9.857329, 1.10000, 0.90000, 1.10000, 0.90000
44106,'19193003500 ', 345.0000,1,  10,   1,   1,1.01781523,  12.416019, 1.10000, 0.90000, 1.10000, 0.90000
44107,'19193003600 ', 345.0000,1,  10,   1,   1,1.01696181,  12.322834, 1.10000, 0.90000, 1.10000, 0.90000
44108,'19195690100 ', 138.0000,1,  10,   1,   1,1.01828563,  38.224160, 1.10000, 0.90000, 1.10000, 0.90000
44109,'19195690200 ', 138.0000,1,  10,   1,   1,1.01969802,  37.217776, 1.10000, 0.90000, 1.10000, 0.90000
44110,'19195690300 ', 138.0000,1,  10,   1,   1,1.01781189,  38.064976, 1.10000, 0.90000, 1.10000, 0.90000
44111,'19197680100 ', 138.0000,1,  10,   1,   1,1.01228058,  29.359302, 1.10000, 0.90000, 1.10000, 0.90000
44112,'19197680200 ',  69.0000,1,  10,   1,   1,0.98072523,  24.821579, 1.10000, 0.90000, 1.10000, 0.90000
44113,'19197680300 ', 138.0000,1,  10,   1,   1,1.01117265,  27.416668, 1.10000, 0.90000, 1.10000, 0.90000
44114,'19197680400 ',  69.0000,1,  10,   1,   1,1.00483847,  28.021145, 1.10000, 0.90000, 1.10000, 0.90000
44115,'19197680500 ',  69.0000,1,  10,   1,   1,0.98217732,  24.863342, 1.10000, 0.90000, 1.10000, 0.90000
44116,'27001770100 ',  69.0000,1,  18,   1,   1,0.98554480,  39.557631, 1.10000, 0.90000, 1.10000, 0.90000
44117,'27001770200 ', 138.0000,1,  18,   1,   1,1.00325787,  40.439310, 1.10000, 0.90000, 1.10000, 0.90000
44118,'27001770300 ',  69.0000,1,  18,   1,   1,0.98189837,  39.031201, 1.10000, 0.90000, 1.10000, 0.90000
44119,'27001770400 ',  69.0000,1,  18,   1,   1,0.98065084,  40.892080, 1.10000, 0.90000, 1.10000, 0.90000
44120,'27001790501 ',  69.0000,1,  18,   1,   1,0.98046130,  40.041479, 1.10000, 0.90000, 1.10000, 0.90000
44121,'27001790502 ',  69.0000,1,  18,   1,   1,0.97909105,  39.344109, 1.10000, 0.90000, 1.10000, 0.90000
44122,'27003050107 ', 138.0000,1,  18,   1,   1,0.99401045,  41.682735, 1.10000, 0.90000, 1.10000, 0.90000
44123,'27003050108 ',  69.0000,1,  18,   1,   1,0.97511899,  41.453542, 1.10000, 0.90000, 1.10000, 0.90000
44124,'27003050109 ',  69.0000,1,  18,   1,   1,0.97024572,  41.619447, 1.10000, 0.90000, 1.10000, 0.90000
44125,'27003050110 ',  69.0000,1,  18,   1,   1,0.97011381,  41.390226, 1.10000, 0.90000, 1.10000, 0.90000
44126,'27003050111 ',  69.0000,1,  18,   1,   1,0.96797764,  41.786005, 1.10000, 0.90000, 1.10000, 0.90000
44127,'27003050114 ',  69.0000,1,  18,   1,   1,0.97893369,  41.389690, 1.10000, 0.90000, 1.10000, 0.90000
44128,'27003050115 ',  69.0000,1,  18,   1,   1,0.97662532,  41.420231, 1.10000, 0.90000, 1.10000, 0.90000
44129,'27003050116 ', 138.0000,1,  18,   1,   1,0.99707741,  41.717337, 1.10000, 0.90000, 1.10000, 0.90000
44130,'27003050208 ',  69.0000,1,  18,   1,   1,0.96406186,  40.860463, 1.10000, 0.90000, 1.10000, 0.90000
44131,'27003050210 ',  69.0000,1,  18,   1,   1,0.96379519,  42.286548, 1.10000, 0.90000, 1.10000, 0.90000
44132,'27003050215 ',  69.0000,1,  18,   1,   1,0.95551753,  41.283323, 1.10000, 0.90000, 1.10000, 0.90000
44133,'27003050216 ',  69.0000,1,  18,   1,   1,0.95952207,  41.468889, 1.10000, 0.90000, 1.10000, 0.90000
44134,'27003050217 ',  69.0000,1,  18,   1,   1,0.97013187,  40.970821, 1.10000, 0.90000, 1.10000, 0.90000
44135,'27003050218 ',  69.0000,1,  18,   1,   1,0.97538954,  41.069562, 1.10000, 0.90000, 1.10000, 0.90000
44136,'27003050219 ',  69.0000,1,  18,   1,   1,0.96953166,  40.918263, 1.10000, 0.90000, 1.10000, 0.90000
44137,'27003050220 ',  69.0000,1,  18,   1,   1,0.96644968,  40.879249, 1.10000, 0.90000, 1.10000, 0.90000
44138,'27003050221 ',  69.0000,1,  18,   1,   1,0.96674162,  40.910719, 1.10000, 0.90000, 1.10000, 0.90000
44139,'27003050222 ',  69.0000,1,  18,   1,   1,0.96322447,  40.878300, 1.10000, 0.90000, 1.10000, 0.90000
44140,'27003050223 ',  69.0000,1,  18,   1,   1,0.99403447,  41.434981, 1.10000, 0.90000, 1.10000, 0.90000
44141,'27003050224 ',  69.0000,1,  18,   1,   1,0.99101055,  41.371405, 1.10000, 0.90000, 1.10000, 0.90000
44142,'27003050225 ',  69.0000,1,  18,   1,   1,0.97905833,  41.133861, 1.10000, 0.90000, 1.10000, 0.90000
44143,'27003050226 ',  69.0000,1,  18,   1,   1,0.97412962,  40.997135, 1.10000, 0.90000, 1.10000, 0.90000
44144,'27003050227 ', 138.0000,1,  18,   1,   1,0.98496431,  41.291062, 1.10000, 0.90000, 1.10000, 0.90000
44145,'27003050228 ', 138.0000,1,  18,   1,   1,0.99116021,  41.498413, 1.10000, 0.90000, 1.10000, 0.90000
44146,'27003050229 ',  69.0000,1,  18,   1,   1,0.95433128,  41.368612, 1.10000, 0.90000, 1.10000, 0.90000
44147,'27003050230 ',  69.0000,1,  18,   1,   1,0.96671456,  42.153209, 1.10000, 0.90000, 1.10000, 0.90000
44148,'27003050232 ',  69.0000,1,  18,   1,   1,0.96401590,  42.019764, 1.10000, 0.90000, 1.10000, 0.90000
44149,'27003050233 ',  69.0000,1,  18,   1,   1,0.95357937,  41.346103, 1.10000, 0.90000, 1.10000, 0.90000
44150,'27003050234 ',  69.0000,1,  18,   1,   1,0.96381879,  41.654581, 1.10000, 0.90000, 1.10000, 0.90000
44151,'27003050235 ',  69.0000,1,  18,   1,   1,0.96577972,  41.406458, 1.10000, 0.90000, 1.10000, 0.90000
44152,'27003050236 ',  69.0000,1,  18,   1,   1,0.95909941,  41.565222, 1.10000, 0.90000, 1.10000, 0.90000
44153,'27003050237 ',  69.0000,1,  18,   1,   1,0.95726925,  41.623446, 1.10000, 0.90000, 1.10000, 0.90000
44154,'27003050401 ',  69.0000,1,  18,   1,   1,0.96547848,  40.564890, 1.10000, 0.90000, 1.10000, 0.90000
44155,'27003050402 ',  69.0000,1,  18,   1,   1,0.96638381,  40.578413, 1.10000, 0.90000, 1.10000, 0.90000
44156,'27003050501 ',  69.0000,1,  18,   1,   1,0.96715432,  40.608654, 1.10000, 0.90000, 1.10000, 0.90000
44157,'27003050504 ', 138.0000,1,  18,   1,   1,0.97307152,  40.948244, 1.10000, 0.90000, 1.10000, 0.90000
44158,'27003050505 ',  69.0000,1,  18,   1,   1,0.96458769,  40.559552, 1.10000, 0.90000, 1.10000, 0.90000
44159,'27003050602 ',  69.0000,1,  18,   1,   1,0.96218926,  40.708682, 1.10000, 0.90000, 1.10000, 0.90000
44160,'27003050605 ', 138.0000,1,  18,   1,   1,0.97002661,  40.939625, 1.10000, 0.90000, 1.10000, 0.90000
44161,'27003050606 ',  69.0000,1,  18,   1,   1,0.96164560,  40.774074, 1.10000, 0.90000, 1.10000, 0.90000
44162,'27003050607 ',  69.0000,1,  18,   1,   1,0.96097308,  40.773426, 1.10000, 0.90000, 1.10000, 0.90000
44163,'27003050608 ',  69.0000,1,  18,   1,   1,0.96127582,  40.782950, 1.10000, 0.90000, 1.10000, 0.90000
44164,'27003050609 ',  69.0000,1,  18,   1,   1,0.96203500,  40.651879, 1.10000, 0.90000, 1.10000, 0.90000
44165,'27003050610 ', 138.0000,1,  18,   1,   1,0.97144556,  40.934328, 1.10000, 0.90000, 1.10000, 0.90000
44166,'27003050702 ',  69.0000,1,  18,   1,   1,0.96122050,  40.847618, 1.10000, 0.90000, 1.10000, 0.90000
44167,'27003050704 ', 138.0000,1,  18,   1,   1,0.96913373,  40.969169, 1.10000, 0.90000, 1.10000, 0.90000
44168,'27003050706 ',  69.0000,1,  18,   1,   1,0.96146274,  40.792499, 1.10000, 0.90000, 1.10000, 0.90000
44169,'27003050707 ',  69.0000,1,  18,   1,   1,0.96347332,  40.861545, 1.10000, 0.90000, 1.10000, 0.90000
44170,'27003050709 ',  69.0000,1,  18,   1,   1,0.96140414,  40.771766, 1.10000, 0.90000, 1.10000, 0.90000
44171,'27003050710 ', 138.0000,1,  18,   1,   1,0.96955562,  40.994840, 1.10000, 0.90000, 1.10000, 0.90000
44172,'27003050711 ',  69.0000,1,  18,   1,   1,0.95848066,  40.908885, 1.10000, 0.90000, 1.10000, 0.90000
44173,'27003050712 ',  69.0000,1,  18,   1,   1,0.96305364,  40.871480, 1.10000, 0.90000, 1.10000, 0.90000
44174,'27003050805 ',  69.0000,1,  18,   1,   1,0.95289797,  41.060082, 1.10000, 0.90000, 1.10000, 0.90000
44175,'27003050806 ',  69.0000,1,  18,   1,   1,0.95625949,  40.979038, 1.10000, 0.90000, 1.10000, 0.90000
44176,'27003050807 ',  69.0000,1,  18,   1,   1,0.96099889,  40.834706, 1.10000, 0.90000, 1.10000, 0.90000
44177,'27003050808 ',  69.0000,1,  18,   1,   1,0.96122557,  40.805661, 1.10000, 0.90000, 1.10000, 0.90000
44178,'27003050809 ',  69.0000,1,  18,   1,   1,0.96129447,  40.810650, 1.10000, 0.90000, 1.10000, 0.90000
44179,'27003050810 ',  69.0000,1,  18,   1,   1,0.96239096,  40.794988, 1.10000, 0.90000, 1.10000, 0.90000
44180,'27003050811 ',  69.0000,1,  18,   1,   1,0.96324241,  40.802792, 1.10000, 0.90000, 1.10000, 0.90000
44181,'27003050813 ', 138.0000,1,  18,   1,   1,0.96738350,  41.075337, 1.10000, 0.90000, 1.10000, 0.90000
44182,'27003050816 ',  69.0000,1,  18,   1,   1,0.95392239,  41.274802, 1.10000, 0.90000, 1.10000, 0.90000
44183,'27003050818 ',  69.0000,1,  18,   1,   1,0.95305252,  41.075842, 1.10000, 0.90000, 1.10000, 0.90000
44184,'27003050819 ',  69.0000,1,  18,   1,   1,0.95357305,  41.265722, 1.10000, 0.90000, 1.10000, 0.90000
44185,'27003050820 ',  69.0000,1,  18,   1,   1,0.95386100,  41.054700, 1.10000, 0.90000, 1.10000, 0.90000
44186,'27003050821 ',  69.0000,1,  18,   1,   1,0.95476425,  41.055314, 1.10000, 0.90000, 1.10000, 0.90000
44187,'27003050901 ',  69.0000,1,  18,   1,   1,0.95711261,  41.182571, 1.10000, 0.90000, 1.10000, 0.90000
44188,'27003050902 ',  69.0000,1,  18,   1,   1,0.95747590,  41.234511, 1.10000, 0.90000, 1.10000, 0.90000
44189,'27003051001 ',  69.0000,1,  18,   1,   1,0.96485674,  40.884334, 1.10000, 0.90000, 1.10000, 0.90000
44190,'27003051002 ',  69.0000,1,  18,   1,   1,0.96479952,  40.824871, 1.10000, 0.90000, 1.10000, 0.90000
44191,'27003051101 ', 345.0000,1,  18,   1,   1,1.00246310,  41.976857, 1.10000, 0.90000, 1.10000, 0.90000
44192,'27003051102 ', 138.0000,1,  18,   1,   1,0.97126281,  41.086081, 1.10000, 0.90000, 1.10000, 0.90000
44193,'27003051103 ',  69.0000,1,  18,   1,   1,0.96624297,  40.901727, 1.10000, 0.90000, 1.10000, 0.90000
44194,'27003051201 ',  69.0000,1,  18,   1,   1,0.96577054,  40.833429, 1.10000, 0.90000, 1.10000, 0.90000
44195,'27003051202 ',  69.0000,1,  18,   1,   1,0.96659130,  40.871067, 1.10000, 0.90000, 1.10000, 0.90000
44196,'27003051203 ',  69.0000,1,  18,   1,   1,0.96716666,  40.888965, 1.10000, 0.90000, 1.10000, 0.90000
44197,'27003051206 ', 138.0000,1,  18,   1,   1,0.96806508,  40.909988, 1.10000, 0.90000, 1.10000, 0.90000
44198,'27003051302 ',  69.0000,1,  18,   1,   1,0.96945012,  40.926343, 1.10000, 0.90000, 1.10000, 0.90000
44199,'27003051304 ',  69.0000,1,  18,   1,   1,0.96824807,  40.940994, 1.10000, 0.90000, 1.10000, 0.90000
44200,'27003051305 ',  69.0000,1,  18,   1,   1,0.96857637,  40.938716, 1.10000, 0.90000, 1.10000, 0.90000
44201,'27003051400 ',  69.0000,1,  18,   1,   1,0.97008431,  40.912457, 1.10000, 0.90000, 1.10000, 0.90000
44202,'27003051501 ',  69.0000,1,  18,   1,   1,0.97135729,  40.956714, 1.10000, 0.90000, 1.10000, 0.90000
44203,'27003051502 ',  69.0000,1,  18,   1,   1,0.97243214,  40.989171, 1.10000, 0.90000, 1.10000, 0.90000
44204,'27003051600 ',  69.0000,1,  18,   1,   1,0.96853101,  42.216433, 1.10000, 0.90000, 1.10000, 0.90000
44205,'27005450100 ',  69.0000,1,  18,   1,   1,0.95360792,  29.449897, 1.10000, 0.90000, 1.10000, 0.90000
44206,'27005450200 ',  69.0000,1,  18,   1,   1,0.96180809,  22.364783, 1.10000, 0.90000, 1.10000, 0.90000
44207,'27005450300 ',  69.0000,1,  18,   1,   1,0.96399248,  20.322782, 1.10000, 0.90000, 1.10000, 0.90000
44208,'27005450400 ',  69.0000,1,  18,   1,   1,0.96400273,  17.630422, 1.10000, 0.90000, 1.10000, 0.90000
44209,'27005450500 ',  69.0000,1,  18,   1,   1,0.96650243,  19.173634, 1.10000, 0.90000, 1.10000, 0.90000
44210,'27005450600 ',  69.0000,1,  18,   1,   1,0.97027725,  18.933716, 1.10000, 0.90000, 1.10000, 0.90000
44211,'27005450700 ',  69.0000,1,  18,   1,   1,0.97512209,  18.751574, 1.10000, 0.90000, 1.10000, 0.90000
44212,'27005450800 ',  69.0000,1,  18,   1,   1,0.95778793,  15.503519, 1.10000, 0.90000, 1.10000, 0.90000
44213,'27005450900 ',  69.0000,1,  18,   1,   1,0.95246398,  12.599307, 1.10000, 0.90000, 1.10000, 0.90000
44214,'27005940000 ',  69.0000,1,  18,   1,   1,0.95409143,  17.641371, 1.10000, 0.90000, 1.10000, 0.90000
44215,'27007450100 ', 138.0000,1,  18,   1,   1,0.99528480,  33.077032, 1.10000, 0.90000, 1.10000, 0.90000
44216,'27007450200 ',  69.0000,1,  18,   1,   1,0.98318112,  34.263337, 1.10000, 0.90000, 1.10000, 0.90000
44217,'27007450300 ',  69.0000,1,  18,   1,   1,0.98067623,  34.750251, 1.10000, 0.90000, 1.10000, 0.90000
44218,'27007450400 ',  69.0000,1,  18,   1,   1,0.98268253,  34.857853, 1.10000, 0.90000, 1.10000, 0.90000
44219,'27007450500 ',  69.0000,1,  18,   1,   1,0.98782074,  36.105978, 1.10000, 0.90000, 1.10000, 0.90000
44220,'27007450600 ',  69.0000,1,  18,   1,   1,0.98859739,  33.988155, 1.10000, 0.90000, 1.10000, 0.90000
44221,'27007450701 ',  69.0000,1,  18,   1,   1,0.98775351,  33.923036, 1.10000, 0.90000, 1.10000, 0.90000
44222,'27007450702 ', 138.0000,1,  18,   1,   1,0.99384004,  34.053862, 1.10000, 0.90000, 1.10000, 0.90000
44223,'27007940001 ',  69.0000,1,  18,   1,   1,0.98874044,  36.132626, 1.10000, 0.90000, 1.10000, 0.90000
44224,'27007940002 ',  69.0000,1,  18,   1,   1,0.98450184,  36.416544, 1.10000, 0.90000, 1.10000, 0.90000
44225,'27009020100 ',  69.0000,1,  18,   1,   1,0.97499329,  39.934808, 1.10000, 0.90000, 1.10000, 0.90000
44226,'27009020202 ',  69.0000,1,  18,   1,   1,0.97744817,  39.195993, 1.10000, 0.90000, 1.10000, 0.90000
44227,'27009020203 ',  69.0000,1,  18,   1,   1,0.97737980,  38.541962, 1.10000, 0.90000, 1.10000, 0.90000
44228,'27009020205 ',  69.0000,1,  18,   1,   1,0.98214114,  39.123812, 1.10000, 0.90000, 1.10000, 0.90000
44229,'27009020206 ',  69.0000,1,  18,   1,   1,0.98568708,  39.585884, 1.10000, 0.90000, 1.10000, 0.90000
44230,'27009020300 ',  69.0000,1,  18,   1,   1,0.98059821,  39.689850, 1.10000, 0.90000, 1.10000, 0.90000
44231,'27009021101 ',  69.0000,1,  18,   1,   1,0.98663318,  39.578655, 1.10000, 0.90000, 1.10000, 0.90000
44232,'27009021102 ',  69.0000,1,  18,   1,   1,0.98939437,  39.739485, 1.10000, 0.90000, 1.10000, 0.90000
44233,'27009021200 ', 345.0000,1,  18,   1,   1,1.01513577,  42.689744, 1.10000, 0.90000, 1.10000, 0.90000
44234,'27011950100 ',  69.0000,1,  18,   1,   1,0.95766920,  15.631315, 1.10000, 0.90000, 1.10000, 0.90000
44235,'27011950200 ',  69.0000,1,  18,   1,   1,0.95653158,  14.394854, 1.10000, 0.90000, 1.10000, 0.90000
44236,'27011950300 ',  69.0000,1,  18,   1,   1,0.96029961,  15.767753, 1.10000, 0.90000, 1.10000, 0.90000
44237,'27013170100 ',  69.0000,1,  18,   1,   1,1.00799572,  37.472491, 1.10000, 0.90000, 1.10000, 0.90000
44238,'27013170200 ', 230.0000,1,  18,   1,   1,1.01528859,  37.597808, 1.10000, 0.90000, 1.10000, 0.90000
44239,'27013170300 ', 230.0000,1,  18,   1,   1,1.01567161,  37.374809, 1.10000, 0.90000, 1.10000, 0.90000
44240,'27013170400 ', 138.0000,1,  18,   1,   1,1.01276135,  37.472023, 1.10000, 0.90000, 1.10000, 0.90000
44241,'27013170500 ', 138.0000,1,  18,   1,   1,1.01292694,  37.486728, 1.10000, 0.90000, 1.10000, 0.90000
44242,'27013170600 ',  69.0000,1,  18,   1,   1,1.01006484,  37.390365, 1.10000, 0.90000, 1.10000, 0.90000
44243,'27013170700 ', 138.0000,1,  18,   1,   1,1.01283538,  37.456180, 1.10000, 0.90000, 1.10000, 0.90000
44244,'27013170800 ',  69.0000,1,  18,   1,   1,1.00916874,  37.389630, 1.10000, 0.90000, 1.10000, 0.90000
44245,'27013170900 ',  69.0000,1,  18,   1,   1,0.99477243,  34.890812, 1.10000, 0.90000, 1.10000, 0.90000
44246,'27013171000 ',  69.0000,1,  18,   1,   1,0.98755783,  34.613213, 1.10000, 0.90000, 1.10000, 0.90000
44247,'27013171101 ', 138.0000,1,  18,   1,   1,1.01279378,  37.422436, 1.10000, 0.90000, 1.10000, 0.90000
44248,'27013171202 ',  69.0000,1,  18,   1,   1,1.00889397,  37.390949, 1.10000, 0.90000, 1.10000, 0.90000
44249,'27013171300 ', 345.0000,1,  18,   1,   1,1.01804435,  37.050525, 1.10000, 0.90000, 1.10000, 0.90000
44250,'27013171400 ', 345.0000,1,  18,   1,   1,1.01681912,  36.983033, 1.10000, 0.90000, 1.10000, 0.90000
44251,'27013171500 ',  69.0000,1,  18,   1,   1,0.99091196,  34.179981, 1.10000, 0.90000, 1.10000, 0.90000
44252,'27013171600 ', 138.0000,1,  18,   1,   1,1.01291597,  37.386871, 1.10000, 0.90000, 1.10000, 0.90000
44253,'27015960101 ',  69.0000,1,  18,   1,   1,1.01919389,  33.489223, 1.10000, 0.90000, 1.10000, 0.90000
44254,'27015960102 ', 138.0000,1,  18,   1,   1,1.01349568,  33.523743, 1.10000, 0.90000, 1.10000, 0.90000
44255,'27015960200 ', 138.0000,1,  18,   1,   1,1.01322269,  33.520349, 1.10000, 0.90000, 1.10000, 0.90000
44256,'27015960300 ', 138.0000,1,  18,   1,   1,1.01354694,  33.513785, 1.10000, 0.90000, 1.10000, 0.90000
44257,'27015960400 ', 138.0000,1,  18,   1,   1,1.00920439,  33.751417, 1.10000, 0.90000, 1.10000, 0.90000
44258,'27015960500 ', 138.0000,1,  18,   1,   1,1.00904167,  33.684734, 1.10000, 0.90000, 1.10000, 0.90000
44259,'27015960600 ', 138.0000,1,  18,   1,   1,1.00867891,  31.150153, 1.10000, 0.90000, 1.10000, 0.90000
44260,'27015960700 ', 138.0000,1,  18,   1,   1,1.01045167,  33.558441, 1.10000, 0.90000, 1.10000, 0.90000
44261,'27017070100 ', 138.0000,1,  18,   1,   1,1.01869297,  43.918191, 1.10000, 0.90000, 1.10000, 0.90000
44262,'27017070200 ', 138.0000,1,  18,   1,   1,1.01854956,  43.880530, 1.10000, 0.90000, 1.10000, 0.90000
44263,'27017070300 ',  69.0000,1,  18,   1,   1,1.01128840,  44.137891, 1.10000, 0.90000, 1.10000, 0.90000
44264,'27017070400 ', 138.0000,1,  18,   1,   1,1.01171207,  44.002585, 1.10000, 0.90000, 1.10000, 0.90000
44265,'27017070500 ', 138.0000,1,  18,   1,   1,1.00893188,  43.602517, 1.10000, 0.90000, 1.10000, 0.90000
44266,'27017070600 ',  69.0000,1,  18,   1,   1,0.99167180,  43.165129, 1.10000, 0.90000, 1.10000, 0.90000
44267,'27017940000 ', 138.0000,1,  18,   1,   1,1.01472986,  43.810367, 1.10000, 0.90000, 1.10000, 0.90000
44268,'27019090100 ',  69.0000,1,  18,   1,   1,0.98955679,  39.200173, 1.10000, 0.90000, 1.10000, 0.90000
44269,'27019090200 ', 138.0000,1,  18,   1,   1,0.99285984,  39.362568, 1.10000, 0.90000, 1.10000, 0.90000
44270,'27019090301 ',  69.0000,1,  18,   1,   1,0.98543835,  39.293966, 1.10000, 0.90000, 1.10000, 0.90000
44271,'27019090302 ',  69.0000,1,  18,   1,   1,0.98381495,  39.300208, 1.10000, 0.90000, 1.10000, 0.90000
44272,'27019090401 ',  69.0000,1,  18,   1,   1,0.97410661,  39.865188, 1.10000, 0.90000, 1.10000, 0.90000
44273,'27019090402 ',  69.0000,1,  18,   1,   1,0.97706956,  39.784500, 1.10000, 0.90000, 1.10000, 0.90000
44274,'27019090501 ',  69.0000,1,  18,   1,   1,0.97226608,  40.013150, 1.10000, 0.90000, 1.10000, 0.90000
44275,'27019090502 ',  69.0000,1,  18,   1,   1,0.97276127,  40.012826, 1.10000, 0.90000, 1.10000, 0.90000
44276,'27019090503 ',  69.0000,1,  18,   1,   1,0.97244889,  40.021090, 1.10000, 0.90000, 1.10000, 0.90000
44277,'27019090601 ',  69.0000,1,  18,   1,   1,0.97280651,  40.052940, 1.10000, 0.90000, 1.10000, 0.90000
44278,'27019090602 ',  69.0000,1,  18,   1,   1,0.97247332,  40.062580, 1.10000, 0.90000, 1.10000, 0.90000
44279,'27019090701 ', 138.0000,1,  18,   1,   1,0.98601335,  40.344616, 1.10000, 0.90000, 1.10000, 0.90000
44280,'27019090702 ',  69.0000,1,  18,   1,   1,0.98883647,  40.488979, 1.10000, 0.90000, 1.10000, 0.90000
44281,'27019090800 ',  69.0000,1,  18,   1,   1,0.97685748,  39.800714, 1.10000, 0.90000, 1.10000, 0.90000
44282,'27019090900 ', 138.0000,1,  18,   1,   1,0.98914367,  40.321895, 1.10000, 0.90000, 1.10000, 0.90000
44283,'27019091000 ', 138.0000,1,  18,   1,   1,0.99010348,  40.218715, 1.10000, 0.90000, 1.10000, 0.90000
44284,'27019091100 ', 138.0000,1,  18,   1,   1,0.99053526,  39.787942, 1.10000, 0.90000, 1.10000, 0.90000
44285,'27019091201 ', 138.0000,1,  18,   1,   1,0.99580467,  39.002446, 1.10000, 0.90000, 1.10000, 0.90000
44286,'27019091202 ', 138.0000,1,  18,   1,   1,0.99208796,  39.362500, 1.10000, 0.90000, 1.10000, 0.90000
44287,'27021940001 ', 138.0000,1,  18,   1,   1,0.99794978,  37.991063, 1.10000, 0.90000, 1.10000, 0.90000
44288,'27021940002 ',  69.0000,1,  18,   1,   1,0.98328912,  36.977323, 1.10000, 0.90000, 1.10000, 0.90000
44289,'27021960100 ',  69.0000,1,  18,   1,   1,0.99825007,  41.138643, 1.10000, 0.90000, 1.10000, 0.90000
44290,'27021960200 ',  69.0000,1,  18,   1,   1,0.98922223,  39.967569, 1.10000, 0.90000, 1.10000, 0.90000
44291,'27021960301 ',  69.0000,1,  18,   1,   1,0.98455358,  38.997576, 1.10000, 0.90000, 1.10000, 0.90000
44292,'27021960302 ',  69.0000,1,  18,   1,   1,0.98322350,  38.546446, 1.10000, 0.90000, 1.10000, 0.90000
44293,'27021960600 ',  69.0000,1,  18,   1,   1,0.97795278,  38.662559, 1.10000, 0.90000, 1.10000, 0.90000
44294,'27021960700 ', 138.0000,1,  18,   1,   1,0.99467295,  37.576805, 1.10000, 0.90000, 1.10000, 0.90000
44295,'27021960801 ',  69.0000,1,  18,   1,   1,0.98500848,  37.466412, 1.10000, 0.90000, 1.10000, 0.90000
44296,'27021960802 ',  69.0000,1,  18,   1,   1,0.98153424,  35.640689, 1.10000, 0.90000, 1.10000, 0.90000
44297,'27023950300 ',  69.0000,1,  18,   1,   1,0.98238927,  24.326267, 1.10000, 0.90000, 1.10000, 0.90000
44298,'27023950400 ',  69.0000,1,  18,   1,   1,0.98194945,  25.805553, 1.10000, 0.90000, 1.10000, 0.90000
44299,'27023950500 ',  69.0000,1,  18,   1,   1,0.98450238,  23.671498, 1.10000, 0.90000, 1.10000, 0.90000
44300,'27023950600 ', 138.0000,1,  18,   1,   1,0.99456215,  24.132575, 1.10000, 0.90000, 1.10000, 0.90000
44301,'27025110100 ',  69.0000,1,  18,   1,   1,0.98182350,  41.982069, 1.10000, 0.90000, 1.10000, 0.90000
44302,'27025110200 ',  69.0000,1,  18,   1,   1,0.95443350,  42.523320, 1.10000, 0.90000, 1.10000, 0.90000
44303,'27025110301 ',  69.0000,1,  18,   1,   1,0.95533216,  42.301206, 1.10000, 0.90000, 1.10000, 0.90000
44304,'27025110302 ',  69.0000,1,  18,   1,   1,0.95805597,  42.261758, 1.10000, 0.90000, 1.10000, 0.90000
44305,'27025110401 ', 138.0000,1,  18,   1,   1,0.98387402,  43.567232, 1.10000, 0.90000, 1.10000, 0.90000
44306,'27025110402 ',  69.0000,1,  18,   1,   1,0.96348161,  42.495098, 1.10000, 0.90000, 1.10000, 0.90000
44307,'27025110501 ',  69.0000,1,  18,   1,   1,0.96841323,  43.181023, 1.10000, 0.90000, 1.10000, 0.90000
44308,'27025110502 ',  69.0000,1,  18,   1,   1,0.97049499,  43.179998, 1.10000, 0.90000, 1.10000, 0.90000
44309,'27025110600 ',  69.0000,1,  18,   1,   1,0.96699113,  43.233352, 1.10000, 0.90000, 1.10000, 0.90000
44310,'27025110700 ',  69.0000,1,  18,   1,   1,0.96743542,  43.360227, 1.10000, 0.90000, 1.10000, 0.90000
44311,'27027020100 ', 138.0000,1,  18,   1,   1,0.94959164,   3.114550, 1.10000, 0.90000, 1.10000, 0.90000
44312,'27027020202 ',  69.0000,1,  18,   1,   1,0.95059526,   1.625164, 1.10000, 0.90000, 1.10000, 0.90000
44313,'27027020300 ',  69.0000,1,  18,   1,   1,0.95045489,   1.881744, 1.10000, 0.90000, 1.10000, 0.90000
44314,'27027020400 ',  69.0000,1,  18,   1,   1,0.95030534,   1.867828, 1.10000, 0.90000, 1.10000, 0.90000
44315,'27027020500 ',  69.0000,1,  18,   1,   1,0.95214468,   2.016488, 1.10000, 0.90000, 1.10000, 0.90000
44316,'27027020600 ',  69.0000,1,  18,   1,   1,0.95130175,   2.301913, 1.10000, 0.90000, 1.10000, 0.90000
44317,'27027030102 ',  69.0000,1,  18,   1,   1,0.94909912,   2.325771, 1.10000, 0.90000, 1.10000, 0.90000
44318,'27027030103 ',  69.0000,1,  18,   1,   1,0.95147192,   2.516369, 1.10000, 0.90000, 1.10000, 0.90000
44319,'27027030104 ',  69.0000,1,  18,   1,   1,0.95553923,   4.276010, 1.10000, 0.90000, 1.10000, 0.90000
44320,'27027030106 ', 138.0000,1,  18,   1,   1,0.94722825,   4.046392, 1.10000, 0.90000, 1.10000, 0.90000
44321,'27027030107 ',  69.0000,1,  18,   1,   1,0.95088547,   5.032617, 1.10000, 0.90000, 1.10000, 0.90000
44322,'27027030201 ',  69.0000,1,  18,   1,   1,0.94974601,   8.338809, 1.10000, 0.90000, 1.10000, 0.90000
44323,'27027030202 ',  69.0000,1,  18,   1,   1,0.96935421,  10.939805, 1.10000, 0.90000, 1.10000, 0.90000
44324,'27029000100 ',  69.0000,1,  18,   1,   1,0.99028754,  27.862968, 1.10000, 0.90000, 1.10000, 0.90000
44325,'27029000200 ',  69.0000,1,  18,   1,   1,0.98689908,  25.640207, 1.10000, 0.90000, 1.10000, 0.90000
44326,'27029000300 ',  69.0000,1,  18,   1,   1,0.97939855,  25.920602, 1.10000, 0.90000, 1.10000, 0.90000
44327,'27031480100 ', 138.0000,1,  18,   1,   1,1.01579893,  50.010126, 1.10000, 0.90000, 1.10000, 0.90000
44328,'27031480200 ',  69.0000,1,  18,   1,   1,1.00605714,  49.923157, 1.10000, 0.90000, 1.10000, 0.90000
44329,'27033270100 ',  69.0000,1,  18,   1,   1,1.00870776,  30.516770, 1.10000, 0.90000, 1.10000, 0.90000
44330,'27033270200 ', 138.0000,1,  18,   1,   1,1.01198030,  27.641280, 1.10000, 0.90000, 1.10000, 0.90000
44331,'27033270300 ', 138.0000,1,  18,   1,   1,1.01524282,  27.874186, 1.10000, 0.90000, 1.10000, 0.90000
44332,'27033270400 ', 138.0000,1,  18,   1,   1,1.01507807,  30.949035, 1.10000, 0.90000, 1.10000, 0.90000
44333,'27035950100 ',  69.0000,1,  18,   1,   1,0.98896509,  39.253678, 1.10000, 0.90000, 1.10000, 0.90000
44334,'27035950204 ',  69.0000,1,  18,   1,   1,0.98643708,  38.863339, 1.10000, 0.90000, 1.10000, 0.90000
44335,'27035950400 ',  69.0000,1,  18,   1,   1,0.98078781,  38.285372, 1.10000, 0.90000, 1.10000, 0.90000
44336,'27035950501 ',  69.0000,1,  18,   1,   1,0.98548907,  38.050547, 1.10000, 0.90000, 1.10000, 0.90000
44337,'27035950502 ',  69.0000,1,  18,   1,   1,0.98535317,  38.436599, 1.10000, 0.90000, 1.10000, 0.90000
44338,'27035950700 ',  69.0000,1,  18,   1,   1,0.97653311,  38.175792, 1.10000, 0.90000, 1.10000, 0.90000
44339,'27035950800 ',  69.0000,1,  18,   1,   1,0.97676152,  37.719754, 1.10000, 0.90000, 1.10000, 0.90000
44340,'27035950900 ', 138.0000,1,  18,   1,   1,0.99196398,  37.940748, 1.10000, 0.90000, 1.10000, 0.90000
44341,'27035951000 ',  69.0000,1,  18,   1,   1,0.98697209,  37.506946, 1.10000, 0.90000, 1.10000, 0.90000
44342,'27035951100 ',  69.0000,1,  18,   1,   1,0.98491800,  37.496291, 1.10000, 0.90000, 1.10000, 0.90000
44343,'27035951200 ', 138.0000,1,  18,   1,   1,0.99298179,  38.099977, 1.10000, 0.90000, 1.10000, 0.90000
44344,'27035951301 ',  69.0000,1,  18,   1,   1,0.98704320,  37.539659, 1.10000, 0.90000, 1.10000, 0.90000
44345,'27035951302 ',  69.0000,1,  18,   1,   1,0.98628128,  37.507212, 1.10000, 0.90000, 1.10000, 0.90000
44346,'27035951400 ',  69.0000,1,  18,   1,   1,0.98539770,  37.504278, 1.10000, 0.90000, 1.10000, 0.90000
44347,'27035951600 ',  69.0000,1,  18,   1,   1,0.97641468,  37.972385, 1.10000, 0.90000, 1.10000, 0.90000
44348,'27035951700 ',  69.0000,1,  18,   1,   1,0.98110878,  38.536149, 1.10000, 0.90000, 1.10000, 0.90000
44349,'27037060101 ', 138.0000,1,  18,   1,   1,0.98848838,  41.839198, 1.10000, 0.90000, 1.10000, 0.90000
44350,'27037060102 ', 138.0000,1,  18,   1,   1,0.98889506,  41.787330, 1.10000, 0.90000, 1.10000, 0.90000
44351,'27037060103 ', 138.0000,1,  18,   1,   1,0.98927861,  41.797394, 1.10000, 0.90000, 1.10000, 0.90000
44352,'27037060104 ', 138.0000,1,  18,   1,   1,0.98952484,  41.829779, 1.10000, 0.90000, 1.10000, 0.90000
44353,'27037060105 ', 138.0000,1,  18,   1,   1,0.98997509,  41.874315, 1.10000, 0.90000, 1.10000, 0.90000
44354,'27037060201 ', 138.0000,1,  18,   1,   1,0.98949480,  41.886316, 1.10000, 0.90000, 1.10000, 0.90000
44355,'27037060202 ', 138.0000,1,  18,   1,   1,0.98996460,  41.910130, 1.10000, 0.90000, 1.10000, 0.90000
44356,'27037060301 ', 138.0000,1,  18,   1,   1,0.99154067,  41.987000, 1.10000, 0.90000, 1.10000, 0.90000
44357,'27037060302 ', 138.0000,1,  18,   1,   1,0.99111539,  41.923083, 1.10000, 0.90000, 1.10000, 0.90000
44358,'27037060401 ', 138.0000,1,  18,   1,   1,0.99234933,  42.001309, 1.10000, 0.90000, 1.10000, 0.90000
44359,'27037060402 ', 138.0000,1,  18,   1,   1,0.99329227,  42.017517, 1.10000, 0.90000, 1.10000, 0.90000
44360,'27037060502 ', 230.0000,1,  18,   1,   1,1.00147772,  42.350233, 1.10000, 0.90000, 1.10000, 0.90000
44361,'27037060503 ', 138.0000,1,  18,   1,   1,0.99675405,  42.146973, 1.10000, 0.90000, 1.10000, 0.90000
44362,'27037060505 ',  69.0000,1,  18,   1,   1,0.98926729,  41.811379, 1.10000, 0.90000, 1.10000, 0.90000
44363,'27037060506 ',  69.0000,1,  18,   1,   1,0.99224037,  41.918339, 1.10000, 0.90000, 1.10000, 0.90000
44364,'27037060507 ',  69.0000,1,  18,   1,   1,0.99034655,  41.838194, 1.10000, 0.90000, 1.10000, 0.90000
44365,'27037060508 ', 138.0000,1,  18,   1,   1,0.99669188,  41.992686, 1.10000, 0.90000, 1.10000, 0.90000
44366,'27037060509 ', 138.0000,1,  18,   1,   1,0.99646753,  42.077917, 1.10000, 0.90000, 1.10000, 0.90000
44367,'27037060603 ',  69.0000,1,  18,   1,   1,0.98516095,  41.595306, 1.10000, 0.90000, 1.10000, 0.90000
44368,'27037060604 ', 138.0000,1,  18,   1,   1,0.98952043,  41.715930, 1.10000, 0.90000, 1.10000, 0.90000
44369,'27037060605 ', 138.0000,1,  18,   1,   1,0.99083996,  41.702888, 1.10000, 0.90000, 1.10000, 0.90000
44370,'27037060606 ',  69.0000,1,  18,   1,   1,0.98734808,  41.676383, 1.10000, 0.90000, 1.10000, 0.90000
44371,'27037060709 ',  69.0000,1,  18,   1,   1,0.97877228,  40.791341, 1.10000, 0.90000, 1.10000, 0.90000
44372,'27037060710 ',  69.0000,1,  18,   1,   1,0.98034281,  40.882924, 1.10000, 0.90000, 1.10000, 0.90000
44373,'27037060711 ',  69.0000,1,  18,   1,   1,0.98279160,  41.123196, 1.10000, 0.90000, 1.10000, 0.90000
44374,'27037060713 ',  69.0000,1,  18,   1,   1,0.98330522,  41.147242, 1.10000, 0.90000, 1.10000, 0.90000
44375,'27037060714 ',  69.0000,1,  18,   1,   1,0.98634005,  41.256381, 1.10000, 0.90000, 1.10000, 0.90000
44376,'27037060716 ',  69.0000,1,  18,   1,   1,0.98361242,  41.337087, 1.10000, 0.90000, 1.10000, 0.90000
44377,'27037060717 ', 138.0000,1,  18,   1,   1,0.99264979,  41.746663, 1.10000, 0.90000, 1.10000, 0.90000
44378,'27037060721 ',  69.0000,1,  18,   1,   1,0.98505741,  41.359446, 1.10000, 0.90000, 1.10000, 0.90000
44379,'27037060725 ',  69.0000,1,  18,   1,   1,0.98326474,  41.343678, 1.10000, 0.90000, 1.10000, 0.90000
44380,'27037060726 ',  69.0000,1,  18,   1,   1,0.98263186,  41.377593, 1.10000, 0.90000, 1.10000, 0.90000
44381,'27037060727 ',  69.0000,1,  18,   1,   1,0.98414379,  41.460679, 1.10000, 0.90000, 1.10000, 0.90000
44382,'27037060728 ',  69.0000,1,  18,   1,   1,0.98516160,  41.551142, 1.10000, 0.90000, 1.10000, 0.90000
44383,'27037060729 ',  69.0000,1,  18,   1,   1,0.98377651,  41.437067, 1.10000, 0.90000, 1.10000, 0.90000
44384,'27037060730 ',  69.0000,1,  18,   1,   1,0.98660427,  41.608525, 1.10000, 0.90000, 1.10000, 0.90000
44385,'27037060731 ',  69.0000,1,  18,   1,   1,0.98882139,  41.658645, 1.10000, 0.90000, 1.10000, 0.90000
44386,'27037060732 ',  69.0000,1,  18,   1,   1,0.98792142,  41.662890, 1.10000, 0.90000, 1.10000, 0.90000
44387,'27037060733 ',  69.0000,1,  18,   1,   1,0.98437178,  41.376002, 1.10000, 0.90000, 1.10000, 0.90000
44388,'27037060734 ',  69.0000,1,  18,   1,   1,0.98671377,  41.344470, 1.10000, 0.90000, 1.10000, 0.90000
44389,'27037060735 ',  69.0000,1,  18,   1,   1,0.98543811,  41.352250, 1.10000, 0.90000, 1.10000, 0.90000
44390,'27037060737 ',  69.0000,1,  18,   1,   1,0.98456889,  41.170482, 1.10000, 0.90000, 1.10000, 0.90000
44391,'27037060738 ',  69.0000,1,  18,   1,   1,0.98433286,  41.176274, 1.10000, 0.90000, 1.10000, 0.90000
44392,'27037060739 ', 138.0000,1,  18,   1,   1,0.99156284,  41.252915, 1.10000, 0.90000, 1.10000, 0.90000
44393,'27037060741 ',  69.0000,1,  18,   1,   1,0.98319989,  41.145688, 1.10000, 0.90000, 1.10000, 0.90000
44394,'27037060742 ',  69.0000,1,  18,   1,   1,0.98398304,  41.174187, 1.10000, 0.90000, 1.10000, 0.90000
44395,'27037060743 ',  69.0000,1,  18,   1,   1,0.98889768,  41.360702, 1.10000, 0.90000, 1.10000, 0.90000
44396,'27037060744 ',  69.0000,1,  18,   1,   1,0.98849678,  41.353380, 1.10000, 0.90000, 1.10000, 0.90000
44397,'27037060745 ',  69.0000,1,  18,   1,   1,0.98257744,  41.040274, 1.10000, 0.90000, 1.10000, 0.90000
44398,'27037060746 ', 138.0000,1,  18,   1,   1,0.99224377,  41.259308, 1.10000, 0.90000, 1.10000, 0.90000
44399,'27037060747 ',  69.0000,1,  18,   1,   1,0.98898917,  41.358435, 1.10000, 0.90000, 1.10000, 0.90000
44400,'27037060748 ', 138.0000,1,  18,   1,   1,1.00053251,  41.714899, 1.10000, 0.90000, 1.10000, 0.90000
44401,'27037060749 ',  69.0000,1,  18,   1,   1,0.98409986,  41.341260, 1.10000, 0.90000, 1.10000, 0.90000
44402,'27037060750 ',  69.0000,1,  18,   1,   1,0.98454314,  41.342742, 1.10000, 0.90000, 1.10000, 0.90000
44403,'27037060805 ', 138.0000,1,  18,   1,   1,0.99351734,  41.688446, 1.10000, 0.90000, 1.10000, 0.90000
44404,'27037060806 ',  69.0000,1,  18,   1,   1,0.98301941,  41.235706, 1.10000, 0.90000, 1.10000, 0.90000
44405,'27037060811 ',  69.0000,1,  18,   1,   1,0.98378372,  41.214775, 1.10000, 0.90000, 1.10000, 0.90000
44406,'27037060812 ',  69.0000,1,  18,   1,   1,0.98481536,  41.223303, 1.10000, 0.90000, 1.10000, 0.90000
44407,'27037060813 ',  69.0000,1,  18,   1,   1,0.98635638,  41.070669, 1.10000, 0.90000, 1.10000, 0.90000
44408,'27037060814 ', 138.0000,1,  18,   1,   1,0.99331802,  41.266422, 1.10000, 0.90000, 1.10000, 0.90000
44409,'27037060815 ', 138.0000,1,  18,   1,   1,0.99348903,  41.263020, 1.10000, 0.90000, 1.10000, 0.90000
44410,'27037060816 ',  69.0000,1,  18,   1,   1,0.98666149,  41.168569, 1.10000, 0.90000, 1.10000, 0.90000
44411,'27037060817 ', 138.0000,1,  18,   1,   1,0.99450165,  41.645740, 1.10000, 0.90000, 1.10000, 0.90000
44412,'27037060818 ',  69.0000,1,  18,   1,   1,0.98697138,  41.298923, 1.10000, 0.90000, 1.10000, 0.90000
44413,'27037060819 ',  69.0000,1,  18,   1,   1,0.98604870,  41.200702, 1.10000, 0.90000, 1.10000, 0.90000
44414,'27037060820 ', 138.0000,1,  18,   1,   1,0.99424505,  41.261244, 1.10000, 0.90000, 1.10000, 0.90000
44415,'27037060821 ', 138.0000,1,  18,   1,   1,0.99656969,  41.546320, 1.10000, 0.90000, 1.10000, 0.90000
44416,'27037060822 ', 138.0000,1,  18,   1,   1,0.99378359,  41.697786, 1.10000, 0.90000, 1.10000, 0.90000
44417,'27037060823 ',  69.0000,1,  18,   1,   1,0.98582917,  41.279201, 1.10000, 0.90000, 1.10000, 0.90000
44418,'27037060824 ',  69.0000,1,  18,   1,   1,0.98634768,  41.309022, 1.10000, 0.90000, 1.10000, 0.90000
44419,'27037060825 ', 138.0000,1,  18,   1,   1,0.99428743,  41.714831, 1.10000, 0.90000, 1.10000, 0.90000
44420,'27037060826 ', 138.0000,1,  18,   1,   1,0.99452573,  41.707075, 1.10000, 0.90000, 1.10000, 0.90000
44421,'27037060828 ',  69.0000,1,  18,   1,   1,0.98581725,  41.259516, 1.10000, 0.90000, 1.10000, 0.90000
44422,'27037060829 ', 138.0000,1,  18,   1,   1,0.99432808,  41.678098, 1.10000, 0.90000, 1.10000, 0.90000
44423,'27037060902 ',  69.0000,1,  18,   1,   1,0.99055749,  41.348118, 1.10000, 0.90000, 1.10000, 0.90000
44424,'27037060904 ', 138.0000,1,  18,   1,   1,0.99942648,  41.646331, 1.10000, 0.90000, 1.10000, 0.90000
44425,'27037060905 ',  69.0000,1,  18,   1,   1,0.99247098,  41.433546, 1.10000, 0.90000, 1.10000, 0.90000
44426,'27037060906 ',  69.0000,1,  18,   1,   1,0.98743367,  41.303824, 1.10000, 0.90000, 1.10000, 0.90000
44427,'27037060907 ',  69.0000,1,  18,   1,   1,0.98889178,  41.403555, 1.10000, 0.90000, 1.10000, 0.90000
44428,'27037061001 ', 138.0000,1,  18,   1,   1,1.00280678,  42.085167, 1.10000, 0.90000, 1.10000, 0.90000
44429,'27037061003 ', 345.0000,1,  18,   1,   1,1.00983822,  42.362459, 1.10000, 0.90000, 1.10000, 0.90000
44430,'27037061004 ', 138.0000,1,  18,   1,   1,0.99532777,  41.762543, 1.10000, 0.90000, 1.10000, 0.90000
44431,'27037061005 ',  69.0000,1,  18,   1,   1,0.99353600,  41.735680, 1.10000, 0.90000, 1.10000, 0.90000
44432,'27037061007 ', 138.0000,1,  18,   1,   1,0.99505049,  41.733538, 1.10000, 0.90000, 1.10000, 0.90000
44433,'27037061008 ', 138.0000,1,  18,   1,   1,0.99614012,  41.791960, 1.10000, 0.90000, 1.10000, 0.90000
44434,'27037061009 ', 138.0000,1,  18,   1,   1,0.99700248,  41.834482, 1.10000, 0.90000, 1.10000, 0.90000
44435,'27037061102 ', 345.0000,1,  18,   1,   1,1.01356614,  43.253177, 1.10000, 0.90000, 1.10000, 0.90000
44436,'27037061105 ', 138.0000,1,  18,   1,   1,1.01160717,  43.080308, 1.10000, 0.90000, 1.10000, 0.90000
44437,'27037061106 ', 138.0000,1,  18,   1,   1,1.01168585,  43.080776, 1.10000, 0.90000, 1.10000, 0.90000
44438,'27037061107 ',  69.0000,1,  18,   1,   1,1.00700665,  43.110402, 1.10000, 0.90000, 1.10000, 0.90000
44439,'27037061108 ', 345.0000,1,  18,   1,   1,1.01389098,  43.199768, 1.10000, 0.90000, 1.10000, 0.90000
44440,'27037061401 ', 345.0000,1,  18,   1,   1,1.01512098,  43.434477, 1.10000, 0.90000, 1.10000, 0.90000
44441,'27037061402 ', 138.0000,1,  18,   1,   1,1.01045775,  42.383209, 1.10000, 0.90000, 1.10000, 0.90000
44442,'27037061501 ', 138.0000,1,  18,   1,   1,1.00145054,  41.658393, 1.10000, 0.90000, 1.10000, 0.90000
44443,'27037061502 ', 138.0000,1,  18,   1,   1,1.00528014,  41.687015, 1.10000, 0.90000, 1.10000, 0.90000
44444,'27039950100 ',  69.0000,1,  18,   1,   1,1.00609970,  41.119238, 1.10000, 0.90000, 1.10000, 0.90000
44445,'27039950200 ', 138.0000,1,  18,   1,   1,1.01390481,  40.820830, 1.10000, 0.90000, 1.10000, 0.90000
44446,'27039950300 ', 138.0000,1,  18,   1,   1,1.01120281,  40.535417, 1.10000, 0.90000, 1.10000, 0.90000
44447,'27039950400 ', 138.0000,1,  18,   1,   1,1.01524293,  40.753372, 1.10000, 0.90000, 1.10000, 0.90000
44448,'27039950500 ',  69.0000,1,  18,   1,   1,1.01006913,  40.949754, 1.10000, 0.90000, 1.10000, 0.90000
44449,'27041450100 ', 138.0000,1,  18,   1,   1,0.97650832,  26.273436, 1.10000, 0.90000, 1.10000, 0.90000
44450,'27041450200 ',  69.0000,1,  18,   1,   1,0.98536909,  21.601588, 1.10000, 0.90000, 1.10000, 0.90000
44451,'27041450500 ',  69.0000,1,  18,   1,   1,0.97835755,  24.809327, 1.10000, 0.90000, 1.10000, 0.90000
44452,'27041450600 ',  69.0000,1,  18,   1,   1,0.97971427,  24.931099, 1.10000, 0.90000, 1.10000, 0.90000
44453,'27041450701 ', 138.0000,1,  18,   1,   1,0.97924811,  25.980472, 1.10000, 0.90000, 1.10000, 0.90000
44454,'27041450702 ', 138.0000,1,  18,   1,   1,0.97794896,  25.876660, 1.10000, 0.90000, 1.10000, 0.90000
44455,'27041450800 ',  69.0000,1,  18,   1,   1,0.98005247,  25.216527, 1.10000, 0.90000, 1.10000, 0.90000
44456,'27041450900 ', 138.0000,1,  18,   1,   1,0.98505145,  24.932569, 1.10000, 0.90000, 1.10000, 0.90000
44457,'27041451000 ', 138.0000,1,  18,   1,   1,0.97731018,  26.107237, 1.10000, 0.90000, 1.10000, 0.90000
44458,'27043460100 ', 138.0000,1,  18,   1,   1,1.01099932,  36.819924, 1.10000, 0.90000, 1.10000, 0.90000
44459,'27043460200 ', 138.0000,1,  18,   1,   1,1.00697637,  34.032271, 1.10000, 0.90000, 1.10000, 0.90000
44460,'27043460300 ',  69.0000,1,  18,   1,   1,0.99446279,  33.369828, 1.10000, 0.90000, 1.10000, 0.90000
44461,'27043460400 ', 138.0000,1,  18,   1,   1,1.00424695,  33.315443, 1.10000, 0.90000, 1.10000, 0.90000
44462,'27043460500 ', 138.0000,1,  18,   1,   1,1.01130784,  36.487188, 1.10000, 0.90000, 1.10000, 0.90000
44463,'27043460600 ', 138.0000,1,  18,   1,   1,1.01040208,  36.877752, 1.10000, 0.90000, 1.10000, 0.90000
44464,'27045960100 ', 230.0000,1,  18,   1,   1,1.01432574,  41.319260, 1.10000, 0.90000, 1.10000, 0.90000
44465,'27045960200 ', 138.0000,1,  18,   1,   1,1.01282239,  40.906293, 1.10000, 0.90000, 1.10000, 0.90000
44466,'27045960300 ',  69.0000,1,  18,   1,   1,1.00935709,  40.075162, 1.10000, 0.90000, 1.10000, 0.90000
44467,'27045960400 ',  69.0000,1,  18,   1,   1,1.00068903,  38.958033, 1.10000, 0.90000, 1.10000, 0.90000
44468,'27045960500 ',  69.0000,1,  18,   1,   1,0.99839675,  37.990444, 1.10000, 0.90000, 1.10000, 0.90000
44469,'27045960600 ',  69.0000,1,  18,   1,   1,1.00171411,  40.987965, 1.10000, 0.90000, 1.10000, 0.90000
44470,'27047180100 ', 138.0000,1,  18,   1,   1,1.01301301,  38.959805, 1.10000, 0.90000, 1.10000, 0.90000
44471,'27047180200 ',  69.0000,1,  18,   1,   1,0.99725312,  37.749363, 1.10000, 0.90000, 1.10000, 0.90000
44472,'27047180300 ',  69.0000,1,  18,   1,   1,1.00556159,  36.779285, 1.10000, 0.90000, 1.10000, 0.90000
44473,'27047180400 ',  69.0000,1,  18,   1,   1,1.00622296,  37.517983, 1.10000, 0.90000, 1.10000, 0.90000
44474,'27047180500 ', 138.0000,1,  18,   1,   1,1.01064873,  37.580387, 1.10000, 0.90000, 1.10000, 0.90000
44475,'27047180600 ', 345.0000,1,  18,   1,   1,1.01675284,  37.542104, 1.10000, 0.90000, 1.10000, 0.90000
44476,'27047180700 ',  69.0000,1,  18,   1,   1,1.00648582,  37.515729, 1.10000, 0.90000, 1.10000, 0.90000
44477,'27047180800 ', 138.0000,1,  18,   1,   1,1.01114047,  37.638413, 1.10000, 0.90000, 1.10000, 0.90000
44478,'27047180900 ',  69.0000,1,  18,   1,   1,1.00672877,  37.523587, 1.10000, 0.90000, 1.10000, 0.90000
44479,'27047181000 ', 138.0000,1,  18,   1,   1,1.01557589,  38.527297, 1.10000, 0.90000, 1.10000, 0.90000
44480,'27049080101 ', 138.0000,1,  18,   1,   1,1.01435709,  43.809721, 1.10000, 0.90000, 1.10000, 0.90000
44481,'27049080102 ', 138.0000,1,  18,   1,   1,1.01386225,  43.796771, 1.10000, 0.90000, 1.10000, 0.90000
44482,'27049080200 ', 138.0000,1,  18,   1,   1,1.01513433,  43.854046, 1.10000, 0.90000, 1.10000, 0.90000
44483,'27049080300 ', 138.0000,1,  18,   1,   1,1.01178265,  43.729859, 1.10000, 0.90000, 1.10000, 0.90000
44484,'27049080400 ',  69.0000,1,  18,   1,   1,1.00344896,  43.808625, 1.10000, 0.90000, 1.10000, 0.90000
44485,'27049080500 ',  69.0000,1,  18,   1,   1,1.00038779,  41.976078, 1.10000, 0.90000, 1.10000, 0.90000
44486,'27049080600 ', 345.0000,1,  18,   1,   1,1.01999867,  42.758077, 1.10000, 0.90000, 1.10000, 0.90000
44487,'27049080700 ',  69.0000,1,  18,   1,   1,1.00204682,  41.256989, 1.10000, 0.90000, 1.10000, 0.90000
44488,'27049080800 ', 230.0000,1,  18,   1,   1,1.01873064,  41.897050, 1.10000, 0.90000, 1.10000, 0.90000
44489,'27049080900 ', 345.0000,1,  18,   1,   1,1.02018774,  42.699703, 1.10000, 0.90000, 1.10000, 0.90000
44490,'27051070100 ', 138.0000,1,  18,   1,   1,1.00139380,  21.156516, 1.10000, 0.90000, 1.10000, 0.90000
44491,'27051070200 ',  69.0000,1,  18,   1,   1,0.98908502,  18.932714, 1.10000, 0.90000, 1.10000, 0.90000
44492,'27053000101 ', 138.0000,1,  18,   1,   1,0.96877927,  40.925606, 1.10000, 0.90000, 1.10000, 0.90000
44493,'27053000102 ',  69.0000,1,  18,   1,   1,0.96436834,  40.764130, 1.10000, 0.90000, 1.10000, 0.90000
44494,'27053000300 ',  69.0000,1,  18,   1,   1,0.96428865,  40.740118, 1.10000, 0.90000, 1.10000, 0.90000
44495,'27053000601 ',  69.0000,1,  18,   1,   1,0.96882486,  40.892903, 1.10000, 0.90000, 1.10000, 0.90000
44496,'27053000603 ',  69.0000,1,  18,   1,   1,0.97455382,  41.102579, 1.10000, 0.90000, 1.10000, 0.90000
44497,'27053001100 ',  69.0000,1,  18,   1,   1,0.96970284,  40.920910, 1.10000, 0.90000, 1.10000, 0.90000
44498,'27053001700 ',  69.0000,1,  18,   1,   1,0.96830422,  40.861006, 1.10000, 0.90000, 1.10000, 0.90000
44499,'27053002200 ',  69.0000,1,  18,   1,   1,0.96681648,  40.830984, 1.10000, 0.90000, 1.10000, 0.90000
44500,'27053002400 ',  69.0000,1,  18,   1,   1,0.96843052,  40.845706, 1.10000, 0.90000, 1.10000, 0.90000
44501,'27053002700 ',  69.0000,1,  18,   1,   1,0.96534151,  40.798475, 1.10000, 0.90000, 1.10000, 0.90000
44502,'27053003200 ',  69.0000,1,  18,   1,   1,0.96584344,  40.788537, 1.10000, 0.90000, 1.10000, 0.90000
44503,'27053003300 ', 138.0000,1,  18,   1,   1,0.97286081,  40.919906, 1.10000, 0.90000, 1.10000, 0.90000
44504,'27053003800 ',  69.0000,1,  18,   1,   1,0.97158676,  40.966498, 1.10000, 0.90000, 1.10000, 0.90000
44505,'27053005901 ',  69.0000,1,  18,   1,   1,0.97202176,  40.940099, 1.10000, 0.90000, 1.10000, 0.90000
44506,'27053005902 ',  69.0000,1,  18,   1,   1,0.97183532,  40.945314, 1.10000, 0.90000, 1.10000, 0.90000
44507,'27053006800 ',  69.0000,1,  18,   1,   1,0.96884990,  40.814308, 1.10000, 0.90000, 1.10000, 0.90000
44508,'27053007700 ',  69.0000,1,  18,   1,   1,0.97058755,  40.800056, 1.10000, 0.90000, 1.10000, 0.90000
44509,'27053007801 ',  69.0000,1,  18,   1,   1,0.97161108,  40.875742, 1.10000, 0.90000, 1.10000, 0.90000
44510,'27053008100 ',  69.0000,1,  18,   1,   1,0.97142708,  40.844248, 1.10000, 0.90000, 1.10000, 0.90000
44511,'27053008200 ',  69.0000,1,  18,   1,   1,0.97162473,  40.838500, 1.10000, 0.90000, 1.10000, 0.90000
44512,'27053008300 ',  69.0000,1,  18,   1,   1,0.97201955,  40.862942, 1.10000, 0.90000, 1.10000, 0.90000
44513,'27053008400 ', 138.0000,1,  18,   1,   1,0.98109955,  41.285017, 1.10000, 0.90000, 1.10000, 0.90000
44514,'27053008500 ', 138.0000,1,  18,   1,   1,0.98097444,  41.294364, 1.10000, 0.90000, 1.10000, 0.90000
44515,'27053009500 ', 138.0000,1,  18,   1,   1,0.98157394,  41.276001, 1.10000, 0.90000, 1.10000, 0.90000
44516,'27053009600 ',  69.0000,1,  18,   1,   1,0.97523165,  40.975712, 1.10000, 0.90000, 1.10000, 0.90000
44517,'27053010600 ',  69.0000,1,  18,   1,   1,0.97124255,  40.746911, 1.10000, 0.90000, 1.10000, 0.90000
44518,'27053010700 ',  69.0000,1,  18,   1,   1,0.97425073,  40.861484, 1.10000, 0.90000, 1.10000, 0.90000
44519,'27053011000 ', 138.0000,1,  18,   1,   1,0.98288161,  41.259042, 1.10000, 0.90000, 1.10000, 0.90000
44520,'27053011703 ',  69.0000,1,  18,   1,   1,0.98049885,  41.130802, 1.10000, 0.90000, 1.10000, 0.90000
44521,'27053011704 ', 138.0000,1,  18,   1,   1,0.98489475,  41.278371, 1.10000, 0.90000, 1.10000, 0.90000
44522,'27053011800 ',  69.0000,1,  18,   1,   1,0.97852492,  41.093574, 1.10000, 0.90000, 1.10000, 0.90000
44523,'27053011998 ',  69.0000,1,  18,   1,   1,0.97807634,  41.103146, 1.10000, 0.90000, 1.10000, 0.90000
44524,'27053012001 ',  69.0000,1,  18,   1,   1,0.97334689,  40.765817, 1.10000, 0.90000, 1.10000, 0.90000
44525,'27053012003 ', 138.0000,1,  18,   1,   1,0.98581868,  41.244026, 1.10000, 0.90000, 1.10000, 0.90000
44526,'27053012101 ',  69.0000,1,  18,   1,   1,0.97724497,  41.123497, 1.10000, 0.90000, 1.10000, 0.90000
44527,'27053012102 ',  69.0000,1,  18,   1,   1,0.97697818,  41.131406, 1.10000, 0.90000, 1.10000, 0.90000
44528,'27053020101 ',  69.0000,1,  18,   1,   1,0.97479671,  41.096548, 1.10000, 0.90000, 1.10000, 0.90000
44529,'27053020102 ',  69.0000,1,  18,   1,   1,0.97402841,  41.075269, 1.10000, 0.90000, 1.10000, 0.90000
44530,'27053020200 ', 138.0000,1,  18,   1,   1,0.96940506,  40.969404, 1.10000, 0.90000, 1.10000, 0.90000
44531,'27053020301 ',  69.0000,1,  18,   1,   1,0.96287769,  40.665713, 1.10000, 0.90000, 1.10000, 0.90000
44532,'27053020302 ',  69.0000,1,  18,   1,   1,0.95948946,  40.575603, 1.10000, 0.90000, 1.10000, 0.90000
44533,'27053020303 ',  69.0000,1,  18,   1,   1,0.96188730,  40.620819, 1.10000, 0.90000, 1.10000, 0.90000
44534,'27053020304 ',  69.0000,1,  18,   1,   1,0.96260655,  40.695186, 1.10000, 0.90000, 1.10000, 0.90000
44535,'27053020400 ',  69.0000,1,  18,   1,   1,0.96227467,  40.696378, 1.10000, 0.90000, 1.10000, 0.90000
44536,'27053020500 ',  69.0000,1,  18,   1,   1,0.96538138,  40.765919, 1.10000, 0.90000, 1.10000, 0.90000
44537,'27053020600 ', 138.0000,1,  18,   1,   1,0.96875274,  40.933867, 1.10000, 0.90000, 1.10000, 0.90000
44538,'27053020700 ',  69.0000,1,  18,   1,   1,0.96045375,  40.600465, 1.10000, 0.90000, 1.10000, 0.90000
44539,'27053020801 ',  69.0000,1,  18,   1,   1,0.95839471,  40.493541, 1.10000, 0.90000, 1.10000, 0.90000
44540,'27053020804 ',  69.0000,1,  18,   1,   1,0.95966560,  40.557243, 1.10000, 0.90000, 1.10000, 0.90000
44541,'27053020902 ',  69.0000,1,  18,   1,   1,0.95838022,  40.473597, 1.10000, 0.90000, 1.10000, 0.90000
44542,'27053020903 ',  69.0000,1,  18,   1,   1,0.95916551,  40.527686, 1.10000, 0.90000, 1.10000, 0.90000
44543,'27053021001 ',  69.0000,1,  18,   1,   1,0.95791447,  40.424591, 1.10000, 0.90000, 1.10000, 0.90000
44544,'27053021002 ',  69.0000,1,  18,   1,   1,0.95806241,  40.410835, 1.10000, 0.90000, 1.10000, 0.90000
44545,'27053021100 ',  69.0000,1,  18,   1,   1,0.95901024,  40.531835, 1.10000, 0.90000, 1.10000, 0.90000
44546,'27053021200 ',  69.0000,1,  18,   1,   1,0.96312183,  40.688417, 1.10000, 0.90000, 1.10000, 0.90000
44547,'27053021300 ',  69.0000,1,  18,   1,   1,0.96180242,  40.637973, 1.10000, 0.90000, 1.10000, 0.90000
44548,'27053021400 ',  69.0000,1,  18,   1,   1,0.96405786,  40.733056, 1.10000, 0.90000, 1.10000, 0.90000
44549,'27053021501 ',  69.0000,1,  18,   1,   1,0.95719242,  40.446850, 1.10000, 0.90000, 1.10000, 0.90000
44550,'27053021502 ',  69.0000,1,  18,   1,   1,0.95750958,  40.440761, 1.10000, 0.90000, 1.10000, 0.90000
44551,'27053021503 ',  69.0000,1,  18,   1,   1,0.95799792,  40.410889, 1.10000, 0.90000, 1.10000, 0.90000
44552,'27053021504 ',  69.0000,1,  18,   1,   1,0.95828313,  40.374314, 1.10000, 0.90000, 1.10000, 0.90000
44553,'27053021505 ',  69.0000,1,  18,   1,   1,0.95795453,  40.335904, 1.10000, 0.90000, 1.10000, 0.90000
44554,'27053021601 ',  69.0000,1,  18,   1,   1,0.95976013,  40.312791, 1.10000, 0.90000, 1.10000, 0.90000
44555,'27053021602 ',  69.0000,1,  18,   1,   1,0.95881349,  40.370810, 1.10000, 0.90000, 1.10000, 0.90000
44556,'27053021700 ',  69.0000,1,  18,   1,   1,0.96425408,  40.688304, 1.10000, 0.90000, 1.10000, 0.90000
44557,'27053021800 ',  69.0000,1,  18,   1,   1,0.96524763,  40.596633, 1.10000, 0.90000, 1.10000, 0.90000
44558,'27053021900 ',  69.0000,1,  18,   1,   1,0.96131539,  40.375099, 1.10000, 0.90000, 1.10000, 0.90000
44559,'27053022000 ',  69.0000,1,  18,   1,   1,0.96517617,  40.524202, 1.10000, 0.90000, 1.10000, 0.90000
44560,'27053022101 ',  69.0000,1,  18,   1,   1,0.96330655,  40.425547, 1.10000, 0.90000, 1.10000, 0.90000
44561,'27053022102 ',  69.0000,1,  18,   1,   1,0.96380639,  40.419926, 1.10000, 0.90000, 1.10000, 0.90000
44562,'27053022200 ',  69.0000,1,  18,   1,   1,0.96320933,  40.381041, 1.10000, 0.90000, 1.10000, 0.90000
44563,'27053022301 ', 138.0000,1,  18,   1,   1,0.97351861,  40.643075, 1.10000, 0.90000, 1.10000, 0.90000
44564,'27053022302 ', 138.0000,1,  18,   1,   1,0.97312254,  40.657712, 1.10000, 0.90000, 1.10000, 0.90000
44565,'27053022400 ',  69.0000,1,  18,   1,   1,0.96506304,  40.424174, 1.10000, 0.90000, 1.10000, 0.90000
44566,'27053022700 ',  69.0000,1,  18,   1,   1,0.96554631,  40.485178, 1.10000, 0.90000, 1.10000, 0.90000
44567,'27053022801 ',  69.0000,1,  18,   1,   1,0.96655118,  40.554788, 1.10000, 0.90000, 1.10000, 0.90000
44568,'27053022802 ',  69.0000,1,  18,   1,   1,0.96668816,  40.535605, 1.10000, 0.90000, 1.10000, 0.90000
44569,'27053022901 ', 138.0000,1,  18,   1,   1,0.97632718,  40.605396, 1.10000, 0.90000, 1.10000, 0.90000
44570,'27053022902 ',  69.0000,1,  18,   1,   1,0.96754837,  40.549091, 1.10000, 0.90000, 1.10000, 0.90000
44571,'27053023000 ', 138.0000,1,  18,   1,   1,0.97706813,  40.597316, 1.10000, 0.90000, 1.10000, 0.90000
44572,'27053023100 ',  69.0000,1,  18,   1,   1,0.96772420,  40.588300, 1.10000, 0.90000, 1.10000, 0.90000
44573,'27053023200 ', 138.0000,1,  18,   1,   1,0.97424656,  40.617663, 1.10000, 0.90000, 1.10000, 0.90000
44574,'27053023300 ', 138.0000,1,  18,   1,   1,0.97527665,  40.594208, 1.10000, 0.90000, 1.10000, 0.90000
44575,'27053023400 ', 138.0000,1,  18,   1,   1,0.97619855,  40.583673, 1.10000, 0.90000, 1.10000, 0.90000
44576,'27053023501 ',  69.0000,1,  18,   1,   1,0.96918404,  40.490318, 1.10000, 0.90000, 1.10000, 0.90000
44577,'27053023502 ',  69.0000,1,  18,   1,   1,0.97117412,  40.495519, 1.10000, 0.90000, 1.10000, 0.90000
44578,'27053023600 ',  69.0000,1,  18,   1,   1,0.97074634,  40.696709, 1.10000, 0.90000, 1.10000, 0.90000
44579,'27053023700 ',  69.0000,1,  18,   1,   1,0.97314727,  40.529356, 1.10000, 0.90000, 1.10000, 0.90000
44580,'27053023801 ',  69.0000,1,  18,   1,   1,0.97265404,  40.731997, 1.10000, 0.90000, 1.10000, 0.90000
44581,'27053023802 ',  69.0000,1,  18,   1,   1,0.97348726,  40.736997, 1.10000, 0.90000, 1.10000, 0.90000
44582,'27053023901 ',  69.0000,1,  18,   1,   1,0.97580826,  40.660044, 1.10000, 0.90000, 1.10000, 0.90000
44583,'27053023902 ',  69.0000,1,  18,   1,   1,0.97593254,  40.471695, 1.10000, 0.90000, 1.10000, 0.90000
44584,'27053023903 ', 138.0000,1,  18,   1,   1,0.98520285,  41.008237, 1.10000, 0.90000, 1.10000, 0.90000
44585,'27053024003 ',  69.0000,1,  18,   1,   1,0.97602403,  40.775563, 1.10000, 0.90000, 1.10000, 0.90000
44586,'27053024004 ',  69.0000,1,  18,   1,   1,0.97374916,  40.753891, 1.10000, 0.90000, 1.10000, 0.90000
44587,'27053024005 ',  69.0000,1,  18,   1,   1,0.97451144,  40.753925, 1.10000, 0.90000, 1.10000, 0.90000
44588,'27053024006 ',  69.0000,1,  18,   1,   1,0.97496563,  40.711746, 1.10000, 0.90000, 1.10000, 0.90000
44589,'27053024100 ',  69.0000,1,  18,   1,   1,0.97434866,  40.772360, 1.10000, 0.90000, 1.10000, 0.90000
44590,'27053024200 ',  69.0000,1,  18,   1,   1,0.97528112,  40.795965, 1.10000, 0.90000, 1.10000, 0.90000
44591,'27053024300 ',  69.0000,1,  18,   1,   1,0.97644740,  40.826260, 1.10000, 0.90000, 1.10000, 0.90000
44592,'27053024400 ', 138.0000,1,  18,   1,   1,0.98701131,  41.269963, 1.10000, 0.90000, 1.10000, 0.90000
44593,'27053024500 ', 138.0000,1,  18,   1,   1,0.98803377,  41.290966, 1.10000, 0.90000, 1.10000, 0.90000
44594,'27053024600 ', 138.0000,1,  18,   1,   1,0.98906231,  41.311938, 1.10000, 0.90000, 1.10000, 0.90000
44595,'27053024700 ', 138.0000,1,  18,   1,   1,0.98652655,  41.294634, 1.10000, 0.90000, 1.10000, 0.90000
44596,'27053024801 ', 138.0000,1,  18,   1,   1,0.98772526,  41.308462, 1.10000, 0.90000, 1.10000, 0.90000
44597,'27053024802 ', 138.0000,1,  18,   1,   1,0.98863256,  41.320329, 1.10000, 0.90000, 1.10000, 0.90000
44598,'27053024901 ',  69.0000,1,  18,   1,   1,0.98367107,  41.187485, 1.10000, 0.90000, 1.10000, 0.90000
44599,'27053024902 ',  69.0000,1,  18,   1,   1,0.98587304,  41.202484, 1.10000, 0.90000, 1.10000, 0.90000
44600,'27053024903 ',  69.0000,1,  18,   1,   1,0.98653549,  41.208799, 1.10000, 0.90000, 1.10000, 0.90000
44601,'27053025100 ', 138.0000,1,  18,   1,   1,0.99656332,  41.651549, 1.10000, 0.90000, 1.10000, 0.90000
44602,'27053025201 ', 138.0000,1,  18,   1,   1,0.99553376,  41.621400, 1.10000, 0.90000, 1.10000, 0.90000
44603,'27053025205 ',  69.0000,1,  18,   1,   1,0.98914695,  41.265698, 1.10000, 0.90000, 1.10000, 0.90000
44604,'27053025301 ', 138.0000,1,  18,   1,   1,0.99873161,  41.631041, 1.10000, 0.90000, 1.10000, 0.90000
44605,'27053025302 ', 138.0000,1,  18,   1,   1,0.99660778,  41.532102, 1.10000, 0.90000, 1.10000, 0.90000
44606,'27053025401 ', 138.0000,1,  18,   1,   1,0.99072766,  41.345830, 1.10000, 0.90000, 1.10000, 0.90000
44607,'27053025403 ', 138.0000,1,  18,   1,   1,0.99543357,  41.513586, 1.10000, 0.90000, 1.10000, 0.90000
44608,'27053025601 ', 138.0000,1,  18,   1,   1,0.99008542,  41.277401, 1.10000, 0.90000, 1.10000, 0.90000
44609,'27053025603 ',  69.0000,1,  18,   1,   1,0.97854549,  40.879857, 1.10000, 0.90000, 1.10000, 0.90000
44610,'27053025605 ',  69.0000,1,  18,   1,   1,0.97770268,  40.830181, 1.10000, 0.90000, 1.10000, 0.90000
44611,'27053025701 ',  69.0000,1,  18,   1,   1,0.98484588,  40.987624, 1.10000, 0.90000, 1.10000, 0.90000
44612,'27053025702 ',  69.0000,1,  18,   1,   1,0.98110765,  41.022253, 1.10000, 0.90000, 1.10000, 0.90000
44613,'27053025801 ',  69.0000,1,  18,   1,   1,0.98925447,  41.156698, 1.10000, 0.90000, 1.10000, 0.90000
44614,'27053025802 ',  69.0000,1,  18,   1,   1,0.98822343,  41.117165, 1.10000, 0.90000, 1.10000, 0.90000
44615,'27053025803 ', 138.0000,1,  18,   1,   1,0.99125069,  41.221103, 1.10000, 0.90000, 1.10000, 0.90000
44616,'27053025805 ', 138.0000,1,  18,   1,   1,0.99185669,  41.210841, 1.10000, 0.90000, 1.10000, 0.90000
44617,'27053025903 ',  69.0000,1,  18,   1,   1,0.98337001,  40.933590, 1.10000, 0.90000, 1.10000, 0.90000
44618,'27053025905 ', 138.0000,1,  18,   1,   1,0.98720449,  40.985592, 1.10000, 0.90000, 1.10000, 0.90000
44619,'27053025906 ', 138.0000,1,  18,   1,   1,0.98934120,  40.967543, 1.10000, 0.90000, 1.10000, 0.90000
44620,'27053025907 ', 138.0000,1,  18,   1,   1,0.99253297,  40.952670, 1.10000, 0.90000, 1.10000, 0.90000
44621,'27053026005 ',  69.0000,1,  18,   1,   1,0.97380739,  40.277042, 1.10000, 0.90000, 1.10000, 0.90000
44622,'27053026006 ', 138.0000,1,  18,   1,   1,0.98420668,  40.575494, 1.10000, 0.90000, 1.10000, 0.90000
44623,'27053026007 ', 345.0000,1,  18,   1,   1,1.00081348,  41.065040, 1.10000, 0.90000, 1.10000, 0.90000
44624,'27053026013 ', 138.0000,1,  18,   1,   1,0.98313642,  40.466210, 1.10000, 0.90000, 1.10000, 0.90000
44625,'27053026014 ', 138.0000,1,  18,   1,   1,0.98387092,  40.471688, 1.10000, 0.90000, 1.10000, 0.90000
44626,'27053026015 ', 138.0000,1,  18,   1,   1,0.98781174,  40.630060, 1.10000, 0.90000, 1.10000, 0.90000
44627,'27053026016 ',  69.0000,1,  18,   1,   1,0.98285073,  40.633513, 1.10000, 0.90000, 1.10000, 0.90000
44628,'27053026018 ', 138.0000,1,  18,   1,   1,0.99503136,  40.765345, 1.10000, 0.90000, 1.10000, 0.90000
44629,'27053026019 ',  69.0000,1,  18,   1,   1,0.97873175,  40.450016, 1.10000, 0.90000, 1.10000, 0.90000
44630,'27053026020 ',  69.0000,1,  18,   1,   1,0.98229522,  40.678619, 1.10000, 0.90000, 1.10000, 0.90000
44631,'27053026021 ',  69.0000,1,  18,   1,   1,0.98330188,  40.487985, 1.10000, 0.90000, 1.10000, 0.90000
44632,'27053026022 ',  69.0000,1,  18,   1,   1,0.98459643,  40.516013, 1.10000, 0.90000, 1.10000, 0.90000
44633,'27053026101 ',  69.0000,1,  18,   1,   1,0.96975321,  40.362545, 1.10000, 0.90000, 1.10000, 0.90000
44634,'27053026103 ', 138.0000,1,  18,   1,   1,0.97771513,  40.561167, 1.10000, 0.90000, 1.10000, 0.90000
44635,'27053026104 ', 138.0000,1,  18,   1,   1,0.97857291,  40.571710, 1.10000, 0.90000, 1.10000, 0.90000
44636,'27053026201 ',  69.0000,1,  18,   1,   1,0.96890038,  40.142603, 1.10000, 0.90000, 1.10000, 0.90000
44637,'27053026202 ',  69.0000,1,  18,   1,   1,0.96792012,  40.204491, 1.10000, 0.90000, 1.10000, 0.90000
44638,'27053026205 ',  69.0000,1,  18,   1,   1,0.97009301,  40.275484, 1.10000, 0.90000, 1.10000, 0.90000
44639,'27053026206 ',  69.0000,1,  18,   1,   1,0.97007960,  40.288359, 1.10000, 0.90000, 1.10000, 0.90000
44640,'27053026207 ',  69.0000,1,  18,   1,   1,0.97174525,  40.145700, 1.10000, 0.90000, 1.10000, 0.90000
44641,'27053026208 ',  69.0000,1,  18,   1,   1,0.97075361,  40.258593, 1.10000, 0.90000, 1.10000, 0.90000
44642,'27053026301 ',  69.0000,1,  18,   1,   1,0.96499443,  40.235907, 1.10000, 0.90000, 1.10000, 0.90000
44643,'27053026302 ',  69.0000,1,  18,   1,   1,0.96656656,  40.206506, 1.10000, 0.90000, 1.10000, 0.90000
44644,'27053026402 ',  69.0000,1,  18,   1,   1,0.96337312,  40.348011, 1.10000, 0.90000, 1.10000, 0.90000
44645,'27053026403 ',  69.0000,1,  18,   1,   1,0.96369207,  40.335252, 1.10000, 0.90000, 1.10000, 0.90000
44646,'27053026404 ',  69.0000,1,  18,   1,   1,0.96460760,  40.315335, 1.10000, 0.90000, 1.10000, 0.90000
44647,'27053026505 ',  69.0000,1,  18,   1,   1,0.96262962,  40.380215, 1.10000, 0.90000, 1.10000, 0.90000
44648,'27053026507 ', 138.0000,1,  18,   1,   1,0.97358263,  40.669808, 1.10000, 0.90000, 1.10000, 0.90000
44649,'27053026508 ',  69.0000,1,  18,   1,   1,0.96116984,  40.410510, 1.10000, 0.90000, 1.10000, 0.90000
44650,'27053026509 ',  69.0000,1,  18,   1,   1,0.96032375,  40.431575, 1.10000, 0.90000, 1.10000, 0.90000
44651,'27053026510 ',  69.0000,1,  18,   1,   1,0.96036643,  40.391072, 1.10000, 0.90000, 1.10000, 0.90000
44652,'27053026511 ',  69.0000,1,  18,   1,   1,0.96011317,  40.383282, 1.10000, 0.90000, 1.10000, 0.90000
44653,'27053026512 ',  69.0000,1,  18,   1,   1,0.95745814,  40.335771, 1.10000, 0.90000, 1.10000, 0.90000
44654,'27053026514 ', 345.0000,1,  18,   1,   1,0.99859965,  41.413329, 1.10000, 0.90000, 1.10000, 0.90000
44655,'27053026605 ',  69.0000,1,  18,   1,   1,0.96147853,  40.370929, 1.10000, 0.90000, 1.10000, 0.90000
44656,'27053026606 ',  69.0000,1,  18,   1,   1,0.96121556,  40.371315, 1.10000, 0.90000, 1.10000, 0.90000
44657,'27053026609 ',  69.0000,1,  18,   1,   1,0.96181971,  40.370994, 1.10000, 0.90000, 1.10000, 0.90000
44658,'27053026610 ',  69.0000,1,  18,   1,   1,0.96173221,  40.357126, 1.10000, 0.90000, 1.10000, 0.90000
44659,'27053026611 ',  69.0000,1,  18,   1,   1,0.96240300,  40.355346, 1.10000, 0.90000, 1.10000, 0.90000
44660,'27053026612 ',  69.0000,1,  18,   1,   1,0.96386838,  40.406334, 1.10000, 0.90000, 1.10000, 0.90000
44661,'27053026613 ',  69.0000,1,  18,   1,   1,0.96274310,  40.433726, 1.10000, 0.90000, 1.10000, 0.90000
44662,'27053026702 ', 138.0000,1,  18,   1,   1,0.96872407,  40.664098, 1.10000, 0.90000, 1.10000, 0.90000
44663,'27053026706 ',  69.0000,1,  18,   1,   1,0.96385980,  40.558445, 1.10000, 0.90000, 1.10000, 0.90000
44664,'27053026707 ',  69.0000,1,  18,   1,   1,0.96362239,  40.535923, 1.10000, 0.90000, 1.10000, 0.90000
44665,'27053026708 ', 138.0000,1,  18,   1,   1,0.97479999,  40.820930, 1.10000, 0.90000, 1.10000, 0.90000
44666,'27053026710 ', 138.0000,1,  18,   1,   1,0.96955204,  40.663675, 1.10000, 0.90000, 1.10000, 0.90000
44667,'27053026711 ', 138.0000,1,  18,   1,   1,0.96972996,  40.668012, 1.10000, 0.90000, 1.10000, 0.90000
44668,'27053026712 ', 138.0000,1,  18,   1,   1,0.96903533,  40.679828, 1.10000, 0.90000, 1.10000, 0.90000
44669,'27053026713 ', 138.0000,1,  18,   1,   1,0.96847546,  40.710817, 1.10000, 0.90000, 1.10000, 0.90000
44670,'27053026714 ', 138.0000,1,  18,   1,   1,0.97578925,  40.779310, 1.10000, 0.90000, 1.10000, 0.90000
44671,'27053026715 ', 138.0000,1,  18,   1,   1,0.97268248,  40.648665, 1.10000, 0.90000, 1.10000, 0.90000
44672,'27053026716 ', 138.0000,1,  18,   1,   1,0.97121423,  40.656438, 1.10000, 0.90000, 1.10000, 0.90000
44673,'27053026807 ', 138.0000,1,  18,   1,   1,0.96779871,  40.756056, 1.10000, 0.90000, 1.10000, 0.90000
44674,'27053026809 ',  69.0000,1,  18,   1,   1,0.95952010,  40.554887, 1.10000, 0.90000, 1.10000, 0.90000
44675,'27053026810 ', 138.0000,1,  18,   1,   1,0.96812975,  40.845983, 1.10000, 0.90000, 1.10000, 0.90000
44676,'27053026811 ', 138.0000,1,  18,   1,   1,0.96848023,  40.885509, 1.10000, 0.90000, 1.10000, 0.90000
44677,'27053026812 ',  69.0000,1,  18,   1,   1,0.96088296,  40.583761, 1.10000, 0.90000, 1.10000, 0.90000
44678,'27053026814 ', 138.0000,1,  18,   1,   1,0.96913368,  40.939375, 1.10000, 0.90000, 1.10000, 0.90000
44679,'27053026815 ', 138.0000,1,  18,   1,   1,0.97014654,  41.003364, 1.10000, 0.90000, 1.10000, 0.90000
44680,'27053026816 ',  69.0000,1,  18,   1,   1,0.96092951,  40.553084, 1.10000, 0.90000, 1.10000, 0.90000
44681,'27053026818 ',  69.0000,1,  18,   1,   1,0.96048188,  40.569240, 1.10000, 0.90000, 1.10000, 0.90000
44682,'27053026819 ',  69.0000,1,  18,   1,   1,0.95990461,  40.566338, 1.10000, 0.90000, 1.10000, 0.90000
44683,'27053026820 ', 138.0000,1,  18,   1,   1,0.96950275,  40.933105, 1.10000, 0.90000, 1.10000, 0.90000
44684,'27053026822 ',  69.0000,1,  18,   1,   1,0.96456659,  40.753352, 1.10000, 0.90000, 1.10000, 0.90000
44685,'27053026823 ',  69.0000,1,  18,   1,   1,0.96289355,  40.680532, 1.10000, 0.90000, 1.10000, 0.90000
44686,'27053026903 ', 138.0000,1,  18,   1,   1,0.97667116,  41.009053, 1.10000, 0.90000, 1.10000, 0.90000
44687,'27053026906 ',  69.0000,1,  18,   1,   1,0.96249861,  40.599399, 1.10000, 0.90000, 1.10000, 0.90000
44688,'27053026907 ',  69.0000,1,  18,   1,   1,0.96425825,  40.580749, 1.10000, 0.90000, 1.10000, 0.90000
44689,'27053026908 ',  69.0000,1,  18,   1,   1,0.96186608,  40.590773, 1.10000, 0.90000, 1.10000, 0.90000
44690,'27053026909 ', 138.0000,1,  18,   1,   1,0.98412967,  40.792752, 1.10000, 0.90000, 1.10000, 0.90000
44691,'27053026910 ',  69.0000,1,  18,   1,   1,0.96558762,  40.495293, 1.10000, 0.90000, 1.10000, 0.90000
44692,'27053027001 ', 138.0000,1,  18,   1,   1,0.98700929,  40.467430, 1.10000, 0.90000, 1.10000, 0.90000
44693,'27053027002 ',  69.0000,1,  18,   1,   1,0.98108560,  40.025335, 1.10000, 0.90000, 1.10000, 0.90000
44694,'27053027101 ',  69.0000,1,  18,   1,   1,0.97032690,  40.034788, 1.10000, 0.90000, 1.10000, 0.90000
44695,'27053027102 ', 138.0000,1,  18,   1,   1,0.97936887,  40.676932, 1.10000, 0.90000, 1.10000, 0.90000
44696,'27053027201 ',  69.0000,1,  18,   1,   1,0.97117889,  39.848977, 1.10000, 0.90000, 1.10000, 0.90000
44697,'27053027202 ',  69.0000,1,  18,   1,   1,0.97020382,  39.872295, 1.10000, 0.90000, 1.10000, 0.90000
44698,'27053027203 ', 138.0000,1,  18,   1,   1,0.98456222,  39.855253, 1.10000, 0.90000, 1.10000, 0.90000
44699,'27053027300 ',  69.0000,1,  18,   1,   1,0.96422356,  40.276341, 1.10000, 0.90000, 1.10000, 0.90000
44700,'27053027400 ',  69.0000,1,  18,   1,   1,0.96705157,  40.154296, 1.10000, 0.90000, 1.10000, 0.90000
44701,'27053027501 ',  69.0000,1,  18,   1,   1,0.97267467,  39.980075, 1.10000, 0.90000, 1.10000, 0.90000
44702,'27053027503 ',  69.0000,1,  18,   1,   1,0.97193366,  40.002372, 1.10000, 0.90000, 1.10000, 0.90000
44703,'27053027504 ',  69.0000,1,  18,   1,   1,0.97212696,  40.056614, 1.10000, 0.90000, 1.10000, 0.90000
44704,'27053027601 ', 138.0000,1,  18,   1,   1,0.98613238,  39.832089, 1.10000, 0.90000, 1.10000, 0.90000
44705,'27053027602 ', 138.0000,1,  18,   1,   1,0.98689997,  39.824627, 1.10000, 0.90000, 1.10000, 0.90000
44706,'27053027700 ', 138.0000,1,  18,   1,   1,0.98775804,  39.858324, 1.10000, 0.90000, 1.10000, 0.90000
44707,'27053100200 ', 138.0000,1,  18,   1,   1,0.96908259,  40.929256, 1.10000, 0.90000, 1.10000, 0.90000
44708,'27053100400 ', 138.0000,1,  18,   1,   1,0.96975029,  40.936442, 1.10000, 0.90000, 1.10000, 0.90000
44709,'27053100500 ',  69.0000,1,  18,   1,   1,0.96843433,  40.876353, 1.10000, 0.90000, 1.10000, 0.90000
44710,'27053100700 ',  69.0000,1,  18,   1,   1,0.96438712,  40.753307, 1.10000, 0.90000, 1.10000, 0.90000
44711,'27053100800 ',  69.0000,1,  18,   1,   1,0.96495384,  40.773292, 1.10000, 0.90000, 1.10000, 0.90000
44712,'27053100900 ',  69.0000,1,  18,   1,   1,0.96574652,  40.812969, 1.10000, 0.90000, 1.10000, 0.90000
44713,'27053101200 ',  69.0000,1,  18,   1,   1,0.97048008,  40.947008, 1.10000, 0.90000, 1.10000, 0.90000
44714,'27053101300 ',  69.0000,1,  18,   1,   1,0.96462756,  40.778214, 1.10000, 0.90000, 1.10000, 0.90000
44715,'27053101600 ',  69.0000,1,  18,   1,   1,0.96597612,  40.820523, 1.10000, 0.90000, 1.10000, 0.90000
44716,'27053101800 ',  69.0000,1,  18,   1,   1,0.96919024,  40.886479, 1.10000, 0.90000, 1.10000, 0.90000
44717,'27053101900 ',  69.0000,1,  18,   1,   1,0.97030705,  40.951133, 1.10000, 0.90000, 1.10000, 0.90000
44718,'27053102000 ',  69.0000,1,  18,   1,   1,0.96483248,  40.788155, 1.10000, 0.90000, 1.10000, 0.90000
44719,'27053102100 ',  69.0000,1,  18,   1,   1,0.96538740,  40.799138, 1.10000, 0.90000, 1.10000, 0.90000
44720,'27053102300 ', 138.0000,1,  18,   1,   1,0.97215682,  40.964794, 1.10000, 0.90000, 1.10000, 0.90000
44721,'27053102500 ',  69.0000,1,  18,   1,   1,0.97009575,  40.918103, 1.10000, 0.90000, 1.10000, 0.90000
44722,'27053102600 ', 138.0000,1,  18,   1,   1,0.97956026,  41.239968, 1.10000, 0.90000, 1.10000, 0.90000
44723,'27053102800 ',  69.0000,1,  18,   1,   1,0.96548170,  40.794544, 1.10000, 0.90000, 1.10000, 0.90000
44724,'27053102900 ',  69.0000,1,  18,   1,   1,0.96575350,  40.796874, 1.10000, 0.90000, 1.10000, 0.90000
44725,'27053103000 ',  69.0000,1,  18,   1,   1,0.96940720,  40.866784, 1.10000, 0.90000, 1.10000, 0.90000
44726,'27053103100 ',  69.0000,1,  18,   1,   1,0.97068286,  40.925042, 1.10000, 0.90000, 1.10000, 0.90000
44727,'27053103400 ',  69.0000,1,  18,   1,   1,0.96588326,  40.794538, 1.10000, 0.90000, 1.10000, 0.90000
44728,'27053103600 ',  69.0000,1,  18,   1,   1,0.97046614,  40.906037, 1.10000, 0.90000, 1.10000, 0.90000
44729,'27053103700 ', 138.0000,1,  18,   1,   1,0.97918731,  41.253649, 1.10000, 0.90000, 1.10000, 0.90000
44730,'27053103900 ',  69.0000,1,  18,   1,   1,0.97241151,  40.987094, 1.10000, 0.90000, 1.10000, 0.90000
44731,'27053104000 ', 345.0000,1,  18,   1,   1,1.00235093,  42.107758, 1.10000, 0.90000, 1.10000, 0.90000
44732,'27053104100 ', 138.0000,1,  18,   1,   1,0.97265941,  40.892537, 1.10000, 0.90000, 1.10000, 0.90000
44733,'27053104400 ', 138.0000,1,  18,   1,   1,0.97832018,  41.253625, 1.10000, 0.90000, 1.10000, 0.90000
44734,'27053104800 ', 138.0000,1,  18,   1,   1,0.97976309,  41.287059, 1.10000, 0.90000, 1.10000, 0.90000
44735,'27053104900 ', 138.0000,1,  18,   1,   1,0.97946471,  41.281390, 1.10000, 0.90000, 1.10000, 0.90000
44736,'27053105100 ', 138.0000,1,  18,   1,   1,0.97251505,  40.850822, 1.10000, 0.90000, 1.10000, 0.90000
44737,'27053105201 ',  69.0000,1,  18,   1,   1,0.96834314,  40.824051, 1.10000, 0.90000, 1.10000, 0.90000
44738,'27053105204 ', 138.0000,1,  18,   1,   1,0.97849965,  41.256535, 1.10000, 0.90000, 1.10000, 0.90000
44739,'27053105400 ',  69.0000,1,  18,   1,   1,0.97159433,  40.937039, 1.10000, 0.90000, 1.10000, 0.90000
44740,'27053105500 ',  69.0000,1,  18,   1,   1,0.96768987,  40.800446, 1.10000, 0.90000, 1.10000, 0.90000
44741,'27053105600 ',  69.0000,1,  18,   1,   1,0.96917599,  40.825636, 1.10000, 0.90000, 1.10000, 0.90000
44742,'27053105700 ',  69.0000,1,  18,   1,   1,0.97023052,  40.866265, 1.10000, 0.90000, 1.10000, 0.90000
44743,'27053106000 ',  69.0000,1,  18,   1,   1,0.97283363,  40.960416, 1.10000, 0.90000, 1.10000, 0.90000
44744,'27053106200 ', 138.0000,1,  18,   1,   1,0.98072553,  41.315302, 1.10000, 0.90000, 1.10000, 0.90000
44745,'27053106400 ',  69.0000,1,  18,   1,   1,0.97529596,  41.074295, 1.10000, 0.90000, 1.10000, 0.90000
44746,'27053106500 ',  69.0000,1,  18,   1,   1,0.96666014,  40.616956, 1.10000, 0.90000, 1.10000, 0.90000
44747,'27053106600 ',  69.0000,1,  18,   1,   1,0.96816295,  40.762292, 1.10000, 0.90000, 1.10000, 0.90000
44748,'27053106700 ',  69.0000,1,  18,   1,   1,0.96871948,  40.793069, 1.10000, 0.90000, 1.10000, 0.90000
44749,'27053106900 ',  69.0000,1,  18,   1,   1,0.97072041,  40.877559, 1.10000, 0.90000, 1.10000, 0.90000
44750,'27053107000 ',  69.0000,1,  18,   1,   1,0.97039205,  40.804868, 1.10000, 0.90000, 1.10000, 0.90000
44751,'27053107400 ',  69.0000,1,  18,   1,   1,0.97602910,  41.097054, 1.10000, 0.90000, 1.10000, 0.90000
44752,'27053107500 ', 138.0000,1,  18,   1,   1,0.98208696,  41.369438, 1.10000, 0.90000, 1.10000, 0.90000
44753,'27053107600 ',  69.0000,1,  18,   1,   1,0.97804469,  41.165793, 1.10000, 0.90000, 1.10000, 0.90000
44754,'27053108000 ',  69.0000,1,  18,   1,   1,0.96737653,  40.692355, 1.10000, 0.90000, 1.10000, 0.90000
44755,'27053108600 ',  69.0000,1,  18,   1,   1,0.97561169,  41.024455, 1.10000, 0.90000, 1.10000, 0.90000
44756,'27053108700 ', 138.0000,1,  18,   1,   1,0.98169976,  41.318912, 1.10000, 0.90000, 1.10000, 0.90000
44757,'27053108800 ', 138.0000,1,  18,   1,   1,0.98214012,  41.360668, 1.10000, 0.90000, 1.10000, 0.90000
44758,'27053108900 ',  69.0000,1,  18,   1,   1,0.97766173,  41.153809, 1.10000, 0.90000, 1.10000, 0.90000
44759,'27053109000 ',  69.0000,1,  18,   1,   1,0.97811109,  41.169402, 1.10000, 0.90000, 1.10000, 0.90000
44760,'27053109100 ',  69.0000,1,  18,   1,   1,0.96744108,  40.633666, 1.10000, 0.90000, 1.10000, 0.90000
44761,'27053109200 ',  69.0000,1,  18,   1,   1,0.97261614,  40.851693, 1.10000, 0.90000, 1.10000, 0.90000
44762,'27053109300 ',  69.0000,1,  18,   1,   1,0.97293389,  40.877583, 1.10000, 0.90000, 1.10000, 0.90000
44763,'27053109400 ',  69.0000,1,  18,   1,   1,0.97416449,  40.918369, 1.10000, 0.90000, 1.10000, 0.90000
44764,'27053109700 ', 138.0000,1,  18,   1,   1,0.98184276,  41.287869, 1.10000, 0.90000, 1.10000, 0.90000
44765,'27053109800 ',  69.0000,1,  18,   1,   1,0.96810198,  40.629934, 1.10000, 0.90000, 1.10000, 0.90000
44766,'27053109900 ',  69.0000,1,  18,   1,   1,0.97373044,  40.867436, 1.10000, 0.90000, 1.10000, 0.90000
44767,'27053110000 ',  69.0000,1,  18,   1,   1,0.97553837,  40.935735, 1.10000, 0.90000, 1.10000, 0.90000
44768,'27053110100 ', 138.0000,1,  18,   1,   1,0.98223305,  41.276438, 1.10000, 0.90000, 1.10000, 0.90000
44769,'27053110200 ',  69.0000,1,  18,   1,   1,0.97702193,  41.094093, 1.10000, 0.90000, 1.10000, 0.90000
44770,'27053110400 ',  69.0000,1,  18,   1,   1,0.97753811,  41.169826, 1.10000, 0.90000, 1.10000, 0.90000
44771,'27053110500 ',  69.0000,1,  18,   1,   1,0.97796524,  41.172128, 1.10000, 0.90000, 1.10000, 0.90000
44772,'27053110800 ',  69.0000,1,  18,   1,   1,0.97496909,  40.888999, 1.10000, 0.90000, 1.10000, 0.90000
44773,'27053110900 ', 138.0000,1,  18,   1,   1,0.98236835,  41.267726, 1.10000, 0.90000, 1.10000, 0.90000
44774,'27053111100 ',  69.0000,1,  18,   1,   1,0.97750103,  41.096237, 1.10000, 0.90000, 1.10000, 0.90000
44775,'27053111200 ',  69.0000,1,  18,   1,   1,0.97141325,  40.741552, 1.10000, 0.90000, 1.10000, 0.90000
44776,'27053111300 ',  69.0000,1,  18,   1,   1,0.97261733,  40.770267, 1.10000, 0.90000, 1.10000, 0.90000
44777,'27053111400 ',  69.0000,1,  18,   1,   1,0.97315115,  40.816425, 1.10000, 0.90000, 1.10000, 0.90000
44778,'27053111500 ', 138.0000,1,  18,   1,   1,0.98458731,  41.219085, 1.10000, 0.90000, 1.10000, 0.90000
44779,'27053111600 ', 138.0000,1,  18,   1,   1,0.98345548,  41.272996, 1.10000, 0.90000, 1.10000, 0.90000
44780,'27053122500 ', 138.0000,1,  18,   1,   1,0.97271943,  40.676270, 1.10000, 0.90000, 1.10000, 0.90000
44781,'27053122600 ',  69.0000,1,  18,   1,   1,0.96613592,  40.445334, 1.10000, 0.90000, 1.10000, 0.90000
44782,'27053125500 ', 345.0000,1,  18,   1,   1,1.00124121,  41.430090, 1.10000, 0.90000, 1.10000, 0.90000
44783,'27053125600 ', 138.0000,1,  18,   1,   1,0.98430598,  41.465436, 1.10000, 0.90000, 1.10000, 0.90000
44784,'27053125700 ',  69.0000,1,  18,   1,   1,0.96511197,  40.790030, 1.10000, 0.90000, 1.10000, 0.90000
44785,'27053125800 ',  69.0000,1,  18,   1,   1,0.97259039,  40.929352, 1.10000, 0.90000, 1.10000, 0.90000
44786,'27053125900 ', 138.0000,1,  18,   1,   1,0.98063684,  41.301485, 1.10000, 0.90000, 1.10000, 0.90000
44787,'27053126000 ',  69.0000,1,  18,   1,   1,0.97150564,  40.889324, 1.10000, 0.90000, 1.10000, 0.90000
44788,'27053126100 ',  69.0000,1,  18,   1,   1,0.97138852,  40.927962, 1.10000, 0.90000, 1.10000, 0.90000
44789,'27053126200 ', 138.0000,1,  18,   1,   1,0.97363657,  40.981115, 1.10000, 0.90000, 1.10000, 0.90000
44790,'27053980000 ',  69.0000,1,  18,   1,   1,0.97669810,  41.126509, 1.10000, 0.90000, 1.10000, 0.90000
44791,'27055020100 ',  69.0000,1,  18,   1,   1,0.99739927,  41.510625, 1.10000, 0.90000, 1.10000, 0.90000
44792,'27055020200 ', 138.0000,1,  18,   1,   1,1.00371790,  41.408630, 1.10000, 0.90000, 1.10000, 0.90000
44793,'27055020300 ',  69.0000,1,  18,   1,   1,0.99345762,  41.043833, 1.10000, 0.90000, 1.10000, 0.90000
44794,'27055020500 ', 138.0000,1,  18,   1,   1,1.01165652,  41.204783, 1.10000, 0.90000, 1.10000, 0.90000
44795,'27055020900 ', 345.0000,1,  18,   1,   1,1.01992595,  41.159994, 1.10000, 0.90000, 1.10000, 0.90000
44796,'27057070100 ',  69.0000,1,  18,   1,   1,0.98732615,  34.350886, 1.10000, 0.90000, 1.10000, 0.90000
44797,'27057070200 ',  69.0000,1,  18,   1,   1,0.97849423,  32.930767, 1.10000, 0.90000, 1.10000, 0.90000
44798,'27057070300 ',  69.0000,1,  18,   1,   1,0.98978406,  35.245487, 1.10000, 0.90000, 1.10000, 0.90000
44799,'27057070400 ',  69.0000,1,  18,   1,   1,0.98724800,  35.318570, 1.10000, 0.90000, 1.10000, 0.90000
44800,'27057070500 ',  69.0000,1,  18,   1,   1,0.95513612,  29.534776, 1.10000, 0.90000, 1.10000, 0.90000
44801,'27057070600 ',  69.0000,1,  18,   1,   1,0.96189356,  30.246622, 1.10000, 0.90000, 1.10000, 0.90000
44802,'27057070700 ',  69.0000,1,  18,   1,   1,0.98402631,  34.502806, 1.10000, 0.90000, 1.10000, 0.90000
44803,'27059130100 ',  69.0000,1,  18,   1,   1,0.97022069,  40.628346, 1.10000, 0.90000, 1.10000, 0.90000
44804,'27059130200 ',  69.0000,1,  18,   1,   1,0.98453575,  41.899662, 1.10000, 0.90000, 1.10000, 0.90000
44805,'27059130301 ', 138.0000,1,  18,   1,   1,0.98638266,  41.356884, 1.10000, 0.90000, 1.10000, 0.90000
44806,'27059130302 ',  69.0000,1,  18,   1,   1,0.98411590,  41.815815, 1.10000, 0.90000, 1.10000, 0.90000
44807,'27059130400 ',  69.0000,1,  18,   1,   1,0.96501189,  41.820640, 1.10000, 0.90000, 1.10000, 0.90000
44808,'27059130501 ',  69.0000,1,  18,   1,   1,0.97259414,  41.500397, 1.10000, 0.90000, 1.10000, 0.90000
44809,'27059130502 ',  69.0000,1,  18,   1,   1,0.97277081,  41.534100, 1.10000, 0.90000, 1.10000, 0.90000
44810,'27059130600 ',  69.0000,1,  18,   1,   1,0.97652781,  40.714573, 1.10000, 0.90000, 1.10000, 0.90000
44811,'27061480100 ',  69.0000,1,  18,   1,   1,0.99659389,  41.690973, 1.10000, 0.90000, 1.10000, 0.90000
44812,'27061480300 ', 138.0000,1,  18,   1,   1,1.01413333,  41.650876, 1.10000, 0.90000, 1.10000, 0.90000
44813,'27061480400 ',  69.0000,1,  18,   1,   1,1.00007987,  41.662856, 1.10000, 0.90000, 1.10000, 0.90000
44814,'27061480500 ', 138.0000,1,  18,   1,   1,1.01475132,  43.430209, 1.10000, 0.90000, 1.10000, 0.90000
44815,'27061480600 ',  69.0000,1,  18,   1,   1,1.00775135,  42.824586, 1.10000, 0.90000, 1.10000, 0.90000
44816,'27061480700 ', 138.0000,1,  18,   1,   1,1.01329815,  41.851175, 1.10000, 0.90000, 1.10000, 0.90000
44817,'27061480801 ',  69.0000,1,  18,   1,   1,1.01646185,  43.583796, 1.10000, 0.90000, 1.10000, 0.90000
44818,'27061480802 ', 345.0000,1,  18,   1,   1,1.02108777,  44.994418, 1.10000, 0.90000, 1.10000, 0.90000
44819,'27061480900 ', 138.0000,1,  18,   1,   1,1.01485443,  42.205856, 1.10000, 0.90000, 1.10000, 0.90000
44820,'27061481000 ', 138.0000,1,  18,   1,   1,1.01429117,  42.870983, 1.10000, 0.90000, 1.10000, 0.90000
44821,'27061940000 ',  69.0000,1,  18,   1,   1,0.99489933,  39.400038, 1.10000, 0.90000, 1.10000, 0.90000
44822,'27063480100 ', 138.0000,1,  18,   1,   1,1.01893961,  30.921359, 1.10000, 0.90000, 1.10000, 0.90000
44823,'27063480200 ', 138.0000,1,  18,   1,   1,1.01479197,  27.722891, 1.10000, 0.90000, 1.10000, 0.90000
44824,'27063480300 ', 345.0000,1,  18,   1,   1,1.01680946,  29.634801, 1.10000, 0.90000, 1.10000, 0.90000
44825,'27063480400 ', 345.0000,1,  18,   1,   1,1.01819706,  31.688574, 1.10000, 0.90000, 1.10000, 0.90000
44826,'27065480100 ',  69.0000,1,  18,   1,   1,0.96024865,  41.266043, 1.10000, 0.90000, 1.10000, 0.90000
44827,'27065480200 ',  69.0000,1,  18,   1,   1,0.97049379,  40.681945, 1.10000, 0.90000, 1.10000, 0.90000
44828,'27065480300 ',  69.0000,1,  18,   1,   1,0.96553218,  41.125679, 1.10000, 0.90000, 1.10000, 0.90000
44829,'27065480400 ',  69.0000,1,  18,   1,   1,0.96918523,  41.510113, 1.10000, 0.90000, 1.10000, 0.90000
44830,'27067770900 ',  69.0000,1,  18,   1,   1,0.97821951,  28.800080, 1.10000, 0.90000, 1.10000, 0.90000
44831,'27067780100 ', 138.0000,1,  18,   1,   1,0.98036504,  31.139973, 1.10000, 0.90000, 1.10000, 0.90000
44832,'27067780200 ',  69.0000,1,  18,   1,   1,0.97119355,  27.123327, 1.10000, 0.90000, 1.10000, 0.90000
44833,'27067780300 ', 138.0000,1,  18,   1,   1,0.97961420,  30.748562, 1.10000, 0.90000, 1.10000, 0.90000
44834,'27067780400 ', 138.0000,1,  18,   1,   1,0.97896349,  30.351981, 1.10000, 0.90000, 1.10000, 0.90000
44835,'27067780500 ',  69.0000,1,  18,   1,   1,0.97841853,  28.884962, 1.10000, 0.90000, 1.10000, 0.90000
44836,'27067780600 ', 138.0000,1,  18,   1,   1,0.97995824,  28.811442, 1.10000, 0.90000, 1.10000, 0.90000
44837,'27067780700 ', 138.0000,1,  18,   1,   1,0.98015845,  28.893807, 1.10000, 0.90000, 1.10000, 0.90000
44838,'27067780800 ',  69.0000,1,  18,   1,   1,0.97886360,  28.884259, 1.10000, 0.90000, 1.10000, 0.90000
44839,'27067781000 ', 138.0000,1,  18,   1,   1,0.97985977,  29.164221, 1.10000, 0.90000, 1.10000, 0.90000
44840,'27067781100 ', 138.0000,1,  18,   1,   1,0.98287332,  31.240493, 1.10000, 0.90000, 1.10000, 0.90000
44841,'27067781200 ', 138.0000,1,  18,   1,   1,0.98285359,  28.248590, 1.10000, 0.90000, 1.10000, 0.90000
44842,'27069090100 ',  69.0000,1,  18,   1,   1,0.96532136,  12.597243, 1.10000, 0.90000, 1.10000, 0.90000
44843,'27069090200 ', 138.0000,1,  18,   1,   1,0.95455378,  16.537718, 1.10000, 0.90000, 1.10000, 0.90000
44844,'27071790100 ',  69.0000,1,  18,   1,   1,1.01508224,  41.152364, 1.10000, 0.90000, 1.10000, 0.90000
44845,'27071790200 ', 345.0000,1,  18,   1,   1,1.01265681,  41.249500, 1.10000, 0.90000, 1.10000, 0.90000
44846,'27071790300 ', 138.0000,1,  18,   1,   1,1.01233220,  41.426675, 1.10000, 0.90000, 1.10000, 0.90000
44847,'27071790500 ', 138.0000,1,  18,   1,   1,1.00770175,  38.669003, 1.10000, 0.90000, 1.10000, 0.90000
44848,'27073180100 ',  69.0000,1,  18,   1,   1,0.98404890,  19.107333, 1.10000, 0.90000, 1.10000, 0.90000
44849,'27073180200 ',  69.0000,1,  18,   1,   1,0.98450810,  18.138192, 1.10000, 0.90000, 1.10000, 0.90000
44850,'27073180300 ', 138.0000,1,  18,   1,   1,0.99260467,  22.718705, 1.10000, 0.90000, 1.10000, 0.90000
44851,'27075370100 ', 138.0000,1,  18,   1,   1,1.01808286,  48.453581, 1.10000, 0.90000, 1.10000, 0.90000
44852,'27075370300 ',  69.0000,1,  18,   1,   1,1.01878154,  47.999049, 1.10000, 0.90000, 1.10000, 0.90000
44853,'27075370400 ', 345.0000,1,  18,   1,   1,1.02398908,  46.403434, 1.10000, 0.90000, 1.10000, 0.90000
44854,'27077460400 ',  69.0000,1,  18,   1,   1,0.97898912,  23.321802, 1.10000, 0.90000, 1.10000, 0.90000
44855,'27079950100 ',  69.0000,1,  18,   1,   1,0.98895818,  39.117853, 1.10000, 0.90000, 1.10000, 0.90000
44856,'27079950200 ', 138.0000,1,  18,   1,   1,1.00365782,  38.090094, 1.10000, 0.90000, 1.10000, 0.90000
44857,'27079950300 ', 138.0000,1,  18,   1,   1,1.00395954,  39.766324, 1.10000, 0.90000, 1.10000, 0.90000
