 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


44858,'27079950400 ', 138.0000,1,  18,   1,   1,1.00672066,  39.740704, 1.10000, 0.90000, 1.10000, 0.90000
44859,'27079950500 ', 138.0000,1,  18,   1,   1,1.00654507,  38.941364, 1.10000, 0.90000, 1.10000, 0.90000
44860,'27079950600 ',  69.0000,1,  18,   1,   1,1.00064170,  37.288188, 1.10000, 0.90000, 1.10000, 0.90000
44861,'27081201001 ',  69.0000,1,  18,   1,   1,1.00757396,  18.788507, 1.10000, 0.90000, 1.10000, 0.90000
44862,'27081201002 ', 138.0000,1,  18,   1,   1,1.01478577,  23.635982, 1.10000, 0.90000, 1.10000, 0.90000
44863,'27083360100 ',  69.0000,1,  18,   1,   1,0.98305571,  23.692560, 1.10000, 0.90000, 1.10000, 0.90000
44864,'27083360200 ',  69.0000,1,  18,   1,   1,0.98927438,  25.313084, 1.10000, 0.90000, 1.10000, 0.90000
44865,'27083360300 ',  69.0000,1,  18,   1,   1,0.98815936,  25.310101, 1.10000, 0.90000, 1.10000, 0.90000
44866,'27083360400 ', 138.0000,1,  18,   1,   1,1.00108981,  25.556247, 1.10000, 0.90000, 1.10000, 0.90000
44867,'27083360500 ', 138.0000,1,  18,   1,   1,0.99991816,  25.687054, 1.10000, 0.90000, 1.10000, 0.90000
44868,'27083360600 ', 138.0000,1,  18,   1,   1,1.00862885,  24.964620, 1.10000, 0.90000, 1.10000, 0.90000
44869,'27083360700 ',  69.0000,1,  18,   1,   1,0.99951196,  25.810269, 1.10000, 0.90000, 1.10000, 0.90000
44870,'27085950100 ', 138.0000,1,  18,   1,   1,1.00942028,  38.181314, 1.10000, 0.90000, 1.10000, 0.90000
44871,'27085950200 ',  69.0000,1,  18,   1,   1,0.99706990,  35.552207, 1.10000, 0.90000, 1.10000, 0.90000
44872,'27085950300 ', 138.0000,1,  18,   1,   1,1.01802182,  37.197606, 1.10000, 0.90000, 1.10000, 0.90000
44873,'27085950400 ', 138.0000,1,  18,   1,   1,1.01845634,  37.181972, 1.10000, 0.90000, 1.10000, 0.90000
44874,'27085950500 ', 138.0000,1,  18,   1,   1,1.01240873,  36.191099, 1.10000, 0.90000, 1.10000, 0.90000
44875,'27085950600 ', 138.0000,1,  18,   1,   1,1.00989020,  38.251016, 1.10000, 0.90000, 1.10000, 0.90000
44876,'27085950700 ',  69.0000,1,  18,   1,   1,1.01680219,  38.936566, 1.10000, 0.90000, 1.10000, 0.90000
44877,'27087940100 ',  69.0000,1,  18,   1,   1,0.95855016,  15.034940, 1.10000, 0.90000, 1.10000, 0.90000
44878,'27087940300 ',  69.0000,1,  18,   1,   1,0.96884716,  21.565078, 1.10000, 0.90000, 1.10000, 0.90000
44879,'27089080100 ',  69.0000,1,  18,   1,   1,0.97398847,  24.533630, 1.10000, 0.90000, 1.10000, 0.90000
44880,'27089080200 ',  69.0000,1,  18,   1,   1,0.97332042,  24.471651, 1.10000, 0.90000, 1.10000, 0.90000
44881,'27089080300 ',  69.0000,1,  18,   1,   1,0.96555078,   8.073304, 1.10000, 0.90000, 1.10000, 0.90000
44882,'27089080400 ',  69.0000,1,  18,   1,   1,0.97008437,  10.004702, 1.10000, 0.90000, 1.10000, 0.90000
44883,'27091790100 ',  69.0000,1,  18,   1,   1,1.01150060,  32.331817, 1.10000, 0.90000, 1.10000, 0.90000
44884,'27091790200 ',  69.0000,1,  18,   1,   1,0.99724698,  31.492855, 1.10000, 0.90000, 1.10000, 0.90000
44885,'27091790300 ', 138.0000,1,  18,   1,   1,1.00638962,  30.357971, 1.10000, 0.90000, 1.10000, 0.90000
44886,'27091790400 ', 138.0000,1,  18,   1,   1,1.00458062,  29.487364, 1.10000, 0.90000, 1.10000, 0.90000
44887,'27091790500 ', 138.0000,1,  18,   1,   1,1.00697768,  31.369389, 1.10000, 0.90000, 1.10000, 0.90000
44888,'27091790600 ', 138.0000,1,  18,   1,   1,1.00912166,  32.064326, 1.10000, 0.90000, 1.10000, 0.90000
44889,'27093560100 ',  69.0000,1,  18,   1,   1,0.97938943,  37.108664, 1.10000, 0.90000, 1.10000, 0.90000
44890,'27093560200 ',  69.0000,1,  18,   1,   1,0.97390419,  35.814729, 1.10000, 0.90000, 1.10000, 0.90000
44891,'27093560300 ',  69.0000,1,  18,   1,   1,0.97485560,  35.175802, 1.10000, 0.90000, 1.10000, 0.90000
44892,'27093560400 ', 138.0000,1,  18,   1,   1,0.98554933,  34.326581, 1.10000, 0.90000, 1.10000, 0.90000
44893,'27093560500 ',  69.0000,1,  18,   1,   1,0.97463906,  34.886547, 1.10000, 0.90000, 1.10000, 0.90000
44894,'27093560600 ', 138.0000,1,  18,   1,   1,0.98348546,  33.015943, 1.10000, 0.90000, 1.10000, 0.90000
44895,'27095170400 ', 138.0000,1,  18,   1,   1,0.98537385,  40.732841, 1.10000, 0.90000, 1.10000, 0.90000
44896,'27095170500 ',  69.0000,1,  18,   1,   1,0.97580647,  40.251432, 1.10000, 0.90000, 1.10000, 0.90000
44897,'27095170600 ', 138.0000,1,  18,   1,   1,0.98968923,  40.810688, 1.10000, 0.90000, 1.10000, 0.90000
44898,'27095170700 ',  69.0000,1,  18,   1,   1,0.97761756,  40.620392, 1.10000, 0.90000, 1.10000, 0.90000
44899,'27095970100 ',  69.0000,1,  18,   1,   1,0.97437412,  40.047752, 1.10000, 0.90000, 1.10000, 0.90000
44900,'27095970200 ',  69.0000,1,  18,   1,   1,0.97048104,  39.302592, 1.10000, 0.90000, 1.10000, 0.90000
44901,'27095970300 ',  69.0000,1,  18,   1,   1,0.97183788,  40.159378, 1.10000, 0.90000, 1.10000, 0.90000
44902,'27097780100 ',  69.0000,1,  18,   1,   1,0.98194867,  34.504856, 1.10000, 0.90000, 1.10000, 0.90000
44903,'27097780200 ',  69.0000,1,  18,   1,   1,0.98443788,  34.584793, 1.10000, 0.90000, 1.10000, 0.90000
44904,'27097780300 ', 345.0000,1,  18,   1,   1,1.01455152,  41.704042, 1.10000, 0.90000, 1.10000, 0.90000
44905,'27097780400 ',  69.0000,1,  18,   1,   1,0.97754276,  38.352024, 1.10000, 0.90000, 1.10000, 0.90000
44906,'27097780500 ',  69.0000,1,  18,   1,   1,0.97328955,  38.475924, 1.10000, 0.90000, 1.10000, 0.90000
44907,'27097780600 ', 138.0000,1,  18,   1,   1,0.99792200,  37.495891, 1.10000, 0.90000, 1.10000, 0.90000
44908,'27097780700 ', 138.0000,1,  18,   1,   1,0.99740928,  37.438907, 1.10000, 0.90000, 1.10000, 0.90000
44909,'27097780800 ',  69.0000,1,  18,   1,   1,0.98745739,  36.503932, 1.10000, 0.90000, 1.10000, 0.90000
44910,'27099000100 ',  69.0000,1,  18,   1,   1,1.01885271,  39.582951, 1.10000, 0.90000, 1.10000, 0.90000
44911,'27099000200 ',  69.0000,1,  18,   1,   1,1.01708829,  39.377434, 1.10000, 0.90000, 1.10000, 0.90000
44912,'27099000300 ',  69.0000,1,  18,   1,   1,1.01743686,  39.418695, 1.10000, 0.90000, 1.10000, 0.90000
44913,'27099000410 ',  69.0000,1,  18,   1,   1,1.01704967,  39.382147, 1.10000, 0.90000, 1.10000, 0.90000
44914,'27099000600 ',  69.0000,1,  18,   1,   1,1.01698220,  39.442765, 1.10000, 0.90000, 1.10000, 0.90000
44915,'27099000800 ',  69.0000,1,  18,   1,   1,1.01661551,  39.366731, 1.10000, 0.90000, 1.10000, 0.90000
44916,'27099000900 ',  69.0000,1,  18,   1,   1,1.01550937,  39.214285, 1.10000, 0.90000, 1.10000, 0.90000
44917,'27099001000 ',  69.0000,1,  18,   1,   1,1.01946902,  39.731391, 1.10000, 0.90000, 1.10000, 0.90000
44918,'27099001200 ', 138.0000,1,  18,   1,   1,1.01752973,  40.758413, 1.10000, 0.90000, 1.10000, 0.90000
44919,'27099001300 ', 138.0000,1,  18,   1,   1,1.02054775,  39.740018, 1.10000, 0.90000, 1.10000, 0.90000
44920,'27099001400 ',  69.0000,1,  18,   1,   1,1.01476419,  40.290217, 1.10000, 0.90000, 1.10000, 0.90000
44921,'27101900100 ',  69.0000,1,  18,   1,   1,1.00860357,  25.060707, 1.10000, 0.90000, 1.10000, 0.90000
44922,'27101900200 ',  69.0000,1,  18,   1,   1,1.02077270,  27.961008, 1.10000, 0.90000, 1.10000, 0.90000
44923,'27101900300 ', 138.0000,1,  18,   1,   1,1.01464927,  25.348456, 1.10000, 0.90000, 1.10000, 0.90000
44924,'27103480100 ',  69.0000,1,  18,   1,   1,1.00578535,  33.869102, 1.10000, 0.90000, 1.10000, 0.90000
44925,'27103480200 ',  69.0000,1,  18,   1,   1,0.99801737,  36.582951, 1.10000, 0.90000, 1.10000, 0.90000
44926,'27103480300 ', 138.0000,1,  18,   1,   1,1.00690866,  37.724487, 1.10000, 0.90000, 1.10000, 0.90000
44927,'27103480400 ',  69.0000,1,  18,   1,   1,1.00414133,  37.106027, 1.10000, 0.90000, 1.10000, 0.90000
44928,'27103480501 ',  69.0000,1,  18,   1,   1,1.01332664,  37.361657, 1.10000, 0.90000, 1.10000, 0.90000
44929,'27103480502 ',  69.0000,1,  18,   1,   1,1.01588583,  37.442185, 1.10000, 0.90000, 1.10000, 0.90000
44930,'27103480600 ', 138.0000,1,  18,   1,   1,1.01283062,  37.475967, 1.10000, 0.90000, 1.10000, 0.90000
44931,'27105105100 ', 138.0000,1,  18,   1,   1,1.01700592,  25.124093, 1.10000, 0.90000, 1.10000, 0.90000
44932,'27105105200 ',  69.0000,1,  18,   1,   1,1.01478648,  24.248377, 1.10000, 0.90000, 1.10000, 0.90000
44933,'27105105300 ', 138.0000,1,  18,   1,   1,1.01322925,  24.176354, 1.10000, 0.90000, 1.10000, 0.90000
44934,'27105105400 ', 138.0000,1,  18,   1,   1,1.01732981,  25.572358, 1.10000, 0.90000, 1.10000, 0.90000
44935,'27105105500 ', 138.0000,1,  18,   1,   1,1.01598382,  25.250127, 1.10000, 0.90000, 1.10000, 0.90000
44936,'27105105600 ', 138.0000,1,  18,   1,   1,1.01546836,  25.036140, 1.10000, 0.90000, 1.10000, 0.90000
44937,'27107960100 ',  69.0000,1,  18,   1,   1,0.95928150,  12.118133, 1.10000, 0.90000, 1.10000, 0.90000
44938,'27107960200 ',  69.0000,1,  18,   1,   1,0.96752375,   6.992667, 1.10000, 0.90000, 1.10000, 0.90000
44939,'27107960300 ', 138.0000,1,  18,   1,   1,0.95858186,  10.779076, 1.10000, 0.90000, 1.10000, 0.90000
44940,'27109000100 ', 138.0000,1,  18,   1,   1,1.01936054,  41.989011, 1.10000, 0.90000, 1.10000, 0.90000
44941,'27109000200 ', 138.0000,1,  18,   1,   1,1.01833224,  41.958655, 1.10000, 0.90000, 1.10000, 0.90000
44942,'27109000300 ', 138.0000,1,  18,   1,   1,1.01844370,  41.949079, 1.10000, 0.90000, 1.10000, 0.90000
44943,'27109000400 ',  69.0000,1,  18,   1,   1,1.01282108,  41.799658, 1.10000, 0.90000, 1.10000, 0.90000
44944,'27109000500 ', 138.0000,1,  18,   1,   1,1.01959121,  41.965669, 1.10000, 0.90000, 1.10000, 0.90000
44945,'27109000600 ', 138.0000,1,  18,   1,   1,1.01915288,  42.026454, 1.10000, 0.90000, 1.10000, 0.90000
44946,'27109000901 ', 138.0000,1,  18,   1,   1,1.01676989,  41.927123, 1.10000, 0.90000, 1.10000, 0.90000
44947,'27109000902 ',  69.0000,1,  18,   1,   1,1.01166117,  41.737080, 1.10000, 0.90000, 1.10000, 0.90000
44948,'27109000903 ', 138.0000,1,  18,   1,   1,1.01549649,  41.786670, 1.10000, 0.90000, 1.10000, 0.90000
44949,'27109001000 ', 138.0000,1,  18,   1,   1,1.01763833,  41.870911, 1.10000, 0.90000, 1.10000, 0.90000
44950,'27109001100 ',  69.0000,1,  18,   1,   1,1.01126194,  41.781141, 1.10000, 0.90000, 1.10000, 0.90000
44951,'27109001201 ',  69.0000,1,  18,   1,   1,1.01230490,  41.783955, 1.10000, 0.90000, 1.10000, 0.90000
44952,'27109001202 ', 138.0000,1,  18,   1,   1,1.01721132,  41.774636, 1.10000, 0.90000, 1.10000, 0.90000
44953,'27109001203 ', 138.0000,1,  18,   1,   1,1.01770377,  41.754500, 1.10000, 0.90000, 1.10000, 0.90000
44954,'27109001301 ',  69.0000,1,  18,   1,   1,1.01140440,  41.755491, 1.10000, 0.90000, 1.10000, 0.90000
44955,'27109001302 ',  69.0000,1,  18,   1,   1,1.01086044,  41.768355, 1.10000, 0.90000, 1.10000, 0.90000
44956,'27109001401 ', 345.0000,1,  18,   1,   1,1.01972651,  42.472900, 1.10000, 0.90000, 1.10000, 0.90000
44957,'27109001402 ', 230.0000,1,  18,   1,   1,1.01893866,  42.153892, 1.10000, 0.90000, 1.10000, 0.90000
44958,'27109001501 ', 138.0000,1,  18,   1,   1,1.01859426,  42.069915, 1.10000, 0.90000, 1.10000, 0.90000
44959,'27109001502 ', 138.0000,1,  18,   1,   1,1.01878178,  42.048349, 1.10000, 0.90000, 1.10000, 0.90000
44960,'27109001503 ',  69.0000,1,  18,   1,   1,1.01513910,  41.845475, 1.10000, 0.90000, 1.10000, 0.90000
44961,'27109001601 ',  69.0000,1,  18,   1,   1,1.01465309,  41.834345, 1.10000, 0.90000, 1.10000, 0.90000
44962,'27109001602 ',  69.0000,1,  18,   1,   1,1.01442826,  41.842241, 1.10000, 0.90000, 1.10000, 0.90000
44963,'27109001603 ', 138.0000,1,  18,   1,   1,1.01693285,  42.098243, 1.10000, 0.90000, 1.10000, 0.90000
44964,'27109001701 ', 138.0000,1,  18,   1,   1,1.01831520,  42.124860, 1.10000, 0.90000, 1.10000, 0.90000
44965,'27109001702 ', 138.0000,1,  18,   1,   1,1.01839089,  42.100917, 1.10000, 0.90000, 1.10000, 0.90000
44966,'27109001703 ',  69.0000,1,  18,   1,   1,1.01325810,  42.021281, 1.10000, 0.90000, 1.10000, 0.90000
44967,'27109001800 ',  69.0000,1,  18,   1,   1,1.00921142,  41.192260, 1.10000, 0.90000, 1.10000, 0.90000
44968,'27109001900 ', 230.0000,1,  18,   1,   1,1.01884222,  42.190222, 1.10000, 0.90000, 1.10000, 0.90000
44969,'27109002000 ', 138.0000,1,  18,   1,   1,1.01069689,  41.370609, 1.10000, 0.90000, 1.10000, 0.90000
44970,'27109002100 ', 138.0000,1,  18,   1,   1,1.01705253,  41.222787, 1.10000, 0.90000, 1.10000, 0.90000
44971,'27109002200 ', 138.0000,1,  18,   1,   1,1.01752090,  41.516301, 1.10000, 0.90000, 1.10000, 0.90000
44972,'27109002300 ', 138.0000,1,  18,   1,   1,1.01633692,  42.063956, 1.10000, 0.90000, 1.10000, 0.90000
44973,'27111960102 ',  69.0000,1,  18,   1,   1,0.96012849,  25.142572, 1.10000, 0.90000, 1.10000, 0.90000
44974,'27111960103 ',  69.0000,1,  18,   1,   1,0.98657811,  18.328323, 1.10000, 0.90000, 1.10000, 0.90000
44975,'27111960300 ', 138.0000,1,  18,   1,   1,0.99776620,  18.538189, 1.10000, 0.90000, 1.10000, 0.90000
44976,'27111960400 ',  69.0000,1,  18,   1,   1,0.97807682,  18.915026, 1.10000, 0.90000, 1.10000, 0.90000
44977,'27111960500 ', 230.0000,1,  18,   1,   1,0.96557665,  30.110448, 1.10000, 0.90000, 1.10000, 0.90000
44978,'27111960600 ', 138.0000,1,  18,   1,   1,0.96440232,  27.749675, 1.10000, 0.90000, 1.10000, 0.90000
44979,'27111960700 ', 138.0000,1,  18,   1,   1,1.00309455,  18.941399, 1.10000, 0.90000, 1.10000, 0.90000
44980,'27111960800 ', 138.0000,1,  18,   1,   1,1.00905192,  19.307282, 1.10000, 0.90000, 1.10000, 0.90000
44981,'27111960900 ',  69.0000,1,  18,   1,   1,1.00423455,  15.915731, 1.10000, 0.90000, 1.10000, 0.90000
44982,'27111961000 ', 138.0000,1,  18,   1,   1,1.01688170,  20.204649, 1.10000, 0.90000, 1.10000, 0.90000
44983,'27111961100 ', 138.0000,1,  18,   1,   1,1.01858366,  19.968593, 1.10000, 0.90000, 1.10000, 0.90000
44984,'27111961200 ',  69.0000,1,  18,   1,   1,0.98504472,  19.299965, 1.10000, 0.90000, 1.10000, 0.90000
44985,'27111961300 ', 138.0000,1,  18,   1,   1,0.96705741,  27.417272, 1.10000, 0.90000, 1.10000, 0.90000
44986,'27111961400 ',  69.0000,1,  18,   1,   1,0.95964885,  28.017608, 1.10000, 0.90000, 1.10000, 0.90000
44987,'27111961500 ',  69.0000,1,  18,   1,   1,0.96606249,  27.760375, 1.10000, 0.90000, 1.10000, 0.90000
44988,'27111961600 ',  69.0000,1,  18,   1,   1,0.98991388,  19.632156, 1.10000, 0.90000, 1.10000, 0.90000
44989,'27111961700 ', 138.0000,1,  18,   1,   1,1.01334071,  20.400416, 1.10000, 0.90000, 1.10000, 0.90000
44990,'27113090100 ',  69.0000,1,  18,   1,   1,0.97709149,  24.674980, 1.10000, 0.90000, 1.10000, 0.90000
44991,'27113090200 ',  69.0000,1,  18,   1,   1,0.97817028,  24.802131, 1.10000, 0.90000, 1.10000, 0.90000
44992,'27113090300 ',  69.0000,1,  18,   1,   1,0.97170025,  23.500021, 1.10000, 0.90000, 1.10000, 0.90000
44993,'27113090400 ', 345.0000,1,  18,   1,   1,0.98232168,  30.067548, 1.10000, 0.90000, 1.10000, 0.90000
44994,'27113090500 ',  69.0000,1,  18,   1,   1,0.97844720,  24.786548, 1.10000, 0.90000, 1.10000, 0.90000
44995,'27115950100 ',  69.0000,1,  18,   1,   1,0.99571747,  43.302187, 1.10000, 0.90000, 1.10000, 0.90000
44996,'27115950200 ',  69.0000,1,  18,   1,   1,0.98366207,  41.809545, 1.10000, 0.90000, 1.10000, 0.90000
44997,'27115950300 ',  69.0000,1,  18,   1,   1,0.98238587,  42.212837, 1.10000, 0.90000, 1.10000, 0.90000
44998,'27115950400 ', 138.0000,1,  18,   1,   1,0.99672353,  43.650192, 1.10000, 0.90000, 1.10000, 0.90000
44999,'27115950500 ',  69.0000,1,  18,   1,   1,0.96632433,  41.884721, 1.10000, 0.90000, 1.10000, 0.90000
45000,'27115950600 ',  69.0000,1,  18,   1,   1,0.97922713,  42.593753, 1.10000, 0.90000, 1.10000, 0.90000
45001,'27115950700 ',  69.0000,1,  18,   1,   1,0.98434544,  42.515274, 1.10000, 0.90000, 1.10000, 0.90000
45002,'27115950800 ',  69.0000,1,  18,   1,   1,0.98568779,  42.196666, 1.10000, 0.90000, 1.10000, 0.90000
45003,'27117460100 ', 138.0000,1,  18,   1,   1,1.01623702,  24.357785, 1.10000, 0.90000, 1.10000, 0.90000
45004,'27117460200 ', 138.0000,1,  18,   1,   1,1.01300514,  24.617771, 1.10000, 0.90000, 1.10000, 0.90000
45005,'27117460300 ', 138.0000,1,  18,   1,   1,1.01170588,  24.293292, 1.10000, 0.90000, 1.10000, 0.90000
45006,'27117460400 ', 138.0000,1,  18,   1,   1,1.00773144,  23.235376, 1.10000, 0.90000, 1.10000, 0.90000
45007,'27117460500 ', 138.0000,1,  18,   1,   1,1.02005851,  27.513855, 1.10000, 0.90000, 1.10000, 0.90000
45008,'27119020100 ',  69.0000,1,  18,   1,   1,0.97227311,   5.597930, 1.10000, 0.90000, 1.10000, 0.90000
45009,'27119020200 ',  69.0000,1,  18,   1,   1,0.97406191,   5.571189, 1.10000, 0.90000, 1.10000, 0.90000
45010,'27119020300 ',  69.0000,1,  18,   1,   1,0.97360325,   5.581207, 1.10000, 0.90000, 1.10000, 0.90000
45011,'27119020400 ',  69.0000,1,  18,   1,   1,0.97206783,   7.368884, 1.10000, 0.90000, 1.10000, 0.90000
45012,'27119020500 ', 138.0000,1,  18,   1,   1,0.95615625,  14.924983, 1.10000, 0.90000, 1.10000, 0.90000
45013,'27119020600 ',  69.0000,1,  18,   1,   1,0.95403218,  17.439864, 1.10000, 0.90000, 1.10000, 0.90000
45014,'27119020700 ', 138.0000,1,  18,   1,   1,0.95793599,  15.306305, 1.10000, 0.90000, 1.10000, 0.90000
45015,'27119020800 ', 138.0000,1,  18,   1,   1,0.96092778,  15.309703, 1.10000, 0.90000, 1.10000, 0.90000
45016,'27119020900 ', 138.0000,1,  18,   1,   1,0.96325326,  15.365011, 1.10000, 0.90000, 1.10000, 0.90000
45017,'27119021000 ', 138.0000,1,  18,   1,   1,0.97891462,  26.533089, 1.10000, 0.90000, 1.10000, 0.90000
45018,'27121970100 ',  69.0000,1,  18,   1,   1,0.97121292,  27.496223, 1.10000, 0.90000, 1.10000, 0.90000
45019,'27121970200 ', 138.0000,1,  18,   1,   1,0.98855036,  24.881551, 1.10000, 0.90000, 1.10000, 0.90000
45020,'27121970300 ', 138.0000,1,  18,   1,   1,0.99446249,  24.482963, 1.10000, 0.90000, 1.10000, 0.90000
45021,'27121970400 ',  69.0000,1,  18,   1,   1,0.97402686,  26.310102, 1.10000, 0.90000, 1.10000, 0.90000
45022,'27123030100 ', 230.0000,1,  18,   1,   1,0.99442935,  41.896087, 1.10000, 0.90000, 1.10000, 0.90000
45023,'27123030201 ',  69.0000,1,  18,   1,   1,0.97794414,  41.490910, 1.10000, 0.90000, 1.10000, 0.90000
45024,'27123030202 ',  69.0000,1,  18,   1,   1,0.97751099,  41.494393, 1.10000, 0.90000, 1.10000, 0.90000
45025,'27123030300 ',  69.0000,1,  18,   1,   1,0.97698748,  41.508829, 1.10000, 0.90000, 1.10000, 0.90000
45026,'27123030400 ',  69.0000,1,  18,   1,   1,0.97587490,  41.545780, 1.10000, 0.90000, 1.10000, 0.90000
45027,'27123030500 ', 138.0000,1,  18,   1,   1,0.98441392,  41.765183, 1.10000, 0.90000, 1.10000, 0.90000
45028,'27123030601 ',  69.0000,1,  18,   1,   1,0.97517234,  41.572308, 1.10000, 0.90000, 1.10000, 0.90000
45029,'27123030602 ',  69.0000,1,  18,   1,   1,0.97462785,  41.620239, 1.10000, 0.90000, 1.10000, 0.90000
45030,'27123030702 ',  69.0000,1,  18,   1,   1,0.97662902,  41.745611, 1.10000, 0.90000, 1.10000, 0.90000
45031,'27123030703 ',  69.0000,1,  18,   1,   1,0.97659349,  41.756099, 1.10000, 0.90000, 1.10000, 0.90000
45032,'27123030704 ',  69.0000,1,  18,   1,   1,0.97519952,  41.697550, 1.10000, 0.90000, 1.10000, 0.90000
45033,'27123030800 ',  69.0000,1,  18,   1,   1,0.97750401,  41.518408, 1.10000, 0.90000, 1.10000, 0.90000
45034,'27123030900 ',  69.0000,1,  18,   1,   1,0.97597462,  41.598970, 1.10000, 0.90000, 1.10000, 0.90000
45035,'27123031000 ',  69.0000,1,  18,   1,   1,0.97514391,  41.607911, 1.10000, 0.90000, 1.10000, 0.90000
45036,'27123031100 ',  69.0000,1,  18,   1,   1,0.97492337,  41.617367, 1.10000, 0.90000, 1.10000, 0.90000
45037,'27123031200 ',  69.0000,1,  18,   1,   1,0.97830635,  41.501657, 1.10000, 0.90000, 1.10000, 0.90000
45038,'27123031300 ',  69.0000,1,  18,   1,   1,0.97792554,  41.509406, 1.10000, 0.90000, 1.10000, 0.90000
45039,'27123031400 ',  69.0000,1,  18,   1,   1,0.97849739,  41.546886, 1.10000, 0.90000, 1.10000, 0.90000
45040,'27123031500 ',  69.0000,1,  18,   1,   1,0.97692287,  41.595674, 1.10000, 0.90000, 1.10000, 0.90000
45041,'27123031600 ',  69.0000,1,  18,   1,   1,0.97511172,  41.623938, 1.10000, 0.90000, 1.10000, 0.90000
45042,'27123031701 ',  69.0000,1,  18,   1,   1,0.97558755,  41.626926, 1.10000, 0.90000, 1.10000, 0.90000
45043,'27123031702 ',  69.0000,1,  18,   1,   1,0.97560000,  41.689832, 1.10000, 0.90000, 1.10000, 0.90000
45044,'27123031801 ',  69.0000,1,  18,   1,   1,0.97641456,  41.703728, 1.10000, 0.90000, 1.10000, 0.90000
45045,'27123031802 ',  69.0000,1,  18,   1,   1,0.97722226,  41.730414, 1.10000, 0.90000, 1.10000, 0.90000
45046,'27123031900 ', 345.0000,1,  18,   1,   1,1.00228918,  42.161330, 1.10000, 0.90000, 1.10000, 0.90000
45047,'27123032000 ', 138.0000,1,  18,   1,   1,0.98658526,  41.599305, 1.10000, 0.90000, 1.10000, 0.90000
45048,'27123032100 ',  69.0000,1,  18,   1,   1,0.97857338,  41.481890, 1.10000, 0.90000, 1.10000, 0.90000
45049,'27123032200 ',  69.0000,1,  18,   1,   1,0.97846383,  41.489243, 1.10000, 0.90000, 1.10000, 0.90000
45050,'27123032300 ',  69.0000,1,  18,   1,   1,0.97851992,  41.497016, 1.10000, 0.90000, 1.10000, 0.90000
45051,'27123032400 ',  69.0000,1,  18,   1,   1,0.97907054,  41.503023, 1.10000, 0.90000, 1.10000, 0.90000
45052,'27123032500 ',  69.0000,1,  18,   1,   1,0.97950751,  41.492300, 1.10000, 0.90000, 1.10000, 0.90000
45053,'27123032600 ',  69.0000,1,  18,   1,   1,0.97920263,  41.502654, 1.10000, 0.90000, 1.10000, 0.90000
45054,'27123032700 ',  69.0000,1,  18,   1,   1,0.97885102,  41.509945, 1.10000, 0.90000, 1.10000, 0.90000
45055,'27123033000 ', 138.0000,1,  18,   1,   1,0.98545802,  41.753063, 1.10000, 0.90000, 1.10000, 0.90000
45056,'27123033100 ',  69.0000,1,  18,   1,   1,0.97697145,  41.611090, 1.10000, 0.90000, 1.10000, 0.90000
45057,'27123033200 ', 138.0000,1,  18,   1,   1,0.98597538,  41.584582, 1.10000, 0.90000, 1.10000, 0.90000
45058,'27123033300 ', 138.0000,1,  18,   1,   1,0.98613185,  41.611561, 1.10000, 0.90000, 1.10000, 0.90000
45059,'27123033400 ', 138.0000,1,  18,   1,   1,0.98711717,  41.687998, 1.10000, 0.90000, 1.10000, 0.90000
45060,'27123033500 ',  69.0000,1,  18,   1,   1,0.97995156,  41.493966, 1.10000, 0.90000, 1.10000, 0.90000
45061,'27123033600 ',  69.0000,1,  18,   1,   1,0.97981983,  41.507541, 1.10000, 0.90000, 1.10000, 0.90000
45062,'27123033700 ',  69.0000,1,  18,   1,   1,0.98020023,  41.515341, 1.10000, 0.90000, 1.10000, 0.90000
45063,'27123033800 ',  69.0000,1,  18,   1,   1,0.98053080,  41.499929, 1.10000, 0.90000, 1.10000, 0.90000
45064,'27123033900 ',  69.0000,1,  18,   1,   1,0.98005086,  41.519777, 1.10000, 0.90000, 1.10000, 0.90000
45065,'27123034000 ',  69.0000,1,  18,   1,   1,0.98030311,  41.513753, 1.10000, 0.90000, 1.10000, 0.90000
45066,'27123034201 ', 138.0000,1,  18,   1,   1,0.98678875,  41.765155, 1.10000, 0.90000, 1.10000, 0.90000
45067,'27123034202 ',  69.0000,1,  18,   1,   1,0.98018819,  41.538615, 1.10000, 0.90000, 1.10000, 0.90000
45068,'27123034400 ',  69.0000,1,  18,   1,   1,0.97833210,  41.613020, 1.10000, 0.90000, 1.10000, 0.90000
45069,'27123034500 ',  69.0000,1,  18,   1,   1,0.97763646,  41.610014, 1.10000, 0.90000, 1.10000, 0.90000
45070,'27123034601 ',  69.0000,1,  18,   1,   1,0.97863162,  41.664608, 1.10000, 0.90000, 1.10000, 0.90000
45071,'27123034602 ',  69.0000,1,  18,   1,   1,0.97910666,  41.691038, 1.10000, 0.90000, 1.10000, 0.90000
45072,'27123034701 ',  69.0000,1,  18,   1,   1,0.97988081,  41.711699, 1.10000, 0.90000, 1.10000, 0.90000
45073,'27123034702 ',  69.0000,1,  18,   1,   1,0.97929931,  41.734334, 1.10000, 0.90000, 1.10000, 0.90000
45074,'27123034900 ', 138.0000,1,  18,   1,   1,0.98459214,  41.527916, 1.10000, 0.90000, 1.10000, 0.90000
45075,'27123035000 ',  69.0000,1,  18,   1,   1,0.98118484,  41.470453, 1.10000, 0.90000, 1.10000, 0.90000
45076,'27123035100 ', 138.0000,1,  18,   1,   1,0.98505735,  41.561209, 1.10000, 0.90000, 1.10000, 0.90000
45077,'27123035200 ',  69.0000,1,  18,   1,   1,0.98068559,  41.477379, 1.10000, 0.90000, 1.10000, 0.90000
45078,'27123035300 ', 138.0000,1,  18,   1,   1,0.98679793,  41.680744, 1.10000, 0.90000, 1.10000, 0.90000
45079,'27123035500 ',  69.0000,1,  18,   1,   1,0.98010939,  41.518145, 1.10000, 0.90000, 1.10000, 0.90000
45080,'27123035700 ',  69.0000,1,  18,   1,   1,0.98092103,  41.509559, 1.10000, 0.90000, 1.10000, 0.90000
45081,'27123035800 ',  69.0000,1,  18,   1,   1,0.98091829,  41.542170, 1.10000, 0.90000, 1.10000, 0.90000
45082,'27123035900 ', 138.0000,1,  18,   1,   1,0.98761088,  41.753127, 1.10000, 0.90000, 1.10000, 0.90000
45083,'27123036000 ',  69.0000,1,  18,   1,   1,0.98326880,  41.630543, 1.10000, 0.90000, 1.10000, 0.90000
45084,'27123036100 ', 138.0000,1,  18,   1,   1,0.98746699,  41.808554, 1.10000, 0.90000, 1.10000, 0.90000
45085,'27123036300 ',  69.0000,1,  18,   1,   1,0.98077375,  41.405860, 1.10000, 0.90000, 1.10000, 0.90000
45086,'27123036400 ', 138.0000,1,  18,   1,   1,0.98589611,  41.605626, 1.10000, 0.90000, 1.10000, 0.90000
45087,'27123036500 ', 138.0000,1,  18,   1,   1,0.98652518,  41.639149, 1.10000, 0.90000, 1.10000, 0.90000
45088,'27123036600 ',  69.0000,1,  18,   1,   1,0.98236060,  41.524384, 1.10000, 0.90000, 1.10000, 0.90000
45089,'27123036700 ',  69.0000,1,  18,   1,   1,0.98267692,  41.548556, 1.10000, 0.90000, 1.10000, 0.90000
45090,'27123036800 ',  69.0000,1,  18,   1,   1,0.98255789,  41.549936, 1.10000, 0.90000, 1.10000, 0.90000
45091,'27123036900 ', 138.0000,1,  18,   1,   1,0.98820019,  41.756864, 1.10000, 0.90000, 1.10000, 0.90000
45092,'27123037000 ', 138.0000,1,  18,   1,   1,0.98872310,  41.782371, 1.10000, 0.90000, 1.10000, 0.90000
45093,'27123037100 ', 138.0000,1,  18,   1,   1,0.98768890,  41.783180, 1.10000, 0.90000, 1.10000, 0.90000
45094,'27123037200 ', 138.0000,1,  18,   1,   1,0.98798096,  41.814456, 1.10000, 0.90000, 1.10000, 0.90000
45095,'27123037402 ',  69.0000,1,  18,   1,   1,0.98088151,  41.713618, 1.10000, 0.90000, 1.10000, 0.90000
45096,'27123037403 ', 138.0000,1,  18,   1,   1,0.98855561,  41.936231, 1.10000, 0.90000, 1.10000, 0.90000
45097,'27123037500 ', 138.0000,1,  18,   1,   1,0.98735648,  41.651272, 1.10000, 0.90000, 1.10000, 0.90000
45098,'27123037601 ', 138.0000,1,  18,   1,   1,0.98674977,  41.634128, 1.10000, 0.90000, 1.10000, 0.90000
45099,'27123037602 ', 138.0000,1,  18,   1,   1,0.98887902,  41.688968, 1.10000, 0.90000, 1.10000, 0.90000
45100,'27123040100 ',  69.0000,1,  18,   1,   1,0.98290300,  42.620978, 1.10000, 0.90000, 1.10000, 0.90000
45101,'27123040200 ',  69.0000,1,  18,   1,   1,0.98110962,  42.452904, 1.10000, 0.90000, 1.10000, 0.90000
45102,'27123040301 ',  69.0000,1,  18,   1,   1,0.98215222,  42.482189, 1.10000, 0.90000, 1.10000, 0.90000
45103,'27123040302 ', 138.0000,1,  18,   1,   1,0.99175858,  43.221116, 1.10000, 0.90000, 1.10000, 0.90000
45104,'27123040401 ', 138.0000,1,  18,   1,   1,0.99014831,  43.096916, 1.10000, 0.90000, 1.10000, 0.90000
45105,'27123040402 ',  69.0000,1,  18,   1,   1,0.98190725,  42.461589, 1.10000, 0.90000, 1.10000, 0.90000
45106,'27123040502 ',  69.0000,1,  18,   1,   1,0.97930437,  42.320583, 1.10000, 0.90000, 1.10000, 0.90000
45107,'27123040503 ',  69.0000,1,  18,   1,   1,0.97771329,  42.090047, 1.10000, 0.90000, 1.10000, 0.90000
45108,'27123040504 ',  69.0000,1,  18,   1,   1,0.97535628,  42.143702, 1.10000, 0.90000, 1.10000, 0.90000
45109,'27123040601 ',  69.0000,1,  18,   1,   1,0.96382755,  41.739812, 1.10000, 0.90000, 1.10000, 0.90000
45110,'27123040603 ',  69.0000,1,  18,   1,   1,0.96827328,  41.585641, 1.10000, 0.90000, 1.10000, 0.90000
45111,'27123040604 ',  69.0000,1,  18,   1,   1,0.97213501,  41.695511, 1.10000, 0.90000, 1.10000, 0.90000
45112,'27123040703 ',  69.0000,1,  18,   1,   1,0.96699017,  41.461441, 1.10000, 0.90000, 1.10000, 0.90000
45113,'27123040704 ',  69.0000,1,  18,   1,   1,0.96929866,  41.422126, 1.10000, 0.90000, 1.10000, 0.90000
45114,'27123040705 ',  69.0000,1,  18,   1,   1,0.96017963,  41.195494, 1.10000, 0.90000, 1.10000, 0.90000
45115,'27123040706 ',  69.0000,1,  18,   1,   1,0.96342975,  41.277791, 1.10000, 0.90000, 1.10000, 0.90000
45116,'27123040707 ',  69.0000,1,  18,   1,   1,0.96675235,  41.353257, 1.10000, 0.90000, 1.10000, 0.90000
45117,'27123040801 ',  69.0000,1,  18,   1,   1,0.97022104,  41.246570, 1.10000, 0.90000, 1.10000, 0.90000
45118,'27123040802 ',  69.0000,1,  18,   1,   1,0.97078943,  41.238107, 1.10000, 0.90000, 1.10000, 0.90000
45119,'27123040803 ',  69.0000,1,  18,   1,   1,0.97107661,  41.231045, 1.10000, 0.90000, 1.10000, 0.90000
45120,'27123040901 ',  69.0000,1,  18,   1,   1,0.95823646,  41.137577, 1.10000, 0.90000, 1.10000, 0.90000
45121,'27123040902 ',  69.0000,1,  18,   1,   1,0.97109467,  41.064856, 1.10000, 0.90000, 1.10000, 0.90000
45122,'27123041001 ',  69.0000,1,  18,   1,   1,0.96436173,  40.896267, 1.10000, 0.90000, 1.10000, 0.90000
45123,'27123041002 ',  69.0000,1,  18,   1,   1,0.96838945,  40.977454, 1.10000, 0.90000, 1.10000, 0.90000
45124,'27123041103 ',  69.0000,1,  18,   1,   1,0.97569770,  41.108883, 1.10000, 0.90000, 1.10000, 0.90000
45125,'27123041104 ',  69.0000,1,  18,   1,   1,0.96659559,  40.899057, 1.10000, 0.90000, 1.10000, 0.90000
45126,'27123041105 ', 230.0000,1,  18,   1,   1,0.99141461,  41.722204, 1.10000, 0.90000, 1.10000, 0.90000
45127,'27123041106 ',  69.0000,1,  18,   1,   1,0.97854978,  41.213696, 1.10000, 0.90000, 1.10000, 0.90000
45128,'27123041107 ', 345.0000,1,  18,   1,   1,1.00001264,  42.007449, 1.10000, 0.90000, 1.10000, 0.90000
45129,'27123041200 ', 345.0000,1,  18,   1,   1,1.00008845,  41.993752, 1.10000, 0.90000, 1.10000, 0.90000
45130,'27123041301 ', 230.0000,1,  18,   1,   1,0.99350226,  41.839721, 1.10000, 0.90000, 1.10000, 0.90000
45131,'27123041302 ', 345.0000,1,  18,   1,   1,1.00029361,  42.043048, 1.10000, 0.90000, 1.10000, 0.90000
45132,'27123041400 ',  69.0000,1,  18,   1,   1,0.97844255,  41.495865, 1.10000, 0.90000, 1.10000, 0.90000
45133,'27123041500 ',  69.0000,1,  18,   1,   1,0.97248602,  41.526481, 1.10000, 0.90000, 1.10000, 0.90000
45134,'27123041601 ', 138.0000,1,  18,   1,   1,0.98040992,  41.814773, 1.10000, 0.90000, 1.10000, 0.90000
45135,'27123041602 ', 138.0000,1,  18,   1,   1,0.98220968,  41.781599, 1.10000, 0.90000, 1.10000, 0.90000
45136,'27123041700 ',  69.0000,1,  18,   1,   1,0.97571874,  41.537632, 1.10000, 0.90000, 1.10000, 0.90000
45137,'27123041800 ',  69.0000,1,  18,   1,   1,0.97940576,  41.491900, 1.10000, 0.90000, 1.10000, 0.90000
45138,'27123041900 ',  69.0000,1,  18,   1,   1,0.97957641,  41.490298, 1.10000, 0.90000, 1.10000, 0.90000
45139,'27123042001 ',  69.0000,1,  18,   1,   1,0.98299152,  41.511957, 1.10000, 0.90000, 1.10000, 0.90000
45140,'27123042002 ',  69.0000,1,  18,   1,   1,0.98275501,  41.514754, 1.10000, 0.90000, 1.10000, 0.90000
45141,'27123042101 ',  69.0000,1,  18,   1,   1,0.97320598,  41.619816, 1.10000, 0.90000, 1.10000, 0.90000
45142,'27123042102 ',  69.0000,1,  18,   1,   1,0.97257012,  41.639306, 1.10000, 0.90000, 1.10000, 0.90000
45143,'27123042201 ',  69.0000,1,  18,   1,   1,0.97512126,  41.567927, 1.10000, 0.90000, 1.10000, 0.90000
45144,'27123042202 ',  69.0000,1,  18,   1,   1,0.97436774,  41.590873, 1.10000, 0.90000, 1.10000, 0.90000
45145,'27123042301 ',  69.0000,1,  18,   1,   1,0.97425240,  41.869056, 1.10000, 0.90000, 1.10000, 0.90000
45146,'27123042302 ',  69.0000,1,  18,   1,   1,0.97372216,  41.724130, 1.10000, 0.90000, 1.10000, 0.90000
45147,'27123042401 ',  69.0000,1,  18,   1,   1,0.97803020,  42.177159, 1.10000, 0.90000, 1.10000, 0.90000
45148,'27123042402 ', 138.0000,1,  18,   1,   1,0.98440576,  42.489927, 1.10000, 0.90000, 1.10000, 0.90000
45149,'27123042501 ', 138.0000,1,  18,   1,   1,0.98661864,  41.986617, 1.10000, 0.90000, 1.10000, 0.90000
45150,'27123042503 ',  69.0000,1,  18,   1,   1,0.98131156,  41.806816, 1.10000, 0.90000, 1.10000, 0.90000
45151,'27123042504 ',  69.0000,1,  18,   1,   1,0.97960442,  41.706378, 1.10000, 0.90000, 1.10000, 0.90000
45152,'27123042601 ',  69.0000,1,  18,   1,   1,0.97891152,  42.209022, 1.10000, 0.90000, 1.10000, 0.90000
45153,'27123042602 ', 138.0000,1,  18,   1,   1,0.98665148,  42.745568, 1.10000, 0.90000, 1.10000, 0.90000
45154,'27123042700 ', 138.0000,1,  18,   1,   1,0.98518759,  42.591581, 1.10000, 0.90000, 1.10000, 0.90000
45155,'27123042800 ',  69.0000,1,  18,   1,   1,0.97920644,  41.538239, 1.10000, 0.90000, 1.10000, 0.90000
45156,'27123042900 ', 138.0000,1,  18,   1,   1,0.98723108,  41.710821, 1.10000, 0.90000, 1.10000, 0.90000
45157,'27123043000 ', 138.0000,1,  18,   1,   1,0.98414344,  41.505171, 1.10000, 0.90000, 1.10000, 0.90000
45158,'27123980000 ', 138.0000,1,  18,   1,   1,0.98879641,  41.917602, 1.10000, 0.90000, 1.10000, 0.90000
45159,'27125010100 ',  69.0000,1,  18,   1,   1,0.97044820,  22.846305, 1.10000, 0.90000, 1.10000, 0.90000
45160,'27125010200 ',  69.0000,1,  18,   1,   1,0.96611923,  21.555744, 1.10000, 0.90000, 1.10000, 0.90000
45161,'27127750100 ', 138.0000,1,  18,   1,   1,1.00599527,  31.803290, 1.10000, 0.90000, 1.10000, 0.90000
45162,'27127750200 ', 138.0000,1,  18,   1,   1,0.99119645,  28.761879, 1.10000, 0.90000, 1.10000, 0.90000
45163,'27127750300 ',  69.0000,1,  18,   1,   1,0.98625165,  28.920845, 1.10000, 0.90000, 1.10000, 0.90000
45164,'27127750400 ', 138.0000,1,  18,   1,   1,0.99633545,  28.311131, 1.10000, 0.90000, 1.10000, 0.90000
45165,'27127750500 ',  69.0000,1,  18,   1,   1,0.98932189,  27.293945, 1.10000, 0.90000, 1.10000, 0.90000
45166,'27127750600 ', 138.0000,1,  18,   1,   1,1.00638068,  27.698753, 1.10000, 0.90000, 1.10000, 0.90000
45167,'27129790100 ', 138.0000,1,  18,   1,   1,0.99279630,  32.948518, 1.10000, 0.90000, 1.10000, 0.90000
45168,'27129790200 ', 138.0000,1,  18,   1,   1,0.98746169,  31.017935, 1.10000, 0.90000, 1.10000, 0.90000
45169,'27129790300 ',  69.0000,1,  18,   1,   1,0.98440254,  27.218019, 1.10000, 0.90000, 1.10000, 0.90000
45170,'27129790400 ', 138.0000,1,  18,   1,   1,0.98856944,  29.093461, 1.10000, 0.90000, 1.10000, 0.90000
45171,'27129790500 ', 138.0000,1,  18,   1,   1,0.98674178,  29.598775, 1.10000, 0.90000, 1.10000, 0.90000
45172,'27129790600 ', 138.0000,1,  18,   1,   1,1.00539911,  33.124662, 1.10000, 0.90000, 1.10000, 0.90000
45173,'27131070100 ', 138.0000,1,  18,   1,   1,1.00227988,  40.917607, 1.10000, 0.90000, 1.10000, 0.90000
45174,'27131070200 ', 138.0000,1,  18,   1,   1,1.01398718,  41.813090, 1.10000, 0.90000, 1.10000, 0.90000
45175,'27131070300 ', 138.0000,1,  18,   1,   1,1.01008153,  40.452530, 1.10000, 0.90000, 1.10000, 0.90000
45176,'27131070400 ', 138.0000,1,  18,   1,   1,1.01383626,  41.248865, 1.10000, 0.90000, 1.10000, 0.90000
45177,'27131070501 ',  69.0000,1,  18,   1,   1,0.99552459,  41.377190, 1.10000, 0.90000, 1.10000, 0.90000
45178,'27131070503 ',  69.0000,1,  18,   1,   1,0.99744874,  41.429779, 1.10000, 0.90000, 1.10000, 0.90000
45179,'27131070504 ',  69.0000,1,  18,   1,   1,0.99780321,  41.419165, 1.10000, 0.90000, 1.10000, 0.90000
45180,'27131070601 ',  69.0000,1,  18,   1,   1,0.99490285,  41.372860, 1.10000, 0.90000, 1.10000, 0.90000
45181,'27131070602 ', 138.0000,1,  18,   1,   1,1.00901592,  41.739669, 1.10000, 0.90000, 1.10000, 0.90000
45182,'27131070700 ', 138.0000,1,  18,   1,   1,1.01608181,  41.637021, 1.10000, 0.90000, 1.10000, 0.90000
45183,'27131070800 ',  69.0000,1,  18,   1,   1,1.00306475,  41.257259, 1.10000, 0.90000, 1.10000, 0.90000
45184,'27131070901 ', 138.0000,1,  18,   1,   1,1.01683021,  41.682247, 1.10000, 0.90000, 1.10000, 0.90000
45185,'27131070902 ',  69.0000,1,  18,   1,   1,1.00142109,  41.263823, 1.10000, 0.90000, 1.10000, 0.90000
45186,'27133570100 ',  69.0000,1,  18,   1,   1,0.99304754,  20.651582, 1.10000, 0.90000, 1.10000, 0.90000
45187,'27133570200 ', 138.0000,1,  18,   1,   1,0.99616504,  18.673768, 1.10000, 0.90000, 1.10000, 0.90000
45188,'27133570300 ', 138.0000,1,  18,   1,   1,0.99425435,  17.544012, 1.10000, 0.90000, 1.10000, 0.90000
45189,'27135970100 ',  69.0000,1,  18,   1,   1,0.98297179,  23.899563, 1.10000, 0.90000, 1.10000, 0.90000
45190,'27135970200 ',  69.0000,1,  18,   1,   1,0.98184592,  24.120154, 1.10000, 0.90000, 1.10000, 0.90000
45191,'27135970300 ', 138.0000,1,  18,   1,   1,0.98329890,  24.628363, 1.10000, 0.90000, 1.10000, 0.90000
45192,'27135970400 ',  69.0000,1,  18,   1,   1,0.98179388,  23.573399, 1.10000, 0.90000, 1.10000, 0.90000
45193,'27135970500 ',  69.0000,1,  18,   1,   1,0.97815585,  23.883652, 1.10000, 0.90000, 1.10000, 0.90000
45194,'27137000100 ',  69.0000,1,  18,   1,   1,1.00317144,  45.169042, 1.10000, 0.90000, 1.10000, 0.90000
45195,'27137000200 ', 138.0000,1,  18,   1,   1,1.00812781,  45.380839, 1.10000, 0.90000, 1.10000, 0.90000
45196,'27137000300 ', 138.0000,1,  18,   1,   1,1.00446713,  45.292733, 1.10000, 0.90000, 1.10000, 0.90000
45197,'27137000400 ', 138.0000,1,  18,   1,   1,1.00554907,  45.311017, 1.10000, 0.90000, 1.10000, 0.90000
45198,'27137000500 ',  69.0000,1,  18,   1,   1,1.00303948,  45.169434, 1.10000, 0.90000, 1.10000, 0.90000
45199,'27137000600 ', 138.0000,1,  18,   1,   1,1.00640035,  45.264849, 1.10000, 0.90000, 1.10000, 0.90000
45200,'27137000700 ', 138.0000,1,  18,   1,   1,1.00601614,  45.231644, 1.10000, 0.90000, 1.10000, 0.90000
45201,'27137000900 ',  69.0000,1,  18,   1,   1,0.99722987,  44.921382, 1.10000, 0.90000, 1.10000, 0.90000
45202,'27137001000 ', 138.0000,1,  18,   1,   1,1.00554764,  45.222143, 1.10000, 0.90000, 1.10000, 0.90000
45203,'27137001100 ', 138.0000,1,  18,   1,   1,1.00575709,  45.205518, 1.10000, 0.90000, 1.10000, 0.90000
45204,'27137001200 ',  69.0000,1,  18,   1,   1,0.99981195,  44.960711, 1.10000, 0.90000, 1.10000, 0.90000
45205,'27137001300 ',  69.0000,1,  18,   1,   1,1.00163031,  45.014153, 1.10000, 0.90000, 1.10000, 0.90000
45206,'27137001400 ', 138.0000,1,  18,   1,   1,1.00573039,  45.197991, 1.10000, 0.90000, 1.10000, 0.90000
45207,'27137001600 ',  69.0000,1,  18,   1,   1,0.99858481,  44.928738, 1.10000, 0.90000, 1.10000, 0.90000
45208,'27137001700 ', 138.0000,1,  18,   1,   1,1.00578868,  45.188887, 1.10000, 0.90000, 1.10000, 0.90000
45209,'27137001800 ',  69.0000,1,  18,   1,   1,0.99767834,  44.893440, 1.10000, 0.90000, 1.10000, 0.90000
45210,'27137001900 ', 138.0000,1,  18,   1,   1,1.00659215,  45.151215, 1.10000, 0.90000, 1.10000, 0.90000
45211,'27137002000 ', 138.0000,1,  18,   1,   1,1.00733817,  45.130069, 1.10000, 0.90000, 1.10000, 0.90000
45212,'27137002200 ',  69.0000,1,  18,   1,   1,0.99885219,  44.891435, 1.10000, 0.90000, 1.10000, 0.90000
45213,'27137002300 ',  69.0000,1,  18,   1,   1,0.99334502,  44.804712, 1.10000, 0.90000, 1.10000, 0.90000
45214,'27137002400 ',  69.0000,1,  18,   1,   1,0.99634713,  44.804077, 1.10000, 0.90000, 1.10000, 0.90000
45215,'27137002600 ',  69.0000,1,  18,   1,   1,0.99799961,  44.771856, 1.10000, 0.90000, 1.10000, 0.90000
45216,'27137002900 ',  69.0000,1,  18,   1,   1,1.00199056,  44.593916, 1.10000, 0.90000, 1.10000, 0.90000
45217,'27137003000 ',  69.0000,1,  18,   1,   1,1.00046527,  44.662163, 1.10000, 0.90000, 1.10000, 0.90000
45218,'27137003300 ',  69.0000,1,  18,   1,   1,1.00061941,  44.657812, 1.10000, 0.90000, 1.10000, 0.90000
45219,'27137003400 ',  69.0000,1,  18,   1,   1,1.00038743,  44.662501, 1.10000, 0.90000, 1.10000, 0.90000
45220,'27137003600 ',  69.0000,1,  18,   1,   1,1.00517952,  44.552941, 1.10000, 0.90000, 1.10000, 0.90000
45221,'27137003700 ', 138.0000,1,  18,   1,   1,1.01248765,  44.701058, 1.10000, 0.90000, 1.10000, 0.90000
45222,'27137003800 ', 138.0000,1,  18,   1,   1,1.01515961,  44.470009, 1.10000, 0.90000, 1.10000, 0.90000
45223,'27137010100 ',  69.0000,1,  18,   1,   1,1.00212216,  44.532270, 1.10000, 0.90000, 1.10000, 0.90000
45224,'27137010200 ',  69.0000,1,  18,   1,   1,1.00532305,  44.401325, 1.10000, 0.90000, 1.10000, 0.90000
45225,'27137010300 ',  69.0000,1,  18,   1,   1,0.98945063,  44.769510, 1.10000, 0.90000, 1.10000, 0.90000
45226,'27137010400 ', 138.0000,1,  18,   1,   1,1.00792909,  45.486762, 1.10000, 0.90000, 1.10000, 0.90000
45227,'27137010500 ', 138.0000,1,  18,   1,   1,1.01154351,  45.595297, 1.10000, 0.90000, 1.10000, 0.90000
45228,'27137010600 ', 138.0000,1,  18,   1,   1,1.01001012,  45.680121, 1.10000, 0.90000, 1.10000, 0.90000
45229,'27137011100 ',  69.0000,1,  18,   1,   1,0.99610817,  44.196272, 1.10000, 0.90000, 1.10000, 0.90000
45230,'27137011200 ', 138.0000,1,  18,   1,   1,1.01509607,  43.959101, 1.10000, 0.90000, 1.10000, 0.90000
45231,'27137011300 ',  69.0000,1,  18,   1,   1,1.00849736,  43.259922, 1.10000, 0.90000, 1.10000, 0.90000
45232,'27137011400 ', 138.0000,1,  18,   1,   1,1.01514387,  46.083604, 1.10000, 0.90000, 1.10000, 0.90000
45233,'27137012100 ', 138.0000,1,  18,   1,   1,1.01564312,  43.858786, 1.10000, 0.90000, 1.10000, 0.90000
45234,'27137012200 ',  69.0000,1,  18,   1,   1,1.01845956,  43.946509, 1.10000, 0.90000, 1.10000, 0.90000
45235,'27137012300 ', 138.0000,1,  18,   1,   1,1.01618445,  43.924055, 1.10000, 0.90000, 1.10000, 0.90000
45236,'27137012400 ', 138.0000,1,  18,   1,   1,1.01656353,  43.969490, 1.10000, 0.90000, 1.10000, 0.90000
45237,'27137012500 ', 138.0000,1,  18,   1,   1,1.01583052,  43.886701, 1.10000, 0.90000, 1.10000, 0.90000
45238,'27137012600 ', 138.0000,1,  18,   1,   1,1.01621878,  44.078759, 1.10000, 0.90000, 1.10000, 0.90000
45239,'27137012700 ', 138.0000,1,  18,   1,   1,1.01536632,  44.449314, 1.10000, 0.90000, 1.10000, 0.90000
45240,'27137012800 ', 138.0000,1,  18,   1,   1,1.01490533,  44.793467, 1.10000, 0.90000, 1.10000, 0.90000
45241,'27137013000 ',  69.0000,1,  18,   1,   1,1.01935852,  45.065523, 1.10000, 0.90000, 1.10000, 0.90000
45242,'27137013100 ', 138.0000,1,  18,   1,   1,1.01548409,  45.055954, 1.10000, 0.90000, 1.10000, 0.90000
45243,'27137013200 ', 138.0000,1,  18,   1,   1,1.01571310,  45.142281, 1.10000, 0.90000, 1.10000, 0.90000
45244,'27137013300 ',  69.0000,1,  18,   1,   1,1.01206613,  44.950940, 1.10000, 0.90000, 1.10000, 0.90000
45245,'27137013400 ',  69.0000,1,  18,   1,   1,1.00962353,  44.997945, 1.10000, 0.90000, 1.10000, 0.90000
45246,'27137013500 ', 138.0000,1,  18,   1,   1,1.01623583,  45.341729, 1.10000, 0.90000, 1.10000, 0.90000
45247,'27137013600 ', 138.0000,1,  18,   1,   1,1.01737392,  45.678960, 1.10000, 0.90000, 1.10000, 0.90000
45248,'27137013800 ', 345.0000,1,  18,   1,   1,1.02268696,  46.390505, 1.10000, 0.90000, 1.10000, 0.90000
45249,'27137013900 ',  69.0000,1,  18,   1,   1,1.01506066,  46.191282, 1.10000, 0.90000, 1.10000, 0.90000
45250,'27137014000 ', 138.0000,1,  18,   1,   1,1.01942432,  46.620802, 1.10000, 0.90000, 1.10000, 0.90000
45251,'27137014100 ', 138.0000,1,  18,   1,   1,1.01779771,  47.041565, 1.10000, 0.90000, 1.10000, 0.90000
45252,'27137015100 ',  69.0000,1,  18,   1,   1,1.00854051,  44.193281, 1.10000, 0.90000, 1.10000, 0.90000
45253,'27137015200 ',  69.0000,1,  18,   1,   1,1.00967991,  45.471216, 1.10000, 0.90000, 1.10000, 0.90000
45254,'27137015300 ', 138.0000,1,  18,   1,   1,1.01502764,  46.768525, 1.10000, 0.90000, 1.10000, 0.90000
45255,'27137015400 ',  69.0000,1,  18,   1,   1,1.00727689,  46.816319, 1.10000, 0.90000, 1.10000, 0.90000
45256,'27137015500 ', 138.0000,1,  18,   1,   1,1.00961268,  43.962024, 1.10000, 0.90000, 1.10000, 0.90000
45257,'27137015600 ', 138.0000,1,  18,   1,   1,1.00843430,  45.101764, 1.10000, 0.90000, 1.10000, 0.90000
45258,'27137015700 ', 138.0000,1,  18,   1,   1,1.00549555,  45.239174, 1.10000, 0.90000, 1.10000, 0.90000
45259,'27137015800 ', 138.0000,1,  18,   1,   1,1.01064539,  45.032458, 1.10000, 0.90000, 1.10000, 0.90000
45260,'27139080100 ', 138.0000,1,  18,   1,   1,0.99293321,  41.195210, 1.10000, 0.90000, 1.10000, 0.90000
45261,'27139080201 ', 138.0000,1,  18,   1,   1,0.99393284,  41.069115, 1.10000, 0.90000, 1.10000, 0.90000
45262,'27139080202 ',  69.0000,1,  18,   1,   1,0.98447877,  40.672434, 1.10000, 0.90000, 1.10000, 0.90000
45263,'27139080203 ',  69.0000,1,  18,   1,   1,0.97972536,  40.775669, 1.10000, 0.90000, 1.10000, 0.90000
45264,'27139080204 ',  69.0000,1,  18,   1,   1,0.98488295,  40.724692, 1.10000, 0.90000, 1.10000, 0.90000
45265,'27139080205 ',  69.0000,1,  18,   1,   1,0.98150510,  40.744175, 1.10000, 0.90000, 1.10000, 0.90000
45266,'27139080301 ', 345.0000,1,  18,   1,   1,1.00284696,  40.888760, 1.10000, 0.90000, 1.10000, 0.90000
45267,'27139080302 ', 138.0000,1,  18,   1,   1,0.99403131,  40.620382, 1.10000, 0.90000, 1.10000, 0.90000
45268,'27139080400 ',  69.0000,1,  18,   1,   1,0.99029726,  40.494037, 1.10000, 0.90000, 1.10000, 0.90000
45269,'27139080500 ', 138.0000,1,  18,   1,   1,0.99186689,  40.395330, 1.10000, 0.90000, 1.10000, 0.90000
45270,'27139080600 ', 138.0000,1,  18,   1,   1,0.99231821,  40.442131, 1.10000, 0.90000, 1.10000, 0.90000
45271,'27139080700 ', 138.0000,1,  18,   1,   1,0.99201304,  40.281539, 1.10000, 0.90000, 1.10000, 0.90000
45272,'27139080800 ', 138.0000,1,  18,   1,   1,0.99416035,  40.301282, 1.10000, 0.90000, 1.10000, 0.90000
45273,'27139080903 ',  69.0000,1,  18,   1,   1,0.98582429,  40.678841, 1.10000, 0.90000, 1.10000, 0.90000
45274,'27139080904 ', 138.0000,1,  18,   1,   1,0.99253267,  41.031805, 1.10000, 0.90000, 1.10000, 0.90000
45275,'27139080905 ',  69.0000,1,  18,   1,   1,0.98617864,  40.723196, 1.10000, 0.90000, 1.10000, 0.90000
45276,'27139080906 ', 138.0000,1,  18,   1,   1,0.99229586,  41.028929, 1.10000, 0.90000, 1.10000, 0.90000
45277,'27139081000 ', 138.0000,1,  18,   1,   1,0.99341732,  41.065040, 1.10000, 0.90000, 1.10000, 0.90000
45278,'27139081100 ', 138.0000,1,  18,   1,   1,0.99622935,  41.025238, 1.10000, 0.90000, 1.10000, 0.90000
45279,'27139081200 ', 138.0000,1,  18,   1,   1,0.99726039,  40.145786, 1.10000, 0.90000, 1.10000, 0.90000
45280,'27139081300 ', 138.0000,1,  18,   1,   1,0.99579847,  38.774485, 1.10000, 0.90000, 1.10000, 0.90000
45281,'27141030101 ', 138.0000,1,  18,   1,   1,0.99285048,  41.150175, 1.10000, 0.90000, 1.10000, 0.90000
45282,'27141030102 ',  69.0000,1,  18,   1,   1,0.97890902,  40.733783, 1.10000, 0.90000, 1.10000, 0.90000
45283,'27141030200 ', 138.0000,1,  18,   1,   1,0.99676979,  40.952759, 1.10000, 0.90000, 1.10000, 0.90000
45284,'27141030300 ', 138.0000,1,  18,   1,   1,1.00088787,  40.457348, 1.10000, 0.90000, 1.10000, 0.90000
45285,'27141030402 ', 138.0000,1,  18,   1,   1,1.00353515,  41.392913, 1.10000, 0.90000, 1.10000, 0.90000
45286,'27141030403 ',  69.0000,1,  18,   1,   1,0.99515402,  40.996435, 1.10000, 0.90000, 1.10000, 0.90000
45287,'27141030404 ', 138.0000,1,  18,   1,   1,1.00162566,  41.053494, 1.10000, 0.90000, 1.10000, 0.90000
45288,'27141030502 ', 138.0000,1,  18,   1,   1,1.00579047,  41.913794, 1.10000, 0.90000, 1.10000, 0.90000
45289,'27141030503 ', 138.0000,1,  18,   1,   1,1.00761199,  41.854791, 1.10000, 0.90000, 1.10000, 0.90000
45290,'27141030504 ',  69.0000,1,  18,   1,   1,1.00188792,  41.592796, 1.10000, 0.90000, 1.10000, 0.90000
45291,'27141031500 ', 138.0000,1,  18,   1,   1,0.99421859,  39.851186, 1.10000, 0.90000, 1.10000, 0.90000
45292,'27143170198 ', 138.0000,1,  18,   1,   1,0.99781811,  38.681882, 1.10000, 0.90000, 1.10000, 0.90000
45293,'27143170200 ', 138.0000,1,  18,   1,   1,1.00651991,  34.140943, 1.10000, 0.90000, 1.10000, 0.90000
45294,'27143170300 ',  69.0000,1,  18,   1,   1,0.99105883,  34.840109, 1.10000, 0.90000, 1.10000, 0.90000
45295,'27143170400 ', 138.0000,1,  18,   1,   1,1.00029790,  38.382494, 1.10000, 0.90000, 1.10000, 0.90000
45296,'27145000301 ',  69.0000,1,  18,   1,   1,0.98679125,  39.664237, 1.10000, 0.90000, 1.10000, 0.90000
45297,'27145000302 ',  69.0000,1,  18,   1,   1,0.98655933,  39.728478, 1.10000, 0.90000, 1.10000, 0.90000
45298,'27145000401 ', 138.0000,1,  18,   1,   1,0.99102145,  39.456691, 1.10000, 0.90000, 1.10000, 0.90000
45299,'27145000402 ', 138.0000,1,  18,   1,   1,0.99192774,  39.577763, 1.10000, 0.90000, 1.10000, 0.90000
45300,'27145000500 ', 138.0000,1,  18,   1,   1,0.99028718,  39.314340, 1.10000, 0.90000, 1.10000, 0.90000
45301,'27145000601 ',  69.0000,1,  18,   1,   1,0.98450679,  39.564595, 1.10000, 0.90000, 1.10000, 0.90000
45302,'27145000602 ',  69.0000,1,  18,   1,   1,0.98485190,  39.588248, 1.10000, 0.90000, 1.10000, 0.90000
45303,'27145000701 ', 138.0000,1,  18,   1,   1,0.99585724,  39.833612, 1.10000, 0.90000, 1.10000, 0.90000
45304,'27145000801 ',  69.0000,1,  18,   1,   1,0.98571616,  39.606542, 1.10000, 0.90000, 1.10000, 0.90000
45305,'27145000901 ',  69.0000,1,  18,   1,   1,0.98752618,  39.655074, 1.10000, 0.90000, 1.10000, 0.90000
45306,'27145001001 ', 138.0000,1,  18,   1,   1,0.99356443,  39.550907, 1.10000, 0.90000, 1.10000, 0.90000
45307,'27145010101 ',  69.0000,1,  18,   1,   1,0.97728652,  39.517630, 1.10000, 0.90000, 1.10000, 0.90000
45308,'27145010102 ',  69.0000,1,  18,   1,   1,0.97989798,  39.477059, 1.10000, 0.90000, 1.10000, 0.90000
45309,'27145010200 ',  69.0000,1,  18,   1,   1,0.97693580,  38.694050, 1.10000, 0.90000, 1.10000, 0.90000
45310,'27145010401 ',  69.0000,1,  18,   1,   1,0.98728436,  36.743597, 1.10000, 0.90000, 1.10000, 0.90000
45311,'27145010402 ',  69.0000,1,  18,   1,   1,0.98194814,  35.559375, 1.10000, 0.90000, 1.10000, 0.90000
45312,'27145010403 ',  69.0000,1,  18,   1,   1,0.98438144,  36.272638, 1.10000, 0.90000, 1.10000, 0.90000
45313,'27145010500 ',  69.0000,1,  18,   1,   1,0.97271180,  33.461766, 1.10000, 0.90000, 1.10000, 0.90000
45314,'27145010600 ',  69.0000,1,  18,   1,   1,0.96345478,  31.995396, 1.10000, 0.90000, 1.10000, 0.90000
45315,'27145010900 ',  69.0000,1,  18,   1,   1,0.96076673,  28.968188, 1.10000, 0.90000, 1.10000, 0.90000
45316,'27145011000 ', 138.0000,1,  18,   1,   1,0.98155355,  31.873320, 1.10000, 0.90000, 1.10000, 0.90000
45317,'27145011100 ',  69.0000,1,  18,   1,   1,0.97891974,  35.443559, 1.10000, 0.90000, 1.10000, 0.90000
45318,'27145011200 ',  69.0000,1,  18,   1,   1,0.98592526,  38.417403, 1.10000, 0.90000, 1.10000, 0.90000
45319,'27145011301 ', 138.0000,1,  18,   1,   1,0.99051315,  39.033923, 1.10000, 0.90000, 1.10000, 0.90000
45320,'27145011302 ',  69.0000,1,  18,   1,   1,0.98169345,  35.651781, 1.10000, 0.90000, 1.10000, 0.90000
45321,'27145011304 ', 230.0000,1,  18,   1,   1,0.99623954,  38.518913, 1.10000, 0.90000, 1.10000, 0.90000
45322,'27145011400 ',  69.0000,1,  18,   1,   1,0.97715598,  39.094753, 1.10000, 0.90000, 1.10000, 0.90000
45323,'27145011500 ',  69.0000,1,  18,   1,   1,0.95739776,  29.688073, 1.10000, 0.90000, 1.10000, 0.90000
45324,'27145011600 ',  69.0000,1,  18,   1,   1,0.98721719,  39.653189, 1.10000, 0.90000, 1.10000, 0.90000
45325,'27147960100 ',  69.0000,1,  18,   1,   1,0.99568582,  39.945210, 1.10000, 0.90000, 1.10000, 0.90000
45326,'27147960200 ',  69.0000,1,  18,   1,   1,1.00212443,  39.671928, 1.10000, 0.90000, 1.10000, 0.90000
45327,'27147960300 ',  69.0000,1,  18,   1,   1,0.99795967,  39.702623, 1.10000, 0.90000, 1.10000, 0.90000
45328,'27147960400 ', 138.0000,1,  18,   1,   1,1.00812328,  39.907897, 1.10000, 0.90000, 1.10000, 0.90000
45329,'27147960500 ', 138.0000,1,  18,   1,   1,1.00821602,  39.516531, 1.10000, 0.90000, 1.10000, 0.90000
45330,'27147960600 ', 138.0000,1,  18,   1,   1,1.00786030,  39.805058, 1.10000, 0.90000, 1.10000, 0.90000
45331,'27147960700 ',  69.0000,1,  18,   1,   1,1.00382757,  39.647510, 1.10000, 0.90000, 1.10000, 0.90000
45332,'27147960800 ', 138.0000,1,  18,   1,   1,1.00997901,  39.167863, 1.10000, 0.90000, 1.10000, 0.90000
45333,'27149480100 ', 138.0000,1,  18,   1,   1,0.98432934,  18.015399, 1.10000, 0.90000, 1.10000, 0.90000
45334,'27149480200 ', 138.0000,1,  18,   1,   1,0.98474771,  17.794805, 1.10000, 0.90000, 1.10000, 0.90000
45335,'27149480300 ',  69.0000,1,  18,   1,   1,0.98789495,  19.728590, 1.10000, 0.90000, 1.10000, 0.90000
45336,'27151960100 ',  69.0000,1,  18,   1,   1,0.98049355,  25.628973, 1.10000, 0.90000, 1.10000, 0.90000
45337,'27151960200 ',  69.0000,1,  18,   1,   1,0.99658775,  23.523428, 1.10000, 0.90000, 1.10000, 0.90000
45338,'27151960300 ', 138.0000,1,  18,   1,   1,1.00063038,  23.871549, 1.10000, 0.90000, 1.10000, 0.90000
45339,'27151960400 ', 138.0000,1,  18,   1,   1,0.98763758,  19.866821, 1.10000, 0.90000, 1.10000, 0.90000
45340,'27153790100 ',  69.0000,1,  18,   1,   1,0.95875424,  32.421142, 1.10000, 0.90000, 1.10000, 0.90000
45341,'27153790200 ',  69.0000,1,  18,   1,   1,0.95971304,  30.009174, 1.10000, 0.90000, 1.10000, 0.90000
45342,'27153790300 ',  69.0000,1,  18,   1,   1,0.96218669,  29.440888, 1.10000, 0.90000, 1.10000, 0.90000
45343,'27153790400 ',  69.0000,1,  18,   1,   1,0.95744586,  31.733715, 1.10000, 0.90000, 1.10000, 0.90000
45344,'27153790500 ',  69.0000,1,  18,   1,   1,0.96255273,  30.870085, 1.10000, 0.90000, 1.10000, 0.90000
45345,'27153790600 ',  69.0000,1,  18,   1,   1,0.96342117,  30.446186, 1.10000, 0.90000, 1.10000, 0.90000
45346,'27153790700 ',  69.0000,1,  18,   1,   1,0.97431755,  29.312064, 1.10000, 0.90000, 1.10000, 0.90000
45347,'27153790800 ',  69.0000,1,  18,   1,   1,0.96266550,  31.463444, 1.10000, 0.90000, 1.10000, 0.90000
45348,'27155460100 ',  69.0000,1,  18,   1,   1,0.96594787,  12.783236, 1.10000, 0.90000, 1.10000, 0.90000
45349,'27155460200 ',  69.0000,1,  18,   1,   1,0.96031284,  13.615549, 1.10000, 0.90000, 1.10000, 0.90000
45350,'27157490100 ', 138.0000,1,  18,   1,   1,1.01612175,  43.638495, 1.10000, 0.90000, 1.10000, 0.90000
45351,'27157490200 ',  69.0000,1,  18,   1,   1,1.00861955,  43.171204, 1.10000, 0.90000, 1.10000, 0.90000
45352,'27157490300 ', 138.0000,1,  18,   1,   1,1.00971806,  43.654478, 1.10000, 0.90000, 1.10000, 0.90000
45353,'27157490400 ',  69.0000,1,  18,   1,   1,1.00524092,  42.740144, 1.10000, 0.90000, 1.10000, 0.90000
45354,'27157490500 ',  69.0000,1,  18,   1,   1,1.00407362,  42.748064, 1.10000, 0.90000, 1.10000, 0.90000
45355,'27157490600 ', 138.0000,1,  18,   1,   1,1.01470459,  42.539955, 1.10000, 0.90000, 1.10000, 0.90000
45356,'27159480100 ',  69.0000,1,  18,   1,   1,0.97694963,  32.772805, 1.10000, 0.90000, 1.10000, 0.90000
45357,'27159480200 ',  69.0000,1,  18,   1,   1,0.95618546,  30.872366, 1.10000, 0.90000, 1.10000, 0.90000
45358,'27159480300 ',  69.0000,1,  18,   1,   1,0.95887053,  29.325427, 1.10000, 0.90000, 1.10000, 0.90000
45359,'27161790100 ', 138.0000,1,  18,   1,   1,1.00693333,  38.993823, 1.10000, 0.90000, 1.10000, 0.90000
45360,'27161790200 ',  69.0000,1,  18,   1,   1,0.99307537,  38.182530, 1.10000, 0.90000, 1.10000, 0.90000
45361,'27161790300 ',  69.0000,1,  18,   1,   1,0.99418783,  38.665865, 1.10000, 0.90000, 1.10000, 0.90000
45362,'27161790400 ',  69.0000,1,  18,   1,   1,0.99625671,  38.887880, 1.10000, 0.90000, 1.10000, 0.90000
45363,'27161790500 ', 138.0000,1,  18,   1,   1,1.00517261,  38.980139, 1.10000, 0.90000, 1.10000, 0.90000
45364,'27163070103 ', 138.0000,1,  18,   1,   1,0.98785251,  43.721711, 1.10000, 0.90000, 1.10000, 0.90000
45365,'27163070104 ',  69.0000,1,  18,   1,   1,0.97610611,  42.813716, 1.10000, 0.90000, 1.10000, 0.90000
45366,'27163070105 ',  69.0000,1,  18,   1,   1,0.97517461,  42.836655, 1.10000, 0.90000, 1.10000, 0.90000
45367,'27163070106 ',  69.0000,1,  18,   1,   1,0.97679770,  42.787092, 1.10000, 0.90000, 1.10000, 0.90000
45368,'27163070203 ',  69.0000,1,  18,   1,   1,0.97993392,  42.764873, 1.10000, 0.90000, 1.10000, 0.90000
45369,'27163070204 ',  69.0000,1,  18,   1,   1,0.98405892,  42.773855, 1.10000, 0.90000, 1.10000, 0.90000
45370,'27163070205 ',  69.0000,1,  18,   1,   1,0.98075193,  43.650974, 1.10000, 0.90000, 1.10000, 0.90000
45371,'27163070206 ',  69.0000,1,  18,   1,   1,0.99132806,  43.965388, 1.10000, 0.90000, 1.10000, 0.90000
45372,'27163070301 ',  69.0000,1,  18,   1,   1,0.98780179,  42.884029, 1.10000, 0.90000, 1.10000, 0.90000
45373,'27163070303 ',  69.0000,1,  18,   1,   1,0.99142200,  43.233523, 1.10000, 0.90000, 1.10000, 0.90000
45374,'27163070304 ', 138.0000,1,  18,   1,   1,0.99699265,  43.625706, 1.10000, 0.90000, 1.10000, 0.90000
45375,'27163070403 ', 138.0000,1,  18,   1,   1,1.00305998,  44.159994, 1.10000, 0.90000, 1.10000, 0.90000
45376,'27163070404 ',  69.0000,1,  18,   1,   1,1.00404584,  44.405457, 1.10000, 0.90000, 1.10000, 0.90000
45377,'27163070405 ',  69.0000,1,  18,   1,   1,0.99577940,  43.678838, 1.10000, 0.90000, 1.10000, 0.90000
45378,'27163070406 ',  69.0000,1,  18,   1,   1,0.99730659,  43.812846, 1.10000, 0.90000, 1.10000, 0.90000
45379,'27163070501 ', 138.0000,1,  18,   1,   1,1.01100516,  44.862479, 1.10000, 0.90000, 1.10000, 0.90000
45380,'27163070502 ', 138.0000,1,  18,   1,   1,1.01341438,  45.032421, 1.10000, 0.90000, 1.10000, 0.90000
45381,'27163070601 ', 138.0000,1,  18,   1,   1,1.01238298,  44.958115, 1.10000, 0.90000, 1.10000, 0.90000
45382,'27163070602 ',  69.0000,1,  18,   1,   1,1.00377810,  44.372413, 1.10000, 0.90000, 1.10000, 0.90000
45383,'27163070701 ', 138.0000,1,  18,   1,   1,1.01624131,  45.341241, 1.10000, 0.90000, 1.10000, 0.90000
45384,'27163070703 ',  69.0000,1,  18,   1,   1,1.00586939,  44.551978, 1.10000, 0.90000, 1.10000, 0.90000
45385,'27163070704 ',  69.0000,1,  18,   1,   1,1.00808775,  44.789030, 1.10000, 0.90000, 1.10000, 0.90000
45386,'27163070801 ',  69.0000,1,  18,   1,   1,1.00859082,  44.795816, 1.10000, 0.90000, 1.10000, 0.90000
45387,'27163070802 ',  69.0000,1,  18,   1,   1,1.00584590,  44.552494, 1.10000, 0.90000, 1.10000, 0.90000
45388,'27163070906 ',  69.0000,1,  18,   1,   1,0.99050051,  43.277940, 1.10000, 0.90000, 1.10000, 0.90000
45389,'27163070907 ', 138.0000,1,  18,   1,   1,0.98694247,  42.765641, 1.10000, 0.90000, 1.10000, 0.90000
45390,'27163070909 ',  69.0000,1,  18,   1,   1,0.99191475,  43.425957, 1.10000, 0.90000, 1.10000, 0.90000
45391,'27163070910 ', 138.0000,1,  18,   1,   1,0.98709321,  42.006613, 1.10000, 0.90000, 1.10000, 0.90000
45392,'27163070911 ', 138.0000,1,  18,   1,   1,0.98732907,  42.056634, 1.10000, 0.90000, 1.10000, 0.90000
45393,'27163070912 ', 138.0000,1,  18,   1,   1,0.98700839,  42.017077, 1.10000, 0.90000, 1.10000, 0.90000
45394,'27163071001 ',  69.0000,1,  18,   1,   1,0.97867119,  41.713721, 1.10000, 0.90000, 1.10000, 0.90000
45395,'27163071003 ', 138.0000,1,  18,   1,   1,0.99276996,  42.074170, 1.10000, 0.90000, 1.10000, 0.90000
45396,'27163071006 ', 138.0000,1,  18,   1,   1,0.98767930,  41.994517, 1.10000, 0.90000, 1.10000, 0.90000
45397,'27163071010 ',  69.0000,1,  18,   1,   1,0.97821385,  41.788791, 1.10000, 0.90000, 1.10000, 0.90000
45398,'27163071011 ',  69.0000,1,  18,   1,   1,0.97892851,  41.796127, 1.10000, 0.90000, 1.10000, 0.90000
45399,'27163071012 ', 138.0000,1,  18,   1,   1,0.98941159,  41.989640, 1.10000, 0.90000, 1.10000, 0.90000
45400,'27163071013 ',  69.0000,1,  18,   1,   1,0.98081321,  41.793285, 1.10000, 0.90000, 1.10000, 0.90000
45401,'27163071014 ',  69.0000,1,  18,   1,   1,0.98167765,  41.832255, 1.10000, 0.90000, 1.10000, 0.90000
45402,'27163071015 ',  69.0000,1,  18,   1,   1,0.98026735,  41.811215, 1.10000, 0.90000, 1.10000, 0.90000
45403,'27163071016 ',  69.0000,1,  18,   1,   1,0.98215711,  41.865911, 1.10000, 0.90000, 1.10000, 0.90000
45404,'27163071017 ',  69.0000,1,  18,   1,   1,0.97835964,  41.859600, 1.10000, 0.90000, 1.10000, 0.90000
45405,'27163071018 ',  69.0000,1,  18,   1,   1,0.98309678,  41.874814, 1.10000, 0.90000, 1.10000, 0.90000
45406,'27163071101 ',  69.0000,1,  18,   1,   1,0.99258137,  43.761647, 1.10000, 0.90000, 1.10000, 0.90000
45407,'27163071102 ',  69.0000,1,  18,   1,   1,0.99172127,  42.970574, 1.10000, 0.90000, 1.10000, 0.90000
45408,'27163071206 ', 138.0000,1,  18,   1,   1,0.99928612,  42.316925, 1.10000, 0.90000, 1.10000, 0.90000
45409,'27163071207 ',  69.0000,1,  18,   1,   1,0.99531639,  42.354642, 1.10000, 0.90000, 1.10000, 0.90000
45410,'27163071208 ', 138.0000,1,  18,   1,   1,0.99967843,  42.353166, 1.10000, 0.90000, 1.10000, 0.90000
45411,'27163071209 ', 138.0000,1,  18,   1,   1,1.00018263,  42.381481, 1.10000, 0.90000, 1.10000, 0.90000
45412,'27163071300 ', 230.0000,1,  18,   1,   1,1.00373340,  42.519673, 1.10000, 0.90000, 1.10000, 0.90000
45413,'27163071400 ', 345.0000,1,  18,   1,   1,1.01134920,  43.042537, 1.10000, 0.90000, 1.10000, 0.90000
45414,'27165950100 ', 138.0000,1,  18,   1,   1,1.01054895,  33.485843, 1.10000, 0.90000, 1.10000, 0.90000
45415,'27165950200 ', 138.0000,1,  18,   1,   1,1.01196492,  33.484347, 1.10000, 0.90000, 1.10000, 0.90000
45416,'27165950300 ',  69.0000,1,  18,   1,   1,1.01092470,  32.445420, 1.10000, 0.90000, 1.10000, 0.90000
45417,'27167950100 ',  69.0000,1,  18,   1,   1,0.96613753,   8.185603, 1.10000, 0.90000, 1.10000, 0.90000
45418,'27167950200 ',  69.0000,1,  18,   1,   1,0.96823728,   8.336172, 1.10000, 0.90000, 1.10000, 0.90000
45419,'27169670100 ',  69.0000,1,  18,   1,   1,0.98794723,  41.839239, 1.10000, 0.90000, 1.10000, 0.90000
45420,'27169670200 ',  69.0000,1,  18,   1,   1,0.97954088,  41.503969, 1.10000, 0.90000, 1.10000, 0.90000
45421,'27169670300 ', 138.0000,1,  18,   1,   1,0.99223614,  41.324475, 1.10000, 0.90000, 1.10000, 0.90000
45422,'27169670400 ',  69.0000,1,  18,   1,   1,0.97832608,  41.296311, 1.10000, 0.90000, 1.10000, 0.90000
45423,'27169670500 ',  69.0000,1,  18,   1,   1,0.97757745,  41.287425, 1.10000, 0.90000, 1.10000, 0.90000
45424,'27169670600 ', 138.0000,1,  18,   1,   1,0.99128300,  41.347937, 1.10000, 0.90000, 1.10000, 0.90000
45425,'27169670700 ', 138.0000,1,  18,   1,   1,0.99024981,  41.400765, 1.10000, 0.90000, 1.10000, 0.90000
45426,'27169670800 ',  69.0000,1,  18,   1,   1,0.98146778,  41.078728, 1.10000, 0.90000, 1.10000, 0.90000
45427,'27169670900 ', 138.0000,1,  18,   1,   1,1.00339222,  41.255073, 1.10000, 0.90000, 1.10000, 0.90000
45428,'27169671000 ', 138.0000,1,  18,   1,   1,1.00655556,  41.261825, 1.10000, 0.90000, 1.10000, 0.90000
45429,'27171100100 ', 138.0000,1,  18,   1,   1,1.00511158,  41.672442, 1.10000, 0.90000, 1.10000, 0.90000
45430,'27171100202 ', 138.0000,1,  18,   1,   1,0.99735540,  41.015686, 1.10000, 0.90000, 1.10000, 0.90000
45431,'27171100203 ', 138.0000,1,  18,   1,   1,0.99974459,  41.052709, 1.10000, 0.90000, 1.10000, 0.90000
45432,'27171100204 ', 138.0000,1,  18,   1,   1,0.99432772,  40.960412, 1.10000, 0.90000, 1.10000, 0.90000
45433,'27171100300 ',  69.0000,1,  18,   1,   1,1.00202191,  40.092193, 1.10000, 0.90000, 1.10000, 0.90000
45434,'27171100400 ', 138.0000,1,  18,   1,   1,1.00483966,  40.185309, 1.10000, 0.90000, 1.10000, 0.90000
45435,'27171100500 ', 138.0000,1,  18,   1,   1,1.00465691,  39.683553, 1.10000, 0.90000, 1.10000, 0.90000
45436,'27171100701 ', 138.0000,1,  18,   1,   1,1.00247300,  40.492981, 1.10000, 0.90000, 1.10000, 0.90000
45437,'27171100702 ', 230.0000,1,  18,   1,   1,1.00622141,  41.552924, 1.10000, 0.90000, 1.10000, 0.90000
45438,'27171100703 ', 138.0000,1,  18,   1,   1,1.00384676,  40.434173, 1.10000, 0.90000, 1.10000, 0.90000
45439,'27171100801 ', 138.0000,1,  18,   1,   1,0.98936510,  40.883904, 1.10000, 0.90000, 1.10000, 0.90000
45440,'27171100802 ', 138.0000,1,  18,   1,   1,0.98642874,  40.851163, 1.10000, 0.90000, 1.10000, 0.90000
45441,'27171100900 ', 138.0000,1,  18,   1,   1,0.99439144,  40.560976, 1.10000, 0.90000, 1.10000, 0.90000
45442,'27171101000 ',  69.0000,1,  18,   1,   1,0.99047190,  40.062953, 1.10000, 0.90000, 1.10000, 0.90000
45443,'27171101100 ',  69.0000,1,  18,   1,   1,0.99178308,  39.649863, 1.10000, 0.90000, 1.10000, 0.90000
45444,'27171101200 ', 138.0000,1,  18,   1,   1,1.00414515,  39.263001, 1.10000, 0.90000, 1.10000, 0.90000
45445,'27171101300 ', 138.0000,1,  18,   1,   1,1.00570977,  38.750395, 1.10000, 0.90000, 1.10000, 0.90000
45446,'27173970100 ',  69.0000,1,  18,   1,   1,0.98044676,  23.980055, 1.10000, 0.90000, 1.10000, 0.90000
45447,'27173970200 ',  69.0000,1,  18,   1,   1,0.99084860,  15.680099, 1.10000, 0.90000, 1.10000, 0.90000
45448,'27173970300 ',  69.0000,1,  18,   1,   1,0.97888714,  21.570395, 1.10000, 0.90000, 1.10000, 0.90000
45449,'27173970400 ',  69.0000,1,  18,   1,   1,0.98617947,  26.337165, 1.10000, 0.90000, 1.10000, 0.90000
45450,'55001950100 ',  69.0000,1,  38,   1,   1,0.99441087,  46.962892, 1.10000, 0.90000, 1.10000, 0.90000
45451,'55001950201 ',  69.0000,1,  38,   1,   1,0.97407341,  40.369410, 1.10000, 0.90000, 1.10000, 0.90000
45452,'55001950202 ',  69.0000,1,  38,   1,   1,0.97689408,  44.454570, 1.10000, 0.90000, 1.10000, 0.90000
45453,'55001950400 ',  69.0000,1,  38,   1,   1,0.96442991,  41.224242, 1.10000, 0.90000, 1.10000, 0.90000
45454,'55001950501 ',  69.0000,1,  38,   1,   1,0.96515828,  39.222324, 1.10000, 0.90000, 1.10000, 0.90000
45455,'55001950502 ',  69.0000,1,  38,   1,   1,0.96088707,  39.083364, 1.10000, 0.90000, 1.10000, 0.90000
45456,'55001950700 ',  69.0000,1,  38,   1,   1,0.95939279,  38.752383, 1.10000, 0.90000, 1.10000, 0.90000
45457,'55003940000 ',  69.0000,1,  38,   1,   1,1.01581490,  49.935076, 1.10000, 0.90000, 1.10000, 0.90000
45458,'55003950300 ',  69.0000,1,  38,   1,   1,1.01766813,  49.873129, 1.10000, 0.90000, 1.10000, 0.90000
45459,'55003950400 ',  69.0000,1,  38,   1,   1,1.01954567,  49.967946, 1.10000, 0.90000, 1.10000, 0.90000
45460,'55003950500 ',  69.0000,1,  38,   1,   1,1.00704682,  49.472153, 1.10000, 0.90000, 1.10000, 0.90000
45461,'55003950600 ',  69.0000,1,  38,   1,   1,0.99593365,  48.970602, 1.10000, 0.90000, 1.10000, 0.90000
45462,'55003950700 ',  69.0000,1,  38,   1,   1,0.97650373,  48.274104, 1.10000, 0.90000, 1.10000, 0.90000
45463,'55003950800 ', 138.0000,1,  38,   1,   1,1.01535594,  48.914769, 1.10000, 0.90000, 1.10000, 0.90000
45464,'55005000100 ',  69.0000,1,  38,   1,   1,0.96833348,  44.027037, 1.10000, 0.90000, 1.10000, 0.90000
45465,'55005000200 ', 138.0000,1,  38,   1,   1,0.98354518,  43.983857, 1.10000, 0.90000, 1.10000, 0.90000
45466,'55005000300 ',  69.0000,1,  38,   1,   1,0.96724439,  43.799230, 1.10000, 0.90000, 1.10000, 0.90000
45467,'55005000400 ',  69.0000,1,  38,   1,   1,0.96757627,  43.984492, 1.10000, 0.90000, 1.10000, 0.90000
45468,'55005000500 ', 138.0000,1,  38,   1,   1,0.98427534,  44.235263, 1.10000, 0.90000, 1.10000, 0.90000
45469,'55005000600 ',  69.0000,1,  38,   1,   1,0.96895939,  43.962871, 1.10000, 0.90000, 1.10000, 0.90000
45470,'55005000800 ',  69.0000,1,  38,   1,   1,0.97050327,  44.155257, 1.10000, 0.90000, 1.10000, 0.90000
45471,'55005000900 ',  69.0000,1,  38,   1,   1,0.97691077,  44.275294, 1.10000, 0.90000, 1.10000, 0.90000
45472,'55005001001 ',  69.0000,1,  38,   1,   1,0.97769284,  44.527400, 1.10000, 0.90000, 1.10000, 0.90000
45473,'55005001002 ',  69.0000,1,  38,   1,   1,0.97926027,  44.675560, 1.10000, 0.90000, 1.10000, 0.90000
45474,'55007960100 ', 138.0000,1,  38,   1,   1,1.01574063,  48.526080, 1.10000, 0.90000, 1.10000, 0.90000
45475,'55007960200 ', 138.0000,1,  38,   1,   1,1.01246881,  47.379619, 1.10000, 0.90000, 1.10000, 0.90000
45476,'55007960300 ', 138.0000,1,  38,   1,   1,1.01609457,  48.235165, 1.10000, 0.90000, 1.10000, 0.90000
45477,'55007960400 ',  69.0000,1,  38,   1,   1,0.99874365,  47.905786, 1.10000, 0.90000, 1.10000, 0.90000
45478,'55007960600 ',  69.0000,1,  38,   1,   1,0.99047518,  46.951919, 1.10000, 0.90000, 1.10000, 0.90000
45479,'55009000100 ', 345.0000,1,  38,   1,   1,1.01961303,  53.095394, 1.10000, 0.90000, 1.10000, 0.90000
45480,'55009000200 ',  69.0000,1,  38,   1,   1,1.00255275,  53.009047, 1.10000, 0.90000, 1.10000, 0.90000
45481,'55009000302 ',  69.0000,1,  38,   1,   1,1.00508988,  53.142085, 1.10000, 0.90000, 1.10000, 0.90000
45482,'55009000303 ',  69.0000,1,  38,   1,   1,1.00073171,  52.934161, 1.10000, 0.90000, 1.10000, 0.90000
45483,'55009000401 ',  69.0000,1,  38,   1,   1,1.00354934,  53.089179, 1.10000, 0.90000, 1.10000, 0.90000
45484,'55009000402 ',  69.0000,1,  38,   1,   1,1.00464392,  53.134658, 1.10000, 0.90000, 1.10000, 0.90000
45485,'55009000500 ',  69.0000,1,  38,   1,   1,1.00523257,  53.163303, 1.10000, 0.90000, 1.10000, 0.90000
45486,'55009000600 ',  69.0000,1,  38,   1,   1,1.00503623,  53.145453, 1.10000, 0.90000, 1.10000, 0.90000
45487,'55009000700 ',  69.0000,1,  38,   1,   1,1.00582683,  53.161531, 1.10000, 0.90000, 1.10000, 0.90000
45488,'55009000800 ', 138.0000,1,  38,   1,   1,1.01766384,  53.422755, 1.10000, 0.90000, 1.10000, 0.90000
45489,'55009000900 ', 345.0000,1,  38,   1,   1,1.01971877,  53.265968, 1.10000, 0.90000, 1.10000, 0.90000
45490,'55009001000 ',  69.0000,1,  38,   1,   1,1.00684357,  53.239477, 1.10000, 0.90000, 1.10000, 0.90000
45491,'55009001100 ', 138.0000,1,  38,   1,   1,1.01589537,  53.505615, 1.10000, 0.90000, 1.10000, 0.90000
45492,'55009001200 ',  69.0000,1,  38,   1,   1,1.00788713,  53.304722, 1.10000, 0.90000, 1.10000, 0.90000
45493,'55009001300 ', 138.0000,1,  38,   1,   1,1.01735091,  53.423059, 1.10000, 0.90000, 1.10000, 0.90000
45494,'55009001400 ',  69.0000,1,  38,   1,   1,1.00755715,  53.257085, 1.10000, 0.90000, 1.10000, 0.90000
45495,'55009001600 ', 138.0000,1,  38,   1,   1,1.01648223,  53.521386, 1.10000, 0.90000, 1.10000, 0.90000
45496,'55009001701 ',  69.0000,1,  38,   1,   1,1.00806189,  53.364152, 1.10000, 0.90000, 1.10000, 0.90000
45497,'55009001702 ',  69.0000,1,  38,   1,   1,1.00553811,  53.424411, 1.10000, 0.90000, 1.10000, 0.90000
45498,'55009001801 ',  69.0000,1,  38,   1,   1,1.00520325,  53.642445, 1.10000, 0.90000, 1.10000, 0.90000
45499,'55009001802 ', 138.0000,1,  38,   1,   1,1.01379752,  53.838170, 1.10000, 0.90000, 1.10000, 0.90000
45500,'55009002001 ',  69.0000,1,  38,   1,   1,1.00512600,  53.443304, 1.10000, 0.90000, 1.10000, 0.90000
45501,'55009002002 ',  69.0000,1,  38,   1,   1,1.00553620,  53.449273, 1.10000, 0.90000, 1.10000, 0.90000
45502,'55009002003 ', 138.0000,1,  38,   1,   1,1.01583982,  53.740840, 1.10000, 0.90000, 1.10000, 0.90000
45503,'55009010100 ', 138.0000,1,  38,   1,   1,1.01850545,  53.700877, 1.10000, 0.90000, 1.10000, 0.90000
45504,'55009010201 ',  69.0000,1,  38,   1,   1,1.01366174,  53.351458, 1.10000, 0.90000, 1.10000, 0.90000
45505,'55009010202 ',  69.0000,1,  38,   1,   1,1.01141858,  53.316129, 1.10000, 0.90000, 1.10000, 0.90000
45506,'55009010300 ', 138.0000,1,  38,   1,   1,1.01885152,  53.812660, 1.10000, 0.90000, 1.10000, 0.90000
45507,'55009020100 ', 138.0000,1,  38,   1,   1,1.01391864,  54.227802, 1.10000, 0.90000, 1.10000, 0.90000
45508,'55009020203 ',  69.0000,1,  38,   1,   1,0.99449283,  52.884013, 1.10000, 0.90000, 1.10000, 0.90000
45509,'55009020204 ',  69.0000,1,  38,   1,   1,0.99368650,  52.851358, 1.10000, 0.90000, 1.10000, 0.90000
45510,'55009020502 ', 345.0000,1,  38,   1,   1,1.01709199,  52.602108, 1.10000, 0.90000, 1.10000, 0.90000
45511,'55009020503 ',  69.0000,1,  38,   1,   1,0.99729961,  52.836677, 1.10000, 0.90000, 1.10000, 0.90000
45512,'55009020504 ',  69.0000,1,  38,   1,   1,0.99655771,  52.868506, 1.10000, 0.90000, 1.10000, 0.90000
45513,'55009020600 ', 138.0000,1,  38,   1,   1,1.01592743,  54.287966, 1.10000, 0.90000, 1.10000, 0.90000
45514,'55009020702 ',  69.0000,1,  38,   1,   1,1.00312126,  53.470662, 1.10000, 0.90000, 1.10000, 0.90000
45515,'55009020703 ', 138.0000,1,  38,   1,   1,1.01587164,  53.838734, 1.10000, 0.90000, 1.10000, 0.90000
45516,'55009020704 ', 138.0000,1,  38,   1,   1,1.01607704,  53.739225, 1.10000, 0.90000, 1.10000, 0.90000
45517,'55009020800 ', 138.0000,1,  38,   1,   1,1.01793587,  53.447644, 1.10000, 0.90000, 1.10000, 0.90000
45518,'55009020900 ', 138.0000,1,  38,   1,   1,1.01775718,  53.445219, 1.10000, 0.90000, 1.10000, 0.90000
45519,'55009021000 ',  69.0000,1,  38,   1,   1,1.01466787,  53.361392, 1.10000, 0.90000, 1.10000, 0.90000
45520,'55009021100 ',  69.0000,1,  38,   1,   1,1.01465082,  53.362079, 1.10000, 0.90000, 1.10000, 0.90000
45521,'55009021200 ', 138.0000,1,  38,   1,   1,1.01748145,  53.708718, 1.10000, 0.90000, 1.10000, 0.90000
45522,'55009021301 ',  69.0000,1,  38,   1,   1,1.00458348,  53.161452, 1.10000, 0.90000, 1.10000, 0.90000
45523,'55009021302 ',  69.0000,1,  38,   1,   1,1.00768685,  53.168423, 1.10000, 0.90000, 1.10000, 0.90000
45524,'55009021303 ', 345.0000,1,  38,   1,   1,1.01957822,  53.490930, 1.10000, 0.90000, 1.10000, 0.90000
45525,'55009021304 ', 138.0000,1,  38,   1,   1,1.01792765,  53.437788, 1.10000, 0.90000, 1.10000, 0.90000
45526,'55009021400 ', 138.0000,1,  38,   1,   1,1.01864517,  54.053595, 1.10000, 0.90000, 1.10000, 0.90000
45527,'55009021500 ',  69.0000,1,  38,   1,   1,1.01082826,  53.619283, 1.10000, 0.90000, 1.10000, 0.90000
45528,'55009021600 ', 138.0000,1,  38,   1,   1,1.00359786,  53.083571, 1.10000, 0.90000, 1.10000, 0.90000
45529,'55009940001 ', 138.0000,1,  38,   1,   1,1.01604486,  53.246396, 1.10000, 0.90000, 1.10000, 0.90000
45530,'55009940002 ',  69.0000,1,  38,   1,   1,1.00417554,  53.132844, 1.10000, 0.90000, 1.10000, 0.90000
45531,'55009940003 ',  69.0000,1,  38,   1,   1,1.00526690,  53.140566, 1.10000, 0.90000, 1.10000, 0.90000
45532,'55009940004 ',  69.0000,1,  38,   1,   1,1.00607669,  53.152771, 1.10000, 0.90000, 1.10000, 0.90000
45533,'55011960100 ', 230.0000,1,  38,   1,   1,1.01540136,  43.855914, 1.10000, 0.90000, 1.10000, 0.90000
45534,'55011960200 ', 230.0000,1,  38,   1,   1,1.01475847,  43.915214, 1.10000, 0.90000, 1.10000, 0.90000
45535,'55011960300 ', 138.0000,1,  38,   1,   1,1.01437473,  43.798270, 1.10000, 0.90000, 1.10000, 0.90000
45536,'55011960400 ', 345.0000,1,  38,   1,   1,1.01978087,  43.808721, 1.10000, 0.90000, 1.10000, 0.90000
45537,'55011960500 ',  69.0000,1,  38,   1,   1,0.99236840,  42.227184, 1.10000, 0.90000, 1.10000, 0.90000
45538,'55013970400 ',  69.0000,1,  38,   1,   1,0.96262038,  43.527296, 1.10000, 0.90000, 1.10000, 0.90000
45539,'55013970600 ',  69.0000,1,  38,   1,   1,0.96891201,  44.521345, 1.10000, 0.90000, 1.10000, 0.90000
45540,'55013970700 ',  69.0000,1,  38,   1,   1,0.96621257,  43.213203, 1.10000, 0.90000, 1.10000, 0.90000
45541,'55013970800 ',  69.0000,1,  38,   1,   1,0.96651161,  43.172157, 1.10000, 0.90000, 1.10000, 0.90000
45542,'55013970900 ',  69.0000,1,  38,   1,   1,0.97225767,  42.976185, 1.10000, 0.90000, 1.10000, 0.90000
45543,'55013971000 ',  69.0000,1,  38,   1,   1,0.95905817,  43.051048, 1.10000, 0.90000, 1.10000, 0.90000
45544,'55015020100 ', 138.0000,1,  38,   1,   1,1.01569414,  54.106638, 1.10000, 0.90000, 1.10000, 0.90000
45545,'55015020200 ',  69.0000,1,  38,   1,   1,1.01075482,  52.924445, 1.10000, 0.90000, 1.10000, 0.90000
45546,'55015020303 ',  69.0000,1,  38,   1,   1,0.99940622,  51.264033, 1.10000, 0.90000, 1.10000, 0.90000
45547,'55015020304 ',  69.0000,1,  38,   1,   1,1.00767171,  51.876892, 1.10000, 0.90000, 1.10000, 0.90000
45548,'55015020306 ',  69.0000,1,  38,   1,   1,1.01524532,  53.479353, 1.10000, 0.90000, 1.10000, 0.90000
45549,'55015020308 ',  69.0000,1,  38,   1,   1,1.00888014,  51.711444, 1.10000, 0.90000, 1.10000, 0.90000
45550,'55015020400 ',  69.0000,1,  38,   1,   1,1.00603819,  52.387196, 1.10000, 0.90000, 1.10000, 0.90000
45551,'55015020500 ', 138.0000,1,  38,   1,   1,1.01144743,  53.649835, 1.10000, 0.90000, 1.10000, 0.90000
45552,'55015020600 ',  69.0000,1,  38,   1,   1,0.99367464,  53.617648, 1.10000, 0.90000, 1.10000, 0.90000
45553,'55015020700 ',  69.0000,1,  38,   1,   1,1.01393569,  52.302119, 1.10000, 0.90000, 1.10000, 0.90000
45554,'55015020800 ',  69.0000,1,  38,   1,   1,1.00543427,  51.744974, 1.10000, 0.90000, 1.10000, 0.90000
45555,'55017010100 ', 138.0000,1,  38,   1,   1,1.01495385,  45.075502, 1.10000, 0.90000, 1.10000, 0.90000
45556,'55017010200 ', 138.0000,1,  38,   1,   1,1.01388705,  45.116917, 1.10000, 0.90000, 1.10000, 0.90000
45557,'55017010300 ',  69.0000,1,  38,   1,   1,1.01310861,  44.863555, 1.10000, 0.90000, 1.10000, 0.90000
45558,'55017010400 ', 138.0000,1,  38,   1,   1,1.01965940,  45.228061, 1.10000, 0.90000, 1.10000, 0.90000
45559,'55017010500 ', 138.0000,1,  38,   1,   1,1.01095581,  44.855017, 1.10000, 0.90000, 1.10000, 0.90000
45560,'55017010700 ', 138.0000,1,  38,   1,   1,1.00992763,  44.750474, 1.10000, 0.90000, 1.10000, 0.90000
45561,'55017010800 ',  69.0000,1,  38,   1,   1,1.01137090,  44.978360, 1.10000, 0.90000, 1.10000, 0.90000
45562,'55017010900 ',  69.0000,1,  38,   1,   1,0.99326640,  45.831324, 1.10000, 0.90000, 1.10000, 0.90000
45563,'55017011000 ', 138.0000,1,  38,   1,   1,1.01260495,  45.071411, 1.10000, 0.90000, 1.10000, 0.90000
45564,'55017011100 ',  69.0000,1,  38,   1,   1,1.00206053,  45.088920, 1.10000, 0.90000, 1.10000, 0.90000
45565,'55017011200 ',  69.0000,1,  38,   1,   1,1.00047719,  44.920392, 1.10000, 0.90000, 1.10000, 0.90000
45566,'55019950100 ',  69.0000,1,  38,   1,   1,0.97101009,  48.277976, 1.10000, 0.90000, 1.10000, 0.90000
45567,'55019950200 ',  69.0000,1,  38,   1,   1,0.97386807,  47.815545, 1.10000, 0.90000, 1.10000, 0.90000
45568,'55019950300 ',  69.0000,1,  38,   1,   1,0.98565108,  47.051274, 1.10000, 0.90000, 1.10000, 0.90000
45569,'55019950400 ', 138.0000,1,  38,   1,   1,0.99978447,  47.407038, 1.10000, 0.90000, 1.10000, 0.90000
45570,'55019950500 ',  69.0000,1,  38,   1,   1,0.96644670,  47.887194, 1.10000, 0.90000, 1.10000, 0.90000
45571,'55019950600 ',  69.0000,1,  38,   1,   1,0.98633575,  46.998238, 1.10000, 0.90000, 1.10000, 0.90000
45572,'55019950700 ', 138.0000,1,  38,   1,   1,1.00171018,  46.910777, 1.10000, 0.90000, 1.10000, 0.90000
45573,'55019950800 ',  69.0000,1,  38,   1,   1,0.99612242,  45.579936, 1.10000, 0.90000, 1.10000, 0.90000
45574,'55021970100 ', 138.0000,1,  38,   1,   1,0.98720807,  37.883815, 1.10000, 0.90000, 1.10000, 0.90000
45575,'55021970200 ', 138.0000,1,  38,   1,   1,0.98295492,  37.922163, 1.10000, 0.90000, 1.10000, 0.90000
45576,'55021970300 ',  69.0000,1,  38,   1,   1,0.96111614,  38.222449, 1.10000, 0.90000, 1.10000, 0.90000
45577,'55021970400 ', 138.0000,1,  38,   1,   1,0.98034024,  37.968499, 1.10000, 0.90000, 1.10000, 0.90000
45578,'55021970500 ', 138.0000,1,  38,   1,   1,0.98010820,  37.973028, 1.10000, 0.90000, 1.10000, 0.90000
45579,'55021970600 ',  69.0000,1,  38,   1,   1,0.97031939,  37.719733, 1.10000, 0.90000, 1.10000, 0.90000
45580,'55021970700 ',  69.0000,1,  38,   1,   1,0.97601843,  37.138122, 1.10000, 0.90000, 1.10000, 0.90000
45581,'55021970800 ',  69.0000,1,  38,   1,   1,0.98456919,  36.056756, 1.10000, 0.90000, 1.10000, 0.90000
45582,'55021970900 ', 138.0000,1,  38,   1,   1,0.98696101,  36.345083, 1.10000, 0.90000, 1.10000, 0.90000
45583,'55021971000 ',  69.0000,1,  38,   1,   1,0.98047638,  36.147516, 1.10000, 0.90000, 1.10000, 0.90000
45584,'55021971100 ',  69.0000,1,  38,   1,   1,0.98411226,  36.016458, 1.10000, 0.90000, 1.10000, 0.90000
45585,'55021971200 ',  69.0000,1,  38,   1,   1,0.98844320,  36.011332, 1.10000, 0.90000, 1.10000, 0.90000
45586,'55023960100 ',  69.0000,1,  38,   1,   1,0.99699324,  38.237195, 1.10000, 0.90000, 1.10000, 0.90000
45587,'55023960200 ',  69.0000,1,  38,   1,   1,1.00531840,  38.234149, 1.10000, 0.90000, 1.10000, 0.90000
45588,'55023960300 ',  69.0000,1,  38,   1,   1,0.98893136,  37.041707, 1.10000, 0.90000, 1.10000, 0.90000
45589,'55023960400 ',  69.0000,1,  38,   1,   1,0.98732686,  36.148684, 1.10000, 0.90000, 1.10000, 0.90000
45590,'55023960500 ',  69.0000,1,  38,   1,   1,0.98662782,  36.172624, 1.10000, 0.90000, 1.10000, 0.90000
45591,'55023960600 ', 138.0000,1,  38,   1,   1,0.99812597,  36.294078, 1.10000, 0.90000, 1.10000, 0.90000
45592,'55025000100 ',  69.0000,1,  38,   1,   1,0.99035269,  35.834717, 1.10000, 0.90000, 1.10000, 0.90000
45593,'55025000201 ',  69.0000,1,  38,   1,   1,0.99057513,  35.826692, 1.10000, 0.90000, 1.10000, 0.90000
45594,'55025000202 ',  69.0000,1,  38,   1,   1,0.98967338,  35.823478, 1.10000, 0.90000, 1.10000, 0.90000
45595,'55025000204 ', 138.0000,1,  38,   1,   1,0.99537623,  35.836394, 1.10000, 0.90000, 1.10000, 0.90000
45596,'55025000205 ',  69.0000,1,  38,   1,   1,0.98796374,  35.846834, 1.10000, 0.90000, 1.10000, 0.90000
45597,'55025000300 ',  69.0000,1,  38,   1,   1,0.99231219,  35.832214, 1.10000, 0.90000, 1.10000, 0.90000
45598,'55025000401 ',  69.0000,1,  38,   1,   1,0.99248928,  35.834529, 1.10000, 0.90000, 1.10000, 0.90000
45599,'55025000402 ',  69.0000,1,  38,   1,   1,0.99190855,  35.831808, 1.10000, 0.90000, 1.10000, 0.90000
45600,'55025000405 ', 138.0000,1,  38,   1,   1,0.99612099,  35.822952, 1.10000, 0.90000, 1.10000, 0.90000
45601,'55025000406 ',  69.0000,1,  38,   1,   1,0.99153113,  35.745512, 1.10000, 0.90000, 1.10000, 0.90000
45602,'55025000407 ',  69.0000,1,  38,   1,   1,0.99045461,  35.790560, 1.10000, 0.90000, 1.10000, 0.90000
45603,'55025000408 ',  69.0000,1,  38,   1,   1,0.98943841,  35.800197, 1.10000, 0.90000, 1.10000, 0.90000
45604,'55025000501 ',  69.0000,1,  38,   1,   1,0.99104702,  35.791277, 1.10000, 0.90000, 1.10000, 0.90000
45605,'55025000503 ',  69.0000,1,  38,   1,   1,1.00189078,  35.727289, 1.10000, 0.90000, 1.10000, 0.90000
45606,'55025000504 ', 138.0000,1,  38,   1,   1,0.99612439,  35.795864, 1.10000, 0.90000, 1.10000, 0.90000
45607,'55025000600 ', 138.0000,1,  38,   1,   1,0.99869961,  35.849785, 1.10000, 0.90000, 1.10000, 0.90000
45608,'55025000700 ',  69.0000,1,  38,   1,   1,0.99249834,  35.831084, 1.10000, 0.90000, 1.10000, 0.90000
45609,'55025000800 ', 138.0000,1,  38,   1,   1,0.99921238,  35.904638, 1.10000, 0.90000, 1.10000, 0.90000
45610,'55025000901 ',  69.0000,1,  38,   1,   1,0.99452633,  35.822529, 1.10000, 0.90000, 1.10000, 0.90000
45611,'55025000902 ', 138.0000,1,  38,   1,   1,1.00036526,  35.922670, 1.10000, 0.90000, 1.10000, 0.90000
45612,'55025001000 ',  69.0000,1,  38,   1,   1,0.99340427,  35.830650, 1.10000, 0.90000, 1.10000, 0.90000
45613,'55025001101 ', 138.0000,1,  38,   1,   1,1.00228894,  35.948064, 1.10000, 0.90000, 1.10000, 0.90000
45614,'55025001102 ', 138.0000,1,  38,   1,   1,1.00164795,  35.939772, 1.10000, 0.90000, 1.10000, 0.90000
45615,'55025001200 ', 138.0000,1,  38,   1,   1,1.00217962,  35.967766, 1.10000, 0.90000, 1.10000, 0.90000
45616,'55025001300 ', 138.0000,1,  38,   1,   1,1.00134015,  35.976010, 1.10000, 0.90000, 1.10000, 0.90000
45617,'55025001401 ', 138.0000,1,  38,   1,   1,1.00080860,  35.980747, 1.10000, 0.90000, 1.10000, 0.90000
45618,'55025001402 ',  69.0000,1,  38,   1,   1,0.99279964,  35.831732, 1.10000, 0.90000, 1.10000, 0.90000
45619,'55025001403 ', 138.0000,1,  38,   1,   1,0.99945897,  35.927345, 1.10000, 0.90000, 1.10000, 0.90000
45620,'55025001501 ',  69.0000,1,  38,   1,   1,0.99491537,  35.913650, 1.10000, 0.90000, 1.10000, 0.90000
45621,'55025001502 ',  69.0000,1,  38,   1,   1,0.99468702,  35.903238, 1.10000, 0.90000, 1.10000, 0.90000
45622,'55025001603 ', 138.0000,1,  38,   1,   1,1.00340259,  35.960434, 1.10000, 0.90000, 1.10000, 0.90000
45623,'55025001604 ', 138.0000,1,  38,   1,   1,1.00438511,  35.970027, 1.10000, 0.90000, 1.10000, 0.90000
45624,'55025001605 ',  69.0000,1,  38,   1,   1,0.99767953,  35.795731, 1.10000, 0.90000, 1.10000, 0.90000
45625,'55025001606 ',  69.0000,1,  38,   1,   1,0.99712408,  35.803845, 1.10000, 0.90000, 1.10000, 0.90000
45626,'55025001704 ', 138.0000,1,  38,   1,   1,1.00579000,  35.982321, 1.10000, 0.90000, 1.10000, 0.90000
45627,'55025001705 ', 138.0000,1,  38,   1,   1,1.00642729,  35.984852, 1.10000, 0.90000, 1.10000, 0.90000
45628,'55025001802 ',  69.0000,1,  38,   1,   1,0.99873328,  35.804098, 1.10000, 0.90000, 1.10000, 0.90000
45629,'55025001804 ',  69.0000,1,  38,   1,   1,0.99707538,  35.879793, 1.10000, 0.90000, 1.10000, 0.90000
45630,'55025001900 ', 138.0000,1,  38,   1,   1,1.00593901,  36.044192, 1.10000, 0.90000, 1.10000, 0.90000
45631,'55025002000 ', 138.0000,1,  38,   1,   1,1.00291502,  36.207345, 1.10000, 0.90000, 1.10000, 0.90000
45632,'55025002100 ', 138.0000,1,  38,   1,   1,1.00387371,  36.143271, 1.10000, 0.90000, 1.10000, 0.90000
45633,'55025002200 ',  69.0000,1,  38,   1,   1,0.99493259,  36.005885, 1.10000, 0.90000, 1.10000, 0.90000
45634,'55025002301 ',  69.0000,1,  38,   1,   1,0.99370068,  36.031290, 1.10000, 0.90000, 1.10000, 0.90000
45635,'55025002302 ',  69.0000,1,  38,   1,   1,0.99250388,  36.036040, 1.10000, 0.90000, 1.10000, 0.90000
45636,'55025002401 ',  69.0000,1,  38,   1,   1,0.99393314,  36.037441, 1.10000, 0.90000, 1.10000, 0.90000
45637,'55025002402 ',  69.0000,1,  38,   1,   1,0.99443704,  36.034046, 1.10000, 0.90000, 1.10000, 0.90000
45638,'55025002500 ', 345.0000,1,  38,   1,   1,1.01135492,  36.587435, 1.10000, 0.90000, 1.10000, 0.90000
45639,'55025002601 ',  69.0000,1,  38,   1,   1,0.99467278,  35.969371, 1.10000, 0.90000, 1.10000, 0.90000
45640,'55025002602 ', 138.0000,1,  38,   1,   1,1.00072825,  36.350267, 1.10000, 0.90000, 1.10000, 0.90000
45641,'55025002603 ',  69.0000,1,  38,   1,   1,0.99466634,  35.901336, 1.10000, 0.90000, 1.10000, 0.90000
45642,'55025002700 ', 138.0000,1,  38,   1,   1,1.00274742,  36.228502, 1.10000, 0.90000, 1.10000, 0.90000
45643,'55025002800 ',  69.0000,1,  38,   1,   1,0.99432057,  35.998235, 1.10000, 0.90000, 1.10000, 0.90000
45644,'55025002900 ',  69.0000,1,  38,   1,   1,0.99529457,  35.989127, 1.10000, 0.90000, 1.10000, 0.90000
45645,'55025003001 ',  69.0000,1,  38,   1,   1,0.99401373,  36.010960, 1.10000, 0.90000, 1.10000, 0.90000
45646,'55025003002 ',  69.0000,1,  38,   1,   1,0.99510872,  35.920009, 1.10000, 0.90000, 1.10000, 0.90000
45647,'55025003100 ', 138.0000,1,  38,   1,   1,1.00296497,  36.297350, 1.10000, 0.90000, 1.10000, 0.90000
45648,'55025003200 ',  69.0000,1,  38,   1,   1,0.99302906,  35.841346, 1.10000, 0.90000, 1.10000, 0.90000
45649,'55025010100 ',  69.0000,1,  38,   1,   1,0.99294400,  35.828396, 1.10000, 0.90000, 1.10000, 0.90000
45650,'55025010200 ',  69.0000,1,  38,   1,   1,0.99584371,  35.960270, 1.10000, 0.90000, 1.10000, 0.90000
45651,'55025010300 ',  69.0000,1,  38,   1,   1,0.99476701,  35.988000, 1.10000, 0.90000, 1.10000, 0.90000
45652,'55025010400 ',  69.0000,1,  38,   1,   1,0.99491626,  35.968312, 1.10000, 0.90000, 1.10000, 0.90000
45653,'55025010501 ', 345.0000,1,  38,   1,   1,1.01184011,  36.336784, 1.10000, 0.90000, 1.10000, 0.90000
45654,'55025010502 ', 138.0000,1,  38,   1,   1,1.00376832,  36.213287, 1.10000, 0.90000, 1.10000, 0.90000
45655,'55025010600 ',  69.0000,1,  38,   1,   1,0.99489981,  35.847459, 1.10000, 0.90000, 1.10000, 0.90000
45656,'55025010701 ',  69.0000,1,  38,   1,   1,0.99276501,  35.762338, 1.10000, 0.90000, 1.10000, 0.90000
45657,'55025010702 ', 138.0000,1,  38,   1,   1,0.99852473,  35.851106, 1.10000, 0.90000, 1.10000, 0.90000
45658,'55025010800 ', 138.0000,1,  38,   1,   1,0.99613279,  35.767587, 1.10000, 0.90000, 1.10000, 0.90000
45659,'55025010901 ', 138.0000,1,  38,   1,   1,0.99490541,  35.845103, 1.10000, 0.90000, 1.10000, 0.90000
45660,'55025010903 ',  69.0000,1,  38,   1,   1,0.99121374,  35.760190, 1.10000, 0.90000, 1.10000, 0.90000
45661,'55025010904 ',  69.0000,1,  38,   1,   1,0.98153514,  35.886244, 1.10000, 0.90000, 1.10000, 0.90000
45662,'55025011000 ',  69.0000,1,  38,   1,   1,0.98753273,  35.871529, 1.10000, 0.90000, 1.10000, 0.90000
45663,'55025011101 ',  69.0000,1,  38,   1,   1,0.98700982,  35.900352, 1.10000, 0.90000, 1.10000, 0.90000
45664,'55025011102 ',  69.0000,1,  38,   1,   1,0.98684573,  35.972182, 1.10000, 0.90000, 1.10000, 0.90000
45665,'55025011200 ', 138.0000,1,  38,   1,   1,0.99356288,  36.307588, 1.10000, 0.90000, 1.10000, 0.90000
45666,'55025011301 ', 138.0000,1,  38,   1,   1,0.99164087,  36.313421, 1.10000, 0.90000, 1.10000, 0.90000
45667,'55025011302 ',  69.0000,1,  38,   1,   1,0.98240179,  36.065724, 1.10000, 0.90000, 1.10000, 0.90000
45668,'55025011401 ', 138.0000,1,  38,   1,   1,1.00349808,  36.370464, 1.10000, 0.90000, 1.10000, 0.90000
45669,'55025011402 ', 138.0000,1,  38,   1,   1,1.00092280,  36.373237, 1.10000, 0.90000, 1.10000, 0.90000
45670,'55025011503 ',  69.0000,1,  38,   1,   1,0.99035001,  36.307571, 1.10000, 0.90000, 1.10000, 0.90000
45671,'55025011504 ',  69.0000,1,  38,   1,   1,0.99026281,  36.275247, 1.10000, 0.90000, 1.10000, 0.90000
45672,'55025011505 ',  69.0000,1,  38,   1,   1,0.99080276,  36.273079, 1.10000, 0.90000, 1.10000, 0.90000
45673,'55025011506 ',  69.0000,1,  38,   1,   1,0.99050099,  36.257506, 1.10000, 0.90000, 1.10000, 0.90000
45674,'55025011600 ',  69.0000,1,  38,   1,   1,0.99265975,  36.251075, 1.10000, 0.90000, 1.10000, 0.90000
45675,'55025011700 ',  69.0000,1,  38,   1,   1,0.99161899,  36.249303, 1.10000, 0.90000, 1.10000, 0.90000
45676,'55025011800 ',  69.0000,1,  38,   1,   1,0.99209100,  36.177128, 1.10000, 0.90000, 1.10000, 0.90000
45677,'55025011900 ', 138.0000,1,  38,   1,   1,1.01259565,  36.542257, 1.10000, 0.90000, 1.10000, 0.90000
45678,'55025012001 ', 230.0000,1,  38,   1,   1,1.01314533,  37.419984, 1.10000, 0.90000, 1.10000, 0.90000
45679,'55025012002 ', 138.0000,1,  38,   1,   1,1.00735211,  36.341169, 1.10000, 0.90000, 1.10000, 0.90000
45680,'55025012100 ', 138.0000,1,  38,   1,   1,1.01241457,  36.157935, 1.10000, 0.90000, 1.10000, 0.90000
45681,'55025012201 ',  69.0000,1,  38,   1,   1,0.99858868,  35.887258, 1.10000, 0.90000, 1.10000, 0.90000
45682,'55025012202 ',  69.0000,1,  38,   1,   1,0.99834895,  35.837992, 1.10000, 0.90000, 1.10000, 0.90000
45683,'55025012300 ', 138.0000,1,  38,   1,   1,1.00760305,  36.026775, 1.10000, 0.90000, 1.10000, 0.90000
45684,'55025012400 ', 138.0000,1,  38,   1,   1,1.00095272,  35.676557, 1.10000, 0.90000, 1.10000, 0.90000
45685,'55025012501 ', 138.0000,1,  38,   1,   1,0.99970210,  35.729123, 1.10000, 0.90000, 1.10000, 0.90000
45686,'55025012502 ', 138.0000,1,  38,   1,   1,0.99905539,  35.771569, 1.10000, 0.90000, 1.10000, 0.90000
45687,'55025012600 ', 138.0000,1,  38,   1,   1,0.99712205,  35.300665, 1.10000, 0.90000, 1.10000, 0.90000
45688,'55025012700 ',  69.0000,1,  38,   1,   1,0.98003852,  35.722002, 1.10000, 0.90000, 1.10000, 0.90000
45689,'55025012800 ',  69.0000,1,  38,   1,   1,0.97862077,  35.764930, 1.10000, 0.90000, 1.10000, 0.90000
45690,'55025012900 ',  69.0000,1,  38,   1,   1,0.97673100,  35.982567, 1.10000, 0.90000, 1.10000, 0.90000
45691,'55025013000 ',  69.0000,1,  38,   1,   1,0.97824019,  35.931136, 1.10000, 0.90000, 1.10000, 0.90000
45692,'55025013100 ',  69.0000,1,  38,   1,   1,0.97993195,  35.875534, 1.10000, 0.90000, 1.10000, 0.90000
45693,'55025013200 ', 138.0000,1,  38,   1,   1,0.98941988,  36.327334, 1.10000, 0.90000, 1.10000, 0.90000
45694,'55025013301 ',  69.0000,1,  38,   1,   1,0.98333180,  36.177248, 1.10000, 0.90000, 1.10000, 0.90000
45695,'55025013302 ',  69.0000,1,  38,   1,   1,0.98291260,  36.233914, 1.10000, 0.90000, 1.10000, 0.90000
45696,'55025013700 ', 138.0000,1,  38,   1,   1,0.99668497,  35.710896, 1.10000, 0.90000, 1.10000, 0.90000
45697,'55025991703 ', 138.0000,1,  38,   1,   1,1.00131893,  36.053290, 1.10000, 0.90000, 1.10000, 0.90000
45698,'55027960100 ', 138.0000,1,  38,   1,   1,1.01676416,  36.149883, 1.10000, 0.90000, 1.10000, 0.90000
45699,'55027960200 ', 138.0000,1,  38,   1,   1,1.01066160,  36.764893, 1.10000, 0.90000, 1.10000, 0.90000
45700,'55027960300 ', 138.0000,1,  38,   1,   1,1.00192285,  37.888979, 1.10000, 0.90000, 1.10000, 0.90000
45701,'55027960400 ', 138.0000,1,  38,   1,   1,1.00476801,  37.104835, 1.10000, 0.90000, 1.10000, 0.90000
45702,'55027960500 ',  69.0000,1,  38,   1,   1,0.97719073,  37.556178, 1.10000, 0.90000, 1.10000, 0.90000
45703,'55027960600 ',  69.0000,1,  38,   1,   1,0.98859203,  36.298388, 1.10000, 0.90000, 1.10000, 0.90000
45704,'55027960700 ', 138.0000,1,  38,   1,   1,1.00303721,  37.232065, 1.10000, 0.90000, 1.10000, 0.90000
45705,'55027960800 ',  69.0000,1,  38,   1,   1,0.99257779,  36.424275, 1.10000, 0.90000, 1.10000, 0.90000
45706,'55027960900 ', 138.0000,1,  38,   1,   1,0.99916095,  36.241991, 1.10000, 0.90000, 1.10000, 0.90000
45707,'55027961000 ',  69.0000,1,  38,   1,   1,0.99165571,  36.319452, 1.10000, 0.90000, 1.10000, 0.90000
45708,'55027961100 ',  69.0000,1,  38,   1,   1,0.99734503,  35.984063, 1.10000, 0.90000, 1.10000, 0.90000
45709,'55027961200 ',  69.0000,1,  38,   1,   1,1.00209248,  36.191280, 1.10000, 0.90000, 1.10000, 0.90000
45710,'55027961300 ',  69.0000,1,  38,   1,   1,1.00185454,  36.115752, 1.10000, 0.90000, 1.10000, 0.90000
45711,'55027961400 ', 138.0000,1,  38,   1,   1,1.01628149,  35.039827, 1.10000, 0.90000, 1.10000, 0.90000
45712,'55027961500 ',  69.0000,1,  38,   1,   1,1.00794244,  34.566891, 1.10000, 0.90000, 1.10000, 0.90000
45713,'55027961600 ',  69.0000,1,  38,   1,   1,1.00442374,  34.681996, 1.10000, 0.90000, 1.10000, 0.90000
45714,'55027961700 ',  69.0000,1,  38,   1,   1,1.00193238,  35.403428, 1.10000, 0.90000, 1.10000, 0.90000
45715,'55027961800 ', 138.0000,1,  38,   1,   1,1.00321722,  36.095494, 1.10000, 0.90000, 1.10000, 0.90000
45716,'55027961900 ',  69.0000,1,  38,   1,   1,1.00691986,  35.347878, 1.10000, 0.90000, 1.10000, 0.90000
45717,'55027962000 ',  69.0000,1,  38,   1,   1,1.00735736,  35.330806, 1.10000, 0.90000, 1.10000, 0.90000
45718,'55029100100 ', 138.0000,1,  38,   1,   1,1.00987279,  55.263255, 1.10000, 0.90000, 1.10000, 0.90000
45719,'55029100300 ',  69.0000,1,  38,   1,   1,1.00620151,  56.138790, 1.10000, 0.90000, 1.10000, 0.90000
45720,'55029100400 ',  69.0000,1,  38,   1,   1,1.00779736,  56.089346, 1.10000, 0.90000, 1.10000, 0.90000
45721,'55029100500 ',  69.0000,1,  38,   1,   1,1.00256646,  55.523069, 1.10000, 0.90000, 1.10000, 0.90000
45722,'55029100600 ',  69.0000,1,  38,   1,   1,1.00198078,  55.544546, 1.10000, 0.90000, 1.10000, 0.90000
45723,'55029100700 ', 138.0000,1,  38,   1,   1,1.00973845,  55.316763, 1.10000, 0.90000, 1.10000, 0.90000
45724,'55029100800 ', 138.0000,1,  38,   1,   1,1.01452279,  56.180311, 1.10000, 0.90000, 1.10000, 0.90000
45725,'55029100900 ',  69.0000,1,  38,   1,   1,1.00037336,  55.590592, 1.10000, 0.90000, 1.10000, 0.90000
45726,'55029101000 ',  69.0000,1,  38,   1,   1,1.00626135,  55.710575, 1.10000, 0.90000, 1.10000, 0.90000
45727,'55031020300 ',  69.0000,1,  38,   1,   1,0.99943846,  44.879896, 1.10000, 0.90000, 1.10000, 0.90000
45728,'55031020400 ',  69.0000,1,  38,   1,   1,1.00098467,  44.945274, 1.10000, 0.90000, 1.10000, 0.90000
45729,'55031020500 ',  69.0000,1,  38,   1,   1,0.99733335,  44.837320, 1.10000, 0.90000, 1.10000, 0.90000
45730,'55031020600 ',  69.0000,1,  38,   1,   1,0.99767888,  44.827396, 1.10000, 0.90000, 1.10000, 0.90000
45731,'55031020700 ',  69.0000,1,  38,   1,   1,1.00648654,  44.922229, 1.10000, 0.90000, 1.10000, 0.90000
45732,'55031020800 ', 345.0000,1,  38,   1,   1,1.02367699,  46.093603, 1.10000, 0.90000, 1.10000, 0.90000
45733,'55031020900 ',  69.0000,1,  38,   1,   1,1.00311506,  45.027442, 1.10000, 0.90000, 1.10000, 0.90000
45734,'55031021000 ', 138.0000,1,  38,   1,   1,1.00972199,  45.664244, 1.10000, 0.90000, 1.10000, 0.90000
45735,'55031021100 ', 138.0000,1,  38,   1,   1,1.00937843,  45.123638, 1.10000, 0.90000, 1.10000, 0.90000
45736,'55031030100 ', 138.0000,1,  38,   1,   1,1.00994897,  46.376100, 1.10000, 0.90000, 1.10000, 0.90000
45737,'55031030200 ',  69.0000,1,  38,   1,   1,0.99795043,  45.067087, 1.10000, 0.90000, 1.10000, 0.90000
45738,'55031030300 ',  69.0000,1,  38,   1,   1,0.98513341,  44.952934, 1.10000, 0.90000, 1.10000, 0.90000
45739,'55033970100 ',  69.0000,1,  38,   1,   1,0.98745394,  44.493078, 1.10000, 0.90000, 1.10000, 0.90000
45740,'55033970200 ',  69.0000,1,  38,   1,   1,0.98424089,  44.070368, 1.10000, 0.90000, 1.10000, 0.90000
45741,'55033970300 ', 138.0000,1,  38,   1,   1,1.01779890,  45.167320, 1.10000, 0.90000, 1.10000, 0.90000
45742,'55033970400 ', 138.0000,1,  38,   1,   1,1.01006222,  44.473189, 1.10000, 0.90000, 1.10000, 0.90000
45743,'55033970500 ', 138.0000,1,  38,   1,   1,1.00162494,  44.398221, 1.10000, 0.90000, 1.10000, 0.90000
45744,'55033970600 ',  69.0000,1,  38,   1,   1,0.99111301,  44.083895, 1.10000, 0.90000, 1.10000, 0.90000
45745,'55033970700 ',  69.0000,1,  38,   1,   1,0.98957491,  44.169597, 1.10000, 0.90000, 1.10000, 0.90000
45746,'55033970800 ',  69.0000,1,  38,   1,   1,0.98956513,  44.169331, 1.10000, 0.90000, 1.10000, 0.90000
45747,'55035000100 ',  69.0000,1,  38,   1,   1,0.99824214,  44.757294, 1.10000, 0.90000, 1.10000, 0.90000
45748,'55035000200 ',  69.0000,1,  38,   1,   1,1.00099933,  44.519576, 1.10000, 0.90000, 1.10000, 0.90000
45749,'55035000301 ', 138.0000,1,  38,   1,   1,1.00799620,  44.601593, 1.10000, 0.90000, 1.10000, 0.90000
45750,'55035000302 ', 345.0000,1,  38,   1,   1,1.01807690,  43.895461, 1.10000, 0.90000, 1.10000, 0.90000
45751,'55035000400 ',  69.0000,1,  38,   1,   1,1.00150251,  44.418708, 1.10000, 0.90000, 1.10000, 0.90000
45752,'55035000501 ', 138.0000,1,  38,   1,   1,1.01230073,  44.916062, 1.10000, 0.90000, 1.10000, 0.90000
45753,'55035000502 ',  69.0000,1,  38,   1,   1,1.01041329,  44.949410, 1.10000, 0.90000, 1.10000, 0.90000
45754,'55035000600 ', 138.0000,1,  38,   1,   1,1.01038480,  44.794833, 1.10000, 0.90000, 1.10000, 0.90000
45755,'55035000700 ',  69.0000,1,  38,   1,   1,1.00341499,  44.487102, 1.10000, 0.90000, 1.10000, 0.90000
45756,'55035000801 ', 138.0000,1,  38,   1,   1,1.00733101,  44.415416, 1.10000, 0.90000, 1.10000, 0.90000
45757,'55035000802 ',  69.0000,1,  38,   1,   1,1.00353444,  44.470440, 1.10000, 0.90000, 1.10000, 0.90000
45758,'55035000803 ', 138.0000,1,  38,   1,   1,1.00723183,  44.421716, 1.10000, 0.90000, 1.10000, 0.90000
45759,'55035000900 ',  69.0000,1,  38,   1,   1,0.99999815,  44.506735, 1.10000, 0.90000, 1.10000, 0.90000
45760,'55035001101 ',  69.0000,1,  38,   1,   1,1.00318038,  44.518408, 1.10000, 0.90000, 1.10000, 0.90000
45761,'55035001200 ',  69.0000,1,  38,   1,   1,1.00133789,  44.503860, 1.10000, 0.90000, 1.10000, 0.90000
45762,'55035001300 ', 138.0000,1,  38,   1,   1,1.01204824,  44.859713, 1.10000, 0.90000, 1.10000, 0.90000
45763,'55035001400 ', 138.0000,1,  38,   1,   1,1.01181352,  44.874947, 1.10000, 0.90000, 1.10000, 0.90000
45764,'55035001500 ', 138.0000,1,  38,   1,   1,1.01299763,  44.915939, 1.10000, 0.90000, 1.10000, 0.90000
45765,'55035001600 ', 230.0000,1,  38,   1,   1,1.01336074,  44.100004, 1.10000, 0.90000, 1.10000, 0.90000
45766,'55035001700 ', 138.0000,1,  38,   1,   1,1.00698221,  44.425412, 1.10000, 0.90000, 1.10000, 0.90000
45767,'55037190100 ',  69.0000,1,  38,   1,   1,0.99383497,  52.886978, 1.10000, 0.90000, 1.10000, 0.90000
45768,'55037190200 ',  69.0000,1,  38,   1,   1,0.99234146,  52.935786, 1.10000, 0.90000, 1.10000, 0.90000
45769,'55039040100 ',  69.0000,1,  38,   1,   1,1.00727713,  38.808503, 1.10000, 0.90000, 1.10000, 0.90000
45770,'55039040200 ', 138.0000,1,  38,   1,   1,1.01696360,  38.936791, 1.10000, 0.90000, 1.10000, 0.90000
45771,'55039040300 ',  69.0000,1,  38,   1,   1,1.00814152,  38.888263, 1.10000, 0.90000, 1.10000, 0.90000
45772,'55039040400 ',  69.0000,1,  38,   1,   1,1.00791621,  38.896479, 1.10000, 0.90000, 1.10000, 0.90000
45773,'55039040500 ',  69.0000,1,  38,   1,   1,1.00684190,  38.814059, 1.10000, 0.90000, 1.10000, 0.90000
45774,'55039040700 ', 345.0000,1,  38,   1,   1,1.01911020,  39.209804, 1.10000, 0.90000, 1.10000, 0.90000
45775,'55039040800 ',  69.0000,1,  38,   1,   1,1.00663161,  38.834762, 1.10000, 0.90000, 1.10000, 0.90000
45776,'55039040900 ',  69.0000,1,  38,   1,   1,1.00676262,  38.833874, 1.10000, 0.90000, 1.10000, 0.90000
45777,'55039041000 ',  69.0000,1,  38,   1,   1,1.00663769,  38.840574, 1.10000, 0.90000, 1.10000, 0.90000
45778,'55039041100 ',  69.0000,1,  38,   1,   1,1.00686908,  38.839150, 1.10000, 0.90000, 1.10000, 0.90000
45779,'55039041300 ',  69.0000,1,  38,   1,   1,1.00523150,  38.833256, 1.10000, 0.90000, 1.10000, 0.90000
45780,'55039041400 ',  69.0000,1,  38,   1,   1,0.99376857,  39.144893, 1.10000, 0.90000, 1.10000, 0.90000
45781,'55039041500 ',  69.0000,1,  38,   1,   1,0.97465467,  39.960015, 1.10000, 0.90000, 1.10000, 0.90000
45782,'55039041600 ',  69.0000,1,  38,   1,   1,0.97121048,  40.362392, 1.10000, 0.90000, 1.10000, 0.90000
45783,'55039041700 ',  69.0000,1,  38,   1,   1,0.98093277,  38.976533, 1.10000, 0.90000, 1.10000, 0.90000
45784,'55039041800 ', 138.0000,1,  38,   1,   1,1.00914788,  39.007603, 1.10000, 0.90000, 1.10000, 0.90000
45785,'55039041900 ', 138.0000,1,  38,   1,   1,1.02051210,  37.351026, 1.10000, 0.90000, 1.10000, 0.90000
45786,'55039042000 ', 138.0000,1,  38,   1,   1,1.01648259,  38.956121, 1.10000, 0.90000, 1.10000, 0.90000
45787,'55039042100 ',  69.0000,1,  38,   1,   1,1.01205266,  38.707269, 1.10000, 0.90000, 1.10000, 0.90000
45788,'55039042200 ', 138.0000,1,  38,   1,   1,1.01556754,  35.769076, 1.10000, 0.90000, 1.10000, 0.90000
45789,'55041950100 ',  69.0000,1,  38,   1,   1,0.99335051,  51.745018, 1.10000, 0.90000, 1.10000, 0.90000
45790,'55041950200 ',  69.0000,1,  38,   1,   1,0.99279821,  52.323689, 1.10000, 0.90000, 1.10000, 0.90000
45791,'55041950300 ', 138.0000,1,  38,   1,   1,1.00119686,  51.504298, 1.10000, 0.90000, 1.10000, 0.90000
45792,'55041950400 ',  69.0000,1,  38,   1,   1,0.98822993,  51.636165, 1.10000, 0.90000, 1.10000, 0.90000
45793,'55043960100 ', 138.0000,1,  38,   1,   1,0.99136490,  36.654589, 1.10000, 0.90000, 1.10000, 0.90000
45794,'55043960200 ',  69.0000,1,  38,   1,   1,0.98643738,  36.617051, 1.10000, 0.90000, 1.10000, 0.90000
45795,'55043960300 ',  69.0000,1,  38,   1,   1,0.99308282,  36.136154, 1.10000, 0.90000, 1.10000, 0.90000
45796,'55043960400 ', 138.0000,1,  38,   1,   1,1.00309551,  36.036181, 1.10000, 0.90000, 1.10000, 0.90000
45797,'55043960500 ', 138.0000,1,  38,   1,   1,1.01089442,  35.853015, 1.10000, 0.90000, 1.10000, 0.90000
45798,'55043960600 ',  69.0000,1,  38,   1,   1,0.99728024,  35.065433, 1.10000, 0.90000, 1.10000, 0.90000
45799,'55043960700 ',  69.0000,1,  38,   1,   1,0.99852431,  35.162715, 1.10000, 0.90000, 1.10000, 0.90000
45800,'55043960800 ',  69.0000,1,  38,   1,   1,1.00358319,  35.223689, 1.10000, 0.90000, 1.10000, 0.90000
45801,'55043960900 ', 138.0000,1,  38,   1,   1,1.00298834,  35.007783, 1.10000, 0.90000, 1.10000, 0.90000
45802,'55043961000 ', 138.0000,1,  38,   1,   1,1.00284946,  35.011604, 1.10000, 0.90000, 1.10000, 0.90000
45803,'55043961100 ', 138.0000,1,  38,   1,   1,1.00500393,  35.018213, 1.10000, 0.90000, 1.10000, 0.90000
45804,'55043961200 ',  69.0000,1,  38,   1,   1,0.99933535,  34.678465, 1.10000, 0.90000, 1.10000, 0.90000
45805,'55045960100 ', 138.0000,1,  38,   1,   1,1.00027025,  35.057862, 1.10000, 0.90000, 1.10000, 0.90000
45806,'55045960200 ', 138.0000,1,  38,   1,   1,0.99863464,  34.827408, 1.10000, 0.90000, 1.10000, 0.90000
45807,'55045960300 ', 138.0000,1,  38,   1,   1,1.00083613,  34.515473, 1.10000, 0.90000, 1.10000, 0.90000
45808,'55045960400 ',  69.0000,1,  38,   1,   1,0.99272555,  34.184410, 1.10000, 0.90000, 1.10000, 0.90000
45809,'55045960500 ',  69.0000,1,  38,   1,   1,0.99214590,  34.189834, 1.10000, 0.90000, 1.10000, 0.90000
45810,'55045960600 ',  69.0000,1,  38,   1,   1,0.99281001,  34.223496, 1.10000, 0.90000, 1.10000, 0.90000
45811,'55045960700 ', 138.0000,1,  38,   1,   1,1.00157249,  34.223793, 1.10000, 0.90000, 1.10000, 0.90000
45812,'55045960800 ', 138.0000,1,  38,   1,   1,1.00052333,  34.143054, 1.10000, 0.90000, 1.10000, 0.90000
45813,'55047100100 ', 138.0000,1,  38,   1,   1,0.97493005,  43.296450, 1.10000, 0.90000, 1.10000, 0.90000
45814,'55047100200 ',  69.0000,1,  38,   1,   1,0.96626043,  42.767107, 1.10000, 0.90000, 1.10000, 0.90000
45815,'55047100300 ',  69.0000,1,  38,   1,   1,0.96835291,  39.984890, 1.10000, 0.90000, 1.10000, 0.90000
45816,'55047100400 ',  69.0000,1,  38,   1,   1,0.97114611,  39.904875, 1.10000, 0.90000, 1.10000, 0.90000
45817,'55047100500 ',  69.0000,1,  38,   1,   1,0.96385074,  39.035320, 1.10000, 0.90000, 1.10000, 0.90000
45818,'55047100600 ',  69.0000,1,  38,   1,   1,0.97034901,  38.539807, 1.10000, 0.90000, 1.10000, 0.90000
45819,'55049950100 ',  69.0000,1,  38,   1,   1,0.98662812,  35.513692, 1.10000, 0.90000, 1.10000, 0.90000
45820,'55049950200 ',  69.0000,1,  38,   1,   1,0.99314779,  35.690156, 1.10000, 0.90000, 1.10000, 0.90000
45821,'55049950300 ',  69.0000,1,  38,   1,   1,0.99892718,  35.034052, 1.10000, 0.90000, 1.10000, 0.90000
45822,'55049950400 ',  69.0000,1,  38,   1,   1,0.98930496,  35.134251, 1.10000, 0.90000, 1.10000, 0.90000
45823,'55049950500 ',  69.0000,1,  38,   1,   1,0.99093139,  35.004880, 1.10000, 0.90000, 1.10000, 0.90000
45824,'55049950600 ',  69.0000,1,  38,   1,   1,0.99273270,  35.003220, 1.10000, 0.90000, 1.10000, 0.90000
45825,'55051180100 ',  69.0000,1,  38,   1,   1,0.98227531,  49.323255, 1.10000, 0.90000, 1.10000, 0.90000
45826,'55051180200 ',  69.0000,1,  38,   1,   1,0.98072416,  49.376705, 1.10000, 0.90000, 1.10000, 0.90000
45827,'55051180300 ',  69.0000,1,  38,   1,   1,0.97127682,  48.610979, 1.10000, 0.90000, 1.10000, 0.90000
45828,'55053960100 ',  69.0000,1,  38,   1,   1,0.99486482,  45.935884, 1.10000, 0.90000, 1.10000, 0.90000
45829,'55053960200 ', 138.0000,1,  38,   1,   1,0.99942654,  43.940612, 1.10000, 0.90000, 1.10000, 0.90000
45830,'55053960300 ', 138.0000,1,  38,   1,   1,0.99787861,  43.918246, 1.10000, 0.90000, 1.10000, 0.90000
45831,'55053960400 ',  69.0000,1,  38,   1,   1,0.98294610,  43.302279, 1.10000, 0.90000, 1.10000, 0.90000
45832,'55053960500 ', 138.0000,1,  38,   1,   1,1.00088525,  43.796546, 1.10000, 0.90000, 1.10000, 0.90000
45833,'55055100100 ', 138.0000,1,  38,   1,   1,1.01812327,  35.542798, 1.10000, 0.90000, 1.10000, 0.90000
45834,'55055100200 ',  69.0000,1,  38,   1,   1,1.00775611,  35.319878, 1.10000, 0.90000, 1.10000, 0.90000
45835,'55055100300 ',  69.0000,1,  38,   1,   1,1.00903261,  35.334006, 1.10000, 0.90000, 1.10000, 0.90000
45836,'55055100400 ', 138.0000,1,  38,   1,   1,1.01050735,  36.018729, 1.10000, 0.90000, 1.10000, 0.90000
45837,'55055100500 ', 138.0000,1,  38,   1,   1,1.01200283,  36.077247, 1.10000, 0.90000, 1.10000, 0.90000
45838,'55055100601 ',  69.0000,1,  38,   1,   1,1.00685966,  35.855017, 1.10000, 0.90000, 1.10000, 0.90000
45839,'55055100602 ', 138.0000,1,  38,   1,   1,1.01333237,  36.176742, 1.10000, 0.90000, 1.10000, 0.90000
45840,'55055100700 ', 138.0000,1,  38,   1,   1,1.01350677,  35.704701, 1.10000, 0.90000, 1.10000, 0.90000
45841,'55055100800 ',  69.0000,1,  38,   1,   1,1.00725579,  34.418993, 1.10000, 0.90000, 1.10000, 0.90000
45842,'55055100900 ',  69.0000,1,  38,   1,   1,1.00655448,  34.782096, 1.10000, 0.90000, 1.10000, 0.90000
45843,'55055101000 ', 138.0000,1,  38,   1,   1,1.01157320,  35.848705, 1.10000, 0.90000, 1.10000, 0.90000
45844,'55055101100 ', 138.0000,1,  38,   1,   1,1.01168954,  35.785352, 1.10000, 0.90000, 1.10000, 0.90000
45845,'55055101201 ', 138.0000,1,  38,   1,   1,1.01287413,  36.071913, 1.10000, 0.90000, 1.10000, 0.90000
45846,'55055101202 ', 138.0000,1,  38,   1,   1,1.01154745,  35.492747, 1.10000, 0.90000, 1.10000, 0.90000
45847,'55055101300 ', 138.0000,1,  38,   1,   1,1.01161182,  35.825046, 1.10000, 0.90000, 1.10000, 0.90000
45848,'55055101400 ', 138.0000,1,  38,   1,   1,1.01133668,  35.690040, 1.10000, 0.90000, 1.10000, 0.90000
45849,'55055101500 ',  69.0000,1,  38,   1,   1,1.00825560,  35.565270, 1.10000, 0.90000, 1.10000, 0.90000
45850,'55055101600 ', 138.0000,1,  38,   1,   1,1.01079392,  34.623178, 1.10000, 0.90000, 1.10000, 0.90000
45851,'55055101701 ', 138.0000,1,  38,   1,   1,1.01689160,  35.632366, 1.10000, 0.90000, 1.10000, 0.90000
45852,'55055101702 ', 138.0000,1,  38,   1,   1,1.01672590,  35.026484, 1.10000, 0.90000, 1.10000, 0.90000
45853,'55057100100 ',  69.0000,1,  38,   1,   1,0.97965127,  39.560831, 1.10000, 0.90000, 1.10000, 0.90000
45854,'55057100200 ',  69.0000,1,  38,   1,   1,0.96940196,  40.045607, 1.10000, 0.90000, 1.10000, 0.90000
45855,'55057100300 ',  69.0000,1,  38,   1,   1,0.97158551,  39.558581, 1.10000, 0.90000, 1.10000, 0.90000
45856,'55057100400 ',  69.0000,1,  38,   1,   1,0.97000331,  39.367660, 1.10000, 0.90000, 1.10000, 0.90000
45857,'55057100500 ', 138.0000,1,  38,   1,   1,0.97966450,  39.636780, 1.10000, 0.90000, 1.10000, 0.90000
45858,'55057100600 ', 138.0000,1,  38,   1,   1,0.98076779,  39.344816, 1.10000, 0.90000, 1.10000, 0.90000
45859,'55057100700 ',  69.0000,1,  38,   1,   1,0.97167796,  38.813493, 1.10000, 0.90000, 1.10000, 0.90000
45860,'55059000100 ', 345.0000,1,  38,   1,   1,1.01196289,  29.008445, 1.10000, 0.90000, 1.10000, 0.90000
45861,'55059000300 ',  69.0000,1,  38,   1,   1,1.00804484,  28.066038, 1.10000, 0.90000, 1.10000, 0.90000
45862,'55059000400 ',  69.0000,1,  38,   1,   1,1.00787759,  28.062133, 1.10000, 0.90000, 1.10000, 0.90000
45863,'55059000500 ',  69.0000,1,  38,   1,   1,1.00797760,  27.884732, 1.10000, 0.90000, 1.10000, 0.90000
45864,'55059000601 ', 138.0000,1,  38,   1,   1,1.00571287,  28.323623, 1.10000, 0.90000, 1.10000, 0.90000
45865,'55059000602 ', 345.0000,1,  38,   1,   1,1.01188898,  28.812856, 1.10000, 0.90000, 1.10000, 0.90000
45866,'55059000700 ', 345.0000,1,  38,   1,   1,1.01186466,  28.709396, 1.10000, 0.90000, 1.10000, 0.90000
45867,'55059000800 ',  69.0000,1,  38,   1,   1,1.00421989,  27.750148, 1.10000, 0.90000, 1.10000, 0.90000
45868,'55059000900 ',  69.0000,1,  38,   1,   1,1.00381160,  27.733797, 1.10000, 0.90000, 1.10000, 0.90000
45869,'55059001000 ',  69.0000,1,  38,   1,   1,1.00327611,  27.684015, 1.10000, 0.90000, 1.10000, 0.90000
45870,'55059001100 ', 138.0000,1,  38,   1,   1,1.00410664,  27.656128, 1.10000, 0.90000, 1.10000, 0.90000
45871,'55059001200 ', 138.0000,1,  38,   1,   1,1.00477314,  27.729226, 1.10000, 0.90000, 1.10000, 0.90000
45872,'55059001300 ', 345.0000,1,  38,   1,   1,1.01196313,  28.665870, 1.10000, 0.90000, 1.10000, 0.90000
45873,'55059001400 ', 345.0000,1,  38,   1,   1,1.01204491,  28.627898, 1.10000, 0.90000, 1.10000, 0.90000
45874,'55059001500 ',  69.0000,1,  38,   1,   1,1.00338078,  27.709946, 1.10000, 0.90000, 1.10000, 0.90000
45875,'55059001600 ', 138.0000,1,  38,   1,   1,1.00372446,  27.612337, 1.10000, 0.90000, 1.10000, 0.90000
45876,'55059001700 ', 138.0000,1,  38,   1,   1,1.00336790,  27.573940, 1.10000, 0.90000, 1.10000, 0.90000
45877,'55059001800 ',  69.0000,1,  38,   1,   1,1.00217283,  27.622933, 1.10000, 0.90000, 1.10000, 0.90000
45878,'55059001900 ',  69.0000,1,  38,   1,   1,1.00214839,  27.622332, 1.10000, 0.90000, 1.10000, 0.90000
45879,'55059002000 ', 138.0000,1,  38,   1,   1,0.99965829,  26.919702, 1.10000, 0.90000, 1.10000, 0.90000
45880,'55059002100 ', 138.0000,1,  38,   1,   1,1.00212431,  27.431932, 1.10000, 0.90000, 1.10000, 0.90000
45881,'55059002200 ', 138.0000,1,  38,   1,   1,1.00295615,  27.527493, 1.10000, 0.90000, 1.10000, 0.90000
45882,'55059002300 ', 138.0000,1,  38,   1,   1,1.00283074,  27.494749, 1.10000, 0.90000, 1.10000, 0.90000
45883,'55059002400 ', 138.0000,1,  38,   1,   1,1.00351787,  27.556630, 1.10000, 0.90000, 1.10000, 0.90000
45884,'55059002500 ', 345.0000,1,  38,   1,   1,1.01222801,  28.543133, 1.10000, 0.90000, 1.10000, 0.90000
45885,'55059002601 ',  69.0000,1,  38,   1,   1,1.00341523,  27.697411, 1.10000, 0.90000, 1.10000, 0.90000
45886,'55059002602 ', 230.0000,1,  38,   1,   1,1.00359273,  27.506271, 1.10000, 0.90000, 1.10000, 0.90000
45887,'55059002700 ', 138.0000,1,  38,   1,   1,1.00079715,  27.493584, 1.10000, 0.90000, 1.10000, 0.90000
45888,'55059002800 ', 138.0000,1,  38,   1,   1,0.99434650,  28.081659, 1.10000, 0.90000, 1.10000, 0.90000
45889,'55059002903 ',  69.0000,1,  38,   1,   1,0.98912001,  27.734154, 1.10000, 0.90000, 1.10000, 0.90000
45890,'55059002904 ',  69.0000,1,  38,   1,   1,0.98811036,  27.537438, 1.10000, 0.90000, 1.10000, 0.90000
45891,'55059002905 ', 138.0000,1,  38,   1,   1,0.99252456,  27.765895, 1.10000, 0.90000, 1.10000, 0.90000
45892,'55059002906 ', 138.0000,1,  38,   1,   1,0.99034417,  27.457652, 1.10000, 0.90000, 1.10000, 0.90000
45893,'55059003001 ',  69.0000,1,  38,   1,   1,0.98361379,  28.896799, 1.10000, 0.90000, 1.10000, 0.90000
45894,'55059003002 ',  69.0000,1,  38,   1,   1,0.98452771,  28.289397, 1.10000, 0.90000, 1.10000, 0.90000
45895,'55061960100 ',  69.0000,1,  38,   1,   1,0.99963498,  55.037658, 1.10000, 0.90000, 1.10000, 0.90000
45896,'55061960200 ',  69.0000,1,  38,   1,   1,0.99928093,  55.235214, 1.10000, 0.90000, 1.10000, 0.90000
45897,'55061960400 ', 138.0000,1,  38,   1,   1,1.01425529,  55.000754, 1.10000, 0.90000, 1.10000, 0.90000
45898,'55061960500 ', 138.0000,1,  38,   1,   1,1.01769114,  54.966880, 1.10000, 0.90000, 1.10000, 0.90000
45899,'55063000100 ', 138.0000,1,  38,   1,   1,0.99710667,  41.696416, 1.10000, 0.90000, 1.10000, 0.90000
45900,'55063000200 ', 345.0000,1,  38,   1,   1,1.01456189,  42.313517, 1.10000, 0.90000, 1.10000, 0.90000
45901,'55063000300 ',  69.0000,1,  38,   1,   1,0.99505180,  41.544445, 1.10000, 0.90000, 1.10000, 0.90000
45902,'55063000400 ',  69.0000,1,  38,   1,   1,0.99265397,  41.490100, 1.10000, 0.90000, 1.10000, 0.90000
45903,'55063000500 ',  69.0000,1,  38,   1,   1,0.99706584,  41.551073, 1.10000, 0.90000, 1.10000, 0.90000
45904,'55063000600 ',  69.0000,1,  38,   1,   1,0.98948699,  41.501230, 1.10000, 0.90000, 1.10000, 0.90000
45905,'55063000700 ',  69.0000,1,  38,   1,   1,0.99057692,  41.496237, 1.10000, 0.90000, 1.10000, 0.90000
45906,'55063000800 ',  69.0000,1,  38,   1,   1,0.99152690,  41.491504, 1.10000, 0.90000, 1.10000, 0.90000
45907,'55063000900 ', 138.0000,1,  38,   1,   1,0.99816853,  41.574303, 1.10000, 0.90000, 1.10000, 0.90000
45908,'55063001000 ',  69.0000,1,  38,   1,   1,0.98995399,  41.473008, 1.10000, 0.90000, 1.10000, 0.90000
45909,'55063001101 ',  69.0000,1,  38,   1,   1,0.98947197,  41.458196, 1.10000, 0.90000, 1.10000, 0.90000
45910,'55063001102 ',  69.0000,1,  38,   1,   1,0.98853254,  41.460922, 1.10000, 0.90000, 1.10000, 0.90000
45911,'55063001200 ',  69.0000,1,  38,   1,   1,0.98900735,  41.433676, 1.10000, 0.90000, 1.10000, 0.90000
45912,'55063010101 ',  69.0000,1,  38,   1,   1,0.97960919,  41.931651, 1.10000, 0.90000, 1.10000, 0.90000
45913,'55063010102 ', 138.0000,1,  38,   1,   1,0.99491972,  41.529613, 1.10000, 0.90000, 1.10000, 0.90000
45914,'55063010201 ',  69.0000,1,  38,   1,   1,0.98303777,  41.809500, 1.10000, 0.90000, 1.10000, 0.90000
45915,'55063010202 ',  69.0000,1,  38,   1,   1,0.98290151,  41.818072, 1.10000, 0.90000, 1.10000, 0.90000
45916,'55063010203 ',  69.0000,1,  38,   1,   1,0.98470372,  41.710439, 1.10000, 0.90000, 1.10000, 0.90000
45917,'55063010300 ',  69.0000,1,  38,   1,   1,0.99245554,  41.561312, 1.10000, 0.90000, 1.10000, 0.90000
45918,'55063010401 ', 138.0000,1,  38,   1,   1,0.99325824,  41.598827, 1.10000, 0.90000, 1.10000, 0.90000
45919,'55063010402 ', 138.0000,1,  38,   1,   1,0.99273819,  41.675314, 1.10000, 0.90000, 1.10000, 0.90000
45920,'55063010500 ',  69.0000,1,  38,   1,   1,0.98534483,  41.485951, 1.10000, 0.90000, 1.10000, 0.90000
45921,'55063010600 ',  69.0000,1,  38,   1,   1,0.98443741,  41.519115, 1.10000, 0.90000, 1.10000, 0.90000
45922,'55063010700 ',  69.0000,1,  38,   1,   1,0.98707896,  41.523503, 1.10000, 0.90000, 1.10000, 0.90000
45923,'55063010800 ', 138.0000,1,  38,   1,   1,0.99855208,  41.433806, 1.10000, 0.90000, 1.10000, 0.90000
45924,'55065970100 ',  69.0000,1,  38,   1,   1,0.99359250,  34.311821, 1.10000, 0.90000, 1.10000, 0.90000
45925,'55065970200 ',  69.0000,1,  38,   1,   1,0.99372983,  34.936107, 1.10000, 0.90000, 1.10000, 0.90000
45926,'55065970300 ',  69.0000,1,  38,   1,   1,0.99777442,  34.880782, 1.10000, 0.90000, 1.10000, 0.90000
45927,'55065970400 ',  69.0000,1,  38,   1,   1,0.99642807,  34.602695, 1.10000, 0.90000, 1.10000, 0.90000
45928,'55065970500 ',  69.0000,1,  38,   1,   1,0.99631357,  34.215208, 1.10000, 0.90000, 1.10000, 0.90000
45929,'55067960100 ',  69.0000,1,  38,   1,   1,0.98048604,  51.114974, 1.10000, 0.90000, 1.10000, 0.90000
45930,'55067960300 ',  69.0000,1,  38,   1,   1,0.96778572,  51.108601, 1.10000, 0.90000, 1.10000, 0.90000
45931,'55067960400 ',  69.0000,1,  38,   1,   1,0.95720661,  51.502287, 1.10000, 0.90000, 1.10000, 0.90000
45932,'55067960500 ',  69.0000,1,  38,   1,   1,0.95507675,  52.279716, 1.10000, 0.90000, 1.10000, 0.90000
45933,'55067960600 ',  69.0000,1,  38,   1,   1,0.96213263,  51.136947, 1.10000, 0.90000, 1.10000, 0.90000
45934,'55067960700 ',  69.0000,1,  38,   1,   1,0.96010399,  51.201441, 1.10000, 0.90000, 1.10000, 0.90000
45935,'55069960100 ',  69.0000,1,  38,   1,   1,0.99160385,  50.152539, 1.10000, 0.90000, 1.10000, 0.90000
45936,'55069960200 ',  69.0000,1,  38,   1,   1,0.98399216,  50.063361, 1.10000, 0.90000, 1.10000, 0.90000
45937,'55069960300 ',  69.0000,1,  38,   1,   1,0.97750717,  49.917574, 1.10000, 0.90000, 1.10000, 0.90000
45938,'55069960400 ',  69.0000,1,  38,   1,   1,0.97946751,  49.451246, 1.10000, 0.90000, 1.10000, 0.90000
45939,'55069960500 ', 138.0000,1,  38,   1,   1,0.99512810,  50.272460, 1.10000, 0.90000, 1.10000, 0.90000
45940,'55069960600 ',  69.0000,1,  38,   1,   1,0.98725742,  49.936008, 1.10000, 0.90000, 1.10000, 0.90000
45941,'55069960700 ', 138.0000,1,  38,   1,   1,0.99326235,  50.134920, 1.10000, 0.90000, 1.10000, 0.90000
45942,'55069960800 ',  69.0000,1,  38,   1,   1,0.98419756,  49.747130, 1.10000, 0.90000, 1.10000, 0.90000
45943,'55069960900 ',  69.0000,1,  38,   1,   1,0.98636043,  49.861808, 1.10000, 0.90000, 1.10000, 0.90000
45944,'55069961000 ', 138.0000,1,  38,   1,   1,0.99290437,  50.050199, 1.10000, 0.90000, 1.10000, 0.90000
45945,'55071000100 ', 138.0000,1,  38,   1,   1,1.01717257,  55.677257, 1.10000, 0.90000, 1.10000, 0.90000
45946,'55071000200 ',  69.0000,1,  38,   1,   1,1.01392210,  55.597781, 1.10000, 0.90000, 1.10000, 0.90000
45947,'55071000300 ',  69.0000,1,  38,   1,   1,1.01671886,  55.582054, 1.10000, 0.90000, 1.10000, 0.90000
45948,'55071000400 ', 138.0000,1,  38,   1,   1,1.01661575,  55.686597, 1.10000, 0.90000, 1.10000, 0.90000
45949,'55071000500 ', 138.0000,1,  38,   1,   1,1.01649952,  55.691716, 1.10000, 0.90000, 1.10000, 0.90000
45950,'55071000600 ', 138.0000,1,  38,   1,   1,1.01651657,  55.693120, 1.10000, 0.90000, 1.10000, 0.90000
45951,'55071000700 ', 138.0000,1,  38,   1,   1,1.01660740,  55.703031, 1.10000, 0.90000, 1.10000, 0.90000
45952,'55071000800 ', 138.0000,1,  38,   1,   1,1.01660395,  55.702727, 1.10000, 0.90000, 1.10000, 0.90000
45953,'55071005100 ',  69.0000,1,  38,   1,   1,1.01039112,  55.705370, 1.10000, 0.90000, 1.10000, 0.90000
45954,'55071005200 ', 138.0000,1,  38,   1,   1,1.01714301,  55.634514, 1.10000, 0.90000, 1.10000, 0.90000
45955,'55071005300 ',  69.0000,1,  38,   1,   1,1.01079106,  55.691634, 1.10000, 0.90000, 1.10000, 0.90000
45956,'55071005400 ', 138.0000,1,  38,   1,   1,1.01700246,  55.657490, 1.10000, 0.90000, 1.10000, 0.90000
45957,'55071010100 ', 138.0000,1,  38,   1,   1,1.01854610,  55.553829, 1.10000, 0.90000, 1.10000, 0.90000
45958,'55071010200 ', 138.0000,1,  38,   1,   1,1.01760066,  55.094362, 1.10000, 0.90000, 1.10000, 0.90000
45959,'55071010300 ', 138.0000,1,  38,   1,   1,1.01471519,  54.525841, 1.10000, 0.90000, 1.10000, 0.90000
45960,'55071010400 ', 138.0000,1,  38,   1,   1,1.01260948,  54.570821, 1.10000, 0.90000, 1.10000, 0.90000
45961,'55071010500 ', 138.0000,1,  38,   1,   1,1.01641417,  55.691016, 1.10000, 0.90000, 1.10000, 0.90000
45962,'55071010600 ', 230.0000,1,  38,   1,   1,1.01130068,  38.108245, 1.10000, 0.90000, 1.10000, 0.90000
45963,'55071010700 ',  69.0000,1,  38,   1,   1,0.99550480,  53.997888, 1.10000, 0.90000, 1.10000, 0.90000
45964,'55073000100 ',  69.0000,1,  38,   1,   1,0.99401957,  50.245272, 1.10000, 0.90000, 1.10000, 0.90000
45965,'55073000200 ',  69.0000,1,  38,   1,   1,0.99330890,  50.288326, 1.10000, 0.90000, 1.10000, 0.90000
45966,'55073000300 ',  69.0000,1,  38,   1,   1,0.99157727,  50.123545, 1.10000, 0.90000, 1.10000, 0.90000
45967,'55073000400 ', 138.0000,1,  38,   1,   1,0.99883717,  50.224013, 1.10000, 0.90000, 1.10000, 0.90000
45968,'55073000500 ',  69.0000,1,  38,   1,   1,0.99460590,  50.238814, 1.10000, 0.90000, 1.10000, 0.90000
45969,'55073000601 ', 138.0000,1,  38,   1,   1,1.00095809,  50.292602, 1.10000, 0.90000, 1.10000, 0.90000
45970,'55073000602 ', 138.0000,1,  38,   1,   1,0.99832553,  50.233231, 1.10000, 0.90000, 1.10000, 0.90000
45971,'55073000700 ',  69.0000,1,  38,   1,   1,0.99273527,  50.342975, 1.10000, 0.90000, 1.10000, 0.90000
45972,'55073000800 ',  69.0000,1,  38,   1,   1,0.99503738,  50.292517, 1.10000, 0.90000, 1.10000, 0.90000
45973,'55073000900 ',  69.0000,1,  38,   1,   1,0.99520838,  50.310770, 1.10000, 0.90000, 1.10000, 0.90000
45974,'55073001000 ', 345.0000,1,  38,   1,   1,1.01938498,  51.331952, 1.10000, 0.90000, 1.10000, 0.90000
45975,'55073001102 ', 138.0000,1,  38,   1,   1,1.00109732,  50.592666, 1.10000, 0.90000, 1.10000, 0.90000
45976,'55073001103 ', 138.0000,1,  38,   1,   1,1.00308132,  50.600101, 1.10000, 0.90000, 1.10000, 0.90000
45977,'55073001104 ',  69.0000,1,  38,   1,   1,0.99672836,  50.356611, 1.10000, 0.90000, 1.10000, 0.90000
45978,'55073001201 ', 138.0000,1,  38,   1,   1,1.00626075,  50.538390, 1.10000, 0.90000, 1.10000, 0.90000
45979,'55073001202 ', 138.0000,1,  38,   1,   1,1.00621057,  50.335277, 1.10000, 0.90000, 1.10000, 0.90000
45980,'55073001300 ', 138.0000,1,  38,   1,   1,1.00618613,  50.532260, 1.10000, 0.90000, 1.10000, 0.90000
45981,'55073001400 ', 138.0000,1,  38,   1,   1,0.99966705,  50.098184, 1.10000, 0.90000, 1.10000, 0.90000
45982,'55073001500 ', 138.0000,1,  38,   1,   1,0.99599487,  50.138387, 1.10000, 0.90000, 1.10000, 0.90000
45983,'55073001600 ',  69.0000,1,  38,   1,   1,0.97542214,  50.576745, 1.10000, 0.90000, 1.10000, 0.90000
45984,'55073001700 ',  69.0000,1,  38,   1,   1,0.96246874,  50.977650, 1.10000, 0.90000, 1.10000, 0.90000
45985,'55073001800 ',  69.0000,1,  38,   1,   1,0.99327356,  49.388224, 1.10000, 0.90000, 1.10000, 0.90000
45986,'55073001900 ',  69.0000,1,  38,   1,   1,0.98703504,  49.250138, 1.10000, 0.90000, 1.10000, 0.90000
45987,'55073002000 ',  69.0000,1,  38,   1,   1,0.97560722,  48.448796, 1.10000, 0.90000, 1.10000, 0.90000
45988,'55073002100 ',  69.0000,1,  38,   1,   1,0.96750861,  47.908207, 1.10000, 0.90000, 1.10000, 0.90000
45989,'55073002200 ',  69.0000,1,  38,   1,   1,0.97234392,  48.706038, 1.10000, 0.90000, 1.10000, 0.90000
45990,'55073002300 ',  69.0000,1,  38,   1,   1,0.98612404,  49.310875, 1.10000, 0.90000, 1.10000, 0.90000
45991,'55075960100 ', 138.0000,1,  38,   1,   1,1.00943029,  55.537047, 1.10000, 0.90000, 1.10000, 0.90000
45992,'55075960200 ', 138.0000,1,  38,   1,   1,1.00110829,  52.191060, 1.10000, 0.90000, 1.10000, 0.90000
45993,'55075960600 ',  69.0000,1,  38,   1,   1,1.00608575,  55.784016, 1.10000, 0.90000, 1.10000, 0.90000
45994,'55075960700 ',  69.0000,1,  38,   1,   1,0.98118162,  54.709709, 1.10000, 0.90000, 1.10000, 0.90000
45995,'55075960800 ',  69.0000,1,  38,   1,   1,0.99305856,  55.030315, 1.10000, 0.90000, 1.10000, 0.90000
45996,'55075960900 ',  69.0000,1,  38,   1,   1,1.01249850,  56.444318, 1.10000, 0.90000, 1.10000, 0.90000
45997,'55075961000 ',  69.0000,1,  38,   1,   1,1.00194347,  55.392008, 1.10000, 0.90000, 1.10000, 0.90000
45998,'55075961100 ', 138.0000,1,  38,   1,   1,1.01329672,  56.169034, 1.10000, 0.90000, 1.10000, 0.90000
45999,'55075961200 ',  69.0000,1,  38,   1,   1,1.01391423,  56.513446, 1.10000, 0.90000, 1.10000, 0.90000
46000,'55075961300 ',  69.0000,1,  38,   1,   1,1.01619136,  56.675868, 1.10000, 0.90000, 1.10000, 0.90000
46001,'55075961400 ',  69.0000,1,  38,   1,   1,1.01239753,  56.580276, 1.10000, 0.90000, 1.10000, 0.90000
46002,'55075961500 ', 138.0000,1,  38,   1,   1,1.01881409,  56.916707, 1.10000, 0.90000, 1.10000, 0.90000
46003,'55077960100 ',  69.0000,1,  38,   1,   1,0.94923013,  42.093780, 1.10000, 0.90000, 1.10000, 0.90000
46004,'55077960200 ',  69.0000,1,  38,   1,   1,0.95265502,  40.852451, 1.10000, 0.90000, 1.10000, 0.90000
46005,'55077960300 ',  69.0000,1,  38,   1,   1,0.95816499,  39.497198, 1.10000, 0.90000, 1.10000, 0.90000
46006,'55077960400 ',  69.0000,1,  38,   1,   1,0.96469587,  38.740273, 1.10000, 0.90000, 1.10000, 0.90000
46007,'55077960500 ',  69.0000,1,  38,   1,   1,0.95961583,  39.269302, 1.10000, 0.90000, 1.10000, 0.90000
46008,'55078940101 ',  69.0000,1,  38,   1,   1,0.95607239,  51.488944, 1.10000, 0.90000, 1.10000, 0.90000
46009,'55078940102 ',  69.0000,1,  38,   1,   1,0.95274669,  51.701462, 1.10000, 0.90000, 1.10000, 0.90000
46010,'55079000101 ',  69.0000,1,  38,   1,   1,1.01280808,  31.562676, 1.10000, 0.90000, 1.10000, 0.90000
46011,'55079000102 ', 345.0000,1,  38,   1,   1,1.01624835,  31.747918, 1.10000, 0.90000, 1.10000, 0.90000
46012,'55079000201 ', 345.0000,1,  38,   1,   1,1.01661015,  31.904415, 1.10000, 0.90000, 1.10000, 0.90000
46013,'55079000202 ', 138.0000,1,  38,   1,   1,1.01264739,  31.504473, 1.10000, 0.90000, 1.10000, 0.90000
46014,'55079000301 ',  69.0000,1,  38,   1,   1,1.01014972,  31.356787, 1.10000, 0.90000, 1.10000, 0.90000
46015,'55079000302 ', 138.0000,1,  38,   1,   1,1.01189911,  31.400763, 1.10000, 0.90000, 1.10000, 0.90000
46016,'55079000303 ', 138.0000,1,  38,   1,   1,1.01159501,  31.354233, 1.10000, 0.90000, 1.10000, 0.90000
46017,'55079000304 ',  69.0000,1,  38,   1,   1,1.01028109,  31.346702, 1.10000, 0.90000, 1.10000, 0.90000
46018,'55079000400 ',  69.0000,1,  38,   1,   1,1.00970602,  31.307374, 1.10000, 0.90000, 1.10000, 0.90000
46019,'55079000501 ', 138.0000,1,  38,   1,   1,1.01133645,  31.387028, 1.10000, 0.90000, 1.10000, 0.90000
46020,'55079000502 ', 138.0000,1,  38,   1,   1,1.01133418,  31.266342, 1.10000, 0.90000, 1.10000, 0.90000
46021,'55079000600 ', 138.0000,1,  38,   1,   1,1.01163578,  31.144293, 1.10000, 0.90000, 1.10000, 0.90000
46022,'55079000700 ', 138.0000,1,  38,   1,   1,1.01182878,  31.255188, 1.10000, 0.90000, 1.10000, 0.90000
46023,'55079000800 ',  69.0000,1,  38,   1,   1,1.00976431,  31.008523, 1.10000, 0.90000, 1.10000, 0.90000
46024,'55079000900 ', 138.0000,1,  38,   1,   1,1.01151800,  31.183734, 1.10000, 0.90000, 1.10000, 0.90000
46025,'55079001000 ', 138.0000,1,  38,   1,   1,1.01100111,  31.096813, 1.10000, 0.90000, 1.10000, 0.90000
46026,'55079001100 ',  69.0000,1,  38,   1,   1,1.00966525,  30.963693, 1.10000, 0.90000, 1.10000, 0.90000
46027,'55079001200 ', 138.0000,1,  38,   1,   1,1.01112545,  31.018573, 1.10000, 0.90000, 1.10000, 0.90000
46028,'55079001300 ', 138.0000,1,  38,   1,   1,1.01128495,  31.049517, 1.10000, 0.90000, 1.10000, 0.90000
46029,'55079001400 ',  69.0000,1,  38,   1,   1,1.01034629,  31.034525, 1.10000, 0.90000, 1.10000, 0.90000
46030,'55079001500 ',  69.0000,1,  38,   1,   1,1.01027453,  31.011525, 1.10000, 0.90000, 1.10000, 0.90000
46031,'55079001600 ',  69.0000,1,  38,   1,   1,1.01033199,  31.013297, 1.10000, 0.90000, 1.10000, 0.90000
46032,'55079001700 ', 138.0000,1,  38,   1,   1,1.01099551,  31.138085, 1.10000, 0.90000, 1.10000, 0.90000
46033,'55079001800 ', 138.0000,1,  38,   1,   1,1.01116204,  31.011429, 1.10000, 0.90000, 1.10000, 0.90000
46034,'55079001900 ', 138.0000,1,  38,   1,   1,1.01098228,  30.985860, 1.10000, 0.90000, 1.10000, 0.90000
46035,'55079002000 ',  69.0000,1,  38,   1,   1,1.00940633,  30.940269, 1.10000, 0.90000, 1.10000, 0.90000
46036,'55079002100 ', 138.0000,1,  38,   1,   1,1.01082718,  31.068710, 1.10000, 0.90000, 1.10000, 0.90000
46037,'55079002200 ',  69.0000,1,  38,   1,   1,1.00960362,  30.642110, 1.10000, 0.90000, 1.10000, 0.90000
46038,'55079002300 ',  69.0000,1,  38,   1,   1,1.00956750,  30.646919, 1.10000, 0.90000, 1.10000, 0.90000
46039,'55079002400 ', 138.0000,1,  38,   1,   1,1.01065326,  31.043148, 1.10000, 0.90000, 1.10000, 0.90000
46040,'55079002500 ',  69.0000,1,  38,   1,   1,1.01022756,  30.778595, 1.10000, 0.90000, 1.10000, 0.90000
46041,'55079002600 ',  69.0000,1,  38,   1,   1,1.01034403,  30.794062, 1.10000, 0.90000, 1.10000, 0.90000
46042,'55079002700 ',  69.0000,1,  38,   1,   1,1.01050413,  30.806216, 1.10000, 0.90000, 1.10000, 0.90000
46043,'55079002800 ', 138.0000,1,  38,   1,   1,1.01087666,  30.936044, 1.10000, 0.90000, 1.10000, 0.90000
46044,'55079002900 ', 138.0000,1,  38,   1,   1,1.01092005,  30.959806, 1.10000, 0.90000, 1.10000, 0.90000
46045,'55079003000 ',  69.0000,1,  38,   1,   1,1.01022768,  30.913754, 1.10000, 0.90000, 1.10000, 0.90000
46046,'55079003100 ',  69.0000,1,  38,   1,   1,1.01045096,  30.862708, 1.10000, 0.90000, 1.10000, 0.90000
46047,'55079003200 ', 138.0000,1,  38,   1,   1,1.01100743,  30.959041, 1.10000, 0.90000, 1.10000, 0.90000
46048,'55079003300 ', 138.0000,1,  38,   1,   1,1.01089704,  31.088374, 1.10000, 0.90000, 1.10000, 0.90000
46049,'55079003400 ',  69.0000,1,  38,   1,   1,1.01033485,  30.862510, 1.10000, 0.90000, 1.10000, 0.90000
46050,'55079003500 ', 138.0000,1,  38,   1,   1,1.01092970,  30.932277, 1.10000, 0.90000, 1.10000, 0.90000
46051,'55079003600 ', 138.0000,1,  38,   1,   1,1.01085019,  30.898010, 1.10000, 0.90000, 1.10000, 0.90000
46052,'55079003700 ',  69.0000,1,  38,   1,   1,1.01052845,  30.839769, 1.10000, 0.90000, 1.10000, 0.90000
46053,'55079003800 ', 138.0000,1,  38,   1,   1,1.01081896,  30.887222, 1.10000, 0.90000, 1.10000, 0.90000
46054,'55079003900 ',  69.0000,1,  38,   1,   1,1.01048827,  30.838512, 1.10000, 0.90000, 1.10000, 0.90000
46055,'55079004000 ', 138.0000,1,  38,   1,   1,1.01081860,  30.894196, 1.10000, 0.90000, 1.10000, 0.90000
46056,'55079004100 ', 138.0000,1,  38,   1,   1,1.01048040,  31.015414, 1.10000, 0.90000, 1.10000, 0.90000
46057,'55079004200 ',  69.0000,1,  38,   1,   1,1.00998688,  30.686462, 1.10000, 0.90000, 1.10000, 0.90000
46058,'55079004300 ',  69.0000,1,  38,   1,   1,1.00958240,  30.656167, 1.10000, 0.90000, 1.10000, 0.90000
46059,'55079004400 ', 138.0000,1,  38,   1,   1,1.01092398,  30.954803, 1.10000, 0.90000, 1.10000, 0.90000
46060,'55079004500 ',  69.0000,1,  38,   1,   1,1.00914884,  30.615609, 1.10000, 0.90000, 1.10000, 0.90000
46061,'55079004600 ',  69.0000,1,  38,   1,   1,1.00925899,  30.626063, 1.10000, 0.90000, 1.10000, 0.90000
46062,'55079004700 ', 138.0000,1,  38,   1,   1,1.01038468,  31.000822, 1.10000, 0.90000, 1.10000, 0.90000
46063,'55079004800 ',  69.0000,1,  38,   1,   1,1.00984240,  30.670473, 1.10000, 0.90000, 1.10000, 0.90000
46064,'55079004900 ', 138.0000,1,  38,   1,   1,1.01080215,  30.869901, 1.10000, 0.90000, 1.10000, 0.90000
46065,'55079005000 ',  69.0000,1,  38,   1,   1,1.01015675,  30.732703, 1.10000, 0.90000, 1.10000, 0.90000
46066,'55079005100 ',  69.0000,1,  38,   1,   1,1.01030469,  30.784489, 1.10000, 0.90000, 1.10000, 0.90000
46067,'55079005200 ', 138.0000,1,  38,   1,   1,1.01074624,  30.997116, 1.10000, 0.90000, 1.10000, 0.90000
46068,'55079005300 ', 138.0000,1,  38,   1,   1,1.01068521,  30.951665, 1.10000, 0.90000, 1.10000, 0.90000
46069,'55079005400 ',  69.0000,1,  38,   1,   1,1.01018727,  30.829456, 1.10000, 0.90000, 1.10000, 0.90000
46070,'55079005500 ',  69.0000,1,  38,   1,   1,1.01007366,  30.823394, 1.10000, 0.90000, 1.10000, 0.90000
46071,'55079005600 ',  69.0000,1,  38,   1,   1,1.00999784,  30.816372, 1.10000, 0.90000, 1.10000, 0.90000
46072,'55079005700 ',  69.0000,1,  38,   1,   1,1.01018763,  30.813818, 1.10000, 0.90000, 1.10000, 0.90000
46073,'55079005800 ',  69.0000,1,  38,   1,   1,1.01021099,  30.796985, 1.10000, 0.90000, 1.10000, 0.90000
46074,'55079005900 ',  69.0000,1,  38,   1,   1,1.00992751,  30.702353, 1.10000, 0.90000, 1.10000, 0.90000
46075,'55079006000 ',  69.0000,1,  38,   1,   1,1.01003468,  30.669465, 1.10000, 0.90000, 1.10000, 0.90000
46076,'55079006100 ', 138.0000,1,  38,   1,   1,1.01081443,  30.848160, 1.10000, 0.90000, 1.10000, 0.90000
46077,'55079006200 ',  69.0000,1,  38,   1,   1,1.00997782,  30.663742, 1.10000, 0.90000, 1.10000, 0.90000
46078,'55079006300 ',  69.0000,1,  38,   1,   1,1.00990367,  30.671948, 1.10000, 0.90000, 1.10000, 0.90000
46079,'55079006400 ',  69.0000,1,  38,   1,   1,1.00976503,  30.652735, 1.10000, 0.90000, 1.10000, 0.90000
46080,'55079006500 ',  69.0000,1,  38,   1,   1,1.00996757,  30.673133, 1.10000, 0.90000, 1.10000, 0.90000
46081,'55079006600 ',  69.0000,1,  38,   1,   1,1.00893533,  30.595884, 1.10000, 0.90000, 1.10000, 0.90000
46082,'55079006700 ',  69.0000,1,  38,   1,   1,1.00887597,  30.577446, 1.10000, 0.90000, 1.10000, 0.90000
46083,'55079006800 ',  69.0000,1,  38,   1,   1,1.00897670,  30.595918, 1.10000, 0.90000, 1.10000, 0.90000
46084,'55079006900 ',  69.0000,1,  38,   1,   1,1.00891566,  30.569762, 1.10000, 0.90000, 1.10000, 0.90000
46085,'55079007000 ',  69.0000,1,  38,   1,   1,1.00883365,  30.564629, 1.10000, 0.90000, 1.10000, 0.90000
46086,'55079007100 ',  69.0000,1,  38,   1,   1,1.00870383,  30.554073, 1.10000, 0.90000, 1.10000, 0.90000
46087,'55079007200 ',  69.0000,1,  38,   1,   1,1.00860453,  30.547406, 1.10000, 0.90000, 1.10000, 0.90000
46088,'55079007300 ', 138.0000,1,  38,   1,   1,1.01081669,  30.945207, 1.10000, 0.90000, 1.10000, 0.90000
46089,'55079007400 ',  69.0000,1,  38,   1,   1,1.00906253,  30.571257, 1.10000, 0.90000, 1.10000, 0.90000
46090,'55079007500 ',  69.0000,1,  38,   1,   1,1.00887060,  30.554783, 1.10000, 0.90000, 1.10000, 0.90000
46091,'55079007600 ',  69.0000,1,  38,   1,   1,1.00857389,  30.540928, 1.10000, 0.90000, 1.10000, 0.90000
46092,'55079007700 ',  69.0000,1,  38,   1,   1,1.00842845,  30.530116, 1.10000, 0.90000, 1.10000, 0.90000
46093,'55079007800 ',  69.0000,1,  38,   1,   1,1.00846052,  30.536642, 1.10000, 0.90000, 1.10000, 0.90000
46094,'55079007900 ',  69.0000,1,  38,   1,   1,1.00851953,  30.538630, 1.10000, 0.90000, 1.10000, 0.90000
46095,'55079008000 ',  69.0000,1,  38,   1,   1,1.00857449,  30.545839, 1.10000, 0.90000, 1.10000, 0.90000
46096,'55079008100 ',  69.0000,1,  38,   1,   1,1.00860918,  30.550808, 1.10000, 0.90000, 1.10000, 0.90000
46097,'55079008400 ',  69.0000,1,  38,   1,   1,1.00898516,  30.579184, 1.10000, 0.90000, 1.10000, 0.90000
46098,'55079008500 ',  69.0000,1,  38,   1,   1,1.00912952,  30.595412, 1.10000, 0.90000, 1.10000, 0.90000
46099,'55079008600 ',  69.0000,1,  38,   1,   1,1.00924921,  30.607577, 1.10000, 0.90000, 1.10000, 0.90000
46100,'55079008700 ',  69.0000,1,  38,   1,   1,1.00955546,  30.629106, 1.10000, 0.90000, 1.10000, 0.90000
46101,'55079008800 ',  69.0000,1,  38,   1,   1,1.00972748,  30.642708, 1.10000, 0.90000, 1.10000, 0.90000
46102,'55079008900 ',  69.0000,1,  38,   1,   1,1.00985813,  30.658455, 1.10000, 0.90000, 1.10000, 0.90000
46103,'55079009000 ',  69.0000,1,  38,   1,   1,1.00985992,  30.646997, 1.10000, 0.90000, 1.10000, 0.90000
46104,'55079009100 ', 138.0000,1,  38,   1,   1,1.01086891,  30.835415, 1.10000, 0.90000, 1.10000, 0.90000
46105,'55079009200 ',  69.0000,1,  38,   1,   1,1.00999677,  30.673676, 1.10000, 0.90000, 1.10000, 0.90000
46106,'55079009300 ',  69.0000,1,  38,   1,   1,1.00996673,  30.685383, 1.10000, 0.90000, 1.10000, 0.90000
46107,'55079009400 ',  69.0000,1,  38,   1,   1,1.00993204,  30.679526, 1.10000, 0.90000, 1.10000, 0.90000
46108,'55079009500 ',  69.0000,1,  38,   1,   1,1.00990689,  30.678874, 1.10000, 0.90000, 1.10000, 0.90000
46109,'55079009600 ', 138.0000,1,  38,   1,   1,1.01102197,  30.818008, 1.10000, 0.90000, 1.10000, 0.90000
46110,'55079009700 ',  69.0000,1,  38,   1,   1,1.00968063,  30.624632, 1.10000, 0.90000, 1.10000, 0.90000
46111,'55079009800 ',  69.0000,1,  38,   1,   1,1.00966096,  30.624154, 1.10000, 0.90000, 1.10000, 0.90000
46112,'55079009900 ',  69.0000,1,  38,   1,   1,1.00950193,  30.603892, 1.10000, 0.90000, 1.10000, 0.90000
46113,'55079010600 ',  69.0000,1,  38,   1,   1,1.00841427,  30.526899, 1.10000, 0.90000, 1.10000, 0.90000
46114,'55079010700 ',  69.0000,1,  38,   1,   1,1.00823581,  30.513156, 1.10000, 0.90000, 1.10000, 0.90000
46115,'55079010800 ',  69.0000,1,  38,   1,   1,1.00818956,  30.511872, 1.10000, 0.90000, 1.10000, 0.90000
46116,'55079011000 ',  69.0000,1,  38,   1,   1,1.00817978,  30.491061, 1.10000, 0.90000, 1.10000, 0.90000
46117,'55079011100 ',  69.0000,1,  38,   1,   1,1.00824308,  30.483158, 1.10000, 0.90000, 1.10000, 0.90000
46118,'55079011200 ',  69.0000,1,  38,   1,   1,1.00825906,  30.513703, 1.10000, 0.90000, 1.10000, 0.90000
46119,'55079011300 ',  69.0000,1,  38,   1,   1,1.00825560,  30.483489, 1.10000, 0.90000, 1.10000, 0.90000
46120,'55079011400 ',  69.0000,1,  38,   1,   1,1.00823915,  30.483121, 1.10000, 0.90000, 1.10000, 0.90000
46121,'55079012200 ',  69.0000,1,  38,   1,   1,1.00938559,  30.601542, 1.10000, 0.90000, 1.10000, 0.90000
46122,'55079012300 ', 345.0000,1,  38,   1,   1,1.01554775,  31.197746, 1.10000, 0.90000, 1.10000, 0.90000
46123,'55079012400 ',  69.0000,1,  38,   1,   1,1.00986648,  30.674274, 1.10000, 0.90000, 1.10000, 0.90000
46124,'55079012500 ',  69.0000,1,  38,   1,   1,1.00982726,  30.673242, 1.10000, 0.90000, 1.10000, 0.90000
46125,'55079012600 ', 138.0000,1,  38,   1,   1,1.00985169,  30.718322, 1.10000, 0.90000, 1.10000, 0.90000
46126,'55079012700 ',  69.0000,1,  38,   1,   1,1.00918460,  30.666194, 1.10000, 0.90000, 1.10000, 0.90000
46127,'55079012800 ',  69.0000,1,  38,   1,   1,1.00888479,  30.707069, 1.10000, 0.90000, 1.10000, 0.90000
46128,'55079012900 ',  69.0000,1,  38,   1,   1,1.00873661,  30.623652, 1.10000, 0.90000, 1.10000, 0.90000
46129,'55079013000 ',  69.0000,1,  38,   1,   1,1.00880647,  30.615391, 1.10000, 0.90000, 1.10000, 0.90000
46130,'55079013300 ',  69.0000,1,  38,   1,   1,1.00933039,  30.579631, 1.10000, 0.90000, 1.10000, 0.90000
46131,'55079013400 ', 138.0000,1,  38,   1,   1,1.01054728,  30.707072, 1.10000, 0.90000, 1.10000, 0.90000
46132,'55079013500 ',  69.0000,1,  38,   1,   1,1.00933659,  30.582063, 1.10000, 0.90000, 1.10000, 0.90000
46133,'55079013600 ',  69.0000,1,  38,   1,   1,1.00933087,  30.583876, 1.10000, 0.90000, 1.10000, 0.90000
46134,'55079013700 ',  69.0000,1,  38,   1,   1,1.00912237,  30.564110, 1.10000, 0.90000, 1.10000, 0.90000
46135,'55079014100 ',  69.0000,1,  38,   1,   1,1.00833297,  30.513641, 1.10000, 0.90000, 1.10000, 0.90000
46136,'55079014300 ',  69.0000,1,  38,   1,   1,1.00820351,  30.482226, 1.10000, 0.90000, 1.10000, 0.90000
46137,'55079014400 ',  69.0000,1,  38,   1,   1,1.00810504,  30.465594, 1.10000, 0.90000, 1.10000, 0.90000
46138,'55079014600 ', 138.0000,1,  38,   1,   1,1.00973153,  30.539569, 1.10000, 0.90000, 1.10000, 0.90000
46139,'55079014700 ',  69.0000,1,  38,   1,   1,1.00901723,  30.545945, 1.10000, 0.90000, 1.10000, 0.90000
46140,'55079014800 ',  69.0000,1,  38,   1,   1,1.00906539,  30.554383, 1.10000, 0.90000, 1.10000, 0.90000
46141,'55079014900 ',  69.0000,1,  38,   1,   1,1.00916016,  30.558673, 1.10000, 0.90000, 1.10000, 0.90000
46142,'55079015700 ', 138.0000,1,  38,   1,   1,1.00955439,  30.470509, 1.10000, 0.90000, 1.10000, 0.90000
46143,'55079015800 ',  69.0000,1,  38,   1,   1,1.00907350,  30.499240, 1.10000, 0.90000, 1.10000, 0.90000
46144,'55079015900 ',  69.0000,1,  38,   1,   1,1.00908542,  30.499120, 1.10000, 0.90000, 1.10000, 0.90000
46145,'55079016000 ',  69.0000,1,  38,   1,   1,1.00914109,  30.522514, 1.10000, 0.90000, 1.10000, 0.90000
46146,'55079016100 ',  69.0000,1,  38,   1,   1,1.00891280,  30.466373, 1.10000, 0.90000, 1.10000, 0.90000
46147,'55079016200 ',  69.0000,1,  38,   1,   1,1.00903976,  30.498017, 1.10000, 0.90000, 1.10000, 0.90000
46148,'55079016300 ',  69.0000,1,  38,   1,   1,1.00891912,  30.468965, 1.10000, 0.90000, 1.10000, 0.90000
46149,'55079016400 ',  69.0000,1,  38,   1,   1,1.00869620,  30.470157, 1.10000, 0.90000, 1.10000, 0.90000
46150,'55079016500 ', 138.0000,1,  38,   1,   1,1.00936210,  30.452091, 1.10000, 0.90000, 1.10000, 0.90000
46151,'55079016600 ', 138.0000,1,  38,   1,   1,1.00933862,  30.441648, 1.10000, 0.90000, 1.10000, 0.90000
46152,'55079016700 ',  69.0000,1,  38,   1,   1,1.00852787,  30.429039, 1.10000, 0.90000, 1.10000, 0.90000
46153,'55079016800 ', 138.0000,1,  38,   1,   1,1.00952697,  30.447846, 1.10000, 0.90000, 1.10000, 0.90000
46154,'55079016900 ',  69.0000,1,  38,   1,   1,1.00869811,  30.446709, 1.10000, 0.90000, 1.10000, 0.90000
46155,'55079017000 ',  69.0000,1,  38,   1,   1,1.00873935,  30.449280, 1.10000, 0.90000, 1.10000, 0.90000
46156,'55079017100 ',  69.0000,1,  38,   1,   1,1.00877929,  30.452918, 1.10000, 0.90000, 1.10000, 0.90000
46157,'55079017200 ',  69.0000,1,  38,   1,   1,1.00862253,  30.446620, 1.10000, 0.90000, 1.10000, 0.90000
46158,'55079017300 ',  69.0000,1,  38,   1,   1,1.00864971,  30.447231, 1.10000, 0.90000, 1.10000, 0.90000
46159,'55079017400 ',  69.0000,1,  38,   1,   1,1.00865376,  30.440224, 1.10000, 0.90000, 1.10000, 0.90000
46160,'55079017500 ', 138.0000,1,  38,   1,   1,1.00953043,  30.432130, 1.10000, 0.90000, 1.10000, 0.90000
46161,'55079017600 ',  69.0000,1,  38,   1,   1,1.00857973,  30.420850, 1.10000, 0.90000, 1.10000, 0.90000
46162,'55079017900 ', 138.0000,1,  38,   1,   1,1.00931764,  30.413818, 1.10000, 0.90000, 1.10000, 0.90000
46163,'55079018000 ', 138.0000,1,  38,   1,   1,1.00934076,  30.403880, 1.10000, 0.90000, 1.10000, 0.90000
46164,'55079018100 ', 138.0000,1,  38,   1,   1,1.00941813,  30.376419, 1.10000, 0.90000, 1.10000, 0.90000
46165,'55079018200 ',  69.0000,1,  38,   1,   1,1.00845373,  30.247301, 1.10000, 0.90000, 1.10000, 0.90000
46166,'55079018300 ', 138.0000,1,  38,   1,   1,1.00945807,  30.362745, 1.10000, 0.90000, 1.10000, 0.90000
46167,'55079018400 ', 138.0000,1,  38,   1,   1,1.00929391,  30.411578, 1.10000, 0.90000, 1.10000, 0.90000
46168,'55079018500 ', 138.0000,1,  38,   1,   1,1.00970054,  30.382075, 1.10000, 0.90000, 1.10000, 0.90000
46169,'55079018600 ', 138.0000,1,  38,   1,   1,1.00957608,  30.407995, 1.10000, 0.90000, 1.10000, 0.90000
46170,'55079018700 ', 138.0000,1,  38,   1,   1,1.00954449,  30.417336, 1.10000, 0.90000, 1.10000, 0.90000
46171,'55079018800 ',  69.0000,1,  38,   1,   1,1.00863028,  30.439769, 1.10000, 0.90000, 1.10000, 0.90000
46172,'55079018900 ',  69.0000,1,  38,   1,   1,1.00777149,  30.337122, 1.10000, 0.90000, 1.10000, 0.90000
46173,'55079019000 ',  69.0000,1,  38,   1,   1,1.00763321,  30.367827, 1.10000, 0.90000, 1.10000, 0.90000
46174,'55079019100 ',  69.0000,1,  38,   1,   1,1.00792480,  30.317434, 1.10000, 0.90000, 1.10000, 0.90000
46175,'55079019200 ',  69.0000,1,  38,   1,   1,1.00726008,  30.392426, 1.10000, 0.90000, 1.10000, 0.90000
46176,'55079019300 ',  69.0000,1,  38,   1,   1,1.00744212,  30.411711, 1.10000, 0.90000, 1.10000, 0.90000
46177,'55079019400 ',  69.0000,1,  38,   1,   1,1.00742769,  30.625486, 1.10000, 0.90000, 1.10000, 0.90000
46178,'55079019500 ',  69.0000,1,  38,   1,   1,1.00710249,  30.597482, 1.10000, 0.90000, 1.10000, 0.90000
46179,'55079019600 ',  69.0000,1,  38,   1,   1,1.00679255,  30.424364, 1.10000, 0.90000, 1.10000, 0.90000
46180,'55079019700 ',  69.0000,1,  38,   1,   1,1.00646746,  30.443529, 1.10000, 0.90000, 1.10000, 0.90000
46181,'55079019800 ',  69.0000,1,  38,   1,   1,1.00713360,  30.373377, 1.10000, 0.90000, 1.10000, 0.90000
46182,'55079019900 ',  69.0000,1,  38,   1,   1,1.00731277,  30.339670, 1.10000, 0.90000, 1.10000, 0.90000
46183,'55079020000 ', 138.0000,1,  38,   1,   1,1.00959682,  30.507740, 1.10000, 0.90000, 1.10000, 0.90000
46184,'55079020100 ',  69.0000,1,  38,   1,   1,1.00801814,  30.293880, 1.10000, 0.90000, 1.10000, 0.90000
46185,'55079020200 ', 138.0000,1,  38,   1,   1,1.00971675,  30.483206, 1.10000, 0.90000, 1.10000, 0.90000
46186,'55079020300 ',  69.0000,1,  38,   1,   1,1.00844491,  30.272819, 1.10000, 0.90000, 1.10000, 0.90000
46187,'55079020400 ',  69.0000,1,  38,   1,   1,1.00827587,  30.282255, 1.10000, 0.90000, 1.10000, 0.90000
46188,'55079020500 ', 138.0000,1,  38,   1,   1,1.00963593,  30.394779, 1.10000, 0.90000, 1.10000, 0.90000
46189,'55079020600 ',  69.0000,1,  38,   1,   1,1.00861931,  30.255047, 1.10000, 0.90000, 1.10000, 0.90000
46190,'55079020700 ', 138.0000,1,  38,   1,   1,1.00954473,  30.336828, 1.10000, 0.90000, 1.10000, 0.90000
46191,'55079020800 ',  69.0000,1,  38,   1,   1,1.00847411,  30.247684, 1.10000, 0.90000, 1.10000, 0.90000
46192,'55079020900 ',  69.0000,1,  38,   1,   1,1.00875688,  30.260723, 1.10000, 0.90000, 1.10000, 0.90000
46193,'55079021000 ',  69.0000,1,  38,   1,   1,1.00861526,  30.253339, 1.10000, 0.90000, 1.10000, 0.90000
46194,'55079021100 ',  69.0000,1,  38,   1,   1,1.00897503,  30.275698, 1.10000, 0.90000, 1.10000, 0.90000
46195,'55079021200 ', 138.0000,1,  38,   1,   1,1.00998056,  30.440159, 1.10000, 0.90000, 1.10000, 0.90000
46196,'55079021300 ', 138.0000,1,  38,   1,   1,1.00980556,  30.467254, 1.10000, 0.90000, 1.10000, 0.90000
46197,'55079021400 ',  69.0000,1,  38,   1,   1,1.00883079,  30.317810, 1.10000, 0.90000, 1.10000, 0.90000
46198,'55079021500 ', 138.0000,1,  38,   1,   1,1.00981748,  30.418971, 1.10000, 0.90000, 1.10000, 0.90000
46199,'55079021600 ', 345.0000,1,  38,   1,   1,1.01672065,  30.808132, 1.10000, 0.90000, 1.10000, 0.90000
46200,'55079021700 ', 345.0000,1,  38,   1,   1,1.01704288,  30.781757, 1.10000, 0.90000, 1.10000, 0.90000
46201,'55079021800 ',  69.0000,1,  38,   1,   1,1.00825512,  30.281814, 1.10000, 0.90000, 1.10000, 0.90000
46202,'55079030100 ', 345.0000,1,  38,   1,   1,1.01699173,  31.932128, 1.10000, 0.90000, 1.10000, 0.90000
46203,'55079035100 ',  69.0000,1,  38,   1,   1,1.01092827,  31.217895, 1.10000, 0.90000, 1.10000, 0.90000
46204,'55079035200 ', 345.0000,1,  38,   1,   1,1.01667535,  31.830867, 1.10000, 0.90000, 1.10000, 0.90000
46205,'55079040100 ',  69.0000,1,  38,   1,   1,1.01052845,  31.327837, 1.10000, 0.90000, 1.10000, 0.90000
46206,'55079050101 ',  69.0000,1,  38,   1,   1,1.01082623,  31.356992, 1.10000, 0.90000, 1.10000, 0.90000
46207,'55079050102 ',  69.0000,1,  38,   1,   1,1.01063788,  31.286771, 1.10000, 0.90000, 1.10000, 0.90000
46208,'55079060101 ',  69.0000,1,  38,   1,   1,1.01054084,  31.152588, 1.10000, 0.90000, 1.10000, 0.90000
46209,'55079060102 ',  69.0000,1,  38,   1,   1,1.01024413,  31.118253, 1.10000, 0.90000, 1.10000, 0.90000
46210,'55079060200 ', 138.0000,1,  38,   1,   1,1.01131737,  31.004752, 1.10000, 0.90000, 1.10000, 0.90000
46211,'55079070100 ', 138.0000,1,  38,   1,   1,1.01151145,  31.032503, 1.10000, 0.90000, 1.10000, 0.90000
46212,'55079070200 ',  69.0000,1,  38,   1,   1,1.01103806,  30.716716, 1.10000, 0.90000, 1.10000, 0.90000
46213,'55079070300 ', 138.0000,1,  38,   1,   1,1.01123857,  30.994265, 1.10000, 0.90000, 1.10000, 0.90000
46214,'55079080100 ', 138.0000,1,  38,   1,   1,1.01099515,  30.962009, 1.10000, 0.90000, 1.10000, 0.90000
46215,'55079080200 ',  69.0000,1,  38,   1,   1,1.01000214,  30.631479, 1.10000, 0.90000, 1.10000, 0.90000
46216,'55079080300 ',  69.0000,1,  38,   1,   1,1.00955451,  30.603916, 1.10000, 0.90000, 1.10000, 0.90000
46217,'55079080400 ', 138.0000,1,  38,   1,   1,1.01088691,  30.951719, 1.10000, 0.90000, 1.10000, 0.90000
46218,'55079090100 ', 138.0000,1,  38,   1,   1,1.01112521,  31.434361, 1.10000, 0.90000, 1.10000, 0.90000
46219,'55079090200 ', 138.0000,1,  38,   1,   1,1.01043606,  31.374573, 1.10000, 0.90000, 1.10000, 0.90000
46220,'55079090300 ', 138.0000,1,  38,   1,   1,1.00989568,  31.327038, 1.10000, 0.90000, 1.10000, 0.90000
46221,'55079090600 ', 138.0000,1,  38,   1,   1,1.00873220,  31.261868, 1.10000, 0.90000, 1.10000, 0.90000
46222,'55079090700 ',  69.0000,1,  38,   1,   1,1.01016963,  30.830822, 1.10000, 0.90000, 1.10000, 0.90000
46223,'55079090800 ',  69.0000,1,  38,   1,   1,1.01010776,  30.820570, 1.10000, 0.90000, 1.10000, 0.90000
46224,'55079090900 ',  69.0000,1,  38,   1,   1,1.01010466,  30.812571, 1.10000, 0.90000, 1.10000, 0.90000
46225,'55079091000 ', 138.0000,1,  38,   1,   1,1.01050329,  30.857306, 1.10000, 0.90000, 1.10000, 0.90000
46226,'55079091100 ',  69.0000,1,  38,   1,   1,1.00971770,  30.742555, 1.10000, 0.90000, 1.10000, 0.90000
46227,'55079091200 ', 138.0000,1,  38,   1,   1,1.01010549,  30.784151, 1.10000, 0.90000, 1.10000, 0.90000
46228,'55079091300 ',  69.0000,1,  38,   1,   1,1.00920975,  30.666894, 1.10000, 0.90000, 1.10000, 0.90000
46229,'55079091400 ', 138.0000,1,  38,   1,   1,1.00994873,  30.744614, 1.10000, 0.90000, 1.10000, 0.90000
46230,'55079100100 ', 138.0000,1,  38,   1,   1,1.00961733,  30.648145, 1.10000, 0.90000, 1.10000, 0.90000
46231,'55079100200 ', 138.0000,1,  38,   1,   1,1.00954497,  30.644402, 1.10000, 0.90000, 1.10000, 0.90000
46232,'55079100300 ', 138.0000,1,  38,   1,   1,1.00949955,  30.644467, 1.10000, 0.90000, 1.10000, 0.90000
46233,'55079100400 ',  69.0000,1,  38,   1,   1,1.00837660,  30.614230, 1.10000, 0.90000, 1.10000, 0.90000
46234,'55079100500 ',  69.0000,1,  38,   1,   1,1.00789201,  30.589422, 1.10000, 0.90000, 1.10000, 0.90000
46235,'55079100600 ',  69.0000,1,  38,   1,   1,1.00813961,  30.600938, 1.10000, 0.90000, 1.10000, 0.90000
46236,'55079100700 ',  69.0000,1,  38,   1,   1,1.00874043,  30.703883, 1.10000, 0.90000, 1.10000, 0.90000
46237,'55079100800 ', 138.0000,1,  38,   1,   1,1.00833654,  31.236839, 1.10000, 0.90000, 1.10000, 0.90000
46238,'55079100900 ', 138.0000,1,  38,   1,   1,1.00800800,  31.217216, 1.10000, 0.90000, 1.10000, 0.90000
46239,'55079101000 ', 138.0000,1,  38,   1,   1,1.00761819,  31.190738, 1.10000, 0.90000, 1.10000, 0.90000
46240,'55079101100 ',  69.0000,1,  38,   1,   1,1.00894570,  30.820908, 1.10000, 0.90000, 1.10000, 0.90000
46241,'55079101200 ',  69.0000,1,  38,   1,   1,1.00815284,  30.682668, 1.10000, 0.90000, 1.10000, 0.90000
46242,'55079101300 ',  69.0000,1,  38,   1,   1,1.00821590,  30.684236, 1.10000, 0.90000, 1.10000, 0.90000
46243,'55079101400 ',  69.0000,1,  38,   1,   1,1.00800025,  30.634805, 1.10000, 0.90000, 1.10000, 0.90000
46244,'55079101500 ',  69.0000,1,  38,   1,   1,1.00744557,  30.473360, 1.10000, 0.90000, 1.10000, 0.90000
46245,'55079101600 ',  69.0000,1,  38,   1,   1,1.00749457,  30.413022, 1.10000, 0.90000, 1.10000, 0.90000
46246,'55079101700 ',  69.0000,1,  38,   1,   1,1.00724435,  30.460584, 1.10000, 0.90000, 1.10000, 0.90000
46247,'55079101800 ',  69.0000,1,  38,   1,   1,1.00699401,  30.442515, 1.10000, 0.90000, 1.10000, 0.90000
46248,'55079110100 ', 138.0000,1,  38,   1,   1,1.00978577,  30.615329, 1.10000, 0.90000, 1.10000, 0.90000
46249,'55079120101 ', 138.0000,1,  38,   1,   1,1.00720036,  30.805239, 1.10000, 0.90000, 1.10000, 0.90000
46250,'55079120102 ', 138.0000,1,  38,   1,   1,1.00733709,  30.979730, 1.10000, 0.90000, 1.10000, 0.90000
46251,'55079120201 ',  69.0000,1,  38,   1,   1,1.00671196,  30.548735, 1.10000, 0.90000, 1.10000, 0.90000
46252,'55079120202 ',  69.0000,1,  38,   1,   1,1.00616705,  30.375812, 1.10000, 0.90000, 1.10000, 0.90000
46253,'55079120203 ',  69.0000,1,  38,   1,   1,1.00601566,  30.372062, 1.10000, 0.90000, 1.10000, 0.90000
46254,'55079120300 ',  69.0000,1,  38,   1,   1,1.00789881,  30.316782, 1.10000, 0.90000, 1.10000, 0.90000
46255,'55079120400 ',  69.0000,1,  38,   1,   1,1.00761795,  30.306140, 1.10000, 0.90000, 1.10000, 0.90000
46256,'55079120501 ',  69.0000,1,  38,   1,   1,1.00819552,  30.280493, 1.10000, 0.90000, 1.10000, 0.90000
46257,'55079120502 ',  69.0000,1,  38,   1,   1,1.00811672,  30.292360, 1.10000, 0.90000, 1.10000, 0.90000
46258,'55079130100 ', 138.0000,1,  38,   1,   1,1.00708222,  30.612805, 1.10000, 0.90000, 1.10000, 0.90000
46259,'55079130200 ',  69.0000,1,  38,   1,   1,1.00615895,  30.738484, 1.10000, 0.90000, 1.10000, 0.90000
46260,'55079140100 ', 138.0000,1,  38,   1,   1,1.00744915,  30.543431, 1.10000, 0.90000, 1.10000, 0.90000
46261,'55079140201 ', 138.0000,1,  38,   1,   1,1.00776565,  30.491054, 1.10000, 0.90000, 1.10000, 0.90000
46262,'55079140202 ',  69.0000,1,  38,   1,   1,1.00715733,  30.252977, 1.10000, 0.90000, 1.10000, 0.90000
46263,'55079150100 ', 138.0000,1,  38,   1,   1,1.00874424,  30.417513, 1.10000, 0.90000, 1.10000, 0.90000
46264,'55079150301 ',  69.0000,1,  38,   1,   1,1.00172281,  30.240178, 1.10000, 0.90000, 1.10000, 0.90000
46265,'55079150303 ', 138.0000,1,  38,   1,   1,1.00571656,  30.176691, 1.10000, 0.90000, 1.10000, 0.90000
46266,'55079150304 ', 138.0000,1,  38,   1,   1,1.00634301,  30.370426, 1.10000, 0.90000, 1.10000, 0.90000
46267,'55079160100 ', 345.0000,1,  38,   1,   1,1.01764262,  30.733990, 1.10000, 0.90000, 1.10000, 0.90000
46268,'55079160202 ', 138.0000,1,  38,   1,   1,1.01209223,  29.992317, 1.10000, 0.90000, 1.10000, 0.90000
46269,'55079160203 ', 138.0000,1,  38,   1,   1,1.01122141,  30.240133, 1.10000, 0.90000, 1.10000, 0.90000
46270,'55079160204 ',  69.0000,1,  38,   1,   1,1.00959861,  29.743438, 1.10000, 0.90000, 1.10000, 0.90000
46271,'55079160300 ', 138.0000,1,  38,   1,   1,1.01238573,  30.076140, 1.10000, 0.90000, 1.10000, 0.90000
46272,'55079170100 ',  69.0000,1,  38,   1,   1,1.00948095,  29.875657, 1.10000, 0.90000, 1.10000, 0.90000
46273,'55079170200 ', 138.0000,1,  38,   1,   1,1.01062596,  30.073449, 1.10000, 0.90000, 1.10000, 0.90000
46274,'55079170300 ', 138.0000,1,  38,   1,   1,1.01103580,  30.041802, 1.10000, 0.90000, 1.10000, 0.90000
46275,'55079170400 ', 138.0000,1,  38,   1,   1,1.01144159,  30.021926, 1.10000, 0.90000, 1.10000, 0.90000
46276,'55079170500 ',  69.0000,1,  38,   1,   1,1.00928199,  29.823485, 1.10000, 0.90000, 1.10000, 0.90000
46277,'55079170600 ',  69.0000,1,  38,   1,   1,1.00965059,  29.831425, 1.10000, 0.90000, 1.10000, 0.90000
46278,'55079170700 ',  69.0000,1,  38,   1,   1,1.00945520,  29.827702, 1.10000, 0.90000, 1.10000, 0.90000
46279,'55079180100 ',  69.0000,1,  38,   1,   1,1.00896716,  29.906304, 1.10000, 0.90000, 1.10000, 0.90000
46280,'55079180200 ',  69.0000,1,  38,   1,   1,1.00905478,  29.908415, 1.10000, 0.90000, 1.10000, 0.90000
46281,'55079180300 ', 138.0000,1,  38,   1,   1,1.00988686,  30.165066, 1.10000, 0.90000, 1.10000, 0.90000
46282,'55079180400 ',  69.0000,1,  38,   1,   1,1.00928628,  29.898173, 1.10000, 0.90000, 1.10000, 0.90000
46283,'55079180500 ', 138.0000,1,  38,   1,   1,1.01017559,  30.116199, 1.10000, 0.90000, 1.10000, 0.90000
46284,'55079185100 ',  69.0000,1,  38,   1,   1,1.00805557,  30.213250, 1.10000, 0.90000, 1.10000, 0.90000
46285,'55079185200 ', 138.0000,1,  38,   1,   1,1.00960004,  30.258872, 1.10000, 0.90000, 1.10000, 0.90000
46286,'55079185300 ', 138.0000,1,  38,   1,   1,1.00920212,  31.280723, 1.10000, 0.90000, 1.10000, 0.90000
46287,'55079185400 ',  69.0000,1,  38,   1,   1,1.00936115,  30.589788, 1.10000, 0.90000, 1.10000, 0.90000
46288,'55079185500 ', 138.0000,1,  38,   1,   1,1.00962043,  30.543421, 1.10000, 0.90000, 1.10000, 0.90000
46289,'55079185600 ',  69.0000,1,  38,   1,   1,1.00843203,  30.527261, 1.10000, 0.90000, 1.10000, 0.90000
46290,'55079185700 ',  69.0000,1,  38,   1,   1,1.00862038,  30.551364, 1.10000, 0.90000, 1.10000, 0.90000
46291,'55079185800 ',  69.0000,1,  38,   1,   1,1.00905323,  30.562699, 1.10000, 0.90000, 1.10000, 0.90000
46292,'55079185900 ', 138.0000,1,  38,   1,   1,1.00960302,  30.544131, 1.10000, 0.90000, 1.10000, 0.90000
46293,'55079186000 ',  69.0000,1,  38,   1,   1,1.00848496,  30.528671, 1.10000, 0.90000, 1.10000, 0.90000
46294,'55079186100 ',  69.0000,1,  38,   1,   1,1.00907052,  30.563116, 1.10000, 0.90000, 1.10000, 0.90000
46295,'55079186200 ',  69.0000,1,  38,   1,   1,1.00898385,  30.546365, 1.10000, 0.90000, 1.10000, 0.90000
46296,'55079186300 ', 138.0000,1,  38,   1,   1,1.00954080,  30.491173, 1.10000, 0.90000, 1.10000, 0.90000
46297,'55079186400 ', 138.0000,1,  38,   1,   1,1.00978482,  30.538240, 1.10000, 0.90000, 1.10000, 0.90000
46298,'55079186500 ', 138.0000,1,  38,   1,   1,1.00943458,  30.468890, 1.10000, 0.90000, 1.10000, 0.90000
46299,'55079186600 ', 138.0000,1,  38,   1,   1,1.00932622,  30.425580, 1.10000, 0.90000, 1.10000, 0.90000
46300,'55079186800 ', 345.0000,1,  38,   1,   1,1.01549459,  31.058707, 1.10000, 0.90000, 1.10000, 0.90000
46301,'55079186900 ',  69.0000,1,  38,   1,   1,1.00813568,  30.497741, 1.10000, 0.90000, 1.10000, 0.90000
46302,'55079187000 ',  69.0000,1,  38,   1,   1,1.00812995,  30.505138, 1.10000, 0.90000, 1.10000, 0.90000
46303,'55079187200 ', 138.0000,1,  38,   1,   1,1.00504398,  29.978073, 1.10000, 0.90000, 1.10000, 0.90000
46304,'55079187300 ', 138.0000,1,  38,   1,   1,1.00943720,  30.378895, 1.10000, 0.90000, 1.10000, 0.90000
46305,'55079187400 ', 138.0000,1,  38,   1,   1,1.00946116,  30.465120, 1.10000, 0.90000, 1.10000, 0.90000
46306,'55081950100 ',  69.0000,1,  38,   1,   1,0.97142017,  41.366119, 1.10000, 0.90000, 1.10000, 0.90000
46307,'55081950200 ', 345.0000,1,  38,   1,   1,1.01560605,  43.430004, 1.10000, 0.90000, 1.10000, 0.90000
46308,'55081950300 ',  69.0000,1,  38,   1,   1,0.98472315,  41.943959, 1.10000, 0.90000, 1.10000, 0.90000
46309,'55081950400 ', 138.0000,1,  38,   1,   1,0.99991387,  42.539169, 1.10000, 0.90000, 1.10000, 0.90000
46310,'55081950500 ',  69.0000,1,  38,   1,   1,0.97402942,  41.173644, 1.10000, 0.90000, 1.10000, 0.90000
46311,'55081950600 ', 138.0000,1,  38,   1,   1,0.99163014,  41.774786, 1.10000, 0.90000, 1.10000, 0.90000
46312,'55081950700 ',  69.0000,1,  38,   1,   1,0.97012407,  41.397152, 1.10000, 0.90000, 1.10000, 0.90000
46313,'55081950800 ',  69.0000,1,  38,   1,   1,0.97020137,  41.289638, 1.10000, 0.90000, 1.10000, 0.90000
46314,'55081950900 ', 138.0000,1,  38,   1,   1,0.99799335,  41.933557, 1.10000, 0.90000, 1.10000, 0.90000
46315,'55083100300 ',  69.0000,1,  38,   1,   1,0.95821661,  53.214735, 1.10000, 0.90000, 1.10000, 0.90000
46316,'55083100500 ',  69.0000,1,  38,   1,   1,0.96939051,  54.200703, 1.10000, 0.90000, 1.10000, 0.90000
46317,'55083100600 ',  69.0000,1,  38,   1,   1,0.97966868,  54.276252, 1.10000, 0.90000, 1.10000, 0.90000
46318,'55083100700 ',  69.0000,1,  38,   1,   1,0.98345840,  54.234178, 1.10000, 0.90000, 1.10000, 0.90000
46319,'55083100800 ',  69.0000,1,  38,   1,   1,0.99293810,  54.912180, 1.10000, 0.90000, 1.10000, 0.90000
46320,'55083100900 ',  69.0000,1,  38,   1,   1,1.00383246,  55.544983, 1.10000, 0.90000, 1.10000, 0.90000
46321,'55083101000 ',  69.0000,1,  38,   1,   1,1.00086462,  55.262176, 1.10000, 0.90000, 1.10000, 0.90000
46322,'55083101100 ',  69.0000,1,  38,   1,   1,0.99805748,  54.766601, 1.10000, 0.90000, 1.10000, 0.90000
46323,'55083101200 ', 138.0000,1,  38,   1,   1,1.00298274,  54.582289, 1.10000, 0.90000, 1.10000, 0.90000
46324,'55083101300 ',  69.0000,1,  38,   1,   1,0.99271512,  53.911383, 1.10000, 0.90000, 1.10000, 0.90000
46325,'55085970101 ',  69.0000,1,  38,   1,   1,0.99175978,  51.193504, 1.10000, 0.90000, 1.10000, 0.90000
46326,'55085970102 ',  69.0000,1,  38,   1,   1,0.99372840,  50.671589, 1.10000, 0.90000, 1.10000, 0.90000
46327,'55085970400 ',  69.0000,1,  38,   1,   1,0.99748445,  50.556353, 1.10000, 0.90000, 1.10000, 0.90000
46328,'55085970500 ', 138.0000,1,  38,   1,   1,1.00135171,  50.525273, 1.10000, 0.90000, 1.10000, 0.90000
46329,'55085970601 ',  69.0000,1,  38,   1,   1,0.99665552,  50.328983, 1.10000, 0.90000, 1.10000, 0.90000
46330,'55085970602 ',  69.0000,1,  38,   1,   1,0.99458921,  50.637916, 1.10000, 0.90000, 1.10000, 0.90000
46331,'55085970800 ',  69.0000,1,  38,   1,   1,0.96879780,  49.547452, 1.10000, 0.90000, 1.10000, 0.90000
46332,'55085970900 ',  69.0000,1,  38,   1,   1,0.97811276,  49.602053, 1.10000, 0.90000, 1.10000, 0.90000
46333,'55085971001 ',  69.0000,1,  38,   1,   1,0.97990161,  49.570289, 1.10000, 0.90000, 1.10000, 0.90000
46334,'55085971002 ',  69.0000,1,  38,   1,   1,0.97601539,  49.284005, 1.10000, 0.90000, 1.10000, 0.90000
46335,'55085971100 ',  69.0000,1,  38,   1,   1,0.98702127,  49.894081, 1.10000, 0.90000, 1.10000, 0.90000
46336,'55085971300 ',  69.0000,1,  38,   1,   1,0.97164494,  49.497329, 1.10000, 0.90000, 1.10000, 0.90000
46337,'55085971400 ', 345.0000,1,  38,   1,   1,1.01710379,  51.267287, 1.10000, 0.90000, 1.10000, 0.90000
46338,'55085971500 ',  69.0000,1,  38,   1,   1,0.99784404,  50.523743, 1.10000, 0.90000, 1.10000, 0.90000
46339,'55087010100 ', 138.0000,1,  38,   1,   1,1.00959122,  52.409206, 1.10000, 0.90000, 1.10000, 0.90000
46340,'55087010200 ',  69.0000,1,  38,   1,   1,1.00232863,  51.720043, 1.10000, 0.90000, 1.10000, 0.90000
46341,'55087010300 ',  69.0000,1,  38,   1,   1,1.00347602,  51.771984, 1.10000, 0.90000, 1.10000, 0.90000
46342,'55087010500 ', 138.0000,1,  38,   1,   1,1.00988686,  52.424779, 1.10000, 0.90000, 1.10000, 0.90000
46343,'55087010601 ', 138.0000,1,  38,   1,   1,1.01039767,  52.458530, 1.10000, 0.90000, 1.10000, 0.90000
46344,'55087010602 ',  69.0000,1,  38,   1,   1,1.00897825,  52.025923, 1.10000, 0.90000, 1.10000, 0.90000
46345,'55087010700 ', 138.0000,1,  38,   1,   1,1.00932384,  51.988285, 1.10000, 0.90000, 1.10000, 0.90000
46346,'55087010800 ',  69.0000,1,  38,   1,   1,0.99873620,  51.191820, 1.10000, 0.90000, 1.10000, 0.90000
46347,'55087010900 ',  69.0000,1,  38,   1,   1,0.99252355,  50.912736, 1.10000, 0.90000, 1.10000, 0.90000
46348,'55087011000 ', 138.0000,1,  38,   1,   1,1.00786018,  50.870713, 1.10000, 0.90000, 1.10000, 0.90000
46349,'55087011101 ',  69.0000,1,  38,   1,   1,0.99969524,  51.620828, 1.10000, 0.90000, 1.10000, 0.90000
46350,'55087011102 ', 138.0000,1,  38,   1,   1,1.00771677,  51.324931, 1.10000, 0.90000, 1.10000, 0.90000
46351,'55087011200 ',  69.0000,1,  38,   1,   1,1.00130737,  51.676887, 1.10000, 0.90000, 1.10000, 0.90000
46352,'55087011300 ', 138.0000,1,  38,   1,   1,1.00953102,  51.869194, 1.10000, 0.90000, 1.10000, 0.90000
46353,'55087011400 ',  69.0000,1,  38,   1,   1,1.00356519,  51.909598, 1.10000, 0.90000, 1.10000, 0.90000
46354,'55087011501 ', 138.0000,1,  38,   1,   1,1.01053143,  52.102356, 1.10000, 0.90000, 1.10000, 0.90000
46355,'55087011502 ', 138.0000,1,  38,   1,   1,1.01180112,  52.404534, 1.10000, 0.90000, 1.10000, 0.90000
46356,'55087011600 ', 138.0000,1,  38,   1,   1,1.01125324,  52.506287, 1.10000, 0.90000, 1.10000, 0.90000
46357,'55087011700 ',  69.0000,1,  38,   1,   1,1.01291847,  52.520125, 1.10000, 0.90000, 1.10000, 0.90000
46358,'55087011800 ', 138.0000,1,  38,   1,   1,1.01414227,  53.023172, 1.10000, 0.90000, 1.10000, 0.90000
46359,'55087011900 ', 138.0000,1,  38,   1,   1,1.01440609,  53.038676, 1.10000, 0.90000, 1.10000, 0.90000
46360,'55087012000 ',  69.0000,1,  38,   1,   1,1.01805198,  52.928266, 1.10000, 0.90000, 1.10000, 0.90000
46361,'55087012100 ',  69.0000,1,  38,   1,   1,1.01863265,  53.299975, 1.10000, 0.90000, 1.10000, 0.90000
46362,'55087012200 ', 138.0000,1,  38,   1,   1,1.01519370,  53.323587, 1.10000, 0.90000, 1.10000, 0.90000
46363,'55087012300 ', 138.0000,1,  38,   1,   1,1.01606011,  53.516007, 1.10000, 0.90000, 1.10000, 0.90000
46364,'55087012400 ', 138.0000,1,  38,   1,   1,1.01656508,  53.623617, 1.10000, 0.90000, 1.10000, 0.90000
46365,'55087012503 ',  69.0000,1,  38,   1,   1,1.00255203,  51.863580, 1.10000, 0.90000, 1.10000, 0.90000
46366,'55087012504 ',  69.0000,1,  38,   1,   1,1.00423574,  52.034809, 1.10000, 0.90000, 1.10000, 0.90000
46367,'55087012505 ',  69.0000,1,  38,   1,   1,0.99433851,  51.498796, 1.10000, 0.90000, 1.10000, 0.90000
46368,'55087012506 ',  69.0000,1,  38,   1,   1,0.99193370,  51.030164, 1.10000, 0.90000, 1.10000, 0.90000
46369,'55087012601 ',  69.0000,1,  38,   1,   1,0.98959279,  51.267137, 1.10000, 0.90000, 1.10000, 0.90000
46370,'55087012602 ',  69.0000,1,  38,   1,   1,0.98724562,  51.358293, 1.10000, 0.90000, 1.10000, 0.90000
46371,'55087012700 ', 138.0000,1,  38,   1,   1,1.00134110,  51.103376, 1.10000, 0.90000, 1.10000, 0.90000
46372,'55087012800 ',  69.0000,1,  38,   1,   1,0.98616552,  51.536202, 1.10000, 0.90000, 1.10000, 0.90000
46373,'55087012901 ',  69.0000,1,  38,   1,   1,1.00942230,  52.698557, 1.10000, 0.90000, 1.10000, 0.90000
46374,'55087012902 ',  69.0000,1,  38,   1,   1,1.00187182,  52.033829, 1.10000, 0.90000, 1.10000, 0.90000
46375,'55087013100 ',  69.0000,1,  38,   1,   1,0.99865413,  53.074620, 1.10000, 0.90000, 1.10000, 0.90000
46376,'55087013200 ',  69.0000,1,  38,   1,   1,0.98344463,  51.636292, 1.10000, 0.90000, 1.10000, 0.90000
46377,'55087013300 ', 138.0000,1,  38,   1,   1,1.01853347,  54.042936, 1.10000, 0.90000, 1.10000, 0.90000
46378,'55087940000 ',  69.0000,1,  38,   1,   1,1.00203645,  52.993266, 1.10000, 0.90000, 1.10000, 0.90000
46379,'55089610101 ', 138.0000,1,  38,   1,   1,1.01332843,  34.271290, 1.10000, 0.90000, 1.10000, 0.90000
46380,'55089610102 ', 345.0000,1,  38,   1,   1,1.01897943,  34.077644, 1.10000, 0.90000, 1.10000, 0.90000
46381,'55089620100 ', 138.0000,1,  38,   1,   1,1.01251531,  33.232142, 1.10000, 0.90000, 1.10000, 0.90000
46382,'55089630100 ', 345.0000,1,  38,   1,   1,1.01998079,  32.924036, 1.10000, 0.90000, 1.10000, 0.90000
46383,'55089630201 ', 345.0000,1,  38,   1,   1,1.01935720,  33.351950, 1.10000, 0.90000, 1.10000, 0.90000
46384,'55089630202 ',  69.0000,1,  38,   1,   1,1.01265848,  32.707601, 1.10000, 0.90000, 1.10000, 0.90000
46385,'55089640100 ', 138.0000,1,  38,   1,   1,1.01540625,  32.437757, 1.10000, 0.90000, 1.10000, 0.90000
46386,'55089640200 ', 345.0000,1,  38,   1,   1,1.01891518,  32.606213, 1.10000, 0.90000, 1.10000, 0.90000
46387,'55089650101 ',  69.0000,1,  38,   1,   1,1.01126420,  32.286721, 1.10000, 0.90000, 1.10000, 0.90000
46388,'55089650102 ',  69.0000,1,  38,   1,   1,1.01099634,  32.235334, 1.10000, 0.90000, 1.10000, 0.90000
46389,'55089650200 ', 138.0000,1,  38,   1,   1,1.01501703,  32.251166, 1.10000, 0.90000, 1.10000, 0.90000
46390,'55089650300 ',  69.0000,1,  38,   1,   1,1.01020157,  32.459241, 1.10000, 0.90000, 1.10000, 0.90000
46391,'55089660100 ',  69.0000,1,  38,   1,   1,1.01237988,  31.770543, 1.10000, 0.90000, 1.10000, 0.90000
46392,'55089660201 ',  69.0000,1,  38,   1,   1,1.01394069,  31.755998, 1.10000, 0.90000, 1.10000, 0.90000
46393,'55089660202 ', 138.0000,1,  38,   1,   1,1.01445568,  32.092856, 1.10000, 0.90000, 1.10000, 0.90000
46394,'55089660301 ',  69.0000,1,  38,   1,   1,1.01222706,  31.731054, 1.10000, 0.90000, 1.10000, 0.90000
46395,'55089660303 ',  69.0000,1,  38,   1,   1,1.01097059,  31.577440, 1.10000, 0.90000, 1.10000, 0.90000
46396,'55089660304 ', 345.0000,1,  38,   1,   1,1.01732790,  32.043108, 1.10000, 0.90000, 1.10000, 0.90000
46397,'55091950100 ', 138.0000,1,  38,   1,   1,1.01159835,  44.121437, 1.10000, 0.90000, 1.10000, 0.90000
46398,'55091950200 ',  69.0000,1,  38,   1,   1,1.00626397,  43.754871, 1.10000, 0.90000, 1.10000, 0.90000
46399,'55093960100 ',  69.0000,1,  38,   1,   1,0.99507117,  43.995827, 1.10000, 0.90000, 1.10000, 0.90000
46400,'55093960200 ', 138.0000,1,  38,   1,   1,1.00905156,  44.177530, 1.10000, 0.90000, 1.10000, 0.90000
46401,'55093960300 ', 138.0000,1,  38,   1,   1,1.00755215,  44.477956, 1.10000, 0.90000, 1.10000, 0.90000
46402,'55093960400 ',  69.0000,1,  38,   1,   1,0.99844176,  43.931937, 1.10000, 0.90000, 1.10000, 0.90000
46403,'55093960500 ',  69.0000,1,  38,   1,   1,1.00006831,  43.504463, 1.10000, 0.90000, 1.10000, 0.90000
46404,'55093960600 ',  69.0000,1,  38,   1,   1,1.00959873,  43.776752, 1.10000, 0.90000, 1.10000, 0.90000
46405,'55093960700 ', 138.0000,1,  38,   1,   1,1.00972462,  43.949129, 1.10000, 0.90000, 1.10000, 0.90000
46406,'55093960800 ',  69.0000,1,  38,   1,   1,1.00121617,  43.920486, 1.10000, 0.90000, 1.10000, 0.90000
46407,'55095960100 ',  69.0000,1,  38,   1,   1,0.96619838,  43.571191, 1.10000, 0.90000, 1.10000, 0.90000
46408,'55095960200 ',  69.0000,1,  38,   1,   1,0.96072280,  43.231621, 1.10000, 0.90000, 1.10000, 0.90000
46409,'55095960300 ',  69.0000,1,  38,   1,   1,0.96630794,  43.703344, 1.10000, 0.90000, 1.10000, 0.90000
46410,'55095960500 ',  69.0000,1,  38,   1,   1,0.97070825,  43.922877, 1.10000, 0.90000, 1.10000, 0.90000
46411,'55095960600 ',  69.0000,1,  38,   1,   1,0.96849400,  43.678670, 1.10000, 0.90000, 1.10000, 0.90000
46412,'55095960700 ',  69.0000,1,  38,   1,   1,0.97175455,  43.555788, 1.10000, 0.90000, 1.10000, 0.90000
46413,'55095960800 ',  69.0000,1,  38,   1,   1,0.98330599,  44.061704, 1.10000, 0.90000, 1.10000, 0.90000
46414,'55095960900 ',  69.0000,1,  38,   1,   1,0.97908360,  44.110615, 1.10000, 0.90000, 1.10000, 0.90000
46415,'55095961000 ',  69.0000,1,  38,   1,   1,0.97816348,  44.162514, 1.10000, 0.90000, 1.10000, 0.90000
46416,'55095961100 ',  69.0000,1,  38,   1,   1,0.97553408,  44.086252, 1.10000, 0.90000, 1.10000, 0.90000
46417,'55097960100 ',  69.0000,1,  38,   1,   1,0.99069750,  50.252687, 1.10000, 0.90000, 1.10000, 0.90000
46418,'55097960200 ', 138.0000,1,  38,   1,   1,0.99830294,  50.253933, 1.10000, 0.90000, 1.10000, 0.90000
46419,'55097960300 ',  69.0000,1,  38,   1,   1,0.98612738,  50.033929, 1.10000, 0.90000, 1.10000, 0.90000
46420,'55097960400 ', 138.0000,1,  38,   1,   1,0.99639064,  50.271763, 1.10000, 0.90000, 1.10000, 0.90000
46421,'55097960500 ',  69.0000,1,  38,   1,   1,0.98514068,  50.026655, 1.10000, 0.90000, 1.10000, 0.90000
46422,'55097960600 ', 138.0000,1,  38,   1,   1,0.99841005,  50.707123, 1.10000, 0.90000, 1.10000, 0.90000
46423,'55097960701 ', 138.0000,1,  38,   1,   1,0.99565524,  50.385387, 1.10000, 0.90000, 1.10000, 0.90000
46424,'55097960702 ', 138.0000,1,  38,   1,   1,0.99390185,  50.326466, 1.10000, 0.90000, 1.10000, 0.90000
46425,'55097960800 ',  69.0000,1,  38,   1,   1,0.98599768,  49.918984, 1.10000, 0.90000, 1.10000, 0.90000
46426,'55097960900 ',  69.0000,1,  38,   1,   1,0.98771435,  50.053781, 1.10000, 0.90000, 1.10000, 0.90000
46427,'55097961000 ',  69.0000,1,  38,   1,   1,0.98886544,  50.078711, 1.10000, 0.90000, 1.10000, 0.90000
46428,'55097961100 ', 138.0000,1,  38,   1,   1,0.99887574,  50.324065, 1.10000, 0.90000, 1.10000, 0.90000
46429,'55097961200 ',  69.0000,1,  38,   1,   1,0.98872155,  50.107326, 1.10000, 0.90000, 1.10000, 0.90000
46430,'55097961300 ',  69.0000,1,  38,   1,   1,0.97748715,  48.287074, 1.10000, 0.90000, 1.10000, 0.90000
46431,'55099970100 ',  69.0000,1,  38,   1,   1,0.97561431,  48.427998, 1.10000, 0.90000, 1.10000, 0.90000
46432,'55099970200 ', 138.0000,1,  38,   1,   1,0.98819935,  48.147482, 1.10000, 0.90000, 1.10000, 0.90000
46433,'55099970400 ',  69.0000,1,  38,   1,   1,0.97076678,  48.124557, 1.10000, 0.90000, 1.10000, 0.90000
46434,'55099970500 ',  69.0000,1,  38,   1,   1,0.97073728,  48.224479, 1.10000, 0.90000, 1.10000, 0.90000
46435,'55099970600 ',  69.0000,1,  38,   1,   1,0.96157092,  48.070786, 1.10000, 0.90000, 1.10000, 0.90000
46436,'55099970700 ',  69.0000,1,  38,   1,   1,0.96497822,  47.980580, 1.10000, 0.90000, 1.10000, 0.90000
46437,'55101000100 ',  69.0000,1,  38,   1,   1,1.00788915,  28.707695, 1.10000, 0.90000, 1.10000, 0.90000
46438,'55101000200 ',  69.0000,1,  38,   1,   1,1.00786245,  28.707661, 1.10000, 0.90000, 1.10000, 0.90000
46439,'55101000300 ', 138.0000,1,  38,   1,   1,1.00840783,  28.846580, 1.10000, 0.90000, 1.10000, 0.90000
46440,'55101000400 ', 138.0000,1,  38,   1,   1,1.00895429,  28.890180, 1.10000, 0.90000, 1.10000, 0.90000
46441,'55101000500 ',  69.0000,1,  38,   1,   1,1.00782037,  28.705202, 1.10000, 0.90000, 1.10000, 0.90000
46442,'55101000600 ',  69.0000,1,  38,   1,   1,1.00786591,  28.706547, 1.10000, 0.90000, 1.10000, 0.90000
46443,'55101000700 ', 138.0000,1,  38,   1,   1,1.00869155,  28.846037, 1.10000, 0.90000, 1.10000, 0.90000
46444,'55101000800 ',  69.0000,1,  38,   1,   1,1.00865448,  28.597778, 1.10000, 0.90000, 1.10000, 0.90000
46445,'55101000901 ', 345.0000,1,  38,   1,   1,1.01217628,  29.286963, 1.10000, 0.90000, 1.10000, 0.90000
46446,'55101000903 ', 345.0000,1,  38,   1,   1,1.01206207,  29.182048, 1.10000, 0.90000, 1.10000, 0.90000
46447,'55101000904 ',  69.0000,1,  38,   1,   1,1.00731230,  28.824921, 1.10000, 0.90000, 1.10000, 0.90000
46448,'55101001001 ',  69.0000,1,  38,   1,   1,1.00810611,  28.738847, 1.10000, 0.90000, 1.10000, 0.90000
46449,'55101001002 ',  69.0000,1,  38,   1,   1,1.00802529,  28.716762, 1.10000, 0.90000, 1.10000, 0.90000
46450,'55101001003 ',  69.0000,1,  38,   1,   1,1.00795043,  28.711834, 1.10000, 0.90000, 1.10000, 0.90000
46451,'55101001100 ', 230.0000,1,  38,   1,   1,1.01055741,  29.071638, 1.10000, 0.90000, 1.10000, 0.90000
46452,'55101001201 ', 230.0000,1,  38,   1,   1,1.01168799,  29.325441, 1.10000, 0.90000, 1.10000, 0.90000
46453,'55101001202 ', 230.0000,1,  38,   1,   1,1.01108980,  29.188824, 1.10000, 0.90000, 1.10000, 0.90000
46454,'55101001301 ', 138.0000,1,  38,   1,   1,1.00948370,  28.940167, 1.10000, 0.90000, 1.10000, 0.90000
46455,'55101001302 ', 138.0000,1,  38,   1,   1,1.00928485,  28.921541, 1.10000, 0.90000, 1.10000, 0.90000
46456,'55101001400 ', 138.0000,1,  38,   1,   1,1.00983679,  28.978368, 1.10000, 0.90000, 1.10000, 0.90000
46457,'55101001501 ', 230.0000,1,  38,   1,   1,1.01421261,  29.884516, 1.10000, 0.90000, 1.10000, 0.90000
46458,'55101001502 ', 230.0000,1,  38,   1,   1,1.01287556,  29.576888, 1.10000, 0.90000, 1.10000, 0.90000
46459,'55101001504 ',  69.0000,1,  38,   1,   1,1.01117325,  29.125829, 1.10000, 0.90000, 1.10000, 0.90000
46460,'55101001505 ',  69.0000,1,  38,   1,   1,1.01083374,  29.102569, 1.10000, 0.90000, 1.10000, 0.90000
46461,'55101001601 ', 138.0000,1,  38,   1,   1,1.01197565,  29.563302, 1.10000, 0.90000, 1.10000, 0.90000
46462,'55101001602 ',  69.0000,1,  38,   1,   1,1.01087368,  29.090817, 1.10000, 0.90000, 1.10000, 0.90000
46463,'55101001701 ', 138.0000,1,  38,   1,   1,1.00822711,  28.829272, 1.10000, 0.90000, 1.10000, 0.90000
46464,'55101001702 ', 345.0000,1,  38,   1,   1,1.01532960,  29.480066, 1.10000, 0.90000, 1.10000, 0.90000
46465,'55101001703 ', 138.0000,1,  38,   1,   1,1.00871551,  29.094048, 1.10000, 0.90000, 1.10000, 0.90000
46466,'55101001705 ',  69.0000,1,  38,   1,   1,1.00971568,  28.987839, 1.10000, 0.90000, 1.10000, 0.90000
46467,'55101001706 ',  69.0000,1,  38,   1,   1,1.00875056,  28.886386, 1.10000, 0.90000, 1.10000, 0.90000
46468,'55101001801 ', 138.0000,1,  38,   1,   1,0.99937046,  28.713552, 1.10000, 0.90000, 1.10000, 0.90000
46469,'55101001802 ',  69.0000,1,  38,   1,   1,0.99619812,  28.852194, 1.10000, 0.90000, 1.10000, 0.90000
46470,'55101001900 ',  69.0000,1,  38,   1,   1,0.99735421,  29.780820, 1.10000, 0.90000, 1.10000, 0.90000
46471,'55101002001 ',  69.0000,1,  38,   1,   1,0.99281108,  30.267495, 1.10000, 0.90000, 1.10000, 0.90000
46472,'55101002002 ',  69.0000,1,  38,   1,   1,0.99059528,  29.834061, 1.10000, 0.90000, 1.10000, 0.90000
46473,'55101002100 ', 138.0000,1,  38,   1,   1,0.99771160,  28.866118, 1.10000, 0.90000, 1.10000, 0.90000
46474,'55101002401 ',  69.0000,1,  38,   1,   1,0.98746055,  29.993895, 1.10000, 0.90000, 1.10000, 0.90000
46475,'55101002402 ',  69.0000,1,  38,   1,   1,0.98737824,  29.882870, 1.10000, 0.90000, 1.10000, 0.90000
46476,'55101002600 ',  69.0000,1,  38,   1,   1,0.98882139,  29.591757, 1.10000, 0.90000, 1.10000, 0.90000
46477,'55101002701 ',  69.0000,1,  38,   1,   1,0.98974687,  30.149299, 1.10000, 0.90000, 1.10000, 0.90000
46478,'55101002702 ',  69.0000,1,  38,   1,   1,0.98717743,  30.132728, 1.10000, 0.90000, 1.10000, 0.90000
46479,'55101002800 ',  69.0000,1,  38,   1,   1,0.98987478,  30.586608, 1.10000, 0.90000, 1.10000, 0.90000
46480,'55101980000 ',  69.0000,1,  38,   1,   1,0.99389410,  29.093095, 1.10000, 0.90000, 1.10000, 0.90000
46481,'55103970100 ', 138.0000,1,  38,   1,   1,0.98348188,  38.625485, 1.10000, 0.90000, 1.10000, 0.90000
46482,'55103970200 ', 138.0000,1,  38,   1,   1,0.98465240,  38.120030, 1.10000, 0.90000, 1.10000, 0.90000
46483,'55103970300 ', 138.0000,1,  38,   1,   1,0.98534697,  37.968096, 1.10000, 0.90000, 1.10000, 0.90000
46484,'55103970400 ', 138.0000,1,  38,   1,   1,0.98610705,  37.854817, 1.10000, 0.90000, 1.10000, 0.90000
46485,'55103970500 ', 138.0000,1,  38,   1,   1,0.98761785,  37.404380, 1.10000, 0.90000, 1.10000, 0.90000
46486,'55105000100 ',  69.0000,1,  38,   1,   1,1.00344431,  34.725952, 1.10000, 0.90000, 1.10000, 0.90000
46487,'55105000200 ',  69.0000,1,  38,   1,   1,1.00293040,  34.757170, 1.10000, 0.90000, 1.10000, 0.90000
46488,'55105000300 ',  69.0000,1,  38,   1,   1,1.00350964,  34.723907, 1.10000, 0.90000, 1.10000, 0.90000
46489,'55105000400 ', 138.0000,1,  38,   1,   1,1.00913632,  34.798113, 1.10000, 0.90000, 1.10000, 0.90000
46490,'55105000500 ', 138.0000,1,  38,   1,   1,1.00682914,  35.035186, 1.10000, 0.90000, 1.10000, 0.90000
46491,'55105000600 ', 138.0000,1,  38,   1,   1,1.00691986,  34.965261, 1.10000, 0.90000, 1.10000, 0.90000
46492,'55105000700 ', 138.0000,1,  38,   1,   1,1.00672674,  35.018417, 1.10000, 0.90000, 1.10000, 0.90000
46493,'55105000800 ',  69.0000,1,  38,   1,   1,1.00258839,  34.788008, 1.10000, 0.90000, 1.10000, 0.90000
46494,'55105000900 ',  69.0000,1,  38,   1,   1,1.00231111,  34.798055, 1.10000, 0.90000, 1.10000, 0.90000
46495,'55105001000 ', 138.0000,1,  38,   1,   1,1.00828075,  34.802628, 1.10000, 0.90000, 1.10000, 0.90000
46496,'55105001100 ', 138.0000,1,  38,   1,   1,1.01017010,  34.801289, 1.10000, 0.90000, 1.10000, 0.90000
46497,'55105001201 ',  69.0000,1,  38,   1,   1,1.00066531,  34.608159, 1.10000, 0.90000, 1.10000, 0.90000
46498,'55105001202 ', 138.0000,1,  38,   1,   1,1.00686967,  35.202402, 1.10000, 0.90000, 1.10000, 0.90000
46499,'55105001302 ',  69.0000,1,  38,   1,   1,1.00174308,  34.406228, 1.10000, 0.90000, 1.10000, 0.90000
46500,'55105001303 ', 138.0000,1,  38,   1,   1,1.00721371,  35.149479, 1.10000, 0.90000, 1.10000, 0.90000
46501,'55105001304 ', 138.0000,1,  38,   1,   1,1.00680304,  35.061765, 1.10000, 0.90000, 1.10000, 0.90000
46502,'55105001400 ', 138.0000,1,  38,   1,   1,1.01250231,  34.809301, 1.10000, 0.90000, 1.10000, 0.90000
46503,'55105001500 ', 138.0000,1,  38,   1,   1,1.00883615,  33.947666, 1.10000, 0.90000, 1.10000, 0.90000
46504,'55105001600 ',  69.0000,1,  38,   1,   1,1.01328468,  34.108664, 1.10000, 0.90000, 1.10000, 0.90000
46505,'55105001700 ',  69.0000,1,  38,   1,   1,1.01196730,  34.121197, 1.10000, 0.90000, 1.10000, 0.90000
46506,'55105001800 ', 138.0000,1,  38,   1,   1,1.00935531,  33.992919, 1.10000, 0.90000, 1.10000, 0.90000
46507,'55105001900 ',  69.0000,1,  38,   1,   1,1.01201236,  34.116378, 1.10000, 0.90000, 1.10000, 0.90000
46508,'55105002000 ',  69.0000,1,  38,   1,   1,1.01290214,  34.123396, 1.10000, 0.90000, 1.10000, 0.90000
46509,'55105002100 ',  69.0000,1,  38,   1,   1,1.01020145,  34.211161, 1.10000, 0.90000, 1.10000, 0.90000
46510,'55105002200 ',  69.0000,1,  38,   1,   1,1.00694299,  34.203234, 1.10000, 0.90000, 1.10000, 0.90000
46511,'55105002300 ', 138.0000,1,  38,   1,   1,1.00975752,  34.030092, 1.10000, 0.90000, 1.10000, 0.90000
46512,'55105002400 ', 230.0000,1,  38,   1,   1,1.01885998,  34.651407, 1.10000, 0.90000, 1.10000, 0.90000
46513,'55105002500 ', 138.0000,1,  38,   1,   1,1.01007295,  34.055330, 1.10000, 0.90000, 1.10000, 0.90000
46514,'55105002601 ', 138.0000,1,  38,   1,   1,1.00943041,  34.069513, 1.10000, 0.90000, 1.10000, 0.90000
46515,'55105002602 ', 138.0000,1,  38,   1,   1,1.00512314,  33.667840, 1.10000, 0.90000, 1.10000, 0.90000
46516,'55105002700 ',  69.0000,1,  38,   1,   1,0.99866134,  34.019745, 1.10000, 0.90000, 1.10000, 0.90000
46517,'55105002800 ',  69.0000,1,  38,   1,   1,0.99434054,  34.441669, 1.10000, 0.90000, 1.10000, 0.90000
46518,'55105002900 ',  69.0000,1,  38,   1,   1,0.99276793,  34.950600, 1.10000, 0.90000, 1.10000, 0.90000
46519,'55105003001 ', 138.0000,1,  38,   1,   1,1.01065719,  35.851277, 1.10000, 0.90000, 1.10000, 0.90000
46520,'55105003002 ', 138.0000,1,  38,   1,   1,1.00880063,  35.608908, 1.10000, 0.90000, 1.10000, 0.90000
46521,'55105003100 ', 138.0000,1,  38,   1,   1,1.00916564,  35.410825, 1.10000, 0.90000, 1.10000, 0.90000
46522,'55105003200 ',  69.0000,1,  38,   1,   1,1.00539982,  34.928013, 1.10000, 0.90000, 1.10000, 0.90000
46523,'55105003300 ', 138.0000,1,  38,   1,   1,1.00037181,  33.200378, 1.10000, 0.90000, 1.10000, 0.90000
46524,'55107960100 ',  69.0000,1,  38,   1,   1,1.01108611,  45.028978, 1.10000, 0.90000, 1.10000, 0.90000
46525,'55107960200 ',  69.0000,1,  38,   1,   1,0.98502773,  44.482457, 1.10000, 0.90000, 1.10000, 0.90000
46526,'55107960300 ', 138.0000,1,  38,   1,   1,1.00610745,  45.076977, 1.10000, 0.90000, 1.10000, 0.90000
46527,'55107960400 ',  69.0000,1,  38,   1,   1,1.00704825,  45.114772, 1.10000, 0.90000, 1.10000, 0.90000
46528,'55107960500 ', 138.0000,1,  38,   1,   1,1.00501442,  45.511043, 1.10000, 0.90000, 1.10000, 0.90000
46529,'55109120100 ',  69.0000,1,  38,   1,   1,0.99941504,  44.279932, 1.10000, 0.90000, 1.10000, 0.90000
46530,'55109120201 ',  69.0000,1,  38,   1,   1,0.99972343,  44.266415, 1.10000, 0.90000, 1.10000, 0.90000
46531,'55109120202 ',  69.0000,1,  38,   1,   1,0.99762017,  44.261740, 1.10000, 0.90000, 1.10000, 0.90000
46532,'55109120300 ',  69.0000,1,  38,   1,   1,0.99858069,  44.312252, 1.10000, 0.90000, 1.10000, 0.90000
46533,'55109120400 ',  69.0000,1,  38,   1,   1,0.99754512,  44.592283, 1.10000, 0.90000, 1.10000, 0.90000
46534,'55109120501 ',  69.0000,1,  38,   1,   1,0.99129397,  44.489434, 1.10000, 0.90000, 1.10000, 0.90000
46535,'55109120502 ',  69.0000,1,  38,   1,   1,0.98868853,  44.448190, 1.10000, 0.90000, 1.10000, 0.90000
46536,'55109120600 ',  69.0000,1,  38,   1,   1,0.98761338,  44.424268, 1.10000, 0.90000, 1.10000, 0.90000
46537,'55109120700 ',  69.0000,1,  38,   1,   1,0.98863834,  44.203560, 1.10000, 0.90000, 1.10000, 0.90000
46538,'55109120800 ', 138.0000,1,  38,   1,   1,1.00572586,  44.516680, 1.10000, 0.90000, 1.10000, 0.90000
46539,'55109120901 ',  69.0000,1,  38,   1,   1,0.99911833,  44.238712, 1.10000, 0.90000, 1.10000, 0.90000
46540,'55109120903 ',  69.0000,1,  38,   1,   1,0.99936181,  44.512295, 1.10000, 0.90000, 1.10000, 0.90000
46541,'55109120904 ', 138.0000,1,  38,   1,   1,1.00934196,  44.518838, 1.10000, 0.90000, 1.10000, 0.90000
46542,'55109121000 ',  69.0000,1,  38,   1,   1,0.99781132,  44.268823, 1.10000, 0.90000, 1.10000, 0.90000
46543,'55111000100 ',  69.0000,1,  38,   1,   1,0.96921360,  37.770909, 1.10000, 0.90000, 1.10000, 0.90000
46544,'55111000200 ',  69.0000,1,  38,   1,   1,0.96974355,  38.095336, 1.10000, 0.90000, 1.10000, 0.90000
46545,'55111000300 ', 138.0000,1,  38,   1,   1,0.97565603,  37.629995, 1.10000, 0.90000, 1.10000, 0.90000
46546,'55111000401 ',  69.0000,1,  38,   1,   1,0.97032785,  37.516945, 1.10000, 0.90000, 1.10000, 0.90000
46547,'55111000402 ',  69.0000,1,  38,   1,   1,0.96906519,  37.603391, 1.10000, 0.90000, 1.10000, 0.90000
46548,'55111000500 ',  69.0000,1,  38,   1,   1,0.98021984,  36.681176, 1.10000, 0.90000, 1.10000, 0.90000
46549,'55111000600 ',  69.0000,1,  38,   1,   1,0.97766960,  35.737711, 1.10000, 0.90000, 1.10000, 0.90000
46550,'55111000700 ',  69.0000,1,  38,   1,   1,0.98486918,  35.795208, 1.10000, 0.90000, 1.10000, 0.90000
46551,'55111000800 ',  69.0000,1,  38,   1,   1,0.97636211,  35.410341, 1.10000, 0.90000, 1.10000, 0.90000
46552,'55111000900 ',  69.0000,1,  38,   1,   1,0.97288340,  38.203799, 1.10000, 0.90000, 1.10000, 0.90000
46553,'55111001001 ',  69.0000,1,  38,   1,   1,0.96981210,  38.001571, 1.10000, 0.90000, 1.10000, 0.90000
46554,'55111001002 ', 138.0000,1,  38,   1,   1,0.97733587,  37.797932, 1.10000, 0.90000, 1.10000, 0.90000
46555,'55111001100 ',  69.0000,1,  38,   1,   1,0.97118688,  35.591737, 1.10000, 0.90000, 1.10000, 0.90000
46556,'55113100300 ',  69.0000,1,  38,   1,   1,0.97843164,  45.224332, 1.10000, 0.90000, 1.10000, 0.90000
46557,'55113100400 ',  69.0000,1,  38,   1,   1,0.97565025,  44.831910, 1.10000, 0.90000, 1.10000, 0.90000
46558,'55113100500 ',  69.0000,1,  38,   1,   1,0.98386157,  46.085008, 1.10000, 0.90000, 1.10000, 0.90000
46559,'55113100700 ',  69.0000,1,  38,   1,   1,0.98876315,  45.113225, 1.10000, 0.90000, 1.10000, 0.90000
46560,'55113100800 ',  69.0000,1,  38,   1,   1,0.96861339,  48.178922, 1.10000, 0.90000, 1.10000, 0.90000
46561,'55113940000 ',  69.0000,1,  38,   1,   1,0.98094267,  45.077531, 1.10000, 0.90000, 1.10000, 0.90000
46562,'55115100100 ',  69.0000,1,  38,   1,   1,0.96673942,  52.108681, 1.10000, 0.90000, 1.10000, 0.90000
46563,'55115100200 ',  69.0000,1,  38,   1,   1,0.96094358,  51.866824, 1.10000, 0.90000, 1.10000, 0.90000
46564,'55115100300 ',  69.0000,1,  38,   1,   1,0.95559907,  51.602257, 1.10000, 0.90000, 1.10000, 0.90000
46565,'55115100400 ',  69.0000,1,  38,   1,   1,0.95627588,  51.706322, 1.10000, 0.90000, 1.10000, 0.90000
46566,'55115100500 ',  69.0000,1,  38,   1,   1,0.95749825,  51.748303, 1.10000, 0.90000, 1.10000, 0.90000
46567,'55115100600 ',  69.0000,1,  38,   1,   1,0.95861244,  51.250342, 1.10000, 0.90000, 1.10000, 0.90000
46568,'55115100700 ',  69.0000,1,  38,   1,   1,0.96116185,  51.029996, 1.10000, 0.90000, 1.10000, 0.90000
46569,'55115100800 ',  69.0000,1,  38,   1,   1,0.96574879,  50.880210, 1.10000, 0.90000, 1.10000, 0.90000
46570,'55115100900 ',  69.0000,1,  38,   1,   1,0.95592147,  51.253753, 1.10000, 0.90000, 1.10000, 0.90000
46571,'55115101000 ',  69.0000,1,  38,   1,   1,0.96837515,  52.052674, 1.10000, 0.90000, 1.10000, 0.90000
46572,'55115101100 ',  69.0000,1,  38,   1,   1,0.96654308,  52.113483, 1.10000, 0.90000, 1.10000, 0.90000
46573,'55117000100 ', 138.0000,1,  38,   1,   1,1.00977898,  36.424395, 1.10000, 0.90000, 1.10000, 0.90000
46574,'55117000201 ', 138.0000,1,  38,   1,   1,1.00983000,  36.414901, 1.10000, 0.90000, 1.10000, 0.90000
46575,'55117000202 ', 138.0000,1,  38,   1,   1,1.00955093,  36.467309, 1.10000, 0.90000, 1.10000, 0.90000
46576,'55117000300 ', 138.0000,1,  38,   1,   1,1.00939167,  36.518556, 1.10000, 0.90000, 1.10000, 0.90000
46577,'55117000400 ', 138.0000,1,  38,   1,   1,1.00950992,  36.482786, 1.10000, 0.90000, 1.10000, 0.90000
46578,'55117000500 ', 138.0000,1,  38,   1,   1,1.00991786,  36.403836, 1.10000, 0.90000, 1.10000, 0.90000
46579,'55117000800 ', 138.0000,1,  38,   1,   1,1.01020563,  36.383513, 1.10000, 0.90000, 1.10000, 0.90000
46580,'55117000900 ', 138.0000,1,  38,   1,   1,1.01045418,  36.439343, 1.10000, 0.90000, 1.10000, 0.90000
46581,'55117001000 ',  69.0000,1,  38,   1,   1,1.00863099,  36.268646, 1.10000, 0.90000, 1.10000, 0.90000
46582,'55117001100 ',  69.0000,1,  38,   1,   1,1.01021588,  36.238221, 1.10000, 0.90000, 1.10000, 0.90000
46583,'55117010100 ', 230.0000,1,  38,   1,   1,1.01256859,  37.415664, 1.10000, 0.90000, 1.10000, 0.90000
46584,'55117010200 ',  69.0000,1,  38,   1,   1,1.00418627,  37.059893, 1.10000, 0.90000, 1.10000, 0.90000
46585,'55117010300 ',  69.0000,1,  38,   1,   1,1.00934136,  36.899878, 1.10000, 0.90000, 1.10000, 0.90000
46586,'55117010400 ',  69.0000,1,  38,   1,   1,1.00922060,  37.956130, 1.10000, 0.90000, 1.10000, 0.90000
46587,'55117010501 ', 138.0000,1,  38,   1,   1,1.01315939,  36.911288, 1.10000, 0.90000, 1.10000, 0.90000
46588,'55117010502 ', 138.0000,1,  38,   1,   1,1.01339674,  37.056734, 1.10000, 0.90000, 1.10000, 0.90000
46589,'55117010601 ', 138.0000,1,  38,   1,   1,1.01232362,  36.669725, 1.10000, 0.90000, 1.10000, 0.90000
46590,'55117010602 ',  69.0000,1,  38,   1,   1,1.00933969,  36.800223, 1.10000, 0.90000, 1.10000, 0.90000
46591,'55117010700 ', 345.0000,1,  38,   1,   1,1.01902997,  36.270753, 1.10000, 0.90000, 1.10000, 0.90000
46592,'55117010800 ', 345.0000,1,  38,   1,   1,1.01947999,  36.582469, 1.10000, 0.90000, 1.10000, 0.90000
46593,'55117010900 ', 138.0000,1,  38,   1,   1,1.01290011,  36.288184, 1.10000, 0.90000, 1.10000, 0.90000
46594,'55117011000 ',  69.0000,1,  38,   1,   1,1.00583923,  36.066476, 1.10000, 0.90000, 1.10000, 0.90000
46595,'55117011100 ', 138.0000,1,  38,   1,   1,1.01381457,  36.574017, 1.10000, 0.90000, 1.10000, 0.90000
46596,'55117011200 ', 138.0000,1,  38,   1,   1,1.01328325,  35.338723, 1.10000, 0.90000, 1.10000, 0.90000
46597,'55117011300 ', 345.0000,1,  38,   1,   1,1.01861441,  35.038867, 1.10000, 0.90000, 1.10000, 0.90000
46598,'55117011400 ',  69.0000,1,  38,   1,   1,1.00484812,  36.462125, 1.10000, 0.90000, 1.10000, 0.90000
46599,'55119960100 ',  69.0000,1,  38,   1,   1,0.97531623,  49.096038, 1.10000, 0.90000, 1.10000, 0.90000
46600,'55119960200 ',  69.0000,1,  38,   1,   1,0.97196448,  47.679799, 1.10000, 0.90000, 1.10000, 0.90000
46601,'55119960300 ',  69.0000,1,  38,   1,   1,0.98292685,  46.657521, 1.10000, 0.90000, 1.10000, 0.90000
46602,'55119960400 ',  69.0000,1,  38,   1,   1,0.97155607,  48.286869, 1.10000, 0.90000, 1.10000, 0.90000
46603,'55119960500 ', 138.0000,1,  38,   1,   1,0.98919785,  49.583010, 1.10000, 0.90000, 1.10000, 0.90000
46604,'55119960600 ',  69.0000,1,  38,   1,   1,0.97433519,  48.487066, 1.10000, 0.90000, 1.10000, 0.90000
46605,'55121100100 ',  69.0000,1,  38,   1,   1,0.99370891,  43.489703, 1.10000, 0.90000, 1.10000, 0.90000
46606,'55121100200 ',  69.0000,1,  38,   1,   1,0.99867165,  43.568820, 1.10000, 0.90000, 1.10000, 0.90000
46607,'55121100300 ',  69.0000,1,  38,   1,   1,0.98134404,  42.675838, 1.10000, 0.90000, 1.10000, 0.90000
46608,'55121100400 ',  69.0000,1,  38,   1,   1,0.98776001,  43.238919, 1.10000, 0.90000, 1.10000, 0.90000
46609,'55121100500 ',  69.0000,1,  38,   1,   1,0.98132843,  42.801070, 1.10000, 0.90000, 1.10000, 0.90000
46610,'55121100600 ',  69.0000,1,  38,   1,   1,0.98184788,  42.179799, 1.10000, 0.90000, 1.10000, 0.90000
46611,'55121100700 ',  69.0000,1,  38,   1,   1,0.97890723,  41.457691, 1.10000, 0.90000, 1.10000, 0.90000
46612,'55121100800 ',  69.0000,1,  38,   1,   1,0.98212570,  42.435163, 1.10000, 0.90000, 1.10000, 0.90000
46613,'55123960100 ', 138.0000,1,  38,   1,   1,0.98283595,  39.090293, 1.10000, 0.90000, 1.10000, 0.90000
46614,'55123960200 ',  69.0000,1,  38,   1,   1,0.98612028,  40.013622, 1.10000, 0.90000, 1.10000, 0.90000
46615,'55123960300 ', 138.0000,1,  38,   1,   1,0.99709320,  41.104823, 1.10000, 0.90000, 1.10000, 0.90000
46616,'55123960400 ', 138.0000,1,  38,   1,   1,1.00036597,  40.894340, 1.10000, 0.90000, 1.10000, 0.90000
46617,'55123960500 ',  69.0000,1,  38,   1,   1,1.00447798,  39.469064, 1.10000, 0.90000, 1.10000, 0.90000
46618,'55123960600 ', 138.0000,1,  38,   1,   1,1.00476599,  41.300037, 1.10000, 0.90000, 1.10000, 0.90000
46619,'55123960700 ', 138.0000,1,  38,   1,   1,1.01248372,  41.662614, 1.10000, 0.90000, 1.10000, 0.90000
46620,'55125940000 ',  69.0000,1,  38,   1,   1,0.96795201,  49.072218, 1.10000, 0.90000, 1.10000, 0.90000
46621,'55125950200 ',  69.0000,1,  38,   1,   1,0.96692038,  49.960389, 1.10000, 0.90000, 1.10000, 0.90000
46622,'55125950500 ',  69.0000,1,  38,   1,   1,0.97119451,  49.834696, 1.10000, 0.90000, 1.10000, 0.90000
46623,'55125950600 ',  69.0000,1,  38,   1,   1,0.95896506,  50.176383, 1.10000, 0.90000, 1.10000, 0.90000
46624,'55125950700 ',  69.0000,1,  38,   1,   1,0.96754497,  49.635053, 1.10000, 0.90000, 1.10000, 0.90000
46625,'55127000101 ',  69.0000,1,  38,   1,   1,0.99254853,  32.336076, 1.10000, 0.90000, 1.10000, 0.90000
46626,'55127000102 ',  69.0000,1,  38,   1,   1,0.99376816,  31.904883, 1.10000, 0.90000, 1.10000, 0.90000
46627,'55127000200 ',  69.0000,1,  38,   1,   1,0.98917955,  32.413523, 1.10000, 0.90000, 1.10000, 0.90000
46628,'55127000301 ',  69.0000,1,  38,   1,   1,1.00034201,  34.005210, 1.10000, 0.90000, 1.10000, 0.90000
46629,'55127000302 ', 138.0000,1,  38,   1,   1,0.99925780,  33.576233, 1.10000, 0.90000, 1.10000, 0.90000
46630,'55127000400 ', 138.0000,1,  38,   1,   1,1.01083720,  34.975083, 1.10000, 0.90000, 1.10000, 0.90000
46631,'55127000501 ', 138.0000,1,  38,   1,   1,1.01185596,  35.253038, 1.10000, 0.90000, 1.10000, 0.90000
46632,'55127000502 ', 138.0000,1,  38,   1,   1,1.01115203,  35.167001, 1.10000, 0.90000, 1.10000, 0.90000
46633,'55127000600 ', 138.0000,1,  38,   1,   1,0.99642742,  32.758141, 1.10000, 0.90000, 1.10000, 0.90000
46634,'55127000701 ', 138.0000,1,  38,   1,   1,0.99411482,  32.672346, 1.10000, 0.90000, 1.10000, 0.90000
46635,'55127000702 ', 138.0000,1,  38,   1,   1,0.99303371,  32.458585, 1.10000, 0.90000, 1.10000, 0.90000
46636,'55127000800 ', 138.0000,1,  38,   1,   1,0.99190557,  32.254223, 1.10000, 0.90000, 1.10000, 0.90000
46637,'55127000901 ',  69.0000,1,  38,   1,   1,0.98862702,  32.777538, 1.10000, 0.90000, 1.10000, 0.90000
46638,'55127000902 ',  69.0000,1,  38,   1,   1,0.98777819,  32.527171, 1.10000, 0.90000, 1.10000, 0.90000
46639,'55127001000 ',  69.0000,1,  38,   1,   1,0.98706025,  30.477728, 1.10000, 0.90000, 1.10000, 0.90000
46640,'55127001501 ',  69.0000,1,  38,   1,   1,0.98705655,  30.938889, 1.10000, 0.90000, 1.10000, 0.90000
46641,'55127001502 ',  69.0000,1,  38,   1,   1,0.98549938,  30.805690, 1.10000, 0.90000, 1.10000, 0.90000
46642,'55127001602 ',  69.0000,1,  38,   1,   1,0.98312604,  30.436628, 1.10000, 0.90000, 1.10000, 0.90000
46643,'55127001603 ', 138.0000,1,  38,   1,   1,0.99073339,  31.941520, 1.10000, 0.90000, 1.10000, 0.90000
46644,'55127001604 ', 138.0000,1,  38,   1,   1,0.98967743,  31.750981, 1.10000, 0.90000, 1.10000, 0.90000
46645,'55127001701 ',  69.0000,1,  38,   1,   1,0.98367703,  29.577584, 1.10000, 0.90000, 1.10000, 0.90000
46646,'55127001702 ', 138.0000,1,  38,   1,   1,0.98794490,  31.332154, 1.10000, 0.90000, 1.10000, 0.90000
46647,'55129950100 ',  69.0000,1,  38,   1,   1,0.97864932,  44.908716, 1.10000, 0.90000, 1.10000, 0.90000
46648,'55129950200 ',  69.0000,1,  38,   1,   1,0.97518641,  44.716972, 1.10000, 0.90000, 1.10000, 0.90000
46649,'55129950300 ',  69.0000,1,  38,   1,   1,0.97250813,  44.580303, 1.10000, 0.90000, 1.10000, 0.90000
46650,'55129950500 ', 138.0000,1,  38,   1,   1,0.98892426,  44.326442, 1.10000, 0.90000, 1.10000, 0.90000
46651,'55129950600 ',  69.0000,1,  38,   1,   1,0.97042322,  44.465242, 1.10000, 0.90000, 1.10000, 0.90000
46652,'55131400102 ', 138.0000,1,  38,   1,   1,1.01178145,  33.773359, 1.10000, 0.90000, 1.10000, 0.90000
46653,'55131400103 ', 138.0000,1,  38,   1,   1,1.01232374,  33.993230, 1.10000, 0.90000, 1.10000, 0.90000
46654,'55131400104 ', 138.0000,1,  38,   1,   1,1.01162195,  33.585416, 1.10000, 0.90000, 1.10000, 0.90000
46655,'55131410100 ', 138.0000,1,  38,   1,   1,1.01284230,  34.990974, 1.10000, 0.90000, 1.10000, 0.90000
46656,'55131420103 ', 138.0000,1,  38,   1,   1,1.01129770,  34.210802, 1.10000, 0.90000, 1.10000, 0.90000
46657,'55131420104 ',  69.0000,1,  38,   1,   1,1.00936043,  34.356340, 1.10000, 0.90000, 1.10000, 0.90000
46658,'55131420105 ', 138.0000,1,  38,   1,   1,1.01142967,  34.375625, 1.10000, 0.90000, 1.10000, 0.90000
46659,'55131420106 ',  69.0000,1,  38,   1,   1,1.00878072,  34.292047, 1.10000, 0.90000, 1.10000, 0.90000
46660,'55131420200 ',  69.0000,1,  38,   1,   1,1.00667369,  34.113271, 1.10000, 0.90000, 1.10000, 0.90000
46661,'55131420300 ', 138.0000,1,  38,   1,   1,1.01126957,  34.150123, 1.10000, 0.90000, 1.10000, 0.90000
46662,'55131420401 ',  69.0000,1,  38,   1,   1,1.00760484,  34.174640, 1.10000, 0.90000, 1.10000, 0.90000
46663,'55131420402 ',  69.0000,1,  38,   1,   1,1.00823104,  34.235179, 1.10000, 0.90000, 1.10000, 0.90000
46664,'55131430100 ',  69.0000,1,  38,   1,   1,1.00754619,  35.043546, 1.10000, 0.90000, 1.10000, 0.90000
46665,'55131440103 ', 138.0000,1,  38,   1,   1,1.01336896,  34.120661, 1.10000, 0.90000, 1.10000, 0.90000
46666,'55131440104 ', 138.0000,1,  38,   1,   1,1.01264119,  33.989688, 1.10000, 0.90000, 1.10000, 0.90000
46667,'55131440105 ',  69.0000,1,  38,   1,   1,1.00971055,  33.778991, 1.10000, 0.90000, 1.10000, 0.90000
46668,'55131440106 ', 138.0000,1,  38,   1,   1,1.01215661,  33.746746, 1.10000, 0.90000, 1.10000, 0.90000
46669,'55131440200 ', 138.0000,1,  38,   1,   1,1.01296246,  34.030161, 1.10000, 0.90000, 1.10000, 0.90000
46670,'55131450103 ', 138.0000,1,  38,   1,   1,1.01162362,  33.590713, 1.10000, 0.90000, 1.10000, 0.90000
46671,'55131450104 ', 138.0000,1,  38,   1,   1,1.01245642,  33.288576, 1.10000, 0.90000, 1.10000, 0.90000
46672,'55131450105 ', 138.0000,1,  38,   1,   1,1.01194680,  33.955367, 1.10000, 0.90000, 1.10000, 0.90000
46673,'55131450106 ', 138.0000,1,  38,   1,   1,1.01252151,  33.764685, 1.10000, 0.90000, 1.10000, 0.90000
46674,'55131460101 ',  69.0000,1,  38,   1,   1,1.01274109,  33.195652, 1.10000, 0.90000, 1.10000, 0.90000
46675,'55131460102 ',  69.0000,1,  38,   1,   1,1.01220381,  32.841759, 1.10000, 0.90000, 1.10000, 0.90000
46676,'55131470100 ', 138.0000,1,  38,   1,   1,1.01439393,  32.888652, 1.10000, 0.90000, 1.10000, 0.90000
46677,'55131470202 ',  69.0000,1,  38,   1,   1,1.01508808,  32.261996, 1.10000, 0.90000, 1.10000, 0.90000
46678,'55131470203 ', 138.0000,1,  38,   1,   1,1.01445913,  32.633404, 1.10000, 0.90000, 1.10000, 0.90000
46679,'55131470204 ', 138.0000,1,  38,   1,   1,1.01436794,  32.440936, 1.10000, 0.90000, 1.10000, 0.90000
46680,'55133200101 ', 138.0000,1,  38,   1,   1,1.01708686,  32.363779, 1.10000, 0.90000, 1.10000, 0.90000
46681,'55133200102 ', 138.0000,1,  38,   1,   1,1.01632190,  32.331209, 1.10000, 0.90000, 1.10000, 0.90000
46682,'55133200103 ', 138.0000,1,  38,   1,   1,1.01504314,  32.198017, 1.10000, 0.90000, 1.10000, 0.90000
46683,'55133200201 ', 138.0000,1,  38,   1,   1,1.01513481,  32.121919, 1.10000, 0.90000, 1.10000, 0.90000
46684,'55133200202 ', 138.0000,1,  38,   1,   1,1.01499093,  32.166277, 1.10000, 0.90000, 1.10000, 0.90000
46685,'55133200300 ', 138.0000,1,  38,   1,   1,1.01584649,  32.347998, 1.10000, 0.90000, 1.10000, 0.90000
46686,'55133200400 ', 138.0000,1,  38,   1,   1,1.01317048,  31.796901, 1.10000, 0.90000, 1.10000, 0.90000
46687,'55133200500 ', 138.0000,1,  38,   1,   1,1.01191401,  31.731618, 1.10000, 0.90000, 1.10000, 0.90000
46688,'55133200600 ',  69.0000,1,  38,   1,   1,1.00956941,  31.383367, 1.10000, 0.90000, 1.10000, 0.90000
46689,'55133200700 ', 138.0000,1,  38,   1,   1,1.01111460,  31.688468, 1.10000, 0.90000, 1.10000, 0.90000
46690,'55133200801 ', 138.0000,1,  38,   1,   1,1.01432085,  32.256641, 1.10000, 0.90000, 1.10000, 0.90000
46691,'55133200803 ',  69.0000,1,  38,   1,   1,1.01071382,  32.021522, 1.10000, 0.90000, 1.10000, 0.90000
46692,'55133200804 ',  69.0000,1,  38,   1,   1,1.00937092,  31.882309, 1.10000, 0.90000, 1.10000, 0.90000
46693,'55133200901 ', 138.0000,1,  38,   1,   1,1.01008046,  31.633748, 1.10000, 0.90000, 1.10000, 0.90000
46694,'55133200902 ',  69.0000,1,  38,   1,   1,1.01243925,  31.161065, 1.10000, 0.90000, 1.10000, 0.90000
46695,'55133201000 ', 138.0000,1,  38,   1,   1,1.00874662,  31.599525, 1.10000, 0.90000, 1.10000, 0.90000
46696,'55133201101 ', 138.0000,1,  38,   1,   1,1.00780404,  31.579503, 1.10000, 0.90000, 1.10000, 0.90000
46697,'55133201102 ',  69.0000,1,  38,   1,   1,1.00582063,  31.464974, 1.10000, 0.90000, 1.10000, 0.90000
46698,'55133201201 ', 138.0000,1,  38,   1,   1,1.01371348,  32.224177, 1.10000, 0.90000, 1.10000, 0.90000
46699,'55133201202 ',  69.0000,1,  38,   1,   1,1.00744164,  31.676116, 1.10000, 0.90000, 1.10000, 0.90000
46700,'55133201203 ',  69.0000,1,  38,   1,   1,1.00668669,  31.603541, 1.10000, 0.90000, 1.10000, 0.90000
46701,'55133201300 ',  69.0000,1,  38,   1,   1,1.00620854,  31.411702, 1.10000, 0.90000, 1.10000, 0.90000
46702,'55133201402 ',  69.0000,1,  38,   1,   1,1.00854552,  31.085861, 1.10000, 0.90000, 1.10000, 0.90000
46703,'55133201403 ', 138.0000,1,  38,   1,   1,1.00727761,  31.566901, 1.10000, 0.90000, 1.10000, 0.90000
46704,'55133201404 ', 345.0000,1,  38,   1,   1,1.01198149,  30.707431, 1.10000, 0.90000, 1.10000, 0.90000
46705,'55133201503 ',  69.0000,1,  38,   1,   1,1.00756347,  31.173923, 1.10000, 0.90000, 1.10000, 0.90000
46706,'55133201504 ',  69.0000,1,  38,   1,   1,1.00640082,  30.858562, 1.10000, 0.90000, 1.10000, 0.90000
46707,'55133201505 ',  69.0000,1,  38,   1,   1,1.00620484,  31.002335, 1.10000, 0.90000, 1.10000, 0.90000
46708,'55133201506 ', 138.0000,1,  38,   1,   1,1.00655901,  31.472132, 1.10000, 0.90000, 1.10000, 0.90000
46709,'55133201600 ',  69.0000,1,  38,   1,   1,1.00254726,  31.186886, 1.10000, 0.90000, 1.10000, 0.90000
46710,'55133201701 ',  69.0000,1,  38,   1,   1,1.00091648,  30.733720, 1.10000, 0.90000, 1.10000, 0.90000
46711,'55133201703 ',  69.0000,1,  38,   1,   1,1.00011778,  30.587916, 1.10000, 0.90000, 1.10000, 0.90000
46712,'55133201704 ',  69.0000,1,  38,   1,   1,0.99834991,  30.824193, 1.10000, 0.90000, 1.10000, 0.90000
46713,'55133201800 ',  69.0000,1,  38,   1,   1,1.00411606,  30.854854, 1.10000, 0.90000, 1.10000, 0.90000
46714,'55133201900 ',  69.0000,1,  38,   1,   1,0.99925691,  30.359252, 1.10000, 0.90000, 1.10000, 0.90000
46715,'55133202001 ',  69.0000,1,  38,   1,   1,0.99913007,  31.649932, 1.10000, 0.90000, 1.10000, 0.90000
46716,'55133202002 ',  69.0000,1,  38,   1,   1,0.99607408,  30.955585, 1.10000, 0.90000, 1.10000, 0.90000
46717,'55133202101 ',  69.0000,1,  38,   1,   1,1.00464010,  32.437736, 1.10000, 0.90000, 1.10000, 0.90000
46718,'55133202102 ',  69.0000,1,  38,   1,   1,1.00523806,  32.230307, 1.10000, 0.90000, 1.10000, 0.90000
46719,'55133202103 ',  69.0000,1,  38,   1,   1,1.00615740,  32.061584, 1.10000, 0.90000, 1.10000, 0.90000
46720,'55133202201 ',  69.0000,1,  38,   1,   1,1.00471961,  32.277555, 1.10000, 0.90000, 1.10000, 0.90000
46721,'55133202202 ',  69.0000,1,  38,   1,   1,1.00496972,  32.288114, 1.10000, 0.90000, 1.10000, 0.90000
46722,'55133202301 ', 138.0000,1,  38,   1,   1,1.00776291,  32.506643, 1.10000, 0.90000, 1.10000, 0.90000
46723,'55133202302 ', 138.0000,1,  38,   1,   1,1.00761759,  32.420200, 1.10000, 0.90000, 1.10000, 0.90000
46724,'55133202400 ',  69.0000,1,  38,   1,   1,1.00641596,  32.027768, 1.10000, 0.90000, 1.10000, 0.90000
46725,'55133202500 ', 138.0000,1,  38,   1,   1,1.00789165,  32.413923, 1.10000, 0.90000, 1.10000, 0.90000
46726,'55133202600 ',  69.0000,1,  38,   1,   1,1.00577009,  32.097255, 1.10000, 0.90000, 1.10000, 0.90000
46727,'55133202700 ',  69.0000,1,  38,   1,   1,1.00561154,  32.121314, 1.10000, 0.90000, 1.10000, 0.90000
46728,'55133202800 ', 138.0000,1,  38,   1,   1,1.00794256,  32.486832, 1.10000, 0.90000, 1.10000, 0.90000
46729,'55133202901 ',  69.0000,1,  38,   1,   1,1.00816131,  31.725535, 1.10000, 0.90000, 1.10000, 0.90000
46730,'55133202902 ',  69.0000,1,  38,   1,   1,1.00798357,  31.764990, 1.10000, 0.90000, 1.10000, 0.90000
46731,'55133203000 ', 138.0000,1,  38,   1,   1,1.00850987,  32.593168, 1.10000, 0.90000, 1.10000, 0.90000
46732,'55133203101 ', 138.0000,1,  38,   1,   1,1.00887859,  32.806737, 1.10000, 0.90000, 1.10000, 0.90000
46733,'55133203102 ',  69.0000,1,  38,   1,   1,1.00587118,  32.540794, 1.10000, 0.90000, 1.10000, 0.90000
46734,'55133203103 ',  69.0000,1,  38,   1,   1,1.00536883,  32.191447, 1.10000, 0.90000, 1.10000, 0.90000
46735,'55133203200 ', 138.0000,1,  38,   1,   1,1.00977397,  33.042707, 1.10000, 0.90000, 1.10000, 0.90000
46736,'55133203303 ', 138.0000,1,  38,   1,   1,1.00984144,  33.103038, 1.10000, 0.90000, 1.10000, 0.90000
46737,'55133203304 ', 138.0000,1,  38,   1,   1,1.01121867,  32.824305, 1.10000, 0.90000, 1.10000, 0.90000
46738,'55133203305 ', 138.0000,1,  38,   1,   1,1.00906086,  32.855573, 1.10000, 0.90000, 1.10000, 0.90000
46739,'55133203306 ', 138.0000,1,  38,   1,   1,1.00938165,  32.704650, 1.10000, 0.90000, 1.10000, 0.90000
46740,'55133203402 ',  69.0000,1,  38,   1,   1,1.00880206,  32.502029, 1.10000, 0.90000, 1.10000, 0.90000
46741,'55133203403 ',  69.0000,1,  38,   1,   1,1.00861239,  32.746625, 1.10000, 0.90000, 1.10000, 0.90000
46742,'55133203404 ', 138.0000,1,  38,   1,   1,1.01301277,  32.735843, 1.10000, 0.90000, 1.10000, 0.90000
46743,'55133203405 ', 138.0000,1,  38,   1,   1,1.01077020,  33.289799, 1.10000, 0.90000, 1.10000, 0.90000
46744,'55133203406 ',  69.0000,1,  38,   1,   1,1.01002491,  32.906660, 1.10000, 0.90000, 1.10000, 0.90000
46745,'55133203500 ', 138.0000,1,  38,   1,   1,1.01187325,  33.519567, 1.10000, 0.90000, 1.10000, 0.90000
46746,'55133203601 ',  69.0000,1,  38,   1,   1,1.00637758,  33.358910, 1.10000, 0.90000, 1.10000, 0.90000
46747,'55133203602 ',  69.0000,1,  38,   1,   1,1.00578237,  33.320654, 1.10000, 0.90000, 1.10000, 0.90000
46748,'55133203702 ',  69.0000,1,  38,   1,   1,1.00325406,  32.925303, 1.10000, 0.90000, 1.10000, 0.90000
46749,'55133203703 ', 138.0000,1,  38,   1,   1,1.01086104,  33.523760, 1.10000, 0.90000, 1.10000, 0.90000
46750,'55133203704 ', 138.0000,1,  38,   1,   1,1.01030707,  33.267198, 1.10000, 0.90000, 1.10000, 0.90000
46751,'55133203802 ',  69.0000,1,  38,   1,   1,1.00306654,  32.541197, 1.10000, 0.90000, 1.10000, 0.90000
46752,'55133203803 ', 138.0000,1,  38,   1,   1,1.00810647,  33.162522, 1.10000, 0.90000, 1.10000, 0.90000
46753,'55133203804 ', 138.0000,1,  38,   1,   1,1.00800979,  32.756829, 1.10000, 0.90000, 1.10000, 0.90000
46754,'55133203901 ',  69.0000,1,  38,   1,   1,1.00226057,  32.313601, 1.10000, 0.90000, 1.10000, 0.90000
46755,'55133203902 ',  69.0000,1,  38,   1,   1,1.00103450,  32.122776, 1.10000, 0.90000, 1.10000, 0.90000
46756,'55133204002 ', 138.0000,1,  38,   1,   1,1.00886786,  33.767854, 1.10000, 0.90000, 1.10000, 0.90000
46757,'55133204003 ',  69.0000,1,  38,   1,   1,1.00558817,  33.656174, 1.10000, 0.90000, 1.10000, 0.90000
46758,'55133204004 ',  69.0000,1,  38,   1,   1,1.00545740,  33.337255, 1.10000, 0.90000, 1.10000, 0.90000
46759,'55133204100 ', 138.0000,1,  38,   1,   1,1.01170492,  33.898277, 1.10000, 0.90000, 1.10000, 0.90000
46760,'55133204200 ', 138.0000,1,  38,   1,   1,1.01309693,  34.224848, 1.10000, 0.90000, 1.10000, 0.90000
46761,'55133204301 ',  69.0000,1,  38,   1,   1,1.00941956,  33.955346, 1.10000, 0.90000, 1.10000, 0.90000
46762,'55133204302 ', 138.0000,1,  38,   1,   1,1.01210237,  33.934419, 1.10000, 0.90000, 1.10000, 0.90000
46763,'55133204400 ', 138.0000,1,  38,   1,   1,1.01369619,  34.408202, 1.10000, 0.90000, 1.10000, 0.90000
46764,'55133204501 ',  69.0000,1,  38,   1,   1,1.00771272,  33.804235, 1.10000, 0.90000, 1.10000, 0.90000
46765,'55133204502 ',  69.0000,1,  38,   1,   1,1.00868928,  33.768455, 1.10000, 0.90000, 1.10000, 0.90000
46766,'55135100100 ',  69.0000,1,  38,   1,   1,0.95677370,  51.076899, 1.10000, 0.90000, 1.10000, 0.90000
46767,'55135100200 ',  69.0000,1,  38,   1,   1,0.98199397,  50.198206, 1.10000, 0.90000, 1.10000, 0.90000
46768,'55135100300 ',  69.0000,1,  38,   1,   1,0.98512262,  50.181598, 1.10000, 0.90000, 1.10000, 0.90000
46769,'55135100400 ',  69.0000,1,  38,   1,   1,0.98364270,  50.133923, 1.10000, 0.90000, 1.10000, 0.90000
46770,'55135100500 ', 138.0000,1,  38,   1,   1,0.99454969,  50.534159, 1.10000, 0.90000, 1.10000, 0.90000
46771,'55135100600 ',  69.0000,1,  38,   1,   1,0.98669243,  49.769686, 1.10000, 0.90000, 1.10000, 0.90000
46772,'55135100700 ', 138.0000,1,  38,   1,   1,0.99345118,  50.552054, 1.10000, 0.90000, 1.10000, 0.90000
46773,'55135100800 ',  69.0000,1,  38,   1,   1,0.98563361,  49.677233, 1.10000, 0.90000, 1.10000, 0.90000
46774,'55135100900 ',  69.0000,1,  38,   1,   1,0.98852700,  50.445841, 1.10000, 0.90000, 1.10000, 0.90000
46775,'55135101000 ', 138.0000,1,  38,   1,   1,0.99313682,  50.466359, 1.10000, 0.90000, 1.10000, 0.90000
46776,'55135101100 ',  69.0000,1,  38,   1,   1,0.95802289,  50.962565, 1.10000, 0.90000, 1.10000, 0.90000
46777,'55135101200 ',  69.0000,1,  38,   1,   1,0.98600572,  50.530723, 1.10000, 0.90000, 1.10000, 0.90000
46778,'55137960100 ',  69.0000,1,  38,   1,   1,0.97909981,  48.789517, 1.10000, 0.90000, 1.10000, 0.90000
46779,'55137960200 ',  69.0000,1,  38,   1,   1,0.98137343,  49.234469, 1.10000, 0.90000, 1.10000, 0.90000
46780,'55137960300 ',  69.0000,1,  38,   1,   1,0.97168475,  46.584048, 1.10000, 0.90000, 1.10000, 0.90000
46781,'55137960400 ',  69.0000,1,  38,   1,   1,0.94898415,  44.152102, 1.10000, 0.90000, 1.10000, 0.90000
46782,'55137960600 ',  69.0000,1,  38,   1,   1,0.95725179,  42.941676, 1.10000, 0.90000, 1.10000, 0.90000
46783,'55137960700 ',  69.0000,1,  38,   1,   1,0.95860189,  42.898994, 1.10000, 0.90000, 1.10000, 0.90000
46784,'55137960800 ',  69.0000,1,  38,   1,   1,0.95240420,  44.029233, 1.10000, 0.90000, 1.10000, 0.90000
46785,'55139000100 ',  69.0000,1,  38,   1,   1,0.97774291,  45.140177, 1.10000, 0.90000, 1.10000, 0.90000
46786,'55139000200 ',  69.0000,1,  38,   1,   1,0.97769022,  45.224069, 1.10000, 0.90000, 1.10000, 0.90000
46787,'55139000300 ',  69.0000,1,  38,   1,   1,0.97844660,  45.278939, 1.10000, 0.90000, 1.10000, 0.90000
46788,'55139000400 ', 138.0000,1,  38,   1,   1,0.99049842,  46.327322, 1.10000, 0.90000, 1.10000, 0.90000
46789,'55139000500 ',  69.0000,1,  38,   1,   1,0.97807705,  45.279981, 1.10000, 0.90000, 1.10000, 0.90000
46790,'55139000700 ', 138.0000,1,  38,   1,   1,0.98935652,  45.902392, 1.10000, 0.90000, 1.10000, 0.90000
46791,'55139000800 ',  69.0000,1,  38,   1,   1,0.97962719,  45.346668, 1.10000, 0.90000, 1.10000, 0.90000
46792,'55139000900 ',  69.0000,1,  38,   1,   1,0.97961557,  45.415314, 1.10000, 0.90000, 1.10000, 0.90000
46793,'55139001000 ',  69.0000,1,  38,   1,   1,0.97854418,  45.243760, 1.10000, 0.90000, 1.10000, 0.90000
46794,'55139001100 ',  69.0000,1,  38,   1,   1,0.97761655,  45.128108, 1.10000, 0.90000, 1.10000, 0.90000
46795,'55139001200 ', 138.0000,1,  38,   1,   1,0.98868084,  45.601956, 1.10000, 0.90000, 1.10000, 0.90000
46796,'55139001300 ', 138.0000,1,  38,   1,   1,0.98789179,  45.198579, 1.10000, 0.90000, 1.10000, 0.90000
46797,'55139001400 ', 138.0000,1,  38,   1,   1,0.98824108,  44.896790, 1.10000, 0.90000, 1.10000, 0.90000
46798,'55139001500 ', 138.0000,1,  38,   1,   1,0.98764729,  44.650005, 1.10000, 0.90000, 1.10000, 0.90000
46799,'55139001600 ', 138.0000,1,  38,   1,   1,0.99328572,  47.193308, 1.10000, 0.90000, 1.10000, 0.90000
46800,'55139001700 ', 138.0000,1,  38,   1,   1,0.99134940,  47.067226, 1.10000, 0.90000, 1.10000, 0.90000
46801,'55139001801 ',  69.0000,1,  38,   1,   1,0.97233689,  44.817956, 1.10000, 0.90000, 1.10000, 0.90000
46802,'55139001803 ',  69.0000,1,  38,   1,   1,0.97513783,  45.102939, 1.10000, 0.90000, 1.10000, 0.90000
46803,'55139001804 ',  69.0000,1,  38,   1,   1,0.97648740,  45.283905, 1.10000, 0.90000, 1.10000, 0.90000
46804,'55139001900 ', 230.0000,1,  38,   1,   1,1.00541663,  42.169718, 1.10000, 0.90000, 1.10000, 0.90000
46805,'55139002000 ', 138.0000,1,  38,   1,   1,0.98371500,  43.609648, 1.10000, 0.90000, 1.10000, 0.90000
46806,'55139002100 ',  69.0000,1,  38,   1,   1,0.96920288,  44.207464, 1.10000, 0.90000, 1.10000, 0.90000
46807,'55139002201 ',  69.0000,1,  38,   1,   1,0.97464502,  46.064923, 1.10000, 0.90000, 1.10000, 0.90000
46808,'55139002202 ',  69.0000,1,  38,   1,   1,0.97832197,  48.065141, 1.10000, 0.90000, 1.10000, 0.90000
46809,'55139002300 ',  69.0000,1,  38,   1,   1,0.99238801,  49.873136, 1.10000, 0.90000, 1.10000, 0.90000
46810,'55139002400 ', 138.0000,1,  38,   1,   1,1.00718594,  50.162139, 1.10000, 0.90000, 1.10000, 0.90000
46811,'55139002500 ',  69.0000,1,  38,   1,   1,0.99654585,  50.983688, 1.10000, 0.90000, 1.10000, 0.90000
46812,'55139002601 ',  69.0000,1,  38,   1,   1,0.99391955,  50.671855, 1.10000, 0.90000, 1.10000, 0.90000
46813,'55139002602 ',  69.0000,1,  38,   1,   1,0.99730968,  50.999014, 1.10000, 0.90000, 1.10000, 0.90000
46814,'55139002700 ',  69.0000,1,  38,   1,   1,0.99263448,  50.431081, 1.10000, 0.90000, 1.10000, 0.90000
46815,'55139002800 ',  69.0000,1,  38,   1,   1,0.99438828,  50.708458, 1.10000, 0.90000, 1.10000, 0.90000
46816,'55139002900 ',  69.0000,1,  38,   1,   1,0.99213994,  50.310105, 1.10000, 0.90000, 1.10000, 0.90000
46817,'55139003000 ', 138.0000,1,  38,   1,   1,1.00726998,  50.069979, 1.10000, 0.90000, 1.10000, 0.90000
46818,'55139003100 ',  69.0000,1,  38,   1,   1,0.99929816,  50.493000, 1.10000, 0.90000, 1.10000, 0.90000
46819,'55139003200 ',  69.0000,1,  38,   1,   1,0.99343586,  49.977061, 1.10000, 0.90000, 1.10000, 0.90000
46820,'55139003300 ',  69.0000,1,  38,   1,   1,0.99359339,  49.970463, 1.10000, 0.90000, 1.10000, 0.90000
46821,'55139003400 ', 138.0000,1,  38,   1,   1,1.00619078,  49.447930, 1.10000, 0.90000, 1.10000, 0.90000
46822,'55139003500 ',  69.0000,1,  38,   1,   1,0.99273509,  49.605150, 1.10000, 0.90000, 1.10000, 0.90000
46823,'55139003600 ',  69.0000,1,  38,   1,   1,0.99304390,  49.990380, 1.10000, 0.90000, 1.10000, 0.90000
46824,'55139003701 ', 230.0000,1,  38,   1,   1,1.00696576,  46.363389, 1.10000, 0.90000, 1.10000, 0.90000
46825,'55139003702 ', 230.0000,1,  38,   1,   1,1.00674415,  46.180142, 1.10000, 0.90000, 1.10000, 0.90000
46826,'55141010100 ', 138.0000,1,  38,   1,   1,0.98592407,  47.590023, 1.10000, 0.90000, 1.10000, 0.90000
46827,'55141010200 ', 138.0000,1,  38,   1,   1,0.98128498,  47.063883, 1.10000, 0.90000, 1.10000, 0.90000
46828,'55141010300 ',  69.0000,1,  38,   1,   1,0.96371925,  47.143267, 1.10000, 0.90000, 1.10000, 0.90000
46829,'55141010400 ', 138.0000,1,  38,   1,   1,0.98025334,  46.929113, 1.10000, 0.90000, 1.10000, 0.90000
46830,'55141010500 ',  69.0000,1,  38,   1,   1,0.96686590,  47.169987, 1.10000, 0.90000, 1.10000, 0.90000
46831,'55141010600 ',  69.0000,1,  38,   1,   1,0.96437210,  47.122926, 1.10000, 0.90000, 1.10000, 0.90000
46832,'55141010700 ',  69.0000,1,  38,   1,   1,0.97703010,  47.554659, 1.10000, 0.90000, 1.10000, 0.90000
46833,'55141010800 ',  69.0000,1,  38,   1,   1,1.00370681,  48.279240, 1.10000, 0.90000, 1.10000, 0.90000
46834,'55141010900 ',  69.0000,1,  38,   1,   1,1.01059473,  49.819188, 1.10000, 0.90000, 1.10000, 0.90000
46835,'55141011000 ', 138.0000,1,  38,   1,   1,1.00974059,  50.578446, 1.10000, 0.90000, 1.10000, 0.90000
46836,'55141011100 ', 138.0000,1,  38,   1,   1,1.00521159,  50.301058, 1.10000, 0.90000, 1.10000, 0.90000
46837,'55141011200 ',  69.0000,1,  38,   1,   1,1.01414490,  50.436022, 1.10000, 0.90000, 1.10000, 0.90000
46838,'55141011300 ',  69.0000,1,  38,   1,   1,1.01439261,  50.740553, 1.10000, 0.90000, 1.10000, 0.90000
46839,'55141011400 ',  69.0000,1,  38,   1,   1,1.01283014,  50.743183, 1.10000, 0.90000, 1.10000, 0.90000
46840,'55141011500 ',  69.0000,1,  38,   1,   1,1.01165843,  50.795857, 1.10000, 0.90000, 1.10000, 0.90000
46841,'55141011600 ',  69.0000,1,  38,   1,   1,1.00632620,  48.740401, 1.10000, 0.90000, 1.10000, 0.90000
46842,'55141011700 ',  69.0000,1,  38,   1,   1,1.00965619,  49.913902, 1.10000, 0.90000, 1.10000, 0.90000
46843,'Arkansas N~1', 500.0000,2,   2,   1,   1,1.01999998, -22.779512, 1.10000, 0.90000, 1.10000, 0.90000
46844,'White Bluff ', 500.0000,2,   2,   1,   1,1.01999998, -29.761576, 1.10000, 0.90000, 1.10000, 0.90000
46845,'Independen~1', 500.0000,2,   2,   1,   1,1.01999998, -18.681713, 1.10000, 0.90000, 1.10000, 0.90000
46846,'Plum Point~1', 500.0000,2,   2,   1,   1,1.01999998, -18.559463, 1.10000, 0.90000, 1.10000, 0.90000
46847,'Flint Creek ', 345.0000,2,   2,   1,   1,1.01999998, -28.157021, 1.10000, 0.90000, 1.10000, 0.90000
46848,'Robert E R~1', 500.0000,2,   2,   1,   1,1.01999998, -22.089860, 1.10000, 0.90000, 1.10000, 0.90000
46849,'Magnet Cove ', 345.0000,2,   2,   1,   1,1.01999998, -32.002083, 1.10000, 0.90000, 1.10000, 0.90000
46850,'Dell Power~1', 345.0000,2,   2,   1,   1,1.01999998, -14.929071, 1.10000, 0.90000, 1.10000, 0.90000
46851,'Hot Spring~1', 345.0000,2,   2,   1,   1,1.01999998, -32.827259, 1.10000, 0.90000, 1.10000, 0.90000
46852,'Pine Bluff~1', 230.0000,1,   2,   1,   1,1.01865494, -29.861345, 1.10000, 0.90000, 1.10000, 0.90000
46853,'Union Powe~1', 500.0000,2,   2,   1,   1,1.01999998, -34.520514, 1.10000, 0.90000, 1.10000, 0.90000
46854,'Fulton (AR) ', 138.0000,2,   2,   1,   1,1.00836968, -45.691906, 1.10000, 0.90000, 1.10000, 0.90000
46855,'McClellan ~1', 138.0000,2,   2,   1,   1,1.01999998, -35.119593, 1.10000, 0.90000, 1.10000, 0.90000
46856,'Thomas Fit~1', 345.0000,1,   2,   1,   1,1.01943612, -26.400768, 1.10000, 0.90000, 1.10000, 0.90000
46857,'Carl Bailey ', 138.0000,2,   2,   1,   1,1.01999998, -22.281126, 1.10000, 0.90000, 1.10000, 0.90000
46858,'Harry D Ma~1', 345.0000,2,   2,   1,   1,1.01999998, -27.832087, 1.10000, 0.90000, 1.10000, 0.90000
46859,'Mabelvale   ', 230.0000,1,   2,   1,   1,1.01436746, -30.788871, 1.10000, 0.90000, 1.10000, 0.90000
46860,'Cecil Lynch ', 345.0000,2,   2,   1,   1,1.01708448, -30.379701, 1.10000, 0.90000, 1.10000, 0.90000
46861,'Hamilton M~1', 138.0000,2,   2,   1,   1,1.01999998, -20.507665, 1.10000, 0.90000, 1.10000, 0.90000
46862,'Beaver Dam  ', 138.0000,2,   2,   1,   1,0.99079174, -26.926144, 1.10000, 0.90000, 1.10000, 0.90000
46863,'Harry L. O~1', 345.0000,2,   2,   1,   1,1.01999998, -29.965956, 1.10000, 0.90000, 1.10000, 0.90000
46864,'Greers Fer~1', 138.0000,2,   2,   1,   1,0.99022788, -28.057196, 1.10000, 0.90000, 1.10000, 0.90000
46865,'Ashdown     ', 138.0000,1,   2,   1,   1,1.00524485, -47.748247, 1.10000, 0.90000, 1.10000, 0.90000
46866,'Norfork     ', 138.0000,2,   2,   1,   1,1.01578498, -22.747066, 1.10000, 0.90000, 1.10000, 0.90000
46867,'Dardanelle  ', 230.0000,1,   2,   1,   1,1.01740146, -25.574463, 1.10000, 0.90000, 1.10000, 0.90000
46868,'Lake Cathe~1', 345.0000,2,   2,   1,   1,1.01999998, -32.350429, 1.10000, 0.90000, 1.10000, 0.90000
46869,'Degray      ', 138.0000,2,   2,   1,   1,1.01529276, -36.512945, 1.10000, 0.90000, 1.10000, 0.90000
46870,'Bull Shoals ', 230.0000,2,   2,   1,   1,1.01999998, -21.857046, 1.10000, 0.90000, 1.10000, 0.90000
46871,'Blakely Mo~1', 138.0000,2,   2,   1,   1,1.01499665, -34.809639, 1.10000, 0.90000, 1.10000, 0.90000
46872,'Ellis Hydro ',  69.0000,2,   2,   1,   1,0.97959596, -35.545267, 1.10000, 0.90000, 1.10000, 0.90000
46873,'Whillock    ', 138.0000,2,   2,   1,   1,0.99055219, -30.039852, 1.10000, 0.90000, 1.10000, 0.90000
46874,'Carpenter   ', 138.0000,2,   2,   1,   1,1.01999998, -33.694884, 1.10000, 0.90000, 1.10000, 0.90000
46875,'Harvey Couch', 138.0000,2,   2,   1,   1,1.01878369, -46.792994, 1.10000, 0.90000, 1.10000, 0.90000
46876,'Narrows (AR)', 138.0000,1,   2,   1,   1,1.00202799, -42.262209, 1.10000, 0.90000, 1.10000, 0.90000
46877,'Georgia-Pa~5', 138.0000,1,   2,   1,   1,1.00418043, -39.165821, 1.10000, 0.90000, 1.10000, 0.90000
46878,'Murray      ', 138.0000,2,   2,   1,   1,0.99036336, -32.282848, 1.10000, 0.90000, 1.10000, 0.90000
46879,'Elkins Gen~1', 138.0000,1,   2,   1,   1,1.00117612, -29.649779, 1.10000, 0.90000, 1.10000, 0.90000
46880,'Jonesboro ~1', 230.0000,1,   2,   1,   1,1.02140069, -17.415246, 1.10000, 0.90000, 1.10000, 0.90000
46881,'Ozark       ', 345.0000,1,   2,   1,   1,1.01934206, -26.523972, 1.10000, 0.90000, 1.10000, 0.90000
46882,'Pine Bluff~2', 230.0000,1,   2,   1,   1,1.01872611, -29.847875, 1.10000, 0.90000, 1.10000, 0.90000
46883,'Clearwater~1', 138.0000,2,   2,   1,   1,0.98706043, -35.206453, 1.10000, 0.90000, 1.10000, 0.90000
46884,'Waterford 3 ', 500.0000,2,  13,   1,   1,1.01999998, -59.846234, 1.10000, 0.90000, 1.10000, 0.90000
46885,'River Bend  ', 345.0000,2,  13,   1,   1,1.01999998, -58.745071, 1.10000, 0.90000, 1.10000, 0.90000
46886,'Dolet Hills ', 345.0000,2,  13,   1,   1,1.01999998, -55.608156, 1.10000, 0.90000, 1.10000, 0.90000
46887,'Big Cajun 2 ', 230.0000,2,  13,   1,   1,1.01999998, -58.988130, 1.10000, 0.90000, 1.10000, 0.90000
46888,'R S Nelson  ', 345.0000,2,  13,   1,   1,1.01999998, -64.127328, 1.10000, 0.90000, 1.10000, 0.90000
46889,'Brame Ener~1', 345.0000,2,  13,   1,   1,1.01999998, -53.693401, 1.10000, 0.90000, 1.10000, 0.90000
46890,'Waterford ~1', 345.0000,2,  13,   1,   1,1.01999998, -60.765632, 1.10000, 0.90000, 1.10000, 0.90000
46891,'Little Gypsy', 500.0000,2,  13,   1,   1,1.01999998, -59.921803, 1.10000, 0.90000, 1.10000, 0.90000
46892,'Acadia Ene~1', 230.0000,2,  13,   1,   1,1.01999998, -63.900634, 1.10000, 0.90000, 1.10000, 0.90000
46893,'NRG Sterli~1', 230.0000,2,  13,   1,   1,1.01999998, -39.569256, 1.10000, 0.90000, 1.10000, 0.90000
46894,'Perryville~1', 230.0000,2,  13,   1,   1,1.01999998, -39.002159, 1.10000, 0.90000, 1.10000, 0.90000
46895,'Plaquemine~1', 345.0000,2,  13,   1,   1,1.01999998, -61.487794, 1.10000, 0.90000, 1.10000, 0.90000
46896,'RS Cogen    ', 345.0000,2,  13,   1,   1,1.01999998, -64.801932, 1.10000, 0.90000, 1.10000, 0.90000
46897,'Coughlin P~1', 345.0000,2,  13,   1,   1,1.01999998, -60.212380, 1.10000, 0.90000, 1.10000, 0.90000
46898,'Carville E~1', 345.0000,2,  13,   1,   1,1.01962531, -61.897695, 1.10000, 0.90000, 1.10000, 0.90000
46899,'J Lamar St~1', 230.0000,2,  13,   1,   1,1.01999998, -58.239862, 1.10000, 0.90000, 1.10000, 0.90000
46900,'Ouachita    ', 500.0000,2,  13,   1,   1,1.01999998, -36.870030, 1.10000, 0.90000, 1.10000, 0.90000
46901,'Taft Cogen~1', 345.0000,2,  13,   1,   1,1.01999998, -60.761595, 1.10000, 0.90000, 1.10000, 0.90000
46902,'Calcasieu   ', 345.0000,1,  13,   1,   1,1.01906025, -65.042546, 1.10000, 0.90000, 1.10000, 0.90000
46903,'Willow Glen ', 500.0000,2,  13,   1,   1,1.01999998, -60.858051, 1.10000, 0.90000, 1.10000, 0.90000
46904,'Big Cajun 1 ', 345.0000,2,  13,   1,   1,1.01999998, -59.900383, 1.10000, 0.90000, 1.10000, 0.90000
46905,'Louisiana 1 ', 230.0000,2,  13,   1,   1,1.01999998, -63.219746, 1.10000, 0.90000, 1.10000, 0.90000
46906,'Dow St Cha~1', 345.0000,1,  13,   1,   1,1.01612759, -61.291187, 1.10000, 0.90000, 1.10000, 0.90000
46907,'Arsenal Hill', 138.0000,1,  13,   1,   1,0.98850572, -59.902801, 1.10000, 0.90000, 1.10000, 0.90000
46908,'Michoud     ', 345.0000,2,  13,   1,   1,1.01999998, -61.325659, 1.10000, 0.90000, 1.10000, 0.90000
46909,'Bayou Cove~1', 345.0000,1,  13,   1,   1,1.01750588, -64.351461, 1.10000, 0.90000, 1.10000, 0.90000
46910,'Axiall Pla~1', 345.0000,1,  13,   1,   1,1.01943994, -61.568739, 1.10000, 0.90000, 1.10000, 0.90000
46911,'ExxonMobil~1', 230.0000,2,  13,   1,   1,1.01957071, -63.216153, 1.10000, 0.90000, 1.10000, 0.90000
46912,'Geismar Co~1', 138.0000,2,  13,   1,   1,0.98000705, -67.912134, 1.10000, 0.90000, 1.10000, 0.90000
46913,'Internatio~6', 138.0000,1,  13,   1,   1,0.99500424, -57.911016, 1.10000, 0.90000, 1.10000, 0.90000
46914,'LaO Energy~1', 345.0000,2,  13,   1,   1,1.02000487, -61.483819, 1.10000, 0.90000, 1.10000, 0.90000
46915,'Westrock H~1', 138.0000,2,  13,   1,   1,1.00171363, -53.429558, 1.10000, 0.90000, 1.10000, 0.90000
46916,'Nine Mile ~1', 345.0000,2,  13,   1,   1,1.01999998, -61.857540, 1.10000, 0.90000, 1.10000, 0.90000
46917,'Georgia-Pa~8', 138.0000,2,  13,   1,   1,1.00727940, -61.187266, 1.10000, 0.90000, 1.10000, 0.90000
46918,'Sterlington ', 345.0000,2,  13,   1,   1,1.01999998, -38.585757, 1.10000, 0.90000, 1.10000, 0.90000
46919,'Noranda Al~1', 138.0000,1,  13,   1,   1,0.98143369, -71.822622, 1.10000, 0.90000, 1.10000, 0.90000
46920,'D G Hunter  ', 138.0000,2,  13,   1,   1,1.01080632, -57.200256, 1.10000, 0.90000, 1.10000, 0.90000
46921,'Louis Doc ~1', 230.0000,2,  13,   1,   1,0.98463762, -67.087648, 1.10000, 0.90000, 1.10000, 0.90000
46922,'PPG Powerh~1', 230.0000,2,  13,   1,   1,1.01999998, -64.970078, 1.10000, 0.90000, 1.10000, 0.90000
46923,'A B Paterson', 138.0000,2,  13,   1,   1,1.00962889, -62.740875, 1.10000, 0.90000, 1.10000, 0.90000
46924,'T J Labbe ~1', 138.0000,2,  13,   1,   1,0.97748381, -68.240755, 1.10000, 0.90000, 1.10000, 0.90000
46925,'Hargis-Heb~1', 230.0000,1,  13,   1,   1,0.98371768, -67.717132, 1.10000, 0.90000, 1.10000, 0.90000
46926,'Shell Chem~1', 138.0000,2,  13,   1,   1,0.97925282, -67.900905, 1.10000, 0.90000, 1.10000, 0.90000
46927,'Geismar     ', 138.0000,2,  13,   1,   1,0.98048383, -67.786745, 1.10000, 0.90000, 1.10000, 0.90000
46928,'Minden      ', 138.0000,2,  13,   1,   1,0.96786463, -55.539840, 1.10000, 0.90000, 1.10000, 0.90000
46929,'Alliance R~1',  69.0000,2,  13,   1,   1,0.98232782, -68.324247, 1.10000, 0.90000, 1.10000, 0.90000
46930,'Monroe (LA) ', 138.0000,1,  13,   1,   1,1.00834906, -43.558159, 1.10000, 0.90000, 1.10000, 0.90000
46931,'CITGO Refi~1', 138.0000,2,  13,   1,   1,1.01471364, -65.698299, 1.10000, 0.90000, 1.10000, 0.90000
46932,'Mansfield ~1', 138.0000,1,  13,   1,   1,1.00532472, -57.811691, 1.10000, 0.90000, 1.10000, 0.90000
46933,'Gaylord Co~1', 138.0000,1,  13,   1,   1,1.00410128, -62.883571, 1.10000, 0.90000, 1.10000, 0.90000
46934,'Formosa Pl~1', 138.0000,2,  13,   1,   1,1.00950205, -64.086483, 1.10000, 0.90000, 1.10000, 0.90000
46935,'Sidney A M~1', 230.0000,1,  13,   1,   1,1.01765692, -59.381514, 1.10000, 0.90000, 1.10000, 0.90000
46936,'Oak Point ~1',  69.0000,2,  13,   1,   1,0.98124355, -67.914101, 1.10000, 0.90000, 1.10000, 0.90000
46937,'Teche       ', 138.0000,2,  13,   1,   1,1.01999998, -68.687490, 1.10000, 0.90000, 1.10000, 0.90000
46938,'CII Carbon~1', 138.0000,1,  13,   1,   1,0.99322599, -64.556052, 1.10000, 0.90000, 1.10000, 0.90000
46939,'Mosaic Pho~1', 345.0000,2,  13,   1,   1,1.00883734, -62.823602, 1.10000, 0.90000, 1.10000, 0.90000
46940,'Morgan City ',  69.0000,2,  13,   1,   1,0.97907603, -72.739192, 1.10000, 0.90000, 1.10000, 0.90000
46941,'Buras       ', 138.0000,2,  13,   1,   1,1.01999998, -69.011931, 1.10000, 0.90000, 1.10000, 0.90000
46942,'Houma       ',  69.0000,2,  13,   1,   1,0.95074761, -76.836882, 1.10000, 0.90000, 1.10000, 0.90000
46943,'Plaquemine  ',  69.0000,2,  13,   1,   1,1.00490510, -63.742310, 1.10000, 0.90000, 1.10000, 0.90000
46944,'Plant 31 P~1',  69.0000,2,  13,   1,   1,0.99913806, -44.212050, 1.10000, 0.90000, 1.10000, 0.90000
46945,'Callaway    ', 345.0000,2,  20,   1,   1,1.01999998,   7.085139, 1.10000, 0.90000, 1.10000, 0.90000
46946,'Iatan       ', 500.0000,2,  20,   1,   1,1.01999998,  -2.045924, 1.10000, 0.90000, 1.10000, 0.90000
46947,'New Madrid  ', 500.0000,2,  20,   1,   1,1.01999998, -11.545648, 1.10000, 0.90000, 1.10000, 0.90000
46948,'Rush Island ', 500.0000,2,  20,   1,   1,1.01999998,  -5.667114, 1.10000, 0.90000, 1.10000, 0.90000
46949,'Hawthorn    ', 230.0000,2,  20,   1,   1,1.01999998,  -6.803585, 1.10000, 0.90000, 1.10000, 0.90000
46950,'Labadie     ', 500.0000,2,  20,   1,   1,1.01999998,  -0.595822, 1.10000, 0.90000, 1.10000, 0.90000
46951,'Sioux       ', 230.0000,2,  20,   1,   1,1.01999998,   1.451247, 1.10000, 0.90000, 1.10000, 0.90000
46952,'Northeast ~3', 345.0000,2,  20,   1,   1,1.01999998,  -6.281870, 1.10000, 0.90000, 1.10000, 0.90000
46953,'Sikeston P~1', 345.0000,1,  20,   1,   1,1.01989162,  -9.676115, 1.10000, 0.90000, 1.10000, 0.90000
46954,'St Francis~1', 500.0000,1,  20,   1,   1,1.02880239, -12.055025, 1.10000, 0.90000, 1.10000, 0.90000
46955,'Asbury      ', 230.0000,1,  20,   1,   1,0.99289674, -18.917479, 1.10000, 0.90000, 1.10000, 0.90000
46956,'Taum Sauk   ', 345.0000,2,  20,   1,   1,1.01999998,  -8.459186, 1.10000, 0.90000, 1.10000, 0.90000
46957,'John Twitt~1', 138.0000,2,  20,   1,   1,1.01999998, -22.077615, 1.10000, 0.90000, 1.10000, 0.90000
46958,'Montrose    ', 230.0000,2,  20,   1,   1,1.01999998,  -2.832510, 1.10000, 0.90000, 1.10000, 0.90000
46959,'State Line~1', 230.0000,2,  20,   1,   1,0.98698896, -21.801566, 1.10000, 0.90000, 1.10000, 0.90000
46960,'Dogwood En~1', 345.0000,2,  20,   1,   1,1.01999998,  -5.622545, 1.10000, 0.90000, 1.10000, 0.90000
46961,'Thomas Hill ', 230.0000,2,  20,   1,   1,1.01999998,   8.917598, 1.10000, 0.90000, 1.10000, 0.90000
46962,'Nodaway     ', 138.0000,2,  20,   1,   1,1.01999998,   2.970916, 1.10000, 0.90000, 1.10000, 0.90000
46963,'Lost Creek~1', 138.0000,2,  20,   1,   1,1.01999998,   1.435948, 1.10000, 0.90000, 1.10000, 0.90000
46964,'Farmers Ci~1', 138.0000,2,  20,   1,   1,1.01999998,  -1.592717, 1.10000, 0.90000, 1.10000, 0.90000
46965,'Meramec     ', 345.0000,2,  20,   1,   1,1.01999998,  -1.989215, 1.10000, 0.90000, 1.10000, 0.90000
46966,'Essex       ', 138.0000,2,  20,   1,   1,1.01999998,  -9.657167, 1.10000, 0.90000, 1.10000, 0.90000
46967,'South Harper', 138.0000,2,  20,   1,   1,1.01999998,  -7.454612, 1.10000, 0.90000, 1.10000, 0.90000
46968,'Audrain Ge~1', 230.0000,2,  20,   1,   1,1.01999998,   7.943978, 1.10000, 0.90000, 1.10000, 0.90000
46969,'Lake Road ~1', 138.0000,2,  20,   1,   1,1.00048780,  -6.241184, 1.10000, 0.90000, 1.10000, 0.90000
46970,'Ralph Green ', 138.0000,2,  20,   1,   1,1.01272416,  -7.620335, 1.10000, 0.90000, 1.10000, 0.90000
46971,'Fairgrounds ', 138.0000,1,  20,   1,   1,0.99505466,  -3.870071, 1.10000, 0.90000, 1.10000, 0.90000
46972,'Greenwood ~2', 138.0000,2,  20,   1,   1,1.01210272,  -7.802020, 1.10000, 0.90000, 1.10000, 0.90000
46973,'Moreau      ',  69.0000,2,  20,   1,   1,1.00208485,  -3.472122, 1.10000, 0.90000, 1.10000, 0.90000
46974,'Mexico      ',  69.0000,2,  20,   1,   1,1.01132238,   2.320589, 1.10000, 0.90000, 1.10000, 0.90000
46975,'Moberly     ', 138.0000,2,  20,   1,   1,1.01561391,   5.543604, 1.10000, 0.90000, 1.10000, 0.90000
46976,'Empire Ene~1', 138.0000,2,  20,   1,   1,1.01999998, -21.731801, 1.10000, 0.90000, 1.10000, 0.90000
46977,'Peno Creek  ', 138.0000,2,  20,   1,   1,1.01999998,   6.003582, 1.10000, 0.90000, 1.10000, 0.90000
46978,'McCartney   ', 138.0000,2,  20,   1,   1,1.01124549, -21.443012, 1.10000, 0.90000, 1.10000, 0.90000
46979,'Wind Capit~1', 138.0000,2,  20,   1,   1,1.01999998,   0.412328, 1.10000, 0.90000, 1.10000, 0.90000
46980,'MU Combine~1', 138.0000,1,  20,   1,   1,1.00453067,   0.824305, 1.10000, 0.90000, 1.10000, 0.90000
46981,'Stockton H~1', 138.0000,2,  20,   1,   1,0.99989527, -14.437522, 1.10000, 0.90000, 1.10000, 0.90000
46982,'Cow Branch~1', 138.0000,1,  20,   1,   1,1.01513505,  -1.003931, 1.10000, 0.90000, 1.10000, 0.90000
46983,'CR Clearin~1', 138.0000,2,  20,   1,   1,1.01841581,   2.238132, 1.10000, 0.90000, 1.10000, 0.90000
46984,'Sibley      ', 138.0000,2,  20,   1,   1,1.01999998,  -6.008213, 1.10000, 0.90000, 1.10000, 0.90000
46985,'Table Rock  ', 345.0000,1,  20,   1,   1,1.02274287, -23.131679, 1.10000, 0.90000, 1.10000, 0.90000
46986,'Howard Bend ', 138.0000,1,  20,   1,   1,0.98170137,  -4.821976, 1.10000, 0.90000, 1.10000, 0.90000
46987,'Chamois     ', 138.0000,2,  20,   1,   1,1.00361884,   0.415584, 1.10000, 0.90000, 1.10000, 0.90000
46988,'Carthage    ', 138.0000,1,  20,   1,   1,0.99521536, -22.514889, 1.10000, 0.90000, 1.10000, 0.90000
46989,'Kennett     ', 138.0000,1,  20,   1,   1,1.01833093, -13.035220, 1.10000, 0.90000, 1.10000, 0.90000
46990,'Columbia E~1', 138.0000,2,  20,   1,   1,1.01540411,   1.545699, 1.10000, 0.90000, 1.10000, 0.90000
46991,'Chillicothe ', 138.0000,1,  20,   1,   1,1.00168717,  -1.989175, 1.10000, 0.90000, 1.10000, 0.90000
46992,'Higginsville', 138.0000,1,  20,   1,   1,0.99093074,  -7.000618, 1.10000, 0.90000, 1.10000, 0.90000
46993,'Station I   ',  69.0000,2,  20,   1,   1,1.00397825,  -8.155696, 1.10000, 0.90000, 1.10000, 0.90000
46994,'Jackson Sq~1',  69.0000,2,  20,   1,   1,1.00012887,  -8.477273, 1.10000, 0.90000, 1.10000, 0.90000
46995,'Kansas Cit~1', 138.0000,2,  20,   1,   1,0.99611861,  -6.732023, 1.10000, 0.90000, 1.10000, 0.90000
46996,'Poplar Blu~1',  69.0000,2,  20,   1,   1,1.01999998, -13.220398, 1.10000, 0.90000, 1.10000, 0.90000
46997,'Viaduct     ',  69.0000,2,  20,   1,   1,1.00890374,  -8.004487, 1.10000, 0.90000, 1.10000, 0.90000
46998,'Clarence C~1',  69.0000,2,  20,   1,   1,1.01999998,   9.630292, 1.10000, 0.90000, 1.10000, 0.90000
46999,'Unionville  ',  69.0000,2,  20,   1,   1,1.01999998,  10.320094, 1.10000, 0.90000, 1.10000, 0.90000
47000,'Jackson (MO)',  69.0000,2,  20,   1,   1,1.01999998,  -6.205346, 1.10000, 0.90000, 1.10000, 0.90000
47001,'Anheuser-B~1', 138.0000,2,  20,   1,   1,0.98186642,  -5.076582, 1.10000, 0.90000, 1.10000, 0.90000
47002,'Blue Valley ', 138.0000,1,  20,   1,   1,1.01051033,  -7.150479, 1.10000, 0.90000, 1.10000, 0.90000
47003,'Missouri C~1', 138.0000,1,  20,   1,   1,1.00387371,  -7.019876, 1.10000, 0.90000, 1.10000, 0.90000
47004,'Marshall (~1',  69.0000,2,  20,   1,   1,0.98547900,  -4.058652, 1.10000, 0.90000, 1.10000, 0.90000
47005,'Nevada      ',  69.0000,2,  20,   1,   1,0.98665607, -13.915535, 1.10000, 0.90000, 1.10000, 0.90000
47006,'Columbia (~1', 138.0000,1,  20,   1,   1,1.01034641,   1.208901, 1.10000, 0.90000, 1.10000, 0.90000
47007,'James Rive~2', 345.0000,1,  20,   1,   1,1.01759815, -22.716690, 1.10000, 0.90000, 1.10000, 0.90000
47008,'City of We~1', 138.0000,1,  20,   1,   1,1.01035869, -20.048103, 1.10000, 0.90000, 1.10000, 0.90000
47009,'Osage Dam   ', 138.0000,2,  20,   1,   1,1.01009047, -12.506460, 1.10000, 0.90000, 1.10000, 0.90000
47010,'Fulton (MO) ',  69.0000,2,  20,   1,   1,0.99888986,   0.629278, 1.10000, 0.90000, 1.10000, 0.90000
47011,'5001480100  ', 500.0000,1,   2,   1,   1,1.02822196, -25.289540, 1.10000, 0.90000, 1.10000, 0.90000
47012,'5001480200  ',  69.0000,1,   2,   1,   1,0.98823345, -29.947654, 1.10000, 0.90000, 1.10000, 0.90000
47013,'5001480300  ', 138.0000,1,   2,   1,   1,0.99710727, -29.349524, 1.10000, 0.90000, 1.10000, 0.90000
47014,'5001480400  ', 138.0000,1,   2,   1,   1,0.99598497, -29.271032, 1.10000, 0.90000, 1.10000, 0.90000
47015,'5001480500  ',  69.0000,1,   2,   1,   1,0.98361957, -30.275917, 1.10000, 0.90000, 1.10000, 0.90000
47016,'5001480600  ',  69.0000,1,   2,   1,   1,1.00018489, -29.159959, 1.10000, 0.90000, 1.10000, 0.90000
47017,'5001480700  ', 138.0000,1,   2,   1,   1,1.01766062, -27.346421, 1.10000, 0.90000, 1.10000, 0.90000
47018,'5001480800  ', 138.0000,1,   2,   1,   1,1.00868547, -29.341595, 1.10000, 0.90000, 1.10000, 0.90000
47019,'5003960100  ', 138.0000,1,   2,   1,   1,0.99465901, -37.870892, 1.10000, 0.90000, 1.10000, 0.90000
47020,'5003960200  ', 138.0000,1,   2,   1,   1,0.99725097, -38.010365, 1.10000, 0.90000, 1.10000, 0.90000
47021,'5003960300  ', 138.0000,1,   2,   1,   1,0.99750131, -38.664150, 1.10000, 0.90000, 1.10000, 0.90000
47022,'5003960400  ', 138.0000,1,   2,   1,   1,0.99673623, -39.457166, 1.10000, 0.90000, 1.10000, 0.90000
47023,'5003960500  ', 138.0000,1,   2,   1,   1,1.00232470, -39.045196, 1.10000, 0.90000, 1.10000, 0.90000
47024,'5003960600  ', 138.0000,1,   2,   1,   1,1.00308406, -39.305942, 1.10000, 0.90000, 1.10000, 0.90000
47025,'5003960700  ',  69.0000,1,   2,   1,   1,1.01767528, -38.531570, 1.10000, 0.90000, 1.10000, 0.90000
47026,'5005950100  ',  69.0000,1,   2,   1,   1,0.99364215, -23.791480, 1.10000, 0.90000, 1.10000, 0.90000
47027,'5005950200  ', 138.0000,1,   2,   1,   1,1.00874329, -23.080299, 1.10000, 0.90000, 1.10000, 0.90000
47028,'5005950300  ', 138.0000,1,   2,   1,   1,1.00650179, -23.158974, 1.10000, 0.90000, 1.10000, 0.90000
47029,'5005950400  ', 138.0000,1,   2,   1,   1,1.00662971, -22.637262, 1.10000, 0.90000, 1.10000, 0.90000
47030,'5005950500  ',  69.0000,1,   2,   1,   1,1.00596654, -23.941223, 1.10000, 0.90000, 1.10000, 0.90000
47031,'5005950600  ',  69.0000,1,   2,   1,   1,1.00831676, -23.313083, 1.10000, 0.90000, 1.10000, 0.90000
47032,'5005950700  ',  69.0000,1,   2,   1,   1,0.99534780, -23.581923, 1.10000, 0.90000, 1.10000, 0.90000
47033,'5005950800  ',  69.0000,1,   2,   1,   1,0.99245828, -23.787534, 1.10000, 0.90000, 1.10000, 0.90000
47034,'5005950900  ', 138.0000,1,   2,   1,   1,1.00790703, -22.538733, 1.10000, 0.90000, 1.10000, 0.90000
47035,'5007020101  ',  69.0000,1,   2,   1,   1,0.96976358, -30.123760, 1.10000, 0.90000, 1.10000, 0.90000
47036,'5007020102  ',  69.0000,1,   2,   1,   1,0.95277733, -31.772954, 1.10000, 0.90000, 1.10000, 0.90000
47037,'5007020201  ',  69.0000,1,   2,   1,   1,0.95825189, -31.493422, 1.10000, 0.90000, 1.10000, 0.90000
47038,'5007020203  ',  69.0000,1,   2,   1,   1,0.96989465, -30.577398, 1.10000, 0.90000, 1.10000, 0.90000
47039,'5007020205  ',  69.0000,1,   2,   1,   1,0.96475410, -31.155341, 1.10000, 0.90000, 1.10000, 0.90000
47040,'5007020206  ', 138.0000,1,   2,   1,   1,0.97001594, -30.667467, 1.10000, 0.90000, 1.10000, 0.90000
47041,'5007020301  ', 138.0000,1,   2,   1,   1,0.96736795, -30.801619, 1.10000, 0.90000, 1.10000, 0.90000
47042,'5007020302  ',  69.0000,1,   2,   1,   1,0.95784396, -31.566344, 1.10000, 0.90000, 1.10000, 0.90000
47043,'5007020304  ',  69.0000,1,   2,   1,   1,0.95648563, -31.667991, 1.10000, 0.90000, 1.10000, 0.90000
47044,'5007020305  ',  69.0000,1,   2,   1,   1,0.96139538, -31.434709, 1.10000, 0.90000, 1.10000, 0.90000
47045,'5007020401  ',  69.0000,1,   2,   1,   1,0.96412033, -31.335122, 1.10000, 0.90000, 1.10000, 0.90000
47046,'5007020402  ',  69.0000,1,   2,   1,   1,0.96462417, -31.154552, 1.10000, 0.90000, 1.10000, 0.90000
47047,'5007020404  ',  69.0000,1,   2,   1,   1,0.96685779, -31.153592, 1.10000, 0.90000, 1.10000, 0.90000
47048,'5007020405  ', 138.0000,1,   2,   1,   1,0.98073614, -30.209326, 1.10000, 0.90000, 1.10000, 0.90000
47049,'5007020501  ',  69.0000,1,   2,   1,   1,0.95802742, -31.431974, 1.10000, 0.90000, 1.10000, 0.90000
47050,'5007020503  ',  69.0000,1,   2,   1,   1,0.96210885, -31.373928, 1.10000, 0.90000, 1.10000, 0.90000
47051,'5007020504  ',  69.0000,1,   2,   1,   1,0.95419145, -31.834788, 1.10000, 0.90000, 1.10000, 0.90000
47052,'5007020603  ',  69.0000,1,   2,   1,   1,0.96214789, -31.252777, 1.10000, 0.90000, 1.10000, 0.90000
47053,'5007020604  ', 138.0000,1,   2,   1,   1,0.97486049, -29.902438, 1.10000, 0.90000, 1.10000, 0.90000
47054,'5007020605  ', 138.0000,1,   2,   1,   1,0.97103018, -29.855491, 1.10000, 0.90000, 1.10000, 0.90000
47055,'5007020606  ', 138.0000,1,   2,   1,   1,0.97231430, -29.877781, 1.10000, 0.90000, 1.10000, 0.90000
47056,'5007020701  ', 138.0000,1,   2,   1,   1,0.96890563, -29.531655, 1.10000, 0.90000, 1.10000, 0.90000
47057,'5007020703  ',  69.0000,1,   2,   1,   1,0.96296495, -30.815198, 1.10000, 0.90000, 1.10000, 0.90000
47058,'5007020704  ',  69.0000,1,   2,   1,   1,0.96074730, -30.997362, 1.10000, 0.90000, 1.10000, 0.90000
47059,'5007020801  ',  69.0000,1,   2,   1,   1,0.95984507, -30.874142, 1.10000, 0.90000, 1.10000, 0.90000
47060,'5007020803  ',  69.0000,1,   2,   1,   1,0.95962232, -30.874494, 1.10000, 0.90000, 1.10000, 0.90000
47061,'5007020805  ',  69.0000,1,   2,   1,   1,0.96256775, -30.844946, 1.10000, 0.90000, 1.10000, 0.90000
47062,'5007020806  ',  69.0000,1,   2,   1,   1,0.96391821, -30.700642, 1.10000, 0.90000, 1.10000, 0.90000
47063,'5007020901  ',  69.0000,1,   2,   1,   1,0.96795225, -30.690434, 1.10000, 0.90000, 1.10000, 0.90000
47064,'5007020902  ',  69.0000,1,   2,   1,   1,0.96403718, -30.806182, 1.10000, 0.90000, 1.10000, 0.90000
47065,'5007021001  ',  69.0000,1,   2,   1,   1,0.97084904, -29.723330, 1.10000, 0.90000, 1.10000, 0.90000
47066,'5007021002  ', 138.0000,1,   2,   1,   1,0.99729931, -28.944402, 1.10000, 0.90000, 1.10000, 0.90000
47067,'5007021101  ', 345.0000,1,   2,   1,   1,1.01927984, -28.363517, 1.10000, 0.90000, 1.10000, 0.90000
47068,'5007021102  ',  69.0000,1,   2,   1,   1,1.00406170, -28.995871, 1.10000, 0.90000, 1.10000, 0.90000
47069,'5007021201  ',  69.0000,1,   2,   1,   1,1.00626373, -28.793793, 1.10000, 0.90000, 1.10000, 0.90000
47070,'5007021202  ',  69.0000,1,   2,   1,   1,1.00290191, -29.005928, 1.10000, 0.90000, 1.10000, 0.90000
47071,'5007021301  ', 138.0000,1,   2,   1,   1,1.00000894, -29.043026, 1.10000, 0.90000, 1.10000, 0.90000
47072,'5007021304  ', 138.0000,1,   2,   1,   1,0.97995865, -29.801362, 1.10000, 0.90000, 1.10000, 0.90000
47073,'5007021305  ', 138.0000,1,   2,   1,   1,0.98901272, -29.483536, 1.10000, 0.90000, 1.10000, 0.90000
47074,'5007021306  ',  69.0000,1,   2,   1,   1,0.96611685, -31.157786, 1.10000, 0.90000, 1.10000, 0.90000
47075,'5007021308  ', 138.0000,1,   2,   1,   1,0.98352808, -30.106340, 1.10000, 0.90000, 1.10000, 0.90000
47076,'5007021310  ',  69.0000,1,   2,   1,   1,0.96408385, -31.568141, 1.10000, 0.90000, 1.10000, 0.90000
47077,'5007021311  ', 138.0000,1,   2,   1,   1,0.98722607, -29.975791, 1.10000, 0.90000, 1.10000, 0.90000
47078,'5007021404  ', 138.0000,1,   2,   1,   1,0.98294687, -28.277637, 1.10000, 0.90000, 1.10000, 0.90000
47079,'5007021405  ', 138.0000,1,   2,   1,   1,0.98741096, -27.568307, 1.10000, 0.90000, 1.10000, 0.90000
47080,'5007021406  ',  69.0000,1,   2,   1,   1,0.96419328, -31.459076, 1.10000, 0.90000, 1.10000, 0.90000
47081,'5007021407  ', 138.0000,1,   2,   1,   1,0.98135233, -28.606782, 1.10000, 0.90000, 1.10000, 0.90000
47082,'5007021408  ',  69.0000,1,   2,   1,   1,0.96871036, -31.395747, 1.10000, 0.90000, 1.10000, 0.90000
47083,'5007021409  ', 138.0000,1,   2,   1,   1,0.98290437, -28.651336, 1.10000, 0.90000, 1.10000, 0.90000
47084,'5009790100  ',  69.0000,1,   2,   1,   1,0.98233712, -25.344325, 1.10000, 0.90000, 1.10000, 0.90000
47085,'5009790200  ',  69.0000,1,   2,   1,   1,0.98970556, -25.005341, 1.10000, 0.90000, 1.10000, 0.90000
47086,'5009790300  ',  69.0000,1,   2,   1,   1,0.97912669, -25.460894, 1.10000, 0.90000, 1.10000, 0.90000
47087,'5009790400  ', 138.0000,1,   2,   1,   1,1.00891078, -23.885701, 1.10000, 0.90000, 1.10000, 0.90000
47088,'5009790501  ', 138.0000,1,   2,   1,   1,1.00168109, -24.217245, 1.10000, 0.90000, 1.10000, 0.90000
47089,'5009790502  ',  69.0000,1,   2,   1,   1,0.98375499, -25.501563, 1.10000, 0.90000, 1.10000, 0.90000
47090,'5009790600  ',  69.0000,1,   2,   1,   1,0.98271400, -25.522706, 1.10000, 0.90000, 1.10000, 0.90000
47091,'5011950100  ',  69.0000,1,   2,   1,   1,1.00159883, -35.614802, 1.10000, 0.90000, 1.10000, 0.90000
47092,'5011950200  ', 138.0000,1,   2,   1,   1,1.01013362, -35.062499, 1.10000, 0.90000, 1.10000, 0.90000
47093,'5011950300  ', 138.0000,1,   2,   1,   1,1.00944877, -35.623268, 1.10000, 0.90000, 1.10000, 0.90000
47094,'5011950400  ',  69.0000,1,   2,   1,   1,0.99692136, -35.889045, 1.10000, 0.90000, 1.10000, 0.90000
47095,'5011950500  ', 138.0000,1,   2,   1,   1,1.00973451, -36.269749, 1.10000, 0.90000, 1.10000, 0.90000
47096,'5013480100  ',  69.0000,1,   2,   1,   1,1.01026344, -34.678117, 1.10000, 0.90000, 1.10000, 0.90000
47097,'5013480200  ', 500.0000,1,   2,   1,   1,1.02183449, -33.614025, 1.10000, 0.90000, 1.10000, 0.90000
47098,'5015950100  ',  69.0000,1,   2,   1,   1,0.97577006, -27.195993, 1.10000, 0.90000, 1.10000, 0.90000
47099,'5015950200  ',  69.0000,1,   2,   1,   1,0.98000306, -27.152970, 1.10000, 0.90000, 1.10000, 0.90000
47100,'5015950300  ', 138.0000,1,   2,   1,   1,0.99144292, -25.205992, 1.10000, 0.90000, 1.10000, 0.90000
47101,'5015950400  ',  69.0000,1,   2,   1,   1,0.98210078, -26.310372, 1.10000, 0.90000, 1.10000, 0.90000
47102,'5015950500  ', 138.0000,1,   2,   1,   1,0.99712241, -24.807408, 1.10000, 0.90000, 1.10000, 0.90000
47103,'5017080100  ',  69.0000,1,   2,   1,   1,0.96347874, -40.359420, 1.10000, 0.90000, 1.10000, 0.90000
47104,'5017080200  ',  69.0000,1,   2,   1,   1,0.97385252, -36.663431, 1.10000, 0.90000, 1.10000, 0.90000
47105,'5017080300  ', 138.0000,1,   2,   1,   1,0.97129196, -39.695301, 1.10000, 0.90000, 1.10000, 0.90000
47106,'5017080400  ', 138.0000,1,   2,   1,   1,0.96723205, -42.498977, 1.10000, 0.90000, 1.10000, 0.90000
47107,'5019953601  ',  69.0000,1,   2,   1,   1,1.00570178, -37.140728, 1.10000, 0.90000, 1.10000, 0.90000
47108,'5019953602  ', 138.0000,1,   2,   1,   1,1.01336992, -36.451418, 1.10000, 0.90000, 1.10000, 0.90000
47109,'5019953700  ', 138.0000,1,   2,   1,   1,1.00007939, -39.037926, 1.10000, 0.90000, 1.10000, 0.90000
47110,'5019953800  ', 138.0000,1,   2,   1,   1,1.00964260, -36.910250, 1.10000, 0.90000, 1.10000, 0.90000
47111,'5019953900  ', 138.0000,1,   2,   1,   1,1.00552070, -37.554999, 1.10000, 0.90000, 1.10000, 0.90000
47112,'5021950100  ', 138.0000,1,   2,   1,   1,1.02543151, -13.047005, 1.10000, 0.90000, 1.10000, 0.90000
47113,'5021950200  ',  69.0000,1,   2,   1,   1,1.02027440, -13.520250, 1.10000, 0.90000, 1.10000, 0.90000
47114,'5021950300  ', 230.0000,1,   2,   1,   1,1.02345657, -14.188785, 1.10000, 0.90000, 1.10000, 0.90000
47115,'5021950400  ', 230.0000,1,   2,   1,   1,1.02319121, -13.942541, 1.10000, 0.90000, 1.10000, 0.90000
47116,'5021950500  ', 500.0000,1,   2,   1,   1,1.03124738, -13.332866, 1.10000, 0.90000, 1.10000, 0.90000
47117,'5021950600  ', 500.0000,1,   2,   1,   1,1.03170037, -12.188168, 1.10000, 0.90000, 1.10000, 0.90000
47118,'5023480100  ',  69.0000,1,   2,   1,   1,0.98515248, -26.818063, 1.10000, 0.90000, 1.10000, 0.90000
47119,'5023480201  ', 138.0000,1,   2,   1,   1,0.98720235, -27.535896, 1.10000, 0.90000, 1.10000, 0.90000
47120,'5023480202  ', 138.0000,1,   2,   1,   1,0.98950553, -27.460518, 1.10000, 0.90000, 1.10000, 0.90000
47121,'5023480300  ',  69.0000,1,   2,   1,   1,0.98513913, -27.947450, 1.10000, 0.90000, 1.10000, 0.90000
47122,'5023480400  ', 138.0000,1,   2,   1,   1,0.98700595, -28.629090, 1.10000, 0.90000, 1.10000, 0.90000
47123,'5023480501  ', 138.0000,1,   2,   1,   1,0.98599607, -28.825724, 1.10000, 0.90000, 1.10000, 0.90000
47124,'5023480502  ',  69.0000,1,   2,   1,   1,0.96633798, -30.347258, 1.10000, 0.90000, 1.10000, 0.90000
47125,'5025970100  ', 345.0000,1,   2,   1,   1,1.02103972, -32.135111, 1.10000, 0.90000, 1.10000, 0.90000
47126,'5025970200  ', 138.0000,1,   2,   1,   1,1.01392722, -34.041031, 1.10000, 0.90000, 1.10000, 0.90000
47127,'5027950100  ', 138.0000,1,   2,   1,   1,0.98325175, -46.856597, 1.10000, 0.90000, 1.10000, 0.90000
47128,'5027950200  ', 138.0000,1,   2,   1,   1,0.99375004, -45.716082, 1.10000, 0.90000, 1.10000, 0.90000
47129,'5027950300  ', 138.0000,1,   2,   1,   1,0.99233186, -48.162123, 1.10000, 0.90000, 1.10000, 0.90000
47130,'5027950400  ', 138.0000,1,   2,   1,   1,0.99333322, -46.693082, 1.10000, 0.90000, 1.10000, 0.90000
47131,'5027950500  ', 138.0000,1,   2,   1,   1,0.99542820, -46.894156, 1.10000, 0.90000, 1.10000, 0.90000
47132,'5029950100  ', 138.0000,1,   2,   1,   1,0.98207515, -29.717764, 1.10000, 0.90000, 1.10000, 0.90000
47133,'5029950200  ',  69.0000,1,   2,   1,   1,0.97552496, -29.812867, 1.10000, 0.90000, 1.10000, 0.90000
47134,'5029950300  ', 138.0000,1,   2,   1,   1,0.99014986, -29.652348, 1.10000, 0.90000, 1.10000, 0.90000
47135,'5029950400  ', 138.0000,1,   2,   1,   1,0.99031466, -29.863411, 1.10000, 0.90000, 1.10000, 0.90000
47136,'5029950500  ',  69.0000,1,   2,   1,   1,0.97778887, -30.761966, 1.10000, 0.90000, 1.10000, 0.90000
47137,'5029950600  ', 138.0000,1,   2,   1,   1,1.00114417, -29.569293, 1.10000, 0.90000, 1.10000, 0.90000
47138,'5031000101  ', 138.0000,1,   2,   1,   1,1.01927590, -17.447561, 1.10000, 0.90000, 1.10000, 0.90000
47139,'5031000102  ', 138.0000,1,   2,   1,   1,1.01948106, -17.461114, 1.10000, 0.90000, 1.10000, 0.90000
47140,'5031000200  ',  69.0000,1,   2,   1,   1,1.01758897, -17.572825, 1.10000, 0.90000, 1.10000, 0.90000
47141,'5031000300  ',  69.0000,1,   2,   1,   1,1.00189960, -18.830536, 1.10000, 0.90000, 1.10000, 0.90000
47142,'5031000401  ',  69.0000,1,   2,   1,   1,1.01245570, -17.899655, 1.10000, 0.90000, 1.10000, 0.90000
47143,'5031000402  ', 345.0000,1,   2,   1,   1,1.02504730, -17.336917, 1.10000, 0.90000, 1.10000, 0.90000
47144,'5031000501  ',  69.0000,1,   2,   1,   1,1.00310576, -18.150104, 1.10000, 0.90000, 1.10000, 0.90000
47145,'5031000502  ', 138.0000,1,   2,   1,   1,1.01249921, -17.648779, 1.10000, 0.90000, 1.10000, 0.90000
47146,'5031000601  ',  69.0000,1,   2,   1,   1,0.99769062, -18.949822, 1.10000, 0.90000, 1.10000, 0.90000
47147,'5031000602  ',  69.0000,1,   2,   1,   1,1.00172842, -18.911800, 1.10000, 0.90000, 1.10000, 0.90000
47148,'5031000700  ',  69.0000,1,   2,   1,   1,1.01270819, -17.905776, 1.10000, 0.90000, 1.10000, 0.90000
47149,'5031000801  ', 230.0000,1,   2,   1,   1,1.02166820, -17.760215, 1.10000, 0.90000, 1.10000, 0.90000
47150,'5031000802  ', 345.0000,1,   2,   1,   1,1.02544332, -17.655790, 1.10000, 0.90000, 1.10000, 0.90000
47151,'5031000900  ', 138.0000,1,   2,   1,   1,1.01444399, -17.633283, 1.10000, 0.90000, 1.10000, 0.90000
47152,'5031001000  ', 138.0000,1,   2,   1,   1,1.01606202, -16.998937, 1.10000, 0.90000, 1.10000, 0.90000
47153,'5031001100  ', 138.0000,1,   2,   1,   1,1.01399970, -17.264312, 1.10000, 0.90000, 1.10000, 0.90000
47154,'5031001200  ',  69.0000,1,   2,   1,   1,1.00312889, -18.335964, 1.10000, 0.90000, 1.10000, 0.90000
47155,'5033020100  ', 230.0000,1,   2,   1,   1,1.01041436, -29.901909, 1.10000, 0.90000, 1.10000, 0.90000
47156,'5033020201  ', 230.0000,1,   2,   1,   1,1.00546145, -31.274637, 1.10000, 0.90000, 1.10000, 0.90000
47157,'5033020203  ',  69.0000,1,   2,   1,   1,0.97650677, -34.782059, 1.10000, 0.90000, 1.10000, 0.90000
47158,'5033020204  ', 230.0000,1,   2,   1,   1,0.99963611, -32.894345, 1.10000, 0.90000, 1.10000, 0.90000
47159,'5033020301  ', 138.0000,1,   2,   1,   1,0.98506844, -33.721242, 1.10000, 0.90000, 1.10000, 0.90000
47160,'5033020302  ',  69.0000,1,   2,   1,   1,0.97271836, -35.460898, 1.10000, 0.90000, 1.10000, 0.90000
47161,'5033020401  ', 138.0000,1,   2,   1,   1,0.98671955, -32.793459, 1.10000, 0.90000, 1.10000, 0.90000
47162,'5033020402  ', 138.0000,1,   2,   1,   1,0.99901503, -31.404762, 1.10000, 0.90000, 1.10000, 0.90000
47163,'5033020501  ', 138.0000,1,   2,   1,   1,0.98463708, -33.493212, 1.10000, 0.90000, 1.10000, 0.90000
47164,'5033020502  ', 138.0000,1,   2,   1,   1,0.98471832, -33.660730, 1.10000, 0.90000, 1.10000, 0.90000
47165,'5033020600  ', 138.0000,1,   2,   1,   1,0.99562085, -31.769658, 1.10000, 0.90000, 1.10000, 0.90000
47166,'5035030101  ',  69.0000,1,   2,   1,   1,0.97812188, -25.807277, 1.10000, 0.90000, 1.10000, 0.90000
47167,'5035030102  ',  69.0000,1,   2,   1,   1,0.97932774, -25.783081, 1.10000, 0.90000, 1.10000, 0.90000
47168,'5035030201  ', 230.0000,1,   2,   1,   1,0.99104929, -25.233681, 1.10000, 0.90000, 1.10000, 0.90000
47169,'5035030202  ', 230.0000,1,   2,   1,   1,0.99102825, -25.211401, 1.10000, 0.90000, 1.10000, 0.90000
47170,'5035030301  ',  69.0000,1,   2,   1,   1,0.98688591, -25.069912, 1.10000, 0.90000, 1.10000, 0.90000
47171,'5035030302  ',  69.0000,1,   2,   1,   1,0.97752601, -25.862925, 1.10000, 0.90000, 1.10000, 0.90000
47172,'5035030501  ',  69.0000,1,   2,   1,   1,0.97844750, -25.837585, 1.10000, 0.90000, 1.10000, 0.90000
47173,'5035030502  ',  69.0000,1,   2,   1,   1,0.97789067, -25.810279, 1.10000, 0.90000, 1.10000, 0.90000
47174,'5035030600  ', 500.0000,1,   2,   1,   1,1.01959467, -21.838203, 1.10000, 0.90000, 1.10000, 0.90000
47175,'5035030701  ', 138.0000,1,   2,   1,   1,1.01677585, -20.650624, 1.10000, 0.90000, 1.10000, 0.90000
47176,'5035030702  ', 138.0000,1,   2,   1,   1,0.99412036, -23.787167, 1.10000, 0.90000, 1.10000, 0.90000
47177,'5035030703  ', 230.0000,1,   2,   1,   1,0.99434054, -24.802806, 1.10000, 0.90000, 1.10000, 0.90000
47178,'5035030803  ',  69.0000,1,   2,   1,   1,0.97797877, -25.839379, 1.10000, 0.90000, 1.10000, 0.90000
47179,'5035030804  ',  69.0000,1,   2,   1,   1,0.98820829, -24.535207, 1.10000, 0.90000, 1.10000, 0.90000
47180,'5035030805  ', 138.0000,1,   2,   1,   1,0.99241960, -24.157657, 1.10000, 0.90000, 1.10000, 0.90000
47181,'5035030806  ',  69.0000,1,   2,   1,   1,0.97432667, -25.864840, 1.10000, 0.90000, 1.10000, 0.90000
47182,'5035030807  ', 138.0000,1,   2,   1,   1,0.99957979, -22.693295, 1.10000, 0.90000, 1.10000, 0.90000
47183,'5035031000  ',  69.0000,1,   2,   1,   1,0.98484087, -24.852654, 1.10000, 0.90000, 1.10000, 0.90000
47184,'5035031100  ', 138.0000,1,   2,   1,   1,1.01938391, -20.522951, 1.10000, 0.90000, 1.10000, 0.90000
47185,'5035031200  ',  69.0000,1,   2,   1,   1,0.97855854, -25.836615, 1.10000, 0.90000, 1.10000, 0.90000
47186,'5037950100  ', 138.0000,1,   2,   1,   1,1.02192497, -20.384046, 1.10000, 0.90000, 1.10000, 0.90000
47187,'5037950200  ', 500.0000,1,   2,   1,   1,1.02778387, -19.729661, 1.10000, 0.90000, 1.10000, 0.90000
47188,'5037950300  ',  69.0000,1,   2,   1,   1,1.01675975, -20.229159, 1.10000, 0.90000, 1.10000, 0.90000
47189,'5037950400  ',  69.0000,1,   2,   1,   1,1.02349389, -19.956694, 1.10000, 0.90000, 1.10000, 0.90000
47190,'5037950500  ', 500.0000,1,   2,   1,   1,1.02755356, -20.006193, 1.10000, 0.90000, 1.10000, 0.90000
47191,'5037950600  ', 500.0000,1,   2,   1,   1,1.02747321, -20.102825, 1.10000, 0.90000, 1.10000, 0.90000
47192,'5039970100  ', 138.0000,1,   2,   1,   1,1.00878716, -34.133853, 1.10000, 0.90000, 1.10000, 0.90000
47193,'5039970200  ', 138.0000,1,   2,   1,   1,1.01126087, -34.682253, 1.10000, 0.90000, 1.10000, 0.90000
47194,'5039970300  ', 345.0000,1,   2,   1,   1,1.02140260, -32.926911, 1.10000, 0.90000, 1.10000, 0.90000
47195,'5041950100  ', 138.0000,1,   2,   1,   1,0.98803723, -34.366735, 1.10000, 0.90000, 1.10000, 0.90000
47196,'5041950200  ', 138.0000,1,   2,   1,   1,0.98975229, -33.923883, 1.10000, 0.90000, 1.10000, 0.90000
47197,'5041950300  ', 138.0000,1,   2,   1,   1,0.99341524, -33.186458, 1.10000, 0.90000, 1.10000, 0.90000
47198,'5041950400  ', 138.0000,1,   2,   1,   1,0.97991186, -36.347542, 1.10000, 0.90000, 1.10000, 0.90000
47199,'5041950500  ', 138.0000,1,   2,   1,   1,0.98280323, -35.908176, 1.10000, 0.90000, 1.10000, 0.90000
47200,'5043490100  ',  69.0000,1,   2,   1,   1,0.97987562, -36.864922, 1.10000, 0.90000, 1.10000, 0.90000
47201,'5043490200  ', 138.0000,1,   2,   1,   1,0.99293661, -35.712839, 1.10000, 0.90000, 1.10000, 0.90000
47202,'5043490300  ', 138.0000,1,   2,   1,   1,0.99811077, -35.786124, 1.10000, 0.90000, 1.10000, 0.90000
47203,'5043490400  ', 138.0000,1,   2,   1,   1,0.99215114, -36.264732, 1.10000, 0.90000, 1.10000, 0.90000
47204,'5043490500  ', 138.0000,1,   2,   1,   1,0.99766815, -36.139777, 1.10000, 0.90000, 1.10000, 0.90000
47205,'5045030101  ', 138.0000,1,   2,   1,   1,0.97577590, -30.265463, 1.10000, 0.90000, 1.10000, 0.90000
47206,'5045030102  ',  69.0000,1,   2,   1,   1,0.95985425, -32.208857, 1.10000, 0.90000, 1.10000, 0.90000
47207,'5045030103  ', 138.0000,1,   2,   1,   1,0.97339821, -31.032367, 1.10000, 0.90000, 1.10000, 0.90000
47208,'5045030104  ', 138.0000,1,   2,   1,   1,0.97572029, -30.650710, 1.10000, 0.90000, 1.10000, 0.90000
47209,'5045030200  ',  69.0000,1,   2,   1,   1,0.95872915, -31.792161, 1.10000, 0.90000, 1.10000, 0.90000
47210,'5045030301  ', 138.0000,1,   2,   1,   1,0.97062224, -31.958749, 1.10000, 0.90000, 1.10000, 0.90000
47211,'5045030302  ',  69.0000,1,   2,   1,   1,0.97142857, -31.874884, 1.10000, 0.90000, 1.10000, 0.90000
47212,'5045030303  ', 138.0000,1,   2,   1,   1,0.97391182, -32.118118, 1.10000, 0.90000, 1.10000, 0.90000
47213,'5045030401  ', 138.0000,1,   2,   1,   1,0.97182298, -31.299738, 1.10000, 0.90000, 1.10000, 0.90000
47214,'5045030402  ',  69.0000,1,   2,   1,   1,0.96323889, -32.273610, 1.10000, 0.90000, 1.10000, 0.90000
47215,'5045030403  ',  69.0000,1,   2,   1,   1,0.96362931, -32.307614, 1.10000, 0.90000, 1.10000, 0.90000
47216,'5045030404  ', 138.0000,1,   2,   1,   1,0.96988195, -31.786792, 1.10000, 0.90000, 1.10000, 0.90000
47217,'5045030501  ', 138.0000,1,   2,   1,   1,0.97602558, -31.266776, 1.10000, 0.90000, 1.10000, 0.90000
47218,'5045030502  ', 138.0000,1,   2,   1,   1,0.97090894, -31.479570, 1.10000, 0.90000, 1.10000, 0.90000
47219,'5045030600  ',  69.0000,1,   2,   1,   1,0.96473712, -32.208262, 1.10000, 0.90000, 1.10000, 0.90000
47220,'5045030701  ',  69.0000,1,   2,   1,   1,0.96406496, -32.210294, 1.10000, 0.90000, 1.10000, 0.90000
47221,'5045030702  ', 138.0000,1,   2,   1,   1,0.97034037, -31.610635, 1.10000, 0.90000, 1.10000, 0.90000
47222,'5045030800  ',  69.0000,1,   2,   1,   1,0.96400589, -32.220652, 1.10000, 0.90000, 1.10000, 0.90000
47223,'5045030900  ', 138.0000,1,   2,   1,   1,0.97026765, -31.663309, 1.10000, 0.90000, 1.10000, 0.90000
47224,'5045031001  ', 138.0000,1,   2,   1,   1,0.97601885, -31.430410, 1.10000, 0.90000, 1.10000, 0.90000
47225,'5045031003  ', 138.0000,1,   2,   1,   1,0.97618103, -31.550652, 1.10000, 0.90000, 1.10000, 0.90000
47226,'5045031005  ',  69.0000,1,   2,   1,   1,0.96866322, -32.284197, 1.10000, 0.90000, 1.10000, 0.90000
47227,'5045031006  ', 138.0000,1,   2,   1,   1,0.96971202, -31.728305, 1.10000, 0.90000, 1.10000, 0.90000
47228,'5045031101  ',  69.0000,1,   2,   1,   1,0.96230471, -32.301088, 1.10000, 0.90000, 1.10000, 0.90000
47229,'5045031102  ', 138.0000,1,   2,   1,   1,0.97700620, -31.914458, 1.10000, 0.90000, 1.10000, 0.90000
47230,'5047950100  ', 345.0000,1,   2,   1,   1,1.01855540, -27.121851, 1.10000, 0.90000, 1.10000, 0.90000
47231,'5047950200  ', 345.0000,1,   2,   1,   1,1.01946914, -26.338545, 1.10000, 0.90000, 1.10000, 0.90000
47232,'5047950300  ', 138.0000,1,   2,   1,   1,1.00161505, -29.981030, 1.10000, 0.90000, 1.10000, 0.90000
47233,'5049550100  ', 138.0000,1,   2,   1,   1,1.00023389, -19.487085, 1.10000, 0.90000, 1.10000, 0.90000
47234,'5049550200  ', 138.0000,1,   2,   1,   1,1.00513315, -22.030577, 1.10000, 0.90000, 1.10000, 0.90000
47235,'5051010300  ',  69.0000,1,   2,   1,   1,1.00606489, -35.402336, 1.10000, 0.90000, 1.10000, 0.90000
47236,'5051010400  ', 345.0000,1,   2,   1,   1,1.01786947, -32.032614, 1.10000, 0.90000, 1.10000, 0.90000
47237,'5051010500  ', 345.0000,1,   2,   1,   1,1.01907051, -32.214403, 1.10000, 0.90000, 1.10000, 0.90000
47238,'5051010600  ', 138.0000,1,   2,   1,   1,1.01368618, -33.562272, 1.10000, 0.90000, 1.10000, 0.90000
47239,'5051010700  ', 138.0000,1,   2,   1,   1,1.01389027, -33.548223, 1.10000, 0.90000, 1.10000, 0.90000
47240,'5051010800  ', 138.0000,1,   2,   1,   1,1.01257455, -33.973556, 1.10000, 0.90000, 1.10000, 0.90000
47241,'5051010900  ', 138.0000,1,   2,   1,   1,1.01157153, -34.359120, 1.10000, 0.90000, 1.10000, 0.90000
47242,'5051011000  ', 138.0000,1,   2,   1,   1,1.01109385, -34.797375, 1.10000, 0.90000, 1.10000, 0.90000
47243,'5051011100  ', 138.0000,1,   2,   1,   1,1.01031649, -36.572463, 1.10000, 0.90000, 1.10000, 0.90000
47244,'5051011200  ', 138.0000,1,   2,   1,   1,1.00884175, -35.432269, 1.10000, 0.90000, 1.10000, 0.90000
47245,'5051011300  ',  69.0000,1,   2,   1,   1,1.00770962, -34.496349, 1.10000, 0.90000, 1.10000, 0.90000
47246,'5051011400  ',  69.0000,1,   2,   1,   1,1.00844800, -34.405524, 1.10000, 0.90000, 1.10000, 0.90000
47247,'5051011500  ',  69.0000,1,   2,   1,   1,1.00929427, -34.301343, 1.10000, 0.90000, 1.10000, 0.90000
47248,'5051011601  ', 138.0000,1,   2,   1,   1,1.01372755, -33.559096, 1.10000, 0.90000, 1.10000, 0.90000
47249,'5051011602  ',  69.0000,1,   2,   1,   1,1.01214874, -34.110989, 1.10000, 0.90000, 1.10000, 0.90000
47250,'5051011700  ', 138.0000,1,   2,   1,   1,1.01879334, -33.744341, 1.10000, 0.90000, 1.10000, 0.90000
47251,'5051011800  ',  69.0000,1,   2,   1,   1,1.00676155, -34.523458, 1.10000, 0.90000, 1.10000, 0.90000
47252,'5051011900  ', 138.0000,1,   2,   1,   1,1.01937604, -33.766372, 1.10000, 0.90000, 1.10000, 0.90000
47253,'5051012001  ', 138.0000,1,   2,   1,   1,1.01289427, -33.633422, 1.10000, 0.90000, 1.10000, 0.90000
47254,'5051012002  ', 345.0000,1,   2,   1,   1,1.01819277, -31.964910, 1.10000, 0.90000, 1.10000, 0.90000
47255,'5053470100  ',  69.0000,1,   2,   1,   1,1.00708783, -32.419790, 1.10000, 0.90000, 1.10000, 0.90000
47256,'5053470200  ',  69.0000,1,   2,   1,   1,1.00575626, -32.649093, 1.10000, 0.90000, 1.10000, 0.90000
47257,'5053470300  ', 138.0000,1,   2,   1,   1,1.00599551, -33.131984, 1.10000, 0.90000, 1.10000, 0.90000
47258,'5053470400  ', 138.0000,1,   2,   1,   1,1.01036406, -32.209967, 1.10000, 0.90000, 1.10000, 0.90000
47259,'5055480100  ', 500.0000,1,   2,   1,   1,1.03014982, -14.158464, 1.10000, 0.90000, 1.10000, 0.90000
47260,'5055480200  ',  69.0000,1,   2,   1,   1,1.00964010, -16.586746, 1.10000, 0.90000, 1.10000, 0.90000
47261,'5055480300  ', 138.0000,1,   2,   1,   1,1.02369320, -15.611266, 1.10000, 0.90000, 1.10000, 0.90000
47262,'5055480400  ', 230.0000,1,   2,   1,   1,1.02427590, -15.537840, 1.10000, 0.90000, 1.10000, 0.90000
47263,'5055480500  ', 230.0000,1,   2,   1,   1,1.02455699, -15.388493, 1.10000, 0.90000, 1.10000, 0.90000
47264,'5055480600  ', 345.0000,1,   2,   1,   1,1.02537060, -16.122837, 1.10000, 0.90000, 1.10000, 0.90000
47265,'5055480700  ', 138.0000,1,   2,   1,   1,1.01794457, -16.613359, 1.10000, 0.90000, 1.10000, 0.90000
47266,'5055480801  ', 345.0000,1,   2,   1,   1,1.02495062, -15.814688, 1.10000, 0.90000, 1.10000, 0.90000
47267,'5055480802  ', 345.0000,1,   2,   1,   1,1.02499509, -15.829795, 1.10000, 0.90000, 1.10000, 0.90000
47268,'5057480100  ', 138.0000,1,   2,   1,   1,0.99971503, -43.113206, 1.10000, 0.90000, 1.10000, 0.90000
47269,'5057480200  ',  69.0000,1,   2,   1,   1,1.00131297, -45.648798, 1.10000, 0.90000, 1.10000, 0.90000
47270,'5057480300  ', 138.0000,1,   2,   1,   1,0.99950999, -44.091863, 1.10000, 0.90000, 1.10000, 0.90000
47271,'5057480400  ', 138.0000,1,   2,   1,   1,1.00724268, -45.430710, 1.10000, 0.90000, 1.10000, 0.90000
47272,'5057480500  ', 138.0000,1,   2,   1,   1,1.00195944, -44.653700, 1.10000, 0.90000, 1.10000, 0.90000
47273,'5059020100  ',  69.0000,1,   2,   1,   1,1.00842726, -33.856192, 1.10000, 0.90000, 1.10000, 0.90000
47274,'5059020200  ', 230.0000,1,   2,   1,   1,1.01703894, -32.608272, 1.10000, 0.90000, 1.10000, 0.90000
47275,'5059020300  ', 345.0000,1,   2,   1,   1,1.01998425, -32.462192, 1.10000, 0.90000, 1.10000, 0.90000
47276,'5059020400  ',  69.0000,1,   2,   1,   1,1.00897861, -33.118979, 1.10000, 0.90000, 1.10000, 0.90000
47277,'5059020500  ',  69.0000,1,   2,   1,   1,1.00890374, -34.584718, 1.10000, 0.90000, 1.10000, 0.90000
47278,'5059020600  ', 230.0000,1,   2,   1,   1,1.01235759, -35.036756, 1.10000, 0.90000, 1.10000, 0.90000
47279,'5059020700  ', 138.0000,1,   2,   1,   1,1.00535583, -36.771245, 1.10000, 0.90000, 1.10000, 0.90000
47280,'5061950100  ', 138.0000,1,   2,   1,   1,0.99670690, -43.247689, 1.10000, 0.90000, 1.10000, 0.90000
47281,'5061950200  ', 138.0000,1,   2,   1,   1,1.00075519, -44.929811, 1.10000, 0.90000, 1.10000, 0.90000
47282,'5061950300  ', 138.0000,1,   2,   1,   1,1.00137591, -44.476006, 1.10000, 0.90000, 1.10000, 0.90000
47283,'5063490100  ', 230.0000,1,   2,   1,   1,1.01525974, -20.868137, 1.10000, 0.90000, 1.10000, 0.90000
47284,'5063490200  ',  69.0000,1,   2,   1,   1,1.00194836, -22.805228, 1.10000, 0.90000, 1.10000, 0.90000
47285,'5063490300  ', 230.0000,1,   2,   1,   1,1.01731992, -20.410443, 1.10000, 0.90000, 1.10000, 0.90000
47286,'5063490400  ', 500.0000,1,   2,   1,   1,1.02151394, -18.636549, 1.10000, 0.90000, 1.10000, 0.90000
47287,'5063490500  ',  69.0000,1,   2,   1,   1,1.00210273, -22.212253, 1.10000, 0.90000, 1.10000, 0.90000
47288,'5063490600  ',  69.0000,1,   2,   1,   1,0.99816883, -23.463513, 1.10000, 0.90000, 1.10000, 0.90000
47289,'5063490700  ',  69.0000,1,   2,   1,   1,0.99066818, -24.830681, 1.10000, 0.90000, 1.10000, 0.90000
47290,'5063490800  ',  69.0000,1,   2,   1,   1,1.00433624, -23.580991, 1.10000, 0.90000, 1.10000, 0.90000
47291,'5065960100  ',  69.0000,1,   2,   1,   1,0.99247265, -23.709482, 1.10000, 0.90000, 1.10000, 0.90000
47292,'5065960200  ', 138.0000,1,   2,   1,   1,1.00520062, -23.048811, 1.10000, 0.90000, 1.10000, 0.90000
47293,'5065960300  ', 138.0000,1,   2,   1,   1,1.01050699, -22.922422, 1.10000, 0.90000, 1.10000, 0.90000
47294,'5065960400  ', 138.0000,1,   2,   1,   1,0.99980056, -24.350126, 1.10000, 0.90000, 1.10000, 0.90000
47295,'5067480100  ', 138.0000,1,   2,   1,   1,1.01482248, -19.393482, 1.10000, 0.90000, 1.10000, 0.90000
47296,'5067480200  ',  69.0000,1,   2,   1,   1,1.00626266, -20.882272, 1.10000, 0.90000, 1.10000, 0.90000
47297,'5067480300  ', 138.0000,1,   2,   1,   1,1.01385701, -20.290938, 1.10000, 0.90000, 1.10000, 0.90000
47298,'5067480400  ', 138.0000,1,   2,   1,   1,1.01285732, -20.292805, 1.10000, 0.90000, 1.10000, 0.90000
47299,'5067480500  ', 138.0000,1,   2,   1,   1,1.01938212, -21.424184, 1.10000, 0.90000, 1.10000, 0.90000
47300,'5069000102  ',  69.0000,1,   2,   1,   1,1.00195599, -30.805656, 1.10000, 0.90000, 1.10000, 0.90000
47301,'5069000301  ', 345.0000,1,   2,   1,   1,1.02045143, -30.910475, 1.10000, 0.90000, 1.10000, 0.90000
47302,'5069000302  ',  69.0000,1,   2,   1,   1,1.00931764, -31.894982, 1.10000, 0.90000, 1.10000, 0.90000
47303,'5069000303  ', 230.0000,1,   2,   1,   1,1.01790547, -30.209800, 1.10000, 0.90000, 1.10000, 0.90000
47304,'5069000502  ',  69.0000,1,   2,   1,   1,1.00940156, -31.090137, 1.10000, 0.90000, 1.10000, 0.90000
47305,'5069000900  ', 138.0000,1,   2,   1,   1,1.01650190, -30.475273, 1.10000, 0.90000, 1.10000, 0.90000
47306,'5069001000  ', 138.0000,1,   2,   1,   1,1.01533687, -30.588237, 1.10000, 0.90000, 1.10000, 0.90000
47307,'5069001200  ',  69.0000,1,   2,   1,   1,1.01108360, -31.140861, 1.10000, 0.90000, 1.10000, 0.90000
47308,'5069001300  ', 138.0000,1,   2,   1,   1,1.01384008, -30.747012, 1.10000, 0.90000, 1.10000, 0.90000
47309,'5069001401  ', 138.0000,1,   2,   1,   1,1.01481438, -30.646427, 1.10000, 0.90000, 1.10000, 0.90000
47310,'5069001402  ', 138.0000,1,   2,   1,   1,1.01440203, -30.671227, 1.10000, 0.90000, 1.10000, 0.90000
47311,'5069001501  ',  69.0000,1,   2,   1,   1,1.00963414, -31.209194, 1.10000, 0.90000, 1.10000, 0.90000
47312,'5069001502  ',  69.0000,1,   2,   1,   1,1.00948286, -31.222939, 1.10000, 0.90000, 1.10000, 0.90000
47313,'5069001600  ', 138.0000,1,   2,   1,   1,1.01289845, -30.860396, 1.10000, 0.90000, 1.10000, 0.90000
47314,'5069001700  ', 138.0000,1,   2,   1,   1,1.01228023, -30.950203, 1.10000, 0.90000, 1.10000, 0.90000
47315,'5069001800  ',  69.0000,1,   2,   1,   1,1.00955784, -31.231337, 1.10000, 0.90000, 1.10000, 0.90000
47316,'5069001901  ', 138.0000,1,   2,   1,   1,1.00985420, -31.329989, 1.10000, 0.90000, 1.10000, 0.90000
47317,'5069001903  ', 138.0000,1,   2,   1,   1,1.01143634, -31.079874, 1.10000, 0.90000, 1.10000, 0.90000
47318,'5069002000  ',  69.0000,1,   2,   1,   1,1.01151156, -31.185134, 1.10000, 0.90000, 1.10000, 0.90000
47319,'5069002103  ', 345.0000,1,   2,   1,   1,1.02058184, -31.230114, 1.10000, 0.90000, 1.10000, 0.90000
47320,'5069002104  ', 345.0000,1,   2,   1,   1,1.02067077, -31.527494, 1.10000, 0.90000, 1.10000, 0.90000
47321,'5069002300  ', 138.0000,1,   2,   1,   1,1.01662898, -29.470265, 1.10000, 0.90000, 1.10000, 0.90000
47322,'5069002400  ', 500.0000,1,   2,   1,   1,1.02052176, -29.788753, 1.10000, 0.90000, 1.10000, 0.90000
47323,'5069002500  ', 230.0000,1,   2,   1,   1,1.01697791, -30.251287, 1.10000, 0.90000, 1.10000, 0.90000
47324,'5071951700  ', 345.0000,1,   2,   1,   1,1.02381527, -24.701459, 1.10000, 0.90000, 1.10000, 0.90000
47325,'5071951800  ', 345.0000,1,   2,   1,   1,1.02058256, -25.564667, 1.10000, 0.90000, 1.10000, 0.90000
47326,'5071951900  ',  69.0000,1,   2,   1,   1,1.01181889, -25.930320, 1.10000, 0.90000, 1.10000, 0.90000
47327,'5071952000  ', 230.0000,1,   2,   1,   1,1.01908314, -25.730146, 1.10000, 0.90000, 1.10000, 0.90000
47328,'5071952100  ', 230.0000,1,   2,   1,   1,1.02116358, -24.724323, 1.10000, 0.90000, 1.10000, 0.90000
47329,'5071952200  ', 500.0000,1,   2,   1,   1,1.02287805, -23.059048, 1.10000, 0.90000, 1.10000, 0.90000
47330,'5073470100  ', 138.0000,1,   2,   1,   1,1.01391160, -46.331109, 1.10000, 0.90000, 1.10000, 0.90000
47331,'5073470200  ',  69.0000,1,   2,   1,   1,0.99736804, -50.470197, 1.10000, 0.90000, 1.10000, 0.90000
47332,'5075470100  ', 138.0000,1,   2,   1,   1,1.02113771, -17.048451, 1.10000, 0.90000, 1.10000, 0.90000
47333,'5075470200  ', 138.0000,1,   2,   1,   1,1.00862145, -19.772054, 1.10000, 0.90000, 1.10000, 0.90000
47334,'5075470300  ',  69.0000,1,   2,   1,   1,0.99823403, -20.333526, 1.10000, 0.90000, 1.10000, 0.90000
47335,'5075470400  ', 138.0000,1,   2,   1,   1,1.01769614, -18.123781, 1.10000, 0.90000, 1.10000, 0.90000
47336,'5075470501  ', 138.0000,1,   2,   1,   1,1.01903951, -17.638533, 1.10000, 0.90000, 1.10000, 0.90000
47337,'5075470502  ', 138.0000,1,   2,   1,   1,1.02003956, -17.295714, 1.10000, 0.90000, 1.10000, 0.90000
47338,'5077470100  ', 500.0000,1,   2,   1,   1,1.02295709, -22.006945, 1.10000, 0.90000, 1.10000, 0.90000
47339,'5077470200  ', 138.0000,1,   2,   1,   1,1.01757646, -23.010540, 1.10000, 0.90000, 1.10000, 0.90000
47340,'5077470300  ', 500.0000,1,   2,   1,   1,1.02503443, -22.017017, 1.10000, 0.90000, 1.10000, 0.90000
47341,'5077470400  ', 138.0000,1,   2,   1,   1,1.01955974, -22.788614, 1.10000, 0.90000, 1.10000, 0.90000
47342,'5079960300  ', 138.0000,1,   2,   1,   1,0.99826998, -34.055911, 1.10000, 0.90000, 1.10000, 0.90000
47343,'5079960400  ', 138.0000,1,   2,   1,   1,1.00299418, -32.846335, 1.10000, 0.90000, 1.10000, 0.90000
47344,'5079960500  ', 138.0000,1,   2,   1,   1,1.00103629, -33.288430, 1.10000, 0.90000, 1.10000, 0.90000
47345,'5079960600  ', 138.0000,1,   2,   1,   1,1.00316811, -31.454186, 1.10000, 0.90000, 1.10000, 0.90000
47346,'5081030101  ',  69.0000,1,   2,   1,   1,1.01293588, -48.121254, 1.10000, 0.90000, 1.10000, 0.90000
47347,'5081030102  ',  69.0000,1,   2,   1,   1,1.01339996, -47.315029, 1.10000, 0.90000, 1.10000, 0.90000
47348,'5081030200  ',  69.0000,1,   2,   1,   1,0.98693162, -48.616487, 1.10000, 0.90000, 1.10000, 0.90000
47349,'5081030300  ',  69.0000,1,   2,   1,   1,0.98038262, -48.805407, 1.10000, 0.90000, 1.10000, 0.90000
47350,'5083950100  ', 138.0000,1,   2,   1,   1,1.01038623, -27.224051, 1.10000, 0.90000, 1.10000, 0.90000
47351,'5083950200  ', 138.0000,1,   2,   1,   1,1.00052607, -29.786107, 1.10000, 0.90000, 1.10000, 0.90000
47352,'5083950300  ', 138.0000,1,   2,   1,   1,1.00045657, -29.559355, 1.10000, 0.90000, 1.10000, 0.90000
47353,'5083950400  ', 138.0000,1,   2,   1,   1,0.99552351, -30.638111, 1.10000, 0.90000, 1.10000, 0.90000
47354,'5083950500  ', 138.0000,1,   2,   1,   1,0.99340951, -31.231446, 1.10000, 0.90000, 1.10000, 0.90000
47355,'5083950600  ',  69.0000,1,   2,   1,   1,0.98360562, -32.031142, 1.10000, 0.90000, 1.10000, 0.90000
47356,'5085020101  ',  69.0000,1,   2,   1,   1,0.96535933, -32.195439, 1.10000, 0.90000, 1.10000, 0.90000
47357,'5085020102  ',  69.0000,1,   2,   1,   1,0.97289801, -31.586927, 1.10000, 0.90000, 1.10000, 0.90000
47358,'5085020103  ',  69.0000,1,   2,   1,   1,0.97085524, -31.833606, 1.10000, 0.90000, 1.10000, 0.90000
47359,'5085020104  ', 138.0000,1,   2,   1,   1,0.98501188, -30.825562, 1.10000, 0.90000, 1.10000, 0.90000
47360,'5085020201  ', 138.0000,1,   2,   1,   1,0.98493481, -30.932568, 1.10000, 0.90000, 1.10000, 0.90000
47361,'5085020202  ',  69.0000,1,   2,   1,   1,0.97111231, -32.087498, 1.10000, 0.90000, 1.10000, 0.90000
47362,'5085020204  ', 138.0000,1,   2,   1,   1,0.98506510, -31.258531, 1.10000, 0.90000, 1.10000, 0.90000
47363,'5085020205  ',  69.0000,1,   2,   1,   1,0.97046852, -32.043525, 1.10000, 0.90000, 1.10000, 0.90000
47364,'5085020206  ',  69.0000,1,   2,   1,   1,0.97435063, -31.950976, 1.10000, 0.90000, 1.10000, 0.90000
47365,'5085020301  ', 138.0000,1,   2,   1,   1,0.98897403, -31.230125, 1.10000, 0.90000, 1.10000, 0.90000
47366,'5085020302  ', 138.0000,1,   2,   1,   1,0.98684883, -31.077617, 1.10000, 0.90000, 1.10000, 0.90000
47367,'5085020400  ',  69.0000,1,   2,   1,   1,0.98603147, -30.504369, 1.10000, 0.90000, 1.10000, 0.90000
47368,'5085020500  ',  69.0000,1,   2,   1,   1,0.98330647, -31.221348, 1.10000, 0.90000, 1.10000, 0.90000
47369,'5085020600  ',  69.0000,1,   2,   1,   1,0.98904252, -31.143730, 1.10000, 0.90000, 1.10000, 0.90000
47370,'5085020700  ',  69.0000,1,   2,   1,   1,0.99669391, -31.149710, 1.10000, 0.90000, 1.10000, 0.90000
47371,'5085020800  ',  69.0000,1,   2,   1,   1,0.99313617, -31.183714, 1.10000, 0.90000, 1.10000, 0.90000
47372,'5087960100  ', 138.0000,1,   2,   1,   1,0.98612803, -28.682881, 1.10000, 0.90000, 1.10000, 0.90000
47373,'5087960200  ', 138.0000,1,   2,   1,   1,0.98927289, -28.646023, 1.10000, 0.90000, 1.10000, 0.90000
47374,'5087960300  ', 138.0000,1,   2,   1,   1,1.00535119, -28.827845, 1.10000, 0.90000, 1.10000, 0.90000
47375,'5087960400  ',  69.0000,1,   2,   1,   1,0.96577609, -29.987437, 1.10000, 0.90000, 1.10000, 0.90000
47376,'5089960100  ', 230.0000,1,   2,   1,   1,1.01542258, -22.391611, 1.10000, 0.90000, 1.10000, 0.90000
47377,'5089960201  ',  69.0000,1,   2,   1,   1,0.99482858, -22.819493, 1.10000, 0.90000, 1.10000, 0.90000
47378,'5089960202  ', 230.0000,1,   2,   1,   1,1.01802456, -21.939739, 1.10000, 0.90000, 1.10000, 0.90000
47379,'5089960300  ',  69.0000,1,   2,   1,   1,1.00328350, -22.761605, 1.10000, 0.90000, 1.10000, 0.90000
47380,'5091020100  ', 138.0000,1,   2,   1,   1,0.98780304, -50.341059, 1.10000, 0.90000, 1.10000, 0.90000
47381,'5091020200  ',  69.0000,1,   2,   1,   1,0.98556048, -50.099625, 1.10000, 0.90000, 1.10000, 0.90000
47382,'5091020400  ',  69.0000,1,   2,   1,   1,0.98215944, -51.367906, 1.10000, 0.90000, 1.10000, 0.90000
47383,'5091020500  ',  69.0000,1,   2,   1,   1,0.98322248, -51.370734, 1.10000, 0.90000, 1.10000, 0.90000
47384,'5091020600  ',  69.0000,1,   2,   1,   1,0.98353755, -51.330634, 1.10000, 0.90000, 1.10000, 0.90000
47385,'5091020701  ',  69.0000,1,   2,   1,   1,0.98694676, -49.811132, 1.10000, 0.90000, 1.10000, 0.90000
47386,'5091020702  ', 138.0000,1,   2,   1,   1,0.98726118, -50.415484, 1.10000, 0.90000, 1.10000, 0.90000
47387,'5091020801  ',  69.0000,1,   2,   1,   1,0.98801768, -49.782759, 1.10000, 0.90000, 1.10000, 0.90000
47388,'5091020802  ', 138.0000,1,   2,   1,   1,0.98484462, -51.208363, 1.10000, 0.90000, 1.10000, 0.90000
47389,'5091020900  ', 138.0000,1,   2,   1,   1,0.99361962, -49.082064, 1.10000, 0.90000, 1.10000, 0.90000
47390,'5091021000  ', 138.0000,1,   2,   1,   1,0.98339534, -53.607546, 1.10000, 0.90000, 1.10000, 0.90000
47391,'5091980000  ',  69.0000,1,   2,   1,   1,0.98613060, -49.857519, 1.10000, 0.90000, 1.10000, 0.90000
47392,'5093010100  ', 138.0000,1,   2,   1,   1,1.01616037, -16.800532, 1.10000, 0.90000, 1.10000, 0.90000
47393,'5093010200  ', 500.0000,1,   2,   1,   1,1.02072108, -15.980030, 1.10000, 0.90000, 1.10000, 0.90000
47394,'5093010300  ', 138.0000,1,   2,   1,   1,1.01605606, -16.850169, 1.10000, 0.90000, 1.10000, 0.90000
47395,'5093010600  ',  69.0000,1,   2,   1,   1,1.01275516, -16.976304, 1.10000, 0.90000, 1.10000, 0.90000
47396,'5093010700  ', 500.0000,1,   2,   1,   1,1.02049255, -16.572885, 1.10000, 0.90000, 1.10000, 0.90000
47397,'5093010800  ', 138.0000,1,   2,   1,   1,1.02006018, -16.234965, 1.10000, 0.90000, 1.10000, 0.90000
47398,'5093010900  ',  69.0000,1,   2,   1,   1,0.99783343, -20.278690, 1.10000, 0.90000, 1.10000, 0.90000
47399,'5093011000  ', 500.0000,1,   2,   1,   1,1.02070200, -18.191741, 1.10000, 0.90000, 1.10000, 0.90000
47400,'5093011100  ',  69.0000,1,   2,   1,   1,1.00556719, -20.184956, 1.10000, 0.90000, 1.10000, 0.90000
47401,'5093011200  ', 138.0000,1,   2,   1,   1,1.01121128, -20.165869, 1.10000, 0.90000, 1.10000, 0.90000
47402,'5093011300  ', 138.0000,1,   2,   1,   1,1.00804472, -21.183862, 1.10000, 0.90000, 1.10000, 0.90000
47403,'5093011400  ', 138.0000,1,   2,   1,   1,1.01827741, -16.327000, 1.10000, 0.90000, 1.10000, 0.90000
47404,'5095950100  ', 138.0000,1,   2,   1,   1,1.01404417, -23.291910, 1.10000, 0.90000, 1.10000, 0.90000
47405,'5095950200  ',  69.0000,1,   2,   1,   1,1.00188756, -26.804084, 1.10000, 0.90000, 1.10000, 0.90000
47406,'5095950300  ',  69.0000,1,   2,   1,   1,1.00785136, -26.493500, 1.10000, 0.90000, 1.10000, 0.90000
47407,'5097953000  ',  69.0000,1,   2,   1,   1,0.99670041, -35.663201, 1.10000, 0.90000, 1.10000, 0.90000
47408,'5097953100  ',  69.0000,1,   2,   1,   1,0.99688476, -33.934719, 1.10000, 0.90000, 1.10000, 0.90000
47409,'5097953200  ',  69.0000,1,   2,   1,   1,0.99446166, -37.862911, 1.10000, 0.90000, 1.10000, 0.90000
47410,'5099090100  ', 138.0000,1,   2,   1,   1,0.99795818, -41.679833, 1.10000, 0.90000, 1.10000, 0.90000
47411,'5099090200  ', 138.0000,1,   2,   1,   1,0.99651217, -41.779161, 1.10000, 0.90000, 1.10000, 0.90000
47412,'5099090300  ', 138.0000,1,   2,   1,   1,0.99609345, -43.863663, 1.10000, 0.90000, 1.10000, 0.90000
47413,'5101180100  ', 500.0000,1,   2,   1,   1,1.03185976, -21.924045, 1.10000, 0.90000, 1.10000, 0.90000
47414,'5101180200  ', 500.0000,1,   2,   1,   1,1.02901995, -22.549012, 1.10000, 0.90000, 1.10000, 0.90000
47415,'5103950100  ', 138.0000,1,   2,   1,   1,1.01491249, -35.194872, 1.10000, 0.90000, 1.10000, 0.90000
47416,'5103950200  ',  69.0000,1,   2,   1,   1,1.00628996, -36.398846, 1.10000, 0.90000, 1.10000, 0.90000
47417,'5103950300  ',  69.0000,1,   2,   1,   1,0.99767959, -37.788773, 1.10000, 0.90000, 1.10000, 0.90000
47418,'5103950400  ',  69.0000,1,   2,   1,   1,1.00677037, -36.513628, 1.10000, 0.90000, 1.10000, 0.90000
47419,'5103950500  ',  69.0000,1,   2,   1,   1,1.01053226, -36.327205, 1.10000, 0.90000, 1.10000, 0.90000
47420,'5103950600  ',  69.0000,1,   2,   1,   1,1.00754619, -36.493831, 1.10000, 0.90000, 1.10000, 0.90000
47421,'5105952700  ', 138.0000,1,   2,   1,   1,0.98962450, -30.842139, 1.10000, 0.90000, 1.10000, 0.90000
47422,'5105952800  ', 138.0000,1,   2,   1,   1,1.00644779, -30.203083, 1.10000, 0.90000, 1.10000, 0.90000
47423,'5105952900  ', 138.0000,1,   2,   1,   1,1.01603925, -29.441305, 1.10000, 0.90000, 1.10000, 0.90000
47424,'5107480100  ', 500.0000,1,   2,   1,   1,1.02254450, -22.054230, 1.10000, 0.90000, 1.10000, 0.90000
47425,'5107480200  ',  69.0000,1,   2,   1,   1,1.00632882, -26.088963, 1.10000, 0.90000, 1.10000, 0.90000
47426,'5107480300  ', 500.0000,1,   2,   1,   1,1.02235317, -22.063886, 1.10000, 0.90000, 1.10000, 0.90000
47427,'5107480400  ', 138.0000,1,   2,   1,   1,1.01854849, -22.695411, 1.10000, 0.90000, 1.10000, 0.90000
47428,'5107480500  ', 500.0000,1,   2,   1,   1,1.02162504, -22.076928, 1.10000, 0.90000, 1.10000, 0.90000
47429,'5107480600  ', 230.0000,1,   2,   1,   1,1.02241993, -24.081459, 1.10000, 0.90000, 1.10000, 0.90000
47430,'5109953300  ', 138.0000,1,   2,   1,   1,1.00262904, -40.554607, 1.10000, 0.90000, 1.10000, 0.90000
47431,'5109953400  ',  69.0000,1,   2,   1,   1,0.99973166, -40.162363, 1.10000, 0.90000, 1.10000, 0.90000
47432,'5109953500  ', 138.0000,1,   2,   1,   1,1.00017536, -42.698822, 1.10000, 0.90000, 1.10000, 0.90000
47433,'5111490100  ', 138.0000,1,   2,   1,   1,1.01168644, -20.885836, 1.10000, 0.90000, 1.10000, 0.90000
47434,'5111490200  ',  69.0000,1,   2,   1,   1,1.01430154, -18.743303, 1.10000, 0.90000, 1.10000, 0.90000
47435,'5111490300  ', 230.0000,1,   2,   1,   1,1.02150524, -18.157718, 1.10000, 0.90000, 1.10000, 0.90000
47436,'5111490400  ', 230.0000,1,   2,   1,   1,1.02120316, -18.097233, 1.10000, 0.90000, 1.10000, 0.90000
47437,'5111490500  ', 500.0000,1,   2,   1,   1,1.02720857, -18.440268, 1.10000, 0.90000, 1.10000, 0.90000
47438,'5111490600  ',  69.0000,1,   2,   1,   1,1.01434660, -19.517807, 1.10000, 0.90000, 1.10000, 0.90000
47439,'5111490700  ', 138.0000,1,   2,   1,   1,1.01286793, -20.794094, 1.10000, 0.90000, 1.10000, 0.90000
47440,'5113950100  ', 138.0000,1,   2,   1,   1,0.98424238, -37.791741, 1.10000, 0.90000, 1.10000, 0.90000
47441,'5113950200  ', 138.0000,1,   2,   1,   1,0.98865449, -37.518355, 1.10000, 0.90000, 1.10000, 0.90000
47442,'5113950300  ', 138.0000,1,   2,   1,   1,0.98708171, -38.615646, 1.10000, 0.90000, 1.10000, 0.90000
47443,'5113950400  ', 138.0000,1,   2,   1,   1,0.98778027, -38.323293, 1.10000, 0.90000, 1.10000, 0.90000
47444,'5113950500  ', 138.0000,1,   2,   1,   1,0.98751259, -39.330746, 1.10000, 0.90000, 1.10000, 0.90000
47445,'5113950600  ', 138.0000,1,   2,   1,   1,0.98701125, -40.489758, 1.10000, 0.90000, 1.10000, 0.90000
47446,'5115950700  ',  69.0000,1,   2,   1,   1,0.98203760, -28.066531, 1.10000, 0.90000, 1.10000, 0.90000
47447,'5115950800  ',  69.0000,1,   2,   1,   1,1.01053274, -25.588004, 1.10000, 0.90000, 1.10000, 0.90000
47448,'5115950900  ', 138.0000,1,   2,   1,   1,1.00314844, -27.197156, 1.10000, 0.90000, 1.10000, 0.90000
47449,'5115951000  ',  69.0000,1,   2,   1,   1,0.98490787, -29.039704, 1.10000, 0.90000, 1.10000, 0.90000
47450,'5115951100  ', 138.0000,1,   2,   1,   1,1.00077701, -28.882056, 1.10000, 0.90000, 1.10000, 0.90000
47451,'5115951200  ', 138.0000,1,   2,   1,   1,1.00107908, -28.321072, 1.10000, 0.90000, 1.10000, 0.90000
47452,'5115951300  ', 138.0000,1,   2,   1,   1,1.00712490, -26.931661, 1.10000, 0.90000, 1.10000, 0.90000
47453,'5115951400  ',  69.0000,1,   2,   1,   1,1.00930452, -26.356385, 1.10000, 0.90000, 1.10000, 0.90000
47454,'5115951501  ', 500.0000,1,   2,   1,   1,1.02031255, -22.842051, 1.10000, 0.90000, 1.10000, 0.90000
47455,'5115951502  ',  69.0000,1,   2,   1,   1,1.01616168, -25.385808, 1.10000, 0.90000, 1.10000, 0.90000
47456,'5115951600  ', 230.0000,1,   2,   1,   1,1.01619065, -25.625183, 1.10000, 0.90000, 1.10000, 0.90000
47457,'5117460100  ',  69.0000,1,   2,   1,   1,0.97136480, -27.262113, 1.10000, 0.90000, 1.10000, 0.90000
47458,'5117460200  ', 138.0000,1,   2,   1,   1,0.99213856, -28.796098, 1.10000, 0.90000, 1.10000, 0.90000
47459,'5117460300  ',  69.0000,1,   2,   1,   1,0.99401510, -28.027990, 1.10000, 0.90000, 1.10000, 0.90000
47460,'5119000200  ', 345.0000,1,   2,   1,   1,1.01656258, -30.358975, 1.10000, 0.90000, 1.10000, 0.90000
47461,'5119000500  ',  69.0000,1,   2,   1,   1,0.99228483, -32.459234, 1.10000, 0.90000, 1.10000, 0.90000
47462,'5119001100  ',  69.0000,1,   2,   1,   1,0.99359673, -32.358622, 1.10000, 0.90000, 1.10000, 0.90000
47463,'5119001200  ',  69.0000,1,   2,   1,   1,0.99418956, -32.313003, 1.10000, 0.90000, 1.10000, 0.90000
47464,'5119001300  ',  69.0000,1,   2,   1,   1,0.98932427, -32.496927, 1.10000, 0.90000, 1.10000, 0.90000
47465,'5119001501  ', 138.0000,1,   2,   1,   1,0.99372447, -32.122885, 1.10000, 0.90000, 1.10000, 0.90000
47466,'5119001502  ', 138.0000,1,   2,   1,   1,0.99332905, -32.141958, 1.10000, 0.90000, 1.10000, 0.90000
47467,'5119001600  ', 138.0000,1,   2,   1,   1,0.99263132, -32.177749, 1.10000, 0.90000, 1.10000, 0.90000
47468,'5119001800  ', 138.0000,1,   2,   1,   1,0.99498343, -32.060669, 1.10000, 0.90000, 1.10000, 0.90000
47469,'5119001900  ', 138.0000,1,   2,   1,   1,0.99692178, -31.944945, 1.10000, 0.90000, 1.10000, 0.90000
47470,'5119002001  ',  69.0000,1,   2,   1,   1,0.99301648, -32.367232, 1.10000, 0.90000, 1.10000, 0.90000
47471,'5119002002  ', 500.0000,1,   2,   1,   1,1.01800179, -29.937259, 1.10000, 0.90000, 1.10000, 0.90000
47472,'5119002102  ',  69.0000,1,   2,   1,   1,0.98810363, -32.611363, 1.10000, 0.90000, 1.10000, 0.90000
47473,'5119002103  ',  69.0000,1,   2,   1,   1,0.98713410, -32.664936, 1.10000, 0.90000, 1.10000, 0.90000
47474,'5119002104  ',  69.0000,1,   2,   1,   1,0.98689240, -32.674611, 1.10000, 0.90000, 1.10000, 0.90000
47475,'5119002203  ',  69.0000,1,   2,   1,   1,0.98696256, -32.665281, 1.10000, 0.90000, 1.10000, 0.90000
47476,'5119002204  ',  69.0000,1,   2,   1,   1,0.98770648, -32.605100, 1.10000, 0.90000, 1.10000, 0.90000
47477,'5119002206  ',  69.0000,1,   2,   1,   1,0.98709136, -32.632038, 1.10000, 0.90000, 1.10000, 0.90000
47478,'5119002208  ',  69.0000,1,   2,   1,   1,0.98821372, -32.610028, 1.10000, 0.90000, 1.10000, 0.90000
47479,'5119002209  ',  69.0000,1,   2,   1,   1,0.98755747, -32.628947, 1.10000, 0.90000, 1.10000, 0.90000
47480,'5119002403  ',  69.0000,1,   2,   1,   1,0.98735189, -32.651337, 1.10000, 0.90000, 1.10000, 0.90000
47481,'5119002405  ',  69.0000,1,   2,   1,   1,0.99345058, -32.247714, 1.10000, 0.90000, 1.10000, 0.90000
47482,'5119002406  ',  69.0000,1,   2,   1,   1,0.99013519, -32.516116, 1.10000, 0.90000, 1.10000, 0.90000
47483,'5119002407  ',  69.0000,1,   2,   1,   1,0.98933440, -32.547911, 1.10000, 0.90000, 1.10000, 0.90000
47484,'5119002408  ', 138.0000,1,   2,   1,   1,0.99889952, -31.905562, 1.10000, 0.90000, 1.10000, 0.90000
47485,'5119002500  ',  69.0000,1,   2,   1,   1,0.98248929, -32.907913, 1.10000, 0.90000, 1.10000, 0.90000
47486,'5119002600  ', 138.0000,1,   2,   1,   1,0.99342304, -32.081740, 1.10000, 0.90000, 1.10000, 0.90000
47487,'5119002700  ',  69.0000,1,   2,   1,   1,1.00553370, -31.438722, 1.10000, 0.90000, 1.10000, 0.90000
47488,'5119002800  ', 138.0000,1,   2,   1,   1,0.99131310, -32.179695, 1.10000, 0.90000, 1.10000, 0.90000
47489,'5119002900  ',  69.0000,1,   2,   1,   1,0.98373622, -32.851386, 1.10000, 0.90000, 1.10000, 0.90000
47490,'5119003001  ',  69.0000,1,   2,   1,   1,0.98142123, -32.913848, 1.10000, 0.90000, 1.10000, 0.90000
47491,'5119003002  ',  69.0000,1,   2,   1,   1,0.98444593, -32.810945, 1.10000, 0.90000, 1.10000, 0.90000
47492,'5119003100  ', 138.0000,1,   2,   1,   1,0.99221033, -32.187997, 1.10000, 0.90000, 1.10000, 0.90000
47493,'5119003202  ',  69.0000,1,   2,   1,   1,0.98391640, -32.763311, 1.10000, 0.90000, 1.10000, 0.90000
47494,'5119003205  ',  69.0000,1,   2,   1,   1,0.98398769, -32.767634, 1.10000, 0.90000, 1.10000, 0.90000
47495,'5119003207  ',  69.0000,1,   2,   1,   1,0.98410779, -32.766859, 1.10000, 0.90000, 1.10000, 0.90000
47496,'5119003208  ',  69.0000,1,   2,   1,   1,0.98430210, -32.777081, 1.10000, 0.90000, 1.10000, 0.90000
47497,'5119003303  ',  69.0000,1,   2,   1,   1,0.98342681, -32.781845, 1.10000, 0.90000, 1.10000, 0.90000
47498,'5119003304  ', 138.0000,1,   2,   1,   1,0.98909521, -32.265219, 1.10000, 0.90000, 1.10000, 0.90000
47499,'5119003305  ',  69.0000,1,   2,   1,   1,0.98393649, -32.828003, 1.10000, 0.90000, 1.10000, 0.90000
47500,'5119003306  ',  69.0000,1,   2,   1,   1,0.98331988, -32.765592, 1.10000, 0.90000, 1.10000, 0.90000
47501,'5119003402  ',  69.0000,1,   2,   1,   1,0.97001982, -33.369104, 1.10000, 0.90000, 1.10000, 0.90000
47502,'5119003403  ', 138.0000,1,   2,   1,   1,0.97659385, -32.201173, 1.10000, 0.90000, 1.10000, 0.90000
47503,'5119003404  ',  69.0000,1,   2,   1,   1,0.96643931, -33.042990, 1.10000, 0.90000, 1.10000, 0.90000
47504,'5119003500  ', 138.0000,1,   2,   1,   1,0.98595542, -31.554419, 1.10000, 0.90000, 1.10000, 0.90000
47505,'5119003604  ', 138.0000,1,   2,   1,   1,0.98739219, -31.566365, 1.10000, 0.90000, 1.10000, 0.90000
47506,'5119003605  ', 138.0000,1,   2,   1,   1,0.98978883, -31.450965, 1.10000, 0.90000, 1.10000, 0.90000
47507,'5119003606  ',  69.0000,1,   2,   1,   1,0.97708678, -32.737503, 1.10000, 0.90000, 1.10000, 0.90000
47508,'5119003607  ',  69.0000,1,   2,   1,   1,0.98020017, -32.005665, 1.10000, 0.90000, 1.10000, 0.90000
47509,'5119003608  ', 138.0000,1,   2,   1,   1,0.98765749, -31.430000, 1.10000, 0.90000, 1.10000, 0.90000
47510,'5119003609  ', 138.0000,1,   2,   1,   1,0.98701346, -31.397403, 1.10000, 0.90000, 1.10000, 0.90000
47511,'5119003703  ', 138.0000,1,   2,   1,   1,0.98622811, -32.339112, 1.10000, 0.90000, 1.10000, 0.90000
47512,'5119003704  ',  69.0000,1,   2,   1,   1,0.97899753, -32.783621, 1.10000, 0.90000, 1.10000, 0.90000
47513,'5119003706  ',  69.0000,1,   2,   1,   1,0.97915953, -32.762604, 1.10000, 0.90000, 1.10000, 0.90000
47514,'5119003707  ',  69.0000,1,   2,   1,   1,0.97902668, -32.739477, 1.10000, 0.90000, 1.10000, 0.90000
47515,'5119003710  ',  69.0000,1,   2,   1,   1,0.97789490, -32.787469, 1.10000, 0.90000, 1.10000, 0.90000
47516,'5119003711  ', 138.0000,1,   2,   1,   1,0.98386204, -32.378044, 1.10000, 0.90000, 1.10000, 0.90000
47517,'5119003712  ',  69.0000,1,   2,   1,   1,0.98306453, -32.727661, 1.10000, 0.90000, 1.10000, 0.90000
47518,'5119003713  ', 138.0000,1,   2,   1,   1,0.98248321, -32.369284, 1.10000, 0.90000, 1.10000, 0.90000
47519,'5119003800  ', 345.0000,1,   2,   1,   1,1.01439881, -30.474819, 1.10000, 0.90000, 1.10000, 0.90000
47520,'5119003900  ', 138.0000,1,   2,   1,   1,1.00544274, -31.222991, 1.10000, 0.90000, 1.10000, 0.90000
47521,'5119004001  ',  69.0000,1,   2,   1,   1,0.99133450, -32.546797, 1.10000, 0.90000, 1.10000, 0.90000
47522,'5119004004  ', 500.0000,1,   2,   1,   1,1.01854813, -29.917759, 1.10000, 0.90000, 1.10000, 0.90000
47523,'5119004005  ',  69.0000,1,   2,   1,   1,1.00940931, -31.033405, 1.10000, 0.90000, 1.10000, 0.90000
47524,'5119004006  ', 345.0000,1,   2,   1,   1,1.01697254, -30.111804, 1.10000, 0.90000, 1.10000, 0.90000
47525,'5119004007  ', 345.0000,1,   2,   1,   1,1.01761329, -30.177272, 1.10000, 0.90000, 1.10000, 0.90000
47526,'5119004103  ', 138.0000,1,   2,   1,   1,1.00264788, -31.741016, 1.10000, 0.90000, 1.10000, 0.90000
47527,'5119004104  ', 138.0000,1,   2,   1,   1,1.00627971, -31.647483, 1.10000, 0.90000, 1.10000, 0.90000
47528,'5119004105  ',  69.0000,1,   2,   1,   1,1.00011981, -31.878723, 1.10000, 0.90000, 1.10000, 0.90000
47529,'5119004106  ',  69.0000,1,   2,   1,   1,1.00272822, -31.675446, 1.10000, 0.90000, 1.10000, 0.90000
47530,'5119004107  ', 500.0000,1,   2,   1,   1,1.01808774, -29.936511, 1.10000, 0.90000, 1.10000, 0.90000
47531,'5119004108  ', 345.0000,1,   2,   1,   1,1.01676273, -30.042399, 1.10000, 0.90000, 1.10000, 0.90000
47532,'5119004201  ', 138.0000,1,   2,   1,   1,0.98969609, -31.282523, 1.10000, 0.90000, 1.10000, 0.90000
47533,'5119004202  ', 138.0000,1,   2,   1,   1,0.98995429, -31.594744, 1.10000, 0.90000, 1.10000, 0.90000
47534,'5119004205  ',  69.0000,1,   2,   1,   1,0.98085517, -32.755699, 1.10000, 0.90000, 1.10000, 0.90000
47535,'5119004207  ', 138.0000,1,   2,   1,   1,0.99559665, -31.993036, 1.10000, 0.90000, 1.10000, 0.90000
47536,'5119004212  ', 138.0000,1,   2,   1,   1,0.99133193, -31.967283, 1.10000, 0.90000, 1.10000, 0.90000
47537,'5119004213  ',  69.0000,1,   2,   1,   1,0.98009270, -32.711166, 1.10000, 0.90000, 1.10000, 0.90000
47538,'5119004214  ',  69.0000,1,   2,   1,   1,0.98634654, -32.636901, 1.10000, 0.90000, 1.10000, 0.90000
47539,'5119004215  ',  69.0000,1,   2,   1,   1,0.98702610, -32.630191, 1.10000, 0.90000, 1.10000, 0.90000
47540,'5119004216  ', 138.0000,1,   2,   1,   1,0.99275082, -32.020275, 1.10000, 0.90000, 1.10000, 0.90000
47541,'5119004218  ',  69.0000,1,   2,   1,   1,0.98783672, -32.558310, 1.10000, 0.90000, 1.10000, 0.90000
47542,'5119004219  ',  69.0000,1,   2,   1,   1,0.98764491, -32.597809, 1.10000, 0.90000, 1.10000, 0.90000
47543,'5119004220  ', 138.0000,1,   2,   1,   1,1.00305116, -31.754458, 1.10000, 0.90000, 1.10000, 0.90000
47544,'5119004221  ', 138.0000,1,   2,   1,   1,0.99469572, -32.060071, 1.10000, 0.90000, 1.10000, 0.90000
47545,'5119004302  ',  69.0000,1,   2,   1,   1,0.97269541, -33.236865, 1.10000, 0.90000, 1.10000, 0.90000
47546,'5119004303  ', 138.0000,1,   2,   1,   1,0.98591691, -32.359237, 1.10000, 0.90000, 1.10000, 0.90000
47547,'5119004305  ', 138.0000,1,   2,   1,   1,0.98199028, -32.293425, 1.10000, 0.90000, 1.10000, 0.90000
47548,'5119004306  ', 138.0000,1,   2,   1,   1,0.98161107, -32.340539, 1.10000, 0.90000, 1.10000, 0.90000
47549,'5119004400  ',  69.0000,1,   2,   1,   1,0.98230964, -32.907049, 1.10000, 0.90000, 1.10000, 0.90000
47550,'5119004500  ', 138.0000,1,   2,   1,   1,0.99411547, -32.083407, 1.10000, 0.90000, 1.10000, 0.90000
47551,'5119004600  ', 138.0000,1,   2,   1,   1,0.99520785, -32.012140, 1.10000, 0.90000, 1.10000, 0.90000
47552,'5119004700  ', 138.0000,1,   2,   1,   1,0.99456155, -32.054703, 1.10000, 0.90000, 1.10000, 0.90000
47553,'5119004800  ', 138.0000,1,   2,   1,   1,0.99413478, -32.099328, 1.10000, 0.90000, 1.10000, 0.90000
47554,'5119004900  ', 138.0000,1,   2,   1,   1,0.99083626, -32.265042, 1.10000, 0.90000, 1.10000, 0.90000
47555,'5121960100  ', 500.0000,1,   2,   1,   1,1.03170896, -13.816937, 1.10000, 0.90000, 1.10000, 0.90000
47556,'5121960200  ',  69.0000,1,   2,   1,   1,1.00951040, -17.778868, 1.10000, 0.90000, 1.10000, 0.90000
47557,'5121960301  ',  69.0000,1,   2,   1,   1,1.02177763, -16.245458, 1.10000, 0.90000, 1.10000, 0.90000
47558,'5121960302  ', 500.0000,1,   2,   1,   1,1.03083944, -14.152102, 1.10000, 0.90000, 1.10000, 0.90000
47559,'5123960100  ', 500.0000,1,   2,   1,   1,1.02238452, -21.931741, 1.10000, 0.90000, 1.10000, 0.90000
47560,'5123960200  ',  69.0000,1,   2,   1,   1,1.01804101, -21.220913, 1.10000, 0.90000, 1.10000, 0.90000
47561,'5123960300  ',  69.0000,1,   2,   1,   1,1.01441467, -21.168986, 1.10000, 0.90000, 1.10000, 0.90000
47562,'5123960400  ', 345.0000,1,   2,   1,   1,1.02673006, -21.090958, 1.10000, 0.90000, 1.10000, 0.90000
47563,'5123960500  ',  69.0000,1,   2,   1,   1,1.01587141, -21.343820, 1.10000, 0.90000, 1.10000, 0.90000
47564,'5123960600  ', 500.0000,1,   2,   1,   1,1.02661335, -20.891322, 1.10000, 0.90000, 1.10000, 0.90000
47565,'5125010101  ',  69.0000,1,   2,   1,   1,0.97877669, -33.388413, 1.10000, 0.90000, 1.10000, 0.90000
47566,'5125010102  ',  69.0000,1,   2,   1,   1,0.98102063, -33.346199, 1.10000, 0.90000, 1.10000, 0.90000
47567,'5125010103  ', 138.0000,1,   2,   1,   1,1.00062120, -32.193267, 1.10000, 0.90000, 1.10000, 0.90000
47568,'5125010301  ',  69.0000,1,   2,   1,   1,0.98457098, -32.972830, 1.10000, 0.90000, 1.10000, 0.90000
47569,'5125010302  ',  69.0000,1,   2,   1,   1,0.98227876, -33.156201, 1.10000, 0.90000, 1.10000, 0.90000
47570,'5125010303  ',  69.0000,1,   2,   1,   1,0.98110378, -33.168276, 1.10000, 0.90000, 1.10000, 0.90000
47571,'5125010404  ',  69.0000,1,   2,   1,   1,0.99578387, -32.176171, 1.10000, 0.90000, 1.10000, 0.90000
47572,'5125010405  ', 500.0000,1,   2,   1,   1,1.01905620, -29.874558, 1.10000, 0.90000, 1.10000, 0.90000
47573,'5125010406  ',  69.0000,1,   2,   1,   1,1.00081944, -31.935038, 1.10000, 0.90000, 1.10000, 0.90000
47574,'5125010407  ', 138.0000,1,   2,   1,   1,1.00494337, -32.227858, 1.10000, 0.90000, 1.10000, 0.90000
47575,'5125010408  ',  69.0000,1,   2,   1,   1,1.00060940, -31.897233, 1.10000, 0.90000, 1.10000, 0.90000
47576,'5125010409  ',  69.0000,1,   2,   1,   1,1.00648260, -31.389856, 1.10000, 0.90000, 1.10000, 0.90000
47577,'5125010503  ', 345.0000,1,   2,   1,   1,1.01851106, -31.510364, 1.10000, 0.90000, 1.10000, 0.90000
47578,'5125010506  ', 230.0000,1,   2,   1,   1,1.01605797, -30.904881, 1.10000, 0.90000, 1.10000, 0.90000
47579,'5125010507  ',  69.0000,1,   2,   1,   1,0.99206650, -31.786304, 1.10000, 0.90000, 1.10000, 0.90000
47580,'5125010508  ',  69.0000,1,   2,   1,   1,1.00068271, -32.238496, 1.10000, 0.90000, 1.10000, 0.90000
47581,'5125010509  ', 138.0000,1,   2,   1,   1,0.99411690, -32.109863, 1.10000, 0.90000, 1.10000, 0.90000
47582,'5125010510  ', 138.0000,1,   2,   1,   1,0.99378937, -32.141357, 1.10000, 0.90000, 1.10000, 0.90000
47583,'5125010511  ',  69.0000,1,   2,   1,   1,0.98328888, -32.401601, 1.10000, 0.90000, 1.10000, 0.90000
47584,'5125010512  ',  69.0000,1,   2,   1,   1,0.98462141, -32.232141, 1.10000, 0.90000, 1.10000, 0.90000
47585,'5125010600  ', 138.0000,1,   2,   1,   1,1.00378489, -32.232851, 1.10000, 0.90000, 1.10000, 0.90000
47586,'5127950100  ',  69.0000,1,   2,   1,   1,0.97249615, -35.547303, 1.10000, 0.90000, 1.10000, 0.90000
47587,'5127950200  ', 138.0000,1,   2,   1,   1,0.98424184, -34.424218, 1.10000, 0.90000, 1.10000, 0.90000
47588,'5127950300  ', 138.0000,1,   2,   1,   1,0.98403847, -35.702276, 1.10000, 0.90000, 1.10000, 0.90000
47589,'5129970100  ',  69.0000,1,   2,   1,   1,1.01180840, -24.070369, 1.10000, 0.90000, 1.10000, 0.90000
47590,'5129970200  ', 230.0000,1,   2,   1,   1,1.01195240, -22.949837, 1.10000, 0.90000, 1.10000, 0.90000
47591,'5129970300  ',  69.0000,1,   2,   1,   1,1.00010753, -25.242612, 1.10000, 0.90000, 1.10000, 0.90000
47592,'5131000100  ', 138.0000,1,   2,   1,   1,0.98012477, -34.494716, 1.10000, 0.90000, 1.10000, 0.90000
47593,'5131000200  ',  69.0000,1,   2,   1,   1,0.97240841, -35.645217, 1.10000, 0.90000, 1.10000, 0.90000
47594,'5131000300  ',  69.0000,1,   2,   1,   1,0.97276521, -36.169366, 1.10000, 0.90000, 1.10000, 0.90000
47595,'5131000400  ', 138.0000,1,   2,   1,   1,0.97723794, -34.941025, 1.10000, 0.90000, 1.10000, 0.90000
47596,'5131000501  ', 138.0000,1,   2,   1,   1,0.97768867, -34.882210, 1.10000, 0.90000, 1.10000, 0.90000
47597,'5131000502  ', 138.0000,1,   2,   1,   1,0.97838765, -34.766554, 1.10000, 0.90000, 1.10000, 0.90000
47598,'5131000600  ', 138.0000,1,   2,   1,   1,0.97768879, -34.851669, 1.10000, 0.90000, 1.10000, 0.90000
47599,'5131000700  ',  69.0000,1,   2,   1,   1,0.97510231, -35.880251, 1.10000, 0.90000, 1.10000, 0.90000
47600,'5131000800  ', 138.0000,1,   2,   1,   1,0.97675902, -35.008630, 1.10000, 0.90000, 1.10000, 0.90000
47601,'5131001001  ',  69.0000,1,   2,   1,   1,0.97359151, -36.297715, 1.10000, 0.90000, 1.10000, 0.90000
47602,'5131001002  ',  69.0000,1,   2,   1,   1,0.97344351, -36.436211, 1.10000, 0.90000, 1.10000, 0.90000
47603,'5131001101  ',  69.0000,1,   2,   1,   1,0.97221756, -36.470294, 1.10000, 0.90000, 1.10000, 0.90000
47604,'5131001102  ', 138.0000,1,   2,   1,   1,0.97650146, -35.029428, 1.10000, 0.90000, 1.10000, 0.90000
47605,'5131001201  ', 138.0000,1,   2,   1,   1,0.97812611, -37.387899, 1.10000, 0.90000, 1.10000, 0.90000
47606,'5131001202  ', 138.0000,1,   2,   1,   1,0.97819519, -37.431793, 1.10000, 0.90000, 1.10000, 0.90000
47607,'5131001301  ',  69.0000,1,   2,   1,   1,0.97643197, -35.749671, 1.10000, 0.90000, 1.10000, 0.90000
47608,'5131001302  ', 138.0000,1,   2,   1,   1,0.97704905, -34.973123, 1.10000, 0.90000, 1.10000, 0.90000
47609,'5131001303  ', 138.0000,1,   2,   1,   1,0.97791219, -37.410824, 1.10000, 0.90000, 1.10000, 0.90000
47610,'5131001304  ', 138.0000,1,   2,   1,   1,0.97781229, -37.416326, 1.10000, 0.90000, 1.10000, 0.90000
47611,'5131001305  ',  69.0000,1,   2,   1,   1,0.97773659, -35.713615, 1.10000, 0.90000, 1.10000, 0.90000
47612,'5131010101  ', 138.0000,1,   2,   1,   1,0.99158514, -31.760011, 1.10000, 0.90000, 1.10000, 0.90000
47613,'5131010102  ',  69.0000,1,   2,   1,   1,0.96067631, -36.793508, 1.10000, 0.90000, 1.10000, 0.90000
47614,'5131010201  ',  69.0000,1,   2,   1,   1,0.96941155, -36.426253, 1.10000, 0.90000, 1.10000, 0.90000
47615,'5131010202  ',  69.0000,1,   2,   1,   1,0.96372420, -36.581144, 1.10000, 0.90000, 1.10000, 0.90000
47616,'5131010301  ', 138.0000,1,   2,   1,   1,0.97849536, -37.373713, 1.10000, 0.90000, 1.10000, 0.90000
47617,'5131010302  ', 138.0000,1,   2,   1,   1,0.98056936, -37.509056, 1.10000, 0.90000, 1.10000, 0.90000
47618,'5133080100  ', 138.0000,1,   2,   1,   1,0.99272245, -42.887185, 1.10000, 0.90000, 1.10000, 0.90000
47619,'5133080200  ', 138.0000,1,   2,   1,   1,0.99589390, -44.490370, 1.10000, 0.90000, 1.10000, 0.90000
47620,'5133080300  ', 138.0000,1,   2,   1,   1,0.99453133, -44.033953, 1.10000, 0.90000, 1.10000, 0.90000
47621,'5133080400  ',  69.0000,1,   2,   1,   1,0.98746502, -45.782440, 1.10000, 0.90000, 1.10000, 0.90000
47622,'5135470100  ',  69.0000,1,   2,   1,   1,0.99460727, -19.139708, 1.10000, 0.90000, 1.10000, 0.90000
47623,'5135470200  ', 138.0000,1,   2,   1,   1,1.00285459, -19.873941, 1.10000, 0.90000, 1.10000, 0.90000
47624,'5135470300  ', 138.0000,1,   2,   1,   1,1.00399208, -20.324452, 1.10000, 0.90000, 1.10000, 0.90000
47625,'5135470400  ', 138.0000,1,   2,   1,   1,1.00696051, -20.967923, 1.10000, 0.90000, 1.10000, 0.90000
47626,'5137950100  ', 138.0000,1,   2,   1,   1,0.99711436, -25.568239, 1.10000, 0.90000, 1.10000, 0.90000
47627,'5137950201  ', 138.0000,1,   2,   1,   1,0.99508679, -25.693760, 1.10000, 0.90000, 1.10000, 0.90000
47628,'5137950202  ', 138.0000,1,   2,   1,   1,0.99170506, -26.307635, 1.10000, 0.90000, 1.10000, 0.90000
47629,'5139950100  ', 230.0000,1,   2,   1,   1,1.01401401, -37.479761, 1.10000, 0.90000, 1.10000, 0.90000
47630,'5139950200  ', 230.0000,1,   2,   1,   1,1.01025128, -36.646151, 1.10000, 0.90000, 1.10000, 0.90000
47631,'5139950300  ',  69.0000,1,   2,   1,   1,0.99302262, -38.971294, 1.10000, 0.90000, 1.10000, 0.90000
47632,'5139950400  ', 138.0000,1,   2,   1,   1,0.98294854, -44.537936, 1.10000, 0.90000, 1.10000, 0.90000
47633,'5139950500  ', 138.0000,1,   2,   1,   1,0.98756325, -41.667323, 1.10000, 0.90000, 1.10000, 0.90000
47634,'5139950600  ',  69.0000,1,   2,   1,   1,0.96337867, -42.288594, 1.10000, 0.90000, 1.10000, 0.90000
47635,'5139950700  ',  69.0000,1,   2,   1,   1,0.96065110, -42.341552, 1.10000, 0.90000, 1.10000, 0.90000
47636,'5139950800  ',  69.0000,1,   2,   1,   1,0.95858794, -42.725880, 1.10000, 0.90000, 1.10000, 0.90000
47637,'5139950900  ',  69.0000,1,   2,   1,   1,0.96100962, -42.656403, 1.10000, 0.90000, 1.10000, 0.90000
47638,'5139951000  ', 138.0000,1,   2,   1,   1,0.98886555, -39.767154, 1.10000, 0.90000, 1.10000, 0.90000
47639,'5141460100  ', 138.0000,1,   2,   1,   1,0.99458164, -26.461796, 1.10000, 0.90000, 1.10000, 0.90000
47640,'5141460200  ', 138.0000,1,   2,   1,   1,0.98687994, -27.975131, 1.10000, 0.90000, 1.10000, 0.90000
47641,'5141460301  ', 138.0000,1,   2,   1,   1,0.98311496, -28.263488, 1.10000, 0.90000, 1.10000, 0.90000
47642,'5141460302  ', 138.0000,1,   2,   1,   1,0.97998339, -28.886885, 1.10000, 0.90000, 1.10000, 0.90000
47643,'5141460400  ', 138.0000,1,   2,   1,   1,0.97694653, -29.618559, 1.10000, 0.90000, 1.10000, 0.90000
47644,'5143010101  ',  69.0000,1,   2,   1,   1,0.97554767, -31.276085, 1.10000, 0.90000, 1.10000, 0.90000
47645,'5143010102  ', 138.0000,1,   2,   1,   1,0.98985708, -30.202342, 1.10000, 0.90000, 1.10000, 0.90000
47646,'5143010104  ', 138.0000,1,   2,   1,   1,0.99212378, -30.210053, 1.10000, 0.90000, 1.10000, 0.90000
47647,'5143010105  ', 138.0000,1,   2,   1,   1,0.99553174, -29.924831, 1.10000, 0.90000, 1.10000, 0.90000
47648,'5143010106  ',  69.0000,1,   2,   1,   1,0.97803915, -31.136018, 1.10000, 0.90000, 1.10000, 0.90000
47649,'5143010107  ', 138.0000,1,   2,   1,   1,0.99138486, -30.238579, 1.10000, 0.90000, 1.10000, 0.90000
47650,'5143010200  ', 138.0000,1,   2,   1,   1,0.98892313, -29.989329, 1.10000, 0.90000, 1.10000, 0.90000
47651,'5143010301  ',  69.0000,1,   2,   1,   1,0.97084427, -31.550201, 1.10000, 0.90000, 1.10000, 0.90000
47652,'5143010302  ',  69.0000,1,   2,   1,   1,0.96742475, -31.803021, 1.10000, 0.90000, 1.10000, 0.90000
47653,'5143010401  ',  69.0000,1,   2,   1,   1,0.96885616, -31.487964, 1.10000, 0.90000, 1.10000, 0.90000
47654,'5143010402  ',  69.0000,1,   2,   1,   1,0.97752470, -31.089850, 1.10000, 0.90000, 1.10000, 0.90000
47655,'5143010403  ', 138.0000,1,   2,   1,   1,0.98817247, -30.143063, 1.10000, 0.90000, 1.10000, 0.90000
47656,'5143010501  ', 345.0000,1,   2,   1,   1,1.02005088, -27.765511, 1.10000, 0.90000, 1.10000, 0.90000
47657,'5143010503  ', 138.0000,1,   2,   1,   1,0.99021411, -30.044544, 1.10000, 0.90000, 1.10000, 0.90000
47658,'5143010504  ', 230.0000,1,   2,   1,   1,1.01146746, -29.167319, 1.10000, 0.90000, 1.10000, 0.90000
47659,'5143010506  ', 138.0000,1,   2,   1,   1,1.01034200, -28.947496, 1.10000, 0.90000, 1.10000, 0.90000
47660,'5143010507  ',  69.0000,1,   2,   1,   1,0.98033649, -30.958587, 1.10000, 0.90000, 1.10000, 0.90000
47661,'5143010508  ', 138.0000,1,   2,   1,   1,1.01197326, -28.794397, 1.10000, 0.90000, 1.10000, 0.90000
47662,'5143010509  ', 138.0000,1,   2,   1,   1,0.99194145, -29.775520, 1.10000, 0.90000, 1.10000, 0.90000
47663,'5143010510  ',  69.0000,1,   2,   1,   1,0.97979462, -30.937376, 1.10000, 0.90000, 1.10000, 0.90000
47664,'5143010600  ',  69.0000,1,   2,   1,   1,0.98315316, -30.884442, 1.10000, 0.90000, 1.10000, 0.90000
47665,'5143010701  ', 138.0000,1,   2,   1,   1,0.98791152, -30.191902, 1.10000, 0.90000, 1.10000, 0.90000
47666,'5143010702  ',  69.0000,1,   2,   1,   1,0.98203760, -30.947874, 1.10000, 0.90000, 1.10000, 0.90000
47667,'5143011001  ', 230.0000,1,   2,   1,   1,1.01017189, -29.397588, 1.10000, 0.90000, 1.10000, 0.90000
47668,'5143011002  ', 230.0000,1,   2,   1,   1,1.01088583, -30.181383, 1.10000, 0.90000, 1.10000, 0.90000
47669,'5143011003  ', 230.0000,1,   2,   1,   1,1.01020944, -29.559153, 1.10000, 0.90000, 1.10000, 0.90000
47670,'5143011004  ', 230.0000,1,   2,   1,   1,1.00848901, -30.653752, 1.10000, 0.90000, 1.10000, 0.90000
47671,'5143011101  ', 138.0000,1,   2,   1,   1,1.00140405, -29.620512, 1.10000, 0.90000, 1.10000, 0.90000
47672,'5143011102  ', 138.0000,1,   2,   1,   1,0.99554294, -30.066452, 1.10000, 0.90000, 1.10000, 0.90000
47673,'5143011103  ',  69.0000,1,   2,   1,   1,1.01342809, -28.966808, 1.10000, 0.90000, 1.10000, 0.90000
47674,'5143011200  ',  69.0000,1,   2,   1,   1,0.97660249, -31.100443, 1.10000, 0.90000, 1.10000, 0.90000
47675,'5143011300  ',  69.0000,1,   2,   1,   1,0.98508120, -30.814354, 1.10000, 0.90000, 1.10000, 0.90000
47676,'5145070100  ',  69.0000,1,   2,   1,   1,0.99373305, -24.880328, 1.10000, 0.90000, 1.10000, 0.90000
47677,'5145070200  ',  69.0000,1,   2,   1,   1,0.98897433, -25.274521, 1.10000, 0.90000, 1.10000, 0.90000
47678,'5145070300  ', 138.0000,1,   2,   1,   1,0.98512423, -29.111813, 1.10000, 0.90000, 1.10000, 0.90000
47679,'5145070401  ',  69.0000,1,   2,   1,   1,0.98199725, -26.767887, 1.10000, 0.90000, 1.10000, 0.90000
47680,'5145070402  ',  69.0000,1,   2,   1,   1,0.98412693, -26.700439, 1.10000, 0.90000, 1.10000, 0.90000
47681,'5145070500  ',  69.0000,1,   2,   1,   1,0.98704278, -26.025179, 1.10000, 0.90000, 1.10000, 0.90000
47682,'5145070600  ',  69.0000,1,   2,   1,   1,0.99400705, -25.388213, 1.10000, 0.90000, 1.10000, 0.90000
47683,'5145070700  ',  69.0000,1,   2,   1,   1,0.98710871, -26.679042, 1.10000, 0.90000, 1.10000, 0.90000
47684,'5145070800  ', 230.0000,1,   2,   1,   1,1.00174999, -25.153621, 1.10000, 0.90000, 1.10000, 0.90000
47685,'5145070900  ', 138.0000,1,   2,   1,   1,0.99174970, -27.415138, 1.10000, 0.90000, 1.10000, 0.90000
47686,'5145071000  ', 138.0000,1,   2,   1,   1,0.98517925, -29.664495, 1.10000, 0.90000, 1.10000, 0.90000
47687,'5145071100  ', 138.0000,1,   2,   1,   1,0.99289638, -27.106236, 1.10000, 0.90000, 1.10000, 0.90000
47688,'5145071200  ', 138.0000,1,   2,   1,   1,0.98342961, -30.375122, 1.10000, 0.90000, 1.10000, 0.90000
47689,'5147490100  ', 138.0000,1,   2,   1,   1,1.01624346, -22.869924, 1.10000, 0.90000, 1.10000, 0.90000
47690,'5147490200  ',  69.0000,1,   2,   1,   1,1.01062274, -23.389664, 1.10000, 0.90000, 1.10000, 0.90000
47691,'5149952301  ', 138.0000,1,   2,   1,   1,1.01190972, -27.533775, 1.10000, 0.90000, 1.10000, 0.90000
47692,'5149952302  ',  69.0000,1,   2,   1,   1,1.01575220, -25.380534, 1.10000, 0.90000, 1.10000, 0.90000
47693,'5149952401  ',  69.0000,1,   2,   1,   1,0.99926013, -29.386342, 1.10000, 0.90000, 1.10000, 0.90000
47694,'5149952402  ', 230.0000,1,   2,   1,   1,1.01691675, -26.538818, 1.10000, 0.90000, 1.10000, 0.90000
47695,'5149952500  ', 138.0000,1,   2,   1,   1,1.00895321, -28.343400, 1.10000, 0.90000, 1.10000, 0.90000
47696,'5149952600  ',  69.0000,1,   2,   1,   1,1.00088966, -31.028200, 1.10000, 0.90000, 1.10000, 0.90000
47697,'22001960100 ',  69.0000,1,  13,   1,   1,0.96891522, -68.904458, 1.10000, 0.90000, 1.10000, 0.90000
47698,'22001960200 ',  69.0000,1,  13,   1,   1,1.01141691, -64.587020, 1.10000, 0.90000, 1.10000, 0.90000
47699,'22001960300 ',  69.0000,1,  13,   1,   1,0.98951334, -66.566265, 1.10000, 0.90000, 1.10000, 0.90000
47700,'22001960400 ', 230.0000,1,  13,   1,   1,1.01508570, -64.004917, 1.10000, 0.90000, 1.10000, 0.90000
47701,'22001960500 ', 138.0000,1,  13,   1,   1,0.99232137, -66.657291, 1.10000, 0.90000, 1.10000, 0.90000
47702,'22001960600 ',  69.0000,1,  13,   1,   1,0.96114028, -70.899440, 1.10000, 0.90000, 1.10000, 0.90000
47703,'22001960700 ',  69.0000,1,  13,   1,   1,0.96854949, -70.002711, 1.10000, 0.90000, 1.10000, 0.90000
47704,'22001960800 ', 138.0000,1,  13,   1,   1,0.99003357, -66.830526, 1.10000, 0.90000, 1.10000, 0.90000
47705,'22001960900 ', 138.0000,1,  13,   1,   1,0.99433517, -66.534362, 1.10000, 0.90000, 1.10000, 0.90000
47706,'22001961000 ', 138.0000,1,  13,   1,   1,0.98822969, -67.164638, 1.10000, 0.90000, 1.10000, 0.90000
47707,'22001961100 ',  69.0000,1,  13,   1,   1,0.97071898, -67.886200, 1.10000, 0.90000, 1.10000, 0.90000
47708,'22001961200 ', 138.0000,1,  13,   1,   1,0.98571658, -67.489489, 1.10000, 0.90000, 1.10000, 0.90000
47709,'22003950100 ',  69.0000,1,  13,   1,   1,0.94602287, -67.900085, 1.10000, 0.90000, 1.10000, 0.90000
47710,'22003950200 ', 138.0000,1,  13,   1,   1,0.97621548, -62.656693, 1.10000, 0.90000, 1.10000, 0.90000
47711,'22003950300 ',  69.0000,1,  13,   1,   1,0.96348232, -64.041752, 1.10000, 0.90000, 1.10000, 0.90000
47712,'22003950400 ',  69.0000,1,  13,   1,   1,0.95195591, -67.721647, 1.10000, 0.90000, 1.10000, 0.90000
47713,'22003950500 ',  69.0000,1,  13,   1,   1,0.95077604, -68.744413, 1.10000, 0.90000, 1.10000, 0.90000
47714,'22005030101 ', 230.0000,1,  13,   1,   1,1.00535011, -62.683330, 1.10000, 0.90000, 1.10000, 0.90000
47715,'22005030102 ', 138.0000,1,  13,   1,   1,0.98519224, -65.982790, 1.10000, 0.90000, 1.10000, 0.90000
47716,'22005030103 ', 230.0000,1,  13,   1,   1,1.00560582, -62.587161, 1.10000, 0.90000, 1.10000, 0.90000
47717,'22005030203 ', 138.0000,1,  13,   1,   1,0.98685473, -64.804336, 1.10000, 0.90000, 1.10000, 0.90000
47718,'22005030204 ', 138.0000,1,  13,   1,   1,0.98648220, -64.992078, 1.10000, 0.90000, 1.10000, 0.90000
47719,'22005030205 ', 138.0000,1,  13,   1,   1,0.97708631, -67.931354, 1.10000, 0.90000, 1.10000, 0.90000
47720,'22005030206 ',  69.0000,1,  13,   1,   1,0.96364403, -67.974077, 1.10000, 0.90000, 1.10000, 0.90000
47721,'22005030300 ', 345.0000,1,  13,   1,   1,1.01279914, -62.657628, 1.10000, 0.90000, 1.10000, 0.90000
47722,'22005030401 ',  69.0000,1,  13,   1,   1,0.94613343, -71.017131, 1.10000, 0.90000, 1.10000, 0.90000
47723,'22005030402 ',  69.0000,1,  13,   1,   1,0.94918180, -70.831288, 1.10000, 0.90000, 1.10000, 0.90000
47724,'22005030500 ', 138.0000,1,  13,   1,   1,0.98175615, -66.716584, 1.10000, 0.90000, 1.10000, 0.90000
47725,'22005030600 ', 138.0000,1,  13,   1,   1,0.97265989, -68.321542, 1.10000, 0.90000, 1.10000, 0.90000
47726,'22005030900 ',  69.0000,1,  13,   1,   1,0.95477170, -69.983266, 1.10000, 0.90000, 1.10000, 0.90000
47727,'22005031000 ', 138.0000,1,  13,   1,   1,0.96694487, -69.036895, 1.10000, 0.90000, 1.10000, 0.90000
47728,'22007050100 ', 138.0000,1,  13,   1,   1,0.96489972, -69.252791, 1.10000, 0.90000, 1.10000, 0.90000
47729,'22007050200 ',  69.0000,1,  13,   1,   1,0.95909798, -72.884662, 1.10000, 0.90000, 1.10000, 0.90000
47730,'22009030100 ',  69.0000,1,  13,   1,   1,0.98780292, -61.168879, 1.10000, 0.90000, 1.10000, 0.90000
47731,'22009030200 ', 138.0000,1,  13,   1,   1,0.96920848, -59.887754, 1.10000, 0.90000, 1.10000, 0.90000
47732,'22009030300 ',  69.0000,1,  13,   1,   1,0.96748739, -61.897551, 1.10000, 0.90000, 1.10000, 0.90000
47733,'22009030400 ', 138.0000,1,  13,   1,   1,0.97288442, -60.862368, 1.10000, 0.90000, 1.10000, 0.90000
47734,'22009030500 ', 138.0000,1,  13,   1,   1,0.97613794, -61.225795, 1.10000, 0.90000, 1.10000, 0.90000
47735,'22009030600 ', 138.0000,1,  13,   1,   1,0.98846143, -61.149475, 1.10000, 0.90000, 1.10000, 0.90000
47736,'22009030700 ',  69.0000,1,  13,   1,   1,0.96491283, -63.330901, 1.10000, 0.90000, 1.10000, 0.90000
47737,'22009030800 ',  69.0000,1,  13,   1,   1,0.95714307, -63.557260, 1.10000, 0.90000, 1.10000, 0.90000
47738,'22009030900 ',  69.0000,1,  13,   1,   1,0.95407683, -63.923413, 1.10000, 0.90000, 1.10000, 0.90000
47739,'22011960100 ',  69.0000,1,  13,   1,   1,0.96337503, -66.952253, 1.10000, 0.90000, 1.10000, 0.90000
47740,'22011960200 ', 345.0000,1,  13,   1,   1,1.01206338, -62.127865, 1.10000, 0.90000, 1.10000, 0.90000
47741,'22011960300 ', 138.0000,1,  13,   1,   1,0.99063498, -63.622420, 1.10000, 0.90000, 1.10000, 0.90000
47742,'22011960400 ', 138.0000,1,  13,   1,   1,0.99455744, -63.543504, 1.10000, 0.90000, 1.10000, 0.90000
47743,'22011960500 ', 138.0000,1,  13,   1,   1,1.00065041, -63.070158, 1.10000, 0.90000, 1.10000, 0.90000
47744,'22011960600 ', 138.0000,1,  13,   1,   1,1.00518775, -64.014275, 1.10000, 0.90000, 1.10000, 0.90000
47745,'22011960700 ', 138.0000,1,  13,   1,   1,1.00247109, -64.154075, 1.10000, 0.90000, 1.10000, 0.90000
47746,'22013970100 ', 230.0000,1,  13,   1,   1,0.97985744, -49.979243, 1.10000, 0.90000, 1.10000, 0.90000
47747,'22013970200 ',  69.0000,1,  13,   1,   1,0.96791017, -50.912193, 1.10000, 0.90000, 1.10000, 0.90000
47748,'22013970300 ', 138.0000,1,  13,   1,   1,0.97688770, -57.029945, 1.10000, 0.90000, 1.10000, 0.90000
47749,'22013970400 ', 138.0000,1,  13,   1,   1,0.97860801, -57.058953, 1.10000, 0.90000, 1.10000, 0.90000
47750,'22013970500 ', 230.0000,1,  13,   1,   1,0.98696327, -52.128622, 1.10000, 0.90000, 1.10000, 0.90000
47751,'22015010400 ',  69.0000,1,  13,   1,   1,0.97359896, -61.302608, 1.10000, 0.90000, 1.10000, 0.90000
47752,'22015010500 ',  69.0000,1,  13,   1,   1,0.97335315, -60.883787, 1.10000, 0.90000, 1.10000, 0.90000
47753,'22015010601 ', 138.0000,1,  13,   1,   1,0.97726589, -59.297011, 1.10000, 0.90000, 1.10000, 0.90000
47754,'22015010602 ',  69.0000,1,  13,   1,   1,0.97162235, -61.273613, 1.10000, 0.90000, 1.10000, 0.90000
47755,'22015010701 ',  69.0000,1,  13,   1,   1,0.97267842, -61.200243, 1.10000, 0.90000, 1.10000, 0.90000
47756,'22015010702 ',  69.0000,1,  13,   1,   1,0.97199917, -61.238356, 1.10000, 0.90000, 1.10000, 0.90000
47757,'22015010801 ',  69.0000,1,  13,   1,   1,0.97276706, -61.240255, 1.10000, 0.90000, 1.10000, 0.90000
47758,'22015010804 ', 138.0000,1,  13,   1,   1,0.97512078, -58.517673, 1.10000, 0.90000, 1.10000, 0.90000
47759,'22015010805 ',  69.0000,1,  13,   1,   1,0.96569735, -60.432291, 1.10000, 0.90000, 1.10000, 0.90000
47760,'22015010806 ',  69.0000,1,  13,   1,   1,0.96637547, -60.104387, 1.10000, 0.90000, 1.10000, 0.90000
47761,'22015010900 ', 345.0000,1,  13,   1,   1,0.98538309, -53.915160, 1.10000, 0.90000, 1.10000, 0.90000
47762,'22015011001 ', 138.0000,1,  13,   1,   1,0.97648245, -58.119951, 1.10000, 0.90000, 1.10000, 0.90000
47763,'22015011002 ', 138.0000,1,  13,   1,   1,0.97690409, -58.171806, 1.10000, 0.90000, 1.10000, 0.90000
47764,'22015011103 ',  69.0000,1,  13,   1,   1,0.95697135, -56.403125, 1.10000, 0.90000, 1.10000, 0.90000
47765,'22015011105 ',  69.0000,1,  13,   1,   1,0.97206753, -58.421251, 1.10000, 0.90000, 1.10000, 0.90000
47766,'22015011106 ', 138.0000,1,  13,   1,   1,0.97031862, -57.162813, 1.10000, 0.90000, 1.10000, 0.90000
47767,'22015011107 ',  69.0000,1,  13,   1,   1,0.96161008, -63.237211, 1.10000, 0.90000, 1.10000, 0.90000
47768,'22015011108 ', 138.0000,1,  13,   1,   1,0.97126108, -59.409300, 1.10000, 0.90000, 1.10000, 0.90000
47769,'22015011109 ', 138.0000,1,  13,   1,   1,0.97610652, -58.980719, 1.10000, 0.90000, 1.10000, 0.90000
47770,'22015011110 ',  69.0000,1,  13,   1,   1,0.97052693, -61.114006, 1.10000, 0.90000, 1.10000, 0.90000
47771,'22015011200 ',  69.0000,1,  13,   1,   1,0.94576788, -53.691506, 1.10000, 0.90000, 1.10000, 0.90000
47772,'22015011300 ',  69.0000,1,  13,   1,   1,0.97578061, -60.931346, 1.10000, 0.90000, 1.10000, 0.90000
47773,'22017020500 ', 138.0000,1,  13,   1,   1,0.98597383, -59.914112, 1.10000, 0.90000, 1.10000, 0.90000
47774,'22017020600 ',  69.0000,1,  13,   1,   1,0.99430943, -60.467330, 1.10000, 0.90000, 1.10000, 0.90000
47775,'22017020700 ',  69.0000,1,  13,   1,   1,0.99138105, -60.529915, 1.10000, 0.90000, 1.10000, 0.90000
47776,'22017021000 ',  69.0000,1,  13,   1,   1,0.98304302, -60.644054, 1.10000, 0.90000, 1.10000, 0.90000
47777,'22017021100 ',  69.0000,1,  13,   1,   1,0.97509187, -61.120788, 1.10000, 0.90000, 1.10000, 0.90000
47778,'22017021200 ',  69.0000,1,  13,   1,   1,0.97961611, -60.664463, 1.10000, 0.90000, 1.10000, 0.90000
47779,'22017021300 ',  69.0000,1,  13,   1,   1,0.97359312, -61.215318, 1.10000, 0.90000, 1.10000, 0.90000
47780,'22017021400 ',  69.0000,1,  13,   1,   1,0.97271389, -61.239442, 1.10000, 0.90000, 1.10000, 0.90000
47781,'22017021500 ',  69.0000,1,  13,   1,   1,0.97799957, -60.483388, 1.10000, 0.90000, 1.10000, 0.90000
47782,'22017021600 ',  69.0000,1,  13,   1,   1,0.98197496, -60.682249, 1.10000, 0.90000, 1.10000, 0.90000
47783,'22017021700 ', 138.0000,1,  13,   1,   1,0.98698801, -60.041823, 1.10000, 0.90000, 1.10000, 0.90000
47784,'22017021800 ', 138.0000,1,  13,   1,   1,0.98754472, -60.007945, 1.10000, 0.90000, 1.10000, 0.90000
47785,'22017021900 ',  69.0000,1,  13,   1,   1,0.98917627, -60.558008, 1.10000, 0.90000, 1.10000, 0.90000
47786,'22017022000 ',  69.0000,1,  13,   1,   1,0.99014783, -60.616583, 1.10000, 0.90000, 1.10000, 0.90000
47787,'22017022100 ',  69.0000,1,  13,   1,   1,0.98806292, -60.661635, 1.10000, 0.90000, 1.10000, 0.90000
47788,'22017022200 ',  69.0000,1,  13,   1,   1,0.97837466, -60.917078, 1.10000, 0.90000, 1.10000, 0.90000
47789,'22017022300 ',  69.0000,1,  13,   1,   1,0.98311639, -60.521036, 1.10000, 0.90000, 1.10000, 0.90000
47790,'22017022400 ', 230.0000,1,  13,   1,   1,1.00887549, -58.668593, 1.10000, 0.90000, 1.10000, 0.90000
47791,'22017022500 ',  69.0000,1,  13,   1,   1,0.97841579, -60.613441, 1.10000, 0.90000, 1.10000, 0.90000
47792,'22017022600 ',  69.0000,1,  13,   1,   1,0.97889906, -60.608640, 1.10000, 0.90000, 1.10000, 0.90000
47793,'22017022700 ', 138.0000,1,  13,   1,   1,0.97329247, -59.073275, 1.10000, 0.90000, 1.10000, 0.90000
47794,'22017022800 ', 138.0000,1,  13,   1,   1,0.97337192, -59.011564, 1.10000, 0.90000, 1.10000, 0.90000
47795,'22017022900 ', 138.0000,1,  13,   1,   1,0.97355735, -58.929144, 1.10000, 0.90000, 1.10000, 0.90000
47796,'22017023000 ',  69.0000,1,  13,   1,   1,0.97606987, -60.398639, 1.10000, 0.90000, 1.10000, 0.90000
47797,'22017023100 ',  69.0000,1,  13,   1,   1,0.97658229, -60.394657, 1.10000, 0.90000, 1.10000, 0.90000
47798,'22017023200 ',  69.0000,1,  13,   1,   1,0.97739798, -60.511200, 1.10000, 0.90000, 1.10000, 0.90000
47799,'22017023300 ',  69.0000,1,  13,   1,   1,0.97754031, -60.545044, 1.10000, 0.90000, 1.10000, 0.90000
47800,'22017023400 ',  69.0000,1,  13,   1,   1,0.97947121, -60.861282, 1.10000, 0.90000, 1.10000, 0.90000
47801,'22017023500 ', 138.0000,1,  13,   1,   1,0.98647672, -60.076821, 1.10000, 0.90000, 1.10000, 0.90000
47802,'22017023600 ',  69.0000,1,  13,   1,   1,0.97320032, -62.543448, 1.10000, 0.90000, 1.10000, 0.90000
47803,'22017023700 ', 138.0000,1,  13,   1,   1,0.97550482, -59.623706, 1.10000, 0.90000, 1.10000, 0.90000
47804,'22017023800 ', 138.0000,1,  13,   1,   1,0.98100817, -59.654442, 1.10000, 0.90000, 1.10000, 0.90000
47805,'22017023901 ', 138.0000,1,  13,   1,   1,0.97929949, -59.279451, 1.10000, 0.90000, 1.10000, 0.90000
47806,'22017023903 ', 138.0000,1,  13,   1,   1,0.97981280, -59.560663, 1.10000, 0.90000, 1.10000, 0.90000
47807,'22017023904 ',  69.0000,1,  13,   1,   1,0.97583365, -60.391132, 1.10000, 0.90000, 1.10000, 0.90000
47808,'22017023905 ', 138.0000,1,  13,   1,   1,0.97992069, -59.480696, 1.10000, 0.90000, 1.10000, 0.90000
47809,'22017024000 ', 138.0000,1,  13,   1,   1,0.98083931, -58.791775, 1.10000, 0.90000, 1.10000, 0.90000
47810,'22017024102 ', 138.0000,1,  13,   1,   1,0.97813922, -59.856820, 1.10000, 0.90000, 1.10000, 0.90000
47811,'22017024104 ', 138.0000,1,  13,   1,   1,0.97528172, -59.824705, 1.10000, 0.90000, 1.10000, 0.90000
47812,'22017024106 ',  69.0000,1,  13,   1,   1,0.96713841, -61.377863, 1.10000, 0.90000, 1.10000, 0.90000
47813,'22017024107 ',  69.0000,1,  13,   1,   1,0.97366750, -61.203624, 1.10000, 0.90000, 1.10000, 0.90000
47814,'22017024108 ',  69.0000,1,  13,   1,   1,0.96966785, -61.161380, 1.10000, 0.90000, 1.10000, 0.90000
47815,'22017024109 ', 138.0000,1,  13,   1,   1,0.97567189, -59.901340, 1.10000, 0.90000, 1.10000, 0.90000
47816,'22017024201 ',  69.0000,1,  13,   1,   1,0.96996081, -61.853920, 1.10000, 0.90000, 1.10000, 0.90000
47817,'22017024202 ', 138.0000,1,  13,   1,   1,0.97808015, -60.518440, 1.10000, 0.90000, 1.10000, 0.90000
47818,'22017024203 ', 138.0000,1,  13,   1,   1,0.97842383, -60.553507, 1.10000, 0.90000, 1.10000, 0.90000
47819,'22017024301 ',  69.0000,1,  13,   1,   1,0.95932877, -62.925379, 1.10000, 0.90000, 1.10000, 0.90000
47820,'22017024303 ', 138.0000,1,  13,   1,   1,0.97742265, -60.688314, 1.10000, 0.90000, 1.10000, 0.90000
47821,'22017024304 ',  69.0000,1,  13,   1,   1,0.95779669, -63.734387, 1.10000, 0.90000, 1.10000, 0.90000
47822,'22017024400 ',  69.0000,1,  13,   1,   1,0.97532278, -61.031169, 1.10000, 0.90000, 1.10000, 0.90000
47823,'22017024503 ',  69.0000,1,  13,   1,   1,0.95523113, -63.203688, 1.10000, 0.90000, 1.10000, 0.90000
47824,'22017024504 ', 138.0000,1,  13,   1,   1,0.96754068, -60.432701, 1.10000, 0.90000, 1.10000, 0.90000
47825,'22017024601 ',  69.0000,1,  13,   1,   1,0.96909881, -62.067008, 1.10000, 0.90000, 1.10000, 0.90000
47826,'22017024602 ',  69.0000,1,  13,   1,   1,0.97260016, -61.763536, 1.10000, 0.90000, 1.10000, 0.90000
47827,'22017024700 ',  69.0000,1,  13,   1,   1,0.96687424, -62.115393, 1.10000, 0.90000, 1.10000, 0.90000
47828,'22017024800 ',  69.0000,1,  13,   1,   1,0.96190888, -63.777192, 1.10000, 0.90000, 1.10000, 0.90000
47829,'22017024900 ', 138.0000,1,  13,   1,   1,0.97004890, -58.604287, 1.10000, 0.90000, 1.10000, 0.90000
47830,'22017025000 ', 138.0000,1,  13,   1,   1,0.97053838, -58.348913, 1.10000, 0.90000, 1.10000, 0.90000
47831,'22017025100 ', 138.0000,1,  13,   1,   1,0.97294778, -57.565230, 1.10000, 0.90000, 1.10000, 0.90000
47832,'22017025200 ',  69.0000,1,  13,   1,   1,0.98731077, -60.596892, 1.10000, 0.90000, 1.10000, 0.90000
47833,'22017025300 ', 138.0000,1,  13,   1,   1,0.98798758, -59.929138, 1.10000, 0.90000, 1.10000, 0.90000
47834,'22017025405 ',  69.0000,1,  13,   1,   1,0.95801771, -63.002123, 1.10000, 0.90000, 1.10000, 0.90000
47835,'22017025406 ',  69.0000,1,  13,   1,   1,0.95422471, -63.256827, 1.10000, 0.90000, 1.10000, 0.90000
47836,'22017980000 ',  69.0000,1,  13,   1,   1,0.97221643, -62.564287, 1.10000, 0.90000, 1.10000, 0.90000
47837,'22019000100 ', 138.0000,1,  13,   1,   1,1.00269043, -66.185906, 1.10000, 0.90000, 1.10000, 0.90000
47838,'22019000200 ', 138.0000,1,  13,   1,   1,1.00587571, -66.016271, 1.10000, 0.90000, 1.10000, 0.90000
47839,'22019000300 ',  69.0000,1,  13,   1,   1,0.99149334, -67.393511, 1.10000, 0.90000, 1.10000, 0.90000
47840,'22019000400 ', 138.0000,1,  13,   1,   1,1.00101912, -66.281542, 1.10000, 0.90000, 1.10000, 0.90000
47841,'22019000500 ',  69.0000,1,  13,   1,   1,0.99555326, -66.751329, 1.10000, 0.90000, 1.10000, 0.90000
47842,'22019000600 ', 138.0000,1,  13,   1,   1,0.99892527, -66.400804, 1.10000, 0.90000, 1.10000, 0.90000
47843,'22019000700 ', 230.0000,1,  13,   1,   1,1.01559138, -65.215548, 1.10000, 0.90000, 1.10000, 0.90000
47844,'22019000800 ', 138.0000,1,  13,   1,   1,1.00350082, -66.164056, 1.10000, 0.90000, 1.10000, 0.90000
47845,'22019000900 ',  69.0000,1,  13,   1,   1,0.98347539, -67.914190, 1.10000, 0.90000, 1.10000, 0.90000
47846,'22019001000 ',  69.0000,1,  13,   1,   1,1.00174773, -66.486031, 1.10000, 0.90000, 1.10000, 0.90000
47847,'22019001100 ',  69.0000,1,  13,   1,   1,0.98146892, -68.132947, 1.10000, 0.90000, 1.10000, 0.90000
47848,'22019001201 ',  69.0000,1,  13,   1,   1,0.97924578, -68.244750, 1.10000, 0.90000, 1.10000, 0.90000
47849,'22019001202 ',  69.0000,1,  13,   1,   1,0.97827518, -68.280329, 1.10000, 0.90000, 1.10000, 0.90000
47850,'22019001300 ',  69.0000,1,  13,   1,   1,0.98367453, -67.937392, 1.10000, 0.90000, 1.10000, 0.90000
47851,'22019001400 ', 138.0000,1,  13,   1,   1,0.99996495, -66.336443, 1.10000, 0.90000, 1.10000, 0.90000
47852,'22019001500 ',  69.0000,1,  13,   1,   1,0.99172205, -66.921060, 1.10000, 0.90000, 1.10000, 0.90000
47853,'22019001600 ', 138.0000,1,  13,   1,   1,0.99726623, -66.482814, 1.10000, 0.90000, 1.10000, 0.90000
47854,'22019001700 ',  69.0000,1,  13,   1,   1,0.96843284, -68.432861, 1.10000, 0.90000, 1.10000, 0.90000
47855,'22019001801 ', 138.0000,1,  13,   1,   1,0.99387389, -67.503279, 1.10000, 0.90000, 1.10000, 0.90000
47856,'22019001901 ',  69.0000,1,  13,   1,   1,1.00206482, -66.454469, 1.10000, 0.90000, 1.10000, 0.90000
47857,'22019001903 ', 138.0000,1,  13,   1,   1,1.00199020, -66.290210, 1.10000, 0.90000, 1.10000, 0.90000
47858,'22019001904 ',  69.0000,1,  13,   1,   1,0.98288172, -67.959918, 1.10000, 0.90000, 1.10000, 0.90000
47859,'22019002000 ', 138.0000,1,  13,   1,   1,0.99515939, -66.688881, 1.10000, 0.90000, 1.10000, 0.90000
47860,'22019002100 ', 138.0000,1,  13,   1,   1,0.99707961, -66.552790, 1.10000, 0.90000, 1.10000, 0.90000
47861,'22019002201 ',  69.0000,1,  13,   1,   1,0.98236549, -67.568206, 1.10000, 0.90000, 1.10000, 0.90000
47862,'22019002203 ', 138.0000,1,  13,   1,   1,1.00556231, -65.861581, 1.10000, 0.90000, 1.10000, 0.90000
47863,'22019002204 ', 138.0000,1,  13,   1,   1,1.00433373, -65.926844, 1.10000, 0.90000, 1.10000, 0.90000
47864,'22019002300 ', 345.0000,1,  13,   1,   1,1.01774395, -64.158999, 1.10000, 0.90000, 1.10000, 0.90000
47865,'22019002400 ', 345.0000,1,  13,   1,   1,1.01504326, -63.765963, 1.10000, 0.90000, 1.10000, 0.90000
47866,'22019002500 ',  69.0000,1,  13,   1,   1,1.00887859, -65.848932, 1.10000, 0.90000, 1.10000, 0.90000
47867,'22019002600 ', 345.0000,1,  13,   1,   1,1.01966703, -64.599943, 1.10000, 0.90000, 1.10000, 0.90000
47868,'22019002700 ', 345.0000,1,  13,   1,   1,1.01844013, -64.524544, 1.10000, 0.90000, 1.10000, 0.90000
47869,'22019002800 ', 138.0000,1,  13,   1,   1,1.00517082, -66.195127, 1.10000, 0.90000, 1.10000, 0.90000
47870,'22019002900 ',  69.0000,1,  13,   1,   1,0.98113430, -68.313585, 1.10000, 0.90000, 1.10000, 0.90000
47871,'22019003000 ', 138.0000,1,  13,   1,   1,1.00720549, -66.042035, 1.10000, 0.90000, 1.10000, 0.90000
47872,'22019003101 ', 138.0000,1,  13,   1,   1,1.00992954, -65.842033, 1.10000, 0.90000, 1.10000, 0.90000
47873,'22019003102 ', 138.0000,1,  13,   1,   1,1.01259756, -65.703722, 1.10000, 0.90000, 1.10000, 0.90000
47874,'22019003200 ', 230.0000,1,  13,   1,   1,1.01259458, -65.904611, 1.10000, 0.90000, 1.10000, 0.90000
47875,'22019003300 ', 138.0000,1,  13,   1,   1,1.01150537, -65.852914, 1.10000, 0.90000, 1.10000, 0.90000
47876,'22019003400 ',  69.0000,1,  13,   1,   1,0.96490288, -68.949721, 1.10000, 0.90000, 1.10000, 0.90000
47877,'22019003500 ',  69.0000,1,  13,   1,   1,0.95674974, -69.293608, 1.10000, 0.90000, 1.10000, 0.90000
47878,'22019003600 ',  69.0000,1,  13,   1,   1,0.95864880, -69.071210, 1.10000, 0.90000, 1.10000, 0.90000
47879,'22019980000 ',  69.0000,1,  13,   1,   1,0.98953640, -67.030855, 1.10000, 0.90000, 1.10000, 0.90000
47880,'22019980100 ',  69.0000,1,  13,   1,   1,0.98270732, -67.946251, 1.10000, 0.90000, 1.10000, 0.90000
47881,'22021000100 ', 138.0000,1,  13,   1,   1,0.97381556, -49.554054, 1.10000, 0.90000, 1.10000, 0.90000
47882,'22021000200 ',  69.0000,1,  13,   1,   1,0.96746498, -49.599912, 1.10000, 0.90000, 1.10000, 0.90000
47883,'22021000300 ', 138.0000,1,  13,   1,   1,0.96921349, -50.839642, 1.10000, 0.90000, 1.10000, 0.90000
47884,'22023970100 ', 138.0000,1,  13,   1,   1,0.98645967, -68.035788, 1.10000, 0.90000, 1.10000, 0.90000
47885,'22023970201 ', 138.0000,1,  13,   1,   1,0.96388775, -71.540194, 1.10000, 0.90000, 1.10000, 0.90000
47886,'22025000100 ', 138.0000,1,  13,   1,   1,0.96988481, -54.116907, 1.10000, 0.90000, 1.10000, 0.90000
47887,'22025000200 ', 138.0000,1,  13,   1,   1,0.97575796, -55.715233, 1.10000, 0.90000, 1.10000, 0.90000
47888,'22025000300 ', 138.0000,1,  13,   1,   1,0.98311973, -56.700914, 1.10000, 0.90000, 1.10000, 0.90000
47889,'22027950100 ', 138.0000,1,  13,   1,   1,0.97482812, -45.653893, 1.10000, 0.90000, 1.10000, 0.90000
47890,'22027950200 ', 138.0000,1,  13,   1,   1,0.97369856, -49.943378, 1.10000, 0.90000, 1.10000, 0.90000
47891,'22027950300 ', 138.0000,1,  13,   1,   1,0.97567052, -49.147572, 1.10000, 0.90000, 1.10000, 0.90000
47892,'22027950400 ', 138.0000,1,  13,   1,   1,0.97339827, -50.125085, 1.10000, 0.90000, 1.10000, 0.90000
47893,'22027950500 ', 138.0000,1,  13,   1,   1,0.97404242, -50.151272, 1.10000, 0.90000, 1.10000, 0.90000
47894,'22029000100 ', 138.0000,1,  13,   1,   1,0.96039677, -55.699137, 1.10000, 0.90000, 1.10000, 0.90000
47895,'22029000200 ', 138.0000,1,  13,   1,   1,0.95896548, -56.051708, 1.10000, 0.90000, 1.10000, 0.90000
47896,'22029000300 ',  69.0000,1,  13,   1,   1,0.95651448, -58.195179, 1.10000, 0.90000, 1.10000, 0.90000
47897,'22029000400 ',  69.0000,1,  13,   1,   1,0.95666891, -58.526894, 1.10000, 0.90000, 1.10000, 0.90000
47898,'22029000500 ', 138.0000,1,  13,   1,   1,0.99803102, -57.999740, 1.10000, 0.90000, 1.10000, 0.90000
47899,'22031950100 ', 138.0000,1,  13,   1,   1,0.98585600, -59.605695, 1.10000, 0.90000, 1.10000, 0.90000
47900,'22031950200 ', 138.0000,1,  13,   1,   1,0.98287392, -60.276822, 1.10000, 0.90000, 1.10000, 0.90000
47901,'22031950300 ', 345.0000,1,  13,   1,   1,1.01871967, -55.720338, 1.10000, 0.90000, 1.10000, 0.90000
47902,'22031950400 ',  69.0000,1,  13,   1,   1,1.00023890, -57.944613, 1.10000, 0.90000, 1.10000, 0.90000
47903,'22031950500 ', 138.0000,1,  13,   1,   1,1.00151110, -57.976674, 1.10000, 0.90000, 1.10000, 0.90000
47904,'22031950600 ', 138.0000,1,  13,   1,   1,1.00523841, -57.593569, 1.10000, 0.90000, 1.10000, 0.90000
47905,'22031950700 ',  69.0000,1,  13,   1,   1,0.99365467, -58.094693, 1.10000, 0.90000, 1.10000, 0.90000
47906,'22033000100 ',  69.0000,1,  13,   1,   1,0.99085414, -65.231216, 1.10000, 0.90000, 1.10000, 0.90000
47907,'22033000200 ', 138.0000,1,  13,   1,   1,0.99996001, -64.444126, 1.10000, 0.90000, 1.10000, 0.90000
47908,'22033000300 ', 138.0000,1,  13,   1,   1,1.00377083, -64.220191, 1.10000, 0.90000, 1.10000, 0.90000
47909,'22033000400 ', 138.0000,1,  13,   1,   1,1.00159168, -64.351761, 1.10000, 0.90000, 1.10000, 0.90000
47910,'22033000500 ', 138.0000,1,  13,   1,   1,0.99481285, -64.709424, 1.10000, 0.90000, 1.10000, 0.90000
47911,'22033000601 ',  69.0000,1,  13,   1,   1,0.98229140, -65.754252, 1.10000, 0.90000, 1.10000, 0.90000
47912,'22033000602 ', 138.0000,1,  13,   1,   1,0.99139130, -64.860713, 1.10000, 0.90000, 1.10000, 0.90000
47913,'22033000701 ',  69.0000,1,  13,   1,   1,0.98419988, -65.660610, 1.10000, 0.90000, 1.10000, 0.90000
47914,'22033000702 ', 138.0000,1,  13,   1,   1,0.99800283, -64.546462, 1.10000, 0.90000, 1.10000, 0.90000
47915,'22033000900 ',  69.0000,1,  13,   1,   1,0.97497702, -66.018764, 1.10000, 0.90000, 1.10000, 0.90000
47916,'22033001000 ',  69.0000,1,  13,   1,   1,0.97606844, -65.978610, 1.10000, 0.90000, 1.10000, 0.90000
47917,'22033001102 ', 138.0000,1,  13,   1,   1,0.98478663, -65.085337, 1.10000, 0.90000, 1.10000, 0.90000
47918,'22033001103 ', 138.0000,1,  13,   1,   1,0.98795289, -65.000772, 1.10000, 0.90000, 1.10000, 0.90000
47919,'22033001104 ', 138.0000,1,  13,   1,   1,0.98633224, -65.044691, 1.10000, 0.90000, 1.10000, 0.90000
47920,'22033001600 ',  69.0000,1,  13,   1,   1,0.95890367, -67.116287, 1.10000, 0.90000, 1.10000, 0.90000
47921,'22033001700 ', 138.0000,1,  13,   1,   1,0.97223622, -65.677077, 1.10000, 0.90000, 1.10000, 0.90000
47922,'22033001800 ',  69.0000,1,  13,   1,   1,0.94986862, -67.904491, 1.10000, 0.90000, 1.10000, 0.90000
47923,'22033001900 ',  69.0000,1,  13,   1,   1,0.94915968, -67.920453, 1.10000, 0.90000, 1.10000, 0.90000
47924,'22033002000 ', 138.0000,1,  13,   1,   1,0.98363554, -65.045100, 1.10000, 0.90000, 1.10000, 0.90000
47925,'22033002200 ', 138.0000,1,  13,   1,   1,0.97579980, -65.506726, 1.10000, 0.90000, 1.10000, 0.90000
47926,'22033002300 ',  69.0000,1,  13,   1,   1,0.95922005, -67.108999, 1.10000, 0.90000, 1.10000, 0.90000
47927,'22033002400 ', 138.0000,1,  13,   1,   1,0.97759974, -65.365655, 1.10000, 0.90000, 1.10000, 0.90000
47928,'22033002500 ', 138.0000,1,  13,   1,   1,0.97671914, -65.460014, 1.10000, 0.90000, 1.10000, 0.90000
47929,'22033002601 ', 138.0000,1,  13,   1,   1,0.97702414, -65.426607, 1.10000, 0.90000, 1.10000, 0.90000
47930,'22033002602 ', 138.0000,1,  13,   1,   1,0.97617334, -65.450493, 1.10000, 0.90000, 1.10000, 0.90000
47931,'22033002700 ',  69.0000,1,  13,   1,   1,0.96077925, -67.056414, 1.10000, 0.90000, 1.10000, 0.90000
47932,'22033002801 ', 138.0000,1,  13,   1,   1,0.97952539, -65.230895, 1.10000, 0.90000, 1.10000, 0.90000
47933,'22033002802 ', 138.0000,1,  13,   1,   1,0.97814542, -65.371700, 1.10000, 0.90000, 1.10000, 0.90000
47934,'22033003000 ', 345.0000,1,  13,   1,   1,1.01032209, -60.864710, 1.10000, 0.90000, 1.10000, 0.90000
47935,'22033003101 ',  69.0000,1,  13,   1,   1,0.98644328, -65.372574, 1.10000, 0.90000, 1.10000, 0.90000
47936,'22033003103 ',  69.0000,1,  13,   1,   1,0.98483425, -65.391227, 1.10000, 0.90000, 1.10000, 0.90000
47937,'22033003201 ', 138.0000,1,  13,   1,   1,0.98577434, -63.356343, 1.10000, 0.90000, 1.10000, 0.90000
47938,'22033003202 ', 138.0000,1,  13,   1,   1,0.98671913, -63.063833, 1.10000, 0.90000, 1.10000, 0.90000
47939,'22033003300 ', 138.0000,1,  13,   1,   1,1.00396216, -64.206599, 1.10000, 0.90000, 1.10000, 0.90000
47940,'22033003400 ',  69.0000,1,  13,   1,   1,0.98689038, -65.388918, 1.10000, 0.90000, 1.10000, 0.90000
47941,'22033003501 ',  69.0000,1,  13,   1,   1,0.97146016, -65.778833, 1.10000, 0.90000, 1.10000, 0.90000
47942,'22033003504 ',  69.0000,1,  13,   1,   1,0.97307622, -65.722116, 1.10000, 0.90000, 1.10000, 0.90000
47943,'22033003505 ', 138.0000,1,  13,   1,   1,0.99265552, -64.672261, 1.10000, 0.90000, 1.10000, 0.90000
47944,'22033003506 ', 138.0000,1,  13,   1,   1,0.98653084, -64.846349, 1.10000, 0.90000, 1.10000, 0.90000
47945,'22033003507 ', 138.0000,1,  13,   1,   1,0.98450440, -64.602777, 1.10000, 0.90000, 1.10000, 0.90000
47946,'22033003601 ',  69.0000,1,  13,   1,   1,0.97501785, -65.797459, 1.10000, 0.90000, 1.10000, 0.90000
47947,'22033003603 ', 138.0000,1,  13,   1,   1,0.98437428, -64.813072, 1.10000, 0.90000, 1.10000, 0.90000
47948,'22033003604 ', 138.0000,1,  13,   1,   1,0.98415238, -64.738398, 1.10000, 0.90000, 1.10000, 0.90000
47949,'22033003701 ', 138.0000,1,  13,   1,   1,0.98326480, -64.969039, 1.10000, 0.90000, 1.10000, 0.90000
47950,'22033003702 ', 138.0000,1,  13,   1,   1,0.98362392, -64.906898, 1.10000, 0.90000, 1.10000, 0.90000
47951,'22033003703 ', 138.0000,1,  13,   1,   1,0.98357111, -64.819704, 1.10000, 0.90000, 1.10000, 0.90000
47952,'22033003801 ', 138.0000,1,  13,   1,   1,0.97426057, -65.562911, 1.10000, 0.90000, 1.10000, 0.90000
47953,'22033003802 ',  69.0000,1,  13,   1,   1,0.96268123, -66.569646, 1.10000, 0.90000, 1.10000, 0.90000
47954,'22033003804 ',  69.0000,1,  13,   1,   1,0.96352977, -66.462208, 1.10000, 0.90000, 1.10000, 0.90000
47955,'22033003805 ', 138.0000,1,  13,   1,   1,0.98355174, -64.846444, 1.10000, 0.90000, 1.10000, 0.90000
47956,'22033003904 ', 138.0000,1,  13,   1,   1,0.98303831, -64.856867, 1.10000, 0.90000, 1.10000, 0.90000
47957,'22033003906 ', 138.0000,1,  13,   1,   1,0.98512983, -64.772863, 1.10000, 0.90000, 1.10000, 0.90000
47958,'22033003907 ', 138.0000,1,  13,   1,   1,0.98288065, -64.873437, 1.10000, 0.90000, 1.10000, 0.90000
47959,'22033003908 ', 138.0000,1,  13,   1,   1,0.98301172, -64.868294, 1.10000, 0.90000, 1.10000, 0.90000
47960,'22033003909 ', 138.0000,1,  13,   1,   1,0.98286784, -64.945878, 1.10000, 0.90000, 1.10000, 0.90000
47961,'22033003910 ', 138.0000,1,  13,   1,   1,0.98302454, -64.902616, 1.10000, 0.90000, 1.10000, 0.90000
47962,'22033004005 ',  69.0000,1,  13,   1,   1,0.96779543, -66.149904, 1.10000, 0.90000, 1.10000, 0.90000
47963,'22033004006 ', 138.0000,1,  13,   1,   1,0.98502803, -64.723822, 1.10000, 0.90000, 1.10000, 0.90000
47964,'22033004009 ', 345.0000,1,  13,   1,   1,1.00983238, -62.109553, 1.10000, 0.90000, 1.10000, 0.90000
47965,'22033004010 ',  69.0000,1,  13,   1,   1,0.96915770, -66.308624, 1.10000, 0.90000, 1.10000, 0.90000
47966,'22033004011 ', 138.0000,1,  13,   1,   1,0.98061979, -65.151296, 1.10000, 0.90000, 1.10000, 0.90000
47967,'22033004013 ', 138.0000,1,  13,   1,   1,0.98204046, -65.056459, 1.10000, 0.90000, 1.10000, 0.90000
47968,'22033004014 ', 230.0000,1,  13,   1,   1,1.00860643, -62.592475, 1.10000, 0.90000, 1.10000, 0.90000
47969,'22033004015 ',  69.0000,1,  13,   1,   1,0.97779548, -65.854970, 1.10000, 0.90000, 1.10000, 0.90000
47970,'22033004016 ', 138.0000,1,  13,   1,   1,0.98978853, -64.377777, 1.10000, 0.90000, 1.10000, 0.90000
47971,'22033004201 ', 138.0000,1,  13,   1,   1,0.98736989, -63.219555, 1.10000, 0.90000, 1.10000, 0.90000
47972,'22033004203 ', 138.0000,1,  13,   1,   1,0.98969078, -62.910482, 1.10000, 0.90000, 1.10000, 0.90000
47973,'22033004204 ', 138.0000,1,  13,   1,   1,0.99037892, -62.660920, 1.10000, 0.90000, 1.10000, 0.90000
47974,'22033004205 ', 138.0000,1,  13,   1,   1,0.98916519, -62.858566, 1.10000, 0.90000, 1.10000, 0.90000
47975,'22033004301 ', 138.0000,1,  13,   1,   1,0.99086672, -62.990593, 1.10000, 0.90000, 1.10000, 0.90000
47976,'22033004302 ',  69.0000,1,  13,   1,   1,0.97548825, -64.189496, 1.10000, 0.90000, 1.10000, 0.90000
47977,'22033004401 ', 138.0000,1,  13,   1,   1,0.98412013, -63.342088, 1.10000, 0.90000, 1.10000, 0.90000
47978,'22033004402 ', 138.0000,1,  13,   1,   1,0.98682797, -63.837755, 1.10000, 0.90000, 1.10000, 0.90000
47979,'22033004403 ', 138.0000,1,  13,   1,   1,0.98587817, -64.270994, 1.10000, 0.90000, 1.10000, 0.90000
47980,'22033004503 ', 138.0000,1,  13,   1,   1,0.98572636, -64.559809, 1.10000, 0.90000, 1.10000, 0.90000
47981,'22033004504 ', 138.0000,1,  13,   1,   1,0.98488945, -64.659324, 1.10000, 0.90000, 1.10000, 0.90000
47982,'22033004505 ',  69.0000,1,  13,   1,   1,0.96468127, -66.610546, 1.10000, 0.90000, 1.10000, 0.90000
47983,'22033004507 ', 138.0000,1,  13,   1,   1,0.98367500, -64.832224, 1.10000, 0.90000, 1.10000, 0.90000
47984,'22033004508 ', 138.0000,1,  13,   1,   1,0.98472476, -64.774721, 1.10000, 0.90000, 1.10000, 0.90000
47985,'22033004509 ', 138.0000,1,  13,   1,   1,0.98925620, -64.434283, 1.10000, 0.90000, 1.10000, 0.90000
47986,'22033004510 ',  69.0000,1,  13,   1,   1,0.96594471, -66.487841, 1.10000, 0.90000, 1.10000, 0.90000
47987,'22033004602 ', 230.0000,1,  13,   1,   1,1.00420702, -60.882148, 1.10000, 0.90000, 1.10000, 0.90000
47988,'22033004603 ', 345.0000,1,  13,   1,   1,1.01608515, -60.133272, 1.10000, 0.90000, 1.10000, 0.90000
47989,'22033004604 ', 138.0000,1,  13,   1,   1,0.99609745, -61.931340, 1.10000, 0.90000, 1.10000, 0.90000
47990,'22033004700 ', 230.0000,1,  13,   1,   1,1.00019383, -61.431575, 1.10000, 0.90000, 1.10000, 0.90000
47991,'22033004800 ',  69.0000,1,  13,   1,   1,0.96363711, -66.874088, 1.10000, 0.90000, 1.10000, 0.90000
47992,'22033004900 ', 138.0000,1,  13,   1,   1,0.97750181, -65.361331, 1.10000, 0.90000, 1.10000, 0.90000
47993,'22033005000 ',  69.0000,1,  13,   1,   1,0.96694106, -66.182662, 1.10000, 0.90000, 1.10000, 0.90000
47994,'22033005100 ', 138.0000,1,  13,   1,   1,0.97274458, -65.665391, 1.10000, 0.90000, 1.10000, 0.90000
47995,'22033005200 ', 138.0000,1,  13,   1,   1,0.97608882, -65.468162, 1.10000, 0.90000, 1.10000, 0.90000
47996,'22033005300 ', 138.0000,1,  13,   1,   1,0.97463781, -65.566135, 1.10000, 0.90000, 1.10000, 0.90000
47997,'22033980000 ',  69.0000,1,  13,   1,   1,0.98440284, -65.395387, 1.10000, 0.90000, 1.10000, 0.90000
47998,'22035000100 ', 138.0000,1,  13,   1,   1,0.96321243, -43.938337, 1.10000, 0.90000, 1.10000, 0.90000
47999,'22035000200 ', 138.0000,1,  13,   1,   1,0.96045321, -45.842177, 1.10000, 0.90000, 1.10000, 0.90000
48000,'22035000300 ', 138.0000,1,  13,   1,   1,0.96200937, -44.745382, 1.10000, 0.90000, 1.10000, 0.90000
48001,'22037951300 ', 138.0000,1,  13,   1,   1,0.99070740, -62.651843, 1.10000, 0.90000, 1.10000, 0.90000
48002,'22037951400 ', 138.0000,1,  13,   1,   1,0.99346346, -62.067616, 1.10000, 0.90000, 1.10000, 0.90000
48003,'22037951501 ', 230.0000,1,  13,   1,   1,1.01081622, -59.031515, 1.10000, 0.90000, 1.10000, 0.90000
48004,'22037951502 ', 138.0000,1,  13,   1,   1,0.99628019, -61.698492, 1.10000, 0.90000, 1.10000, 0.90000
48005,'22037951600 ', 138.0000,1,  13,   1,   1,0.98987114, -63.151465, 1.10000, 0.90000, 1.10000, 0.90000
48006,'22039950100 ',  69.0000,1,  13,   1,   1,0.98731732, -62.394803, 1.10000, 0.90000, 1.10000, 0.90000
48007,'22039950200 ',  69.0000,1,  13,   1,   1,0.97170174, -63.424679, 1.10000, 0.90000, 1.10000, 0.90000
48008,'22039950300 ',  69.0000,1,  13,   1,   1,0.98725069, -65.777290, 1.10000, 0.90000, 1.10000, 0.90000
48009,'22039950400 ',  69.0000,1,  13,   1,   1,0.98262554, -65.815068, 1.10000, 0.90000, 1.10000, 0.90000
48010,'22039950500 ',  69.0000,1,  13,   1,   1,0.98597270, -65.211873, 1.10000, 0.90000, 1.10000, 0.90000
48011,'22039950600 ', 138.0000,1,  13,   1,   1,0.99620301, -64.070562, 1.10000, 0.90000, 1.10000, 0.90000
48012,'22039950700 ', 345.0000,1,  13,   1,   1,1.01363361, -61.204212, 1.10000, 0.90000, 1.10000, 0.90000
48013,'22039950800 ', 138.0000,1,  13,   1,   1,0.99687517, -65.115322, 1.10000, 0.90000, 1.10000, 0.90000
48014,'22041950100 ',  69.0000,1,  13,   1,   1,0.95431066, -49.811381, 1.10000, 0.90000, 1.10000, 0.90000
48015,'22041950200 ', 138.0000,1,  13,   1,   1,0.96807253, -48.809659, 1.10000, 0.90000, 1.10000, 0.90000
48016,'22041950300 ',  69.0000,1,  13,   1,   1,0.95640075, -50.016584, 1.10000, 0.90000, 1.10000, 0.90000
48017,'22041950400 ',  69.0000,1,  13,   1,   1,0.94387692, -50.721371, 1.10000, 0.90000, 1.10000, 0.90000
48018,'22041950500 ', 138.0000,1,  13,   1,   1,0.96654880, -50.580546, 1.10000, 0.90000, 1.10000, 0.90000
48019,'22041950600 ',  69.0000,1,  13,   1,   1,0.95322180, -52.124879, 1.10000, 0.90000, 1.10000, 0.90000
48020,'22043020100 ', 138.0000,1,  13,   1,   1,0.98948795, -56.070338, 1.10000, 0.90000, 1.10000, 0.90000
48021,'22043020200 ', 230.0000,1,  13,   1,   1,1.00339866, -55.031729, 1.10000, 0.90000, 1.10000, 0.90000
48022,'22043020300 ', 230.0000,1,  13,   1,   1,1.01207387, -54.877541, 1.10000, 0.90000, 1.10000, 0.90000
48023,'22043020401 ', 138.0000,1,  13,   1,   1,0.98385733, -56.878578, 1.10000, 0.90000, 1.10000, 0.90000
48024,'22043020402 ', 138.0000,1,  13,   1,   1,0.98398256, -57.101990, 1.10000, 0.90000, 1.10000, 0.90000
48025,'22045030100 ',  69.0000,1,  13,   1,   1,0.96023011, -70.904446, 1.10000, 0.90000, 1.10000, 0.90000
48026,'22045030200 ',  69.0000,1,  13,   1,   1,0.95876104, -71.015854, 1.10000, 0.90000, 1.10000, 0.90000
48027,'22045030301 ', 138.0000,1,  13,   1,   1,0.95983678, -71.776388, 1.10000, 0.90000, 1.10000, 0.90000
48028,'22045030302 ',  69.0000,1,  13,   1,   1,0.95704603, -73.101404, 1.10000, 0.90000, 1.10000, 0.90000
48029,'22045030400 ', 138.0000,1,  13,   1,   1,0.97319251, -70.121666, 1.10000, 0.90000, 1.10000, 0.90000
48030,'22045030500 ',  69.0000,1,  13,   1,   1,0.95856518, -72.118048, 1.10000, 0.90000, 1.10000, 0.90000
48031,'22045030600 ',  69.0000,1,  13,   1,   1,0.95837879, -71.817848, 1.10000, 0.90000, 1.10000, 0.90000
48032,'22045030700 ',  69.0000,1,  13,   1,   1,0.95922738, -71.966910, 1.10000, 0.90000, 1.10000, 0.90000
48033,'22045030800 ',  69.0000,1,  13,   1,   1,0.95757473, -72.164289, 1.10000, 0.90000, 1.10000, 0.90000
48034,'22045030900 ',  69.0000,1,  13,   1,   1,0.95839298, -72.133546, 1.10000, 0.90000, 1.10000, 0.90000
48035,'22045031000 ',  69.0000,1,  13,   1,   1,0.95947731, -72.053243, 1.10000, 0.90000, 1.10000, 0.90000
48036,'22045031100 ', 138.0000,1,  13,   1,   1,0.97776592, -69.401655, 1.10000, 0.90000, 1.10000, 0.90000
48037,'22045031200 ',  69.0000,1,  13,   1,   1,0.95899254, -72.079205, 1.10000, 0.90000, 1.10000, 0.90000
48038,'22045031300 ', 345.0000,1,  13,   1,   1,1.00418758, -64.752516, 1.10000, 0.90000, 1.10000, 0.90000
48039,'22045031600 ', 138.0000,1,  13,   1,   1,0.99257308, -68.939449, 1.10000, 0.90000, 1.10000, 0.90000
48040,'22047952600 ',  69.0000,1,  13,   1,   1,0.95523739, -66.040662, 1.10000, 0.90000, 1.10000, 0.90000
48041,'22047952700 ', 500.0000,1,  13,   1,   1,1.01283455, -60.046659, 1.10000, 0.90000, 1.10000, 0.90000
48042,'22047952900 ',  69.0000,1,  13,   1,   1,0.99304497, -64.244910, 1.10000, 0.90000, 1.10000, 0.90000
48043,'22047953101 ',  69.0000,1,  13,   1,   1,1.00316465, -63.702763, 1.10000, 0.90000, 1.10000, 0.90000
48044,'22047953102 ', 345.0000,1,  13,   1,   1,1.01711226, -61.600479, 1.10000, 0.90000, 1.10000, 0.90000
48045,'22047953200 ', 500.0000,1,  13,   1,   1,1.01990426, -60.880331, 1.10000, 0.90000, 1.10000, 0.90000
48046,'22049970100 ',  69.0000,1,  13,   1,   1,0.96734071, -48.664558, 1.10000, 0.90000, 1.10000, 0.90000
48047,'22049970200 ', 138.0000,1,  13,   1,   1,0.98131436, -51.133474, 1.10000, 0.90000, 1.10000, 0.90000
48048,'22049970300 ', 138.0000,1,  13,   1,   1,0.98998898, -52.751426, 1.10000, 0.90000, 1.10000, 0.90000
48049,'22049970400 ', 138.0000,1,  13,   1,   1,0.99419355, -53.271336, 1.10000, 0.90000, 1.10000, 0.90000
48050,'22049970500 ', 138.0000,1,  13,   1,   1,0.99958438, -53.393460, 1.10000, 0.90000, 1.10000, 0.90000
48051,'22051020101 ',  69.0000,1,  13,   1,   1,0.96945262, -65.900698, 1.10000, 0.90000, 1.10000, 0.90000
48052,'22051020102 ',  69.0000,1,  13,   1,   1,0.97073370, -65.883670, 1.10000, 0.90000, 1.10000, 0.90000
48053,'22051020201 ', 138.0000,1,  13,   1,   1,0.98347229, -64.787391, 1.10000, 0.90000, 1.10000, 0.90000
48054,'22051020202 ',  69.0000,1,  13,   1,   1,0.97118276, -65.851186, 1.10000, 0.90000, 1.10000, 0.90000
48055,'22051020203 ',  69.0000,1,  13,   1,   1,0.97124773, -65.914816, 1.10000, 0.90000, 1.10000, 0.90000
48056,'22051020301 ',  69.0000,1,  13,   1,   1,0.95946121, -66.654471, 1.10000, 0.90000, 1.10000, 0.90000
48057,'22051020302 ',  69.0000,1,  13,   1,   1,0.96213788, -66.481797, 1.10000, 0.90000, 1.10000, 0.90000
48058,'22051020303 ', 138.0000,1,  13,   1,   1,0.97754735, -65.026700, 1.10000, 0.90000, 1.10000, 0.90000
48059,'22051020400 ',  69.0000,1,  13,   1,   1,0.95886993, -66.704543, 1.10000, 0.90000, 1.10000, 0.90000
48060,'22051020502 ', 138.0000,1,  13,   1,   1,0.96003097, -66.731624, 1.10000, 0.90000, 1.10000, 0.90000
48061,'22051020505 ',  69.0000,1,  13,   1,   1,0.96674460, -66.168113, 1.10000, 0.90000, 1.10000, 0.90000
48062,'22051020506 ', 138.0000,1,  13,   1,   1,0.97828203, -64.900744, 1.10000, 0.90000, 1.10000, 0.90000
48063,'22051020507 ',  69.0000,1,  13,   1,   1,0.96606100, -66.212284, 1.10000, 0.90000, 1.10000, 0.90000
48064,'22051020508 ',  69.0000,1,  13,   1,   1,0.96152872, -66.587494, 1.10000, 0.90000, 1.10000, 0.90000
48065,'22051020511 ',  69.0000,1,  13,   1,   1,0.95870042, -66.715013, 1.10000, 0.90000, 1.10000, 0.90000
48066,'22051020512 ',  69.0000,1,  13,   1,   1,0.96511167, -66.296077, 1.10000, 0.90000, 1.10000, 0.90000
48067,'22051020513 ', 138.0000,1,  13,   1,   1,0.95982367, -66.742450, 1.10000, 0.90000, 1.10000, 0.90000
48068,'22051020514 ', 138.0000,1,  13,   1,   1,0.95979190, -66.741521, 1.10000, 0.90000, 1.10000, 0.90000
48069,'22051020515 ',  69.0000,1,  13,   1,   1,0.96610922, -66.176269, 1.10000, 0.90000, 1.10000, 0.90000
48070,'22051020516 ',  69.0000,1,  13,   1,   1,0.96670157, -66.165627, 1.10000, 0.90000, 1.10000, 0.90000
48071,'22051020517 ',  69.0000,1,  13,   1,   1,0.95978546, -66.673329, 1.10000, 0.90000, 1.10000, 0.90000
48072,'22051020600 ', 345.0000,1,  13,   1,   1,1.01151752, -61.493464, 1.10000, 0.90000, 1.10000, 0.90000
48073,'22051020700 ',  69.0000,1,  13,   1,   1,0.96526086, -66.252965, 1.10000, 0.90000, 1.10000, 0.90000
48074,'22051021000 ',  69.0000,1,  13,   1,   1,0.96475887, -66.246893, 1.10000, 0.90000, 1.10000, 0.90000
48075,'22051021100 ',  69.0000,1,  13,   1,   1,0.96552753, -66.227338, 1.10000, 0.90000, 1.10000, 0.90000
48076,'22051021200 ',  69.0000,1,  13,   1,   1,0.96572989, -66.210891, 1.10000, 0.90000, 1.10000, 0.90000
48077,'22051021300 ',  69.0000,1,  13,   1,   1,0.96638501, -66.170374, 1.10000, 0.90000, 1.10000, 0.90000
48078,'22051021400 ',  69.0000,1,  13,   1,   1,0.96745783, -66.086144, 1.10000, 0.90000, 1.10000, 0.90000
48079,'22051021500 ', 138.0000,1,  13,   1,   1,0.97746557, -64.996784, 1.10000, 0.90000, 1.10000, 0.90000
48080,'22051021600 ',  69.0000,1,  13,   1,   1,0.96695042, -66.181152, 1.10000, 0.90000, 1.10000, 0.90000
48081,'22051021700 ', 138.0000,1,  13,   1,   1,0.97771299, -65.033011, 1.10000, 0.90000, 1.10000, 0.90000
48082,'22051021801 ', 138.0000,1,  13,   1,   1,0.97838396, -65.022411, 1.10000, 0.90000, 1.10000, 0.90000
48083,'22051021803 ',  69.0000,1,  13,   1,   1,0.96695501, -66.187825, 1.10000, 0.90000, 1.10000, 0.90000
48084,'22051021804 ',  69.0000,1,  13,   1,   1,0.96588200, -66.244994, 1.10000, 0.90000, 1.10000, 0.90000
48085,'22051021900 ',  69.0000,1,  13,   1,   1,0.97311020, -65.805970, 1.10000, 0.90000, 1.10000, 0.90000
48086,'22051022001 ', 138.0000,1,  13,   1,   1,0.98158038, -64.882597, 1.10000, 0.90000, 1.10000, 0.90000
48087,'22051022002 ',  69.0000,1,  13,   1,   1,0.97278881, -65.924801, 1.10000, 0.90000, 1.10000, 0.90000
48088,'22051022101 ',  69.0000,1,  13,   1,   1,0.97070485, -65.866349, 1.10000, 0.90000, 1.10000, 0.90000
48089,'22051022102 ',  69.0000,1,  13,   1,   1,0.97511196, -65.772283, 1.10000, 0.90000, 1.10000, 0.90000
48090,'22051022200 ',  69.0000,1,  13,   1,   1,0.97188592, -65.842382, 1.10000, 0.90000, 1.10000, 0.90000
48091,'22051022301 ', 138.0000,1,  13,   1,   1,0.98708975, -64.588393, 1.10000, 0.90000, 1.10000, 0.90000
48092,'22051022302 ', 138.0000,1,  13,   1,   1,0.98671079, -64.620959, 1.10000, 0.90000, 1.10000, 0.90000
48093,'22051022303 ',  69.0000,1,  13,   1,   1,0.97361296, -65.769906, 1.10000, 0.90000, 1.10000, 0.90000
48094,'22051022400 ', 138.0000,1,  13,   1,   1,0.98674321, -64.626451, 1.10000, 0.90000, 1.10000, 0.90000
48095,'22051022500 ',  69.0000,1,  13,   1,   1,0.97613651, -65.731166, 1.10000, 0.90000, 1.10000, 0.90000
48096,'22051022600 ', 138.0000,1,  13,   1,   1,0.98763883, -64.583844, 1.10000, 0.90000, 1.10000, 0.90000
48097,'22051022700 ',  69.0000,1,  13,   1,   1,0.97375578, -65.850127, 1.10000, 0.90000, 1.10000, 0.90000
48098,'22051022800 ',  69.0000,1,  13,   1,   1,0.97443151, -65.838017, 1.10000, 0.90000, 1.10000, 0.90000
48099,'22051022900 ',  69.0000,1,  13,   1,   1,0.97388333, -65.868896, 1.10000, 0.90000, 1.10000, 0.90000
48100,'22051023001 ',  69.0000,1,  13,   1,   1,0.97140008, -66.020369, 1.10000, 0.90000, 1.10000, 0.90000
48101,'22051023002 ',  69.0000,1,  13,   1,   1,0.96913522, -66.131381, 1.10000, 0.90000, 1.10000, 0.90000
48102,'22051023003 ',  69.0000,1,  13,   1,   1,0.96688735, -66.194724, 1.10000, 0.90000, 1.10000, 0.90000
48103,'22051023100 ',  69.0000,1,  13,   1,   1,0.97083628, -66.041885, 1.10000, 0.90000, 1.10000, 0.90000
48104,'22051023200 ',  69.0000,1,  13,   1,   1,0.96802199, -66.181883, 1.10000, 0.90000, 1.10000, 0.90000
48105,'22051023300 ',  69.0000,1,  13,   1,   1,0.96721774, -66.192217, 1.10000, 0.90000, 1.10000, 0.90000
48106,'22051023400 ',  69.0000,1,  13,   1,   1,0.96690834, -66.195830, 1.10000, 0.90000, 1.10000, 0.90000
48107,'22051023500 ',  69.0000,1,  13,   1,   1,0.96624309, -66.179520, 1.10000, 0.90000, 1.10000, 0.90000
48108,'22051023600 ', 138.0000,1,  13,   1,   1,0.97544402, -65.395537, 1.10000, 0.90000, 1.10000, 0.90000
48109,'22051023700 ', 138.0000,1,  13,   1,   1,0.97563028, -65.387279, 1.10000, 0.90000, 1.10000, 0.90000
48110,'22051023800 ', 138.0000,1,  13,   1,   1,0.97611618, -65.363729, 1.10000, 0.90000, 1.10000, 0.90000
48111,'22051023901 ',  69.0000,1,  13,   1,   1,0.96970719, -66.236709, 1.10000, 0.90000, 1.10000, 0.90000
48112,'22051023902 ',  69.0000,1,  13,   1,   1,0.96838796, -66.278366, 1.10000, 0.90000, 1.10000, 0.90000
48113,'22051023903 ',  69.0000,1,  13,   1,   1,0.96756983, -66.288646, 1.10000, 0.90000, 1.10000, 0.90000
48114,'22051023904 ', 138.0000,1,  13,   1,   1,0.98109597, -65.047580, 1.10000, 0.90000, 1.10000, 0.90000
48115,'22051024001 ',  69.0000,1,  13,   1,   1,0.96979678, -66.196138, 1.10000, 0.90000, 1.10000, 0.90000
48116,'22051024002 ',  69.0000,1,  13,   1,   1,0.96915448, -66.245998, 1.10000, 0.90000, 1.10000, 0.90000
48117,'22051024100 ', 138.0000,1,  13,   1,   1,0.98322237, -64.907103, 1.10000, 0.90000, 1.10000, 0.90000
48118,'22051024201 ',  69.0000,1,  13,   1,   1,0.97123516, -66.042363, 1.10000, 0.90000, 1.10000, 0.90000
48119,'22051024202 ', 345.0000,1,  13,   1,   1,1.01156139, -62.077738, 1.10000, 0.90000, 1.10000, 0.90000
48120,'22051024300 ', 138.0000,1,  13,   1,   1,0.98614705, -64.705469, 1.10000, 0.90000, 1.10000, 0.90000
48121,'22051024400 ', 138.0000,1,  13,   1,   1,0.98572767, -64.726185, 1.10000, 0.90000, 1.10000, 0.90000
48122,'22051024500 ', 138.0000,1,  13,   1,   1,0.98739535, -64.633199, 1.10000, 0.90000, 1.10000, 0.90000
48123,'22051024600 ',  69.0000,1,  13,   1,   1,0.97688317, -65.721296, 1.10000, 0.90000, 1.10000, 0.90000
48124,'22051024700 ', 138.0000,1,  13,   1,   1,0.98918837, -64.520323, 1.10000, 0.90000, 1.10000, 0.90000
48125,'22051024800 ', 138.0000,1,  13,   1,   1,0.98880917, -64.518144, 1.10000, 0.90000, 1.10000, 0.90000
48126,'22051024900 ', 345.0000,1,  13,   1,   1,1.01815486, -61.951175, 1.10000, 0.90000, 1.10000, 0.90000
48127,'22051025002 ', 138.0000,1,  13,   1,   1,0.99176574, -64.258174, 1.10000, 0.90000, 1.10000, 0.90000
48128,'22051025201 ', 138.0000,1,  13,   1,   1,0.99197918, -64.242280, 1.10000, 0.90000, 1.10000, 0.90000
48129,'22051025202 ', 230.0000,1,  13,   1,   1,0.99692351, -63.651380, 1.10000, 0.90000, 1.10000, 0.90000
48130,'22051025300 ',  69.0000,1,  13,   1,   1,0.99143016, -64.256070, 1.10000, 0.90000, 1.10000, 0.90000
48131,'22051025400 ', 230.0000,1,  13,   1,   1,0.99725431, -63.621511, 1.10000, 0.90000, 1.10000, 0.90000
48132,'22051025500 ', 138.0000,1,  13,   1,   1,0.98874062, -64.369636, 1.10000, 0.90000, 1.10000, 0.90000
48133,'22051025600 ', 138.0000,1,  13,   1,   1,0.98916286, -64.351194, 1.10000, 0.90000, 1.10000, 0.90000
48134,'22051025700 ', 138.0000,1,  13,   1,   1,0.99142164, -64.268645, 1.10000, 0.90000, 1.10000, 0.90000
48135,'22051025800 ', 138.0000,1,  13,   1,   1,0.99133372, -64.269252, 1.10000, 0.90000, 1.10000, 0.90000
48136,'22051025900 ', 138.0000,1,  13,   1,   1,0.98922998, -64.351399, 1.10000, 0.90000, 1.10000, 0.90000
48137,'22051026000 ',  69.0000,1,  13,   1,   1,0.97547823, -65.632019, 1.10000, 0.90000, 1.10000, 0.90000
48138,'22051026100 ', 138.0000,1,  13,   1,   1,0.98802489, -64.405856, 1.10000, 0.90000, 1.10000, 0.90000
48139,'22051026200 ', 138.0000,1,  13,   1,   1,0.98762000, -64.421962, 1.10000, 0.90000, 1.10000, 0.90000
48140,'22051026300 ', 138.0000,1,  13,   1,   1,0.98814869, -64.366221, 1.10000, 0.90000, 1.10000, 0.90000
48141,'22051026400 ',  69.0000,1,  13,   1,   1,0.98062193, -65.050906, 1.10000, 0.90000, 1.10000, 0.90000
48142,'22051026500 ', 138.0000,1,  13,   1,   1,0.98949426, -64.277906, 1.10000, 0.90000, 1.10000, 0.90000
48143,'22051026600 ',  69.0000,1,  13,   1,   1,0.97594476, -65.609096, 1.10000, 0.90000, 1.10000, 0.90000
48144,'22051026700 ', 138.0000,1,  13,   1,   1,0.99056798, -64.204482, 1.10000, 0.90000, 1.10000, 0.90000
48145,'22051026800 ', 138.0000,1,  13,   1,   1,0.99136651, -64.147825, 1.10000, 0.90000, 1.10000, 0.90000
48146,'22051026900 ', 138.0000,1,  13,   1,   1,0.99272335, -64.048842, 1.10000, 0.90000, 1.10000, 0.90000
48147,'22051027000 ',  69.0000,1,  13,   1,   1,0.98269504, -65.018606, 1.10000, 0.90000, 1.10000, 0.90000
48148,'22051027100 ', 138.0000,1,  13,   1,   1,0.99897373, -63.562574, 1.10000, 0.90000, 1.10000, 0.90000
48149,'22051027200 ',  69.0000,1,  13,   1,   1,0.98293209, -65.046897, 1.10000, 0.90000, 1.10000, 0.90000
48150,'22051027501 ', 345.0000,1,  13,   1,   1,1.01050282, -62.064590, 1.10000, 0.90000, 1.10000, 0.90000
48151,'22051027502 ', 138.0000,1,  13,   1,   1,0.97608602, -65.383434, 1.10000, 0.90000, 1.10000, 0.90000
48152,'22051027601 ',  69.0000,1,  13,   1,   1,0.94417179, -69.084857, 1.10000, 0.90000, 1.10000, 0.90000
48153,'22051027602 ',  69.0000,1,  13,   1,   1,0.99925977, -63.525178, 1.10000, 0.90000, 1.10000, 0.90000
48154,'22051027701 ',  69.0000,1,  13,   1,   1,0.98286355, -65.048283, 1.10000, 0.90000, 1.10000, 0.90000
48155,'22051027806 ',  69.0000,1,  13,   1,   1,0.98058122, -65.116701, 1.10000, 0.90000, 1.10000, 0.90000
48156,'22051027807 ',  69.0000,1,  13,   1,   1,0.97384328, -65.819494, 1.10000, 0.90000, 1.10000, 0.90000
48157,'22051027901 ',  69.0000,1,  13,   1,   1,0.95469010, -69.988006, 1.10000, 0.90000, 1.10000, 0.90000
48158,'22051027902 ',  69.0000,1,  13,   1,   1,0.97256899, -68.960766, 1.10000, 0.90000, 1.10000, 0.90000
48159,'22051028000 ',  69.0000,1,  13,   1,   1,0.95098656, -70.170816, 1.10000, 0.90000, 1.10000, 0.90000
48160,'22051028100 ',  69.0000,1,  13,   1,   1,0.96587324, -66.242665, 1.10000, 0.90000, 1.10000, 0.90000
48161,'22051028200 ', 345.0000,1,  13,   1,   1,1.01380992, -62.097614, 1.10000, 0.90000, 1.10000, 0.90000
48162,'22051980000 ', 138.0000,1,  13,   1,   1,0.98061520, -64.663218, 1.10000, 0.90000, 1.10000, 0.90000
48163,'22053000100 ',  69.0000,1,  13,   1,   1,0.97659123, -67.530463, 1.10000, 0.90000, 1.10000, 0.90000
48164,'22053000200 ', 138.0000,1,  13,   1,   1,0.99988598, -66.335467, 1.10000, 0.90000, 1.10000, 0.90000
48165,'22053000300 ', 345.0000,1,  13,   1,   1,1.01576567, -64.833310, 1.10000, 0.90000, 1.10000, 0.90000
48166,'22053000400 ', 138.0000,1,  13,   1,   1,0.99880362, -65.946276, 1.10000, 0.90000, 1.10000, 0.90000
48167,'22053000500 ', 138.0000,1,  13,   1,   1,1.00542974, -65.478729, 1.10000, 0.90000, 1.10000, 0.90000
48168,'22053000600 ',  69.0000,1,  13,   1,   1,0.98706019, -67.123322, 1.10000, 0.90000, 1.10000, 0.90000
48169,'22053000700 ',  69.0000,1,  13,   1,   1,0.98212713, -67.459845, 1.10000, 0.90000, 1.10000, 0.90000
48170,'22055000100 ',  69.0000,1,  13,   1,   1,0.97113544, -69.453612, 1.10000, 0.90000, 1.10000, 0.90000
48171,'22055000200 ',  69.0000,1,  13,   1,   1,0.96960199, -69.582689, 1.10000, 0.90000, 1.10000, 0.90000
48172,'22055000500 ',  69.0000,1,  13,   1,   1,0.97007406, -69.625596, 1.10000, 0.90000, 1.10000, 0.90000
48173,'22055000602 ', 230.0000,1,  13,   1,   1,0.98396587, -67.170532, 1.10000, 0.90000, 1.10000, 0.90000
48174,'22055000603 ',  69.0000,1,  13,   1,   1,0.96695572, -70.410077, 1.10000, 0.90000, 1.10000, 0.90000
48175,'22055000604 ', 138.0000,1,  13,   1,   1,0.96883363, -69.966183, 1.10000, 0.90000, 1.10000, 0.90000
48176,'22055000700 ', 138.0000,1,  13,   1,   1,0.97793263, -68.238931, 1.10000, 0.90000, 1.10000, 0.90000
48177,'22055000800 ',  69.0000,1,  13,   1,   1,0.97312921, -69.196182, 1.10000, 0.90000, 1.10000, 0.90000
48178,'22055000900 ',  69.0000,1,  13,   1,   1,0.97207427, -69.253098, 1.10000, 0.90000, 1.10000, 0.90000
48179,'22055001001 ', 230.0000,1,  13,   1,   1,0.98608822, -67.129298, 1.10000, 0.90000, 1.10000, 0.90000
48180,'22055001002 ', 138.0000,1,  13,   1,   1,0.97569621, -68.273184, 1.10000, 0.90000, 1.10000, 0.90000
48181,'22055001003 ', 138.0000,1,  13,   1,   1,0.97482860, -68.221862, 1.10000, 0.90000, 1.10000, 0.90000
48182,'22055001100 ', 138.0000,1,  13,   1,   1,0.97508627, -68.490842, 1.10000, 0.90000, 1.10000, 0.90000
48183,'22055001200 ', 138.0000,1,  13,   1,   1,0.97414720, -68.563686, 1.10000, 0.90000, 1.10000, 0.90000
48184,'22055001300 ',  69.0000,1,  13,   1,   1,0.96534890, -69.872350, 1.10000, 0.90000, 1.10000, 0.90000
48185,'22055001401 ',  69.0000,1,  13,   1,   1,0.95466006, -72.110269, 1.10000, 0.90000, 1.10000, 0.90000
48186,'22055001402 ',  69.0000,1,  13,   1,   1,0.95845371, -72.344066, 1.10000, 0.90000, 1.10000, 0.90000
48187,'22055001403 ',  69.0000,1,  13,   1,   1,0.95847774, -72.167226, 1.10000, 0.90000, 1.10000, 0.90000
48188,'22055001404 ', 138.0000,1,  13,   1,   1,0.97006738, -70.020538, 1.10000, 0.90000, 1.10000, 0.90000
48189,'22055001405 ', 138.0000,1,  13,   1,   1,0.97192186, -69.846464, 1.10000, 0.90000, 1.10000, 0.90000
48190,'22055001406 ', 138.0000,1,  13,   1,   1,0.96524543, -70.424441, 1.10000, 0.90000, 1.10000, 0.90000
48191,'22055001407 ', 138.0000,1,  13,   1,   1,0.96590400, -70.341072, 1.10000, 0.90000, 1.10000, 0.90000
48192,'22055001409 ', 138.0000,1,  13,   1,   1,0.96822053, -70.675717, 1.10000, 0.90000, 1.10000, 0.90000
48193,'22055001410 ',  69.0000,1,  13,   1,   1,0.96365547, -72.643611, 1.10000, 0.90000, 1.10000, 0.90000
48194,'22055001411 ', 138.0000,1,  13,   1,   1,0.97116184, -69.942196, 1.10000, 0.90000, 1.10000, 0.90000
48195,'22055001500 ',  69.0000,1,  13,   1,   1,0.96611726, -70.141986, 1.10000, 0.90000, 1.10000, 0.90000
48196,'22055001600 ', 138.0000,1,  13,   1,   1,0.96693659, -70.214133, 1.10000, 0.90000, 1.10000, 0.90000
48197,'22055001700 ',  69.0000,1,  13,   1,   1,0.96283728, -70.427180, 1.10000, 0.90000, 1.10000, 0.90000
48198,'22055001801 ',  69.0000,1,  13,   1,   1,0.96474785, -70.595210, 1.10000, 0.90000, 1.10000, 0.90000
48199,'22055001802 ', 138.0000,1,  13,   1,   1,0.96810079, -70.063206, 1.10000, 0.90000, 1.10000, 0.90000
48200,'22055001901 ',  69.0000,1,  13,   1,   1,0.95582169, -71.495845, 1.10000, 0.90000, 1.10000, 0.90000
48201,'22055001902 ', 138.0000,1,  13,   1,   1,0.97134531, -68.938397, 1.10000, 0.90000, 1.10000, 0.90000
48202,'22055001903 ',  69.0000,1,  13,   1,   1,0.95772088, -71.565978, 1.10000, 0.90000, 1.10000, 0.90000
48203,'22055001904 ',  69.0000,1,  13,   1,   1,0.96450901, -70.570785, 1.10000, 0.90000, 1.10000, 0.90000
48204,'22055001905 ',  69.0000,1,  13,   1,   1,0.95545143, -71.882338, 1.10000, 0.90000, 1.10000, 0.90000
48205,'22055002001 ',  69.0000,1,  13,   1,   1,0.96861106, -69.498541, 1.10000, 0.90000, 1.10000, 0.90000
48206,'22055002002 ',  69.0000,1,  13,   1,   1,0.96850735, -69.595687, 1.10000, 0.90000, 1.10000, 0.90000
48207,'22055002101 ',  69.0000,1,  13,   1,   1,0.96980071, -69.082630, 1.10000, 0.90000, 1.10000, 0.90000
48208,'22055002102 ', 138.0000,1,  13,   1,   1,0.97188348, -67.947815, 1.10000, 0.90000, 1.10000, 0.90000
48209,'22055002103 ',  69.0000,1,  13,   1,   1,0.96699637, -69.341631, 1.10000, 0.90000, 1.10000, 0.90000
48210,'22055002104 ',  69.0000,1,  13,   1,   1,0.96804017, -69.198764, 1.10000, 0.90000, 1.10000, 0.90000
48211,'22055002200 ',  69.0000,1,  13,   1,   1,0.96942192, -69.662247, 1.10000, 0.90000, 1.10000, 0.90000
48212,'22055980000 ',  69.0000,1,  13,   1,   1,0.96824718, -69.690804, 1.10000, 0.90000, 1.10000, 0.90000
48213,'22057021100 ', 345.0000,1,  13,   1,   1,1.00579274, -62.487154, 1.10000, 0.90000, 1.10000, 0.90000
48214,'22057021200 ', 138.0000,1,  13,   1,   1,0.98689383, -70.767406, 1.10000, 0.90000, 1.10000, 0.90000
48215,'22057021500 ', 138.0000,1,  13,   1,   1,0.95274961, -71.554421, 1.10000, 0.90000, 1.10000, 0.90000
48216,'22057021601 ', 138.0000,1,  13,   1,   1,0.94492936, -73.476334, 1.10000, 0.90000, 1.10000, 0.90000
48217,'22057021602 ', 138.0000,1,  13,   1,   1,0.94818413, -72.545891, 1.10000, 0.90000, 1.10000, 0.90000
48218,'22059970100 ', 138.0000,1,  13,   1,   1,0.96670866, -52.195448, 1.10000, 0.90000, 1.10000, 0.90000
48219,'22059970200 ', 138.0000,1,  13,   1,   1,0.96788156, -54.635762, 1.10000, 0.90000, 1.10000, 0.90000
48220,'22059970300 ', 138.0000,1,  13,   1,   1,0.97093546, -56.322454, 1.10000, 0.90000, 1.10000, 0.90000
48221,'22061960100 ', 138.0000,1,  13,   1,   1,0.97731924, -45.935959, 1.10000, 0.90000, 1.10000, 0.90000
48222,'22061960200 ', 138.0000,1,  13,   1,   1,0.97291821, -49.589984, 1.10000, 0.90000, 1.10000, 0.90000
48223,'22061960300 ', 138.0000,1,  13,   1,   1,0.97343969, -48.891792, 1.10000, 0.90000, 1.10000, 0.90000
48224,'22061960400 ', 138.0000,1,  13,   1,   1,0.97515994, -48.373517, 1.10000, 0.90000, 1.10000, 0.90000
48225,'22061960500 ', 230.0000,1,  13,   1,   1,0.98300284, -47.541730, 1.10000, 0.90000, 1.10000, 0.90000
48226,'22061960600 ', 230.0000,1,  13,   1,   1,0.98562711, -47.023814, 1.10000, 0.90000, 1.10000, 0.90000
48227,'22061960700 ',  69.0000,1,  13,   1,   1,0.97933030, -46.977307, 1.10000, 0.90000, 1.10000, 0.90000
48228,'22061960800 ', 138.0000,1,  13,   1,   1,0.97378522, -48.403379, 1.10000, 0.90000, 1.10000, 0.90000
48229,'22061960900 ', 138.0000,1,  13,   1,   1,0.97505629, -48.242640, 1.10000, 0.90000, 1.10000, 0.90000
48230,'22061961000 ',  69.0000,1,  13,   1,   1,0.97005713, -50.206788, 1.10000, 0.90000, 1.10000, 0.90000
48231,'22063040100 ', 230.0000,1,  13,   1,   1,0.99460030, -63.036888, 1.10000, 0.90000, 1.10000, 0.90000
48232,'22063040201 ',  69.0000,1,  13,   1,   1,0.97375685, -64.785779, 1.10000, 0.90000, 1.10000, 0.90000
48233,'22063040202 ', 345.0000,1,  13,   1,   1,1.00038731, -62.516790, 1.10000, 0.90000, 1.10000, 0.90000
48234,'22063040301 ', 138.0000,1,  13,   1,   1,0.98934954, -63.473228, 1.10000, 0.90000, 1.10000, 0.90000
48235,'22063040303 ', 138.0000,1,  13,   1,   1,0.98853159, -63.732359, 1.10000, 0.90000, 1.10000, 0.90000
48236,'22063040304 ',  69.0000,1,  13,   1,   1,0.96564096, -65.952553, 1.10000, 0.90000, 1.10000, 0.90000
48237,'22063040401 ',  69.0000,1,  13,   1,   1,0.97835284, -64.985678, 1.10000, 0.90000, 1.10000, 0.90000
48238,'22063040402 ', 345.0000,1,  13,   1,   1,1.00153685, -62.449588, 1.10000, 0.90000, 1.10000, 0.90000
48239,'22063040500 ', 345.0000,1,  13,   1,   1,1.00288522, -62.345844, 1.10000, 0.90000, 1.10000, 0.90000
48240,'22063040600 ', 345.0000,1,  13,   1,   1,1.00389206, -62.251287, 1.10000, 0.90000, 1.10000, 0.90000
48241,'22063040700 ', 345.0000,1,  13,   1,   1,1.00487125, -62.157781, 1.10000, 0.90000, 1.10000, 0.90000
48242,'22063040802 ', 230.0000,1,  13,   1,   1,1.00446820, -62.585290, 1.10000, 0.90000, 1.10000, 0.90000
48243,'22063040804 ',  69.0000,1,  13,   1,   1,0.96530336, -66.106922, 1.10000, 0.90000, 1.10000, 0.90000
48244,'22063040805 ',  69.0000,1,  13,   1,   1,0.97931337, -64.831486, 1.10000, 0.90000, 1.10000, 0.90000
48245,'22063040806 ',  69.0000,1,  13,   1,   1,0.96241838, -66.686825, 1.10000, 0.90000, 1.10000, 0.90000
48246,'22063040901 ', 230.0000,1,  13,   1,   1,0.99449396, -63.024785, 1.10000, 0.90000, 1.10000, 0.90000
48247,'22063040902 ', 230.0000,1,  13,   1,   1,1.00277150, -62.490999, 1.10000, 0.90000, 1.10000, 0.90000
48248,'22065960100 ',  69.0000,1,  13,   1,   1,0.93503177, -52.395641, 1.10000, 0.90000, 1.10000, 0.90000
48249,'22065960200 ', 138.0000,1,  13,   1,   1,0.95964271, -48.260033, 1.10000, 0.90000, 1.10000, 0.90000
48250,'22065960300 ',  69.0000,1,  13,   1,   1,0.95207185, -50.519699, 1.10000, 0.90000, 1.10000, 0.90000
48251,'22065960400 ',  69.0000,1,  13,   1,   1,0.95139492, -50.549349, 1.10000, 0.90000, 1.10000, 0.90000
48252,'22065960500 ',  69.0000,1,  13,   1,   1,0.95057416, -50.591549, 1.10000, 0.90000, 1.10000, 0.90000
48253,'22067950100 ',  69.0000,1,  13,   1,   1,0.96338254, -42.708835, 1.10000, 0.90000, 1.10000, 0.90000
48254,'22067950200 ', 138.0000,1,  13,   1,   1,0.99575007, -40.250271, 1.10000, 0.90000, 1.10000, 0.90000
48255,'22067950300 ',  69.0000,1,  13,   1,   1,1.00252485, -38.830336, 1.10000, 0.90000, 1.10000, 0.90000
48256,'22067950400 ',  69.0000,1,  13,   1,   1,0.98819834, -41.885008, 1.10000, 0.90000, 1.10000, 0.90000
48257,'22067950500 ', 230.0000,1,  13,   1,   1,1.01344824, -39.413753, 1.10000, 0.90000, 1.10000, 0.90000
48258,'22067950600 ', 138.0000,1,  13,   1,   1,1.00183821, -40.851105, 1.10000, 0.90000, 1.10000, 0.90000
48259,'22067950700 ',  69.0000,1,  13,   1,   1,0.98605162, -43.030581, 1.10000, 0.90000, 1.10000, 0.90000
48260,'22067950800 ',  69.0000,1,  13,   1,   1,0.98626429, -41.986091, 1.10000, 0.90000, 1.10000, 0.90000
48261,'22069000100 ', 138.0000,1,  13,   1,   1,0.98919600, -56.618583, 1.10000, 0.90000, 1.10000, 0.90000
48262,'22069000200 ', 138.0000,1,  13,   1,   1,0.99156880, -58.093341, 1.10000, 0.90000, 1.10000, 0.90000
48263,'22069000300 ',  69.0000,1,  13,   1,   1,0.99996012, -58.910047, 1.10000, 0.90000, 1.10000, 0.90000
48264,'22069000400 ', 138.0000,1,  13,   1,   1,0.98776782, -58.262053, 1.10000, 0.90000, 1.10000, 0.90000
48265,'22069000500 ', 138.0000,1,  13,   1,   1,0.98768938, -58.218224, 1.10000, 0.90000, 1.10000, 0.90000
48266,'22069000600 ', 138.0000,1,  13,   1,   1,0.98821265, -58.116270, 1.10000, 0.90000, 1.10000, 0.90000
48267,'22069000700 ', 138.0000,1,  13,   1,   1,0.98750937, -58.266411, 1.10000, 0.90000, 1.10000, 0.90000
48268,'22069000800 ', 138.0000,1,  13,   1,   1,0.98836190, -58.520296, 1.10000, 0.90000, 1.10000, 0.90000
48269,'22069000900 ', 138.0000,1,  13,   1,   1,0.99587935, -57.179646, 1.10000, 0.90000, 1.10000, 0.90000
48270,'22071000100 ',  69.0000,1,  13,   1,   1,0.98276764, -65.158960, 1.10000, 0.90000, 1.10000, 0.90000
48271,'22071000200 ',  69.0000,1,  13,   1,   1,0.98244458, -65.163468, 1.10000, 0.90000, 1.10000, 0.90000
48272,'22071000300 ',  69.0000,1,  13,   1,   1,0.98342067, -65.111258, 1.10000, 0.90000, 1.10000, 0.90000
48273,'22071000400 ', 138.0000,1,  13,   1,   1,0.99172896, -64.241146, 1.10000, 0.90000, 1.10000, 0.90000
48274,'22071000601 ',  69.0000,1,  13,   1,   1,0.99028796, -64.379874, 1.10000, 0.90000, 1.10000, 0.90000
48275,'22071000602 ',  69.0000,1,  13,   1,   1,0.99070984, -64.356631, 1.10000, 0.90000, 1.10000, 0.90000
48276,'22071000603 ',  69.0000,1,  13,   1,   1,0.98467016, -64.981505, 1.10000, 0.90000, 1.10000, 0.90000
48277,'22071000604 ',  69.0000,1,  13,   1,   1,0.98506659, -64.977359, 1.10000, 0.90000, 1.10000, 0.90000
48278,'22071000605 ', 230.0000,1,  13,   1,   1,1.00134587, -63.249860, 1.10000, 0.90000, 1.10000, 0.90000
48279,'22071000606 ', 138.0000,1,  13,   1,   1,0.99184024, -64.273829, 1.10000, 0.90000, 1.10000, 0.90000
48280,'22071000613 ', 138.0000,1,  13,   1,   1,0.99171764, -64.266964, 1.10000, 0.90000, 1.10000, 0.90000
48281,'22071000701 ', 138.0000,1,  13,   1,   1,0.99196458, -64.310425, 1.10000, 0.90000, 1.10000, 0.90000
48282,'22071000702 ',  69.0000,1,  13,   1,   1,0.99265724, -64.409258, 1.10000, 0.90000, 1.10000, 0.90000
48283,'22071000800 ',  69.0000,1,  13,   1,   1,0.99223882, -64.408226, 1.10000, 0.90000, 1.10000, 0.90000
48284,'22071000901 ', 138.0000,1,  13,   1,   1,0.99293166, -64.287086, 1.10000, 0.90000, 1.10000, 0.90000
48285,'22071000902 ',  69.0000,1,  13,   1,   1,0.99153811, -64.398193, 1.10000, 0.90000, 1.10000, 0.90000
48286,'22071000903 ', 138.0000,1,  13,   1,   1,0.99261314, -64.295617, 1.10000, 0.90000, 1.10000, 0.90000
48287,'22071000904 ', 138.0000,1,  13,   1,   1,0.99236494, -64.301662, 1.10000, 0.90000, 1.10000, 0.90000
48288,'22071001100 ', 138.0000,1,  13,   1,   1,0.99170399, -64.314393, 1.10000, 0.90000, 1.10000, 0.90000
48289,'22071001200 ', 138.0000,1,  13,   1,   1,0.99120623, -64.321879, 1.10000, 0.90000, 1.10000, 0.90000
48290,'22071001301 ',  69.0000,1,  13,   1,   1,0.98858899, -64.434331, 1.10000, 0.90000, 1.10000, 0.90000
48291,'22071001302 ',  69.0000,1,  13,   1,   1,0.98938769, -64.411436, 1.10000, 0.90000, 1.10000, 0.90000
48292,'22071001401 ',  69.0000,1,  13,   1,   1,0.98850286, -64.434495, 1.10000, 0.90000, 1.10000, 0.90000
48293,'22071001402 ',  69.0000,1,  13,   1,   1,0.98899740, -64.417761, 1.10000, 0.90000, 1.10000, 0.90000
48294,'22071001500 ',  69.0000,1,  13,   1,   1,0.98822927, -64.456762, 1.10000, 0.90000, 1.10000, 0.90000
48295,'22071001600 ',  69.0000,1,  13,   1,   1,0.98850232, -64.434543, 1.10000, 0.90000, 1.10000, 0.90000
48296,'22071001701 ', 230.0000,1,  13,   1,   1,1.00637841, -62.791384, 1.10000, 0.90000, 1.10000, 0.90000
48297,'22071001702 ', 230.0000,1,  13,   1,   1,1.00615025, -62.814415, 1.10000, 0.90000, 1.10000, 0.90000
48298,'22071001720 ', 230.0000,1,  13,   1,   1,1.00714636, -62.732917, 1.10000, 0.90000, 1.10000, 0.90000
48299,'22071001722 ', 230.0000,1,  13,   1,   1,1.00805092, -62.573658, 1.10000, 0.90000, 1.10000, 0.90000
48300,'22071001723 ',  69.0000,1,  13,   1,   1,1.00548220, -62.637848, 1.10000, 0.90000, 1.10000, 0.90000
48301,'22071001724 ', 230.0000,1,  13,   1,   1,1.00691283, -62.740253, 1.10000, 0.90000, 1.10000, 0.90000
48302,'22071001725 ',  69.0000,1,  13,   1,   1,1.00517821, -62.676063, 1.10000, 0.90000, 1.10000, 0.90000
48303,'22071001730 ',  69.0000,1,  13,   1,   1,1.00575292, -62.124915, 1.10000, 0.90000, 1.10000, 0.90000
48304,'22071001734 ',  69.0000,1,  13,   1,   1,0.95528185, -66.406671, 1.10000, 0.90000, 1.10000, 0.90000
48305,'22071001735 ',  69.0000,1,  13,   1,   1,1.00606966, -62.678706, 1.10000, 0.90000, 1.10000, 0.90000
48306,'22071001736 ',  69.0000,1,  13,   1,   1,1.00531471, -62.607741, 1.10000, 0.90000, 1.10000, 0.90000
48307,'22071001737 ', 138.0000,1,  13,   1,   1,1.01121020, -61.659369, 1.10000, 0.90000, 1.10000, 0.90000
48308,'22071001739 ',  69.0000,1,  13,   1,   1,1.01208448, -61.773112, 1.10000, 0.90000, 1.10000, 0.90000
48309,'22071001740 ', 500.0000,1,  13,   1,   1,1.01524436, -60.741337, 1.10000, 0.90000, 1.10000, 0.90000
48310,'22071001741 ',  69.0000,1,  13,   1,   1,1.00663316, -62.259094, 1.10000, 0.90000, 1.10000, 0.90000
48311,'22071001743 ', 138.0000,1,  13,   1,   1,1.00925851, -61.973592, 1.10000, 0.90000, 1.10000, 0.90000
48312,'22071001744 ', 138.0000,1,  13,   1,   1,1.01012301, -61.830745, 1.10000, 0.90000, 1.10000, 0.90000
48313,'22071001745 ', 138.0000,1,  13,   1,   1,1.01209235, -61.523188, 1.10000, 0.90000, 1.10000, 0.90000
48314,'22071001746 ', 345.0000,1,  13,   1,   1,1.01534891, -61.193973, 1.10000, 0.90000, 1.10000, 0.90000
48315,'22071001747 ', 500.0000,1,  13,   1,   1,1.01547968, -60.792228, 1.10000, 0.90000, 1.10000, 0.90000
48316,'22071001748 ',  69.0000,1,  13,   1,   1,1.00952315, -62.155343, 1.10000, 0.90000, 1.10000, 0.90000
48317,'22071001750 ',  69.0000,1,  13,   1,   1,1.00701058, -62.255009, 1.10000, 0.90000, 1.10000, 0.90000
48318,'22071001751 ', 500.0000,1,  13,   1,   1,1.01592815, -60.841112, 1.10000, 0.90000, 1.10000, 0.90000
48319,'22071001800 ', 138.0000,1,  13,   1,   1,0.99107158, -64.320370, 1.10000, 0.90000, 1.10000, 0.90000
48320,'22071001900 ',  69.0000,1,  13,   1,   1,0.98804802, -64.483802, 1.10000, 0.90000, 1.10000, 0.90000
48321,'22071002000 ',  69.0000,1,  13,   1,   1,0.98805243, -64.476036, 1.10000, 0.90000, 1.10000, 0.90000
48322,'22071002100 ',  69.0000,1,  13,   1,   1,0.98822451, -64.450157, 1.10000, 0.90000, 1.10000, 0.90000
48323,'22071002200 ',  69.0000,1,  13,   1,   1,0.98838657, -64.448258, 1.10000, 0.90000, 1.10000, 0.90000
48324,'22071002300 ', 138.0000,1,  13,   1,   1,0.99498165, -63.948425, 1.10000, 0.90000, 1.10000, 0.90000
48325,'22071002401 ', 138.0000,1,  13,   1,   1,0.99532920, -63.924676, 1.10000, 0.90000, 1.10000, 0.90000
48326,'22071002402 ', 138.0000,1,  13,   1,   1,0.99565387, -63.902321, 1.10000, 0.90000, 1.10000, 0.90000
48327,'22071002501 ', 230.0000,1,  13,   1,   1,1.00518811, -62.902238, 1.10000, 0.90000, 1.10000, 0.90000
48328,'22071002502 ', 230.0000,1,  13,   1,   1,1.00564647, -62.859317, 1.10000, 0.90000, 1.10000, 0.90000
48329,'22071002503 ',  69.0000,1,  13,   1,   1,0.99785089, -63.692702, 1.10000, 0.90000, 1.10000, 0.90000
48330,'22071002504 ',  69.0000,1,  13,   1,   1,0.99828285, -63.690804, 1.10000, 0.90000, 1.10000, 0.90000
48331,'22071002600 ', 138.0000,1,  13,   1,   1,0.99102020, -64.316743, 1.10000, 0.90000, 1.10000, 0.90000
48332,'22071002700 ', 138.0000,1,  13,   1,   1,0.99093002, -64.319625, 1.10000, 0.90000, 1.10000, 0.90000
48333,'22071002800 ', 138.0000,1,  13,   1,   1,0.99450392, -63.983750, 1.10000, 0.90000, 1.10000, 0.90000
48334,'22071002900 ',  69.0000,1,  13,   1,   1,0.98847419, -64.481227, 1.10000, 0.90000, 1.10000, 0.90000
48335,'22071003000 ',  69.0000,1,  13,   1,   1,0.98874545, -64.466549, 1.10000, 0.90000, 1.10000, 0.90000
48336,'22071003100 ',  69.0000,1,  13,   1,   1,0.98882973, -64.461037, 1.10000, 0.90000, 1.10000, 0.90000
48337,'22071003301 ', 230.0000,1,  13,   1,   1,1.00385332, -63.030973, 1.10000, 0.90000, 1.10000, 0.90000
48338,'22071003302 ',  69.0000,1,  13,   1,   1,0.98867244, -64.484813, 1.10000, 0.90000, 1.10000, 0.90000
48339,'22071003303 ', 230.0000,1,  13,   1,   1,1.00459981, -62.958764, 1.10000, 0.90000, 1.10000, 0.90000
48340,'22071003304 ',  69.0000,1,  13,   1,   1,1.00070584, -63.543852, 1.10000, 0.90000, 1.10000, 0.90000
48341,'22071003307 ', 138.0000,1,  13,   1,   1,0.99494070, -63.948773, 1.10000, 0.90000, 1.10000, 0.90000
48342,'22071003308 ', 138.0000,1,  13,   1,   1,0.99519718, -63.929601, 1.10000, 0.90000, 1.10000, 0.90000
48343,'22071003400 ',  69.0000,1,  13,   1,   1,0.98804224, -64.488659, 1.10000, 0.90000, 1.10000, 0.90000
48344,'22071003500 ', 138.0000,1,  13,   1,   1,0.99432427, -63.999077, 1.10000, 0.90000, 1.10000, 0.90000
48345,'22071003600 ', 138.0000,1,  13,   1,   1,0.99438202, -63.993934, 1.10000, 0.90000, 1.10000, 0.90000
48346,'22071003701 ', 138.0000,1,  13,   1,   1,0.99452847, -63.980417, 1.10000, 0.90000, 1.10000, 0.90000
48347,'22071003702 ', 138.0000,1,  13,   1,   1,0.99448812, -63.985335, 1.10000, 0.90000, 1.10000, 0.90000
48348,'22071003800 ', 138.0000,1,  13,   1,   1,0.99105823, -64.309755, 1.10000, 0.90000, 1.10000, 0.90000
48349,'22071003900 ',  69.0000,1,  13,   1,   1,0.98660189, -64.707880, 1.10000, 0.90000, 1.10000, 0.90000
48350,'22071004000 ', 138.0000,1,  13,   1,   1,0.99427569, -64.003367, 1.10000, 0.90000, 1.10000, 0.90000
48351,'22071004100 ',  69.0000,1,  13,   1,   1,0.98907232, -64.550602, 1.10000, 0.90000, 1.10000, 0.90000
48352,'22071004401 ', 138.0000,1,  13,   1,   1,0.99423248, -64.010142, 1.10000, 0.90000, 1.10000, 0.90000
48353,'22071004402 ', 138.0000,1,  13,   1,   1,0.99420804, -64.014568, 1.10000, 0.90000, 1.10000, 0.90000
48354,'22071004500 ', 138.0000,1,  13,   1,   1,0.99439442, -63.992343, 1.10000, 0.90000, 1.10000, 0.90000
48355,'22071004600 ',  69.0000,1,  13,   1,   1,0.98116130, -65.118122, 1.10000, 0.90000, 1.10000, 0.90000
48356,'22071004800 ',  69.0000,1,  13,   1,   1,0.98650533, -64.707662, 1.10000, 0.90000, 1.10000, 0.90000
48357,'22071004900 ', 138.0000,1,  13,   1,   1,0.99416852, -64.021740, 1.10000, 0.90000, 1.10000, 0.90000
48358,'22071005000 ', 138.0000,1,  13,   1,   1,0.99444282, -63.989180, 1.10000, 0.90000, 1.10000, 0.90000
48359,'22071005400 ',  69.0000,1,  13,   1,   1,0.98173350, -65.104619, 1.10000, 0.90000, 1.10000, 0.90000
48360,'22071005500 ', 138.0000,1,  13,   1,   1,0.98988599, -64.425227, 1.10000, 0.90000, 1.10000, 0.90000
48361,'22071005601 ',  69.0000,1,  13,   1,   1,0.97770530, -65.431607, 1.10000, 0.90000, 1.10000, 0.90000
48362,'22071005602 ', 138.0000,1,  13,   1,   1,0.98922610, -64.443463, 1.10000, 0.90000, 1.10000, 0.90000
48363,'22071005603 ',  69.0000,1,  13,   1,   1,0.98637199, -64.764571, 1.10000, 0.90000, 1.10000, 0.90000
48364,'22071005604 ', 138.0000,1,  13,   1,   1,0.99031466, -64.390167, 1.10000, 0.90000, 1.10000, 0.90000
48365,'22071006000 ', 138.0000,1,  13,   1,   1,0.99424750, -64.022703, 1.10000, 0.90000, 1.10000, 0.90000
48366,'22071006300 ', 138.0000,1,  13,   1,   1,0.99455243, -63.982501, 1.10000, 0.90000, 1.10000, 0.90000
48367,'22071006400 ',  69.0000,1,  13,   1,   1,0.98339063, -65.077510, 1.10000, 0.90000, 1.10000, 0.90000
48368,'22071006500 ', 138.0000,1,  13,   1,   1,0.98979115, -64.439549, 1.10000, 0.90000, 1.10000, 0.90000
48369,'22071006900 ', 138.0000,1,  13,   1,   1,0.99433857, -64.023618, 1.10000, 0.90000, 1.10000, 0.90000
48370,'22071007000 ', 138.0000,1,  13,   1,   1,0.99494177, -63.958281, 1.10000, 0.90000, 1.10000, 0.90000
48371,'22071007101 ',  69.0000,1,  13,   1,   1,0.98384184, -65.069792, 1.10000, 0.90000, 1.10000, 0.90000
48372,'22071007200 ', 230.0000,1,  13,   1,   1,1.00464475, -63.012675, 1.10000, 0.90000, 1.10000, 0.90000
48373,'22071007501 ',  69.0000,1,  13,   1,   1,0.98467398, -65.000212, 1.10000, 0.90000, 1.10000, 0.90000
48374,'22071007502 ', 138.0000,1,  13,   1,   1,0.99012768, -64.431517, 1.10000, 0.90000, 1.10000, 0.90000
48375,'22071007604 ',  69.0000,1,  13,   1,   1,0.97818297, -65.564837, 1.10000, 0.90000, 1.10000, 0.90000
48376,'22071007605 ', 138.0000,1,  13,   1,   1,0.98989820, -64.438300, 1.10000, 0.90000, 1.10000, 0.90000
48377,'22071007606 ', 138.0000,1,  13,   1,   1,0.98776597, -64.536019, 1.10000, 0.90000, 1.10000, 0.90000
48378,'22071007700 ', 138.0000,1,  13,   1,   1,0.99124438, -64.267203, 1.10000, 0.90000, 1.10000, 0.90000
48379,'22071007800 ', 138.0000,1,  13,   1,   1,0.99119854, -64.269259, 1.10000, 0.90000, 1.10000, 0.90000
48380,'22071008200 ', 138.0000,1,  13,   1,   1,0.99109668, -64.272695, 1.10000, 0.90000, 1.10000, 0.90000
48381,'22071008300 ', 138.0000,1,  13,   1,   1,0.99103832, -64.273999, 1.10000, 0.90000, 1.10000, 0.90000
48382,'22071008400 ', 138.0000,1,  13,   1,   1,0.99119896, -64.264294, 1.10000, 0.90000, 1.10000, 0.90000
48383,'22071008500 ',  69.0000,1,  13,   1,   1,0.98986679, -64.471925, 1.10000, 0.90000, 1.10000, 0.90000
48384,'22071008600 ', 138.0000,1,  13,   1,   1,0.99430150, -64.029438, 1.10000, 0.90000, 1.10000, 0.90000
48385,'22071008800 ', 138.0000,1,  13,   1,   1,0.99098665, -64.274197, 1.10000, 0.90000, 1.10000, 0.90000
48386,'22071009000 ', 138.0000,1,  13,   1,   1,0.99081582, -64.279006, 1.10000, 0.90000, 1.10000, 0.90000
48387,'22071009100 ', 138.0000,1,  13,   1,   1,0.99121177, -64.259950, 1.10000, 0.90000, 1.10000, 0.90000
48388,'22071009200 ',  69.0000,1,  13,   1,   1,0.98764765, -64.640309, 1.10000, 0.90000, 1.10000, 0.90000
48389,'22071009400 ', 138.0000,1,  13,   1,   1,0.99449205, -64.020627, 1.10000, 0.90000, 1.10000, 0.90000
48390,'22071009600 ', 138.0000,1,  13,   1,   1,0.99140161, -64.242253, 1.10000, 0.90000, 1.10000, 0.90000
48391,'22071009700 ',  69.0000,1,  13,   1,   1,0.98274750, -65.131250, 1.10000, 0.90000, 1.10000, 0.90000
48392,'22071009900 ', 138.0000,1,  13,   1,   1,0.99191749, -64.207733, 1.10000, 0.90000, 1.10000, 0.90000
48393,'22071010000 ',  69.0000,1,  13,   1,   1,0.98728389, -64.670902, 1.10000, 0.90000, 1.10000, 0.90000
48394,'22071010100 ', 138.0000,1,  13,   1,   1,0.99214381, -64.197378, 1.10000, 0.90000, 1.10000, 0.90000
48395,'22071010200 ', 138.0000,1,  13,   1,   1,0.99226916, -64.193731, 1.10000, 0.90000, 1.10000, 0.90000
48396,'22071010300 ', 138.0000,1,  13,   1,   1,0.99474764, -64.008448, 1.10000, 0.90000, 1.10000, 0.90000
48397,'22071010600 ', 138.0000,1,  13,   1,   1,0.99402714, -64.087918, 1.10000, 0.90000, 1.10000, 0.90000
48398,'22071010700 ',  69.0000,1,  13,   1,   1,0.98433036, -64.879188, 1.10000, 0.90000, 1.10000, 0.90000
48399,'22071010800 ', 138.0000,1,  13,   1,   1,0.99472803, -64.041117, 1.10000, 0.90000, 1.10000, 0.90000
48400,'22071010900 ', 138.0000,1,  13,   1,   1,0.99246275, -64.181081, 1.10000, 0.90000, 1.10000, 0.90000
48401,'22071011100 ', 230.0000,1,  13,   1,   1,1.00565469, -62.990136, 1.10000, 0.90000, 1.10000, 0.90000
48402,'22071011200 ', 138.0000,1,  13,   1,   1,0.99492186, -64.000860, 1.10000, 0.90000, 1.10000, 0.90000
48403,'22071011400 ',  69.0000,1,  13,   1,   1,0.98824269, -64.615345, 1.10000, 0.90000, 1.10000, 0.90000
48404,'22071011500 ',  69.0000,1,  13,   1,   1,0.98940516, -64.542631, 1.10000, 0.90000, 1.10000, 0.90000
48405,'22071011600 ',  69.0000,1,  13,   1,   1,0.98840559, -64.613631, 1.10000, 0.90000, 1.10000, 0.90000
48406,'22071011700 ', 138.0000,1,  13,   1,   1,0.99590188, -63.964667, 1.10000, 0.90000, 1.10000, 0.90000
48407,'22071011900 ', 138.0000,1,  13,   1,   1,0.99522209, -63.987405, 1.10000, 0.90000, 1.10000, 0.90000
48408,'22071012000 ',  69.0000,1,  13,   1,   1,0.99071169, -64.454801, 1.10000, 0.90000, 1.10000, 0.90000
48409,'22071012101 ', 138.0000,1,  13,   1,   1,0.99556261, -63.970568, 1.10000, 0.90000, 1.10000, 0.90000
48410,'22071012102 ', 345.0000,1,  13,   1,   1,1.01842070, -61.910194, 1.10000, 0.90000, 1.10000, 0.90000
48411,'22071012200 ', 138.0000,1,  13,   1,   1,0.99518824, -63.988579, 1.10000, 0.90000, 1.10000, 0.90000
48412,'22071012300 ',  69.0000,1,  13,   1,   1,0.98649424, -64.866621, 1.10000, 0.90000, 1.10000, 0.90000
48413,'22071012400 ',  69.0000,1,  13,   1,   1,0.98623830, -64.871518, 1.10000, 0.90000, 1.10000, 0.90000
48414,'22071012500 ',  69.0000,1,  13,   1,   1,0.99646235, -64.045598, 1.10000, 0.90000, 1.10000, 0.90000
48415,'22071012600 ',  69.0000,1,  13,   1,   1,0.99554646, -64.149314, 1.10000, 0.90000, 1.10000, 0.90000
48416,'22071012700 ',  69.0000,1,  13,   1,   1,0.99496573, -64.157483, 1.10000, 0.90000, 1.10000, 0.90000
48417,'22071012800 ',  69.0000,1,  13,   1,   1,0.98598903, -64.876333, 1.10000, 0.90000, 1.10000, 0.90000
48418,'22071012900 ', 230.0000,1,  13,   1,   1,1.00664926, -62.913098, 1.10000, 0.90000, 1.10000, 0.90000
48419,'22071013000 ',  69.0000,1,  13,   1,   1,0.98690641, -64.717928, 1.10000, 0.90000, 1.10000, 0.90000
48420,'22071013100 ',  69.0000,1,  13,   1,   1,0.98719239, -64.714683, 1.10000, 0.90000, 1.10000, 0.90000
48421,'22071013200 ', 138.0000,1,  13,   1,   1,0.99043423, -64.417638, 1.10000, 0.90000, 1.10000, 0.90000
48422,'22071013301 ', 138.0000,1,  13,   1,   1,0.99033594, -64.344248, 1.10000, 0.90000, 1.10000, 0.90000
48423,'22071013302 ', 138.0000,1,  13,   1,   1,1.00711977, -62.883188, 1.10000, 0.90000, 1.10000, 0.90000
48424,'22071013400 ', 230.0000,1,  13,   1,   1,1.00046337, -63.370345, 1.10000, 0.90000, 1.10000, 0.90000
48425,'22071013500 ', 138.0000,1,  13,   1,   1,0.99120498, -64.292004, 1.10000, 0.90000, 1.10000, 0.90000
48426,'22071013600 ',  69.0000,1,  13,   1,   1,0.98923826, -64.412427, 1.10000, 0.90000, 1.10000, 0.90000
48427,'22071013700 ',  69.0000,1,  13,   1,   1,0.99424505, -64.087180, 1.10000, 0.90000, 1.10000, 0.90000
48428,'22071013800 ', 138.0000,1,  13,   1,   1,0.99467766, -63.967870, 1.10000, 0.90000, 1.10000, 0.90000
48429,'22071013900 ', 138.0000,1,  13,   1,   1,0.99133492, -64.264854, 1.10000, 0.90000, 1.10000, 0.90000
48430,'22071014000 ',  69.0000,1,  13,   1,   1,0.98950547, -64.486616, 1.10000, 0.90000, 1.10000, 0.90000
48431,'22071014100 ', 138.0000,1,  13,   1,   1,0.98997986, -64.318669, 1.10000, 0.90000, 1.10000, 0.90000
48432,'22071014200 ', 138.0000,1,  13,   1,   1,0.99095815, -64.271793, 1.10000, 0.90000, 1.10000, 0.90000
48433,'22071014300 ',  69.0000,1,  13,   1,   1,0.98978043, -64.470053, 1.10000, 0.90000, 1.10000, 0.90000
48434,'22071014400 ', 138.0000,1,  13,   1,   1,0.99364215, -64.111400, 1.10000, 0.90000, 1.10000, 0.90000
48435,'22071014500 ', 138.0000,1,  13,   1,   1,0.99471802, -63.972289, 1.10000, 0.90000, 1.10000, 0.90000
48436,'22071980000 ', 230.0000,1,  13,   1,   1,1.00330150, -63.084522, 1.10000, 0.90000, 1.10000, 0.90000
48437,'22071980100 ',  69.0000,1,  13,   1,   1,1.00504601, -62.604380, 1.10000, 0.90000, 1.10000, 0.90000
48438,'22073000100 ', 138.0000,1,  13,   1,   1,0.99673980, -42.878555, 1.10000, 0.90000, 1.10000, 0.90000
48439,'22073000200 ', 138.0000,1,  13,   1,   1,0.99790198, -42.674312, 1.10000, 0.90000, 1.10000, 0.90000
48440,'22073000401 ', 138.0000,1,  13,   1,   1,0.99494779, -42.684434, 1.10000, 0.90000, 1.10000, 0.90000
48441,'22073000402 ',  69.0000,1,  13,   1,   1,0.99095142, -43.863533, 1.10000, 0.90000, 1.10000, 0.90000
48442,'22073000500 ', 138.0000,1,  13,   1,   1,0.99353594, -42.885716, 1.10000, 0.90000, 1.10000, 0.90000
48443,'22073000600 ',  69.0000,1,  13,   1,   1,0.98818272, -44.030534, 1.10000, 0.90000, 1.10000, 0.90000
48444,'22073000700 ',  69.0000,1,  13,   1,   1,0.98963720, -44.178777, 1.10000, 0.90000, 1.10000, 0.90000
48445,'22073000900 ',  69.0000,1,  13,   1,   1,0.98898947, -44.188462, 1.10000, 0.90000, 1.10000, 0.90000
48446,'22073001100 ',  69.0000,1,  13,   1,   1,0.98915714, -44.364995, 1.10000, 0.90000, 1.10000, 0.90000
48447,'22073001400 ',  69.0000,1,  13,   1,   1,0.98997289, -44.441169, 1.10000, 0.90000, 1.10000, 0.90000
48448,'22073001500 ',  69.0000,1,  13,   1,   1,0.99055821, -44.399884, 1.10000, 0.90000, 1.10000, 0.90000
48449,'22073001700 ',  69.0000,1,  13,   1,   1,0.98988014, -43.981845, 1.10000, 0.90000, 1.10000, 0.90000
48450,'22073005100 ', 138.0000,1,  13,   1,   1,1.00460112, -41.992707, 1.10000, 0.90000, 1.10000, 0.90000
48451,'22073005201 ',  69.0000,1,  13,   1,   1,1.00486970, -43.571693, 1.10000, 0.90000, 1.10000, 0.90000
48452,'22073005203 ',  69.0000,1,  13,   1,   1,0.99733067, -43.742461, 1.10000, 0.90000, 1.10000, 0.90000
48453,'22073005204 ', 138.0000,1,  13,   1,   1,1.00048733, -42.480601, 1.10000, 0.90000, 1.10000, 0.90000
48454,'22073005301 ',  69.0000,1,  13,   1,   1,1.01285160, -43.378296, 1.10000, 0.90000, 1.10000, 0.90000
48455,'22073005302 ', 138.0000,1,  13,   1,   1,1.00802171, -43.564777, 1.10000, 0.90000, 1.10000, 0.90000
48456,'22073005400 ',  69.0000,1,  13,   1,   1,0.99576217, -44.058118, 1.10000, 0.90000, 1.10000, 0.90000
48457,'22073005500 ',  69.0000,1,  13,   1,   1,0.99577427, -44.138889, 1.10000, 0.90000, 1.10000, 0.90000
48458,'22073005800 ',  69.0000,1,  13,   1,   1,0.99437505, -44.179685, 1.10000, 0.90000, 1.10000, 0.90000
48459,'22073005900 ',  69.0000,1,  13,   1,   1,0.99551898, -44.324598, 1.10000, 0.90000, 1.10000, 0.90000
48460,'22073010101 ', 138.0000,1,  13,   1,   1,1.00277722, -41.126878, 1.10000, 0.90000, 1.10000, 0.90000
48461,'22073010102 ', 138.0000,1,  13,   1,   1,0.99129689, -42.154702, 1.10000, 0.90000, 1.10000, 0.90000
48462,'22073010201 ',  69.0000,1,  13,   1,   1,0.98550427, -43.693010, 1.10000, 0.90000, 1.10000, 0.90000
48463,'22073010202 ', 138.0000,1,  13,   1,   1,1.00662482, -40.772473, 1.10000, 0.90000, 1.10000, 0.90000
48464,'22073010301 ', 138.0000,1,  13,   1,   1,0.99932510, -42.424074, 1.10000, 0.90000, 1.10000, 0.90000
48465,'22073010302 ', 500.0000,1,  13,   1,   1,1.01928973, -37.104678, 1.10000, 0.90000, 1.10000, 0.90000
48466,'22073010400 ', 138.0000,1,  13,   1,   1,0.98838252, -43.395300, 1.10000, 0.90000, 1.10000, 0.90000
48467,'22073010502 ',  69.0000,1,  13,   1,   1,0.97199845, -47.405939, 1.10000, 0.90000, 1.10000, 0.90000
48468,'22073010503 ',  69.0000,1,  13,   1,   1,0.96348274, -47.446889, 1.10000, 0.90000, 1.10000, 0.90000
48469,'22073010504 ',  69.0000,1,  13,   1,   1,0.95987141, -47.302905, 1.10000, 0.90000, 1.10000, 0.90000
48470,'22073010603 ', 138.0000,1,  13,   1,   1,0.98967254, -43.538221, 1.10000, 0.90000, 1.10000, 0.90000
48471,'22073010604 ', 138.0000,1,  13,   1,   1,0.98531365, -46.281399, 1.10000, 0.90000, 1.10000, 0.90000
48472,'22073010700 ',  69.0000,1,  13,   1,   1,0.98942924, -44.392951, 1.10000, 0.90000, 1.10000, 0.90000
48473,'22073010800 ', 138.0000,1,  13,   1,   1,0.99589127, -42.964629, 1.10000, 0.90000, 1.10000, 0.90000
48474,'22073010900 ',  69.0000,1,  13,   1,   1,0.98903763, -44.299401, 1.10000, 0.90000, 1.10000, 0.90000
48475,'22073011000 ',  69.0000,1,  13,   1,   1,0.98887986, -44.523466, 1.10000, 0.90000, 1.10000, 0.90000
48476,'22073011100 ', 345.0000,1,  13,   1,   1,1.00786483, -41.842558, 1.10000, 0.90000, 1.10000, 0.90000
48477,'22073980000 ', 138.0000,1,  13,   1,   1,0.99246895, -43.061150, 1.10000, 0.90000, 1.10000, 0.90000
48478,'22075050100 ', 138.0000,1,  13,   1,   1,0.98331803, -65.948598, 1.10000, 0.90000, 1.10000, 0.90000
48479,'22075050400 ', 138.0000,1,  13,   1,   1,0.96010870, -67.969603, 1.10000, 0.90000, 1.10000, 0.90000
48480,'22077951900 ',  69.0000,1,  13,   1,   1,0.99042910, -62.219943, 1.10000, 0.90000, 1.10000, 0.90000
48481,'22077952000 ',  69.0000,1,  13,   1,   1,0.98423696, -62.822352, 1.10000, 0.90000, 1.10000, 0.90000
48482,'22077952100 ',  69.0000,1,  13,   1,   1,0.97727364, -63.702442, 1.10000, 0.90000, 1.10000, 0.90000
48483,'22077952200 ',  69.0000,1,  13,   1,   1,1.01297998, -59.832566, 1.10000, 0.90000, 1.10000, 0.90000
48484,'22077952300 ', 230.0000,1,  13,   1,   1,1.01708722, -59.232883, 1.10000, 0.90000, 1.10000, 0.90000
48485,'22077952400 ',  69.0000,1,  13,   1,   1,0.96236008, -65.622040, 1.10000, 0.90000, 1.10000, 0.90000
48486,'22079010100 ', 138.0000,1,  13,   1,   1,0.96846068, -58.711780, 1.10000, 0.90000, 1.10000, 0.90000
48487,'22079010300 ',  69.0000,1,  13,   1,   1,0.98151261, -57.899725, 1.10000, 0.90000, 1.10000, 0.90000
48488,'22079010400 ',  69.0000,1,  13,   1,   1,0.99113590, -57.095235, 1.10000, 0.90000, 1.10000, 0.90000
48489,'22079010500 ', 345.0000,1,  13,   1,   1,1.01378405, -53.392268, 1.10000, 0.90000, 1.10000, 0.90000
48490,'22079010600 ', 138.0000,1,  13,   1,   1,1.00462019, -56.054676, 1.10000, 0.90000, 1.10000, 0.90000
48491,'22079010700 ', 138.0000,1,  13,   1,   1,0.99426931, -57.015923, 1.10000, 0.90000, 1.10000, 0.90000
48492,'22079011000 ',  69.0000,1,  13,   1,   1,0.99252552, -57.983054, 1.10000, 0.90000, 1.10000, 0.90000
48493,'22079011300 ', 345.0000,1,  13,   1,   1,1.01102996, -54.058908, 1.10000, 0.90000, 1.10000, 0.90000
48494,'22079011500 ',  69.0000,1,  13,   1,   1,0.97786617, -58.233162, 1.10000, 0.90000, 1.10000, 0.90000
48495,'22079011600 ',  69.0000,1,  13,   1,   1,0.98959231, -57.827831, 1.10000, 0.90000, 1.10000, 0.90000
48496,'22079011700 ', 138.0000,1,  13,   1,   1,1.00869977, -57.226832, 1.10000, 0.90000, 1.10000, 0.90000
48497,'22079012000 ',  69.0000,1,  13,   1,   1,0.98660666, -58.318211, 1.10000, 0.90000, 1.10000, 0.90000
48498,'22079012100 ',  69.0000,1,  13,   1,   1,0.98819035, -58.175542, 1.10000, 0.90000, 1.10000, 0.90000
48499,'22079012200 ', 138.0000,1,  13,   1,   1,0.99109590, -56.937611, 1.10000, 0.90000, 1.10000, 0.90000
48500,'22079012301 ',  69.0000,1,  13,   1,   1,0.98032147, -58.433580, 1.10000, 0.90000, 1.10000, 0.90000
48501,'22079012302 ', 138.0000,1,  13,   1,   1,0.99165469, -56.844420, 1.10000, 0.90000, 1.10000, 0.90000
48502,'22079012400 ',  69.0000,1,  13,   1,   1,0.97966760, -58.511389, 1.10000, 0.90000, 1.10000, 0.90000
48503,'22079012500 ',  69.0000,1,  13,   1,   1,0.96168423, -60.977415, 1.10000, 0.90000, 1.10000, 0.90000
48504,'22079012600 ', 138.0000,1,  13,   1,   1,0.97681999, -58.977782, 1.10000, 0.90000, 1.10000, 0.90000
48505,'22079012700 ', 138.0000,1,  13,   1,   1,0.97518247, -59.339072, 1.10000, 0.90000, 1.10000, 0.90000
48506,'22079012800 ', 138.0000,1,  13,   1,   1,0.97615975, -59.011762, 1.10000, 0.90000, 1.10000, 0.90000
48507,'22079012900 ',  69.0000,1,  13,   1,   1,0.98723674, -58.352389, 1.10000, 0.90000, 1.10000, 0.90000
48508,'22079013000 ',  69.0000,1,  13,   1,   1,0.96772361, -59.974259, 1.10000, 0.90000, 1.10000, 0.90000
48509,'22079013100 ', 138.0000,1,  13,   1,   1,0.97906423, -58.433218, 1.10000, 0.90000, 1.10000, 0.90000
48510,'22079013200 ', 138.0000,1,  13,   1,   1,0.98039001, -58.059955, 1.10000, 0.90000, 1.10000, 0.90000
48511,'22079013300 ', 138.0000,1,  13,   1,   1,0.97691870, -60.524697, 1.10000, 0.90000, 1.10000, 0.90000
48512,'22079013400 ',  69.0000,1,  13,   1,   1,0.97796893, -58.244336, 1.10000, 0.90000, 1.10000, 0.90000
48513,'22079013500 ', 138.0000,1,  13,   1,   1,0.97902399, -60.613353, 1.10000, 0.90000, 1.10000, 0.90000
48514,'22079013600 ',  69.0000,1,  13,   1,   1,0.95746619, -62.667430, 1.10000, 0.90000, 1.10000, 0.90000
48515,'22079013700 ', 138.0000,1,  13,   1,   1,0.98039263, -57.081725, 1.10000, 0.90000, 1.10000, 0.90000
48516,'22079013800 ', 138.0000,1,  13,   1,   1,0.99313319, -56.630007, 1.10000, 0.90000, 1.10000, 0.90000
48517,'22079013900 ', 138.0000,1,  13,   1,   1,1.00924885, -57.254641, 1.10000, 0.90000, 1.10000, 0.90000
48518,'22079980000 ', 138.0000,1,  13,   1,   1,0.99554521, -56.364371, 1.10000, 0.90000, 1.10000, 0.90000
48519,'22081960100 ', 138.0000,1,  13,   1,   1,0.99638444, -57.928439, 1.10000, 0.90000, 1.10000, 0.90000
48520,'22081960300 ', 138.0000,1,  13,   1,   1,0.99395585, -58.040871, 1.10000, 0.90000, 1.10000, 0.90000
48521,'22083970100 ', 138.0000,1,  13,   1,   1,0.96491569, -47.198185, 1.10000, 0.90000, 1.10000, 0.90000
48522,'22083970200 ',  69.0000,1,  13,   1,   1,0.95554465, -49.122546, 1.10000, 0.90000, 1.10000, 0.90000
48523,'22083970300 ',  69.0000,1,  13,   1,   1,0.93260747, -47.960475, 1.10000, 0.90000, 1.10000, 0.90000
48524,'22083970400 ',  69.0000,1,  13,   1,   1,0.97372741, -45.686886, 1.10000, 0.90000, 1.10000, 0.90000
48525,'22083970500 ',  69.0000,1,  13,   1,   1,0.93820512, -47.752100, 1.10000, 0.90000, 1.10000, 0.90000
48526,'22083970600 ',  69.0000,1,  13,   1,   1,0.96459985, -47.885633, 1.10000, 0.90000, 1.10000, 0.90000
48527,'22085000100 ', 138.0000,1,  13,   1,   1,0.99147493, -59.324633, 1.10000, 0.90000, 1.10000, 0.90000
48528,'22085000200 ',  69.0000,1,  13,   1,   1,0.98124021, -60.697760, 1.10000, 0.90000, 1.10000, 0.90000
48529,'22085000300 ', 138.0000,1,  13,   1,   1,0.99027205, -59.552713, 1.10000, 0.90000, 1.10000, 0.90000
48530,'22085000400 ', 138.0000,1,  13,   1,   1,0.98557931, -59.793286, 1.10000, 0.90000, 1.10000, 0.90000
48531,'22085000500 ', 138.0000,1,  13,   1,   1,0.98441261, -59.913852, 1.10000, 0.90000, 1.10000, 0.90000
48532,'22085000600 ', 138.0000,1,  13,   1,   1,0.98376477, -60.635674, 1.10000, 0.90000, 1.10000, 0.90000
48533,'22085000700 ',  69.0000,1,  13,   1,   1,0.97636157, -61.876828, 1.10000, 0.90000, 1.10000, 0.90000
48534,'22087030103 ',  69.0000,1,  13,   1,   1,0.96708202, -66.090959, 1.10000, 0.90000, 1.10000, 0.90000
48535,'22087030105 ',  69.0000,1,  13,   1,   1,0.96504790, -66.135431, 1.10000, 0.90000, 1.10000, 0.90000
48536,'22087030203 ',  69.0000,1,  13,   1,   1,0.98898369, -64.865863, 1.10000, 0.90000, 1.10000, 0.90000
48537,'22087030204 ', 138.0000,1,  13,   1,   1,0.99962890, -63.655908, 1.10000, 0.90000, 1.10000, 0.90000
48538,'22087030206 ',  69.0000,1,  13,   1,   1,0.98340112, -65.162771, 1.10000, 0.90000, 1.10000, 0.90000
48539,'22087030207 ',  69.0000,1,  13,   1,   1,0.98408872, -65.149753, 1.10000, 0.90000, 1.10000, 0.90000
48540,'22087030208 ',  69.0000,1,  13,   1,   1,0.97574967, -65.613714, 1.10000, 0.90000, 1.10000, 0.90000
48541,'22087030209 ', 230.0000,1,  13,   1,   1,1.00528324, -62.843259, 1.10000, 0.90000, 1.10000, 0.90000
48542,'22087030300 ', 138.0000,1,  13,   1,   1,0.99329132, -64.275857, 1.10000, 0.90000, 1.10000, 0.90000
48543,'22087030400 ', 345.0000,1,  13,   1,   1,1.01468360, -61.808397, 1.10000, 0.90000, 1.10000, 0.90000
48544,'22087030500 ', 138.0000,1,  13,   1,   1,0.99377894, -64.256719, 1.10000, 0.90000, 1.10000, 0.90000
48545,'22087030601 ', 138.0000,1,  13,   1,   1,0.99436253, -64.229323, 1.10000, 0.90000, 1.10000, 0.90000
48546,'22087030602 ',  69.0000,1,  13,   1,   1,0.99443263, -64.350450, 1.10000, 0.90000, 1.10000, 0.90000
48547,'22087030603 ', 138.0000,1,  13,   1,   1,0.99493563, -64.200759, 1.10000, 0.90000, 1.10000, 0.90000
48548,'22087030700 ', 138.0000,1,  13,   1,   1,0.99430418, -64.358543, 1.10000, 0.90000, 1.10000, 0.90000
48549,'22087030800 ', 138.0000,1,  13,   1,   1,0.99545175, -64.175139, 1.10000, 0.90000, 1.10000, 0.90000
48550,'22089060100 ',  69.0000,1,  13,   1,   1,1.00611198, -61.939181, 1.10000, 0.90000, 1.10000, 0.90000
48551,'22089062100 ',  69.0000,1,  13,   1,   1,0.96398312, -66.305168, 1.10000, 0.90000, 1.10000, 0.90000
48552,'22089062400 ', 500.0000,1,  13,   1,   1,1.01773012, -60.477398, 1.10000, 0.90000, 1.10000, 0.90000
48553,'22089063000 ',  69.0000,1,  13,   1,   1,0.96953601, -66.008943, 1.10000, 0.90000, 1.10000, 0.90000
48554,'22089063200 ',  69.0000,1,  13,   1,   1,0.96611547, -66.241121, 1.10000, 0.90000, 1.10000, 0.90000
48555,'22091951100 ', 138.0000,1,  13,   1,   1,0.98995703, -63.481479, 1.10000, 0.90000, 1.10000, 0.90000
48556,'22091951200 ', 138.0000,1,  13,   1,   1,0.98417503, -63.821212, 1.10000, 0.90000, 1.10000, 0.90000
48557,'22093040400 ', 345.0000,1,  13,   1,   1,1.00682652, -63.048745, 1.10000, 0.90000, 1.10000, 0.90000
48558,'22093040500 ', 138.0000,1,  13,   1,   1,0.96825588, -68.615288, 1.10000, 0.90000, 1.10000, 0.90000
48559,'22093040600 ', 345.0000,1,  13,   1,   1,1.01146030, -62.343583, 1.10000, 0.90000, 1.10000, 0.90000
48560,'22095070100 ', 345.0000,1,  13,   1,   1,1.01646924, -61.048381, 1.10000, 0.90000, 1.10000, 0.90000
48561,'22097960100 ',  69.0000,1,  13,   1,   1,0.97465527, -64.340703, 1.10000, 0.90000, 1.10000, 0.90000
48562,'22097960200 ', 138.0000,1,  13,   1,   1,0.98889810, -64.313560, 1.10000, 0.90000, 1.10000, 0.90000
48563,'22097960300 ', 138.0000,1,  13,   1,   1,0.98182493, -64.557848, 1.10000, 0.90000, 1.10000, 0.90000
48564,'22097960400 ',  69.0000,1,  13,   1,   1,0.96223891, -65.781846, 1.10000, 0.90000, 1.10000, 0.90000
48565,'22097960500 ', 138.0000,1,  13,   1,   1,0.97709566, -67.015057, 1.10000, 0.90000, 1.10000, 0.90000
48566,'22097960600 ', 138.0000,1,  13,   1,   1,0.97854024, -66.436745, 1.10000, 0.90000, 1.10000, 0.90000
48567,'22097960700 ', 138.0000,1,  13,   1,   1,0.98481977, -66.457987, 1.10000, 0.90000, 1.10000, 0.90000
48568,'22097960800 ', 138.0000,1,  13,   1,   1,1.00522935, -64.846629, 1.10000, 0.90000, 1.10000, 0.90000
48569,'22097960900 ',  69.0000,1,  13,   1,   1,1.00053799, -65.231168, 1.10000, 0.90000, 1.10000, 0.90000
48570,'22097961000 ',  69.0000,1,  13,   1,   1,1.00267994, -65.080214, 1.10000, 0.90000, 1.10000, 0.90000
48571,'22097961100 ',  69.0000,1,  13,   1,   1,1.00522280, -64.910040, 1.10000, 0.90000, 1.10000, 0.90000
48572,'22097961200 ',  69.0000,1,  13,   1,   1,0.96154767, -69.548715, 1.10000, 0.90000, 1.10000, 0.90000
48573,'22097961300 ', 138.0000,1,  13,   1,   1,0.97497791, -66.844780, 1.10000, 0.90000, 1.10000, 0.90000
48574,'22097961400 ',  69.0000,1,  13,   1,   1,0.96278805, -69.338851, 1.10000, 0.90000, 1.10000, 0.90000
48575,'22097961500 ',  69.0000,1,  13,   1,   1,0.96043056, -69.580769, 1.10000, 0.90000, 1.10000, 0.90000
48576,'22097961600 ',  69.0000,1,  13,   1,   1,0.96195918, -69.476671, 1.10000, 0.90000, 1.10000, 0.90000
48577,'22097961700 ',  69.0000,1,  13,   1,   1,0.96284205, -69.429474, 1.10000, 0.90000, 1.10000, 0.90000
48578,'22097961800 ', 138.0000,1,  13,   1,   1,0.97268605, -67.840786, 1.10000, 0.90000, 1.10000, 0.90000
48579,'22097961900 ', 138.0000,1,  13,   1,   1,0.97509724, -67.569197, 1.10000, 0.90000, 1.10000, 0.90000
48580,'22099020100 ', 138.0000,1,  13,   1,   1,0.98559815, -65.551723, 1.10000, 0.90000, 1.10000, 0.90000
48581,'22099020200 ', 138.0000,1,  13,   1,   1,0.97389424, -67.747444, 1.10000, 0.90000, 1.10000, 0.90000
48582,'22099020301 ', 138.0000,1,  13,   1,   1,0.97348833, -68.010086, 1.10000, 0.90000, 1.10000, 0.90000
48583,'22099020302 ', 138.0000,1,  13,   1,   1,0.97490084, -67.636276, 1.10000, 0.90000, 1.10000, 0.90000
48584,'22099020400 ', 138.0000,1,  13,   1,   1,0.97150958, -68.103085, 1.10000, 0.90000, 1.10000, 0.90000
48585,'22099020501 ',  69.0000,1,  13,   1,   1,0.96385396, -69.906966, 1.10000, 0.90000, 1.10000, 0.90000
48586,'22099020502 ', 138.0000,1,  13,   1,   1,0.97365022, -67.899102, 1.10000, 0.90000, 1.10000, 0.90000
48587,'22099020600 ', 138.0000,1,  13,   1,   1,0.96315718, -71.303309, 1.10000, 0.90000, 1.10000, 0.90000
48588,'22099020800 ',  69.0000,1,  13,   1,   1,0.96101308, -70.309387, 1.10000, 0.90000, 1.10000, 0.90000
48589,'22099020900 ',  69.0000,1,  13,   1,   1,0.95804060, -72.267957, 1.10000, 0.90000, 1.10000, 0.90000
48590,'22099021000 ',  69.0000,1,  13,   1,   1,0.95348835, -73.367925, 1.10000, 0.90000, 1.10000, 0.90000
48591,'22101040500 ',  69.0000,1,  13,   1,   1,0.96764922, -73.037166, 1.10000, 0.90000, 1.10000, 0.90000
48592,'22101040600 ',  69.0000,1,  13,   1,   1,0.96668446, -72.937391, 1.10000, 0.90000, 1.10000, 0.90000
48593,'22101040700 ',  69.0000,1,  13,   1,   1,0.97066957, -72.510927, 1.10000, 0.90000, 1.10000, 0.90000
48594,'22101040800 ', 138.0000,1,  13,   1,   1,0.99320245, -69.424058, 1.10000, 0.90000, 1.10000, 0.90000
48595,'22101040900 ', 138.0000,1,  13,   1,   1,1.00383890, -69.279524, 1.10000, 0.90000, 1.10000, 0.90000
