 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


48596,'22101041000 ', 138.0000,1,  13,   1,   1,1.01908505, -68.753545, 1.10000, 0.90000, 1.10000, 0.90000
48597,'22101041100 ', 138.0000,1,  13,   1,   1,1.00794661, -68.862131, 1.10000, 0.90000, 1.10000, 0.90000
48598,'22101041200 ', 138.0000,1,  13,   1,   1,1.01820958, -68.723287, 1.10000, 0.90000, 1.10000, 0.90000
48599,'22101041300 ',  69.0000,1,  13,   1,   1,1.00988436, -69.283861, 1.10000, 0.90000, 1.10000, 0.90000
48600,'22101041400 ', 138.0000,1,  13,   1,   1,1.01815033, -68.814074, 1.10000, 0.90000, 1.10000, 0.90000
48601,'22101041500 ',  69.0000,1,  13,   1,   1,0.99918813, -70.299025, 1.10000, 0.90000, 1.10000, 0.90000
48602,'22101041600 ',  69.0000,1,  13,   1,   1,0.99815691, -70.308806, 1.10000, 0.90000, 1.10000, 0.90000
48603,'22103040102 ',  69.0000,1,  13,   1,   1,0.96384692, -64.923639, 1.10000, 0.90000, 1.10000, 0.90000
48604,'22103040103 ', 138.0000,1,  13,   1,   1,0.99089593, -63.509701, 1.10000, 0.90000, 1.10000, 0.90000
48605,'22103040104 ', 138.0000,1,  13,   1,   1,0.99204856, -63.378425, 1.10000, 0.90000, 1.10000, 0.90000
48606,'22103040201 ',  69.0000,1,  13,   1,   1,0.97203743, -65.060625, 1.10000, 0.90000, 1.10000, 0.90000
48607,'22103040202 ', 138.0000,1,  13,   1,   1,0.98847717, -63.608145, 1.10000, 0.90000, 1.10000, 0.90000
48608,'22103040303 ',  69.0000,1,  13,   1,   1,0.96221608, -65.163802, 1.10000, 0.90000, 1.10000, 0.90000
48609,'22103040304 ',  69.0000,1,  13,   1,   1,0.96147382, -65.340971, 1.10000, 0.90000, 1.10000, 0.90000
48610,'22103040305 ', 345.0000,1,  13,   1,   1,1.00029647, -62.176599, 1.10000, 0.90000, 1.10000, 0.90000
48611,'22103040400 ', 345.0000,1,  13,   1,   1,1.00082934, -62.149476, 1.10000, 0.90000, 1.10000, 0.90000
48612,'22103040501 ', 230.0000,1,  13,   1,   1,0.99633104, -62.452531, 1.10000, 0.90000, 1.10000, 0.90000
48613,'22103040502 ', 138.0000,1,  13,   1,   1,0.98855758, -63.388766, 1.10000, 0.90000, 1.10000, 0.90000
48614,'22103040601 ',  69.0000,1,  13,   1,   1,0.96782285, -65.029821, 1.10000, 0.90000, 1.10000, 0.90000
48615,'22103040602 ', 138.0000,1,  13,   1,   1,0.98805940, -63.290766, 1.10000, 0.90000, 1.10000, 0.90000
48616,'22103040604 ', 138.0000,1,  13,   1,   1,0.98295319, -63.643231, 1.10000, 0.90000, 1.10000, 0.90000
48617,'22103040605 ', 138.0000,1,  13,   1,   1,0.98537129, -63.490194, 1.10000, 0.90000, 1.10000, 0.90000
48618,'22103040701 ', 345.0000,1,  13,   1,   1,1.00520861, -61.614023, 1.10000, 0.90000, 1.10000, 0.90000
48619,'22103040704 ', 138.0000,1,  13,   1,   1,0.97869301, -63.888633, 1.10000, 0.90000, 1.10000, 0.90000
48620,'22103040705 ', 138.0000,1,  13,   1,   1,0.96996713, -64.465040, 1.10000, 0.90000, 1.10000, 0.90000
48621,'22103040706 ', 138.0000,1,  13,   1,   1,0.97233188, -64.323443, 1.10000, 0.90000, 1.10000, 0.90000
48622,'22103040708 ',  69.0000,1,  13,   1,   1,0.95773721, -66.209641, 1.10000, 0.90000, 1.10000, 0.90000
48623,'22103040709 ',  69.0000,1,  13,   1,   1,0.95697618, -65.571278, 1.10000, 0.90000, 1.10000, 0.90000
48624,'22103040710 ',  69.0000,1,  13,   1,   1,0.95712000, -65.566483, 1.10000, 0.90000, 1.10000, 0.90000
48625,'22103040801 ',  69.0000,1,  13,   1,   1,0.96850199, -64.870924, 1.10000, 0.90000, 1.10000, 0.90000
48626,'22103040802 ',  69.0000,1,  13,   1,   1,0.97381264, -64.378904, 1.10000, 0.90000, 1.10000, 0.90000
48627,'22103040803 ', 138.0000,1,  13,   1,   1,0.97334427, -64.243844, 1.10000, 0.90000, 1.10000, 0.90000
48628,'22103040900 ',  69.0000,1,  13,   1,   1,0.96478158, -65.194251, 1.10000, 0.90000, 1.10000, 0.90000
48629,'22103041002 ',  69.0000,1,  13,   1,   1,0.96169555, -65.366632, 1.10000, 0.90000, 1.10000, 0.90000
48630,'22103041003 ', 138.0000,1,  13,   1,   1,0.96808815, -64.566810, 1.10000, 0.90000, 1.10000, 0.90000
48631,'22103041004 ', 138.0000,1,  13,   1,   1,0.96846128, -64.547910, 1.10000, 0.90000, 1.10000, 0.90000
48632,'22103041101 ',  69.0000,1,  13,   1,   1,0.96764159, -64.842189, 1.10000, 0.90000, 1.10000, 0.90000
48633,'22103041102 ', 138.0000,1,  13,   1,   1,0.98619974, -63.104787, 1.10000, 0.90000, 1.10000, 0.90000
48634,'22103041103 ', 138.0000,1,  13,   1,   1,0.98100251, -63.617871, 1.10000, 0.90000, 1.10000, 0.90000
48635,'22103041104 ', 500.0000,1,  13,   1,   1,1.01246226, -59.667440, 1.10000, 0.90000, 1.10000, 0.90000
48636,'22103041202 ',  69.0000,1,  13,   1,   1,0.98787689, -62.984753, 1.10000, 0.90000, 1.10000, 0.90000
48637,'22103041204 ', 345.0000,1,  13,   1,   1,1.00643909, -61.348192, 1.10000, 0.90000, 1.10000, 0.90000
48638,'22103041207 ',  69.0000,1,  13,   1,   1,0.95897621, -65.466619, 1.10000, 0.90000, 1.10000, 0.90000
48639,'22103041208 ',  69.0000,1,  13,   1,   1,0.95963854, -65.430548, 1.10000, 0.90000, 1.10000, 0.90000
48640,'22103041209 ', 138.0000,1,  13,   1,   1,0.97363895, -64.138693, 1.10000, 0.90000, 1.10000, 0.90000
48641,'22103041210 ', 138.0000,1,  13,   1,   1,0.97744793, -63.936165, 1.10000, 0.90000, 1.10000, 0.90000
48642,'22103041211 ', 138.0000,1,  13,   1,   1,0.97522306, -64.047278, 1.10000, 0.90000, 1.10000, 0.90000
48643,'22103041212 ',  69.0000,1,  13,   1,   1,0.97820550, -63.750124, 1.10000, 0.90000, 1.10000, 0.90000
48644,'22103041300 ',  69.0000,1,  13,   1,   1,0.95896578, -65.407148, 1.10000, 0.90000, 1.10000, 0.90000
48645,'22103990000 ', 500.0000,1,  13,   1,   1,1.01264489, -59.855748, 1.10000, 0.90000, 1.10000, 0.90000
48646,'22105953200 ', 138.0000,1,  13,   1,   1,0.99849725, -63.020810, 1.10000, 0.90000, 1.10000, 0.90000
48647,'22105953300 ', 138.0000,1,  13,   1,   1,0.99315649, -63.438517, 1.10000, 0.90000, 1.10000, 0.90000
48648,'22105953400 ', 138.0000,1,  13,   1,   1,0.98809868, -63.748082, 1.10000, 0.90000, 1.10000, 0.90000
48649,'22105953500 ', 138.0000,1,  13,   1,   1,1.00036383, -62.766604, 1.10000, 0.90000, 1.10000, 0.90000
48650,'22105953600 ', 138.0000,1,  13,   1,   1,0.98421919, -64.017130, 1.10000, 0.90000, 1.10000, 0.90000
48651,'22105953700 ', 230.0000,1,  13,   1,   1,0.99499941, -62.797114, 1.10000, 0.90000, 1.10000, 0.90000
48652,'22105953800 ', 138.0000,1,  13,   1,   1,0.98492032, -63.963171, 1.10000, 0.90000, 1.10000, 0.90000
48653,'22105953900 ', 138.0000,1,  13,   1,   1,0.98764873, -63.645048, 1.10000, 0.90000, 1.10000, 0.90000
48654,'22105954001 ', 138.0000,1,  13,   1,   1,0.98734379, -63.651578, 1.10000, 0.90000, 1.10000, 0.90000
48655,'22105954002 ', 230.0000,1,  13,   1,   1,0.99337995, -63.016329, 1.10000, 0.90000, 1.10000, 0.90000
48656,'22105954101 ', 230.0000,1,  13,   1,   1,0.99422419, -63.037462, 1.10000, 0.90000, 1.10000, 0.90000
48657,'22105954102 ', 230.0000,1,  13,   1,   1,0.99360931, -63.081202, 1.10000, 0.90000, 1.10000, 0.90000
48658,'22105954200 ',  69.0000,1,  13,   1,   1,0.98117077, -63.991100, 1.10000, 0.90000, 1.10000, 0.90000
48659,'22105954300 ',  69.0000,1,  13,   1,   1,0.98317438, -63.934887, 1.10000, 0.90000, 1.10000, 0.90000
48660,'22105954400 ',  69.0000,1,  13,   1,   1,0.98198891, -63.985117, 1.10000, 0.90000, 1.10000, 0.90000
48661,'22105954501 ', 138.0000,1,  13,   1,   1,0.99107319, -63.336358, 1.10000, 0.90000, 1.10000, 0.90000
48662,'22105954502 ', 230.0000,1,  13,   1,   1,0.99305445, -63.092486, 1.10000, 0.90000, 1.10000, 0.90000
48663,'22105954600 ',  69.0000,1,  13,   1,   1,0.96860331, -64.896790, 1.10000, 0.90000, 1.10000, 0.90000
48664,'22105954700 ',  69.0000,1,  13,   1,   1,0.96796674, -65.494165, 1.10000, 0.90000, 1.10000, 0.90000
48665,'22105954800 ', 345.0000,1,  13,   1,   1,1.00364840, -62.095524, 1.10000, 0.90000, 1.10000, 0.90000
48666,'22107000100 ',  69.0000,1,  13,   1,   1,0.95246583, -52.493917, 1.10000, 0.90000, 1.10000, 0.90000
48667,'22107000200 ',  69.0000,1,  13,   1,   1,0.94813657, -54.048872, 1.10000, 0.90000, 1.10000, 0.90000
48668,'22107000300 ',  69.0000,1,  13,   1,   1,0.94856495, -55.344685, 1.10000, 0.90000, 1.10000, 0.90000
48669,'22109000700 ',  69.0000,1,  13,   1,   1,0.94839609, -76.694111, 1.10000, 0.90000, 1.10000, 0.90000
48670,'22109000800 ', 138.0000,1,  13,   1,   1,0.95741451, -74.974850, 1.10000, 0.90000, 1.10000, 0.90000
48671,'22109000900 ',  69.0000,1,  13,   1,   1,0.94534338, -76.820463, 1.10000, 0.90000, 1.10000, 0.90000
48672,'22109001000 ',  69.0000,1,  13,   1,   1,0.94412869, -75.824669, 1.10000, 0.90000, 1.10000, 0.90000
48673,'22109001300 ', 138.0000,1,  13,   1,   1,0.91353458, -80.628034, 1.10000, 0.90000, 1.10000, 0.90000
48674,'22109001400 ',  69.0000,1,  13,   1,   1,0.94409156, -77.346654, 1.10000, 0.90000, 1.10000, 0.90000
48675,'22111960100 ', 345.0000,1,  13,   1,   1,1.01993370, -37.688434, 1.10000, 0.90000, 1.10000, 0.90000
48676,'22111960200 ', 138.0000,1,  13,   1,   1,0.98297912, -43.111037, 1.10000, 0.90000, 1.10000, 0.90000
48677,'22111960300 ', 138.0000,1,  13,   1,   1,0.98230523, -44.108795, 1.10000, 0.90000, 1.10000, 0.90000
48678,'22111960400 ', 138.0000,1,  13,   1,   1,0.99237347, -42.805400, 1.10000, 0.90000, 1.10000, 0.90000
48679,'22111960500 ', 138.0000,1,  13,   1,   1,1.00203490, -41.992334, 1.10000, 0.90000, 1.10000, 0.90000
48680,'22111960600 ',  69.0000,1,  13,   1,   1,0.98812371, -44.811976, 1.10000, 0.90000, 1.10000, 0.90000
48681,'22113950100 ', 138.0000,1,  13,   1,   1,0.97002256, -69.567471, 1.10000, 0.90000, 1.10000, 0.90000
48682,'22113950200 ',  69.0000,1,  13,   1,   1,0.94966382, -70.893423, 1.10000, 0.90000, 1.10000, 0.90000
48683,'22113950400 ', 138.0000,1,  13,   1,   1,0.97152555, -69.287522, 1.10000, 0.90000, 1.10000, 0.90000
48684,'22113950500 ', 138.0000,1,  13,   1,   1,0.96630585, -70.129452, 1.10000, 0.90000, 1.10000, 0.90000
48685,'22113950600 ', 138.0000,1,  13,   1,   1,0.96048659, -70.921010, 1.10000, 0.90000, 1.10000, 0.90000
48686,'22113950700 ', 138.0000,1,  13,   1,   1,0.95825577, -71.356865, 1.10000, 0.90000, 1.10000, 0.90000
48687,'22113950800 ', 138.0000,1,  13,   1,   1,0.95773864, -71.468094, 1.10000, 0.90000, 1.10000, 0.90000
48688,'22113950901 ',  69.0000,1,  13,   1,   1,0.95714796, -73.284187, 1.10000, 0.90000, 1.10000, 0.90000
48689,'22113950902 ',  69.0000,1,  13,   1,   1,0.95540476, -73.419575, 1.10000, 0.90000, 1.10000, 0.90000
48690,'22113951001 ',  69.0000,1,  13,   1,   1,0.95181435, -74.460605, 1.10000, 0.90000, 1.10000, 0.90000
48691,'22113951002 ',  69.0000,1,  13,   1,   1,0.95530266, -74.072199, 1.10000, 0.90000, 1.10000, 0.90000
48692,'22113951100 ',  69.0000,1,  13,   1,   1,0.95318449, -74.343057, 1.10000, 0.90000, 1.10000, 0.90000
48693,'22115950100 ',  69.0000,1,  13,   1,   1,0.97454822, -59.836214, 1.10000, 0.90000, 1.10000, 0.90000
48694,'22115950200 ', 138.0000,1,  13,   1,   1,0.98495257, -61.825513, 1.10000, 0.90000, 1.10000, 0.90000
48695,'22115950300 ', 138.0000,1,  13,   1,   1,0.98677152, -63.133979, 1.10000, 0.90000, 1.10000, 0.90000
48696,'22115950400 ', 138.0000,1,  13,   1,   1,0.98111719, -62.715958, 1.10000, 0.90000, 1.10000, 0.90000
48697,'22115950500 ', 138.0000,1,  13,   1,   1,0.98062742, -62.907839, 1.10000, 0.90000, 1.10000, 0.90000
48698,'22115950600 ', 138.0000,1,  13,   1,   1,0.98176068, -63.022688, 1.10000, 0.90000, 1.10000, 0.90000
48699,'22115950701 ', 138.0000,1,  13,   1,   1,0.98151505, -59.294894, 1.10000, 0.90000, 1.10000, 0.90000
48700,'22115950702 ', 138.0000,1,  13,   1,   1,0.98071510, -63.190574, 1.10000, 0.90000, 1.10000, 0.90000
48701,'22115950703 ',  69.0000,1,  13,   1,   1,0.97347963, -62.535402, 1.10000, 0.90000, 1.10000, 0.90000
48702,'22115950704 ', 138.0000,1,  13,   1,   1,0.98032206, -63.107444, 1.10000, 0.90000, 1.10000, 0.90000
48703,'22115950800 ',  69.0000,1,  13,   1,   1,0.95920330, -61.553733, 1.10000, 0.90000, 1.10000, 0.90000
48704,'22115950900 ', 138.0000,1,  13,   1,   1,0.98380649, -63.510733, 1.10000, 0.90000, 1.10000, 0.90000
48705,'22117950101 ',  69.0000,1,  13,   1,   1,0.98874056, -63.991557, 1.10000, 0.90000, 1.10000, 0.90000
48706,'22117950102 ', 500.0000,1,  13,   1,   1,1.01417303, -61.795214, 1.10000, 0.90000, 1.10000, 0.90000
48707,'22117950200 ', 500.0000,1,  13,   1,   1,1.01526523, -61.707597, 1.10000, 0.90000, 1.10000, 0.90000
48708,'22117950300 ',  69.0000,1,  13,   1,   1,0.99828559, -62.725971, 1.10000, 0.90000, 1.10000, 0.90000
48709,'22117950400 ', 500.0000,1,  13,   1,   1,1.01243389, -61.855347, 1.10000, 0.90000, 1.10000, 0.90000
48710,'22117950500 ', 138.0000,1,  13,   1,   1,0.99299002, -63.339670, 1.10000, 0.90000, 1.10000, 0.90000
48711,'22117950600 ', 138.0000,1,  13,   1,   1,0.99707866, -63.245578, 1.10000, 0.90000, 1.10000, 0.90000
48712,'22117950700 ',  69.0000,1,  13,   1,   1,0.99810421, -63.254723, 1.10000, 0.90000, 1.10000, 0.90000
48713,'22117950800 ',  69.0000,1,  13,   1,   1,1.01883733, -62.745396, 1.10000, 0.90000, 1.10000, 0.90000
48714,'22117950900 ', 500.0000,1,  13,   1,   1,1.01315892, -61.839474, 1.10000, 0.90000, 1.10000, 0.90000
48715,'22117951000 ',  69.0000,1,  13,   1,   1,0.99653047, -63.309078, 1.10000, 0.90000, 1.10000, 0.90000
48716,'22119031100 ', 138.0000,1,  13,   1,   1,0.97195071, -50.928202, 1.10000, 0.90000, 1.10000, 0.90000
48717,'22119031200 ', 138.0000,1,  13,   1,   1,0.97180063, -51.365109, 1.10000, 0.90000, 1.10000, 0.90000
48718,'22119031300 ', 138.0000,1,  13,   1,   1,0.97491246, -50.890910, 1.10000, 0.90000, 1.10000, 0.90000
48719,'22119031400 ', 138.0000,1,  13,   1,   1,0.96784544, -53.016014, 1.10000, 0.90000, 1.10000, 0.90000
48720,'22119031500 ', 138.0000,1,  13,   1,   1,0.96797085, -56.524508, 1.10000, 0.90000, 1.10000, 0.90000
48721,'22119031600 ', 138.0000,1,  13,   1,   1,0.96721721, -54.641110, 1.10000, 0.90000, 1.10000, 0.90000
48722,'22119031700 ', 138.0000,1,  13,   1,   1,0.96782786, -55.666472, 1.10000, 0.90000, 1.10000, 0.90000
48723,'22119031800 ',  69.0000,1,  13,   1,   1,0.96179134, -56.309681, 1.10000, 0.90000, 1.10000, 0.90000
48724,'22119031900 ', 138.0000,1,  13,   1,   1,0.96757174, -55.391987, 1.10000, 0.90000, 1.10000, 0.90000
48725,'22119032000 ', 138.0000,1,  13,   1,   1,0.96776050, -55.349719, 1.10000, 0.90000, 1.10000, 0.90000
48726,'22119032100 ', 138.0000,1,  13,   1,   1,0.97016340, -54.899534, 1.10000, 0.90000, 1.10000, 0.90000
48727,'22121020100 ', 138.0000,1,  13,   1,   1,0.97574109, -65.402763, 1.10000, 0.90000, 1.10000, 0.90000
48728,'22121020200 ', 138.0000,1,  13,   1,   1,0.96725285, -65.891914, 1.10000, 0.90000, 1.10000, 0.90000
48729,'22121020300 ',  69.0000,1,  13,   1,   1,0.94060397, -67.906786, 1.10000, 0.90000, 1.10000, 0.90000
48730,'22121020401 ', 138.0000,1,  13,   1,   1,0.98905349, -64.538471, 1.10000, 0.90000, 1.10000, 0.90000
48731,'22121020402 ', 138.0000,1,  13,   1,   1,0.99678320, -63.980301, 1.10000, 0.90000, 1.10000, 0.90000
48732,'22123000100 ', 138.0000,1,  13,   1,   1,0.96490502, -42.942229, 1.10000, 0.90000, 1.10000, 0.90000
48733,'22123000200 ',  69.0000,1,  13,   1,   1,0.96633089, -43.832906, 1.10000, 0.90000, 1.10000, 0.90000
48734,'22123000300 ',  69.0000,1,  13,   1,   1,0.97331500, -43.471716, 1.10000, 0.90000, 1.10000, 0.90000
48735,'22125951701 ', 230.0000,1,  13,   1,   1,1.01774716, -59.295987, 1.10000, 0.90000, 1.10000, 0.90000
48736,'22125951702 ',  69.0000,1,  13,   1,   1,1.00091028, -60.004441, 1.10000, 0.90000, 1.10000, 0.90000
48737,'22125951800 ', 345.0000,1,  13,   1,   1,1.01968622, -58.781434, 1.10000, 0.90000, 1.10000, 0.90000
48738,'22127960100 ', 138.0000,1,  13,   1,   1,0.96186227, -51.392461, 1.10000, 0.90000, 1.10000, 0.90000
48739,'22127960200 ', 138.0000,1,  13,   1,   1,0.99081933, -56.112019, 1.10000, 0.90000, 1.10000, 0.90000
48740,'22127960300 ', 138.0000,1,  13,   1,   1,0.98443615, -54.832772, 1.10000, 0.90000, 1.10000, 0.90000
48741,'22127960400 ', 138.0000,1,  13,   1,   1,0.98457980, -54.953687, 1.10000, 0.90000, 1.10000, 0.90000
48742,'29001950100 ',  69.0000,1,  20,   1,   1,0.98793983,   4.547713, 1.10000, 0.90000, 1.10000, 0.90000
48743,'29001950200 ',  69.0000,1,  20,   1,   1,0.99278611,   4.322368, 1.10000, 0.90000, 1.10000, 0.90000
48744,'29001950300 ', 138.0000,1,  20,   1,   1,1.00185943,   5.705823, 1.10000, 0.90000, 1.10000, 0.90000
48745,'29001950400 ',  69.0000,1,  20,   1,   1,0.99206758,   4.648042, 1.10000, 0.90000, 1.10000, 0.90000
48746,'29001950500 ',  69.0000,1,  20,   1,   1,0.99273211,   4.550731, 1.10000, 0.90000, 1.10000, 0.90000
48747,'29001950900 ',  69.0000,1,  20,   1,   1,0.99094146,   4.505532, 1.10000, 0.90000, 1.10000, 0.90000
48748,'29001951000 ',  69.0000,1,  20,   1,   1,0.99040079,   4.471146, 1.10000, 0.90000, 1.10000, 0.90000
48749,'29003010100 ',  69.0000,1,  20,   1,   1,0.98091751,  -3.839965, 1.10000, 0.90000, 1.10000, 0.90000
48750,'29003010200 ', 138.0000,1,  20,   1,   1,1.00727808,   0.910326, 1.10000, 0.90000, 1.10000, 0.90000
48751,'29003010300 ',  69.0000,1,  20,   1,   1,0.99079639,  -0.764063, 1.10000, 0.90000, 1.10000, 0.90000
48752,'29003010400 ',  69.0000,1,  20,   1,   1,1.00121915,  -0.007199, 1.10000, 0.90000, 1.10000, 0.90000
48753,'29005950100 ', 138.0000,1,  20,   1,   1,1.01397419,  -0.669312, 1.10000, 0.90000, 1.10000, 0.90000
48754,'29005950200 ',  69.0000,1,  20,   1,   1,1.00740051,  -2.093607, 1.10000, 0.90000, 1.10000, 0.90000
48755,'29007950100 ', 138.0000,1,  20,   1,   1,1.01535606,   6.832218, 1.10000, 0.90000, 1.10000, 0.90000
48756,'29007950200 ', 138.0000,1,  20,   1,   1,1.00836170,   5.964020, 1.10000, 0.90000, 1.10000, 0.90000
48757,'29007950300 ',  69.0000,1,  20,   1,   1,0.99757469,   2.233924, 1.10000, 0.90000, 1.10000, 0.90000
48758,'29007950400 ',  69.0000,1,  20,   1,   1,1.00573421,   2.565316, 1.10000, 0.90000, 1.10000, 0.90000
48759,'29007950500 ', 138.0000,1,  20,   1,   1,1.00624061,   3.046061, 1.10000, 0.90000, 1.10000, 0.90000
48760,'29007950600 ',  69.0000,1,  20,   1,   1,1.00465095,   2.187901, 1.10000, 0.90000, 1.10000, 0.90000
48761,'29007950700 ',  69.0000,1,  20,   1,   1,1.00781476,   2.132563, 1.10000, 0.90000, 1.10000, 0.90000
48762,'29009960100 ',  69.0000,1,  20,   1,   1,0.97126532, -26.655259, 1.10000, 0.90000, 1.10000, 0.90000
48763,'29009960200 ', 138.0000,1,  20,   1,   1,0.98635727, -25.109539, 1.10000, 0.90000, 1.10000, 0.90000
48764,'29009960300 ', 138.0000,1,  20,   1,   1,0.98772627, -24.529192, 1.10000, 0.90000, 1.10000, 0.90000
48765,'29009960401 ', 138.0000,1,  20,   1,   1,0.98773438, -26.499440, 1.10000, 0.90000, 1.10000, 0.90000
48766,'29009960402 ', 138.0000,1,  20,   1,   1,0.98649365, -26.058517, 1.10000, 0.90000, 1.10000, 0.90000
48767,'29009960500 ', 138.0000,1,  20,   1,   1,0.98567623, -26.401087, 1.10000, 0.90000, 1.10000, 0.90000
48768,'29009960600 ',  69.0000,1,  20,   1,   1,0.97856957, -26.590364, 1.10000, 0.90000, 1.10000, 0.90000
48769,'29011960100 ',  69.0000,1,  20,   1,   1,0.96658915, -20.637586, 1.10000, 0.90000, 1.10000, 0.90000
48770,'29011960200 ', 230.0000,1,  20,   1,   1,0.99273556, -16.934020, 1.10000, 0.90000, 1.10000, 0.90000
48771,'29011960300 ', 138.0000,1,  20,   1,   1,0.98407674, -19.573425, 1.10000, 0.90000, 1.10000, 0.90000
48772,'29013070100 ', 138.0000,1,  20,   1,   1,1.00153637,  -8.586695, 1.10000, 0.90000, 1.10000, 0.90000
48773,'29013070200 ',  69.0000,1,  20,   1,   1,0.98357487,  -9.984052, 1.10000, 0.90000, 1.10000, 0.90000
48774,'29013070300 ', 138.0000,1,  20,   1,   1,0.99727398, -10.299839, 1.10000, 0.90000, 1.10000, 0.90000
48775,'29013070400 ', 138.0000,1,  20,   1,   1,0.99270546, -11.588417, 1.10000, 0.90000, 1.10000, 0.90000
48776,'29015460100 ',  69.0000,1,  20,   1,   1,0.97684479,  -9.527770, 1.10000, 0.90000, 1.10000, 0.90000
48777,'29015460200 ', 138.0000,1,  20,   1,   1,0.98639959,  -8.338026, 1.10000, 0.90000, 1.10000, 0.90000
48778,'29015460300 ', 138.0000,1,  20,   1,   1,0.98786169,  -8.820826, 1.10000, 0.90000, 1.10000, 0.90000
48779,'29015460400 ',  69.0000,1,  20,   1,   1,0.97907168,  -9.843382, 1.10000, 0.90000, 1.10000, 0.90000
48780,'29015460700 ', 138.0000,1,  20,   1,   1,0.98463380,  -9.955231, 1.10000, 0.90000, 1.10000, 0.90000
48781,'29015460800 ', 138.0000,1,  20,   1,   1,0.98287970, -10.469919, 1.10000, 0.90000, 1.10000, 0.90000
48782,'29017950100 ', 230.0000,1,  20,   1,   1,1.01450336,  -6.043900, 1.10000, 0.90000, 1.10000, 0.90000
48783,'29017950200 ', 230.0000,1,  20,   1,   1,1.01619959,  -7.414285, 1.10000, 0.90000, 1.10000, 0.90000
48784,'29017950300 ',  69.0000,1,  20,   1,   1,1.00526881,  -7.949480, 1.10000, 0.90000, 1.10000, 0.90000
48785,'29019000200 ',  69.0000,1,  20,   1,   1,1.00793636,   0.693837, 1.10000, 0.90000, 1.10000, 0.90000
48786,'29019000300 ',  69.0000,1,  20,   1,   1,1.00640762,   0.597424, 1.10000, 0.90000, 1.10000, 0.90000
48787,'29019000500 ',  69.0000,1,  20,   1,   1,1.00798166,   0.601088, 1.10000, 0.90000, 1.10000, 0.90000
48788,'29019000600 ',  69.0000,1,  20,   1,   1,1.00430501,   0.585780, 1.10000, 0.90000, 1.10000, 0.90000
48789,'29019000700 ',  69.0000,1,  20,   1,   1,1.00626779,   0.680684, 1.10000, 0.90000, 1.10000, 0.90000
48790,'29019000900 ', 138.0000,1,  20,   1,   1,1.00601697,   1.037017, 1.10000, 0.90000, 1.10000, 0.90000
48791,'29019001001 ',  69.0000,1,  20,   1,   1,1.00270641,   0.489507, 1.10000, 0.90000, 1.10000, 0.90000
48792,'29019001002 ', 138.0000,1,  20,   1,   1,1.00907731,   1.171527, 1.10000, 0.90000, 1.10000, 0.90000
48793,'29019001101 ',  69.0000,1,  20,   1,   1,1.00195837,   0.441299, 1.10000, 0.90000, 1.10000, 0.90000
48794,'29019001103 ', 138.0000,1,  20,   1,   1,1.00058877,   0.504984, 1.10000, 0.90000, 1.10000, 0.90000
48795,'29019001104 ', 138.0000,1,  20,   1,   1,0.99998653,   0.250397, 1.10000, 0.90000, 1.10000, 0.90000
48796,'29019001201 ', 138.0000,1,  20,   1,   1,1.00224042,   0.784666, 1.10000, 0.90000, 1.10000, 0.90000
48797,'29019001202 ',  69.0000,1,  20,   1,   1,1.00008631,   0.583249, 1.10000, 0.90000, 1.10000, 0.90000
48798,'29019001300 ',  69.0000,1,  20,   1,   1,0.99848437,   0.712654, 1.10000, 0.90000, 1.10000, 0.90000
48799,'29019001400 ', 230.0000,1,  20,   1,   1,1.00636744,   3.083952, 1.10000, 0.90000, 1.10000, 0.90000
48800,'29019001502 ', 138.0000,1,  20,   1,   1,1.01205027,   1.366956, 1.10000, 0.90000, 1.10000, 0.90000
48801,'29019001503 ', 138.0000,1,  20,   1,   1,1.01285112,   1.396629, 1.10000, 0.90000, 1.10000, 0.90000
48802,'29019001504 ', 138.0000,1,  20,   1,   1,1.00508916,   1.212724, 1.10000, 0.90000, 1.10000, 0.90000
48803,'29019001601 ', 138.0000,1,  20,   1,   1,1.01138651,   1.356777, 1.10000, 0.90000, 1.10000, 0.90000
48804,'29019001602 ',  69.0000,1,  20,   1,   1,0.99258828,   0.451013, 1.10000, 0.90000, 1.10000, 0.90000
48805,'29019001701 ',  69.0000,1,  20,   1,   1,0.99154925,  -2.484534, 1.10000, 0.90000, 1.10000, 0.90000
48806,'29019001702 ', 138.0000,1,  20,   1,   1,0.99829352,  -0.383389, 1.10000, 0.90000, 1.10000, 0.90000
48807,'29019001803 ',  69.0000,1,  20,   1,   1,0.99869001,   1.214922, 1.10000, 0.90000, 1.10000, 0.90000
48808,'29019001805 ',  69.0000,1,  20,   1,   1,0.99071217,  -0.922478, 1.10000, 0.90000, 1.10000, 0.90000
48809,'29019001901 ',  69.0000,1,  20,   1,   1,0.99527782,   0.940264, 1.10000, 0.90000, 1.10000, 0.90000
48810,'29019001902 ',  69.0000,1,  20,   1,   1,0.99836856,   1.579089, 1.10000, 0.90000, 1.10000, 0.90000
48811,'29019002000 ', 138.0000,1,  20,   1,   1,1.00849330,   3.323292, 1.10000, 0.90000, 1.10000, 0.90000
48812,'29019002100 ',  69.0000,1,  20,   1,   1,1.00738287,   0.695940, 1.10000, 0.90000, 1.10000, 0.90000
48813,'29019002200 ',  69.0000,1,  20,   1,   1,1.00571775,   0.534581, 1.10000, 0.90000, 1.10000, 0.90000
48814,'29021000100 ',  69.0000,1,  20,   1,   1,0.97639954,  -5.842651, 1.10000, 0.90000, 1.10000, 0.90000
48815,'29021000200 ',  69.0000,1,  20,   1,   1,0.97669977,  -6.192480, 1.10000, 0.90000, 1.10000, 0.90000
48816,'29021000300 ', 138.0000,1,  20,   1,   1,0.99209780,  -6.322011, 1.10000, 0.90000, 1.10000, 0.90000
48817,'29021000400 ',  69.0000,1,  20,   1,   1,0.97776693,  -6.706081, 1.10000, 0.90000, 1.10000, 0.90000
48818,'29021000500 ',  69.0000,1,  20,   1,   1,0.97640914,  -6.761249, 1.10000, 0.90000, 1.10000, 0.90000
48819,'29021000600 ',  69.0000,1,  20,   1,   1,0.97462767,  -6.691659, 1.10000, 0.90000, 1.10000, 0.90000
48820,'29021000701 ',  69.0000,1,  20,   1,   1,0.97242010,  -6.716537, 1.10000, 0.90000, 1.10000, 0.90000
48821,'29021000702 ',  69.0000,1,  20,   1,   1,0.97431386,  -6.461181, 1.10000, 0.90000, 1.10000, 0.90000
48822,'29021000900 ',  69.0000,1,  20,   1,   1,0.97672558,  -6.767428, 1.10000, 0.90000, 1.10000, 0.90000
48823,'29021001000 ',  69.0000,1,  20,   1,   1,0.97798467,  -6.770838, 1.10000, 0.90000, 1.10000, 0.90000
48824,'29021001100 ',  69.0000,1,  20,   1,   1,0.97705525,  -6.759226, 1.10000, 0.90000, 1.10000, 0.90000
48825,'29021001200 ',  69.0000,1,  20,   1,   1,0.97731453,  -6.746484, 1.10000, 0.90000, 1.10000, 0.90000
48826,'29021001500 ',  69.0000,1,  20,   1,   1,0.97857630,  -6.796430, 1.10000, 0.90000, 1.10000, 0.90000
48827,'29021001600 ',  69.0000,1,  20,   1,   1,0.97730386,  -6.798801, 1.10000, 0.90000, 1.10000, 0.90000
48828,'29021001700 ',  69.0000,1,  20,   1,   1,0.96935678,  -6.848083, 1.10000, 0.90000, 1.10000, 0.90000
48829,'29021001800 ',  69.0000,1,  20,   1,   1,0.98042297,  -6.800836, 1.10000, 0.90000, 1.10000, 0.90000
48830,'29021002100 ',  69.0000,1,  20,   1,   1,0.98517478,  -6.687889, 1.10000, 0.90000, 1.10000, 0.90000
48831,'29021002200 ',  69.0000,1,  20,   1,   1,0.97787547,  -6.906294, 1.10000, 0.90000, 1.10000, 0.90000
48832,'29021002300 ',  69.0000,1,  20,   1,   1,0.98945057,  -6.618617, 1.10000, 0.90000, 1.10000, 0.90000
48833,'29021002400 ', 138.0000,1,  20,   1,   1,0.99939448,  -6.204503, 1.10000, 0.90000, 1.10000, 0.90000
48834,'29021002500 ', 138.0000,1,  20,   1,   1,0.99940419,  -6.135243, 1.10000, 0.90000, 1.10000, 0.90000
48835,'29021002700 ',  69.0000,1,  20,   1,   1,0.96599114,  -7.039695, 1.10000, 0.90000, 1.10000, 0.90000
48836,'29021002800 ',  69.0000,1,  20,   1,   1,0.97459865,  -7.033474, 1.10000, 0.90000, 1.10000, 0.90000
48837,'29021002900 ', 138.0000,1,  20,   1,   1,1.00152516,  -5.522278, 1.10000, 0.90000, 1.10000, 0.90000
48838,'29021003000 ', 138.0000,1,  20,   1,   1,0.99465555,  -6.424141, 1.10000, 0.90000, 1.10000, 0.90000
48839,'29023950100 ',  69.0000,1,  20,   1,   1,0.99634999, -13.992603, 1.10000, 0.90000, 1.10000, 0.90000
48840,'29023950201 ', 500.0000,1,  20,   1,   1,1.03177249, -12.607474, 1.10000, 0.90000, 1.10000, 0.90000
48841,'29023950202 ',  69.0000,1,  20,   1,   1,1.00611830, -13.539496, 1.10000, 0.90000, 1.10000, 0.90000
48842,'29023950300 ', 345.0000,1,  20,   1,   1,1.02760613, -12.095869, 1.10000, 0.90000, 1.10000, 0.90000
48843,'29023950400 ', 138.0000,1,  20,   1,   1,1.01684678, -12.953753, 1.10000, 0.90000, 1.10000, 0.90000
48844,'29023950500 ',  69.0000,1,  20,   1,   1,1.01815820, -13.255749, 1.10000, 0.90000, 1.10000, 0.90000
48845,'29023950600 ',  69.0000,1,  20,   1,   1,1.01621544, -12.155317, 1.10000, 0.90000, 1.10000, 0.90000
48846,'29023950700 ', 345.0000,1,  20,   1,   1,1.02670336, -12.055041, 1.10000, 0.90000, 1.10000, 0.90000
48847,'29023950800 ',  69.0000,1,  20,   1,   1,1.01288545, -13.415572, 1.10000, 0.90000, 1.10000, 0.90000
48848,'29023950900 ', 138.0000,1,  20,   1,   1,1.02046740, -13.257404, 1.10000, 0.90000, 1.10000, 0.90000
48849,'29025950100 ',  69.0000,1,  20,   1,   1,0.98924130,  -3.717731, 1.10000, 0.90000, 1.10000, 0.90000
48850,'29025950200 ',  69.0000,1,  20,   1,   1,0.98397803,  -4.038738, 1.10000, 0.90000, 1.10000, 0.90000
48851,'29027070100 ',  69.0000,1,  20,   1,   1,0.99011701,   1.083152, 1.10000, 0.90000, 1.10000, 0.90000
48852,'29027070200 ',  69.0000,1,  20,   1,   1,0.99928528,   1.108158, 1.10000, 0.90000, 1.10000, 0.90000
48853,'29027070300 ', 138.0000,1,  20,   1,   1,1.00073862,   1.060050, 1.10000, 0.90000, 1.10000, 0.90000
48854,'29027070400 ', 138.0000,1,  20,   1,   1,1.00070357,   1.009230, 1.10000, 0.90000, 1.10000, 0.90000
48855,'29027070500 ', 138.0000,1,  20,   1,   1,1.00158715,   0.973167, 1.10000, 0.90000, 1.10000, 0.90000
48856,'29027070600 ',  69.0000,1,  20,   1,   1,0.99448639,  -1.523398, 1.10000, 0.90000, 1.10000, 0.90000
48857,'29027070700 ',  69.0000,1,  20,   1,   1,0.99660832,  -2.652825, 1.10000, 0.90000, 1.10000, 0.90000
48858,'29027070800 ', 138.0000,1,  20,   1,   1,0.99596018,  -2.481628, 1.10000, 0.90000, 1.10000, 0.90000
48859,'29029950100 ',  69.0000,1,  20,   1,   1,0.99615586, -13.051733, 1.10000, 0.90000, 1.10000, 0.90000
48860,'29029950200 ', 138.0000,1,  20,   1,   1,1.00201666, -13.370695, 1.10000, 0.90000, 1.10000, 0.90000
48861,'29029950300 ',  69.0000,1,  20,   1,   1,0.99060863, -14.063465, 1.10000, 0.90000, 1.10000, 0.90000
48862,'29029950400 ',  69.0000,1,  20,   1,   1,0.99094236, -14.451606, 1.10000, 0.90000, 1.10000, 0.90000
48863,'29029950500 ', 138.0000,1,  20,   1,   1,0.99473578, -14.685979, 1.10000, 0.90000, 1.10000, 0.90000
48864,'29029950600 ',  69.0000,1,  20,   1,   1,0.99026263, -13.786619, 1.10000, 0.90000, 1.10000, 0.90000
48865,'29029950700 ', 138.0000,1,  20,   1,   1,0.98114622, -10.842026, 1.10000, 0.90000, 1.10000, 0.90000
48866,'29029950800 ', 138.0000,1,  20,   1,   1,0.99404913, -15.407288, 1.10000, 0.90000, 1.10000, 0.90000
48867,'29029950900 ',  69.0000,1,  20,   1,   1,0.98300761, -14.123027, 1.10000, 0.90000, 1.10000, 0.90000
48868,'29029951100 ',  69.0000,1,  20,   1,   1,0.99138099, -13.353858, 1.10000, 0.90000, 1.10000, 0.90000
48869,'29029951200 ',  69.0000,1,  20,   1,   1,0.98640424, -12.519731, 1.10000, 0.90000, 1.10000, 0.90000
48870,'29031880100 ', 345.0000,1,  20,   1,   1,1.01483667,  -5.529067, 1.10000, 0.90000, 1.10000, 0.90000
48871,'29031880200 ',  69.0000,1,  20,   1,   1,1.01303136,  -5.959699, 1.10000, 0.90000, 1.10000, 0.90000
48872,'29031880300 ', 138.0000,1,  20,   1,   1,1.01179361,  -8.740075, 1.10000, 0.90000, 1.10000, 0.90000
48873,'29031880400 ', 345.0000,1,  20,   1,   1,1.01464534,  -5.725243, 1.10000, 0.90000, 1.10000, 0.90000
48874,'29031880500 ', 345.0000,1,  20,   1,   1,1.01452124,  -5.774871, 1.10000, 0.90000, 1.10000, 0.90000
48875,'29031880600 ', 345.0000,1,  20,   1,   1,1.01498163,  -5.615711, 1.10000, 0.90000, 1.10000, 0.90000
48876,'29031880700 ', 138.0000,1,  20,   1,   1,1.01012051,  -7.260445, 1.10000, 0.90000, 1.10000, 0.90000
48877,'29031880800 ', 138.0000,1,  20,   1,   1,1.00951934,  -7.567839, 1.10000, 0.90000, 1.10000, 0.90000
48878,'29031880900 ',  69.0000,1,  20,   1,   1,1.00274038,  -8.066665, 1.10000, 0.90000, 1.10000, 0.90000
48879,'29031881000 ',  69.0000,1,  20,   1,   1,1.00320399,  -8.082505, 1.10000, 0.90000, 1.10000, 0.90000
48880,'29031881100 ', 138.0000,1,  20,   1,   1,1.00952184,  -7.495094, 1.10000, 0.90000, 1.10000, 0.90000
48881,'29031881200 ',  69.0000,1,  20,   1,   1,0.99592847,  -8.110005, 1.10000, 0.90000, 1.10000, 0.90000
48882,'29031881300 ', 230.0000,1,  20,   1,   1,1.01310730,  -7.093249, 1.10000, 0.90000, 1.10000, 0.90000
48883,'29031881400 ', 345.0000,1,  20,   1,   1,1.01826429,  -8.610387, 1.10000, 0.90000, 1.10000, 0.90000
48884,'29031881500 ',  69.0000,1,  20,   1,   1,1.00209343,  -8.313577, 1.10000, 0.90000, 1.10000, 0.90000
48885,'29031881600 ',  69.0000,1,  20,   1,   1,1.00470817,  -8.075364, 1.10000, 0.90000, 1.10000, 0.90000
48886,'29033960100 ',  69.0000,1,  20,   1,   1,0.98184389,  -3.237929, 1.10000, 0.90000, 1.10000, 0.90000
48887,'29033960200 ', 138.0000,1,  20,   1,   1,0.98968160,  -3.115244, 1.10000, 0.90000, 1.10000, 0.90000
48888,'29033960300 ', 138.0000,1,  20,   1,   1,0.97867024,  -5.600660, 1.10000, 0.90000, 1.10000, 0.90000
48889,'29035960100 ',  69.0000,1,  20,   1,   1,1.01078165, -14.072260, 1.10000, 0.90000, 1.10000, 0.90000
48890,'29035960200 ',  69.0000,1,  20,   1,   1,1.00056505, -15.394439, 1.10000, 0.90000, 1.10000, 0.90000
48891,'29037060001 ',  69.0000,1,  20,   1,   1,0.97976184,  -9.980697, 1.10000, 0.90000, 1.10000, 0.90000
48892,'29037060003 ',  69.0000,1,  20,   1,   1,0.97859871,  -9.422546, 1.10000, 0.90000, 1.10000, 0.90000
48893,'29037060004 ',  69.0000,1,  20,   1,   1,0.97959226,  -9.419923, 1.10000, 0.90000, 1.10000, 0.90000
48894,'29037060100 ',  69.0000,1,  20,   1,   1,0.97887361,  -9.983325, 1.10000, 0.90000, 1.10000, 0.90000
48895,'29037060202 ',  69.0000,1,  20,   1,   1,0.98562276,  -9.875229, 1.10000, 0.90000, 1.10000, 0.90000
48896,'29037060301 ',  69.0000,1,  20,   1,   1,0.98683256,  -9.014271, 1.10000, 0.90000, 1.10000, 0.90000
48897,'29037060302 ',  69.0000,1,  20,   1,   1,0.99361414,  -8.656308, 1.10000, 0.90000, 1.10000, 0.90000
48898,'29037060305 ',  69.0000,1,  20,   1,   1,0.99442255,  -8.694056, 1.10000, 0.90000, 1.10000, 0.90000
48899,'29037060400 ',  69.0000,1,  20,   1,   1,1.00223231,  -8.163292, 1.10000, 0.90000, 1.10000, 0.90000
48900,'29037060500 ',  69.0000,1,  20,   1,   1,1.00278211,  -7.974795, 1.10000, 0.90000, 1.10000, 0.90000
48901,'29037060600 ', 138.0000,1,  20,   1,   1,1.01215816,  -7.597006, 1.10000, 0.90000, 1.10000, 0.90000
48902,'29037060700 ', 138.0000,1,  20,   1,   1,1.00961244,  -8.102324, 1.10000, 0.90000, 1.10000, 0.90000
48903,'29037060800 ', 138.0000,1,  20,   1,   1,1.01527977,  -7.733365, 1.10000, 0.90000, 1.10000, 0.90000
48904,'29037060904 ', 138.0000,1,  20,   1,   1,1.01292503,  -7.855208, 1.10000, 0.90000, 1.10000, 0.90000
48905,'29037061001 ', 138.0000,1,  20,   1,   1,1.01456952,  -7.733697, 1.10000, 0.90000, 1.10000, 0.90000
48906,'29037061002 ', 138.0000,1,  20,   1,   1,1.01667762,  -7.595047, 1.10000, 0.90000, 1.10000, 0.90000
48907,'29037061100 ',  69.0000,1,  20,   1,   1,0.99667025,  -8.436492, 1.10000, 0.90000, 1.10000, 0.90000
48908,'29037061200 ', 230.0000,1,  20,   1,   1,1.00996745,  -8.274610, 1.10000, 0.90000, 1.10000, 0.90000
48909,'29037061300 ',  69.0000,1,  20,   1,   1,0.99101609,  -8.868973, 1.10000, 0.90000, 1.10000, 0.90000
48910,'29037061400 ', 230.0000,1,  20,   1,   1,1.01161265,  -8.250160, 1.10000, 0.90000, 1.10000, 0.90000
48911,'29039870100 ', 138.0000,1,  20,   1,   1,0.99862498, -13.622253, 1.10000, 0.90000, 1.10000, 0.90000
48912,'29039870200 ', 138.0000,1,  20,   1,   1,0.99852216, -11.614253, 1.10000, 0.90000, 1.10000, 0.90000
48913,'29039870300 ', 138.0000,1,  20,   1,   1,0.99679834, -15.609559, 1.10000, 0.90000, 1.10000, 0.90000
48914,'29041470100 ',  69.0000,1,  20,   1,   1,0.99379164,   2.314993, 1.10000, 0.90000, 1.10000, 0.90000
48915,'29041470200 ', 138.0000,1,  20,   1,   1,0.99697816,   1.140254, 1.10000, 0.90000, 1.10000, 0.90000
48916,'29041470300 ', 230.0000,1,  20,   1,   1,1.01634669,   6.734468, 1.10000, 0.90000, 1.10000, 0.90000
48917,'29043020101 ',  69.0000,1,  20,   1,   1,0.98461151, -23.748520, 1.10000, 0.90000, 1.10000, 0.90000
48918,'29043020102 ', 138.0000,1,  20,   1,   1,1.00739062, -23.014894, 1.10000, 0.90000, 1.10000, 0.90000
48919,'29043020201 ', 138.0000,1,  20,   1,   1,1.00624394, -22.789894, 1.10000, 0.90000, 1.10000, 0.90000
48920,'29043020202 ', 138.0000,1,  20,   1,   1,1.00714624, -22.742445, 1.10000, 0.90000, 1.10000, 0.90000
48921,'29043020203 ',  69.0000,1,  20,   1,   1,1.00371873, -23.269326, 1.10000, 0.90000, 1.10000, 0.90000
48922,'29043020204 ',  69.0000,1,  20,   1,   1,1.00858223, -23.064731, 1.10000, 0.90000, 1.10000, 0.90000
48923,'29043020205 ',  69.0000,1,  20,   1,   1,1.00526810, -23.134105, 1.10000, 0.90000, 1.10000, 0.90000
48924,'29043020302 ', 138.0000,1,  20,   1,   1,1.01176631, -22.816570, 1.10000, 0.90000, 1.10000, 0.90000
48925,'29043020303 ', 345.0000,1,  20,   1,   1,1.01803792, -22.818385, 1.10000, 0.90000, 1.10000, 0.90000
48926,'29043020304 ', 345.0000,1,  20,   1,   1,1.01756048, -22.734935, 1.10000, 0.90000, 1.10000, 0.90000
48927,'29043020305 ', 345.0000,1,  20,   1,   1,1.01759088, -22.750377, 1.10000, 0.90000, 1.10000, 0.90000
48928,'29043020306 ', 138.0000,1,  20,   1,   1,1.00984406, -22.792929, 1.10000, 0.90000, 1.10000, 0.90000
48929,'29043020400 ',  69.0000,1,  20,   1,   1,0.99017143, -23.552543, 1.10000, 0.90000, 1.10000, 0.90000
48930,'29043020500 ', 345.0000,1,  20,   1,   1,1.01916420, -22.957485, 1.10000, 0.90000, 1.10000, 0.90000
48931,'29045950100 ',  69.0000,1,  20,   1,   1,0.99749774,  10.980801, 1.10000, 0.90000, 1.10000, 0.90000
48932,'29045950200 ',  69.0000,1,  20,   1,   1,0.99490923,  10.601944, 1.10000, 0.90000, 1.10000, 0.90000
48933,'29045950300 ', 138.0000,1,  20,   1,   1,1.00753832,  11.595326, 1.10000, 0.90000, 1.10000, 0.90000
48934,'29047020201 ',  69.0000,1,  20,   1,   1,0.99078315,  -8.540844, 1.10000, 0.90000, 1.10000, 0.90000
48935,'29047020202 ',  69.0000,1,  20,   1,   1,0.98299956,  -8.782200, 1.10000, 0.90000, 1.10000, 0.90000
48936,'29047020300 ',  69.0000,1,  20,   1,   1,0.98096204,  -8.832688, 1.10000, 0.90000, 1.10000, 0.90000
48937,'29047020400 ',  69.0000,1,  20,   1,   1,0.98536146,  -8.636294, 1.10000, 0.90000, 1.10000, 0.90000
48938,'29047020500 ', 138.0000,1,  20,   1,   1,0.99537373,  -8.234653, 1.10000, 0.90000, 1.10000, 0.90000
48939,'29047020602 ', 138.0000,1,  20,   1,   1,0.99858606,  -8.013678, 1.10000, 0.90000, 1.10000, 0.90000
48940,'29047020603 ',  69.0000,1,  20,   1,   1,0.98591447,  -8.595977, 1.10000, 0.90000, 1.10000, 0.90000
48941,'29047020604 ', 138.0000,1,  20,   1,   1,0.99766970,  -8.034672, 1.10000, 0.90000, 1.10000, 0.90000
48942,'29047020801 ',  69.0000,1,  20,   1,   1,0.98071390,  -8.685955, 1.10000, 0.90000, 1.10000, 0.90000
48943,'29047020901 ', 138.0000,1,  20,   1,   1,0.99437684,  -8.197647, 1.10000, 0.90000, 1.10000, 0.90000
48944,'29047020902 ',  69.0000,1,  20,   1,   1,0.98285311,  -8.636189, 1.10000, 0.90000, 1.10000, 0.90000
48945,'29047021001 ',  69.0000,1,  20,   1,   1,0.97899109,  -8.925993, 1.10000, 0.90000, 1.10000, 0.90000
48946,'29047021003 ',  69.0000,1,  20,   1,   1,0.98324591,  -8.651870, 1.10000, 0.90000, 1.10000, 0.90000
48947,'29047021004 ', 138.0000,1,  20,   1,   1,0.99216419,  -8.283388, 1.10000, 0.90000, 1.10000, 0.90000
48948,'29047021101 ', 138.0000,1,  20,   1,   1,0.99023330,  -8.343235, 1.10000, 0.90000, 1.10000, 0.90000
48949,'29047021102 ',  69.0000,1,  20,   1,   1,0.97741652,  -9.068254, 1.10000, 0.90000, 1.10000, 0.90000
48950,'29047021103 ',  69.0000,1,  20,   1,   1,0.97713822,  -9.104382, 1.10000, 0.90000, 1.10000, 0.90000
48951,'29047021204 ',  69.0000,1,  20,   1,   1,0.97835743,  -8.901833, 1.10000, 0.90000, 1.10000, 0.90000
48952,'29047021205 ',  69.0000,1,  20,   1,   1,0.97596967,  -8.433593, 1.10000, 0.90000, 1.10000, 0.90000
48953,'29047021206 ',  69.0000,1,  20,   1,   1,0.97870696,  -8.628176, 1.10000, 0.90000, 1.10000, 0.90000
48954,'29047021207 ',  69.0000,1,  20,   1,   1,0.97329038,  -9.305393, 1.10000, 0.90000, 1.10000, 0.90000
48955,'29047021208 ',  69.0000,1,  20,   1,   1,0.97466409,  -9.270244, 1.10000, 0.90000, 1.10000, 0.90000
48956,'29047021303 ',  69.0000,1,  20,   1,   1,0.97385192,  -8.423460, 1.10000, 0.90000, 1.10000, 0.90000
48957,'29047021305 ',  69.0000,1,  20,   1,   1,0.97830337,  -8.069422, 1.10000, 0.90000, 1.10000, 0.90000
48958,'29047021306 ',  69.0000,1,  20,   1,   1,0.97698438,  -8.224791, 1.10000, 0.90000, 1.10000, 0.90000
48959,'29047021307 ',  69.0000,1,  20,   1,   1,0.97874278,  -8.700817, 1.10000, 0.90000, 1.10000, 0.90000
48960,'29047021309 ',  69.0000,1,  20,   1,   1,0.97714347,  -8.722165, 1.10000, 0.90000, 1.10000, 0.90000
48961,'29047021310 ',  69.0000,1,  20,   1,   1,0.97383195,  -8.493873, 1.10000, 0.90000, 1.10000, 0.90000
48962,'29047021401 ',  69.0000,1,  20,   1,   1,0.98200995,  -8.504393, 1.10000, 0.90000, 1.10000, 0.90000
48963,'29047021403 ',  69.0000,1,  20,   1,   1,0.97936928,  -8.580423, 1.10000, 0.90000, 1.10000, 0.90000
48964,'29047021404 ',  69.0000,1,  20,   1,   1,0.98049533,  -8.525101, 1.10000, 0.90000, 1.10000, 0.90000
48965,'29047021600 ', 138.0000,1,  20,   1,   1,1.00370526,  -6.956595, 1.10000, 0.90000, 1.10000, 0.90000
48966,'29047021701 ',  69.0000,1,  20,   1,   1,0.97656953,  -7.992401, 1.10000, 0.90000, 1.10000, 0.90000
48967,'29047021702 ',  69.0000,1,  20,   1,   1,0.98245579,  -7.873891, 1.10000, 0.90000, 1.10000, 0.90000
48968,'29047021803 ',  69.0000,1,  20,   1,   1,0.97540557,  -8.486180, 1.10000, 0.90000, 1.10000, 0.90000
48969,'29047021804 ',  69.0000,1,  20,   1,   1,0.97393692,  -7.822301, 1.10000, 0.90000, 1.10000, 0.90000
48970,'29047021805 ',  69.0000,1,  20,   1,   1,0.97312987,  -8.894637, 1.10000, 0.90000, 1.10000, 0.90000
48971,'29047021806 ',  69.0000,1,  20,   1,   1,0.97237307,  -8.080332, 1.10000, 0.90000, 1.10000, 0.90000
48972,'29047021900 ',  69.0000,1,  20,   1,   1,0.97928166,  -7.399479, 1.10000, 0.90000, 1.10000, 0.90000
48973,'29047022000 ', 138.0000,1,  20,   1,   1,0.98901224,  -6.302905, 1.10000, 0.90000, 1.10000, 0.90000
48974,'29047022100 ', 500.0000,1,  20,   1,   1,1.02514219,  -3.915300, 1.10000, 0.90000, 1.10000, 0.90000
48975,'29047022200 ', 138.0000,1,  20,   1,   1,1.00278711,  -7.697280, 1.10000, 0.90000, 1.10000, 0.90000
48976,'29047022301 ',  69.0000,1,  20,   1,   1,0.98095196,  -8.657464, 1.10000, 0.90000, 1.10000, 0.90000
48977,'29047022302 ',  69.0000,1,  20,   1,   1,0.98240519,  -8.666047, 1.10000, 0.90000, 1.10000, 0.90000
48978,'29049960100 ', 138.0000,1,  20,   1,   1,0.99643075,  -2.368901, 1.10000, 0.90000, 1.10000, 0.90000
48979,'29049960200 ',  69.0000,1,  20,   1,   1,0.97491211,  -4.647771, 1.10000, 0.90000, 1.10000, 0.90000
48980,'29049960300 ',  69.0000,1,  20,   1,   1,0.97280186,  -5.384519, 1.10000, 0.90000, 1.10000, 0.90000
48981,'29049960400 ',  69.0000,1,  20,   1,   1,0.96589619,  -6.269040, 1.10000, 0.90000, 1.10000, 0.90000
48982,'29051010300 ',  69.0000,1,  20,   1,   1,0.99831098,  -3.477613, 1.10000, 0.90000, 1.10000, 0.90000
48983,'29051010400 ',  69.0000,1,  20,   1,   1,0.99404871,  -3.357092, 1.10000, 0.90000, 1.10000, 0.90000
48984,'29051010500 ', 138.0000,1,  20,   1,   1,0.99612063,  -3.089152, 1.10000, 0.90000, 1.10000, 0.90000
48985,'29051010600 ',  69.0000,1,  20,   1,   1,0.99661809,  -3.937371, 1.10000, 0.90000, 1.10000, 0.90000
48986,'29051010701 ',  69.0000,1,  20,   1,   1,0.99371761,  -4.385454, 1.10000, 0.90000, 1.10000, 0.90000
48987,'29051010702 ', 138.0000,1,  20,   1,   1,0.99548352,  -3.481337, 1.10000, 0.90000, 1.10000, 0.90000
48988,'29051010800 ',  69.0000,1,  20,   1,   1,0.99611151,  -4.461269, 1.10000, 0.90000, 1.10000, 0.90000
48989,'29051010900 ', 138.0000,1,  20,   1,   1,0.99437606,  -4.018043, 1.10000, 0.90000, 1.10000, 0.90000
48990,'29051020198 ', 230.0000,1,  20,   1,   1,0.99871272,  -0.478499, 1.10000, 0.90000, 1.10000, 0.90000
48991,'29051020200 ',  69.0000,1,  20,   1,   1,0.98828959,  -5.037673, 1.10000, 0.90000, 1.10000, 0.90000
48992,'29051020300 ',  69.0000,1,  20,   1,   1,0.98584902,  -6.712129, 1.10000, 0.90000, 1.10000, 0.90000
48993,'29051020400 ',  69.0000,1,  20,   1,   1,0.98999059,  -4.921865, 1.10000, 0.90000, 1.10000, 0.90000
48994,'29051020500 ',  69.0000,1,  20,   1,   1,0.98196810,  -6.140936, 1.10000, 0.90000, 1.10000, 0.90000
48995,'29051020600 ', 138.0000,1,  20,   1,   1,0.99094367,  -4.809122, 1.10000, 0.90000, 1.10000, 0.90000
48996,'29051020700 ', 138.0000,1,  20,   1,   1,0.99634528,  -2.932009, 1.10000, 0.90000, 1.10000, 0.90000
48997,'29053950100 ', 138.0000,1,  20,   1,   1,0.98739737,  -3.525003, 1.10000, 0.90000, 1.10000, 0.90000
48998,'29053950200 ', 138.0000,1,  20,   1,   1,0.98911452,  -2.091944, 1.10000, 0.90000, 1.10000, 0.90000
48999,'29053950300 ',  69.0000,1,  20,   1,   1,0.97799242,  -3.423747, 1.10000, 0.90000, 1.10000, 0.90000
49000,'29053950400 ',  69.0000,1,  20,   1,   1,0.98033428,  -3.231837, 1.10000, 0.90000, 1.10000, 0.90000
49001,'29053950500 ',  69.0000,1,  20,   1,   1,0.96687210,  -5.223476, 1.10000, 0.90000, 1.10000, 0.90000
49002,'29055450101 ', 138.0000,1,  20,   1,   1,0.97684342,  -6.606817, 1.10000, 0.90000, 1.10000, 0.90000
49003,'29055450102 ', 138.0000,1,  20,   1,   1,0.98317361,  -7.136091, 1.10000, 0.90000, 1.10000, 0.90000
49004,'29055450200 ', 138.0000,1,  20,   1,   1,0.98364425,  -8.135457, 1.10000, 0.90000, 1.10000, 0.90000
49005,'29055450301 ', 138.0000,1,  20,   1,   1,0.97498870, -10.901177, 1.10000, 0.90000, 1.10000, 0.90000
49006,'29055450302 ', 138.0000,1,  20,   1,   1,0.97667944,  -7.263001, 1.10000, 0.90000, 1.10000, 0.90000
49007,'29055450400 ', 138.0000,1,  20,   1,   1,0.97994763,  -7.816512, 1.10000, 0.90000, 1.10000, 0.90000
49008,'29057480100 ', 138.0000,1,  20,   1,   1,0.98850179, -19.861729, 1.10000, 0.90000, 1.10000, 0.90000
49009,'29057480200 ', 138.0000,1,  20,   1,   1,0.99304342, -18.789692, 1.10000, 0.90000, 1.10000, 0.90000
49010,'29059480100 ', 138.0000,1,  20,   1,   1,0.99341458, -16.598511, 1.10000, 0.90000, 1.10000, 0.90000
49011,'29059480200 ', 138.0000,1,  20,   1,   1,0.99192375, -17.671497, 1.10000, 0.90000, 1.10000, 0.90000
49012,'29059480300 ', 138.0000,1,  20,   1,   1,0.99653226, -19.283239, 1.10000, 0.90000, 1.10000, 0.90000
49013,'29061470100 ',  69.0000,1,  20,   1,   1,0.98839271,  -0.582753, 1.10000, 0.90000, 1.10000, 0.90000
49014,'29061470200 ',  69.0000,1,  20,   1,   1,0.98042357,  -1.167773, 1.10000, 0.90000, 1.10000, 0.90000
49015,'29063080100 ', 138.0000,1,  20,   1,   1,1.01399684,   0.676848, 1.10000, 0.90000, 1.10000, 0.90000
49016,'29063080200 ',  69.0000,1,  20,   1,   1,0.99856454,  -0.924032, 1.10000, 0.90000, 1.10000, 0.90000
49017,'29065960100 ', 138.0000,1,  20,   1,   1,0.98376548, -14.127625, 1.10000, 0.90000, 1.10000, 0.90000
49018,'29065960200 ',  69.0000,1,  20,   1,   1,0.97423732, -13.909400, 1.10000, 0.90000, 1.10000, 0.90000
49019,'29065960300 ', 138.0000,1,  20,   1,   1,0.98050463, -13.601046, 1.10000, 0.90000, 1.10000, 0.90000
49020,'29065960400 ', 138.0000,1,  20,   1,   1,0.98104042, -13.704997, 1.10000, 0.90000, 1.10000, 0.90000
49021,'29067950100 ', 138.0000,1,  20,   1,   1,0.99275035, -20.796314, 1.10000, 0.90000, 1.10000, 0.90000
49022,'29067950200 ',  69.0000,1,  20,   1,   1,0.97177774, -22.506751, 1.10000, 0.90000, 1.10000, 0.90000
49023,'29067950500 ', 138.0000,1,  20,   1,   1,0.98354983, -21.755546, 1.10000, 0.90000, 1.10000, 0.90000
49024,'29069360100 ', 138.0000,1,  20,   1,   1,1.01842713, -12.231084, 1.10000, 0.90000, 1.10000, 0.90000
49025,'29069360200 ', 138.0000,1,  20,   1,   1,1.01843596, -12.221908, 1.10000, 0.90000, 1.10000, 0.90000
49026,'29069360300 ', 138.0000,1,  20,   1,   1,1.01983416, -12.127971, 1.10000, 0.90000, 1.10000, 0.90000
49027,'29069360400 ', 138.0000,1,  20,   1,   1,1.02072310, -12.754618, 1.10000, 0.90000, 1.10000, 0.90000
49028,'29069360500 ',  69.0000,1,  20,   1,   1,1.01908731, -11.933999, 1.10000, 0.90000, 1.10000, 0.90000
49029,'29069360600 ', 138.0000,1,  20,   1,   1,1.01796007, -13.022959, 1.10000, 0.90000, 1.10000, 0.90000
49030,'29069360700 ', 138.0000,1,  20,   1,   1,1.01793015, -13.139786, 1.10000, 0.90000, 1.10000, 0.90000
49031,'29069360800 ', 138.0000,1,  20,   1,   1,1.01890039, -13.638322, 1.10000, 0.90000, 1.10000, 0.90000
49032,'29069360900 ', 345.0000,1,  20,   1,   1,1.02249396, -14.639848, 1.10000, 0.90000, 1.10000, 0.90000
49033,'29069361000 ', 138.0000,1,  20,   1,   1,1.02401185, -15.371984, 1.10000, 0.90000, 1.10000, 0.90000
49034,'29071800100 ', 230.0000,1,  20,   1,   1,1.00673831,  -1.516898, 1.10000, 0.90000, 1.10000, 0.90000
49035,'29071800201 ', 230.0000,1,  20,   1,   1,1.00382197,  -1.363501, 1.10000, 0.90000, 1.10000, 0.90000
49036,'29071800202 ',  69.0000,1,  20,   1,   1,0.98842150,  -3.444887, 1.10000, 0.90000, 1.10000, 0.90000
49037,'29071800300 ', 345.0000,1,  20,   1,   1,1.00930369,   0.418795, 1.10000, 0.90000, 1.10000, 0.90000
49038,'29071800401 ',  69.0000,1,  20,   1,   1,0.98024166,  -2.969006, 1.10000, 0.90000, 1.10000, 0.90000
49039,'29071800402 ', 138.0000,1,  20,   1,   1,0.98957139,  -3.010772, 1.10000, 0.90000, 1.10000, 0.90000
49040,'29071800500 ',  69.0000,1,  20,   1,   1,0.97819960,  -6.094760, 1.10000, 0.90000, 1.10000, 0.90000
49041,'29071800601 ', 138.0000,1,  20,   1,   1,0.98491585,  -4.215879, 1.10000, 0.90000, 1.10000, 0.90000
49042,'29071800602 ', 138.0000,1,  20,   1,   1,0.98434013,  -4.329388, 1.10000, 0.90000, 1.10000, 0.90000
49043,'29071800701 ', 138.0000,1,  20,   1,   1,0.99058443,  -3.158322, 1.10000, 0.90000, 1.10000, 0.90000
49044,'29071800702 ', 138.0000,1,  20,   1,   1,0.99064362,  -3.323991, 1.10000, 0.90000, 1.10000, 0.90000
49045,'29071800800 ',  69.0000,1,  20,   1,   1,0.97592050,  -5.137665, 1.10000, 0.90000, 1.10000, 0.90000
49046,'29071800901 ', 138.0000,1,  20,   1,   1,0.98620015,  -4.862006, 1.10000, 0.90000, 1.10000, 0.90000
49047,'29071800902 ', 138.0000,1,  20,   1,   1,0.98509681,  -4.436207, 1.10000, 0.90000, 1.10000, 0.90000
49048,'29071801000 ', 138.0000,1,  20,   1,   1,0.98835915,  -5.339786, 1.10000, 0.90000, 1.10000, 0.90000
49049,'29071801101 ',  69.0000,1,  20,   1,   1,0.97398055,  -6.802296, 1.10000, 0.90000, 1.10000, 0.90000
49050,'29071801102 ', 138.0000,1,  20,   1,   1,0.98129588,  -7.077365, 1.10000, 0.90000, 1.10000, 0.90000
49051,'29073960100 ',  69.0000,1,  20,   1,   1,0.98656189,  -3.059276, 1.10000, 0.90000, 1.10000, 0.90000
49052,'29073960200 ',  69.0000,1,  20,   1,   1,0.98269075,  -3.641334, 1.10000, 0.90000, 1.10000, 0.90000
49053,'29073960300 ',  69.0000,1,  20,   1,   1,0.97851068,  -4.660962, 1.10000, 0.90000, 1.10000, 0.90000
49054,'29073960400 ', 138.0000,1,  20,   1,   1,0.98275781,  -4.251989, 1.10000, 0.90000, 1.10000, 0.90000
49055,'29073960500 ', 138.0000,1,  20,   1,   1,0.97996241,  -5.098382, 1.10000, 0.90000, 1.10000, 0.90000
49056,'29075960100 ',  69.0000,1,  20,   1,   1,1.00019228,   1.036672, 1.10000, 0.90000, 1.10000, 0.90000
49057,'29075960200 ', 138.0000,1,  20,   1,   1,1.01463902,   1.876796, 1.10000, 0.90000, 1.10000, 0.90000
49058,'29077000100 ', 138.0000,1,  20,   1,   1,0.99597824, -23.067758, 1.10000, 0.90000, 1.10000, 0.90000
49059,'29077000200 ', 138.0000,1,  20,   1,   1,0.99608743, -23.078646, 1.10000, 0.90000, 1.10000, 0.90000
49060,'29077000300 ', 138.0000,1,  20,   1,   1,0.99647456, -23.081878, 1.10000, 0.90000, 1.10000, 0.90000
49061,'29077000400 ',  69.0000,1,  20,   1,   1,0.99026221, -23.549936, 1.10000, 0.90000, 1.10000, 0.90000
49062,'29077000501 ',  69.0000,1,  20,   1,   1,0.99201995, -23.479463, 1.10000, 0.90000, 1.10000, 0.90000
49063,'29077000502 ',  69.0000,1,  20,   1,   1,0.99084944, -23.513309, 1.10000, 0.90000, 1.10000, 0.90000
49064,'29077000600 ',  69.0000,1,  20,   1,   1,0.98705637, -23.616475, 1.10000, 0.90000, 1.10000, 0.90000
49065,'29077000700 ', 138.0000,1,  20,   1,   1,0.99644178, -23.026782, 1.10000, 0.90000, 1.10000, 0.90000
49066,'29077000800 ',  69.0000,1,  20,   1,   1,0.98629653, -23.614425, 1.10000, 0.90000, 1.10000, 0.90000
49067,'29077000900 ',  69.0000,1,  20,   1,   1,0.98823011, -23.556197, 1.10000, 0.90000, 1.10000, 0.90000
49068,'29077001000 ',  69.0000,1,  20,   1,   1,0.99038863, -23.473265, 1.10000, 0.90000, 1.10000, 0.90000
49069,'29077001100 ',  69.0000,1,  20,   1,   1,0.99027222, -23.486862, 1.10000, 0.90000, 1.10000, 0.90000
49070,'29077001200 ', 138.0000,1,  20,   1,   1,0.99719602, -23.076465, 1.10000, 0.90000, 1.10000, 0.90000
49071,'29077001301 ', 138.0000,1,  20,   1,   1,0.99792850, -23.059226, 1.10000, 0.90000, 1.10000, 0.90000
49072,'29077001302 ', 138.0000,1,  20,   1,   1,0.99841309, -23.046568, 1.10000, 0.90000, 1.10000, 0.90000
49073,'29077001400 ',  69.0000,1,  20,   1,   1,0.99046075, -23.525234, 1.10000, 0.90000, 1.10000, 0.90000
49074,'29077001500 ',  69.0000,1,  20,   1,   1,0.98964173, -23.543379, 1.10000, 0.90000, 1.10000, 0.90000
49075,'29077001700 ', 138.0000,1,  20,   1,   1,1.00398457, -22.746407, 1.10000, 0.90000, 1.10000, 0.90000
49076,'29077001800 ',  69.0000,1,  20,   1,   1,0.98619193, -23.597578, 1.10000, 0.90000, 1.10000, 0.90000
49077,'29077001900 ',  69.0000,1,  20,   1,   1,0.98315394, -23.599188, 1.10000, 0.90000, 1.10000, 0.90000
49078,'29077002200 ', 138.0000,1,  20,   1,   1,0.99964541, -22.909023, 1.10000, 0.90000, 1.10000, 0.90000
49079,'29077002300 ', 138.0000,1,  20,   1,   1,1.00013661, -22.916951, 1.10000, 0.90000, 1.10000, 0.90000
49080,'29077002402 ', 138.0000,1,  20,   1,   1,1.00512135, -22.276980, 1.10000, 0.90000, 1.10000, 0.90000
49081,'29077002502 ', 138.0000,1,  20,   1,   1,1.00530446, -22.374185, 1.10000, 0.90000, 1.10000, 0.90000
49082,'29077002600 ', 138.0000,1,  20,   1,   1,1.00572109, -22.457824, 1.10000, 0.90000, 1.10000, 0.90000
49083,'29077002700 ', 138.0000,1,  20,   1,   1,1.00629342, -22.529971, 1.10000, 0.90000, 1.10000, 0.90000
49084,'29077002800 ',  69.0000,1,  20,   1,   1,0.99114370, -23.480305, 1.10000, 0.90000, 1.10000, 0.90000
49085,'29077002900 ',  69.0000,1,  20,   1,   1,0.99405271, -23.398367, 1.10000, 0.90000, 1.10000, 0.90000
49086,'29077003002 ',  69.0000,1,  20,   1,   1,0.99030197, -23.529717, 1.10000, 0.90000, 1.10000, 0.90000
49087,'29077003100 ',  69.0000,1,  20,   1,   1,0.99266595, -23.405189, 1.10000, 0.90000, 1.10000, 0.90000
49088,'29077003200 ', 138.0000,1,  20,   1,   1,1.00211310, -22.783786, 1.10000, 0.90000, 1.10000, 0.90000
49089,'29077003300 ', 138.0000,1,  20,   1,   1,1.00076270, -22.796605, 1.10000, 0.90000, 1.10000, 0.90000
49090,'29077003600 ', 138.0000,1,  20,   1,   1,0.99881285, -22.894377, 1.10000, 0.90000, 1.10000, 0.90000
49091,'29077003700 ', 138.0000,1,  20,   1,   1,1.00698543, -21.915273, 1.10000, 0.90000, 1.10000, 0.90000
49092,'29077003800 ', 138.0000,1,  20,   1,   1,1.00562334, -22.660158, 1.10000, 0.90000, 1.10000, 0.90000
49093,'29077003900 ',  69.0000,1,  20,   1,   1,1.00414312, -22.797933, 1.10000, 0.90000, 1.10000, 0.90000
49094,'29077004001 ', 230.0000,1,  20,   1,   1,1.01379144, -22.266717, 1.10000, 0.90000, 1.10000, 0.90000
49095,'29077004002 ',  69.0000,1,  20,   1,   1,1.00610936, -22.765389, 1.10000, 0.90000, 1.10000, 0.90000
49096,'29077004003 ',  69.0000,1,  20,   1,   1,1.00710380, -22.745437, 1.10000, 0.90000, 1.10000, 0.90000
49097,'29077004101 ',  69.0000,1,  20,   1,   1,1.00902677, -22.683656, 1.10000, 0.90000, 1.10000, 0.90000
49098,'29077004102 ',  69.0000,1,  20,   1,   1,1.00711024, -22.773258, 1.10000, 0.90000, 1.10000, 0.90000
49099,'29077004103 ',  69.0000,1,  20,   1,   1,1.00643849, -22.796141, 1.10000, 0.90000, 1.10000, 0.90000
49100,'29077004201 ',  69.0000,1,  20,   1,   1,1.00982130, -22.502991, 1.10000, 0.90000, 1.10000, 0.90000
49101,'29077004202 ',  69.0000,1,  20,   1,   1,1.01145029, -22.500479, 1.10000, 0.90000, 1.10000, 0.90000
49102,'29077004301 ',  69.0000,1,  20,   1,   1,0.99017227, -23.553375, 1.10000, 0.90000, 1.10000, 0.90000
49103,'29077004302 ', 138.0000,1,  20,   1,   1,0.98538744, -21.546201, 1.10000, 0.90000, 1.10000, 0.90000
49104,'29077004400 ', 230.0000,1,  20,   1,   1,1.00584257, -21.805550, 1.10000, 0.90000, 1.10000, 0.90000
49105,'29077004500 ', 138.0000,1,  20,   1,   1,1.01028669, -21.496180, 1.10000, 0.90000, 1.10000, 0.90000
49106,'29077004600 ', 138.0000,1,  20,   1,   1,1.00584781, -20.913175, 1.10000, 0.90000, 1.10000, 0.90000
49107,'29077004700 ',  69.0000,1,  20,   1,   1,0.97772604, -23.406329, 1.10000, 0.90000, 1.10000, 0.90000
49108,'29077004801 ', 138.0000,1,  20,   1,   1,1.01601720, -22.368436, 1.10000, 0.90000, 1.10000, 0.90000
49109,'29077004802 ', 138.0000,1,  20,   1,   1,1.01077604, -22.730957, 1.10000, 0.90000, 1.10000, 0.90000
49110,'29077004803 ', 138.0000,1,  20,   1,   1,1.01219761, -22.620874, 1.10000, 0.90000, 1.10000, 0.90000
49111,'29077004900 ',  69.0000,1,  20,   1,   1,0.99489611, -23.471989, 1.10000, 0.90000, 1.10000, 0.90000
49112,'29077005001 ', 138.0000,1,  20,   1,   1,0.98752260, -20.624311, 1.10000, 0.90000, 1.10000, 0.90000
49113,'29077005002 ', 138.0000,1,  20,   1,   1,0.98695856, -20.759131, 1.10000, 0.90000, 1.10000, 0.90000
49114,'29077005100 ', 138.0000,1,  20,   1,   1,0.98554683, -21.121858, 1.10000, 0.90000, 1.10000, 0.90000
49115,'29077005200 ', 230.0000,1,  20,   1,   1,1.00258875, -21.163401, 1.10000, 0.90000, 1.10000, 0.90000
49116,'29077005500 ', 138.0000,1,  20,   1,   1,0.99776655, -22.950557, 1.10000, 0.90000, 1.10000, 0.90000
49117,'29077005600 ',  69.0000,1,  20,   1,   1,0.98419791, -23.584385, 1.10000, 0.90000, 1.10000, 0.90000
49118,'29077005700 ', 138.0000,1,  20,   1,   1,1.00129199, -22.888956, 1.10000, 0.90000, 1.10000, 0.90000
49119,'29077005800 ', 138.0000,1,  20,   1,   1,1.00726628, -22.643419, 1.10000, 0.90000, 1.10000, 0.90000
49120,'29079960100 ',  69.0000,1,  20,   1,   1,0.98869675,   0.196140, 1.10000, 0.90000, 1.10000, 0.90000
49121,'29079960200 ',  69.0000,1,  20,   1,   1,0.99140263,  -0.682847, 1.10000, 0.90000, 1.10000, 0.90000
49122,'29079960300 ',  69.0000,1,  20,   1,   1,0.99149883,  -0.693799, 1.10000, 0.90000, 1.10000, 0.90000
49123,'29079960400 ', 138.0000,1,  20,   1,   1,1.00113821,  -0.143973, 1.10000, 0.90000, 1.10000, 0.90000
49124,'29081950100 ', 138.0000,1,  20,   1,   1,1.00126791,   2.212467, 1.10000, 0.90000, 1.10000, 0.90000
49125,'29081950200 ',  69.0000,1,  20,   1,   1,0.98419636,   2.248311, 1.10000, 0.90000, 1.10000, 0.90000
49126,'29081950300 ',  69.0000,1,  20,   1,   1,0.98647988,   1.475814, 1.10000, 0.90000, 1.10000, 0.90000
49127,'29083950100 ', 138.0000,1,  20,   1,   1,0.98329550,  -8.578204, 1.10000, 0.90000, 1.10000, 0.90000
49128,'29083950200 ',  69.0000,1,  20,   1,   1,0.99997586,  -6.253931, 1.10000, 0.90000, 1.10000, 0.90000
49129,'29083950300 ',  69.0000,1,  20,   1,   1,0.99537963,  -6.772217, 1.10000, 0.90000, 1.10000, 0.90000
49130,'29083950400 ',  69.0000,1,  20,   1,   1,1.01182079,  -4.846317, 1.10000, 0.90000, 1.10000, 0.90000
49131,'29083950500 ',  69.0000,1,  20,   1,   1,1.00405693,  -5.898168, 1.10000, 0.90000, 1.10000, 0.90000
49132,'29083950600 ', 230.0000,1,  20,   1,   1,1.01411545,  -3.245000, 1.10000, 0.90000, 1.10000, 0.90000
49133,'29085470100 ', 138.0000,1,  20,   1,   1,0.98186386, -11.450320, 1.10000, 0.90000, 1.10000, 0.90000
49134,'29085470300 ', 138.0000,1,  20,   1,   1,0.98224658, -12.258812, 1.10000, 0.90000, 1.10000, 0.90000
49135,'29085470500 ', 138.0000,1,  20,   1,   1,0.98294652, -13.251072, 1.10000, 0.90000, 1.10000, 0.90000
49136,'29087960100 ',  69.0000,1,  20,   1,   1,0.98634219,  -1.377195, 1.10000, 0.90000, 1.10000, 0.90000
49137,'29087960200 ',  69.0000,1,  20,   1,   1,0.98324293,  -1.412696, 1.10000, 0.90000, 1.10000, 0.90000
49138,'29087960300 ',  69.0000,1,  20,   1,   1,0.98504132,  -1.138743, 1.10000, 0.90000, 1.10000, 0.90000
49139,'29089960100 ', 138.0000,1,  20,   1,   1,1.00081825,   2.765388, 1.10000, 0.90000, 1.10000, 0.90000
49140,'29089960200 ', 138.0000,1,  20,   1,   1,0.99236840,  -0.777446, 1.10000, 0.90000, 1.10000, 0.90000
49141,'29089960300 ',  69.0000,1,  20,   1,   1,0.98529315,   2.096909, 1.10000, 0.90000, 1.10000, 0.90000
49142,'29091090100 ', 230.0000,1,  20,   1,   1,1.00490844, -18.970905, 1.10000, 0.90000, 1.10000, 0.90000
49143,'29091090200 ', 138.0000,1,  20,   1,   1,1.00373685, -19.648897, 1.10000, 0.90000, 1.10000, 0.90000
49144,'29091090300 ',  69.0000,1,  20,   1,   1,0.99496436, -20.396681, 1.10000, 0.90000, 1.10000, 0.90000
49145,'29091090400 ', 138.0000,1,  20,   1,   1,1.00363708, -20.615835, 1.10000, 0.90000, 1.10000, 0.90000
49146,'29091090500 ', 230.0000,1,  20,   1,   1,1.00761473, -19.866237, 1.10000, 0.90000, 1.10000, 0.90000
49147,'29091090600 ', 230.0000,1,  20,   1,   1,1.01134646, -20.100818, 1.10000, 0.90000, 1.10000, 0.90000
49148,'29091090700 ',  69.0000,1,  20,   1,   1,1.01786208, -20.109195, 1.10000, 0.90000, 1.10000, 0.90000
49149,'29091090800 ', 230.0000,1,  20,   1,   1,1.00802457, -19.763519, 1.10000, 0.90000, 1.10000, 0.90000
49150,'29093950100 ', 138.0000,1,  20,   1,   1,1.00003159,  -8.765843, 1.10000, 0.90000, 1.10000, 0.90000
49151,'29093950200 ', 138.0000,1,  20,   1,   1,1.00593102,  -8.972796, 1.10000, 0.90000, 1.10000, 0.90000
49152,'29093950300 ', 138.0000,1,  20,   1,   1,1.00253844,  -8.810550, 1.10000, 0.90000, 1.10000, 0.90000
49153,'29093950400 ', 345.0000,1,  20,   1,   1,1.02214754,  -9.406934, 1.10000, 0.90000, 1.10000, 0.90000
49154,'29095000300 ',  69.0000,1,  20,   1,   1,0.99955082,  -8.132336, 1.10000, 0.90000, 1.10000, 0.90000
49155,'29095000600 ',  69.0000,1,  20,   1,   1,0.99381840,  -8.520842, 1.10000, 0.90000, 1.10000, 0.90000
49156,'29095000700 ', 138.0000,1,  20,   1,   1,0.99630672,  -8.303108, 1.10000, 0.90000, 1.10000, 0.90000
49157,'29095000800 ', 138.0000,1,  20,   1,   1,0.99677414,  -8.275454, 1.10000, 0.90000, 1.10000, 0.90000
49158,'29095000900 ',  69.0000,1,  20,   1,   1,0.99491131,  -8.455050, 1.10000, 0.90000, 1.10000, 0.90000
49159,'29095001000 ', 345.0000,1,  20,   1,   1,1.01951385,  -6.302257, 1.10000, 0.90000, 1.10000, 0.90000
49160,'29095001100 ', 138.0000,1,  20,   1,   1,0.99637997,  -8.301448, 1.10000, 0.90000, 1.10000, 0.90000
49161,'29095001800 ', 138.0000,1,  20,   1,   1,0.99688524,  -8.257835, 1.10000, 0.90000, 1.10000, 0.90000
49162,'29095001900 ',  69.0000,1,  20,   1,   1,0.99288672,  -8.548544, 1.10000, 0.90000, 1.10000, 0.90000
49163,'29095002000 ',  69.0000,1,  20,   1,   1,0.98871034,  -8.832956, 1.10000, 0.90000, 1.10000, 0.90000
49164,'29095002100 ',  69.0000,1,  20,   1,   1,0.98959583,  -8.810048, 1.10000, 0.90000, 1.10000, 0.90000
49165,'29095002200 ',  69.0000,1,  20,   1,   1,0.99201077,  -8.565183, 1.10000, 0.90000, 1.10000, 0.90000
49166,'29095002300 ', 138.0000,1,  20,   1,   1,0.99558431,  -8.315416, 1.10000, 0.90000, 1.10000, 0.90000
49167,'29095003400 ', 138.0000,1,  20,   1,   1,0.99464065,  -8.356066, 1.10000, 0.90000, 1.10000, 0.90000
49168,'29095003700 ',  69.0000,1,  20,   1,   1,0.99093688,  -8.654997, 1.10000, 0.90000, 1.10000, 0.90000
49169,'29095003800 ',  69.0000,1,  20,   1,   1,0.98923290,  -8.739028, 1.10000, 0.90000, 1.10000, 0.90000
49170,'29095004300 ',  69.0000,1,  20,   1,   1,0.98903263,  -8.780364, 1.10000, 0.90000, 1.10000, 0.90000
49171,'29095004400 ', 230.0000,1,  20,   1,   1,1.00465083,  -7.535827, 1.10000, 0.90000, 1.10000, 0.90000
49172,'29095004600 ',  69.0000,1,  20,   1,   1,0.98572737,  -8.995681, 1.10000, 0.90000, 1.10000, 0.90000
49173,'29095005100 ',  69.0000,1,  20,   1,   1,0.98326939,  -9.249536, 1.10000, 0.90000, 1.10000, 0.90000
49174,'29095005200 ', 138.0000,1,  20,   1,   1,0.99050707,  -8.704449, 1.10000, 0.90000, 1.10000, 0.90000
49175,'29095005300 ', 138.0000,1,  20,   1,   1,0.98956794,  -8.762671, 1.10000, 0.90000, 1.10000, 0.90000
49176,'29095005400 ',  69.0000,1,  20,   1,   1,0.98814714,  -8.782799, 1.10000, 0.90000, 1.10000, 0.90000
49177,'29095005500 ',  69.0000,1,  20,   1,   1,0.98714447,  -8.849675, 1.10000, 0.90000, 1.10000, 0.90000
49178,'29095005601 ',  69.0000,1,  20,   1,   1,0.98834884,  -8.777070, 1.10000, 0.90000, 1.10000, 0.90000
49179,'29095005602 ',  69.0000,1,  20,   1,   1,0.98722571,  -8.844751, 1.10000, 0.90000, 1.10000, 0.90000
49180,'29095005700 ',  69.0000,1,  20,   1,   1,0.98644465,  -8.869329, 1.10000, 0.90000, 1.10000, 0.90000
49181,'29095005801 ', 138.0000,1,  20,   1,   1,0.99348712,  -8.401935, 1.10000, 0.90000, 1.10000, 0.90000
49182,'29095006000 ',  69.0000,1,  20,   1,   1,0.98625737,  -8.890044, 1.10000, 0.90000, 1.10000, 0.90000
49183,'29095006100 ',  69.0000,1,  20,   1,   1,0.98647571,  -8.892316, 1.10000, 0.90000, 1.10000, 0.90000
49184,'29095006300 ', 138.0000,1,  20,   1,   1,0.98609668,  -8.986764, 1.10000, 0.90000, 1.10000, 0.90000
49185,'29095006500 ', 138.0000,1,  20,   1,   1,0.98734188,  -8.907837, 1.10000, 0.90000, 1.10000, 0.90000
49186,'29095006600 ',  69.0000,1,  20,   1,   1,0.98127031,  -9.356911, 1.10000, 0.90000, 1.10000, 0.90000
49187,'29095006700 ',  69.0000,1,  20,   1,   1,0.98247224,  -9.296563, 1.10000, 0.90000, 1.10000, 0.90000
49188,'29095006900 ',  69.0000,1,  20,   1,   1,0.97919357,  -9.499849, 1.10000, 0.90000, 1.10000, 0.90000
49189,'29095007100 ',  69.0000,1,  20,   1,   1,0.97985476,  -9.489964, 1.10000, 0.90000, 1.10000, 0.90000
49190,'29095007200 ',  69.0000,1,  20,   1,   1,0.97851390,  -9.501445, 1.10000, 0.90000, 1.10000, 0.90000
49191,'29095007300 ', 138.0000,1,  20,   1,   1,0.98629421,  -8.990031, 1.10000, 0.90000, 1.10000, 0.90000
49192,'29095007400 ', 138.0000,1,  20,   1,   1,0.98542947,  -9.046228, 1.10000, 0.90000, 1.10000, 0.90000
49193,'29095007500 ',  69.0000,1,  20,   1,   1,0.98004335,  -9.420239, 1.10000, 0.90000, 1.10000, 0.90000
49194,'29095007600 ', 138.0000,1,  20,   1,   1,0.98489904,  -9.068103, 1.10000, 0.90000, 1.10000, 0.90000
49195,'29095007700 ',  69.0000,1,  20,   1,   1,0.97993702,  -9.420867, 1.10000, 0.90000, 1.10000, 0.90000
49196,'29095007802 ',  69.0000,1,  20,   1,   1,0.97822630,  -9.417558, 1.10000, 0.90000, 1.10000, 0.90000
49197,'29095007900 ',  69.0000,1,  20,   1,   1,0.97685057,  -9.524723, 1.10000, 0.90000, 1.10000, 0.90000
49198,'29095008000 ', 138.0000,1,  20,   1,   1,0.98319656,  -9.183498, 1.10000, 0.90000, 1.10000, 0.90000
49199,'29095008100 ',  69.0000,1,  20,   1,   1,0.97778618,  -9.531115, 1.10000, 0.90000, 1.10000, 0.90000
49200,'29095008200 ',  69.0000,1,  20,   1,   1,0.97801781,  -9.518648, 1.10000, 0.90000, 1.10000, 0.90000
49201,'29095008300 ',  69.0000,1,  20,   1,   1,0.97854018,  -9.494349, 1.10000, 0.90000, 1.10000, 0.90000
49202,'29095008400 ',  69.0000,1,  20,   1,   1,0.97828019,  -9.499520, 1.10000, 0.90000, 1.10000, 0.90000
49203,'29095008500 ',  69.0000,1,  20,   1,   1,0.97332150,  -9.708180, 1.10000, 0.90000, 1.10000, 0.90000
49204,'29095008600 ', 138.0000,1,  20,   1,   1,0.98188096,  -9.323424, 1.10000, 0.90000, 1.10000, 0.90000
49205,'29095008700 ', 138.0000,1,  20,   1,   1,0.98174793,  -9.283965, 1.10000, 0.90000, 1.10000, 0.90000
49206,'29095008800 ',  69.0000,1,  20,   1,   1,0.97559267,  -9.612262, 1.10000, 0.90000, 1.10000, 0.90000
49207,'29095008900 ',  69.0000,1,  20,   1,   1,0.97457188,  -9.681692, 1.10000, 0.90000, 1.10000, 0.90000
49208,'29095009000 ', 138.0000,1,  20,   1,   1,0.98065215,  -9.372073, 1.10000, 0.90000, 1.10000, 0.90000
49209,'29095009100 ', 138.0000,1,  20,   1,   1,0.98066431,  -9.435113, 1.10000, 0.90000, 1.10000, 0.90000
49210,'29095009200 ',  69.0000,1,  20,   1,   1,0.97209042,  -9.809676, 1.10000, 0.90000, 1.10000, 0.90000
49211,'29095009300 ',  69.0000,1,  20,   1,   1,0.97105336,  -9.850429, 1.10000, 0.90000, 1.10000, 0.90000
49212,'29095009400 ',  69.0000,1,  20,   1,   1,0.97132623,  -9.867582, 1.10000, 0.90000, 1.10000, 0.90000
49213,'29095009500 ', 138.0000,1,  20,   1,   1,0.97989202,  -9.397974, 1.10000, 0.90000, 1.10000, 0.90000
49214,'29095009600 ', 138.0000,1,  20,   1,   1,0.97996783,  -9.366513, 1.10000, 0.90000, 1.10000, 0.90000
49215,'29095009700 ',  69.0000,1,  20,   1,   1,0.97155970,  -9.850054, 1.10000, 0.90000, 1.10000, 0.90000
49216,'29095009800 ',  69.0000,1,  20,   1,   1,0.97058070,  -9.984385, 1.10000, 0.90000, 1.10000, 0.90000
49217,'29095009900 ',  69.0000,1,  20,   1,   1,0.96977270,  -9.985762, 1.10000, 0.90000, 1.10000, 0.90000
49218,'29095010001 ',  69.0000,1,  20,   1,   1,0.96801621, -10.040183, 1.10000, 0.90000, 1.10000, 0.90000
49219,'29095010002 ',  69.0000,1,  20,   1,   1,0.96862161, -10.045951, 1.10000, 0.90000, 1.10000, 0.90000
49220,'29095010103 ',  69.0000,1,  20,   1,   1,0.97248858,  -9.818701, 1.10000, 0.90000, 1.10000, 0.90000
49221,'29095010105 ',  69.0000,1,  20,   1,   1,0.96559227, -10.133101, 1.10000, 0.90000, 1.10000, 0.90000
49222,'29095010201 ',  69.0000,1,  20,   1,   1,0.97366470,  -9.783464, 1.10000, 0.90000, 1.10000, 0.90000
49223,'29095010203 ', 138.0000,1,  20,   1,   1,0.98623776,  -8.885711, 1.10000, 0.90000, 1.10000, 0.90000
49224,'29095010204 ', 138.0000,1,  20,   1,   1,0.98681068,  -8.862870, 1.10000, 0.90000, 1.10000, 0.90000
49225,'29095010500 ', 138.0000,1,  20,   1,   1,0.99074763,  -8.539033, 1.10000, 0.90000, 1.10000, 0.90000
49226,'29095010600 ',  69.0000,1,  20,   1,   1,0.98080105,  -9.192091, 1.10000, 0.90000, 1.10000, 0.90000
49227,'29095010702 ',  69.0000,1,  20,   1,   1,0.98596561,  -8.974071, 1.10000, 0.90000, 1.10000, 0.90000
49228,'29095011000 ',  69.0000,1,  20,   1,   1,0.99444932,  -8.448213, 1.10000, 0.90000, 1.10000, 0.90000
49229,'29095011100 ', 138.0000,1,  20,   1,   1,1.00386119,  -7.842148, 1.10000, 0.90000, 1.10000, 0.90000
49230,'29095011200 ', 138.0000,1,  20,   1,   1,1.00328684,  -7.876397, 1.10000, 0.90000, 1.10000, 0.90000
49231,'29095011300 ', 138.0000,1,  20,   1,   1,1.00273907,  -7.903502, 1.10000, 0.90000, 1.10000, 0.90000
49232,'29095011401 ',  69.0000,1,  20,   1,   1,1.00171542,  -8.029342, 1.10000, 0.90000, 1.10000, 0.90000
49233,'29095011405 ',  69.0000,1,  20,   1,   1,0.99919957,  -8.197456, 1.10000, 0.90000, 1.10000, 0.90000
49234,'29095011406 ',  69.0000,1,  20,   1,   1,0.99690467,  -8.202399, 1.10000, 0.90000, 1.10000, 0.90000
49235,'29095011500 ',  69.0000,1,  20,   1,   1,0.99874908,  -8.485471, 1.10000, 0.90000, 1.10000, 0.90000
49236,'29095011600 ',  69.0000,1,  20,   1,   1,0.99802870,  -8.431299, 1.10000, 0.90000, 1.10000, 0.90000
49237,'29095011700 ', 138.0000,1,  20,   1,   1,1.00308216,  -7.889036, 1.10000, 0.90000, 1.10000, 0.90000
49238,'29095011800 ', 138.0000,1,  20,   1,   1,1.00342047,  -7.753753, 1.10000, 0.90000, 1.10000, 0.90000
49239,'29095011900 ', 138.0000,1,  20,   1,   1,1.00279701,  -7.763252, 1.10000, 0.90000, 1.10000, 0.90000
49240,'29095012000 ',  69.0000,1,  20,   1,   1,0.98874098,  -8.785533, 1.10000, 0.90000, 1.10000, 0.90000
49241,'29095012100 ', 138.0000,1,  20,   1,   1,1.00331533,  -7.716953, 1.10000, 0.90000, 1.10000, 0.90000
49242,'29095012200 ', 138.0000,1,  20,   1,   1,1.00396371,  -7.668605, 1.10000, 0.90000, 1.10000, 0.90000
49243,'29095012300 ',  69.0000,1,  20,   1,   1,1.00284648,  -8.114619, 1.10000, 0.90000, 1.10000, 0.90000
49244,'29095012400 ',  69.0000,1,  20,   1,   1,1.00032306,  -8.093777, 1.10000, 0.90000, 1.10000, 0.90000
49245,'29095012501 ', 138.0000,1,  20,   1,   1,0.98916072,  -8.607581, 1.10000, 0.90000, 1.10000, 0.90000
49246,'29095012502 ',  69.0000,1,  20,   1,   1,0.98176908,  -9.193464, 1.10000, 0.90000, 1.10000, 0.90000
49247,'29095012600 ', 138.0000,1,  20,   1,   1,0.98841608,  -8.632757, 1.10000, 0.90000, 1.10000, 0.90000
49248,'29095012701 ',  69.0000,1,  20,   1,   1,0.97217709,  -9.537712, 1.10000, 0.90000, 1.10000, 0.90000
49249,'29095012802 ',  69.0000,1,  20,   1,   1,0.97191823,  -9.611306, 1.10000, 0.90000, 1.10000, 0.90000
49250,'29095012803 ',  69.0000,1,  20,   1,   1,0.97137910,  -9.531111, 1.10000, 0.90000, 1.10000, 0.90000
49251,'29095012804 ',  69.0000,1,  20,   1,   1,0.97019696,  -9.688478, 1.10000, 0.90000, 1.10000, 0.90000
49252,'29095012903 ',  69.0000,1,  20,   1,   1,0.97000891,  -9.715795, 1.10000, 0.90000, 1.10000, 0.90000
49253,'29095012904 ',  69.0000,1,  20,   1,   1,0.96971273,  -9.699763, 1.10000, 0.90000, 1.10000, 0.90000
49254,'29095012906 ',  69.0000,1,  20,   1,   1,0.97007173,  -9.747187, 1.10000, 0.90000, 1.10000, 0.90000
49255,'29095013003 ',  69.0000,1,  20,   1,   1,0.96779490,  -9.884237, 1.10000, 0.90000, 1.10000, 0.90000
49256,'29095013100 ',  69.0000,1,  20,   1,   1,0.96916711,  -9.786009, 1.10000, 0.90000, 1.10000, 0.90000
49257,'29095013203 ',  69.0000,1,  20,   1,   1,0.97046649,  -9.739311, 1.10000, 0.90000, 1.10000, 0.90000
49258,'29095013208 ',  69.0000,1,  20,   1,   1,0.97136992,  -9.726784, 1.10000, 0.90000, 1.10000, 0.90000
49259,'29095013210 ',  69.0000,1,  20,   1,   1,0.97160685,  -9.700951, 1.10000, 0.90000, 1.10000, 0.90000
49260,'29095013301 ', 138.0000,1,  20,   1,   1,0.98851246,  -8.798171, 1.10000, 0.90000, 1.10000, 0.90000
49261,'29095013307 ',  69.0000,1,  20,   1,   1,0.97198468,  -9.734678, 1.10000, 0.90000, 1.10000, 0.90000
49262,'29095013309 ',  69.0000,1,  20,   1,   1,0.97290003,  -9.722700, 1.10000, 0.90000, 1.10000, 0.90000
49263,'29095013313 ',  69.0000,1,  20,   1,   1,0.97338766,  -9.678456, 1.10000, 0.90000, 1.10000, 0.90000
49264,'29095013401 ',  69.0000,1,  20,   1,   1,0.97248143,  -9.881697, 1.10000, 0.90000, 1.10000, 0.90000
49265,'29095013405 ',  69.0000,1,  20,   1,   1,0.97494692,  -9.993843, 1.10000, 0.90000, 1.10000, 0.90000
49266,'29095013407 ',  69.0000,1,  20,   1,   1,0.96612555, -10.099740, 1.10000, 0.90000, 1.10000, 0.90000
49267,'29095013408 ',  69.0000,1,  20,   1,   1,0.96770519, -10.054480, 1.10000, 0.90000, 1.10000, 0.90000
49268,'29095013410 ',  69.0000,1,  20,   1,   1,0.97705084,  -9.526624, 1.10000, 0.90000, 1.10000, 0.90000
49269,'29095013416 ',  69.0000,1,  20,   1,   1,0.97504711,  -9.607470, 1.10000, 0.90000, 1.10000, 0.90000
49270,'29095013502 ',  69.0000,1,  20,   1,   1,1.00465322,  -8.060407, 1.10000, 0.90000, 1.10000, 0.90000
49271,'29095013504 ',  69.0000,1,  20,   1,   1,0.98674142,  -8.732416, 1.10000, 0.90000, 1.10000, 0.90000
49272,'29095013606 ', 138.0000,1,  20,   1,   1,0.98932922,  -8.580175, 1.10000, 0.90000, 1.10000, 0.90000
49273,'29095013608 ', 138.0000,1,  20,   1,   1,0.99042135,  -8.509886, 1.10000, 0.90000, 1.10000, 0.90000
49274,'29095013612 ',  69.0000,1,  20,   1,   1,0.97921145,  -9.320997, 1.10000, 0.90000, 1.10000, 0.90000
49275,'29095013703 ', 138.0000,1,  20,   1,   1,0.99825680,  -8.036560, 1.10000, 0.90000, 1.10000, 0.90000
49276,'29095013704 ', 138.0000,1,  20,   1,   1,0.99457687,  -8.265808, 1.10000, 0.90000, 1.10000, 0.90000
49277,'29095013801 ',  69.0000,1,  20,   1,   1,0.98606926,  -8.724168, 1.10000, 0.90000, 1.10000, 0.90000
49278,'29095013802 ', 345.0000,1,  20,   1,   1,1.01774430,  -6.030763, 1.10000, 0.90000, 1.10000, 0.90000
49279,'29095013901 ', 138.0000,1,  20,   1,   1,1.00722754,  -7.893643, 1.10000, 0.90000, 1.10000, 0.90000
49280,'29095013902 ',  69.0000,1,  20,   1,   1,0.99654454,  -8.170610, 1.10000, 0.90000, 1.10000, 0.90000
49281,'29095013904 ', 138.0000,1,  20,   1,   1,1.00394905,  -7.940730, 1.10000, 0.90000, 1.10000, 0.90000
49282,'29095013916 ', 138.0000,1,  20,   1,   1,1.00344884,  -7.954899, 1.10000, 0.90000, 1.10000, 0.90000
49283,'29095014002 ',  69.0000,1,  20,   1,   1,0.98596650,  -8.304702, 1.10000, 0.90000, 1.10000, 0.90000
49284,'29095014004 ',  69.0000,1,  20,   1,   1,0.98753935,  -8.161265, 1.10000, 0.90000, 1.10000, 0.90000
49285,'29095014005 ',  69.0000,1,  20,   1,   1,0.98446321,  -8.269926, 1.10000, 0.90000, 1.10000, 0.90000
49286,'29095014006 ',  69.0000,1,  20,   1,   1,0.98513240,  -8.358854, 1.10000, 0.90000, 1.10000, 0.90000
49287,'29095014007 ',  69.0000,1,  20,   1,   1,0.98706979,  -8.319756, 1.10000, 0.90000, 1.10000, 0.90000
49288,'29095014101 ', 138.0000,1,  20,   1,   1,1.00554085,  -7.300145, 1.10000, 0.90000, 1.10000, 0.90000
49289,'29095014105 ',  69.0000,1,  20,   1,   1,0.98736632,  -8.325403, 1.10000, 0.90000, 1.10000, 0.90000
49290,'29095014108 ',  69.0000,1,  20,   1,   1,0.98896903,  -8.250537, 1.10000, 0.90000, 1.10000, 0.90000
49291,'29095014111 ',  69.0000,1,  20,   1,   1,0.98615170,  -8.360007, 1.10000, 0.90000, 1.10000, 0.90000
49292,'29095014112 ',  69.0000,1,  20,   1,   1,0.98674065,  -8.402909, 1.10000, 0.90000, 1.10000, 0.90000
49293,'29095014114 ',  69.0000,1,  20,   1,   1,0.98675942,  -8.349108, 1.10000, 0.90000, 1.10000, 0.90000
49294,'29095014120 ',  69.0000,1,  20,   1,   1,0.98883909,  -8.450122, 1.10000, 0.90000, 1.10000, 0.90000
49295,'29095014203 ',  69.0000,1,  20,   1,   1,0.98913920,  -8.559303, 1.10000, 0.90000, 1.10000, 0.90000
49296,'29095014204 ',  69.0000,1,  20,   1,   1,0.98230416,  -8.785306, 1.10000, 0.90000, 1.10000, 0.90000
49297,'29095014300 ',  69.0000,1,  20,   1,   1,0.97582030,  -9.358472, 1.10000, 0.90000, 1.10000, 0.90000
49298,'29095014400 ', 138.0000,1,  20,   1,   1,0.98800319,  -8.667601, 1.10000, 0.90000, 1.10000, 0.90000
49299,'29095014501 ',  69.0000,1,  20,   1,   1,0.99850559,  -8.295277, 1.10000, 0.90000, 1.10000, 0.90000
49300,'29095014502 ',  69.0000,1,  20,   1,   1,0.99358529,  -8.401507, 1.10000, 0.90000, 1.10000, 0.90000
49301,'29095014601 ',  69.0000,1,  20,   1,   1,1.00176692,  -8.173846, 1.10000, 0.90000, 1.10000, 0.90000
49302,'29095014603 ',  69.0000,1,  20,   1,   1,1.00495660,  -8.126125, 1.10000, 0.90000, 1.10000, 0.90000
49303,'29095014604 ',  69.0000,1,  20,   1,   1,1.00653911,  -8.096210, 1.10000, 0.90000, 1.10000, 0.90000
49304,'29095014701 ',  69.0000,1,  20,   1,   1,0.99203873,  -8.442557, 1.10000, 0.90000, 1.10000, 0.90000
49305,'29095014702 ',  69.0000,1,  20,   1,   1,1.01155543,  -7.893037, 1.10000, 0.90000, 1.10000, 0.90000
49306,'29095014804 ', 138.0000,1,  20,   1,   1,1.00965595,  -7.094126, 1.10000, 0.90000, 1.10000, 0.90000
49307,'29095014806 ',  69.0000,1,  20,   1,   1,0.99236035,  -8.110593, 1.10000, 0.90000, 1.10000, 0.90000
49308,'29095014902 ',  69.0000,1,  20,   1,   1,1.00771487,  -7.219641, 1.10000, 0.90000, 1.10000, 0.90000
49309,'29095014903 ',  69.0000,1,  20,   1,   1,0.99694717,  -7.722368, 1.10000, 0.90000, 1.10000, 0.90000
49310,'29095014904 ',  69.0000,1,  20,   1,   1,0.99327171,  -8.073672, 1.10000, 0.90000, 1.10000, 0.90000
49311,'29095014905 ',  69.0000,1,  20,   1,   1,0.98870558,  -8.219498, 1.10000, 0.90000, 1.10000, 0.90000
49312,'29095015000 ', 138.0000,1,  20,   1,   1,1.01464701,  -6.490380, 1.10000, 0.90000, 1.10000, 0.90000
49313,'29095015100 ', 138.0000,1,  20,   1,   1,1.00687754,  -7.242960, 1.10000, 0.90000, 1.10000, 0.90000
49314,'29095015200 ', 138.0000,1,  20,   1,   1,0.99625790,  -8.306292, 1.10000, 0.90000, 1.10000, 0.90000
49315,'29095015300 ',  69.0000,1,  20,   1,   1,0.98796189,  -8.883522, 1.10000, 0.90000, 1.10000, 0.90000
49316,'29095015400 ', 230.0000,1,  20,   1,   1,1.00749218,  -7.397733, 1.10000, 0.90000, 1.10000, 0.90000
49317,'29095015500 ', 230.0000,1,  20,   1,   1,1.01545537,  -7.031327, 1.10000, 0.90000, 1.10000, 0.90000
49318,'29095015600 ',  69.0000,1,  20,   1,   1,0.99268711,  -8.543162, 1.10000, 0.90000, 1.10000, 0.90000
49319,'29095015700 ', 138.0000,1,  20,   1,   1,0.99659181,  -8.293014, 1.10000, 0.90000, 1.10000, 0.90000
49320,'29095015800 ', 230.0000,1,  20,   1,   1,1.00589859,  -7.467755, 1.10000, 0.90000, 1.10000, 0.90000
49321,'29095015900 ', 138.0000,1,  20,   1,   1,0.99695790,  -8.275867, 1.10000, 0.90000, 1.10000, 0.90000
49322,'29095016000 ',  69.0000,1,  20,   1,   1,0.99259275,  -8.562171, 1.10000, 0.90000, 1.10000, 0.90000
49323,'29095016100 ', 138.0000,1,  20,   1,   1,0.99510962,  -8.405641, 1.10000, 0.90000, 1.10000, 0.90000
49324,'29095016200 ', 138.0000,1,  20,   1,   1,0.99201828,  -8.612951, 1.10000, 0.90000, 1.10000, 0.90000
49325,'29095016300 ', 138.0000,1,  20,   1,   1,0.99418062,  -8.374480, 1.10000, 0.90000, 1.10000, 0.90000
49326,'29095016400 ', 138.0000,1,  20,   1,   1,0.99413520,  -8.375858, 1.10000, 0.90000, 1.10000, 0.90000
49327,'29095016500 ',  69.0000,1,  20,   1,   1,0.99025816,  -8.684475, 1.10000, 0.90000, 1.10000, 0.90000
49328,'29095016600 ',  69.0000,1,  20,   1,   1,0.98982018,  -8.720599, 1.10000, 0.90000, 1.10000, 0.90000
49329,'29095016700 ',  69.0000,1,  20,   1,   1,0.98505807,  -9.011485, 1.10000, 0.90000, 1.10000, 0.90000
49330,'29095016800 ', 138.0000,1,  20,   1,   1,0.98750150,  -8.906888, 1.10000, 0.90000, 1.10000, 0.90000
49331,'29095016900 ', 138.0000,1,  20,   1,   1,0.98854607,  -8.828755, 1.10000, 0.90000, 1.10000, 0.90000
49332,'29095017000 ',  69.0000,1,  20,   1,   1,0.98995835,  -8.629346, 1.10000, 0.90000, 1.10000, 0.90000
49333,'29095017100 ', 138.0000,1,  20,   1,   1,0.99320638,  -8.409388, 1.10000, 0.90000, 1.10000, 0.90000
49334,'29095017200 ',  69.0000,1,  20,   1,   1,0.97233254,  -9.658243, 1.10000, 0.90000, 1.10000, 0.90000
49335,'29095017300 ',  69.0000,1,  20,   1,   1,0.96439165, -10.165778, 1.10000, 0.90000, 1.10000, 0.90000
49336,'29095017400 ',  69.0000,1,  20,   1,   1,0.96627951,  -9.932641, 1.10000, 0.90000, 1.10000, 0.90000
49337,'29095017500 ',  69.0000,1,  20,   1,   1,0.97612339,  -9.432850, 1.10000, 0.90000, 1.10000, 0.90000
49338,'29095017600 ',  69.0000,1,  20,   1,   1,0.97800362,  -9.305229, 1.10000, 0.90000, 1.10000, 0.90000
49339,'29095017700 ', 138.0000,1,  20,   1,   1,1.01201165,  -6.846661, 1.10000, 0.90000, 1.10000, 0.90000
49340,'29095017800 ',  69.0000,1,  20,   1,   1,0.98430634,  -9.190579, 1.10000, 0.90000, 1.10000, 0.90000
49341,'29095017900 ',  69.0000,1,  20,   1,   1,0.98423892,  -8.861954, 1.10000, 0.90000, 1.10000, 0.90000
49342,'29095018000 ',  69.0000,1,  20,   1,   1,0.98684454,  -8.748834, 1.10000, 0.90000, 1.10000, 0.90000
49343,'29095018100 ',  69.0000,1,  20,   1,   1,0.98701572,  -8.711231, 1.10000, 0.90000, 1.10000, 0.90000
49344,'29095018200 ',  69.0000,1,  20,   1,   1,0.97557622,  -9.548825, 1.10000, 0.90000, 1.10000, 0.90000
49345,'29095018500 ',  69.0000,1,  20,   1,   1,0.98107547,  -8.784861, 1.10000, 0.90000, 1.10000, 0.90000
49346,'29095018600 ',  69.0000,1,  20,   1,   1,0.98737621,  -8.670381, 1.10000, 0.90000, 1.10000, 0.90000
49347,'29095019300 ',  69.0000,1,  20,   1,   1,0.98722029,  -8.297955, 1.10000, 0.90000, 1.10000, 0.90000
49348,'29095980101 ',  69.0000,1,  20,   1,   1,0.97507727,  -9.525338, 1.10000, 0.90000, 1.10000, 0.90000
49349,'29095980802 ',  69.0000,1,  20,   1,   1,0.98864841,  -8.804280, 1.10000, 0.90000, 1.10000, 0.90000
49350,'29095988300 ',  69.0000,1,  20,   1,   1,0.97535408,  -9.512390, 1.10000, 0.90000, 1.10000, 0.90000
49351,'29095989100 ',  69.0000,1,  20,   1,   1,0.98808157,  -8.415577, 1.10000, 0.90000, 1.10000, 0.90000
49352,'29097010100 ', 138.0000,1,  20,   1,   1,0.97738713, -22.650323, 1.10000, 0.90000, 1.10000, 0.90000
49353,'29097010200 ',  69.0000,1,  20,   1,   1,0.96276414, -23.530664, 1.10000, 0.90000, 1.10000, 0.90000
49354,'29097010300 ', 138.0000,1,  20,   1,   1,0.97693104, -22.497424, 1.10000, 0.90000, 1.10000, 0.90000
49355,'29097010400 ',  69.0000,1,  20,   1,   1,0.96498948, -23.889157, 1.10000, 0.90000, 1.10000, 0.90000
49356,'29097010500 ',  69.0000,1,  20,   1,   1,0.96577269, -23.719939, 1.10000, 0.90000, 1.10000, 0.90000
49357,'29097010600 ',  69.0000,1,  20,   1,   1,0.96647489, -23.636377, 1.10000, 0.90000, 1.10000, 0.90000
49358,'29097010700 ',  69.0000,1,  20,   1,   1,0.96772319, -23.542267, 1.10000, 0.90000, 1.10000, 0.90000
49359,'29097010800 ',  69.0000,1,  20,   1,   1,0.96964431, -23.445079, 1.10000, 0.90000, 1.10000, 0.90000
49360,'29097010900 ', 230.0000,1,  20,   1,   1,0.98635703, -21.920413, 1.10000, 0.90000, 1.10000, 0.90000
49361,'29097011000 ', 138.0000,1,  20,   1,   1,0.97754544, -22.701242, 1.10000, 0.90000, 1.10000, 0.90000
49362,'29097011100 ',  69.0000,1,  20,   1,   1,0.96734935, -23.522716, 1.10000, 0.90000, 1.10000, 0.90000
49363,'29097011200 ', 138.0000,1,  20,   1,   1,0.98085916, -22.132122, 1.10000, 0.90000, 1.10000, 0.90000
49364,'29097011300 ', 138.0000,1,  20,   1,   1,0.98272663, -21.487828, 1.10000, 0.90000, 1.10000, 0.90000
49365,'29097011400 ',  69.0000,1,  20,   1,   1,0.96242118, -23.513664, 1.10000, 0.90000, 1.10000, 0.90000
49366,'29097011500 ', 138.0000,1,  20,   1,   1,0.98014534, -22.078189, 1.10000, 0.90000, 1.10000, 0.90000
49367,'29097011600 ', 138.0000,1,  20,   1,   1,0.99303651, -22.496695, 1.10000, 0.90000, 1.10000, 0.90000
49368,'29097011700 ',  69.0000,1,  20,   1,   1,1.00434911, -22.453552, 1.10000, 0.90000, 1.10000, 0.90000
49369,'29097011800 ', 138.0000,1,  20,   1,   1,0.99127799, -22.631608, 1.10000, 0.90000, 1.10000, 0.90000
49370,'29097011900 ', 138.0000,1,  20,   1,   1,0.98907411, -22.835622, 1.10000, 0.90000, 1.10000, 0.90000
49371,'29097012000 ', 138.0000,1,  20,   1,   1,1.00810516, -22.228192, 1.10000, 0.90000, 1.10000, 0.90000
49372,'29097012100 ',  69.0000,1,  20,   1,   1,0.96749008, -23.880631, 1.10000, 0.90000, 1.10000, 0.90000
49373,'29097012200 ', 138.0000,1,  20,   1,   1,0.98929185, -21.223851, 1.10000, 0.90000, 1.10000, 0.90000
49374,'29099700107 ',  69.0000,1,  20,   1,   1,0.99048030,  -4.599812, 1.10000, 0.90000, 1.10000, 0.90000
49375,'29099700109 ',  69.0000,1,  20,   1,   1,0.99324042,  -4.562975, 1.10000, 0.90000, 1.10000, 0.90000
49376,'29099700110 ', 138.0000,1,  20,   1,   1,0.99731767,  -4.049593, 1.10000, 0.90000, 1.10000, 0.90000
49377,'29099700111 ', 138.0000,1,  20,   1,   1,0.99718976,  -4.044992, 1.10000, 0.90000, 1.10000, 0.90000
49378,'29099700113 ',  69.0000,1,  20,   1,   1,0.97444618,  -5.321041, 1.10000, 0.90000, 1.10000, 0.90000
49379,'29099700114 ',  69.0000,1,  20,   1,   1,0.99868751,  -4.317422, 1.10000, 0.90000, 1.10000, 0.90000
49380,'29099700115 ',  69.0000,1,  20,   1,   1,0.99673265,  -4.233106, 1.10000, 0.90000, 1.10000, 0.90000
49381,'29099700116 ',  69.0000,1,  20,   1,   1,0.97638142,  -5.332517, 1.10000, 0.90000, 1.10000, 0.90000
49382,'29099700117 ',  69.0000,1,  20,   1,   1,0.97757101,  -5.302949, 1.10000, 0.90000, 1.10000, 0.90000
49383,'29099700118 ', 138.0000,1,  20,   1,   1,0.99611586,  -4.100378, 1.10000, 0.90000, 1.10000, 0.90000
49384,'29099700119 ',  69.0000,1,  20,   1,   1,0.98318577,  -4.928988, 1.10000, 0.90000, 1.10000, 0.90000
49385,'29099700203 ',  69.0000,1,  20,   1,   1,0.97906971,  -5.166574, 1.10000, 0.90000, 1.10000, 0.90000
49386,'29099700206 ',  69.0000,1,  20,   1,   1,0.98870140,  -4.594670, 1.10000, 0.90000, 1.10000, 0.90000
49387,'29099700207 ',  69.0000,1,  20,   1,   1,0.98843241,  -4.548553, 1.10000, 0.90000, 1.10000, 0.90000
49388,'29099700208 ',  69.0000,1,  20,   1,   1,0.97893447,  -5.193338, 1.10000, 0.90000, 1.10000, 0.90000
49389,'29099700209 ',  69.0000,1,  20,   1,   1,0.98054641,  -5.061637, 1.10000, 0.90000, 1.10000, 0.90000
49390,'29099700210 ',  69.0000,1,  20,   1,   1,0.97584438,  -5.787985, 1.10000, 0.90000, 1.10000, 0.90000
49391,'29099700211 ', 138.0000,1,  20,   1,   1,0.98583609,  -4.546162, 1.10000, 0.90000, 1.10000, 0.90000
49392,'29099700302 ', 230.0000,1,  20,   1,   1,0.99411029,  -4.190265, 1.10000, 0.90000, 1.10000, 0.90000
49393,'29099700303 ', 138.0000,1,  20,   1,   1,0.98489898,  -4.615842, 1.10000, 0.90000, 1.10000, 0.90000
49394,'29099700304 ', 138.0000,1,  20,   1,   1,0.98618895,  -4.496642, 1.10000, 0.90000, 1.10000, 0.90000
49395,'29099700401 ',  69.0000,1,  20,   1,   1,0.98423123,  -5.088407, 1.10000, 0.90000, 1.10000, 0.90000
49396,'29099700402 ',  69.0000,1,  20,   1,   1,0.98373294,  -4.678768, 1.10000, 0.90000, 1.10000, 0.90000
49397,'29099700502 ', 138.0000,1,  20,   1,   1,1.00058460,  -4.741138, 1.10000, 0.90000, 1.10000, 0.90000
49398,'29099700503 ',  69.0000,1,  20,   1,   1,0.98989606,  -4.777687, 1.10000, 0.90000, 1.10000, 0.90000
49399,'29099700504 ', 230.0000,1,  20,   1,   1,0.99449503,  -4.334145, 1.10000, 0.90000, 1.10000, 0.90000
49400,'29099700601 ', 345.0000,1,  20,   1,   1,1.01747620,  -2.694747, 1.10000, 0.90000, 1.10000, 0.90000
49401,'29099700603 ',  69.0000,1,  20,   1,   1,0.99957806,  -4.483562, 1.10000, 0.90000, 1.10000, 0.90000
49402,'29099700604 ',  69.0000,1,  20,   1,   1,0.99969488,  -4.579655, 1.10000, 0.90000, 1.10000, 0.90000
49403,'29099700605 ', 345.0000,1,  20,   1,   1,1.01527929,  -2.746834, 1.10000, 0.90000, 1.10000, 0.90000
49404,'29099700700 ', 138.0000,1,  20,   1,   1,1.00514305,  -4.848820, 1.10000, 0.90000, 1.10000, 0.90000
49405,'29099700801 ', 138.0000,1,  20,   1,   1,1.00504231,  -4.710894, 1.10000, 0.90000, 1.10000, 0.90000
49406,'29099700802 ', 138.0000,1,  20,   1,   1,1.00559592,  -4.569465, 1.10000, 0.90000, 1.10000, 0.90000
49407,'29099700900 ',  69.0000,1,  20,   1,   1,0.99929929,  -4.963173, 1.10000, 0.90000, 1.10000, 0.90000
49408,'29099701000 ', 345.0000,1,  20,   1,   1,1.01321411,  -4.721695, 1.10000, 0.90000, 1.10000, 0.90000
49409,'29099701101 ', 138.0000,1,  20,   1,   1,1.00364101,  -5.219037, 1.10000, 0.90000, 1.10000, 0.90000
49410,'29099701102 ', 138.0000,1,  20,   1,   1,1.00152910,  -5.015352, 1.10000, 0.90000, 1.10000, 0.90000
49411,'29099701200 ', 345.0000,1,  20,   1,   1,1.01233983,  -4.857924, 1.10000, 0.90000, 1.10000, 0.90000
49412,'29099701300 ', 138.0000,1,  20,   1,   1,1.00155890,  -5.965322, 1.10000, 0.90000, 1.10000, 0.90000
49413,'29099701401 ', 138.0000,1,  20,   1,   1,0.99918002,  -6.459010, 1.10000, 0.90000, 1.10000, 0.90000
49414,'29099701403 ',  69.0000,1,  20,   1,   1,0.98633212,  -5.644311, 1.10000, 0.90000, 1.10000, 0.90000
49415,'29099701404 ', 138.0000,1,  20,   1,   1,1.00743794,  -5.167053, 1.10000, 0.90000, 1.10000, 0.90000
49416,'29101960100 ', 138.0000,1,  20,   1,   1,0.98835009,  -7.695452, 1.10000, 0.90000, 1.10000, 0.90000
49417,'29101960200 ', 138.0000,1,  20,   1,   1,1.00043523,  -7.676624, 1.10000, 0.90000, 1.10000, 0.90000
49418,'29101960300 ', 230.0000,1,  20,   1,   1,0.99783266,  -7.528442, 1.10000, 0.90000, 1.10000, 0.90000
49419,'29101960400 ', 138.0000,1,  20,   1,   1,0.99088460,  -7.818634, 1.10000, 0.90000, 1.10000, 0.90000
49420,'29101960500 ',  69.0000,1,  20,   1,   1,0.98196363,  -8.624914, 1.10000, 0.90000, 1.10000, 0.90000
49421,'29101960600 ',  69.0000,1,  20,   1,   1,0.98425752,  -8.451963, 1.10000, 0.90000, 1.10000, 0.90000
49422,'29101960700 ',  69.0000,1,  20,   1,   1,0.97568047,  -9.285544, 1.10000, 0.90000, 1.10000, 0.90000
49423,'29101960900 ', 138.0000,1,  20,   1,   1,0.99660814,  -7.278705, 1.10000, 0.90000, 1.10000, 0.90000
49424,'29101980000 ', 138.0000,1,  20,   1,   1,0.98149246,  -8.739687, 1.10000, 0.90000, 1.10000, 0.90000
49425,'29103960100 ',  69.0000,1,  20,   1,   1,0.98381203,   4.825787, 1.10000, 0.90000, 1.10000, 0.90000
49426,'29103960200 ',  69.0000,1,  20,   1,   1,0.98464632,   4.566255, 1.10000, 0.90000, 1.10000, 0.90000
49427,'29105960100 ',  69.0000,1,  20,   1,   1,0.98052621, -17.830769, 1.10000, 0.90000, 1.10000, 0.90000
49428,'29105960298 ', 230.0000,1,  20,   1,   1,0.99390996, -16.542098, 1.10000, 0.90000, 1.10000, 0.90000
49429,'29105960300 ', 138.0000,1,  20,   1,   1,0.98852617, -16.422630, 1.10000, 0.90000, 1.10000, 0.90000
49430,'29105960400 ',  69.0000,1,  20,   1,   1,0.98320651, -16.681907, 1.10000, 0.90000, 1.10000, 0.90000
49431,'29105960500 ', 230.0000,1,  20,   1,   1,0.99205285, -15.565923, 1.10000, 0.90000, 1.10000, 0.90000
49432,'29105960600 ', 138.0000,1,  20,   1,   1,0.98730904, -16.930307, 1.10000, 0.90000, 1.10000, 0.90000
49433,'29107090100 ',  69.0000,1,  20,   1,   1,0.96980178,  -8.502460, 1.10000, 0.90000, 1.10000, 0.90000
49434,'29107090200 ', 138.0000,1,  20,   1,   1,0.99443126,  -6.491943, 1.10000, 0.90000, 1.10000, 0.90000
49435,'29107090300 ', 138.0000,1,  20,   1,   1,0.98779720,  -5.950976, 1.10000, 0.90000, 1.10000, 0.90000
49436,'29107090400 ', 138.0000,1,  20,   1,   1,0.99041849,  -6.943127, 1.10000, 0.90000, 1.10000, 0.90000
49437,'29107090500 ',  69.0000,1,  20,   1,   1,0.97418571,  -8.379515, 1.10000, 0.90000, 1.10000, 0.90000
49438,'29107090601 ',  69.0000,1,  20,   1,   1,0.98017341,  -8.177947, 1.10000, 0.90000, 1.10000, 0.90000
49439,'29107090602 ',  69.0000,1,  20,   1,   1,0.97958100,  -8.277638, 1.10000, 0.90000, 1.10000, 0.90000
49440,'29109470100 ',  69.0000,1,  20,   1,   1,0.96487379, -23.452602, 1.10000, 0.90000, 1.10000, 0.90000
49441,'29109470200 ', 138.0000,1,  20,   1,   1,0.99219090, -21.499899, 1.10000, 0.90000, 1.10000, 0.90000
49442,'29109470300 ', 138.0000,1,  20,   1,   1,1.00091505, -23.386293, 1.10000, 0.90000, 1.10000, 0.90000
49443,'29109470400 ', 138.0000,1,  20,   1,   1,0.99226588, -24.106809, 1.10000, 0.90000, 1.10000, 0.90000
49444,'29109470500 ',  69.0000,1,  20,   1,   1,0.97535270, -23.652066, 1.10000, 0.90000, 1.10000, 0.90000
49445,'29109470601 ', 138.0000,1,  20,   1,   1,0.98362279, -24.436422, 1.10000, 0.90000, 1.10000, 0.90000
49446,'29109470602 ',  69.0000,1,  20,   1,   1,0.97224313, -24.289286, 1.10000, 0.90000, 1.10000, 0.90000
49447,'29111970100 ',  69.0000,1,  20,   1,   1,0.99156702,   8.291506, 1.10000, 0.90000, 1.10000, 0.90000
49448,'29111970200 ',  69.0000,1,  20,   1,   1,0.99423921,   8.236128, 1.10000, 0.90000, 1.10000, 0.90000
49449,'29111970300 ',  69.0000,1,  20,   1,   1,0.98667526,   7.293223, 1.10000, 0.90000, 1.10000, 0.90000
49450,'29111970400 ',  69.0000,1,  20,   1,   1,0.98246926,   7.032693, 1.10000, 0.90000, 1.10000, 0.90000
49451,'29113810100 ',  69.0000,1,  20,   1,   1,0.98247403,   1.355908, 1.10000, 0.90000, 1.10000, 0.90000
49452,'29113810201 ',  69.0000,1,  20,   1,   1,0.97603780,  -0.575146, 1.10000, 0.90000, 1.10000, 0.90000
49453,'29113810202 ', 138.0000,1,  20,   1,   1,0.99563217,   3.016667, 1.10000, 0.90000, 1.10000, 0.90000
49454,'29113810301 ', 138.0000,1,  20,   1,   1,0.98810798,   1.339325, 1.10000, 0.90000, 1.10000, 0.90000
49455,'29113810303 ', 138.0000,1,  20,   1,   1,0.98353070,   0.111265, 1.10000, 0.90000, 1.10000, 0.90000
49456,'29113810304 ',  69.0000,1,  20,   1,   1,0.98222029,   0.498787, 1.10000, 0.90000, 1.10000, 0.90000
49457,'29113810400 ',  69.0000,1,  20,   1,   1,0.97876948,  -0.138220, 1.10000, 0.90000, 1.10000, 0.90000
49458,'29115490100 ',  69.0000,1,  20,   1,   1,0.99185133,   2.312906, 1.10000, 0.90000, 1.10000, 0.90000
49459,'29115490200 ',  69.0000,1,  20,   1,   1,0.98108262,  -0.174796, 1.10000, 0.90000, 1.10000, 0.90000
49460,'29115490300 ',  69.0000,1,  20,   1,   1,0.98795593,   1.128972, 1.10000, 0.90000, 1.10000, 0.90000
49461,'29115490400 ',  69.0000,1,  20,   1,   1,0.99015152,   1.656567, 1.10000, 0.90000, 1.10000, 0.90000
49462,'29115490500 ',  69.0000,1,  20,   1,   1,0.98883635,   1.755248, 1.10000, 0.90000, 1.10000, 0.90000
49463,'29117480100 ',  69.0000,1,  20,   1,   1,0.98716104,  -2.165110, 1.10000, 0.90000, 1.10000, 0.90000
49464,'29117480200 ',  69.0000,1,  20,   1,   1,1.00275338,  -2.842975, 1.10000, 0.90000, 1.10000, 0.90000
49465,'29117480300 ',  69.0000,1,  20,   1,   1,1.00455081,  -2.649130, 1.10000, 0.90000, 1.10000, 0.90000
49466,'29117480400 ',  69.0000,1,  20,   1,   1,1.00546944,  -2.601307, 1.10000, 0.90000, 1.10000, 0.90000
49467,'29117480500 ', 138.0000,1,  20,   1,   1,1.00157607,  -2.010526, 1.10000, 0.90000, 1.10000, 0.90000
49468,'29119070100 ', 138.0000,1,  20,   1,   1,0.96740401, -28.568243, 1.10000, 0.90000, 1.10000, 0.90000
49469,'29119070200 ', 138.0000,1,  20,   1,   1,0.97641718, -25.912238, 1.10000, 0.90000, 1.10000, 0.90000
49470,'29119070300 ', 138.0000,1,  20,   1,   1,0.98089617, -27.454195, 1.10000, 0.90000, 1.10000, 0.90000
49471,'29119070400 ', 138.0000,1,  20,   1,   1,0.97676557, -26.654642, 1.10000, 0.90000, 1.10000, 0.90000
49472,'29121960100 ',  69.0000,1,  20,   1,   1,0.98555267,   5.680317, 1.10000, 0.90000, 1.10000, 0.90000
49473,'29121960200 ',  69.0000,1,  20,   1,   1,0.98694479,   6.667057, 1.10000, 0.90000, 1.10000, 0.90000
49474,'29121960300 ', 138.0000,1,  20,   1,   1,1.00716543,   7.477152, 1.10000, 0.90000, 1.10000, 0.90000
49475,'29121960400 ',  69.0000,1,  20,   1,   1,0.99427688,   6.513700, 1.10000, 0.90000, 1.10000, 0.90000
49476,'29121960500 ', 138.0000,1,  20,   1,   1,1.00718415,   7.555024, 1.10000, 0.90000, 1.10000, 0.90000
49477,'29123960100 ', 345.0000,1,  20,   1,   1,1.02290463,  -9.251035, 1.10000, 0.90000, 1.10000, 0.90000
49478,'29123960200 ', 345.0000,1,  20,   1,   1,1.02187109,  -8.844207, 1.10000, 0.90000, 1.10000, 0.90000
49479,'29123960300 ',  69.0000,1,  20,   1,   1,1.00549173,  -8.793790, 1.10000, 0.90000, 1.10000, 0.90000
49480,'29125880100 ',  69.0000,1,  20,   1,   1,0.97694683,  -4.614632, 1.10000, 0.90000, 1.10000, 0.90000
49481,'29125880298 ',  69.0000,1,  20,   1,   1,0.98245865,  -8.249017, 1.10000, 0.90000, 1.10000, 0.90000
49482,'29125880300 ',  69.0000,1,  20,   1,   1,0.97433424,  -9.939191, 1.10000, 0.90000, 1.10000, 0.90000
49483,'29127960100 ',  69.0000,1,  20,   1,   1,0.98397678,   6.368275, 1.10000, 0.90000, 1.10000, 0.90000
49484,'29127960200 ',  69.0000,1,  20,   1,   1,0.98396844,   7.558887, 1.10000, 0.90000, 1.10000, 0.90000
49485,'29127960300 ',  69.0000,1,  20,   1,   1,0.98130077,   6.250870, 1.10000, 0.90000, 1.10000, 0.90000
49486,'29127960400 ',  69.0000,1,  20,   1,   1,0.98173416,   6.059464, 1.10000, 0.90000, 1.10000, 0.90000
49487,'29127960500 ',  69.0000,1,  20,   1,   1,0.98496801,   6.337706, 1.10000, 0.90000, 1.10000, 0.90000
49488,'29127960600 ',  69.0000,1,  20,   1,   1,0.98319542,   6.029379, 1.10000, 0.90000, 1.10000, 0.90000
49489,'29127960800 ', 138.0000,1,  20,   1,   1,0.99028903,   7.458797, 1.10000, 0.90000, 1.10000, 0.90000
49490,'29127960900 ',  69.0000,1,  20,   1,   1,0.98379314,   6.062298, 1.10000, 0.90000, 1.10000, 0.90000
49491,'29129470100 ',  69.0000,1,  20,   1,   1,0.98211086,   5.055114, 1.10000, 0.90000, 1.10000, 0.90000
49492,'29129470200 ',  69.0000,1,  20,   1,   1,0.98288232,   3.705977, 1.10000, 0.90000, 1.10000, 0.90000
49493,'29131962500 ', 138.0000,1,  20,   1,   1,0.98876190,  -9.653986, 1.10000, 0.90000, 1.10000, 0.90000
49494,'29131962600 ',  69.0000,1,  20,   1,   1,0.98689908,  -9.059318, 1.10000, 0.90000, 1.10000, 0.90000
49495,'29131962700 ',  69.0000,1,  20,   1,   1,0.99837840, -11.509003, 1.10000, 0.90000, 1.10000, 0.90000
49496,'29131962800 ', 138.0000,1,  20,   1,   1,1.00776410, -12.490359, 1.10000, 0.90000, 1.10000, 0.90000
49497,'29131962900 ', 138.0000,1,  20,   1,   1,0.99894768, -10.532333, 1.10000, 0.90000, 1.10000, 0.90000
49498,'29133950100 ',  69.0000,1,  20,   1,   1,0.97631127, -12.431273, 1.10000, 0.90000, 1.10000, 0.90000
49499,'29133950200 ',  69.0000,1,  20,   1,   1,0.98152912, -12.275499, 1.10000, 0.90000, 1.10000, 0.90000
49500,'29133950300 ',  69.0000,1,  20,   1,   1,0.98373938, -12.842813, 1.10000, 0.90000, 1.10000, 0.90000
49501,'29133950400 ',  69.0000,1,  20,   1,   1,0.99000412, -12.700450, 1.10000, 0.90000, 1.10000, 0.90000
49502,'29135385100 ', 138.0000,1,  20,   1,   1,0.98605508,  -5.097086, 1.10000, 0.90000, 1.10000, 0.90000
49503,'29135385200 ', 138.0000,1,  20,   1,   1,0.98646492,  -6.053399, 1.10000, 0.90000, 1.10000, 0.90000
49504,'29135385300 ', 138.0000,1,  20,   1,   1,0.98979622,  -7.547818, 1.10000, 0.90000, 1.10000, 0.90000
49505,'29135385400 ',  69.0000,1,  20,   1,   1,0.96364111,  -7.758822, 1.10000, 0.90000, 1.10000, 0.90000
49506,'29137960100 ',  69.0000,1,  20,   1,   1,0.99346632,   7.405648, 1.10000, 0.90000, 1.10000, 0.90000
49507,'29137960200 ',  69.0000,1,  20,   1,   1,0.98633885,   6.670074, 1.10000, 0.90000, 1.10000, 0.90000
49508,'29137960300 ',  69.0000,1,  20,   1,   1,0.98981857,   5.719924, 1.10000, 0.90000, 1.10000, 0.90000
49509,'29139970100 ',  69.0000,1,  20,   1,   1,0.99056911,   3.734047, 1.10000, 0.90000, 1.10000, 0.90000
49510,'29139970200 ', 138.0000,1,  20,   1,   1,0.99111015,   1.742994, 1.10000, 0.90000, 1.10000, 0.90000
49511,'29139970300 ', 138.0000,1,  20,   1,   1,0.99269426,   0.291855, 1.10000, 0.90000, 1.10000, 0.90000
49512,'29139970400 ',  69.0000,1,  20,   1,   1,0.98236799,   0.467617, 1.10000, 0.90000, 1.10000, 0.90000
49513,'29141470100 ',  69.0000,1,  20,   1,   1,0.96825314,  -8.748376, 1.10000, 0.90000, 1.10000, 0.90000
49514,'29141470200 ',  69.0000,1,  20,   1,   1,0.96991450,  -9.780088, 1.10000, 0.90000, 1.10000, 0.90000
49515,'29141470300 ',  69.0000,1,  20,   1,   1,0.96634942,  -9.355003, 1.10000, 0.90000, 1.10000, 0.90000
49516,'29141470400 ',  69.0000,1,  20,   1,   1,0.99457461, -11.612218, 1.10000, 0.90000, 1.10000, 0.90000
49517,'29141470500 ',  69.0000,1,  20,   1,   1,0.96991760, -10.464170, 1.10000, 0.90000, 1.10000, 0.90000
49518,'29143960100 ', 345.0000,1,  20,   1,   1,1.02032793, -10.133999, 1.10000, 0.90000, 1.10000, 0.90000
49519,'29143960200 ',  69.0000,1,  20,   1,   1,1.00552011, -12.209747, 1.10000, 0.90000, 1.10000, 0.90000
49520,'29143960300 ', 345.0000,1,  20,   1,   1,1.02112293, -11.656639, 1.10000, 0.90000, 1.10000, 0.90000
49521,'29143960400 ', 500.0000,1,  20,   1,   1,1.02179968, -11.622482, 1.10000, 0.90000, 1.10000, 0.90000
49522,'29143960500 ', 138.0000,1,  20,   1,   1,1.01981962, -12.229004, 1.10000, 0.90000, 1.10000, 0.90000
49523,'29143960600 ', 500.0000,1,  20,   1,   1,1.02057207, -12.204939, 1.10000, 0.90000, 1.10000, 0.90000
49524,'29145020100 ', 138.0000,1,  20,   1,   1,0.97459882, -25.568595, 1.10000, 0.90000, 1.10000, 0.90000
49525,'29145020200 ', 138.0000,1,  20,   1,   1,0.97451097, -25.449929, 1.10000, 0.90000, 1.10000, 0.90000
49526,'29145020300 ', 138.0000,1,  20,   1,   1,0.97487074, -25.271415, 1.10000, 0.90000, 1.10000, 0.90000
49527,'29145020400 ', 138.0000,1,  20,   1,   1,0.97550404, -26.173457, 1.10000, 0.90000, 1.10000, 0.90000
49528,'29145020501 ',  69.0000,1,  20,   1,   1,0.96214002, -24.138075, 1.10000, 0.90000, 1.10000, 0.90000
49529,'29145020502 ', 138.0000,1,  20,   1,   1,0.98056310, -23.651017, 1.10000, 0.90000, 1.10000, 0.90000
49530,'29145020601 ', 138.0000,1,  20,   1,   1,0.98280460, -23.808007, 1.10000, 0.90000, 1.10000, 0.90000
49531,'29145020602 ', 138.0000,1,  20,   1,   1,0.97714949, -24.443203, 1.10000, 0.90000, 1.10000, 0.90000
49532,'29145020700 ', 138.0000,1,  20,   1,   1,0.97784024, -25.047041, 1.10000, 0.90000, 1.10000, 0.90000
49533,'29145020800 ', 138.0000,1,  20,   1,   1,0.97663039, -25.803220, 1.10000, 0.90000, 1.10000, 0.90000
49534,'29145020900 ', 138.0000,1,  20,   1,   1,0.97241533, -26.784127, 1.10000, 0.90000, 1.10000, 0.90000
49535,'29145021000 ', 138.0000,1,  20,   1,   1,0.97080553, -27.350932, 1.10000, 0.90000, 1.10000, 0.90000
49536,'29147470100 ',  69.0000,1,  20,   1,   1,0.99516350,   1.004495, 1.10000, 0.90000, 1.10000, 0.90000
49537,'29147470200 ',  69.0000,1,  20,   1,   1,0.99991035,   0.679084, 1.10000, 0.90000, 1.10000, 0.90000
49538,'29147470300 ',  69.0000,1,  20,   1,   1,1.00262630,   1.039412, 1.10000, 0.90000, 1.10000, 0.90000
49539,'29147470400 ', 138.0000,1,  20,   1,   1,1.01606214,   2.094643, 1.10000, 0.90000, 1.10000, 0.90000
49540,'29147470500 ', 138.0000,1,  20,   1,   1,1.01824617,   2.615437, 1.10000, 0.90000, 1.10000, 0.90000
49541,'29149480100 ', 138.0000,1,  20,   1,   1,0.99689823, -17.226955, 1.10000, 0.90000, 1.10000, 0.90000
49542,'29149480200 ', 138.0000,1,  20,   1,   1,0.99842358, -18.582245, 1.10000, 0.90000, 1.10000, 0.90000
49543,'29149480300 ',  69.0000,1,  20,   1,   1,0.98318088, -19.117221, 1.10000, 0.90000, 1.10000, 0.90000
49544,'29151490100 ',  69.0000,1,  20,   1,   1,0.99333543,  -0.605099, 1.10000, 0.90000, 1.10000, 0.90000
49545,'29151490200 ',  69.0000,1,  20,   1,   1,0.99034446,  -2.631128, 1.10000, 0.90000, 1.10000, 0.90000
49546,'29151490300 ', 138.0000,1,  20,   1,   1,0.99363822,  -4.843512, 1.10000, 0.90000, 1.10000, 0.90000
49547,'29151490400 ',  69.0000,1,  20,   1,   1,0.98399168,  -3.747604, 1.10000, 0.90000, 1.10000, 0.90000
49548,'29153470100 ',  69.0000,1,  20,   1,   1,0.99662650, -22.841549, 1.10000, 0.90000, 1.10000, 0.90000
49549,'29153470200 ', 138.0000,1,  20,   1,   1,0.99823201, -20.904296, 1.10000, 0.90000, 1.10000, 0.90000
49550,'29155470100 ', 500.0000,1,  20,   1,   1,1.02119243, -13.125853, 1.10000, 0.90000, 1.10000, 0.90000
49551,'29155470200 ', 500.0000,1,  20,   1,   1,1.02181768, -14.239283, 1.10000, 0.90000, 1.10000, 0.90000
49552,'29155470300 ',  69.0000,1,  20,   1,   1,0.99863827, -14.399055, 1.10000, 0.90000, 1.10000, 0.90000
49553,'29155470400 ',  69.0000,1,  20,   1,   1,1.00134456, -14.345262, 1.10000, 0.90000, 1.10000, 0.90000
49554,'29155470500 ', 500.0000,1,  20,   1,   1,1.02146566, -14.377277, 1.10000, 0.90000, 1.10000, 0.90000
49555,'29155470600 ', 500.0000,1,  20,   1,   1,1.02135515, -14.936174, 1.10000, 0.90000, 1.10000, 0.90000
49556,'29157470100 ',  69.0000,1,  20,   1,   1,0.99539125,  -5.279583, 1.10000, 0.90000, 1.10000, 0.90000
49557,'29157470200 ', 345.0000,1,  20,   1,   1,1.01548028,  -4.919747, 1.10000, 0.90000, 1.10000, 0.90000
49558,'29157470300 ', 138.0000,1,  20,   1,   1,1.00769091,  -4.939537, 1.10000, 0.90000, 1.10000, 0.90000
49559,'29157470400 ', 138.0000,1,  20,   1,   1,1.00726831,  -5.003199, 1.10000, 0.90000, 1.10000, 0.90000
49560,'29157470500 ', 138.0000,1,  20,   1,   1,1.00599456,  -5.380899, 1.10000, 0.90000, 1.10000, 0.90000
49561,'29159480100 ',  69.0000,1,  20,   1,   1,0.96843636,  -8.345746, 1.10000, 0.90000, 1.10000, 0.90000
49562,'29159480200 ', 138.0000,1,  20,   1,   1,0.97674090,  -9.068207, 1.10000, 0.90000, 1.10000, 0.90000
49563,'29159480300 ', 138.0000,1,  20,   1,   1,0.98015106,  -8.841421, 1.10000, 0.90000, 1.10000, 0.90000
49564,'29159480400 ',  69.0000,1,  20,   1,   1,0.96157163, -10.615789, 1.10000, 0.90000, 1.10000, 0.90000
49565,'29159480500 ',  69.0000,1,  20,   1,   1,0.96463138, -10.370678, 1.10000, 0.90000, 1.10000, 0.90000
49566,'29159480600 ',  69.0000,1,  20,   1,   1,0.96589655, -10.145309, 1.10000, 0.90000, 1.10000, 0.90000
49567,'29159480700 ', 138.0000,1,  20,   1,   1,0.97417861,  -9.268515, 1.10000, 0.90000, 1.10000, 0.90000
49568,'29159480800 ',  69.0000,1,  20,   1,   1,0.96687126, -10.089445, 1.10000, 0.90000, 1.10000, 0.90000
49569,'29159480900 ',  69.0000,1,  20,   1,   1,0.96600449, -10.125121, 1.10000, 0.90000, 1.10000, 0.90000
49570,'29159481000 ',  69.0000,1,  20,   1,   1,0.96638811, -10.076488, 1.10000, 0.90000, 1.10000, 0.90000
49571,'29159481100 ', 138.0000,1,  20,   1,   1,0.97487789,  -9.228772, 1.10000, 0.90000, 1.10000, 0.90000
49572,'29161890100 ', 138.0000,1,  20,   1,   1,0.97304100, -11.568242, 1.10000, 0.90000, 1.10000, 0.90000
49573,'29161890200 ', 138.0000,1,  20,   1,   1,0.97260231, -11.771830, 1.10000, 0.90000, 1.10000, 0.90000
49574,'29161890300 ', 138.0000,1,  20,   1,   1,0.97311664, -12.122044, 1.10000, 0.90000, 1.10000, 0.90000
49575,'29161890400 ', 138.0000,1,  20,   1,   1,0.97374320, -11.719846, 1.10000, 0.90000, 1.10000, 0.90000
49576,'29161890500 ',  69.0000,1,  20,   1,   1,0.96961170, -11.156048, 1.10000, 0.90000, 1.10000, 0.90000
49577,'29161890600 ', 138.0000,1,  20,   1,   1,0.98092639, -14.000194, 1.10000, 0.90000, 1.10000, 0.90000
49578,'29161890700 ', 138.0000,1,  20,   1,   1,0.97547770, -12.609271, 1.10000, 0.90000, 1.10000, 0.90000
49579,'29161890800 ', 138.0000,1,  20,   1,   1,0.97399855, -12.133920, 1.10000, 0.90000, 1.10000, 0.90000
49580,'29161890900 ', 138.0000,1,  20,   1,   1,0.97369605, -12.201779, 1.10000, 0.90000, 1.10000, 0.90000
49581,'29161891000 ', 138.0000,1,  20,   1,   1,0.97591895, -12.688277, 1.10000, 0.90000, 1.10000, 0.90000
49582,'29163460100 ',  69.0000,1,  20,   1,   1,0.98757410,   4.137764, 1.10000, 0.90000, 1.10000, 0.90000
49583,'29163460200 ',  69.0000,1,  20,   1,   1,0.99421442,   4.481477, 1.10000, 0.90000, 1.10000, 0.90000
49584,'29163460300 ', 138.0000,1,  20,   1,   1,1.01232004,   5.680839, 1.10000, 0.90000, 1.10000, 0.90000
49585,'29163460400 ',  69.0000,1,  20,   1,   1,1.00888646,   5.081398, 1.10000, 0.90000, 1.10000, 0.90000
49586,'29163460500 ', 138.0000,1,  20,   1,   1,1.00093102,   5.434221, 1.10000, 0.90000, 1.10000, 0.90000
49587,'29165030001 ',  69.0000,1,  20,   1,   1,0.97883469,  -8.826515, 1.10000, 0.90000, 1.10000, 0.90000
49588,'29165030002 ',  69.0000,1,  20,   1,   1,0.98631150,  -8.716454, 1.10000, 0.90000, 1.10000, 0.90000
49589,'29165030101 ', 138.0000,1,  20,   1,   1,0.99491709,  -8.246376, 1.10000, 0.90000, 1.10000, 0.90000
49590,'29165030102 ',  69.0000,1,  20,   1,   1,0.97976571,  -8.664973, 1.10000, 0.90000, 1.10000, 0.90000
49591,'29165030103 ',  69.0000,1,  20,   1,   1,0.97911751,  -8.551383, 1.10000, 0.90000, 1.10000, 0.90000
49592,'29165030201 ', 138.0000,1,  20,   1,   1,0.99461162,  -6.867790, 1.10000, 0.90000, 1.10000, 0.90000
49593,'29165030205 ',  69.0000,1,  20,   1,   1,0.97310919,  -9.317528, 1.10000, 0.90000, 1.10000, 0.90000
49594,'29165030207 ',  69.0000,1,  20,   1,   1,0.97925347,  -8.264666, 1.10000, 0.90000, 1.10000, 0.90000
49595,'29165030208 ',  69.0000,1,  20,   1,   1,0.98015070,  -8.284459, 1.10000, 0.90000, 1.10000, 0.90000
49596,'29165030209 ',  69.0000,1,  20,   1,   1,0.97899705,  -8.387510, 1.10000, 0.90000, 1.10000, 0.90000
49597,'29165030210 ',  69.0000,1,  20,   1,   1,0.98021144,  -8.243065, 1.10000, 0.90000, 1.10000, 0.90000
49598,'29165030211 ',  69.0000,1,  20,   1,   1,0.98052990,  -8.242164, 1.10000, 0.90000, 1.10000, 0.90000
49599,'29165030305 ',  69.0000,1,  20,   1,   1,0.97828579,  -8.459335, 1.10000, 0.90000, 1.10000, 0.90000
49600,'29165030306 ',  69.0000,1,  20,   1,   1,0.97648507,  -8.451032, 1.10000, 0.90000, 1.10000, 0.90000
49601,'29165030307 ', 138.0000,1,  20,   1,   1,0.99651027,  -6.602918, 1.10000, 0.90000, 1.10000, 0.90000
49602,'29165030308 ',  69.0000,1,  20,   1,   1,0.98222417,  -8.100270, 1.10000, 0.90000, 1.10000, 0.90000
49603,'29165030401 ',  69.0000,1,  20,   1,   1,0.99220103,  -7.048882, 1.10000, 0.90000, 1.10000, 0.90000
49604,'29165030500 ', 138.0000,1,  20,   1,   1,0.99922979,  -5.969033, 1.10000, 0.90000, 1.10000, 0.90000
49605,'29165030600 ', 138.0000,1,  20,   1,   1,0.99431586,  -5.842287, 1.10000, 0.90000, 1.10000, 0.90000
49606,'29165030700 ',  69.0000,1,  20,   1,   1,1.00474036,  -5.029346, 1.10000, 0.90000, 1.10000, 0.90000
49607,'29167960100 ',  69.0000,1,  20,   1,   1,0.98225188, -16.269413, 1.10000, 0.90000, 1.10000, 0.90000
49608,'29167960200 ', 230.0000,1,  20,   1,   1,0.99551320, -18.461248, 1.10000, 0.90000, 1.10000, 0.90000
49609,'29167960300 ',  69.0000,1,  20,   1,   1,0.97277087, -20.401408, 1.10000, 0.90000, 1.10000, 0.90000
49610,'29167960400 ',  69.0000,1,  20,   1,   1,0.97435641, -18.576182, 1.10000, 0.90000, 1.10000, 0.90000
49611,'29169470101 ', 138.0000,1,  20,   1,   1,0.98525918, -13.051359, 1.10000, 0.90000, 1.10000, 0.90000
49612,'29169470102 ',  69.0000,1,  20,   1,   1,0.97988963, -13.975656, 1.10000, 0.90000, 1.10000, 0.90000
49613,'29169470286 ',  69.0000,1,  20,   1,   1,0.97922504, -14.956998, 1.10000, 0.90000, 1.10000, 0.90000
49614,'29169470287 ', 138.0000,1,  20,   1,   1,0.98492223, -14.374830, 1.10000, 0.90000, 1.10000, 0.90000
49615,'29169470389 ', 138.0000,1,  20,   1,   1,0.98450691, -14.776962, 1.10000, 0.90000, 1.10000, 0.90000
49616,'29169470390 ', 138.0000,1,  20,   1,   1,0.98441136, -14.634623, 1.10000, 0.90000, 1.10000, 0.90000
49617,'29169470400 ', 138.0000,1,  20,   1,   1,0.98667085, -14.709215, 1.10000, 0.90000, 1.10000, 0.90000
49618,'29169470500 ',  69.0000,1,  20,   1,   1,0.97630221, -16.331293, 1.10000, 0.90000, 1.10000, 0.90000
49619,'29169470600 ',  69.0000,1,  20,   1,   1,0.97764152, -15.827509, 1.10000, 0.90000, 1.10000, 0.90000
49620,'29171960100 ',  69.0000,1,  20,   1,   1,0.99049556,   7.678668, 1.10000, 0.90000, 1.10000, 0.90000
49621,'29171960200 ',  69.0000,1,  20,   1,   1,1.01866794,  10.286130, 1.10000, 0.90000, 1.10000, 0.90000
49622,'29173470100 ', 138.0000,1,  20,   1,   1,0.99387515,   7.882140, 1.10000, 0.90000, 1.10000, 0.90000
49623,'29173470200 ',  69.0000,1,  20,   1,   1,0.98927647,   5.844923, 1.10000, 0.90000, 1.10000, 0.90000
49624,'29173470300 ', 138.0000,1,  20,   1,   1,1.01582384,   7.745498, 1.10000, 0.90000, 1.10000, 0.90000
49625,'29175490100 ',  69.0000,1,  20,   1,   1,0.99955529,   5.175589, 1.10000, 0.90000, 1.10000, 0.90000
49626,'29175490200 ',  69.0000,1,  20,   1,   1,1.00903583,   7.499544, 1.10000, 0.90000, 1.10000, 0.90000
49627,'29175490300 ', 138.0000,1,  20,   1,   1,1.01458526,   5.667223, 1.10000, 0.90000, 1.10000, 0.90000
49628,'29175490400 ', 138.0000,1,  20,   1,   1,1.01405180,   5.474234, 1.10000, 0.90000, 1.10000, 0.90000
49629,'29175490500 ',  69.0000,1,  20,   1,   1,0.99820793,   4.536642, 1.10000, 0.90000, 1.10000, 0.90000
49630,'29175490600 ',  69.0000,1,  20,   1,   1,0.99994981,   4.201771, 1.10000, 0.90000, 1.10000, 0.90000
49631,'29177080000 ',  69.0000,1,  20,   1,   1,0.97667056,  -7.967341, 1.10000, 0.90000, 1.10000, 0.90000
49632,'29177080100 ', 138.0000,1,  20,   1,   1,0.99485081,  -4.248597, 1.10000, 0.90000, 1.10000, 0.90000
49633,'29177080200 ',  69.0000,1,  20,   1,   1,0.97194558,  -8.351228, 1.10000, 0.90000, 1.10000, 0.90000
49634,'29177080300 ', 138.0000,1,  20,   1,   1,1.00861990,  -5.800240, 1.10000, 0.90000, 1.10000, 0.90000
49635,'29179380100 ',  69.0000,1,  20,   1,   1,0.99537921,  -9.557271, 1.10000, 0.90000, 1.10000, 0.90000
49636,'29179380200 ',  69.0000,1,  20,   1,   1,1.00940681, -10.994801, 1.10000, 0.90000, 1.10000, 0.90000
49637,'29181870100 ', 500.0000,1,  20,   1,   1,1.03424323, -13.495008, 1.10000, 0.90000, 1.10000, 0.90000
49638,'29181870200 ',  69.0000,1,  20,   1,   1,1.02143383, -13.210349, 1.10000, 0.90000, 1.10000, 0.90000
49639,'29181870300 ', 500.0000,1,  20,   1,   1,1.03231275, -13.225878, 1.10000, 0.90000, 1.10000, 0.90000
49640,'29181870400 ',  69.0000,1,  20,   1,   1,1.02486897, -13.168036, 1.10000, 0.90000, 1.10000, 0.90000
49641,'29183310100 ',  69.0000,1,  20,   1,   1,1.00067544,  -1.018564, 1.10000, 0.90000, 1.10000, 0.90000
49642,'29183310201 ',  69.0000,1,  20,   1,   1,0.97696275,  -4.300979, 1.10000, 0.90000, 1.10000, 0.90000
49643,'29183310202 ',  69.0000,1,  20,   1,   1,0.97789943,  -4.276168, 1.10000, 0.90000, 1.10000, 0.90000
49644,'29183310301 ',  69.0000,1,  20,   1,   1,0.97798902,  -4.216410, 1.10000, 0.90000, 1.10000, 0.90000
49645,'29183310302 ',  69.0000,1,  20,   1,   1,0.97886968,  -4.199186, 1.10000, 0.90000, 1.10000, 0.90000
49646,'29183310400 ',  69.0000,1,  20,   1,   1,0.97969693,  -4.158337, 1.10000, 0.90000, 1.10000, 0.90000
49647,'29183310501 ', 138.0000,1,  20,   1,   1,0.98170269,  -3.582009, 1.10000, 0.90000, 1.10000, 0.90000
49648,'29183310502 ',  69.0000,1,  20,   1,   1,0.97751802,  -4.292234, 1.10000, 0.90000, 1.10000, 0.90000
49649,'29183310601 ', 138.0000,1,  20,   1,   1,0.98105752,  -3.562863, 1.10000, 0.90000, 1.10000, 0.90000
49650,'29183310602 ',  69.0000,1,  20,   1,   1,0.97788948,  -4.197154, 1.10000, 0.90000, 1.10000, 0.90000
49651,'29183310700 ', 138.0000,1,  20,   1,   1,0.98051810,  -3.516823, 1.10000, 0.90000, 1.10000, 0.90000
49652,'29183310801 ',  69.0000,1,  20,   1,   1,0.97788364,  -4.127854, 1.10000, 0.90000, 1.10000, 0.90000
49653,'29183310802 ',  69.0000,1,  20,   1,   1,0.97752869,  -4.176747, 1.10000, 0.90000, 1.10000, 0.90000
49654,'29183310901 ',  69.0000,1,  20,   1,   1,0.97811484,  -4.187058, 1.10000, 0.90000, 1.10000, 0.90000
49655,'29183310902 ',  69.0000,1,  20,   1,   1,0.97639096,  -4.307656, 1.10000, 0.90000, 1.10000, 0.90000
49656,'29183310903 ', 138.0000,1,  20,   1,   1,0.98031807,  -3.386122, 1.10000, 0.90000, 1.10000, 0.90000
49657,'29183311001 ',  69.0000,1,  20,   1,   1,0.97674662,  -4.520096, 1.10000, 0.90000, 1.10000, 0.90000
49658,'29183311003 ',  69.0000,1,  20,   1,   1,0.97857153,  -4.365549, 1.10000, 0.90000, 1.10000, 0.90000
49659,'29183311004 ',  69.0000,1,  20,   1,   1,0.97795391,  -4.399085, 1.10000, 0.90000, 1.10000, 0.90000
49660,'29183311103 ',  69.0000,1,  20,   1,   1,0.98175311,  -3.788236, 1.10000, 0.90000, 1.10000, 0.90000
49661,'29183311114 ',  69.0000,1,  20,   1,   1,0.97990537,  -3.699782, 1.10000, 0.90000, 1.10000, 0.90000
49662,'29183311122 ', 138.0000,1,  20,   1,   1,0.98196632,  -3.993766, 1.10000, 0.90000, 1.10000, 0.90000
49663,'29183311124 ',  69.0000,1,  20,   1,   1,0.98000717,  -3.442870, 1.10000, 0.90000, 1.10000, 0.90000
49664,'29183311132 ',  69.0000,1,  20,   1,   1,0.97970605,  -3.845186, 1.10000, 0.90000, 1.10000, 0.90000
49665,'29183311145 ',  69.0000,1,  20,   1,   1,0.97601581,  -4.563807, 1.10000, 0.90000, 1.10000, 0.90000
49666,'29183311146 ',  69.0000,1,  20,   1,   1,0.97586495,  -4.561027, 1.10000, 0.90000, 1.10000, 0.90000
49667,'29183311147 ',  69.0000,1,  20,   1,   1,0.97678816,  -4.460333, 1.10000, 0.90000, 1.10000, 0.90000
49668,'29183311148 ', 138.0000,1,  20,   1,   1,0.98125309,  -4.789242, 1.10000, 0.90000, 1.10000, 0.90000
49669,'29183311149 ',  69.0000,1,  20,   1,   1,0.97719771,  -4.429877, 1.10000, 0.90000, 1.10000, 0.90000
49670,'29183311150 ',  69.0000,1,  20,   1,   1,0.97721851,  -4.504202, 1.10000, 0.90000, 1.10000, 0.90000
49671,'29183311151 ', 138.0000,1,  20,   1,   1,0.99084228,  -2.478728, 1.10000, 0.90000, 1.10000, 0.90000
49672,'29183311152 ',  69.0000,1,  20,   1,   1,0.98022312,  -3.189662, 1.10000, 0.90000, 1.10000, 0.90000
49673,'29183311153 ',  69.0000,1,  20,   1,   1,0.97855860,  -3.283805, 1.10000, 0.90000, 1.10000, 0.90000
49674,'29183311154 ',  69.0000,1,  20,   1,   1,0.97949785,  -3.139668, 1.10000, 0.90000, 1.10000, 0.90000
49675,'29183311203 ', 138.0000,1,  20,   1,   1,0.98018706,  -3.040878, 1.10000, 0.90000, 1.10000, 0.90000
49676,'29183311211 ',  69.0000,1,  20,   1,   1,0.97624397,  -4.326002, 1.10000, 0.90000, 1.10000, 0.90000
49677,'29183311212 ', 138.0000,1,  20,   1,   1,0.98030293,  -3.282144, 1.10000, 0.90000, 1.10000, 0.90000
49678,'29183311221 ', 138.0000,1,  20,   1,   1,0.98147601,  -4.006618, 1.10000, 0.90000, 1.10000, 0.90000
49679,'29183311294 ',  69.0000,1,  20,   1,   1,0.97764814,  -4.135510, 1.10000, 0.90000, 1.10000, 0.90000
49680,'29183311296 ',  69.0000,1,  20,   1,   1,0.97734803,  -4.177719, 1.10000, 0.90000, 1.10000, 0.90000
49681,'29183311311 ',  69.0000,1,  20,   1,   1,0.97795349,  -3.918242, 1.10000, 0.90000, 1.10000, 0.90000
49682,'29183311312 ',  69.0000,1,  20,   1,   1,0.97806650,  -3.741199, 1.10000, 0.90000, 1.10000, 0.90000
49683,'29183311322 ', 138.0000,1,  20,   1,   1,0.98166174,  -3.969926, 1.10000, 0.90000, 1.10000, 0.90000
49684,'29183311331 ',  69.0000,1,  20,   1,   1,0.97784483,  -4.035117, 1.10000, 0.90000, 1.10000, 0.90000
49685,'29183311391 ',  69.0000,1,  20,   1,   1,0.97773880,  -3.987199, 1.10000, 0.90000, 1.10000, 0.90000
49686,'29183311422 ',  69.0000,1,  20,   1,   1,0.97807354,  -3.467962, 1.10000, 0.90000, 1.10000, 0.90000
49687,'29183311500 ', 138.0000,1,  20,   1,   1,0.98294109,  -0.619157, 1.10000, 0.90000, 1.10000, 0.90000
49688,'29183311601 ', 138.0000,1,  20,   1,   1,0.98228729,  -1.677998, 1.10000, 0.90000, 1.10000, 0.90000
49689,'29183311602 ', 138.0000,1,  20,   1,   1,0.98231131,  -2.055598, 1.10000, 0.90000, 1.10000, 0.90000
49690,'29183311712 ', 138.0000,1,  20,   1,   1,0.98354524,  -2.107593, 1.10000, 0.90000, 1.10000, 0.90000
49691,'29183311721 ',  69.0000,1,  20,   1,   1,0.97866601,  -3.565741, 1.10000, 0.90000, 1.10000, 0.90000
49692,'29183311722 ', 138.0000,1,  20,   1,   1,0.98299778,  -2.173155, 1.10000, 0.90000, 1.10000, 0.90000
49693,'29183311732 ', 138.0000,1,  20,   1,   1,0.98253101,  -2.233861, 1.10000, 0.90000, 1.10000, 0.90000
49694,'29183311733 ',  69.0000,1,  20,   1,   1,0.97909254,  -3.382196, 1.10000, 0.90000, 1.10000, 0.90000
49695,'29183311734 ',  69.0000,1,  20,   1,   1,0.97930676,  -3.346119, 1.10000, 0.90000, 1.10000, 0.90000
49696,'29183311735 ',  69.0000,1,  20,   1,   1,0.97889543,  -3.405506, 1.10000, 0.90000, 1.10000, 0.90000
49697,'29183311736 ',  69.0000,1,  20,   1,   1,0.97947073,  -3.525042, 1.10000, 0.90000, 1.10000, 0.90000
49698,'29183311801 ',  69.0000,1,  20,   1,   1,0.98137552,  -2.181500, 1.10000, 0.90000, 1.10000, 0.90000
49699,'29183311802 ', 230.0000,1,  20,   1,   1,0.99238610,  -0.807774, 1.10000, 0.90000, 1.10000, 0.90000
49700,'29183311903 ',  69.0000,1,  20,   1,   1,0.97886992,  -2.597212, 1.10000, 0.90000, 1.10000, 0.90000
49701,'29183311904 ',  69.0000,1,  20,   1,   1,0.97888988,  -2.870143, 1.10000, 0.90000, 1.10000, 0.90000
49702,'29183311907 ',  69.0000,1,  20,   1,   1,0.98006058,  -2.637803, 1.10000, 0.90000, 1.10000, 0.90000
49703,'29183311908 ',  69.0000,1,  20,   1,   1,0.97834307,  -2.810306, 1.10000, 0.90000, 1.10000, 0.90000
49704,'29183311909 ',  69.0000,1,  20,   1,   1,0.97771758,  -2.866999, 1.10000, 0.90000, 1.10000, 0.90000
49705,'29183312001 ',  69.0000,1,  20,   1,   1,0.98143172,  -1.599360, 1.10000, 0.90000, 1.10000, 0.90000
49706,'29183312094 ',  69.0000,1,  20,   1,   1,0.98148328,  -1.724444, 1.10000, 0.90000, 1.10000, 0.90000
49707,'29183312095 ',  69.0000,1,  20,   1,   1,0.97996235,  -2.360922, 1.10000, 0.90000, 1.10000, 0.90000
49708,'29183312096 ',  69.0000,1,  20,   1,   1,0.98056847,  -1.960561, 1.10000, 0.90000, 1.10000, 0.90000
49709,'29183312097 ', 138.0000,1,  20,   1,   1,0.98226446,  -0.486357, 1.10000, 0.90000, 1.10000, 0.90000
49710,'29183312192 ',  69.0000,1,  20,   1,   1,0.98136753,  -2.407569, 1.10000, 0.90000, 1.10000, 0.90000
49711,'29183312193 ',  69.0000,1,  20,   1,   1,0.97996640,  -2.547588, 1.10000, 0.90000, 1.10000, 0.90000
49712,'29183312194 ',  69.0000,1,  20,   1,   1,0.98080242,  -2.049092, 1.10000, 0.90000, 1.10000, 0.90000
49713,'29183312195 ',  69.0000,1,  20,   1,   1,0.98041654,  -2.264317, 1.10000, 0.90000, 1.10000, 0.90000
49714,'29183312204 ', 138.0000,1,  20,   1,   1,1.00185597,  -1.954292, 1.10000, 0.90000, 1.10000, 0.90000
49715,'29183312205 ',  69.0000,1,  20,   1,   1,0.97767991,  -3.004515, 1.10000, 0.90000, 1.10000, 0.90000
49716,'29183312206 ',  69.0000,1,  20,   1,   1,0.98515821,  -2.491690, 1.10000, 0.90000, 1.10000, 0.90000
49717,'29183312300 ',  69.0000,1,  20,   1,   1,0.97751588,  -4.199992, 1.10000, 0.90000, 1.10000, 0.90000
49718,'29183312400 ', 138.0000,1,  20,   1,   1,0.98085141,  -2.961491, 1.10000, 0.90000, 1.10000, 0.90000
49719,'29183980000 ', 138.0000,1,  20,   1,   1,0.99307269,  -2.372193, 1.10000, 0.90000, 1.10000, 0.90000
49720,'29185480100 ', 138.0000,1,  20,   1,   1,1.00817716,  -7.927103, 1.10000, 0.90000, 1.10000, 0.90000
49721,'29185480200 ',  69.0000,1,  20,   1,   1,0.99625456, -10.870001, 1.10000, 0.90000, 1.10000, 0.90000
49722,'29185480300 ',  69.0000,1,  20,   1,   1,0.99255246, -10.981086, 1.10000, 0.90000, 1.10000, 0.90000
49723,'29186960100 ', 345.0000,1,  20,   1,   1,1.01641881,  -5.753033, 1.10000, 0.90000, 1.10000, 0.90000
49724,'29186960200 ', 345.0000,1,  20,   1,   1,1.01583636,  -5.352432, 1.10000, 0.90000, 1.10000, 0.90000
49725,'29186960300 ', 138.0000,1,  20,   1,   1,1.00783587,  -6.705236, 1.10000, 0.90000, 1.10000, 0.90000
49726,'29186960400 ', 138.0000,1,  20,   1,   1,1.00954235,  -7.245107, 1.10000, 0.90000, 1.10000, 0.90000
49727,'29187950101 ',  69.0000,1,  20,   1,   1,0.99552476,  -7.173751, 1.10000, 0.90000, 1.10000, 0.90000
49728,'29187950102 ', 138.0000,1,  20,   1,   1,0.99639839,  -7.254007, 1.10000, 0.90000, 1.10000, 0.90000
49729,'29187950300 ', 138.0000,1,  20,   1,   1,0.99581987,  -7.572216, 1.10000, 0.90000, 1.10000, 0.90000
49730,'29187950400 ', 138.0000,1,  20,   1,   1,0.99615818,  -8.252421, 1.10000, 0.90000, 1.10000, 0.90000
49731,'29187950600 ', 138.0000,1,  20,   1,   1,0.99911845,  -8.570287, 1.10000, 0.90000, 1.10000, 0.90000
49732,'29187950700 ', 345.0000,1,  20,   1,   1,1.01975143,  -7.977158, 1.10000, 0.90000, 1.10000, 0.90000
49733,'29187950800 ',  69.0000,1,  20,   1,   1,0.99008334,  -8.305688, 1.10000, 0.90000, 1.10000, 0.90000
49734,'29187950901 ', 345.0000,1,  20,   1,   1,1.01826572,  -7.237322, 1.10000, 0.90000, 1.10000, 0.90000
49735,'29187950902 ', 345.0000,1,  20,   1,   1,1.01853716,  -7.452360, 1.10000, 0.90000, 1.10000, 0.90000
49736,'29187951000 ', 138.0000,1,  20,   1,   1,0.99590158,  -8.142192, 1.10000, 0.90000, 1.10000, 0.90000
49737,'29187951100 ', 138.0000,1,  20,   1,   1,0.99625254,  -7.999896, 1.10000, 0.90000, 1.10000, 0.90000
49738,'29189210100 ',  69.0000,1,  20,   1,   1,0.98374534,  -3.870834, 1.10000, 0.90000, 1.10000, 0.90000
49739,'29189210200 ', 138.0000,1,  20,   1,   1,0.98570418,  -3.822804, 1.10000, 0.90000, 1.10000, 0.90000
49740,'29189210300 ', 138.0000,1,  20,   1,   1,0.98415816,  -4.095208, 1.10000, 0.90000, 1.10000, 0.90000
49741,'29189210400 ', 138.0000,1,  20,   1,   1,0.98459929,  -3.798075, 1.10000, 0.90000, 1.10000, 0.90000
49742,'29189210501 ',  69.0000,1,  20,   1,   1,0.98257613,  -4.314707, 1.10000, 0.90000, 1.10000, 0.90000
49743,'29189210502 ', 138.0000,1,  20,   1,   1,0.98556125,  -3.712412, 1.10000, 0.90000, 1.10000, 0.90000
49744,'29189210600 ', 138.0000,1,  20,   1,   1,0.98668873,  -3.587285, 1.10000, 0.90000, 1.10000, 0.90000
49745,'29189210702 ', 138.0000,1,  20,   1,   1,0.98857939,  -3.381739, 1.10000, 0.90000, 1.10000, 0.90000
49746,'29189210703 ',  69.0000,1,  20,   1,   1,0.98529571,  -3.707703, 1.10000, 0.90000, 1.10000, 0.90000
49747,'29189210704 ',  69.0000,1,  20,   1,   1,0.98579592,  -3.665841, 1.10000, 0.90000, 1.10000, 0.90000
49748,'29189210803 ',  69.0000,1,  20,   1,   1,0.98625261,  -3.154925, 1.10000, 0.90000, 1.10000, 0.90000
49749,'29189210804 ', 138.0000,1,  20,   1,   1,0.99427080,  -2.048589, 1.10000, 0.90000, 1.10000, 0.90000
49750,'29189210805 ',  69.0000,1,  20,   1,   1,0.98403406,  -3.618337, 1.10000, 0.90000, 1.10000, 0.90000
49751,'29189210806 ', 138.0000,1,  20,   1,   1,0.99305314,  -2.160033, 1.10000, 0.90000, 1.10000, 0.90000
49752,'29189210912 ', 138.0000,1,  20,   1,   1,0.99697471,  -1.750656, 1.10000, 0.90000, 1.10000, 0.90000
49753,'29189210921 ',  69.0000,1,  20,   1,   1,0.99387687,  -1.883601, 1.10000, 0.90000, 1.10000, 0.90000
49754,'29189210923 ', 138.0000,1,  20,   1,   1,0.99205816,  -2.045704, 1.10000, 0.90000, 1.10000, 0.90000
49755,'29189210924 ', 138.0000,1,  20,   1,   1,0.99380106,  -1.874081, 1.10000, 0.90000, 1.10000, 0.90000
49756,'29189210925 ', 138.0000,1,  20,   1,   1,0.99011159,  -2.250094, 1.10000, 0.90000, 1.10000, 0.90000
49757,'29189210926 ', 138.0000,1,  20,   1,   1,0.99089503,  -2.167167, 1.10000, 0.90000, 1.10000, 0.90000
49758,'29189210927 ', 138.0000,1,  20,   1,   1,0.99961370,  -1.351972, 1.10000, 0.90000, 1.10000, 0.90000
49759,'29189210928 ', 138.0000,1,  20,   1,   1,0.99530971,  -1.727662, 1.10000, 0.90000, 1.10000, 0.90000
49760,'29189211000 ', 138.0000,1,  20,   1,   1,0.98863316,  -2.417389, 1.10000, 0.90000, 1.10000, 0.90000
49761,'29189211101 ', 138.0000,1,  20,   1,   1,0.98741966,  -2.570883, 1.10000, 0.90000, 1.10000, 0.90000
49762,'29189211102 ',  69.0000,1,  20,   1,   1,0.98251861,  -3.887429, 1.10000, 0.90000, 1.10000, 0.90000
49763,'29189211201 ',  69.0000,1,  20,   1,   1,0.98375607,  -3.235161, 1.10000, 0.90000, 1.10000, 0.90000
49764,'29189211202 ',  69.0000,1,  20,   1,   1,0.98279232,  -3.268111, 1.10000, 0.90000, 1.10000, 0.90000
49765,'29189211301 ', 138.0000,1,  20,   1,   1,0.99440658,  -1.941300, 1.10000, 0.90000, 1.10000, 0.90000
49766,'29189211331 ', 138.0000,1,  20,   1,   1,0.99328756,  -2.047644, 1.10000, 0.90000, 1.10000, 0.90000
49767,'29189211332 ', 138.0000,1,  20,   1,   1,0.99257118,  -2.105657, 1.10000, 0.90000, 1.10000, 0.90000
49768,'29189211333 ',  69.0000,1,  20,   1,   1,0.98545241,  -3.141553, 1.10000, 0.90000, 1.10000, 0.90000
49769,'29189211334 ',  69.0000,1,  20,   1,   1,0.98440850,  -3.146484, 1.10000, 0.90000, 1.10000, 0.90000
49770,'29189211401 ',  69.0000,1,  20,   1,   1,0.98431319,  -3.431125, 1.10000, 0.90000, 1.10000, 0.90000
49771,'29189211402 ',  69.0000,1,  20,   1,   1,0.98236185,  -3.674352, 1.10000, 0.90000, 1.10000, 0.90000
49772,'29189211500 ', 138.0000,1,  20,   1,   1,0.98531848,  -3.441403, 1.10000, 0.90000, 1.10000, 0.90000
49773,'29189211600 ', 138.0000,1,  20,   1,   1,0.98653406,  -2.702632, 1.10000, 0.90000, 1.10000, 0.90000
49774,'29189211700 ',  69.0000,1,  20,   1,   1,0.98157704,  -4.309786, 1.10000, 0.90000, 1.10000, 0.90000
49775,'29189211801 ',  69.0000,1,  20,   1,   1,0.98110914,  -4.474769, 1.10000, 0.90000, 1.10000, 0.90000
49776,'29189211802 ',  69.0000,1,  20,   1,   1,0.98060542,  -4.532431, 1.10000, 0.90000, 1.10000, 0.90000
49777,'29189211900 ',  69.0000,1,  20,   1,   1,0.97992873,  -4.706894, 1.10000, 0.90000, 1.10000, 0.90000
49778,'29189212001 ',  69.0000,1,  20,   1,   1,0.97898710,  -5.034798, 1.10000, 0.90000, 1.10000, 0.90000
49779,'29189212002 ',  69.0000,1,  20,   1,   1,0.97972691,  -4.778922, 1.10000, 0.90000, 1.10000, 0.90000
49780,'29189212101 ',  69.0000,1,  20,   1,   1,0.97801572,  -5.197241, 1.10000, 0.90000, 1.10000, 0.90000
49781,'29189212102 ',  69.0000,1,  20,   1,   1,0.97846991,  -5.127500, 1.10000, 0.90000, 1.10000, 0.90000
49782,'29189212200 ', 138.0000,1,  20,   1,   1,0.98148113,  -4.819646, 1.10000, 0.90000, 1.10000, 0.90000
49783,'29189212300 ',  69.0000,1,  20,   1,   1,0.97937316,  -4.999146, 1.10000, 0.90000, 1.10000, 0.90000
49784,'29189212400 ',  69.0000,1,  20,   1,   1,0.97983271,  -4.797921, 1.10000, 0.90000, 1.10000, 0.90000
49785,'29189212500 ',  69.0000,1,  20,   1,   1,0.97957295,  -4.742264, 1.10000, 0.90000, 1.10000, 0.90000
49786,'29189212600 ', 138.0000,1,  20,   1,   1,0.98573446,  -2.825812, 1.10000, 0.90000, 1.10000, 0.90000
49787,'29189212700 ',  69.0000,1,  20,   1,   1,0.98138887,  -4.552885, 1.10000, 0.90000, 1.10000, 0.90000
49788,'29189213101 ', 138.0000,1,  20,   1,   1,0.98309839,  -3.927563, 1.10000, 0.90000, 1.10000, 0.90000
49789,'29189213102 ', 230.0000,1,  20,   1,   1,0.99764240,  -1.612475, 1.10000, 0.90000, 1.10000, 0.90000
49790,'29189213202 ',  69.0000,1,  20,   1,   1,0.97715348,  -5.133455, 1.10000, 0.90000, 1.10000, 0.90000
49791,'29189213203 ', 138.0000,1,  20,   1,   1,0.98289782,  -4.122581, 1.10000, 0.90000, 1.10000, 0.90000
49792,'29189213204 ', 138.0000,1,  20,   1,   1,0.98298997,  -4.303334, 1.10000, 0.90000, 1.10000, 0.90000
49793,'29189213300 ',  69.0000,1,  20,   1,   1,0.97993416,  -5.072076, 1.10000, 0.90000, 1.10000, 0.90000
49794,'29189213400 ', 138.0000,1,  20,   1,   1,0.98304713,  -4.116423, 1.10000, 0.90000, 1.10000, 0.90000
49795,'29189213500 ', 138.0000,1,  20,   1,   1,0.98276955,  -4.288801, 1.10000, 0.90000, 1.10000, 0.90000
49796,'29189213600 ',  69.0000,1,  20,   1,   1,0.98211300,  -4.636565, 1.10000, 0.90000, 1.10000, 0.90000
49797,'29189213700 ', 138.0000,1,  20,   1,   1,0.98200446,  -4.773998, 1.10000, 0.90000, 1.10000, 0.90000
49798,'29189213800 ',  69.0000,1,  20,   1,   1,0.97742546,  -5.393917, 1.10000, 0.90000, 1.10000, 0.90000
49799,'29189213900 ', 138.0000,1,  20,   1,   1,0.98139858,  -5.003813, 1.10000, 0.90000, 1.10000, 0.90000
49800,'29189214100 ', 138.0000,1,  20,   1,   1,0.98166072,  -4.947739, 1.10000, 0.90000, 1.10000, 0.90000
49801,'29189214200 ', 138.0000,1,  20,   1,   1,0.98222286,  -4.843376, 1.10000, 0.90000, 1.10000, 0.90000
49802,'29189214300 ', 230.0000,1,  20,   1,   1,0.99252564,  -3.814360, 1.10000, 0.90000, 1.10000, 0.90000
49803,'29189214400 ', 138.0000,1,  20,   1,   1,0.98270673,  -4.431930, 1.10000, 0.90000, 1.10000, 0.90000
49804,'29189214500 ', 138.0000,1,  20,   1,   1,0.98298818,  -4.586046, 1.10000, 0.90000, 1.10000, 0.90000
49805,'29189214601 ',  69.0000,1,  20,   1,   1,0.97988838,  -5.128127, 1.10000, 0.90000, 1.10000, 0.90000
49806,'29189214602 ', 138.0000,1,  20,   1,   1,0.98336375,  -4.620197, 1.10000, 0.90000, 1.10000, 0.90000
49807,'29189214700 ',  69.0000,1,  20,   1,   1,0.97999424,  -5.093068, 1.10000, 0.90000, 1.10000, 0.90000
49808,'29189214800 ',  69.0000,1,  20,   1,   1,0.98003751,  -5.087956, 1.10000, 0.90000, 1.10000, 0.90000
49809,'29189214900 ', 138.0000,1,  20,   1,   1,0.98320395,  -4.437568, 1.10000, 0.90000, 1.10000, 0.90000
49810,'29189215001 ', 138.0000,1,  20,   1,   1,0.98124343,  -4.921382, 1.10000, 0.90000, 1.10000, 0.90000
49811,'29189215003 ',  69.0000,1,  20,   1,   1,0.97822309,  -5.147295, 1.10000, 0.90000, 1.10000, 0.90000
49812,'29189215004 ',  69.0000,1,  20,   1,   1,0.97966701,  -5.061511, 1.10000, 0.90000, 1.10000, 0.90000
49813,'29189215005 ',  69.0000,1,  20,   1,   1,0.98020554,  -5.036111, 1.10000, 0.90000, 1.10000, 0.90000
49814,'29189215102 ',  69.0000,1,  20,   1,   1,0.97775412,  -5.164076, 1.10000, 0.90000, 1.10000, 0.90000
49815,'29189215103 ',  69.0000,1,  20,   1,   1,0.97779226,  -5.140112, 1.10000, 0.90000, 1.10000, 0.90000
49816,'29189215105 ',  69.0000,1,  20,   1,   1,0.98105693,  -5.085580, 1.10000, 0.90000, 1.10000, 0.90000
49817,'29189215141 ',  69.0000,1,  20,   1,   1,0.97879487,  -5.113740, 1.10000, 0.90000, 1.10000, 0.90000
49818,'29189215142 ',  69.0000,1,  20,   1,   1,0.97787821,  -5.072938, 1.10000, 0.90000, 1.10000, 0.90000
49819,'29189215143 ', 138.0000,1,  20,   1,   1,0.98332924,  -3.646319, 1.10000, 0.90000, 1.10000, 0.90000
49820,'29189215144 ',  69.0000,1,  20,   1,   1,0.97767431,  -4.969998, 1.10000, 0.90000, 1.10000, 0.90000
49821,'29189215201 ',  69.0000,1,  20,   1,   1,0.97637403,  -5.508649, 1.10000, 0.90000, 1.10000, 0.90000
49822,'29189215202 ',  69.0000,1,  20,   1,   1,0.97512037,  -5.615260, 1.10000, 0.90000, 1.10000, 0.90000
49823,'29189215231 ', 138.0000,1,  20,   1,   1,0.98223519,  -4.438456, 1.10000, 0.90000, 1.10000, 0.90000
49824,'29189215232 ', 138.0000,1,  20,   1,   1,0.98279542,  -4.393708, 1.10000, 0.90000, 1.10000, 0.90000
49825,'29189215301 ', 138.0000,1,  20,   1,   1,0.98265636,  -4.746960, 1.10000, 0.90000, 1.10000, 0.90000
49826,'29189215302 ',  69.0000,1,  20,   1,   1,0.97604603,  -5.590503, 1.10000, 0.90000, 1.10000, 0.90000
49827,'29189215400 ', 138.0000,1,  20,   1,   1,0.98155659,  -4.817809, 1.10000, 0.90000, 1.10000, 0.90000
49828,'29189215500 ', 138.0000,1,  20,   1,   1,0.98263174,  -4.732475, 1.10000, 0.90000, 1.10000, 0.90000
49829,'29189215600 ', 500.0000,1,  20,   1,   1,1.00884902,  -2.997360, 1.10000, 0.90000, 1.10000, 0.90000
49830,'29189215700 ', 138.0000,1,  20,   1,   1,0.98237818,  -4.760935, 1.10000, 0.90000, 1.10000, 0.90000
49831,'29189215800 ', 138.0000,1,  20,   1,   1,0.98203576,  -4.792701, 1.10000, 0.90000, 1.10000, 0.90000
49832,'29189215900 ',  69.0000,1,  20,   1,   1,0.97739702,  -5.486914, 1.10000, 0.90000, 1.10000, 0.90000
49833,'29189216000 ',  69.0000,1,  20,   1,   1,0.97789735,  -5.538080, 1.10000, 0.90000, 1.10000, 0.90000
49834,'29189216100 ',  69.0000,1,  20,   1,   1,0.97785664,  -5.534881, 1.10000, 0.90000, 1.10000, 0.90000
49835,'29189216200 ', 138.0000,1,  20,   1,   1,0.98173034,  -4.860366, 1.10000, 0.90000, 1.10000, 0.90000
49836,'29189216300 ',  69.0000,1,  20,   1,   1,0.97789103,  -5.547681, 1.10000, 0.90000, 1.10000, 0.90000
49837,'29189216400 ', 138.0000,1,  20,   1,   1,0.98224175,  -4.820382, 1.10000, 0.90000, 1.10000, 0.90000
49838,'29189216500 ', 138.0000,1,  20,   1,   1,0.98219365,  -4.810728, 1.10000, 0.90000, 1.10000, 0.90000
49839,'29189216600 ',  69.0000,1,  20,   1,   1,0.97479337,  -5.840895, 1.10000, 0.90000, 1.10000, 0.90000
49840,'29189216700 ',  69.0000,1,  20,   1,   1,0.97732598,  -5.674534, 1.10000, 0.90000, 1.10000, 0.90000
49841,'29189216800 ', 138.0000,1,  20,   1,   1,0.98268855,  -4.817956, 1.10000, 0.90000, 1.10000, 0.90000
49842,'29189216900 ',  69.0000,1,  20,   1,   1,0.97800756,  -5.614592, 1.10000, 0.90000, 1.10000, 0.90000
49843,'29189217000 ', 138.0000,1,  20,   1,   1,0.98137265,  -4.933948, 1.10000, 0.90000, 1.10000, 0.90000
49844,'29189217200 ', 138.0000,1,  20,   1,   1,0.98078823,  -4.957358, 1.10000, 0.90000, 1.10000, 0.90000
49845,'29189217300 ', 138.0000,1,  20,   1,   1,0.98036391,  -4.974842, 1.10000, 0.90000, 1.10000, 0.90000
49846,'29189217400 ',  69.0000,1,  20,   1,   1,0.97473592,  -5.820054, 1.10000, 0.90000, 1.10000, 0.90000
49847,'29189217500 ', 138.0000,1,  20,   1,   1,0.98032099,  -4.925784, 1.10000, 0.90000, 1.10000, 0.90000
49848,'29189217600 ',  69.0000,1,  20,   1,   1,0.97446406,  -5.777159, 1.10000, 0.90000, 1.10000, 0.90000
49849,'29189217701 ', 138.0000,1,  20,   1,   1,0.97771567,  -4.989043, 1.10000, 0.90000, 1.10000, 0.90000
49850,'29189217702 ', 138.0000,1,  20,   1,   1,0.97885412,  -4.865919, 1.10000, 0.90000, 1.10000, 0.90000
49851,'29189217802 ', 138.0000,1,  20,   1,   1,0.98008835,  -4.717128, 1.10000, 0.90000, 1.10000, 0.90000
49852,'29189217806 ', 138.0000,1,  20,   1,   1,0.98291320,  -4.464376, 1.10000, 0.90000, 1.10000, 0.90000
49853,'29189217807 ',  69.0000,1,  20,   1,   1,0.97756130,  -5.258996, 1.10000, 0.90000, 1.10000, 0.90000
49854,'29189217841 ',  69.0000,1,  20,   1,   1,0.97976798,  -5.050336, 1.10000, 0.90000, 1.10000, 0.90000
49855,'29189217842 ',  69.0000,1,  20,   1,   1,0.98000848,  -5.112091, 1.10000, 0.90000, 1.10000, 0.90000
49856,'29189217851 ',  69.0000,1,  20,   1,   1,0.97974694,  -5.009868, 1.10000, 0.90000, 1.10000, 0.90000
49857,'29189217852 ',  69.0000,1,  20,   1,   1,0.98009670,  -4.946955, 1.10000, 0.90000, 1.10000, 0.90000
49858,'29189217921 ',  69.0000,1,  20,   1,   1,0.97987515,  -4.924316, 1.10000, 0.90000, 1.10000, 0.90000
49859,'29189217923 ', 138.0000,1,  20,   1,   1,0.98136640,  -4.735699, 1.10000, 0.90000, 1.10000, 0.90000
49860,'29189217931 ', 138.0000,1,  20,   1,   1,0.98083794,  -4.792340, 1.10000, 0.90000, 1.10000, 0.90000
49861,'29189217932 ', 138.0000,1,  20,   1,   1,0.98112589,  -4.825182, 1.10000, 0.90000, 1.10000, 0.90000
49862,'29189217941 ',  69.0000,1,  20,   1,   1,0.97640151,  -5.671165, 1.10000, 0.90000, 1.10000, 0.90000
49863,'29189217942 ', 138.0000,1,  20,   1,   1,0.98036551,  -4.930424, 1.10000, 0.90000, 1.10000, 0.90000
49864,'29189217943 ', 138.0000,1,  20,   1,   1,0.98310935,  -4.451192, 1.10000, 0.90000, 1.10000, 0.90000
49865,'29189217944 ', 138.0000,1,  20,   1,   1,0.98213309,  -4.601358, 1.10000, 0.90000, 1.10000, 0.90000
49866,'29189218003 ',  69.0000,1,  20,   1,   1,0.97632623,  -5.645562, 1.10000, 0.90000, 1.10000, 0.90000
49867,'29189218011 ',  69.0000,1,  20,   1,   1,0.97521192,  -5.719813, 1.10000, 0.90000, 1.10000, 0.90000
49868,'29189218012 ', 138.0000,1,  20,   1,   1,0.97715789,  -5.059262, 1.10000, 0.90000, 1.10000, 0.90000
49869,'29189218102 ', 138.0000,1,  20,   1,   1,0.97992021,  -5.003823, 1.10000, 0.90000, 1.10000, 0.90000
49870,'29189218103 ', 138.0000,1,  20,   1,   1,0.97910792,  -5.127141, 1.10000, 0.90000, 1.10000, 0.90000
49871,'29189218201 ',  69.0000,1,  20,   1,   1,0.97622311,  -5.793536, 1.10000, 0.90000, 1.10000, 0.90000
49872,'29189218300 ', 138.0000,1,  20,   1,   1,0.97756243,  -5.422734, 1.10000, 0.90000, 1.10000, 0.90000
49873,'29189218401 ',  69.0000,1,  20,   1,   1,0.97522128,  -5.732601, 1.10000, 0.90000, 1.10000, 0.90000
49874,'29189218402 ', 138.0000,1,  20,   1,   1,0.97733659,  -5.441112, 1.10000, 0.90000, 1.10000, 0.90000
49875,'29189218500 ',  69.0000,1,  20,   1,   1,0.97530013,  -5.821479, 1.10000, 0.90000, 1.10000, 0.90000
49876,'29189218600 ',  69.0000,1,  20,   1,   1,0.97558486,  -5.824475, 1.10000, 0.90000, 1.10000, 0.90000
49877,'29189218800 ',  69.0000,1,  20,   1,   1,0.97588551,  -5.757171, 1.10000, 0.90000, 1.10000, 0.90000
49878,'29189218900 ', 138.0000,1,  20,   1,   1,0.98002040,  -4.975938, 1.10000, 0.90000, 1.10000, 0.90000
49879,'29189219100 ', 138.0000,1,  20,   1,   1,0.98079109,  -4.954398, 1.10000, 0.90000, 1.10000, 0.90000
49880,'29189219200 ',  69.0000,1,  20,   1,   1,0.97630185,  -5.742264, 1.10000, 0.90000, 1.10000, 0.90000
49881,'29189219300 ',  69.0000,1,  20,   1,   1,0.97666466,  -5.722087, 1.10000, 0.90000, 1.10000, 0.90000
49882,'29189219400 ',  69.0000,1,  20,   1,   1,0.97532892,  -5.829758, 1.10000, 0.90000, 1.10000, 0.90000
49883,'29189219500 ',  69.0000,1,  20,   1,   1,0.97586006,  -5.781837, 1.10000, 0.90000, 1.10000, 0.90000
49884,'29189219600 ', 138.0000,1,  20,   1,   1,0.98119205,  -4.947587, 1.10000, 0.90000, 1.10000, 0.90000
49885,'29189219700 ',  69.0000,1,  20,   1,   1,0.97682405,  -5.679725, 1.10000, 0.90000, 1.10000, 0.90000
49886,'29189219800 ', 138.0000,1,  20,   1,   1,0.98245507,  -4.906758, 1.10000, 0.90000, 1.10000, 0.90000
49887,'29189219900 ', 138.0000,1,  20,   1,   1,0.98369485,  -4.828548, 1.10000, 0.90000, 1.10000, 0.90000
49888,'29189220001 ',  69.0000,1,  20,   1,   1,0.97768182,  -5.656435, 1.10000, 0.90000, 1.10000, 0.90000
49889,'29189220002 ',  69.0000,1,  20,   1,   1,0.97725451,  -5.675173, 1.10000, 0.90000, 1.10000, 0.90000
49890,'29189220100 ', 138.0000,1,  20,   1,   1,0.98462659,  -4.774142, 1.10000, 0.90000, 1.10000, 0.90000
49891,'29189220200 ',  69.0000,1,  20,   1,   1,0.97953415,  -5.139653, 1.10000, 0.90000, 1.10000, 0.90000
49892,'29189220300 ', 230.0000,1,  20,   1,   1,0.99745369,  -3.564246, 1.10000, 0.90000, 1.10000, 0.90000
49893,'29189220431 ',  69.0000,1,  20,   1,   1,0.97781706,  -5.404628, 1.10000, 0.90000, 1.10000, 0.90000
49894,'29189220432 ',  69.0000,1,  20,   1,   1,0.98098803,  -5.066149, 1.10000, 0.90000, 1.10000, 0.90000
49895,'29189220441 ', 138.0000,1,  20,   1,   1,0.98602355,  -4.672154, 1.10000, 0.90000, 1.10000, 0.90000
49896,'29189220442 ', 345.0000,1,  20,   1,   1,1.01674128,  -1.454666, 1.10000, 0.90000, 1.10000, 0.90000
49897,'29189220443 ',  69.0000,1,  20,   1,   1,0.98432076,  -4.873178, 1.10000, 0.90000, 1.10000, 0.90000
49898,'29189220444 ', 138.0000,1,  20,   1,   1,0.99869007,  -3.976338, 1.10000, 0.90000, 1.10000, 0.90000
49899,'29189220445 ',  69.0000,1,  20,   1,   1,0.98594004,  -4.783480, 1.10000, 0.90000, 1.10000, 0.90000
49900,'29189220446 ',  69.0000,1,  20,   1,   1,0.99018109,  -4.530400, 1.10000, 0.90000, 1.10000, 0.90000
49901,'29189220501 ', 138.0000,1,  20,   1,   1,0.98719275,  -4.554727, 1.10000, 0.90000, 1.10000, 0.90000
49902,'29189220502 ', 138.0000,1,  20,   1,   1,0.98312318,  -4.892828, 1.10000, 0.90000, 1.10000, 0.90000
49903,'29189220601 ', 138.0000,1,  20,   1,   1,0.98041821,  -5.125533, 1.10000, 0.90000, 1.10000, 0.90000
49904,'29189220602 ', 138.0000,1,  20,   1,   1,0.98153085,  -5.021348, 1.10000, 0.90000, 1.10000, 0.90000
49905,'29189220701 ',  69.0000,1,  20,   1,   1,0.97690356,  -5.638182, 1.10000, 0.90000, 1.10000, 0.90000
49906,'29189220702 ', 138.0000,1,  20,   1,   1,0.97919589,  -5.222420, 1.10000, 0.90000, 1.10000, 0.90000
49907,'29189220703 ', 138.0000,1,  20,   1,   1,0.97869045,  -5.264784, 1.10000, 0.90000, 1.10000, 0.90000
49908,'29189220801 ',  69.0000,1,  20,   1,   1,0.97640812,  -5.709056, 1.10000, 0.90000, 1.10000, 0.90000
49909,'29189220802 ', 138.0000,1,  20,   1,   1,0.97822398,  -5.313567, 1.10000, 0.90000, 1.10000, 0.90000
49910,'29189220803 ', 138.0000,1,  20,   1,   1,0.97803241,  -5.347394, 1.10000, 0.90000, 1.10000, 0.90000
49911,'29189221000 ', 138.0000,1,  20,   1,   1,0.97816491,  -5.365471, 1.10000, 0.90000, 1.10000, 0.90000
49912,'29189221100 ',  69.0000,1,  20,   1,   1,0.97691327,  -5.747092, 1.10000, 0.90000, 1.10000, 0.90000
49913,'29189221201 ',  69.0000,1,  20,   1,   1,0.97865802,  -5.613290, 1.10000, 0.90000, 1.10000, 0.90000
49914,'29189221202 ',  69.0000,1,  20,   1,   1,0.97664022,  -5.831166, 1.10000, 0.90000, 1.10000, 0.90000
49915,'29189221301 ',  69.0000,1,  20,   1,   1,0.97653615,  -5.506387, 1.10000, 0.90000, 1.10000, 0.90000
49916,'29189221302 ',  69.0000,1,  20,   1,   1,0.97706646,  -5.449069, 1.10000, 0.90000, 1.10000, 0.90000
49917,'29189221332 ',  69.0000,1,  20,   1,   1,0.97935212,  -5.102108, 1.10000, 0.90000, 1.10000, 0.90000
49918,'29189221335 ',  69.0000,1,  20,   1,   1,0.98170674,  -5.037506, 1.10000, 0.90000, 1.10000, 0.90000
49919,'29189221421 ', 138.0000,1,  20,   1,   1,0.98321354,  -4.694451, 1.10000, 0.90000, 1.10000, 0.90000
49920,'29189221422 ',  69.0000,1,  20,   1,   1,0.97776508,  -5.582059, 1.10000, 0.90000, 1.10000, 0.90000
49921,'29189221423 ', 230.0000,1,  20,   1,   1,0.99765223,  -3.859084, 1.10000, 0.90000, 1.10000, 0.90000
49922,'29189221424 ',  69.0000,1,  20,   1,   1,0.97932571,  -5.354666, 1.10000, 0.90000, 1.10000, 0.90000
49923,'29189221502 ', 138.0000,1,  20,   1,   1,0.98710895,  -3.768824, 1.10000, 0.90000, 1.10000, 0.90000
49924,'29189221503 ', 138.0000,1,  20,   1,   1,0.99416542,  -3.543832, 1.10000, 0.90000, 1.10000, 0.90000
49925,'29189221506 ',  69.0000,1,  20,   1,   1,0.98112190,  -4.617031, 1.10000, 0.90000, 1.10000, 0.90000
49926,'29189221621 ', 138.0000,1,  20,   1,   1,0.99599922,  -2.940050, 1.10000, 0.90000, 1.10000, 0.90000
49927,'29189221624 ', 138.0000,1,  20,   1,   1,0.98511195,  -4.112268, 1.10000, 0.90000, 1.10000, 0.90000
49928,'29189221625 ', 138.0000,1,  20,   1,   1,0.98519719,  -4.062040, 1.10000, 0.90000, 1.10000, 0.90000
49929,'29189221626 ', 138.0000,1,  20,   1,   1,0.98722178,  -3.882490, 1.10000, 0.90000, 1.10000, 0.90000
49930,'29189221627 ', 138.0000,1,  20,   1,   1,0.99035001,  -3.561719, 1.10000, 0.90000, 1.10000, 0.90000
49931,'29189221628 ', 138.0000,1,  20,   1,   1,0.98369217,  -4.236749, 1.10000, 0.90000, 1.10000, 0.90000
49932,'29189221629 ', 230.0000,1,  20,   1,   1,0.99606121,  -2.248166, 1.10000, 0.90000, 1.10000, 0.90000
49933,'29189221800 ', 138.0000,1,  20,   1,   1,0.98363549,  -3.806701, 1.10000, 0.90000, 1.10000, 0.90000
49934,'29189221900 ',  69.0000,1,  20,   1,   1,0.97556359,  -5.821018, 1.10000, 0.90000, 1.10000, 0.90000
49935,'29189222000 ',  69.0000,1,  20,   1,   1,0.98051494,  -5.040744, 1.10000, 0.90000, 1.10000, 0.90000
49936,'29189222100 ', 138.0000,1,  20,   1,   1,0.98573411,  -3.957116, 1.10000, 0.90000, 1.10000, 0.90000
49937,'29195090100 ',  69.0000,1,  20,   1,   1,0.98696494,  -0.323894, 1.10000, 0.90000, 1.10000, 0.90000
49938,'29195090200 ',  69.0000,1,  20,   1,   1,0.97667241,  -4.364413, 1.10000, 0.90000, 1.10000, 0.90000
49939,'29195090300 ',  69.0000,1,  20,   1,   1,0.98298466,  -4.118003, 1.10000, 0.90000, 1.10000, 0.90000
49940,'29195090400 ',  69.0000,1,  20,   1,   1,0.98423129,  -4.109078, 1.10000, 0.90000, 1.10000, 0.90000
49941,'29195090500 ',  69.0000,1,  20,   1,   1,0.98486316,  -3.836810, 1.10000, 0.90000, 1.10000, 0.90000
49942,'29195090600 ',  69.0000,1,  20,   1,   1,0.98413873,  -4.092104, 1.10000, 0.90000, 1.10000, 0.90000
49943,'29195090700 ', 138.0000,1,  20,   1,   1,0.98528367,  -5.007677, 1.10000, 0.90000, 1.10000, 0.90000
49944,'29195090800 ',  69.0000,1,  20,   1,   1,0.98625398,  -2.520297, 1.10000, 0.90000, 1.10000, 0.90000
49945,'29197470100 ',  69.0000,1,  20,   1,   1,1.00693142,   6.627493, 1.10000, 0.90000, 1.10000, 0.90000
49946,'29197470200 ',  69.0000,1,  20,   1,   1,1.00135827,   5.910587, 1.10000, 0.90000, 1.10000, 0.90000
49947,'29199480100 ',  69.0000,1,  20,   1,   1,1.00836837,   8.423321, 1.10000, 0.90000, 1.10000, 0.90000
49948,'29199480200 ',  69.0000,1,  20,   1,   1,1.00815022,   8.544965, 1.10000, 0.90000, 1.10000, 0.90000
49949,'29201780100 ', 138.0000,1,  20,   1,   1,1.00996888,  -8.059621, 1.10000, 0.90000, 1.10000, 0.90000
49950,'29201780200 ', 138.0000,1,  20,   1,   1,1.00961828,  -9.124063, 1.10000, 0.90000, 1.10000, 0.90000
49951,'29201780300 ',  69.0000,1,  20,   1,   1,1.00057447,  -9.785450, 1.10000, 0.90000, 1.10000, 0.90000
49952,'29201780400 ', 138.0000,1,  20,   1,   1,1.01386964,  -9.226440, 1.10000, 0.90000, 1.10000, 0.90000
49953,'29201780600 ',  69.0000,1,  20,   1,   1,1.00439763, -10.227308, 1.10000, 0.90000, 1.10000, 0.90000
49954,'29201780700 ', 345.0000,1,  20,   1,   1,1.02039492, -10.086020, 1.10000, 0.90000, 1.10000, 0.90000
49955,'29201781000 ', 138.0000,1,  20,   1,   1,1.01121414,  -8.721947, 1.10000, 0.90000, 1.10000, 0.90000
49956,'29201781100 ', 138.0000,1,  20,   1,   1,1.01031613,  -8.328220, 1.10000, 0.90000, 1.10000, 0.90000
49957,'29201781200 ', 138.0000,1,  20,   1,   1,1.01721430,  -9.521971, 1.10000, 0.90000, 1.10000, 0.90000
49958,'29201781300 ',  69.0000,1,  20,   1,   1,1.01785088,  -9.632443, 1.10000, 0.90000, 1.10000, 0.90000
49959,'29203470100 ', 138.0000,1,  20,   1,   1,0.99151415, -15.258883, 1.10000, 0.90000, 1.10000, 0.90000
49960,'29203470200 ', 138.0000,1,  20,   1,   1,0.99707490, -15.999611, 1.10000, 0.90000, 1.10000, 0.90000
49961,'29205450100 ',  69.0000,1,  20,   1,   1,0.99401212,   7.649138, 1.10000, 0.90000, 1.10000, 0.90000
49962,'29205450200 ', 138.0000,1,  20,   1,   1,1.00342190,   8.265674, 1.10000, 0.90000, 1.10000, 0.90000
49963,'29205450300 ',  69.0000,1,  20,   1,   1,0.99528188,   7.191857, 1.10000, 0.90000, 1.10000, 0.90000
49964,'29207470100 ', 138.0000,1,  20,   1,   1,1.01185524,  -9.550160, 1.10000, 0.90000, 1.10000, 0.90000
49965,'29207470200 ', 345.0000,1,  20,   1,   1,1.02318788, -10.604426, 1.10000, 0.90000, 1.10000, 0.90000
49966,'29207470300 ',  69.0000,1,  20,   1,   1,1.00241125, -11.630454, 1.10000, 0.90000, 1.10000, 0.90000
49967,'29207470400 ',  69.0000,1,  20,   1,   1,1.01007891, -10.182209, 1.10000, 0.90000, 1.10000, 0.90000
49968,'29207470500 ', 138.0000,1,  20,   1,   1,1.01896751, -10.927054, 1.10000, 0.90000, 1.10000, 0.90000
49969,'29207470600 ', 345.0000,1,  20,   1,   1,1.02246046, -11.055164, 1.10000, 0.90000, 1.10000, 0.90000
49970,'29207470700 ', 230.0000,1,  20,   1,   1,1.02191627, -11.495154, 1.10000, 0.90000, 1.10000, 0.90000
49971,'29207470800 ', 138.0000,1,  20,   1,   1,1.02012980, -11.497413, 1.10000, 0.90000, 1.10000, 0.90000
49972,'29209090100 ', 138.0000,1,  20,   1,   1,1.00522149, -23.390753, 1.10000, 0.90000, 1.10000, 0.90000
49973,'29209090200 ',  69.0000,1,  20,   1,   1,0.98554176, -26.165874, 1.10000, 0.90000, 1.10000, 0.90000
49974,'29209090400 ',  69.0000,1,  20,   1,   1,0.98514724, -25.993350, 1.10000, 0.90000, 1.10000, 0.90000
49975,'29209090500 ', 138.0000,1,  20,   1,   1,1.01155770, -23.715380, 1.10000, 0.90000, 1.10000, 0.90000
49976,'29209090601 ',  69.0000,1,  20,   1,   1,1.01506960, -23.435767, 1.10000, 0.90000, 1.10000, 0.90000
49977,'29209090602 ', 138.0000,1,  20,   1,   1,1.00845253, -23.637067, 1.10000, 0.90000, 1.10000, 0.90000
49978,'29211480100 ',  69.0000,1,  20,   1,   1,0.99736887,   4.105713, 1.10000, 0.90000, 1.10000, 0.90000
49979,'29211480200 ',  69.0000,1,  20,   1,   1,0.99292392,   2.842752, 1.10000, 0.90000, 1.10000, 0.90000
49980,'29211480300 ',  69.0000,1,  20,   1,   1,1.00101507,   4.117285, 1.10000, 0.90000, 1.10000, 0.90000
49981,'29213480105 ', 138.0000,1,  20,   1,   1,1.01892233, -23.390343, 1.10000, 0.90000, 1.10000, 0.90000
49982,'29213480106 ', 138.0000,1,  20,   1,   1,1.01885486, -23.362278, 1.10000, 0.90000, 1.10000, 0.90000
49983,'29213480201 ', 345.0000,1,  20,   1,   1,1.02027094, -23.144323, 1.10000, 0.90000, 1.10000, 0.90000
49984,'29213480202 ', 345.0000,1,  20,   1,   1,1.02043545, -23.098600, 1.10000, 0.90000, 1.10000, 0.90000
49985,'29213480301 ',  69.0000,1,  20,   1,   1,1.00187659, -24.162648, 1.10000, 0.90000, 1.10000, 0.90000
49986,'29213480302 ',  69.0000,1,  20,   1,   1,0.98163593, -24.489660, 1.10000, 0.90000, 1.10000, 0.90000
49987,'29213480401 ',  69.0000,1,  20,   1,   1,0.99284816, -24.343897, 1.10000, 0.90000, 1.10000, 0.90000
49988,'29213480402 ',  69.0000,1,  20,   1,   1,0.98853165, -23.688278, 1.10000, 0.90000, 1.10000, 0.90000
49989,'29213480501 ',  69.0000,1,  20,   1,   1,0.98460180, -25.127924, 1.10000, 0.90000, 1.10000, 0.90000
49990,'29213480502 ', 138.0000,1,  20,   1,   1,1.01512909, -23.527422, 1.10000, 0.90000, 1.10000, 0.90000
49991,'29215480100 ', 230.0000,1,  20,   1,   1,0.99665934, -16.441174, 1.10000, 0.90000, 1.10000, 0.90000
49992,'29215480200 ',  69.0000,1,  20,   1,   1,0.97911441, -18.147714, 1.10000, 0.90000, 1.10000, 0.90000
49993,'29215480300 ', 230.0000,1,  20,   1,   1,0.99948817, -17.452052, 1.10000, 0.90000, 1.10000, 0.90000
49994,'29215480400 ', 230.0000,1,  20,   1,   1,1.00220978, -18.281549, 1.10000, 0.90000, 1.10000, 0.90000
49995,'29217950100 ',  69.0000,1,  20,   1,   1,0.98457104, -13.538382, 1.10000, 0.90000, 1.10000, 0.90000
49996,'29217950200 ', 138.0000,1,  20,   1,   1,0.98766285, -13.610713, 1.10000, 0.90000, 1.10000, 0.90000
49997,'29217950300 ', 138.0000,1,  20,   1,   1,0.98889762, -14.213067, 1.10000, 0.90000, 1.10000, 0.90000
49998,'29217950400 ', 138.0000,1,  20,   1,   1,0.98837161, -14.345469, 1.10000, 0.90000, 1.10000, 0.90000
49999,'29217950500 ', 138.0000,1,  20,   1,   1,0.98637861, -14.970209, 1.10000, 0.90000, 1.10000, 0.90000
50000,'29217950600 ', 138.0000,1,  20,   1,   1,0.98768443, -15.256401, 1.10000, 0.90000, 1.10000, 0.90000
50001,'29219820101 ',  69.0000,1,  20,   1,   1,0.97984666,  -0.182854, 1.10000, 0.90000, 1.10000, 0.90000
50002,'29219820102 ', 138.0000,1,  20,   1,   1,0.98484665,  -0.581503, 1.10000, 0.90000, 1.10000, 0.90000
50003,'29219820103 ', 138.0000,1,  20,   1,   1,0.98296767,  -0.606909, 1.10000, 0.90000, 1.10000, 0.90000
50004,'29219820201 ',  69.0000,1,  20,   1,   1,0.98067492,  -1.830870, 1.10000, 0.90000, 1.10000, 0.90000
50005,'29219820202 ', 138.0000,1,  20,   1,   1,0.98581904,  -0.598668, 1.10000, 0.90000, 1.10000, 0.90000
50006,'29221460100 ', 345.0000,1,  20,   1,   1,1.01313794,  -7.409804, 1.10000, 0.90000, 1.10000, 0.90000
50007,'29221460200 ', 138.0000,1,  20,   1,   1,0.99041992,  -7.014976, 1.10000, 0.90000, 1.10000, 0.90000
50008,'29221460300 ',  69.0000,1,  20,   1,   1,0.97677857,  -8.080760, 1.10000, 0.90000, 1.10000, 0.90000
50009,'29221460400 ',  69.0000,1,  20,   1,   1,0.97503048,  -8.390230, 1.10000, 0.90000, 1.10000, 0.90000
50010,'29221460500 ', 138.0000,1,  20,   1,   1,0.99255049,  -8.564583, 1.10000, 0.90000, 1.10000, 0.90000
50011,'29223690100 ', 345.0000,1,  20,   1,   1,1.02444959, -10.094988, 1.10000, 0.90000, 1.10000, 0.90000
50012,'29223690200 ', 138.0000,1,  20,   1,   1,1.02399182, -11.345787, 1.10000, 0.90000, 1.10000, 0.90000
50013,'29223690300 ', 500.0000,1,  20,   1,   1,1.02951479, -11.601895, 1.10000, 0.90000, 1.10000, 0.90000
50014,'29223690400 ', 138.0000,1,  20,   1,   1,1.02533782, -11.850050, 1.10000, 0.90000, 1.10000, 0.90000
50015,'29225470101 ', 138.0000,1,  20,   1,   1,0.98153532, -19.617990, 1.10000, 0.90000, 1.10000, 0.90000
50016,'29225470102 ',  69.0000,1,  20,   1,   1,0.97782463, -21.777858, 1.10000, 0.90000, 1.10000, 0.90000
50017,'29225470201 ', 138.0000,1,  20,   1,   1,0.98048431, -20.405858, 1.10000, 0.90000, 1.10000, 0.90000
50018,'29225470202 ', 138.0000,1,  20,   1,   1,0.99957901, -21.370000, 1.10000, 0.90000, 1.10000, 0.90000
50019,'29225470301 ',  69.0000,1,  20,   1,   1,0.97447908, -22.856282, 1.10000, 0.90000, 1.10000, 0.90000
50020,'29225470302 ', 138.0000,1,  20,   1,   1,0.98005849, -20.811107, 1.10000, 0.90000, 1.10000, 0.90000
50021,'29225470401 ', 138.0000,1,  20,   1,   1,0.98029172, -21.222808, 1.10000, 0.90000, 1.10000, 0.90000
50022,'29225470402 ',  69.0000,1,  20,   1,   1,0.97439539, -22.405150, 1.10000, 0.90000, 1.10000, 0.90000
50023,'29227960100 ',  69.0000,1,  20,   1,   1,0.98635072,   1.002812, 1.10000, 0.90000, 1.10000, 0.90000
50024,'29229490100 ', 230.0000,1,  20,   1,   1,0.99928910, -18.077801, 1.10000, 0.90000, 1.10000, 0.90000
50025,'29229490200 ', 138.0000,1,  20,   1,   1,0.99572122, -19.812495, 1.10000, 0.90000, 1.10000, 0.90000
50026,'29229490300 ', 138.0000,1,  20,   1,   1,0.99096590, -20.261713, 1.10000, 0.90000, 1.10000, 0.90000
50027,'29229490400 ', 138.0000,1,  20,   1,   1,0.98988622, -20.641322, 1.10000, 0.90000, 1.10000, 0.90000
50028,'29510101100 ',  69.0000,1,  20,   1,   1,0.97630715,  -5.261983, 1.10000, 0.90000, 1.10000, 0.90000
50029,'29510101200 ',  69.0000,1,  20,   1,   1,0.97586727,  -5.267941, 1.10000, 0.90000, 1.10000, 0.90000
50030,'29510101300 ', 138.0000,1,  20,   1,   1,0.98382854,  -4.829725, 1.10000, 0.90000, 1.10000, 0.90000
50031,'29510101400 ', 138.0000,1,  20,   1,   1,0.98430520,  -4.815892, 1.10000, 0.90000, 1.10000, 0.90000
50032,'29510101500 ', 138.0000,1,  20,   1,   1,0.98471224,  -4.779179, 1.10000, 0.90000, 1.10000, 0.90000
50033,'29510101800 ', 500.0000,1,  20,   1,   1,1.00894237,  -3.783207, 1.10000, 0.90000, 1.10000, 0.90000
50034,'29510102100 ', 138.0000,1,  20,   1,   1,0.98293430,  -4.873325, 1.10000, 0.90000, 1.10000, 0.90000
50035,'29510102200 ', 138.0000,1,  20,   1,   1,0.98245054,  -4.904884, 1.10000, 0.90000, 1.10000, 0.90000
50036,'29510102300 ',  69.0000,1,  20,   1,   1,0.97544104,  -5.266122, 1.10000, 0.90000, 1.10000, 0.90000
50037,'29510102400 ',  69.0000,1,  20,   1,   1,0.97960728,  -5.116642, 1.10000, 0.90000, 1.10000, 0.90000
50038,'29510102500 ', 138.0000,1,  20,   1,   1,0.98339731,  -4.851480, 1.10000, 0.90000, 1.10000, 0.90000
50039,'29510103100 ',  69.0000,1,  20,   1,   1,0.97891134,  -5.446005, 1.10000, 0.90000, 1.10000, 0.90000
50040,'29510103400 ', 138.0000,1,  20,   1,   1,0.98384231,  -4.751927, 1.10000, 0.90000, 1.10000, 0.90000
50041,'29510103600 ', 138.0000,1,  20,   1,   1,0.98400289,  -4.745767, 1.10000, 0.90000, 1.10000, 0.90000
50042,'29510103700 ', 138.0000,1,  20,   1,   1,0.98425150,  -4.731288, 1.10000, 0.90000, 1.10000, 0.90000
50043,'29510103800 ', 138.0000,1,  20,   1,   1,0.98165518,  -4.932101, 1.10000, 0.90000, 1.10000, 0.90000
50044,'29510104200 ',  69.0000,1,  20,   1,   1,0.97872102,  -5.494626, 1.10000, 0.90000, 1.10000, 0.90000
50045,'29510104500 ', 138.0000,1,  20,   1,   1,0.98352581,  -4.858372, 1.10000, 0.90000, 1.10000, 0.90000
50046,'29510105198 ',  69.0000,1,  20,   1,   1,0.97820175,  -5.525099, 1.10000, 0.90000, 1.10000, 0.90000
50047,'29510105200 ', 138.0000,1,  20,   1,   1,0.98218626,  -4.966268, 1.10000, 0.90000, 1.10000, 0.90000
50048,'29510105300 ', 138.0000,1,  20,   1,   1,0.98193431,  -4.980250, 1.10000, 0.90000, 1.10000, 0.90000
50049,'29510105400 ', 138.0000,1,  20,   1,   1,0.98168051,  -4.992506, 1.10000, 0.90000, 1.10000, 0.90000
50050,'29510105500 ',  69.0000,1,  20,   1,   1,0.97710115,  -5.525377, 1.10000, 0.90000, 1.10000, 0.90000
50051,'29510106100 ',  69.0000,1,  20,   1,   1,0.97713012,  -5.497222, 1.10000, 0.90000, 1.10000, 0.90000
50052,'29510106200 ',  69.0000,1,  20,   1,   1,0.97735333,  -5.425597, 1.10000, 0.90000, 1.10000, 0.90000
50053,'29510106300 ',  69.0000,1,  20,   1,   1,0.97745275,  -5.434066, 1.10000, 0.90000, 1.10000, 0.90000
50054,'29510106400 ',  69.0000,1,  20,   1,   1,0.97797942,  -5.388749, 1.10000, 0.90000, 1.10000, 0.90000
50055,'29510106500 ', 138.0000,1,  20,   1,   1,0.98041022,  -5.134443, 1.10000, 0.90000, 1.10000, 0.90000
50056,'29510106600 ',  69.0000,1,  20,   1,   1,0.97754622,  -5.482750, 1.10000, 0.90000, 1.10000, 0.90000
50057,'29510106700 ', 138.0000,1,  20,   1,   1,0.98005700,  -5.179016, 1.10000, 0.90000, 1.10000, 0.90000
50058,'29510107200 ',  69.0000,1,  20,   1,   1,0.97744906,  -5.303839, 1.10000, 0.90000, 1.10000, 0.90000
50059,'29510107300 ',  69.0000,1,  20,   1,   1,0.97758943,  -5.268391, 1.10000, 0.90000, 1.10000, 0.90000
50060,'29510107400 ',  69.0000,1,  20,   1,   1,0.97739881,  -5.325906, 1.10000, 0.90000, 1.10000, 0.90000
50061,'29510107500 ',  69.0000,1,  20,   1,   1,0.97744149,  -5.344452, 1.10000, 0.90000, 1.10000, 0.90000
50062,'29510107600 ',  69.0000,1,  20,   1,   1,0.97765023,  -5.354549, 1.10000, 0.90000, 1.10000, 0.90000
50063,'29510108100 ',  69.0000,1,  20,   1,   1,0.97898066,  -5.135882, 1.10000, 0.90000, 1.10000, 0.90000
50064,'29510108200 ',  69.0000,1,  20,   1,   1,0.97933161,  -4.995170, 1.10000, 0.90000, 1.10000, 0.90000
50065,'29510108300 ',  69.0000,1,  20,   1,   1,0.97963041,  -4.987024, 1.10000, 0.90000, 1.10000, 0.90000
50066,'29510109600 ',  69.0000,1,  20,   1,   1,0.97719544,  -5.646923, 1.10000, 0.90000, 1.10000, 0.90000
50067,'29510109700 ', 138.0000,1,  20,   1,   1,0.97909999,  -5.152424, 1.10000, 0.90000, 1.10000, 0.90000
50068,'29510110100 ', 138.0000,1,  20,   1,   1,0.97898591,  -5.318697, 1.10000, 0.90000, 1.10000, 0.90000
50069,'29510110200 ',  69.0000,1,  20,   1,   1,0.97692281,  -5.684588, 1.10000, 0.90000, 1.10000, 0.90000
50070,'29510110300 ', 138.0000,1,  20,   1,   1,0.97885936,  -5.335614, 1.10000, 0.90000, 1.10000, 0.90000
50071,'29510110400 ', 138.0000,1,  20,   1,   1,0.97878247,  -5.349841, 1.10000, 0.90000, 1.10000, 0.90000
50072,'29510110500 ',  69.0000,1,  20,   1,   1,0.97670102,  -5.694594, 1.10000, 0.90000, 1.10000, 0.90000
50073,'29510111100 ',  69.0000,1,  20,   1,   1,0.97656316,  -5.711851, 1.10000, 0.90000, 1.10000, 0.90000
50074,'29510111200 ', 138.0000,1,  20,   1,   1,0.97978514,  -5.216804, 1.10000, 0.90000, 1.10000, 0.90000
50075,'29510111300 ', 138.0000,1,  20,   1,   1,0.97910273,  -5.315835, 1.10000, 0.90000, 1.10000, 0.90000
50076,'29510111400 ', 138.0000,1,  20,   1,   1,0.97922772,  -5.309686, 1.10000, 0.90000, 1.10000, 0.90000
50077,'29510111500 ',  69.0000,1,  20,   1,   1,0.97589999,  -5.798101, 1.10000, 0.90000, 1.10000, 0.90000
50078,'29510112100 ', 138.0000,1,  20,   1,   1,0.98276079,  -4.933766, 1.10000, 0.90000, 1.10000, 0.90000
50079,'29510112200 ',  69.0000,1,  20,   1,   1,0.97734380,  -5.529485, 1.10000, 0.90000, 1.10000, 0.90000
50080,'29510112300 ', 138.0000,1,  20,   1,   1,0.97961795,  -5.242436, 1.10000, 0.90000, 1.10000, 0.90000
50081,'29510112400 ', 138.0000,1,  20,   1,   1,0.97941077,  -5.276156, 1.10000, 0.90000, 1.10000, 0.90000
50082,'29510113500 ',  69.0000,1,  20,   1,   1,0.98171109,  -5.150274, 1.10000, 0.90000, 1.10000, 0.90000
50083,'29510114101 ',  69.0000,1,  20,   1,   1,0.98151052,  -5.088021, 1.10000, 0.90000, 1.10000, 0.90000
50084,'29510114102 ', 138.0000,1,  20,   1,   1,0.98201591,  -4.924458, 1.10000, 0.90000, 1.10000, 0.90000
50085,'29510114200 ',  69.0000,1,  20,   1,   1,0.98230183,  -5.016380, 1.10000, 0.90000, 1.10000, 0.90000
50086,'29510114300 ', 138.0000,1,  20,   1,   1,0.98219591,  -4.990514, 1.10000, 0.90000, 1.10000, 0.90000
50087,'29510115100 ', 138.0000,1,  20,   1,   1,0.98230767,  -4.982086, 1.10000, 0.90000, 1.10000, 0.90000
50088,'29510115200 ', 138.0000,1,  20,   1,   1,0.98208368,  -5.013913, 1.10000, 0.90000, 1.10000, 0.90000
50089,'29510115300 ', 138.0000,1,  20,   1,   1,0.98276448,  -4.954310, 1.10000, 0.90000, 1.10000, 0.90000
50090,'29510115400 ',  69.0000,1,  20,   1,   1,0.98004556,  -5.116787, 1.10000, 0.90000, 1.10000, 0.90000
50091,'29510115500 ', 138.0000,1,  20,   1,   1,0.98375344,  -4.854372, 1.10000, 0.90000, 1.10000, 0.90000
50092,'29510115600 ', 138.0000,1,  20,   1,   1,0.98353177,  -4.872732, 1.10000, 0.90000, 1.10000, 0.90000
50093,'29510115700 ', 138.0000,1,  20,   1,   1,0.98303789,  -4.927293, 1.10000, 0.90000, 1.10000, 0.90000
50094,'29510116100 ', 138.0000,1,  20,   1,   1,0.98228163,  -4.993272, 1.10000, 0.90000, 1.10000, 0.90000
50095,'29510116200 ', 138.0000,1,  20,   1,   1,0.98119301,  -5.105443, 1.10000, 0.90000, 1.10000, 0.90000
50096,'29510116301 ',  69.0000,1,  20,   1,   1,0.97898561,  -5.218478, 1.10000, 0.90000, 1.10000, 0.90000
50097,'29510116302 ',  69.0000,1,  20,   1,   1,0.97934335,  -5.198118, 1.10000, 0.90000, 1.10000, 0.90000
50098,'29510116400 ',  69.0000,1,  20,   1,   1,0.97946316,  -5.201181, 1.10000, 0.90000, 1.10000, 0.90000
50099,'29510116500 ',  69.0000,1,  20,   1,   1,0.97892708,  -5.238324, 1.10000, 0.90000, 1.10000, 0.90000
50100,'29510117100 ', 138.0000,1,  20,   1,   1,0.98055607,  -5.178692, 1.10000, 0.90000, 1.10000, 0.90000
50101,'29510117200 ', 138.0000,1,  20,   1,   1,0.98010492,  -5.227676, 1.10000, 0.90000, 1.10000, 0.90000
50102,'29510117400 ',  69.0000,1,  20,   1,   1,0.97807348,  -5.544633, 1.10000, 0.90000, 1.10000, 0.90000
50103,'29510118100 ', 138.0000,1,  20,   1,   1,0.97966164,  -5.272660, 1.10000, 0.90000, 1.10000, 0.90000
50104,'29510118400 ', 138.0000,1,  20,   1,   1,0.98002654,  -5.250262, 1.10000, 0.90000, 1.10000, 0.90000
50105,'29510118600 ', 138.0000,1,  20,   1,   1,0.97931767,  -5.304610, 1.10000, 0.90000, 1.10000, 0.90000
50106,'29510119101 ',  69.0000,1,  20,   1,   1,0.97741741,  -5.590673, 1.10000, 0.90000, 1.10000, 0.90000
50107,'29510119102 ',  69.0000,1,  20,   1,   1,0.97732413,  -5.590400, 1.10000, 0.90000, 1.10000, 0.90000
50108,'29510119200 ',  69.0000,1,  20,   1,   1,0.97712308,  -5.595874, 1.10000, 0.90000, 1.10000, 0.90000
50109,'29510119300 ',  69.0000,1,  20,   1,   1,0.97661924,  -5.711487, 1.10000, 0.90000, 1.10000, 0.90000
50110,'29510120200 ',  69.0000,1,  20,   1,   1,0.97659230,  -5.718137, 1.10000, 0.90000, 1.10000, 0.90000
50111,'29510121100 ', 138.0000,1,  20,   1,   1,0.97975951,  -5.273960, 1.10000, 0.90000, 1.10000, 0.90000
50112,'29510121200 ', 138.0000,1,  20,   1,   1,0.97952765,  -5.291274, 1.10000, 0.90000, 1.10000, 0.90000
50113,'29510123100 ', 138.0000,1,  20,   1,   1,0.98090291,  -5.159000, 1.10000, 0.90000, 1.10000, 0.90000
50114,'29510123200 ', 138.0000,1,  20,   1,   1,0.98063558,  -5.211763, 1.10000, 0.90000, 1.10000, 0.90000
50115,'29510123300 ',  69.0000,1,  20,   1,   1,0.97976863,  -5.342345, 1.10000, 0.90000, 1.10000, 0.90000
50116,'29510124100 ', 138.0000,1,  20,   1,   1,0.98271811,  -4.966413, 1.10000, 0.90000, 1.10000, 0.90000
50117,'29510124200 ',  69.0000,1,  20,   1,   1,0.98042786,  -5.198264, 1.10000, 0.90000, 1.10000, 0.90000
50118,'29510124300 ',  69.0000,1,  20,   1,   1,0.98088956,  -5.186549, 1.10000, 0.90000, 1.10000, 0.90000
50119,'29510124600 ', 230.0000,1,  20,   1,   1,0.99291140,  -3.820258, 1.10000, 0.90000, 1.10000, 0.90000
50120,'29510125500 ', 138.0000,1,  20,   1,   1,0.97941405,  -5.325107, 1.10000, 0.90000, 1.10000, 0.90000
50121,'29510125600 ', 138.0000,1,  20,   1,   1,0.97925985,  -5.334264, 1.10000, 0.90000, 1.10000, 0.90000
50122,'29510125700 ', 138.0000,1,  20,   1,   1,0.97913212,  -5.326853, 1.10000, 0.90000, 1.10000, 0.90000
50123,'29510126600 ', 138.0000,1,  20,   1,   1,0.97892541,  -5.321075, 1.10000, 0.90000, 1.10000, 0.90000
50124,'29510126700 ', 138.0000,1,  20,   1,   1,0.97879064,  -5.259037, 1.10000, 0.90000, 1.10000, 0.90000
50125,'29510126800 ', 138.0000,1,  20,   1,   1,0.98343861,  -4.772832, 1.10000, 0.90000, 1.10000, 0.90000
50126,'29510126900 ', 138.0000,1,  20,   1,   1,0.97915417,  -5.286856, 1.10000, 0.90000, 1.10000, 0.90000
50127,'29510127000 ', 138.0000,1,  20,   1,   1,0.98262113,  -4.368438, 1.10000, 0.90000, 1.10000, 0.90000
50128,'29510127100 ', 138.0000,1,  20,   1,   1,0.97880405,  -5.356298, 1.10000, 0.90000, 1.10000, 0.90000
50129,'29510127200 ', 230.0000,1,  20,   1,   1,0.99648172,  -3.402085, 1.10000, 0.90000, 1.10000, 0.90000
50130,'29510127300 ', 138.0000,1,  20,   1,   1,0.98182523,  -5.052482, 1.10000, 0.90000, 1.10000, 0.90000
50131,'29510127400 ', 138.0000,1,  20,   1,   1,0.97996819,  -5.283936, 1.10000, 0.90000, 1.10000, 0.90000
50132,'29510127500 ', 138.0000,1,  20,   1,   1,0.97906989,  -5.344086, 1.10000, 0.90000, 1.10000, 0.90000
50133,'29510127600 ', 138.0000,1,  20,   1,   1,0.98123640,  -5.071430, 1.10000, 0.90000, 1.10000, 0.90000
50134,'Wolf Creek~1', 345.0000,2,  11,   1,   1,1.01999998, -21.098096, 1.10000, 0.90000, 1.10000, 0.90000
50135,'Jeffrey En~1', 345.0000,2,  11,   1,   1,1.01999998, -14.406816, 1.10000, 0.90000, 1.10000, 0.90000
50136,'La Cygne    ', 345.0000,2,  11,   1,   1,1.01999998,  -6.767451, 1.10000, 0.90000, 1.10000, 0.90000
50137,'Holcomb     ', 345.0000,2,  11,   1,   1,1.01999998, -52.410746, 1.10000, 0.90000, 1.10000, 0.90000
50138,'Riverton    ', 345.0000,2,  11,   1,   1,1.00471282, -25.337943, 1.10000, 0.90000, 1.10000, 0.90000
50139,'Nearman Cr~1', 345.0000,2,  11,   1,   1,1.01324201,  -6.763905, 1.10000, 0.90000, 1.10000, 0.90000
50140,'Elk River ~1', 345.0000,2,  11,   1,   1,1.00634909, -30.602058, 1.10000, 0.90000, 1.10000, 0.90000
50141,'Fort Dodge  ', 138.0000,2,  11,   1,   1,1.01999998, -50.652843, 1.10000, 0.90000, 1.10000, 0.90000
50142,'Smoky Hill~2', 345.0000,2,  11,   1,   1,1.01546252, -33.356646, 1.10000, 0.90000, 1.10000, 0.90000
50143,'Gray Count~1', 345.0000,2,  11,   1,   1,1.01999998, -51.640912, 1.10000, 0.90000, 1.10000, 0.90000
50144,'Smoky Hill~1', 345.0000,2,  11,   1,   1,1.01561689, -33.379186, 1.10000, 0.90000, 1.10000, 0.90000
50145,'Central Pl~1', 345.0000,2,  11,   1,   1,1.01999998, -50.446097, 1.10000, 0.90000, 1.10000, 0.90000
50146,'Gordon Eva~1', 345.0000,2,  11,   1,   1,1.01999998, -34.447940, 1.10000, 0.90000, 1.10000, 0.90000
50147,'Cloud Coun~1', 138.0000,2,  11,   1,   1,1.01999998, -32.135695, 1.10000, 0.90000, 1.10000, 0.90000
50148,'West Gardner', 138.0000,2,  11,   1,   1,1.01999998, -11.088226, 1.10000, 0.90000, 1.10000, 0.90000
50149,'Osawatomie  ', 138.0000,2,  11,   1,   1,1.01999998, -11.673960, 1.10000, 0.90000, 1.10000, 0.90000
50150,'Hutchinson~1', 138.0000,2,  11,   1,   1,1.01999998, -35.392971, 1.10000, 0.90000, 1.10000, 0.90000
50151,'Clifton     ', 138.0000,2,  11,   1,   1,1.00840855, -27.657009, 1.10000, 0.90000, 1.10000, 0.90000
50152,'Tecumseh E~1', 138.0000,2,  11,   1,   1,1.01999998, -13.932796, 1.10000, 0.90000, 1.10000, 0.90000
50153,'Great Bend~1', 138.0000,2,  11,   1,   1,1.01999998, -44.040360, 1.10000, 0.90000, 1.10000, 0.90000
50154,'Quindaro    ', 230.0000,2,  11,   1,   1,1.00883770,  -7.269141, 1.10000, 0.90000, 1.10000, 0.90000
50155,'Abilene En~1', 138.0000,2,  11,   1,   1,1.01914597, -27.991116, 1.10000, 0.90000, 1.10000, 0.90000
50156,'Goodman En~1', 345.0000,2,  11,   1,   1,1.01999998, -43.811804, 1.10000, 0.90000, 1.10000, 0.90000
50157,'McPherson 2 ', 138.0000,2,  11,   1,   1,1.01999998, -33.507754, 1.10000, 0.90000, 1.10000, 0.90000
50158,'Garden City ', 345.0000,1,  11,   1,   1,1.02027249, -52.211578, 1.10000, 0.90000, 1.10000, 0.90000
50159,'Neosho      ', 138.0000,2,  11,   1,   1,0.99369055, -25.264704, 1.10000, 0.90000, 1.10000, 0.90000
50160,'Emporia En~1', 345.0000,2,  11,   1,   1,1.01999998, -18.961157, 1.10000, 0.90000, 1.10000, 0.90000
50161,'Kaw         ', 138.0000,2,  11,   1,   1,0.99502838,  -8.453963, 1.10000, 0.90000, 1.10000, 0.90000
50162,'Cimarron R~1',  69.0000,2,  11,   1,   1,1.01999998, -56.243435, 1.10000, 0.90000, 1.10000, 0.90000
50163,'Flat Ridge~2', 138.0000,2,  11,   1,   1,0.99888349, -45.632999, 1.10000, 0.90000, 1.10000, 0.90000
50164,'Flat Ridge~1', 138.0000,2,  11,   1,   1,0.99902481, -45.616067, 1.10000, 0.90000, 1.10000, 0.90000
50165,'Lawrence E~1', 138.0000,2,  11,   1,   1,1.01999998, -12.277990, 1.10000, 0.90000, 1.10000, 0.90000
50166,'Spearville  ', 345.0000,2,  11,   1,   1,1.01999998, -49.518578, 1.10000, 0.90000, 1.10000, 0.90000
50167,'Murray Gill ', 138.0000,2,  11,   1,   1,1.00798178, -38.690413, 1.10000, 0.90000, 1.10000, 0.90000
50168,'Wichita Pl~1', 138.0000,2,  11,   1,   1,1.00699151, -38.754534, 1.10000, 0.90000, 1.10000, 0.90000
50169,'Coffeyville ',  69.0000,2,  11,   1,   1,0.98499638, -33.890098, 1.10000, 0.90000, 1.10000, 0.90000
50170,'Gardner En~1', 138.0000,2,  11,   1,   1,1.00559688, -11.024528, 1.10000, 0.90000, 1.10000, 0.90000
50171,'El Dorado ~1', 138.0000,2,  11,   1,   1,0.97839785, -34.219268, 1.10000, 0.90000, 1.10000, 0.90000
50172,'East 12th ~1',  69.0000,2,  11,   1,   1,1.01062357, -35.398080, 1.10000, 0.90000, 1.10000, 0.90000
50173,'Chanute 3   ',  69.0000,2,  11,   1,   1,0.99248272, -21.156952, 1.10000, 0.90000, 1.10000, 0.90000
50174,'Clay Center ',  69.0000,2,  11,   1,   1,0.98331630, -25.962109, 1.10000, 0.90000, 1.10000, 0.90000
50175,'Augusta El~1', 138.0000,2,  11,   1,   1,0.98015678, -35.868499, 1.10000, 0.90000, 1.10000, 0.90000
50176,'Erie Energ~1',  69.0000,2,  11,   1,   1,1.01999998, -24.110809, 1.10000, 0.90000, 1.10000, 0.90000
50177,'Sharpe      ',  69.0000,2,  11,   1,   1,1.01999998, -19.051491, 1.10000, 0.90000, 1.10000, 0.90000
50178,'Wellington 1', 138.0000,2,  11,   1,   1,0.98888522, -40.301856, 1.10000, 0.90000, 1.10000, 0.90000
50179,'Wellington 2', 138.0000,2,  11,   1,   1,0.98857588, -39.805233, 1.10000, 0.90000, 1.10000, 0.90000
50180,'Coal Creek  ', 345.0000,2,  26,   1,   1,1.01999998,  26.353556, 1.10000, 0.90000, 1.10000, 0.90000
50181,'Coyote      ', 345.0000,2,  26,   1,   1,1.01999998,  22.346122, 1.10000, 0.90000, 1.10000, 0.90000
50182,'Antelope V~1', 345.0000,2,  26,   1,   1,1.01999998,  23.879914, 1.10000, 0.90000, 1.10000, 0.90000
50183,'Milton R Y~1', 345.0000,2,  26,   1,   1,1.01999998,  26.247514, 1.10000, 0.90000, 1.10000, 0.90000
50184,'Leland Olds ', 345.0000,2,  26,   1,   1,1.01999998,  20.653608, 1.10000, 0.90000, 1.10000, 0.90000
50185,'Stanton     ', 345.0000,2,  26,   1,   1,1.01999998,  20.678908, 1.10000, 0.90000, 1.10000, 0.90000
50186,'Tatanka Wi~1', 138.0000,2,  26,   1,   1,1.01999998,   2.273006, 1.10000, 0.90000, 1.10000, 0.90000
50187,'Langdon Wi~1', 138.0000,2,  26,   1,   1,1.01999998,  -1.705383, 1.10000, 0.90000, 1.10000, 0.90000
50188,'Rugby Wind~1', 138.0000,2,  26,   1,   1,1.01317179,   2.160481, 1.10000, 0.90000, 1.10000, 0.90000
50189,'FPL Energy~1', 138.0000,2,  26,   1,   1,1.01999998,   1.859993, 1.10000, 0.90000, 1.10000, 0.90000
50190,'Ashtabula ~2', 138.0000,2,  26,   1,   1,1.01999998,   2.145968, 1.10000, 0.90000, 1.10000, 0.90000
50191,'Prairie Wi~1', 138.0000,2,  26,   1,   1,1.00559604,   9.977766, 1.10000, 0.90000, 1.10000, 0.90000
50192,'Garrison    ', 230.0000,2,  26,   1,   1,1.01999998,  18.698182, 1.10000, 0.90000, 1.10000, 0.90000
50193,'Baldwin Wi~1', 230.0000,2,  26,   1,   1,1.01999998,  16.921071, 1.10000, 0.90000, 1.10000, 0.90000
50194,'Ashtabula ~3', 138.0000,2,  26,   1,   1,1.01994622,   1.854113, 1.10000, 0.90000, 1.10000, 0.90000
50195,'FPL Energy~7', 138.0000,2,  26,   1,   1,1.01581562,   4.535552, 1.10000, 0.90000, 1.10000, 0.90000
50196,'FPL Energy~8', 138.0000,2,  26,   1,   1,1.01999998,  23.508210, 1.10000, 0.90000, 1.10000, 0.90000
50197,'Luverne Wi~1', 138.0000,2,  26,   1,   1,1.01831853,   2.143010, 1.10000, 0.90000, 1.10000, 0.90000
50198,'Wilton Win~1',  69.0000,2,  26,   1,   1,1.01999998,  16.497786, 1.10000, 0.90000, 1.10000, 0.90000
50199,'Ashtabula ~1',  69.0000,2,  26,   1,   1,1.01999998,   1.807639, 1.10000, 0.90000, 1.10000, 0.90000
50200,'Langdon Wi~3', 138.0000,2,  26,   1,   1,1.01998603,  -1.701902, 1.10000, 0.90000, 1.10000, 0.90000
50201,'Langdon Wi~2', 138.0000,2,  26,   1,   1,1.01998377,  -1.706645, 1.10000, 0.90000, 1.10000, 0.90000
50202,'R M Heskett ', 345.0000,1,  26,   1,   1,1.01149309,  16.388134, 1.10000, 0.90000, 1.10000, 0.90000
50203,'Bison I Wi~1', 138.0000,2,  26,   1,   1,1.01890230,  20.243953, 1.10000, 0.90000, 1.10000, 0.90000
50204,'FPL Energy~2',  69.0000,2,  26,   1,   1,1.01999998,  16.563069, 1.10000, 0.90000, 1.10000, 0.90000
50205,'Jamestown   ', 138.0000,2,  26,   1,   1,1.00617170,   4.401343, 1.10000, 0.90000, 1.10000, 0.90000
50206,'Cooper Nuc~1', 345.0000,1,  21,   1,   1,1.01618862,  -4.281905, 1.10000, 0.90000, 1.10000, 0.90000
50207,'Gerald Gen~1', 345.0000,2,  21,   1,   1,1.01999998, -39.062006, 1.10000, 0.90000, 1.10000, 0.90000
50208,'Nebraska C~1', 345.0000,2,  21,   1,   1,1.01999998,  -1.478672, 1.10000, 0.90000, 1.10000, 0.90000
50209,'Fort Calhoun', 138.0000,2,  21,   1,   1,1.01999998,   7.048117, 1.10000, 0.90000, 1.10000, 0.90000
50210,'Cass County ', 345.0000,2,  21,   1,   1,1.01999998,   1.015302, 1.10000, 0.90000, 1.10000, 0.90000
50211,'Platte      ',  69.0000,2,  21,   1,   1,1.01999998, -30.260979, 1.10000, 0.90000, 1.10000, 0.90000
50212,'Elkhorn Ri~1', 138.0000,2,  21,   1,   1,1.00063705,  -1.582617, 1.10000, 0.90000, 1.10000, 0.90000
50213,'Beatrice    ', 345.0000,1,  21,   1,   1,1.00771737, -18.055269, 1.10000, 0.90000, 1.10000, 0.90000
50214,'Whelan Ene~1', 345.0000,1,  21,   1,   1,1.01566589, -33.915342, 1.10000, 0.90000, 1.10000, 0.90000
50215,'North Omaha ', 345.0000,2,  21,   1,   1,1.01999998,   5.830855, 1.10000, 0.90000, 1.10000, 0.90000
50216,'Rokeby      ', 138.0000,2,  21,   1,   1,1.01811182, -12.062159, 1.10000, 0.90000, 1.10000, 0.90000
50217,'Archer Dan~2', 138.0000,2,  21,   1,   1,0.99424618, -11.698262, 1.10000, 0.90000, 1.10000, 0.90000
50218,'Jones Street', 138.0000,1,  21,   1,   1,1.00311375,   4.309758, 1.10000, 0.90000, 1.10000, 0.90000
50219,'C W Burdick ', 138.0000,2,  21,   1,   1,1.01999998, -29.356706, 1.10000, 0.90000, 1.10000, 0.90000
50220,'Terry Bund~1', 138.0000,2,  21,   1,   1,1.01445580, -11.911181, 1.10000, 0.90000, 1.10000, 0.90000
50221,'Flat Water~1', 138.0000,2,  21,   1,   1,1.01279461, -12.397496, 1.10000, 0.90000, 1.10000, 0.90000
50222,'Ainsworth ~1', 345.0000,1,  21,   1,   1,1.02929568, -25.124086, 1.10000, 0.90000, 1.10000, 0.90000
50223,'Hallam      ', 138.0000,2,  21,   1,   1,1.01999998, -15.027787, 1.10000, 0.90000, 1.10000, 0.90000
50224,'Hebron      ', 138.0000,2,  21,   1,   1,1.01690853, -30.655395, 1.10000, 0.90000, 1.10000, 0.90000
50225,'Sarpy County', 138.0000,2,  21,   1,   1,1.00907564,   3.985586, 1.10000, 0.90000, 1.10000, 0.90000
50226,'Kingsley    ',  69.0000,2,  21,   1,   1,1.01999998, -43.931319, 1.10000, 0.90000, 1.10000, 0.90000
50227,'Columbus    ',  69.0000,2,  21,   1,   1,0.99370098, -11.379418, 1.10000, 0.90000, 1.10000, 0.90000
50228,'North Platte',  69.0000,2,  21,   1,   1,1.00698972, -40.983423, 1.10000, 0.90000, 1.10000, 0.90000
50229,'Nebraska C~2', 345.0000,1,  21,   1,   1,1.01773727,  -0.933800, 1.10000, 0.90000, 1.10000, 0.90000
50230,'Johnson 2   ',  69.0000,2,  21,   1,   1,1.01999998, -43.099242, 1.10000, 0.90000, 1.10000, 0.90000
50231,'Lon Wright  ', 138.0000,2,  21,   1,   1,1.00445247,   3.252436, 1.10000, 0.90000, 1.10000, 0.90000
50232,'Don Henry   ', 138.0000,2,  21,   1,   1,1.01553154, -34.385481, 1.10000, 0.90000, 1.10000, 0.90000
50233,'North Denver',  69.0000,2,  21,   1,   1,1.01851249, -34.571487, 1.10000, 0.90000, 1.10000, 0.90000
50234,'Wayne IC    ',  69.0000,2,  21,   1,   1,0.99391115,   2.098506, 1.10000, 0.90000, 1.10000, 0.90000
50235,'Jeffrey     ', 138.0000,2,  21,   1,   1,1.01561928, -41.342534, 1.10000, 0.90000, 1.10000, 0.90000
50236,'Johnson 1   ', 138.0000,2,  21,   1,   1,1.01644373, -42.232890, 1.10000, 0.90000, 1.10000, 0.90000
50237,'Falls City  ',  69.0000,2,  21,   1,   1,1.01061296,  -6.719043, 1.10000, 0.90000, 1.10000, 0.90000
50238,'Muskogee    ', 345.0000,2,  28,   1,   1,1.01999998, -33.036006, 1.10000, 0.90000, 1.10000, 0.90000
50239,'Sooner      ', 345.0000,2,  28,   1,   1,1.01999998, -41.297369, 1.10000, 0.90000, 1.10000, 0.90000
50240,'GREC        ', 345.0000,2,  28,   1,   1,1.01999998, -31.385474, 1.10000, 0.90000, 1.10000, 0.90000
50241,'Northeastern', 345.0000,2,  28,   1,   1,1.01999998, -33.669455, 1.10000, 0.90000, 1.10000, 0.90000
50242,'Hugo        ', 138.0000,2,  28,   1,   1,1.01999998, -48.337078, 1.10000, 0.90000, 1.10000, 0.90000
50243,'Redbud Pow~1', 345.0000,2,  28,   1,   1,1.01999998, -47.966431, 1.10000, 0.90000, 1.10000, 0.90000
50244,'Kiamichi E~1', 345.0000,2,  28,   1,   1,1.01999998, -45.629987, 1.10000, 0.90000, 1.10000, 0.90000
50245,'Green Coun~1', 230.0000,2,  28,   1,   1,1.01999998, -36.701653, 1.10000, 0.90000, 1.10000, 0.90000
50246,'McClain En~1', 138.0000,2,  28,   1,   1,1.00201845, -52.758324, 1.10000, 0.90000, 1.10000, 0.90000
50247,'Chouteau    ', 345.0000,2,  28,   1,   1,1.01999998, -31.363692, 1.10000, 0.90000, 1.10000, 0.90000
50248,'Oneta Ener~1', 345.0000,2,  28,   1,   1,1.01999998, -35.162070, 1.10000, 0.90000, 1.10000, 0.90000
50249,'AES Shady ~1', 138.0000,2,  28,   1,   1,1.01999998, -38.115857, 1.10000, 0.90000, 1.10000, 0.90000
50250,'Keenan II ~1', 138.0000,2,  28,   1,   1,1.01999998, -55.507134, 1.10000, 0.90000, 1.10000, 0.90000
50251,'Blue Canyo~2', 345.0000,1,  28,   1,   1,1.01851714, -59.611350, 1.10000, 0.90000, 1.10000, 0.90000
50252,'Red Hills ~2',  69.0000,2,  28,   1,   1,1.01999998, -51.639751, 1.10000, 0.90000, 1.10000, 0.90000
50253,'Centennial~1', 345.0000,1,  28,   1,   1,1.02165580, -51.343205, 1.10000, 0.90000, 1.10000, 0.90000
50254,'OU Spirit ~1', 138.0000,2,  28,   1,   1,1.01999998, -55.237116, 1.10000, 0.90000, 1.10000, 0.90000
50255,'Minco Wind~1', 138.0000,2,  28,   1,   1,0.99116224, -55.100406, 1.10000, 0.90000, 1.10000, 0.90000
50256,'Blue Canyo~3', 138.0000,2,  28,   1,   1,1.01249993, -62.634337, 1.10000, 0.90000, 1.10000, 0.90000
50257,'Elk City LLC', 138.0000,2,  28,   1,   1,1.01999998, -52.582655, 1.10000, 0.90000, 1.10000, 0.90000
50258,'Tulsa       ', 230.0000,2,  28,   1,   1,1.00767469, -37.706886, 1.10000, 0.90000, 1.10000, 0.90000
50259,'Sleeping B~1', 345.0000,1,  28,   1,   1,1.02206290, -50.878680, 1.10000, 0.90000, 1.10000, 0.90000
50260,'Southwestern', 345.0000,2,  28,   1,   1,1.01999998, -54.687262, 1.10000, 0.90000, 1.10000, 0.90000
50261,'Riverside ~2', 345.0000,2,  28,   1,   1,1.01999998, -36.709634, 1.10000, 0.90000, 1.10000, 0.90000
50262,'Comanche (~1', 138.0000,2,  28,   1,   1,1.00643861, -63.324992, 1.10000, 0.90000, 1.10000, 0.90000
50263,'Blue Canyo~1', 345.0000,1,  28,   1,   1,1.01834917, -59.627237, 1.10000, 0.90000, 1.10000, 0.90000
50264,'Anadarko P~1', 138.0000,2,  28,   1,   1,1.01999998, -56.485661, 1.10000, 0.90000, 1.10000, 0.90000
50265,'Spring Cre~1', 138.0000,2,  28,   1,   1,1.01309395, -50.301833, 1.10000, 0.90000, 1.10000, 0.90000
50266,'Ponca City  ', 345.0000,2,  28,   1,   1,1.00788534, -39.433561, 1.10000, 0.90000, 1.10000, 0.90000
50267,'Oklahoma C~1', 138.0000,2,  28,   1,   1,0.97668922, -53.156890, 1.10000, 0.90000, 1.10000, 0.90000
50268,'Internati~11', 138.0000,1,  28,   1,   1,1.00864935, -48.674086, 1.10000, 0.90000, 1.10000, 0.90000
50269,'Enid        ', 138.0000,1,  28,   1,   1,0.98177862, -49.220061, 1.10000, 0.90000, 1.10000, 0.90000
50270,'Oklahoma W~1', 138.0000,2,  28,   1,   1,1.01999998, -52.723333, 1.10000, 0.90000, 1.10000, 0.90000
50271,'Broken Bow~1', 138.0000,2,  28,   1,   1,0.99896216, -44.159383, 1.10000, 0.90000, 1.10000, 0.90000
50272,'Mooreland   ', 138.0000,2,  28,   1,   1,1.01999998, -53.164891, 1.10000, 0.90000, 1.10000, 0.90000
50273,'WFEC GenCo~1', 138.0000,2,  28,   1,   1,1.01990068, -56.513999, 1.10000, 0.90000, 1.10000, 0.90000
50274,'Fort Gibson ',  69.0000,2,  28,   1,   1,0.99630845, -34.754642, 1.10000, 0.90000, 1.10000, 0.90000
50275,'Salina      ', 138.0000,2,  28,   1,   1,1.01999998, -31.179032, 1.10000, 0.90000, 1.10000, 0.90000
50276,'Mustang     ', 345.0000,2,  28,   1,   1,1.00394309, -51.659384, 1.10000, 0.90000, 1.10000, 0.90000
50277,'Weatherfor~1', 138.0000,2,  28,   1,   1,0.99585080, -57.601246, 1.10000, 0.90000, 1.10000, 0.90000
50278,'Tenkiller ~1', 138.0000,2,  28,   1,   1,1.00444424, -37.177949, 1.10000, 0.90000, 1.10000, 0.90000
50279,'Kaw Hydro   ', 345.0000,1,  28,   1,   1,1.00865006, -39.274575, 1.10000, 0.90000, 1.10000, 0.90000
50280,'Keystone Dam',  69.0000,2,  28,   1,   1,0.99294746, -39.549302, 1.10000, 0.90000, 1.10000, 0.90000
50281,'Markham     ', 138.0000,2,  28,   1,   1,1.01999998, -31.289093, 1.10000, 0.90000, 1.10000, 0.90000
50282,'Eufaula Dam ', 138.0000,2,  28,   1,   1,1.00184929, -39.086130, 1.10000, 0.90000, 1.10000, 0.90000
50283,'Robert S K~1', 138.0000,2,  28,   1,   1,1.00746393, -37.899429, 1.10000, 0.90000, 1.10000, 0.90000
50284,'Horseshoe ~1', 345.0000,2,  28,   1,   1,1.01684618, -49.300579, 1.10000, 0.90000, 1.10000, 0.90000
50285,'Muskogee M~1', 138.0000,2,  28,   1,   1,1.01999998, -34.108004, 1.10000, 0.90000, 1.10000, 0.90000
50286,'Cushing     ', 138.0000,2,  28,   1,   1,0.98368746, -44.926027, 1.10000, 0.90000, 1.10000, 0.90000
50287,'Seminole (~2', 345.0000,2,  28,   1,   1,1.01999998, -51.959127, 1.10000, 0.90000, 1.10000, 0.90000
50288,'Boomer Lak~1',  69.0000,2,  28,   1,   1,1.00441623, -45.627289, 1.10000, 0.90000, 1.10000, 0.90000
50289,'Pensacola   ', 138.0000,1,  28,   1,   1,1.00305164, -31.330617, 1.10000, 0.90000, 1.10000, 0.90000
50290,'Webbers Fa~1', 138.0000,2,  28,   1,   1,1.00935876, -36.878807, 1.10000, 0.90000, 1.10000, 0.90000
50291,'Big Stone   ', 138.0000,2,  32,   1,   1,1.01999998,  10.914816, 1.10000, 0.90000, 1.10000, 0.90000
50292,'Buffalo Ri~2', 138.0000,2,  32,   1,   1,1.01999998,   9.997761, 1.10000, 0.90000, 1.10000, 0.90000
50293,'Angus Anson ', 138.0000,2,  32,   1,   1,1.01144385,  10.361297, 1.10000, 0.90000, 1.10000, 0.90000
50294,'Oahe        ', 345.0000,2,  32,   1,   1,1.01999998,  -3.795426, 1.10000, 0.90000, 1.10000, 0.90000
50295,'Day County~1', 138.0000,2,  32,   1,   1,1.01999998,   4.930411, 1.10000, 0.90000, 1.10000, 0.90000
50296,'Groton Gen~1', 138.0000,2,  32,   1,   1,1.01999998,   5.155909, 1.10000, 0.90000, 1.10000, 0.90000
50297,'Spirit Mound',  69.0000,2,  32,   1,   1,1.01999998,  10.946845, 1.10000, 0.90000, 1.10000, 0.90000
50298,'Watertown ~1', 138.0000,2,  32,   1,   1,0.99807167,   4.959408, 1.10000, 0.90000, 1.10000, 0.90000
50299,'Big Bend Dam', 345.0000,2,  32,   1,   1,1.01999998,  -4.023264, 1.10000, 0.90000, 1.10000, 0.90000
50300,'Wessington~1', 138.0000,2,  32,   1,   1,1.01999998,  -3.952793, 1.10000, 0.90000, 1.10000, 0.90000
50301,'Buffalo Ri~1', 138.0000,2,  32,   1,   1,1.01999998,  10.750362, 1.10000, 0.90000, 1.10000, 0.90000
50302,'Huron       ',  69.0000,2,  32,   1,   1,1.00686395,  -0.946001, 1.10000, 0.90000, 1.10000, 0.90000
50303,'South Dako~1', 138.0000,2,  32,   1,   1,1.01999998,  -2.539548, 1.10000, 0.90000, 1.10000, 0.90000
50304,'Fort Randall', 345.0000,2,  32,   1,   1,1.01999998,  -2.267244, 1.10000, 0.90000, 1.10000, 0.90000
50305,'Lange Gas ~1', 345.0000,1,  32,   1,   1,1.01651454,  -2.434108, 1.10000, 0.90000, 1.10000, 0.90000
50306,'Aberdeen CT ',  69.0000,2,  32,   1,   1,0.98974210,  -0.189742, 1.10000, 0.90000, 1.10000, 0.90000
50307,'Ben French  ', 138.0000,1,  32,   1,   1,1.01518965,  -3.916233, 1.10000, 0.90000, 1.10000, 0.90000
50308,'Rolling Th~1', 138.0000,2,  32,   1,   1,1.01549447,  -1.804004, 1.10000, 0.90000, 1.10000, 0.90000
50309,'Lake Preston',  69.0000,2,  32,   1,   1,1.00611877,   4.116938, 1.10000, 0.90000, 1.10000, 0.90000
50310,'South Texa~1', 345.0000,2,  34,   1,   1,1.01999998, -59.759962, 1.10000, 0.90000, 1.10000, 0.90000
50311,'Comanche P~1', 345.0000,2,  34,   1,   1,1.01999998, -62.130727, 1.10000, 0.90000, 1.10000, 0.90000
50312,'Oak Grove ~1', 345.0000,2,  34,   1,   1,1.01999998, -67.655810, 1.10000, 0.90000, 1.10000, 0.90000
50313,'Limestone   ', 345.0000,2,  34,   1,   1,1.01999998, -63.660601, 1.10000, 0.90000, 1.10000, 0.90000
50314,'Martin Lake ', 345.0000,2,  34,   1,   1,1.01999998, -56.427242, 1.10000, 0.90000, 1.10000, 0.90000
50315,'Cedar Bayou ', 345.0000,2,  34,   1,   1,1.01999998, -73.983906, 1.10000, 0.90000, 1.10000, 0.90000
50316,'Pirkey      ', 230.0000,2,  34,   1,   1,1.01999998, -54.772045, 1.10000, 0.90000, 1.10000, 0.90000
50317,'Oklaunion   ', 230.0000,2,  34,   1,   1,1.01999998, -59.617962, 1.10000, 0.90000, 1.10000, 0.90000
50318,'Sandow No 5 ', 345.0000,2,  34,   1,   1,1.01999998, -63.439084, 1.10000, 0.90000, 1.10000, 0.90000
50319,'Coleto Creek', 230.0000,2,  34,   1,   1,1.01999998, -60.071582, 1.10000, 0.90000, 1.10000, 0.90000
50320,'W A Parish  ', 345.0000,3,  34,   1,   1,1.01999998, -67.191788, 1.10000, 0.90000, 1.10000, 0.90000
50321,'Sabine Riv~1', 345.0000,2,  34,   1,   1,1.01999998, -66.765243, 1.10000, 0.90000, 1.10000, 0.90000
50322,'Big Brown   ', 345.0000,2,  34,   1,   1,1.01999998, -65.464945, 1.10000, 0.90000, 1.10000, 0.90000
50323,'Monticello  ', 345.0000,2,  34,   1,   1,1.01999998, -55.112506, 1.10000, 0.90000, 1.10000, 0.90000
50324,'Sandow No 4 ', 345.0000,2,  34,   1,   1,1.01990187, -63.450777, 1.10000, 0.90000, 1.10000, 0.90000
50325,'Tolk        ', 345.0000,2,  34,   1,   1,1.01999998, -54.351275, 1.10000, 0.90000, 1.10000, 0.90000
50326,'J K Spruce  ', 345.0000,2,  34,   1,   1,1.01999998, -66.912003, 1.10000, 0.90000, 1.10000, 0.90000
50327,'Welsh       ', 345.0000,2,  34,   1,   1,1.01999998, -54.110258, 1.10000, 0.90000, 1.10000, 0.90000
50328,'Fayette Po~1', 345.0000,2,  34,   1,   1,1.01999998, -68.402569, 1.10000, 0.90000, 1.10000, 0.90000
50329,'Gibbons Cr~1', 345.0000,2,  34,   1,   1,1.01717365, -69.884904, 1.10000, 0.90000, 1.10000, 0.90000
50330,'Clear Lake~1', 345.0000,2,  34,   1,   1,1.01494157, -75.134786, 1.10000, 0.90000, 1.10000, 0.90000
50331,'O W Sommers ', 345.0000,2,  34,   1,   1,1.02031624, -66.890768, 1.10000, 0.90000, 1.10000, 0.90000
50332,'Thomas C F~1', 230.0000,2,  34,   1,   1,1.01999998, -66.956440, 1.10000, 0.90000, 1.10000, 0.90000
50333,'J T Deely   ', 345.0000,2,  34,   1,   1,1.02024722, -66.895119, 1.10000, 0.90000, 1.10000, 0.90000
50334,'San Miguel  ', 230.0000,2,  34,   1,   1,1.01999998, -65.604336, 1.10000, 0.90000, 1.10000, 0.90000
50335,'Handley     ', 230.0000,2,  34,   1,   1,1.00842452, -72.461907, 1.10000, 0.90000, 1.10000, 0.90000
50336,'Lake Hubbard', 345.0000,2,  34,   1,   1,1.00321305, -71.047915, 1.10000, 0.90000, 1.10000, 0.90000
50337,'Harrington  ', 345.0000,2,  34,   1,   1,1.01999998, -55.452588, 1.10000, 0.90000, 1.10000, 0.90000
50338,'Ennis Powe~1', 138.0000,2,  34,   1,   1,0.99842590, -73.682804, 1.10000, 0.90000, 1.10000, 0.90000
50339,'Pattern Gu~1', 345.0000,2,  34,   1,   1,1.01999998, -58.088942, 1.10000, 0.90000, 1.10000, 0.90000
50340,'King Mount~1', 345.0000,2,  34,   1,   1,1.01999998, -57.197705, 1.10000, 0.90000, 1.10000, 0.90000
50341,'Lewis Creek ', 138.0000,2,  34,   1,   1,1.01999998, -72.680535, 1.10000, 0.90000, 1.10000, 0.90000
50342,'Magic Vall~1', 345.0000,2,  34,   1,   1,1.01999998, -61.194629, 1.10000, 0.90000, 1.10000, 0.90000
50343,'Pyron Wind~1', 345.0000,2,  34,   1,   1,1.01999998, -43.785945, 1.10000, 0.90000, 1.10000, 0.90000
50344,'Graham      ', 345.0000,2,  34,   1,   1,1.01999998, -56.625424, 1.10000, 0.90000, 1.10000, 0.90000
50345,'Jones       ', 345.0000,2,  34,   1,   1,1.01999998, -56.914327, 1.10000, 0.90000, 1.10000, 0.90000
50346,'Wolf Hollo~1', 345.0000,2,  34,   1,   1,1.01844370, -63.180951, 1.10000, 0.90000, 1.10000, 0.90000
50347,'Wise Count~1', 230.0000,2,  34,   1,   1,1.01999998, -63.800660, 1.10000, 0.90000, 1.10000, 0.90000
50348,'Hays Energ~1', 345.0000,2,  34,   1,   1,1.01999998, -66.188904, 1.10000, 0.90000, 1.10000, 0.90000
50349,'Sweetwater~4', 138.0000,2,  34,   1,   1,1.01999998, -40.933102, 1.10000, 0.90000, 1.10000, 0.90000
50350,'Sabine      ', 345.0000,2,  34,   1,   1,1.01999998, -67.424431, 1.10000, 0.90000, 1.10000, 0.90000
50351,'Trinidad (~1', 138.0000,2,  34,   1,   1,1.01929331, -67.212060, 1.10000, 0.90000, 1.10000, 0.90000
50352,'Buffalo Ga~1', 345.0000,1,  34,   1,   1,1.02056408, -44.291052, 1.10000, 0.90000, 1.10000, 0.90000
50353,'Channel En~1', 230.0000,2,  34,   1,   1,0.99444151, -76.305466, 1.10000, 0.90000, 1.10000, 0.90000
50354,'Horse Holl~1', 345.0000,2,  34,   1,   1,1.01999998, -44.877515, 1.10000, 0.90000, 1.10000, 0.90000
50355,'Baytown En~1', 345.0000,2,  34,   1,   1,1.01999998, -74.000783, 1.10000, 0.90000, 1.10000, 0.90000
50356,'Roscoe Win~1', 230.0000,2,  34,   1,   1,1.01999998, -44.574187, 1.10000, 0.90000, 1.10000, 0.90000
50357,'Pearsall    ', 138.0000,2,  34,   1,   1,1.01999998, -67.553064, 1.10000, 0.90000, 1.10000, 0.90000
50358,'Penascal W~1', 138.0000,2,  34,   1,   1,1.01999998, -56.551972, 1.10000, 0.90000, 1.10000, 0.90000
50359,'Penascal I~1', 230.0000,1,  34,   1,   1,1.01969910, -57.735207, 1.10000, 0.90000, 1.10000, 0.90000
50360,'EC&R Papal~2', 138.0000,2,  34,   1,   1,1.01999998, -57.874904, 1.10000, 0.90000, 1.10000, 0.90000
50361,'Brazos Val~1', 345.0000,2,  34,   1,   1,1.01943552, -67.245255, 1.10000, 0.90000, 1.10000, 0.90000
50362,'Mesquite W~1', 345.0000,2,  34,   1,   1,1.01999998, -50.298620, 1.10000, 0.90000, 1.10000, 0.90000
50363,'Post Oak W~1', 345.0000,2,  34,   1,   1,1.01786458, -48.488787, 1.10000, 0.90000, 1.10000, 0.90000
50364,'EC&R Panth~3', 345.0000,2,  34,   1,   1,1.01999998, -48.427868, 1.10000, 0.90000, 1.10000, 0.90000
50365,'Valley (TX) ', 345.0000,2,  34,   1,   1,1.01999998, -60.564667, 1.10000, 0.90000, 1.10000, 0.90000
50366,'Corpus Chr~2', 345.0000,2,  34,   1,   1,1.01999998, -57.690749, 1.10000, 0.90000, 1.10000, 0.90000
50367,'Cottonwood~1', 345.0000,2,  34,   1,   1,1.01999998, -65.957901, 1.10000, 0.90000, 1.10000, 0.90000
50368,'Sand Hill   ', 230.0000,2,  34,   1,   1,1.01999998, -68.689990, 1.10000, 0.90000, 1.10000, 0.90000
50369,'Inadale Wi~1', 138.0000,2,  34,   1,   1,1.01999998, -44.662194, 1.10000, 0.90000, 1.10000, 0.90000
50370,'Victoria    ', 138.0000,2,  34,   1,   1,1.01999998, -60.457952, 1.10000, 0.90000, 1.10000, 0.90000
50371,'Lost Pines~1', 345.0000,2,  34,   1,   1,1.01999998, -66.486694, 1.10000, 0.90000, 1.10000, 0.90000
50372,'Channelvie~1', 345.0000,2,  34,   1,   1,1.01999998, -74.826840, 1.10000, 0.90000, 1.10000, 0.90000
50373,'Nueces Bay  ', 345.0000,2,  34,   1,   1,1.01999998, -57.733171, 1.10000, 0.90000, 1.10000, 0.90000
50374,'Barney M D~1', 345.0000,2,  34,   1,   1,1.01999998, -56.925740, 1.10000, 0.90000, 1.10000, 0.90000
50375,'Rio Nogale~1', 345.0000,2,  34,   1,   1,1.01999998, -66.722745, 1.10000, 0.90000, 1.10000, 0.90000
50376,'Bastrop En~1', 345.0000,2,  34,   1,   1,1.01999998, -67.096063, 1.10000, 0.90000, 1.10000, 0.90000
50377,'Sam Bertron ', 345.0000,2,  34,   1,   1,1.01814187, -74.928097, 1.10000, 0.90000, 1.10000, 0.90000
50378,'Tenaska Fr~1', 345.0000,2,  34,   1,   1,1.01999998, -69.889958, 1.10000, 0.90000, 1.10000, 0.90000
50379,'Tenaska Ga~1', 345.0000,2,  34,   1,   1,1.01999998, -58.181416, 1.10000, 0.90000, 1.10000, 0.90000
50380,'Wilkes      ', 345.0000,2,  34,   1,   1,1.01999998, -54.155057, 1.10000, 0.90000, 1.10000, 0.90000
50381,'Deer Park ~1', 345.0000,2,  34,   1,   1,1.01732194, -74.824961, 1.10000, 0.90000, 1.10000, 0.90000
50382,'Freeport E~2', 230.0000,2,  34,   1,   1,1.00644469, -69.676221, 1.10000, 0.90000, 1.10000, 0.90000
50383,'Bull Creek~1', 345.0000,1,  34,   1,   1,1.02457643, -56.821918, 1.10000, 0.90000, 1.10000, 0.90000
50384,'EC&R Papal~1', 138.0000,2,  34,   1,   1,1.01165962, -60.508496, 1.10000, 0.90000, 1.10000, 0.90000
50385,'Cedar Bayo~1', 345.0000,2,  34,   1,   1,1.02011037, -73.972383, 1.10000, 0.90000, 1.10000, 0.90000
50386,'Johnson Co~1', 345.0000,2,  34,   1,   1,1.00905025, -65.591304, 1.10000, 0.90000, 1.10000, 0.90000
50387,'Stryker Cr~1', 345.0000,2,  34,   1,   1,1.01999998, -58.278569, 1.10000, 0.90000, 1.10000, 0.90000
50388,'Hidalgo En~1', 230.0000,2,  34,   1,   1,1.01999998, -61.873823, 1.10000, 0.90000, 1.10000, 0.90000
50389,'Odessa Ect~1', 345.0000,2,  34,   1,   1,1.01999998, -54.881468, 1.10000, 0.90000, 1.10000, 0.90000
50390,'Arthur Von~1', 345.0000,2,  34,   1,   1,1.01999998, -67.084745, 1.10000, 0.90000, 1.10000, 0.90000
50391,'Pasadena C~1', 345.0000,2,  34,   1,   1,0.99828660, -74.392911, 1.10000, 0.90000, 1.10000, 0.90000
50392,'Major Oak ~1', 138.0000,2,  34,   1,   1,1.01999998, -67.496612, 1.10000, 0.90000, 1.10000, 0.90000
50393,'Mustang St~1', 345.0000,2,  34,   1,   1,1.01999998, -54.865328, 1.10000, 0.90000, 1.10000, 0.90000
50394,'Frontera E~1', 138.0000,2,  34,   1,   1,1.01999998, -61.623640, 1.10000, 0.90000, 1.10000, 0.90000
50395,'Lamar Powe~1', 230.0000,2,  34,   1,   1,1.01999998, -54.117696, 1.10000, 0.90000, 1.10000, 0.90000
50396,'Guadalupe ~1', 345.0000,2,  34,   1,   1,1.01999998, -66.982839, 1.10000, 0.90000, 1.10000, 0.90000
50397,'Buffalo Ga~2', 345.0000,2,  34,   1,   1,1.01999998, -45.267881, 1.10000, 0.90000, 1.10000, 0.90000
50398,'Ingleside ~1', 230.0000,2,  34,   1,   1,1.01999998, -57.492974, 1.10000, 0.90000, 1.10000, 0.90000
50399,'Eastman Co~1', 345.0000,2,  34,   1,   1,1.01999998, -56.702567, 1.10000, 0.90000, 1.10000, 0.90000
50400,'Jack County ', 345.0000,2,  34,   1,   1,1.01999998, -62.512890, 1.10000, 0.90000, 1.10000, 0.90000
50401,'Harrison C~1', 345.0000,2,  34,   1,   1,1.01999998, -55.634353, 1.10000, 0.90000, 1.10000, 0.90000
50402,'Mustang St~2', 138.0000,2,  34,   1,   1,1.01999998, -55.044935, 1.10000, 0.90000, 1.10000, 0.90000
50403,'Forney Ene~1', 345.0000,2,  34,   1,   1,1.01999998, -71.169465, 1.10000, 0.90000, 1.10000, 0.90000
50404,'Turkey Tra~1', 138.0000,2,  34,   1,   1,1.01999998, -42.358757, 1.10000, 0.90000, 1.10000, 0.90000
50405,'Union Carb~1', 345.0000,1,  34,   1,   1,1.01751506, -60.815178, 1.10000, 0.90000, 1.10000, 0.90000
50406,'Green Powe~1', 345.0000,2,  34,   1,   1,1.01999998, -74.279141, 1.10000, 0.90000, 1.10000, 0.90000
50407,'Freestone ~1', 345.0000,2,  34,   1,   1,1.01999998, -65.879551, 1.10000, 0.90000, 1.10000, 0.90000
50408,'Gregory Po~1', 345.0000,2,  34,   1,   1,1.01999998, -57.202609, 1.10000, 0.90000, 1.10000, 0.90000
50409,'Hackberry ~1', 345.0000,2,  34,   1,   1,1.01999998, -52.558336, 1.10000, 0.90000, 1.10000, 0.90000
50410,'Lon C Hill  ', 138.0000,2,  34,   1,   1,1.01923466, -61.912195, 1.10000, 0.90000, 1.10000, 0.90000
50411,'Wildorado ~1', 345.0000,2,  34,   1,   1,1.01999998, -55.971809, 1.10000, 0.90000, 1.10000, 0.90000
50412,'Brazos Win~1', 138.0000,2,  34,   1,   1,1.01999998, -50.415706, 1.10000, 0.90000, 1.10000, 0.90000
50413,'Bosque Cou~1', 230.0000,2,  34,   1,   1,1.01999998, -65.266740, 1.10000, 0.90000, 1.10000, 0.90000
50414,'Hal C Weav~1', 138.0000,2,  34,   1,   1,0.99263144, -71.292886, 1.10000, 0.90000, 1.10000, 0.90000
50415,'Trent Wind~1', 230.0000,1,  34,   1,   1,1.02052629, -44.259325, 1.10000, 0.90000, 1.10000, 0.90000
50416,'McAdoo Win~1', 345.0000,1,  34,   1,   1,1.02622092, -57.050815, 1.10000, 0.90000, 1.10000, 0.90000
50417,'Sherbino I~1', 345.0000,1,  34,   1,   1,1.02639294, -59.270640, 1.10000, 0.90000, 1.10000, 0.90000
50418,'Langford W~1', 345.0000,2,  34,   1,   1,1.01999998, -56.955913, 1.10000, 0.90000, 1.10000, 0.90000
50419,'Cedro Hill~1', 138.0000,2,  34,   1,   1,1.01999998, -65.566660, 1.10000, 0.90000, 1.10000, 0.90000
50420,'Sweeny Cog~1', 230.0000,2,  34,   1,   1,1.01999998, -65.593647, 1.10000, 0.90000, 1.10000, 0.90000
50421,'EC&R Panth~1', 138.0000,2,  34,   1,   1,1.01999998, -52.321745, 1.10000, 0.90000, 1.10000, 0.90000
50422,'Sim Gideon  ', 345.0000,2,  34,   1,   1,1.01999366, -66.486851, 1.10000, 0.90000, 1.10000, 0.90000
50423,'Mountain C~1', 345.0000,2,  34,   1,   1,1.00402367, -72.675310, 1.10000, 0.90000, 1.10000, 0.90000
50424,'Sweetwater~3', 138.0000,2,  34,   1,   1,1.01999998, -41.556831, 1.10000, 0.90000, 1.10000, 0.90000
50425,'Laredo      ', 138.0000,2,  34,   1,   1,1.01999998, -67.921942, 1.10000, 0.90000, 1.10000, 0.90000
50426,'Scurry Cou~2', 138.0000,2,  34,   1,   1,1.01999998, -47.312673, 1.10000, 0.90000, 1.10000, 0.90000
50427,'Champion W~1', 138.0000,2,  34,   1,   1,1.01999998, -43.538163, 1.10000, 0.90000, 1.10000, 0.90000
50428,'Forest Cre~1', 138.0000,2,  34,   1,   1,1.01999998, -49.782073, 1.10000, 0.90000, 1.10000, 0.90000
50429,'Eagle Moun~1', 345.0000,2,  34,   1,   1,1.00668979, -68.868080, 1.10000, 0.90000, 1.10000, 0.90000
50430,'Elbow Cree~1', 138.0000,2,  34,   1,   1,1.01999998, -50.802636, 1.10000, 0.90000, 1.10000, 0.90000
50431,'Buffalo Ga~3', 345.0000,2,  34,   1,   1,1.01996481, -45.442628, 1.10000, 0.90000, 1.10000, 0.90000
50432,'Stanton Wi~1', 230.0000,1,  34,   1,   1,1.00487638, -54.032482, 1.10000, 0.90000, 1.10000, 0.90000
50433,'Scurry Cou~1', 138.0000,2,  34,   1,   1,1.01999998, -45.895429, 1.10000, 0.90000, 1.10000, 0.90000
50434,'Barton Cha~1', 345.0000,2,  34,   1,   1,1.01973712, -58.768710, 1.10000, 0.90000, 1.10000, 0.90000
50435,'Black Hawk~1', 138.0000,2,  34,   1,   1,1.01999998, -56.433690, 1.10000, 0.90000, 1.10000, 0.90000
50436,'EC&R Panth~2', 138.0000,2,  34,   1,   1,1.01999998, -50.120509, 1.10000, 0.90000, 1.10000, 0.90000
50437,'Callahan D~1', 345.0000,2,  34,   1,   1,1.01999998, -45.434056, 1.10000, 0.90000, 1.10000, 0.90000
50438,'Noble Grea~1', 138.0000,2,  34,   1,   1,1.01999998, -55.305275, 1.10000, 0.90000, 1.10000, 0.90000
50439,'Nichols     ', 345.0000,2,  34,   1,   1,1.01999998, -55.516512, 1.10000, 0.90000, 1.10000, 0.90000
50440,'Motiva Ent~1', 230.0000,2,  34,   1,   1,1.01839018, -68.836552, 1.10000, 0.90000, 1.10000, 0.90000
50441,'Capricorn ~1', 345.0000,2,  34,   1,   1,1.01999998, -47.373919, 1.10000, 0.90000, 1.10000, 0.90000
50442,'Texas City~2', 345.0000,2,  34,   1,   1,1.01986659, -74.282269, 1.10000, 0.90000, 1.10000, 0.90000
50443,'Victoria T~1', 138.0000,2,  34,   1,   1,1.01963282, -61.957616, 1.10000, 0.90000, 1.10000, 0.90000
50444,'Newgulf Co~1', 138.0000,2,  34,   1,   1,1.01299584, -67.379174, 1.10000, 0.90000, 1.10000, 0.90000
50445,'Air Produc~1', 345.0000,1,  34,   1,   1,1.01251030, -69.020516, 1.10000, 0.90000, 1.10000, 0.90000
50446,'South Tren~1', 345.0000,1,  34,   1,   1,1.01965892, -45.227272, 1.10000, 0.90000, 1.10000, 0.90000
50447,'TXU Sweetw~1', 138.0000,2,  34,   1,   1,1.01999998, -43.803646, 1.10000, 0.90000, 1.10000, 0.90000
50448,'Oyster Cre~1', 345.0000,2,  34,   1,   1,1.00292277, -69.603050, 1.10000, 0.90000, 1.10000, 0.90000
50449,'Freeport E~1', 345.0000,2,  34,   1,   1,1.01999998, -68.556706, 1.10000, 0.90000, 1.10000, 0.90000
50450,'Sweetwater~2', 138.0000,2,  34,   1,   1,1.01999998, -43.179698, 1.10000, 0.90000, 1.10000, 0.90000
50451,'Sand Bluff~1', 138.0000,2,  34,   1,   1,1.01999998, -49.997811, 1.10000, 0.90000, 1.10000, 0.90000
50452,'Morgan Creek', 345.0000,2,  34,   1,   1,1.01999998, -41.875210, 1.10000, 0.90000, 1.10000, 0.90000
50453,'Permian Ba~1', 345.0000,2,  34,   1,   1,1.01999998, -56.086764, 1.10000, 0.90000, 1.10000, 0.90000
50454,'DeCordova ~1', 345.0000,2,  34,   1,   1,1.01999998, -63.485201, 1.10000, 0.90000, 1.10000, 0.90000
50455,'San Jacint~2', 345.0000,2,  34,   1,   1,1.01554132, -74.789499, 1.10000, 0.90000, 1.10000, 0.90000
50456,'Paris Ener~1', 138.0000,2,  34,   1,   1,1.01999998, -55.287946, 1.10000, 0.90000, 1.10000, 0.90000
50457,'Hardin Cou~1', 138.0000,2,  34,   1,   1,1.01475263, -69.847557, 1.10000, 0.90000, 1.10000, 0.90000
50458,'Newman      ', 138.0000,2,  34,   1,   1,1.01999998, -70.771381, 1.10000, 0.90000, 1.10000, 0.90000
50459,'San Jacint~1', 138.0000,2,  34,   1,   1,0.99854547, -73.629671, 1.10000, 0.90000, 1.10000, 0.90000
50460,'Houston Ch~1', 230.0000,2,  34,   1,   1,1.01581109, -75.304919, 1.10000, 0.90000, 1.10000, 0.90000
50461,'Optim Ener~1', 345.0000,2,  34,   1,   1,1.01999998, -74.884732, 1.10000, 0.90000, 1.10000, 0.90000
50462,'Post Wind ~1', 138.0000,2,  34,   1,   1,1.01999998, -50.904683, 1.10000, 0.90000, 1.10000, 0.90000
50463,'Ray Olinger ', 345.0000,2,  34,   1,   1,0.99693882, -69.360817, 1.10000, 0.90000, 1.10000, 0.90000
50464,'NWP Indian~1', 138.0000,2,  34,   1,   1,1.01999998, -58.233271, 1.10000, 0.90000, 1.10000, 0.90000
50465,'BASF Freep~1', 345.0000,1,  34,   1,   1,1.00951910, -68.877403, 1.10000, 0.90000, 1.10000, 0.90000
50466,'Copper      ', 138.0000,1,  34,   1,   1,0.99771184, -74.045616, 1.10000, 0.90000, 1.10000, 0.90000
50467,'Sweetwater~5', 138.0000,2,  34,   1,   1,1.01999998, -41.471508, 1.10000, 0.90000, 1.10000, 0.90000
50468,'Llano Esta~1', 138.0000,1,  34,   1,   1,1.01505506, -56.697325, 1.10000, 0.90000, 1.10000, 0.90000
50469,'EXC Wind 4~1', 138.0000,2,  34,   1,   1,1.01845622, -55.906403, 1.10000, 0.90000, 1.10000, 0.90000
50470,'Lake Creek  ', 230.0000,2,  34,   1,   1,1.01999998, -68.791958, 1.10000, 0.90000, 1.10000, 0.90000
50471,'Majestic 1~1', 138.0000,2,  34,   1,   1,1.01999998, -56.302670, 1.10000, 0.90000, 1.10000, 0.90000
50472,'Power Stat~1', 345.0000,2,  34,   1,   1,1.01999998, -74.260105, 1.10000, 0.90000, 1.10000, 0.90000
50473,'Woodward M~1', 138.0000,2,  34,   1,   1,1.01999998, -56.749829, 1.10000, 0.90000, 1.10000, 0.90000
50474,'C R Wing C~1', 138.0000,2,  34,   1,   1,1.01999998, -50.768840, 1.10000, 0.90000, 1.10000, 0.90000
50475,'Bayou Coge~1', 230.0000,2,  34,   1,   1,0.99854201, -76.565724, 1.10000, 0.90000, 1.10000, 0.90000
50476,'West Texas~1', 345.0000,2,  34,   1,   1,1.01999998, -57.279944, 1.10000, 0.90000, 1.10000, 0.90000
50477,'Quail Run ~1', 345.0000,2,  34,   1,   1,1.01999998, -54.845989, 1.10000, 0.90000, 1.10000, 0.90000
50478,'Loraine Wi~1', 138.0000,2,  34,   1,   1,1.01999998, -44.661132, 1.10000, 0.90000, 1.10000, 0.90000
50479,'Greens Bayou', 345.0000,2,  34,   1,   1,1.01968014, -75.111604, 1.10000, 0.90000, 1.10000, 0.90000
50480,'Goat Wind LP', 345.0000,1,  34,   1,   1,1.02016044, -47.761034, 1.10000, 0.90000, 1.10000, 0.90000
50481,'R W Miller  ', 345.0000,2,  34,   1,   1,1.01999998, -59.932765, 1.10000, 0.90000, 1.10000, 0.90000
50482,'Point Comf~1', 345.0000,1,  34,   1,   1,1.01563799, -60.949651, 1.10000, 0.90000, 1.10000, 0.90000
50483,'Snyder Win~1', 138.0000,2,  34,   1,   1,1.01454258, -48.127548, 1.10000, 0.90000, 1.10000, 0.90000
50484,'Spencer     ', 138.0000,1,  34,   1,   1,0.97003227, -73.640689, 1.10000, 0.90000, 1.10000, 0.90000
50485,'V H Braunig ', 345.0000,2,  34,   1,   1,1.02004337, -67.075729, 1.10000, 0.90000, 1.10000, 0.90000
50486,'EG178 Faci~1', 138.0000,2,  34,   1,   1,1.01999998, -47.199541, 1.10000, 0.90000, 1.10000, 0.90000
50487,'Winchester~1', 230.0000,1,  34,   1,   1,1.01705170, -68.191543, 1.10000, 0.90000, 1.10000, 0.90000
50488,'Silver Sta~1', 138.0000,2,  34,   1,   1,1.01999998, -57.657383, 1.10000, 0.90000, 1.10000, 0.90000
50489,'Notrees Wi~1', 345.0000,2,  34,   1,   1,0.98066556, -58.669542, 1.10000, 0.90000, 1.10000, 0.90000
50490,'Whirlwind ~1', 138.0000,1,  34,   1,   1,1.01358020, -59.264541, 1.10000, 0.90000, 1.10000, 0.90000
50491,'Exelon LaP~1', 345.0000,1,  34,   1,   1,1.01416683, -75.101598, 1.10000, 0.90000, 1.10000, 0.90000
50492,'Ocotillo W~1', 138.0000,2,  34,   1,   1,1.01999998, -50.802230, 1.10000, 0.90000, 1.10000, 0.90000
50493,'WestRock (~1', 138.0000,2,  34,   1,   1,1.01259971, -68.769227, 1.10000, 0.90000, 1.10000, 0.90000
50494,'Leon Creek  ', 138.0000,2,  34,   1,   1,0.99452627, -71.364815, 1.10000, 0.90000, 1.10000, 0.90000
50495,'Texas City~1', 138.0000,2,  34,   1,   1,0.99977762, -75.611342, 1.10000, 0.90000, 1.10000, 0.90000
50496,'Buchanan D~1', 138.0000,2,  34,   1,   1,0.98855585, -67.528994, 1.10000, 0.90000, 1.10000, 0.90000
50497,'T H Wharton ', 345.0000,2,  34,   1,   1,1.00354123, -73.478198, 1.10000, 0.90000, 1.10000, 0.90000
50498,'Ty Cooke    ', 138.0000,1,  34,   1,   1,0.99302912, -59.686025, 1.10000, 0.90000, 1.10000, 0.90000
50499,'Decker Creek', 345.0000,2,  34,   1,   1,1.01975679, -67.607501, 1.10000, 0.90000, 1.10000, 0.90000
50500,'Shell Deer~1', 138.0000,2,  34,   1,   1,1.00265348, -76.756853, 1.10000, 0.90000, 1.10000, 0.90000
50501,'Silas Ray   ', 138.0000,2,  34,   1,   1,1.01946759, -69.034307, 1.10000, 0.90000, 1.10000, 0.90000
50502,'Sunray Win~1', 345.0000,1,  34,   1,   1,1.02457297, -57.234045, 1.10000, 0.90000, 1.10000, 0.90000
50503,'Dansby      ', 138.0000,2,  34,   1,   1,1.01999998, -69.632918, 1.10000, 0.90000, 1.10000, 0.90000
50504,'Moore County',  69.0000,2,  34,   1,   1,1.01999998, -56.811277, 1.10000, 0.90000, 1.10000, 0.90000
50505,'Plant X     ', 345.0000,2,  34,   1,   1,1.01999998, -54.879091, 1.10000, 0.90000, 1.10000, 0.90000
50506,'TECO CHP-1  ',  69.0000,2,  34,   1,   1,0.96009451, -78.478170, 1.10000, 0.90000, 1.10000, 0.90000
50507,'Corpus Ref~1', 138.0000,1,  34,   1,   1,1.00087798, -60.284329, 1.10000, 0.90000, 1.10000, 0.90000
50508,'Ascend Per~1', 345.0000,1,  34,   1,   1,1.00144494, -72.881534, 1.10000, 0.90000, 1.10000, 0.90000
50509,'Ticona Pol~1', 230.0000,1,  34,   1,   1,1.00431430, -59.861328, 1.10000, 0.90000, 1.10000, 0.90000
50510,'C E Newman  ',  69.0000,2,  34,   1,   1,0.99878675, -74.190929, 1.10000, 0.90000, 1.10000, 0.90000
50511,'NAFTA Regi~1', 138.0000,2,  34,   1,   1,1.00567412, -69.250113, 1.10000, 0.90000, 1.10000, 0.90000
50512,'Corpus Chr~1', 138.0000,2,  34,   1,   1,1.01460552, -61.767252, 1.10000, 0.90000, 1.10000, 0.90000
50513,'Toledo Bend ', 138.0000,2,  34,   1,   1,0.99760830, -61.864650, 1.10000, 0.90000, 1.10000, 0.90000
50514,'Lone Star   ', 345.0000,1,  34,   1,   1,1.01871514, -55.209338, 1.10000, 0.90000, 1.10000, 0.90000
50515,'ExxonMobil~3', 230.0000,2,  34,   1,   1,1.01999998, -74.816786, 1.10000, 0.90000, 1.10000, 0.90000
50516,'Marble Falls', 138.0000,2,  34,   1,   1,0.99606538, -69.110975, 1.10000, 0.90000, 1.10000, 0.90000
50517,'ExxonMobil~4', 345.0000,2,  34,   1,   1,1.01313949, -68.876434, 1.10000, 0.90000, 1.10000, 0.90000
50518,'JCO Oxides~1', 138.0000,2,  34,   1,   1,1.00901043, -69.515719, 1.10000, 0.90000, 1.10000, 0.90000
50519,'Port Arthu~1',  69.0000,2,  34,   1,   1,1.01058328, -68.995409, 1.10000, 0.90000, 1.10000, 0.90000
50520,'Knox Lee    ', 345.0000,2,  34,   1,   1,1.01999998, -56.477140, 1.10000, 0.90000, 1.10000, 0.90000
50521,'Port Neche~1', 345.0000,1,  34,   1,   1,1.01482975, -68.380084, 1.10000, 0.90000, 1.10000, 0.90000
50522,'Borger Plant',  69.0000,2,  34,   1,   1,1.01915681, -56.915239, 1.10000, 0.90000, 1.10000, 0.90000
50523,'Sweetwater~1', 230.0000,2,  34,   1,   1,1.01999998, -44.787210, 1.10000, 0.90000, 1.10000, 0.90000
50524,'Sabine Cogen', 138.0000,2,  34,   1,   1,1.01522148, -67.804832, 1.10000, 0.90000, 1.10000, 0.90000
50525,'Celanese    ', 138.0000,2,  34,   1,   1,0.99979138, -57.658101, 1.10000, 0.90000, 1.10000, 0.90000
50526,'Texas Petr~1',  69.0000,2,  34,   1,   1,0.96769470, -79.314595, 1.10000, 0.90000, 1.10000, 0.90000
50527,'Big Spring~1',  69.0000,2,  34,   1,   1,1.01982129, -51.139313, 1.10000, 0.90000, 1.10000, 0.90000
50528,'North Texas ', 345.0000,1,  34,   1,   1,1.00158060, -67.037637, 1.10000, 0.90000, 1.10000, 0.90000
50529,'Amistad Da~1', 345.0000,1,  34,   1,   1,1.01568198, -65.349003, 1.10000, 0.90000, 1.10000, 0.90000
50530,'Falcon Dam~1',  69.0000,2,  34,   1,   1,1.01999998, -67.896561, 1.10000, 0.90000, 1.10000, 0.90000
50531,'Riverview   ',  69.0000,2,  34,   1,   1,1.01999998, -56.908129, 1.10000, 0.90000, 1.10000, 0.90000
50532,'Valero Ref~2', 345.0000,2,  34,   1,   1,1.01655328, -58.442145, 1.10000, 0.90000, 1.10000, 0.90000
50533,'Sam Raybur~1', 138.0000,2,  34,   1,   1,0.98189926, -68.235304, 1.10000, 0.90000, 1.10000, 0.90000
50534,'Enterprise~1',  69.0000,2,  34,   1,   1,1.01999998, -75.167823, 1.10000, 0.90000, 1.10000, 0.90000
50535,'Powerlane ~1',  69.0000,2,  34,   1,   1,1.01999998, -65.060202, 1.10000, 0.90000, 1.10000, 0.90000
50536,'Internati~10', 138.0000,2,  34,   1,   1,0.99008763, -53.289273, 1.10000, 0.90000, 1.10000, 0.90000
50537,'ExxonMobil~2', 138.0000,2,  34,   1,   1,1.01434624, -75.540629, 1.10000, 0.90000, 1.10000, 0.90000
50538,'Sherwin Al~1', 345.0000,1,  34,   1,   1,1.01996982, -57.227040, 1.10000, 0.90000, 1.10000, 0.90000
50539,'BP Chemica~1', 138.0000,2,  34,   1,   1,1.01808691, -61.818649, 1.10000, 0.90000, 1.10000, 0.90000
50540,'Rio Grande~1',  69.0000,2,  34,   1,   1,0.98979503, -67.724017, 1.10000, 0.90000, 1.10000, 0.90000
50541,'Wasson CO2~1', 138.0000,2,  34,   1,   1,1.01435077, -55.778935, 1.10000, 0.90000, 1.10000, 0.90000
50542,'J Robert M~1',  69.0000,2,  34,   1,   1,0.98157364, -60.940321, 1.10000, 0.90000, 1.10000, 0.90000
50543,'Sam Rayburn ',  69.0000,2,  34,   1,   1,1.01999998, -61.338630, 1.10000, 0.90000, 1.10000, 0.90000
50544,'Bryan (TX)  ', 138.0000,2,  34,   1,   1,1.01171184, -70.290986, 1.10000, 0.90000, 1.10000, 0.90000
50545,'Whitney     ', 138.0000,1,  34,   1,   1,1.00920534, -66.798840, 1.10000, 0.90000, 1.10000, 0.90000
50546,'Goodyear B~1', 138.0000,1,  34,   1,   1,1.00053895, -71.498919, 1.10000, 0.90000, 1.10000, 0.90000
50547,'Engineered~1',  69.0000,2,  34,   1,   1,1.01859534, -56.911537, 1.10000, 0.90000, 1.10000, 0.90000
50548,'Valero Ref~1', 345.0000,1,  34,   1,   1,1.01634729, -58.432425, 1.10000, 0.90000, 1.10000, 0.90000
50549,'CCI Signal~1', 138.0000,2,  34,   1,   1,0.98777384, -64.786926, 1.10000, 0.90000, 1.10000, 0.90000
50550,'20001952600 ',  69.0000,1,  11,   1,   1,0.98743665, -18.603747, 1.10000, 0.90000, 1.10000, 0.90000
50551,'20001952700 ', 138.0000,1,  11,   1,   1,0.99303198, -20.257233, 1.10000, 0.90000, 1.10000, 0.90000
50552,'20001952800 ',  69.0000,1,  11,   1,   1,0.97702372, -20.019891, 1.10000, 0.90000, 1.10000, 0.90000
50553,'20001952900 ', 138.0000,1,  11,   1,   1,0.98964483, -20.472809, 1.10000, 0.90000, 1.10000, 0.90000
50554,'20001953000 ', 138.0000,1,  11,   1,   1,0.98801923, -20.745501, 1.10000, 0.90000, 1.10000, 0.90000
50555,'20003953600 ',  69.0000,1,  11,   1,   1,0.98544425, -16.168282, 1.10000, 0.90000, 1.10000, 0.90000
50556,'20003953700 ',  69.0000,1,  11,   1,   1,0.97313470, -18.445699, 1.10000, 0.90000, 1.10000, 0.90000
50557,'20005081600 ', 345.0000,1,  11,   1,   1,1.01247263,  -7.225066, 1.10000, 0.90000, 1.10000, 0.90000
50558,'20005081700 ',  69.0000,1,  11,   1,   1,0.99514359,  -7.501710, 1.10000, 0.90000, 1.10000, 0.90000
50559,'20005081800 ', 345.0000,1,  11,   1,   1,1.01284325,  -6.712255, 1.10000, 0.90000, 1.10000, 0.90000
50560,'20005081900 ', 345.0000,1,  11,   1,   1,1.01307106,  -6.580476, 1.10000, 0.90000, 1.10000, 0.90000
50561,'20007968100 ', 138.0000,1,  11,   1,   1,0.99144512, -46.921880, 1.10000, 0.90000, 1.10000, 0.90000
50562,'20007968200 ', 138.0000,1,  11,   1,   1,0.99308628, -48.298740, 1.10000, 0.90000, 1.10000, 0.90000
50563,'20009971100 ', 138.0000,1,  11,   1,   1,0.99676210, -43.791942, 1.10000, 0.90000, 1.10000, 0.90000
50564,'20009971200 ',  69.0000,1,  11,   1,   1,0.99502903, -46.244192, 1.10000, 0.90000, 1.10000, 0.90000
50565,'20009971300 ',  69.0000,1,  11,   1,   1,0.99864489, -45.255290, 1.10000, 0.90000, 1.10000, 0.90000
50566,'20009971400 ',  69.0000,1,  11,   1,   1,1.00343621, -45.049158, 1.10000, 0.90000, 1.10000, 0.90000
50567,'20009971500 ', 138.0000,1,  11,   1,   1,1.01399696, -43.977983, 1.10000, 0.90000, 1.10000, 0.90000
50568,'20009971600 ',  69.0000,1,  11,   1,   1,1.00385439, -45.061394, 1.10000, 0.90000, 1.10000, 0.90000
50569,'20009971700 ',  69.0000,1,  11,   1,   1,1.00435150, -45.031014, 1.10000, 0.90000, 1.10000, 0.90000
50570,'20009971800 ', 138.0000,1,  11,   1,   1,1.01113331, -43.934311, 1.10000, 0.90000, 1.10000, 0.90000
50571,'20011955600 ',  69.0000,1,  11,   1,   1,0.98561019, -15.356125, 1.10000, 0.90000, 1.10000, 0.90000
50572,'20011955700 ',  69.0000,1,  11,   1,   1,0.97652376, -17.305408, 1.10000, 0.90000, 1.10000, 0.90000
50573,'20011955800 ',  69.0000,1,  11,   1,   1,0.97356415, -15.760626, 1.10000, 0.90000, 1.10000, 0.90000
50574,'20011955900 ', 138.0000,1,  11,   1,   1,0.98766649, -15.252366, 1.10000, 0.90000, 1.10000, 0.90000
50575,'20011956000 ',  69.0000,1,  11,   1,   1,0.97756004, -15.634540, 1.10000, 0.90000, 1.10000, 0.90000
50576,'20013480600 ',  69.0000,1,  11,   1,   1,0.99706554,  -8.650620, 1.10000, 0.90000, 1.10000, 0.90000
50577,'20013480700 ', 345.0000,1,  11,   1,   1,1.01293397,  -6.412556, 1.10000, 0.90000, 1.10000, 0.90000
50578,'20013480800 ', 138.0000,1,  11,   1,   1,1.00323248,  -7.678593, 1.10000, 0.90000, 1.10000, 0.90000
50579,'20015020100 ', 138.0000,1,  11,   1,   1,0.98059696, -32.794689, 1.10000, 0.90000, 1.10000, 0.90000
50580,'20015020201 ', 138.0000,1,  11,   1,   1,0.97910231, -34.931947, 1.10000, 0.90000, 1.10000, 0.90000
50581,'20015020202 ', 138.0000,1,  11,   1,   1,0.97571319, -38.117896, 1.10000, 0.90000, 1.10000, 0.90000
50582,'20015020203 ', 138.0000,1,  11,   1,   1,0.97637510, -37.544723, 1.10000, 0.90000, 1.10000, 0.90000
50583,'20015020300 ',  69.0000,1,  11,   1,   1,0.96631628, -34.618076, 1.10000, 0.90000, 1.10000, 0.90000
50584,'20015020400 ',  69.0000,1,  11,   1,   1,0.96911395, -34.612083, 1.10000, 0.90000, 1.10000, 0.90000
50585,'20015020500 ', 138.0000,1,  11,   1,   1,0.97789186, -34.024051, 1.10000, 0.90000, 1.10000, 0.90000
50586,'20015020600 ',  69.0000,1,  11,   1,   1,0.96131772, -38.004747, 1.10000, 0.90000, 1.10000, 0.90000
50587,'20015020700 ', 138.0000,1,  11,   1,   1,0.97973698, -35.659550, 1.10000, 0.90000, 1.10000, 0.90000
50588,'20015020800 ', 138.0000,1,  11,   1,   1,0.97980255, -36.026195, 1.10000, 0.90000, 1.10000, 0.90000
50589,'20015020901 ', 138.0000,1,  11,   1,   1,0.98065722, -35.787077, 1.10000, 0.90000, 1.10000, 0.90000
50590,'20015020902 ',  69.0000,1,  11,   1,   1,0.96068132, -39.936365, 1.10000, 0.90000, 1.10000, 0.90000
50591,'20015020903 ', 138.0000,1,  11,   1,   1,0.98308110, -35.981525, 1.10000, 0.90000, 1.10000, 0.90000
50592,'20017960600 ', 138.0000,1,  11,   1,   1,0.99260002, -26.858066, 1.10000, 0.90000, 1.10000, 0.90000
50593,'20019964600 ',  69.0000,1,  11,   1,   1,0.96457255, -33.862261, 1.10000, 0.90000, 1.10000, 0.90000
50594,'20021958100 ', 138.0000,1,  11,   1,   1,0.98717701, -23.419076, 1.10000, 0.90000, 1.10000, 0.90000
50595,'20021958200 ',  69.0000,1,  11,   1,   1,0.97664571, -24.493414, 1.10000, 0.90000, 1.10000, 0.90000
50596,'20021958300 ',  69.0000,1,  11,   1,   1,0.98112899, -24.491272, 1.10000, 0.90000, 1.10000, 0.90000
50597,'20021958400 ', 345.0000,1,  11,   1,   1,1.00527227, -25.455536, 1.10000, 0.90000, 1.10000, 0.90000
50598,'20021958500 ',  69.0000,1,  11,   1,   1,0.98874950, -25.763533, 1.10000, 0.90000, 1.10000, 0.90000
50599,'20021958600 ',  69.0000,1,  11,   1,   1,0.98682350, -25.900579, 1.10000, 0.90000, 1.10000, 0.90000
50600,'20023950200 ', 138.0000,1,  11,   1,   1,0.97330827, -48.766321, 1.10000, 0.90000, 1.10000, 0.90000
50601,'20025967100 ',  69.0000,1,  11,   1,   1,0.99270433, -54.008604, 1.10000, 0.90000, 1.10000, 0.90000
50602,'20027458100 ', 138.0000,1,  11,   1,   1,0.98805720, -25.917438, 1.10000, 0.90000, 1.10000, 0.90000
50603,'20027458200 ', 138.0000,1,  11,   1,   1,0.98591828, -25.451580, 1.10000, 0.90000, 1.10000, 0.90000
50604,'20029977100 ',  69.0000,1,  11,   1,   1,0.99728596, -30.942676, 1.10000, 0.90000, 1.10000, 0.90000
50605,'20029977200 ', 138.0000,1,  11,   1,   1,1.01355863, -31.815329, 1.10000, 0.90000, 1.10000, 0.90000
50606,'20029977300 ', 138.0000,1,  11,   1,   1,1.01480412, -31.930865, 1.10000, 0.90000, 1.10000, 0.90000
50607,'20029977400 ',  69.0000,1,  11,   1,   1,1.00686371, -33.329899, 1.10000, 0.90000, 1.10000, 0.90000
50608,'20031966100 ', 138.0000,1,  11,   1,   1,1.01127493, -19.663327, 1.10000, 0.90000, 1.10000, 0.90000
50609,'20031966200 ',  69.0000,1,  11,   1,   1,1.00307357, -20.446697, 1.10000, 0.90000, 1.10000, 0.90000
50610,'20031966300 ', 138.0000,1,  11,   1,   1,1.00954819, -20.970422, 1.10000, 0.90000, 1.10000, 0.90000
50611,'20033967600 ', 138.0000,1,  11,   1,   1,1.01021039, -51.834910, 1.10000, 0.90000, 1.10000, 0.90000
50612,'20035493100 ',  69.0000,1,  11,   1,   1,0.97337067, -36.670978, 1.10000, 0.90000, 1.10000, 0.90000
50613,'20035493200 ', 138.0000,1,  11,   1,   1,0.98864228, -36.090344, 1.10000, 0.90000, 1.10000, 0.90000
50614,'20035493300 ', 345.0000,1,  11,   1,   1,1.00152183, -36.196823, 1.10000, 0.90000, 1.10000, 0.90000
50615,'20035493400 ',  69.0000,1,  11,   1,   1,1.00582230, -35.422164, 1.10000, 0.90000, 1.10000, 0.90000
50616,'20035493500 ', 345.0000,1,  11,   1,   1,1.00048709, -34.971040, 1.10000, 0.90000, 1.10000, 0.90000
50617,'20035493600 ', 345.0000,1,  11,   1,   1,1.00084710, -35.334956, 1.10000, 0.90000, 1.10000, 0.90000
50618,'20035493700 ', 138.0000,1,  11,   1,   1,0.99861753, -37.892892, 1.10000, 0.90000, 1.10000, 0.90000
50619,'20035493800 ', 345.0000,1,  11,   1,   1,1.00258541, -37.169842, 1.10000, 0.90000, 1.10000, 0.90000
50620,'20035493900 ',  69.0000,1,  11,   1,   1,0.99252683, -38.258195, 1.10000, 0.90000, 1.10000, 0.90000
50621,'20035494000 ', 138.0000,1,  11,   1,   1,0.99893665, -37.927696, 1.10000, 0.90000, 1.10000, 0.90000
50622,'20035494100 ', 345.0000,1,  11,   1,   1,1.00405490, -37.787127, 1.10000, 0.90000, 1.10000, 0.90000
50623,'20037956600 ', 138.0000,1,  11,   1,   1,0.98046929, -19.101799, 1.10000, 0.90000, 1.10000, 0.90000
50624,'20037956700 ',  69.0000,1,  11,   1,   1,0.96364772, -20.081965, 1.10000, 0.90000, 1.10000, 0.90000
50625,'20037956800 ',  69.0000,1,  11,   1,   1,0.96758920, -19.859434, 1.10000, 0.90000, 1.10000, 0.90000
50626,'20037956900 ', 138.0000,1,  11,   1,   1,0.98118317, -20.715081, 1.10000, 0.90000, 1.10000, 0.90000
50627,'20037957000 ', 138.0000,1,  11,   1,   1,0.99019510, -18.386097, 1.10000, 0.90000, 1.10000, 0.90000
50628,'20037957100 ',  69.0000,1,  11,   1,   1,0.98041612, -20.647314, 1.10000, 0.90000, 1.10000, 0.90000
50629,'20037957200 ', 138.0000,1,  11,   1,   1,0.98322046, -21.600231, 1.10000, 0.90000, 1.10000, 0.90000
50630,'20037957300 ', 138.0000,1,  11,   1,   1,0.98523510, -22.400934, 1.10000, 0.90000, 1.10000, 0.90000
50631,'20037957400 ',  69.0000,1,  11,   1,   1,0.97946167, -21.142074, 1.10000, 0.90000, 1.10000, 0.90000
50632,'20037957500 ',  69.0000,1,  11,   1,   1,0.97890908, -21.143487, 1.10000, 0.90000, 1.10000, 0.90000
50633,'20037957600 ',  69.0000,1,  11,   1,   1,0.97919852, -20.971913, 1.10000, 0.90000, 1.10000, 0.90000
50634,'20039951100 ', 138.0000,1,  11,   1,   1,0.98489791, -47.838894, 1.10000, 0.90000, 1.10000, 0.90000
50635,'20039951200 ', 138.0000,1,  11,   1,   1,0.98537505, -47.547023, 1.10000, 0.90000, 1.10000, 0.90000
50636,'20041084100 ',  69.0000,1,  11,   1,   1,0.98701042, -28.100042, 1.10000, 0.90000, 1.10000, 0.90000
50637,'20041084200 ', 138.0000,1,  11,   1,   1,1.01083875, -28.483431, 1.10000, 0.90000, 1.10000, 0.90000
50638,'20041084300 ',  69.0000,1,  11,   1,   1,0.99654722, -28.601115, 1.10000, 0.90000, 1.10000, 0.90000
50639,'20041084400 ',  69.0000,1,  11,   1,   1,0.99417120, -28.505916, 1.10000, 0.90000, 1.10000, 0.90000
50640,'20041084500 ',  69.0000,1,  11,   1,   1,0.97776902, -27.122287, 1.10000, 0.90000, 1.10000, 0.90000
50641,'20041084600 ',  69.0000,1,  11,   1,   1,0.97368896, -27.012481, 1.10000, 0.90000, 1.10000, 0.90000
50642,'20043020100 ', 138.0000,1,  11,   1,   1,0.99732894,  -7.419033, 1.10000, 0.90000, 1.10000, 0.90000
50643,'20043020200 ', 138.0000,1,  11,   1,   1,0.99438131,  -7.079601, 1.10000, 0.90000, 1.10000, 0.90000
50644,'20043020300 ', 138.0000,1,  11,   1,   1,0.99306649,  -6.689335, 1.10000, 0.90000, 1.10000, 0.90000
50645,'20045000100 ', 138.0000,1,  11,   1,   1,1.01675189, -12.221958, 1.10000, 0.90000, 1.10000, 0.90000
50646,'20045000200 ', 138.0000,1,  11,   1,   1,1.01181614, -12.376001, 1.10000, 0.90000, 1.10000, 0.90000
50647,'20045000300 ', 138.0000,1,  11,   1,   1,1.01455331, -12.375664, 1.10000, 0.90000, 1.10000, 0.90000
50648,'20045000400 ',  69.0000,1,  11,   1,   1,1.00600505, -12.941412, 1.10000, 0.90000, 1.10000, 0.90000
50649,'20045000501 ', 138.0000,1,  11,   1,   1,1.01643479, -12.328408, 1.10000, 0.90000, 1.10000, 0.90000
50650,'20045000502 ',  69.0000,1,  11,   1,   1,1.00662220, -12.923535, 1.10000, 0.90000, 1.10000, 0.90000
50651,'20045000603 ',  69.0000,1,  11,   1,   1,1.01068056, -12.732431, 1.10000, 0.90000, 1.10000, 0.90000
50652,'20045000604 ',  69.0000,1,  11,   1,   1,1.00882757, -12.867116, 1.10000, 0.90000, 1.10000, 0.90000
50653,'20045000702 ',  69.0000,1,  11,   1,   1,1.00723982, -12.871611, 1.10000, 0.90000, 1.10000, 0.90000
50654,'20045000797 ',  69.0000,1,  11,   1,   1,1.00473559, -12.966426, 1.10000, 0.90000, 1.10000, 0.90000
50655,'20045000801 ',  69.0000,1,  11,   1,   1,1.00275004, -13.055717, 1.10000, 0.90000, 1.10000, 0.90000
50656,'20045000802 ',  69.0000,1,  11,   1,   1,1.00347173, -12.976767, 1.10000, 0.90000, 1.10000, 0.90000
50657,'20045000901 ', 138.0000,1,  11,   1,   1,1.01319444, -12.408485, 1.10000, 0.90000, 1.10000, 0.90000
50658,'20045000902 ',  69.0000,1,  11,   1,   1,1.00510681, -12.969118, 1.10000, 0.90000, 1.10000, 0.90000
50659,'20045001001 ', 138.0000,1,  11,   1,   1,1.01250589, -12.405078, 1.10000, 0.90000, 1.10000, 0.90000
50660,'20045001002 ',  69.0000,1,  11,   1,   1,0.99989492, -12.996200, 1.10000, 0.90000, 1.10000, 0.90000
50661,'20045001201 ',  69.0000,1,  11,   1,   1,0.99877107, -12.989372, 1.10000, 0.90000, 1.10000, 0.90000
50662,'20045001202 ', 138.0000,1,  11,   1,   1,1.00054502, -12.151055, 1.10000, 0.90000, 1.10000, 0.90000
50663,'20045001203 ',  69.0000,1,  11,   1,   1,0.98680824, -12.956101, 1.10000, 0.90000, 1.10000, 0.90000
50664,'20045001400 ',  69.0000,1,  11,   1,   1,0.99496841, -13.055131, 1.10000, 0.90000, 1.10000, 0.90000
50665,'20045001500 ',  69.0000,1,  11,   1,   1,1.00941193, -13.546260, 1.10000, 0.90000, 1.10000, 0.90000
50666,'20045001600 ',  69.0000,1,  11,   1,   1,1.00521135, -12.984664, 1.10000, 0.90000, 1.10000, 0.90000
50667,'20047969600 ', 138.0000,1,  11,   1,   1,0.99780643, -49.430270, 1.10000, 0.90000, 1.10000, 0.90000
50668,'20047969700 ',  69.0000,1,  11,   1,   1,0.98725945, -50.369186, 1.10000, 0.90000, 1.10000, 0.90000
50669,'20049965100 ',  69.0000,1,  11,   1,   1,0.98644578, -32.240976, 1.10000, 0.90000, 1.10000, 0.90000
50670,'20051072600 ',  69.0000,1,  11,   1,   1,0.99855363, -44.032665, 1.10000, 0.90000, 1.10000, 0.90000
50671,'20051072701 ', 138.0000,1,  11,   1,   1,1.00543118, -44.393204, 1.10000, 0.90000, 1.10000, 0.90000
50672,'20051072702 ',  69.0000,1,  11,   1,   1,0.99827361, -44.452971, 1.10000, 0.90000, 1.10000, 0.90000
50673,'20051072800 ', 345.0000,1,  11,   1,   1,1.01957583, -43.835174, 1.10000, 0.90000, 1.10000, 0.90000
50674,'20051072900 ',  69.0000,1,  11,   1,   1,0.99013942, -45.176097, 1.10000, 0.90000, 1.10000, 0.90000
50675,'20051073000 ',  69.0000,1,  11,   1,   1,0.99098730, -45.637794, 1.10000, 0.90000, 1.10000, 0.90000
50676,'20053086600 ', 138.0000,1,  11,   1,   1,1.00238144, -35.173278, 1.10000, 0.90000, 1.10000, 0.90000
50677,'20053086700 ', 138.0000,1,  11,   1,   1,1.01026571, -36.017063, 1.10000, 0.90000, 1.10000, 0.90000
50678,'20055960100 ', 138.0000,1,  11,   1,   1,1.01185191, -52.760022, 1.10000, 0.90000, 1.10000, 0.90000
50679,'20055960200 ', 138.0000,1,  11,   1,   1,1.01666760, -52.793052, 1.10000, 0.90000, 1.10000, 0.90000
50680,'20055960300 ',  69.0000,1,  11,   1,   1,1.00909722, -53.326391, 1.10000, 0.90000, 1.10000, 0.90000
50681,'20055960401 ',  69.0000,1,  11,   1,   1,1.00826597, -53.335981, 1.10000, 0.90000, 1.10000, 0.90000
50682,'20055960403 ',  69.0000,1,  11,   1,   1,1.00780022, -53.335048, 1.10000, 0.90000, 1.10000, 0.90000
50683,'20055960404 ', 138.0000,1,  11,   1,   1,1.01469874, -52.786895, 1.10000, 0.90000, 1.10000, 0.90000
50684,'20055960501 ',  69.0000,1,  11,   1,   1,1.00668478, -53.307844, 1.10000, 0.90000, 1.10000, 0.90000
50685,'20055960503 ',  69.0000,1,  11,   1,   1,1.00671160, -53.329089, 1.10000, 0.90000, 1.10000, 0.90000
50686,'20055960505 ',  69.0000,1,  11,   1,   1,1.00830007, -53.342254, 1.10000, 0.90000, 1.10000, 0.90000
50687,'20055960507 ',  69.0000,1,  11,   1,   1,1.00828695, -53.329663, 1.10000, 0.90000, 1.10000, 0.90000
50688,'20055960508 ',  69.0000,1,  11,   1,   1,1.00736713, -53.328372, 1.10000, 0.90000, 1.10000, 0.90000
50689,'20055960600 ', 345.0000,1,  11,   1,   1,1.02011263, -52.330976, 1.10000, 0.90000, 1.10000, 0.90000
50690,'20057961600 ', 138.0000,1,  11,   1,   1,1.01659143, -50.442699, 1.10000, 0.90000, 1.10000, 0.90000
50691,'20057961700 ',  69.0000,1,  11,   1,   1,0.99841511, -52.670744, 1.10000, 0.90000, 1.10000, 0.90000
50692,'20057961800 ', 138.0000,1,  11,   1,   1,1.01483262, -50.741124, 1.10000, 0.90000, 1.10000, 0.90000
50693,'20057961900 ',  69.0000,1,  11,   1,   1,0.99301416, -52.102496, 1.10000, 0.90000, 1.10000, 0.90000
50694,'20057962000 ',  69.0000,1,  11,   1,   1,0.99749249, -52.061286, 1.10000, 0.90000, 1.10000, 0.90000
50695,'20057962101 ', 138.0000,1,  11,   1,   1,1.01092470, -50.925689, 1.10000, 0.90000, 1.10000, 0.90000
50696,'20057962102 ',  69.0000,1,  11,   1,   1,1.00883651, -51.440890, 1.10000, 0.90000, 1.10000, 0.90000
50697,'20059954100 ',  69.0000,1,  11,   1,   1,0.97417867, -17.281830, 1.10000, 0.90000, 1.10000, 0.90000
50698,'20059954200 ',  69.0000,1,  11,   1,   1,0.97425276, -16.784830, 1.10000, 0.90000, 1.10000, 0.90000
50699,'20059954300 ',  69.0000,1,  11,   1,   1,0.96990782, -17.059465, 1.10000, 0.90000, 1.10000, 0.90000
50700,'20059954400 ',  69.0000,1,  11,   1,   1,0.97157621, -17.004705, 1.10000, 0.90000, 1.10000, 0.90000
50701,'20059954500 ',  69.0000,1,  11,   1,   1,0.97575212, -16.034769, 1.10000, 0.90000, 1.10000, 0.90000
50702,'20061000100 ', 138.0000,1,  11,   1,   1,0.97574788, -22.482305, 1.10000, 0.90000, 1.10000, 0.90000
50703,'20061000200 ',  69.0000,1,  11,   1,   1,0.96925730, -23.398594, 1.10000, 0.90000, 1.10000, 0.90000
50704,'20061000300 ',  69.0000,1,  11,   1,   1,0.96979254, -23.385482, 1.10000, 0.90000, 1.10000, 0.90000
50705,'20061000400 ',  69.0000,1,  11,   1,   1,0.96833044, -23.468952, 1.10000, 0.90000, 1.10000, 0.90000
50706,'20061000500 ',  69.0000,1,  11,   1,   1,0.97083145, -23.217734, 1.10000, 0.90000, 1.10000, 0.90000
50707,'20061000600 ',  69.0000,1,  11,   1,   1,0.97065896, -23.299788, 1.10000, 0.90000, 1.10000, 0.90000
50708,'20061000700 ',  69.0000,1,  11,   1,   1,0.97564322, -21.835642, 1.10000, 0.90000, 1.10000, 0.90000
50709,'20061000800 ',  69.0000,1,  11,   1,   1,0.97028804, -23.356353, 1.10000, 0.90000, 1.10000, 0.90000
50710,'20063955100 ',  69.0000,1,  11,   1,   1,0.96499580, -52.326284, 1.10000, 0.90000, 1.10000, 0.90000
50711,'20063955200 ', 138.0000,1,  11,   1,   1,0.98937362, -50.967807, 1.10000, 0.90000, 1.10000, 0.90000
50712,'20065952100 ',  69.0000,1,  11,   1,   1,0.97717983, -48.069382, 1.10000, 0.90000, 1.10000, 0.90000
50713,'20065952200 ',  69.0000,1,  11,   1,   1,0.97440201, -47.852561, 1.10000, 0.90000, 1.10000, 0.90000
50714,'20067963600 ', 345.0000,1,  11,   1,   1,1.01943481, -52.733186, 1.10000, 0.90000, 1.10000, 0.90000
50715,'20067963700 ', 138.0000,1,  11,   1,   1,1.00888979, -54.418566, 1.10000, 0.90000, 1.10000, 0.90000
50716,'20069962600 ', 138.0000,1,  11,   1,   1,1.01096892, -52.811347, 1.10000, 0.90000, 1.10000, 0.90000
50717,'20069962700 ', 345.0000,1,  11,   1,   1,1.01995289, -51.769593, 1.10000, 0.90000, 1.10000, 0.90000
50718,'20071958100 ', 138.0000,1,  11,   1,   1,0.98306793, -55.089888, 1.10000, 0.90000, 1.10000, 0.90000
50719,'20073965600 ', 138.0000,1,  11,   1,   1,0.99440819, -27.191989, 1.10000, 0.90000, 1.10000, 0.90000
50720,'20073965700 ', 138.0000,1,  11,   1,   1,0.99322516, -29.290962, 1.10000, 0.90000, 1.10000, 0.90000
50721,'20073965800 ', 138.0000,1,  11,   1,   1,0.99491102, -29.973049, 1.10000, 0.90000, 1.10000, 0.90000
50722,'20075958600 ', 138.0000,1,  11,   1,   1,0.98967540, -56.390079, 1.10000, 0.90000, 1.10000, 0.90000
50723,'20077961600 ',  69.0000,1,  11,   1,   1,0.97432590, -45.290073, 1.10000, 0.90000, 1.10000, 0.90000
50724,'20077961700 ', 138.0000,1,  11,   1,   1,0.98257321, -45.988036, 1.10000, 0.90000, 1.10000, 0.90000
50725,'20077961800 ',  69.0000,1,  11,   1,   1,0.96701062, -46.459828, 1.10000, 0.90000, 1.10000, 0.90000
50726,'20079030100 ', 138.0000,1,  11,   1,   1,0.99268275, -33.731159, 1.10000, 0.90000, 1.10000, 0.90000
50727,'20079030200 ', 138.0000,1,  11,   1,   1,0.99736863, -34.840744, 1.10000, 0.90000, 1.10000, 0.90000
50728,'20079030300 ', 138.0000,1,  11,   1,   1,0.99661744, -34.802450, 1.10000, 0.90000, 1.10000, 0.90000
50729,'20079030400 ', 138.0000,1,  11,   1,   1,0.99428809, -34.200922, 1.10000, 0.90000, 1.10000, 0.90000
50730,'20079030500 ', 230.0000,1,  11,   1,   1,1.00236320, -34.422251, 1.10000, 0.90000, 1.10000, 0.90000
50731,'20079030600 ', 345.0000,1,  11,   1,   1,1.01881337, -34.417036, 1.10000, 0.90000, 1.10000, 0.90000
50732,'20081463100 ', 138.0000,1,  11,   1,   1,0.99405855, -55.949235, 1.10000, 0.90000, 1.10000, 0.90000
50733,'20083461100 ', 345.0000,1,  11,   1,   1,1.02022505, -49.159604, 1.10000, 0.90000, 1.10000, 0.90000
50734,'20085082600 ', 138.0000,1,  11,   1,   1,1.01258779, -12.046172, 1.10000, 0.90000, 1.10000, 0.90000
50735,'20085082700 ', 138.0000,1,  11,   1,   1,1.01177692, -12.379216, 1.10000, 0.90000, 1.10000, 0.90000
50736,'20085082800 ',  69.0000,1,  11,   1,   1,1.00390232, -13.608476, 1.10000, 0.90000, 1.10000, 0.90000
50737,'20087020101 ', 138.0000,1,  11,   1,   1,1.01368749, -12.551137, 1.10000, 0.90000, 1.10000, 0.90000
50738,'20087020102 ',  69.0000,1,  11,   1,   1,0.99858844, -12.500978, 1.10000, 0.90000, 1.10000, 0.90000
50739,'20087020200 ', 138.0000,1,  11,   1,   1,1.01204228, -10.525826, 1.10000, 0.90000, 1.10000, 0.90000
50740,'20087020300 ',  69.0000,1,  11,   1,   1,0.99874812, -12.096156, 1.10000, 0.90000, 1.10000, 0.90000
50741,'20089576100 ', 138.0000,1,  11,   1,   1,1.01427400, -36.047621, 1.10000, 0.90000, 1.10000, 0.90000
50742,'20089576200 ', 138.0000,1,  11,   1,   1,1.01367462, -35.809282, 1.10000, 0.90000, 1.10000, 0.90000
50743,'20091050000 ',  69.0000,1,  11,   1,   1,0.97897947,  -9.730622, 1.10000, 0.90000, 1.10000, 0.90000
50744,'20091050100 ',  69.0000,1,  11,   1,   1,0.97830874,  -9.814149, 1.10000, 0.90000, 1.10000, 0.90000
50745,'20091050200 ',  69.0000,1,  11,   1,   1,0.97774053,  -9.910881, 1.10000, 0.90000, 1.10000, 0.90000
50746,'20091050301 ',  69.0000,1,  11,   1,   1,0.97897899,  -9.857179, 1.10000, 0.90000, 1.10000, 0.90000
50747,'20091050302 ', 138.0000,1,  11,   1,   1,0.98595572,  -9.217798, 1.10000, 0.90000, 1.10000, 0.90000
50748,'20091050400 ',  69.0000,1,  11,   1,   1,0.97756773,  -9.950792, 1.10000, 0.90000, 1.10000, 0.90000
50749,'20091050500 ',  69.0000,1,  11,   1,   1,0.97513014, -10.189875, 1.10000, 0.90000, 1.10000, 0.90000
50750,'20091050600 ',  69.0000,1,  11,   1,   1,0.97505641, -10.172725, 1.10000, 0.90000, 1.10000, 0.90000
50751,'20091050700 ',  69.0000,1,  11,   1,   1,0.97595143, -10.128479, 1.10000, 0.90000, 1.10000, 0.90000
50752,'20091050800 ',  69.0000,1,  11,   1,   1,0.97545826, -10.128910, 1.10000, 0.90000, 1.10000, 0.90000
50753,'20091050900 ',  69.0000,1,  11,   1,   1,0.97598159,  -9.921367, 1.10000, 0.90000, 1.10000, 0.90000
50754,'20091051000 ',  69.0000,1,  11,   1,   1,0.97447181, -10.121068, 1.10000, 0.90000, 1.10000, 0.90000
50755,'20091051100 ',  69.0000,1,  11,   1,   1,0.97386074, -10.254475, 1.10000, 0.90000, 1.10000, 0.90000
50756,'20091051200 ',  69.0000,1,  11,   1,   1,0.97228009, -10.577169, 1.10000, 0.90000, 1.10000, 0.90000
50757,'20091051300 ',  69.0000,1,  11,   1,   1,0.97359300, -10.475681, 1.10000, 0.90000, 1.10000, 0.90000
50758,'20091051400 ',  69.0000,1,  11,   1,   1,0.97442216, -10.063788, 1.10000, 0.90000, 1.10000, 0.90000
50759,'20091051500 ', 138.0000,1,  11,   1,   1,0.97940594,  -9.771255, 1.10000, 0.90000, 1.10000, 0.90000
50760,'20091051600 ', 138.0000,1,  11,   1,   1,0.97916865,  -9.955781, 1.10000, 0.90000, 1.10000, 0.90000
50761,'20091051700 ', 138.0000,1,  11,   1,   1,0.97915721, -10.193151, 1.10000, 0.90000, 1.10000, 0.90000
50762,'20091051801 ',  69.0000,1,  11,   1,   1,0.97261405, -10.557669, 1.10000, 0.90000, 1.10000, 0.90000
50763,'20091051802 ',  69.0000,1,  11,   1,   1,0.97291970, -10.568846, 1.10000, 0.90000, 1.10000, 0.90000
50764,'20091051803 ',  69.0000,1,  11,   1,   1,0.97133946, -10.656184, 1.10000, 0.90000, 1.10000, 0.90000
50765,'20091051804 ',  69.0000,1,  11,   1,   1,0.97104335, -10.740971, 1.10000, 0.90000, 1.10000, 0.90000
50766,'20091051805 ',  69.0000,1,  11,   1,   1,0.97091234, -10.699059, 1.10000, 0.90000, 1.10000, 0.90000
50767,'20091051806 ',  69.0000,1,  11,   1,   1,0.97207618, -10.636927, 1.10000, 0.90000, 1.10000, 0.90000
50768,'20091051902 ',  69.0000,1,  11,   1,   1,0.97078496, -10.675170, 1.10000, 0.90000, 1.10000, 0.90000
50769,'20091051903 ',  69.0000,1,  11,   1,   1,0.97077435, -10.631098, 1.10000, 0.90000, 1.10000, 0.90000
50770,'20091051904 ',  69.0000,1,  11,   1,   1,0.97012448, -10.914671, 1.10000, 0.90000, 1.10000, 0.90000
50771,'20091051906 ',  69.0000,1,  11,   1,   1,0.97225648, -10.419477, 1.10000, 0.90000, 1.10000, 0.90000
50772,'20091051907 ',  69.0000,1,  11,   1,   1,0.97144604, -10.574037, 1.10000, 0.90000, 1.10000, 0.90000
50773,'20091051908 ',  69.0000,1,  11,   1,   1,0.97036356, -10.763719, 1.10000, 0.90000, 1.10000, 0.90000
50774,'20091051909 ',  69.0000,1,  11,   1,   1,0.97014433, -10.779082, 1.10000, 0.90000, 1.10000, 0.90000
50775,'20091052001 ',  69.0000,1,  11,   1,   1,0.97368795, -10.295772, 1.10000, 0.90000, 1.10000, 0.90000
50776,'20091052003 ', 138.0000,1,  11,   1,   1,0.98319781,  -9.488558, 1.10000, 0.90000, 1.10000, 0.90000
50777,'20091052004 ',  69.0000,1,  11,   1,   1,0.97402960, -10.304360, 1.10000, 0.90000, 1.10000, 0.90000
50778,'20091052101 ',  69.0000,1,  11,   1,   1,0.97945142,  -9.830907, 1.10000, 0.90000, 1.10000, 0.90000
50779,'20091052102 ', 138.0000,1,  11,   1,   1,0.98389196,  -9.499726, 1.10000, 0.90000, 1.10000, 0.90000
50780,'20091052201 ',  69.0000,1,  11,   1,   1,0.98248541,  -9.510988, 1.10000, 0.90000, 1.10000, 0.90000
50781,'20091052202 ',  69.0000,1,  11,   1,   1,0.98250914,  -9.616415, 1.10000, 0.90000, 1.10000, 0.90000
50782,'20091052303 ',  69.0000,1,  11,   1,   1,0.97228235, -10.522856, 1.10000, 0.90000, 1.10000, 0.90000
50783,'20091052304 ',  69.0000,1,  11,   1,   1,0.97392154, -10.356098, 1.10000, 0.90000, 1.10000, 0.90000
50784,'20091052305 ', 138.0000,1,  11,   1,   1,0.98499525,  -9.500921, 1.10000, 0.90000, 1.10000, 0.90000
50785,'20091052306 ',  69.0000,1,  11,   1,   1,0.98057407,  -9.626867, 1.10000, 0.90000, 1.10000, 0.90000
50786,'20091052405 ',  69.0000,1,  11,   1,   1,0.97037649, -10.991152, 1.10000, 0.90000, 1.10000, 0.90000
50787,'20091052410 ',  69.0000,1,  11,   1,   1,0.97114611, -10.644956, 1.10000, 0.90000, 1.10000, 0.90000
50788,'20091052411 ',  69.0000,1,  11,   1,   1,0.97119558, -10.489024, 1.10000, 0.90000, 1.10000, 0.90000
50789,'20091052414 ',  69.0000,1,  11,   1,   1,0.97004354, -10.634103, 1.10000, 0.90000, 1.10000, 0.90000
50790,'20091052415 ',  69.0000,1,  11,   1,   1,0.97089040, -10.736949, 1.10000, 0.90000, 1.10000, 0.90000
50791,'20091052416 ',  69.0000,1,  11,   1,   1,0.97014666, -10.695545, 1.10000, 0.90000, 1.10000, 0.90000
50792,'20091052417 ',  69.0000,1,  11,   1,   1,0.97065282, -10.696379, 1.10000, 0.90000, 1.10000, 0.90000
50793,'20091052418 ',  69.0000,1,  11,   1,   1,0.97276443, -10.458113, 1.10000, 0.90000, 1.10000, 0.90000
50794,'20091052419 ',  69.0000,1,  11,   1,   1,0.97182244, -10.492753, 1.10000, 0.90000, 1.10000, 0.90000
50795,'20091052421 ',  69.0000,1,  11,   1,   1,0.97102332, -10.568735, 1.10000, 0.90000, 1.10000, 0.90000
50796,'20091052502 ',  69.0000,1,  11,   1,   1,0.97308320, -10.547818, 1.10000, 0.90000, 1.10000, 0.90000
50797,'20091052504 ', 138.0000,1,  11,   1,   1,0.98116577, -10.890667, 1.10000, 0.90000, 1.10000, 0.90000
50798,'20091052601 ', 138.0000,1,  11,   1,   1,0.98355895, -11.138849, 1.10000, 0.90000, 1.10000, 0.90000
50799,'20091052603 ',  69.0000,1,  11,   1,   1,0.97357208, -10.526432, 1.10000, 0.90000, 1.10000, 0.90000
50800,'20091052604 ',  69.0000,1,  11,   1,   1,0.97417217, -10.836369, 1.10000, 0.90000, 1.10000, 0.90000
50801,'20091052606 ',  69.0000,1,  11,   1,   1,0.97375411, -10.503665, 1.10000, 0.90000, 1.10000, 0.90000
50802,'20091052607 ',  69.0000,1,  11,   1,   1,0.97414786, -10.479511, 1.10000, 0.90000, 1.10000, 0.90000
50803,'20091052700 ', 138.0000,1,  11,   1,   1,0.99192452, -11.680629, 1.10000, 0.90000, 1.10000, 0.90000
50804,'20091052801 ',  69.0000,1,  11,   1,   1,0.98496306, -11.680067, 1.10000, 0.90000, 1.10000, 0.90000
50805,'20091052802 ',  69.0000,1,  11,   1,   1,0.98310411, -11.551539, 1.10000, 0.90000, 1.10000, 0.90000
50806,'20091052803 ',  69.0000,1,  11,   1,   1,0.98386240, -11.402761, 1.10000, 0.90000, 1.10000, 0.90000
50807,'20091052904 ', 138.0000,1,  11,   1,   1,0.98583913, -10.937952, 1.10000, 0.90000, 1.10000, 0.90000
50808,'20091052905 ', 138.0000,1,  11,   1,   1,0.98597538, -10.923588, 1.10000, 0.90000, 1.10000, 0.90000
50809,'20091052906 ',  69.0000,1,  11,   1,   1,0.98423922, -11.422944, 1.10000, 0.90000, 1.10000, 0.90000
50810,'20091052907 ',  69.0000,1,  11,   1,   1,0.97110581, -11.160400, 1.10000, 0.90000, 1.10000, 0.90000
50811,'20091052908 ', 138.0000,1,  11,   1,   1,0.98665315, -10.911319, 1.10000, 0.90000, 1.10000, 0.90000
50812,'20091052910 ',  69.0000,1,  11,   1,   1,0.97090334, -11.082752, 1.10000, 0.90000, 1.10000, 0.90000
50813,'20091053002 ',  69.0000,1,  11,   1,   1,0.97001559, -10.978779, 1.10000, 0.90000, 1.10000, 0.90000
50814,'20091053004 ',  69.0000,1,  11,   1,   1,0.97040629, -11.058653, 1.10000, 0.90000, 1.10000, 0.90000
50815,'20091053005 ', 138.0000,1,  11,   1,   1,0.98095816, -10.702128, 1.10000, 0.90000, 1.10000, 0.90000
50816,'20091053006 ',  69.0000,1,  11,   1,   1,0.97131652, -11.118505, 1.10000, 0.90000, 1.10000, 0.90000
50817,'20091053007 ',  69.0000,1,  11,   1,   1,0.97226506, -11.210001, 1.10000, 0.90000, 1.10000, 0.90000
50818,'20091053008 ',  69.0000,1,  11,   1,   1,0.97162843, -11.148242, 1.10000, 0.90000, 1.10000, 0.90000
50819,'20091053009 ',  69.0000,1,  11,   1,   1,0.97193921, -11.075079, 1.10000, 0.90000, 1.10000, 0.90000
50820,'20091053010 ',  69.0000,1,  11,   1,   1,0.97411340, -11.240556, 1.10000, 0.90000, 1.10000, 0.90000
50821,'20091053011 ',  69.0000,1,  11,   1,   1,0.97371280, -11.272626, 1.10000, 0.90000, 1.10000, 0.90000
50822,'20091053101 ',  69.0000,1,  11,   1,   1,0.97077423, -10.934102, 1.10000, 0.90000, 1.10000, 0.90000
50823,'20091053102 ', 138.0000,1,  11,   1,   1,0.97908062, -10.570454, 1.10000, 0.90000, 1.10000, 0.90000
50824,'20091053105 ',  69.0000,1,  11,   1,   1,0.97164577, -10.979513, 1.10000, 0.90000, 1.10000, 0.90000
50825,'20091053108 ',  69.0000,1,  11,   1,   1,0.97162175, -11.032535, 1.10000, 0.90000, 1.10000, 0.90000
50826,'20091053109 ',  69.0000,1,  11,   1,   1,0.97411358, -11.063748, 1.10000, 0.90000, 1.10000, 0.90000
50827,'20091053110 ',  69.0000,1,  11,   1,   1,0.97302032, -11.075570, 1.10000, 0.90000, 1.10000, 0.90000
50828,'20091053201 ', 138.0000,1,  11,   1,   1,0.97923732, -10.514661, 1.10000, 0.90000, 1.10000, 0.90000
50829,'20091053202 ',  69.0000,1,  11,   1,   1,0.97564036, -10.840813, 1.10000, 0.90000, 1.10000, 0.90000
50830,'20091053203 ',  69.0000,1,  11,   1,   1,0.97594076, -10.926957, 1.10000, 0.90000, 1.10000, 0.90000
50831,'20091053301 ', 138.0000,1,  11,   1,   1,0.98007315, -10.405631, 1.10000, 0.90000, 1.10000, 0.90000
50832,'20091053302 ', 138.0000,1,  11,   1,   1,0.98158348, -10.488024, 1.10000, 0.90000, 1.10000, 0.90000
50833,'20091053403 ',  69.0000,1,  11,   1,   1,0.97577190, -11.309442, 1.10000, 0.90000, 1.10000, 0.90000
50834,'20091053406 ',  69.0000,1,  11,   1,   1,0.97575903, -11.103769, 1.10000, 0.90000, 1.10000, 0.90000
50835,'20091053409 ', 138.0000,1,  11,   1,   1,0.98320103, -10.523573, 1.10000, 0.90000, 1.10000, 0.90000
50836,'20091053410 ', 138.0000,1,  11,   1,   1,0.98514271, -10.502718, 1.10000, 0.90000, 1.10000, 0.90000
50837,'20091053411 ',  69.0000,1,  11,   1,   1,0.97857648, -10.765059, 1.10000, 0.90000, 1.10000, 0.90000
50838,'20091053413 ', 138.0000,1,  11,   1,   1,0.98405409, -10.598779, 1.10000, 0.90000, 1.10000, 0.90000
50839,'20091053414 ',  69.0000,1,  11,   1,   1,0.97699714, -10.883643, 1.10000, 0.90000, 1.10000, 0.90000
50840,'20091053415 ', 138.0000,1,  11,   1,   1,0.98384154, -10.640399, 1.10000, 0.90000, 1.10000, 0.90000
50841,'20091053417 ', 138.0000,1,  11,   1,   1,0.98436397, -10.655239, 1.10000, 0.90000, 1.10000, 0.90000
50842,'20091053418 ',  69.0000,1,  11,   1,   1,0.97719377, -10.768204, 1.10000, 0.90000, 1.10000, 0.90000
50843,'20091053419 ',  69.0000,1,  11,   1,   1,0.97566921, -11.069711, 1.10000, 0.90000, 1.10000, 0.90000
50844,'20091053421 ',  69.0000,1,  11,   1,   1,0.97533745, -11.220447, 1.10000, 0.90000, 1.10000, 0.90000
50845,'20091053422 ',  69.0000,1,  11,   1,   1,0.97524869, -11.143865, 1.10000, 0.90000, 1.10000, 0.90000
50846,'20091053423 ',  69.0000,1,  11,   1,   1,0.97740251, -11.129589, 1.10000, 0.90000, 1.10000, 0.90000
50847,'20091053424 ',  69.0000,1,  11,   1,   1,0.97888577, -11.062102, 1.10000, 0.90000, 1.10000, 0.90000
50848,'20091053502 ', 138.0000,1,  11,   1,   1,0.98957789, -10.970821, 1.10000, 0.90000, 1.10000, 0.90000
50849,'20091053505 ',  69.0000,1,  11,   1,   1,0.98099446, -11.316193, 1.10000, 0.90000, 1.10000, 0.90000
50850,'20091053506 ',  69.0000,1,  11,   1,   1,0.97887415, -11.335195, 1.10000, 0.90000, 1.10000, 0.90000
50851,'20091053507 ',  69.0000,1,  11,   1,   1,0.97631806, -11.333658, 1.10000, 0.90000, 1.10000, 0.90000
50852,'20091053508 ', 138.0000,1,  11,   1,   1,0.99084806, -10.992054, 1.10000, 0.90000, 1.10000, 0.90000
50853,'20091053509 ',  69.0000,1,  11,   1,   1,0.97850865, -11.331463, 1.10000, 0.90000, 1.10000, 0.90000
50854,'20091053510 ',  69.0000,1,  11,   1,   1,0.97526556, -11.331839, 1.10000, 0.90000, 1.10000, 0.90000
50855,'20091053555 ',  69.0000,1,  11,   1,   1,0.98471606, -11.411642, 1.10000, 0.90000, 1.10000, 0.90000
50856,'20091053556 ',  69.0000,1,  11,   1,   1,0.98316258, -11.367313, 1.10000, 0.90000, 1.10000, 0.90000
50857,'20091053557 ', 138.0000,1,  11,   1,   1,0.99210745, -11.033205, 1.10000, 0.90000, 1.10000, 0.90000
50858,'20091053601 ',  69.0000,1,  11,   1,   1,0.98583907, -11.405483, 1.10000, 0.90000, 1.10000, 0.90000
50859,'20091053602 ', 138.0000,1,  11,   1,   1,0.99675322, -11.058832, 1.10000, 0.90000, 1.10000, 0.90000
50860,'20091053701 ',  69.0000,1,  11,   1,   1,1.00980556, -11.379507, 1.10000, 0.90000, 1.10000, 0.90000
50861,'20091053703 ', 138.0000,1,  11,   1,   1,1.01394761, -10.955833, 1.10000, 0.90000, 1.10000, 0.90000
50862,'20091053705 ',  69.0000,1,  11,   1,   1,1.00080121, -11.369080, 1.10000, 0.90000, 1.10000, 0.90000
50863,'20091053707 ', 138.0000,1,  11,   1,   1,1.01173842, -11.001578, 1.10000, 0.90000, 1.10000, 0.90000
50864,'20091053709 ', 138.0000,1,  11,   1,   1,1.01461697, -11.042965, 1.10000, 0.90000, 1.10000, 0.90000
50865,'20091053711 ', 138.0000,1,  11,   1,   1,1.00879681, -11.147187, 1.10000, 0.90000, 1.10000, 0.90000
50866,'20091053712 ', 138.0000,1,  11,   1,   1,1.01620972, -11.064757, 1.10000, 0.90000, 1.10000, 0.90000
50867,'20091053801 ',  69.0000,1,  11,   1,   1,0.98987800, -11.225256, 1.10000, 0.90000, 1.10000, 0.90000
50868,'20091053803 ', 230.0000,1,  11,   1,   1,1.00587440,  -9.361299, 1.10000, 0.90000, 1.10000, 0.90000
50869,'20091053804 ',  69.0000,1,  11,   1,   1,0.98542947, -10.729616, 1.10000, 0.90000, 1.10000, 0.90000
50870,'20091980001 ', 138.0000,1,  11,   1,   1,0.98242778, -10.654109, 1.10000, 0.90000, 1.10000, 0.90000
50871,'20091980002 ',  69.0000,1,  11,   1,   1,0.97191042, -10.535059, 1.10000, 0.90000, 1.10000, 0.90000
50872,'20091980003 ',  69.0000,1,  11,   1,   1,0.97309154, -10.700600, 1.10000, 0.90000, 1.10000, 0.90000
50873,'20093959100 ',  69.0000,1,  11,   1,   1,0.97819334, -56.542751, 1.10000, 0.90000, 1.10000, 0.90000
50874,'20095961100 ',  69.0000,1,  11,   1,   1,0.96391261, -40.831195, 1.10000, 0.90000, 1.10000, 0.90000
50875,'20095961200 ',  69.0000,1,  11,   1,   1,0.96937424, -41.548457, 1.10000, 0.90000, 1.10000, 0.90000
50876,'20095961300 ',  69.0000,1,  11,   1,   1,0.96809053, -43.798991, 1.10000, 0.90000, 1.10000, 0.90000
50877,'20097969100 ', 138.0000,1,  11,   1,   1,1.00582266, -51.343584, 1.10000, 0.90000, 1.10000, 0.90000
50878,'20099950100 ',  69.0000,1,  11,   1,   1,0.98372042, -25.977228, 1.10000, 0.90000, 1.10000, 0.90000
50879,'20099950200 ',  69.0000,1,  11,   1,   1,0.98287839, -26.101151, 1.10000, 0.90000, 1.10000, 0.90000
50880,'20099950300 ', 138.0000,1,  11,   1,   1,0.98535448, -25.570036, 1.10000, 0.90000, 1.10000, 0.90000
50881,'20099950400 ', 138.0000,1,  11,   1,   1,0.98451835, -26.230192, 1.10000, 0.90000, 1.10000, 0.90000
50882,'20099950500 ', 138.0000,1,  11,   1,   1,0.98327279, -26.812087, 1.10000, 0.90000, 1.10000, 0.90000
50883,'20099950600 ', 138.0000,1,  11,   1,   1,0.98679948, -28.272573, 1.10000, 0.90000, 1.10000, 0.90000
50884,'20099950700 ', 138.0000,1,  11,   1,   1,0.98900712, -26.432861, 1.10000, 0.90000, 1.10000, 0.90000
50885,'20099950800 ',  69.0000,1,  11,   1,   1,0.97761482, -26.370035, 1.10000, 0.90000, 1.10000, 0.90000
50886,'20101956600 ', 138.0000,1,  11,   1,   1,1.00030947, -51.183293, 1.10000, 0.90000, 1.10000, 0.90000
50887,'20103070100 ',  69.0000,1,  11,   1,   1,0.99632281,  -7.277615, 1.10000, 0.90000, 1.10000, 0.90000
50888,'20103070200 ',  69.0000,1,  11,   1,   1,0.99749547,  -7.157523, 1.10000, 0.90000, 1.10000, 0.90000
50889,'20103070300 ',  69.0000,1,  11,   1,   1,0.99508947,  -7.423759, 1.10000, 0.90000, 1.10000, 0.90000
50890,'20103070400 ',  69.0000,1,  11,   1,   1,0.99513030,  -7.325405, 1.10000, 0.90000, 1.10000, 0.90000
50891,'20103070500 ', 345.0000,1,  11,   1,   1,1.01130378,  -6.965662, 1.10000, 0.90000, 1.10000, 0.90000
50892,'20103070700 ',  69.0000,1,  11,   1,   1,0.99452358,  -7.484403, 1.10000, 0.90000, 1.10000, 0.90000
50893,'20103070900 ', 345.0000,1,  11,   1,   1,1.01185381,  -7.044635, 1.10000, 0.90000, 1.10000, 0.90000
50894,'20103071000 ', 138.0000,1,  11,   1,   1,1.00471604,  -8.677213, 1.10000, 0.90000, 1.10000, 0.90000
50895,'20103071101 ', 138.0000,1,  11,   1,   1,1.00148046,  -8.217690, 1.10000, 0.90000, 1.10000, 0.90000
50896,'20103071102 ', 138.0000,1,  11,   1,   1,0.99943191,  -8.311268, 1.10000, 0.90000, 1.10000, 0.90000
50897,'20103071202 ', 138.0000,1,  11,   1,   1,0.99507797, -10.373525, 1.10000, 0.90000, 1.10000, 0.90000
50898,'20103071203 ',  69.0000,1,  11,   1,   1,0.98934174, -10.446201, 1.10000, 0.90000, 1.10000, 0.90000
50899,'20103071400 ',  69.0000,1,  11,   1,   1,0.99202293, -11.478188, 1.10000, 0.90000, 1.10000, 0.90000
50900,'20103071600 ', 138.0000,1,  11,   1,   1,1.00133669, -10.102037, 1.10000, 0.90000, 1.10000, 0.90000
50901,'20103071800 ', 138.0000,1,  11,   1,   1,1.00084114, -10.700928, 1.10000, 0.90000, 1.10000, 0.90000
50902,'20103981900 ', 345.0000,1,  11,   1,   1,1.01101506,  -6.979658, 1.10000, 0.90000, 1.10000, 0.90000
50903,'20105086100 ', 345.0000,1,  11,   1,   1,1.01392949, -32.938335, 1.10000, 0.90000, 1.10000, 0.90000
50904,'20107955100 ', 138.0000,1,  11,   1,   1,1.00769055, -10.456060, 1.10000, 0.90000, 1.10000, 0.90000
50905,'20107955200 ', 138.0000,1,  11,   1,   1,0.99934947, -11.867770, 1.10000, 0.90000, 1.10000, 0.90000
50906,'20109954600 ', 138.0000,1,  11,   1,   1,0.97523594, -51.385730, 1.10000, 0.90000, 1.10000, 0.90000
50907,'20111000100 ', 138.0000,1,  11,   1,   1,1.00550485, -21.413661, 1.10000, 0.90000, 1.10000, 0.90000
50908,'20111000200 ', 138.0000,1,  11,   1,   1,1.00268006, -22.222159, 1.10000, 0.90000, 1.10000, 0.90000
50909,'20111000300 ', 138.0000,1,  11,   1,   1,1.00369239, -21.920466, 1.10000, 0.90000, 1.10000, 0.90000
50910,'20111000400 ',  69.0000,1,  11,   1,   1,0.98964107, -22.654235, 1.10000, 0.90000, 1.10000, 0.90000
50911,'20111000500 ', 138.0000,1,  11,   1,   1,1.00438821, -21.699385, 1.10000, 0.90000, 1.10000, 0.90000
50912,'20111000600 ', 138.0000,1,  11,   1,   1,1.00488138, -20.043586, 1.10000, 0.90000, 1.10000, 0.90000
50913,'20111000700 ', 138.0000,1,  11,   1,   1,1.00086164, -22.647002, 1.10000, 0.90000, 1.10000, 0.90000
50914,'20111000800 ', 138.0000,1,  11,   1,   1,1.00108755, -22.707932, 1.10000, 0.90000, 1.10000, 0.90000
50915,'20113788100 ', 138.0000,1,  11,   1,   1,1.00438023, -33.251256, 1.10000, 0.90000, 1.10000, 0.90000
50916,'20113788200 ', 138.0000,1,  11,   1,   1,1.00737834, -32.953480, 1.10000, 0.90000, 1.10000, 0.90000
50917,'20113788300 ',  69.0000,1,  11,   1,   1,0.98455787, -34.340992, 1.10000, 0.90000, 1.10000, 0.90000
50918,'20113788400 ', 138.0000,1,  11,   1,   1,1.01391041, -33.473224, 1.10000, 0.90000, 1.10000, 0.90000
50919,'20113788500 ', 138.0000,1,  11,   1,   1,1.01678383, -33.524372, 1.10000, 0.90000, 1.10000, 0.90000
50920,'20113788600 ', 138.0000,1,  11,   1,   1,1.01819301, -33.534508, 1.10000, 0.90000, 1.10000, 0.90000
50921,'20113788700 ', 230.0000,1,  11,   1,   1,1.00504744, -34.110938, 1.10000, 0.90000, 1.10000, 0.90000
50922,'20115489500 ',  69.0000,1,  11,   1,   1,0.98547131, -29.191160, 1.10000, 0.90000, 1.10000, 0.90000
50923,'20115489600 ',  69.0000,1,  11,   1,   1,0.98220402, -32.163463, 1.10000, 0.90000, 1.10000, 0.90000
50924,'20115489700 ', 138.0000,1,  11,   1,   1,0.98503566, -28.938473, 1.10000, 0.90000, 1.10000, 0.90000
50925,'20115489800 ', 138.0000,1,  11,   1,   1,0.98531801, -30.304733, 1.10000, 0.90000, 1.10000, 0.90000
50926,'20117040701 ',  69.0000,1,  11,   1,   1,0.99575132, -17.710564, 1.10000, 0.90000, 1.10000, 0.90000
50927,'20117060510 ', 138.0000,1,  11,   1,   1,1.00114274, -19.832231, 1.10000, 0.90000, 1.10000, 0.90000
50928,'20117070182 ', 230.0000,1,  11,   1,   1,1.00542295, -19.065066, 1.10000, 0.90000, 1.10000, 0.90000
50929,'20117090186 ', 138.0000,1,  11,   1,   1,1.00066662, -19.601594, 1.10000, 0.90000, 1.10000, 0.90000
50930,'20119966600 ', 138.0000,1,  11,   1,   1,1.00658417, -54.564800, 1.10000, 0.90000, 1.10000, 0.90000
50931,'20119966700 ', 345.0000,1,  11,   1,   1,1.01944780, -51.878856, 1.10000, 0.90000, 1.10000, 0.90000
50932,'20121100100 ', 138.0000,1,  11,   1,   1,1.01676917, -11.348107, 1.10000, 0.90000, 1.10000, 0.90000
50933,'20121100200 ',  69.0000,1,  11,   1,   1,1.00272703, -10.602302, 1.10000, 0.90000, 1.10000, 0.90000
50934,'20121100300 ', 345.0000,1,  11,   1,   1,1.01635909,  -7.283507, 1.10000, 0.90000, 1.10000, 0.90000
50935,'20121100400 ', 345.0000,1,  11,   1,   1,1.01842582,  -7.024919, 1.10000, 0.90000, 1.10000, 0.90000
50936,'20121100500 ', 138.0000,1,  11,   1,   1,1.01688588, -11.205035, 1.10000, 0.90000, 1.10000, 0.90000
50937,'20121100601 ', 138.0000,1,  11,   1,   1,1.01809108, -11.604386, 1.10000, 0.90000, 1.10000, 0.90000
50938,'20121100602 ',  69.0000,1,  11,   1,   1,1.00679576, -11.962089, 1.10000, 0.90000, 1.10000, 0.90000
50939,'20121100700 ',  69.0000,1,  11,   1,   1,0.98964864, -13.910166, 1.10000, 0.90000, 1.10000, 0.90000
50940,'20123176600 ', 138.0000,1,  11,   1,   1,1.01135433, -33.879842, 1.10000, 0.90000, 1.10000, 0.90000
50941,'20123176700 ', 138.0000,1,  11,   1,   1,1.01005065, -34.817624, 1.10000, 0.90000, 1.10000, 0.90000
50942,'20125950100 ', 138.0000,1,  11,   1,   1,0.97329676, -29.653160, 1.10000, 0.90000, 1.10000, 0.90000
50943,'20125950200 ',  69.0000,1,  11,   1,   1,0.97514534, -31.014294, 1.10000, 0.90000, 1.10000, 0.90000
50944,'20125950300 ', 138.0000,1,  11,   1,   1,0.97336799, -31.031892, 1.10000, 0.90000, 1.10000, 0.90000
50945,'20125950400 ',  69.0000,1,  11,   1,   1,0.97125840, -31.795600, 1.10000, 0.90000, 1.10000, 0.90000
50946,'20125950500 ',  69.0000,1,  11,   1,   1,0.97209692, -32.267856, 1.10000, 0.90000, 1.10000, 0.90000
50947,'20125950600 ',  69.0000,1,  11,   1,   1,0.97088319, -32.607955, 1.10000, 0.90000, 1.10000, 0.90000
50948,'20125950700 ', 345.0000,1,  11,   1,   1,0.96934175, -33.319978, 1.10000, 0.90000, 1.10000, 0.90000
50949,'20125950800 ',  69.0000,1,  11,   1,   1,0.98129624, -34.007727, 1.10000, 0.90000, 1.10000, 0.90000
50950,'20125950900 ',  69.0000,1,  11,   1,   1,0.98249710, -33.859276, 1.10000, 0.90000, 1.10000, 0.90000
50951,'20125951000 ',  69.0000,1,  11,   1,   1,0.98407167, -33.903949, 1.10000, 0.90000, 1.10000, 0.90000
50952,'20125951100 ', 138.0000,1,  11,   1,   1,0.97664481, -33.872998, 1.10000, 0.90000, 1.10000, 0.90000
50953,'20125951200 ', 138.0000,1,  11,   1,   1,0.97738028, -33.972435, 1.10000, 0.90000, 1.10000, 0.90000
50954,'20125951300 ', 138.0000,1,  11,   1,   1,0.97064787, -34.446078, 1.10000, 0.90000, 1.10000, 0.90000
50955,'20127963600 ',  69.0000,1,  11,   1,   1,0.97771406, -24.919979, 1.10000, 0.90000, 1.10000, 0.90000
50956,'20127963700 ',  69.0000,1,  11,   1,   1,0.98441619, -23.597651, 1.10000, 0.90000, 1.10000, 0.90000
50957,'20129964600 ', 138.0000,1,  11,   1,   1,0.99922711, -57.720474, 1.10000, 0.90000, 1.10000, 0.90000
50958,'20131480100 ',  69.0000,1,  11,   1,   1,0.99523759, -11.518815, 1.10000, 0.90000, 1.10000, 0.90000
50959,'20131480200 ', 138.0000,1,  11,   1,   1,1.00493896, -12.652655, 1.10000, 0.90000, 1.10000, 0.90000
50960,'20131480300 ', 138.0000,1,  11,   1,   1,1.00561512, -12.483541, 1.10000, 0.90000, 1.10000, 0.90000
50961,'20133951600 ',  69.0000,1,  11,   1,   1,1.01514935, -24.214433, 1.10000, 0.90000, 1.10000, 0.90000
50962,'20133951700 ', 230.0000,1,  11,   1,   1,0.98470193, -20.057252, 1.10000, 0.90000, 1.10000, 0.90000
50963,'20133951800 ',  69.0000,1,  11,   1,   1,0.98966759, -21.099452, 1.10000, 0.90000, 1.10000, 0.90000
50964,'20133951900 ', 138.0000,1,  11,   1,   1,0.98738432, -21.811123, 1.10000, 0.90000, 1.10000, 0.90000
50965,'20133952000 ', 138.0000,1,  11,   1,   1,0.98822844, -23.932460, 1.10000, 0.90000, 1.10000, 0.90000
50966,'20135956100 ', 138.0000,1,  11,   1,   1,0.99354208, -47.925959, 1.10000, 0.90000, 1.10000, 0.90000
50967,'20135956200 ', 138.0000,1,  11,   1,   1,0.99950773, -49.131118, 1.10000, 0.90000, 1.10000, 0.90000
50968,'20137951700 ', 138.0000,1,  11,   1,   1,1.00539947, -43.822678, 1.10000, 0.90000, 1.10000, 0.90000
50969,'20139010100 ',  69.0000,1,  11,   1,   1,0.98365676, -17.172151, 1.10000, 0.90000, 1.10000, 0.90000
50970,'20139010200 ', 138.0000,1,  11,   1,   1,1.00491619, -16.698861, 1.10000, 0.90000, 1.10000, 0.90000
50971,'20139010300 ',  69.0000,1,  11,   1,   1,0.99260747, -18.812190, 1.10000, 0.90000, 1.10000, 0.90000
50972,'20139010400 ', 138.0000,1,  11,   1,   1,1.00380504, -18.402068, 1.10000, 0.90000, 1.10000, 0.90000
50973,'20139010500 ',  69.0000,1,  11,   1,   1,0.98278117, -18.016301, 1.10000, 0.90000, 1.10000, 0.90000
50974,'20141474100 ', 138.0000,1,  11,   1,   1,1.00696206, -39.416776, 1.10000, 0.90000, 1.10000, 0.90000
50975,'20143085600 ',  69.0000,1,  11,   1,   1,0.96911806, -33.883756, 1.10000, 0.90000, 1.10000, 0.90000
50976,'20143085700 ', 138.0000,1,  11,   1,   1,0.99917060, -31.982180, 1.10000, 0.90000, 1.10000, 0.90000
50977,'20145970200 ', 138.0000,1,  11,   1,   1,0.99526304, -46.648529, 1.10000, 0.90000, 1.10000, 0.90000
50978,'20145970300 ', 138.0000,1,  11,   1,   1,0.99335307, -47.692346, 1.10000, 0.90000, 1.10000, 0.90000
50979,'20147475100 ',  69.0000,1,  11,   1,   1,1.00105155, -42.849779, 1.10000, 0.90000, 1.10000, 0.90000
50980,'20147475200 ',  69.0000,1,  11,   1,   1,1.00076091, -43.576487, 1.10000, 0.90000, 1.10000, 0.90000
50981,'20147475300 ', 138.0000,1,  11,   1,   1,1.00486231, -42.599996, 1.10000, 0.90000, 1.10000, 0.90000
50982,'20149000100 ',  69.0000,1,  11,   1,   1,0.97939670, -20.285839, 1.10000, 0.90000, 1.10000, 0.90000
50983,'20149000200 ', 138.0000,1,  11,   1,   1,0.99657941, -18.310347, 1.10000, 0.90000, 1.10000, 0.90000
50984,'20149000300 ',  69.0000,1,  11,   1,   1,1.01122296, -15.233525, 1.10000, 0.90000, 1.10000, 0.90000
50985,'20149000400 ', 345.0000,1,  11,   1,   1,1.01493752, -15.996897, 1.10000, 0.90000, 1.10000, 0.90000
50986,'20151968600 ',  69.0000,1,  11,   1,   1,0.97526687, -48.725436, 1.10000, 0.90000, 1.10000, 0.90000
50987,'20151968700 ', 138.0000,1,  11,   1,   1,0.98859268, -46.639072, 1.10000, 0.90000, 1.10000, 0.90000
50988,'20151968800 ', 138.0000,1,  11,   1,   1,0.98857147, -46.715417, 1.10000, 0.90000, 1.10000, 0.90000
50989,'20153950600 ', 138.0000,1,  11,   1,   1,0.98722041, -46.632632, 1.10000, 0.90000, 1.10000, 0.90000
50990,'20155000100 ', 138.0000,1,  11,   1,   1,1.01851535, -35.452787, 1.10000, 0.90000, 1.10000, 0.90000
50991,'20155000200 ', 138.0000,1,  11,   1,   1,1.01594925, -35.582222, 1.10000, 0.90000, 1.10000, 0.90000
50992,'20155000300 ', 138.0000,1,  11,   1,   1,1.01418447, -35.662921, 1.10000, 0.90000, 1.10000, 0.90000
50993,'20155000400 ',  69.0000,1,  11,   1,   1,1.00290823, -36.394397, 1.10000, 0.90000, 1.10000, 0.90000
50994,'20155000500 ',  69.0000,1,  11,   1,   1,1.00359881, -36.395715, 1.10000, 0.90000, 1.10000, 0.90000
50995,'20155000600 ',  69.0000,1,  11,   1,   1,1.00237668, -36.446972, 1.10000, 0.90000, 1.10000, 0.90000
50996,'20155000700 ', 138.0000,1,  11,   1,   1,1.01464891, -35.615318, 1.10000, 0.90000, 1.10000, 0.90000
50997,'20155000800 ',  69.0000,1,  11,   1,   1,1.00140393, -36.505753, 1.10000, 0.90000, 1.10000, 0.90000
50998,'20155001000 ', 230.0000,1,  11,   1,   1,1.00866747, -35.712723, 1.10000, 0.90000, 1.10000, 0.90000
50999,'20155001100 ', 138.0000,1,  11,   1,   1,1.01904726, -35.391547, 1.10000, 0.90000, 1.10000, 0.90000
51000,'20155001200 ', 138.0000,1,  11,   1,   1,1.01124966, -35.879790, 1.10000, 0.90000, 1.10000, 0.90000
51001,'20155001300 ',  69.0000,1,  11,   1,   1,1.00156820, -36.552348, 1.10000, 0.90000, 1.10000, 0.90000
51002,'20155001400 ', 230.0000,1,  11,   1,   1,1.00591815, -36.319046, 1.10000, 0.90000, 1.10000, 0.90000
51003,'20155001500 ',  69.0000,1,  11,   1,   1,1.00170791, -36.358733, 1.10000, 0.90000, 1.10000, 0.90000
51004,'20155001600 ', 138.0000,1,  11,   1,   1,1.00430524, -36.342180, 1.10000, 0.90000, 1.10000, 0.90000
51005,'20155001700 ',  69.0000,1,  11,   1,   1,0.98688912, -40.817607, 1.10000, 0.90000, 1.10000, 0.90000
51006,'20155001800 ',  69.0000,1,  11,   1,   1,0.98294842, -39.604497, 1.10000, 0.90000, 1.10000, 0.90000
51007,'20157978100 ', 138.0000,1,  11,   1,   1,1.00754869, -30.211282, 1.10000, 0.90000, 1.10000, 0.90000
51008,'20157978200 ', 138.0000,1,  11,   1,   1,1.00866210, -31.546472, 1.10000, 0.90000, 1.10000, 0.90000
51009,'20157978300 ', 138.0000,1,  11,   1,   1,1.00836647, -31.065671, 1.10000, 0.90000, 1.10000, 0.90000
51010,'20159967100 ', 138.0000,1,  11,   1,   1,0.99516034, -36.074375, 1.10000, 0.90000, 1.10000, 0.90000
51011,'20159967200 ', 138.0000,1,  11,   1,   1,0.99607646, -36.176292, 1.10000, 0.90000, 1.10000, 0.90000
51012,'20159967300 ', 138.0000,1,  11,   1,   1,0.99889690, -36.157119, 1.10000, 0.90000, 1.10000, 0.90000
51013,'20161000200 ',  69.0000,1,  11,   1,   1,0.97122639, -21.539519, 1.10000, 0.90000, 1.10000, 0.90000
51014,'20161000303 ', 138.0000,1,  11,   1,   1,0.97809267, -21.259689, 1.10000, 0.90000, 1.10000, 0.90000
51015,'20161000304 ', 138.0000,1,  11,   1,   1,0.97835302, -21.173486, 1.10000, 0.90000, 1.10000, 0.90000
51016,'20161000500 ',  69.0000,1,  11,   1,   1,0.97265041, -21.340371, 1.10000, 0.90000, 1.10000, 0.90000
51017,'20161000600 ', 138.0000,1,  11,   1,   1,0.97835469, -21.774085, 1.10000, 0.90000, 1.10000, 0.90000
51018,'20161000700 ', 138.0000,1,  11,   1,   1,0.97906095, -21.028448, 1.10000, 0.90000, 1.10000, 0.90000
51019,'20161000801 ',  69.0000,1,  11,   1,   1,0.97326893, -21.279144, 1.10000, 0.90000, 1.10000, 0.90000
51020,'20161000802 ',  69.0000,1,  11,   1,   1,0.97391832, -21.233344, 1.10000, 0.90000, 1.10000, 0.90000
51021,'20161000900 ', 138.0000,1,  11,   1,   1,0.98383063, -20.210489, 1.10000, 0.90000, 1.10000, 0.90000
51022,'20161001002 ',  69.0000,1,  11,   1,   1,0.97058207, -23.442944, 1.10000, 0.90000, 1.10000, 0.90000
51023,'20161001100 ', 138.0000,1,  11,   1,   1,0.97782004, -21.373663, 1.10000, 0.90000, 1.10000, 0.90000
51024,'20161001301 ',  69.0000,1,  11,   1,   1,0.97123367, -21.788969, 1.10000, 0.90000, 1.10000, 0.90000
51025,'20161001302 ', 138.0000,1,  11,   1,   1,0.98538703, -22.862243, 1.10000, 0.90000, 1.10000, 0.90000
51026,'20161980000 ', 138.0000,1,  11,   1,   1,0.98197144, -22.331698, 1.10000, 0.90000, 1.10000, 0.90000
51027,'20163974600 ',  69.0000,1,  11,   1,   1,0.98739296, -45.325494, 1.10000, 0.90000, 1.10000, 0.90000
51028,'20163974700 ',  69.0000,1,  11,   1,   1,0.99036193, -45.883244, 1.10000, 0.90000, 1.10000, 0.90000
51029,'20165972100 ', 138.0000,1,  11,   1,   1,0.99274325, -46.482518, 1.10000, 0.90000, 1.10000, 0.90000
51030,'20165972200 ',  69.0000,1,  11,   1,   1,0.98657411, -46.701774, 1.10000, 0.90000, 1.10000, 0.90000
51031,'20167973800 ', 345.0000,1,  11,   1,   1,1.01209629, -39.772615, 1.10000, 0.90000, 1.10000, 0.90000
51032,'20167973900 ', 138.0000,1,  11,   1,   1,1.00646865, -38.858801, 1.10000, 0.90000, 1.10000, 0.90000
51033,'20169000100 ', 230.0000,1,  11,   1,   1,0.99447012, -30.147741, 1.10000, 0.90000, 1.10000, 0.90000
51034,'20169000200 ',  69.0000,1,  11,   1,   1,0.97859514, -31.502533, 1.10000, 0.90000, 1.10000, 0.90000
51035,'20169000300 ',  69.0000,1,  11,   1,   1,0.97690976, -31.411350, 1.10000, 0.90000, 1.10000, 0.90000
51036,'20169000400 ',  69.0000,1,  11,   1,   1,0.97446293, -31.521921, 1.10000, 0.90000, 1.10000, 0.90000
51037,'20169000500 ',  69.0000,1,  11,   1,   1,0.97490042, -31.509831, 1.10000, 0.90000, 1.10000, 0.90000
51038,'20169000600 ',  69.0000,1,  11,   1,   1,0.97440845, -31.415189, 1.10000, 0.90000, 1.10000, 0.90000
51039,'20169000700 ',  69.0000,1,  11,   1,   1,0.97587007, -31.319341, 1.10000, 0.90000, 1.10000, 0.90000
51040,'20169000800 ',  69.0000,1,  11,   1,   1,0.97685665, -31.288526, 1.10000, 0.90000, 1.10000, 0.90000
51041,'20169000900 ',  69.0000,1,  11,   1,   1,0.97795486, -31.283817, 1.10000, 0.90000, 1.10000, 0.90000
51042,'20169001000 ',  69.0000,1,  11,   1,   1,0.97945315, -31.151731, 1.10000, 0.90000, 1.10000, 0.90000
51043,'20169001100 ', 138.0000,1,  11,   1,   1,0.99244052, -31.244373, 1.10000, 0.90000, 1.10000, 0.90000
51044,'20169001200 ', 230.0000,1,  11,   1,   1,0.99900550, -31.744441, 1.10000, 0.90000, 1.10000, 0.90000
51045,'20171957100 ', 345.0000,1,  11,   1,   1,1.02055478, -50.308776, 1.10000, 0.90000, 1.10000, 0.90000
51046,'20173000100 ', 138.0000,1,  11,   1,   1,0.98219776, -38.808496, 1.10000, 0.90000, 1.10000, 0.90000
51047,'20173000200 ', 138.0000,1,  11,   1,   1,0.98146689, -38.847261, 1.10000, 0.90000, 1.10000, 0.90000
51048,'20173000300 ', 138.0000,1,  11,   1,   1,0.98098415, -38.872840, 1.10000, 0.90000, 1.10000, 0.90000
51049,'20173000400 ', 138.0000,1,  11,   1,   1,0.98097533, -38.873342, 1.10000, 0.90000, 1.10000, 0.90000
51050,'20173000600 ', 138.0000,1,  11,   1,   1,0.98028445, -38.901209, 1.10000, 0.90000, 1.10000, 0.90000
51051,'20173000700 ',  69.0000,1,  11,   1,   1,0.96828240, -39.677662, 1.10000, 0.90000, 1.10000, 0.90000
51052,'20173000800 ',  69.0000,1,  11,   1,   1,0.96867448, -39.670538, 1.10000, 0.90000, 1.10000, 0.90000
51053,'20173000900 ',  69.0000,1,  11,   1,   1,0.96767545, -39.652226, 1.10000, 0.90000, 1.10000, 0.90000
51054,'20173001000 ',  69.0000,1,  11,   1,   1,0.96629286, -39.735951, 1.10000, 0.90000, 1.10000, 0.90000
51055,'20173001100 ',  69.0000,1,  11,   1,   1,0.96716309, -39.738785, 1.10000, 0.90000, 1.10000, 0.90000
51056,'20173001400 ',  69.0000,1,  11,   1,   1,0.97258520, -39.321081, 1.10000, 0.90000, 1.10000, 0.90000
51057,'20173001500 ',  69.0000,1,  11,   1,   1,0.97473592, -39.513030, 1.10000, 0.90000, 1.10000, 0.90000
51058,'20173001800 ',  69.0000,1,  11,   1,   1,0.97006804, -39.620025, 1.10000, 0.90000, 1.10000, 0.90000
51059,'20173001900 ',  69.0000,1,  11,   1,   1,0.96686471, -39.737655, 1.10000, 0.90000, 1.10000, 0.90000
51060,'20173002000 ',  69.0000,1,  11,   1,   1,0.96582520, -39.783612, 1.10000, 0.90000, 1.10000, 0.90000
51061,'20173002100 ',  69.0000,1,  11,   1,   1,0.96473992, -39.835716, 1.10000, 0.90000, 1.10000, 0.90000
51062,'20173002200 ',  69.0000,1,  11,   1,   1,0.96509475, -39.818493, 1.10000, 0.90000, 1.10000, 0.90000
51063,'20173002300 ',  69.0000,1,  11,   1,   1,0.96808064, -39.709193, 1.10000, 0.90000, 1.10000, 0.90000
51064,'20173002400 ',  69.0000,1,  11,   1,   1,0.96968263, -39.648329, 1.10000, 0.90000, 1.10000, 0.90000
51065,'20173002600 ',  69.0000,1,  11,   1,   1,0.97112340, -39.614541, 1.10000, 0.90000, 1.10000, 0.90000
51066,'20173002700 ',  69.0000,1,  11,   1,   1,0.97332001, -39.553270, 1.10000, 0.90000, 1.10000, 0.90000
51067,'20173002800 ', 138.0000,1,  11,   1,   1,0.98745453, -38.689900, 1.10000, 0.90000, 1.10000, 0.90000
51068,'20173002900 ', 138.0000,1,  11,   1,   1,0.98856634, -38.650620, 1.10000, 0.90000, 1.10000, 0.90000
51069,'20173003000 ',  69.0000,1,  11,   1,   1,0.97586620, -39.498352, 1.10000, 0.90000, 1.10000, 0.90000
51070,'20173003100 ',  69.0000,1,  11,   1,   1,0.97628587, -39.496737, 1.10000, 0.90000, 1.10000, 0.90000
51071,'20173003200 ',  69.0000,1,  11,   1,   1,0.97022235, -39.615036, 1.10000, 0.90000, 1.10000, 0.90000
51072,'20173003400 ',  69.0000,1,  11,   1,   1,0.96935308, -39.742589, 1.10000, 0.90000, 1.10000, 0.90000
51073,'20173003500 ',  69.0000,1,  11,   1,   1,0.96786654, -39.707988, 1.10000, 0.90000, 1.10000, 0.90000
51074,'20173003600 ',  69.0000,1,  11,   1,   1,0.96454626, -39.846548, 1.10000, 0.90000, 1.10000, 0.90000
51075,'20173003700 ',  69.0000,1,  11,   1,   1,0.96503329, -39.845456, 1.10000, 0.90000, 1.10000, 0.90000
51076,'20173003800 ',  69.0000,1,  11,   1,   1,0.96816635, -39.721327, 1.10000, 0.90000, 1.10000, 0.90000
51077,'20173003900 ',  69.0000,1,  11,   1,   1,0.96905202, -39.844936, 1.10000, 0.90000, 1.10000, 0.90000
51078,'20173004000 ',  69.0000,1,  11,   1,   1,0.96887481, -39.815546, 1.10000, 0.90000, 1.10000, 0.90000
51079,'20173004300 ', 138.0000,1,  11,   1,   1,0.98355162, -38.808862, 1.10000, 0.90000, 1.10000, 0.90000
51080,'20173005100 ',  69.0000,1,  11,   1,   1,0.97098213, -39.923002, 1.10000, 0.90000, 1.10000, 0.90000
51081,'20173005200 ',  69.0000,1,  11,   1,   1,0.97849190, -39.450705, 1.10000, 0.90000, 1.10000, 0.90000
51082,'20173005300 ',  69.0000,1,  11,   1,   1,0.96979165, -39.963546, 1.10000, 0.90000, 1.10000, 0.90000
51083,'20173005400 ', 138.0000,1,  11,   1,   1,1.00009477, -38.795710, 1.10000, 0.90000, 1.10000, 0.90000
51084,'20173005501 ',  69.0000,1,  11,   1,   1,0.96784550, -40.142548, 1.10000, 0.90000, 1.10000, 0.90000
51085,'20173005502 ',  69.0000,1,  11,   1,   1,0.96672434, -40.136292, 1.10000, 0.90000, 1.10000, 0.90000
51086,'20173005600 ',  69.0000,1,  11,   1,   1,0.96765131, -40.207435, 1.10000, 0.90000, 1.10000, 0.90000
51087,'20173005700 ',  69.0000,1,  11,   1,   1,0.97122657, -40.061402, 1.10000, 0.90000, 1.10000, 0.90000
51088,'20173005800 ',  69.0000,1,  11,   1,   1,0.96396726, -39.912405, 1.10000, 0.90000, 1.10000, 0.90000
51089,'20173005900 ',  69.0000,1,  11,   1,   1,0.96628630, -39.920004, 1.10000, 0.90000, 1.10000, 0.90000
51090,'20173006000 ',  69.0000,1,  11,   1,   1,0.96970779, -39.919894, 1.10000, 0.90000, 1.10000, 0.90000
51091,'20173006100 ',  69.0000,1,  11,   1,   1,0.96639979, -39.839882, 1.10000, 0.90000, 1.10000, 0.90000
51092,'20173006200 ',  69.0000,1,  11,   1,   1,0.96743816, -39.759808, 1.10000, 0.90000, 1.10000, 0.90000
51093,'20173006300 ',  69.0000,1,  11,   1,   1,0.96563154, -39.851552, 1.10000, 0.90000, 1.10000, 0.90000
51094,'20173006400 ',  69.0000,1,  11,   1,   1,0.96600270, -39.827076, 1.10000, 0.90000, 1.10000, 0.90000
51095,'20173006500 ',  69.0000,1,  11,   1,   1,0.96657532, -39.800233, 1.10000, 0.90000, 1.10000, 0.90000
51096,'20173006600 ', 138.0000,1,  11,   1,   1,0.97445440, -39.044138, 1.10000, 0.90000, 1.10000, 0.90000
51097,'20173006700 ',  69.0000,1,  11,   1,   1,0.96416587, -39.857859, 1.10000, 0.90000, 1.10000, 0.90000
51098,'20173006800 ',  69.0000,1,  11,   1,   1,0.96367955, -39.864348, 1.10000, 0.90000, 1.10000, 0.90000
51099,'20173006900 ',  69.0000,1,  11,   1,   1,0.96392661, -39.845606, 1.10000, 0.90000, 1.10000, 0.90000
51100,'20173007000 ',  69.0000,1,  11,   1,   1,0.96259916, -39.864911, 1.10000, 0.90000, 1.10000, 0.90000
51101,'20173007101 ',  69.0000,1,  11,   1,   1,0.96314770, -39.820320, 1.10000, 0.90000, 1.10000, 0.90000
51102,'20173007102 ',  69.0000,1,  11,   1,   1,0.96420372, -39.766782, 1.10000, 0.90000, 1.10000, 0.90000
51103,'20173007201 ', 138.0000,1,  11,   1,   1,0.97394186, -38.673235, 1.10000, 0.90000, 1.10000, 0.90000
51104,'20173007203 ', 138.0000,1,  11,   1,   1,0.97386235, -38.905423, 1.10000, 0.90000, 1.10000, 0.90000
51105,'20173007204 ', 138.0000,1,  11,   1,   1,0.97401381, -38.762990, 1.10000, 0.90000, 1.10000, 0.90000
51106,'20173007301 ',  69.0000,1,  11,   1,   1,0.96671313, -39.607598, 1.10000, 0.90000, 1.10000, 0.90000
51107,'20173007302 ',  69.0000,1,  11,   1,   1,0.96381527, -39.815092, 1.10000, 0.90000, 1.10000, 0.90000
51108,'20173007400 ',  69.0000,1,  11,   1,   1,0.96463442, -39.834606, 1.10000, 0.90000, 1.10000, 0.90000
51109,'20173007500 ',  69.0000,1,  11,   1,   1,0.96760547, -39.626978, 1.10000, 0.90000, 1.10000, 0.90000
51110,'20173007600 ',  69.0000,1,  11,   1,   1,0.96794039, -39.608503, 1.10000, 0.90000, 1.10000, 0.90000
51111,'20173007700 ',  69.0000,1,  11,   1,   1,0.97025138, -39.483599, 1.10000, 0.90000, 1.10000, 0.90000
51112,'20173007800 ',  69.0000,1,  11,   1,   1,0.96773112, -39.674834, 1.10000, 0.90000, 1.10000, 0.90000
51113,'20173008000 ',  69.0000,1,  11,   1,   1,0.97593558, -39.100429, 1.10000, 0.90000, 1.10000, 0.90000
51114,'20173008100 ', 345.0000,1,  11,   1,   1,0.99199975, -38.710821, 1.10000, 0.90000, 1.10000, 0.90000
51115,'20173008200 ', 138.0000,1,  11,   1,   1,0.98301780, -38.764554, 1.10000, 0.90000, 1.10000, 0.90000
51116,'20173008300 ',  69.0000,1,  11,   1,   1,0.97723770, -39.211238, 1.10000, 0.90000, 1.10000, 0.90000
51117,'20173008400 ',  69.0000,1,  11,   1,   1,0.97599375, -39.272225, 1.10000, 0.90000, 1.10000, 0.90000
51118,'20173008500 ',  69.0000,1,  11,   1,   1,0.97529203, -39.278273, 1.10000, 0.90000, 1.10000, 0.90000
51119,'20173008600 ',  69.0000,1,  11,   1,   1,0.97646797, -39.275627, 1.10000, 0.90000, 1.10000, 0.90000
51120,'20173008700 ',  69.0000,1,  11,   1,   1,0.97472751, -39.274380, 1.10000, 0.90000, 1.10000, 0.90000
51121,'20173008800 ',  69.0000,1,  11,   1,   1,0.97752881, -39.262738, 1.10000, 0.90000, 1.10000, 0.90000
51122,'20173008900 ', 138.0000,1,  11,   1,   1,0.99002427, -38.512394, 1.10000, 0.90000, 1.10000, 0.90000
51123,'20173009000 ', 138.0000,1,  11,   1,   1,0.98946697, -38.618091, 1.10000, 0.90000, 1.10000, 0.90000
51124,'20173009100 ', 138.0000,1,  11,   1,   1,0.99386609, -38.769209, 1.10000, 0.90000, 1.10000, 0.90000
51125,'20173009200 ',  69.0000,1,  11,   1,   1,0.98492742, -39.219971, 1.10000, 0.90000, 1.10000, 0.90000
51126,'20173009301 ', 138.0000,1,  11,   1,   1,0.99181449, -38.287271, 1.10000, 0.90000, 1.10000, 0.90000
51127,'20173009302 ',  69.0000,1,  11,   1,   1,0.98080021, -38.848241, 1.10000, 0.90000, 1.10000, 0.90000
51128,'20173009401 ',  69.0000,1,  11,   1,   1,0.98145735, -38.828283, 1.10000, 0.90000, 1.10000, 0.90000
51129,'20173009402 ',  69.0000,1,  11,   1,   1,0.98266095, -38.820896, 1.10000, 0.90000, 1.10000, 0.90000
51130,'20173009503 ', 138.0000,1,  11,   1,   1,0.99346155, -38.026467, 1.10000, 0.90000, 1.10000, 0.90000
51131,'20173009504 ',  69.0000,1,  11,   1,   1,0.98028684, -38.860037, 1.10000, 0.90000, 1.10000, 0.90000
51132,'20173009505 ',  69.0000,1,  11,   1,   1,0.98074508, -38.825398, 1.10000, 0.90000, 1.10000, 0.90000
51133,'20173009506 ',  69.0000,1,  11,   1,   1,0.97923994, -38.853596, 1.10000, 0.90000, 1.10000, 0.90000
51134,'20173009507 ', 138.0000,1,  11,   1,   1,0.99797124, -37.668626, 1.10000, 0.90000, 1.10000, 0.90000
51135,'20173009508 ', 138.0000,1,  11,   1,   1,0.99892712, -37.621484, 1.10000, 0.90000, 1.10000, 0.90000
51136,'20173009509 ', 138.0000,1,  11,   1,   1,0.99735951, -37.922887, 1.10000, 0.90000, 1.10000, 0.90000
51137,'20173009510 ',  69.0000,1,  11,   1,   1,0.98760587, -38.788334, 1.10000, 0.90000, 1.10000, 0.90000
51138,'20173009511 ',  69.0000,1,  11,   1,   1,0.98640889, -38.907718, 1.10000, 0.90000, 1.10000, 0.90000
51139,'20173009512 ',  69.0000,1,  11,   1,   1,0.98428875, -38.811379, 1.10000, 0.90000, 1.10000, 0.90000
51140,'20173009513 ',  69.0000,1,  11,   1,   1,0.98419493, -38.592184, 1.10000, 0.90000, 1.10000, 0.90000
51141,'20173009603 ', 138.0000,1,  11,   1,   1,1.00258625, -38.733217, 1.10000, 0.90000, 1.10000, 0.90000
51142,'20173009604 ', 138.0000,1,  11,   1,   1,0.99751294, -39.337962, 1.10000, 0.90000, 1.10000, 0.90000
51143,'20173009605 ', 138.0000,1,  11,   1,   1,0.99944156, -38.776234, 1.10000, 0.90000, 1.10000, 0.90000
51144,'20173009700 ',  69.0000,1,  11,   1,   1,0.97185934, -40.016982, 1.10000, 0.90000, 1.10000, 0.90000
51145,'20173009801 ',  69.0000,1,  11,   1,   1,0.96213317, -40.384419, 1.10000, 0.90000, 1.10000, 0.90000
51146,'20173009802 ',  69.0000,1,  11,   1,   1,0.96190035, -40.359806, 1.10000, 0.90000, 1.10000, 0.90000
51147,'20173009900 ', 138.0000,1,  11,   1,   1,0.97484851, -39.384947, 1.10000, 0.90000, 1.10000, 0.90000
51148,'20173010001 ', 138.0000,1,  11,   1,   1,0.97496235, -38.456482, 1.10000, 0.90000, 1.10000, 0.90000
51149,'20173010002 ',  69.0000,1,  11,   1,   1,0.96947390, -38.735659, 1.10000, 0.90000, 1.10000, 0.90000
51150,'20173010003 ', 138.0000,1,  11,   1,   1,0.97397894, -38.904426, 1.10000, 0.90000, 1.10000, 0.90000
51151,'20173010004 ',  69.0000,1,  11,   1,   1,0.96326405, -39.865553, 1.10000, 0.90000, 1.10000, 0.90000
51152,'20173010005 ',  69.0000,1,  11,   1,   1,0.96427000, -40.334077, 1.10000, 0.90000, 1.10000, 0.90000
51153,'20173010106 ',  69.0000,1,  11,   1,   1,0.96705085, -39.545576, 1.10000, 0.90000, 1.10000, 0.90000
51154,'20173010107 ',  69.0000,1,  11,   1,   1,0.96493691, -39.721279, 1.10000, 0.90000, 1.10000, 0.90000
51155,'20173010108 ',  69.0000,1,  11,   1,   1,0.96436530, -39.722041, 1.10000, 0.90000, 1.10000, 0.90000
51156,'20173010109 ',  69.0000,1,  11,   1,   1,0.96441942, -39.760495, 1.10000, 0.90000, 1.10000, 0.90000
51157,'20173010110 ',  69.0000,1,  11,   1,   1,0.96423042, -39.775801, 1.10000, 0.90000, 1.10000, 0.90000
51158,'20173010111 ', 138.0000,1,  11,   1,   1,0.97830242, -38.941446, 1.10000, 0.90000, 1.10000, 0.90000
51159,'20173010113 ', 138.0000,1,  11,   1,   1,0.98034441, -38.881289, 1.10000, 0.90000, 1.10000, 0.90000
51160,'20173010115 ',  69.0000,1,  11,   1,   1,0.96824706, -39.227562, 1.10000, 0.90000, 1.10000, 0.90000
51161,'20173010116 ',  69.0000,1,  11,   1,   1,0.96150869, -39.141174, 1.10000, 0.90000, 1.10000, 0.90000
51162,'20173010200 ', 138.0000,1,  11,   1,   1,0.99371457, -37.065292, 1.10000, 0.90000, 1.10000, 0.90000
51163,'20173010300 ', 138.0000,1,  11,   1,   1,0.99457663, -37.500894, 1.10000, 0.90000, 1.10000, 0.90000
51164,'20173010400 ',  69.0000,1,  11,   1,   1,0.99507987, -36.728751, 1.10000, 0.90000, 1.10000, 0.90000
51165,'20173010500 ', 138.0000,1,  11,   1,   1,1.00104928, -36.888708, 1.10000, 0.90000, 1.10000, 0.90000
51166,'20173010600 ',  69.0000,1,  11,   1,   1,0.97444445, -38.721753, 1.10000, 0.90000, 1.10000, 0.90000
51167,'20173010700 ',  69.0000,1,  11,   1,   1,0.96485484, -38.944089, 1.10000, 0.90000, 1.10000, 0.90000
51168,'20173010801 ',  69.0000,1,  11,   1,   1,0.96584415, -39.668427, 1.10000, 0.90000, 1.10000, 0.90000
51169,'20173010802 ',  69.0000,1,  11,   1,   1,0.96676600, -39.607816, 1.10000, 0.90000, 1.10000, 0.90000
51170,'20175965600 ', 138.0000,1,  11,   1,   1,0.99280459, -56.899185, 1.10000, 0.90000, 1.10000, 0.90000
51171,'20175965700 ', 138.0000,1,  11,   1,   1,0.98885083, -57.079430, 1.10000, 0.90000, 1.10000, 0.90000
51172,'20175965800 ',  69.0000,1,  11,   1,   1,0.97172499, -58.298643, 1.10000, 0.90000, 1.10000, 0.90000
51173,'20175965900 ', 138.0000,1,  11,   1,   1,0.98626530, -57.255884, 1.10000, 0.90000, 1.10000, 0.90000
51174,'20175966000 ', 138.0000,1,  11,   1,   1,0.98811740, -57.152858, 1.10000, 0.90000, 1.10000, 0.90000
51175,'20177000400 ',  69.0000,1,  11,   1,   1,0.98560119, -15.889614, 1.10000, 0.90000, 1.10000, 0.90000
51176,'20177000500 ',  69.0000,1,  11,   1,   1,0.98618364, -15.880840, 1.10000, 0.90000, 1.10000, 0.90000
51177,'20177000600 ',  69.0000,1,  11,   1,   1,0.98747593, -15.878457, 1.10000, 0.90000, 1.10000, 0.90000
51178,'20177000700 ', 138.0000,1,  11,   1,   1,1.00767851, -14.598705, 1.10000, 0.90000, 1.10000, 0.90000
51179,'20177000800 ',  69.0000,1,  11,   1,   1,0.98946220, -15.748085, 1.10000, 0.90000, 1.10000, 0.90000
51180,'20177000900 ',  69.0000,1,  11,   1,   1,0.99355614, -15.684682, 1.10000, 0.90000, 1.10000, 0.90000
51181,'20177001000 ',  69.0000,1,  11,   1,   1,0.99100119, -15.784875, 1.10000, 0.90000, 1.10000, 0.90000
51182,'20177001100 ',  69.0000,1,  11,   1,   1,0.99004281, -15.822295, 1.10000, 0.90000, 1.10000, 0.90000
51183,'20177001200 ',  69.0000,1,  11,   1,   1,0.98810339, -15.851966, 1.10000, 0.90000, 1.10000, 0.90000
51184,'20177001300 ',  69.0000,1,  11,   1,   1,0.98860216, -15.839200, 1.10000, 0.90000, 1.10000, 0.90000
51185,'20177001500 ',  69.0000,1,  11,   1,   1,0.98683923, -15.894434, 1.10000, 0.90000, 1.10000, 0.90000
51186,'20177001601 ',  69.0000,1,  11,   1,   1,0.98630857, -15.890529, 1.10000, 0.90000, 1.10000, 0.90000
51187,'20177001603 ',  69.0000,1,  11,   1,   1,0.98624986, -15.898891, 1.10000, 0.90000, 1.10000, 0.90000
51188,'20177001604 ',  69.0000,1,  11,   1,   1,0.98559898, -15.906080, 1.10000, 0.90000, 1.10000, 0.90000
51189,'20177001800 ',  69.0000,1,  11,   1,   1,0.98590797, -15.893954, 1.10000, 0.90000, 1.10000, 0.90000
51190,'20177001900 ',  69.0000,1,  11,   1,   1,0.98651952, -15.877067, 1.10000, 0.90000, 1.10000, 0.90000
51191,'20177002100 ',  69.0000,1,  11,   1,   1,0.98636645, -15.885026, 1.10000, 0.90000, 1.10000, 0.90000
51192,'20177002200 ',  69.0000,1,  11,   1,   1,0.98835367, -15.844743, 1.10000, 0.90000, 1.10000, 0.90000
51193,'20177002400 ',  69.0000,1,  11,   1,   1,0.98881185, -15.773390, 1.10000, 0.90000, 1.10000, 0.90000
51194,'20177002500 ',  69.0000,1,  11,   1,   1,0.98727304, -15.848658, 1.10000, 0.90000, 1.10000, 0.90000
51195,'20177002601 ',  69.0000,1,  11,   1,   1,0.98828828, -15.808031, 1.10000, 0.90000, 1.10000, 0.90000
51196,'20177002602 ', 138.0000,1,  11,   1,   1,0.99966240, -14.880925, 1.10000, 0.90000, 1.10000, 0.90000
51197,'20177002701 ',  69.0000,1,  11,   1,   1,0.98754948, -15.855449, 1.10000, 0.90000, 1.10000, 0.90000
51198,'20177002702 ',  69.0000,1,  11,   1,   1,0.98820561, -15.863111, 1.10000, 0.90000, 1.10000, 0.90000
51199,'20177002800 ',  69.0000,1,  11,   1,   1,0.98532343, -15.893977, 1.10000, 0.90000, 1.10000, 0.90000
51200,'20177002900 ',  69.0000,1,  11,   1,   1,0.98554313, -15.872125, 1.10000, 0.90000, 1.10000, 0.90000
51201,'20177003001 ',  69.0000,1,  11,   1,   1,0.98733664, -15.845344, 1.10000, 0.90000, 1.10000, 0.90000
51202,'20177003002 ',  69.0000,1,  11,   1,   1,0.98864311, -15.813117, 1.10000, 0.90000, 1.10000, 0.90000
51203,'20177003100 ',  69.0000,1,  11,   1,   1,0.99130988, -15.715674, 1.10000, 0.90000, 1.10000, 0.90000
51204,'20177003301 ',  69.0000,1,  11,   1,   1,0.98877621, -15.904010, 1.10000, 0.90000, 1.10000, 0.90000
51205,'20177003302 ',  69.0000,1,  11,   1,   1,0.98557711, -15.896111, 1.10000, 0.90000, 1.10000, 0.90000
51206,'20177003400 ',  69.0000,1,  11,   1,   1,0.98323184, -15.983105, 1.10000, 0.90000, 1.10000, 0.90000
51207,'20177003500 ', 138.0000,1,  11,   1,   1,1.00312400, -14.925563, 1.10000, 0.90000, 1.10000, 0.90000
51208,'20177003601 ',  69.0000,1,  11,   1,   1,0.98734832, -15.539643, 1.10000, 0.90000, 1.10000, 0.90000
51209,'20177003604 ',  69.0000,1,  11,   1,   1,0.98466164, -15.896700, 1.10000, 0.90000, 1.10000, 0.90000
51210,'20177003605 ',  69.0000,1,  11,   1,   1,0.98666286, -15.903059, 1.10000, 0.90000, 1.10000, 0.90000
51211,'20177003606 ',  69.0000,1,  11,   1,   1,0.99091470, -15.714730, 1.10000, 0.90000, 1.10000, 0.90000
51212,'20177003607 ', 138.0000,1,  11,   1,   1,1.00055587, -14.959760, 1.10000, 0.90000, 1.10000, 0.90000
51213,'20177003700 ', 138.0000,1,  11,   1,   1,1.00860286, -14.780584, 1.10000, 0.90000, 1.10000, 0.90000
51214,'20177003901 ',  69.0000,1,  11,   1,   1,1.00050986, -14.846625, 1.10000, 0.90000, 1.10000, 0.90000
51215,'20177003902 ',  69.0000,1,  11,   1,   1,0.98707151, -16.431425, 1.10000, 0.90000, 1.10000, 0.90000
51216,'20177004000 ',  69.0000,1,  11,   1,   1,0.98721194, -15.866584, 1.10000, 0.90000, 1.10000, 0.90000
51217,'20177004100 ',  69.0000,1,  11,   1,   1,0.98700500, -15.883887, 1.10000, 0.90000, 1.10000, 0.90000
51218,'20179952600 ', 138.0000,1,  11,   1,   1,0.98253429, -49.105806, 1.10000, 0.90000, 1.10000, 0.90000
51219,'20179952700 ', 138.0000,1,  11,   1,   1,0.98425466, -49.240159, 1.10000, 0.90000, 1.10000, 0.90000
51220,'20181453600 ', 138.0000,1,  11,   1,   1,0.97255242, -51.360861, 1.10000, 0.90000, 1.10000, 0.90000
51221,'20181453700 ', 138.0000,1,  11,   1,   1,0.97307444, -52.137966, 1.10000, 0.90000, 1.10000, 0.90000
51222,'20183475800 ',  69.0000,1,  11,   1,   1,1.01027954, -38.606439, 1.10000, 0.90000, 1.10000, 0.90000
51223,'20183475900 ', 138.0000,1,  11,   1,   1,1.01296020, -36.756164, 1.10000, 0.90000, 1.10000, 0.90000
51224,'20185470600 ', 138.0000,1,  11,   1,   1,0.99055320, -44.996668, 1.10000, 0.90000, 1.10000, 0.90000
51225,'20185470700 ', 138.0000,1,  11,   1,   1,0.98990321, -45.702326, 1.10000, 0.90000, 1.10000, 0.90000
51226,'20187964100 ', 138.0000,1,  11,   1,   1,1.00720644, -55.563196, 1.10000, 0.90000, 1.10000, 0.90000
51227,'20189965100 ', 345.0000,1,  11,   1,   1,1.01775527, -53.323888, 1.10000, 0.90000, 1.10000, 0.90000
51228,'20189965200 ',  69.0000,1,  11,   1,   1,0.98010421, -57.861920, 1.10000, 0.90000, 1.10000, 0.90000
51229,'20191962100 ', 138.0000,1,  11,   1,   1,0.97816283, -39.543862, 1.10000, 0.90000, 1.10000, 0.90000
51230,'20191962200 ', 138.0000,1,  11,   1,   1,0.99282080, -40.869625, 1.10000, 0.90000, 1.10000, 0.90000
51231,'20191962300 ', 138.0000,1,  11,   1,   1,0.97874838, -42.190567, 1.10000, 0.90000, 1.10000, 0.90000
51232,'20191962400 ', 138.0000,1,  11,   1,   1,0.99052250, -40.282984, 1.10000, 0.90000, 1.10000, 0.90000
51233,'20191962500 ', 138.0000,1,  11,   1,   1,0.98848093, -39.991915, 1.10000, 0.90000, 1.10000, 0.90000
51234,'20191962600 ', 138.0000,1,  11,   1,   1,0.99050534, -38.807909, 1.10000, 0.90000, 1.10000, 0.90000
51235,'20193953100 ', 138.0000,1,  11,   1,   1,0.97376013, -50.447709, 1.10000, 0.90000, 1.10000, 0.90000
51236,'20193953400 ',  69.0000,1,  11,   1,   1,0.95232964, -52.770325, 1.10000, 0.90000, 1.10000, 0.90000
51237,'20195955800 ', 138.0000,1,  11,   1,   1,0.99499506, -46.745948, 1.10000, 0.90000, 1.10000, 0.90000
51238,'20197483100 ', 138.0000,1,  11,   1,   1,0.99689025, -18.919127, 1.10000, 0.90000, 1.10000, 0.90000
51239,'20197483200 ', 138.0000,1,  11,   1,   1,0.99984092, -19.432870, 1.10000, 0.90000, 1.10000, 0.90000
51240,'20199954100 ', 138.0000,1,  11,   1,   1,0.97684216, -53.871840, 1.10000, 0.90000, 1.10000, 0.90000
51241,'20201978600 ', 138.0000,1,  11,   1,   1,1.00000584, -25.342269, 1.10000, 0.90000, 1.10000, 0.90000
51242,'20201978700 ', 138.0000,1,  11,   1,   1,0.99496955, -23.510572, 1.10000, 0.90000, 1.10000, 0.90000
51243,'20203957600 ',  69.0000,1,  11,   1,   1,0.99186987, -52.888593, 1.10000, 0.90000, 1.10000, 0.90000
51244,'20205097100 ',  69.0000,1,  11,   1,   1,0.98328954, -21.144396, 1.10000, 0.90000, 1.10000, 0.90000
51245,'20205097200 ', 230.0000,1,  11,   1,   1,0.97800726, -23.970907, 1.10000, 0.90000, 1.10000, 0.90000
51246,'20205097300 ',  69.0000,1,  11,   1,   1,0.97506034, -24.014151, 1.10000, 0.90000, 1.10000, 0.90000
51247,'20205097400 ', 230.0000,1,  11,   1,   1,0.97599822, -24.393971, 1.10000, 0.90000, 1.10000, 0.90000
51248,'20207096600 ', 138.0000,1,  11,   1,   1,0.99513501, -22.150208, 1.10000, 0.90000, 1.10000, 0.90000
51249,'20207096700 ',  69.0000,1,  11,   1,   1,0.98654824, -22.579656, 1.10000, 0.90000, 1.10000, 0.90000
51250,'20209040001 ', 138.0000,1,  11,   1,   1,0.99487168,  -8.362421, 1.10000, 0.90000, 1.10000, 0.90000
51251,'20209040002 ',  69.0000,1,  11,   1,   1,0.99321032,  -8.555749, 1.10000, 0.90000, 1.10000, 0.90000
51252,'20209040200 ', 230.0000,1,  11,   1,   1,1.00855911,  -7.287693, 1.10000, 0.90000, 1.10000, 0.90000
51253,'20209040300 ', 138.0000,1,  11,   1,   1,0.99746138,  -8.288423, 1.10000, 0.90000, 1.10000, 0.90000
51254,'20209040400 ', 138.0000,1,  11,   1,   1,0.99701643,  -8.324626, 1.10000, 0.90000, 1.10000, 0.90000
51255,'20209040500 ', 138.0000,1,  11,   1,   1,0.99676633,  -8.370888, 1.10000, 0.90000, 1.10000, 0.90000
51256,'20209040600 ', 138.0000,1,  11,   1,   1,0.99657077,  -8.361086, 1.10000, 0.90000, 1.10000, 0.90000
51257,'20209040700 ', 138.0000,1,  11,   1,   1,0.99627042,  -8.347950, 1.10000, 0.90000, 1.10000, 0.90000
51258,'20209040800 ',  69.0000,1,  11,   1,   1,0.99417686,  -8.506618, 1.10000, 0.90000, 1.10000, 0.90000
51259,'20209040900 ',  69.0000,1,  11,   1,   1,0.99450195,  -8.470051, 1.10000, 0.90000, 1.10000, 0.90000
51260,'20209041000 ', 138.0000,1,  11,   1,   1,0.99414414,  -8.434061, 1.10000, 0.90000, 1.10000, 0.90000
51261,'20209041100 ', 138.0000,1,  11,   1,   1,0.99382466,  -8.466500, 1.10000, 0.90000, 1.10000, 0.90000
51262,'20209041200 ', 138.0000,1,  11,   1,   1,0.99542671,  -8.400861, 1.10000, 0.90000, 1.10000, 0.90000
51263,'20209041300 ', 138.0000,1,  11,   1,   1,0.99598455,  -8.417378, 1.10000, 0.90000, 1.10000, 0.90000
51264,'20209041500 ', 138.0000,1,  11,   1,   1,0.99524701,  -8.500730, 1.10000, 0.90000, 1.10000, 0.90000
51265,'20209041600 ', 138.0000,1,  11,   1,   1,0.99535102,  -8.482578, 1.10000, 0.90000, 1.10000, 0.90000
51266,'20209041700 ', 138.0000,1,  11,   1,   1,0.99456924,  -8.454943, 1.10000, 0.90000, 1.10000, 0.90000
51267,'20209041800 ', 138.0000,1,  11,   1,   1,0.99360311,  -8.491037, 1.10000, 0.90000, 1.10000, 0.90000
51268,'20209041900 ',  69.0000,1,  11,   1,   1,0.99208546,  -8.608671, 1.10000, 0.90000, 1.10000, 0.90000
51269,'20209042001 ', 138.0000,1,  11,   1,   1,0.99336869,  -8.519095, 1.10000, 0.90000, 1.10000, 0.90000
51270,'20209042002 ', 138.0000,1,  11,   1,   1,0.99318337,  -8.541023, 1.10000, 0.90000, 1.10000, 0.90000
51271,'20209042100 ', 138.0000,1,  11,   1,   1,0.99403685,  -8.495420, 1.10000, 0.90000, 1.10000, 0.90000
51272,'20209042200 ',  69.0000,1,  11,   1,   1,0.99210596,  -8.767178, 1.10000, 0.90000, 1.10000, 0.90000
51273,'20209042300 ', 138.0000,1,  11,   1,   1,0.99432015,  -8.486892, 1.10000, 0.90000, 1.10000, 0.90000
51274,'20209042400 ', 138.0000,1,  11,   1,   1,0.99223256,  -8.609231, 1.10000, 0.90000, 1.10000, 0.90000
51275,'20209042501 ', 138.0000,1,  11,   1,   1,0.99095607,  -8.703404, 1.10000, 0.90000, 1.10000, 0.90000
51276,'20209042502 ', 138.0000,1,  11,   1,   1,0.99484074,  -8.469412, 1.10000, 0.90000, 1.10000, 0.90000
51277,'20209042600 ',  69.0000,1,  11,   1,   1,0.99080384,  -8.902388, 1.10000, 0.90000, 1.10000, 0.90000
51278,'20209042700 ',  69.0000,1,  11,   1,   1,0.98608661,  -9.292546, 1.10000, 0.90000, 1.10000, 0.90000
51279,'20209042800 ', 138.0000,1,  11,   1,   1,0.99394977,  -8.517042, 1.10000, 0.90000, 1.10000, 0.90000
51280,'20209043000 ', 138.0000,1,  11,   1,   1,0.98932844,  -8.835127, 1.10000, 0.90000, 1.10000, 0.90000
51281,'20209043301 ',  69.0000,1,  11,   1,   1,0.97959465,  -9.693351, 1.10000, 0.90000, 1.10000, 0.90000
51282,'20209043400 ',  69.0000,1,  11,   1,   1,0.98197418,  -9.595444, 1.10000, 0.90000, 1.10000, 0.90000
51283,'20209043500 ',  69.0000,1,  11,   1,   1,0.98166430,  -9.593779, 1.10000, 0.90000, 1.10000, 0.90000
51284,'20209043600 ',  69.0000,1,  11,   1,   1,0.98336315,  -9.503966, 1.10000, 0.90000, 1.10000, 0.90000
51285,'20209043700 ',  69.0000,1,  11,   1,   1,0.98566246,  -9.291292, 1.10000, 0.90000, 1.10000, 0.90000
51286,'20209043802 ', 138.0000,1,  11,   1,   1,0.98650616,  -9.498709, 1.10000, 0.90000, 1.10000, 0.90000
51287,'20209043803 ',  69.0000,1,  11,   1,   1,0.98540068,  -9.381722, 1.10000, 0.90000, 1.10000, 0.90000
51288,'20209043804 ', 345.0000,1,  11,   1,   1,1.01025784,  -7.139775, 1.10000, 0.90000, 1.10000, 0.90000
51289,'20209043903 ', 138.0000,1,  11,   1,   1,0.99627215,  -8.427016, 1.10000, 0.90000, 1.10000, 0.90000
51290,'20209043904 ', 138.0000,1,  11,   1,   1,0.99390537,  -8.649845, 1.10000, 0.90000, 1.10000, 0.90000
51291,'20209043905 ', 138.0000,1,  11,   1,   1,0.99371803,  -8.646424, 1.10000, 0.90000, 1.10000, 0.90000
51292,'20209044001 ',  69.0000,1,  11,   1,   1,0.98533505,  -9.644089, 1.10000, 0.90000, 1.10000, 0.90000
51293,'20209044003 ',  69.0000,1,  11,   1,   1,0.98433143,  -9.808052, 1.10000, 0.90000, 1.10000, 0.90000
51294,'20209044004 ', 138.0000,1,  11,   1,   1,0.98782623,  -9.481438, 1.10000, 0.90000, 1.10000, 0.90000
51295,'20209044101 ',  69.0000,1,  11,   1,   1,0.98835599,  -9.388191, 1.10000, 0.90000, 1.10000, 0.90000
51296,'20209044102 ',  69.0000,1,  11,   1,   1,0.98674333,  -9.510658, 1.10000, 0.90000, 1.10000, 0.90000
51297,'20209044103 ',  69.0000,1,  11,   1,   1,0.98750108,  -9.445132, 1.10000, 0.90000, 1.10000, 0.90000
51298,'20209044104 ', 138.0000,1,  11,   1,   1,0.99428445,  -8.648258, 1.10000, 0.90000, 1.10000, 0.90000
51299,'20209044201 ',  69.0000,1,  11,   1,   1,0.98860162,  -9.349761, 1.10000, 0.90000, 1.10000, 0.90000
51300,'20209044202 ', 138.0000,1,  11,   1,   1,0.99501193,  -8.608437, 1.10000, 0.90000, 1.10000, 0.90000
51301,'20209044301 ', 138.0000,1,  11,   1,   1,0.99655825,  -8.489996, 1.10000, 0.90000, 1.10000, 0.90000
51302,'20209044302 ',  69.0000,1,  11,   1,   1,0.99291086,  -9.028012, 1.10000, 0.90000, 1.10000, 0.90000
51303,'20209044303 ',  69.0000,1,  11,   1,   1,0.99182236,  -9.130675, 1.10000, 0.90000, 1.10000, 0.90000
51304,'20209044400 ', 138.0000,1,  11,   1,   1,0.99700040,  -8.377267, 1.10000, 0.90000, 1.10000, 0.90000
51305,'20209044500 ', 138.0000,1,  11,   1,   1,0.99826771,  -8.280985, 1.10000, 0.90000, 1.10000, 0.90000
51306,'20209044601 ',  69.0000,1,  11,   1,   1,0.99177420,  -9.082079, 1.10000, 0.90000, 1.10000, 0.90000
51307,'20209044702 ', 138.0000,1,  11,   1,   1,0.98818070,  -9.765996, 1.10000, 0.90000, 1.10000, 0.90000
51308,'20209044703 ',  69.0000,1,  11,   1,   1,0.98734230,  -9.427894, 1.10000, 0.90000, 1.10000, 0.90000
51309,'20209044704 ',  69.0000,1,  11,   1,   1,0.98708659,  -9.437342, 1.10000, 0.90000, 1.10000, 0.90000
51310,'20209044803 ',  69.0000,1,  11,   1,   1,0.98734546,  -9.836085, 1.10000, 0.90000, 1.10000, 0.90000
51311,'20209044804 ',  69.0000,1,  11,   1,   1,0.99058396,  -9.397733, 1.10000, 0.90000, 1.10000, 0.90000
51312,'20209044805 ',  69.0000,1,  11,   1,   1,0.97543341, -10.406279, 1.10000, 0.90000, 1.10000, 0.90000
51313,'20209044806 ', 138.0000,1,  11,   1,   1,0.98948246,  -9.976331, 1.10000, 0.90000, 1.10000, 0.90000
51314,'20209044900 ',  69.0000,1,  11,   1,   1,0.97615248, -10.359340, 1.10000, 0.90000, 1.10000, 0.90000
51315,'20209045000 ',  69.0000,1,  11,   1,   1,0.98279721,  -9.437448, 1.10000, 0.90000, 1.10000, 0.90000
51316,'20209045100 ',  69.0000,1,  11,   1,   1,0.98083454,  -9.526822, 1.10000, 0.90000, 1.10000, 0.90000
51317,'20209045200 ', 138.0000,1,  11,   1,   1,0.98724931,  -9.014227, 1.10000, 0.90000, 1.10000, 0.90000
51318,'31001965400 ', 138.0000,1,  21,   1,   1,1.01298201, -34.173007, 1.10000, 0.90000, 1.10000, 0.90000
51319,'31001965500 ',  69.0000,1,  21,   1,   1,1.01662493, -34.687256, 1.10000, 0.90000, 1.10000, 0.90000
51320,'31001965600 ', 345.0000,1,  21,   1,   1,1.01535034, -33.940573, 1.10000, 0.90000, 1.10000, 0.90000
51321,'31001965700 ',  69.0000,1,  21,   1,   1,1.01822460, -34.598661, 1.10000, 0.90000, 1.10000, 0.90000
51322,'31001965800 ',  69.0000,1,  21,   1,   1,1.01534402, -34.756992, 1.10000, 0.90000, 1.10000, 0.90000
51323,'31001965900 ', 138.0000,1,  21,   1,   1,1.01494813, -34.347888, 1.10000, 0.90000, 1.10000, 0.90000
51324,'31001966000 ', 138.0000,1,  21,   1,   1,1.01537406, -34.536350, 1.10000, 0.90000, 1.10000, 0.90000
51325,'31001966100 ',  69.0000,1,  21,   1,   1,1.01525557, -34.784907, 1.10000, 0.90000, 1.10000, 0.90000
51326,'31001966200 ', 138.0000,1,  21,   1,   1,1.01575279, -35.467765, 1.10000, 0.90000, 1.10000, 0.90000
51327,'31003979600 ', 138.0000,1,  21,   1,   1,0.99359530,  -4.978422, 1.10000, 0.90000, 1.10000, 0.90000
51328,'31003979700 ', 138.0000,1,  21,   1,   1,0.99202466,  -5.753481, 1.10000, 0.90000, 1.10000, 0.90000
51329,'31003979800 ', 138.0000,1,  21,   1,   1,0.99096388,  -6.233815, 1.10000, 0.90000, 1.10000, 0.90000
51330,'31005958300 ',  69.0000,1,  21,   1,   1,1.00731635, -40.188778, 1.10000, 0.90000, 1.10000, 0.90000
51331,'31007954000 ',  69.0000,1,  21,   1,   1,0.96020955, -44.461198, 1.10000, 0.90000, 1.10000, 0.90000
51332,'31009972400 ',  69.0000,1,  21,   1,   1,1.03345191, -31.056010, 1.10000, 0.90000, 1.10000, 0.90000
51333,'31011960100 ',  69.0000,1,  21,   1,   1,0.99093592, -11.847990, 1.10000, 0.90000, 1.10000, 0.90000
51334,'31011960200 ',  69.0000,1,  21,   1,   1,0.99028444, -12.341598, 1.10000, 0.90000, 1.10000, 0.90000
51335,'31013951100 ', 138.0000,1,  21,   1,   1,0.97954047, -27.351906, 1.10000, 0.90000, 1.10000, 0.90000
51336,'31013951200 ', 138.0000,1,  21,   1,   1,0.97647136, -29.764704, 1.10000, 0.90000, 1.10000, 0.90000
51337,'31013951300 ',  69.0000,1,  21,   1,   1,0.97692823, -31.249710, 1.10000, 0.90000, 1.10000, 0.90000
51338,'31015975800 ', 138.0000,1,  21,   1,   1,1.01066041,  -4.648265, 1.10000, 0.90000, 1.10000, 0.90000
51339,'31017975000 ',  69.0000,1,  21,   1,   1,1.01892853, -24.255737, 1.10000, 0.90000, 1.10000, 0.90000
51340,'31019968900 ', 138.0000,1,  21,   1,   1,1.01142693, -31.326697, 1.10000, 0.90000, 1.10000, 0.90000
51341,'31019969000 ',  69.0000,1,  21,   1,   1,1.00386643, -39.968351, 1.10000, 0.90000, 1.10000, 0.90000
51342,'31019969100 ', 345.0000,1,  21,   1,   1,1.00973499, -34.028556, 1.10000, 0.90000, 1.10000, 0.90000
51343,'31019969202 ',  69.0000,1,  21,   1,   1,1.00646269, -37.657381, 1.10000, 0.90000, 1.10000, 0.90000
51344,'31019969203 ', 345.0000,1,  21,   1,   1,1.01053488, -34.622034, 1.10000, 0.90000, 1.10000, 0.90000
51345,'31019969204 ',  69.0000,1,  21,   1,   1,1.00779057, -38.404600, 1.10000, 0.90000, 1.10000, 0.90000
51346,'31019969300 ',  69.0000,1,  21,   1,   1,1.00955236, -37.686532, 1.10000, 0.90000, 1.10000, 0.90000
51347,'31019969400 ',  69.0000,1,  21,   1,   1,1.00760257, -37.570176, 1.10000, 0.90000, 1.10000, 0.90000
51348,'31019969500 ',  69.0000,1,  21,   1,   1,1.00725961, -37.621068, 1.10000, 0.90000, 1.10000, 0.90000
51349,'31019969600 ',  69.0000,1,  21,   1,   1,1.00850391, -38.323966, 1.10000, 0.90000, 1.10000, 0.90000
51350,'31019969700 ',  69.0000,1,  21,   1,   1,1.01006508, -38.115601, 1.10000, 0.90000, 1.10000, 0.90000
51351,'31021963200 ', 138.0000,1,  21,   1,   1,0.99130046,   4.739855, 1.10000, 0.90000, 1.10000, 0.90000
51352,'31021963300 ', 138.0000,1,  21,   1,   1,0.99809605,   5.440391, 1.10000, 0.90000, 1.10000, 0.90000
51353,'31021963400 ', 138.0000,1,  21,   1,   1,0.98930603,   4.247162, 1.10000, 0.90000, 1.10000, 0.90000
51354,'31023967600 ', 138.0000,1,  21,   1,   1,0.98854232, -12.950956, 1.10000, 0.90000, 1.10000, 0.90000
51355,'31023967700 ', 138.0000,1,  21,   1,   1,0.98677826, -13.317418, 1.10000, 0.90000, 1.10000, 0.90000
51356,'31023967800 ', 138.0000,1,  21,   1,   1,0.98511857, -14.472124, 1.10000, 0.90000, 1.10000, 0.90000
51357,'31025965600 ',  69.0000,1,  21,   1,   1,0.98883545,   1.935921, 1.10000, 0.90000, 1.10000, 0.90000
51358,'31025965700 ', 138.0000,1,  21,   1,   1,0.99191368,   1.653049, 1.10000, 0.90000, 1.10000, 0.90000
51359,'31025965800 ',  69.0000,1,  21,   1,   1,0.97708482,  -7.863655, 1.10000, 0.90000, 1.10000, 0.90000
51360,'31025965900 ',  69.0000,1,  21,   1,   1,0.98058641,  -6.301821, 1.10000, 0.90000, 1.10000, 0.90000
51361,'31025966000 ', 230.0000,1,  21,   1,   1,1.01135397,   0.771819, 1.10000, 0.90000, 1.10000, 0.90000
51362,'31025966100 ',  69.0000,1,  21,   1,   1,0.99071884,   1.512602, 1.10000, 0.90000, 1.10000, 0.90000
51363,'31027977100 ', 138.0000,1,  21,   1,   1,0.97801942,   1.949867, 1.10000, 0.90000, 1.10000, 0.90000
51364,'31027977200 ', 138.0000,1,  21,   1,   1,0.98971641,  -0.534291, 1.10000, 0.90000, 1.10000, 0.90000
51365,'31029961900 ', 138.0000,1,  21,   1,   1,0.98563552, -44.237988, 1.10000, 0.90000, 1.10000, 0.90000
51366,'31031955800 ', 230.0000,1,  21,   1,   1,1.01350081, -15.042322, 1.10000, 0.90000, 1.10000, 0.90000
51367,'31031955900 ', 138.0000,1,  21,   1,   1,1.01116335, -24.103008, 1.10000, 0.90000, 1.10000, 0.90000
51368,'31033954800 ', 138.0000,1,  21,   1,   1,0.98158228, -40.039911, 1.10000, 0.90000, 1.10000, 0.90000
51369,'31033954900 ',  69.0000,1,  21,   1,   1,0.97980732, -42.070414, 1.10000, 0.90000, 1.10000, 0.90000
51370,'31033955000 ',  69.0000,1,  21,   1,   1,0.97953445, -42.123570, 1.10000, 0.90000, 1.10000, 0.90000
51371,'31035962100 ', 138.0000,1,  21,   1,   1,1.01539457, -33.887249, 1.10000, 0.90000, 1.10000, 0.90000
51372,'31035962200 ', 345.0000,1,  21,   1,   1,1.01543748, -33.773950, 1.10000, 0.90000, 1.10000, 0.90000
51373,'31037964600 ', 138.0000,1,  21,   1,   1,0.97477657,  -3.535053, 1.10000, 0.90000, 1.10000, 0.90000
51374,'31037964700 ', 138.0000,1,  21,   1,   1,0.97157377,  -4.190878, 1.10000, 0.90000, 1.10000, 0.90000
51375,'31037964800 ', 138.0000,1,  21,   1,   1,0.96982670,  -4.515145, 1.10000, 0.90000, 1.10000, 0.90000
51376,'31039972700 ',  69.0000,1,  21,   1,   1,0.97136313,  -2.002985, 1.10000, 0.90000, 1.10000, 0.90000
51377,'31039972800 ', 138.0000,1,  21,   1,   1,0.98401284,   2.443321, 1.10000, 0.90000, 1.10000, 0.90000
51378,'31039972900 ',  69.0000,1,  21,   1,   1,0.97199547,  -0.392446, 1.10000, 0.90000, 1.10000, 0.90000
51379,'31041971700 ', 345.0000,1,  21,   1,   1,1.03304696, -26.796835, 1.10000, 0.90000, 1.10000, 0.90000
51380,'31041971800 ',  69.0000,1,  21,   1,   1,1.01781440, -36.640031, 1.10000, 0.90000, 1.10000, 0.90000
51381,'31041971900 ', 138.0000,1,  21,   1,   1,1.02631545, -30.472629, 1.10000, 0.90000, 1.10000, 0.90000
51382,'31041972000 ',  69.0000,1,  21,   1,   1,1.02579880, -31.222625, 1.10000, 0.90000, 1.10000, 0.90000
51383,'31043010100 ', 138.0000,1,  21,   1,   1,0.99980628,   8.930744, 1.10000, 0.90000, 1.10000, 0.90000
51384,'31043010200 ', 138.0000,1,  21,   1,   1,1.00068903,   9.081579, 1.10000, 0.90000, 1.10000, 0.90000
51385,'31043010300 ', 138.0000,1,  21,   1,   1,0.99903810,   8.163418, 1.10000, 0.90000, 1.10000, 0.90000
51386,'31043010400 ', 138.0000,1,  21,   1,   1,0.99071312,   5.980083, 1.10000, 0.90000, 1.10000, 0.90000
51387,'31045950600 ', 138.0000,1,  21,   1,   1,0.98920298, -22.370388, 1.10000, 0.90000, 1.10000, 0.90000
51388,'31045950700 ', 138.0000,1,  21,   1,   1,0.99022347, -19.634504, 1.10000, 0.90000, 1.10000, 0.90000
51389,'31047968000 ',  69.0000,1,  21,   1,   1,1.00314724, -42.963393, 1.10000, 0.90000, 1.10000, 0.90000
51390,'31047968100 ', 138.0000,1,  21,   1,   1,1.01416969, -42.016544, 1.10000, 0.90000, 1.10000, 0.90000
51391,'31047968200 ', 138.0000,1,  21,   1,   1,1.01462078, -41.914200, 1.10000, 0.90000, 1.10000, 0.90000
51392,'31047968300 ', 138.0000,1,  21,   1,   1,1.01397407, -42.006367, 1.10000, 0.90000, 1.10000, 0.90000
51393,'31047968400 ', 138.0000,1,  21,   1,   1,1.01537013, -41.791206, 1.10000, 0.90000, 1.10000, 0.90000
51394,'31047968500 ',  69.0000,1,  21,   1,   1,1.01503420, -43.042524, 1.10000, 0.90000, 1.10000, 0.90000
51395,'31047968600 ', 138.0000,1,  21,   1,   1,1.01292372, -42.810420, 1.10000, 0.90000, 1.10000, 0.90000
51396,'31049955400 ',  69.0000,1,  21,   1,   1,0.98484057, -42.031772, 1.10000, 0.90000, 1.10000, 0.90000
51397,'31051977600 ',  69.0000,1,  21,   1,   1,0.98623955,   7.567957, 1.10000, 0.90000, 1.10000, 0.90000
51398,'31051977800 ', 138.0000,1,  21,   1,   1,0.98458099,   3.683055, 1.10000, 0.90000, 1.10000, 0.90000
51399,'31053963600 ', 138.0000,1,  21,   1,   1,0.98615062,   2.643376, 1.10000, 0.90000, 1.10000, 0.90000
51400,'31053963700 ',  69.0000,1,  21,   1,   1,0.97183919,  -1.325711, 1.10000, 0.90000, 1.10000, 0.90000
51401,'31053963800 ', 138.0000,1,  21,   1,   1,1.00362170,   3.635439, 1.10000, 0.90000, 1.10000, 0.90000
51402,'31053963900 ', 138.0000,1,  21,   1,   1,1.00141203,   2.968351, 1.10000, 0.90000, 1.10000, 0.90000
51403,'31053964000 ',  69.0000,1,  21,   1,   1,0.99918580,   2.233162, 1.10000, 0.90000, 1.10000, 0.90000
51404,'31053964100 ', 138.0000,1,  21,   1,   1,1.00412726,   3.347587, 1.10000, 0.90000, 1.10000, 0.90000
51405,'31053964200 ', 138.0000,1,  21,   1,   1,1.00257838,   3.069649, 1.10000, 0.90000, 1.10000, 0.90000
51406,'31053964300 ',  69.0000,1,  21,   1,   1,1.00056970,   2.539563, 1.10000, 0.90000, 1.10000, 0.90000
51407,'31053964400 ', 138.0000,1,  21,   1,   1,1.00063634,   2.884661, 1.10000, 0.90000, 1.10000, 0.90000
51408,'31055000200 ',  69.0000,1,  21,   1,   1,0.99920285,   4.169020, 1.10000, 0.90000, 1.10000, 0.90000
51409,'31055000300 ',  69.0000,1,  21,   1,   1,0.99651361,   4.036950, 1.10000, 0.90000, 1.10000, 0.90000
51410,'31055000400 ', 345.0000,1,  21,   1,   1,1.01919329,   5.790730, 1.10000, 0.90000, 1.10000, 0.90000
51411,'31055000500 ', 138.0000,1,  21,   1,   1,1.00084722,   4.412828, 1.10000, 0.90000, 1.10000, 0.90000
51412,'31055000600 ',  69.0000,1,  21,   1,   1,0.99616802,   4.037424, 1.10000, 0.90000, 1.10000, 0.90000
51413,'31055000700 ', 138.0000,1,  21,   1,   1,0.99948108,   4.313347, 1.10000, 0.90000, 1.10000, 0.90000
51414,'31055000800 ',  69.0000,1,  21,   1,   1,0.99414009,   3.904282, 1.10000, 0.90000, 1.10000, 0.90000
51415,'31055001100 ',  69.0000,1,  21,   1,   1,0.99137932,   3.737202, 1.10000, 0.90000, 1.10000, 0.90000
51416,'31055001200 ',  69.0000,1,  21,   1,   1,0.99179846,   3.749906, 1.10000, 0.90000, 1.10000, 0.90000
51417,'31055001600 ', 138.0000,1,  21,   1,   1,1.00131857,   4.279496, 1.10000, 0.90000, 1.10000, 0.90000
51418,'31055001800 ', 138.0000,1,  21,   1,   1,1.00239551,   4.292165, 1.10000, 0.90000, 1.10000, 0.90000
51419,'31055001900 ',  69.0000,1,  21,   1,   1,0.99355429,   3.724027, 1.10000, 0.90000, 1.10000, 0.90000
51420,'31055002000 ', 138.0000,1,  21,   1,   1,1.00281703,   4.177865, 1.10000, 0.90000, 1.10000, 0.90000
51421,'31055002100 ',  69.0000,1,  21,   1,   1,0.99465126,   3.828157, 1.10000, 0.90000, 1.10000, 0.90000
51422,'31055002200 ',  69.0000,1,  21,   1,   1,1.01970959,   4.563078, 1.10000, 0.90000, 1.10000, 0.90000
51423,'31055002300 ',  69.0000,1,  21,   1,   1,1.01358223,   4.343441, 1.10000, 0.90000, 1.10000, 0.90000
51424,'31055002400 ', 138.0000,1,  21,   1,   1,1.00305402,   4.183404, 1.10000, 0.90000, 1.10000, 0.90000
51425,'31055002500 ', 138.0000,1,  21,   1,   1,1.00321496,   4.197443, 1.10000, 0.90000, 1.10000, 0.90000
51426,'31055002600 ',  69.0000,1,  21,   1,   1,1.00191021,   3.880363, 1.10000, 0.90000, 1.10000, 0.90000
51427,'31055002700 ', 138.0000,1,  21,   1,   1,1.00333393,   4.171031, 1.10000, 0.90000, 1.10000, 0.90000
51428,'31055002800 ', 138.0000,1,  21,   1,   1,1.00351799,   4.159719, 1.10000, 0.90000, 1.10000, 0.90000
51429,'31055002900 ',  69.0000,1,  21,   1,   1,0.99794799,   3.690505, 1.10000, 0.90000, 1.10000, 0.90000
51430,'31055003000 ',  69.0000,1,  21,   1,   1,0.99681443,   3.672689, 1.10000, 0.90000, 1.10000, 0.90000
51431,'31055003100 ', 138.0000,1,  21,   1,   1,1.00342250,   4.014621, 1.10000, 0.90000, 1.10000, 0.90000
51432,'31055003200 ',  69.0000,1,  21,   1,   1,1.00009513,   3.788484, 1.10000, 0.90000, 1.10000, 0.90000
51433,'31055003300 ',  69.0000,1,  21,   1,   1,0.99268937,   3.672586, 1.10000, 0.90000, 1.10000, 0.90000
51434,'31055003401 ',  69.0000,1,  21,   1,   1,0.99259651,   3.550882, 1.10000, 0.90000, 1.10000, 0.90000
51435,'31055003402 ',  69.0000,1,  21,   1,   1,0.99421334,   3.597804, 1.10000, 0.90000, 1.10000, 0.90000
51436,'31055003500 ',  69.0000,1,  21,   1,   1,0.98795551,   3.345752, 1.10000, 0.90000, 1.10000, 0.90000
51437,'31055003600 ',  69.0000,1,  21,   1,   1,0.98684216,   3.299193, 1.10000, 0.90000, 1.10000, 0.90000
51438,'31055003700 ',  69.0000,1,  21,   1,   1,0.98823005,   3.405693, 1.10000, 0.90000, 1.10000, 0.90000
51439,'31055003800 ',  69.0000,1,  21,   1,   1,0.99033910,   3.482975, 1.10000, 0.90000, 1.10000, 0.90000
51440,'31055003900 ',  69.0000,1,  21,   1,   1,0.99236172,   3.658899, 1.10000, 0.90000, 1.10000, 0.90000
51441,'31055004000 ',  69.0000,1,  21,   1,   1,0.99257022,   3.657672, 1.10000, 0.90000, 1.10000, 0.90000
51442,'31055004200 ',  69.0000,1,  21,   1,   1,0.98932701,   3.492696, 1.10000, 0.90000, 1.10000, 0.90000
51443,'31055004300 ',  69.0000,1,  21,   1,   1,0.98900437,   3.498579, 1.10000, 0.90000, 1.10000, 0.90000
51444,'31055004400 ',  69.0000,1,  21,   1,   1,0.98855245,   3.461026, 1.10000, 0.90000, 1.10000, 0.90000
51445,'31055004500 ',  69.0000,1,  21,   1,   1,0.98800266,   3.462131, 1.10000, 0.90000, 1.10000, 0.90000
51446,'31055004600 ',  69.0000,1,  21,   1,   1,0.98671621,   3.339941, 1.10000, 0.90000, 1.10000, 0.90000
51447,'31055004700 ',  69.0000,1,  21,   1,   1,0.98684454,   3.372499, 1.10000, 0.90000, 1.10000, 0.90000
51448,'31055004800 ', 138.0000,1,  21,   1,   1,0.99557120,   4.096307, 1.10000, 0.90000, 1.10000, 0.90000
51449,'31055004900 ', 138.0000,1,  21,   1,   1,0.99520904,   4.076351, 1.10000, 0.90000, 1.10000, 0.90000
51450,'31055005000 ',  69.0000,1,  21,   1,   1,0.98918945,   3.549322, 1.10000, 0.90000, 1.10000, 0.90000
51451,'31055005100 ',  69.0000,1,  21,   1,   1,0.98868382,   3.551006, 1.10000, 0.90000, 1.10000, 0.90000
51452,'31055005200 ',  69.0000,1,  21,   1,   1,0.99113715,   3.727174, 1.10000, 0.90000, 1.10000, 0.90000
51453,'31055005300 ',  69.0000,1,  21,   1,   1,0.99107212,   3.719011, 1.10000, 0.90000, 1.10000, 0.90000
51454,'31055005400 ',  69.0000,1,  21,   1,   1,0.99063021,   3.699662, 1.10000, 0.90000, 1.10000, 0.90000
51455,'31055005500 ', 138.0000,1,  21,   1,   1,0.99641246,   4.147914, 1.10000, 0.90000, 1.10000, 0.90000
51456,'31055005600 ',  69.0000,1,  21,   1,   1,0.98742771,   3.484518, 1.10000, 0.90000, 1.10000, 0.90000
51457,'31055005700 ',  69.0000,1,  21,   1,   1,0.98872387,   3.590030, 1.10000, 0.90000, 1.10000, 0.90000
51458,'31055005800 ', 138.0000,1,  21,   1,   1,0.99756992,   4.215168, 1.10000, 0.90000, 1.10000, 0.90000
51459,'31055005901 ', 138.0000,1,  21,   1,   1,0.99811906,   4.247833, 1.10000, 0.90000, 1.10000, 0.90000
51460,'31055005902 ',  69.0000,1,  21,   1,   1,0.99201006,   3.745774, 1.10000, 0.90000, 1.10000, 0.90000
51461,'31055006000 ', 138.0000,1,  21,   1,   1,0.99880934,   4.288267, 1.10000, 0.90000, 1.10000, 0.90000
51462,'31055006101 ', 138.0000,1,  21,   1,   1,0.99929816,   4.343917, 1.10000, 0.90000, 1.10000, 0.90000
51463,'31055006102 ', 138.0000,1,  21,   1,   1,0.99969631,   4.344257, 1.10000, 0.90000, 1.10000, 0.90000
51464,'31055006202 ', 138.0000,1,  21,   1,   1,1.00109625,   4.415205, 1.10000, 0.90000, 1.10000, 0.90000
51465,'31055006301 ', 138.0000,1,  21,   1,   1,0.99880141,   4.345905, 1.10000, 0.90000, 1.10000, 0.90000
51466,'31055006302 ',  69.0000,1,  21,   1,   1,0.99018735,   3.653876, 1.10000, 0.90000, 1.10000, 0.90000
51467,'31055006303 ',  69.0000,1,  21,   1,   1,0.98933542,   3.617608, 1.10000, 0.90000, 1.10000, 0.90000
51468,'31055006400 ',  69.0000,1,  21,   1,   1,0.98598784,   3.346613, 1.10000, 0.90000, 1.10000, 0.90000
51469,'31055006503 ', 138.0000,1,  21,   1,   1,0.99424851,   4.054704, 1.10000, 0.90000, 1.10000, 0.90000
51470,'31055006504 ',  69.0000,1,  21,   1,   1,0.98519027,   3.323310, 1.10000, 0.90000, 1.10000, 0.90000
51471,'31055006505 ',  69.0000,1,  21,   1,   1,0.99085474,   3.667163, 1.10000, 0.90000, 1.10000, 0.90000
51472,'31055006506 ',  69.0000,1,  21,   1,   1,0.99030364,   3.655939, 1.10000, 0.90000, 1.10000, 0.90000
51473,'31055006602 ',  69.0000,1,  21,   1,   1,0.98428327,   3.170750, 1.10000, 0.90000, 1.10000, 0.90000
51474,'31055006603 ',  69.0000,1,  21,   1,   1,0.98566973,   3.340880, 1.10000, 0.90000, 1.10000, 0.90000
51475,'31055006604 ',  69.0000,1,  21,   1,   1,0.98537010,   3.338172, 1.10000, 0.90000, 1.10000, 0.90000
51476,'31055006701 ', 138.0000,1,  21,   1,   1,0.99098206,   3.418697, 1.10000, 0.90000, 1.10000, 0.90000
51477,'31055006703 ', 138.0000,1,  21,   1,   1,0.98805112,   3.242925, 1.10000, 0.90000, 1.10000, 0.90000
51478,'31055006704 ',  69.0000,1,  21,   1,   1,0.98413432,   2.883547, 1.10000, 0.90000, 1.10000, 0.90000
51479,'31055006803 ',  69.0000,1,  21,   1,   1,0.98283017,   2.636914, 1.10000, 0.90000, 1.10000, 0.90000
51480,'31055006804 ',  69.0000,1,  21,   1,   1,0.98182786,   2.650157, 1.10000, 0.90000, 1.10000, 0.90000
51481,'31055006805 ',  69.0000,1,  21,   1,   1,0.98322278,   2.825847, 1.10000, 0.90000, 1.10000, 0.90000
51482,'31055006806 ', 138.0000,1,  21,   1,   1,0.99063432,   3.344128, 1.10000, 0.90000, 1.10000, 0.90000
51483,'31055006903 ',  69.0000,1,  21,   1,   1,0.98145604,   2.493581, 1.10000, 0.90000, 1.10000, 0.90000
51484,'31055006904 ',  69.0000,1,  21,   1,   1,0.98214179,   2.649496, 1.10000, 0.90000, 1.10000, 0.90000
51485,'31055006905 ',  69.0000,1,  21,   1,   1,0.98156619,   2.654460, 1.10000, 0.90000, 1.10000, 0.90000
51486,'31055006906 ', 138.0000,1,  21,   1,   1,0.99049854,   3.291027, 1.10000, 0.90000, 1.10000, 0.90000
51487,'31055007001 ',  69.0000,1,  21,   1,   1,0.98670501,   3.228599, 1.10000, 0.90000, 1.10000, 0.90000
51488,'31055007002 ',  69.0000,1,  21,   1,   1,0.98792994,   3.278941, 1.10000, 0.90000, 1.10000, 0.90000
51489,'31055007003 ', 138.0000,1,  21,   1,   1,0.99784774,   3.484556, 1.10000, 0.90000, 1.10000, 0.90000
51490,'31055007101 ', 138.0000,1,  21,   1,   1,0.99832231,   3.488113, 1.10000, 0.90000, 1.10000, 0.90000
51491,'31055007102 ', 138.0000,1,  21,   1,   1,0.99902397,   3.496087, 1.10000, 0.90000, 1.10000, 0.90000
51492,'31055007303 ', 138.0000,1,  21,   1,   1,1.00247014,   4.752074, 1.10000, 0.90000, 1.10000, 0.90000
51493,'31055007304 ', 138.0000,1,  21,   1,   1,1.00068116,   4.487538, 1.10000, 0.90000, 1.10000, 0.90000
51494,'31055007309 ', 138.0000,1,  21,   1,   1,0.99327713,   3.960123, 1.10000, 0.90000, 1.10000, 0.90000
51495,'31055007310 ',  69.0000,1,  21,   1,   1,0.98756152,   3.469283, 1.10000, 0.90000, 1.10000, 0.90000
51496,'31055007311 ', 138.0000,1,  21,   1,   1,0.99294412,   3.927229, 1.10000, 0.90000, 1.10000, 0.90000
51497,'31055007312 ',  69.0000,1,  21,   1,   1,0.98965228,   3.602818, 1.10000, 0.90000, 1.10000, 0.90000
51498,'31055007313 ', 138.0000,1,  21,   1,   1,0.99598628,   4.183331, 1.10000, 0.90000, 1.10000, 0.90000
51499,'31055007314 ', 138.0000,1,  21,   1,   1,0.99171656,   3.756996, 1.10000, 0.90000, 1.10000, 0.90000
51500,'31055007315 ',  69.0000,1,  21,   1,   1,0.98444438,   3.254914, 1.10000, 0.90000, 1.10000, 0.90000
51501,'31055007316 ',  69.0000,1,  21,   1,   1,0.98364705,   3.217584, 1.10000, 0.90000, 1.10000, 0.90000
51502,'31055007317 ', 138.0000,1,  21,   1,   1,0.99661225,   4.280534, 1.10000, 0.90000, 1.10000, 0.90000
51503,'31055007318 ', 138.0000,1,  21,   1,   1,0.99196088,   3.683035, 1.10000, 0.90000, 1.10000, 0.90000
51504,'31055007405 ',  69.0000,1,  21,   1,   1,0.97846425,   2.781574, 1.10000, 0.90000, 1.10000, 0.90000
51505,'31055007406 ', 138.0000,1,  21,   1,   1,0.98456568,   2.737097, 1.10000, 0.90000, 1.10000, 0.90000
51506,'31055007407 ', 138.0000,1,  21,   1,   1,0.98678732,   3.028682, 1.10000, 0.90000, 1.10000, 0.90000
51507,'31055007408 ', 138.0000,1,  21,   1,   1,0.98630911,   2.881840, 1.10000, 0.90000, 1.10000, 0.90000
51508,'31055007409 ', 230.0000,1,  21,   1,   1,0.99764860,   3.143402, 1.10000, 0.90000, 1.10000, 0.90000
51509,'31055007424 ',  69.0000,1,  21,   1,   1,0.98484719,   3.281407, 1.10000, 0.90000, 1.10000, 0.90000
51510,'31055007429 ',  69.0000,1,  21,   1,   1,0.97458029,   2.605746, 1.10000, 0.90000, 1.10000, 0.90000
51511,'31055007431 ',  69.0000,1,  21,   1,   1,0.98209119,   3.114098, 1.10000, 0.90000, 1.10000, 0.90000
51512,'31055007432 ',  69.0000,1,  21,   1,   1,0.98344624,   3.225234, 1.10000, 0.90000, 1.10000, 0.90000
51513,'31055007433 ',  69.0000,1,  21,   1,   1,0.98628068,   3.382211, 1.10000, 0.90000, 1.10000, 0.90000
51514,'31055007434 ', 138.0000,1,  21,   1,   1,0.99065286,   3.688831, 1.10000, 0.90000, 1.10000, 0.90000
51515,'31055007435 ',  69.0000,1,  21,   1,   1,0.98795050,   3.486142, 1.10000, 0.90000, 1.10000, 0.90000
51516,'31055007436 ',  69.0000,1,  21,   1,   1,0.98552144,   3.329922, 1.10000, 0.90000, 1.10000, 0.90000
51517,'31055007438 ',  69.0000,1,  21,   1,   1,0.98130178,   3.038869, 1.10000, 0.90000, 1.10000, 0.90000
51518,'31055007439 ', 138.0000,1,  21,   1,   1,0.98772967,   3.433966, 1.10000, 0.90000, 1.10000, 0.90000
51519,'31055007440 ', 138.0000,1,  21,   1,   1,0.98885113,   3.480824, 1.10000, 0.90000, 1.10000, 0.90000
51520,'31055007441 ',  69.0000,1,  21,   1,   1,0.97614747,   2.742588, 1.10000, 0.90000, 1.10000, 0.90000
51521,'31055007442 ',  69.0000,1,  21,   1,   1,0.97682726,   2.733467, 1.10000, 0.90000, 1.10000, 0.90000
51522,'31055007443 ', 138.0000,1,  21,   1,   1,0.98716503,   3.409451, 1.10000, 0.90000, 1.10000, 0.90000
51523,'31055007444 ', 138.0000,1,  21,   1,   1,0.98833114,   3.364588, 1.10000, 0.90000, 1.10000, 0.90000
51524,'31055007445 ',  69.0000,1,  21,   1,   1,0.98412168,   3.217366, 1.10000, 0.90000, 1.10000, 0.90000
51525,'31055007446 ',  69.0000,1,  21,   1,   1,0.97495443,   2.677397, 1.10000, 0.90000, 1.10000, 0.90000
51526,'31055007447 ',  69.0000,1,  21,   1,   1,0.97449625,   2.647884, 1.10000, 0.90000, 1.10000, 0.90000
51527,'31055007448 ',  69.0000,1,  21,   1,   1,0.98120344,   2.903250, 1.10000, 0.90000, 1.10000, 0.90000
51528,'31055007449 ',  69.0000,1,  21,   1,   1,0.96946424,   2.401869, 1.10000, 0.90000, 1.10000, 0.90000
51529,'31055007450 ',  69.0000,1,  21,   1,   1,0.97362870,   2.614412, 1.10000, 0.90000, 1.10000, 0.90000
51530,'31055007451 ',  69.0000,1,  21,   1,   1,0.97074664,   2.397502, 1.10000, 0.90000, 1.10000, 0.90000
51531,'31055007452 ',  69.0000,1,  21,   1,   1,0.96922648,   2.299303, 1.10000, 0.90000, 1.10000, 0.90000
51532,'31055007453 ',  69.0000,1,  21,   1,   1,0.97048301,   2.241515, 1.10000, 0.90000, 1.10000, 0.90000
51533,'31055007454 ',  69.0000,1,  21,   1,   1,0.97196925,   2.211904, 1.10000, 0.90000, 1.10000, 0.90000
51534,'31055007455 ',  69.0000,1,  21,   1,   1,0.97408795,   2.198574, 1.10000, 0.90000, 1.10000, 0.90000
51535,'31055007456 ',  69.0000,1,  21,   1,   1,0.97753042,   2.247971, 1.10000, 0.90000, 1.10000, 0.90000
51536,'31055007457 ',  69.0000,1,  21,   1,   1,0.97955471,   2.404795, 1.10000, 0.90000, 1.10000, 0.90000
51537,'31055007458 ',  69.0000,1,  21,   1,   1,0.98697376,   2.920638, 1.10000, 0.90000, 1.10000, 0.90000
51538,'31055007459 ', 138.0000,1,  21,   1,   1,0.99047840,   3.209165, 1.10000, 0.90000, 1.10000, 0.90000
51539,'31055007460 ',  69.0000,1,  21,   1,   1,0.96804154,   1.950098, 1.10000, 0.90000, 1.10000, 0.90000
51540,'31055007461 ',  69.0000,1,  21,   1,   1,0.96908230,   1.944596, 1.10000, 0.90000, 1.10000, 0.90000
51541,'31055007462 ',  69.0000,1,  21,   1,   1,0.97067791,   2.023048, 1.10000, 0.90000, 1.10000, 0.90000
51542,'31055007463 ',  69.0000,1,  21,   1,   1,0.97266018,   2.109631, 1.10000, 0.90000, 1.10000, 0.90000
51543,'31055007464 ', 138.0000,1,  21,   1,   1,0.98583508,   2.653126, 1.10000, 0.90000, 1.10000, 0.90000
51544,'31055007465 ', 138.0000,1,  21,   1,   1,0.98715657,   2.753774, 1.10000, 0.90000, 1.10000, 0.90000
51545,'31055007466 ',  69.0000,1,  21,   1,   1,0.98510432,   2.855972, 1.10000, 0.90000, 1.10000, 0.90000
51546,'31055007467 ',  69.0000,1,  21,   1,   1,0.98618323,   2.879003, 1.10000, 0.90000, 1.10000, 0.90000
51547,'31055007468 ', 138.0000,1,  21,   1,   1,0.99066132,   3.175601, 1.10000, 0.90000, 1.10000, 0.90000
51548,'31055007469 ',  69.0000,1,  21,   1,   1,0.97850746,   2.914646, 1.10000, 0.90000, 1.10000, 0.90000
51549,'31055007470 ',  69.0000,1,  21,   1,   1,0.98148125,   3.096426, 1.10000, 0.90000, 1.10000, 0.90000
51550,'31055007471 ',  69.0000,1,  21,   1,   1,0.97546852,   2.731059, 1.10000, 0.90000, 1.10000, 0.90000
51551,'31055007472 ',  69.0000,1,  21,   1,   1,0.97878093,   2.869310, 1.10000, 0.90000, 1.10000, 0.90000
51552,'31055007504 ', 138.0000,1,  21,   1,   1,0.99644661,   3.498806, 1.10000, 0.90000, 1.10000, 0.90000
51553,'31055007505 ', 138.0000,1,  21,   1,   1,0.99316692,   3.578879, 1.10000, 0.90000, 1.10000, 0.90000
51554,'31055007506 ',  69.0000,1,  21,   1,   1,0.96904957,   2.479391, 1.10000, 0.90000, 1.10000, 0.90000
51555,'31055007508 ',  69.0000,1,  21,   1,   1,0.95955116,   1.170749, 1.10000, 0.90000, 1.10000, 0.90000
51556,'31055007509 ',  69.0000,1,  21,   1,   1,0.96312332,   1.288754, 1.10000, 0.90000, 1.10000, 0.90000
51557,'31055007511 ',  69.0000,1,  21,   1,   1,0.97372544,   2.644184, 1.10000, 0.90000, 1.10000, 0.90000
51558,'31055007512 ',  69.0000,1,  21,   1,   1,0.97102571,   2.464230, 1.10000, 0.90000, 1.10000, 0.90000
51559,'31055007513 ',  69.0000,1,  21,   1,   1,0.96912795,   2.384348, 1.10000, 0.90000, 1.10000, 0.90000
51560,'31055007514 ',  69.0000,1,  21,   1,   1,0.96783400,   2.345030, 1.10000, 0.90000, 1.10000, 0.90000
51561,'31055007515 ',  69.0000,1,  21,   1,   1,0.96769732,   2.301413, 1.10000, 0.90000, 1.10000, 0.90000
51562,'31055007516 ',  69.0000,1,  21,   1,   1,0.96698892,   2.306399, 1.10000, 0.90000, 1.10000, 0.90000
51563,'31055007517 ',  69.0000,1,  21,   1,   1,0.96734047,   2.298524, 1.10000, 0.90000, 1.10000, 0.90000
51564,'31057962300 ', 138.0000,1,  21,   1,   1,0.97813457, -46.596189, 1.10000, 0.90000, 1.10000, 0.90000
51565,'31059091600 ',  69.0000,1,  21,   1,   1,0.99144208, -28.266133, 1.10000, 0.90000, 1.10000, 0.90000
51566,'31059091700 ',  69.0000,1,  21,   1,   1,0.98564380, -31.770587, 1.10000, 0.90000, 1.10000, 0.90000
51567,'31061964600 ',  69.0000,1,  21,   1,   1,1.01367664, -39.412869, 1.10000, 0.90000, 1.10000, 0.90000
51568,'31061964700 ',  69.0000,1,  21,   1,   1,1.00877845, -40.061163, 1.10000, 0.90000, 1.10000, 0.90000
51569,'31063961100 ', 138.0000,1,  21,   1,   1,1.00599205, -43.938716, 1.10000, 0.90000, 1.10000, 0.90000
51570,'31065963900 ', 345.0000,1,  21,   1,   1,1.02715802, -40.143378, 1.10000, 0.90000, 1.10000, 0.90000
51571,'31067964600 ', 138.0000,1,  21,   1,   1,1.00663972, -15.771662, 1.10000, 0.90000, 1.10000, 0.90000
51572,'31067964700 ', 345.0000,1,  21,   1,   1,1.00788498, -19.411869, 1.10000, 0.90000, 1.10000, 0.90000
51573,'31067964800 ',  69.0000,1,  21,   1,   1,0.99658859, -19.918910, 1.10000, 0.90000, 1.10000, 0.90000
51574,'31067964900 ', 138.0000,1,  21,   1,   1,1.00770998, -17.456179, 1.10000, 0.90000, 1.10000, 0.90000
51575,'31067965000 ', 138.0000,1,  21,   1,   1,1.00856054, -17.820368, 1.10000, 0.90000, 1.10000, 0.90000
51576,'31067965100 ', 138.0000,1,  21,   1,   1,1.00939476, -18.025311, 1.10000, 0.90000, 1.10000, 0.90000
51577,'31067965200 ', 138.0000,1,  21,   1,   1,1.00290644, -18.957333, 1.10000, 0.90000, 1.10000, 0.90000
51578,'31069952100 ',  69.0000,1,  21,   1,   1,0.99281698, -38.315630, 1.10000, 0.90000, 1.10000, 0.90000
51579,'31071973200 ',  69.0000,1,  21,   1,   1,1.01680470, -19.801950, 1.10000, 0.90000, 1.10000, 0.90000
51580,'31073967600 ',  69.0000,1,  21,   1,   1,1.01067603, -43.012099, 1.10000, 0.90000, 1.10000, 0.90000
51581,'31075956300 ',  69.0000,1,  21,   1,   1,1.01466191, -37.371090, 1.10000, 0.90000, 1.10000, 0.90000
51582,'31077970900 ', 138.0000,1,  21,   1,   1,1.00587857, -18.076951, 1.10000, 0.90000, 1.10000, 0.90000
51583,'31079000100 ', 138.0000,1,  21,   1,   1,1.00942051, -32.927570, 1.10000, 0.90000, 1.10000, 0.90000
51584,'31079000200 ', 138.0000,1,  21,   1,   1,1.01879990, -29.449942, 1.10000, 0.90000, 1.10000, 0.90000
51585,'31079000300 ', 138.0000,1,  21,   1,   1,1.01940000, -29.410795, 1.10000, 0.90000, 1.10000, 0.90000
51586,'31079000400 ',  69.0000,1,  21,   1,   1,1.01248550, -30.842436, 1.10000, 0.90000, 1.10000, 0.90000
51587,'31079000500 ',  69.0000,1,  21,   1,   1,1.01177239, -31.348195, 1.10000, 0.90000, 1.10000, 0.90000
51588,'31079000600 ',  69.0000,1,  21,   1,   1,1.01420379, -31.240770, 1.10000, 0.90000, 1.10000, 0.90000
51589,'31079000700 ',  69.0000,1,  21,   1,   1,1.01531792, -30.778974, 1.10000, 0.90000, 1.10000, 0.90000
51590,'31079000800 ',  69.0000,1,  21,   1,   1,1.01576102, -30.714483, 1.10000, 0.90000, 1.10000, 0.90000
51591,'31079000900 ',  69.0000,1,  21,   1,   1,1.01560915, -30.611190, 1.10000, 0.90000, 1.10000, 0.90000
51592,'31079001000 ',  69.0000,1,  21,   1,   1,1.01353645, -30.465690, 1.10000, 0.90000, 1.10000, 0.90000
51593,'31079001100 ',  69.0000,1,  21,   1,   1,1.01459551, -30.826628, 1.10000, 0.90000, 1.10000, 0.90000
51594,'31079001200 ',  69.0000,1,  21,   1,   1,1.01697969, -30.708718, 1.10000, 0.90000, 1.10000, 0.90000
51595,'31079001300 ',  69.0000,1,  21,   1,   1,1.01000094, -32.116519, 1.10000, 0.90000, 1.10000, 0.90000
51596,'31079001400 ',  69.0000,1,  21,   1,   1,1.00578368, -33.430583, 1.10000, 0.90000, 1.10000, 0.90000
51597,'31081969100 ',  69.0000,1,  21,   1,   1,0.99990201, -30.393150, 1.10000, 0.90000, 1.10000, 0.90000
51598,'31081969200 ',  69.0000,1,  21,   1,   1,1.00462294, -30.827977, 1.10000, 0.90000, 1.10000, 0.90000
51599,'31081969300 ', 138.0000,1,  21,   1,   1,1.00471282, -29.044744, 1.10000, 0.90000, 1.10000, 0.90000
51600,'31083964200 ', 138.0000,1,  21,   1,   1,1.01796019, -39.703224, 1.10000, 0.90000, 1.10000, 0.90000
51601,'31085961500 ',  69.0000,1,  21,   1,   1,0.99847955, -43.353536, 1.10000, 0.90000, 1.10000, 0.90000
51602,'31087962700 ', 230.0000,1,  21,   1,   1,0.99984336, -44.074487, 1.10000, 0.90000, 1.10000, 0.90000
51603,'31089974000 ', 138.0000,1,  21,   1,   1,1.00570893,  -6.375495, 1.10000, 0.90000, 1.10000, 0.90000
51604,'31089974100 ', 138.0000,1,  21,   1,   1,1.00257504,  -9.708983, 1.10000, 0.90000, 1.10000, 0.90000
51605,'31089974200 ', 138.0000,1,  21,   1,   1,1.00369346,  -7.567259, 1.10000, 0.90000, 1.10000, 0.90000
51606,'31089974300 ',  69.0000,1,  21,   1,   1,1.00057709,  -9.192612, 1.10000, 0.90000, 1.10000, 0.90000
51607,'31091956700 ', 138.0000,1,  21,   1,   1,1.01675713, -32.781671, 1.10000, 0.90000, 1.10000, 0.90000
51608,'31093970500 ',  69.0000,1,  21,   1,   1,0.99421459, -34.419546, 1.10000, 0.90000, 1.10000, 0.90000
51609,'31093970600 ',  69.0000,1,  21,   1,   1,1.00104046, -34.082798, 1.10000, 0.90000, 1.10000, 0.90000
51610,'31095963600 ',  69.0000,1,  21,   1,   1,0.99043298, -25.361372, 1.10000, 0.90000, 1.10000, 0.90000
51611,'31095963700 ',  69.0000,1,  21,   1,   1,0.99064809, -25.736670, 1.10000, 0.90000, 1.10000, 0.90000
51612,'31095963800 ',  69.0000,1,  21,   1,   1,0.99275011, -25.904544, 1.10000, 0.90000, 1.10000, 0.90000
51613,'31097967500 ', 138.0000,1,  21,   1,   1,1.00043476, -13.003079, 1.10000, 0.90000, 1.10000, 0.90000
51614,'31097967600 ', 138.0000,1,  21,   1,   1,1.00146401, -11.110022, 1.10000, 0.90000, 1.10000, 0.90000
51615,'31099966600 ', 345.0000,1,  21,   1,   1,1.01103985, -35.284610, 1.10000, 0.90000, 1.10000, 0.90000
51616,'31099966700 ', 138.0000,1,  21,   1,   1,1.01368666, -37.796081, 1.10000, 0.90000, 1.10000, 0.90000
51617,'31101000100 ',  69.0000,1,  21,   1,   1,1.01129210, -44.292069, 1.10000, 0.90000, 1.10000, 0.90000
51618,'31101000200 ',  69.0000,1,  21,   1,   1,1.01252949, -44.343309, 1.10000, 0.90000, 1.10000, 0.90000
51619,'31101000300 ',  69.0000,1,  21,   1,   1,1.01941597, -43.998818, 1.10000, 0.90000, 1.10000, 0.90000
51620,'31103975400 ', 138.0000,1,  21,   1,   1,1.01871240, -20.520863, 1.10000, 0.90000, 1.10000, 0.90000
51621,'31105954500 ',  69.0000,1,  21,   1,   1,0.97151262, -43.278951, 1.10000, 0.90000, 1.10000, 0.90000
51622,'31107976200 ', 138.0000,1,  21,   1,   1,0.99741429,  -2.966107, 1.10000, 0.90000, 1.10000, 0.90000
51623,'31107976300 ', 138.0000,1,  21,   1,   1,0.99319649,  -1.658019, 1.10000, 0.90000, 1.10000, 0.90000
51624,'31107976400 ', 138.0000,1,  21,   1,   1,0.99897164,  -1.958100, 1.10000, 0.90000, 1.10000, 0.90000
51625,'31109000100 ', 138.0000,1,  21,   1,   1,1.00394917, -11.934372, 1.10000, 0.90000, 1.10000, 0.90000
51626,'31109000201 ', 138.0000,1,  21,   1,   1,0.99971694, -11.999554, 1.10000, 0.90000, 1.10000, 0.90000
51627,'31109000202 ',  69.0000,1,  21,   1,   1,0.99145508, -12.962724, 1.10000, 0.90000, 1.10000, 0.90000
51628,'31109000300 ',  69.0000,1,  21,   1,   1,0.99052191, -13.063793, 1.10000, 0.90000, 1.10000, 0.90000
51629,'31109000400 ',  69.0000,1,  21,   1,   1,0.99001235, -13.287094, 1.10000, 0.90000, 1.10000, 0.90000
51630,'31109000500 ',  69.0000,1,  21,   1,   1,0.98974937, -13.403087, 1.10000, 0.90000, 1.10000, 0.90000
51631,'31109000600 ',  69.0000,1,  21,   1,   1,0.99016768, -13.352756, 1.10000, 0.90000, 1.10000, 0.90000
51632,'31109000700 ',  69.0000,1,  21,   1,   1,0.99011427, -13.317428, 1.10000, 0.90000, 1.10000, 0.90000
51633,'31109000800 ',  69.0000,1,  21,   1,   1,0.98942071, -13.312283, 1.10000, 0.90000, 1.10000, 0.90000
51634,'31109000900 ',  69.0000,1,  21,   1,   1,0.99121147, -13.077242, 1.10000, 0.90000, 1.10000, 0.90000
51635,'31109001001 ',  69.0000,1,  21,   1,   1,0.99333495, -12.755575, 1.10000, 0.90000, 1.10000, 0.90000
51636,'31109001002 ', 138.0000,1,  21,   1,   1,0.99808443, -11.934007, 1.10000, 0.90000, 1.10000, 0.90000
51637,'31109001003 ', 138.0000,1,  21,   1,   1,0.99828064, -11.968520, 1.10000, 0.90000, 1.10000, 0.90000
51638,'31109001101 ', 138.0000,1,  21,   1,   1,1.00128019, -11.968997, 1.10000, 0.90000, 1.10000, 0.90000
51639,'31109001102 ',  69.0000,1,  21,   1,   1,0.98760110, -11.888865, 1.10000, 0.90000, 1.10000, 0.90000
51640,'31109001200 ',  69.0000,1,  21,   1,   1,0.98784697, -11.877926, 1.10000, 0.90000, 1.10000, 0.90000
51641,'31109001301 ', 138.0000,1,  21,   1,   1,0.99806547, -11.830114, 1.10000, 0.90000, 1.10000, 0.90000
51642,'31109001302 ', 138.0000,1,  21,   1,   1,0.99819076, -11.694989, 1.10000, 0.90000, 1.10000, 0.90000
51643,'31109001400 ',  69.0000,1,  21,   1,   1,0.99452716, -12.574105, 1.10000, 0.90000, 1.10000, 0.90000
51644,'31109001500 ',  69.0000,1,  21,   1,   1,0.99433422, -12.565412, 1.10000, 0.90000, 1.10000, 0.90000
51645,'31109001600 ',  69.0000,1,  21,   1,   1,0.99434942, -12.668085, 1.10000, 0.90000, 1.10000, 0.90000
51646,'31109001700 ', 138.0000,1,  21,   1,   1,1.00271297, -12.581103, 1.10000, 0.90000, 1.10000, 0.90000
51647,'31109001800 ',  69.0000,1,  21,   1,   1,0.99083000, -13.318912, 1.10000, 0.90000, 1.10000, 0.90000
51648,'31109001900 ',  69.0000,1,  21,   1,   1,0.99112248, -13.286804, 1.10000, 0.90000, 1.10000, 0.90000
51649,'31109002001 ',  69.0000,1,  21,   1,   1,0.99250978, -13.206425, 1.10000, 0.90000, 1.10000, 0.90000
51650,'31109002002 ', 138.0000,1,  21,   1,   1,1.00246513, -12.614495, 1.10000, 0.90000, 1.10000, 0.90000
51651,'31109002100 ', 138.0000,1,  21,   1,   1,1.00122249, -12.675027, 1.10000, 0.90000, 1.10000, 0.90000
51652,'31109002200 ', 138.0000,1,  21,   1,   1,1.00455499, -12.540705, 1.10000, 0.90000, 1.10000, 0.90000
51653,'31109002300 ', 138.0000,1,  21,   1,   1,1.00355077, -12.526660, 1.10000, 0.90000, 1.10000, 0.90000
51654,'31109002400 ', 138.0000,1,  21,   1,   1,1.00465369, -12.466049, 1.10000, 0.90000, 1.10000, 0.90000
51655,'31109002500 ',  69.0000,1,  21,   1,   1,0.99432158, -12.499634, 1.10000, 0.90000, 1.10000, 0.90000
51656,'31109002701 ',  69.0000,1,  21,   1,   1,0.99442047, -12.372995, 1.10000, 0.90000, 1.10000, 0.90000
51657,'31109002702 ',  69.0000,1,  21,   1,   1,0.99496853, -12.369566, 1.10000, 0.90000, 1.10000, 0.90000
51658,'31109002800 ', 138.0000,1,  21,   1,   1,1.00610006, -12.387519, 1.10000, 0.90000, 1.10000, 0.90000
51659,'31109002900 ', 138.0000,1,  21,   1,   1,1.00863516, -12.296238, 1.10000, 0.90000, 1.10000, 0.90000
51660,'31109003001 ', 138.0000,1,  21,   1,   1,1.00633430, -12.369545, 1.10000, 0.90000, 1.10000, 0.90000
51661,'31109003002 ', 138.0000,1,  21,   1,   1,1.00520337, -12.409770, 1.10000, 0.90000, 1.10000, 0.90000
51662,'31109003003 ',  69.0000,1,  21,   1,   1,0.98995155, -13.354095, 1.10000, 0.90000, 1.10000, 0.90000
51663,'31109003102 ', 138.0000,1,  21,   1,   1,0.99532038, -12.931204, 1.10000, 0.90000, 1.10000, 0.90000
51664,'31109003103 ',  69.0000,1,  21,   1,   1,0.99016237, -13.409938, 1.10000, 0.90000, 1.10000, 0.90000
51665,'31109003104 ', 138.0000,1,  21,   1,   1,0.99437010, -12.981242, 1.10000, 0.90000, 1.10000, 0.90000
51666,'31109003202 ',  69.0000,1,  21,   1,   1,0.98701501, -13.991401, 1.10000, 0.90000, 1.10000, 0.90000
51667,'31109003301 ',  69.0000,1,  21,   1,   1,0.98826146, -13.490780, 1.10000, 0.90000, 1.10000, 0.90000
51668,'31109003302 ',  69.0000,1,  21,   1,   1,0.98486400, -13.980075, 1.10000, 0.90000, 1.10000, 0.90000
51669,'31109003401 ',  69.0000,1,  21,   1,   1,0.98461306, -13.772001, 1.10000, 0.90000, 1.10000, 0.90000
51670,'31109003402 ',  69.0000,1,  21,   1,   1,0.98634613, -13.761298, 1.10000, 0.90000, 1.10000, 0.90000
51671,'31109003500 ',  69.0000,1,  21,   1,   1,0.99404269, -12.921599, 1.10000, 0.90000, 1.10000, 0.90000
51672,'31109003601 ',  69.0000,1,  21,   1,   1,0.99808615, -12.595945, 1.10000, 0.90000, 1.10000, 0.90000
51673,'31109003604 ',  69.0000,1,  21,   1,   1,1.00489759, -12.449995, 1.10000, 0.90000, 1.10000, 0.90000
51674,'31109003605 ', 138.0000,1,  21,   1,   1,1.00812078, -12.277855, 1.10000, 0.90000, 1.10000, 0.90000
51675,'31109003607 ', 138.0000,1,  21,   1,   1,1.00541580, -12.225654, 1.10000, 0.90000, 1.10000, 0.90000
51676,'31109003608 ',  69.0000,1,  21,   1,   1,1.00340140, -12.456828, 1.10000, 0.90000, 1.10000, 0.90000
51677,'31109003609 ', 138.0000,1,  21,   1,   1,1.00643659, -12.253947, 1.10000, 0.90000, 1.10000, 0.90000
51678,'31109003704 ',  69.0000,1,  21,   1,   1,0.99629426, -12.423435, 1.10000, 0.90000, 1.10000, 0.90000
51679,'31109003706 ', 138.0000,1,  21,   1,   1,0.99845386, -11.532841, 1.10000, 0.90000, 1.10000, 0.90000
51680,'31109003707 ', 138.0000,1,  21,   1,   1,0.99896485, -11.370405, 1.10000, 0.90000, 1.10000, 0.90000
51681,'31109003708 ',  69.0000,1,  21,   1,   1,0.99861389, -12.448756, 1.10000, 0.90000, 1.10000, 0.90000
51682,'31109003709 ',  69.0000,1,  21,   1,   1,0.99605483, -12.328622, 1.10000, 0.90000, 1.10000, 0.90000
51683,'31109003713 ',  69.0000,1,  21,   1,   1,0.99989539, -11.748081, 1.10000, 0.90000, 1.10000, 0.90000
51684,'31109003714 ', 138.0000,1,  21,   1,   1,1.00261402, -11.463986, 1.10000, 0.90000, 1.10000, 0.90000
51685,'31109003715 ', 138.0000,1,  21,   1,   1,1.00362241, -11.910487, 1.10000, 0.90000, 1.10000, 0.90000
51686,'31109003716 ', 138.0000,1,  21,   1,   1,1.00457263, -12.189878, 1.10000, 0.90000, 1.10000, 0.90000
51687,'31109003717 ',  69.0000,1,  21,   1,   1,0.98643148, -11.372417, 1.10000, 0.90000, 1.10000, 0.90000
51688,'31109003718 ',  69.0000,1,  21,   1,   1,0.99089992, -11.574148, 1.10000, 0.90000, 1.10000, 0.90000
51689,'31109003719 ', 230.0000,1,  21,   1,   1,0.99846858,  -9.108715, 1.10000, 0.90000, 1.10000, 0.90000
51690,'31109003720 ',  69.0000,1,  21,   1,   1,0.99688905, -12.263734, 1.10000, 0.90000, 1.10000, 0.90000
51691,'31109003801 ',  69.0000,1,  21,   1,   1,0.98992419, -11.811509, 1.10000, 0.90000, 1.10000, 0.90000
51692,'31109003802 ',  69.0000,1,  21,   1,   1,0.98885012, -11.850206, 1.10000, 0.90000, 1.10000, 0.90000
51693,'31109010100 ', 138.0000,1,  21,   1,   1,1.01163876, -11.790411, 1.10000, 0.90000, 1.10000, 0.90000
51694,'31109010201 ',  69.0000,1,  21,   1,   1,0.98659664, -13.592928, 1.10000, 0.90000, 1.10000, 0.90000
51695,'31109010202 ',  69.0000,1,  21,   1,   1,0.98337668, -13.931677, 1.10000, 0.90000, 1.10000, 0.90000
51696,'31109010300 ', 138.0000,1,  21,   1,   1,1.01473475, -14.137506, 1.10000, 0.90000, 1.10000, 0.90000
51697,'31109010400 ', 230.0000,1,  21,   1,   1,0.99884653,  -7.980712, 1.10000, 0.90000, 1.10000, 0.90000
51698,'31109983200 ',  69.0000,1,  21,   1,   1,0.98624015, -13.924981, 1.10000, 0.90000, 1.10000, 0.90000
51699,'31111959700 ', 138.0000,1,  21,   1,   1,1.01194286, -40.962707, 1.10000, 0.90000, 1.10000, 0.90000
51700,'31111959800 ', 138.0000,1,  21,   1,   1,1.00967574, -38.588318, 1.10000, 0.90000, 1.10000, 0.90000
51701,'31111959900 ', 138.0000,1,  21,   1,   1,1.00662887, -40.008557, 1.10000, 0.90000, 1.10000, 0.90000
51702,'31111960200 ', 138.0000,1,  21,   1,   1,1.00694060, -40.300087, 1.10000, 0.90000, 1.10000, 0.90000
51703,'31111960300 ',  69.0000,1,  21,   1,   1,1.00177944, -40.719460, 1.10000, 0.90000, 1.10000, 0.90000
51704,'31111960400 ',  69.0000,1,  21,   1,   1,1.00079441, -40.597774, 1.10000, 0.90000, 1.10000, 0.90000
51705,'31111960500 ',  69.0000,1,  21,   1,   1,1.00507677, -40.943043, 1.10000, 0.90000, 1.10000, 0.90000
51706,'31111960600 ', 138.0000,1,  21,   1,   1,1.01236832, -40.883361, 1.10000, 0.90000, 1.10000, 0.90000
51707,'31113957500 ',  69.0000,1,  21,   1,   1,1.00963950, -37.277742, 1.10000, 0.90000, 1.10000, 0.90000
51708,'31115972800 ',  69.0000,1,  21,   1,   1,1.02950644, -26.946700, 1.10000, 0.90000, 1.10000, 0.90000
51709,'31117957900 ', 138.0000,1,  21,   1,   1,1.01276147, -35.963299, 1.10000, 0.90000, 1.10000, 0.90000
51710,'31119960600 ', 138.0000,1,  21,   1,   1,0.98846799,  -0.164445, 1.10000, 0.90000, 1.10000, 0.90000
51711,'31119960700 ', 138.0000,1,  21,   1,   1,0.98934585,  -0.382542, 1.10000, 0.90000, 1.10000, 0.90000
51712,'31119960801 ',  69.0000,1,  21,   1,   1,0.98707032,  -1.063434, 1.10000, 0.90000, 1.10000, 0.90000
51713,'31119960802 ',  69.0000,1,  21,   1,   1,0.98567402,  -1.165150, 1.10000, 0.90000, 1.10000, 0.90000
51714,'31119960900 ',  69.0000,1,  21,   1,   1,0.98750955,  -1.047722, 1.10000, 0.90000, 1.10000, 0.90000
51715,'31119961000 ',  69.0000,1,  21,   1,   1,0.98861885,  -0.985580, 1.10000, 0.90000, 1.10000, 0.90000
51716,'31119961100 ', 345.0000,1,  21,   1,   1,1.00073814,   1.746011, 1.10000, 0.90000, 1.10000, 0.90000
51717,'31119961200 ', 138.0000,1,  21,   1,   1,0.98955113,  -1.677610, 1.10000, 0.90000, 1.10000, 0.90000
51718,'31119961300 ', 138.0000,1,  21,   1,   1,0.98735404,  -4.382604, 1.10000, 0.90000, 1.10000, 0.90000
51719,'31121966600 ',  69.0000,1,  21,   1,   1,0.99205816, -26.160422, 1.10000, 0.90000, 1.10000, 0.90000
51720,'31121966700 ',  69.0000,1,  21,   1,   1,0.99146485, -28.222659, 1.10000, 0.90000, 1.10000, 0.90000
51721,'31121966800 ',  69.0000,1,  21,   1,   1,0.99539745, -26.395867, 1.10000, 0.90000, 1.10000, 0.90000
51722,'31123952500 ', 138.0000,1,  21,   1,   1,0.97896034, -35.747048, 1.10000, 0.90000, 1.10000, 0.90000
51723,'31125966100 ',  69.0000,1,  21,   1,   1,0.98894542, -23.298351, 1.10000, 0.90000, 1.10000, 0.90000
51724,'31127968100 ',  69.0000,1,  21,   1,   1,0.98244381,  -7.246696, 1.10000, 0.90000, 1.10000, 0.90000
51725,'31127968200 ', 345.0000,1,  21,   1,   1,1.01348209,  -4.832937, 1.10000, 0.90000, 1.10000, 0.90000
51726,'31129960000 ', 138.0000,1,  21,   1,   1,1.01140773, -33.024289, 1.10000, 0.90000, 1.10000, 0.90000
51727,'31129960100 ', 138.0000,1,  21,   1,   1,1.01005042, -32.571926, 1.10000, 0.90000, 1.10000, 0.90000
51728,'31131966600 ',  69.0000,1,  21,   1,   1,1.00389075,  -1.384222, 1.10000, 0.90000, 1.10000, 0.90000
51729,'31131966700 ', 230.0000,1,  21,   1,   1,1.00528431,  -4.187224, 1.10000, 0.90000, 1.10000, 0.90000
51730,'31131966800 ', 230.0000,1,  21,   1,   1,1.00134969,  -5.959166, 1.10000, 0.90000, 1.10000, 0.90000
51731,'31131966900 ', 345.0000,1,  21,   1,   1,1.01810801,  -0.926441, 1.10000, 0.90000, 1.10000, 0.90000
51732,'31131967000 ', 345.0000,1,  21,   1,   1,1.01768899,  -0.937326, 1.10000, 0.90000, 1.10000, 0.90000
51733,'31133967800 ', 138.0000,1,  21,   1,   1,1.00016344, -11.962929, 1.10000, 0.90000, 1.10000, 0.90000
51734,'31135959300 ', 345.0000,1,  21,   1,   1,1.01423132, -39.996778, 1.10000, 0.90000, 1.10000, 0.90000
51735,'31137967000 ',  69.0000,1,  21,   1,   1,1.03691792, -43.406897, 1.10000, 0.90000, 1.10000, 0.90000
51736,'31137967100 ',  69.0000,1,  21,   1,   1,1.03854728, -44.123992, 1.10000, 0.90000, 1.10000, 0.90000
51737,'31137967200 ',  69.0000,1,  21,   1,   1,1.03935158, -44.547344, 1.10000, 0.90000, 1.10000, 0.90000
51738,'31139979100 ',  69.0000,1,  21,   1,   1,0.97648263,  -1.929036, 1.10000, 0.90000, 1.10000, 0.90000
51739,'31139979200 ', 138.0000,1,  21,   1,   1,0.98695868,  -1.304944, 1.10000, 0.90000, 1.10000, 0.90000
51740,'31141965100 ', 138.0000,1,  21,   1,   1,0.98726004,  -7.416471, 1.10000, 0.90000, 1.10000, 0.90000
51741,'31141965298 ', 138.0000,1,  21,   1,   1,0.98992771, -10.061800, 1.10000, 0.90000, 1.10000, 0.90000
51742,'31141965300 ', 138.0000,1,  21,   1,   1,0.99142689, -11.260134, 1.10000, 0.90000, 1.10000, 0.90000
51743,'31141965400 ', 138.0000,1,  21,   1,   1,0.99306411, -11.644276, 1.10000, 0.90000, 1.10000, 0.90000
51744,'31141965500 ', 230.0000,1,  21,   1,   1,0.98808903, -10.679463, 1.10000, 0.90000, 1.10000, 0.90000
51745,'31141965600 ', 138.0000,1,  21,   1,   1,0.99222380, -11.742165, 1.10000, 0.90000, 1.10000, 0.90000
51746,'31141965700 ', 138.0000,1,  21,   1,   1,0.99162769, -11.843724, 1.10000, 0.90000, 1.10000, 0.90000
51747,'31143960000 ', 138.0000,1,  21,   1,   1,0.98639649, -15.659054, 1.10000, 0.90000, 1.10000, 0.90000
51748,'31143960100 ', 138.0000,1,  21,   1,   1,0.98550791, -17.856573, 1.10000, 0.90000, 1.10000, 0.90000
51749,'31145963100 ', 138.0000,1,  21,   1,   1,0.99102193, -46.411310, 1.10000, 0.90000, 1.10000, 0.90000
51750,'31145963200 ',  69.0000,1,  21,   1,   1,0.99161243, -46.927320, 1.10000, 0.90000, 1.10000, 0.90000
51751,'31145963300 ', 138.0000,1,  21,   1,   1,0.99409920, -46.000306, 1.10000, 0.90000, 1.10000, 0.90000
51752,'31147964500 ',  69.0000,1,  21,   1,   1,1.00341547,  -6.924321, 1.10000, 0.90000, 1.10000, 0.90000
51753,'31147968500 ',  69.0000,1,  21,   1,   1,1.00152695,  -9.787082, 1.10000, 0.90000, 1.10000, 0.90000
51754,'31147968600 ', 345.0000,1,  21,   1,   1,1.01432097,  -5.615989, 1.10000, 0.90000, 1.10000, 0.90000
51755,'31149974600 ', 138.0000,1,  21,   1,   1,1.01873124, -22.736332, 1.10000, 0.90000, 1.10000, 0.90000
51756,'31151960600 ', 138.0000,1,  21,   1,   1,1.00931311, -15.906315, 1.10000, 0.90000, 1.10000, 0.90000
51757,'31151960700 ',  69.0000,1,  21,   1,   1,0.98857272, -23.286451, 1.10000, 0.90000, 1.10000, 0.90000
51758,'31151960800 ', 138.0000,1,  21,   1,   1,1.00384808, -19.356018, 1.10000, 0.90000, 1.10000, 0.90000
51759,'31151960900 ', 138.0000,1,  21,   1,   1,1.01121664, -17.873048, 1.10000, 0.90000, 1.10000, 0.90000
51760,'31153010103 ',  69.0000,1,  21,   1,   1,0.99968076,   3.680503, 1.10000, 0.90000, 1.10000, 0.90000
51761,'31153010104 ', 138.0000,1,  21,   1,   1,1.00444174,   4.167904, 1.10000, 0.90000, 1.10000, 0.90000
51762,'31153010105 ', 138.0000,1,  21,   1,   1,1.00608122,   4.207607, 1.10000, 0.90000, 1.10000, 0.90000
51763,'31153010106 ', 138.0000,1,  21,   1,   1,1.00512993,   4.126368, 1.10000, 0.90000, 1.10000, 0.90000
51764,'31153010107 ',  69.0000,1,  21,   1,   1,0.99725795,   3.536188, 1.10000, 0.90000, 1.10000, 0.90000
51765,'31153010108 ', 138.0000,1,  21,   1,   1,1.00511360,   4.176439, 1.10000, 0.90000, 1.10000, 0.90000
51766,'31153010203 ', 138.0000,1,  21,   1,   1,0.99769384,   3.454741, 1.10000, 0.90000, 1.10000, 0.90000
51767,'31153010204 ', 138.0000,1,  21,   1,   1,1.00422430,   3.903649, 1.10000, 0.90000, 1.10000, 0.90000
51768,'31153010205 ',  69.0000,1,  21,   1,   1,0.99566239,   3.287007, 1.10000, 0.90000, 1.10000, 0.90000
51769,'31153010206 ', 138.0000,1,  21,   1,   1,1.00152802,   3.664540, 1.10000, 0.90000, 1.10000, 0.90000
51770,'31153010207 ',  69.0000,1,  21,   1,   1,0.99506545,   3.220484, 1.10000, 0.90000, 1.10000, 0.90000
51771,'31153010208 ', 230.0000,1,  21,   1,   1,1.00845170,   2.893209, 1.10000, 0.90000, 1.10000, 0.90000
51772,'31153010302 ',  69.0000,1,  21,   1,   1,0.99515301,   3.350851, 1.10000, 0.90000, 1.10000, 0.90000
51773,'31153010305 ',  69.0000,1,  21,   1,   1,0.99575686,   3.244046, 1.10000, 0.90000, 1.10000, 0.90000
51774,'31153010306 ', 138.0000,1,  21,   1,   1,1.00018966,   3.587949, 1.10000, 0.90000, 1.10000, 0.90000
51775,'31153010401 ', 138.0000,1,  21,   1,   1,1.00516450,   4.093535, 1.10000, 0.90000, 1.10000, 0.90000
51776,'31153010402 ', 138.0000,1,  21,   1,   1,1.00428486,   3.978752, 1.10000, 0.90000, 1.10000, 0.90000
51777,'31153010501 ', 138.0000,1,  21,   1,   1,1.00784171,   3.957352, 1.10000, 0.90000, 1.10000, 0.90000
51778,'31153010502 ',  69.0000,1,  21,   1,   1,0.99742258,   3.434568, 1.10000, 0.90000, 1.10000, 0.90000
51779,'31153010503 ',  69.0000,1,  21,   1,   1,0.99456155,   3.295991, 1.10000, 0.90000, 1.10000, 0.90000
51780,'31153010614 ', 138.0000,1,  21,   1,   1,0.99103016,   3.145815, 1.10000, 0.90000, 1.10000, 0.90000
51781,'31153010615 ',  69.0000,1,  21,   1,   1,0.99156588,   3.158121, 1.10000, 0.90000, 1.10000, 0.90000
51782,'31153010616 ', 138.0000,1,  21,   1,   1,0.99108934,   2.967678, 1.10000, 0.90000, 1.10000, 0.90000
51783,'31153010617 ', 138.0000,1,  21,   1,   1,0.99179983,   3.108980, 1.10000, 0.90000, 1.10000, 0.90000
51784,'31153010618 ',  69.0000,1,  21,   1,   1,0.99735850,   3.409883, 1.10000, 0.90000, 1.10000, 0.90000
51785,'31153010619 ', 138.0000,1,  21,   1,   1,0.99331081,   3.195422, 1.10000, 0.90000, 1.10000, 0.90000
51786,'31153010620 ', 138.0000,1,  21,   1,   1,0.99488097,   3.289862, 1.10000, 0.90000, 1.10000, 0.90000
51787,'31153010621 ', 138.0000,1,  21,   1,   1,0.99197936,   3.024505, 1.10000, 0.90000, 1.10000, 0.90000
51788,'31153010622 ', 138.0000,1,  21,   1,   1,0.99014986,   2.927599, 1.10000, 0.90000, 1.10000, 0.90000
51789,'31153010623 ', 138.0000,1,  21,   1,   1,0.99068803,   2.848121, 1.10000, 0.90000, 1.10000, 0.90000
51790,'31153010624 ', 138.0000,1,  21,   1,   1,0.99038076,   2.697377, 1.10000, 0.90000, 1.10000, 0.90000
51791,'31153010625 ',  69.0000,1,  21,   1,   1,0.96859187,   1.865229, 1.10000, 0.90000, 1.10000, 0.90000
51792,'31153010626 ',  69.0000,1,  21,   1,   1,0.96792465,   1.769840, 1.10000, 0.90000, 1.10000, 0.90000
51793,'31153010627 ',  69.0000,1,  21,   1,   1,0.96762091,   1.688915, 1.10000, 0.90000, 1.10000, 0.90000
51794,'31153010628 ',  69.0000,1,  21,   1,   1,0.96676850,   1.399043, 1.10000, 0.90000, 1.10000, 0.90000
51795,'31153010629 ',  69.0000,1,  21,   1,   1,0.96901309,   1.679742, 1.10000, 0.90000, 1.10000, 0.90000
51796,'31153010630 ',  69.0000,1,  21,   1,   1,0.96750230,   1.529170, 1.10000, 0.90000, 1.10000, 0.90000
51797,'31153010631 ',  69.0000,1,  21,   1,   1,0.96391970,   0.983764, 1.10000, 0.90000, 1.10000, 0.90000
51798,'31153010632 ', 138.0000,1,  21,   1,   1,0.98176253,   1.735267, 1.10000, 0.90000, 1.10000, 0.90000
51799,'31153010633 ',  69.0000,1,  21,   1,   1,0.97064883,   1.939831, 1.10000, 0.90000, 1.10000, 0.90000
51800,'31153010634 ',  69.0000,1,  21,   1,   1,0.97203046,   2.116627, 1.10000, 0.90000, 1.10000, 0.90000
51801,'31153010701 ', 138.0000,1,  21,   1,   1,0.98165089,   1.064933, 1.10000, 0.90000, 1.10000, 0.90000
51802,'31153010702 ', 138.0000,1,  21,   1,   1,0.99051255,   2.341197, 1.10000, 0.90000, 1.10000, 0.90000
51803,'31155968100 ',  69.0000,1,  21,   1,   1,0.98452568,  -0.233516, 1.10000, 0.90000, 1.10000, 0.90000
51804,'31155968200 ',  69.0000,1,  21,   1,   1,0.97371960,  -7.126617, 1.10000, 0.90000, 1.10000, 0.90000
51805,'31155968300 ', 138.0000,1,  21,   1,   1,0.96864814,  -1.669237, 1.10000, 0.90000, 1.10000, 0.90000
51806,'31155968400 ', 138.0000,1,  21,   1,   1,0.97007519,  -0.919448, 1.10000, 0.90000, 1.10000, 0.90000
51807,'31155968500 ', 138.0000,1,  21,   1,   1,0.97430390,  -0.542880, 1.10000, 0.90000, 1.10000, 0.90000
51808,'31157952900 ',  69.0000,1,  21,   1,   1,0.97075212, -39.356073, 1.10000, 0.90000, 1.10000, 0.90000
51809,'31157953000 ', 138.0000,1,  21,   1,   1,0.97075492, -35.607528, 1.10000, 0.90000, 1.10000, 0.90000
51810,'31157953100 ',  69.0000,1,  21,   1,   1,0.96224707, -40.679944, 1.10000, 0.90000, 1.10000, 0.90000
51811,'31157953200 ',  69.0000,1,  21,   1,   1,0.97183931, -39.919437, 1.10000, 0.90000, 1.10000, 0.90000
51812,'31157953300 ', 138.0000,1,  21,   1,   1,0.97014219, -36.648510, 1.10000, 0.90000, 1.10000, 0.90000
51813,'31157953400 ',  69.0000,1,  21,   1,   1,0.97281194, -39.077537, 1.10000, 0.90000, 1.10000, 0.90000
51814,'31157953500 ',  69.0000,1,  21,   1,   1,0.97276080, -39.054803, 1.10000, 0.90000, 1.10000, 0.90000
51815,'31157953600 ',  69.0000,1,  21,   1,   1,0.97291493, -39.572292, 1.10000, 0.90000, 1.10000, 0.90000
51816,'31157953700 ', 138.0000,1,  21,   1,   1,0.96998179, -37.184827, 1.10000, 0.90000, 1.10000, 0.90000
51817,'31157953800 ',  69.0000,1,  21,   1,   1,0.97250545, -39.536673, 1.10000, 0.90000, 1.10000, 0.90000
51818,'31157953900 ',  69.0000,1,  21,   1,   1,0.97332227, -39.498120, 1.10000, 0.90000, 1.10000, 0.90000
51819,'31159960100 ', 138.0000,1,  21,   1,   1,0.98245192, -16.028779, 1.10000, 0.90000, 1.10000, 0.90000
51820,'31159960200 ',  69.0000,1,  21,   1,   1,0.98610801, -18.653417, 1.10000, 0.90000, 1.10000, 0.90000
51821,'31159960300 ',  69.0000,1,  21,   1,   1,0.98508596, -18.768595, 1.10000, 0.90000, 1.10000, 0.90000
51822,'31159960400 ',  69.0000,1,  21,   1,   1,0.98867100, -20.438040, 1.10000, 0.90000, 1.10000, 0.90000
51823,'31161951600 ', 138.0000,1,  21,   1,   1,0.99972236, -22.454841, 1.10000, 0.90000, 1.10000, 0.90000
51824,'31161951700 ', 138.0000,1,  21,   1,   1,0.98546445, -26.038734, 1.10000, 0.90000, 1.10000, 0.90000
51825,'31163970100 ',  69.0000,1,  21,   1,   1,1.00436795, -33.605767, 1.10000, 0.90000, 1.10000, 0.90000
51826,'31165950100 ', 138.0000,1,  21,   1,   1,0.97581875, -28.759430, 1.10000, 0.90000, 1.10000, 0.90000
51827,'31167962100 ', 138.0000,1,  21,   1,   1,0.97871190,  -1.813280, 1.10000, 0.90000, 1.10000, 0.90000
51828,'31167962200 ', 138.0000,1,  21,   1,   1,0.98200309,  -0.263695, 1.10000, 0.90000, 1.10000, 0.90000
51829,'31169963100 ', 138.0000,1,  21,   1,   1,1.01303387, -31.180059, 1.10000, 0.90000, 1.10000, 0.90000
51830,'31169963200 ', 138.0000,1,  21,   1,   1,1.01302958, -30.121404, 1.10000, 0.90000, 1.10000, 0.90000
51831,'31171957100 ', 138.0000,1,  21,   1,   1,1.01706707, -34.927634, 1.10000, 0.90000, 1.10000, 0.90000
51832,'31173940100 ', 138.0000,1,  21,   1,   1,0.98562902,   4.525369, 1.10000, 0.90000, 1.10000, 0.90000
51833,'31173940200 ', 138.0000,1,  21,   1,   1,0.98699629,   5.132827, 1.10000, 0.90000, 1.10000, 0.90000
51834,'31175971300 ', 138.0000,1,  21,   1,   1,1.01419473, -23.778701, 1.10000, 0.90000, 1.10000, 0.90000
51835,'31175971400 ', 138.0000,1,  21,   1,   1,1.01372945, -23.034028, 1.10000, 0.90000, 1.10000, 0.90000
51836,'31177050101 ',  69.0000,1,  21,   1,   1,1.00642788,   5.929540, 1.10000, 0.90000, 1.10000, 0.90000
51837,'31177050102 ', 138.0000,1,  21,   1,   1,1.01267743,   6.119848, 1.10000, 0.90000, 1.10000, 0.90000
51838,'31177050201 ',  69.0000,1,  21,   1,   1,1.00466299,   5.876968, 1.10000, 0.90000, 1.10000, 0.90000
51839,'31177050202 ', 138.0000,1,  21,   1,   1,1.00723255,   5.353669, 1.10000, 0.90000, 1.10000, 0.90000
51840,'31177050300 ', 138.0000,1,  21,   1,   1,1.00273669,   4.316593, 1.10000, 0.90000, 1.10000, 0.90000
51841,'31179978600 ', 138.0000,1,  21,   1,   1,0.98488688,   2.074514, 1.10000, 0.90000, 1.10000, 0.90000
51842,'31179978700 ', 138.0000,1,  21,   1,   1,0.98500037,   2.108260, 1.10000, 0.90000, 1.10000, 0.90000
51843,'31181965000 ', 138.0000,1,  21,   1,   1,1.01513684, -35.888635, 1.10000, 0.90000, 1.10000, 0.90000
51844,'31181965100 ', 138.0000,1,  21,   1,   1,1.01484227, -36.073914, 1.10000, 0.90000, 1.10000, 0.90000
51845,'31183973600 ', 138.0000,1,  21,   1,   1,0.99629772, -11.809096, 1.10000, 0.90000, 1.10000, 0.90000
51846,'31185969600 ', 138.0000,1,  21,   1,   1,0.98724496, -20.583945, 1.10000, 0.90000, 1.10000, 0.90000
51847,'31185969700 ',  69.0000,1,  21,   1,   1,0.98426640, -21.811154, 1.10000, 0.90000, 1.10000, 0.90000
51848,'31185969800 ',  69.0000,1,  21,   1,   1,0.98335183, -22.175100, 1.10000, 0.90000, 1.10000, 0.90000
51849,'31185969900 ', 138.0000,1,  21,   1,   1,0.99202061, -22.610143, 1.10000, 0.90000, 1.10000, 0.90000
51850,'38001965600 ', 138.0000,1,  26,   1,   1,1.01984310,   8.889146, 1.10000, 0.90000, 1.10000, 0.90000
51851,'38003967900 ', 138.0000,1,  26,   1,   1,0.99908257,   1.671513, 1.10000, 0.90000, 1.10000, 0.90000
51852,'38003968000 ', 138.0000,1,  26,   1,   1,1.00327086,   2.713065, 1.10000, 0.90000, 1.10000, 0.90000
51853,'38003968200 ', 138.0000,1,  26,   1,   1,1.00449598,   1.969356, 1.10000, 0.90000, 1.10000, 0.90000
51854,'38003968300 ', 138.0000,1,  26,   1,   1,1.00442386,   1.887760, 1.10000, 0.90000, 1.10000, 0.90000
51855,'38005940100 ',  69.0000,1,  26,   1,   1,0.96758634,   2.626948, 1.10000, 0.90000, 1.10000, 0.90000
51856,'38005940200 ',  69.0000,1,  26,   1,   1,0.96657366,   0.064620, 1.10000, 0.90000, 1.10000, 0.90000
51857,'38005956500 ',  69.0000,1,  26,   1,   1,0.97735000,   2.896519, 1.10000, 0.90000, 1.10000, 0.90000
51858,'38005956600 ',  69.0000,1,  26,   1,   1,0.97034675,   4.481011, 1.10000, 0.90000, 1.10000, 0.90000
51859,'38007963100 ',  69.0000,1,  26,   1,   1,0.98048639,   7.904974, 1.10000, 0.90000, 1.10000, 0.90000
51860,'38009952300 ',  69.0000,1,  26,   1,   1,0.95175505,  -1.981509, 1.10000, 0.90000, 1.10000, 0.90000
51861,'38009952400 ',  69.0000,1,  26,   1,   1,0.94825876,  -2.150561, 1.10000, 0.90000, 1.10000, 0.90000
51862,'38009952500 ',  69.0000,1,  26,   1,   1,0.96186167,   2.909606, 1.10000, 0.90000, 1.10000, 0.90000
51863,'38011965200 ', 138.0000,1,  26,   1,   1,0.99392736,   8.809360, 1.10000, 0.90000, 1.10000, 0.90000
51864,'38011965300 ',  69.0000,1,  26,   1,   1,0.98259950,   8.132235, 1.10000, 0.90000, 1.10000, 0.90000
51865,'38013953300 ',  69.0000,1,  26,   1,   1,0.98761851,   5.097758, 1.10000, 0.90000, 1.10000, 0.90000
51866,'38015010100 ', 138.0000,1,  26,   1,   1,1.00330687,  15.329677, 1.10000, 0.90000, 1.10000, 0.90000
51867,'38015010200 ', 138.0000,1,  26,   1,   1,1.00306129,  15.253044, 1.10000, 0.90000, 1.10000, 0.90000
51868,'38015010300 ', 138.0000,1,  26,   1,   1,1.00345659,  15.279635, 1.10000, 0.90000, 1.10000, 0.90000
51869,'38015010400 ',  69.0000,1,  26,   1,   1,0.99514979,  14.503157, 1.10000, 0.90000, 1.10000, 0.90000
51870,'38015010500 ', 138.0000,1,  26,   1,   1,1.00386643,  15.406627, 1.10000, 0.90000, 1.10000, 0.90000
51871,'38015010600 ',  69.0000,1,  26,   1,   1,0.99641770,  14.581976, 1.10000, 0.90000, 1.10000, 0.90000
51872,'38015010700 ',  69.0000,1,  26,   1,   1,0.99083173,  14.220651, 1.10000, 0.90000, 1.10000, 0.90000
51873,'38015010800 ',  69.0000,1,  26,   1,   1,0.98951453,  14.084921, 1.10000, 0.90000, 1.10000, 0.90000
51874,'38015010900 ', 138.0000,1,  26,   1,   1,1.00282371,  15.163498, 1.10000, 0.90000, 1.10000, 0.90000
51875,'38015011001 ', 138.0000,1,  26,   1,   1,1.00483680,  15.462918, 1.10000, 0.90000, 1.10000, 0.90000
51876,'38015011002 ', 138.0000,1,  26,   1,   1,1.00823796,  14.719006, 1.10000, 0.90000, 1.10000, 0.90000
51877,'38015011101 ', 138.0000,1,  26,   1,   1,1.00493765,  15.410777, 1.10000, 0.90000, 1.10000, 0.90000
51878,'38015011103 ',  69.0000,1,  26,   1,   1,0.99580604,  14.596145, 1.10000, 0.90000, 1.10000, 0.90000
51879,'38015011104 ', 138.0000,1,  26,   1,   1,1.00675178,  15.538523, 1.10000, 0.90000, 1.10000, 0.90000
51880,'38015011105 ', 138.0000,1,  26,   1,   1,1.00867736,  15.512768, 1.10000, 0.90000, 1.10000, 0.90000
51881,'38015011200 ',  69.0000,1,  26,   1,   1,0.98295349,  13.821467, 1.10000, 0.90000, 1.10000, 0.90000
51882,'38015011300 ', 138.0000,1,  26,   1,   1,1.00155306,  14.373903, 1.10000, 0.90000, 1.10000, 0.90000
51883,'38015011400 ', 138.0000,1,  26,   1,   1,1.00930095,  12.117440, 1.10000, 0.90000, 1.10000, 0.90000
51884,'38015011500 ',  69.0000,1,  26,   1,   1,1.01345086,  15.486404, 1.10000, 0.90000, 1.10000, 0.90000
51885,'38017000100 ',  69.0000,1,  26,   1,   1,0.94983703,   1.974355, 1.10000, 0.90000, 1.10000, 0.90000
51886,'38017000201 ',  69.0000,1,  26,   1,   1,0.94877863,   1.801583, 1.10000, 0.90000, 1.10000, 0.90000
51887,'38017000202 ',  69.0000,1,  26,   1,   1,0.94795334,   1.701438, 1.10000, 0.90000, 1.10000, 0.90000
51888,'38017000300 ',  69.0000,1,  26,   1,   1,0.94640183,   0.890228, 1.10000, 0.90000, 1.10000, 0.90000
51889,'38017000400 ',  69.0000,1,  26,   1,   1,0.94994968,   0.680688, 1.10000, 0.90000, 1.10000, 0.90000
51890,'38017000501 ',  69.0000,1,  26,   1,   1,0.95074868,   1.399106, 1.10000, 0.90000, 1.10000, 0.90000
51891,'38017000502 ',  69.0000,1,  26,   1,   1,0.95085341,   0.723942, 1.10000, 0.90000, 1.10000, 0.90000
51892,'38017000600 ', 138.0000,1,  26,   1,   1,0.95572174,   0.740086, 1.10000, 0.90000, 1.10000, 0.90000
51893,'38017000700 ',  69.0000,1,  26,   1,   1,0.95087624,   1.206083, 1.10000, 0.90000, 1.10000, 0.90000
51894,'38017000801 ',  69.0000,1,  26,   1,   1,0.95150322,   1.056698, 1.10000, 0.90000, 1.10000, 0.90000
51895,'38017000802 ', 138.0000,1,  26,   1,   1,0.95536965,   0.758340, 1.10000, 0.90000, 1.10000, 0.90000
51896,'38017000901 ',  69.0000,1,  26,   1,   1,0.95218718,   0.794631, 1.10000, 0.90000, 1.10000, 0.90000
51897,'38017000903 ',  69.0000,1,  26,   1,   1,0.95416212,   0.706088, 1.10000, 0.90000, 1.10000, 0.90000
51898,'38017000904 ', 138.0000,1,  26,   1,   1,0.95524937,   0.757554, 1.10000, 0.90000, 1.10000, 0.90000
51899,'38017001001 ', 138.0000,1,  26,   1,   1,0.95370626,   1.937899, 1.10000, 0.90000, 1.10000, 0.90000
51900,'38017001002 ',  69.0000,1,  26,   1,   1,0.95135057,   0.761803, 1.10000, 0.90000, 1.10000, 0.90000
51901,'38017010106 ', 138.0000,1,  26,   1,   1,0.95632434,   0.861677, 1.10000, 0.90000, 1.10000, 0.90000
51902,'38017010107 ', 138.0000,1,  26,   1,   1,0.95442760,   0.426093, 1.10000, 0.90000, 1.10000, 0.90000
51903,'38017010108 ', 138.0000,1,  26,   1,   1,0.95696688,   0.781226, 1.10000, 0.90000, 1.10000, 0.90000
51904,'38017010109 ',  69.0000,1,  26,   1,   1,0.95576316,   0.547876, 1.10000, 0.90000, 1.10000, 0.90000
51905,'38017010201 ', 138.0000,1,  26,   1,   1,0.95934826,   0.609876, 1.10000, 0.90000, 1.10000, 0.90000
51906,'38017010203 ', 138.0000,1,  26,   1,   1,0.95805854,   0.681680, 1.10000, 0.90000, 1.10000, 0.90000
51907,'38017010204 ',  69.0000,1,  26,   1,   1,0.95565701,   0.439245, 1.10000, 0.90000, 1.10000, 0.90000
51908,'38017010303 ', 138.0000,1,  26,   1,   1,0.95645577,   1.378374, 1.10000, 0.90000, 1.10000, 0.90000
51909,'38017010305 ', 138.0000,1,  26,   1,   1,0.95632350,   1.076969, 1.10000, 0.90000, 1.10000, 0.90000
51910,'38017010306 ', 138.0000,1,  26,   1,   1,0.95468915,   1.718751, 1.10000, 0.90000, 1.10000, 0.90000
51911,'38017010307 ',  69.0000,1,  26,   1,   1,0.95320201,   1.646338, 1.10000, 0.90000, 1.10000, 0.90000
51912,'38017040100 ', 138.0000,1,  26,   1,   1,0.98605782,   1.220940, 1.10000, 0.90000, 1.10000, 0.90000
51913,'38017040200 ',  69.0000,1,  26,   1,   1,0.95865488,   0.074336, 1.10000, 0.90000, 1.10000, 0.90000
51914,'38017040300 ', 138.0000,1,  26,   1,   1,0.97372913,   0.892768, 1.10000, 0.90000, 1.10000, 0.90000
51915,'38017040400 ', 138.0000,1,  26,   1,   1,0.96476710,   0.652215, 1.10000, 0.90000, 1.10000, 0.90000
51916,'38017040500 ', 138.0000,1,  26,   1,   1,0.96132362,   1.152012, 1.10000, 0.90000, 1.10000, 0.90000
51917,'38017040600 ', 138.0000,1,  26,   1,   1,0.96710050,   1.517735, 1.10000, 0.90000, 1.10000, 0.90000
51918,'38019950900 ',  69.0000,1,  26,   1,   1,0.98322994,  -3.120011, 1.10000, 0.90000, 1.10000, 0.90000
51919,'38019951100 ',  69.0000,1,  26,   1,   1,0.98793131,  -2.958524, 1.10000, 0.90000, 1.10000, 0.90000
51920,'38021973200 ',  69.0000,1,  26,   1,   1,0.97566086,   1.079198, 1.10000, 0.90000, 1.10000, 0.90000
51921,'38021973300 ', 138.0000,1,  26,   1,   1,1.01033247,   3.050522, 1.10000, 0.90000, 1.10000, 0.90000
51922,'38021973400 ', 138.0000,1,  26,   1,   1,1.00691080,   2.471875, 1.10000, 0.90000, 1.10000, 0.90000
51923,'38023954500 ',  69.0000,1,  26,   1,   1,0.99801272,   2.762955, 1.10000, 0.90000, 1.10000, 0.90000
51924,'38025962200 ',  69.0000,1,  26,   1,   1,0.98030919,  14.423707, 1.10000, 0.90000, 1.10000, 0.90000
51925,'38027959200 ',  69.0000,1,  26,   1,   1,0.97394973,   3.277123, 1.10000, 0.90000, 1.10000, 0.90000
51926,'38029966500 ', 138.0000,1,  26,   1,   1,1.00720441,   8.177184, 1.10000, 0.90000, 1.10000, 0.90000
51927,'38031959600 ', 138.0000,1,  26,   1,   1,1.00077939,   5.314932, 1.10000, 0.90000, 1.10000, 0.90000
51928,'38033962900 ',  69.0000,1,  26,   1,   1,0.98511630,   5.517052, 1.10000, 0.90000, 1.10000, 0.90000
51929,'38035010100 ',  69.0000,1,  26,   1,   1,0.97756869,   5.350372, 1.10000, 0.90000, 1.10000, 0.90000
51930,'38035010200 ',  69.0000,1,  26,   1,   1,0.97936416,   5.201973, 1.10000, 0.90000, 1.10000, 0.90000
51931,'38035010300 ',  69.0000,1,  26,   1,   1,0.98041815,   5.229901, 1.10000, 0.90000, 1.10000, 0.90000
51932,'38035010400 ',  69.0000,1,  26,   1,   1,0.97846842,   5.081813, 1.10000, 0.90000, 1.10000, 0.90000
51933,'38035010600 ',  69.0000,1,  26,   1,   1,0.97664851,   5.368712, 1.10000, 0.90000, 1.10000, 0.90000
51934,'38035010700 ',  69.0000,1,  26,   1,   1,0.97745067,   5.300029, 1.10000, 0.90000, 1.10000, 0.90000
51935,'38035010801 ', 138.0000,1,  26,   1,   1,0.97065622,   6.408556, 1.10000, 0.90000, 1.10000, 0.90000
51936,'38035010803 ',  69.0000,1,  26,   1,   1,0.97972953,   5.266101, 1.10000, 0.90000, 1.10000, 0.90000
51937,'38035010804 ',  69.0000,1,  26,   1,   1,0.98100829,   5.255311, 1.10000, 0.90000, 1.10000, 0.90000
51938,'38035010900 ',  69.0000,1,  26,   1,   1,0.97751361,   5.265820, 1.10000, 0.90000, 1.10000, 0.90000
51939,'38035011000 ',  69.0000,1,  26,   1,   1,0.97803092,   5.272855, 1.10000, 0.90000, 1.10000, 0.90000
51940,'38035011100 ',  69.0000,1,  26,   1,   1,0.97425133,   4.924801, 1.10000, 0.90000, 1.10000, 0.90000
51941,'38035011200 ',  69.0000,1,  26,   1,   1,0.97599190,   4.968465, 1.10000, 0.90000, 1.10000, 0.90000
51942,'38035011400 ',  69.0000,1,  26,   1,   1,0.96632648,   0.636162, 1.10000, 0.90000, 1.10000, 0.90000
51943,'38035011700 ', 345.0000,1,  26,   1,   1,0.97708958,   7.444858, 1.10000, 0.90000, 1.10000, 0.90000
51944,'38035011800 ',  69.0000,1,  26,   1,   1,0.98055977,   1.583232, 1.10000, 0.90000, 1.10000, 0.90000
51945,'38035011900 ', 138.0000,1,  26,   1,   1,0.97379303,   4.171371, 1.10000, 0.90000, 1.10000, 0.90000
51946,'38035012000 ', 138.0000,1,  26,   1,   1,0.97821397,   2.775687, 1.10000, 0.90000, 1.10000, 0.90000
51947,'38037965900 ', 138.0000,1,  26,   1,   1,1.01056635,  14.430011, 1.10000, 0.90000, 1.10000, 0.90000
51948,'38039968600 ', 138.0000,1,  26,   1,   1,1.01088059,   2.999471, 1.10000, 0.90000, 1.10000, 0.90000
51949,'38041964700 ',  69.0000,1,  26,   1,   1,0.99101800,  15.206535, 1.10000, 0.90000, 1.10000, 0.90000
51950,'38041964800 ',  69.0000,1,  26,   1,   1,0.96380424,  10.938100, 1.10000, 0.90000, 1.10000, 0.90000
51951,'38043966800 ', 138.0000,1,  26,   1,   1,1.00562453,  10.854162, 1.10000, 0.90000, 1.10000, 0.90000
51952,'38045972100 ', 138.0000,1,  26,   1,   1,0.99370623,   2.905943, 1.10000, 0.90000, 1.10000, 0.90000
51953,'38045972200 ', 138.0000,1,  26,   1,   1,1.00804460,   4.326239, 1.10000, 0.90000, 1.10000, 0.90000
51954,'38047972500 ', 138.0000,1,  26,   1,   1,1.01227140,   7.137456, 1.10000, 0.90000, 1.10000, 0.90000
51955,'38049955600 ',  69.0000,1,  26,   1,   1,0.97910607,   5.080713, 1.10000, 0.90000, 1.10000, 0.90000
51956,'38049955900 ', 138.0000,1,  26,   1,   1,0.98441607,   7.848581, 1.10000, 0.90000, 1.10000, 0.90000
51957,'38051972900 ', 138.0000,1,  26,   1,   1,1.01132584,   4.268696, 1.10000, 0.90000, 1.10000, 0.90000
51958,'38053940100 ',  69.0000,1,  26,   1,   1,0.99840939,  10.654248, 1.10000, 0.90000, 1.10000, 0.90000
51959,'38053962300 ',  69.0000,1,  26,   1,   1,0.98000944,   9.101961, 1.10000, 0.90000, 1.10000, 0.90000
51960,'38053962400 ',  69.0000,1,  26,   1,   1,0.98159707,   8.784572, 1.10000, 0.90000, 1.10000, 0.90000
51961,'38053962500 ',  69.0000,1,  26,   1,   1,0.96308154,   7.775917, 1.10000, 0.90000, 1.10000, 0.90000
51962,'38055960800 ', 230.0000,1,  26,   1,   1,1.01830351,  20.826382, 1.10000, 0.90000, 1.10000, 0.90000
51963,'38055961000 ', 138.0000,1,  26,   1,   1,1.01053059,  12.716820, 1.10000, 0.90000, 1.10000, 0.90000
51964,'38057961600 ', 138.0000,1,  26,   1,   1,1.01765537,  19.842704, 1.10000, 0.90000, 1.10000, 0.90000
51965,'38057961700 ', 138.0000,1,  26,   1,   1,1.01792097,  20.240687, 1.10000, 0.90000, 1.10000, 0.90000
51966,'38057961800 ', 345.0000,1,  26,   1,   1,1.01999438,  22.891780, 1.10000, 0.90000, 1.10000, 0.90000
51967,'38059020100 ', 138.0000,1,  26,   1,   1,1.00794280,  16.012412, 1.10000, 0.90000, 1.10000, 0.90000
51968,'38059020200 ', 345.0000,1,  26,   1,   1,1.01185012,  16.459458, 1.10000, 0.90000, 1.10000, 0.90000
51969,'38059020300 ', 345.0000,1,  26,   1,   1,1.01077402,  15.762268, 1.10000, 0.90000, 1.10000, 0.90000
51970,'38059020400 ',  69.0000,1,  26,   1,   1,0.99679893,  13.756103, 1.10000, 0.90000, 1.10000, 0.90000
51971,'38059020500 ', 138.0000,1,  26,   1,   1,1.01474547,  17.803761, 1.10000, 0.90000, 1.10000, 0.90000
51972,'38061940300 ',  69.0000,1,  26,   1,   1,1.01325083,  12.997873, 1.10000, 0.90000, 1.10000, 0.90000
51973,'38061940400 ',  69.0000,1,  26,   1,   1,1.00578260,  10.869959, 1.10000, 0.90000, 1.10000, 0.90000
51974,'38061955200 ', 138.0000,1,  26,   1,   1,1.01999998,   8.174038, 1.10000, 0.90000, 1.10000, 0.90000
51975,'38063959000 ', 138.0000,1,  26,   1,   1,0.99330467,   1.068477, 1.10000, 0.90000, 1.10000, 0.90000
51976,'38065961200 ', 138.0000,1,  26,   1,   1,1.01854587,  22.948097, 1.10000, 0.90000, 1.10000, 0.90000
51977,'38067950100 ',  69.0000,1,  26,   1,   1,0.96284539,  -4.117851, 1.10000, 0.90000, 1.10000, 0.90000
51978,'38067950200 ', 138.0000,1,  26,   1,   1,0.99447256,  -2.167295, 1.10000, 0.90000, 1.10000, 0.90000
51979,'38067950300 ',  69.0000,1,  26,   1,   1,0.97094417,  -3.280777, 1.10000, 0.90000, 1.10000, 0.90000
51980,'38067950400 ', 138.0000,1,  26,   1,   1,0.99152541,  -1.477147, 1.10000, 0.90000, 1.10000, 0.90000
51981,'38067950500 ', 138.0000,1,  26,   1,   1,0.96844608,   1.760528, 1.10000, 0.90000, 1.10000, 0.90000
51982,'38069956100 ',  69.0000,1,  26,   1,   1,0.99615955,   1.249157, 1.10000, 0.90000, 1.10000, 0.90000
51983,'38069956200 ',  69.0000,1,  26,   1,   1,0.96958166,   5.227044, 1.10000, 0.90000, 1.10000, 0.90000
51984,'38071957600 ',  69.0000,1,  26,   1,   1,0.96681929,   0.840566, 1.10000, 0.90000, 1.10000, 0.90000
51985,'38071957700 ',  69.0000,1,  26,   1,   1,0.98069155,  -0.489988, 1.10000, 0.90000, 1.10000, 0.90000
51986,'38071957800 ', 138.0000,1,  26,   1,   1,0.97666389,   2.600435, 1.10000, 0.90000, 1.10000, 0.90000
51987,'38073968900 ', 138.0000,1,  26,   1,   1,0.97531015,   1.971102, 1.10000, 0.90000, 1.10000, 0.90000
51988,'38073969000 ',  69.0000,1,  26,   1,   1,0.97191465,   1.422554, 1.10000, 0.90000, 1.10000, 0.90000
51989,'38073969100 ', 138.0000,1,  26,   1,   1,0.98237020,   2.004870, 1.10000, 0.90000, 1.10000, 0.90000
51990,'38075952900 ',  69.0000,1,  26,   1,   1,0.96343857,   4.173198, 1.10000, 0.90000, 1.10000, 0.90000
51991,'38077970700 ', 138.0000,1,  26,   1,   1,0.96858370,   2.761504, 1.10000, 0.90000, 1.10000, 0.90000
51992,'38077970800 ', 138.0000,1,  26,   1,   1,0.96668392,   4.123830, 1.10000, 0.90000, 1.10000, 0.90000
51993,'38077970900 ', 138.0000,1,  26,   1,   1,0.97345078,   7.478090, 1.10000, 0.90000, 1.10000, 0.90000
51994,'38077971000 ',  69.0000,1,  26,   1,   1,0.96776998,   7.987725, 1.10000, 0.90000, 1.10000, 0.90000
51995,'38077971100 ',  69.0000,1,  26,   1,   1,0.96531159,   5.958886, 1.10000, 0.90000, 1.10000, 0.90000
51996,'38077971400 ', 138.0000,1,  26,   1,   1,0.97061729,   4.739800, 1.10000, 0.90000, 1.10000, 0.90000
51997,'38079941800 ',  69.0000,1,  26,   1,   1,0.97044295,  -2.804746, 1.10000, 0.90000, 1.10000, 0.90000
51998,'38079951600 ',  69.0000,1,  26,   1,   1,0.96275336,  -4.074212, 1.10000, 0.90000, 1.10000, 0.90000
51999,'38079951700 ',  69.0000,1,  26,   1,   1,0.96163332,  -3.178710, 1.10000, 0.90000, 1.10000, 0.90000
52000,'38079951900 ',  69.0000,1,  26,   1,   1,0.98448414,  -0.995105, 1.10000, 0.90000, 1.10000, 0.90000
52001,'38081974000 ', 138.0000,1,  26,   1,   1,0.98600239,   1.591460, 1.10000, 0.90000, 1.10000, 0.90000
52002,'38081974200 ',  69.0000,1,  26,   1,   1,0.96215022,   1.248243, 1.10000, 0.90000, 1.10000, 0.90000
52003,'38083960200 ',  69.0000,1,  26,   1,   1,1.00451696,  12.747422, 1.10000, 0.90000, 1.10000, 0.90000
52004,'38085940800 ', 138.0000,1,  26,   1,   1,1.00883925,  11.569905, 1.10000, 0.90000, 1.10000, 0.90000
52005,'38085940900 ',  69.0000,1,  26,   1,   1,1.00011230,   9.357568, 1.10000, 0.90000, 1.10000, 0.90000
52006,'38087965000 ',  69.0000,1,  26,   1,   1,0.98103786,   8.099647, 1.10000, 0.90000, 1.10000, 0.90000
52007,'38089963300 ', 345.0000,1,  26,   1,   1,1.01782072,  17.288657, 1.10000, 0.90000, 1.10000, 0.90000
52008,'38089963400 ',  69.0000,1,  26,   1,   1,0.96931052,  11.014450, 1.10000, 0.90000, 1.10000, 0.90000
52009,'38089963500 ',  69.0000,1,  26,   1,   1,0.96994019,  10.702671, 1.10000, 0.90000, 1.10000, 0.90000
52010,'38089963600 ',  69.0000,1,  26,   1,   1,0.97052443,  10.829205, 1.10000, 0.90000, 1.10000, 0.90000
52011,'38089963700 ',  69.0000,1,  26,   1,   1,0.96914774,  10.786843, 1.10000, 0.90000, 1.10000, 0.90000
52012,'38089963800 ',  69.0000,1,  26,   1,   1,0.97440475,  11.207523, 1.10000, 0.90000, 1.10000, 0.90000
52013,'38089963900 ', 138.0000,1,  26,   1,   1,0.99183893,  12.863539, 1.10000, 0.90000, 1.10000, 0.90000
52014,'38089964000 ', 138.0000,1,  26,   1,   1,0.98848814,  11.282057, 1.10000, 0.90000, 1.10000, 0.90000
52015,'38091968700 ',  69.0000,1,  26,   1,   1,0.99348050,   1.487187, 1.10000, 0.90000, 1.10000, 0.90000
52016,'38093967000 ', 138.0000,1,  26,   1,   1,1.00172222,   5.422140, 1.10000, 0.90000, 1.10000, 0.90000
52017,'38093967200 ', 230.0000,1,  26,   1,   1,1.00796545,   8.497703, 1.10000, 0.90000, 1.10000, 0.90000
52018,'38093967300 ', 138.0000,1,  26,   1,   1,1.00544405,   4.456092, 1.10000, 0.90000, 1.10000, 0.90000
52019,'38093967400 ', 138.0000,1,  26,   1,   1,1.00490880,   4.659337, 1.10000, 0.90000, 1.10000, 0.90000
52020,'38093967500 ', 138.0000,1,  26,   1,   1,1.00449550,   4.991975, 1.10000, 0.90000, 1.10000, 0.90000
52021,'38093967800 ', 138.0000,1,  26,   1,   1,1.00518501,   4.380943, 1.10000, 0.90000, 1.10000, 0.90000
52022,'38095951500 ',  69.0000,1,  26,   1,   1,0.94652659,  -5.444883, 1.10000, 0.90000, 1.10000, 0.90000
52023,'38097970100 ', 138.0000,1,  26,   1,   1,0.97343844,   4.436234, 1.10000, 0.90000, 1.10000, 0.90000
52024,'38097970200 ', 138.0000,1,  26,   1,   1,0.97460186,   3.461085, 1.10000, 0.90000, 1.10000, 0.90000
52025,'38097970300 ', 138.0000,1,  26,   1,   1,0.97743183,   2.448620, 1.10000, 0.90000, 1.10000, 0.90000
52026,'38097970400 ',  69.0000,1,  26,   1,   1,0.97073585,   4.473377, 1.10000, 0.90000, 1.10000, 0.90000
52027,'38099957800 ',  69.0000,1,  26,   1,   1,0.95671868,  -0.653081, 1.10000, 0.90000, 1.10000, 0.90000
52028,'38099957900 ',  69.0000,1,  26,   1,   1,0.95662194,  -0.929980, 1.10000, 0.90000, 1.10000, 0.90000
52029,'38099958000 ', 138.0000,1,  26,   1,   1,0.96976292,   0.120633, 1.10000, 0.90000, 1.10000, 0.90000
52030,'38099958100 ', 138.0000,1,  26,   1,   1,0.97605401,  -0.607010, 1.10000, 0.90000, 1.10000, 0.90000
52031,'38099958200 ',  69.0000,1,  26,   1,   1,0.97486532,  -1.400374, 1.10000, 0.90000, 1.10000, 0.90000
52032,'38099958300 ',  69.0000,1,  26,   1,   1,0.99263489,  -1.545256, 1.10000, 0.90000, 1.10000, 0.90000
52033,'38101010100 ', 138.0000,1,  26,   1,   1,0.97896349,   7.668685, 1.10000, 0.90000, 1.10000, 0.90000
52034,'38101010200 ', 138.0000,1,  26,   1,   1,0.97754937,   7.549811, 1.10000, 0.90000, 1.10000, 0.90000
52035,'38101010301 ',  69.0000,1,  26,   1,   1,0.97164577,   6.563884, 1.10000, 0.90000, 1.10000, 0.90000
52036,'38101010302 ',  69.0000,1,  26,   1,   1,0.97024471,   6.439644, 1.10000, 0.90000, 1.10000, 0.90000
52037,'38101010400 ',  69.0000,1,  26,   1,   1,0.96998399,   6.406737, 1.10000, 0.90000, 1.10000, 0.90000
52038,'38101010500 ',  69.0000,1,  26,   1,   1,0.97111320,   6.476837, 1.10000, 0.90000, 1.10000, 0.90000
52039,'38101010600 ',  69.0000,1,  26,   1,   1,0.97416669,   6.744128, 1.10000, 0.90000, 1.10000, 0.90000
52040,'38101010700 ', 138.0000,1,  26,   1,   1,0.98022550,   7.792113, 1.10000, 0.90000, 1.10000, 0.90000
52041,'38101010800 ',  69.0000,1,  26,   1,   1,0.97234249,   6.912491, 1.10000, 0.90000, 1.10000, 0.90000
52042,'38101010900 ', 230.0000,1,  26,   1,   1,0.98380566,  10.504925, 1.10000, 0.90000, 1.10000, 0.90000
52043,'38101011000 ',  69.0000,1,  26,   1,   1,0.97712904,   5.793442, 1.10000, 0.90000, 1.10000, 0.90000
52044,'38101011200 ', 138.0000,1,  26,   1,   1,0.99443877,   9.549888, 1.10000, 0.90000, 1.10000, 0.90000
52045,'38101011300 ',  69.0000,1,  26,   1,   1,0.97772384,   6.826810, 1.10000, 0.90000, 1.10000, 0.90000
52046,'38103959800 ',  69.0000,1,  26,   1,   1,0.99378693,   9.025856, 1.10000, 0.90000, 1.10000, 0.90000
52047,'38103960000 ', 138.0000,1,  26,   1,   1,1.00137341,   9.611202, 1.10000, 0.90000, 1.10000, 0.90000
52048,'38105953400 ',  69.0000,1,  26,   1,   1,1.00338221,   6.842931, 1.10000, 0.90000, 1.10000, 0.90000
52049,'38105953500 ',  69.0000,1,  26,   1,   1,1.00562465,   6.812718, 1.10000, 0.90000, 1.10000, 0.90000
52050,'38105953600 ',  69.0000,1,  26,   1,   1,1.01999998,   7.660460, 1.10000, 0.90000, 1.10000, 0.90000
52051,'38105953700 ',  69.0000,1,  26,   1,   1,1.00237560,   8.418774, 1.10000, 0.90000, 1.10000, 0.90000
52052,'38105953800 ',  69.0000,1,  26,   1,   1,1.00053406,   9.284696, 1.10000, 0.90000, 1.10000, 0.90000
52053,'38105953900 ',  69.0000,1,  26,   1,   1,1.00142169,   9.308934, 1.10000, 0.90000, 1.10000, 0.90000
52054,'38105954100 ', 230.0000,1,  26,   1,   1,1.00927842,  14.302942, 1.10000, 0.90000, 1.10000, 0.90000
52055,'40001376600 ', 138.0000,1,  28,   1,   1,0.96572232, -34.318446, 1.10000, 0.90000, 1.10000, 0.90000
52056,'40001376700 ', 138.0000,1,  28,   1,   1,0.96641248, -34.944481, 1.10000, 0.90000, 1.10000, 0.90000
52057,'40001376800 ',  69.0000,1,  28,   1,   1,0.95555139, -37.326635, 1.10000, 0.90000, 1.10000, 0.90000
52058,'40001376900 ', 138.0000,1,  28,   1,   1,0.96822578, -35.965153, 1.10000, 0.90000, 1.10000, 0.90000
52059,'40001377000 ', 138.0000,1,  28,   1,   1,0.97191465, -36.165377, 1.10000, 0.90000, 1.10000, 0.90000
52060,'40003955600 ', 138.0000,1,  28,   1,   1,0.97907460, -48.954339, 1.10000, 0.90000, 1.10000, 0.90000
52061,'40003955700 ', 138.0000,1,  28,   1,   1,0.97740924, -50.342182, 1.10000, 0.90000, 1.10000, 0.90000
52062,'40003956000 ', 138.0000,1,  28,   1,   1,0.97586048, -51.802713, 1.10000, 0.90000, 1.10000, 0.90000
52063,'40005587600 ', 345.0000,1,  28,   1,   1,1.01636672, -46.487818, 1.10000, 0.90000, 1.10000, 0.90000
52064,'40005587700 ', 230.0000,1,  28,   1,   1,1.00433850, -50.492132, 1.10000, 0.90000, 1.10000, 0.90000
52065,'40005587800 ', 230.0000,1,  28,   1,   1,0.99905801, -52.459473, 1.10000, 0.90000, 1.10000, 0.90000
52066,'40005587900 ',  69.0000,1,  28,   1,   1,0.96953255, -50.970618, 1.10000, 0.90000, 1.10000, 0.90000
52067,'40007951600 ', 230.0000,1,  28,   1,   1,1.00907981, -56.667918, 1.10000, 0.90000, 1.10000, 0.90000
52068,'40007951700 ',  69.0000,1,  28,   1,   1,0.97472250, -59.740277, 1.10000, 0.90000, 1.10000, 0.90000
52069,'40007951800 ',  69.0000,1,  28,   1,   1,0.99517411, -57.183293, 1.10000, 0.90000, 1.10000, 0.90000
52070,'40009966100 ', 138.0000,1,  28,   1,   1,0.99610502, -55.347779, 1.10000, 0.90000, 1.10000, 0.90000
52071,'40009966200 ', 138.0000,1,  28,   1,   1,0.99910122, -55.017317, 1.10000, 0.90000, 1.10000, 0.90000
52072,'40009966500 ',  69.0000,1,  28,   1,   1,0.98255938, -56.670728, 1.10000, 0.90000, 1.10000, 0.90000
52073,'40009966800 ', 138.0000,1,  28,   1,   1,0.99678344, -55.421234, 1.10000, 0.90000, 1.10000, 0.90000
52074,'40011958600 ', 138.0000,1,  28,   1,   1,0.97647315, -54.121422, 1.10000, 0.90000, 1.10000, 0.90000
52075,'40011958700 ', 138.0000,1,  28,   1,   1,0.98134202, -55.346430, 1.10000, 0.90000, 1.10000, 0.90000
52076,'40011958800 ',  69.0000,1,  28,   1,   1,0.97077191, -56.006902, 1.10000, 0.90000, 1.10000, 0.90000
52077,'40011958900 ', 138.0000,1,  28,   1,   1,0.98280144, -56.395178, 1.10000, 0.90000, 1.10000, 0.90000
52078,'40011959000 ', 138.0000,1,  28,   1,   1,0.98243189, -56.774103, 1.10000, 0.90000, 1.10000, 0.90000
52079,'40013795600 ', 138.0000,1,  28,   1,   1,0.99929148, -57.678099, 1.10000, 0.90000, 1.10000, 0.90000
52080,'40013795700 ', 230.0000,1,  28,   1,   1,0.99642646, -54.525175, 1.10000, 0.90000, 1.10000, 0.90000
52081,'40013795900 ',  69.0000,1,  28,   1,   1,0.98738891, -62.390827, 1.10000, 0.90000, 1.10000, 0.90000
52082,'40013796001 ', 138.0000,1,  28,   1,   1,0.99378020, -58.758663, 1.10000, 0.90000, 1.10000, 0.90000
52083,'40013796002 ', 345.0000,1,  28,   1,   1,1.00177634, -61.004852, 1.10000, 0.90000, 1.10000, 0.90000
52084,'40013796100 ', 138.0000,1,  28,   1,   1,0.99491358, -59.205145, 1.10000, 0.90000, 1.10000, 0.90000
52085,'40013796200 ', 138.0000,1,  28,   1,   1,0.99506235, -59.268263, 1.10000, 0.90000, 1.10000, 0.90000
52086,'40013796300 ',  69.0000,1,  28,   1,   1,0.98527706, -59.892986, 1.10000, 0.90000, 1.10000, 0.90000
52087,'40013796400 ',  69.0000,1,  28,   1,   1,0.98343760, -59.905117, 1.10000, 0.90000, 1.10000, 0.90000
52088,'40013796500 ', 345.0000,1,  28,   1,   1,1.00305045, -60.448547, 1.10000, 0.90000, 1.10000, 0.90000
52089,'40013796600 ', 345.0000,1,  28,   1,   1,1.00551867, -61.042364, 1.10000, 0.90000, 1.10000, 0.90000
52090,'40015161600 ', 138.0000,1,  28,   1,   1,1.00015211, -57.561809, 1.10000, 0.90000, 1.10000, 0.90000
52091,'40015161700 ', 138.0000,1,  28,   1,   1,0.99597007, -57.775634, 1.10000, 0.90000, 1.10000, 0.90000
52092,'40015161800 ', 138.0000,1,  28,   1,   1,1.00647902, -59.418630, 1.10000, 0.90000, 1.10000, 0.90000
52093,'40015161900 ', 138.0000,1,  28,   1,   1,1.01436675, -56.909249, 1.10000, 0.90000, 1.10000, 0.90000
52094,'40015162000 ',  69.0000,1,  28,   1,   1,1.00795639, -57.023450, 1.10000, 0.90000, 1.10000, 0.90000
52095,'40015162100 ', 138.0000,1,  28,   1,   1,1.01942110, -56.538448, 1.10000, 0.90000, 1.10000, 0.90000
52096,'40015162200 ',  69.0000,1,  28,   1,   1,1.00349045, -60.444148, 1.10000, 0.90000, 1.10000, 0.90000
52097,'40015162300 ',  69.0000,1,  28,   1,   1,0.96830738, -62.262522, 1.10000, 0.90000, 1.10000, 0.90000
52098,'40017300100 ', 138.0000,1,  28,   1,   1,0.97759205, -55.895973, 1.10000, 0.90000, 1.10000, 0.90000
52099,'40017300201 ',  69.0000,1,  28,   1,   1,0.98443484, -53.111964, 1.10000, 0.90000, 1.10000, 0.90000
52100,'40017300202 ', 138.0000,1,  28,   1,   1,0.97740471, -54.437779, 1.10000, 0.90000, 1.10000, 0.90000
52101,'40017300300 ',  69.0000,1,  28,   1,   1,0.96488512, -55.740853, 1.10000, 0.90000, 1.10000, 0.90000
52102,'40017300400 ', 138.0000,1,  28,   1,   1,0.97778970, -54.749215, 1.10000, 0.90000, 1.10000, 0.90000
52103,'40017300500 ', 138.0000,1,  28,   1,   1,0.97809100, -54.798690, 1.10000, 0.90000, 1.10000, 0.90000
52104,'40017300600 ', 138.0000,1,  28,   1,   1,0.97858107, -54.765929, 1.10000, 0.90000, 1.10000, 0.90000
52105,'40017300700 ', 345.0000,1,  28,   1,   1,1.00348794, -53.049796, 1.10000, 0.90000, 1.10000, 0.90000
52106,'40017300801 ',  69.0000,1,  28,   1,   1,0.96380281, -54.748119, 1.10000, 0.90000, 1.10000, 0.90000
52107,'40017300802 ',  69.0000,1,  28,   1,   1,0.96409738, -54.637887, 1.10000, 0.90000, 1.10000, 0.90000
52108,'40017300901 ', 138.0000,1,  28,   1,   1,0.97233617, -53.667358, 1.10000, 0.90000, 1.10000, 0.90000
52109,'40017300902 ', 138.0000,1,  28,   1,   1,0.97273743, -53.774855, 1.10000, 0.90000, 1.10000, 0.90000
52110,'40017300904 ',  69.0000,1,  28,   1,   1,0.96330798, -54.774227, 1.10000, 0.90000, 1.10000, 0.90000
52111,'40017300905 ', 138.0000,1,  28,   1,   1,0.97318608, -53.795594, 1.10000, 0.90000, 1.10000, 0.90000
52112,'40017301001 ', 138.0000,1,  28,   1,   1,0.97508711, -53.787501, 1.10000, 0.90000, 1.10000, 0.90000
52113,'40017301003 ', 138.0000,1,  28,   1,   1,0.97486395, -54.083361, 1.10000, 0.90000, 1.10000, 0.90000
52114,'40017301006 ', 138.0000,1,  28,   1,   1,0.97722620, -53.509000, 1.10000, 0.90000, 1.10000, 0.90000
52115,'40017301007 ', 138.0000,1,  28,   1,   1,0.97463465, -54.013737, 1.10000, 0.90000, 1.10000, 0.90000
52116,'40017301008 ',  69.0000,1,  28,   1,   1,0.96229917, -54.758521, 1.10000, 0.90000, 1.10000, 0.90000
52117,'40017301009 ',  69.0000,1,  28,   1,   1,0.96866268, -54.593886, 1.10000, 0.90000, 1.10000, 0.90000
52118,'40017301100 ',  69.0000,1,  28,   1,   1,0.96287382, -54.773080, 1.10000, 0.90000, 1.10000, 0.90000
52119,'40017301201 ',  69.0000,1,  28,   1,   1,0.96416777, -54.707910, 1.10000, 0.90000, 1.10000, 0.90000
52120,'40017301202 ',  69.0000,1,  28,   1,   1,0.96328890, -54.746401, 1.10000, 0.90000, 1.10000, 0.90000
52121,'40017301300 ', 138.0000,1,  28,   1,   1,0.97629833, -54.163796, 1.10000, 0.90000, 1.10000, 0.90000
52122,'40017301406 ', 138.0000,1,  28,   1,   1,0.97492224, -53.989787, 1.10000, 0.90000, 1.10000, 0.90000
52123,'40017301407 ', 138.0000,1,  28,   1,   1,0.97501683, -54.416605, 1.10000, 0.90000, 1.10000, 0.90000
52124,'40017301408 ',  69.0000,1,  28,   1,   1,0.96276224, -55.140810, 1.10000, 0.90000, 1.10000, 0.90000
52125,'40017301409 ',  69.0000,1,  28,   1,   1,0.96518523, -54.690776, 1.10000, 0.90000, 1.10000, 0.90000
52126,'40017301410 ', 138.0000,1,  28,   1,   1,0.97434634, -54.177897, 1.10000, 0.90000, 1.10000, 0.90000
52127,'40019892100 ', 345.0000,1,  28,   1,   1,0.99788857, -55.978233, 1.10000, 0.90000, 1.10000, 0.90000
52128,'40019892200 ', 138.0000,1,  28,   1,   1,0.97200650, -65.730722, 1.10000, 0.90000, 1.10000, 0.90000
52129,'40019892300 ', 138.0000,1,  28,   1,   1,0.96891868, -66.253395, 1.10000, 0.90000, 1.10000, 0.90000
52130,'40019892400 ', 138.0000,1,  28,   1,   1,0.96842873, -66.422326, 1.10000, 0.90000, 1.10000, 0.90000
52131,'40019892500 ', 138.0000,1,  28,   1,   1,0.97477609, -61.566881, 1.10000, 0.90000, 1.10000, 0.90000
52132,'40019892600 ', 345.0000,1,  28,   1,   1,0.99867934, -55.873799, 1.10000, 0.90000, 1.10000, 0.90000
52133,'40019892700 ', 138.0000,1,  28,   1,   1,0.97546577, -61.991077, 1.10000, 0.90000, 1.10000, 0.90000
52134,'40019892800 ',  69.0000,1,  28,   1,   1,0.97331393, -61.985886, 1.10000, 0.90000, 1.10000, 0.90000
52135,'40019892900 ',  69.0000,1,  28,   1,   1,0.97238082, -61.834809, 1.10000, 0.90000, 1.10000, 0.90000
52136,'40019893000 ',  69.0000,1,  28,   1,   1,0.97136337, -61.930042, 1.10000, 0.90000, 1.10000, 0.90000
52137,'40019893100 ',  69.0000,1,  28,   1,   1,0.97327149, -61.742205, 1.10000, 0.90000, 1.10000, 0.90000
52138,'40021977600 ', 138.0000,1,  28,   1,   1,0.99564564, -33.210292, 1.10000, 0.90000, 1.10000, 0.90000
52139,'40021977700 ',  69.0000,1,  28,   1,   1,0.98475212, -35.098884, 1.10000, 0.90000, 1.10000, 0.90000
52140,'40021977800 ',  69.0000,1,  28,   1,   1,0.97325426, -35.637110, 1.10000, 0.90000, 1.10000, 0.90000
52141,'40021977900 ', 138.0000,1,  28,   1,   1,0.98272431, -34.411432, 1.10000, 0.90000, 1.10000, 0.90000
52142,'40021978000 ',  69.0000,1,  28,   1,   1,0.97118974, -35.683408, 1.10000, 0.90000, 1.10000, 0.90000
52143,'40021978100 ', 138.0000,1,  28,   1,   1,0.98001713, -34.762002, 1.10000, 0.90000, 1.10000, 0.90000
52144,'40021978201 ',  69.0000,1,  28,   1,   1,0.96426094, -35.411679, 1.10000, 0.90000, 1.10000, 0.90000
52145,'40021978202 ',  69.0000,1,  28,   1,   1,0.97306001, -37.484669, 1.10000, 0.90000, 1.10000, 0.90000
52146,'40021978300 ',  69.0000,1,  28,   1,   1,0.97369236, -36.752517, 1.10000, 0.90000, 1.10000, 0.90000
52147,'40023966900 ',  69.0000,1,  28,   1,   1,1.01346850, -48.564885, 1.10000, 0.90000, 1.10000, 0.90000
52148,'40023967000 ',  69.0000,1,  28,   1,   1,0.98879856, -52.193707, 1.10000, 0.90000, 1.10000, 0.90000
52149,'40023967100 ', 138.0000,1,  28,   1,   1,1.00659025, -51.303545, 1.10000, 0.90000, 1.10000, 0.90000
52150,'40023967200 ', 138.0000,1,  28,   1,   1,1.00712812, -50.790031, 1.10000, 0.90000, 1.10000, 0.90000
52151,'40023967300 ',  69.0000,1,  28,   1,   1,0.97798920, -52.325410, 1.10000, 0.90000, 1.10000, 0.90000
52152,'40025950100 ', 138.0000,1,  28,   1,   1,0.99021208, -58.759578, 1.10000, 0.90000, 1.10000, 0.90000
52153,'40025950300 ', 138.0000,1,  28,   1,   1,0.99870884, -58.169497, 1.10000, 0.90000, 1.10000, 0.90000
52154,'40027200100 ',  69.0000,1,  28,   1,   1,0.97691292, -53.730615, 1.10000, 0.90000, 1.10000, 0.90000
52155,'40027200200 ',  69.0000,1,  28,   1,   1,0.97814524, -53.602505, 1.10000, 0.90000, 1.10000, 0.90000
52156,'40027200300 ', 138.0000,1,  28,   1,   1,0.98201001, -53.378485, 1.10000, 0.90000, 1.10000, 0.90000
52157,'40027200400 ', 138.0000,1,  28,   1,   1,0.98186439, -53.389325, 1.10000, 0.90000, 1.10000, 0.90000
52158,'40027200500 ', 138.0000,1,  28,   1,   1,0.98167431, -53.424486, 1.10000, 0.90000, 1.10000, 0.90000
52159,'40027200601 ',  69.0000,1,  28,   1,   1,0.96683830, -54.480546, 1.10000, 0.90000, 1.10000, 0.90000
52160,'40027200602 ',  69.0000,1,  28,   1,   1,0.96568406, -54.513932, 1.10000, 0.90000, 1.10000, 0.90000
52161,'40027200700 ',  69.0000,1,  28,   1,   1,0.97942150, -53.487543, 1.10000, 0.90000, 1.10000, 0.90000
52162,'40027200800 ', 345.0000,1,  28,   1,   1,0.99668366, -52.146374, 1.10000, 0.90000, 1.10000, 0.90000
52163,'40027200900 ',  69.0000,1,  28,   1,   1,0.96964931, -54.323469, 1.10000, 0.90000, 1.10000, 0.90000
52164,'40027201000 ',  69.0000,1,  28,   1,   1,0.97200888, -54.130933, 1.10000, 0.90000, 1.10000, 0.90000
52165,'40027201101 ',  69.0000,1,  28,   1,   1,0.96608573, -54.739209, 1.10000, 0.90000, 1.10000, 0.90000
52166,'40027201102 ',  69.0000,1,  28,   1,   1,0.96779758, -54.569076, 1.10000, 0.90000, 1.10000, 0.90000
52167,'40027201201 ',  69.0000,1,  28,   1,   1,0.97047520, -54.368726, 1.10000, 0.90000, 1.10000, 0.90000
52168,'40027201202 ', 138.0000,1,  28,   1,   1,0.98171896, -53.441695, 1.10000, 0.90000, 1.10000, 0.90000
52169,'40027201203 ',  69.0000,1,  28,   1,   1,0.96825564, -54.402054, 1.10000, 0.90000, 1.10000, 0.90000
52170,'40027201301 ', 345.0000,1,  28,   1,   1,0.99701512, -52.362030, 1.10000, 0.90000, 1.10000, 0.90000
52171,'40027201403 ',  69.0000,1,  28,   1,   1,0.97966570, -53.165096, 1.10000, 0.90000, 1.10000, 0.90000
52172,'40027201404 ',  69.0000,1,  28,   1,   1,0.95958865, -54.639775, 1.10000, 0.90000, 1.10000, 0.90000
52173,'40027201405 ',  69.0000,1,  28,   1,   1,0.96263444, -54.593822, 1.10000, 0.90000, 1.10000, 0.90000
52174,'40027201505 ',  69.0000,1,  28,   1,   1,0.97001177, -54.409154, 1.10000, 0.90000, 1.10000, 0.90000
52175,'40027201507 ',  69.0000,1,  28,   1,   1,0.96836859, -54.471237, 1.10000, 0.90000, 1.10000, 0.90000
52176,'40027201508 ',  69.0000,1,  28,   1,   1,0.96694285, -54.604210, 1.10000, 0.90000, 1.10000, 0.90000
52177,'40027201509 ', 138.0000,1,  28,   1,   1,0.98296136, -53.283863, 1.10000, 0.90000, 1.10000, 0.90000
52178,'40027201510 ', 138.0000,1,  28,   1,   1,0.98868865, -53.177008, 1.10000, 0.90000, 1.10000, 0.90000
52179,'40027201602 ',  69.0000,1,  28,   1,   1,0.96310723, -53.952101, 1.10000, 0.90000, 1.10000, 0.90000
52180,'40027201603 ', 138.0000,1,  28,   1,   1,0.97500849, -53.199432, 1.10000, 0.90000, 1.10000, 0.90000
52181,'40027201604 ', 138.0000,1,  28,   1,   1,0.97659248, -53.121257, 1.10000, 0.90000, 1.10000, 0.90000
52182,'40027201607 ',  69.0000,1,  28,   1,   1,0.97536892, -53.721692, 1.10000, 0.90000, 1.10000, 0.90000
52183,'40027201609 ', 138.0000,1,  28,   1,   1,0.99161506, -53.043293, 1.10000, 0.90000, 1.10000, 0.90000
52184,'40027201610 ',  69.0000,1,  28,   1,   1,0.98413080, -53.647513, 1.10000, 0.90000, 1.10000, 0.90000
52185,'40027201611 ',  69.0000,1,  28,   1,   1,0.97259748, -53.605900, 1.10000, 0.90000, 1.10000, 0.90000
52186,'40027201612 ',  69.0000,1,  28,   1,   1,0.97064012, -53.587936, 1.10000, 0.90000, 1.10000, 0.90000
52187,'40027201700 ',  69.0000,1,  28,   1,   1,0.98327696, -53.905072, 1.10000, 0.90000, 1.10000, 0.90000
52188,'40027201801 ', 138.0000,1,  28,   1,   1,0.98759854, -53.099001, 1.10000, 0.90000, 1.10000, 0.90000
52189,'40027201802 ',  69.0000,1,  28,   1,   1,0.97314298, -53.739341, 1.10000, 0.90000, 1.10000, 0.90000
52190,'40027201902 ', 138.0000,1,  28,   1,   1,0.97196960, -53.367348, 1.10000, 0.90000, 1.10000, 0.90000
52191,'40027201903 ', 138.0000,1,  28,   1,   1,0.98486215, -53.128234, 1.10000, 0.90000, 1.10000, 0.90000
52192,'40027201904 ',  69.0000,1,  28,   1,   1,0.96926337, -53.722365, 1.10000, 0.90000, 1.10000, 0.90000
52193,'40027202002 ',  69.0000,1,  28,   1,   1,0.96795142, -53.359702, 1.10000, 0.90000, 1.10000, 0.90000
52194,'40027202004 ',  69.0000,1,  28,   1,   1,0.96844757, -53.299969, 1.10000, 0.90000, 1.10000, 0.90000
52195,'40027202005 ', 138.0000,1,  28,   1,   1,0.97354555, -53.275595, 1.10000, 0.90000, 1.10000, 0.90000
52196,'40027202006 ', 138.0000,1,  28,   1,   1,0.97240579, -53.338761, 1.10000, 0.90000, 1.10000, 0.90000
52197,'40027202007 ',  69.0000,1,  28,   1,   1,0.97644961, -52.931494, 1.10000, 0.90000, 1.10000, 0.90000
52198,'40027202008 ',  69.0000,1,  28,   1,   1,0.97207314, -53.186956, 1.10000, 0.90000, 1.10000, 0.90000
52199,'40027202102 ',  69.0000,1,  28,   1,   1,0.96836936, -53.325315, 1.10000, 0.90000, 1.10000, 0.90000
52200,'40027202104 ', 138.0000,1,  28,   1,   1,0.97846425, -53.012544, 1.10000, 0.90000, 1.10000, 0.90000
52201,'40027202105 ', 138.0000,1,  28,   1,   1,0.97939008, -52.950345, 1.10000, 0.90000, 1.10000, 0.90000
52202,'40027202106 ', 138.0000,1,  28,   1,   1,0.97957516, -52.837377, 1.10000, 0.90000, 1.10000, 0.90000
52203,'40027202107 ',  69.0000,1,  28,   1,   1,0.96844310, -53.276012, 1.10000, 0.90000, 1.10000, 0.90000
52204,'40027202201 ', 345.0000,1,  28,   1,   1,0.99698728, -51.655935, 1.10000, 0.90000, 1.10000, 0.90000
52205,'40027202203 ', 138.0000,1,  28,   1,   1,0.98165768, -53.098642, 1.10000, 0.90000, 1.10000, 0.90000
52206,'40027202205 ', 138.0000,1,  28,   1,   1,0.99830216, -52.818710, 1.10000, 0.90000, 1.10000, 0.90000
52207,'40027202206 ',  69.0000,1,  28,   1,   1,0.97434795, -53.559949, 1.10000, 0.90000, 1.10000, 0.90000
52208,'40027202301 ', 138.0000,1,  28,   1,   1,0.98676211, -51.842751, 1.10000, 0.90000, 1.10000, 0.90000
52209,'40027202302 ', 138.0000,1,  28,   1,   1,0.99390334, -50.942495, 1.10000, 0.90000, 1.10000, 0.90000
52210,'40027202402 ',  69.0000,1,  28,   1,   1,0.95996201, -54.180455, 1.10000, 0.90000, 1.10000, 0.90000
52211,'40027202403 ',  69.0000,1,  28,   1,   1,0.95791000, -54.599836, 1.10000, 0.90000, 1.10000, 0.90000
52212,'40027202404 ',  69.0000,1,  28,   1,   1,0.97554874, -54.612167, 1.10000, 0.90000, 1.10000, 0.90000
52213,'40027202405 ',  69.0000,1,  28,   1,   1,0.97237498, -55.085011, 1.10000, 0.90000, 1.10000, 0.90000
52214,'40027202500 ', 345.0000,1,  28,   1,   1,0.99659741, -52.677619, 1.10000, 0.90000, 1.10000, 0.90000
52215,'40027202600 ',  69.0000,1,  28,   1,   1,0.96846932, -55.120197, 1.10000, 0.90000, 1.10000, 0.90000
52216,'40029388100 ', 138.0000,1,  28,   1,   1,1.00049567, -49.210980, 1.10000, 0.90000, 1.10000, 0.90000
52217,'40029388200 ',  69.0000,1,  28,   1,   1,0.96346271, -52.859418, 1.10000, 0.90000, 1.10000, 0.90000
52218,'40031000100 ',  69.0000,1,  28,   1,   1,0.97715670, -63.889931, 1.10000, 0.90000, 1.10000, 0.90000
52219,'40031000200 ',  69.0000,1,  28,   1,   1,0.97272867, -63.910401, 1.10000, 0.90000, 1.10000, 0.90000
52220,'40031000300 ',  69.0000,1,  28,   1,   1,0.97387826, -63.886830, 1.10000, 0.90000, 1.10000, 0.90000
52221,'40031000401 ',  69.0000,1,  28,   1,   1,0.97485900, -63.791358, 1.10000, 0.90000, 1.10000, 0.90000
52222,'40031000402 ',  69.0000,1,  28,   1,   1,0.97683233, -63.692518, 1.10000, 0.90000, 1.10000, 0.90000
52223,'40031000403 ', 230.0000,1,  28,   1,   1,0.99054027, -62.620834, 1.10000, 0.90000, 1.10000, 0.90000
52224,'40031000501 ',  69.0000,1,  28,   1,   1,0.97266668, -63.866408, 1.10000, 0.90000, 1.10000, 0.90000
52225,'40031000502 ',  69.0000,1,  28,   1,   1,0.97608441, -63.856695, 1.10000, 0.90000, 1.10000, 0.90000
52226,'40031000600 ',  69.0000,1,  28,   1,   1,0.97497326, -63.936274, 1.10000, 0.90000, 1.10000, 0.90000
52227,'40031000700 ', 138.0000,1,  28,   1,   1,0.98391205, -63.203511, 1.10000, 0.90000, 1.10000, 0.90000
52228,'40031000800 ',  69.0000,1,  28,   1,   1,0.97615623, -63.920954, 1.10000, 0.90000, 1.10000, 0.90000
52229,'40031000900 ',  69.0000,1,  28,   1,   1,0.97558141, -63.947066, 1.10000, 0.90000, 1.10000, 0.90000
52230,'40031001000 ',  69.0000,1,  28,   1,   1,0.97560155, -63.960863, 1.10000, 0.90000, 1.10000, 0.90000
52231,'40031001100 ',  69.0000,1,  28,   1,   1,0.97493756, -63.942544, 1.10000, 0.90000, 1.10000, 0.90000
52232,'40031001400 ',  69.0000,1,  28,   1,   1,0.97495365, -63.954312, 1.10000, 0.90000, 1.10000, 0.90000
52233,'40031001500 ',  69.0000,1,  28,   1,   1,0.97541183, -63.970978, 1.10000, 0.90000, 1.10000, 0.90000
52234,'40031001600 ',  69.0000,1,  28,   1,   1,0.97669858, -64.027204, 1.10000, 0.90000, 1.10000, 0.90000
52235,'40031001700 ',  69.0000,1,  28,   1,   1,0.97727871, -64.018284, 1.10000, 0.90000, 1.10000, 0.90000
52236,'40031001901 ',  69.0000,1,  28,   1,   1,0.97582954, -63.889125, 1.10000, 0.90000, 1.10000, 0.90000
52237,'40031001902 ', 138.0000,1,  28,   1,   1,0.99648529, -63.325061, 1.10000, 0.90000, 1.10000, 0.90000
52238,'40031002001 ', 138.0000,1,  28,   1,   1,1.00290370, -63.299755, 1.10000, 0.90000, 1.10000, 0.90000
52239,'40031002003 ', 138.0000,1,  28,   1,   1,0.99810690, -63.941601, 1.10000, 0.90000, 1.10000, 0.90000
52240,'40031002004 ', 138.0000,1,  28,   1,   1,1.00316870, -63.394257, 1.10000, 0.90000, 1.10000, 0.90000
52241,'40031002005 ', 138.0000,1,  28,   1,   1,1.00372255, -63.373200, 1.10000, 0.90000, 1.10000, 0.90000
52242,'40031002100 ',  69.0000,1,  28,   1,   1,0.96390247, -63.934088, 1.10000, 0.90000, 1.10000, 0.90000
52243,'40031002200 ', 138.0000,1,  28,   1,   1,1.00648153, -60.927528, 1.10000, 0.90000, 1.10000, 0.90000
52244,'40031002301 ',  69.0000,1,  28,   1,   1,0.96658915, -63.968499, 1.10000, 0.90000, 1.10000, 0.90000
52245,'40031002302 ', 138.0000,1,  28,   1,   1,0.98707616, -62.617194, 1.10000, 0.90000, 1.10000, 0.90000
52246,'40031002401 ', 138.0000,1,  28,   1,   1,0.99561077, -62.075020, 1.10000, 0.90000, 1.10000, 0.90000
52247,'40031002403 ', 138.0000,1,  28,   1,   1,1.00526452, -62.679560, 1.10000, 0.90000, 1.10000, 0.90000
52248,'40031002404 ', 138.0000,1,  28,   1,   1,0.97759628, -63.532268, 1.10000, 0.90000, 1.10000, 0.90000
52249,'40031002500 ',  69.0000,1,  28,   1,   1,0.97595537, -63.988327, 1.10000, 0.90000, 1.10000, 0.90000
52250,'40033871100 ', 138.0000,1,  28,   1,   1,0.98860300, -63.484710, 1.10000, 0.90000, 1.10000, 0.90000
52251,'40033871200 ', 138.0000,1,  28,   1,   1,0.98468703, -63.504360, 1.10000, 0.90000, 1.10000, 0.90000
52252,'40035373100 ', 138.0000,1,  28,   1,   1,0.98609501, -30.135099, 1.10000, 0.90000, 1.10000, 0.90000
52253,'40035373200 ', 138.0000,1,  28,   1,   1,0.99149686, -31.755178, 1.10000, 0.90000, 1.10000, 0.90000
52254,'40035373300 ',  69.0000,1,  28,   1,   1,0.97665536, -32.226386, 1.10000, 0.90000, 1.10000, 0.90000
52255,'40035373400 ',  69.0000,1,  28,   1,   1,0.97368848, -32.302594, 1.10000, 0.90000, 1.10000, 0.90000
52256,'40035373500 ',  69.0000,1,  28,   1,   1,0.97472572, -31.987641, 1.10000, 0.90000, 1.10000, 0.90000
52257,'40037020101 ', 138.0000,1,  28,   1,   1,0.99921763, -38.190890, 1.10000, 0.90000, 1.10000, 0.90000
52258,'40037020102 ',  69.0000,1,  28,   1,   1,0.99184930, -38.718143, 1.10000, 0.90000, 1.10000, 0.90000
52259,'40037020103 ',  69.0000,1,  28,   1,   1,0.98967749, -38.814223, 1.10000, 0.90000, 1.10000, 0.90000
52260,'40037020601 ', 138.0000,1,  28,   1,   1,0.98862505, -39.851196, 1.10000, 0.90000, 1.10000, 0.90000
52261,'40037020602 ',  69.0000,1,  28,   1,   1,0.99270594, -39.074064, 1.10000, 0.90000, 1.10000, 0.90000
52262,'40037020702 ', 138.0000,1,  28,   1,   1,0.97094488, -43.217315, 1.10000, 0.90000, 1.10000, 0.90000
52263,'40037020704 ', 138.0000,1,  28,   1,   1,0.97404706, -42.637282, 1.10000, 0.90000, 1.10000, 0.90000
52264,'40037020705 ',  69.0000,1,  28,   1,   1,0.97365254, -41.579586, 1.10000, 0.90000, 1.10000, 0.90000
52265,'40037020706 ',  69.0000,1,  28,   1,   1,0.97922534, -40.665481, 1.10000, 0.90000, 1.10000, 0.90000
52266,'40037020707 ',  69.0000,1,  28,   1,   1,0.98163229, -40.447591, 1.10000, 0.90000, 1.10000, 0.90000
52267,'40037020800 ', 138.0000,1,  28,   1,   1,0.97136354, -43.005443, 1.10000, 0.90000, 1.10000, 0.90000
52268,'40037020900 ', 138.0000,1,  28,   1,   1,0.97154570, -43.309062, 1.10000, 0.90000, 1.10000, 0.90000
52269,'40037021000 ', 138.0000,1,  28,   1,   1,0.97288239, -43.353273, 1.10000, 0.90000, 1.10000, 0.90000
52270,'40037021101 ', 138.0000,1,  28,   1,   1,0.97215909, -45.231917, 1.10000, 0.90000, 1.10000, 0.90000
52271,'40037021102 ', 138.0000,1,  28,   1,   1,0.97975785, -41.678439, 1.10000, 0.90000, 1.10000, 0.90000
52272,'40037021201 ', 138.0000,1,  28,   1,   1,0.98559350, -39.264107, 1.10000, 0.90000, 1.10000, 0.90000
52273,'40037021202 ', 138.0000,1,  28,   1,   1,0.98823601, -39.327932, 1.10000, 0.90000, 1.10000, 0.90000
52274,'40037021300 ', 230.0000,1,  28,   1,   1,1.00515127, -37.835304, 1.10000, 0.90000, 1.10000, 0.90000
52275,'40037021400 ',  69.0000,1,  28,   1,   1,0.98943239, -39.228392, 1.10000, 0.90000, 1.10000, 0.90000
52276,'40037021500 ', 138.0000,1,  28,   1,   1,0.99048060, -39.471393, 1.10000, 0.90000, 1.10000, 0.90000
52277,'40037021600 ',  69.0000,1,  28,   1,   1,0.99218583, -39.025290, 1.10000, 0.90000, 1.10000, 0.90000
52278,'40039950800 ', 138.0000,1,  28,   1,   1,0.99097508, -57.525588, 1.10000, 0.90000, 1.10000, 0.90000
52279,'40039960400 ', 138.0000,1,  28,   1,   1,0.98918730, -57.191431, 1.10000, 0.90000, 1.10000, 0.90000
52280,'40039960600 ', 138.0000,1,  28,   1,   1,0.99330711, -57.545840, 1.10000, 0.90000, 1.10000, 0.90000
52281,'40039960700 ', 138.0000,1,  28,   1,   1,0.98807919, -57.615255, 1.10000, 0.90000, 1.10000, 0.90000
52282,'40039961000 ', 138.0000,1,  28,   1,   1,0.98894531, -56.924286, 1.10000, 0.90000, 1.10000, 0.90000
52283,'40041375601 ', 138.0000,1,  28,   1,   1,0.97059470, -31.374942, 1.10000, 0.90000, 1.10000, 0.90000
52284,'40041375602 ',  69.0000,1,  28,   1,   1,0.96290213, -30.571835, 1.10000, 0.90000, 1.10000, 0.90000
52285,'40041375700 ', 138.0000,1,  28,   1,   1,0.97180963, -30.751451, 1.10000, 0.90000, 1.10000, 0.90000
52286,'40041375801 ', 138.0000,1,  28,   1,   1,0.98498046, -31.015162, 1.10000, 0.90000, 1.10000, 0.90000
52287,'40041375802 ', 138.0000,1,  28,   1,   1,0.97634518, -30.727355, 1.10000, 0.90000, 1.10000, 0.90000
52288,'40041375900 ',  69.0000,1,  28,   1,   1,1.00506079, -31.587576, 1.10000, 0.90000, 1.10000, 0.90000
52289,'40041376000 ', 138.0000,1,  28,   1,   1,0.96934617, -32.313854, 1.10000, 0.90000, 1.10000, 0.90000
52290,'40041376100 ',  69.0000,1,  28,   1,   1,0.99910700, -32.014319, 1.10000, 0.90000, 1.10000, 0.90000
52291,'40041976200 ', 138.0000,1,  28,   1,   1,0.96617478, -33.479709, 1.10000, 0.90000, 1.10000, 0.90000
52292,'40043959100 ', 138.0000,1,  28,   1,   1,0.98328608, -55.678473, 1.10000, 0.90000, 1.10000, 0.90000
52293,'40043959200 ', 138.0000,1,  28,   1,   1,1.00386584, -56.338067, 1.10000, 0.90000, 1.10000, 0.90000
52294,'40043959300 ', 138.0000,1,  28,   1,   1,0.99423748, -56.733829, 1.10000, 0.90000, 1.10000, 0.90000
52295,'40045952600 ',  69.0000,1,  28,   1,   1,0.98133487, -56.265859, 1.10000, 0.90000, 1.10000, 0.90000
52296,'40045952800 ',  69.0000,1,  28,   1,   1,0.97794509, -57.211645, 1.10000, 0.90000, 1.10000, 0.90000
52297,'40047000100 ', 138.0000,1,  28,   1,   1,0.97957885, -49.445259, 1.10000, 0.90000, 1.10000, 0.90000
52298,'40047000200 ', 138.0000,1,  28,   1,   1,0.98108053, -48.964038, 1.10000, 0.90000, 1.10000, 0.90000
52299,'40047000600 ',  69.0000,1,  28,   1,   1,0.98175311, -49.686133, 1.10000, 0.90000, 1.10000, 0.90000
52300,'40047000700 ',  69.0000,1,  28,   1,   1,0.98287845, -49.591319, 1.10000, 0.90000, 1.10000, 0.90000
52301,'40047001100 ', 138.0000,1,  28,   1,   1,0.98003066, -47.954372, 1.10000, 0.90000, 1.10000, 0.90000
52302,'40047001200 ', 345.0000,1,  28,   1,   1,0.99219567, -46.398301, 1.10000, 0.90000, 1.10000, 0.90000
52303,'40047001300 ',  69.0000,1,  28,   1,   1,0.97044122, -50.604281, 1.10000, 0.90000, 1.10000, 0.90000
52304,'40047001401 ',  69.0000,1,  28,   1,   1,0.98399180, -49.473345, 1.10000, 0.90000, 1.10000, 0.90000
52305,'40047001402 ',  69.0000,1,  28,   1,   1,0.96914154, -50.689187, 1.10000, 0.90000, 1.10000, 0.90000
52306,'40047001500 ', 345.0000,1,  28,   1,   1,0.99152088, -45.659091, 1.10000, 0.90000, 1.10000, 0.90000
52307,'40047001601 ',  69.0000,1,  28,   1,   1,0.96557945, -50.960564, 1.10000, 0.90000, 1.10000, 0.90000
52308,'40047001602 ', 138.0000,1,  28,   1,   1,0.97768867, -49.621512, 1.10000, 0.90000, 1.10000, 0.90000
52309,'40049681100 ', 138.0000,1,  28,   1,   1,0.99077266, -54.244365, 1.10000, 0.90000, 1.10000, 0.90000
52310,'40049681200 ',  69.0000,1,  28,   1,   1,0.97059458, -55.728589, 1.10000, 0.90000, 1.10000, 0.90000
52311,'40049681300 ',  69.0000,1,  28,   1,   1,0.97420776, -55.700486, 1.10000, 0.90000, 1.10000, 0.90000
52312,'40049681400 ',  69.0000,1,  28,   1,   1,0.97861034, -55.631956, 1.10000, 0.90000, 1.10000, 0.90000
52313,'40049681500 ', 345.0000,1,  28,   1,   1,0.99897933, -53.423540, 1.10000, 0.90000, 1.10000, 0.90000
52314,'40049681600 ',  69.0000,1,  28,   1,   1,0.97227776, -56.936723, 1.10000, 0.90000, 1.10000, 0.90000
52315,'40049681700 ',  69.0000,1,  28,   1,   1,0.95688069, -61.300258, 1.10000, 0.90000, 1.10000, 0.90000
52316,'40049681800 ',  69.0000,1,  28,   1,   1,0.95978898, -60.318808, 1.10000, 0.90000, 1.10000, 0.90000
52317,'40049681900 ',  69.0000,1,  28,   1,   1,0.96476483, -59.022144, 1.10000, 0.90000, 1.10000, 0.90000
52318,'40051000100 ',  69.0000,1,  28,   1,   1,0.97032344, -58.894378, 1.10000, 0.90000, 1.10000, 0.90000
52319,'40051000400 ',  69.0000,1,  28,   1,   1,0.96997482, -59.083151, 1.10000, 0.90000, 1.10000, 0.90000
52320,'40051000500 ', 138.0000,1,  28,   1,   1,0.98534870, -58.518131, 1.10000, 0.90000, 1.10000, 0.90000
52321,'40051000600 ', 138.0000,1,  28,   1,   1,0.98963058, -58.380612, 1.10000, 0.90000, 1.10000, 0.90000
52322,'40051000700 ',  69.0000,1,  28,   1,   1,0.96221161, -61.167472, 1.10000, 0.90000, 1.10000, 0.90000
52323,'40051000800 ', 138.0000,1,  28,   1,   1,0.98635244, -56.164656, 1.10000, 0.90000, 1.10000, 0.90000
52324,'40051000901 ',  69.0000,1,  28,   1,   1,0.98359168, -55.503756, 1.10000, 0.90000, 1.10000, 0.90000
52325,'40051000902 ', 138.0000,1,  28,   1,   1,0.98142034, -55.285317, 1.10000, 0.90000, 1.10000, 0.90000
52326,'40051000903 ',  69.0000,1,  28,   1,   1,0.96773005, -55.099662, 1.10000, 0.90000, 1.10000, 0.90000
52327,'40051001000 ',  69.0000,1,  28,   1,   1,0.96824753, -59.155196, 1.10000, 0.90000, 1.10000, 0.90000
52328,'40053956400 ', 138.0000,1,  28,   1,   1,0.97671866, -46.852376, 1.10000, 0.90000, 1.10000, 0.90000
52329,'40053956500 ', 138.0000,1,  28,   1,   1,0.97380614, -45.323554, 1.10000, 0.90000, 1.10000, 0.90000
52330,'40055967100 ', 138.0000,1,  28,   1,   1,0.99278247, -57.202148, 1.10000, 0.90000, 1.10000, 0.90000
52331,'40055967200 ', 138.0000,1,  28,   1,   1,0.99094737, -58.436585, 1.10000, 0.90000, 1.10000, 0.90000
52332,'40057967800 ',  69.0000,1,  28,   1,   1,0.96956074, -60.657995, 1.10000, 0.90000, 1.10000, 0.90000
52333,'40059952100 ', 138.0000,1,  28,   1,   1,1.01726067, -52.138177, 1.10000, 0.90000, 1.10000, 0.90000
