 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


52334,'40059952200 ', 345.0000,1,  28,   1,   1,1.02171791, -51.213318, 1.10000, 0.90000, 1.10000, 0.90000
52335,'40061279100 ', 138.0000,1,  28,   1,   1,1.00427306, -38.618552, 1.10000, 0.90000, 1.10000, 0.90000
52336,'40061279200 ',  69.0000,1,  28,   1,   1,0.98515314, -39.829569, 1.10000, 0.90000, 1.10000, 0.90000
52337,'40061279300 ',  69.0000,1,  28,   1,   1,0.98489732, -40.863085, 1.10000, 0.90000, 1.10000, 0.90000
52338,'40061279400 ',  69.0000,1,  28,   1,   1,0.97855586, -40.974045, 1.10000, 0.90000, 1.10000, 0.90000
52339,'40063484600 ', 138.0000,1,  28,   1,   1,0.97163588, -45.144299, 1.10000, 0.90000, 1.10000, 0.90000
52340,'40063484700 ',  69.0000,1,  28,   1,   1,0.96462709, -49.445082, 1.10000, 0.90000, 1.10000, 0.90000
52341,'40063484800 ', 138.0000,1,  28,   1,   1,0.97669059, -50.245966, 1.10000, 0.90000, 1.10000, 0.90000
52342,'40063484900 ',  69.0000,1,  28,   1,   1,0.96621186, -49.970494, 1.10000, 0.90000, 1.10000, 0.90000
52343,'40063485000 ', 138.0000,1,  28,   1,   1,0.98918575, -49.223302, 1.10000, 0.90000, 1.10000, 0.90000
52344,'40065968100 ', 138.0000,1,  28,   1,   1,0.99746215, -60.029740, 1.10000, 0.90000, 1.10000, 0.90000
52345,'40065968200 ',  69.0000,1,  28,   1,   1,0.97402340, -60.812699, 1.10000, 0.90000, 1.10000, 0.90000
52346,'40065968300 ', 138.0000,1,  28,   1,   1,0.99107623, -59.896859, 1.10000, 0.90000, 1.10000, 0.90000
52347,'40065968400 ', 138.0000,1,  28,   1,   1,0.99426049, -59.644866, 1.10000, 0.90000, 1.10000, 0.90000
52348,'40065968500 ', 345.0000,1,  28,   1,   1,1.01748848, -58.661107, 1.10000, 0.90000, 1.10000, 0.90000
52349,'40065968600 ',  69.0000,1,  28,   1,   1,0.98566413, -60.252787, 1.10000, 0.90000, 1.10000, 0.90000
52350,'40065968700 ',  69.0000,1,  28,   1,   1,0.98388994, -60.255300, 1.10000, 0.90000, 1.10000, 0.90000
52351,'40065968800 ',  69.0000,1,  28,   1,   1,0.98350286, -60.304662, 1.10000, 0.90000, 1.10000, 0.90000
52352,'40067371600 ',  69.0000,1,  28,   1,   1,0.96577698, -67.142344, 1.10000, 0.90000, 1.10000, 0.90000
52353,'40067371700 ', 138.0000,1,  28,   1,   1,0.97181535, -67.095161, 1.10000, 0.90000, 1.10000, 0.90000
52354,'40067371800 ',  69.0000,1,  28,   1,   1,0.96534896, -66.952178, 1.10000, 0.90000, 1.10000, 0.90000
52355,'40069660198 ', 138.0000,1,  28,   1,   1,0.99158305, -56.276644, 1.10000, 0.90000, 1.10000, 0.90000
52356,'40069660200 ',  69.0000,1,  28,   1,   1,0.97541696, -57.788407, 1.10000, 0.90000, 1.10000, 0.90000
52357,'40069660300 ',  69.0000,1,  28,   1,   1,0.97192127, -57.774917, 1.10000, 0.90000, 1.10000, 0.90000
52358,'40071000100 ', 345.0000,1,  28,   1,   1,1.00739992, -39.461992, 1.10000, 0.90000, 1.10000, 0.90000
52359,'40071000201 ',  69.0000,1,  28,   1,   1,1.00049615, -39.861244, 1.10000, 0.90000, 1.10000, 0.90000
52360,'40071000202 ', 345.0000,1,  28,   1,   1,1.00750554, -39.262830, 1.10000, 0.90000, 1.10000, 0.90000
52361,'40071000300 ', 345.0000,1,  28,   1,   1,1.00903606, -39.574567, 1.10000, 0.90000, 1.10000, 0.90000
52362,'40071000400 ',  69.0000,1,  28,   1,   1,0.99925637, -39.895418, 1.10000, 0.90000, 1.10000, 0.90000
52363,'40071000500 ',  69.0000,1,  28,   1,   1,0.99935907, -39.891693, 1.10000, 0.90000, 1.10000, 0.90000
52364,'40071000600 ', 345.0000,1,  28,   1,   1,1.00309229, -39.711744, 1.10000, 0.90000, 1.10000, 0.90000
52365,'40071001100 ', 138.0000,1,  28,   1,   1,0.95380419, -43.656353, 1.10000, 0.90000, 1.10000, 0.90000
52366,'40071001200 ', 345.0000,1,  28,   1,   1,1.00631344, -38.666012, 1.10000, 0.90000, 1.10000, 0.90000
52367,'40071001301 ',  69.0000,1,  28,   1,   1,0.92031384, -48.963266, 1.10000, 0.90000, 1.10000, 0.90000
52368,'40071001302 ', 138.0000,1,  28,   1,   1,0.97422010, -41.212316, 1.10000, 0.90000, 1.10000, 0.90000
52369,'40073958100 ', 138.0000,1,  28,   1,   1,0.97749311, -49.844347, 1.10000, 0.90000, 1.10000, 0.90000
52370,'40073958200 ', 138.0000,1,  28,   1,   1,0.97191352, -52.186405, 1.10000, 0.90000, 1.10000, 0.90000
52371,'40073958300 ', 138.0000,1,  28,   1,   1,0.96949804, -53.152915, 1.10000, 0.90000, 1.10000, 0.90000
52372,'40073958400 ', 138.0000,1,  28,   1,   1,0.96947581, -53.667750, 1.10000, 0.90000, 1.10000, 0.90000
52373,'40075963600 ', 138.0000,1,  28,   1,   1,1.00026417, -58.578503, 1.10000, 0.90000, 1.10000, 0.90000
52374,'40075963700 ', 138.0000,1,  28,   1,   1,0.99052793, -58.651046, 1.10000, 0.90000, 1.10000, 0.90000
52375,'40075964200 ',  69.0000,1,  28,   1,   1,0.97849327, -60.059554, 1.10000, 0.90000, 1.10000, 0.90000
52376,'40077087100 ', 138.0000,1,  28,   1,   1,0.99030799, -41.689907, 1.10000, 0.90000, 1.10000, 0.90000
52377,'40077087200 ', 138.0000,1,  28,   1,   1,0.98275703, -43.061730, 1.10000, 0.90000, 1.10000, 0.90000
52378,'40077087300 ', 138.0000,1,  28,   1,   1,0.98775911, -43.493726, 1.10000, 0.90000, 1.10000, 0.90000
52379,'40079040102 ',  69.0000,1,  28,   1,   1,0.97616124, -39.977121, 1.10000, 0.90000, 1.10000, 0.90000
52380,'40079040198 ',  69.0000,1,  28,   1,   1,0.97159338, -38.083653, 1.10000, 0.90000, 1.10000, 0.90000
52381,'40079040299 ', 138.0000,1,  28,   1,   1,1.01212752, -38.032515, 1.10000, 0.90000, 1.10000, 0.90000
52382,'40079040301 ', 138.0000,1,  28,   1,   1,1.00473523, -39.498058, 1.10000, 0.90000, 1.10000, 0.90000
52383,'40079040302 ',  69.0000,1,  28,   1,   1,0.97718471, -41.358650, 1.10000, 0.90000, 1.10000, 0.90000
52384,'40079040303 ', 138.0000,1,  28,   1,   1,1.00312042, -38.212299, 1.10000, 0.90000, 1.10000, 0.90000
52385,'40079040401 ',  69.0000,1,  28,   1,   1,0.97754258, -41.375415, 1.10000, 0.90000, 1.10000, 0.90000
52386,'40079040402 ',  69.0000,1,  28,   1,   1,0.98064619, -41.114016, 1.10000, 0.90000, 1.10000, 0.90000
52387,'40079040500 ', 138.0000,1,  28,   1,   1,0.99848813, -40.365875, 1.10000, 0.90000, 1.10000, 0.90000
52388,'40079040601 ', 138.0000,1,  28,   1,   1,1.00063396, -40.196811, 1.10000, 0.90000, 1.10000, 0.90000
52389,'40079040602 ', 138.0000,1,  28,   1,   1,0.99722284, -40.762333, 1.10000, 0.90000, 1.10000, 0.90000
52390,'40079040700 ', 138.0000,1,  28,   1,   1,0.99626571, -41.894307, 1.10000, 0.90000, 1.10000, 0.90000
52391,'40081961100 ', 230.0000,1,  28,   1,   1,0.99072808, -44.617634, 1.10000, 0.90000, 1.10000, 0.90000
52392,'40081961200 ', 138.0000,1,  28,   1,   1,0.98889935, -46.261892, 1.10000, 0.90000, 1.10000, 0.90000
52393,'40081961300 ', 138.0000,1,  28,   1,   1,1.00309491, -48.117248, 1.10000, 0.90000, 1.10000, 0.90000
52394,'40081961400 ',  69.0000,1,  28,   1,   1,0.98154420, -50.741158, 1.10000, 0.90000, 1.10000, 0.90000
52395,'40081961500 ', 138.0000,1,  28,   1,   1,0.98253578, -48.564035, 1.10000, 0.90000, 1.10000, 0.90000
52396,'40081961600 ', 138.0000,1,  28,   1,   1,0.98972940, -47.951787, 1.10000, 0.90000, 1.10000, 0.90000
52397,'40081961700 ', 230.0000,1,  28,   1,   1,0.99462646, -46.682775, 1.10000, 0.90000, 1.10000, 0.90000
52398,'40083600100 ', 345.0000,1,  28,   1,   1,1.00686193, -47.834574, 1.10000, 0.90000, 1.10000, 0.90000
52399,'40083600200 ',  69.0000,1,  28,   1,   1,0.98856527, -48.987322, 1.10000, 0.90000, 1.10000, 0.90000
52400,'40083600300 ', 345.0000,1,  28,   1,   1,1.00494802, -48.124471, 1.10000, 0.90000, 1.10000, 0.90000
52401,'40083600400 ', 345.0000,1,  28,   1,   1,1.00110209, -48.725173, 1.10000, 0.90000, 1.10000, 0.90000
52402,'40083600500 ', 345.0000,1,  28,   1,   1,1.00781584, -47.696546, 1.10000, 0.90000, 1.10000, 0.90000
52403,'40083600600 ', 138.0000,1,  28,   1,   1,1.00094807, -47.647427, 1.10000, 0.90000, 1.10000, 0.90000
52404,'40083600700 ', 345.0000,1,  28,   1,   1,0.99576277, -47.534736, 1.10000, 0.90000, 1.10000, 0.90000
52405,'40083600800 ', 345.0000,1,  28,   1,   1,0.99988359, -48.446549, 1.10000, 0.90000, 1.10000, 0.90000
52406,'40085094100 ', 138.0000,1,  28,   1,   1,0.96460605, -65.901647, 1.10000, 0.90000, 1.10000, 0.90000
52407,'40085094200 ', 138.0000,1,  28,   1,   1,0.96331394, -66.628024, 1.10000, 0.90000, 1.10000, 0.90000
52408,'40085094300 ', 138.0000,1,  28,   1,   1,0.96751940, -67.198154, 1.10000, 0.90000, 1.10000, 0.90000
52409,'40087400101 ',  69.0000,1,  28,   1,   1,0.97808987, -54.359345, 1.10000, 0.90000, 1.10000, 0.90000
52410,'40087400102 ',  69.0000,1,  28,   1,   1,0.95836633, -56.630301, 1.10000, 0.90000, 1.10000, 0.90000
52411,'40087400201 ',  69.0000,1,  28,   1,   1,0.97077274, -57.662369, 1.10000, 0.90000, 1.10000, 0.90000
52412,'40087400202 ', 345.0000,1,  28,   1,   1,0.99578828, -52.918977, 1.10000, 0.90000, 1.10000, 0.90000
52413,'40087400300 ',  69.0000,1,  28,   1,   1,0.97013897, -55.105792, 1.10000, 0.90000, 1.10000, 0.90000
52414,'40087400400 ',  69.0000,1,  28,   1,   1,0.96894658, -55.458838, 1.10000, 0.90000, 1.10000, 0.90000
52415,'40089098200 ', 138.0000,1,  28,   1,   1,0.99708885, -43.224869, 1.10000, 0.90000, 1.10000, 0.90000
52416,'40089098300 ',  69.0000,1,  28,   1,   1,1.00089371, -48.361493, 1.10000, 0.90000, 1.10000, 0.90000
52417,'40089098400 ', 138.0000,1,  28,   1,   1,1.00576246, -48.867207, 1.10000, 0.90000, 1.10000, 0.90000
52418,'40089098500 ', 230.0000,1,  28,   1,   1,0.99388433, -44.580802, 1.10000, 0.90000, 1.10000, 0.90000
52419,'40089098600 ', 230.0000,1,  28,   1,   1,0.99381322, -45.058703, 1.10000, 0.90000, 1.10000, 0.90000
52420,'40089098700 ', 138.0000,1,  28,   1,   1,0.99927992, -49.303195, 1.10000, 0.90000, 1.10000, 0.90000
52421,'40089098800 ', 138.0000,1,  28,   1,   1,0.99660689, -48.161696, 1.10000, 0.90000, 1.10000, 0.90000
52422,'40089098900 ', 138.0000,1,  28,   1,   1,0.99215925, -48.839876, 1.10000, 0.90000, 1.10000, 0.90000
52423,'40091779600 ',  69.0000,1,  28,   1,   1,0.97673965, -39.339923, 1.10000, 0.90000, 1.10000, 0.90000
52424,'40091779700 ', 138.0000,1,  28,   1,   1,0.99240768, -38.269144, 1.10000, 0.90000, 1.10000, 0.90000
52425,'40091779900 ',  69.0000,1,  28,   1,   1,0.96059650, -41.949499, 1.10000, 0.90000, 1.10000, 0.90000
52426,'40091780100 ',  69.0000,1,  28,   1,   1,0.97226453, -42.448120, 1.10000, 0.90000, 1.10000, 0.90000
52427,'40091780200 ', 138.0000,1,  28,   1,   1,0.98640555, -40.659102, 1.10000, 0.90000, 1.10000, 0.90000
52428,'40091780300 ', 138.0000,1,  28,   1,   1,0.98978096, -39.491836, 1.10000, 0.90000, 1.10000, 0.90000
52429,'40093955100 ', 138.0000,1,  28,   1,   1,0.97741711, -52.483344, 1.10000, 0.90000, 1.10000, 0.90000
52430,'40093955200 ', 138.0000,1,  28,   1,   1,0.98530090, -55.155724, 1.10000, 0.90000, 1.10000, 0.90000
52431,'40093955300 ', 138.0000,1,  28,   1,   1,0.97623986, -53.498799, 1.10000, 0.90000, 1.10000, 0.90000
52432,'40095094698 ', 138.0000,1,  28,   1,   1,0.97818094, -61.931832, 1.10000, 0.90000, 1.10000, 0.90000
52433,'40095094700 ', 138.0000,1,  28,   1,   1,0.97464931, -61.461191, 1.10000, 0.90000, 1.10000, 0.90000
52434,'40095094801 ', 138.0000,1,  28,   1,   1,0.98326695, -61.697311, 1.10000, 0.90000, 1.10000, 0.90000
52435,'40095094802 ', 138.0000,1,  28,   1,   1,0.98645997, -61.050724, 1.10000, 0.90000, 1.10000, 0.90000
52436,'40097040100 ', 138.0000,1,  28,   1,   1,1.00933135, -32.346260, 1.10000, 0.90000, 1.10000, 0.90000
52437,'40097040200 ', 138.0000,1,  28,   1,   1,1.00767493, -32.477450, 1.10000, 0.90000, 1.10000, 0.90000
52438,'40097040300 ', 138.0000,1,  28,   1,   1,1.00865591, -32.193629, 1.10000, 0.90000, 1.10000, 0.90000
52439,'40097040400 ', 345.0000,1,  28,   1,   1,1.01837480, -31.806364, 1.10000, 0.90000, 1.10000, 0.90000
52440,'40097040501 ',  69.0000,1,  28,   1,   1,0.99490547, -32.594916, 1.10000, 0.90000, 1.10000, 0.90000
52441,'40097040502 ', 138.0000,1,  28,   1,   1,1.01690328, -31.481705, 1.10000, 0.90000, 1.10000, 0.90000
52442,'40097040600 ', 138.0000,1,  28,   1,   1,1.01394463, -31.268415, 1.10000, 0.90000, 1.10000, 0.90000
52443,'40097040700 ', 138.0000,1,  28,   1,   1,1.00397933, -31.370765, 1.10000, 0.90000, 1.10000, 0.90000
52444,'40097040800 ',  69.0000,1,  28,   1,   1,0.98698997, -33.133862, 1.10000, 0.90000, 1.10000, 0.90000
52445,'40099790600 ',  69.0000,1,  28,   1,   1,0.97202253, -57.341528, 1.10000, 0.90000, 1.10000, 0.90000
52446,'40099790700 ', 138.0000,1,  28,   1,   1,0.98889577, -55.945400, 1.10000, 0.90000, 1.10000, 0.90000
52447,'40099790800 ',  69.0000,1,  28,   1,   1,0.97349411, -57.028180, 1.10000, 0.90000, 1.10000, 0.90000
52448,'40101000100 ', 138.0000,1,  28,   1,   1,1.01177657, -34.215115, 1.10000, 0.90000, 1.10000, 0.90000
52449,'40101000200 ',  69.0000,1,  28,   1,   1,1.00261652, -34.648378, 1.10000, 0.90000, 1.10000, 0.90000
52450,'40101000300 ', 138.0000,1,  28,   1,   1,1.01325548, -34.055463, 1.10000, 0.90000, 1.10000, 0.90000
52451,'40101000400 ', 345.0000,1,  28,   1,   1,1.01851201, -33.192626, 1.10000, 0.90000, 1.10000, 0.90000
52452,'40101000600 ', 345.0000,1,  28,   1,   1,1.01862001, -33.419982, 1.10000, 0.90000, 1.10000, 0.90000
52453,'40101000700 ', 138.0000,1,  28,   1,   1,1.01540697, -33.848013, 1.10000, 0.90000, 1.10000, 0.90000
52454,'40101000801 ', 345.0000,1,  28,   1,   1,1.01930881, -33.232760, 1.10000, 0.90000, 1.10000, 0.90000
52455,'40101000802 ', 138.0000,1,  28,   1,   1,1.01584327, -33.736384, 1.10000, 0.90000, 1.10000, 0.90000
52456,'40101000900 ', 345.0000,1,  28,   1,   1,1.01901531, -33.320480, 1.10000, 0.90000, 1.10000, 0.90000
52457,'40101001000 ',  69.0000,1,  28,   1,   1,1.00218070, -34.656134, 1.10000, 0.90000, 1.10000, 0.90000
52458,'40101001100 ', 138.0000,1,  28,   1,   1,1.00213647, -36.057265, 1.10000, 0.90000, 1.10000, 0.90000
52459,'40101001200 ', 138.0000,1,  28,   1,   1,1.00416374, -35.308243, 1.10000, 0.90000, 1.10000, 0.90000
52460,'40101001300 ', 138.0000,1,  28,   1,   1,1.01060152, -35.528964, 1.10000, 0.90000, 1.10000, 0.90000
52461,'40101001400 ', 138.0000,1,  28,   1,   1,1.00997472, -34.064032, 1.10000, 0.90000, 1.10000, 0.90000
52462,'40101001500 ', 138.0000,1,  28,   1,   1,1.00487292, -38.090541, 1.10000, 0.90000, 1.10000, 0.90000
52463,'40101001600 ', 138.0000,1,  28,   1,   1,0.99032736, -37.496499, 1.10000, 0.90000, 1.10000, 0.90000
52464,'40103956600 ', 138.0000,1,  28,   1,   1,1.00645959, -42.311885, 1.10000, 0.90000, 1.10000, 0.90000
52465,'40103956900 ',  69.0000,1,  28,   1,   1,0.97382289, -49.631672, 1.10000, 0.90000, 1.10000, 0.90000
52466,'40103957000 ',  69.0000,1,  28,   1,   1,0.97211659, -49.891250, 1.10000, 0.90000, 1.10000, 0.90000
52467,'40103957100 ',  69.0000,1,  28,   1,   1,0.97141439, -49.993696, 1.10000, 0.90000, 1.10000, 0.90000
52468,'40105172100 ', 138.0000,1,  28,   1,   1,0.97923005, -34.210795, 1.10000, 0.90000, 1.10000, 0.90000
52469,'40105172200 ', 138.0000,1,  28,   1,   1,0.98270816, -34.484385, 1.10000, 0.90000, 1.10000, 0.90000
52470,'40105172300 ',  69.0000,1,  28,   1,   1,0.98075861, -36.594958, 1.10000, 0.90000, 1.10000, 0.90000
52471,'40105172400 ', 138.0000,1,  28,   1,   1,0.98823446, -34.839528, 1.10000, 0.90000, 1.10000, 0.90000
52472,'40107080600 ', 138.0000,1,  28,   1,   1,0.96772701, -46.940216, 1.10000, 0.90000, 1.10000, 0.90000
52473,'40107080700 ', 138.0000,1,  28,   1,   1,0.97535300, -47.176837, 1.10000, 0.90000, 1.10000, 0.90000
52474,'40107080900 ', 138.0000,1,  28,   1,   1,0.96730876, -47.322590, 1.10000, 0.90000, 1.10000, 0.90000
52475,'40107081000 ', 138.0000,1,  28,   1,   1,0.96936625, -44.663276, 1.10000, 0.90000, 1.10000, 0.90000
52476,'40109100100 ', 138.0000,1,  28,   1,   1,0.97229499, -52.930162, 1.10000, 0.90000, 1.10000, 0.90000
52477,'40109100200 ', 138.0000,1,  28,   1,   1,0.97295231, -52.880742, 1.10000, 0.90000, 1.10000, 0.90000
52478,'40109100300 ', 138.0000,1,  28,   1,   1,0.97223556, -52.949628, 1.10000, 0.90000, 1.10000, 0.90000
52479,'40109100400 ',  69.0000,1,  28,   1,   1,0.95839065, -54.410506, 1.10000, 0.90000, 1.10000, 0.90000
52480,'40109100500 ',  69.0000,1,  28,   1,   1,0.95983595, -54.119902, 1.10000, 0.90000, 1.10000, 0.90000
52481,'40109100600 ',  69.0000,1,  28,   1,   1,0.96221560, -53.948307, 1.10000, 0.90000, 1.10000, 0.90000
52482,'40109100700 ', 138.0000,1,  28,   1,   1,0.97226024, -52.962998, 1.10000, 0.90000, 1.10000, 0.90000
52483,'40109100800 ',  69.0000,1,  28,   1,   1,0.96029544, -53.876867, 1.10000, 0.90000, 1.10000, 0.90000
52484,'40109100900 ',  69.0000,1,  28,   1,   1,0.96096295, -54.646455, 1.10000, 0.90000, 1.10000, 0.90000
52485,'40109101000 ', 138.0000,1,  28,   1,   1,0.97396755, -52.824178, 1.10000, 0.90000, 1.10000, 0.90000
52486,'40109101100 ',  69.0000,1,  28,   1,   1,0.96290618, -53.912032, 1.10000, 0.90000, 1.10000, 0.90000
52487,'40109101200 ',  69.0000,1,  28,   1,   1,0.96237493, -53.948256, 1.10000, 0.90000, 1.10000, 0.90000
52488,'40109101300 ',  69.0000,1,  28,   1,   1,0.96039987, -54.222239, 1.10000, 0.90000, 1.10000, 0.90000
52489,'40109101400 ',  69.0000,1,  28,   1,   1,0.96035862, -54.057648, 1.10000, 0.90000, 1.10000, 0.90000
52490,'40109101500 ',  69.0000,1,  28,   1,   1,0.96047002, -54.074375, 1.10000, 0.90000, 1.10000, 0.90000
52491,'40109101600 ',  69.0000,1,  28,   1,   1,0.96128303, -54.013006, 1.10000, 0.90000, 1.10000, 0.90000
52492,'40109101700 ',  69.0000,1,  28,   1,   1,0.96176839, -53.979484, 1.10000, 0.90000, 1.10000, 0.90000
52493,'40109101800 ',  69.0000,1,  28,   1,   1,0.96227378, -53.952180, 1.10000, 0.90000, 1.10000, 0.90000
52494,'40109101900 ', 138.0000,1,  28,   1,   1,0.97402406, -52.869298, 1.10000, 0.90000, 1.10000, 0.90000
52495,'40109102000 ',  69.0000,1,  28,   1,   1,0.96235693, -54.551956, 1.10000, 0.90000, 1.10000, 0.90000
52496,'40109102100 ',  69.0000,1,  28,   1,   1,0.96134108, -54.630759, 1.10000, 0.90000, 1.10000, 0.90000
52497,'40109102200 ',  69.0000,1,  28,   1,   1,0.96100777, -54.649880, 1.10000, 0.90000, 1.10000, 0.90000
52498,'40109102300 ',  69.0000,1,  28,   1,   1,0.96266091, -54.533463, 1.10000, 0.90000, 1.10000, 0.90000
52499,'40109102400 ', 138.0000,1,  28,   1,   1,0.97415984, -52.908950, 1.10000, 0.90000, 1.10000, 0.90000
52500,'40109102500 ',  69.0000,1,  28,   1,   1,0.96186727, -53.932318, 1.10000, 0.90000, 1.10000, 0.90000
52501,'40109102600 ',  69.0000,1,  28,   1,   1,0.95992446, -54.020031, 1.10000, 0.90000, 1.10000, 0.90000
52502,'40109102700 ',  69.0000,1,  28,   1,   1,0.96060818, -54.050453, 1.10000, 0.90000, 1.10000, 0.90000
52503,'40109102800 ',  69.0000,1,  28,   1,   1,0.96075535, -54.202192, 1.10000, 0.90000, 1.10000, 0.90000
52504,'40109102900 ', 138.0000,1,  28,   1,   1,0.97769088, -52.569681, 1.10000, 0.90000, 1.10000, 0.90000
52505,'40109103000 ',  69.0000,1,  28,   1,   1,0.96040183, -54.019894, 1.10000, 0.90000, 1.10000, 0.90000
52506,'40109103200 ',  69.0000,1,  28,   1,   1,0.96259695, -53.880111, 1.10000, 0.90000, 1.10000, 0.90000
52507,'40109103300 ', 138.0000,1,  28,   1,   1,0.97438616, -52.942917, 1.10000, 0.90000, 1.10000, 0.90000
52508,'40109103400 ', 138.0000,1,  28,   1,   1,0.97476947, -52.977573, 1.10000, 0.90000, 1.10000, 0.90000
52509,'40109103500 ',  69.0000,1,  28,   1,   1,0.96439600, -54.306701, 1.10000, 0.90000, 1.10000, 0.90000
52510,'40109103601 ',  69.0000,1,  28,   1,   1,0.96320391, -53.863927, 1.10000, 0.90000, 1.10000, 0.90000
52511,'40109103602 ',  69.0000,1,  28,   1,   1,0.96705502, -53.646648, 1.10000, 0.90000, 1.10000, 0.90000
52512,'40109103700 ',  69.0000,1,  28,   1,   1,0.96503299, -53.757342, 1.10000, 0.90000, 1.10000, 0.90000
52513,'40109103800 ',  69.0000,1,  28,   1,   1,0.96181798, -53.929411, 1.10000, 0.90000, 1.10000, 0.90000
52514,'40109103900 ', 138.0000,1,  28,   1,   1,0.97899896, -52.592207, 1.10000, 0.90000, 1.10000, 0.90000
52515,'40109104000 ',  69.0000,1,  28,   1,   1,0.96352589, -53.792193, 1.10000, 0.90000, 1.10000, 0.90000
52516,'40109104100 ', 345.0000,1,  28,   1,   1,0.99728668, -50.938953, 1.10000, 0.90000, 1.10000, 0.90000
52517,'40109104200 ',  69.0000,1,  28,   1,   1,0.96712196, -53.698455, 1.10000, 0.90000, 1.10000, 0.90000
52518,'40109104300 ', 138.0000,1,  28,   1,   1,0.97651082, -52.881360, 1.10000, 0.90000, 1.10000, 0.90000
52519,'40109104400 ',  69.0000,1,  28,   1,   1,0.96737039, -53.598168, 1.10000, 0.90000, 1.10000, 0.90000
52520,'40109104500 ',  69.0000,1,  28,   1,   1,0.96636868, -53.620028, 1.10000, 0.90000, 1.10000, 0.90000
52521,'40109104600 ',  69.0000,1,  28,   1,   1,0.96523702, -53.700631, 1.10000, 0.90000, 1.10000, 0.90000
52522,'40109104700 ',  69.0000,1,  28,   1,   1,0.96425843, -53.764773, 1.10000, 0.90000, 1.10000, 0.90000
52523,'40109104800 ',  69.0000,1,  28,   1,   1,0.97060448, -53.346612, 1.10000, 0.90000, 1.10000, 0.90000
52524,'40109104900 ', 138.0000,1,  28,   1,   1,0.97919369, -52.537467, 1.10000, 0.90000, 1.10000, 0.90000
52525,'40109105000 ',  69.0000,1,  28,   1,   1,0.96743333, -53.552044, 1.10000, 0.90000, 1.10000, 0.90000
52526,'40109105100 ', 230.0000,1,  28,   1,   1,0.98607147, -51.569960, 1.10000, 0.90000, 1.10000, 0.90000
52527,'40109105201 ',  69.0000,1,  28,   1,   1,0.95763838, -54.472200, 1.10000, 0.90000, 1.10000, 0.90000
52528,'40109105202 ',  69.0000,1,  28,   1,   1,0.95744383, -54.477794, 1.10000, 0.90000, 1.10000, 0.90000
52529,'40109105300 ', 345.0000,1,  28,   1,   1,0.99816799, -50.711224, 1.10000, 0.90000, 1.10000, 0.90000
52530,'40109105400 ',  69.0000,1,  28,   1,   1,0.96853030, -53.444810, 1.10000, 0.90000, 1.10000, 0.90000
52531,'40109105500 ',  69.0000,1,  28,   1,   1,0.96692950, -53.704709, 1.10000, 0.90000, 1.10000, 0.90000
52532,'40109105600 ',  69.0000,1,  28,   1,   1,0.96220213, -53.924432, 1.10000, 0.90000, 1.10000, 0.90000
52533,'40109105700 ', 138.0000,1,  28,   1,   1,0.97487992, -52.944522, 1.10000, 0.90000, 1.10000, 0.90000
52534,'40109105800 ',  69.0000,1,  28,   1,   1,0.96426827, -54.322028, 1.10000, 0.90000, 1.10000, 0.90000
52535,'40109105903 ',  69.0000,1,  28,   1,   1,0.96010655, -54.046781, 1.10000, 0.90000, 1.10000, 0.90000
52536,'40109105904 ',  69.0000,1,  28,   1,   1,0.96057230, -53.944400, 1.10000, 0.90000, 1.10000, 0.90000
52537,'40109105905 ',  69.0000,1,  28,   1,   1,0.95999873, -54.082193, 1.10000, 0.90000, 1.10000, 0.90000
52538,'40109105906 ',  69.0000,1,  28,   1,   1,0.95929784, -54.121968, 1.10000, 0.90000, 1.10000, 0.90000
52539,'40109105907 ',  69.0000,1,  28,   1,   1,0.95866370, -54.159917, 1.10000, 0.90000, 1.10000, 0.90000
52540,'40109106000 ',  69.0000,1,  28,   1,   1,0.96939319, -52.888665, 1.10000, 0.90000, 1.10000, 0.90000
52541,'40109106100 ',  69.0000,1,  28,   1,   1,0.96701449, -53.199841, 1.10000, 0.90000, 1.10000, 0.90000
52542,'40109106200 ', 138.0000,1,  28,   1,   1,0.97785819, -52.271929, 1.10000, 0.90000, 1.10000, 0.90000
52543,'40109106301 ', 138.0000,1,  28,   1,   1,0.97305894, -52.811521, 1.10000, 0.90000, 1.10000, 0.90000
52544,'40109106302 ', 138.0000,1,  28,   1,   1,0.97511250, -52.603723, 1.10000, 0.90000, 1.10000, 0.90000
52545,'40109106303 ', 138.0000,1,  28,   1,   1,0.97346747, -52.781690, 1.10000, 0.90000, 1.10000, 0.90000
52546,'40109106401 ', 138.0000,1,  28,   1,   1,0.97282302, -52.848961, 1.10000, 0.90000, 1.10000, 0.90000
52547,'40109106402 ', 138.0000,1,  28,   1,   1,0.97078884, -52.959743, 1.10000, 0.90000, 1.10000, 0.90000
52548,'40109106403 ', 138.0000,1,  28,   1,   1,0.97171289, -52.884621, 1.10000, 0.90000, 1.10000, 0.90000
52549,'40109106501 ', 138.0000,1,  28,   1,   1,0.97238851, -52.893647, 1.10000, 0.90000, 1.10000, 0.90000
52550,'40109106502 ',  69.0000,1,  28,   1,   1,0.96037585, -53.940968, 1.10000, 0.90000, 1.10000, 0.90000
52551,'40109106503 ',  69.0000,1,  28,   1,   1,0.96908325, -53.122647, 1.10000, 0.90000, 1.10000, 0.90000
52552,'40109106601 ', 138.0000,1,  28,   1,   1,0.96978766, -53.100346, 1.10000, 0.90000, 1.10000, 0.90000
52553,'40109106602 ',  69.0000,1,  28,   1,   1,0.96042550, -54.004363, 1.10000, 0.90000, 1.10000, 0.90000
52554,'40109106604 ', 138.0000,1,  28,   1,   1,0.96957761, -53.096788, 1.10000, 0.90000, 1.10000, 0.90000
52555,'40109106606 ',  69.0000,1,  28,   1,   1,0.96286952, -53.820887, 1.10000, 0.90000, 1.10000, 0.90000
52556,'40109106607 ',  69.0000,1,  28,   1,   1,0.96214235, -53.913514, 1.10000, 0.90000, 1.10000, 0.90000
52557,'40109106608 ', 138.0000,1,  28,   1,   1,0.96988249, -53.050769, 1.10000, 0.90000, 1.10000, 0.90000
52558,'40109106609 ', 138.0000,1,  28,   1,   1,0.97026813, -53.013234, 1.10000, 0.90000, 1.10000, 0.90000
52559,'40109106610 ', 138.0000,1,  28,   1,   1,0.96952909, -53.090091, 1.10000, 0.90000, 1.10000, 0.90000
52560,'40109106702 ',  69.0000,1,  28,   1,   1,0.96065551, -54.067306, 1.10000, 0.90000, 1.10000, 0.90000
52561,'40109106704 ',  69.0000,1,  28,   1,   1,0.96117753, -54.182835, 1.10000, 0.90000, 1.10000, 0.90000
52562,'40109106705 ',  69.0000,1,  28,   1,   1,0.96087211, -54.001391, 1.10000, 0.90000, 1.10000, 0.90000
52563,'40109106706 ',  69.0000,1,  28,   1,   1,0.96090466, -53.972387, 1.10000, 0.90000, 1.10000, 0.90000
52564,'40109106707 ', 138.0000,1,  28,   1,   1,0.97107500, -53.376938, 1.10000, 0.90000, 1.10000, 0.90000
52565,'40109106708 ',  69.0000,1,  28,   1,   1,0.96069062, -54.158486, 1.10000, 0.90000, 1.10000, 0.90000
52566,'40109106801 ',  69.0000,1,  28,   1,   1,0.95976901, -54.112624, 1.10000, 0.90000, 1.10000, 0.90000
52567,'40109106802 ',  69.0000,1,  28,   1,   1,0.96011329, -54.086960, 1.10000, 0.90000, 1.10000, 0.90000
52568,'40109106803 ',  69.0000,1,  28,   1,   1,0.95949477, -54.148913, 1.10000, 0.90000, 1.10000, 0.90000
52569,'40109106804 ', 138.0000,1,  28,   1,   1,0.97086120, -53.481283, 1.10000, 0.90000, 1.10000, 0.90000
52570,'40109106902 ',  69.0000,1,  28,   1,   1,0.96015793, -54.175544, 1.10000, 0.90000, 1.10000, 0.90000
52571,'40109106903 ', 138.0000,1,  28,   1,   1,0.97612172, -53.364121, 1.10000, 0.90000, 1.10000, 0.90000
52572,'40109106906 ',  69.0000,1,  28,   1,   1,0.96189535, -54.053492, 1.10000, 0.90000, 1.10000, 0.90000
52573,'40109106907 ', 138.0000,1,  28,   1,   1,0.97161293, -53.498731, 1.10000, 0.90000, 1.10000, 0.90000
52574,'40109106909 ',  69.0000,1,  28,   1,   1,0.96982479, -53.770114, 1.10000, 0.90000, 1.10000, 0.90000
52575,'40109106910 ', 138.0000,1,  28,   1,   1,0.97546101, -53.437023, 1.10000, 0.90000, 1.10000, 0.90000
52576,'40109106911 ', 138.0000,1,  28,   1,   1,0.97652072, -53.450875, 1.10000, 0.90000, 1.10000, 0.90000
52577,'40109106912 ', 345.0000,1,  28,   1,   1,1.00252974, -51.595300, 1.10000, 0.90000, 1.10000, 0.90000
52578,'40109106913 ', 138.0000,1,  28,   1,   1,0.97538638, -53.263892, 1.10000, 0.90000, 1.10000, 0.90000
52579,'40109106914 ', 138.0000,1,  28,   1,   1,0.97337228, -53.486327, 1.10000, 0.90000, 1.10000, 0.90000
52580,'40109106915 ',  69.0000,1,  28,   1,   1,0.96044654, -54.184198, 1.10000, 0.90000, 1.10000, 0.90000
52581,'40109107001 ',  69.0000,1,  28,   1,   1,0.96518338, -53.821740, 1.10000, 0.90000, 1.10000, 0.90000
52582,'40109107002 ',  69.0000,1,  28,   1,   1,0.95914930, -54.149272, 1.10000, 0.90000, 1.10000, 0.90000
52583,'40109107101 ', 138.0000,1,  28,   1,   1,0.98289114, -53.262901, 1.10000, 0.90000, 1.10000, 0.90000
52584,'40109107103 ',  69.0000,1,  28,   1,   1,0.96882004, -53.704012, 1.10000, 0.90000, 1.10000, 0.90000
52585,'40109107104 ', 138.0000,1,  28,   1,   1,0.98041111, -53.200975, 1.10000, 0.90000, 1.10000, 0.90000
52586,'40109107206 ', 138.0000,1,  28,   1,   1,0.97162008, -53.381173, 1.10000, 0.90000, 1.10000, 0.90000
52587,'40109107207 ',  69.0000,1,  28,   1,   1,0.96568167, -53.614659, 1.10000, 0.90000, 1.10000, 0.90000
52588,'40109107209 ',  69.0000,1,  28,   1,   1,0.96608216, -53.561865, 1.10000, 0.90000, 1.10000, 0.90000
52589,'40109107210 ',  69.0000,1,  28,   1,   1,0.96922135, -53.706710, 1.10000, 0.90000, 1.10000, 0.90000
52590,'40109107211 ',  69.0000,1,  28,   1,   1,0.96932632, -53.690959, 1.10000, 0.90000, 1.10000, 0.90000
52591,'40109107212 ', 138.0000,1,  28,   1,   1,0.98185587, -53.154677, 1.10000, 0.90000, 1.10000, 0.90000
52592,'40109107213 ', 138.0000,1,  28,   1,   1,0.98015964, -53.154608, 1.10000, 0.90000, 1.10000, 0.90000
52593,'40109107214 ',  69.0000,1,  28,   1,   1,0.96529615, -53.676022, 1.10000, 0.90000, 1.10000, 0.90000
52594,'40109107215 ', 138.0000,1,  28,   1,   1,0.97865611, -53.099284, 1.10000, 0.90000, 1.10000, 0.90000
52595,'40109107216 ',  69.0000,1,  28,   1,   1,0.96760309, -53.699839, 1.10000, 0.90000, 1.10000, 0.90000
52596,'40109107217 ',  69.0000,1,  28,   1,   1,0.96684492, -53.668590, 1.10000, 0.90000, 1.10000, 0.90000
52597,'40109107218 ',  69.0000,1,  28,   1,   1,0.96654332, -53.629556, 1.10000, 0.90000, 1.10000, 0.90000
52598,'40109107219 ',  69.0000,1,  28,   1,   1,0.96655339, -53.639108, 1.10000, 0.90000, 1.10000, 0.90000
52599,'40109107220 ',  69.0000,1,  28,   1,   1,0.96622074, -53.676923, 1.10000, 0.90000, 1.10000, 0.90000
52600,'40109107221 ',  69.0000,1,  28,   1,   1,0.96667469, -53.679631, 1.10000, 0.90000, 1.10000, 0.90000
52601,'40109107222 ',  69.0000,1,  28,   1,   1,0.96518570, -53.568030, 1.10000, 0.90000, 1.10000, 0.90000
52602,'40109107223 ',  69.0000,1,  28,   1,   1,0.96599406, -53.641362, 1.10000, 0.90000, 1.10000, 0.90000
52603,'40109107302 ',  69.0000,1,  28,   1,   1,0.96705741, -53.519822, 1.10000, 0.90000, 1.10000, 0.90000
52604,'40109107303 ', 138.0000,1,  28,   1,   1,0.98017597, -52.493108, 1.10000, 0.90000, 1.10000, 0.90000
52605,'40109107305 ',  69.0000,1,  28,   1,   1,0.97302413, -52.968599, 1.10000, 0.90000, 1.10000, 0.90000
52606,'40109107306 ', 138.0000,1,  28,   1,   1,0.97990918, -52.498207, 1.10000, 0.90000, 1.10000, 0.90000
52607,'40109107401 ', 138.0000,1,  28,   1,   1,0.98069143, -52.474670, 1.10000, 0.90000, 1.10000, 0.90000
52608,'40109107403 ', 138.0000,1,  28,   1,   1,0.98391092, -52.140681, 1.10000, 0.90000, 1.10000, 0.90000
52609,'40109107404 ', 138.0000,1,  28,   1,   1,0.98071492, -52.398974, 1.10000, 0.90000, 1.10000, 0.90000
52610,'40109107405 ', 230.0000,1,  28,   1,   1,0.98862004, -51.908816, 1.10000, 0.90000, 1.10000, 0.90000
52611,'40109107500 ', 345.0000,1,  28,   1,   1,1.00062490, -50.671346, 1.10000, 0.90000, 1.10000, 0.90000
52612,'40109107601 ',  69.0000,1,  28,   1,   1,0.97132605, -52.844436, 1.10000, 0.90000, 1.10000, 0.90000
52613,'40109107604 ',  69.0000,1,  28,   1,   1,0.97253323, -52.831226, 1.10000, 0.90000, 1.10000, 0.90000
52614,'40109107605 ', 138.0000,1,  28,   1,   1,0.98223454, -52.175743, 1.10000, 0.90000, 1.10000, 0.90000
52615,'40109107606 ',  69.0000,1,  28,   1,   1,0.97296321, -52.814052, 1.10000, 0.90000, 1.10000, 0.90000
52616,'40109107607 ',  69.0000,1,  28,   1,   1,0.97138840, -52.829809, 1.10000, 0.90000, 1.10000, 0.90000
52617,'40109107703 ', 138.0000,1,  28,   1,   1,0.98322403, -51.870062, 1.10000, 0.90000, 1.10000, 0.90000
52618,'40109107704 ',  69.0000,1,  28,   1,   1,0.97122759, -52.853564, 1.10000, 0.90000, 1.10000, 0.90000
52619,'40109107705 ', 138.0000,1,  28,   1,   1,0.98084944, -52.238933, 1.10000, 0.90000, 1.10000, 0.90000
52620,'40109107706 ', 138.0000,1,  28,   1,   1,0.98105806, -52.222151, 1.10000, 0.90000, 1.10000, 0.90000
52621,'40109107707 ', 138.0000,1,  28,   1,   1,0.98149985, -52.209242, 1.10000, 0.90000, 1.10000, 0.90000
52622,'40109107801 ',  69.0000,1,  28,   1,   1,0.97071183, -53.003320, 1.10000, 0.90000, 1.10000, 0.90000
52623,'40109107804 ', 138.0000,1,  28,   1,   1,0.97998959, -52.363826, 1.10000, 0.90000, 1.10000, 0.90000
52624,'40109107805 ',  69.0000,1,  28,   1,   1,0.97326612, -52.874598, 1.10000, 0.90000, 1.10000, 0.90000
52625,'40109107806 ', 345.0000,1,  28,   1,   1,1.00116253, -50.311119, 1.10000, 0.90000, 1.10000, 0.90000
52626,'40109107807 ', 138.0000,1,  28,   1,   1,0.98036057, -52.391413, 1.10000, 0.90000, 1.10000, 0.90000
52627,'40109107808 ', 138.0000,1,  28,   1,   1,0.98018336, -52.382073, 1.10000, 0.90000, 1.10000, 0.90000
52628,'40109107809 ',  69.0000,1,  28,   1,   1,0.97159958, -52.981842, 1.10000, 0.90000, 1.10000, 0.90000
52629,'40109107810 ',  69.0000,1,  28,   1,   1,0.97264230, -52.937340, 1.10000, 0.90000, 1.10000, 0.90000
52630,'40109107900 ',  69.0000,1,  28,   1,   1,0.97191924, -52.803697, 1.10000, 0.90000, 1.10000, 0.90000
52631,'40109108003 ', 138.0000,1,  28,   1,   1,0.98093742, -52.151664, 1.10000, 0.90000, 1.10000, 0.90000
52632,'40109108005 ',  69.0000,1,  28,   1,   1,0.96941388, -52.583055, 1.10000, 0.90000, 1.10000, 0.90000
52633,'40109108006 ', 138.0000,1,  28,   1,   1,0.98034686, -52.261513, 1.10000, 0.90000, 1.10000, 0.90000
52634,'40109108007 ', 138.0000,1,  28,   1,   1,0.98048550, -52.246197, 1.10000, 0.90000, 1.10000, 0.90000
52635,'40109108008 ',  69.0000,1,  28,   1,   1,0.96636641, -52.958176, 1.10000, 0.90000, 1.10000, 0.90000
52636,'40109108009 ',  69.0000,1,  28,   1,   1,0.96760261, -52.927935, 1.10000, 0.90000, 1.10000, 0.90000
52637,'40109108010 ', 138.0000,1,  28,   1,   1,0.98292506, -51.972371, 1.10000, 0.90000, 1.10000, 0.90000
52638,'40109108011 ', 138.0000,1,  28,   1,   1,0.98188561, -52.053432, 1.10000, 0.90000, 1.10000, 0.90000
52639,'40109108101 ',  69.0000,1,  28,   1,   1,0.97028112, -52.409022, 1.10000, 0.90000, 1.10000, 0.90000
52640,'40109108106 ', 345.0000,1,  28,   1,   1,0.99863505, -49.452953, 1.10000, 0.90000, 1.10000, 0.90000
52641,'40109108107 ', 138.0000,1,  28,   1,   1,0.99017191, -50.688483, 1.10000, 0.90000, 1.10000, 0.90000
52642,'40109108109 ', 230.0000,1,  28,   1,   1,0.99033177, -50.968719, 1.10000, 0.90000, 1.10000, 0.90000
52643,'40109108110 ',  69.0000,1,  28,   1,   1,0.97427237, -52.101919, 1.10000, 0.90000, 1.10000, 0.90000
52644,'40109108113 ', 230.0000,1,  28,   1,   1,0.98913658, -51.050220, 1.10000, 0.90000, 1.10000, 0.90000
52645,'40109108114 ', 138.0000,1,  28,   1,   1,0.98956835, -50.775483, 1.10000, 0.90000, 1.10000, 0.90000
52646,'40109108201 ', 138.0000,1,  28,   1,   1,0.98611212, -51.174093, 1.10000, 0.90000, 1.10000, 0.90000
52647,'40109108203 ', 138.0000,1,  28,   1,   1,0.98690856, -51.125656, 1.10000, 0.90000, 1.10000, 0.90000
52648,'40109108204 ',  69.0000,1,  28,   1,   1,0.97806448, -51.752214, 1.10000, 0.90000, 1.10000, 0.90000
52649,'40109108206 ', 138.0000,1,  28,   1,   1,0.98941809, -50.771176, 1.10000, 0.90000, 1.10000, 0.90000
52650,'40109108207 ', 138.0000,1,  28,   1,   1,0.98635119, -51.157622, 1.10000, 0.90000, 1.10000, 0.90000
52651,'40109108208 ',  69.0000,1,  28,   1,   1,0.96490318, -52.473075, 1.10000, 0.90000, 1.10000, 0.90000
52652,'40109108213 ',  69.0000,1,  28,   1,   1,0.97674412, -51.640420, 1.10000, 0.90000, 1.10000, 0.90000
52653,'40109108215 ', 138.0000,1,  28,   1,   1,0.98664218, -51.280384, 1.10000, 0.90000, 1.10000, 0.90000
52654,'40109108216 ',  69.0000,1,  28,   1,   1,0.97794461, -51.758661, 1.10000, 0.90000, 1.10000, 0.90000
52655,'40109108217 ',  69.0000,1,  28,   1,   1,0.97901142, -51.743307, 1.10000, 0.90000, 1.10000, 0.90000
52656,'40109108218 ', 138.0000,1,  28,   1,   1,0.98332924, -51.771717, 1.10000, 0.90000, 1.10000, 0.90000
52657,'40109108219 ', 138.0000,1,  28,   1,   1,0.98608780, -51.514212, 1.10000, 0.90000, 1.10000, 0.90000
52658,'40109108220 ', 138.0000,1,  28,   1,   1,0.98762900, -51.081134, 1.10000, 0.90000, 1.10000, 0.90000
52659,'40109108221 ',  69.0000,1,  28,   1,   1,0.97554713, -51.727632, 1.10000, 0.90000, 1.10000, 0.90000
52660,'40109108301 ', 138.0000,1,  28,   1,   1,0.98017555, -51.935860, 1.10000, 0.90000, 1.10000, 0.90000
52661,'40109108302 ', 138.0000,1,  28,   1,   1,0.98243469, -51.609927, 1.10000, 0.90000, 1.10000, 0.90000
52662,'40109108303 ', 138.0000,1,  28,   1,   1,0.98456460, -51.326764, 1.10000, 0.90000, 1.10000, 0.90000
52663,'40109108304 ',  69.0000,1,  28,   1,   1,0.97680515, -51.841023, 1.10000, 0.90000, 1.10000, 0.90000
52664,'40109108307 ', 138.0000,1,  28,   1,   1,0.97445083, -52.691566, 1.10000, 0.90000, 1.10000, 0.90000
52665,'40109108309 ', 138.0000,1,  28,   1,   1,0.97433233, -52.681174, 1.10000, 0.90000, 1.10000, 0.90000
52666,'40109108310 ',  69.0000,1,  28,   1,   1,0.97371370, -52.557363, 1.10000, 0.90000, 1.10000, 0.90000
52667,'40109108313 ', 138.0000,1,  28,   1,   1,0.97595173, -52.587607, 1.10000, 0.90000, 1.10000, 0.90000
52668,'40109108314 ',  69.0000,1,  28,   1,   1,0.97453374, -52.485687, 1.10000, 0.90000, 1.10000, 0.90000
52669,'40109108315 ', 138.0000,1,  28,   1,   1,0.97813672, -52.305052, 1.10000, 0.90000, 1.10000, 0.90000
52670,'40109108316 ', 138.0000,1,  28,   1,   1,0.98055601, -52.050245, 1.10000, 0.90000, 1.10000, 0.90000
52671,'40109108317 ', 230.0000,1,  28,   1,   1,0.98651731, -51.321744, 1.10000, 0.90000, 1.10000, 0.90000
52672,'40109108318 ', 230.0000,1,  28,   1,   1,0.98555881, -51.446925, 1.10000, 0.90000, 1.10000, 0.90000
52673,'40109108402 ',  69.0000,1,  28,   1,   1,0.96691829, -53.084551, 1.10000, 0.90000, 1.10000, 0.90000
52674,'40109108403 ',  69.0000,1,  28,   1,   1,0.96647745, -53.085736, 1.10000, 0.90000, 1.10000, 0.90000
52675,'40109108404 ', 138.0000,1,  28,   1,   1,0.97279692, -52.795716, 1.10000, 0.90000, 1.10000, 0.90000
52676,'40109108504 ', 138.0000,1,  28,   1,   1,0.97546071, -52.883416, 1.10000, 0.90000, 1.10000, 0.90000
52677,'40109108506 ',  69.0000,1,  28,   1,   1,0.96719056, -53.091655, 1.10000, 0.90000, 1.10000, 0.90000
52678,'40109108507 ',  69.0000,1,  28,   1,   1,0.96842402, -53.076488, 1.10000, 0.90000, 1.10000, 0.90000
52679,'40109108508 ',  69.0000,1,  28,   1,   1,0.96406507, -53.804924, 1.10000, 0.90000, 1.10000, 0.90000
52680,'40109108511 ', 138.0000,1,  28,   1,   1,0.98067451, -52.607251, 1.10000, 0.90000, 1.10000, 0.90000
52681,'40109108512 ', 138.0000,1,  28,   1,   1,0.99881279, -50.950609, 1.10000, 0.90000, 1.10000, 0.90000
52682,'40109108513 ', 138.0000,1,  28,   1,   1,0.97309226, -53.196023, 1.10000, 0.90000, 1.10000, 0.90000
52683,'40109108514 ', 138.0000,1,  28,   1,   1,0.97197783, -53.290461, 1.10000, 0.90000, 1.10000, 0.90000
52684,'40109108515 ',  69.0000,1,  28,   1,   1,0.96409690, -53.928513, 1.10000, 0.90000, 1.10000, 0.90000
52685,'40109108519 ', 138.0000,1,  28,   1,   1,0.97544360, -52.783705, 1.10000, 0.90000, 1.10000, 0.90000
52686,'40109108520 ', 138.0000,1,  28,   1,   1,0.97566104, -52.675150, 1.10000, 0.90000, 1.10000, 0.90000
52687,'40109108521 ',  69.0000,1,  28,   1,   1,0.96259856, -54.036895, 1.10000, 0.90000, 1.10000, 0.90000
52688,'40109108523 ',  69.0000,1,  28,   1,   1,0.96414369, -54.037137, 1.10000, 0.90000, 1.10000, 0.90000
52689,'40109108524 ',  69.0000,1,  28,   1,   1,0.96442693, -54.221187, 1.10000, 0.90000, 1.10000, 0.90000
52690,'40109108525 ', 138.0000,1,  28,   1,   1,0.97266799, -53.416280, 1.10000, 0.90000, 1.10000, 0.90000
52691,'40109108526 ', 138.0000,1,  28,   1,   1,0.97281921, -53.364893, 1.10000, 0.90000, 1.10000, 0.90000
52692,'40109108527 ', 138.0000,1,  28,   1,   1,0.97585839, -52.970798, 1.10000, 0.90000, 1.10000, 0.90000
52693,'40109108528 ',  69.0000,1,  28,   1,   1,0.96714461, -53.640095, 1.10000, 0.90000, 1.10000, 0.90000
52694,'40109108529 ', 138.0000,1,  28,   1,   1,0.97441381, -53.086098, 1.10000, 0.90000, 1.10000, 0.90000
52695,'40109108530 ', 138.0000,1,  28,   1,   1,0.97395939, -53.173146, 1.10000, 0.90000, 1.10000, 0.90000
52696,'40109108601 ', 138.0000,1,  28,   1,   1,0.97472686, -53.335762, 1.10000, 0.90000, 1.10000, 0.90000
52697,'40109108602 ', 138.0000,1,  28,   1,   1,0.97573280, -53.191539, 1.10000, 0.90000, 1.10000, 0.90000
52698,'40109108603 ', 138.0000,1,  28,   1,   1,0.97655451, -53.701567, 1.10000, 0.90000, 1.10000, 0.90000
52699,'40109108701 ',  69.0000,1,  28,   1,   1,0.97874838, -52.345709, 1.10000, 0.90000, 1.10000, 0.90000
52700,'40109108703 ',  69.0000,1,  28,   1,   1,0.97472674, -52.185664, 1.10000, 0.90000, 1.10000, 0.90000
52701,'40109108704 ',  69.0000,1,  28,   1,   1,0.97072333, -52.325854, 1.10000, 0.90000, 1.10000, 0.90000
52702,'40109108706 ',  69.0000,1,  28,   1,   1,0.97208869, -52.767770, 1.10000, 0.90000, 1.10000, 0.90000
52703,'40109108707 ',  69.0000,1,  28,   1,   1,0.97097790, -52.816811, 1.10000, 0.90000, 1.10000, 0.90000
52704,'40109108708 ', 138.0000,1,  28,   1,   1,1.00077653, -50.428864, 1.10000, 0.90000, 1.10000, 0.90000
52705,'40109108709 ', 138.0000,1,  28,   1,   1,0.99757826, -50.661999, 1.10000, 0.90000, 1.10000, 0.90000
52706,'40109108801 ', 138.0000,1,  28,   1,   1,0.98520035, -51.787546, 1.10000, 0.90000, 1.10000, 0.90000
52707,'40109108802 ', 138.0000,1,  28,   1,   1,0.99078429, -51.299580, 1.10000, 0.90000, 1.10000, 0.90000
52708,'40109108803 ',  69.0000,1,  28,   1,   1,0.97298199, -52.429335, 1.10000, 0.90000, 1.10000, 0.90000
52709,'40109108804 ',  69.0000,1,  28,   1,   1,0.97665042, -52.245725, 1.10000, 0.90000, 1.10000, 0.90000
52710,'40109108900 ',  69.0000,1,  28,   1,   1,0.98970801, -50.524152, 1.10000, 0.90000, 1.10000, 0.90000
52711,'40109109001 ', 345.0000,1,  28,   1,   1,1.01771235, -48.589952, 1.10000, 0.90000, 1.10000, 0.90000
52712,'40109109003 ', 138.0000,1,  28,   1,   1,1.00350833, -50.256836, 1.10000, 0.90000, 1.10000, 0.90000
52713,'40109109004 ', 345.0000,1,  28,   1,   1,1.01653481, -49.193157, 1.10000, 0.90000, 1.10000, 0.90000
52714,'40109109100 ',  69.0000,1,  28,   1,   1,0.96259999, -53.886699, 1.10000, 0.90000, 1.10000, 0.90000
52715,'40109109201 ', 138.0000,1,  28,   1,   1,0.99432814, -50.281776, 1.10000, 0.90000, 1.10000, 0.90000
52716,'40109109202 ', 345.0000,1,  28,   1,   1,1.01988542, -47.997741, 1.10000, 0.90000, 1.10000, 0.90000
52717,'40111000100 ', 138.0000,1,  28,   1,   1,0.97656757, -40.507458, 1.10000, 0.90000, 1.10000, 0.90000
52718,'40111000200 ', 138.0000,1,  28,   1,   1,0.97513300, -40.963578, 1.10000, 0.90000, 1.10000, 0.90000
52719,'40111000300 ', 138.0000,1,  28,   1,   1,0.97443116, -41.309486, 1.10000, 0.90000, 1.10000, 0.90000
52720,'40111000400 ',  69.0000,1,  28,   1,   1,0.96091390, -43.116525, 1.10000, 0.90000, 1.10000, 0.90000
52721,'40111000500 ', 138.0000,1,  28,   1,   1,0.97356802, -41.126065, 1.10000, 0.90000, 1.10000, 0.90000
52722,'40111000600 ', 138.0000,1,  28,   1,   1,0.98241246, -40.136869, 1.10000, 0.90000, 1.10000, 0.90000
52723,'40111000700 ', 138.0000,1,  28,   1,   1,0.98333645, -38.876808, 1.10000, 0.90000, 1.10000, 0.90000
52724,'40111000800 ',  69.0000,1,  28,   1,   1,0.95562583, -43.497302, 1.10000, 0.90000, 1.10000, 0.90000
52725,'40111000901 ', 138.0000,1,  28,   1,   1,0.96953976, -43.463981, 1.10000, 0.90000, 1.10000, 0.90000
52726,'40111000902 ', 138.0000,1,  28,   1,   1,0.96872735, -44.055413, 1.10000, 0.90000, 1.10000, 0.90000
52727,'40113940001 ', 138.0000,1,  28,   1,   1,0.97193027, -39.796254, 1.10000, 0.90000, 1.10000, 0.90000
52728,'40113940002 ', 138.0000,1,  28,   1,   1,0.97485864, -39.063512, 1.10000, 0.90000, 1.10000, 0.90000
52729,'40113940003 ',  69.0000,1,  28,   1,   1,0.99508446, -40.264693, 1.10000, 0.90000, 1.10000, 0.90000
52730,'40113940004 ', 138.0000,1,  28,   1,   1,0.97391230, -37.388005, 1.10000, 0.90000, 1.10000, 0.90000
52731,'40113940005 ',  69.0000,1,  28,   1,   1,0.97422725, -38.244726, 1.10000, 0.90000, 1.10000, 0.90000
52732,'40113940006 ', 138.0000,1,  28,   1,   1,0.98029935, -38.579852, 1.10000, 0.90000, 1.10000, 0.90000
52733,'40113940007 ',  69.0000,1,  28,   1,   1,0.96844053, -41.737230, 1.10000, 0.90000, 1.10000, 0.90000
52734,'40113940008 ', 138.0000,1,  28,   1,   1,0.97811055, -37.886011, 1.10000, 0.90000, 1.10000, 0.90000
52735,'40113940009 ',  69.0000,1,  28,   1,   1,0.96758920, -37.603255, 1.10000, 0.90000, 1.10000, 0.90000
52736,'40113940010 ', 138.0000,1,  28,   1,   1,0.98165774, -36.981820, 1.10000, 0.90000, 1.10000, 0.90000
52737,'40113940011 ',  69.0000,1,  28,   1,   1,0.96272373, -41.300566, 1.10000, 0.90000, 1.10000, 0.90000
52738,'40115574100 ', 138.0000,1,  28,   1,   1,0.97820383, -28.312989, 1.10000, 0.90000, 1.10000, 0.90000
52739,'40115574200 ',  69.0000,1,  28,   1,   1,0.96442574, -29.926839, 1.10000, 0.90000, 1.10000, 0.90000
52740,'40115574300 ',  69.0000,1,  28,   1,   1,0.96465105, -30.106586, 1.10000, 0.90000, 1.10000, 0.90000
52741,'40115574400 ', 138.0000,1,  28,   1,   1,0.97287273, -29.304995, 1.10000, 0.90000, 1.10000, 0.90000
52742,'40115574500 ', 138.0000,1,  28,   1,   1,0.97267008, -29.375032, 1.10000, 0.90000, 1.10000, 0.90000
52743,'40115574600 ',  69.0000,1,  28,   1,   1,0.96771538, -29.702795, 1.10000, 0.90000, 1.10000, 0.90000
52744,'40115574700 ', 138.0000,1,  28,   1,   1,0.97248632, -29.639736, 1.10000, 0.90000, 1.10000, 0.90000
52745,'40115574800 ', 138.0000,1,  28,   1,   1,0.97400659, -30.323308, 1.10000, 0.90000, 1.10000, 0.90000
52746,'40115574900 ',  69.0000,1,  28,   1,   1,0.96456546, -30.166528, 1.10000, 0.90000, 1.10000, 0.90000
52747,'40117957100 ', 138.0000,1,  28,   1,   1,0.97206336, -40.887766, 1.10000, 0.90000, 1.10000, 0.90000
52748,'40117957200 ',  69.0000,1,  28,   1,   1,0.98364842, -39.818285, 1.10000, 0.90000, 1.10000, 0.90000
52749,'40117957300 ', 138.0000,1,  28,   1,   1,0.97407204, -41.505629, 1.10000, 0.90000, 1.10000, 0.90000
52750,'40117957400 ', 138.0000,1,  28,   1,   1,0.97899187, -41.483243, 1.10000, 0.90000, 1.10000, 0.90000
52751,'40117957500 ', 138.0000,1,  28,   1,   1,0.98538935, -42.054865, 1.10000, 0.90000, 1.10000, 0.90000
52752,'40119010101 ', 345.0000,1,  28,   1,   1,1.00892484, -44.269789, 1.10000, 0.90000, 1.10000, 0.90000
52753,'40119010102 ', 138.0000,1,  28,   1,   1,0.99631840, -45.422223, 1.10000, 0.90000, 1.10000, 0.90000
52754,'40119010200 ',  69.0000,1,  28,   1,   1,1.00305474, -45.676952, 1.10000, 0.90000, 1.10000, 0.90000
52755,'40119010300 ',  69.0000,1,  28,   1,   1,0.98581558, -46.050676, 1.10000, 0.90000, 1.10000, 0.90000
52756,'40119010400 ', 345.0000,1,  28,   1,   1,1.00776374, -44.761706, 1.10000, 0.90000, 1.10000, 0.90000
52757,'40119010500 ', 138.0000,1,  28,   1,   1,0.99582416, -45.453700, 1.10000, 0.90000, 1.10000, 0.90000
52758,'40119010600 ',  69.0000,1,  28,   1,   1,0.98568422, -46.122618, 1.10000, 0.90000, 1.10000, 0.90000
52759,'40119010700 ',  69.0000,1,  28,   1,   1,0.98250782, -46.147893, 1.10000, 0.90000, 1.10000, 0.90000
52760,'40119010800 ',  69.0000,1,  28,   1,   1,0.98380393, -46.125978, 1.10000, 0.90000, 1.10000, 0.90000
52761,'40119010900 ', 345.0000,1,  28,   1,   1,1.00757349, -45.063034, 1.10000, 0.90000, 1.10000, 0.90000
52762,'40119011000 ', 345.0000,1,  28,   1,   1,1.00747275, -45.629219, 1.10000, 0.90000, 1.10000, 0.90000
52763,'40119011101 ',  69.0000,1,  28,   1,   1,0.98344493, -45.897024, 1.10000, 0.90000, 1.10000, 0.90000
52764,'40119011102 ', 138.0000,1,  28,   1,   1,0.98828000, -45.746404, 1.10000, 0.90000, 1.10000, 0.90000
52765,'40119011200 ', 138.0000,1,  28,   1,   1,0.97669691, -43.207449, 1.10000, 0.90000, 1.10000, 0.90000
52766,'40119011301 ', 138.0000,1,  28,   1,   1,0.97795570, -44.181512, 1.10000, 0.90000, 1.10000, 0.90000
52767,'40119011302 ', 138.0000,1,  28,   1,   1,0.98098814, -44.698804, 1.10000, 0.90000, 1.10000, 0.90000
52768,'40119011400 ', 138.0000,1,  28,   1,   1,0.98517495, -45.420683, 1.10000, 0.90000, 1.10000, 0.90000
52769,'40121485600 ', 138.0000,1,  28,   1,   1,0.98344976, -41.683118, 1.10000, 0.90000, 1.10000, 0.90000
52770,'40121485700 ', 138.0000,1,  28,   1,   1,0.98211884, -42.364378, 1.10000, 0.90000, 1.10000, 0.90000
52771,'40121485800 ',  69.0000,1,  28,   1,   1,0.96177065, -44.550923, 1.10000, 0.90000, 1.10000, 0.90000
52772,'40121485900 ', 138.0000,1,  28,   1,   1,0.98143393, -45.905999, 1.10000, 0.90000, 1.10000, 0.90000
52773,'40121486000 ', 138.0000,1,  28,   1,   1,0.97708744, -44.427464, 1.10000, 0.90000, 1.10000, 0.90000
52774,'40121486100 ', 138.0000,1,  28,   1,   1,0.97704470, -44.795331, 1.10000, 0.90000, 1.10000, 0.90000
52775,'40121486200 ',  69.0000,1,  28,   1,   1,0.96275723, -45.800588, 1.10000, 0.90000, 1.10000, 0.90000
52776,'40121486300 ',  69.0000,1,  28,   1,   1,0.96292800, -45.939846, 1.10000, 0.90000, 1.10000, 0.90000
52777,'40121486400 ', 138.0000,1,  28,   1,   1,0.98059452, -45.119372, 1.10000, 0.90000, 1.10000, 0.90000
52778,'40121486500 ',  69.0000,1,  28,   1,   1,0.96199715, -46.117932, 1.10000, 0.90000, 1.10000, 0.90000
52779,'40121486600 ', 345.0000,1,  28,   1,   1,1.01427162, -44.751020, 1.10000, 0.90000, 1.10000, 0.90000
52780,'40121486700 ',  69.0000,1,  28,   1,   1,0.98791039, -45.999678, 1.10000, 0.90000, 1.10000, 0.90000
52781,'40121486800 ',  69.0000,1,  28,   1,   1,1.00940764, -46.691289, 1.10000, 0.90000, 1.10000, 0.90000
52782,'40123088600 ', 138.0000,1,  28,   1,   1,0.97948939, -51.946782, 1.10000, 0.90000, 1.10000, 0.90000
52783,'40123088700 ',  69.0000,1,  28,   1,   1,0.95776552, -53.328672, 1.10000, 0.90000, 1.10000, 0.90000
52784,'40123088800 ', 138.0000,1,  28,   1,   1,0.97346032, -52.572007, 1.10000, 0.90000, 1.10000, 0.90000
52785,'40123088900 ',  69.0000,1,  28,   1,   1,0.96409667, -54.386467, 1.10000, 0.90000, 1.10000, 0.90000
52786,'40123089000 ',  69.0000,1,  28,   1,   1,0.96093404, -54.633122, 1.10000, 0.90000, 1.10000, 0.90000
52787,'40123089100 ', 138.0000,1,  28,   1,   1,0.98708206, -53.286250, 1.10000, 0.90000, 1.10000, 0.90000
52788,'40123089200 ',  69.0000,1,  28,   1,   1,0.96628124, -54.335374, 1.10000, 0.90000, 1.10000, 0.90000
52789,'40123089300 ',  69.0000,1,  28,   1,   1,0.96195126, -54.563687, 1.10000, 0.90000, 1.10000, 0.90000
52790,'40123089598 ', 230.0000,1,  28,   1,   1,1.00056839, -53.646010, 1.10000, 0.90000, 1.10000, 0.90000
52791,'40123089600 ',  69.0000,1,  28,   1,   1,0.94931459, -53.710688, 1.10000, 0.90000, 1.10000, 0.90000
52792,'40125500200 ', 138.0000,1,  28,   1,   1,0.99447393, -50.842689, 1.10000, 0.90000, 1.10000, 0.90000
52793,'40125500301 ',  69.0000,1,  28,   1,   1,0.98858428, -51.464919, 1.10000, 0.90000, 1.10000, 0.90000
52794,'40125500302 ',  69.0000,1,  28,   1,   1,0.98940051, -51.479382, 1.10000, 0.90000, 1.10000, 0.90000
52795,'40125500400 ',  69.0000,1,  28,   1,   1,0.98697591, -51.453898, 1.10000, 0.90000, 1.10000, 0.90000
52796,'40125500500 ', 345.0000,1,  28,   1,   1,1.01006556, -50.288992, 1.10000, 0.90000, 1.10000, 0.90000
52797,'40125500600 ', 138.0000,1,  28,   1,   1,0.99462318, -50.584220, 1.10000, 0.90000, 1.10000, 0.90000
52798,'40125500700 ',  69.0000,1,  28,   1,   1,0.98661458, -51.463696, 1.10000, 0.90000, 1.10000, 0.90000
52799,'40125500800 ', 138.0000,1,  28,   1,   1,0.99341941, -50.519341, 1.10000, 0.90000, 1.10000, 0.90000
52800,'40125500900 ', 138.0000,1,  28,   1,   1,0.99015462, -50.218478, 1.10000, 0.90000, 1.10000, 0.90000
52801,'40125501001 ', 345.0000,1,  28,   1,   1,1.01024580, -49.696969, 1.10000, 0.90000, 1.10000, 0.90000
52802,'40125501003 ',  69.0000,1,  28,   1,   1,0.96904421, -51.373196, 1.10000, 0.90000, 1.10000, 0.90000
52803,'40125501004 ',  69.0000,1,  28,   1,   1,0.97594029, -51.163301, 1.10000, 0.90000, 1.10000, 0.90000
52804,'40125501101 ', 345.0000,1,  28,   1,   1,1.01165795, -50.642455, 1.10000, 0.90000, 1.10000, 0.90000
52805,'40125501102 ', 138.0000,1,  28,   1,   1,0.98992258, -51.650826, 1.10000, 0.90000, 1.10000, 0.90000
52806,'40125501201 ', 345.0000,1,  28,   1,   1,1.01625156, -51.347784, 1.10000, 0.90000, 1.10000, 0.90000
52807,'40125501300 ', 138.0000,1,  28,   1,   1,0.99281192, -53.113883, 1.10000, 0.90000, 1.10000, 0.90000
52808,'40127097600 ', 138.0000,1,  28,   1,   1,0.99265432, -44.928387, 1.10000, 0.90000, 1.10000, 0.90000
52809,'40127097700 ', 138.0000,1,  28,   1,   1,1.00417924, -49.422368, 1.10000, 0.90000, 1.10000, 0.90000
52810,'40127097800 ', 138.0000,1,  28,   1,   1,1.00081611, -46.565617, 1.10000, 0.90000, 1.10000, 0.90000
52811,'40129960000 ',  69.0000,1,  28,   1,   1,0.97780478, -57.536796, 1.10000, 0.90000, 1.10000, 0.90000
52812,'40131050101 ', 138.0000,1,  28,   1,   1,0.99984485, -34.516043, 1.10000, 0.90000, 1.10000, 0.90000
52813,'40131050103 ', 138.0000,1,  28,   1,   1,0.99819618, -34.477156, 1.10000, 0.90000, 1.10000, 0.90000
52814,'40131050104 ', 138.0000,1,  28,   1,   1,0.99879676, -34.495351, 1.10000, 0.90000, 1.10000, 0.90000
52815,'40131050105 ',  69.0000,1,  28,   1,   1,0.98693252, -35.230078, 1.10000, 0.90000, 1.10000, 0.90000
52816,'40131050201 ', 138.0000,1,  28,   1,   1,0.99558866, -34.297450, 1.10000, 0.90000, 1.10000, 0.90000
52817,'40131050202 ', 138.0000,1,  28,   1,   1,0.99734360, -34.385850, 1.10000, 0.90000, 1.10000, 0.90000
52818,'40131050203 ', 138.0000,1,  28,   1,   1,0.99698955, -34.328698, 1.10000, 0.90000, 1.10000, 0.90000
52819,'40131050301 ', 138.0000,1,  28,   1,   1,0.99818665, -34.093477, 1.10000, 0.90000, 1.10000, 0.90000
52820,'40131050302 ',  69.0000,1,  28,   1,   1,0.98888880, -34.615897, 1.10000, 0.90000, 1.10000, 0.90000
52821,'40131050303 ',  69.0000,1,  28,   1,   1,0.98810929, -34.663306, 1.10000, 0.90000, 1.10000, 0.90000
52822,'40131050304 ',  69.0000,1,  28,   1,   1,0.98732728, -35.221424, 1.10000, 0.90000, 1.10000, 0.90000
52823,'40131050403 ', 345.0000,1,  28,   1,   1,1.01214421, -33.973901, 1.10000, 0.90000, 1.10000, 0.90000
52824,'40131050404 ', 138.0000,1,  28,   1,   1,0.99029875, -36.264664, 1.10000, 0.90000, 1.10000, 0.90000
52825,'40131050405 ', 138.0000,1,  28,   1,   1,0.99867111, -35.135972, 1.10000, 0.90000, 1.10000, 0.90000
52826,'40131050406 ',  69.0000,1,  28,   1,   1,0.96301347, -38.158170, 1.10000, 0.90000, 1.10000, 0.90000
52827,'40131050407 ', 345.0000,1,  28,   1,   1,0.99991256, -34.960463, 1.10000, 0.90000, 1.10000, 0.90000
52828,'40131050408 ', 345.0000,1,  28,   1,   1,1.00237882, -34.487845, 1.10000, 0.90000, 1.10000, 0.90000
52829,'40131050409 ',  69.0000,1,  28,   1,   1,0.99285203, -35.683176, 1.10000, 0.90000, 1.10000, 0.90000
52830,'40131050501 ', 345.0000,1,  28,   1,   1,1.01346552, -32.740908, 1.10000, 0.90000, 1.10000, 0.90000
52831,'40131050502 ',  69.0000,1,  28,   1,   1,0.99448711, -33.790889, 1.10000, 0.90000, 1.10000, 0.90000
52832,'40131050601 ', 345.0000,1,  28,   1,   1,1.00753486, -33.930867, 1.10000, 0.90000, 1.10000, 0.90000
52833,'40131050602 ', 345.0000,1,  28,   1,   1,1.00421154, -34.289940, 1.10000, 0.90000, 1.10000, 0.90000
52834,'40131050603 ', 345.0000,1,  28,   1,   1,1.00906324, -33.621647, 1.10000, 0.90000, 1.10000, 0.90000
52835,'40131050604 ', 138.0000,1,  28,   1,   1,0.99809909, -34.009739, 1.10000, 0.90000, 1.10000, 0.90000
52836,'40131050701 ', 138.0000,1,  28,   1,   1,0.99228889, -33.070246, 1.10000, 0.90000, 1.10000, 0.90000
52837,'40131050702 ', 138.0000,1,  28,   1,   1,0.99252111, -33.193326, 1.10000, 0.90000, 1.10000, 0.90000
52838,'40131050801 ', 345.0000,1,  28,   1,   1,1.01701272, -33.786671, 1.10000, 0.90000, 1.10000, 0.90000
52839,'40131050802 ', 138.0000,1,  28,   1,   1,0.99814898, -34.745480, 1.10000, 0.90000, 1.10000, 0.90000
52840,'40133583100 ', 138.0000,1,  28,   1,   1,0.96820724, -48.568864, 1.10000, 0.90000, 1.10000, 0.90000
52841,'40133583200 ', 138.0000,1,  28,   1,   1,0.96964830, -49.769833, 1.10000, 0.90000, 1.10000, 0.90000
52842,'40133583300 ',  69.0000,1,  28,   1,   1,0.96400326, -51.814426, 1.10000, 0.90000, 1.10000, 0.90000
52843,'40133583400 ', 138.0000,1,  28,   1,   1,0.97233671, -50.494182, 1.10000, 0.90000, 1.10000, 0.90000
52844,'40133583500 ', 138.0000,1,  28,   1,   1,0.97413087, -50.765067, 1.10000, 0.90000, 1.10000, 0.90000
52845,'40133583600 ', 138.0000,1,  28,   1,   1,0.97381985, -49.855180, 1.10000, 0.90000, 1.10000, 0.90000
52846,'40133583700 ', 138.0000,1,  28,   1,   1,0.98071557, -51.286770, 1.10000, 0.90000, 1.10000, 0.90000
52847,'40133583800 ', 138.0000,1,  28,   1,   1,0.99435246, -52.013021, 1.10000, 0.90000, 1.10000, 0.90000
52848,'40133583900 ', 138.0000,1,  28,   1,   1,0.98469567, -50.813998, 1.10000, 0.90000, 1.10000, 0.90000
52849,'40135030101 ',  69.0000,1,  28,   1,   1,0.97004014, -39.734697, 1.10000, 0.90000, 1.10000, 0.90000
52850,'40135030103 ', 138.0000,1,  28,   1,   1,0.98300409, -37.625972, 1.10000, 0.90000, 1.10000, 0.90000
52851,'40135030104 ', 138.0000,1,  28,   1,   1,0.98417497, -37.362036, 1.10000, 0.90000, 1.10000, 0.90000
52852,'40135030201 ', 138.0000,1,  28,   1,   1,1.00315452, -37.242126, 1.10000, 0.90000, 1.10000, 0.90000
52853,'40135030202 ', 138.0000,1,  28,   1,   1,1.00164711, -37.459674, 1.10000, 0.90000, 1.10000, 0.90000
52854,'40135030301 ', 138.0000,1,  28,   1,   1,1.00012290, -37.769669, 1.10000, 0.90000, 1.10000, 0.90000
52855,'40135030302 ', 138.0000,1,  28,   1,   1,1.00027072, -37.829320, 1.10000, 0.90000, 1.10000, 0.90000
52856,'40135030401 ',  69.0000,1,  28,   1,   1,0.99637485, -38.333054, 1.10000, 0.90000, 1.10000, 0.90000
52857,'40135030402 ', 138.0000,1,  28,   1,   1,0.98823106, -37.944361, 1.10000, 0.90000, 1.10000, 0.90000
52858,'40137000101 ', 138.0000,1,  28,   1,   1,0.98403823, -65.562781, 1.10000, 0.90000, 1.10000, 0.90000
52859,'40137000102 ',  69.0000,1,  28,   1,   1,0.97188085, -66.598019, 1.10000, 0.90000, 1.10000, 0.90000
52860,'40137000200 ',  69.0000,1,  28,   1,   1,0.96838623, -66.882435, 1.10000, 0.90000, 1.10000, 0.90000
52861,'40137000300 ',  69.0000,1,  28,   1,   1,0.97255975, -66.503455, 1.10000, 0.90000, 1.10000, 0.90000
52862,'40137000400 ',  69.0000,1,  28,   1,   1,0.96962416, -66.794640, 1.10000, 0.90000, 1.10000, 0.90000
52863,'40137000600 ', 138.0000,1,  28,   1,   1,0.98167461, -65.725469, 1.10000, 0.90000, 1.10000, 0.90000
52864,'40137000800 ', 138.0000,1,  28,   1,   1,0.98803383, -65.141584, 1.10000, 0.90000, 1.10000, 0.90000
52865,'40137000901 ',  69.0000,1,  28,   1,   1,0.97250479, -66.992292, 1.10000, 0.90000, 1.10000, 0.90000
52866,'40137000902 ',  69.0000,1,  28,   1,   1,0.95244497, -65.495442, 1.10000, 0.90000, 1.10000, 0.90000
52867,'40137001000 ', 138.0000,1,  28,   1,   1,0.97497022, -65.864238, 1.10000, 0.90000, 1.10000, 0.90000
52868,'40137001100 ',  69.0000,1,  28,   1,   1,0.96510100, -67.025063, 1.10000, 0.90000, 1.10000, 0.90000
52869,'40139950600 ', 138.0000,1,  28,   1,   1,0.97904527, -57.593972, 1.10000, 0.90000, 1.10000, 0.90000
52870,'40139950700 ',  69.0000,1,  28,   1,   1,0.97305220, -58.274751, 1.10000, 0.90000, 1.10000, 0.90000
52871,'40139950800 ',  69.0000,1,  28,   1,   1,0.97832119, -58.075172, 1.10000, 0.90000, 1.10000, 0.90000
52872,'40139950900 ', 138.0000,1,  28,   1,   1,0.99225962, -56.893580, 1.10000, 0.90000, 1.10000, 0.90000
52873,'40139951000 ', 345.0000,1,  28,   1,   1,1.02664661, -57.381034, 1.10000, 0.90000, 1.10000, 0.90000
52874,'40141070100 ', 138.0000,1,  28,   1,   1,0.98997527, -61.946667, 1.10000, 0.90000, 1.10000, 0.90000
52875,'40141070200 ', 138.0000,1,  28,   1,   1,0.99434191, -60.727123, 1.10000, 0.90000, 1.10000, 0.90000
52876,'40141070300 ', 138.0000,1,  28,   1,   1,0.99221748, -61.360022, 1.10000, 0.90000, 1.10000, 0.90000
52877,'40141070400 ', 138.0000,1,  28,   1,   1,0.99181288, -61.592467, 1.10000, 0.90000, 1.10000, 0.90000
52878,'40141070500 ', 138.0000,1,  28,   1,   1,0.98837382, -62.206440, 1.10000, 0.90000, 1.10000, 0.90000
52879,'40143000100 ', 138.0000,1,  28,   1,   1,0.98163813, -38.047016, 1.10000, 0.90000, 1.10000, 0.90000
52880,'40143000200 ', 138.0000,1,  28,   1,   1,0.98097032, -38.047600, 1.10000, 0.90000, 1.10000, 0.90000
52881,'40143000300 ',  69.0000,1,  28,   1,   1,0.97182351, -38.911041, 1.10000, 0.90000, 1.10000, 0.90000
52882,'40143000400 ', 138.0000,1,  28,   1,   1,0.98025435, -38.199773, 1.10000, 0.90000, 1.10000, 0.90000
52883,'40143000500 ', 138.0000,1,  28,   1,   1,0.98011112, -38.324226, 1.10000, 0.90000, 1.10000, 0.90000
52884,'40143000600 ', 138.0000,1,  28,   1,   1,0.98007476, -38.395540, 1.10000, 0.90000, 1.10000, 0.90000
52885,'40143000700 ', 138.0000,1,  28,   1,   1,0.98006886, -38.441619, 1.10000, 0.90000, 1.10000, 0.90000
52886,'40143000800 ', 138.0000,1,  28,   1,   1,0.98011154, -38.482194, 1.10000, 0.90000, 1.10000, 0.90000
52887,'40143000900 ', 138.0000,1,  28,   1,   1,0.98068398, -38.642854, 1.10000, 0.90000, 1.10000, 0.90000
52888,'40143001000 ',  69.0000,1,  28,   1,   1,0.97595131, -38.928352, 1.10000, 0.90000, 1.10000, 0.90000
52889,'40143001200 ', 138.0000,1,  28,   1,   1,0.98114830, -38.576792, 1.10000, 0.90000, 1.10000, 0.90000
52890,'40143001300 ',  69.0000,1,  28,   1,   1,0.97646886, -38.768721, 1.10000, 0.90000, 1.10000, 0.90000
52891,'40143001400 ', 138.0000,1,  28,   1,   1,0.98056978, -38.449170, 1.10000, 0.90000, 1.10000, 0.90000
52892,'40143001500 ',  69.0000,1,  28,   1,   1,0.97091943, -39.008679, 1.10000, 0.90000, 1.10000, 0.90000
52893,'40143001600 ', 138.0000,1,  28,   1,   1,0.98127288, -38.062179, 1.10000, 0.90000, 1.10000, 0.90000
52894,'40143001700 ',  69.0000,1,  28,   1,   1,0.96935356, -39.052792, 1.10000, 0.90000, 1.10000, 0.90000
52895,'40143001800 ',  69.0000,1,  28,   1,   1,0.97037381, -39.031936, 1.10000, 0.90000, 1.10000, 0.90000
52896,'40143001900 ',  69.0000,1,  28,   1,   1,0.97129190, -39.008911, 1.10000, 0.90000, 1.10000, 0.90000
52897,'40143002000 ',  69.0000,1,  28,   1,   1,0.97306645, -38.948546, 1.10000, 0.90000, 1.10000, 0.90000
52898,'40143002100 ', 138.0000,1,  28,   1,   1,0.98166925, -38.549769, 1.10000, 0.90000, 1.10000, 0.90000
52899,'40143002301 ', 138.0000,1,  28,   1,   1,0.98181927, -38.590740, 1.10000, 0.90000, 1.10000, 0.90000
52900,'40143002500 ', 138.0000,1,  28,   1,   1,0.98205346, -38.753339, 1.10000, 0.90000, 1.10000, 0.90000
52901,'40143002700 ', 138.0000,1,  28,   1,   1,0.98072767, -38.699387, 1.10000, 0.90000, 1.10000, 0.90000
52902,'40143002900 ',  69.0000,1,  28,   1,   1,0.97453213, -39.312165, 1.10000, 0.90000, 1.10000, 0.90000
52903,'40143003000 ',  69.0000,1,  28,   1,   1,0.97367847, -39.336794, 1.10000, 0.90000, 1.10000, 0.90000
52904,'40143003100 ', 138.0000,1,  28,   1,   1,0.98326820, -38.755081, 1.10000, 0.90000, 1.10000, 0.90000
52905,'40143003200 ',  69.0000,1,  28,   1,   1,0.97690451, -38.998164, 1.10000, 0.90000, 1.10000, 0.90000
52906,'40143003300 ', 138.0000,1,  28,   1,   1,0.98277694, -38.562920, 1.10000, 0.90000, 1.10000, 0.90000
52907,'40143003400 ', 138.0000,1,  28,   1,   1,0.98259342, -38.571045, 1.10000, 0.90000, 1.10000, 0.90000
52908,'40143003500 ', 138.0000,1,  28,   1,   1,0.98183835, -38.544083, 1.10000, 0.90000, 1.10000, 0.90000
52909,'40143003600 ', 138.0000,1,  28,   1,   1,0.98199898, -38.546231, 1.10000, 0.90000, 1.10000, 0.90000
52910,'40143003700 ',  69.0000,1,  28,   1,   1,0.97365052, -38.946142, 1.10000, 0.90000, 1.10000, 0.90000
52911,'40143003800 ', 138.0000,1,  28,   1,   1,0.98286068, -38.047309, 1.10000, 0.90000, 1.10000, 0.90000
52912,'40143003900 ',  69.0000,1,  28,   1,   1,0.97390258, -38.900557, 1.10000, 0.90000, 1.10000, 0.90000
52913,'40143004000 ', 138.0000,1,  28,   1,   1,0.98420280, -38.005283, 1.10000, 0.90000, 1.10000, 0.90000
52914,'40143004101 ', 138.0000,1,  28,   1,   1,0.98402816, -38.034632, 1.10000, 0.90000, 1.10000, 0.90000
52915,'40143004200 ', 138.0000,1,  28,   1,   1,0.98261303, -38.542921, 1.10000, 0.90000, 1.10000, 0.90000
52916,'40143004301 ', 138.0000,1,  28,   1,   1,0.98398852, -38.545626, 1.10000, 0.90000, 1.10000, 0.90000
52917,'40143004302 ', 138.0000,1,  28,   1,   1,0.98519355, -38.502917, 1.10000, 0.90000, 1.10000, 0.90000
52918,'40143004400 ', 138.0000,1,  28,   1,   1,0.98589116, -38.532372, 1.10000, 0.90000, 1.10000, 0.90000
52919,'40143004500 ', 138.0000,1,  28,   1,   1,0.98537081, -38.549089, 1.10000, 0.90000, 1.10000, 0.90000
52920,'40143004600 ', 138.0000,1,  28,   1,   1,0.98428619, -38.750224, 1.10000, 0.90000, 1.10000, 0.90000
52921,'40143004700 ', 138.0000,1,  28,   1,   1,0.98542440, -38.806437, 1.10000, 0.90000, 1.10000, 0.90000
52922,'40143004800 ', 138.0000,1,  28,   1,   1,0.98634297, -38.762485, 1.10000, 0.90000, 1.10000, 0.90000
52923,'40143004900 ', 230.0000,1,  28,   1,   1,1.00726974, -37.661407, 1.10000, 0.90000, 1.10000, 0.90000
52924,'40143005001 ', 138.0000,1,  28,   1,   1,0.98611873, -38.659380, 1.10000, 0.90000, 1.10000, 0.90000
52925,'40143005002 ', 138.0000,1,  28,   1,   1,0.98627055, -38.532263, 1.10000, 0.90000, 1.10000, 0.90000
52926,'40143005100 ', 138.0000,1,  28,   1,   1,0.98620731, -38.292264, 1.10000, 0.90000, 1.10000, 0.90000
52927,'40143005200 ', 138.0000,1,  28,   1,   1,0.98573351, -38.144103, 1.10000, 0.90000, 1.10000, 0.90000
52928,'40143005300 ', 138.0000,1,  28,   1,   1,0.98380196, -37.996032, 1.10000, 0.90000, 1.10000, 0.90000
52929,'40143005401 ',  69.0000,1,  28,   1,   1,0.96768397, -37.014373, 1.10000, 0.90000, 1.10000, 0.90000
52930,'40143005402 ', 138.0000,1,  28,   1,   1,0.99080271, -35.756406, 1.10000, 0.90000, 1.10000, 0.90000
52931,'40143005500 ', 138.0000,1,  28,   1,   1,0.98429543, -36.594747, 1.10000, 0.90000, 1.10000, 0.90000
52932,'40143005600 ',  69.0000,1,  28,   1,   1,0.97594321, -37.406388, 1.10000, 0.90000, 1.10000, 0.90000
52933,'40143005700 ', 138.0000,1,  28,   1,   1,0.98166543, -37.888839, 1.10000, 0.90000, 1.10000, 0.90000
52934,'40143005801 ',  69.0000,1,  28,   1,   1,0.97374290, -37.627058, 1.10000, 0.90000, 1.10000, 0.90000
52935,'40143005805 ', 138.0000,1,  28,   1,   1,0.98554319, -36.802302, 1.10000, 0.90000, 1.10000, 0.90000
52936,'40143005806 ', 138.0000,1,  28,   1,   1,0.98643851, -36.694652, 1.10000, 0.90000, 1.10000, 0.90000
52937,'40143005807 ', 138.0000,1,  28,   1,   1,0.98717880, -36.626159, 1.10000, 0.90000, 1.10000, 0.90000
52938,'40143005808 ', 138.0000,1,  28,   1,   1,0.98478162, -37.016927, 1.10000, 0.90000, 1.10000, 0.90000
52939,'40143005900 ', 345.0000,1,  28,   1,   1,0.99834478, -35.406055, 1.10000, 0.90000, 1.10000, 0.90000
52940,'40143006000 ',  69.0000,1,  28,   1,   1,0.96717894, -39.100938, 1.10000, 0.90000, 1.10000, 0.90000
52941,'40143006200 ', 138.0000,1,  28,   1,   1,0.98035032, -38.279054, 1.10000, 0.90000, 1.10000, 0.90000
52942,'40143006506 ',  69.0000,1,  28,   1,   1,0.97671390, -39.525099, 1.10000, 0.90000, 1.10000, 0.90000
52943,'40143006507 ', 138.0000,1,  28,   1,   1,0.98420209, -39.115506, 1.10000, 0.90000, 1.10000, 0.90000
52944,'40143006600 ', 345.0000,1,  28,   1,   1,1.01525450, -35.924538, 1.10000, 0.90000, 1.10000, 0.90000
52945,'40143006701 ', 230.0000,1,  28,   1,   1,1.00846207, -37.433624, 1.10000, 0.90000, 1.10000, 0.90000
52946,'40143006703 ', 138.0000,1,  28,   1,   1,0.99938822, -37.932572, 1.10000, 0.90000, 1.10000, 0.90000
52947,'40143006705 ', 230.0000,1,  28,   1,   1,1.01093936, -37.147886, 1.10000, 0.90000, 1.10000, 0.90000
52948,'40143006707 ', 345.0000,1,  28,   1,   1,1.01828420, -37.019373, 1.10000, 0.90000, 1.10000, 0.90000
52949,'40143006708 ', 138.0000,1,  28,   1,   1,1.00583076, -37.535045, 1.10000, 0.90000, 1.10000, 0.90000
52950,'40143006801 ',  69.0000,1,  28,   1,   1,0.97944206, -38.877966, 1.10000, 0.90000, 1.10000, 0.90000
52951,'40143006803 ', 138.0000,1,  28,   1,   1,0.98791534, -38.401738, 1.10000, 0.90000, 1.10000, 0.90000
52952,'40143006804 ',  69.0000,1,  28,   1,   1,0.98003328, -38.871990, 1.10000, 0.90000, 1.10000, 0.90000
52953,'40143006901 ',  69.0000,1,  28,   1,   1,0.98049563, -38.453955, 1.10000, 0.90000, 1.10000, 0.90000
52954,'40143006902 ',  69.0000,1,  28,   1,   1,0.98307830, -38.275198, 1.10000, 0.90000, 1.10000, 0.90000
52955,'40143006903 ',  69.0000,1,  28,   1,   1,0.98276514, -38.222463, 1.10000, 0.90000, 1.10000, 0.90000
52956,'40143006905 ', 345.0000,1,  28,   1,   1,1.00320864, -35.985005, 1.10000, 0.90000, 1.10000, 0.90000
52957,'40143006906 ',  69.0000,1,  28,   1,   1,0.98143214, -38.228439, 1.10000, 0.90000, 1.10000, 0.90000
52958,'40143006907 ',  69.0000,1,  28,   1,   1,0.98188180, -38.218378, 1.10000, 0.90000, 1.10000, 0.90000
52959,'40143007000 ', 138.0000,1,  28,   1,   1,0.98497748, -37.936804, 1.10000, 0.90000, 1.10000, 0.90000
52960,'40143007101 ',  69.0000,1,  28,   1,   1,0.96361202, -39.265129, 1.10000, 0.90000, 1.10000, 0.90000
52961,'40143007102 ',  69.0000,1,  28,   1,   1,0.97181642, -38.724178, 1.10000, 0.90000, 1.10000, 0.90000
52962,'40143007200 ',  69.0000,1,  28,   1,   1,0.96642697, -39.126366, 1.10000, 0.90000, 1.10000, 0.90000
52963,'40143007304 ',  69.0000,1,  28,   1,   1,0.97107661, -38.761248, 1.10000, 0.90000, 1.10000, 0.90000
52964,'40143007305 ',  69.0000,1,  28,   1,   1,0.96593553, -38.775083, 1.10000, 0.90000, 1.10000, 0.90000
52965,'40143007306 ',  69.0000,1,  28,   1,   1,0.96739691, -38.720093, 1.10000, 0.90000, 1.10000, 0.90000
52966,'40143007308 ',  69.0000,1,  28,   1,   1,0.98225176, -37.805326, 1.10000, 0.90000, 1.10000, 0.90000
52967,'40143007309 ', 138.0000,1,  28,   1,   1,0.98397166, -37.644294, 1.10000, 0.90000, 1.10000, 0.90000
52968,'40143007310 ',  69.0000,1,  28,   1,   1,0.96913213, -38.615943, 1.10000, 0.90000, 1.10000, 0.90000
52969,'40143007311 ', 138.0000,1,  28,   1,   1,0.98460114, -37.504654, 1.10000, 0.90000, 1.10000, 0.90000
52970,'40143007312 ', 138.0000,1,  28,   1,   1,0.98623872, -37.509951, 1.10000, 0.90000, 1.10000, 0.90000
52971,'40143007402 ', 230.0000,1,  28,   1,   1,1.01201034, -35.977926, 1.10000, 0.90000, 1.10000, 0.90000
52972,'40143007407 ',  69.0000,1,  28,   1,   1,1.00744629, -36.235591, 1.10000, 0.90000, 1.10000, 0.90000
52973,'40143007408 ', 345.0000,1,  28,   1,   1,1.01328385, -35.593277, 1.10000, 0.90000, 1.10000, 0.90000
52974,'40143007409 ', 138.0000,1,  28,   1,   1,0.99191993, -37.260010, 1.10000, 0.90000, 1.10000, 0.90000
52975,'40143007410 ',  69.0000,1,  28,   1,   1,0.98373747, -38.145203, 1.10000, 0.90000, 1.10000, 0.90000
52976,'40143007411 ', 138.0000,1,  28,   1,   1,0.99380046, -37.417767, 1.10000, 0.90000, 1.10000, 0.90000
52977,'40143007412 ',  69.0000,1,  28,   1,   1,0.98720539, -37.887220, 1.10000, 0.90000, 1.10000, 0.90000
52978,'40143007413 ',  69.0000,1,  28,   1,   1,1.00352335, -36.565069, 1.10000, 0.90000, 1.10000, 0.90000
52979,'40143007414 ', 345.0000,1,  28,   1,   1,1.01165092, -35.710746, 1.10000, 0.90000, 1.10000, 0.90000
52980,'40143007415 ', 138.0000,1,  28,   1,   1,0.99881363, -36.953448, 1.10000, 0.90000, 1.10000, 0.90000
52981,'40143007503 ', 138.0000,1,  28,   1,   1,0.99967486, -36.821779, 1.10000, 0.90000, 1.10000, 0.90000
52982,'40143007506 ', 138.0000,1,  28,   1,   1,1.00126362, -36.661870, 1.10000, 0.90000, 1.10000, 0.90000
52983,'40143007507 ',  69.0000,1,  28,   1,   1,0.99212492, -37.313607, 1.10000, 0.90000, 1.10000, 0.90000
52984,'40143007508 ',  69.0000,1,  28,   1,   1,0.99088365, -37.523984, 1.10000, 0.90000, 1.10000, 0.90000
52985,'40143007510 ', 138.0000,1,  28,   1,   1,0.99823129, -36.974126, 1.10000, 0.90000, 1.10000, 0.90000
52986,'40143007511 ',  69.0000,1,  28,   1,   1,0.99661982, -36.930044, 1.10000, 0.90000, 1.10000, 0.90000
52987,'40143007512 ',  69.0000,1,  28,   1,   1,0.99284238, -37.258228, 1.10000, 0.90000, 1.10000, 0.90000
52988,'40143007513 ', 138.0000,1,  28,   1,   1,0.99961776, -37.140612, 1.10000, 0.90000, 1.10000, 0.90000
52989,'40143007515 ', 138.0000,1,  28,   1,   1,1.00138986, -36.779168, 1.10000, 0.90000, 1.10000, 0.90000
52990,'40143007516 ',  69.0000,1,  28,   1,   1,0.99303907, -37.295801, 1.10000, 0.90000, 1.10000, 0.90000
52991,'40143007518 ', 138.0000,1,  28,   1,   1,0.99550712, -37.235241, 1.10000, 0.90000, 1.10000, 0.90000
52992,'40143007519 ', 138.0000,1,  28,   1,   1,0.99673617, -37.110105, 1.10000, 0.90000, 1.10000, 0.90000
52993,'40143007520 ', 138.0000,1,  28,   1,   1,0.99918228, -37.304345, 1.10000, 0.90000, 1.10000, 0.90000
52994,'40143007522 ',  69.0000,1,  28,   1,   1,0.99239975, -37.142617, 1.10000, 0.90000, 1.10000, 0.90000
52995,'40143007523 ',  69.0000,1,  28,   1,   1,0.99346817, -37.147504, 1.10000, 0.90000, 1.10000, 0.90000
52996,'40143007524 ', 138.0000,1,  28,   1,   1,0.99552113, -37.451840, 1.10000, 0.90000, 1.10000, 0.90000
52997,'40143007608 ',  69.0000,1,  28,   1,   1,0.97563082, -39.137011, 1.10000, 0.90000, 1.10000, 0.90000
52998,'40143007609 ', 138.0000,1,  28,   1,   1,0.98931485, -38.344802, 1.10000, 0.90000, 1.10000, 0.90000
52999,'40143007611 ', 138.0000,1,  28,   1,   1,0.98921555, -38.282343, 1.10000, 0.90000, 1.10000, 0.90000
53000,'40143007612 ', 138.0000,1,  28,   1,   1,0.99094737, -38.247820, 1.10000, 0.90000, 1.10000, 0.90000
53001,'40143007613 ',  69.0000,1,  28,   1,   1,0.98189694, -38.405047, 1.10000, 0.90000, 1.10000, 0.90000
53002,'40143007614 ',  69.0000,1,  28,   1,   1,0.98400718, -38.328389, 1.10000, 0.90000, 1.10000, 0.90000
53003,'40143007615 ', 138.0000,1,  28,   1,   1,0.99094611, -38.129142, 1.10000, 0.90000, 1.10000, 0.90000
53004,'40143007616 ',  69.0000,1,  28,   1,   1,0.98255610, -38.271749, 1.10000, 0.90000, 1.10000, 0.90000
53005,'40143007617 ',  69.0000,1,  28,   1,   1,0.98315918, -38.205073, 1.10000, 0.90000, 1.10000, 0.90000
53006,'40143007618 ', 138.0000,1,  28,   1,   1,0.99306405, -37.455344, 1.10000, 0.90000, 1.10000, 0.90000
53007,'40143007619 ',  69.0000,1,  28,   1,   1,0.98329246, -38.280820, 1.10000, 0.90000, 1.10000, 0.90000
53008,'40143007620 ', 138.0000,1,  28,   1,   1,0.99260801, -38.044471, 1.10000, 0.90000, 1.10000, 0.90000
53009,'40143007624 ',  69.0000,1,  28,   1,   1,0.99480474, -37.505791, 1.10000, 0.90000, 1.10000, 0.90000
53010,'40143007625 ', 138.0000,1,  28,   1,   1,0.99325526, -38.184900, 1.10000, 0.90000, 1.10000, 0.90000
53011,'40143007629 ',  69.0000,1,  28,   1,   1,0.98258889, -38.334829, 1.10000, 0.90000, 1.10000, 0.90000
53012,'40143007630 ', 138.0000,1,  28,   1,   1,0.99751365, -37.470390, 1.10000, 0.90000, 1.10000, 0.90000
53013,'40143007631 ',  69.0000,1,  28,   1,   1,0.98642004, -38.238322, 1.10000, 0.90000, 1.10000, 0.90000
53014,'40143007632 ', 138.0000,1,  28,   1,   1,0.99483204, -37.951707, 1.10000, 0.90000, 1.10000, 0.90000
53015,'40143007633 ', 138.0000,1,  28,   1,   1,0.99703097, -37.864769, 1.10000, 0.90000, 1.10000, 0.90000
53016,'40143007634 ',  69.0000,1,  28,   1,   1,0.99063712, -38.073715, 1.10000, 0.90000, 1.10000, 0.90000
53017,'40143007635 ', 138.0000,1,  28,   1,   1,0.99935848, -37.405528, 1.10000, 0.90000, 1.10000, 0.90000
53018,'40143007636 ', 138.0000,1,  28,   1,   1,1.00085056, -37.446837, 1.10000, 0.90000, 1.10000, 0.90000
53019,'40143007637 ',  69.0000,1,  28,   1,   1,1.00001621, -37.571399, 1.10000, 0.90000, 1.10000, 0.90000
53020,'40143007638 ',  69.0000,1,  28,   1,   1,1.00079548, -37.720259, 1.10000, 0.90000, 1.10000, 0.90000
53021,'40143007639 ',  69.0000,1,  28,   1,   1,0.98191476, -38.334607, 1.10000, 0.90000, 1.10000, 0.90000
53022,'40143007641 ',  69.0000,1,  28,   1,   1,0.98330665, -38.781292, 1.10000, 0.90000, 1.10000, 0.90000
53023,'40143007642 ',  69.0000,1,  28,   1,   1,0.98287702, -38.780650, 1.10000, 0.90000, 1.10000, 0.90000
53024,'40143007701 ',  69.0000,1,  28,   1,   1,0.99390757, -38.238903, 1.10000, 0.90000, 1.10000, 0.90000
53025,'40143007702 ', 138.0000,1,  28,   1,   1,0.99356842, -38.973128, 1.10000, 0.90000, 1.10000, 0.90000
53026,'40143007801 ',  69.0000,1,  28,   1,   1,0.99160689, -37.303853, 1.10000, 0.90000, 1.10000, 0.90000
53027,'40143007802 ',  69.0000,1,  28,   1,   1,0.98954695, -38.237530, 1.10000, 0.90000, 1.10000, 0.90000
53028,'40143007900 ', 138.0000,1,  28,   1,   1,0.98026991, -37.970500, 1.10000, 0.90000, 1.10000, 0.90000
53029,'40143008001 ', 138.0000,1,  28,   1,   1,0.98130810, -37.960330, 1.10000, 0.90000, 1.10000, 0.90000
53030,'40143008002 ', 138.0000,1,  28,   1,   1,0.98012733, -38.137000, 1.10000, 0.90000, 1.10000, 0.90000
53031,'40143008200 ',  69.0000,1,  28,   1,   1,0.96692622, -39.083176, 1.10000, 0.90000, 1.10000, 0.90000
53032,'40143008300 ',  69.0000,1,  28,   1,   1,0.96775079, -39.039691, 1.10000, 0.90000, 1.10000, 0.90000
53033,'40143008400 ', 138.0000,1,  28,   1,   1,0.98472059, -37.862457, 1.10000, 0.90000, 1.10000, 0.90000
53034,'40143008501 ', 138.0000,1,  28,   1,   1,0.98479533, -37.808014, 1.10000, 0.90000, 1.10000, 0.90000
53035,'40143008502 ', 138.0000,1,  28,   1,   1,0.98495942, -37.844955, 1.10000, 0.90000, 1.10000, 0.90000
53036,'40143008600 ', 138.0000,1,  28,   1,   1,0.98555708, -37.981746, 1.10000, 0.90000, 1.10000, 0.90000
53037,'40143008700 ', 138.0000,1,  28,   1,   1,0.98749071, -38.295617, 1.10000, 0.90000, 1.10000, 0.90000
53038,'40143008800 ',  69.0000,1,  28,   1,   1,0.97549033, -39.298678, 1.10000, 0.90000, 1.10000, 0.90000
53039,'40143008900 ',  69.0000,1,  28,   1,   1,0.96936554, -38.927867, 1.10000, 0.90000, 1.10000, 0.90000
53040,'40143009003 ', 345.0000,1,  28,   1,   1,1.01067483, -35.729806, 1.10000, 0.90000, 1.10000, 0.90000
53041,'40143009004 ', 138.0000,1,  28,   1,   1,0.98568338, -37.716878, 1.10000, 0.90000, 1.10000, 0.90000
53042,'40143009006 ',  69.0000,1,  28,   1,   1,0.96838582, -38.704763, 1.10000, 0.90000, 1.10000, 0.90000
53043,'40143009007 ', 138.0000,1,  28,   1,   1,0.98599178, -37.528655, 1.10000, 0.90000, 1.10000, 0.90000
53044,'40143009008 ', 138.0000,1,  28,   1,   1,0.98675126, -37.633748, 1.10000, 0.90000, 1.10000, 0.90000
53045,'40143009009 ',  69.0000,1,  28,   1,   1,0.98573250, -37.681604, 1.10000, 0.90000, 1.10000, 0.90000
53046,'40143009101 ', 138.0000,1,  28,   1,   1,0.98123622, -37.600000, 1.10000, 0.90000, 1.10000, 0.90000
53047,'40143009104 ', 138.0000,1,  28,   1,   1,0.98268354, -37.579342, 1.10000, 0.90000, 1.10000, 0.90000
53048,'40143009200 ', 230.0000,1,  28,   1,   1,0.99811965, -38.529288, 1.10000, 0.90000, 1.10000, 0.90000
53049,'40143009300 ',  69.0000,1,  28,   1,   1,0.97937042, -39.818309, 1.10000, 0.90000, 1.10000, 0.90000
53050,'40143009401 ', 138.0000,1,  28,   1,   1,0.98412383, -39.306263, 1.10000, 0.90000, 1.10000, 0.90000
53051,'40143009402 ', 138.0000,1,  28,   1,   1,0.98460120, -39.297326, 1.10000, 0.90000, 1.10000, 0.90000
53052,'40143009500 ',  69.0000,1,  28,   1,   1,0.98271781, -39.654132, 1.10000, 0.90000, 1.10000, 0.90000
53053,'40143011100 ', 345.0000,1,  28,   1,   1,0.99811149, -35.783484, 1.10000, 0.90000, 1.10000, 0.90000
53054,'40145030101 ', 138.0000,1,  28,   1,   1,1.00959349, -34.123506, 1.10000, 0.90000, 1.10000, 0.90000
53055,'40145030102 ', 138.0000,1,  28,   1,   1,1.00961721, -34.169801, 1.10000, 0.90000, 1.10000, 0.90000
53056,'40145030201 ', 138.0000,1,  28,   1,   1,1.01103771, -33.458382, 1.10000, 0.90000, 1.10000, 0.90000
53057,'40145030202 ', 138.0000,1,  28,   1,   1,1.01203239, -33.970666, 1.10000, 0.90000, 1.10000, 0.90000
53058,'40145030300 ', 138.0000,1,  28,   1,   1,1.00886118, -34.495939, 1.10000, 0.90000, 1.10000, 0.90000
53059,'40145030402 ',  69.0000,1,  28,   1,   1,0.99219084, -36.067733, 1.10000, 0.90000, 1.10000, 0.90000
53060,'40145030403 ',  69.0000,1,  28,   1,   1,0.96623951, -38.214321, 1.10000, 0.90000, 1.10000, 0.90000
53061,'40145030405 ',  69.0000,1,  28,   1,   1,0.96912158, -38.165646, 1.10000, 0.90000, 1.10000, 0.90000
53062,'40145030406 ',  69.0000,1,  28,   1,   1,0.97122955, -38.114054, 1.10000, 0.90000, 1.10000, 0.90000
53063,'40145030502 ', 345.0000,1,  28,   1,   1,1.01504922, -35.431446, 1.10000, 0.90000, 1.10000, 0.90000
53064,'40145030505 ',  69.0000,1,  28,   1,   1,0.99490035, -36.275148, 1.10000, 0.90000, 1.10000, 0.90000
53065,'40145030506 ', 138.0000,1,  28,   1,   1,0.99774593, -36.709361, 1.10000, 0.90000, 1.10000, 0.90000
53066,'40145030507 ',  69.0000,1,  28,   1,   1,0.97484070, -38.014603, 1.10000, 0.90000, 1.10000, 0.90000
53067,'40145030508 ',  69.0000,1,  28,   1,   1,0.99533427, -36.360437, 1.10000, 0.90000, 1.10000, 0.90000
53068,'40145030509 ',  69.0000,1,  28,   1,   1,0.99668074, -36.359262, 1.10000, 0.90000, 1.10000, 0.90000
53069,'40145030510 ',  69.0000,1,  28,   1,   1,1.00204170, -36.348044, 1.10000, 0.90000, 1.10000, 0.90000
53070,'40145030511 ',  69.0000,1,  28,   1,   1,0.99976265, -36.616289, 1.10000, 0.90000, 1.10000, 0.90000
53071,'40145030512 ', 138.0000,1,  28,   1,   1,1.00707960, -35.898310, 1.10000, 0.90000, 1.10000, 0.90000
53072,'40145030601 ',  69.0000,1,  28,   1,   1,0.99869317, -36.537588, 1.10000, 0.90000, 1.10000, 0.90000
53073,'40145030602 ', 345.0000,1,  28,   1,   1,1.01548553, -35.068107, 1.10000, 0.90000, 1.10000, 0.90000
53074,'40145030798 ', 345.0000,1,  28,   1,   1,1.01736081, -34.323070, 1.10000, 0.90000, 1.10000, 0.90000
53075,'40145030800 ', 138.0000,1,  28,   1,   1,1.00821126, -35.465177, 1.10000, 0.90000, 1.10000, 0.90000
53076,'40147000100 ',  69.0000,1,  28,   1,   1,0.97785932, -36.745567, 1.10000, 0.90000, 1.10000, 0.90000
53077,'40147000200 ', 138.0000,1,  28,   1,   1,0.97957259, -36.356513, 1.10000, 0.90000, 1.10000, 0.90000
53078,'40147000300 ', 138.0000,1,  28,   1,   1,0.97993708, -36.228525, 1.10000, 0.90000, 1.10000, 0.90000
53079,'40147000400 ', 138.0000,1,  28,   1,   1,0.97929651, -36.022076, 1.10000, 0.90000, 1.10000, 0.90000
53080,'40147000500 ',  69.0000,1,  28,   1,   1,0.97539318, -36.712936, 1.10000, 0.90000, 1.10000, 0.90000
53081,'40147000600 ', 138.0000,1,  28,   1,   1,0.98192078, -36.108560, 1.10000, 0.90000, 1.10000, 0.90000
53082,'40147000700 ', 138.0000,1,  28,   1,   1,0.98146516, -36.201157, 1.10000, 0.90000, 1.10000, 0.90000
53083,'40147000800 ',  69.0000,1,  28,   1,   1,0.97781062, -36.783028, 1.10000, 0.90000, 1.10000, 0.90000
53084,'40147000900 ',  69.0000,1,  28,   1,   1,0.97762686, -36.775651, 1.10000, 0.90000, 1.10000, 0.90000
53085,'40147001000 ', 138.0000,1,  28,   1,   1,0.97264844, -35.027006, 1.10000, 0.90000, 1.10000, 0.90000
53086,'40147001100 ', 138.0000,1,  28,   1,   1,0.97662604, -35.744173, 1.10000, 0.90000, 1.10000, 0.90000
53087,'40147001200 ',  69.0000,1,  28,   1,   1,0.97625142, -36.922702, 1.10000, 0.90000, 1.10000, 0.90000
53088,'40147001300 ', 345.0000,1,  28,   1,   1,1.01159012, -34.281474, 1.10000, 0.90000, 1.10000, 0.90000
53089,'40149964900 ', 138.0000,1,  28,   1,   1,0.99155635, -56.515099, 1.10000, 0.90000, 1.10000, 0.90000
53090,'40149965000 ', 138.0000,1,  28,   1,   1,0.98822272, -57.919267, 1.10000, 0.90000, 1.10000, 0.90000
53091,'40149965100 ',  69.0000,1,  28,   1,   1,0.97654080, -59.611815, 1.10000, 0.90000, 1.10000, 0.90000
53092,'40149965400 ',  69.0000,1,  28,   1,   1,0.97476202, -59.698469, 1.10000, 0.90000, 1.10000, 0.90000
53093,'40151954200 ', 345.0000,1,  28,   1,   1,1.01783979, -49.612025, 1.10000, 0.90000, 1.10000, 0.90000
53094,'40151954300 ',  69.0000,1,  28,   1,   1,0.98030001, -51.039910, 1.10000, 0.90000, 1.10000, 0.90000
53095,'40151954400 ', 138.0000,1,  28,   1,   1,0.99740005, -53.234013, 1.10000, 0.90000, 1.10000, 0.90000
53096,'40153953100 ', 138.0000,1,  28,   1,   1,1.01794398, -53.138387, 1.10000, 0.90000, 1.10000, 0.90000
53097,'40153953200 ', 138.0000,1,  28,   1,   1,1.01443124, -55.035205, 1.10000, 0.90000, 1.10000, 0.90000
53098,'40153953300 ', 138.0000,1,  28,   1,   1,1.01491189, -54.128194, 1.10000, 0.90000, 1.10000, 0.90000
53099,'40153953400 ', 138.0000,1,  28,   1,   1,1.01547253, -53.496033, 1.10000, 0.90000, 1.10000, 0.90000
53100,'40153953500 ',  69.0000,1,  28,   1,   1,1.01111937, -54.535844, 1.10000, 0.90000, 1.10000, 0.90000
53101,'46003973600 ', 138.0000,1,  32,   1,   1,1.01976824,  -3.779589, 1.10000, 0.90000, 1.10000, 0.90000
53102,'46005956600 ',  69.0000,1,  32,   1,   1,1.00258589,  -0.362039, 1.10000, 0.90000, 1.10000, 0.90000
53103,'46005956700 ', 138.0000,1,  32,   1,   1,1.00612760,  -1.346734, 1.10000, 0.90000, 1.10000, 0.90000
53104,'46005956800 ',  69.0000,1,  32,   1,   1,0.99744248,  -1.463088, 1.10000, 0.90000, 1.10000, 0.90000
53105,'46005956900 ',  69.0000,1,  32,   1,   1,1.00505984,  -1.089283, 1.10000, 0.90000, 1.10000, 0.90000
53106,'46005957000 ', 138.0000,1,  32,   1,   1,1.00496531,  -1.053330, 1.10000, 0.90000, 1.10000, 0.90000
53107,'46005957100 ', 138.0000,1,  32,   1,   1,1.00335681,  -0.845001, 1.10000, 0.90000, 1.10000, 0.90000
53108,'46007941000 ',  69.0000,1,  32,   1,   1,1.01426208, -17.206862, 1.10000, 0.90000, 1.10000, 0.90000
53109,'46007941200 ',  69.0000,1,  32,   1,   1,1.01489234, -16.795594, 1.10000, 0.90000, 1.10000, 0.90000
53110,'46009967600 ', 138.0000,1,  32,   1,   1,0.99411094,  -1.652386, 1.10000, 0.90000, 1.10000, 0.90000
53111,'46009967700 ',  69.0000,1,  32,   1,   1,0.98601449,  -2.858814, 1.10000, 0.90000, 1.10000, 0.90000
53112,'46011958600 ', 138.0000,1,  32,   1,   1,1.01178658,  10.299924, 1.10000, 0.90000, 1.10000, 0.90000
53113,'46011958700 ', 138.0000,1,  32,   1,   1,1.01129198,   9.366887, 1.10000, 0.90000, 1.10000, 0.90000
53114,'46011958802 ', 138.0000,1,  32,   1,   1,1.00581121,  10.046338, 1.10000, 0.90000, 1.10000, 0.90000
53115,'46011958803 ',  69.0000,1,  32,   1,   1,1.00065744,   9.957755, 1.10000, 0.90000, 1.10000, 0.90000
53116,'46011958900 ', 138.0000,1,  32,   1,   1,1.00785995,  10.149839, 1.10000, 0.90000, 1.10000, 0.90000
53117,'46011959000 ', 138.0000,1,  32,   1,   1,1.00368774,   9.972785, 1.10000, 0.90000, 1.10000, 0.90000
53118,'46013951300 ',  69.0000,1,  32,   1,   1,0.98575193,  -0.095452, 1.10000, 0.90000, 1.10000, 0.90000
53119,'46013951400 ', 138.0000,1,  32,   1,   1,0.99232805,   0.225366, 1.10000, 0.90000, 1.10000, 0.90000
53120,'46013951500 ', 138.0000,1,  32,   1,   1,0.99171090,   0.196977, 1.10000, 0.90000, 1.10000, 0.90000
53121,'46013951600 ',  69.0000,1,  32,   1,   1,0.98783952,  -0.194615, 1.10000, 0.90000, 1.10000, 0.90000
53122,'46013951700 ',  69.0000,1,  32,   1,   1,0.98651046,  -0.324491, 1.10000, 0.90000, 1.10000, 0.90000
53123,'46013951800 ', 138.0000,1,  32,   1,   1,0.99195993,   0.152793, 1.10000, 0.90000, 1.10000, 0.90000
53124,'46013951900 ', 138.0000,1,  32,   1,   1,0.99356318,   0.118376, 1.10000, 0.90000, 1.10000, 0.90000
53125,'46013952000 ', 138.0000,1,  32,   1,   1,0.99766296,   0.981745, 1.10000, 0.90000, 1.10000, 0.90000
53126,'46015973100 ', 345.0000,1,  32,   1,   1,1.02298176,  -3.492730, 1.10000, 0.90000, 1.10000, 0.90000
53127,'46015973200 ', 345.0000,1,  32,   1,   1,1.02208638,  -3.741912, 1.10000, 0.90000, 1.10000, 0.90000
53128,'46017940200 ', 138.0000,1,  32,   1,   1,1.02068794,  -4.583395, 1.10000, 0.90000, 1.10000, 0.90000
53129,'46019967600 ', 138.0000,1,  32,   1,   1,1.01135552,   1.331853, 1.10000, 0.90000, 1.10000, 0.90000
53130,'46019967700 ',  69.0000,1,  32,   1,   1,1.00055504,  -5.227037, 1.10000, 0.90000, 1.10000, 0.90000
53131,'46021964100 ',  69.0000,1,  32,   1,   1,0.99904573,   5.567331, 1.10000, 0.90000, 1.10000, 0.90000
53132,'46023940200 ', 345.0000,1,  32,   1,   1,1.02075922,  -2.436396, 1.10000, 0.90000, 1.10000, 0.90000
53133,'46023940300 ',  69.0000,1,  32,   1,   1,0.99693298,  -3.078534, 1.10000, 0.90000, 1.10000, 0.90000
53134,'46023970100 ', 345.0000,1,  32,   1,   1,1.02295554,  -2.973182, 1.10000, 0.90000, 1.10000, 0.90000
53135,'46025955800 ', 138.0000,1,  32,   1,   1,1.00549293,   2.658687, 1.10000, 0.90000, 1.10000, 0.90000
53136,'46027965700 ',  69.0000,1,  32,   1,   1,0.99689758,   8.376622, 1.10000, 0.90000, 1.10000, 0.90000
53137,'46027965800 ',  69.0000,1,  32,   1,   1,1.01807928,  10.882225, 1.10000, 0.90000, 1.10000, 0.90000
53138,'46027965900 ',  69.0000,1,  32,   1,   1,0.99536061,   8.304188, 1.10000, 0.90000, 1.10000, 0.90000
53139,'46029954100 ', 138.0000,1,  32,   1,   1,0.99901927,   5.799038, 1.10000, 0.90000, 1.10000, 0.90000
53140,'46029954301 ',  69.0000,1,  32,   1,   1,0.99226016,   4.474040, 1.10000, 0.90000, 1.10000, 0.90000
53141,'46029954302 ', 138.0000,1,  32,   1,   1,0.99759847,   5.064650, 1.10000, 0.90000, 1.10000, 0.90000
53142,'46029954400 ', 138.0000,1,  32,   1,   1,0.99785000,   4.950565, 1.10000, 0.90000, 1.10000, 0.90000
53143,'46029954501 ', 138.0000,1,  32,   1,   1,0.99653858,   4.776796, 1.10000, 0.90000, 1.10000, 0.90000
53144,'46029954502 ', 138.0000,1,  32,   1,   1,0.99713808,   4.630251, 1.10000, 0.90000, 1.10000, 0.90000
53145,'46029954600 ',  69.0000,1,  32,   1,   1,0.99018759,   3.150406, 1.10000, 0.90000, 1.10000, 0.90000
53146,'46031941000 ', 138.0000,1,  32,   1,   1,1.00895059,   9.329927, 1.10000, 0.90000, 1.10000, 0.90000
53147,'46031941100 ', 345.0000,1,  32,   1,   1,1.01584399,   6.647627, 1.10000, 0.90000, 1.10000, 0.90000
53148,'46033965100 ', 138.0000,1,  32,   1,   1,1.00216508,  -8.163989, 1.10000, 0.90000, 1.10000, 0.90000
53149,'46033965200 ', 138.0000,1,  32,   1,   1,1.00406635,  -7.291646, 1.10000, 0.90000, 1.10000, 0.90000
53150,'46035962600 ',  69.0000,1,  32,   1,   1,0.97555321,  -4.184869, 1.10000, 0.90000, 1.10000, 0.90000
53151,'46035962700 ', 138.0000,1,  32,   1,   1,0.99034202,  -2.820856, 1.10000, 0.90000, 1.10000, 0.90000
53152,'46035962800 ', 138.0000,1,  32,   1,   1,0.98977536,  -3.027803, 1.10000, 0.90000, 1.10000, 0.90000
53153,'46035962900 ', 138.0000,1,  32,   1,   1,0.99007010,  -3.107327, 1.10000, 0.90000, 1.10000, 0.90000
53154,'46037952700 ', 138.0000,1,  32,   1,   1,1.01937091,   4.962163, 1.10000, 0.90000, 1.10000, 0.90000
53155,'46037952800 ',  69.0000,1,  32,   1,   1,0.98750174,   3.734287, 1.10000, 0.90000, 1.10000, 0.90000
53156,'46037952900 ',  69.0000,1,  32,   1,   1,0.98623765,   4.011127, 1.10000, 0.90000, 1.10000, 0.90000
53157,'46039953600 ', 138.0000,1,  32,   1,   1,1.01085246,  11.485190, 1.10000, 0.90000, 1.10000, 0.90000
53158,'46039953700 ',  69.0000,1,  32,   1,   1,0.99220210,  12.322333, 1.10000, 0.90000, 1.10000, 0.90000
53159,'46041941500 ',  69.0000,1,  32,   1,   1,0.99467331,   3.701555, 1.10000, 0.90000, 1.10000, 0.90000
53160,'46041941700 ', 138.0000,1,  32,   1,   1,1.01224983,   4.496558, 1.10000, 0.90000, 1.10000, 0.90000
53161,'46043969600 ', 138.0000,1,  32,   1,   1,1.01922917,  -3.430222, 1.10000, 0.90000, 1.10000, 0.90000
53162,'46045962100 ', 138.0000,1,  32,   1,   1,1.00634825,   0.016636, 1.10000, 0.90000, 1.10000, 0.90000
53163,'46045962200 ',  69.0000,1,  32,   1,   1,1.00466895,   0.730351, 1.10000, 0.90000, 1.10000, 0.90000
53164,'46047964100 ',  69.0000,1,  32,   1,   1,0.97776371, -10.541553, 1.10000, 0.90000, 1.10000, 0.90000
53165,'46047964200 ',  69.0000,1,  32,   1,   1,0.98971671,  -9.754127, 1.10000, 0.90000, 1.10000, 0.90000
53166,'46049961100 ', 138.0000,1,  32,   1,   1,1.00918889,  -1.207778, 1.10000, 0.90000, 1.10000, 0.90000
53167,'46051953100 ', 138.0000,1,  32,   1,   1,1.00965333,   9.148085, 1.10000, 0.90000, 1.10000, 0.90000
53168,'46051953300 ', 138.0000,1,  32,   1,   1,1.00443661,   7.741254, 1.10000, 0.90000, 1.10000, 0.90000
53169,'46053971100 ', 138.0000,1,  32,   1,   1,1.01742804,  -4.412762, 1.10000, 0.90000, 1.10000, 0.90000
53170,'46053971200 ', 138.0000,1,  32,   1,   1,1.01424372,  -4.599025, 1.10000, 0.90000, 1.10000, 0.90000
53171,'46055960100 ', 138.0000,1,  32,   1,   1,1.02359521,  -2.358039, 1.10000, 0.90000, 1.10000, 0.90000
53172,'46057955100 ',  69.0000,1,  32,   1,   1,0.99133116,   5.785497, 1.10000, 0.90000, 1.10000, 0.90000
53173,'46057955200 ', 138.0000,1,  32,   1,   1,0.99509770,   4.585433, 1.10000, 0.90000, 1.10000, 0.90000
53174,'46059975600 ',  69.0000,1,  32,   1,   1,1.00604165,  -1.877897, 1.10000, 0.90000, 1.10000, 0.90000
53175,'46059975700 ', 138.0000,1,  32,   1,   1,1.01026154,  -1.621588, 1.10000, 0.90000, 1.10000, 0.90000
53176,'46061964100 ',  69.0000,1,  32,   1,   1,0.97466683,  -3.310667, 1.10000, 0.90000, 1.10000, 0.90000
53177,'46063968700 ', 138.0000,1,  32,   1,   1,1.01572466,   4.471410, 1.10000, 0.90000, 1.10000, 0.90000
53178,'46065977700 ', 345.0000,1,  32,   1,   1,1.02025867,  -3.865645, 1.10000, 0.90000, 1.10000, 0.90000
53179,'46065977800 ', 345.0000,1,  32,   1,   1,1.02055299,  -3.924204, 1.10000, 0.90000, 1.10000, 0.90000
53180,'46065977900 ', 345.0000,1,  32,   1,   1,1.02010798,  -3.848952, 1.10000, 0.90000, 1.10000, 0.90000
53181,'46065978000 ', 345.0000,1,  32,   1,   1,1.02108085,  -3.993959, 1.10000, 0.90000, 1.10000, 0.90000
53182,'46067968600 ', 138.0000,1,  32,   1,   1,0.98859131,  -0.992403, 1.10000, 0.90000, 1.10000, 0.90000
53183,'46067968700 ', 138.0000,1,  32,   1,   1,0.98899257,  -2.432646, 1.10000, 0.90000, 1.10000, 0.90000
53184,'46067968800 ', 138.0000,1,  32,   1,   1,0.98875463,  -1.886156, 1.10000, 0.90000, 1.10000, 0.90000
53185,'46069976700 ', 138.0000,1,  32,   1,   1,1.01974344,  -2.511767, 1.10000, 0.90000, 1.10000, 0.90000
53186,'46071941200 ',  69.0000,1,  32,   1,   1,0.99930596, -12.183567, 1.10000, 0.90000, 1.10000, 0.90000
53187,'46071961100 ', 138.0000,1,  32,   1,   1,1.00697803,  -6.787302, 1.10000, 0.90000, 1.10000, 0.90000
53188,'46073974100 ', 138.0000,1,  32,   1,   1,1.02002108,  -4.083030, 1.10000, 0.90000, 1.10000, 0.90000
53189,'46075091600 ',  69.0000,1,  32,   1,   1,1.00054324,  -9.330115, 1.10000, 0.90000, 1.10000, 0.90000
53190,'46077958100 ', 138.0000,1,  32,   1,   1,0.99818766,   4.767092, 1.10000, 0.90000, 1.10000, 0.90000
53191,'46077958200 ', 138.0000,1,  32,   1,   1,1.00317550,   1.613214, 1.10000, 0.90000, 1.10000, 0.90000
53192,'46079960100 ', 138.0000,1,  32,   1,   1,0.99351734,   5.708061, 1.10000, 0.90000, 1.10000, 0.90000
53193,'46079960200 ', 138.0000,1,  32,   1,   1,0.99297673,   5.911113, 1.10000, 0.90000, 1.10000, 0.90000
53194,'46079960300 ', 138.0000,1,  32,   1,   1,0.99151260,   6.322694, 1.10000, 0.90000, 1.10000, 0.90000
53195,'46081966100 ', 138.0000,1,  32,   1,   1,1.01999998,  -2.572746, 1.10000, 0.90000, 1.10000, 0.90000
53196,'46081966200 ',  69.0000,1,  32,   1,   1,1.00450015,  -3.791561, 1.10000, 0.90000, 1.10000, 0.90000
53197,'46081966301 ',  69.0000,1,  32,   1,   1,1.00314105,  -4.726919, 1.10000, 0.90000, 1.10000, 0.90000
53198,'46081966302 ',  69.0000,1,  32,   1,   1,0.99777937,  -3.969444, 1.10000, 0.90000, 1.10000, 0.90000
53199,'46081966600 ', 138.0000,1,  32,   1,   1,1.01177359,  -4.397740, 1.10000, 0.90000, 1.10000, 0.90000
53200,'46083010101 ',  69.0000,1,  32,   1,   1,0.97776109,   5.909674, 1.10000, 0.90000, 1.10000, 0.90000
53201,'46083010102 ',  69.0000,1,  32,   1,   1,0.98348451,   6.984465, 1.10000, 0.90000, 1.10000, 0.90000
53202,'46083010103 ',  69.0000,1,  32,   1,   1,0.98001373,   6.712963, 1.10000, 0.90000, 1.10000, 0.90000
53203,'46083010104 ', 138.0000,1,  32,   1,   1,0.99029738,   8.673090, 1.10000, 0.90000, 1.10000, 0.90000
53204,'46083010105 ',  69.0000,1,  32,   1,   1,0.97805685,   5.652446, 1.10000, 0.90000, 1.10000, 0.90000
53205,'46083010106 ',  69.0000,1,  32,   1,   1,0.98722452,   9.060659, 1.10000, 0.90000, 1.10000, 0.90000
53206,'46083010107 ', 138.0000,1,  32,   1,   1,0.98869556,   8.539979, 1.10000, 0.90000, 1.10000, 0.90000
53207,'46083010108 ',  69.0000,1,  32,   1,   1,0.98478609,   7.291788, 1.10000, 0.90000, 1.10000, 0.90000
53208,'46083010200 ', 138.0000,1,  32,   1,   1,0.98703438,   8.548283, 1.10000, 0.90000, 1.10000, 0.90000
53209,'46083010300 ', 138.0000,1,  32,   1,   1,0.98494440,   6.573932, 1.10000, 0.90000, 1.10000, 0.90000
53210,'46083010400 ', 138.0000,1,  32,   1,   1,0.98678720,   8.742518, 1.10000, 0.90000, 1.10000, 0.90000
53211,'46085940100 ',  69.0000,1,  32,   1,   1,0.96473253,  -4.676345, 1.10000, 0.90000, 1.10000, 0.90000
53212,'46085972600 ',  69.0000,1,  32,   1,   1,0.97244233,  -4.576150, 1.10000, 0.90000, 1.10000, 0.90000
53213,'46087964600 ', 138.0000,1,  32,   1,   1,0.99015063,   4.448415, 1.10000, 0.90000, 1.10000, 0.90000
53214,'46087964700 ', 138.0000,1,  32,   1,   1,0.98872918,   4.632677, 1.10000, 0.90000, 1.10000, 0.90000
53215,'46089963100 ',  69.0000,1,  32,   1,   1,1.00220478,   1.906323, 1.10000, 0.90000, 1.10000, 0.90000
53216,'46091950800 ',  69.0000,1,  32,   1,   1,0.96777982,   1.607592, 1.10000, 0.90000, 1.10000, 0.90000
53217,'46093020200 ', 138.0000,1,  32,   1,   1,1.00770485,  -4.932676, 1.10000, 0.90000, 1.10000, 0.90000
53218,'46093020301 ', 138.0000,1,  32,   1,   1,1.01026571,  -4.363275, 1.10000, 0.90000, 1.10000, 0.90000
53219,'46093020302 ', 345.0000,1,  32,   1,   1,1.01956093,  -0.957681, 1.10000, 0.90000, 1.10000, 0.90000
53220,'46093020400 ',  69.0000,1,  32,   1,   1,1.01538992,  -2.815878, 1.10000, 0.90000, 1.10000, 0.90000
53221,'46093020500 ', 345.0000,1,  32,   1,   1,1.02323163,   2.685613, 1.10000, 0.90000, 1.10000, 0.90000
53222,'46095940300 ',  69.0000,1,  32,   1,   1,0.99774700, -12.149844, 1.10000, 0.90000, 1.10000, 0.90000
53223,'46097961600 ', 138.0000,1,  32,   1,   1,0.99559420,   2.937739, 1.10000, 0.90000, 1.10000, 0.90000
53224,'46099000100 ', 138.0000,1,  32,   1,   1,0.99928766,   8.982905, 1.10000, 0.90000, 1.10000, 0.90000
53225,'46099000201 ', 138.0000,1,  32,   1,   1,0.99561489,   8.762060, 1.10000, 0.90000, 1.10000, 0.90000
53226,'46099000202 ', 138.0000,1,  32,   1,   1,0.99659634,   8.744064, 1.10000, 0.90000, 1.10000, 0.90000
53227,'46099000300 ', 138.0000,1,  32,   1,   1,1.00116396,   9.075210, 1.10000, 0.90000, 1.10000, 0.90000
53228,'46099000401 ',  69.0000,1,  32,   1,   1,0.99238211,   8.481292, 1.10000, 0.90000, 1.10000, 0.90000
53229,'46099000405 ', 138.0000,1,  32,   1,   1,0.99666536,   9.476800, 1.10000, 0.90000, 1.10000, 0.90000
53230,'46099000406 ', 138.0000,1,  32,   1,   1,0.99536490,   9.296379, 1.10000, 0.90000, 1.10000, 0.90000
53231,'46099000407 ',  69.0000,1,  32,   1,   1,0.98880309,   8.964638, 1.10000, 0.90000, 1.10000, 0.90000
53232,'46099000408 ', 138.0000,1,  32,   1,   1,0.99840462,   9.683099, 1.10000, 0.90000, 1.10000, 0.90000
53233,'46099000500 ', 138.0000,1,  32,   1,   1,0.99455947,   9.139468, 1.10000, 0.90000, 1.10000, 0.90000
53234,'46099000600 ',  69.0000,1,  32,   1,   1,0.99017680,   8.277266, 1.10000, 0.90000, 1.10000, 0.90000
53235,'46099000700 ',  69.0000,1,  32,   1,   1,0.99051136,   8.234088, 1.10000, 0.90000, 1.10000, 0.90000
53236,'46099000900 ', 138.0000,1,  32,   1,   1,0.99411809,   8.672584, 1.10000, 0.90000, 1.10000, 0.90000
53237,'46099001001 ',  69.0000,1,  32,   1,   1,0.98238772,   6.829857, 1.10000, 0.90000, 1.10000, 0.90000
53238,'46099001002 ',  69.0000,1,  32,   1,   1,0.98450536,   7.095313, 1.10000, 0.90000, 1.10000, 0.90000
53239,'46099001101 ', 138.0000,1,  32,   1,   1,0.98998755,   8.190617, 1.10000, 0.90000, 1.10000, 0.90000
53240,'46099001105 ',  69.0000,1,  32,   1,   1,0.98095542,   6.744449, 1.10000, 0.90000, 1.10000, 0.90000
53241,'46099001106 ',  69.0000,1,  32,   1,   1,0.98043287,   6.734731, 1.10000, 0.90000, 1.10000, 0.90000
53242,'46099001107 ',  69.0000,1,  32,   1,   1,0.98304051,   6.964886, 1.10000, 0.90000, 1.10000, 0.90000
53243,'46099001108 ',  69.0000,1,  32,   1,   1,0.98243392,   6.862122, 1.10000, 0.90000, 1.10000, 0.90000
53244,'46099001200 ',  69.0000,1,  32,   1,   1,0.98804986,   8.010312, 1.10000, 0.90000, 1.10000, 0.90000
53245,'46099001500 ', 138.0000,1,  32,   1,   1,0.99228966,   8.660515, 1.10000, 0.90000, 1.10000, 0.90000
53246,'46099001600 ', 138.0000,1,  32,   1,   1,0.99281698,   8.838110, 1.10000, 0.90000, 1.10000, 0.90000
53247,'46099001700 ',  69.0000,1,  32,   1,   1,0.99110293,   8.405154, 1.10000, 0.90000, 1.10000, 0.90000
53248,'46099001801 ',  69.0000,1,  32,   1,   1,0.98871124,   8.634858, 1.10000, 0.90000, 1.10000, 0.90000
53249,'46099001803 ',  69.0000,1,  32,   1,   1,0.98845887,   8.667722, 1.10000, 0.90000, 1.10000, 0.90000
53250,'46099001804 ',  69.0000,1,  32,   1,   1,0.98785186,   8.616320, 1.10000, 0.90000, 1.10000, 0.90000
53251,'46099001901 ', 138.0000,1,  32,   1,   1,0.99222398,   8.801425, 1.10000, 0.90000, 1.10000, 0.90000
53252,'46099001902 ', 138.0000,1,  32,   1,   1,0.99162269,   8.765192, 1.10000, 0.90000, 1.10000, 0.90000
53253,'46099010101 ', 138.0000,1,  32,   1,   1,1.00489902,   9.947333, 1.10000, 0.90000, 1.10000, 0.90000
53254,'46099010102 ', 138.0000,1,  32,   1,   1,1.00266171,   9.753648, 1.10000, 0.90000, 1.10000, 0.90000
53255,'46099010200 ', 138.0000,1,  32,   1,   1,0.99165595,   7.226793, 1.10000, 0.90000, 1.10000, 0.90000
53256,'46099010300 ',  69.0000,1,  32,   1,   1,0.97799045,   6.121913, 1.10000, 0.90000, 1.10000, 0.90000
53257,'46099010401 ',  69.0000,1,  32,   1,   1,0.98789328,   9.079892, 1.10000, 0.90000, 1.10000, 0.90000
53258,'46099010402 ', 138.0000,1,  32,   1,   1,0.99690002,  11.920028, 1.10000, 0.90000, 1.10000, 0.90000
53259,'46099010403 ', 138.0000,1,  32,   1,   1,1.00538182,  10.046010, 1.10000, 0.90000, 1.10000, 0.90000
53260,'46099010404 ', 138.0000,1,  32,   1,   1,0.99692327,   8.561705, 1.10000, 0.90000, 1.10000, 0.90000
53261,'46099010405 ',  69.0000,1,  32,   1,   1,0.98380339,   7.199172, 1.10000, 0.90000, 1.10000, 0.90000
53262,'46099010406 ',  69.0000,1,  32,   1,   1,0.98141426,   6.802330, 1.10000, 0.90000, 1.10000, 0.90000
53263,'46099010501 ',  69.0000,1,  32,   1,   1,0.99201202,  10.561213, 1.10000, 0.90000, 1.10000, 0.90000
53264,'46099010502 ',  69.0000,1,  32,   1,   1,0.98955262,  10.138673, 1.10000, 0.90000, 1.10000, 0.90000
53265,'46099010600 ', 138.0000,1,  32,   1,   1,0.99213892,   8.564007, 1.10000, 0.90000, 1.10000, 0.90000
53266,'46101959600 ', 138.0000,1,  32,   1,   1,1.00080132,   9.674345, 1.10000, 0.90000, 1.10000, 0.90000
53267,'46101959700 ',  69.0000,1,  32,   1,   1,0.98971629,   9.064670, 1.10000, 0.90000, 1.10000, 0.90000
53268,'46103010200 ', 230.0000,1,  32,   1,   1,1.01327109,  -3.919630, 1.10000, 0.90000, 1.10000, 0.90000
53269,'46103010300 ', 138.0000,1,  32,   1,   1,1.01595914,  -3.669762, 1.10000, 0.90000, 1.10000, 0.90000
53270,'46103010400 ',  69.0000,1,  32,   1,   1,1.00653780,  -4.774987, 1.10000, 0.90000, 1.10000, 0.90000
53271,'46103010500 ', 230.0000,1,  32,   1,   1,1.01261425,  -4.054160, 1.10000, 0.90000, 1.10000, 0.90000
53272,'46103010600 ',  69.0000,1,  32,   1,   1,1.00868309,  -4.772089, 1.10000, 0.90000, 1.10000, 0.90000
53273,'46103010700 ',  69.0000,1,  32,   1,   1,1.01207352,  -4.451388, 1.10000, 0.90000, 1.10000, 0.90000
53274,'46103010800 ',  69.0000,1,  32,   1,   1,1.01315641,  -4.442575, 1.10000, 0.90000, 1.10000, 0.90000
53275,'46103010903 ',  69.0000,1,  32,   1,   1,1.00478292,  -5.109209, 1.10000, 0.90000, 1.10000, 0.90000
53276,'46103010904 ',  69.0000,1,  32,   1,   1,1.01005757,  -4.661253, 1.10000, 0.90000, 1.10000, 0.90000
53277,'46103010905 ',  69.0000,1,  32,   1,   1,1.00313210,  -5.398766, 1.10000, 0.90000, 1.10000, 0.90000
53278,'46103010906 ', 230.0000,1,  32,   1,   1,1.01169920,  -4.256019, 1.10000, 0.90000, 1.10000, 0.90000
53279,'46103010907 ',  69.0000,1,  32,   1,   1,1.00635445,  -5.073381, 1.10000, 0.90000, 1.10000, 0.90000
53280,'46103011001 ',  69.0000,1,  32,   1,   1,1.01595783,  -4.357793, 1.10000, 0.90000, 1.10000, 0.90000
53281,'46103011002 ',  69.0000,1,  32,   1,   1,1.01615226,  -4.301997, 1.10000, 0.90000, 1.10000, 0.90000
53282,'46103011004 ',  69.0000,1,  32,   1,   1,1.00970685,  -5.058612, 1.10000, 0.90000, 1.10000, 0.90000
53283,'46103011005 ',  69.0000,1,  32,   1,   1,1.00242555,  -5.939130, 1.10000, 0.90000, 1.10000, 0.90000
53284,'46103011100 ',  69.0000,1,  32,   1,   1,1.01851881,  -4.193344, 1.10000, 0.90000, 1.10000, 0.90000
53285,'46103011200 ',  69.0000,1,  32,   1,   1,1.01906216,  -4.190316, 1.10000, 0.90000, 1.10000, 0.90000
53286,'46103011300 ', 138.0000,1,  32,   1,   1,1.01267207,  -4.122893, 1.10000, 0.90000, 1.10000, 0.90000
53287,'46103011400 ', 230.0000,1,  32,   1,   1,1.01396894,  -3.696737, 1.10000, 0.90000, 1.10000, 0.90000
53288,'46103011500 ',  69.0000,1,  32,   1,   1,0.99954224,  -5.381670, 1.10000, 0.90000, 1.10000, 0.90000
53289,'46103011600 ', 230.0000,1,  32,   1,   1,1.01119435,  -4.579670, 1.10000, 0.90000, 1.10000, 0.90000
53290,'46103011700 ', 138.0000,1,  32,   1,   1,1.00773239,  -5.893329, 1.10000, 0.90000, 1.10000, 0.90000
53291,'46105968300 ', 138.0000,1,  32,   1,   1,1.01164460,   6.513528, 1.10000, 0.90000, 1.10000, 0.90000
53292,'46107000100 ', 345.0000,1,  32,   1,   1,1.01982009,   0.683538, 1.10000, 0.90000, 1.10000, 0.90000
53293,'46109940400 ',  69.0000,1,  32,   1,   1,0.97547907,   4.655566, 1.10000, 0.90000, 1.10000, 0.90000
53294,'46109940700 ', 138.0000,1,  32,   1,   1,0.98490769,   6.334030, 1.10000, 0.90000, 1.10000, 0.90000
53295,'46109940800 ',  69.0000,1,  32,   1,   1,0.97413284,   4.670313, 1.10000, 0.90000, 1.10000, 0.90000
53296,'46109950400 ',  69.0000,1,  32,   1,   1,0.98297584,   6.254487, 1.10000, 0.90000, 1.10000, 0.90000
53297,'46111962100 ', 138.0000,1,  32,   1,   1,0.99668998,  -1.540993, 1.10000, 0.90000, 1.10000, 0.90000
53298,'46113940500 ', 138.0000,1,  32,   1,   1,0.99875969, -15.913055, 1.10000, 0.90000, 1.10000, 0.90000
53299,'46113940800 ', 345.0000,1,  32,   1,   1,1.01435959,  -9.940115, 1.10000, 0.90000, 1.10000, 0.90000
53300,'46113940900 ',  69.0000,1,  32,   1,   1,1.00579679, -15.711761, 1.10000, 0.90000, 1.10000, 0.90000
53301,'46115000100 ', 138.0000,1,  32,   1,   1,0.99669611,  -0.831932, 1.10000, 0.90000, 1.10000, 0.90000
53302,'46115000200 ', 138.0000,1,  32,   1,   1,0.99732238,  -0.912022, 1.10000, 0.90000, 1.10000, 0.90000
53303,'46115000300 ',  69.0000,1,  32,   1,   1,0.99502683,   0.243481, 1.10000, 0.90000, 1.10000, 0.90000
53304,'46117960100 ', 138.0000,1,  32,   1,   1,1.02072608,  -3.783376, 1.10000, 0.90000, 1.10000, 0.90000
53305,'46119979100 ', 345.0000,1,  32,   1,   1,1.02022254,  -1.674287, 1.10000, 0.90000, 1.10000, 0.90000
53306,'46121940100 ',  69.0000,1,  32,   1,   1,1.00007379, -15.808082, 1.10000, 0.90000, 1.10000, 0.90000
53307,'46121940200 ', 138.0000,1,  32,   1,   1,1.00524974, -14.698926, 1.10000, 0.90000, 1.10000, 0.90000
53308,'46123971600 ',  69.0000,1,  32,   1,   1,0.99422610, -15.337588, 1.10000, 0.90000, 1.10000, 0.90000
53309,'46123971700 ', 138.0000,1,  32,   1,   1,1.00818479, -14.676591, 1.10000, 0.90000, 1.10000, 0.90000
53310,'46125965100 ', 138.0000,1,  32,   1,   1,0.98742330,   4.971194, 1.10000, 0.90000, 1.10000, 0.90000
53311,'46125965200 ', 138.0000,1,  32,   1,   1,0.98523313,   4.651162, 1.10000, 0.90000, 1.10000, 0.90000
53312,'46127020100 ', 138.0000,1,  32,   1,   1,0.99072516,   8.506840, 1.10000, 0.90000, 1.10000, 0.90000
53313,'46127020200 ', 138.0000,1,  32,   1,   1,0.99161667,   7.956017, 1.10000, 0.90000, 1.10000, 0.90000
53314,'46127020300 ', 138.0000,1,  32,   1,   1,0.99160469,   7.326651, 1.10000, 0.90000, 1.10000, 0.90000
53315,'46129965100 ', 345.0000,1,  32,   1,   1,1.01857305,   2.976473, 1.10000, 0.90000, 1.10000, 0.90000
53316,'46129965200 ', 345.0000,1,  32,   1,   1,1.01713645,   4.952112, 1.10000, 0.90000, 1.10000, 0.90000
53317,'46135966100 ',  69.0000,1,  32,   1,   1,0.97805864,   0.675760, 1.10000, 0.90000, 1.10000, 0.90000
53318,'46135966200 ', 138.0000,1,  32,   1,   1,0.97984695,   1.711351, 1.10000, 0.90000, 1.10000, 0.90000
53319,'46135966301 ', 138.0000,1,  32,   1,   1,0.99525732,  -1.238527, 1.10000, 0.90000, 1.10000, 0.90000
53320,'46135966302 ', 138.0000,1,  32,   1,   1,0.97904140,   1.562980, 1.10000, 0.90000, 1.10000, 0.90000
53321,'46135966400 ', 138.0000,1,  32,   1,   1,0.98123431,   2.511904, 1.10000, 0.90000, 1.10000, 0.90000
53322,'46137941600 ', 138.0000,1,  32,   1,   1,1.01901734,   3.215717, 1.10000, 0.90000, 1.10000, 0.90000
53323,'48001950100 ',  69.0000,1,  34,   1,   1,0.96675670, -67.288790, 1.10000, 0.90000, 1.10000, 0.90000
53324,'48001950401 ',  69.0000,1,  34,   1,   1,0.97685021, -68.729209, 1.10000, 0.90000, 1.10000, 0.90000
53325,'48001950402 ', 138.0000,1,  34,   1,   1,1.00352418, -67.055082, 1.10000, 0.90000, 1.10000, 0.90000
53326,'48001950500 ',  69.0000,1,  34,   1,   1,0.95963830, -69.027804, 1.10000, 0.90000, 1.10000, 0.90000
53327,'48001950600 ',  69.0000,1,  34,   1,   1,0.96486616, -68.803296, 1.10000, 0.90000, 1.10000, 0.90000
53328,'48001950700 ',  69.0000,1,  34,   1,   1,0.96699202, -68.694511, 1.10000, 0.90000, 1.10000, 0.90000
53329,'48001950800 ', 138.0000,1,  34,   1,   1,0.97785854, -67.410265, 1.10000, 0.90000, 1.10000, 0.90000
53330,'48001950901 ',  69.0000,1,  34,   1,   1,0.96449924, -68.810550, 1.10000, 0.90000, 1.10000, 0.90000
53331,'48001950902 ', 138.0000,1,  34,   1,   1,0.98180646, -66.932043, 1.10000, 0.90000, 1.10000, 0.90000
53332,'48001951000 ',  69.0000,1,  34,   1,   1,0.95996380, -70.266363, 1.10000, 0.90000, 1.10000, 0.90000
53333,'48001951100 ', 138.0000,1,  34,   1,   1,0.99229723, -66.902973, 1.10000, 0.90000, 1.10000, 0.90000
53334,'48003950100 ', 345.0000,1,  34,   1,   1,0.99644065, -57.251984, 1.10000, 0.90000, 1.10000, 0.90000
53335,'48003950200 ', 138.0000,1,  34,   1,   1,0.99512947, -57.233430, 1.10000, 0.90000, 1.10000, 0.90000
53336,'48003950300 ',  69.0000,1,  34,   1,   1,0.98701364, -57.939402, 1.10000, 0.90000, 1.10000, 0.90000
53337,'48003950400 ',  69.0000,1,  34,   1,   1,0.97313464, -58.056915, 1.10000, 0.90000, 1.10000, 0.90000
53338,'48005000101 ', 138.0000,1,  34,   1,   1,0.96558166, -68.491388, 1.10000, 0.90000, 1.10000, 0.90000
53339,'48005000102 ',  69.0000,1,  34,   1,   1,0.95039403, -70.244917, 1.10000, 0.90000, 1.10000, 0.90000
53340,'48005000200 ', 138.0000,1,  34,   1,   1,0.95741862, -70.503876, 1.10000, 0.90000, 1.10000, 0.90000
53341,'48005000301 ', 138.0000,1,  34,   1,   1,0.96284747, -69.684985, 1.10000, 0.90000, 1.10000, 0.90000
53342,'48005000302 ',  69.0000,1,  34,   1,   1,0.96109700, -70.425411, 1.10000, 0.90000, 1.10000, 0.90000
53343,'48005000400 ', 138.0000,1,  34,   1,   1,0.96032041, -70.143372, 1.10000, 0.90000, 1.10000, 0.90000
53344,'48005000500 ',  69.0000,1,  34,   1,   1,0.93977392, -73.748414, 1.10000, 0.90000, 1.10000, 0.90000
53345,'48005000600 ', 138.0000,1,  34,   1,   1,0.95724267, -70.527932, 1.10000, 0.90000, 1.10000, 0.90000
53346,'48005000700 ',  69.0000,1,  34,   1,   1,0.94184661, -73.532082, 1.10000, 0.90000, 1.10000, 0.90000
53347,'48005000800 ',  69.0000,1,  34,   1,   1,0.93895489, -73.761453, 1.10000, 0.90000, 1.10000, 0.90000
53348,'48005000901 ',  69.0000,1,  34,   1,   1,0.94476587, -73.154871, 1.10000, 0.90000, 1.10000, 0.90000
53349,'48005000902 ',  69.0000,1,  34,   1,   1,0.95805323, -70.629497, 1.10000, 0.90000, 1.10000, 0.90000
53350,'48005001001 ', 345.0000,1,  34,   1,   1,0.99284941, -65.788389, 1.10000, 0.90000, 1.10000, 0.90000
53351,'48005001002 ',  69.0000,1,  34,   1,   1,0.95201325, -71.236476, 1.10000, 0.90000, 1.10000, 0.90000
53352,'48005001100 ', 138.0000,1,  34,   1,   1,0.96101046, -70.060959, 1.10000, 0.90000, 1.10000, 0.90000
53353,'48005001200 ', 138.0000,1,  34,   1,   1,0.96756768, -70.633527, 1.10000, 0.90000, 1.10000, 0.90000
53354,'48005001300 ', 138.0000,1,  34,   1,   1,0.96409678, -70.445362, 1.10000, 0.90000, 1.10000, 0.90000
53355,'48007950100 ', 138.0000,1,  34,   1,   1,0.99280697, -60.912132, 1.10000, 0.90000, 1.10000, 0.90000
53356,'48007950200 ',  69.0000,1,  34,   1,   1,0.98084128, -61.394139, 1.10000, 0.90000, 1.10000, 0.90000
53357,'48007950300 ', 138.0000,1,  34,   1,   1,0.99525207, -60.167669, 1.10000, 0.90000, 1.10000, 0.90000
53358,'48007950400 ',  69.0000,1,  34,   1,   1,0.97972125, -61.396461, 1.10000, 0.90000, 1.10000, 0.90000
53359,'48007950500 ', 138.0000,1,  34,   1,   1,0.99975604, -59.605995, 1.10000, 0.90000, 1.10000, 0.90000
53360,'48009020100 ',  69.0000,1,  34,   1,   1,0.95528913, -66.862832, 1.10000, 0.90000, 1.10000, 0.90000
53361,'48009020200 ',  69.0000,1,  34,   1,   1,0.96258283, -60.331430, 1.10000, 0.90000, 1.10000, 0.90000
53362,'48009020300 ',  69.0000,1,  34,   1,   1,0.95313060, -60.594979, 1.10000, 0.90000, 1.10000, 0.90000
53363,'48011950100 ',  69.0000,1,  34,   1,   1,0.96459383, -60.697753, 1.10000, 0.90000, 1.10000, 0.90000
53364,'48013960100 ',  69.0000,1,  34,   1,   1,0.99089080, -68.589757, 1.10000, 0.90000, 1.10000, 0.90000
53365,'48013960201 ',  69.0000,1,  34,   1,   1,0.96917361, -72.010206, 1.10000, 0.90000, 1.10000, 0.90000
53366,'48013960202 ', 138.0000,1,  34,   1,   1,0.99068296, -69.417706, 1.10000, 0.90000, 1.10000, 0.90000
53367,'48013960300 ', 138.0000,1,  34,   1,   1,0.99137193, -69.222895, 1.10000, 0.90000, 1.10000, 0.90000
53368,'48013960401 ',  69.0000,1,  34,   1,   1,0.98492491, -70.009077, 1.10000, 0.90000, 1.10000, 0.90000
53369,'48013960402 ', 138.0000,1,  34,   1,   1,0.99314135, -68.976086, 1.10000, 0.90000, 1.10000, 0.90000
53370,'48013960500 ',  69.0000,1,  34,   1,   1,0.99155486, -68.395581, 1.10000, 0.90000, 1.10000, 0.90000
53371,'48013960600 ',  69.0000,1,  34,   1,   1,0.99847913, -67.799053, 1.10000, 0.90000, 1.10000, 0.90000
53372,'48015760100 ', 138.0000,1,  34,   1,   1,0.99422330, -70.123189, 1.10000, 0.90000, 1.10000, 0.90000
53373,'48015760200 ', 345.0000,1,  34,   1,   1,0.99893880, -71.022137, 1.10000, 0.90000, 1.10000, 0.90000
53374,'48015760300 ', 345.0000,1,  34,   1,   1,1.00436187, -70.239787, 1.10000, 0.90000, 1.10000, 0.90000
53375,'48015760400 ', 138.0000,1,  34,   1,   1,1.00269270, -70.191293, 1.10000, 0.90000, 1.10000, 0.90000
53376,'48015760501 ', 138.0000,1,  34,   1,   1,0.98730099, -72.456156, 1.10000, 0.90000, 1.10000, 0.90000
53377,'48015760502 ', 138.0000,1,  34,   1,   1,0.98529434, -72.890597, 1.10000, 0.90000, 1.10000, 0.90000
53378,'48017950100 ',  69.0000,1,  34,   1,   1,0.98496288, -57.781310, 1.10000, 0.90000, 1.10000, 0.90000
53379,'48019000101 ',  69.0000,1,  34,   1,   1,0.93856168, -77.993650, 1.10000, 0.90000, 1.10000, 0.90000
53380,'48019000102 ',  69.0000,1,  34,   1,   1,0.93561369, -78.499460, 1.10000, 0.90000, 1.10000, 0.90000
53381,'48019000200 ',  69.0000,1,  34,   1,   1,0.94137716, -76.379656, 1.10000, 0.90000, 1.10000, 0.90000
53382,'48019000300 ',  69.0000,1,  34,   1,   1,0.94340008, -77.471018, 1.10000, 0.90000, 1.10000, 0.90000
53383,'48019000400 ',  69.0000,1,  34,   1,   1,0.94915080, -76.903695, 1.10000, 0.90000, 1.10000, 0.90000
53384,'48021950100 ', 138.0000,1,  34,   1,   1,0.99087906, -69.792150, 1.10000, 0.90000, 1.10000, 0.90000
53385,'48021950200 ', 138.0000,1,  34,   1,   1,0.98342830, -70.375004, 1.10000, 0.90000, 1.10000, 0.90000
53386,'48021950300 ', 138.0000,1,  34,   1,   1,0.99729478, -69.349691, 1.10000, 0.90000, 1.10000, 0.90000
53387,'48021950400 ', 138.0000,1,  34,   1,   1,1.00880527, -68.460735, 1.10000, 0.90000, 1.10000, 0.90000
53388,'48021950501 ',  69.0000,1,  34,   1,   1,0.99538547, -69.206332, 1.10000, 0.90000, 1.10000, 0.90000
53389,'48021950502 ', 138.0000,1,  34,   1,   1,1.00794959, -68.208263, 1.10000, 0.90000, 1.10000, 0.90000
53390,'48021950600 ', 138.0000,1,  34,   1,   1,1.01385951, -68.434643, 1.10000, 0.90000, 1.10000, 0.90000
53391,'48021950700 ', 138.0000,1,  34,   1,   1,1.01513505, -68.409310, 1.10000, 0.90000, 1.10000, 0.90000
53392,'48021950801 ',  69.0000,1,  34,   1,   1,0.97461832, -71.341886, 1.10000, 0.90000, 1.10000, 0.90000
53393,'48021950802 ',  69.0000,1,  34,   1,   1,0.96489251, -72.480041, 1.10000, 0.90000, 1.10000, 0.90000
53394,'48023950300 ', 138.0000,1,  34,   1,   1,1.00014246, -57.630630, 1.10000, 0.90000, 1.10000, 0.90000
53395,'48025950100 ',  69.0000,1,  34,   1,   1,0.95982808, -68.607433, 1.10000, 0.90000, 1.10000, 0.90000
53396,'48025950201 ', 138.0000,1,  34,   1,   1,0.99318671, -62.045691, 1.10000, 0.90000, 1.10000, 0.90000
53397,'48025950202 ',  69.0000,1,  34,   1,   1,0.96263033, -65.030170, 1.10000, 0.90000, 1.10000, 0.90000
53398,'48025950300 ',  69.0000,1,  34,   1,   1,0.95330524, -67.882306, 1.10000, 0.90000, 1.10000, 0.90000
53399,'48025950400 ',  69.0000,1,  34,   1,   1,0.95511776, -67.620922, 1.10000, 0.90000, 1.10000, 0.90000
53400,'48025950500 ',  69.0000,1,  34,   1,   1,0.95588660, -67.598662, 1.10000, 0.90000, 1.10000, 0.90000
53401,'48025950600 ',  69.0000,1,  34,   1,   1,0.97176152, -64.266835, 1.10000, 0.90000, 1.10000, 0.90000
53402,'48027020100 ',  69.0000,1,  34,   1,   1,0.94720459, -75.221215, 1.10000, 0.90000, 1.10000, 0.90000
53403,'48027020201 ',  69.0000,1,  34,   1,   1,0.95140654, -74.838048, 1.10000, 0.90000, 1.10000, 0.90000
53404,'48027020202 ', 138.0000,1,  34,   1,   1,0.96124101, -73.436322, 1.10000, 0.90000, 1.10000, 0.90000
53405,'48027020300 ', 138.0000,1,  34,   1,   1,0.95742494, -73.896827, 1.10000, 0.90000, 1.10000, 0.90000
53406,'48027020401 ', 138.0000,1,  34,   1,   1,0.95608401, -74.344157, 1.10000, 0.90000, 1.10000, 0.90000
53407,'48027020402 ',  69.0000,1,  34,   1,   1,0.94786614, -75.067139, 1.10000, 0.90000, 1.10000, 0.90000
53408,'48027020500 ',  69.0000,1,  34,   1,   1,0.95011055, -74.986564, 1.10000, 0.90000, 1.10000, 0.90000
53409,'48027020600 ', 138.0000,1,  34,   1,   1,0.95535314, -74.147181, 1.10000, 0.90000, 1.10000, 0.90000
53410,'48027020701 ',  69.0000,1,  34,   1,   1,0.95193833, -75.421053, 1.10000, 0.90000, 1.10000, 0.90000
53411,'48027020702 ', 138.0000,1,  34,   1,   1,0.95554298, -74.166961, 1.10000, 0.90000, 1.10000, 0.90000
53412,'48027020800 ',  69.0000,1,  34,   1,   1,0.95014036, -75.688591, 1.10000, 0.90000, 1.10000, 0.90000
53413,'48027020900 ',  69.0000,1,  34,   1,   1,0.95172817, -75.511682, 1.10000, 0.90000, 1.10000, 0.90000
53414,'48027021000 ',  69.0000,1,  34,   1,   1,0.95117885, -75.592845, 1.10000, 0.90000, 1.10000, 0.90000
53415,'48027021100 ',  69.0000,1,  34,   1,   1,0.95291418, -75.307043, 1.10000, 0.90000, 1.10000, 0.90000
53416,'48027021201 ', 138.0000,1,  34,   1,   1,0.95677638, -73.957302, 1.10000, 0.90000, 1.10000, 0.90000
53417,'48027021202 ', 138.0000,1,  34,   1,   1,0.95643055, -73.987198, 1.10000, 0.90000, 1.10000, 0.90000
53418,'48027021203 ',  69.0000,1,  34,   1,   1,0.95321202, -75.315765, 1.10000, 0.90000, 1.10000, 0.90000
53419,'48027021301 ',  69.0000,1,  34,   1,   1,0.95197660, -75.472511, 1.10000, 0.90000, 1.10000, 0.90000
53420,'48027021302 ',  69.0000,1,  34,   1,   1,0.95244950, -75.402543, 1.10000, 0.90000, 1.10000, 0.90000
53421,'48027021303 ',  69.0000,1,  34,   1,   1,0.95167345, -75.507687, 1.10000, 0.90000, 1.10000, 0.90000
53422,'48027021400 ',  69.0000,1,  34,   1,   1,0.95481020, -75.076565, 1.10000, 0.90000, 1.10000, 0.90000
53423,'48027021500 ', 138.0000,1,  34,   1,   1,0.96255618, -72.337106, 1.10000, 0.90000, 1.10000, 0.90000
53424,'48027021601 ',  69.0000,1,  34,   1,   1,0.95305663, -74.606368, 1.10000, 0.90000, 1.10000, 0.90000
53425,'48027021602 ',  69.0000,1,  34,   1,   1,0.95073247, -74.766638, 1.10000, 0.90000, 1.10000, 0.90000
53426,'48027021700 ',  69.0000,1,  34,   1,   1,0.95162225, -74.742036, 1.10000, 0.90000, 1.10000, 0.90000
53427,'48027021800 ', 138.0000,1,  34,   1,   1,0.96393007, -71.282846, 1.10000, 0.90000, 1.10000, 0.90000
53428,'48027021901 ',  69.0000,1,  34,   1,   1,0.96157628, -71.223512, 1.10000, 0.90000, 1.10000, 0.90000
53429,'48027021903 ', 138.0000,1,  34,   1,   1,0.96625811, -70.376459, 1.10000, 0.90000, 1.10000, 0.90000
53430,'48027021904 ',  69.0000,1,  34,   1,   1,0.96099395, -71.276863, 1.10000, 0.90000, 1.10000, 0.90000
53431,'48027022000 ',  69.0000,1,  34,   1,   1,0.95174336, -73.261511, 1.10000, 0.90000, 1.10000, 0.90000
53432,'48027022101 ',  69.0000,1,  34,   1,   1,0.96082920, -70.817908, 1.10000, 0.90000, 1.10000, 0.90000
53433,'48027022103 ',  69.0000,1,  34,   1,   1,0.96025634, -70.874947, 1.10000, 0.90000, 1.10000, 0.90000
53434,'48027022104 ',  69.0000,1,  34,   1,   1,0.95989776, -70.923755, 1.10000, 0.90000, 1.10000, 0.90000
53435,'48027022105 ',  69.0000,1,  34,   1,   1,0.95919281, -70.943583, 1.10000, 0.90000, 1.10000, 0.90000
53436,'48027022200 ',  69.0000,1,  34,   1,   1,0.96084976, -70.855303, 1.10000, 0.90000, 1.10000, 0.90000
53437,'48027022300 ',  69.0000,1,  34,   1,   1,0.96126783, -70.846486, 1.10000, 0.90000, 1.10000, 0.90000
53438,'48027022401 ', 138.0000,1,  34,   1,   1,0.96847779, -69.678605, 1.10000, 0.90000, 1.10000, 0.90000
53439,'48027022402 ',  69.0000,1,  34,   1,   1,0.96096766, -71.197393, 1.10000, 0.90000, 1.10000, 0.90000
53440,'48027022403 ', 138.0000,1,  34,   1,   1,0.96782005, -69.880847, 1.10000, 0.90000, 1.10000, 0.90000
53441,'48027022404 ', 138.0000,1,  34,   1,   1,0.96764678, -69.956307, 1.10000, 0.90000, 1.10000, 0.90000
53442,'48027022405 ', 138.0000,1,  34,   1,   1,0.96812379, -69.783196, 1.10000, 0.90000, 1.10000, 0.90000
53443,'48027022501 ', 138.0000,1,  34,   1,   1,0.96916211, -69.516402, 1.10000, 0.90000, 1.10000, 0.90000
53444,'48027022502 ', 138.0000,1,  34,   1,   1,0.96952337, -69.662636, 1.10000, 0.90000, 1.10000, 0.90000
53445,'48027022600 ',  69.0000,1,  34,   1,   1,0.96232718, -70.669345, 1.10000, 0.90000, 1.10000, 0.90000
53446,'48027022801 ',  69.0000,1,  34,   1,   1,0.96275198, -70.561311, 1.10000, 0.90000, 1.10000, 0.90000
53447,'48027022900 ', 138.0000,1,  34,   1,   1,0.96983206, -69.375331, 1.10000, 0.90000, 1.10000, 0.90000
53448,'48027023000 ',  69.0000,1,  34,   1,   1,0.96275407, -69.793018, 1.10000, 0.90000, 1.10000, 0.90000
53449,'48027023103 ',  69.0000,1,  34,   1,   1,0.96885920, -69.473495, 1.10000, 0.90000, 1.10000, 0.90000
53450,'48027023104 ',  69.0000,1,  34,   1,   1,0.96875328, -69.474464, 1.10000, 0.90000, 1.10000, 0.90000
53451,'48027023105 ', 230.0000,1,  34,   1,   1,0.98221684, -68.034053, 1.10000, 0.90000, 1.10000, 0.90000
53452,'48027023106 ',  69.0000,1,  34,   1,   1,0.96401995, -70.146425, 1.10000, 0.90000, 1.10000, 0.90000
53453,'48027023107 ',  69.0000,1,  34,   1,   1,0.96160012, -69.838698, 1.10000, 0.90000, 1.10000, 0.90000
53454,'48027023108 ', 345.0000,1,  34,   1,   1,0.98397374, -66.654969, 1.10000, 0.90000, 1.10000, 0.90000
53455,'48027023201 ',  69.0000,1,  34,   1,   1,0.96822071, -69.472313, 1.10000, 0.90000, 1.10000, 0.90000
53456,'48027023202 ', 345.0000,1,  34,   1,   1,0.98350340, -66.428316, 1.10000, 0.90000, 1.10000, 0.90000
53457,'48027023203 ', 138.0000,1,  34,   1,   1,0.97075641, -69.139676, 1.10000, 0.90000, 1.10000, 0.90000
53458,'48027023204 ',  69.0000,1,  34,   1,   1,0.95931387, -70.914931, 1.10000, 0.90000, 1.10000, 0.90000
53459,'48027023300 ', 230.0000,1,  34,   1,   1,0.98326486, -68.262427, 1.10000, 0.90000, 1.10000, 0.90000
53460,'48027023402 ',  69.0000,1,  34,   1,   1,0.96437639, -73.992798, 1.10000, 0.90000, 1.10000, 0.90000
53461,'48027023403 ', 138.0000,1,  34,   1,   1,0.96538574, -71.867367, 1.10000, 0.90000, 1.10000, 0.90000
53462,'48027023404 ', 138.0000,1,  34,   1,   1,0.96989089, -71.275244, 1.10000, 0.90000, 1.10000, 0.90000
53463,'48027023500 ',  69.0000,1,  34,   1,   1,0.96331578, -70.545411, 1.10000, 0.90000, 1.10000, 0.90000
53464,'48027980001 ',  69.0000,1,  34,   1,   1,0.97129327, -69.178089, 1.10000, 0.90000, 1.10000, 0.90000
53465,'48027980002 ',  69.0000,1,  34,   1,   1,0.97148520, -69.176142, 1.10000, 0.90000, 1.10000, 0.90000
53466,'48027980003 ',  69.0000,1,  34,   1,   1,0.95880574, -70.930791, 1.10000, 0.90000, 1.10000, 0.90000
53467,'48029110100 ',  69.0000,1,  34,   1,   1,0.95943689, -74.329937, 1.10000, 0.90000, 1.10000, 0.90000
53468,'48029110300 ',  69.0000,1,  34,   1,   1,0.97376257, -72.416555, 1.10000, 0.90000, 1.10000, 0.90000
53469,'48029110500 ', 138.0000,1,  34,   1,   1,0.97380269, -72.457836, 1.10000, 0.90000, 1.10000, 0.90000
53470,'48029110600 ',  69.0000,1,  34,   1,   1,0.95808554, -74.442437, 1.10000, 0.90000, 1.10000, 0.90000
53471,'48029110700 ',  69.0000,1,  34,   1,   1,0.96747482, -73.106424, 1.10000, 0.90000, 1.10000, 0.90000
53472,'48029110800 ',  69.0000,1,  34,   1,   1,0.96779525, -73.085203, 1.10000, 0.90000, 1.10000, 0.90000
53473,'48029110900 ', 138.0000,1,  34,   1,   1,0.97554737, -72.102940, 1.10000, 0.90000, 1.10000, 0.90000
53474,'48029111000 ', 138.0000,1,  34,   1,   1,0.97608334, -72.060347, 1.10000, 0.90000, 1.10000, 0.90000
53475,'48029120100 ', 230.0000,1,  34,   1,   1,0.99052900, -70.077447, 1.10000, 0.90000, 1.10000, 0.90000
53476,'48029120300 ',  69.0000,1,  34,   1,   1,0.96153051, -73.998099, 1.10000, 0.90000, 1.10000, 0.90000
53477,'48029120400 ',  69.0000,1,  34,   1,   1,0.96840614, -73.103590, 1.10000, 0.90000, 1.10000, 0.90000
53478,'48029120501 ', 230.0000,1,  34,   1,   1,0.99053645, -70.084018, 1.10000, 0.90000, 1.10000, 0.90000
53479,'48029120502 ',  69.0000,1,  34,   1,   1,0.95716321, -73.998037, 1.10000, 0.90000, 1.10000, 0.90000
53480,'48029120600 ',  69.0000,1,  34,   1,   1,0.96259564, -73.702659, 1.10000, 0.90000, 1.10000, 0.90000
53481,'48029120701 ',  69.0000,1,  34,   1,   1,0.95982784, -74.345127, 1.10000, 0.90000, 1.10000, 0.90000
53482,'48029120702 ',  69.0000,1,  34,   1,   1,0.95968634, -74.290581, 1.10000, 0.90000, 1.10000, 0.90000
53483,'48029120800 ',  69.0000,1,  34,   1,   1,0.95965797, -73.911424, 1.10000, 0.90000, 1.10000, 0.90000
53484,'48029120901 ',  69.0000,1,  34,   1,   1,0.95758045, -74.112648, 1.10000, 0.90000, 1.10000, 0.90000
53485,'48029120902 ',  69.0000,1,  34,   1,   1,0.95834035, -73.961311, 1.10000, 0.90000, 1.10000, 0.90000
53486,'48029121000 ',  69.0000,1,  34,   1,   1,0.95657653, -74.211631, 1.10000, 0.90000, 1.10000, 0.90000
53487,'48029121108 ',  69.0000,1,  34,   1,   1,0.95478642, -75.033214, 1.10000, 0.90000, 1.10000, 0.90000
53488,'48029121110 ',  69.0000,1,  34,   1,   1,0.95756614, -74.513368, 1.10000, 0.90000, 1.10000, 0.90000
53489,'48029121111 ',  69.0000,1,  34,   1,   1,0.95865440, -74.180909, 1.10000, 0.90000, 1.10000, 0.90000
53490,'48029121112 ', 138.0000,1,  34,   1,   1,0.96969819, -72.735702, 1.10000, 0.90000, 1.10000, 0.90000
53491,'48029121115 ',  69.0000,1,  34,   1,   1,0.95452356, -74.941177, 1.10000, 0.90000, 1.10000, 0.90000
53492,'48029121116 ',  69.0000,1,  34,   1,   1,0.95294434, -75.114418, 1.10000, 0.90000, 1.10000, 0.90000
53493,'48029121117 ',  69.0000,1,  34,   1,   1,0.95309776, -75.073054, 1.10000, 0.90000, 1.10000, 0.90000
53494,'48029121118 ',  69.0000,1,  34,   1,   1,0.95372510, -74.994603, 1.10000, 0.90000, 1.10000, 0.90000
53495,'48029121119 ',  69.0000,1,  34,   1,   1,0.95551836, -74.883851, 1.10000, 0.90000, 1.10000, 0.90000
53496,'48029121120 ',  69.0000,1,  34,   1,   1,0.95670789, -74.673017, 1.10000, 0.90000, 1.10000, 0.90000
53497,'48029121121 ',  69.0000,1,  34,   1,   1,0.95504624, -74.804259, 1.10000, 0.90000, 1.10000, 0.90000
53498,'48029121122 ',  69.0000,1,  34,   1,   1,0.95668358, -74.594128, 1.10000, 0.90000, 1.10000, 0.90000
53499,'48029121203 ',  69.0000,1,  34,   1,   1,0.96183449, -74.092103, 1.10000, 0.90000, 1.10000, 0.90000
53500,'48029121204 ',  69.0000,1,  34,   1,   1,0.95696419, -74.131759, 1.10000, 0.90000, 1.10000, 0.90000
53501,'48029121205 ',  69.0000,1,  34,   1,   1,0.95843285, -74.124047, 1.10000, 0.90000, 1.10000, 0.90000
53502,'48029121206 ',  69.0000,1,  34,   1,   1,0.95992261, -73.895830, 1.10000, 0.90000, 1.10000, 0.90000
53503,'48029121300 ', 138.0000,1,  34,   1,   1,0.98495787, -70.896790, 1.10000, 0.90000, 1.10000, 0.90000
53504,'48029121402 ',  69.0000,1,  34,   1,   1,0.97560251, -71.701256, 1.10000, 0.90000, 1.10000, 0.90000
53505,'48029121403 ', 138.0000,1,  34,   1,   1,0.98701024, -70.696296, 1.10000, 0.90000, 1.10000, 0.90000
53506,'48029121404 ', 345.0000,1,  34,   1,   1,1.00580144, -68.298067, 1.10000, 0.90000, 1.10000, 0.90000
53507,'48029121501 ', 138.0000,1,  34,   1,   1,0.98200768, -71.067627, 1.10000, 0.90000, 1.10000, 0.90000
53508,'48029121504 ', 138.0000,1,  34,   1,   1,0.98301280, -71.007282, 1.10000, 0.90000, 1.10000, 0.90000
53509,'48029121505 ',  69.0000,1,  34,   1,   1,0.97023332, -72.215160, 1.10000, 0.90000, 1.10000, 0.90000
53510,'48029121506 ',  69.0000,1,  34,   1,   1,0.96931332, -72.144542, 1.10000, 0.90000, 1.10000, 0.90000
53511,'48029121507 ',  69.0000,1,  34,   1,   1,0.97289115, -71.874893, 1.10000, 0.90000, 1.10000, 0.90000
53512,'48029121508 ',  69.0000,1,  34,   1,   1,0.97314036, -71.872510, 1.10000, 0.90000, 1.10000, 0.90000
53513,'48029121601 ', 138.0000,1,  34,   1,   1,0.98343229, -70.914398, 1.10000, 0.90000, 1.10000, 0.90000
53514,'48029121604 ',  69.0000,1,  34,   1,   1,0.97204995, -72.204272, 1.10000, 0.90000, 1.10000, 0.90000
53515,'48029121605 ',  69.0000,1,  34,   1,   1,0.96866995, -72.613954, 1.10000, 0.90000, 1.10000, 0.90000
53516,'48029121606 ',  69.0000,1,  34,   1,   1,0.96634179, -72.870305, 1.10000, 0.90000, 1.10000, 0.90000
53517,'48029121701 ', 138.0000,1,  34,   1,   1,0.98440272, -70.812417, 1.10000, 0.90000, 1.10000, 0.90000
53518,'48029121702 ',  69.0000,1,  34,   1,   1,0.96823621, -72.675071, 1.10000, 0.90000, 1.10000, 0.90000
53519,'48029121802 ',  69.0000,1,  34,   1,   1,0.96315843, -73.401721, 1.10000, 0.90000, 1.10000, 0.90000
53520,'48029121803 ',  69.0000,1,  34,   1,   1,0.96289474, -73.686027, 1.10000, 0.90000, 1.10000, 0.90000
53521,'48029121804 ',  69.0000,1,  34,   1,   1,0.96092469, -73.894922, 1.10000, 0.90000, 1.10000, 0.90000
53522,'48029121808 ',  69.0000,1,  34,   1,   1,0.95964283, -74.131731, 1.10000, 0.90000, 1.10000, 0.90000
53523,'48029121809 ',  69.0000,1,  34,   1,   1,0.96002769, -73.991508, 1.10000, 0.90000, 1.10000, 0.90000
53524,'48029121810 ',  69.0000,1,  34,   1,   1,0.95830727, -74.423210, 1.10000, 0.90000, 1.10000, 0.90000
53525,'48029121811 ',  69.0000,1,  34,   1,   1,0.95894516, -74.293163, 1.10000, 0.90000, 1.10000, 0.90000
53526,'48029121812 ',  69.0000,1,  34,   1,   1,0.96081161, -73.519289, 1.10000, 0.90000, 1.10000, 0.90000
53527,'48029121813 ',  69.0000,1,  34,   1,   1,0.96013713, -73.531522, 1.10000, 0.90000, 1.10000, 0.90000
53528,'48029121903 ',  69.0000,1,  34,   1,   1,0.95341909, -75.106188, 1.10000, 0.90000, 1.10000, 0.90000
53529,'48029121904 ',  69.0000,1,  34,   1,   1,0.95473826, -75.052345, 1.10000, 0.90000, 1.10000, 0.90000
53530,'48029121905 ',  69.0000,1,  34,   1,   1,0.95470041, -74.976421, 1.10000, 0.90000, 1.10000, 0.90000
53531,'48029121906 ',  69.0000,1,  34,   1,   1,0.95244426, -75.072194, 1.10000, 0.90000, 1.10000, 0.90000
53532,'48029121907 ',  69.0000,1,  34,   1,   1,0.95782417, -74.501511, 1.10000, 0.90000, 1.10000, 0.90000
53533,'48029121908 ',  69.0000,1,  34,   1,   1,0.95759112, -74.332771, 1.10000, 0.90000, 1.10000, 0.90000
53534,'48029121909 ',  69.0000,1,  34,   1,   1,0.96569687, -72.716660, 1.10000, 0.90000, 1.10000, 0.90000
53535,'48029121910 ', 138.0000,1,  34,   1,   1,0.97086477, -72.580022, 1.10000, 0.90000, 1.10000, 0.90000
53536,'48029130200 ',  69.0000,1,  34,   1,   1,0.97855055, -71.742907, 1.10000, 0.90000, 1.10000, 0.90000
53537,'48029130300 ', 138.0000,1,  34,   1,   1,0.98281425, -71.375163, 1.10000, 0.90000, 1.10000, 0.90000
53538,'48029130401 ', 138.0000,1,  34,   1,   1,0.98536724, -71.042806, 1.10000, 0.90000, 1.10000, 0.90000
53539,'48029130402 ', 138.0000,1,  34,   1,   1,0.98860699, -70.649155, 1.10000, 0.90000, 1.10000, 0.90000
53540,'48029130500 ', 138.0000,1,  34,   1,   1,0.98338211, -71.231455, 1.10000, 0.90000, 1.10000, 0.90000
53541,'48029130600 ', 138.0000,1,  34,   1,   1,0.98245490, -71.300659, 1.10000, 0.90000, 1.10000, 0.90000
53542,'48029130700 ', 138.0000,1,  34,   1,   1,0.98173857, -71.353163, 1.10000, 0.90000, 1.10000, 0.90000
53543,'48029130800 ', 345.0000,1,  34,   1,   1,1.00902843, -67.984868, 1.10000, 0.90000, 1.10000, 0.90000
53544,'48029130900 ', 345.0000,1,  34,   1,   1,1.01015389, -67.879021, 1.10000, 0.90000, 1.10000, 0.90000
53545,'48029131000 ', 345.0000,1,  34,   1,   1,1.01081944, -67.830417, 1.10000, 0.90000, 1.10000, 0.90000
53546,'48029131100 ', 138.0000,1,  34,   1,   1,0.99205792, -70.236147, 1.10000, 0.90000, 1.10000, 0.90000
53547,'48029131200 ', 345.0000,1,  34,   1,   1,1.01153278, -67.777763, 1.10000, 0.90000, 1.10000, 0.90000
53548,'48029131300 ', 345.0000,1,  34,   1,   1,1.01236093, -67.703779, 1.10000, 0.90000, 1.10000, 0.90000
53549,'48029131401 ', 345.0000,1,  34,   1,   1,1.01455593, -67.490807, 1.10000, 0.90000, 1.10000, 0.90000
53550,'48029131402 ',  69.0000,1,  34,   1,   1,0.96305412, -71.769196, 1.10000, 0.90000, 1.10000, 0.90000
53551,'48029131503 ',  69.0000,1,  34,   1,   1,0.98034728, -71.125676, 1.10000, 0.90000, 1.10000, 0.90000
53552,'48029131504 ',  69.0000,1,  34,   1,   1,0.98165059, -71.115677, 1.10000, 0.90000, 1.10000, 0.90000
53553,'48029131505 ',  69.0000,1,  34,   1,   1,0.97561413, -71.623139, 1.10000, 0.90000, 1.10000, 0.90000
53554,'48029131506 ',  69.0000,1,  34,   1,   1,0.97938150, -71.316416, 1.10000, 0.90000, 1.10000, 0.90000
53555,'48029131507 ',  69.0000,1,  34,   1,   1,0.97702700, -71.512456, 1.10000, 0.90000, 1.10000, 0.90000
53556,'48029131601 ',  69.0000,1,  34,   1,   1,0.97534710, -71.731815, 1.10000, 0.90000, 1.10000, 0.90000
53557,'48029131606 ',  69.0000,1,  34,   1,   1,0.96734315, -72.110433, 1.10000, 0.90000, 1.10000, 0.90000
53558,'48029131608 ',  69.0000,1,  34,   1,   1,0.97055680, -72.265853, 1.10000, 0.90000, 1.10000, 0.90000
53559,'48029131609 ',  69.0000,1,  34,   1,   1,0.97035885, -72.045744, 1.10000, 0.90000, 1.10000, 0.90000
53560,'48029131610 ',  69.0000,1,  34,   1,   1,0.96884954, -72.075851, 1.10000, 0.90000, 1.10000, 0.90000
53561,'48029131611 ',  69.0000,1,  34,   1,   1,0.96992928, -72.051727, 1.10000, 0.90000, 1.10000, 0.90000
53562,'48029131612 ',  69.0000,1,  34,   1,   1,0.96700752, -72.067723, 1.10000, 0.90000, 1.10000, 0.90000
53563,'48029131613 ',  69.0000,1,  34,   1,   1,0.96944034, -72.008984, 1.10000, 0.90000, 1.10000, 0.90000
53564,'48029131614 ',  69.0000,1,  34,   1,   1,0.97170413, -71.883800, 1.10000, 0.90000, 1.10000, 0.90000
53565,'48029131615 ',  69.0000,1,  34,   1,   1,0.97376013, -71.756205, 1.10000, 0.90000, 1.10000, 0.90000
53566,'48029131700 ', 345.0000,1,  34,   1,   1,1.00932503, -67.946018, 1.10000, 0.90000, 1.10000, 0.90000
53567,'48029131801 ',  69.0000,1,  34,   1,   1,0.96943718, -71.530618, 1.10000, 0.90000, 1.10000, 0.90000
53568,'48029131802 ',  69.0000,1,  34,   1,   1,0.96081740, -72.170046, 1.10000, 0.90000, 1.10000, 0.90000
53569,'48029140100 ', 138.0000,1,  34,   1,   1,0.98071742, -71.652803, 1.10000, 0.90000, 1.10000, 0.90000
53570,'48029140200 ',  69.0000,1,  34,   1,   1,0.96235979, -74.248855, 1.10000, 0.90000, 1.10000, 0.90000
53571,'48029140300 ',  69.0000,1,  34,   1,   1,0.97848892, -71.482199, 1.10000, 0.90000, 1.10000, 0.90000
53572,'48029140400 ',  69.0000,1,  34,   1,   1,0.97998977, -71.470341, 1.10000, 0.90000, 1.10000, 0.90000
53573,'48029140500 ', 138.0000,1,  34,   1,   1,0.98657387, -70.907595, 1.10000, 0.90000, 1.10000, 0.90000
53574,'48029140600 ',  69.0000,1,  34,   1,   1,0.98030472, -71.436436, 1.10000, 0.90000, 1.10000, 0.90000
53575,'48029140700 ', 138.0000,1,  34,   1,   1,0.98792785, -70.763021, 1.10000, 0.90000, 1.10000, 0.90000
53576,'48029140800 ', 138.0000,1,  34,   1,   1,0.98884976, -70.722504, 1.10000, 0.90000, 1.10000, 0.90000
53577,'48029140900 ', 138.0000,1,  34,   1,   1,0.99015474, -70.534387, 1.10000, 0.90000, 1.10000, 0.90000
53578,'48029141000 ', 138.0000,1,  34,   1,   1,0.99096072, -70.440205, 1.10000, 0.90000, 1.10000, 0.90000
53579,'48029141101 ',  69.0000,1,  34,   1,   1,0.98444611, -71.441388, 1.10000, 0.90000, 1.10000, 0.90000
53580,'48029141102 ', 138.0000,1,  34,   1,   1,0.99218220, -70.295146, 1.10000, 0.90000, 1.10000, 0.90000
53581,'48029141200 ', 138.0000,1,  34,   1,   1,0.99061215, -70.463674, 1.10000, 0.90000, 1.10000, 0.90000
53582,'48029141300 ', 138.0000,1,  34,   1,   1,0.99387789, -70.077475, 1.10000, 0.90000, 1.10000, 0.90000
53583,'48029141402 ', 138.0000,1,  34,   1,   1,0.99608904, -69.851047, 1.10000, 0.90000, 1.10000, 0.90000
53584,'48029141403 ', 138.0000,1,  34,   1,   1,0.99477720, -69.980998, 1.10000, 0.90000, 1.10000, 0.90000
53585,'48029141404 ', 138.0000,1,  34,   1,   1,0.99412203, -70.047026, 1.10000, 0.90000, 1.10000, 0.90000
53586,'48029141600 ',  69.0000,1,  34,   1,   1,0.98768544, -70.450382, 1.10000, 0.90000, 1.10000, 0.90000
53587,'48029141700 ', 138.0000,1,  34,   1,   1,0.99867088, -69.584280, 1.10000, 0.90000, 1.10000, 0.90000
53588,'48029141800 ', 138.0000,1,  34,   1,   1,1.01080978, -68.209882, 1.10000, 0.90000, 1.10000, 0.90000
53589,'48029141900 ', 138.0000,1,  34,   1,   1,1.00713992, -68.239184, 1.10000, 0.90000, 1.10000, 0.90000
53590,'48029150100 ', 138.0000,1,  34,   1,   1,0.97654861, -72.200618, 1.10000, 0.90000, 1.10000, 0.90000
53591,'48029150300 ',  69.0000,1,  34,   1,   1,0.96583468, -73.538270, 1.10000, 0.90000, 1.10000, 0.90000
53592,'48029150400 ',  69.0000,1,  34,   1,   1,0.96579760, -73.324075, 1.10000, 0.90000, 1.10000, 0.90000
53593,'48029150501 ', 138.0000,1,  34,   1,   1,0.98090690, -71.967190, 1.10000, 0.90000, 1.10000, 0.90000
53594,'48029150502 ', 138.0000,1,  34,   1,   1,0.98195297, -71.901599, 1.10000, 0.90000, 1.10000, 0.90000
53595,'48029150600 ', 138.0000,1,  34,   1,   1,0.98540759, -71.253169, 1.10000, 0.90000, 1.10000, 0.90000
53596,'48029150700 ',  69.0000,1,  34,   1,   1,0.97622180, -72.252651, 1.10000, 0.90000, 1.10000, 0.90000
53597,'48029150800 ', 138.0000,1,  34,   1,   1,0.98764753, -70.904125, 1.10000, 0.90000, 1.10000, 0.90000
53598,'48029150900 ',  69.0000,1,  34,   1,   1,0.98052490, -72.118977, 1.10000, 0.90000, 1.10000, 0.90000
53599,'48029151000 ', 138.0000,1,  34,   1,   1,0.98734260, -71.078794, 1.10000, 0.90000, 1.10000, 0.90000
53600,'48029151100 ', 138.0000,1,  34,   1,   1,0.98496693, -71.537701, 1.10000, 0.90000, 1.10000, 0.90000
53601,'48029151200 ', 138.0000,1,  34,   1,   1,0.99323547, -71.051330, 1.10000, 0.90000, 1.10000, 0.90000
53602,'48029151301 ',  69.0000,1,  34,   1,   1,0.98096770, -71.969444, 1.10000, 0.90000, 1.10000, 0.90000
53603,'48029151302 ', 138.0000,1,  34,   1,   1,0.99325478, -70.859804, 1.10000, 0.90000, 1.10000, 0.90000
53604,'48029151400 ', 138.0000,1,  34,   1,   1,0.98939168, -70.899884, 1.10000, 0.90000, 1.10000, 0.90000
53605,'48029151500 ',  69.0000,1,  34,   1,   1,0.97977889, -72.129707, 1.10000, 0.90000, 1.10000, 0.90000
53606,'48029151600 ', 138.0000,1,  34,   1,   1,0.99194127, -70.641532, 1.10000, 0.90000, 1.10000, 0.90000
53607,'48029151700 ', 138.0000,1,  34,   1,   1,0.99332708, -70.610332, 1.10000, 0.90000, 1.10000, 0.90000
53608,'48029151900 ', 138.0000,1,  34,   1,   1,0.99851644, -69.742447, 1.10000, 0.90000, 1.10000, 0.90000
53609,'48029152000 ',  69.0000,1,  34,   1,   1,0.98306537, -70.793531, 1.10000, 0.90000, 1.10000, 0.90000
53610,'48029152100 ', 138.0000,1,  34,   1,   1,0.99732804, -69.438620, 1.10000, 0.90000, 1.10000, 0.90000
53611,'48029152201 ', 138.0000,1,  34,   1,   1,1.00116885, -69.111863, 1.10000, 0.90000, 1.10000, 0.90000
53612,'48029152202 ', 138.0000,1,  34,   1,   1,1.00558245, -68.767178, 1.10000, 0.90000, 1.10000, 0.90000
53613,'48029160100 ', 138.0000,1,  34,   1,   1,0.97511542, -72.423385, 1.10000, 0.90000, 1.10000, 0.90000
53614,'48029160200 ',  69.0000,1,  34,   1,   1,0.96615070, -73.516939, 1.10000, 0.90000, 1.10000, 0.90000
53615,'48029160300 ', 138.0000,1,  34,   1,   1,0.97917378, -72.068222, 1.10000, 0.90000, 1.10000, 0.90000
53616,'48029160400 ',  69.0000,1,  34,   1,   1,0.97259820, -72.691538, 1.10000, 0.90000, 1.10000, 0.90000
53617,'48029160501 ',  69.0000,1,  34,   1,   1,0.96732509, -73.203051, 1.10000, 0.90000, 1.10000, 0.90000
53618,'48029160502 ',  69.0000,1,  34,   1,   1,0.96508312, -73.338808, 1.10000, 0.90000, 1.10000, 0.90000
53619,'48029160600 ',  69.0000,1,  34,   1,   1,0.96953189, -72.806463, 1.10000, 0.90000, 1.10000, 0.90000
53620,'48029160701 ', 138.0000,1,  34,   1,   1,0.97640371, -72.595164, 1.10000, 0.90000, 1.10000, 0.90000
53621,'48029160702 ',  69.0000,1,  34,   1,   1,0.97097194, -72.778077, 1.10000, 0.90000, 1.10000, 0.90000
53622,'48029160901 ', 138.0000,1,  34,   1,   1,0.98483020, -71.719739, 1.10000, 0.90000, 1.10000, 0.90000
53623,'48029160902 ', 138.0000,1,  34,   1,   1,0.98787403, -71.624813, 1.10000, 0.90000, 1.10000, 0.90000
53624,'48029161000 ',  69.0000,1,  34,   1,   1,0.98969638, -71.890623, 1.10000, 0.90000, 1.10000, 0.90000
53625,'48029161100 ', 138.0000,1,  34,   1,   1,0.99304283, -71.399342, 1.10000, 0.90000, 1.10000, 0.90000
53626,'48029161200 ',  69.0000,1,  34,   1,   1,0.96824080, -72.368245, 1.10000, 0.90000, 1.10000, 0.90000
53627,'48029161302 ', 138.0000,1,  34,   1,   1,0.98927867, -71.654347, 1.10000, 0.90000, 1.10000, 0.90000
53628,'48029161303 ', 138.0000,1,  34,   1,   1,0.98761559, -71.743023, 1.10000, 0.90000, 1.10000, 0.90000
53629,'48029161304 ',  69.0000,1,  34,   1,   1,0.98899966, -71.866636, 1.10000, 0.90000, 1.10000, 0.90000
53630,'48029161400 ', 138.0000,1,  34,   1,   1,0.97818756, -72.403769, 1.10000, 0.90000, 1.10000, 0.90000
53631,'48029161501 ', 138.0000,1,  34,   1,   1,0.98402894, -71.927165, 1.10000, 0.90000, 1.10000, 0.90000
53632,'48029161503 ',  69.0000,1,  34,   1,   1,0.97842360, -72.525947, 1.10000, 0.90000, 1.10000, 0.90000
53633,'48029161504 ', 138.0000,1,  34,   1,   1,0.98556125, -71.853836, 1.10000, 0.90000, 1.10000, 0.90000
53634,'48029161600 ', 138.0000,1,  34,   1,   1,0.97768939, -72.518919, 1.10000, 0.90000, 1.10000, 0.90000
53635,'48029161801 ', 138.0000,1,  34,   1,   1,0.97762185, -72.550836, 1.10000, 0.90000, 1.10000, 0.90000
53636,'48029161802 ', 138.0000,1,  34,   1,   1,0.98168111, -72.358457, 1.10000, 0.90000, 1.10000, 0.90000
53637,'48029161901 ',  69.0000,1,  34,   1,   1,0.96762902, -73.729092, 1.10000, 0.90000, 1.10000, 0.90000
53638,'48029161902 ',  69.0000,1,  34,   1,   1,0.95622814, -73.654410, 1.10000, 0.90000, 1.10000, 0.90000
53639,'48029162001 ',  69.0000,1,  34,   1,   1,0.97046405, -71.988971, 1.10000, 0.90000, 1.10000, 0.90000
53640,'48029162003 ',  69.0000,1,  34,   1,   1,0.97369576, -71.542277, 1.10000, 0.90000, 1.10000, 0.90000
53641,'48029162004 ',  69.0000,1,  34,   1,   1,0.96068054, -73.050137, 1.10000, 0.90000, 1.10000, 0.90000
53642,'48029170101 ',  69.0000,1,  34,   1,   1,0.96028030, -74.160753, 1.10000, 0.90000, 1.10000, 0.90000
53643,'48029170102 ',  69.0000,1,  34,   1,   1,0.96136314, -74.044701, 1.10000, 0.90000, 1.10000, 0.90000
53644,'48029170200 ',  69.0000,1,  34,   1,   1,0.96773207, -73.221335, 1.10000, 0.90000, 1.10000, 0.90000
53645,'48029170300 ', 138.0000,1,  34,   1,   1,0.97415674, -72.611980, 1.10000, 0.90000, 1.10000, 0.90000
53646,'48029170401 ',  69.0000,1,  34,   1,   1,0.95787007, -74.418367, 1.10000, 0.90000, 1.10000, 0.90000
53647,'48029170402 ',  69.0000,1,  34,   1,   1,0.95729828, -74.442225, 1.10000, 0.90000, 1.10000, 0.90000
53648,'48029170500 ',  69.0000,1,  34,   1,   1,0.95881712, -74.309391, 1.10000, 0.90000, 1.10000, 0.90000
53649,'48029170600 ',  69.0000,1,  34,   1,   1,0.95600176, -74.542663, 1.10000, 0.90000, 1.10000, 0.90000
53650,'48029170700 ',  69.0000,1,  34,   1,   1,0.95668262, -74.514195, 1.10000, 0.90000, 1.10000, 0.90000
53651,'48029170800 ',  69.0000,1,  34,   1,   1,0.96861601, -73.388436, 1.10000, 0.90000, 1.10000, 0.90000
53652,'48029170900 ', 138.0000,1,  34,   1,   1,0.97359782, -72.709946, 1.10000, 0.90000, 1.10000, 0.90000
53653,'48029171000 ', 138.0000,1,  34,   1,   1,0.97325510, -72.781758, 1.10000, 0.90000, 1.10000, 0.90000
53654,'48029171100 ',  69.0000,1,  34,   1,   1,0.96590769, -73.462141, 1.10000, 0.90000, 1.10000, 0.90000
53655,'48029171200 ', 138.0000,1,  34,   1,   1,0.97102666, -72.984458, 1.10000, 0.90000, 1.10000, 0.90000
53656,'48029171301 ', 138.0000,1,  34,   1,   1,0.96968943, -73.108501, 1.10000, 0.90000, 1.10000, 0.90000
53657,'48029171302 ', 138.0000,1,  34,   1,   1,0.96890593, -73.173579, 1.10000, 0.90000, 1.10000, 0.90000
53658,'48029171401 ',  69.0000,1,  34,   1,   1,0.96497673, -73.841592, 1.10000, 0.90000, 1.10000, 0.90000
53659,'48029171402 ', 138.0000,1,  34,   1,   1,0.97294682, -73.014811, 1.10000, 0.90000, 1.10000, 0.90000
53660,'48029171501 ',  69.0000,1,  34,   1,   1,0.96599793, -73.893050, 1.10000, 0.90000, 1.10000, 0.90000
53661,'48029171502 ', 138.0000,1,  34,   1,   1,0.97430331, -72.839999, 1.10000, 0.90000, 1.10000, 0.90000
53662,'48029171601 ',  69.0000,1,  34,   1,   1,0.95939922, -73.874705, 1.10000, 0.90000, 1.10000, 0.90000
53663,'48029171602 ',  69.0000,1,  34,   1,   1,0.96171063, -75.140045, 1.10000, 0.90000, 1.10000, 0.90000
53664,'48029171700 ', 345.0000,1,  34,   1,   1,0.99672109, -69.631368, 1.10000, 0.90000, 1.10000, 0.90000
53665,'48029171801 ',  69.0000,1,  34,   1,   1,0.96111614, -73.837562, 1.10000, 0.90000, 1.10000, 0.90000
53666,'48029171802 ',  69.0000,1,  34,   1,   1,0.96212006, -73.784819, 1.10000, 0.90000, 1.10000, 0.90000
53667,'48029171902 ', 138.0000,1,  34,   1,   1,0.96882403, -73.636092, 1.10000, 0.90000, 1.10000, 0.90000
53668,'48029171903 ',  69.0000,1,  34,   1,   1,0.96360749, -74.630595, 1.10000, 0.90000, 1.10000, 0.90000
53669,'48029171912 ', 138.0000,1,  34,   1,   1,0.96479410, -74.007360, 1.10000, 0.90000, 1.10000, 0.90000
53670,'48029171913 ',  69.0000,1,  34,   1,   1,0.95466882, -75.808638, 1.10000, 0.90000, 1.10000, 0.90000
53671,'48029171914 ',  69.0000,1,  34,   1,   1,0.95557505, -75.770560, 1.10000, 0.90000, 1.10000, 0.90000
53672,'48029171915 ',  69.0000,1,  34,   1,   1,0.95508748, -75.781980, 1.10000, 0.90000, 1.10000, 0.90000
53673,'48029171916 ',  69.0000,1,  34,   1,   1,0.95942402, -75.049401, 1.10000, 0.90000, 1.10000, 0.90000
53674,'48029171917 ',  69.0000,1,  34,   1,   1,0.94805539, -76.778191, 1.10000, 0.90000, 1.10000, 0.90000
53675,'48029171918 ',  69.0000,1,  34,   1,   1,0.94965476, -76.657255, 1.10000, 0.90000, 1.10000, 0.90000
53676,'48029171919 ',  69.0000,1,  34,   1,   1,0.96646535, -74.431167, 1.10000, 0.90000, 1.10000, 0.90000
53677,'48029171920 ',  69.0000,1,  34,   1,   1,0.96133149, -74.922469, 1.10000, 0.90000, 1.10000, 0.90000
53678,'48029171921 ',  69.0000,1,  34,   1,   1,0.96442211, -74.642684, 1.10000, 0.90000, 1.10000, 0.90000
53679,'48029171922 ',  69.0000,1,  34,   1,   1,0.96026349, -74.949578, 1.10000, 0.90000, 1.10000, 0.90000
53680,'48029171923 ',  69.0000,1,  34,   1,   1,0.96120852, -75.206468, 1.10000, 0.90000, 1.10000, 0.90000
53681,'48029171924 ',  69.0000,1,  34,   1,   1,0.95410794, -75.995588, 1.10000, 0.90000, 1.10000, 0.90000
53682,'48029171925 ',  69.0000,1,  34,   1,   1,0.95577604, -75.948166, 1.10000, 0.90000, 1.10000, 0.90000
53683,'48029172002 ',  69.0000,1,  34,   1,   1,0.95623755, -75.565497, 1.10000, 0.90000, 1.10000, 0.90000
53684,'48029172003 ',  69.0000,1,  34,   1,   1,0.94662511, -76.870159, 1.10000, 0.90000, 1.10000, 0.90000
53685,'48029172004 ',  69.0000,1,  34,   1,   1,0.94625032, -76.752673, 1.10000, 0.90000, 1.10000, 0.90000
53686,'48029172005 ',  69.0000,1,  34,   1,   1,0.94785678, -76.715763, 1.10000, 0.90000, 1.10000, 0.90000
53687,'48029172006 ',  69.0000,1,  34,   1,   1,0.94438612, -77.234673, 1.10000, 0.90000, 1.10000, 0.90000
53688,'48029172007 ',  69.0000,1,  34,   1,   1,0.94653505, -77.003689, 1.10000, 0.90000, 1.10000, 0.90000
53689,'48029180101 ',  69.0000,1,  34,   1,   1,0.95903271, -74.230175, 1.10000, 0.90000, 1.10000, 0.90000
53690,'48029180102 ',  69.0000,1,  34,   1,   1,0.95868850, -74.254497, 1.10000, 0.90000, 1.10000, 0.90000
53691,'48029180201 ',  69.0000,1,  34,   1,   1,0.95824569, -74.262249, 1.10000, 0.90000, 1.10000, 0.90000
53692,'48029180202 ',  69.0000,1,  34,   1,   1,0.95828122, -74.277904, 1.10000, 0.90000, 1.10000, 0.90000
53693,'48029180300 ', 138.0000,1,  34,   1,   1,0.96741593, -73.290061, 1.10000, 0.90000, 1.10000, 0.90000
53694,'48029180400 ', 138.0000,1,  34,   1,   1,0.96888930, -73.176953, 1.10000, 0.90000, 1.10000, 0.90000
53695,'48029180501 ',  69.0000,1,  34,   1,   1,0.96200573, -74.307233, 1.10000, 0.90000, 1.10000, 0.90000
53696,'48029180503 ',  69.0000,1,  34,   1,   1,0.96321183, -74.165090, 1.10000, 0.90000, 1.10000, 0.90000
53697,'48029180504 ',  69.0000,1,  34,   1,   1,0.96417242, -74.036027, 1.10000, 0.90000, 1.10000, 0.90000
53698,'48029180602 ', 138.0000,1,  34,   1,   1,0.96662158, -73.354244, 1.10000, 0.90000, 1.10000, 0.90000
53699,'48029180603 ',  69.0000,1,  34,   1,   1,0.95716494, -75.521531, 1.10000, 0.90000, 1.10000, 0.90000
53700,'48029180604 ',  69.0000,1,  34,   1,   1,0.96207619, -74.282255, 1.10000, 0.90000, 1.10000, 0.90000
53701,'48029180701 ',  69.0000,1,  34,   1,   1,0.95296597, -75.835392, 1.10000, 0.90000, 1.10000, 0.90000
53702,'48029180702 ',  69.0000,1,  34,   1,   1,0.95644075, -75.633075, 1.10000, 0.90000, 1.10000, 0.90000
53703,'48029180800 ', 138.0000,1,  34,   1,   1,0.96581393, -73.403654, 1.10000, 0.90000, 1.10000, 0.90000
53704,'48029180901 ', 138.0000,1,  34,   1,   1,0.96534109, -73.433549, 1.10000, 0.90000, 1.10000, 0.90000
53705,'48029180902 ', 138.0000,1,  34,   1,   1,0.96542048, -73.418735, 1.10000, 0.90000, 1.10000, 0.90000
53706,'48029181001 ',  69.0000,1,  34,   1,   1,0.95972151, -74.232948, 1.10000, 0.90000, 1.10000, 0.90000
53707,'48029181003 ',  69.0000,1,  34,   1,   1,0.95310128, -75.896809, 1.10000, 0.90000, 1.10000, 0.90000
53708,'48029181004 ',  69.0000,1,  34,   1,   1,0.95326900, -75.878942, 1.10000, 0.90000, 1.10000, 0.90000
53709,'48029181005 ',  69.0000,1,  34,   1,   1,0.95397097, -75.806391, 1.10000, 0.90000, 1.10000, 0.90000
53710,'48029181100 ',  69.0000,1,  34,   1,   1,0.95183605, -76.014097, 1.10000, 0.90000, 1.10000, 0.90000
53711,'48029181200 ',  69.0000,1,  34,   1,   1,0.95147449, -76.021952, 1.10000, 0.90000, 1.10000, 0.90000
53712,'48029181301 ',  69.0000,1,  34,   1,   1,0.95008355, -76.353851, 1.10000, 0.90000, 1.10000, 0.90000
53713,'48029181302 ',  69.0000,1,  34,   1,   1,0.95066518, -76.308581, 1.10000, 0.90000, 1.10000, 0.90000
53714,'48029181303 ',  69.0000,1,  34,   1,   1,0.95193636, -76.175092, 1.10000, 0.90000, 1.10000, 0.90000
53715,'48029181402 ', 138.0000,1,  34,   1,   1,0.96131420, -74.414699, 1.10000, 0.90000, 1.10000, 0.90000
53716,'48029181403 ',  69.0000,1,  34,   1,   1,0.95487177, -75.786010, 1.10000, 0.90000, 1.10000, 0.90000
53717,'48029181404 ', 138.0000,1,  34,   1,   1,0.96008724, -74.614113, 1.10000, 0.90000, 1.10000, 0.90000
53718,'48029181503 ',  69.0000,1,  34,   1,   1,0.95469558, -75.912505, 1.10000, 0.90000, 1.10000, 0.90000
53719,'48029181504 ',  69.0000,1,  34,   1,   1,0.95502931, -75.751381, 1.10000, 0.90000, 1.10000, 0.90000
53720,'48029181505 ', 138.0000,1,  34,   1,   1,0.96140838, -74.461841, 1.10000, 0.90000, 1.10000, 0.90000
53721,'48029181506 ', 138.0000,1,  34,   1,   1,0.96225423, -74.393731, 1.10000, 0.90000, 1.10000, 0.90000
53722,'48029181601 ', 138.0000,1,  34,   1,   1,0.96520686, -74.121800, 1.10000, 0.90000, 1.10000, 0.90000
53723,'48029181602 ',  69.0000,1,  34,   1,   1,0.95912468, -75.578905, 1.10000, 0.90000, 1.10000, 0.90000
53724,'48029181703 ',  69.0000,1,  34,   1,   1,0.95099247, -76.360634, 1.10000, 0.90000, 1.10000, 0.90000
53725,'48029181704 ', 138.0000,1,  34,   1,   1,0.96251178, -74.393915, 1.10000, 0.90000, 1.10000, 0.90000
53726,'48029181705 ', 138.0000,1,  34,   1,   1,0.96364272, -74.268752, 1.10000, 0.90000, 1.10000, 0.90000
53727,'48029181711 ',  69.0000,1,  34,   1,   1,0.95114648, -76.376145, 1.10000, 0.90000, 1.10000, 0.90000
53728,'48029181712 ',  69.0000,1,  34,   1,   1,0.95189643, -76.316825, 1.10000, 0.90000, 1.10000, 0.90000
53729,'48029181713 ',  69.0000,1,  34,   1,   1,0.95329493, -76.159806, 1.10000, 0.90000, 1.10000, 0.90000
53730,'48029181715 ',  69.0000,1,  34,   1,   1,0.95326817, -76.039629, 1.10000, 0.90000, 1.10000, 0.90000
53731,'48029181716 ',  69.0000,1,  34,   1,   1,0.94902122, -76.621458, 1.10000, 0.90000, 1.10000, 0.90000
53732,'48029181718 ',  69.0000,1,  34,   1,   1,0.94907343, -76.528172, 1.10000, 0.90000, 1.10000, 0.90000
53733,'48029181720 ',  69.0000,1,  34,   1,   1,0.94992268, -76.449536, 1.10000, 0.90000, 1.10000, 0.90000
53734,'48029181721 ',  69.0000,1,  34,   1,   1,0.94926822, -76.464159, 1.10000, 0.90000, 1.10000, 0.90000
53735,'48029181722 ',  69.0000,1,  34,   1,   1,0.94916177, -76.547426, 1.10000, 0.90000, 1.10000, 0.90000
53736,'48029181723 ',  69.0000,1,  34,   1,   1,0.94867277, -76.549741, 1.10000, 0.90000, 1.10000, 0.90000
53737,'48029181724 ',  69.0000,1,  34,   1,   1,0.94834048, -76.594015, 1.10000, 0.90000, 1.10000, 0.90000
53738,'48029181725 ',  69.0000,1,  34,   1,   1,0.95681453, -75.831219, 1.10000, 0.90000, 1.10000, 0.90000
53739,'48029181726 ',  69.0000,1,  34,   1,   1,0.94770271, -76.683661, 1.10000, 0.90000, 1.10000, 0.90000
53740,'48029181727 ',  69.0000,1,  34,   1,   1,0.95509112, -75.997104, 1.10000, 0.90000, 1.10000, 0.90000
53741,'48029181728 ',  69.0000,1,  34,   1,   1,0.94924378, -76.625263, 1.10000, 0.90000, 1.10000, 0.90000
53742,'48029181729 ',  69.0000,1,  34,   1,   1,0.94775838, -76.733781, 1.10000, 0.90000, 1.10000, 0.90000
53743,'48029181730 ',  69.0000,1,  34,   1,   1,0.95099437, -76.417058, 1.10000, 0.90000, 1.10000, 0.90000
53744,'48029181731 ',  69.0000,1,  34,   1,   1,0.94998711, -76.500707, 1.10000, 0.90000, 1.10000, 0.90000
53745,'48029181808 ', 138.0000,1,  34,   1,   1,0.95977008, -74.644043, 1.10000, 0.90000, 1.10000, 0.90000
53746,'48029181809 ',  69.0000,1,  34,   1,   1,0.95328528, -76.078342, 1.10000, 0.90000, 1.10000, 0.90000
53747,'48029181811 ',  69.0000,1,  34,   1,   1,0.95156568, -76.297687, 1.10000, 0.90000, 1.10000, 0.90000
53748,'48029181813 ',  69.0000,1,  34,   1,   1,0.95257294, -75.914028, 1.10000, 0.90000, 1.10000, 0.90000
53749,'48029181814 ',  69.0000,1,  34,   1,   1,0.95421672, -75.836977, 1.10000, 0.90000, 1.10000, 0.90000
53750,'48029181815 ',  69.0000,1,  34,   1,   1,0.95399696, -75.812873, 1.10000, 0.90000, 1.10000, 0.90000
53751,'48029181816 ', 138.0000,1,  34,   1,   1,0.96115100, -74.539466, 1.10000, 0.90000, 1.10000, 0.90000
53752,'48029181817 ',  69.0000,1,  34,   1,   1,0.95389879, -75.935496, 1.10000, 0.90000, 1.10000, 0.90000
53753,'48029181818 ',  69.0000,1,  34,   1,   1,0.95358950, -76.022246, 1.10000, 0.90000, 1.10000, 0.90000
53754,'48029181819 ', 138.0000,1,  34,   1,   1,0.96174961, -74.486082, 1.10000, 0.90000, 1.10000, 0.90000
53755,'48029181820 ', 230.0000,1,  34,   1,   1,0.97280467, -72.445303, 1.10000, 0.90000, 1.10000, 0.90000
53756,'48029181821 ',  69.0000,1,  34,   1,   1,0.95297623, -76.070146, 1.10000, 0.90000, 1.10000, 0.90000
53757,'48029181822 ',  69.0000,1,  34,   1,   1,0.95252728, -76.183623, 1.10000, 0.90000, 1.10000, 0.90000
53758,'48029181823 ',  69.0000,1,  34,   1,   1,0.95268124, -76.079824, 1.10000, 0.90000, 1.10000, 0.90000
53759,'48029181824 ',  69.0000,1,  34,   1,   1,0.95367920, -76.050905, 1.10000, 0.90000, 1.10000, 0.90000
53760,'48029181825 ',  69.0000,1,  34,   1,   1,0.95108008, -76.375851, 1.10000, 0.90000, 1.10000, 0.90000
53761,'48029181826 ',  69.0000,1,  34,   1,   1,0.95232892, -76.163692, 1.10000, 0.90000, 1.10000, 0.90000
53762,'48029181901 ',  69.0000,1,  34,   1,   1,0.95266068, -76.110826, 1.10000, 0.90000, 1.10000, 0.90000
53763,'48029181902 ',  69.0000,1,  34,   1,   1,0.94842744, -76.422024, 1.10000, 0.90000, 1.10000, 0.90000
53764,'48029182001 ',  69.0000,1,  34,   1,   1,0.94980299, -76.506165, 1.10000, 0.90000, 1.10000, 0.90000
53765,'48029182002 ',  69.0000,1,  34,   1,   1,0.95281905, -76.015689, 1.10000, 0.90000, 1.10000, 0.90000
53766,'48029182003 ',  69.0000,1,  34,   1,   1,0.95105618, -76.192215, 1.10000, 0.90000, 1.10000, 0.90000
53767,'48029182101 ',  69.0000,1,  34,   1,   1,0.94607383, -78.063140, 1.10000, 0.90000, 1.10000, 0.90000
53768,'48029182102 ',  69.0000,1,  34,   1,   1,0.94824106, -77.796196, 1.10000, 0.90000, 1.10000, 0.90000
53769,'48029182103 ',  69.0000,1,  34,   1,   1,0.94522619, -77.946160, 1.10000, 0.90000, 1.10000, 0.90000
53770,'48029182105 ',  69.0000,1,  34,   1,   1,0.94472396, -76.859306, 1.10000, 0.90000, 1.10000, 0.90000
53771,'48029182106 ',  69.0000,1,  34,   1,   1,0.94665360, -76.720844, 1.10000, 0.90000, 1.10000, 0.90000
53772,'48029190100 ', 138.0000,1,  34,   1,   1,0.96931183, -72.898329, 1.10000, 0.90000, 1.10000, 0.90000
53773,'48029190200 ',  69.0000,1,  34,   1,   1,0.96208084, -73.832863, 1.10000, 0.90000, 1.10000, 0.90000
53774,'48029190400 ',  69.0000,1,  34,   1,   1,0.96067750, -73.930555, 1.10000, 0.90000, 1.10000, 0.90000
53775,'48029190501 ',  69.0000,1,  34,   1,   1,0.96075237, -73.988209, 1.10000, 0.90000, 1.10000, 0.90000
53776,'48029190503 ',  69.0000,1,  34,   1,   1,0.96143955, -73.931504, 1.10000, 0.90000, 1.10000, 0.90000
53777,'48029190504 ', 138.0000,1,  34,   1,   1,0.96766561, -73.064576, 1.10000, 0.90000, 1.10000, 0.90000
53778,'48029190601 ',  69.0000,1,  34,   1,   1,0.95943367, -74.102218, 1.10000, 0.90000, 1.10000, 0.90000
53779,'48029190603 ',  69.0000,1,  34,   1,   1,0.95890629, -74.031054, 1.10000, 0.90000, 1.10000, 0.90000
53780,'48029190604 ',  69.0000,1,  34,   1,   1,0.96010244, -74.095128, 1.10000, 0.90000, 1.10000, 0.90000
53781,'48029190700 ',  69.0000,1,  34,   1,   1,0.95949972, -74.025071, 1.10000, 0.90000, 1.10000, 0.90000
53782,'48029190800 ',  69.0000,1,  34,   1,   1,0.95993823, -74.030207, 1.10000, 0.90000, 1.10000, 0.90000
53783,'48029190901 ',  69.0000,1,  34,   1,   1,0.95635188, -74.849775, 1.10000, 0.90000, 1.10000, 0.90000
53784,'48029190902 ',  69.0000,1,  34,   1,   1,0.95830375, -74.412691, 1.10000, 0.90000, 1.10000, 0.90000
53785,'48029191003 ',  69.0000,1,  34,   1,   1,0.96045184, -74.158171, 1.10000, 0.90000, 1.10000, 0.90000
53786,'48029191004 ',  69.0000,1,  34,   1,   1,0.95686710, -74.516927, 1.10000, 0.90000, 1.10000, 0.90000
53787,'48029191005 ',  69.0000,1,  34,   1,   1,0.95885402, -74.033479, 1.10000, 0.90000, 1.10000, 0.90000
53788,'48029191006 ',  69.0000,1,  34,   1,   1,0.95989430, -74.126534, 1.10000, 0.90000, 1.10000, 0.90000
53789,'48029191101 ',  69.0000,1,  34,   1,   1,0.95515543, -74.904677, 1.10000, 0.90000, 1.10000, 0.90000
53790,'48029191102 ',  69.0000,1,  34,   1,   1,0.95558077, -74.550647, 1.10000, 0.90000, 1.10000, 0.90000
53791,'48029191201 ',  69.0000,1,  34,   1,   1,0.95551074, -74.894056, 1.10000, 0.90000, 1.10000, 0.90000
53792,'48029191202 ',  69.0000,1,  34,   1,   1,0.95635575, -74.870123, 1.10000, 0.90000, 1.10000, 0.90000
53793,'48029191303 ',  69.0000,1,  34,   1,   1,0.96077079, -74.325039, 1.10000, 0.90000, 1.10000, 0.90000
53794,'48029191304 ',  69.0000,1,  34,   1,   1,0.95809871, -74.715637, 1.10000, 0.90000, 1.10000, 0.90000
53795,'48029191405 ',  69.0000,1,  34,   1,   1,0.94972503, -76.339303, 1.10000, 0.90000, 1.10000, 0.90000
53796,'48029191406 ',  69.0000,1,  34,   1,   1,0.94792694, -75.869400, 1.10000, 0.90000, 1.10000, 0.90000
53797,'48029191408 ',  69.0000,1,  34,   1,   1,0.95232129, -75.853636, 1.10000, 0.90000, 1.10000, 0.90000
53798,'48029191409 ',  69.0000,1,  34,   1,   1,0.95175964, -75.971935, 1.10000, 0.90000, 1.10000, 0.90000
53799,'48029191410 ',  69.0000,1,  34,   1,   1,0.95295352, -75.826984, 1.10000, 0.90000, 1.10000, 0.90000
53800,'48029191411 ',  69.0000,1,  34,   1,   1,0.95344502, -75.625234, 1.10000, 0.90000, 1.10000, 0.90000
53801,'48029191412 ',  69.0000,1,  34,   1,   1,0.94842207, -76.376931, 1.10000, 0.90000, 1.10000, 0.90000
53802,'48029191413 ',  69.0000,1,  34,   1,   1,0.94867057, -76.416559, 1.10000, 0.90000, 1.10000, 0.90000
53803,'48029191503 ',  69.0000,1,  34,   1,   1,0.95274603, -75.905156, 1.10000, 0.90000, 1.10000, 0.90000
53804,'48029191504 ',  69.0000,1,  34,   1,   1,0.94875133, -76.367833, 1.10000, 0.90000, 1.10000, 0.90000
53805,'48029191505 ',  69.0000,1,  34,   1,   1,0.94971669, -76.374281, 1.10000, 0.90000, 1.10000, 0.90000
53806,'48029191506 ',  69.0000,1,  34,   1,   1,0.94945365, -76.382163, 1.10000, 0.90000, 1.10000, 0.90000
53807,'48029191701 ',  69.0000,1,  34,   1,   1,0.95178878, -75.472716, 1.10000, 0.90000, 1.10000, 0.90000
53808,'48029191702 ',  69.0000,1,  34,   1,   1,0.94969016, -75.749776, 1.10000, 0.90000, 1.10000, 0.90000
53809,'48029191804 ',  69.0000,1,  34,   1,   1,0.94456232, -76.018243, 1.10000, 0.90000, 1.10000, 0.90000
53810,'48029191806 ',  69.0000,1,  34,   1,   1,0.94638145, -76.047586, 1.10000, 0.90000, 1.10000, 0.90000
53811,'48029191807 ',  69.0000,1,  34,   1,   1,0.95071441, -76.244637, 1.10000, 0.90000, 1.10000, 0.90000
53812,'48029191808 ',  69.0000,1,  34,   1,   1,0.95094615, -75.366274, 1.10000, 0.90000, 1.10000, 0.90000
53813,'48029191809 ',  69.0000,1,  34,   1,   1,0.94254553, -76.153782, 1.10000, 0.90000, 1.10000, 0.90000
53814,'48029191810 ',  69.0000,1,  34,   1,   1,0.94970822, -75.432828, 1.10000, 0.90000, 1.10000, 0.90000
53815,'48029191811 ', 138.0000,1,  34,   1,   1,0.95713615, -74.769070, 1.10000, 0.90000, 1.10000, 0.90000
53816,'48029191812 ',  69.0000,1,  34,   1,   1,0.94990051, -75.508616, 1.10000, 0.90000, 1.10000, 0.90000
53817,'48029191813 ', 138.0000,1,  34,   1,   1,0.95688701, -74.777136, 1.10000, 0.90000, 1.10000, 0.90000
53818,'48029191814 ',  69.0000,1,  34,   1,   1,0.94295400, -76.128988, 1.10000, 0.90000, 1.10000, 0.90000
53819,'48029191815 ',  69.0000,1,  34,   1,   1,0.94927794, -75.693461, 1.10000, 0.90000, 1.10000, 0.90000
53820,'48029191816 ',  69.0000,1,  34,   1,   1,0.94902611, -75.741361, 1.10000, 0.90000, 1.10000, 0.90000
53821,'48029191817 ',  69.0000,1,  34,   1,   1,0.94892633, -75.578864, 1.10000, 0.90000, 1.10000, 0.90000
53822,'48029191900 ',  69.0000,1,  34,   1,   1,0.96111524, -74.038451, 1.10000, 0.90000, 1.10000, 0.90000
53823,'48029192000 ',  69.0000,1,  34,   1,   1,0.96589011, -73.371046, 1.10000, 0.90000, 1.10000, 0.90000
53824,'48029192100 ', 138.0000,1,  34,   1,   1,0.97814506, -71.992038, 1.10000, 0.90000, 1.10000, 0.90000
53825,'48029192200 ', 138.0000,1,  34,   1,   1,0.99500942, -70.225423, 1.10000, 0.90000, 1.10000, 0.90000
53826,'48029192300 ', 138.0000,1,  34,   1,   1,0.96410781, -73.563945, 1.10000, 0.90000, 1.10000, 0.90000
53827,'48029980001 ', 345.0000,1,  34,   1,   1,0.99858522, -69.337041, 1.10000, 0.90000, 1.10000, 0.90000
53828,'48029980002 ',  69.0000,1,  34,   1,   1,0.97288078, -72.717090, 1.10000, 0.90000, 1.10000, 0.90000
53829,'48029980003 ', 138.0000,1,  34,   1,   1,0.97885728, -72.527217, 1.10000, 0.90000, 1.10000, 0.90000
53830,'48029980004 ', 230.0000,1,  34,   1,   1,0.97981751, -71.386562, 1.10000, 0.90000, 1.10000, 0.90000
53831,'48029980005 ',  69.0000,1,  34,   1,   1,0.94665420, -76.722962, 1.10000, 0.90000, 1.10000, 0.90000
53832,'48029980100 ', 345.0000,1,  34,   1,   1,1.00095546, -69.178123, 1.10000, 0.90000, 1.10000, 0.90000
53833,'48031950100 ', 138.0000,1,  34,   1,   1,0.99452108, -69.187139, 1.10000, 0.90000, 1.10000, 0.90000
53834,'48031950200 ',  69.0000,1,  34,   1,   1,0.96299791, -72.562495, 1.10000, 0.90000, 1.10000, 0.90000
53835,'48033950100 ', 138.0000,1,  34,   1,   1,1.01595891, -53.563846, 1.10000, 0.90000, 1.10000, 0.90000
53836,'48035950100 ',  69.0000,1,  34,   1,   1,0.99470294, -65.910335, 1.10000, 0.90000, 1.10000, 0.90000
53837,'48035950200 ',  69.0000,1,  34,   1,   1,0.99216318, -66.541240, 1.10000, 0.90000, 1.10000, 0.90000
53838,'48035950300 ',  69.0000,1,  34,   1,   1,0.99777502, -66.574564, 1.10000, 0.90000, 1.10000, 0.90000
53839,'48035950400 ', 138.0000,1,  34,   1,   1,0.99883759, -65.560076, 1.10000, 0.90000, 1.10000, 0.90000
53840,'48035950500 ',  69.0000,1,  34,   1,   1,0.98349512, -67.278040, 1.10000, 0.90000, 1.10000, 0.90000
53841,'48035950600 ',  69.0000,1,  34,   1,   1,1.00981796, -66.517273, 1.10000, 0.90000, 1.10000, 0.90000
53842,'48035950700 ',  69.0000,1,  34,   1,   1,0.97738308, -68.178258, 1.10000, 0.90000, 1.10000, 0.90000
53843,'48037010100 ',  69.0000,1,  34,   1,   1,0.95023566, -56.560619, 1.10000, 0.90000, 1.10000, 0.90000
53844,'48037010400 ', 138.0000,1,  34,   1,   1,0.98025447, -52.313911, 1.10000, 0.90000, 1.10000, 0.90000
53845,'48037010500 ',  69.0000,1,  34,   1,   1,0.95318919, -56.289911, 1.10000, 0.90000, 1.10000, 0.90000
53846,'48037010600 ',  69.0000,1,  34,   1,   1,0.95378816, -56.191577, 1.10000, 0.90000, 1.10000, 0.90000
53847,'48037010700 ',  69.0000,1,  34,   1,   1,0.95141852, -56.474149, 1.10000, 0.90000, 1.10000, 0.90000
53848,'48037010800 ',  69.0000,1,  34,   1,   1,0.95486748, -56.167487, 1.10000, 0.90000, 1.10000, 0.90000
53849,'48037010901 ',  69.0000,1,  34,   1,   1,0.95871598, -55.663470, 1.10000, 0.90000, 1.10000, 0.90000
53850,'48037010902 ', 138.0000,1,  34,   1,   1,0.97550219, -52.642710, 1.10000, 0.90000, 1.10000, 0.90000
53851,'48037011000 ',  69.0000,1,  34,   1,   1,0.95952928, -55.592675, 1.10000, 0.90000, 1.10000, 0.90000
53852,'48037011100 ', 138.0000,1,  34,   1,   1,0.98036349, -52.631860, 1.10000, 0.90000, 1.10000, 0.90000
53853,'48037011200 ',  69.0000,1,  34,   1,   1,0.95856482, -55.611240, 1.10000, 0.90000, 1.10000, 0.90000
53854,'48037011300 ', 230.0000,1,  34,   1,   1,0.98435682, -49.394019, 1.10000, 0.90000, 1.10000, 0.90000
53855,'48037011401 ',  69.0000,1,  34,   1,   1,0.96956789, -55.882467, 1.10000, 0.90000, 1.10000, 0.90000
53856,'48037011402 ',  69.0000,1,  34,   1,   1,0.96924984, -55.881141, 1.10000, 0.90000, 1.10000, 0.90000
53857,'48037011501 ', 138.0000,1,  34,   1,   1,0.98614961, -52.127929, 1.10000, 0.90000, 1.10000, 0.90000
53858,'48037011502 ', 230.0000,1,  34,   1,   1,0.98450667, -50.593950, 1.10000, 0.90000, 1.10000, 0.90000
53859,'48037011600 ', 230.0000,1,  34,   1,   1,0.98585522, -50.031464, 1.10000, 0.90000, 1.10000, 0.90000
53860,'48037011700 ', 138.0000,1,  34,   1,   1,0.99315208, -52.991101, 1.10000, 0.90000, 1.10000, 0.90000
53861,'48039660100 ',  69.0000,1,  34,   1,   1,0.94402689, -80.125113, 1.10000, 0.90000, 1.10000, 0.90000
53862,'48039660200 ', 138.0000,1,  34,   1,   1,0.96181995, -76.628179, 1.10000, 0.90000, 1.10000, 0.90000
53863,'48039660300 ', 138.0000,1,  34,   1,   1,0.96222538, -76.672336, 1.10000, 0.90000, 1.10000, 0.90000
53864,'48039660400 ', 138.0000,1,  34,   1,   1,0.96184254, -76.760207, 1.10000, 0.90000, 1.10000, 0.90000
53865,'48039660500 ', 138.0000,1,  34,   1,   1,0.96178895, -76.461768, 1.10000, 0.90000, 1.10000, 0.90000
53866,'48039660601 ',  69.0000,1,  34,   1,   1,0.95313942, -76.649380, 1.10000, 0.90000, 1.10000, 0.90000
53867,'48039660602 ', 138.0000,1,  34,   1,   1,0.97795022, -73.525012, 1.10000, 0.90000, 1.10000, 0.90000
53868,'48039660701 ', 138.0000,1,  34,   1,   1,0.97130090, -74.676384, 1.10000, 0.90000, 1.10000, 0.90000
53869,'48039660702 ',  69.0000,1,  34,   1,   1,0.95855051, -75.313579, 1.10000, 0.90000, 1.10000, 0.90000
53870,'48039660801 ',  69.0000,1,  34,   1,   1,0.95077449, -78.135725, 1.10000, 0.90000, 1.10000, 0.90000
53871,'48039660802 ',  69.0000,1,  34,   1,   1,0.94947451, -78.181904, 1.10000, 0.90000, 1.10000, 0.90000
53872,'48039660900 ', 138.0000,1,  34,   1,   1,0.96393669, -76.360572, 1.10000, 0.90000, 1.10000, 0.90000
53873,'48039661000 ', 138.0000,1,  34,   1,   1,0.96723080, -75.789029, 1.10000, 0.90000, 1.10000, 0.90000
53874,'48039661100 ', 138.0000,1,  34,   1,   1,0.97322559, -75.508773, 1.10000, 0.90000, 1.10000, 0.90000
53875,'48039661200 ', 138.0000,1,  34,   1,   1,0.97590256, -75.435239, 1.10000, 0.90000, 1.10000, 0.90000
53876,'48039661300 ',  69.0000,1,  34,   1,   1,0.96626049, -75.530704, 1.10000, 0.90000, 1.10000, 0.90000
53877,'48039661400 ', 138.0000,1,  34,   1,   1,0.97413707, -75.541961, 1.10000, 0.90000, 1.10000, 0.90000
53878,'48039661501 ', 138.0000,1,  34,   1,   1,0.96940184, -75.288574, 1.10000, 0.90000, 1.10000, 0.90000
53879,'48039661502 ', 138.0000,1,  34,   1,   1,0.97254837, -74.534890, 1.10000, 0.90000, 1.10000, 0.90000
53880,'48039661601 ', 345.0000,1,  34,   1,   1,0.99446309, -73.624685, 1.10000, 0.90000, 1.10000, 0.90000
53881,'48039661602 ', 345.0000,1,  34,   1,   1,0.99677670, -73.381900, 1.10000, 0.90000, 1.10000, 0.90000
53882,'48039661700 ', 345.0000,1,  34,   1,   1,1.00129128, -72.584372, 1.10000, 0.90000, 1.10000, 0.90000
53883,'48039661800 ', 138.0000,1,  34,   1,   1,0.97727078, -73.523127, 1.10000, 0.90000, 1.10000, 0.90000
53884,'48039661900 ', 138.0000,1,  34,   1,   1,0.98674083, -71.817335, 1.10000, 0.90000, 1.10000, 0.90000
53885,'48039662000 ', 345.0000,1,  34,   1,   1,1.01601660, -65.670397, 1.10000, 0.90000, 1.10000, 0.90000
53886,'48039662100 ', 138.0000,1,  34,   1,   1,1.00001490, -69.534474, 1.10000, 0.90000, 1.10000, 0.90000
53887,'48039662200 ', 138.0000,1,  34,   1,   1,0.99472654, -71.183774, 1.10000, 0.90000, 1.10000, 0.90000
53888,'48039662300 ', 138.0000,1,  34,   1,   1,0.99809897, -70.243175, 1.10000, 0.90000, 1.10000, 0.90000
53889,'48039662400 ', 138.0000,1,  34,   1,   1,0.99587798, -71.645700, 1.10000, 0.90000, 1.10000, 0.90000
53890,'48039662500 ', 138.0000,1,  34,   1,   1,1.00311697, -68.966804, 1.10000, 0.90000, 1.10000, 0.90000
53891,'48039662600 ',  69.0000,1,  34,   1,   1,0.99391282, -68.198872, 1.10000, 0.90000, 1.10000, 0.90000
53892,'48039662700 ', 345.0000,1,  34,   1,   1,1.01508331, -64.831124, 1.10000, 0.90000, 1.10000, 0.90000
53893,'48039662800 ', 138.0000,1,  34,   1,   1,1.00886619, -66.049343, 1.10000, 0.90000, 1.10000, 0.90000
53894,'48039662900 ', 138.0000,1,  34,   1,   1,1.00537813, -67.502404, 1.10000, 0.90000, 1.10000, 0.90000
53895,'48039663000 ', 230.0000,1,  34,   1,   1,1.01022065, -68.222764, 1.10000, 0.90000, 1.10000, 0.90000
53896,'48039663100 ', 138.0000,1,  34,   1,   1,1.00224364, -69.714716, 1.10000, 0.90000, 1.10000, 0.90000
53897,'48039663200 ', 230.0000,1,  34,   1,   1,1.00641930, -69.254109, 1.10000, 0.90000, 1.10000, 0.90000
53898,'48039663300 ', 345.0000,1,  34,   1,   1,1.00713634, -68.546132, 1.10000, 0.90000, 1.10000, 0.90000
53899,'48039663400 ', 345.0000,1,  34,   1,   1,1.00705230, -68.311905, 1.10000, 0.90000, 1.10000, 0.90000
53900,'48039663500 ', 345.0000,1,  34,   1,   1,1.00722301, -68.782956, 1.10000, 0.90000, 1.10000, 0.90000
53901,'48039663600 ',  69.0000,1,  34,   1,   1,0.99852097, -70.063336, 1.10000, 0.90000, 1.10000, 0.90000
53902,'48039663700 ',  69.0000,1,  34,   1,   1,0.99727291, -70.146644, 1.10000, 0.90000, 1.10000, 0.90000
53903,'48039663800 ', 138.0000,1,  34,   1,   1,1.00498354, -69.741771, 1.10000, 0.90000, 1.10000, 0.90000
53904,'48039663900 ', 230.0000,1,  34,   1,   1,1.00714898, -69.332738, 1.10000, 0.90000, 1.10000, 0.90000
53905,'48039664000 ',  69.0000,1,  34,   1,   1,0.99561626, -70.216838, 1.10000, 0.90000, 1.10000, 0.90000
53906,'48039664100 ',  69.0000,1,  34,   1,   1,0.92073309, -81.046751, 1.10000, 0.90000, 1.10000, 0.90000
53907,'48039664200 ', 345.0000,1,  34,   1,   1,1.01202893, -68.911595, 1.10000, 0.90000, 1.10000, 0.90000
53908,'48039664300 ', 230.0000,1,  34,   1,   1,1.00017941, -70.291389, 1.10000, 0.90000, 1.10000, 0.90000
53909,'48039664400 ', 138.0000,1,  34,   1,   1,0.99590713, -69.935536, 1.10000, 0.90000, 1.10000, 0.90000
53910,'48039664501 ', 345.0000,1,  34,   1,   1,1.00685573, -66.516385, 1.10000, 0.90000, 1.10000, 0.90000
53911,'48041000101 ', 230.0000,1,  34,   1,   1,1.01304245, -69.321905, 1.10000, 0.90000, 1.10000, 0.90000
53912,'48041000102 ', 230.0000,1,  34,   1,   1,1.01345098, -69.233352, 1.10000, 0.90000, 1.10000, 0.90000
53913,'48041000103 ', 138.0000,1,  34,   1,   1,1.01144147, -69.236842, 1.10000, 0.90000, 1.10000, 0.90000
53914,'48041000201 ',  69.0000,1,  34,   1,   1,1.00257754, -71.071486, 1.10000, 0.90000, 1.10000, 0.90000
53915,'48041000202 ', 138.0000,1,  34,   1,   1,1.01312685, -70.041165, 1.10000, 0.90000, 1.10000, 0.90000
53916,'48041000300 ', 230.0000,1,  34,   1,   1,1.01270688, -69.487414, 1.10000, 0.90000, 1.10000, 0.90000
53917,'48041000400 ', 138.0000,1,  34,   1,   1,1.01099277, -70.206715, 1.10000, 0.90000, 1.10000, 0.90000
53918,'48041000500 ', 138.0000,1,  34,   1,   1,1.01162291, -70.178186, 1.10000, 0.90000, 1.10000, 0.90000
53919,'48041000603 ', 138.0000,1,  34,   1,   1,1.01143754, -70.231140, 1.10000, 0.90000, 1.10000, 0.90000
53920,'48041000604 ', 138.0000,1,  34,   1,   1,1.01140893, -70.272463, 1.10000, 0.90000, 1.10000, 0.90000
53921,'48041000700 ', 138.0000,1,  34,   1,   1,1.01062679, -70.251118, 1.10000, 0.90000, 1.10000, 0.90000
53922,'48041000800 ', 138.0000,1,  34,   1,   1,1.01043224, -70.281520, 1.10000, 0.90000, 1.10000, 0.90000
53923,'48041000900 ', 138.0000,1,  34,   1,   1,1.01102221, -70.305091, 1.10000, 0.90000, 1.10000, 0.90000
53924,'48041001000 ', 138.0000,1,  34,   1,   1,1.00965858, -70.384478, 1.10000, 0.90000, 1.10000, 0.90000
53925,'48041001100 ',  69.0000,1,  34,   1,   1,0.99197125, -71.853139, 1.10000, 0.90000, 1.10000, 0.90000
53926,'48041001301 ', 138.0000,1,  34,   1,   1,1.00799322, -70.436264, 1.10000, 0.90000, 1.10000, 0.90000
53927,'48041001302 ',  69.0000,1,  34,   1,   1,0.99892104, -71.155989, 1.10000, 0.90000, 1.10000, 0.90000
53928,'48041001303 ', 138.0000,1,  34,   1,   1,1.00745249, -70.469719, 1.10000, 0.90000, 1.10000, 0.90000
53929,'48041001400 ', 138.0000,1,  34,   1,   1,1.00864172, -70.429789, 1.10000, 0.90000, 1.10000, 0.90000
53930,'48041001601 ', 138.0000,1,  34,   1,   1,1.00714362, -70.490394, 1.10000, 0.90000, 1.10000, 0.90000
53931,'48041001604 ', 138.0000,1,  34,   1,   1,1.00647366, -70.510297, 1.10000, 0.90000, 1.10000, 0.90000
53932,'48041001605 ', 138.0000,1,  34,   1,   1,1.00674224, -70.503549, 1.10000, 0.90000, 1.10000, 0.90000
53933,'48041001606 ',  69.0000,1,  34,   1,   1,0.99808341, -71.231879, 1.10000, 0.90000, 1.10000, 0.90000
53934,'48041001701 ', 138.0000,1,  34,   1,   1,1.00693166, -70.490155, 1.10000, 0.90000, 1.10000, 0.90000
53935,'48041001702 ',  69.0000,1,  34,   1,   1,0.99840474, -71.110882, 1.10000, 0.90000, 1.10000, 0.90000
53936,'48041001801 ', 138.0000,1,  34,   1,   1,1.00646555, -70.499614, 1.10000, 0.90000, 1.10000, 0.90000
53937,'48041001803 ',  69.0000,1,  34,   1,   1,0.99864477, -71.129713, 1.10000, 0.90000, 1.10000, 0.90000
53938,'48041001804 ',  69.0000,1,  34,   1,   1,0.99848300, -71.113764, 1.10000, 0.90000, 1.10000, 0.90000
53939,'48041001900 ', 138.0000,1,  34,   1,   1,1.00910497, -70.368926, 1.10000, 0.90000, 1.10000, 0.90000
53940,'48041002001 ', 138.0000,1,  34,   1,   1,1.00757766, -70.431224, 1.10000, 0.90000, 1.10000, 0.90000
53941,'48041002002 ', 138.0000,1,  34,   1,   1,1.00830042, -70.339563, 1.10000, 0.90000, 1.10000, 0.90000
53942,'48041002006 ', 138.0000,1,  34,   1,   1,1.00535727, -70.546278, 1.10000, 0.90000, 1.10000, 0.90000
53943,'48041002007 ', 138.0000,1,  34,   1,   1,1.00517631, -70.548273, 1.10000, 0.90000, 1.10000, 0.90000
53944,'48041002008 ',  69.0000,1,  34,   1,   1,0.99818063, -70.767126, 1.10000, 0.90000, 1.10000, 0.90000
53945,'48041002009 ', 345.0000,1,  34,   1,   1,1.01321065, -69.948234, 1.10000, 0.90000, 1.10000, 0.90000
53946,'48041002010 ', 345.0000,1,  34,   1,   1,1.01123011, -70.196231, 1.10000, 0.90000, 1.10000, 0.90000
53947,'48041002011 ', 345.0000,1,  34,   1,   1,1.00933063, -70.422638, 1.10000, 0.90000, 1.10000, 0.90000
53948,'48041002012 ', 138.0000,1,  34,   1,   1,1.00876105, -70.421955, 1.10000, 0.90000, 1.10000, 0.90000
53949,'48041002013 ',  69.0000,1,  34,   1,   1,0.99485987, -71.250300, 1.10000, 0.90000, 1.10000, 0.90000
53950,'48041002014 ',  69.0000,1,  34,   1,   1,0.99264508, -71.278119, 1.10000, 0.90000, 1.10000, 0.90000
53951,'48041002015 ', 138.0000,1,  34,   1,   1,1.00768638, -70.468530, 1.10000, 0.90000, 1.10000, 0.90000
53952,'48041980000 ',  69.0000,1,  34,   1,   1,1.00011826, -71.187428, 1.10000, 0.90000, 1.10000, 0.90000
53953,'48043950300 ', 138.0000,1,  34,   1,   1,0.97013462, -64.921945, 1.10000, 0.90000, 1.10000, 0.90000
53954,'48043950400 ',  69.0000,1,  34,   1,   1,0.96756649, -65.942567, 1.10000, 0.90000, 1.10000, 0.90000
53955,'48043950500 ', 138.0000,1,  34,   1,   1,0.96139437, -66.631145, 1.10000, 0.90000, 1.10000, 0.90000
53956,'48045950200 ',  69.0000,1,  34,   1,   1,0.98414528, -59.629696, 1.10000, 0.90000, 1.10000, 0.90000
53957,'48047950100 ', 138.0000,1,  34,   1,   1,0.98701614, -63.119547, 1.10000, 0.90000, 1.10000, 0.90000
53958,'48047950200 ', 138.0000,1,  34,   1,   1,0.98640364, -62.757998, 1.10000, 0.90000, 1.10000, 0.90000
53959,'48049950100 ', 138.0000,1,  34,   1,   1,1.00612712, -54.927784, 1.10000, 0.90000, 1.10000, 0.90000
53960,'48049950200 ', 345.0000,1,  34,   1,   1,1.01170719, -52.446113, 1.10000, 0.90000, 1.10000, 0.90000
53961,'48049950300 ', 138.0000,1,  34,   1,   1,1.00092483, -55.860808, 1.10000, 0.90000, 1.10000, 0.90000
53962,'48049950500 ',  69.0000,1,  34,   1,   1,0.99855715, -53.642588, 1.10000, 0.90000, 1.10000, 0.90000
53963,'48049950600 ',  69.0000,1,  34,   1,   1,1.00487149, -54.301155, 1.10000, 0.90000, 1.10000, 0.90000
53964,'48049950700 ', 345.0000,1,  34,   1,   1,1.00972283, -53.892638, 1.10000, 0.90000, 1.10000, 0.90000
53965,'48049950800 ', 230.0000,1,  34,   1,   1,1.00975013, -53.985122, 1.10000, 0.90000, 1.10000, 0.90000
53966,'48049950900 ', 138.0000,1,  34,   1,   1,1.00773597, -54.213349, 1.10000, 0.90000, 1.10000, 0.90000
53967,'48049951000 ', 138.0000,1,  34,   1,   1,1.00823736, -54.199115, 1.10000, 0.90000, 1.10000, 0.90000
53968,'48049951100 ', 345.0000,1,  34,   1,   1,1.00960720, -54.084785, 1.10000, 0.90000, 1.10000, 0.90000
53969,'48049951200 ', 345.0000,1,  34,   1,   1,1.00995803, -53.679915, 1.10000, 0.90000, 1.10000, 0.90000
53970,'48049951300 ',  69.0000,1,  34,   1,   1,0.99810624, -54.902918, 1.10000, 0.90000, 1.10000, 0.90000
53971,'48051970100 ', 138.0000,1,  34,   1,   1,1.00864208, -69.538142, 1.10000, 0.90000, 1.10000, 0.90000
53972,'48051970200 ', 138.0000,1,  34,   1,   1,1.00520277, -69.133215, 1.10000, 0.90000, 1.10000, 0.90000
53973,'48051970300 ', 138.0000,1,  34,   1,   1,1.00564647, -69.088251, 1.10000, 0.90000, 1.10000, 0.90000
53974,'48051970400 ',  69.0000,1,  34,   1,   1,0.98585147, -71.120875, 1.10000, 0.90000, 1.10000, 0.90000
53975,'48051970500 ', 230.0000,1,  34,   1,   1,1.00847626, -68.482591, 1.10000, 0.90000, 1.10000, 0.90000
53976,'48053960100 ', 138.0000,1,  34,   1,   1,0.97576356, -69.045945, 1.10000, 0.90000, 1.10000, 0.90000
53977,'48053960200 ', 138.0000,1,  34,   1,   1,0.98025697, -67.840123, 1.10000, 0.90000, 1.10000, 0.90000
53978,'48053960300 ', 138.0000,1,  34,   1,   1,0.98506993, -68.780661, 1.10000, 0.90000, 1.10000, 0.90000
53979,'48053960400 ', 138.0000,1,  34,   1,   1,0.98552990, -68.480303, 1.10000, 0.90000, 1.10000, 0.90000
53980,'48053960500 ', 230.0000,1,  34,   1,   1,1.01829422, -67.000584, 1.10000, 0.90000, 1.10000, 0.90000
53981,'48053960600 ',  69.0000,1,  34,   1,   1,1.00202918, -67.671978, 1.10000, 0.90000, 1.10000, 0.90000
53982,'48053960700 ', 138.0000,1,  34,   1,   1,0.99776310, -68.869713, 1.10000, 0.90000, 1.10000, 0.90000
53983,'48053960800 ', 138.0000,1,  34,   1,   1,0.99078292, -69.619531, 1.10000, 0.90000, 1.10000, 0.90000
53984,'48055960101 ',  69.0000,1,  34,   1,   1,0.95111883, -73.990818, 1.10000, 0.90000, 1.10000, 0.90000
53985,'48055960102 ',  69.0000,1,  34,   1,   1,0.94495499, -74.398348, 1.10000, 0.90000, 1.10000, 0.90000
53986,'48055960200 ',  69.0000,1,  34,   1,   1,0.95064169, -74.258985, 1.10000, 0.90000, 1.10000, 0.90000
53987,'48055960300 ',  69.0000,1,  34,   1,   1,0.94870961, -74.321529, 1.10000, 0.90000, 1.10000, 0.90000
53988,'48055960400 ',  69.0000,1,  34,   1,   1,0.94844890, -74.273683, 1.10000, 0.90000, 1.10000, 0.90000
53989,'48055960500 ',  69.0000,1,  34,   1,   1,0.96238583, -72.965524, 1.10000, 0.90000, 1.10000, 0.90000
53990,'48055960600 ',  69.0000,1,  34,   1,   1,0.95318538, -73.337824, 1.10000, 0.90000, 1.10000, 0.90000
53991,'48055960700 ',  69.0000,1,  34,   1,   1,0.96088612, -72.877504, 1.10000, 0.90000, 1.10000, 0.90000
53992,'48057000100 ', 230.0000,1,  34,   1,   1,1.00887346, -62.050465, 1.10000, 0.90000, 1.10000, 0.90000
53993,'48057000200 ', 230.0000,1,  34,   1,   1,1.01170635, -61.812338, 1.10000, 0.90000, 1.10000, 0.90000
53994,'48057000300 ', 345.0000,1,  34,   1,   1,1.01618993, -60.873849, 1.10000, 0.90000, 1.10000, 0.90000
53995,'48057000400 ', 345.0000,1,  34,   1,   1,1.01612067, -61.008226, 1.10000, 0.90000, 1.10000, 0.90000
53996,'48057000500 ', 138.0000,1,  34,   1,   1,1.00161195, -63.562963, 1.10000, 0.90000, 1.10000, 0.90000
53997,'48059030101 ', 345.0000,1,  34,   1,   1,1.01687264, -50.066181, 1.10000, 0.90000, 1.10000, 0.90000
53998,'48059030102 ', 138.0000,1,  34,   1,   1,1.01222301, -49.633824, 1.10000, 0.90000, 1.10000, 0.90000
53999,'48059030200 ', 345.0000,1,  34,   1,   1,1.01664579, -51.807856, 1.10000, 0.90000, 1.10000, 0.90000
54000,'48061010100 ',  69.0000,1,  34,   1,   1,0.97719347, -71.266890, 1.10000, 0.90000, 1.10000, 0.90000
54001,'48061010201 ',  69.0000,1,  34,   1,   1,0.98154521, -66.535974, 1.10000, 0.90000, 1.10000, 0.90000
54002,'48061010203 ', 138.0000,1,  34,   1,   1,0.98470795, -66.344114, 1.10000, 0.90000, 1.10000, 0.90000
54003,'48061010301 ', 138.0000,1,  34,   1,   1,0.98359585, -66.122419, 1.10000, 0.90000, 1.10000, 0.90000
54004,'48061010302 ',  69.0000,1,  34,   1,   1,0.95751077, -68.655231, 1.10000, 0.90000, 1.10000, 0.90000
54005,'48061010401 ', 138.0000,1,  34,   1,   1,0.98209155, -66.399903, 1.10000, 0.90000, 1.10000, 0.90000
54006,'48061010402 ',  69.0000,1,  34,   1,   1,0.96014047, -68.845985, 1.10000, 0.90000, 1.10000, 0.90000
54007,'48061010500 ', 138.0000,1,  34,   1,   1,0.98202187, -66.481667, 1.10000, 0.90000, 1.10000, 0.90000
54008,'48061010601 ',  69.0000,1,  34,   1,   1,0.96041650, -68.840343, 1.10000, 0.90000, 1.10000, 0.90000
54009,'48061010602 ',  69.0000,1,  34,   1,   1,0.96029329, -68.866776, 1.10000, 0.90000, 1.10000, 0.90000
54010,'48061010700 ',  69.0000,1,  34,   1,   1,0.96106291, -68.857316, 1.10000, 0.90000, 1.10000, 0.90000
54011,'48061010800 ', 345.0000,1,  34,   1,   1,1.00217903, -63.384333, 1.10000, 0.90000, 1.10000, 0.90000
54012,'48061010900 ', 138.0000,1,  34,   1,   1,0.98286927, -66.512826, 1.10000, 0.90000, 1.10000, 0.90000
54013,'48061011000 ',  69.0000,1,  34,   1,   1,0.96057987, -68.831737, 1.10000, 0.90000, 1.10000, 0.90000
54014,'48061011100 ', 138.0000,1,  34,   1,   1,0.98379338, -66.487732, 1.10000, 0.90000, 1.10000, 0.90000
54015,'48061011200 ', 138.0000,1,  34,   1,   1,0.98509693, -66.449879, 1.10000, 0.90000, 1.10000, 0.90000
54016,'48061011301 ', 138.0000,1,  34,   1,   1,0.98654461, -66.405469, 1.10000, 0.90000, 1.10000, 0.90000
54017,'48061011302 ', 138.0000,1,  34,   1,   1,0.98833376, -66.344640, 1.10000, 0.90000, 1.10000, 0.90000
54018,'48061011400 ',  69.0000,1,  34,   1,   1,0.98402750, -66.581784, 1.10000, 0.90000, 1.10000, 0.90000
54019,'48061011500 ',  69.0000,1,  34,   1,   1,0.97294790, -67.918581, 1.10000, 0.90000, 1.10000, 0.90000
54020,'48061011600 ',  69.0000,1,  34,   1,   1,0.97175717, -67.969740, 1.10000, 0.90000, 1.10000, 0.90000
54021,'48061011700 ', 138.0000,1,  34,   1,   1,0.98864752, -66.574694, 1.10000, 0.90000, 1.10000, 0.90000
54022,'48061011801 ',  69.0000,1,  34,   1,   1,0.98158133, -66.892865, 1.10000, 0.90000, 1.10000, 0.90000
54023,'48061011802 ',  69.0000,1,  34,   1,   1,0.97970718, -67.009681, 1.10000, 0.90000, 1.10000, 0.90000
54024,'48061011901 ', 138.0000,1,  34,   1,   1,0.97470045, -66.969397, 1.10000, 0.90000, 1.10000, 0.90000
54025,'48061011902 ', 138.0000,1,  34,   1,   1,0.97431338, -66.983563, 1.10000, 0.90000, 1.10000, 0.90000
54026,'48061011903 ',  69.0000,1,  34,   1,   1,0.96466869, -67.507336, 1.10000, 0.90000, 1.10000, 0.90000
54027,'48061012001 ',  69.0000,1,  34,   1,   1,0.95787871, -68.945104, 1.10000, 0.90000, 1.10000, 0.90000
54028,'48061012002 ',  69.0000,1,  34,   1,   1,0.97223073, -67.338309, 1.10000, 0.90000, 1.10000, 0.90000
54029,'48061012101 ',  69.0000,1,  34,   1,   1,0.97203082, -67.962937, 1.10000, 0.90000, 1.10000, 0.90000
54030,'48061012102 ',  69.0000,1,  34,   1,   1,0.96671122, -68.088790, 1.10000, 0.90000, 1.10000, 0.90000
54031,'48061012200 ',  69.0000,1,  34,   1,   1,0.98432982, -70.197010, 1.10000, 0.90000, 1.10000, 0.90000
54032,'48061012301 ',  69.0000,1,  34,   1,   1,0.97646117, -70.676769, 1.10000, 0.90000, 1.10000, 0.90000
54033,'48061012304 ',  69.0000,1,  34,   1,   1,0.97413254, -72.376625, 1.10000, 0.90000, 1.10000, 0.90000
54034,'48061012305 ',  69.0000,1,  34,   1,   1,0.97339821, -72.462256, 1.10000, 0.90000, 1.10000, 0.90000
54035,'48061012401 ',  69.0000,1,  34,   1,   1,0.99185991, -70.963487, 1.10000, 0.90000, 1.10000, 0.90000
54036,'48061012402 ',  69.0000,1,  34,   1,   1,0.98900473, -71.147383, 1.10000, 0.90000, 1.10000, 0.90000
54037,'48061012504 ',  69.0000,1,  34,   1,   1,0.99921912, -71.020177, 1.10000, 0.90000, 1.10000, 0.90000
54038,'48061012505 ', 138.0000,1,  34,   1,   1,0.99519247, -68.031676, 1.10000, 0.90000, 1.10000, 0.90000
54039,'48061012506 ', 138.0000,1,  34,   1,   1,0.99936503, -68.667519, 1.10000, 0.90000, 1.10000, 0.90000
54040,'48061012507 ',  69.0000,1,  34,   1,   1,0.99765790, -70.731253, 1.10000, 0.90000, 1.10000, 0.90000
54041,'48061012508 ',  69.0000,1,  34,   1,   1,0.99734133, -70.501513, 1.10000, 0.90000, 1.10000, 0.90000
54042,'48061012607 ', 138.0000,1,  34,   1,   1,0.98864371, -70.426169, 1.10000, 0.90000, 1.10000, 0.90000
54043,'48061012608 ',  69.0000,1,  34,   1,   1,0.99547029, -72.312449, 1.10000, 0.90000, 1.10000, 0.90000
54044,'48061012609 ',  69.0000,1,  34,   1,   1,0.98824173, -72.455753, 1.10000, 0.90000, 1.10000, 0.90000
54045,'48061012612 ',  69.0000,1,  34,   1,   1,0.98791993, -72.503790, 1.10000, 0.90000, 1.10000, 0.90000
54046,'48061012613 ',  69.0000,1,  34,   1,   1,0.99604976, -72.306281, 1.10000, 0.90000, 1.10000, 0.90000
54047,'48061012700 ', 138.0000,1,  34,   1,   1,0.98468840, -70.217780, 1.10000, 0.90000, 1.10000, 0.90000
54048,'48061012800 ',  69.0000,1,  34,   1,   1,1.00664401, -71.192407, 1.10000, 0.90000, 1.10000, 0.90000
54049,'48061012900 ',  69.0000,1,  34,   1,   1,1.00287676, -71.747879, 1.10000, 0.90000, 1.10000, 0.90000
54050,'48061013002 ',  69.0000,1,  34,   1,   1,1.00014579, -72.063653, 1.10000, 0.90000, 1.10000, 0.90000
54051,'48061013003 ',  69.0000,1,  34,   1,   1,1.00104344, -72.018840, 1.10000, 0.90000, 1.10000, 0.90000
54052,'48061013004 ',  69.0000,1,  34,   1,   1,1.00236917, -71.924843, 1.10000, 0.90000, 1.10000, 0.90000
54053,'48061013102 ',  69.0000,1,  34,   1,   1,0.99624580, -72.256790, 1.10000, 0.90000, 1.10000, 0.90000
54054,'48061013104 ',  69.0000,1,  34,   1,   1,0.99869514, -72.170402, 1.10000, 0.90000, 1.10000, 0.90000
54055,'48061013106 ',  69.0000,1,  34,   1,   1,0.99862689, -72.177143, 1.10000, 0.90000, 1.10000, 0.90000
54056,'48061013203 ',  69.0000,1,  34,   1,   1,0.99395710, -72.274118, 1.10000, 0.90000, 1.10000, 0.90000
54057,'48061013204 ',  69.0000,1,  34,   1,   1,0.99225694, -72.468874, 1.10000, 0.90000, 1.10000, 0.90000
54058,'48061013205 ',  69.0000,1,  34,   1,   1,0.99400485, -72.382465, 1.10000, 0.90000, 1.10000, 0.90000
54059,'48061013206 ',  69.0000,1,  34,   1,   1,0.99253732, -72.456006, 1.10000, 0.90000, 1.10000, 0.90000
54060,'48061013207 ',  69.0000,1,  34,   1,   1,0.99284524, -72.370868, 1.10000, 0.90000, 1.10000, 0.90000
54061,'48061013303 ',  69.0000,1,  34,   1,   1,0.99529427, -72.363860, 1.10000, 0.90000, 1.10000, 0.90000
54062,'48061013305 ',  69.0000,1,  34,   1,   1,0.99232358, -72.619487, 1.10000, 0.90000, 1.10000, 0.90000
54063,'48061013306 ',  69.0000,1,  34,   1,   1,0.99188310, -72.639103, 1.10000, 0.90000, 1.10000, 0.90000
54064,'48061013307 ',  69.0000,1,  34,   1,   1,0.99931329, -72.212127, 1.10000, 0.90000, 1.10000, 0.90000
54065,'48061013308 ',  69.0000,1,  34,   1,   1,0.99181467, -72.677447, 1.10000, 0.90000, 1.10000, 0.90000
54066,'48061013309 ',  69.0000,1,  34,   1,   1,0.99146122, -72.693498, 1.10000, 0.90000, 1.10000, 0.90000
54067,'48061013401 ',  69.0000,1,  34,   1,   1,1.00066125, -72.049043, 1.10000, 0.90000, 1.10000, 0.90000
54068,'48061013402 ',  69.0000,1,  34,   1,   1,1.00034165, -72.096110, 1.10000, 0.90000, 1.10000, 0.90000
54069,'48061013500 ',  69.0000,1,  34,   1,   1,1.00358391, -71.821638, 1.10000, 0.90000, 1.10000, 0.90000
54070,'48061013600 ',  69.0000,1,  34,   1,   1,1.00567460, -71.343566, 1.10000, 0.90000, 1.10000, 0.90000
54071,'48061013700 ', 138.0000,1,  34,   1,   1,1.01690757, -69.114671, 1.10000, 0.90000, 1.10000, 0.90000
54072,'48061013801 ',  69.0000,1,  34,   1,   1,1.00226736, -71.949144, 1.10000, 0.90000, 1.10000, 0.90000
54073,'48061013802 ',  69.0000,1,  34,   1,   1,1.00019443, -72.150239, 1.10000, 0.90000, 1.10000, 0.90000
54074,'48061013901 ',  69.0000,1,  34,   1,   1,0.99518532, -72.410421, 1.10000, 0.90000, 1.10000, 0.90000
54075,'48061013902 ',  69.0000,1,  34,   1,   1,0.99795419, -72.289766, 1.10000, 0.90000, 1.10000, 0.90000
54076,'48061013903 ',  69.0000,1,  34,   1,   1,0.99567920, -72.413795, 1.10000, 0.90000, 1.10000, 0.90000
54077,'48061014001 ',  69.0000,1,  34,   1,   1,0.99977732, -72.190878, 1.10000, 0.90000, 1.10000, 0.90000
54078,'48061014002 ',  69.0000,1,  34,   1,   1,1.00479257, -71.680520, 1.10000, 0.90000, 1.10000, 0.90000
54079,'48061014100 ',  69.0000,1,  34,   1,   1,0.99056107, -72.943914, 1.10000, 0.90000, 1.10000, 0.90000
54080,'48061014200 ',  69.0000,1,  34,   1,   1,0.98635924, -73.220810, 1.10000, 0.90000, 1.10000, 0.90000
54081,'48061014300 ',  69.0000,1,  34,   1,   1,0.99348772, -72.509302, 1.10000, 0.90000, 1.10000, 0.90000
54082,'48061014400 ',  69.0000,1,  34,   1,   1,0.98906821, -72.332420, 1.10000, 0.90000, 1.10000, 0.90000
54083,'48061014500 ',  69.0000,1,  34,   1,   1,0.99693996, -72.238717, 1.10000, 0.90000, 1.10000, 0.90000
54084,'48061980001 ', 138.0000,1,  34,   1,   1,0.98791897, -66.138784, 1.10000, 0.90000, 1.10000, 0.90000
54085,'48061980100 ',  69.0000,1,  34,   1,   1,0.99235803, -72.552318, 1.10000, 0.90000, 1.10000, 0.90000
54086,'48063950101 ', 138.0000,1,  34,   1,   1,1.01038623, -56.645675, 1.10000, 0.90000, 1.10000, 0.90000
54087,'48063950102 ', 138.0000,1,  34,   1,   1,1.01098323, -56.574764, 1.10000, 0.90000, 1.10000, 0.90000
54088,'48063950200 ', 345.0000,1,  34,   1,   1,1.01910746, -54.727980, 1.10000, 0.90000, 1.10000, 0.90000
54089,'48065950100 ', 138.0000,1,  34,   1,   1,1.00770450, -57.278499, 1.10000, 0.90000, 1.10000, 0.90000
54090,'48065950200 ', 138.0000,1,  34,   1,   1,1.01302361, -56.840558, 1.10000, 0.90000, 1.10000, 0.90000
54091,'48067950100 ', 138.0000,1,  34,   1,   1,0.98734450, -54.336443, 1.10000, 0.90000, 1.10000, 0.90000
54092,'48067950200 ',  69.0000,1,  34,   1,   1,0.97672838, -55.637341, 1.10000, 0.90000, 1.10000, 0.90000
54093,'48067950300 ',  69.0000,1,  34,   1,   1,0.98412269, -54.780501, 1.10000, 0.90000, 1.10000, 0.90000
54094,'48067950400 ', 138.0000,1,  34,   1,   1,0.98837101, -54.347706, 1.10000, 0.90000, 1.10000, 0.90000
54095,'48067950500 ',  69.0000,1,  34,   1,   1,0.97860205, -56.295959, 1.10000, 0.90000, 1.10000, 0.90000
54096,'48067950600 ', 138.0000,1,  34,   1,   1,0.99827224, -54.727283, 1.10000, 0.90000, 1.10000, 0.90000
54097,'48067950700 ', 345.0000,1,  34,   1,   1,1.01927280, -54.672587, 1.10000, 0.90000, 1.10000, 0.90000
54098,'48069950100 ',  69.0000,1,  34,   1,   1,0.98074186, -58.853780, 1.10000, 0.90000, 1.10000, 0.90000
54099,'48069950200 ', 138.0000,1,  34,   1,   1,0.99504560, -57.598439, 1.10000, 0.90000, 1.10000, 0.90000
54100,'48069950300 ',  69.0000,1,  34,   1,   1,0.98842782, -58.802710, 1.10000, 0.90000, 1.10000, 0.90000
54101,'48071710100 ', 230.0000,1,  34,   1,   1,1.00660062, -75.019963, 1.10000, 0.90000, 1.10000, 0.90000
54102,'48071710200 ', 345.0000,1,  34,   1,   1,1.01862681, -74.105203, 1.10000, 0.90000, 1.10000, 0.90000
54103,'48071710300 ',  69.0000,1,  34,   1,   1,0.98292273, -74.397870, 1.10000, 0.90000, 1.10000, 0.90000
54104,'48071710401 ', 138.0000,1,  34,   1,   1,0.99870843, -73.109054, 1.10000, 0.90000, 1.10000, 0.90000
54105,'48071710500 ', 230.0000,1,  34,   1,   1,1.00391042, -73.641590, 1.10000, 0.90000, 1.10000, 0.90000
54106,'48073950100 ', 230.0000,1,  34,   1,   1,1.00465178, -60.309853, 1.10000, 0.90000, 1.10000, 0.90000
54107,'48073950200 ', 138.0000,1,  34,   1,   1,0.98095232, -64.278767, 1.10000, 0.90000, 1.10000, 0.90000
54108,'48073950300 ',  69.0000,1,  34,   1,   1,0.96787906, -66.406726, 1.10000, 0.90000, 1.10000, 0.90000
54109,'48073950400 ',  69.0000,1,  34,   1,   1,0.96987420, -65.433055, 1.10000, 0.90000, 1.10000, 0.90000
54110,'48073950500 ', 138.0000,1,  34,   1,   1,0.98158801, -64.507981, 1.10000, 0.90000, 1.10000, 0.90000
54111,'48073950600 ',  69.0000,1,  34,   1,   1,0.97395074, -64.396745, 1.10000, 0.90000, 1.10000, 0.90000
54112,'48073950700 ',  69.0000,1,  34,   1,   1,0.97045165, -65.037396, 1.10000, 0.90000, 1.10000, 0.90000
54113,'48073950801 ', 138.0000,1,  34,   1,   1,0.98735732, -65.105759, 1.10000, 0.90000, 1.10000, 0.90000
54114,'48073950802 ',  69.0000,1,  34,   1,   1,0.96246916, -65.269397, 1.10000, 0.90000, 1.10000, 0.90000
54115,'48073950900 ', 138.0000,1,  34,   1,   1,0.98964840, -64.410569, 1.10000, 0.90000, 1.10000, 0.90000
54116,'48073951000 ', 138.0000,1,  34,   1,   1,0.98388416, -66.002871, 1.10000, 0.90000, 1.10000, 0.90000
54117,'48073951100 ', 138.0000,1,  34,   1,   1,0.97458798, -67.294452, 1.10000, 0.90000, 1.10000, 0.90000
54118,'48075950100 ',  69.0000,1,  34,   1,   1,0.97384614, -61.255206, 1.10000, 0.90000, 1.10000, 0.90000
54119,'48075950200 ',  69.0000,1,  34,   1,   1,0.97209150, -61.387903, 1.10000, 0.90000, 1.10000, 0.90000
54120,'48077030200 ', 138.0000,1,  34,   1,   1,0.98263675, -64.295924, 1.10000, 0.90000, 1.10000, 0.90000
54121,'48077030301 ', 138.0000,1,  34,   1,   1,0.98309767, -64.080848, 1.10000, 0.90000, 1.10000, 0.90000
54122,'48077030302 ', 138.0000,1,  34,   1,   1,0.98426080, -64.440082, 1.10000, 0.90000, 1.10000, 0.90000
54123,'48079950100 ', 138.0000,1,  34,   1,   1,1.00164878, -56.521905, 1.10000, 0.90000, 1.10000, 0.90000
54124,'48081950100 ',  69.0000,1,  34,   1,   1,0.98417979, -52.451270, 1.10000, 0.90000, 1.10000, 0.90000
54125,'48081950200 ', 138.0000,1,  34,   1,   1,1.00060475, -51.135792, 1.10000, 0.90000, 1.10000, 0.90000
54126,'48083950300 ', 345.0000,1,  34,   1,   1,1.01366663, -50.489414, 1.10000, 0.90000, 1.10000, 0.90000
54127,'48083950600 ',  69.0000,1,  34,   1,   1,0.98933387, -52.402922, 1.10000, 0.90000, 1.10000, 0.90000
54128,'48083950700 ',  69.0000,1,  34,   1,   1,0.97834754, -52.576054, 1.10000, 0.90000, 1.10000, 0.90000
54129,'48085030100 ', 138.0000,1,  34,   1,   1,0.98051953, -68.575898, 1.10000, 0.90000, 1.10000, 0.90000
54130,'48085030201 ', 138.0000,1,  34,   1,   1,0.97729492, -70.575477, 1.10000, 0.90000, 1.10000, 0.90000
54131,'48085030202 ', 138.0000,1,  34,   1,   1,0.97590977, -70.446018, 1.10000, 0.90000, 1.10000, 0.90000
54132,'48085030203 ', 138.0000,1,  34,   1,   1,0.98096573, -69.437172, 1.10000, 0.90000, 1.10000, 0.90000
54133,'48085030301 ',  69.0000,1,  34,   1,   1,0.96235937, -75.741689, 1.10000, 0.90000, 1.10000, 0.90000
54134,'48085030302 ',  69.0000,1,  34,   1,   1,0.96544719, -75.528894, 1.10000, 0.90000, 1.10000, 0.90000
54135,'48085030303 ', 138.0000,1,  34,   1,   1,0.96643424, -74.130352, 1.10000, 0.90000, 1.10000, 0.90000
54136,'48085030304 ',  69.0000,1,  34,   1,   1,0.96534085, -75.444808, 1.10000, 0.90000, 1.10000, 0.90000
54137,'48085030305 ', 138.0000,1,  34,   1,   1,0.97024661, -72.735607, 1.10000, 0.90000, 1.10000, 0.90000
54138,'48085030403 ', 138.0000,1,  34,   1,   1,0.96580160, -75.158650, 1.10000, 0.90000, 1.10000, 0.90000
54139,'48085030404 ',  69.0000,1,  34,   1,   1,0.96368504, -77.040846, 1.10000, 0.90000, 1.10000, 0.90000
54140,'48085030405 ',  69.0000,1,  34,   1,   1,0.96183699, -77.942936, 1.10000, 0.90000, 1.10000, 0.90000
54141,'48085030406 ',  69.0000,1,  34,   1,   1,0.96082467, -78.104005, 1.10000, 0.90000, 1.10000, 0.90000
54142,'48085030407 ',  69.0000,1,  34,   1,   1,0.95993489, -78.270573, 1.10000, 0.90000, 1.10000, 0.90000
54143,'48085030408 ', 138.0000,1,  34,   1,   1,0.96513140, -75.407980, 1.10000, 0.90000, 1.10000, 0.90000
54144,'48085030504 ',  69.0000,1,  34,   1,   1,0.95914495, -78.441342, 1.10000, 0.90000, 1.10000, 0.90000
54145,'48085030505 ',  69.0000,1,  34,   1,   1,0.96019584, -78.316909, 1.10000, 0.90000, 1.10000, 0.90000
54146,'48085030506 ',  69.0000,1,  34,   1,   1,0.96171552, -78.031715, 1.10000, 0.90000, 1.10000, 0.90000
54147,'48085030507 ',  69.0000,1,  34,   1,   1,0.96213150, -78.012057, 1.10000, 0.90000, 1.10000, 0.90000
54148,'48085030508 ',  69.0000,1,  34,   1,   1,0.96318156, -77.552959, 1.10000, 0.90000, 1.10000, 0.90000
54149,'48085030509 ',  69.0000,1,  34,   1,   1,0.96244824, -77.767516, 1.10000, 0.90000, 1.10000, 0.90000
54150,'48085030510 ',  69.0000,1,  34,   1,   1,0.96292591, -77.283474, 1.10000, 0.90000, 1.10000, 0.90000
54151,'48085030511 ',  69.0000,1,  34,   1,   1,0.96321839, -77.047587, 1.10000, 0.90000, 1.10000, 0.90000
54152,'48085030512 ',  69.0000,1,  34,   1,   1,0.96424413, -77.031188, 1.10000, 0.90000, 1.10000, 0.90000
54153,'48085030513 ',  69.0000,1,  34,   1,   1,0.96644932, -75.867515, 1.10000, 0.90000, 1.10000, 0.90000
54154,'48085030514 ',  69.0000,1,  34,   1,   1,0.96479374, -75.747358, 1.10000, 0.90000, 1.10000, 0.90000
54155,'48085030515 ',  69.0000,1,  34,   1,   1,0.96456492, -75.947838, 1.10000, 0.90000, 1.10000, 0.90000
54156,'48085030516 ',  69.0000,1,  34,   1,   1,0.96354103, -76.123012, 1.10000, 0.90000, 1.10000, 0.90000
54157,'48085030517 ',  69.0000,1,  34,   1,   1,0.96377975, -76.224740, 1.10000, 0.90000, 1.10000, 0.90000
54158,'48085030518 ',  69.0000,1,  34,   1,   1,0.96249950, -77.082236, 1.10000, 0.90000, 1.10000, 0.90000
54159,'48085030519 ',  69.0000,1,  34,   1,   1,0.96334630, -75.882473, 1.10000, 0.90000, 1.10000, 0.90000
54160,'48085030520 ',  69.0000,1,  34,   1,   1,0.96407861, -75.852686, 1.10000, 0.90000, 1.10000, 0.90000
54161,'48085030521 ',  69.0000,1,  34,   1,   1,0.96335369, -75.920052, 1.10000, 0.90000, 1.10000, 0.90000
54162,'48085030522 ',  69.0000,1,  34,   1,   1,0.96336132, -75.951171, 1.10000, 0.90000, 1.10000, 0.90000
54163,'48085030523 ',  69.0000,1,  34,   1,   1,0.96405053, -75.921241, 1.10000, 0.90000, 1.10000, 0.90000
54164,'48085030524 ',  69.0000,1,  34,   1,   1,0.96473968, -75.781488, 1.10000, 0.90000, 1.10000, 0.90000
54165,'48085030525 ',  69.0000,1,  34,   1,   1,0.96356368, -75.734469, 1.10000, 0.90000, 1.10000, 0.90000
54166,'48085030526 ',  69.0000,1,  34,   1,   1,0.96460575, -75.635104, 1.10000, 0.90000, 1.10000, 0.90000
54167,'48085030527 ',  69.0000,1,  34,   1,   1,0.96567678, -75.390460, 1.10000, 0.90000, 1.10000, 0.90000
54168,'48085030528 ',  69.0000,1,  34,   1,   1,0.96435660, -75.574260, 1.10000, 0.90000, 1.10000, 0.90000
54169,'48085030529 ',  69.0000,1,  34,   1,   1,0.96367759, -76.070583, 1.10000, 0.90000, 1.10000, 0.90000
54170,'48085030530 ',  69.0000,1,  34,   1,   1,0.96369767, -75.685101, 1.10000, 0.90000, 1.10000, 0.90000
54171,'48085030531 ',  69.0000,1,  34,   1,   1,0.96304363, -75.742952, 1.10000, 0.90000, 1.10000, 0.90000
54172,'48085030601 ',  69.0000,1,  34,   1,   1,0.96595019, -75.350613, 1.10000, 0.90000, 1.10000, 0.90000
54173,'48085030603 ', 138.0000,1,  34,   1,   1,0.97257394, -73.336499, 1.10000, 0.90000, 1.10000, 0.90000
54174,'48085030604 ',  69.0000,1,  34,   1,   1,0.97055709, -73.324266, 1.10000, 0.90000, 1.10000, 0.90000
54175,'48085030605 ',  69.0000,1,  34,   1,   1,0.96605474, -75.162079, 1.10000, 0.90000, 1.10000, 0.90000
54176,'48085030701 ',  69.0000,1,  34,   1,   1,0.97171646, -73.295306, 1.10000, 0.90000, 1.10000, 0.90000
54177,'48085030702 ',  69.0000,1,  34,   1,   1,0.96896768, -74.051272, 1.10000, 0.90000, 1.10000, 0.90000
54178,'48085030801 ',  69.0000,1,  34,   1,   1,0.96716934, -74.976421, 1.10000, 0.90000, 1.10000, 0.90000
54179,'48085030802 ',  69.0000,1,  34,   1,   1,0.96878570, -74.530567, 1.10000, 0.90000, 1.10000, 0.90000
54180,'48085030900 ', 138.0000,1,  34,   1,   1,0.97552568, -72.814673, 1.10000, 0.90000, 1.10000, 0.90000
54181,'48085031001 ', 345.0000,1,  34,   1,   1,0.99189216, -70.465607, 1.10000, 0.90000, 1.10000, 0.90000
54182,'48085031003 ',  69.0000,1,  34,   1,   1,0.97685039, -71.779346, 1.10000, 0.90000, 1.10000, 0.90000
54183,'48085031004 ',  69.0000,1,  34,   1,   1,0.97918582, -71.744519, 1.10000, 0.90000, 1.10000, 0.90000
54184,'48085031100 ',  69.0000,1,  34,   1,   1,0.97627509, -70.157470, 1.10000, 0.90000, 1.10000, 0.90000
54185,'48085031201 ', 345.0000,1,  34,   1,   1,0.99659222, -68.702482, 1.10000, 0.90000, 1.10000, 0.90000
54186,'48085031202 ',  69.0000,1,  34,   1,   1,0.99202937, -70.843139, 1.10000, 0.90000, 1.10000, 0.90000
54187,'48085031308 ',  69.0000,1,  34,   1,   1,0.98582309, -72.512690, 1.10000, 0.90000, 1.10000, 0.90000
54188,'48085031309 ', 345.0000,1,  34,   1,   1,0.99573094, -70.697826, 1.10000, 0.90000, 1.10000, 0.90000
54189,'48085031310 ', 345.0000,1,  34,   1,   1,0.99561578, -70.271165, 1.10000, 0.90000, 1.10000, 0.90000
54190,'48085031311 ',  69.0000,1,  34,   1,   1,0.98506451, -72.974479, 1.10000, 0.90000, 1.10000, 0.90000
54191,'48085031312 ', 138.0000,1,  34,   1,   1,0.98048735, -73.628845, 1.10000, 0.90000, 1.10000, 0.90000
54192,'48085031313 ', 138.0000,1,  34,   1,   1,0.98198926, -73.339955, 1.10000, 0.90000, 1.10000, 0.90000
54193,'48085031314 ',  69.0000,1,  34,   1,   1,0.98344421, -72.578417, 1.10000, 0.90000, 1.10000, 0.90000
54194,'48085031315 ',  69.0000,1,  34,   1,   1,0.97920245, -73.817761, 1.10000, 0.90000, 1.10000, 0.90000
54195,'48085031316 ', 230.0000,1,  34,   1,   1,0.98411739, -72.650284, 1.10000, 0.90000, 1.10000, 0.90000
54196,'48085031317 ', 230.0000,1,  34,   1,   1,0.98561990, -72.756159, 1.10000, 0.90000, 1.10000, 0.90000
54197,'48085031405 ',  69.0000,1,  34,   1,   1,0.96961159, -75.442199, 1.10000, 0.90000, 1.10000, 0.90000
54198,'48085031406 ',  69.0000,1,  34,   1,   1,0.97063684, -74.007832, 1.10000, 0.90000, 1.10000, 0.90000
54199,'48085031407 ', 345.0000,1,  34,   1,   1,0.98955441, -71.009276, 1.10000, 0.90000, 1.10000, 0.90000
54200,'48085031408 ', 345.0000,1,  34,   1,   1,0.98759890, -71.665644, 1.10000, 0.90000, 1.10000, 0.90000
54201,'48085031409 ', 138.0000,1,  34,   1,   1,0.97990334, -73.547395, 1.10000, 0.90000, 1.10000, 0.90000
54202,'48085031410 ', 345.0000,1,  34,   1,   1,0.98719931, -71.824521, 1.10000, 0.90000, 1.10000, 0.90000
54203,'48085031411 ', 138.0000,1,  34,   1,   1,0.98139405, -73.365828, 1.10000, 0.90000, 1.10000, 0.90000
54204,'48085031504 ', 345.0000,1,  34,   1,   1,0.98728377, -71.775965, 1.10000, 0.90000, 1.10000, 0.90000
54205,'48085031505 ', 138.0000,1,  34,   1,   1,0.97545278, -74.321037, 1.10000, 0.90000, 1.10000, 0.90000
54206,'48085031506 ', 345.0000,1,  34,   1,   1,0.98693866, -71.998677, 1.10000, 0.90000, 1.10000, 0.90000
54207,'48085031507 ',  69.0000,1,  34,   1,   1,0.97203237, -75.186770, 1.10000, 0.90000, 1.10000, 0.90000
54208,'48085031508 ',  69.0000,1,  34,   1,   1,0.97451776, -73.777572, 1.10000, 0.90000, 1.10000, 0.90000
54209,'48085031611 ',  69.0000,1,  34,   1,   1,0.96958345, -75.984413, 1.10000, 0.90000, 1.10000, 0.90000
54210,'48085031612 ',  69.0000,1,  34,   1,   1,0.96440303, -77.464864, 1.10000, 0.90000, 1.10000, 0.90000
54211,'48085031613 ',  69.0000,1,  34,   1,   1,0.96650147, -76.397408, 1.10000, 0.90000, 1.10000, 0.90000
54212,'48085031621 ',  69.0000,1,  34,   1,   1,0.96328336, -77.782071, 1.10000, 0.90000, 1.10000, 0.90000
54213,'48085031622 ',  69.0000,1,  34,   1,   1,0.96803635, -76.424510, 1.10000, 0.90000, 1.10000, 0.90000
54214,'48085031623 ',  69.0000,1,  34,   1,   1,0.96719992, -76.593065, 1.10000, 0.90000, 1.10000, 0.90000
54215,'48085031624 ',  69.0000,1,  34,   1,   1,0.96486217, -77.565991, 1.10000, 0.90000, 1.10000, 0.90000
54216,'48085031625 ',  69.0000,1,  34,   1,   1,0.96417379, -77.604459, 1.10000, 0.90000, 1.10000, 0.90000
54217,'48085031626 ',  69.0000,1,  34,   1,   1,0.96514940, -77.468381, 1.10000, 0.90000, 1.10000, 0.90000
54218,'48085031627 ',  69.0000,1,  34,   1,   1,0.96574098, -76.676161, 1.10000, 0.90000, 1.10000, 0.90000
54219,'48085031628 ',  69.0000,1,  34,   1,   1,0.96829915, -76.130880, 1.10000, 0.90000, 1.10000, 0.90000
54220,'48085031629 ',  69.0000,1,  34,   1,   1,0.96716374, -76.448941, 1.10000, 0.90000, 1.10000, 0.90000
54221,'48085031630 ', 138.0000,1,  34,   1,   1,0.97311682, -74.764665, 1.10000, 0.90000, 1.10000, 0.90000
54222,'48085031631 ', 138.0000,1,  34,   1,   1,0.97376353, -74.661344, 1.10000, 0.90000, 1.10000, 0.90000
54223,'48085031632 ', 138.0000,1,  34,   1,   1,0.97534293, -74.404570, 1.10000, 0.90000, 1.10000, 0.90000
54224,'48085031633 ',  69.0000,1,  34,   1,   1,0.96758080, -76.229761, 1.10000, 0.90000, 1.10000, 0.90000
54225,'48085031634 ',  69.0000,1,  34,   1,   1,0.96781254, -76.192789, 1.10000, 0.90000, 1.10000, 0.90000
54226,'48085031635 ',  69.0000,1,  34,   1,   1,0.97095031, -75.890683, 1.10000, 0.90000, 1.10000, 0.90000
54227,'48085031636 ',  69.0000,1,  34,   1,   1,0.96580935, -77.100405, 1.10000, 0.90000, 1.10000, 0.90000
54228,'48085031637 ',  69.0000,1,  34,   1,   1,0.96725965, -76.875548, 1.10000, 0.90000, 1.10000, 0.90000
54229,'48085031638 ', 138.0000,1,  34,   1,   1,0.97079527, -75.164340, 1.10000, 0.90000, 1.10000, 0.90000
54230,'48085031639 ',  69.0000,1,  34,   1,   1,0.96474493, -77.204121, 1.10000, 0.90000, 1.10000, 0.90000
54231,'48085031640 ', 138.0000,1,  34,   1,   1,0.97193569, -74.847426, 1.10000, 0.90000, 1.10000, 0.90000
54232,'48085031641 ', 138.0000,1,  34,   1,   1,0.97221953, -74.886734, 1.10000, 0.90000, 1.10000, 0.90000
54233,'48085031642 ',  69.0000,1,  34,   1,   1,0.96602583, -76.312092, 1.10000, 0.90000, 1.10000, 0.90000
54234,'48085031643 ',  69.0000,1,  34,   1,   1,0.96734649, -76.275379, 1.10000, 0.90000, 1.10000, 0.90000
54235,'48085031645 ',  69.0000,1,  34,   1,   1,0.95946538, -78.822664, 1.10000, 0.90000, 1.10000, 0.90000
54236,'48085031646 ',  69.0000,1,  34,   1,   1,0.96035945, -78.687427, 1.10000, 0.90000, 1.10000, 0.90000
54237,'48085031647 ',  69.0000,1,  34,   1,   1,0.95962745, -78.836816, 1.10000, 0.90000, 1.10000, 0.90000
54238,'48085031648 ',  69.0000,1,  34,   1,   1,0.96008408, -78.754205, 1.10000, 0.90000, 1.10000, 0.90000
54239,'48085031649 ', 138.0000,1,  34,   1,   1,0.96805882, -76.391896, 1.10000, 0.90000, 1.10000, 0.90000
54240,'48085031652 ',  69.0000,1,  34,   1,   1,0.96240669, -77.897269, 1.10000, 0.90000, 1.10000, 0.90000
54241,'48085031653 ',  69.0000,1,  34,   1,   1,0.96275938, -77.809959, 1.10000, 0.90000, 1.10000, 0.90000
54242,'48085031654 ',  69.0000,1,  34,   1,   1,0.96220714, -77.861042, 1.10000, 0.90000, 1.10000, 0.90000
54243,'48085031655 ',  69.0000,1,  34,   1,   1,0.96177405, -77.882496, 1.10000, 0.90000, 1.10000, 0.90000
54244,'48085031656 ',  69.0000,1,  34,   1,   1,0.96006554, -78.640995, 1.10000, 0.90000, 1.10000, 0.90000
54245,'48085031657 ',  69.0000,1,  34,   1,   1,0.96061772, -78.519855, 1.10000, 0.90000, 1.10000, 0.90000
54246,'48085031658 ',  69.0000,1,  34,   1,   1,0.96106905, -78.498278, 1.10000, 0.90000, 1.10000, 0.90000
54247,'48085031659 ',  69.0000,1,  34,   1,   1,0.96230078, -78.130575, 1.10000, 0.90000, 1.10000, 0.90000
54248,'48085031660 ',  69.0000,1,  34,   1,   1,0.96259177, -78.119244, 1.10000, 0.90000, 1.10000, 0.90000
54249,'48085031661 ',  69.0000,1,  34,   1,   1,0.96246654, -77.996123, 1.10000, 0.90000, 1.10000, 0.90000
54250,'48085031662 ', 138.0000,1,  34,   1,   1,0.96963197, -75.333414, 1.10000, 0.90000, 1.10000, 0.90000
54251,'48085031663 ',  69.0000,1,  34,   1,   1,0.96298259, -77.901074, 1.10000, 0.90000, 1.10000, 0.90000
54252,'48085031664 ',  69.0000,1,  34,   1,   1,0.96270263, -77.910021, 1.10000, 0.90000, 1.10000, 0.90000
54253,'48085031704 ',  69.0000,1,  34,   1,   1,0.96069896, -78.657128, 1.10000, 0.90000, 1.10000, 0.90000
54254,'48085031706 ',  69.0000,1,  34,   1,   1,0.96121758, -78.470548, 1.10000, 0.90000, 1.10000, 0.90000
54255,'48085031708 ',  69.0000,1,  34,   1,   1,0.96165574, -78.175087, 1.10000, 0.90000, 1.10000, 0.90000
54256,'48085031709 ',  69.0000,1,  34,   1,   1,0.96298498, -77.823182, 1.10000, 0.90000, 1.10000, 0.90000
54257,'48085031711 ',  69.0000,1,  34,   1,   1,0.95933735, -79.082751, 1.10000, 0.90000, 1.10000, 0.90000
54258,'48085031712 ',  69.0000,1,  34,   1,   1,0.95907301, -79.054877, 1.10000, 0.90000, 1.10000, 0.90000
54259,'48085031713 ',  69.0000,1,  34,   1,   1,0.95989323, -79.001369, 1.10000, 0.90000, 1.10000, 0.90000
54260,'48085031714 ',  69.0000,1,  34,   1,   1,0.95950794, -79.026709, 1.10000, 0.90000, 1.10000, 0.90000
54261,'48085031715 ',  69.0000,1,  34,   1,   1,0.96194071, -77.917719, 1.10000, 0.90000, 1.10000, 0.90000
54262,'48085031716 ',  69.0000,1,  34,   1,   1,0.96204722, -77.912569, 1.10000, 0.90000, 1.10000, 0.90000
54263,'48085031717 ',  69.0000,1,  34,   1,   1,0.96226305, -77.902460, 1.10000, 0.90000, 1.10000, 0.90000
54264,'48085031718 ',  69.0000,1,  34,   1,   1,0.96161819, -78.076924, 1.10000, 0.90000, 1.10000, 0.90000
54265,'48085031719 ',  69.0000,1,  34,   1,   1,0.96362936, -77.786982, 1.10000, 0.90000, 1.10000, 0.90000
54266,'48085031720 ',  69.0000,1,  34,   1,   1,0.96412039, -77.757817, 1.10000, 0.90000, 1.10000, 0.90000
54267,'48085031802 ', 138.0000,1,  34,   1,   1,0.97648042, -74.396176, 1.10000, 0.90000, 1.10000, 0.90000
54268,'48085031804 ',  69.0000,1,  34,   1,   1,0.96479398, -77.148319, 1.10000, 0.90000, 1.10000, 0.90000
54269,'48085031805 ',  69.0000,1,  34,   1,   1,0.96904814, -76.270646, 1.10000, 0.90000, 1.10000, 0.90000
54270,'48085031806 ',  69.0000,1,  34,   1,   1,0.96595746, -76.957804, 1.10000, 0.90000, 1.10000, 0.90000
54271,'48085031807 ',  69.0000,1,  34,   1,   1,0.96565652, -77.444366, 1.10000, 0.90000, 1.10000, 0.90000
54272,'48085031900 ', 138.0000,1,  34,   1,   1,0.97769356, -74.253022, 1.10000, 0.90000, 1.10000, 0.90000
54273,'48085032003 ',  69.0000,1,  34,   1,   1,0.97074783, -75.973717, 1.10000, 0.90000, 1.10000, 0.90000
54274,'48085032004 ', 138.0000,1,  34,   1,   1,0.97886914, -74.021308, 1.10000, 0.90000, 1.10000, 0.90000
54275,'48085032008 ',  69.0000,1,  34,   1,   1,0.97287661, -74.971408, 1.10000, 0.90000, 1.10000, 0.90000
54276,'48085032009 ', 138.0000,1,  34,   1,   1,0.97936106, -74.059297, 1.10000, 0.90000, 1.10000, 0.90000
54277,'48085032010 ', 138.0000,1,  34,   1,   1,0.98009825, -73.763871, 1.10000, 0.90000, 1.10000, 0.90000
54278,'48085032011 ', 230.0000,1,  34,   1,   1,0.98412013, -72.868597, 1.10000, 0.90000, 1.10000, 0.90000
54279,'48085032012 ',  69.0000,1,  34,   1,   1,0.96983367, -75.999112, 1.10000, 0.90000, 1.10000, 0.90000
54280,'48085032013 ', 138.0000,1,  34,   1,   1,0.97813529, -73.771883, 1.10000, 0.90000, 1.10000, 0.90000
54281,'48087950300 ',  69.0000,1,  34,   1,   1,0.95281255, -60.536076, 1.10000, 0.90000, 1.10000, 0.90000
54282,'48089750100 ',  69.0000,1,  34,   1,   1,0.96483940, -72.492575, 1.10000, 0.90000, 1.10000, 0.90000
54283,'48089750200 ',  69.0000,1,  34,   1,   1,0.94495779, -72.556355, 1.10000, 0.90000, 1.10000, 0.90000
54284,'48089750300 ',  69.0000,1,  34,   1,   1,0.95877975, -72.918908, 1.10000, 0.90000, 1.10000, 0.90000
54285,'48089750400 ',  69.0000,1,  34,   1,   1,0.98817122, -70.328621, 1.10000, 0.90000, 1.10000, 0.90000
54286,'48089750500 ',  69.0000,1,  34,   1,   1,0.94802338, -73.794498, 1.10000, 0.90000, 1.10000, 0.90000
54287,'48091310100 ',  69.0000,1,  34,   1,   1,0.98708528, -70.060262, 1.10000, 0.90000, 1.10000, 0.90000
54288,'48091310200 ',  69.0000,1,  34,   1,   1,0.99403763, -69.725344, 1.10000, 0.90000, 1.10000, 0.90000
54289,'48091310300 ', 230.0000,1,  34,   1,   1,1.00235891, -68.769821, 1.10000, 0.90000, 1.10000, 0.90000
54290,'48091310401 ', 230.0000,1,  34,   1,   1,1.00106013, -68.929846, 1.10000, 0.90000, 1.10000, 0.90000
54291,'48091310403 ', 138.0000,1,  34,   1,   1,0.99882632, -69.237074, 1.10000, 0.90000, 1.10000, 0.90000
54292,'48091310404 ',  69.0000,1,  34,   1,   1,0.98592818, -70.099434, 1.10000, 0.90000, 1.10000, 0.90000
54293,'48091310501 ',  69.0000,1,  34,   1,   1,0.99251860, -69.797259, 1.10000, 0.90000, 1.10000, 0.90000
54294,'48091310502 ', 138.0000,1,  34,   1,   1,0.99941021, -69.160966, 1.10000, 0.90000, 1.10000, 0.90000
54295,'48091310503 ',  69.0000,1,  34,   1,   1,0.99405533, -69.739039, 1.10000, 0.90000, 1.10000, 0.90000
54296,'48091310603 ',  69.0000,1,  34,   1,   1,0.95739418, -73.079472, 1.10000, 0.90000, 1.10000, 0.90000
54297,'48091310604 ',  69.0000,1,  34,   1,   1,0.94365585, -74.676412, 1.10000, 0.90000, 1.10000, 0.90000
54298,'48091310605 ',  69.0000,1,  34,   1,   1,0.95909095, -73.065894, 1.10000, 0.90000, 1.10000, 0.90000
54299,'48091310606 ',  69.0000,1,  34,   1,   1,0.94696510, -74.302664, 1.10000, 0.90000, 1.10000, 0.90000
54300,'48091310607 ',  69.0000,1,  34,   1,   1,0.95306808, -74.120912, 1.10000, 0.90000, 1.10000, 0.90000
54301,'48091310608 ',  69.0000,1,  34,   1,   1,0.94638413, -74.594381, 1.10000, 0.90000, 1.10000, 0.90000
54302,'48091310701 ',  69.0000,1,  34,   1,   1,0.96040416, -73.819291, 1.10000, 0.90000, 1.10000, 0.90000
54303,'48091310702 ',  69.0000,1,  34,   1,   1,0.94597661, -74.964557, 1.10000, 0.90000, 1.10000, 0.90000
54304,'48091310703 ',  69.0000,1,  34,   1,   1,0.95085973, -74.678748, 1.10000, 0.90000, 1.10000, 0.90000
54305,'48091310704 ',  69.0000,1,  34,   1,   1,0.94837612, -77.330835, 1.10000, 0.90000, 1.10000, 0.90000
54306,'48091310801 ',  69.0000,1,  34,   1,   1,0.96672112, -73.251238, 1.10000, 0.90000, 1.10000, 0.90000
54307,'48091310802 ', 230.0000,1,  34,   1,   1,0.99855608, -69.241965, 1.10000, 0.90000, 1.10000, 0.90000
54308,'48091310901 ',  69.0000,1,  34,   1,   1,0.97352320, -72.400859, 1.10000, 0.90000, 1.10000, 0.90000
54309,'48091310902 ', 345.0000,1,  34,   1,   1,1.01797915, -66.793588, 1.10000, 0.90000, 1.10000, 0.90000
54310,'48091310903 ',  69.0000,1,  34,   1,   1,0.96895111, -72.694427, 1.10000, 0.90000, 1.10000, 0.90000
54311,'48093950100 ', 345.0000,1,  34,   1,   1,1.01720953, -57.073443, 1.10000, 0.90000, 1.10000, 0.90000
54312,'48093950200 ', 138.0000,1,  34,   1,   1,0.99372405, -58.092787, 1.10000, 0.90000, 1.10000, 0.90000
54313,'48093950300 ', 138.0000,1,  34,   1,   1,0.99149728, -58.762993, 1.10000, 0.90000, 1.10000, 0.90000
54314,'48093950400 ',  69.0000,1,  34,   1,   1,0.97841305, -58.797301, 1.10000, 0.90000, 1.10000, 0.90000
54315,'48095950300 ', 138.0000,1,  34,   1,   1,0.96834588, -61.590049, 1.10000, 0.90000, 1.10000, 0.90000
54316,'48097000100 ',  69.0000,1,  34,   1,   1,0.95609486, -68.815454, 1.10000, 0.90000, 1.10000, 0.90000
54317,'48097000200 ', 138.0000,1,  34,   1,   1,0.96041143, -69.241207, 1.10000, 0.90000, 1.10000, 0.90000
54318,'48097000400 ', 138.0000,1,  34,   1,   1,0.95661759, -69.986763, 1.10000, 0.90000, 1.10000, 0.90000
54319,'48097000500 ',  69.0000,1,  34,   1,   1,0.95425993, -71.381084, 1.10000, 0.90000, 1.10000, 0.90000
54320,'48097000600 ',  69.0000,1,  34,   1,   1,0.95438325, -71.098724, 1.10000, 0.90000, 1.10000, 0.90000
54321,'48097000700 ',  69.0000,1,  34,   1,   1,0.95163649, -72.849746, 1.10000, 0.90000, 1.10000, 0.90000
54322,'48097000900 ',  69.0000,1,  34,   1,   1,0.95248771, -73.135084, 1.10000, 0.90000, 1.10000, 0.90000
54323,'48097001100 ',  69.0000,1,  34,   1,   1,0.95268857, -72.038955, 1.10000, 0.90000, 1.10000, 0.90000
54324,'48099010101 ', 138.0000,1,  34,   1,   1,0.96865773, -69.542199, 1.10000, 0.90000, 1.10000, 0.90000
54325,'48099010102 ', 138.0000,1,  34,   1,   1,0.97464114, -67.453377, 1.10000, 0.90000, 1.10000, 0.90000
54326,'48099010201 ',  69.0000,1,  34,   1,   1,0.95719057, -71.454454, 1.10000, 0.90000, 1.10000, 0.90000
54327,'48099010202 ', 138.0000,1,  34,   1,   1,0.96870071, -69.506341, 1.10000, 0.90000, 1.10000, 0.90000
54328,'48099010300 ', 138.0000,1,  34,   1,   1,0.96973538, -68.836170, 1.10000, 0.90000, 1.10000, 0.90000
54329,'48099010400 ', 138.0000,1,  34,   1,   1,0.96884012, -69.451570, 1.10000, 0.90000, 1.10000, 0.90000
54330,'48099010501 ',  69.0000,1,  34,   1,   1,0.96310657, -70.298622, 1.10000, 0.90000, 1.10000, 0.90000
54331,'48099010502 ',  69.0000,1,  34,   1,   1,0.96186697, -70.333340, 1.10000, 0.90000, 1.10000, 0.90000
54332,'48099010503 ', 138.0000,1,  34,   1,   1,0.97140306, -68.988285, 1.10000, 0.90000, 1.10000, 0.90000
54333,'48099010504 ',  69.0000,1,  34,   1,   1,0.96120262, -70.343155, 1.10000, 0.90000, 1.10000, 0.90000
54334,'48099010601 ',  69.0000,1,  34,   1,   1,0.96043581, -70.229740, 1.10000, 0.90000, 1.10000, 0.90000
54335,'48099010603 ',  69.0000,1,  34,   1,   1,0.96322441, -70.013612, 1.10000, 0.90000, 1.10000, 0.90000
54336,'48099010604 ',  69.0000,1,  34,   1,   1,0.96433598, -69.685265, 1.10000, 0.90000, 1.10000, 0.90000
54337,'48099010701 ',  69.0000,1,  34,   1,   1,0.96385372, -69.973430, 1.10000, 0.90000, 1.10000, 0.90000
54338,'48099010702 ', 138.0000,1,  34,   1,   1,0.96918982, -68.994207, 1.10000, 0.90000, 1.10000, 0.90000
54339,'48099010802 ',  69.0000,1,  34,   1,   1,0.96291649, -70.074606, 1.10000, 0.90000, 1.10000, 0.90000
54340,'48099010803 ',  69.0000,1,  34,   1,   1,0.96060103, -70.228128, 1.10000, 0.90000, 1.10000, 0.90000
54341,'48099010804 ',  69.0000,1,  34,   1,   1,0.96152216, -70.201668, 1.10000, 0.90000, 1.10000, 0.90000
54342,'48099980000 ', 138.0000,1,  34,   1,   1,0.97036344, -69.196858, 1.10000, 0.90000, 1.10000, 0.90000
54343,'48101950100 ',  69.0000,1,  34,   1,   1,0.98950642, -60.162977, 1.10000, 0.90000, 1.10000, 0.90000
54344,'48103950100 ', 138.0000,1,  34,   1,   1,1.01005971, -57.373596, 1.10000, 0.90000, 1.10000, 0.90000
54345,'48105950100 ', 138.0000,1,  34,   1,   1,1.01376808, -61.157671, 1.10000, 0.90000, 1.10000, 0.90000
54346,'48107950100 ', 138.0000,1,  34,   1,   1,1.01572466, -56.879804, 1.10000, 0.90000, 1.10000, 0.90000
54347,'48107950200 ', 138.0000,1,  34,   1,   1,1.01280999, -56.768653, 1.10000, 0.90000, 1.10000, 0.90000
54348,'48107950300 ', 138.0000,1,  34,   1,   1,1.01272237, -57.022596, 1.10000, 0.90000, 1.10000, 0.90000
54349,'48109950300 ',  69.0000,1,  34,   1,   1,0.94105846, -76.938721, 1.10000, 0.90000, 1.10000, 0.90000
54350,'48111950100 ', 138.0000,1,  34,   1,   1,1.00165665, -58.319905, 1.10000, 0.90000, 1.10000, 0.90000
54351,'48111950300 ',  69.0000,1,  34,   1,   1,0.98888266, -58.955324, 1.10000, 0.90000, 1.10000, 0.90000
54352,'48113000100 ', 138.0000,1,  34,   1,   1,0.97492301, -75.676502, 1.10000, 0.90000, 1.10000, 0.90000
54353,'48113000201 ',  69.0000,1,  34,   1,   1,0.96827596, -76.581003, 1.10000, 0.90000, 1.10000, 0.90000
54354,'48113000202 ',  69.0000,1,  34,   1,   1,0.96807522, -76.594069, 1.10000, 0.90000, 1.10000, 0.90000
54355,'48113000300 ', 138.0000,1,  34,   1,   1,0.97274375, -75.894494, 1.10000, 0.90000, 1.10000, 0.90000
54356,'48113000401 ', 138.0000,1,  34,   1,   1,0.97265780, -75.868840, 1.10000, 0.90000, 1.10000, 0.90000
54357,'48113000404 ',  69.0000,1,  34,   1,   1,0.96330136, -77.203274, 1.10000, 0.90000, 1.10000, 0.90000
54358,'48113000405 ',  69.0000,1,  34,   1,   1,0.96354961, -77.174984, 1.10000, 0.90000, 1.10000, 0.90000
54359,'48113000406 ', 345.0000,1,  34,   1,   1,0.98865861, -72.634936, 1.10000, 0.90000, 1.10000, 0.90000
54360,'48113000500 ',  69.0000,1,  34,   1,   1,0.96404713, -77.189388, 1.10000, 0.90000, 1.10000, 0.90000
54361,'48113000601 ',  69.0000,1,  34,   1,   1,0.96354979, -77.136188, 1.10000, 0.90000, 1.10000, 0.90000
54362,'48113000603 ',  69.0000,1,  34,   1,   1,0.96339065, -77.153981, 1.10000, 0.90000, 1.10000, 0.90000
54363,'48113000605 ',  69.0000,1,  34,   1,   1,0.96457267, -77.154718, 1.10000, 0.90000, 1.10000, 0.90000
54364,'48113000606 ',  69.0000,1,  34,   1,   1,0.96541750, -77.100111, 1.10000, 0.90000, 1.10000, 0.90000
54365,'48113000701 ', 138.0000,1,  34,   1,   1,0.97271055, -75.889965, 1.10000, 0.90000, 1.10000, 0.90000
54366,'48113000702 ', 138.0000,1,  34,   1,   1,0.97237223, -75.923181, 1.10000, 0.90000, 1.10000, 0.90000
54367,'48113000800 ', 138.0000,1,  34,   1,   1,0.97316587, -75.853253, 1.10000, 0.90000, 1.10000, 0.90000
54368,'48113000900 ',  69.0000,1,  34,   1,   1,0.97025633, -76.470627, 1.10000, 0.90000, 1.10000, 0.90000
54369,'48113001001 ', 138.0000,1,  34,   1,   1,0.97311956, -75.860876, 1.10000, 0.90000, 1.10000, 0.90000
54370,'48113001002 ', 138.0000,1,  34,   1,   1,0.97337478, -75.837940, 1.10000, 0.90000, 1.10000, 0.90000
54371,'48113001101 ', 138.0000,1,  34,   1,   1,0.97391832, -75.782513, 1.10000, 0.90000, 1.10000, 0.90000
54372,'48113001102 ', 138.0000,1,  34,   1,   1,0.97416985, -75.759762, 1.10000, 0.90000, 1.10000, 0.90000
54373,'48113001202 ', 138.0000,1,  34,   1,   1,0.97664958, -75.504736, 1.10000, 0.90000, 1.10000, 0.90000
54374,'48113001203 ', 138.0000,1,  34,   1,   1,0.97574747, -75.605789, 1.10000, 0.90000, 1.10000, 0.90000
54375,'48113001204 ', 138.0000,1,  34,   1,   1,0.97537977, -75.642583, 1.10000, 0.90000, 1.10000, 0.90000
54376,'48113001301 ', 138.0000,1,  34,   1,   1,0.97486186, -75.692880, 1.10000, 0.90000, 1.10000, 0.90000
54377,'48113001302 ', 138.0000,1,  34,   1,   1,0.97459203, -75.722284, 1.10000, 0.90000, 1.10000, 0.90000
54378,'48113001400 ', 138.0000,1,  34,   1,   1,0.97437865, -75.742167, 1.10000, 0.90000, 1.10000, 0.90000
54379,'48113001502 ',  69.0000,1,  34,   1,   1,0.96741706, -77.042751, 1.10000, 0.90000, 1.10000, 0.90000
54380,'48113001503 ', 138.0000,1,  34,   1,   1,0.97368395, -75.814389, 1.10000, 0.90000, 1.10000, 0.90000
54381,'48113001504 ', 138.0000,1,  34,   1,   1,0.97394288, -75.789029, 1.10000, 0.90000, 1.10000, 0.90000
54382,'48113001600 ',  69.0000,1,  34,   1,   1,0.96610427, -77.083917, 1.10000, 0.90000, 1.10000, 0.90000
54383,'48113001701 ',  69.0000,1,  34,   1,   1,0.96459377, -77.164752, 1.10000, 0.90000, 1.10000, 0.90000
54384,'48113001703 ',  69.0000,1,  34,   1,   1,0.96587420, -77.092079, 1.10000, 0.90000, 1.10000, 0.90000
54385,'48113001704 ',  69.0000,1,  34,   1,   1,0.96476948, -77.159821, 1.10000, 0.90000, 1.10000, 0.90000
54386,'48113001800 ',  69.0000,1,  34,   1,   1,0.96521306, -77.150163, 1.10000, 0.90000, 1.10000, 0.90000
54387,'48113001900 ',  69.0000,1,  34,   1,   1,0.96339399, -77.274110, 1.10000, 0.90000, 1.10000, 0.90000
54388,'48113002000 ',  69.0000,1,  34,   1,   1,0.96272844, -77.551662, 1.10000, 0.90000, 1.10000, 0.90000
54389,'48113002100 ',  69.0000,1,  34,   1,   1,0.96323895, -77.311929, 1.10000, 0.90000, 1.10000, 0.90000
54390,'48113002200 ',  69.0000,1,  34,   1,   1,0.96623540, -77.172115, 1.10000, 0.90000, 1.10000, 0.90000
54391,'48113002400 ', 138.0000,1,  34,   1,   1,0.97532523, -75.634195, 1.10000, 0.90000, 1.10000, 0.90000
54392,'48113002500 ', 138.0000,1,  34,   1,   1,0.97654438, -75.491916, 1.10000, 0.90000, 1.10000, 0.90000
54393,'48113002701 ', 138.0000,1,  34,   1,   1,0.97651637, -75.513731, 1.10000, 0.90000, 1.10000, 0.90000
54394,'48113002702 ',  69.0000,1,  34,   1,   1,0.97457093, -75.872023, 1.10000, 0.90000, 1.10000, 0.90000
54395,'48113003101 ',  69.0000,1,  34,   1,   1,0.96338445, -77.321607, 1.10000, 0.90000, 1.10000, 0.90000
54396,'48113003400 ', 138.0000,1,  34,   1,   1,0.97167510, -76.170966, 1.10000, 0.90000, 1.10000, 0.90000
54397,'48113003700 ', 138.0000,1,  34,   1,   1,0.97325301, -75.952079, 1.10000, 0.90000, 1.10000, 0.90000
54398,'48113003800 ', 138.0000,1,  34,   1,   1,0.97403735, -75.846833, 1.10000, 0.90000, 1.10000, 0.90000
54399,'48113003901 ', 138.0000,1,  34,   1,   1,0.97505099, -75.714238, 1.10000, 0.90000, 1.10000, 0.90000
54400,'48113003902 ', 138.0000,1,  34,   1,   1,0.97438669, -75.842735, 1.10000, 0.90000, 1.10000, 0.90000
54401,'48113004000 ', 138.0000,1,  34,   1,   1,0.97316837, -75.979345, 1.10000, 0.90000, 1.10000, 0.90000
54402,'48113004100 ',  69.0000,1,  34,   1,   1,0.96217388, -77.666252, 1.10000, 0.90000, 1.10000, 0.90000
54403,'48113004201 ',  69.0000,1,  34,   1,   1,0.96285903, -77.539552, 1.10000, 0.90000, 1.10000, 0.90000
54404,'48113004202 ',  69.0000,1,  34,   1,   1,0.96440500, -77.405284, 1.10000, 0.90000, 1.10000, 0.90000
54405,'48113004300 ',  69.0000,1,  34,   1,   1,0.96593678, -77.242643, 1.10000, 0.90000, 1.10000, 0.90000
54406,'48113004400 ',  69.0000,1,  34,   1,   1,0.96448052, -77.401527, 1.10000, 0.90000, 1.10000, 0.90000
54407,'48113004500 ',  69.0000,1,  34,   1,   1,0.96699268, -77.245246, 1.10000, 0.90000, 1.10000, 0.90000
54408,'48113004600 ',  69.0000,1,  34,   1,   1,0.96410990, -77.413125, 1.10000, 0.90000, 1.10000, 0.90000
54409,'48113004700 ',  69.0000,1,  34,   1,   1,0.96265656, -77.610476, 1.10000, 0.90000, 1.10000, 0.90000
54410,'48113004800 ',  69.0000,1,  34,   1,   1,0.96202976, -77.693306, 1.10000, 0.90000, 1.10000, 0.90000
54411,'48113004900 ',  69.0000,1,  34,   1,   1,0.96098310, -77.716105, 1.10000, 0.90000, 1.10000, 0.90000
54412,'48113005000 ',  69.0000,1,  34,   1,   1,0.96335012, -77.564864, 1.10000, 0.90000, 1.10000, 0.90000
54413,'48113005100 ',  69.0000,1,  34,   1,   1,0.96445322, -77.488298, 1.10000, 0.90000, 1.10000, 0.90000
54414,'48113005200 ',  69.0000,1,  34,   1,   1,0.96545267, -77.423842, 1.10000, 0.90000, 1.10000, 0.90000
54415,'48113005300 ',  69.0000,1,  34,   1,   1,0.96721202, -77.288645, 1.10000, 0.90000, 1.10000, 0.90000
54416,'48113005400 ',  69.0000,1,  34,   1,   1,0.96271253, -77.737197, 1.10000, 0.90000, 1.10000, 0.90000
54417,'48113005500 ',  69.0000,1,  34,   1,   1,0.96365982, -77.690438, 1.10000, 0.90000, 1.10000, 0.90000
54418,'48113005600 ',  69.0000,1,  34,   1,   1,0.96312672, -77.781969, 1.10000, 0.90000, 1.10000, 0.90000
54419,'48113005700 ',  69.0000,1,  34,   1,   1,0.96483517, -77.619670, 1.10000, 0.90000, 1.10000, 0.90000
54420,'48113005901 ', 138.0000,1,  34,   1,   1,0.97021943, -76.941323, 1.10000, 0.90000, 1.10000, 0.90000
54421,'48113005902 ', 138.0000,1,  34,   1,   1,0.96994448, -76.989667, 1.10000, 0.90000, 1.10000, 0.90000
54422,'48113006001 ',  69.0000,1,  34,   1,   1,0.96654981, -77.570868, 1.10000, 0.90000, 1.10000, 0.90000
54423,'48113006002 ', 138.0000,1,  34,   1,   1,0.96971327, -77.034692, 1.10000, 0.90000, 1.10000, 0.90000
54424,'48113006100 ',  69.0000,1,  34,   1,   1,0.96536493, -77.756158, 1.10000, 0.90000, 1.10000, 0.90000
54425,'48113006200 ',  69.0000,1,  34,   1,   1,0.96791238, -77.553021, 1.10000, 0.90000, 1.10000, 0.90000
54426,'48113006301 ',  69.0000,1,  34,   1,   1,0.96751666, -77.544046, 1.10000, 0.90000, 1.10000, 0.90000
54427,'48113006302 ',  69.0000,1,  34,   1,   1,0.96867949, -77.505708, 1.10000, 0.90000, 1.10000, 0.90000
54428,'48113006401 ',  69.0000,1,  34,   1,   1,0.96772093, -77.299464, 1.10000, 0.90000, 1.10000, 0.90000
54429,'48113006402 ',  69.0000,1,  34,   1,   1,0.96922660, -77.081383, 1.10000, 0.90000, 1.10000, 0.90000
54430,'48113006501 ', 138.0000,1,  34,   1,   1,0.97783089, -75.462758, 1.10000, 0.90000, 1.10000, 0.90000
54431,'48113006502 ', 138.0000,1,  34,   1,   1,0.97734827, -75.513212, 1.10000, 0.90000, 1.10000, 0.90000
54432,'48113006700 ', 138.0000,1,  34,   1,   1,0.97682327, -75.545300, 1.10000, 0.90000, 1.10000, 0.90000
54433,'48113006800 ',  69.0000,1,  34,   1,   1,0.96578574, -77.351776, 1.10000, 0.90000, 1.10000, 0.90000
54434,'48113006900 ',  69.0000,1,  34,   1,   1,0.96515590, -77.369412, 1.10000, 0.90000, 1.10000, 0.90000
54435,'48113007101 ',  69.0000,1,  34,   1,   1,0.96982783, -76.664031, 1.10000, 0.90000, 1.10000, 0.90000
54436,'48113007102 ', 138.0000,1,  34,   1,   1,0.97806287, -75.122368, 1.10000, 0.90000, 1.10000, 0.90000
54437,'48113007201 ',  69.0000,1,  34,   1,   1,0.97300506, -76.073841, 1.10000, 0.90000, 1.10000, 0.90000
54438,'48113007202 ',  69.0000,1,  34,   1,   1,0.97192359, -76.152859, 1.10000, 0.90000, 1.10000, 0.90000
54439,'48113007301 ',  69.0000,1,  34,   1,   1,0.96860743, -76.762727, 1.10000, 0.90000, 1.10000, 0.90000
54440,'48113007302 ',  69.0000,1,  34,   1,   1,0.97447789, -75.934403, 1.10000, 0.90000, 1.10000, 0.90000
54441,'48113007601 ',  69.0000,1,  34,   1,   1,0.97015393, -76.714362, 1.10000, 0.90000, 1.10000, 0.90000
54442,'48113007604 ',  69.0000,1,  34,   1,   1,0.96678317, -76.703824, 1.10000, 0.90000, 1.10000, 0.90000
54443,'48113007605 ',  69.0000,1,  34,   1,   1,0.96789557, -76.861669, 1.10000, 0.90000, 1.10000, 0.90000
54444,'48113007700 ',  69.0000,1,  34,   1,   1,0.96789098, -76.701371, 1.10000, 0.90000, 1.10000, 0.90000
54445,'48113007801 ',  69.0000,1,  34,   1,   1,0.96850407, -76.613535, 1.10000, 0.90000, 1.10000, 0.90000
54446,'48113007804 ',  69.0000,1,  34,   1,   1,0.96978873, -76.358073, 1.10000, 0.90000, 1.10000, 0.90000
54447,'48113007805 ',  69.0000,1,  34,   1,   1,0.96868229, -76.456215, 1.10000, 0.90000, 1.10000, 0.90000
54448,'48113007809 ', 138.0000,1,  34,   1,   1,0.97595072, -75.215839, 1.10000, 0.90000, 1.10000, 0.90000
54449,'48113007810 ',  69.0000,1,  34,   1,   1,0.96995610, -76.351809, 1.10000, 0.90000, 1.10000, 0.90000
54450,'48113007811 ', 138.0000,1,  34,   1,   1,0.97784275, -75.018713, 1.10000, 0.90000, 1.10000, 0.90000
54451,'48113007812 ',  69.0000,1,  34,   1,   1,0.97036719, -76.326824, 1.10000, 0.90000, 1.10000, 0.90000
54452,'48113007815 ',  69.0000,1,  34,   1,   1,0.96944183, -76.451844, 1.10000, 0.90000, 1.10000, 0.90000
54453,'48113007818 ',  69.0000,1,  34,   1,   1,0.97002578, -76.453203, 1.10000, 0.90000, 1.10000, 0.90000
54454,'48113007819 ',  69.0000,1,  34,   1,   1,0.96985787, -76.456755, 1.10000, 0.90000, 1.10000, 0.90000
54455,'48113007820 ',  69.0000,1,  34,   1,   1,0.97036904, -76.402496, 1.10000, 0.90000, 1.10000, 0.90000
54456,'48113007821 ',  69.0000,1,  34,   1,   1,0.97087705, -76.356727, 1.10000, 0.90000, 1.10000, 0.90000
54457,'48113007822 ',  69.0000,1,  34,   1,   1,0.96900159, -76.529845, 1.10000, 0.90000, 1.10000, 0.90000
54458,'48113007823 ',  69.0000,1,  34,   1,   1,0.96744591, -76.590108, 1.10000, 0.90000, 1.10000, 0.90000
54459,'48113007824 ',  69.0000,1,  34,   1,   1,0.97173882, -76.257751, 1.10000, 0.90000, 1.10000, 0.90000
54460,'48113007825 ',  69.0000,1,  34,   1,   1,0.97093540, -76.253987, 1.10000, 0.90000, 1.10000, 0.90000
54461,'48113007826 ',  69.0000,1,  34,   1,   1,0.97164291, -76.260401, 1.10000, 0.90000, 1.10000, 0.90000
54462,'48113007827 ',  69.0000,1,  34,   1,   1,0.97354329, -76.001106, 1.10000, 0.90000, 1.10000, 0.90000
54463,'48113007902 ',  69.0000,1,  34,   1,   1,0.97080487, -76.365203, 1.10000, 0.90000, 1.10000, 0.90000
54464,'48113007903 ',  69.0000,1,  34,   1,   1,0.97034061, -76.405631, 1.10000, 0.90000, 1.10000, 0.90000
54465,'48113007906 ',  69.0000,1,  34,   1,   1,0.96894968, -76.592819, 1.10000, 0.90000, 1.10000, 0.90000
54466,'48113007909 ',  69.0000,1,  34,   1,   1,0.96961731, -76.476385, 1.10000, 0.90000, 1.10000, 0.90000
54467,'48113007910 ',  69.0000,1,  34,   1,   1,0.96931833, -76.508733, 1.10000, 0.90000, 1.10000, 0.90000
54468,'48113007911 ',  69.0000,1,  34,   1,   1,0.96968901, -76.488433, 1.10000, 0.90000, 1.10000, 0.90000
54469,'48113007912 ',  69.0000,1,  34,   1,   1,0.96921670, -76.524087, 1.10000, 0.90000, 1.10000, 0.90000
54470,'48113007913 ', 138.0000,1,  34,   1,   1,0.97440177, -75.394661, 1.10000, 0.90000, 1.10000, 0.90000
54471,'48113007914 ', 138.0000,1,  34,   1,   1,0.97403646, -75.432425, 1.10000, 0.90000, 1.10000, 0.90000
54472,'48113008000 ',  69.0000,1,  34,   1,   1,0.96951383, -76.505284, 1.10000, 0.90000, 1.10000, 0.90000
54473,'48113008100 ',  69.0000,1,  34,   1,   1,0.97565871, -75.740173, 1.10000, 0.90000, 1.10000, 0.90000
54474,'48113008200 ',  69.0000,1,  34,   1,   1,0.97652620, -75.638191, 1.10000, 0.90000, 1.10000, 0.90000
54475,'48113008400 ', 138.0000,1,  34,   1,   1,0.97863603, -75.215040, 1.10000, 0.90000, 1.10000, 0.90000
54476,'48113008500 ',  69.0000,1,  34,   1,   1,0.97681153, -75.755459, 1.10000, 0.90000, 1.10000, 0.90000
54477,'48113008603 ', 138.0000,1,  34,   1,   1,0.97113872, -76.212706, 1.10000, 0.90000, 1.10000, 0.90000
54478,'48113008604 ',  69.0000,1,  34,   1,   1,0.96660084, -77.367930, 1.10000, 0.90000, 1.10000, 0.90000
54479,'48113008701 ',  69.0000,1,  34,   1,   1,0.96568072, -77.524396, 1.10000, 0.90000, 1.10000, 0.90000
54480,'48113008703 ',  69.0000,1,  34,   1,   1,0.96564788, -77.559195, 1.10000, 0.90000, 1.10000, 0.90000
54481,'48113008704 ', 138.0000,1,  34,   1,   1,0.97141117, -76.756580, 1.10000, 0.90000, 1.10000, 0.90000
54482,'48113008705 ', 138.0000,1,  34,   1,   1,0.97199768, -76.654025, 1.10000, 0.90000, 1.10000, 0.90000
54483,'48113008801 ',  69.0000,1,  34,   1,   1,0.96423644, -77.649525, 1.10000, 0.90000, 1.10000, 0.90000
54484,'48113008802 ',  69.0000,1,  34,   1,   1,0.96504605, -77.576578, 1.10000, 0.90000, 1.10000, 0.90000
54485,'48113008900 ',  69.0000,1,  34,   1,   1,0.96110541, -77.759716, 1.10000, 0.90000, 1.10000, 0.90000
54486,'48113009000 ', 138.0000,1,  34,   1,   1,0.98188645, -74.852200, 1.10000, 0.90000, 1.10000, 0.90000
54487,'48113009101 ', 138.0000,1,  34,   1,   1,0.97995383, -75.148514, 1.10000, 0.90000, 1.10000, 0.90000
54488,'48113009103 ',  69.0000,1,  34,   1,   1,0.97665280, -75.650806, 1.10000, 0.90000, 1.10000, 0.90000
54489,'48113009104 ', 138.0000,1,  34,   1,   1,0.97996992, -75.177064, 1.10000, 0.90000, 1.10000, 0.90000
54490,'48113009105 ', 138.0000,1,  34,   1,   1,0.98000371, -75.189291, 1.10000, 0.90000, 1.10000, 0.90000
54491,'48113009201 ',  69.0000,1,  34,   1,   1,0.97974586, -75.205615, 1.10000, 0.90000, 1.10000, 0.90000
54492,'48113009202 ', 138.0000,1,  34,   1,   1,0.98228598, -74.903932, 1.10000, 0.90000, 1.10000, 0.90000
54493,'48113009301 ', 138.0000,1,  34,   1,   1,0.98083943, -75.086517, 1.10000, 0.90000, 1.10000, 0.90000
54494,'48113009303 ',  69.0000,1,  34,   1,   1,0.97619128, -75.693072, 1.10000, 0.90000, 1.10000, 0.90000
54495,'48113009304 ', 138.0000,1,  34,   1,   1,0.97849250, -75.432275, 1.10000, 0.90000, 1.10000, 0.90000
54496,'48113009401 ', 138.0000,1,  34,   1,   1,0.97407961, -75.835665, 1.10000, 0.90000, 1.10000, 0.90000
54497,'48113009402 ',  69.0000,1,  34,   1,   1,0.97176111, -76.651982, 1.10000, 0.90000, 1.10000, 0.90000
54498,'48113009500 ',  69.0000,1,  34,   1,   1,0.97074938, -76.780902, 1.10000, 0.90000, 1.10000, 0.90000
54499,'48113009603 ',  69.0000,1,  34,   1,   1,0.96717888, -77.033571, 1.10000, 0.90000, 1.10000, 0.90000
54500,'48113009604 ', 138.0000,1,  34,   1,   1,0.96923339, -76.221236, 1.10000, 0.90000, 1.10000, 0.90000
54501,'48113009605 ',  69.0000,1,  34,   1,   1,0.96704942, -77.253189, 1.10000, 0.90000, 1.10000, 0.90000
54502,'48113009607 ',  69.0000,1,  34,   1,   1,0.96770173, -77.236892, 1.10000, 0.90000, 1.10000, 0.90000
54503,'48113009608 ', 138.0000,1,  34,   1,   1,0.97118592, -76.161759, 1.10000, 0.90000, 1.10000, 0.90000
54504,'48113009609 ', 138.0000,1,  34,   1,   1,0.97159117, -76.117288, 1.10000, 0.90000, 1.10000, 0.90000
54505,'48113009610 ', 138.0000,1,  34,   1,   1,0.97093916, -76.161882, 1.10000, 0.90000, 1.10000, 0.90000
54506,'48113009611 ',  69.0000,1,  34,   1,   1,0.96633762, -77.452303, 1.10000, 0.90000, 1.10000, 0.90000
54507,'48113009701 ',  69.0000,1,  34,   1,   1,0.96475124, -77.466530, 1.10000, 0.90000, 1.10000, 0.90000
54508,'48113009702 ',  69.0000,1,  34,   1,   1,0.96377730, -77.493933, 1.10000, 0.90000, 1.10000, 0.90000
54509,'48113009802 ', 138.0000,1,  34,   1,   1,0.97351509, -75.910203, 1.10000, 0.90000, 1.10000, 0.90000
54510,'48113009803 ', 138.0000,1,  34,   1,   1,0.97274512, -75.954538, 1.10000, 0.90000, 1.10000, 0.90000
54511,'48113009804 ', 138.0000,1,  34,   1,   1,0.97308987, -75.936663, 1.10000, 0.90000, 1.10000, 0.90000
54512,'48113009900 ', 345.0000,1,  34,   1,   1,0.98517942, -72.548999, 1.10000, 0.90000, 1.10000, 0.90000
54513,'48113010000 ', 345.0000,1,  34,   1,   1,0.98917258, -72.451559, 1.10000, 0.90000, 1.10000, 0.90000
54514,'48113010101 ',  69.0000,1,  34,   1,   1,0.96837908, -76.816467, 1.10000, 0.90000, 1.10000, 0.90000
54515,'48113010102 ',  69.0000,1,  34,   1,   1,0.96702278, -77.045873, 1.10000, 0.90000, 1.10000, 0.90000
54516,'48113010500 ', 230.0000,1,  34,   1,   1,0.98202133, -74.163615, 1.10000, 0.90000, 1.10000, 0.90000
54517,'48113010601 ',  69.0000,1,  34,   1,   1,0.96889108, -76.944847, 1.10000, 0.90000, 1.10000, 0.90000
54518,'48113010602 ', 138.0000,1,  34,   1,   1,0.97632384, -75.572737, 1.10000, 0.90000, 1.10000, 0.90000
54519,'48113010701 ', 138.0000,1,  34,   1,   1,0.97595340, -75.610010, 1.10000, 0.90000, 1.10000, 0.90000
54520,'48113010703 ',  69.0000,1,  34,   1,   1,0.98401165, -74.740991, 1.10000, 0.90000, 1.10000, 0.90000
54521,'48113010704 ', 138.0000,1,  34,   1,   1,0.98060817, -75.154498, 1.10000, 0.90000, 1.10000, 0.90000
54522,'48113010801 ', 138.0000,1,  34,   1,   1,0.98011041, -75.234383, 1.10000, 0.90000, 1.10000, 0.90000
54523,'48113010803 ',  69.0000,1,  34,   1,   1,0.97255880, -76.591699, 1.10000, 0.90000, 1.10000, 0.90000
54524,'48113010804 ', 138.0000,1,  34,   1,   1,0.97684431, -75.569787, 1.10000, 0.90000, 1.10000, 0.90000
54525,'48113010805 ', 138.0000,1,  34,   1,   1,0.97789711, -75.470346, 1.10000, 0.90000, 1.10000, 0.90000
54526,'48113010902 ',  69.0000,1,  34,   1,   1,0.96110672, -78.631057, 1.10000, 0.90000, 1.10000, 0.90000
54527,'48113010903 ', 138.0000,1,  34,   1,   1,0.96964008, -77.351250, 1.10000, 0.90000, 1.10000, 0.90000
54528,'48113010904 ', 138.0000,1,  34,   1,   1,0.96941179, -77.300120, 1.10000, 0.90000, 1.10000, 0.90000
54529,'48113011001 ',  69.0000,1,  34,   1,   1,0.96353596, -77.989559, 1.10000, 0.90000, 1.10000, 0.90000
54530,'48113011002 ',  69.0000,1,  34,   1,   1,0.96417731, -77.877072, 1.10000, 0.90000, 1.10000, 0.90000
54531,'48113011101 ',  69.0000,1,  34,   1,   1,0.96077412, -78.737082, 1.10000, 0.90000, 1.10000, 0.90000
54532,'48113011103 ',  69.0000,1,  34,   1,   1,0.95962518, -78.791143, 1.10000, 0.90000, 1.10000, 0.90000
54533,'48113011104 ',  69.0000,1,  34,   1,   1,0.95935076, -78.861972, 1.10000, 0.90000, 1.10000, 0.90000
54534,'48113011105 ',  69.0000,1,  34,   1,   1,0.95982027, -78.839945, 1.10000, 0.90000, 1.10000, 0.90000
54535,'48113011200 ',  69.0000,1,  34,   1,   1,0.96247745, -78.612615, 1.10000, 0.90000, 1.10000, 0.90000
54536,'48113011300 ',  69.0000,1,  34,   1,   1,0.96364266, -78.490020, 1.10000, 0.90000, 1.10000, 0.90000
54537,'48113011401 ', 138.0000,1,  34,   1,   1,0.97283667, -76.510447, 1.10000, 0.90000, 1.10000, 0.90000
54538,'48113011500 ', 138.0000,1,  34,   1,   1,0.97659475, -75.567649, 1.10000, 0.90000, 1.10000, 0.90000
54539,'48113011601 ', 138.0000,1,  34,   1,   1,0.97821969, -75.456569, 1.10000, 0.90000, 1.10000, 0.90000
54540,'48113011602 ',  69.0000,1,  34,   1,   1,0.97862679, -75.784029, 1.10000, 0.90000, 1.10000, 0.90000
54541,'48113011701 ',  69.0000,1,  34,   1,   1,0.97727281, -75.893326, 1.10000, 0.90000, 1.10000, 0.90000
54542,'48113011702 ',  69.0000,1,  34,   1,   1,0.97847080, -75.810892, 1.10000, 0.90000, 1.10000, 0.90000
54543,'48113011800 ', 138.0000,1,  34,   1,   1,0.98460490, -74.634317, 1.10000, 0.90000, 1.10000, 0.90000
54544,'48113011900 ',  69.0000,1,  34,   1,   1,0.98161083, -75.064940, 1.10000, 0.90000, 1.10000, 0.90000
54545,'48113012000 ', 138.0000,1,  34,   1,   1,0.98495448, -74.435791, 1.10000, 0.90000, 1.10000, 0.90000
54546,'48113012100 ', 345.0000,1,  34,   1,   1,1.00355065, -72.003096, 1.10000, 0.90000, 1.10000, 0.90000
54547,'48113012204 ', 138.0000,1,  34,   1,   1,0.97919106, -75.182788, 1.10000, 0.90000, 1.10000, 0.90000
54548,'48113012206 ',  69.0000,1,  34,   1,   1,0.97643083, -75.778804, 1.10000, 0.90000, 1.10000, 0.90000
54549,'48113012207 ', 230.0000,1,  34,   1,   1,0.98598242, -73.908582, 1.10000, 0.90000, 1.10000, 0.90000
54550,'48113012208 ', 138.0000,1,  34,   1,   1,0.97767586, -75.378801, 1.10000, 0.90000, 1.10000, 0.90000
54551,'48113012209 ',  69.0000,1,  34,   1,   1,0.97469813, -75.798940, 1.10000, 0.90000, 1.10000, 0.90000
54552,'48113012210 ',  69.0000,1,  34,   1,   1,0.97562516, -75.779535, 1.10000, 0.90000, 1.10000, 0.90000
54553,'48113012211 ', 138.0000,1,  34,   1,   1,0.98054320, -75.011829, 1.10000, 0.90000, 1.10000, 0.90000
54554,'48113012301 ',  69.0000,1,  34,   1,   1,0.97955108, -74.880320, 1.10000, 0.90000, 1.10000, 0.90000
54555,'48113012302 ',  69.0000,1,  34,   1,   1,0.98013777, -74.841825, 1.10000, 0.90000, 1.10000, 0.90000
54556,'48113012400 ',  69.0000,1,  34,   1,   1,0.97975123, -74.882936, 1.10000, 0.90000, 1.10000, 0.90000
54557,'48113012500 ', 138.0000,1,  34,   1,   1,0.98523456, -74.081113, 1.10000, 0.90000, 1.10000, 0.90000
54558,'48113012601 ',  69.0000,1,  34,   1,   1,0.98673487, -73.841578, 1.10000, 0.90000, 1.10000, 0.90000
54559,'48113012603 ',  69.0000,1,  34,   1,   1,0.98380494, -74.356861, 1.10000, 0.90000, 1.10000, 0.90000
54560,'48113012604 ', 138.0000,1,  34,   1,   1,0.98672140, -73.819701, 1.10000, 0.90000, 1.10000, 0.90000
54561,'48113012701 ', 138.0000,1,  34,   1,   1,0.98414749, -74.191858, 1.10000, 0.90000, 1.10000, 0.90000
54562,'48113012702 ',  69.0000,1,  34,   1,   1,0.98416120, -74.001555, 1.10000, 0.90000, 1.10000, 0.90000
54563,'48113012800 ', 138.0000,1,  34,   1,   1,0.98322910, -74.271033, 1.10000, 0.90000, 1.10000, 0.90000
54564,'48113012900 ',  69.0000,1,  34,   1,   1,0.97622830, -75.544235, 1.10000, 0.90000, 1.10000, 0.90000
54565,'48113013004 ',  69.0000,1,  34,   1,   1,0.97281581, -76.035927, 1.10000, 0.90000, 1.10000, 0.90000
54566,'48113013005 ',  69.0000,1,  34,   1,   1,0.97419798, -75.791447, 1.10000, 0.90000, 1.10000, 0.90000
54567,'48113013007 ',  69.0000,1,  34,   1,   1,0.97477514, -75.628731, 1.10000, 0.90000, 1.10000, 0.90000
54568,'48113013008 ',  69.0000,1,  34,   1,   1,0.97387087, -75.993033, 1.10000, 0.90000, 1.10000, 0.90000
54569,'48113013009 ',  69.0000,1,  34,   1,   1,0.97532094, -75.803994, 1.10000, 0.90000, 1.10000, 0.90000
54570,'48113013010 ',  69.0000,1,  34,   1,   1,0.97615820, -75.517891, 1.10000, 0.90000, 1.10000, 0.90000
54571,'48113013011 ',  69.0000,1,  34,   1,   1,0.97539151, -75.611731, 1.10000, 0.90000, 1.10000, 0.90000
54572,'48113013101 ',  69.0000,1,  34,   1,   1,0.96720755, -76.636539, 1.10000, 0.90000, 1.10000, 0.90000
54573,'48113013102 ',  69.0000,1,  34,   1,   1,0.96802044, -76.573476, 1.10000, 0.90000, 1.10000, 0.90000
54574,'48113013104 ',  69.0000,1,  34,   1,   1,0.96848261, -76.557842, 1.10000, 0.90000, 1.10000, 0.90000
54575,'48113013105 ',  69.0000,1,  34,   1,   1,0.96765852, -76.584124, 1.10000, 0.90000, 1.10000, 0.90000
54576,'48113013200 ', 138.0000,1,  34,   1,   1,0.97104758, -75.908025, 1.10000, 0.90000, 1.10000, 0.90000
54577,'48113013300 ',  69.0000,1,  34,   1,   1,0.96674073, -76.677705, 1.10000, 0.90000, 1.10000, 0.90000
54578,'48113013400 ',  69.0000,1,  34,   1,   1,0.96674222, -77.015820, 1.10000, 0.90000, 1.10000, 0.90000
54579,'48113013500 ',  69.0000,1,  34,   1,   1,0.96910709, -76.878396, 1.10000, 0.90000, 1.10000, 0.90000
54580,'48113013605 ',  69.0000,1,  34,   1,   1,0.96388805, -77.809385, 1.10000, 0.90000, 1.10000, 0.90000
54581,'48113013606 ',  69.0000,1,  34,   1,   1,0.96431988, -77.823578, 1.10000, 0.90000, 1.10000, 0.90000
54582,'48113013607 ',  69.0000,1,  34,   1,   1,0.96444100, -77.320890, 1.10000, 0.90000, 1.10000, 0.90000
54583,'48113013608 ',  69.0000,1,  34,   1,   1,0.96521503, -77.437919, 1.10000, 0.90000, 1.10000, 0.90000
54584,'48113013609 ',  69.0000,1,  34,   1,   1,0.96529442, -77.302483, 1.10000, 0.90000, 1.10000, 0.90000
54585,'48113013610 ', 138.0000,1,  34,   1,   1,0.97109473, -75.892889, 1.10000, 0.90000, 1.10000, 0.90000
54586,'48113013611 ',  69.0000,1,  34,   1,   1,0.96311432, -77.918088, 1.10000, 0.90000, 1.10000, 0.90000
54587,'48113013615 ',  69.0000,1,  34,   1,   1,0.96470553, -77.444482, 1.10000, 0.90000, 1.10000, 0.90000
54588,'48113013616 ',  69.0000,1,  34,   1,   1,0.96409857, -77.917589, 1.10000, 0.90000, 1.10000, 0.90000
54589,'48113013617 ',  69.0000,1,  34,   1,   1,0.96256500, -78.040232, 1.10000, 0.90000, 1.10000, 0.90000
54590,'48113013618 ',  69.0000,1,  34,   1,   1,0.96372509, -77.775904, 1.10000, 0.90000, 1.10000, 0.90000
54591,'48113013619 ',  69.0000,1,  34,   1,   1,0.96346194, -77.967641, 1.10000, 0.90000, 1.10000, 0.90000
54592,'48113013620 ',  69.0000,1,  34,   1,   1,0.96394181, -77.881546, 1.10000, 0.90000, 1.10000, 0.90000
54593,'48113013621 ',  69.0000,1,  34,   1,   1,0.96393049, -77.823831, 1.10000, 0.90000, 1.10000, 0.90000
54594,'48113013622 ',  69.0000,1,  34,   1,   1,0.96429944, -77.661327, 1.10000, 0.90000, 1.10000, 0.90000
54595,'48113013623 ',  69.0000,1,  34,   1,   1,0.96451348, -77.567542, 1.10000, 0.90000, 1.10000, 0.90000
54596,'48113013624 ',  69.0000,1,  34,   1,   1,0.96402431, -77.607362, 1.10000, 0.90000, 1.10000, 0.90000
54597,'48113013625 ',  69.0000,1,  34,   1,   1,0.96382445, -77.615360, 1.10000, 0.90000, 1.10000, 0.90000
54598,'48113013626 ',  69.0000,1,  34,   1,   1,0.96417099, -77.474979, 1.10000, 0.90000, 1.10000, 0.90000
54599,'48113013711 ',  69.0000,1,  34,   1,   1,0.96345210, -78.399268, 1.10000, 0.90000, 1.10000, 0.90000
54600,'48113013712 ',  69.0000,1,  34,   1,   1,0.96371782, -78.316691, 1.10000, 0.90000, 1.10000, 0.90000
54601,'48113013713 ', 138.0000,1,  34,   1,   1,0.96518034, -77.096266, 1.10000, 0.90000, 1.10000, 0.90000
54602,'48113013714 ',  69.0000,1,  34,   1,   1,0.96327603, -78.477924, 1.10000, 0.90000, 1.10000, 0.90000
54603,'48113013715 ',  69.0000,1,  34,   1,   1,0.96306455, -78.472159, 1.10000, 0.90000, 1.10000, 0.90000
54604,'48113013716 ',  69.0000,1,  34,   1,   1,0.96180522, -78.712691, 1.10000, 0.90000, 1.10000, 0.90000
54605,'48113013717 ',  69.0000,1,  34,   1,   1,0.96258110, -78.592200, 1.10000, 0.90000, 1.10000, 0.90000
54606,'48113013718 ',  69.0000,1,  34,   1,   1,0.96249390, -78.516392, 1.10000, 0.90000, 1.10000, 0.90000
54607,'48113013719 ', 138.0000,1,  34,   1,   1,0.96404350, -77.052279, 1.10000, 0.90000, 1.10000, 0.90000
54608,'48113013720 ',  69.0000,1,  34,   1,   1,0.95975310, -78.952219, 1.10000, 0.90000, 1.10000, 0.90000
54609,'48113013721 ',  69.0000,1,  34,   1,   1,0.96033376, -78.990523, 1.10000, 0.90000, 1.10000, 0.90000
54610,'48113013722 ',  69.0000,1,  34,   1,   1,0.95999217, -78.916101, 1.10000, 0.90000, 1.10000, 0.90000
54611,'48113013725 ', 138.0000,1,  34,   1,   1,0.96561801, -76.921345, 1.10000, 0.90000, 1.10000, 0.90000
54612,'48113013726 ',  69.0000,1,  34,   1,   1,0.96484232, -77.984054, 1.10000, 0.90000, 1.10000, 0.90000
54613,'48113013727 ',  69.0000,1,  34,   1,   1,0.96031862, -79.042603, 1.10000, 0.90000, 1.10000, 0.90000
54614,'48113013803 ',  69.0000,1,  34,   1,   1,0.96450800, -78.081398, 1.10000, 0.90000, 1.10000, 0.90000
54615,'48113013804 ',  69.0000,1,  34,   1,   1,0.96637654, -77.651956, 1.10000, 0.90000, 1.10000, 0.90000
54616,'48113013805 ',  69.0000,1,  34,   1,   1,0.96533990, -77.964827, 1.10000, 0.90000, 1.10000, 0.90000
54617,'48113013806 ', 138.0000,1,  34,   1,   1,0.96835440, -76.476569, 1.10000, 0.90000, 1.10000, 0.90000
54618,'48113013901 ',  69.0000,1,  34,   1,   1,0.96298212, -78.519185, 1.10000, 0.90000, 1.10000, 0.90000
54619,'48113013902 ',  69.0000,1,  34,   1,   1,0.96407461, -78.168947, 1.10000, 0.90000, 1.10000, 0.90000
54620,'48113014001 ',  69.0000,1,  34,   1,   1,0.96466249, -77.949630, 1.10000, 0.90000, 1.10000, 0.90000
54621,'48113014002 ', 345.0000,1,  34,   1,   1,0.98352242, -72.929188, 1.10000, 0.90000, 1.10000, 0.90000
54622,'48113014103 ', 138.0000,1,  34,   1,   1,0.96323204, -77.427161, 1.10000, 0.90000, 1.10000, 0.90000
54623,'48113014113 ',  69.0000,1,  34,   1,   1,0.95900095, -78.526658, 1.10000, 0.90000, 1.10000, 0.90000
54624,'48113014114 ',  69.0000,1,  34,   1,   1,0.95917052, -78.468615, 1.10000, 0.90000, 1.10000, 0.90000
54625,'48113014115 ',  69.0000,1,  34,   1,   1,0.96102625, -78.264235, 1.10000, 0.90000, 1.10000, 0.90000
54626,'48113014116 ',  69.0000,1,  34,   1,   1,0.96030325, -78.311807, 1.10000, 0.90000, 1.10000, 0.90000
54627,'48113014119 ',  69.0000,1,  34,   1,   1,0.96045077, -78.933716, 1.10000, 0.90000, 1.10000, 0.90000
54628,'48113014120 ',  69.0000,1,  34,   1,   1,0.96213615, -78.614200, 1.10000, 0.90000, 1.10000, 0.90000
54629,'48113014121 ',  69.0000,1,  34,   1,   1,0.96309757, -78.538713, 1.10000, 0.90000, 1.10000, 0.90000
54630,'48113014123 ',  69.0000,1,  34,   1,   1,0.96208584, -78.601592, 1.10000, 0.90000, 1.10000, 0.90000
54631,'48113014124 ',  69.0000,1,  34,   1,   1,0.95874578, -79.162254, 1.10000, 0.90000, 1.10000, 0.90000
54632,'48113014126 ',  69.0000,1,  34,   1,   1,0.95231265, -80.339513, 1.10000, 0.90000, 1.10000, 0.90000
54633,'48113014127 ',  69.0000,1,  34,   1,   1,0.95930952, -79.121191, 1.10000, 0.90000, 1.10000, 0.90000
54634,'48113014128 ',  69.0000,1,  34,   1,   1,0.96041781, -78.954869, 1.10000, 0.90000, 1.10000, 0.90000
54635,'48113014129 ',  69.0000,1,  34,   1,   1,0.95933467, -79.100919, 1.10000, 0.90000, 1.10000, 0.90000
54636,'48113014130 ',  69.0000,1,  34,   1,   1,0.96233726, -78.674340, 1.10000, 0.90000, 1.10000, 0.90000
54637,'48113014131 ',  69.0000,1,  34,   1,   1,0.96101570, -78.867634, 1.10000, 0.90000, 1.10000, 0.90000
54638,'48113014132 ',  69.0000,1,  34,   1,   1,0.96271324, -78.556943, 1.10000, 0.90000, 1.10000, 0.90000
54639,'48113014133 ',  69.0000,1,  34,   1,   1,0.95824397, -78.562557, 1.10000, 0.90000, 1.10000, 0.90000
54640,'48113014134 ',  69.0000,1,  34,   1,   1,0.96188265, -78.696080, 1.10000, 0.90000, 1.10000, 0.90000
54641,'48113014135 ',  69.0000,1,  34,   1,   1,0.96127731, -78.773248, 1.10000, 0.90000, 1.10000, 0.90000
54642,'48113014136 ',  69.0000,1,  34,   1,   1,0.96000528, -78.962383, 1.10000, 0.90000, 1.10000, 0.90000
54643,'48113014137 ',  69.0000,1,  34,   1,   1,0.95841932, -79.196269, 1.10000, 0.90000, 1.10000, 0.90000
54644,'48113014138 ',  69.0000,1,  34,   1,   1,0.95773131, -79.228972, 1.10000, 0.90000, 1.10000, 0.90000
54645,'48113014203 ',  69.0000,1,  34,   1,   1,0.95970136, -78.451368, 1.10000, 0.90000, 1.10000, 0.90000
54646,'48113014204 ',  69.0000,1,  34,   1,   1,0.96239632, -77.598708, 1.10000, 0.90000, 1.10000, 0.90000
54647,'48113014205 ',  69.0000,1,  34,   1,   1,0.95926905, -78.471975, 1.10000, 0.90000, 1.10000, 0.90000
54648,'48113014206 ',  69.0000,1,  34,   1,   1,0.96592367, -77.192114, 1.10000, 0.90000, 1.10000, 0.90000
54649,'48113014302 ',  69.0000,1,  34,   1,   1,0.96059740, -78.309369, 1.10000, 0.90000, 1.10000, 0.90000
54650,'48113014306 ',  69.0000,1,  34,   1,   1,0.96132189, -78.137391, 1.10000, 0.90000, 1.10000, 0.90000
54651,'48113014307 ',  69.0000,1,  34,   1,   1,0.95986652, -78.573813, 1.10000, 0.90000, 1.10000, 0.90000
54652,'48113014308 ',  69.0000,1,  34,   1,   1,0.96008241, -78.413133, 1.10000, 0.90000, 1.10000, 0.90000
54653,'48113014309 ',  69.0000,1,  34,   1,   1,0.95946914, -78.454462, 1.10000, 0.90000, 1.10000, 0.90000
54654,'48113014310 ',  69.0000,1,  34,   1,   1,0.95905709, -78.481578, 1.10000, 0.90000, 1.10000, 0.90000
54655,'48113014311 ',  69.0000,1,  34,   1,   1,0.95947355, -79.070505, 1.10000, 0.90000, 1.10000, 0.90000
54656,'48113014312 ',  69.0000,1,  34,   1,   1,0.95956320, -78.774901, 1.10000, 0.90000, 1.10000, 0.90000
54657,'48113014403 ',  69.0000,1,  34,   1,   1,0.96554238, -77.460294, 1.10000, 0.90000, 1.10000, 0.90000
54658,'48113014405 ',  69.0000,1,  34,   1,   1,0.96178305, -77.879456, 1.10000, 0.90000, 1.10000, 0.90000
54659,'48113014406 ',  69.0000,1,  34,   1,   1,0.96182209, -77.901381, 1.10000, 0.90000, 1.10000, 0.90000
54660,'48113014407 ', 138.0000,1,  34,   1,   1,0.96925521, -76.174327, 1.10000, 0.90000, 1.10000, 0.90000
54661,'48113014408 ',  69.0000,1,  34,   1,   1,0.96390682, -77.716208, 1.10000, 0.90000, 1.10000, 0.90000
54662,'48113014501 ',  69.0000,1,  34,   1,   1,0.96087319, -77.903341, 1.10000, 0.90000, 1.10000, 0.90000
54663,'48113014502 ',  69.0000,1,  34,   1,   1,0.96124262, -77.941529, 1.10000, 0.90000, 1.10000, 0.90000
54664,'48113014601 ',  69.0000,1,  34,   1,   1,0.96076578, -77.989327, 1.10000, 0.90000, 1.10000, 0.90000
54665,'48113014602 ',  69.0000,1,  34,   1,   1,0.96074194, -78.024789, 1.10000, 0.90000, 1.10000, 0.90000
54666,'48113014603 ',  69.0000,1,  34,   1,   1,0.96114570, -77.970762, 1.10000, 0.90000, 1.10000, 0.90000
54667,'48113014701 ',  69.0000,1,  34,   1,   1,0.96278518, -77.571135, 1.10000, 0.90000, 1.10000, 0.90000
54668,'48113014702 ',  69.0000,1,  34,   1,   1,0.96361440, -77.505401, 1.10000, 0.90000, 1.10000, 0.90000
54669,'48113014703 ',  69.0000,1,  34,   1,   1,0.96441835, -77.431607, 1.10000, 0.90000, 1.10000, 0.90000
54670,'48113014901 ',  69.0000,1,  34,   1,   1,0.96203083, -77.853030, 1.10000, 0.90000, 1.10000, 0.90000
54671,'48113014902 ',  69.0000,1,  34,   1,   1,0.96552134, -77.348204, 1.10000, 0.90000, 1.10000, 0.90000
54672,'48113015000 ',  69.0000,1,  34,   1,   1,0.96736866, -77.086540, 1.10000, 0.90000, 1.10000, 0.90000
54673,'48113015100 ', 138.0000,1,  34,   1,   1,0.97379613, -75.737925, 1.10000, 0.90000, 1.10000, 0.90000
54674,'48113015202 ',  69.0000,1,  34,   1,   1,0.96173835, -77.867435, 1.10000, 0.90000, 1.10000, 0.90000
54675,'48113015204 ', 138.0000,1,  34,   1,   1,0.97296274, -75.775847, 1.10000, 0.90000, 1.10000, 0.90000
54676,'48113015205 ',  69.0000,1,  34,   1,   1,0.96279657, -77.728741, 1.10000, 0.90000, 1.10000, 0.90000
54677,'48113015206 ',  69.0000,1,  34,   1,   1,0.96411902, -77.589016, 1.10000, 0.90000, 1.10000, 0.90000
54678,'48113015303 ',  69.0000,1,  34,   1,   1,0.96828145, -76.929370, 1.10000, 0.90000, 1.10000, 0.90000
54679,'48113015304 ', 138.0000,1,  34,   1,   1,0.97336537, -75.666420, 1.10000, 0.90000, 1.10000, 0.90000
54680,'48113015305 ',  69.0000,1,  34,   1,   1,0.96353579, -77.543015, 1.10000, 0.90000, 1.10000, 0.90000
54681,'48113015306 ',  69.0000,1,  34,   1,   1,0.96517015, -77.224318, 1.10000, 0.90000, 1.10000, 0.90000
54682,'48113015401 ',  69.0000,1,  34,   1,   1,0.97194678, -76.324960, 1.10000, 0.90000, 1.10000, 0.90000
54683,'48113015403 ',  69.0000,1,  34,   1,   1,0.97180712, -76.432590, 1.10000, 0.90000, 1.10000, 0.90000
54684,'48113015404 ',  69.0000,1,  34,   1,   1,0.97231030, -76.418615, 1.10000, 0.90000, 1.10000, 0.90000
54685,'48113015500 ',  69.0000,1,  34,   1,   1,0.97129333, -76.517148, 1.10000, 0.90000, 1.10000, 0.90000
54686,'48113015600 ',  69.0000,1,  34,   1,   1,0.97159958, -76.404115, 1.10000, 0.90000, 1.10000, 0.90000
54687,'48113015700 ',  69.0000,1,  34,   1,   1,0.97418535, -76.216291, 1.10000, 0.90000, 1.10000, 0.90000
54688,'48113015800 ', 230.0000,1,  34,   1,   1,0.98544860, -73.837733, 1.10000, 0.90000, 1.10000, 0.90000
54689,'48113015900 ',  69.0000,1,  34,   1,   1,0.96955818, -76.683674, 1.10000, 0.90000, 1.10000, 0.90000
54690,'48113016001 ',  69.0000,1,  34,   1,   1,0.96959138, -76.771736, 1.10000, 0.90000, 1.10000, 0.90000
54691,'48113016002 ',  69.0000,1,  34,   1,   1,0.96905559, -76.786633, 1.10000, 0.90000, 1.10000, 0.90000
54692,'48113016100 ', 230.0000,1,  34,   1,   1,0.98777163, -73.419534, 1.10000, 0.90000, 1.10000, 0.90000
54693,'48113016201 ',  69.0000,1,  34,   1,   1,0.96834892, -76.953583, 1.10000, 0.90000, 1.10000, 0.90000
54694,'48113016202 ',  69.0000,1,  34,   1,   1,0.96733594, -77.054308, 1.10000, 0.90000, 1.10000, 0.90000
54695,'48113016301 ',  69.0000,1,  34,   1,   1,0.96575564, -77.163625, 1.10000, 0.90000, 1.10000, 0.90000
54696,'48113016302 ',  69.0000,1,  34,   1,   1,0.96547461, -77.171534, 1.10000, 0.90000, 1.10000, 0.90000
54697,'48113016401 ',  69.0000,1,  34,   1,   1,0.96616536, -77.596782, 1.10000, 0.90000, 1.10000, 0.90000
54698,'48113016406 ',  69.0000,1,  34,   1,   1,0.96639293, -77.092987, 1.10000, 0.90000, 1.10000, 0.90000
54699,'48113016407 ',  69.0000,1,  34,   1,   1,0.96588439, -77.245273, 1.10000, 0.90000, 1.10000, 0.90000
54700,'48113016408 ',  69.0000,1,  34,   1,   1,0.96530688, -77.341299, 1.10000, 0.90000, 1.10000, 0.90000
54701,'48113016409 ',  69.0000,1,  34,   1,   1,0.96429908, -77.366577, 1.10000, 0.90000, 1.10000, 0.90000
54702,'48113016410 ',  69.0000,1,  34,   1,   1,0.96159488, -78.168004, 1.10000, 0.90000, 1.10000, 0.90000
54703,'48113016411 ',  69.0000,1,  34,   1,   1,0.95895845, -77.574393, 1.10000, 0.90000, 1.10000, 0.90000
54704,'48113016412 ',  69.0000,1,  34,   1,   1,0.96168721, -78.164644, 1.10000, 0.90000, 1.10000, 0.90000
54705,'48113016413 ',  69.0000,1,  34,   1,   1,0.96243393, -78.099573, 1.10000, 0.90000, 1.10000, 0.90000
54706,'48113016502 ',  69.0000,1,  34,   1,   1,0.96307069, -78.610075, 1.10000, 0.90000, 1.10000, 0.90000
54707,'48113016509 ',  69.0000,1,  34,   1,   1,0.96242487, -78.043094, 1.10000, 0.90000, 1.10000, 0.90000
54708,'48113016510 ',  69.0000,1,  34,   1,   1,0.96342838, -77.782604, 1.10000, 0.90000, 1.10000, 0.90000
54709,'48113016511 ', 138.0000,1,  34,   1,   1,0.96351933, -76.723167, 1.10000, 0.90000, 1.10000, 0.90000
54710,'48113016513 ', 138.0000,1,  34,   1,   1,0.96300721, -76.808920, 1.10000, 0.90000, 1.10000, 0.90000
54711,'48113016514 ', 138.0000,1,  34,   1,   1,0.96387583, -76.639586, 1.10000, 0.90000, 1.10000, 0.90000
54712,'48113016516 ',  69.0000,1,  34,   1,   1,0.96259511, -78.579878, 1.10000, 0.90000, 1.10000, 0.90000
54713,'48113016517 ',  69.0000,1,  34,   1,   1,0.96177626, -78.774218, 1.10000, 0.90000, 1.10000, 0.90000
54714,'48113016518 ',  69.0000,1,  34,   1,   1,0.96247667, -78.395518, 1.10000, 0.90000, 1.10000, 0.90000
54715,'48113016519 ',  69.0000,1,  34,   1,   1,0.96282554, -78.163128, 1.10000, 0.90000, 1.10000, 0.90000
54716,'48113016520 ', 345.0000,1,  34,   1,   1,1.00271761, -72.813095, 1.10000, 0.90000, 1.10000, 0.90000
54717,'48113016521 ',  69.0000,1,  34,   1,   1,0.96362823, -77.860236, 1.10000, 0.90000, 1.10000, 0.90000
54718,'48113016522 ',  69.0000,1,  34,   1,   1,0.95811182, -77.825088, 1.10000, 0.90000, 1.10000, 0.90000
54719,'48113016523 ',  69.0000,1,  34,   1,   1,0.95826709, -78.005951, 1.10000, 0.90000, 1.10000, 0.90000
54720,'48113016605 ', 138.0000,1,  34,   1,   1,0.96761328, -77.641472, 1.10000, 0.90000, 1.10000, 0.90000
54721,'48113016606 ',  69.0000,1,  34,   1,   1,0.96127820, -78.947773, 1.10000, 0.90000, 1.10000, 0.90000
54722,'48113016607 ',  69.0000,1,  34,   1,   1,0.96196264, -78.620231, 1.10000, 0.90000, 1.10000, 0.90000
54723,'48113016610 ',  69.0000,1,  34,   1,   1,0.96333581, -78.974247, 1.10000, 0.90000, 1.10000, 0.90000
54724,'48113016611 ', 138.0000,1,  34,   1,   1,0.96428508, -77.804836, 1.10000, 0.90000, 1.10000, 0.90000
54725,'48113016612 ',  69.0000,1,  34,   1,   1,0.96062756, -79.201590, 1.10000, 0.90000, 1.10000, 0.90000
54726,'48113016615 ',  69.0000,1,  34,   1,   1,0.96051913, -77.225787, 1.10000, 0.90000, 1.10000, 0.90000
54727,'48113016616 ', 138.0000,1,  34,   1,   1,0.96667159, -76.058029, 1.10000, 0.90000, 1.10000, 0.90000
54728,'48113016617 ',  69.0000,1,  34,   1,   1,0.96056414, -79.047589, 1.10000, 0.90000, 1.10000, 0.90000
54729,'48113016618 ',  69.0000,1,  34,   1,   1,0.96130461, -79.082171, 1.10000, 0.90000, 1.10000, 0.90000
54730,'48113016619 ',  69.0000,1,  34,   1,   1,0.96255201, -79.054303, 1.10000, 0.90000, 1.10000, 0.90000
54731,'48113016620 ', 138.0000,1,  34,   1,   1,0.96400541, -77.844069, 1.10000, 0.90000, 1.10000, 0.90000
54732,'48113016621 ', 138.0000,1,  34,   1,   1,0.96474481, -77.750557, 1.10000, 0.90000, 1.10000, 0.90000
54733,'48113016622 ', 138.0000,1,  34,   1,   1,0.96529317, -77.675889, 1.10000, 0.90000, 1.10000, 0.90000
54734,'48113016623 ',  69.0000,1,  34,   1,   1,0.96236414, -78.895098, 1.10000, 0.90000, 1.10000, 0.90000
54735,'48113016624 ',  69.0000,1,  34,   1,   1,0.95919847, -77.240349, 1.10000, 0.90000, 1.10000, 0.90000
54736,'48113016625 ',  69.0000,1,  34,   1,   1,0.96151119, -78.282185, 1.10000, 0.90000, 1.10000, 0.90000
54737,'48113016626 ', 138.0000,1,  34,   1,   1,0.96530098, -76.338231, 1.10000, 0.90000, 1.10000, 0.90000
54738,'48113016701 ', 138.0000,1,  34,   1,   1,0.97085905, -76.791277, 1.10000, 0.90000, 1.10000, 0.90000
54739,'48113016703 ',  69.0000,1,  34,   1,   1,0.96334320, -78.727001, 1.10000, 0.90000, 1.10000, 0.90000
54740,'48113016704 ',  69.0000,1,  34,   1,   1,0.96430278, -78.401624, 1.10000, 0.90000, 1.10000, 0.90000
54741,'48113016705 ', 138.0000,1,  34,   1,   1,0.96938479, -77.486604, 1.10000, 0.90000, 1.10000, 0.90000
54742,'48113016802 ',  69.0000,1,  34,   1,   1,0.96385878, -78.298652, 1.10000, 0.90000, 1.10000, 0.90000
54743,'48113016803 ', 138.0000,1,  34,   1,   1,0.97112119, -77.294847, 1.10000, 0.90000, 1.10000, 0.90000
54744,'48113016804 ', 138.0000,1,  34,   1,   1,0.96852565, -77.578245, 1.10000, 0.90000, 1.10000, 0.90000
54745,'48113016902 ', 138.0000,1,  34,   1,   1,0.97521001, -76.774666, 1.10000, 0.90000, 1.10000, 0.90000
54746,'48113016903 ', 138.0000,1,  34,   1,   1,0.97863883, -76.464268, 1.10000, 0.90000, 1.10000, 0.90000
54747,'48113017001 ', 138.0000,1,  34,   1,   1,0.99153137, -73.360227, 1.10000, 0.90000, 1.10000, 0.90000
54748,'48113017003 ',  69.0000,1,  34,   1,   1,0.98309708, -74.997670, 1.10000, 0.90000, 1.10000, 0.90000
54749,'48113017004 ',  69.0000,1,  34,   1,   1,0.98185533, -75.097664, 1.10000, 0.90000, 1.10000, 0.90000
54750,'48113017101 ',  69.0000,1,  34,   1,   1,0.98032969, -75.189775, 1.10000, 0.90000, 1.10000, 0.90000
54751,'48113017102 ', 138.0000,1,  34,   1,   1,0.98620349, -74.373110, 1.10000, 0.90000, 1.10000, 0.90000
54752,'48113017201 ', 138.0000,1,  34,   1,   1,0.98673469, -74.376498, 1.10000, 0.90000, 1.10000, 0.90000
54753,'48113017202 ', 138.0000,1,  34,   1,   1,0.98818475, -74.193749, 1.10000, 0.90000, 1.10000, 0.90000
54754,'48113017301 ', 138.0000,1,  34,   1,   1,0.98909557, -74.065697, 1.10000, 0.90000, 1.10000, 0.90000
54755,'48113017303 ', 138.0000,1,  34,   1,   1,0.99277771, -73.535422, 1.10000, 0.90000, 1.10000, 0.90000
54756,'48113017304 ', 138.0000,1,  34,   1,   1,0.99315131, -73.519958, 1.10000, 0.90000, 1.10000, 0.90000
54757,'48113017305 ', 138.0000,1,  34,   1,   1,0.99427760, -73.442142, 1.10000, 0.90000, 1.10000, 0.90000
54758,'48113017306 ', 138.0000,1,  34,   1,   1,0.99047518, -73.876064, 1.10000, 0.90000, 1.10000, 0.90000
54759,'48113017400 ', 138.0000,1,  34,   1,   1,0.99119335, -73.659519, 1.10000, 0.90000, 1.10000, 0.90000
54760,'48113017500 ', 138.0000,1,  34,   1,   1,0.98957711, -73.912960, 1.10000, 0.90000, 1.10000, 0.90000
54761,'48113017602 ', 345.0000,1,  34,   1,   1,1.00545573, -71.931748, 1.10000, 0.90000, 1.10000, 0.90000
54762,'48113017604 ',  69.0000,1,  34,   1,   1,0.98618805, -74.395684, 1.10000, 0.90000, 1.10000, 0.90000
54763,'48113017605 ', 138.0000,1,  34,   1,   1,0.98621386, -74.304091, 1.10000, 0.90000, 1.10000, 0.90000
54764,'48113017606 ', 138.0000,1,  34,   1,   1,0.98776692, -74.139217, 1.10000, 0.90000, 1.10000, 0.90000
54765,'48113017702 ', 138.0000,1,  34,   1,   1,0.99196142, -73.441186, 1.10000, 0.90000, 1.10000, 0.90000
54766,'48113017703 ',  69.0000,1,  34,   1,   1,0.98639214, -74.427185, 1.10000, 0.90000, 1.10000, 0.90000
54767,'48113017704 ',  69.0000,1,  34,   1,   1,0.98672098, -74.404809, 1.10000, 0.90000, 1.10000, 0.90000
54768,'48113017804 ', 138.0000,1,  34,   1,   1,0.98627198, -74.104219, 1.10000, 0.90000, 1.10000, 0.90000
54769,'48113017805 ', 138.0000,1,  34,   1,   1,0.98522073, -74.280889, 1.10000, 0.90000, 1.10000, 0.90000
54770,'48113017806 ', 138.0000,1,  34,   1,   1,0.98497820, -74.232914, 1.10000, 0.90000, 1.10000, 0.90000
54771,'48113017807 ',  69.0000,1,  34,   1,   1,0.97987592, -75.097110, 1.10000, 0.90000, 1.10000, 0.90000
54772,'48113017808 ', 138.0000,1,  34,   1,   1,0.99132919, -73.293373, 1.10000, 0.90000, 1.10000, 0.90000
54773,'48113017811 ', 138.0000,1,  34,   1,   1,0.99017417, -73.464210, 1.10000, 0.90000, 1.10000, 0.90000
54774,'48113017812 ',  69.0000,1,  34,   1,   1,0.98565471, -74.230872, 1.10000, 0.90000, 1.10000, 0.90000
54775,'48113017813 ', 138.0000,1,  34,   1,   1,0.98742819, -73.911424, 1.10000, 0.90000, 1.10000, 0.90000
54776,'48113017814 ', 138.0000,1,  34,   1,   1,0.98853010, -73.723067, 1.10000, 0.90000, 1.10000, 0.90000
54777,'48113017900 ', 138.0000,1,  34,   1,   1,0.98497468, -74.163137, 1.10000, 0.90000, 1.10000, 0.90000
54778,'48113018001 ', 138.0000,1,  34,   1,   1,0.98645347, -73.838545, 1.10000, 0.90000, 1.10000, 0.90000
54779,'48113018002 ',  69.0000,1,  34,   1,   1,0.98091322, -75.059783, 1.10000, 0.90000, 1.10000, 0.90000
54780,'48113018104 ', 138.0000,1,  34,   1,   1,0.99394196, -72.998316, 1.10000, 0.90000, 1.10000, 0.90000
54781,'48113018105 ', 138.0000,1,  34,   1,   1,0.98531145, -73.882764, 1.10000, 0.90000, 1.10000, 0.90000
54782,'48113018110 ',  69.0000,1,  34,   1,   1,0.99303341, -72.843428, 1.10000, 0.90000, 1.10000, 0.90000
54783,'48113018111 ', 345.0000,1,  34,   1,   1,1.00198603, -71.469269, 1.10000, 0.90000, 1.10000, 0.90000
54784,'48113018118 ', 345.0000,1,  34,   1,   1,1.00424874, -71.343956, 1.10000, 0.90000, 1.10000, 0.90000
54785,'48113018120 ',  69.0000,1,  34,   1,   1,0.98077333, -73.912175, 1.10000, 0.90000, 1.10000, 0.90000
54786,'48113018121 ', 138.0000,1,  34,   1,   1,0.98731250, -73.225133, 1.10000, 0.90000, 1.10000, 0.90000
54787,'48113018122 ',  69.0000,1,  34,   1,   1,0.98313755, -73.321514, 1.10000, 0.90000, 1.10000, 0.90000
54788,'48113018123 ',  69.0000,1,  34,   1,   1,0.97784662, -74.144640, 1.10000, 0.90000, 1.10000, 0.90000
54789,'48113018124 ', 138.0000,1,  34,   1,   1,0.98953086, -72.481257, 1.10000, 0.90000, 1.10000, 0.90000
54790,'48113018126 ', 138.0000,1,  34,   1,   1,0.98750979, -73.763045, 1.10000, 0.90000, 1.10000, 0.90000
54791,'48113018127 ', 138.0000,1,  34,   1,   1,0.98704940, -73.796144, 1.10000, 0.90000, 1.10000, 0.90000
54792,'48113018128 ', 138.0000,1,  34,   1,   1,0.99047047, -73.256668, 1.10000, 0.90000, 1.10000, 0.90000
54793,'48113018129 ', 138.0000,1,  34,   1,   1,0.98923361, -73.442347, 1.10000, 0.90000, 1.10000, 0.90000
54794,'48113018130 ', 138.0000,1,  34,   1,   1,0.98788530, -73.645306, 1.10000, 0.90000, 1.10000, 0.90000
54795,'48113018132 ', 138.0000,1,  34,   1,   1,0.99374825, -72.787857, 1.10000, 0.90000, 1.10000, 0.90000
54796,'48113018133 ', 138.0000,1,  34,   1,   1,0.98926061, -72.768378, 1.10000, 0.90000, 1.10000, 0.90000
54797,'48113018134 ', 138.0000,1,  34,   1,   1,0.99247473, -72.130151, 1.10000, 0.90000, 1.10000, 0.90000
54798,'48113018135 ',  69.0000,1,  34,   1,   1,0.98817420, -72.817985, 1.10000, 0.90000, 1.10000, 0.90000
54799,'48113018136 ',  69.0000,1,  34,   1,   1,0.98810565, -73.370712, 1.10000, 0.90000, 1.10000, 0.90000
54800,'48113018137 ', 138.0000,1,  34,   1,   1,0.99658561, -72.216410, 1.10000, 0.90000, 1.10000, 0.90000
54801,'48113018138 ',  69.0000,1,  34,   1,   1,0.98865128, -73.662381, 1.10000, 0.90000, 1.10000, 0.90000
54802,'48113018139 ',  69.0000,1,  34,   1,   1,0.98201495, -73.822549, 1.10000, 0.90000, 1.10000, 0.90000
54803,'48113018140 ', 138.0000,1,  34,   1,   1,0.98989975, -72.564558, 1.10000, 0.90000, 1.10000, 0.90000
54804,'48113018141 ', 138.0000,1,  34,   1,   1,0.99644399, -72.220863, 1.10000, 0.90000, 1.10000, 0.90000
54805,'48113018142 ',  69.0000,1,  34,   1,   1,0.99656683, -72.350350, 1.10000, 0.90000, 1.10000, 0.90000
54806,'48113018203 ', 138.0000,1,  34,   1,   1,0.98644149, -73.530019, 1.10000, 0.90000, 1.10000, 0.90000
54807,'48113018204 ',  69.0000,1,  34,   1,   1,0.99819684, -74.242401, 1.10000, 0.90000, 1.10000, 0.90000
54808,'48113018205 ',  69.0000,1,  34,   1,   1,0.99041152, -73.152931, 1.10000, 0.90000, 1.10000, 0.90000
54809,'48113018206 ', 345.0000,1,  34,   1,   1,1.00025403, -71.557187, 1.10000, 0.90000, 1.10000, 0.90000
54810,'48113018300 ', 345.0000,1,  34,   1,   1,0.99940497, -71.669086, 1.10000, 0.90000, 1.10000, 0.90000
54811,'48113018401 ', 345.0000,1,  34,   1,   1,0.99823725, -71.823701, 1.10000, 0.90000, 1.10000, 0.90000
54812,'48113018402 ',  69.0000,1,  34,   1,   1,0.98919296, -73.454259, 1.10000, 0.90000, 1.10000, 0.90000
54813,'48113018403 ',  69.0000,1,  34,   1,   1,0.98844177, -73.654465, 1.10000, 0.90000, 1.10000, 0.90000
54814,'48113018501 ', 345.0000,1,  34,   1,   1,0.99606377, -71.965762, 1.10000, 0.90000, 1.10000, 0.90000
54815,'48113018503 ',  69.0000,1,  34,   1,   1,0.97155327, -76.161233, 1.10000, 0.90000, 1.10000, 0.90000
54816,'48113018505 ',  69.0000,1,  34,   1,   1,0.97335237, -75.931821, 1.10000, 0.90000, 1.10000, 0.90000
54817,'48113018506 ', 345.0000,1,  34,   1,   1,0.99417084, -72.135663, 1.10000, 0.90000, 1.10000, 0.90000
54818,'48113018600 ', 138.0000,1,  34,   1,   1,0.98246586, -74.282583, 1.10000, 0.90000, 1.10000, 0.90000
54819,'48113018700 ', 138.0000,1,  34,   1,   1,0.98278493, -74.237709, 1.10000, 0.90000, 1.10000, 0.90000
54820,'48113018801 ', 138.0000,1,  34,   1,   1,0.98371339, -74.127743, 1.10000, 0.90000, 1.10000, 0.90000
54821,'48113018802 ', 138.0000,1,  34,   1,   1,0.98319679, -74.188695, 1.10000, 0.90000, 1.10000, 0.90000
54822,'48113018900 ',  69.0000,1,  34,   1,   1,0.97216332, -75.952660, 1.10000, 0.90000, 1.10000, 0.90000
54823,'48113019004 ',  69.0000,1,  34,   1,   1,0.97250664, -76.033522, 1.10000, 0.90000, 1.10000, 0.90000
54824,'48113019013 ',  69.0000,1,  34,   1,   1,0.97338021, -75.813099, 1.10000, 0.90000, 1.10000, 0.90000
54825,'48113019014 ',  69.0000,1,  34,   1,   1,0.97216791, -75.917040, 1.10000, 0.90000, 1.10000, 0.90000
54826,'48113019016 ',  69.0000,1,  34,   1,   1,0.97179252, -76.096927, 1.10000, 0.90000, 1.10000, 0.90000
54827,'48113019018 ',  69.0000,1,  34,   1,   1,0.97319704, -75.940721, 1.10000, 0.90000, 1.10000, 0.90000
54828,'48113019019 ',  69.0000,1,  34,   1,   1,0.97396547, -75.909302, 1.10000, 0.90000, 1.10000, 0.90000
54829,'48113019020 ',  69.0000,1,  34,   1,   1,0.97106361, -75.961881, 1.10000, 0.90000, 1.10000, 0.90000
54830,'48113019021 ',  69.0000,1,  34,   1,   1,0.96972442, -76.163638, 1.10000, 0.90000, 1.10000, 0.90000
54831,'48113019023 ',  69.0000,1,  34,   1,   1,0.96842647, -76.256289, 1.10000, 0.90000, 1.10000, 0.90000
54832,'48113019024 ',  69.0000,1,  34,   1,   1,0.97148639, -76.074934, 1.10000, 0.90000, 1.10000, 0.90000
54833,'48113019025 ',  69.0000,1,  34,   1,   1,0.97748858, -74.375535, 1.10000, 0.90000, 1.10000, 0.90000
54834,'48113019026 ',  69.0000,1,  34,   1,   1,0.97838736, -74.343092, 1.10000, 0.90000, 1.10000, 0.90000
54835,'48113019027 ',  69.0000,1,  34,   1,   1,0.97602367, -74.890729, 1.10000, 0.90000, 1.10000, 0.90000
54836,'48113019028 ',  69.0000,1,  34,   1,   1,0.96835715, -76.261753, 1.10000, 0.90000, 1.10000, 0.90000
54837,'48113019029 ',  69.0000,1,  34,   1,   1,0.96872389, -76.231516, 1.10000, 0.90000, 1.10000, 0.90000
54838,'48113019031 ', 138.0000,1,  34,   1,   1,0.97750235, -74.444991, 1.10000, 0.90000, 1.10000, 0.90000
54839,'48113019032 ',  69.0000,1,  34,   1,   1,0.97153342, -75.916904, 1.10000, 0.90000, 1.10000, 0.90000
54840,'48113019033 ',  69.0000,1,  34,   1,   1,0.97213900, -75.900320, 1.10000, 0.90000, 1.10000, 0.90000
54841,'48113019034 ',  69.0000,1,  34,   1,   1,0.97204679, -76.086443, 1.10000, 0.90000, 1.10000, 0.90000
54842,'48113019035 ',  69.0000,1,  34,   1,   1,0.97166383, -76.138052, 1.10000, 0.90000, 1.10000, 0.90000
54843,'48113019036 ',  69.0000,1,  34,   1,   1,0.97150975, -75.714805, 1.10000, 0.90000, 1.10000, 0.90000
54844,'48113019037 ', 138.0000,1,  34,   1,   1,0.97636217, -74.680011, 1.10000, 0.90000, 1.10000, 0.90000
54845,'48113019038 ',  69.0000,1,  34,   1,   1,0.96987379, -76.100062, 1.10000, 0.90000, 1.10000, 0.90000
54846,'48113019039 ', 138.0000,1,  34,   1,   1,0.97479904, -75.036267, 1.10000, 0.90000, 1.10000, 0.90000
54847,'48113019040 ', 345.0000,1,  34,   1,   1,0.98999155, -72.434948, 1.10000, 0.90000, 1.10000, 0.90000
54848,'48113019041 ',  69.0000,1,  34,   1,   1,0.97156686, -76.099727, 1.10000, 0.90000, 1.10000, 0.90000
54849,'48113019042 ',  69.0000,1,  34,   1,   1,0.97630900, -74.840965, 1.10000, 0.90000, 1.10000, 0.90000
54850,'48113019043 ',  69.0000,1,  34,   1,   1,0.97597295, -74.303634, 1.10000, 0.90000, 1.10000, 0.90000
54851,'48113019100 ', 138.0000,1,  34,   1,   1,0.97439426, -75.203600, 1.10000, 0.90000, 1.10000, 0.90000
54852,'48113019202 ',  69.0000,1,  34,   1,   1,0.97046250, -76.543594, 1.10000, 0.90000, 1.10000, 0.90000
54853,'48113019203 ',  69.0000,1,  34,   1,   1,0.96883917, -76.883615, 1.10000, 0.90000, 1.10000, 0.90000
54854,'48113019204 ', 138.0000,1,  34,   1,   1,0.97251111, -75.665464, 1.10000, 0.90000, 1.10000, 0.90000
54855,'48113019205 ',  69.0000,1,  34,   1,   1,0.96503252, -77.593524, 1.10000, 0.90000, 1.10000, 0.90000
54856,'48113019206 ',  69.0000,1,  34,   1,   1,0.96615046, -77.371235, 1.10000, 0.90000, 1.10000, 0.90000
54857,'48113019208 ', 138.0000,1,  34,   1,   1,0.97157288, -75.826165, 1.10000, 0.90000, 1.10000, 0.90000
54858,'48113019210 ',  69.0000,1,  34,   1,   1,0.96709192, -76.648308, 1.10000, 0.90000, 1.10000, 0.90000
54859,'48113019211 ',  69.0000,1,  34,   1,   1,0.96611124, -76.790212, 1.10000, 0.90000, 1.10000, 0.90000
54860,'48113019212 ',  69.0000,1,  34,   1,   1,0.97223610, -76.103170, 1.10000, 0.90000, 1.10000, 0.90000
54861,'48113019213 ',  69.0000,1,  34,   1,   1,0.97231579, -76.104768, 1.10000, 0.90000, 1.10000, 0.90000
54862,'48113019301 ',  69.0000,1,  34,   1,   1,0.96868742, -76.649455, 1.10000, 0.90000, 1.10000, 0.90000
54863,'48113019302 ', 138.0000,1,  34,   1,   1,0.97352129, -75.485386, 1.10000, 0.90000, 1.10000, 0.90000
54864,'48113019400 ',  69.0000,1,  34,   1,   1,0.96802658, -76.745092, 1.10000, 0.90000, 1.10000, 0.90000
54865,'48113019501 ',  69.0000,1,  34,   1,   1,0.96852744, -76.725783, 1.10000, 0.90000, 1.10000, 0.90000
54866,'48113019502 ',  69.0000,1,  34,   1,   1,0.96838117, -76.800778, 1.10000, 0.90000, 1.10000, 0.90000
54867,'48113019600 ',  69.0000,1,  34,   1,   1,0.96762282, -76.892227, 1.10000, 0.90000, 1.10000, 0.90000
54868,'48113019700 ',  69.0000,1,  34,   1,   1,0.96675545, -76.936077, 1.10000, 0.90000, 1.10000, 0.90000
54869,'48113019800 ',  69.0000,1,  34,   1,   1,0.96452171, -77.086902, 1.10000, 0.90000, 1.10000, 0.90000
54870,'48113019900 ',  69.0000,1,  34,   1,   1,0.97154617, -76.582314, 1.10000, 0.90000, 1.10000, 0.90000
54871,'48113020000 ',  69.0000,1,  34,   1,   1,0.95105982, -80.527001, 1.10000, 0.90000, 1.10000, 0.90000
54872,'48113020100 ', 138.0000,1,  34,   1,   1,0.96845871, -76.494205, 1.10000, 0.90000, 1.10000, 0.90000
54873,'48113020200 ', 138.0000,1,  34,   1,   1,0.97677034, -75.752289, 1.10000, 0.90000, 1.10000, 0.90000
54874,'48113020300 ',  69.0000,1,  34,   1,   1,0.97114903, -76.469548, 1.10000, 0.90000, 1.10000, 0.90000
54875,'48113020400 ', 138.0000,1,  34,   1,   1,0.97043973, -76.315363, 1.10000, 0.90000, 1.10000, 0.90000
54876,'48113020500 ',  69.0000,1,  34,   1,   1,0.96835148, -77.065769, 1.10000, 0.90000, 1.10000, 0.90000
54877,'48113020600 ',  69.0000,1,  34,   1,   1,0.97215694, -76.358394, 1.10000, 0.90000, 1.10000, 0.90000
54878,'48113020700 ', 138.0000,1,  34,   1,   1,0.96451646, -77.079737, 1.10000, 0.90000, 1.10000, 0.90000
54879,'48113980000 ',  69.0000,1,  34,   1,   1,0.95905197, -79.134073, 1.10000, 0.90000, 1.10000, 0.90000
54880,'48113980100 ', 230.0000,1,  34,   1,   1,0.98220819, -74.103249, 1.10000, 0.90000, 1.10000, 0.90000
54881,'48115950401 ',  69.0000,1,  34,   1,   1,0.97858047, -58.649304, 1.10000, 0.90000, 1.10000, 0.90000
54882,'48115950402 ',  69.0000,1,  34,   1,   1,0.97513199, -58.645329, 1.10000, 0.90000, 1.10000, 0.90000
54883,'48115950500 ',  69.0000,1,  34,   1,   1,0.97692651, -58.614477, 1.10000, 0.90000, 1.10000, 0.90000
54884,'48115950600 ',  69.0000,1,  34,   1,   1,0.97061342, -58.997432, 1.10000, 0.90000, 1.10000, 0.90000
54885,'48117950300 ', 138.0000,1,  34,   1,   1,0.98983675, -58.203635, 1.10000, 0.90000, 1.10000, 0.90000
54886,'48117950400 ',  69.0000,1,  34,   1,   1,0.98232985, -58.888539, 1.10000, 0.90000, 1.10000, 0.90000
54887,'48117950500 ', 138.0000,1,  34,   1,   1,0.99001628, -58.184763, 1.10000, 0.90000, 1.10000, 0.90000
54888,'48117950600 ', 138.0000,1,  34,   1,   1,0.99213386, -58.138570, 1.10000, 0.90000, 1.10000, 0.90000
54889,'48119950100 ',  69.0000,1,  34,   1,   1,0.99270189, -59.340916, 1.10000, 0.90000, 1.10000, 0.90000
54890,'48119950200 ',  69.0000,1,  34,   1,   1,0.99228942, -59.480135, 1.10000, 0.90000, 1.10000, 0.90000
54891,'48121020103 ',  69.0000,1,  34,   1,   1,0.95735198, -73.322477, 1.10000, 0.90000, 1.10000, 0.90000
54892,'48121020104 ',  69.0000,1,  34,   1,   1,0.95995170, -74.310163, 1.10000, 0.90000, 1.10000, 0.90000
54893,'48121020105 ',  69.0000,1,  34,   1,   1,0.95956641, -74.443489, 1.10000, 0.90000, 1.10000, 0.90000
54894,'48121020106 ', 138.0000,1,  34,   1,   1,0.96657449, -73.333904, 1.10000, 0.90000, 1.10000, 0.90000
54895,'48121020107 ',  69.0000,1,  34,   1,   1,0.96221191, -74.582148, 1.10000, 0.90000, 1.10000, 0.90000
54896,'48121020108 ', 138.0000,1,  34,   1,   1,0.96573043, -74.392781, 1.10000, 0.90000, 1.10000, 0.90000
54897,'48121020109 ',  69.0000,1,  34,   1,   1,0.96355259, -75.720358, 1.10000, 0.90000, 1.10000, 0.90000
54898,'48121020110 ', 138.0000,1,  34,   1,   1,0.96500754, -74.767472, 1.10000, 0.90000, 1.10000, 0.90000
54899,'48121020111 ', 138.0000,1,  34,   1,   1,0.96486568, -74.921895, 1.10000, 0.90000, 1.10000, 0.90000
54900,'48121020112 ',  69.0000,1,  34,   1,   1,0.96347803, -75.722148, 1.10000, 0.90000, 1.10000, 0.90000
54901,'48121020113 ', 138.0000,1,  34,   1,   1,0.96490026, -74.527616, 1.10000, 0.90000, 1.10000, 0.90000
54902,'48121020114 ', 138.0000,1,  34,   1,   1,0.96464181, -74.574041, 1.10000, 0.90000, 1.10000, 0.90000
54903,'48121020115 ',  69.0000,1,  34,   1,   1,0.96191198, -74.782512, 1.10000, 0.90000, 1.10000, 0.90000
54904,'48121020202 ',  69.0000,1,  34,   1,   1,0.96049052, -73.605479, 1.10000, 0.90000, 1.10000, 0.90000
54905,'48121020203 ',  69.0000,1,  34,   1,   1,0.95467484, -74.845807, 1.10000, 0.90000, 1.10000, 0.90000
54906,'48121020204 ',  69.0000,1,  34,   1,   1,0.95477611, -73.744480, 1.10000, 0.90000, 1.10000, 0.90000
54907,'48121020205 ',  69.0000,1,  34,   1,   1,0.96507996, -72.890112, 1.10000, 0.90000, 1.10000, 0.90000
54908,'48121020303 ', 138.0000,1,  34,   1,   1,0.96680218, -74.641687, 1.10000, 0.90000, 1.10000, 0.90000
54909,'48121020305 ', 138.0000,1,  34,   1,   1,0.96749425, -74.861879, 1.10000, 0.90000, 1.10000, 0.90000
54910,'48121020306 ', 138.0000,1,  34,   1,   1,0.97141021, -73.676001, 1.10000, 0.90000, 1.10000, 0.90000
54911,'48121020307 ', 138.0000,1,  34,   1,   1,0.96950501, -74.332928, 1.10000, 0.90000, 1.10000, 0.90000
54912,'48121020308 ', 138.0000,1,  34,   1,   1,0.97579032, -72.370444, 1.10000, 0.90000, 1.10000, 0.90000
54913,'48121020309 ', 138.0000,1,  34,   1,   1,0.97024328, -73.078209, 1.10000, 0.90000, 1.10000, 0.90000
54914,'48121020310 ', 138.0000,1,  34,   1,   1,0.96777314, -73.470822, 1.10000, 0.90000, 1.10000, 0.90000
54915,'48121020401 ',  69.0000,1,  34,   1,   1,0.95871955, -74.360987, 1.10000, 0.90000, 1.10000, 0.90000
54916,'48121020402 ',  69.0000,1,  34,   1,   1,0.95960772, -74.483165, 1.10000, 0.90000, 1.10000, 0.90000
54917,'48121020403 ', 138.0000,1,  34,   1,   1,0.96608615, -73.772545, 1.10000, 0.90000, 1.10000, 0.90000
54918,'48121020503 ',  69.0000,1,  34,   1,   1,0.95970535, -74.611040, 1.10000, 0.90000, 1.10000, 0.90000
54919,'48121020504 ',  69.0000,1,  34,   1,   1,0.96679568, -72.825601, 1.10000, 0.90000, 1.10000, 0.90000
54920,'48121020505 ',  69.0000,1,  34,   1,   1,0.96070462, -74.557457, 1.10000, 0.90000, 1.10000, 0.90000
54921,'48121020506 ', 345.0000,1,  34,   1,   1,0.98320353, -67.795590, 1.10000, 0.90000, 1.10000, 0.90000
54922,'48121020601 ',  69.0000,1,  34,   1,   1,0.96180928, -74.457969, 1.10000, 0.90000, 1.10000, 0.90000
54923,'48121020602 ', 138.0000,1,  34,   1,   1,0.96904737, -73.223548, 1.10000, 0.90000, 1.10000, 0.90000
54924,'48121020700 ', 138.0000,1,  34,   1,   1,0.96639836, -73.751966, 1.10000, 0.90000, 1.10000, 0.90000
54925,'48121020800 ', 138.0000,1,  34,   1,   1,0.96641505, -73.709127, 1.10000, 0.90000, 1.10000, 0.90000
54926,'48121020900 ', 138.0000,1,  34,   1,   1,0.96653688, -73.737110, 1.10000, 0.90000, 1.10000, 0.90000
54927,'48121021000 ', 138.0000,1,  34,   1,   1,0.96688014, -73.721483, 1.10000, 0.90000, 1.10000, 0.90000
54928,'48121021100 ',  69.0000,1,  34,   1,   1,0.96096069, -74.726573, 1.10000, 0.90000, 1.10000, 0.90000
54929,'48121021201 ', 138.0000,1,  34,   1,   1,0.96956164, -73.635996, 1.10000, 0.90000, 1.10000, 0.90000
54930,'48121021202 ', 138.0000,1,  34,   1,   1,0.96897185, -73.577011, 1.10000, 0.90000, 1.10000, 0.90000
54931,'48121021301 ',  69.0000,1,  34,   1,   1,0.96536326, -74.437416, 1.10000, 0.90000, 1.10000, 0.90000
54932,'48121021303 ', 138.0000,1,  34,   1,   1,0.96864086, -74.010366, 1.10000, 0.90000, 1.10000, 0.90000
54933,'48121021304 ',  69.0000,1,  34,   1,   1,0.96269965, -74.896822, 1.10000, 0.90000, 1.10000, 0.90000
54934,'48121021305 ',  69.0000,1,  34,   1,   1,1.01039767, -71.706188, 1.10000, 0.90000, 1.10000, 0.90000
54935,'48121021403 ', 138.0000,1,  34,   1,   1,0.96517324, -75.218128, 1.10000, 0.90000, 1.10000, 0.90000
54936,'48121021404 ', 138.0000,1,  34,   1,   1,0.96592611, -74.539507, 1.10000, 0.90000, 1.10000, 0.90000
54937,'48121021405 ', 138.0000,1,  34,   1,   1,0.96778572, -73.534131, 1.10000, 0.90000, 1.10000, 0.90000
54938,'48121021406 ',  69.0000,1,  34,   1,   1,0.96214128, -74.990368, 1.10000, 0.90000, 1.10000, 0.90000
54939,'48121021407 ', 138.0000,1,  34,   1,   1,0.96753287, -74.277891, 1.10000, 0.90000, 1.10000, 0.90000
54940,'48121021408 ',  69.0000,1,  34,   1,   1,0.96508241, -75.741265, 1.10000, 0.90000, 1.10000, 0.90000
54941,'48121021409 ', 138.0000,1,  34,   1,   1,0.96666205, -74.494250, 1.10000, 0.90000, 1.10000, 0.90000
54942,'48121021502 ',  69.0000,1,  34,   1,   1,0.96334529, -77.704549, 1.10000, 0.90000, 1.10000, 0.90000
54943,'48121021505 ', 138.0000,1,  34,   1,   1,0.96443659, -75.777390, 1.10000, 0.90000, 1.10000, 0.90000
54944,'48121021512 ', 138.0000,1,  34,   1,   1,0.96669310, -74.558154, 1.10000, 0.90000, 1.10000, 0.90000
54945,'48121021513 ', 138.0000,1,  34,   1,   1,0.96472490, -75.545430, 1.10000, 0.90000, 1.10000, 0.90000
54946,'48121021514 ', 138.0000,1,  34,   1,   1,0.96537143, -75.239615, 1.10000, 0.90000, 1.10000, 0.90000
54947,'48121021515 ',  69.0000,1,  34,   1,   1,0.96073276, -77.218929, 1.10000, 0.90000, 1.10000, 0.90000
54948,'48121021516 ',  69.0000,1,  34,   1,   1,0.95602506, -78.962376, 1.10000, 0.90000, 1.10000, 0.90000
54949,'48121021517 ',  69.0000,1,  34,   1,   1,0.96003318, -78.157943, 1.10000, 0.90000, 1.10000, 0.90000
54950,'48121021518 ',  69.0000,1,  34,   1,   1,0.95705175, -78.841400, 1.10000, 0.90000, 1.10000, 0.90000
54951,'48121021519 ',  69.0000,1,  34,   1,   1,0.95795822, -78.492438, 1.10000, 0.90000, 1.10000, 0.90000
54952,'48121021520 ',  69.0000,1,  34,   1,   1,0.95717722, -78.528447, 1.10000, 0.90000, 1.10000, 0.90000
54953,'48121021521 ',  69.0000,1,  34,   1,   1,0.95679218, -78.585384, 1.10000, 0.90000, 1.10000, 0.90000
54954,'48121021522 ',  69.0000,1,  34,   1,   1,0.95651168, -78.598982, 1.10000, 0.90000, 1.10000, 0.90000
54955,'48121021523 ',  69.0000,1,  34,   1,   1,0.95790911, -78.505498, 1.10000, 0.90000, 1.10000, 0.90000
54956,'48121021524 ',  69.0000,1,  34,   1,   1,0.95761895, -78.519219, 1.10000, 0.90000, 1.10000, 0.90000
54957,'48121021525 ',  69.0000,1,  34,   1,   1,0.96166134, -77.068043, 1.10000, 0.90000, 1.10000, 0.90000
54958,'48121021526 ', 138.0000,1,  34,   1,   1,0.96491033, -75.053315, 1.10000, 0.90000, 1.10000, 0.90000
54959,'48121021527 ', 138.0000,1,  34,   1,   1,0.96482217, -74.980041, 1.10000, 0.90000, 1.10000, 0.90000
54960,'48121021611 ',  69.0000,1,  34,   1,   1,0.95905459, -78.952376, 1.10000, 0.90000, 1.10000, 0.90000
54961,'48121021612 ',  69.0000,1,  34,   1,   1,0.95846885, -79.010740, 1.10000, 0.90000, 1.10000, 0.90000
54962,'48121021613 ',  69.0000,1,  34,   1,   1,0.95809478, -79.028970, 1.10000, 0.90000, 1.10000, 0.90000
54963,'48121021614 ',  69.0000,1,  34,   1,   1,0.95785457, -79.071106, 1.10000, 0.90000, 1.10000, 0.90000
54964,'48121021615 ',  69.0000,1,  34,   1,   1,0.95816922, -79.252106, 1.10000, 0.90000, 1.10000, 0.90000
54965,'48121021616 ',  69.0000,1,  34,   1,   1,0.95835459, -79.236219, 1.10000, 0.90000, 1.10000, 0.90000
54966,'48121021618 ',  69.0000,1,  34,   1,   1,0.96374738, -77.608024, 1.10000, 0.90000, 1.10000, 0.90000
54967,'48121021619 ',  69.0000,1,  34,   1,   1,0.96019799, -78.170183, 1.10000, 0.90000, 1.10000, 0.90000
54968,'48121021620 ',  69.0000,1,  34,   1,   1,0.96252972, -78.511126, 1.10000, 0.90000, 1.10000, 0.90000
54969,'48121021621 ',  69.0000,1,  34,   1,   1,0.95904380, -78.985933, 1.10000, 0.90000, 1.10000, 0.90000
54970,'48121021622 ',  69.0000,1,  34,   1,   1,0.95848811, -79.042009, 1.10000, 0.90000, 1.10000, 0.90000
54971,'48121021623 ',  69.0000,1,  34,   1,   1,0.96026820, -78.501563, 1.10000, 0.90000, 1.10000, 0.90000
54972,'48121021624 ', 138.0000,1,  34,   1,   1,0.96268982, -76.830462, 1.10000, 0.90000, 1.10000, 0.90000
54973,'48121021625 ',  69.0000,1,  34,   1,   1,0.95622271, -79.005413, 1.10000, 0.90000, 1.10000, 0.90000
54974,'48121021626 ',  69.0000,1,  34,   1,   1,0.95931774, -78.671191, 1.10000, 0.90000, 1.10000, 0.90000
54975,'48121021627 ',  69.0000,1,  34,   1,   1,0.95889330, -78.893958, 1.10000, 0.90000, 1.10000, 0.90000
54976,'48121021628 ',  69.0000,1,  34,   1,   1,0.95768327, -79.000925, 1.10000, 0.90000, 1.10000, 0.90000
54977,'48121021629 ',  69.0000,1,  34,   1,   1,0.95723313, -79.011628, 1.10000, 0.90000, 1.10000, 0.90000
54978,'48121021630 ',  69.0000,1,  34,   1,   1,0.95918846, -78.795548, 1.10000, 0.90000, 1.10000, 0.90000
54979,'48121021631 ',  69.0000,1,  34,   1,   1,0.95834911, -78.951127, 1.10000, 0.90000, 1.10000, 0.90000
54980,'48121021632 ',  69.0000,1,  34,   1,   1,0.95751357, -79.289986, 1.10000, 0.90000, 1.10000, 0.90000
54981,'48121021633 ',  69.0000,1,  34,   1,   1,0.95701247, -79.121669, 1.10000, 0.90000, 1.10000, 0.90000
54982,'48121021634 ',  69.0000,1,  34,   1,   1,0.95866352, -79.183674, 1.10000, 0.90000, 1.10000, 0.90000
54983,'48121021635 ',  69.0000,1,  34,   1,   1,0.95891637, -79.130071, 1.10000, 0.90000, 1.10000, 0.90000
54984,'48121021636 ',  69.0000,1,  34,   1,   1,0.95928007, -79.046169, 1.10000, 0.90000, 1.10000, 0.90000
54985,'48121021637 ',  69.0000,1,  34,   1,   1,0.95819008, -79.247427, 1.10000, 0.90000, 1.10000, 0.90000
54986,'48121021638 ',  69.0000,1,  34,   1,   1,0.95862299, -79.216391, 1.10000, 0.90000, 1.10000, 0.90000
54987,'48121021715 ', 138.0000,1,  34,   1,   1,0.96462280, -75.708207, 1.10000, 0.90000, 1.10000, 0.90000
54988,'48121021716 ',  69.0000,1,  34,   1,   1,0.96415520, -77.429463, 1.10000, 0.90000, 1.10000, 0.90000
54989,'48121021717 ',  69.0000,1,  34,   1,   1,0.96432102, -77.224284, 1.10000, 0.90000, 1.10000, 0.90000
54990,'48121021718 ', 138.0000,1,  34,   1,   1,0.96613258, -74.744515, 1.10000, 0.90000, 1.10000, 0.90000
54991,'48121021719 ', 138.0000,1,  34,   1,   1,0.96561080, -75.026472, 1.10000, 0.90000, 1.10000, 0.90000
54992,'48121021720 ', 138.0000,1,  34,   1,   1,0.96502680, -75.538409, 1.10000, 0.90000, 1.10000, 0.90000
54993,'48121021721 ', 138.0000,1,  34,   1,   1,0.96515530, -75.600994, 1.10000, 0.90000, 1.10000, 0.90000
54994,'48121021722 ',  69.0000,1,  34,   1,   1,0.96467459, -77.137336, 1.10000, 0.90000, 1.10000, 0.90000
54995,'48121021723 ',  69.0000,1,  34,   1,   1,0.96408772, -77.398638, 1.10000, 0.90000, 1.10000, 0.90000
54996,'48121021724 ',  69.0000,1,  34,   1,   1,0.96420723, -77.227603, 1.10000, 0.90000, 1.10000, 0.90000
54997,'48121021725 ',  69.0000,1,  34,   1,   1,0.96295857, -77.308056, 1.10000, 0.90000, 1.10000, 0.90000
54998,'48121021726 ',  69.0000,1,  34,   1,   1,0.96379453, -77.268571, 1.10000, 0.90000, 1.10000, 0.90000
54999,'48121021727 ', 138.0000,1,  34,   1,   1,0.96728241, -75.551605, 1.10000, 0.90000, 1.10000, 0.90000
55000,'48121021728 ',  69.0000,1,  34,   1,   1,0.96264517, -77.761164, 1.10000, 0.90000, 1.10000, 0.90000
55001,'48121021729 ',  69.0000,1,  34,   1,   1,0.96439618, -77.353900, 1.10000, 0.90000, 1.10000, 0.90000
55002,'48121021730 ',  69.0000,1,  34,   1,   1,0.96211106, -77.845968, 1.10000, 0.90000, 1.10000, 0.90000
55003,'48121021731 ',  69.0000,1,  34,   1,   1,0.96285546, -77.813231, 1.10000, 0.90000, 1.10000, 0.90000
55004,'48121021732 ',  69.0000,1,  34,   1,   1,0.96312755, -77.796920, 1.10000, 0.90000, 1.10000, 0.90000
55005,'48121021733 ', 138.0000,1,  34,   1,   1,0.96485513, -76.495113, 1.10000, 0.90000, 1.10000, 0.90000
55006,'48121021734 ', 138.0000,1,  34,   1,   1,0.96461272, -76.606671, 1.10000, 0.90000, 1.10000, 0.90000
55007,'48121021735 ', 138.0000,1,  34,   1,   1,0.96441621, -76.698339, 1.10000, 0.90000, 1.10000, 0.90000
55008,'48121021736 ',  69.0000,1,  34,   1,   1,0.96322745, -78.446744, 1.10000, 0.90000, 1.10000, 0.90000
55009,'48121021737 ',  69.0000,1,  34,   1,   1,0.96268845, -78.562106, 1.10000, 0.90000, 1.10000, 0.90000
55010,'48121021738 ',  69.0000,1,  34,   1,   1,0.96294880, -78.492582, 1.10000, 0.90000, 1.10000, 0.90000
55011,'48121021739 ',  69.0000,1,  34,   1,   1,0.96194166, -77.959998, 1.10000, 0.90000, 1.10000, 0.90000
55012,'48121021740 ',  69.0000,1,  34,   1,   1,0.96271014, -77.881724, 1.10000, 0.90000, 1.10000, 0.90000
55013,'48121021741 ',  69.0000,1,  34,   1,   1,0.96249497, -77.830204, 1.10000, 0.90000, 1.10000, 0.90000
55014,'48121021742 ',  69.0000,1,  34,   1,   1,0.96376079, -77.443041, 1.10000, 0.90000, 1.10000, 0.90000
55015,'48121021743 ',  69.0000,1,  34,   1,   1,0.96329969, -77.472957, 1.10000, 0.90000, 1.10000, 0.90000
55016,'48121021744 ',  69.0000,1,  34,   1,   1,0.96031380, -78.114531, 1.10000, 0.90000, 1.10000, 0.90000
55017,'48121021745 ',  69.0000,1,  34,   1,   1,0.96083665, -78.089758, 1.10000, 0.90000, 1.10000, 0.90000
55018,'48121021746 ',  69.0000,1,  34,   1,   1,0.96367836, -77.407285, 1.10000, 0.90000, 1.10000, 0.90000
55019,'48121021747 ',  69.0000,1,  34,   1,   1,0.96284431, -77.512060, 1.10000, 0.90000, 1.10000, 0.90000
55020,'48121021748 ',  69.0000,1,  34,   1,   1,0.96164572, -77.563942, 1.10000, 0.90000, 1.10000, 0.90000
55021,'48121021749 ',  69.0000,1,  34,   1,   1,0.96445757, -77.248456, 1.10000, 0.90000, 1.10000, 0.90000
55022,'48121021750 ', 138.0000,1,  34,   1,   1,0.96537614, -75.352361, 1.10000, 0.90000, 1.10000, 0.90000
55023,'48121021751 ',  69.0000,1,  34,   1,   1,0.96513420, -77.029685, 1.10000, 0.90000, 1.10000, 0.90000
55024,'48121021752 ',  69.0000,1,  34,   1,   1,0.96438354, -77.074423, 1.10000, 0.90000, 1.10000, 0.90000
55025,'48121021753 ',  69.0000,1,  34,   1,   1,0.96214932, -77.367397, 1.10000, 0.90000, 1.10000, 0.90000
55026,'48121021800 ',  69.0000,1,  34,   1,   1,0.95838404, -78.501741, 1.10000, 0.90000, 1.10000, 0.90000
55027,'48121021900 ',  69.0000,1,  34,   1,   1,0.95918131, -78.384480, 1.10000, 0.90000, 1.10000, 0.90000
55028,'48123970100 ',  69.0000,1,  34,   1,   1,0.96177995, -68.554001, 1.10000, 0.90000, 1.10000, 0.90000
55029,'48123970200 ',  69.0000,1,  34,   1,   1,0.97946423, -66.544020, 1.10000, 0.90000, 1.10000, 0.90000
55030,'48123970300 ',  69.0000,1,  34,   1,   1,0.99476761, -64.550759, 1.10000, 0.90000, 1.10000, 0.90000
55031,'48123970400 ', 230.0000,1,  34,   1,   1,1.00975084, -62.937605, 1.10000, 0.90000, 1.10000, 0.90000
55032,'48123970500 ',  69.0000,1,  34,   1,   1,0.98599201, -64.204106, 1.10000, 0.90000, 1.10000, 0.90000
55033,'48125950300 ',  69.0000,1,  34,   1,   1,1.01180506, -56.030583, 1.10000, 0.90000, 1.10000, 0.90000
55034,'48127950200 ', 138.0000,1,  34,   1,   1,0.98743391, -70.239193, 1.10000, 0.90000, 1.10000, 0.90000
55035,'48127950400 ',  69.0000,1,  34,   1,   1,0.97770220, -70.902828, 1.10000, 0.90000, 1.10000, 0.90000
55036,'48129950200 ',  69.0000,1,  34,   1,   1,0.95241976, -61.505539, 1.10000, 0.90000, 1.10000, 0.90000
55037,'48129950300 ',  69.0000,1,  34,   1,   1,0.95136237, -61.500458, 1.10000, 0.90000, 1.10000, 0.90000
55038,'48131950100 ',  69.0000,1,  34,   1,   1,0.95898080, -68.447224, 1.10000, 0.90000, 1.10000, 0.90000
55039,'48131950200 ',  69.0000,1,  34,   1,   1,0.96607131, -69.160597, 1.10000, 0.90000, 1.10000, 0.90000
55040,'48131950500 ', 138.0000,1,  34,   1,   1,0.98635870, -65.605907, 1.10000, 0.90000, 1.10000, 0.90000
55041,'48133950100 ', 345.0000,1,  34,   1,   1,1.01946640, -57.829272, 1.10000, 0.90000, 1.10000, 0.90000
55042,'48133950200 ', 345.0000,1,  34,   1,   1,1.01877487, -57.044934, 1.10000, 0.90000, 1.10000, 0.90000
55043,'48133950300 ', 138.0000,1,  34,   1,   1,1.01598155, -55.604819, 1.10000, 0.90000, 1.10000, 0.90000
55044,'48133950400 ', 345.0000,1,  34,   1,   1,1.01680028, -54.180773, 1.10000, 0.90000, 1.10000, 0.90000
55045,'48133950500 ', 345.0000,1,  34,   1,   1,1.01790178, -56.229795, 1.10000, 0.90000, 1.10000, 0.90000
55046,'48135000100 ', 345.0000,1,  34,   1,   1,1.01081073, -55.664949, 1.10000, 0.90000, 1.10000, 0.90000
55047,'48135000300 ', 138.0000,1,  34,   1,   1,1.00234580, -56.558648, 1.10000, 0.90000, 1.10000, 0.90000
55048,'48135000400 ', 138.0000,1,  34,   1,   1,1.00409853, -56.412059, 1.10000, 0.90000, 1.10000, 0.90000
55049,'48135000500 ', 138.0000,1,  34,   1,   1,1.00302613, -56.524054, 1.10000, 0.90000, 1.10000, 0.90000
55050,'48135000600 ', 138.0000,1,  34,   1,   1,1.00411129, -56.434148, 1.10000, 0.90000, 1.10000, 0.90000
55051,'48135000700 ', 345.0000,1,  34,   1,   1,1.01519132, -55.446386, 1.10000, 0.90000, 1.10000, 0.90000
55052,'48135000800 ', 345.0000,1,  34,   1,   1,1.01382315, -55.514719, 1.10000, 0.90000, 1.10000, 0.90000
55053,'48135001000 ',  69.0000,1,  34,   1,   1,1.00424385, -56.700665, 1.10000, 0.90000, 1.10000, 0.90000
55054,'48135001100 ', 138.0000,1,  34,   1,   1,1.00851667, -56.138568, 1.10000, 0.90000, 1.10000, 0.90000
55055,'48135001300 ', 345.0000,1,  34,   1,   1,1.01516271, -55.522157, 1.10000, 0.90000, 1.10000, 0.90000
55056,'48135001500 ',  69.0000,1,  34,   1,   1,1.00275576, -56.550278, 1.10000, 0.90000, 1.10000, 0.90000
55057,'48135001600 ', 138.0000,1,  34,   1,   1,1.00519681, -56.333327, 1.10000, 0.90000, 1.10000, 0.90000
55058,'48135001700 ', 138.0000,1,  34,   1,   1,1.00460196, -56.336473, 1.10000, 0.90000, 1.10000, 0.90000
55059,'48135001800 ', 138.0000,1,  34,   1,   1,1.00880516, -56.097857, 1.10000, 0.90000, 1.10000, 0.90000
55060,'48135001900 ', 138.0000,1,  34,   1,   1,1.00871158, -56.102726, 1.10000, 0.90000, 1.10000, 0.90000
55061,'48135002000 ', 230.0000,1,  34,   1,   1,1.00974274, -55.939721, 1.10000, 0.90000, 1.10000, 0.90000
55062,'48135002200 ', 345.0000,1,  34,   1,   1,1.00079978, -56.907804, 1.10000, 0.90000, 1.10000, 0.90000
55063,'48135002300 ', 138.0000,1,  34,   1,   1,1.00732183, -56.092563, 1.10000, 0.90000, 1.10000, 0.90000
55064,'48135002400 ', 138.0000,1,  34,   1,   1,0.99983817, -56.639402, 1.10000, 0.90000, 1.10000, 0.90000
55065,'48135002501 ',  69.0000,1,  34,   1,   1,0.99911278, -57.111385, 1.10000, 0.90000, 1.10000, 0.90000
55066,'48135002502 ', 138.0000,1,  34,   1,   1,1.00296223, -56.502129, 1.10000, 0.90000, 1.10000, 0.90000
55067,'48135002503 ', 138.0000,1,  34,   1,   1,1.00039899, -56.628330, 1.10000, 0.90000, 1.10000, 0.90000
55068,'48135002700 ', 345.0000,1,  34,   1,   1,1.00535727, -56.342920, 1.10000, 0.90000, 1.10000, 0.90000
55069,'48135002801 ', 230.0000,1,  34,   1,   1,1.01075470, -56.110745, 1.10000, 0.90000, 1.10000, 0.90000
55070,'48135002802 ', 230.0000,1,  34,   1,   1,1.00997376, -56.044482, 1.10000, 0.90000, 1.10000, 0.90000
55071,'48135002900 ', 138.0000,1,  34,   1,   1,0.99407774, -56.989606, 1.10000, 0.90000, 1.10000, 0.90000
55072,'48135003000 ', 230.0000,1,  34,   1,   1,1.00656438, -55.610010, 1.10000, 0.90000, 1.10000, 0.90000
55073,'48135003100 ', 230.0000,1,  34,   1,   1,1.00975716, -55.887494, 1.10000, 0.90000, 1.10000, 0.90000
55074,'48137950300 ',  69.0000,1,  34,   1,   1,0.96088898, -68.600166, 1.10000, 0.90000, 1.10000, 0.90000
55075,'48139060101 ', 138.0000,1,  34,   1,   1,0.98258132, -76.007527, 1.10000, 0.90000, 1.10000, 0.90000
55076,'48139060102 ', 138.0000,1,  34,   1,   1,0.98663390, -75.462867, 1.10000, 0.90000, 1.10000, 0.90000
55077,'48139060204 ', 138.0000,1,  34,   1,   1,0.96554369, -77.648691, 1.10000, 0.90000, 1.10000, 0.90000
55078,'48139060206 ', 138.0000,1,  34,   1,   1,0.96687090, -77.500825, 1.10000, 0.90000, 1.10000, 0.90000
55079,'48139060207 ', 138.0000,1,  34,   1,   1,0.96857768, -77.232098, 1.10000, 0.90000, 1.10000, 0.90000
55080,'48139060208 ',  69.0000,1,  34,   1,   1,0.96627140, -76.661777, 1.10000, 0.90000, 1.10000, 0.90000
55081,'48139060209 ',  69.0000,1,  34,   1,   1,0.96304309, -77.377417, 1.10000, 0.90000, 1.10000, 0.90000
55082,'48139060210 ',  69.0000,1,  34,   1,   1,0.96530849, -76.683668, 1.10000, 0.90000, 1.10000, 0.90000
55083,'48139060211 ',  69.0000,1,  34,   1,   1,0.96578878, -76.063507, 1.10000, 0.90000, 1.10000, 0.90000
55084,'48139060212 ', 138.0000,1,  34,   1,   1,0.96955001, -76.497388, 1.10000, 0.90000, 1.10000, 0.90000
55085,'48139060213 ', 138.0000,1,  34,   1,   1,0.97155339, -76.674966, 1.10000, 0.90000, 1.10000, 0.90000
55086,'48139060214 ',  69.0000,1,  34,   1,   1,0.96280390, -77.516937, 1.10000, 0.90000, 1.10000, 0.90000
55087,'48139060300 ', 138.0000,1,  34,   1,   1,0.97212785, -75.792806, 1.10000, 0.90000, 1.10000, 0.90000
55088,'48139060400 ', 138.0000,1,  34,   1,   1,0.97460306, -75.456651, 1.10000, 0.90000, 1.10000, 0.90000
55089,'48139060500 ',  69.0000,1,  34,   1,   1,0.96723878, -76.248503, 1.10000, 0.90000, 1.10000, 0.90000
55090,'48139060600 ', 138.0000,1,  34,   1,   1,0.97051817, -76.020736, 1.10000, 0.90000, 1.10000, 0.90000
55091,'48139060701 ',  69.0000,1,  34,   1,   1,0.96291113, -75.979905, 1.10000, 0.90000, 1.10000, 0.90000
55092,'48139060702 ', 138.0000,1,  34,   1,   1,0.97051376, -75.334630, 1.10000, 0.90000, 1.10000, 0.90000
55093,'48139060703 ',  69.0000,1,  34,   1,   1,0.96107692, -77.955961, 1.10000, 0.90000, 1.10000, 0.90000
55094,'48139060801 ',  69.0000,1,  34,   1,   1,0.96620941, -75.742966, 1.10000, 0.90000, 1.10000, 0.90000
55095,'48139060802 ', 138.0000,1,  34,   1,   1,0.97150624, -73.571840, 1.10000, 0.90000, 1.10000, 0.90000
55096,'48139060803 ',  69.0000,1,  34,   1,   1,0.96602648, -75.891721, 1.10000, 0.90000, 1.10000, 0.90000
55097,'48139060900 ',  69.0000,1,  34,   1,   1,0.96019149, -75.916009, 1.10000, 0.90000, 1.10000, 0.90000
55098,'48139061000 ', 138.0000,1,  34,   1,   1,0.98255879, -73.216718, 1.10000, 0.90000, 1.10000, 0.90000
55099,'48139061100 ', 138.0000,1,  34,   1,   1,0.98030823, -74.604032, 1.10000, 0.90000, 1.10000, 0.90000
55100,'48139061200 ', 138.0000,1,  34,   1,   1,0.99085712, -73.175744, 1.10000, 0.90000, 1.10000, 0.90000
55101,'48139061300 ',  69.0000,1,  34,   1,   1,0.99293488, -74.509291, 1.10000, 0.90000, 1.10000, 0.90000
55102,'48139061400 ', 138.0000,1,  34,   1,   1,0.99644202, -73.960396, 1.10000, 0.90000, 1.10000, 0.90000
55103,'48139061500 ',  69.0000,1,  34,   1,   1,0.98786509, -75.162195, 1.10000, 0.90000, 1.10000, 0.90000
55104,'48139061600 ', 138.0000,1,  34,   1,   1,0.99231595, -73.812277, 1.10000, 0.90000, 1.10000, 0.90000
55105,'48139061700 ', 138.0000,1,  34,   1,   1,0.99037975, -73.290443, 1.10000, 0.90000, 1.10000, 0.90000
55106,'48141000101 ',  69.0000,1,  34,   1,   1,1.00838649, -73.752369, 1.10000, 0.90000, 1.10000, 0.90000
55107,'48141000106 ', 138.0000,1,  34,   1,   1,1.01681161, -71.418247, 1.10000, 0.90000, 1.10000, 0.90000
55108,'48141000107 ',  69.0000,1,  34,   1,   1,1.01168442, -73.201548, 1.10000, 0.90000, 1.10000, 0.90000
55109,'48141000108 ',  69.0000,1,  34,   1,   1,1.01099229, -73.232428, 1.10000, 0.90000, 1.10000, 0.90000
55110,'48141000109 ',  69.0000,1,  34,   1,   1,1.01083982, -73.332148, 1.10000, 0.90000, 1.10000, 0.90000
55111,'48141000110 ',  69.0000,1,  34,   1,   1,1.01029813, -73.416597, 1.10000, 0.90000, 1.10000, 0.90000
55112,'48141000111 ',  69.0000,1,  34,   1,   1,1.00957453, -73.507807, 1.10000, 0.90000, 1.10000, 0.90000
55113,'48141000112 ',  69.0000,1,  34,   1,   1,1.00998306, -73.489414, 1.10000, 0.90000, 1.10000, 0.90000
55114,'48141000204 ', 138.0000,1,  34,   1,   1,1.01003242, -72.769464, 1.10000, 0.90000, 1.10000, 0.90000
55115,'48141000205 ', 138.0000,1,  34,   1,   1,1.00906944, -72.949542, 1.10000, 0.90000, 1.10000, 0.90000
55116,'48141000206 ', 138.0000,1,  34,   1,   1,1.00798333, -73.120337, 1.10000, 0.90000, 1.10000, 0.90000
55117,'48141000207 ',  69.0000,1,  34,   1,   1,1.00964487, -73.525149, 1.10000, 0.90000, 1.10000, 0.90000
55118,'48141000208 ',  69.0000,1,  34,   1,   1,1.00897181, -73.540865, 1.10000, 0.90000, 1.10000, 0.90000
55119,'48141000301 ', 138.0000,1,  34,   1,   1,1.00594032, -73.422232, 1.10000, 0.90000, 1.10000, 0.90000
55120,'48141000302 ', 138.0000,1,  34,   1,   1,1.00686657, -73.291413, 1.10000, 0.90000, 1.10000, 0.90000
55121,'48141000401 ', 138.0000,1,  34,   1,   1,1.00491893, -73.623975, 1.10000, 0.90000, 1.10000, 0.90000
55122,'48141000403 ', 138.0000,1,  34,   1,   1,1.00551701, -73.516133, 1.10000, 0.90000, 1.10000, 0.90000
55123,'48141000404 ', 138.0000,1,  34,   1,   1,1.00550485, -73.531276, 1.10000, 0.90000, 1.10000, 0.90000
55124,'48141000600 ',  69.0000,1,  34,   1,   1,1.00324643, -74.427424, 1.10000, 0.90000, 1.10000, 0.90000
55125,'48141000800 ',  69.0000,1,  34,   1,   1,1.00207186, -74.599900, 1.10000, 0.90000, 1.10000, 0.90000
55126,'48141000900 ', 138.0000,1,  34,   1,   1,1.00067079, -74.327567, 1.10000, 0.90000, 1.10000, 0.90000
55127,'48141001001 ',  69.0000,1,  34,   1,   1,0.99552017, -75.185643, 1.10000, 0.90000, 1.10000, 0.90000
55128,'48141001002 ',  69.0000,1,  34,   1,   1,0.99607432, -75.162482, 1.10000, 0.90000, 1.10000, 0.90000
55129,'48141001104 ',  69.0000,1,  34,   1,   1,1.00002849, -75.662896, 1.10000, 0.90000, 1.10000, 0.90000
55130,'48141001107 ', 138.0000,1,  34,   1,   1,0.99980569, -74.727529, 1.10000, 0.90000, 1.10000, 0.90000
55131,'48141001109 ', 138.0000,1,  34,   1,   1,0.99987537, -74.663953, 1.10000, 0.90000, 1.10000, 0.90000
55132,'48141001110 ', 138.0000,1,  34,   1,   1,0.99999070, -74.598144, 1.10000, 0.90000, 1.10000, 0.90000
55133,'48141001111 ',  69.0000,1,  34,   1,   1,0.99898905, -75.689786, 1.10000, 0.90000, 1.10000, 0.90000
55134,'48141001112 ',  69.0000,1,  34,   1,   1,0.99945801, -75.697832, 1.10000, 0.90000, 1.10000, 0.90000
55135,'48141001113 ',  69.0000,1,  34,   1,   1,1.00013983, -75.661052, 1.10000, 0.90000, 1.10000, 0.90000
55136,'48141001114 ',  69.0000,1,  34,   1,   1,0.99972111, -75.692238, 1.10000, 0.90000, 1.10000, 0.90000
55137,'48141001115 ',  69.0000,1,  34,   1,   1,0.99479181, -75.924724, 1.10000, 0.90000, 1.10000, 0.90000
55138,'48141001201 ',  69.0000,1,  34,   1,   1,1.00148523, -75.622174, 1.10000, 0.90000, 1.10000, 0.90000
55139,'48141001202 ',  69.0000,1,  34,   1,   1,1.00150335, -75.588215, 1.10000, 0.90000, 1.10000, 0.90000
55140,'48141001203 ',  69.0000,1,  34,   1,   1,0.99937153, -75.736778, 1.10000, 0.90000, 1.10000, 0.90000
55141,'48141001301 ',  69.0000,1,  34,   1,   1,1.00229502, -75.546735, 1.10000, 0.90000, 1.10000, 0.90000
55142,'48141001302 ',  69.0000,1,  34,   1,   1,1.00017250, -75.724723, 1.10000, 0.90000, 1.10000, 0.90000
55143,'48141001400 ',  69.0000,1,  34,   1,   1,0.99576014, -75.777363, 1.10000, 0.90000, 1.10000, 0.90000
55144,'48141001501 ',  69.0000,1,  34,   1,   1,0.99408633, -76.043290, 1.10000, 0.90000, 1.10000, 0.90000
55145,'48141001502 ',  69.0000,1,  34,   1,   1,0.99414730, -76.048617, 1.10000, 0.90000, 1.10000, 0.90000
55146,'48141001600 ',  69.0000,1,  34,   1,   1,0.99385381, -76.104249, 1.10000, 0.90000, 1.10000, 0.90000
55147,'48141001700 ',  69.0000,1,  34,   1,   1,0.99377251, -76.113620, 1.10000, 0.90000, 1.10000, 0.90000
55148,'48141001800 ',  69.0000,1,  34,   1,   1,0.99356592, -76.121406, 1.10000, 0.90000, 1.10000, 0.90000
55149,'48141001900 ',  69.0000,1,  34,   1,   1,0.99391007, -76.085432, 1.10000, 0.90000, 1.10000, 0.90000
55150,'48141002000 ',  69.0000,1,  34,   1,   1,0.99411672, -76.020784, 1.10000, 0.90000, 1.10000, 0.90000
55151,'48141002100 ',  69.0000,1,  34,   1,   1,0.99455631, -75.989837, 1.10000, 0.90000, 1.10000, 0.90000
55152,'48141002201 ',  69.0000,1,  34,   1,   1,0.99390620, -76.064245, 1.10000, 0.90000, 1.10000, 0.90000
55153,'48141002202 ',  69.0000,1,  34,   1,   1,0.99416798, -76.033775, 1.10000, 0.90000, 1.10000, 0.90000
55154,'48141002300 ',  69.0000,1,  34,   1,   1,0.99388468, -75.775881, 1.10000, 0.90000, 1.10000, 0.90000
55155,'48141002400 ',  69.0000,1,  34,   1,   1,0.99459291, -75.730849, 1.10000, 0.90000, 1.10000, 0.90000
55156,'48141002500 ',  69.0000,1,  34,   1,   1,0.99661350, -75.100628, 1.10000, 0.90000, 1.10000, 0.90000
55157,'48141002600 ',  69.0000,1,  34,   1,   1,0.99512827, -75.652145, 1.10000, 0.90000, 1.10000, 0.90000
55158,'48141002800 ',  69.0000,1,  34,   1,   1,0.99570453, -75.567089, 1.10000, 0.90000, 1.10000, 0.90000
55159,'48141002900 ', 138.0000,1,  34,   1,   1,0.99900323, -73.898146, 1.10000, 0.90000, 1.10000, 0.90000
55160,'48141003000 ',  69.0000,1,  34,   1,   1,0.99681127, -75.254341, 1.10000, 0.90000, 1.10000, 0.90000
55161,'48141003100 ',  69.0000,1,  34,   1,   1,0.99733746, -75.073751, 1.10000, 0.90000, 1.10000, 0.90000
55162,'48141003200 ',  69.0000,1,  34,   1,   1,0.99823666, -74.879009, 1.10000, 0.90000, 1.10000, 0.90000
55163,'48141003300 ',  69.0000,1,  34,   1,   1,0.99793309, -75.007457, 1.10000, 0.90000, 1.10000, 0.90000
55164,'48141003402 ', 345.0000,1,  34,   1,   1,1.00054622, -71.186219, 1.10000, 0.90000, 1.10000, 0.90000
55165,'48141003403 ', 138.0000,1,  34,   1,   1,0.99924320, -73.803192, 1.10000, 0.90000, 1.10000, 0.90000
55166,'48141003404 ',  69.0000,1,  34,   1,   1,0.99752593, -75.091141, 1.10000, 0.90000, 1.10000, 0.90000
55167,'48141003501 ', 345.0000,1,  34,   1,   1,1.00080884, -70.985985, 1.10000, 0.90000, 1.10000, 0.90000
55168,'48141003502 ',  69.0000,1,  34,   1,   1,0.99707866, -74.990450, 1.10000, 0.90000, 1.10000, 0.90000
55169,'48141003601 ',  69.0000,1,  34,   1,   1,0.99778312, -74.852583, 1.10000, 0.90000, 1.10000, 0.90000
55170,'48141003602 ',  69.0000,1,  34,   1,   1,0.99914002, -74.500712, 1.10000, 0.90000, 1.10000, 0.90000
55171,'48141003701 ', 138.0000,1,  34,   1,   1,0.99723345, -73.936053, 1.10000, 0.90000, 1.10000, 0.90000
55172,'48141003702 ',  69.0000,1,  34,   1,   1,1.00031924, -74.520478, 1.10000, 0.90000, 1.10000, 0.90000
55173,'48141003801 ', 138.0000,1,  34,   1,   1,0.99474883, -74.024955, 1.10000, 0.90000, 1.10000, 0.90000
55174,'48141003803 ', 138.0000,1,  34,   1,   1,0.99372643, -74.048062, 1.10000, 0.90000, 1.10000, 0.90000
55175,'48141003804 ', 138.0000,1,  34,   1,   1,0.99314898, -74.055001, 1.10000, 0.90000, 1.10000, 0.90000
55176,'48141003901 ',  69.0000,1,  34,   1,   1,0.99011749, -75.113059, 1.10000, 0.90000, 1.10000, 0.90000
55177,'48141003902 ',  69.0000,1,  34,   1,   1,0.98968941, -75.905142, 1.10000, 0.90000, 1.10000, 0.90000
55178,'48141003903 ',  69.0000,1,  34,   1,   1,0.98996991, -75.374293, 1.10000, 0.90000, 1.10000, 0.90000
55179,'48141004002 ', 138.0000,1,  34,   1,   1,0.99215037, -75.519073, 1.10000, 0.90000, 1.10000, 0.90000
55180,'48141004003 ',  69.0000,1,  34,   1,   1,0.98940140, -74.826676, 1.10000, 0.90000, 1.10000, 0.90000
55181,'48141004004 ',  69.0000,1,  34,   1,   1,0.98987746, -75.829525, 1.10000, 0.90000, 1.10000, 0.90000
55182,'48141004103 ', 138.0000,1,  34,   1,   1,0.99532413, -74.215408, 1.10000, 0.90000, 1.10000, 0.90000
55183,'48141004104 ', 138.0000,1,  34,   1,   1,0.99228585, -74.055711, 1.10000, 0.90000, 1.10000, 0.90000
55184,'48141004105 ',  69.0000,1,  34,   1,   1,0.99540728, -75.000941, 1.10000, 0.90000, 1.10000, 0.90000
55185,'48141004106 ',  69.0000,1,  34,   1,   1,0.99430603, -75.036233, 1.10000, 0.90000, 1.10000, 0.90000
55186,'48141004107 ',  69.0000,1,  34,   1,   1,0.99410301, -75.045495, 1.10000, 0.90000, 1.10000, 0.90000
55187,'48141004201 ',  69.0000,1,  34,   1,   1,0.99767172, -74.932885, 1.10000, 0.90000, 1.10000, 0.90000
55188,'48141004202 ',  69.0000,1,  34,   1,   1,1.00022089, -74.728758, 1.10000, 0.90000, 1.10000, 0.90000
55189,'48141004303 ',  69.0000,1,  34,   1,   1,0.99658841, -75.272878, 1.10000, 0.90000, 1.10000, 0.90000
55190,'48141004307 ',  69.0000,1,  34,   1,   1,0.99159533, -75.782574, 1.10000, 0.90000, 1.10000, 0.90000
55191,'48141004309 ',  69.0000,1,  34,   1,   1,0.99107295, -75.001194, 1.10000, 0.90000, 1.10000, 0.90000
55192,'48141004310 ', 138.0000,1,  34,   1,   1,0.99142325, -75.037312, 1.10000, 0.90000, 1.10000, 0.90000
55193,'48141004311 ',  69.0000,1,  34,   1,   1,0.99595624, -75.293574, 1.10000, 0.90000, 1.10000, 0.90000
55194,'48141004312 ', 138.0000,1,  34,   1,   1,0.99528897, -74.360276, 1.10000, 0.90000, 1.10000, 0.90000
55195,'48141004313 ', 138.0000,1,  34,   1,   1,0.99458373, -74.415888, 1.10000, 0.90000, 1.10000, 0.90000
55196,'48141004314 ', 138.0000,1,  34,   1,   1,0.99283254, -74.492427, 1.10000, 0.90000, 1.10000, 0.90000
55197,'48141004316 ',  69.0000,1,  34,   1,   1,0.99079543, -74.865096, 1.10000, 0.90000, 1.10000, 0.90000
55198,'48141004317 ',  69.0000,1,  34,   1,   1,0.99837035, -75.021336, 1.10000, 0.90000, 1.10000, 0.90000
55199,'48141004318 ',  69.0000,1,  34,   1,   1,0.99623996, -75.065521, 1.10000, 0.90000, 1.10000, 0.90000
55200,'48141004319 ', 138.0000,1,  34,   1,   1,0.99210507, -74.508785, 1.10000, 0.90000, 1.10000, 0.90000
55201,'48141004320 ', 138.0000,1,  34,   1,   1,0.99200106, -74.420232, 1.10000, 0.90000, 1.10000, 0.90000
55202,'48141010101 ', 138.0000,1,  34,   1,   1,1.01072443, -72.626091, 1.10000, 0.90000, 1.10000, 0.90000
55203,'48141010102 ',  69.0000,1,  34,   1,   1,1.00039351, -74.680346, 1.10000, 0.90000, 1.10000, 0.90000
55204,'48141010103 ',  69.0000,1,  34,   1,   1,1.00092137, -74.646741, 1.10000, 0.90000, 1.10000, 0.90000
55205,'48141010203 ',  69.0000,1,  34,   1,   1,1.00560832, -74.682866, 1.10000, 0.90000, 1.10000, 0.90000
55206,'48141010207 ', 138.0000,1,  34,   1,   1,1.01922810, -70.998000, 1.10000, 0.90000, 1.10000, 0.90000
55207,'48141010210 ', 138.0000,1,  34,   1,   1,1.01872098, -71.118300, 1.10000, 0.90000, 1.10000, 0.90000
55208,'48141010211 ',  69.0000,1,  34,   1,   1,1.01355267, -73.139653, 1.10000, 0.90000, 1.10000, 0.90000
55209,'48141010212 ',  69.0000,1,  34,   1,   1,1.01685202, -72.267759, 1.10000, 0.90000, 1.10000, 0.90000
55210,'48141010213 ',  69.0000,1,  34,   1,   1,1.00312102, -75.357279, 1.10000, 0.90000, 1.10000, 0.90000
55211,'48141010214 ',  69.0000,1,  34,   1,   1,1.00310504, -75.252169, 1.10000, 0.90000, 1.10000, 0.90000
55212,'48141010215 ',  69.0000,1,  34,   1,   1,1.00356019, -75.380413, 1.10000, 0.90000, 1.10000, 0.90000
55213,'48141010216 ',  69.0000,1,  34,   1,   1,1.00300193, -75.456119, 1.10000, 0.90000, 1.10000, 0.90000
55214,'48141010217 ',  69.0000,1,  34,   1,   1,1.00233805, -75.466186, 1.10000, 0.90000, 1.10000, 0.90000
55215,'48141010218 ',  69.0000,1,  34,   1,   1,1.00182033, -75.510385, 1.10000, 0.90000, 1.10000, 0.90000
55216,'48141010219 ',  69.0000,1,  34,   1,   1,1.00367522, -75.374573, 1.10000, 0.90000, 1.10000, 0.90000
55217,'48141010220 ',  69.0000,1,  34,   1,   1,1.01088464, -73.806915, 1.10000, 0.90000, 1.10000, 0.90000
55218,'48141010221 ', 138.0000,1,  34,   1,   1,1.01330328, -72.669927, 1.10000, 0.90000, 1.10000, 0.90000
55219,'48141010222 ',  69.0000,1,  34,   1,   1,1.00858235, -74.165561, 1.10000, 0.90000, 1.10000, 0.90000
55220,'48141010303 ',  69.0000,1,  34,   1,   1,0.99510348, -75.332670, 1.10000, 0.90000, 1.10000, 0.90000
55221,'48141010307 ',  69.0000,1,  34,   1,   1,0.99409652, -75.572348, 1.10000, 0.90000, 1.10000, 0.90000
55222,'48141010311 ', 138.0000,1,  34,   1,   1,0.99103248, -74.997533, 1.10000, 0.90000, 1.10000, 0.90000
55223,'48141010312 ',  69.0000,1,  34,   1,   1,0.99114704, -75.750876, 1.10000, 0.90000, 1.10000, 0.90000
55224,'48141010316 ',  69.0000,1,  34,   1,   1,0.99178809, -75.717551, 1.10000, 0.90000, 1.10000, 0.90000
55225,'48141010317 ',  69.0000,1,  34,   1,   1,0.99150312, -75.758594, 1.10000, 0.90000, 1.10000, 0.90000
55226,'48141010319 ',  69.0000,1,  34,   1,   1,0.98491955, -74.281231, 1.10000, 0.90000, 1.10000, 0.90000
55227,'48141010322 ', 138.0000,1,  34,   1,   1,0.99091357, -74.955152, 1.10000, 0.90000, 1.10000, 0.90000
55228,'48141010323 ',  69.0000,1,  34,   1,   1,0.99125355, -75.780225, 1.10000, 0.90000, 1.10000, 0.90000
55229,'48141010324 ', 138.0000,1,  34,   1,   1,0.99108493, -74.807585, 1.10000, 0.90000, 1.10000, 0.90000
55230,'48141010325 ', 138.0000,1,  34,   1,   1,0.99093163, -74.886713, 1.10000, 0.90000, 1.10000, 0.90000
55231,'48141010326 ',  69.0000,1,  34,   1,   1,0.99161291, -75.701241, 1.10000, 0.90000, 1.10000, 0.90000
55232,'48141010327 ',  69.0000,1,  34,   1,   1,0.99142891, -75.750117, 1.10000, 0.90000, 1.10000, 0.90000
55233,'48141010328 ',  69.0000,1,  34,   1,   1,0.99149573, -75.600044, 1.10000, 0.90000, 1.10000, 0.90000
55234,'48141010329 ',  69.0000,1,  34,   1,   1,0.98815048, -76.020846, 1.10000, 0.90000, 1.10000, 0.90000
55235,'48141010330 ', 138.0000,1,  34,   1,   1,0.99027300, -74.871414, 1.10000, 0.90000, 1.10000, 0.90000
55236,'48141010331 ', 138.0000,1,  34,   1,   1,0.98975611, -74.888359, 1.10000, 0.90000, 1.10000, 0.90000
55237,'48141010332 ',  69.0000,1,  34,   1,   1,0.98143101, -74.142154, 1.10000, 0.90000, 1.10000, 0.90000
55238,'48141010333 ',  69.0000,1,  34,   1,   1,0.98278314, -73.521065, 1.10000, 0.90000, 1.10000, 0.90000
55239,'48141010334 ',  69.0000,1,  34,   1,   1,0.97924322, -74.471479, 1.10000, 0.90000, 1.10000, 0.90000
55240,'48141010335 ',  69.0000,1,  34,   1,   1,0.97739828, -73.756351, 1.10000, 0.90000, 1.10000, 0.90000
55241,'48141010336 ', 138.0000,1,  34,   1,   1,0.99182451, -74.281715, 1.10000, 0.90000, 1.10000, 0.90000
55242,'48141010337 ', 138.0000,1,  34,   1,   1,0.99151731, -74.106692, 1.10000, 0.90000, 1.10000, 0.90000
55243,'48141010338 ', 345.0000,1,  34,   1,   1,0.98685426, -70.791994, 1.10000, 0.90000, 1.10000, 0.90000
55244,'48141010339 ', 138.0000,1,  34,   1,   1,0.98874491, -75.181695, 1.10000, 0.90000, 1.10000, 0.90000
55245,'48141010340 ',  69.0000,1,  34,   1,   1,0.98901665, -74.071667, 1.10000, 0.90000, 1.10000, 0.90000
55246,'48141010341 ', 138.0000,1,  34,   1,   1,0.98964190, -74.607475, 1.10000, 0.90000, 1.10000, 0.90000
55247,'48141010342 ', 345.0000,1,  34,   1,   1,0.97787619, -70.324201, 1.10000, 0.90000, 1.10000, 0.90000
55248,'48141010343 ',  69.0000,1,  34,   1,   1,0.98478615, -73.280437, 1.10000, 0.90000, 1.10000, 0.90000
55249,'48141010344 ',  69.0000,1,  34,   1,   1,0.97945553, -76.557043, 1.10000, 0.90000, 1.10000, 0.90000
55250,'48141010345 ',  69.0000,1,  34,   1,   1,0.98691237, -76.127035, 1.10000, 0.90000, 1.10000, 0.90000
55251,'48141010346 ',  69.0000,1,  34,   1,   1,0.98824972, -75.986968, 1.10000, 0.90000, 1.10000, 0.90000
55252,'48141010347 ',  69.0000,1,  34,   1,   1,0.98253202, -77.996826, 1.10000, 0.90000, 1.10000, 0.90000
55253,'48141010401 ',  69.0000,1,  34,   1,   1,0.98707503, -76.446305, 1.10000, 0.90000, 1.10000, 0.90000
55254,'48141010404 ',  69.0000,1,  34,   1,   1,0.98363596, -77.874661, 1.10000, 0.90000, 1.10000, 0.90000
55255,'48141010405 ',  69.0000,1,  34,   1,   1,0.98572069, -77.377902, 1.10000, 0.90000, 1.10000, 0.90000
55256,'48141010406 ',  69.0000,1,  34,   1,   1,0.98448151, -77.688696, 1.10000, 0.90000, 1.10000, 0.90000
55257,'48141010407 ',  69.0000,1,  34,   1,   1,0.98402619, -77.800240, 1.10000, 0.90000, 1.10000, 0.90000
55258,'48141010408 ', 138.0000,1,  34,   1,   1,0.99059671, -75.740979, 1.10000, 0.90000, 1.10000, 0.90000
55259,'48141010409 ',  69.0000,1,  34,   1,   1,0.98802781, -76.336421, 1.10000, 0.90000, 1.10000, 0.90000
55260,'48141010501 ',  69.0000,1,  34,   1,   1,0.97622234, -78.905282, 1.10000, 0.90000, 1.10000, 0.90000
55261,'48141010502 ',  69.0000,1,  34,   1,   1,0.96522290, -80.164667, 1.10000, 0.90000, 1.10000, 0.90000
55262,'48141010504 ',  69.0000,1,  34,   1,   1,0.96601301, -80.119608, 1.10000, 0.90000, 1.10000, 0.90000
55263,'48141010505 ',  69.0000,1,  34,   1,   1,0.97062844, -79.696826, 1.10000, 0.90000, 1.10000, 0.90000
55264,'48141010506 ',  69.0000,1,  34,   1,   1,0.96840692, -80.021902, 1.10000, 0.90000, 1.10000, 0.90000
55265,'48141010600 ',  69.0000,1,  34,   1,   1,1.00389659, -74.327874, 1.10000, 0.90000, 1.10000, 0.90000
55266,'48141980000 ',  69.0000,1,  34,   1,   1,0.99476206, -75.368132, 1.10000, 0.90000, 1.10000, 0.90000
55267,'48143950100 ', 138.0000,1,  34,   1,   1,1.01827991, -58.434625, 1.10000, 0.90000, 1.10000, 0.90000
55268,'48143950201 ', 345.0000,1,  34,   1,   1,1.01810050, -60.289834, 1.10000, 0.90000, 1.10000, 0.90000
55269,'48143950202 ',  69.0000,1,  34,   1,   1,1.00220048, -60.444790, 1.10000, 0.90000, 1.10000, 0.90000
55270,'48143950300 ', 345.0000,1,  34,   1,   1,1.01721144, -58.429748, 1.10000, 0.90000, 1.10000, 0.90000
55271,'48143950400 ', 345.0000,1,  34,   1,   1,1.01726472, -59.458955, 1.10000, 0.90000, 1.10000, 0.90000
55272,'48143950500 ', 345.0000,1,  34,   1,   1,1.01760995, -59.844253, 1.10000, 0.90000, 1.10000, 0.90000
55273,'48143950600 ', 345.0000,1,  34,   1,   1,1.01738811, -59.701611, 1.10000, 0.90000, 1.10000, 0.90000
55274,'48143950700 ', 138.0000,1,  34,   1,   1,1.00596476, -61.699093, 1.10000, 0.90000, 1.10000, 0.90000
55275,'48145000200 ',  69.0000,1,  34,   1,   1,0.95593196, -73.430189, 1.10000, 0.90000, 1.10000, 0.90000
55276,'48145000300 ',  69.0000,1,  34,   1,   1,0.95055479, -73.680017, 1.10000, 0.90000, 1.10000, 0.90000
55277,'48145000400 ',  69.0000,1,  34,   1,   1,0.95273972, -73.598300, 1.10000, 0.90000, 1.10000, 0.90000
55278,'48145000500 ',  69.0000,1,  34,   1,   1,0.94998008, -74.077486, 1.10000, 0.90000, 1.10000, 0.90000
55279,'48145000700 ',  69.0000,1,  34,   1,   1,0.94926167, -73.802912, 1.10000, 0.90000, 1.10000, 0.90000
55280,'48145000800 ',  69.0000,1,  34,   1,   1,0.95916313, -72.901526, 1.10000, 0.90000, 1.10000, 0.90000
55281,'48147950100 ',  69.0000,1,  34,   1,   1,0.98661482, -60.575671, 1.10000, 0.90000, 1.10000, 0.90000
55282,'48147950300 ', 138.0000,1,  34,   1,   1,1.00173342, -62.302062, 1.10000, 0.90000, 1.10000, 0.90000
55283,'48147950401 ', 138.0000,1,  34,   1,   1,1.00144565, -61.948463, 1.10000, 0.90000, 1.10000, 0.90000
55284,'48147950402 ', 138.0000,1,  34,   1,   1,1.00207055, -61.752977, 1.10000, 0.90000, 1.10000, 0.90000
55285,'48147950500 ',  69.0000,1,  34,   1,   1,0.98586875, -61.711531, 1.10000, 0.90000, 1.10000, 0.90000
55286,'48147950600 ', 138.0000,1,  34,   1,   1,0.99260300, -63.112095, 1.10000, 0.90000, 1.10000, 0.90000
55287,'48147950701 ',  69.0000,1,  34,   1,   1,0.98246109, -63.160180, 1.10000, 0.90000, 1.10000, 0.90000
55288,'48147950702 ', 138.0000,1,  34,   1,   1,0.98505163, -65.895070, 1.10000, 0.90000, 1.10000, 0.90000
55289,'48147950800 ',  69.0000,1,  34,   1,   1,0.98274487, -59.801079, 1.10000, 0.90000, 1.10000, 0.90000
55290,'48149970100 ',  69.0000,1,  34,   1,   1,0.98503917, -70.057093, 1.10000, 0.90000, 1.10000, 0.90000
55291,'48149970200 ', 138.0000,1,  34,   1,   1,1.01482296, -68.840766, 1.10000, 0.90000, 1.10000, 0.90000
55292,'48149970300 ', 138.0000,1,  34,   1,   1,1.01273596, -68.974467, 1.10000, 0.90000, 1.10000, 0.90000
55293,'48149970400 ',  69.0000,1,  34,   1,   1,0.99407905, -70.199728, 1.10000, 0.90000, 1.10000, 0.90000
55294,'48149970500 ', 138.0000,1,  34,   1,   1,0.99986482, -69.651435, 1.10000, 0.90000, 1.10000, 0.90000
55295,'48149970600 ', 138.0000,1,  34,   1,   1,0.99946177, -69.945201, 1.10000, 0.90000, 1.10000, 0.90000
55296,'48149970700 ', 138.0000,1,  34,   1,   1,1.01017165, -69.482189, 1.10000, 0.90000, 1.10000, 0.90000
55297,'48151950300 ', 138.0000,1,  34,   1,   1,1.01758599, -45.414112, 1.10000, 0.90000, 1.10000, 0.90000
55298,'48151950400 ', 138.0000,1,  34,   1,   1,1.01436198, -50.138926, 1.10000, 0.90000, 1.10000, 0.90000
55299,'48153950500 ', 138.0000,1,  34,   1,   1,1.00902903, -59.107877, 1.10000, 0.90000, 1.10000, 0.90000
55300,'48153950600 ', 138.0000,1,  34,   1,   1,1.00696838, -57.563858, 1.10000, 0.90000, 1.10000, 0.90000
55301,'48155950100 ', 138.0000,1,  34,   1,   1,0.99813205, -58.235818, 1.10000, 0.90000, 1.10000, 0.90000
55302,'48157670101 ', 345.0000,1,  34,   1,   1,1.00065231, -70.551087, 1.10000, 0.90000, 1.10000, 0.90000
55303,'48157670102 ',  69.0000,1,  34,   1,   1,0.97694999, -73.150363, 1.10000, 0.90000, 1.10000, 0.90000
55304,'48157670200 ', 138.0000,1,  34,   1,   1,0.98726910, -71.884558, 1.10000, 0.90000, 1.10000, 0.90000
55305,'48157670300 ', 138.0000,1,  34,   1,   1,0.98692781, -71.887741, 1.10000, 0.90000, 1.10000, 0.90000
55306,'48157670400 ',  69.0000,1,  34,   1,   1,0.97692657, -72.819604, 1.10000, 0.90000, 1.10000, 0.90000
55307,'48157670500 ',  69.0000,1,  34,   1,   1,0.97118568, -73.202819, 1.10000, 0.90000, 1.10000, 0.90000
55308,'48157670601 ', 138.0000,1,  34,   1,   1,0.98681247, -71.848276, 1.10000, 0.90000, 1.10000, 0.90000
55309,'48157670602 ', 138.0000,1,  34,   1,   1,0.98685533, -71.873439, 1.10000, 0.90000, 1.10000, 0.90000
55310,'48157670700 ', 345.0000,1,  34,   1,   1,1.00222826, -70.184504, 1.10000, 0.90000, 1.10000, 0.90000
55311,'48157670800 ', 138.0000,1,  34,   1,   1,0.99275976, -71.349454, 1.10000, 0.90000, 1.10000, 0.90000
55312,'48157670901 ', 138.0000,1,  34,   1,   1,0.98799932, -71.677658, 1.10000, 0.90000, 1.10000, 0.90000
55313,'48157670902 ', 138.0000,1,  34,   1,   1,0.99109578, -71.595846, 1.10000, 0.90000, 1.10000, 0.90000
55314,'48157671001 ',  69.0000,1,  34,   1,   1,0.98709339, -71.607997, 1.10000, 0.90000, 1.10000, 0.90000
55315,'48157671002 ',  69.0000,1,  34,   1,   1,0.98503816, -71.798143, 1.10000, 0.90000, 1.10000, 0.90000
55316,'48157671100 ', 138.0000,1,  34,   1,   1,0.98169994, -72.828955, 1.10000, 0.90000, 1.10000, 0.90000
55317,'48157671200 ', 138.0000,1,  34,   1,   1,0.98221719, -72.806354, 1.10000, 0.90000, 1.10000, 0.90000
55318,'48157671300 ', 138.0000,1,  34,   1,   1,0.98360759, -72.580049, 1.10000, 0.90000, 1.10000, 0.90000
55319,'48157671400 ', 138.0000,1,  34,   1,   1,0.97972852, -73.139817, 1.10000, 0.90000, 1.10000, 0.90000
55320,'48157671501 ', 138.0000,1,  34,   1,   1,0.98582083, -72.200290, 1.10000, 0.90000, 1.10000, 0.90000
55321,'48157671502 ',  69.0000,1,  34,   1,   1,0.98975980, -71.272792, 1.10000, 0.90000, 1.10000, 0.90000
55322,'48157671601 ', 345.0000,1,  34,   1,   1,1.00948036, -68.453679, 1.10000, 0.90000, 1.10000, 0.90000
55323,'48157671602 ', 138.0000,1,  34,   1,   1,0.98772210, -71.929050, 1.10000, 0.90000, 1.10000, 0.90000
55324,'48157671700 ', 138.0000,1,  34,   1,   1,0.98387122, -72.538071, 1.10000, 0.90000, 1.10000, 0.90000
55325,'48157671800 ', 138.0000,1,  34,   1,   1,0.97543567, -73.792278, 1.10000, 0.90000, 1.10000, 0.90000
55326,'48157671900 ',  69.0000,1,  34,   1,   1,0.95326591, -77.608940, 1.10000, 0.90000, 1.10000, 0.90000
55327,'48157672001 ', 138.0000,1,  34,   1,   1,0.97362459, -74.577367, 1.10000, 0.90000, 1.10000, 0.90000
55328,'48157672002 ',  69.0000,1,  34,   1,   1,0.95243424, -77.682398, 1.10000, 0.90000, 1.10000, 0.90000
55329,'48157672100 ', 138.0000,1,  34,   1,   1,0.98328608, -72.747621, 1.10000, 0.90000, 1.10000, 0.90000
55330,'48157672200 ', 138.0000,1,  34,   1,   1,0.97882867, -73.578028, 1.10000, 0.90000, 1.10000, 0.90000
55331,'48157672301 ',  69.0000,1,  34,   1,   1,0.96413183, -76.153481, 1.10000, 0.90000, 1.10000, 0.90000
55332,'48157672302 ',  69.0000,1,  34,   1,   1,0.96534663, -76.013886, 1.10000, 0.90000, 1.10000, 0.90000
55333,'48157672400 ',  69.0000,1,  34,   1,   1,0.96235186, -76.286144, 1.10000, 0.90000, 1.10000, 0.90000
55334,'48157672500 ',  69.0000,1,  34,   1,   1,0.96398079, -76.098238, 1.10000, 0.90000, 1.10000, 0.90000
55335,'48157672601 ',  69.0000,1,  34,   1,   1,0.96399981, -76.098170, 1.10000, 0.90000, 1.10000, 0.90000
55336,'48157672602 ',  69.0000,1,  34,   1,   1,0.96326643, -76.143434, 1.10000, 0.90000, 1.10000, 0.90000
55337,'48157672701 ',  69.0000,1,  34,   1,   1,0.97051156, -74.864781, 1.10000, 0.90000, 1.10000, 0.90000
55338,'48157672702 ', 138.0000,1,  34,   1,   1,0.98156035, -72.481906, 1.10000, 0.90000, 1.10000, 0.90000
55339,'48157672800 ', 138.0000,1,  34,   1,   1,0.98412085, -72.099723, 1.10000, 0.90000, 1.10000, 0.90000
55340,'48157672900 ', 138.0000,1,  34,   1,   1,0.97799033, -73.039427, 1.10000, 0.90000, 1.10000, 0.90000
55341,'48157673001 ',  69.0000,1,  34,   1,   1,0.96175230, -76.629586, 1.10000, 0.90000, 1.10000, 0.90000
55342,'48157673002 ',  69.0000,1,  34,   1,   1,0.95949817, -75.150297, 1.10000, 0.90000, 1.10000, 0.90000
55343,'48157673003 ',  69.0000,1,  34,   1,   1,0.95903140, -75.212452, 1.10000, 0.90000, 1.10000, 0.90000
55344,'48157673101 ', 138.0000,1,  34,   1,   1,0.96626461, -75.254819, 1.10000, 0.90000, 1.10000, 0.90000
55345,'48157673102 ', 138.0000,1,  34,   1,   1,0.96553743, -75.217158, 1.10000, 0.90000, 1.10000, 0.90000
55346,'48157673200 ', 138.0000,1,  34,   1,   1,0.97352493, -74.454738, 1.10000, 0.90000, 1.10000, 0.90000
55347,'48157673300 ',  69.0000,1,  34,   1,   1,0.96047956, -75.576938, 1.10000, 0.90000, 1.10000, 0.90000
55348,'48157673400 ',  69.0000,1,  34,   1,   1,0.96856588, -73.547600, 1.10000, 0.90000, 1.10000, 0.90000
55349,'48157673500 ', 138.0000,1,  34,   1,   1,0.98202026, -72.384535, 1.10000, 0.90000, 1.10000, 0.90000
55350,'48157673600 ', 138.0000,1,  34,   1,   1,0.98624736, -71.765972, 1.10000, 0.90000, 1.10000, 0.90000
55351,'48157673700 ',  69.0000,1,  34,   1,   1,0.97730482, -72.580028, 1.10000, 0.90000, 1.10000, 0.90000
55352,'48157673800 ', 138.0000,1,  34,   1,   1,0.99024022, -71.205036, 1.10000, 0.90000, 1.10000, 0.90000
55353,'48157673901 ', 138.0000,1,  34,   1,   1,0.98874009, -71.468115, 1.10000, 0.90000, 1.10000, 0.90000
55354,'48157673902 ',  69.0000,1,  34,   1,   1,0.98501295, -71.755707, 1.10000, 0.90000, 1.10000, 0.90000
55355,'48157674000 ', 345.0000,1,  34,   1,   1,1.01073420, -68.304173, 1.10000, 0.90000, 1.10000, 0.90000
55356,'48157674100 ', 138.0000,1,  34,   1,   1,0.98999298, -71.596871, 1.10000, 0.90000, 1.10000, 0.90000
55357,'48157674200 ', 138.0000,1,  34,   1,   1,0.99322027, -71.151296, 1.10000, 0.90000, 1.10000, 0.90000
55358,'48157674300 ', 230.0000,1,  34,   1,   1,0.99937898, -70.067946, 1.10000, 0.90000, 1.10000, 0.90000
55359,'48157674400 ', 138.0000,1,  34,   1,   1,0.99816942, -70.466208, 1.10000, 0.90000, 1.10000, 0.90000
55360,'48157674501 ',  69.0000,1,  34,   1,   1,0.97987282, -72.058926, 1.10000, 0.90000, 1.10000, 0.90000
55361,'48157674502 ', 138.0000,1,  34,   1,   1,0.99737442, -70.665813, 1.10000, 0.90000, 1.10000, 0.90000
55362,'48157674601 ',  69.0000,1,  34,   1,   1,0.98670542, -71.153229, 1.10000, 0.90000, 1.10000, 0.90000
55363,'48157674602 ', 230.0000,1,  34,   1,   1,1.00388420, -69.359533, 1.10000, 0.90000, 1.10000, 0.90000
55364,'48157674603 ',  69.0000,1,  34,   1,   1,0.98796457, -71.115533, 1.10000, 0.90000, 1.10000, 0.90000
55365,'48157674604 ',  69.0000,1,  34,   1,   1,0.98562771, -71.304798, 1.10000, 0.90000, 1.10000, 0.90000
55366,'48157674700 ', 345.0000,1,  34,   1,   1,1.01446199, -67.796205, 1.10000, 0.90000, 1.10000, 0.90000
55367,'48157674800 ', 138.0000,1,  34,   1,   1,0.98995101, -70.067352, 1.10000, 0.90000, 1.10000, 0.90000
55368,'48157674900 ', 138.0000,1,  34,   1,   1,0.98784018, -70.266384, 1.10000, 0.90000, 1.10000, 0.90000
55369,'48157675000 ',  69.0000,1,  34,   1,   1,0.99191469, -70.236686, 1.10000, 0.90000, 1.10000, 0.90000
55370,'48157675100 ', 138.0000,1,  34,   1,   1,0.99603683, -70.249179, 1.10000, 0.90000, 1.10000, 0.90000
55371,'48157675200 ', 230.0000,1,  34,   1,   1,1.00046980, -69.195690, 1.10000, 0.90000, 1.10000, 0.90000
55372,'48157675300 ', 230.0000,1,  34,   1,   1,0.99971169, -69.240571, 1.10000, 0.90000, 1.10000, 0.90000
55373,'48157675400 ', 138.0000,1,  34,   1,   1,0.99077618, -69.767650, 1.10000, 0.90000, 1.10000, 0.90000
55374,'48157675500 ',  69.0000,1,  34,   1,   1,1.00209177, -69.651182, 1.10000, 0.90000, 1.10000, 0.90000
55375,'48157675600 ', 345.0000,1,  34,   1,   1,1.01772416, -66.546021, 1.10000, 0.90000, 1.10000, 0.90000
55376,'48157675700 ', 138.0000,1,  34,   1,   1,1.00546134, -68.303476, 1.10000, 0.90000, 1.10000, 0.90000
55377,'48157675800 ', 138.0000,1,  34,   1,   1,0.98987621, -69.739517, 1.10000, 0.90000, 1.10000, 0.90000
55378,'48159950100 ', 345.0000,1,  34,   1,   1,1.01487660, -56.734382, 1.10000, 0.90000, 1.10000, 0.90000
55379,'48159950200 ',  69.0000,1,  34,   1,   1,0.99763131, -57.882718, 1.10000, 0.90000, 1.10000, 0.90000
55380,'48159950300 ', 230.0000,1,  34,   1,   1,1.01053977, -57.544446, 1.10000, 0.90000, 1.10000, 0.90000
55381,'48161000100 ', 345.0000,1,  34,   1,   1,1.01975536, -65.673532, 1.10000, 0.90000, 1.10000, 0.90000
55382,'48161000200 ', 138.0000,1,  34,   1,   1,1.01265311, -66.532709, 1.10000, 0.90000, 1.10000, 0.90000
55383,'48161000300 ', 138.0000,1,  34,   1,   1,1.01241004, -66.544436, 1.10000, 0.90000, 1.10000, 0.90000
55384,'48161000400 ',  69.0000,1,  34,   1,   1,0.99398571, -68.740554, 1.10000, 0.90000, 1.10000, 0.90000
55385,'48161000600 ', 138.0000,1,  34,   1,   1,1.01170516, -66.553083, 1.10000, 0.90000, 1.10000, 0.90000
55386,'48161000700 ',  69.0000,1,  34,   1,   1,0.99912769, -67.349661, 1.10000, 0.90000, 1.10000, 0.90000
55387,'48161000900 ',  69.0000,1,  34,   1,   1,0.98992968, -68.536208, 1.10000, 0.90000, 1.10000, 0.90000
55388,'48163950100 ',  69.0000,1,  34,   1,   1,0.99791360, -68.790510, 1.10000, 0.90000, 1.10000, 0.90000
55389,'48163950200 ', 138.0000,1,  34,   1,   1,1.00986254, -68.361533, 1.10000, 0.90000, 1.10000, 0.90000
55390,'48163950300 ',  69.0000,1,  34,   1,   1,0.97348100, -70.620843, 1.10000, 0.90000, 1.10000, 0.90000
55391,'48165950100 ',  69.0000,1,  34,   1,   1,0.98420233, -58.191798, 1.10000, 0.90000, 1.10000, 0.90000
55392,'48165950200 ', 138.0000,1,  34,   1,   1,1.00550234, -56.169171, 1.10000, 0.90000, 1.10000, 0.90000
55393,'48165950300 ',  69.0000,1,  34,   1,   1,0.98833823, -57.789315, 1.10000, 0.90000, 1.10000, 0.90000
55394,'48167720100 ',  69.0000,1,  34,   1,   1,0.94841892, -79.985729, 1.10000, 0.90000, 1.10000, 0.90000
55395,'48167720200 ',  69.0000,1,  34,   1,   1,0.94710129, -79.345249, 1.10000, 0.90000, 1.10000, 0.90000
55396,'48167720301 ',  69.0000,1,  34,   1,   1,0.94715196, -79.292356, 1.10000, 0.90000, 1.10000, 0.90000
55397,'48167720302 ',  69.0000,1,  34,   1,   1,0.94885224, -79.208461, 1.10000, 0.90000, 1.10000, 0.90000
55398,'48167720400 ',  69.0000,1,  34,   1,   1,0.94713426, -79.342052, 1.10000, 0.90000, 1.10000, 0.90000
55399,'48167720501 ', 138.0000,1,  34,   1,   1,0.96196455, -78.355514, 1.10000, 0.90000, 1.10000, 0.90000
55400,'48167720502 ',  69.0000,1,  34,   1,   1,0.94906718, -79.782080, 1.10000, 0.90000, 1.10000, 0.90000
55401,'48167720503 ', 138.0000,1,  34,   1,   1,0.96345019, -78.036605, 1.10000, 0.90000, 1.10000, 0.90000
55402,'48167720600 ', 138.0000,1,  34,   1,   1,0.96617454, -77.528589, 1.10000, 0.90000, 1.10000, 0.90000
55403,'48167720700 ', 138.0000,1,  34,   1,   1,0.97010690, -78.649751, 1.10000, 0.90000, 1.10000, 0.90000
55404,'48167720800 ', 138.0000,1,  34,   1,   1,0.97383922, -78.341457, 1.10000, 0.90000, 1.10000, 0.90000
55405,'48167720900 ', 138.0000,1,  34,   1,   1,0.97601998, -78.136777, 1.10000, 0.90000, 1.10000, 0.90000
55406,'48167721000 ', 138.0000,1,  34,   1,   1,0.98002297, -78.081486, 1.10000, 0.90000, 1.10000, 0.90000
55407,'48167721100 ', 138.0000,1,  34,   1,   1,0.97624290, -78.513325, 1.10000, 0.90000, 1.10000, 0.90000
55408,'48167721201 ', 138.0000,1,  34,   1,   1,0.97179264, -79.167876, 1.10000, 0.90000, 1.10000, 0.90000
55409,'48167721202 ', 138.0000,1,  34,   1,   1,0.97390819, -78.845259, 1.10000, 0.90000, 1.10000, 0.90000
55410,'48167721300 ',  69.0000,1,  34,   1,   1,0.95394176, -80.191407, 1.10000, 0.90000, 1.10000, 0.90000
55411,'48167721400 ', 138.0000,1,  34,   1,   1,0.97127521, -79.271114, 1.10000, 0.90000, 1.10000, 0.90000
55412,'48167721500 ', 138.0000,1,  34,   1,   1,0.97137117, -79.319540, 1.10000, 0.90000, 1.10000, 0.90000
55413,'48167721600 ', 138.0000,1,  34,   1,   1,0.97523516, -78.596708, 1.10000, 0.90000, 1.10000, 0.90000
55414,'48167721700 ',  69.0000,1,  34,   1,   1,0.96361560, -79.525791, 1.10000, 0.90000, 1.10000, 0.90000
55415,'48167721800 ',  69.0000,1,  34,   1,   1,0.96189272, -79.553706, 1.10000, 0.90000, 1.10000, 0.90000
55416,'48167721900 ', 138.0000,1,  34,   1,   1,0.98548019, -77.324312, 1.10000, 0.90000, 1.10000, 0.90000
55417,'48167722001 ',  69.0000,1,  34,   1,   1,0.99556220, -76.263522, 1.10000, 0.90000, 1.10000, 0.90000
55418,'48167722002 ',  69.0000,1,  34,   1,   1,1.01365042, -74.734209, 1.10000, 0.90000, 1.10000, 0.90000
55419,'48167722100 ',  69.0000,1,  34,   1,   1,0.99788260, -76.175331, 1.10000, 0.90000, 1.10000, 0.90000
55420,'48167722200 ',  69.0000,1,  34,   1,   1,0.99668461, -76.219529, 1.10000, 0.90000, 1.10000, 0.90000
55421,'48167722300 ', 345.0000,1,  34,   1,   1,1.01991522, -74.276607, 1.10000, 0.90000, 1.10000, 0.90000
55422,'48167722600 ', 138.0000,1,  34,   1,   1,0.99476928, -76.043194, 1.10000, 0.90000, 1.10000, 0.90000
55423,'48167722700 ', 138.0000,1,  34,   1,   1,0.99065202, -76.382648, 1.10000, 0.90000, 1.10000, 0.90000
55424,'48167722800 ',  69.0000,1,  34,   1,   1,0.98707205, -76.854006, 1.10000, 0.90000, 1.10000, 0.90000
55425,'48167722900 ',  69.0000,1,  34,   1,   1,0.98631674, -76.898122, 1.10000, 0.90000, 1.10000, 0.90000
55426,'48167723000 ',  69.0000,1,  34,   1,   1,0.98601419, -76.911263, 1.10000, 0.90000, 1.10000, 0.90000
55427,'48167723100 ',  69.0000,1,  34,   1,   1,0.98470128, -76.901284, 1.10000, 0.90000, 1.10000, 0.90000
55428,'48167723200 ', 138.0000,1,  34,   1,   1,0.99158442, -75.985704, 1.10000, 0.90000, 1.10000, 0.90000
55429,'48167723300 ',  69.0000,1,  34,   1,   1,0.96478826, -78.617499, 1.10000, 0.90000, 1.10000, 0.90000
55430,'48167723400 ', 138.0000,1,  34,   1,   1,0.97156370, -76.720325, 1.10000, 0.90000, 1.10000, 0.90000
55431,'48167723501 ', 138.0000,1,  34,   1,   1,0.99353117, -75.432165, 1.10000, 0.90000, 1.10000, 0.90000
55432,'48167723502 ',  69.0000,1,  34,   1,   1,0.96380728, -78.353082, 1.10000, 0.90000, 1.10000, 0.90000
55433,'48167723600 ', 138.0000,1,  34,   1,   1,0.99691439, -74.791289, 1.10000, 0.90000, 1.10000, 0.90000
55434,'48167723700 ',  69.0000,1,  34,   1,   1,0.98527986, -76.905430, 1.10000, 0.90000, 1.10000, 0.90000
55435,'48167723800 ', 345.0000,1,  34,   1,   1,1.01453292, -74.408176, 1.10000, 0.90000, 1.10000, 0.90000
55436,'48167723900 ', 138.0000,1,  34,   1,   1,0.99892074, -74.729107, 1.10000, 0.90000, 1.10000, 0.90000
55437,'48167724000 ', 345.0000,1,  34,   1,   1,1.01676154, -74.474716, 1.10000, 0.90000, 1.10000, 0.90000
55438,'48167724101 ', 138.0000,1,  34,   1,   1,0.99927336, -75.608063, 1.10000, 0.90000, 1.10000, 0.90000
55439,'48167724200 ', 138.0000,1,  34,   1,   1,0.99930936, -75.631812, 1.10000, 0.90000, 1.10000, 0.90000
55440,'48167724300 ', 138.0000,1,  34,   1,   1,0.99947643, -75.665867, 1.10000, 0.90000, 1.10000, 0.90000
55441,'48167724400 ',  69.0000,1,  34,   1,   1,0.99279737, -76.222486, 1.10000, 0.90000, 1.10000, 0.90000
55442,'48167724500 ',  69.0000,1,  34,   1,   1,0.99300784, -76.191614, 1.10000, 0.90000, 1.10000, 0.90000
55443,'48167724600 ',  69.0000,1,  34,   1,   1,0.99397618, -76.159348, 1.10000, 0.90000, 1.10000, 0.90000
55444,'48167724700 ',  69.0000,1,  34,   1,   1,0.99335343, -76.186969, 1.10000, 0.90000, 1.10000, 0.90000
55445,'48167724800 ',  69.0000,1,  34,   1,   1,0.99307191, -76.201388, 1.10000, 0.90000, 1.10000, 0.90000
55446,'48167724900 ',  69.0000,1,  34,   1,   1,0.99284124, -76.168077, 1.10000, 0.90000, 1.10000, 0.90000
55447,'48167725000 ',  69.0000,1,  34,   1,   1,0.98763168, -76.887815, 1.10000, 0.90000, 1.10000, 0.90000
55448,'48167725100 ',  69.0000,1,  34,   1,   1,0.99324632, -76.166349, 1.10000, 0.90000, 1.10000, 0.90000
55449,'48167725200 ',  69.0000,1,  34,   1,   1,0.98745054, -76.912363, 1.10000, 0.90000, 1.10000, 0.90000
55450,'48167725300 ',  69.0000,1,  34,   1,   1,0.98718929, -76.914180, 1.10000, 0.90000, 1.10000, 0.90000
55451,'48167725400 ', 138.0000,1,  34,   1,   1,1.00023150, -75.728561, 1.10000, 0.90000, 1.10000, 0.90000
55452,'48167725500 ',  69.0000,1,  34,   1,   1,0.98784381, -76.889161, 1.10000, 0.90000, 1.10000, 0.90000
55453,'48167725600 ', 138.0000,1,  34,   1,   1,1.00063539, -75.708228, 1.10000, 0.90000, 1.10000, 0.90000
55454,'48167725700 ', 138.0000,1,  34,   1,   1,1.00100064, -75.689137, 1.10000, 0.90000, 1.10000, 0.90000
55455,'48167725800 ', 345.0000,1,  34,   1,   1,1.01378298, -74.477831, 1.10000, 0.90000, 1.10000, 0.90000
55456,'48167725900 ', 345.0000,1,  34,   1,   1,1.01354718, -74.497563, 1.10000, 0.90000, 1.10000, 0.90000
55457,'48167726000 ',  69.0000,1,  34,   1,   1,0.99637431, -76.009904, 1.10000, 0.90000, 1.10000, 0.90000
55458,'48167726100 ',  69.0000,1,  34,   1,   1,0.98428130, -74.725125, 1.10000, 0.90000, 1.10000, 0.90000
55459,'48167726200 ', 345.0000,1,  34,   1,   1,1.01821291, -74.449718, 1.10000, 0.90000, 1.10000, 0.90000
55460,'48169950100 ', 138.0000,1,  34,   1,   1,1.01341581, -53.430698, 1.10000, 0.90000, 1.10000, 0.90000
55461,'48171950100 ',  69.0000,1,  34,   1,   1,0.95992422, -73.263505, 1.10000, 0.90000, 1.10000, 0.90000
55462,'48171950200 ',  69.0000,1,  34,   1,   1,0.93123233, -77.974409, 1.10000, 0.90000, 1.10000, 0.90000
55463,'48171950300 ', 138.0000,1,  34,   1,   1,0.95079911, -71.892071, 1.10000, 0.90000, 1.10000, 0.90000
55464,'48171950400 ', 138.0000,1,  34,   1,   1,0.95094693, -73.284119, 1.10000, 0.90000, 1.10000, 0.90000
55465,'48171950500 ',  69.0000,1,  34,   1,   1,0.94986629, -75.266376, 1.10000, 0.90000, 1.10000, 0.90000
55466,'48173950100 ', 138.0000,1,  34,   1,   1,1.01499844, -52.041803, 1.10000, 0.90000, 1.10000, 0.90000
55467,'48175960100 ',  69.0000,1,  34,   1,   1,1.00965846, -60.716092, 1.10000, 0.90000, 1.10000, 0.90000
55468,'48175960200 ',  69.0000,1,  34,   1,   1,0.99119419, -65.132964, 1.10000, 0.90000, 1.10000, 0.90000
55469,'48177000100 ',  69.0000,1,  34,   1,   1,0.96741486, -71.477383, 1.10000, 0.90000, 1.10000, 0.90000
55470,'48177000200 ',  69.0000,1,  34,   1,   1,0.95205110, -72.049254, 1.10000, 0.90000, 1.10000, 0.90000
55471,'48177000300 ',  69.0000,1,  34,   1,   1,0.95241123, -72.014052, 1.10000, 0.90000, 1.10000, 0.90000
55472,'48177000400 ',  69.0000,1,  34,   1,   1,0.95322835, -71.855045, 1.10000, 0.90000, 1.10000, 0.90000
55473,'48177000500 ',  69.0000,1,  34,   1,   1,0.97668713, -69.930263, 1.10000, 0.90000, 1.10000, 0.90000
55474,'48177000600 ',  69.0000,1,  34,   1,   1,0.96402204, -69.746661, 1.10000, 0.90000, 1.10000, 0.90000
55475,'48179950100 ', 138.0000,1,  34,   1,   1,0.99674195, -57.837263, 1.10000, 0.90000, 1.10000, 0.90000
55476,'48179950300 ', 138.0000,1,  34,   1,   1,1.00222158, -57.636790, 1.10000, 0.90000, 1.10000, 0.90000
55477,'48179950400 ', 138.0000,1,  34,   1,   1,1.00266349, -57.623130, 1.10000, 0.90000, 1.10000, 0.90000
55478,'48179950500 ', 138.0000,1,  34,   1,   1,1.00203061, -57.637603, 1.10000, 0.90000, 1.10000, 0.90000
55479,'48179950600 ', 138.0000,1,  34,   1,   1,1.00196087, -57.632788, 1.10000, 0.90000, 1.10000, 0.90000
55480,'48179950700 ', 138.0000,1,  34,   1,   1,1.00246608, -57.603172, 1.10000, 0.90000, 1.10000, 0.90000
55481,'48179950800 ',  69.0000,1,  34,   1,   1,1.00088322, -57.789527, 1.10000, 0.90000, 1.10000, 0.90000
55482,'48181000101 ', 345.0000,1,  34,   1,   1,1.00377941, -61.580432, 1.10000, 0.90000, 1.10000, 0.90000
55483,'48181000102 ', 138.0000,1,  34,   1,   1,0.99748349, -63.792430, 1.10000, 0.90000, 1.10000, 0.90000
55484,'48181000200 ', 138.0000,1,  34,   1,   1,0.99744958, -62.050383, 1.10000, 0.90000, 1.10000, 0.90000
55485,'48181000302 ', 138.0000,1,  34,   1,   1,0.98854887, -62.342483, 1.10000, 0.90000, 1.10000, 0.90000
55486,'48181000303 ', 138.0000,1,  34,   1,   1,0.98645055, -62.171401, 1.10000, 0.90000, 1.10000, 0.90000
55487,'48181000304 ',  69.0000,1,  34,   1,   1,0.96738470, -66.531124, 1.10000, 0.90000, 1.10000, 0.90000
55488,'48181000400 ',  69.0000,1,  34,   1,   1,0.98214537, -63.574704, 1.10000, 0.90000, 1.10000, 0.90000
55489,'48181000501 ', 138.0000,1,  34,   1,   1,0.99555701, -62.236069, 1.10000, 0.90000, 1.10000, 0.90000
55490,'48181000502 ', 138.0000,1,  34,   1,   1,0.99533796, -62.328311, 1.10000, 0.90000, 1.10000, 0.90000
55491,'48181000600 ', 345.0000,1,  34,   1,   1,1.00325274, -61.538877, 1.10000, 0.90000, 1.10000, 0.90000
55492,'48181000700 ', 138.0000,1,  34,   1,   1,0.99469078, -62.389803, 1.10000, 0.90000, 1.10000, 0.90000
55493,'48181000800 ', 138.0000,1,  34,   1,   1,0.99198586, -62.479791, 1.10000, 0.90000, 1.10000, 0.90000
55494,'48181000901 ', 138.0000,1,  34,   1,   1,0.99000001, -62.530498, 1.10000, 0.90000, 1.10000, 0.90000
55495,'48181000902 ', 138.0000,1,  34,   1,   1,0.98948914, -62.652717, 1.10000, 0.90000, 1.10000, 0.90000
55496,'48181001101 ',  69.0000,1,  34,   1,   1,0.96901220, -64.710448, 1.10000, 0.90000, 1.10000, 0.90000
55497,'48181001102 ',  69.0000,1,  34,   1,   1,0.95380187, -66.063762, 1.10000, 0.90000, 1.10000, 0.90000
55498,'48181001200 ',  69.0000,1,  34,   1,   1,0.97146970, -64.789569, 1.10000, 0.90000, 1.10000, 0.90000
55499,'48181001300 ',  69.0000,1,  34,   1,   1,0.97278792, -64.745938, 1.10000, 0.90000, 1.10000, 0.90000
55500,'48181001400 ', 138.0000,1,  34,   1,   1,0.99256921, -62.642465, 1.10000, 0.90000, 1.10000, 0.90000
55501,'48181001500 ', 138.0000,1,  34,   1,   1,0.99177051, -64.088027, 1.10000, 0.90000, 1.10000, 0.90000
55502,'48181001700 ',  69.0000,1,  34,   1,   1,0.97390586, -64.551435, 1.10000, 0.90000, 1.10000, 0.90000
55503,'48181001801 ', 230.0000,1,  34,   1,   1,0.99584764, -64.296532, 1.10000, 0.90000, 1.10000, 0.90000
55504,'48181001802 ', 138.0000,1,  34,   1,   1,0.98962927, -66.298481, 1.10000, 0.90000, 1.10000, 0.90000
55505,'48181001803 ', 138.0000,1,  34,   1,   1,0.98162282, -67.710343, 1.10000, 0.90000, 1.10000, 0.90000
55506,'48181001900 ',  69.0000,1,  34,   1,   1,0.97223026, -66.720580, 1.10000, 0.90000, 1.10000, 0.90000
55507,'48181002000 ',  69.0000,1,  34,   1,   1,0.97663200, -64.506574, 1.10000, 0.90000, 1.10000, 0.90000
55508,'48183000200 ', 138.0000,1,  34,   1,   1,1.00146163, -58.192296, 1.10000, 0.90000, 1.10000, 0.90000
55509,'48183000300 ', 138.0000,1,  34,   1,   1,1.00166941, -58.250046, 1.10000, 0.90000, 1.10000, 0.90000
55510,'48183000401 ', 138.0000,1,  34,   1,   1,1.00037313, -58.291041, 1.10000, 0.90000, 1.10000, 0.90000
55511,'48183000402 ', 138.0000,1,  34,   1,   1,1.00071847, -58.338913, 1.10000, 0.90000, 1.10000, 0.90000
55512,'48183000501 ', 138.0000,1,  34,   1,   1,0.99963373, -58.432842, 1.10000, 0.90000, 1.10000, 0.90000
55513,'48183000502 ', 138.0000,1,  34,   1,   1,0.99860913, -58.602914, 1.10000, 0.90000, 1.10000, 0.90000
55514,'48183000600 ', 138.0000,1,  34,   1,   1,0.99957091, -58.374157, 1.10000, 0.90000, 1.10000, 0.90000
55515,'48183000700 ',  69.0000,1,  34,   1,   1,0.97947431, -60.056515, 1.10000, 0.90000, 1.10000, 0.90000
55516,'48183000800 ',  69.0000,1,  34,   1,   1,0.97790843, -60.111040, 1.10000, 0.90000, 1.10000, 0.90000
55517,'48183000900 ', 138.0000,1,  34,   1,   1,0.99736100, -58.809199, 1.10000, 0.90000, 1.10000, 0.90000
55518,'48183001000 ',  69.0000,1,  34,   1,   1,0.99988830, -58.231147, 1.10000, 0.90000, 1.10000, 0.90000
55519,'48183001100 ', 138.0000,1,  34,   1,   1,1.00419402, -58.025934, 1.10000, 0.90000, 1.10000, 0.90000
55520,'48183001200 ', 138.0000,1,  34,   1,   1,1.00633931, -57.820809, 1.10000, 0.90000, 1.10000, 0.90000
55521,'48183001300 ',  69.0000,1,  34,   1,   1,1.00410426, -57.922449, 1.10000, 0.90000, 1.10000, 0.90000
55522,'48183001400 ', 345.0000,1,  34,   1,   1,1.01671648, -57.018945, 1.10000, 0.90000, 1.10000, 0.90000
55523,'48183001500 ', 230.0000,1,  34,   1,   1,1.01276088, -57.177153, 1.10000, 0.90000, 1.10000, 0.90000
55524,'48183010100 ', 138.0000,1,  34,   1,   1,1.00055861, -58.260154, 1.10000, 0.90000, 1.10000, 0.90000
55525,'48183010200 ', 138.0000,1,  34,   1,   1,0.99387306, -59.217815, 1.10000, 0.90000, 1.10000, 0.90000
55526,'48183010301 ',  69.0000,1,  34,   1,   1,0.97723061, -60.115145, 1.10000, 0.90000, 1.10000, 0.90000
55527,'48183010302 ', 138.0000,1,  34,   1,   1,0.99630970, -58.986675, 1.10000, 0.90000, 1.10000, 0.90000
55528,'48183010400 ',  69.0000,1,  34,   1,   1,0.98357254, -60.451361, 1.10000, 0.90000, 1.10000, 0.90000
55529,'48183010500 ', 138.0000,1,  34,   1,   1,1.00743878, -57.825126, 1.10000, 0.90000, 1.10000, 0.90000
55530,'48183010600 ', 138.0000,1,  34,   1,   1,1.00140965, -59.066042, 1.10000, 0.90000, 1.10000, 0.90000
55531,'48183010700 ', 345.0000,1,  34,   1,   1,1.01330853, -57.497455, 1.10000, 0.90000, 1.10000, 0.90000
55532,'48183980000 ',  69.0000,1,  34,   1,   1,0.99606699, -58.831575, 1.10000, 0.90000, 1.10000, 0.90000
55533,'48185180101 ', 345.0000,1,  34,   1,   1,1.00408757, -70.998259, 1.10000, 0.90000, 1.10000, 0.90000
55534,'48185180102 ',  69.0000,1,  34,   1,   1,0.97814918, -74.663325, 1.10000, 0.90000, 1.10000, 0.90000
55535,'48185180200 ', 138.0000,1,  34,   1,   1,0.99672014, -73.069043, 1.10000, 0.90000, 1.10000, 0.90000
55536,'48185180301 ', 230.0000,1,  34,   1,   1,1.01417971, -69.597893, 1.10000, 0.90000, 1.10000, 0.90000
55537,'48185180302 ', 345.0000,1,  34,   1,   1,1.01923823, -69.591725, 1.10000, 0.90000, 1.10000, 0.90000
55538,'48185180400 ', 138.0000,1,  34,   1,   1,0.99398071, -72.065203, 1.10000, 0.90000, 1.10000, 0.90000
55539,'48187210100 ',  69.0000,1,  34,   1,   1,1.00021279, -69.063711, 1.10000, 0.90000, 1.10000, 0.90000
55540,'48187210200 ', 138.0000,1,  34,   1,   1,1.00539851, -68.633340, 1.10000, 0.90000, 1.10000, 0.90000
55541,'48187210300 ',  69.0000,1,  34,   1,   1,0.98624218, -70.518575, 1.10000, 0.90000, 1.10000, 0.90000
55542,'48187210400 ',  69.0000,1,  34,   1,   1,0.99771225, -69.189359, 1.10000, 0.90000, 1.10000, 0.90000
55543,'48187210504 ', 138.0000,1,  34,   1,   1,1.00114465, -69.231740, 1.10000, 0.90000, 1.10000, 0.90000
55544,'48187210505 ', 138.0000,1,  34,   1,   1,0.98672706, -70.492306, 1.10000, 0.90000, 1.10000, 0.90000
55545,'48187210506 ', 138.0000,1,  34,   1,   1,0.99295849, -69.941724, 1.10000, 0.90000, 1.10000, 0.90000
55546,'48187210507 ', 138.0000,1,  34,   1,   1,1.00138175, -69.005019, 1.10000, 0.90000, 1.10000, 0.90000
55547,'48187210508 ',  69.0000,1,  34,   1,   1,0.98983604, -69.705345, 1.10000, 0.90000, 1.10000, 0.90000
55548,'48187210603 ',  69.0000,1,  34,   1,   1,0.99390626, -69.679363, 1.10000, 0.90000, 1.10000, 0.90000
55549,'48187210604 ',  69.0000,1,  34,   1,   1,0.99077517, -70.168275, 1.10000, 0.90000, 1.10000, 0.90000
55550,'48187210606 ', 138.0000,1,  34,   1,   1,1.00205684, -68.962842, 1.10000, 0.90000, 1.10000, 0.90000
55551,'48187210607 ', 138.0000,1,  34,   1,   1,0.99892122, -69.224978, 1.10000, 0.90000, 1.10000, 0.90000
55552,'48187210608 ', 138.0000,1,  34,   1,   1,1.00007844, -69.120886, 1.10000, 0.90000, 1.10000, 0.90000
55553,'48187210705 ',  69.0000,1,  34,   1,   1,0.97996849, -71.070632, 1.10000, 0.90000, 1.10000, 0.90000
55554,'48187210706 ', 138.0000,1,  34,   1,   1,0.98480755, -70.760541, 1.10000, 0.90000, 1.10000, 0.90000
55555,'48187210707 ',  69.0000,1,  34,   1,   1,0.97399801, -72.036079, 1.10000, 0.90000, 1.10000, 0.90000
55556,'48187210708 ',  69.0000,1,  34,   1,   1,0.98063469, -71.046289, 1.10000, 0.90000, 1.10000, 0.90000
55557,'48187210709 ', 138.0000,1,  34,   1,   1,0.98260856, -70.919432, 1.10000, 0.90000, 1.10000, 0.90000
55558,'48187210710 ',  69.0000,1,  34,   1,   1,0.98055714, -71.051924, 1.10000, 0.90000, 1.10000, 0.90000
55559,'48187210711 ', 138.0000,1,  34,   1,   1,0.98259240, -70.921700, 1.10000, 0.90000, 1.10000, 0.90000
55560,'48187210712 ',  69.0000,1,  34,   1,   1,0.98103034, -70.996046, 1.10000, 0.90000, 1.10000, 0.90000
55561,'48187210713 ',  69.0000,1,  34,   1,   1,0.98384094, -70.899057, 1.10000, 0.90000, 1.10000, 0.90000
55562,'48187210714 ', 138.0000,1,  34,   1,   1,0.98948216, -70.345327, 1.10000, 0.90000, 1.10000, 0.90000
55563,'48187210801 ',  69.0000,1,  34,   1,   1,0.98214328, -70.611459, 1.10000, 0.90000, 1.10000, 0.90000
55564,'48187210803 ',  69.0000,1,  34,   1,   1,0.97652048, -70.846875, 1.10000, 0.90000, 1.10000, 0.90000
55565,'48187210804 ',  69.0000,1,  34,   1,   1,0.97576547, -71.390674, 1.10000, 0.90000, 1.10000, 0.90000
55566,'48187210901 ', 138.0000,1,  34,   1,   1,1.00180984, -68.886030, 1.10000, 0.90000, 1.10000, 0.90000
55567,'48187210902 ',  69.0000,1,  34,   1,   1,0.99333388, -69.239970, 1.10000, 0.90000, 1.10000, 0.90000
55568,'48189950100 ', 138.0000,1,  34,   1,   1,1.00766337, -58.178602, 1.10000, 0.90000, 1.10000, 0.90000
55569,'48189950200 ', 138.0000,1,  34,   1,   1,1.00718069, -57.965118, 1.10000, 0.90000, 1.10000, 0.90000
55570,'48189950300 ', 138.0000,1,  34,   1,   1,1.00793123, -57.914608, 1.10000, 0.90000, 1.10000, 0.90000
55571,'48189950400 ',  69.0000,1,  34,   1,   1,0.99947703, -58.907007, 1.10000, 0.90000, 1.10000, 0.90000
55572,'48189950500 ',  69.0000,1,  34,   1,   1,0.99666405, -59.178330, 1.10000, 0.90000, 1.10000, 0.90000
55573,'48189950600 ', 345.0000,1,  34,   1,   1,1.01921737, -56.529214, 1.10000, 0.90000, 1.10000, 0.90000
55574,'48189950700 ', 138.0000,1,  34,   1,   1,1.00394678, -57.932046, 1.10000, 0.90000, 1.10000, 0.90000
55575,'48189950800 ',  69.0000,1,  34,   1,   1,0.99718988, -59.486098, 1.10000, 0.90000, 1.10000, 0.90000
55576,'48189950900 ', 138.0000,1,  34,   1,   1,0.99592650, -58.622455, 1.10000, 0.90000, 1.10000, 0.90000
55577,'48191950500 ', 138.0000,1,  34,   1,   1,0.99961817, -59.859477, 1.10000, 0.90000, 1.10000, 0.90000
55578,'48193950100 ', 138.0000,1,  34,   1,   1,0.99860281, -63.631203, 1.10000, 0.90000, 1.10000, 0.90000
55579,'48193950200 ', 138.0000,1,  34,   1,   1,0.98625743, -63.957311, 1.10000, 0.90000, 1.10000, 0.90000
55580,'48193950300 ', 138.0000,1,  34,   1,   1,0.98941362, -63.891481, 1.10000, 0.90000, 1.10000, 0.90000
55581,'48195950100 ', 138.0000,1,  34,   1,   1,1.01487899, -55.663378, 1.10000, 0.90000, 1.10000, 0.90000
55582,'48195950300 ',  69.0000,1,  34,   1,   1,1.00498641, -57.153438, 1.10000, 0.90000, 1.10000, 0.90000
55583,'48197950100 ', 138.0000,1,  34,   1,   1,0.99392486, -59.673621, 1.10000, 0.90000, 1.10000, 0.90000
55584,'48199030100 ', 138.0000,1,  34,   1,   1,0.99984825, -71.988985, 1.10000, 0.90000, 1.10000, 0.90000
55585,'48199030200 ', 138.0000,1,  34,   1,   1,0.99201691, -72.292136, 1.10000, 0.90000, 1.10000, 0.90000
55586,'48199030300 ', 138.0000,1,  34,   1,   1,1.00644255, -70.888594, 1.10000, 0.90000, 1.10000, 0.90000
55587,'48199030400 ',  69.0000,1,  34,   1,   1,0.98823738, -72.309628, 1.10000, 0.90000, 1.10000, 0.90000
55588,'48199030501 ',  69.0000,1,  34,   1,   1,1.00662208, -70.157292, 1.10000, 0.90000, 1.10000, 0.90000
55589,'48199030502 ', 138.0000,1,  34,   1,   1,1.00775564, -70.096360, 1.10000, 0.90000, 1.10000, 0.90000
55590,'48199030600 ', 138.0000,1,  34,   1,   1,1.00840342, -69.892677, 1.10000, 0.90000, 1.10000, 0.90000
55591,'48199030700 ', 138.0000,1,  34,   1,   1,1.01189816, -69.455476, 1.10000, 0.90000, 1.10000, 0.90000
55592,'48199030800 ', 138.0000,1,  34,   1,   1,1.00974929, -69.873279, 1.10000, 0.90000, 1.10000, 0.90000
55593,'48199030900 ', 138.0000,1,  34,   1,   1,1.00678337, -69.837687, 1.10000, 0.90000, 1.10000, 0.90000
55594,'48199031000 ', 138.0000,1,  34,   1,   1,1.00367355, -69.750800, 1.10000, 0.90000, 1.10000, 0.90000
55595,'48201100000 ', 230.0000,1,  34,   1,   1,0.97676224, -75.847195, 1.10000, 0.90000, 1.10000, 0.90000
55596,'48201210100 ',  69.0000,1,  34,   1,   1,0.96144855, -78.515203, 1.10000, 0.90000, 1.10000, 0.90000
55597,'48201210400 ',  69.0000,1,  34,   1,   1,0.95723283, -79.040868, 1.10000, 0.90000, 1.10000, 0.90000
55598,'48201210500 ', 138.0000,1,  34,   1,   1,0.96050584, -78.835478, 1.10000, 0.90000, 1.10000, 0.90000
55599,'48201210600 ',  69.0000,1,  34,   1,   1,0.95755565, -79.050984, 1.10000, 0.90000, 1.10000, 0.90000
55600,'48201210700 ',  69.0000,1,  34,   1,   1,0.95970738, -78.926538, 1.10000, 0.90000, 1.10000, 0.90000
55601,'48201210800 ', 138.0000,1,  34,   1,   1,0.96099859, -78.816333, 1.10000, 0.90000, 1.10000, 0.90000
55602,'48201210900 ', 138.0000,1,  34,   1,   1,0.96295530, -78.816237, 1.10000, 0.90000, 1.10000, 0.90000
55603,'48201211000 ',  69.0000,1,  34,   1,   1,0.96068609, -78.928252, 1.10000, 0.90000, 1.10000, 0.90000
55604,'48201211100 ', 138.0000,1,  34,   1,   1,0.96199185, -78.870783, 1.10000, 0.90000, 1.10000, 0.90000
55605,'48201211200 ', 138.0000,1,  34,   1,   1,0.96491814, -78.770454, 1.10000, 0.90000, 1.10000, 0.90000
55606,'48201211300 ', 138.0000,1,  34,   1,   1,0.96146107, -78.904927, 1.10000, 0.90000, 1.10000, 0.90000
55607,'48201211400 ',  69.0000,1,  34,   1,   1,0.95254815, -79.788310, 1.10000, 0.90000, 1.10000, 0.90000
55608,'48201211500 ',  69.0000,1,  34,   1,   1,0.95428050, -79.845615, 1.10000, 0.90000, 1.10000, 0.90000
55609,'48201211600 ', 138.0000,1,  34,   1,   1,0.96115261, -78.929475, 1.10000, 0.90000, 1.10000, 0.90000
55610,'48201211700 ', 138.0000,1,  34,   1,   1,0.96743441, -78.708382, 1.10000, 0.90000, 1.10000, 0.90000
55611,'48201211900 ', 138.0000,1,  34,   1,   1,0.96672714, -78.845784, 1.10000, 0.90000, 1.10000, 0.90000
55612,'48201212300 ',  69.0000,1,  34,   1,   1,0.95992035, -78.868235, 1.10000, 0.90000, 1.10000, 0.90000
55613,'48201212400 ', 138.0000,1,  34,   1,   1,0.96667051, -78.906204, 1.10000, 0.90000, 1.10000, 0.90000
55614,'48201212500 ', 345.0000,1,  34,   1,   1,0.99564493, -73.762082, 1.10000, 0.90000, 1.10000, 0.90000
55615,'48201220100 ',  69.0000,1,  34,   1,   1,0.96194923, -78.812836, 1.10000, 0.90000, 1.10000, 0.90000
55616,'48201220200 ',  69.0000,1,  34,   1,   1,0.95983279, -78.904285, 1.10000, 0.90000, 1.10000, 0.90000
55617,'48201220300 ', 138.0000,1,  34,   1,   1,0.96822780, -78.009660, 1.10000, 0.90000, 1.10000, 0.90000
55618,'48201220400 ',  69.0000,1,  34,   1,   1,0.96115547, -78.770987, 1.10000, 0.90000, 1.10000, 0.90000
55619,'48201220500 ', 138.0000,1,  34,   1,   1,0.96696365, -77.986028, 1.10000, 0.90000, 1.10000, 0.90000
55620,'48201220600 ',  69.0000,1,  34,   1,   1,0.96108067, -78.751876, 1.10000, 0.90000, 1.10000, 0.90000
55621,'48201220700 ',  69.0000,1,  34,   1,   1,0.96372873, -78.644854, 1.10000, 0.90000, 1.10000, 0.90000
55622,'48201220800 ',  69.0000,1,  34,   1,   1,0.96460700, -78.624152, 1.10000, 0.90000, 1.10000, 0.90000
55623,'48201220900 ',  69.0000,1,  34,   1,   1,0.96622694, -78.429362, 1.10000, 0.90000, 1.10000, 0.90000
55624,'48201221000 ',  69.0000,1,  34,   1,   1,0.96495956, -78.451013, 1.10000, 0.90000, 1.10000, 0.90000
55625,'48201221100 ',  69.0000,1,  34,   1,   1,0.96394348, -78.481080, 1.10000, 0.90000, 1.10000, 0.90000
55626,'48201221200 ', 138.0000,1,  34,   1,   1,0.96727294, -77.736377, 1.10000, 0.90000, 1.10000, 0.90000
55627,'48201221300 ',  69.0000,1,  34,   1,   1,0.96203613, -78.609494, 1.10000, 0.90000, 1.10000, 0.90000
55628,'48201221400 ', 138.0000,1,  34,   1,   1,0.96705711, -77.851726, 1.10000, 0.90000, 1.10000, 0.90000
55629,'48201221500 ', 138.0000,1,  34,   1,   1,0.96738476, -77.753542, 1.10000, 0.90000, 1.10000, 0.90000
55630,'48201221600 ', 138.0000,1,  34,   1,   1,0.96851057, -77.578784, 1.10000, 0.90000, 1.10000, 0.90000
55631,'48201221700 ', 138.0000,1,  34,   1,   1,0.96775866, -77.672221, 1.10000, 0.90000, 1.10000, 0.90000
55632,'48201221800 ',  69.0000,1,  34,   1,   1,0.96311557, -78.393974, 1.10000, 0.90000, 1.10000, 0.90000
55633,'48201221900 ',  69.0000,1,  34,   1,   1,0.96470737, -78.296678, 1.10000, 0.90000, 1.10000, 0.90000
55634,'48201222000 ',  69.0000,1,  34,   1,   1,0.96454304, -78.340904, 1.10000, 0.90000, 1.10000, 0.90000
55635,'48201222100 ',  69.0000,1,  34,   1,   1,0.96532369, -78.334067, 1.10000, 0.90000, 1.10000, 0.90000
55636,'48201222200 ',  69.0000,1,  34,   1,   1,0.96850270, -78.206554, 1.10000, 0.90000, 1.10000, 0.90000
55637,'48201222300 ',  69.0000,1,  34,   1,   1,0.96667701, -78.060839, 1.10000, 0.90000, 1.10000, 0.90000
55638,'48201222401 ', 138.0000,1,  34,   1,   1,0.96825349, -77.597670, 1.10000, 0.90000, 1.10000, 0.90000
55639,'48201222402 ',  69.0000,1,  34,   1,   1,0.96650243, -77.844206, 1.10000, 0.90000, 1.10000, 0.90000
55640,'48201222501 ',  69.0000,1,  34,   1,   1,0.96699834, -77.731876, 1.10000, 0.90000, 1.10000, 0.90000
55641,'48201222502 ',  69.0000,1,  34,   1,   1,0.96737874, -77.768711, 1.10000, 0.90000, 1.10000, 0.90000
55642,'48201222503 ',  69.0000,1,  34,   1,   1,0.96675760, -77.738283, 1.10000, 0.90000, 1.10000, 0.90000
55643,'48201222600 ', 138.0000,1,  34,   1,   1,0.97434068, -76.892842, 1.10000, 0.90000, 1.10000, 0.90000
55644,'48201222700 ',  69.0000,1,  34,   1,   1,0.96436942, -78.193925, 1.10000, 0.90000, 1.10000, 0.90000
55645,'48201222800 ', 345.0000,1,  34,   1,   1,0.99339259, -74.665436, 1.10000, 0.90000, 1.10000, 0.90000
55646,'48201222900 ', 138.0000,1,  34,   1,   1,0.97604913, -76.933659, 1.10000, 0.90000, 1.10000, 0.90000
55647,'48201223001 ',  69.0000,1,  34,   1,   1,0.96542013, -78.231177, 1.10000, 0.90000, 1.10000, 0.90000
55648,'48201223002 ',  69.0000,1,  34,   1,   1,0.96623564, -78.194301, 1.10000, 0.90000, 1.10000, 0.90000
55649,'48201223100 ',  69.0000,1,  34,   1,   1,0.96417528, -78.260540, 1.10000, 0.90000, 1.10000, 0.90000
55650,'48201230100 ',  69.0000,1,  34,   1,   1,0.96298349, -78.807283, 1.10000, 0.90000, 1.10000, 0.90000
55651,'48201230200 ', 230.0000,1,  34,   1,   1,0.98836154, -76.704452, 1.10000, 0.90000, 1.10000, 0.90000
55652,'48201230300 ',  69.0000,1,  34,   1,   1,0.97020459, -78.309444, 1.10000, 0.90000, 1.10000, 0.90000
55653,'48201230400 ',  69.0000,1,  34,   1,   1,0.96641970, -78.554914, 1.10000, 0.90000, 1.10000, 0.90000
55654,'48201230500 ',  69.0000,1,  34,   1,   1,0.96855229, -78.307962, 1.10000, 0.90000, 1.10000, 0.90000
55655,'48201230600 ', 230.0000,1,  34,   1,   1,0.98694116, -76.667719, 1.10000, 0.90000, 1.10000, 0.90000
55656,'48201230700 ', 230.0000,1,  34,   1,   1,0.98699731, -76.610830, 1.10000, 0.90000, 1.10000, 0.90000
55657,'48201230800 ', 138.0000,1,  34,   1,   1,0.97642636, -77.870283, 1.10000, 0.90000, 1.10000, 0.90000
55658,'48201230900 ', 138.0000,1,  34,   1,   1,0.97460389, -78.147288, 1.10000, 0.90000, 1.10000, 0.90000
55659,'48201231000 ', 138.0000,1,  34,   1,   1,0.97682649, -77.923504, 1.10000, 0.90000, 1.10000, 0.90000
55660,'48201231100 ', 345.0000,1,  34,   1,   1,1.01820540, -75.194263, 1.10000, 0.90000, 1.10000, 0.90000
55661,'48201231200 ', 138.0000,1,  34,   1,   1,0.97787219, -77.929166, 1.10000, 0.90000, 1.10000, 0.90000
55662,'48201231300 ', 138.0000,1,  34,   1,   1,0.97715789, -77.928388, 1.10000, 0.90000, 1.10000, 0.90000
55663,'48201231400 ',  69.0000,1,  34,   1,   1,0.97160488, -78.135493, 1.10000, 0.90000, 1.10000, 0.90000
55664,'48201231500 ',  69.0000,1,  34,   1,   1,0.97289222, -78.078256, 1.10000, 0.90000, 1.10000, 0.90000
55665,'48201231600 ',  69.0000,1,  34,   1,   1,0.97344911, -78.040826, 1.10000, 0.90000, 1.10000, 0.90000
55666,'48201231700 ', 230.0000,1,  34,   1,   1,0.98803514, -76.360607, 1.10000, 0.90000, 1.10000, 0.90000
55667,'48201231800 ',  69.0000,1,  34,   1,   1,0.96952182, -78.346081, 1.10000, 0.90000, 1.10000, 0.90000
55668,'48201231900 ',  69.0000,1,  34,   1,   1,0.96379286, -78.959207, 1.10000, 0.90000, 1.10000, 0.90000
55669,'48201232000 ',  69.0000,1,  34,   1,   1,0.96119791, -79.226971, 1.10000, 0.90000, 1.10000, 0.90000
55670,'48201232100 ',  69.0000,1,  34,   1,   1,0.96605492, -78.244578, 1.10000, 0.90000, 1.10000, 0.90000
55671,'48201232200 ',  69.0000,1,  34,   1,   1,0.95976841, -79.405539, 1.10000, 0.90000, 1.10000, 0.90000
55672,'48201232301 ', 138.0000,1,  34,   1,   1,0.97940451, -77.890644, 1.10000, 0.90000, 1.10000, 0.90000
55673,'48201232302 ', 138.0000,1,  34,   1,   1,0.98196608, -77.792405, 1.10000, 0.90000, 1.10000, 0.90000
55674,'48201232401 ', 230.0000,1,  34,   1,   1,1.00237405, -76.144417, 1.10000, 0.90000, 1.10000, 0.90000
55675,'48201232402 ', 138.0000,1,  34,   1,   1,0.99264699, -77.143455, 1.10000, 0.90000, 1.10000, 0.90000
55676,'48201232403 ',  69.0000,1,  34,   1,   1,0.99109441, -77.161706, 1.10000, 0.90000, 1.10000, 0.90000
55677,'48201232500 ', 138.0000,1,  34,   1,   1,0.98389274, -77.794823, 1.10000, 0.90000, 1.10000, 0.90000
55678,'48201232600 ', 138.0000,1,  34,   1,   1,0.98198271, -77.862148, 1.10000, 0.90000, 1.10000, 0.90000
55679,'48201232701 ', 138.0000,1,  34,   1,   1,0.98326033, -77.788553, 1.10000, 0.90000, 1.10000, 0.90000
55680,'48201232702 ', 138.0000,1,  34,   1,   1,0.98417938, -77.733659, 1.10000, 0.90000, 1.10000, 0.90000
55681,'48201232800 ',  69.0000,1,  34,   1,   1,0.97260499, -78.797236, 1.10000, 0.90000, 1.10000, 0.90000
55682,'48201232900 ',  69.0000,1,  34,   1,   1,0.98135751, -77.696359, 1.10000, 0.90000, 1.10000, 0.90000
55683,'48201233001 ',  69.0000,1,  34,   1,   1,0.98497200, -77.560473, 1.10000, 0.90000, 1.10000, 0.90000
55684,'48201233002 ', 138.0000,1,  34,   1,   1,0.99025655, -77.315057, 1.10000, 0.90000, 1.10000, 0.90000
55685,'48201233003 ', 138.0000,1,  34,   1,   1,0.98935091, -77.382027, 1.10000, 0.90000, 1.10000, 0.90000
55686,'48201233101 ', 138.0000,1,  34,   1,   1,0.98761839, -77.513269, 1.10000, 0.90000, 1.10000, 0.90000
55687,'48201233102 ',  69.0000,1,  34,   1,   1,0.99734640, -77.016537, 1.10000, 0.90000, 1.10000, 0.90000
55688,'48201233103 ',  69.0000,1,  34,   1,   1,0.99332607, -77.234734, 1.10000, 0.90000, 1.10000, 0.90000
55689,'48201233200 ', 138.0000,1,  34,   1,   1,0.98502392, -77.698613, 1.10000, 0.90000, 1.10000, 0.90000
55690,'48201233300 ', 230.0000,1,  34,   1,   1,0.99380285, -76.364104, 1.10000, 0.90000, 1.10000, 0.90000
55691,'48201233400 ',  69.0000,1,  34,   1,   1,0.97146016, -78.833688, 1.10000, 0.90000, 1.10000, 0.90000
55692,'48201233500 ',  69.0000,1,  34,   1,   1,0.97133905, -78.812440, 1.10000, 0.90000, 1.10000, 0.90000
55693,'48201233600 ',  69.0000,1,  34,   1,   1,0.95949149, -79.421283, 1.10000, 0.90000, 1.10000, 0.90000
55694,'48201233701 ', 138.0000,1,  34,   1,   1,0.97357935, -78.367207, 1.10000, 0.90000, 1.10000, 0.90000
55695,'48201233702 ', 230.0000,1,  34,   1,   1,0.98866379, -76.361822, 1.10000, 0.90000, 1.10000, 0.90000
55696,'48201233703 ', 230.0000,1,  34,   1,   1,0.99167609, -76.348271, 1.10000, 0.90000, 1.10000, 0.90000
55697,'48201240100 ', 138.0000,1,  34,   1,   1,0.97402275, -76.879257, 1.10000, 0.90000, 1.10000, 0.90000
55698,'48201240400 ', 345.0000,1,  34,   1,   1,0.99609697, -74.182145, 1.10000, 0.90000, 1.10000, 0.90000
55699,'48201240501 ', 138.0000,1,  34,   1,   1,0.97585905, -76.681646, 1.10000, 0.90000, 1.10000, 0.90000
55700,'48201240502 ',  69.0000,1,  34,   1,   1,0.96728307, -77.640645, 1.10000, 0.90000, 1.10000, 0.90000
55701,'48201240600 ', 138.0000,1,  34,   1,   1,0.97384900, -76.839847, 1.10000, 0.90000, 1.10000, 0.90000
55702,'48201240701 ',  69.0000,1,  34,   1,   1,0.96448535, -77.486372, 1.10000, 0.90000, 1.10000, 0.90000
55703,'48201240702 ', 138.0000,1,  34,   1,   1,0.97590578, -76.658799, 1.10000, 0.90000, 1.10000, 0.90000
55704,'48201240801 ',  69.0000,1,  34,   1,   1,0.96529895, -77.422264, 1.10000, 0.90000, 1.10000, 0.90000
55705,'48201240802 ',  69.0000,1,  34,   1,   1,0.97379142, -76.751683, 1.10000, 0.90000, 1.10000, 0.90000
55706,'48201240901 ',  69.0000,1,  34,   1,   1,0.96359688, -78.796771, 1.10000, 0.90000, 1.10000, 0.90000
55707,'48201240902 ',  69.0000,1,  34,   1,   1,0.96216702, -79.156879, 1.10000, 0.90000, 1.10000, 0.90000
55708,'48201241000 ',  69.0000,1,  34,   1,   1,0.96027768, -77.793744, 1.10000, 0.90000, 1.10000, 0.90000
55709,'48201241101 ', 138.0000,1,  34,   1,   1,0.96968603, -76.881757, 1.10000, 0.90000, 1.10000, 0.90000
55710,'48201241102 ',  69.0000,1,  34,   1,   1,0.96371490, -77.598360, 1.10000, 0.90000, 1.10000, 0.90000
55711,'48201241103 ',  69.0000,1,  34,   1,   1,0.96351475, -77.593886, 1.10000, 0.90000, 1.10000, 0.90000
55712,'48201241200 ',  69.0000,1,  34,   1,   1,0.96287316, -77.609855, 1.10000, 0.90000, 1.10000, 0.90000
55713,'48201241300 ', 138.0000,1,  34,   1,   1,0.97081679, -76.807854, 1.10000, 0.90000, 1.10000, 0.90000
55714,'48201241400 ',  69.0000,1,  34,   1,   1,0.95712453, -79.379461, 1.10000, 0.90000, 1.10000, 0.90000
55715,'48201241500 ', 138.0000,1,  34,   1,   1,0.96822602, -77.988575, 1.10000, 0.90000, 1.10000, 0.90000
55716,'48201250100 ', 138.0000,1,  34,   1,   1,0.96688896, -78.148265, 1.10000, 0.90000, 1.10000, 0.90000
55717,'48201250200 ',  69.0000,1,  34,   1,   1,0.95951468, -79.439178, 1.10000, 0.90000, 1.10000, 0.90000
55718,'48201250301 ', 138.0000,1,  34,   1,   1,0.96739954, -78.103589, 1.10000, 0.90000, 1.10000, 0.90000
55719,'48201250302 ', 138.0000,1,  34,   1,   1,0.96934044, -77.983589, 1.10000, 0.90000, 1.10000, 0.90000
55720,'48201250401 ', 138.0000,1,  34,   1,   1,0.97016549, -77.875201, 1.10000, 0.90000, 1.10000, 0.90000
55721,'48201250402 ', 138.0000,1,  34,   1,   1,0.97141290, -77.841849, 1.10000, 0.90000, 1.10000, 0.90000
55722,'48201250500 ', 138.0000,1,  34,   1,   1,0.96958029, -77.871274, 1.10000, 0.90000, 1.10000, 0.90000
55723,'48201250600 ', 138.0000,1,  34,   1,   1,0.96822536, -77.983459, 1.10000, 0.90000, 1.10000, 0.90000
55724,'48201250701 ',  69.0000,1,  34,   1,   1,0.96029562, -78.912645, 1.10000, 0.90000, 1.10000, 0.90000
55725,'48201250702 ',  69.0000,1,  34,   1,   1,0.96377164, -78.760216, 1.10000, 0.90000, 1.10000, 0.90000
55726,'48201250800 ',  69.0000,1,  34,   1,   1,0.96412230, -78.675624, 1.10000, 0.90000, 1.10000, 0.90000
55727,'48201250900 ', 138.0000,1,  34,   1,   1,0.97074002, -77.474713, 1.10000, 0.90000, 1.10000, 0.90000
55728,'48201251000 ',  69.0000,1,  34,   1,   1,0.96222246, -78.641227, 1.10000, 0.90000, 1.10000, 0.90000
55729,'48201251100 ',  69.0000,1,  34,   1,   1,0.96025735, -78.897359, 1.10000, 0.90000, 1.10000, 0.90000
55730,'48201251200 ',  69.0000,1,  34,   1,   1,0.96246207, -78.425168, 1.10000, 0.90000, 1.10000, 0.90000
55731,'48201251300 ',  69.0000,1,  34,   1,   1,0.96235710, -78.600936, 1.10000, 0.90000, 1.10000, 0.90000
55732,'48201251401 ',  69.0000,1,  34,   1,   1,0.96597290, -78.102988, 1.10000, 0.90000, 1.10000, 0.90000
55733,'48201251402 ',  69.0000,1,  34,   1,   1,0.96493000, -78.207401, 1.10000, 0.90000, 1.10000, 0.90000
55734,'48201251501 ', 138.0000,1,  34,   1,   1,0.97071165, -76.975761, 1.10000, 0.90000, 1.10000, 0.90000
55735,'48201251502 ', 138.0000,1,  34,   1,   1,0.97005236, -77.375668, 1.10000, 0.90000, 1.10000, 0.90000
55736,'48201251503 ', 138.0000,1,  34,   1,   1,0.96983302, -77.274609, 1.10000, 0.90000, 1.10000, 0.90000
55737,'48201251600 ',  69.0000,1,  34,   1,   1,0.96134400, -77.532237, 1.10000, 0.90000, 1.10000, 0.90000
55738,'48201251700 ', 138.0000,1,  34,   1,   1,0.97883946, -76.930886, 1.10000, 0.90000, 1.10000, 0.90000
55739,'48201251800 ', 230.0000,1,  34,   1,   1,0.99728537, -75.344500, 1.10000, 0.90000, 1.10000, 0.90000
55740,'48201251901 ', 138.0000,1,  34,   1,   1,0.98895568, -76.584042, 1.10000, 0.90000, 1.10000, 0.90000
55741,'48201251902 ', 138.0000,1,  34,   1,   1,0.99048460, -76.650671, 1.10000, 0.90000, 1.10000, 0.90000
55742,'48201252000 ', 138.0000,1,  34,   1,   1,0.98091149, -77.336559, 1.10000, 0.90000, 1.10000, 0.90000
55743,'48201252100 ', 138.0000,1,  34,   1,   1,0.99242240, -76.684651, 1.10000, 0.90000, 1.10000, 0.90000
55744,'48201252200 ', 230.0000,1,  34,   1,   1,1.00853455, -75.636490, 1.10000, 0.90000, 1.10000, 0.90000
55745,'48201252301 ', 138.0000,1,  34,   1,   1,0.99400926, -77.083828, 1.10000, 0.90000, 1.10000, 0.90000
55746,'48201252302 ', 138.0000,1,  34,   1,   1,0.99825740, -76.773143, 1.10000, 0.90000, 1.10000, 0.90000
55747,'48201252400 ', 345.0000,1,  34,   1,   1,1.01745760, -75.074045, 1.10000, 0.90000, 1.10000, 0.90000
55748,'48201252500 ', 345.0000,1,  34,   1,   1,1.01629949, -75.131657, 1.10000, 0.90000, 1.10000, 0.90000
55749,'48201252600 ', 230.0000,1,  34,   1,   1,1.01033461, -75.595776, 1.10000, 0.90000, 1.10000, 0.90000
55750,'48201252700 ',  69.0000,1,  34,   1,   1,0.99038422, -76.288077, 1.10000, 0.90000, 1.10000, 0.90000
55751,'48201252800 ',  69.0000,1,  34,   1,   1,0.99537879, -76.132704, 1.10000, 0.90000, 1.10000, 0.90000
55752,'48201252900 ', 138.0000,1,  34,   1,   1,1.00671339, -76.003804, 1.10000, 0.90000, 1.10000, 0.90000
55753,'48201253000 ',  69.0000,1,  34,   1,   1,0.99858421, -76.195132, 1.10000, 0.90000, 1.10000, 0.90000
55754,'48201253100 ', 138.0000,1,  34,   1,   1,1.00406504, -75.903209, 1.10000, 0.90000, 1.10000, 0.90000
55755,'48201253200 ', 138.0000,1,  34,   1,   1,1.00835347, -75.619545, 1.10000, 0.90000, 1.10000, 0.90000
55756,'48201253300 ', 138.0000,1,  34,   1,   1,1.00983059, -75.713835, 1.10000, 0.90000, 1.10000, 0.90000
55757,'48201253400 ', 230.0000,1,  34,   1,   1,1.01943660, -74.880149, 1.10000, 0.90000, 1.10000, 0.90000
55758,'48201253500 ', 138.0000,1,  34,   1,   1,1.01049137, -75.678639, 1.10000, 0.90000, 1.10000, 0.90000
55759,'48201253600 ',  69.0000,1,  34,   1,   1,1.00773168, -75.694520, 1.10000, 0.90000, 1.10000, 0.90000
55760,'48201253700 ',  69.0000,1,  34,   1,   1,1.00842118, -75.607421, 1.10000, 0.90000, 1.10000, 0.90000
55761,'48201253800 ', 230.0000,1,  34,   1,   1,1.01485193, -74.822270, 1.10000, 0.90000, 1.10000, 0.90000
55762,'48201253900 ', 345.0000,1,  34,   1,   1,1.01968575, -74.036423, 1.10000, 0.90000, 1.10000, 0.90000
55763,'48201254000 ',  69.0000,1,  34,   1,   1,1.01392090, -75.045583, 1.10000, 0.90000, 1.10000, 0.90000
55764,'48201254100 ', 345.0000,1,  34,   1,   1,1.01923859, -74.123050, 1.10000, 0.90000, 1.10000, 0.90000
55765,'48201254200 ',  69.0000,1,  34,   1,   1,1.01305914, -75.250571, 1.10000, 0.90000, 1.10000, 0.90000
55766,'48201254300 ', 345.0000,1,  34,   1,   1,1.01887536, -74.188859, 1.10000, 0.90000, 1.10000, 0.90000
55767,'48201254400 ',  69.0000,1,  34,   1,   1,1.01287341, -75.299147, 1.10000, 0.90000, 1.10000, 0.90000
55768,'48201254500 ', 345.0000,1,  34,   1,   1,1.01831377, -74.291571, 1.10000, 0.90000, 1.10000, 0.90000
55769,'48201254600 ', 345.0000,1,  34,   1,   1,1.01764798, -74.410977, 1.10000, 0.90000, 1.10000, 0.90000
55770,'48201254700 ',  69.0000,1,  34,   1,   1,1.00218642, -75.357860, 1.10000, 0.90000, 1.10000, 0.90000
55771,'48201310100 ', 138.0000,1,  34,   1,   1,0.96223056, -78.666717, 1.10000, 0.90000, 1.10000, 0.90000
55772,'48201310200 ',  69.0000,1,  34,   1,   1,0.95299661, -79.581437, 1.10000, 0.90000, 1.10000, 0.90000
55773,'48201310300 ',  69.0000,1,  34,   1,   1,0.95267534, -79.592884, 1.10000, 0.90000, 1.10000, 0.90000
55774,'48201310400 ', 138.0000,1,  34,   1,   1,0.96184182, -78.811333, 1.10000, 0.90000, 1.10000, 0.90000
55775,'48201310500 ', 138.0000,1,  34,   1,   1,0.96188939, -78.907973, 1.10000, 0.90000, 1.10000, 0.90000
55776,'48201310600 ',  69.0000,1,  34,   1,   1,0.95188737, -79.739317, 1.10000, 0.90000, 1.10000, 0.90000
55777,'48201310700 ',  69.0000,1,  34,   1,   1,0.95146787, -79.730458, 1.10000, 0.90000, 1.10000, 0.90000
55778,'48201310800 ',  69.0000,1,  34,   1,   1,0.95103538, -79.859303, 1.10000, 0.90000, 1.10000, 0.90000
55779,'48201310900 ',  69.0000,1,  34,   1,   1,0.95092374, -79.915645, 1.10000, 0.90000, 1.10000, 0.90000
55780,'48201311000 ',  69.0000,1,  34,   1,   1,0.95201731, -79.980948, 1.10000, 0.90000, 1.10000, 0.90000
55781,'48201311100 ',  69.0000,1,  34,   1,   1,0.95208621, -79.889820, 1.10000, 0.90000, 1.10000, 0.90000
55782,'48201311200 ',  69.0000,1,  34,   1,   1,0.95216316, -79.775735, 1.10000, 0.90000, 1.10000, 0.90000
55783,'48201311300 ',  69.0000,1,  34,   1,   1,0.95229578, -79.781206, 1.10000, 0.90000, 1.10000, 0.90000
55784,'48201311400 ', 138.0000,1,  34,   1,   1,0.96493948, -79.016177, 1.10000, 0.90000, 1.10000, 0.90000
55785,'48201311500 ',  69.0000,1,  34,   1,   1,0.95311016, -79.744999, 1.10000, 0.90000, 1.10000, 0.90000
55786,'48201311600 ',  69.0000,1,  34,   1,   1,0.95258623, -79.719926, 1.10000, 0.90000, 1.10000, 0.90000
55787,'48201311700 ',  69.0000,1,  34,   1,   1,0.95142645, -79.669956, 1.10000, 0.90000, 1.10000, 0.90000
55788,'48201311800 ',  69.0000,1,  34,   1,   1,0.95178884, -79.611298, 1.10000, 0.90000, 1.10000, 0.90000
55789,'48201311900 ', 138.0000,1,  34,   1,   1,0.95685327, -77.929720, 1.10000, 0.90000, 1.10000, 0.90000
55790,'48201312000 ', 138.0000,1,  34,   1,   1,0.95737100, -77.850278, 1.10000, 0.90000, 1.10000, 0.90000
55791,'48201312100 ', 138.0000,1,  34,   1,   1,0.95796585, -77.759019, 1.10000, 0.90000, 1.10000, 0.90000
55792,'48201312200 ',  69.0000,1,  34,   1,   1,0.95429492, -79.355795, 1.10000, 0.90000, 1.10000, 0.90000
55793,'48201312300 ',  69.0000,1,  34,   1,   1,0.95489281, -79.041599, 1.10000, 0.90000, 1.10000, 0.90000
55794,'48201312400 ',  69.0000,1,  34,   1,   1,0.95519197, -79.033861, 1.10000, 0.90000, 1.10000, 0.90000
55795,'48201312500 ',  69.0000,1,  34,   1,   1,0.95529270, -78.909278, 1.10000, 0.90000, 1.10000, 0.90000
55796,'48201312600 ',  69.0000,1,  34,   1,   1,0.95705575, -78.732936, 1.10000, 0.90000, 1.10000, 0.90000
55797,'48201312700 ',  69.0000,1,  34,   1,   1,0.95571578, -79.013684, 1.10000, 0.90000, 1.10000, 0.90000
55798,'48201312800 ',  69.0000,1,  34,   1,   1,0.95646775, -78.088105, 1.10000, 0.90000, 1.10000, 0.90000
55799,'48201312900 ', 138.0000,1,  34,   1,   1,0.95934486, -77.544319, 1.10000, 0.90000, 1.10000, 0.90000
55800,'48201313000 ',  69.0000,1,  34,   1,   1,0.95664281, -78.743748, 1.10000, 0.90000, 1.10000, 0.90000
55801,'48201313100 ', 345.0000,1,  34,   1,   1,0.99274111, -71.897174, 1.10000, 0.90000, 1.10000, 0.90000
55802,'48201313200 ',  69.0000,1,  34,   1,   1,0.95642203, -78.098104, 1.10000, 0.90000, 1.10000, 0.90000
55803,'48201313300 ',  69.0000,1,  34,   1,   1,0.95069808, -79.430333, 1.10000, 0.90000, 1.10000, 0.90000
55804,'48201313400 ', 138.0000,1,  34,   1,   1,0.95848614, -77.526035, 1.10000, 0.90000, 1.10000, 0.90000
55805,'48201313500 ',  69.0000,1,  34,   1,   1,0.95215648, -79.248547, 1.10000, 0.90000, 1.10000, 0.90000
55806,'48201313600 ',  69.0000,1,  34,   1,   1,0.95315766, -79.064979, 1.10000, 0.90000, 1.10000, 0.90000
55807,'48201313700 ',  69.0000,1,  34,   1,   1,0.95393789, -78.973714, 1.10000, 0.90000, 1.10000, 0.90000
55808,'48201313800 ',  69.0000,1,  34,   1,   1,0.95549542, -78.795589, 1.10000, 0.90000, 1.10000, 0.90000
55809,'48201313900 ', 138.0000,1,  34,   1,   1,0.95962578, -77.367329, 1.10000, 0.90000, 1.10000, 0.90000
55810,'48201314001 ',  69.0000,1,  34,   1,   1,0.95884043, -78.561983, 1.10000, 0.90000, 1.10000, 0.90000
55811,'48201314002 ',  69.0000,1,  34,   1,   1,0.95826590, -78.315229, 1.10000, 0.90000, 1.10000, 0.90000
55812,'48201314300 ',  69.0000,1,  34,   1,   1,0.96140903, -77.763138, 1.10000, 0.90000, 1.10000, 0.90000
55813,'48201314400 ',  69.0000,1,  34,   1,   1,0.96014100, -78.070906, 1.10000, 0.90000, 1.10000, 0.90000
55814,'48201320100 ',  69.0000,1,  34,   1,   1,0.95343661, -79.704797, 1.10000, 0.90000, 1.10000, 0.90000
55815,'48201320200 ', 138.0000,1,  34,   1,   1,0.96904474, -78.779224, 1.10000, 0.90000, 1.10000, 0.90000
55816,'48201320500 ', 138.0000,1,  34,   1,   1,0.97088873, -78.710178, 1.10000, 0.90000, 1.10000, 0.90000
55817,'48201320601 ',  69.0000,1,  34,   1,   1,0.95671642, -79.606866, 1.10000, 0.90000, 1.10000, 0.90000
55818,'48201320602 ',  69.0000,1,  34,   1,   1,0.95783281, -79.566677, 1.10000, 0.90000, 1.10000, 0.90000
55819,'48201320700 ',  69.0000,1,  34,   1,   1,0.95411325, -79.537327, 1.10000, 0.90000, 1.10000, 0.90000
55820,'48201320800 ', 138.0000,1,  34,   1,   1,0.96535248, -77.792877, 1.10000, 0.90000, 1.10000, 0.90000
55821,'48201320900 ',  69.0000,1,  34,   1,   1,0.96142060, -78.934085, 1.10000, 0.90000, 1.10000, 0.90000
55822,'48201321000 ',  69.0000,1,  34,   1,   1,0.96021742, -79.068128, 1.10000, 0.90000, 1.10000, 0.90000
55823,'48201321100 ',  69.0000,1,  34,   1,   1,0.95780516, -79.307184, 1.10000, 0.90000, 1.10000, 0.90000
55824,'48201321200 ', 138.0000,1,  34,   1,   1,0.97532904, -78.249167, 1.10000, 0.90000, 1.10000, 0.90000
55825,'48201321300 ',  69.0000,1,  34,   1,   1,0.95991737, -79.160281, 1.10000, 0.90000, 1.10000, 0.90000
55826,'48201321401 ',  69.0000,1,  34,   1,   1,0.95589739, -79.459450, 1.10000, 0.90000, 1.10000, 0.90000
55827,'48201321402 ',  69.0000,1,  34,   1,   1,0.95683563, -79.370842, 1.10000, 0.90000, 1.10000, 0.90000
55828,'48201321500 ',  69.0000,1,  34,   1,   1,0.95587075, -79.468875, 1.10000, 0.90000, 1.10000, 0.90000
55829,'48201321600 ',  69.0000,1,  34,   1,   1,0.95779681, -79.475665, 1.10000, 0.90000, 1.10000, 0.90000
55830,'48201321700 ',  69.0000,1,  34,   1,   1,0.96077603, -79.406611, 1.10000, 0.90000, 1.10000, 0.90000
55831,'48201321800 ',  69.0000,1,  34,   1,   1,0.96412951, -79.344764, 1.10000, 0.90000, 1.10000, 0.90000
55832,'48201321900 ',  69.0000,1,  34,   1,   1,0.96969002, -79.122885, 1.10000, 0.90000, 1.10000, 0.90000
55833,'48201322000 ', 138.0000,1,  34,   1,   1,0.97998041, -77.885583, 1.10000, 0.90000, 1.10000, 0.90000
55834,'48201322100 ', 138.0000,1,  34,   1,   1,0.97603261, -78.182464, 1.10000, 0.90000, 1.10000, 0.90000
55835,'48201322200 ', 138.0000,1,  34,   1,   1,0.98022681, -77.867524, 1.10000, 0.90000, 1.10000, 0.90000
55836,'48201322600 ', 138.0000,1,  34,   1,   1,0.99017650, -77.143763, 1.10000, 0.90000, 1.10000, 0.90000
55837,'48201322700 ', 345.0000,1,  34,   1,   1,1.00030899, -74.601744, 1.10000, 0.90000, 1.10000, 0.90000
55838,'48201322800 ', 138.0000,1,  34,   1,   1,0.98523223, -77.497731, 1.10000, 0.90000, 1.10000, 0.90000
55839,'48201322900 ', 138.0000,1,  34,   1,   1,0.98219949, -77.709405, 1.10000, 0.90000, 1.10000, 0.90000
55840,'48201323000 ', 138.0000,1,  34,   1,   1,0.97664201, -78.175039, 1.10000, 0.90000, 1.10000, 0.90000
55841,'48201323100 ',  69.0000,1,  34,   1,   1,0.97818911, -78.157049, 1.10000, 0.90000, 1.10000, 0.90000
55842,'48201323200 ',  69.0000,1,  34,   1,   1,0.97764820, -78.177526, 1.10000, 0.90000, 1.10000, 0.90000
55843,'48201323300 ', 138.0000,1,  34,   1,   1,0.97658384, -78.175005, 1.10000, 0.90000, 1.10000, 0.90000
55844,'48201323400 ',  69.0000,1,  34,   1,   1,0.95782781, -79.555236, 1.10000, 0.90000, 1.10000, 0.90000
55845,'48201323500 ',  69.0000,1,  34,   1,   1,0.95600861, -79.543898, 1.10000, 0.90000, 1.10000, 0.90000
55846,'48201323600 ', 138.0000,1,  34,   1,   1,0.97666508, -78.207606, 1.10000, 0.90000, 1.10000, 0.90000
55847,'48201323701 ', 138.0000,1,  34,   1,   1,0.97861916, -78.121983, 1.10000, 0.90000, 1.10000, 0.90000
55848,'48201323702 ',  69.0000,1,  34,   1,   1,0.96417546, -79.509597, 1.10000, 0.90000, 1.10000, 0.90000
55849,'48201323801 ',  69.0000,1,  34,   1,   1,0.95907652, -79.574129, 1.10000, 0.90000, 1.10000, 0.90000
55850,'48201323802 ',  69.0000,1,  34,   1,   1,0.96065974, -79.556664, 1.10000, 0.90000, 1.10000, 0.90000
55851,'48201323900 ', 138.0000,1,  34,   1,   1,0.98417914, -77.748433, 1.10000, 0.90000, 1.10000, 0.90000
55852,'48201324000 ', 138.0000,1,  34,   1,   1,0.97679102, -78.320946, 1.10000, 0.90000, 1.10000, 0.90000
55853,'48201324100 ', 345.0000,1,  34,   1,   1,0.99782193, -74.402371, 1.10000, 0.90000, 1.10000, 0.90000
55854,'48201324200 ', 230.0000,1,  34,   1,   1,0.99203753, -76.388180, 1.10000, 0.90000, 1.10000, 0.90000
55855,'48201330100 ', 345.0000,1,  34,   1,   1,0.99806839, -71.220336, 1.10000, 0.90000, 1.10000, 0.90000
55856,'48201330200 ',  69.0000,1,  34,   1,   1,0.97328573, -74.151997, 1.10000, 0.90000, 1.10000, 0.90000
55857,'48201330301 ',  69.0000,1,  34,   1,   1,0.96973193, -74.416687, 1.10000, 0.90000, 1.10000, 0.90000
55858,'48201330302 ',  69.0000,1,  34,   1,   1,0.97349268, -73.112831, 1.10000, 0.90000, 1.10000, 0.90000
55859,'48201330303 ',  69.0000,1,  34,   1,   1,0.96078575, -76.724492, 1.10000, 0.90000, 1.10000, 0.90000
55860,'48201330400 ',  69.0000,1,  34,   1,   1,0.98283219, -72.351224, 1.10000, 0.90000, 1.10000, 0.90000
55861,'48201330500 ',  69.0000,1,  34,   1,   1,0.97851419, -73.642546, 1.10000, 0.90000, 1.10000, 0.90000
55862,'48201330600 ', 345.0000,1,  34,   1,   1,0.99917811, -70.920368, 1.10000, 0.90000, 1.10000, 0.90000
55863,'48201330700 ', 345.0000,1,  34,   1,   1,0.99997878, -70.717525, 1.10000, 0.90000, 1.10000, 0.90000
55864,'48201330800 ', 138.0000,1,  34,   1,   1,0.96498656, -75.751135, 1.10000, 0.90000, 1.10000, 0.90000
55865,'48201330900 ',  69.0000,1,  34,   1,   1,0.96049529, -77.324155, 1.10000, 0.90000, 1.10000, 0.90000
55866,'48201331100 ',  69.0000,1,  34,   1,   1,0.95618701, -78.696531, 1.10000, 0.90000, 1.10000, 0.90000
55867,'48201331200 ',  69.0000,1,  34,   1,   1,0.95703626, -78.570316, 1.10000, 0.90000, 1.10000, 0.90000
55868,'48201331300 ', 138.0000,1,  34,   1,   1,0.96982479, -75.613063, 1.10000, 0.90000, 1.10000, 0.90000
55869,'48201331400 ',  69.0000,1,  34,   1,   1,0.95706320, -78.538931, 1.10000, 0.90000, 1.10000, 0.90000
55870,'48201331500 ',  69.0000,1,  34,   1,   1,0.95598668, -78.005152, 1.10000, 0.90000, 1.10000, 0.90000
55871,'48201331601 ',  69.0000,1,  34,   1,   1,0.95494920, -78.276338, 1.10000, 0.90000, 1.10000, 0.90000
55872,'48201331602 ',  69.0000,1,  34,   1,   1,0.95582622, -78.588689, 1.10000, 0.90000, 1.10000, 0.90000
55873,'48201331700 ',  69.0000,1,  34,   1,   1,0.95511031, -78.778063, 1.10000, 0.90000, 1.10000, 0.90000
55874,'48201331800 ',  69.0000,1,  34,   1,   1,0.95568502, -78.741235, 1.10000, 0.90000, 1.10000, 0.90000
55875,'48201331900 ',  69.0000,1,  34,   1,   1,0.95488703, -78.847362, 1.10000, 0.90000, 1.10000, 0.90000
55876,'48201332000 ',  69.0000,1,  34,   1,   1,0.95374191, -78.937890, 1.10000, 0.90000, 1.10000, 0.90000
55877,'48201332100 ',  69.0000,1,  34,   1,   1,0.95153743, -79.266504, 1.10000, 0.90000, 1.10000, 0.90000
55878,'48201332200 ',  69.0000,1,  34,   1,   1,0.95067424, -79.565270, 1.10000, 0.90000, 1.10000, 0.90000
55879,'48201332300 ',  69.0000,1,  34,   1,   1,0.95369881, -79.075115, 1.10000, 0.90000, 1.10000, 0.90000
55880,'48201332400 ',  69.0000,1,  34,   1,   1,0.95423734, -78.925957, 1.10000, 0.90000, 1.10000, 0.90000
55881,'48201332500 ',  69.0000,1,  34,   1,   1,0.95437711, -79.187984, 1.10000, 0.90000, 1.10000, 0.90000
55882,'48201332600 ',  69.0000,1,  34,   1,   1,0.95291793, -79.316036, 1.10000, 0.90000, 1.10000, 0.90000
55883,'48201332700 ',  69.0000,1,  34,   1,   1,0.95157367, -79.529329, 1.10000, 0.90000, 1.10000, 0.90000
55884,'48201332800 ',  69.0000,1,  34,   1,   1,0.95124483, -79.638933, 1.10000, 0.90000, 1.10000, 0.90000
55885,'48201332900 ',  69.0000,1,  34,   1,   1,0.95214140, -79.665127, 1.10000, 0.90000, 1.10000, 0.90000
55886,'48201333000 ',  69.0000,1,  34,   1,   1,0.95162845, -79.548228, 1.10000, 0.90000, 1.10000, 0.90000
55887,'48201333100 ',  69.0000,1,  34,   1,   1,0.95159817, -79.463295, 1.10000, 0.90000, 1.10000, 0.90000
55888,'48201333201 ',  69.0000,1,  34,   1,   1,0.95212030, -79.440318, 1.10000, 0.90000, 1.10000, 0.90000
55889,'48201333202 ',  69.0000,1,  34,   1,   1,0.95312810, -79.428891, 1.10000, 0.90000, 1.10000, 0.90000
55890,'48201333300 ', 345.0000,1,  34,   1,   1,0.99387270, -73.854351, 1.10000, 0.90000, 1.10000, 0.90000
55891,'48201333500 ',  69.0000,1,  34,   1,   1,0.95181221, -79.321924, 1.10000, 0.90000, 1.10000, 0.90000
55892,'48201333600 ',  69.0000,1,  34,   1,   1,0.95587069, -79.060266, 1.10000, 0.90000, 1.10000, 0.90000
55893,'48201333700 ', 345.0000,1,  34,   1,   1,0.99298888, -73.358909, 1.10000, 0.90000, 1.10000, 0.90000
55894,'48201333800 ', 138.0000,1,  34,   1,   1,0.96446878, -76.891879, 1.10000, 0.90000, 1.10000, 0.90000
55895,'48201333901 ',  69.0000,1,  34,   1,   1,0.94599581, -79.311194, 1.10000, 0.90000, 1.10000, 0.90000
55896,'48201333902 ', 138.0000,1,  34,   1,   1,0.96314871, -78.020479, 1.10000, 0.90000, 1.10000, 0.90000
55897,'48201334001 ', 138.0000,1,  34,   1,   1,0.96207952, -78.149085, 1.10000, 0.90000, 1.10000, 0.90000
55898,'48201334002 ',  69.0000,1,  34,   1,   1,0.95095998, -79.680399, 1.10000, 0.90000, 1.10000, 0.90000
55899,'48201334003 ',  69.0000,1,  34,   1,   1,0.94953686, -79.834967, 1.10000, 0.90000, 1.10000, 0.90000
55900,'48201334100 ', 345.0000,1,  34,   1,   1,0.99729699, -71.438847, 1.10000, 0.90000, 1.10000, 0.90000
55901,'48201340100 ',  69.0000,1,  34,   1,   1,0.96663225, -79.148157, 1.10000, 0.90000, 1.10000, 0.90000
55902,'48201340201 ', 230.0000,1,  34,   1,   1,0.98039538, -77.003826, 1.10000, 0.90000, 1.10000, 0.90000
55903,'48201340202 ', 138.0000,1,  34,   1,   1,0.98048395, -78.203016, 1.10000, 0.90000, 1.10000, 0.90000
55904,'48201340203 ', 138.0000,1,  34,   1,   1,0.97255141, -79.565632, 1.10000, 0.90000, 1.10000, 0.90000
55905,'48201340301 ',  69.0000,1,  34,   1,   1,0.96263933, -79.598745, 1.10000, 0.90000, 1.10000, 0.90000
55906,'48201340302 ', 138.0000,1,  34,   1,   1,0.97091162, -79.180874, 1.10000, 0.90000, 1.10000, 0.90000
55907,'48201340400 ', 138.0000,1,  34,   1,   1,0.96850157, -79.179405, 1.10000, 0.90000, 1.10000, 0.90000
55908,'48201340500 ', 138.0000,1,  34,   1,   1,0.96644008, -79.169016, 1.10000, 0.90000, 1.10000, 0.90000
55909,'48201340600 ',  69.0000,1,  34,   1,   1,0.96182448, -79.572469, 1.10000, 0.90000, 1.10000, 0.90000
55910,'48201340700 ', 138.0000,1,  34,   1,   1,0.96467775, -79.104239, 1.10000, 0.90000, 1.10000, 0.90000
55911,'48201340800 ',  69.0000,1,  34,   1,   1,0.96457303, -79.386401, 1.10000, 0.90000, 1.10000, 0.90000
55912,'48201340900 ',  69.0000,1,  34,   1,   1,0.95757902, -79.690515, 1.10000, 0.90000, 1.10000, 0.90000
55913,'48201341000 ',  69.0000,1,  34,   1,   1,0.96035635, -79.638968, 1.10000, 0.90000, 1.10000, 0.90000
55914,'48201341100 ', 138.0000,1,  34,   1,   1,0.96260434, -78.936455, 1.10000, 0.90000, 1.10000, 0.90000
55915,'48201341201 ',  69.0000,1,  34,   1,   1,0.95683622, -79.826647, 1.10000, 0.90000, 1.10000, 0.90000
55916,'48201341202 ', 138.0000,1,  34,   1,   1,0.96756959, -79.223269, 1.10000, 0.90000, 1.10000, 0.90000
55917,'48201341301 ', 138.0000,1,  34,   1,   1,0.96841311, -79.187287, 1.10000, 0.90000, 1.10000, 0.90000
55918,'48201341302 ', 138.0000,1,  34,   1,   1,0.96614432, -79.204281, 1.10000, 0.90000, 1.10000, 0.90000
55919,'48201341400 ', 230.0000,1,  34,   1,   1,0.99278247, -77.177101, 1.10000, 0.90000, 1.10000, 0.90000
55920,'48201341501 ', 138.0000,1,  34,   1,   1,0.97118050, -79.600015, 1.10000, 0.90000, 1.10000, 0.90000
55921,'48201341502 ', 138.0000,1,  34,   1,   1,0.97110647, -79.493607, 1.10000, 0.90000, 1.10000, 0.90000
55922,'48201341600 ', 138.0000,1,  34,   1,   1,0.97176886, -79.737671, 1.10000, 0.90000, 1.10000, 0.90000
55923,'48201341700 ',  69.0000,1,  34,   1,   1,0.98586774, -77.866773, 1.10000, 0.90000, 1.10000, 0.90000
55924,'48201341800 ',  69.0000,1,  34,   1,   1,0.98675275, -77.858003, 1.10000, 0.90000, 1.10000, 0.90000
55925,'48201342001 ', 138.0000,1,  34,   1,   1,0.98534077, -77.837949, 1.10000, 0.90000, 1.10000, 0.90000
55926,'48201342002 ',  69.0000,1,  34,   1,   1,0.96127790, -79.548952, 1.10000, 0.90000, 1.10000, 0.90000
55927,'48201342100 ',  69.0000,1,  34,   1,   1,0.98234475, -77.854260, 1.10000, 0.90000, 1.10000, 0.90000
55928,'48201342200 ',  69.0000,1,  34,   1,   1,0.98356473, -77.813019, 1.10000, 0.90000, 1.10000, 0.90000
55929,'48201342300 ',  69.0000,1,  34,   1,   1,0.98571354, -77.706461, 1.10000, 0.90000, 1.10000, 0.90000
55930,'48201342400 ', 138.0000,1,  34,   1,   1,0.99241966, -77.022746, 1.10000, 0.90000, 1.10000, 0.90000
55931,'48201342500 ', 345.0000,1,  34,   1,   1,1.00571394, -74.879931, 1.10000, 0.90000, 1.10000, 0.90000
55932,'48201342700 ', 345.0000,1,  34,   1,   1,1.00876606, -74.910189, 1.10000, 0.90000, 1.10000, 0.90000
55933,'48201342800 ', 345.0000,1,  34,   1,   1,1.01225877, -74.944613, 1.10000, 0.90000, 1.10000, 0.90000
55934,'48201342900 ', 138.0000,1,  34,   1,   1,0.99254894, -77.250478, 1.10000, 0.90000, 1.10000, 0.90000
55935,'48201343000 ', 138.0000,1,  34,   1,   1,0.99007571, -77.465970, 1.10000, 0.90000, 1.10000, 0.90000
55936,'48201343100 ',  69.0000,1,  34,   1,   1,0.97766566, -80.007128, 1.10000, 0.90000, 1.10000, 0.90000
55937,'48201343200 ', 230.0000,1,  34,   1,   1,0.99859321, -76.474008, 1.10000, 0.90000, 1.10000, 0.90000
55938,'48201343301 ', 345.0000,1,  34,   1,   1,1.01330256, -74.947638, 1.10000, 0.90000, 1.10000, 0.90000
55939,'48201343302 ', 230.0000,1,  34,   1,   1,1.00205672, -76.217145, 1.10000, 0.90000, 1.10000, 0.90000
55940,'48201343600 ', 345.0000,1,  34,   1,   1,1.01559794, -74.986229, 1.10000, 0.90000, 1.10000, 0.90000
55941,'48201343700 ', 345.0000,1,  34,   1,   1,1.01448762, -75.079345, 1.10000, 0.90000, 1.10000, 0.90000
55942,'48201350100 ',  69.0000,1,  34,   1,   1,0.94613314, -80.063061, 1.10000, 0.90000, 1.10000, 0.90000
55943,'48201350200 ',  69.0000,1,  34,   1,   1,0.94768035, -79.949844, 1.10000, 0.90000, 1.10000, 0.90000
55944,'48201350300 ',  69.0000,1,  34,   1,   1,0.94666117, -80.029490, 1.10000, 0.90000, 1.10000, 0.90000
55945,'48201350400 ',  69.0000,1,  34,   1,   1,0.95392179, -79.655613, 1.10000, 0.90000, 1.10000, 0.90000
55946,'48201350500 ',  69.0000,1,  34,   1,   1,0.95722479, -79.604953, 1.10000, 0.90000, 1.10000, 0.90000
55947,'48201350601 ',  69.0000,1,  34,   1,   1,0.95461494, -79.757676, 1.10000, 0.90000, 1.10000, 0.90000
55948,'48201350602 ', 138.0000,1,  34,   1,   1,0.96006632, -78.533290, 1.10000, 0.90000, 1.10000, 0.90000
55949,'48201350700 ',  69.0000,1,  34,   1,   1,0.95098269, -79.840929, 1.10000, 0.90000, 1.10000, 0.90000
55950,'48201350801 ', 138.0000,1,  34,   1,   1,0.96019179, -78.558677, 1.10000, 0.90000, 1.10000, 0.90000
55951,'48201350802 ', 138.0000,1,  34,   1,   1,0.96127582, -78.573697, 1.10000, 0.90000, 1.10000, 0.90000
55952,'48201410100 ', 138.0000,1,  34,   1,   1,0.96224922, -78.375143, 1.10000, 0.90000, 1.10000, 0.90000
55953,'48201410200 ', 138.0000,1,  34,   1,   1,0.96175116, -78.352126, 1.10000, 0.90000, 1.10000, 0.90000
55954,'48201410300 ',  69.0000,1,  34,   1,   1,0.95474768, -79.089492, 1.10000, 0.90000, 1.10000, 0.90000
55955,'48201410401 ',  69.0000,1,  34,   1,   1,0.95386916, -79.077874, 1.10000, 0.90000, 1.10000, 0.90000
55956,'48201410402 ',  69.0000,1,  34,   1,   1,0.95384371, -79.065505, 1.10000, 0.90000, 1.10000, 0.90000
55957,'48201410500 ',  69.0000,1,  34,   1,   1,0.95491707, -79.051865, 1.10000, 0.90000, 1.10000, 0.90000
55958,'48201410600 ',  69.0000,1,  34,   1,   1,0.95461023, -78.978679, 1.10000, 0.90000, 1.10000, 0.90000
55959,'48201410701 ',  69.0000,1,  34,   1,   1,0.95443916, -79.022393, 1.10000, 0.90000, 1.10000, 0.90000
55960,'48201410702 ',  69.0000,1,  34,   1,   1,0.95443541, -79.000174, 1.10000, 0.90000, 1.10000, 0.90000
55961,'48201410800 ',  69.0000,1,  34,   1,   1,0.95404339, -78.948456, 1.10000, 0.90000, 1.10000, 0.90000
55962,'48201410900 ',  69.0000,1,  34,   1,   1,0.95470476, -78.929659, 1.10000, 0.90000, 1.10000, 0.90000
55963,'48201411000 ',  69.0000,1,  34,   1,   1,0.95421964, -79.009388, 1.10000, 0.90000, 1.10000, 0.90000
55964,'48201411100 ',  69.0000,1,  34,   1,   1,0.95322943, -79.096329, 1.10000, 0.90000, 1.10000, 0.90000
55965,'48201411200 ',  69.0000,1,  34,   1,   1,0.95534116, -78.921975, 1.10000, 0.90000, 1.10000, 0.90000
55966,'48201411300 ',  69.0000,1,  34,   1,   1,0.95532435, -78.235569, 1.10000, 0.90000, 1.10000, 0.90000
55967,'48201411400 ',  69.0000,1,  34,   1,   1,0.95541012, -78.886247, 1.10000, 0.90000, 1.10000, 0.90000
55968,'48201411501 ', 138.0000,1,  34,   1,   1,0.95927310, -77.289164, 1.10000, 0.90000, 1.10000, 0.90000
55969,'48201411502 ',  69.0000,1,  34,   1,   1,0.95469421, -78.973010, 1.10000, 0.90000, 1.10000, 0.90000
55970,'48201411600 ', 138.0000,1,  34,   1,   1,0.95952845, -77.246858, 1.10000, 0.90000, 1.10000, 0.90000
55971,'48201411700 ',  69.0000,1,  34,   1,   1,0.95549768, -78.052417, 1.10000, 0.90000, 1.10000, 0.90000
55972,'48201411800 ', 138.0000,1,  34,   1,   1,0.95949459, -77.301281, 1.10000, 0.90000, 1.10000, 0.90000
55973,'48201411900 ',  69.0000,1,  34,   1,   1,0.95426762, -78.942234, 1.10000, 0.90000, 1.10000, 0.90000
55974,'48201412000 ', 138.0000,1,  34,   1,   1,0.95993841, -77.310986, 1.10000, 0.90000, 1.10000, 0.90000
55975,'48201412100 ', 138.0000,1,  34,   1,   1,0.96020323, -77.305857, 1.10000, 0.90000, 1.10000, 0.90000
55976,'48201412200 ', 138.0000,1,  34,   1,   1,0.95942247, -77.357664, 1.10000, 0.90000, 1.10000, 0.90000
55977,'48201412300 ', 138.0000,1,  34,   1,   1,0.95970750, -77.299928, 1.10000, 0.90000, 1.10000, 0.90000
55978,'48201412400 ', 138.0000,1,  34,   1,   1,0.95968258, -77.279151, 1.10000, 0.90000, 1.10000, 0.90000
55979,'48201412500 ',  69.0000,1,  34,   1,   1,0.96032214, -77.560964, 1.10000, 0.90000, 1.10000, 0.90000
55980,'48201412600 ', 138.0000,1,  34,   1,   1,0.95981568, -77.241141, 1.10000, 0.90000, 1.10000, 0.90000
55981,'48201412700 ', 138.0000,1,  34,   1,   1,0.96000999, -77.195877, 1.10000, 0.90000, 1.10000, 0.90000
55982,'48201412800 ', 138.0000,1,  34,   1,   1,0.96040571, -77.178112, 1.10000, 0.90000, 1.10000, 0.90000
55983,'48201412900 ',  69.0000,1,  34,   1,   1,0.96124780, -77.108772, 1.10000, 0.90000, 1.10000, 0.90000
55984,'48201413000 ', 138.0000,1,  34,   1,   1,0.96017116, -77.238484, 1.10000, 0.90000, 1.10000, 0.90000
55985,'48201413100 ', 138.0000,1,  34,   1,   1,0.95996892, -77.288658, 1.10000, 0.90000, 1.10000, 0.90000
55986,'48201413201 ',  69.0000,1,  34,   1,   1,0.95687377, -77.888424, 1.10000, 0.90000, 1.10000, 0.90000
55987,'48201413202 ', 138.0000,1,  34,   1,   1,0.95961052, -77.330562, 1.10000, 0.90000, 1.10000, 0.90000
55988,'48201413300 ',  69.0000,1,  34,   1,   1,0.96239167, -77.520168, 1.10000, 0.90000, 1.10000, 0.90000
55989,'48201420100 ',  69.0000,1,  34,   1,   1,0.96190494, -76.565403, 1.10000, 0.90000, 1.10000, 0.90000
55990,'48201420200 ', 138.0000,1,  34,   1,   1,0.96960199, -75.573127, 1.10000, 0.90000, 1.10000, 0.90000
55991,'48201420300 ', 138.0000,1,  34,   1,   1,0.96905750, -75.631422, 1.10000, 0.90000, 1.10000, 0.90000
55992,'48201420400 ', 138.0000,1,  34,   1,   1,0.96905011, -75.595803, 1.10000, 0.90000, 1.10000, 0.90000
55993,'48201420500 ', 138.0000,1,  34,   1,   1,0.96868306, -75.595673, 1.10000, 0.90000, 1.10000, 0.90000
55994,'48201420600 ', 138.0000,1,  34,   1,   1,0.96871835, -75.607202, 1.10000, 0.90000, 1.10000, 0.90000
55995,'48201420700 ', 138.0000,1,  34,   1,   1,0.96865630, -75.672861, 1.10000, 0.90000, 1.10000, 0.90000
55996,'48201420800 ',  69.0000,1,  34,   1,   1,0.95989656, -77.251290, 1.10000, 0.90000, 1.10000, 0.90000
55997,'48201420900 ', 138.0000,1,  34,   1,   1,0.96087891, -77.082161, 1.10000, 0.90000, 1.10000, 0.90000
55998,'48201421000 ', 138.0000,1,  34,   1,   1,0.96038121, -77.128491, 1.10000, 0.90000, 1.10000, 0.90000
55999,'48201421101 ', 138.0000,1,  34,   1,   1,0.96044105, -77.116408, 1.10000, 0.90000, 1.10000, 0.90000
56000,'48201421102 ',  69.0000,1,  34,   1,   1,0.95564967, -78.187942, 1.10000, 0.90000, 1.10000, 0.90000
56001,'48201421201 ',  69.0000,1,  34,   1,   1,0.95620745, -78.054978, 1.10000, 0.90000, 1.10000, 0.90000
56002,'48201421202 ',  69.0000,1,  34,   1,   1,0.95651674, -78.051215, 1.10000, 0.90000, 1.10000, 0.90000
56003,'48201421300 ', 138.0000,1,  34,   1,   1,0.96223211, -76.843289, 1.10000, 0.90000, 1.10000, 0.90000
56004,'48201421401 ',  69.0000,1,  34,   1,   1,0.95678306, -78.023368, 1.10000, 0.90000, 1.10000, 0.90000
56005,'48201421402 ',  69.0000,1,  34,   1,   1,0.95503759, -78.157896, 1.10000, 0.90000, 1.10000, 0.90000
56006,'48201421403 ',  69.0000,1,  34,   1,   1,0.95541686, -78.149542, 1.10000, 0.90000, 1.10000, 0.90000
56007,'48201421500 ', 138.0000,1,  34,   1,   1,0.96104431, -77.026147, 1.10000, 0.90000, 1.10000, 0.90000
56008,'48201421600 ', 138.0000,1,  34,   1,   1,0.96138626, -76.993287, 1.10000, 0.90000, 1.10000, 0.90000
56009,'48201421700 ',  69.0000,1,  34,   1,   1,0.96094787, -77.136338, 1.10000, 0.90000, 1.10000, 0.90000
56010,'48201421800 ',  69.0000,1,  34,   1,   1,0.96049488, -77.193678, 1.10000, 0.90000, 1.10000, 0.90000
56011,'48201421900 ', 138.0000,1,  34,   1,   1,0.96818745, -75.725474, 1.10000, 0.90000, 1.10000, 0.90000
56012,'48201422000 ',  69.0000,1,  34,   1,   1,0.96236020, -76.577410, 1.10000, 0.90000, 1.10000, 0.90000
56013,'48201422100 ', 138.0000,1,  34,   1,   1,0.96849257, -75.614046, 1.10000, 0.90000, 1.10000, 0.90000
56014,'48201422200 ',  69.0000,1,  34,   1,   1,0.96151102, -76.681209, 1.10000, 0.90000, 1.10000, 0.90000
56015,'48201422301 ', 138.0000,1,  34,   1,   1,0.96856338, -75.619551, 1.10000, 0.90000, 1.10000, 0.90000
56016,'48201422302 ',  69.0000,1,  34,   1,   1,0.96232516, -76.604861, 1.10000, 0.90000, 1.10000, 0.90000
56017,'48201422401 ',  69.0000,1,  34,   1,   1,0.96104920, -76.652085, 1.10000, 0.90000, 1.10000, 0.90000
56018,'48201422402 ',  69.0000,1,  34,   1,   1,0.96160728, -76.631075, 1.10000, 0.90000, 1.10000, 0.90000
56019,'48201422500 ', 138.0000,1,  34,   1,   1,0.96785581, -75.767582, 1.10000, 0.90000, 1.10000, 0.90000
56020,'48201422600 ',  69.0000,1,  34,   1,   1,0.96179378, -77.006476, 1.10000, 0.90000, 1.10000, 0.90000
56021,'48201422701 ',  69.0000,1,  34,   1,   1,0.96088940, -77.042840, 1.10000, 0.90000, 1.10000, 0.90000
56022,'48201422702 ', 138.0000,1,  34,   1,   1,0.96313411, -76.600544, 1.10000, 0.90000, 1.10000, 0.90000
56023,'48201422800 ', 138.0000,1,  34,   1,   1,0.96424615, -76.330608, 1.10000, 0.90000, 1.10000, 0.90000
56024,'48201422900 ', 138.0000,1,  34,   1,   1,0.96578950, -75.995437, 1.10000, 0.90000, 1.10000, 0.90000
56025,'48201423000 ',  69.0000,1,  34,   1,   1,0.96157038, -76.703591, 1.10000, 0.90000, 1.10000, 0.90000
56026,'48201423100 ', 345.0000,1,  34,   1,   1,1.00376451, -69.526872, 1.10000, 0.90000, 1.10000, 0.90000
56027,'48201423201 ',  69.0000,1,  34,   1,   1,0.96550500, -76.159560, 1.10000, 0.90000, 1.10000, 0.90000
56028,'48201423202 ', 230.0000,1,  34,   1,   1,0.98171985, -73.407827, 1.10000, 0.90000, 1.10000, 0.90000
56029,'48201423301 ',  69.0000,1,  34,   1,   1,0.96232009, -76.644578, 1.10000, 0.90000, 1.10000, 0.90000
56030,'48201423302 ', 138.0000,1,  34,   1,   1,0.96936125, -75.572068, 1.10000, 0.90000, 1.10000, 0.90000
56031,'48201423401 ',  69.0000,1,  34,   1,   1,0.96233177, -76.570812, 1.10000, 0.90000, 1.10000, 0.90000
56032,'48201423402 ',  69.0000,1,  34,   1,   1,0.96372110, -76.446032, 1.10000, 0.90000, 1.10000, 0.90000
56033,'48201423500 ',  69.0000,1,  34,   1,   1,0.96459198, -76.306798, 1.10000, 0.90000, 1.10000, 0.90000
56034,'48201423600 ',  69.0000,1,  34,   1,   1,0.96146798, -76.628862, 1.10000, 0.90000, 1.10000, 0.90000
56035,'48201430100 ',  69.0000,1,  34,   1,   1,0.95407212, -78.545782, 1.10000, 0.90000, 1.10000, 0.90000
56036,'48201430200 ',  69.0000,1,  34,   1,   1,0.95585209, -78.164145, 1.10000, 0.90000, 1.10000, 0.90000
56037,'48201430300 ', 138.0000,1,  34,   1,   1,0.96100760, -77.190406, 1.10000, 0.90000, 1.10000, 0.90000
56038,'48201430400 ',  69.0000,1,  34,   1,   1,0.95884961, -77.789345, 1.10000, 0.90000, 1.10000, 0.90000
56039,'48201430500 ',  69.0000,1,  34,   1,   1,0.95846707, -77.894264, 1.10000, 0.90000, 1.10000, 0.90000
56040,'48201430600 ',  69.0000,1,  34,   1,   1,0.95995110, -77.348081, 1.10000, 0.90000, 1.10000, 0.90000
56041,'48201430700 ',  69.0000,1,  34,   1,   1,0.96041209, -77.350916, 1.10000, 0.90000, 1.10000, 0.90000
56042,'48201430800 ',  69.0000,1,  34,   1,   1,0.96129882, -77.308773, 1.10000, 0.90000, 1.10000, 0.90000
56043,'48201430900 ',  69.0000,1,  34,   1,   1,0.95980883, -77.315959, 1.10000, 0.90000, 1.10000, 0.90000
56044,'48201431000 ', 138.0000,1,  34,   1,   1,0.96360970, -76.513466, 1.10000, 0.90000, 1.10000, 0.90000
56045,'48201431101 ', 138.0000,1,  34,   1,   1,0.96252781, -76.689658, 1.10000, 0.90000, 1.10000, 0.90000
56046,'48201431102 ', 138.0000,1,  34,   1,   1,0.96269780, -76.673375, 1.10000, 0.90000, 1.10000, 0.90000
56047,'48201431201 ',  69.0000,1,  34,   1,   1,0.95825738, -77.824179, 1.10000, 0.90000, 1.10000, 0.90000
56048,'48201431202 ', 138.0000,1,  34,   1,   1,0.96061462, -77.088869, 1.10000, 0.90000, 1.10000, 0.90000
56049,'48201431301 ', 138.0000,1,  34,   1,   1,0.96046811, -77.093780, 1.10000, 0.90000, 1.10000, 0.90000
56050,'48201431302 ', 138.0000,1,  34,   1,   1,0.96033305, -77.106579, 1.10000, 0.90000, 1.10000, 0.90000
56051,'48201431401 ', 138.0000,1,  34,   1,   1,0.96014971, -77.130191, 1.10000, 0.90000, 1.10000, 0.90000
56052,'48201431402 ', 138.0000,1,  34,   1,   1,0.96003795, -77.143838, 1.10000, 0.90000, 1.10000, 0.90000
56053,'48201431501 ',  69.0000,1,  34,   1,   1,0.95447242, -78.257227, 1.10000, 0.90000, 1.10000, 0.90000
56054,'48201431502 ',  69.0000,1,  34,   1,   1,0.95595574, -78.120289, 1.10000, 0.90000, 1.10000, 0.90000
56055,'48201431600 ',  69.0000,1,  34,   1,   1,0.95500046, -78.229736, 1.10000, 0.90000, 1.10000, 0.90000
56056,'48201431700 ',  69.0000,1,  34,   1,   1,0.95362544, -78.312968, 1.10000, 0.90000, 1.10000, 0.90000
56057,'48201431801 ',  69.0000,1,  34,   1,   1,0.95656383, -78.175292, 1.10000, 0.90000, 1.10000, 0.90000
56058,'48201431802 ', 138.0000,1,  34,   1,   1,0.95954984, -77.230493, 1.10000, 0.90000, 1.10000, 0.90000
56059,'48201431900 ', 138.0000,1,  34,   1,   1,0.95984644, -77.199723, 1.10000, 0.90000, 1.10000, 0.90000
56060,'48201432001 ',  69.0000,1,  34,   1,   1,0.95489627, -78.258996, 1.10000, 0.90000, 1.10000, 0.90000
56061,'48201432002 ',  69.0000,1,  34,   1,   1,0.95579273, -78.057745, 1.10000, 0.90000, 1.10000, 0.90000
56062,'48201432100 ', 138.0000,1,  34,   1,   1,0.96108323, -77.002958, 1.10000, 0.90000, 1.10000, 0.90000
56063,'48201432200 ', 138.0000,1,  34,   1,   1,0.96258473, -76.692759, 1.10000, 0.90000, 1.10000, 0.90000
56064,'48201432300 ',  69.0000,1,  34,   1,   1,0.95874494, -77.304559, 1.10000, 0.90000, 1.10000, 0.90000
56065,'48201432400 ',  69.0000,1,  34,   1,   1,0.95799917, -77.299436, 1.10000, 0.90000, 1.10000, 0.90000
56066,'48201432500 ', 138.0000,1,  34,   1,   1,0.96255493, -76.702847, 1.10000, 0.90000, 1.10000, 0.90000
56067,'48201432600 ',  69.0000,1,  34,   1,   1,0.95722473, -77.915724, 1.10000, 0.90000, 1.10000, 0.90000
56068,'48201432701 ',  69.0000,1,  34,   1,   1,0.95632440, -78.035492, 1.10000, 0.90000, 1.10000, 0.90000
56069,'48201432702 ',  69.0000,1,  34,   1,   1,0.95529050, -78.238082, 1.10000, 0.90000, 1.10000, 0.90000
56070,'48201432801 ',  69.0000,1,  34,   1,   1,0.95727211, -77.660275, 1.10000, 0.90000, 1.10000, 0.90000
56071,'48201432802 ',  69.0000,1,  34,   1,   1,0.95813966, -77.602574, 1.10000, 0.90000, 1.10000, 0.90000
