 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


56072,'48201432901 ',  69.0000,1,  34,   1,   1,0.95723569, -77.286384, 1.10000, 0.90000, 1.10000, 0.90000
56073,'48201432902 ',  69.0000,1,  34,   1,   1,0.95861763, -77.134166, 1.10000, 0.90000, 1.10000, 0.90000
56074,'48201433001 ',  69.0000,1,  34,   1,   1,0.95826232, -77.261365, 1.10000, 0.90000, 1.10000, 0.90000
56075,'48201433002 ',  69.0000,1,  34,   1,   1,0.95815533, -77.228505, 1.10000, 0.90000, 1.10000, 0.90000
56076,'48201433003 ',  69.0000,1,  34,   1,   1,0.95810825, -77.228525, 1.10000, 0.90000, 1.10000, 0.90000
56077,'48201433100 ',  69.0000,1,  34,   1,   1,0.95852852, -77.189313, 1.10000, 0.90000, 1.10000, 0.90000
56078,'48201433201 ',  69.0000,1,  34,   1,   1,0.95896065, -77.158420, 1.10000, 0.90000, 1.10000, 0.90000
56079,'48201433202 ',  69.0000,1,  34,   1,   1,0.95959932, -77.072599, 1.10000, 0.90000, 1.10000, 0.90000
56080,'48201433300 ',  69.0000,1,  34,   1,   1,0.95960367, -77.109728, 1.10000, 0.90000, 1.10000, 0.90000
56081,'48201433400 ', 138.0000,1,  34,   1,   1,0.96719122, -75.828221, 1.10000, 0.90000, 1.10000, 0.90000
56082,'48201433501 ', 138.0000,1,  34,   1,   1,0.96642822, -75.903592, 1.10000, 0.90000, 1.10000, 0.90000
56083,'48201433502 ',  69.0000,1,  34,   1,   1,0.96208447, -76.823058, 1.10000, 0.90000, 1.10000, 0.90000
56084,'48201433600 ', 138.0000,1,  34,   1,   1,0.96643454, -75.864660, 1.10000, 0.90000, 1.10000, 0.90000
56085,'48201440100 ',  69.0000,1,  34,   1,   1,0.96909523, -74.336091, 1.10000, 0.90000, 1.10000, 0.90000
56086,'48201450100 ',  69.0000,1,  34,   1,   1,0.96282792, -77.107221, 1.10000, 0.90000, 1.10000, 0.90000
56087,'48201450200 ', 230.0000,1,  34,   1,   1,0.97626644, -75.235265, 1.10000, 0.90000, 1.10000, 0.90000
56088,'48201450300 ',  69.0000,1,  34,   1,   1,0.96283841, -76.922014, 1.10000, 0.90000, 1.10000, 0.90000
56089,'48201450400 ',  69.0000,1,  34,   1,   1,0.96257967, -76.851902, 1.10000, 0.90000, 1.10000, 0.90000
56090,'48201450500 ',  69.0000,1,  34,   1,   1,0.96232474, -77.017848, 1.10000, 0.90000, 1.10000, 0.90000
56091,'48201450600 ',  69.0000,1,  34,   1,   1,0.96321803, -76.803776, 1.10000, 0.90000, 1.10000, 0.90000
56092,'48201450700 ',  69.0000,1,  34,   1,   1,0.96239299, -77.049677, 1.10000, 0.90000, 1.10000, 0.90000
56093,'48201450801 ', 138.0000,1,  34,   1,   1,0.96494174, -76.445922, 1.10000, 0.90000, 1.10000, 0.90000
56094,'48201450802 ', 138.0000,1,  34,   1,   1,0.96439147, -76.485585, 1.10000, 0.90000, 1.10000, 0.90000
56095,'48201450900 ',  69.0000,1,  34,   1,   1,0.95763278, -77.277361, 1.10000, 0.90000, 1.10000, 0.90000
56096,'48201451001 ',  69.0000,1,  34,   1,   1,0.95721269, -77.296807, 1.10000, 0.90000, 1.10000, 0.90000
56097,'48201451002 ',  69.0000,1,  34,   1,   1,0.95698404, -77.291821, 1.10000, 0.90000, 1.10000, 0.90000
56098,'48201451100 ',  69.0000,1,  34,   1,   1,0.96136534, -77.088240, 1.10000, 0.90000, 1.10000, 0.90000
56099,'48201451200 ',  69.0000,1,  34,   1,   1,0.96070915, -77.083036, 1.10000, 0.90000, 1.10000, 0.90000
56100,'48201451300 ',  69.0000,1,  34,   1,   1,0.96050274, -77.056125, 1.10000, 0.90000, 1.10000, 0.90000
56101,'48201451401 ',  69.0000,1,  34,   1,   1,0.96258229, -76.799590, 1.10000, 0.90000, 1.10000, 0.90000
56102,'48201451402 ',  69.0000,1,  34,   1,   1,0.96164930, -76.905861, 1.10000, 0.90000, 1.10000, 0.90000
56103,'48201451403 ',  69.0000,1,  34,   1,   1,0.96243304, -76.836930, 1.10000, 0.90000, 1.10000, 0.90000
56104,'48201451500 ',  69.0000,1,  34,   1,   1,0.96393257, -76.725837, 1.10000, 0.90000, 1.10000, 0.90000
56105,'48201451601 ',  69.0000,1,  34,   1,   1,0.96243787, -76.946910, 1.10000, 0.90000, 1.10000, 0.90000
56106,'48201451602 ', 138.0000,1,  34,   1,   1,0.96984339, -75.300650, 1.10000, 0.90000, 1.10000, 0.90000
56107,'48201451700 ',  69.0000,1,  34,   1,   1,0.96256679, -76.811549, 1.10000, 0.90000, 1.10000, 0.90000
56108,'48201451800 ',  69.0000,1,  34,   1,   1,0.96384943, -76.139124, 1.10000, 0.90000, 1.10000, 0.90000
56109,'48201451901 ', 138.0000,1,  34,   1,   1,0.96642685, -75.364300, 1.10000, 0.90000, 1.10000, 0.90000
56110,'48201451902 ', 138.0000,1,  34,   1,   1,0.96574289, -75.440027, 1.10000, 0.90000, 1.10000, 0.90000
56111,'48201452000 ', 138.0000,1,  34,   1,   1,0.96574003, -75.440553, 1.10000, 0.90000, 1.10000, 0.90000
56112,'48201452100 ',  69.0000,1,  34,   1,   1,0.95815849, -77.216668, 1.10000, 0.90000, 1.10000, 0.90000
56113,'48201452201 ',  69.0000,1,  34,   1,   1,0.95729792, -77.279964, 1.10000, 0.90000, 1.10000, 0.90000
56114,'48201452202 ',  69.0000,1,  34,   1,   1,0.95698178, -77.290100, 1.10000, 0.90000, 1.10000, 0.90000
56115,'48201452300 ',  69.0000,1,  34,   1,   1,0.95776033, -77.226668, 1.10000, 0.90000, 1.10000, 0.90000
56116,'48201452400 ',  69.0000,1,  34,   1,   1,0.95828438, -77.120253, 1.10000, 0.90000, 1.10000, 0.90000
56117,'48201452500 ', 138.0000,1,  34,   1,   1,0.96505046, -75.514701, 1.10000, 0.90000, 1.10000, 0.90000
56118,'48201452600 ', 138.0000,1,  34,   1,   1,0.96901870, -75.077863, 1.10000, 0.90000, 1.10000, 0.90000
56119,'48201452700 ',  69.0000,1,  34,   1,   1,0.96302718, -76.302386, 1.10000, 0.90000, 1.10000, 0.90000
56120,'48201452801 ',  69.0000,1,  34,   1,   1,0.95642507, -77.188808, 1.10000, 0.90000, 1.10000, 0.90000
56121,'48201452802 ',  69.0000,1,  34,   1,   1,0.95699120, -77.160729, 1.10000, 0.90000, 1.10000, 0.90000
56122,'48201452900 ',  69.0000,1,  34,   1,   1,0.95649034, -77.190051, 1.10000, 0.90000, 1.10000, 0.90000
56123,'48201453000 ',  69.0000,1,  34,   1,   1,0.95613784, -77.194443, 1.10000, 0.90000, 1.10000, 0.90000
56124,'48201453100 ',  69.0000,1,  34,   1,   1,0.95783603, -77.207290, 1.10000, 0.90000, 1.10000, 0.90000
56125,'48201453200 ', 138.0000,1,  34,   1,   1,0.96291697, -76.216312, 1.10000, 0.90000, 1.10000, 0.90000
56126,'48201453300 ', 138.0000,1,  34,   1,   1,0.96484035, -76.016474, 1.10000, 0.90000, 1.10000, 0.90000
56127,'48201453401 ',  69.0000,1,  34,   1,   1,0.95526516, -77.398665, 1.10000, 0.90000, 1.10000, 0.90000
56128,'48201453402 ', 138.0000,1,  34,   1,   1,0.96386069, -76.110444, 1.10000, 0.90000, 1.10000, 0.90000
56129,'48201453403 ',  69.0000,1,  34,   1,   1,0.95542055, -77.394158, 1.10000, 0.90000, 1.10000, 0.90000
56130,'48201453501 ',  69.0000,1,  34,   1,   1,0.95618463, -77.313978, 1.10000, 0.90000, 1.10000, 0.90000
56131,'48201453502 ',  69.0000,1,  34,   1,   1,0.95698178, -77.222836, 1.10000, 0.90000, 1.10000, 0.90000
56132,'48201453601 ',  69.0000,1,  34,   1,   1,0.95609224, -77.139364, 1.10000, 0.90000, 1.10000, 0.90000
56133,'48201453602 ', 138.0000,1,  34,   1,   1,0.96313310, -76.185323, 1.10000, 0.90000, 1.10000, 0.90000
56134,'48201453700 ',  69.0000,1,  34,   1,   1,0.95910060, -76.943836, 1.10000, 0.90000, 1.10000, 0.90000
56135,'48201453800 ',  69.0000,1,  34,   1,   1,0.95786357, -77.097529, 1.10000, 0.90000, 1.10000, 0.90000
56136,'48201453900 ',  69.0000,1,  34,   1,   1,0.96137774, -76.435281, 1.10000, 0.90000, 1.10000, 0.90000
56137,'48201454000 ',  69.0000,1,  34,   1,   1,0.96502715, -75.967550, 1.10000, 0.90000, 1.10000, 0.90000
56138,'48201454100 ',  69.0000,1,  34,   1,   1,0.96592236, -75.899801, 1.10000, 0.90000, 1.10000, 0.90000
56139,'48201454200 ',  69.0000,1,  34,   1,   1,0.96489924, -75.869229, 1.10000, 0.90000, 1.10000, 0.90000
56140,'48201454301 ', 230.0000,1,  34,   1,   1,0.98373550, -72.905555, 1.10000, 0.90000, 1.10000, 0.90000
56141,'48201454302 ',  69.0000,1,  34,   1,   1,0.96591455, -75.860548, 1.10000, 0.90000, 1.10000, 0.90000
56142,'48201454400 ',  69.0000,1,  34,   1,   1,0.96308267, -76.217760, 1.10000, 0.90000, 1.10000, 0.90000
56143,'48201454501 ',  69.0000,1,  34,   1,   1,0.95607692, -76.928318, 1.10000, 0.90000, 1.10000, 0.90000
56144,'48201454502 ',  69.0000,1,  34,   1,   1,0.96135938, -76.563388, 1.10000, 0.90000, 1.10000, 0.90000
56145,'48201454600 ', 138.0000,1,  34,   1,   1,0.96432006, -76.435875, 1.10000, 0.90000, 1.10000, 0.90000
56146,'48201454700 ',  69.0000,1,  34,   1,   1,0.95940983, -76.894058, 1.10000, 0.90000, 1.10000, 0.90000
56147,'48201454800 ', 138.0000,1,  34,   1,   1,0.96471971, -76.363974, 1.10000, 0.90000, 1.10000, 0.90000
56148,'48201454900 ',  69.0000,1,  34,   1,   1,0.96076941, -76.710941, 1.10000, 0.90000, 1.10000, 0.90000
56149,'48201455000 ',  69.0000,1,  34,   1,   1,0.96099466, -76.650808, 1.10000, 0.90000, 1.10000, 0.90000
56150,'48201455101 ', 138.0000,1,  34,   1,   1,0.96534324, -76.268699, 1.10000, 0.90000, 1.10000, 0.90000
56151,'48201455102 ', 138.0000,1,  34,   1,   1,0.96599299, -76.181369, 1.10000, 0.90000, 1.10000, 0.90000
56152,'48201455200 ',  69.0000,1,  34,   1,   1,0.96309900, -76.637789, 1.10000, 0.90000, 1.10000, 0.90000
56153,'48201455300 ', 138.0000,1,  34,   1,   1,0.96716285, -76.037566, 1.10000, 0.90000, 1.10000, 0.90000
56154,'48201510100 ',  69.0000,1,  34,   1,   1,0.96169901, -78.461593, 1.10000, 0.90000, 1.10000, 0.90000
56155,'48201510200 ',  69.0000,1,  34,   1,   1,0.95710099, -78.998747, 1.10000, 0.90000, 1.10000, 0.90000
56156,'48201510300 ',  69.0000,1,  34,   1,   1,0.95574087, -79.086938, 1.10000, 0.90000, 1.10000, 0.90000
56157,'48201510400 ', 138.0000,1,  34,   1,   1,0.95979971, -78.855121, 1.10000, 0.90000, 1.10000, 0.90000
56158,'48201510500 ',  69.0000,1,  34,   1,   1,0.95579088, -79.077724, 1.10000, 0.90000, 1.10000, 0.90000
56159,'48201510600 ',  69.0000,1,  34,   1,   1,0.95612270, -79.053586, 1.10000, 0.90000, 1.10000, 0.90000
56160,'48201510700 ', 138.0000,1,  34,   1,   1,0.96133780, -78.302163, 1.10000, 0.90000, 1.10000, 0.90000
56161,'48201510800 ',  69.0000,1,  34,   1,   1,0.95569360, -78.963817, 1.10000, 0.90000, 1.10000, 0.90000
56162,'48201510900 ', 138.0000,1,  34,   1,   1,0.96155649, -78.102831, 1.10000, 0.90000, 1.10000, 0.90000
56163,'48201511001 ', 138.0000,1,  34,   1,   1,0.96056688, -77.997393, 1.10000, 0.90000, 1.10000, 0.90000
56164,'48201511002 ',  69.0000,1,  34,   1,   1,0.95686436, -78.919359, 1.10000, 0.90000, 1.10000, 0.90000
56165,'48201511100 ', 138.0000,1,  34,   1,   1,0.96034783, -78.063673, 1.10000, 0.90000, 1.10000, 0.90000
56166,'48201511200 ',  69.0000,1,  34,   1,   1,0.95733696, -78.904961, 1.10000, 0.90000, 1.10000, 0.90000
56167,'48201511301 ', 138.0000,1,  34,   1,   1,0.95961416, -78.859411, 1.10000, 0.90000, 1.10000, 0.90000
56168,'48201511302 ',  69.0000,1,  34,   1,   1,0.95721298, -78.995031, 1.10000, 0.90000, 1.10000, 0.90000
56169,'48201511400 ',  69.0000,1,  34,   1,   1,0.95743829, -79.013548, 1.10000, 0.90000, 1.10000, 0.90000
56170,'48201511500 ',  69.0000,1,  34,   1,   1,0.95807338, -78.971303, 1.10000, 0.90000, 1.10000, 0.90000
56171,'48201511600 ',  69.0000,1,  34,   1,   1,0.95787311, -79.008172, 1.10000, 0.90000, 1.10000, 0.90000
56172,'48201520100 ', 138.0000,1,  34,   1,   1,0.96124876, -77.901545, 1.10000, 0.90000, 1.10000, 0.90000
56173,'48201520200 ',  69.0000,1,  34,   1,   1,0.95439541, -78.594584, 1.10000, 0.90000, 1.10000, 0.90000
56174,'48201520300 ', 138.0000,1,  34,   1,   1,0.96214277, -77.773793, 1.10000, 0.90000, 1.10000, 0.90000
56175,'48201520400 ', 138.0000,1,  34,   1,   1,0.96271634, -77.682371, 1.10000, 0.90000, 1.10000, 0.90000
56176,'48201520500 ', 138.0000,1,  34,   1,   1,0.96373588, -77.511473, 1.10000, 0.90000, 1.10000, 0.90000
56177,'48201520601 ', 138.0000,1,  34,   1,   1,0.96409756, -77.430952, 1.10000, 0.90000, 1.10000, 0.90000
56178,'48201520602 ',  69.0000,1,  34,   1,   1,0.95532876, -78.370157, 1.10000, 0.90000, 1.10000, 0.90000
56179,'48201520700 ',  69.0000,1,  34,   1,   1,0.95531934, -78.374720, 1.10000, 0.90000, 1.10000, 0.90000
56180,'48201521000 ',  69.0000,1,  34,   1,   1,0.95935875, -77.861062, 1.10000, 0.90000, 1.10000, 0.90000
56181,'48201521100 ',  69.0000,1,  34,   1,   1,0.96074259, -77.728939, 1.10000, 0.90000, 1.10000, 0.90000
56182,'48201521200 ', 138.0000,1,  34,   1,   1,0.96322739, -77.141721, 1.10000, 0.90000, 1.10000, 0.90000
56183,'48201521300 ',  69.0000,1,  34,   1,   1,0.96157253, -77.708619, 1.10000, 0.90000, 1.10000, 0.90000
56184,'48201521400 ', 138.0000,1,  34,   1,   1,0.96509987, -77.289485, 1.10000, 0.90000, 1.10000, 0.90000
56185,'48201521500 ', 138.0000,1,  34,   1,   1,0.96585912, -77.136455, 1.10000, 0.90000, 1.10000, 0.90000
56186,'48201521600 ', 345.0000,1,  34,   1,   1,0.98143137, -74.123289, 1.10000, 0.90000, 1.10000, 0.90000
56187,'48201521700 ',  69.0000,1,  34,   1,   1,0.96547484, -77.491194, 1.10000, 0.90000, 1.10000, 0.90000
56188,'48201521800 ',  69.0000,1,  34,   1,   1,0.96221453, -77.575451, 1.10000, 0.90000, 1.10000, 0.90000
56189,'48201521900 ',  69.0000,1,  34,   1,   1,0.96089172, -77.731289, 1.10000, 0.90000, 1.10000, 0.90000
56190,'48201522000 ', 138.0000,1,  34,   1,   1,0.96697199, -76.904112, 1.10000, 0.90000, 1.10000, 0.90000
56191,'48201522100 ', 138.0000,1,  34,   1,   1,0.96627867, -76.953754, 1.10000, 0.90000, 1.10000, 0.90000
56192,'48201522201 ', 138.0000,1,  34,   1,   1,0.96451670, -77.068255, 1.10000, 0.90000, 1.10000, 0.90000
56193,'48201522202 ',  69.0000,1,  34,   1,   1,0.95962304, -77.757517, 1.10000, 0.90000, 1.10000, 0.90000
56194,'48201522301 ',  69.0000,1,  34,   1,   1,0.95874715, -77.920977, 1.10000, 0.90000, 1.10000, 0.90000
56195,'48201522302 ',  69.0000,1,  34,   1,   1,0.95871943, -77.869908, 1.10000, 0.90000, 1.10000, 0.90000
56196,'48201522401 ',  69.0000,1,  34,   1,   1,0.95936674, -77.737293, 1.10000, 0.90000, 1.10000, 0.90000
56197,'48201522402 ',  69.0000,1,  34,   1,   1,0.95978987, -77.601420, 1.10000, 0.90000, 1.10000, 0.90000
56198,'48201522500 ', 138.0000,1,  34,   1,   1,0.96186393, -77.189682, 1.10000, 0.90000, 1.10000, 0.90000
56199,'48201530100 ', 138.0000,1,  34,   1,   1,0.96310365, -77.573259, 1.10000, 0.90000, 1.10000, 0.90000
56200,'48201530200 ', 138.0000,1,  34,   1,   1,0.96055394, -78.036824, 1.10000, 0.90000, 1.10000, 0.90000
56201,'48201530300 ',  69.0000,1,  34,   1,   1,0.95891947, -78.915787, 1.10000, 0.90000, 1.10000, 0.90000
56202,'48201530400 ',  69.0000,1,  34,   1,   1,0.95974261, -78.857642, 1.10000, 0.90000, 1.10000, 0.90000
56203,'48201530500 ',  69.0000,1,  34,   1,   1,0.95889956, -78.872094, 1.10000, 0.90000, 1.10000, 0.90000
56204,'48201530600 ', 138.0000,1,  34,   1,   1,0.96186537, -77.967040, 1.10000, 0.90000, 1.10000, 0.90000
56205,'48201530700 ',  69.0000,1,  34,   1,   1,0.96182060, -78.386755, 1.10000, 0.90000, 1.10000, 0.90000
56206,'48201530800 ', 138.0000,1,  34,   1,   1,0.96248364, -77.869395, 1.10000, 0.90000, 1.10000, 0.90000
56207,'48201530900 ', 138.0000,1,  34,   1,   1,0.96230060, -77.913074, 1.10000, 0.90000, 1.10000, 0.90000
56208,'48201531000 ',  69.0000,1,  34,   1,   1,0.95781118, -78.576375, 1.10000, 0.90000, 1.10000, 0.90000
56209,'48201531100 ',  69.0000,1,  34,   1,   1,0.95828658, -78.542941, 1.10000, 0.90000, 1.10000, 0.90000
56210,'48201531200 ',  69.0000,1,  34,   1,   1,0.95883471, -78.521555, 1.10000, 0.90000, 1.10000, 0.90000
56211,'48201531300 ',  69.0000,1,  34,   1,   1,0.95952654, -78.478860, 1.10000, 0.90000, 1.10000, 0.90000
56212,'48201531400 ',  69.0000,1,  34,   1,   1,0.95974249, -78.444948, 1.10000, 0.90000, 1.10000, 0.90000
56213,'48201531500 ',  69.0000,1,  34,   1,   1,0.96003389, -78.404486, 1.10000, 0.90000, 1.10000, 0.90000
56214,'48201531600 ',  69.0000,1,  34,   1,   1,0.95825553, -78.527306, 1.10000, 0.90000, 1.10000, 0.90000
56215,'48201531700 ',  69.0000,1,  34,   1,   1,0.95912510, -78.502212, 1.10000, 0.90000, 1.10000, 0.90000
56216,'48201531800 ', 138.0000,1,  34,   1,   1,0.96338135, -77.777345, 1.10000, 0.90000, 1.10000, 0.90000
56217,'48201531900 ', 138.0000,1,  34,   1,   1,0.96489513, -77.590389, 1.10000, 0.90000, 1.10000, 0.90000
56218,'48201532001 ', 138.0000,1,  34,   1,   1,0.96671838, -77.369378, 1.10000, 0.90000, 1.10000, 0.90000
56219,'48201532002 ',  69.0000,1,  34,   1,   1,0.95963216, -78.392718, 1.10000, 0.90000, 1.10000, 0.90000
56220,'48201532100 ',  69.0000,1,  34,   1,   1,0.96053010, -78.368539, 1.10000, 0.90000, 1.10000, 0.90000
56221,'48201532200 ', 138.0000,1,  34,   1,   1,0.96657020, -77.305392, 1.10000, 0.90000, 1.10000, 0.90000
56222,'48201532300 ', 138.0000,1,  34,   1,   1,0.96760309, -77.095514, 1.10000, 0.90000, 1.10000, 0.90000
56223,'48201532400 ', 138.0000,1,  34,   1,   1,0.96945393, -77.015642, 1.10000, 0.90000, 1.10000, 0.90000
56224,'48201532501 ', 138.0000,1,  34,   1,   1,0.97189355, -76.898996, 1.10000, 0.90000, 1.10000, 0.90000
56225,'48201532502 ', 138.0000,1,  34,   1,   1,0.97199845, -76.910840, 1.10000, 0.90000, 1.10000, 0.90000
56226,'48201532600 ', 138.0000,1,  34,   1,   1,0.97236103, -76.906673, 1.10000, 0.90000, 1.10000, 0.90000
56227,'48201532700 ', 138.0000,1,  34,   1,   1,0.97032857, -77.071698, 1.10000, 0.90000, 1.10000, 0.90000
56228,'48201532800 ', 138.0000,1,  34,   1,   1,0.96931452, -77.153134, 1.10000, 0.90000, 1.10000, 0.90000
56229,'48201532900 ',  69.0000,1,  34,   1,   1,0.96482921, -77.984423, 1.10000, 0.90000, 1.10000, 0.90000
56230,'48201533000 ',  69.0000,1,  34,   1,   1,0.96420580, -78.055627, 1.10000, 0.90000, 1.10000, 0.90000
56231,'48201533100 ',  69.0000,1,  34,   1,   1,0.96339524, -78.127966, 1.10000, 0.90000, 1.10000, 0.90000
56232,'48201533200 ',  69.0000,1,  34,   1,   1,0.96271849, -78.147049, 1.10000, 0.90000, 1.10000, 0.90000
56233,'48201533300 ',  69.0000,1,  34,   1,   1,0.96373844, -78.191391, 1.10000, 0.90000, 1.10000, 0.90000
56234,'48201533400 ', 138.0000,1,  34,   1,   1,0.97109479, -77.026202, 1.10000, 0.90000, 1.10000, 0.90000
56235,'48201533500 ', 138.0000,1,  34,   1,   1,0.96952349, -77.415304, 1.10000, 0.90000, 1.10000, 0.90000
56236,'48201533600 ', 138.0000,1,  34,   1,   1,0.97081786, -77.246899, 1.10000, 0.90000, 1.10000, 0.90000
56237,'48201533701 ', 138.0000,1,  34,   1,   1,0.97260159, -77.027540, 1.10000, 0.90000, 1.10000, 0.90000
56238,'48201533702 ', 138.0000,1,  34,   1,   1,0.97356802, -76.816392, 1.10000, 0.90000, 1.10000, 0.90000
56239,'48201533801 ', 138.0000,1,  34,   1,   1,0.97436655, -76.761368, 1.10000, 0.90000, 1.10000, 0.90000
56240,'48201533802 ', 138.0000,1,  34,   1,   1,0.97561079, -76.642611, 1.10000, 0.90000, 1.10000, 0.90000
56241,'48201533901 ', 138.0000,1,  34,   1,   1,0.97715926, -76.475401, 1.10000, 0.90000, 1.10000, 0.90000
56242,'48201533902 ', 138.0000,1,  34,   1,   1,0.97855502, -76.349781, 1.10000, 0.90000, 1.10000, 0.90000
56243,'48201534001 ', 138.0000,1,  34,   1,   1,0.97511548, -76.672801, 1.10000, 0.90000, 1.10000, 0.90000
56244,'48201534002 ', 345.0000,1,  34,   1,   1,0.99931228, -73.838218, 1.10000, 0.90000, 1.10000, 0.90000
56245,'48201534003 ', 138.0000,1,  34,   1,   1,0.97969747, -76.220212, 1.10000, 0.90000, 1.10000, 0.90000
56246,'48201534100 ', 138.0000,1,  34,   1,   1,0.97593802, -76.597505, 1.10000, 0.90000, 1.10000, 0.90000
56247,'48201534201 ',  69.0000,1,  34,   1,   1,0.96487159, -77.969983, 1.10000, 0.90000, 1.10000, 0.90000
56248,'48201534202 ',  69.0000,1,  34,   1,   1,0.96371019, -77.919146, 1.10000, 0.90000, 1.10000, 0.90000
56249,'48201534203 ',  69.0000,1,  34,   1,   1,0.96432394, -77.814262, 1.10000, 0.90000, 1.10000, 0.90000
56250,'48201540100 ', 345.0000,1,  34,   1,   1,0.98234880, -74.107710, 1.10000, 0.90000, 1.10000, 0.90000
56251,'48201540200 ',  69.0000,1,  34,   1,   1,0.96066570, -77.727969, 1.10000, 0.90000, 1.10000, 0.90000
56252,'48201540501 ', 138.0000,1,  34,   1,   1,0.96188909, -77.163782, 1.10000, 0.90000, 1.10000, 0.90000
56253,'48201540502 ',  69.0000,1,  34,   1,   1,0.95541304, -78.868939, 1.10000, 0.90000, 1.10000, 0.90000
56254,'48201540601 ',  69.0000,1,  34,   1,   1,0.95217174, -79.003432, 1.10000, 0.90000, 1.10000, 0.90000
56255,'48201540602 ',  69.0000,1,  34,   1,   1,0.95145869, -79.079479, 1.10000, 0.90000, 1.10000, 0.90000
56256,'48201540700 ', 138.0000,1,  34,   1,   1,0.96455097, -76.957183, 1.10000, 0.90000, 1.10000, 0.90000
56257,'48201540800 ', 138.0000,1,  34,   1,   1,0.96223032, -77.322386, 1.10000, 0.90000, 1.10000, 0.90000
56258,'48201540901 ',  69.0000,1,  34,   1,   1,0.95688373, -78.448896, 1.10000, 0.90000, 1.10000, 0.90000
56259,'48201540902 ', 138.0000,1,  34,   1,   1,0.96215045, -77.322816, 1.10000, 0.90000, 1.10000, 0.90000
56260,'48201541001 ', 138.0000,1,  34,   1,   1,0.96275795, -77.215371, 1.10000, 0.90000, 1.10000, 0.90000
56261,'48201541002 ', 138.0000,1,  34,   1,   1,0.96369731, -77.032212, 1.10000, 0.90000, 1.10000, 0.90000
56262,'48201541003 ',  69.0000,1,  34,   1,   1,0.95895946, -78.020021, 1.10000, 0.90000, 1.10000, 0.90000
56263,'48201541100 ',  69.0000,1,  34,   1,   1,0.95521504, -78.518666, 1.10000, 0.90000, 1.10000, 0.90000
56264,'48201541201 ',  69.0000,1,  34,   1,   1,0.95392185, -78.662257, 1.10000, 0.90000, 1.10000, 0.90000
56265,'48201541202 ', 138.0000,1,  34,   1,   1,0.96187145, -77.243627, 1.10000, 0.90000, 1.10000, 0.90000
56266,'48201541203 ',  69.0000,1,  34,   1,   1,0.95592725, -78.496448, 1.10000, 0.90000, 1.10000, 0.90000
56267,'48201541300 ',  69.0000,1,  34,   1,   1,0.95488238, -78.583191, 1.10000, 0.90000, 1.10000, 0.90000
56268,'48201541400 ', 138.0000,1,  34,   1,   1,0.96242261, -77.109072, 1.10000, 0.90000, 1.10000, 0.90000
56269,'48201541500 ', 138.0000,1,  34,   1,   1,0.96288610, -77.011203, 1.10000, 0.90000, 1.10000, 0.90000
56270,'48201541601 ', 138.0000,1,  34,   1,   1,0.96343136, -76.892637, 1.10000, 0.90000, 1.10000, 0.90000
56271,'48201541602 ',  69.0000,1,  34,   1,   1,0.95478821, -78.624678, 1.10000, 0.90000, 1.10000, 0.90000
56272,'48201541700 ', 138.0000,1,  34,   1,   1,0.96450984, -76.536409, 1.10000, 0.90000, 1.10000, 0.90000
56273,'48201541800 ',  69.0000,1,  34,   1,   1,0.95404094, -77.075037, 1.10000, 0.90000, 1.10000, 0.90000
56274,'48201541900 ', 138.0000,1,  34,   1,   1,0.96378589, -76.607374, 1.10000, 0.90000, 1.10000, 0.90000
56275,'48201542000 ', 138.0000,1,  34,   1,   1,0.96363676, -76.620850, 1.10000, 0.90000, 1.10000, 0.90000
56276,'48201542101 ', 138.0000,1,  34,   1,   1,0.96403277, -76.764735, 1.10000, 0.90000, 1.10000, 0.90000
56277,'48201542102 ',  69.0000,1,  34,   1,   1,0.95085984, -78.905398, 1.10000, 0.90000, 1.10000, 0.90000
56278,'48201542200 ', 138.0000,1,  34,   1,   1,0.96569848, -76.400146, 1.10000, 0.90000, 1.10000, 0.90000
56279,'48201542301 ', 138.0000,1,  34,   1,   1,0.96374452, -76.592997, 1.10000, 0.90000, 1.10000, 0.90000
56280,'48201542302 ', 138.0000,1,  34,   1,   1,0.96402907, -76.537030, 1.10000, 0.90000, 1.10000, 0.90000
56281,'48201542400 ', 138.0000,1,  34,   1,   1,0.96405733, -76.483038, 1.10000, 0.90000, 1.10000, 0.90000
56282,'48201542500 ',  69.0000,1,  34,   1,   1,0.96209323, -76.663211, 1.10000, 0.90000, 1.10000, 0.90000
56283,'48201542600 ', 138.0000,1,  34,   1,   1,0.96751648, -75.989959, 1.10000, 0.90000, 1.10000, 0.90000
56284,'48201542700 ', 138.0000,1,  34,   1,   1,0.96833628, -75.902711, 1.10000, 0.90000, 1.10000, 0.90000
56285,'48201542800 ', 138.0000,1,  34,   1,   1,0.96887636, -75.875690, 1.10000, 0.90000, 1.10000, 0.90000
56286,'48201542900 ', 138.0000,1,  34,   1,   1,0.96722305, -76.124378, 1.10000, 0.90000, 1.10000, 0.90000
56287,'48201543001 ', 138.0000,1,  34,   1,   1,0.97028387, -76.010812, 1.10000, 0.90000, 1.10000, 0.90000
56288,'48201543002 ', 138.0000,1,  34,   1,   1,0.96588635, -76.652078, 1.10000, 0.90000, 1.10000, 0.90000
56289,'48201543003 ',  69.0000,1,  34,   1,   1,0.95256060, -78.759096, 1.10000, 0.90000, 1.10000, 0.90000
56290,'48201543100 ', 345.0000,1,  34,   1,   1,1.00340283, -71.925041, 1.10000, 0.90000, 1.10000, 0.90000
56291,'48201543200 ', 345.0000,1,  34,   1,   1,0.98160815, -74.243248, 1.10000, 0.90000, 1.10000, 0.90000
56292,'48201550100 ', 138.0000,1,  34,   1,   1,0.97396362, -76.837695, 1.10000, 0.90000, 1.10000, 0.90000
56293,'48201550200 ', 138.0000,1,  34,   1,   1,0.97426605, -76.756068, 1.10000, 0.90000, 1.10000, 0.90000
56294,'48201550301 ', 138.0000,1,  34,   1,   1,0.97379875, -76.776169, 1.10000, 0.90000, 1.10000, 0.90000
56295,'48201550302 ', 138.0000,1,  34,   1,   1,0.97213304, -76.873554, 1.10000, 0.90000, 1.10000, 0.90000
56296,'48201550401 ',  69.0000,1,  34,   1,   1,0.96426994, -78.505402, 1.10000, 0.90000, 1.10000, 0.90000
56297,'48201550402 ',  69.0000,1,  34,   1,   1,0.96437991, -77.720361, 1.10000, 0.90000, 1.10000, 0.90000
56298,'48201550500 ', 138.0000,1,  34,   1,   1,0.97503424, -76.686345, 1.10000, 0.90000, 1.10000, 0.90000
56299,'48201550601 ', 138.0000,1,  34,   1,   1,0.97575688, -76.603085, 1.10000, 0.90000, 1.10000, 0.90000
56300,'48201550602 ',  69.0000,1,  34,   1,   1,0.96706259, -77.381235, 1.10000, 0.90000, 1.10000, 0.90000
56301,'48201550603 ', 138.0000,1,  34,   1,   1,0.97651875, -76.520419, 1.10000, 0.90000, 1.10000, 0.90000
56302,'48201550700 ', 138.0000,1,  34,   1,   1,0.97943264, -76.227459, 1.10000, 0.90000, 1.10000, 0.90000
56303,'48201550800 ',  69.0000,1,  34,   1,   1,0.96695888, -77.424484, 1.10000, 0.90000, 1.10000, 0.90000
56304,'48201550900 ', 230.0000,1,  34,   1,   1,0.98658544, -75.259969, 1.10000, 0.90000, 1.10000, 0.90000
56305,'48201551000 ',  69.0000,1,  34,   1,   1,0.97791773, -76.213573, 1.10000, 0.90000, 1.10000, 0.90000
56306,'48201551100 ', 138.0000,1,  34,   1,   1,0.97607392, -76.485865, 1.10000, 0.90000, 1.10000, 0.90000
56307,'48201551200 ',  69.0000,1,  34,   1,   1,0.97660255, -76.290741, 1.10000, 0.90000, 1.10000, 0.90000
56308,'48201551300 ',  69.0000,1,  34,   1,   1,0.97342169, -76.755794, 1.10000, 0.90000, 1.10000, 0.90000
56309,'48201551400 ', 138.0000,1,  34,   1,   1,0.98076409, -76.040708, 1.10000, 0.90000, 1.10000, 0.90000
56310,'48201551500 ', 138.0000,1,  34,   1,   1,0.98071969, -76.064443, 1.10000, 0.90000, 1.10000, 0.90000
56311,'48201551600 ',  69.0000,1,  34,   1,   1,0.96427077, -78.015076, 1.10000, 0.90000, 1.10000, 0.90000
56312,'48201551701 ',  69.0000,1,  34,   1,   1,0.96035308, -78.321055, 1.10000, 0.90000, 1.10000, 0.90000
56313,'48201551702 ',  69.0000,1,  34,   1,   1,0.96227705, -78.019386, 1.10000, 0.90000, 1.10000, 0.90000
56314,'48201551703 ',  69.0000,1,  34,   1,   1,0.96236044, -78.106710, 1.10000, 0.90000, 1.10000, 0.90000
56315,'48201551800 ', 138.0000,1,  34,   1,   1,0.96610993, -76.873834, 1.10000, 0.90000, 1.10000, 0.90000
56316,'48201551900 ',  69.0000,1,  34,   1,   1,0.95929062, -78.330727, 1.10000, 0.90000, 1.10000, 0.90000
56317,'48201552001 ',  69.0000,1,  34,   1,   1,0.95751625, -78.385717, 1.10000, 0.90000, 1.10000, 0.90000
56318,'48201552002 ',  69.0000,1,  34,   1,   1,0.95741528, -78.405258, 1.10000, 0.90000, 1.10000, 0.90000
56319,'48201552101 ',  69.0000,1,  34,   1,   1,0.95785671, -78.350145, 1.10000, 0.90000, 1.10000, 0.90000
56320,'48201552102 ',  69.0000,1,  34,   1,   1,0.95868403, -78.291235, 1.10000, 0.90000, 1.10000, 0.90000
56321,'48201552103 ',  69.0000,1,  34,   1,   1,0.95827150, -78.275894, 1.10000, 0.90000, 1.10000, 0.90000
56322,'48201552200 ',  69.0000,1,  34,   1,   1,0.95885569, -78.180961, 1.10000, 0.90000, 1.10000, 0.90000
56323,'48201552301 ',  69.0000,1,  34,   1,   1,0.95672476, -78.262432, 1.10000, 0.90000, 1.10000, 0.90000
56324,'48201552302 ',  69.0000,1,  34,   1,   1,0.96442473, -77.826351, 1.10000, 0.90000, 1.10000, 0.90000
56325,'48201552400 ',  69.0000,1,  34,   1,   1,0.96049511, -78.181958, 1.10000, 0.90000, 1.10000, 0.90000
56326,'48201552500 ', 138.0000,1,  34,   1,   1,0.97459996, -76.411662, 1.10000, 0.90000, 1.10000, 0.90000
56327,'48201552601 ', 138.0000,1,  34,   1,   1,0.97273678, -76.511028, 1.10000, 0.90000, 1.10000, 0.90000
56328,'48201552602 ', 138.0000,1,  34,   1,   1,0.97087538, -76.596815, 1.10000, 0.90000, 1.10000, 0.90000
56329,'48201552700 ',  69.0000,1,  34,   1,   1,0.96468198, -77.962737, 1.10000, 0.90000, 1.10000, 0.90000
56330,'48201552800 ',  69.0000,1,  34,   1,   1,0.96426439, -78.023614, 1.10000, 0.90000, 1.10000, 0.90000
56331,'48201552900 ',  69.0000,1,  34,   1,   1,0.96268213, -78.065067, 1.10000, 0.90000, 1.10000, 0.90000
56332,'48201553001 ',  69.0000,1,  34,   1,   1,0.96395379, -78.009913, 1.10000, 0.90000, 1.10000, 0.90000
56333,'48201553002 ',  69.0000,1,  34,   1,   1,0.96519208, -77.906312, 1.10000, 0.90000, 1.10000, 0.90000
56334,'48201553100 ',  69.0000,1,  34,   1,   1,0.96509039, -77.890986, 1.10000, 0.90000, 1.10000, 0.90000
56335,'48201553200 ', 138.0000,1,  34,   1,   1,0.97114938, -76.903108, 1.10000, 0.90000, 1.10000, 0.90000
56336,'48201553300 ',  69.0000,1,  34,   1,   1,0.96485436, -77.882099, 1.10000, 0.90000, 1.10000, 0.90000
56337,'48201553401 ', 138.0000,1,  34,   1,   1,0.97101665, -76.868253, 1.10000, 0.90000, 1.10000, 0.90000
56338,'48201553402 ', 138.0000,1,  34,   1,   1,0.97131985, -76.825879, 1.10000, 0.90000, 1.10000, 0.90000
56339,'48201553403 ', 138.0000,1,  34,   1,   1,0.97172129, -76.776367, 1.10000, 0.90000, 1.10000, 0.90000
56340,'48201553500 ',  69.0000,1,  34,   1,   1,0.96602076, -77.785753, 1.10000, 0.90000, 1.10000, 0.90000
56341,'48201553600 ', 138.0000,1,  34,   1,   1,0.97376788, -76.583824, 1.10000, 0.90000, 1.10000, 0.90000
56342,'48201553700 ',  69.0000,1,  34,   1,   1,0.96608752, -77.836679, 1.10000, 0.90000, 1.10000, 0.90000
56343,'48201553801 ', 138.0000,1,  34,   1,   1,0.97430891, -76.493215, 1.10000, 0.90000, 1.10000, 0.90000
56344,'48201553802 ', 138.0000,1,  34,   1,   1,0.97467226, -76.461113, 1.10000, 0.90000, 1.10000, 0.90000
56345,'48201553900 ',  69.0000,1,  34,   1,   1,0.96632099, -77.786081, 1.10000, 0.90000, 1.10000, 0.90000
56346,'48201554001 ',  69.0000,1,  34,   1,   1,0.96515054, -77.922199, 1.10000, 0.90000, 1.10000, 0.90000
56347,'48201554002 ',  69.0000,1,  34,   1,   1,0.96447724, -77.971384, 1.10000, 0.90000, 1.10000, 0.90000
56348,'48201554101 ',  69.0000,1,  34,   1,   1,0.96547234, -77.811011, 1.10000, 0.90000, 1.10000, 0.90000
56349,'48201554102 ',  69.0000,1,  34,   1,   1,0.96488988, -77.824371, 1.10000, 0.90000, 1.10000, 0.90000
56350,'48201554200 ', 138.0000,1,  34,   1,   1,0.96763510, -76.745160, 1.10000, 0.90000, 1.10000, 0.90000
56351,'48201554301 ', 138.0000,1,  34,   1,   1,0.96884197, -76.684501, 1.10000, 0.90000, 1.10000, 0.90000
56352,'48201554302 ', 138.0000,1,  34,   1,   1,0.96781093, -76.733706, 1.10000, 0.90000, 1.10000, 0.90000
56353,'48201554401 ', 138.0000,1,  34,   1,   1,0.96579117, -76.752775, 1.10000, 0.90000, 1.10000, 0.90000
56354,'48201554402 ', 138.0000,1,  34,   1,   1,0.96574670, -76.584637, 1.10000, 0.90000, 1.10000, 0.90000
56355,'48201554403 ', 138.0000,1,  34,   1,   1,0.96593827, -76.411512, 1.10000, 0.90000, 1.10000, 0.90000
56356,'48201554501 ',  69.0000,1,  34,   1,   1,0.96355027, -77.031502, 1.10000, 0.90000, 1.10000, 0.90000
56357,'48201554502 ', 138.0000,1,  34,   1,   1,0.96711564, -76.736492, 1.10000, 0.90000, 1.10000, 0.90000
56358,'48201554600 ', 138.0000,1,  34,   1,   1,0.96777546, -76.679119, 1.10000, 0.90000, 1.10000, 0.90000
56359,'48201554700 ', 138.0000,1,  34,   1,   1,0.96836120, -76.689344, 1.10000, 0.90000, 1.10000, 0.90000
56360,'48201554801 ',  69.0000,1,  34,   1,   1,0.96070319, -77.994716, 1.10000, 0.90000, 1.10000, 0.90000
56361,'48201554802 ',  69.0000,1,  34,   1,   1,0.95941174, -78.137992, 1.10000, 0.90000, 1.10000, 0.90000
56362,'48201554901 ',  69.0000,1,  34,   1,   1,0.96089554, -77.916469, 1.10000, 0.90000, 1.10000, 0.90000
56363,'48201554902 ', 138.0000,1,  34,   1,   1,0.97609651, -76.118230, 1.10000, 0.90000, 1.10000, 0.90000
56364,'48201554903 ', 138.0000,1,  34,   1,   1,0.97471428, -76.417673, 1.10000, 0.90000, 1.10000, 0.90000
56365,'48201555000 ', 230.0000,1,  34,   1,   1,0.98142207, -75.708761, 1.10000, 0.90000, 1.10000, 0.90000
56366,'48201555100 ', 230.0000,1,  34,   1,   1,0.98156941, -75.635186, 1.10000, 0.90000, 1.10000, 0.90000
56367,'48201555200 ', 230.0000,1,  34,   1,   1,0.98182166, -75.548832, 1.10000, 0.90000, 1.10000, 0.90000
56368,'48201555301 ', 138.0000,1,  34,   1,   1,0.97753185, -75.854674, 1.10000, 0.90000, 1.10000, 0.90000
56369,'48201555302 ', 138.0000,1,  34,   1,   1,0.97801042, -75.748854, 1.10000, 0.90000, 1.10000, 0.90000
56370,'48201555303 ',  69.0000,1,  34,   1,   1,0.96550637, -77.317093, 1.10000, 0.90000, 1.10000, 0.90000
56371,'48201555401 ',  69.0000,1,  34,   1,   1,0.96550399, -77.463737, 1.10000, 0.90000, 1.10000, 0.90000
56372,'48201555402 ',  69.0000,1,  34,   1,   1,0.96415550, -77.641677, 1.10000, 0.90000, 1.10000, 0.90000
56373,'48201555501 ', 138.0000,1,  34,   1,   1,0.97005135, -76.221114, 1.10000, 0.90000, 1.10000, 0.90000
56374,'48201555502 ', 138.0000,1,  34,   1,   1,0.96829486, -76.499587, 1.10000, 0.90000, 1.10000, 0.90000
56375,'48201555600 ',  69.0000,1,  34,   1,   1,0.95940334, -76.396260, 1.10000, 0.90000, 1.10000, 0.90000
56376,'48201555701 ',  69.0000,1,  34,   1,   1,0.96311361, -76.254260, 1.10000, 0.90000, 1.10000, 0.90000
56377,'48201555702 ', 138.0000,1,  34,   1,   1,0.96689421, -76.044635, 1.10000, 0.90000, 1.10000, 0.90000
56378,'48201556000 ', 138.0000,1,  34,   1,   1,0.97028875, -75.098155, 1.10000, 0.90000, 1.10000, 0.90000
56379,'48201980000 ', 138.0000,1,  34,   1,   1,0.96678448, -77.314613, 1.10000, 0.90000, 1.10000, 0.90000
56380,'48201980100 ', 230.0000,1,  34,   1,   1,0.98547047, -75.690538, 1.10000, 0.90000, 1.10000, 0.90000
56381,'48203020102 ', 138.0000,1,  34,   1,   1,0.96969604, -60.921592, 1.10000, 0.90000, 1.10000, 0.90000
56382,'48203020103 ',  69.0000,1,  34,   1,   1,0.98016244, -57.994897, 1.10000, 0.90000, 1.10000, 0.90000
56383,'48203020104 ',  69.0000,1,  34,   1,   1,0.95463872, -64.918879, 1.10000, 0.90000, 1.10000, 0.90000
56384,'48203020200 ', 138.0000,1,  34,   1,   1,1.00981176, -55.890185, 1.10000, 0.90000, 1.10000, 0.90000
56385,'48203020301 ',  69.0000,1,  34,   1,   1,0.98162860, -58.355524, 1.10000, 0.90000, 1.10000, 0.90000
56386,'48203020302 ',  69.0000,1,  34,   1,   1,0.98645210, -57.875786, 1.10000, 0.90000, 1.10000, 0.90000
56387,'48203020401 ',  69.0000,1,  34,   1,   1,0.98802817, -57.932421, 1.10000, 0.90000, 1.10000, 0.90000
56388,'48203020402 ', 138.0000,1,  34,   1,   1,1.00851321, -56.372410, 1.10000, 0.90000, 1.10000, 0.90000
56389,'48203020501 ',  69.0000,1,  34,   1,   1,0.98466605, -58.237997, 1.10000, 0.90000, 1.10000, 0.90000
56390,'48203020502 ', 138.0000,1,  34,   1,   1,1.00707269, -56.611869, 1.10000, 0.90000, 1.10000, 0.90000
56391,'48203020603 ', 138.0000,1,  34,   1,   1,1.01108623, -56.545869, 1.10000, 0.90000, 1.10000, 0.90000
56392,'48203020604 ', 345.0000,1,  34,   1,   1,1.01999724, -55.605198, 1.10000, 0.90000, 1.10000, 0.90000
56393,'48203020605 ', 138.0000,1,  34,   1,   1,1.00984561, -56.333764, 1.10000, 0.90000, 1.10000, 0.90000
56394,'48203020606 ',  69.0000,1,  34,   1,   1,0.99835223, -57.958001, 1.10000, 0.90000, 1.10000, 0.90000
56395,'48205950200 ', 345.0000,1,  34,   1,   1,1.02170312, -56.829650, 1.10000, 0.90000, 1.10000, 0.90000
56396,'48207950300 ', 138.0000,1,  34,   1,   1,1.01087046, -53.624006, 1.10000, 0.90000, 1.10000, 0.90000
56397,'48207950400 ', 138.0000,1,  34,   1,   1,1.00997972, -53.780705, 1.10000, 0.90000, 1.10000, 0.90000
56398,'48209010100 ', 138.0000,1,  34,   1,   1,0.98186183, -70.963480, 1.10000, 0.90000, 1.10000, 0.90000
56399,'48209010200 ', 138.0000,1,  34,   1,   1,0.98153943, -70.982447, 1.10000, 0.90000, 1.10000, 0.90000
56400,'48209010302 ', 138.0000,1,  34,   1,   1,0.98147547, -70.990322, 1.10000, 0.90000, 1.10000, 0.90000
56401,'48209010303 ',  69.0000,1,  34,   1,   1,0.96435899, -72.563889, 1.10000, 0.90000, 1.10000, 0.90000
56402,'48209010304 ', 138.0000,1,  34,   1,   1,0.97977769, -71.118648, 1.10000, 0.90000, 1.10000, 0.90000
56403,'48209010400 ', 138.0000,1,  34,   1,   1,0.98600721, -70.617299, 1.10000, 0.90000, 1.10000, 0.90000
56404,'48209010500 ', 138.0000,1,  34,   1,   1,0.98416811, -70.797315, 1.10000, 0.90000, 1.10000, 0.90000
56405,'48209010600 ', 138.0000,1,  34,   1,   1,0.98049229, -71.180816, 1.10000, 0.90000, 1.10000, 0.90000
56406,'48209010701 ', 138.0000,1,  34,   1,   1,0.97971112, -71.235916, 1.10000, 0.90000, 1.10000, 0.90000
56407,'48209010702 ', 138.0000,1,  34,   1,   1,0.98007250, -71.221640, 1.10000, 0.90000, 1.10000, 0.90000
56408,'48209010803 ',  69.0000,1,  34,   1,   1,0.94865549, -74.594067, 1.10000, 0.90000, 1.10000, 0.90000
56409,'48209010804 ',  69.0000,1,  34,   1,   1,0.95639330, -73.882785, 1.10000, 0.90000, 1.10000, 0.90000
56410,'48209010805 ',  69.0000,1,  34,   1,   1,0.95669460, -74.200300, 1.10000, 0.90000, 1.10000, 0.90000
56411,'48209010806 ',  69.0000,1,  34,   1,   1,0.95206380, -74.515048, 1.10000, 0.90000, 1.10000, 0.90000
56412,'48209010807 ',  69.0000,1,  34,   1,   1,0.94076025, -74.987165, 1.10000, 0.90000, 1.10000, 0.90000
56413,'48209010808 ',  69.0000,1,  34,   1,   1,0.94462347, -75.483562, 1.10000, 0.90000, 1.10000, 0.90000
56414,'48209010809 ',  69.0000,1,  34,   1,   1,0.95048165, -74.883954, 1.10000, 0.90000, 1.10000, 0.90000
56415,'48209010901 ', 138.0000,1,  34,   1,   1,0.97658002, -71.885699, 1.10000, 0.90000, 1.10000, 0.90000
56416,'48209010902 ', 230.0000,1,  34,   1,   1,0.99704576, -69.615931, 1.10000, 0.90000, 1.10000, 0.90000
56417,'48209010905 ', 138.0000,1,  34,   1,   1,0.98092651, -71.252506, 1.10000, 0.90000, 1.10000, 0.90000
56418,'48209010906 ', 138.0000,1,  34,   1,   1,0.97609580, -71.269889, 1.10000, 0.90000, 1.10000, 0.90000
56419,'48209010907 ', 138.0000,1,  34,   1,   1,0.97443223, -71.316252, 1.10000, 0.90000, 1.10000, 0.90000
56420,'48209010908 ', 138.0000,1,  34,   1,   1,0.97460389, -71.267464, 1.10000, 0.90000, 1.10000, 0.90000
56421,'48209010909 ',  69.0000,1,  34,   1,   1,0.95671809, -72.707985, 1.10000, 0.90000, 1.10000, 0.90000
56422,'48209010910 ',  69.0000,1,  34,   1,   1,0.95833933, -72.683731, 1.10000, 0.90000, 1.10000, 0.90000
56423,'48211950300 ', 138.0000,1,  34,   1,   1,0.99170578, -57.662643, 1.10000, 0.90000, 1.10000, 0.90000
56424,'48213950100 ', 138.0000,1,  34,   1,   1,0.98021084, -65.332399, 1.10000, 0.90000, 1.10000, 0.90000
56425,'48213950200 ', 138.0000,1,  34,   1,   1,0.98286748, -66.240821, 1.10000, 0.90000, 1.10000, 0.90000
56426,'48213950300 ', 138.0000,1,  34,   1,   1,0.98833865, -67.346724, 1.10000, 0.90000, 1.10000, 0.90000
56427,'48213950400 ', 138.0000,1,  34,   1,   1,0.99537104, -67.916088, 1.10000, 0.90000, 1.10000, 0.90000
56428,'48213950500 ',  69.0000,1,  34,   1,   1,0.98820132, -69.487319, 1.10000, 0.90000, 1.10000, 0.90000
56429,'48213950601 ', 138.0000,1,  34,   1,   1,0.99782783, -69.302685, 1.10000, 0.90000, 1.10000, 0.90000
56430,'48213950602 ', 138.0000,1,  34,   1,   1,0.99753010, -69.432875, 1.10000, 0.90000, 1.10000, 0.90000
56431,'48213950700 ', 138.0000,1,  34,   1,   1,0.99866271, -70.078403, 1.10000, 0.90000, 1.10000, 0.90000
56432,'48213950800 ', 138.0000,1,  34,   1,   1,1.00774181, -68.756140, 1.10000, 0.90000, 1.10000, 0.90000
56433,'48213950901 ', 138.0000,1,  34,   1,   1,0.99896103, -68.987322, 1.10000, 0.90000, 1.10000, 0.90000
56434,'48213950902 ', 138.0000,1,  34,   1,   1,1.01502550, -67.068926, 1.10000, 0.90000, 1.10000, 0.90000
56435,'48213950903 ', 138.0000,1,  34,   1,   1,1.00099921, -68.568276, 1.10000, 0.90000, 1.10000, 0.90000
56436,'48213951000 ', 138.0000,1,  34,   1,   1,1.00471532, -67.877901, 1.10000, 0.90000, 1.10000, 0.90000
56437,'48213951100 ', 138.0000,1,  34,   1,   1,0.99956077, -67.935466, 1.10000, 0.90000, 1.10000, 0.90000
56438,'48213951200 ', 138.0000,1,  34,   1,   1,0.99369699, -67.804176, 1.10000, 0.90000, 1.10000, 0.90000
56439,'48213951300 ', 138.0000,1,  34,   1,   1,0.99319905, -67.699749, 1.10000, 0.90000, 1.10000, 0.90000
56440,'48213951400 ',  69.0000,1,  34,   1,   1,0.97237861, -67.760039, 1.10000, 0.90000, 1.10000, 0.90000
56441,'48215020101 ',  69.0000,1,  34,   1,   1,0.99691761, -63.417487, 1.10000, 0.90000, 1.10000, 0.90000
56442,'48215020102 ', 138.0000,1,  34,   1,   1,1.01058018, -62.310436, 1.10000, 0.90000, 1.10000, 0.90000
56443,'48215020201 ',  69.0000,1,  34,   1,   1,1.00773132, -62.899738, 1.10000, 0.90000, 1.10000, 0.90000
56444,'48215020202 ', 138.0000,1,  34,   1,   1,1.01077712, -62.317690, 1.10000, 0.90000, 1.10000, 0.90000
56445,'48215020204 ',  69.0000,1,  34,   1,   1,0.99970245, -63.197869, 1.10000, 0.90000, 1.10000, 0.90000
56446,'48215020205 ',  69.0000,1,  34,   1,   1,0.99576360, -63.452396, 1.10000, 0.90000, 1.10000, 0.90000
56447,'48215020301 ', 138.0000,1,  34,   1,   1,1.00126648, -63.062119, 1.10000, 0.90000, 1.10000, 0.90000
56448,'48215020302 ', 138.0000,1,  34,   1,   1,1.01093948, -62.331951, 1.10000, 0.90000, 1.10000, 0.90000
56449,'48215020402 ', 138.0000,1,  34,   1,   1,1.00531411, -62.730076, 1.10000, 0.90000, 1.10000, 0.90000
56450,'48215020403 ',  69.0000,1,  34,   1,   1,0.99556935, -63.461624, 1.10000, 0.90000, 1.10000, 0.90000
56451,'48215020404 ',  69.0000,1,  34,   1,   1,0.99539995, -63.468741, 1.10000, 0.90000, 1.10000, 0.90000
56452,'48215020501 ',  69.0000,1,  34,   1,   1,0.98412126, -64.648424, 1.10000, 0.90000, 1.10000, 0.90000
56453,'48215020503 ', 138.0000,1,  34,   1,   1,0.99924284, -63.171969, 1.10000, 0.90000, 1.10000, 0.90000
56454,'48215020504 ', 138.0000,1,  34,   1,   1,0.99929583, -63.176327, 1.10000, 0.90000, 1.10000, 0.90000
56455,'48215020600 ',  69.0000,1,  34,   1,   1,0.97886395, -65.022212, 1.10000, 0.90000, 1.10000, 0.90000
56456,'48215020701 ',  69.0000,1,  34,   1,   1,0.98698235, -64.411990, 1.10000, 0.90000, 1.10000, 0.90000
56457,'48215020721 ', 138.0000,1,  34,   1,   1,0.99977446, -63.175862, 1.10000, 0.90000, 1.10000, 0.90000
56458,'48215020723 ',  69.0000,1,  34,   1,   1,0.98096383, -64.766538, 1.10000, 0.90000, 1.10000, 0.90000
56459,'48215020724 ', 138.0000,1,  34,   1,   1,1.00021398, -63.127532, 1.10000, 0.90000, 1.10000, 0.90000
56460,'48215020725 ',  69.0000,1,  34,   1,   1,0.97907913, -64.817628, 1.10000, 0.90000, 1.10000, 0.90000
56461,'48215020726 ', 138.0000,1,  34,   1,   1,1.00017607, -63.135974, 1.10000, 0.90000, 1.10000, 0.90000
56462,'48215020802 ',  69.0000,1,  34,   1,   1,0.98033589, -64.804780, 1.10000, 0.90000, 1.10000, 0.90000
56463,'48215020803 ', 138.0000,1,  34,   1,   1,0.99942833, -63.237750, 1.10000, 0.90000, 1.10000, 0.90000
56464,'48215020804 ', 138.0000,1,  34,   1,   1,0.99907351, -63.238727, 1.10000, 0.90000, 1.10000, 0.90000
56465,'48215020901 ',  69.0000,1,  34,   1,   1,0.98349732, -64.793101, 1.10000, 0.90000, 1.10000, 0.90000
56466,'48215020903 ', 230.0000,1,  34,   1,   1,1.00854814, -62.556022, 1.10000, 0.90000, 1.10000, 0.90000
56467,'48215020904 ',  69.0000,1,  34,   1,   1,0.98198694, -64.857837, 1.10000, 0.90000, 1.10000, 0.90000
56468,'48215021000 ', 138.0000,1,  34,   1,   1,0.99492019, -63.494627, 1.10000, 0.90000, 1.10000, 0.90000
56469,'48215021100 ',  69.0000,1,  34,   1,   1,0.97922617, -65.022438, 1.10000, 0.90000, 1.10000, 0.90000
56470,'48215021201 ',  69.0000,1,  34,   1,   1,0.97914374, -65.067223, 1.10000, 0.90000, 1.10000, 0.90000
56471,'48215021202 ',  69.0000,1,  34,   1,   1,0.97659981, -65.094599, 1.10000, 0.90000, 1.10000, 0.90000
56472,'48215021302 ',  69.0000,1,  34,   1,   1,0.96381289, -66.106505, 1.10000, 0.90000, 1.10000, 0.90000
56473,'48215021303 ',  69.0000,1,  34,   1,   1,0.95779347, -66.404376, 1.10000, 0.90000, 1.10000, 0.90000
56474,'48215021304 ',  69.0000,1,  34,   1,   1,0.97114378, -65.390769, 1.10000, 0.90000, 1.10000, 0.90000
56475,'48215021305 ',  69.0000,1,  34,   1,   1,0.97513568, -65.247028, 1.10000, 0.90000, 1.10000, 0.90000
56476,'48215021401 ',  69.0000,1,  34,   1,   1,0.97173893, -65.566319, 1.10000, 0.90000, 1.10000, 0.90000
56477,'48215021403 ',  69.0000,1,  34,   1,   1,0.96825212, -65.802234, 1.10000, 0.90000, 1.10000, 0.90000
56478,'48215021404 ',  69.0000,1,  34,   1,   1,0.97588056, -65.244289, 1.10000, 0.90000, 1.10000, 0.90000
56479,'48215021500 ',  69.0000,1,  34,   1,   1,0.97004378, -65.634915, 1.10000, 0.90000, 1.10000, 0.90000
56480,'48215021600 ',  69.0000,1,  34,   1,   1,0.97050714, -65.626916, 1.10000, 0.90000, 1.10000, 0.90000
56481,'48215021701 ',  69.0000,1,  34,   1,   1,0.97503066, -65.365395, 1.10000, 0.90000, 1.10000, 0.90000
56482,'48215021702 ',  69.0000,1,  34,   1,   1,0.97101194, -65.644934, 1.10000, 0.90000, 1.10000, 0.90000
56483,'48215021803 ',  69.0000,1,  34,   1,   1,0.96454859, -66.000596, 1.10000, 0.90000, 1.10000, 0.90000
56484,'48215021804 ',  69.0000,1,  34,   1,   1,0.96362382, -66.012125, 1.10000, 0.90000, 1.10000, 0.90000
56485,'48215021805 ',  69.0000,1,  34,   1,   1,0.96728790, -65.867332, 1.10000, 0.90000, 1.10000, 0.90000
56486,'48215021806 ',  69.0000,1,  34,   1,   1,0.96894807, -65.799215, 1.10000, 0.90000, 1.10000, 0.90000
56487,'48215021901 ',  69.0000,1,  34,   1,   1,0.96225518, -66.118424, 1.10000, 0.90000, 1.10000, 0.90000
56488,'48215021903 ',  69.0000,1,  34,   1,   1,0.95506155, -66.520148, 1.10000, 0.90000, 1.10000, 0.90000
56489,'48215021904 ',  69.0000,1,  34,   1,   1,0.95405072, -66.537866, 1.10000, 0.90000, 1.10000, 0.90000
56490,'48215022001 ',  69.0000,1,  34,   1,   1,0.96458310, -66.032732, 1.10000, 0.90000, 1.10000, 0.90000
56491,'48215022003 ',  69.0000,1,  34,   1,   1,0.96113861, -66.133013, 1.10000, 0.90000, 1.10000, 0.90000
56492,'48215022004 ',  69.0000,1,  34,   1,   1,0.95223933, -66.643802, 1.10000, 0.90000, 1.10000, 0.90000
56493,'48215022103 ',  69.0000,1,  34,   1,   1,0.95576519, -69.349062, 1.10000, 0.90000, 1.10000, 0.90000
56494,'48215022104 ',  69.0000,1,  34,   1,   1,0.96075112, -68.908740, 1.10000, 0.90000, 1.10000, 0.90000
56495,'48215022105 ',  69.0000,1,  34,   1,   1,0.95397753, -69.509189, 1.10000, 0.90000, 1.10000, 0.90000
56496,'48215022106 ',  69.0000,1,  34,   1,   1,0.95186520, -69.632938, 1.10000, 0.90000, 1.10000, 0.90000
56497,'48215022201 ', 138.0000,1,  34,   1,   1,0.98018074, -66.306431, 1.10000, 0.90000, 1.10000, 0.90000
56498,'48215022203 ',  69.0000,1,  34,   1,   1,0.95256662, -69.557164, 1.10000, 0.90000, 1.10000, 0.90000
56499,'48215022204 ',  69.0000,1,  34,   1,   1,0.95705110, -69.206434, 1.10000, 0.90000, 1.10000, 0.90000
56500,'48215022300 ',  69.0000,1,  34,   1,   1,0.95936465, -69.120920, 1.10000, 0.90000, 1.10000, 0.90000
56501,'48215022401 ',  69.0000,1,  34,   1,   1,0.96293265, -68.806998, 1.10000, 0.90000, 1.10000, 0.90000
56502,'48215022402 ',  69.0000,1,  34,   1,   1,0.96490973, -68.440613, 1.10000, 0.90000, 1.10000, 0.90000
56503,'48215022501 ',  69.0000,1,  34,   1,   1,0.96539176, -68.456295, 1.10000, 0.90000, 1.10000, 0.90000
56504,'48215022502 ', 138.0000,1,  34,   1,   1,0.97541428, -66.833019, 1.10000, 0.90000, 1.10000, 0.90000
56505,'48215022600 ',  69.0000,1,  34,   1,   1,0.96425962, -68.679922, 1.10000, 0.90000, 1.10000, 0.90000
56506,'48215022701 ',  69.0000,1,  34,   1,   1,0.96390527, -68.735861, 1.10000, 0.90000, 1.10000, 0.90000
56507,'48215022702 ',  69.0000,1,  34,   1,   1,0.96222621, -68.805345, 1.10000, 0.90000, 1.10000, 0.90000
56508,'48215022800 ',  69.0000,1,  34,   1,   1,0.95640719, -69.382592, 1.10000, 0.90000, 1.10000, 0.90000
56509,'48215022900 ',  69.0000,1,  34,   1,   1,0.96172333, -68.790974, 1.10000, 0.90000, 1.10000, 0.90000
56510,'48215023000 ',  69.0000,1,  34,   1,   1,0.96184492, -68.740588, 1.10000, 0.90000, 1.10000, 0.90000
56511,'48215023102 ', 138.0000,1,  34,   1,   1,0.97369617, -67.010924, 1.10000, 0.90000, 1.10000, 0.90000
56512,'48215023103 ',  69.0000,1,  34,   1,   1,0.96768141, -68.436071, 1.10000, 0.90000, 1.10000, 0.90000
56513,'48215023104 ',  69.0000,1,  34,   1,   1,0.97045630, -68.386012, 1.10000, 0.90000, 1.10000, 0.90000
56514,'48215023503 ', 138.0000,1,  34,   1,   1,1.00497878, -63.104773, 1.10000, 0.90000, 1.10000, 0.90000
56515,'48215023504 ',  69.0000,1,  34,   1,   1,1.00329781, -63.178751, 1.10000, 0.90000, 1.10000, 0.90000
56516,'48215023507 ',  69.0000,1,  34,   1,   1,0.97545445, -65.411383, 1.10000, 0.90000, 1.10000, 0.90000
56517,'48215023509 ',  69.0000,1,  34,   1,   1,0.98540771, -64.321640, 1.10000, 0.90000, 1.10000, 0.90000
56518,'48215023510 ', 138.0000,1,  34,   1,   1,1.00118887, -63.165917, 1.10000, 0.90000, 1.10000, 0.90000
56519,'48215023511 ', 138.0000,1,  34,   1,   1,0.99711251, -63.477087, 1.10000, 0.90000, 1.10000, 0.90000
56520,'48215023512 ',  69.0000,1,  34,   1,   1,0.97852337, -64.773464, 1.10000, 0.90000, 1.10000, 0.90000
56521,'48215023513 ', 138.0000,1,  34,   1,   1,0.99469280, -63.708275, 1.10000, 0.90000, 1.10000, 0.90000
56522,'48215023514 ',  69.0000,1,  34,   1,   1,0.96471047, -65.978548, 1.10000, 0.90000, 1.10000, 0.90000
56523,'48215023515 ',  69.0000,1,  34,   1,   1,0.96895278, -65.726173, 1.10000, 0.90000, 1.10000, 0.90000
56524,'48215023600 ', 138.0000,1,  34,   1,   1,1.00045860, -63.325860, 1.10000, 0.90000, 1.10000, 0.90000
56525,'48215023700 ',  69.0000,1,  34,   1,   1,0.98269176, -64.817607, 1.10000, 0.90000, 1.10000, 0.90000
56526,'48215023801 ', 138.0000,1,  34,   1,   1,0.99463862, -63.556727, 1.10000, 0.90000, 1.10000, 0.90000
56527,'48215023802 ', 138.0000,1,  34,   1,   1,0.99766105, -63.393998, 1.10000, 0.90000, 1.10000, 0.90000
56528,'48215023902 ', 138.0000,1,  34,   1,   1,1.00359416, -63.024205, 1.10000, 0.90000, 1.10000, 0.90000
56529,'48215023903 ',  69.0000,1,  34,   1,   1,0.99039638, -64.270577, 1.10000, 0.90000, 1.10000, 0.90000
56530,'48215023904 ', 138.0000,1,  34,   1,   1,1.00334644, -63.091181, 1.10000, 0.90000, 1.10000, 0.90000
56531,'48215024000 ', 345.0000,1,  34,   1,   1,1.01855040, -61.397916, 1.10000, 0.90000, 1.10000, 0.90000
56532,'48215024105 ',  69.0000,1,  34,   1,   1,0.98266220, -64.370517, 1.10000, 0.90000, 1.10000, 0.90000
56533,'48215024106 ',  69.0000,1,  34,   1,   1,0.98724604, -64.300589, 1.10000, 0.90000, 1.10000, 0.90000
56534,'48215024107 ',  69.0000,1,  34,   1,   1,0.99189019, -63.838616, 1.10000, 0.90000, 1.10000, 0.90000
56535,'48215024108 ',  69.0000,1,  34,   1,   1,1.00062060, -63.301278, 1.10000, 0.90000, 1.10000, 0.90000
56536,'48215024109 ',  69.0000,1,  34,   1,   1,0.99108464, -64.010436, 1.10000, 0.90000, 1.10000, 0.90000
56537,'48215024110 ', 138.0000,1,  34,   1,   1,1.01082706, -62.136041, 1.10000, 0.90000, 1.10000, 0.90000
56538,'48215024111 ',  69.0000,1,  34,   1,   1,0.97912449, -64.471904, 1.10000, 0.90000, 1.10000, 0.90000
56539,'48215024112 ', 138.0000,1,  34,   1,   1,1.00069737, -63.641189, 1.10000, 0.90000, 1.10000, 0.90000
56540,'48215024113 ',  69.0000,1,  34,   1,   1,0.98717493, -64.131569, 1.10000, 0.90000, 1.10000, 0.90000
56541,'48215024114 ',  69.0000,1,  34,   1,   1,0.99565685, -63.582456, 1.10000, 0.90000, 1.10000, 0.90000
56542,'48215024201 ', 138.0000,1,  34,   1,   1,1.00783753, -62.724113, 1.10000, 0.90000, 1.10000, 0.90000
56543,'48215024203 ',  69.0000,1,  34,   1,   1,1.00391662, -63.432582, 1.10000, 0.90000, 1.10000, 0.90000
56544,'48215024204 ',  69.0000,1,  34,   1,   1,1.01115644, -62.467667, 1.10000, 0.90000, 1.10000, 0.90000
56545,'48215024205 ', 138.0000,1,  34,   1,   1,1.01622951, -61.942685, 1.10000, 0.90000, 1.10000, 0.90000
56546,'48215024301 ', 138.0000,1,  34,   1,   1,0.99664265, -63.302337, 1.10000, 0.90000, 1.10000, 0.90000
56547,'48215024302 ', 138.0000,1,  34,   1,   1,0.99062550, -63.783769, 1.10000, 0.90000, 1.10000, 0.90000
56548,'48215024402 ',  69.0000,1,  34,   1,   1,0.96685821, -65.815423, 1.10000, 0.90000, 1.10000, 0.90000
56549,'48215024403 ',  69.0000,1,  34,   1,   1,0.97216380, -65.761703, 1.10000, 0.90000, 1.10000, 0.90000
56550,'48215024404 ', 138.0000,1,  34,   1,   1,0.98883134, -64.337527, 1.10000, 0.90000, 1.10000, 0.90000
56551,'48215024500 ', 138.0000,1,  34,   1,   1,0.98642015, -65.038701, 1.10000, 0.90000, 1.10000, 0.90000
56552,'48215024600 ', 138.0000,1,  34,   1,   1,0.98487753, -65.585013, 1.10000, 0.90000, 1.10000, 0.90000
56553,'48215980000 ',  69.0000,1,  34,   1,   1,0.97928393, -65.013395, 1.10000, 0.90000, 1.10000, 0.90000
56554,'48217960100 ', 138.0000,1,  34,   1,   1,0.98757190, -69.240203, 1.10000, 0.90000, 1.10000, 0.90000
56555,'48217960200 ', 138.0000,1,  34,   1,   1,1.00396883, -66.885427, 1.10000, 0.90000, 1.10000, 0.90000
56556,'48217960400 ', 138.0000,1,  34,   1,   1,1.00735259, -66.767708, 1.10000, 0.90000, 1.10000, 0.90000
56557,'48217960500 ', 138.0000,1,  34,   1,   1,1.00824130, -66.798348, 1.10000, 0.90000, 1.10000, 0.90000
56558,'48217960600 ', 138.0000,1,  34,   1,   1,1.00766814, -66.786409, 1.10000, 0.90000, 1.10000, 0.90000
56559,'48217960700 ',  69.0000,1,  34,   1,   1,0.97518450, -71.465833, 1.10000, 0.90000, 1.10000, 0.90000
56560,'48217960800 ',  69.0000,1,  34,   1,   1,0.97922528, -71.461366, 1.10000, 0.90000, 1.10000, 0.90000
56561,'48217960900 ', 138.0000,1,  34,   1,   1,0.98974091, -70.344173, 1.10000, 0.90000, 1.10000, 0.90000
56562,'48217961000 ',  69.0000,1,  34,   1,   1,0.97933215, -71.439920, 1.10000, 0.90000, 1.10000, 0.90000
56563,'48217961100 ', 138.0000,1,  34,   1,   1,0.98618901, -71.477110, 1.10000, 0.90000, 1.10000, 0.90000
56564,'48217961400 ',  69.0000,1,  34,   1,   1,0.96927136, -71.312987, 1.10000, 0.90000, 1.10000, 0.90000
56565,'48219950100 ', 138.0000,1,  34,   1,   1,0.98647958, -58.894727, 1.10000, 0.90000, 1.10000, 0.90000
56566,'48219950200 ', 138.0000,1,  34,   1,   1,0.98173261, -58.214986, 1.10000, 0.90000, 1.10000, 0.90000
56567,'48219950300 ',  69.0000,1,  34,   1,   1,0.96381897, -60.003601, 1.10000, 0.90000, 1.10000, 0.90000
56568,'48219950400 ', 138.0000,1,  34,   1,   1,0.97896343, -58.432234, 1.10000, 0.90000, 1.10000, 0.90000
56569,'48219950500 ', 138.0000,1,  34,   1,   1,0.97687030, -58.592423, 1.10000, 0.90000, 1.10000, 0.90000
56570,'48219950600 ',  69.0000,1,  34,   1,   1,0.95862699, -61.029386, 1.10000, 0.90000, 1.10000, 0.90000
56571,'48219950700 ',  69.0000,1,  34,   1,   1,0.95641291, -60.586305, 1.10000, 0.90000, 1.10000, 0.90000
56572,'48221160100 ', 138.0000,1,  34,   1,   1,1.00776422, -64.146965, 1.10000, 0.90000, 1.10000, 0.90000
56573,'48221160204 ',  69.0000,1,  34,   1,   1,0.99777275, -65.158905, 1.10000, 0.90000, 1.10000, 0.90000
56574,'48221160205 ', 345.0000,1,  34,   1,   1,1.01911235, -62.918890, 1.10000, 0.90000, 1.10000, 0.90000
56575,'48221160206 ', 138.0000,1,  34,   1,   1,1.00899243, -64.210786, 1.10000, 0.90000, 1.10000, 0.90000
56576,'48221160207 ', 138.0000,1,  34,   1,   1,1.01119316, -64.222425, 1.10000, 0.90000, 1.10000, 0.90000
56577,'48221160208 ', 138.0000,1,  34,   1,   1,1.00651002, -64.024609, 1.10000, 0.90000, 1.10000, 0.90000
56578,'48221160209 ', 138.0000,1,  34,   1,   1,1.00400627, -65.549421, 1.10000, 0.90000, 1.10000, 0.90000
56579,'48221160210 ',  69.0000,1,  34,   1,   1,1.00878954, -63.978751, 1.10000, 0.90000, 1.10000, 0.90000
56580,'48221160301 ', 345.0000,1,  34,   1,   1,1.01939905, -61.595049, 1.10000, 0.90000, 1.10000, 0.90000
56581,'48221160302 ',  69.0000,1,  34,   1,   1,0.99088699, -63.207506, 1.10000, 0.90000, 1.10000, 0.90000
56582,'48223950100 ',  69.0000,1,  34,   1,   1,0.99478203, -59.832116, 1.10000, 0.90000, 1.10000, 0.90000
56583,'48223950200 ', 345.0000,1,  34,   1,   1,1.00178933, -62.213393, 1.10000, 0.90000, 1.10000, 0.90000
56584,'48223950300 ', 345.0000,1,  34,   1,   1,1.00743544, -59.449215, 1.10000, 0.90000, 1.10000, 0.90000
56585,'48223950401 ', 138.0000,1,  34,   1,   1,1.00180411, -60.806504, 1.10000, 0.90000, 1.10000, 0.90000
56586,'48223950402 ', 345.0000,1,  34,   1,   1,1.00588560, -60.129625, 1.10000, 0.90000, 1.10000, 0.90000
56587,'48223950500 ', 345.0000,1,  34,   1,   1,1.00633740, -59.924487, 1.10000, 0.90000, 1.10000, 0.90000
56588,'48223950600 ', 345.0000,1,  34,   1,   1,1.00612569, -60.009065, 1.10000, 0.90000, 1.10000, 0.90000
56589,'48223950700 ', 345.0000,1,  34,   1,   1,1.01024854, -58.359971, 1.10000, 0.90000, 1.10000, 0.90000
56590,'48223950800 ', 138.0000,1,  34,   1,   1,1.00142837, -60.701366, 1.10000, 0.90000, 1.10000, 0.90000
56591,'48225950100 ',  69.0000,1,  34,   1,   1,0.95461613, -71.216627, 1.10000, 0.90000, 1.10000, 0.90000
56592,'48225950200 ', 138.0000,1,  34,   1,   1,1.00000751, -68.714640, 1.10000, 0.90000, 1.10000, 0.90000
56593,'48225950300 ',  69.0000,1,  34,   1,   1,0.96166962, -70.947162, 1.10000, 0.90000, 1.10000, 0.90000
56594,'48225950400 ',  69.0000,1,  34,   1,   1,0.96321166, -70.874885, 1.10000, 0.90000, 1.10000, 0.90000
56595,'48225950500 ', 138.0000,1,  34,   1,   1,0.97817940, -69.294714, 1.10000, 0.90000, 1.10000, 0.90000
56596,'48225950600 ', 138.0000,1,  34,   1,   1,0.97991925, -68.744426, 1.10000, 0.90000, 1.10000, 0.90000
56597,'48225950700 ', 138.0000,1,  34,   1,   1,0.98930424, -70.357396, 1.10000, 0.90000, 1.10000, 0.90000
56598,'48227950100 ', 138.0000,1,  34,   1,   1,1.01085937, -52.282451, 1.10000, 0.90000, 1.10000, 0.90000
56599,'48227950200 ',  69.0000,1,  34,   1,   1,1.01621628, -48.850145, 1.10000, 0.90000, 1.10000, 0.90000
56600,'48227950300 ',  69.0000,1,  34,   1,   1,1.01453424, -51.538483, 1.10000, 0.90000, 1.10000, 0.90000
56601,'48227950400 ', 138.0000,1,  34,   1,   1,1.01720798, -51.156259, 1.10000, 0.90000, 1.10000, 0.90000
56602,'48227950500 ',  69.0000,1,  34,   1,   1,1.01345277, -51.613673, 1.10000, 0.90000, 1.10000, 0.90000
56603,'48227950600 ', 138.0000,1,  34,   1,   1,1.01899779, -50.844881, 1.10000, 0.90000, 1.10000, 0.90000
56604,'48227950700 ',  69.0000,1,  34,   1,   1,1.01477981, -51.581507, 1.10000, 0.90000, 1.10000, 0.90000
56605,'48227950801 ', 138.0000,1,  34,   1,   1,1.01633024, -51.428456, 1.10000, 0.90000, 1.10000, 0.90000
56606,'48227950802 ', 138.0000,1,  34,   1,   1,1.01480627, -51.732372, 1.10000, 0.90000, 1.10000, 0.90000
56607,'48227950900 ', 138.0000,1,  34,   1,   1,1.01882267, -51.324364, 1.10000, 0.90000, 1.10000, 0.90000
56608,'48229950300 ',  69.0000,1,  34,   1,   1,0.95518410, -74.209944, 1.10000, 0.90000, 1.10000, 0.90000
56609,'48231960100 ',  69.0000,1,  34,   1,   1,0.98219037, -62.489291, 1.10000, 0.90000, 1.10000, 0.90000
56610,'48231960200 ',  69.0000,1,  34,   1,   1,0.98093832, -62.890886, 1.10000, 0.90000, 1.10000, 0.90000
56611,'48231960300 ',  69.0000,1,  34,   1,   1,1.00917268, -65.599794, 1.10000, 0.90000, 1.10000, 0.90000
56612,'48231960400 ',  69.0000,1,  34,   1,   1,1.01413620, -65.379916, 1.10000, 0.90000, 1.10000, 0.90000
56613,'48231960500 ', 138.0000,1,  34,   1,   1,0.99700391, -60.572665, 1.10000, 0.90000, 1.10000, 0.90000
56614,'48231960600 ',  69.0000,1,  34,   1,   1,0.98548210, -62.070963, 1.10000, 0.90000, 1.10000, 0.90000
56615,'48231960700 ', 345.0000,1,  34,   1,   1,0.99909258, -64.174395, 1.10000, 0.90000, 1.10000, 0.90000
56616,'48231960800 ',  69.0000,1,  34,   1,   1,1.01820815, -65.079224, 1.10000, 0.90000, 1.10000, 0.90000
56617,'48231960900 ',  69.0000,1,  34,   1,   1,1.01090658, -65.506869, 1.10000, 0.90000, 1.10000, 0.90000
56618,'48231961000 ',  69.0000,1,  34,   1,   1,1.00465429, -65.787296, 1.10000, 0.90000, 1.10000, 0.90000
56619,'48231961100 ', 345.0000,1,  34,   1,   1,0.99756664, -65.752312, 1.10000, 0.90000, 1.10000, 0.90000
56620,'48231961200 ',  69.0000,1,  34,   1,   1,1.00120211, -65.901196, 1.10000, 0.90000, 1.10000, 0.90000
56621,'48231961300 ', 345.0000,1,  34,   1,   1,0.99658382, -66.709508, 1.10000, 0.90000, 1.10000, 0.90000
56622,'48231961400 ', 345.0000,1,  34,   1,   1,0.99599296, -67.564149, 1.10000, 0.90000, 1.10000, 0.90000
56623,'48231961501 ',  69.0000,1,  34,   1,   1,0.99139708, -70.057715, 1.10000, 0.90000, 1.10000, 0.90000
56624,'48231961502 ', 345.0000,1,  34,   1,   1,0.99766546, -67.639766, 1.10000, 0.90000, 1.10000, 0.90000
56625,'48231961503 ', 345.0000,1,  34,   1,   1,0.99808174, -66.593887, 1.10000, 0.90000, 1.10000, 0.90000
56626,'48231961600 ', 345.0000,1,  34,   1,   1,0.99837267, -65.963529, 1.10000, 0.90000, 1.10000, 0.90000
56627,'48231961700 ',  69.0000,1,  34,   1,   1,0.98783290, -66.969090, 1.10000, 0.90000, 1.10000, 0.90000
56628,'48233950200 ',  69.0000,1,  34,   1,   1,1.00084925, -57.260389, 1.10000, 0.90000, 1.10000, 0.90000
56629,'48233950500 ', 138.0000,1,  34,   1,   1,1.01224470, -57.109664, 1.10000, 0.90000, 1.10000, 0.90000
56630,'48233950600 ', 138.0000,1,  34,   1,   1,1.01573086, -56.805020, 1.10000, 0.90000, 1.10000, 0.90000
56631,'48233950700 ', 138.0000,1,  34,   1,   1,1.01757276, -56.667651, 1.10000, 0.90000, 1.10000, 0.90000
56632,'48233950800 ', 138.0000,1,  34,   1,   1,1.01499331, -56.858320, 1.10000, 0.90000, 1.10000, 0.90000
56633,'48233950900 ', 138.0000,1,  34,   1,   1,1.01566410, -56.787009, 1.10000, 0.90000, 1.10000, 0.90000
56634,'48233951000 ', 345.0000,1,  34,   1,   1,1.02283597, -55.479120, 1.10000, 0.90000, 1.10000, 0.90000
56635,'48235950100 ', 138.0000,1,  34,   1,   1,0.98476678, -57.099613, 1.10000, 0.90000, 1.10000, 0.90000
56636,'48237950100 ',  69.0000,1,  34,   1,   1,0.99786741, -62.726627, 1.10000, 0.90000, 1.10000, 0.90000
56637,'48237950300 ', 138.0000,1,  34,   1,   1,1.01440966, -61.880653, 1.10000, 0.90000, 1.10000, 0.90000
56638,'48237950500 ', 138.0000,1,  34,   1,   1,1.01385319, -62.964283, 1.10000, 0.90000, 1.10000, 0.90000
56639,'48239950100 ', 138.0000,1,  34,   1,   1,0.99677390, -64.087672, 1.10000, 0.90000, 1.10000, 0.90000
56640,'48239950200 ', 138.0000,1,  34,   1,   1,1.00155270, -63.508253, 1.10000, 0.90000, 1.10000, 0.90000
56641,'48239950300 ', 138.0000,1,  34,   1,   1,1.00174403, -63.214015, 1.10000, 0.90000, 1.10000, 0.90000
56642,'48241950100 ', 138.0000,1,  34,   1,   1,0.98066759, -68.476301, 1.10000, 0.90000, 1.10000, 0.90000
56643,'48241950200 ', 138.0000,1,  34,   1,   1,0.98048049, -68.787621, 1.10000, 0.90000, 1.10000, 0.90000
56644,'48241950300 ', 138.0000,1,  34,   1,   1,0.97980690, -68.916493, 1.10000, 0.90000, 1.10000, 0.90000
56645,'48241950400 ', 138.0000,1,  34,   1,   1,0.98114318, -68.907477, 1.10000, 0.90000, 1.10000, 0.90000
56646,'48241950500 ',  69.0000,1,  34,   1,   1,0.98110813, -69.123563, 1.10000, 0.90000, 1.10000, 0.90000
56647,'48241950600 ',  69.0000,1,  34,   1,   1,0.98432577, -68.270077, 1.10000, 0.90000, 1.10000, 0.90000
56648,'48241950700 ', 230.0000,1,  34,   1,   1,1.01025498, -67.939243, 1.10000, 0.90000, 1.10000, 0.90000
56649,'48241950800 ', 138.0000,1,  34,   1,   1,1.01180458, -68.018780, 1.10000, 0.90000, 1.10000, 0.90000
56650,'48243950100 ',  69.0000,1,  34,   1,   1,0.96750456, -66.406302, 1.10000, 0.90000, 1.10000, 0.90000
56651,'48245000101 ',  69.0000,1,  34,   1,   1,0.99345863, -71.236346, 1.10000, 0.90000, 1.10000, 0.90000
56652,'48245000102 ', 138.0000,1,  34,   1,   1,1.00337613, -70.425917, 1.10000, 0.90000, 1.10000, 0.90000
56653,'48245000103 ',  69.0000,1,  34,   1,   1,0.99201685, -71.368640, 1.10000, 0.90000, 1.10000, 0.90000
56654,'48245000200 ', 138.0000,1,  34,   1,   1,1.00205827, -70.511342, 1.10000, 0.90000, 1.10000, 0.90000
56655,'48245000302 ', 138.0000,1,  34,   1,   1,1.00144649, -70.580108, 1.10000, 0.90000, 1.10000, 0.90000
56656,'48245000304 ', 138.0000,1,  34,   1,   1,1.00107503, -70.661176, 1.10000, 0.90000, 1.10000, 0.90000
56657,'48245000306 ', 138.0000,1,  34,   1,   1,1.00172746, -70.509655, 1.10000, 0.90000, 1.10000, 0.90000
56658,'48245000307 ',  69.0000,1,  34,   1,   1,0.98739862, -71.603366, 1.10000, 0.90000, 1.10000, 0.90000
56659,'48245000308 ', 138.0000,1,  34,   1,   1,1.00146925, -70.545301, 1.10000, 0.90000, 1.10000, 0.90000
56660,'48245000309 ', 230.0000,1,  34,   1,   1,1.00476384, -70.575327, 1.10000, 0.90000, 1.10000, 0.90000
56661,'48245000310 ', 138.0000,1,  34,   1,   1,1.00165057, -70.567240, 1.10000, 0.90000, 1.10000, 0.90000
56662,'48245000400 ',  69.0000,1,  34,   1,   1,0.98931956, -71.467343, 1.10000, 0.90000, 1.10000, 0.90000
56663,'48245000500 ',  69.0000,1,  34,   1,   1,0.99046683, -71.443232, 1.10000, 0.90000, 1.10000, 0.90000
56664,'48245000600 ',  69.0000,1,  34,   1,   1,0.99030262, -71.447071, 1.10000, 0.90000, 1.10000, 0.90000
56665,'48245000700 ', 138.0000,1,  34,   1,   1,1.00332415, -70.153071, 1.10000, 0.90000, 1.10000, 0.90000
56666,'48245000900 ',  69.0000,1,  34,   1,   1,0.99821270, -70.822498, 1.10000, 0.90000, 1.10000, 0.90000
56667,'48245001100 ', 138.0000,1,  34,   1,   1,1.00172007, -70.436640, 1.10000, 0.90000, 1.10000, 0.90000
56668,'48245001200 ', 138.0000,1,  34,   1,   1,1.00215638, -70.374547, 1.10000, 0.90000, 1.10000, 0.90000
56669,'48245001301 ', 138.0000,1,  34,   1,   1,1.00073183, -70.703400, 1.10000, 0.90000, 1.10000, 0.90000
56670,'48245001302 ',  69.0000,1,  34,   1,   1,0.99521863, -71.106675, 1.10000, 0.90000, 1.10000, 0.90000
56671,'48245001303 ', 138.0000,1,  34,   1,   1,0.99899870, -71.195638, 1.10000, 0.90000, 1.10000, 0.90000
56672,'48245001700 ', 138.0000,1,  34,   1,   1,1.00371027, -70.145339, 1.10000, 0.90000, 1.10000, 0.90000
56673,'48245001900 ', 138.0000,1,  34,   1,   1,1.00323844, -70.205554, 1.10000, 0.90000, 1.10000, 0.90000
56674,'48245002000 ', 138.0000,1,  34,   1,   1,1.00294340, -70.243482, 1.10000, 0.90000, 1.10000, 0.90000
56675,'48245002100 ', 138.0000,1,  34,   1,   1,1.00241518, -70.316067, 1.10000, 0.90000, 1.10000, 0.90000
56676,'48245002200 ', 138.0000,1,  34,   1,   1,0.99901712, -70.956513, 1.10000, 0.90000, 1.10000, 0.90000
56677,'48245002300 ', 138.0000,1,  34,   1,   1,0.99917907, -70.904406, 1.10000, 0.90000, 1.10000, 0.90000
56678,'48245002400 ',  69.0000,1,  34,   1,   1,1.00086057, -70.524743, 1.10000, 0.90000, 1.10000, 0.90000
56679,'48245002500 ', 138.0000,1,  34,   1,   1,0.99919260, -70.893306, 1.10000, 0.90000, 1.10000, 0.90000
56680,'48245002600 ', 230.0000,1,  34,   1,   1,1.00604761, -69.837639, 1.10000, 0.90000, 1.10000, 0.90000
56681,'48245005100 ',  69.0000,1,  34,   1,   1,0.99155521, -71.132479, 1.10000, 0.90000, 1.10000, 0.90000
56682,'48245005400 ',  69.0000,1,  34,   1,   1,0.99549252, -70.870671, 1.10000, 0.90000, 1.10000, 0.90000
56683,'48245005500 ', 138.0000,1,  34,   1,   1,1.00348902, -69.661332, 1.10000, 0.90000, 1.10000, 0.90000
56684,'48245005600 ', 138.0000,1,  34,   1,   1,1.00231171, -69.695523, 1.10000, 0.90000, 1.10000, 0.90000
56685,'48245005900 ', 345.0000,1,  34,   1,   1,1.01238620, -69.029956, 1.10000, 0.90000, 1.10000, 0.90000
56686,'48245006100 ', 345.0000,1,  34,   1,   1,1.01227331, -69.038302, 1.10000, 0.90000, 1.10000, 0.90000
56687,'48245006300 ', 138.0000,1,  34,   1,   1,1.00515103, -69.606956, 1.10000, 0.90000, 1.10000, 0.90000
56688,'48245006400 ',  69.0000,1,  34,   1,   1,0.99475855, -70.878307, 1.10000, 0.90000, 1.10000, 0.90000
56689,'48245006500 ', 138.0000,1,  34,   1,   1,1.00291991, -69.632508, 1.10000, 0.90000, 1.10000, 0.90000
56690,'48245006600 ', 230.0000,1,  34,   1,   1,1.01172698, -68.487570, 1.10000, 0.90000, 1.10000, 0.90000
56691,'48245006700 ', 138.0000,1,  34,   1,   1,1.00515378, -69.626648, 1.10000, 0.90000, 1.10000, 0.90000
56692,'48245006800 ', 138.0000,1,  34,   1,   1,1.00534737, -69.636948, 1.10000, 0.90000, 1.10000, 0.90000
56693,'48245006900 ', 345.0000,1,  34,   1,   1,1.01301301, -68.811745, 1.10000, 0.90000, 1.10000, 0.90000
56694,'48245007001 ',  69.0000,1,  34,   1,   1,0.99627215, -70.700087, 1.10000, 0.90000, 1.10000, 0.90000
56695,'48245007002 ', 138.0000,1,  34,   1,   1,1.00582206, -69.649269, 1.10000, 0.90000, 1.10000, 0.90000
56696,'48245007100 ', 138.0000,1,  34,   1,   1,0.99830842, -70.831090, 1.10000, 0.90000, 1.10000, 0.90000
56697,'48245010100 ',  69.0000,1,  34,   1,   1,0.99161452, -70.594103, 1.10000, 0.90000, 1.10000, 0.90000
56698,'48245010200 ',  69.0000,1,  34,   1,   1,0.99235827, -70.583366, 1.10000, 0.90000, 1.10000, 0.90000
56699,'48245010300 ',  69.0000,1,  34,   1,   1,1.00097322, -70.054696, 1.10000, 0.90000, 1.10000, 0.90000
56700,'48245010400 ', 138.0000,1,  34,   1,   1,1.00691664, -69.502673, 1.10000, 0.90000, 1.10000, 0.90000
56701,'48245010500 ', 138.0000,1,  34,   1,   1,1.00600493, -69.469321, 1.10000, 0.90000, 1.10000, 0.90000
56702,'48245010600 ', 138.0000,1,  34,   1,   1,1.00524378, -69.427719, 1.10000, 0.90000, 1.10000, 0.90000
56703,'48245010700 ', 138.0000,1,  34,   1,   1,1.00801647, -69.517850, 1.10000, 0.90000, 1.10000, 0.90000
56704,'48245010800 ', 345.0000,1,  34,   1,   1,1.01560819, -68.235291, 1.10000, 0.90000, 1.10000, 0.90000
56705,'48245010901 ', 345.0000,1,  34,   1,   1,1.01391566, -68.560039, 1.10000, 0.90000, 1.10000, 0.90000
56706,'48245010902 ', 138.0000,1,  34,   1,   1,1.00762093, -69.560894, 1.10000, 0.90000, 1.10000, 0.90000
56707,'48245011001 ', 138.0000,1,  34,   1,   1,1.00436795, -70.091654, 1.10000, 0.90000, 1.10000, 0.90000
56708,'48245011002 ', 345.0000,1,  34,   1,   1,1.01345062, -68.652212, 1.10000, 0.90000, 1.10000, 0.90000
56709,'48245011101 ', 138.0000,1,  34,   1,   1,1.00300157, -70.284839, 1.10000, 0.90000, 1.10000, 0.90000
56710,'48245011102 ', 230.0000,1,  34,   1,   1,1.00967455, -69.235558, 1.10000, 0.90000, 1.10000, 0.90000
56711,'48245011201 ', 345.0000,1,  34,   1,   1,1.01214910, -68.888291, 1.10000, 0.90000, 1.10000, 0.90000
56712,'48245011202 ', 138.0000,1,  34,   1,   1,0.99536490, -71.212577, 1.10000, 0.90000, 1.10000, 0.90000
56713,'48245011203 ', 138.0000,1,  34,   1,   1,0.99714929, -70.980221, 1.10000, 0.90000, 1.10000, 0.90000
56714,'48245011302 ', 138.0000,1,  34,   1,   1,0.99099177, -71.637695, 1.10000, 0.90000, 1.10000, 0.90000
56715,'48245011303 ',  69.0000,1,  34,   1,   1,0.97271299, -73.110338, 1.10000, 0.90000, 1.10000, 0.90000
56716,'48245011304 ', 138.0000,1,  34,   1,   1,0.98708266, -72.118403, 1.10000, 0.90000, 1.10000, 0.90000
56717,'48245011400 ', 345.0000,1,  34,   1,   1,1.00691211, -70.733863, 1.10000, 0.90000, 1.10000, 0.90000
56718,'48245011500 ',  69.0000,1,  34,   1,   1,0.99871761, -71.263380, 1.10000, 0.90000, 1.10000, 0.90000
56719,'48245011600 ', 345.0000,1,  34,   1,   1,1.00568569, -70.067994, 1.10000, 0.90000, 1.10000, 0.90000
56720,'48245011700 ', 345.0000,1,  34,   1,   1,1.01226389, -68.975355, 1.10000, 0.90000, 1.10000, 0.90000
56721,'48245011800 ', 138.0000,1,  34,   1,   1,1.00584686, -69.569513, 1.10000, 0.90000, 1.10000, 0.90000
56722,'48245980000 ',  69.0000,1,  34,   1,   1,0.99365717, -70.741908, 1.10000, 0.90000, 1.10000, 0.90000
56723,'48247950200 ', 138.0000,1,  34,   1,   1,1.00151467, -65.492191, 1.10000, 0.90000, 1.10000, 0.90000
56724,'48247950400 ', 138.0000,1,  34,   1,   1,1.00470114, -65.118300, 1.10000, 0.90000, 1.10000, 0.90000
56725,'48249950100 ',  69.0000,1,  34,   1,   1,0.96266079, -66.673971, 1.10000, 0.90000, 1.10000, 0.90000
56726,'48249950200 ', 138.0000,1,  34,   1,   1,0.97287804, -64.909193, 1.10000, 0.90000, 1.10000, 0.90000
56727,'48249950300 ',  69.0000,1,  34,   1,   1,0.94548929, -68.083510, 1.10000, 0.90000, 1.10000, 0.90000
56728,'48249950400 ',  69.0000,1,  34,   1,   1,0.94366080, -68.209192, 1.10000, 0.90000, 1.10000, 0.90000
56729,'48249950500 ',  69.0000,1,  34,   1,   1,0.94959563, -67.771890, 1.10000, 0.90000, 1.10000, 0.90000
56730,'48249950600 ',  69.0000,1,  34,   1,   1,0.94806182, -67.812802, 1.10000, 0.90000, 1.10000, 0.90000
56731,'48249950700 ', 138.0000,1,  34,   1,   1,0.98848242, -62.331043, 1.10000, 0.90000, 1.10000, 0.90000
56732,'48251130100 ', 345.0000,1,  34,   1,   1,1.01198018, -64.654769, 1.10000, 0.90000, 1.10000, 0.90000
56733,'48251130204 ', 138.0000,1,  34,   1,   1,0.98103070, -70.880172, 1.10000, 0.90000, 1.10000, 0.90000
56734,'48251130205 ', 138.0000,1,  34,   1,   1,0.98161554, -70.772624, 1.10000, 0.90000, 1.10000, 0.90000
56735,'48251130207 ', 138.0000,1,  34,   1,   1,0.97995549, -71.178638, 1.10000, 0.90000, 1.10000, 0.90000
56736,'48251130208 ',  69.0000,1,  34,   1,   1,0.97715580, -71.116524, 1.10000, 0.90000, 1.10000, 0.90000
56737,'48251130210 ',  69.0000,1,  34,   1,   1,0.98037368, -70.704718, 1.10000, 0.90000, 1.10000, 0.90000
56738,'48251130211 ', 138.0000,1,  34,   1,   1,0.98226064, -70.626670, 1.10000, 0.90000, 1.10000, 0.90000
56739,'48251130212 ', 138.0000,1,  34,   1,   1,0.99435842, -68.459007, 1.10000, 0.90000, 1.10000, 0.90000
56740,'48251130213 ', 345.0000,1,  34,   1,   1,1.00899577, -65.400373, 1.10000, 0.90000, 1.10000, 0.90000
56741,'48251130214 ', 345.0000,1,  34,   1,   1,1.00820434, -65.607184, 1.10000, 0.90000, 1.10000, 0.90000
56742,'48251130215 ', 138.0000,1,  34,   1,   1,0.98912942, -69.494982, 1.10000, 0.90000, 1.10000, 0.90000
56743,'48251130302 ', 345.0000,1,  34,   1,   1,1.00846612, -65.595327, 1.10000, 0.90000, 1.10000, 0.90000
56744,'48251130303 ', 138.0000,1,  34,   1,   1,0.98613185, -69.643901, 1.10000, 0.90000, 1.10000, 0.90000
56745,'48251130304 ', 138.0000,1,  34,   1,   1,0.98990631, -69.091011, 1.10000, 0.90000, 1.10000, 0.90000
56746,'48251130405 ',  69.0000,1,  34,   1,   1,0.97271848, -72.910459, 1.10000, 0.90000, 1.10000, 0.90000
56747,'48251130406 ',  69.0000,1,  34,   1,   1,0.97454780, -72.307654, 1.10000, 0.90000, 1.10000, 0.90000
56748,'48251130407 ', 138.0000,1,  34,   1,   1,0.97319949, -73.230775, 1.10000, 0.90000, 1.10000, 0.90000
56749,'48251130408 ', 138.0000,1,  34,   1,   1,0.97418362, -72.591729, 1.10000, 0.90000, 1.10000, 0.90000
56750,'48251130409 ', 138.0000,1,  34,   1,   1,0.98090082, -70.429796, 1.10000, 0.90000, 1.10000, 0.90000
56751,'48251130410 ', 138.0000,1,  34,   1,   1,0.97770280, -71.582111, 1.10000, 0.90000, 1.10000, 0.90000
56752,'48251130500 ', 138.0000,1,  34,   1,   1,0.98373014, -69.866920, 1.10000, 0.90000, 1.10000, 0.90000
56753,'48251130601 ', 138.0000,1,  34,   1,   1,1.00144756, -66.883767, 1.10000, 0.90000, 1.10000, 0.90000
56754,'48251130602 ', 138.0000,1,  34,   1,   1,1.00535810, -66.150054, 1.10000, 0.90000, 1.10000, 0.90000
56755,'48251130700 ', 138.0000,1,  34,   1,   1,0.99648887, -67.629460, 1.10000, 0.90000, 1.10000, 0.90000
56756,'48251130800 ', 138.0000,1,  34,   1,   1,0.99646527, -67.653461, 1.10000, 0.90000, 1.10000, 0.90000
56757,'48251130900 ',  69.0000,1,  34,   1,   1,0.98357838, -68.789608, 1.10000, 0.90000, 1.10000, 0.90000
56758,'48251131000 ', 138.0000,1,  34,   1,   1,0.99719149, -67.506769, 1.10000, 0.90000, 1.10000, 0.90000
56759,'48251131100 ', 138.0000,1,  34,   1,   1,0.99667454, -67.588670, 1.10000, 0.90000, 1.10000, 0.90000
56760,'48253020101 ', 345.0000,1,  34,   1,   1,1.01807368, -49.347570, 1.10000, 0.90000, 1.10000, 0.90000
56761,'48253020102 ', 345.0000,1,  34,   1,   1,1.01791012, -48.863819, 1.10000, 0.90000, 1.10000, 0.90000
56762,'48253020200 ', 138.0000,1,  34,   1,   1,1.01213992, -49.976573, 1.10000, 0.90000, 1.10000, 0.90000
56763,'48253020300 ', 138.0000,1,  34,   1,   1,1.01313138, -48.365242, 1.10000, 0.90000, 1.10000, 0.90000
56764,'48253020400 ', 138.0000,1,  34,   1,   1,1.01090503, -51.551280, 1.10000, 0.90000, 1.10000, 0.90000
56765,'48253020500 ', 138.0000,1,  34,   1,   1,1.01241457, -49.987614, 1.10000, 0.90000, 1.10000, 0.90000
56766,'48255970100 ', 138.0000,1,  34,   1,   1,0.99134880, -67.011505, 1.10000, 0.90000, 1.10000, 0.90000
56767,'48255970200 ',  69.0000,1,  34,   1,   1,0.95174819, -71.396630, 1.10000, 0.90000, 1.10000, 0.90000
56768,'48255970300 ',  69.0000,1,  34,   1,   1,0.95194501, -71.145122, 1.10000, 0.90000, 1.10000, 0.90000
56769,'48255970400 ', 138.0000,1,  34,   1,   1,0.99740905, -65.066814, 1.10000, 0.90000, 1.10000, 0.90000
56770,'48257050201 ',  69.0000,1,  34,   1,   1,0.99872321, -72.944255, 1.10000, 0.90000, 1.10000, 0.90000
56771,'48257050203 ',  69.0000,1,  34,   1,   1,0.98582882, -74.733130, 1.10000, 0.90000, 1.10000, 0.90000
56772,'48257050204 ',  69.0000,1,  34,   1,   1,0.99059045, -73.154673, 1.10000, 0.90000, 1.10000, 0.90000
56773,'48257050205 ',  69.0000,1,  34,   1,   1,0.99293381, -73.050089, 1.10000, 0.90000, 1.10000, 0.90000
56774,'48257050206 ', 138.0000,1,  34,   1,   1,0.99653822, -72.967901, 1.10000, 0.90000, 1.10000, 0.90000
56775,'48257050300 ',  69.0000,1,  34,   1,   1,0.99180585, -71.550794, 1.10000, 0.90000, 1.10000, 0.90000
56776,'48257050400 ',  69.0000,1,  34,   1,   1,0.99046332, -71.337965, 1.10000, 0.90000, 1.10000, 0.90000
56777,'48257050500 ', 345.0000,1,  34,   1,   1,1.01410890, -71.239693, 1.10000, 0.90000, 1.10000, 0.90000
56778,'48257050600 ', 138.0000,1,  34,   1,   1,0.99261343, -70.229590, 1.10000, 0.90000, 1.10000, 0.90000
56779,'48257050701 ',  69.0000,1,  34,   1,   1,0.98935175, -72.041161, 1.10000, 0.90000, 1.10000, 0.90000
56780,'48257050703 ', 138.0000,1,  34,   1,   1,0.99340510, -69.931793, 1.10000, 0.90000, 1.10000, 0.90000
56781,'48257050704 ', 138.0000,1,  34,   1,   1,0.99498963, -70.560328, 1.10000, 0.90000, 1.10000, 0.90000
56782,'48257050800 ', 138.0000,1,  34,   1,   1,0.99162656, -72.371216, 1.10000, 0.90000, 1.10000, 0.90000
56783,'48257051000 ',  69.0000,1,  34,   1,   1,0.98679954, -72.180128, 1.10000, 0.90000, 1.10000, 0.90000
56784,'48257051100 ',  69.0000,1,  34,   1,   1,0.98817313, -72.143525, 1.10000, 0.90000, 1.10000, 0.90000
56785,'48257051201 ', 138.0000,1,  34,   1,   1,0.99454826, -69.997875, 1.10000, 0.90000, 1.10000, 0.90000
56786,'48257051202 ', 138.0000,1,  34,   1,   1,0.99367768, -71.276651, 1.10000, 0.90000, 1.10000, 0.90000
56787,'48257051300 ', 138.0000,1,  34,   1,   1,0.99698830, -70.023755, 1.10000, 0.90000, 1.10000, 0.90000
56788,'48259970100 ',  69.0000,1,  34,   1,   1,0.94710100, -77.390777, 1.10000, 0.90000, 1.10000, 0.90000
56789,'48259970301 ',  69.0000,1,  34,   1,   1,0.94330585, -78.109203, 1.10000, 0.90000, 1.10000, 0.90000
56790,'48259970302 ',  69.0000,1,  34,   1,   1,0.94208628, -78.160191, 1.10000, 0.90000, 1.10000, 0.90000
56791,'48259970401 ',  69.0000,1,  34,   1,   1,0.94410241, -78.232188, 1.10000, 0.90000, 1.10000, 0.90000
56792,'48259970402 ',  69.0000,1,  34,   1,   1,0.94152123, -78.093965, 1.10000, 0.90000, 1.10000, 0.90000
56793,'48259970500 ',  69.0000,1,  34,   1,   1,0.94443601, -78.089341, 1.10000, 0.90000, 1.10000, 0.90000
56794,'48261950100 ', 138.0000,1,  34,   1,   1,1.01518691, -58.229036, 1.10000, 0.90000, 1.10000, 0.90000
56795,'48263950100 ',  69.0000,1,  34,   1,   1,1.01110911, -53.243712, 1.10000, 0.90000, 1.10000, 0.90000
56796,'48265960100 ', 138.0000,1,  34,   1,   1,0.94630075, -74.359614, 1.10000, 0.90000, 1.10000, 0.90000
56797,'48265960200 ',  69.0000,1,  34,   1,   1,0.93447518, -77.809051, 1.10000, 0.90000, 1.10000, 0.90000
56798,'48265960301 ', 138.0000,1,  34,   1,   1,0.94679397, -72.900590, 1.10000, 0.90000, 1.10000, 0.90000
56799,'48265960302 ', 138.0000,1,  34,   1,   1,0.95104039, -71.798347, 1.10000, 0.90000, 1.10000, 0.90000
56800,'48265960401 ',  69.0000,1,  34,   1,   1,0.93642420, -77.555746, 1.10000, 0.90000, 1.10000, 0.90000
56801,'48265960402 ',  69.0000,1,  34,   1,   1,0.93892580, -77.096163, 1.10000, 0.90000, 1.10000, 0.90000
56802,'48265960500 ',  69.0000,1,  34,   1,   1,0.93633759, -77.734499, 1.10000, 0.90000, 1.10000, 0.90000
56803,'48265960600 ',  69.0000,1,  34,   1,   1,0.93821025, -77.466551, 1.10000, 0.90000, 1.10000, 0.90000
56804,'48265960700 ',  69.0000,1,  34,   1,   1,0.93160087, -77.906825, 1.10000, 0.90000, 1.10000, 0.90000
56805,'48265960800 ',  69.0000,1,  34,   1,   1,0.94128662, -77.459693, 1.10000, 0.90000, 1.10000, 0.90000
56806,'48267950100 ', 138.0000,1,  34,   1,   1,0.96098477, -66.961904, 1.10000, 0.90000, 1.10000, 0.90000
56807,'48267950200 ', 138.0000,1,  34,   1,   1,0.96138823, -66.821339, 1.10000, 0.90000, 1.10000, 0.90000
56808,'48269950100 ',  69.0000,1,  34,   1,   1,1.00039315, -52.689906, 1.10000, 0.90000, 1.10000, 0.90000
56809,'48271950100 ',  69.0000,1,  34,   1,   1,0.97088259, -68.647171, 1.10000, 0.90000, 1.10000, 0.90000
56810,'48273020100 ', 345.0000,1,  34,   1,   1,1.01362169, -58.496568, 1.10000, 0.90000, 1.10000, 0.90000
56811,'48273020200 ', 138.0000,1,  34,   1,   1,0.99843735, -60.900904, 1.10000, 0.90000, 1.10000, 0.90000
56812,'48273020300 ', 138.0000,1,  34,   1,   1,0.99703842, -61.108022, 1.10000, 0.90000, 1.10000, 0.90000
56813,'48273020400 ', 138.0000,1,  34,   1,   1,0.99611181, -61.168702, 1.10000, 0.90000, 1.10000, 0.90000
56814,'48273020500 ', 138.0000,1,  34,   1,   1,0.99680007, -61.070572, 1.10000, 0.90000, 1.10000, 0.90000
56815,'48275950100 ', 138.0000,1,  34,   1,   1,1.00143194, -56.412503, 1.10000, 0.90000, 1.10000, 0.90000
56816,'48275950200 ', 138.0000,1,  34,   1,   1,1.00373375, -56.400301, 1.10000, 0.90000, 1.10000, 0.90000
56817,'48277000101 ', 138.0000,1,  34,   1,   1,1.01272321, -54.138142, 1.10000, 0.90000, 1.10000, 0.90000
56818,'48277000102 ', 138.0000,1,  34,   1,   1,1.01210070, -56.145302, 1.10000, 0.90000, 1.10000, 0.90000
56819,'48277000200 ', 138.0000,1,  34,   1,   1,1.00806618, -57.149432, 1.10000, 0.90000, 1.10000, 0.90000
56820,'48277000300 ',  69.0000,1,  34,   1,   1,0.99051523, -56.973145, 1.10000, 0.90000, 1.10000, 0.90000
56821,'48277000401 ',  69.0000,1,  34,   1,   1,1.00754058, -55.490936, 1.10000, 0.90000, 1.10000, 0.90000
56822,'48277000402 ',  69.0000,1,  34,   1,   1,1.00711429, -56.173077, 1.10000, 0.90000, 1.10000, 0.90000
56823,'48277000500 ',  69.0000,1,  34,   1,   1,1.01160455, -55.976655, 1.10000, 0.90000, 1.10000, 0.90000
56824,'48277000600 ', 138.0000,1,  34,   1,   1,1.01936102, -55.405388, 1.10000, 0.90000, 1.10000, 0.90000
56825,'48277000700 ', 138.0000,1,  34,   1,   1,1.01698411, -55.496404, 1.10000, 0.90000, 1.10000, 0.90000
56826,'48277000800 ',  69.0000,1,  34,   1,   1,1.01256156, -55.316548, 1.10000, 0.90000, 1.10000, 0.90000
56827,'48277000900 ',  69.0000,1,  34,   1,   1,0.99679196, -56.777337, 1.10000, 0.90000, 1.10000, 0.90000
56828,'48277001000 ',  69.0000,1,  34,   1,   1,1.00919807, -55.467150, 1.10000, 0.90000, 1.10000, 0.90000
56829,'48279950100 ', 138.0000,1,  34,   1,   1,1.00837123, -57.041782, 1.10000, 0.90000, 1.10000, 0.90000
56830,'48279950200 ', 138.0000,1,  34,   1,   1,1.01124382, -56.205275, 1.10000, 0.90000, 1.10000, 0.90000
56831,'48279950300 ', 138.0000,1,  34,   1,   1,1.00692713, -56.261463, 1.10000, 0.90000, 1.10000, 0.90000
56832,'48279950500 ',  69.0000,1,  34,   1,   1,0.99428141, -57.838773, 1.10000, 0.90000, 1.10000, 0.90000
56833,'48279950600 ', 138.0000,1,  34,   1,   1,0.99286014, -58.156943, 1.10000, 0.90000, 1.10000, 0.90000
56834,'48281950100 ', 138.0000,1,  34,   1,   1,0.97553945, -65.594282, 1.10000, 0.90000, 1.10000, 0.90000
56835,'48281950301 ', 138.0000,1,  34,   1,   1,0.96989971, -68.817639, 1.10000, 0.90000, 1.10000, 0.90000
56836,'48281950302 ', 138.0000,1,  34,   1,   1,0.97416353, -67.251962, 1.10000, 0.90000, 1.10000, 0.90000
56837,'48281950400 ', 138.0000,1,  34,   1,   1,0.97431058, -67.956469, 1.10000, 0.90000, 1.10000, 0.90000
56838,'48281950500 ', 138.0000,1,  34,   1,   1,0.97495472, -67.959467, 1.10000, 0.90000, 1.10000, 0.90000
56839,'48283950300 ', 138.0000,1,  34,   1,   1,1.00805759, -67.713259, 1.10000, 0.90000, 1.10000, 0.90000
56840,'48285000100 ',  69.0000,1,  34,   1,   1,0.94467705, -72.005739, 1.10000, 0.90000, 1.10000, 0.90000
56841,'48285000200 ',  69.0000,1,  34,   1,   1,0.94784802, -71.095719, 1.10000, 0.90000, 1.10000, 0.90000
56842,'48285000300 ',  69.0000,1,  34,   1,   1,0.95573920, -71.446921, 1.10000, 0.90000, 1.10000, 0.90000
56843,'48285000400 ',  69.0000,1,  34,   1,   1,0.96185517, -69.667779, 1.10000, 0.90000, 1.10000, 0.90000
56844,'48285000500 ',  69.0000,1,  34,   1,   1,0.95631027, -68.699832, 1.10000, 0.90000, 1.10000, 0.90000
56845,'48285000600 ',  69.0000,1,  34,   1,   1,0.96753055, -68.299385, 1.10000, 0.90000, 1.10000, 0.90000
56846,'48287000100 ', 138.0000,1,  34,   1,   1,1.00842142, -67.276018, 1.10000, 0.90000, 1.10000, 0.90000
56847,'48287000200 ', 138.0000,1,  34,   1,   1,1.00719023, -69.059763, 1.10000, 0.90000, 1.10000, 0.90000
56848,'48287000300 ', 230.0000,1,  34,   1,   1,1.01456225, -67.805815, 1.10000, 0.90000, 1.10000, 0.90000
56849,'48287000400 ', 138.0000,1,  34,   1,   1,1.01030385, -68.857125, 1.10000, 0.90000, 1.10000, 0.90000
56850,'48289950100 ',  69.0000,1,  34,   1,   1,0.99179250, -68.500520, 1.10000, 0.90000, 1.10000, 0.90000
56851,'48289950200 ', 230.0000,1,  34,   1,   1,1.01592755, -66.755434, 1.10000, 0.90000, 1.10000, 0.90000
56852,'48289950300 ', 345.0000,1,  34,   1,   1,1.01929259, -66.197989, 1.10000, 0.90000, 1.10000, 0.90000
56853,'48291700100 ', 138.0000,1,  34,   1,   1,0.98832762, -74.357633, 1.10000, 0.90000, 1.10000, 0.90000
56854,'48291700200 ', 138.0000,1,  34,   1,   1,0.99226004, -74.210265, 1.10000, 0.90000, 1.10000, 0.90000
56855,'48291700300 ', 138.0000,1,  34,   1,   1,0.98322821, -75.091482, 1.10000, 0.90000, 1.10000, 0.90000
56856,'48291700400 ', 138.0000,1,  34,   1,   1,0.98865527, -74.194678, 1.10000, 0.90000, 1.10000, 0.90000
56857,'48291700500 ', 138.0000,1,  34,   1,   1,0.99200225, -73.373300, 1.10000, 0.90000, 1.10000, 0.90000
56858,'48291700600 ', 138.0000,1,  34,   1,   1,0.99559027, -72.879908, 1.10000, 0.90000, 1.10000, 0.90000
56859,'48291700700 ', 138.0000,1,  34,   1,   1,0.98729604, -74.730397, 1.10000, 0.90000, 1.10000, 0.90000
56860,'48291700800 ', 138.0000,1,  34,   1,   1,0.98657590, -74.972760, 1.10000, 0.90000, 1.10000, 0.90000
56861,'48291700900 ', 138.0000,1,  34,   1,   1,0.98345160, -75.206161, 1.10000, 0.90000, 1.10000, 0.90000
56862,'48291701000 ', 230.0000,1,  34,   1,   1,1.00151527, -74.947536, 1.10000, 0.90000, 1.10000, 0.90000
56863,'48291701100 ', 345.0000,1,  34,   1,   1,1.01158178, -73.801041, 1.10000, 0.90000, 1.10000, 0.90000
56864,'48291701200 ', 345.0000,1,  34,   1,   1,1.01023901, -73.435674, 1.10000, 0.90000, 1.10000, 0.90000
56865,'48291701300 ', 138.0000,1,  34,   1,   1,0.98723012, -74.591000, 1.10000, 0.90000, 1.10000, 0.90000
56866,'48291701400 ', 345.0000,1,  34,   1,   1,1.00833511, -72.607213, 1.10000, 0.90000, 1.10000, 0.90000
56867,'48293970100 ',  69.0000,1,  34,   1,   1,0.97869009, -70.566571, 1.10000, 0.90000, 1.10000, 0.90000
56868,'48293970200 ', 138.0000,1,  34,   1,   1,0.99519604, -69.385576, 1.10000, 0.90000, 1.10000, 0.90000
56869,'48293970300 ', 138.0000,1,  34,   1,   1,0.99621385, -69.321536, 1.10000, 0.90000, 1.10000, 0.90000
56870,'48293970400 ', 138.0000,1,  34,   1,   1,0.99746203, -69.123509, 1.10000, 0.90000, 1.10000, 0.90000
56871,'48293970500 ',  69.0000,1,  34,   1,   1,0.99325794, -69.263582, 1.10000, 0.90000, 1.10000, 0.90000
56872,'48293970600 ', 138.0000,1,  34,   1,   1,0.99755740, -69.479915, 1.10000, 0.90000, 1.10000, 0.90000
56873,'48293970700 ', 138.0000,1,  34,   1,   1,1.00697052, -67.855744, 1.10000, 0.90000, 1.10000, 0.90000
56874,'48293970800 ', 230.0000,1,  34,   1,   1,1.01372564, -68.289816, 1.10000, 0.90000, 1.10000, 0.90000
56875,'48295950200 ',  69.0000,1,  34,   1,   1,0.96749145, -60.169042, 1.10000, 0.90000, 1.10000, 0.90000
56876,'48295950300 ',  69.0000,1,  34,   1,   1,0.96980858, -59.110602, 1.10000, 0.90000, 1.10000, 0.90000
56877,'48297950100 ', 138.0000,1,  34,   1,   1,0.98114383, -68.336275, 1.10000, 0.90000, 1.10000, 0.90000
56878,'48297950200 ',  69.0000,1,  34,   1,   1,0.95893508, -68.547519, 1.10000, 0.90000, 1.10000, 0.90000
56879,'48297950300 ',  69.0000,1,  34,   1,   1,0.95313996, -68.240290, 1.10000, 0.90000, 1.10000, 0.90000
56880,'48297950400 ',  69.0000,1,  34,   1,   1,0.95240200, -66.747771, 1.10000, 0.90000, 1.10000, 0.90000
56881,'48299970100 ', 138.0000,1,  34,   1,   1,0.97618103, -66.444053, 1.10000, 0.90000, 1.10000, 0.90000
56882,'48299970200 ', 138.0000,1,  34,   1,   1,0.97840029, -66.839384, 1.10000, 0.90000, 1.10000, 0.90000
56883,'48299970300 ',  69.0000,1,  34,   1,   1,0.95923924, -67.684374, 1.10000, 0.90000, 1.10000, 0.90000
56884,'48299970400 ',  69.0000,1,  34,   1,   1,1.01161647, -67.554239, 1.10000, 0.90000, 1.10000, 0.90000
56885,'48299970500 ', 138.0000,1,  34,   1,   1,0.99591917, -67.516925, 1.10000, 0.90000, 1.10000, 0.90000
56886,'48299970600 ',  69.0000,1,  34,   1,   1,0.98368841, -67.805699, 1.10000, 0.90000, 1.10000, 0.90000
56887,'48301950100 ',  69.0000,1,  34,   1,   1,0.95693189, -63.348277, 1.10000, 0.90000, 1.10000, 0.90000
56888,'48303000100 ',  69.0000,1,  34,   1,   1,0.97933298, -61.038122, 1.10000, 0.90000, 1.10000, 0.90000
56889,'48303000201 ', 138.0000,1,  34,   1,   1,0.97969949, -60.577720, 1.10000, 0.90000, 1.10000, 0.90000
56890,'48303000202 ',  69.0000,1,  34,   1,   1,0.97587252, -61.266558, 1.10000, 0.90000, 1.10000, 0.90000
56891,'48303000301 ',  69.0000,1,  34,   1,   1,0.97287190, -61.423119, 1.10000, 0.90000, 1.10000, 0.90000
56892,'48303000302 ', 138.0000,1,  34,   1,   1,0.97856170, -60.673773, 1.10000, 0.90000, 1.10000, 0.90000
56893,'48303000402 ',  69.0000,1,  34,   1,   1,0.96870178, -61.586272, 1.10000, 0.90000, 1.10000, 0.90000
56894,'48303000403 ',  69.0000,1,  34,   1,   1,0.96947956, -61.559211, 1.10000, 0.90000, 1.10000, 0.90000
56895,'48303000404 ',  69.0000,1,  34,   1,   1,0.96362406, -61.747506, 1.10000, 0.90000, 1.10000, 0.90000
56896,'48303000405 ',  69.0000,1,  34,   1,   1,0.96783519, -61.679832, 1.10000, 0.90000, 1.10000, 0.90000
56897,'48303000500 ', 138.0000,1,  34,   1,   1,0.97821826, -60.693594, 1.10000, 0.90000, 1.10000, 0.90000
56898,'48303000603 ',  69.0000,1,  34,   1,   1,0.97500414, -61.319581, 1.10000, 0.90000, 1.10000, 0.90000
56899,'48303000605 ',  69.0000,1,  34,   1,   1,0.97578025, -61.291454, 1.10000, 0.90000, 1.10000, 0.90000
56900,'48303000607 ',  69.0000,1,  34,   1,   1,0.97504264, -61.312901, 1.10000, 0.90000, 1.10000, 0.90000
56901,'48303000700 ',  69.0000,1,  34,   1,   1,0.97707939, -61.236853, 1.10000, 0.90000, 1.10000, 0.90000
56902,'48303000900 ',  69.0000,1,  34,   1,   1,0.98290646, -60.760714, 1.10000, 0.90000, 1.10000, 0.90000
56903,'48303001000 ',  69.0000,1,  34,   1,   1,0.98578399, -60.446361, 1.10000, 0.90000, 1.10000, 0.90000
56904,'48303001200 ',  69.0000,1,  34,   1,   1,0.98981476, -60.038128, 1.10000, 0.90000, 1.10000, 0.90000
56905,'48303001300 ',  69.0000,1,  34,   1,   1,0.97486496, -61.335707, 1.10000, 0.90000, 1.10000, 0.90000
56906,'48303001400 ',  69.0000,1,  34,   1,   1,0.97453201, -61.333876, 1.10000, 0.90000, 1.10000, 0.90000
56907,'48303001501 ',  69.0000,1,  34,   1,   1,0.97394979, -61.359653, 1.10000, 0.90000, 1.10000, 0.90000
56908,'48303001502 ', 138.0000,1,  34,   1,   1,0.97974497, -60.589030, 1.10000, 0.90000, 1.10000, 0.90000
56909,'48303001601 ',  69.0000,1,  34,   1,   1,0.96942431, -61.562237, 1.10000, 0.90000, 1.10000, 0.90000
56910,'48303001602 ', 138.0000,1,  34,   1,   1,0.97857583, -60.651615, 1.10000, 0.90000, 1.10000, 0.90000
56911,'48303001702 ', 138.0000,1,  34,   1,   1,0.97540545, -60.717172, 1.10000, 0.90000, 1.10000, 0.90000
56912,'48303001705 ',  69.0000,1,  34,   1,   1,0.96184796, -61.979350, 1.10000, 0.90000, 1.10000, 0.90000
56913,'48303001706 ', 138.0000,1,  34,   1,   1,0.97459322, -60.690124, 1.10000, 0.90000, 1.10000, 0.90000
56914,'48303001707 ',  69.0000,1,  34,   1,   1,0.95375347, -62.171271, 1.10000, 0.90000, 1.10000, 0.90000
56915,'48303001708 ',  69.0000,1,  34,   1,   1,0.96436852, -61.825452, 1.10000, 0.90000, 1.10000, 0.90000
56916,'48303001709 ',  69.0000,1,  34,   1,   1,0.96684283, -61.688500, 1.10000, 0.90000, 1.10000, 0.90000
56917,'48303001801 ',  69.0000,1,  34,   1,   1,0.96843338, -61.609071, 1.10000, 0.90000, 1.10000, 0.90000
56918,'48303001803 ',  69.0000,1,  34,   1,   1,0.96320719, -61.907434, 1.10000, 0.90000, 1.10000, 0.90000
56919,'48303001804 ',  69.0000,1,  34,   1,   1,0.96131909, -62.000229, 1.10000, 0.90000, 1.10000, 0.90000
56920,'48303001901 ',  69.0000,1,  34,   1,   1,0.97009885, -61.541978, 1.10000, 0.90000, 1.10000, 0.90000
56921,'48303001903 ',  69.0000,1,  34,   1,   1,0.96450853, -61.879287, 1.10000, 0.90000, 1.10000, 0.90000
56922,'48303001904 ',  69.0000,1,  34,   1,   1,0.96256846, -61.974869, 1.10000, 0.90000, 1.10000, 0.90000
56923,'48303002001 ',  69.0000,1,  34,   1,   1,0.97166955, -61.475603, 1.10000, 0.90000, 1.10000, 0.90000
56924,'48303002002 ',  69.0000,1,  34,   1,   1,0.97273719, -61.411829, 1.10000, 0.90000, 1.10000, 0.90000
56925,'48303002101 ',  69.0000,1,  34,   1,   1,0.96554744, -61.853558, 1.10000, 0.90000, 1.10000, 0.90000
56926,'48303002102 ',  69.0000,1,  34,   1,   1,0.96557546, -61.834119, 1.10000, 0.90000, 1.10000, 0.90000
56927,'48303002202 ',  69.0000,1,  34,   1,   1,0.96846223, -61.692174, 1.10000, 0.90000, 1.10000, 0.90000
56928,'48303002203 ',  69.0000,1,  34,   1,   1,0.96740085, -61.771104, 1.10000, 0.90000, 1.10000, 0.90000
56929,'48303002204 ',  69.0000,1,  34,   1,   1,0.96956241, -61.669088, 1.10000, 0.90000, 1.10000, 0.90000
56930,'48303002300 ', 138.0000,1,  34,   1,   1,0.98146600, -60.471824, 1.10000, 0.90000, 1.10000, 0.90000
56931,'48303002400 ', 138.0000,1,  34,   1,   1,0.98511815, -60.206847, 1.10000, 0.90000, 1.10000, 0.90000
56932,'48303002500 ', 345.0000,1,  34,   1,   1,1.01782620, -57.072470, 1.10000, 0.90000, 1.10000, 0.90000
56933,'48303010101 ',  69.0000,1,  34,   1,   1,0.97134525, -61.193188, 1.10000, 0.90000, 1.10000, 0.90000
56934,'48303010102 ',  69.0000,1,  34,   1,   1,0.96339935, -61.464196, 1.10000, 0.90000, 1.10000, 0.90000
56935,'48303010200 ',  69.0000,1,  34,   1,   1,0.96119153, -61.791765, 1.10000, 0.90000, 1.10000, 0.90000
56936,'48303010301 ', 138.0000,1,  34,   1,   1,0.97806686, -59.904987, 1.10000, 0.90000, 1.10000, 0.90000
56937,'48303010302 ', 138.0000,1,  34,   1,   1,0.97670615, -60.068590, 1.10000, 0.90000, 1.10000, 0.90000
56938,'48303010402 ',  69.0000,1,  34,   1,   1,0.96307772, -61.730601, 1.10000, 0.90000, 1.10000, 0.90000
56939,'48303010403 ',  69.0000,1,  34,   1,   1,0.95915765, -62.049912, 1.10000, 0.90000, 1.10000, 0.90000
56940,'48303010404 ',  69.0000,1,  34,   1,   1,0.95412171, -62.128774, 1.10000, 0.90000, 1.10000, 0.90000
56941,'48303010405 ', 138.0000,1,  34,   1,   1,0.97405016, -60.445733, 1.10000, 0.90000, 1.10000, 0.90000
56942,'48303010406 ',  69.0000,1,  34,   1,   1,0.95612234, -61.940732, 1.10000, 0.90000, 1.10000, 0.90000
56943,'48303010407 ',  69.0000,1,  34,   1,   1,0.95531648, -62.141266, 1.10000, 0.90000, 1.10000, 0.90000
56944,'48303010408 ',  69.0000,1,  34,   1,   1,0.94962800, -62.397548, 1.10000, 0.90000, 1.10000, 0.90000
56945,'48303010502 ',  69.0000,1,  34,   1,   1,0.96029407, -62.033130, 1.10000, 0.90000, 1.10000, 0.90000
56946,'48303010504 ',  69.0000,1,  34,   1,   1,0.96192580, -61.982170, 1.10000, 0.90000, 1.10000, 0.90000
56947,'48303010505 ',  69.0000,1,  34,   1,   1,0.96651506, -61.779853, 1.10000, 0.90000, 1.10000, 0.90000
56948,'48303010506 ',  69.0000,1,  34,   1,   1,0.96725470, -61.696668, 1.10000, 0.90000, 1.10000, 0.90000
56949,'48303010508 ', 138.0000,1,  34,   1,   1,0.98274457, -60.137247, 1.10000, 0.90000, 1.10000, 0.90000
56950,'48303010509 ',  69.0000,1,  34,   1,   1,0.95937020, -62.039312, 1.10000, 0.90000, 1.10000, 0.90000
56951,'48303010510 ',  69.0000,1,  34,   1,   1,0.96389633, -61.889007, 1.10000, 0.90000, 1.10000, 0.90000
56952,'48303010511 ', 138.0000,1,  34,   1,   1,0.98007101, -60.418965, 1.10000, 0.90000, 1.10000, 0.90000
56953,'48303010600 ', 138.0000,1,  34,   1,   1,1.01190174, -57.451440, 1.10000, 0.90000, 1.10000, 0.90000
56954,'48303010700 ', 138.0000,1,  34,   1,   1,1.01257539, -57.308183, 1.10000, 0.90000, 1.10000, 0.90000
56955,'48303980000 ',  69.0000,1,  34,   1,   1,0.97885168, -61.045594, 1.10000, 0.90000, 1.10000, 0.90000
56956,'48305950400 ', 138.0000,1,  34,   1,   1,0.99202055, -59.153092, 1.10000, 0.90000, 1.10000, 0.90000
56957,'48305950500 ', 138.0000,1,  34,   1,   1,0.99957836, -58.380140, 1.10000, 0.90000, 1.10000, 0.90000
56958,'48305950600 ',  69.0000,1,  34,   1,   1,0.98598659, -59.107228, 1.10000, 0.90000, 1.10000, 0.90000
56959,'48307950300 ', 138.0000,1,  34,   1,   1,0.96488166, -62.634604, 1.10000, 0.90000, 1.10000, 0.90000
56960,'48307950400 ', 138.0000,1,  34,   1,   1,0.96324581, -63.539255, 1.10000, 0.90000, 1.10000, 0.90000
56961,'48307950500 ', 138.0000,1,  34,   1,   1,0.96566057, -60.316738, 1.10000, 0.90000, 1.10000, 0.90000
56962,'48309000100 ',  69.0000,1,  34,   1,   1,0.95761651, -73.628647, 1.10000, 0.90000, 1.10000, 0.90000
56963,'48309000200 ',  69.0000,1,  34,   1,   1,0.95874035, -73.560454, 1.10000, 0.90000, 1.10000, 0.90000
56964,'48309000300 ',  69.0000,1,  34,   1,   1,0.95712912, -73.598526, 1.10000, 0.90000, 1.10000, 0.90000
56965,'48309000400 ',  69.0000,1,  34,   1,   1,0.95793974, -73.622623, 1.10000, 0.90000, 1.10000, 0.90000
56966,'48309000598 ',  69.0000,1,  34,   1,   1,0.95956933, -73.576423, 1.10000, 0.90000, 1.10000, 0.90000
56967,'48309000700 ',  69.0000,1,  34,   1,   1,0.96146715, -73.439744, 1.10000, 0.90000, 1.10000, 0.90000
56968,'48309000800 ',  69.0000,1,  34,   1,   1,0.96323055, -73.277623, 1.10000, 0.90000, 1.10000, 0.90000
56969,'48309000900 ', 138.0000,1,  34,   1,   1,0.97314870, -71.561579, 1.10000, 0.90000, 1.10000, 0.90000
56970,'48309001000 ',  69.0000,1,  34,   1,   1,0.96017998, -73.518633, 1.10000, 0.90000, 1.10000, 0.90000
56971,'48309001100 ', 138.0000,1,  34,   1,   1,0.97308946, -71.538712, 1.10000, 0.90000, 1.10000, 0.90000
56972,'48309001200 ',  69.0000,1,  34,   1,   1,0.95923203, -73.580194, 1.10000, 0.90000, 1.10000, 0.90000
56973,'48309001300 ', 138.0000,1,  34,   1,   1,0.97217745, -71.605750, 1.10000, 0.90000, 1.10000, 0.90000
56974,'48309001400 ', 138.0000,1,  34,   1,   1,0.97051924, -71.722662, 1.10000, 0.90000, 1.10000, 0.90000
56975,'48309001500 ',  69.0000,1,  34,   1,   1,0.95699298, -73.608020, 1.10000, 0.90000, 1.10000, 0.90000
56976,'48309001600 ', 138.0000,1,  34,   1,   1,0.97038329, -71.747162, 1.10000, 0.90000, 1.10000, 0.90000
56977,'48309001700 ', 138.0000,1,  34,   1,   1,0.97111458, -71.698955, 1.10000, 0.90000, 1.10000, 0.90000
56978,'48309001800 ', 138.0000,1,  34,   1,   1,0.96799749, -71.826174, 1.10000, 0.90000, 1.10000, 0.90000
56979,'48309001900 ',  69.0000,1,  34,   1,   1,0.95830774, -73.561889, 1.10000, 0.90000, 1.10000, 0.90000
56980,'48309002000 ', 230.0000,1,  34,   1,   1,1.00169766, -69.406012, 1.10000, 0.90000, 1.10000, 0.90000
56981,'48309002100 ',  69.0000,1,  34,   1,   1,0.96109515, -73.462660, 1.10000, 0.90000, 1.10000, 0.90000
56982,'48309002302 ', 138.0000,1,  34,   1,   1,0.97496635, -71.497143, 1.10000, 0.90000, 1.10000, 0.90000
56983,'48309002498 ', 138.0000,1,  34,   1,   1,0.97372997, -71.576298, 1.10000, 0.90000, 1.10000, 0.90000
56984,'48309002501 ',  69.0000,1,  34,   1,   1,0.96349895, -72.534416, 1.10000, 0.90000, 1.10000, 0.90000
56985,'48309002503 ', 138.0000,1,  34,   1,   1,0.97517878, -71.365464, 1.10000, 0.90000, 1.10000, 0.90000
56986,'48309002504 ',  69.0000,1,  34,   1,   1,0.97499615, -71.361543, 1.10000, 0.90000, 1.10000, 0.90000
56987,'48309002600 ', 138.0000,1,  34,   1,   1,0.97447705, -71.385183, 1.10000, 0.90000, 1.10000, 0.90000
56988,'48309002700 ',  69.0000,1,  34,   1,   1,0.96626937, -72.245206, 1.10000, 0.90000, 1.10000, 0.90000
56989,'48309002800 ', 138.0000,1,  34,   1,   1,0.97453660, -71.363661, 1.10000, 0.90000, 1.10000, 0.90000
56990,'48309002900 ',  69.0000,1,  34,   1,   1,0.96896142, -71.449482, 1.10000, 0.90000, 1.10000, 0.90000
56991,'48309003000 ', 138.0000,1,  34,   1,   1,0.97601539, -71.111900, 1.10000, 0.90000, 1.10000, 0.90000
56992,'48309003200 ',  69.0000,1,  34,   1,   1,0.96189284, -72.787557, 1.10000, 0.90000, 1.10000, 0.90000
56993,'48309003300 ',  69.0000,1,  34,   1,   1,0.96084797, -72.817501, 1.10000, 0.90000, 1.10000, 0.90000
56994,'48309003400 ',  69.0000,1,  34,   1,   1,0.96265137, -72.495710, 1.10000, 0.90000, 1.10000, 0.90000
56995,'48309003500 ', 138.0000,1,  34,   1,   1,0.98015934, -71.126872, 1.10000, 0.90000, 1.10000, 0.90000
56996,'48309003601 ', 138.0000,1,  34,   1,   1,0.99576408, -70.158330, 1.10000, 0.90000, 1.10000, 0.90000
56997,'48309003602 ', 138.0000,1,  34,   1,   1,1.00526845, -69.666939, 1.10000, 0.90000, 1.10000, 0.90000
56998,'48309003701 ',  69.0000,1,  34,   1,   1,0.98615271, -70.366316, 1.10000, 0.90000, 1.10000, 0.90000
56999,'48309003703 ',  69.0000,1,  34,   1,   1,0.96053410, -72.058885, 1.10000, 0.90000, 1.10000, 0.90000
57000,'48309003706 ',  69.0000,1,  34,   1,   1,0.96404016, -71.913416, 1.10000, 0.90000, 1.10000, 0.90000
57001,'48309003707 ', 230.0000,1,  34,   1,   1,0.99226719, -69.407146, 1.10000, 0.90000, 1.10000, 0.90000
57002,'48309003708 ',  69.0000,1,  34,   1,   1,0.97089332, -71.748747, 1.10000, 0.90000, 1.10000, 0.90000
57003,'48309003801 ',  69.0000,1,  34,   1,   1,0.96297371, -72.479406, 1.10000, 0.90000, 1.10000, 0.90000
57004,'48309003802 ', 138.0000,1,  34,   1,   1,0.96728903, -72.577447, 1.10000, 0.90000, 1.10000, 0.90000
57005,'48309003900 ', 138.0000,1,  34,   1,   1,0.97094387, -70.845673, 1.10000, 0.90000, 1.10000, 0.90000
57006,'48309004000 ',  69.0000,1,  34,   1,   1,0.96164089, -71.112726, 1.10000, 0.90000, 1.10000, 0.90000
57007,'48309004102 ',  69.0000,1,  34,   1,   1,0.96151203, -71.939425, 1.10000, 0.90000, 1.10000, 0.90000
57008,'48309004103 ', 138.0000,1,  34,   1,   1,0.97938859, -70.576795, 1.10000, 0.90000, 1.10000, 0.90000
57009,'48309004201 ',  69.0000,1,  34,   1,   1,0.97633982, -70.697847, 1.10000, 0.90000, 1.10000, 0.90000
57010,'48309004202 ',  69.0000,1,  34,   1,   1,0.96572125, -71.860571, 1.10000, 0.90000, 1.10000, 0.90000
57011,'48309004300 ', 138.0000,1,  34,   1,   1,0.97715825, -71.371454, 1.10000, 0.90000, 1.10000, 0.90000
57012,'48309980000 ',  69.0000,1,  34,   1,   1,0.96938330, -71.788963, 1.10000, 0.90000, 1.10000, 0.90000
57013,'48311950100 ',  69.0000,1,  34,   1,   1,0.98206371, -68.561084, 1.10000, 0.90000, 1.10000, 0.90000
57014,'48313000100 ',  69.0000,1,  34,   1,   1,0.99720871, -69.236917, 1.10000, 0.90000, 1.10000, 0.90000
57015,'48313000200 ', 138.0000,1,  34,   1,   1,1.01014316, -69.539379, 1.10000, 0.90000, 1.10000, 0.90000
57016,'48313000300 ', 138.0000,1,  34,   1,   1,1.01398695, -68.427670, 1.10000, 0.90000, 1.10000, 0.90000
57017,'48313000400 ', 345.0000,1,  34,   1,   1,1.01874924, -68.353432, 1.10000, 0.90000, 1.10000, 0.90000
57018,'48315950100 ',  69.0000,1,  34,   1,   1,0.98660374, -56.698766, 1.10000, 0.90000, 1.10000, 0.90000
57019,'48315950200 ', 138.0000,1,  34,   1,   1,1.01192689, -55.265618, 1.10000, 0.90000, 1.10000, 0.90000
57020,'48315950300 ', 230.0000,1,  34,   1,   1,1.01744175, -55.363191, 1.10000, 0.90000, 1.10000, 0.90000
57021,'48315950400 ', 138.0000,1,  34,   1,   1,1.00710154, -55.259314, 1.10000, 0.90000, 1.10000, 0.90000
57022,'48317950100 ',  69.0000,1,  34,   1,   1,0.98943651, -56.455588, 1.10000, 0.90000, 1.10000, 0.90000
57023,'48317950200 ', 138.0000,1,  34,   1,   1,1.00878179, -54.127692, 1.10000, 0.90000, 1.10000, 0.90000
57024,'48319950100 ',  69.0000,1,  34,   1,   1,0.95139712, -68.100504, 1.10000, 0.90000, 1.10000, 0.90000
57025,'48319950200 ', 138.0000,1,  34,   1,   1,0.95472085, -67.594066, 1.10000, 0.90000, 1.10000, 0.90000
57026,'48321730100 ', 345.0000,1,  34,   1,   1,1.01582205, -62.920413, 1.10000, 0.90000, 1.10000, 0.90000
57027,'48321730201 ', 345.0000,1,  34,   1,   1,1.01534033, -63.760752, 1.10000, 0.90000, 1.10000, 0.90000
57028,'48321730202 ', 138.0000,1,  34,   1,   1,1.01050115, -64.855146, 1.10000, 0.90000, 1.10000, 0.90000
57029,'48321730301 ', 345.0000,1,  34,   1,   1,1.01648879, -62.075437, 1.10000, 0.90000, 1.10000, 0.90000
57030,'48321730302 ',  69.0000,1,  34,   1,   1,1.00907481, -63.362681, 1.10000, 0.90000, 1.10000, 0.90000
57031,'48321730303 ',  69.0000,1,  34,   1,   1,1.00722158, -63.297043, 1.10000, 0.90000, 1.10000, 0.90000
57032,'48321730400 ',  69.0000,1,  34,   1,   1,1.00637174, -63.388861, 1.10000, 0.90000, 1.10000, 0.90000
57033,'48321730501 ', 138.0000,1,  34,   1,   1,0.99427330, -62.628996, 1.10000, 0.90000, 1.10000, 0.90000
57034,'48321730600 ',  69.0000,1,  34,   1,   1,0.99481523, -62.367427, 1.10000, 0.90000, 1.10000, 0.90000
57035,'48321730700 ', 138.0000,1,  34,   1,   1,1.00527859, -62.851401, 1.10000, 0.90000, 1.10000, 0.90000
57036,'48323950201 ',  69.0000,1,  34,   1,   1,0.96517456, -72.037022, 1.10000, 0.90000, 1.10000, 0.90000
57037,'48323950204 ',  69.0000,1,  34,   1,   1,0.94911921, -79.421194, 1.10000, 0.90000, 1.10000, 0.90000
57038,'48323950205 ',  69.0000,1,  34,   1,   1,0.95021486, -79.320510, 1.10000, 0.90000, 1.10000, 0.90000
57039,'48323950300 ',  69.0000,1,  34,   1,   1,0.94499481, -79.982082, 1.10000, 0.90000, 1.10000, 0.90000
57040,'48323950400 ',  69.0000,1,  34,   1,   1,0.94749343, -79.619064, 1.10000, 0.90000, 1.10000, 0.90000
57041,'48323950500 ',  69.0000,1,  34,   1,   1,0.94581062, -79.887231, 1.10000, 0.90000, 1.10000, 0.90000
57042,'48323950601 ',  69.0000,1,  34,   1,   1,0.94801277, -79.597795, 1.10000, 0.90000, 1.10000, 0.90000
57043,'48323950602 ',  69.0000,1,  34,   1,   1,0.94862556, -79.568350, 1.10000, 0.90000, 1.10000, 0.90000
57044,'48323950700 ', 138.0000,1,  34,   1,   1,0.98817039, -70.150209, 1.10000, 0.90000, 1.10000, 0.90000
57045,'48325000101 ',  69.0000,1,  34,   1,   1,0.96187186, -73.161988, 1.10000, 0.90000, 1.10000, 0.90000
57046,'48325000102 ',  69.0000,1,  34,   1,   1,0.94534647, -77.174888, 1.10000, 0.90000, 1.10000, 0.90000
57047,'48325000200 ', 138.0000,1,  34,   1,   1,0.97761756, -71.848584, 1.10000, 0.90000, 1.10000, 0.90000
57048,'48325000300 ', 138.0000,1,  34,   1,   1,0.96974587, -73.222169, 1.10000, 0.90000, 1.10000, 0.90000
57049,'48325000401 ',  69.0000,1,  34,   1,   1,0.97076344, -71.867298, 1.10000, 0.90000, 1.10000, 0.90000
57050,'48325000402 ',  69.0000,1,  34,   1,   1,0.96744448, -72.561812, 1.10000, 0.90000, 1.10000, 0.90000
57051,'48325000500 ', 138.0000,1,  34,   1,   1,0.98794115, -70.618856, 1.10000, 0.90000, 1.10000, 0.90000
57052,'48325000800 ', 138.0000,1,  34,   1,   1,0.98353440, -70.909234, 1.10000, 0.90000, 1.10000, 0.90000
57053,'48327950300 ', 138.0000,1,  34,   1,   1,0.97267485, -63.824054, 1.10000, 0.90000, 1.10000, 0.90000
57054,'48329000100 ',  69.0000,1,  34,   1,   1,0.97576988, -57.630104, 1.10000, 0.90000, 1.10000, 0.90000
57055,'48329000200 ',  69.0000,1,  34,   1,   1,0.97522271, -57.684212, 1.10000, 0.90000, 1.10000, 0.90000
57056,'48329000302 ',  69.0000,1,  34,   1,   1,0.96965122, -58.100116, 1.10000, 0.90000, 1.10000, 0.90000
57057,'48329000303 ',  69.0000,1,  34,   1,   1,0.96986943, -58.071416, 1.10000, 0.90000, 1.10000, 0.90000
57058,'48329000304 ',  69.0000,1,  34,   1,   1,0.97095484, -58.035892, 1.10000, 0.90000, 1.10000, 0.90000
57059,'48329000305 ',  69.0000,1,  34,   1,   1,0.97248191, -57.881393, 1.10000, 0.90000, 1.10000, 0.90000
57060,'48329000401 ',  69.0000,1,  34,   1,   1,0.96922100, -58.132881, 1.10000, 0.90000, 1.10000, 0.90000
57061,'48329000402 ',  69.0000,1,  34,   1,   1,0.96915668, -58.127608, 1.10000, 0.90000, 1.10000, 0.90000
57062,'48329000500 ',  69.0000,1,  34,   1,   1,0.96979433, -58.131009, 1.10000, 0.90000, 1.10000, 0.90000
57063,'48329000600 ',  69.0000,1,  34,   1,   1,0.96753103, -58.217602, 1.10000, 0.90000, 1.10000, 0.90000
57064,'48329001100 ', 138.0000,1,  34,   1,   1,0.97324711, -57.883306, 1.10000, 0.90000, 1.10000, 0.90000
57065,'48329001200 ', 138.0000,1,  34,   1,   1,0.97281021, -57.926472, 1.10000, 0.90000, 1.10000, 0.90000
57066,'48329001300 ', 138.0000,1,  34,   1,   1,0.97272241, -57.946512, 1.10000, 0.90000, 1.10000, 0.90000
57067,'48329001400 ', 138.0000,1,  34,   1,   1,0.97410494, -57.797020, 1.10000, 0.90000, 1.10000, 0.90000
57068,'48329001500 ',  69.0000,1,  34,   1,   1,0.96479803, -58.401560, 1.10000, 0.90000, 1.10000, 0.90000
57069,'48329001700 ',  69.0000,1,  34,   1,   1,0.96444911, -58.384095, 1.10000, 0.90000, 1.10000, 0.90000
57070,'48329010104 ', 138.0000,1,  34,   1,   1,0.98048192, -57.285087, 1.10000, 0.90000, 1.10000, 0.90000
57071,'48329010105 ',  69.0000,1,  34,   1,   1,0.97096038, -58.050515, 1.10000, 0.90000, 1.10000, 0.90000
57072,'48329010106 ',  69.0000,1,  34,   1,   1,0.96925741, -58.125661, 1.10000, 0.90000, 1.10000, 0.90000
57073,'48329010107 ', 138.0000,1,  34,   1,   1,0.98289692, -57.037844, 1.10000, 0.90000, 1.10000, 0.90000
57074,'48329010108 ',  69.0000,1,  34,   1,   1,0.98119557, -57.187774, 1.10000, 0.90000, 1.10000, 0.90000
57075,'48329010109 ', 138.0000,1,  34,   1,   1,0.99763834, -56.621087, 1.10000, 0.90000, 1.10000, 0.90000
57076,'48329010112 ', 230.0000,1,  34,   1,   1,0.99547452, -55.768884, 1.10000, 0.90000, 1.10000, 0.90000
57077,'48329010113 ', 138.0000,1,  34,   1,   1,0.98799890, -56.563136, 1.10000, 0.90000, 1.10000, 0.90000
57078,'48329010114 ', 138.0000,1,  34,   1,   1,0.97221375, -58.171280, 1.10000, 0.90000, 1.10000, 0.90000
57079,'48329010200 ',  69.0000,1,  34,   1,   1,0.96563387, -58.342868, 1.10000, 0.90000, 1.10000, 0.90000
57080,'48329980000 ',  69.0000,1,  34,   1,   1,0.96864128, -58.239712, 1.10000, 0.90000, 1.10000, 0.90000
57081,'48331950100 ',  69.0000,1,  34,   1,   1,0.95384276, -73.093584, 1.10000, 0.90000, 1.10000, 0.90000
57082,'48331950300 ',  69.0000,1,  34,   1,   1,0.97849768, -69.681283, 1.10000, 0.90000, 1.10000, 0.90000
57083,'48331950401 ',  69.0000,1,  34,   1,   1,0.95898026, -72.331341, 1.10000, 0.90000, 1.10000, 0.90000
57084,'48331950402 ',  69.0000,1,  34,   1,   1,0.96832442, -71.452378, 1.10000, 0.90000, 1.10000, 0.90000
57085,'48331950500 ',  69.0000,1,  34,   1,   1,0.95079416, -72.566792, 1.10000, 0.90000, 1.10000, 0.90000
57086,'48331950700 ',  69.0000,1,  34,   1,   1,0.98606652, -69.474423, 1.10000, 0.90000, 1.10000, 0.90000
57087,'48331950800 ',  69.0000,1,  34,   1,   1,0.99767774, -68.622234, 1.10000, 0.90000, 1.10000, 0.90000
57088,'48333950100 ', 138.0000,1,  34,   1,   1,0.98701119, -59.775022, 1.10000, 0.90000, 1.10000, 0.90000
57089,'48333950200 ', 138.0000,1,  34,   1,   1,0.98143321, -61.951277, 1.10000, 0.90000, 1.10000, 0.90000
57090,'48335950200 ', 138.0000,1,  34,   1,   1,1.02085459, -44.853002, 1.10000, 0.90000, 1.10000, 0.90000
57091,'48335950400 ',  69.0000,1,  34,   1,   1,1.02340305, -44.880504, 1.10000, 0.90000, 1.10000, 0.90000
57092,'48337950100 ', 138.0000,1,  34,   1,   1,0.96661127, -68.044844, 1.10000, 0.90000, 1.10000, 0.90000
57093,'48337950200 ', 138.0000,1,  34,   1,   1,0.97093832, -67.321657, 1.10000, 0.90000, 1.10000, 0.90000
57094,'48337950300 ', 138.0000,1,  34,   1,   1,0.97080636, -67.364701, 1.10000, 0.90000, 1.10000, 0.90000
57095,'48337950400 ', 138.0000,1,  34,   1,   1,0.97942311, -66.207735, 1.10000, 0.90000, 1.10000, 0.90000
57096,'48337950500 ', 138.0000,1,  34,   1,   1,0.98032665, -66.231067, 1.10000, 0.90000, 1.10000, 0.90000
57097,'48337950600 ',  69.0000,1,  34,   1,   1,0.96820813, -69.061702, 1.10000, 0.90000, 1.10000, 0.90000
57098,'48339690100 ',  69.0000,1,  34,   1,   1,0.96148056, -76.892378, 1.10000, 0.90000, 1.10000, 0.90000
57099,'48339690201 ', 138.0000,1,  34,   1,   1,0.97531521, -75.257107, 1.10000, 0.90000, 1.10000, 0.90000
57100,'48339690202 ', 138.0000,1,  34,   1,   1,0.97335994, -75.745227, 1.10000, 0.90000, 1.10000, 0.90000
57101,'48339690300 ',  69.0000,1,  34,   1,   1,0.96221632, -76.671947, 1.10000, 0.90000, 1.10000, 0.90000
57102,'48339690401 ', 138.0000,1,  34,   1,   1,0.98535013, -74.672628, 1.10000, 0.90000, 1.10000, 0.90000
57103,'48339690402 ', 138.0000,1,  34,   1,   1,0.98045558, -75.326509, 1.10000, 0.90000, 1.10000, 0.90000
57104,'48339690500 ', 138.0000,1,  34,   1,   1,0.98476923, -75.064209, 1.10000, 0.90000, 1.10000, 0.90000
57105,'48339690601 ', 345.0000,1,  34,   1,   1,0.99794590, -73.403995, 1.10000, 0.90000, 1.10000, 0.90000
57106,'48339690602 ', 138.0000,1,  34,   1,   1,0.97856027, -75.589055, 1.10000, 0.90000, 1.10000, 0.90000
57107,'48339690700 ', 138.0000,1,  34,   1,   1,0.97905922, -75.596780, 1.10000, 0.90000, 1.10000, 0.90000
57108,'48339690800 ', 138.0000,1,  34,   1,   1,0.98132747, -75.418525, 1.10000, 0.90000, 1.10000, 0.90000
57109,'48339690900 ', 138.0000,1,  34,   1,   1,0.98158157, -75.387994, 1.10000, 0.90000, 1.10000, 0.90000
57110,'48339691000 ', 138.0000,1,  34,   1,   1,0.98071361, -75.483159, 1.10000, 0.90000, 1.10000, 0.90000
57111,'48339691100 ', 138.0000,1,  34,   1,   1,0.98007065, -75.551994, 1.10000, 0.90000, 1.10000, 0.90000
57112,'48339691200 ', 138.0000,1,  34,   1,   1,0.97987652, -75.604949, 1.10000, 0.90000, 1.10000, 0.90000
57113,'48339691301 ', 138.0000,1,  34,   1,   1,0.97929454, -75.619265, 1.10000, 0.90000, 1.10000, 0.90000
57114,'48339691302 ', 138.0000,1,  34,   1,   1,0.97883224, -75.728076, 1.10000, 0.90000, 1.10000, 0.90000
57115,'48339691400 ', 138.0000,1,  34,   1,   1,0.97880048, -75.772391, 1.10000, 0.90000, 1.10000, 0.90000
57116,'48339691500 ', 138.0000,1,  34,   1,   1,0.97865611, -75.763648, 1.10000, 0.90000, 1.10000, 0.90000
57117,'48339691601 ', 138.0000,1,  34,   1,   1,0.97856891, -75.776195, 1.10000, 0.90000, 1.10000, 0.90000
57118,'48339691602 ', 138.0000,1,  34,   1,   1,0.97746021, -75.872692, 1.10000, 0.90000, 1.10000, 0.90000
57119,'48339691700 ', 230.0000,1,  34,   1,   1,0.98416978, -75.115682, 1.10000, 0.90000, 1.10000, 0.90000
57120,'48339691800 ',  69.0000,1,  34,   1,   1,0.97694671, -75.806070, 1.10000, 0.90000, 1.10000, 0.90000
57121,'48339691900 ', 138.0000,1,  34,   1,   1,0.97557437, -76.031876, 1.10000, 0.90000, 1.10000, 0.90000
57122,'48339692001 ', 138.0000,1,  34,   1,   1,0.97424752, -76.131399, 1.10000, 0.90000, 1.10000, 0.90000
57123,'48339692002 ',  69.0000,1,  34,   1,   1,0.96086508, -77.883691, 1.10000, 0.90000, 1.10000, 0.90000
57124,'48339692100 ', 138.0000,1,  34,   1,   1,0.97694403, -75.812245, 1.10000, 0.90000, 1.10000, 0.90000
57125,'48339692200 ',  69.0000,1,  34,   1,   1,0.96983755, -76.154348, 1.10000, 0.90000, 1.10000, 0.90000
57126,'48339692300 ', 138.0000,1,  34,   1,   1,0.96976197, -76.955748, 1.10000, 0.90000, 1.10000, 0.90000
57127,'48339692400 ', 138.0000,1,  34,   1,   1,0.96878040, -77.255320, 1.10000, 0.90000, 1.10000, 0.90000
57128,'48339692500 ', 138.0000,1,  34,   1,   1,0.97200131, -76.626014, 1.10000, 0.90000, 1.10000, 0.90000
57129,'48339692601 ',  69.0000,1,  34,   1,   1,0.96527916, -76.544960, 1.10000, 0.90000, 1.10000, 0.90000
57130,'48339692602 ',  69.0000,1,  34,   1,   1,0.96371275, -76.878874, 1.10000, 0.90000, 1.10000, 0.90000
57131,'48339692700 ',  69.0000,1,  34,   1,   1,0.96806663, -76.125846, 1.10000, 0.90000, 1.10000, 0.90000
57132,'48339692801 ', 138.0000,1,  34,   1,   1,0.97905689, -75.388589, 1.10000, 0.90000, 1.10000, 0.90000
57133,'48339692802 ', 138.0000,1,  34,   1,   1,0.97574186, -75.952059, 1.10000, 0.90000, 1.10000, 0.90000
57134,'48339692900 ', 138.0000,1,  34,   1,   1,0.98346555, -74.664800, 1.10000, 0.90000, 1.10000, 0.90000
57135,'48339693000 ', 345.0000,1,  34,   1,   1,0.99321139, -71.436621, 1.10000, 0.90000, 1.10000, 0.90000
57136,'48339693101 ', 138.0000,1,  34,   1,   1,0.98720998, -74.540716, 1.10000, 0.90000, 1.10000, 0.90000
57137,'48339693102 ', 138.0000,1,  34,   1,   1,0.98554498, -74.527206, 1.10000, 0.90000, 1.10000, 0.90000
57138,'48339693200 ',  69.0000,1,  34,   1,   1,0.96398264, -76.736772, 1.10000, 0.90000, 1.10000, 0.90000
57139,'48339693300 ', 138.0000,1,  34,   1,   1,0.98793209, -74.787846, 1.10000, 0.90000, 1.10000, 0.90000
57140,'48339693400 ', 138.0000,1,  34,   1,   1,0.98880690, -74.530307, 1.10000, 0.90000, 1.10000, 0.90000
57141,'48339693500 ', 138.0000,1,  34,   1,   1,0.99168152, -74.461131, 1.10000, 0.90000, 1.10000, 0.90000
57142,'48339693600 ', 138.0000,1,  34,   1,   1,0.99156094, -74.477120, 1.10000, 0.90000, 1.10000, 0.90000
57143,'48339693700 ', 138.0000,1,  34,   1,   1,0.99922562, -74.033745, 1.10000, 0.90000, 1.10000, 0.90000
57144,'48339693800 ',  69.0000,1,  34,   1,   1,0.97933745, -75.919431, 1.10000, 0.90000, 1.10000, 0.90000
57145,'48339693900 ', 138.0000,1,  34,   1,   1,0.99745667, -74.217122, 1.10000, 0.90000, 1.10000, 0.90000
57146,'48339694000 ', 138.0000,1,  34,   1,   1,0.98167086, -74.030692, 1.10000, 0.90000, 1.10000, 0.90000
57147,'48339694101 ',  69.0000,1,  34,   1,   1,0.96532774, -76.793053, 1.10000, 0.90000, 1.10000, 0.90000
57148,'48339694102 ',  69.0000,1,  34,   1,   1,0.96238053, -77.004297, 1.10000, 0.90000, 1.10000, 0.90000
57149,'48339694201 ', 138.0000,1,  34,   1,   1,1.01726508, -72.670583, 1.10000, 0.90000, 1.10000, 0.90000
57150,'48339694202 ', 138.0000,1,  34,   1,   1,1.01112890, -73.270950, 1.10000, 0.90000, 1.10000, 0.90000
57151,'48339694301 ', 138.0000,1,  34,   1,   1,1.00644541, -72.985025, 1.10000, 0.90000, 1.10000, 0.90000
57152,'48339694302 ',  69.0000,1,  34,   1,   1,0.98502803, -74.681404, 1.10000, 0.90000, 1.10000, 0.90000
57153,'48339694400 ', 138.0000,1,  34,   1,   1,0.99610764, -73.804886, 1.10000, 0.90000, 1.10000, 0.90000
57154,'48339694500 ', 138.0000,1,  34,   1,   1,0.99070501, -74.230872, 1.10000, 0.90000, 1.10000, 0.90000
57155,'48339694600 ', 138.0000,1,  34,   1,   1,0.98979980, -74.014983, 1.10000, 0.90000, 1.10000, 0.90000
57156,'48339694700 ', 138.0000,1,  34,   1,   1,1.00834584, -72.315031, 1.10000, 0.90000, 1.10000, 0.90000
57157,'48341950100 ',  69.0000,1,  34,   1,   1,0.99381882, -58.383036, 1.10000, 0.90000, 1.10000, 0.90000
57158,'48341950200 ', 345.0000,1,  34,   1,   1,1.02192056, -57.113936, 1.10000, 0.90000, 1.10000, 0.90000
57159,'48341950300 ', 345.0000,1,  34,   1,   1,1.02395535, -57.283420, 1.10000, 0.90000, 1.10000, 0.90000
57160,'48341950400 ',  69.0000,1,  34,   1,   1,1.00701332, -58.257497, 1.10000, 0.90000, 1.10000, 0.90000
57161,'48343950100 ', 138.0000,1,  34,   1,   1,1.00217009, -53.926386, 1.10000, 0.90000, 1.10000, 0.90000
57162,'48343950200 ', 345.0000,1,  34,   1,   1,1.01929021, -54.464308, 1.10000, 0.90000, 1.10000, 0.90000
57163,'48343950300 ',  69.0000,1,  34,   1,   1,1.00356650, -56.488403, 1.10000, 0.90000, 1.10000, 0.90000
57164,'48345950100 ', 138.0000,1,  34,   1,   1,1.01438880, -57.749905, 1.10000, 0.90000, 1.10000, 0.90000
57165,'48347950100 ', 138.0000,1,  34,   1,   1,0.98799556, -62.935023, 1.10000, 0.90000, 1.10000, 0.90000
57166,'48347950200 ',  69.0000,1,  34,   1,   1,0.97077465, -65.982974, 1.10000, 0.90000, 1.10000, 0.90000
57167,'48347950301 ', 138.0000,1,  34,   1,   1,0.96808016, -67.345433, 1.10000, 0.90000, 1.10000, 0.90000
57168,'48347950302 ', 138.0000,1,  34,   1,   1,0.96518052, -68.115018, 1.10000, 0.90000, 1.10000, 0.90000
57169,'48347950400 ', 138.0000,1,  34,   1,   1,0.97827059, -64.730796, 1.10000, 0.90000, 1.10000, 0.90000
57170,'48347950501 ',  69.0000,1,  34,   1,   1,0.95764506, -68.972739, 1.10000, 0.90000, 1.10000, 0.90000
57171,'48347950502 ',  69.0000,1,  34,   1,   1,0.96688062, -67.071645, 1.10000, 0.90000, 1.10000, 0.90000
57172,'48347950600 ', 138.0000,1,  34,   1,   1,0.97236413, -66.178857, 1.10000, 0.90000, 1.10000, 0.90000
57173,'48347950700 ', 138.0000,1,  34,   1,   1,0.97152448, -66.426131, 1.10000, 0.90000, 1.10000, 0.90000
57174,'48347950800 ',  69.0000,1,  34,   1,   1,0.95857489, -68.358842, 1.10000, 0.90000, 1.10000, 0.90000
57175,'48347950900 ', 138.0000,1,  34,   1,   1,0.96817833, -67.180320, 1.10000, 0.90000, 1.10000, 0.90000
57176,'48347951000 ',  69.0000,1,  34,   1,   1,0.96645224, -67.154317, 1.10000, 0.90000, 1.10000, 0.90000
57177,'48347951100 ',  69.0000,1,  34,   1,   1,0.94877756, -70.168446, 1.10000, 0.90000, 1.10000, 0.90000
57178,'48349970100 ', 138.0000,1,  34,   1,   1,0.99138874, -71.468497, 1.10000, 0.90000, 1.10000, 0.90000
57179,'48349970200 ', 138.0000,1,  34,   1,   1,0.99123913, -71.191205, 1.10000, 0.90000, 1.10000, 0.90000
57180,'48349970300 ', 138.0000,1,  34,   1,   1,0.98868263, -72.002782, 1.10000, 0.90000, 1.10000, 0.90000
57181,'48349970400 ',  69.0000,1,  34,   1,   1,0.97215670, -72.132993, 1.10000, 0.90000, 1.10000, 0.90000
57182,'48349970500 ',  69.0000,1,  34,   1,   1,0.97575229, -72.310905, 1.10000, 0.90000, 1.10000, 0.90000
57183,'48349970600 ', 138.0000,1,  34,   1,   1,1.01806509, -67.012844, 1.10000, 0.90000, 1.10000, 0.90000
57184,'48349970700 ', 230.0000,1,  34,   1,   1,1.00665569, -68.429685, 1.10000, 0.90000, 1.10000, 0.90000
57185,'48349970800 ',  69.0000,1,  34,   1,   1,0.97488809, -72.326676, 1.10000, 0.90000, 1.10000, 0.90000
57186,'48349970900 ', 138.0000,1,  34,   1,   1,0.99110568, -70.861949, 1.10000, 0.90000, 1.10000, 0.90000
57187,'48349971000 ', 138.0000,1,  34,   1,   1,0.99249816, -70.332910, 1.10000, 0.90000, 1.10000, 0.90000
57188,'48351950100 ',  69.0000,1,  34,   1,   1,0.98536927, -62.780872, 1.10000, 0.90000, 1.10000, 0.90000
57189,'48351950200 ', 138.0000,1,  34,   1,   1,0.98314029, -64.379164, 1.10000, 0.90000, 1.10000, 0.90000
57190,'48351950300 ',  69.0000,1,  34,   1,   1,0.99119937, -68.416721, 1.10000, 0.90000, 1.10000, 0.90000
57191,'48351950400 ', 345.0000,1,  34,   1,   1,1.01853430, -66.094730, 1.10000, 0.90000, 1.10000, 0.90000
57192,'48353950100 ', 345.0000,1,  34,   1,   1,1.02017188, -44.671937, 1.10000, 0.90000, 1.10000, 0.90000
57193,'48353950200 ', 138.0000,1,  34,   1,   1,1.01905715, -43.829184, 1.10000, 0.90000, 1.10000, 0.90000
57194,'48353950300 ', 138.0000,1,  34,   1,   1,1.01882219, -43.936203, 1.10000, 0.90000, 1.10000, 0.90000
57195,'48353950400 ', 138.0000,1,  34,   1,   1,1.01876664, -43.830564, 1.10000, 0.90000, 1.10000, 0.90000
57196,'48353950500 ', 138.0000,1,  34,   1,   1,1.01931334, -42.073791, 1.10000, 0.90000, 1.10000, 0.90000
57197,'48355000500 ', 138.0000,1,  34,   1,   1,1.00823331, -58.943549, 1.10000, 0.90000, 1.10000, 0.90000
57198,'48355000600 ', 345.0000,1,  34,   1,   1,1.01943636, -57.717072, 1.10000, 0.90000, 1.10000, 0.90000
57199,'48355000700 ', 345.0000,1,  34,   1,   1,1.01644671, -58.436954, 1.10000, 0.90000, 1.10000, 0.90000
57200,'48355000800 ', 138.0000,1,  34,   1,   1,1.00267673, -59.566872, 1.10000, 0.90000, 1.10000, 0.90000
57201,'48355000900 ', 138.0000,1,  34,   1,   1,1.00594866, -59.131454, 1.10000, 0.90000, 1.10000, 0.90000
57202,'48355001000 ', 138.0000,1,  34,   1,   1,1.00624704, -59.064532, 1.10000, 0.90000, 1.10000, 0.90000
57203,'48355001100 ', 138.0000,1,  34,   1,   1,1.00719464, -59.007124, 1.10000, 0.90000, 1.10000, 0.90000
57204,'48355001200 ', 138.0000,1,  34,   1,   1,1.00580406, -58.972461, 1.10000, 0.90000, 1.10000, 0.90000
57205,'48355001300 ', 138.0000,1,  34,   1,   1,1.00545645, -59.078671, 1.10000, 0.90000, 1.10000, 0.90000
57206,'48355001400 ', 230.0000,1,  34,   1,   1,1.01315856, -58.370920, 1.10000, 0.90000, 1.10000, 0.90000
57207,'48355001500 ', 138.0000,1,  34,   1,   1,1.00260735, -59.208765, 1.10000, 0.90000, 1.10000, 0.90000
57208,'48355001601 ',  69.0000,1,  34,   1,   1,0.99320745, -60.247548, 1.10000, 0.90000, 1.10000, 0.90000
57209,'48355001602 ',  69.0000,1,  34,   1,   1,0.98929214, -60.523788, 1.10000, 0.90000, 1.10000, 0.90000
57210,'48355001701 ',  69.0000,1,  34,   1,   1,0.98580915, -60.763589, 1.10000, 0.90000, 1.10000, 0.90000
57211,'48355001702 ',  69.0000,1,  34,   1,   1,0.98355269, -60.855415, 1.10000, 0.90000, 1.10000, 0.90000
57212,'48355001801 ',  69.0000,1,  34,   1,   1,0.98690182, -60.696565, 1.10000, 0.90000, 1.10000, 0.90000
57213,'48355001802 ',  69.0000,1,  34,   1,   1,0.98240823, -60.849240, 1.10000, 0.90000, 1.10000, 0.90000
57214,'48355001902 ',  69.0000,1,  34,   1,   1,0.98352927, -60.810096, 1.10000, 0.90000, 1.10000, 0.90000
57215,'48355001903 ',  69.0000,1,  34,   1,   1,0.98577362, -60.711311, 1.10000, 0.90000, 1.10000, 0.90000
57216,'48355001904 ',  69.0000,1,  34,   1,   1,0.98693973, -60.641534, 1.10000, 0.90000, 1.10000, 0.90000
57217,'48355002001 ', 138.0000,1,  34,   1,   1,1.00344038, -59.157593, 1.10000, 0.90000, 1.10000, 0.90000
57218,'48355002002 ',  69.0000,1,  34,   1,   1,0.98809898, -60.573587, 1.10000, 0.90000, 1.10000, 0.90000
57219,'48355002101 ', 138.0000,1,  34,   1,   1,1.00117970, -59.343982, 1.10000, 0.90000, 1.10000, 0.90000
57220,'48355002102 ',  69.0000,1,  34,   1,   1,0.99360842, -59.983828, 1.10000, 0.90000, 1.10000, 0.90000
57221,'48355002200 ', 138.0000,1,  34,   1,   1,0.99919051, -59.490661, 1.10000, 0.90000, 1.10000, 0.90000
57222,'48355002301 ',  69.0000,1,  34,   1,   1,0.98569429, -60.711065, 1.10000, 0.90000, 1.10000, 0.90000
57223,'48355002303 ',  69.0000,1,  34,   1,   1,0.98422235, -60.781259, 1.10000, 0.90000, 1.10000, 0.90000
57224,'48355002304 ',  69.0000,1,  34,   1,   1,0.98318332, -60.818094, 1.10000, 0.90000, 1.10000, 0.90000
57225,'48355002400 ', 138.0000,1,  34,   1,   1,0.99657333, -59.634703, 1.10000, 0.90000, 1.10000, 0.90000
57226,'48355002500 ', 138.0000,1,  34,   1,   1,0.99838614, -59.531369, 1.10000, 0.90000, 1.10000, 0.90000
57227,'48355002601 ',  69.0000,1,  34,   1,   1,0.98313171, -60.781771, 1.10000, 0.90000, 1.10000, 0.90000
57228,'48355002602 ',  69.0000,1,  34,   1,   1,0.98136950, -60.785323, 1.10000, 0.90000, 1.10000, 0.90000
57229,'48355002603 ',  69.0000,1,  34,   1,   1,0.98241115, -60.795650, 1.10000, 0.90000, 1.10000, 0.90000
57230,'48355002703 ',  69.0000,1,  34,   1,   1,0.98146361, -60.740428, 1.10000, 0.90000, 1.10000, 0.90000
57231,'48355002704 ',  69.0000,1,  34,   1,   1,0.98219848, -60.645304, 1.10000, 0.90000, 1.10000, 0.90000
57232,'48355002705 ',  69.0000,1,  34,   1,   1,0.98041373, -60.788882, 1.10000, 0.90000, 1.10000, 0.90000
57233,'48355002706 ',  69.0000,1,  34,   1,   1,0.98068804, -60.721345, 1.10000, 0.90000, 1.10000, 0.90000
57234,'48355002900 ', 138.0000,1,  34,   1,   1,0.99297971, -59.609861, 1.10000, 0.90000, 1.10000, 0.90000
57235,'48355003001 ',  69.0000,1,  34,   1,   1,0.98782331, -60.309881, 1.10000, 0.90000, 1.10000, 0.90000
57236,'48355003002 ', 138.0000,1,  34,   1,   1,0.99568379, -59.450404, 1.10000, 0.90000, 1.10000, 0.90000
57237,'48355003101 ', 138.0000,1,  34,   1,   1,0.99878001, -59.261870, 1.10000, 0.90000, 1.10000, 0.90000
57238,'48355003102 ',  69.0000,1,  34,   1,   1,0.98623860, -60.425119, 1.10000, 0.90000, 1.10000, 0.90000
57239,'48355003202 ',  69.0000,1,  34,   1,   1,0.98190522, -60.624882, 1.10000, 0.90000, 1.10000, 0.90000
57240,'48355003203 ',  69.0000,1,  34,   1,   1,0.98219454, -60.688840, 1.10000, 0.90000, 1.10000, 0.90000
57241,'48355003204 ', 138.0000,1,  34,   1,   1,0.99541312, -59.414251, 1.10000, 0.90000, 1.10000, 0.90000
57242,'48355003303 ',  69.0000,1,  34,   1,   1,0.98227835, -60.809926, 1.10000, 0.90000, 1.10000, 0.90000
57243,'48355003304 ',  69.0000,1,  34,   1,   1,0.98097813, -60.830211, 1.10000, 0.90000, 1.10000, 0.90000
57244,'48355003305 ',  69.0000,1,  34,   1,   1,0.98052692, -60.795951, 1.10000, 0.90000, 1.10000, 0.90000
57245,'48355003306 ',  69.0000,1,  34,   1,   1,0.98118758, -60.789066, 1.10000, 0.90000, 1.10000, 0.90000
57246,'48355003401 ',  69.0000,1,  34,   1,   1,0.98375595, -60.771690, 1.10000, 0.90000, 1.10000, 0.90000
57247,'48355003402 ',  69.0000,1,  34,   1,   1,0.98281121, -60.822841, 1.10000, 0.90000, 1.10000, 0.90000
57248,'48355003500 ',  69.0000,1,  34,   1,   1,0.99842477, -61.122065, 1.10000, 0.90000, 1.10000, 0.90000
57249,'48355003601 ', 138.0000,1,  34,   1,   1,1.01761019, -61.874226, 1.10000, 0.90000, 1.10000, 0.90000
57250,'48355003602 ', 138.0000,1,  34,   1,   1,1.01577151, -61.801321, 1.10000, 0.90000, 1.10000, 0.90000
57251,'48355003603 ', 138.0000,1,  34,   1,   1,1.00082302, -60.413809, 1.10000, 0.90000, 1.10000, 0.90000
57252,'48355003700 ', 138.0000,1,  34,   1,   1,1.01610720, -62.111145, 1.10000, 0.90000, 1.10000, 0.90000
57253,'48355005102 ',  69.0000,1,  34,   1,   1,0.98717183, -59.979907, 1.10000, 0.90000, 1.10000, 0.90000
57254,'48355005404 ',  69.0000,1,  34,   1,   1,0.97893554, -60.827213, 1.10000, 0.90000, 1.10000, 0.90000
57255,'48355005406 ', 138.0000,1,  34,   1,   1,0.99361348, -60.064431, 1.10000, 0.90000, 1.10000, 0.90000
57256,'48355005407 ',  69.0000,1,  34,   1,   1,0.98212922, -60.841078, 1.10000, 0.90000, 1.10000, 0.90000
57257,'48355005408 ', 138.0000,1,  34,   1,   1,0.99447358, -59.845988, 1.10000, 0.90000, 1.10000, 0.90000
57258,'48355005409 ', 138.0000,1,  34,   1,   1,0.99424720, -59.892071, 1.10000, 0.90000, 1.10000, 0.90000
57259,'48355005410 ',  69.0000,1,  34,   1,   1,0.98005021, -60.843960, 1.10000, 0.90000, 1.10000, 0.90000
57260,'48355005411 ',  69.0000,1,  34,   1,   1,0.98070228, -60.839418, 1.10000, 0.90000, 1.10000, 0.90000
57261,'48355005412 ',  69.0000,1,  34,   1,   1,0.97735041, -60.906655, 1.10000, 0.90000, 1.10000, 0.90000
57262,'48355005413 ',  69.0000,1,  34,   1,   1,0.98055065, -60.790214, 1.10000, 0.90000, 1.10000, 0.90000
57263,'48355005414 ',  69.0000,1,  34,   1,   1,0.97906387, -60.860107, 1.10000, 0.90000, 1.10000, 0.90000
57264,'48355005415 ',  69.0000,1,  34,   1,   1,0.97885150, -60.879669, 1.10000, 0.90000, 1.10000, 0.90000
57265,'48355005416 ',  69.0000,1,  34,   1,   1,0.97843349, -60.841146, 1.10000, 0.90000, 1.10000, 0.90000
57266,'48355005417 ',  69.0000,1,  34,   1,   1,0.97999978, -60.819665, 1.10000, 0.90000, 1.10000, 0.90000
57267,'48355005601 ',  69.0000,1,  34,   1,   1,0.99138623, -63.032729, 1.10000, 0.90000, 1.10000, 0.90000
57268,'48355005602 ', 138.0000,1,  34,   1,   1,1.00525165, -61.837889, 1.10000, 0.90000, 1.10000, 0.90000
57269,'48355005801 ', 138.0000,1,  34,   1,   1,1.00876462, -62.492686, 1.10000, 0.90000, 1.10000, 0.90000
57270,'48355005802 ', 138.0000,1,  34,   1,   1,0.99297929, -63.323258, 1.10000, 0.90000, 1.10000, 0.90000
57271,'48355005900 ', 138.0000,1,  34,   1,   1,0.98523247, -62.718192, 1.10000, 0.90000, 1.10000, 0.90000
57272,'48355006000 ', 138.0000,1,  34,   1,   1,0.99272925, -61.361798, 1.10000, 0.90000, 1.10000, 0.90000
57273,'48355006100 ', 230.0000,1,  34,   1,   1,1.00412178, -59.874005, 1.10000, 0.90000, 1.10000, 0.90000
57274,'48355006200 ', 138.0000,1,  34,   1,   1,0.99427366, -59.560902, 1.10000, 0.90000, 1.10000, 0.90000
57275,'48355006300 ', 345.0000,1,  34,   1,   1,1.01640511, -58.440205, 1.10000, 0.90000, 1.10000, 0.90000
57276,'48355006400 ',  69.0000,1,  34,   1,   1,1.00888860, -58.749380, 1.10000, 0.90000, 1.10000, 0.90000
57277,'48355980000 ',  69.0000,1,  34,   1,   1,0.98454970, -60.813279, 1.10000, 0.90000, 1.10000, 0.90000
57278,'48357950100 ', 138.0000,1,  34,   1,   1,0.97854048, -59.560281, 1.10000, 0.90000, 1.10000, 0.90000
57279,'48357950300 ',  69.0000,1,  34,   1,   1,0.95859700, -61.496482, 1.10000, 0.90000, 1.10000, 0.90000
57280,'48357950400 ',  69.0000,1,  34,   1,   1,0.96014661, -61.393039, 1.10000, 0.90000, 1.10000, 0.90000
57281,'48359950100 ',  69.0000,1,  34,   1,   1,0.99187201, -57.442629, 1.10000, 0.90000, 1.10000, 0.90000
57282,'48361020200 ', 138.0000,1,  34,   1,   1,1.01187062, -67.765858, 1.10000, 0.90000, 1.10000, 0.90000
57283,'48361020300 ', 345.0000,1,  34,   1,   1,1.01967692, -66.824283, 1.10000, 0.90000, 1.10000, 0.90000
57284,'48361020500 ', 138.0000,1,  34,   1,   1,1.01231372, -67.882860, 1.10000, 0.90000, 1.10000, 0.90000
57285,'48361020700 ',  69.0000,1,  34,   1,   1,0.97955459, -70.504232, 1.10000, 0.90000, 1.10000, 0.90000
57286,'48361020800 ', 138.0000,1,  34,   1,   1,1.01248229, -67.810057, 1.10000, 0.90000, 1.10000, 0.90000
57287,'48361020900 ', 138.0000,1,  34,   1,   1,1.01213098, -67.816941, 1.10000, 0.90000, 1.10000, 0.90000
57288,'48361021000 ', 138.0000,1,  34,   1,   1,1.01235580, -67.610035, 1.10000, 0.90000, 1.10000, 0.90000
57289,'48361021100 ',  69.0000,1,  34,   1,   1,1.01105750, -67.076460, 1.10000, 0.90000, 1.10000, 0.90000
57290,'48361021200 ', 138.0000,1,  34,   1,   1,1.00951111, -68.148445, 1.10000, 0.90000, 1.10000, 0.90000
57291,'48361021300 ', 138.0000,1,  34,   1,   1,1.01149058, -67.750477, 1.10000, 0.90000, 1.10000, 0.90000
57292,'48361021400 ', 138.0000,1,  34,   1,   1,1.00744092, -68.818432, 1.10000, 0.90000, 1.10000, 0.90000
57293,'48361021501 ',  69.0000,1,  34,   1,   1,0.99105525, -70.079524, 1.10000, 0.90000, 1.10000, 0.90000
57294,'48361021502 ',  69.0000,1,  34,   1,   1,0.98514313, -70.505010, 1.10000, 0.90000, 1.10000, 0.90000
57295,'48361021600 ', 138.0000,1,  34,   1,   1,1.00608277, -69.900832, 1.10000, 0.90000, 1.10000, 0.90000
57296,'48361021700 ', 138.0000,1,  34,   1,   1,1.00464022, -69.858184, 1.10000, 0.90000, 1.10000, 0.90000
57297,'48361021800 ', 138.0000,1,  34,   1,   1,1.00647426, -69.139929, 1.10000, 0.90000, 1.10000, 0.90000
57298,'48361021900 ', 138.0000,1,  34,   1,   1,1.00594938, -69.334391, 1.10000, 0.90000, 1.10000, 0.90000
57299,'48361022000 ', 138.0000,1,  34,   1,   1,1.00501120, -69.800387, 1.10000, 0.90000, 1.10000, 0.90000
57300,'48361022200 ', 138.0000,1,  34,   1,   1,1.00803709, -69.120777, 1.10000, 0.90000, 1.10000, 0.90000
57301,'48361022300 ', 138.0000,1,  34,   1,   1,1.01273918, -68.680393, 1.10000, 0.90000, 1.10000, 0.90000
57302,'48361022400 ', 345.0000,1,  34,   1,   1,1.01955426, -67.180525, 1.10000, 0.90000, 1.10000, 0.90000
57303,'48363000100 ',  69.0000,1,  34,   1,   1,1.00421059, -60.150628, 1.10000, 0.90000, 1.10000, 0.90000
57304,'48363000200 ', 345.0000,1,  34,   1,   1,1.02006662, -58.953309, 1.10000, 0.90000, 1.10000, 0.90000
57305,'48363000300 ', 345.0000,1,  34,   1,   1,1.01849997, -60.375122, 1.10000, 0.90000, 1.10000, 0.90000
57306,'48363000400 ', 345.0000,1,  34,   1,   1,1.01517928, -61.391564, 1.10000, 0.90000, 1.10000, 0.90000
57307,'48363000500 ',  69.0000,1,  34,   1,   1,1.00699854, -62.246943, 1.10000, 0.90000, 1.10000, 0.90000
57308,'48363000600 ', 230.0000,1,  34,   1,   1,1.01302147, -62.066755, 1.10000, 0.90000, 1.10000, 0.90000
57309,'48363000700 ', 345.0000,1,  34,   1,   1,1.01421142, -61.709216, 1.10000, 0.90000, 1.10000, 0.90000
57310,'48363000800 ', 138.0000,1,  34,   1,   1,1.01299906, -61.780434, 1.10000, 0.90000, 1.10000, 0.90000
57311,'48363000900 ', 138.0000,1,  34,   1,   1,1.01332867, -61.661657, 1.10000, 0.90000, 1.10000, 0.90000
57312,'48365950100 ',  69.0000,1,  34,   1,   1,0.95169806, -64.591835, 1.10000, 0.90000, 1.10000, 0.90000
57313,'48365950200 ',  69.0000,1,  34,   1,   1,1.00524163, -57.644850, 1.10000, 0.90000, 1.10000, 0.90000
57314,'48365950300 ', 138.0000,1,  34,   1,   1,0.97942895, -61.584810, 1.10000, 0.90000, 1.10000, 0.90000
57315,'48365950400 ', 230.0000,1,  34,   1,   1,1.00116634, -58.838467, 1.10000, 0.90000, 1.10000, 0.90000
57316,'48365950500 ',  69.0000,1,  34,   1,   1,1.00264442, -59.927089, 1.10000, 0.90000, 1.10000, 0.90000
57317,'48365950600 ',  69.0000,1,  34,   1,   1,0.98248297, -60.418822, 1.10000, 0.90000, 1.10000, 0.90000
57318,'48367140101 ', 345.0000,1,  34,   1,   1,1.00305939, -65.800253, 1.10000, 0.90000, 1.10000, 0.90000
57319,'48367140102 ',  69.0000,1,  34,   1,   1,0.99434632, -66.517102, 1.10000, 0.90000, 1.10000, 0.90000
57320,'48367140200 ', 345.0000,1,  34,   1,   1,1.00426245, -65.124426, 1.10000, 0.90000, 1.10000, 0.90000
57321,'48367140300 ', 345.0000,1,  34,   1,   1,1.00574720, -64.415330, 1.10000, 0.90000, 1.10000, 0.90000
57322,'48367140403 ', 138.0000,1,  34,   1,   1,1.00044608, -67.354114, 1.10000, 0.90000, 1.10000, 0.90000
57323,'48367140405 ', 138.0000,1,  34,   1,   1,0.99498552, -68.715303, 1.10000, 0.90000, 1.10000, 0.90000
57324,'48367140407 ', 345.0000,1,  34,   1,   1,1.00103569, -67.968476, 1.10000, 0.90000, 1.10000, 0.90000
57325,'48367140408 ', 138.0000,1,  34,   1,   1,0.99607754, -68.591533, 1.10000, 0.90000, 1.10000, 0.90000
57326,'48367140409 ', 138.0000,1,  34,   1,   1,0.99813437, -67.884963, 1.10000, 0.90000, 1.10000, 0.90000
57327,'48367140410 ', 230.0000,1,  34,   1,   1,1.00977933, -65.088602, 1.10000, 0.90000, 1.10000, 0.90000
57328,'48367140411 ', 138.0000,1,  34,   1,   1,1.00297785, -67.007106, 1.10000, 0.90000, 1.10000, 0.90000
57329,'48367140501 ', 230.0000,1,  34,   1,   1,1.01001775, -64.238073, 1.10000, 0.90000, 1.10000, 0.90000
57330,'48367140502 ', 230.0000,1,  34,   1,   1,1.01106584, -63.057092, 1.10000, 0.90000, 1.10000, 0.90000
57331,'48367140601 ', 345.0000,1,  34,   1,   1,1.01032317, -63.052543, 1.10000, 0.90000, 1.10000, 0.90000
57332,'48367140602 ', 138.0000,1,  34,   1,   1,1.00534666, -63.726724, 1.10000, 0.90000, 1.10000, 0.90000
57333,'48367140703 ', 345.0000,1,  34,   1,   1,1.00018907, -67.197252, 1.10000, 0.90000, 1.10000, 0.90000
57334,'48367140704 ', 345.0000,1,  34,   1,   1,0.99795175, -67.864288, 1.10000, 0.90000, 1.10000, 0.90000
57335,'48367140705 ', 345.0000,1,  34,   1,   1,1.00166309, -66.784203, 1.10000, 0.90000, 1.10000, 0.90000
57336,'48367140706 ', 345.0000,1,  34,   1,   1,0.99547118, -68.649746, 1.10000, 0.90000, 1.10000, 0.90000
57337,'48369950200 ', 345.0000,1,  34,   1,   1,1.01469147, -55.225894, 1.10000, 0.90000, 1.10000, 0.90000
57338,'48369950300 ',  69.0000,1,  34,   1,   1,0.99230450, -57.091738, 1.10000, 0.90000, 1.10000, 0.90000
57339,'48371950100 ', 345.0000,1,  34,   1,   1,1.02079213, -57.483302, 1.10000, 0.90000, 1.10000, 0.90000
57340,'48371950300 ',  69.0000,1,  34,   1,   1,0.94884795, -65.659087, 1.10000, 0.90000, 1.10000, 0.90000
57341,'48371950400 ',  69.0000,1,  34,   1,   1,0.95004886, -65.589077, 1.10000, 0.90000, 1.10000, 0.90000
57342,'48371950500 ', 138.0000,1,  34,   1,   1,0.97584808, -63.009021, 1.10000, 0.90000, 1.10000, 0.90000
57343,'48373210101 ',  69.0000,1,  34,   1,   1,0.96428734, -75.015893, 1.10000, 0.90000, 1.10000, 0.90000
57344,'48373210102 ', 138.0000,1,  34,   1,   1,0.98543561, -71.214093, 1.10000, 0.90000, 1.10000, 0.90000
57345,'48373210203 ', 138.0000,1,  34,   1,   1,0.97933525, -72.585875, 1.10000, 0.90000, 1.10000, 0.90000
57346,'48373210204 ', 138.0000,1,  34,   1,   1,0.98089778, -73.188086, 1.10000, 0.90000, 1.10000, 0.90000
57347,'48373210205 ', 138.0000,1,  34,   1,   1,0.97876608, -72.369741, 1.10000, 0.90000, 1.10000, 0.90000
57348,'48373210206 ', 138.0000,1,  34,   1,   1,0.97891939, -72.047998, 1.10000, 0.90000, 1.10000, 0.90000
57349,'48373210301 ', 138.0000,1,  34,   1,   1,0.97818267, -71.622518, 1.10000, 0.90000, 1.10000, 0.90000
57350,'48373210302 ', 138.0000,1,  34,   1,   1,0.97983897, -70.976116, 1.10000, 0.90000, 1.10000, 0.90000
57351,'48373210400 ', 345.0000,1,  34,   1,   1,0.99398899, -66.685555, 1.10000, 0.90000, 1.10000, 0.90000
57352,'48373210500 ', 138.0000,1,  34,   1,   1,0.98518920, -70.319209, 1.10000, 0.90000, 1.10000, 0.90000
57353,'48375010100 ',  69.0000,1,  34,   1,   1,0.97750175, -59.703995, 1.10000, 0.90000, 1.10000, 0.90000
57354,'48375010200 ',  69.0000,1,  34,   1,   1,0.97742212, -59.698988, 1.10000, 0.90000, 1.10000, 0.90000
57355,'48375010300 ',  69.0000,1,  34,   1,   1,0.97745717, -59.687780, 1.10000, 0.90000, 1.10000, 0.90000
57356,'48375010400 ',  69.0000,1,  34,   1,   1,0.97826988, -59.649278, 1.10000, 0.90000, 1.10000, 0.90000
57357,'48375010600 ',  69.0000,1,  34,   1,   1,0.98163331, -59.400393, 1.10000, 0.90000, 1.10000, 0.90000
57358,'48375010700 ',  69.0000,1,  34,   1,   1,0.98330784, -59.246591, 1.10000, 0.90000, 1.10000, 0.90000
57359,'48375011000 ',  69.0000,1,  34,   1,   1,0.98357338, -59.241782, 1.10000, 0.90000, 1.10000, 0.90000
57360,'48375011500 ',  69.0000,1,  34,   1,   1,0.98083299, -59.488666, 1.10000, 0.90000, 1.10000, 0.90000
57361,'48375011600 ',  69.0000,1,  34,   1,   1,0.97734392, -59.694795, 1.10000, 0.90000, 1.10000, 0.90000
57362,'48375011700 ', 138.0000,1,  34,   1,   1,0.98442465, -59.035039, 1.10000, 0.90000, 1.10000, 0.90000
57363,'48375011800 ',  69.0000,1,  34,   1,   1,0.97799933, -59.663178, 1.10000, 0.90000, 1.10000, 0.90000
57364,'48375011900 ',  69.0000,1,  34,   1,   1,0.97655755, -59.702984, 1.10000, 0.90000, 1.10000, 0.90000
57365,'48375012000 ',  69.0000,1,  34,   1,   1,0.98203307, -59.413582, 1.10000, 0.90000, 1.10000, 0.90000
57366,'48375012200 ',  69.0000,1,  34,   1,   1,0.98296982, -59.374056, 1.10000, 0.90000, 1.10000, 0.90000
57367,'48375012600 ', 138.0000,1,  34,   1,   1,0.99830252, -57.919724, 1.10000, 0.90000, 1.10000, 0.90000
57368,'48375012800 ', 138.0000,1,  34,   1,   1,0.99461538, -58.208791, 1.10000, 0.90000, 1.10000, 0.90000
57369,'48375013000 ', 138.0000,1,  34,   1,   1,0.99414021, -58.251166, 1.10000, 0.90000, 1.10000, 0.90000
57370,'48375013200 ',  69.0000,1,  34,   1,   1,0.97976238, -59.565363, 1.10000, 0.90000, 1.10000, 0.90000
57371,'48375013300 ',  69.0000,1,  34,   1,   1,0.97922200, -59.515721, 1.10000, 0.90000, 1.10000, 0.90000
57372,'48375013400 ', 138.0000,1,  34,   1,   1,0.99281698, -58.446721, 1.10000, 0.90000, 1.10000, 0.90000
57373,'48375013900 ', 138.0000,1,  34,   1,   1,0.99538141, -58.175207, 1.10000, 0.90000, 1.10000, 0.90000
57374,'48375014100 ', 138.0000,1,  34,   1,   1,1.00146794, -57.650068, 1.10000, 0.90000, 1.10000, 0.90000
57375,'48375014300 ',  69.0000,1,  34,   1,   1,0.96921843, -60.895467, 1.10000, 0.90000, 1.10000, 0.90000
57376,'48375014401 ', 138.0000,1,  34,   1,   1,0.99255687, -58.445054, 1.10000, 0.90000, 1.10000, 0.90000
57377,'48375014500 ', 138.0000,1,  34,   1,   1,0.99455529, -58.201627, 1.10000, 0.90000, 1.10000, 0.90000
57378,'48375014700 ',  69.0000,1,  34,   1,   1,0.97996604, -59.540904, 1.10000, 0.90000, 1.10000, 0.90000
57379,'48375014800 ', 138.0000,1,  34,   1,   1,0.99315500, -58.307631, 1.10000, 0.90000, 1.10000, 0.90000
57380,'48375014900 ', 138.0000,1,  34,   1,   1,0.99695897, -58.029048, 1.10000, 0.90000, 1.10000, 0.90000
57381,'48375015000 ', 138.0000,1,  34,   1,   1,0.99626988, -58.096291, 1.10000, 0.90000, 1.10000, 0.90000
57382,'48375015100 ', 230.0000,1,  34,   1,   1,1.00914919, -56.788706, 1.10000, 0.90000, 1.10000, 0.90000
57383,'48375015200 ', 230.0000,1,  34,   1,   1,1.00651574, -57.014164, 1.10000, 0.90000, 1.10000, 0.90000
57384,'48375015300 ', 138.0000,1,  34,   1,   1,0.99285257, -58.325116, 1.10000, 0.90000, 1.10000, 0.90000
57385,'48375015400 ', 138.0000,1,  34,   1,   1,0.99278134, -58.324174, 1.10000, 0.90000, 1.10000, 0.90000
57386,'48375980000 ', 138.0000,1,  34,   1,   1,0.99288428, -58.384054, 1.10000, 0.90000, 1.10000, 0.90000
57387,'48377950100 ',  69.0000,1,  34,   1,   1,0.95949447, -67.126443, 1.10000, 0.90000, 1.10000, 0.90000
57388,'48377950200 ', 138.0000,1,  34,   1,   1,0.95526433, -67.833163, 1.10000, 0.90000, 1.10000, 0.90000
57389,'48379950100 ', 345.0000,1,  34,   1,   1,1.00151980, -62.592591, 1.10000, 0.90000, 1.10000, 0.90000
57390,'48379950200 ', 345.0000,1,  34,   1,   1,0.99999517, -63.919554, 1.10000, 0.90000, 1.10000, 0.90000
57391,'48381020100 ', 138.0000,1,  34,   1,   1,0.98352849, -59.084046, 1.10000, 0.90000, 1.10000, 0.90000
57392,'48381020200 ',  69.0000,1,  34,   1,   1,0.97727329, -59.707813, 1.10000, 0.90000, 1.10000, 0.90000
57393,'48381020300 ',  69.0000,1,  34,   1,   1,0.97741228, -59.690792, 1.10000, 0.90000, 1.10000, 0.90000
57394,'48381020400 ',  69.0000,1,  34,   1,   1,0.97936976, -59.554537, 1.10000, 0.90000, 1.10000, 0.90000
57395,'48381020500 ',  69.0000,1,  34,   1,   1,0.98012567, -59.528459, 1.10000, 0.90000, 1.10000, 0.90000
57396,'48381020600 ',  69.0000,1,  34,   1,   1,0.98364431, -59.243299, 1.10000, 0.90000, 1.10000, 0.90000
57397,'48381020800 ', 138.0000,1,  34,   1,   1,0.98545265, -58.979182, 1.10000, 0.90000, 1.10000, 0.90000
57398,'48381020900 ', 138.0000,1,  34,   1,   1,0.98333877, -59.098212, 1.10000, 0.90000, 1.10000, 0.90000
57399,'48381021000 ',  69.0000,1,  34,   1,   1,0.97807938, -59.665787, 1.10000, 0.90000, 1.10000, 0.90000
57400,'48381021101 ', 138.0000,1,  34,   1,   1,0.98376971, -59.071444, 1.10000, 0.90000, 1.10000, 0.90000
57401,'48381021102 ',  69.0000,1,  34,   1,   1,0.97749490, -59.685287, 1.10000, 0.90000, 1.10000, 0.90000
57402,'48381021200 ', 138.0000,1,  34,   1,   1,0.98340565, -59.091047, 1.10000, 0.90000, 1.10000, 0.90000
57403,'48381021300 ',  69.0000,1,  34,   1,   1,0.97739154, -59.704815, 1.10000, 0.90000, 1.10000, 0.90000
57404,'48381021500 ', 138.0000,1,  34,   1,   1,0.98352760, -59.152580, 1.10000, 0.90000, 1.10000, 0.90000
57405,'48381021602 ', 138.0000,1,  34,   1,   1,0.98334813, -59.093683, 1.10000, 0.90000, 1.10000, 0.90000
57406,'48381021603 ',  69.0000,1,  34,   1,   1,0.97679228, -59.730271, 1.10000, 0.90000, 1.10000, 0.90000
57407,'48381021604 ', 138.0000,1,  34,   1,   1,0.98378396, -59.092215, 1.10000, 0.90000, 1.10000, 0.90000
57408,'48381021605 ',  69.0000,1,  34,   1,   1,0.97803891, -59.674687, 1.10000, 0.90000, 1.10000, 0.90000
57409,'48381021606 ', 138.0000,1,  34,   1,   1,0.98330373, -59.153973, 1.10000, 0.90000, 1.10000, 0.90000
57410,'48381021608 ', 138.0000,1,  34,   1,   1,0.98364764, -59.119700, 1.10000, 0.90000, 1.10000, 0.90000
57411,'48381021609 ', 138.0000,1,  34,   1,   1,0.98334366, -59.141823, 1.10000, 0.90000, 1.10000, 0.90000
57412,'48381021702 ',  69.0000,1,  34,   1,   1,0.98036772, -59.566503, 1.10000, 0.90000, 1.10000, 0.90000
57413,'48381021703 ', 138.0000,1,  34,   1,   1,0.98281169, -59.299853, 1.10000, 0.90000, 1.10000, 0.90000
57414,'48381021704 ', 138.0000,1,  34,   1,   1,0.98711842, -58.864346, 1.10000, 0.90000, 1.10000, 0.90000
57415,'48381021801 ',  69.0000,1,  34,   1,   1,0.97613889, -59.945640, 1.10000, 0.90000, 1.10000, 0.90000
57416,'48381021802 ',  69.0000,1,  34,   1,   1,0.97676528, -59.936761, 1.10000, 0.90000, 1.10000, 0.90000
57417,'48381021900 ', 138.0000,1,  34,   1,   1,0.98440444, -59.349774, 1.10000, 0.90000, 1.10000, 0.90000
57418,'48381022001 ', 138.0000,1,  34,   1,   1,0.98422575, -59.089257, 1.10000, 0.90000, 1.10000, 0.90000
57419,'48381022002 ', 345.0000,1,  34,   1,   1,1.01606715, -55.872378, 1.10000, 0.90000, 1.10000, 0.90000
57420,'48383950100 ', 138.0000,1,  34,   1,   1,0.99844211, -55.864623, 1.10000, 0.90000, 1.10000, 0.90000
57421,'48385950100 ',  69.0000,1,  34,   1,   1,0.94968867, -72.619070, 1.10000, 0.90000, 1.10000, 0.90000
57422,'48387950100 ',  69.0000,1,  34,   1,   1,0.98559701, -52.874017, 1.10000, 0.90000, 1.10000, 0.90000
57423,'48387950500 ', 138.0000,1,  34,   1,   1,0.99859214, -51.886813, 1.10000, 0.90000, 1.10000, 0.90000
57424,'48387950600 ',  69.0000,1,  34,   1,   1,0.99058861, -54.050791, 1.10000, 0.90000, 1.10000, 0.90000
57425,'48387950700 ',  69.0000,1,  34,   1,   1,1.00473678, -50.192960, 1.10000, 0.90000, 1.10000, 0.90000
57426,'48389950100 ',  69.0000,1,  34,   1,   1,0.96530068, -65.251434, 1.10000, 0.90000, 1.10000, 0.90000
57427,'48389950200 ',  69.0000,1,  34,   1,   1,0.96663195, -64.716152, 1.10000, 0.90000, 1.10000, 0.90000
57428,'48389950300 ',  69.0000,1,  34,   1,   1,0.96607667, -64.758902, 1.10000, 0.90000, 1.10000, 0.90000
57429,'48389950400 ',  69.0000,1,  34,   1,   1,0.96588421, -64.793305, 1.10000, 0.90000, 1.10000, 0.90000
57430,'48389950500 ',  69.0000,1,  34,   1,   1,0.96767586, -65.663786, 1.10000, 0.90000, 1.10000, 0.90000
57431,'48391950200 ', 138.0000,1,  34,   1,   1,0.99704891, -61.452025, 1.10000, 0.90000, 1.10000, 0.90000
57432,'48391950400 ', 138.0000,1,  34,   1,   1,0.99314266, -61.292485, 1.10000, 0.90000, 1.10000, 0.90000
57433,'48393950100 ',  69.0000,1,  34,   1,   1,0.96537876, -59.497716, 1.10000, 0.90000, 1.10000, 0.90000
57434,'48395960100 ', 138.0000,1,  34,   1,   1,1.01924396, -67.652805, 1.10000, 0.90000, 1.10000, 0.90000
57435,'48395960200 ',  69.0000,1,  34,   1,   1,1.01501596, -67.716763, 1.10000, 0.90000, 1.10000, 0.90000
57436,'48395960300 ', 138.0000,1,  34,   1,   1,1.01528597, -68.439534, 1.10000, 0.90000, 1.10000, 0.90000
57437,'48395960400 ',  69.0000,1,  34,   1,   1,0.98736757, -70.220546, 1.10000, 0.90000, 1.10000, 0.90000
57438,'48395960500 ', 138.0000,1,  34,   1,   1,1.00023937, -69.862160, 1.10000, 0.90000, 1.10000, 0.90000
57439,'48397040101 ', 138.0000,1,  34,   1,   1,0.99296439, -71.308179, 1.10000, 0.90000, 1.10000, 0.90000
57440,'48397040102 ', 138.0000,1,  34,   1,   1,0.99221569, -71.432475, 1.10000, 0.90000, 1.10000, 0.90000
57441,'48397040200 ', 138.0000,1,  34,   1,   1,0.99403727, -70.917759, 1.10000, 0.90000, 1.10000, 0.90000
57442,'48397040301 ', 138.0000,1,  34,   1,   1,0.99346060, -71.974812, 1.10000, 0.90000, 1.10000, 0.90000
57443,'48397040302 ', 345.0000,1,  34,   1,   1,0.99895024, -69.748143, 1.10000, 0.90000, 1.10000, 0.90000
57444,'48397040401 ', 345.0000,1,  34,   1,   1,0.99743110, -68.522083, 1.10000, 0.90000, 1.10000, 0.90000
57445,'48397040402 ', 138.0000,1,  34,   1,   1,0.99442840, -70.154348, 1.10000, 0.90000, 1.10000, 0.90000
57446,'48397040503 ', 138.0000,1,  34,   1,   1,0.99541533, -71.357534, 1.10000, 0.90000, 1.10000, 0.90000
57447,'48397040504 ', 138.0000,1,  34,   1,   1,0.99626762, -71.885726, 1.10000, 0.90000, 1.10000, 0.90000
57448,'48397040505 ',  69.0000,1,  34,   1,   1,0.99121195, -72.016982, 1.10000, 0.90000, 1.10000, 0.90000
57449,'48397040506 ',  69.0000,1,  34,   1,   1,0.99263531, -72.705772, 1.10000, 0.90000, 1.10000, 0.90000
57450,'48399950100 ',  69.0000,1,  34,   1,   1,0.97160923, -52.742205, 1.10000, 0.90000, 1.10000, 0.90000
57451,'48399950200 ',  69.0000,1,  34,   1,   1,0.97075903, -52.748977, 1.10000, 0.90000, 1.10000, 0.90000
57452,'48399950500 ',  69.0000,1,  34,   1,   1,0.96077979, -52.200762, 1.10000, 0.90000, 1.10000, 0.90000
57453,'48399950600 ', 138.0000,1,  34,   1,   1,0.98208278, -50.682746, 1.10000, 0.90000, 1.10000, 0.90000
57454,'48401950100 ', 138.0000,1,  34,   1,   1,1.01535773, -57.128778, 1.10000, 0.90000, 1.10000, 0.90000
57455,'48401950200 ',  69.0000,1,  34,   1,   1,0.99060410, -58.877385, 1.10000, 0.90000, 1.10000, 0.90000
57456,'48401950300 ',  69.0000,1,  34,   1,   1,0.98496246, -60.435460, 1.10000, 0.90000, 1.10000, 0.90000
57457,'48401950400 ',  69.0000,1,  34,   1,   1,0.98841882, -60.480157, 1.10000, 0.90000, 1.10000, 0.90000
57458,'48401950501 ', 138.0000,1,  34,   1,   1,1.00624645, -59.621794, 1.10000, 0.90000, 1.10000, 0.90000
57459,'48401950502 ',  69.0000,1,  34,   1,   1,0.99735636, -59.998287, 1.10000, 0.90000, 1.10000, 0.90000
57460,'48401950600 ', 345.0000,1,  34,   1,   1,1.01875746, -57.774378, 1.10000, 0.90000, 1.10000, 0.90000
57461,'48401950700 ', 230.0000,1,  34,   1,   1,1.00353432, -59.714752, 1.10000, 0.90000, 1.10000, 0.90000
57462,'48401950800 ', 230.0000,1,  34,   1,   1,1.00354910, -59.734212, 1.10000, 0.90000, 1.10000, 0.90000
57463,'48401950900 ',  69.0000,1,  34,   1,   1,0.99845463, -60.097339, 1.10000, 0.90000, 1.10000, 0.90000
57464,'48401951000 ', 230.0000,1,  34,   1,   1,1.00229514, -60.305994, 1.10000, 0.90000, 1.10000, 0.90000
57465,'48401951100 ',  69.0000,1,  34,   1,   1,0.98673004, -62.727986, 1.10000, 0.90000, 1.10000, 0.90000
57466,'48401951200 ', 138.0000,1,  34,   1,   1,0.99925798, -61.395963, 1.10000, 0.90000, 1.10000, 0.90000
57467,'48403950100 ',  69.0000,1,  34,   1,   1,0.95892316, -66.776273, 1.10000, 0.90000, 1.10000, 0.90000
57468,'48403950200 ',  69.0000,1,  34,   1,   1,0.96503210, -66.977846, 1.10000, 0.90000, 1.10000, 0.90000
57469,'48403950300 ',  69.0000,1,  34,   1,   1,0.95749056, -67.283627, 1.10000, 0.90000, 1.10000, 0.90000
57470,'48405950100 ', 138.0000,1,  34,   1,   1,0.97192746, -65.748569, 1.10000, 0.90000, 1.10000, 0.90000
57471,'48405950200 ',  69.0000,1,  34,   1,   1,0.97046041, -65.553540, 1.10000, 0.90000, 1.10000, 0.90000
57472,'48405950300 ', 138.0000,1,  34,   1,   1,0.97498733, -66.995072, 1.10000, 0.90000, 1.10000, 0.90000
57473,'48407200101 ',  69.0000,1,  34,   1,   1,0.96999824, -74.999507, 1.10000, 0.90000, 1.10000, 0.90000
57474,'48407200102 ', 138.0000,1,  34,   1,   1,0.97990179, -73.629152, 1.10000, 0.90000, 1.10000, 0.90000
57475,'48407200200 ', 138.0000,1,  34,   1,   1,0.97881907, -73.113473, 1.10000, 0.90000, 1.10000, 0.90000
57476,'48407200300 ',  69.0000,1,  34,   1,   1,0.97397304, -73.147262, 1.10000, 0.90000, 1.10000, 0.90000
57477,'48409010201 ',  69.0000,1,  34,   1,   1,0.99995923, -58.955966, 1.10000, 0.90000, 1.10000, 0.90000
57478,'48409010202 ',  69.0000,1,  34,   1,   1,1.00169075, -58.911659, 1.10000, 0.90000, 1.10000, 0.90000
57479,'48409010301 ',  69.0000,1,  34,   1,   1,1.00906670, -58.397503, 1.10000, 0.90000, 1.10000, 0.90000
57480,'48409010302 ', 138.0000,1,  34,   1,   1,1.00243843, -59.126728, 1.10000, 0.90000, 1.10000, 0.90000
57481,'48409010500 ', 138.0000,1,  34,   1,   1,1.01865697, -57.871626, 1.10000, 0.90000, 1.10000, 0.90000
57482,'48409010601 ',  69.0000,1,  34,   1,   1,1.01247728, -58.142320, 1.10000, 0.90000, 1.10000, 0.90000
57483,'48409010602 ',  69.0000,1,  34,   1,   1,1.01109719, -58.189954, 1.10000, 0.90000, 1.10000, 0.90000
57484,'48409010603 ', 138.0000,1,  34,   1,   1,1.01465404, -58.126788, 1.10000, 0.90000, 1.10000, 0.90000
57485,'48409010604 ', 230.0000,1,  34,   1,   1,1.01766670, -57.862883, 1.10000, 0.90000, 1.10000, 0.90000
57486,'48409010700 ', 138.0000,1,  34,   1,   1,1.01283550, -59.358449, 1.10000, 0.90000, 1.10000, 0.90000
57487,'48409010800 ', 138.0000,1,  34,   1,   1,1.01115000, -59.624410, 1.10000, 0.90000, 1.10000, 0.90000
57488,'48409010900 ',  69.0000,1,  34,   1,   1,0.98532754, -64.110526, 1.10000, 0.90000, 1.10000, 0.90000
57489,'48409011000 ', 138.0000,1,  34,   1,   1,1.00642300, -60.598128, 1.10000, 0.90000, 1.10000, 0.90000
57490,'48409011100 ',  69.0000,1,  34,   1,   1,0.99185306, -63.851545, 1.10000, 0.90000, 1.10000, 0.90000
57491,'48409011200 ',  69.0000,1,  34,   1,   1,0.95411533, -66.704652, 1.10000, 0.90000, 1.10000, 0.90000
57492,'48409011300 ',  69.0000,1,  34,   1,   1,0.95852852, -66.575848, 1.10000, 0.90000, 1.10000, 0.90000
57493,'48411950100 ',  69.0000,1,  34,   1,   1,0.96617842, -64.427556, 1.10000, 0.90000, 1.10000, 0.90000
57494,'48411950200 ', 138.0000,1,  34,   1,   1,0.97149700, -64.880629, 1.10000, 0.90000, 1.10000, 0.90000
57495,'48413950300 ',  69.0000,1,  34,   1,   1,0.98294228, -58.671086, 1.10000, 0.90000, 1.10000, 0.90000
57496,'48415950100 ', 138.0000,1,  34,   1,   1,1.01215887, -49.138392, 1.10000, 0.90000, 1.10000, 0.90000
57497,'48415950200 ', 138.0000,1,  34,   1,   1,1.01978040, -48.249341, 1.10000, 0.90000, 1.10000, 0.90000
57498,'48415950300 ', 138.0000,1,  34,   1,   1,1.01903939, -47.139117, 1.10000, 0.90000, 1.10000, 0.90000
57499,'48415950600 ', 138.0000,1,  34,   1,   1,1.01566041, -46.413024, 1.10000, 0.90000, 1.10000, 0.90000
57500,'48417950300 ', 345.0000,1,  34,   1,   1,1.01986432, -51.870724, 1.10000, 0.90000, 1.10000, 0.90000
57501,'48419950100 ', 138.0000,1,  34,   1,   1,0.97155517, -63.444316, 1.10000, 0.90000, 1.10000, 0.90000
57502,'48419950200 ', 138.0000,1,  34,   1,   1,0.99213433, -62.152679, 1.10000, 0.90000, 1.10000, 0.90000
57503,'48419950300 ', 138.0000,1,  34,   1,   1,0.97085249, -64.009371, 1.10000, 0.90000, 1.10000, 0.90000
57504,'48419950400 ', 138.0000,1,  34,   1,   1,0.97092617, -64.196204, 1.10000, 0.90000, 1.10000, 0.90000
57505,'48419950500 ',  69.0000,1,  34,   1,   1,0.97607756, -64.420445, 1.10000, 0.90000, 1.10000, 0.90000
57506,'48419950600 ',  69.0000,1,  34,   1,   1,0.96232796, -65.819623, 1.10000, 0.90000, 1.10000, 0.90000
57507,'48421950200 ',  69.0000,1,  34,   1,   1,0.99647528, -58.024588, 1.10000, 0.90000, 1.10000, 0.90000
57508,'48423000100 ',  69.0000,1,  34,   1,   1,0.96887070, -66.293352, 1.10000, 0.90000, 1.10000, 0.90000
57509,'48423000201 ',  69.0000,1,  34,   1,   1,0.96699220, -66.333704, 1.10000, 0.90000, 1.10000, 0.90000
57510,'48423000202 ',  69.0000,1,  34,   1,   1,0.97584915, -65.218874, 1.10000, 0.90000, 1.10000, 0.90000
57511,'48423000300 ', 138.0000,1,  34,   1,   1,0.98010260, -64.515535, 1.10000, 0.90000, 1.10000, 0.90000
57512,'48423000400 ',  69.0000,1,  34,   1,   1,0.96771538, -66.374911, 1.10000, 0.90000, 1.10000, 0.90000
57513,'48423000500 ',  69.0000,1,  34,   1,   1,0.97664338, -65.213348, 1.10000, 0.90000, 1.10000, 0.90000
57514,'48423000600 ', 230.0000,1,  34,   1,   1,0.98817003, -63.618574, 1.10000, 0.90000, 1.10000, 0.90000
57515,'48423000700 ',  69.0000,1,  34,   1,   1,0.96628600, -66.517170, 1.10000, 0.90000, 1.10000, 0.90000
57516,'48423000800 ',  69.0000,1,  34,   1,   1,0.97361451, -65.703920, 1.10000, 0.90000, 1.10000, 0.90000
57517,'48423000900 ',  69.0000,1,  34,   1,   1,0.97723138, -65.171841, 1.10000, 0.90000, 1.10000, 0.90000
57518,'48423001000 ',  69.0000,1,  34,   1,   1,0.97232401, -65.776402, 1.10000, 0.90000, 1.10000, 0.90000
57519,'48423001101 ',  69.0000,1,  34,   1,   1,0.97134376, -65.916496, 1.10000, 0.90000, 1.10000, 0.90000
57520,'48423001102 ',  69.0000,1,  34,   1,   1,0.97021580, -66.005603, 1.10000, 0.90000, 1.10000, 0.90000
57521,'48423001200 ',  69.0000,1,  34,   1,   1,0.97333008, -65.757933, 1.10000, 0.90000, 1.10000, 0.90000
57522,'48423001300 ',  69.0000,1,  34,   1,   1,0.97212404, -65.791312, 1.10000, 0.90000, 1.10000, 0.90000
57523,'48423001401 ', 138.0000,1,  34,   1,   1,0.97890270, -65.433001, 1.10000, 0.90000, 1.10000, 0.90000
57524,'48423001403 ', 138.0000,1,  34,   1,   1,0.97862905, -65.053939, 1.10000, 0.90000, 1.10000, 0.90000
57525,'48423001404 ',  69.0000,1,  34,   1,   1,0.97614038, -63.952434, 1.10000, 0.90000, 1.10000, 0.90000
57526,'48423001500 ', 138.0000,1,  34,   1,   1,0.97852170, -63.187064, 1.10000, 0.90000, 1.10000, 0.90000
57527,'48423001601 ', 138.0000,1,  34,   1,   1,0.97837532, -64.915948, 1.10000, 0.90000, 1.10000, 0.90000
57528,'48423001602 ', 138.0000,1,  34,   1,   1,0.97912854, -64.865255, 1.10000, 0.90000, 1.10000, 0.90000
57529,'48423001604 ',  69.0000,1,  34,   1,   1,0.96683866, -66.429880, 1.10000, 0.90000, 1.10000, 0.90000
57530,'48423001700 ', 138.0000,1,  34,   1,   1,0.97704309, -64.087672, 1.10000, 0.90000, 1.10000, 0.90000
57531,'48423001801 ', 138.0000,1,  34,   1,   1,0.98724973, -62.627651, 1.10000, 0.90000, 1.10000, 0.90000
57532,'48423001802 ', 138.0000,1,  34,   1,   1,0.98204011, -64.046889, 1.10000, 0.90000, 1.10000, 0.90000
57533,'48423001803 ',  69.0000,1,  34,   1,   1,0.97157836, -65.819972, 1.10000, 0.90000, 1.10000, 0.90000
57534,'48423001901 ',  69.0000,1,  34,   1,   1,0.96852958, -66.170231, 1.10000, 0.90000, 1.10000, 0.90000
57535,'48423001905 ',  69.0000,1,  34,   1,   1,0.96870458, -66.427442, 1.10000, 0.90000, 1.10000, 0.90000
57536,'48423001906 ',  69.0000,1,  34,   1,   1,0.96877843, -66.637982, 1.10000, 0.90000, 1.10000, 0.90000
57537,'48423001907 ',  69.0000,1,  34,   1,   1,0.97048312, -66.774989, 1.10000, 0.90000, 1.10000, 0.90000
57538,'48423001908 ',  69.0000,1,  34,   1,   1,0.96588922, -66.454831, 1.10000, 0.90000, 1.10000, 0.90000
57539,'48423002003 ',  69.0000,1,  34,   1,   1,0.97065049, -65.947976, 1.10000, 0.90000, 1.10000, 0.90000
57540,'48423002004 ',  69.0000,1,  34,   1,   1,0.96965766, -66.096444, 1.10000, 0.90000, 1.10000, 0.90000
57541,'48423002006 ',  69.0000,1,  34,   1,   1,0.96905094, -66.266611, 1.10000, 0.90000, 1.10000, 0.90000
57542,'48423002007 ', 138.0000,1,  34,   1,   1,0.98222339, -64.188219, 1.10000, 0.90000, 1.10000, 0.90000
57543,'48423002008 ',  69.0000,1,  34,   1,   1,0.96765518, -66.650605, 1.10000, 0.90000, 1.10000, 0.90000
57544,'48423002009 ', 138.0000,1,  34,   1,   1,0.98347503, -63.790436, 1.10000, 0.90000, 1.10000, 0.90000
57545,'48423002101 ', 138.0000,1,  34,   1,   1,0.98898464, -62.716108, 1.10000, 0.90000, 1.10000, 0.90000
57546,'48423002102 ', 138.0000,1,  34,   1,   1,0.98582113, -63.099494, 1.10000, 0.90000, 1.10000, 0.90000
57547,'48423002200 ', 138.0000,1,  34,   1,   1,0.98403943, -63.706158, 1.10000, 0.90000, 1.10000, 0.90000
57548,'48423980000 ',  69.0000,1,  34,   1,   1,0.96645218, -66.441348, 1.10000, 0.90000, 1.10000, 0.90000
57549,'48425000100 ', 138.0000,1,  34,   1,   1,1.01315081, -63.346951, 1.10000, 0.90000, 1.10000, 0.90000
57550,'48425000200 ',  69.0000,1,  34,   1,   1,1.00374854, -64.461543, 1.10000, 0.90000, 1.10000, 0.90000
57551,'48427950101 ',  69.0000,1,  34,   1,   1,0.98553598, -66.118717, 1.10000, 0.90000, 1.10000, 0.90000
57552,'48427950104 ',  69.0000,1,  34,   1,   1,0.96712071, -69.368112, 1.10000, 0.90000, 1.10000, 0.90000
57553,'48427950105 ',  69.0000,1,  34,   1,   1,0.96894133, -69.005989, 1.10000, 0.90000, 1.10000, 0.90000
57554,'48427950106 ',  69.0000,1,  34,   1,   1,0.97118604, -67.893685, 1.10000, 0.90000, 1.10000, 0.90000
57555,'48427950107 ',  69.0000,1,  34,   1,   1,0.97310561, -67.877327, 1.10000, 0.90000, 1.10000, 0.90000
57556,'48427950108 ',  69.0000,1,  34,   1,   1,0.96314657, -68.450885, 1.10000, 0.90000, 1.10000, 0.90000
57557,'48427950202 ',  69.0000,1,  34,   1,   1,0.99410194, -68.839462, 1.10000, 0.90000, 1.10000, 0.90000
57558,'48427950203 ',  69.0000,1,  34,   1,   1,0.96548373, -70.188089, 1.10000, 0.90000, 1.10000, 0.90000
57559,'48427950204 ',  69.0000,1,  34,   1,   1,0.97054642, -69.605023, 1.10000, 0.90000, 1.10000, 0.90000
57560,'48427950401 ',  69.0000,1,  34,   1,   1,0.98163664, -66.414219, 1.10000, 0.90000, 1.10000, 0.90000
57561,'48427950402 ',  69.0000,1,  34,   1,   1,0.98447663, -65.990248, 1.10000, 0.90000, 1.10000, 0.90000
57562,'48427950500 ',  69.0000,1,  34,   1,   1,0.97169256, -68.223351, 1.10000, 0.90000, 1.10000, 0.90000
57563,'48427950600 ',  69.0000,1,  34,   1,   1,0.97112536, -68.504448, 1.10000, 0.90000, 1.10000, 0.90000
57564,'48427950701 ',  69.0000,1,  34,   1,   1,0.96735746, -70.099276, 1.10000, 0.90000, 1.10000, 0.90000
57565,'48427950702 ',  69.0000,1,  34,   1,   1,0.96637732, -70.137245, 1.10000, 0.90000, 1.10000, 0.90000
57566,'48429950200 ',  69.0000,1,  34,   1,   1,0.99861950, -56.985013, 1.10000, 0.90000, 1.10000, 0.90000
57567,'48429950300 ',  69.0000,1,  34,   1,   1,1.00364697, -56.834438, 1.10000, 0.90000, 1.10000, 0.90000
57568,'48429950500 ', 345.0000,1,  34,   1,   1,1.01872420, -55.734661, 1.10000, 0.90000, 1.10000, 0.90000
57569,'48431950100 ', 345.0000,1,  34,   1,   1,1.02041304, -48.159705, 1.10000, 0.90000, 1.10000, 0.90000
57570,'48433950300 ', 138.0000,1,  34,   1,   1,1.01207709, -52.178742, 1.10000, 0.90000, 1.10000, 0.90000
57571,'48435950300 ', 345.0000,1,  34,   1,   1,1.01193190, -58.700394, 1.10000, 0.90000, 1.10000, 0.90000
57572,'48437950200 ', 138.0000,1,  34,   1,   1,0.99569035, -58.702430, 1.10000, 0.90000, 1.10000, 0.90000
57573,'48437950300 ', 138.0000,1,  34,   1,   1,0.99896157, -58.485756, 1.10000, 0.90000, 1.10000, 0.90000
57574,'48437950400 ', 138.0000,1,  34,   1,   1,1.00233841, -58.295535, 1.10000, 0.90000, 1.10000, 0.90000
57575,'48439100101 ', 138.0000,1,  34,   1,   1,0.98006445, -73.005098, 1.10000, 0.90000, 1.10000, 0.90000
57576,'48439100102 ', 138.0000,1,  34,   1,   1,0.98043078, -72.858796, 1.10000, 0.90000, 1.10000, 0.90000
57577,'48439100201 ',  69.0000,1,  34,   1,   1,0.98189580, -72.059151, 1.10000, 0.90000, 1.10000, 0.90000
57578,'48439100202 ', 345.0000,1,  34,   1,   1,0.99052197, -70.640849, 1.10000, 0.90000, 1.10000, 0.90000
57579,'48439100300 ', 138.0000,1,  34,   1,   1,0.98023802, -72.607595, 1.10000, 0.90000, 1.10000, 0.90000
57580,'48439100400 ', 138.0000,1,  34,   1,   1,0.98398614, -71.789106, 1.10000, 0.90000, 1.10000, 0.90000
57581,'48439100501 ', 138.0000,1,  34,   1,   1,0.98121136, -72.340965, 1.10000, 0.90000, 1.10000, 0.90000
57582,'48439100502 ', 138.0000,1,  34,   1,   1,0.98370492, -71.805949, 1.10000, 0.90000, 1.10000, 0.90000
57583,'48439100601 ',  69.0000,1,  34,   1,   1,0.97638655, -73.009053, 1.10000, 0.90000, 1.10000, 0.90000
57584,'48439100602 ', 345.0000,1,  34,   1,   1,0.99677628, -69.251985, 1.10000, 0.90000, 1.10000, 0.90000
57585,'48439100700 ', 345.0000,1,  34,   1,   1,0.99379134, -69.890423, 1.10000, 0.90000, 1.10000, 0.90000
57586,'48439100800 ', 345.0000,1,  34,   1,   1,0.99194288, -70.293124, 1.10000, 0.90000, 1.10000, 0.90000
57587,'48439100900 ', 345.0000,1,  34,   1,   1,0.99127090, -70.443019, 1.10000, 0.90000, 1.10000, 0.90000
57588,'48439101201 ', 138.0000,1,  34,   1,   1,0.98160124, -73.749207, 1.10000, 0.90000, 1.10000, 0.90000
57589,'48439101202 ',  69.0000,1,  34,   1,   1,0.96841133, -74.544480, 1.10000, 0.90000, 1.10000, 0.90000
57590,'48439101301 ', 138.0000,1,  34,   1,   1,0.98615623, -73.928301, 1.10000, 0.90000, 1.10000, 0.90000
57591,'48439101302 ', 138.0000,1,  34,   1,   1,0.98751760, -73.765394, 1.10000, 0.90000, 1.10000, 0.90000
57592,'48439101401 ', 138.0000,1,  34,   1,   1,0.98377818, -73.772484, 1.10000, 0.90000, 1.10000, 0.90000
57593,'48439101402 ',  69.0000,1,  34,   1,   1,0.98020965, -74.621005, 1.10000, 0.90000, 1.10000, 0.90000
57594,'48439101403 ', 138.0000,1,  34,   1,   1,0.98515683, -73.770257, 1.10000, 0.90000, 1.10000, 0.90000
57595,'48439101500 ',  69.0000,1,  34,   1,   1,0.97700936, -74.972801, 1.10000, 0.90000, 1.10000, 0.90000
57596,'48439101700 ',  69.0000,1,  34,   1,   1,0.96893907, -74.504871, 1.10000, 0.90000, 1.10000, 0.90000
57597,'48439102000 ', 138.0000,1,  34,   1,   1,0.98032379, -72.563288, 1.10000, 0.90000, 1.10000, 0.90000
57598,'48439102100 ', 345.0000,1,  34,   1,   1,0.99288070, -70.086210, 1.10000, 0.90000, 1.10000, 0.90000
57599,'48439102201 ',  69.0000,1,  34,   1,   1,0.97661656, -72.486940, 1.10000, 0.90000, 1.10000, 0.90000
57600,'48439102202 ', 138.0000,1,  34,   1,   1,0.98128152, -72.118642, 1.10000, 0.90000, 1.10000, 0.90000
57601,'48439102301 ',  69.0000,1,  34,   1,   1,0.97669899, -72.515893, 1.10000, 0.90000, 1.10000, 0.90000
57602,'48439102302 ', 138.0000,1,  34,   1,   1,0.98527396, -71.462985, 1.10000, 0.90000, 1.10000, 0.90000
57603,'48439102401 ', 138.0000,1,  34,   1,   1,0.98246694, -71.848925, 1.10000, 0.90000, 1.10000, 0.90000
57604,'48439102402 ',  69.0000,1,  34,   1,   1,0.97675067, -72.847902, 1.10000, 0.90000, 1.10000, 0.90000
57605,'48439102500 ', 138.0000,1,  34,   1,   1,0.98225427, -71.914741, 1.10000, 0.90000, 1.10000, 0.90000
57606,'48439102601 ',  69.0000,1,  34,   1,   1,0.97749579, -72.458738, 1.10000, 0.90000, 1.10000, 0.90000
57607,'48439102602 ', 138.0000,1,  34,   1,   1,0.98075593, -72.313303, 1.10000, 0.90000, 1.10000, 0.90000
57608,'48439102700 ', 138.0000,1,  34,   1,   1,0.98054481, -72.412060, 1.10000, 0.90000, 1.10000, 0.90000
57609,'48439102800 ',  69.0000,1,  34,   1,   1,0.97326767, -73.807448, 1.10000, 0.90000, 1.10000, 0.90000
57610,'48439103500 ', 138.0000,1,  34,   1,   1,0.98437750, -73.592693, 1.10000, 0.90000, 1.10000, 0.90000
57611,'48439103601 ', 138.0000,1,  34,   1,   1,0.98586273, -73.643509, 1.10000, 0.90000, 1.10000, 0.90000
57612,'48439103602 ', 138.0000,1,  34,   1,   1,0.98693901, -73.687701, 1.10000, 0.90000, 1.10000, 0.90000
57613,'48439103701 ', 138.0000,1,  34,   1,   1,0.98402929, -73.538475, 1.10000, 0.90000, 1.10000, 0.90000
57614,'48439103702 ', 138.0000,1,  34,   1,   1,0.98491496, -73.594510, 1.10000, 0.90000, 1.10000, 0.90000
57615,'48439103800 ', 138.0000,1,  34,   1,   1,0.98158520, -73.265103, 1.10000, 0.90000, 1.10000, 0.90000
57616,'48439104100 ',  69.0000,1,  34,   1,   1,0.97131741, -73.885271, 1.10000, 0.90000, 1.10000, 0.90000
57617,'48439104201 ', 138.0000,1,  34,   1,   1,0.97951406, -72.542702, 1.10000, 0.90000, 1.10000, 0.90000
57618,'48439104202 ',  69.0000,1,  34,   1,   1,0.97083753, -73.839133, 1.10000, 0.90000, 1.10000, 0.90000
57619,'48439104300 ', 138.0000,1,  34,   1,   1,0.97898543, -72.666342, 1.10000, 0.90000, 1.10000, 0.90000
57620,'48439104400 ', 138.0000,1,  34,   1,   1,0.97849327, -72.790289, 1.10000, 0.90000, 1.10000, 0.90000
57621,'48439104502 ', 138.0000,1,  34,   1,   1,0.97769058, -72.867641, 1.10000, 0.90000, 1.10000, 0.90000
57622,'48439104503 ', 138.0000,1,  34,   1,   1,0.97694159, -72.928430, 1.10000, 0.90000, 1.10000, 0.90000
57623,'48439104504 ',  69.0000,1,  34,   1,   1,0.97133237, -73.938171, 1.10000, 0.90000, 1.10000, 0.90000
57624,'48439104505 ',  69.0000,1,  34,   1,   1,0.96883696, -74.622993, 1.10000, 0.90000, 1.10000, 0.90000
57625,'48439104601 ',  69.0000,1,  34,   1,   1,0.98042566, -73.795461, 1.10000, 0.90000, 1.10000, 0.90000
57626,'48439104602 ', 138.0000,1,  34,   1,   1,0.98169070, -73.246129, 1.10000, 0.90000, 1.10000, 0.90000
57627,'48439104603 ', 138.0000,1,  34,   1,   1,0.98187619, -73.217210, 1.10000, 0.90000, 1.10000, 0.90000
57628,'48439104604 ', 138.0000,1,  34,   1,   1,0.98278338, -73.422724, 1.10000, 0.90000, 1.10000, 0.90000
57629,'48439104605 ',  69.0000,1,  34,   1,   1,0.97006691, -73.970279, 1.10000, 0.90000, 1.10000, 0.90000
57630,'48439104701 ',  69.0000,1,  34,   1,   1,0.97136194, -73.880674, 1.10000, 0.90000, 1.10000, 0.90000
57631,'48439104702 ',  69.0000,1,  34,   1,   1,0.97094375, -74.027325, 1.10000, 0.90000, 1.10000, 0.90000
57632,'48439104802 ',  69.0000,1,  34,   1,   1,0.97262126, -73.622671, 1.10000, 0.90000, 1.10000, 0.90000
57633,'48439104803 ',  69.0000,1,  34,   1,   1,0.97130889, -73.872826, 1.10000, 0.90000, 1.10000, 0.90000
57634,'48439104804 ',  69.0000,1,  34,   1,   1,0.97166300, -73.817010, 1.10000, 0.90000, 1.10000, 0.90000
57635,'48439104900 ', 138.0000,1,  34,   1,   1,0.97971594, -73.203837, 1.10000, 0.90000, 1.10000, 0.90000
57636,'48439105001 ', 138.0000,1,  34,   1,   1,0.97959745, -72.955498, 1.10000, 0.90000, 1.10000, 0.90000
57637,'48439105006 ', 345.0000,1,  34,   1,   1,0.98955899, -71.005274, 1.10000, 0.90000, 1.10000, 0.90000
57638,'48439105007 ', 138.0000,1,  34,   1,   1,0.97759897, -73.677367, 1.10000, 0.90000, 1.10000, 0.90000
57639,'48439105008 ',  69.0000,1,  34,   1,   1,0.97017306, -74.853273, 1.10000, 0.90000, 1.10000, 0.90000
57640,'48439105201 ', 138.0000,1,  34,   1,   1,0.98420680, -71.488878, 1.10000, 0.90000, 1.10000, 0.90000
57641,'48439105203 ',  69.0000,1,  34,   1,   1,0.97436744, -72.259734, 1.10000, 0.90000, 1.10000, 0.90000
57642,'48439105204 ', 138.0000,1,  34,   1,   1,0.98464096, -71.374445, 1.10000, 0.90000, 1.10000, 0.90000
57643,'48439105205 ', 138.0000,1,  34,   1,   1,0.98440993, -71.421273, 1.10000, 0.90000, 1.10000, 0.90000
57644,'48439105403 ', 138.0000,1,  34,   1,   1,0.98031276, -72.381871, 1.10000, 0.90000, 1.10000, 0.90000
57645,'48439105404 ',  69.0000,1,  34,   1,   1,0.97474378, -73.342428, 1.10000, 0.90000, 1.10000, 0.90000
57646,'48439105405 ', 138.0000,1,  34,   1,   1,0.98202920, -72.019441, 1.10000, 0.90000, 1.10000, 0.90000
57647,'48439105406 ', 138.0000,1,  34,   1,   1,0.98380876, -71.770200, 1.10000, 0.90000, 1.10000, 0.90000
57648,'48439105502 ', 138.0000,1,  34,   1,   1,0.97960109, -72.036100, 1.10000, 0.90000, 1.10000, 0.90000
57649,'48439105503 ',  69.0000,1,  34,   1,   1,0.96939933, -73.227688, 1.10000, 0.90000, 1.10000, 0.90000
57650,'48439105505 ', 138.0000,1,  34,   1,   1,0.98001480, -72.028183, 1.10000, 0.90000, 1.10000, 0.90000
57651,'48439105507 ', 138.0000,1,  34,   1,   1,0.98331743, -71.926796, 1.10000, 0.90000, 1.10000, 0.90000
57652,'48439105508 ', 138.0000,1,  34,   1,   1,0.98214340, -71.937888, 1.10000, 0.90000, 1.10000, 0.90000
57653,'48439105510 ',  69.0000,1,  34,   1,   1,0.97098643, -73.090626, 1.10000, 0.90000, 1.10000, 0.90000
57654,'48439105511 ',  69.0000,1,  34,   1,   1,0.97265315, -73.245835, 1.10000, 0.90000, 1.10000, 0.90000
57655,'48439105512 ',  69.0000,1,  34,   1,   1,0.96849394, -73.278975, 1.10000, 0.90000, 1.10000, 0.90000
57656,'48439105513 ', 138.0000,1,  34,   1,   1,0.98120403, -71.981076, 1.10000, 0.90000, 1.10000, 0.90000
57657,'48439105514 ', 138.0000,1,  34,   1,   1,0.98054910, -72.011060, 1.10000, 0.90000, 1.10000, 0.90000
57658,'48439105600 ', 138.0000,1,  34,   1,   1,0.97770905, -72.222789, 1.10000, 0.90000, 1.10000, 0.90000
57659,'48439105701 ', 138.0000,1,  34,   1,   1,0.97831535, -72.150512, 1.10000, 0.90000, 1.10000, 0.90000
57660,'48439105703 ', 138.0000,1,  34,   1,   1,0.97871882, -72.105269, 1.10000, 0.90000, 1.10000, 0.90000
57661,'48439105704 ', 138.0000,1,  34,   1,   1,0.97949255, -72.017098, 1.10000, 0.90000, 1.10000, 0.90000
57662,'48439105800 ',  69.0000,1,  34,   1,   1,0.97111565, -74.023097, 1.10000, 0.90000, 1.10000, 0.90000
57663,'48439105901 ',  69.0000,1,  34,   1,   1,0.97137803, -73.972315, 1.10000, 0.90000, 1.10000, 0.90000
57664,'48439105902 ',  69.0000,1,  34,   1,   1,0.97546721, -74.187309, 1.10000, 0.90000, 1.10000, 0.90000
57665,'48439106001 ',  69.0000,1,  34,   1,   1,0.97088826, -74.054250, 1.10000, 0.90000, 1.10000, 0.90000
57666,'48439106002 ', 345.0000,1,  34,   1,   1,0.99235606, -69.499149, 1.10000, 0.90000, 1.10000, 0.90000
57667,'48439106004 ',  69.0000,1,  34,   1,   1,0.97276211, -73.660844, 1.10000, 0.90000, 1.10000, 0.90000
57668,'48439106101 ', 138.0000,1,  34,   1,   1,0.98232400, -73.357946, 1.10000, 0.90000, 1.10000, 0.90000
57669,'48439106102 ', 138.0000,1,  34,   1,   1,0.98171872, -73.204151, 1.10000, 0.90000, 1.10000, 0.90000
57670,'48439106201 ',  69.0000,1,  34,   1,   1,0.98014081, -73.834639, 1.10000, 0.90000, 1.10000, 0.90000
57671,'48439106202 ', 138.0000,1,  34,   1,   1,0.98409837, -73.490404, 1.10000, 0.90000, 1.10000, 0.90000
57672,'48439106300 ', 138.0000,1,  34,   1,   1,0.98528248, -73.570242, 1.10000, 0.90000, 1.10000, 0.90000
57673,'48439106400 ', 138.0000,1,  34,   1,   1,0.98245007, -73.602064, 1.10000, 0.90000, 1.10000, 0.90000
57674,'48439106502 ',  69.0000,1,  34,   1,   1,0.97733003, -75.198450, 1.10000, 0.90000, 1.10000, 0.90000
57675,'48439106503 ', 138.0000,1,  34,   1,   1,0.98484766, -74.096112, 1.10000, 0.90000, 1.10000, 0.90000
57676,'48439106507 ', 138.0000,1,  34,   1,   1,0.98267263, -73.764288, 1.10000, 0.90000, 1.10000, 0.90000
57677,'48439106509 ', 138.0000,1,  34,   1,   1,0.97985542, -74.613048, 1.10000, 0.90000, 1.10000, 0.90000
57678,'48439106510 ', 138.0000,1,  34,   1,   1,0.98039109, -74.414972, 1.10000, 0.90000, 1.10000, 0.90000
57679,'48439106511 ', 138.0000,1,  34,   1,   1,0.98262364, -74.315778, 1.10000, 0.90000, 1.10000, 0.90000
57680,'48439106512 ', 138.0000,1,  34,   1,   1,0.98342615, -74.281675, 1.10000, 0.90000, 1.10000, 0.90000
57681,'48439106513 ', 230.0000,1,  34,   1,   1,1.00158894, -72.788336, 1.10000, 0.90000, 1.10000, 0.90000
57682,'48439106514 ', 138.0000,1,  34,   1,   1,0.98274666, -74.424152, 1.10000, 0.90000, 1.10000, 0.90000
57683,'48439106515 ',  69.0000,1,  34,   1,   1,0.97764665, -75.200827, 1.10000, 0.90000, 1.10000, 0.90000
57684,'48439106516 ',  69.0000,1,  34,   1,   1,0.97804737, -75.180616, 1.10000, 0.90000, 1.10000, 0.90000
57685,'48439106517 ', 345.0000,1,  34,   1,   1,0.99124277, -72.542135, 1.10000, 0.90000, 1.10000, 0.90000
57686,'48439106518 ', 138.0000,1,  34,   1,   1,0.97359306, -75.256923, 1.10000, 0.90000, 1.10000, 0.90000
57687,'48439106600 ',  69.0000,1,  34,   1,   1,0.97686130, -72.995324, 1.10000, 0.90000, 1.10000, 0.90000
57688,'48439106700 ',  69.0000,1,  34,   1,   1,0.97494811, -73.273771, 1.10000, 0.90000, 1.10000, 0.90000
57689,'48439110101 ', 345.0000,1,  34,   1,   1,0.98842645, -71.851384, 1.10000, 0.90000, 1.10000, 0.90000
57690,'48439110102 ', 138.0000,1,  34,   1,   1,0.98075980, -73.506865, 1.10000, 0.90000, 1.10000, 0.90000
57691,'48439110202 ', 138.0000,1,  34,   1,   1,0.98019725, -73.355187, 1.10000, 0.90000, 1.10000, 0.90000
57692,'48439110203 ',  69.0000,1,  34,   1,   1,0.97829986, -73.781192, 1.10000, 0.90000, 1.10000, 0.90000
57693,'48439110204 ', 345.0000,1,  34,   1,   1,0.98876250, -71.556422, 1.10000, 0.90000, 1.10000, 0.90000
57694,'48439110301 ', 138.0000,1,  34,   1,   1,0.98050833, -73.700548, 1.10000, 0.90000, 1.10000, 0.90000
57695,'48439110302 ',  69.0000,1,  34,   1,   1,0.97179645, -74.677627, 1.10000, 0.90000, 1.10000, 0.90000
57696,'48439110401 ', 138.0000,1,  34,   1,   1,0.98323369, -71.799714, 1.10000, 0.90000, 1.10000, 0.90000
57697,'48439110402 ', 138.0000,1,  34,   1,   1,0.98229849, -72.005651, 1.10000, 0.90000, 1.10000, 0.90000
57698,'48439110500 ',  69.0000,1,  34,   1,   1,0.98044509, -71.931202, 1.10000, 0.90000, 1.10000, 0.90000
57699,'48439110600 ', 138.0000,1,  34,   1,   1,0.98333299, -71.611617, 1.10000, 0.90000, 1.10000, 0.90000
57700,'48439110701 ',  69.0000,1,  34,   1,   1,0.98044008, -71.680643, 1.10000, 0.90000, 1.10000, 0.90000
57701,'48439110703 ',  69.0000,1,  34,   1,   1,0.97676057, -72.490608, 1.10000, 0.90000, 1.10000, 0.90000
57702,'48439110704 ', 138.0000,1,  34,   1,   1,0.98333675, -71.606604, 1.10000, 0.90000, 1.10000, 0.90000
57703,'48439110805 ', 138.0000,1,  34,   1,   1,0.98555923, -71.204333, 1.10000, 0.90000, 1.10000, 0.90000
57704,'48439110806 ', 138.0000,1,  34,   1,   1,0.98710889, -70.935708, 1.10000, 0.90000, 1.10000, 0.90000
57705,'48439110807 ', 138.0000,1,  34,   1,   1,0.98529607, -71.198145, 1.10000, 0.90000, 1.10000, 0.90000
57706,'48439110808 ', 138.0000,1,  34,   1,   1,0.99139953, -70.259192, 1.10000, 0.90000, 1.10000, 0.90000
57707,'48439110809 ', 138.0000,1,  34,   1,   1,0.99073225, -70.479219, 1.10000, 0.90000, 1.10000, 0.90000
57708,'48439110901 ',  69.0000,1,  34,   1,   1,0.97738582, -72.442912, 1.10000, 0.90000, 1.10000, 0.90000
57709,'48439110903 ', 138.0000,1,  34,   1,   1,0.98417497, -71.813053, 1.10000, 0.90000, 1.10000, 0.90000
57710,'48439110905 ', 230.0000,1,  34,   1,   1,0.99533761, -71.685089, 1.10000, 0.90000, 1.10000, 0.90000
57711,'48439110906 ', 138.0000,1,  34,   1,   1,0.99064398, -70.510345, 1.10000, 0.90000, 1.10000, 0.90000
57712,'48439110907 ', 230.0000,1,  34,   1,   1,0.99470878, -71.544128, 1.10000, 0.90000, 1.10000, 0.90000
57713,'48439111003 ',  69.0000,1,  34,   1,   1,0.97180527, -73.977533, 1.10000, 0.90000, 1.10000, 0.90000
57714,'48439111005 ', 138.0000,1,  34,   1,   1,0.97974420, -72.121777, 1.10000, 0.90000, 1.10000, 0.90000
57715,'48439111008 ', 138.0000,1,  34,   1,   1,0.98263234, -70.664283, 1.10000, 0.90000, 1.10000, 0.90000
57716,'48439111010 ',  69.0000,1,  34,   1,   1,0.98183626, -69.088354, 1.10000, 0.90000, 1.10000, 0.90000
57717,'48439111011 ', 138.0000,1,  34,   1,   1,0.98048162, -71.673212, 1.10000, 0.90000, 1.10000, 0.90000
57718,'48439111012 ', 138.0000,1,  34,   1,   1,0.98003167, -71.877304, 1.10000, 0.90000, 1.10000, 0.90000
57719,'48439111013 ',  69.0000,1,  34,   1,   1,0.97271770, -71.941023, 1.10000, 0.90000, 1.10000, 0.90000
57720,'48439111015 ', 138.0000,1,  34,   1,   1,0.98333931, -70.494567, 1.10000, 0.90000, 1.10000, 0.90000
57721,'48439111016 ', 138.0000,1,  34,   1,   1,0.98239428, -70.653621, 1.10000, 0.90000, 1.10000, 0.90000
57722,'48439111017 ', 138.0000,1,  34,   1,   1,0.98571193, -70.153638, 1.10000, 0.90000, 1.10000, 0.90000
57723,'48439111018 ', 138.0000,1,  34,   1,   1,0.98908639, -69.476903, 1.10000, 0.90000, 1.10000, 0.90000
57724,'48439111102 ', 138.0000,1,  34,   1,   1,0.98131543, -73.063087, 1.10000, 0.90000, 1.10000, 0.90000
57725,'48439111103 ', 138.0000,1,  34,   1,   1,0.98156679, -73.068046, 1.10000, 0.90000, 1.10000, 0.90000
57726,'48439111104 ', 138.0000,1,  34,   1,   1,0.98171598, -73.045677, 1.10000, 0.90000, 1.10000, 0.90000
57727,'48439111202 ',  69.0000,1,  34,   1,   1,0.97227252, -73.694866, 1.10000, 0.90000, 1.10000, 0.90000
57728,'48439111203 ',  69.0000,1,  34,   1,   1,0.96942604, -73.568555, 1.10000, 0.90000, 1.10000, 0.90000
57729,'48439111204 ', 138.0000,1,  34,   1,   1,0.97627378, -72.358252, 1.10000, 0.90000, 1.10000, 0.90000
57730,'48439111301 ', 138.0000,1,  34,   1,   1,0.97335225, -73.470166, 1.10000, 0.90000, 1.10000, 0.90000
57731,'48439111304 ', 138.0000,1,  34,   1,   1,0.97328049, -74.230277, 1.10000, 0.90000, 1.10000, 0.90000
57732,'48439111306 ', 138.0000,1,  34,   1,   1,0.97254092, -73.829311, 1.10000, 0.90000, 1.10000, 0.90000
57733,'48439111307 ',  69.0000,1,  34,   1,   1,0.96058154, -75.496997, 1.10000, 0.90000, 1.10000, 0.90000
57734,'48439111308 ',  69.0000,1,  34,   1,   1,0.96676308, -75.243550, 1.10000, 0.90000, 1.10000, 0.90000
57735,'48439111309 ', 138.0000,1,  34,   1,   1,0.97194415, -73.881542, 1.10000, 0.90000, 1.10000, 0.90000
57736,'48439111310 ',  69.0000,1,  34,   1,   1,0.96077961, -76.460983, 1.10000, 0.90000, 1.10000, 0.90000
57737,'48439111311 ',  69.0000,1,  34,   1,   1,0.95985138, -76.527700, 1.10000, 0.90000, 1.10000, 0.90000
57738,'48439111312 ', 138.0000,1,  34,   1,   1,0.97160143, -74.075895, 1.10000, 0.90000, 1.10000, 0.90000
57739,'48439111313 ',  69.0000,1,  34,   1,   1,0.95915478, -76.883683, 1.10000, 0.90000, 1.10000, 0.90000
57740,'48439111314 ',  69.0000,1,  34,   1,   1,0.96054310, -76.730010, 1.10000, 0.90000, 1.10000, 0.90000
57741,'48439111402 ', 138.0000,1,  34,   1,   1,0.97360677, -74.094370, 1.10000, 0.90000, 1.10000, 0.90000
57742,'48439111404 ', 138.0000,1,  34,   1,   1,0.97467673, -74.017811, 1.10000, 0.90000, 1.10000, 0.90000
57743,'48439111405 ', 138.0000,1,  34,   1,   1,0.97590613, -73.771958, 1.10000, 0.90000, 1.10000, 0.90000
57744,'48439111406 ', 138.0000,1,  34,   1,   1,0.97332382, -73.966489, 1.10000, 0.90000, 1.10000, 0.90000
57745,'48439111407 ', 138.0000,1,  34,   1,   1,0.97279966, -74.329759, 1.10000, 0.90000, 1.10000, 0.90000
57746,'48439111408 ',  69.0000,1,  34,   1,   1,0.97183812, -74.775770, 1.10000, 0.90000, 1.10000, 0.90000
57747,'48439111409 ', 138.0000,1,  34,   1,   1,0.97314626, -74.221924, 1.10000, 0.90000, 1.10000, 0.90000
57748,'48439111505 ',  69.0000,1,  34,   1,   1,0.97484517, -75.723603, 1.10000, 0.90000, 1.10000, 0.90000
57749,'48439111506 ', 138.0000,1,  34,   1,   1,0.98192048, -74.433161, 1.10000, 0.90000, 1.10000, 0.90000
57750,'48439111513 ',  69.0000,1,  34,   1,   1,0.96383113, -76.942061, 1.10000, 0.90000, 1.10000, 0.90000
57751,'48439111514 ',  69.0000,1,  34,   1,   1,0.96469879, -76.913640, 1.10000, 0.90000, 1.10000, 0.90000
57752,'48439111516 ', 138.0000,1,  34,   1,   1,0.97213882, -74.736702, 1.10000, 0.90000, 1.10000, 0.90000
57753,'48439111521 ',  69.0000,1,  34,   1,   1,0.96790814, -76.769113, 1.10000, 0.90000, 1.10000, 0.90000
57754,'48439111522 ', 138.0000,1,  34,   1,   1,0.97528452, -74.878223, 1.10000, 0.90000, 1.10000, 0.90000
57755,'48439111523 ', 138.0000,1,  34,   1,   1,0.97352624, -74.935003, 1.10000, 0.90000, 1.10000, 0.90000
57756,'48439111524 ', 138.0000,1,  34,   1,   1,0.97647852, -74.825508, 1.10000, 0.90000, 1.10000, 0.90000
57757,'48439111525 ',  69.0000,1,  34,   1,   1,0.96349263, -76.465300, 1.10000, 0.90000, 1.10000, 0.90000
57758,'48439111526 ', 138.0000,1,  34,   1,   1,0.97834200, -74.704504, 1.10000, 0.90000, 1.10000, 0.90000
57759,'48439111529 ', 138.0000,1,  34,   1,   1,0.98106498, -74.366485, 1.10000, 0.90000, 1.10000, 0.90000
57760,'48439111530 ',  69.0000,1,  34,   1,   1,0.96570367, -76.059655, 1.10000, 0.90000, 1.10000, 0.90000
57761,'48439111531 ',  69.0000,1,  34,   1,   1,0.97129107, -76.023421, 1.10000, 0.90000, 1.10000, 0.90000
57762,'48439111532 ',  69.0000,1,  34,   1,   1,0.97314805, -74.895422, 1.10000, 0.90000, 1.10000, 0.90000
57763,'48439111533 ',  69.0000,1,  34,   1,   1,0.96487969, -76.104720, 1.10000, 0.90000, 1.10000, 0.90000
57764,'48439111534 ',  69.0000,1,  34,   1,   1,0.97281611, -74.774029, 1.10000, 0.90000, 1.10000, 0.90000
57765,'48439111536 ',  69.0000,1,  34,   1,   1,0.96496230, -77.052778, 1.10000, 0.90000, 1.10000, 0.90000
57766,'48439111537 ',  69.0000,1,  34,   1,   1,0.96232027, -77.282006, 1.10000, 0.90000, 1.10000, 0.90000
57767,'48439111538 ',  69.0000,1,  34,   1,   1,0.96149343, -77.331231, 1.10000, 0.90000, 1.10000, 0.90000
57768,'48439111539 ',  69.0000,1,  34,   1,   1,0.95973885, -77.518877, 1.10000, 0.90000, 1.10000, 0.90000
57769,'48439111540 ',  69.0000,1,  34,   1,   1,0.96110821, -76.674010, 1.10000, 0.90000, 1.10000, 0.90000
57770,'48439111541 ',  69.0000,1,  34,   1,   1,0.96015084, -76.729116, 1.10000, 0.90000, 1.10000, 0.90000
57771,'48439111542 ',  69.0000,1,  34,   1,   1,0.96807778, -75.951342, 1.10000, 0.90000, 1.10000, 0.90000
57772,'48439111543 ', 138.0000,1,  34,   1,   1,0.97215670, -74.595979, 1.10000, 0.90000, 1.10000, 0.90000
57773,'48439111544 ', 138.0000,1,  34,   1,   1,0.97238511, -74.457320, 1.10000, 0.90000, 1.10000, 0.90000
57774,'48439111545 ', 138.0000,1,  34,   1,   1,0.97997725, -74.511886, 1.10000, 0.90000, 1.10000, 0.90000
57775,'48439111546 ',  69.0000,1,  34,   1,   1,0.97230154, -75.982426, 1.10000, 0.90000, 1.10000, 0.90000
57776,'48439111547 ',  69.0000,1,  34,   1,   1,0.95896578, -76.907780, 1.10000, 0.90000, 1.10000, 0.90000
57777,'48439111548 ',  69.0000,1,  34,   1,   1,0.95812821, -77.146194, 1.10000, 0.90000, 1.10000, 0.90000
57778,'48439111549 ',  69.0000,1,  34,   1,   1,0.95853370, -77.204326, 1.10000, 0.90000, 1.10000, 0.90000
57779,'48439111550 ', 138.0000,1,  34,   1,   1,0.97243273, -74.345899, 1.10000, 0.90000, 1.10000, 0.90000
57780,'48439111551 ',  69.0000,1,  34,   1,   1,0.96660435, -75.521846, 1.10000, 0.90000, 1.10000, 0.90000
57781,'48439111552 ', 138.0000,1,  34,   1,   1,0.97881162, -74.654644, 1.10000, 0.90000, 1.10000, 0.90000
57782,'48439111553 ',  69.0000,1,  34,   1,   1,0.97193050, -75.771974, 1.10000, 0.90000, 1.10000, 0.90000
57783,'48439113001 ', 345.0000,1,  34,   1,   1,0.98980260, -70.767610, 1.10000, 0.90000, 1.10000, 0.90000
57784,'48439113002 ', 345.0000,1,  34,   1,   1,0.98974591, -70.830435, 1.10000, 0.90000, 1.10000, 0.90000
57785,'48439113102 ', 138.0000,1,  34,   1,   1,0.97790051, -74.764487, 1.10000, 0.90000, 1.10000, 0.90000
57786,'48439113104 ',  69.0000,1,  34,   1,   1,0.97304976, -76.032751, 1.10000, 0.90000, 1.10000, 0.90000
57787,'48439113107 ', 138.0000,1,  34,   1,   1,0.97878087, -74.774671, 1.10000, 0.90000, 1.10000, 0.90000
57788,'48439113108 ', 138.0000,1,  34,   1,   1,0.97958660, -74.679192, 1.10000, 0.90000, 1.10000, 0.90000
57789,'48439113109 ',  69.0000,1,  34,   1,   1,0.97043669, -76.105711, 1.10000, 0.90000, 1.10000, 0.90000
57790,'48439113110 ', 138.0000,1,  34,   1,   1,0.97777677, -74.906336, 1.10000, 0.90000, 1.10000, 0.90000
57791,'48439113111 ', 138.0000,1,  34,   1,   1,0.97805852, -74.864276, 1.10000, 0.90000, 1.10000, 0.90000
57792,'48439113112 ',  69.0000,1,  34,   1,   1,0.97449714, -75.547274, 1.10000, 0.90000, 1.10000, 0.90000
57793,'48439113113 ',  69.0000,1,  34,   1,   1,0.97179842, -76.046056, 1.10000, 0.90000, 1.10000, 0.90000
57794,'48439113114 ',  69.0000,1,  34,   1,   1,0.97145075, -76.110895, 1.10000, 0.90000, 1.10000, 0.90000
57795,'48439113115 ',  69.0000,1,  34,   1,   1,0.97091514, -76.094291, 1.10000, 0.90000, 1.10000, 0.90000
57796,'48439113116 ',  69.0000,1,  34,   1,   1,0.97030848, -76.115000, 1.10000, 0.90000, 1.10000, 0.90000
57797,'48439113206 ',  69.0000,1,  34,   1,   1,0.97930342, -73.871276, 1.10000, 0.90000, 1.10000, 0.90000
57798,'48439113207 ',  69.0000,1,  34,   1,   1,0.96846086, -75.211140, 1.10000, 0.90000, 1.10000, 0.90000
57799,'48439113210 ', 138.0000,1,  34,   1,   1,0.97417295, -74.527493, 1.10000, 0.90000, 1.10000, 0.90000
57800,'48439113212 ',  69.0000,1,  34,   1,   1,0.97912532, -73.857117, 1.10000, 0.90000, 1.10000, 0.90000
57801,'48439113213 ', 138.0000,1,  34,   1,   1,0.97853184, -74.374271, 1.10000, 0.90000, 1.10000, 0.90000
57802,'48439113214 ', 138.0000,1,  34,   1,   1,0.97579306, -74.405663, 1.10000, 0.90000, 1.10000, 0.90000
57803,'48439113215 ', 138.0000,1,  34,   1,   1,0.97543210, -74.480734, 1.10000, 0.90000, 1.10000, 0.90000
57804,'48439113216 ', 138.0000,1,  34,   1,   1,0.97787404, -74.220046, 1.10000, 0.90000, 1.10000, 0.90000
57805,'48439113217 ', 138.0000,1,  34,   1,   1,0.97755575, -74.300341, 1.10000, 0.90000, 1.10000, 0.90000
57806,'48439113218 ', 138.0000,1,  34,   1,   1,0.97477865, -74.615555, 1.10000, 0.90000, 1.10000, 0.90000
57807,'48439113220 ', 138.0000,1,  34,   1,   1,0.97728372, -74.403955, 1.10000, 0.90000, 1.10000, 0.90000
57808,'48439113221 ',  69.0000,1,  34,   1,   1,0.97220272, -75.241268, 1.10000, 0.90000, 1.10000, 0.90000
57809,'48439113301 ', 138.0000,1,  34,   1,   1,0.97954547, -74.237838, 1.10000, 0.90000, 1.10000, 0.90000
57810,'48439113302 ',  69.0000,1,  34,   1,   1,0.97652566, -75.214494, 1.10000, 0.90000, 1.10000, 0.90000
57811,'48439113403 ', 138.0000,1,  34,   1,   1,0.97729003, -74.560824, 1.10000, 0.90000, 1.10000, 0.90000
57812,'48439113404 ', 138.0000,1,  34,   1,   1,0.97700757, -74.603370, 1.10000, 0.90000, 1.10000, 0.90000
57813,'48439113405 ', 138.0000,1,  34,   1,   1,0.97848749, -74.461780, 1.10000, 0.90000, 1.10000, 0.90000
57814,'48439113407 ',  69.0000,1,  34,   1,   1,0.96940351, -76.007103, 1.10000, 0.90000, 1.10000, 0.90000
57815,'48439113408 ', 138.0000,1,  34,   1,   1,0.97708905, -74.577756, 1.10000, 0.90000, 1.10000, 0.90000
57816,'48439113509 ',  69.0000,1,  34,   1,   1,0.96277982, -77.421082, 1.10000, 0.90000, 1.10000, 0.90000
57817,'48439113510 ',  69.0000,1,  34,   1,   1,0.96083426, -77.597991, 1.10000, 0.90000, 1.10000, 0.90000
57818,'48439113511 ', 138.0000,1,  34,   1,   1,0.97546697, -74.824586, 1.10000, 0.90000, 1.10000, 0.90000
57819,'48439113512 ', 138.0000,1,  34,   1,   1,0.97561157, -74.805065, 1.10000, 0.90000, 1.10000, 0.90000
57820,'48439113513 ',  69.0000,1,  34,   1,   1,0.96409130, -77.155490, 1.10000, 0.90000, 1.10000, 0.90000
57821,'48439113514 ', 138.0000,1,  34,   1,   1,0.97460383, -75.034320, 1.10000, 0.90000, 1.10000, 0.90000
57822,'48439113516 ',  69.0000,1,  34,   1,   1,0.96142226, -77.534818, 1.10000, 0.90000, 1.10000, 0.90000
57823,'48439113517 ',  69.0000,1,  34,   1,   1,0.96080089, -77.588961, 1.10000, 0.90000, 1.10000, 0.90000
57824,'48439113518 ',  69.0000,1,  34,   1,   1,0.96063453, -77.607915, 1.10000, 0.90000, 1.10000, 0.90000
57825,'48439113519 ',  69.0000,1,  34,   1,   1,0.95869511, -77.758685, 1.10000, 0.90000, 1.10000, 0.90000
57826,'48439113520 ',  69.0000,1,  34,   1,   1,0.95783013, -77.812589, 1.10000, 0.90000, 1.10000, 0.90000
57827,'48439113607 ',  69.0000,1,  34,   1,   1,0.97048986, -75.838705, 1.10000, 0.90000, 1.10000, 0.90000
57828,'48439113610 ',  69.0000,1,  34,   1,   1,0.96768647, -75.666775, 1.10000, 0.90000, 1.10000, 0.90000
57829,'48439113611 ', 138.0000,1,  34,   1,   1,0.97448337, -74.688112, 1.10000, 0.90000, 1.10000, 0.90000
57830,'48439113612 ', 138.0000,1,  34,   1,   1,0.97431529, -74.741380, 1.10000, 0.90000, 1.10000, 0.90000
57831,'48439113613 ', 138.0000,1,  34,   1,   1,0.97656399, -74.645812, 1.10000, 0.90000, 1.10000, 0.90000
57832,'48439113618 ', 138.0000,1,  34,   1,   1,0.97538841, -74.802360, 1.10000, 0.90000, 1.10000, 0.90000
57833,'48439113619 ',  69.0000,1,  34,   1,   1,0.96967912, -75.989597, 1.10000, 0.90000, 1.10000, 0.90000
57834,'48439113622 ',  69.0000,1,  34,   1,   1,0.96756220, -75.897854, 1.10000, 0.90000, 1.10000, 0.90000
57835,'48439113623 ',  69.0000,1,  34,   1,   1,0.96890616, -75.749236, 1.10000, 0.90000, 1.10000, 0.90000
57836,'48439113624 ',  69.0000,1,  34,   1,   1,0.96946907, -75.733752, 1.10000, 0.90000, 1.10000, 0.90000
57837,'48439113625 ',  69.0000,1,  34,   1,   1,0.96674770, -76.383672, 1.10000, 0.90000, 1.10000, 0.90000
57838,'48439113626 ',  69.0000,1,  34,   1,   1,0.96726757, -76.369144, 1.10000, 0.90000, 1.10000, 0.90000
57839,'48439113627 ',  69.0000,1,  34,   1,   1,0.97107899, -75.488453, 1.10000, 0.90000, 1.10000, 0.90000
57840,'48439113628 ', 138.0000,1,  34,   1,   1,0.97460771, -74.853484, 1.10000, 0.90000, 1.10000, 0.90000
57841,'48439113629 ', 138.0000,1,  34,   1,   1,0.97566146, -74.753231, 1.10000, 0.90000, 1.10000, 0.90000
57842,'48439113630 ',  69.0000,1,  34,   1,   1,0.96748120, -76.331974, 1.10000, 0.90000, 1.10000, 0.90000
57843,'48439113631 ',  69.0000,1,  34,   1,   1,0.96780008, -75.849271, 1.10000, 0.90000, 1.10000, 0.90000
57844,'48439113632 ',  69.0000,1,  34,   1,   1,0.96712601, -75.906549, 1.10000, 0.90000, 1.10000, 0.90000
57845,'48439113633 ',  69.0000,1,  34,   1,   1,0.96603644, -75.954996, 1.10000, 0.90000, 1.10000, 0.90000
57846,'48439113634 ',  69.0000,1,  34,   1,   1,0.96687776, -75.917505, 1.10000, 0.90000, 1.10000, 0.90000
57847,'48439113703 ', 138.0000,1,  34,   1,   1,0.96939605, -75.372545, 1.10000, 0.90000, 1.10000, 0.90000
57848,'48439113705 ', 345.0000,1,  34,   1,   1,0.98596919, -72.778384, 1.10000, 0.90000, 1.10000, 0.90000
57849,'48439113707 ',  69.0000,1,  34,   1,   1,0.96623802, -75.888893, 1.10000, 0.90000, 1.10000, 0.90000
57850,'48439113709 ',  69.0000,1,  34,   1,   1,0.95750827, -77.828537, 1.10000, 0.90000, 1.10000, 0.90000
57851,'48439113710 ',  69.0000,1,  34,   1,   1,0.96696645, -75.854141, 1.10000, 0.90000, 1.10000, 0.90000
57852,'48439113711 ',  69.0000,1,  34,   1,   1,0.96774966, -75.832244, 1.10000, 0.90000, 1.10000, 0.90000
57853,'48439113803 ',  69.0000,1,  34,   1,   1,0.97565353, -74.336903, 1.10000, 0.90000, 1.10000, 0.90000
57854,'48439113808 ', 138.0000,1,  34,   1,   1,0.97656858, -74.288074, 1.10000, 0.90000, 1.10000, 0.90000
57855,'48439113809 ', 138.0000,1,  34,   1,   1,0.97728997, -74.144135, 1.10000, 0.90000, 1.10000, 0.90000
57856,'48439113810 ', 138.0000,1,  34,   1,   1,0.97845030, -74.061223, 1.10000, 0.90000, 1.10000, 0.90000
57857,'48439113811 ', 138.0000,1,  34,   1,   1,0.97958440, -73.867321, 1.10000, 0.90000, 1.10000, 0.90000
57858,'48439113812 ',  69.0000,1,  34,   1,   1,0.96830142, -75.141711, 1.10000, 0.90000, 1.10000, 0.90000
57859,'48439113813 ',  69.0000,1,  34,   1,   1,0.96794933, -75.201066, 1.10000, 0.90000, 1.10000, 0.90000
57860,'48439113814 ', 138.0000,1,  34,   1,   1,0.97322828, -74.605979, 1.10000, 0.90000, 1.10000, 0.90000
57861,'48439113815 ',  69.0000,1,  34,   1,   1,0.96876293, -75.409988, 1.10000, 0.90000, 1.10000, 0.90000
57862,'48439113816 ',  69.0000,1,  34,   1,   1,0.96806943, -75.117758, 1.10000, 0.90000, 1.10000, 0.90000
57863,'48439113906 ',  69.0000,1,  34,   1,   1,0.96666759, -75.630562, 1.10000, 0.90000, 1.10000, 0.90000
57864,'48439113907 ',  69.0000,1,  34,   1,   1,0.96537954, -75.685394, 1.10000, 0.90000, 1.10000, 0.90000
57865,'48439113908 ', 138.0000,1,  34,   1,   1,0.97261167, -74.649740, 1.10000, 0.90000, 1.10000, 0.90000
57866,'48439113909 ', 138.0000,1,  34,   1,   1,0.97275656, -74.832263, 1.10000, 0.90000, 1.10000, 0.90000
57867,'48439113910 ',  69.0000,1,  34,   1,   1,0.96603918, -75.247217, 1.10000, 0.90000, 1.10000, 0.90000
57868,'48439113911 ', 138.0000,1,  34,   1,   1,0.97246653, -74.203360, 1.10000, 0.90000, 1.10000, 0.90000
57869,'48439113912 ', 138.0000,1,  34,   1,   1,0.97249180, -74.480378, 1.10000, 0.90000, 1.10000, 0.90000
57870,'48439113916 ', 138.0000,1,  34,   1,   1,0.97730172, -73.845690, 1.10000, 0.90000, 1.10000, 0.90000
57871,'48439113917 ', 138.0000,1,  34,   1,   1,0.97716767, -74.025706, 1.10000, 0.90000, 1.10000, 0.90000
57872,'48439113918 ', 138.0000,1,  34,   1,   1,0.97712851, -73.949720, 1.10000, 0.90000, 1.10000, 0.90000
57873,'48439113919 ', 138.0000,1,  34,   1,   1,0.97572380, -73.843709, 1.10000, 0.90000, 1.10000, 0.90000
57874,'48439113920 ',  69.0000,1,  34,   1,   1,0.96989816, -74.972200, 1.10000, 0.90000, 1.10000, 0.90000
57875,'48439113921 ', 138.0000,1,  34,   1,   1,0.97337455, -73.732855, 1.10000, 0.90000, 1.10000, 0.90000
57876,'48439113922 ', 138.0000,1,  34,   1,   1,0.97548407, -73.218665, 1.10000, 0.90000, 1.10000, 0.90000
57877,'48439113923 ',  69.0000,1,  34,   1,   1,0.97130853, -74.820932, 1.10000, 0.90000, 1.10000, 0.90000
57878,'48439113924 ',  69.0000,1,  34,   1,   1,0.97215754, -74.797627, 1.10000, 0.90000, 1.10000, 0.90000
57879,'48439113925 ',  69.0000,1,  34,   1,   1,0.97150666, -74.815618, 1.10000, 0.90000, 1.10000, 0.90000
57880,'48439113926 ', 138.0000,1,  34,   1,   1,0.97753406, -72.699625, 1.10000, 0.90000, 1.10000, 0.90000
57881,'48439113927 ',  69.0000,1,  34,   1,   1,0.96024644, -75.504347, 1.10000, 0.90000, 1.10000, 0.90000
57882,'48439113928 ', 138.0000,1,  34,   1,   1,0.97181702, -73.754206, 1.10000, 0.90000, 1.10000, 0.90000
57883,'48439113929 ',  69.0000,1,  34,   1,   1,0.96342903, -75.228428, 1.10000, 0.90000, 1.10000, 0.90000
57884,'48439114003 ', 138.0000,1,  34,   1,   1,0.97840226, -72.958168, 1.10000, 0.90000, 1.10000, 0.90000
57885,'48439114005 ',  69.0000,1,  34,   1,   1,0.97631377, -72.796279, 1.10000, 0.90000, 1.10000, 0.90000
57886,'48439114006 ', 138.0000,1,  34,   1,   1,0.97964740, -72.576921, 1.10000, 0.90000, 1.10000, 0.90000
57887,'48439114007 ', 138.0000,1,  34,   1,   1,0.98278266, -71.853945, 1.10000, 0.90000, 1.10000, 0.90000
57888,'48439114008 ', 138.0000,1,  34,   1,   1,0.98068172, -72.300605, 1.10000, 0.90000, 1.10000, 0.90000
57889,'48439114102 ', 138.0000,1,  34,   1,   1,0.98940206, -70.949895, 1.10000, 0.90000, 1.10000, 0.90000
57890,'48439114103 ', 138.0000,1,  34,   1,   1,0.98258597, -71.620223, 1.10000, 0.90000, 1.10000, 0.90000
57891,'48439114104 ', 345.0000,1,  34,   1,   1,1.00537598, -68.970881, 1.10000, 0.90000, 1.10000, 0.90000
57892,'48439114203 ', 138.0000,1,  34,   1,   1,0.99271935, -69.435758, 1.10000, 0.90000, 1.10000, 0.90000
57893,'48439114204 ', 138.0000,1,  34,   1,   1,0.99378735, -69.734155, 1.10000, 0.90000, 1.10000, 0.90000
57894,'48439114205 ', 138.0000,1,  34,   1,   1,0.99408978, -69.430000, 1.10000, 0.90000, 1.10000, 0.90000
57895,'48439114206 ',  69.0000,1,  34,   1,   1,0.98483789, -70.899447, 1.10000, 0.90000, 1.10000, 0.90000
57896,'48439114207 ',  69.0000,1,  34,   1,   1,0.98202455, -71.274868, 1.10000, 0.90000, 1.10000, 0.90000
57897,'48439121601 ', 138.0000,1,  34,   1,   1,0.98198462, -74.541570, 1.10000, 0.90000, 1.10000, 0.90000
57898,'48439121604 ', 138.0000,1,  34,   1,   1,0.98075557, -74.660115, 1.10000, 0.90000, 1.10000, 0.90000
57899,'48439121605 ', 138.0000,1,  34,   1,   1,0.98009962, -74.723233, 1.10000, 0.90000, 1.10000, 0.90000
57900,'48439121606 ', 138.0000,1,  34,   1,   1,0.98276579, -74.331508, 1.10000, 0.90000, 1.10000, 0.90000
57901,'48439121608 ', 138.0000,1,  34,   1,   1,0.98195338, -74.255904, 1.10000, 0.90000, 1.10000, 0.90000
57902,'48439121609 ', 138.0000,1,  34,   1,   1,0.98276943, -73.866563, 1.10000, 0.90000, 1.10000, 0.90000
57903,'48439121610 ',  69.0000,1,  34,   1,   1,0.97603756, -74.693952, 1.10000, 0.90000, 1.10000, 0.90000
57904,'48439121611 ',  69.0000,1,  34,   1,   1,0.97565836, -74.777956, 1.10000, 0.90000, 1.10000, 0.90000
57905,'48439121702 ', 138.0000,1,  34,   1,   1,0.97831339, -74.886570, 1.10000, 0.90000, 1.10000, 0.90000
57906,'48439121703 ', 138.0000,1,  34,   1,   1,0.97935230, -74.792211, 1.10000, 0.90000, 1.10000, 0.90000
57907,'48439121704 ', 138.0000,1,  34,   1,   1,0.97893387, -74.823698, 1.10000, 0.90000, 1.10000, 0.90000
57908,'48439121903 ',  69.0000,1,  34,   1,   1,0.97136611, -76.412502, 1.10000, 0.90000, 1.10000, 0.90000
57909,'48439121904 ',  69.0000,1,  34,   1,   1,0.97055680, -76.485701, 1.10000, 0.90000, 1.10000, 0.90000
57910,'48439121905 ',  69.0000,1,  34,   1,   1,0.96982610, -76.544263, 1.10000, 0.90000, 1.10000, 0.90000
57911,'48439121906 ',  69.0000,1,  34,   1,   1,0.97099584, -76.382880, 1.10000, 0.90000, 1.10000, 0.90000
57912,'48439122001 ',  69.0000,1,  34,   1,   1,0.97224778, -76.205008, 1.10000, 0.90000, 1.10000, 0.90000
57913,'48439122002 ',  69.0000,1,  34,   1,   1,0.97345406, -76.009180, 1.10000, 0.90000, 1.10000, 0.90000
57914,'48439122100 ', 230.0000,1,  34,   1,   1,0.99039072, -73.210100, 1.10000, 0.90000, 1.10000, 0.90000
57915,'48439122200 ',  69.0000,1,  34,   1,   1,0.97253799, -75.818740, 1.10000, 0.90000, 1.10000, 0.90000
57916,'48439122300 ',  69.0000,1,  34,   1,   1,0.97314566, -75.794193, 1.10000, 0.90000, 1.10000, 0.90000
57917,'48439122400 ', 138.0000,1,  34,   1,   1,0.97766507, -74.745438, 1.10000, 0.90000, 1.10000, 0.90000
57918,'48439122500 ',  69.0000,1,  34,   1,   1,0.97509831, -75.370796, 1.10000, 0.90000, 1.10000, 0.90000
57919,'48439122600 ', 138.0000,1,  34,   1,   1,0.97947448, -74.647807, 1.10000, 0.90000, 1.10000, 0.90000
57920,'48439122700 ', 138.0000,1,  34,   1,   1,0.97809982, -74.731449, 1.10000, 0.90000, 1.10000, 0.90000
57921,'48439122801 ', 138.0000,1,  34,   1,   1,0.97751510, -74.764542, 1.10000, 0.90000, 1.10000, 0.90000
57922,'48439122802 ', 138.0000,1,  34,   1,   1,0.97692966, -74.804812, 1.10000, 0.90000, 1.10000, 0.90000
57923,'48439122900 ', 138.0000,1,  34,   1,   1,0.97606802, -74.857576, 1.10000, 0.90000, 1.10000, 0.90000
57924,'48439123000 ', 138.0000,1,  34,   1,   1,0.98238832, -71.767277, 1.10000, 0.90000, 1.10000, 0.90000
57925,'48439123100 ', 138.0000,1,  34,   1,   1,0.98038274, -73.061837, 1.10000, 0.90000, 1.10000, 0.90000
57926,'48439123200 ', 138.0000,1,  34,   1,   1,0.98104119, -72.545645, 1.10000, 0.90000, 1.10000, 0.90000
57927,'48439123300 ', 138.0000,1,  34,   1,   1,0.98026878, -72.590663, 1.10000, 0.90000, 1.10000, 0.90000
57928,'48439123400 ', 138.0000,1,  34,   1,   1,0.97955006, -72.774634, 1.10000, 0.90000, 1.10000, 0.90000
57929,'48439123500 ',  69.0000,1,  34,   1,   1,0.97081578, -74.485091, 1.10000, 0.90000, 1.10000, 0.90000
57930,'48439123600 ', 138.0000,1,  34,   1,   1,0.97936153, -72.846727, 1.10000, 0.90000, 1.10000, 0.90000
57931,'48439980000 ',  69.0000,1,  34,   1,   1,0.96131331, -76.344139, 1.10000, 0.90000, 1.10000, 0.90000
57932,'48441010100 ', 345.0000,1,  34,   1,   1,1.01708031, -48.065407, 1.10000, 0.90000, 1.10000, 0.90000
57933,'48441010200 ', 345.0000,1,  34,   1,   1,1.01676559, -47.886303, 1.10000, 0.90000, 1.10000, 0.90000
57934,'48441010300 ', 345.0000,1,  34,   1,   1,1.01663196, -47.766436, 1.10000, 0.90000, 1.10000, 0.90000
57935,'48441010400 ',  69.0000,1,  34,   1,   1,1.01144123, -48.209890, 1.10000, 0.90000, 1.10000, 0.90000
57936,'48441010500 ', 345.0000,1,  34,   1,   1,1.01652837, -47.666350, 1.10000, 0.90000, 1.10000, 0.90000
57937,'48441010600 ', 345.0000,1,  34,   1,   1,1.01648235, -47.610629, 1.10000, 0.90000, 1.10000, 0.90000
57938,'48441010700 ', 138.0000,1,  34,   1,   1,1.01306474, -47.846401, 1.10000, 0.90000, 1.10000, 0.90000
57939,'48441010800 ',  69.0000,1,  34,   1,   1,1.01002479, -48.259303, 1.10000, 0.90000, 1.10000, 0.90000
57940,'48441010900 ', 345.0000,1,  34,   1,   1,1.01680076, -48.024190, 1.10000, 0.90000, 1.10000, 0.90000
57941,'48441011000 ', 345.0000,1,  34,   1,   1,1.01661801, -47.842091, 1.10000, 0.90000, 1.10000, 0.90000
57942,'48441011200 ', 138.0000,1,  34,   1,   1,1.01314819, -47.750747, 1.10000, 0.90000, 1.10000, 0.90000
57943,'48441011300 ',  69.0000,1,  34,   1,   1,1.00501549, -48.486010, 1.10000, 0.90000, 1.10000, 0.90000
57944,'48441011400 ', 345.0000,1,  34,   1,   1,1.01638556, -47.438758, 1.10000, 0.90000, 1.10000, 0.90000
57945,'48441011500 ', 138.0000,1,  34,   1,   1,1.01352978, -47.552320, 1.10000, 0.90000, 1.10000, 0.90000
57946,'48441011600 ', 345.0000,1,  34,   1,   1,1.01653564, -47.632715, 1.10000, 0.90000, 1.10000, 0.90000
57947,'48441011700 ',  69.0000,1,  34,   1,   1,1.00980163, -48.265040, 1.10000, 0.90000, 1.10000, 0.90000
57948,'48441011900 ',  69.0000,1,  34,   1,   1,1.00914812, -48.273448, 1.10000, 0.90000, 1.10000, 0.90000
57949,'48441012000 ', 138.0000,1,  34,   1,   1,1.01078165, -48.182197, 1.10000, 0.90000, 1.10000, 0.90000
57950,'48441012100 ', 138.0000,1,  34,   1,   1,1.01070833, -48.134939, 1.10000, 0.90000, 1.10000, 0.90000
57951,'48441012200 ', 138.0000,1,  34,   1,   1,1.01049781, -47.995842, 1.10000, 0.90000, 1.10000, 0.90000
57952,'48441012300 ', 345.0000,1,  34,   1,   1,1.01648986, -47.512179, 1.10000, 0.90000, 1.10000, 0.90000
57953,'48441012400 ', 138.0000,1,  34,   1,   1,1.01037896, -47.849461, 1.10000, 0.90000, 1.10000, 0.90000
57954,'48441012500 ', 345.0000,1,  34,   1,   1,1.01644683, -47.403972, 1.10000, 0.90000, 1.10000, 0.90000
57955,'48441012600 ', 345.0000,1,  34,   1,   1,1.01648343, -47.313728, 1.10000, 0.90000, 1.10000, 0.90000
57956,'48441012700 ', 138.0000,1,  34,   1,   1,1.01094806, -47.701860, 1.10000, 0.90000, 1.10000, 0.90000
57957,'48441012801 ', 138.0000,1,  34,   1,   1,1.01177287, -47.559143, 1.10000, 0.90000, 1.10000, 0.90000
57958,'48441012802 ', 138.0000,1,  34,   1,   1,1.01194751, -47.428919, 1.10000, 0.90000, 1.10000, 0.90000
57959,'48441012900 ', 345.0000,1,  34,   1,   1,1.01675570, -46.845375, 1.10000, 0.90000, 1.10000, 0.90000
57960,'48441013000 ', 345.0000,1,  34,   1,   1,1.01696777, -46.689568, 1.10000, 0.90000, 1.10000, 0.90000
57961,'48441013100 ', 138.0000,1,  34,   1,   1,1.01292038, -47.175417, 1.10000, 0.90000, 1.10000, 0.90000
57962,'48441013200 ',  69.0000,1,  34,   1,   1,0.99549013, -49.023341, 1.10000, 0.90000, 1.10000, 0.90000
57963,'48441013300 ', 345.0000,1,  34,   1,   1,1.01744902, -48.278922, 1.10000, 0.90000, 1.10000, 0.90000
57964,'48441013401 ', 345.0000,1,  34,   1,   1,1.01655149, -46.990055, 1.10000, 0.90000, 1.10000, 0.90000
57965,'48441013402 ',  69.0000,1,  34,   1,   1,1.00278759, -47.573115, 1.10000, 0.90000, 1.10000, 0.90000
57966,'48441013404 ', 138.0000,1,  34,   1,   1,1.00975358, -48.715361, 1.10000, 0.90000, 1.10000, 0.90000
57967,'48441013500 ',  69.0000,1,  34,   1,   1,1.00080347, -45.001241, 1.10000, 0.90000, 1.10000, 0.90000
57968,'48441013600 ', 345.0000,1,  34,   1,   1,1.01890111, -45.679885, 1.10000, 0.90000, 1.10000, 0.90000
57969,'48441980000 ', 138.0000,1,  34,   1,   1,1.01029503, -48.404000, 1.10000, 0.90000, 1.10000, 0.90000
57970,'48443950100 ', 138.0000,1,  34,   1,   1,1.01512349, -59.336756, 1.10000, 0.90000, 1.10000, 0.90000
57971,'48445950100 ',  69.0000,1,  34,   1,   1,0.95174003, -60.812664, 1.10000, 0.90000, 1.10000, 0.90000
57972,'48445950300 ',  69.0000,1,  34,   1,   1,0.95441943, -60.649334, 1.10000, 0.90000, 1.10000, 0.90000
57973,'48445950400 ',  69.0000,1,  34,   1,   1,0.95618153, -60.451320, 1.10000, 0.90000, 1.10000, 0.90000
57974,'48447950300 ',  69.0000,1,  34,   1,   1,0.98508900, -54.595850, 1.10000, 0.90000, 1.10000, 0.90000
57975,'48449950100 ',  69.0000,1,  34,   1,   1,0.99041146, -55.369721, 1.10000, 0.90000, 1.10000, 0.90000
57976,'48449950200 ',  69.0000,1,  34,   1,   1,1.00849760, -55.876111, 1.10000, 0.90000, 1.10000, 0.90000
57977,'48449950300 ', 138.0000,1,  34,   1,   1,1.00584006, -55.320642, 1.10000, 0.90000, 1.10000, 0.90000
57978,'48449950400 ', 138.0000,1,  34,   1,   1,1.01067758, -54.958625, 1.10000, 0.90000, 1.10000, 0.90000
57979,'48449950500 ', 138.0000,1,  34,   1,   1,1.00775921, -55.420179, 1.10000, 0.90000, 1.10000, 0.90000
57980,'48449950600 ',  69.0000,1,  34,   1,   1,0.99208784, -56.857193, 1.10000, 0.90000, 1.10000, 0.90000
57981,'48449950700 ',  69.0000,1,  34,   1,   1,0.99233830, -56.769694, 1.10000, 0.90000, 1.10000, 0.90000
57982,'48449950800 ',  69.0000,1,  34,   1,   1,0.99308807, -56.767871, 1.10000, 0.90000, 1.10000, 0.90000
57983,'48451000100 ', 138.0000,1,  34,   1,   1,0.97052771, -57.443892, 1.10000, 0.90000, 1.10000, 0.90000
57984,'48451000200 ',  69.0000,1,  34,   1,   1,0.96888429, -57.721075, 1.10000, 0.90000, 1.10000, 0.90000
57985,'48451000300 ', 138.0000,1,  34,   1,   1,0.96950132, -57.722509, 1.10000, 0.90000, 1.10000, 0.90000
57986,'48451000400 ', 138.0000,1,  34,   1,   1,0.96907097, -57.726314, 1.10000, 0.90000, 1.10000, 0.90000
57987,'48451000700 ', 138.0000,1,  34,   1,   1,0.96791929, -58.202904, 1.10000, 0.90000, 1.10000, 0.90000
57988,'48451000801 ',  69.0000,1,  34,   1,   1,0.95635659, -59.760351, 1.10000, 0.90000, 1.10000, 0.90000
57989,'48451000802 ',  69.0000,1,  34,   1,   1,0.95971572, -59.483462, 1.10000, 0.90000, 1.10000, 0.90000
57990,'48451000900 ',  69.0000,1,  34,   1,   1,0.96109349, -59.270346, 1.10000, 0.90000, 1.10000, 0.90000
57991,'48451001000 ', 138.0000,1,  34,   1,   1,0.96780705, -57.844811, 1.10000, 0.90000, 1.10000, 0.90000
57992,'48451001101 ',  69.0000,1,  34,   1,   1,0.95981795, -58.816248, 1.10000, 0.90000, 1.10000, 0.90000
57993,'48451001102 ',  69.0000,1,  34,   1,   1,0.96399868, -58.635241, 1.10000, 0.90000, 1.10000, 0.90000
57994,'48451001200 ',  69.0000,1,  34,   1,   1,0.96367460, -58.569446, 1.10000, 0.90000, 1.10000, 0.90000
57995,'48451001301 ', 138.0000,1,  34,   1,   1,0.96711510, -57.905394, 1.10000, 0.90000, 1.10000, 0.90000
57996,'48451001303 ',  69.0000,1,  34,   1,   1,0.96042639, -58.855624, 1.10000, 0.90000, 1.10000, 0.90000
57997,'48451001304 ', 138.0000,1,  34,   1,   1,0.96711147, -57.910237, 1.10000, 0.90000, 1.10000, 0.90000
57998,'48451001400 ',  69.0000,1,  34,   1,   1,0.96176028, -59.034998, 1.10000, 0.90000, 1.10000, 0.90000
57999,'48451001500 ',  69.0000,1,  34,   1,   1,0.95775700, -59.690772, 1.10000, 0.90000, 1.10000, 0.90000
58000,'48451001600 ', 138.0000,1,  34,   1,   1,0.96674162, -59.387983, 1.10000, 0.90000, 1.10000, 0.90000
58001,'48451001702 ', 138.0000,1,  34,   1,   1,0.97661901, -56.291113, 1.10000, 0.90000, 1.10000, 0.90000
58002,'48451001704 ', 138.0000,1,  34,   1,   1,0.97247505, -57.450490, 1.10000, 0.90000, 1.10000, 0.90000
58003,'48451001706 ', 138.0000,1,  34,   1,   1,0.96729285, -57.898148, 1.10000, 0.90000, 1.10000, 0.90000
58004,'48451001707 ', 138.0000,1,  34,   1,   1,0.96784341, -57.852235, 1.10000, 0.90000, 1.10000, 0.90000
58005,'48451001708 ',  69.0000,1,  34,   1,   1,0.95798022, -59.032130, 1.10000, 0.90000, 1.10000, 0.90000
58006,'48451001800 ', 138.0000,1,  34,   1,   1,0.96839482, -57.795182, 1.10000, 0.90000, 1.10000, 0.90000
58007,'48451980000 ',  69.0000,1,  34,   1,   1,0.95833331, -58.964258, 1.10000, 0.90000, 1.10000, 0.90000
58008,'48453000101 ', 138.0000,1,  34,   1,   1,0.98693478, -71.469016, 1.10000, 0.90000, 1.10000, 0.90000
58009,'48453000102 ',  69.0000,1,  34,   1,   1,0.98143488, -71.863467, 1.10000, 0.90000, 1.10000, 0.90000
58010,'48453000203 ', 138.0000,1,  34,   1,   1,0.98889333, -71.345670, 1.10000, 0.90000, 1.10000, 0.90000
58011,'48453000204 ', 138.0000,1,  34,   1,   1,0.98858547, -71.397183, 1.10000, 0.90000, 1.10000, 0.90000
58012,'48453000205 ', 138.0000,1,  34,   1,   1,0.98880273, -71.199326, 1.10000, 0.90000, 1.10000, 0.90000
58013,'48453000206 ',  69.0000,1,  34,   1,   1,0.98309422, -71.796722, 1.10000, 0.90000, 1.10000, 0.90000
58014,'48453000302 ', 138.0000,1,  34,   1,   1,0.99057269, -71.277375, 1.10000, 0.90000, 1.10000, 0.90000
58015,'48453000304 ',  69.0000,1,  34,   1,   1,0.99228680, -70.763335, 1.10000, 0.90000, 1.10000, 0.90000
58016,'48453000305 ', 138.0000,1,  34,   1,   1,0.98933774, -71.283672, 1.10000, 0.90000, 1.10000, 0.90000
58017,'48453000306 ', 138.0000,1,  34,   1,   1,0.99354917, -70.744039, 1.10000, 0.90000, 1.10000, 0.90000
58018,'48453000307 ',  69.0000,1,  34,   1,   1,0.98785365, -71.310911, 1.10000, 0.90000, 1.10000, 0.90000
58019,'48453000401 ', 138.0000,1,  34,   1,   1,0.99179244, -71.290250, 1.10000, 0.90000, 1.10000, 0.90000
58020,'48453000402 ', 138.0000,1,  34,   1,   1,0.99144459, -71.257861, 1.10000, 0.90000, 1.10000, 0.90000
58021,'48453000500 ', 138.0000,1,  34,   1,   1,0.99155390, -71.290011, 1.10000, 0.90000, 1.10000, 0.90000
58022,'48453000601 ', 138.0000,1,  34,   1,   1,0.99193233, -71.327720, 1.10000, 0.90000, 1.10000, 0.90000
58023,'48453000603 ', 138.0000,1,  34,   1,   1,0.98958009, -71.412264, 1.10000, 0.90000, 1.10000, 0.90000
58024,'48453000604 ',  69.0000,1,  34,   1,   1,0.97448313, -72.792789, 1.10000, 0.90000, 1.10000, 0.90000
58025,'48453000700 ',  69.0000,1,  34,   1,   1,0.98450673, -72.125753, 1.10000, 0.90000, 1.10000, 0.90000
58026,'48453000801 ', 138.0000,1,  34,   1,   1,0.99301332, -70.872912, 1.10000, 0.90000, 1.10000, 0.90000
58027,'48453000802 ',  69.0000,1,  34,   1,   1,0.98977882, -71.091259, 1.10000, 0.90000, 1.10000, 0.90000
58028,'48453000803 ', 138.0000,1,  34,   1,   1,0.99126494, -71.318192, 1.10000, 0.90000, 1.10000, 0.90000
58029,'48453000804 ', 138.0000,1,  34,   1,   1,0.99104023, -71.330213, 1.10000, 0.90000, 1.10000, 0.90000
58030,'48453000901 ', 138.0000,1,  34,   1,   1,0.99091566, -71.336709, 1.10000, 0.90000, 1.10000, 0.90000
58031,'48453000902 ', 138.0000,1,  34,   1,   1,0.99078983, -71.150402, 1.10000, 0.90000, 1.10000, 0.90000
58032,'48453001000 ',  69.0000,1,  34,   1,   1,0.98119295, -72.164159, 1.10000, 0.90000, 1.10000, 0.90000
58033,'48453001100 ',  69.0000,1,  34,   1,   1,0.98084134, -72.476428, 1.10000, 0.90000, 1.10000, 0.90000
58034,'48453001200 ', 138.0000,1,  34,   1,   1,0.98666650, -71.540084, 1.10000, 0.90000, 1.10000, 0.90000
58035,'48453001303 ', 138.0000,1,  34,   1,   1,0.98531884, -71.560363, 1.10000, 0.90000, 1.10000, 0.90000
58036,'48453001304 ',  69.0000,1,  34,   1,   1,0.96533906, -73.054563, 1.10000, 0.90000, 1.10000, 0.90000
58037,'48453001305 ', 138.0000,1,  34,   1,   1,0.98612517, -71.496610, 1.10000, 0.90000, 1.10000, 0.90000
58038,'48453001307 ',  69.0000,1,  34,   1,   1,0.96765774, -72.939604, 1.10000, 0.90000, 1.10000, 0.90000
58039,'48453001308 ',  69.0000,1,  34,   1,   1,0.97031194, -72.756869, 1.10000, 0.90000, 1.10000, 0.90000
58040,'48453001401 ',  69.0000,1,  34,   1,   1,0.97496665, -72.460323, 1.10000, 0.90000, 1.10000, 0.90000
58041,'48453001402 ',  69.0000,1,  34,   1,   1,0.97561723, -72.418057, 1.10000, 0.90000, 1.10000, 0.90000
58042,'48453001403 ',  69.0000,1,  34,   1,   1,0.97636998, -72.333527, 1.10000, 0.90000, 1.10000, 0.90000
58043,'48453001501 ', 138.0000,1,  34,   1,   1,0.98524159, -71.537195, 1.10000, 0.90000, 1.10000, 0.90000
58044,'48453001503 ', 138.0000,1,  34,   1,   1,0.99070984, -71.028080, 1.10000, 0.90000, 1.10000, 0.90000
58045,'48453001504 ', 138.0000,1,  34,   1,   1,0.98592335, -71.265600, 1.10000, 0.90000, 1.10000, 0.90000
58046,'48453001505 ', 138.0000,1,  34,   1,   1,0.98731774, -71.236332, 1.10000, 0.90000, 1.10000, 0.90000
58047,'48453001602 ',  69.0000,1,  34,   1,   1,0.96883947, -73.145944, 1.10000, 0.90000, 1.10000, 0.90000
58048,'48453001603 ',  69.0000,1,  34,   1,   1,0.97455662, -72.836878, 1.10000, 0.90000, 1.10000, 0.90000
58049,'48453001604 ',  69.0000,1,  34,   1,   1,0.97071189, -73.061878, 1.10000, 0.90000, 1.10000, 0.90000
58050,'48453001605 ',  69.0000,1,  34,   1,   1,0.97529268, -72.719726, 1.10000, 0.90000, 1.10000, 0.90000
58051,'48453001606 ',  69.0000,1,  34,   1,   1,0.97280079, -72.938231, 1.10000, 0.90000, 1.10000, 0.90000
58052,'48453001705 ',  69.0000,1,  34,   1,   1,0.95996141, -73.090462, 1.10000, 0.90000, 1.10000, 0.90000
58053,'48453001706 ',  69.0000,1,  34,   1,   1,0.96278840, -72.956932, 1.10000, 0.90000, 1.10000, 0.90000
58054,'48453001707 ',  69.0000,1,  34,   1,   1,0.96236265, -73.048224, 1.10000, 0.90000, 1.10000, 0.90000
58055,'48453001712 ',  69.0000,1,  34,   1,   1,0.96357673, -73.153689, 1.10000, 0.90000, 1.10000, 0.90000
58056,'48453001713 ',  69.0000,1,  34,   1,   1,0.96208507, -73.219928, 1.10000, 0.90000, 1.10000, 0.90000
58057,'48453001714 ', 138.0000,1,  34,   1,   1,0.96682793, -72.563841, 1.10000, 0.90000, 1.10000, 0.90000
58058,'48453001716 ',  69.0000,1,  34,   1,   1,0.95855880, -72.848325, 1.10000, 0.90000, 1.10000, 0.90000
58059,'48453001718 ',  69.0000,1,  34,   1,   1,0.96442682, -73.088557, 1.10000, 0.90000, 1.10000, 0.90000
58060,'48453001719 ',  69.0000,1,  34,   1,   1,0.97882396, -71.884763, 1.10000, 0.90000, 1.10000, 0.90000
58061,'48453001722 ',  69.0000,1,  34,   1,   1,0.96207881, -72.851044, 1.10000, 0.90000, 1.10000, 0.90000
58062,'48453001728 ',  69.0000,1,  34,   1,   1,0.95941597, -73.303817, 1.10000, 0.90000, 1.10000, 0.90000
58063,'48453001729 ',  69.0000,1,  34,   1,   1,0.95812881, -73.392999, 1.10000, 0.90000, 1.10000, 0.90000
58064,'48453001733 ',  69.0000,1,  34,   1,   1,0.96013987, -73.169501, 1.10000, 0.90000, 1.10000, 0.90000
58065,'48453001737 ', 138.0000,1,  34,   1,   1,0.96965021, -72.226436, 1.10000, 0.90000, 1.10000, 0.90000
58066,'48453001738 ',  69.0000,1,  34,   1,   1,0.95900047, -73.358718, 1.10000, 0.90000, 1.10000, 0.90000
58067,'48453001740 ',  69.0000,1,  34,   1,   1,0.95544517, -73.500226, 1.10000, 0.90000, 1.10000, 0.90000
58068,'48453001741 ',  69.0000,1,  34,   1,   1,0.94953644, -75.257039, 1.10000, 0.90000, 1.10000, 0.90000
58069,'48453001742 ',  69.0000,1,  34,   1,   1,0.95078743, -75.186169, 1.10000, 0.90000, 1.10000, 0.90000
58070,'48453001745 ', 345.0000,1,  34,   1,   1,1.00024712, -68.664786, 1.10000, 0.90000, 1.10000, 0.90000
58071,'48453001746 ',  69.0000,1,  34,   1,   1,0.95698500, -73.426241, 1.10000, 0.90000, 1.10000, 0.90000
58072,'48453001747 ',  69.0000,1,  34,   1,   1,0.95853287, -73.350610, 1.10000, 0.90000, 1.10000, 0.90000
58073,'48453001748 ',  69.0000,1,  34,   1,   1,0.95538789, -73.487296, 1.10000, 0.90000, 1.10000, 0.90000
58074,'48453001749 ',  69.0000,1,  34,   1,   1,0.95939475, -73.385977, 1.10000, 0.90000, 1.10000, 0.90000
58075,'48453001750 ', 138.0000,1,  34,   1,   1,0.97683537, -72.010992, 1.10000, 0.90000, 1.10000, 0.90000
58076,'48453001751 ',  69.0000,1,  34,   1,   1,0.96438724, -73.115474, 1.10000, 0.90000, 1.10000, 0.90000
58077,'48453001752 ',  69.0000,1,  34,   1,   1,0.96501744, -73.109088, 1.10000, 0.90000, 1.10000, 0.90000
58078,'48453001753 ',  69.0000,1,  34,   1,   1,0.96394366, -72.806258, 1.10000, 0.90000, 1.10000, 0.90000
58079,'48453001754 ', 345.0000,1,  34,   1,   1,1.00161159, -68.628102, 1.10000, 0.90000, 1.10000, 0.90000
58080,'48453001755 ',  69.0000,1,  34,   1,   1,0.96093911, -72.803321, 1.10000, 0.90000, 1.10000, 0.90000
58081,'48453001756 ',  69.0000,1,  34,   1,   1,0.95974636, -72.836092, 1.10000, 0.90000, 1.10000, 0.90000
58082,'48453001757 ',  69.0000,1,  34,   1,   1,0.96156019, -72.841119, 1.10000, 0.90000, 1.10000, 0.90000
58083,'48453001760 ', 138.0000,1,  34,   1,   1,0.96224153, -73.042139, 1.10000, 0.90000, 1.10000, 0.90000
58084,'48453001761 ',  69.0000,1,  34,   1,   1,0.95923793, -73.818246, 1.10000, 0.90000, 1.10000, 0.90000
58085,'48453001764 ',  69.0000,1,  34,   1,   1,0.94971818, -75.070657, 1.10000, 0.90000, 1.10000, 0.90000
58086,'48453001765 ',  69.0000,1,  34,   1,   1,0.95268810, -74.543435, 1.10000, 0.90000, 1.10000, 0.90000
58087,'48453001766 ', 138.0000,1,  34,   1,   1,0.97523451, -71.216941, 1.10000, 0.90000, 1.10000, 0.90000
58088,'48453001768 ',  69.0000,1,  34,   1,   1,0.94472301, -75.573584, 1.10000, 0.90000, 1.10000, 0.90000
58089,'48453001769 ',  69.0000,1,  34,   1,   1,0.96032566, -73.230625, 1.10000, 0.90000, 1.10000, 0.90000
58090,'48453001770 ', 138.0000,1,  34,   1,   1,0.97117949, -72.129011, 1.10000, 0.90000, 1.10000, 0.90000
58091,'48453001771 ',  69.0000,1,  34,   1,   1,0.94704986, -75.378002, 1.10000, 0.90000, 1.10000, 0.90000
58092,'48453001772 ',  69.0000,1,  34,   1,   1,0.95596814, -73.446793, 1.10000, 0.90000, 1.10000, 0.90000
58093,'48453001773 ',  69.0000,1,  34,   1,   1,0.94817126, -75.319378, 1.10000, 0.90000, 1.10000, 0.90000
58094,'48453001774 ',  69.0000,1,  34,   1,   1,0.95630413, -73.498716, 1.10000, 0.90000, 1.10000, 0.90000
58095,'48453001775 ',  69.0000,1,  34,   1,   1,0.96295524, -73.113507, 1.10000, 0.90000, 1.10000, 0.90000
58096,'48453001776 ',  69.0000,1,  34,   1,   1,0.95679736, -73.434868, 1.10000, 0.90000, 1.10000, 0.90000
58097,'48453001777 ',  69.0000,1,  34,   1,   1,0.95671409, -73.453173, 1.10000, 0.90000, 1.10000, 0.90000
58098,'48453001778 ',  69.0000,1,  34,   1,   1,0.94872057, -75.329125, 1.10000, 0.90000, 1.10000, 0.90000
58099,'48453001779 ',  69.0000,1,  34,   1,   1,0.95349717, -74.887246, 1.10000, 0.90000, 1.10000, 0.90000
58100,'48453001780 ',  69.0000,1,  34,   1,   1,0.95073146, -75.164196, 1.10000, 0.90000, 1.10000, 0.90000
58101,'48453001781 ',  69.0000,1,  34,   1,   1,0.96325809, -72.521391, 1.10000, 0.90000, 1.10000, 0.90000
58102,'48453001782 ',  69.0000,1,  34,   1,   1,0.96212488, -72.611946, 1.10000, 0.90000, 1.10000, 0.90000
58103,'48453001783 ',  69.0000,1,  34,   1,   1,0.95848662, -74.308531, 1.10000, 0.90000, 1.10000, 0.90000
58104,'48453001784 ',  69.0000,1,  34,   1,   1,0.95768100, -74.383670, 1.10000, 0.90000, 1.10000, 0.90000
58105,'48453001785 ', 345.0000,1,  34,   1,   1,0.99921346, -68.659234, 1.10000, 0.90000, 1.10000, 0.90000
58106,'48453001786 ', 138.0000,1,  34,   1,   1,0.97901064, -71.389861, 1.10000, 0.90000, 1.10000, 0.90000
58107,'48453001804 ', 138.0000,1,  34,   1,   1,0.98781657, -71.010943, 1.10000, 0.90000, 1.10000, 0.90000
58108,'48453001805 ', 138.0000,1,  34,   1,   1,0.98596346, -71.122357, 1.10000, 0.90000, 1.10000, 0.90000
58109,'48453001806 ',  69.0000,1,  34,   1,   1,0.96781498, -72.872757, 1.10000, 0.90000, 1.10000, 0.90000
58110,'48453001811 ', 138.0000,1,  34,   1,   1,0.99275112, -70.639128, 1.10000, 0.90000, 1.10000, 0.90000
58111,'48453001812 ', 138.0000,1,  34,   1,   1,0.99068004, -70.874496, 1.10000, 0.90000, 1.10000, 0.90000
58112,'48453001813 ', 138.0000,1,  34,   1,   1,0.98684275, -71.014802, 1.10000, 0.90000, 1.10000, 0.90000
58113,'48453001817 ',  69.0000,1,  34,   1,   1,0.96397650, -73.031026, 1.10000, 0.90000, 1.10000, 0.90000
58114,'48453001818 ', 138.0000,1,  34,   1,   1,0.98470330, -71.195645, 1.10000, 0.90000, 1.10000, 0.90000
58115,'48453001819 ',  69.0000,1,  34,   1,   1,0.96738541, -72.874444, 1.10000, 0.90000, 1.10000, 0.90000
58116,'48453001820 ', 138.0000,1,  34,   1,   1,0.98337013, -71.269582, 1.10000, 0.90000, 1.10000, 0.90000
58117,'48453001821 ',  69.0000,1,  34,   1,   1,0.96685296, -72.891820, 1.10000, 0.90000, 1.10000, 0.90000
58118,'48453001822 ',  69.0000,1,  34,   1,   1,0.96510839, -72.671594, 1.10000, 0.90000, 1.10000, 0.90000
58119,'48453001823 ',  69.0000,1,  34,   1,   1,0.96580589, -72.661649, 1.10000, 0.90000, 1.10000, 0.90000
58120,'48453001824 ',  69.0000,1,  34,   1,   1,0.96821898, -72.528836, 1.10000, 0.90000, 1.10000, 0.90000
58121,'48453001826 ',  69.0000,1,  34,   1,   1,0.96648258, -72.566915, 1.10000, 0.90000, 1.10000, 0.90000
58122,'48453001828 ',  69.0000,1,  34,   1,   1,0.97104263, -72.089477, 1.10000, 0.90000, 1.10000, 0.90000
58123,'48453001829 ',  69.0000,1,  34,   1,   1,0.96930206, -72.265191, 1.10000, 0.90000, 1.10000, 0.90000
58124,'48453001832 ',  69.0000,1,  34,   1,   1,0.96864688, -72.525319, 1.10000, 0.90000, 1.10000, 0.90000
58125,'48453001833 ', 138.0000,1,  34,   1,   1,0.98364407, -71.111859, 1.10000, 0.90000, 1.10000, 0.90000
58126,'48453001834 ', 138.0000,1,  34,   1,   1,0.98709238, -70.937696, 1.10000, 0.90000, 1.10000, 0.90000
58127,'48453001835 ', 138.0000,1,  34,   1,   1,0.97979683, -71.278003, 1.10000, 0.90000, 1.10000, 0.90000
58128,'48453001839 ', 138.0000,1,  34,   1,   1,0.97775549, -71.346824, 1.10000, 0.90000, 1.10000, 0.90000
58129,'48453001840 ',  69.0000,1,  34,   1,   1,0.96557361, -72.464489, 1.10000, 0.90000, 1.10000, 0.90000
58130,'48453001841 ', 138.0000,1,  34,   1,   1,0.97635990, -71.289334, 1.10000, 0.90000, 1.10000, 0.90000
58131,'48453001842 ', 138.0000,1,  34,   1,   1,0.97896576, -71.132527, 1.10000, 0.90000, 1.10000, 0.90000
58132,'48453001843 ',  69.0000,1,  34,   1,   1,0.96564132, -72.640653, 1.10000, 0.90000, 1.10000, 0.90000
58133,'48453001844 ',  69.0000,1,  34,   1,   1,0.96613538, -72.611147, 1.10000, 0.90000, 1.10000, 0.90000
58134,'48453001845 ',  69.0000,1,  34,   1,   1,0.96578240, -72.605826, 1.10000, 0.90000, 1.10000, 0.90000
58135,'48453001846 ',  69.0000,1,  34,   1,   1,0.96699393, -72.336976, 1.10000, 0.90000, 1.10000, 0.90000
58136,'48453001847 ',  69.0000,1,  34,   1,   1,0.96659285, -72.476408, 1.10000, 0.90000, 1.10000, 0.90000
58137,'48453001848 ', 138.0000,1,  34,   1,   1,0.97751105, -71.363176, 1.10000, 0.90000, 1.10000, 0.90000
58138,'48453001849 ', 345.0000,1,  34,   1,   1,1.00305843, -68.589101, 1.10000, 0.90000, 1.10000, 0.90000
58139,'48453001850 ',  69.0000,1,  34,   1,   1,0.96811581, -72.404943, 1.10000, 0.90000, 1.10000, 0.90000
58140,'48453001851 ', 138.0000,1,  34,   1,   1,0.97552854, -71.314743, 1.10000, 0.90000, 1.10000, 0.90000
58141,'48453001853 ', 138.0000,1,  34,   1,   1,0.97601235, -71.350048, 1.10000, 0.90000, 1.10000, 0.90000
58142,'48453001854 ', 138.0000,1,  34,   1,   1,0.97869235, -70.752338, 1.10000, 0.90000, 1.10000, 0.90000
58143,'48453001855 ',  69.0000,1,  34,   1,   1,0.95992720, -72.633878, 1.10000, 0.90000, 1.10000, 0.90000
58144,'48453001856 ', 138.0000,1,  34,   1,   1,0.98386532, -70.824902, 1.10000, 0.90000, 1.10000, 0.90000
58145,'48453001857 ',  69.0000,1,  34,   1,   1,0.96333987, -72.514288, 1.10000, 0.90000, 1.10000, 0.90000
58146,'48453001858 ',  69.0000,1,  34,   1,   1,0.95925421, -72.694701, 1.10000, 0.90000, 1.10000, 0.90000
58147,'48453001859 ', 138.0000,1,  34,   1,   1,0.97481596, -71.035142, 1.10000, 0.90000, 1.10000, 0.90000
58148,'48453001860 ',  69.0000,1,  34,   1,   1,0.96604031, -72.393926, 1.10000, 0.90000, 1.10000, 0.90000
58149,'48453001861 ', 138.0000,1,  34,   1,   1,0.97417557, -71.308561, 1.10000, 0.90000, 1.10000, 0.90000
58150,'48453001862 ', 138.0000,1,  34,   1,   1,0.97442567, -71.312578, 1.10000, 0.90000, 1.10000, 0.90000
58151,'48453001863 ', 138.0000,1,  34,   1,   1,0.97647339, -71.370443, 1.10000, 0.90000, 1.10000, 0.90000
58152,'48453001864 ',  69.0000,1,  34,   1,   1,0.96362978, -72.525339, 1.10000, 0.90000, 1.10000, 0.90000
58153,'48453001901 ',  69.0000,1,  34,   1,   1,0.96644288, -73.035950, 1.10000, 0.90000, 1.10000, 0.90000
58154,'48453001908 ', 138.0000,1,  34,   1,   1,0.96977997, -72.484174, 1.10000, 0.90000, 1.10000, 0.90000
58155,'48453001910 ',  69.0000,1,  34,   1,   1,0.96856916, -73.015801, 1.10000, 0.90000, 1.10000, 0.90000
58156,'48453001911 ',  69.0000,1,  34,   1,   1,0.96678782, -73.033239, 1.10000, 0.90000, 1.10000, 0.90000
58157,'48453001912 ',  69.0000,1,  34,   1,   1,0.96267867, -73.575624, 1.10000, 0.90000, 1.10000, 0.90000
58158,'48453001913 ',  69.0000,1,  34,   1,   1,0.96831226, -73.110140, 1.10000, 0.90000, 1.10000, 0.90000
58159,'48453001914 ',  69.0000,1,  34,   1,   1,0.95840830, -73.466218, 1.10000, 0.90000, 1.10000, 0.90000
58160,'48453001915 ',  69.0000,1,  34,   1,   1,0.95849431, -73.442415, 1.10000, 0.90000, 1.10000, 0.90000
58161,'48453001916 ', 138.0000,1,  34,   1,   1,0.96951336, -72.527784, 1.10000, 0.90000, 1.10000, 0.90000
58162,'48453001917 ',  69.0000,1,  34,   1,   1,0.96090871, -73.460351, 1.10000, 0.90000, 1.10000, 0.90000
58163,'48453001918 ',  69.0000,1,  34,   1,   1,0.96420276, -73.346676, 1.10000, 0.90000, 1.10000, 0.90000
58164,'48453001919 ',  69.0000,1,  34,   1,   1,0.96961951, -72.968666, 1.10000, 0.90000, 1.10000, 0.90000
58165,'48453002002 ',  69.0000,1,  34,   1,   1,0.96487606, -73.107872, 1.10000, 0.90000, 1.10000, 0.90000
58166,'48453002003 ',  69.0000,1,  34,   1,   1,0.96520513, -73.095585, 1.10000, 0.90000, 1.10000, 0.90000
58167,'48453002004 ',  69.0000,1,  34,   1,   1,0.96569484, -73.051660, 1.10000, 0.90000, 1.10000, 0.90000
58168,'48453002005 ',  69.0000,1,  34,   1,   1,0.96604288, -73.040732, 1.10000, 0.90000, 1.10000, 0.90000
58169,'48453002104 ',  69.0000,1,  34,   1,   1,0.99550658, -70.503057, 1.10000, 0.90000, 1.10000, 0.90000
58170,'48453002105 ', 138.0000,1,  34,   1,   1,0.99208319, -70.892944, 1.10000, 0.90000, 1.10000, 0.90000
58171,'48453002106 ', 345.0000,1,  34,   1,   1,1.01414025, -68.164475, 1.10000, 0.90000, 1.10000, 0.90000
58172,'48453002107 ', 345.0000,1,  34,   1,   1,1.01432121, -68.146464, 1.10000, 0.90000, 1.10000, 0.90000
58173,'48453002108 ', 230.0000,1,  34,   1,   1,1.01058674, -68.840862, 1.10000, 0.90000, 1.10000, 0.90000
58174,'48453002109 ',  69.0000,1,  34,   1,   1,0.99044859, -71.060161, 1.10000, 0.90000, 1.10000, 0.90000
58175,'48453002110 ', 138.0000,1,  34,   1,   1,0.99674797, -70.447664, 1.10000, 0.90000, 1.10000, 0.90000
58176,'48453002111 ', 138.0000,1,  34,   1,   1,0.99562925, -70.528943, 1.10000, 0.90000, 1.10000, 0.90000
58177,'48453002112 ', 230.0000,1,  34,   1,   1,1.00751936, -68.960226, 1.10000, 0.90000, 1.10000, 0.90000
58178,'48453002113 ', 138.0000,1,  34,   1,   1,0.99511915, -70.361405, 1.10000, 0.90000, 1.10000, 0.90000
58179,'48453002201 ', 138.0000,1,  34,   1,   1,0.99536055, -70.320185, 1.10000, 0.90000, 1.10000, 0.90000
58180,'48453002202 ', 345.0000,1,  34,   1,   1,1.01716256, -67.779901, 1.10000, 0.90000, 1.10000, 0.90000
58181,'48453002207 ', 138.0000,1,  34,   1,   1,1.00542629, -69.780020, 1.10000, 0.90000, 1.10000, 0.90000
58182,'48453002208 ', 345.0000,1,  34,   1,   1,1.01569533, -67.987375, 1.10000, 0.90000, 1.10000, 0.90000
58183,'48453002209 ',  69.0000,1,  34,   1,   1,0.97431266, -71.835135, 1.10000, 0.90000, 1.10000, 0.90000
58184,'48453002210 ',  69.0000,1,  34,   1,   1,0.98037672, -71.655726, 1.10000, 0.90000, 1.10000, 0.90000
58185,'48453002211 ', 345.0000,1,  34,   1,   1,1.01803899, -67.703150, 1.10000, 0.90000, 1.10000, 0.90000
58186,'48453002212 ',  69.0000,1,  34,   1,   1,1.01808763, -67.707139, 1.10000, 0.90000, 1.10000, 0.90000
58187,'48453002304 ',  69.0000,1,  34,   1,   1,0.97893810, -72.242911, 1.10000, 0.90000, 1.10000, 0.90000
58188,'48453002307 ',  69.0000,1,  34,   1,   1,0.97380483, -72.512478, 1.10000, 0.90000, 1.10000, 0.90000
58189,'48453002308 ',  69.0000,1,  34,   1,   1,0.97086304, -72.749397, 1.10000, 0.90000, 1.10000, 0.90000
58190,'48453002310 ', 138.0000,1,  34,   1,   1,0.99987060, -70.231659, 1.10000, 0.90000, 1.10000, 0.90000
58191,'48453002312 ', 138.0000,1,  34,   1,   1,0.99905908, -70.205220, 1.10000, 0.90000, 1.10000, 0.90000
58192,'48453002313 ', 138.0000,1,  34,   1,   1,0.99050242, -70.863418, 1.10000, 0.90000, 1.10000, 0.90000
58193,'48453002314 ',  69.0000,1,  34,   1,   1,0.97942150, -72.125746, 1.10000, 0.90000, 1.10000, 0.90000
58194,'48453002315 ',  69.0000,1,  34,   1,   1,0.97670275, -72.330665, 1.10000, 0.90000, 1.10000, 0.90000
58195,'48453002316 ',  69.0000,1,  34,   1,   1,0.97724897, -72.277745, 1.10000, 0.90000, 1.10000, 0.90000
58196,'48453002317 ',  69.0000,1,  34,   1,   1,0.98254138, -71.861636, 1.10000, 0.90000, 1.10000, 0.90000
58197,'48453002318 ',  69.0000,1,  34,   1,   1,0.98085374, -72.020738, 1.10000, 0.90000, 1.10000, 0.90000
58198,'48453002319 ',  69.0000,1,  34,   1,   1,1.00950789, -69.499654, 1.10000, 0.90000, 1.10000, 0.90000
58199,'48453002402 ',  69.0000,1,  34,   1,   1,0.96335250, -73.186351, 1.10000, 0.90000, 1.10000, 0.90000
58200,'48453002403 ',  69.0000,1,  34,   1,   1,0.96621215, -73.044072, 1.10000, 0.90000, 1.10000, 0.90000
58201,'48453002407 ',  69.0000,1,  34,   1,   1,0.95809430, -73.351587, 1.10000, 0.90000, 1.10000, 0.90000
58202,'48453002409 ',  69.0000,1,  34,   1,   1,0.96215105, -73.212067, 1.10000, 0.90000, 1.10000, 0.90000
58203,'48453002410 ',  69.0000,1,  34,   1,   1,0.96231085, -73.207668, 1.10000, 0.90000, 1.10000, 0.90000
58204,'48453002411 ', 138.0000,1,  34,   1,   1,0.98824024, -71.015751, 1.10000, 0.90000, 1.10000, 0.90000
58205,'48453002412 ',  69.0000,1,  34,   1,   1,0.97218364, -72.605546, 1.10000, 0.90000, 1.10000, 0.90000
58206,'48453002413 ',  69.0000,1,  34,   1,   1,0.97715628, -72.209054, 1.10000, 0.90000, 1.10000, 0.90000
58207,'48453002419 ',  69.0000,1,  34,   1,   1,0.96950477, -72.717657, 1.10000, 0.90000, 1.10000, 0.90000
58208,'48453002421 ',  69.0000,1,  34,   1,   1,0.96197504, -73.117107, 1.10000, 0.90000, 1.10000, 0.90000
58209,'48453002422 ',  69.0000,1,  34,   1,   1,0.96315354, -73.039243, 1.10000, 0.90000, 1.10000, 0.90000
58210,'48453002423 ',  69.0000,1,  34,   1,   1,0.96072239, -73.157958, 1.10000, 0.90000, 1.10000, 0.90000
58211,'48453002424 ',  69.0000,1,  34,   1,   1,0.96133649, -73.180798, 1.10000, 0.90000, 1.10000, 0.90000
58212,'48453002425 ',  69.0000,1,  34,   1,   1,0.96428543, -72.887913, 1.10000, 0.90000, 1.10000, 0.90000
58213,'48453002426 ',  69.0000,1,  34,   1,   1,0.96790665, -72.525127, 1.10000, 0.90000, 1.10000, 0.90000
58214,'48453002427 ',  69.0000,1,  34,   1,   1,0.96636462, -72.855695, 1.10000, 0.90000, 1.10000, 0.90000
58215,'48453002428 ', 138.0000,1,  34,   1,   1,0.97278678, -71.470806, 1.10000, 0.90000, 1.10000, 0.90000
58216,'48453002429 ',  69.0000,1,  34,   1,   1,0.96500272, -72.889518, 1.10000, 0.90000, 1.10000, 0.90000
58217,'48453002430 ',  69.0000,1,  34,   1,   1,0.96642423, -72.770796, 1.10000, 0.90000, 1.10000, 0.90000
58218,'48453002431 ', 230.0000,1,  34,   1,   1,1.00783718, -69.247449, 1.10000, 0.90000, 1.10000, 0.90000
58219,'48453002432 ',  69.0000,1,  34,   1,   1,0.97761106, -72.179349, 1.10000, 0.90000, 1.10000, 0.90000
58220,'48453002433 ', 138.0000,1,  34,   1,   1,1.00892520, -69.423942, 1.10000, 0.90000, 1.10000, 0.90000
58221,'48453002434 ', 138.0000,1,  34,   1,   1,0.97570252, -71.200487, 1.10000, 0.90000, 1.10000, 0.90000
58222,'48453002435 ',  69.0000,1,  34,   1,   1,0.99383968, -70.724034, 1.10000, 0.90000, 1.10000, 0.90000
58223,'48453002436 ',  69.0000,1,  34,   1,   1,0.98713136, -71.269308, 1.10000, 0.90000, 1.10000, 0.90000
58224,'48453002500 ',  69.0000,1,  34,   1,   1,0.96140951, -72.815902, 1.10000, 0.90000, 1.10000, 0.90000
58225,'48453980000 ', 138.0000,1,  34,   1,   1,1.00271928, -69.986551, 1.10000, 0.90000, 1.10000, 0.90000
58226,'48455950100 ',  69.0000,1,  34,   1,   1,0.96009880, -69.925366, 1.10000, 0.90000, 1.10000, 0.90000
58227,'48455950200 ', 138.0000,1,  34,   1,   1,0.97786278, -70.684467, 1.10000, 0.90000, 1.10000, 0.90000
58228,'48455950300 ',  69.0000,1,  34,   1,   1,0.96890694, -71.743098, 1.10000, 0.90000, 1.10000, 0.90000
58229,'48455950400 ',  69.0000,1,  34,   1,   1,0.96899122, -72.429074, 1.10000, 0.90000, 1.10000, 0.90000
58230,'48455950500 ',  69.0000,1,  34,   1,   1,0.96794981, -72.239455, 1.10000, 0.90000, 1.10000, 0.90000
58231,'48457950100 ', 138.0000,1,  34,   1,   1,0.97260255, -70.746970, 1.10000, 0.90000, 1.10000, 0.90000
58232,'48457950200 ', 138.0000,1,  34,   1,   1,0.97994673, -70.734368, 1.10000, 0.90000, 1.10000, 0.90000
58233,'48457950300 ', 138.0000,1,  34,   1,   1,0.97826451, -70.770356, 1.10000, 0.90000, 1.10000, 0.90000
58234,'48457950400 ', 138.0000,1,  34,   1,   1,0.99362111, -69.925954, 1.10000, 0.90000, 1.10000, 0.90000
58235,'48457950500 ', 138.0000,1,  34,   1,   1,0.98757702, -70.678770, 1.10000, 0.90000, 1.10000, 0.90000
58236,'48459950100 ', 345.0000,1,  34,   1,   1,1.01808822, -55.795361, 1.10000, 0.90000, 1.10000, 0.90000
58237,'48459950200 ', 138.0000,1,  34,   1,   1,1.00536585, -57.487469, 1.10000, 0.90000, 1.10000, 0.90000
58238,'48459950300 ', 138.0000,1,  34,   1,   1,1.00070274, -58.344719, 1.10000, 0.90000, 1.10000, 0.90000
58239,'48459950400 ', 138.0000,1,  34,   1,   1,1.00211024, -58.122970, 1.10000, 0.90000, 1.10000, 0.90000
58240,'48459950500 ', 138.0000,1,  34,   1,   1,0.99305916, -59.867715, 1.10000, 0.90000, 1.10000, 0.90000
58241,'48459950600 ', 138.0000,1,  34,   1,   1,0.99406874, -59.325869, 1.10000, 0.90000, 1.10000, 0.90000
58242,'48459950700 ', 138.0000,1,  34,   1,   1,1.00406361, -57.998510, 1.10000, 0.90000, 1.10000, 0.90000
58243,'48461950100 ',  69.0000,1,  34,   1,   1,0.96788990, -61.474011, 1.10000, 0.90000, 1.10000, 0.90000
58244,'48461950200 ',  69.0000,1,  34,   1,   1,0.99790758, -58.458817, 1.10000, 0.90000, 1.10000, 0.90000
58245,'48463950100 ', 138.0000,1,  34,   1,   1,0.97536427, -71.861820, 1.10000, 0.90000, 1.10000, 0.90000
58246,'48463950200 ', 138.0000,1,  34,   1,   1,0.97322458, -71.684878, 1.10000, 0.90000, 1.10000, 0.90000
58247,'48463950300 ',  69.0000,1,  34,   1,   1,0.95145011, -74.040337, 1.10000, 0.90000, 1.10000, 0.90000
58248,'48463950400 ',  69.0000,1,  34,   1,   1,0.94989246, -74.075253, 1.10000, 0.90000, 1.10000, 0.90000
58249,'48463950500 ',  69.0000,1,  34,   1,   1,0.95415580, -73.797817, 1.10000, 0.90000, 1.10000, 0.90000
58250,'48465950201 ',  69.0000,1,  34,   1,   1,0.99231046, -68.021185, 1.10000, 0.90000, 1.10000, 0.90000
58251,'48465950301 ', 345.0000,1,  34,   1,   1,1.01468742, -65.572084, 1.10000, 0.90000, 1.10000, 0.90000
58252,'48465950302 ',  69.0000,1,  34,   1,   1,0.99561709, -67.878488, 1.10000, 0.90000, 1.10000, 0.90000
58253,'48465950400 ', 138.0000,1,  34,   1,   1,1.00590050, -66.987552, 1.10000, 0.90000, 1.10000, 0.90000
58254,'48465950500 ', 345.0000,1,  34,   1,   1,1.01512933, -65.557064, 1.10000, 0.90000, 1.10000, 0.90000
58255,'48465950601 ', 138.0000,1,  34,   1,   1,1.00568771, -67.016129, 1.10000, 0.90000, 1.10000, 0.90000
58256,'48465950602 ',  69.0000,1,  34,   1,   1,0.99745870, -67.821846, 1.10000, 0.90000, 1.10000, 0.90000
58257,'48465950700 ',  69.0000,1,  34,   1,   1,0.99311531, -68.009771, 1.10000, 0.90000, 1.10000, 0.90000
58258,'48465950800 ', 138.0000,1,  34,   1,   1,1.01462126, -63.368166, 1.10000, 0.90000, 1.10000, 0.90000
58259,'48465980000 ',  69.0000,1,  34,   1,   1,0.99647194, -67.847766, 1.10000, 0.90000, 1.10000, 0.90000
58260,'48467950100 ', 138.0000,1,  34,   1,   1,0.98243529, -65.300304, 1.10000, 0.90000, 1.10000, 0.90000
58261,'48467950200 ',  69.0000,1,  34,   1,   1,0.97983015, -65.253988, 1.10000, 0.90000, 1.10000, 0.90000
58262,'48467950300 ', 138.0000,1,  34,   1,   1,0.98518783, -67.489195, 1.10000, 0.90000, 1.10000, 0.90000
58263,'48467950400 ', 138.0000,1,  34,   1,   1,0.98627442, -68.518129, 1.10000, 0.90000, 1.10000, 0.90000
58264,'48467950500 ', 138.0000,1,  34,   1,   1,0.98551387, -68.203476, 1.10000, 0.90000, 1.10000, 0.90000
58265,'48467950600 ',  69.0000,1,  34,   1,   1,0.96949577, -66.556225, 1.10000, 0.90000, 1.10000, 0.90000
58266,'48467950700 ',  69.0000,1,  34,   1,   1,0.96567678, -66.774982, 1.10000, 0.90000, 1.10000, 0.90000
58267,'48467950800 ', 138.0000,1,  34,   1,   1,0.97921968, -65.953850, 1.10000, 0.90000, 1.10000, 0.90000
58268,'48467950900 ',  69.0000,1,  34,   1,   1,0.96687400, -67.200708, 1.10000, 0.90000, 1.10000, 0.90000
58269,'48467951000 ',  69.0000,1,  34,   1,   1,0.97083175, -70.322781, 1.10000, 0.90000, 1.10000, 0.90000
58270,'48469000100 ',  69.0000,1,  34,   1,   1,1.01486945, -61.085435, 1.10000, 0.90000, 1.10000, 0.90000
58271,'48469000201 ',  69.0000,1,  34,   1,   1,1.01324224, -61.200442, 1.10000, 0.90000, 1.10000, 0.90000
58272,'48469000202 ',  69.0000,1,  34,   1,   1,1.01189756, -61.140247, 1.10000, 0.90000, 1.10000, 0.90000
58273,'48469000301 ', 138.0000,1,  34,   1,   1,1.01955640, -60.481578, 1.10000, 0.90000, 1.10000, 0.90000
58274,'48469000302 ',  69.0000,1,  34,   1,   1,1.01249349, -61.127024, 1.10000, 0.90000, 1.10000, 0.90000
58275,'48469000400 ',  69.0000,1,  34,   1,   1,1.00961268, -61.292151, 1.10000, 0.90000, 1.10000, 0.90000
58276,'48469000501 ',  69.0000,1,  34,   1,   1,1.00999475, -61.352386, 1.10000, 0.90000, 1.10000, 0.90000
58277,'48469000502 ',  69.0000,1,  34,   1,   1,1.01002967, -61.327797, 1.10000, 0.90000, 1.10000, 0.90000
58278,'48469000601 ', 138.0000,1,  34,   1,   1,1.01811826, -60.663329, 1.10000, 0.90000, 1.10000, 0.90000
58279,'48469000602 ', 138.0000,1,  34,   1,   1,1.01733768, -60.758747, 1.10000, 0.90000, 1.10000, 0.90000
58280,'48469000700 ', 138.0000,1,  34,   1,   1,1.01156235, -61.561383, 1.10000, 0.90000, 1.10000, 0.90000
58281,'48469000800 ',  69.0000,1,  34,   1,   1,0.99970573, -62.465270, 1.10000, 0.90000, 1.10000, 0.90000
58282,'48469001300 ', 138.0000,1,  34,   1,   1,1.01881659, -61.436268, 1.10000, 0.90000, 1.10000, 0.90000
58283,'48469001400 ',  69.0000,1,  34,   1,   1,1.01105869, -61.646699, 1.10000, 0.90000, 1.10000, 0.90000
58284,'48469001501 ',  69.0000,1,  34,   1,   1,1.01219714, -61.423591, 1.10000, 0.90000, 1.10000, 0.90000
58285,'48469001503 ',  69.0000,1,  34,   1,   1,1.00720680, -61.455829, 1.10000, 0.90000, 1.10000, 0.90000
58286,'48469001504 ',  69.0000,1,  34,   1,   1,1.00906086, -61.604434, 1.10000, 0.90000, 1.10000, 0.90000
58287,'48469001601 ',  69.0000,1,  34,   1,   1,1.00738168, -61.521440, 1.10000, 0.90000, 1.10000, 0.90000
58288,'48469001604 ',  69.0000,1,  34,   1,   1,1.00846624, -61.445748, 1.10000, 0.90000, 1.10000, 0.90000
58289,'48469001605 ', 138.0000,1,  34,   1,   1,1.01528192, -61.034079, 1.10000, 0.90000, 1.10000, 0.90000
58290,'48469001606 ', 138.0000,1,  34,   1,   1,1.00962603, -61.756959, 1.10000, 0.90000, 1.10000, 0.90000
58291,'48469001700 ', 138.0000,1,  34,   1,   1,1.01427507, -62.391510, 1.10000, 0.90000, 1.10000, 0.90000
58292,'48469980000 ', 138.0000,1,  34,   1,   1,1.01319087, -61.341328, 1.10000, 0.90000, 1.10000, 0.90000
58293,'48471790101 ', 138.0000,1,  34,   1,   1,0.98470730, -71.812643, 1.10000, 0.90000, 1.10000, 0.90000
58294,'48471790102 ',  69.0000,1,  34,   1,   1,0.97475821, -73.155042, 1.10000, 0.90000, 1.10000, 0.90000
58295,'48471790103 ', 138.0000,1,  34,   1,   1,0.98665380, -72.601776, 1.10000, 0.90000, 1.10000, 0.90000
58296,'48471790200 ', 138.0000,1,  34,   1,   1,0.98467469, -73.576246, 1.10000, 0.90000, 1.10000, 0.90000
58297,'48471790300 ', 138.0000,1,  34,   1,   1,1.00461674, -72.321636, 1.10000, 0.90000, 1.10000, 0.90000
58298,'48471790400 ', 138.0000,1,  34,   1,   1,1.00054812, -71.209203, 1.10000, 0.90000, 1.10000, 0.90000
58299,'48471790500 ', 138.0000,1,  34,   1,   1,0.99418759, -72.296822, 1.10000, 0.90000, 1.10000, 0.90000
58300,'48471790600 ',  69.0000,1,  34,   1,   1,0.97526997, -73.538495, 1.10000, 0.90000, 1.10000, 0.90000
58301,'48471790700 ',  69.0000,1,  34,   1,   1,0.97240555, -73.625047, 1.10000, 0.90000, 1.10000, 0.90000
58302,'48471790800 ',  69.0000,1,  34,   1,   1,0.97659969, -73.511755, 1.10000, 0.90000, 1.10000, 0.90000
58303,'48473680100 ', 230.0000,1,  34,   1,   1,0.98109722, -73.939817, 1.10000, 0.90000, 1.10000, 0.90000
58304,'48473680200 ', 345.0000,1,  34,   1,   1,0.99378693, -71.779080, 1.10000, 0.90000, 1.10000, 0.90000
58305,'48473680300 ', 138.0000,1,  34,   1,   1,0.97583228, -74.010332, 1.10000, 0.90000, 1.10000, 0.90000
58306,'48473680400 ', 138.0000,1,  34,   1,   1,0.97820222, -73.656453, 1.10000, 0.90000, 1.10000, 0.90000
58307,'48473680500 ', 138.0000,1,  34,   1,   1,0.98380744, -72.974417, 1.10000, 0.90000, 1.10000, 0.90000
58308,'48473680600 ',  69.0000,1,  34,   1,   1,0.96755069, -75.437404, 1.10000, 0.90000, 1.10000, 0.90000
58309,'48475950100 ',  69.0000,1,  34,   1,   1,0.98681128, -60.659641, 1.10000, 0.90000, 1.10000, 0.90000
58310,'48475950200 ', 230.0000,1,  34,   1,   1,1.01514935, -56.377280, 1.10000, 0.90000, 1.10000, 0.90000
58311,'48475950300 ', 345.0000,1,  34,   1,   1,1.01760387, -56.288053, 1.10000, 0.90000, 1.10000, 0.90000
58312,'48477170100 ',  69.0000,1,  34,   1,   1,0.97805500, -71.403371, 1.10000, 0.90000, 1.10000, 0.90000
58313,'48477170200 ', 138.0000,1,  34,   1,   1,0.99455428, -70.770295, 1.10000, 0.90000, 1.10000, 0.90000
58314,'48477170300 ', 138.0000,1,  34,   1,   1,0.99143195, -71.561702, 1.10000, 0.90000, 1.10000, 0.90000
58315,'48477170400 ', 138.0000,1,  34,   1,   1,0.99344432, -71.116032, 1.10000, 0.90000, 1.10000, 0.90000
58316,'48477170500 ',  69.0000,1,  34,   1,   1,0.98880625, -70.940216, 1.10000, 0.90000, 1.10000, 0.90000
58317,'48477170600 ', 138.0000,1,  34,   1,   1,0.98992795, -72.203924, 1.10000, 0.90000, 1.10000, 0.90000
58318,'48479000101 ',  69.0000,1,  34,   1,   1,0.99522877, -70.378037, 1.10000, 0.90000, 1.10000, 0.90000
58319,'48479000105 ',  69.0000,1,  34,   1,   1,0.99335384, -70.513876, 1.10000, 0.90000, 1.10000, 0.90000
58320,'48479000106 ',  69.0000,1,  34,   1,   1,0.99369603, -70.504956, 1.10000, 0.90000, 1.10000, 0.90000
58321,'48479000107 ',  69.0000,1,  34,   1,   1,0.99295628, -70.560041, 1.10000, 0.90000, 1.10000, 0.90000
58322,'48479000108 ',  69.0000,1,  34,   1,   1,0.99240404, -70.611363, 1.10000, 0.90000, 1.10000, 0.90000
58323,'48479000109 ',  69.0000,1,  34,   1,   1,0.99248654, -70.572513, 1.10000, 0.90000, 1.10000, 0.90000
58324,'48479000200 ',  69.0000,1,  34,   1,   1,0.99575621, -70.286711, 1.10000, 0.90000, 1.10000, 0.90000
58325,'48479000300 ',  69.0000,1,  34,   1,   1,0.99638772, -70.195801, 1.10000, 0.90000, 1.10000, 0.90000
58326,'48479000601 ',  69.0000,1,  34,   1,   1,0.99694782, -70.026829, 1.10000, 0.90000, 1.10000, 0.90000
58327,'48479000602 ',  69.0000,1,  34,   1,   1,0.99804437, -69.895491, 1.10000, 0.90000, 1.10000, 0.90000
58328,'48479000700 ',  69.0000,1,  34,   1,   1,0.99747694, -70.022614, 1.10000, 0.90000, 1.10000, 0.90000
58329,'48479000800 ',  69.0000,1,  34,   1,   1,0.99700791, -70.104747, 1.10000, 0.90000, 1.10000, 0.90000
58330,'48479000901 ',  69.0000,1,  34,   1,   1,0.99726129, -70.169771, 1.10000, 0.90000, 1.10000, 0.90000
58331,'48479000903 ',  69.0000,1,  34,   1,   1,0.99912345, -70.001420, 1.10000, 0.90000, 1.10000, 0.90000
58332,'48479000904 ',  69.0000,1,  34,   1,   1,0.99680173, -70.205834, 1.10000, 0.90000, 1.10000, 0.90000
58333,'48479001001 ',  69.0000,1,  34,   1,   1,0.99586409, -70.337671, 1.10000, 0.90000, 1.10000, 0.90000
58334,'48479001003 ',  69.0000,1,  34,   1,   1,0.99433357, -70.410043, 1.10000, 0.90000, 1.10000, 0.90000
58335,'48479001004 ',  69.0000,1,  34,   1,   1,0.99470615, -70.402523, 1.10000, 0.90000, 1.10000, 0.90000
58336,'48479001101 ',  69.0000,1,  34,   1,   1,0.99726355, -70.225731, 1.10000, 0.90000, 1.10000, 0.90000
58337,'48479001103 ',  69.0000,1,  34,   1,   1,0.99612886, -70.266514, 1.10000, 0.90000, 1.10000, 0.90000
58338,'48479001104 ',  69.0000,1,  34,   1,   1,0.99651700, -70.285570, 1.10000, 0.90000, 1.10000, 0.90000
58339,'48479001105 ',  69.0000,1,  34,   1,   1,0.99629688, -70.263174, 1.10000, 0.90000, 1.10000, 0.90000
58340,'48479001201 ',  69.0000,1,  34,   1,   1,0.99805474, -70.063684, 1.10000, 0.90000, 1.10000, 0.90000
58341,'48479001202 ',  69.0000,1,  34,   1,   1,0.99742579, -70.088608, 1.10000, 0.90000, 1.10000, 0.90000
58342,'48479001300 ',  69.0000,1,  34,   1,   1,0.99875849, -69.886338, 1.10000, 0.90000, 1.10000, 0.90000
58343,'48479001401 ',  69.0000,1,  34,   1,   1,1.00035036, -69.712066, 1.10000, 0.90000, 1.10000, 0.90000
58344,'48479001402 ',  69.0000,1,  34,   1,   1,0.99961859, -69.716834, 1.10000, 0.90000, 1.10000, 0.90000
58345,'48479001501 ',  69.0000,1,  34,   1,   1,1.00618029, -68.927196, 1.10000, 0.90000, 1.10000, 0.90000
58346,'48479001502 ', 138.0000,1,  34,   1,   1,1.01529479, -68.224895, 1.10000, 0.90000, 1.10000, 0.90000
58347,'48479001601 ', 138.0000,1,  34,   1,   1,1.01003647, -68.448099, 1.10000, 0.90000, 1.10000, 0.90000
58348,'48479001602 ',  69.0000,1,  34,   1,   1,0.99440992, -70.214010, 1.10000, 0.90000, 1.10000, 0.90000
58349,'48479001706 ', 138.0000,1,  34,   1,   1,1.01631606, -68.156812, 1.10000, 0.90000, 1.10000, 0.90000
58350,'48479001709 ',  69.0000,1,  34,   1,   1,1.00403690, -69.237833, 1.10000, 0.90000, 1.10000, 0.90000
58351,'48479001710 ', 138.0000,1,  34,   1,   1,0.99438059, -68.836340, 1.10000, 0.90000, 1.10000, 0.90000
58352,'48479001711 ', 230.0000,1,  34,   1,   1,1.01064038, -68.103673, 1.10000, 0.90000, 1.10000, 0.90000
58353,'48479001712 ', 138.0000,1,  34,   1,   1,1.00577092, -68.533818, 1.10000, 0.90000, 1.10000, 0.90000
58354,'48479001713 ',  69.0000,1,  34,   1,   1,0.99162894, -70.420637, 1.10000, 0.90000, 1.10000, 0.90000
58355,'48479001714 ',  69.0000,1,  34,   1,   1,0.99263746, -70.238954, 1.10000, 0.90000, 1.10000, 0.90000
58356,'48479001715 ',  69.0000,1,  34,   1,   1,1.00284314, -69.262066, 1.10000, 0.90000, 1.10000, 0.90000
58357,'48479001716 ',  69.0000,1,  34,   1,   1,1.00433743, -69.275119, 1.10000, 0.90000, 1.10000, 0.90000
58358,'48479001717 ',  69.0000,1,  34,   1,   1,1.00637877, -69.205348, 1.10000, 0.90000, 1.10000, 0.90000
58359,'48479001718 ', 138.0000,1,  34,   1,   1,1.01515293, -68.182541, 1.10000, 0.90000, 1.10000, 0.90000
58360,'48479001719 ', 138.0000,1,  34,   1,   1,1.00771904, -68.530689, 1.10000, 0.90000, 1.10000, 0.90000
58361,'48479001720 ',  69.0000,1,  34,   1,   1,1.00475967, -69.234773, 1.10000, 0.90000, 1.10000, 0.90000
58362,'48479001721 ',  69.0000,1,  34,   1,   1,1.00219321, -69.208852, 1.10000, 0.90000, 1.10000, 0.90000
58363,'48479001722 ',  69.0000,1,  34,   1,   1,0.99273282, -70.332732, 1.10000, 0.90000, 1.10000, 0.90000
58364,'48479001806 ',  69.0000,1,  34,   1,   1,0.99199355, -70.649161, 1.10000, 0.90000, 1.10000, 0.90000
58365,'48479001807 ',  69.0000,1,  34,   1,   1,0.98916399, -70.949860, 1.10000, 0.90000, 1.10000, 0.90000
58366,'48479001808 ',  69.0000,1,  34,   1,   1,0.99093539, -70.753568, 1.10000, 0.90000, 1.10000, 0.90000
58367,'48479001809 ',  69.0000,1,  34,   1,   1,0.98788226, -71.030525, 1.10000, 0.90000, 1.10000, 0.90000
58368,'48479001810 ',  69.0000,1,  34,   1,   1,0.99037492, -69.952284, 1.10000, 0.90000, 1.10000, 0.90000
58369,'48479001811 ',  69.0000,1,  34,   1,   1,0.99420762, -70.450464, 1.10000, 0.90000, 1.10000, 0.90000
58370,'48479001812 ', 138.0000,1,  34,   1,   1,1.00202477, -68.859092, 1.10000, 0.90000, 1.10000, 0.90000
58371,'48479001813 ',  69.0000,1,  34,   1,   1,1.00516796, -66.143163, 1.10000, 0.90000, 1.10000, 0.90000
58372,'48479001814 ', 138.0000,1,  34,   1,   1,1.00100780, -68.722030, 1.10000, 0.90000, 1.10000, 0.90000
58373,'48479001815 ',  69.0000,1,  34,   1,   1,1.01339364, -66.011538, 1.10000, 0.90000, 1.10000, 0.90000
58374,'48479001816 ',  69.0000,1,  34,   1,   1,0.99019802, -70.128421, 1.10000, 0.90000, 1.10000, 0.90000
58375,'48479001817 ',  69.0000,1,  34,   1,   1,0.98536682, -71.554715, 1.10000, 0.90000, 1.10000, 0.90000
58376,'48479001818 ',  69.0000,1,  34,   1,   1,0.98386192, -71.846514, 1.10000, 0.90000, 1.10000, 0.90000
58377,'48479001900 ',  69.0000,1,  34,   1,   1,0.99572968, -70.214994, 1.10000, 0.90000, 1.10000, 0.90000
58378,'48479980000 ',  69.0000,1,  34,   1,   1,0.99967605, -69.901146, 1.10000, 0.90000, 1.10000, 0.90000
58379,'48481740100 ',  69.0000,1,  34,   1,   1,0.96926773, -70.011966, 1.10000, 0.90000, 1.10000, 0.90000
58380,'48481740200 ', 138.0000,1,  34,   1,   1,0.99342966, -68.158157, 1.10000, 0.90000, 1.10000, 0.90000
58381,'48481740300 ', 138.0000,1,  34,   1,   1,0.99392706, -67.324662, 1.10000, 0.90000, 1.10000, 0.90000
58382,'48481740400 ', 138.0000,1,  34,   1,   1,0.99545342, -67.599455, 1.10000, 0.90000, 1.10000, 0.90000
58383,'48481740500 ', 138.0000,1,  34,   1,   1,0.99238670, -68.653961, 1.10000, 0.90000, 1.10000, 0.90000
58384,'48481740600 ',  69.0000,1,  34,   1,   1,0.99562776, -68.688002, 1.10000, 0.90000, 1.10000, 0.90000
58385,'48481740700 ', 138.0000,1,  34,   1,   1,0.99151790, -67.159993, 1.10000, 0.90000, 1.10000, 0.90000
58386,'48481740800 ', 138.0000,1,  34,   1,   1,0.99403226, -66.877456, 1.10000, 0.90000, 1.10000, 0.90000
58387,'48481740900 ',  69.0000,1,  34,   1,   1,0.95752281, -69.956990, 1.10000, 0.90000, 1.10000, 0.90000
58388,'48481741000 ', 138.0000,1,  34,   1,   1,0.99072880, -66.682611, 1.10000, 0.90000, 1.10000, 0.90000
58389,'48481741100 ', 138.0000,1,  34,   1,   1,0.99504417, -65.549558, 1.10000, 0.90000, 1.10000, 0.90000
58390,'48483950100 ', 138.0000,1,  34,   1,   1,0.99910009, -55.427480, 1.10000, 0.90000, 1.10000, 0.90000
58391,'48483950300 ',  69.0000,1,  34,   1,   1,0.97225028, -58.589137, 1.10000, 0.90000, 1.10000, 0.90000
58392,'48485010100 ',  69.0000,1,  34,   1,   1,0.96474856, -66.197565, 1.10000, 0.90000, 1.10000, 0.90000
58393,'48485010200 ',  69.0000,1,  34,   1,   1,0.96827483, -65.977209, 1.10000, 0.90000, 1.10000, 0.90000
58394,'48485010400 ',  69.0000,1,  34,   1,   1,0.96886212, -65.736534, 1.10000, 0.90000, 1.10000, 0.90000
58395,'48485010600 ',  69.0000,1,  34,   1,   1,0.96328998, -66.214770, 1.10000, 0.90000, 1.10000, 0.90000
58396,'48485010700 ',  69.0000,1,  34,   1,   1,0.96992624, -65.953406, 1.10000, 0.90000, 1.10000, 0.90000
58397,'48485010800 ',  69.0000,1,  34,   1,   1,0.97037750, -65.948618, 1.10000, 0.90000, 1.10000, 0.90000
58398,'48485010900 ',  69.0000,1,  34,   1,   1,0.97926974, -63.328845, 1.10000, 0.90000, 1.10000, 0.90000
58399,'48485011000 ',  69.0000,1,  34,   1,   1,0.96937251, -65.959704, 1.10000, 0.90000, 1.10000, 0.90000
58400,'48485011100 ', 138.0000,1,  34,   1,   1,0.98029733, -63.767473, 1.10000, 0.90000, 1.10000, 0.90000
58401,'48485011200 ', 138.0000,1,  34,   1,   1,0.98657364, -63.200464, 1.10000, 0.90000, 1.10000, 0.90000
58402,'48485011300 ',  69.0000,1,  34,   1,   1,0.95857602, -66.735647, 1.10000, 0.90000, 1.10000, 0.90000
58403,'48485011400 ',  69.0000,1,  34,   1,   1,0.96321791, -66.213630, 1.10000, 0.90000, 1.10000, 0.90000
58404,'48485011500 ',  69.0000,1,  34,   1,   1,0.95447195, -67.052281, 1.10000, 0.90000, 1.10000, 0.90000
58405,'48485011600 ',  69.0000,1,  34,   1,   1,0.96139950, -66.522177, 1.10000, 0.90000, 1.10000, 0.90000
58406,'48485011700 ',  69.0000,1,  34,   1,   1,0.96280158, -66.453192, 1.10000, 0.90000, 1.10000, 0.90000
58407,'48485011800 ',  69.0000,1,  34,   1,   1,0.96056104, -66.541376, 1.10000, 0.90000, 1.10000, 0.90000
58408,'48485011900 ',  69.0000,1,  34,   1,   1,0.96479541, -66.338417, 1.10000, 0.90000, 1.10000, 0.90000
58409,'48485012000 ', 138.0000,1,  34,   1,   1,0.98118556, -65.137445, 1.10000, 0.90000, 1.10000, 0.90000
58410,'48485012100 ',  69.0000,1,  34,   1,   1,0.96665573, -66.161952, 1.10000, 0.90000, 1.10000, 0.90000
58411,'48485012200 ',  69.0000,1,  34,   1,   1,0.95967680, -66.640721, 1.10000, 0.90000, 1.10000, 0.90000
58412,'48485012300 ',  69.0000,1,  34,   1,   1,0.98268843, -64.734545, 1.10000, 0.90000, 1.10000, 0.90000
58413,'48485012400 ', 138.0000,1,  34,   1,   1,0.98730618, -64.670553, 1.10000, 0.90000, 1.10000, 0.90000
58414,'48485012600 ', 138.0000,1,  34,   1,   1,0.98279947, -65.060052, 1.10000, 0.90000, 1.10000, 0.90000
58415,'48485012700 ',  69.0000,1,  34,   1,   1,0.97171146, -65.890869, 1.10000, 0.90000, 1.10000, 0.90000
58416,'48485012800 ', 138.0000,1,  34,   1,   1,0.98842698, -64.285706, 1.10000, 0.90000, 1.10000, 0.90000
58417,'48485012900 ',  69.0000,1,  34,   1,   1,0.98847044, -63.741661, 1.10000, 0.90000, 1.10000, 0.90000
58418,'48485013000 ',  69.0000,1,  34,   1,   1,0.98078650, -63.322916, 1.10000, 0.90000, 1.10000, 0.90000
58419,'48485013100 ', 138.0000,1,  34,   1,   1,0.98749304, -63.391457, 1.10000, 0.90000, 1.10000, 0.90000
58420,'48485013200 ',  69.0000,1,  34,   1,   1,0.98128361, -63.432848, 1.10000, 0.90000, 1.10000, 0.90000
58421,'48485013300 ',  69.0000,1,  34,   1,   1,0.98489755, -63.236753, 1.10000, 0.90000, 1.10000, 0.90000
58422,'48485013401 ', 345.0000,1,  34,   1,   1,1.00384498, -60.296008, 1.10000, 0.90000, 1.10000, 0.90000
58423,'48485013501 ', 138.0000,1,  34,   1,   1,0.98906773, -62.648066, 1.10000, 0.90000, 1.10000, 0.90000
58424,'48485013502 ', 138.0000,1,  34,   1,   1,0.98774534, -62.891508, 1.10000, 0.90000, 1.10000, 0.90000
58425,'48485013600 ', 230.0000,1,  34,   1,   1,1.00203168, -61.658959, 1.10000, 0.90000, 1.10000, 0.90000
58426,'48485013700 ', 138.0000,1,  34,   1,   1,1.00321841, -60.553138, 1.10000, 0.90000, 1.10000, 0.90000
58427,'48485013800 ', 230.0000,1,  34,   1,   1,1.00533283, -61.192805, 1.10000, 0.90000, 1.10000, 0.90000
58428,'48485980000 ',  69.0000,1,  34,   1,   1,0.98519129, -63.232669, 1.10000, 0.90000, 1.10000, 0.90000
58429,'48487950300 ',  69.0000,1,  34,   1,   1,1.00482261, -60.529082, 1.10000, 0.90000, 1.10000, 0.90000
58430,'48487950500 ', 138.0000,1,  34,   1,   1,0.99203694, -59.879408, 1.10000, 0.90000, 1.10000, 0.90000
58431,'48487950600 ',  69.0000,1,  34,   1,   1,0.98887050, -60.863816, 1.10000, 0.90000, 1.10000, 0.90000
58432,'48487950700 ',  69.0000,1,  34,   1,   1,0.99871534, -60.603476, 1.10000, 0.90000, 1.10000, 0.90000
58433,'48489950300 ', 138.0000,1,  34,   1,   1,0.99328834, -62.746421, 1.10000, 0.90000, 1.10000, 0.90000
58434,'48489950400 ', 138.0000,1,  34,   1,   1,0.99543458, -62.286940, 1.10000, 0.90000, 1.10000, 0.90000
58435,'48489950500 ',  69.0000,1,  34,   1,   1,0.97627866, -63.766346, 1.10000, 0.90000, 1.10000, 0.90000
58436,'48489950600 ',  69.0000,1,  34,   1,   1,0.97224790, -63.797853, 1.10000, 0.90000, 1.10000, 0.90000
58437,'48489950700 ', 138.0000,1,  34,   1,   1,0.99682027, -61.952964, 1.10000, 0.90000, 1.10000, 0.90000
58438,'48491020105 ',  69.0000,1,  34,   1,   1,0.97274619, -69.584950, 1.10000, 0.90000, 1.10000, 0.90000
58439,'48491020106 ', 230.0000,1,  34,   1,   1,0.98936135, -68.441508, 1.10000, 0.90000, 1.10000, 0.90000
58440,'48491020107 ',  69.0000,1,  34,   1,   1,0.97769153, -69.268924, 1.10000, 0.90000, 1.10000, 0.90000
58441,'48491020108 ', 345.0000,1,  34,   1,   1,0.99285847, -67.713662, 1.10000, 0.90000, 1.10000, 0.90000
58442,'48491020109 ',  69.0000,1,  34,   1,   1,0.95292270, -72.864356, 1.10000, 0.90000, 1.10000, 0.90000
58443,'48491020110 ',  69.0000,1,  34,   1,   1,0.95360082, -73.101998, 1.10000, 0.90000, 1.10000, 0.90000
58444,'48491020111 ',  69.0000,1,  34,   1,   1,0.97834975, -69.350134, 1.10000, 0.90000, 1.10000, 0.90000
58445,'48491020112 ',  69.0000,1,  34,   1,   1,0.95602357, -72.755920, 1.10000, 0.90000, 1.10000, 0.90000
58446,'48491020113 ', 345.0000,1,  34,   1,   1,0.99372065, -67.700910, 1.10000, 0.90000, 1.10000, 0.90000
58447,'48491020114 ',  69.0000,1,  34,   1,   1,0.98019534, -69.221256, 1.10000, 0.90000, 1.10000, 0.90000
58448,'48491020115 ',  69.0000,1,  34,   1,   1,0.97914952, -69.309181, 1.10000, 0.90000, 1.10000, 0.90000
58449,'48491020201 ', 230.0000,1,  34,   1,   1,0.98547691, -68.589128, 1.10000, 0.90000, 1.10000, 0.90000
58450,'48491020202 ', 138.0000,1,  34,   1,   1,0.97015262, -69.800804, 1.10000, 0.90000, 1.10000, 0.90000
58451,'48491020203 ',  69.0000,1,  34,   1,   1,0.97026408, -69.617516, 1.10000, 0.90000, 1.10000, 0.90000
58452,'48491020204 ',  69.0000,1,  34,   1,   1,0.96725082, -71.132616, 1.10000, 0.90000, 1.10000, 0.90000
58453,'48491020301 ',  69.0000,1,  34,   1,   1,0.96298319, -71.896443, 1.10000, 0.90000, 1.10000, 0.90000
58454,'48491020302 ',  69.0000,1,  34,   1,   1,0.95493919, -73.174603, 1.10000, 0.90000, 1.10000, 0.90000
58455,'48491020310 ',  69.0000,1,  34,   1,   1,0.95966482, -72.939276, 1.10000, 0.90000, 1.10000, 0.90000
58456,'48491020311 ',  69.0000,1,  34,   1,   1,0.96528721, -72.356961, 1.10000, 0.90000, 1.10000, 0.90000
58457,'48491020312 ',  69.0000,1,  34,   1,   1,0.96085626, -72.830102, 1.10000, 0.90000, 1.10000, 0.90000
58458,'48491020313 ',  69.0000,1,  34,   1,   1,0.96220273, -72.852389, 1.10000, 0.90000, 1.10000, 0.90000
58459,'48491020314 ', 138.0000,1,  34,   1,   1,0.96947646, -71.600450, 1.10000, 0.90000, 1.10000, 0.90000
58460,'48491020315 ',  69.0000,1,  34,   1,   1,0.96125185, -72.878993, 1.10000, 0.90000, 1.10000, 0.90000
58461,'48491020316 ',  69.0000,1,  34,   1,   1,0.96121031, -72.663111, 1.10000, 0.90000, 1.10000, 0.90000
58462,'48491020317 ',  69.0000,1,  34,   1,   1,0.96131301, -72.901450, 1.10000, 0.90000, 1.10000, 0.90000
58463,'48491020318 ',  69.0000,1,  34,   1,   1,0.96102202, -72.647565, 1.10000, 0.90000, 1.10000, 0.90000
58464,'48491020319 ',  69.0000,1,  34,   1,   1,0.95868635, -73.010085, 1.10000, 0.90000, 1.10000, 0.90000
58465,'48491020320 ',  69.0000,1,  34,   1,   1,0.95991963, -72.960224, 1.10000, 0.90000, 1.10000, 0.90000
58466,'48491020321 ',  69.0000,1,  34,   1,   1,0.95603454, -73.145227, 1.10000, 0.90000, 1.10000, 0.90000
58467,'48491020322 ', 138.0000,1,  34,   1,   1,0.96459931, -72.674606, 1.10000, 0.90000, 1.10000, 0.90000
58468,'48491020323 ',  69.0000,1,  34,   1,   1,0.95700324, -73.139920, 1.10000, 0.90000, 1.10000, 0.90000
58469,'48491020324 ',  69.0000,1,  34,   1,   1,0.95647740, -73.235679, 1.10000, 0.90000, 1.10000, 0.90000
58470,'48491020325 ',  69.0000,1,  34,   1,   1,0.95666343, -73.118883, 1.10000, 0.90000, 1.10000, 0.90000
58471,'48491020326 ',  69.0000,1,  34,   1,   1,0.95944905, -73.133977, 1.10000, 0.90000, 1.10000, 0.90000
58472,'48491020327 ',  69.0000,1,  34,   1,   1,0.95800012, -73.006806, 1.10000, 0.90000, 1.10000, 0.90000
58473,'48491020328 ',  69.0000,1,  34,   1,   1,0.95833606, -73.145193, 1.10000, 0.90000, 1.10000, 0.90000
58474,'48491020403 ',  69.0000,1,  34,   1,   1,0.96363884, -72.397020, 1.10000, 0.90000, 1.10000, 0.90000
58475,'48491020404 ',  69.0000,1,  34,   1,   1,0.96206754, -72.407163, 1.10000, 0.90000, 1.10000, 0.90000
58476,'48491020405 ',  69.0000,1,  34,   1,   1,0.96448100, -72.430120, 1.10000, 0.90000, 1.10000, 0.90000
58477,'48491020406 ',  69.0000,1,  34,   1,   1,0.96575117, -72.351613, 1.10000, 0.90000, 1.10000, 0.90000
58478,'48491020408 ',  69.0000,1,  34,   1,   1,0.96461672, -72.381919, 1.10000, 0.90000, 1.10000, 0.90000
58479,'48491020409 ',  69.0000,1,  34,   1,   1,0.96290034, -72.426028, 1.10000, 0.90000, 1.10000, 0.90000
58480,'48491020410 ',  69.0000,1,  34,   1,   1,0.97257519, -71.874251, 1.10000, 0.90000, 1.10000, 0.90000
58481,'48491020411 ', 345.0000,1,  34,   1,   1,0.99836135, -68.654487, 1.10000, 0.90000, 1.10000, 0.90000
58482,'48491020503 ',  69.0000,1,  34,   1,   1,0.96600616, -72.169124, 1.10000, 0.90000, 1.10000, 0.90000
58483,'48491020504 ',  69.0000,1,  34,   1,   1,0.96372217, -72.410141, 1.10000, 0.90000, 1.10000, 0.90000
58484,'48491020505 ',  69.0000,1,  34,   1,   1,0.96609849, -71.926229, 1.10000, 0.90000, 1.10000, 0.90000
58485,'48491020506 ',  69.0000,1,  34,   1,   1,0.96843475, -71.920307, 1.10000, 0.90000, 1.10000, 0.90000
58486,'48491020507 ',  69.0000,1,  34,   1,   1,0.97008193, -71.868951, 1.10000, 0.90000, 1.10000, 0.90000
58487,'48491020508 ',  69.0000,1,  34,   1,   1,0.96907943, -72.102749, 1.10000, 0.90000, 1.10000, 0.90000
58488,'48491020509 ',  69.0000,1,  34,   1,   1,0.97463244, -71.511493, 1.10000, 0.90000, 1.10000, 0.90000
58489,'48491020510 ', 345.0000,1,  34,   1,   1,0.99799901, -68.688398, 1.10000, 0.90000, 1.10000, 0.90000
58490,'48491020602 ',  69.0000,1,  34,   1,   1,0.96726626, -71.904400, 1.10000, 0.90000, 1.10000, 0.90000
58491,'48491020603 ', 138.0000,1,  34,   1,   1,0.97550845, -70.758212, 1.10000, 0.90000, 1.10000, 0.90000
58492,'48491020604 ',  69.0000,1,  34,   1,   1,0.95630467, -73.010897, 1.10000, 0.90000, 1.10000, 0.90000
58493,'48491020605 ',  69.0000,1,  34,   1,   1,0.96196437, -72.551478, 1.10000, 0.90000, 1.10000, 0.90000
58494,'48491020701 ',  69.0000,1,  34,   1,   1,0.96814650, -71.772659, 1.10000, 0.90000, 1.10000, 0.90000
58495,'48491020703 ', 138.0000,1,  34,   1,   1,0.97486824, -71.202810, 1.10000, 0.90000, 1.10000, 0.90000
58496,'48491020704 ',  69.0000,1,  34,   1,   1,0.96837723, -71.753951, 1.10000, 0.90000, 1.10000, 0.90000
58497,'48491020706 ',  69.0000,1,  34,   1,   1,0.96259576, -72.025041, 1.10000, 0.90000, 1.10000, 0.90000
58498,'48491020707 ', 138.0000,1,  34,   1,   1,0.97549707, -71.083596, 1.10000, 0.90000, 1.10000, 0.90000
58499,'48491020708 ',  69.0000,1,  34,   1,   1,0.96293104, -72.071767, 1.10000, 0.90000, 1.10000, 0.90000
58500,'48491020803 ',  69.0000,1,  34,   1,   1,0.97322625, -69.972986, 1.10000, 0.90000, 1.10000, 0.90000
58501,'48491020804 ',  69.0000,1,  34,   1,   1,0.96353716, -71.909167, 1.10000, 0.90000, 1.10000, 0.90000
58502,'48491020805 ',  69.0000,1,  34,   1,   1,0.96517146, -71.545344, 1.10000, 0.90000, 1.10000, 0.90000
58503,'48491020806 ',  69.0000,1,  34,   1,   1,0.96100610, -72.038237, 1.10000, 0.90000, 1.10000, 0.90000
58504,'48491020807 ',  69.0000,1,  34,   1,   1,0.96324360, -71.886436, 1.10000, 0.90000, 1.10000, 0.90000
58505,'48491020808 ', 138.0000,1,  34,   1,   1,0.97764134, -70.510713, 1.10000, 0.90000, 1.10000, 0.90000
58506,'48491020809 ', 138.0000,1,  34,   1,   1,0.97541803, -70.822307, 1.10000, 0.90000, 1.10000, 0.90000
58507,'48491020900 ', 138.0000,1,  34,   1,   1,0.98720318, -69.373412, 1.10000, 0.90000, 1.10000, 0.90000
58508,'48491021000 ', 138.0000,1,  34,   1,   1,0.98009652, -70.268774, 1.10000, 0.90000, 1.10000, 0.90000
58509,'48491021100 ', 138.0000,1,  34,   1,   1,0.97849894, -70.410112, 1.10000, 0.90000, 1.10000, 0.90000
58510,'48491021201 ',  69.0000,1,  34,   1,   1,0.96316248, -71.900199, 1.10000, 0.90000, 1.10000, 0.90000
58511,'48491021202 ',  69.0000,1,  34,   1,   1,0.96384895, -71.894653, 1.10000, 0.90000, 1.10000, 0.90000
58512,'48491021203 ',  69.0000,1,  34,   1,   1,0.96292967, -71.940573, 1.10000, 0.90000, 1.10000, 0.90000
58513,'48491021300 ',  69.0000,1,  34,   1,   1,0.95480251, -72.124305, 1.10000, 0.90000, 1.10000, 0.90000
58514,'48491021401 ',  69.0000,1,  34,   1,   1,0.97680855, -69.713384, 1.10000, 0.90000, 1.10000, 0.90000
58515,'48491021402 ', 345.0000,1,  34,   1,   1,0.99328935, -67.768966, 1.10000, 0.90000, 1.10000, 0.90000
58516,'48491021403 ', 345.0000,1,  34,   1,   1,0.99404007, -68.111275, 1.10000, 0.90000, 1.10000, 0.90000
58517,'48491021502 ',  69.0000,1,  34,   1,   1,0.96505064, -71.972388, 1.10000, 0.90000, 1.10000, 0.90000
58518,'48491021503 ', 138.0000,1,  34,   1,   1,0.97781831, -70.565457, 1.10000, 0.90000, 1.10000, 0.90000
58519,'48491021504 ',  69.0000,1,  34,   1,   1,0.97413814, -70.957128, 1.10000, 0.90000, 1.10000, 0.90000
58520,'48491021505 ', 138.0000,1,  34,   1,   1,0.97724235, -70.776701, 1.10000, 0.90000, 1.10000, 0.90000
58521,'48491021506 ',  69.0000,1,  34,   1,   1,0.97453392, -70.892610, 1.10000, 0.90000, 1.10000, 0.90000
58522,'48491021507 ', 345.0000,1,  34,   1,   1,0.99465418, -68.366533, 1.10000, 0.90000, 1.10000, 0.90000
58523,'48491021508 ',  69.0000,1,  34,   1,   1,0.96387434, -72.029310, 1.10000, 0.90000, 1.10000, 0.90000
58524,'48491021601 ', 138.0000,1,  34,   1,   1,0.97670978, -70.358906, 1.10000, 0.90000, 1.10000, 0.90000
58525,'48491021602 ',  69.0000,1,  34,   1,   1,0.97114855, -70.285959, 1.10000, 0.90000, 1.10000, 0.90000
58526,'48491021603 ', 230.0000,1,  34,   1,   1,0.98668420, -68.637623, 1.10000, 0.90000, 1.10000, 0.90000
58527,'48493000102 ',  69.0000,1,  34,   1,   1,0.97824442, -70.717231, 1.10000, 0.90000, 1.10000, 0.90000
58528,'48493000103 ',  69.0000,1,  34,   1,   1,0.97763228, -70.904508, 1.10000, 0.90000, 1.10000, 0.90000
58529,'48493000104 ',  69.0000,1,  34,   1,   1,0.98294544, -70.466099, 1.10000, 0.90000, 1.10000, 0.90000
58530,'48493000201 ',  69.0000,1,  34,   1,   1,0.99226874, -69.946594, 1.10000, 0.90000, 1.10000, 0.90000
58531,'48493000202 ',  69.0000,1,  34,   1,   1,0.98088908, -69.274900, 1.10000, 0.90000, 1.10000, 0.90000
58532,'48493000300 ', 138.0000,1,  34,   1,   1,0.99444211, -68.488957, 1.10000, 0.90000, 1.10000, 0.90000
58533,'48493000402 ', 138.0000,1,  34,   1,   1,0.99347711, -68.322724, 1.10000, 0.90000, 1.10000, 0.90000
58534,'48493000403 ', 138.0000,1,  34,   1,   1,1.00170827, -68.424357, 1.10000, 0.90000, 1.10000, 0.90000
58535,'48493000404 ', 138.0000,1,  34,   1,   1,0.99678826, -68.450640, 1.10000, 0.90000, 1.10000, 0.90000
58536,'48493000500 ',  69.0000,1,  34,   1,   1,0.96055591, -70.863090, 1.10000, 0.90000, 1.10000, 0.90000
58537,'48493000600 ', 138.0000,1,  34,   1,   1,0.98882639, -68.616832, 1.10000, 0.90000, 1.10000, 0.90000
58538,'48495950200 ',  69.0000,1,  34,   1,   1,0.95053554, -61.880448, 1.10000, 0.90000, 1.10000, 0.90000
58539,'48495950300 ',  69.0000,1,  34,   1,   1,0.95076013, -61.802270, 1.10000, 0.90000, 1.10000, 0.90000
58540,'48495950400 ', 345.0000,1,  34,   1,   1,0.96157944, -60.025430, 1.10000, 0.90000, 1.10000, 0.90000
58541,'48497150101 ',  69.0000,1,  34,   1,   1,0.97032166, -71.364132, 1.10000, 0.90000, 1.10000, 0.90000
58542,'48497150102 ', 138.0000,1,  34,   1,   1,0.97904956, -70.260387, 1.10000, 0.90000, 1.10000, 0.90000
58543,'48497150200 ', 138.0000,1,  34,   1,   1,0.98243588, -69.325956, 1.10000, 0.90000, 1.10000, 0.90000
58544,'48497150300 ',  69.0000,1,  34,   1,   1,0.97268593, -69.631689, 1.10000, 0.90000, 1.10000, 0.90000
58545,'48497150401 ', 138.0000,1,  34,   1,   1,0.99135226, -66.025198, 1.10000, 0.90000, 1.10000, 0.90000
58546,'48497150402 ', 138.0000,1,  34,   1,   1,1.00822473, -65.033844, 1.10000, 0.90000, 1.10000, 0.90000
58547,'48497150403 ',  69.0000,1,  34,   1,   1,0.97025394, -69.001925, 1.10000, 0.90000, 1.10000, 0.90000
58548,'48497150500 ', 138.0000,1,  34,   1,   1,0.99190265, -67.495602, 1.10000, 0.90000, 1.10000, 0.90000
58549,'48497150601 ',  69.0000,1,  34,   1,   1,0.97336060, -69.493603, 1.10000, 0.90000, 1.10000, 0.90000
58550,'48497150602 ', 138.0000,1,  34,   1,   1,0.97697550, -71.341066, 1.10000, 0.90000, 1.10000, 0.90000
58551,'48497150603 ',  69.0000,1,  34,   1,   1,0.97698778, -71.604083, 1.10000, 0.90000, 1.10000, 0.90000
58552,'48499950100 ',  69.0000,1,  34,   1,   1,0.99661076, -59.242964, 1.10000, 0.90000, 1.10000, 0.90000
58553,'48499950200 ', 345.0000,1,  34,   1,   1,1.01052487, -58.033242, 1.10000, 0.90000, 1.10000, 0.90000
58554,'48499950301 ', 138.0000,1,  34,   1,   1,0.99483216, -60.977306, 1.10000, 0.90000, 1.10000, 0.90000
58555,'48499950302 ', 345.0000,1,  34,   1,   1,1.00471497, -60.529027, 1.10000, 0.90000, 1.10000, 0.90000
58556,'48499950400 ',  69.0000,1,  34,   1,   1,0.98502475, -63.414755, 1.10000, 0.90000, 1.10000, 0.90000
58557,'48499950500 ',  69.0000,1,  34,   1,   1,0.98358881, -61.683705, 1.10000, 0.90000, 1.10000, 0.90000
58558,'48499950601 ', 138.0000,1,  34,   1,   1,0.98842448, -61.390478, 1.10000, 0.90000, 1.10000, 0.90000
58559,'48499950602 ', 138.0000,1,  34,   1,   1,0.99078071, -60.912235, 1.10000, 0.90000, 1.10000, 0.90000
58560,'48499950700 ', 138.0000,1,  34,   1,   1,0.98660469, -62.898584, 1.10000, 0.90000, 1.10000, 0.90000
58561,'48499950800 ', 138.0000,1,  34,   1,   1,0.98557287, -63.217239, 1.10000, 0.90000, 1.10000, 0.90000
58562,'48501950100 ',  69.0000,1,  34,   1,   1,1.00470364, -56.314770, 1.10000, 0.90000, 1.10000, 0.90000
58563,'48501950200 ', 138.0000,1,  34,   1,   1,1.01443636, -55.684859, 1.10000, 0.90000, 1.10000, 0.90000
58564,'48503950200 ',  69.0000,1,  34,   1,   1,0.97555381, -59.782358, 1.10000, 0.90000, 1.10000, 0.90000
58565,'48503950400 ', 345.0000,1,  34,   1,   1,1.01989102, -56.488830, 1.10000, 0.90000, 1.10000, 0.90000
58566,'48503950500 ',  69.0000,1,  34,   1,   1,0.99718934, -59.279075, 1.10000, 0.90000, 1.10000, 0.90000
58567,'48503950600 ', 345.0000,1,  34,   1,   1,1.01984239, -57.021117, 1.10000, 0.90000, 1.10000, 0.90000
58568,'48505950301 ',  69.0000,1,  34,   1,   1,0.97011018, -73.984172, 1.10000, 0.90000, 1.10000, 0.90000
58569,'48505950302 ',  69.0000,1,  34,   1,   1,0.97163719, -73.914586, 1.10000, 0.90000, 1.10000, 0.90000
58570,'48505950400 ',  69.0000,1,  34,   1,   1,0.97925991, -72.971241, 1.10000, 0.90000, 1.10000, 0.90000
58571,'48507950100 ', 138.0000,1,  34,   1,   1,0.99790454, -69.487886, 1.10000, 0.90000, 1.10000, 0.90000
58572,'48507950200 ',  69.0000,1,  34,   1,   1,0.96545380, -72.578300, 1.10000, 0.90000, 1.10000, 0.90000
58573,'48507950301 ', 138.0000,1,  34,   1,   1,0.98909402, -70.277620, 1.10000, 0.90000, 1.10000, 0.90000
58574,'48507950302 ',  69.0000,1,  34,   1,   1,0.97803891, -71.293713, 1.10000, 0.90000, 1.10000, 0.90000
75433,'Millstone   ', 230.0000,1,   3,   1,   1,1.01701128, -62.857275, 1.10000, 0.90000, 1.10000, 0.90000
75434,'Millstone   ', 138.0000,1,   3,   1,   1,1.01139975, -64.757017, 1.10000, 0.90000, 1.10000, 0.90000
75435,'Millstone   ',  69.0000,1,   3,   1,   1,1.01085341, -64.961069, 1.10000, 0.90000, 1.10000, 0.90000
75436,'New Haven ~1', 138.0000,1,   3,   1,   1,1.00104320, -65.948605, 1.10000, 0.90000, 1.10000, 0.90000
75437,'Bridgeport~2', 230.0000,1,   3,   1,   1,1.01733291, -62.111138, 1.10000, 0.90000, 1.10000, 0.90000
75438,'Bridgeport~2', 138.0000,1,   3,   1,   1,1.01430845, -62.863074, 1.10000, 0.90000, 1.10000, 0.90000
75439,'Milford Po~2', 138.0000,1,   3,   1,   1,1.01606822, -63.748724, 1.10000, 0.90000, 1.10000, 0.90000
75440,'Milford Po~2',  69.0000,1,   3,   1,   1,1.01284301, -63.976572, 1.10000, 0.90000, 1.10000, 0.90000
75441,'Lake Road ~2', 138.0000,1,   3,   1,   1,1.01287138, -71.126223, 1.10000, 0.90000, 1.10000, 0.90000
75442,'Bridgeport~1', 230.0000,1,   3,   1,   1,1.01759243, -62.078954, 1.10000, 0.90000, 1.10000, 0.90000
75443,'Bridgeport~1',  69.0000,1,   3,   1,   1,1.01664138, -62.191912, 1.10000, 0.90000, 1.10000, 0.90000
75444,'Middletown  ', 138.0000,1,   3,   1,   1,0.99307698, -68.699798, 1.10000, 0.90000, 1.10000, 0.90000
75445,'Middletown  ',  69.0000,1,   3,   1,   1,0.99144208, -68.791541, 1.10000, 0.90000, 1.10000, 0.90000
75446,'Waterbury ~1',  69.0000,1,   3,   1,   1,0.97328544, -69.416565, 1.10000, 0.90000, 1.10000, 0.90000
75447,'A L Pierce  ',  69.0000,1,   3,   1,   1,0.98787189, -68.212047, 1.10000, 0.90000, 1.10000, 0.90000
75448,'Montville ~1', 138.0000,1,   3,   1,   1,1.00934172, -65.740058, 1.10000, 0.90000, 1.10000, 0.90000
75449,'Montville ~1',  69.0000,1,   3,   1,   1,1.01260173, -65.150299, 1.10000, 0.90000, 1.10000, 0.90000
75450,'Wheelabrat~2',  69.0000,1,   3,   1,   1,1.00800753, -63.655102, 1.10000, 0.90000, 1.10000, 0.90000
75451,'GenConn De~1', 138.0000,2,   3,   1,   1,1.01912892, -63.504018, 1.10000, 0.90000, 1.10000, 0.90000
75452,'GenConn De~1',  69.0000,1,   3,   1,   1,1.01507616, -63.938842, 1.10000, 0.90000, 1.10000, 0.90000
75453,'Algonquin ~1',  69.0000,1,   3,   1,   1,0.99267948, -73.477188, 1.10000, 0.90000, 1.10000, 0.90000
75454,'Devon Stat~1',  69.0000,1,   3,   1,   1,1.01227462, -64.003633, 1.10000, 0.90000, 1.10000, 0.90000
75455,'Wallingfor~1',  69.0000,1,   3,   1,   1,0.99427342, -67.891910, 1.10000, 0.90000, 1.10000, 0.90000
75456,'CT Resourc~1',  69.0000,1,   3,   1,   1,0.98201931, -71.538677, 1.10000, 0.90000, 1.10000, 0.90000
75457,'Capital Di~1',  69.0000,1,   3,   1,   1,0.97147721, -72.307647, 1.10000, 0.90000, 1.10000, 0.90000
75458,'South Meadow',  69.0000,1,   3,   1,   1,0.97564799, -72.086356, 1.10000, 0.90000, 1.10000, 0.90000
75459,'Exeter Ene~1',  69.0000,1,   3,   1,   1,0.98008341, -71.548950, 1.10000, 0.90000, 1.10000, 0.90000
75460,'Stevenson   ',  69.0000,1,   3,   1,   1,0.98790753, -66.851194, 1.10000, 0.90000, 1.10000, 0.90000
75461,'Pfizer Gro~1',  69.0000,2,   3,   1,   1,1.01124549, -64.867468, 1.10000, 0.90000, 1.10000, 0.90000
75462,'UCONN Coge~1',  69.0000,2,   3,   1,   1,0.98983943, -72.132378, 1.10000, 0.90000, 1.10000, 0.90000
75463,'Waterside ~1',  69.0000,1,   3,   1,   1,0.98152065, -65.808716, 1.10000, 0.90000, 1.10000, 0.90000
75464,'Franklin D~1',  69.0000,1,   3,   1,   1,0.96712387, -72.947131, 1.10000, 0.90000, 1.10000, 0.90000
75465,'Cos Cob     ',  69.0000,1,   3,   1,   1,0.98015440, -65.852736, 1.10000, 0.90000, 1.10000, 0.90000
75466,'Canal       ', 138.0000,1,  16,   1,   1,1.00421095, -75.113557, 1.10000, 0.90000, 1.10000, 0.90000
75467,'Canal       ',  69.0000,1,  16,   1,   1,1.00380623, -75.156608, 1.10000, 0.90000, 1.10000, 0.90000
75468,'Stony Brook ', 230.0000,1,  16,   1,   1,1.01387799, -70.247874, 1.10000, 0.90000, 1.10000, 0.90000
75469,'Stony Brook ', 138.0000,1,  16,   1,   1,1.00515819, -71.817957, 1.10000, 0.90000, 1.10000, 0.90000
75470,'Stony Brook ',  69.0000,1,  16,   1,   1,1.00277722, -72.221403, 1.10000, 0.90000, 1.10000, 0.90000
75471,'Bear Swamp  ', 230.0000,1,  16,   1,   1,1.00939441, -69.650417, 1.10000, 0.90000, 1.10000, 0.90000
75472,'Bear Swamp  ', 138.0000,1,  16,   1,   1,1.00042450, -70.986443, 1.10000, 0.90000, 1.10000, 0.90000
75473,'Bear Swamp  ',  69.0000,1,  16,   1,   1,0.99755168, -71.210664, 1.10000, 0.90000, 1.10000, 0.90000
75474,'Berkshire ~1',  69.0000,1,  16,   1,   1,1.00942588, -73.120037, 1.10000, 0.90000, 1.10000, 0.90000
75475,'ANP Bellin~1', 230.0000,1,  16,   1,   1,1.01529491, -75.027565, 1.10000, 0.90000, 1.10000, 0.90000
75476,'ANP Bellin~1', 138.0000,1,  16,   1,   1,1.01164091, -75.395576, 1.10000, 0.90000, 1.10000, 0.90000
75477,'ANP Blacks~1', 138.0000,1,  16,   1,   1,1.01295698, -74.646762, 1.10000, 0.90000, 1.10000, 0.90000
75478,'ANP Blacks~1',  69.0000,1,  16,   1,   1,1.01194537, -74.806411, 1.10000, 0.90000, 1.10000, 0.90000
75479,'Mystic Gen~1', 138.0000,1,  16,   1,   1,1.00309825, -77.882475, 1.10000, 0.90000, 1.10000, 0.90000
75480,'Mystic Gen~1',  69.0000,1,  16,   1,   1,1.00166774, -78.106280, 1.10000, 0.90000, 1.10000, 0.90000
75481,'Fore River~1', 138.0000,1,  16,   1,   1,1.00944853, -77.373435, 1.10000, 0.90000, 1.10000, 0.90000
75482,'Fore River~1',  69.0000,1,  16,   1,   1,1.00516069, -77.871096, 1.10000, 0.90000, 1.10000, 0.90000
75483,'Kendall Sq~1', 230.0000,1,  16,   1,   1,1.00957656, -76.986108, 1.10000, 0.90000, 1.10000, 0.90000
75484,'Kendall Sq~1', 138.0000,1,  16,   1,   1,1.00021040, -78.069021, 1.10000, 0.90000, 1.10000, 0.90000
75485,'Kendall Sq~1',  69.0000,1,  16,   1,   1,0.99369401, -78.872586, 1.10000, 0.90000, 1.10000, 0.90000
75486,'Brayton Po~1', 138.0000,1,  16,   1,   1,1.00900626, -74.732337, 1.10000, 0.90000, 1.10000, 0.90000
75487,'Brayton Po~1',  69.0000,1,  16,   1,   1,1.00779200, -74.951784, 1.10000, 0.90000, 1.10000, 0.90000
75488,'Northfield~1', 138.0000,1,  16,   1,   1,1.00563121, -72.271447, 1.10000, 0.90000, 1.10000, 0.90000
75489,'Northfield~1',  69.0000,1,  16,   1,   1,1.00294626, -72.712261, 1.10000, 0.90000, 1.10000, 0.90000
75490,'Millennium~1',  69.0000,1,  16,   1,   1,0.99955517, -74.177555, 1.10000, 0.90000, 1.10000, 0.90000
75491,'Dighton Po~1',  69.0000,1,  16,   1,   1,1.01273477, -76.239084, 1.10000, 0.90000, 1.10000, 0.90000
75492,'Mount Tom   ',  69.0000,1,  16,   1,   1,0.99945092, -73.829967, 1.10000, 0.90000, 1.10000, 0.90000
75493,'Milford Po~1', 138.0000,2,  16,   1,   1,1.01860189, -74.606259, 1.10000, 0.90000, 1.10000, 0.90000
75494,'Milford Po~1',  69.0000,1,  16,   1,   1,1.01688838, -74.890333, 1.10000, 0.90000, 1.10000, 0.90000
75495,'Bellingham~1', 138.0000,1,  16,   1,   1,1.01201355, -75.194632, 1.10000, 0.90000, 1.10000, 0.90000
75496,'Masspower   ', 138.0000,2,  16,   1,   1,1.01999998, -70.539762, 1.10000, 0.90000, 1.10000, 0.90000
75497,'Potter Sta~1', 138.0000,2,  16,   1,   1,1.01277876, -77.206710, 1.10000, 0.90000, 1.10000, 0.90000
75498,'M Street Jet',  69.0000,1,  16,   1,   1,0.99386609, -78.813013, 1.10000, 0.90000, 1.10000, 0.90000
75499,'Cabot       ',  69.0000,1,  16,   1,   1,1.01175654, -73.696457, 1.10000, 0.90000, 1.10000, 0.90000
75500,'Essential ~1',  69.0000,1,  16,   1,   1,1.00453174, -73.065880, 1.10000, 0.90000, 1.10000, 0.90000
75501,'Tanner Str~1',  69.0000,1,  16,   1,   1,0.96491033, -79.613163, 1.10000, 0.90000, 1.10000, 0.90000
75502,'Wheelabrat~9',  69.0000,1,  16,   1,   1,0.99136919, -79.179508, 1.10000, 0.90000, 1.10000, 0.90000
75503,'Covanta Ha~1',  69.0000,2,  16,   1,   1,0.98819989, -77.838250, 1.10000, 0.90000, 1.10000, 0.90000
75504,'Pittsfield~1',  69.0000,1,  16,   1,   1,0.99223977, -70.129780, 1.10000, 0.90000, 1.10000, 0.90000
75505,'SEMASS Res~1',  69.0000,1,  16,   1,   1,1.00150561, -76.175529, 1.10000, 0.90000, 1.10000, 0.90000
75506,'Cleary Flood',  69.0000,1,  16,   1,   1,1.00883150, -76.565328, 1.10000, 0.90000, 1.10000, 0.90000
75507,'Waters River',  69.0000,1,  16,   1,   1,0.96746182, -80.767834, 1.10000, 0.90000, 1.10000, 0.90000
75508,'Mass Inst ~1',  69.0000,2,  16,   1,   1,1.00473797, -77.698579, 1.10000, 0.90000, 1.10000, 0.90000
75509,'Woodland R~1',  69.0000,2,  16,   1,   1,0.98812407, -70.811529, 1.10000, 0.90000, 1.10000, 0.90000
75510,'Cabot Holy~1',  69.0000,2,  16,   1,   1,0.99836016, -73.964877, 1.10000, 0.90000, 1.10000, 0.90000
75511,'Bucksport ~1', 138.0000,2,  14,   1,   1,1.01999998, -78.453342, 1.10000, 0.90000, 1.10000, 0.90000
75512,'Bucksport ~1',  69.0000,1,  14,   1,   1,1.01664162, -79.005058, 1.10000, 0.90000, 1.10000, 0.90000
75513,'Westbrook ~1', 138.0000,1,  14,   1,   1,1.00503016, -78.413973, 1.10000, 0.90000, 1.10000, 0.90000
75514,'Rumford Po~1', 138.0000,2,  14,   1,   1,1.01999998, -73.265185, 1.10000, 0.90000, 1.10000, 0.90000
75515,'Maine Inde~1', 138.0000,1,  14,   1,   1,1.00542367, -79.413933, 1.10000, 0.90000, 1.10000, 0.90000
75516,'Maine Inde~1',  69.0000,1,  14,   1,   1,1.00416517, -79.709824, 1.10000, 0.90000, 1.10000, 0.90000
75517,'Millinocke~1', 138.0000,2,  14,   1,   1,1.01999998, -77.178651, 1.10000, 0.90000, 1.10000, 0.90000
75518,'East Milli~1',  69.0000,2,  14,   1,   1,1.01999998, -76.615659, 1.10000, 0.90000, 1.10000, 0.90000
75519,'Stetson Wi~1',  69.0000,1,  14,   1,   1,1.02054489, -78.446731, 1.10000, 0.90000, 1.10000, 0.90000
75520,'Androscogg~1',  69.0000,1,  14,   1,   1,1.01749372, -78.507902, 1.10000, 0.90000, 1.10000, 0.90000
75521,'William F ~2', 138.0000,1,  14,   1,   1,1.00862050, -77.655542, 1.10000, 0.90000, 1.10000, 0.90000
75522,'William F ~2',  69.0000,1,  14,   1,   1,1.00473499, -78.211089, 1.10000, 0.90000, 1.10000, 0.90000
75523,'Somerset P~1',  69.0000,1,  14,   1,   1,0.98247355, -82.260715, 1.10000, 0.90000, 1.10000, 0.90000
75524,'ReEnergy S~1',  69.0000,1,  14,   1,   1,1.01464546, -76.732797, 1.10000, 0.90000, 1.10000, 0.90000
75525,'Rumford Fa~1',  69.0000,1,  14,   1,   1,1.01454163, -75.965958, 1.10000, 0.90000, 1.10000, 0.90000
75526,'ReEnergy L~1',  69.0000,1,  14,   1,   1,0.99745208, -79.896500, 1.10000, 0.90000, 1.10000, 0.90000
75527,'Cape Gas T~1',  69.0000,2,  14,   1,   1,0.99930197, -79.131191, 1.10000, 0.90000, 1.10000, 0.90000
75528,'Harris Hydro',  69.0000,1,  14,   1,   1,1.01060855, -80.167283, 1.10000, 0.90000, 1.10000, 0.90000
75529,'Anson Aben~1',  69.0000,1,  14,   1,   1,0.98513424, -81.135141, 1.10000, 0.90000, 1.10000, 0.90000
75530,'Indeck Jon~1',  69.0000,2,  14,   1,   1,1.01849377, -82.391868, 1.10000, 0.90000, 1.10000, 0.90000
75531,'Indeck Wes~1',  69.0000,1,  14,   1,   1,1.00482357, -79.451957, 1.10000, 0.90000, 1.10000, 0.90000
75532,'Stetson Wi~2',  69.0000,1,  14,   1,   1,1.02024698, -78.472610, 1.10000, 0.90000, 1.10000, 0.90000
75533,'Androscogg~2',  69.0000,1,  14,   1,   1,1.01761878, -78.490765, 1.10000, 0.90000, 1.10000, 0.90000
75534,'Domtar - W~1',  69.0000,2,  14,   1,   1,1.01999998, -82.151050, 1.10000, 0.90000, 1.10000, 0.90000
75535,'Seabrook    ', 138.0000,1,  22,   1,   1,1.01010001, -75.351644, 1.10000, 0.90000, 1.10000, 0.90000
75536,'Seabrook    ',  69.0000,1,  22,   1,   1,1.00914776, -75.515657, 1.10000, 0.90000, 1.10000, 0.90000
75537,'Newington   ', 138.0000,1,  22,   1,   1,1.01575351, -75.482292, 1.10000, 0.90000, 1.10000, 0.90000
75538,'Newington   ',  69.0000,1,  22,   1,   1,1.01490021, -75.577211, 1.10000, 0.90000, 1.10000, 0.90000
75539,'Granite Ri~1', 138.0000,1,  22,   1,   1,1.00262773, -76.876716, 1.10000, 0.90000, 1.10000, 0.90000
75540,'Granite Ri~1',  69.0000,1,  22,   1,   1,1.00206816, -76.955584, 1.10000, 0.90000, 1.10000, 0.90000
75541,'Essential ~2', 138.0000,1,  22,   1,   1,1.01474690, -75.360728, 1.10000, 0.90000, 1.10000, 0.90000
75542,'Schiller    ',  69.0000,1,  22,   1,   1,1.01269114, -75.819157, 1.10000, 0.90000, 1.10000, 0.90000
75543,'Merrimack   ', 138.0000,1,  22,   1,   1,1.00357401, -77.203493, 1.10000, 0.90000, 1.10000, 0.90000
75544,'Merrimack   ',  69.0000,1,  22,   1,   1,1.00023782, -77.633918, 1.10000, 0.90000, 1.10000, 0.90000
75545,'Berlin Gor~1', 138.0000,1,  22,   1,   1,1.01641178, -75.985301, 1.10000, 0.90000, 1.10000, 0.90000
75546,'Berlin Gor~1',  69.0000,2,  22,   1,   1,1.01724732, -76.079018, 1.10000, 0.90000, 1.10000, 0.90000
75547,'Rhode Isla~1',  69.0000,1,  30,   1,   1,1.00857723, -75.469287, 1.10000, 0.90000, 1.10000, 0.90000
75548,'Tiverton P~1',  69.0000,1,  30,   1,   1,0.99913549, -75.505166, 1.10000, 0.90000, 1.10000, 0.90000
75549,'Manchester~1',  69.0000,1,  30,   1,   1,1.01193714, -76.433683, 1.10000, 0.90000, 1.10000, 0.90000
75550,'Ocean Stat~1', 138.0000,1,  30,   1,   1,1.01991975, -73.644261, 1.10000, 0.90000, 1.10000, 0.90000
75551,'Ocean Stat~1',  69.0000,1,  30,   1,   1,1.01327014, -74.410895, 1.10000, 0.90000, 1.10000, 0.90000
75552,'Ocean Stat~2',  69.0000,1,  30,   1,   1,1.01436245, -74.205252, 1.10000, 0.90000, 1.10000, 0.90000
75553,'Pawtucket ~1',  69.0000,2,  30,   1,   1,1.01169205, -76.290932, 1.10000, 0.90000, 1.10000, 0.90000
75554,'Ridgewood ~1',  69.0000,2,  30,   1,   1,1.01999998, -74.205463, 1.10000, 0.90000, 1.10000, 0.90000
75555,'J C McNeil  ',  69.0000,2,  35,   1,   1,1.01291573, -68.758818, 1.10000, 0.90000, 1.10000, 0.90000
75556,'Bellows Fa~1',  69.0000,1,  35,   1,   1,0.98322350, -76.772078, 1.10000, 0.90000, 1.10000, 0.90000
75557,'Vernon Dam  ',  69.0000,2,  35,   1,   1,1.00454056, -73.158655, 1.10000, 0.90000, 1.10000, 0.90000
75558,'9001010600  ',  69.0000,1,   3,   1,   1,0.97584671, -66.412552, 1.10000, 0.90000, 1.10000, 0.90000
75559,'9001020100  ',  69.0000,1,   3,   1,   1,0.97711039, -65.933182, 1.10000, 0.90000, 1.10000, 0.90000
75560,'9001020900  ',  69.0000,1,   3,   1,   1,0.97781789, -65.724677, 1.10000, 0.90000, 1.10000, 0.90000
75561,'9001021600  ',  69.0000,1,   3,   1,   1,0.97786397, -65.780507, 1.10000, 0.90000, 1.10000, 0.90000
75562,'9001022300  ',  69.0000,1,   3,   1,   1,0.97961080, -65.882816, 1.10000, 0.90000, 1.10000, 0.90000
75563,'9001030100  ',  69.0000,1,   3,   1,   1,0.98036301, -65.551129, 1.10000, 0.90000, 1.10000, 0.90000
75564,'9001035300  ',  69.0000,1,   3,   1,   1,0.98119348, -65.477984, 1.10000, 0.90000, 1.10000, 0.90000
75565,'9001043100  ',  69.0000,1,   3,   1,   1,0.98596025, -65.006353, 1.10000, 0.90000, 1.10000, 0.90000
75566,'9001043700  ',  69.0000,1,   3,   1,   1,0.98709798, -64.897152, 1.10000, 0.90000, 1.10000, 0.90000
75567,'9001043800  ',  69.0000,1,   3,   1,   1,0.98333400, -65.069764, 1.10000, 0.90000, 1.10000, 0.90000
75568,'9001044200  ',  69.0000,1,   3,   1,   1,0.98487312, -65.059615, 1.10000, 0.90000, 1.10000, 0.90000
75569,'9001045102  ',  69.0000,1,   3,   1,   1,0.98484111, -65.108840, 1.10000, 0.90000, 1.10000, 0.90000
75570,'9001050100  ',  69.0000,1,   3,   1,   1,0.99057418, -64.842346, 1.10000, 0.90000, 1.10000, 0.90000
75571,'9001050300  ',  69.0000,1,   3,   1,   1,0.99209732, -64.625679, 1.10000, 0.90000, 1.10000, 0.90000
75572,'9001050400  ',  69.0000,1,   3,   1,   1,0.99132389, -64.799699, 1.10000, 0.90000, 1.10000, 0.90000
75573,'9001050500  ',  69.0000,1,   3,   1,   1,1.00069273, -63.699389, 1.10000, 0.90000, 1.10000, 0.90000
75574,'9001060600  ',  69.0000,1,   3,   1,   1,1.00426245, -63.664917, 1.10000, 0.90000, 1.10000, 0.90000
75575,'9001060700  ', 138.0000,1,   3,   1,   1,1.01048350, -63.044053, 1.10000, 0.90000, 1.10000, 0.90000
75576,'9001061300  ',  69.0000,1,   3,   1,   1,1.00777316, -63.386847, 1.10000, 0.90000, 1.10000, 0.90000
75577,'9001070100  ',  69.0000,1,   3,   1,   1,1.00645602, -63.655895, 1.10000, 0.90000, 1.10000, 0.90000
75578,'9001070300  ', 230.0000,1,   3,   1,   1,1.01719725, -62.021546, 1.10000, 0.90000, 1.10000, 0.90000
75579,'9001070300  ', 138.0000,1,   3,   1,   1,1.01550794, -62.609824, 1.10000, 0.90000, 1.10000, 0.90000
75580,'9001070600  ', 138.0000,1,   3,   1,   1,1.01326978, -62.940009, 1.10000, 0.90000, 1.10000, 0.90000
75581,'9001070600  ',  69.0000,1,   3,   1,   1,1.01215100, -63.062249, 1.10000, 0.90000, 1.10000, 0.90000
75582,'9001071000  ', 138.0000,1,   3,   1,   1,1.01267874, -62.900442, 1.10000, 0.90000, 1.10000, 0.90000
75583,'9001071200  ',  69.0000,1,   3,   1,   1,1.00486660, -63.753307, 1.10000, 0.90000, 1.10000, 0.90000
75584,'9001071400  ',  69.0000,1,   3,   1,   1,1.00652373, -63.729196, 1.10000, 0.90000, 1.10000, 0.90000
75585,'9001072000  ',  69.0000,1,   3,   1,   1,1.00822961, -63.457389, 1.10000, 0.90000, 1.10000, 0.90000
75586,'9001072100  ',  69.0000,1,   3,   1,   1,1.00799775, -63.471063, 1.10000, 0.90000, 1.10000, 0.90000
75587,'9001072300  ',  69.0000,1,   3,   1,   1,1.00509858, -64.179934, 1.10000, 0.90000, 1.10000, 0.90000
75588,'9001072600  ',  69.0000,1,   3,   1,   1,1.00353169, -64.218729, 1.10000, 0.90000, 1.10000, 0.90000
75589,'9001072900  ',  69.0000,1,   3,   1,   1,1.00521791, -64.204359, 1.10000, 0.90000, 1.10000, 0.90000
75590,'9001073700  ',  69.0000,1,   3,   1,   1,1.00667286, -64.138003, 1.10000, 0.90000, 1.10000, 0.90000
75591,'9001073900  ',  69.0000,1,   3,   1,   1,1.00703526, -63.946813, 1.10000, 0.90000, 1.10000, 0.90000
75592,'9001074300  ',  69.0000,1,   3,   1,   1,1.00781953, -63.881721, 1.10000, 0.90000, 1.10000, 0.90000
75593,'9001080400  ',  69.0000,1,   3,   1,   1,1.00848067, -63.865404, 1.10000, 0.90000, 1.10000, 0.90000
75594,'9001080800  ',  69.0000,1,   3,   1,   1,1.01367497, -63.976702, 1.10000, 0.90000, 1.10000, 0.90000
75595,'9001100100  ',  69.0000,1,   3,   1,   1,0.99747419, -65.386781, 1.10000, 0.90000, 1.10000, 0.90000
75596,'9001100200  ',  69.0000,1,   3,   1,   1,0.99567294, -65.665869, 1.10000, 0.90000, 1.10000, 0.90000
75597,'9001110201  ',  69.0000,1,   3,   1,   1,0.99640197, -65.879217, 1.10000, 0.90000, 1.10000, 0.90000
75598,'9001110202  ', 138.0000,1,   3,   1,   1,1.00744247, -64.521976, 1.10000, 0.90000, 1.10000, 0.90000
75599,'9001110301  ',  69.0000,1,   3,   1,   1,0.99488997, -65.821454, 1.10000, 0.90000, 1.10000, 0.90000
75600,'9001110600  ',  69.0000,1,   3,   1,   1,0.99755549, -65.538302, 1.10000, 0.90000, 1.10000, 0.90000
75601,'9001200200  ',  69.0000,1,   3,   1,   1,0.97495741, -67.801410, 1.10000, 0.90000, 1.10000, 0.90000
75602,'9001210200  ',  69.0000,1,   3,   1,   1,0.97030538, -68.417957, 1.10000, 0.90000, 1.10000, 0.90000
75603,'9001210400  ', 138.0000,1,   3,   1,   1,0.98529685, -66.649082, 1.10000, 0.90000, 1.10000, 0.90000
75604,'9001210400  ',  69.0000,1,   3,   1,   1,0.97717118, -67.263846, 1.10000, 0.90000, 1.10000, 0.90000
75605,'9001210500  ',  69.0000,1,   3,   1,   1,0.97532243, -66.998384, 1.10000, 0.90000, 1.10000, 0.90000
75606,'9001211100  ',  69.0000,1,   3,   1,   1,0.96982533, -68.478281, 1.10000, 0.90000, 1.10000, 0.90000
75607,'9001245500  ',  69.0000,1,   3,   1,   1,0.97804815, -66.338479, 1.10000, 0.90000, 1.10000, 0.90000
75608,'9001257200  ',  69.0000,1,   3,   1,   1,1.00379467, -63.877596, 1.10000, 0.90000, 1.10000, 0.90000
75609,'9003400100  ',  69.0000,1,   3,   1,   1,0.97372222, -71.050872, 1.10000, 0.90000, 1.10000, 0.90000
75610,'9003400300  ',  69.0000,1,   3,   1,   1,0.97489488, -70.934458, 1.10000, 0.90000, 1.10000, 0.90000
75611,'9003405100  ',  69.0000,1,   3,   1,   1,0.96892053, -72.078884, 1.10000, 0.90000, 1.10000, 0.90000
75612,'9003405402  ', 138.0000,1,   3,   1,   1,0.97687089, -70.999420, 1.10000, 0.90000, 1.10000, 0.90000
75613,'9003405402  ',  69.0000,1,   3,   1,   1,0.97206956, -71.481434, 1.10000, 0.90000, 1.10000, 0.90000
75614,'9003405600  ',  69.0000,1,   3,   1,   1,0.96731091, -71.904871, 1.10000, 0.90000, 1.10000, 0.90000
75615,'9003405900  ',  69.0000,1,   3,   1,   1,0.97007680, -71.727512, 1.10000, 0.90000, 1.10000, 0.90000
75616,'9003406002  ',  69.0000,1,   3,   1,   1,0.96915573, -72.175340, 1.10000, 0.90000, 1.10000, 0.90000
75617,'9003415400  ',  69.0000,1,   3,   1,   1,0.97193432, -71.314552, 1.10000, 0.90000, 1.10000, 0.90000
75618,'9003415600  ',  69.0000,1,   3,   1,   1,0.97360462, -71.360389, 1.10000, 0.90000, 1.10000, 0.90000
75619,'9003415700  ',  69.0000,1,   3,   1,   1,0.97098976, -71.486556, 1.10000, 0.90000, 1.10000, 0.90000
75620,'9003416300  ',  69.0000,1,   3,   1,   1,0.97004986, -71.733440, 1.10000, 0.90000, 1.10000, 0.90000
75621,'9003420600  ',  69.0000,1,   3,   1,   1,0.96899903, -71.669810, 1.10000, 0.90000, 1.10000, 0.90000
75622,'9003430100  ',  69.0000,1,   3,   1,   1,0.97412926, -70.484629, 1.10000, 0.90000, 1.10000, 0.90000
75623,'9003430302  ',  69.0000,1,   3,   1,   1,0.97588491, -70.286403, 1.10000, 0.90000, 1.10000, 0.90000
75624,'9003430602  ',  69.0000,1,   3,   1,   1,0.96993709, -71.456729, 1.10000, 0.90000, 1.10000, 0.90000
75625,'9003460100  ',  69.0000,1,   3,   1,   1,0.96983659, -72.056891, 1.10000, 0.90000, 1.10000, 0.90000
75626,'9003460202  ', 138.0000,1,   3,   1,   1,0.98009396, -70.863097, 1.10000, 0.90000, 1.10000, 0.90000
75627,'9003460202  ',  69.0000,1,   3,   1,   1,0.97251260, -71.827219, 1.10000, 0.90000, 1.10000, 0.90000
75628,'9003462201  ',  69.0000,1,   3,   1,   1,0.96632344, -73.072540, 1.10000, 0.90000, 1.10000, 0.90000
75629,'9003470100  ',  69.0000,1,   3,   1,   1,0.97052157, -74.835979, 1.10000, 0.90000, 1.10000, 0.90000
75630,'9003473501  ',  69.0000,1,   3,   1,   1,0.97893214, -73.752212, 1.10000, 0.90000, 1.10000, 0.90000
75631,'9003473601  ',  69.0000,1,   3,   1,   1,0.97545475, -73.603853, 1.10000, 0.90000, 1.10000, 0.90000
75632,'9003476300  ',  69.0000,1,   3,   1,   1,0.98647076, -73.994704, 1.10000, 0.90000, 1.10000, 0.90000
75633,'9003477101  ',  69.0000,1,   3,   1,   1,0.98796052, -74.759808, 1.10000, 0.90000, 1.10000, 0.90000
75634,'9003477102  ',  69.0000,1,   3,   1,   1,0.99587888, -73.749944, 1.10000, 0.90000, 1.10000, 0.90000
75635,'9003481300  ',  69.0000,1,   3,   1,   1,0.99498272, -73.695460, 1.10000, 0.90000, 1.10000, 0.90000
75636,'9003484100  ',  69.0000,1,   3,   1,   1,0.96610135, -74.445449, 1.10000, 0.90000, 1.10000, 0.90000
75637,'9003490302  ',  69.0000,1,   3,   1,   1,0.96890092, -70.799057, 1.10000, 0.90000, 1.10000, 0.90000
75638,'9003492100  ', 138.0000,1,   3,   1,   1,0.98459464, -70.865883, 1.10000, 0.90000, 1.10000, 0.90000
75639,'9003492100  ',  69.0000,1,   3,   1,   1,0.97952694, -71.419880, 1.10000, 0.90000, 1.10000, 0.90000
75640,'9003492200  ',  69.0000,1,   3,   1,   1,0.97389328, -72.129427, 1.10000, 0.90000, 1.10000, 0.90000
75641,'9003492400  ',  69.0000,1,   3,   1,   1,0.97239143, -71.369569, 1.10000, 0.90000, 1.10000, 0.90000
75642,'9003494202  ',  69.0000,1,   3,   1,   1,0.97575092, -71.015820, 1.10000, 0.90000, 1.10000, 0.90000
75643,'9003494400  ',  69.0000,1,   3,   1,   1,0.97198313, -71.838611, 1.10000, 0.90000, 1.10000, 0.90000
75644,'9003496100  ',  69.0000,1,   3,   1,   1,0.97034246, -72.221567, 1.10000, 0.90000, 1.10000, 0.90000
75645,'9003500400  ',  69.0000,1,   3,   1,   1,0.97284234, -72.327967, 1.10000, 0.90000, 1.10000, 0.90000
75646,'9003500500  ',  69.0000,1,   3,   1,   1,0.97669357, -71.939698, 1.10000, 0.90000, 1.10000, 0.90000
75647,'9003500700  ',  69.0000,1,   3,   1,   1,0.96947289, -72.727123, 1.10000, 0.90000, 1.10000, 0.90000
75648,'9003501500  ',  69.0000,1,   3,   1,   1,0.97100741, -72.627990, 1.10000, 0.90000, 1.10000, 0.90000
75649,'9003501700  ',  69.0000,1,   3,   1,   1,0.97087812, -72.432879, 1.10000, 0.90000, 1.10000, 0.90000
75650,'9003502100  ',  69.0000,1,   3,   1,   1,0.97227252, -72.297061, 1.10000, 0.90000, 1.10000, 0.90000
75651,'9003502300  ',  69.0000,1,   3,   1,   1,0.97135854, -72.303201, 1.10000, 0.90000, 1.10000, 0.90000
75652,'9003502500  ',  69.0000,1,   3,   1,   1,0.96832925, -72.517068, 1.10000, 0.90000, 1.10000, 0.90000
75653,'9003503900  ',  69.0000,1,   3,   1,   1,0.96609223, -73.145035, 1.10000, 0.90000, 1.10000, 0.90000
75654,'9003504000  ',  69.0000,1,   3,   1,   1,0.96773541, -72.533167, 1.10000, 0.90000, 1.10000, 0.90000
75655,'9003504200  ',  69.0000,1,   3,   1,   1,0.96724105, -72.605457, 1.10000, 0.90000, 1.10000, 0.90000
75656,'9003504900  ',  69.0000,1,   3,   1,   1,0.96956533, -72.356996, 1.10000, 0.90000, 1.10000, 0.90000
75657,'9003510400  ',  69.0000,1,   3,   1,   1,0.97188717, -72.338014, 1.10000, 0.90000, 1.10000, 0.90000
75658,'9003510600  ',  69.0000,1,   3,   1,   1,0.97197330, -72.106901, 1.10000, 0.90000, 1.10000, 0.90000
75659,'9003510800  ',  69.0000,1,   3,   1,   1,0.97741634, -71.613550, 1.10000, 0.90000, 1.10000, 0.90000
75660,'9003511000  ',  69.0000,1,   3,   1,   1,0.97378558, -71.770603, 1.10000, 0.90000, 1.10000, 0.90000
75661,'9003514102  ',  69.0000,1,   3,   1,   1,0.96439385, -72.703983, 1.10000, 0.90000, 1.10000, 0.90000
75662,'9003514300  ',  69.0000,1,   3,   1,   1,0.96256310, -72.676635, 1.10000, 0.90000, 1.10000, 0.90000
75663,'9003515101  ',  69.0000,1,   3,   1,   1,0.96532011, -72.477972, 1.10000, 0.90000, 1.10000, 0.90000
75664,'9003515102  ',  69.0000,1,   3,   1,   1,0.97090805, -72.002338, 1.10000, 0.90000, 1.10000, 0.90000
75665,'9003520202  ',  69.0000,1,   3,   1,   1,0.97418559, -71.058911, 1.10000, 0.90000, 1.10000, 0.90000
75666,'9003520501  ',  69.0000,1,   3,   1,   1,0.97376454, -71.045285, 1.10000, 0.90000, 1.10000, 0.90000
75667,'9003524200  ',  69.0000,1,   3,   1,   1,0.97059947, -71.114502, 1.10000, 0.90000, 1.10000, 0.90000
75668,'9003524300  ',  69.0000,1,   3,   1,   1,0.98693794, -73.613955, 1.10000, 0.90000, 1.10000, 0.90000
75669,'9003524600  ',  69.0000,1,   3,   1,   1,0.96774429, -72.504555, 1.10000, 0.90000, 1.10000, 0.90000
75670,'9005253300  ',  69.0000,1,   3,   1,   1,0.98104155, -68.863210, 1.10000, 0.90000, 1.10000, 0.90000
75671,'9005306100  ',  69.0000,1,   3,   1,   1,0.96780080, -73.633203, 1.10000, 0.90000, 1.10000, 0.90000
75672,'9005310700  ',  69.0000,1,   3,   1,   1,0.96388620, -76.163624, 1.10000, 0.90000, 1.10000, 0.90000
75673,'9005360200  ',  69.0000,1,   3,   1,   1,0.96248406, -70.694541, 1.10000, 0.90000, 1.10000, 0.90000
75674,'9005425300  ',  69.0000,1,   3,   1,   1,0.96359420, -71.678847, 1.10000, 0.90000, 1.10000, 0.90000
75675,'9007541700  ',  69.0000,1,   3,   1,   1,0.97498739, -70.257819, 1.10000, 0.90000, 1.10000, 0.90000
75676,'9007542000  ',  69.0000,1,   3,   1,   1,0.98286074, -69.376492, 1.10000, 0.90000, 1.10000, 0.90000
75677,'9007550100  ',  69.0000,1,   3,   1,   1,0.98082912, -70.310486, 1.10000, 0.90000, 1.10000, 0.90000
75678,'9007560200  ',  69.0000,1,   3,   1,   1,0.97182006, -70.846369, 1.10000, 0.90000, 1.10000, 0.90000
75679,'9007570200  ',  69.0000,1,   3,   1,   1,0.96465492, -71.302503, 1.10000, 0.90000, 1.10000, 0.90000
75680,'9007590100  ',  69.0000,1,   3,   1,   1,0.98506182, -68.351342, 1.10000, 0.90000, 1.10000, 0.90000
75681,'9007595102  ',  69.0000,1,   3,   1,   1,0.99053937, -68.129170, 1.10000, 0.90000, 1.10000, 0.90000
75682,'9007610200  ',  69.0000,1,   3,   1,   1,0.98697346, -67.272610, 1.10000, 0.90000, 1.10000, 0.90000
75683,'9007620100  ',  69.0000,1,   3,   1,   1,0.98615336, -67.783344, 1.10000, 0.90000, 1.10000, 0.90000
75684,'9007670200  ',  69.0000,1,   3,   1,   1,0.99019849, -66.709269, 1.10000, 0.90000, 1.10000, 0.90000
75685,'9007680100  ',  69.0000,1,   3,   1,   1,0.98567832, -67.138888, 1.10000, 0.90000, 1.10000, 0.90000
75686,'9007680200  ',  69.0000,1,   3,   1,   1,0.97683269, -69.584997, 1.10000, 0.90000, 1.10000, 0.90000
75687,'9009125100  ',  69.0000,1,   3,   1,   1,0.99547803, -66.309006, 1.10000, 0.90000, 1.10000, 0.90000
75688,'9009125300  ',  69.0000,1,   3,   1,   1,0.99050874, -66.450364, 1.10000, 0.90000, 1.10000, 0.90000
75689,'9009130101  ',  69.0000,1,   3,   1,   1,0.98947018, -66.734568, 1.10000, 0.90000, 1.10000, 0.90000
75690,'9009130200  ',  69.0000,1,   3,   1,   1,0.99014276, -66.691538, 1.10000, 0.90000, 1.10000, 0.90000
75691,'9009140200  ',  69.0000,1,   3,   1,   1,0.99486250, -66.415373, 1.10000, 0.90000, 1.10000, 0.90000
75692,'9009140300  ',  69.0000,1,   3,   1,   1,0.99240142, -66.701128, 1.10000, 0.90000, 1.10000, 0.90000
75693,'9009140800  ',  69.0000,1,   3,   1,   1,0.99090379, -66.926940, 1.10000, 0.90000, 1.10000, 0.90000
75694,'9009141400  ',  69.0000,1,   3,   1,   1,0.99125886, -66.997694, 1.10000, 0.90000, 1.10000, 0.90000
75695,'9009142400  ',  69.0000,1,   3,   1,   1,0.99242610, -66.950177, 1.10000, 0.90000, 1.10000, 0.90000
75696,'9009142500  ',  69.0000,1,   3,   1,   1,0.98788458, -67.354182, 1.10000, 0.90000, 1.10000, 0.90000
75697,'9009142604  ',  69.0000,1,   3,   1,   1,0.98768359, -67.356730, 1.10000, 0.90000, 1.10000, 0.90000
75698,'9009142700  ', 138.0000,1,   3,   1,   1,1.00068486, -66.010582, 1.10000, 0.90000, 1.10000, 0.90000
75699,'9009142700  ',  69.0000,1,   3,   1,   1,0.99680948, -66.501051, 1.10000, 0.90000, 1.10000, 0.90000
75700,'9009150600  ',  69.0000,1,   3,   1,   1,1.00911093, -64.616110, 1.10000, 0.90000, 1.10000, 0.90000
75701,'9009150800  ',  69.0000,1,   3,   1,   1,1.00462067, -65.116811, 1.10000, 0.90000, 1.10000, 0.90000
75702,'9009154100  ',  69.0000,1,   3,   1,   1,0.99282968, -66.695383, 1.10000, 0.90000, 1.10000, 0.90000
75703,'9009154600  ',  69.0000,1,   3,   1,   1,0.99629837, -66.223752, 1.10000, 0.90000, 1.10000, 0.90000
75704,'9009154700  ',  69.0000,1,   3,   1,   1,0.99830824, -66.007850, 1.10000, 0.90000, 1.10000, 0.90000
75705,'9009165100  ',  69.0000,1,   3,   1,   1,0.99094015, -67.145568, 1.10000, 0.90000, 1.10000, 0.90000
75706,'9009165600  ',  69.0000,1,   3,   1,   1,0.99046361, -67.195620, 1.10000, 0.90000, 1.10000, 0.90000
75707,'9009165801  ',  69.0000,1,   3,   1,   1,0.98958808, -67.536480, 1.10000, 0.90000, 1.10000, 0.90000
75708,'9009166002  ',  69.0000,1,   3,   1,   1,0.98138922, -68.740752, 1.10000, 0.90000, 1.10000, 0.90000
75709,'9009167100  ',  69.0000,1,   3,   1,   1,0.98753607, -67.845819, 1.10000, 0.90000, 1.10000, 0.90000
75710,'9009167201  ',  69.0000,1,   3,   1,   1,0.98590368, -67.991043, 1.10000, 0.90000, 1.10000, 0.90000
75711,'9009167300  ',  69.0000,1,   3,   1,   1,0.98934191, -67.311999, 1.10000, 0.90000, 1.10000, 0.90000
75712,'9009170400  ',  69.0000,1,   3,   1,   1,0.97854728, -70.111748, 1.10000, 0.90000, 1.10000, 0.90000
75713,'9009170600  ',  69.0000,1,   3,   1,   1,0.98115546, -69.369170, 1.10000, 0.90000, 1.10000, 0.90000
75714,'9009170800  ',  69.0000,1,   3,   1,   1,0.98413837, -69.296948, 1.10000, 0.90000, 1.10000, 0.90000
75715,'9009170900  ',  69.0000,1,   3,   1,   1,0.98363805, -69.453127, 1.10000, 0.90000, 1.10000, 0.90000
75716,'9009171600  ', 138.0000,1,   3,   1,   1,0.98963517, -68.839189, 1.10000, 0.90000, 1.10000, 0.90000
75717,'9009171600  ',  69.0000,1,   3,   1,   1,0.98459035, -69.498336, 1.10000, 0.90000, 1.10000, 0.90000
75718,'9009175800  ',  69.0000,1,   3,   1,   1,0.98803723, -68.879562, 1.10000, 0.90000, 1.10000, 0.90000
75719,'9009190301  ',  69.0000,1,   3,   1,   1,0.98536575, -67.745115, 1.10000, 0.90000, 1.10000, 0.90000
75720,'9009190302  ',  69.0000,1,   3,   1,   1,0.98774451, -67.333125, 1.10000, 0.90000, 1.10000, 0.90000
75721,'9009341100  ',  69.0000,1,   3,   1,   1,0.98438430, -67.790488, 1.10000, 0.90000, 1.10000, 0.90000
75722,'9009343101  ',  69.0000,1,   3,   1,   1,0.98429453, -69.307097, 1.10000, 0.90000, 1.10000, 0.90000
75723,'9009343200  ',  69.0000,1,   3,   1,   1,0.97283703, -70.003251, 1.10000, 0.90000, 1.10000, 0.90000
75724,'9009343300  ',  69.0000,1,   3,   1,   1,0.98413873, -68.585167, 1.10000, 0.90000, 1.10000, 0.90000
75725,'9009344200  ',  69.0000,1,   3,   1,   1,0.96757501, -69.742447, 1.10000, 0.90000, 1.10000, 0.90000
75726,'9009345201  ',  69.0000,1,   3,   1,   1,0.97708267, -68.410567, 1.10000, 0.90000, 1.10000, 0.90000
75727,'9009346102  ',  69.0000,1,   3,   1,   1,0.98083198, -67.809879, 1.10000, 0.90000, 1.10000, 0.90000
75728,'9009348122  ',  69.0000,1,   3,   1,   1,0.97755760, -68.348993, 1.10000, 0.90000, 1.10000, 0.90000
75729,'9009350100  ',  69.0000,1,   3,   1,   1,0.97083861, -69.660239, 1.10000, 0.90000, 1.10000, 0.90000
75730,'9009350400  ',  69.0000,1,   3,   1,   1,0.96927416, -69.890819, 1.10000, 0.90000, 1.10000, 0.90000
75731,'9009351700  ',  69.0000,1,   3,   1,   1,0.97567689, -68.879972, 1.10000, 0.90000, 1.10000, 0.90000
75732,'9009351900  ',  69.0000,1,   3,   1,   1,0.95555979, -71.407831, 1.10000, 0.90000, 1.10000, 0.90000
75733,'9009352000  ',  69.0000,1,   3,   1,   1,0.96740693, -69.929157, 1.10000, 0.90000, 1.10000, 0.90000
75734,'9009352300  ',  69.0000,1,   3,   1,   1,0.96509337, -70.221421, 1.10000, 0.90000, 1.10000, 0.90000
75735,'9009352800  ',  69.0000,1,   3,   1,   1,0.96848965, -70.037525, 1.10000, 0.90000, 1.10000, 0.90000
75736,'9009361401  ',  69.0000,1,   3,   1,   1,0.99048173, -66.975264, 1.10000, 0.90000, 1.10000, 0.90000
75737,'9009361402  ',  69.0000,1,   3,   1,   1,0.99073231, -66.975127, 1.10000, 0.90000, 1.10000, 0.90000
75738,'9009361500  ',  69.0000,1,   3,   1,   1,0.99295264, -66.672919, 1.10000, 0.90000, 1.10000, 0.90000
75739,'9011690300  ',  69.0000,1,   3,   1,   1,1.00725186, -65.239631, 1.10000, 0.90000, 1.10000, 0.90000
75740,'9011695201  ',  69.0000,1,   3,   1,   1,1.00083649, -66.274753, 1.10000, 0.90000, 1.10000, 0.90000
75741,'9011696400  ',  69.0000,1,   3,   1,   1,0.97783655, -69.619865, 1.10000, 0.90000, 1.10000, 0.90000
75742,'9011696700  ',  69.0000,1,   3,   1,   1,0.98512995, -68.748149, 1.10000, 0.90000, 1.10000, 0.90000
75743,'9011701200  ',  69.0000,1,   3,   1,   1,1.00203764, -66.878043, 1.10000, 0.90000, 1.10000, 0.90000
75744,'9011702600  ', 138.0000,1,   3,   1,   1,1.01023591, -64.261193, 1.10000, 0.90000, 1.10000, 0.90000
75745,'9011702700  ', 138.0000,1,   3,   1,   1,1.00853276, -64.514859, 1.10000, 0.90000, 1.10000, 0.90000
75746,'9011702700  ',  69.0000,1,   3,   1,   1,1.00365102, -65.302544, 1.10000, 0.90000, 1.10000, 0.90000
75747,'9011702800  ',  69.0000,1,   3,   1,   1,0.99534249, -66.068556, 1.10000, 0.90000, 1.10000, 0.90000
75748,'9011705200  ',  69.0000,1,   3,   1,   1,0.99237621, -67.253813, 1.10000, 0.90000, 1.10000, 0.90000
75749,'9011705300  ',  69.0000,1,   3,   1,   1,0.99981225, -65.753097, 1.10000, 0.90000, 1.10000, 0.90000
75750,'9011709200  ',  69.0000,1,   3,   1,   1,0.98431885, -69.741074, 1.10000, 0.90000, 1.10000, 0.90000
75751,'9011710100  ',  69.0000,1,   3,   1,   1,0.98479265, -69.752064, 1.10000, 0.90000, 1.10000, 0.90000
75752,'9011715100  ',  69.0000,1,   3,   1,   1,0.98881590, -67.853879, 1.10000, 0.90000, 1.10000, 0.90000
75753,'9011716101  ',  69.0000,1,   3,   1,   1,1.00083041, -65.892980, 1.10000, 0.90000, 1.10000, 0.90000
75754,'9011870300  ',  69.0000,1,   3,   1,   1,1.00420070, -65.765207, 1.10000, 0.90000, 1.10000, 0.90000
75755,'9011980000  ', 138.0000,1,   3,   1,   1,1.01001632, -65.073248, 1.10000, 0.90000, 1.10000, 0.90000
75756,'9011980000  ',  69.0000,1,   3,   1,   1,1.00988317, -64.959279, 1.10000, 0.90000, 1.10000, 0.90000
75757,'9013850200  ',  69.0000,1,   3,   1,   1,0.96895534, -70.735980, 1.10000, 0.90000, 1.10000, 0.90000
75758,'9013881100  ',  69.0000,1,   3,   1,   1,0.98062956, -71.555999, 1.10000, 0.90000, 1.10000, 0.90000
75759,'9013881300  ',  69.0000,1,   3,   1,   1,0.97071773, -73.127092, 1.10000, 0.90000, 1.10000, 0.90000
75760,'9015800300  ',  69.0000,1,   3,   1,   1,0.97694111, -70.699916, 1.10000, 0.90000, 1.10000, 0.90000
75761,'9015800400  ',  69.0000,1,   3,   1,   1,0.98021907, -70.272019, 1.10000, 0.90000, 1.10000, 0.90000
75762,'9015815000  ',  69.0000,1,   3,   1,   1,0.98848045, -71.891272, 1.10000, 0.90000, 1.10000, 0.90000
75763,'9015902500  ',  69.0000,1,   3,   1,   1,0.99796981, -71.978740, 1.10000, 0.90000, 1.10000, 0.90000
75764,'9015903100  ',  69.0000,1,   3,   1,   1,1.00330818, -72.597323, 1.10000, 0.90000, 1.10000, 0.90000
75765,'9015904400  ',  69.0000,1,   3,   1,   1,0.99917674, -72.132207, 1.10000, 0.90000, 1.10000, 0.90000
75766,'9015905100  ',  69.0000,1,   3,   1,   1,0.99036860, -71.526137, 1.10000, 0.90000, 1.10000, 0.90000
75767,'9015908100  ',  69.0000,1,   3,   1,   1,0.97731632, -73.098372, 1.10000, 0.90000, 1.10000, 0.90000
75768,'23001010300 ',  69.0000,1,  14,   1,   1,0.99069744, -79.309151, 1.10000, 0.90000, 1.10000, 0.90000
75769,'23001010700 ', 138.0000,1,  14,   1,   1,0.99829876, -78.495628, 1.10000, 0.90000, 1.10000, 0.90000
75770,'23001010700 ',  69.0000,1,  14,   1,   1,0.99293363, -79.200333, 1.10000, 0.90000, 1.10000, 0.90000
75771,'23001020100 ',  69.0000,1,  14,   1,   1,0.98942000, -79.416467, 1.10000, 0.90000, 1.10000, 0.90000
75772,'23001020300 ',  69.0000,1,  14,   1,   1,0.98769271, -79.534705, 1.10000, 0.90000, 1.10000, 0.90000
75773,'23001020400 ',  69.0000,1,  14,   1,   1,0.98587626, -79.573364, 1.10000, 0.90000, 1.10000, 0.90000
75774,'23001020600 ',  69.0000,1,  14,   1,   1,0.98154229, -80.041375, 1.10000, 0.90000, 1.10000, 0.90000
75775,'23001020800 ',  69.0000,1,  14,   1,   1,0.98231059, -79.912025, 1.10000, 0.90000, 1.10000, 0.90000
75776,'23001030200 ',  69.0000,1,  14,   1,   1,0.98341453, -80.034716, 1.10000, 0.90000, 1.10000, 0.90000
75777,'23001042000 ',  69.0000,1,  14,   1,   1,0.99114382, -79.824072, 1.10000, 0.90000, 1.10000, 0.90000
75778,'23003950600 ',  69.0000,1,  14,   1,   1,1.01246905, -82.013537, 1.10000, 0.90000, 1.10000, 0.90000
75779,'23003950900 ',  69.0000,1,  14,   1,   1,1.01335931, -81.656025, 1.10000, 0.90000, 1.10000, 0.90000
75780,'23003952000 ',  69.0000,1,  14,   1,   1,1.00760663, -81.666311, 1.10000, 0.90000, 1.10000, 0.90000
75781,'23003952500 ',  69.0000,1,  14,   1,   1,0.98866397, -80.576322, 1.10000, 0.90000, 1.10000, 0.90000
75782,'23003952700 ',  69.0000,1,  14,   1,   1,1.00631273, -80.207615, 1.10000, 0.90000, 1.10000, 0.90000
75783,'23005000100 ',  69.0000,1,  14,   1,   1,0.99736708, -79.031648, 1.10000, 0.90000, 1.10000, 0.90000
75784,'23005001800 ',  69.0000,1,  14,   1,   1,0.99679810, -79.097853, 1.10000, 0.90000, 1.10000, 0.90000
75785,'23005002102 ',  69.0000,1,  14,   1,   1,0.99333650, -79.441261, 1.10000, 0.90000, 1.10000, 0.90000
75786,'23005002300 ', 138.0000,1,  14,   1,   1,1.00780952, -77.693047, 1.10000, 0.90000, 1.10000, 0.90000
75787,'23005002600 ',  69.0000,1,  14,   1,   1,0.99051851, -79.691895, 1.10000, 0.90000, 1.10000, 0.90000
75788,'23005002800 ',  69.0000,1,  14,   1,   1,0.99390697, -79.390581, 1.10000, 0.90000, 1.10000, 0.90000
75789,'23005002900 ', 138.0000,1,  14,   1,   1,1.00438786, -78.405169, 1.10000, 0.90000, 1.10000, 0.90000
75790,'23005002900 ',  69.0000,1,  14,   1,   1,1.00037670, -78.870196, 1.10000, 0.90000, 1.10000, 0.90000
75791,'23005003000 ',  69.0000,1,  14,   1,   1,0.99814695, -79.004040, 1.10000, 0.90000, 1.10000, 0.90000
75792,'23005003400 ',  69.0000,1,  14,   1,   1,0.99620819, -79.188967, 1.10000, 0.90000, 1.10000, 0.90000
75793,'23005003500 ',  69.0000,1,  14,   1,   1,0.99129134, -79.425483, 1.10000, 0.90000, 1.10000, 0.90000
75794,'23005003701 ',  69.0000,1,  14,   1,   1,0.99352735, -79.300402, 1.10000, 0.90000, 1.10000, 0.90000
75795,'23005004002 ',  69.0000,1,  14,   1,   1,0.99193221, -79.630669, 1.10000, 0.90000, 1.10000, 0.90000
75796,'23005004502 ',  69.0000,1,  14,   1,   1,0.99529392, -79.084151, 1.10000, 0.90000, 1.10000, 0.90000
75797,'23005004801 ',  69.0000,1,  14,   1,   1,0.97956204, -80.209042, 1.10000, 0.90000, 1.10000, 0.90000
75798,'23005011100 ', 138.0000,1,  14,   1,   1,0.99707162, -79.118534, 1.10000, 0.90000, 1.10000, 0.90000
75799,'23005011100 ',  69.0000,1,  14,   1,   1,0.99062788, -79.859002, 1.10000, 0.90000, 1.10000, 0.90000
75800,'23005011202 ',  69.0000,1,  14,   1,   1,0.98758066, -79.879670, 1.10000, 0.90000, 1.10000, 0.90000
75801,'23005011500 ',  69.0000,1,  14,   1,   1,0.99392420, -78.995530, 1.10000, 0.90000, 1.10000, 0.90000
75802,'23005017002 ',  69.0000,1,  14,   1,   1,0.98240238, -80.189884, 1.10000, 0.90000, 1.10000, 0.90000
75803,'23005017301 ', 138.0000,1,  14,   1,   1,1.00297689, -78.389808, 1.10000, 0.90000, 1.10000, 0.90000
75804,'23005017301 ',  69.0000,1,  14,   1,   1,1.00400937, -78.496967, 1.10000, 0.90000, 1.10000, 0.90000
75805,'23007971400 ',  69.0000,1,  14,   1,   1,1.00795555, -79.072875, 1.10000, 0.90000, 1.10000, 0.90000
75806,'23009965300 ',  69.0000,1,  14,   1,   1,1.00037491, -80.568884, 1.10000, 0.90000, 1.10000, 0.90000
75807,'23009965503 ',  69.0000,1,  14,   1,   1,0.97669691, -81.925285, 1.10000, 0.90000, 1.10000, 0.90000
75808,'23009965900 ',  69.0000,1,  14,   1,   1,0.96966380, -82.945360, 1.10000, 0.90000, 1.10000, 0.90000
75809,'23011010200 ',  69.0000,1,  14,   1,   1,0.96499902, -82.794262, 1.10000, 0.90000, 1.10000, 0.90000
75810,'23011010600 ',  69.0000,1,  14,   1,   1,0.95765853, -83.770296, 1.10000, 0.90000, 1.10000, 0.90000
75811,'23011022000 ',  69.0000,1,  14,   1,   1,0.97513509, -82.574576, 1.10000, 0.90000, 1.10000, 0.90000
75812,'23011023001 ',  69.0000,1,  14,   1,   1,0.96755058, -82.950510, 1.10000, 0.90000, 1.10000, 0.90000
75813,'23011023002 ',  69.0000,1,  14,   1,   1,0.96694201, -82.930770, 1.10000, 0.90000, 1.10000, 0.90000
75814,'23011024101 ',  69.0000,1,  14,   1,   1,0.96886081, -82.936303, 1.10000, 0.90000, 1.10000, 0.90000
75815,'23011024102 ',  69.0000,1,  14,   1,   1,0.96530181, -83.004243, 1.10000, 0.90000, 1.10000, 0.90000
75816,'23011024200 ',  69.0000,1,  14,   1,   1,0.96497905, -83.014563, 1.10000, 0.90000, 1.10000, 0.90000
75817,'23013970400 ',  69.0000,1,  14,   1,   1,0.96639556, -82.583790, 1.10000, 0.90000, 1.10000, 0.90000
75818,'23013970700 ',  69.0000,1,  14,   1,   1,0.95621455, -84.141059, 1.10000, 0.90000, 1.10000, 0.90000
75819,'23017965100 ',  69.0000,1,  14,   1,   1,0.99550831, -77.948345, 1.10000, 0.90000, 1.10000, 0.90000
75820,'23017965400 ',  69.0000,1,  14,   1,   1,1.00979662, -76.369534, 1.10000, 0.90000, 1.10000, 0.90000
75821,'23017965500 ', 138.0000,1,  14,   1,   1,1.01852143, -75.426114, 1.10000, 0.90000, 1.10000, 0.90000
75822,'23017965500 ',  69.0000,1,  14,   1,   1,1.01559591, -75.883641, 1.10000, 0.90000, 1.10000, 0.90000
75823,'23017966200 ',  69.0000,1,  14,   1,   1,0.99002856, -79.449683, 1.10000, 0.90000, 1.10000, 0.90000
75824,'23017966500 ',  69.0000,1,  14,   1,   1,0.99079984, -79.150186, 1.10000, 0.90000, 1.10000, 0.90000
75825,'23019000200 ',  69.0000,1,  14,   1,   1,0.99551678, -80.519106, 1.10000, 0.90000, 1.10000, 0.90000
75826,'23019000700 ', 138.0000,1,  14,   1,   1,1.00107539, -79.781322, 1.10000, 0.90000, 1.10000, 0.90000
75827,'23019002000 ',  69.0000,1,  14,   1,   1,0.99139822, -81.004746, 1.10000, 0.90000, 1.10000, 0.90000
75828,'23019005000 ',  69.0000,1,  14,   1,   1,0.99675846, -80.520793, 1.10000, 0.90000, 1.10000, 0.90000
75829,'23019007200 ',  69.0000,1,  14,   1,   1,0.99603242, -80.505623, 1.10000, 0.90000, 1.10000, 0.90000
75830,'23019009000 ',  69.0000,1,  14,   1,   1,0.99110490, -80.933671, 1.10000, 0.90000, 1.10000, 0.90000
75831,'23019011000 ',  69.0000,1,  14,   1,   1,0.98466295, -81.250981, 1.10000, 0.90000, 1.10000, 0.90000
75832,'23019015000 ',  69.0000,1,  14,   1,   1,0.96768111, -82.613419, 1.10000, 0.90000, 1.10000, 0.90000
75833,'23019020500 ',  69.0000,1,  14,   1,   1,0.98072666, -80.843348, 1.10000, 0.90000, 1.10000, 0.90000
75834,'23019027000 ',  69.0000,1,  14,   1,   1,1.00354183, -79.208993, 1.10000, 0.90000, 1.10000, 0.90000
75835,'23019029000 ',  69.0000,1,  14,   1,   1,1.01067960, -79.236895, 1.10000, 0.90000, 1.10000, 0.90000
75836,'23019030000 ',  69.0000,1,  14,   1,   1,1.01384628, -77.839643, 1.10000, 0.90000, 1.10000, 0.90000
75837,'23019031100 ',  69.0000,1,  14,   1,   1,0.99130994, -80.766324, 1.10000, 0.90000, 1.10000, 0.90000
75838,'23019031200 ',  69.0000,1,  14,   1,   1,0.97177708, -82.018004, 1.10000, 0.90000, 1.10000, 0.90000
75839,'23021960700 ',  69.0000,1,  14,   1,   1,0.97745925, -81.821015, 1.10000, 0.90000, 1.10000, 0.90000
75840,'23021960800 ',  69.0000,1,  14,   1,   1,0.99456817, -79.825684, 1.10000, 0.90000, 1.10000, 0.90000
75841,'23023970600 ',  69.0000,1,  14,   1,   1,0.98500872, -80.286265, 1.10000, 0.90000, 1.10000, 0.90000
75842,'23025965900 ',  69.0000,1,  14,   1,   1,0.96708024, -82.871375, 1.10000, 0.90000, 1.10000, 0.90000
75843,'23025966000 ',  69.0000,1,  14,   1,   1,0.97103524, -82.686939, 1.10000, 0.90000, 1.10000, 0.90000
75844,'23025966500 ',  69.0000,1,  14,   1,   1,0.98257881, -81.700667, 1.10000, 0.90000, 1.10000, 0.90000
75845,'23025966700 ',  69.0000,1,  14,   1,   1,0.97488892, -82.534619, 1.10000, 0.90000, 1.10000, 0.90000
75846,'23025966900 ',  69.0000,1,  14,   1,   1,0.97062659, -82.405727, 1.10000, 0.90000, 1.10000, 0.90000
75847,'23027042000 ', 138.0000,1,  14,   1,   1,1.01005781, -79.191863, 1.10000, 0.90000, 1.10000, 0.90000
75848,'23027042000 ',  69.0000,1,  14,   1,   1,1.00914168, -79.476552, 1.10000, 0.90000, 1.10000, 0.90000
75849,'23027043000 ',  69.0000,1,  14,   1,   1,0.97614318, -81.627475, 1.10000, 0.90000, 1.10000, 0.90000
75850,'23027046002 ',  69.0000,1,  14,   1,   1,0.97091806, -82.302837, 1.10000, 0.90000, 1.10000, 0.90000
75851,'23029955400 ',  69.0000,1,  14,   1,   1,1.01344156, -82.142430, 1.10000, 0.90000, 1.10000, 0.90000
75852,'23029955800 ',  69.0000,1,  14,   1,   1,0.99551702, -83.657885, 1.10000, 0.90000, 1.10000, 0.90000
75853,'23029956300 ',  69.0000,1,  14,   1,   1,0.99650174, -83.238218, 1.10000, 0.90000, 1.10000, 0.90000
75854,'23031005200 ',  69.0000,1,  14,   1,   1,0.98280740, -79.838682, 1.10000, 0.90000, 1.10000, 0.90000
75855,'23031005300 ',  69.0000,1,  14,   1,   1,0.98114145, -79.673371, 1.10000, 0.90000, 1.10000, 0.90000
75856,'23031024000 ',  69.0000,1,  14,   1,   1,0.97162211, -80.781194, 1.10000, 0.90000, 1.10000, 0.90000
75857,'23031025100 ',  69.0000,1,  14,   1,   1,0.98083627, -79.885346, 1.10000, 0.90000, 1.10000, 0.90000
75858,'23031025202 ',  69.0000,1,  14,   1,   1,0.97838658, -80.018268, 1.10000, 0.90000, 1.10000, 0.90000
75859,'23031028002 ',  69.0000,1,  14,   1,   1,0.97915876, -79.599872, 1.10000, 0.90000, 1.10000, 0.90000
75860,'23031030201 ',  69.0000,1,  14,   1,   1,0.96847850, -79.916936, 1.10000, 0.90000, 1.10000, 0.90000
75861,'23031030202 ',  69.0000,1,  14,   1,   1,0.97539878, -79.309199, 1.10000, 0.90000, 1.10000, 0.90000
75862,'23031034001 ',  69.0000,1,  14,   1,   1,0.98041230, -79.289877, 1.10000, 0.90000, 1.10000, 0.90000
75863,'23031037000 ',  69.0000,1,  14,   1,   1,0.99524176, -77.219831, 1.10000, 0.90000, 1.10000, 0.90000
75864,'25001011002 ',  69.0000,1,  16,   1,   1,0.96916938, -78.306329, 1.10000, 0.90000, 1.10000, 0.90000
75865,'25001012001 ',  69.0000,1,  16,   1,   1,0.97375911, -78.247883, 1.10000, 0.90000, 1.10000, 0.90000
75866,'25001012602 ',  69.0000,1,  16,   1,   1,0.97931492, -77.289123, 1.10000, 0.90000, 1.10000, 0.90000
75867,'25001013500 ',  69.0000,1,  16,   1,   1,0.98507458, -76.945797, 1.10000, 0.90000, 1.10000, 0.90000
75868,'25001013600 ',  69.0000,1,  16,   1,   1,0.98293275, -76.938755, 1.10000, 0.90000, 1.10000, 0.90000
75869,'25001013700 ', 138.0000,1,  16,   1,   1,1.00343907, -75.135161, 1.10000, 0.90000, 1.10000, 0.90000
75870,'25001013700 ',  69.0000,1,  16,   1,   1,0.99609995, -76.198622, 1.10000, 0.90000, 1.10000, 0.90000
75871,'25001013800 ',  69.0000,1,  16,   1,   1,0.99810374, -76.155428, 1.10000, 0.90000, 1.10000, 0.90000
75872,'25001014100 ',  69.0000,1,  16,   1,   1,0.96774828, -78.393940, 1.10000, 0.90000, 1.10000, 0.90000
75873,'25001014800 ',  69.0000,1,  16,   1,   1,0.97797364, -77.351250, 1.10000, 0.90000, 1.10000, 0.90000
75874,'25001014900 ',  69.0000,1,  16,   1,   1,0.97886705, -77.337460, 1.10000, 0.90000, 1.10000, 0.90000
75875,'25001015100 ',  69.0000,1,  16,   1,   1,0.97398806, -77.688184, 1.10000, 0.90000, 1.10000, 0.90000
75876,'25001015300 ', 138.0000,1,  16,   1,   1,0.99413037, -75.839484, 1.10000, 0.90000, 1.10000, 0.90000
75877,'25001015300 ',  69.0000,1,  16,   1,   1,0.98676002, -76.855864, 1.10000, 0.90000, 1.10000, 0.90000
75878,'25003900100 ',  69.0000,1,  16,   1,   1,0.98393792, -70.295016, 1.10000, 0.90000, 1.10000, 0.90000
75879,'25003900300 ',  69.0000,1,  16,   1,   1,0.99201649, -70.080330, 1.10000, 0.90000, 1.10000, 0.90000
75880,'25003913100 ',  69.0000,1,  16,   1,   1,0.99079883, -70.223811, 1.10000, 0.90000, 1.10000, 0.90000
75881,'25003914100 ',  69.0000,1,  16,   1,   1,0.96969509, -74.498697, 1.10000, 0.90000, 1.10000, 0.90000
75882,'25003920101 ',  69.0000,1,  16,   1,   1,0.97834963, -72.737697, 1.10000, 0.90000, 1.10000, 0.90000
75883,'25003921300 ',  69.0000,1,  16,   1,   1,0.98372346, -71.765754, 1.10000, 0.90000, 1.10000, 0.90000
75884,'25003921500 ',  69.0000,1,  16,   1,   1,0.97653872, -72.915350, 1.10000, 0.90000, 1.10000, 0.90000
75885,'25003935300 ',  69.0000,1,  16,   1,   1,0.98514885, -71.742859, 1.10000, 0.90000, 1.10000, 0.90000
75886,'25005600202 ',  69.0000,1,  16,   1,   1,0.98862481, -77.858091, 1.10000, 0.90000, 1.10000, 0.90000
75887,'25005610100 ',  69.0000,1,  16,   1,   1,0.98499370, -77.890562, 1.10000, 0.90000, 1.10000, 0.90000
75888,'25005610202 ',  69.0000,1,  16,   1,   1,0.97714520, -78.237747, 1.10000, 0.90000, 1.10000, 0.90000
75889,'25005610203 ',  69.0000,1,  16,   1,   1,0.98628831, -77.897672, 1.10000, 0.90000, 1.10000, 0.90000
75890,'25005610204 ',  69.0000,1,  16,   1,   1,0.98517668, -78.029263, 1.10000, 0.90000, 1.10000, 0.90000
75891,'25005611101 ',  69.0000,1,  16,   1,   1,0.99203956, -77.676497, 1.10000, 0.90000, 1.10000, 0.90000
75892,'25005611102 ',  69.0000,1,  16,   1,   1,0.99383241, -78.016374, 1.10000, 0.90000, 1.10000, 0.90000
75893,'25005612200 ',  69.0000,1,  16,   1,   1,0.98758310, -77.980891, 1.10000, 0.90000, 1.10000, 0.90000
75894,'25005613100 ', 138.0000,1,  16,   1,   1,1.00107205, -76.602778, 1.10000, 0.90000, 1.10000, 0.90000
75895,'25005613100 ',  69.0000,1,  16,   1,   1,0.99838156, -77.059178, 1.10000, 0.90000, 1.10000, 0.90000
75896,'25005613700 ',  69.0000,1,  16,   1,   1,0.99763364, -77.615463, 1.10000, 0.90000, 1.10000, 0.90000
75897,'25005613902 ',  69.0000,1,  16,   1,   1,1.00815248, -76.897801, 1.10000, 0.90000, 1.10000, 0.90000
75898,'25005617101 ',  69.0000,1,  16,   1,   1,0.99249566, -76.616998, 1.10000, 0.90000, 1.10000, 0.90000
75899,'25005630102 ',  69.0000,1,  16,   1,   1,0.98310953, -77.733556, 1.10000, 0.90000, 1.10000, 0.90000
75900,'25005630300 ',  69.0000,1,  16,   1,   1,0.98966044, -77.138995, 1.10000, 0.90000, 1.10000, 0.90000
75901,'25005631200 ',  69.0000,1,  16,   1,   1,0.98931992, -77.658110, 1.10000, 0.90000, 1.10000, 0.90000
75902,'25005631400 ',  69.0000,1,  16,   1,   1,0.98551041, -78.052205, 1.10000, 0.90000, 1.10000, 0.90000
75903,'25005631700 ',  69.0000,1,  16,   1,   1,0.98904300, -78.309615, 1.10000, 0.90000, 1.10000, 0.90000
75904,'25005640200 ',  69.0000,1,  16,   1,   1,0.99847960, -75.604354, 1.10000, 0.90000, 1.10000, 0.90000
75905,'25005641000 ',  69.0000,1,  16,   1,   1,0.98451501, -77.434169, 1.10000, 0.90000, 1.10000, 0.90000
75906,'25005641200 ',  69.0000,1,  16,   1,   1,0.99103528, -76.229009, 1.10000, 0.90000, 1.10000, 0.90000
75907,'25005642000 ',  69.0000,1,  16,   1,   1,0.98723084, -76.855023, 1.10000, 0.90000, 1.10000, 0.90000
75908,'25005642500 ', 138.0000,1,  16,   1,   1,1.00431216, -75.118004, 1.10000, 0.90000, 1.10000, 0.90000
75909,'25005644200 ',  69.0000,1,  16,   1,   1,0.99674571, -76.167100, 1.10000, 0.90000, 1.10000, 0.90000
75910,'25005646101 ',  69.0000,1,  16,   1,   1,0.99277747, -76.549782, 1.10000, 0.90000, 1.10000, 0.90000
75911,'25005646103 ',  69.0000,1,  16,   1,   1,0.99426252, -76.073260, 1.10000, 0.90000, 1.10000, 0.90000
75912,'25005650201 ',  69.0000,1,  16,   1,   1,0.98365915, -77.398290, 1.10000, 0.90000, 1.10000, 0.90000
75913,'25005650300 ',  69.0000,1,  16,   1,   1,0.97860593, -77.760167, 1.10000, 0.90000, 1.10000, 0.90000
75914,'25005650400 ',  69.0000,1,  16,   1,   1,0.97977507, -77.534429, 1.10000, 0.90000, 1.10000, 0.90000
75915,'25005651900 ',  69.0000,1,  16,   1,   1,0.98113620, -77.395462, 1.10000, 0.90000, 1.10000, 0.90000
75916,'25005653101 ',  69.0000,1,  16,   1,   1,0.98482698, -77.028797, 1.10000, 0.90000, 1.10000, 0.90000
75917,'25005655300 ',  69.0000,1,  16,   1,   1,0.98284727, -77.319579, 1.10000, 0.90000, 1.10000, 0.90000
75918,'25007200100 ',  69.0000,1,  16,   1,   1,0.96180278, -79.106561, 1.10000, 0.90000, 1.10000, 0.90000
75919,'25009204102 ',  69.0000,1,  16,   1,   1,0.96798432, -80.977261, 1.10000, 0.90000, 1.10000, 0.90000
75920,'25009204701 ',  69.0000,1,  16,   1,   1,0.96368724, -81.101605, 1.10000, 0.90000, 1.10000, 0.90000
75921,'25009205200 ',  69.0000,1,  16,   1,   1,0.97081131, -81.067126, 1.10000, 0.90000, 1.10000, 0.90000
75922,'25009205800 ',  69.0000,1,  16,   1,   1,0.98877448, -79.356765, 1.10000, 0.90000, 1.10000, 0.90000
75923,'25009205900 ',  69.0000,1,  16,   1,   1,0.98848438, -79.391025, 1.10000, 0.90000, 1.10000, 0.90000
75924,'25009206800 ',  69.0000,1,  16,   1,   1,0.98005712, -80.080054, 1.10000, 0.90000, 1.10000, 0.90000
75925,'25009207000 ',  69.0000,1,  16,   1,   1,0.98364872, -79.844344, 1.10000, 0.90000, 1.10000, 0.90000
75926,'25009208400 ',  69.0000,1,  16,   1,   1,0.98013371, -80.039230, 1.10000, 0.90000, 1.10000, 0.90000
75927,'25009210300 ',  69.0000,1,  16,   1,   1,0.96668124, -80.773899, 1.10000, 0.90000, 1.10000, 0.90000
75928,'25009210500 ',  69.0000,1,  16,   1,   1,0.96681219, -80.864187, 1.10000, 0.90000, 1.10000, 0.90000
75929,'25009211200 ',  69.0000,1,  16,   1,   1,0.97192591, -80.134942, 1.10000, 0.90000, 1.10000, 0.90000
75930,'25009211300 ',  69.0000,1,  16,   1,   1,0.97283876, -80.020208, 1.10000, 0.90000, 1.10000, 0.90000
75931,'25009213100 ',  69.0000,1,  16,   1,   1,0.97788233, -78.761063, 1.10000, 0.90000, 1.10000, 0.90000
75932,'25009217100 ',  69.0000,1,  16,   1,   1,0.97198337, -80.026827, 1.10000, 0.90000, 1.10000, 0.90000
75933,'25009217300 ',  69.0000,1,  16,   1,   1,0.97035378, -80.114636, 1.10000, 0.90000, 1.10000, 0.90000
75934,'25009221300 ',  69.0000,1,  16,   1,   1,0.96230423, -80.496115, 1.10000, 0.90000, 1.10000, 0.90000
75935,'25009221500 ',  69.0000,1,  16,   1,   1,0.96235567, -80.458508, 1.10000, 0.90000, 1.10000, 0.90000
75936,'25009223300 ', 138.0000,1,  16,   1,   1,0.99410856, -77.746138, 1.10000, 0.90000, 1.10000, 0.90000
75937,'25009223300 ',  69.0000,1,  16,   1,   1,0.99097562, -78.119018, 1.10000, 0.90000, 1.10000, 0.90000
75938,'25009250100 ',  69.0000,1,  16,   1,   1,0.97789502, -78.591251, 1.10000, 0.90000, 1.10000, 0.90000
75939,'25009250200 ',  69.0000,1,  16,   1,   1,0.97404438, -78.981200, 1.10000, 0.90000, 1.10000, 0.90000
75940,'25009250300 ',  69.0000,1,  16,   1,   1,0.97761101, -78.588034, 1.10000, 0.90000, 1.10000, 0.90000
75941,'25009250400 ',  69.0000,1,  16,   1,   1,0.97587073, -78.605703, 1.10000, 0.90000, 1.10000, 0.90000
75942,'25009250700 ',  69.0000,1,  16,   1,   1,0.97655296, -78.600656, 1.10000, 0.90000, 1.10000, 0.90000
75943,'25009251300 ',  69.0000,1,  16,   1,   1,0.97360921, -78.994327, 1.10000, 0.90000, 1.10000, 0.90000
75944,'25009251700 ',  69.0000,1,  16,   1,   1,0.97824192, -78.550570, 1.10000, 0.90000, 1.10000, 0.90000
75945,'25009251800 ',  69.0000,1,  16,   1,   1,0.97347236, -79.013445, 1.10000, 0.90000, 1.10000, 0.90000
75946,'25009252300 ',  69.0000,1,  16,   1,   1,0.96990186, -79.135063, 1.10000, 0.90000, 1.10000, 0.90000
75947,'25009252502 ',  69.0000,1,  16,   1,   1,0.97403276, -78.800500, 1.10000, 0.90000, 1.10000, 0.90000
75948,'25009253201 ', 138.0000,1,  16,   1,   1,0.98707575, -77.510974, 1.10000, 0.90000, 1.10000, 0.90000
75949,'25009253201 ',  69.0000,1,  16,   1,   1,0.98031187, -78.531254, 1.10000, 0.90000, 1.10000, 0.90000
75950,'25009254100 ',  69.0000,1,  16,   1,   1,0.97321296, -79.095121, 1.10000, 0.90000, 1.10000, 0.90000
75951,'25009254402 ', 138.0000,1,  16,   1,   1,0.98505384, -77.515380, 1.10000, 0.90000, 1.10000, 0.90000
75952,'25009254402 ',  69.0000,1,  16,   1,   1,0.98108417, -78.230863, 1.10000, 0.90000, 1.10000, 0.90000
75953,'25009260100 ',  69.0000,1,  16,   1,   1,0.98255283, -78.083276, 1.10000, 0.90000, 1.10000, 0.90000
75954,'25009260600 ',  69.0000,1,  16,   1,   1,0.98686856, -77.838769, 1.10000, 0.90000, 1.10000, 0.90000
75955,'25009261102 ', 138.0000,1,  16,   1,   1,0.98757458, -77.511159, 1.10000, 0.90000, 1.10000, 0.90000
75956,'25009262100 ',  69.0000,1,  16,   1,   1,0.98547179, -77.661416, 1.10000, 0.90000, 1.10000, 0.90000
75957,'25009264100 ',  69.0000,1,  16,   1,   1,0.98035431, -78.321950, 1.10000, 0.90000, 1.10000, 0.90000
75958,'25009267102 ',  69.0000,1,  16,   1,   1,0.98980230, -77.542304, 1.10000, 0.90000, 1.10000, 0.90000
75959,'25009268200 ', 138.0000,1,  16,   1,   1,0.99464482, -77.176275, 1.10000, 0.90000, 1.10000, 0.90000
75960,'25009268200 ',  69.0000,1,  16,   1,   1,0.98857123, -78.048121, 1.10000, 0.90000, 1.10000, 0.90000
75961,'25009268300 ', 138.0000,1,  16,   1,   1,0.99702621, -77.123211, 1.10000, 0.90000, 1.10000, 0.90000
75962,'25009268300 ',  69.0000,1,  16,   1,   1,0.99151957, -77.747777, 1.10000, 0.90000, 1.10000, 0.90000
75963,'25011040100 ',  69.0000,1,  16,   1,   1,0.99987125, -72.707548, 1.10000, 0.90000, 1.10000, 0.90000
75964,'25011040501 ',  69.0000,1,  16,   1,   1,0.99109221, -73.953798, 1.10000, 0.90000, 1.10000, 0.90000
75965,'25011040701 ',  69.0000,1,  16,   1,   1,1.00340736, -73.177055, 1.10000, 0.90000, 1.10000, 0.90000
75966,'25011041100 ',  69.0000,1,  16,   1,   1,1.00139189, -73.110372, 1.10000, 0.90000, 1.10000, 0.90000
75967,'25011041300 ',  69.0000,1,  16,   1,   1,0.99963194, -74.208790, 1.10000, 0.90000, 1.10000, 0.90000
75968,'25013800201 ',  69.0000,1,  16,   1,   1,1.00029004, -73.065115, 1.10000, 0.90000, 1.10000, 0.90000
75969,'25013800202 ', 138.0000,1,  16,   1,   1,1.00901020, -71.673136, 1.10000, 0.90000, 1.10000, 0.90000
75970,'25013801101 ',  69.0000,1,  16,   1,   1,0.99640000, -73.429636, 1.10000, 0.90000, 1.10000, 0.90000
75971,'25013801300 ',  69.0000,1,  16,   1,   1,0.99714309, -73.406727, 1.10000, 0.90000, 1.10000, 0.90000
75972,'25013801401 ',  69.0000,1,  16,   1,   1,0.99985671, -72.905385, 1.10000, 0.90000, 1.10000, 0.90000
75973,'25013801502 ',  69.0000,1,  16,   1,   1,1.00307763, -72.516972, 1.10000, 0.90000, 1.10000, 0.90000
75974,'25013801503 ',  69.0000,1,  16,   1,   1,1.00399399, -72.346047, 1.10000, 0.90000, 1.10000, 0.90000
75975,'25013801603 ',  69.0000,1,  16,   1,   1,1.00246286, -72.530981, 1.10000, 0.90000, 1.10000, 0.90000
75976,'25013810100 ',  69.0000,1,  16,   1,   1,0.98024666, -74.627487, 1.10000, 0.90000, 1.10000, 0.90000
75977,'25013810601 ',  69.0000,1,  16,   1,   1,0.99570459, -73.470610, 1.10000, 0.90000, 1.10000, 0.90000
75978,'25013810602 ', 138.0000,1,  16,   1,   1,1.01500678, -70.985220, 1.10000, 0.90000, 1.10000, 0.90000
75979,'25013810902 ',  69.0000,1,  16,   1,   1,0.99614793, -73.311146, 1.10000, 0.90000, 1.10000, 0.90000
75980,'25013811102 ',  69.0000,1,  16,   1,   1,0.99661797, -72.723920, 1.10000, 0.90000, 1.10000, 0.90000
75981,'25013811302 ', 138.0000,1,  16,   1,   1,1.00916541, -71.582671, 1.10000, 0.90000, 1.10000, 0.90000
75982,'25013811302 ',  69.0000,1,  16,   1,   1,1.00624347, -72.003847, 1.10000, 0.90000, 1.10000, 0.90000
75983,'25013811400 ',  69.0000,1,  16,   1,   1,0.99722362, -73.917134, 1.10000, 0.90000, 1.10000, 0.90000
75984,'25013811600 ',  69.0000,1,  16,   1,   1,0.98850530, -74.004540, 1.10000, 0.90000, 1.10000, 0.90000
75985,'25013812202 ',  69.0000,1,  16,   1,   1,0.98987174, -73.738832, 1.10000, 0.90000, 1.10000, 0.90000
75986,'25013812300 ',  69.0000,1,  16,   1,   1,0.98692262, -74.186728, 1.10000, 0.90000, 1.10000, 0.90000
75987,'25013812401 ',  69.0000,1,  16,   1,   1,0.98694122, -73.914292, 1.10000, 0.90000, 1.10000, 0.90000
75988,'25013812500 ',  69.0000,1,  16,   1,   1,0.97033167, -75.413498, 1.10000, 0.90000, 1.10000, 0.90000
75989,'25013812702 ',  69.0000,1,  16,   1,   1,0.97452188, -75.205690, 1.10000, 0.90000, 1.10000, 0.90000
75990,'25013813205 ',  69.0000,1,  16,   1,   1,0.98992234, -74.339185, 1.10000, 0.90000, 1.10000, 0.90000
75991,'25013813209 ',  69.0000,1,  16,   1,   1,1.00769448, -73.123595, 1.10000, 0.90000, 1.10000, 0.90000
75992,'25013813601 ',  69.0000,1,  16,   1,   1,0.98735392, -73.650326, 1.10000, 0.90000, 1.10000, 0.90000
75993,'25015820101 ',  69.0000,1,  16,   1,   1,0.97624075, -74.994897, 1.10000, 0.90000, 1.10000, 0.90000
75994,'25015820203 ',  69.0000,1,  16,   1,   1,0.98060775, -74.181906, 1.10000, 0.90000, 1.10000, 0.90000
75995,'25015820500 ',  69.0000,1,  16,   1,   1,0.97623301, -74.680961, 1.10000, 0.90000, 1.10000, 0.90000
75996,'25015820700 ',  69.0000,1,  16,   1,   1,0.98403001, -73.628292, 1.10000, 0.90000, 1.10000, 0.90000
75997,'25015820801 ',  69.0000,1,  16,   1,   1,0.98449200, -73.692707, 1.10000, 0.90000, 1.10000, 0.90000
75998,'25015821000 ',  69.0000,1,  16,   1,   1,0.99532586, -73.929278, 1.10000, 0.90000, 1.10000, 0.90000
75999,'25015821601 ',  69.0000,1,  16,   1,   1,0.98172116, -74.752288, 1.10000, 0.90000, 1.10000, 0.90000
76000,'25015821602 ',  69.0000,1,  16,   1,   1,0.98498970, -74.713991, 1.10000, 0.90000, 1.10000, 0.90000
76001,'25015822200 ',  69.0000,1,  16,   1,   1,0.98225093, -75.360721, 1.10000, 0.90000, 1.10000, 0.90000
76002,'25017310200 ',  69.0000,1,  16,   1,   1,0.96259332, -79.556281, 1.10000, 0.90000, 1.10000, 0.90000
76003,'25017311200 ',  69.0000,1,  16,   1,   1,0.96181589, -79.610424, 1.10000, 0.90000, 1.10000, 0.90000
76004,'25017314301 ',  69.0000,1,  16,   1,   1,0.96838307, -79.178469, 1.10000, 0.90000, 1.10000, 0.90000
76005,'25017315100 ',  69.0000,1,  16,   1,   1,0.96775621, -79.494659, 1.10000, 0.90000, 1.10000, 0.90000
76006,'25017315500 ',  69.0000,1,  16,   1,   1,0.97255301, -79.298776, 1.10000, 0.90000, 1.10000, 0.90000
76007,'25017316101 ',  69.0000,1,  16,   1,   1,0.96694726, -80.079385, 1.10000, 0.90000, 1.10000, 0.90000
76008,'25017316300 ',  69.0000,1,  16,   1,   1,0.96291280, -80.182787, 1.10000, 0.90000, 1.10000, 0.90000
76009,'25017317101 ',  69.0000,1,  16,   1,   1,0.95990437, -79.983769, 1.10000, 0.90000, 1.10000, 0.90000
76010,'25017318400 ',  69.0000,1,  16,   1,   1,0.96278632, -79.570625, 1.10000, 0.90000, 1.10000, 0.90000
76011,'25017320102 ',  69.0000,1,  16,   1,   1,0.99404353, -75.493910, 1.10000, 0.90000, 1.10000, 0.90000
76012,'25017320104 ',  69.0000,1,  16,   1,   1,0.99672467, -76.645337, 1.10000, 0.90000, 1.10000, 0.90000
76013,'25017321300 ',  69.0000,1,  16,   1,   1,0.97158164, -78.471859, 1.10000, 0.90000, 1.10000, 0.90000
76014,'25017321400 ', 138.0000,1,  16,   1,   1,0.98815709, -76.562732, 1.10000, 0.90000, 1.10000, 0.90000
76015,'25017321400 ',  69.0000,1,  16,   1,   1,0.98219055, -77.222276, 1.10000, 0.90000, 1.10000, 0.90000
76016,'25017322100 ',  69.0000,1,  16,   1,   1,0.96839017, -78.823839, 1.10000, 0.90000, 1.10000, 0.90000
76017,'25017322300 ',  69.0000,1,  16,   1,   1,0.97686964, -77.594808, 1.10000, 0.90000, 1.10000, 0.90000
76018,'25017325100 ', 138.0000,1,  16,   1,   1,0.98156315, -77.168775, 1.10000, 0.90000, 1.10000, 0.90000
76019,'25017325100 ',  69.0000,1,  16,   1,   1,0.96990871, -78.781868, 1.10000, 0.90000, 1.10000, 0.90000
76020,'25017326101 ',  69.0000,1,  16,   1,   1,0.97190470, -78.328042, 1.10000, 0.90000, 1.10000, 0.90000
76021,'25017326102 ',  69.0000,1,  16,   1,   1,0.96701157, -79.078755, 1.10000, 0.90000, 1.10000, 0.90000
76022,'25017331101 ',  69.0000,1,  16,   1,   1,0.96706438, -79.941845, 1.10000, 0.90000, 1.10000, 0.90000
76023,'25017331102 ', 138.0000,1,  16,   1,   1,0.99066496, -78.518133, 1.10000, 0.90000, 1.10000, 0.90000
76024,'25017331102 ',  69.0000,1,  16,   1,   1,0.98155689, -79.729727, 1.10000, 0.90000, 1.10000, 0.90000
76025,'25017331200 ',  69.0000,1,  16,   1,   1,0.97934318, -79.524548, 1.10000, 0.90000, 1.10000, 0.90000
76026,'25017331300 ',  69.0000,1,  16,   1,   1,0.96793824, -81.075937, 1.10000, 0.90000, 1.10000, 0.90000
76027,'25017332400 ',  69.0000,1,  16,   1,   1,0.97065562, -80.130434, 1.10000, 0.90000, 1.10000, 0.90000
76028,'25017333400 ',  69.0000,1,  16,   1,   1,0.97201318, -80.396934, 1.10000, 0.90000, 1.10000, 0.90000
76029,'25017333501 ',  69.0000,1,  16,   1,   1,0.97132313, -80.405062, 1.10000, 0.90000, 1.10000, 0.90000
76030,'25017333600 ', 138.0000,1,  16,   1,   1,0.98675781, -78.809298, 1.10000, 0.90000, 1.10000, 0.90000
76031,'25017333600 ',  69.0000,1,  16,   1,   1,0.97491747, -80.192903, 1.10000, 0.90000, 1.10000, 0.90000
76032,'25017335100 ',  69.0000,1,  16,   1,   1,0.97425568, -80.328434, 1.10000, 0.90000, 1.10000, 0.90000
76033,'25017335200 ',  69.0000,1,  16,   1,   1,0.98262846, -79.589476, 1.10000, 0.90000, 1.10000, 0.90000
76034,'25017335301 ',  69.0000,1,  16,   1,   1,0.98150307, -79.937529, 1.10000, 0.90000, 1.10000, 0.90000
76035,'25017335400 ',  69.0000,1,  16,   1,   1,0.98587734, -79.329007, 1.10000, 0.90000, 1.10000, 0.90000
76036,'25017336401 ',  69.0000,1,  16,   1,   1,0.98690647, -79.356437, 1.10000, 0.90000, 1.10000, 0.90000
76037,'25017337300 ',  69.0000,1,  16,   1,   1,0.98117685, -79.629228, 1.10000, 0.90000, 1.10000, 0.90000
76038,'25017339100 ',  69.0000,1,  16,   1,   1,0.98466176, -79.448788, 1.10000, 0.90000, 1.10000, 0.90000
76039,'25017339500 ',  69.0000,1,  16,   1,   1,0.98587513, -79.300054, 1.10000, 0.90000, 1.10000, 0.90000
76040,'25017339802 ', 138.0000,1,  16,   1,   1,1.00027084, -78.019987, 1.10000, 0.90000, 1.10000, 0.90000
76041,'25017339802 ',  69.0000,1,  16,   1,   1,1.00070322, -77.991451, 1.10000, 0.90000, 1.10000, 0.90000
76042,'25017341300 ',  69.0000,1,  16,   1,   1,0.97895956, -80.442355, 1.10000, 0.90000, 1.10000, 0.90000
76043,'25017341902 ',  69.0000,1,  16,   1,   1,0.98882842, -79.365617, 1.10000, 0.90000, 1.10000, 0.90000
76044,'25017342400 ', 230.0000,1,  16,   1,   1,1.00970626, -77.065373, 1.10000, 0.90000, 1.10000, 0.90000
76045,'25017342400 ', 138.0000,1,  16,   1,   1,1.00113285, -78.058113, 1.10000, 0.90000, 1.10000, 0.90000
76046,'25017342500 ',  69.0000,1,  16,   1,   1,0.99178994, -79.058641, 1.10000, 0.90000, 1.10000, 0.90000
76047,'25017350104 ', 138.0000,1,  16,   1,   1,1.00133038, -77.964909, 1.10000, 0.90000, 1.10000, 0.90000
76048,'25017350400 ',  69.0000,1,  16,   1,   1,0.99326897, -78.755114, 1.10000, 0.90000, 1.10000, 0.90000
76049,'25017350800 ',  69.0000,1,  16,   1,   1,0.99243623, -78.786553, 1.10000, 0.90000, 1.10000, 0.90000
76050,'25017350900 ',  69.0000,1,  16,   1,   1,0.99354297, -78.745367, 1.10000, 0.90000, 1.10000, 0.90000
76051,'25017351000 ',  69.0000,1,  16,   1,   1,0.99387169, -78.729323, 1.10000, 0.90000, 1.10000, 0.90000
76052,'25017351100 ',  69.0000,1,  16,   1,   1,0.98786455, -79.340680, 1.10000, 0.90000, 1.10000, 0.90000
76053,'25017351500 ', 138.0000,1,  16,   1,   1,0.99975097, -78.063113, 1.10000, 0.90000, 1.10000, 0.90000
76054,'25017351500 ',  69.0000,1,  16,   1,   1,0.99439484, -78.742485, 1.10000, 0.90000, 1.10000, 0.90000
76055,'25017352200 ',  69.0000,1,  16,   1,   1,0.99410361, -78.762934, 1.10000, 0.90000, 1.10000, 0.90000
76056,'25017352300 ', 138.0000,1,  16,   1,   1,0.99813700, -78.170101, 1.10000, 0.90000, 1.10000, 0.90000
76057,'25017352300 ',  69.0000,1,  16,   1,   1,0.99353981, -78.801013, 1.10000, 0.90000, 1.10000, 0.90000
76058,'25017352400 ',  69.0000,1,  16,   1,   1,1.00482881, -77.696667, 1.10000, 0.90000, 1.10000, 0.90000
76059,'25017352600 ',  69.0000,1,  16,   1,   1,0.99319005, -78.688820, 1.10000, 0.90000, 1.10000, 0.90000
76060,'25017353101 ', 138.0000,1,  16,   1,   1,0.99727356, -78.222270, 1.10000, 0.90000, 1.10000, 0.90000
76061,'25017353102 ',  69.0000,1,  16,   1,   1,0.98988134, -79.072540, 1.10000, 0.90000, 1.10000, 0.90000
76062,'25017353200 ',  69.0000,1,  16,   1,   1,0.98515791, -79.481047, 1.10000, 0.90000, 1.10000, 0.90000
76063,'25017353800 ',  69.0000,1,  16,   1,   1,0.98635709, -79.420033, 1.10000, 0.90000, 1.10000, 0.90000
76064,'25017354000 ',  69.0000,1,  16,   1,   1,0.98754573, -79.252365, 1.10000, 0.90000, 1.10000, 0.90000
76065,'25017354900 ', 138.0000,1,  16,   1,   1,0.99744564, -78.086001, 1.10000, 0.90000, 1.10000, 0.90000
76066,'25017354900 ',  69.0000,1,  16,   1,   1,0.99145520, -78.869670, 1.10000, 0.90000, 1.10000, 0.90000
76067,'25017356500 ',  69.0000,1,  16,   1,   1,0.97446376, -79.895708, 1.10000, 0.90000, 1.10000, 0.90000
76068,'25017356601 ',  69.0000,1,  16,   1,   1,0.97849721, -79.832289, 1.10000, 0.90000, 1.10000, 0.90000
76069,'25017356702 ',  69.0000,1,  16,   1,   1,0.98064488, -79.761583, 1.10000, 0.90000, 1.10000, 0.90000
76070,'25017357200 ',  69.0000,1,  16,   1,   1,0.98850489, -79.027980, 1.10000, 0.90000, 1.10000, 0.90000
76071,'25017357700 ',  69.0000,1,  16,   1,   1,0.98294079, -79.348493, 1.10000, 0.90000, 1.10000, 0.90000
76072,'25017358100 ',  69.0000,1,  16,   1,   1,0.96282345, -81.017423, 1.10000, 0.90000, 1.10000, 0.90000
76073,'25017358300 ',  69.0000,1,  16,   1,   1,0.96902752, -80.299904, 1.10000, 0.90000, 1.10000, 0.90000
76074,'25017358600 ',  69.0000,1,  16,   1,   1,0.97383004, -79.729228, 1.10000, 0.90000, 1.10000, 0.90000
76075,'25017359100 ',  69.0000,1,  16,   1,   1,0.95731962, -81.086831, 1.10000, 0.90000, 1.10000, 0.90000
76076,'25017359300 ',  69.0000,1,  16,   1,   1,0.96124417, -80.817845, 1.10000, 0.90000, 1.10000, 0.90000
76077,'25017360200 ',  69.0000,1,  16,   1,   1,0.97673279, -79.432238, 1.10000, 0.90000, 1.10000, 0.90000
76078,'25017361100 ',  69.0000,1,  16,   1,   1,0.97396404, -78.932863, 1.10000, 0.90000, 1.10000, 0.90000
76079,'25017361200 ',  69.0000,1,  16,   1,   1,0.97163892, -78.991370, 1.10000, 0.90000, 1.10000, 0.90000
76080,'25017361300 ',  69.0000,1,  16,   1,   1,0.97167128, -79.516331, 1.10000, 0.90000, 1.10000, 0.90000
76081,'25017363103 ',  69.0000,1,  16,   1,   1,0.96630859, -79.102169, 1.10000, 0.90000, 1.10000, 0.90000
76082,'25017363104 ',  69.0000,1,  16,   1,   1,0.96262115, -79.701341, 1.10000, 0.90000, 1.10000, 0.90000
76083,'25017363202 ',  69.0000,1,  16,   1,   1,0.96474457, -79.347797, 1.10000, 0.90000, 1.10000, 0.90000
76084,'25017368102 ',  69.0000,1,  16,   1,   1,0.97083026, -80.217403, 1.10000, 0.90000, 1.10000, 0.90000
76085,'25017368200 ', 138.0000,1,  16,   1,   1,0.99136704, -78.138354, 1.10000, 0.90000, 1.10000, 0.90000
76086,'25017368200 ',  69.0000,1,  16,   1,   1,0.98520416, -78.977723, 1.10000, 0.90000, 1.10000, 0.90000
76087,'25017368400 ',  69.0000,1,  16,   1,   1,0.97966862, -79.381415, 1.10000, 0.90000, 1.10000, 0.90000
76088,'25017368600 ',  69.0000,1,  16,   1,   1,0.97778052, -79.483581, 1.10000, 0.90000, 1.10000, 0.90000
76089,'25017369000 ',  69.0000,1,  16,   1,   1,0.98345757, -79.279051, 1.10000, 0.90000, 1.10000, 0.90000
76090,'25017370102 ',  69.0000,1,  16,   1,   1,0.98273236, -79.324738, 1.10000, 0.90000, 1.10000, 0.90000
76091,'25017370300 ',  69.0000,1,  16,   1,   1,0.98858261, -79.103228, 1.10000, 0.90000, 1.10000, 0.90000
76092,'25017370400 ',  69.0000,1,  16,   1,   1,0.98201281, -79.436125, 1.10000, 0.90000, 1.10000, 0.90000
76093,'25017373200 ',  69.0000,1,  16,   1,   1,0.97801107, -79.544943, 1.10000, 0.90000, 1.10000, 0.90000
76094,'25017374100 ',  69.0000,1,  16,   1,   1,0.97629708, -79.671220, 1.10000, 0.90000, 1.10000, 0.90000
76095,'25017382200 ',  69.0000,1,  16,   1,   1,0.97160769, -79.840731, 1.10000, 0.90000, 1.10000, 0.90000
76096,'25017382500 ',  69.0000,1,  16,   1,   1,0.98131466, -78.700281, 1.10000, 0.90000, 1.10000, 0.90000
76097,'25017383200 ',  69.0000,1,  16,   1,   1,0.98223644, -78.034604, 1.10000, 0.90000, 1.10000, 0.90000
76098,'25017383400 ',  69.0000,1,  16,   1,   1,0.98550391, -78.293297, 1.10000, 0.90000, 1.10000, 0.90000
76099,'25017383600 ',  69.0000,1,  16,   1,   1,0.98400754, -78.197197, 1.10000, 0.90000, 1.10000, 0.90000
76100,'25017383700 ',  69.0000,1,  16,   1,   1,0.96584100, -80.412773, 1.10000, 0.90000, 1.10000, 0.90000
76101,'25017384001 ',  69.0000,1,  16,   1,   1,0.98685074, -77.157594, 1.10000, 0.90000, 1.10000, 0.90000
76102,'25017384002 ',  69.0000,1,  16,   1,   1,0.98539424, -77.972367, 1.10000, 0.90000, 1.10000, 0.90000
76103,'25017388200 ',  69.0000,1,  16,   1,   1,0.96421540, -78.710868, 1.10000, 0.90000, 1.10000, 0.90000
76104,'25019950100 ',  69.0000,1,  16,   1,   1,0.96306348, -78.404192, 1.10000, 0.90000, 1.10000, 0.90000
76105,'25021400900 ',  69.0000,1,  16,   1,   1,0.98354149, -79.623415, 1.10000, 0.90000, 1.10000, 0.90000
76106,'25021402400 ',  69.0000,1,  16,   1,   1,0.97530603, -79.668597, 1.10000, 0.90000, 1.10000, 0.90000
76107,'25021403300 ',  69.0000,1,  16,   1,   1,0.97877783, -79.176222, 1.10000, 0.90000, 1.10000, 0.90000
76108,'25021403500 ',  69.0000,1,  16,   1,   1,0.97921014, -79.341888, 1.10000, 0.90000, 1.10000, 0.90000
76109,'25021404302 ',  69.0000,1,  16,   1,   1,0.97707021, -79.236403, 1.10000, 0.90000, 1.10000, 0.90000
76110,'25021408101 ',  69.0000,1,  16,   1,   1,0.99651110, -77.198111, 1.10000, 0.90000, 1.10000, 0.90000
76111,'25021408102 ', 138.0000,1,  16,   1,   1,1.00882053, -75.821377, 1.10000, 0.90000, 1.10000, 0.90000
76112,'25021408102 ',  69.0000,1,  16,   1,   1,1.00861049, -75.838493, 1.10000, 0.90000, 1.10000, 0.90000
76113,'25021411100 ',  69.0000,1,  16,   1,   1,0.98471051, -78.163421, 1.10000, 0.90000, 1.10000, 0.90000
76114,'25021412300 ',  69.0000,1,  16,   1,   1,0.97834861, -79.393538, 1.10000, 0.90000, 1.10000, 0.90000
76115,'25021413100 ',  69.0000,1,  16,   1,   1,0.97392648, -79.887805, 1.10000, 0.90000, 1.10000, 0.90000
76116,'25021413402 ',  69.0000,1,  16,   1,   1,0.98044991, -79.312075, 1.10000, 0.90000, 1.10000, 0.90000
76117,'25021413500 ', 138.0000,1,  16,   1,   1,0.99428034, -77.727341, 1.10000, 0.90000, 1.10000, 0.90000
76118,'25021413500 ',  69.0000,1,  16,   1,   1,0.98808002, -78.551615, 1.10000, 0.90000, 1.10000, 0.90000
76119,'25021414200 ',  69.0000,1,  16,   1,   1,0.97830063, -79.121362, 1.10000, 0.90000, 1.10000, 0.90000
76120,'25021414300 ',  69.0000,1,  16,   1,   1,0.98399687, -78.297313, 1.10000, 0.90000, 1.10000, 0.90000
76121,'25021415200 ', 138.0000,1,  16,   1,   1,0.99502242, -77.760884, 1.10000, 0.90000, 1.10000, 0.90000
76122,'25021415200 ',  69.0000,1,  16,   1,   1,0.98670083, -78.832746, 1.10000, 0.90000, 1.10000, 0.90000
76123,'25021417200 ',  69.0000,1,  16,   1,   1,0.99278581, -78.720806, 1.10000, 0.90000, 1.10000, 0.90000
76124,'25021417300 ',  69.0000,1,  16,   1,   1,0.99368191, -78.648686, 1.10000, 0.90000, 1.10000, 0.90000
76125,'25021417502 ',  69.0000,1,  16,   1,   1,0.99274373, -78.727711, 1.10000, 0.90000, 1.10000, 0.90000
76126,'25021417901 ', 138.0000,1,  16,   1,   1,1.00536776, -77.660241, 1.10000, 0.90000, 1.10000, 0.90000
76127,'25021417901 ',  69.0000,1,  16,   1,   1,1.00016046, -78.256496, 1.10000, 0.90000, 1.10000, 0.90000
76128,'25021418002 ',  69.0000,1,  16,   1,   1,0.99566734, -78.473976, 1.10000, 0.90000, 1.10000, 0.90000
76129,'25021418004 ',  69.0000,1,  16,   1,   1,0.99356127, -78.635906, 1.10000, 0.90000, 1.10000, 0.90000
76130,'25021418101 ',  69.0000,1,  16,   1,   1,0.99557227, -78.585131, 1.10000, 0.90000, 1.10000, 0.90000
76131,'25021419300 ',  69.0000,1,  16,   1,   1,0.99107689, -78.709727, 1.10000, 0.90000, 1.10000, 0.90000
76132,'25021419400 ', 138.0000,1,  16,   1,   1,0.99481541, -78.301371, 1.10000, 0.90000, 1.10000, 0.90000
76133,'25021419400 ',  69.0000,1,  16,   1,   1,0.98288202, -79.573644, 1.10000, 0.90000, 1.10000, 0.90000
76134,'25021419800 ',  69.0000,1,  16,   1,   1,0.98094434, -79.252823, 1.10000, 0.90000, 1.10000, 0.90000
76135,'25021422400 ',  69.0000,1,  16,   1,   1,0.98645520, -79.031525, 1.10000, 0.90000, 1.10000, 0.90000
76136,'25021441204 ',  69.0000,1,  16,   1,   1,0.98965096, -77.446258, 1.10000, 0.90000, 1.10000, 0.90000
76137,'25021442101 ',  69.0000,1,  16,   1,   1,0.99931765, -76.697348, 1.10000, 0.90000, 1.10000, 0.90000
76138,'25021442102 ',  69.0000,1,  16,   1,   1,1.00044537, -76.602067, 1.10000, 0.90000, 1.10000, 0.90000
76139,'25021443102 ',  69.0000,1,  16,   1,   1,1.00225174, -75.774317, 1.10000, 0.90000, 1.10000, 0.90000
76140,'25021456200 ',  69.0000,1,  16,   1,   1,0.98205316, -79.091562, 1.10000, 0.90000, 1.10000, 0.90000
76141,'25021456401 ',  69.0000,1,  16,   1,   1,0.98150319, -79.077014, 1.10000, 0.90000, 1.10000, 0.90000
76142,'25021457200 ',  69.0000,1,  16,   1,   1,0.97746569, -79.309493, 1.10000, 0.90000, 1.10000, 0.90000
76143,'25023501102 ',  69.0000,1,  16,   1,   1,0.98596132, -79.253663, 1.10000, 0.90000, 1.10000, 0.90000
76144,'25023502101 ',  69.0000,1,  16,   1,   1,0.97440416, -79.534069, 1.10000, 0.90000, 1.10000, 0.90000
76145,'25023502200 ',  69.0000,1,  16,   1,   1,0.97132140, -80.236343, 1.10000, 0.90000, 1.10000, 0.90000
76146,'25023503101 ',  69.0000,1,  16,   1,   1,0.97572243, -79.573753, 1.10000, 0.90000, 1.10000, 0.90000
76147,'25023504101 ',  69.0000,1,  16,   1,   1,0.98111957, -79.303018, 1.10000, 0.90000, 1.10000, 0.90000
76148,'25023505200 ',  69.0000,1,  16,   1,   1,0.97667664, -79.392678, 1.10000, 0.90000, 1.10000, 0.90000
76149,'25023506102 ',  69.0000,1,  16,   1,   1,0.97612602, -79.262522, 1.10000, 0.90000, 1.10000, 0.90000
76150,'25023508200 ',  69.0000,1,  16,   1,   1,0.98266280, -78.412914, 1.10000, 0.90000, 1.10000, 0.90000
76151,'25023509101 ',  69.0000,1,  16,   1,   1,0.98107511, -78.271775, 1.10000, 0.90000, 1.10000, 0.90000
76152,'25023509102 ', 138.0000,1,  16,   1,   1,0.99493581, -77.299491, 1.10000, 0.90000, 1.10000, 0.90000
76153,'25023509102 ',  69.0000,1,  16,   1,   1,0.98903638, -77.972026, 1.10000, 0.90000, 1.10000, 0.90000
76154,'25023510501 ',  69.0000,1,  16,   1,   1,0.97552735, -79.380807, 1.10000, 0.90000, 1.10000, 0.90000
76155,'25023510502 ',  69.0000,1,  16,   1,   1,0.97592938, -79.387548, 1.10000, 0.90000, 1.10000, 0.90000
76156,'25023510503 ',  69.0000,1,  16,   1,   1,0.97672558, -79.380609, 1.10000, 0.90000, 1.10000, 0.90000
76157,'25023511200 ',  69.0000,1,  16,   1,   1,0.97156668, -79.493266, 1.10000, 0.90000, 1.10000, 0.90000
76158,'25023511600 ',  69.0000,1,  16,   1,   1,0.97389728, -79.207477, 1.10000, 0.90000, 1.10000, 0.90000
76159,'25023511701 ',  69.0000,1,  16,   1,   1,0.97525626, -79.358506, 1.10000, 0.90000, 1.10000, 0.90000
76160,'25023511702 ', 138.0000,1,  16,   1,   1,0.98591721, -78.345494, 1.10000, 0.90000, 1.10000, 0.90000
76161,'25023511702 ',  69.0000,1,  16,   1,   1,0.97513187, -79.307983, 1.10000, 0.90000, 1.10000, 0.90000
76162,'25023520202 ',  69.0000,1,  16,   1,   1,0.97250438, -79.357058, 1.10000, 0.90000, 1.10000, 0.90000
76163,'25023521201 ',  69.0000,1,  16,   1,   1,0.97424895, -78.842035, 1.10000, 0.90000, 1.10000, 0.90000
76164,'25023522102 ',  69.0000,1,  16,   1,   1,0.97566235, -78.825765, 1.10000, 0.90000, 1.10000, 0.90000
76165,'25023523100 ',  69.0000,1,  16,   1,   1,0.98062116, -78.367842, 1.10000, 0.90000, 1.10000, 0.90000
76166,'25023523201 ',  69.0000,1,  16,   1,   1,0.97535163, -78.778459, 1.10000, 0.90000, 1.10000, 0.90000
76167,'25023524101 ',  69.0000,1,  16,   1,   1,0.98381686, -78.233069, 1.10000, 0.90000, 1.10000, 0.90000
76168,'25023525203 ',  69.0000,1,  16,   1,   1,0.98075598, -78.374235, 1.10000, 0.90000, 1.10000, 0.90000
76169,'25023526100 ',  69.0000,1,  16,   1,   1,0.98076785, -78.373463, 1.10000, 0.90000, 1.10000, 0.90000
76170,'25023530100 ', 138.0000,1,  16,   1,   1,0.99697417, -76.691741, 1.10000, 0.90000, 1.10000, 0.90000
76171,'25023530100 ',  69.0000,1,  16,   1,   1,0.99261546, -77.125806, 1.10000, 0.90000, 1.10000, 0.90000
76172,'25023530500 ',  69.0000,1,  16,   1,   1,0.99105328, -77.073132, 1.10000, 0.90000, 1.10000, 0.90000
76173,'25023530801 ',  69.0000,1,  16,   1,   1,0.99368757, -76.669311, 1.10000, 0.90000, 1.10000, 0.90000
76174,'25023540101 ',  69.0000,1,  16,   1,   1,0.99708217, -76.942545, 1.10000, 0.90000, 1.10000, 0.90000
76175,'25023540103 ',  69.0000,1,  16,   1,   1,0.99972320, -76.408753, 1.10000, 0.90000, 1.10000, 0.90000
76176,'25023541100 ',  69.0000,1,  16,   1,   1,0.98792595, -77.536751, 1.10000, 0.90000, 1.10000, 0.90000
76177,'25023542101 ',  69.0000,1,  16,   1,   1,0.99169022, -77.011462, 1.10000, 0.90000, 1.10000, 0.90000
76178,'25023542300 ',  69.0000,1,  16,   1,   1,0.99065799, -77.680035, 1.10000, 0.90000, 1.10000, 0.90000
76179,'25023545100 ',  69.0000,1,  16,   1,   1,0.99251032, -76.497531, 1.10000, 0.90000, 1.10000, 0.90000
76180,'25023545200 ',  69.0000,1,  16,   1,   1,0.99724573, -76.256535, 1.10000, 0.90000, 1.10000, 0.90000
76181,'25023545400 ',  69.0000,1,  16,   1,   1,0.99460626, -76.297379, 1.10000, 0.90000, 1.10000, 0.90000
76182,'25023561100 ',  69.0000,1,  16,   1,   1,0.99136144, -76.482027, 1.10000, 0.90000, 1.10000, 0.90000
76183,'25025000601 ',  69.0000,1,  16,   1,   1,0.97908622, -79.599878, 1.10000, 0.90000, 1.10000, 0.90000
76184,'25025000602 ',  69.0000,1,  16,   1,   1,0.98042703, -79.676704, 1.10000, 0.90000, 1.10000, 0.90000
76185,'25025000703 ',  69.0000,1,  16,   1,   1,0.98791456, -78.979608, 1.10000, 0.90000, 1.10000, 0.90000
76186,'25025000704 ',  69.0000,1,  16,   1,   1,0.98341846, -79.611695, 1.10000, 0.90000, 1.10000, 0.90000
76187,'25025000802 ',  69.0000,1,  16,   1,   1,0.98174691, -79.644008, 1.10000, 0.90000, 1.10000, 0.90000
76188,'25025000803 ',  69.0000,1,  16,   1,   1,0.98486882, -79.497596, 1.10000, 0.90000, 1.10000, 0.90000
76189,'25025010300 ',  69.0000,1,  16,   1,   1,0.98166162, -79.625724, 1.10000, 0.90000, 1.10000, 0.90000
76190,'25025010405 ',  69.0000,1,  16,   1,   1,0.98633289, -79.372665, 1.10000, 0.90000, 1.10000, 0.90000
76191,'25025020301 ',  69.0000,1,  16,   1,   1,0.99169278, -79.027037, 1.10000, 0.90000, 1.10000, 0.90000
76192,'25025040300 ',  69.0000,1,  16,   1,   1,0.99061751, -79.135787, 1.10000, 0.90000, 1.10000, 0.90000
76193,'25025040401 ',  69.0000,1,  16,   1,   1,0.99283642, -78.936592, 1.10000, 0.90000, 1.10000, 0.90000
76194,'25025050901 ',  69.0000,1,  16,   1,   1,0.98893386, -79.300586, 1.10000, 0.90000, 1.10000, 0.90000
76195,'25025061200 ', 138.0000,1,  16,   1,   1,0.99929559, -78.124551, 1.10000, 0.90000, 1.10000, 0.90000
76196,'25025061200 ',  69.0000,1,  16,   1,   1,0.99407482, -78.794811, 1.10000, 0.90000, 1.10000, 0.90000
76197,'25025070101 ',  69.0000,1,  16,   1,   1,0.99321645, -78.870790, 1.10000, 0.90000, 1.10000, 0.90000
76198,'25025070200 ',  69.0000,1,  16,   1,   1,0.98972309, -79.134510, 1.10000, 0.90000, 1.10000, 0.90000
76199,'25025070500 ',  69.0000,1,  16,   1,   1,0.98907220, -79.206535, 1.10000, 0.90000, 1.10000, 0.90000
76200,'25025071101 ',  69.0000,1,  16,   1,   1,0.98870254, -79.253711, 1.10000, 0.90000, 1.10000, 0.90000
76201,'25025071201 ',  69.0000,1,  16,   1,   1,0.99144095, -79.094294, 1.10000, 0.90000, 1.10000, 0.90000
76202,'25025080100 ',  69.0000,1,  16,   1,   1,0.98189831, -79.570420, 1.10000, 0.90000, 1.10000, 0.90000
76203,'25025081001 ',  69.0000,1,  16,   1,   1,0.98418468, -79.558972, 1.10000, 0.90000, 1.10000, 0.90000
76204,'25025090700 ',  69.0000,1,  16,   1,   1,0.98322952, -79.890592, 1.10000, 0.90000, 1.10000, 0.90000
76205,'25025091001 ',  69.0000,1,  16,   1,   1,0.99014354, -78.931818, 1.10000, 0.90000, 1.10000, 0.90000
76206,'25025091200 ',  69.0000,1,  16,   1,   1,0.99154222, -78.815868, 1.10000, 0.90000, 1.10000, 0.90000
76207,'25025091500 ',  69.0000,1,  16,   1,   1,0.98630214, -79.360822, 1.10000, 0.90000, 1.10000, 0.90000
76208,'25025092101 ',  69.0000,1,  16,   1,   1,0.98738253, -79.330837, 1.10000, 0.90000, 1.10000, 0.90000
76209,'25025092400 ',  69.0000,1,  16,   1,   1,0.98565650, -79.376620, 1.10000, 0.90000, 1.10000, 0.90000
76210,'25025100700 ',  69.0000,1,  16,   1,   1,0.98798978, -79.217593, 1.10000, 0.90000, 1.10000, 0.90000
76211,'25025100800 ',  69.0000,1,  16,   1,   1,0.98813277, -79.021259, 1.10000, 0.90000, 1.10000, 0.90000
76212,'25025101102 ',  69.0000,1,  16,   1,   1,0.98484373, -79.311296, 1.10000, 0.90000, 1.10000, 0.90000
76213,'25025110301 ',  69.0000,1,  16,   1,   1,0.98157883, -79.330161, 1.10000, 0.90000, 1.10000, 0.90000
76214,'25025110403 ',  69.0000,1,  16,   1,   1,0.98180103, -79.295095, 1.10000, 0.90000, 1.10000, 0.90000
76215,'25025110502 ',  69.0000,1,  16,   1,   1,0.98152733, -79.290573, 1.10000, 0.90000, 1.10000, 0.90000
76216,'25025120201 ',  69.0000,1,  16,   1,   1,0.98311406, -79.360706, 1.10000, 0.90000, 1.10000, 0.90000
76217,'25025120400 ',  69.0000,1,  16,   1,   1,0.98225671, -79.609550, 1.10000, 0.90000, 1.10000, 0.90000
76218,'25025130300 ',  69.0000,1,  16,   1,   1,0.97170889, -79.999841, 1.10000, 0.90000, 1.10000, 0.90000
76219,'25025140201 ',  69.0000,1,  16,   1,   1,0.98155093, -79.311644, 1.10000, 0.90000, 1.10000, 0.90000
76220,'25025140300 ',  69.0000,1,  16,   1,   1,0.98089606, -79.375732, 1.10000, 0.90000, 1.10000, 0.90000
76221,'25025140400 ',  69.0000,1,  16,   1,   1,0.98418516, -79.271674, 1.10000, 0.90000, 1.10000, 0.90000
76222,'25025160300 ',  69.0000,1,  16,   1,   1,0.99114472, -79.132174, 1.10000, 0.90000, 1.10000, 0.90000
76223,'25025160502 ',  69.0000,1,  16,   1,   1,0.98715723, -79.659117, 1.10000, 0.90000, 1.10000, 0.90000
76224,'25025170300 ',  69.0000,1,  16,   1,   1,0.98929369, -79.361997, 1.10000, 0.90000, 1.10000, 0.90000
76225,'25025981502 ', 138.0000,1,  16,   1,   1,0.99846441, -78.281290, 1.10000, 0.90000, 1.10000, 0.90000
76226,'25025981502 ',  69.0000,1,  16,   1,   1,0.99017006, -79.251839, 1.10000, 0.90000, 1.10000, 0.90000
76227,'25027701100 ',  69.0000,1,  16,   1,   1,0.97293204, -77.055708, 1.10000, 0.90000, 1.10000, 0.90000
76228,'25027703100 ',  69.0000,1,  16,   1,   1,0.98281944, -74.714572, 1.10000, 0.90000, 1.10000, 0.90000
76229,'25027707300 ',  69.0000,1,  16,   1,   1,0.95996708, -78.075469, 1.10000, 0.90000, 1.10000, 0.90000
76230,'25027707400 ',  69.0000,1,  16,   1,   1,0.97624308, -76.605824, 1.10000, 0.90000, 1.10000, 0.90000
76231,'25027708100 ', 138.0000,1,  16,   1,   1,0.98555678, -75.756032, 1.10000, 0.90000, 1.10000, 0.90000
76232,'25027708100 ',  69.0000,1,  16,   1,   1,0.98113483, -76.291943, 1.10000, 0.90000, 1.10000, 0.90000
76233,'25027709201 ',  69.0000,1,  16,   1,   1,0.96880376, -77.289581, 1.10000, 0.90000, 1.10000, 0.90000
76234,'25027709202 ',  69.0000,1,  16,   1,   1,0.96326184, -78.601906, 1.10000, 0.90000, 1.10000, 0.90000
76235,'25027709600 ',  69.0000,1,  16,   1,   1,0.95747805, -78.638454, 1.10000, 0.90000, 1.10000, 0.90000
76236,'25027709701 ',  69.0000,1,  16,   1,   1,0.95956200, -78.692522, 1.10000, 0.90000, 1.10000, 0.90000
76237,'25027710300 ',  69.0000,1,  16,   1,   1,0.96569145, -78.027255, 1.10000, 0.90000, 1.10000, 0.90000
76238,'25027710600 ',  69.0000,1,  16,   1,   1,0.96277457, -78.220344, 1.10000, 0.90000, 1.10000, 0.90000
76239,'25027710800 ',  69.0000,1,  16,   1,   1,0.96216559, -78.198030, 1.10000, 0.90000, 1.10000, 0.90000
76240,'25027711000 ',  69.0000,1,  16,   1,   1,0.96396136, -78.325078, 1.10000, 0.90000, 1.10000, 0.90000
76241,'25027713100 ',  69.0000,1,  16,   1,   1,0.96402645, -78.629206, 1.10000, 0.90000, 1.10000, 0.90000
76242,'25027726100 ',  69.0000,1,  16,   1,   1,0.98092908, -75.788728, 1.10000, 0.90000, 1.10000, 0.90000
76243,'25027729100 ',  69.0000,1,  16,   1,   1,0.97151911, -77.335889, 1.10000, 0.90000, 1.10000, 0.90000
76244,'25027730100 ',  69.0000,1,  16,   1,   1,0.97705626, -76.705456, 1.10000, 0.90000, 1.10000, 0.90000
76245,'25027730300 ',  69.0000,1,  16,   1,   1,0.97870278, -76.574419, 1.10000, 0.90000, 1.10000, 0.90000
76246,'25027730401 ',  69.0000,1,  16,   1,   1,0.97329271, -77.161958, 1.10000, 0.90000, 1.10000, 0.90000
76247,'25027730500 ',  69.0000,1,  16,   1,   1,0.97208726, -76.996299, 1.10000, 0.90000, 1.10000, 0.90000
76248,'25027730902 ',  69.0000,1,  16,   1,   1,0.97461259, -76.835824, 1.10000, 0.90000, 1.10000, 0.90000
76249,'25027731101 ',  69.0000,1,  16,   1,   1,0.97341847, -76.912493, 1.10000, 0.90000, 1.10000, 0.90000
76250,'25027731203 ',  69.0000,1,  16,   1,   1,0.97633260, -76.835393, 1.10000, 0.90000, 1.10000, 0.90000
76251,'25027731800 ',  69.0000,1,  16,   1,   1,0.97965449, -76.497244, 1.10000, 0.90000, 1.10000, 0.90000
76252,'25027732002 ', 138.0000,1,  16,   1,   1,0.98775846, -75.597531, 1.10000, 0.90000, 1.10000, 0.90000
76253,'25027732002 ',  69.0000,1,  16,   1,   1,0.98294085, -76.241823, 1.10000, 0.90000, 1.10000, 0.90000
76254,'25027732203 ',  69.0000,1,  16,   1,   1,0.97441787, -77.100220, 1.10000, 0.90000, 1.10000, 0.90000
76255,'25027732901 ',  69.0000,1,  16,   1,   1,0.97249991, -76.920416, 1.10000, 0.90000, 1.10000, 0.90000
76256,'25027732902 ',  69.0000,1,  16,   1,   1,0.97456521, -76.901810, 1.10000, 0.90000, 1.10000, 0.90000
76257,'25027733101 ',  69.0000,1,  16,   1,   1,0.97747403, -76.562883, 1.10000, 0.90000, 1.10000, 0.90000
76258,'25027735100 ',  69.0000,1,  16,   1,   1,0.97717398, -76.470941, 1.10000, 0.90000, 1.10000, 0.90000
76259,'25027736300 ',  69.0000,1,  16,   1,   1,0.97307986, -77.039247, 1.10000, 0.90000, 1.10000, 0.90000
76260,'25027736500 ',  69.0000,1,  16,   1,   1,0.96948683, -77.481898, 1.10000, 0.90000, 1.10000, 0.90000
76261,'25027737300 ',  69.0000,1,  16,   1,   1,0.98024100, -76.646136, 1.10000, 0.90000, 1.10000, 0.90000
76262,'25027738201 ',  69.0000,1,  16,   1,   1,0.98584968, -76.494984, 1.10000, 0.90000, 1.10000, 0.90000
76263,'25027738202 ',  69.0000,1,  16,   1,   1,0.98735130, -76.495974, 1.10000, 0.90000, 1.10000, 0.90000
76264,'25027739100 ',  69.0000,1,  16,   1,   1,0.98274130, -76.422932, 1.10000, 0.90000, 1.10000, 0.90000
76265,'25027739400 ',  69.0000,1,  16,   1,   1,0.98196310, -76.459030, 1.10000, 0.90000, 1.10000, 0.90000
76266,'25027739500 ',  69.0000,1,  16,   1,   1,0.98136783, -76.458094, 1.10000, 0.90000, 1.10000, 0.90000
76267,'25027740101 ',  69.0000,1,  16,   1,   1,0.97960913, -77.094770, 1.10000, 0.90000, 1.10000, 0.90000
76268,'25027741102 ',  69.0000,1,  16,   1,   1,0.98530340, -77.134426, 1.10000, 0.90000, 1.10000, 0.90000
76269,'25027742300 ',  69.0000,1,  16,   1,   1,0.98686683, -76.775199, 1.10000, 0.90000, 1.10000, 0.90000
76270,'25027742402 ',  69.0000,1,  16,   1,   1,0.98518276, -76.405228, 1.10000, 0.90000, 1.10000, 0.90000
76271,'25027743100 ',  69.0000,1,  16,   1,   1,1.00093198, -75.455238, 1.10000, 0.90000, 1.10000, 0.90000
76272,'25027744200 ', 138.0000,1,  16,   1,   1,1.01536798, -74.773851, 1.10000, 0.90000, 1.10000, 0.90000
76273,'25027744400 ',  69.0000,1,  16,   1,   1,1.00544095, -75.411039, 1.10000, 0.90000, 1.10000, 0.90000
76274,'25027749100 ', 138.0000,1,  16,   1,   1,1.00862241, -74.274079, 1.10000, 0.90000, 1.10000, 0.90000
76275,'25027749100 ',  69.0000,1,  16,   1,   1,1.00682402, -74.654972, 1.10000, 0.90000, 1.10000, 0.90000
76276,'25027750100 ',  69.0000,1,  16,   1,   1,0.99619186, -75.254895, 1.10000, 0.90000, 1.10000, 0.90000
76277,'25027751102 ',  69.0000,1,  16,   1,   1,0.99643964, -75.103736, 1.10000, 0.90000, 1.10000, 0.90000
76278,'25027755100 ',  69.0000,1,  16,   1,   1,0.99851006, -74.608103, 1.10000, 0.90000, 1.10000, 0.90000
76279,'25027755200 ',  69.0000,1,  16,   1,   1,0.99844080, -74.351226, 1.10000, 0.90000, 1.10000, 0.90000
76280,'25027757300 ',  69.0000,1,  16,   1,   1,0.98985511, -74.496737, 1.10000, 0.90000, 1.10000, 0.90000
76281,'25027758102 ',  69.0000,1,  16,   1,   1,0.98496431, -75.341631, 1.10000, 0.90000, 1.10000, 0.90000
76282,'25027761200 ',  69.0000,1,  16,   1,   1,0.98643750, -76.816242, 1.10000, 0.90000, 1.10000, 0.90000
76283,'25027761300 ',  69.0000,1,  16,   1,   1,0.98506886, -76.534558, 1.10000, 0.90000, 1.10000, 0.90000
76284,'33001965598 ',  69.0000,1,  22,   1,   1,0.96889311, -79.968558, 1.10000, 0.90000, 1.10000, 0.90000
76285,'33001965800 ',  69.0000,1,  22,   1,   1,0.96618640, -80.366547, 1.10000, 0.90000, 1.10000, 0.90000
76286,'33001966000 ',  69.0000,1,  22,   1,   1,0.96452928, -81.632003, 1.10000, 0.90000, 1.10000, 0.90000
76287,'33003955900 ',  69.0000,1,  22,   1,   1,0.95673084, -82.494834, 1.10000, 0.90000, 1.10000, 0.90000
76288,'33003956100 ',  69.0000,1,  22,   1,   1,0.95897967, -81.881394, 1.10000, 0.90000, 1.10000, 0.90000
76289,'33005970900 ',  69.0000,1,  22,   1,   1,0.97138083, -76.768266, 1.10000, 0.90000, 1.10000, 0.90000
76290,'33005971401 ',  69.0000,1,  22,   1,   1,0.97065586, -76.405296, 1.10000, 0.90000, 1.10000, 0.90000
76291,'33005971600 ',  69.0000,1,  22,   1,   1,0.99011058, -74.172412, 1.10000, 0.90000, 1.10000, 0.90000
76292,'33007950200 ',  69.0000,1,  22,   1,   1,0.97874367, -79.102572, 1.10000, 0.90000, 1.10000, 0.90000
76293,'33007950500 ',  69.0000,1,  22,   1,   1,0.98672277, -78.854165, 1.10000, 0.90000, 1.10000, 0.90000
76294,'33007950600 ',  69.0000,1,  22,   1,   1,1.00082982, -77.520523, 1.10000, 0.90000, 1.10000, 0.90000
76295,'33009960100 ',  69.0000,1,  22,   1,   1,0.96615773, -79.954427, 1.10000, 0.90000, 1.10000, 0.90000
76296,'33009961100 ',  69.0000,1,  22,   1,   1,0.96296591, -82.385270, 1.10000, 0.90000, 1.10000, 0.90000
76297,'33009961300 ',  69.0000,1,  22,   1,   1,0.99494320, -77.150777, 1.10000, 0.90000, 1.10000, 0.90000
76298,'33009961400 ',  69.0000,1,  22,   1,   1,0.99430203, -76.597962, 1.10000, 0.90000, 1.10000, 0.90000
76299,'33009961602 ', 138.0000,1,  22,   1,   1,1.01372600, -74.379613, 1.10000, 0.90000, 1.10000, 0.90000
76300,'33009961602 ',  69.0000,1,  22,   1,   1,1.01030898, -75.037893, 1.10000, 0.90000, 1.10000, 0.90000
76301,'33009961700 ', 138.0000,1,  22,   1,   1,1.01095819, -74.571213, 1.10000, 0.90000, 1.10000, 0.90000
76302,'33009961700 ',  69.0000,1,  22,   1,   1,1.00358534, -75.449029, 1.10000, 0.90000, 1.10000, 0.90000
76303,'33009961800 ',  69.0000,1,  22,   1,   1,0.99412948, -76.477642, 1.10000, 0.90000, 1.10000, 0.90000
76304,'33011000204 ',  69.0000,1,  22,   1,   1,0.97613096, -79.698178, 1.10000, 0.90000, 1.10000, 0.90000
76305,'33011001000 ',  69.0000,1,  22,   1,   1,0.98865211, -78.316458, 1.10000, 0.90000, 1.10000, 0.90000
76306,'33011001600 ',  69.0000,1,  22,   1,   1,0.98277467, -78.841393, 1.10000, 0.90000, 1.10000, 0.90000
76307,'33011001700 ',  69.0000,1,  22,   1,   1,0.98652971, -78.428282, 1.10000, 0.90000, 1.10000, 0.90000
76308,'33011002500 ',  69.0000,1,  22,   1,   1,0.98363304, -78.766288, 1.10000, 0.90000, 1.10000, 0.90000
76309,'33011002600 ', 138.0000,1,  22,   1,   1,0.99615079, -77.519334, 1.10000, 0.90000, 1.10000, 0.90000
76310,'33011002600 ',  69.0000,1,  22,   1,   1,0.99169326, -78.140192, 1.10000, 0.90000, 1.10000, 0.90000
76311,'33011002800 ',  69.0000,1,  22,   1,   1,0.97408336, -79.776411, 1.10000, 0.90000, 1.10000, 0.90000
76312,'33011002901 ',  69.0000,1,  22,   1,   1,0.98475862, -78.683772, 1.10000, 0.90000, 1.10000, 0.90000
76313,'33011010200 ',  69.0000,1,  22,   1,   1,0.97166348, -79.090196, 1.10000, 0.90000, 1.10000, 0.90000
76314,'33011010600 ',  69.0000,1,  22,   1,   1,0.97002411, -79.344095, 1.10000, 0.90000, 1.10000, 0.90000
76315,'33011010800 ',  69.0000,1,  22,   1,   1,0.96625185, -79.652805, 1.10000, 0.90000, 1.10000, 0.90000
76316,'33011011402 ',  69.0000,1,  22,   1,   1,0.96000600, -80.047843, 1.10000, 0.90000, 1.10000, 0.90000
76317,'33011012100 ',  69.0000,1,  22,   1,   1,0.97587031, -78.845511, 1.10000, 0.90000, 1.10000, 0.90000
76318,'33011012300 ',  69.0000,1,  22,   1,   1,0.96653169, -79.693923, 1.10000, 0.90000, 1.10000, 0.90000
76319,'33011014100 ', 138.0000,1,  22,   1,   1,0.98955965, -77.503707, 1.10000, 0.90000, 1.10000, 0.90000
76320,'33011014100 ',  69.0000,1,  22,   1,   1,0.98480380, -78.264344, 1.10000, 0.90000, 1.10000, 0.90000
76321,'33011015200 ',  69.0000,1,  22,   1,   1,0.96410930, -79.260152, 1.10000, 0.90000, 1.10000, 0.90000
76322,'33011023000 ',  69.0000,1,  22,   1,   1,0.96434808, -78.792570, 1.10000, 0.90000, 1.10000, 0.90000
76323,'33011200200 ',  69.0000,1,  22,   1,   1,0.97192174, -79.248827, 1.10000, 0.90000, 1.10000, 0.90000
76324,'33011200400 ',  69.0000,1,  22,   1,   1,0.97386599, -79.768051, 1.10000, 0.90000, 1.10000, 0.90000
76325,'33013003001 ',  69.0000,1,  22,   1,   1,0.97826195, -79.570693, 1.10000, 0.90000, 1.10000, 0.90000
76326,'33013031001 ',  69.0000,1,  22,   1,   1,0.97890067, -79.728942, 1.10000, 0.90000, 1.10000, 0.90000
76327,'33013032100 ',  69.0000,1,  22,   1,   1,0.99016047, -78.585547, 1.10000, 0.90000, 1.10000, 0.90000
76328,'33013032400 ',  69.0000,1,  22,   1,   1,0.98392212, -79.082778, 1.10000, 0.90000, 1.10000, 0.90000
76329,'33013032600 ',  69.0000,1,  22,   1,   1,0.98285013, -79.119764, 1.10000, 0.90000, 1.10000, 0.90000
76330,'33013034000 ',  69.0000,1,  22,   1,   1,0.98266059, -78.742649, 1.10000, 0.90000, 1.10000, 0.90000
76331,'33013039000 ',  69.0000,1,  22,   1,   1,0.97774392, -79.380295, 1.10000, 0.90000, 1.10000, 0.90000
76332,'33013044100 ', 138.0000,1,  22,   1,   1,0.99804062, -77.696421, 1.10000, 0.90000, 1.10000, 0.90000
76333,'33013044100 ',  69.0000,1,  22,   1,   1,0.99261624, -78.278838, 1.10000, 0.90000, 1.10000, 0.90000
76334,'33015003301 ',  69.0000,1,  22,   1,   1,0.97992450, -78.472248, 1.10000, 0.90000, 1.10000, 0.90000
76335,'33015003400 ',  69.0000,1,  22,   1,   1,0.98213452, -78.508250, 1.10000, 0.90000, 1.10000, 0.90000
76336,'33015003703 ',  69.0000,1,  22,   1,   1,0.98785508, -78.225658, 1.10000, 0.90000, 1.10000, 0.90000
76337,'33015003802 ',  69.0000,1,  22,   1,   1,0.99123716, -77.695902, 1.10000, 0.90000, 1.10000, 0.90000
76338,'33015003901 ',  69.0000,1,  22,   1,   1,0.98284435, -78.453807, 1.10000, 0.90000, 1.10000, 0.90000
76339,'33015055001 ',  69.0000,1,  22,   1,   1,0.98412842, -78.377186, 1.10000, 0.90000, 1.10000, 0.90000
76340,'33015059000 ',  69.0000,1,  22,   1,   1,0.98877996, -77.656532, 1.10000, 0.90000, 1.10000, 0.90000
76341,'33015060000 ',  69.0000,1,  22,   1,   1,0.98893988, -77.647489, 1.10000, 0.90000, 1.10000, 0.90000
76342,'33015061001 ',  69.0000,1,  22,   1,   1,0.98971355, -77.313049, 1.10000, 0.90000, 1.10000, 0.90000
76343,'33015063001 ',  69.0000,1,  22,   1,   1,0.99021572, -77.670630, 1.10000, 0.90000, 1.10000, 0.90000
76344,'33015067000 ',  69.0000,1,  22,   1,   1,0.99615496, -77.006148, 1.10000, 0.90000, 1.10000, 0.90000
76345,'33015069200 ',  69.0000,1,  22,   1,   1,1.00646925, -76.263748, 1.10000, 0.90000, 1.10000, 0.90000
76346,'33015069300 ',  69.0000,1,  22,   1,   1,1.01318002, -75.651756, 1.10000, 0.90000, 1.10000, 0.90000
76347,'33015071000 ',  69.0000,1,  22,   1,   1,1.00437582, -76.315910, 1.10000, 0.90000, 1.10000, 0.90000
76348,'33015100100 ',  69.0000,1,  22,   1,   1,0.97015703, -79.140828, 1.10000, 0.90000, 1.10000, 0.90000
76349,'33015100301 ',  69.0000,1,  22,   1,   1,0.97042435, -79.314247, 1.10000, 0.90000, 1.10000, 0.90000
76350,'33015100400 ',  69.0000,1,  22,   1,   1,0.96401548, -79.514084, 1.10000, 0.90000, 1.10000, 0.90000
76351,'33015101100 ',  69.0000,1,  22,   1,   1,0.96418267, -79.941654, 1.10000, 0.90000, 1.10000, 0.90000
76352,'33015103100 ',  69.0000,1,  22,   1,   1,0.97076660, -78.971945, 1.10000, 0.90000, 1.10000, 0.90000
76353,'33015105100 ',  69.0000,1,  22,   1,   1,0.97888446, -78.586435, 1.10000, 0.90000, 1.10000, 0.90000
76354,'33015106400 ',  69.0000,1,  22,   1,   1,0.99588728, -77.012138, 1.10000, 0.90000, 1.10000, 0.90000
76355,'33015107400 ',  69.0000,1,  22,   1,   1,0.99948245, -76.682418, 1.10000, 0.90000, 1.10000, 0.90000
76356,'33015107500 ', 138.0000,1,  22,   1,   1,1.00719190, -75.912300, 1.10000, 0.90000, 1.10000, 0.90000
76357,'33017080203 ',  69.0000,1,  22,   1,   1,0.99136174, -77.541341, 1.10000, 0.90000, 1.10000, 0.90000
76358,'33017081100 ', 138.0000,1,  22,   1,   1,0.99670202, -77.103151, 1.10000, 0.90000, 1.10000, 0.90000
76359,'33017081100 ',  69.0000,1,  22,   1,   1,0.99151069, -77.721358, 1.10000, 0.90000, 1.10000, 0.90000
76360,'33017081300 ',  69.0000,1,  22,   1,   1,0.98637271, -78.330563, 1.10000, 0.90000, 1.10000, 0.90000
76361,'33017081600 ',  69.0000,1,  22,   1,   1,0.98127782, -78.814912, 1.10000, 0.90000, 1.10000, 0.90000
76362,'33017083001 ',  69.0000,1,  22,   1,   1,0.97934675, -78.840682, 1.10000, 0.90000, 1.10000, 0.90000
76363,'33017084200 ',  69.0000,1,  22,   1,   1,0.97122532, -79.967780, 1.10000, 0.90000, 1.10000, 0.90000
76364,'33017084300 ',  69.0000,1,  22,   1,   1,0.97693694, -78.989068, 1.10000, 0.90000, 1.10000, 0.90000
76365,'33017084400 ',  69.0000,1,  22,   1,   1,0.97641325, -79.030568, 1.10000, 0.90000, 1.10000, 0.90000
76366,'33017084500 ', 138.0000,1,  22,   1,   1,0.98822671, -77.823565, 1.10000, 0.90000, 1.10000, 0.90000
76367,'33017084500 ',  69.0000,1,  22,   1,   1,0.97942841, -78.873310, 1.10000, 0.90000, 1.10000, 0.90000
76368,'33019975800 ',  69.0000,1,  22,   1,   1,0.97172707, -78.006621, 1.10000, 0.90000, 1.10000, 0.90000
76369,'44001030200 ',  69.0000,1,  30,   1,   1,0.99409461, -76.100410, 1.10000, 0.90000, 1.10000, 0.90000
76370,'44001030500 ', 138.0000,1,  30,   1,   1,1.00792849, -74.722768, 1.10000, 0.90000, 1.10000, 0.90000
76371,'44001030500 ',  69.0000,1,  30,   1,   1,1.00575483, -74.993756, 1.10000, 0.90000, 1.10000, 0.90000
76372,'44001030601 ', 138.0000,1,  30,   1,   1,1.00922060, -74.640621, 1.10000, 0.90000, 1.10000, 0.90000
76373,'44001030601 ',  69.0000,1,  30,   1,   1,1.00650167, -74.957672, 1.10000, 0.90000, 1.10000, 0.90000
76374,'44001030902 ',  69.0000,1,  30,   1,   1,0.99013382, -76.217739, 1.10000, 0.90000, 1.10000, 0.90000
76375,'44003020200 ',  69.0000,1,  30,   1,   1,0.98572093, -75.483897, 1.10000, 0.90000, 1.10000, 0.90000
76376,'44003021100 ',  69.0000,1,  30,   1,   1,0.99497128, -76.343647, 1.10000, 0.90000, 1.10000, 0.90000
76377,'44003021502 ',  69.0000,1,  30,   1,   1,0.99448144, -76.121010, 1.10000, 0.90000, 1.10000, 0.90000
76378,'44003021700 ',  69.0000,1,  30,   1,   1,0.99369335, -76.195172, 1.10000, 0.90000, 1.10000, 0.90000
76379,'44003021903 ',  69.0000,1,  30,   1,   1,0.98680830, -75.768142, 1.10000, 0.90000, 1.10000, 0.90000
76380,'44003022000 ',  69.0000,1,  30,   1,   1,0.98961794, -76.140818, 1.10000, 0.90000, 1.10000, 0.90000
76381,'44003022202 ',  69.0000,1,  30,   1,   1,0.98786974, -76.222637, 1.10000, 0.90000, 1.10000, 0.90000
76382,'44005040103 ',  69.0000,1,  30,   1,   1,0.98740786, -75.327991, 1.10000, 0.90000, 1.10000, 0.90000
76383,'44005040200 ',  69.0000,1,  30,   1,   1,0.98134494, -74.816991, 1.10000, 0.90000, 1.10000, 0.90000
76384,'44005040500 ',  69.0000,1,  30,   1,   1,0.97735226, -75.145236, 1.10000, 0.90000, 1.10000, 0.90000
76385,'44005041602 ',  69.0000,1,  30,   1,   1,1.00080514, -75.374279, 1.10000, 0.90000, 1.10000, 0.90000
76386,'44007000101 ',  69.0000,1,  30,   1,   1,1.00041020, -76.564713, 1.10000, 0.90000, 1.10000, 0.90000
76387,'44007000600 ',  69.0000,1,  30,   1,   1,1.00382745, -76.483516, 1.10000, 0.90000, 1.10000, 0.90000
76388,'44007001500 ',  69.0000,1,  30,   1,   1,1.00470543, -76.418977, 1.10000, 0.90000, 1.10000, 0.90000
76389,'44007002400 ',  69.0000,1,  30,   1,   1,1.00059056, -76.824718, 1.10000, 0.90000, 1.10000, 0.90000
76390,'44007002500 ',  69.0000,1,  30,   1,   1,1.00409901, -76.715947, 1.10000, 0.90000, 1.10000, 0.90000
76391,'44007003300 ',  69.0000,1,  30,   1,   1,0.99958646, -77.006524, 1.10000, 0.90000, 1.10000, 0.90000
76392,'44007003400 ',  69.0000,1,  30,   1,   1,1.00978875, -76.386295, 1.10000, 0.90000, 1.10000, 0.90000
76393,'44007010101 ',  69.0000,1,  30,   1,   1,1.00764251, -76.590367, 1.10000, 0.90000, 1.10000, 0.90000
76394,'44007010200 ',  69.0000,1,  30,   1,   1,0.99360693, -77.971466, 1.10000, 0.90000, 1.10000, 0.90000
76395,'44007010702 ',  69.0000,1,  30,   1,   1,0.99772137, -75.797505, 1.10000, 0.90000, 1.10000, 0.90000
76396,'44007010900 ',  69.0000,1,  30,   1,   1,0.99799687, -76.802807, 1.10000, 0.90000, 1.10000, 0.90000
76397,'44007011200 ',  69.0000,1,  30,   1,   1,0.99378884, -76.942013, 1.10000, 0.90000, 1.10000, 0.90000
76398,'44007012104 ',  69.0000,1,  30,   1,   1,1.00658679, -75.916753, 1.10000, 0.90000, 1.10000, 0.90000
76399,'44007012401 ',  69.0000,1,  30,   1,   1,1.00513780, -76.384826, 1.10000, 0.90000, 1.10000, 0.90000
76400,'44007012500 ',  69.0000,1,  30,   1,   1,1.01186526, -75.518915, 1.10000, 0.90000, 1.10000, 0.90000
76401,'44007012601 ',  69.0000,1,  30,   1,   1,1.00352156, -76.154840, 1.10000, 0.90000, 1.10000, 0.90000
76402,'44007012802 ',  69.0000,1,  30,   1,   1,1.00064790, -75.866989, 1.10000, 0.90000, 1.10000, 0.90000
76403,'44007012803 ',  69.0000,1,  30,   1,   1,1.00281477, -75.602954, 1.10000, 0.90000, 1.10000, 0.90000
76404,'44007013600 ',  69.0000,1,  30,   1,   1,1.00128675, -76.640487, 1.10000, 0.90000, 1.10000, 0.90000
76405,'44007014700 ',  69.0000,1,  30,   1,   1,1.00234795, -76.272354, 1.10000, 0.90000, 1.10000, 0.90000
76406,'44007014800 ',  69.0000,1,  30,   1,   1,1.00549507, -75.748041, 1.10000, 0.90000, 1.10000, 0.90000
76407,'44007016100 ',  69.0000,1,  30,   1,   1,1.00402260, -76.723153, 1.10000, 0.90000, 1.10000, 0.90000
76408,'44007017100 ',  69.0000,1,  30,   1,   1,1.00489736, -76.698250, 1.10000, 0.90000, 1.10000, 0.90000
76409,'44007018100 ',  69.0000,1,  30,   1,   1,0.99993509, -75.933160, 1.10000, 0.90000, 1.10000, 0.90000
76410,'44009050102 ',  69.0000,1,  30,   1,   1,0.98071295, -74.831894, 1.10000, 0.90000, 1.10000, 0.90000
76411,'44009050301 ',  69.0000,1,  30,   1,   1,0.97833461, -73.946476, 1.10000, 0.90000, 1.10000, 0.90000
76412,'44009050600 ',  69.0000,1,  30,   1,   1,0.98312116, -70.985200, 1.10000, 0.90000, 1.10000, 0.90000
76413,'44009050901 ',  69.0000,1,  30,   1,   1,0.98807722, -68.004929, 1.10000, 0.90000, 1.10000, 0.90000
76414,'44009050902 ',  69.0000,1,  30,   1,   1,0.98019665, -68.918330, 1.10000, 0.90000, 1.10000, 0.90000
76415,'44009051202 ',  69.0000,1,  30,   1,   1,0.97614890, -71.868015, 1.10000, 0.90000, 1.10000, 0.90000
76416,'44009051302 ',  69.0000,1,  30,   1,   1,0.97863555, -71.023223, 1.10000, 0.90000, 1.10000, 0.90000
76417,'44009051306 ',  69.0000,1,  30,   1,   1,0.97745621, -71.491638, 1.10000, 0.90000, 1.10000, 0.90000
76418,'44009051400 ',  69.0000,1,  30,   1,   1,0.97508979, -72.570856, 1.10000, 0.90000, 1.10000, 0.90000
76419,'44009051502 ',  69.0000,1,  30,   1,   1,0.97905701, -73.197368, 1.10000, 0.90000, 1.10000, 0.90000
76420,'50001960100 ',  69.0000,1,  35,   1,   1,0.98129606, -73.916963, 1.10000, 0.90000, 1.10000, 0.90000
76421,'50001960300 ',  69.0000,1,  35,   1,   1,0.98004603, -72.171406, 1.10000, 0.90000, 1.10000, 0.90000
76422,'50001960800 ',  69.0000,1,  35,   1,   1,0.97301185, -72.915247, 1.10000, 0.90000, 1.10000, 0.90000
76423,'50003970400 ',  69.0000,1,  35,   1,   1,0.96997130, -72.548862, 1.10000, 0.90000, 1.10000, 0.90000
76424,'50003971200 ',  69.0000,1,  35,   1,   1,0.97929621, -72.750169, 1.10000, 0.90000, 1.10000, 0.90000
76425,'50005957300 ',  69.0000,1,  35,   1,   1,0.96863425, -79.971031, 1.10000, 0.90000, 1.10000, 0.90000
76426,'50007000500 ',  69.0000,1,  35,   1,   1,0.99144244, -71.158004, 1.10000, 0.90000, 1.10000, 0.90000
76427,'50007002102 ',  69.0000,1,  35,   1,   1,0.99431092, -72.714501, 1.10000, 0.90000, 1.10000, 0.90000
76428,'50007002200 ', 138.0000,1,  35,   1,   1,1.00705409, -70.853480, 1.10000, 0.90000, 1.10000, 0.90000
76429,'50007002200 ',  69.0000,1,  35,   1,   1,1.00057566, -71.600272, 1.10000, 0.90000, 1.10000, 0.90000
76430,'50007002602 ',  69.0000,1,  35,   1,   1,0.98942661, -72.580964, 1.10000, 0.90000, 1.10000, 0.90000
76431,'50007003100 ',  69.0000,1,  35,   1,   1,0.98623329, -72.547353, 1.10000, 0.90000, 1.10000, 0.90000
76432,'50007003600 ',  69.0000,1,  35,   1,   1,0.98882544, -71.611788, 1.10000, 0.90000, 1.10000, 0.90000
76433,'50007004002 ',  69.0000,1,  35,   1,   1,0.98818159, -72.332858, 1.10000, 0.90000, 1.10000, 0.90000
76434,'50009950100 ',  69.0000,1,  35,   1,   1,0.96959138, -79.959720, 1.10000, 0.90000, 1.10000, 0.90000
76435,'50011010600 ',  69.0000,1,  35,   1,   1,0.97368294, -75.020038, 1.10000, 0.90000, 1.10000, 0.90000
76436,'50011010700 ',  69.0000,1,  35,   1,   1,0.98144144, -73.642355, 1.10000, 0.90000, 1.10000, 0.90000
76437,'50015953500 ',  69.0000,1,  35,   1,   1,0.96648169, -78.602083, 1.10000, 0.90000, 1.10000, 0.90000
76438,'50017959400 ',  69.0000,1,  35,   1,   1,0.97174323, -77.719541, 1.10000, 0.90000, 1.10000, 0.90000
76439,'50019951200 ',  69.0000,1,  35,   1,   1,0.95967209, -80.416113, 1.10000, 0.90000, 1.10000, 0.90000
76440,'50019951500 ',  69.0000,1,  35,   1,   1,0.95958519, -80.130325, 1.10000, 0.90000, 1.10000, 0.90000
76441,'50021962200 ',  69.0000,1,  35,   1,   1,0.98953336, -70.543239, 1.10000, 0.90000, 1.10000, 0.90000
76442,'50021962700 ', 138.0000,1,  35,   1,   1,1.00248349, -68.439028, 1.10000, 0.90000, 1.10000, 0.90000
76443,'50021962700 ',  69.0000,1,  35,   1,   1,0.99686778, -69.194188, 1.10000, 0.90000, 1.10000, 0.90000
76444,'50021963800 ',  69.0000,1,  35,   1,   1,0.98549873, -70.494075, 1.10000, 0.90000, 1.10000, 0.90000
76445,'50021964200 ',  69.0000,1,  35,   1,   1,0.97845131, -71.302524, 1.10000, 0.90000, 1.10000, 0.90000
76446,'50023955200 ',  69.0000,1,  35,   1,   1,0.97685069, -78.652798, 1.10000, 0.90000, 1.10000, 0.90000
76447,'50023955500 ',  69.0000,1,  35,   1,   1,0.97517651, -76.604314, 1.10000, 0.90000, 1.10000, 0.90000
76448,'50025967600 ',  69.0000,1,  35,   1,   1,0.97465694, -76.894447, 1.10000, 0.90000, 1.10000, 0.90000
76449,'50025968600 ', 138.0000,1,  35,   1,   1,0.99538141, -74.082807, 1.10000, 0.90000, 1.10000, 0.90000
76450,'50025968600 ',  69.0000,1,  35,   1,   1,0.99454939, -74.151457, 1.10000, 0.90000, 1.10000, 0.90000
76451,'50025968700 ',  69.0000,1,  35,   1,   1,1.00067377, -73.344190, 1.10000, 0.90000, 1.10000, 0.90000
76452,'50027966600 ',  69.0000,1,  35,   1,   1,0.96775275, -78.915616, 1.10000, 0.90000, 1.10000, 0.90000
76453,'Indian Poi~1', 138.0000,1,  24,   1,   1,1.00877726, -60.944610, 1.10000, 0.90000, 1.10000, 0.90000
76454,'Indian Poi~2', 230.0000,1,  24,   1,   1,1.01417279, -60.068625, 1.10000, 0.90000, 1.10000, 0.90000
76455,'Indian Poi~2', 138.0000,1,  24,   1,   1,1.00872970, -60.949418, 1.10000, 0.90000, 1.10000, 0.90000
76456,'Oswego Har~1', 230.0000,1,  24,   1,   1,1.01693916, -51.056654, 1.10000, 0.90000, 1.10000, 0.90000
76457,'Charles Po~1', 138.0000,1,  24,   1,   1,0.99215168, -64.018830, 1.10000, 0.90000, 1.10000, 0.90000
76458,'James A Fi~1', 138.0000,1,  24,   1,   1,1.01586139, -51.129065, 1.10000, 0.90000, 1.10000, 0.90000
76459,'James A Fi~1',  69.0000,1,  24,   1,   1,1.01572168, -51.144928, 1.10000, 0.90000, 1.10000, 0.90000
76460,'Somerset O~1', 138.0000,1,  24,   1,   1,1.01032186, -68.485405, 1.10000, 0.90000, 1.10000, 0.90000
76461,'Somerset O~1',  69.0000,1,  24,   1,   1,1.00875390, -68.534979, 1.10000, 0.90000, 1.10000, 0.90000
76462,'Nine Mile ~2', 230.0000,1,  24,   1,   1,1.01698172, -50.516649, 1.10000, 0.90000, 1.10000, 0.90000
76463,'Bowline Po~1', 230.0000,1,  24,   1,   1,1.01193500, -60.496297, 1.10000, 0.90000, 1.10000, 0.90000
76464,'Bowline Po~1', 138.0000,1,  24,   1,   1,1.00526798, -61.474920, 1.10000, 0.90000, 1.10000, 0.90000
76465,'Bowline Po~1',  69.0000,1,  24,   1,   1,1.00456750, -61.535339, 1.10000, 0.90000, 1.10000, 0.90000
76466,'Roseton Ge~1', 230.0000,1,  24,   1,   1,1.01058936, -60.439224, 1.10000, 0.90000, 1.10000, 0.90000
76467,'Roseton Ge~1', 138.0000,1,  24,   1,   1,0.99625653, -62.292370, 1.10000, 0.90000, 1.10000, 0.90000
76468,'Roseton Ge~1',  69.0000,1,  24,   1,   1,0.98973322, -63.195219, 1.10000, 0.90000, 1.10000, 0.90000
76469,'R E Ginna ~1',  69.0000,1,  24,   1,   1,1.01415348, -63.796713, 1.10000, 0.90000, 1.10000, 0.90000
76470,'Selkirk Co~1', 138.0000,1,  24,   1,   1,1.00154507, -65.215712, 1.10000, 0.90000, 1.10000, 0.90000
76471,'Selkirk Co~1',  69.0000,1,  24,   1,   1,0.99925911, -65.686858, 1.10000, 0.90000, 1.10000, 0.90000
76472,'Northport   ', 230.0000,1,  24,   1,   1,1.01060987, -58.792356, 1.10000, 0.90000, 1.10000, 0.90000
76473,'Northport   ', 138.0000,1,  24,   1,   1,1.00411820, -60.907426, 1.10000, 0.90000, 1.10000, 0.90000
76474,'Northport   ',  69.0000,1,  24,   1,   1,0.99884558, -61.453848, 1.10000, 0.90000, 1.10000, 0.90000
76475,'Arthur Kil~1', 138.0000,1,  24,   1,   1,1.00578868, -60.311745, 1.10000, 0.90000, 1.10000, 0.90000
76476,'E F Barrett ', 138.0000,1,  24,   1,   1,1.00237691, -64.286888, 1.10000, 0.90000, 1.10000, 0.90000
76477,'E F Barrett ',  69.0000,1,  24,   1,   1,1.00797057, -63.601000, 1.10000, 0.90000, 1.10000, 0.90000
76478,'Athens Gen~1', 138.0000,1,  24,   1,   1,1.00573909, -63.077343, 1.10000, 0.90000, 1.10000, 0.90000
76479,'Blenheim G~1', 138.0000,1,  24,   1,   1,1.00005555, -61.334293, 1.10000, 0.90000, 1.10000, 0.90000
76480,'Blenheim G~1',  69.0000,1,  24,   1,   1,0.99473149, -62.497775, 1.10000, 0.90000, 1.10000, 0.90000
76481,'Caithness ~1',  69.0000,1,  24,   1,   1,1.00077832, -59.010294, 1.10000, 0.90000, 1.10000, 0.90000
76482,'East River  ',  69.0000,1,  24,   1,   1,0.99675822, -63.844777, 1.10000, 0.90000, 1.10000, 0.90000
76483,'Astoria Ge~1', 230.0000,1,  24,   1,   1,1.00076938, -62.516694, 1.10000, 0.90000, 1.10000, 0.90000
76484,'Astoria Ge~1', 138.0000,1,  24,   1,   1,0.99612069, -63.272543, 1.10000, 0.90000, 1.10000, 0.90000
76485,'Bethpage P~1', 138.0000,1,  24,   1,   1,0.99415398, -62.919245, 1.10000, 0.90000, 1.10000, 0.90000
76486,'Bethpage P~1',  69.0000,1,  24,   1,   1,0.99013388, -63.965664, 1.10000, 0.90000, 1.10000, 0.90000
76487,'Empire Gen~1', 138.0000,1,  24,   1,   1,0.99909204, -66.493490, 1.10000, 0.90000, 1.10000, 0.90000
76488,'Ravenswood  ', 138.0000,1,  24,   1,   1,0.99186826, -63.965370, 1.10000, 0.90000, 1.10000, 0.90000
76489,'Ravenswood  ',  69.0000,1,  24,   1,   1,0.99051458, -64.276240, 1.10000, 0.90000, 1.10000, 0.90000
76490,'Astoria En~1', 138.0000,1,  24,   1,   1,0.99235982, -64.018994, 1.10000, 0.90000, 1.10000, 0.90000
76491,'500MW CC    ', 230.0000,1,  24,   1,   1,1.00071955, -62.523661, 1.10000, 0.90000, 1.10000, 0.90000
76492,'500MW CC    ', 138.0000,1,  24,   1,   1,0.99232483, -63.928330, 1.10000, 0.90000, 1.10000, 0.90000
76493,'Sithe Inde~1', 138.0000,1,  24,   1,   1,1.01300824, -51.549897, 1.10000, 0.90000, 1.10000, 0.90000
76494,'Sithe Inde~1',  69.0000,1,  24,   1,   1,1.01217997, -51.659955, 1.10000, 0.90000, 1.10000, 0.90000
76495,'Cayuga Ope~1',  69.0000,1,  24,   1,   1,1.01148236, -68.993155, 1.10000, 0.90000, 1.10000, 0.90000
76496,'Astoria Ga~1', 230.0000,1,  24,   1,   1,1.00084031, -62.608335, 1.10000, 0.90000, 1.10000, 0.90000
76497,'Astoria Ga~1', 138.0000,1,  24,   1,   1,0.99344790, -63.833678, 1.10000, 0.90000, 1.10000, 0.90000
76498,'RED-Roches~1',  69.0000,1,  24,   1,   1,1.00269485, -69.155809, 1.10000, 0.90000, 1.10000, 0.90000
76499,'Noble Weth~1',  69.0000,1,  24,   1,   1,1.01139879, -68.543257, 1.10000, 0.90000, 1.10000, 0.90000
76500,'Brooklyn N~1',  69.0000,1,  24,   1,   1,0.99405807, -64.001502, 1.10000, 0.90000, 1.10000, 0.90000
76501,'Greenidge ~1',  69.0000,1,  24,   1,   1,1.01027405, -68.789567, 1.10000, 0.90000, 1.10000, 0.90000
76502,'High Sheld~1',  69.0000,1,  24,   1,   1,1.00715375, -71.007521, 1.10000, 0.90000, 1.10000, 0.90000
76503,'Richard M ~1',  69.0000,1,  24,   1,   1,0.99654818, -59.596221, 1.10000, 0.90000, 1.10000, 0.90000
76504,'Noble Chat~1',  69.0000,1,  24,   1,   1,1.00880861, -63.019027, 1.10000, 0.90000, 1.10000, 0.90000
76505,'Noble Blis~1',  69.0000,1,  24,   1,   1,1.01460207, -68.742193, 1.10000, 0.90000, 1.10000, 0.90000
76506,'Far Rockaway',  69.0000,2,  24,   1,   1,0.99482787, -65.632982, 1.10000, 0.90000, 1.10000, 0.90000
76507,'Noble Alto~1',  69.0000,1,  24,   1,   1,1.01137567, -66.661977, 1.10000, 0.90000, 1.10000, 0.90000
76508,'Dunkirk Ge~1',  69.0000,1,  24,   1,   1,1.01574779, -65.829623, 1.10000, 0.90000, 1.10000, 0.90000
76509,'Saranac Fa~1', 138.0000,1,  24,   1,   1,1.01396966, -68.569683, 1.10000, 0.90000, 1.10000, 0.90000
76510,'Saranac Fa~1',  69.0000,1,  24,   1,   1,1.00772107, -69.221242, 1.10000, 0.90000, 1.10000, 0.90000
76511,'Indeck Cor~1',  69.0000,1,  24,   1,   1,1.01493156, -68.997082, 1.10000, 0.90000, 1.10000, 0.90000
76512,'Cohocton W~1',  69.0000,1,  24,   1,   1,1.00572574, -71.928278, 1.10000, 0.90000, 1.10000, 0.90000
76513,'Wading River',  69.0000,1,  24,   1,   1,1.01390302, -58.829580, 1.10000, 0.90000, 1.10000, 0.90000
76514,'Covanta He~1', 230.0000,1,  24,   1,   1,1.00346732, -62.186052, 1.10000, 0.90000, 1.10000, 0.90000
76515,'Covanta He~1', 138.0000,1,  24,   1,   1,0.99762368, -63.583822, 1.10000, 0.90000, 1.10000, 0.90000
76516,'Covanta He~1',  69.0000,2,  24,   1,   1,0.99623609, -63.331310, 1.10000, 0.90000, 1.10000, 0.90000
76517,'Danskammer~1', 230.0000,1,  24,   1,   1,1.01055443, -60.434559, 1.10000, 0.90000, 1.10000, 0.90000
76518,'Danskammer~1', 138.0000,1,  24,   1,   1,0.99574023, -62.351137, 1.10000, 0.90000, 1.10000, 0.90000
76519,'Danskammer~1',  69.0000,1,  24,   1,   1,0.99281496, -63.007655, 1.10000, 0.90000, 1.10000, 0.90000
76520,'Massena En~1',  69.0000,1,  24,   1,   1,1.01464343, -65.489309, 1.10000, 0.90000, 1.10000, 0.90000
76521,'Batavia Po~1',  69.0000,1,  24,   1,   1,0.99110788, -70.456509, 1.10000, 0.90000, 1.10000, 0.90000
76522,'CH Resourc~1',  69.0000,1,  24,   1,   1,0.98139954, -61.923212, 1.10000, 0.90000, 1.10000, 0.90000
76523,'Sterling P~1',  69.0000,1,  24,   1,   1,0.97577512, -63.155228, 1.10000, 0.90000, 1.10000, 0.90000
76524,'Plant No 2~1',  69.0000,2,  24,   1,   1,0.99380630, -64.761019, 1.10000, 0.90000, 1.10000, 0.90000
76525,'Indeck Osw~1',  69.0000,1,  24,   1,   1,1.01267469, -51.771273, 1.10000, 0.90000, 1.10000, 0.90000
76526,'Robert Mos~1', 138.0000,1,  24,   1,   1,1.02536488, -64.837736, 1.10000, 0.90000, 1.10000, 0.90000
76527,'Robert Mos~1',  69.0000,1,  24,   1,   1,1.02195835, -64.997508, 1.10000, 0.90000, 1.10000, 0.90000
76528,'Holtsville  ', 138.0000,1,  24,   1,   1,1.00286806, -59.168180, 1.10000, 0.90000, 1.10000, 0.90000
76529,'Indeck Sil~1',  69.0000,1,  24,   1,   1,1.00992370, -68.995088, 1.10000, 0.90000, 1.10000, 0.90000
76530,'Fortistar ~1', 138.0000,2,  24,   1,   1,1.00853848, -72.720614, 1.10000, 0.90000, 1.10000, 0.90000
76531,'Fortistar ~1',  69.0000,1,  24,   1,   1,1.00946712, -73.071700, 1.10000, 0.90000, 1.10000, 0.90000
76532,'Nassau Ene~1',  69.0000,2,  24,   1,   1,1.00650847, -62.623662, 1.10000, 0.90000, 1.10000, 0.90000
76533,'Port Jeffe~1', 138.0000,1,  24,   1,   1,1.01093352, -59.358784, 1.10000, 0.90000, 1.10000, 0.90000
76534,'Port Jeffe~1',  69.0000,1,  24,   1,   1,1.01258743, -59.243647, 1.10000, 0.90000, 1.10000, 0.90000
76535,'Glenwood L~1',  69.0000,2,  24,   1,   1,1.00820768, -63.625528, 1.10000, 0.90000, 1.10000, 0.90000
76536,'Shoreham    ',  69.0000,1,  24,   1,   1,1.01927161, -58.038235, 1.10000, 0.90000, 1.10000, 0.90000
76537,'Edgewood E~1',  69.0000,2,  24,   1,   1,1.00441861, -60.388981, 1.10000, 0.90000, 1.10000, 0.90000
76538,'Shoreham E~1',  69.0000,2,  24,   1,   1,1.01999998, -57.977945, 1.10000, 0.90000, 1.10000, 0.90000
76539,'Pinelawn P~1',  69.0000,2,  24,   1,   1,0.99636221, -62.666200, 1.10000, 0.90000, 1.10000, 0.90000
76540,'Rensselaer~1', 230.0000,2,  24,   1,   1,1.01820791, -64.981108, 1.10000, 0.90000, 1.10000, 0.90000
76541,'Carr Stree~1',  69.0000,1,  24,   1,   1,0.98023349, -61.297492, 1.10000, 0.90000, 1.10000, 0.90000
76542,'Lockport E~1', 230.0000,1,  24,   1,   1,1.00964177, -68.960206, 1.10000, 0.90000, 1.10000, 0.90000
76543,'Lockport E~1', 138.0000,2,  24,   1,   1,1.01216865, -69.821513, 1.10000, 0.90000, 1.10000, 0.90000
76544,'Lockport E~1',  69.0000,1,  24,   1,   1,1.00359035, -70.569637, 1.10000, 0.90000, 1.10000, 0.90000
76545,'S A Carlson ',  69.0000,2,  24,   1,   1,0.98261076, -70.121338, 1.10000, 0.90000, 1.10000, 0.90000
76546,'Vernon Bou~1',  69.0000,1,  24,   1,   1,0.98815465, -64.666681, 1.10000, 0.90000, 1.10000, 0.90000
76547,'Joseph J S~1',  69.0000,1,  24,   1,   1,0.98780459, -64.136931, 1.10000, 0.90000, 1.10000, 0.90000
76548,'North 1st   ',  69.0000,1,  24,   1,   1,0.98281765, -65.426123, 1.10000, 0.90000, 1.10000, 0.90000
76549,'Castleton ~1',  69.0000,1,  24,   1,   1,0.99304467, -66.913314, 1.10000, 0.90000, 1.10000, 0.90000
76550,'Hillburn    ',  69.0000,2,  24,   1,   1,0.99550265, -62.287084, 1.10000, 0.90000, 1.10000, 0.90000
76551,'Indeck Ole~1',  69.0000,1,  24,   1,   1,0.98425382, -74.677047, 1.10000, 0.90000, 1.10000, 0.90000
76552,'Shoemaker   ', 138.0000,1,  24,   1,   1,0.98647499, -63.386560, 1.10000, 0.90000, 1.10000, 0.90000
76553,'Shoemaker   ',  69.0000,2,  24,   1,   1,0.98094338, -64.458408, 1.10000, 0.90000, 1.10000, 0.90000
76554,'Sherman Is~1',  69.0000,1,  24,   1,   1,0.99532419, -69.777144, 1.10000, 0.90000, 1.10000, 0.90000
76555,'Bennetts B~1',  69.0000,1,  24,   1,   1,0.99876571, -58.309919, 1.10000, 0.90000, 1.10000, 0.90000
76556,'Stewarts B~1',  69.0000,1,  24,   1,   1,1.00714433, -69.736757, 1.10000, 0.90000, 1.10000, 0.90000
76557,'Maple Ridg~1',  69.0000,1,  24,   1,   1,1.01527882, -59.303220, 1.10000, 0.90000, 1.10000, 0.90000
76558,'Charles P ~1',  69.0000,2,  24,   1,   1,0.99544877, -64.894481, 1.10000, 0.90000, 1.10000, 0.90000
76559,'Ogdensburg~1',  69.0000,1,  24,   1,   1,0.99674851, -68.032680, 1.10000, 0.90000, 1.10000, 0.90000
76560,'Stark       ',  69.0000,1,  24,   1,   1,1.01658905, -64.440827, 1.10000, 0.90000, 1.10000, 0.90000
76561,'Neversink   ',  69.0000,2,  24,   1,   1,0.98772508, -63.778134, 1.10000, 0.90000, 1.10000, 0.90000
76562,'Covanta Ni~1',  69.0000,1,  24,   1,   1,1.01953375, -73.679143, 1.10000, 0.90000, 1.10000, 0.90000
76563,'Five Falls  ',  69.0000,1,  24,   1,   1,1.01834142, -64.840768, 1.10000, 0.90000, 1.10000, 0.90000
76564,'South Cairo ',  69.0000,2,  24,   1,   1,0.99847263, -64.950106, 1.10000, 0.90000, 1.10000, 0.90000
76565,'Gowanus Ga~1', 138.0000,1,  24,   1,   1,0.99193341, -63.222867, 1.10000, 0.90000, 1.10000, 0.90000
76566,'Lewiston N~1',  69.0000,1,  24,   1,   1,1.01669610, -72.761746, 1.10000, 0.90000, 1.10000, 0.90000
76567,'36001000100 ',  69.0000,1,  24,   1,   1,0.98123866, -68.446330, 1.10000, 0.90000, 1.10000, 0.90000
76568,'36001000200 ',  69.0000,1,  24,   1,   1,0.97370791, -69.124404, 1.10000, 0.90000, 1.10000, 0.90000
76569,'36001002100 ',  69.0000,1,  24,   1,   1,0.97308308, -69.067822, 1.10000, 0.90000, 1.10000, 0.90000
76570,'36001002500 ',  69.0000,1,  24,   1,   1,0.97848809, -68.673058, 1.10000, 0.90000, 1.10000, 0.90000
76571,'36001002600 ',  69.0000,1,  24,   1,   1,0.98519379, -68.040555, 1.10000, 0.90000, 1.10000, 0.90000
76572,'36001013503 ',  69.0000,1,  24,   1,   1,0.97007513, -71.052880, 1.10000, 0.90000, 1.10000, 0.90000
76573,'36001013506 ',  69.0000,1,  24,   1,   1,0.96460062, -71.658158, 1.10000, 0.90000, 1.10000, 0.90000
76574,'36001013602 ',  69.0000,1,  24,   1,   1,0.97167307, -70.779604, 1.10000, 0.90000, 1.10000, 0.90000
76575,'36001013703 ',  69.0000,1,  24,   1,   1,0.96279490, -70.249629, 1.10000, 0.90000, 1.10000, 0.90000
76576,'36001013902 ',  69.0000,1,  24,   1,   1,0.96608222, -69.620863, 1.10000, 0.90000, 1.10000, 0.90000
76577,'36001014203 ',  69.0000,1,  24,   1,   1,0.98559213, -67.587864, 1.10000, 0.90000, 1.10000, 0.90000
76578,'36001014301 ',  69.0000,1,  24,   1,   1,0.98938555, -67.202286, 1.10000, 0.90000, 1.10000, 0.90000
76579,'36001014302 ',  69.0000,1,  24,   1,   1,0.98917025, -67.123377, 1.10000, 0.90000, 1.10000, 0.90000
76580,'36001014401 ',  69.0000,1,  24,   1,   1,0.98576689, -65.734362, 1.10000, 0.90000, 1.10000, 0.90000
76581,'36001014611 ',  69.0000,1,  24,   1,   1,0.97455567, -68.679458, 1.10000, 0.90000, 1.10000, 0.90000
76582,'36005001900 ', 138.0000,1,  24,   1,   1,0.98878258, -64.372634, 1.10000, 0.90000, 1.10000, 0.90000
76583,'36005001900 ',  69.0000,1,  24,   1,   1,0.98402780, -65.463258, 1.10000, 0.90000, 1.10000, 0.90000
76584,'36005002702 ',  69.0000,1,  24,   1,   1,0.98264158, -65.655508, 1.10000, 0.90000, 1.10000, 0.90000
76585,'36005002800 ',  69.0000,1,  24,   1,   1,0.97586745, -66.603681, 1.10000, 0.90000, 1.10000, 0.90000
76586,'36005004200 ',  69.0000,1,  24,   1,   1,0.97559738, -66.649307, 1.10000, 0.90000, 1.10000, 0.90000
76587,'36005005100 ',  69.0000,1,  24,   1,   1,0.98010492, -65.857538, 1.10000, 0.90000, 1.10000, 0.90000
76588,'36005006200 ',  69.0000,1,  24,   1,   1,0.97686499, -66.331252, 1.10000, 0.90000, 1.10000, 0.90000
76589,'36005007300 ',  69.0000,1,  24,   1,   1,0.98167413, -65.800499, 1.10000, 0.90000, 1.10000, 0.90000
76590,'36005009300 ',  69.0000,1,  24,   1,   1,0.97682971, -66.429785, 1.10000, 0.90000, 1.10000, 0.90000
76591,'36005013200 ',  69.0000,1,  24,   1,   1,0.97773474, -66.254440, 1.10000, 0.90000, 1.10000, 0.90000
76592,'36005014500 ',  69.0000,1,  24,   1,   1,0.97892439, -65.933694, 1.10000, 0.90000, 1.10000, 0.90000
76593,'36005015200 ',  69.0000,1,  24,   1,   1,0.97847027, -66.162813, 1.10000, 0.90000, 1.10000, 0.90000
76594,'36005016500 ',  69.0000,1,  24,   1,   1,0.97728103, -66.226709, 1.10000, 0.90000, 1.10000, 0.90000
76595,'36005016700 ',  69.0000,1,  24,   1,   1,0.97789180, -66.141257, 1.10000, 0.90000, 1.10000, 0.90000
76596,'36005018102 ',  69.0000,1,  24,   1,   1,0.97814560, -66.263367, 1.10000, 0.90000, 1.10000, 0.90000
76597,'36005018301 ',  69.0000,1,  24,   1,   1,0.98023289, -65.836897, 1.10000, 0.90000, 1.10000, 0.90000
76598,'36005018400 ',  69.0000,1,  24,   1,   1,0.97846758, -66.180018, 1.10000, 0.90000, 1.10000, 0.90000
76599,'36005020000 ',  69.0000,1,  24,   1,   1,0.97830063, -66.195079, 1.10000, 0.90000, 1.10000, 0.90000
76600,'36005020501 ',  69.0000,1,  24,   1,   1,0.97451061, -66.876581, 1.10000, 0.90000, 1.10000, 0.90000
76601,'36005021001 ',  69.0000,1,  24,   1,   1,0.97846109, -66.180162, 1.10000, 0.90000, 1.10000, 0.90000
76602,'36005021200 ',  69.0000,1,  24,   1,   1,0.98044205, -65.662727, 1.10000, 0.90000, 1.10000, 0.90000
76603,'36005021302 ',  69.0000,1,  24,   1,   1,0.98096293, -65.789441, 1.10000, 0.90000, 1.10000, 0.90000
76604,'36005021601 ',  69.0000,1,  24,   1,   1,0.98049021, -65.658540, 1.10000, 0.90000, 1.10000, 0.90000
76605,'36005021800 ',  69.0000,1,  24,   1,   1,0.97593057, -66.579660, 1.10000, 0.90000, 1.10000, 0.90000
76606,'36005022102 ',  69.0000,1,  24,   1,   1,0.97936904, -65.961650, 1.10000, 0.90000, 1.10000, 0.90000
76607,'36005022200 ',  69.0000,1,  24,   1,   1,0.97834396, -66.186090, 1.10000, 0.90000, 1.10000, 0.90000
76608,'36005022500 ',  69.0000,1,  24,   1,   1,0.97879517, -66.032145, 1.10000, 0.90000, 1.10000, 0.90000
76609,'36005022703 ',  69.0000,1,  24,   1,   1,0.97411716, -66.912918, 1.10000, 0.90000, 1.10000, 0.90000
76610,'36005022800 ',  69.0000,1,  24,   1,   1,0.97908878, -65.956910, 1.10000, 0.90000, 1.10000, 0.90000
76611,'36005023502 ',  69.0000,1,  24,   1,   1,0.97736466, -66.156331, 1.10000, 0.90000, 1.10000, 0.90000
76612,'36005023703 ',  69.0000,1,  24,   1,   1,0.97849309, -65.963747, 1.10000, 0.90000, 1.10000, 0.90000
76613,'36005023900 ',  69.0000,1,  24,   1,   1,0.97891051, -65.918012, 1.10000, 0.90000, 1.10000, 0.90000
76614,'36005025100 ',  69.0000,1,  24,   1,   1,0.97939467, -65.867114, 1.10000, 0.90000, 1.10000, 0.90000
76615,'36005026100 ',  69.0000,1,  24,   1,   1,0.97942948, -65.875904, 1.10000, 0.90000, 1.10000, 0.90000
76616,'36005026500 ',  69.0000,1,  24,   1,   1,0.97907895, -65.900821, 1.10000, 0.90000, 1.10000, 0.90000
76617,'36005026601 ',  69.0000,1,  24,   1,   1,0.98077011, -65.754436, 1.10000, 0.90000, 1.10000, 0.90000
76618,'36005026602 ',  69.0000,1,  24,   1,   1,0.98066694, -65.758678, 1.10000, 0.90000, 1.10000, 0.90000
76619,'36005027300 ',  69.0000,1,  24,   1,   1,0.97874051, -65.971131, 1.10000, 0.90000, 1.10000, 0.90000
76620,'36005028300 ',  69.0000,1,  24,   1,   1,0.97869742, -65.975598, 1.10000, 0.90000, 1.10000, 0.90000
76621,'36005028400 ',  69.0000,1,  24,   1,   1,0.98057914, -65.771559, 1.10000, 0.90000, 1.10000, 0.90000
76622,'36005028500 ',  69.0000,1,  24,   1,   1,0.98013210, -65.778028, 1.10000, 0.90000, 1.10000, 0.90000
76623,'36005029302 ',  69.0000,1,  24,   1,   1,0.97713834, -66.356565, 1.10000, 0.90000, 1.10000, 0.90000
76624,'36005029600 ',  69.0000,1,  24,   1,   1,0.97811896, -66.231019, 1.10000, 0.90000, 1.10000, 0.90000
76625,'36005030900 ',  69.0000,1,  24,   1,   1,0.98088050, -65.702957, 1.10000, 0.90000, 1.10000, 0.90000
76626,'36005031200 ',  69.0000,1,  24,   1,   1,0.98165590, -65.546074, 1.10000, 0.90000, 1.10000, 0.90000
76627,'36005033000 ',  69.0000,1,  24,   1,   1,0.97761941, -66.265443, 1.10000, 0.90000, 1.10000, 0.90000
76628,'36005034400 ',  69.0000,1,  24,   1,   1,0.97951120, -65.892870, 1.10000, 0.90000, 1.10000, 0.90000
76629,'36005034800 ',  69.0000,1,  24,   1,   1,0.98107386, -65.566018, 1.10000, 0.90000, 1.10000, 0.90000
76630,'36005035100 ',  69.0000,1,  24,   1,   1,0.98190212, -65.446435, 1.10000, 0.90000, 1.10000, 0.90000
76631,'36005035800 ',  69.0000,1,  24,   1,   1,0.98082393, -65.589651, 1.10000, 0.90000, 1.10000, 0.90000
76632,'36005036800 ',  69.0000,1,  24,   1,   1,0.98102880, -65.578846, 1.10000, 0.90000, 1.10000, 0.90000
76633,'36005037400 ',  69.0000,1,  24,   1,   1,0.97935647, -65.796169, 1.10000, 0.90000, 1.10000, 0.90000
76634,'36005038200 ',  69.0000,1,  24,   1,   1,0.98181564, -65.344973, 1.10000, 0.90000, 1.10000, 0.90000
76635,'36005038500 ',  69.0000,1,  24,   1,   1,0.97680306, -66.271673, 1.10000, 0.90000, 1.10000, 0.90000
76636,'36005038600 ',  69.0000,1,  24,   1,   1,0.98087424, -65.582349, 1.10000, 0.90000, 1.10000, 0.90000
76637,'36005039400 ',  69.0000,1,  24,   1,   1,0.98012948, -65.646403, 1.10000, 0.90000, 1.10000, 0.90000
76638,'36005039500 ',  69.0000,1,  24,   1,   1,0.97634828, -66.342433, 1.10000, 0.90000, 1.10000, 0.90000
76639,'36005040502 ',  69.0000,1,  24,   1,   1,0.97675556, -66.314785, 1.10000, 0.90000, 1.10000, 0.90000
76640,'36005040702 ',  69.0000,1,  24,   1,   1,0.97475320, -66.697938, 1.10000, 0.90000, 1.10000, 0.90000
76641,'36005040900 ',  69.0000,1,  24,   1,   1,0.97580606, -66.466688, 1.10000, 0.90000, 1.10000, 0.90000
76642,'36005041300 ',  69.0000,1,  24,   1,   1,0.97615200, -66.445125, 1.10000, 0.90000, 1.10000, 0.90000
76643,'36005041400 ',  69.0000,1,  24,   1,   1,0.98191649, -65.356878, 1.10000, 0.90000, 1.10000, 0.90000
76644,'36005041900 ',  69.0000,1,  24,   1,   1,0.97859669, -65.940347, 1.10000, 0.90000, 1.10000, 0.90000
76645,'36005042000 ',  69.0000,1,  24,   1,   1,0.97996396, -65.658212, 1.10000, 0.90000, 1.10000, 0.90000
76646,'36005042100 ',  69.0000,1,  24,   1,   1,0.97870582, -65.926980, 1.10000, 0.90000, 1.10000, 0.90000
76647,'36005042200 ',  69.0000,1,  24,   1,   1,0.98006922, -65.655535, 1.10000, 0.90000, 1.10000, 0.90000
76648,'36005042600 ',  69.0000,1,  24,   1,   1,0.98097265, -65.464775, 1.10000, 0.90000, 1.10000, 0.90000
76649,'36005042902 ',  69.0000,1,  24,   1,   1,0.97962528, -65.720613, 1.10000, 0.90000, 1.10000, 0.90000
76650,'36005043000 ',  69.0000,1,  24,   1,   1,0.98117554, -65.451374, 1.10000, 0.90000, 1.10000, 0.90000
76651,'36005043400 ',  69.0000,1,  24,   1,   1,0.97877002, -65.935723, 1.10000, 0.90000, 1.10000, 0.90000
76652,'36005044200 ',  69.0000,1,  24,   1,   1,0.98150510, -65.407121, 1.10000, 0.90000, 1.10000, 0.90000
76653,'36005045800 ',  69.0000,1,  24,   1,   1,0.98113644, -65.559127, 1.10000, 0.90000, 1.10000, 0.90000
76654,'36005046201 ', 138.0000,1,  24,   1,   1,0.98492759, -64.921406, 1.10000, 0.90000, 1.10000, 0.90000
76655,'36005046202 ', 138.0000,1,  24,   1,   1,0.98451525, -64.956766, 1.10000, 0.90000, 1.10000, 0.90000
76656,'36007000500 ',  69.0000,1,  24,   1,   1,0.95530856, -75.474936, 1.10000, 0.90000, 1.10000, 0.90000
76657,'36007000700 ',  69.0000,1,  24,   1,   1,0.95597380, -75.144444, 1.10000, 0.90000, 1.10000, 0.90000
76658,'36007011901 ',  69.0000,1,  24,   1,   1,0.95876282, -72.144017, 1.10000, 0.90000, 1.10000, 0.90000
76659,'36007011902 ',  69.0000,1,  24,   1,   1,0.95874178, -72.998801, 1.10000, 0.90000, 1.10000, 0.90000
76660,'36007012000 ',  69.0000,1,  24,   1,   1,0.95568913, -73.295183, 1.10000, 0.90000, 1.10000, 0.90000
76661,'36007012101 ',  69.0000,1,  24,   1,   1,0.95386088, -73.005850, 1.10000, 0.90000, 1.10000, 0.90000
76662,'36007012201 ',  69.0000,1,  24,   1,   1,0.94982642, -72.895399, 1.10000, 0.90000, 1.10000, 0.90000
76663,'36007012600 ',  69.0000,1,  24,   1,   1,0.94772226, -77.617409, 1.10000, 0.90000, 1.10000, 0.90000
76664,'36007013000 ',  69.0000,1,  24,   1,   1,0.94991720, -74.014013, 1.10000, 0.90000, 1.10000, 0.90000
76665,'36007014301 ',  69.0000,1,  24,   1,   1,0.95238769, -75.683748, 1.10000, 0.90000, 1.10000, 0.90000
76666,'36007014400 ',  69.0000,1,  24,   1,   1,0.94941199, -75.588700, 1.10000, 0.90000, 1.10000, 0.90000
76667,'36009961700 ',  69.0000,1,  24,   1,   1,0.97599530, -75.293130, 1.10000, 0.90000, 1.10000, 0.90000
