 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


76668,'36011040300 ',  69.0000,1,  24,   1,   1,0.97619367, -61.569586, 1.10000, 0.90000, 1.10000, 0.90000
76669,'36011040400 ',  69.0000,1,  24,   1,   1,0.97336245, -61.998474, 1.10000, 0.90000, 1.10000, 0.90000
76670,'36011040800 ',  69.0000,1,  24,   1,   1,0.97154266, -66.451027, 1.10000, 0.90000, 1.10000, 0.90000
76671,'36011041300 ',  69.0000,1,  24,   1,   1,0.96648443, -63.897055, 1.10000, 0.90000, 1.10000, 0.90000
76672,'36011042100 ',  69.0000,1,  24,   1,   1,0.97142667, -65.119939, 1.10000, 0.90000, 1.10000, 0.90000
76673,'36013030600 ',  69.0000,1,  24,   1,   1,0.96560597, -71.469064, 1.10000, 0.90000, 1.10000, 0.90000
76674,'36013035600 ',  69.0000,1,  24,   1,   1,1.00073230, -67.622827, 1.10000, 0.90000, 1.10000, 0.90000
76675,'36013036000 ',  69.0000,1,  24,   1,   1,0.99655581, -67.890291, 1.10000, 0.90000, 1.10000, 0.90000
76676,'36013036300 ',  69.0000,1,  24,   1,   1,0.98149544, -69.794609, 1.10000, 0.90000, 1.10000, 0.90000
76677,'36013036700 ',  69.0000,1,  24,   1,   1,0.98108876, -69.413122, 1.10000, 0.90000, 1.10000, 0.90000
76678,'36013037300 ',  69.0000,1,  24,   1,   1,0.96843421, -71.040449, 1.10000, 0.90000, 1.10000, 0.90000
76679,'36015000100 ',  69.0000,1,  24,   1,   1,0.95734394, -76.079865, 1.10000, 0.90000, 1.10000, 0.90000
76680,'36015000600 ',  69.0000,1,  24,   1,   1,0.95698196, -75.847188, 1.10000, 0.90000, 1.10000, 0.90000
76681,'36015010500 ',  69.0000,1,  24,   1,   1,0.95986485, -75.021541, 1.10000, 0.90000, 1.10000, 0.90000
76682,'36015010600 ',  69.0000,1,  24,   1,   1,0.95839339, -75.835850, 1.10000, 0.90000, 1.10000, 0.90000
76683,'36017970100 ',  69.0000,1,  24,   1,   1,0.97551942, -63.706417, 1.10000, 0.90000, 1.10000, 0.90000
76684,'36017970300 ', 138.0000,1,  24,   1,   1,0.98786151, -63.128406, 1.10000, 0.90000, 1.10000, 0.90000
76685,'36017970300 ',  69.0000,1,  24,   1,   1,0.98308444, -63.756100, 1.10000, 0.90000, 1.10000, 0.90000
76686,'36017970500 ',  69.0000,1,  24,   1,   1,0.97670573, -63.915879, 1.10000, 0.90000, 1.10000, 0.90000
76687,'36017970601 ',  69.0000,1,  24,   1,   1,0.98262936, -64.937935, 1.10000, 0.90000, 1.10000, 0.90000
76688,'36017970801 ',  69.0000,1,  24,   1,   1,0.97238010, -67.446376, 1.10000, 0.90000, 1.10000, 0.90000
76689,'36017970900 ',  69.0000,1,  24,   1,   1,0.97451365, -65.519805, 1.10000, 0.90000, 1.10000, 0.90000
76690,'36019101800 ',  69.0000,1,  24,   1,   1,0.99274331, -66.606475, 1.10000, 0.90000, 1.10000, 0.90000
76691,'36019101900 ',  69.0000,1,  24,   1,   1,0.99325579, -68.311194, 1.10000, 0.90000, 1.10000, 0.90000
76692,'36021000402 ',  69.0000,1,  24,   1,   1,0.98569238, -66.333008, 1.10000, 0.90000, 1.10000, 0.90000
76693,'36021000700 ',  69.0000,1,  24,   1,   1,0.99272853, -65.888233, 1.10000, 0.90000, 1.10000, 0.90000
76694,'36021001300 ',  69.0000,1,  24,   1,   1,0.99622416, -64.731977, 1.10000, 0.90000, 1.10000, 0.90000
76695,'36021001400 ',  69.0000,1,  24,   1,   1,0.98811394, -65.326033, 1.10000, 0.90000, 1.10000, 0.90000
76696,'36021001600 ',  69.0000,1,  24,   1,   1,0.97932911, -66.351914, 1.10000, 0.90000, 1.10000, 0.90000
76697,'36023970200 ',  69.0000,1,  24,   1,   1,0.97111261, -68.059932, 1.10000, 0.90000, 1.10000, 0.90000
76698,'36023970400 ',  69.0000,1,  24,   1,   1,0.96481001, -70.551285, 1.10000, 0.90000, 1.10000, 0.90000
76699,'36023970600 ',  69.0000,1,  24,   1,   1,0.95933294, -71.336716, 1.10000, 0.90000, 1.10000, 0.90000
76700,'36023971200 ',  69.0000,1,  24,   1,   1,0.97155666, -70.390796, 1.10000, 0.90000, 1.10000, 0.90000
76701,'36025970400 ',  69.0000,1,  24,   1,   1,0.98527116, -63.943480, 1.10000, 0.90000, 1.10000, 0.90000
76702,'36025970600 ', 230.0000,1,  24,   1,   1,0.99763036, -64.018236, 1.10000, 0.90000, 1.10000, 0.90000
76703,'36025970600 ', 138.0000,1,  24,   1,   1,0.99558675, -64.171608, 1.10000, 0.90000, 1.10000, 0.90000
76704,'36025971400 ',  69.0000,1,  24,   1,   1,0.98050785, -66.564736, 1.10000, 0.90000, 1.10000, 0.90000
76705,'36027050203 ',  69.0000,1,  24,   1,   1,0.97258234, -65.482683, 1.10000, 0.90000, 1.10000, 0.90000
76706,'36027060100 ',  69.0000,1,  24,   1,   1,0.98949933, -62.919163, 1.10000, 0.90000, 1.10000, 0.90000
76707,'36027060202 ',  69.0000,1,  24,   1,   1,0.98317909, -63.558025, 1.10000, 0.90000, 1.10000, 0.90000
76708,'36027070201 ',  69.0000,1,  24,   1,   1,0.96747071, -66.180462, 1.10000, 0.90000, 1.10000, 0.90000
76709,'36027070401 ',  69.0000,1,  24,   1,   1,0.96480924, -65.926304, 1.10000, 0.90000, 1.10000, 0.90000
76710,'36027110005 ',  69.0000,1,  24,   1,   1,0.96221751, -67.038983, 1.10000, 0.90000, 1.10000, 0.90000
76711,'36027120000 ',  69.0000,1,  24,   1,   1,0.97741473, -66.151441, 1.10000, 0.90000, 1.10000, 0.90000
76712,'36027140101 ',  69.0000,1,  24,   1,   1,0.96753317, -65.748480, 1.10000, 0.90000, 1.10000, 0.90000
76713,'36027160005 ',  69.0000,1,  24,   1,   1,0.96683836, -66.459626, 1.10000, 0.90000, 1.10000, 0.90000
76714,'36027170000 ',  69.0000,1,  24,   1,   1,0.97029042, -66.427770, 1.10000, 0.90000, 1.10000, 0.90000
76715,'36027190204 ',  69.0000,1,  24,   1,   1,0.97681081, -64.891968, 1.10000, 0.90000, 1.10000, 0.90000
76716,'36027200001 ',  69.0000,1,  24,   1,   1,0.96535277, -66.731973, 1.10000, 0.90000, 1.10000, 0.90000
76717,'36027210101 ',  69.0000,1,  24,   1,   1,0.98560655, -63.494702, 1.10000, 0.90000, 1.10000, 0.90000
76718,'36027220201 ',  69.0000,1,  24,   1,   1,0.96565425, -65.677303, 1.10000, 0.90000, 1.10000, 0.90000
76719,'36027221100 ',  69.0000,1,  24,   1,   1,0.96805948, -64.982351, 1.10000, 0.90000, 1.10000, 0.90000
76720,'36027300000 ',  69.0000,1,  24,   1,   1,0.97813928, -64.662897, 1.10000, 0.90000, 1.10000, 0.90000
76721,'36029000500 ',  69.0000,1,  24,   1,   1,0.99702048, -74.840111, 1.10000, 0.90000, 1.10000, 0.90000
76722,'36029002702 ',  69.0000,1,  24,   1,   1,0.99941409, -74.164373, 1.10000, 0.90000, 1.10000, 0.90000
76723,'36029002800 ',  69.0000,1,  24,   1,   1,0.99946046, -73.097306, 1.10000, 0.90000, 1.10000, 0.90000
76724,'36029003000 ',  69.0000,1,  24,   1,   1,1.00163460, -73.276264, 1.10000, 0.90000, 1.10000, 0.90000
76725,'36029007902 ',  69.0000,1,  24,   1,   1,1.00619304, -73.974596, 1.10000, 0.90000, 1.10000, 0.90000
76726,'36029008001 ',  69.0000,1,  24,   1,   1,1.00357938, -74.271709, 1.10000, 0.90000, 1.10000, 0.90000
76727,'36029008400 ',  69.0000,1,  24,   1,   1,1.01004136, -74.415744, 1.10000, 0.90000, 1.10000, 0.90000
76728,'36029008700 ',  69.0000,1,  24,   1,   1,1.00728798, -74.428134, 1.10000, 0.90000, 1.10000, 0.90000
76729,'36029009009 ',  69.0000,1,  24,   1,   1,0.99788523, -71.521540, 1.10000, 0.90000, 1.10000, 0.90000
76730,'36029009010 ',  69.0000,1,  24,   1,   1,1.00260627, -73.003439, 1.10000, 0.90000, 1.10000, 0.90000
76731,'36029009107 ',  69.0000,1,  24,   1,   1,1.00335979, -73.718245, 1.10000, 0.90000, 1.10000, 0.90000
76732,'36029009113 ',  69.0000,1,  24,   1,   1,1.00229335, -73.385615, 1.10000, 0.90000, 1.10000, 0.90000
76733,'36029010500 ',  69.0000,1,  24,   1,   1,1.00219262, -74.035364, 1.10000, 0.90000, 1.10000, 0.90000
76734,'36029010700 ',  69.0000,1,  24,   1,   1,1.00161350, -73.322511, 1.10000, 0.90000, 1.10000, 0.90000
76735,'36029010803 ', 138.0000,1,  24,   1,   1,1.00262725, -71.824965, 1.10000, 0.90000, 1.10000, 0.90000
76736,'36029010803 ',  69.0000,1,  24,   1,   1,1.00259805, -72.513147, 1.10000, 0.90000, 1.10000, 0.90000
76737,'36029010808 ',  69.0000,1,  24,   1,   1,1.00100672, -72.679374, 1.10000, 0.90000, 1.10000, 0.90000
76738,'36029010902 ',  69.0000,1,  24,   1,   1,1.00183535, -73.338152, 1.10000, 0.90000, 1.10000, 0.90000
76739,'36029011100 ',  69.0000,1,  24,   1,   1,1.00152814, -73.341588, 1.10000, 0.90000, 1.10000, 0.90000
76740,'36029011200 ',  69.0000,1,  24,   1,   1,0.99950802, -73.549977, 1.10000, 0.90000, 1.10000, 0.90000
76741,'36029011300 ',  69.0000,1,  24,   1,   1,1.00034690, -73.528366, 1.10000, 0.90000, 1.10000, 0.90000
76742,'36029013001 ',  69.0000,1,  24,   1,   1,0.99560779, -73.456403, 1.10000, 0.90000, 1.10000, 0.90000
76743,'36029013701 ',  69.0000,1,  24,   1,   1,0.99666035, -73.802332, 1.10000, 0.90000, 1.10000, 0.90000
76744,'36029014204 ',  69.0000,1,  24,   1,   1,1.00017786, -72.412040, 1.10000, 0.90000, 1.10000, 0.90000
76745,'36029014604 ',  69.0000,1,  24,   1,   1,1.00107002, -72.931401, 1.10000, 0.90000, 1.10000, 0.90000
76746,'36029014702 ',  69.0000,1,  24,   1,   1,0.99452484, -72.351948, 1.10000, 0.90000, 1.10000, 0.90000
76747,'36029014803 ',  69.0000,1,  24,   1,   1,0.99023700, -71.643207, 1.10000, 0.90000, 1.10000, 0.90000
76748,'36029014903 ',  69.0000,1,  24,   1,   1,1.00187969, -71.771942, 1.10000, 0.90000, 1.10000, 0.90000
76749,'36029015102 ',  69.0000,1,  24,   1,   1,0.99418896, -70.326845, 1.10000, 0.90000, 1.10000, 0.90000
76750,'36029015503 ',  69.0000,1,  24,   1,   1,0.99084944, -71.348750, 1.10000, 0.90000, 1.10000, 0.90000
76751,'36029016100 ',  69.0000,1,  24,   1,   1,0.98443788, -70.133339, 1.10000, 0.90000, 1.10000, 0.90000
76752,'36029016300 ',  69.0000,1,  24,   1,   1,0.99884439, -73.878803, 1.10000, 0.90000, 1.10000, 0.90000
76753,'36029017000 ',  69.0000,1,  24,   1,   1,1.00134742, -74.301298, 1.10000, 0.90000, 1.10000, 0.90000
76754,'36029017200 ',  69.0000,1,  24,   1,   1,1.00687897, -73.960307, 1.10000, 0.90000, 1.10000, 0.90000
76755,'36031960598 ',  69.0000,1,  24,   1,   1,0.98272711, -67.021177, 1.10000, 0.90000, 1.10000, 0.90000
76756,'36031961200 ',  69.0000,1,  24,   1,   1,0.98428965, -70.439645, 1.10000, 0.90000, 1.10000, 0.90000
76757,'36035970600 ',  69.0000,1,  24,   1,   1,0.95705396, -71.542564, 1.10000, 0.90000, 1.10000, 0.90000
76758,'36035971100 ',  69.0000,1,  24,   1,   1,0.96182561, -71.550658, 1.10000, 0.90000, 1.10000, 0.90000
76759,'36035971500 ',  69.0000,1,  24,   1,   1,0.96441895, -70.985063, 1.10000, 0.90000, 1.10000, 0.90000
76760,'36037950300 ',  69.0000,1,  24,   1,   1,0.98306161, -71.474371, 1.10000, 0.90000, 1.10000, 0.90000
76761,'36037950400 ',  69.0000,1,  24,   1,   1,0.98738164, -71.013163, 1.10000, 0.90000, 1.10000, 0.90000
76762,'36037950900 ',  69.0000,1,  24,   1,   1,0.99377877, -70.183015, 1.10000, 0.90000, 1.10000, 0.90000
76763,'36037951000 ',  69.0000,1,  24,   1,   1,0.99404764, -70.187441, 1.10000, 0.90000, 1.10000, 0.90000
76764,'36037951200 ',  69.0000,1,  24,   1,   1,0.98211533, -70.228517, 1.10000, 0.90000, 1.10000, 0.90000
76765,'36037951400 ',  69.0000,1,  24,   1,   1,0.99032003, -70.309332, 1.10000, 0.90000, 1.10000, 0.90000
76766,'36039080402 ',  69.0000,1,  24,   1,   1,0.98155534, -64.079790, 1.10000, 0.90000, 1.10000, 0.90000
76767,'36039080600 ',  69.0000,1,  24,   1,   1,1.00212240, -64.506315, 1.10000, 0.90000, 1.10000, 0.90000
76768,'36039081102 ',  69.0000,1,  24,   1,   1,0.98444253, -65.704931, 1.10000, 0.90000, 1.10000, 0.90000
76769,'36043010100 ',  69.0000,1,  24,   1,   1,0.96180838, -66.649136, 1.10000, 0.90000, 1.10000, 0.90000
76770,'36043010202 ',  69.0000,1,  24,   1,   1,0.96215451, -66.802330, 1.10000, 0.90000, 1.10000, 0.90000
76771,'36043010702 ',  69.0000,1,  24,   1,   1,0.96605253, -68.007681, 1.10000, 0.90000, 1.10000, 0.90000
76772,'36043011301 ',  69.0000,1,  24,   1,   1,0.96170855, -67.263204, 1.10000, 0.90000, 1.10000, 0.90000
76773,'36045061300 ',  69.0000,1,  24,   1,   1,0.97888887, -65.149650, 1.10000, 0.90000, 1.10000, 0.90000
76774,'36045062400 ',  69.0000,1,  24,   1,   1,0.97880381, -63.143767, 1.10000, 0.90000, 1.10000, 0.90000
76775,'36047000100 ',  69.0000,1,  24,   1,   1,0.98973644, -64.308171, 1.10000, 0.90000, 1.10000, 0.90000
76776,'36047000200 ',  69.0000,1,  24,   1,   1,0.98689306, -63.734223, 1.10000, 0.90000, 1.10000, 0.90000
76777,'36047000502 ',  69.0000,1,  24,   1,   1,0.98676926, -64.941111, 1.10000, 0.90000, 1.10000, 0.90000
76778,'36047000900 ',  69.0000,1,  24,   1,   1,0.99075842, -64.235436, 1.10000, 0.90000, 1.10000, 0.90000
76779,'36047001800 ', 138.0000,1,  24,   1,   1,0.98954916, -63.330661, 1.10000, 0.90000, 1.10000, 0.90000
76780,'36047001800 ',  69.0000,1,  24,   1,   1,0.98932832, -63.380720, 1.10000, 0.90000, 1.10000, 0.90000
76781,'36047002100 ',  69.0000,1,  24,   1,   1,0.99093974, -64.292052, 1.10000, 0.90000, 1.10000, 0.90000
76782,'36047002200 ',  69.0000,1,  24,   1,   1,0.98352975, -64.356973, 1.10000, 0.90000, 1.10000, 0.90000
76783,'36047003100 ',  69.0000,1,  24,   1,   1,0.98996878, -64.175371, 1.10000, 0.90000, 1.10000, 0.90000
76784,'36047003900 ',  69.0000,1,  24,   1,   1,0.99010742, -64.183417, 1.10000, 0.90000, 1.10000, 0.90000
76785,'36047004500 ',  69.0000,1,  24,   1,   1,0.98854202, -64.259847, 1.10000, 0.90000, 1.10000, 0.90000
76786,'36047005300 ',  69.0000,1,  24,   1,   1,0.98818070, -64.249691, 1.10000, 0.90000, 1.10000, 0.90000
76787,'36047005800 ',  69.0000,1,  24,   1,   1,0.98345768, -64.283398, 1.10000, 0.90000, 1.10000, 0.90000
76788,'36047006800 ',  69.0000,1,  24,   1,   1,0.98348045, -64.341441, 1.10000, 0.90000, 1.10000, 0.90000
76789,'36047007800 ',  69.0000,1,  24,   1,   1,0.98406494, -64.283691, 1.10000, 0.90000, 1.10000, 0.90000
76790,'36047008800 ',  69.0000,1,  24,   1,   1,0.98667032, -63.749120, 1.10000, 0.90000, 1.10000, 0.90000
76791,'36047009000 ',  69.0000,1,  24,   1,   1,0.98409671, -64.243291, 1.10000, 0.90000, 1.10000, 0.90000
76792,'36047009800 ',  69.0000,1,  24,   1,   1,0.98650599, -63.762172, 1.10000, 0.90000, 1.10000, 0.90000
76793,'36047010000 ',  69.0000,1,  24,   1,   1,0.98338807, -64.387428, 1.10000, 0.90000, 1.10000, 0.90000
76794,'36047010600 ',  69.0000,1,  24,   1,   1,0.98337173, -64.429400, 1.10000, 0.90000, 1.10000, 0.90000
76795,'36047010800 ',  69.0000,1,  24,   1,   1,0.98414928, -64.244138, 1.10000, 0.90000, 1.10000, 0.90000
76796,'36047011400 ',  69.0000,1,  24,   1,   1,0.98096138, -64.980999, 1.10000, 0.90000, 1.10000, 0.90000
76797,'36047012901 ',  69.0000,1,  24,   1,   1,0.99010295, -63.942708, 1.10000, 0.90000, 1.10000, 0.90000
76798,'36047013300 ',  69.0000,1,  24,   1,   1,0.99037939, -64.126638, 1.10000, 0.90000, 1.10000, 0.90000
76799,'36047013700 ',  69.0000,1,  24,   1,   1,0.98807287, -64.114159, 1.10000, 0.90000, 1.10000, 0.90000
76800,'36047014900 ',  69.0000,1,  24,   1,   1,0.98645175, -64.388296, 1.10000, 0.90000, 1.10000, 0.90000
76801,'36047015300 ',  69.0000,1,  24,   1,   1,0.98646474, -64.494177, 1.10000, 0.90000, 1.10000, 0.90000
76802,'36047015400 ',  69.0000,1,  24,   1,   1,0.98253936, -64.127048, 1.10000, 0.90000, 1.10000, 0.90000
76803,'36047015700 ',  69.0000,1,  24,   1,   1,0.98795688, -64.233893, 1.10000, 0.90000, 1.10000, 0.90000
76804,'36047016000 ',  69.0000,1,  24,   1,   1,0.98320329, -64.315773, 1.10000, 0.90000, 1.10000, 0.90000
76805,'36047016100 ',  69.0000,1,  24,   1,   1,0.98976827, -64.206421, 1.10000, 0.90000, 1.10000, 0.90000
76806,'36047017200 ',  69.0000,1,  24,   1,   1,0.98100477, -64.799009, 1.10000, 0.90000, 1.10000, 0.90000
76807,'36047017800 ',  69.0000,1,  24,   1,   1,0.98132372, -64.377251, 1.10000, 0.90000, 1.10000, 0.90000
76808,'36047018501 ',  69.0000,1,  24,   1,   1,0.99221659, -64.232328, 1.10000, 0.90000, 1.10000, 0.90000
76809,'36047019300 ',  69.0000,1,  24,   1,   1,0.99232984, -64.057066, 1.10000, 0.90000, 1.10000, 0.90000
76810,'36047019500 ',  69.0000,1,  24,   1,   1,0.99236029, -64.047100, 1.10000, 0.90000, 1.10000, 0.90000
76811,'36047019700 ',  69.0000,1,  24,   1,   1,0.99013579, -64.176990, 1.10000, 0.90000, 1.10000, 0.90000
76812,'36047020500 ',  69.0000,1,  24,   1,   1,0.98957926, -64.233271, 1.10000, 0.90000, 1.10000, 0.90000
76813,'36047020700 ',  69.0000,1,  24,   1,   1,0.98929477, -64.276486, 1.10000, 0.90000, 1.10000, 0.90000
76814,'36047021100 ',  69.0000,1,  24,   1,   1,0.99117631, -64.091463, 1.10000, 0.90000, 1.10000, 0.90000
76815,'36047021700 ',  69.0000,1,  24,   1,   1,0.98929995, -64.278097, 1.10000, 0.90000, 1.10000, 0.90000
76816,'36047022400 ',  69.0000,1,  24,   1,   1,0.98435390, -64.134097, 1.10000, 0.90000, 1.10000, 0.90000
76817,'36047022700 ',  69.0000,1,  24,   1,   1,0.98357534, -65.395933, 1.10000, 0.90000, 1.10000, 0.90000
76818,'36047022800 ',  69.0000,1,  24,   1,   1,0.98062545, -65.297592, 1.10000, 0.90000, 1.10000, 0.90000
76819,'36047023300 ',  69.0000,1,  24,   1,   1,0.99007928, -64.241781, 1.10000, 0.90000, 1.10000, 0.90000
76820,'36047023400 ',  69.0000,1,  24,   1,   1,0.98056120, -65.214749, 1.10000, 0.90000, 1.10000, 0.90000
76821,'36047024100 ',  69.0000,1,  24,   1,   1,0.99098510, -64.694609, 1.10000, 0.90000, 1.10000, 0.90000
76822,'36047024300 ',  69.0000,1,  24,   1,   1,0.99251467, -64.317877, 1.10000, 0.90000, 1.10000, 0.90000
76823,'36047024700 ',  69.0000,1,  24,   1,   1,0.98282611, -65.469214, 1.10000, 0.90000, 1.10000, 0.90000
76824,'36047025901 ',  69.0000,1,  24,   1,   1,0.98419821, -65.164287, 1.10000, 0.90000, 1.10000, 0.90000
76825,'36047026100 ',  69.0000,1,  24,   1,   1,0.98201203, -65.510325, 1.10000, 0.90000, 1.10000, 0.90000
76826,'36047027100 ',  69.0000,1,  24,   1,   1,0.97935051, -65.705047, 1.10000, 0.90000, 1.10000, 0.90000
76827,'36047027500 ',  69.0000,1,  24,   1,   1,0.97928715, -65.711017, 1.10000, 0.90000, 1.10000, 0.90000
76828,'36047027800 ',  69.0000,1,  24,   1,   1,0.97990912, -65.143093, 1.10000, 0.90000, 1.10000, 0.90000
76829,'36047028100 ',  69.0000,1,  24,   1,   1,0.98158568, -65.532646, 1.10000, 0.90000, 1.10000, 0.90000
76830,'36047028501 ',  69.0000,1,  24,   1,   1,0.98066616, -65.603304, 1.10000, 0.90000, 1.10000, 0.90000
76831,'36047028600 ',  69.0000,1,  24,   1,   1,0.98126286, -64.382729, 1.10000, 0.90000, 1.10000, 0.90000
76832,'36047028700 ',  69.0000,1,  24,   1,   1,0.98106623, -65.568307, 1.10000, 0.90000, 1.10000, 0.90000
76833,'36047029000 ',  69.0000,1,  24,   1,   1,0.97966653, -65.221353, 1.10000, 0.90000, 1.10000, 0.90000
76834,'36047030200 ',  69.0000,1,  24,   1,   1,0.97903889, -65.268448, 1.10000, 0.90000, 1.10000, 0.90000
76835,'36047030500 ',  69.0000,1,  24,   1,   1,0.98788232, -64.861396, 1.10000, 0.90000, 1.10000, 0.90000
76836,'36047030800 ',  69.0000,1,  24,   1,   1,0.97236121, -66.395729, 1.10000, 0.90000, 1.10000, 0.90000
76837,'36047031100 ',  69.0000,1,  24,   1,   1,0.97708714, -66.138648, 1.10000, 0.90000, 1.10000, 0.90000
76838,'36047031701 ',  69.0000,1,  24,   1,   1,0.97768325, -66.098001, 1.10000, 0.90000, 1.10000, 0.90000
76839,'36047032500 ',  69.0000,1,  24,   1,   1,0.97953546, -65.937089, 1.10000, 0.90000, 1.10000, 0.90000
76840,'36047033100 ',  69.0000,1,  24,   1,   1,0.97884989, -65.984866, 1.10000, 0.90000, 1.10000, 0.90000
76841,'36047033700 ',  69.0000,1,  24,   1,   1,0.97815192, -65.801995, 1.10000, 0.90000, 1.10000, 0.90000
76842,'36047034700 ',  69.0000,1,  24,   1,   1,0.97618383, -66.263374, 1.10000, 0.90000, 1.10000, 0.90000
76843,'36047034800 ',  69.0000,1,  24,   1,   1,0.97184479, -66.450767, 1.10000, 0.90000, 1.10000, 0.90000
76844,'36047035100 ',  69.0000,1,  24,   1,   1,0.97620851, -66.239578, 1.10000, 0.90000, 1.10000, 0.90000
76845,'36047035400 ',  69.0000,1,  24,   1,   1,0.97137845, -66.471237, 1.10000, 0.90000, 1.10000, 0.90000
76846,'36047036900 ',  69.0000,1,  24,   1,   1,0.97538352, -66.544300, 1.10000, 0.90000, 1.10000, 0.90000
76847,'36047038100 ',  69.0000,1,  24,   1,   1,0.97567272, -66.511603, 1.10000, 0.90000, 1.10000, 0.90000
76848,'36047038700 ',  69.0000,1,  24,   1,   1,0.98035914, -65.635639, 1.10000, 0.90000, 1.10000, 0.90000
76849,'36047038900 ',  69.0000,1,  24,   1,   1,0.98138601, -65.443150, 1.10000, 0.90000, 1.10000, 0.90000
76850,'36047040500 ',  69.0000,1,  24,   1,   1,0.97500193, -66.608339, 1.10000, 0.90000, 1.10000, 0.90000
76851,'36047041100 ',  69.0000,1,  24,   1,   1,0.97553355, -66.526630, 1.10000, 0.90000, 1.10000, 0.90000
76852,'36047041900 ',  69.0000,1,  24,   1,   1,0.97906500, -65.934220, 1.10000, 0.90000, 1.10000, 0.90000
76853,'36047042300 ',  69.0000,1,  24,   1,   1,0.97942549, -65.924774, 1.10000, 0.90000, 1.10000, 0.90000
76854,'36047042400 ',  69.0000,1,  24,   1,   1,0.97314161, -66.344981, 1.10000, 0.90000, 1.10000, 0.90000
76855,'36047042700 ',  69.0000,1,  24,   1,   1,0.97898340, -66.062908, 1.10000, 0.90000, 1.10000, 0.90000
76856,'36047043000 ',  69.0000,1,  24,   1,   1,0.97842622, -65.432003, 1.10000, 0.90000, 1.10000, 0.90000
76857,'36047043100 ',  69.0000,1,  24,   1,   1,0.97681779, -66.398175, 1.10000, 0.90000, 1.10000, 0.90000
76858,'36047043700 ',  69.0000,1,  24,   1,   1,0.97868651, -65.970734, 1.10000, 0.90000, 1.10000, 0.90000
76859,'36047043900 ',  69.0000,1,  24,   1,   1,0.97858834, -66.099087, 1.10000, 0.90000, 1.10000, 0.90000
76860,'36047044300 ',  69.0000,1,  24,   1,   1,0.97845966, -66.123266, 1.10000, 0.90000, 1.10000, 0.90000
76861,'36047044500 ',  69.0000,1,  24,   1,   1,0.98074228, -65.724008, 1.10000, 0.90000, 1.10000, 0.90000
76862,'36047044900 ', 138.0000,1,  24,   1,   1,0.98524940, -64.863793, 1.10000, 0.90000, 1.10000, 0.90000
76863,'36047044900 ',  69.0000,1,  24,   1,   1,0.98316371, -65.446996, 1.10000, 0.90000, 1.10000, 0.90000
76864,'36047045400 ',  69.0000,1,  24,   1,   1,0.97420347, -66.134065, 1.10000, 0.90000, 1.10000, 0.90000
76865,'36047047600 ',  69.0000,1,  24,   1,   1,0.97921783, -65.404266, 1.10000, 0.90000, 1.10000, 0.90000
76866,'36047048200 ',  69.0000,1,  24,   1,   1,0.97675020, -65.857367, 1.10000, 0.90000, 1.10000, 0.90000
76867,'36047048400 ',  69.0000,1,  24,   1,   1,0.98003417, -65.294580, 1.10000, 0.90000, 1.10000, 0.90000
76868,'36047049000 ',  69.0000,1,  24,   1,   1,0.98487777, -64.589739, 1.10000, 0.90000, 1.10000, 0.90000
76869,'36047049100 ',  69.0000,1,  24,   1,   1,0.98404551, -65.175468, 1.10000, 0.90000, 1.10000, 0.90000
76870,'36047049300 ',  69.0000,1,  24,   1,   1,0.97889179, -66.072327, 1.10000, 0.90000, 1.10000, 0.90000
76871,'36047049600 ',  69.0000,1,  24,   1,   1,0.98048395, -65.333280, 1.10000, 0.90000, 1.10000, 0.90000
76872,'36047050000 ',  69.0000,1,  24,   1,   1,0.98073423, -65.312523, 1.10000, 0.90000, 1.10000, 0.90000
76873,'36047050700 ',  69.0000,1,  24,   1,   1,0.98422927, -65.162416, 1.10000, 0.90000, 1.10000, 0.90000
76874,'36047050801 ',  69.0000,1,  24,   1,   1,0.97615832, -66.165525, 1.10000, 0.90000, 1.10000, 0.90000
76875,'36047051002 ',  69.0000,1,  24,   1,   1,0.97799480, -65.736712, 1.10000, 0.90000, 1.10000, 0.90000
76876,'36047051300 ',  69.0000,1,  24,   1,   1,0.98190993, -65.553786, 1.10000, 0.90000, 1.10000, 0.90000
76877,'36047051500 ',  69.0000,1,  24,   1,   1,0.98252892, -65.512224, 1.10000, 0.90000, 1.10000, 0.90000
76878,'36047051700 ',  69.0000,1,  24,   1,   1,0.98287004, -65.428738, 1.10000, 0.90000, 1.10000, 0.90000
76879,'36047051900 ',  69.0000,1,  24,   1,   1,0.98962760, -64.512523, 1.10000, 0.90000, 1.10000, 0.90000
76880,'36047052900 ',  69.0000,1,  24,   1,   1,0.98229122, -65.457132, 1.10000, 0.90000, 1.10000, 0.90000
76881,'36047053100 ',  69.0000,1,  24,   1,   1,0.98486584, -65.106340, 1.10000, 0.90000, 1.10000, 0.90000
76882,'36047053900 ',  69.0000,1,  24,   1,   1,0.99120331, -64.385673, 1.10000, 0.90000, 1.10000, 0.90000
76883,'36047054500 ',  69.0000,1,  24,   1,   1,0.99412757, -64.019964, 1.10000, 0.90000, 1.10000, 0.90000
76884,'36047054700 ',  69.0000,1,  24,   1,   1,0.99193901, -64.380304, 1.10000, 0.90000, 1.10000, 0.90000
76885,'36047055100 ',  69.0000,1,  24,   1,   1,0.99110764, -64.432139, 1.10000, 0.90000, 1.10000, 0.90000
76886,'36047056100 ',  69.0000,1,  24,   1,   1,0.98240328, -65.626964, 1.10000, 0.90000, 1.10000, 0.90000
76887,'36047056300 ',  69.0000,1,  24,   1,   1,0.98447424, -65.194347, 1.10000, 0.90000, 1.10000, 0.90000
76888,'36047057000 ',  69.0000,1,  24,   1,   1,0.97111785, -66.684667, 1.10000, 0.90000, 1.10000, 0.90000
76889,'36047057100 ',  69.0000,1,  24,   1,   1,0.98220438, -65.635290, 1.10000, 0.90000, 1.10000, 0.90000
76890,'36047057200 ',  69.0000,1,  24,   1,   1,0.97038037, -66.723688, 1.10000, 0.90000, 1.10000, 0.90000
76891,'36047057500 ',  69.0000,1,  24,   1,   1,0.98456562, -65.191827, 1.10000, 0.90000, 1.10000, 0.90000
76892,'36047057900 ',  69.0000,1,  24,   1,   1,0.98258555, -65.574495, 1.10000, 0.90000, 1.10000, 0.90000
76893,'36047069601 ',  69.0000,1,  24,   1,   1,0.97044927, -66.789818, 1.10000, 0.90000, 1.10000, 0.90000
76894,'36047069800 ',  69.0000,1,  24,   1,   1,0.97112149, -66.734397, 1.10000, 0.90000, 1.10000, 0.90000
76895,'36047070201 ',  69.0000,1,  24,   1,   1,0.97043520, -66.854090, 1.10000, 0.90000, 1.10000, 0.90000
76896,'36047072200 ',  69.0000,1,  24,   1,   1,0.97186512, -66.602479, 1.10000, 0.90000, 1.10000, 0.90000
76897,'36047078200 ',  69.0000,1,  24,   1,   1,0.97335809, -66.419874, 1.10000, 0.90000, 1.10000, 0.90000
76898,'36047079802 ',  69.0000,1,  24,   1,   1,0.98578638, -64.593645, 1.10000, 0.90000, 1.10000, 0.90000
76899,'36047080800 ',  69.0000,1,  24,   1,   1,0.97467828, -66.417429, 1.10000, 0.90000, 1.10000, 0.90000
76900,'36047081600 ',  69.0000,1,  24,   1,   1,0.97482651, -66.315645, 1.10000, 0.90000, 1.10000, 0.90000
76901,'36047083200 ',  69.0000,1,  24,   1,   1,0.97392392, -66.361107, 1.10000, 0.90000, 1.10000, 0.90000
76902,'36047085600 ',  69.0000,1,  24,   1,   1,0.97786808, -65.759825, 1.10000, 0.90000, 1.10000, 0.90000
76903,'36047087800 ',  69.0000,1,  24,   1,   1,0.97411233, -66.475233, 1.10000, 0.90000, 1.10000, 0.90000
76904,'36047089000 ',  69.0000,1,  24,   1,   1,0.97260499, -66.686928, 1.10000, 0.90000, 1.10000, 0.90000
76905,'36047089600 ',  69.0000,1,  24,   1,   1,0.97438842, -66.461176, 1.10000, 0.90000, 1.10000, 0.90000
76906,'36047090600 ',  69.0000,1,  24,   1,   1,0.97435945, -66.650092, 1.10000, 0.90000, 1.10000, 0.90000
76907,'36047091800 ',  69.0000,1,  24,   1,   1,0.97252339, -66.740196, 1.10000, 0.90000, 1.10000, 0.90000
76908,'36047092400 ',  69.0000,1,  24,   1,   1,0.97262597, -66.882660, 1.10000, 0.90000, 1.10000, 0.90000
76909,'36047095000 ',  69.0000,1,  24,   1,   1,0.97187471, -66.713388, 1.10000, 0.90000, 1.10000, 0.90000
76910,'36047105801 ',  69.0000,1,  24,   1,   1,0.97232682, -66.739315, 1.10000, 0.90000, 1.10000, 0.90000
76911,'36047105804 ',  69.0000,1,  24,   1,   1,0.97107548, -66.865517, 1.10000, 0.90000, 1.10000, 0.90000
76912,'36047111600 ',  69.0000,1,  24,   1,   1,0.97005510, -67.101117, 1.10000, 0.90000, 1.10000, 0.90000
76913,'36047111800 ',  69.0000,1,  24,   1,   1,0.97437650, -66.696387, 1.10000, 0.90000, 1.10000, 0.90000
76914,'36047114201 ',  69.0000,1,  24,   1,   1,0.97285384, -66.834501, 1.10000, 0.90000, 1.10000, 0.90000
76915,'36047114400 ',  69.0000,1,  24,   1,   1,0.97428608, -66.669634, 1.10000, 0.90000, 1.10000, 0.90000
76916,'36047115600 ',  69.0000,1,  24,   1,   1,0.97251838, -66.792673, 1.10000, 0.90000, 1.10000, 0.90000
76917,'36047117602 ',  69.0000,1,  24,   1,   1,0.97701144, -66.176788, 1.10000, 0.90000, 1.10000, 0.90000
76918,'36047117800 ',  69.0000,1,  24,   1,   1,0.97401708, -66.720566, 1.10000, 0.90000, 1.10000, 0.90000
76919,'36047119400 ',  69.0000,1,  24,   1,   1,0.97280854, -66.953387, 1.10000, 0.90000, 1.10000, 0.90000
76920,'36047119600 ',  69.0000,1,  24,   1,   1,0.97417700, -66.705663, 1.10000, 0.90000, 1.10000, 0.90000
76921,'36047123700 ',  69.0000,1,  24,   1,   1,0.98534179, -65.080378, 1.10000, 0.90000, 1.10000, 0.90000
76922,'36049950300 ',  69.0000,1,  24,   1,   1,1.00622523, -60.139297, 1.10000, 0.90000, 1.10000, 0.90000
76923,'36051030100 ',  69.0000,1,  24,   1,   1,0.97448784, -70.231352, 1.10000, 0.90000, 1.10000, 0.90000
76924,'36051030202 ',  69.0000,1,  24,   1,   1,0.97354740, -71.255723, 1.10000, 0.90000, 1.10000, 0.90000
76925,'36053030501 ',  69.0000,1,  24,   1,   1,0.97736782, -61.838941, 1.10000, 0.90000, 1.10000, 0.90000
76926,'36053030700 ',  69.0000,1,  24,   1,   1,0.97382176, -62.946573, 1.10000, 0.90000, 1.10000, 0.90000
76927,'36053030900 ',  69.0000,1,  24,   1,   1,0.97530991, -63.093381, 1.10000, 0.90000, 1.10000, 0.90000
76928,'36055001800 ',  69.0000,1,  24,   1,   1,0.99670893, -69.723958, 1.10000, 0.90000, 1.10000, 0.90000
76929,'36055001900 ',  69.0000,1,  24,   1,   1,0.99553955, -69.394107, 1.10000, 0.90000, 1.10000, 0.90000
76930,'36055002000 ',  69.0000,1,  24,   1,   1,0.99687439, -69.585933, 1.10000, 0.90000, 1.10000, 0.90000
76931,'36055002300 ',  69.0000,1,  24,   1,   1,0.99316156, -69.662103, 1.10000, 0.90000, 1.10000, 0.90000
76932,'36055003805 ',  69.0000,1,  24,   1,   1,0.98574597, -69.617864, 1.10000, 0.90000, 1.10000, 0.90000
76933,'36055005400 ',  69.0000,1,  24,   1,   1,0.98900712, -68.864105, 1.10000, 0.90000, 1.10000, 0.90000
76934,'36055005600 ',  69.0000,1,  24,   1,   1,0.99519289, -69.129929, 1.10000, 0.90000, 1.10000, 0.90000
76935,'36055005900 ',  69.0000,1,  24,   1,   1,0.98927498, -69.342601, 1.10000, 0.90000, 1.10000, 0.90000
76936,'36055008301 ',  69.0000,1,  24,   1,   1,0.99497539, -69.065842, 1.10000, 0.90000, 1.10000, 0.90000
76937,'36055008500 ',  69.0000,1,  24,   1,   1,0.99608481, -69.488487, 1.10000, 0.90000, 1.10000, 0.90000
76938,'36055008702 ',  69.0000,1,  24,   1,   1,0.98531318, -69.880055, 1.10000, 0.90000, 1.10000, 0.90000
76939,'36055010100 ',  69.0000,1,  24,   1,   1,0.99282861, -67.560236, 1.10000, 0.90000, 1.10000, 0.90000
76940,'36055010500 ',  69.0000,1,  24,   1,   1,0.99789494, -68.764801, 1.10000, 0.90000, 1.10000, 0.90000
76941,'36055011000 ',  69.0000,1,  24,   1,   1,0.99235839, -68.931184, 1.10000, 0.90000, 1.10000, 0.90000
76942,'36055011205 ',  69.0000,1,  24,   1,   1,1.00035155, -65.388003, 1.10000, 0.90000, 1.10000, 0.90000
76943,'36055011301 ',  69.0000,1,  24,   1,   1,1.00407207, -64.957285, 1.10000, 0.90000, 1.10000, 0.90000
76944,'36055011400 ',  69.0000,1,  24,   1,   1,0.99633658, -66.787475, 1.10000, 0.90000, 1.10000, 0.90000
76945,'36055011501 ',  69.0000,1,  24,   1,   1,0.99321538, -68.202369, 1.10000, 0.90000, 1.10000, 0.90000
76946,'36055011703 ',  69.0000,1,  24,   1,   1,0.98690826, -67.530927, 1.10000, 0.90000, 1.10000, 0.90000
76947,'36055011800 ',  69.0000,1,  24,   1,   1,0.98816264, -68.010215, 1.10000, 0.90000, 1.10000, 0.90000
76948,'36055011901 ',  69.0000,1,  24,   1,   1,0.98941308, -68.176681, 1.10000, 0.90000, 1.10000, 0.90000
76949,'36055012100 ',  69.0000,1,  24,   1,   1,0.98366690, -68.486969, 1.10000, 0.90000, 1.10000, 0.90000
76950,'36055013103 ',  69.0000,1,  24,   1,   1,0.98425770, -68.882328, 1.10000, 0.90000, 1.10000, 0.90000
76951,'36055013104 ', 138.0000,1,  24,   1,   1,0.99131185, -67.187956, 1.10000, 0.90000, 1.10000, 0.90000
76952,'36055013104 ',  69.0000,1,  24,   1,   1,0.98816460, -68.203797, 1.10000, 0.90000, 1.10000, 0.90000
76953,'36055013204 ',  69.0000,1,  24,   1,   1,0.98142159, -68.994398, 1.10000, 0.90000, 1.10000, 0.90000
76954,'36055014202 ',  69.0000,1,  24,   1,   1,0.98248953, -70.181491, 1.10000, 0.90000, 1.10000, 0.90000
76955,'36055014302 ',  69.0000,1,  24,   1,   1,0.98457301, -70.073137, 1.10000, 0.90000, 1.10000, 0.90000
76956,'36055014601 ',  69.0000,1,  24,   1,   1,0.98484665, -69.325307, 1.10000, 0.90000, 1.10000, 0.90000
76957,'36055014602 ',  69.0000,1,  24,   1,   1,0.98503309, -69.442841, 1.10000, 0.90000, 1.10000, 0.90000
76958,'36057070500 ',  69.0000,1,  24,   1,   1,0.95547074, -71.690273, 1.10000, 0.90000, 1.10000, 0.90000
76959,'36059300700 ',  69.0000,1,  24,   1,   1,0.98046505, -66.469229, 1.10000, 0.90000, 1.10000, 0.90000
76960,'36059300800 ',  69.0000,1,  24,   1,   1,0.97787625, -66.617635, 1.10000, 0.90000, 1.10000, 0.90000
76961,'36059301200 ',  69.0000,1,  24,   1,   1,0.99128151, -64.774632, 1.10000, 0.90000, 1.10000, 0.90000
76962,'36059301800 ',  69.0000,1,  24,   1,   1,0.97647142, -66.728687, 1.10000, 0.90000, 1.10000, 0.90000
76963,'36059302000 ',  69.0000,1,  24,   1,   1,0.98812968, -66.031284, 1.10000, 0.90000, 1.10000, 0.90000
76964,'36059302200 ',  69.0000,1,  24,   1,   1,0.99125046, -65.186574, 1.10000, 0.90000, 1.10000, 0.90000
76965,'36059302400 ',  69.0000,1,  24,   1,   1,0.98360902, -65.995692, 1.10000, 0.90000, 1.10000, 0.90000
76966,'36059302501 ',  69.0000,1,  24,   1,   1,0.99259436, -65.354938, 1.10000, 0.90000, 1.10000, 0.90000
76967,'36059302600 ',  69.0000,1,  24,   1,   1,0.97720522, -66.580022, 1.10000, 0.90000, 1.10000, 0.90000
76968,'36059302900 ',  69.0000,1,  24,   1,   1,0.98090416, -66.173325, 1.10000, 0.90000, 1.10000, 0.90000
76969,'36059303600 ',  69.0000,1,  24,   1,   1,0.98222584, -66.012583, 1.10000, 0.90000, 1.10000, 0.90000
76970,'36059303700 ',  69.0000,1,  24,   1,   1,0.98713058, -65.585122, 1.10000, 0.90000, 1.10000, 0.90000
76971,'36059404500 ',  69.0000,1,  24,   1,   1,0.98006701, -66.007638, 1.10000, 0.90000, 1.10000, 0.90000
76972,'36059404700 ',  69.0000,1,  24,   1,   1,0.97895777, -66.161823, 1.10000, 0.90000, 1.10000, 0.90000
76973,'36059404902 ',  69.0000,1,  24,   1,   1,0.97977424, -65.976936, 1.10000, 0.90000, 1.10000, 0.90000
76974,'36059405000 ',  69.0000,1,  24,   1,   1,0.97859627, -66.522744, 1.10000, 0.90000, 1.10000, 0.90000
76975,'36059405600 ',  69.0000,1,  24,   1,   1,0.98273402, -66.046222, 1.10000, 0.90000, 1.10000, 0.90000
76976,'36059405700 ',  69.0000,1,  24,   1,   1,0.98189771, -66.415018, 1.10000, 0.90000, 1.10000, 0.90000
76977,'36059406001 ',  69.0000,1,  24,   1,   1,0.98231792, -66.061617, 1.10000, 0.90000, 1.10000, 0.90000
76978,'36059406801 ',  69.0000,1,  24,   1,   1,0.98434693, -65.736322, 1.10000, 0.90000, 1.10000, 0.90000
76979,'36059406900 ',  69.0000,1,  24,   1,   1,0.98666203, -65.078794, 1.10000, 0.90000, 1.10000, 0.90000
76980,'36059407301 ', 138.0000,1,  24,   1,   1,0.99396366, -63.858717, 1.10000, 0.90000, 1.10000, 0.90000
76981,'36059407301 ',  69.0000,1,  24,   1,   1,1.00210059, -62.853873, 1.10000, 0.90000, 1.10000, 0.90000
76982,'36059407302 ',  69.0000,1,  24,   1,   1,0.98767489, -65.168010, 1.10000, 0.90000, 1.10000, 0.90000
76983,'36059407502 ',  69.0000,1,  24,   1,   1,0.98669094, -65.250532, 1.10000, 0.90000, 1.10000, 0.90000
76984,'36059407700 ',  69.0000,1,  24,   1,   1,0.99063611, -64.185330, 1.10000, 0.90000, 1.10000, 0.90000
76985,'36059407801 ',  69.0000,1,  24,   1,   1,0.98815900, -64.565191, 1.10000, 0.90000, 1.10000, 0.90000
76986,'36059408200 ',  69.0000,1,  24,   1,   1,0.98324287, -64.877966, 1.10000, 0.90000, 1.10000, 0.90000
76987,'36059409700 ',  69.0000,1,  24,   1,   1,0.98205608, -65.179621, 1.10000, 0.90000, 1.10000, 0.90000
76988,'36059410700 ',  69.0000,1,  24,   1,   1,0.98567408, -66.173673, 1.10000, 0.90000, 1.10000, 0.90000
76989,'36059410900 ',  69.0000,1,  24,   1,   1,0.97967678, -66.726235, 1.10000, 0.90000, 1.10000, 0.90000
76990,'36059411000 ',  69.0000,1,  24,   1,   1,0.98638469, -65.996061, 1.10000, 0.90000, 1.10000, 0.90000
76991,'36059411200 ',  69.0000,1,  24,   1,   1,0.97789514, -67.143382, 1.10000, 0.90000, 1.10000, 0.90000
76992,'36059411700 ',  69.0000,1,  24,   1,   1,0.98153508, -66.588880, 1.10000, 0.90000, 1.10000, 0.90000
76993,'36059411902 ',  69.0000,1,  24,   1,   1,0.98962623, -65.616405, 1.10000, 0.90000, 1.10000, 0.90000
76994,'36059412100 ',  69.0000,1,  24,   1,   1,0.98741561, -66.111074, 1.10000, 0.90000, 1.10000, 0.90000
76995,'36059412400 ',  69.0000,1,  24,   1,   1,0.98599237, -66.108465, 1.10000, 0.90000, 1.10000, 0.90000
76996,'36059413002 ',  69.0000,1,  24,   1,   1,0.98607242, -66.232303, 1.10000, 0.90000, 1.10000, 0.90000
76997,'36059413400 ',  69.0000,1,  24,   1,   1,0.99687916, -64.662159, 1.10000, 0.90000, 1.10000, 0.90000
76998,'36059415102 ',  69.0000,1,  24,   1,   1,0.97953165, -65.700273, 1.10000, 0.90000, 1.10000, 0.90000
76999,'36059416401 ',  69.0000,1,  24,   1,   1,0.99337620, -65.384192, 1.10000, 0.90000, 1.10000, 0.90000
77000,'36059416500 ',  69.0000,1,  24,   1,   1,0.99710709, -64.488180, 1.10000, 0.90000, 1.10000, 0.90000
77001,'36059517200 ',  69.0000,1,  24,   1,   1,0.98603767, -64.651210, 1.10000, 0.90000, 1.10000, 0.90000
77002,'36059517500 ',  69.0000,1,  24,   1,   1,0.99021983, -64.471665, 1.10000, 0.90000, 1.10000, 0.90000
77003,'36059517705 ',  69.0000,1,  24,   1,   1,0.99096578, -64.145114, 1.10000, 0.90000, 1.10000, 0.90000
77004,'36059518000 ',  69.0000,1,  24,   1,   1,0.98443812, -64.352109, 1.10000, 0.90000, 1.10000, 0.90000
77005,'36059518203 ',  69.0000,1,  24,   1,   1,0.98492426, -63.194379, 1.10000, 0.90000, 1.10000, 0.90000
77006,'36059519200 ',  69.0000,1,  24,   1,   1,0.98677421, -64.488146, 1.10000, 0.90000, 1.10000, 0.90000
77007,'36059519300 ',  69.0000,1,  24,   1,   1,0.98793548, -64.114105, 1.10000, 0.90000, 1.10000, 0.90000
77008,'36059519601 ',  69.0000,1,  24,   1,   1,0.98424155, -63.679834, 1.10000, 0.90000, 1.10000, 0.90000
77009,'36059519602 ',  69.0000,1,  24,   1,   1,0.98722064, -63.741730, 1.10000, 0.90000, 1.10000, 0.90000
77010,'36059519702 ',  69.0000,1,  24,   1,   1,0.98431182, -64.442719, 1.10000, 0.90000, 1.10000, 0.90000
77011,'36059519704 ',  69.0000,1,  24,   1,   1,0.98489743, -63.160842, 1.10000, 0.90000, 1.10000, 0.90000
77012,'36059520100 ',  69.0000,1,  24,   1,   1,0.98648196, -63.851279, 1.10000, 0.90000, 1.10000, 0.90000
77013,'36059520300 ',  69.0000,1,  24,   1,   1,0.98514163, -64.658956, 1.10000, 0.90000, 1.10000, 0.90000
77014,'36059522000 ',  69.0000,1,  24,   1,   1,0.97903359, -65.138852, 1.10000, 0.90000, 1.10000, 0.90000
77015,'36059982100 ',  69.0000,1,  24,   1,   1,0.98996413, -64.164498, 1.10000, 0.90000, 1.10000, 0.90000
77016,'36061000600 ',  69.0000,1,  24,   1,   1,0.99210018, -64.222609, 1.10000, 0.90000, 1.10000, 0.90000
77017,'36061000800 ',  69.0000,1,  24,   1,   1,0.99074149, -64.384655, 1.10000, 0.90000, 1.10000, 0.90000
77018,'36061001200 ',  69.0000,1,  24,   1,   1,0.99455017, -64.065399, 1.10000, 0.90000, 1.10000, 0.90000
77019,'36061001501 ',  69.0000,1,  24,   1,   1,0.99065065, -63.931602, 1.10000, 0.90000, 1.10000, 0.90000
77020,'36061002100 ',  69.0000,1,  24,   1,   1,0.98852754, -64.158262, 1.10000, 0.90000, 1.10000, 0.90000
77021,'36061002601 ',  69.0000,1,  24,   1,   1,0.99653405, -63.941615, 1.10000, 0.90000, 1.10000, 0.90000
77022,'36061003700 ',  69.0000,1,  24,   1,   1,0.98923415, -64.508732, 1.10000, 0.90000, 1.10000, 0.90000
77023,'36061004000 ',  69.0000,1,  24,   1,   1,0.99411851, -64.101735, 1.10000, 0.90000, 1.10000, 0.90000
77024,'36061004400 ',  69.0000,1,  24,   1,   1,0.99486846, -64.057598, 1.10000, 0.90000, 1.10000, 0.90000
77025,'36061005501 ',  69.0000,1,  24,   1,   1,0.99058837, -64.364370, 1.10000, 0.90000, 1.10000, 0.90000
77026,'36061005900 ',  69.0000,1,  24,   1,   1,0.98952281, -64.478543, 1.10000, 0.90000, 1.10000, 0.90000
77027,'36061006100 ',  69.0000,1,  24,   1,   1,0.99371606, -64.121666, 1.10000, 0.90000, 1.10000, 0.90000
77028,'36061006400 ',  69.0000,1,  24,   1,   1,0.99490958, -63.526305, 1.10000, 0.90000, 1.10000, 0.90000
77029,'36061006800 ', 138.0000,1,  24,   1,   1,0.99571836, -63.300663, 1.10000, 0.90000, 1.10000, 0.90000
77030,'36061006800 ',  69.0000,1,  24,   1,   1,0.99501294, -63.509489, 1.10000, 0.90000, 1.10000, 0.90000
77031,'36061007000 ',  69.0000,1,  24,   1,   1,0.99230564, -64.278439, 1.10000, 0.90000, 1.10000, 0.90000
77032,'36061007200 ', 230.0000,1,  24,   1,   1,1.00113261, -62.130269, 1.10000, 0.90000, 1.10000, 0.90000
77033,'36061007200 ', 138.0000,1,  24,   1,   1,0.99866372, -63.180957, 1.10000, 0.90000, 1.10000, 0.90000
77034,'36061007200 ',  69.0000,1,  24,   1,   1,0.99693871, -63.553080, 1.10000, 0.90000, 1.10000, 0.90000
77035,'36061007300 ',  69.0000,1,  24,   1,   1,0.98932016, -64.530603, 1.10000, 0.90000, 1.10000, 0.90000
77036,'36061008100 ',  69.0000,1,  24,   1,   1,0.98867524, -64.604990, 1.10000, 0.90000, 1.10000, 0.90000
77037,'36061008200 ', 138.0000,1,  24,   1,   1,0.99727887, -63.300622, 1.10000, 0.90000, 1.10000, 0.90000
77038,'36061008200 ',  69.0000,1,  24,   1,   1,0.99319446, -64.197549, 1.10000, 0.90000, 1.10000, 0.90000
77039,'36061008700 ',  69.0000,1,  24,   1,   1,0.98961341, -64.573339, 1.10000, 0.90000, 1.10000, 0.90000
77040,'36061009100 ',  69.0000,1,  24,   1,   1,0.98547584, -65.148052, 1.10000, 0.90000, 1.10000, 0.90000
77041,'36061009500 ',  69.0000,1,  24,   1,   1,0.99382526, -63.650758, 1.10000, 0.90000, 1.10000, 0.90000
77042,'36061009600 ', 138.0000,1,  24,   1,   1,0.99286801, -63.749127, 1.10000, 0.90000, 1.10000, 0.90000
77043,'36061009600 ',  69.0000,1,  24,   1,   1,0.98708266, -64.872440, 1.10000, 0.90000, 1.10000, 0.90000
77044,'36061009800 ',  69.0000,1,  24,   1,   1,0.98697323, -64.882412, 1.10000, 0.90000, 1.10000, 0.90000
77045,'36061010100 ',  69.0000,1,  24,   1,   1,0.98756140, -64.918585, 1.10000, 0.90000, 1.10000, 0.90000
77046,'36061010601 ',  69.0000,1,  24,   1,   1,0.98803174, -64.757058, 1.10000, 0.90000, 1.10000, 0.90000
77047,'36061010800 ',  69.0000,1,  24,   1,   1,0.98597687, -65.003477, 1.10000, 0.90000, 1.10000, 0.90000
77048,'36061010900 ',  69.0000,1,  24,   1,   1,0.98514587, -65.142212, 1.10000, 0.90000, 1.10000, 0.90000
77049,'36061011800 ',  69.0000,1,  24,   1,   1,0.98587841, -65.014515, 1.10000, 0.90000, 1.10000, 0.90000
77050,'36061012400 ',  69.0000,1,  24,   1,   1,0.98779088, -64.782835, 1.10000, 0.90000, 1.10000, 0.90000
77051,'36061012500 ',  69.0000,1,  24,   1,   1,0.98484737, -65.135307, 1.10000, 0.90000, 1.10000, 0.90000
77052,'36061012600 ',  69.0000,1,  24,   1,   1,0.98532075, -65.022452, 1.10000, 0.90000, 1.10000, 0.90000
77053,'36061013600 ', 230.0000,1,  24,   1,   1,0.99871325, -62.579532, 1.10000, 0.90000, 1.10000, 0.90000
77054,'36061013600 ', 138.0000,1,  24,   1,   1,0.99227023, -63.947441, 1.10000, 0.90000, 1.10000, 0.90000
77055,'36061013600 ',  69.0000,1,  24,   1,   1,0.98724979, -64.897411, 1.10000, 0.90000, 1.10000, 0.90000
77056,'36061013800 ', 138.0000,1,  24,   1,   1,0.99184072, -63.990915, 1.10000, 0.90000, 1.10000, 0.90000
77057,'36061013800 ',  69.0000,1,  24,   1,   1,0.98784000, -64.801795, 1.10000, 0.90000, 1.10000, 0.90000
77058,'36061014200 ',  69.0000,1,  24,   1,   1,0.98687267, -64.897999, 1.10000, 0.90000, 1.10000, 0.90000
77059,'36061014300 ',  69.0000,1,  24,   1,   1,0.98298174, -65.305850, 1.10000, 0.90000, 1.10000, 0.90000
77060,'36061014402 ',  69.0000,1,  24,   1,   1,0.98508698, -65.382867, 1.10000, 0.90000, 1.10000, 0.90000
77061,'36061014801 ',  69.0000,1,  24,   1,   1,0.98676324, -64.918838, 1.10000, 0.90000, 1.10000, 0.90000
77062,'36061014802 ',  69.0000,1,  24,   1,   1,0.98739386, -64.847141, 1.10000, 0.90000, 1.10000, 0.90000
77063,'36061014900 ',  69.0000,1,  24,   1,   1,0.98402101, -65.156876, 1.10000, 0.90000, 1.10000, 0.90000
77064,'36061015001 ',  69.0000,1,  24,   1,   1,0.98671824, -64.908947, 1.10000, 0.90000, 1.10000, 0.90000
77065,'36061015300 ',  69.0000,1,  24,   1,   1,0.98480403, -65.087775, 1.10000, 0.90000, 1.10000, 0.90000
77066,'36061015801 ',  69.0000,1,  24,   1,   1,0.98007435, -66.000951, 1.10000, 0.90000, 1.10000, 0.90000
77067,'36061015900 ',  69.0000,1,  24,   1,   1,0.98395884, -65.116093, 1.10000, 0.90000, 1.10000, 0.90000
77068,'36061016600 ',  69.0000,1,  24,   1,   1,0.98236221, -65.580369, 1.10000, 0.90000, 1.10000, 0.90000
77069,'36061016900 ',  69.0000,1,  24,   1,   1,0.98267084, -65.229570, 1.10000, 0.90000, 1.10000, 0.90000
77070,'36061017000 ',  69.0000,1,  24,   1,   1,0.98454523, -65.126257, 1.10000, 0.90000, 1.10000, 0.90000
77071,'36061017200 ',  69.0000,1,  24,   1,   1,0.98493207, -65.143667, 1.10000, 0.90000, 1.10000, 0.90000
77072,'36061017500 ',  69.0000,1,  24,   1,   1,0.98360467, -65.177845, 1.10000, 0.90000, 1.10000, 0.90000
77073,'36061018100 ',  69.0000,1,  24,   1,   1,0.98279279, -65.273864, 1.10000, 0.90000, 1.10000, 0.90000
77074,'36061018400 ',  69.0000,1,  24,   1,   1,0.98471189, -65.160292, 1.10000, 0.90000, 1.10000, 0.90000
77075,'36061018700 ',  69.0000,1,  24,   1,   1,0.98174953, -65.331538, 1.10000, 0.90000, 1.10000, 0.90000
77076,'36061019100 ',  69.0000,1,  24,   1,   1,0.98301840, -65.399437, 1.10000, 0.90000, 1.10000, 0.90000
77077,'36061019800 ',  69.0000,1,  24,   1,   1,0.98347604, -65.306075, 1.10000, 0.90000, 1.10000, 0.90000
77078,'36061019900 ',  69.0000,1,  24,   1,   1,0.98310083, -65.394915, 1.10000, 0.90000, 1.10000, 0.90000
77079,'36061020300 ',  69.0000,1,  24,   1,   1,0.97975057, -65.718755, 1.10000, 0.90000, 1.10000, 0.90000
77080,'36061021100 ',  69.0000,1,  24,   1,   1,0.98907924, -64.451516, 1.10000, 0.90000, 1.10000, 0.90000
77081,'36061021200 ',  69.0000,1,  24,   1,   1,0.98236626, -65.578101, 1.10000, 0.90000, 1.10000, 0.90000
77082,'36061021303 ',  69.0000,1,  24,   1,   1,0.98384303, -65.459556, 1.10000, 0.90000, 1.10000, 0.90000
77083,'36061021800 ',  69.0000,1,  24,   1,   1,0.98143834, -65.660056, 1.10000, 0.90000, 1.10000, 0.90000
77084,'36061021900 ',  69.0000,1,  24,   1,   1,0.98543262, -65.123149, 1.10000, 0.90000, 1.10000, 0.90000
77085,'36061022000 ',  69.0000,1,  24,   1,   1,0.98169672, -65.647974, 1.10000, 0.90000, 1.10000, 0.90000
77086,'36061022301 ',  69.0000,1,  24,   1,   1,0.98406917, -65.428144, 1.10000, 0.90000, 1.10000, 0.90000
77087,'36061022500 ',  69.0000,1,  24,   1,   1,0.98557371, -65.107849, 1.10000, 0.90000, 1.10000, 0.90000
77088,'36061022600 ',  69.0000,1,  24,   1,   1,0.98408657, -65.170469, 1.10000, 0.90000, 1.10000, 0.90000
77089,'36061023000 ',  69.0000,1,  24,   1,   1,0.98290861, -65.519266, 1.10000, 0.90000, 1.10000, 0.90000
77090,'36061023200 ',  69.0000,1,  24,   1,   1,0.98015028, -65.865017, 1.10000, 0.90000, 1.10000, 0.90000
77091,'36061023501 ',  69.0000,1,  24,   1,   1,0.98382163, -65.272122, 1.10000, 0.90000, 1.10000, 0.90000
77092,'36061024200 ',  69.0000,1,  24,   1,   1,0.98190576, -65.624861, 1.10000, 0.90000, 1.10000, 0.90000
77093,'36061024500 ',  69.0000,1,  24,   1,   1,0.98015553, -66.040983, 1.10000, 0.90000, 1.10000, 0.90000
77094,'36061025100 ', 230.0000,1,  24,   1,   1,0.99357438, -63.197801, 1.10000, 0.90000, 1.10000, 0.90000
77095,'36061025100 ', 138.0000,1,  24,   1,   1,0.98655391, -64.707484, 1.10000, 0.90000, 1.10000, 0.90000
77096,'36061025100 ',  69.0000,1,  24,   1,   1,0.98175251, -65.721009, 1.10000, 0.90000, 1.10000, 0.90000
77097,'36061026300 ',  69.0000,1,  24,   1,   1,0.97600526, -66.776089, 1.10000, 0.90000, 1.10000, 0.90000
77098,'36061027700 ', 138.0000,1,  24,   1,   1,0.98527849, -64.846410, 1.10000, 0.90000, 1.10000, 0.90000
77099,'36061027700 ',  69.0000,1,  24,   1,   1,0.98503387, -64.906024, 1.10000, 0.90000, 1.10000, 0.90000
77100,'36061029100 ',  69.0000,1,  24,   1,   1,0.97797948, -66.263866, 1.10000, 0.90000, 1.10000, 0.90000
77101,'36061029300 ',  69.0000,1,  24,   1,   1,0.97917897, -65.899216, 1.10000, 0.90000, 1.10000, 0.90000
77102,'36061030900 ',  69.0000,1,  24,   1,   1,0.97928321, -65.885528, 1.10000, 0.90000, 1.10000, 0.90000
77103,'36063020200 ',  69.0000,1,  24,   1,   1,1.01585186, -73.318133, 1.10000, 0.90000, 1.10000, 0.90000
77104,'36063020300 ',  69.0000,1,  24,   1,   1,1.01376450, -73.502910, 1.10000, 0.90000, 1.10000, 0.90000
77105,'36063021000 ',  69.0000,1,  24,   1,   1,1.01424730, -73.635491, 1.10000, 0.90000, 1.10000, 0.90000
77106,'36063021700 ',  69.0000,1,  24,   1,   1,1.01851594, -73.684122, 1.10000, 0.90000, 1.10000, 0.90000
77107,'36063022000 ',  69.0000,1,  24,   1,   1,1.01012433, -74.217491, 1.10000, 0.90000, 1.10000, 0.90000
77108,'36063022901 ',  69.0000,1,  24,   1,   1,1.00928593, -73.780994, 1.10000, 0.90000, 1.10000, 0.90000
77109,'36063023500 ',  69.0000,1,  24,   1,   1,0.97091341, -72.501727, 1.10000, 0.90000, 1.10000, 0.90000
77110,'36063023600 ',  69.0000,1,  24,   1,   1,0.99842918, -70.822395, 1.10000, 0.90000, 1.10000, 0.90000
77111,'36063024201 ',  69.0000,1,  24,   1,   1,0.98956865, -70.673313, 1.10000, 0.90000, 1.10000, 0.90000
77112,'36063024502 ',  69.0000,1,  24,   1,   1,1.00022471, -72.184547, 1.10000, 0.90000, 1.10000, 0.90000
77113,'36065020802 ',  69.0000,1,  24,   1,   1,0.96543270, -66.324388, 1.10000, 0.90000, 1.10000, 0.90000
77114,'36065020900 ',  69.0000,1,  24,   1,   1,0.96681339, -65.728645, 1.10000, 0.90000, 1.10000, 0.90000
77115,'36065021102 ',  69.0000,1,  24,   1,   1,0.96750629, -65.453764, 1.10000, 0.90000, 1.10000, 0.90000
77116,'36065021302 ',  69.0000,1,  24,   1,   1,0.96837515, -65.376959, 1.10000, 0.90000, 1.10000, 0.90000
77117,'36065021601 ',  69.0000,1,  24,   1,   1,0.96678537, -65.880289, 1.10000, 0.90000, 1.10000, 0.90000
77118,'36065021702 ',  69.0000,1,  24,   1,   1,0.96670449, -65.541136, 1.10000, 0.90000, 1.10000, 0.90000
77119,'36065022000 ',  69.0000,1,  24,   1,   1,0.97269458, -63.767794, 1.10000, 0.90000, 1.10000, 0.90000
77120,'36065022500 ',  69.0000,1,  24,   1,   1,0.97174567, -64.098498, 1.10000, 0.90000, 1.10000, 0.90000
77121,'36065023400 ', 138.0000,1,  24,   1,   1,0.97162145, -64.524579, 1.10000, 0.90000, 1.10000, 0.90000
77122,'36065023400 ',  69.0000,1,  24,   1,   1,0.96836507, -65.319968, 1.10000, 0.90000, 1.10000, 0.90000
77123,'36065024400 ',  69.0000,1,  24,   1,   1,0.97803831, -61.463588, 1.10000, 0.90000, 1.10000, 0.90000
77124,'36065025600 ',  69.0000,1,  24,   1,   1,0.96938610, -65.034063, 1.10000, 0.90000, 1.10000, 0.90000
77125,'36065025700 ',  69.0000,1,  24,   1,   1,0.96813023, -65.220705, 1.10000, 0.90000, 1.10000, 0.90000
77126,'36065026100 ',  69.0000,1,  24,   1,   1,0.96192646, -66.033115, 1.10000, 0.90000, 1.10000, 0.90000
77127,'36065026300 ',  69.0000,1,  24,   1,   1,0.97153819, -64.102275, 1.10000, 0.90000, 1.10000, 0.90000
77128,'36065026400 ',  69.0000,1,  24,   1,   1,0.96853960, -65.357254, 1.10000, 0.90000, 1.10000, 0.90000
77129,'36065026700 ',  69.0000,1,  24,   1,   1,0.98043448, -61.093160, 1.10000, 0.90000, 1.10000, 0.90000
77130,'36065940100 ',  69.0000,1,  24,   1,   1,0.97408277, -63.670839, 1.10000, 0.90000, 1.10000, 0.90000
77131,'36065940200 ',  69.0000,1,  24,   1,   1,0.97361380, -64.414291, 1.10000, 0.90000, 1.10000, 0.90000
77132,'36065980002 ',  69.0000,1,  24,   1,   1,0.96649504, -66.374774, 1.10000, 0.90000, 1.10000, 0.90000
77133,'36065980100 ',  69.0000,1,  24,   1,   1,0.97435534, -64.587088, 1.10000, 0.90000, 1.10000, 0.90000
77134,'36067000400 ',  69.0000,1,  24,   1,   1,0.97576582, -61.215420, 1.10000, 0.90000, 1.10000, 0.90000
77135,'36067000800 ',  69.0000,1,  24,   1,   1,0.97390258, -61.865360, 1.10000, 0.90000, 1.10000, 0.90000
77136,'36067001000 ',  69.0000,1,  24,   1,   1,0.97962046, -60.975544, 1.10000, 0.90000, 1.10000, 0.90000
77137,'36067001500 ',  69.0000,1,  24,   1,   1,0.97422880, -61.921457, 1.10000, 0.90000, 1.10000, 0.90000
77138,'36067001702 ',  69.0000,1,  24,   1,   1,0.98183352, -60.883623, 1.10000, 0.90000, 1.10000, 0.90000
77139,'36067001900 ',  69.0000,1,  24,   1,   1,0.98233956, -60.856869, 1.10000, 0.90000, 1.10000, 0.90000
77140,'36067002901 ',  69.0000,1,  24,   1,   1,0.97320545, -62.248705, 1.10000, 0.90000, 1.10000, 0.90000
77141,'36067003400 ',  69.0000,1,  24,   1,   1,0.97449088, -61.927932, 1.10000, 0.90000, 1.10000, 0.90000
77142,'36067003500 ',  69.0000,1,  24,   1,   1,0.97656935, -61.542204, 1.10000, 0.90000, 1.10000, 0.90000
77143,'36067004200 ',  69.0000,1,  24,   1,   1,0.97213858, -62.505452, 1.10000, 0.90000, 1.10000, 0.90000
77144,'36067004302 ',  69.0000,1,  24,   1,   1,0.97517318, -61.618613, 1.10000, 0.90000, 1.10000, 0.90000
77145,'36067004500 ',  69.0000,1,  24,   1,   1,0.97596753, -61.622670, 1.10000, 0.90000, 1.10000, 0.90000
77146,'36067005100 ',  69.0000,1,  24,   1,   1,0.97358674, -62.323236, 1.10000, 0.90000, 1.10000, 0.90000
77147,'36067006101 ',  69.0000,1,  24,   1,   1,0.97379524, -62.412267, 1.10000, 0.90000, 1.10000, 0.90000
77148,'36067011101 ',  69.0000,1,  24,   1,   1,0.97332871, -60.842198, 1.10000, 0.90000, 1.10000, 0.90000
77149,'36067011202 ',  69.0000,1,  24,   1,   1,0.97780591, -60.207817, 1.10000, 0.90000, 1.10000, 0.90000
77150,'36067011232 ',  69.0000,1,  24,   1,   1,0.97496003, -61.122994, 1.10000, 0.90000, 1.10000, 0.90000
77151,'36067011800 ',  69.0000,1,  24,   1,   1,0.97713614, -60.497608, 1.10000, 0.90000, 1.10000, 0.90000
77152,'36067012000 ',  69.0000,1,  24,   1,   1,0.97424495, -62.025918, 1.10000, 0.90000, 1.10000, 0.90000
77153,'36067012900 ',  69.0000,1,  24,   1,   1,0.97758865, -62.422738, 1.10000, 0.90000, 1.10000, 0.90000
77154,'36067013000 ',  69.0000,1,  24,   1,   1,0.97651088, -62.136956, 1.10000, 0.90000, 1.10000, 0.90000
77155,'36067013701 ',  69.0000,1,  24,   1,   1,0.97213268, -61.782688, 1.10000, 0.90000, 1.10000, 0.90000
77156,'36067014200 ',  69.0000,1,  24,   1,   1,0.97884876, -60.972627, 1.10000, 0.90000, 1.10000, 0.90000
77157,'36067014400 ', 138.0000,1,  24,   1,   1,0.98458850, -60.247917, 1.10000, 0.90000, 1.10000, 0.90000
77158,'36067014400 ',  69.0000,1,  24,   1,   1,0.98025095, -61.140684, 1.10000, 0.90000, 1.10000, 0.90000
77159,'36067014500 ',  69.0000,1,  24,   1,   1,0.97632331, -61.228766, 1.10000, 0.90000, 1.10000, 0.90000
77160,'36067015201 ',  69.0000,1,  24,   1,   1,0.97290361, -62.061626, 1.10000, 0.90000, 1.10000, 0.90000
77161,'36067015400 ', 230.0000,1,  24,   1,   1,0.99277610, -57.702551, 1.10000, 0.90000, 1.10000, 0.90000
77162,'36067015400 ', 138.0000,1,  24,   1,   1,0.98786736, -59.458648, 1.10000, 0.90000, 1.10000, 0.90000
77163,'36067015400 ',  69.0000,1,  24,   1,   1,0.98570663, -59.986102, 1.10000, 0.90000, 1.10000, 0.90000
77164,'36067015800 ',  69.0000,1,  24,   1,   1,0.97053844, -64.831985, 1.10000, 0.90000, 1.10000, 0.90000
77165,'36067016200 ',  69.0000,1,  24,   1,   1,0.98141515, -62.839018, 1.10000, 0.90000, 1.10000, 0.90000
77166,'36067016600 ',  69.0000,1,  24,   1,   1,0.97093922, -63.100716, 1.10000, 0.90000, 1.10000, 0.90000
77167,'36067016700 ',  69.0000,1,  24,   1,   1,0.97055304, -64.714403, 1.10000, 0.90000, 1.10000, 0.90000
77168,'36069050202 ',  69.0000,1,  24,   1,   1,0.97348440, -68.303640, 1.10000, 0.90000, 1.10000, 0.90000
77169,'36069050301 ',  69.0000,1,  24,   1,   1,0.97966558, -66.229435, 1.10000, 0.90000, 1.10000, 0.90000
77170,'36069051700 ',  69.0000,1,  24,   1,   1,0.96859473, -67.604386, 1.10000, 0.90000, 1.10000, 0.90000
77171,'36071000300 ',  69.0000,1,  24,   1,   1,0.97788709, -63.903482, 1.10000, 0.90000, 1.10000, 0.90000
77172,'36071000502 ',  69.0000,1,  24,   1,   1,0.98158145, -63.719490, 1.10000, 0.90000, 1.10000, 0.90000
77173,'36071001500 ',  69.0000,1,  24,   1,   1,0.97108692, -65.270688, 1.10000, 0.90000, 1.10000, 0.90000
77174,'36071002300 ',  69.0000,1,  24,   1,   1,0.96263647, -67.343637, 1.10000, 0.90000, 1.10000, 0.90000
77175,'36071010200 ',  69.0000,1,  24,   1,   1,0.97586483, -64.430711, 1.10000, 0.90000, 1.10000, 0.90000
77176,'36071010801 ',  69.0000,1,  24,   1,   1,0.96409577, -65.366468, 1.10000, 0.90000, 1.10000, 0.90000
77177,'36071011000 ',  69.0000,1,  24,   1,   1,0.97156417, -65.116708, 1.10000, 0.90000, 1.10000, 0.90000
77178,'36071011601 ',  69.0000,1,  24,   1,   1,0.96601933, -67.441807, 1.10000, 0.90000, 1.10000, 0.90000
77179,'36071011900 ', 138.0000,1,  24,   1,   1,0.98585612, -63.279374, 1.10000, 0.90000, 1.10000, 0.90000
77180,'36071011900 ',  69.0000,1,  24,   1,   1,0.97661006, -64.210656, 1.10000, 0.90000, 1.10000, 0.90000
77181,'36071012601 ',  69.0000,1,  24,   1,   1,0.97761995, -64.064838, 1.10000, 0.90000, 1.10000, 0.90000
77182,'36071012800 ',  69.0000,1,  24,   1,   1,0.97885406, -63.950979, 1.10000, 0.90000, 1.10000, 0.90000
77183,'36071013600 ',  69.0000,1,  24,   1,   1,0.98199910, -63.746149, 1.10000, 0.90000, 1.10000, 0.90000
77184,'36071014102 ',  69.0000,1,  24,   1,   1,0.98513335, -63.070807, 1.10000, 0.90000, 1.10000, 0.90000
77185,'36071014301 ',  69.0000,1,  24,   1,   1,0.97320914, -64.406423, 1.10000, 0.90000, 1.10000, 0.90000
77186,'36071014600 ',  69.0000,1,  24,   1,   1,0.97211248, -64.627209, 1.10000, 0.90000, 1.10000, 0.90000
77187,'36071014800 ',  69.0000,1,  24,   1,   1,0.97917527, -63.556563, 1.10000, 0.90000, 1.10000, 0.90000
77188,'36071015100 ',  69.0000,1,  24,   1,   1,0.97337341, -64.953316, 1.10000, 0.90000, 1.10000, 0.90000
77189,'36073040700 ',  69.0000,1,  24,   1,   1,0.97994423, -71.651751, 1.10000, 0.90000, 1.10000, 0.90000
77190,'36075020302 ',  69.0000,1,  24,   1,   1,0.98957628, -58.539072, 1.10000, 0.90000, 1.10000, 0.90000
77191,'36075020400 ',  69.0000,1,  24,   1,   1,0.99744320, -56.067725, 1.10000, 0.90000, 1.10000, 0.90000
77192,'36075020703 ',  69.0000,1,  24,   1,   1,0.98417485, -58.908695, 1.10000, 0.90000, 1.10000, 0.90000
77193,'36075020902 ',  69.0000,1,  24,   1,   1,0.98240030, -58.849231, 1.10000, 0.90000, 1.10000, 0.90000
77194,'36075021000 ',  69.0000,1,  24,   1,   1,0.99099612, -56.787620, 1.10000, 0.90000, 1.10000, 0.90000
77195,'36075021104 ',  69.0000,1,  24,   1,   1,0.99291945, -56.607857, 1.10000, 0.90000, 1.10000, 0.90000
77196,'36075021401 ', 138.0000,1,  24,   1,   1,1.00961125, -52.951028, 1.10000, 0.90000, 1.10000, 0.90000
77197,'36075021601 ', 138.0000,1,  24,   1,   1,1.01499975, -51.532958, 1.10000, 0.90000, 1.10000, 0.90000
77198,'36075021601 ',  69.0000,1,  24,   1,   1,1.01430583, -51.623577, 1.10000, 0.90000, 1.10000, 0.90000
77199,'36075021604 ',  69.0000,1,  24,   1,   1,1.01365995, -51.656304, 1.10000, 0.90000, 1.10000, 0.90000
77200,'36075021605 ', 138.0000,1,  24,   1,   1,1.01676834, -51.330770, 1.10000, 0.90000, 1.10000, 0.90000
77201,'36077590600 ',  69.0000,1,  24,   1,   1,0.96710777, -66.181883, 1.10000, 0.90000, 1.10000, 0.90000
77202,'36077590800 ',  69.0000,1,  24,   1,   1,0.95762467, -67.003131, 1.10000, 0.90000, 1.10000, 0.90000
77203,'36077591100 ',  69.0000,1,  24,   1,   1,0.95315540, -67.997504, 1.10000, 0.90000, 1.10000, 0.90000
77204,'36079010200 ',  69.0000,1,  24,   1,   1,0.96378630, -67.013008, 1.10000, 0.90000, 1.10000, 0.90000
77205,'36079010500 ',  69.0000,1,  24,   1,   1,0.96824670, -65.531021, 1.10000, 0.90000, 1.10000, 0.90000
77206,'36079011200 ',  69.0000,1,  24,   1,   1,0.96496552, -65.774681, 1.10000, 0.90000, 1.10000, 0.90000
77207,'36079011400 ',  69.0000,1,  24,   1,   1,0.96658182, -66.160812, 1.10000, 0.90000, 1.10000, 0.90000
77208,'36079011700 ',  69.0000,1,  24,   1,   1,0.96614486, -66.823634, 1.10000, 0.90000, 1.10000, 0.90000
77209,'36079011800 ',  69.0000,1,  24,   1,   1,0.95757020, -68.442361, 1.10000, 0.90000, 1.10000, 0.90000
77210,'36081000400 ',  69.0000,1,  24,   1,   1,0.97648311, -66.321157, 1.10000, 0.90000, 1.10000, 0.90000
77211,'36081001000 ',  69.0000,1,  24,   1,   1,0.97502524, -66.637539, 1.10000, 0.90000, 1.10000, 0.90000
77212,'36081001200 ',  69.0000,1,  24,   1,   1,0.97620076, -66.557714, 1.10000, 0.90000, 1.10000, 0.90000
77213,'36081005100 ',  69.0000,1,  24,   1,   1,0.98981613, -64.361173, 1.10000, 0.90000, 1.10000, 0.90000
77214,'36081005300 ',  69.0000,1,  24,   1,   1,0.98975319, -64.368208, 1.10000, 0.90000, 1.10000, 0.90000
77215,'36081005700 ',  69.0000,1,  24,   1,   1,0.98785204, -64.713146, 1.10000, 0.90000, 1.10000, 0.90000
77216,'36081006201 ',  69.0000,1,  24,   1,   1,0.97389513, -66.757238, 1.10000, 0.90000, 1.10000, 0.90000
77217,'36081006300 ',  69.0000,1,  24,   1,   1,0.99041170, -64.302877, 1.10000, 0.90000, 1.10000, 0.90000
77218,'36081006501 ',  69.0000,1,  24,   1,   1,0.99253738, -63.856586, 1.10000, 0.90000, 1.10000, 0.90000
77219,'36081007100 ',  69.0000,1,  24,   1,   1,0.99056977, -64.285344, 1.10000, 0.90000, 1.10000, 0.90000
77220,'36081007500 ',  69.0000,1,  24,   1,   1,0.99009007, -64.333074, 1.10000, 0.90000, 1.10000, 0.90000
77221,'36081009100 ',  69.0000,1,  24,   1,   1,0.98980886, -64.347089, 1.10000, 0.90000, 1.10000, 0.90000
77222,'36081009700 ',  69.0000,1,  24,   1,   1,0.99109328, -64.266022, 1.10000, 0.90000, 1.10000, 0.90000
77223,'36081010200 ',  69.0000,1,  24,   1,   1,0.97471142, -66.815390, 1.10000, 0.90000, 1.10000, 0.90000
77224,'36081010300 ', 138.0000,1,  24,   1,   1,0.99295712, -63.908659, 1.10000, 0.90000, 1.10000, 0.90000
77225,'36081010300 ',  69.0000,1,  24,   1,   1,0.99554789, -63.454172, 1.10000, 0.90000, 1.10000, 0.90000
77226,'36081011300 ',  69.0000,1,  24,   1,   1,0.98964542, -64.529025, 1.10000, 0.90000, 1.10000, 0.90000
77227,'36081012200 ',  69.0000,1,  24,   1,   1,0.97599113, -66.621522, 1.10000, 0.90000, 1.10000, 0.90000
77228,'36081012500 ',  69.0000,1,  24,   1,   1,0.99106944, -64.267176, 1.10000, 0.90000, 1.10000, 0.90000
77229,'36081014100 ',  69.0000,1,  24,   1,   1,0.99317455, -63.846887, 1.10000, 0.90000, 1.10000, 0.90000
77230,'36081014202 ',  69.0000,1,  24,   1,   1,0.97607398, -66.692337, 1.10000, 0.90000, 1.10000, 0.90000
77231,'36081014300 ', 138.0000,1,  24,   1,   1,0.99367875, -63.799315, 1.10000, 0.90000, 1.10000, 0.90000
77232,'36081014300 ',  69.0000,1,  24,   1,   1,0.99334770, -63.834736, 1.10000, 0.90000, 1.10000, 0.90000
77233,'36081014700 ', 138.0000,1,  24,   1,   1,0.99308169, -63.851607, 1.10000, 0.90000, 1.10000, 0.90000
77234,'36081014900 ',  69.0000,1,  24,   1,   1,0.99049830, -64.395269, 1.10000, 0.90000, 1.10000, 0.90000
77235,'36081015100 ',  69.0000,1,  24,   1,   1,0.98899055, -64.683162, 1.10000, 0.90000, 1.10000, 0.90000
77236,'36081016300 ', 138.0000,1,  24,   1,   1,0.99292380, -63.869980, 1.10000, 0.90000, 1.10000, 0.90000
77237,'36081016300 ',  69.0000,1,  24,   1,   1,0.99174052, -64.120279, 1.10000, 0.90000, 1.10000, 0.90000
77238,'36081016900 ',  69.0000,1,  24,   1,   1,0.98544717, -65.159458, 1.10000, 0.90000, 1.10000, 0.90000
77239,'36081017100 ',  69.0000,1,  24,   1,   1,0.98530638, -65.177176, 1.10000, 0.90000, 1.10000, 0.90000
77240,'36081017900 ',  69.0000,1,  24,   1,   1,0.98453850, -65.223184, 1.10000, 0.90000, 1.10000, 0.90000
77241,'36081018501 ',  69.0000,1,  24,   1,   1,0.98496258, -65.121359, 1.10000, 0.90000, 1.10000, 0.90000
77242,'36081019900 ',  69.0000,1,  24,   1,   1,0.98232716, -65.604138, 1.10000, 0.90000, 1.10000, 0.90000
77243,'36081021400 ',  69.0000,1,  24,   1,   1,0.97662306, -66.692426, 1.10000, 0.90000, 1.10000, 0.90000
77244,'36081021600 ',  69.0000,1,  24,   1,   1,0.97703212, -66.616693, 1.10000, 0.90000, 1.10000, 0.90000
77245,'36081022001 ',  69.0000,1,  24,   1,   1,0.98089904, -65.903997, 1.10000, 0.90000, 1.10000, 0.90000
77246,'36081022002 ',  69.0000,1,  24,   1,   1,0.98090178, -65.906449, 1.10000, 0.90000, 1.10000, 0.90000
77247,'36081023200 ',  69.0000,1,  24,   1,   1,0.97954684, -66.311144, 1.10000, 0.90000, 1.10000, 0.90000
77248,'36081023500 ',  69.0000,1,  24,   1,   1,0.98492122, -65.124235, 1.10000, 0.90000, 1.10000, 0.90000
77249,'36081023800 ',  69.0000,1,  24,   1,   1,0.97696662, -66.668705, 1.10000, 0.90000, 1.10000, 0.90000
77250,'36081024500 ',  69.0000,1,  24,   1,   1,0.98496115, -65.121271, 1.10000, 0.90000, 1.10000, 0.90000
77251,'36081024900 ',  69.0000,1,  24,   1,   1,0.98536527, -65.139910, 1.10000, 0.90000, 1.10000, 0.90000
77252,'36081025100 ',  69.0000,1,  24,   1,   1,0.98487753, -65.186485, 1.10000, 0.90000, 1.10000, 0.90000
77253,'36081025301 ',  69.0000,1,  24,   1,   1,0.98467076, -65.203786, 1.10000, 0.90000, 1.10000, 0.90000
77254,'36081025500 ', 138.0000,1,  24,   1,   1,0.98807943, -64.586856, 1.10000, 0.90000, 1.10000, 0.90000
77255,'36081026300 ',  69.0000,1,  24,   1,   1,0.98559755, -65.107726, 1.10000, 0.90000, 1.10000, 0.90000
77256,'36081026500 ',  69.0000,1,  24,   1,   1,0.98525548, -65.106941, 1.10000, 0.90000, 1.10000, 0.90000
77257,'36081026700 ',  69.0000,1,  24,   1,   1,0.98519641, -65.113334, 1.10000, 0.90000, 1.10000, 0.90000
77258,'36081026901 ',  69.0000,1,  24,   1,   1,0.98336762, -65.561565, 1.10000, 0.90000, 1.10000, 0.90000
77259,'36081027100 ',  69.0000,1,  24,   1,   1,0.98325545, -65.578688, 1.10000, 0.90000, 1.10000, 0.90000
77260,'36081027700 ',  69.0000,1,  24,   1,   1,0.98293233, -65.621794, 1.10000, 0.90000, 1.10000, 0.90000
77261,'36081028100 ',  69.0000,1,  24,   1,   1,0.98531270, -65.142622, 1.10000, 0.90000, 1.10000, 0.90000
77262,'36081028300 ',  69.0000,1,  24,   1,   1,0.98538613, -65.135614, 1.10000, 0.90000, 1.10000, 0.90000
77263,'36081028700 ',  69.0000,1,  24,   1,   1,0.98554134, -65.122650, 1.10000, 0.90000, 1.10000, 0.90000
77264,'36081029100 ',  69.0000,1,  24,   1,   1,0.98557633, -65.118183, 1.10000, 0.90000, 1.10000, 0.90000
77265,'36081029400 ',  69.0000,1,  24,   1,   1,0.97568071, -66.951092, 1.10000, 0.90000, 1.10000, 0.90000
77266,'36081029700 ',  69.0000,1,  24,   1,   1,0.99074674, -64.226967, 1.10000, 0.90000, 1.10000, 0.90000
77267,'36081030903 ',  69.0000,1,  24,   1,   1,0.98900396, -64.466918, 1.10000, 0.90000, 1.10000, 0.90000
77268,'36081032800 ',  69.0000,1,  24,   1,   1,0.97809321, -67.001471, 1.10000, 0.90000, 1.10000, 0.90000
77269,'36081032900 ',  69.0000,1,  24,   1,   1,0.98788309, -64.739757, 1.10000, 0.90000, 1.10000, 0.90000
77270,'36081033100 ',  69.0000,1,  24,   1,   1,0.98559743, -65.193309, 1.10000, 0.90000, 1.10000, 0.90000
77271,'36081033402 ',  69.0000,1,  24,   1,   1,0.97783118, -66.902345, 1.10000, 0.90000, 1.10000, 0.90000
77272,'36081034700 ',  69.0000,1,  24,   1,   1,0.98786712, -64.740979, 1.10000, 0.90000, 1.10000, 0.90000
77273,'36081035100 ',  69.0000,1,  24,   1,   1,0.98781353, -64.616192, 1.10000, 0.90000, 1.10000, 0.90000
77274,'36081036300 ',  69.0000,1,  24,   1,   1,0.98558426, -65.108143, 1.10000, 0.90000, 1.10000, 0.90000
77275,'36081036600 ',  69.0000,1,  24,   1,   1,0.97727197, -66.784893, 1.10000, 0.90000, 1.10000, 0.90000
77276,'36081036700 ',  69.0000,1,  24,   1,   1,0.98582047, -65.102399, 1.10000, 0.90000, 1.10000, 0.90000
77277,'36081037300 ',  69.0000,1,  24,   1,   1,0.98669922, -64.730516, 1.10000, 0.90000, 1.10000, 0.90000
77278,'36081037500 ',  69.0000,1,  24,   1,   1,0.98294479, -65.622012, 1.10000, 0.90000, 1.10000, 0.90000
77279,'36081038301 ',  69.0000,1,  24,   1,   1,0.97944635, -66.384466, 1.10000, 0.90000, 1.10000, 0.90000
77280,'36081040100 ',  69.0000,1,  24,   1,   1,0.98300570, -65.612286, 1.10000, 0.90000, 1.10000, 0.90000
77281,'36081040900 ',  69.0000,1,  24,   1,   1,0.98280102, -65.634245, 1.10000, 0.90000, 1.10000, 0.90000
77282,'36081041100 ',  69.0000,1,  24,   1,   1,0.98410040, -65.321627, 1.10000, 0.90000, 1.10000, 0.90000
77283,'36081042700 ',  69.0000,1,  24,   1,   1,0.97934163, -66.383770, 1.10000, 0.90000, 1.10000, 0.90000
77284,'36081043900 ',  69.0000,1,  24,   1,   1,0.98394251, -65.333655, 1.10000, 0.90000, 1.10000, 0.90000
77285,'36081044400 ',  69.0000,1,  24,   1,   1,0.97590512, -66.866323, 1.10000, 0.90000, 1.10000, 0.90000
77286,'36081045500 ',  69.0000,1,  24,   1,   1,0.98168772, -65.759354, 1.10000, 0.90000, 1.10000, 0.90000
77287,'36081047100 ',  69.0000,1,  24,   1,   1,0.98240685, -65.676770, 1.10000, 0.90000, 1.10000, 0.90000
77288,'36081047500 ',  69.0000,1,  24,   1,   1,0.98361659, -65.380804, 1.10000, 0.90000, 1.10000, 0.90000
77289,'36081047900 ',  69.0000,1,  24,   1,   1,0.98362476, -65.377683, 1.10000, 0.90000, 1.10000, 0.90000
77290,'36081048100 ',  69.0000,1,  24,   1,   1,0.98518062, -65.114256, 1.10000, 0.90000, 1.10000, 0.90000
77291,'36081048500 ',  69.0000,1,  24,   1,   1,0.98500538, -65.127472, 1.10000, 0.90000, 1.10000, 0.90000
77292,'36081048900 ',  69.0000,1,  24,   1,   1,0.98513645, -65.115759, 1.10000, 0.90000, 1.10000, 0.90000
77293,'36081049302 ',  69.0000,1,  24,   1,   1,0.98321301, -65.419388, 1.10000, 0.90000, 1.10000, 0.90000
77294,'36081049700 ',  69.0000,1,  24,   1,   1,0.98482931, -65.135607, 1.10000, 0.90000, 1.10000, 0.90000
77295,'36081049900 ',  69.0000,1,  24,   1,   1,0.98465019, -65.153140, 1.10000, 0.90000, 1.10000, 0.90000
77296,'36081051500 ',  69.0000,1,  24,   1,   1,0.98491853, -65.120840, 1.10000, 0.90000, 1.10000, 0.90000
77297,'36081053401 ',  69.0000,1,  24,   1,   1,0.97570652, -66.872552, 1.10000, 0.90000, 1.10000, 0.90000
77298,'36081053500 ',  69.0000,1,  24,   1,   1,0.98154378, -65.638261, 1.10000, 0.90000, 1.10000, 0.90000
77299,'36081054900 ',  69.0000,1,  24,   1,   1,0.98042864, -65.746356, 1.10000, 0.90000, 1.10000, 0.90000
77300,'36081055100 ',  69.0000,1,  24,   1,   1,0.98035014, -65.755932, 1.10000, 0.90000, 1.10000, 0.90000
77301,'36081055700 ',  69.0000,1,  24,   1,   1,0.97609079, -66.508960, 1.10000, 0.90000, 1.10000, 0.90000
77302,'36081055900 ',  69.0000,1,  24,   1,   1,0.97821879, -66.133928, 1.10000, 0.90000, 1.10000, 0.90000
77303,'36081058200 ',  69.0000,1,  24,   1,   1,0.97584826, -66.822862, 1.10000, 0.90000, 1.10000, 0.90000
77304,'36081059100 ',  69.0000,1,  24,   1,   1,0.98033434, -65.776218, 1.10000, 0.90000, 1.10000, 0.90000
77305,'36081059200 ',  69.0000,1,  24,   1,   1,0.97660059, -66.739302, 1.10000, 0.90000, 1.10000, 0.90000
77306,'36081059800 ',  69.0000,1,  24,   1,   1,0.97590292, -66.835901, 1.10000, 0.90000, 1.10000, 0.90000
77307,'36081059900 ',  69.0000,1,  24,   1,   1,0.98283482, -65.340089, 1.10000, 0.90000, 1.10000, 0.90000
77308,'36081061301 ',  69.0000,1,  24,   1,   1,0.97971666, -65.939049, 1.10000, 0.90000, 1.10000, 0.90000
77309,'36081061900 ',  69.0000,1,  24,   1,   1,0.97825485, -66.202298, 1.10000, 0.90000, 1.10000, 0.90000
77310,'36081062700 ',  69.0000,1,  24,   1,   1,0.97901505, -65.917821, 1.10000, 0.90000, 1.10000, 0.90000
77311,'36081063700 ',  69.0000,1,  24,   1,   1,0.97789836, -66.247057, 1.10000, 0.90000, 1.10000, 0.90000
77312,'36081065400 ',  69.0000,1,  24,   1,   1,0.97924918, -66.884648, 1.10000, 0.90000, 1.10000, 0.90000
77313,'36081066100 ',  69.0000,1,  24,   1,   1,0.98218250, -65.553465, 1.10000, 0.90000, 1.10000, 0.90000
77314,'36081066701 ',  69.0000,1,  24,   1,   1,0.98246360, -65.508939, 1.10000, 0.90000, 1.10000, 0.90000
77315,'36081067700 ',  69.0000,1,  24,   1,   1,0.98175997, -65.592916, 1.10000, 0.90000, 1.10000, 0.90000
77316,'36081068200 ',  69.0000,1,  24,   1,   1,0.97900033, -66.669422, 1.10000, 0.90000, 1.10000, 0.90000
77317,'36081068700 ',  69.0000,1,  24,   1,   1,0.98142225, -65.835094, 1.10000, 0.90000, 1.10000, 0.90000
77318,'36081069300 ',  69.0000,1,  24,   1,   1,0.97883821, -66.339640, 1.10000, 0.90000, 1.10000, 0.90000
77319,'36081070900 ',  69.0000,1,  24,   1,   1,0.98145384, -65.667618, 1.10000, 0.90000, 1.10000, 0.90000
77320,'36081071303 ',  69.0000,1,  24,   1,   1,0.97870463, -66.380320, 1.10000, 0.90000, 1.10000, 0.90000
77321,'36081071304 ',  69.0000,1,  24,   1,   1,0.98141444, -65.799734, 1.10000, 0.90000, 1.10000, 0.90000
77322,'36081071306 ',  69.0000,1,  24,   1,   1,0.98127747, -65.808722, 1.10000, 0.90000, 1.10000, 0.90000
77323,'36081071600 ',  69.0000,1,  24,   1,   1,0.97629350, -67.012905, 1.10000, 0.90000, 1.10000, 0.90000
77324,'36081071701 ',  69.0000,1,  24,   1,   1,0.97899312, -66.335364, 1.10000, 0.90000, 1.10000, 0.90000
77325,'36081072900 ',  69.0000,1,  24,   1,   1,0.97876322, -66.302811, 1.10000, 0.90000, 1.10000, 0.90000
77326,'36081073700 ',  69.0000,1,  24,   1,   1,0.98120296, -65.705764, 1.10000, 0.90000, 1.10000, 0.90000
77327,'36081074300 ',  69.0000,1,  24,   1,   1,0.98143595, -65.797856, 1.10000, 0.90000, 1.10000, 0.90000
77328,'36081074500 ',  69.0000,1,  24,   1,   1,0.98173898, -65.786668, 1.10000, 0.90000, 1.10000, 0.90000
77329,'36081075701 ',  69.0000,1,  24,   1,   1,0.97849888, -66.368094, 1.10000, 0.90000, 1.10000, 0.90000
77330,'36081077300 ',  69.0000,1,  24,   1,   1,0.97808808, -66.418351, 1.10000, 0.90000, 1.10000, 0.90000
77331,'36081077500 ',  69.0000,1,  24,   1,   1,0.97705978, -66.578041, 1.10000, 0.90000, 1.10000, 0.90000
77332,'36081077902 ',  69.0000,1,  24,   1,   1,0.97815603, -66.469775, 1.10000, 0.90000, 1.10000, 0.90000
77333,'36081077904 ',  69.0000,1,  24,   1,   1,0.97687405, -66.718353, 1.10000, 0.90000, 1.10000, 0.90000
77334,'36081079701 ',  69.0000,1,  24,   1,   1,0.97765380, -66.624554, 1.10000, 0.90000, 1.10000, 0.90000
77335,'36081079900 ', 138.0000,1,  24,   1,   1,0.98565668, -65.159465, 1.10000, 0.90000, 1.10000, 0.90000
77336,'36081079900 ',  69.0000,1,  24,   1,   1,0.98850703, -64.669098, 1.10000, 0.90000, 1.10000, 0.90000
77337,'36081080900 ',  69.0000,1,  24,   1,   1,0.97755945, -66.633891, 1.10000, 0.90000, 1.10000, 0.90000
77338,'36081081400 ',  69.0000,1,  24,   1,   1,0.97533470, -66.880598, 1.10000, 0.90000, 1.10000, 0.90000
77339,'36081084000 ',  69.0000,1,  24,   1,   1,0.97498703, -66.822070, 1.10000, 0.90000, 1.10000, 0.90000
77340,'36081084900 ',  69.0000,1,  24,   1,   1,0.97864920, -66.483415, 1.10000, 0.90000, 1.10000, 0.90000
77341,'36081086900 ',  69.0000,1,  24,   1,   1,0.97605664, -66.800705, 1.10000, 0.90000, 1.10000, 0.90000
77342,'36081089200 ',  69.0000,1,  24,   1,   1,0.97028404, -67.146456, 1.10000, 0.90000, 1.10000, 0.90000
77343,'36081091900 ',  69.0000,1,  24,   1,   1,0.98453760, -65.327706, 1.10000, 0.90000, 1.10000, 0.90000
77344,'36081092200 ',  69.0000,1,  24,   1,   1,0.97868723, -66.313549, 1.10000, 0.90000, 1.10000, 0.90000
77345,'36081093800 ',  69.0000,1,  24,   1,   1,0.98609751, -66.139966, 1.10000, 0.90000, 1.10000, 0.90000
77346,'36081094500 ',  69.0000,1,  24,   1,   1,0.97837305, -66.436956, 1.10000, 0.90000, 1.10000, 0.90000
77347,'36081094700 ',  69.0000,1,  24,   1,   1,0.98234791, -65.634614, 1.10000, 0.90000, 1.10000, 0.90000
77348,'36081095400 ',  69.0000,1,  24,   1,   1,0.98275775, -66.357234, 1.10000, 0.90000, 1.10000, 0.90000
77349,'36081097204 ',  69.0000,1,  24,   1,   1,0.98300517, -66.547428, 1.10000, 0.90000, 1.10000, 0.90000
77350,'36081098700 ',  69.0000,1,  24,   1,   1,0.97736776, -66.546991, 1.10000, 0.90000, 1.10000, 0.90000
77351,'36081099801 ',  69.0000,1,  24,   1,   1,0.99266249, -65.744088, 1.10000, 0.90000, 1.10000, 0.90000
77352,'36081100802 ',  69.0000,1,  24,   1,   1,0.98313975, -66.640680, 1.10000, 0.90000, 1.10000, 0.90000
77353,'36081111300 ',  69.0000,1,  24,   1,   1,0.97743928, -66.575063, 1.10000, 0.90000, 1.10000, 0.90000
77354,'36081116300 ',  69.0000,1,  24,   1,   1,0.97719783, -66.651650, 1.10000, 0.90000, 1.10000, 0.90000
77355,'36081117500 ',  69.0000,1,  24,   1,   1,0.97643977, -66.728564, 1.10000, 0.90000, 1.10000, 0.90000
77356,'36081122702 ',  69.0000,1,  24,   1,   1,0.97623295, -66.807002, 1.10000, 0.90000, 1.10000, 0.90000
77357,'36081130100 ',  69.0000,1,  24,   1,   1,0.97583425, -66.820697, 1.10000, 0.90000, 1.10000, 0.90000
77358,'36081144100 ',  69.0000,1,  24,   1,   1,0.97672600, -66.679968, 1.10000, 0.90000, 1.10000, 0.90000
77359,'36083051500 ', 138.0000,1,  24,   1,   1,0.99769032, -66.685814, 1.10000, 0.90000, 1.10000, 0.90000
77360,'36083051702 ',  69.0000,1,  24,   1,   1,0.97018331, -72.823190, 1.10000, 0.90000, 1.10000, 0.90000
77361,'36083052403 ',  69.0000,1,  24,   1,   1,0.98052675, -69.355011, 1.10000, 0.90000, 1.10000, 0.90000
77362,'36083052404 ',  69.0000,1,  24,   1,   1,0.98286933, -68.159674, 1.10000, 0.90000, 1.10000, 0.90000
77363,'36083052501 ',  69.0000,1,  24,   1,   1,0.99045664, -67.244353, 1.10000, 0.90000, 1.10000, 0.90000
77364,'36085000600 ',  69.0000,1,  24,   1,   1,0.98663878, -62.903679, 1.10000, 0.90000, 1.10000, 0.90000
77365,'36085000800 ',  69.0000,1,  24,   1,   1,0.98656052, -62.897819, 1.10000, 0.90000, 1.10000, 0.90000
77366,'36085002100 ',  69.0000,1,  24,   1,   1,0.98833424, -63.002942, 1.10000, 0.90000, 1.10000, 0.90000
77367,'36085002700 ',  69.0000,1,  24,   1,   1,0.98932660, -62.796718, 1.10000, 0.90000, 1.10000, 0.90000
77368,'36085002900 ',  69.0000,1,  24,   1,   1,0.98922920, -62.810317, 1.10000, 0.90000, 1.10000, 0.90000
77369,'36085004000 ',  69.0000,1,  24,   1,   1,0.98786205, -62.606149, 1.10000, 0.90000, 1.10000, 0.90000
77370,'36085005900 ',  69.0000,1,  24,   1,   1,0.98920840, -62.244156, 1.10000, 0.90000, 1.10000, 0.90000
77371,'36085007500 ',  69.0000,1,  24,   1,   1,0.98908269, -62.910099, 1.10000, 0.90000, 1.10000, 0.90000
77372,'36085009601 ',  69.0000,1,  24,   1,   1,0.98871267, -62.501169, 1.10000, 0.90000, 1.10000, 0.90000
77373,'36085009700 ',  69.0000,1,  24,   1,   1,0.98961103, -62.782949, 1.10000, 0.90000, 1.10000, 0.90000
77374,'36085010500 ',  69.0000,1,  24,   1,   1,0.98871350, -62.521509, 1.10000, 0.90000, 1.10000, 0.90000
77375,'36085012200 ',  69.0000,1,  24,   1,   1,0.98947877, -62.374230, 1.10000, 0.90000, 1.10000, 0.90000
77376,'36085013302 ',  69.0000,1,  24,   1,   1,0.98800993, -62.400970, 1.10000, 0.90000, 1.10000, 0.90000
77377,'36085013400 ',  69.0000,1,  24,   1,   1,0.99229974, -61.682605, 1.10000, 0.90000, 1.10000, 0.90000
77378,'36085013800 ',  69.0000,1,  24,   1,   1,0.99269283, -61.647020, 1.10000, 0.90000, 1.10000, 0.90000
77379,'36085014606 ',  69.0000,1,  24,   1,   1,0.99089533, -61.764608, 1.10000, 0.90000, 1.10000, 0.90000
77380,'36085014700 ',  69.0000,1,  24,   1,   1,0.99087441, -62.122565, 1.10000, 0.90000, 1.10000, 0.90000
77381,'36085015100 ',  69.0000,1,  24,   1,   1,0.99322164, -61.822317, 1.10000, 0.90000, 1.10000, 0.90000
77382,'36085017010 ',  69.0000,1,  24,   1,   1,0.98805803, -61.872881, 1.10000, 0.90000, 1.10000, 0.90000
77383,'36085017700 ',  69.0000,1,  24,   1,   1,0.99234498, -61.932433, 1.10000, 0.90000, 1.10000, 0.90000
77384,'36085018702 ',  69.0000,1,  24,   1,   1,0.98668820, -62.447771, 1.10000, 0.90000, 1.10000, 0.90000
77385,'36085018902 ',  69.0000,1,  24,   1,   1,0.99207669, -61.907332, 1.10000, 0.90000, 1.10000, 0.90000
77386,'36085022600 ',  69.0000,1,  24,   1,   1,0.99076289, -61.588888, 1.10000, 0.90000, 1.10000, 0.90000
77387,'36085023100 ',  69.0000,1,  24,   1,   1,0.99317884, -61.699851, 1.10000, 0.90000, 1.10000, 0.90000
77388,'36085027301 ',  69.0000,1,  24,   1,   1,0.99228382, -61.825301, 1.10000, 0.90000, 1.10000, 0.90000
77389,'36085027702 ',  69.0000,1,  24,   1,   1,0.99108791, -61.891903, 1.10000, 0.90000, 1.10000, 0.90000
77390,'36085029102 ', 138.0000,1,  24,   1,   1,1.00115752, -60.784360, 1.10000, 0.90000, 1.10000, 0.90000
77391,'36085029104 ',  69.0000,1,  24,   1,   1,0.99433035, -61.707139, 1.10000, 0.90000, 1.10000, 0.90000
77392,'36085030302 ',  69.0000,1,  24,   1,   1,0.99212509, -61.793739, 1.10000, 0.90000, 1.10000, 0.90000
77393,'36085032300 ',  69.0000,1,  24,   1,   1,0.99289834, -61.707453, 1.10000, 0.90000, 1.10000, 0.90000
77394,'36087010101 ', 138.0000,1,  24,   1,   1,1.00718677, -61.058100, 1.10000, 0.90000, 1.10000, 0.90000
77395,'36087010102 ', 230.0000,1,  24,   1,   1,1.01270807, -60.329401, 1.10000, 0.90000, 1.10000, 0.90000
77396,'36087010102 ',  69.0000,1,  24,   1,   1,1.00568616, -61.310237, 1.10000, 0.90000, 1.10000, 0.90000
77397,'36087010502 ',  69.0000,1,  24,   1,   1,0.99637842, -62.020283, 1.10000, 0.90000, 1.10000, 0.90000
77398,'36087010701 ',  69.0000,1,  24,   1,   1,0.99596524, -62.515403, 1.10000, 0.90000, 1.10000, 0.90000
77399,'36087010802 ',  69.0000,1,  24,   1,   1,0.99684912, -62.439294, 1.10000, 0.90000, 1.10000, 0.90000
77400,'36087010804 ',  69.0000,1,  24,   1,   1,0.99298519, -62.592646, 1.10000, 0.90000, 1.10000, 0.90000
77401,'36087011102 ', 138.0000,1,  24,   1,   1,0.99581677, -62.602031, 1.10000, 0.90000, 1.10000, 0.90000
77402,'36087011102 ',  69.0000,1,  24,   1,   1,0.99066544, -63.195396, 1.10000, 0.90000, 1.10000, 0.90000
77403,'36087011301 ',  69.0000,1,  24,   1,   1,0.97884476, -63.902150, 1.10000, 0.90000, 1.10000, 0.90000
77404,'36087011302 ',  69.0000,1,  24,   1,   1,0.97979277, -63.912020, 1.10000, 0.90000, 1.10000, 0.90000
77405,'36087011504 ',  69.0000,1,  24,   1,   1,0.97740960, -64.024643, 1.10000, 0.90000, 1.10000, 0.90000
77406,'36087011506 ',  69.0000,1,  24,   1,   1,0.98665601, -63.299891, 1.10000, 0.90000, 1.10000, 0.90000
77407,'36087011602 ',  69.0000,1,  24,   1,   1,0.97538775, -64.261582, 1.10000, 0.90000, 1.10000, 0.90000
77408,'36087011603 ',  69.0000,1,  24,   1,   1,0.97477978, -64.320431, 1.10000, 0.90000, 1.10000, 0.90000
77409,'36087011902 ',  69.0000,1,  24,   1,   1,0.97178328, -65.769421, 1.10000, 0.90000, 1.10000, 0.90000
77410,'36087013003 ', 138.0000,1,  24,   1,   1,0.99330384, -62.830220, 1.10000, 0.90000, 1.10000, 0.90000
77411,'36087013100 ', 138.0000,1,  24,   1,   1,0.99898523, -62.228966, 1.10000, 0.90000, 1.10000, 0.90000
77412,'36087013402 ', 138.0000,1,  24,   1,   1,0.99327451, -63.001515, 1.10000, 0.90000, 1.10000, 0.90000
77413,'36089490100 ',  69.0000,1,  24,   1,   1,1.01187515, -66.041017, 1.10000, 0.90000, 1.10000, 0.90000
77414,'36089490600 ',  69.0000,1,  24,   1,   1,1.00780392, -67.649991, 1.10000, 0.90000, 1.10000, 0.90000
77415,'36089491400 ',  69.0000,1,  24,   1,   1,0.98096693, -70.064381, 1.10000, 0.90000, 1.10000, 0.90000
77416,'36089492000 ',  69.0000,1,  24,   1,   1,0.98782754, -69.281826, 1.10000, 0.90000, 1.10000, 0.90000
77417,'36091060701 ',  69.0000,1,  24,   1,   1,0.98669016, -71.187326, 1.10000, 0.90000, 1.10000, 0.90000
77418,'36091060702 ',  69.0000,1,  24,   1,   1,0.98486733, -71.083049, 1.10000, 0.90000, 1.10000, 0.90000
77419,'36091061000 ',  69.0000,1,  24,   1,   1,0.98127377, -71.059615, 1.10000, 0.90000, 1.10000, 0.90000
77420,'36091061302 ',  69.0000,1,  24,   1,   1,0.97514176, -71.670923, 1.10000, 0.90000, 1.10000, 0.90000
77421,'36091061800 ',  69.0000,1,  24,   1,   1,0.97388470, -71.143407, 1.10000, 0.90000, 1.10000, 0.90000
77422,'36091061903 ',  69.0000,1,  24,   1,   1,0.97304291, -70.872932, 1.10000, 0.90000, 1.10000, 0.90000
77423,'36091062509 ',  69.0000,1,  24,   1,   1,0.97149926, -70.115928, 1.10000, 0.90000, 1.10000, 0.90000
77424,'36093020600 ',  69.0000,1,  24,   1,   1,0.96931601, -69.308156, 1.10000, 0.90000, 1.10000, 0.90000
77425,'36093021600 ',  69.0000,1,  24,   1,   1,0.97032279, -69.963923, 1.10000, 0.90000, 1.10000, 0.90000
77426,'36093032101 ', 138.0000,1,  24,   1,   1,0.98269320, -67.968319, 1.10000, 0.90000, 1.10000, 0.90000
77427,'36093032101 ',  69.0000,1,  24,   1,   1,0.97745633, -69.179086, 1.10000, 0.90000, 1.10000, 0.90000
77428,'36093032602 ',  69.0000,1,  24,   1,   1,0.96300423, -70.898730, 1.10000, 0.90000, 1.10000, 0.90000
77429,'36093033400 ',  69.0000,1,  24,   1,   1,0.96667147, -70.574432, 1.10000, 0.90000, 1.10000, 0.90000
77430,'36095740200 ',  69.0000,1,  24,   1,   1,0.97137332, -65.991498, 1.10000, 0.90000, 1.10000, 0.90000
77431,'36095740400 ',  69.0000,1,  24,   1,   1,0.96750247, -68.233043, 1.10000, 0.90000, 1.10000, 0.90000
77432,'36095740500 ',  69.0000,1,  24,   1,   1,0.97559553, -64.761750, 1.10000, 0.90000, 1.10000, 0.90000
77433,'36097950100 ',  69.0000,1,  24,   1,   1,0.99964511, -70.332992, 1.10000, 0.90000, 1.10000, 0.90000
77434,'36097950200 ',  69.0000,1,  24,   1,   1,0.98532218, -72.039050, 1.10000, 0.90000, 1.10000, 0.90000
77435,'36097950400 ',  69.0000,1,  24,   1,   1,0.97459173, -72.988084, 1.10000, 0.90000, 1.10000, 0.90000
77436,'36099950400 ',  69.0000,1,  24,   1,   1,0.97236317, -66.646568, 1.10000, 0.90000, 1.10000, 0.90000
77437,'36099950500 ',  69.0000,1,  24,   1,   1,0.97016603, -66.314614, 1.10000, 0.90000, 1.10000, 0.90000
77438,'36101960600 ',  69.0000,1,  24,   1,   1,0.98886478, -73.033806, 1.10000, 0.90000, 1.10000, 0.90000
77439,'36101960700 ',  69.0000,1,  24,   1,   1,0.99154180, -72.823921, 1.10000, 0.90000, 1.10000, 0.90000
77440,'36101961200 ',  69.0000,1,  24,   1,   1,0.98962581, -72.478436, 1.10000, 0.90000, 1.10000, 0.90000
77441,'36101962300 ',  69.0000,1,  24,   1,   1,0.97062576, -75.785354, 1.10000, 0.90000, 1.10000, 0.90000
77442,'36103110200 ',  69.0000,1,  24,   1,   1,0.98781180, -62.256478, 1.10000, 0.90000, 1.10000, 0.90000
77443,'36103110501 ',  69.0000,1,  24,   1,   1,0.99467617, -61.488853, 1.10000, 0.90000, 1.10000, 0.90000
77444,'36103110502 ',  69.0000,1,  24,   1,   1,0.99015564, -61.627561, 1.10000, 0.90000, 1.10000, 0.90000
77445,'36103110600 ', 138.0000,1,  24,   1,   1,0.99934089, -60.681293, 1.10000, 0.90000, 1.10000, 0.90000
77446,'36103110600 ',  69.0000,1,  24,   1,   1,0.99556828, -61.118329, 1.10000, 0.90000, 1.10000, 0.90000
77447,'36103110901 ',  69.0000,1,  24,   1,   1,0.98957431, -62.113160, 1.10000, 0.90000, 1.10000, 0.90000
77448,'36103111100 ',  69.0000,1,  24,   1,   1,0.98676229, -62.556897, 1.10000, 0.90000, 1.10000, 0.90000
77449,'36103111402 ',  69.0000,1,  24,   1,   1,0.98535109, -62.364231, 1.10000, 0.90000, 1.10000, 0.90000
77450,'36103112206 ', 138.0000,1,  24,   1,   1,0.99620205, -61.955376, 1.10000, 0.90000, 1.10000, 0.90000
77451,'36103112206 ',  69.0000,1,  24,   1,   1,0.99238753, -62.341650, 1.10000, 0.90000, 1.10000, 0.90000
77452,'36103122300 ',  69.0000,1,  24,   1,   1,0.98598111, -63.981531, 1.10000, 0.90000, 1.10000, 0.90000
77453,'36103122403 ',  69.0000,1,  24,   1,   1,0.99357778, -62.654787, 1.10000, 0.90000, 1.10000, 0.90000
77454,'36103122405 ',  69.0000,1,  24,   1,   1,0.98998594, -62.312861, 1.10000, 0.90000, 1.10000, 0.90000
77455,'36103122501 ',  69.0000,1,  24,   1,   1,0.99008179, -62.652355, 1.10000, 0.90000, 1.10000, 0.90000
77456,'36103122601 ',  69.0000,1,  24,   1,   1,0.98884213, -62.067035, 1.10000, 0.90000, 1.10000, 0.90000
77457,'36103122704 ',  69.0000,1,  24,   1,   1,0.98948318, -61.995100, 1.10000, 0.90000, 1.10000, 0.90000
77458,'36103122801 ',  69.0000,1,  24,   1,   1,0.98328507, -62.765941, 1.10000, 0.90000, 1.10000, 0.90000
77459,'36103122802 ',  69.0000,1,  24,   1,   1,0.98343539, -63.409113, 1.10000, 0.90000, 1.10000, 0.90000
77460,'36103123201 ',  69.0000,1,  24,   1,   1,0.98299223, -64.432432, 1.10000, 0.90000, 1.10000, 0.90000
77461,'36103123401 ',  69.0000,1,  24,   1,   1,0.98587006, -63.595584, 1.10000, 0.90000, 1.10000, 0.90000
77462,'36103123500 ',  69.0000,1,  24,   1,   1,0.98267514, -64.259492, 1.10000, 0.90000, 1.10000, 0.90000
77463,'36103123701 ',  69.0000,1,  24,   1,   1,0.98269105, -64.075958, 1.10000, 0.90000, 1.10000, 0.90000
77464,'36103135205 ',  69.0000,1,  24,   1,   1,0.97983998, -62.414562, 1.10000, 0.90000, 1.10000, 0.90000
77465,'36103135209 ', 138.0000,1,  24,   1,   1,0.99718648, -60.958284, 1.10000, 0.90000, 1.10000, 0.90000
77466,'36103135209 ',  69.0000,1,  24,   1,   1,0.99568009, -61.277800, 1.10000, 0.90000, 1.10000, 0.90000
77467,'36103135401 ',  69.0000,1,  24,   1,   1,0.98504901, -61.807406, 1.10000, 0.90000, 1.10000, 0.90000
77468,'36103145602 ',  69.0000,1,  24,   1,   1,0.99120551, -61.885318, 1.10000, 0.90000, 1.10000, 0.90000
77469,'36103145604 ',  69.0000,1,  24,   1,   1,0.99307221, -61.375247, 1.10000, 0.90000, 1.10000, 0.90000
77470,'36103145701 ', 138.0000,1,  24,   1,   1,0.99481070, -61.532409, 1.10000, 0.90000, 1.10000, 0.90000
77471,'36103145701 ',  69.0000,1,  24,   1,   1,0.99100929, -61.801881, 1.10000, 0.90000, 1.10000, 0.90000
77472,'36103145703 ',  69.0000,1,  24,   1,   1,0.98491758, -62.151743, 1.10000, 0.90000, 1.10000, 0.90000
77473,'36103145901 ',  69.0000,1,  24,   1,   1,0.98195618, -62.768469, 1.10000, 0.90000, 1.10000, 0.90000
77474,'36103145902 ',  69.0000,1,  24,   1,   1,0.98404014, -62.512138, 1.10000, 0.90000, 1.10000, 0.90000
77475,'36103146002 ',  69.0000,1,  24,   1,   1,0.97548139, -63.582019, 1.10000, 0.90000, 1.10000, 0.90000
77476,'36103146102 ',  69.0000,1,  24,   1,   1,0.97695708, -63.331946, 1.10000, 0.90000, 1.10000, 0.90000
77477,'36103146105 ',  69.0000,1,  24,   1,   1,0.98847294, -61.729139, 1.10000, 0.90000, 1.10000, 0.90000
77478,'36103146606 ',  69.0000,1,  24,   1,   1,0.98128217, -62.658072, 1.10000, 0.90000, 1.10000, 0.90000
77479,'36103146607 ',  69.0000,1,  24,   1,   1,0.98273689, -60.857600, 1.10000, 0.90000, 1.10000, 0.90000
77480,'36103146614 ',  69.0000,1,  24,   1,   1,0.99273360, -59.692923, 1.10000, 0.90000, 1.10000, 0.90000
77481,'36103147804 ',  69.0000,1,  24,   1,   1,0.98654282, -60.060032, 1.10000, 0.90000, 1.10000, 0.90000
77482,'36103147901 ',  69.0000,1,  24,   1,   1,0.99224275, -59.498891, 1.10000, 0.90000, 1.10000, 0.90000
77483,'36103158006 ',  69.0000,1,  24,   1,   1,0.98791099, -61.079691, 1.10000, 0.90000, 1.10000, 0.90000
77484,'36103158011 ',  69.0000,1,  24,   1,   1,0.99322128, -60.752818, 1.10000, 0.90000, 1.10000, 0.90000
77485,'36103158202 ',  69.0000,1,  24,   1,   1,1.00062692, -59.923558, 1.10000, 0.90000, 1.10000, 0.90000
77486,'36103158402 ',  69.0000,1,  24,   1,   1,1.01725829, -58.256821, 1.10000, 0.90000, 1.10000, 0.90000
77487,'36103158408 ',  69.0000,1,  24,   1,   1,1.01157796, -58.841520, 1.10000, 0.90000, 1.10000, 0.90000
77488,'36103158605 ',  69.0000,1,  24,   1,   1,0.98649430, -61.317231, 1.10000, 0.90000, 1.10000, 0.90000
77489,'36103158710 ',  69.0000,1,  24,   1,   1,1.00397229, -59.218737, 1.10000, 0.90000, 1.10000, 0.90000
77490,'36103158900 ',  69.0000,1,  24,   1,   1,0.99026209, -59.739321, 1.10000, 0.90000, 1.10000, 0.90000
77491,'36103159102 ',  69.0000,1,  24,   1,   1,0.99447501, -59.361522, 1.10000, 0.90000, 1.10000, 0.90000
77492,'36103159106 ',  69.0000,1,  24,   1,   1,0.99386829, -59.417052, 1.10000, 0.90000, 1.10000, 0.90000
77493,'36103159108 ',  69.0000,1,  24,   1,   1,0.99477065, -59.453641, 1.10000, 0.90000, 1.10000, 0.90000
77494,'36103169704 ',  69.0000,1,  24,   1,   1,0.99643058, -59.989449, 1.10000, 0.90000, 1.10000, 0.90000
77495,'36103169800 ',  69.0000,1,  24,   1,   1,0.99287885, -60.322066, 1.10000, 0.90000, 1.10000, 0.90000
77496,'36105950500 ',  69.0000,1,  24,   1,   1,0.97601759, -65.875255, 1.10000, 0.90000, 1.10000, 0.90000
77497,'36105950800 ',  69.0000,1,  24,   1,   1,0.98126566, -64.896448, 1.10000, 0.90000, 1.10000, 0.90000
77498,'36105951100 ', 138.0000,1,  24,   1,   1,0.98403597, -64.167114, 1.10000, 0.90000, 1.10000, 0.90000
77499,'36105951100 ',  69.0000,1,  24,   1,   1,0.98396760, -64.416211, 1.10000, 0.90000, 1.10000, 0.90000
77500,'36105952100 ',  69.0000,1,  24,   1,   1,0.97421485, -66.343321, 1.10000, 0.90000, 1.10000, 0.90000
77501,'36105952200 ',  69.0000,1,  24,   1,   1,0.97381729, -66.246005, 1.10000, 0.90000, 1.10000, 0.90000
77502,'36105952400 ',  69.0000,1,  24,   1,   1,0.96986270, -66.458451, 1.10000, 0.90000, 1.10000, 0.90000
77503,'36107020100 ',  69.0000,1,  24,   1,   1,0.96333677, -72.426090, 1.10000, 0.90000, 1.10000, 0.90000
77504,'36107020200 ',  69.0000,1,  24,   1,   1,0.96196765, -72.993016, 1.10000, 0.90000, 1.10000, 0.90000
77505,'36107020300 ',  69.0000,1,  24,   1,   1,0.95391625, -76.724717, 1.10000, 0.90000, 1.10000, 0.90000
77506,'36109001400 ',  69.0000,1,  24,   1,   1,0.98868173, -70.980712, 1.10000, 0.90000, 1.10000, 0.90000
77507,'36109001500 ',  69.0000,1,  24,   1,   1,0.99350554, -70.951226, 1.10000, 0.90000, 1.10000, 0.90000
77508,'36109001600 ',  69.0000,1,  24,   1,   1,1.00889528, -70.135838, 1.10000, 0.90000, 1.10000, 0.90000
77509,'36109002000 ',  69.0000,1,  24,   1,   1,0.97524351, -70.474110, 1.10000, 0.90000, 1.10000, 0.90000
77510,'36109002200 ',  69.0000,1,  24,   1,   1,0.96984071, -70.172756, 1.10000, 0.90000, 1.10000, 0.90000
77511,'36111950100 ',  69.0000,1,  24,   1,   1,0.97736561, -65.507183, 1.10000, 0.90000, 1.10000, 0.90000
77512,'36111950200 ',  69.0000,1,  24,   1,   1,0.97211432, -65.983787, 1.10000, 0.90000, 1.10000, 0.90000
77513,'36111951000 ',  69.0000,1,  24,   1,   1,0.97188699, -65.372335, 1.10000, 0.90000, 1.10000, 0.90000
77514,'36111951400 ',  69.0000,1,  24,   1,   1,0.96680939, -66.543569, 1.10000, 0.90000, 1.10000, 0.90000
77515,'36111951700 ',  69.0000,1,  24,   1,   1,0.96549970, -66.732075, 1.10000, 0.90000, 1.10000, 0.90000
77516,'36111952600 ',  69.0000,1,  24,   1,   1,0.96345878, -66.655017, 1.10000, 0.90000, 1.10000, 0.90000
77517,'36111954500 ',  69.0000,1,  24,   1,   1,0.96815258, -65.418964, 1.10000, 0.90000, 1.10000, 0.90000
77518,'36111954800 ',  69.0000,1,  24,   1,   1,0.97345817, -65.119693, 1.10000, 0.90000, 1.10000, 0.90000
77519,'36111954900 ',  69.0000,1,  24,   1,   1,0.97099519, -66.021025, 1.10000, 0.90000, 1.10000, 0.90000
77520,'36111955000 ',  69.0000,1,  24,   1,   1,0.96930593, -65.374589, 1.10000, 0.90000, 1.10000, 0.90000
77521,'36111955300 ',  69.0000,1,  24,   1,   1,0.97934109, -64.260640, 1.10000, 0.90000, 1.10000, 0.90000
77522,'36113070300 ',  69.0000,1,  24,   1,   1,0.99278224, -69.490269, 1.10000, 0.90000, 1.10000, 0.90000
77523,'36113070500 ', 138.0000,1,  24,   1,   1,0.99764597, -68.132462, 1.10000, 0.90000, 1.10000, 0.90000
77524,'36113070500 ',  69.0000,1,  24,   1,   1,0.99064547, -69.497202, 1.10000, 0.90000, 1.10000, 0.90000
77525,'36113070701 ',  69.0000,1,  24,   1,   1,0.99400079, -69.680668, 1.10000, 0.90000, 1.10000, 0.90000
77526,'36115088000 ',  69.0000,1,  24,   1,   1,0.98246479, -70.237636, 1.10000, 0.90000, 1.10000, 0.90000
77527,'36117020302 ',  69.0000,1,  24,   1,   1,0.98434365, -66.445918, 1.10000, 0.90000, 1.10000, 0.90000
77528,'36117020402 ',  69.0000,1,  24,   1,   1,1.00381422, -63.712011, 1.10000, 0.90000, 1.10000, 0.90000
77529,'36117020600 ',  69.0000,1,  24,   1,   1,0.98356980, -66.088897, 1.10000, 0.90000, 1.10000, 0.90000
77530,'36117020800 ',  69.0000,1,  24,   1,   1,0.99783880, -61.915829, 1.10000, 0.90000, 1.10000, 0.90000
77531,'36117021200 ',  69.0000,1,  24,   1,   1,0.97979355, -65.915034, 1.10000, 0.90000, 1.10000, 0.90000
77532,'36117021400 ',  69.0000,1,  24,   1,   1,0.97812223, -65.670268, 1.10000, 0.90000, 1.10000, 0.90000
77533,'36117021700 ',  69.0000,1,  24,   1,   1,0.98304057, -63.482333, 1.10000, 0.90000, 1.10000, 0.90000
77534,'36117021800 ',  69.0000,1,  24,   1,   1,0.98234969, -63.590468, 1.10000, 0.90000, 1.10000, 0.90000
77535,'36119000201 ', 138.0000,1,  24,   1,   1,0.98739111, -64.400057, 1.10000, 0.90000, 1.10000, 0.90000
77536,'36119000201 ',  69.0000,1,  24,   1,   1,0.98818415, -64.209509, 1.10000, 0.90000, 1.10000, 0.90000
77537,'36119000300 ', 138.0000,1,  24,   1,   1,0.98939282, -64.072768, 1.10000, 0.90000, 1.10000, 0.90000
77538,'36119000300 ',  69.0000,1,  24,   1,   1,0.98900384, -64.111318, 1.10000, 0.90000, 1.10000, 0.90000
77539,'36119000702 ',  69.0000,1,  24,   1,   1,0.98826510, -64.280030, 1.10000, 0.90000, 1.10000, 0.90000
77540,'36119000802 ', 138.0000,1,  24,   1,   1,0.98993534, -63.931028, 1.10000, 0.90000, 1.10000, 0.90000
77541,'36119000900 ', 230.0000,1,  24,   1,   1,0.99451554, -62.968661, 1.10000, 0.90000, 1.10000, 0.90000
77542,'36119000900 ', 138.0000,1,  24,   1,   1,0.99070239, -63.799820, 1.10000, 0.90000, 1.10000, 0.90000
77543,'36119001102 ',  69.0000,1,  24,   1,   1,0.98388815, -65.050039, 1.10000, 0.90000, 1.10000, 0.90000
77544,'36119001302 ',  69.0000,1,  24,   1,   1,0.98276871, -65.292777, 1.10000, 0.90000, 1.10000, 0.90000
77545,'36119001600 ',  69.0000,1,  24,   1,   1,0.98733640, -64.454938, 1.10000, 0.90000, 1.10000, 0.90000
77546,'36119001700 ',  69.0000,1,  24,   1,   1,0.98707402, -64.474780, 1.10000, 0.90000, 1.10000, 0.90000
77547,'36119001800 ',  69.0000,1,  24,   1,   1,0.99180585, -63.519837, 1.10000, 0.90000, 1.10000, 0.90000
77548,'36119001900 ', 230.0000,1,  24,   1,   1,0.99418324, -63.026506, 1.10000, 0.90000, 1.10000, 0.90000
77549,'36119002104 ',  69.0000,1,  24,   1,   1,0.98862350, -63.797662, 1.10000, 0.90000, 1.10000, 0.90000
77550,'36119002106 ',  69.0000,1,  24,   1,   1,0.98360127, -64.906632, 1.10000, 0.90000, 1.10000, 0.90000
77551,'36119002201 ',  69.0000,1,  24,   1,   1,0.98367554, -65.022390, 1.10000, 0.90000, 1.10000, 0.90000
77552,'36119002202 ',  69.0000,1,  24,   1,   1,0.98419893, -64.884133, 1.10000, 0.90000, 1.10000, 0.90000
77553,'36119002403 ',  69.0000,1,  24,   1,   1,0.98222834, -65.316307, 1.10000, 0.90000, 1.10000, 0.90000
77554,'36119002404 ',  69.0000,1,  24,   1,   1,0.98369300, -65.054792, 1.10000, 0.90000, 1.10000, 0.90000
77555,'36119002600 ', 230.0000,1,  24,   1,   1,0.99103981, -63.580462, 1.10000, 0.90000, 1.10000, 0.90000
77556,'36119002600 ', 138.0000,1,  24,   1,   1,0.98438752, -64.803708, 1.10000, 0.90000, 1.10000, 0.90000
77557,'36119002600 ',  69.0000,1,  24,   1,   1,0.98151463, -65.396398, 1.10000, 0.90000, 1.10000, 0.90000
77558,'36119002900 ',  69.0000,1,  24,   1,   1,0.98206609, -65.375784, 1.10000, 0.90000, 1.10000, 0.90000
77559,'36119003300 ',  69.0000,1,  24,   1,   1,0.97877169, -65.900657, 1.10000, 0.90000, 1.10000, 0.90000
77560,'36119003500 ',  69.0000,1,  24,   1,   1,0.98158795, -65.394690, 1.10000, 0.90000, 1.10000, 0.90000
77561,'36119003800 ',  69.0000,1,  24,   1,   1,0.98354065, -65.063870, 1.10000, 0.90000, 1.10000, 0.90000
77562,'36119004000 ',  69.0000,1,  24,   1,   1,0.98164761, -65.365190, 1.10000, 0.90000, 1.10000, 0.90000
77563,'36119004600 ',  69.0000,1,  24,   1,   1,0.98260981, -65.198363, 1.10000, 0.90000, 1.10000, 0.90000
77564,'36119005100 ',  69.0000,1,  24,   1,   1,0.98223853, -65.210131, 1.10000, 0.90000, 1.10000, 0.90000
77565,'36119005300 ',  69.0000,1,  24,   1,   1,0.97867268, -65.684966, 1.10000, 0.90000, 1.10000, 0.90000
77566,'36119005901 ',  69.0000,1,  24,   1,   1,0.97585958, -65.974675, 1.10000, 0.90000, 1.10000, 0.90000
77567,'36119006100 ',  69.0000,1,  24,   1,   1,0.97738999, -65.836535, 1.10000, 0.90000, 1.10000, 0.90000
77568,'36119006900 ',  69.0000,1,  24,   1,   1,0.97942078, -65.568546, 1.10000, 0.90000, 1.10000, 0.90000
77569,'36119007100 ',  69.0000,1,  24,   1,   1,0.97637486, -65.937212, 1.10000, 0.90000, 1.10000, 0.90000
77570,'36119007300 ',  69.0000,1,  24,   1,   1,0.97902828, -65.628583, 1.10000, 0.90000, 1.10000, 0.90000
77571,'36119007800 ',  69.0000,1,  24,   1,   1,0.97707188, -65.813825, 1.10000, 0.90000, 1.10000, 0.90000
77572,'36119008000 ',  69.0000,1,  24,   1,   1,0.97817594, -65.376829, 1.10000, 0.90000, 1.10000, 0.90000
77573,'36119008404 ',  69.0000,1,  24,   1,   1,0.97868127, -65.978972, 1.10000, 0.90000, 1.10000, 0.90000
77574,'36119008602 ',  69.0000,1,  24,   1,   1,0.98021466, -65.194975, 1.10000, 0.90000, 1.10000, 0.90000
77575,'36119009200 ',  69.0000,1,  24,   1,   1,0.98151475, -65.096935, 1.10000, 0.90000, 1.10000, 0.90000
77576,'36119009400 ',  69.0000,1,  24,   1,   1,0.97804391, -65.699767, 1.10000, 0.90000, 1.10000, 0.90000
77577,'36119009701 ',  69.0000,1,  24,   1,   1,0.98172617, -64.993478, 1.10000, 0.90000, 1.10000, 0.90000
77578,'36119009702 ',  69.0000,1,  24,   1,   1,0.98003680, -65.229973, 1.10000, 0.90000, 1.10000, 0.90000
77579,'36119009703 ',  69.0000,1,  24,   1,   1,0.98194742, -64.981928, 1.10000, 0.90000, 1.10000, 0.90000
77580,'36119009800 ',  69.0000,1,  24,   1,   1,0.97964519, -65.367274, 1.10000, 0.90000, 1.10000, 0.90000
77581,'36119010000 ',  69.0000,1,  24,   1,   1,0.98032206, -65.291978, 1.10000, 0.90000, 1.10000, 0.90000
77582,'36119010100 ',  69.0000,1,  24,   1,   1,0.98175830, -65.082250, 1.10000, 0.90000, 1.10000, 0.90000
77583,'36119010200 ', 138.0000,1,  24,   1,   1,0.99185324, -63.673762, 1.10000, 0.90000, 1.10000, 0.90000
77584,'36119010300 ',  69.0000,1,  24,   1,   1,0.98746234, -64.371589, 1.10000, 0.90000, 1.10000, 0.90000
77585,'36119010500 ',  69.0000,1,  24,   1,   1,0.98634911, -64.479602, 1.10000, 0.90000, 1.10000, 0.90000
77586,'36119010701 ',  69.0000,1,  24,   1,   1,0.98439753, -64.628869, 1.10000, 0.90000, 1.10000, 0.90000
77587,'36119010702 ',  69.0000,1,  24,   1,   1,0.98353827, -64.735345, 1.10000, 0.90000, 1.10000, 0.90000
77588,'36119010803 ',  69.0000,1,  24,   1,   1,0.98177868, -65.077387, 1.10000, 0.90000, 1.10000, 0.90000
77589,'36119010902 ',  69.0000,1,  24,   1,   1,0.98519325, -64.355135, 1.10000, 0.90000, 1.10000, 0.90000
77590,'36119011200 ', 138.0000,1,  24,   1,   1,0.98614806, -64.265147, 1.10000, 0.90000, 1.10000, 0.90000
77591,'36119011200 ',  69.0000,1,  24,   1,   1,0.98684525, -64.166554, 1.10000, 0.90000, 1.10000, 0.90000
77592,'36119011300 ',  69.0000,1,  24,   1,   1,0.98631799, -63.760233, 1.10000, 0.90000, 1.10000, 0.90000
77593,'36119011400 ', 138.0000,1,  24,   1,   1,0.99473196, -62.847357, 1.10000, 0.90000, 1.10000, 0.90000
77594,'36119011600 ',  69.0000,1,  24,   1,   1,0.99040335, -63.199829, 1.10000, 0.90000, 1.10000, 0.90000
77595,'36119012102 ',  69.0000,1,  24,   1,   1,0.98095238, -64.932730, 1.10000, 0.90000, 1.10000, 0.90000
77596,'36119012600 ',  69.0000,1,  24,   1,   1,0.97686303, -65.542953, 1.10000, 0.90000, 1.10000, 0.90000
77597,'36119012802 ',  69.0000,1,  24,   1,   1,0.97376567, -66.477596, 1.10000, 0.90000, 1.10000, 0.90000
77598,'36119013000 ',  69.0000,1,  24,   1,   1,0.97232693, -65.839363, 1.10000, 0.90000, 1.10000, 0.90000
77599,'36119013304 ',  69.0000,1,  24,   1,   1,0.98322254, -63.749612, 1.10000, 0.90000, 1.10000, 0.90000
77600,'36119013900 ',  69.0000,1,  24,   1,   1,0.98875624, -63.072631, 1.10000, 0.90000, 1.10000, 0.90000
77601,'36119014500 ',  69.0000,1,  24,   1,   1,0.99502409, -62.406926, 1.10000, 0.90000, 1.10000, 0.90000
77602,'36119014604 ',  69.0000,1,  24,   1,   1,0.99834269, -62.086310, 1.10000, 0.90000, 1.10000, 0.90000
77603,'36119014605 ',  69.0000,1,  24,   1,   1,0.99947345, -62.023124, 1.10000, 0.90000, 1.10000, 0.90000
77604,'36119014701 ',  69.0000,1,  24,   1,   1,0.98544270, -63.568475, 1.10000, 0.90000, 1.10000, 0.90000
77605,'36119014805 ',  69.0000,1,  24,   1,   1,0.98107642, -63.875793, 1.10000, 0.90000, 1.10000, 0.90000
77606,'36119014809 ',  69.0000,1,  24,   1,   1,0.97924155, -63.833097, 1.10000, 0.90000, 1.10000, 0.90000
77607,'36119981000 ',  69.0000,1,  24,   1,   1,0.98111755, -65.123115, 1.10000, 0.90000, 1.10000, 0.90000
77608,'36121970200 ',  69.0000,1,  24,   1,   1,0.98847103, -69.744018, 1.10000, 0.90000, 1.10000, 0.90000
77609,'36121971000 ',  69.0000,1,  24,   1,   1,1.00075614, -69.215491, 1.10000, 0.90000, 1.10000, 0.90000
77610,'36123150400 ',  69.0000,1,  24,   1,   1,0.99753845, -70.528991, 1.10000, 0.90000, 1.10000, 0.90000
77611,'PSEG Hope ~1', 345.0000,1,  23,   1,   1,1.01994407, -52.383381, 1.10000, 0.90000, 1.10000, 0.90000
77612,'PSEG Hope ~1', 230.0000,1,  23,   1,   1,1.01925993, -54.112081, 1.10000, 0.90000, 1.10000, 0.90000
77613,'PSEG Hope ~1', 138.0000,1,  23,   1,   1,1.01695061, -53.849652, 1.10000, 0.90000, 1.10000, 0.90000
77614,'PSEG Hope ~1',  69.0000,1,  23,   1,   1,1.01693583, -54.265266, 1.10000, 0.90000, 1.10000, 0.90000
77615,'PSEG Salem~1', 230.0000,1,  23,   1,   1,1.01794493, -53.198352, 1.10000, 0.90000, 1.10000, 0.90000
77616,'PSEG Salem~1', 138.0000,1,  23,   1,   1,1.01705921, -53.750556, 1.10000, 0.90000, 1.10000, 0.90000
77617,'Oyster Creek', 138.0000,1,  23,   1,   1,1.01508510, -54.626132, 1.10000, 0.90000, 1.10000, 0.90000
77618,'Oyster Creek',  69.0000,1,  23,   1,   1,1.01398230, -54.497386, 1.10000, 0.90000, 1.10000, 0.90000
77619,'PSEG Hudso~1', 230.0000,1,  23,   1,   1,1.00448716, -61.366688, 1.10000, 0.90000, 1.10000, 0.90000
77620,'PSEG Hudso~1', 138.0000,1,  23,   1,   1,0.99880230, -61.993549, 1.10000, 0.90000, 1.10000, 0.90000
77621,'PSEG Hudso~1',  69.0000,1,  23,   1,   1,0.99849623, -62.018165, 1.10000, 0.90000, 1.10000, 0.90000
77622,'PSEG Merce~1', 138.0000,1,  23,   1,   1,1.00583565, -59.957750, 1.10000, 0.90000, 1.10000, 0.90000
77623,'Chambers C~1',  69.0000,1,  23,   1,   1,1.00977540, -56.475638, 1.10000, 0.90000, 1.10000, 0.90000
77624,'Logan Gene~1', 138.0000,1,  23,   1,   1,1.01184273, -58.107636, 1.10000, 0.90000, 1.10000, 0.90000
77625,'Logan Gene~1',  69.0000,1,  23,   1,   1,1.01090848, -57.700441, 1.10000, 0.90000, 1.10000, 0.90000
77626,'PSEG Linde~1', 345.0000,1,  23,   1,   1,1.01421309, -59.326552, 1.10000, 0.90000, 1.10000, 0.90000
77627,'PSEG Linde~1', 230.0000,1,  23,   1,   1,1.01131725, -59.701154, 1.10000, 0.90000, 1.10000, 0.90000
77628,'PSEG Linde~1', 138.0000,1,  23,   1,   1,1.00938690, -59.732811, 1.10000, 0.90000, 1.10000, 0.90000
77629,'Red Oak Po~1', 138.0000,1,  23,   1,   1,1.01074409, -58.871654, 1.10000, 0.90000, 1.10000, 0.90000
77630,'Red Oak Po~1',  69.0000,1,  23,   1,   1,1.00760102, -59.119775, 1.10000, 0.90000, 1.10000, 0.90000
77631,'Sayreville~1', 230.0000,2,  23,   1,   1,1.01447439, -58.450805, 1.10000, 0.90000, 1.10000, 0.90000
77632,'Sayreville~1',  69.0000,1,  23,   1,   1,1.00716722, -59.122234, 1.10000, 0.90000, 1.10000, 0.90000
77633,'B L England ',  69.0000,1,  23,   1,   1,1.01407254, -52.108463, 1.10000, 0.90000, 1.10000, 0.90000
77634,'Sherman Av~1',  69.0000,1,  23,   1,   1,1.00087774, -55.152511, 1.10000, 0.90000, 1.10000, 0.90000
77635,'Bergen Gen~1', 138.0000,1,  23,   1,   1,1.00122929, -63.145543, 1.10000, 0.90000, 1.10000, 0.90000
77636,'Bergen Gen~1',  69.0000,1,  23,   1,   1,1.00498414, -62.783884, 1.10000, 0.90000, 1.10000, 0.90000
77637,'PSEG Sewar~1', 230.0000,1,  23,   1,   1,1.01192772, -59.310788, 1.10000, 0.90000, 1.10000, 0.90000
77638,'PSEG Sewar~1', 138.0000,1,  23,   1,   1,1.00724459, -59.716460, 1.10000, 0.90000, 1.10000, 0.90000
77639,'Cumberland~1',  69.0000,1,  23,   1,   1,1.01212966, -53.951951, 1.10000, 0.90000, 1.10000, 0.90000
77640,'Linden Cog~1', 138.0000,1,  23,   1,   1,1.00145137, -60.659231, 1.10000, 0.90000, 1.10000, 0.90000
77641,'Linden Cog~1',  69.0000,1,  23,   1,   1,1.00490952, -60.291862, 1.10000, 0.90000, 1.10000, 0.90000
77642,'Pedricktow~1', 345.0000,2,  23,   1,   1,1.01848948, -56.331500, 1.10000, 0.90000, 1.10000, 0.90000
77643,'Pedricktow~1', 138.0000,1,  23,   1,   1,1.01670051, -56.379984, 1.10000, 0.90000, 1.10000, 0.90000
77644,'NAEA Lakew~1',  69.0000,1,  23,   1,   1,1.00483680, -56.853200, 1.10000, 0.90000, 1.10000, 0.90000
77645,'PSEG Burli~1',  69.0000,1,  23,   1,   1,0.99738938, -61.121300, 1.10000, 0.90000, 1.10000, 0.90000
77646,'PSEG Kearn~1', 138.0000,1,  23,   1,   1,1.00135171, -61.443630, 1.10000, 0.90000, 1.10000, 0.90000
77647,'PSEG Kearn~1',  69.0000,1,  23,   1,   1,1.00197959, -61.497678, 1.10000, 0.90000, 1.10000, 0.90000
77648,'Missouri A~1',  69.0000,2,  23,   1,   1,1.00581384, -53.135955, 1.10000, 0.90000, 1.10000, 0.90000
77649,'Gilbert     ', 230.0000,1,  23,   1,   1,1.01594079, -58.758471, 1.10000, 0.90000, 1.10000, 0.90000
77650,'Gilbert     ', 138.0000,1,  23,   1,   1,1.00796711, -59.806810, 1.10000, 0.90000, 1.10000, 0.90000
77651,'Gilbert     ',  69.0000,1,  23,   1,   1,1.00737059, -60.037124, 1.10000, 0.90000, 1.10000, 0.90000
77652,'Werner      ',  69.0000,1,  23,   1,   1,1.00363469, -59.541061, 1.10000, 0.90000, 1.10000, 0.90000
77653,'Sayreville  ', 138.0000,1,  23,   1,   1,1.01177168, -58.816398, 1.10000, 0.90000, 1.10000, 0.90000
77654,'Parlin Pow~1',  69.0000,1,  23,   1,   1,1.00144577, -59.580587, 1.10000, 0.90000, 1.10000, 0.90000
77655,'Union Coun~1',  69.0000,2,  23,   1,   1,0.99881792, -60.289069, 1.10000, 0.90000, 1.10000, 0.90000
77656,'Carlls Cor~1',  69.0000,2,  23,   1,   1,1.01448500, -54.385241, 1.10000, 0.90000, 1.10000, 0.90000
77657,'PSEG Essex~1', 138.0000,1,  23,   1,   1,0.99958754, -61.253061, 1.10000, 0.90000, 1.10000, 0.90000
77658,'Forked River', 138.0000,1,  23,   1,   1,1.01459086, -54.700355, 1.10000, 0.90000, 1.10000, 0.90000
77659,'Forked River',  69.0000,1,  23,   1,   1,1.01241028, -54.779555, 1.10000, 0.90000, 1.10000, 0.90000
77660,'Paulsboro ~1', 138.0000,2,  23,   1,   1,1.00663781, -58.783497, 1.10000, 0.90000, 1.10000, 0.90000
77661,'Kenilworth~1',  69.0000,2,  23,   1,   1,0.99289346, -61.259864, 1.10000, 0.90000, 1.10000, 0.90000
77662,'Middlesex ~1',  69.0000,2,  23,   1,   1,1.00901151, -58.868383, 1.10000, 0.90000, 1.10000, 0.90000
77663,'Middle Sta~1',  69.0000,2,  23,   1,   1,1.01999998, -53.062005, 1.10000, 0.90000, 1.10000, 0.90000
77664,'Glen Gardner',  69.0000,1,  23,   1,   1,0.99877167, -60.264405, 1.10000, 0.90000, 1.10000, 0.90000
77665,'TalenEner~11', 345.0000,1,  29,   1,   1,1.01667333, -56.216862, 1.10000, 0.90000, 1.10000, 0.90000
77666,'TalenEner~11', 138.0000,1,  29,   1,   1,1.01377642, -56.597485, 1.10000, 0.90000, 1.10000, 0.90000
77667,'Limerick    ', 138.0000,1,  29,   1,   1,1.00799954, -60.127569, 1.10000, 0.90000, 1.10000, 0.90000
77668,'Three Mile~1', 138.0000,1,  29,   1,   1,0.99549717, -60.744219, 1.10000, 0.90000, 1.10000, 0.90000
77669,'Conemaugh   ', 345.0000,1,  29,   1,   1,1.01929867, -56.650825, 1.10000, 0.90000, 1.10000, 0.90000
77670,'Conemaugh   ', 230.0000,1,  29,   1,   1,1.01606250, -57.547725, 1.10000, 0.90000, 1.10000, 0.90000
77671,'Conemaugh   ', 138.0000,1,  29,   1,   1,1.01351273, -58.170098, 1.10000, 0.90000, 1.10000, 0.90000
77672,'Conemaugh   ',  69.0000,1,  29,   1,   1,1.01237500, -58.625679, 1.10000, 0.90000, 1.10000, 0.90000
77673,'Keystone    ', 345.0000,1,  29,   1,   1,1.01947725, -57.348939, 1.10000, 0.90000, 1.10000, 0.90000
77674,'Keystone    ', 138.0000,1,  29,   1,   1,1.01842225, -57.496471, 1.10000, 0.90000, 1.10000, 0.90000
77675,'Beaver Val~1', 138.0000,1,  29,   1,   1,1.00713837, -57.182661, 1.10000, 0.90000, 1.10000, 0.90000
77676,'Beaver Val~1',  69.0000,1,  29,   1,   1,1.00603199, -57.374224, 1.10000, 0.90000, 1.10000, 0.90000
77677,'FirstEnerg~6', 345.0000,1,  29,   1,   1,1.01139653, -55.757201, 1.10000, 0.90000, 1.10000, 0.90000
77678,'FirstEnerg~6', 230.0000,1,  29,   1,   1,1.00800323, -56.492754, 1.10000, 0.90000, 1.10000, 0.90000
77679,'Homer City~1', 345.0000,1,  29,   1,   1,1.01802421, -56.742377, 1.10000, 0.90000, 1.10000, 0.90000
77680,'Homer City~1', 230.0000,1,  29,   1,   1,1.01394105, -57.892431, 1.10000, 0.90000, 1.10000, 0.90000
77681,'Homer City~1', 138.0000,1,  29,   1,   1,1.00730085, -59.046924, 1.10000, 0.90000, 1.10000, 0.90000
77682,'Homer City~1',  69.0000,1,  29,   1,   1,1.00682962, -59.295051, 1.10000, 0.90000, 1.10000, 0.90000
77683,'Cheswick P~1', 138.0000,1,  29,   1,   1,0.99715519, -60.903567, 1.10000, 0.90000, 1.10000, 0.90000
77684,'Cheswick P~1',  69.0000,1,  29,   1,   1,1.00042880, -60.569093, 1.10000, 0.90000, 1.10000, 0.90000
77685,'Seward (PA) ', 230.0000,1,  29,   1,   1,1.01523662, -57.897485, 1.10000, 0.90000, 1.10000, 0.90000
77686,'Seward (PA) ', 138.0000,1,  29,   1,   1,1.01450706, -58.049730, 1.10000, 0.90000, 1.10000, 0.90000
77687,'Hatfields ~1', 345.0000,1,  29,   1,   1,1.01784289, -52.762347, 1.10000, 0.90000, 1.10000, 0.90000
77688,'Hatfields ~1', 230.0000,1,  29,   1,   1,1.01910663, -52.989885, 1.10000, 0.90000, 1.10000, 0.90000
77689,'Hatfields ~1', 138.0000,1,  29,   1,   1,1.01558769, -53.839615, 1.10000, 0.90000, 1.10000, 0.90000
77690,'Hatfields ~1',  69.0000,1,  29,   1,   1,1.01375329, -54.182531, 1.10000, 0.90000, 1.10000, 0.90000
77691,'FirstEner~15',  69.0000,1,  29,   1,   1,0.99506760, -59.287271, 1.10000, 0.90000, 1.10000, 0.90000
77692,'TalenEnerg~2', 138.0000,1,  29,   1,   1,1.00485563, -62.568740, 1.10000, 0.90000, 1.10000, 0.90000
77693,'TalenEnerg~2',  69.0000,1,  29,   1,   1,1.01040423, -61.889498, 1.10000, 0.90000, 1.10000, 0.90000
77694,'Portland (~1', 138.0000,1,  29,   1,   1,1.01027095, -59.445711, 1.10000, 0.90000, 1.10000, 0.90000
77695,'Ontelaunee~1', 138.0000,1,  29,   1,   1,1.00676775, -62.097553, 1.10000, 0.90000, 1.10000, 0.90000
77696,'Ontelaunee~1',  69.0000,1,  29,   1,   1,1.00926769, -62.060950, 1.10000, 0.90000, 1.10000, 0.90000
77697,'Schuylkill~1',  69.0000,1,  29,   1,   1,0.99657327, -61.330741, 1.10000, 0.90000, 1.10000, 0.90000
77698,'Lower Moun~1', 138.0000,1,  29,   1,   1,1.01590180, -58.679651, 1.10000, 0.90000, 1.10000, 0.90000
77699,'Fairless E~1', 230.0000,1,  29,   1,   1,1.01127160, -59.303452, 1.10000, 0.90000, 1.10000, 0.90000
77700,'Fairless E~1', 138.0000,1,  29,   1,   1,1.00661767, -59.762612, 1.10000, 0.90000, 1.10000, 0.90000
77701,'FPL Energy~6', 230.0000,1,  29,   1,   1,1.01472282, -57.182972, 1.10000, 0.90000, 1.10000, 0.90000
77702,'Liberty El~1', 345.0000,2,  29,   1,   1,1.01851130, -57.580284, 1.10000, 0.90000, 1.10000, 0.90000
77703,'Liberty El~1', 138.0000,1,  29,   1,   1,1.01505196, -58.033549, 1.10000, 0.90000, 1.10000, 0.90000
77704,'FirstEnerg~2', 138.0000,1,  29,   1,   1,0.99785715, -60.863112, 1.10000, 0.90000, 1.10000, 0.90000
77705,'FirstEnerg~2',  69.0000,1,  29,   1,   1,0.99462813, -61.368621, 1.10000, 0.90000, 1.10000, 0.90000
77706,'Hunterstow~1', 345.0000,1,  29,   1,   1,1.01326811, -57.071271, 1.10000, 0.90000, 1.10000, 0.90000
77707,'Hunterstow~1', 138.0000,1,  29,   1,   1,1.00679743, -58.029670, 1.10000, 0.90000, 1.10000, 0.90000
77708,'Armstrong   ', 230.0000,1,  29,   1,   1,1.01676369, -58.050946, 1.10000, 0.90000, 1.10000, 0.90000
77709,'Fayette En~1', 138.0000,1,  29,   1,   1,1.01210678, -54.474570, 1.10000, 0.90000, 1.10000, 0.90000
77710,'FirstEnerg~3',  69.0000,1,  29,   1,   1,1.01486576, -64.762877, 1.10000, 0.90000, 1.10000, 0.90000
77711,'Grays Ferr~1',  69.0000,1,  29,   1,   1,0.99499285, -61.541616, 1.10000, 0.90000, 1.10000, 0.90000
77712,'Northampto~1',  69.0000,1,  29,   1,   1,0.99952406, -62.626291, 1.10000, 0.90000, 1.10000, 0.90000
77713,'Muddy Run   ', 138.0000,1,  29,   1,   1,1.00921965, -56.395673, 1.10000, 0.90000, 1.10000, 0.90000
77714,'Muddy Run   ',  69.0000,1,  29,   1,   1,1.01200366, -56.104796, 1.10000, 0.90000, 1.10000, 0.90000
77715,'Bethlehem ~1', 138.0000,1,  29,   1,   1,1.00894296, -60.186083, 1.10000, 0.90000, 1.10000, 0.90000
77716,'Bethlehem ~1',  69.0000,1,  29,   1,   1,1.01230919, -59.812267, 1.10000, 0.90000, 1.10000, 0.90000
77717,'Shawville   ', 230.0000,1,  29,   1,   1,1.00890279, -62.917257, 1.10000, 0.90000, 1.10000, 0.90000
77718,'Shawville   ', 138.0000,1,  29,   1,   1,1.00171697, -64.128550, 1.10000, 0.90000, 1.10000, 0.90000
77719,'Shawville   ',  69.0000,1,  29,   1,   1,1.00118887, -64.286676, 1.10000, 0.90000, 1.10000, 0.90000
77720,'TalenEnerg~1',  69.0000,2,  29,   1,   1,1.01999998, -55.687584, 1.10000, 0.90000, 1.10000, 0.90000
77721,'Armenia Mo~1',  69.0000,1,  29,   1,   1,0.96639466, -78.307825, 1.10000, 0.90000, 1.10000, 0.90000
77722,'Elrama Pow~1', 138.0000,1,  29,   1,   1,0.99575353, -59.303302, 1.10000, 0.90000, 1.10000, 0.90000
77723,'Scrubgrass~1',  69.0000,1,  29,   1,   1,1.00811350, -68.061537, 1.10000, 0.90000, 1.10000, 0.90000
77724,'Panther Cr~1',  69.0000,2,  29,   1,   1,1.01999998, -57.630083, 1.10000, 0.90000, 1.10000, 0.90000
77725,'John B Ric~1',  69.0000,2,  29,   1,   1,1.01999998, -60.701947, 1.10000, 0.90000, 1.10000, 0.90000
77726,'Eddystone ~1', 230.0000,1,  29,   1,   1,1.01097775, -58.175481, 1.10000, 0.90000, 1.10000, 0.90000
77727,'Eddystone ~1', 138.0000,1,  29,   1,   1,1.01350617, -58.056444, 1.10000, 0.90000, 1.10000, 0.90000
77728,'P H Glatfe~1',  69.0000,1,  29,   1,   1,0.99490148, -60.314149, 1.10000, 0.90000, 1.10000, 0.90000
77729,'Brunot Isl~1', 138.0000,1,  29,   1,   1,0.98215413, -61.200435, 1.10000, 0.90000, 1.10000, 0.90000
77730,'Brunot Isl~1',  69.0000,1,  29,   1,   1,0.98110580, -61.563063, 1.10000, 0.90000, 1.10000, 0.90000
77731,'TalenEnerg~3',  69.0000,1,  29,   1,   1,0.98822403, -63.356869, 1.10000, 0.90000, 1.10000, 0.90000
77732,'TalenEnerg~6',  69.0000,2,  29,   1,   1,0.98165172, -63.736545, 1.10000, 0.90000, 1.10000, 0.90000
77733,'Kline Town~1',  69.0000,2,  29,   1,   1,1.01999998, -56.865433, 1.10000, 0.90000, 1.10000, 0.90000
77734,'Handsome L~1',  69.0000,1,  29,   1,   1,1.01654017, -67.822146, 1.10000, 0.90000, 1.10000, 0.90000
77735,'Johnsonbur~1',  69.0000,1,  29,   1,   1,0.96996111, -73.377221, 1.10000, 0.90000, 1.10000, 0.90000
77736,'Procter & ~1',  69.0000,1,  29,   1,   1,0.97344846, -70.872823, 1.10000, 0.90000, 1.10000, 0.90000
77737,'Warren      ',  69.0000,1,  29,   1,   1,1.00633395, -71.428322, 1.10000, 0.90000, 1.10000, 0.90000
77738,'Sunbury Ge~1',  69.0000,1,  29,   1,   1,0.99735600, -68.518573, 1.10000, 0.90000, 1.10000, 0.90000
77739,'Stony Cree~1',  69.0000,1,  29,   1,   1,0.99015224, -60.735709, 1.10000, 0.90000, 1.10000, 0.90000
77740,'York Gener~1',  69.0000,1,  29,   1,   1,0.98203403, -62.059754, 1.10000, 0.90000, 1.10000, 0.90000
77741,'Wheelabrat~4',  69.0000,2,  29,   1,   1,1.01903033, -61.988673, 1.10000, 0.90000, 1.10000, 0.90000
77742,'Foster Whe~1',  69.0000,2,  29,   1,   1,0.96514660, -69.027203, 1.10000, 0.90000, 1.10000, 0.90000
77743,'Hunlock Un~1',  69.0000,2,  29,   1,   1,0.99135232, -63.427199, 1.10000, 0.90000, 1.10000, 0.90000
77744,'FirstEner~21',  69.0000,1,  29,   1,   1,0.99592698, -61.133137, 1.10000, 0.90000, 1.10000, 0.90000
77745,'FirstEner~11',  69.0000,1,  29,   1,   1,1.01568913, -55.664058, 1.10000, 0.90000, 1.10000, 0.90000
77746,'FirstEnerg~7',  69.0000,1,  29,   1,   1,0.98978215, -60.182197, 1.10000, 0.90000, 1.10000, 0.90000
77747,'Lookout Wi~1',  69.0000,2,  29,   1,   1,1.00695455, -57.688611, 1.10000, 0.90000, 1.10000, 0.90000
77748,'TalenEnerg~5',  69.0000,2,  29,   1,   1,0.98390770, -66.444285, 1.10000, 0.90000, 1.10000, 0.90000
77749,'TalenEnerg~9',  69.0000,2,  29,   1,   1,0.99521548, -61.779635, 1.10000, 0.90000, 1.10000, 0.90000
77750,'Titus       ',  69.0000,1,  29,   1,   1,0.99857670, -63.498425, 1.10000, 0.90000, 1.10000, 0.90000
77751,'Lancaster ~1',  69.0000,2,  29,   1,   1,0.99250859, -61.537573, 1.10000, 0.90000, 1.10000, 0.90000
77752,'AES Beaver~1',  69.0000,1,  29,   1,   1,0.99844044, -59.790247, 1.10000, 0.90000, 1.10000, 0.90000
77753,'Hazelton    ', 230.0000,2,  29,   1,   1,1.01999998, -57.023012, 1.10000, 0.90000, 1.10000, 0.90000
77754,'Covanta Pl~1',  69.0000,1,  29,   1,   1,0.97682339, -63.751271, 1.10000, 0.90000, 1.10000, 0.90000
77755,'TalenEnerg~7', 138.0000,2,  29,   1,   1,1.01921082, -56.943881, 1.10000, 0.90000, 1.10000, 0.90000
77756,'TalenEnerg~8',  69.0000,2,  29,   1,   1,0.97647870, -65.951439, 1.10000, 0.90000, 1.10000, 0.90000
77757,'Safe Harbor ', 138.0000,1,  29,   1,   1,1.00113714, -59.222002, 1.10000, 0.90000, 1.10000, 0.90000
77758,'Safe Harbor ',  69.0000,1,  29,   1,   1,1.00020862, -59.384014, 1.10000, 0.90000, 1.10000, 0.90000
77759,'Piney       ',  69.0000,1,  29,   1,   1,0.99317825, -68.586799, 1.10000, 0.90000, 1.10000, 0.90000
77760,'Meyersdale~1',  69.0000,1,  29,   1,   1,1.00609887, -57.756947, 1.10000, 0.90000, 1.10000, 0.90000
77761,'Forward Wi~2',  69.0000,2,  29,   1,   1,1.00576520, -59.130170, 1.10000, 0.90000, 1.10000, 0.90000
77762,'FirstEner~20',  69.0000,1,  29,   1,   1,1.01375902, -71.368824, 1.10000, 0.90000, 1.10000, 0.90000
77763,'Mountain    ',  69.0000,1,  29,   1,   1,0.99347937, -61.934625, 1.10000, 0.90000, 1.10000, 0.90000
77764,'Orrtanna    ',  69.0000,1,  29,   1,   1,0.99687642, -59.075993, 1.10000, 0.90000, 1.10000, 0.90000
77765,'Wind Park ~1',  69.0000,2,  29,   1,   1,0.97614437, -64.981170, 1.10000, 0.90000, 1.10000, 0.90000
77766,'Archbald P~1',  69.0000,2,  29,   1,   1,0.96553791, -69.650342, 1.10000, 0.90000, 1.10000, 0.90000
77767,'TalenEnerg~4', 345.0000,1,  29,   1,   1,1.01693249, -58.455238, 1.10000, 0.90000, 1.10000, 0.90000
77768,'TalenEnerg~4', 230.0000,1,  29,   1,   1,1.01909304, -58.180228, 1.10000, 0.90000, 1.10000, 0.90000
77769,'TalenEnerg~4', 138.0000,1,  29,   1,   1,1.01718891, -58.291785, 1.10000, 0.90000, 1.10000, 0.90000
77770,'William F ~1',  69.0000,2,  29,   1,   1,0.98799807, -63.795504, 1.10000, 0.90000, 1.10000, 0.90000
77771,'Falls       ',  69.0000,2,  29,   1,   1,1.00626099, -60.377185, 1.10000, 0.90000, 1.10000, 0.90000
77772,'Moser Gene~1',  69.0000,2,  29,   1,   1,1.00835872, -61.787066, 1.10000, 0.90000, 1.10000, 0.90000
77773,'Clairton W~1',  69.0000,1,  29,   1,   1,0.97613525, -62.508300, 1.10000, 0.90000, 1.10000, 0.90000
77774,'Hunterstown ',  69.0000,1,  29,   1,   1,1.00488901, -59.067886, 1.10000, 0.90000, 1.10000, 0.90000
77775,'34001002300 ',  69.0000,1,  23,   1,   1,0.99660385, -53.547829, 1.10000, 0.90000, 1.10000, 0.90000
77776,'34001002400 ',  69.0000,1,  23,   1,   1,0.99927616, -53.495742, 1.10000, 0.90000, 1.10000, 0.90000
77777,'34001002500 ',  69.0000,1,  23,   1,   1,0.99802661, -53.470938, 1.10000, 0.90000, 1.10000, 0.90000
77778,'34001010104 ',  69.0000,1,  23,   1,   1,0.99837327, -53.735431, 1.10000, 0.90000, 1.10000, 0.90000
77779,'34001011000 ',  69.0000,1,  23,   1,   1,0.96628809, -57.665948, 1.10000, 0.90000, 1.10000, 0.90000
77780,'34001011202 ',  69.0000,1,  23,   1,   1,0.97910273, -56.202778, 1.10000, 0.90000, 1.10000, 0.90000
77781,'34001011701 ',  69.0000,1,  23,   1,   1,0.98772150, -55.001792, 1.10000, 0.90000, 1.10000, 0.90000
77782,'34001011702 ',  69.0000,1,  23,   1,   1,0.98838884, -54.431577, 1.10000, 0.90000, 1.10000, 0.90000
77783,'34001011802 ',  69.0000,1,  23,   1,   1,0.99523240, -53.925225, 1.10000, 0.90000, 1.10000, 0.90000
77784,'34001011803 ',  69.0000,1,  23,   1,   1,0.99897093, -53.607153, 1.10000, 0.90000, 1.10000, 0.90000
77785,'34001011804 ',  69.0000,1,  23,   1,   1,1.00586021, -53.553249, 1.10000, 0.90000, 1.10000, 0.90000
77786,'34001011900 ',  69.0000,1,  23,   1,   1,0.99670696, -53.676507, 1.10000, 0.90000, 1.10000, 0.90000
77787,'34001012200 ',  69.0000,1,  23,   1,   1,0.99554980, -53.737278, 1.10000, 0.90000, 1.10000, 0.90000
77788,'34001012502 ',  69.0000,1,  23,   1,   1,1.00940084, -52.465815, 1.10000, 0.90000, 1.10000, 0.90000
77789,'34001012701 ',  69.0000,1,  23,   1,   1,1.00462270, -52.801372, 1.10000, 0.90000, 1.10000, 0.90000
77790,'34001012801 ',  69.0000,1,  23,   1,   1,1.00546682, -52.932539, 1.10000, 0.90000, 1.10000, 0.90000
77791,'34003003100 ',  69.0000,1,  23,   1,   1,0.98833454, -64.618173, 1.10000, 0.90000, 1.10000, 0.90000
77792,'34003003200 ',  69.0000,1,  23,   1,   1,0.98881000, -64.577048, 1.10000, 0.90000, 1.10000, 0.90000
77793,'34003003401 ',  69.0000,1,  23,   1,   1,0.99152040, -64.248263, 1.10000, 0.90000, 1.10000, 0.90000
77794,'34003003500 ',  69.0000,1,  23,   1,   1,0.99168187, -64.218299, 1.10000, 0.90000, 1.10000, 0.90000
77795,'34003004002 ',  69.0000,1,  23,   1,   1,0.99234170, -64.414100, 1.10000, 0.90000, 1.10000, 0.90000
77796,'34003005000 ',  69.0000,1,  23,   1,   1,0.99222565, -63.488999, 1.10000, 0.90000, 1.10000, 0.90000
77797,'34003006300 ',  69.0000,1,  23,   1,   1,0.99321610, -64.005149, 1.10000, 0.90000, 1.10000, 0.90000
77798,'34003007002 ',  69.0000,1,  23,   1,   1,0.98585474, -64.797356, 1.10000, 0.90000, 1.10000, 0.90000
77799,'34003008000 ',  69.0000,1,  23,   1,   1,0.98750705, -64.709711, 1.10000, 0.90000, 1.10000, 0.90000
77800,'34003012001 ',  69.0000,1,  23,   1,   1,0.98658335, -63.247975, 1.10000, 0.90000, 1.10000, 0.90000
77801,'34003012002 ',  69.0000,1,  23,   1,   1,0.98787081, -63.728834, 1.10000, 0.90000, 1.10000, 0.90000
77802,'34003014000 ',  69.0000,1,  23,   1,   1,0.98668355, -64.510877, 1.10000, 0.90000, 1.10000, 0.90000
77803,'34003015200 ',  69.0000,1,  23,   1,   1,0.98853630, -64.778136, 1.10000, 0.90000, 1.10000, 0.90000
77804,'34003015400 ',  69.0000,1,  23,   1,   1,0.99057603, -64.501492, 1.10000, 0.90000, 1.10000, 0.90000
77805,'34003017200 ', 138.0000,1,  23,   1,   1,0.99063015, -63.454281, 1.10000, 0.90000, 1.10000, 0.90000
77806,'34003017200 ',  69.0000,1,  23,   1,   1,0.98925108, -64.088382, 1.10000, 0.90000, 1.10000, 0.90000
77807,'34003018200 ',  69.0000,1,  23,   1,   1,0.99515915, -63.983334, 1.10000, 0.90000, 1.10000, 0.90000
77808,'34003019203 ',  69.0000,1,  23,   1,   1,0.99486816, -63.977474, 1.10000, 0.90000, 1.10000, 0.90000
77809,'34003019303 ',  69.0000,1,  23,   1,   1,0.99541712, -64.035079, 1.10000, 0.90000, 1.10000, 0.90000
77810,'34003023200 ',  69.0000,1,  23,   1,   1,0.98992002, -64.311483, 1.10000, 0.90000, 1.10000, 0.90000
77811,'34003023402 ',  69.0000,1,  23,   1,   1,0.99401164, -63.827906, 1.10000, 0.90000, 1.10000, 0.90000
77812,'34003023502 ',  69.0000,1,  23,   1,   1,0.99405825, -63.815072, 1.10000, 0.90000, 1.10000, 0.90000
77813,'34003025100 ',  69.0000,1,  23,   1,   1,0.99445909, -63.983102, 1.10000, 0.90000, 1.10000, 0.90000
77814,'34003026200 ',  69.0000,1,  23,   1,   1,0.98168665, -65.322877, 1.10000, 0.90000, 1.10000, 0.90000
77815,'34003029200 ',  69.0000,1,  23,   1,   1,0.99751192, -63.521374, 1.10000, 0.90000, 1.10000, 0.90000
77816,'34003030100 ',  69.0000,1,  23,   1,   1,0.99299979, -63.954087, 1.10000, 0.90000, 1.10000, 0.90000
77817,'34003030300 ',  69.0000,1,  23,   1,   1,0.99736691, -63.421455, 1.10000, 0.90000, 1.10000, 0.90000
77818,'34003031100 ',  69.0000,1,  23,   1,   1,0.98283827, -62.782867, 1.10000, 0.90000, 1.10000, 0.90000
77819,'34003033200 ',  69.0000,1,  23,   1,   1,0.99300647, -63.943650, 1.10000, 0.90000, 1.10000, 0.90000
77820,'34003036100 ', 138.0000,1,  23,   1,   1,0.99863118, -63.287290, 1.10000, 0.90000, 1.10000, 0.90000
77821,'34003036100 ',  69.0000,1,  23,   1,   1,0.99948382, -63.245182, 1.10000, 0.90000, 1.10000, 0.90000
77822,'34003036200 ',  69.0000,1,  23,   1,   1,0.99300897, -63.567068, 1.10000, 0.90000, 1.10000, 0.90000
77823,'34003039100 ',  69.0000,1,  23,   1,   1,0.97935438, -64.973329, 1.10000, 0.90000, 1.10000, 0.90000
77824,'34003040002 ',  69.0000,1,  23,   1,   1,0.98776728, -64.566837, 1.10000, 0.90000, 1.10000, 0.90000
77825,'34003042100 ',  69.0000,1,  23,   1,   1,0.98829359, -64.273036, 1.10000, 0.90000, 1.10000, 0.90000
77826,'34003042302 ',  69.0000,1,  23,   1,   1,0.98304576, -65.116100, 1.10000, 0.90000, 1.10000, 0.90000
77827,'34003044201 ',  69.0000,1,  23,   1,   1,0.98134756, -64.682916, 1.10000, 0.90000, 1.10000, 0.90000
77828,'34003044202 ',  69.0000,1,  23,   1,   1,0.97883600, -65.026454, 1.10000, 0.90000, 1.10000, 0.90000
77829,'34003045200 ',  69.0000,1,  23,   1,   1,0.99603701, -63.929184, 1.10000, 0.90000, 1.10000, 0.90000
77830,'34003046300 ',  69.0000,1,  23,   1,   1,0.99751222, -63.567662, 1.10000, 0.90000, 1.10000, 0.90000
77831,'34003047400 ',  69.0000,1,  23,   1,   1,0.98329109, -64.560970, 1.10000, 0.90000, 1.10000, 0.90000
77832,'34003048100 ',  69.0000,1,  23,   1,   1,0.99123186, -64.260681, 1.10000, 0.90000, 1.10000, 0.90000
77833,'34003050000 ',  69.0000,1,  23,   1,   1,0.98948413, -64.295132, 1.10000, 0.90000, 1.10000, 0.90000
77834,'34003051300 ',  69.0000,1,  23,   1,   1,0.98713320, -62.985887, 1.10000, 0.90000, 1.10000, 0.90000
77835,'34003052200 ',  69.0000,1,  23,   1,   1,0.99288654, -63.918638, 1.10000, 0.90000, 1.10000, 0.90000
77836,'34003054300 ',  69.0000,1,  23,   1,   1,0.99128896, -64.307044, 1.10000, 0.90000, 1.10000, 0.90000
77837,'34003057102 ',  69.0000,1,  23,   1,   1,0.98865682, -63.664979, 1.10000, 0.90000, 1.10000, 0.90000
77838,'34003058200 ',  69.0000,1,  23,   1,   1,0.98637497, -64.522243, 1.10000, 0.90000, 1.10000, 0.90000
77839,'34003059100 ',  69.0000,1,  23,   1,   1,0.98378032, -65.023722, 1.10000, 0.90000, 1.10000, 0.90000
77840,'34003061400 ',  69.0000,1,  23,   1,   1,0.98450255, -64.399641, 1.10000, 0.90000, 1.10000, 0.90000
77841,'34005700102 ',  69.0000,1,  23,   1,   1,0.97473991, -62.628204, 1.10000, 0.90000, 1.10000, 0.90000
77842,'34005700303 ',  69.0000,1,  23,   1,   1,0.97642738, -62.542212, 1.10000, 0.90000, 1.10000, 0.90000
77843,'34005700602 ',  69.0000,1,  23,   1,   1,0.98026264, -62.251382, 1.10000, 0.90000, 1.10000, 0.90000
77844,'34005700800 ',  69.0000,1,  23,   1,   1,0.98165542, -62.213967, 1.10000, 0.90000, 1.10000, 0.90000
77845,'34005701103 ',  69.0000,1,  23,   1,   1,1.00068784, -60.562707, 1.10000, 0.90000, 1.10000, 0.90000
77846,'34005701104 ', 138.0000,1,  23,   1,   1,1.00285363, -60.563690, 1.10000, 0.90000, 1.10000, 0.90000
77847,'34005701104 ',  69.0000,1,  23,   1,   1,0.99866581, -61.210045, 1.10000, 0.90000, 1.10000, 0.90000
77848,'34005701204 ',  69.0000,1,  23,   1,   1,1.00013661, -60.715860, 1.10000, 0.90000, 1.10000, 0.90000
77849,'34005701302 ',  69.0000,1,  23,   1,   1,1.00353682, -60.249454, 1.10000, 0.90000, 1.10000, 0.90000
77850,'34005701303 ',  69.0000,1,  23,   1,   1,1.00234687, -60.338629, 1.10000, 0.90000, 1.10000, 0.90000
77851,'34005701402 ',  69.0000,1,  23,   1,   1,0.98805022, -61.181741, 1.10000, 0.90000, 1.10000, 0.90000
77852,'34005701502 ',  69.0000,1,  23,   1,   1,0.99784565, -60.401009, 1.10000, 0.90000, 1.10000, 0.90000
77853,'34005702807 ',  69.0000,1,  23,   1,   1,0.98599786, -61.751515, 1.10000, 0.90000, 1.10000, 0.90000
77854,'34005702808 ',  69.0000,1,  23,   1,   1,0.98486376, -61.826271, 1.10000, 0.90000, 1.10000, 0.90000
77855,'34005702810 ',  69.0000,1,  23,   1,   1,0.98378491, -61.815268, 1.10000, 0.90000, 1.10000, 0.90000
77856,'34005703202 ',  69.0000,1,  23,   1,   1,0.96339399, -61.928308, 1.10000, 0.90000, 1.10000, 0.90000
77857,'34005703801 ',  69.0000,1,  23,   1,   1,0.95855021, -61.970887, 1.10000, 0.90000, 1.10000, 0.90000
77858,'34005703804 ',  69.0000,1,  23,   1,   1,0.95734632, -61.725608, 1.10000, 0.90000, 1.10000, 0.90000
77859,'34005704200 ',  69.0000,1,  23,   1,   1,0.99229038, -60.869382, 1.10000, 0.90000, 1.10000, 0.90000
77860,'34005704600 ',  69.0000,1,  23,   1,   1,0.96841532, -62.393150, 1.10000, 0.90000, 1.10000, 0.90000
77861,'34005704802 ',  69.0000,1,  23,   1,   1,0.98053193, -61.046974, 1.10000, 0.90000, 1.10000, 0.90000
77862,'34005982111 ',  69.0000,1,  23,   1,   1,0.97993135, -60.945696, 1.10000, 0.90000, 1.10000, 0.90000
77863,'34007601102 ',  69.0000,1,  23,   1,   1,0.98462188, -61.589298, 1.10000, 0.90000, 1.10000, 0.90000
77864,'34007601200 ',  69.0000,1,  23,   1,   1,0.97984821, -61.766193, 1.10000, 0.90000, 1.10000, 0.90000
77865,'34007601500 ',  69.0000,1,  23,   1,   1,0.98398775, -61.048914, 1.10000, 0.90000, 1.10000, 0.90000
77866,'34007601800 ',  69.0000,1,  23,   1,   1,0.98394960, -61.255903, 1.10000, 0.90000, 1.10000, 0.90000
77867,'34007601900 ',  69.0000,1,  23,   1,   1,0.98634088, -60.936400, 1.10000, 0.90000, 1.10000, 0.90000
77868,'34007602000 ',  69.0000,1,  23,   1,   1,0.98670787, -60.891430, 1.10000, 0.90000, 1.10000, 0.90000
77869,'34007602901 ',  69.0000,1,  23,   1,   1,0.97107726, -62.704565, 1.10000, 0.90000, 1.10000, 0.90000
77870,'34007603002 ',  69.0000,1,  23,   1,   1,0.98033953, -62.055247, 1.10000, 0.90000, 1.10000, 0.90000
77871,'34007603100 ',  69.0000,1,  23,   1,   1,0.98026729, -62.053525, 1.10000, 0.90000, 1.10000, 0.90000
77872,'34007603301 ',  69.0000,1,  23,   1,   1,0.96869528, -62.466554, 1.10000, 0.90000, 1.10000, 0.90000
77873,'34007603400 ',  69.0000,1,  23,   1,   1,0.96839982, -62.344416, 1.10000, 0.90000, 1.10000, 0.90000
77874,'34007603501 ',  69.0000,1,  23,   1,   1,0.96337003, -62.275547, 1.10000, 0.90000, 1.10000, 0.90000
77875,'34007603505 ',  69.0000,1,  23,   1,   1,0.96482503, -61.349572, 1.10000, 0.90000, 1.10000, 0.90000
77876,'34007603507 ',  69.0000,1,  23,   1,   1,0.96237355, -62.000981, 1.10000, 0.90000, 1.10000, 0.90000
77877,'34007603901 ',  69.0000,1,  23,   1,   1,0.97945660, -61.114852, 1.10000, 0.90000, 1.10000, 0.90000
77878,'34007604400 ',  69.0000,1,  23,   1,   1,0.98037851, -61.661985, 1.10000, 0.90000, 1.10000, 0.90000
77879,'34007605200 ',  69.0000,1,  23,   1,   1,0.98846364, -60.334435, 1.10000, 0.90000, 1.10000, 0.90000
77880,'34007606100 ',  69.0000,1,  23,   1,   1,0.97463197, -61.471252, 1.10000, 0.90000, 1.10000, 0.90000
77881,'34007606300 ',  69.0000,1,  23,   1,   1,0.97677571, -61.246545, 1.10000, 0.90000, 1.10000, 0.90000
77882,'34007606500 ',  69.0000,1,  23,   1,   1,0.96893972, -61.340262, 1.10000, 0.90000, 1.10000, 0.90000
77883,'34007607000 ',  69.0000,1,  23,   1,   1,0.98752499, -60.355445, 1.10000, 0.90000, 1.10000, 0.90000
77884,'34007607401 ',  69.0000,1,  23,   1,   1,0.96819896, -61.292799, 1.10000, 0.90000, 1.10000, 0.90000
77885,'34007607702 ',  69.0000,1,  23,   1,   1,0.96229303, -61.303523, 1.10000, 0.90000, 1.10000, 0.90000
77886,'34007608001 ',  69.0000,1,  23,   1,   1,0.96816468, -60.813238, 1.10000, 0.90000, 1.10000, 0.90000
77887,'34007608202 ',  69.0000,1,  23,   1,   1,0.96838886, -60.810404, 1.10000, 0.90000, 1.10000, 0.90000
77888,'34007608205 ',  69.0000,1,  23,   1,   1,0.97062892, -60.991048, 1.10000, 0.90000, 1.10000, 0.90000
77889,'34007608304 ',  69.0000,1,  23,   1,   1,0.96811205, -60.976309, 1.10000, 0.90000, 1.10000, 0.90000
77890,'34007608700 ',  69.0000,1,  23,   1,   1,0.95743662, -60.465957, 1.10000, 0.90000, 1.10000, 0.90000
77891,'34007608800 ',  69.0000,1,  23,   1,   1,0.96133018, -61.409439, 1.10000, 0.90000, 1.10000, 0.90000
77892,'34007609202 ',  69.0000,1,  23,   1,   1,0.96439004, -59.935955, 1.10000, 0.90000, 1.10000, 0.90000
77893,'34007609203 ',  69.0000,1,  23,   1,   1,0.96196389, -60.894579, 1.10000, 0.90000, 1.10000, 0.90000
77894,'34007609205 ',  69.0000,1,  23,   1,   1,0.96330851, -58.940858, 1.10000, 0.90000, 1.10000, 0.90000
77895,'34007610400 ',  69.0000,1,  23,   1,   1,0.98177135, -61.399610, 1.10000, 0.90000, 1.10000, 0.90000
77896,'34007610500 ', 138.0000,1,  23,   1,   1,0.98490900, -61.716230, 1.10000, 0.90000, 1.10000, 0.90000
77897,'34007610500 ',  69.0000,1,  23,   1,   1,0.98554349, -61.556417, 1.10000, 0.90000, 1.10000, 0.90000
77898,'34007610800 ',  69.0000,1,  23,   1,   1,0.97158271, -62.699422, 1.10000, 0.90000, 1.10000, 0.90000
77899,'34007610900 ',  69.0000,1,  23,   1,   1,0.98185915, -61.017550, 1.10000, 0.90000, 1.10000, 0.90000
77900,'34007611000 ',  69.0000,1,  23,   1,   1,0.98496652, -61.193850, 1.10000, 0.90000, 1.10000, 0.90000
77901,'34007611100 ',  69.0000,1,  23,   1,   1,0.97864389, -61.094635, 1.10000, 0.90000, 1.10000, 0.90000
77902,'34007611600 ',  69.0000,1,  23,   1,   1,0.98300272, -61.055655, 1.10000, 0.90000, 1.10000, 0.90000
77903,'34007611700 ',  69.0000,1,  23,   1,   1,0.98780364, -60.353478, 1.10000, 0.90000, 1.10000, 0.90000
77904,'34009020301 ',  69.0000,1,  23,   1,   1,1.00451291, -53.391715, 1.10000, 0.90000, 1.10000, 0.90000
77905,'34009022000 ',  69.0000,1,  23,   1,   1,0.99394774, -54.476670, 1.10000, 0.90000, 1.10000, 0.90000
77906,'34009022102 ',  69.0000,1,  23,   1,   1,1.00236714, -54.046706, 1.10000, 0.90000, 1.10000, 0.90000
77907,'34011010401 ',  69.0000,1,  23,   1,   1,0.99696648, -55.248188, 1.10000, 0.90000, 1.10000, 0.90000
77908,'34011010500 ',  69.0000,1,  23,   1,   1,1.00855637, -54.762428, 1.10000, 0.90000, 1.10000, 0.90000
77909,'34011010600 ',  69.0000,1,  23,   1,   1,1.00417030, -54.986534, 1.10000, 0.90000, 1.10000, 0.90000
77910,'34011020200 ',  69.0000,1,  23,   1,   1,1.00574601, -54.804308, 1.10000, 0.90000, 1.10000, 0.90000
77911,'34011020300 ',  69.0000,1,  23,   1,   1,1.00384855, -55.011525, 1.10000, 0.90000, 1.10000, 0.90000
77912,'34011020503 ',  69.0000,1,  23,   1,   1,1.00625575, -54.749038, 1.10000, 0.90000, 1.10000, 0.90000
77913,'34011020600 ',  69.0000,1,  23,   1,   1,1.00583291, -54.807774, 1.10000, 0.90000, 1.10000, 0.90000
77914,'34011030300 ',  69.0000,1,  23,   1,   1,0.99998266, -55.079663, 1.10000, 0.90000, 1.10000, 0.90000
77915,'34011040400 ',  69.0000,1,  23,   1,   1,0.98791486, -56.076540, 1.10000, 0.90000, 1.10000, 0.90000
77916,'34011040700 ',  69.0000,1,  23,   1,   1,0.99131352, -55.802454, 1.10000, 0.90000, 1.10000, 0.90000
77917,'34011040901 ', 138.0000,1,  23,   1,   1,0.99219328, -55.897322, 1.10000, 0.90000, 1.10000, 0.90000
77918,'34011040901 ',  69.0000,1,  23,   1,   1,0.99085605, -56.226739, 1.10000, 0.90000, 1.10000, 0.90000
77919,'34011040902 ',  69.0000,1,  23,   1,   1,0.98389065, -56.383707, 1.10000, 0.90000, 1.10000, 0.90000
77920,'34011041000 ',  69.0000,1,  23,   1,   1,0.99907988, -55.131002, 1.10000, 0.90000, 1.10000, 0.90000
77921,'34013000300 ',  69.0000,1,  23,   1,   1,0.98312443, -62.381313, 1.10000, 0.90000, 1.10000, 0.90000
77922,'34013000700 ',  69.0000,1,  23,   1,   1,0.98421210, -62.220776, 1.10000, 0.90000, 1.10000, 0.90000
77923,'34013000900 ',  69.0000,1,  23,   1,   1,0.98544496, -62.007961, 1.10000, 0.90000, 1.10000, 0.90000
77924,'34013001000 ',  69.0000,1,  23,   1,   1,0.98523325, -62.143575, 1.10000, 0.90000, 1.10000, 0.90000
77925,'34013001900 ',  69.0000,1,  23,   1,   1,0.98327774, -62.224458, 1.10000, 0.90000, 1.10000, 0.90000
77926,'34013002201 ',  69.0000,1,  23,   1,   1,0.97744071, -62.536208, 1.10000, 0.90000, 1.10000, 0.90000
77927,'34013002300 ',  69.0000,1,  23,   1,   1,0.98314291, -62.213229, 1.10000, 0.90000, 1.10000, 0.90000
77928,'34013002600 ',  69.0000,1,  23,   1,   1,0.98834372, -61.760456, 1.10000, 0.90000, 1.10000, 0.90000
77929,'34013003100 ',  69.0000,1,  23,   1,   1,0.98818284, -61.773911, 1.10000, 0.90000, 1.10000, 0.90000
77930,'34013003700 ',  69.0000,1,  23,   1,   1,0.98736817, -61.813519, 1.10000, 0.90000, 1.10000, 0.90000
77931,'34013004100 ',  69.0000,1,  23,   1,   1,0.98819363, -61.641119, 1.10000, 0.90000, 1.10000, 0.90000
77932,'34013004700 ',  69.0000,1,  23,   1,   1,0.99262863, -61.470255, 1.10000, 0.90000, 1.10000, 0.90000
77933,'34013004801 ',  69.0000,1,  23,   1,   1,0.99006248, -61.621010, 1.10000, 0.90000, 1.10000, 0.90000
77934,'34013005000 ',  69.0000,1,  23,   1,   1,0.99063903, -61.591046, 1.10000, 0.90000, 1.10000, 0.90000
77935,'34013005700 ',  69.0000,1,  23,   1,   1,0.98943961, -61.773139, 1.10000, 0.90000, 1.10000, 0.90000
77936,'34013006200 ',  69.0000,1,  23,   1,   1,0.98856813, -61.857048, 1.10000, 0.90000, 1.10000, 0.90000
77937,'34013006800 ', 138.0000,1,  23,   1,   1,0.99511325, -61.349531, 1.10000, 0.90000, 1.10000, 0.90000
77938,'34013006800 ',  69.0000,1,  23,   1,   1,0.99506956, -61.398975, 1.10000, 0.90000, 1.10000, 0.90000
77939,'34013007000 ',  69.0000,1,  23,   1,   1,0.99421424, -61.464428, 1.10000, 0.90000, 1.10000, 0.90000
77940,'34013007300 ',  69.0000,1,  23,   1,   1,0.98813432, -61.943293, 1.10000, 0.90000, 1.10000, 0.90000
77941,'34013008100 ',  69.0000,1,  23,   1,   1,0.99139911, -61.659703, 1.10000, 0.90000, 1.10000, 0.90000
77942,'34013008200 ',  69.0000,1,  23,   1,   1,0.98811859, -61.780024, 1.10000, 0.90000, 1.10000, 0.90000
77943,'34013009200 ',  69.0000,1,  23,   1,   1,0.98514050, -62.195470, 1.10000, 0.90000, 1.10000, 0.90000
77944,'34013009600 ',  69.0000,1,  23,   1,   1,0.98377579, -62.380917, 1.10000, 0.90000, 1.10000, 0.90000
77945,'34013010300 ',  69.0000,1,  23,   1,   1,0.98158103, -62.400765, 1.10000, 0.90000, 1.10000, 0.90000
77946,'34013011100 ',  69.0000,1,  23,   1,   1,0.98153925, -62.351643, 1.10000, 0.90000, 1.10000, 0.90000
77947,'34013011400 ',  69.0000,1,  23,   1,   1,0.97987157, -62.425019, 1.10000, 0.90000, 1.10000, 0.90000
77948,'34013012000 ',  69.0000,1,  23,   1,   1,0.98727304, -61.615635, 1.10000, 0.90000, 1.10000, 0.90000
77949,'34013012100 ',  69.0000,1,  23,   1,   1,0.98797816, -61.642847, 1.10000, 0.90000, 1.10000, 0.90000
77950,'34013012200 ',  69.0000,1,  23,   1,   1,0.98697585, -61.643673, 1.10000, 0.90000, 1.10000, 0.90000
77951,'34013012400 ',  69.0000,1,  23,   1,   1,0.98807251, -61.639896, 1.10000, 0.90000, 1.10000, 0.90000
77952,'34013012800 ',  69.0000,1,  23,   1,   1,0.98156422, -62.146266, 1.10000, 0.90000, 1.10000, 0.90000
77953,'34013013100 ',  69.0000,1,  23,   1,   1,0.98692715, -61.732554, 1.10000, 0.90000, 1.10000, 0.90000
77954,'34013013200 ',  69.0000,1,  23,   1,   1,0.98663139, -61.839686, 1.10000, 0.90000, 1.10000, 0.90000
77955,'34013013400 ',  69.0000,1,  23,   1,   1,0.98786920, -63.174223, 1.10000, 0.90000, 1.10000, 0.90000
77956,'34013013600 ',  69.0000,1,  23,   1,   1,0.98641038, -63.002485, 1.10000, 0.90000, 1.10000, 0.90000
77957,'34013013900 ',  69.0000,1,  23,   1,   1,0.98386353, -62.894731, 1.10000, 0.90000, 1.10000, 0.90000
77958,'34013014100 ',  69.0000,1,  23,   1,   1,0.98265493, -62.863094, 1.10000, 0.90000, 1.10000, 0.90000
77959,'34013014300 ',  69.0000,1,  23,   1,   1,0.98324901, -62.874651, 1.10000, 0.90000, 1.10000, 0.90000
77960,'34013014400 ',  69.0000,1,  23,   1,   1,0.98213798, -62.722092, 1.10000, 0.90000, 1.10000, 0.90000
77961,'34013014600 ',  69.0000,1,  23,   1,   1,0.98251384, -62.706321, 1.10000, 0.90000, 1.10000, 0.90000
77962,'34013014700 ',  69.0000,1,  23,   1,   1,0.98146063, -62.717194, 1.10000, 0.90000, 1.10000, 0.90000
77963,'34013016100 ',  69.0000,1,  23,   1,   1,0.98969740, -63.225374, 1.10000, 0.90000, 1.10000, 0.90000
77964,'34013016400 ',  69.0000,1,  23,   1,   1,0.98630702, -63.035830, 1.10000, 0.90000, 1.10000, 0.90000
77965,'34013017000 ',  69.0000,1,  23,   1,   1,0.98181641, -62.885982, 1.10000, 0.90000, 1.10000, 0.90000
77966,'34013017200 ',  69.0000,1,  23,   1,   1,0.97834009, -62.644480, 1.10000, 0.90000, 1.10000, 0.90000
77967,'34013017600 ',  69.0000,1,  23,   1,   1,0.97872812, -62.645375, 1.10000, 0.90000, 1.10000, 0.90000
77968,'34013017700 ',  69.0000,1,  23,   1,   1,0.97779334, -62.584880, 1.10000, 0.90000, 1.10000, 0.90000
77969,'34013018600 ',  69.0000,1,  23,   1,   1,0.97859204, -62.507077, 1.10000, 0.90000, 1.10000, 0.90000
77970,'34013018700 ',  69.0000,1,  23,   1,   1,0.98004329, -62.408244, 1.10000, 0.90000, 1.10000, 0.90000
77971,'34013019200 ',  69.0000,1,  23,   1,   1,0.97975314, -62.405137, 1.10000, 0.90000, 1.10000, 0.90000
77972,'34013020000 ',  69.0000,1,  23,   1,   1,0.97998106, -62.119689, 1.10000, 0.90000, 1.10000, 0.90000
77973,'34013020100 ',  69.0000,1,  23,   1,   1,0.98192489, -62.117388, 1.10000, 0.90000, 1.10000, 0.90000
77974,'34013020400 ',  69.0000,1,  23,   1,   1,0.97820759, -62.624031, 1.10000, 0.90000, 1.10000, 0.90000
77975,'34013020600 ',  69.0000,1,  23,   1,   1,0.97879255, -62.543209, 1.10000, 0.90000, 1.10000, 0.90000
77976,'34013020902 ',  69.0000,1,  23,   1,   1,0.97959280, -62.769336, 1.10000, 0.90000, 1.10000, 0.90000
77977,'34013021100 ',  69.0000,1,  23,   1,   1,0.98333299, -62.838820, 1.10000, 0.90000, 1.10000, 0.90000
77978,'34013021601 ', 345.0000,1,  23,   1,   1,1.00131893, -61.041141, 1.10000, 0.90000, 1.10000, 0.90000
77979,'34013021601 ', 138.0000,1,  23,   1,   1,0.98989624, -62.510342, 1.10000, 0.90000, 1.10000, 0.90000
77980,'34013021601 ',  69.0000,1,  23,   1,   1,0.98929209, -62.618027, 1.10000, 0.90000, 1.10000, 0.90000
77981,'34013021701 ',  69.0000,1,  23,   1,   1,0.98242456, -62.881057, 1.10000, 0.90000, 1.10000, 0.90000
77982,'34013021702 ',  69.0000,1,  23,   1,   1,0.98278385, -62.643995, 1.10000, 0.90000, 1.10000, 0.90000
77983,'34013021802 ', 138.0000,1,  23,   1,   1,0.99045008, -62.198086, 1.10000, 0.90000, 1.10000, 0.90000
77984,'34013021802 ',  69.0000,1,  23,   1,   1,0.98855859, -62.402746, 1.10000, 0.90000, 1.10000, 0.90000
77985,'34013022900 ',  69.0000,1,  23,   1,   1,0.98497975, -62.199398, 1.10000, 0.90000, 1.10000, 0.90000
77986,'34013023100 ',  69.0000,1,  23,   1,   1,0.98795938, -61.779724, 1.10000, 0.90000, 1.10000, 0.90000
77987,'34013980200 ', 230.0000,1,  23,   1,   1,1.00686264, -60.222208, 1.10000, 0.90000, 1.10000, 0.90000
77988,'34013980200 ', 138.0000,1,  23,   1,   1,1.00157309, -60.737689, 1.10000, 0.90000, 1.10000, 0.90000
77989,'34015500100 ',  69.0000,1,  23,   1,   1,0.98802143, -60.117706, 1.10000, 0.90000, 1.10000, 0.90000
77990,'34015500204 ', 138.0000,1,  23,   1,   1,0.99527776, -59.609854, 1.10000, 0.90000, 1.10000, 0.90000
77991,'34015500204 ',  69.0000,1,  23,   1,   1,0.99287742, -59.688654, 1.10000, 0.90000, 1.10000, 0.90000
77992,'34015500500 ', 138.0000,1,  23,   1,   1,1.00111127, -59.035251, 1.10000, 0.90000, 1.10000, 0.90000
77993,'34015500701 ',  69.0000,1,  23,   1,   1,0.97319144, -60.280197, 1.10000, 0.90000, 1.10000, 0.90000
77994,'34015501003 ',  69.0000,1,  23,   1,   1,0.98612499, -60.123546, 1.10000, 0.90000, 1.10000, 0.90000
77995,'34015501101 ',  69.0000,1,  23,   1,   1,0.98668820, -60.392697, 1.10000, 0.90000, 1.10000, 0.90000
77996,'34015501103 ', 138.0000,1,  23,   1,   1,0.97761369, -60.049944, 1.10000, 0.90000, 1.10000, 0.90000
77997,'34015501103 ',  69.0000,1,  23,   1,   1,0.97703820, -60.141448, 1.10000, 0.90000, 1.10000, 0.90000
77998,'34015501106 ',  69.0000,1,  23,   1,   1,0.98328412, -59.955291, 1.10000, 0.90000, 1.10000, 0.90000
77999,'34015501203 ',  69.0000,1,  23,   1,   1,0.96975785, -60.070776, 1.10000, 0.90000, 1.10000, 0.90000
78000,'34015501206 ',  69.0000,1,  23,   1,   1,0.96406639, -60.322298, 1.10000, 0.90000, 1.10000, 0.90000
78001,'34015501301 ',  69.0000,1,  23,   1,   1,0.97312337, -59.361789, 1.10000, 0.90000, 1.10000, 0.90000
78002,'34015501302 ',  69.0000,1,  23,   1,   1,0.97396475, -59.919849, 1.10000, 0.90000, 1.10000, 0.90000
78003,'34015501500 ',  69.0000,1,  23,   1,   1,0.97533935, -58.361296, 1.10000, 0.90000, 1.10000, 0.90000
78004,'34015501604 ',  69.0000,1,  23,   1,   1,0.97260088, -58.676229, 1.10000, 0.90000, 1.10000, 0.90000
78005,'34015501609 ',  69.0000,1,  23,   1,   1,0.96696389, -59.416458, 1.10000, 0.90000, 1.10000, 0.90000
78006,'34015501703 ',  69.0000,1,  23,   1,   1,0.98553658, -56.739061, 1.10000, 0.90000, 1.10000, 0.90000
78007,'34015502200 ',  69.0000,1,  23,   1,   1,1.00165737, -57.694082, 1.10000, 0.90000, 1.10000, 0.90000
78008,'34015502400 ', 138.0000,1,  23,   1,   1,1.00116456, -57.707230, 1.10000, 0.90000, 1.10000, 0.90000
78009,'34017000500 ',  69.0000,1,  23,   1,   1,0.99214363, -63.560012, 1.10000, 0.90000, 1.10000, 0.90000
78010,'34017000700 ',  69.0000,1,  23,   1,   1,0.99177366, -62.735301, 1.10000, 0.90000, 1.10000, 0.90000
78011,'34017000902 ',  69.0000,1,  23,   1,   1,0.99538267, -62.154995, 1.10000, 0.90000, 1.10000, 0.90000
78012,'34017001701 ', 138.0000,1,  23,   1,   1,1.00012159, -61.668398, 1.10000, 0.90000, 1.10000, 0.90000
78013,'34017001701 ',  69.0000,1,  23,   1,   1,0.99877703, -61.787408, 1.10000, 0.90000, 1.10000, 0.90000
78014,'34017001800 ',  69.0000,1,  23,   1,   1,0.99730605, -61.971331, 1.10000, 0.90000, 1.10000, 0.90000
78015,'34017002000 ',  69.0000,1,  23,   1,   1,0.99719387, -61.818977, 1.10000, 0.90000, 1.10000, 0.90000
78016,'34017002700 ', 138.0000,1,  23,   1,   1,1.00023460, -61.637717, 1.10000, 0.90000, 1.10000, 0.90000
78017,'34017002700 ',  69.0000,1,  23,   1,   1,0.99904388, -61.827152, 1.10000, 0.90000, 1.10000, 0.90000
78018,'34017002800 ',  69.0000,1,  23,   1,   1,0.99330020, -62.268758, 1.10000, 0.90000, 1.10000, 0.90000
78019,'34017002900 ',  69.0000,1,  23,   1,   1,0.99334711, -62.286879, 1.10000, 0.90000, 1.10000, 0.90000
78020,'34017003100 ',  69.0000,1,  23,   1,   1,0.99302107, -62.273362, 1.10000, 0.90000, 1.10000, 0.90000
78021,'34017004101 ',  69.0000,1,  23,   1,   1,0.99111682, -62.232265, 1.10000, 0.90000, 1.10000, 0.90000
78022,'34017004800 ',  69.0000,1,  23,   1,   1,0.99965000, -61.705944, 1.10000, 0.90000, 1.10000, 0.90000
78023,'34017004900 ',  69.0000,1,  23,   1,   1,0.99154896, -62.227169, 1.10000, 0.90000, 1.10000, 0.90000
78024,'34017005400 ',  69.0000,1,  23,   1,   1,0.99065906, -62.194063, 1.10000, 0.90000, 1.10000, 0.90000
78025,'34017005801 ',  69.0000,1,  23,   1,   1,0.99264044, -62.108344, 1.10000, 0.90000, 1.10000, 0.90000
78026,'34017005900 ',  69.0000,1,  23,   1,   1,0.99104947, -62.168764, 1.10000, 0.90000, 1.10000, 0.90000
78027,'34017006000 ',  69.0000,1,  23,   1,   1,0.99294066, -62.067131, 1.10000, 0.90000, 1.10000, 0.90000
78028,'34017006100 ',  69.0000,1,  23,   1,   1,0.98809749, -62.365904, 1.10000, 0.90000, 1.10000, 0.90000
78029,'34017006500 ',  69.0000,1,  23,   1,   1,0.99100566, -63.059920, 1.10000, 0.90000, 1.10000, 0.90000
78030,'34017006900 ', 138.0000,1,  23,   1,   1,0.99730152, -62.591840, 1.10000, 0.90000, 1.10000, 0.90000
78031,'34017007100 ',  69.0000,1,  23,   1,   1,0.99292576, -62.370535, 1.10000, 0.90000, 1.10000, 0.90000
78032,'34017007700 ',  69.0000,1,  23,   1,   1,0.99021578, -62.853163, 1.10000, 0.90000, 1.10000, 0.90000
78033,'34017010100 ',  69.0000,1,  23,   1,   1,0.99268901, -62.015406, 1.10000, 0.90000, 1.10000, 0.90000
78034,'34017010400 ',  69.0000,1,  23,   1,   1,0.99125379, -62.061926, 1.10000, 0.90000, 1.10000, 0.90000
78035,'34017010600 ',  69.0000,1,  23,   1,   1,0.99338126, -61.919025, 1.10000, 0.90000, 1.10000, 0.90000
78036,'34017010800 ', 138.0000,1,  23,   1,   1,0.99835211, -61.464210, 1.10000, 0.90000, 1.10000, 0.90000
78037,'34017010800 ',  69.0000,1,  23,   1,   1,0.99727792, -61.555659, 1.10000, 0.90000, 1.10000, 0.90000
78038,'34017011000 ',  69.0000,1,  23,   1,   1,0.99209297, -61.773351, 1.10000, 0.90000, 1.10000, 0.90000
78039,'34017011200 ',  69.0000,1,  23,   1,   1,0.99459970, -61.673671, 1.10000, 0.90000, 1.10000, 0.90000
78040,'34017012700 ', 138.0000,1,  23,   1,   1,0.99634790, -61.609256, 1.10000, 0.90000, 1.10000, 0.90000
78041,'34017013000 ',  69.0000,1,  23,   1,   1,0.98614269, -62.143226, 1.10000, 0.90000, 1.10000, 0.90000
78042,'34017013100 ',  69.0000,1,  23,   1,   1,0.98791939, -62.150377, 1.10000, 0.90000, 1.10000, 0.90000
78043,'34017013700 ',  69.0000,1,  23,   1,   1,0.99065274, -61.904900, 1.10000, 0.90000, 1.10000, 0.90000
78044,'34017013900 ',  69.0000,1,  23,   1,   1,0.99161118, -61.760920, 1.10000, 0.90000, 1.10000, 0.90000
78045,'34017014000 ',  69.0000,1,  23,   1,   1,0.99094951, -63.844032, 1.10000, 0.90000, 1.10000, 0.90000
78046,'34017014102 ',  69.0000,1,  23,   1,   1,0.99144530, -64.206647, 1.10000, 0.90000, 1.10000, 0.90000
78047,'34017014400 ',  69.0000,1,  23,   1,   1,0.99069005, -63.846129, 1.10000, 0.90000, 1.10000, 0.90000
78048,'34017014600 ',  69.0000,1,  23,   1,   1,0.99049735, -63.794172, 1.10000, 0.90000, 1.10000, 0.90000
78049,'34017014800 ', 138.0000,1,  23,   1,   1,0.99518287, -63.049538, 1.10000, 0.90000, 1.10000, 0.90000
78050,'34017015202 ',  69.0000,1,  23,   1,   1,0.99084175, -63.830420, 1.10000, 0.90000, 1.10000, 0.90000
78051,'34017015300 ',  69.0000,1,  23,   1,   1,0.99181056, -63.945105, 1.10000, 0.90000, 1.10000, 0.90000
78052,'34017015802 ',  69.0000,1,  23,   1,   1,0.99112177, -63.774829, 1.10000, 0.90000, 1.10000, 0.90000
78053,'34017016000 ',  69.0000,1,  23,   1,   1,0.99135894, -63.717571, 1.10000, 0.90000, 1.10000, 0.90000
78054,'34017016100 ',  69.0000,1,  23,   1,   1,0.99196762, -63.826854, 1.10000, 0.90000, 1.10000, 0.90000
78055,'34017016200 ',  69.0000,1,  23,   1,   1,0.99210232, -63.711854, 1.10000, 0.90000, 1.10000, 0.90000
78056,'34017016300 ',  69.0000,1,  23,   1,   1,0.99214685, -63.710727, 1.10000, 0.90000, 1.10000, 0.90000
78057,'34017016500 ',  69.0000,1,  23,   1,   1,0.99019301, -64.246481, 1.10000, 0.90000, 1.10000, 0.90000
78058,'34017016800 ',  69.0000,1,  23,   1,   1,0.99154752, -64.003831, 1.10000, 0.90000, 1.10000, 0.90000
78059,'34017016900 ',  69.0000,1,  23,   1,   1,0.99222678, -63.896707, 1.10000, 0.90000, 1.10000, 0.90000
78060,'34017017000 ',  69.0000,1,  23,   1,   1,0.99181342, -63.934040, 1.10000, 0.90000, 1.10000, 0.90000
78061,'34017017100 ',  69.0000,1,  23,   1,   1,0.99471402, -63.055261, 1.10000, 0.90000, 1.10000, 0.90000
78062,'34017017400 ',  69.0000,1,  23,   1,   1,0.99381179, -63.241473, 1.10000, 0.90000, 1.10000, 0.90000
78063,'34017017500 ',  69.0000,1,  23,   1,   1,0.99159491, -62.792033, 1.10000, 0.90000, 1.10000, 0.90000
78064,'34017017700 ',  69.0000,1,  23,   1,   1,0.99478006, -63.043657, 1.10000, 0.90000, 1.10000, 0.90000
78065,'34017018400 ',  69.0000,1,  23,   1,   1,0.99113059, -63.947059, 1.10000, 0.90000, 1.10000, 0.90000
78066,'34017019300 ',  69.0000,1,  23,   1,   1,0.99157357, -62.821860, 1.10000, 0.90000, 1.10000, 0.90000
78067,'34017019800 ',  69.0000,1,  23,   1,   1,0.99237424, -63.428306, 1.10000, 0.90000, 1.10000, 0.90000
78068,'34017032400 ',  69.0000,1,  23,   1,   1,0.99067307, -63.850125, 1.10000, 0.90000, 1.10000, 0.90000
78069,'34019010701 ',  69.0000,1,  23,   1,   1,0.99207455, -60.935321, 1.10000, 0.90000, 1.10000, 0.90000
78070,'34019010802 ',  69.0000,1,  23,   1,   1,0.99071705, -60.921060, 1.10000, 0.90000, 1.10000, 0.90000
78071,'34019011001 ',  69.0000,1,  23,   1,   1,0.99180526, -60.842895, 1.10000, 0.90000, 1.10000, 0.90000
78072,'34019011100 ',  69.0000,1,  23,   1,   1,0.97907174, -61.999758, 1.10000, 0.90000, 1.10000, 0.90000
78073,'34019011301 ',  69.0000,1,  23,   1,   1,0.98017365, -61.936415, 1.10000, 0.90000, 1.10000, 0.90000
78074,'34019011400 ',  69.0000,1,  23,   1,   1,0.97628957, -61.988857, 1.10000, 0.90000, 1.10000, 0.90000
78075,'34019011600 ',  69.0000,1,  23,   1,   1,0.98101485, -62.154756, 1.10000, 0.90000, 1.10000, 0.90000
78076,'34019011900 ',  69.0000,1,  23,   1,   1,0.97678858, -62.555223, 1.10000, 0.90000, 1.10000, 0.90000
78077,'34021000100 ',  69.0000,1,  23,   1,   1,1.00175142, -60.465500, 1.10000, 0.90000, 1.10000, 0.90000
78078,'34021000200 ',  69.0000,1,  23,   1,   1,0.99938440, -60.564428, 1.10000, 0.90000, 1.10000, 0.90000
78079,'34021000600 ',  69.0000,1,  23,   1,   1,0.99703139, -60.693737, 1.10000, 0.90000, 1.10000, 0.90000
78080,'34021000900 ',  69.0000,1,  23,   1,   1,0.99371564, -60.845190, 1.10000, 0.90000, 1.10000, 0.90000
78081,'34021001000 ',  69.0000,1,  23,   1,   1,0.99247599, -61.315209, 1.10000, 0.90000, 1.10000, 0.90000
78082,'34021001401 ',  69.0000,1,  23,   1,   1,0.99079669, -61.344442, 1.10000, 0.90000, 1.10000, 0.90000
78083,'34021001500 ',  69.0000,1,  23,   1,   1,0.99002260, -61.415128, 1.10000, 0.90000, 1.10000, 0.90000
78084,'34021002200 ',  69.0000,1,  23,   1,   1,0.99363917, -60.834521, 1.10000, 0.90000, 1.10000, 0.90000
78085,'34021002500 ',  69.0000,1,  23,   1,   1,0.98640436, -61.508148, 1.10000, 0.90000, 1.10000, 0.90000
78086,'34021002601 ',  69.0000,1,  23,   1,   1,0.99573320, -60.719986, 1.10000, 0.90000, 1.10000, 0.90000
78087,'34021002702 ',  69.0000,1,  23,   1,   1,0.99398535, -60.825102, 1.10000, 0.90000, 1.10000, 0.90000
78088,'34021002902 ',  69.0000,1,  23,   1,   1,0.99305141, -60.852006, 1.10000, 0.90000, 1.10000, 0.90000
78089,'34021003001 ',  69.0000,1,  23,   1,   1,0.99191719, -60.452980, 1.10000, 0.90000, 1.10000, 0.90000
78090,'34021003003 ', 138.0000,1,  23,   1,   1,1.00647962, -59.516090, 1.10000, 0.90000, 1.10000, 0.90000
78091,'34021003006 ',  69.0000,1,  23,   1,   1,0.99307960, -60.799079, 1.10000, 0.90000, 1.10000, 0.90000
78092,'34021003100 ',  69.0000,1,  23,   1,   1,0.99118257, -61.014298, 1.10000, 0.90000, 1.10000, 0.90000
78093,'34021003302 ',  69.0000,1,  23,   1,   1,0.98289901, -61.663146, 1.10000, 0.90000, 1.10000, 0.90000
78094,'34021003500 ',  69.0000,1,  23,   1,   1,0.98380953, -61.944037, 1.10000, 0.90000, 1.10000, 0.90000
78095,'34021003602 ',  69.0000,1,  23,   1,   1,0.98415607, -61.990141, 1.10000, 0.90000, 1.10000, 0.90000
78096,'34021003703 ',  69.0000,1,  23,   1,   1,0.98279828, -62.081502, 1.10000, 0.90000, 1.10000, 0.90000
78097,'34021003705 ',  69.0000,1,  23,   1,   1,0.98194766, -62.210722, 1.10000, 0.90000, 1.10000, 0.90000
78098,'34021003902 ',  69.0000,1,  23,   1,   1,0.97649205, -62.020570, 1.10000, 0.90000, 1.10000, 0.90000
78099,'34021004204 ',  69.0000,1,  23,   1,   1,0.97816193, -62.000359, 1.10000, 0.90000, 1.10000, 0.90000
78100,'34021004301 ',  69.0000,1,  23,   1,   1,0.98128265, -61.719522, 1.10000, 0.90000, 1.10000, 0.90000
78101,'34021004304 ',  69.0000,1,  23,   1,   1,0.99378264, -60.278824, 1.10000, 0.90000, 1.10000, 0.90000
78102,'34021004405 ',  69.0000,1,  23,   1,   1,0.99249393, -60.321738, 1.10000, 0.90000, 1.10000, 0.90000
78103,'34023000100 ',  69.0000,1,  23,   1,   1,0.98143011, -61.594940, 1.10000, 0.90000, 1.10000, 0.90000
78104,'34023000603 ', 230.0000,1,  23,   1,   1,1.00393200, -59.802035, 1.10000, 0.90000, 1.10000, 0.90000
78105,'34023000603 ', 138.0000,1,  23,   1,   1,0.99199295, -60.687317, 1.10000, 0.90000, 1.10000, 0.90000
78106,'34023000603 ',  69.0000,1,  23,   1,   1,0.98892653, -60.846098, 1.10000, 0.90000, 1.10000, 0.90000
78107,'34023000702 ',  69.0000,1,  23,   1,   1,0.97532839, -61.747048, 1.10000, 0.90000, 1.10000, 0.90000
78108,'34023001002 ',  69.0000,1,  23,   1,   1,0.98793566, -60.955156, 1.10000, 0.90000, 1.10000, 0.90000
78109,'34023001200 ',  69.0000,1,  23,   1,   1,0.99299091, -60.211779, 1.10000, 0.90000, 1.10000, 0.90000
78110,'34023001411 ',  69.0000,1,  23,   1,   1,0.99054104, -60.764819, 1.10000, 0.90000, 1.10000, 0.90000
78111,'34023001416 ',  69.0000,1,  23,   1,   1,0.99481577, -60.274678, 1.10000, 0.90000, 1.10000, 0.90000
78112,'34023001502 ',  69.0000,1,  23,   1,   1,0.99168831, -60.345117, 1.10000, 0.90000, 1.10000, 0.90000
78113,'34023001506 ',  69.0000,1,  23,   1,   1,0.98849434, -60.685971, 1.10000, 0.90000, 1.10000, 0.90000
78114,'34023001600 ',  69.0000,1,  23,   1,   1,0.99280679, -60.209238, 1.10000, 0.90000, 1.10000, 0.90000
78115,'34023001805 ',  69.0000,1,  23,   1,   1,0.99739212, -60.100125, 1.10000, 0.90000, 1.10000, 0.90000
78116,'34023001901 ',  69.0000,1,  23,   1,   1,0.99869472, -60.022213, 1.10000, 0.90000, 1.10000, 0.90000
78117,'34023001903 ',  69.0000,1,  23,   1,   1,1.00015044, -59.980918, 1.10000, 0.90000, 1.10000, 0.90000
78118,'34023002000 ',  69.0000,1,  23,   1,   1,0.99297726, -60.321068, 1.10000, 0.90000, 1.10000, 0.90000
78119,'34023002101 ',  69.0000,1,  23,   1,   1,0.99272227, -60.378210, 1.10000, 0.90000, 1.10000, 0.90000
78120,'34023002200 ',  69.0000,1,  23,   1,   1,0.99615538, -60.155457, 1.10000, 0.90000, 1.10000, 0.90000
78121,'34023002500 ',  69.0000,1,  23,   1,   1,0.99440193, -60.469645, 1.10000, 0.90000, 1.10000, 0.90000
78122,'34023002604 ',  69.0000,1,  23,   1,   1,0.99632037, -60.339974, 1.10000, 0.90000, 1.10000, 0.90000
78123,'34023002605 ',  69.0000,1,  23,   1,   1,0.99489969, -60.530666, 1.10000, 0.90000, 1.10000, 0.90000
78124,'34023002701 ',  69.0000,1,  23,   1,   1,0.99564171, -60.466831, 1.10000, 0.90000, 1.10000, 0.90000
78125,'34023003002 ',  69.0000,1,  23,   1,   1,0.99733454, -60.303255, 1.10000, 0.90000, 1.10000, 0.90000
78126,'34023003300 ',  69.0000,1,  23,   1,   1,1.00278902, -59.853945, 1.10000, 0.90000, 1.10000, 0.90000
78127,'34023003401 ',  69.0000,1,  23,   1,   1,1.00117409, -60.130779, 1.10000, 0.90000, 1.10000, 0.90000
78128,'34023003600 ',  69.0000,1,  23,   1,   1,0.99900770, -60.687283, 1.10000, 0.90000, 1.10000, 0.90000
78129,'34023003700 ',  69.0000,1,  23,   1,   1,0.99611211, -60.578218, 1.10000, 0.90000, 1.10000, 0.90000
78130,'34023003800 ', 138.0000,1,  23,   1,   1,1.00253880, -60.321888, 1.10000, 0.90000, 1.10000, 0.90000
78131,'34023004400 ',  69.0000,1,  23,   1,   1,1.00644600, -59.514047, 1.10000, 0.90000, 1.10000, 0.90000
78132,'34023004500 ', 138.0000,1,  23,   1,   1,1.00906229, -59.404129, 1.10000, 0.90000, 1.10000, 0.90000
78133,'34023004500 ',  69.0000,1,  23,   1,   1,1.00787306, -59.512292, 1.10000, 0.90000, 1.10000, 0.90000
78134,'34023004700 ',  69.0000,1,  23,   1,   1,1.00633347, -59.517203, 1.10000, 0.90000, 1.10000, 0.90000
78135,'34023004800 ',  69.0000,1,  23,   1,   1,1.00626314, -59.481932, 1.10000, 0.90000, 1.10000, 0.90000
78136,'34023004900 ',  69.0000,1,  23,   1,   1,1.00636899, -59.479493, 1.10000, 0.90000, 1.10000, 0.90000
78137,'34023005100 ',  69.0000,1,  23,   1,   1,0.98511815, -60.859902, 1.10000, 0.90000, 1.10000, 0.90000
78138,'34023005200 ',  69.0000,1,  23,   1,   1,0.99090874, -60.247255, 1.10000, 0.90000, 1.10000, 0.90000
78139,'34023005500 ',  69.0000,1,  23,   1,   1,0.98773646, -60.694550, 1.10000, 0.90000, 1.10000, 0.90000
78140,'34023005800 ',  69.0000,1,  23,   1,   1,0.98633546, -60.747272, 1.10000, 0.90000, 1.10000, 0.90000
78141,'34023006002 ',  69.0000,1,  23,   1,   1,0.99412382, -60.136325, 1.10000, 0.90000, 1.10000, 0.90000
78142,'34023006103 ',  69.0000,1,  23,   1,   1,0.98702300, -60.735319, 1.10000, 0.90000, 1.10000, 0.90000
78143,'34023006203 ',  69.0000,1,  23,   1,   1,0.98227692, -61.182724, 1.10000, 0.90000, 1.10000, 0.90000
78144,'34023006204 ',  69.0000,1,  23,   1,   1,0.98648190, -60.873433, 1.10000, 0.90000, 1.10000, 0.90000
78145,'34023006403 ',  69.0000,1,  23,   1,   1,0.98061579, -61.175423, 1.10000, 0.90000, 1.10000, 0.90000
78146,'34023006604 ',  69.0000,1,  23,   1,   1,0.98879403, -60.466811, 1.10000, 0.90000, 1.10000, 0.90000
78147,'34023006606 ',  69.0000,1,  23,   1,   1,0.98440593, -60.927391, 1.10000, 0.90000, 1.10000, 0.90000
78148,'34023006701 ',  69.0000,1,  23,   1,   1,0.98961258, -60.472664, 1.10000, 0.90000, 1.10000, 0.90000
78149,'34023007000 ',  69.0000,1,  23,   1,   1,0.99794090, -59.928975, 1.10000, 0.90000, 1.10000, 0.90000
78150,'34023007102 ',  69.0000,1,  23,   1,   1,1.00387740, -59.528418, 1.10000, 0.90000, 1.10000, 0.90000
78151,'34023007203 ',  69.0000,1,  23,   1,   1,1.00322628, -59.512203, 1.10000, 0.90000, 1.10000, 0.90000
78152,'34023007801 ', 138.0000,1,  23,   1,   1,0.99775231, -59.553061, 1.10000, 0.90000, 1.10000, 0.90000
78153,'34023007801 ',  69.0000,1,  23,   1,   1,0.99733025, -59.732340, 1.10000, 0.90000, 1.10000, 0.90000
78154,'34023007909 ',  69.0000,1,  23,   1,   1,0.99559486, -59.774797, 1.10000, 0.90000, 1.10000, 0.90000
78155,'34023008202 ',  69.0000,1,  23,   1,   1,0.99007684, -60.387185, 1.10000, 0.90000, 1.10000, 0.90000
78156,'34023008205 ',  69.0000,1,  23,   1,   1,0.99049294, -60.340193, 1.10000, 0.90000, 1.10000, 0.90000
78157,'34023008208 ',  69.0000,1,  23,   1,   1,0.98900616, -60.484474, 1.10000, 0.90000, 1.10000, 0.90000
78158,'34023008300 ',  69.0000,1,  23,   1,   1,0.98484153, -60.831181, 1.10000, 0.90000, 1.10000, 0.90000
78159,'34023008403 ',  69.0000,1,  23,   1,   1,0.97886711, -61.632799, 1.10000, 0.90000, 1.10000, 0.90000
78160,'34023008405 ',  69.0000,1,  23,   1,   1,0.98584437, -60.914701, 1.10000, 0.90000, 1.10000, 0.90000
78161,'34023008502 ',  69.0000,1,  23,   1,   1,0.98589337, -60.925595, 1.10000, 0.90000, 1.10000, 0.90000
78162,'34023008504 ',  69.0000,1,  23,   1,   1,0.98501009, -61.045246, 1.10000, 0.90000, 1.10000, 0.90000
78163,'34023008602 ',  69.0000,1,  23,   1,   1,0.98742920, -60.947130, 1.10000, 0.90000, 1.10000, 0.90000
78164,'34023008604 ',  69.0000,1,  23,   1,   1,0.98780698, -60.924973, 1.10000, 0.90000, 1.10000, 0.90000
78165,'34023008700 ', 138.0000,1,  23,   1,   1,1.00623798, -59.162784, 1.10000, 0.90000, 1.10000, 0.90000
78166,'34023008700 ',  69.0000,1,  23,   1,   1,1.00211060, -59.526321, 1.10000, 0.90000, 1.10000, 0.90000
78167,'34023008800 ',  69.0000,1,  23,   1,   1,0.98818153, -60.765953, 1.10000, 0.90000, 1.10000, 0.90000
78168,'34023008900 ', 138.0000,1,  23,   1,   1,1.00668406, -59.310931, 1.10000, 0.90000, 1.10000, 0.90000
78169,'34023008900 ',  69.0000,1,  23,   1,   1,1.00675821, -59.203629, 1.10000, 0.90000, 1.10000, 0.90000
78170,'34023009000 ',  69.0000,1,  23,   1,   1,0.99769628, -60.398864, 1.10000, 0.90000, 1.10000, 0.90000
78171,'34023009100 ', 230.0000,1,  23,   1,   1,1.01271367, -59.448437, 1.10000, 0.90000, 1.10000, 0.90000
78172,'34025800701 ',  69.0000,1,  23,   1,   1,0.97357827, -60.689543, 1.10000, 0.90000, 1.10000, 0.90000
78173,'34025802000 ',  69.0000,1,  23,   1,   1,0.98230124, -60.409854, 1.10000, 0.90000, 1.10000, 0.90000
78174,'34025802300 ',  69.0000,1,  23,   1,   1,0.97683507, -60.689892, 1.10000, 0.90000, 1.10000, 0.90000
78175,'34025802700 ',  69.0000,1,  23,   1,   1,0.98607266, -60.232372, 1.10000, 0.90000, 1.10000, 0.90000
78176,'34025803000 ',  69.0000,1,  23,   1,   1,0.98608106, -60.216573, 1.10000, 0.90000, 1.10000, 0.90000
78177,'34025803201 ',  69.0000,1,  23,   1,   1,0.98392451, -60.216976, 1.10000, 0.90000, 1.10000, 0.90000
78178,'34025803300 ',  69.0000,1,  23,   1,   1,0.97941530, -60.235356, 1.10000, 0.90000, 1.10000, 0.90000
78179,'34025803600 ',  69.0000,1,  23,   1,   1,0.97616255, -60.374323, 1.10000, 0.90000, 1.10000, 0.90000
78180,'34025804800 ',  69.0000,1,  23,   1,   1,0.98140353, -59.492860, 1.10000, 0.90000, 1.10000, 0.90000
78181,'34025805900 ',  69.0000,1,  23,   1,   1,0.96685332, -60.397382, 1.10000, 0.90000, 1.10000, 0.90000
78182,'34025806000 ',  69.0000,1,  23,   1,   1,0.96837521, -60.232768, 1.10000, 0.90000, 1.10000, 0.90000
78183,'34025806201 ',  69.0000,1,  23,   1,   1,0.97696924, -59.487191, 1.10000, 0.90000, 1.10000, 0.90000
78184,'34025806202 ',  69.0000,1,  23,   1,   1,0.97837716, -59.554154, 1.10000, 0.90000, 1.10000, 0.90000
78185,'34025806300 ',  69.0000,1,  23,   1,   1,0.97777402, -59.445028, 1.10000, 0.90000, 1.10000, 0.90000
78186,'34025806501 ',  69.0000,1,  23,   1,   1,0.98107505, -59.486993, 1.10000, 0.90000, 1.10000, 0.90000
78187,'34025807003 ',  69.0000,1,  23,   1,   1,0.97820836, -59.071840, 1.10000, 0.90000, 1.10000, 0.90000
78188,'34025807700 ',  69.0000,1,  23,   1,   1,0.97959661, -59.142499, 1.10000, 0.90000, 1.10000, 0.90000
78189,'34025807900 ',  69.0000,1,  23,   1,   1,0.98376805, -59.218498, 1.10000, 0.90000, 1.10000, 0.90000
78190,'34025808100 ',  69.0000,1,  23,   1,   1,0.98062581, -58.887487, 1.10000, 0.90000, 1.10000, 0.90000
78191,'34025808200 ',  69.0000,1,  23,   1,   1,0.98061490, -58.827709, 1.10000, 0.90000, 1.10000, 0.90000
78192,'34025808402 ',  69.0000,1,  23,   1,   1,0.98229563, -58.655588, 1.10000, 0.90000, 1.10000, 0.90000
78193,'34025808500 ',  69.0000,1,  23,   1,   1,0.98554605, -58.556994, 1.10000, 0.90000, 1.10000, 0.90000
78194,'34025808600 ',  69.0000,1,  23,   1,   1,0.98868304, -58.516867, 1.10000, 0.90000, 1.10000, 0.90000
78195,'34025808701 ',  69.0000,1,  23,   1,   1,0.99140656, -58.314700, 1.10000, 0.90000, 1.10000, 0.90000
78196,'34025808800 ',  69.0000,1,  23,   1,   1,0.98632091, -58.227240, 1.10000, 0.90000, 1.10000, 0.90000
78197,'34025809000 ',  69.0000,1,  23,   1,   1,0.98530573, -58.510638, 1.10000, 0.90000, 1.10000, 0.90000
78198,'34025809301 ',  69.0000,1,  23,   1,   1,0.98675668, -58.147327, 1.10000, 0.90000, 1.10000, 0.90000
78199,'34025809501 ',  69.0000,1,  23,   1,   1,0.98445469, -60.230712, 1.10000, 0.90000, 1.10000, 0.90000
78200,'34025809903 ',  69.0000,1,  23,   1,   1,0.98052078, -59.584617, 1.10000, 0.90000, 1.10000, 0.90000
78201,'34025810001 ',  69.0000,1,  23,   1,   1,0.98533809, -60.432093, 1.10000, 0.90000, 1.10000, 0.90000
78202,'34025810102 ',  69.0000,1,  23,   1,   1,0.98156399, -60.485116, 1.10000, 0.90000, 1.10000, 0.90000
78203,'34025810200 ',  69.0000,1,  23,   1,   1,0.98532057, -60.379193, 1.10000, 0.90000, 1.10000, 0.90000
78204,'34025810300 ',  69.0000,1,  23,   1,   1,0.98350281, -60.478456, 1.10000, 0.90000, 1.10000, 0.90000
78205,'34025810402 ',  69.0000,1,  23,   1,   1,0.98212528, -60.205966, 1.10000, 0.90000, 1.10000, 0.90000
78206,'34025810501 ',  69.0000,1,  23,   1,   1,0.98037630, -60.189423, 1.10000, 0.90000, 1.10000, 0.90000
78207,'34025811102 ',  69.0000,1,  23,   1,   1,0.98434359, -59.468661, 1.10000, 0.90000, 1.10000, 0.90000
78208,'34025811303 ',  69.0000,1,  23,   1,   1,0.98227566, -59.957265, 1.10000, 0.90000, 1.10000, 0.90000
78209,'34025811304 ',  69.0000,1,  23,   1,   1,0.98792803, -59.142840, 1.10000, 0.90000, 1.10000, 0.90000
78210,'34025811401 ',  69.0000,1,  23,   1,   1,0.98440981, -59.453566, 1.10000, 0.90000, 1.10000, 0.90000
78211,'34025812200 ', 138.0000,1,  23,   1,   1,0.98666763, -59.163747, 1.10000, 0.90000, 1.10000, 0.90000
78212,'34025812200 ',  69.0000,1,  23,   1,   1,0.98190820, -59.473742, 1.10000, 0.90000, 1.10000, 0.90000
78213,'34025812300 ',  69.0000,1,  23,   1,   1,0.97716320, -60.245820, 1.10000, 0.90000, 1.10000, 0.90000
78214,'34027040102 ',  69.0000,1,  23,   1,   1,0.98414624, -63.750021, 1.10000, 0.90000, 1.10000, 0.90000
78215,'34027040200 ',  69.0000,1,  23,   1,   1,0.98242736, -64.080910, 1.10000, 0.90000, 1.10000, 0.90000
78216,'34027040803 ',  69.0000,1,  23,   1,   1,0.98144460, -63.158158, 1.10000, 0.90000, 1.10000, 0.90000
78217,'34027040805 ',  69.0000,1,  23,   1,   1,0.98250294, -63.595379, 1.10000, 0.90000, 1.10000, 0.90000
78218,'34027041602 ',  69.0000,1,  23,   1,   1,0.97686243, -62.838061, 1.10000, 0.90000, 1.10000, 0.90000
78219,'34027041702 ',  69.0000,1,  23,   1,   1,0.98117298, -63.337813, 1.10000, 0.90000, 1.10000, 0.90000
78220,'34027041803 ',  69.0000,1,  23,   1,   1,0.98035765, -63.401648, 1.10000, 0.90000, 1.10000, 0.90000
78221,'34027042301 ',  69.0000,1,  23,   1,   1,0.97845757, -62.693856, 1.10000, 0.90000, 1.10000, 0.90000
78222,'34027042302 ',  69.0000,1,  23,   1,   1,0.97825694, -62.713588, 1.10000, 0.90000, 1.10000, 0.90000
78223,'34027042600 ', 138.0000,1,  23,   1,   1,0.98350036, -62.176018, 1.10000, 0.90000, 1.10000, 0.90000
78224,'34027042600 ',  69.0000,1,  23,   1,   1,0.98114836, -62.273587, 1.10000, 0.90000, 1.10000, 0.90000
78225,'34027043302 ',  69.0000,1,  23,   1,   1,0.97183019, -62.968661, 1.10000, 0.90000, 1.10000, 0.90000
78226,'34027043303 ',  69.0000,1,  23,   1,   1,0.97776610, -62.590911, 1.10000, 0.90000, 1.10000, 0.90000
78227,'34027043401 ',  69.0000,1,  23,   1,   1,0.97928369, -62.568863, 1.10000, 0.90000, 1.10000, 0.90000
78228,'34027043402 ',  69.0000,1,  23,   1,   1,0.97939903, -62.530587, 1.10000, 0.90000, 1.10000, 0.90000
78229,'34027043600 ',  69.0000,1,  23,   1,   1,0.97686172, -62.679492, 1.10000, 0.90000, 1.10000, 0.90000
78230,'34027044101 ',  69.0000,1,  23,   1,   1,0.97786182, -62.015379, 1.10000, 0.90000, 1.10000, 0.90000
78231,'34027044300 ',  69.0000,1,  23,   1,   1,0.97609323, -62.745772, 1.10000, 0.90000, 1.10000, 0.90000
78232,'34027044602 ',  69.0000,1,  23,   1,   1,0.97538537, -64.250524, 1.10000, 0.90000, 1.10000, 0.90000
78233,'34027044701 ',  69.0000,1,  23,   1,   1,0.97669733, -63.183908, 1.10000, 0.90000, 1.10000, 0.90000
78234,'34027044800 ',  69.0000,1,  23,   1,   1,0.97893792, -62.471041, 1.10000, 0.90000, 1.10000, 0.90000
78235,'34027045000 ', 138.0000,1,  23,   1,   1,0.98264199, -62.195491, 1.10000, 0.90000, 1.10000, 0.90000
78236,'34027045000 ',  69.0000,1,  23,   1,   1,0.97994018, -62.447457, 1.10000, 0.90000, 1.10000, 0.90000
78237,'34027045100 ', 138.0000,1,  23,   1,   1,0.98463207, -62.011028, 1.10000, 0.90000, 1.10000, 0.90000
78238,'34027045300 ',  69.0000,1,  23,   1,   1,0.98036671, -62.606026, 1.10000, 0.90000, 1.10000, 0.90000
78239,'34027045402 ',  69.0000,1,  23,   1,   1,0.98265851, -62.314555, 1.10000, 0.90000, 1.10000, 0.90000
78240,'34027045502 ',  69.0000,1,  23,   1,   1,0.97868747, -62.343173, 1.10000, 0.90000, 1.10000, 0.90000
78241,'34027045602 ',  69.0000,1,  23,   1,   1,0.97961509, -62.442607, 1.10000, 0.90000, 1.10000, 0.90000
78242,'34027045703 ',  69.0000,1,  23,   1,   1,0.97946161, -62.452695, 1.10000, 0.90000, 1.10000, 0.90000
78243,'34027046103 ',  69.0000,1,  23,   1,   1,0.98033094, -62.272112, 1.10000, 0.90000, 1.10000, 0.90000
78244,'34027046106 ', 138.0000,1,  23,   1,   1,0.99641430, -60.796026, 1.10000, 0.90000, 1.10000, 0.90000
78245,'34027046106 ',  69.0000,1,  23,   1,   1,0.99707758, -60.807993, 1.10000, 0.90000, 1.10000, 0.90000
78246,'34027046201 ',  69.0000,1,  23,   1,   1,0.99349260, -60.744977, 1.10000, 0.90000, 1.10000, 0.90000
78247,'34027046297 ',  69.0000,1,  23,   1,   1,0.98713791, -61.127973, 1.10000, 0.90000, 1.10000, 0.90000
78248,'34027046300 ',  69.0000,1,  23,   1,   1,0.97955090, -62.433666, 1.10000, 0.90000, 1.10000, 0.90000
78249,'34029710100 ',  69.0000,1,  23,   1,   1,0.99080467, -57.852010, 1.10000, 0.90000, 1.10000, 0.90000
78250,'34029711300 ',  69.0000,1,  23,   1,   1,0.98976904, -57.971135, 1.10000, 0.90000, 1.10000, 0.90000
78251,'34029711400 ',  69.0000,1,  23,   1,   1,0.99646926, -57.332881, 1.10000, 0.90000, 1.10000, 0.90000
78252,'34029713203 ',  69.0000,1,  23,   1,   1,0.99288106, -57.925960, 1.10000, 0.90000, 1.10000, 0.90000
78253,'34029713401 ',  69.0000,1,  23,   1,   1,0.99428564, -57.874133, 1.10000, 0.90000, 1.10000, 0.90000
78254,'34029713402 ',  69.0000,1,  23,   1,   1,1.00196886, -57.124789, 1.10000, 0.90000, 1.10000, 0.90000
78255,'34029713900 ',  69.0000,1,  23,   1,   1,0.99932259, -57.199235, 1.10000, 0.90000, 1.10000, 0.90000
78256,'34029714100 ',  69.0000,1,  23,   1,   1,1.00222492, -56.868773, 1.10000, 0.90000, 1.10000, 0.90000
78257,'34029714200 ',  69.0000,1,  23,   1,   1,1.00088489, -56.889236, 1.10000, 0.90000, 1.10000, 0.90000
78258,'34029715301 ',  69.0000,1,  23,   1,   1,0.99231112, -58.821541, 1.10000, 0.90000, 1.10000, 0.90000
78259,'34029715500 ',  69.0000,1,  23,   1,   1,0.99374008, -57.709293, 1.10000, 0.90000, 1.10000, 0.90000
78260,'34029715800 ',  69.0000,1,  23,   1,   1,0.98502713, -58.598180, 1.10000, 0.90000, 1.10000, 0.90000
78261,'34029717002 ',  69.0000,1,  23,   1,   1,0.99043828, -58.936685, 1.10000, 0.90000, 1.10000, 0.90000
78262,'34029717200 ',  69.0000,1,  23,   1,   1,0.98277557, -60.392123, 1.10000, 0.90000, 1.10000, 0.90000
78263,'34029717300 ',  69.0000,1,  23,   1,   1,0.98580408, -59.682514, 1.10000, 0.90000, 1.10000, 0.90000
78264,'34029718000 ',  69.0000,1,  23,   1,   1,0.98437607, -60.653227, 1.10000, 0.90000, 1.10000, 0.90000
78265,'34029720101 ',  69.0000,1,  23,   1,   1,0.98938203, -58.314666, 1.10000, 0.90000, 1.10000, 0.90000
78266,'34029720202 ',  69.0000,1,  23,   1,   1,0.98523945, -58.157141, 1.10000, 0.90000, 1.10000, 0.90000
78267,'34029720206 ',  69.0000,1,  23,   1,   1,0.99795079, -57.812661, 1.10000, 0.90000, 1.10000, 0.90000
78268,'34029722002 ',  69.0000,1,  23,   1,   1,1.00243342, -56.692315, 1.10000, 0.90000, 1.10000, 0.90000
78269,'34029722300 ',  69.0000,1,  23,   1,   1,1.00236356, -56.849010, 1.10000, 0.90000, 1.10000, 0.90000
78270,'34029722702 ',  69.0000,1,  23,   1,   1,1.00179017, -56.757929, 1.10000, 0.90000, 1.10000, 0.90000
78271,'34029723000 ',  69.0000,1,  23,   1,   1,0.99352616, -57.133156, 1.10000, 0.90000, 1.10000, 0.90000
78272,'34029723100 ',  69.0000,1,  23,   1,   1,0.99713677, -56.811055, 1.10000, 0.90000, 1.10000, 0.90000
78273,'34029723200 ',  69.0000,1,  23,   1,   1,0.99717283, -57.049223, 1.10000, 0.90000, 1.10000, 0.90000
78274,'34029723300 ',  69.0000,1,  23,   1,   1,0.99573058, -56.847166, 1.10000, 0.90000, 1.10000, 0.90000
78275,'34029724000 ',  69.0000,1,  23,   1,   1,1.00010061, -56.530904, 1.10000, 0.90000, 1.10000, 0.90000
78276,'34029725002 ',  69.0000,1,  23,   1,   1,1.00092351, -56.354204, 1.10000, 0.90000, 1.10000, 0.90000
78277,'34029726000 ',  69.0000,1,  23,   1,   1,1.00159454, -56.383246, 1.10000, 0.90000, 1.10000, 0.90000
78278,'34029731101 ',  69.0000,1,  23,   1,   1,1.00361776, -56.158505, 1.10000, 0.90000, 1.10000, 0.90000
78279,'34029731102 ',  69.0000,1,  23,   1,   1,1.00232255, -56.179788, 1.10000, 0.90000, 1.10000, 0.90000
78280,'34029731202 ',  69.0000,1,  23,   1,   1,0.99650729, -57.714511, 1.10000, 0.90000, 1.10000, 0.90000
78281,'34029732001 ',  69.0000,1,  23,   1,   1,0.99873894, -56.551548, 1.10000, 0.90000, 1.10000, 0.90000
78282,'34029732101 ', 138.0000,1,  23,   1,   1,1.01037872, -55.387961, 1.10000, 0.90000, 1.10000, 0.90000
78283,'34029732104 ', 138.0000,1,  23,   1,   1,1.01524138, -54.626333, 1.10000, 0.90000, 1.10000, 0.90000
78284,'34029732104 ',  69.0000,1,  23,   1,   1,1.01571465, -54.509930, 1.10000, 0.90000, 1.10000, 0.90000
78285,'34029736101 ',  69.0000,1,  23,   1,   1,0.99310583, -54.724903, 1.10000, 0.90000, 1.10000, 0.90000
78286,'34031124200 ',  69.0000,1,  23,   1,   1,0.99028349, -63.602756, 1.10000, 0.90000, 1.10000, 0.90000
78287,'34031124321 ',  69.0000,1,  23,   1,   1,0.98971123, -63.484129, 1.10000, 0.90000, 1.10000, 0.90000
78288,'34031124402 ',  69.0000,1,  23,   1,   1,0.98636293, -63.191647, 1.10000, 0.90000, 1.10000, 0.90000
78289,'34031124500 ',  69.0000,1,  23,   1,   1,0.98962045, -63.571856, 1.10000, 0.90000, 1.10000, 0.90000
78290,'34031124601 ',  69.0000,1,  23,   1,   1,0.99131125, -63.768893, 1.10000, 0.90000, 1.10000, 0.90000
78291,'34031124900 ',  69.0000,1,  23,   1,   1,0.99044913, -63.770792, 1.10000, 0.90000, 1.10000, 0.90000
78292,'34031143400 ',  69.0000,1,  23,   1,   1,0.98758757, -64.235163, 1.10000, 0.90000, 1.10000, 0.90000
78293,'34031175302 ',  69.0000,1,  23,   1,   1,0.99024117, -63.745336, 1.10000, 0.90000, 1.10000, 0.90000
78294,'34031175500 ',  69.0000,1,  23,   1,   1,0.99012578, -63.675600, 1.10000, 0.90000, 1.10000, 0.90000
78295,'34031175704 ',  69.0000,1,  23,   1,   1,0.98875791, -63.605870, 1.10000, 0.90000, 1.10000, 0.90000
78296,'34031180202 ',  69.0000,1,  23,   1,   1,0.98890191, -64.142969, 1.10000, 0.90000, 1.10000, 0.90000
78297,'34031180800 ',  69.0000,1,  23,   1,   1,0.98818439, -64.235662, 1.10000, 0.90000, 1.10000, 0.90000
78298,'34031181900 ',  69.0000,1,  23,   1,   1,0.99135083, -63.601075, 1.10000, 0.90000, 1.10000, 0.90000
78299,'34031182200 ',  69.0000,1,  23,   1,   1,0.99072766, -63.737720, 1.10000, 0.90000, 1.10000, 0.90000
78300,'34031182302 ',  69.0000,1,  23,   1,   1,0.98970133, -64.090800, 1.10000, 0.90000, 1.10000, 0.90000
78301,'34031183200 ',  69.0000,1,  23,   1,   1,0.98911834, -64.119275, 1.10000, 0.90000, 1.10000, 0.90000
78302,'34031196401 ',  69.0000,1,  23,   1,   1,0.98262417, -64.237437, 1.10000, 0.90000, 1.10000, 0.90000
78303,'34031196402 ',  69.0000,1,  23,   1,   1,0.97985637, -64.958528, 1.10000, 0.90000, 1.10000, 0.90000
78304,'34031223802 ', 230.0000,1,  23,   1,   1,0.99899757, -62.408019, 1.10000, 0.90000, 1.10000, 0.90000
78305,'34031223802 ', 138.0000,1,  23,   1,   1,0.99273163, -63.423081, 1.10000, 0.90000, 1.10000, 0.90000
78306,'34031223802 ',  69.0000,1,  23,   1,   1,0.99076682, -63.729879, 1.10000, 0.90000, 1.10000, 0.90000
78307,'34031246001 ',  69.0000,1,  23,   1,   1,0.98305964, -64.650466, 1.10000, 0.90000, 1.10000, 0.90000
78308,'34031246101 ',  69.0000,1,  23,   1,   1,0.98883641, -63.885689, 1.10000, 0.90000, 1.10000, 0.90000
78309,'34031246202 ',  69.0000,1,  23,   1,   1,0.98421109, -63.953554, 1.10000, 0.90000, 1.10000, 0.90000
78310,'34031246300 ',  69.0000,1,  23,   1,   1,0.98428875, -64.040407, 1.10000, 0.90000, 1.10000, 0.90000
78311,'34031256803 ',  69.0000,1,  23,   1,   1,0.97428298, -65.694153, 1.10000, 0.90000, 1.10000, 0.90000
78312,'34031264102 ', 138.0000,1,  23,   1,   1,0.99496007, -63.170446, 1.10000, 0.90000, 1.10000, 0.90000
78313,'34031264102 ',  69.0000,1,  23,   1,   1,0.99302632, -63.342409, 1.10000, 0.90000, 1.10000, 0.90000
78314,'34033020700 ',  69.0000,1,  23,   1,   1,0.99645585, -57.189847, 1.10000, 0.90000, 1.10000, 0.90000
78315,'34033020900 ',  69.0000,1,  23,   1,   1,0.99238414, -57.156888, 1.10000, 0.90000, 1.10000, 0.90000
78316,'34033021202 ',  69.0000,1,  23,   1,   1,1.00994432, -54.915913, 1.10000, 0.90000, 1.10000, 0.90000
78317,'34033021600 ',  69.0000,1,  23,   1,   1,1.00751770, -55.693038, 1.10000, 0.90000, 1.10000, 0.90000
78318,'34033021900 ',  69.0000,1,  23,   1,   1,1.00862920, -55.219522, 1.10000, 0.90000, 1.10000, 0.90000
78319,'34033022202 ',  69.0000,1,  23,   1,   1,1.00968552, -55.067809, 1.10000, 0.90000, 1.10000, 0.90000
78320,'34035050100 ',  69.0000,1,  23,   1,   1,0.97096443, -62.470379, 1.10000, 0.90000, 1.10000, 0.90000
78321,'34035050600 ',  69.0000,1,  23,   1,   1,0.97163212, -62.450100, 1.10000, 0.90000, 1.10000, 0.90000
78322,'34035050802 ',  69.0000,1,  23,   1,   1,0.97428155, -62.333700, 1.10000, 0.90000, 1.10000, 0.90000
78323,'34035051000 ',  69.0000,1,  23,   1,   1,0.97203112, -62.414781, 1.10000, 0.90000, 1.10000, 0.90000
78324,'34035051200 ',  69.0000,1,  23,   1,   1,0.97464293, -62.193790, 1.10000, 0.90000, 1.10000, 0.90000
78325,'34035052100 ',  69.0000,1,  23,   1,   1,0.97755277, -61.874875, 1.10000, 0.90000, 1.10000, 0.90000
78326,'34035052601 ',  69.0000,1,  23,   1,   1,0.97853982, -62.016601, 1.10000, 0.90000, 1.10000, 0.90000
78327,'34035052800 ',  69.0000,1,  23,   1,   1,0.98195940, -61.745648, 1.10000, 0.90000, 1.10000, 0.90000
78328,'34035053300 ',  69.0000,1,  23,   1,   1,0.98304832, -61.088392, 1.10000, 0.90000, 1.10000, 0.90000
78329,'34035053501 ',  69.0000,1,  23,   1,   1,0.96865380, -62.585918, 1.10000, 0.90000, 1.10000, 0.90000
78330,'34035053602 ',  69.0000,1,  23,   1,   1,0.96866363, -62.737029, 1.10000, 0.90000, 1.10000, 0.90000
78331,'34035053705 ',  69.0000,1,  23,   1,   1,0.97466493, -62.225660, 1.10000, 0.90000, 1.10000, 0.90000
78332,'34035053706 ',  69.0000,1,  23,   1,   1,0.97298747, -62.373096, 1.10000, 0.90000, 1.10000, 0.90000
78333,'34035053803 ',  69.0000,1,  23,   1,   1,0.97475797, -61.925999, 1.10000, 0.90000, 1.10000, 0.90000
78334,'34035053804 ',  69.0000,1,  23,   1,   1,0.97187179, -62.395520, 1.10000, 0.90000, 1.10000, 0.90000
78335,'34035053805 ',  69.0000,1,  23,   1,   1,0.97216773, -62.378834, 1.10000, 0.90000, 1.10000, 0.90000
78336,'34035054100 ',  69.0000,1,  23,   1,   1,0.97816449, -62.013507, 1.10000, 0.90000, 1.10000, 0.90000
78337,'34035054202 ',  69.0000,1,  23,   1,   1,0.97574323, -62.138001, 1.10000, 0.90000, 1.10000, 0.90000
78338,'34037371100 ',  69.0000,1,  23,   1,   1,0.96803921, -67.548617, 1.10000, 0.90000, 1.10000, 0.90000
78339,'34037371600 ',  69.0000,1,  23,   1,   1,0.97172976, -66.363532, 1.10000, 0.90000, 1.10000, 0.90000
78340,'34037371800 ',  69.0000,1,  23,   1,   1,0.96792042, -67.529725, 1.10000, 0.90000, 1.10000, 0.90000
78341,'34037371900 ',  69.0000,1,  23,   1,   1,0.96608448, -67.447934, 1.10000, 0.90000, 1.10000, 0.90000
78342,'34037372300 ',  69.0000,1,  23,   1,   1,0.96704620, -66.247685, 1.10000, 0.90000, 1.10000, 0.90000
78343,'34037372500 ',  69.0000,1,  23,   1,   1,0.97083259, -66.265840, 1.10000, 0.90000, 1.10000, 0.90000
78344,'34037373200 ',  69.0000,1,  23,   1,   1,0.97470081, -65.253544, 1.10000, 0.90000, 1.10000, 0.90000
78345,'34037373400 ',  69.0000,1,  23,   1,   1,0.97459769, -64.267681, 1.10000, 0.90000, 1.10000, 0.90000
78346,'34037373700 ',  69.0000,1,  23,   1,   1,0.97074628, -65.610674, 1.10000, 0.90000, 1.10000, 0.90000
78347,'34037373800 ',  69.0000,1,  23,   1,   1,0.97045827, -65.215896, 1.10000, 0.90000, 1.10000, 0.90000
78348,'34037374200 ',  69.0000,1,  23,   1,   1,0.98605740, -62.320401, 1.10000, 0.90000, 1.10000, 0.90000
78349,'34037374300 ',  69.0000,1,  23,   1,   1,0.98940420, -61.545947, 1.10000, 0.90000, 1.10000, 0.90000
78350,'34037374500 ',  69.0000,1,  23,   1,   1,0.98203868, -62.749091, 1.10000, 0.90000, 1.10000, 0.90000
78351,'34037374700 ',  69.0000,1,  23,   1,   1,0.98023248, -62.624638, 1.10000, 0.90000, 1.10000, 0.90000
78352,'34039030500 ',  69.0000,1,  23,   1,   1,0.99543411, -61.296167, 1.10000, 0.90000, 1.10000, 0.90000
78353,'34039030702 ',  69.0000,1,  23,   1,   1,0.99209452, -61.214129, 1.10000, 0.90000, 1.10000, 0.90000
78354,'34039030802 ',  69.0000,1,  23,   1,   1,0.99205357, -61.337851, 1.10000, 0.90000, 1.10000, 0.90000
78355,'34039031601 ',  69.0000,1,  23,   1,   1,0.99134040, -61.414664, 1.10000, 0.90000, 1.10000, 0.90000
78356,'34039031903 ',  69.0000,1,  23,   1,   1,0.99247414, -61.281980, 1.10000, 0.90000, 1.10000, 0.90000
78357,'34039032100 ',  69.0000,1,  23,   1,   1,0.98903495, -61.407588, 1.10000, 0.90000, 1.10000, 0.90000
78358,'34039032300 ',  69.0000,1,  23,   1,   1,0.98607028, -61.789067, 1.10000, 0.90000, 1.10000, 0.90000
78359,'34039032600 ',  69.0000,1,  23,   1,   1,0.98889422, -61.513503, 1.10000, 0.90000, 1.10000, 0.90000
78360,'34039032700 ',  69.0000,1,  23,   1,   1,0.97945195, -62.402043, 1.10000, 0.90000, 1.10000, 0.90000
78361,'34039032800 ',  69.0000,1,  23,   1,   1,0.98087633, -62.113809, 1.10000, 0.90000, 1.10000, 0.90000
78362,'34039033000 ',  69.0000,1,  23,   1,   1,0.98162955, -61.974896, 1.10000, 0.90000, 1.10000, 0.90000
78363,'34039033500 ',  69.0000,1,  23,   1,   1,0.98545843, -62.826737, 1.10000, 0.90000, 1.10000, 0.90000
78364,'34039033600 ',  69.0000,1,  23,   1,   1,0.99156773, -61.321753, 1.10000, 0.90000, 1.10000, 0.90000
78365,'34039034000 ',  69.0000,1,  23,   1,   1,0.98822010, -61.417730, 1.10000, 0.90000, 1.10000, 0.90000
78366,'34039034300 ',  69.0000,1,  23,   1,   1,0.99629492, -60.795835, 1.10000, 0.90000, 1.10000, 0.90000
78367,'34039034800 ',  69.0000,1,  23,   1,   1,0.98981935, -61.123581, 1.10000, 0.90000, 1.10000, 0.90000
78368,'34039035200 ',  69.0000,1,  23,   1,   1,0.99254620, -61.187813, 1.10000, 0.90000, 1.10000, 0.90000
78369,'34039035300 ',  69.0000,1,  23,   1,   1,0.99903101, -60.631514, 1.10000, 0.90000, 1.10000, 0.90000
78370,'34039035400 ', 138.0000,1,  23,   1,   1,1.00084126, -60.373114, 1.10000, 0.90000, 1.10000, 0.90000
78371,'34039035400 ',  69.0000,1,  23,   1,   1,1.00269365, -60.340787, 1.10000, 0.90000, 1.10000, 0.90000
78372,'34039035500 ',  69.0000,1,  23,   1,   1,0.99194652, -60.878002, 1.10000, 0.90000, 1.10000, 0.90000
78373,'34039035800 ',  69.0000,1,  23,   1,   1,0.99745500, -60.377916, 1.10000, 0.90000, 1.10000, 0.90000
78374,'34039035900 ',  69.0000,1,  23,   1,   1,0.99528998, -60.527948, 1.10000, 0.90000, 1.10000, 0.90000
78375,'34039036600 ',  69.0000,1,  23,   1,   1,0.98432463, -61.541288, 1.10000, 0.90000, 1.10000, 0.90000
78376,'34039037100 ',  69.0000,1,  23,   1,   1,0.98343372, -61.680508, 1.10000, 0.90000, 1.10000, 0.90000
78377,'34039037601 ',  69.0000,1,  23,   1,   1,0.98038971, -62.041559, 1.10000, 0.90000, 1.10000, 0.90000
78378,'34039037800 ',  69.0000,1,  23,   1,   1,0.97819668, -62.225257, 1.10000, 0.90000, 1.10000, 0.90000
78379,'34039038102 ',  69.0000,1,  23,   1,   1,0.97646540, -62.259688, 1.10000, 0.90000, 1.10000, 0.90000
78380,'34039038201 ',  69.0000,1,  23,   1,   1,0.97811562, -62.144476, 1.10000, 0.90000, 1.10000, 0.90000
78381,'34039038202 ',  69.0000,1,  23,   1,   1,0.97824001, -61.866808, 1.10000, 0.90000, 1.10000, 0.90000
78382,'34039038300 ',  69.0000,1,  23,   1,   1,0.97957516, -62.068914, 1.10000, 0.90000, 1.10000, 0.90000
78383,'34039038400 ',  69.0000,1,  23,   1,   1,0.97950608, -62.048136, 1.10000, 0.90000, 1.10000, 0.90000
78384,'34039038500 ',  69.0000,1,  23,   1,   1,0.98361444, -61.590104, 1.10000, 0.90000, 1.10000, 0.90000
78385,'34039038601 ',  69.0000,1,  23,   1,   1,0.98754519, -61.237140, 1.10000, 0.90000, 1.10000, 0.90000
78386,'34039039000 ',  69.0000,1,  23,   1,   1,0.98288256, -61.445167, 1.10000, 0.90000, 1.10000, 0.90000
78387,'34039039200 ',  69.0000,1,  23,   1,   1,0.98262548, -61.649458, 1.10000, 0.90000, 1.10000, 0.90000
78388,'34039039500 ',  69.0000,1,  23,   1,   1,0.98197603, -61.441711, 1.10000, 0.90000, 1.10000, 0.90000
78389,'34039039700 ', 138.0000,1,  23,   1,   1,0.98816311, -61.174985, 1.10000, 0.90000, 1.10000, 0.90000
78390,'34039039700 ',  69.0000,1,  23,   1,   1,0.98821133, -61.163675, 1.10000, 0.90000, 1.10000, 0.90000
78391,'34039039800 ',  69.0000,1,  23,   1,   1,0.99482948, -61.352844, 1.10000, 0.90000, 1.10000, 0.90000
78392,'34041030600 ',  69.0000,1,  23,   1,   1,0.99667233, -61.430913, 1.10000, 0.90000, 1.10000, 0.90000
78393,'34041030700 ',  69.0000,1,  23,   1,   1,0.99858195, -61.271394, 1.10000, 0.90000, 1.10000, 0.90000
78394,'34041031101 ',  69.0000,1,  23,   1,   1,0.97078854, -65.463989, 1.10000, 0.90000, 1.10000, 0.90000
78395,'34041031302 ',  69.0000,1,  23,   1,   1,0.98906916, -63.292016, 1.10000, 0.90000, 1.10000, 0.90000
78396,'34041031401 ', 138.0000,1,  23,   1,   1,0.99846971, -60.655003, 1.10000, 0.90000, 1.10000, 0.90000
78397,'34041031401 ',  69.0000,1,  23,   1,   1,0.99854523, -60.543316, 1.10000, 0.90000, 1.10000, 0.90000
78398,'34041031402 ', 138.0000,1,  23,   1,   1,1.00123513, -60.084027, 1.10000, 0.90000, 1.10000, 0.90000
78399,'34041031500 ', 138.0000,1,  23,   1,   1,1.00984836, -59.272908, 1.10000, 0.90000, 1.10000, 0.90000
78400,'34041031601 ', 138.0000,1,  23,   1,   1,1.01552081, -58.726247, 1.10000, 0.90000, 1.10000, 0.90000
78401,'34041031800 ', 138.0000,1,  23,   1,   1,1.00784767, -59.938981, 1.10000, 0.90000, 1.10000, 0.90000
78402,'34041031900 ',  69.0000,1,  23,   1,   1,1.00184810, -59.945715, 1.10000, 0.90000, 1.10000, 0.90000
78403,'34041032000 ', 138.0000,1,  23,   1,   1,1.00976372, -59.282627, 1.10000, 0.90000, 1.10000, 0.90000
78404,'34041032101 ',  69.0000,1,  23,   1,   1,0.99796772, -60.570862, 1.10000, 0.90000, 1.10000, 0.90000
78405,'34041032200 ',  69.0000,1,  23,   1,   1,1.00027180, -60.920185, 1.10000, 0.90000, 1.10000, 0.90000
78406,'34041032300 ',  69.0000,1,  23,   1,   1,0.99885064, -61.020814, 1.10000, 0.90000, 1.10000, 0.90000
78407,'42001030101 ',  69.0000,1,  29,   1,   1,0.98808295, -61.023656, 1.10000, 0.90000, 1.10000, 0.90000
78408,'42001030800 ',  69.0000,1,  29,   1,   1,0.99125189, -60.474345, 1.10000, 0.90000, 1.10000, 0.90000
78409,'42001030900 ',  69.0000,1,  29,   1,   1,0.99047244, -60.398461, 1.10000, 0.90000, 1.10000, 0.90000
78410,'42001031201 ',  69.0000,1,  29,   1,   1,0.98913479, -59.474357, 1.10000, 0.90000, 1.10000, 0.90000
78411,'42001031300 ',  69.0000,1,  29,   1,   1,0.97910005, -60.253859, 1.10000, 0.90000, 1.10000, 0.90000
78412,'42001031502 ',  69.0000,1,  29,   1,   1,0.99157286, -59.603796, 1.10000, 0.90000, 1.10000, 0.90000
78413,'42001031700 ',  69.0000,1,  29,   1,   1,0.98904973, -59.392258, 1.10000, 0.90000, 1.10000, 0.90000
78414,'42003010300 ', 138.0000,1,  29,   1,   1,0.97843933, -61.762061, 1.10000, 0.90000, 1.10000, 0.90000
78415,'42003010300 ',  69.0000,1,  29,   1,   1,0.98151469, -61.249564, 1.10000, 0.90000, 1.10000, 0.90000
78416,'42003020100 ', 230.0000,1,  29,   1,   1,0.98931104, -59.997454, 1.10000, 0.90000, 1.10000, 0.90000
78417,'42003020100 ', 138.0000,1,  29,   1,   1,0.98199540, -61.296331, 1.10000, 0.90000, 1.10000, 0.90000
78418,'42003020300 ',  69.0000,1,  29,   1,   1,0.96643448, -63.704102, 1.10000, 0.90000, 1.10000, 0.90000
78419,'42003040500 ',  69.0000,1,  29,   1,   1,0.96725655, -63.667677, 1.10000, 0.90000, 1.10000, 0.90000
78420,'42003040600 ',  69.0000,1,  29,   1,   1,0.96775788, -63.636633, 1.10000, 0.90000, 1.10000, 0.90000
78421,'42003051000 ',  69.0000,1,  29,   1,   1,0.96683395, -63.654050, 1.10000, 0.90000, 1.10000, 0.90000
78422,'42003060300 ',  69.0000,1,  29,   1,   1,0.96863681, -63.543579, 1.10000, 0.90000, 1.10000, 0.90000
78423,'42003070900 ',  69.0000,1,  29,   1,   1,0.96457064, -63.873395, 1.10000, 0.90000, 1.10000, 0.90000
78424,'42003090300 ',  69.0000,1,  29,   1,   1,0.96866548, -63.447861, 1.10000, 0.90000, 1.10000, 0.90000
78425,'42003110200 ',  69.0000,1,  29,   1,   1,0.96929598, -63.429057, 1.10000, 0.90000, 1.10000, 0.90000
78426,'42003111300 ',  69.0000,1,  29,   1,   1,0.96869123, -63.468563, 1.10000, 0.90000, 1.10000, 0.90000
78427,'42003111500 ',  69.0000,1,  29,   1,   1,0.96082604, -64.202446, 1.10000, 0.90000, 1.10000, 0.90000
78428,'42003140500 ',  69.0000,1,  29,   1,   1,0.96080220, -64.498200, 1.10000, 0.90000, 1.10000, 0.90000
78429,'42003141400 ',  69.0000,1,  29,   1,   1,0.96227217, -64.230648, 1.10000, 0.90000, 1.10000, 0.90000
78430,'42003151700 ',  69.0000,1,  29,   1,   1,0.96566188, -63.909984, 1.10000, 0.90000, 1.10000, 0.90000
78431,'42003170200 ',  69.0000,1,  29,   1,   1,0.96442509, -63.699697, 1.10000, 0.90000, 1.10000, 0.90000
78432,'42003190300 ',  69.0000,1,  29,   1,   1,0.97485864, -62.318175, 1.10000, 0.90000, 1.10000, 0.90000
78433,'42003191500 ',  69.0000,1,  29,   1,   1,0.96504247, -63.419345, 1.10000, 0.90000, 1.10000, 0.90000
78434,'42003210700 ',  69.0000,1,  29,   1,   1,0.97698742, -62.057084, 1.10000, 0.90000, 1.10000, 0.90000
78435,'42003240600 ',  69.0000,1,  29,   1,   1,0.97435331, -62.834243, 1.10000, 0.90000, 1.10000, 0.90000
78436,'42003241200 ',  69.0000,1,  29,   1,   1,0.97365057, -62.874794, 1.10000, 0.90000, 1.10000, 0.90000
78437,'42003261400 ',  69.0000,1,  29,   1,   1,0.97699332, -62.047781, 1.10000, 0.90000, 1.10000, 0.90000
78438,'42003261500 ',  69.0000,1,  29,   1,   1,0.97685879, -62.024545, 1.10000, 0.90000, 1.10000, 0.90000
78439,'42003262000 ',  69.0000,1,  29,   1,   1,0.97603226, -62.105469, 1.10000, 0.90000, 1.10000, 0.90000
78440,'42003271500 ',  69.0000,1,  29,   1,   1,0.97755635, -61.993727, 1.10000, 0.90000, 1.10000, 0.90000
78441,'42003310300 ',  69.0000,1,  29,   1,   1,0.96671432, -63.796678, 1.10000, 0.90000, 1.10000, 0.90000
78442,'42003401100 ',  69.0000,1,  29,   1,   1,0.99307382, -61.191740, 1.10000, 0.90000, 1.10000, 0.90000
78443,'42003401200 ',  69.0000,1,  29,   1,   1,0.99120504, -61.563705, 1.10000, 0.90000, 1.10000, 0.90000
78444,'42003402000 ',  69.0000,1,  29,   1,   1,0.98355603, -62.610158, 1.10000, 0.90000, 1.10000, 0.90000
78445,'42003403500 ',  69.0000,1,  29,   1,   1,0.99050033, -61.829311, 1.10000, 0.90000, 1.10000, 0.90000
78446,'42003408001 ',  69.0000,1,  29,   1,   1,0.97146022, -63.340142, 1.10000, 0.90000, 1.10000, 0.90000
78447,'42003411000 ',  69.0000,1,  29,   1,   1,0.98067987, -61.753011, 1.10000, 0.90000, 1.10000, 0.90000
78448,'42003413300 ',  69.0000,1,  29,   1,   1,0.97082007, -62.899786, 1.10000, 0.90000, 1.10000, 0.90000
78449,'42003413500 ',  69.0000,1,  29,   1,   1,0.96586126, -63.773025, 1.10000, 0.90000, 1.10000, 0.90000
78450,'42003415001 ',  69.0000,1,  29,   1,   1,0.96737134, -64.344296, 1.10000, 0.90000, 1.10000, 0.90000
78451,'42003417200 ', 230.0000,1,  29,   1,   1,1.00692308, -59.695976, 1.10000, 0.90000, 1.10000, 0.90000
78452,'42003417200 ', 138.0000,1,  29,   1,   1,0.99739879, -61.063442, 1.10000, 0.90000, 1.10000, 0.90000
78453,'42003421100 ', 138.0000,1,  29,   1,   1,0.98709571, -61.806942, 1.10000, 0.90000, 1.10000, 0.90000
78454,'42003421100 ',  69.0000,1,  29,   1,   1,0.98268563, -62.376190, 1.10000, 0.90000, 1.10000, 0.90000
78455,'42003424000 ', 138.0000,1,  29,   1,   1,0.98156971, -61.850156, 1.10000, 0.90000, 1.10000, 0.90000
78456,'42003424000 ',  69.0000,1,  29,   1,   1,0.98141330, -62.150794, 1.10000, 0.90000, 1.10000, 0.90000
78457,'42003426400 ',  69.0000,1,  29,   1,   1,0.97160345, -62.834250, 1.10000, 0.90000, 1.10000, 0.90000
78458,'42003426700 ',  69.0000,1,  29,   1,   1,0.97742575, -62.408490, 1.10000, 0.90000, 1.10000, 0.90000
78459,'42003427000 ',  69.0000,1,  29,   1,   1,0.97169966, -63.069386, 1.10000, 0.90000, 1.10000, 0.90000
78460,'42003428200 ',  69.0000,1,  29,   1,   1,0.97629362, -62.096959, 1.10000, 0.90000, 1.10000, 0.90000
78461,'42003429202 ',  69.0000,1,  29,   1,   1,0.96560174, -63.980342, 1.10000, 0.90000, 1.10000, 0.90000
78462,'42003429400 ',  69.0000,1,  29,   1,   1,0.96802294, -63.366861, 1.10000, 0.90000, 1.10000, 0.90000
78463,'42003429500 ',  69.0000,1,  29,   1,   1,0.97207570, -62.869023, 1.10000, 0.90000, 1.10000, 0.90000
78464,'42003430200 ',  69.0000,1,  29,   1,   1,0.97226292, -62.736210, 1.10000, 0.90000, 1.10000, 0.90000
78465,'42003431500 ',  69.0000,1,  29,   1,   1,0.97002280, -63.386532, 1.10000, 0.90000, 1.10000, 0.90000
78466,'42003432300 ',  69.0000,1,  29,   1,   1,0.98043245, -61.402588, 1.10000, 0.90000, 1.10000, 0.90000
78467,'42003435000 ',  69.0000,1,  29,   1,   1,0.98029315, -61.430325, 1.10000, 0.90000, 1.10000, 0.90000
78468,'42003446000 ',  69.0000,1,  29,   1,   1,0.98615265, -60.596468, 1.10000, 0.90000, 1.10000, 0.90000
78469,'42003448000 ',  69.0000,1,  29,   1,   1,0.98409718, -61.129968, 1.10000, 0.90000, 1.10000, 0.90000
78470,'42003450800 ',  69.0000,1,  29,   1,   1,0.97871435, -61.907312, 1.10000, 0.90000, 1.10000, 0.90000
78471,'42003451101 ', 138.0000,1,  29,   1,   1,0.99306262, -59.327932, 1.10000, 0.90000, 1.10000, 0.90000
78472,'42003451102 ', 138.0000,1,  29,   1,   1,0.98736012, -60.296541, 1.10000, 0.90000, 1.10000, 0.90000
78473,'42003451102 ',  69.0000,1,  29,   1,   1,0.98418850, -60.953400, 1.10000, 0.90000, 1.10000, 0.90000
78474,'42003452000 ',  69.0000,1,  29,   1,   1,0.97422880, -60.139959, 1.10000, 0.90000, 1.10000, 0.90000
78475,'42003453003 ',  69.0000,1,  29,   1,   1,0.96477062, -62.664363, 1.10000, 0.90000, 1.10000, 0.90000
78476,'42003458000 ',  69.0000,1,  29,   1,   1,0.96086389, -62.661843, 1.10000, 0.90000, 1.10000, 0.90000
78477,'42003461000 ', 345.0000,1,  29,   1,   1,1.00375652, -57.356063, 1.10000, 0.90000, 1.10000, 0.90000
78478,'42003461000 ', 138.0000,1,  29,   1,   1,0.98463625, -60.727902, 1.10000, 0.90000, 1.10000, 0.90000
78479,'42003461000 ',  69.0000,1,  29,   1,   1,0.98393875, -60.852922, 1.10000, 0.90000, 1.10000, 0.90000
78480,'42003465600 ',  69.0000,1,  29,   1,   1,0.96418238, -63.260891, 1.10000, 0.90000, 1.10000, 0.90000
78481,'42003469000 ',  69.0000,1,  29,   1,   1,0.96139210, -63.566590, 1.10000, 0.90000, 1.10000, 0.90000
78482,'42003473300 ',  69.0000,1,  29,   1,   1,0.95812708, -63.826089, 1.10000, 0.90000, 1.10000, 0.90000
78483,'42003474202 ',  69.0000,1,  29,   1,   1,0.96516418, -62.370999, 1.10000, 0.90000, 1.10000, 0.90000
78484,'42003474203 ',  69.0000,1,  29,   1,   1,0.96829605, -62.718656, 1.10000, 0.90000, 1.10000, 0.90000
78485,'42003475101 ',  69.0000,1,  29,   1,   1,0.96285731, -63.340668, 1.10000, 0.90000, 1.10000, 0.90000
78486,'42003475102 ',  69.0000,1,  29,   1,   1,0.97097397, -62.667703, 1.10000, 0.90000, 1.10000, 0.90000
78487,'42003475200 ',  69.0000,1,  29,   1,   1,0.96630234, -63.006562, 1.10000, 0.90000, 1.10000, 0.90000
78488,'42003475402 ',  69.0000,1,  29,   1,   1,0.97210413, -62.048116, 1.10000, 0.90000, 1.10000, 0.90000
78489,'42003476100 ',  69.0000,1,  29,   1,   1,0.96402788, -63.286334, 1.10000, 0.90000, 1.10000, 0.90000
78490,'42003476200 ',  69.0000,1,  29,   1,   1,0.96537191, -63.232819, 1.10000, 0.90000, 1.10000, 0.90000
78491,'42003480101 ',  69.0000,1,  29,   1,   1,0.96924287, -62.930795, 1.10000, 0.90000, 1.10000, 0.90000
78492,'42003484500 ',  69.0000,1,  29,   1,   1,0.96716952, -63.802949, 1.10000, 0.90000, 1.10000, 0.90000
78493,'42003488500 ', 138.0000,1,  29,   1,   1,0.97847295, -61.274337, 1.10000, 0.90000, 1.10000, 0.90000
78494,'42003488500 ',  69.0000,1,  29,   1,   1,0.97691959, -62.110735, 1.10000, 0.90000, 1.10000, 0.90000
78495,'42003489001 ',  69.0000,1,  29,   1,   1,0.97117460, -62.932058, 1.10000, 0.90000, 1.10000, 0.90000
78496,'42003490004 ',  69.0000,1,  29,   1,   1,0.97762448, -61.821292, 1.10000, 0.90000, 1.10000, 0.90000
78497,'42003491101 ',  69.0000,1,  29,   1,   1,0.97464234, -61.945779, 1.10000, 0.90000, 1.10000, 0.90000
78498,'42003492700 ',  69.0000,1,  29,   1,   1,0.97929049, -61.579558, 1.10000, 0.90000, 1.10000, 0.90000
78499,'42003495000 ', 138.0000,1,  29,   1,   1,0.99516690, -59.177783, 1.10000, 0.90000, 1.10000, 0.90000
78500,'42003496101 ',  69.0000,1,  29,   1,   1,0.97261292, -62.065499, 1.10000, 0.90000, 1.10000, 0.90000
78501,'42003496200 ',  69.0000,1,  29,   1,   1,0.97391480, -61.875175, 1.10000, 0.90000, 1.10000, 0.90000
78502,'42003499400 ',  69.0000,1,  29,   1,   1,0.97047907, -63.194112, 1.10000, 0.90000, 1.10000, 0.90000
78503,'42003520001 ',  69.0000,1,  29,   1,   1,0.96646833, -64.235825, 1.10000, 0.90000, 1.10000, 0.90000
78504,'42003521301 ',  69.0000,1,  29,   1,   1,0.96724451, -63.975848, 1.10000, 0.90000, 1.10000, 0.90000
78505,'42003521302 ',  69.0000,1,  29,   1,   1,0.96557546, -64.334044, 1.10000, 0.90000, 1.10000, 0.90000
78506,'42003521500 ',  69.0000,1,  29,   1,   1,0.97230685, -63.600379, 1.10000, 0.90000, 1.10000, 0.90000
78507,'42003523300 ',  69.0000,1,  29,   1,   1,0.96462411, -64.655431, 1.10000, 0.90000, 1.10000, 0.90000
78508,'42003523501 ',  69.0000,1,  29,   1,   1,0.97404540, -63.702914, 1.10000, 0.90000, 1.10000, 0.90000
78509,'42003523702 ',  69.0000,1,  29,   1,   1,0.97481483, -63.728377, 1.10000, 0.90000, 1.10000, 0.90000
78510,'42003525300 ',  69.0000,1,  29,   1,   1,0.98112375, -62.866967, 1.10000, 0.90000, 1.10000, 0.90000
78511,'42003526201 ',  69.0000,1,  29,   1,   1,0.97671896, -63.691268, 1.10000, 0.90000, 1.10000, 0.90000
78512,'42003552400 ',  69.0000,1,  29,   1,   1,0.96572906, -63.627215, 1.10000, 0.90000, 1.10000, 0.90000
78513,'42003562500 ',  69.0000,1,  29,   1,   1,0.96732962, -63.141984, 1.10000, 0.90000, 1.10000, 0.90000
78514,'42003562600 ',  69.0000,1,  29,   1,   1,0.97347862, -62.419733, 1.10000, 0.90000, 1.10000, 0.90000
78515,'42003562700 ',  69.0000,1,  29,   1,   1,0.97496492, -62.373144, 1.10000, 0.90000, 1.10000, 0.90000
78516,'42003564500 ', 230.0000,1,  29,   1,   1,0.99525583, -58.614566, 1.10000, 0.90000, 1.10000, 0.90000
78517,'42003564500 ', 138.0000,1,  29,   1,   1,0.99205178, -59.655343, 1.10000, 0.90000, 1.10000, 0.90000
78518,'42003980800 ',  69.0000,1,  29,   1,   1,0.96692818, -63.713637, 1.10000, 0.90000, 1.10000, 0.90000
78519,'42005950200 ',  69.0000,1,  29,   1,   1,1.01047754, -65.975215, 1.10000, 0.90000, 1.10000, 0.90000
78520,'42005951000 ', 138.0000,1,  29,   1,   1,1.00650024, -61.720185, 1.10000, 0.90000, 1.10000, 0.90000
78521,'42005951000 ',  69.0000,1,  29,   1,   1,1.00569808, -61.369584, 1.10000, 0.90000, 1.10000, 0.90000
78522,'42005951200 ',  69.0000,1,  29,   1,   1,0.98853821, -62.935016, 1.10000, 0.90000, 1.10000, 0.90000
78523,'42005951300 ',  69.0000,1,  29,   1,   1,0.99684644, -60.727164, 1.10000, 0.90000, 1.10000, 0.90000
78524,'42005951600 ', 230.0000,1,  29,   1,   1,1.01421630, -58.426674, 1.10000, 0.90000, 1.10000, 0.90000
78525,'42005951700 ', 230.0000,1,  29,   1,   1,1.01563907, -58.298888, 1.10000, 0.90000, 1.10000, 0.90000
78526,'42005951700 ', 138.0000,1,  29,   1,   1,1.01480210, -58.089748, 1.10000, 0.90000, 1.10000, 0.90000
78527,'42005951700 ',  69.0000,1,  29,   1,   1,1.01266885, -58.540069, 1.10000, 0.90000, 1.10000, 0.90000
78528,'42005951900 ',  69.0000,1,  29,   1,   1,0.98963404, -62.327525, 1.10000, 0.90000, 1.10000, 0.90000
78529,'42007600601 ',  69.0000,1,  29,   1,   1,0.97272062, -61.379256, 1.10000, 0.90000, 1.10000, 0.90000
78530,'42007601100 ',  69.0000,1,  29,   1,   1,0.97682971, -61.993850, 1.10000, 0.90000, 1.10000, 0.90000
78531,'42007601200 ',  69.0000,1,  29,   1,   1,0.98181552, -61.535701, 1.10000, 0.90000, 1.10000, 0.90000
78532,'42007601600 ',  69.0000,1,  29,   1,   1,0.98291093, -61.106622, 1.10000, 0.90000, 1.10000, 0.90000
78533,'42007602100 ',  69.0000,1,  29,   1,   1,0.99140465, -60.046973, 1.10000, 0.90000, 1.10000, 0.90000
78534,'42007602701 ', 138.0000,1,  29,   1,   1,0.99816644, -58.672329, 1.10000, 0.90000, 1.10000, 0.90000
78535,'42007603000 ', 138.0000,1,  29,   1,   1,1.00203478, -57.726573, 1.10000, 0.90000, 1.10000, 0.90000
78536,'42007603202 ', 138.0000,1,  29,   1,   1,0.99863005, -58.653348, 1.10000, 0.90000, 1.10000, 0.90000
78537,'42007603400 ', 138.0000,1,  29,   1,   1,0.99390125, -59.673027, 1.10000, 0.90000, 1.10000, 0.90000
78538,'42007603400 ',  69.0000,1,  29,   1,   1,0.99292654, -59.881887, 1.10000, 0.90000, 1.10000, 0.90000
78539,'42007603700 ',  69.0000,1,  29,   1,   1,0.98712313, -60.298460, 1.10000, 0.90000, 1.10000, 0.90000
78540,'42007603801 ',  69.0000,1,  29,   1,   1,0.99016052, -60.013198, 1.10000, 0.90000, 1.10000, 0.90000
78541,'42007603900 ',  69.0000,1,  29,   1,   1,0.98414230, -60.960115, 1.10000, 0.90000, 1.10000, 0.90000
78542,'42007604100 ',  69.0000,1,  29,   1,   1,0.99139911, -59.609151, 1.10000, 0.90000, 1.10000, 0.90000
78543,'42007604500 ',  69.0000,1,  29,   1,   1,0.99584001, -58.839252, 1.10000, 0.90000, 1.10000, 0.90000
78544,'42007604600 ', 138.0000,1,  29,   1,   1,0.99713790, -58.815968, 1.10000, 0.90000, 1.10000, 0.90000
78545,'42007604600 ',  69.0000,1,  29,   1,   1,0.99696189, -58.795266, 1.10000, 0.90000, 1.10000, 0.90000
78546,'42007604902 ',  69.0000,1,  29,   1,   1,0.99175107, -59.568805, 1.10000, 0.90000, 1.10000, 0.90000
78547,'42007605100 ',  69.0000,1,  29,   1,   1,0.97237557, -64.092644, 1.10000, 0.90000, 1.10000, 0.90000
78548,'42007605400 ',  69.0000,1,  29,   1,   1,0.99042881, -60.128157, 1.10000, 0.90000, 1.10000, 0.90000
78549,'42007605500 ', 230.0000,1,  29,   1,   1,1.00348389, -57.620418, 1.10000, 0.90000, 1.10000, 0.90000
78550,'42007605500 ', 138.0000,1,  29,   1,   1,1.00119126, -58.349227, 1.10000, 0.90000, 1.10000, 0.90000
78551,'42007605600 ',  69.0000,1,  29,   1,   1,0.98991948, -60.171132, 1.10000, 0.90000, 1.10000, 0.90000
78552,'42007605700 ', 138.0000,1,  29,   1,   1,0.99599749, -58.970077, 1.10000, 0.90000, 1.10000, 0.90000
78553,'42009960100 ',  69.0000,1,  29,   1,   1,0.98948985, -61.439519, 1.10000, 0.90000, 1.10000, 0.90000
78554,'42009960300 ',  69.0000,1,  29,   1,   1,0.99108368, -60.925998, 1.10000, 0.90000, 1.10000, 0.90000
78555,'42011000100 ',  69.0000,1,  29,   1,   1,0.99262786, -63.886605, 1.10000, 0.90000, 1.10000, 0.90000
78556,'42011000500 ',  69.0000,1,  29,   1,   1,0.99272716, -63.827346, 1.10000, 0.90000, 1.10000, 0.90000
78557,'42011002500 ',  69.0000,1,  29,   1,   1,0.99324387, -63.833534, 1.10000, 0.90000, 1.10000, 0.90000
78558,'42011002600 ',  69.0000,1,  29,   1,   1,0.99309188, -63.968041, 1.10000, 0.90000, 1.10000, 0.90000
78559,'42011002900 ',  69.0000,1,  29,   1,   1,0.99507004, -63.800182, 1.10000, 0.90000, 1.10000, 0.90000
78560,'42011010201 ',  69.0000,1,  29,   1,   1,0.99885255, -62.989739, 1.10000, 0.90000, 1.10000, 0.90000
78561,'42011010202 ',  69.0000,1,  29,   1,   1,0.99284846, -63.760813, 1.10000, 0.90000, 1.10000, 0.90000
78562,'42011010302 ',  69.0000,1,  29,   1,   1,0.99878204, -63.069687, 1.10000, 0.90000, 1.10000, 0.90000
78563,'42011010304 ',  69.0000,1,  29,   1,   1,0.99960619, -63.194427, 1.10000, 0.90000, 1.10000, 0.90000
78564,'42011010400 ',  69.0000,1,  29,   1,   1,0.99171633, -64.250264, 1.10000, 0.90000, 1.10000, 0.90000
78565,'42011010802 ', 138.0000,1,  29,   1,   1,0.99995518, -62.794464, 1.10000, 0.90000, 1.10000, 0.90000
78566,'42011010802 ',  69.0000,1,  29,   1,   1,0.99938375, -62.872800, 1.10000, 0.90000, 1.10000, 0.90000
78567,'42011010902 ',  69.0000,1,  29,   1,   1,0.99047911, -64.231488, 1.10000, 0.90000, 1.10000, 0.90000
78568,'42011010905 ',  69.0000,1,  29,   1,   1,0.99206161, -64.020121, 1.10000, 0.90000, 1.10000, 0.90000
78569,'42011011400 ',  69.0000,1,  29,   1,   1,0.99188238, -64.380824, 1.10000, 0.90000, 1.10000, 0.90000
78570,'42011011603 ',  69.0000,1,  29,   1,   1,0.98229373, -66.635373, 1.10000, 0.90000, 1.10000, 0.90000
78571,'42011011703 ',  69.0000,1,  29,   1,   1,0.96358210, -64.970481, 1.10000, 0.90000, 1.10000, 0.90000
78572,'42011011903 ',  69.0000,1,  29,   1,   1,0.99191493, -63.994289, 1.10000, 0.90000, 1.10000, 0.90000
78573,'42011011904 ',  69.0000,1,  29,   1,   1,0.99274188, -63.994057, 1.10000, 0.90000, 1.10000, 0.90000
78574,'42011012001 ',  69.0000,1,  29,   1,   1,0.99484342, -63.696118, 1.10000, 0.90000, 1.10000, 0.90000
78575,'42011012002 ',  69.0000,1,  29,   1,   1,0.98234999, -65.782228, 1.10000, 0.90000, 1.10000, 0.90000
78576,'42011012101 ',  69.0000,1,  29,   1,   1,0.99586880, -63.637255, 1.10000, 0.90000, 1.10000, 0.90000
78577,'42011012104 ',  69.0000,1,  29,   1,   1,0.99387586, -63.721212, 1.10000, 0.90000, 1.10000, 0.90000
78578,'42011012800 ',  69.0000,1,  29,   1,   1,0.99082494, -64.130046, 1.10000, 0.90000, 1.10000, 0.90000
78579,'42011012900 ',  69.0000,1,  29,   1,   1,0.99619949, -63.411565, 1.10000, 0.90000, 1.10000, 0.90000
78580,'42011013100 ',  69.0000,1,  29,   1,   1,0.97963250, -64.999543, 1.10000, 0.90000, 1.10000, 0.90000
78581,'42011013200 ',  69.0000,1,  29,   1,   1,0.98598039, -64.076771, 1.10000, 0.90000, 1.10000, 0.90000
78582,'42011013402 ',  69.0000,1,  29,   1,   1,0.98984903, -63.863601, 1.10000, 0.90000, 1.10000, 0.90000
78583,'42011013500 ', 138.0000,1,  29,   1,   1,1.00424218, -62.197881, 1.10000, 0.90000, 1.10000, 0.90000
78584,'42011013701 ',  69.0000,1,  29,   1,   1,0.98746067, -64.308130, 1.10000, 0.90000, 1.10000, 0.90000
78585,'42011013702 ',  69.0000,1,  29,   1,   1,0.98335034, -65.078418, 1.10000, 0.90000, 1.10000, 0.90000
78586,'42011013800 ',  69.0000,1,  29,   1,   1,0.98755568, -64.331728, 1.10000, 0.90000, 1.10000, 0.90000
78587,'42011014200 ',  69.0000,1,  29,   1,   1,0.98801601, -64.056137, 1.10000, 0.90000, 1.10000, 0.90000
78588,'42013010102 ',  69.0000,1,  29,   1,   1,0.96317303, -67.789723, 1.10000, 0.90000, 1.10000, 0.90000
78589,'42013010103 ',  69.0000,1,  29,   1,   1,0.97586149, -65.547509, 1.10000, 0.90000, 1.10000, 0.90000
78590,'42013010500 ',  69.0000,1,  29,   1,   1,0.98620778, -63.700004, 1.10000, 0.90000, 1.10000, 0.90000
78591,'42013010800 ', 138.0000,1,  29,   1,   1,0.99140388, -62.560804, 1.10000, 0.90000, 1.10000, 0.90000
78592,'42013010900 ', 138.0000,1,  29,   1,   1,0.99410039, -62.085019, 1.10000, 0.90000, 1.10000, 0.90000
78593,'42013011002 ',  69.0000,1,  29,   1,   1,0.98128527, -64.649851, 1.10000, 0.90000, 1.10000, 0.90000
78594,'42013011500 ',  69.0000,1,  29,   1,   1,0.98379409, -64.343401, 1.10000, 0.90000, 1.10000, 0.90000
78595,'42013100200 ',  69.0000,1,  29,   1,   1,0.98343450, -64.209720, 1.10000, 0.90000, 1.10000, 0.90000
78596,'42013101100 ',  69.0000,1,  29,   1,   1,0.98461330, -64.054702, 1.10000, 0.90000, 1.10000, 0.90000
78597,'42013101200 ',  69.0000,1,  29,   1,   1,0.98114842, -64.685108, 1.10000, 0.90000, 1.10000, 0.90000
78598,'42013101400 ',  69.0000,1,  29,   1,   1,0.98011726, -64.578838, 1.10000, 0.90000, 1.10000, 0.90000
78599,'42013101600 ',  69.0000,1,  29,   1,   1,0.97701436, -64.873150, 1.10000, 0.90000, 1.10000, 0.90000
78600,'42013101700 ',  69.0000,1,  29,   1,   1,0.97855955, -64.869387, 1.10000, 0.90000, 1.10000, 0.90000
78601,'42015950500 ',  69.0000,1,  29,   1,   1,0.94977915, -77.665036, 1.10000, 0.90000, 1.10000, 0.90000
78602,'42015950700 ',  69.0000,1,  29,   1,   1,0.96216583, -79.169474, 1.10000, 0.90000, 1.10000, 0.90000
78603,'42015950900 ', 345.0000,1,  29,   1,   1,1.00396490, -66.197688, 1.10000, 0.90000, 1.10000, 0.90000
78604,'42015950900 ', 230.0000,1,  29,   1,   1,0.99228942, -67.929312, 1.10000, 0.90000, 1.10000, 0.90000
78605,'42015950900 ', 138.0000,1,  29,   1,   1,0.98113722, -70.264690, 1.10000, 0.90000, 1.10000, 0.90000
78606,'42015950900 ',  69.0000,1,  29,   1,   1,0.97712767, -71.317448, 1.10000, 0.90000, 1.10000, 0.90000
78607,'42017100209 ',  69.0000,1,  29,   1,   1,0.98646790, -62.850226, 1.10000, 0.90000, 1.10000, 0.90000
78608,'42017100302 ', 138.0000,1,  29,   1,   1,1.00218606, -60.705157, 1.10000, 0.90000, 1.10000, 0.90000
78609,'42017100303 ',  69.0000,1,  29,   1,   1,0.99728847, -61.457680, 1.10000, 0.90000, 1.10000, 0.90000
78610,'42017100304 ',  69.0000,1,  29,   1,   1,0.98656893, -62.800427, 1.10000, 0.90000, 1.10000, 0.90000
78611,'42017100403 ', 138.0000,1,  29,   1,   1,1.00248218, -60.651950, 1.10000, 0.90000, 1.10000, 0.90000
78612,'42017100403 ',  69.0000,1,  29,   1,   1,0.99696320, -61.490267, 1.10000, 0.90000, 1.10000, 0.90000
78613,'42017100404 ', 138.0000,1,  29,   1,   1,1.00183702, -60.650809, 1.10000, 0.90000, 1.10000, 0.90000
78614,'42017100404 ',  69.0000,1,  29,   1,   1,1.00380707, -60.374706, 1.10000, 0.90000, 1.10000, 0.90000
78615,'42017100406 ',  69.0000,1,  29,   1,   1,0.99092609, -62.086836, 1.10000, 0.90000, 1.10000, 0.90000
78616,'42017100408 ',  69.0000,1,  29,   1,   1,1.00111747, -60.768589, 1.10000, 0.90000, 1.10000, 0.90000
78617,'42017100805 ',  69.0000,1,  29,   1,   1,0.98697019, -62.565510, 1.10000, 0.90000, 1.10000, 0.90000
78618,'42017101405 ',  69.0000,1,  29,   1,   1,0.96952361, -64.501342, 1.10000, 0.90000, 1.10000, 0.90000
78619,'42017101503 ',  69.0000,1,  29,   1,   1,0.96817952, -64.743985, 1.10000, 0.90000, 1.10000, 0.90000
78620,'42017101506 ',  69.0000,1,  29,   1,   1,0.97312838, -64.097063, 1.10000, 0.90000, 1.10000, 0.90000
78621,'42017101609 ', 138.0000,1,  29,   1,   1,0.98069358, -63.118550, 1.10000, 0.90000, 1.10000, 0.90000
78622,'42017101609 ',  69.0000,1,  29,   1,   1,0.97688639, -63.979960, 1.10000, 0.90000, 1.10000, 0.90000
78623,'42017101802 ',  69.0000,1,  29,   1,   1,0.98432213, -62.732508, 1.10000, 0.90000, 1.10000, 0.90000
78624,'42017101808 ',  69.0000,1,  29,   1,   1,0.97147661, -64.287305, 1.10000, 0.90000, 1.10000, 0.90000
78625,'42017101900 ',  69.0000,1,  29,   1,   1,0.98493099, -62.707407, 1.10000, 0.90000, 1.10000, 0.90000
78626,'42017102600 ',  69.0000,1,  29,   1,   1,0.99440831, -61.759226, 1.10000, 0.90000, 1.10000, 0.90000
78627,'42017102801 ',  69.0000,1,  29,   1,   1,0.99337816, -62.218345, 1.10000, 0.90000, 1.10000, 0.90000
78628,'42017103101 ',  69.0000,1,  29,   1,   1,0.98770982, -62.980935, 1.10000, 0.90000, 1.10000, 0.90000
78629,'42017103300 ',  69.0000,1,  29,   1,   1,0.99711931, -61.784880, 1.10000, 0.90000, 1.10000, 0.90000
78630,'42017104303 ',  69.0000,1,  29,   1,   1,0.97750956, -62.982329, 1.10000, 0.90000, 1.10000, 0.90000
78631,'42017104604 ',  69.0000,1,  29,   1,   1,0.97417676, -63.589840, 1.10000, 0.90000, 1.10000, 0.90000
78632,'42017104701 ',  69.0000,1,  29,   1,   1,0.97593284, -63.478556, 1.10000, 0.90000, 1.10000, 0.90000
78633,'42017105003 ',  69.0000,1,  29,   1,   1,0.97657925, -63.694185, 1.10000, 0.90000, 1.10000, 0.90000
78634,'42017105008 ',  69.0000,1,  29,   1,   1,0.97403139, -64.315226, 1.10000, 0.90000, 1.10000, 0.90000
78635,'42017105013 ',  69.0000,1,  29,   1,   1,0.97294092, -64.134158, 1.10000, 0.90000, 1.10000, 0.90000
78636,'42017105202 ',  69.0000,1,  29,   1,   1,0.97795326, -63.428162, 1.10000, 0.90000, 1.10000, 0.90000
78637,'42017105203 ',  69.0000,1,  29,   1,   1,0.97629839, -63.741163, 1.10000, 0.90000, 1.10000, 0.90000
78638,'42017105507 ',  69.0000,1,  29,   1,   1,0.98262143, -62.796869, 1.10000, 0.90000, 1.10000, 0.90000
78639,'42017105704 ',  69.0000,1,  29,   1,   1,0.99034035, -61.491442, 1.10000, 0.90000, 1.10000, 0.90000
78640,'42017105801 ',  69.0000,1,  29,   1,   1,0.99059337, -61.970361, 1.10000, 0.90000, 1.10000, 0.90000
78641,'42017105805 ',  69.0000,1,  29,   1,   1,0.99274778, -61.837473, 1.10000, 0.90000, 1.10000, 0.90000
78642,'42017105811 ',  69.0000,1,  29,   1,   1,1.00165927, -60.732567, 1.10000, 0.90000, 1.10000, 0.90000
78643,'42017106300 ',  69.0000,1,  29,   1,   1,0.98707342, -62.643381, 1.10000, 0.90000, 1.10000, 0.90000
78644,'42017106500 ',  69.0000,1,  29,   1,   1,0.98685741, -63.113646, 1.10000, 0.90000, 1.10000, 0.90000
78645,'42017980000 ', 138.0000,1,  29,   1,   1,1.00351691, -60.398741, 1.10000, 0.90000, 1.10000, 0.90000
78646,'42017980000 ',  69.0000,1,  29,   1,   1,1.00554836, -60.131237, 1.10000, 0.90000, 1.10000, 0.90000
78647,'42019902300 ',  69.0000,1,  29,   1,   1,0.96416467, -65.921407, 1.10000, 0.90000, 1.10000, 0.90000
78648,'42019902400 ',  69.0000,1,  29,   1,   1,0.96850431, -65.833181, 1.10000, 0.90000, 1.10000, 0.90000
78649,'42019902800 ',  69.0000,1,  29,   1,   1,0.96335673, -66.156290, 1.10000, 0.90000, 1.10000, 0.90000
78650,'42019903000 ',  69.0000,1,  29,   1,   1,0.96456033, -65.769319, 1.10000, 0.90000, 1.10000, 0.90000
78651,'42019910100 ',  69.0000,1,  29,   1,   1,0.97675568, -67.150568, 1.10000, 0.90000, 1.10000, 0.90000
78652,'42019910301 ',  69.0000,1,  29,   1,   1,0.96975070, -67.052541, 1.10000, 0.90000, 1.10000, 0.90000
78653,'42019910400 ',  69.0000,1,  29,   1,   1,0.96284628, -66.868228, 1.10000, 0.90000, 1.10000, 0.90000
78654,'42019910600 ',  69.0000,1,  29,   1,   1,0.96675175, -67.369072, 1.10000, 0.90000, 1.10000, 0.90000
78655,'42019910800 ',  69.0000,1,  29,   1,   1,0.96132070, -66.606769, 1.10000, 0.90000, 1.10000, 0.90000
78656,'42019911000 ',  69.0000,1,  29,   1,   1,0.96469635, -66.126743, 1.10000, 0.90000, 1.10000, 0.90000
78657,'42019911200 ',  69.0000,1,  29,   1,   1,0.97161341, -65.755816, 1.10000, 0.90000, 1.10000, 0.90000
78658,'42019911502 ',  69.0000,1,  29,   1,   1,0.97646308, -63.566508, 1.10000, 0.90000, 1.10000, 0.90000
78659,'42019911800 ',  69.0000,1,  29,   1,   1,0.96684426, -65.061008, 1.10000, 0.90000, 1.10000, 0.90000
78660,'42019912001 ',  69.0000,1,  29,   1,   1,0.97385907, -62.605323, 1.10000, 0.90000, 1.10000, 0.90000
78661,'42019912002 ',  69.0000,1,  29,   1,   1,0.97574365, -62.442484, 1.10000, 0.90000, 1.10000, 0.90000
78662,'42019912304 ',  69.0000,1,  29,   1,   1,0.97814959, -61.987559, 1.10000, 0.90000, 1.10000, 0.90000
78663,'42019912800 ',  69.0000,1,  29,   1,   1,0.97385651, -63.265659, 1.10000, 0.90000, 1.10000, 0.90000
78664,'42021000300 ',  69.0000,1,  29,   1,   1,0.99795401, -60.643358, 1.10000, 0.90000, 1.10000, 0.90000
78665,'42021000600 ',  69.0000,1,  29,   1,   1,0.99229729, -61.806730, 1.10000, 0.90000, 1.10000, 0.90000
78666,'42021010300 ', 138.0000,1,  29,   1,   1,1.00411642, -60.043435, 1.10000, 0.90000, 1.10000, 0.90000
78667,'42021010700 ',  69.0000,1,  29,   1,   1,0.99648297, -61.311651, 1.10000, 0.90000, 1.10000, 0.90000
78668,'42021010801 ',  69.0000,1,  29,   1,   1,0.98716807, -62.089698, 1.10000, 0.90000, 1.10000, 0.90000
78669,'42021011100 ',  69.0000,1,  29,   1,   1,1.00034988, -60.193200, 1.10000, 0.90000, 1.10000, 0.90000
78670,'42021011500 ',  69.0000,1,  29,   1,   1,1.00139964, -60.057929, 1.10000, 0.90000, 1.10000, 0.90000
78671,'42021011600 ', 138.0000,1,  29,   1,   1,1.00864100, -60.318357, 1.10000, 0.90000, 1.10000, 0.90000
78672,'42021011600 ',  69.0000,1,  29,   1,   1,1.00823224, -60.101901, 1.10000, 0.90000, 1.10000, 0.90000
78673,'42021011700 ',  69.0000,1,  29,   1,   1,1.00696003, -60.249529, 1.10000, 0.90000, 1.10000, 0.90000
78674,'42021012000 ',  69.0000,1,  29,   1,   1,0.99280822, -63.070909, 1.10000, 0.90000, 1.10000, 0.90000
78675,'42021013000 ',  69.0000,1,  29,   1,   1,0.99824560, -61.824332, 1.10000, 0.90000, 1.10000, 0.90000
78676,'42021013200 ',  69.0000,1,  29,   1,   1,0.99956322, -61.088857, 1.10000, 0.90000, 1.10000, 0.90000
78677,'42021013400 ', 138.0000,1,  29,   1,   1,1.00407815, -59.735270, 1.10000, 0.90000, 1.10000, 0.90000
78678,'42021013600 ',  69.0000,1,  29,   1,   1,1.00595307, -59.611234, 1.10000, 0.90000, 1.10000, 0.90000
78679,'42021013700 ',  69.0000,1,  29,   1,   1,0.99108458, -61.635866, 1.10000, 0.90000, 1.10000, 0.90000
78680,'42023960100 ',  69.0000,1,  29,   1,   1,0.94490230, -76.774297, 1.10000, 0.90000, 1.10000, 0.90000
78681,'42025020600 ',  69.0000,1,  29,   1,   1,0.98627460, -62.599333, 1.10000, 0.90000, 1.10000, 0.90000
78682,'42025020800 ',  69.0000,1,  29,   1,   1,0.99291903, -62.007128, 1.10000, 0.90000, 1.10000, 0.90000
78683,'42025020900 ', 138.0000,1,  29,   1,   1,0.99695474, -61.920548, 1.10000, 0.90000, 1.10000, 0.90000
78684,'42025020900 ',  69.0000,1,  29,   1,   1,0.99815011, -61.630873, 1.10000, 0.90000, 1.10000, 0.90000
78685,'42027010900 ',  69.0000,1,  29,   1,   1,0.96141738, -69.026103, 1.10000, 0.90000, 1.10000, 0.90000
78686,'42027011000 ', 138.0000,1,  29,   1,   1,0.97332144, -67.288483, 1.10000, 0.90000, 1.10000, 0.90000
78687,'42027011000 ',  69.0000,1,  29,   1,   1,0.97374249, -67.238588, 1.10000, 0.90000, 1.10000, 0.90000
78688,'42027011201 ',  69.0000,1,  29,   1,   1,0.96607476, -68.277993, 1.10000, 0.90000, 1.10000, 0.90000
78689,'42027011400 ',  69.0000,1,  29,   1,   1,0.96101040, -68.664383, 1.10000, 0.90000, 1.10000, 0.90000
78690,'42027011501 ',  69.0000,1,  29,   1,   1,0.95895386, -69.160836, 1.10000, 0.90000, 1.10000, 0.90000
78691,'42027011502 ',  69.0000,1,  29,   1,   1,0.95934600, -69.142879, 1.10000, 0.90000, 1.10000, 0.90000
78692,'42027011702 ',  69.0000,1,  29,   1,   1,0.96099919, -68.678440, 1.10000, 0.90000, 1.10000, 0.90000
78693,'42027012200 ',  69.0000,1,  29,   1,   1,0.95691252, -69.254321, 1.10000, 0.90000, 1.10000, 0.90000
78694,'42027012500 ',  69.0000,1,  29,   1,   1,0.95629835, -69.281505, 1.10000, 0.90000, 1.10000, 0.90000
78695,'42029300202 ',  69.0000,1,  29,   1,   1,0.98337770, -62.376436, 1.10000, 0.90000, 1.10000, 0.90000
78696,'42029300303 ',  69.0000,1,  29,   1,   1,0.98840976, -61.984691, 1.10000, 0.90000, 1.10000, 0.90000
78697,'42029300501 ',  69.0000,1,  29,   1,   1,0.99580610, -61.728483, 1.10000, 0.90000, 1.10000, 0.90000
78698,'42029300700 ',  69.0000,1,  29,   1,   1,0.99246335, -62.311269, 1.10000, 0.90000, 1.10000, 0.90000
78699,'42029301000 ',  69.0000,1,  29,   1,   1,0.99203694, -62.107661, 1.10000, 0.90000, 1.10000, 0.90000
78700,'42029301100 ',  69.0000,1,  29,   1,   1,1.00824630, -60.606283, 1.10000, 0.90000, 1.10000, 0.90000
78701,'42029301300 ',  69.0000,1,  29,   1,   1,1.00317335, -61.709598, 1.10000, 0.90000, 1.10000, 0.90000
78702,'42029302101 ', 138.0000,1,  29,   1,   1,0.99203783, -61.250015, 1.10000, 0.90000, 1.10000, 0.90000
78703,'42029302101 ',  69.0000,1,  29,   1,   1,0.98937768, -61.853531, 1.10000, 0.90000, 1.10000, 0.90000
78704,'42029302204 ',  69.0000,1,  29,   1,   1,0.98476905, -61.897469, 1.10000, 0.90000, 1.10000, 0.90000
78705,'42029302600 ',  69.0000,1,  29,   1,   1,0.97677821, -62.872342, 1.10000, 0.90000, 1.10000, 0.90000
78706,'42029302702 ',  69.0000,1,  29,   1,   1,0.98195928, -62.341356, 1.10000, 0.90000, 1.10000, 0.90000
78707,'42029302703 ',  69.0000,1,  29,   1,   1,0.98083532, -62.017947, 1.10000, 0.90000, 1.10000, 0.90000
78708,'42029302705 ',  69.0000,1,  29,   1,   1,0.98505950, -61.536992, 1.10000, 0.90000, 1.10000, 0.90000
78709,'42029302706 ', 138.0000,1,  29,   1,   1,0.98746669, -61.152125, 1.10000, 0.90000, 1.10000, 0.90000
78710,'42029302706 ',  69.0000,1,  29,   1,   1,0.98664325, -61.220987, 1.10000, 0.90000, 1.10000, 0.90000
78711,'42029302804 ',  69.0000,1,  29,   1,   1,0.98562354, -61.435161, 1.10000, 0.90000, 1.10000, 0.90000
78712,'42029302805 ',  69.0000,1,  29,   1,   1,0.98278886, -62.218570, 1.10000, 0.90000, 1.10000, 0.90000
78713,'42029303401 ',  69.0000,1,  29,   1,   1,0.98100060, -60.717301, 1.10000, 0.90000, 1.10000, 0.90000
78714,'42029303501 ',  69.0000,1,  29,   1,   1,0.98104483, -60.973789, 1.10000, 0.90000, 1.10000, 0.90000
78715,'42029304000 ',  69.0000,1,  29,   1,   1,0.97174317, -63.435040, 1.10000, 0.90000, 1.10000, 0.90000
78716,'42029304101 ',  69.0000,1,  29,   1,   1,0.95444477, -66.117140, 1.10000, 0.90000, 1.10000, 0.90000
78717,'42029304201 ',  69.0000,1,  29,   1,   1,0.96697855, -64.072891, 1.10000, 0.90000, 1.10000, 0.90000
78718,'42029304406 ',  69.0000,1,  29,   1,   1,0.97349399, -63.410909, 1.10000, 0.90000, 1.10000, 0.90000
78719,'42029304501 ',  69.0000,1,  29,   1,   1,0.97654074, -63.379852, 1.10000, 0.90000, 1.10000, 0.90000
78720,'42029304600 ',  69.0000,1,  29,   1,   1,0.97641593, -63.809273, 1.10000, 0.90000, 1.10000, 0.90000
78721,'42029304900 ',  69.0000,1,  29,   1,   1,0.95954424, -65.467589, 1.10000, 0.90000, 1.10000, 0.90000
78722,'42029305101 ',  69.0000,1,  29,   1,   1,0.96656144, -63.637351, 1.10000, 0.90000, 1.10000, 0.90000
78723,'42029305300 ',  69.0000,1,  29,   1,   1,0.96517318, -63.734483, 1.10000, 0.90000, 1.10000, 0.90000
78724,'42029305400 ',  69.0000,1,  29,   1,   1,0.96905375, -63.141370, 1.10000, 0.90000, 1.10000, 0.90000
78725,'42029306504 ',  69.0000,1,  29,   1,   1,0.97657955, -60.300578, 1.10000, 0.90000, 1.10000, 0.90000
78726,'42029306900 ',  69.0000,1,  29,   1,   1,0.98486841, -59.437454, 1.10000, 0.90000, 1.10000, 0.90000
78727,'42029307000 ',  69.0000,1,  29,   1,   1,0.98455840, -59.594466, 1.10000, 0.90000, 1.10000, 0.90000
78728,'42029307300 ',  69.0000,1,  29,   1,   1,0.97045428, -62.789342, 1.10000, 0.90000, 1.10000, 0.90000
78729,'42029308000 ',  69.0000,1,  29,   1,   1,0.97815341, -60.648152, 1.10000, 0.90000, 1.10000, 0.90000
78730,'42029308101 ',  69.0000,1,  29,   1,   1,0.98608524, -59.293091, 1.10000, 0.90000, 1.10000, 0.90000
78731,'42029311404 ',  69.0000,1,  29,   1,   1,0.96476060, -64.649188, 1.10000, 0.90000, 1.10000, 0.90000
78732,'42029311700 ',  69.0000,1,  29,   1,   1,0.96907926, -62.765750, 1.10000, 0.90000, 1.10000, 0.90000
78733,'42029311800 ',  69.0000,1,  29,   1,   1,0.97262722, -62.534077, 1.10000, 0.90000, 1.10000, 0.90000
78734,'42031160101 ',  69.0000,1,  29,   1,   1,0.98410708, -70.654257, 1.10000, 0.90000, 1.10000, 0.90000
78735,'42031160400 ',  69.0000,1,  29,   1,   1,0.98535228, -69.015517, 1.10000, 0.90000, 1.10000, 0.90000
78736,'42031160600 ',  69.0000,1,  29,   1,   1,0.99029523, -68.469860, 1.10000, 0.90000, 1.10000, 0.90000
78737,'42031160800 ',  69.0000,1,  29,   1,   1,1.00013912, -67.162445, 1.10000, 0.90000, 1.10000, 0.90000
78738,'42033330100 ', 138.0000,1,  29,   1,   1,1.00438583, -63.135967, 1.10000, 0.90000, 1.10000, 0.90000
78739,'42033330200 ', 230.0000,1,  29,   1,   1,1.00756073, -62.041566, 1.10000, 0.90000, 1.10000, 0.90000
78740,'42033330300 ', 138.0000,1,  29,   1,   1,1.00411010, -63.135946, 1.10000, 0.90000, 1.10000, 0.90000
78741,'42033330600 ',  69.0000,1,  29,   1,   1,0.98668355, -67.165403, 1.10000, 0.90000, 1.10000, 0.90000
78742,'42033331100 ',  69.0000,1,  29,   1,   1,0.98963857, -65.871635, 1.10000, 0.90000, 1.10000, 0.90000
78743,'42033331800 ',  69.0000,1,  29,   1,   1,0.98872584, -63.975616, 1.10000, 0.90000, 1.10000, 0.90000
78744,'42035030100 ',  69.0000,1,  29,   1,   1,0.94011378, -76.574064, 1.10000, 0.90000, 1.10000, 0.90000
78745,'42035030200 ',  69.0000,1,  29,   1,   1,0.95718026, -72.229749, 1.10000, 0.90000, 1.10000, 0.90000
78746,'42035030500 ',  69.0000,1,  29,   1,   1,0.94637942, -74.602564, 1.10000, 0.90000, 1.10000, 0.90000
78747,'42035030700 ',  69.0000,1,  29,   1,   1,0.94784427, -74.240714, 1.10000, 0.90000, 1.10000, 0.90000
78748,'42037050100 ',  69.0000,1,  29,   1,   1,0.96498287, -67.653372, 1.10000, 0.90000, 1.10000, 0.90000
78749,'42037050600 ',  69.0000,1,  29,   1,   1,0.97076619, -65.051179, 1.10000, 0.90000, 1.10000, 0.90000
78750,'42037050800 ',  69.0000,1,  29,   1,   1,0.96864742, -67.750402, 1.10000, 0.90000, 1.10000, 0.90000
78751,'42037051000 ',  69.0000,1,  29,   1,   1,0.96336138, -69.039327, 1.10000, 0.90000, 1.10000, 0.90000
78752,'42037051100 ',  69.0000,1,  29,   1,   1,0.96310025, -69.110354, 1.10000, 0.90000, 1.10000, 0.90000
78753,'42039110400 ',  69.0000,1,  29,   1,   1,0.94316041, -72.741214, 1.10000, 0.90000, 1.10000, 0.90000
78754,'42039110502 ',  69.0000,1,  29,   1,   1,0.94247645, -73.039543, 1.10000, 0.90000, 1.10000, 0.90000
78755,'42039111100 ',  69.0000,1,  29,   1,   1,0.96042573, -74.700720, 1.10000, 0.90000, 1.10000, 0.90000
78756,'42039111600 ',  69.0000,1,  29,   1,   1,0.94468147, -74.505165, 1.10000, 0.90000, 1.10000, 0.90000
78757,'42039111800 ',  69.0000,1,  29,   1,   1,0.94050926, -73.426548, 1.10000, 0.90000, 1.10000, 0.90000
78758,'42041010500 ',  69.0000,1,  29,   1,   1,0.97661120, -63.808665, 1.10000, 0.90000, 1.10000, 0.90000
78759,'42041010900 ',  69.0000,1,  29,   1,   1,0.97577846, -63.781092, 1.10000, 0.90000, 1.10000, 0.90000
78760,'42041011101 ',  69.0000,1,  29,   1,   1,0.98070002, -63.304973, 1.10000, 0.90000, 1.10000, 0.90000
78761,'42041011102 ',  69.0000,1,  29,   1,   1,0.98548484, -62.826286, 1.10000, 0.90000, 1.10000, 0.90000
78762,'42041011302 ',  69.0000,1,  29,   1,   1,0.98233229, -63.156710, 1.10000, 0.90000, 1.10000, 0.90000
78763,'42041011303 ',  69.0000,1,  29,   1,   1,0.98281646, -62.977466, 1.10000, 0.90000, 1.10000, 0.90000
78764,'42041011304 ', 138.0000,1,  29,   1,   1,0.98518705, -62.649746, 1.10000, 0.90000, 1.10000, 0.90000
78765,'42041011304 ',  69.0000,1,  29,   1,   1,0.98521543, -62.838997, 1.10000, 0.90000, 1.10000, 0.90000
78766,'42041011305 ', 345.0000,1,  29,   1,   1,1.00701654, -59.432345, 1.10000, 0.90000, 1.10000, 0.90000
78767,'42041011305 ', 230.0000,1,  29,   1,   1,1.00283432, -60.348785, 1.10000, 0.90000, 1.10000, 0.90000
78768,'42041011305 ', 138.0000,1,  29,   1,   1,0.99739432, -61.321042, 1.10000, 0.90000, 1.10000, 0.90000
78769,'42041011305 ',  69.0000,1,  29,   1,   1,0.99665076, -61.568514, 1.10000, 0.90000, 1.10000, 0.90000
78770,'42041011601 ',  69.0000,1,  29,   1,   1,0.99115729, -61.964064, 1.10000, 0.90000, 1.10000, 0.90000
78771,'42041011802 ', 138.0000,1,  29,   1,   1,0.99553138, -61.454156, 1.10000, 0.90000, 1.10000, 0.90000
78772,'42041011802 ',  69.0000,1,  29,   1,   1,0.99258292, -61.985394, 1.10000, 0.90000, 1.10000, 0.90000
78773,'42041011902 ',  69.0000,1,  29,   1,   1,0.98894453, -62.306686, 1.10000, 0.90000, 1.10000, 0.90000
78774,'42041012000 ',  69.0000,1,  29,   1,   1,0.99070019, -62.067206, 1.10000, 0.90000, 1.10000, 0.90000
78775,'42041012400 ', 138.0000,1,  29,   1,   1,0.99661285, -61.303256, 1.10000, 0.90000, 1.10000, 0.90000
78776,'42041012400 ',  69.0000,1,  29,   1,   1,0.99412930, -61.694469, 1.10000, 0.90000, 1.10000, 0.90000
78777,'42041012800 ', 138.0000,1,  29,   1,   1,0.99800682, -60.246913, 1.10000, 0.90000, 1.10000, 0.90000
78778,'42041012800 ',  69.0000,1,  29,   1,   1,0.99752676, -60.284056, 1.10000, 0.90000, 1.10000, 0.90000
78779,'42041013000 ', 138.0000,1,  29,   1,   1,0.99773753, -60.712315, 1.10000, 0.90000, 1.10000, 0.90000
78780,'42041013102 ',  69.0000,1,  29,   1,   1,0.99010152, -61.067690, 1.10000, 0.90000, 1.10000, 0.90000
78781,'42041981001 ',  69.0000,1,  29,   1,   1,0.97876984, -63.597981, 1.10000, 0.90000, 1.10000, 0.90000
78782,'42043020500 ',  69.0000,1,  29,   1,   1,0.97619832, -64.020845, 1.10000, 0.90000, 1.10000, 0.90000
78783,'42043020800 ',  69.0000,1,  29,   1,   1,0.97398472, -64.181498, 1.10000, 0.90000, 1.10000, 0.90000
78784,'42043021100 ',  69.0000,1,  29,   1,   1,0.96873087, -64.748336, 1.10000, 0.90000, 1.10000, 0.90000
78785,'42043021300 ',  69.0000,1,  29,   1,   1,0.97708392, -63.969134, 1.10000, 0.90000, 1.10000, 0.90000
78786,'42043021400 ',  69.0000,1,  29,   1,   1,0.97582608, -63.986756, 1.10000, 0.90000, 1.10000, 0.90000
78787,'42043021700 ',  69.0000,1,  29,   1,   1,0.96422517, -65.592281, 1.10000, 0.90000, 1.10000, 0.90000
78788,'42043022200 ',  69.0000,1,  29,   1,   1,0.96528369, -65.137854, 1.10000, 0.90000, 1.10000, 0.90000
78789,'42043022300 ',  69.0000,1,  29,   1,   1,0.96553075, -65.375197, 1.10000, 0.90000, 1.10000, 0.90000
78790,'42043022601 ',  69.0000,1,  29,   1,   1,0.95206368, -66.758235, 1.10000, 0.90000, 1.10000, 0.90000
78791,'42043022605 ',  69.0000,1,  29,   1,   1,0.96672052, -65.248462, 1.10000, 0.90000, 1.10000, 0.90000
78792,'42043022606 ',  69.0000,1,  29,   1,   1,0.96483058, -65.198752, 1.10000, 0.90000, 1.10000, 0.90000
78793,'42043022800 ',  69.0000,1,  29,   1,   1,0.97130471, -65.021441, 1.10000, 0.90000, 1.10000, 0.90000
78794,'42043022900 ',  69.0000,1,  29,   1,   1,0.97622538, -63.970555, 1.10000, 0.90000, 1.10000, 0.90000
78795,'42043023601 ',  69.0000,1,  29,   1,   1,0.97200435, -64.299613, 1.10000, 0.90000, 1.10000, 0.90000
78796,'42043023602 ',  69.0000,1,  29,   1,   1,0.97011572, -65.006913, 1.10000, 0.90000, 1.10000, 0.90000
78797,'42043023800 ',  69.0000,1,  29,   1,   1,0.97536629, -64.098634, 1.10000, 0.90000, 1.10000, 0.90000
78798,'42043024101 ',  69.0000,1,  29,   1,   1,0.96593004, -65.456442, 1.10000, 0.90000, 1.10000, 0.90000
78799,'42043024102 ',  69.0000,1,  29,   1,   1,0.97635508, -64.606227, 1.10000, 0.90000, 1.10000, 0.90000
78800,'42043024105 ',  69.0000,1,  29,   1,   1,0.97172993, -65.017144, 1.10000, 0.90000, 1.10000, 0.90000
78801,'42043024503 ',  69.0000,1,  29,   1,   1,0.96453905, -64.924069, 1.10000, 0.90000, 1.10000, 0.90000
78802,'42043025200 ',  69.0000,1,  29,   1,   1,0.95976460, -69.173950, 1.10000, 0.90000, 1.10000, 0.90000
78803,'42043025300 ',  69.0000,1,  29,   1,   1,0.95025259, -68.997383, 1.10000, 0.90000, 1.10000, 0.90000
78804,'42045400302 ',  69.0000,1,  29,   1,   1,0.99232769, -61.375759, 1.10000, 0.90000, 1.10000, 0.90000
78805,'42045400401 ',  69.0000,1,  29,   1,   1,0.99138993, -61.449784, 1.10000, 0.90000, 1.10000, 0.90000
78806,'42045400600 ',  69.0000,1,  29,   1,   1,0.98663449, -62.019450, 1.10000, 0.90000, 1.10000, 0.90000
78807,'42045400700 ',  69.0000,1,  29,   1,   1,0.99113798, -61.485916, 1.10000, 0.90000, 1.10000, 0.90000
78808,'42045401000 ',  69.0000,1,  29,   1,   1,0.99441516, -60.793670, 1.10000, 0.90000, 1.10000, 0.90000
78809,'42045401103 ',  69.0000,1,  29,   1,   1,0.98911589, -61.521351, 1.10000, 0.90000, 1.10000, 0.90000
78810,'42045401200 ',  69.0000,1,  29,   1,   1,0.98943013, -61.530005, 1.10000, 0.90000, 1.10000, 0.90000
78811,'42045401302 ',  69.0000,1,  29,   1,   1,0.99497807, -60.725545, 1.10000, 0.90000, 1.10000, 0.90000
78812,'42045401800 ',  69.0000,1,  29,   1,   1,0.99344003, -61.233185, 1.10000, 0.90000, 1.10000, 0.90000
78813,'42045401900 ',  69.0000,1,  29,   1,   1,0.99523824, -60.761499, 1.10000, 0.90000, 1.10000, 0.90000
78814,'42045402100 ',  69.0000,1,  29,   1,   1,0.99798739, -60.419150, 1.10000, 0.90000, 1.10000, 0.90000
78815,'42045402500 ',  69.0000,1,  29,   1,   1,1.00873888, -58.725830, 1.10000, 0.90000, 1.10000, 0.90000
78816,'42045402900 ', 138.0000,1,  29,   1,   1,1.01000226, -58.635644, 1.10000, 0.90000, 1.10000, 0.90000
78817,'42045402900 ',  69.0000,1,  29,   1,   1,1.00460815, -59.474746, 1.10000, 0.90000, 1.10000, 0.90000
78818,'42045403101 ',  69.0000,1,  29,   1,   1,1.00058651, -60.077497, 1.10000, 0.90000, 1.10000, 0.90000
78819,'42045403103 ',  69.0000,1,  29,   1,   1,1.00339937, -59.568347, 1.10000, 0.90000, 1.10000, 0.90000
78820,'42045403300 ',  69.0000,1,  29,   1,   1,0.99601609, -60.664149, 1.10000, 0.90000, 1.10000, 0.90000
78821,'42045403402 ', 345.0000,1,  29,   1,   1,1.01528323, -57.961894, 1.10000, 0.90000, 1.10000, 0.90000
78822,'42045403402 ', 138.0000,1,  29,   1,   1,1.01298928, -58.231857, 1.10000, 0.90000, 1.10000, 0.90000
78823,'42045403501 ',  69.0000,1,  29,   1,   1,0.99874163, -60.234639, 1.10000, 0.90000, 1.10000, 0.90000
78824,'42045403702 ',  69.0000,1,  29,   1,   1,1.00697815, -59.041781, 1.10000, 0.90000, 1.10000, 0.90000
78825,'42045403800 ',  69.0000,1,  29,   1,   1,0.99997622, -60.046030, 1.10000, 0.90000, 1.10000, 0.90000
78826,'42045403901 ',  69.0000,1,  29,   1,   1,1.00887883, -58.777685, 1.10000, 0.90000, 1.10000, 0.90000
78827,'42045403902 ', 138.0000,1,  29,   1,   1,1.01026666, -58.686187, 1.10000, 0.90000, 1.10000, 0.90000
78828,'42045404003 ',  69.0000,1,  29,   1,   1,0.99998659, -60.137077, 1.10000, 0.90000, 1.10000, 0.90000
78829,'42045404102 ', 138.0000,1,  29,   1,   1,1.01372981, -58.184462, 1.10000, 0.90000, 1.10000, 0.90000
78830,'42045404102 ',  69.0000,1,  29,   1,   1,1.01160109, -58.551660, 1.10000, 0.90000, 1.10000, 0.90000
78831,'42045404103 ', 345.0000,1,  29,   1,   1,1.01689136, -57.794472, 1.10000, 0.90000, 1.10000, 0.90000
78832,'42045404103 ', 138.0000,1,  29,   1,   1,1.01157355, -58.529892, 1.10000, 0.90000, 1.10000, 0.90000
78833,'42045404103 ',  69.0000,1,  29,   1,   1,1.01035869, -58.773921, 1.10000, 0.90000, 1.10000, 0.90000
78834,'42045404300 ', 345.0000,1,  29,   1,   1,1.01778638, -57.628089, 1.10000, 0.90000, 1.10000, 0.90000
78835,'42045404300 ', 138.0000,1,  29,   1,   1,1.01436472, -58.071621, 1.10000, 0.90000, 1.10000, 0.90000
78836,'42045404500 ',  69.0000,1,  29,   1,   1,1.01183879, -58.338490, 1.10000, 0.90000, 1.10000, 0.90000
78837,'42045404700 ',  69.0000,1,  29,   1,   1,1.01075184, -58.574541, 1.10000, 0.90000, 1.10000, 0.90000
78838,'42045404800 ', 138.0000,1,  29,   1,   1,1.01429188, -58.123769, 1.10000, 0.90000, 1.10000, 0.90000
78839,'42045404900 ', 345.0000,1,  29,   1,   1,1.01778328, -57.519769, 1.10000, 0.90000, 1.10000, 0.90000
78840,'42045404900 ', 138.0000,1,  29,   1,   1,1.01600969, -57.754256, 1.10000, 0.90000, 1.10000, 0.90000
78841,'42045405000 ', 138.0000,1,  29,   1,   1,1.01424348, -58.068561, 1.10000, 0.90000, 1.10000, 0.90000
78842,'42045405200 ', 345.0000,1,  29,   1,   1,1.01760101, -57.376383, 1.10000, 0.90000, 1.10000, 0.90000
78843,'42045405200 ', 138.0000,1,  29,   1,   1,1.01640332, -57.620015, 1.10000, 0.90000, 1.10000, 0.90000
78844,'42045405300 ',  69.0000,1,  29,   1,   1,1.01326418, -57.704423, 1.10000, 0.90000, 1.10000, 0.90000
78845,'42045406300 ', 138.0000,1,  29,   1,   1,1.01274753, -58.181115, 1.10000, 0.90000, 1.10000, 0.90000
78846,'42045406300 ',  69.0000,1,  29,   1,   1,1.01139021, -58.378966, 1.10000, 0.90000, 1.10000, 0.90000
78847,'42045406402 ', 230.0000,1,  29,   1,   1,1.01280224, -57.690865, 1.10000, 0.90000, 1.10000, 0.90000
78848,'42045406402 ', 138.0000,1,  29,   1,   1,1.00931001, -58.417194, 1.10000, 0.90000, 1.10000, 0.90000
78849,'42045406402 ',  69.0000,1,  29,   1,   1,1.00556958, -59.080003, 1.10000, 0.90000, 1.10000, 0.90000
78850,'42045406500 ', 345.0000,1,  29,   1,   1,1.01766789, -57.143401, 1.10000, 0.90000, 1.10000, 0.90000
78851,'42045406500 ', 138.0000,1,  29,   1,   1,1.01321518, -58.010893, 1.10000, 0.90000, 1.10000, 0.90000
78852,'42045406500 ',  69.0000,1,  29,   1,   1,1.01099432, -58.335293, 1.10000, 0.90000, 1.10000, 0.90000
78853,'42045406600 ', 138.0000,1,  29,   1,   1,1.00849044, -58.589861, 1.10000, 0.90000, 1.10000, 0.90000
78854,'42045406801 ',  69.0000,1,  29,   1,   1,1.00328434, -59.412756, 1.10000, 0.90000, 1.10000, 0.90000
78855,'42045406802 ',  69.0000,1,  29,   1,   1,1.00252366, -59.504458, 1.10000, 0.90000, 1.10000, 0.90000
78856,'42045406902 ',  69.0000,1,  29,   1,   1,1.00226831, -59.919979, 1.10000, 0.90000, 1.10000, 0.90000
78857,'42045406904 ',  69.0000,1,  29,   1,   1,0.99686396, -60.137480, 1.10000, 0.90000, 1.10000, 0.90000
78858,'42045407101 ',  69.0000,1,  29,   1,   1,1.00258636, -58.990076, 1.10000, 0.90000, 1.10000, 0.90000
78859,'42045407201 ',  69.0000,1,  29,   1,   1,0.99052036, -60.864997, 1.10000, 0.90000, 1.10000, 0.90000
78860,'42045407202 ',  69.0000,1,  29,   1,   1,0.99928814, -59.236113, 1.10000, 0.90000, 1.10000, 0.90000
78861,'42045407404 ',  69.0000,1,  29,   1,   1,1.00807035, -58.753151, 1.10000, 0.90000, 1.10000, 0.90000
78862,'42045407600 ',  69.0000,1,  29,   1,   1,0.99612987, -60.564182, 1.10000, 0.90000, 1.10000, 0.90000
78863,'42045407700 ',  69.0000,1,  29,   1,   1,1.00366390, -59.519778, 1.10000, 0.90000, 1.10000, 0.90000
78864,'42045407802 ',  69.0000,1,  29,   1,   1,0.99479878, -60.487561, 1.10000, 0.90000, 1.10000, 0.90000
78865,'42045407803 ',  69.0000,1,  29,   1,   1,0.99918830, -60.183741, 1.10000, 0.90000, 1.10000, 0.90000
78866,'42045408001 ',  69.0000,1,  29,   1,   1,0.98611641, -61.953504, 1.10000, 0.90000, 1.10000, 0.90000
78867,'42045408101 ',  69.0000,1,  29,   1,   1,0.98447216, -61.702754, 1.10000, 0.90000, 1.10000, 0.90000
78868,'42045408103 ',  69.0000,1,  29,   1,   1,0.99298787, -60.653992, 1.10000, 0.90000, 1.10000, 0.90000
78869,'42045408300 ',  69.0000,1,  29,   1,   1,0.98180592, -62.527882, 1.10000, 0.90000, 1.10000, 0.90000
78870,'42045408400 ',  69.0000,1,  29,   1,   1,0.98289496, -62.359586, 1.10000, 0.90000, 1.10000, 0.90000
78871,'42045408500 ',  69.0000,1,  29,   1,   1,0.98781145, -61.680816, 1.10000, 0.90000, 1.10000, 0.90000
78872,'42045408700 ',  69.0000,1,  29,   1,   1,0.98409539, -62.249914, 1.10000, 0.90000, 1.10000, 0.90000
78873,'42045409400 ',  69.0000,1,  29,   1,   1,0.98779863, -61.626078, 1.10000, 0.90000, 1.10000, 0.90000
78874,'42045409903 ',  69.0000,1,  29,   1,   1,0.98444402, -62.114854, 1.10000, 0.90000, 1.10000, 0.90000
78875,'42045409904 ',  69.0000,1,  29,   1,   1,0.98099387, -62.341179, 1.10000, 0.90000, 1.10000, 0.90000
78876,'42045410302 ',  69.0000,1,  29,   1,   1,0.99510866, -60.008731, 1.10000, 0.90000, 1.10000, 0.90000
78877,'42045410601 ',  69.0000,1,  29,   1,   1,1.00527036, -59.390189, 1.10000, 0.90000, 1.10000, 0.90000
78878,'42045410700 ',  69.0000,1,  29,   1,   1,1.01195705, -58.545445, 1.10000, 0.90000, 1.10000, 0.90000
78879,'42045980000 ',  69.0000,1,  29,   1,   1,0.99457943, -61.133608, 1.10000, 0.90000, 1.10000, 0.90000
78880,'42047950200 ',  69.0000,1,  29,   1,   1,0.96847028, -70.604253, 1.10000, 0.90000, 1.10000, 0.90000
78881,'42047950500 ',  69.0000,1,  29,   1,   1,0.96928304, -72.254153, 1.10000, 0.90000, 1.10000, 0.90000
78882,'42047951000 ',  69.0000,1,  29,   1,   1,0.97863895, -68.464088, 1.10000, 0.90000, 1.10000, 0.90000
78883,'42047951200 ',  69.0000,1,  29,   1,   1,0.95673293, -76.656777, 1.10000, 0.90000, 1.10000, 0.90000
78884,'42049000400 ',  69.0000,1,  29,   1,   1,0.95098728, -73.493525, 1.10000, 0.90000, 1.10000, 0.90000
78885,'42049001000 ',  69.0000,1,  29,   1,   1,0.96306235, -71.084531, 1.10000, 0.90000, 1.10000, 0.90000
78886,'42049001100 ', 138.0000,1,  29,   1,   1,0.97250944, -69.384060, 1.10000, 0.90000, 1.10000, 0.90000
78887,'42049001100 ',  69.0000,1,  29,   1,   1,0.97110009, -69.645868, 1.10000, 0.90000, 1.10000, 0.90000
78888,'42049001200 ',  69.0000,1,  29,   1,   1,0.95830262, -72.408338, 1.10000, 0.90000, 1.10000, 0.90000
78889,'42049001500 ',  69.0000,1,  29,   1,   1,0.95107311, -73.279419, 1.10000, 0.90000, 1.10000, 0.90000
78890,'42049001600 ',  69.0000,1,  29,   1,   1,0.94754517, -73.891261, 1.10000, 0.90000, 1.10000, 0.90000
78891,'42049010202 ',  69.0000,1,  29,   1,   1,0.94812566, -72.254830, 1.10000, 0.90000, 1.10000, 0.90000
78892,'42049010700 ',  69.0000,1,  29,   1,   1,0.95909262, -72.243498, 1.10000, 0.90000, 1.10000, 0.90000
78893,'42049010902 ',  69.0000,1,  29,   1,   1,0.95302474, -72.890829, 1.10000, 0.90000, 1.10000, 0.90000
78894,'42049011202 ',  69.0000,1,  29,   1,   1,0.95620704, -73.413277, 1.10000, 0.90000, 1.10000, 0.90000
78895,'42049011400 ',  69.0000,1,  29,   1,   1,0.94285727, -74.755621, 1.10000, 0.90000, 1.10000, 0.90000
78896,'42049011600 ',  69.0000,1,  29,   1,   1,0.96231157, -72.288933, 1.10000, 0.90000, 1.10000, 0.90000
78897,'42049011802 ',  69.0000,1,  29,   1,   1,0.95434237, -74.580584, 1.10000, 0.90000, 1.10000, 0.90000
78898,'42049011900 ',  69.0000,1,  29,   1,   1,0.94502288, -76.034042, 1.10000, 0.90000, 1.10000, 0.90000
78899,'42049012202 ',  69.0000,1,  29,   1,   1,0.95409638, -74.072937, 1.10000, 0.90000, 1.10000, 0.90000
78900,'42049980109 ',  69.0000,1,  29,   1,   1,0.94295979, -72.915821, 1.10000, 0.90000, 1.10000, 0.90000
78901,'42051260500 ',  69.0000,1,  29,   1,   1,0.96855623, -61.229832, 1.10000, 0.90000, 1.10000, 0.90000
78902,'42051260600 ',  69.0000,1,  29,   1,   1,0.97751325, -59.933674, 1.10000, 0.90000, 1.10000, 0.90000
78903,'42051260700 ',  69.0000,1,  29,   1,   1,0.96879858, -61.100919, 1.10000, 0.90000, 1.10000, 0.90000
78904,'42051261200 ',  69.0000,1,  29,   1,   1,0.99220258, -57.845036, 1.10000, 0.90000, 1.10000, 0.90000
78905,'42051261300 ', 138.0000,1,  29,   1,   1,0.99867964, -56.592325, 1.10000, 0.90000, 1.10000, 0.90000
78906,'42051261300 ',  69.0000,1,  29,   1,   1,0.99755049, -57.020239, 1.10000, 0.90000, 1.10000, 0.90000
78907,'42051261402 ',  69.0000,1,  29,   1,   1,0.99232006, -57.948370, 1.10000, 0.90000, 1.10000, 0.90000
78908,'42051261600 ',  69.0000,1,  29,   1,   1,0.98325187, -58.958835, 1.10000, 0.90000, 1.10000, 0.90000
78909,'42051261700 ',  69.0000,1,  29,   1,   1,0.98802990, -57.999678, 1.10000, 0.90000, 1.10000, 0.90000
78910,'42051262701 ',  69.0000,1,  29,   1,   1,1.00083113, -57.755308, 1.10000, 0.90000, 1.10000, 0.90000
78911,'42051262800 ',  69.0000,1,  29,   1,   1,0.99754387, -57.714764, 1.10000, 0.90000, 1.10000, 0.90000
78912,'42053530100 ',  69.0000,1,  29,   1,   1,0.99390709, -71.047839, 1.10000, 0.90000, 1.10000, 0.90000
78913,'42053530300 ',  69.0000,1,  29,   1,   1,0.99633640, -71.506521, 1.10000, 0.90000, 1.10000, 0.90000
78914,'42055010300 ', 138.0000,1,  29,   1,   1,0.99709374, -59.502286, 1.10000, 0.90000, 1.10000, 0.90000
78915,'42055010400 ', 345.0000,1,  29,   1,   1,1.00922906, -57.474177, 1.10000, 0.90000, 1.10000, 0.90000
78916,'42055010400 ', 230.0000,1,  29,   1,   1,1.00311708, -58.671250, 1.10000, 0.90000, 1.10000, 0.90000
78917,'42055010400 ', 138.0000,1,  29,   1,   1,0.99800342, -59.491842, 1.10000, 0.90000, 1.10000, 0.90000
78918,'42055010400 ',  69.0000,1,  29,   1,   1,0.99676460, -59.776224, 1.10000, 0.90000, 1.10000, 0.90000
78919,'42055010600 ',  69.0000,1,  29,   1,   1,0.98549646, -60.288686, 1.10000, 0.90000, 1.10000, 0.90000
78920,'42055010700 ',  69.0000,1,  29,   1,   1,0.98839498, -60.053223, 1.10000, 0.90000, 1.10000, 0.90000
78921,'42055011700 ',  69.0000,1,  29,   1,   1,0.97919595, -60.487800, 1.10000, 0.90000, 1.10000, 0.90000
78922,'42055012300 ',  69.0000,1,  29,   1,   1,0.96497422, -61.915863, 1.10000, 0.90000, 1.10000, 0.90000
78923,'42055012400 ',  69.0000,1,  29,   1,   1,0.98067403, -60.343628, 1.10000, 0.90000, 1.10000, 0.90000
78924,'42059970100 ', 230.0000,1,  29,   1,   1,1.01500165, -53.259073, 1.10000, 0.90000, 1.10000, 0.90000
78925,'42059970501 ',  69.0000,1,  29,   1,   1,0.99399191, -54.449168, 1.10000, 0.90000, 1.10000, 0.90000
78926,'42061950600 ',  69.0000,1,  29,   1,   1,0.98447543, -63.205116, 1.10000, 0.90000, 1.10000, 0.90000
78927,'42061950800 ',  69.0000,1,  29,   1,   1,0.98848510, -62.675646, 1.10000, 0.90000, 1.10000, 0.90000
78928,'42061950900 ',  69.0000,1,  29,   1,   1,0.98458666, -64.074626, 1.10000, 0.90000, 1.10000, 0.90000
78929,'42061951300 ',  69.0000,1,  29,   1,   1,0.99052143, -61.700377, 1.10000, 0.90000, 1.10000, 0.90000
78930,'42063960100 ',  69.0000,1,  29,   1,   1,1.00370657, -61.325263, 1.10000, 0.90000, 1.10000, 0.90000
78931,'42063960300 ',  69.0000,1,  29,   1,   1,0.99999142, -61.612432, 1.10000, 0.90000, 1.10000, 0.90000
78932,'42063960900 ',  69.0000,1,  29,   1,   1,1.00134814, -60.617055, 1.10000, 0.90000, 1.10000, 0.90000
78933,'42063961102 ',  69.0000,1,  29,   1,   1,1.00379574, -60.195728, 1.10000, 0.90000, 1.10000, 0.90000
78934,'42063961500 ', 138.0000,1,  29,   1,   1,1.01478016, -58.042340, 1.10000, 0.90000, 1.10000, 0.90000
78935,'42063961600 ', 138.0000,1,  29,   1,   1,1.01193321, -58.624682, 1.10000, 0.90000, 1.10000, 0.90000
78936,'42063961600 ',  69.0000,1,  29,   1,   1,1.01168287, -58.583803, 1.10000, 0.90000, 1.10000, 0.90000
78937,'42063962200 ', 138.0000,1,  29,   1,   1,1.01351595, -58.171396, 1.10000, 0.90000, 1.10000, 0.90000
78938,'42065950100 ',  69.0000,1,  29,   1,   1,0.98731399, -67.254510, 1.10000, 0.90000, 1.10000, 0.90000
78939,'42065950200 ',  69.0000,1,  29,   1,   1,0.97939384, -68.284058, 1.10000, 0.90000, 1.10000, 0.90000
78940,'42065950600 ',  69.0000,1,  29,   1,   1,0.98411655, -65.894271, 1.10000, 0.90000, 1.10000, 0.90000
78941,'42065951000 ', 138.0000,1,  29,   1,   1,1.01473081, -59.984490, 1.10000, 0.90000, 1.10000, 0.90000
78942,'42065951100 ',  69.0000,1,  29,   1,   1,1.01135933, -60.737765, 1.10000, 0.90000, 1.10000, 0.90000
78943,'42065951200 ',  69.0000,1,  29,   1,   1,1.01059055, -61.008479, 1.10000, 0.90000, 1.10000, 0.90000
78944,'42067070100 ',  69.0000,1,  29,   1,   1,0.95326251, -69.500003, 1.10000, 0.90000, 1.10000, 0.90000
78945,'42067070201 ', 138.0000,1,  29,   1,   1,0.99071187, -62.885791, 1.10000, 0.90000, 1.10000, 0.90000
78946,'42069100300 ',  69.0000,1,  29,   1,   1,0.95012164, -71.937437, 1.10000, 0.90000, 1.10000, 0.90000
78947,'42069100900 ',  69.0000,1,  29,   1,   1,0.94918197, -71.991580, 1.10000, 0.90000, 1.10000, 0.90000
78948,'42069101400 ',  69.0000,1,  29,   1,   1,0.94949365, -72.109907, 1.10000, 0.90000, 1.10000, 0.90000
78949,'42069101700 ',  69.0000,1,  29,   1,   1,0.95184666, -71.805301, 1.10000, 0.90000, 1.10000, 0.90000
78950,'42069101900 ',  69.0000,1,  29,   1,   1,0.95487887, -71.343744, 1.10000, 0.90000, 1.10000, 0.90000
78951,'42069102000 ',  69.0000,1,  29,   1,   1,0.95421046, -71.367984, 1.10000, 0.90000, 1.10000, 0.90000
78952,'42069103000 ',  69.0000,1,  29,   1,   1,0.95572555, -71.087038, 1.10000, 0.90000, 1.10000, 0.90000
78953,'42069103100 ',  69.0000,1,  29,   1,   1,0.95617628, -70.922314, 1.10000, 0.90000, 1.10000, 0.90000
78954,'42069110401 ',  69.0000,1,  29,   1,   1,0.95246464, -72.074232, 1.10000, 0.90000, 1.10000, 0.90000
78955,'42069110600 ', 230.0000,1,  29,   1,   1,0.98263305, -67.644370, 1.10000, 0.90000, 1.10000, 0.90000
78956,'42069110600 ', 138.0000,1,  29,   1,   1,0.97289759, -68.888421, 1.10000, 0.90000, 1.10000, 0.90000
78957,'42069110600 ',  69.0000,1,  29,   1,   1,0.96791226, -70.152033, 1.10000, 0.90000, 1.10000, 0.90000
78958,'42069111100 ', 138.0000,1,  29,   1,   1,0.97162634, -68.928773, 1.10000, 0.90000, 1.10000, 0.90000
78959,'42069111100 ',  69.0000,1,  29,   1,   1,0.96710831, -70.196955, 1.10000, 0.90000, 1.10000, 0.90000
78960,'42069111800 ',  69.0000,1,  29,   1,   1,0.96131796, -70.049635, 1.10000, 0.90000, 1.10000, 0.90000
78961,'42069112400 ',  69.0000,1,  29,   1,   1,0.95734048, -70.785403, 1.10000, 0.90000, 1.10000, 0.90000
78962,'42069112500 ',  69.0000,1,  29,   1,   1,0.95330161, -71.342111, 1.10000, 0.90000, 1.10000, 0.90000
78963,'42069112700 ',  69.0000,1,  29,   1,   1,0.95185465, -71.317058, 1.10000, 0.90000, 1.10000, 0.90000
78964,'42069112800 ',  69.0000,1,  29,   1,   1,0.95251966, -71.372991, 1.10000, 0.90000, 1.10000, 0.90000
78965,'42071000100 ',  69.0000,1,  29,   1,   1,0.97838420, -62.396544, 1.10000, 0.90000, 1.10000, 0.90000
78966,'42071000600 ',  69.0000,1,  29,   1,   1,0.97735900, -62.593151, 1.10000, 0.90000, 1.10000, 0.90000
78967,'42071000700 ',  69.0000,1,  29,   1,   1,0.97742140, -62.522124, 1.10000, 0.90000, 1.10000, 0.90000
78968,'42071001000 ',  69.0000,1,  29,   1,   1,0.97834057, -62.272112, 1.10000, 0.90000, 1.10000, 0.90000
78969,'42071010300 ',  69.0000,1,  29,   1,   1,0.95873272, -65.540979, 1.10000, 0.90000, 1.10000, 0.90000
78970,'42071010801 ',  69.0000,1,  29,   1,   1,0.98290020, -62.391422, 1.10000, 0.90000, 1.10000, 0.90000
78971,'42071010900 ',  69.0000,1,  29,   1,   1,0.97164357, -63.695318, 1.10000, 0.90000, 1.10000, 0.90000
78972,'42071011100 ',  69.0000,1,  29,   1,   1,0.97617304, -62.585180, 1.10000, 0.90000, 1.10000, 0.90000
78973,'42071011400 ',  69.0000,1,  29,   1,   1,0.97627044, -62.682996, 1.10000, 0.90000, 1.10000, 0.90000
78974,'42071011502 ',  69.0000,1,  29,   1,   1,0.97486782, -62.853586, 1.10000, 0.90000, 1.10000, 0.90000
78975,'42071011600 ',  69.0000,1,  29,   1,   1,0.96070009, -65.414183, 1.10000, 0.90000, 1.10000, 0.90000
78976,'42071011701 ',  69.0000,1,  29,   1,   1,0.97957379, -62.366929, 1.10000, 0.90000, 1.10000, 0.90000
78977,'42071011703 ',  69.0000,1,  29,   1,   1,0.97324729, -63.022613, 1.10000, 0.90000, 1.10000, 0.90000
78978,'42071011704 ',  69.0000,1,  29,   1,   1,0.96343130, -64.956035, 1.10000, 0.90000, 1.10000, 0.90000
78979,'42071011802 ',  69.0000,1,  29,   1,   1,0.97536701, -62.737207, 1.10000, 0.90000, 1.10000, 0.90000
78980,'42071011804 ',  69.0000,1,  29,   1,   1,0.96346194, -65.013279, 1.10000, 0.90000, 1.10000, 0.90000
78981,'42071011805 ', 138.0000,1,  29,   1,   1,0.98123056, -62.151764, 1.10000, 0.90000, 1.10000, 0.90000
78982,'42071011805 ',  69.0000,1,  29,   1,   1,0.98252094, -62.045350, 1.10000, 0.90000, 1.10000, 0.90000
78983,'42071012001 ',  69.0000,1,  29,   1,   1,0.95357734, -66.295804, 1.10000, 0.90000, 1.10000, 0.90000
78984,'42071012002 ',  69.0000,1,  29,   1,   1,0.95396358, -66.331355, 1.10000, 0.90000, 1.10000, 0.90000
78985,'42071012301 ',  69.0000,1,  29,   1,   1,0.95932430, -66.581900, 1.10000, 0.90000, 1.10000, 0.90000
78986,'42071012302 ',  69.0000,1,  29,   1,   1,0.95151472, -67.161216, 1.10000, 0.90000, 1.10000, 0.90000
78987,'42071012403 ',  69.0000,1,  29,   1,   1,0.95877439, -66.426158, 1.10000, 0.90000, 1.10000, 0.90000
78988,'42071012501 ',  69.0000,1,  29,   1,   1,0.98322248, -64.760958, 1.10000, 0.90000, 1.10000, 0.90000
78989,'42071012502 ',  69.0000,1,  29,   1,   1,0.96514797, -66.246572, 1.10000, 0.90000, 1.10000, 0.90000
78990,'42071012800 ',  69.0000,1,  29,   1,   1,0.96174359, -65.601010, 1.10000, 0.90000, 1.10000, 0.90000
78991,'42071012900 ',  69.0000,1,  29,   1,   1,0.96183139, -65.612115, 1.10000, 0.90000, 1.10000, 0.90000
78992,'42071013101 ',  69.0000,1,  29,   1,   1,0.96281177, -65.691236, 1.10000, 0.90000, 1.10000, 0.90000
78993,'42071013102 ',  69.0000,1,  29,   1,   1,0.95334798, -67.107742, 1.10000, 0.90000, 1.10000, 0.90000
78994,'42071013202 ',  69.0000,1,  29,   1,   1,0.97569978, -62.668584, 1.10000, 0.90000, 1.10000, 0.90000
78995,'42071013301 ',  69.0000,1,  29,   1,   1,0.97868866, -62.356444, 1.10000, 0.90000, 1.10000, 0.90000
78996,'42071013303 ',  69.0000,1,  29,   1,   1,0.98210168, -61.816169, 1.10000, 0.90000, 1.10000, 0.90000
78997,'42071013400 ',  69.0000,1,  29,   1,   1,0.97797143, -62.435845, 1.10000, 0.90000, 1.10000, 0.90000
78998,'42071013501 ',  69.0000,1,  29,   1,   1,0.98428023, -61.370172, 1.10000, 0.90000, 1.10000, 0.90000
78999,'42071013502 ',  69.0000,1,  29,   1,   1,0.98052257, -62.175198, 1.10000, 0.90000, 1.10000, 0.90000
79000,'42071013601 ', 138.0000,1,  29,   1,   1,0.98427874, -61.602070, 1.10000, 0.90000, 1.10000, 0.90000
79001,'42071013602 ', 138.0000,1,  29,   1,   1,0.99175084, -60.389725, 1.10000, 0.90000, 1.10000, 0.90000
79002,'42071013701 ',  69.0000,1,  29,   1,   1,0.98192960, -62.170117, 1.10000, 0.90000, 1.10000, 0.90000
79003,'42071013800 ',  69.0000,1,  29,   1,   1,0.98127455, -59.578299, 1.10000, 0.90000, 1.10000, 0.90000
79004,'42071013901 ',  69.0000,1,  29,   1,   1,0.98523623, -61.526515, 1.10000, 0.90000, 1.10000, 0.90000
79005,'42071014401 ',  69.0000,1,  29,   1,   1,0.98232418, -61.521105, 1.10000, 0.90000, 1.10000, 0.90000
79006,'42071014502 ',  69.0000,1,  29,   1,   1,0.99545389, -58.391144, 1.10000, 0.90000, 1.10000, 0.90000
79007,'42073000300 ',  69.0000,1,  29,   1,   1,0.96230680, -64.305288, 1.10000, 0.90000, 1.10000, 0.90000
79008,'42073000900 ',  69.0000,1,  29,   1,   1,0.96169078, -63.829327, 1.10000, 0.90000, 1.10000, 0.90000
79009,'42073010202 ',  69.0000,1,  29,   1,   1,0.95637381, -66.181179, 1.10000, 0.90000, 1.10000, 0.90000
79010,'42073010800 ',  69.0000,1,  29,   1,   1,0.95487422, -66.047444, 1.10000, 0.90000, 1.10000, 0.90000
79011,'42073011100 ',  69.0000,1,  29,   1,   1,0.96475130, -64.331257, 1.10000, 0.90000, 1.10000, 0.90000
79012,'42073011200 ', 138.0000,1,  29,   1,   1,0.97504163, -62.227429, 1.10000, 0.90000, 1.10000, 0.90000
79013,'42073011200 ',  69.0000,1,  29,   1,   1,0.97641402, -62.087765, 1.10000, 0.90000, 1.10000, 0.90000
79014,'42073011700 ',  69.0000,1,  29,   1,   1,0.96475714, -64.704752, 1.10000, 0.90000, 1.10000, 0.90000
79015,'42075000200 ',  69.0000,1,  29,   1,   1,0.98509026, -64.701337, 1.10000, 0.90000, 1.10000, 0.90000
79016,'42075000300 ',  69.0000,1,  29,   1,   1,0.98705888, -64.703413, 1.10000, 0.90000, 1.10000, 0.90000
79017,'42075000402 ',  69.0000,1,  29,   1,   1,0.99040812, -64.581679, 1.10000, 0.90000, 1.10000, 0.90000
79018,'42075000500 ',  69.0000,1,  29,   1,   1,0.98781067, -64.761525, 1.10000, 0.90000, 1.10000, 0.90000
79019,'42075002000 ',  69.0000,1,  29,   1,   1,0.97938073, -65.700648, 1.10000, 0.90000, 1.10000, 0.90000
79020,'42075002100 ',  69.0000,1,  29,   1,   1,0.98497397, -64.887767, 1.10000, 0.90000, 1.10000, 0.90000
79021,'42075002300 ', 138.0000,1,  29,   1,   1,0.99414104, -62.795687, 1.10000, 0.90000, 1.10000, 0.90000
79022,'42075002300 ',  69.0000,1,  29,   1,   1,0.99126273, -63.267004, 1.10000, 0.90000, 1.10000, 0.90000
79023,'42075002500 ',  69.0000,1,  29,   1,   1,0.97753763, -64.936084, 1.10000, 0.90000, 1.10000, 0.90000
79024,'42075002800 ',  69.0000,1,  29,   1,   1,0.99522066, -64.091258, 1.10000, 0.90000, 1.10000, 0.90000
79025,'42075003100 ',  69.0000,1,  29,   1,   1,0.98400176, -65.057046, 1.10000, 0.90000, 1.10000, 0.90000
79026,'42075003200 ',  69.0000,1,  29,   1,   1,0.98826778, -64.617606, 1.10000, 0.90000, 1.10000, 0.90000
79027,'42075003300 ',  69.0000,1,  29,   1,   1,0.98729628, -64.829055, 1.10000, 0.90000, 1.10000, 0.90000
79028,'42075003902 ',  69.0000,1,  29,   1,   1,0.96517617, -65.848337, 1.10000, 0.90000, 1.10000, 0.90000
79029,'42077000102 ',  69.0000,1,  29,   1,   1,0.98513407, -63.755178, 1.10000, 0.90000, 1.10000, 0.90000
79030,'42077000800 ',  69.0000,1,  29,   1,   1,0.98870701, -63.283028, 1.10000, 0.90000, 1.10000, 0.90000
79031,'42077001401 ',  69.0000,1,  29,   1,   1,0.98833495, -63.296278, 1.10000, 0.90000, 1.10000, 0.90000
79032,'42077001501 ',  69.0000,1,  29,   1,   1,0.98889703, -63.232245, 1.10000, 0.90000, 1.10000, 0.90000
79033,'42077001900 ',  69.0000,1,  29,   1,   1,0.98886508, -63.070281, 1.10000, 0.90000, 1.10000, 0.90000
79034,'42077002202 ',  69.0000,1,  29,   1,   1,0.98848939, -63.327998, 1.10000, 0.90000, 1.10000, 0.90000
79035,'42077002302 ',  69.0000,1,  29,   1,   1,0.98889297, -63.238276, 1.10000, 0.90000, 1.10000, 0.90000
79036,'42077005302 ',  69.0000,1,  29,   1,   1,0.99230093, -63.604634, 1.10000, 0.90000, 1.10000, 0.90000
79037,'42077005401 ',  69.0000,1,  29,   1,   1,0.99705368, -62.207389, 1.10000, 0.90000, 1.10000, 0.90000
79038,'42077005702 ',  69.0000,1,  29,   1,   1,0.99233967, -63.107465, 1.10000, 0.90000, 1.10000, 0.90000
79039,'42077005705 ',  69.0000,1,  29,   1,   1,0.99444234, -62.875429, 1.10000, 0.90000, 1.10000, 0.90000
79040,'42077006002 ',  69.0000,1,  29,   1,   1,0.99517053, -62.430497, 1.10000, 0.90000, 1.10000, 0.90000
79041,'42077006101 ',  69.0000,1,  29,   1,   1,0.98790205, -63.351193, 1.10000, 0.90000, 1.10000, 0.90000
79042,'42077006202 ',  69.0000,1,  29,   1,   1,0.99522638, -62.272638, 1.10000, 0.90000, 1.10000, 0.90000
79043,'42077006203 ', 138.0000,1,  29,   1,   1,1.00105965, -61.530736, 1.10000, 0.90000, 1.10000, 0.90000
79044,'42077006204 ', 345.0000,1,  29,   1,   1,1.01631057, -58.500563, 1.10000, 0.90000, 1.10000, 0.90000
79045,'42077006204 ', 230.0000,1,  29,   1,   1,1.01139677, -59.694207, 1.10000, 0.90000, 1.10000, 0.90000
79046,'42077006204 ', 138.0000,1,  29,   1,   1,1.00489581, -61.032125, 1.10000, 0.90000, 1.10000, 0.90000
79047,'42077006204 ',  69.0000,1,  29,   1,   1,1.00387490, -61.235822, 1.10000, 0.90000, 1.10000, 0.90000
79048,'42077006305 ',  69.0000,1,  29,   1,   1,0.98521411, -63.910114, 1.10000, 0.90000, 1.10000, 0.90000
79049,'42077006307 ',  69.0000,1,  29,   1,   1,0.98270470, -64.078396, 1.10000, 0.90000, 1.10000, 0.90000
79050,'42077006308 ',  69.0000,1,  29,   1,   1,0.98997855, -62.913282, 1.10000, 0.90000, 1.10000, 0.90000
79051,'42077006500 ',  69.0000,1,  29,   1,   1,0.98410606, -63.507078, 1.10000, 0.90000, 1.10000, 0.90000
79052,'42077006903 ',  69.0000,1,  29,   1,   1,0.99140179, -62.806151, 1.10000, 0.90000, 1.10000, 0.90000
79053,'42079200700 ',  69.0000,1,  29,   1,   1,0.97382128, -65.138251, 1.10000, 0.90000, 1.10000, 0.90000
79054,'42079201100 ',  69.0000,1,  29,   1,   1,0.97326803, -65.208779, 1.10000, 0.90000, 1.10000, 0.90000
79055,'42079201200 ',  69.0000,1,  29,   1,   1,0.96616137, -67.273286, 1.10000, 0.90000, 1.10000, 0.90000
79056,'42079201500 ',  69.0000,1,  29,   1,   1,0.97309721, -66.044446, 1.10000, 0.90000, 1.10000, 0.90000
79057,'42079210500 ',  69.0000,1,  29,   1,   1,0.95947623, -69.398929, 1.10000, 0.90000, 1.10000, 0.90000
79058,'42079211101 ',  69.0000,1,  29,   1,   1,0.95997947, -69.232061, 1.10000, 0.90000, 1.10000, 0.90000
79059,'42079211204 ',  69.0000,1,  29,   1,   1,0.96278685, -68.767963, 1.10000, 0.90000, 1.10000, 0.90000
79060,'42079211600 ',  69.0000,1,  29,   1,   1,0.96231300, -68.684280, 1.10000, 0.90000, 1.10000, 0.90000
79061,'42079211701 ',  69.0000,1,  29,   1,   1,0.96071857, -68.518491, 1.10000, 0.90000, 1.10000, 0.90000
79062,'42079211800 ',  69.0000,1,  29,   1,   1,0.96485174, -67.607098, 1.10000, 0.90000, 1.10000, 0.90000
79063,'42079211900 ',  69.0000,1,  29,   1,   1,0.96451873, -67.937412, 1.10000, 0.90000, 1.10000, 0.90000
79064,'42079212100 ',  69.0000,1,  29,   1,   1,0.96344280, -67.852609, 1.10000, 0.90000, 1.10000, 0.90000
79065,'42079212200 ',  69.0000,1,  29,   1,   1,0.96333826, -67.860101, 1.10000, 0.90000, 1.10000, 0.90000
79066,'42079212700 ',  69.0000,1,  29,   1,   1,0.96490425, -67.498976, 1.10000, 0.90000, 1.10000, 0.90000
79067,'42079213200 ',  69.0000,1,  29,   1,   1,0.96580029, -67.454381, 1.10000, 0.90000, 1.10000, 0.90000
79068,'42079213600 ',  69.0000,1,  29,   1,   1,0.97327036, -65.147096, 1.10000, 0.90000, 1.10000, 0.90000
79069,'42079213700 ',  69.0000,1,  29,   1,   1,0.97244710, -66.743126, 1.10000, 0.90000, 1.10000, 0.90000
79070,'42079214200 ',  69.0000,1,  29,   1,   1,0.97415024, -65.875262, 1.10000, 0.90000, 1.10000, 0.90000
79071,'42079214400 ',  69.0000,1,  29,   1,   1,0.97306556, -65.220568, 1.10000, 0.90000, 1.10000, 0.90000
79072,'42079214600 ',  69.0000,1,  29,   1,   1,0.97539848, -64.972297, 1.10000, 0.90000, 1.10000, 0.90000
79073,'42079214900 ',  69.0000,1,  29,   1,   1,0.97730267, -64.593850, 1.10000, 0.90000, 1.10000, 0.90000
79074,'42079215100 ',  69.0000,1,  29,   1,   1,0.97558123, -64.930182, 1.10000, 0.90000, 1.10000, 0.90000
79075,'42079215504 ', 138.0000,1,  29,   1,   1,0.99317914, -60.952588, 1.10000, 0.90000, 1.10000, 0.90000
79076,'42079216100 ', 138.0000,1,  29,   1,   1,0.99365097, -61.365466, 1.10000, 0.90000, 1.10000, 0.90000
79077,'42079216200 ', 345.0000,1,  29,   1,   1,1.01822376, -56.290014, 1.10000, 0.90000, 1.10000, 0.90000
79078,'42079216200 ', 230.0000,1,  29,   1,   1,1.01698923, -56.479852, 1.10000, 0.90000, 1.10000, 0.90000
79079,'42079216502 ', 345.0000,1,  29,   1,   1,1.01798487, -56.548642, 1.10000, 0.90000, 1.10000, 0.90000
79080,'42079216502 ',  69.0000,1,  29,   1,   1,1.01565123, -57.196694, 1.10000, 0.90000, 1.10000, 0.90000
79081,'42079216900 ',  69.0000,1,  29,   1,   1,1.00658178, -58.897459, 1.10000, 0.90000, 1.10000, 0.90000
79082,'42079217001 ', 345.0000,1,  29,   1,   1,1.01805758, -56.773878, 1.10000, 0.90000, 1.10000, 0.90000
79083,'42079217001 ', 138.0000,1,  29,   1,   1,1.01797271, -56.979955, 1.10000, 0.90000, 1.10000, 0.90000
79084,'42079217200 ',  69.0000,1,  29,   1,   1,1.01126885, -58.228537, 1.10000, 0.90000, 1.10000, 0.90000
79085,'42079217500 ', 138.0000,1,  29,   1,   1,1.01247478, -57.969250, 1.10000, 0.90000, 1.10000, 0.90000
79086,'42079217500 ',  69.0000,1,  29,   1,   1,1.01246631, -58.111174, 1.10000, 0.90000, 1.10000, 0.90000
79087,'42079218000 ',  69.0000,1,  29,   1,   1,0.97475839, -64.889939, 1.10000, 0.90000, 1.10000, 0.90000
79088,'42079980100 ', 345.0000,1,  29,   1,   1,1.01788759, -56.670530, 1.10000, 0.90000, 1.10000, 0.90000
79089,'42079980100 ', 138.0000,1,  29,   1,   1,1.01538026, -57.356937, 1.10000, 0.90000, 1.10000, 0.90000
79090,'42081000400 ',  69.0000,1,  29,   1,   1,0.97302127, -70.541067, 1.10000, 0.90000, 1.10000, 0.90000
79091,'42081000800 ',  69.0000,1,  29,   1,   1,0.96351534, -71.898697, 1.10000, 0.90000, 1.10000, 0.90000
79092,'42081000900 ', 138.0000,1,  29,   1,   1,0.97909158, -69.377291, 1.10000, 0.90000, 1.10000, 0.90000
79093,'42081000900 ',  69.0000,1,  29,   1,   1,0.97774273, -69.889952, 1.10000, 0.90000, 1.10000, 0.90000
79094,'42081001000 ',  69.0000,1,  29,   1,   1,0.97090656, -70.949171, 1.10000, 0.90000, 1.10000, 0.90000
79095,'42081010700 ',  69.0000,1,  29,   1,   1,0.96231836, -70.706200, 1.10000, 0.90000, 1.10000, 0.90000
79096,'42081011301 ',  69.0000,1,  29,   1,   1,0.96719664, -70.968719, 1.10000, 0.90000, 1.10000, 0.90000
79097,'42081011700 ',  69.0000,1,  29,   1,   1,0.96743143, -70.970467, 1.10000, 0.90000, 1.10000, 0.90000
79098,'42083420400 ',  69.0000,1,  29,   1,   1,0.98507565, -75.482080, 1.10000, 0.90000, 1.10000, 0.90000
79099,'42083420700 ',  69.0000,1,  29,   1,   1,0.94523203, -80.331460, 1.10000, 0.90000, 1.10000, 0.90000
79100,'42083421000 ',  69.0000,1,  29,   1,   1,0.97900558, -75.352006, 1.10000, 0.90000, 1.10000, 0.90000
79101,'42085031200 ',  69.0000,1,  29,   1,   1,0.95514458, -66.358635, 1.10000, 0.90000, 1.10000, 0.90000
79102,'42085031900 ',  69.0000,1,  29,   1,   1,0.95138901, -73.180252, 1.10000, 0.90000, 1.10000, 0.90000
79103,'42085032400 ',  69.0000,1,  29,   1,   1,0.94912314, -71.310706, 1.10000, 0.90000, 1.10000, 0.90000
79104,'42085032602 ',  69.0000,1,  29,   1,   1,0.95869499, -67.999178, 1.10000, 0.90000, 1.10000, 0.90000
79105,'42085032800 ',  69.0000,1,  29,   1,   1,0.96310896, -68.134149, 1.10000, 0.90000, 1.10000, 0.90000
79106,'42085033200 ',  69.0000,1,  29,   1,   1,0.94192213, -71.638248, 1.10000, 0.90000, 1.10000, 0.90000
79107,'42085033400 ',  69.0000,1,  29,   1,   1,0.94482803, -69.648962, 1.10000, 0.90000, 1.10000, 0.90000
79108,'42087960300 ',  69.0000,1,  29,   1,   1,0.96009809, -67.163354, 1.10000, 0.90000, 1.10000, 0.90000
79109,'42087960400 ',  69.0000,1,  29,   1,   1,0.98559439, -63.873593, 1.10000, 0.90000, 1.10000, 0.90000
79110,'42087960600 ',  69.0000,1,  29,   1,   1,0.95850927, -69.088811, 1.10000, 0.90000, 1.10000, 0.90000
79111,'42087961100 ',  69.0000,1,  29,   1,   1,0.95768589, -69.080096, 1.10000, 0.90000, 1.10000, 0.90000
79112,'42089300102 ',  69.0000,1,  29,   1,   1,0.96445054, -67.313748, 1.10000, 0.90000, 1.10000, 0.90000
79113,'42089300201 ',  69.0000,1,  29,   1,   1,0.96287566, -68.064201, 1.10000, 0.90000, 1.10000, 0.90000
79114,'42089300307 ',  69.0000,1,  29,   1,   1,0.95976710, -68.218475, 1.10000, 0.90000, 1.10000, 0.90000
79115,'42089300308 ',  69.0000,1,  29,   1,   1,0.96229649, -68.212881, 1.10000, 0.90000, 1.10000, 0.90000
79116,'42089300309 ',  69.0000,1,  29,   1,   1,0.97175622, -64.815524, 1.10000, 0.90000, 1.10000, 0.90000
79117,'42089300402 ',  69.0000,1,  29,   1,   1,0.96663618, -66.601694, 1.10000, 0.90000, 1.10000, 0.90000
79118,'42089300800 ',  69.0000,1,  29,   1,   1,0.96491075, -66.363867, 1.10000, 0.90000, 1.10000, 0.90000
79119,'42089300900 ',  69.0000,1,  29,   1,   1,0.96635717, -66.206021, 1.10000, 0.90000, 1.10000, 0.90000
79120,'42089301001 ',  69.0000,1,  29,   1,   1,0.96984440, -65.945210, 1.10000, 0.90000, 1.10000, 0.90000
79121,'42089301002 ',  69.0000,1,  29,   1,   1,0.98604137, -62.938650, 1.10000, 0.90000, 1.10000, 0.90000
79122,'42089301203 ',  69.0000,1,  29,   1,   1,0.98992842, -62.621859, 1.10000, 0.90000, 1.10000, 0.90000
79123,'42089301205 ',  69.0000,1,  29,   1,   1,0.98024821, -63.579772, 1.10000, 0.90000, 1.10000, 0.90000
79124,'42089301301 ',  69.0000,1,  29,   1,   1,0.98341769, -63.177064, 1.10000, 0.90000, 1.10000, 0.90000
79125,'42089301401 ',  69.0000,1,  29,   1,   1,0.96346271, -67.616066, 1.10000, 0.90000, 1.10000, 0.90000
79126,'42091200301 ',  69.0000,1,  29,   1,   1,0.96521312, -64.826418, 1.10000, 0.90000, 1.10000, 0.90000
79127,'42091200308 ',  69.0000,1,  29,   1,   1,0.96331578, -65.259787, 1.10000, 0.90000, 1.10000, 0.90000
79128,'42091200501 ',  69.0000,1,  29,   1,   1,0.96525735, -64.695600, 1.10000, 0.90000, 1.10000, 0.90000
79129,'42091200506 ',  69.0000,1,  29,   1,   1,0.97075558, -64.427228, 1.10000, 0.90000, 1.10000, 0.90000
79130,'42091200603 ',  69.0000,1,  29,   1,   1,0.98112488, -63.479020, 1.10000, 0.90000, 1.10000, 0.90000
79131,'42091200707 ', 345.0000,1,  29,   1,   1,1.00932074, -59.484848, 1.10000, 0.90000, 1.10000, 0.90000
79132,'42091200707 ', 138.0000,1,  29,   1,   1,1.00140536, -60.811387, 1.10000, 0.90000, 1.10000, 0.90000
79133,'42091200708 ',  69.0000,1,  29,   1,   1,0.99092168, -62.423899, 1.10000, 0.90000, 1.10000, 0.90000
79134,'42091200901 ',  69.0000,1,  29,   1,   1,0.99147767, -62.337695, 1.10000, 0.90000, 1.10000, 0.90000
79135,'42091200903 ',  69.0000,1,  29,   1,   1,0.98016030, -63.599860, 1.10000, 0.90000, 1.10000, 0.90000
79136,'42091200907 ',  69.0000,1,  29,   1,   1,0.99874532, -61.777183, 1.10000, 0.90000, 1.10000, 0.90000
79137,'42091200908 ',  69.0000,1,  29,   1,   1,0.99813139, -61.803404, 1.10000, 0.90000, 1.10000, 0.90000
79138,'42091201003 ',  69.0000,1,  29,   1,   1,0.97582680, -63.986810, 1.10000, 0.90000, 1.10000, 0.90000
79139,'42091201005 ',  69.0000,1,  29,   1,   1,0.98989201, -62.845554, 1.10000, 0.90000, 1.10000, 0.90000
79140,'42091201204 ',  69.0000,1,  29,   1,   1,0.96734786, -64.881784, 1.10000, 0.90000, 1.10000, 0.90000
79141,'42091201404 ',  69.0000,1,  29,   1,   1,0.96260113, -65.159445, 1.10000, 0.90000, 1.10000, 0.90000
79142,'42091201603 ',  69.0000,1,  29,   1,   1,0.96445745, -65.088513, 1.10000, 0.90000, 1.10000, 0.90000
79143,'42091201607 ',  69.0000,1,  29,   1,   1,0.96370560, -65.139883, 1.10000, 0.90000, 1.10000, 0.90000
79144,'42091201608 ',  69.0000,1,  29,   1,   1,0.96487230, -64.911761, 1.10000, 0.90000, 1.10000, 0.90000
79145,'42091201705 ',  69.0000,1,  29,   1,   1,0.96268487, -65.225267, 1.10000, 0.90000, 1.10000, 0.90000
79146,'42091201706 ',  69.0000,1,  29,   1,   1,0.96421510, -65.093902, 1.10000, 0.90000, 1.10000, 0.90000
79147,'42091201902 ',  69.0000,1,  29,   1,   1,0.96285403, -65.066964, 1.10000, 0.90000, 1.10000, 0.90000
79148,'42091202000 ',  69.0000,1,  29,   1,   1,0.96192771, -65.193288, 1.10000, 0.90000, 1.10000, 0.90000
79149,'42091202603 ',  69.0000,1,  29,   1,   1,0.96084958, -65.266412, 1.10000, 0.90000, 1.10000, 0.90000
79150,'42091203000 ',  69.0000,1,  29,   1,   1,0.96590620, -64.923106, 1.10000, 0.90000, 1.10000, 0.90000
79151,'42091203104 ',  69.0000,1,  29,   1,   1,0.97192377, -64.218873, 1.10000, 0.90000, 1.10000, 0.90000
79152,'42091203105 ',  69.0000,1,  29,   1,   1,0.97350264, -63.983416, 1.10000, 0.90000, 1.10000, 0.90000
79153,'42091203106 ',  69.0000,1,  29,   1,   1,0.97583431, -63.863157, 1.10000, 0.90000, 1.10000, 0.90000
79154,'42091203403 ',  69.0000,1,  29,   1,   1,0.98107338, -63.200287, 1.10000, 0.90000, 1.10000, 0.90000
79155,'42091203803 ',  69.0000,1,  29,   1,   1,0.97741163, -63.662643, 1.10000, 0.90000, 1.10000, 0.90000
79156,'42091203804 ',  69.0000,1,  29,   1,   1,0.98016548, -63.217875, 1.10000, 0.90000, 1.10000, 0.90000
79157,'42091204002 ', 138.0000,1,  29,   1,   1,0.97966284, -63.218681, 1.10000, 0.90000, 1.10000, 0.90000
79158,'42091204002 ',  69.0000,1,  29,   1,   1,0.97678339, -63.760526, 1.10000, 0.90000, 1.10000, 0.90000
79159,'42091204101 ',  69.0000,1,  29,   1,   1,0.97661710, -63.770403, 1.10000, 0.90000, 1.10000, 0.90000
79160,'42091204102 ',  69.0000,1,  29,   1,   1,0.97649485, -63.785839, 1.10000, 0.90000, 1.10000, 0.90000
79161,'42091204600 ',  69.0000,1,  29,   1,   1,0.97852337, -63.191531, 1.10000, 0.90000, 1.10000, 0.90000
79162,'42091204702 ',  69.0000,1,  29,   1,   1,0.97834384, -63.078621, 1.10000, 0.90000, 1.10000, 0.90000
79163,'42091205100 ',  69.0000,1,  29,   1,   1,0.97990894, -62.831040, 1.10000, 0.90000, 1.10000, 0.90000
79164,'42091205400 ',  69.0000,1,  29,   1,   1,0.98230541, -62.538045, 1.10000, 0.90000, 1.10000, 0.90000
79165,'42091205501 ',  69.0000,1,  29,   1,   1,0.98198748, -62.553796, 1.10000, 0.90000, 1.10000, 0.90000
79166,'42091205503 ',  69.0000,1,  29,   1,   1,0.98164237, -62.582571, 1.10000, 0.90000, 1.10000, 0.90000
79167,'42091205801 ', 345.0000,1,  29,   1,   1,0.99751204, -60.624848, 1.10000, 0.90000, 1.10000, 0.90000
79168,'42091205801 ', 138.0000,1,  29,   1,   1,0.98701298, -62.278437, 1.10000, 0.90000, 1.10000, 0.90000
79169,'42091205801 ',  69.0000,1,  29,   1,   1,0.98358476, -62.875709, 1.10000, 0.90000, 1.10000, 0.90000
79170,'42091205807 ',  69.0000,1,  29,   1,   1,0.97946787, -63.292938, 1.10000, 0.90000, 1.10000, 0.90000
79171,'42091205905 ',  69.0000,1,  29,   1,   1,0.97894907, -63.200280, 1.10000, 0.90000, 1.10000, 0.90000
79172,'42091205906 ',  69.0000,1,  29,   1,   1,0.97490460, -64.003039, 1.10000, 0.90000, 1.10000, 0.90000
79173,'42091206006 ',  69.0000,1,  29,   1,   1,0.98397344, -62.901917, 1.10000, 0.90000, 1.10000, 0.90000
79174,'42091206102 ',  69.0000,1,  29,   1,   1,0.99421597, -62.040917, 1.10000, 0.90000, 1.10000, 0.90000
79175,'42091206104 ', 138.0000,1,  29,   1,   1,0.99850661, -61.243847, 1.10000, 0.90000, 1.10000, 0.90000
79176,'42091206104 ',  69.0000,1,  29,   1,   1,0.99434525, -62.093721, 1.10000, 0.90000, 1.10000, 0.90000
79177,'42091206105 ', 138.0000,1,  29,   1,   1,1.01088798, -59.838727, 1.10000, 0.90000, 1.10000, 0.90000
79178,'42091206201 ',  69.0000,1,  29,   1,   1,1.00765622, -60.610252, 1.10000, 0.90000, 1.10000, 0.90000
79179,'42091206300 ',  69.0000,1,  29,   1,   1,0.99667752, -61.621010, 1.10000, 0.90000, 1.10000, 0.90000
79180,'42091206400 ',  69.0000,1,  29,   1,   1,1.00095832, -61.509665, 1.10000, 0.90000, 1.10000, 0.90000
79181,'42091206502 ',  69.0000,1,  29,   1,   1,1.00500834, -60.416821, 1.10000, 0.90000, 1.10000, 0.90000
79182,'42091206702 ',  69.0000,1,  29,   1,   1,1.00314438, -61.088638, 1.10000, 0.90000, 1.10000, 0.90000
79183,'42091206703 ', 138.0000,1,  29,   1,   1,1.00590312, -60.278953, 1.10000, 0.90000, 1.10000, 0.90000
79184,'42091206703 ',  69.0000,1,  29,   1,   1,1.00270450, -61.110078, 1.10000, 0.90000, 1.10000, 0.90000
79185,'42091207001 ', 138.0000,1,  29,   1,   1,1.00007296, -61.048381, 1.10000, 0.90000, 1.10000, 0.90000
79186,'42091207001 ',  69.0000,1,  29,   1,   1,0.99832773, -61.510457, 1.10000, 0.90000, 1.10000, 0.90000
79187,'42091207004 ',  69.0000,1,  29,   1,   1,0.99905252, -61.417635, 1.10000, 0.90000, 1.10000, 0.90000
79188,'42091207202 ',  69.0000,1,  29,   1,   1,0.99062127, -62.206433, 1.10000, 0.90000, 1.10000, 0.90000
79189,'42091207500 ', 138.0000,1,  29,   1,   1,1.00362027, -60.638351, 1.10000, 0.90000, 1.10000, 0.90000
79190,'42091207800 ',  69.0000,1,  29,   1,   1,0.98473871, -63.822886, 1.10000, 0.90000, 1.10000, 0.90000
79191,'42091208203 ',  69.0000,1,  29,   1,   1,0.98853207, -63.532521, 1.10000, 0.90000, 1.10000, 0.90000
79192,'42091208302 ',  69.0000,1,  29,   1,   1,0.99178541, -63.112437, 1.10000, 0.90000, 1.10000, 0.90000
79193,'42091208500 ', 230.0000,1,  29,   1,   1,1.01315486, -59.185884, 1.10000, 0.90000, 1.10000, 0.90000
79194,'42091208500 ',  69.0000,1,  29,   1,   1,1.01170897, -59.381569, 1.10000, 0.90000, 1.10000, 0.90000
79195,'42091208601 ', 230.0000,1,  29,   1,   1,1.01303625, -59.205295, 1.10000, 0.90000, 1.10000, 0.90000
79196,'42091208601 ', 138.0000,1,  29,   1,   1,1.01198816, -59.573668, 1.10000, 0.90000, 1.10000, 0.90000
79197,'42091208603 ', 345.0000,1,  29,   1,   1,1.01427531, -58.928850, 1.10000, 0.90000, 1.10000, 0.90000
79198,'42091208603 ', 230.0000,1,  29,   1,   1,1.01344359, -59.080849, 1.10000, 0.90000, 1.10000, 0.90000
79199,'42091208604 ', 138.0000,1,  29,   1,   1,1.01188385, -59.825285, 1.10000, 0.90000, 1.10000, 0.90000
79200,'42091208704 ',  69.0000,1,  29,   1,   1,0.99664903, -62.664144, 1.10000, 0.90000, 1.10000, 0.90000
79201,'42091208802 ',  69.0000,1,  29,   1,   1,0.99505961, -63.014444, 1.10000, 0.90000, 1.10000, 0.90000
79202,'42091209201 ',  69.0000,1,  29,   1,   1,0.99151343, -63.444732, 1.10000, 0.90000, 1.10000, 0.90000
79203,'42091210600 ',  69.0000,1,  29,   1,   1,0.97197741, -64.289627, 1.10000, 0.90000, 1.10000, 0.90000
79204,'42091210700 ',  69.0000,1,  29,   1,   1,0.98801285, -62.512596, 1.10000, 0.90000, 1.10000, 0.90000
79205,'42093050200 ',  69.0000,1,  29,   1,   1,0.96347350, -71.062921, 1.10000, 0.90000, 1.10000, 0.90000
79206,'42095010400 ',  69.0000,1,  29,   1,   1,0.99610144, -62.027625, 1.10000, 0.90000, 1.10000, 0.90000
79207,'42095010500 ',  69.0000,1,  29,   1,   1,0.99202847, -62.985293, 1.10000, 0.90000, 1.10000, 0.90000
79208,'42095010600 ',  69.0000,1,  29,   1,   1,0.98693734, -63.401129, 1.10000, 0.90000, 1.10000, 0.90000
79209,'42095011300 ',  69.0000,1,  29,   1,   1,0.99017155, -63.238570, 1.10000, 0.90000, 1.10000, 0.90000
79210,'42095014200 ',  69.0000,1,  29,   1,   1,0.99804670, -61.405265, 1.10000, 0.90000, 1.10000, 0.90000
79211,'42095014600 ',  69.0000,1,  29,   1,   1,1.00442839, -60.880823, 1.10000, 0.90000, 1.10000, 0.90000
79212,'42095015201 ',  69.0000,1,  29,   1,   1,0.99621105, -61.908828, 1.10000, 0.90000, 1.10000, 0.90000
79213,'42095015700 ',  69.0000,1,  29,   1,   1,0.99457234, -62.150022, 1.10000, 0.90000, 1.10000, 0.90000
79214,'42095015802 ',  69.0000,1,  29,   1,   1,0.99483234, -62.211835, 1.10000, 0.90000, 1.10000, 0.90000
79215,'42095016100 ',  69.0000,1,  29,   1,   1,0.98497397, -64.137519, 1.10000, 0.90000, 1.10000, 0.90000
79216,'42095016202 ',  69.0000,1,  29,   1,   1,0.99604779, -62.832215, 1.10000, 0.90000, 1.10000, 0.90000
79217,'42095016500 ',  69.0000,1,  29,   1,   1,0.99555123, -62.739789, 1.10000, 0.90000, 1.10000, 0.90000
79218,'42095016800 ',  69.0000,1,  29,   1,   1,0.99337626, -62.321556, 1.10000, 0.90000, 1.10000, 0.90000
79219,'42095016901 ',  69.0000,1,  29,   1,   1,0.99456626, -62.664752, 1.10000, 0.90000, 1.10000, 0.90000
79220,'42095016902 ',  69.0000,1,  29,   1,   1,0.99637502, -61.961577, 1.10000, 0.90000, 1.10000, 0.90000
79221,'42095017102 ',  69.0000,1,  29,   1,   1,0.99790132, -61.736407, 1.10000, 0.90000, 1.10000, 0.90000
79222,'42095017200 ',  69.0000,1,  29,   1,   1,1.00254750, -61.196432, 1.10000, 0.90000, 1.10000, 0.90000
79223,'42095017502 ',  69.0000,1,  29,   1,   1,0.99996370, -61.351088, 1.10000, 0.90000, 1.10000, 0.90000
79224,'42095017606 ',  69.0000,1,  29,   1,   1,0.99877697, -61.670741, 1.10000, 0.90000, 1.10000, 0.90000
79225,'42095017607 ', 138.0000,1,  29,   1,   1,1.00828767, -60.128737, 1.10000, 0.90000, 1.10000, 0.90000
79226,'42095017702 ',  69.0000,1,  29,   1,   1,0.99143165, -62.882765, 1.10000, 0.90000, 1.10000, 0.90000
79227,'42095017704 ',  69.0000,1,  29,   1,   1,0.98802143, -63.489088, 1.10000, 0.90000, 1.10000, 0.90000
79228,'42095017901 ',  69.0000,1,  29,   1,   1,0.99193060, -62.766768, 1.10000, 0.90000, 1.10000, 0.90000
79229,'42095018100 ',  69.0000,1,  29,   1,   1,0.99495500, -61.915303, 1.10000, 0.90000, 1.10000, 0.90000
79230,'42097080200 ',  69.0000,1,  29,   1,   1,0.95951039, -71.309388, 1.10000, 0.90000, 1.10000, 0.90000
79231,'42097080300 ',  69.0000,1,  29,   1,   1,0.96489757, -71.410796, 1.10000, 0.90000, 1.10000, 0.90000
79232,'42097080700 ',  69.0000,1,  29,   1,   1,0.97400522, -69.293410, 1.10000, 0.90000, 1.10000, 0.90000
79233,'42097081200 ',  69.0000,1,  29,   1,   1,0.96757495, -69.247695, 1.10000, 0.90000, 1.10000, 0.90000
79234,'42097081300 ',  69.0000,1,  29,   1,   1,0.97878146, -68.854987, 1.10000, 0.90000, 1.10000, 0.90000
79235,'42097081600 ',  69.0000,1,  29,   1,   1,0.97465223, -68.979009, 1.10000, 0.90000, 1.10000, 0.90000
79236,'42097082200 ',  69.0000,1,  29,   1,   1,0.99145234, -69.882698, 1.10000, 0.90000, 1.10000, 0.90000
79237,'42099030100 ',  69.0000,1,  29,   1,   1,0.95678055, -68.372468, 1.10000, 0.90000, 1.10000, 0.90000
79238,'42099030201 ',  69.0000,1,  29,   1,   1,0.95495588, -67.437354, 1.10000, 0.90000, 1.10000, 0.90000
79239,'42099030601 ',  69.0000,1,  29,   1,   1,0.98469794, -63.395255, 1.10000, 0.90000, 1.10000, 0.90000
79240,'42099030602 ', 230.0000,1,  29,   1,   1,1.00269139, -60.348451, 1.10000, 0.90000, 1.10000, 0.90000
79241,'42101000100 ',  69.0000,1,  29,   1,   1,0.98446834, -63.300008, 1.10000, 0.90000, 1.10000, 0.90000
79242,'42101000200 ',  69.0000,1,  29,   1,   1,0.98982531, -61.950430, 1.10000, 0.90000, 1.10000, 0.90000
79243,'42101000700 ',  69.0000,1,  29,   1,   1,0.98929989, -62.255999, 1.10000, 0.90000, 1.10000, 0.90000
79244,'42101001101 ',  69.0000,1,  29,   1,   1,0.99064374, -61.849125, 1.10000, 0.90000, 1.10000, 0.90000
79245,'42101001201 ',  69.0000,1,  29,   1,   1,0.99199539, -61.982013, 1.10000, 0.90000, 1.10000, 0.90000
79246,'42101001202 ',  69.0000,1,  29,   1,   1,0.98944896, -62.233296, 1.10000, 0.90000, 1.10000, 0.90000
79247,'42101002100 ',  69.0000,1,  29,   1,   1,0.98980963, -62.209657, 1.10000, 0.90000, 1.10000, 0.90000
79248,'42101002200 ',  69.0000,1,  29,   1,   1,0.99605167, -61.067212, 1.10000, 0.90000, 1.10000, 0.90000
79249,'42101002400 ',  69.0000,1,  29,   1,   1,0.99075717, -61.849091, 1.10000, 0.90000, 1.10000, 0.90000
79250,'42101002500 ',  69.0000,1,  29,   1,   1,0.99004030, -61.886179, 1.10000, 0.90000, 1.10000, 0.90000
79251,'42101002802 ',  69.0000,1,  29,   1,   1,0.98780113, -61.590903, 1.10000, 0.90000, 1.10000, 0.90000
79252,'42101003001 ',  69.0000,1,  29,   1,   1,0.99620491, -61.044146, 1.10000, 0.90000, 1.10000, 0.90000
79253,'42101003300 ',  69.0000,1,  29,   1,   1,0.98758745, -62.418257, 1.10000, 0.90000, 1.10000, 0.90000
79254,'42101003800 ',  69.0000,1,  29,   1,   1,0.98975378, -62.138090, 1.10000, 0.90000, 1.10000, 0.90000
79255,'42101003901 ',  69.0000,1,  29,   1,   1,0.98881346, -61.521481, 1.10000, 0.90000, 1.10000, 0.90000
79256,'42101004101 ',  69.0000,1,  29,   1,   1,0.98742431, -61.590978, 1.10000, 0.90000, 1.10000, 0.90000
79257,'42101004201 ',  69.0000,1,  29,   1,   1,0.98363119, -61.598826, 1.10000, 0.90000, 1.10000, 0.90000
79258,'42101005000 ',  69.0000,1,  29,   1,   1,0.99087679, -61.240856, 1.10000, 0.90000, 1.10000, 0.90000
79259,'42101005500 ', 345.0000,1,  29,   1,   1,1.01407647, -58.115327, 1.10000, 0.90000, 1.10000, 0.90000
79260,'42101005500 ',  69.0000,1,  29,   1,   1,1.01271236, -58.339501, 1.10000, 0.90000, 1.10000, 0.90000
79261,'42101006200 ', 138.0000,1,  29,   1,   1,1.00208151, -59.822055, 1.10000, 0.90000, 1.10000, 0.90000
79262,'42101006200 ',  69.0000,1,  29,   1,   1,0.99915773, -60.301165, 1.10000, 0.90000, 1.10000, 0.90000
79263,'42101006600 ',  69.0000,1,  29,   1,   1,0.99519432, -60.934098, 1.10000, 0.90000, 1.10000, 0.90000
79264,'42101007000 ',  69.0000,1,  29,   1,   1,0.99536645, -60.915042, 1.10000, 0.90000, 1.10000, 0.90000
79265,'42101007102 ',  69.0000,1,  29,   1,   1,0.99510849, -60.952465, 1.10000, 0.90000, 1.10000, 0.90000
79266,'42101007800 ',  69.0000,1,  29,   1,   1,0.99481046, -60.986807, 1.10000, 0.90000, 1.10000, 0.90000
79267,'42101008101 ',  69.0000,1,  29,   1,   1,0.99416822, -61.174685, 1.10000, 0.90000, 1.10000, 0.90000
79268,'42101008200 ',  69.0000,1,  29,   1,   1,0.99153125, -61.498853, 1.10000, 0.90000, 1.10000, 0.90000
79269,'42101008302 ',  69.0000,1,  29,   1,   1,0.99390692, -61.188079, 1.10000, 0.90000, 1.10000, 0.90000
79270,'42101008400 ',  69.0000,1,  29,   1,   1,0.99062276, -61.773228, 1.10000, 0.90000, 1.10000, 0.90000
79271,'42101008500 ',  69.0000,1,  29,   1,   1,0.99120897, -61.549457, 1.10000, 0.90000, 1.10000, 0.90000
79272,'42101008702 ',  69.0000,1,  29,   1,   1,0.99273038, -61.696873, 1.10000, 0.90000, 1.10000, 0.90000
79273,'42101008801 ',  69.0000,1,  29,   1,   1,0.99405771, -61.602193, 1.10000, 0.90000, 1.10000, 0.90000
79274,'42101009500 ',  69.0000,1,  29,   1,   1,0.98930216, -61.886555, 1.10000, 0.90000, 1.10000, 0.90000
79275,'42101009801 ',  69.0000,1,  29,   1,   1,0.98628795, -62.018282, 1.10000, 0.90000, 1.10000, 0.90000
79276,'42101010100 ',  69.0000,1,  29,   1,   1,0.98674297, -62.050179, 1.10000, 0.90000, 1.10000, 0.90000
79277,'42101010200 ',  69.0000,1,  29,   1,   1,0.98676479, -62.182165, 1.10000, 0.90000, 1.10000, 0.90000
79278,'42101010400 ',  69.0000,1,  29,   1,   1,0.99118114, -61.752191, 1.10000, 0.90000, 1.10000, 0.90000
79279,'42101011000 ',  69.0000,1,  29,   1,   1,0.98901433, -61.997183, 1.10000, 0.90000, 1.10000, 0.90000
79280,'42101011200 ',  69.0000,1,  29,   1,   1,0.98620963, -62.209739, 1.10000, 0.90000, 1.10000, 0.90000
79281,'42101012500 ',  69.0000,1,  29,   1,   1,0.98486274, -62.790011, 1.10000, 0.90000, 1.10000, 0.90000
79282,'42101013900 ',  69.0000,1,  29,   1,   1,0.98402053, -62.766843, 1.10000, 0.90000, 1.10000, 0.90000
79283,'42101014100 ',  69.0000,1,  29,   1,   1,0.98442656, -62.779725, 1.10000, 0.90000, 1.10000, 0.90000
79284,'42101014200 ',  69.0000,1,  29,   1,   1,0.98418283, -62.818267, 1.10000, 0.90000, 1.10000, 0.90000
79285,'42101014600 ',  69.0000,1,  29,   1,   1,0.98406452, -62.808924, 1.10000, 0.90000, 1.10000, 0.90000
79286,'42101015101 ',  69.0000,1,  29,   1,   1,0.98409921, -62.699702, 1.10000, 0.90000, 1.10000, 0.90000
79287,'42101015300 ',  69.0000,1,  29,   1,   1,0.98200959, -62.949141, 1.10000, 0.90000, 1.10000, 0.90000
79288,'42101016000 ',  69.0000,1,  29,   1,   1,0.98605090, -62.229375, 1.10000, 0.90000, 1.10000, 0.90000
79289,'42101016300 ',  69.0000,1,  29,   1,   1,0.98146784, -62.684860, 1.10000, 0.90000, 1.10000, 0.90000
79290,'42101016400 ',  69.0000,1,  29,   1,   1,0.98255080, -62.915803, 1.10000, 0.90000, 1.10000, 0.90000
79291,'42101016902 ',  69.0000,1,  29,   1,   1,0.98062098, -62.991727, 1.10000, 0.90000, 1.10000, 0.90000
79292,'42101017000 ',  69.0000,1,  29,   1,   1,0.97828513, -63.231460, 1.10000, 0.90000, 1.10000, 0.90000
79293,'42101017100 ',  69.0000,1,  29,   1,   1,0.97783422, -63.281156, 1.10000, 0.90000, 1.10000, 0.90000
79294,'42101017601 ',  69.0000,1,  29,   1,   1,0.98015708, -62.713923, 1.10000, 0.90000, 1.10000, 0.90000
79295,'42101017800 ',  69.0000,1,  29,   1,   1,0.98273456, -62.595105, 1.10000, 0.90000, 1.10000, 0.90000
79296,'42101017900 ',  69.0000,1,  29,   1,   1,0.98632503, -62.158287, 1.10000, 0.90000, 1.10000, 0.90000
79297,'42101018400 ', 138.0000,1,  29,   1,   1,0.98271859, -62.223802, 1.10000, 0.90000, 1.10000, 0.90000
79298,'42101018400 ',  69.0000,1,  29,   1,   1,0.98363817, -62.412233, 1.10000, 0.90000, 1.10000, 0.90000
79299,'42101019100 ',  69.0000,1,  29,   1,   1,0.97842658, -63.066087, 1.10000, 0.90000, 1.10000, 0.90000
79300,'42101019502 ',  69.0000,1,  29,   1,   1,0.98064864, -62.697838, 1.10000, 0.90000, 1.10000, 0.90000
79301,'42101019700 ',  69.0000,1,  29,   1,   1,0.98298413, -62.607782, 1.10000, 0.90000, 1.10000, 0.90000
79302,'42101019800 ',  69.0000,1,  29,   1,   1,0.97688860, -63.456262, 1.10000, 0.90000, 1.10000, 0.90000
79303,'42101020500 ',  69.0000,1,  29,   1,   1,0.97566086, -63.592729, 1.10000, 0.90000, 1.10000, 0.90000
79304,'42101020600 ',  69.0000,1,  29,   1,   1,0.97455782, -63.723862, 1.10000, 0.90000, 1.10000, 0.90000
79305,'42101021400 ',  69.0000,1,  29,   1,   1,0.97787595, -63.200697, 1.10000, 0.90000, 1.10000, 0.90000
79306,'42101021500 ',  69.0000,1,  29,   1,   1,0.97577304, -63.520001, 1.10000, 0.90000, 1.10000, 0.90000
79307,'42101021700 ',  69.0000,1,  29,   1,   1,0.97451419, -63.714621, 1.10000, 0.90000, 1.10000, 0.90000
79308,'42101021900 ',  69.0000,1,  29,   1,   1,0.97535717, -63.644297, 1.10000, 0.90000, 1.10000, 0.90000
79309,'42101022000 ',  69.0000,1,  29,   1,   1,0.97446805, -63.724866, 1.10000, 0.90000, 1.10000, 0.90000
79310,'42101023600 ',  69.0000,1,  29,   1,   1,0.97010934, -64.283145, 1.10000, 0.90000, 1.10000, 0.90000
79311,'42101023800 ',  69.0000,1,  29,   1,   1,0.97227246, -64.002677, 1.10000, 0.90000, 1.10000, 0.90000
79312,'42101025600 ',  69.0000,1,  29,   1,   1,0.96472305, -64.884133, 1.10000, 0.90000, 1.10000, 0.90000
79313,'42101025700 ',  69.0000,1,  29,   1,   1,0.96587032, -64.763041, 1.10000, 0.90000, 1.10000, 0.90000
79314,'42101026200 ',  69.0000,1,  29,   1,   1,0.96630746, -64.696269, 1.10000, 0.90000, 1.10000, 0.90000
79315,'42101026301 ',  69.0000,1,  29,   1,   1,0.96180224, -65.250252, 1.10000, 0.90000, 1.10000, 0.90000
79316,'42101026302 ',  69.0000,1,  29,   1,   1,0.96270013, -65.082100, 1.10000, 0.90000, 1.10000, 0.90000
79317,'42101028300 ',  69.0000,1,  29,   1,   1,0.96942616, -64.441510, 1.10000, 0.90000, 1.10000, 0.90000
79318,'42101028700 ',  69.0000,1,  29,   1,   1,0.97125047, -64.314338, 1.10000, 0.90000, 1.10000, 0.90000
79319,'42101028901 ',  69.0000,1,  29,   1,   1,0.97185910, -64.270618, 1.10000, 0.90000, 1.10000, 0.90000
79320,'42101029100 ',  69.0000,1,  29,   1,   1,0.96849328, -64.621294, 1.10000, 0.90000, 1.10000, 0.90000
79321,'42101029200 ',  69.0000,1,  29,   1,   1,0.97626621, -63.602401, 1.10000, 0.90000, 1.10000, 0.90000
79322,'42101029300 ',  69.0000,1,  29,   1,   1,0.97996420, -62.905837, 1.10000, 0.90000, 1.10000, 0.90000
79323,'42101029800 ',  69.0000,1,  29,   1,   1,0.97463453, -63.427589, 1.10000, 0.90000, 1.10000, 0.90000
79324,'42101030000 ',  69.0000,1,  29,   1,   1,0.97410727, -63.875321, 1.10000, 0.90000, 1.10000, 0.90000
79325,'42101030100 ',  69.0000,1,  29,   1,   1,0.97553116, -63.692539, 1.10000, 0.90000, 1.10000, 0.90000
79326,'42101030200 ',  69.0000,1,  29,   1,   1,0.97396684, -63.882636, 1.10000, 0.90000, 1.10000, 0.90000
79327,'42101030502 ',  69.0000,1,  29,   1,   1,0.96874344, -64.519811, 1.10000, 0.90000, 1.10000, 0.90000
79328,'42101031000 ',  69.0000,1,  29,   1,   1,0.96989596, -64.404490, 1.10000, 0.90000, 1.10000, 0.90000
79329,'42101031300 ',  69.0000,1,  29,   1,   1,0.96931040, -64.513254, 1.10000, 0.90000, 1.10000, 0.90000
79330,'42101031401 ',  69.0000,1,  29,   1,   1,0.97273284, -63.890846, 1.10000, 0.90000, 1.10000, 0.90000
79331,'42101032000 ',  69.0000,1,  29,   1,   1,0.97449201, -63.676979, 1.10000, 0.90000, 1.10000, 0.90000
79332,'42101032100 ',  69.0000,1,  29,   1,   1,0.97395825, -63.801610, 1.10000, 0.90000, 1.10000, 0.90000
79333,'42101032500 ',  69.0000,1,  29,   1,   1,0.97526133, -63.547226, 1.10000, 0.90000, 1.10000, 0.90000
79334,'42101032600 ',  69.0000,1,  29,   1,   1,0.97343057, -63.871066, 1.10000, 0.90000, 1.10000, 0.90000
79335,'42101033500 ',  69.0000,1,  29,   1,   1,0.97039998, -64.323006, 1.10000, 0.90000, 1.10000, 0.90000
79336,'42101034100 ',  69.0000,1,  29,   1,   1,0.96750683, -64.623562, 1.10000, 0.90000, 1.10000, 0.90000
79337,'42101034702 ',  69.0000,1,  29,   1,   1,0.97063309, -64.255981, 1.10000, 0.90000, 1.10000, 0.90000
79338,'42101036000 ',  69.0000,1,  29,   1,   1,0.96756947, -64.817218, 1.10000, 0.90000, 1.10000, 0.90000
79339,'42101036203 ',  69.0000,1,  29,   1,   1,0.97542894, -63.883183, 1.10000, 0.90000, 1.10000, 0.90000
79340,'42101036301 ',  69.0000,1,  29,   1,   1,0.97997540, -63.484662, 1.10000, 0.90000, 1.10000, 0.90000
79341,'42101036900 ', 138.0000,1,  29,   1,   1,0.99819016, -60.950935, 1.10000, 0.90000, 1.10000, 0.90000
79342,'42101036900 ',  69.0000,1,  29,   1,   1,0.99373883, -61.597679, 1.10000, 0.90000, 1.10000, 0.90000
79343,'42101037600 ',  69.0000,1,  29,   1,   1,0.98652822, -62.758401, 1.10000, 0.90000, 1.10000, 0.90000
79344,'42101037800 ', 230.0000,1,  29,   1,   1,0.99695104, -60.469413, 1.10000, 0.90000, 1.10000, 0.90000
79345,'42101037800 ', 138.0000,1,  29,   1,   1,0.99057823, -61.690924, 1.10000, 0.90000, 1.10000, 0.90000
79346,'42101037800 ',  69.0000,1,  29,   1,   1,0.98995847, -61.984397, 1.10000, 0.90000, 1.10000, 0.90000
79347,'42101038100 ',  69.0000,1,  29,   1,   1,0.97303385, -63.941752, 1.10000, 0.90000, 1.10000, 0.90000
79348,'42101038200 ',  69.0000,1,  29,   1,   1,0.97960109, -62.892464, 1.10000, 0.90000, 1.10000, 0.90000
79349,'42101038300 ', 138.0000,1,  29,   1,   1,0.98432559, -62.447006, 1.10000, 0.90000, 1.10000, 0.90000
79350,'42101038300 ',  69.0000,1,  29,   1,   1,0.98408514, -62.543031, 1.10000, 0.90000, 1.10000, 0.90000
79351,'42101038700 ',  69.0000,1,  29,   1,   1,0.96477467, -65.198076, 1.10000, 0.90000, 1.10000, 0.90000
79352,'42101980100 ',  69.0000,1,  29,   1,   1,0.97052997, -64.300589, 1.10000, 0.90000, 1.10000, 0.90000
79353,'42101980300 ', 138.0000,1,  29,   1,   1,0.98067760, -63.278349, 1.10000, 0.90000, 1.10000, 0.90000
79354,'42101980300 ',  69.0000,1,  29,   1,   1,0.97749603, -63.707838, 1.10000, 0.90000, 1.10000, 0.90000
79355,'42101980700 ',  69.0000,1,  29,   1,   1,0.98635608, -61.522383, 1.10000, 0.90000, 1.10000, 0.90000
79356,'42101980900 ', 345.0000,1,  29,   1,   1,1.01316059, -58.247805, 1.10000, 0.90000, 1.10000, 0.90000
79357,'42101980900 ', 138.0000,1,  29,   1,   1,1.00580549, -59.297448, 1.10000, 0.90000, 1.10000, 0.90000
79358,'42103950201 ',  69.0000,1,  29,   1,   1,0.96500725, -68.949407, 1.10000, 0.90000, 1.10000, 0.90000
79359,'42103950301 ',  69.0000,1,  29,   1,   1,0.96538848, -69.431024, 1.10000, 0.90000, 1.10000, 0.90000
79360,'42103950501 ',  69.0000,1,  29,   1,   1,0.96424675, -68.800837, 1.10000, 0.90000, 1.10000, 0.90000
79361,'42103950601 ',  69.0000,1,  29,   1,   1,0.96075326, -69.590489, 1.10000, 0.90000, 1.10000, 0.90000
79362,'42103950605 ',  69.0000,1,  29,   1,   1,0.96521521, -68.792313, 1.10000, 0.90000, 1.10000, 0.90000
79363,'42103950606 ',  69.0000,1,  29,   1,   1,0.96443295, -68.240072, 1.10000, 0.90000, 1.10000, 0.90000
79364,'42103950701 ',  69.0000,1,  29,   1,   1,0.96397114, -68.072377, 1.10000, 0.90000, 1.10000, 0.90000
79365,'42105950100 ',  69.0000,1,  29,   1,   1,0.94567281, -81.392537, 1.10000, 0.90000, 1.10000, 0.90000
79366,'42107000300 ',  69.0000,1,  29,   1,   1,1.00747347, -60.748372, 1.10000, 0.90000, 1.10000, 0.90000
79367,'42107000602 ',  69.0000,1,  29,   1,   1,1.01406181, -59.357493, 1.10000, 0.90000, 1.10000, 0.90000
79368,'42107000700 ',  69.0000,1,  29,   1,   1,1.01856339, -60.340323, 1.10000, 0.90000, 1.10000, 0.90000
79369,'42107000900 ',  69.0000,1,  29,   1,   1,0.96326214, -69.174947, 1.10000, 0.90000, 1.10000, 0.90000
79370,'42107001800 ',  69.0000,1,  29,   1,   1,0.98554033, -64.760459, 1.10000, 0.90000, 1.10000, 0.90000
79371,'42107002400 ',  69.0000,1,  29,   1,   1,0.99806523, -63.370372, 1.10000, 0.90000, 1.10000, 0.90000
79372,'42107002500 ',  69.0000,1,  29,   1,   1,0.99742782, -62.062569, 1.10000, 0.90000, 1.10000, 0.90000
79373,'42107003200 ',  69.0000,1,  29,   1,   1,0.98373634, -64.712470, 1.10000, 0.90000, 1.10000, 0.90000
79374,'42107003300 ',  69.0000,1,  29,   1,   1,0.97154438, -66.350015, 1.10000, 0.90000, 1.10000, 0.90000
79375,'42107003900 ',  69.0000,1,  29,   1,   1,0.97709191, -66.529376, 1.10000, 0.90000, 1.10000, 0.90000
79376,'42109070400 ',  69.0000,1,  29,   1,   1,0.95966214, -70.035551, 1.10000, 0.90000, 1.10000, 0.90000
79377,'42109070701 ',  69.0000,1,  29,   1,   1,0.98387289, -69.313327, 1.10000, 0.90000, 1.10000, 0.90000
79378,'42111020800 ',  69.0000,1,  29,   1,   1,0.97206444, -61.335563, 1.10000, 0.90000, 1.10000, 0.90000
79379,'42111021100 ',  69.0000,1,  29,   1,   1,0.97251534, -61.368075, 1.10000, 0.90000, 1.10000, 0.90000
79380,'42111021400 ',  69.0000,1,  29,   1,   1,1.00317371, -58.391533, 1.10000, 0.90000, 1.10000, 0.90000
79381,'42111021500 ',  69.0000,1,  29,   1,   1,1.00340855, -58.346392, 1.10000, 0.90000, 1.10000, 0.90000
79382,'42113960100 ',  69.0000,1,  29,   1,   1,0.97224522, -69.822162, 1.10000, 0.90000, 1.10000, 0.90000
79383,'42115032500 ',  69.0000,1,  29,   1,   1,0.95079672, -73.624289, 1.10000, 0.90000, 1.10000, 0.90000
79384,'42115032600 ',  69.0000,1,  29,   1,   1,0.95481366, -74.572326, 1.10000, 0.90000, 1.10000, 0.90000
79385,'42117950400 ',  69.0000,1,  29,   1,   1,0.94669968, -81.450655, 1.10000, 0.90000, 1.10000, 0.90000
79386,'42117950700 ',  69.0000,1,  29,   1,   1,0.94884765, -79.777989, 1.10000, 0.90000, 1.10000, 0.90000
79387,'42117950800 ',  69.0000,1,  29,   1,   1,0.94694251, -80.858190, 1.10000, 0.90000, 1.10000, 0.90000
79388,'42119090300 ',  69.0000,1,  29,   1,   1,0.96677840, -70.413875, 1.10000, 0.90000, 1.10000, 0.90000
79389,'42119090502 ',  69.0000,1,  29,   1,   1,0.96852022, -70.798947, 1.10000, 0.90000, 1.10000, 0.90000
79390,'42119090700 ',  69.0000,1,  29,   1,   1,0.97217816, -70.594171, 1.10000, 0.90000, 1.10000, 0.90000
79391,'42121200300 ',  69.0000,1,  29,   1,   1,0.98403323, -71.601051, 1.10000, 0.90000, 1.10000, 0.90000
79392,'42121200600 ',  69.0000,1,  29,   1,   1,0.98411351, -71.203766, 1.10000, 0.90000, 1.10000, 0.90000
79393,'42121200700 ',  69.0000,1,  29,   1,   1,0.99184388, -70.356583, 1.10000, 0.90000, 1.10000, 0.90000
79394,'42121200800 ',  69.0000,1,  29,   1,   1,0.99629599, -69.535731, 1.10000, 0.90000, 1.10000, 0.90000
79395,'42121201100 ',  69.0000,1,  29,   1,   1,0.99381906, -70.021781, 1.10000, 0.90000, 1.10000, 0.90000
79396,'42121201200 ',  69.0000,1,  29,   1,   1,0.99563664, -69.228994, 1.10000, 0.90000, 1.10000, 0.90000
79397,'42121201300 ',  69.0000,1,  29,   1,   1,0.99974281, -68.979337, 1.10000, 0.90000, 1.10000, 0.90000
79398,'42123970500 ',  69.0000,1,  29,   1,   1,0.96537519, -75.105102, 1.10000, 0.90000, 1.10000, 0.90000
79399,'42123970600 ',  69.0000,1,  29,   1,   1,0.98577607, -74.282849, 1.10000, 0.90000, 1.10000, 0.90000
79400,'42123970800 ',  69.0000,1,  29,   1,   1,1.00086796, -72.216102, 1.10000, 0.90000, 1.10000, 0.90000
79401,'42123970900 ',  69.0000,1,  29,   1,   1,0.99945176, -72.260615, 1.10000, 0.90000, 1.10000, 0.90000
79402,'42125741100 ',  69.0000,1,  29,   1,   1,0.96809232, -61.147829, 1.10000, 0.90000, 1.10000, 0.90000
79403,'42125744100 ',  69.0000,1,  29,   1,   1,0.97179747, -59.542680, 1.10000, 0.90000, 1.10000, 0.90000
79404,'42125745200 ',  69.0000,1,  29,   1,   1,0.97953671, -59.996231, 1.10000, 0.90000, 1.10000, 0.90000
79405,'42125751200 ',  69.0000,1,  29,   1,   1,0.97505105, -57.495160, 1.10000, 0.90000, 1.10000, 0.90000
79406,'42125753700 ',  69.0000,1,  29,   1,   1,0.97866797, -57.694786, 1.10000, 0.90000, 1.10000, 0.90000
79407,'42125754400 ',  69.0000,1,  29,   1,   1,0.97792602, -57.632364, 1.10000, 0.90000, 1.10000, 0.90000
79408,'42125755100 ',  69.0000,1,  29,   1,   1,0.97637969, -58.079537, 1.10000, 0.90000, 1.10000, 0.90000
79409,'42125755200 ', 138.0000,1,  29,   1,   1,0.99583542, -55.747379, 1.10000, 0.90000, 1.10000, 0.90000
79410,'42125771100 ',  69.0000,1,  29,   1,   1,0.98309362, -60.200072, 1.10000, 0.90000, 1.10000, 0.90000
79411,'42125774700 ',  69.0000,1,  29,   1,   1,0.98218077, -60.240288, 1.10000, 0.90000, 1.10000, 0.90000
79412,'42125775200 ', 138.0000,1,  29,   1,   1,0.98935604, -59.481597, 1.10000, 0.90000, 1.10000, 0.90000
79413,'42125775200 ',  69.0000,1,  29,   1,   1,0.98561096, -59.822403, 1.10000, 0.90000, 1.10000, 0.90000
79414,'42125783200 ',  69.0000,1,  29,   1,   1,0.97652942, -60.058810, 1.10000, 0.90000, 1.10000, 0.90000
79415,'42125784000 ',  69.0000,1,  29,   1,   1,0.97634000, -59.826050, 1.10000, 0.90000, 1.10000, 0.90000
79416,'42127960700 ',  69.0000,1,  29,   1,   1,0.96443516, -70.348804, 1.10000, 0.90000, 1.10000, 0.90000
79417,'42127960800 ',  69.0000,1,  29,   1,   1,0.96499914, -69.951840, 1.10000, 0.90000, 1.10000, 0.90000
79418,'42127961100 ',  69.0000,1,  29,   1,   1,0.96474618, -69.610331, 1.10000, 0.90000, 1.10000, 0.90000
79419,'42129800500 ',  69.0000,1,  29,   1,   1,0.99200916, -61.569477, 1.10000, 0.90000, 1.10000, 0.90000
79420,'42129800600 ',  69.0000,1,  29,   1,   1,0.99191236, -61.608696, 1.10000, 0.90000, 1.10000, 0.90000
79421,'42129800700 ',  69.0000,1,  29,   1,   1,0.98876572, -61.804722, 1.10000, 0.90000, 1.10000, 0.90000
79422,'42129801300 ',  69.0000,1,  29,   1,   1,0.99414599, -60.838141, 1.10000, 0.90000, 1.10000, 0.90000
79423,'42129801500 ', 138.0000,1,  29,   1,   1,1.00491798, -59.655343, 1.10000, 0.90000, 1.10000, 0.90000
79424,'42129801500 ',  69.0000,1,  29,   1,   1,1.00334311, -60.080919, 1.10000, 0.90000, 1.10000, 0.90000
79425,'42129801701 ',  69.0000,1,  29,   1,   1,0.98979622, -61.716572, 1.10000, 0.90000, 1.10000, 0.90000
79426,'42129802002 ',  69.0000,1,  29,   1,   1,0.96300441, -64.260291, 1.10000, 0.90000, 1.10000, 0.90000
79427,'42129802800 ',  69.0000,1,  29,   1,   1,0.95132148, -64.488747, 1.10000, 0.90000, 1.10000, 0.90000
79428,'42129802900 ',  69.0000,1,  29,   1,   1,0.95549017, -63.992391, 1.10000, 0.90000, 1.10000, 0.90000
79429,'42129803000 ',  69.0000,1,  29,   1,   1,0.95861799, -63.589949, 1.10000, 0.90000, 1.10000, 0.90000
79430,'42129803302 ',  69.0000,1,  29,   1,   1,0.96496713, -62.968299, 1.10000, 0.90000, 1.10000, 0.90000
79431,'42129803501 ',  69.0000,1,  29,   1,   1,0.96033019, -63.407351, 1.10000, 0.90000, 1.10000, 0.90000
79432,'42129803800 ',  69.0000,1,  29,   1,   1,0.95205933, -64.540582, 1.10000, 0.90000, 1.10000, 0.90000
79433,'42129804900 ',  69.0000,1,  29,   1,   1,0.95270789, -63.827797, 1.10000, 0.90000, 1.10000, 0.90000
79434,'42129806100 ',  69.0000,1,  29,   1,   1,0.96278673, -62.678549, 1.10000, 0.90000, 1.10000, 0.90000
79435,'42129806300 ',  69.0000,1,  29,   1,   1,0.95391077, -63.531353, 1.10000, 0.90000, 1.10000, 0.90000
79436,'42129806600 ',  69.0000,1,  29,   1,   1,0.94450521, -64.205950, 1.10000, 0.90000, 1.10000, 0.90000
79437,'42129806900 ',  69.0000,1,  29,   1,   1,0.95346373, -63.407774, 1.10000, 0.90000, 1.10000, 0.90000
79438,'42129807600 ',  69.0000,1,  29,   1,   1,0.95379984, -64.035004, 1.10000, 0.90000, 1.10000, 0.90000
79439,'42129807900 ',  69.0000,1,  29,   1,   1,0.96578026, -62.840889, 1.10000, 0.90000, 1.10000, 0.90000
79440,'42131400200 ', 138.0000,1,  29,   1,   1,0.97640407, -68.826088, 1.10000, 0.90000, 1.10000, 0.90000
79441,'42131400300 ',  69.0000,1,  29,   1,   1,0.95944440, -71.695608, 1.10000, 0.90000, 1.10000, 0.90000
79442,'42131400400 ',  69.0000,1,  29,   1,   1,0.96437639, -71.373018, 1.10000, 0.90000, 1.10000, 0.90000
79443,'42133000300 ',  69.0000,1,  29,   1,   1,0.97757745, -62.505513, 1.10000, 0.90000, 1.10000, 0.90000
79444,'42133000500 ',  69.0000,1,  29,   1,   1,0.97644025, -62.585433, 1.10000, 0.90000, 1.10000, 0.90000
79445,'42133000800 ',  69.0000,1,  29,   1,   1,0.97572166, -62.701731, 1.10000, 0.90000, 1.10000, 0.90000
79446,'42133001300 ',  69.0000,1,  29,   1,   1,0.97529000, -62.699982, 1.10000, 0.90000, 1.10000, 0.90000
79447,'42133001400 ',  69.0000,1,  29,   1,   1,0.97562349, -62.693644, 1.10000, 0.90000, 1.10000, 0.90000
79448,'42133010110 ',  69.0000,1,  29,   1,   1,0.98051697, -62.251457, 1.10000, 0.90000, 1.10000, 0.90000
79449,'42133010210 ',  69.0000,1,  29,   1,   1,0.98021644, -62.219089, 1.10000, 0.90000, 1.10000, 0.90000
79450,'42133020100 ',  69.0000,1,  29,   1,   1,0.97559190, -63.923378, 1.10000, 0.90000, 1.10000, 0.90000
79451,'42133020720 ',  69.0000,1,  29,   1,   1,0.97811466, -62.491047, 1.10000, 0.90000, 1.10000, 0.90000
79452,'42133020910 ',  69.0000,1,  29,   1,   1,0.98031634, -62.731954, 1.10000, 0.90000, 1.10000, 0.90000
79453,'42133020921 ',  69.0000,1,  29,   1,   1,0.98335344, -62.729598, 1.10000, 0.90000, 1.10000, 0.90000
79454,'42133021100 ', 138.0000,1,  29,   1,   1,0.98737460, -61.364182, 1.10000, 0.90000, 1.10000, 0.90000
79455,'42133021100 ',  69.0000,1,  29,   1,   1,0.98248327, -62.258909, 1.10000, 0.90000, 1.10000, 0.90000
79456,'42133021500 ',  69.0000,1,  29,   1,   1,0.97733301, -62.650470, 1.10000, 0.90000, 1.10000, 0.90000
79457,'42133021600 ',  69.0000,1,  29,   1,   1,0.96818030, -63.304837, 1.10000, 0.90000, 1.10000, 0.90000
79458,'42133021900 ',  69.0000,1,  29,   1,   1,0.97936344, -61.232434, 1.10000, 0.90000, 1.10000, 0.90000
79459,'42133022100 ',  69.0000,1,  29,   1,   1,0.97899652, -61.323296, 1.10000, 0.90000, 1.10000, 0.90000
79460,'42133022600 ',  69.0000,1,  29,   1,   1,0.97464752, -61.620259, 1.10000, 0.90000, 1.10000, 0.90000
79461,'42133022800 ',  69.0000,1,  29,   1,   1,0.96990216, -63.200683, 1.10000, 0.90000, 1.10000, 0.90000
79462,'42133023100 ',  69.0000,1,  29,   1,   1,0.97011656, -62.655559, 1.10000, 0.90000, 1.10000, 0.90000
79463,'42133023301 ',  69.0000,1,  29,   1,   1,0.97443032, -62.628805, 1.10000, 0.90000, 1.10000, 0.90000
79464,'42133023500 ',  69.0000,1,  29,   1,   1,0.97907251, -62.437109, 1.10000, 0.90000, 1.10000, 0.90000
79465,'42133023601 ',  69.0000,1,  29,   1,   1,0.98017788, -62.350529, 1.10000, 0.90000, 1.10000, 0.90000
79466,'42133023722 ',  69.0000,1,  29,   1,   1,0.99412602, -58.766797, 1.10000, 0.90000, 1.10000, 0.90000
79467,'McKee Run   ',  69.0000,1,   4,   1,   1,1.01139641, -52.912987, 1.10000, 0.90000, 1.10000, 0.90000
79468,'Hay Road    ', 230.0000,1,   4,   1,   1,1.01883483, -55.965419, 1.10000, 0.90000, 1.10000, 0.90000
79469,'Hay Road    ', 138.0000,1,   4,   1,   1,1.01640499, -56.150483, 1.10000, 0.90000, 1.10000, 0.90000
79470,'Delaware C~1',  69.0000,1,   4,   1,   1,0.98966038, -56.504683, 1.10000, 0.90000, 1.10000, 0.90000
79471,'Indian Riv~1',  69.0000,1,   4,   1,   1,1.01586795, -44.139657, 1.10000, 0.90000, 1.10000, 0.90000
79472,'Edge Moor   ', 138.0000,1,   4,   1,   1,1.01357675, -56.410290, 1.10000, 0.90000, 1.10000, 0.90000
79473,'NRG Energy~1',  69.0000,1,   4,   1,   1,1.01760650, -52.221711, 1.10000, 0.90000, 1.10000, 0.90000
79474,'Van Sant S~1',  69.0000,2,   4,   1,   1,1.01941168, -52.100294, 1.10000, 0.90000, 1.10000, 0.90000
79475,'Warren F S~1',  69.0000,1,   4,   1,   1,1.00417769, -53.924801, 1.10000, 0.90000, 1.10000, 0.90000
79476,'Calvert Cl~1', 230.0000,1,  15,   1,   1,1.01840675, -48.076834, 1.10000, 0.90000, 1.10000, 0.90000
79477,'Calvert Cl~1', 138.0000,1,  15,   1,   1,1.01860988, -48.004386, 1.10000, 0.90000, 1.10000, 0.90000
79478,'Brandon Sh~1', 230.0000,1,  15,   1,   1,1.00360286, -54.306066, 1.10000, 0.90000, 1.10000, 0.90000
79479,'Chalk Poin~1', 230.0000,1,  15,   1,   1,1.01153302, -48.657243, 1.10000, 0.90000, 1.10000, 0.90000
79480,'Chalk Poin~1', 138.0000,1,  15,   1,   1,1.00802934, -49.139260, 1.10000, 0.90000, 1.10000, 0.90000
79481,'Chalk Poin~1',  69.0000,1,  15,   1,   1,1.00729442, -49.224012, 1.10000, 0.90000, 1.10000, 0.90000
79482,'Morgantown~2', 230.0000,1,  15,   1,   1,1.01568091, -46.484126, 1.10000, 0.90000, 1.10000, 0.90000
79483,'Morgantown~2', 138.0000,1,  15,   1,   1,1.01331055, -46.827794, 1.10000, 0.90000, 1.10000, 0.90000
79484,'Morgantown~2',  69.0000,1,  15,   1,   1,1.01271367, -46.955536, 1.10000, 0.90000, 1.10000, 0.90000
79485,'AES Warrio~1', 230.0000,1,  15,   1,   1,1.01791370, -52.871671, 1.10000, 0.90000, 1.10000, 0.90000
79486,'AES Warrio~1', 138.0000,2,  15,   1,   1,1.01999998, -52.715117, 1.10000, 0.90000, 1.10000, 0.90000
79487,'Dickerson   ', 230.0000,1,  15,   1,   1,0.99116117, -54.981097, 1.10000, 0.90000, 1.10000, 0.90000
79488,'Dickerson   ', 138.0000,1,  15,   1,   1,0.98921275, -55.047189, 1.10000, 0.90000, 1.10000, 0.90000
79489,'Dickerson   ',  69.0000,1,  15,   1,   1,0.98850393, -55.173995, 1.10000, 0.90000, 1.10000, 0.90000
79490,'Perryman    ', 138.0000,1,  15,   1,   1,0.99823642, -56.778703, 1.10000, 0.90000, 1.10000, 0.90000
79491,'CP Crane P~1',  69.0000,1,  15,   1,   1,0.99817914, -56.092205, 1.10000, 0.90000, 1.10000, 0.90000
79492,'Essential ~3', 138.0000,1,  15,   1,   1,1.00520647, -56.699033, 1.10000, 0.90000, 1.10000, 0.90000
79493,'Essential ~3',  69.0000,1,  15,   1,   1,1.00420034, -56.923299, 1.10000, 0.90000, 1.10000, 0.90000
79494,'Vienna Ope~1',  69.0000,1,  15,   1,   1,1.01467443, -48.516415, 1.10000, 0.90000, 1.10000, 0.90000
79495,'Notch Cliff ',  69.0000,1,  15,   1,   1,0.98083788, -57.726396, 1.10000, 0.90000, 1.10000, 0.90000
79496,'Herbert A ~1', 138.0000,1,  15,   1,   1,0.99698132, -55.154044, 1.10000, 0.90000, 1.10000, 0.90000
79497,'Herbert A ~1',  69.0000,1,  15,   1,   1,0.99704421, -55.311876, 1.10000, 0.90000, 1.10000, 0.90000
79498,'Riverside ~1',  69.0000,1,  15,   1,   1,0.99616843, -55.795460, 1.10000, 0.90000, 1.10000, 0.90000
79499,'Westport    ',  69.0000,1,  15,   1,   1,0.97735232, -57.346856, 1.10000, 0.90000, 1.10000, 0.90000
79500,'Gould Street',  69.0000,2,  15,   1,   1,0.98695493, -56.682032, 1.10000, 0.90000, 1.10000, 0.90000
79501,'Brandywine~1', 230.0000,2,  15,   1,   1,1.00716221, -48.667536, 1.10000, 0.90000, 1.10000, 0.90000
79502,'Cove Point~1',  69.0000,1,  15,   1,   1,1.01373577, -48.528887, 1.10000, 0.90000, 1.10000, 0.90000
79503,'Criterion ~1', 138.0000,2,  15,   1,   1,1.01999998, -50.933226, 1.10000, 0.90000, 1.10000, 0.90000
79504,'Montgomery~1', 138.0000,2,  15,   1,   1,0.98809147, -55.236949, 1.10000, 0.90000, 1.10000, 0.90000
79505,'Wheelabrat~1',  69.0000,2,  15,   1,   1,0.98149812, -57.058366, 1.10000, 0.90000, 1.10000, 0.90000
79506,'FirstEner~18', 138.0000,2,  15,   1,   1,1.00607753, -55.694933, 1.10000, 0.90000, 1.10000, 0.90000
79507,'FirstEner~18',  69.0000,1,  15,   1,   1,1.00442040, -55.923437, 1.10000, 0.90000, 1.10000, 0.90000
79508,'Easton      ',  69.0000,2,  15,   1,   1,1.00634897, -51.171528, 1.10000, 0.90000, 1.10000, 0.90000
79509,'Luke Mill   ',  69.0000,2,  15,   1,   1,1.01999998, -52.111591, 1.10000, 0.90000, 1.10000, 0.90000
79510,'UMCP CHP P~1',  69.0000,2,  15,   1,   1,0.95576185, -56.482143, 1.10000, 0.90000, 1.10000, 0.90000
79511,'Philadelphia', 138.0000,2,  15,   1,   1,0.98492336, -56.647291, 1.10000, 0.90000, 1.10000, 0.90000
79512,'Philadelphia',  69.0000,1,  15,   1,   1,0.98301542, -57.039702, 1.10000, 0.90000, 1.10000, 0.90000
79513,'Deep Creek  ', 230.0000,2,  15,   1,   1,1.02054083, -51.246786, 1.10000, 0.90000, 1.10000, 0.90000
79514,'Belews Creek', 230.0000,1,  25,   1,   1,1.00171888, -42.475577, 1.10000, 0.90000, 1.10000, 0.90000
79515,'Belews Creek', 138.0000,1,  25,   1,   1,0.99991870, -42.725702, 1.10000, 0.90000, 1.10000, 0.90000
79516,'McGuire     ', 230.0000,1,  25,   1,   1,1.01118362, -36.575045, 1.10000, 0.90000, 1.10000, 0.90000
79517,'McGuire     ', 138.0000,1,  25,   1,   1,1.00812078, -37.183157, 1.10000, 0.90000, 1.10000, 0.90000
79518,'Brunswick ~2', 230.0000,1,  25,   1,   1,1.01580119, -24.277173, 1.10000, 0.90000, 1.10000, 0.90000
79519,'Brunswick ~2', 138.0000,1,  25,   1,   1,1.01507008, -24.382664, 1.10000, 0.90000, 1.10000, 0.90000
79520,'Harris      ', 230.0000,1,  25,   1,   1,0.99962473, -38.478677, 1.10000, 0.90000, 1.10000, 0.90000
79521,'Harris      ', 138.0000,1,  25,   1,   1,0.99528456, -39.329308, 1.10000, 0.90000, 1.10000, 0.90000
79522,'Harris      ',  69.0000,1,  25,   1,   1,0.99476606, -39.492348, 1.10000, 0.90000, 1.10000, 0.90000
79523,'Mayo        ', 230.0000,1,  25,   1,   1,1.01622272, -37.294879, 1.10000, 0.90000, 1.10000, 0.90000
79524,'Roxboro     ', 230.0000,1,  25,   1,   1,1.01680148, -36.631035, 1.10000, 0.90000, 1.10000, 0.90000
79525,'Roxboro     ', 138.0000,1,  25,   1,   1,1.01543415, -36.716310, 1.10000, 0.90000, 1.10000, 0.90000
79526,'Sherwood H~1',  69.0000,1,  25,   1,   1,1.01324069, -34.635483, 1.10000, 0.90000, 1.10000, 0.90000
79527,'Rowan       ', 138.0000,1,  25,   1,   1,1.01224434, -39.725384, 1.10000, 0.90000, 1.10000, 0.90000
79528,'Rowan       ',  69.0000,1,  25,   1,   1,1.01177037, -39.860321, 1.10000, 0.90000, 1.10000, 0.90000
79529,'Rockingham~1', 138.0000,1,  25,   1,   1,1.00701523, -42.035522, 1.10000, 0.90000, 1.10000, 0.90000
79530,'Rockingham~1',  69.0000,1,  25,   1,   1,1.00919211, -41.978551, 1.10000, 0.90000, 1.10000, 0.90000
79531,'Wayne County', 138.0000,1,  25,   1,   1,1.00814652, -35.799521, 1.10000, 0.90000, 1.10000, 0.90000
79532,'G G Allen   ', 230.0000,1,  25,   1,   1,1.00720751, -36.697749, 1.10000, 0.90000, 1.10000, 0.90000
79533,'G G Allen   ', 138.0000,1,  25,   1,   1,1.00742161, -36.620377, 1.10000, 0.90000, 1.10000, 0.90000
79534,'L V Sutton~1', 230.0000,1,  25,   1,   1,1.00821483, -27.316725, 1.10000, 0.90000, 1.10000, 0.90000
79535,'L V Sutton~1', 138.0000,1,  25,   1,   1,1.00585556, -27.949689, 1.10000, 0.90000, 1.10000, 0.90000
79536,'L V Sutton~1',  69.0000,1,  25,   1,   1,1.00518131, -28.103274, 1.10000, 0.90000, 1.10000, 0.90000
79537,'Cape Fear   ', 138.0000,1,  25,   1,   1,1.00610960, -38.705053, 1.10000, 0.90000, 1.10000, 0.90000
79538,'Cape Fear   ',  69.0000,1,  25,   1,   1,1.00531197, -38.868288, 1.10000, 0.90000, 1.10000, 0.90000
79539,'Riverbend   ', 138.0000,1,  25,   1,   1,1.00731993, -37.207602, 1.10000, 0.90000, 1.10000, 0.90000
79540,'Fontana Dam ', 138.0000,2,  25,   1,   1,1.01999998, -35.905061, 1.10000, 0.90000, 1.10000, 0.90000
79541,'Fontana Dam ',  69.0000,1,  25,   1,   1,1.01955807, -36.086044, 1.10000, 0.90000, 1.10000, 0.90000
79542,'HF Lee Plant', 138.0000,1,  25,   1,   1,1.00437200, -36.374094, 1.10000, 0.90000, 1.10000, 0.90000
79543,'HF Lee Plant',  69.0000,1,  25,   1,   1,1.00727594, -36.026635, 1.10000, 0.90000, 1.10000, 0.90000
79544,'Hiwassee Dam',  69.0000,1,  25,   1,   1,1.01407611, -37.021691, 1.10000, 0.90000, 1.10000, 0.90000
79545,'CPI USA NC~2',  69.0000,1,  25,   1,   1,1.00947022, -24.631848, 1.10000, 0.90000, 1.10000, 0.90000
79546,'CPI USA NC~1', 230.0000,2,  25,   1,   1,1.01343024, -37.877562, 1.10000, 0.90000, 1.10000, 0.90000
79547,'CPI USA NC~1', 138.0000,1,  25,   1,   1,1.01193690, -37.962700, 1.10000, 0.90000, 1.10000, 0.90000
79548,'Roanoke Va~1',  69.0000,1,  25,   1,   1,1.01366436, -39.469822, 1.10000, 0.90000, 1.10000, 0.90000
79549,'Edgecombe ~1',  69.0000,1,  25,   1,   1,0.97292703, -45.072825, 1.10000, 0.90000, 1.10000, 0.90000
79550,'Hamlet Gen~1', 230.0000,2,  25,   1,   1,1.01999998, -33.822356, 1.10000, 0.90000, 1.10000, 0.90000
79551,'Hamlet Gen~1', 138.0000,1,  25,   1,   1,1.01600480, -34.438869, 1.10000, 0.90000, 1.10000, 0.90000
79552,'Hamlet Gen~1',  69.0000,1,  25,   1,   1,1.01514971, -34.625589, 1.10000, 0.90000, 1.10000, 0.90000
79553,'PCS Phosph~1',  69.0000,1,  25,   1,   1,0.96327543, -41.434533, 1.10000, 0.90000, 1.10000, 0.90000
79554,'Archer Dan~5',  69.0000,2,  25,   1,   1,1.01999998, -23.684970, 1.10000, 0.90000, 1.10000, 0.90000
79555,'W H Weathe~1',  69.0000,1,  25,   1,   1,1.00766599, -35.607361, 1.10000, 0.90000, 1.10000, 0.90000
79556,'Gaston      ',  69.0000,1,  25,   1,   1,1.01805723, -38.864173, 1.10000, 0.90000, 1.10000, 0.90000
79557,'Coastal Ca~1',  69.0000,1,  25,   1,   1,0.97393924, -37.787981, 1.10000, 0.90000, 1.10000, 0.90000
79558,'Internatio~7',  69.0000,2,  25,   1,   1,1.01999998, -29.874520, 1.10000, 0.90000, 1.10000, 0.90000
79559,'Nantahala   ',  69.0000,1,  25,   1,   1,1.00436115, -38.726814, 1.10000, 0.90000, 1.10000, 0.90000
79560,'Tuckertown~1',  69.0000,1,  25,   1,   1,0.99755907, -40.627861, 1.10000, 0.90000, 1.10000, 0.90000
79561,'Buck        ', 230.0000,1,  25,   1,   1,1.00661671, -39.949636, 1.10000, 0.90000, 1.10000, 0.90000
79562,'Buck        ', 138.0000,1,  25,   1,   1,1.00189078, -40.613408, 1.10000, 0.90000, 1.10000, 0.90000
79563,'Buck        ',  69.0000,1,  25,   1,   1,0.99991298, -40.840887, 1.10000, 0.90000, 1.10000, 0.90000
79564,'James E. R~1', 230.0000,1,  25,   1,   1,1.01145518, -38.635699, 1.10000, 0.90000, 1.10000, 0.90000
79565,'James E. R~1', 138.0000,1,  25,   1,   1,1.00757980, -39.118935, 1.10000, 0.90000, 1.10000, 0.90000
79566,'James E. R~1',  69.0000,1,  25,   1,   1,1.00750554, -39.210528, 1.10000, 0.90000, 1.10000, 0.90000
79567,'Rosemary P~1',  69.0000,1,  25,   1,   1,1.01536822, -39.266840, 1.10000, 0.90000, 1.10000, 0.90000
79568,'Walters     ',  69.0000,1,  25,   1,   1,1.00470960, -45.265979, 1.10000, 0.90000, 1.10000, 0.90000
79569,'High Rock ~1',  69.0000,1,  25,   1,   1,0.99520230, -41.085688, 1.10000, 0.90000, 1.10000, 0.90000
79570,'Weyerhaeus~2',  69.0000,1,  25,   1,   1,0.97505122, -38.877963, 1.10000, 0.90000, 1.10000, 0.90000
79571,'Smithfield~1',  69.0000,2,  25,   1,   1,0.99957025, -37.044159, 1.10000, 0.90000, 1.10000, 0.90000
79572,'Dan River   ',  69.0000,1,  25,   1,   1,0.99653816, -43.152374, 1.10000, 0.90000, 1.10000, 0.90000
79573,'Rhodhiss    ',  69.0000,1,  25,   1,   1,0.95833170, -46.902489, 1.10000, 0.90000, 1.10000, 0.90000
79574,'Blewett     ',  69.0000,1,  25,   1,   1,1.02056503, -37.103288, 1.10000, 0.90000, 1.10000, 0.90000
79575,'Thorpe      ',  69.0000,1,  25,   1,   1,0.98029292, -43.298331, 1.10000, 0.90000, 1.10000, 0.90000
79576,'Cheoah      ',  69.0000,1,  25,   1,   1,1.01596057, -36.366813, 1.10000, 0.90000, 1.10000, 0.90000
79577,'North Anna  ', 230.0000,1,  36,   1,   1,1.01693749, -42.261498, 1.10000, 0.90000, 1.10000, 0.90000
79578,'North Anna  ', 138.0000,1,  36,   1,   1,1.01700509, -42.314928, 1.10000, 0.90000, 1.10000, 0.90000
79579,'Possum Point', 230.0000,1,  36,   1,   1,1.00613201, -47.036518, 1.10000, 0.90000, 1.10000, 0.90000
79580,'Possum Point', 138.0000,1,  36,   1,   1,1.00619352, -47.212832, 1.10000, 0.90000, 1.10000, 0.90000
79581,'Surry       ',  69.0000,1,  36,   1,   1,1.00954688, -38.461109, 1.10000, 0.90000, 1.10000, 0.90000
79582,'Bath County ', 230.0000,1,  36,   1,   1,1.01785123, -38.005508, 1.10000, 0.90000, 1.10000, 0.90000
79583,'Bath County ', 138.0000,1,  36,   1,   1,1.01780295, -38.022249, 1.10000, 0.90000, 1.10000, 0.90000
79584,'Clover      ', 138.0000,1,  36,   1,   1,1.01799357, -37.470394, 1.10000, 0.90000, 1.10000, 0.90000
79585,'Clover      ',  69.0000,1,  36,   1,   1,1.01877975, -37.368054, 1.10000, 0.90000, 1.10000, 0.90000
79586,'Birchwood ~1',  69.0000,1,  36,   1,   1,1.01706493, -44.584821, 1.10000, 0.90000, 1.10000, 0.90000
79587,'Clinch River', 230.0000,1,  36,   1,   1,1.00544572, -43.412389, 1.10000, 0.90000, 1.10000, 0.90000
79588,'Clinch River', 138.0000,1,  36,   1,   1,0.99267769, -44.986925, 1.10000, 0.90000, 1.10000, 0.90000
79589,'Clinch River',  69.0000,1,  36,   1,   1,0.98821354, -45.480194, 1.10000, 0.90000, 1.10000, 0.90000
79590,'Yorktown    ', 138.0000,1,  36,   1,   1,1.01234007, -40.193023, 1.10000, 0.90000, 1.10000, 0.90000
79591,'Tenaska Vi~1', 138.0000,1,  36,   1,   1,1.01798713, -40.075852, 1.10000, 0.90000, 1.10000, 0.90000
79592,'Tenaska Vi~1',  69.0000,1,  36,   1,   1,1.01836205, -39.873965, 1.10000, 0.90000, 1.10000, 0.90000
79593,'Ladysmith   ', 230.0000,1,  36,   1,   1,1.01596546, -42.449171, 1.10000, 0.90000, 1.10000, 0.90000
79594,'Ladysmith   ', 138.0000,1,  36,   1,   1,1.01377678, -43.296542, 1.10000, 0.90000, 1.10000, 0.90000
79595,'Ladysmith   ',  69.0000,1,  36,   1,   1,1.01343477, -43.436141, 1.10000, 0.90000, 1.10000, 0.90000
79596,'Marsh Run ~1', 230.0000,1,  36,   1,   1,1.01239777, -45.752340, 1.10000, 0.90000, 1.10000, 0.90000
79597,'Marsh Run ~1', 138.0000,1,  36,   1,   1,1.01022136, -46.250401, 1.10000, 0.90000, 1.10000, 0.90000
79598,'Marsh Run ~1',  69.0000,1,  36,   1,   1,1.00961912, -46.251722, 1.10000, 0.90000, 1.10000, 0.90000
79599,'Remington   ', 230.0000,1,  36,   1,   1,1.01050878, -46.272991, 1.10000, 0.90000, 1.10000, 0.90000
79600,'Remington   ', 138.0000,1,  36,   1,   1,1.01035309, -46.331485, 1.10000, 0.90000, 1.10000, 0.90000
79601,'Chesapeake  ', 230.0000,1,  36,   1,   1,0.99998862, -41.062855, 1.10000, 0.90000, 1.10000, 0.90000
79602,'Chesapeake  ', 138.0000,1,  36,   1,   1,0.99292415, -42.036355, 1.10000, 0.90000, 1.10000, 0.90000
79603,'Chesapeake  ',  69.0000,1,  36,   1,   1,0.98993164, -42.559571, 1.10000, 0.90000, 1.10000, 0.90000
79604,'Smith Moun~1', 138.0000,1,  36,   1,   1,1.01523483, -40.659843, 1.10000, 0.90000, 1.10000, 0.90000
79605,'Elizabeth ~1', 138.0000,1,  36,   1,   1,0.98953855, -42.284742, 1.10000, 0.90000, 1.10000, 0.90000
79606,'Elizabeth ~1',  69.0000,1,  36,   1,   1,0.99062651, -42.283512, 1.10000, 0.90000, 1.10000, 0.90000
79607,'Doswell En~1', 138.0000,1,  36,   1,   1,1.01634383, -40.739309, 1.10000, 0.90000, 1.10000, 0.90000
79608,'Chesterfield', 230.0000,1,  36,   1,   1,1.01356280, -38.848412, 1.10000, 0.90000, 1.10000, 0.90000
79609,'Chesterfield', 138.0000,1,  36,   1,   1,1.01269805, -39.060885, 1.10000, 0.90000, 1.10000, 0.90000
79610,'Bellmeade ~1', 230.0000,2,  36,   1,   1,1.01353633, -39.693402, 1.10000, 0.90000, 1.10000, 0.90000
79611,'Bellmeade ~1', 138.0000,1,  36,   1,   1,1.00776470, -40.591592, 1.10000, 0.90000, 1.10000, 0.90000
79612,'Bellmeade ~1',  69.0000,1,  36,   1,   1,1.00578570, -40.948753, 1.10000, 0.90000, 1.10000, 0.90000
79613,'WestRock-W~1',  69.0000,1,  36,   1,   1,1.00949717, -41.621861, 1.10000, 0.90000, 1.10000, 0.90000
79614,'Glen Lyn    ', 138.0000,1,  36,   1,   1,0.99606156, -47.379998, 1.10000, 0.90000, 1.10000, 0.90000
79615,'Glen Lyn    ',  69.0000,1,  36,   1,   1,0.99242908, -47.775131, 1.10000, 0.90000, 1.10000, 0.90000
79616,'Internatio~3',  69.0000,1,  36,   1,   1,1.00213218, -41.623286, 1.10000, 0.90000, 1.10000, 0.90000
79617,'Gordonsvil~1', 230.0000,2,  36,   1,   1,1.01999998, -42.124990, 1.10000, 0.90000, 1.10000, 0.90000
79618,'Darbytown   ', 138.0000,1,  36,   1,   1,1.00463223, -40.996752, 1.10000, 0.90000, 1.10000, 0.90000
79619,'Gravel Neck ', 230.0000,2,  36,   1,   1,1.01999998, -37.512273, 1.10000, 0.90000, 1.10000, 0.90000
79620,'Gravel Neck ', 138.0000,1,  36,   1,   1,1.01898646, -37.980892, 1.10000, 0.90000, 1.10000, 0.90000
79621,'Louisa Gen~1', 138.0000,1,  36,   1,   1,1.01771903, -42.454311, 1.10000, 0.90000, 1.10000, 0.90000
79622,'Claytor     ',  69.0000,1,  36,   1,   1,0.97097445, -49.708928, 1.10000, 0.90000, 1.10000, 0.90000
79623,'Hopewell P~1',  69.0000,1,  36,   1,   1,1.01520920, -38.504679, 1.10000, 0.90000, 1.10000, 0.90000
79624,'Altavista ~1',  69.0000,1,  36,   1,   1,1.01242208, -41.332770, 1.10000, 0.90000, 1.10000, 0.90000
79625,'Southampto~1',  69.0000,1,  36,   1,   1,1.00463271, -41.530596, 1.10000, 0.90000, 1.10000, 0.90000
79626,'Mecklenbur~1',  69.0000,1,  36,   1,   1,1.01649046, -38.556408, 1.10000, 0.90000, 1.10000, 0.90000
79627,'Covington ~1',  69.0000,1,  36,   1,   1,1.00329685, -44.084028, 1.10000, 0.90000, 1.10000, 0.90000
79628,'Commonweal~1',  69.0000,1,  36,   1,   1,1.01640081, -43.543600, 1.10000, 0.90000, 1.10000, 0.90000
79629,'James Rive~1',  69.0000,1,  36,   1,   1,1.01500463, -38.537949, 1.10000, 0.90000, 1.10000, 0.90000
79630,'Wolf Hills~1', 138.0000,1,  36,   1,   1,1.00764859, -44.744685, 1.10000, 0.90000, 1.10000, 0.90000
79631,'Wolf Hills~1',  69.0000,1,  36,   1,   1,1.00620174, -45.092677, 1.10000, 0.90000, 1.10000, 0.90000
79632,'Hopewell M~1',  69.0000,2,  36,   1,   1,1.01808286, -38.308004, 1.10000, 0.90000, 1.10000, 0.90000
79633,'John H Kerr ', 138.0000,1,  36,   1,   1,1.01471913, -38.265086, 1.10000, 0.90000, 1.10000, 0.90000
79634,'John H Kerr ',  69.0000,1,  36,   1,   1,1.01589835, -38.096230, 1.10000, 0.90000, 1.10000, 0.90000
79635,'Buchanan G~1',  69.0000,1,  36,   1,   1,0.95664948, -50.904993, 1.10000, 0.90000, 1.10000, 0.90000
79636,'Celanese A~1',  69.0000,1,  36,   1,   1,0.99079293, -48.315700, 1.10000, 0.90000, 1.10000, 0.90000
79637,'Radford Ar~1',  69.0000,2,  36,   1,   1,0.97083694, -49.622424, 1.10000, 0.90000, 1.10000, 0.90000
79638,'Low Moor    ', 138.0000,2,  36,   1,   1,1.00324655, -43.557629, 1.10000, 0.90000, 1.10000, 0.90000
79639,'Low Moor    ',  69.0000,1,  36,   1,   1,1.00218558, -43.733302, 1.10000, 0.90000, 1.10000, 0.90000
79640,'Mountaineer ', 230.0000,1,  37,   1,   1,1.01629663, -36.593111, 1.10000, 0.90000, 1.10000, 0.90000
79641,'Mountaineer ',  69.0000,1,  37,   1,   1,1.01324761, -36.006336, 1.10000, 0.90000, 1.10000, 0.90000
79642,'John E Amos ', 230.0000,1,  37,   1,   1,1.01225483, -38.528588, 1.10000, 0.90000, 1.10000, 0.90000
79643,'John E Amos ', 138.0000,1,  37,   1,   1,1.01443779, -38.424684, 1.10000, 0.90000, 1.10000, 0.90000
79644,'FirstEner~12', 230.0000,1,  37,   1,   1,1.01853287, -47.267187, 1.10000, 0.90000, 1.10000, 0.90000
79645,'FirstEner~12',  69.0000,1,  37,   1,   1,1.01701891, -47.584548, 1.10000, 0.90000, 1.10000, 0.90000
79646,'FirstEner~16', 230.0000,1,  37,   1,   1,1.01987731, -41.864845, 1.10000, 0.90000, 1.10000, 0.90000
79647,'FirstEner~16', 138.0000,1,  37,   1,   1,1.01765978, -41.924777, 1.10000, 0.90000, 1.10000, 0.90000
79648,'FirstEner~10', 230.0000,1,  37,   1,   1,1.01942670, -50.650661, 1.10000, 0.90000, 1.10000, 0.90000
79649,'FirstEner~10', 138.0000,1,  37,   1,   1,1.01902020, -50.566933, 1.10000, 0.90000, 1.10000, 0.90000
79650,'Mt Storm    ', 230.0000,1,  37,   1,   1,1.01859629, -49.664805, 1.10000, 0.90000, 1.10000, 0.90000
79651,'Mt Storm    ', 138.0000,1,  37,   1,   1,1.01887500, -49.466156, 1.10000, 0.90000, 1.10000, 0.90000
79652,'Kammer      ', 230.0000,1,  37,   1,   1,1.01746476, -45.607666, 1.10000, 0.90000, 1.10000, 0.90000
79653,'Kammer      ', 138.0000,1,  37,   1,   1,1.01726735, -45.436751, 1.10000, 0.90000, 1.10000, 0.90000
79654,'Kanawha Ri~1', 230.0000,2,  37,   1,   1,1.01999998, -40.302925, 1.10000, 0.90000, 1.10000, 0.90000
79655,'Kanawha Ri~1',  69.0000,1,  37,   1,   1,1.01817715, -40.571542, 1.10000, 0.90000, 1.10000, 0.90000
79656,'Pleasants ~1', 138.0000,1,  37,   1,   1,1.01268911, -41.680116, 1.10000, 0.90000, 1.10000, 0.90000
79657,'Pleasants ~1',  69.0000,1,  37,   1,   1,1.01268291, -41.571557, 1.10000, 0.90000, 1.10000, 0.90000
79658,'Philip Sporn', 230.0000,1,  37,   1,   1,1.01778769, -35.752086, 1.10000, 0.90000, 1.10000, 0.90000
79659,'Philip Sporn', 138.0000,1,  37,   1,   1,1.01767766, -35.511796, 1.10000, 0.90000, 1.10000, 0.90000
79660,'Beech Ridg~1',  69.0000,1,  37,   1,   1,1.00863349, -43.479806, 1.10000, 0.90000, 1.10000, 0.90000
79661,'Grant Town~1', 230.0000,1,  37,   1,   1,1.01837862, -48.795869, 1.10000, 0.90000, 1.10000, 0.90000
79662,'Grant Town~1', 138.0000,2,  37,   1,   1,1.01612866, -48.982749, 1.10000, 0.90000, 1.10000, 0.90000
79663,'Grant Town~1',  69.0000,1,  37,   1,   1,1.01530063, -49.146254, 1.10000, 0.90000, 1.10000, 0.90000
79664,'Ceredo Gen~1', 138.0000,1,  37,   1,   1,1.01233566, -31.979369, 1.10000, 0.90000, 1.10000, 0.90000
79665,'Ceredo Gen~1',  69.0000,1,  37,   1,   1,1.01359165, -31.817255, 1.10000, 0.90000, 1.10000, 0.90000
79666,'North Bran~1', 138.0000,2,  37,   1,   1,1.01999998, -49.296802, 1.10000, 0.90000, 1.10000, 0.90000
79667,'FirstEnerg~1', 138.0000,1,  37,   1,   1,1.01892376, -50.916530, 1.10000, 0.90000, 1.10000, 0.90000
79668,'Morgantown~1',  69.0000,1,  37,   1,   1,1.01003528, -51.818555, 1.10000, 0.90000, 1.10000, 0.90000
79669,'Mountainee~1',  69.0000,1,  37,   1,   1,1.01022768, -50.009580, 1.10000, 0.90000, 1.10000, 0.90000
79670,'Big Sandy ~1', 138.0000,1,  37,   1,   1,1.01396406, -32.264079, 1.10000, 0.90000, 1.10000, 0.90000
79671,'Gauley Riv~1',  69.0000,2,  37,   1,   1,0.99098933, -45.366670, 1.10000, 0.90000, 1.10000, 0.90000
79672,'New Martin~1', 138.0000,2,  37,   1,   1,1.01525939, -45.408143, 1.10000, 0.90000, 1.10000, 0.90000
79673,'FirstEner~19', 138.0000,2,  37,   1,   1,1.01999998, -49.904238, 1.10000, 0.90000, 1.10000, 0.90000
79674,'PPG Natriu~1', 138.0000,2,  37,   1,   1,1.01999998, -44.554697, 1.10000, 0.90000, 1.10000, 0.90000
79675,'Winfield    ',  69.0000,2,  37,   1,   1,1.01603711, -38.925941, 1.10000, 0.90000, 1.10000, 0.90000
79676,'10001040201 ',  69.0000,1,   4,   1,   1,0.99829328, -54.404270, 1.10000, 0.90000, 1.10000, 0.90000
79677,'10001040202 ',  69.0000,1,   4,   1,   1,0.99994850, -54.184854, 1.10000, 0.90000, 1.10000, 0.90000
79678,'10001040501 ',  69.0000,1,   4,   1,   1,1.01015258, -53.009610, 1.10000, 0.90000, 1.10000, 0.90000
79679,'10001041100 ',  69.0000,1,   4,   1,   1,1.00463533, -52.992139, 1.10000, 0.90000, 1.10000, 0.90000
79680,'10001041400 ',  69.0000,1,   4,   1,   1,1.01111925, -52.797359, 1.10000, 0.90000, 1.10000, 0.90000
79681,'10001041500 ',  69.0000,1,   4,   1,   1,1.01515377, -52.275269, 1.10000, 0.90000, 1.10000, 0.90000
79682,'10001041701 ',  69.0000,1,   4,   1,   1,1.00743353, -52.582187, 1.10000, 0.90000, 1.10000, 0.90000
79683,'10003000500 ',  69.0000,1,   4,   1,   1,1.00661242, -57.249532, 1.10000, 0.90000, 1.10000, 0.90000
79684,'10003000900 ', 138.0000,1,   4,   1,   1,1.01343286, -56.400793, 1.10000, 0.90000, 1.10000, 0.90000
79685,'10003001400 ',  69.0000,1,   4,   1,   1,1.00347173, -57.375713, 1.10000, 0.90000, 1.10000, 0.90000
79686,'10003002800 ', 230.0000,1,   4,   1,   1,1.01666498, -56.088253, 1.10000, 0.90000, 1.10000, 0.90000
79687,'10003002800 ', 138.0000,1,   4,   1,   1,1.01134801, -56.615872, 1.10000, 0.90000, 1.10000, 0.90000
79688,'10003002800 ',  69.0000,1,   4,   1,   1,1.00877488, -56.952887, 1.10000, 0.90000, 1.10000, 0.90000
79689,'10003003002 ',  69.0000,1,   4,   1,   1,1.00768363, -57.221730, 1.10000, 0.90000, 1.10000, 0.90000
79690,'10003010702 ', 138.0000,1,   4,   1,   1,1.01216888, -56.689873, 1.10000, 0.90000, 1.10000, 0.90000
79691,'10003010702 ',  69.0000,1,   4,   1,   1,1.00781238, -57.311045, 1.10000, 0.90000, 1.10000, 0.90000
79692,'10003010800 ',  69.0000,1,   4,   1,   1,1.00138354, -57.708501, 1.10000, 0.90000, 1.10000, 0.90000
79693,'10003011000 ',  69.0000,1,   4,   1,   1,1.00252116, -57.937845, 1.10000, 0.90000, 1.10000, 0.90000
79694,'10003011300 ',  69.0000,1,   4,   1,   1,0.99660379, -58.497155, 1.10000, 0.90000, 1.10000, 0.90000
79695,'10003011700 ',  69.0000,1,   4,   1,   1,0.98126030, -59.314018, 1.10000, 0.90000, 1.10000, 0.90000
79696,'10003012200 ',  69.0000,1,   4,   1,   1,0.99945104, -57.651168, 1.10000, 0.90000, 1.10000, 0.90000
79697,'10003012700 ',  69.0000,1,   4,   1,   1,0.98752719, -58.160119, 1.10000, 0.90000, 1.10000, 0.90000
79698,'10003012900 ', 138.0000,1,   4,   1,   1,1.00942874, -56.497132, 1.10000, 0.90000, 1.10000, 0.90000
79699,'10003012900 ',  69.0000,1,   4,   1,   1,1.00773776, -56.799624, 1.10000, 0.90000, 1.10000, 0.90000
79700,'10003013000 ',  69.0000,1,   4,   1,   1,0.99400395, -57.856572, 1.10000, 0.90000, 1.10000, 0.90000
79701,'10003013100 ',  69.0000,1,   4,   1,   1,0.99465591, -57.930728, 1.10000, 0.90000, 1.10000, 0.90000
79702,'10003013300 ',  69.0000,1,   4,   1,   1,0.98847103, -58.200500, 1.10000, 0.90000, 1.10000, 0.90000
79703,'10003013800 ',  69.0000,1,   4,   1,   1,0.98637164, -58.063513, 1.10000, 0.90000, 1.10000, 0.90000
79704,'10003014000 ',  69.0000,1,   4,   1,   1,0.98075432, -58.364451, 1.10000, 0.90000, 1.10000, 0.90000
79705,'10003014404 ',  69.0000,1,   4,   1,   1,0.98138237, -58.354015, 1.10000, 0.90000, 1.10000, 0.90000
79706,'10003014502 ',  69.0000,1,   4,   1,   1,0.97956103, -58.299633, 1.10000, 0.90000, 1.10000, 0.90000
79707,'10003014805 ',  69.0000,1,   4,   1,   1,0.99022794, -57.118437, 1.10000, 0.90000, 1.10000, 0.90000
79708,'10003014807 ',  69.0000,1,   4,   1,   1,0.98229879, -57.923126, 1.10000, 0.90000, 1.10000, 0.90000
79709,'10003014809 ',  69.0000,1,   4,   1,   1,0.98384845, -57.403669, 1.10000, 0.90000, 1.10000, 0.90000
79710,'10003015000 ',  69.0000,1,   4,   1,   1,0.99419069, -57.190560, 1.10000, 0.90000, 1.10000, 0.90000
79711,'10003015502 ', 138.0000,1,   4,   1,   1,1.00498354, -56.500537, 1.10000, 0.90000, 1.10000, 0.90000
79712,'10003015802 ',  69.0000,1,   4,   1,   1,0.98806638, -57.800100, 1.10000, 0.90000, 1.10000, 0.90000
79713,'10003016301 ',  69.0000,1,   4,   1,   1,0.98383635, -57.430478, 1.10000, 0.90000, 1.10000, 0.90000
79714,'10003016302 ',  69.0000,1,   4,   1,   1,0.98784548, -57.012822, 1.10000, 0.90000, 1.10000, 0.90000
79715,'10003016305 ',  69.0000,1,   4,   1,   1,0.99058175, -57.073894, 1.10000, 0.90000, 1.10000, 0.90000
79716,'10003016404 ',  69.0000,1,   4,   1,   1,0.98758411, -56.464317, 1.10000, 0.90000, 1.10000, 0.90000
79717,'10003016601 ',  69.0000,1,   4,   1,   1,0.97811234, -56.884237, 1.10000, 0.90000, 1.10000, 0.90000
79718,'10003016604 ',  69.0000,1,   4,   1,   1,0.97876471, -56.669250, 1.10000, 0.90000, 1.10000, 0.90000
79719,'10005050104 ',  69.0000,1,   4,   1,   1,0.99932981, -49.581696, 1.10000, 0.90000, 1.10000, 0.90000
79720,'10005050105 ',  69.0000,1,   4,   1,   1,0.99819356, -49.301091, 1.10000, 0.90000, 1.10000, 0.90000
79721,'10005050405 ',  69.0000,1,   4,   1,   1,0.99144089, -49.979223, 1.10000, 0.90000, 1.10000, 0.90000
79722,'10005050406 ',  69.0000,1,   4,   1,   1,0.99383914, -49.587395, 1.10000, 0.90000, 1.10000, 0.90000
79723,'10005050503 ',  69.0000,1,   4,   1,   1,0.99885947, -47.271029, 1.10000, 0.90000, 1.10000, 0.90000
79724,'10005050602 ',  69.0000,1,   4,   1,   1,1.00531960, -45.615009, 1.10000, 0.90000, 1.10000, 0.90000
79725,'10005050705 ',  69.0000,1,   4,   1,   1,1.00392878, -45.362647, 1.10000, 0.90000, 1.10000, 0.90000
79726,'10005050803 ',  69.0000,1,   4,   1,   1,1.00162172, -46.858257, 1.10000, 0.90000, 1.10000, 0.90000
79727,'10005050902 ',  69.0000,1,   4,   1,   1,0.99387938, -45.882366, 1.10000, 0.90000, 1.10000, 0.90000
79728,'10005051301 ',  69.0000,1,   4,   1,   1,1.00583839, -45.173256, 1.10000, 0.90000, 1.10000, 0.90000
79729,'10005051303 ',  69.0000,1,   4,   1,   1,0.99811316, -45.555367, 1.10000, 0.90000, 1.10000, 0.90000
79730,'10005051702 ',  69.0000,1,   4,   1,   1,0.99434614, -46.704342, 1.10000, 0.90000, 1.10000, 0.90000
79731,'10005051801 ',  69.0000,1,   4,   1,   1,0.99701637, -48.593620, 1.10000, 0.90000, 1.10000, 0.90000
79732,'11001000201 ',  69.0000,1,   5,   1,   1,0.95063019, -56.397125, 1.10000, 0.90000, 1.10000, 0.90000
79733,'11001000702 ',  69.0000,1,   5,   1,   1,0.94943464, -56.623778, 1.10000, 0.90000, 1.10000, 0.90000
79734,'11001000901 ',  69.0000,1,   5,   1,   1,0.94797170, -56.730855, 1.10000, 0.90000, 1.10000, 0.90000
79735,'11001001001 ',  69.0000,1,   5,   1,   1,0.94626516, -57.017022, 1.10000, 0.90000, 1.10000, 0.90000
79736,'11001001100 ',  69.0000,1,   5,   1,   1,0.94801825, -56.958928, 1.10000, 0.90000, 1.10000, 0.90000
79737,'11001001302 ',  69.0000,1,   5,   1,   1,0.94846541, -56.884599, 1.10000, 0.90000, 1.10000, 0.90000
79738,'11001001901 ',  69.0000,1,   5,   1,   1,0.94872552, -56.901633, 1.10000, 0.90000, 1.10000, 0.90000
79739,'11001002102 ',  69.0000,1,   5,   1,   1,0.95288384, -56.386955, 1.10000, 0.90000, 1.10000, 0.90000
79740,'11001002302 ',  69.0000,1,   5,   1,   1,0.95141059, -56.328130, 1.10000, 0.90000, 1.10000, 0.90000
79741,'11001003100 ',  69.0000,1,   5,   1,   1,0.95052660, -56.254743, 1.10000, 0.90000, 1.10000, 0.90000
79742,'11001003302 ', 138.0000,1,   5,   1,   1,0.96044654, -55.108189, 1.10000, 0.90000, 1.10000, 0.90000
79743,'11001003302 ',  69.0000,1,   5,   1,   1,0.96039200, -55.214249, 1.10000, 0.90000, 1.10000, 0.90000
79744,'11001003500 ',  69.0000,1,   5,   1,   1,0.95451194, -55.771794, 1.10000, 0.90000, 1.10000, 0.90000
79745,'11001003900 ',  69.0000,1,   5,   1,   1,0.95128173, -56.065003, 1.10000, 0.90000, 1.10000, 0.90000
79746,'11001004001 ',  69.0000,1,   5,   1,   1,0.95345986, -55.824523, 1.10000, 0.90000, 1.10000, 0.90000
79747,'11001004002 ',  69.0000,1,   5,   1,   1,0.95312089, -55.865555, 1.10000, 0.90000, 1.10000, 0.90000
79748,'11001004400 ',  69.0000,1,   5,   1,   1,0.95358378, -55.851621, 1.10000, 0.90000, 1.10000, 0.90000
79749,'11001004702 ',  69.0000,1,   5,   1,   1,0.95594227, -55.428276, 1.10000, 0.90000, 1.10000, 0.90000
79750,'11001004801 ', 138.0000,1,   5,   1,   1,0.96384513, -54.751500, 1.10000, 0.90000, 1.10000, 0.90000
79751,'11001004801 ',  69.0000,1,   5,   1,   1,0.96187890, -55.058435, 1.10000, 0.90000, 1.10000, 0.90000
79752,'11001005001 ',  69.0000,1,   5,   1,   1,0.95815438, -55.326209, 1.10000, 0.90000, 1.10000, 0.90000
79753,'11001005301 ',  69.0000,1,   5,   1,   1,0.95375407, -55.798879, 1.10000, 0.90000, 1.10000, 0.90000
79754,'11001005500 ', 138.0000,1,   5,   1,   1,0.95762563, -55.218852, 1.10000, 0.90000, 1.10000, 0.90000
79755,'11001005500 ',  69.0000,1,   5,   1,   1,0.95473099, -55.703191, 1.10000, 0.90000, 1.10000, 0.90000
79756,'11001005800 ', 138.0000,1,   5,   1,   1,0.96407002, -54.439995, 1.10000, 0.90000, 1.10000, 0.90000
79757,'11001005800 ',  69.0000,1,   5,   1,   1,0.95725244, -55.343821, 1.10000, 0.90000, 1.10000, 0.90000
79758,'11001006202 ',  69.0000,1,   5,   1,   1,0.94967467, -55.782459, 1.10000, 0.90000, 1.10000, 0.90000
79759,'11001006700 ',  69.0000,1,   5,   1,   1,0.95363879, -55.543860, 1.10000, 0.90000, 1.10000, 0.90000
79760,'11001006804 ',  69.0000,1,   5,   1,   1,0.95163345, -55.752396, 1.10000, 0.90000, 1.10000, 0.90000
79761,'11001006900 ',  69.0000,1,   5,   1,   1,0.95134181, -55.786998, 1.10000, 0.90000, 1.10000, 0.90000
79762,'11001007100 ',  69.0000,1,   5,   1,   1,0.95280373, -55.428580, 1.10000, 0.90000, 1.10000, 0.90000
79763,'11001007304 ',  69.0000,1,   5,   1,   1,0.95657200, -54.954206, 1.10000, 0.90000, 1.10000, 0.90000
79764,'11001007404 ',  69.0000,1,   5,   1,   1,0.95694852, -54.960661, 1.10000, 0.90000, 1.10000, 0.90000
79765,'11001007407 ',  69.0000,1,   5,   1,   1,0.95607650, -54.990932, 1.10000, 0.90000, 1.10000, 0.90000
79766,'11001007503 ',  69.0000,1,   5,   1,   1,0.95556283, -55.012003, 1.10000, 0.90000, 1.10000, 0.90000
79767,'11001007601 ',  69.0000,1,   5,   1,   1,0.95601165, -55.009445, 1.10000, 0.90000, 1.10000, 0.90000
79768,'11001007604 ',  69.0000,1,   5,   1,   1,0.95568818, -55.114808, 1.10000, 0.90000, 1.10000, 0.90000
79769,'11001007707 ',  69.0000,1,   5,   1,   1,0.95316297, -55.441622, 1.10000, 0.90000, 1.10000, 0.90000
79770,'11001007709 ',  69.0000,1,   5,   1,   1,0.95132935, -55.746365, 1.10000, 0.90000, 1.10000, 0.90000
79771,'11001007803 ',  69.0000,1,   5,   1,   1,0.95176840, -55.668422, 1.10000, 0.90000, 1.10000, 0.90000
79772,'11001008002 ',  69.0000,1,   5,   1,   1,0.95253336, -55.719570, 1.10000, 0.90000, 1.10000, 0.90000
79773,'11001008302 ',  69.0000,1,   5,   1,   1,0.95350069, -55.627584, 1.10000, 0.90000, 1.10000, 0.90000
79774,'11001008402 ',  69.0000,1,   5,   1,   1,0.95267129, -55.735057, 1.10000, 0.90000, 1.10000, 0.90000
79775,'11001008803 ',  69.0000,1,   5,   1,   1,0.95234865, -55.863188, 1.10000, 0.90000, 1.10000, 0.90000
79776,'11001008804 ',  69.0000,1,   5,   1,   1,0.95269942, -55.717097, 1.10000, 0.90000, 1.10000, 0.90000
79777,'11001008904 ',  69.0000,1,   5,   1,   1,0.95274895, -55.703830, 1.10000, 0.90000, 1.10000, 0.90000
79778,'11001009203 ',  69.0000,1,   5,   1,   1,0.95743364, -55.498210, 1.10000, 0.90000, 1.10000, 0.90000
79779,'11001009204 ',  69.0000,1,   5,   1,   1,0.95140600, -56.316908, 1.10000, 0.90000, 1.10000, 0.90000
79780,'11001009302 ',  69.0000,1,   5,   1,   1,0.95432687, -55.929830, 1.10000, 0.90000, 1.10000, 0.90000
79781,'11001009400 ', 138.0000,1,   5,   1,   1,0.96063256, -55.456041, 1.10000, 0.90000, 1.10000, 0.90000
79782,'11001009400 ',  69.0000,1,   5,   1,   1,0.95878279, -55.775021, 1.10000, 0.90000, 1.10000, 0.90000
79783,'11001009501 ',  69.0000,1,   5,   1,   1,0.95414263, -56.302974, 1.10000, 0.90000, 1.10000, 0.90000
79784,'11001009504 ',  69.0000,1,   5,   1,   1,0.95200658, -56.357465, 1.10000, 0.90000, 1.10000, 0.90000
79785,'11001009507 ',  69.0000,1,   5,   1,   1,0.95346707, -56.409720, 1.10000, 0.90000, 1.10000, 0.90000
79786,'11001009508 ',  69.0000,1,   5,   1,   1,0.95249182, -56.329280, 1.10000, 0.90000, 1.10000, 0.90000
79787,'11001009509 ',  69.0000,1,   5,   1,   1,0.95434290, -56.278180, 1.10000, 0.90000, 1.10000, 0.90000
79788,'11001009803 ',  69.0000,1,   5,   1,   1,0.95679617, -54.853133, 1.10000, 0.90000, 1.10000, 0.90000
79789,'11001009811 ',  69.0000,1,   5,   1,   1,0.95813233, -54.723800, 1.10000, 0.90000, 1.10000, 0.90000
79790,'11001009906 ',  69.0000,1,   5,   1,   1,0.95020616, -55.722189, 1.10000, 0.90000, 1.10000, 0.90000
79791,'11001010100 ', 138.0000,1,   5,   1,   1,0.96549451, -54.579840, 1.10000, 0.90000, 1.10000, 0.90000
79792,'11001010100 ',  69.0000,1,   5,   1,   1,0.95866203, -55.287649, 1.10000, 0.90000, 1.10000, 0.90000
79793,'11001010200 ',  69.0000,1,   5,   1,   1,0.95371729, -55.348633, 1.10000, 0.90000, 1.10000, 0.90000
79794,'11001010300 ',  69.0000,1,   5,   1,   1,0.94651836, -57.136178, 1.10000, 0.90000, 1.10000, 0.90000
79795,'11001010400 ',  69.0000,1,   5,   1,   1,0.95563436, -54.997322, 1.10000, 0.90000, 1.10000, 0.90000
79796,'11001010500 ',  69.0000,1,   5,   1,   1,0.95285350, -55.498043, 1.10000, 0.90000, 1.10000, 0.90000
79797,'11001010700 ', 230.0000,1,   5,   1,   1,0.96801978, -54.234847, 1.10000, 0.90000, 1.10000, 0.90000
79798,'11001010700 ', 138.0000,1,   5,   1,   1,0.95963526, -55.068277, 1.10000, 0.90000, 1.10000, 0.90000
79799,'11001010800 ',  69.0000,1,   5,   1,   1,0.95481014, -55.564391, 1.10000, 0.90000, 1.10000, 0.90000
79800,'11001011100 ', 230.0000,1,   5,   1,   1,0.96933931, -54.432417, 1.10000, 0.90000, 1.10000, 0.90000
79801,'11001011100 ', 138.0000,1,   5,   1,   1,0.95895356, -55.047992, 1.10000, 0.90000, 1.10000, 0.90000
79802,'11001011100 ',  69.0000,1,   5,   1,   1,0.95650238, -55.750237, 1.10000, 0.90000, 1.10000, 0.90000
79803,'24001000100 ', 138.0000,1,  15,   1,   1,1.01013637, -54.993695, 1.10000, 0.90000, 1.10000, 0.90000
79804,'24001000200 ', 138.0000,1,  15,   1,   1,1.01643360, -53.132639, 1.10000, 0.90000, 1.10000, 0.90000
79805,'24001000500 ',  69.0000,1,  15,   1,   1,1.00930154, -53.910755, 1.10000, 0.90000, 1.10000, 0.90000
79806,'24001000800 ', 138.0000,1,  15,   1,   1,1.01438510, -53.308578, 1.10000, 0.90000, 1.10000, 0.90000
79807,'24001000800 ',  69.0000,1,  15,   1,   1,1.01372862, -53.486737, 1.10000, 0.90000, 1.10000, 0.90000
79808,'24001001401 ',  69.0000,1,  15,   1,   1,1.01080287, -53.635502, 1.10000, 0.90000, 1.10000, 0.90000
79809,'24001001402 ', 230.0000,1,  15,   1,   1,1.01666129, -53.047818, 1.10000, 0.90000, 1.10000, 0.90000
79810,'24001001700 ',  69.0000,1,  15,   1,   1,1.01409018, -53.556866, 1.10000, 0.90000, 1.10000, 0.90000
79811,'24001002200 ',  69.0000,1,  15,   1,   1,1.00207341, -53.739676, 1.10000, 0.90000, 1.10000, 0.90000
79812,'24003701102 ', 138.0000,1,  15,   1,   1,0.99106252, -53.417619, 1.10000, 0.90000, 1.10000, 0.90000
79813,'24003701102 ',  69.0000,1,  15,   1,   1,0.98482645, -54.228919, 1.10000, 0.90000, 1.10000, 0.90000
79814,'24003701400 ', 138.0000,1,  15,   1,   1,0.98850584, -52.125009, 1.10000, 0.90000, 1.10000, 0.90000
79815,'24003702205 ',  69.0000,1,  15,   1,   1,0.95215726, -56.705668, 1.10000, 0.90000, 1.10000, 0.90000
79816,'24003702206 ',  69.0000,1,  15,   1,   1,0.96022332, -56.208482, 1.10000, 0.90000, 1.10000, 0.90000
79817,'24003702402 ',  69.0000,1,  15,   1,   1,0.98259908, -54.801729, 1.10000, 0.90000, 1.10000, 0.90000
79818,'24003702601 ',  69.0000,1,  15,   1,   1,0.98506302, -54.331211, 1.10000, 0.90000, 1.10000, 0.90000
79819,'24003702701 ', 138.0000,1,  15,   1,   1,0.98889112, -54.664415, 1.10000, 0.90000, 1.10000, 0.90000
79820,'24003702701 ',  69.0000,1,  15,   1,   1,0.98836589, -54.485710, 1.10000, 0.90000, 1.10000, 0.90000
79821,'24003706101 ',  69.0000,1,  15,   1,   1,0.98545849, -54.517907, 1.10000, 0.90000, 1.10000, 0.90000
79822,'24003706401 ',  69.0000,1,  15,   1,   1,0.98585945, -54.495812, 1.10000, 0.90000, 1.10000, 0.90000
79823,'24003706500 ', 138.0000,1,  15,   1,   1,0.99056661, -53.662334, 1.10000, 0.90000, 1.10000, 0.90000
79824,'24003706600 ', 230.0000,1,  15,   1,   1,0.99543941, -53.465123, 1.10000, 0.90000, 1.10000, 0.90000
79825,'24003706600 ', 138.0000,1,  15,   1,   1,0.99228626, -53.613847, 1.10000, 0.90000, 1.10000, 0.90000
79826,'24003730100 ', 138.0000,1,  15,   1,   1,0.98209262, -56.161145, 1.10000, 0.90000, 1.10000, 0.90000
79827,'24003730100 ',  69.0000,1,  15,   1,   1,0.98581070, -56.082799, 1.10000, 0.90000, 1.10000, 0.90000
79828,'24003730204 ',  69.0000,1,  15,   1,   1,0.97161943, -56.809931, 1.10000, 0.90000, 1.10000, 0.90000
79829,'24003730502 ',  69.0000,1,  15,   1,   1,0.96735257, -57.038141, 1.10000, 0.90000, 1.10000, 0.90000
79830,'24003730505 ',  69.0000,1,  15,   1,   1,0.96584994, -57.206396, 1.10000, 0.90000, 1.10000, 0.90000
79831,'24003730604 ',  69.0000,1,  15,   1,   1,0.97101951, -56.580519, 1.10000, 0.90000, 1.10000, 0.90000
79832,'24003730902 ',  69.0000,1,  15,   1,   1,0.98599327, -54.783086, 1.10000, 0.90000, 1.10000, 0.90000
79833,'24003731003 ',  69.0000,1,  15,   1,   1,0.98469371, -55.032265, 1.10000, 0.90000, 1.10000, 0.90000
79834,'24003731102 ',  69.0000,1,  15,   1,   1,0.98441654, -55.183943, 1.10000, 0.90000, 1.10000, 0.90000
79835,'24003731303 ',  69.0000,1,  15,   1,   1,0.98008084, -56.059621, 1.10000, 0.90000, 1.10000, 0.90000
79836,'24003731311 ',  69.0000,1,  15,   1,   1,0.97553623, -56.451466, 1.10000, 0.90000, 1.10000, 0.90000
79837,'24003740103 ',  69.0000,1,  15,   1,   1,0.96352816, -57.227478, 1.10000, 0.90000, 1.10000, 0.90000
79838,'24003740105 ',  69.0000,1,  15,   1,   1,0.96330518, -57.222765, 1.10000, 0.90000, 1.10000, 0.90000
79839,'24003740201 ',  69.0000,1,  15,   1,   1,0.96535766, -57.261034, 1.10000, 0.90000, 1.10000, 0.90000
79840,'24003740203 ',  69.0000,1,  15,   1,   1,0.96316522, -57.327096, 1.10000, 0.90000, 1.10000, 0.90000
79841,'24003740304 ',  69.0000,1,  15,   1,   1,0.95766747, -57.546256, 1.10000, 0.90000, 1.10000, 0.90000
79842,'24003740601 ',  69.0000,1,  15,   1,   1,0.96273631, -57.075820, 1.10000, 0.90000, 1.10000, 0.90000
79843,'24003740603 ',  69.0000,1,  15,   1,   1,0.95601946, -57.085454, 1.10000, 0.90000, 1.10000, 0.90000
79844,'24003750101 ',  69.0000,1,  15,   1,   1,0.97985411, -56.950131, 1.10000, 0.90000, 1.10000, 0.90000
79845,'24003750202 ',  69.0000,1,  15,   1,   1,0.96693045, -57.554787, 1.10000, 0.90000, 1.10000, 0.90000
79846,'24003750801 ',  69.0000,1,  15,   1,   1,0.96766973, -57.324453, 1.10000, 0.90000, 1.10000, 0.90000
79847,'24003750900 ',  69.0000,1,  15,   1,   1,0.96653891, -57.327451, 1.10000, 0.90000, 1.10000, 0.90000
79848,'24003751000 ',  69.0000,1,  15,   1,   1,0.96508658, -57.317062, 1.10000, 0.90000, 1.10000, 0.90000
79849,'24003751102 ',  69.0000,1,  15,   1,   1,0.97463948, -57.190414, 1.10000, 0.90000, 1.10000, 0.90000
79850,'24003751200 ',  69.0000,1,  15,   1,   1,0.96352732, -57.840999, 1.10000, 0.90000, 1.10000, 0.90000
79851,'24003751500 ',  69.0000,1,  15,   1,   1,0.96373725, -56.818592, 1.10000, 0.90000, 1.10000, 0.90000
79852,'24005400500 ',  69.0000,1,  15,   1,   1,0.95601606, -58.731267, 1.10000, 0.90000, 1.10000, 0.90000
79853,'24005400701 ',  69.0000,1,  15,   1,   1,0.95439768, -58.871477, 1.10000, 0.90000, 1.10000, 0.90000
79854,'24005401000 ',  69.0000,1,  15,   1,   1,0.95470619, -59.071362, 1.10000, 0.90000, 1.10000, 0.90000
79855,'24005401101 ',  69.0000,1,  15,   1,   1,0.95435429, -58.986326, 1.10000, 0.90000, 1.10000, 0.90000
79856,'24005401102 ',  69.0000,1,  15,   1,   1,0.95496511, -59.265230, 1.10000, 0.90000, 1.10000, 0.90000
79857,'24005401400 ',  69.0000,1,  15,   1,   1,0.95431459, -59.178139, 1.10000, 0.90000, 1.10000, 0.90000
79858,'24005401503 ',  69.0000,1,  15,   1,   1,0.95279664, -59.307858, 1.10000, 0.90000, 1.10000, 0.90000
79859,'24005401504 ',  69.0000,1,  15,   1,   1,0.95414555, -59.363367, 1.10000, 0.90000, 1.10000, 0.90000
79860,'24005402303 ',  69.0000,1,  15,   1,   1,0.95461357, -59.323410, 1.10000, 0.90000, 1.10000, 0.90000
79861,'24005402307 ',  69.0000,1,  15,   1,   1,0.95434982, -59.377628, 1.10000, 0.90000, 1.10000, 0.90000
79862,'24005402503 ',  69.0000,1,  15,   1,   1,0.95388848, -59.380708, 1.10000, 0.90000, 1.10000, 0.90000
79863,'24005402603 ',  69.0000,1,  15,   1,   1,0.95190060, -59.833400, 1.10000, 0.90000, 1.10000, 0.90000
79864,'24005403401 ',  69.0000,1,  15,   1,   1,0.95454836, -59.439940, 1.10000, 0.90000, 1.10000, 0.90000
79865,'24005403402 ', 138.0000,1,  15,   1,   1,0.96488124, -58.494730, 1.10000, 0.90000, 1.10000, 0.90000
79866,'24005403402 ',  69.0000,1,  15,   1,   1,0.96093714, -59.028687, 1.10000, 0.90000, 1.10000, 0.90000
79867,'24005403500 ',  69.0000,1,  15,   1,   1,0.95676833, -59.349604, 1.10000, 0.90000, 1.10000, 0.90000
79868,'24005403601 ',  69.0000,1,  15,   1,   1,0.95616269, -59.183726, 1.10000, 0.90000, 1.10000, 0.90000
79869,'24005404202 ',  69.0000,1,  15,   1,   1,0.95575541, -59.783444, 1.10000, 0.90000, 1.10000, 0.90000
79870,'24005404501 ',  69.0000,1,  15,   1,   1,0.95576364, -59.877844, 1.10000, 0.90000, 1.10000, 0.90000
79871,'24005404900 ',  69.0000,1,  15,   1,   1,0.95763230, -59.705976, 1.10000, 0.90000, 1.10000, 0.90000
79872,'24005407002 ',  69.0000,1,  15,   1,   1,0.98011804, -59.259814, 1.10000, 0.90000, 1.10000, 0.90000
79873,'24005408304 ',  69.0000,1,  15,   1,   1,0.95814270, -59.746240, 1.10000, 0.90000, 1.10000, 0.90000
79874,'24005408400 ',  69.0000,1,  15,   1,   1,0.96151161, -59.689242, 1.10000, 0.90000, 1.10000, 0.90000
79875,'24005408601 ',  69.0000,1,  15,   1,   1,0.95653814, -59.853877, 1.10000, 0.90000, 1.10000, 0.90000
79876,'24005411302 ',  69.0000,1,  15,   1,   1,0.98724318, -57.243955, 1.10000, 0.90000, 1.10000, 0.90000
79877,'24005411303 ',  69.0000,1,  15,   1,   1,0.98060411, -57.658360, 1.10000, 0.90000, 1.10000, 0.90000
79878,'24005411308 ',  69.0000,1,  15,   1,   1,0.98254120, -57.605836, 1.10000, 0.90000, 1.10000, 0.90000
79879,'24005411309 ',  69.0000,1,  15,   1,   1,0.98149121, -57.661618, 1.10000, 0.90000, 1.10000, 0.90000
79880,'24005411406 ',  69.0000,1,  15,   1,   1,0.98077387, -57.688509, 1.10000, 0.90000, 1.10000, 0.90000
79881,'24005411407 ',  69.0000,1,  15,   1,   1,0.97661853, -57.771700, 1.10000, 0.90000, 1.10000, 0.90000
79882,'24005411409 ',  69.0000,1,  15,   1,   1,0.98043132, -57.730589, 1.10000, 0.90000, 1.10000, 0.90000
79883,'24005411410 ',  69.0000,1,  15,   1,   1,0.97893775, -57.718623, 1.10000, 0.90000, 1.10000, 0.90000
79884,'24005420100 ',  69.0000,1,  15,   1,   1,0.98994160, -56.259404, 1.10000, 0.90000, 1.10000, 0.90000
79885,'24005420401 ',  69.0000,1,  15,   1,   1,0.99700755, -55.684961, 1.10000, 0.90000, 1.10000, 0.90000
79886,'24005420402 ', 138.0000,1,  15,   1,   1,0.99609625, -55.598303, 1.10000, 0.90000, 1.10000, 0.90000
79887,'24005420701 ',  69.0000,1,  15,   1,   1,0.99107325, -56.119310, 1.10000, 0.90000, 1.10000, 0.90000
79888,'24005420800 ',  69.0000,1,  15,   1,   1,0.99077421, -56.182787, 1.10000, 0.90000, 1.10000, 0.90000
79889,'24005421101 ',  69.0000,1,  15,   1,   1,0.99213004, -55.976320, 1.10000, 0.90000, 1.10000, 0.90000
79890,'24005421200 ', 230.0000,1,  15,   1,   1,1.00161076, -54.919178, 1.10000, 0.90000, 1.10000, 0.90000
79891,'24005421300 ', 230.0000,1,  15,   1,   1,1.00239336, -54.765734, 1.10000, 0.90000, 1.10000, 0.90000
79892,'24005421300 ', 138.0000,1,  15,   1,   1,1.00083590, -55.237068, 1.10000, 0.90000, 1.10000, 0.90000
79893,'24005430101 ',  69.0000,1,  15,   1,   1,0.96395230, -58.057004, 1.10000, 0.90000, 1.10000, 0.90000
79894,'24005430104 ',  69.0000,1,  15,   1,   1,0.97581935, -57.136404, 1.10000, 0.90000, 1.10000, 0.90000
79895,'24005430400 ',  69.0000,1,  15,   1,   1,0.95987737, -58.368959, 1.10000, 0.90000, 1.10000, 0.90000
79896,'24005430600 ',  69.0000,1,  15,   1,   1,0.96255356, -58.130005, 1.10000, 0.90000, 1.10000, 0.90000
79897,'24005430900 ',  69.0000,1,  15,   1,   1,0.95967877, -58.616977, 1.10000, 0.90000, 1.10000, 0.90000
79898,'24005440600 ',  69.0000,1,  15,   1,   1,0.98230076, -57.355086, 1.10000, 0.90000, 1.10000, 0.90000
79899,'24005440701 ',  69.0000,1,  15,   1,   1,0.98440576, -57.214480, 1.10000, 0.90000, 1.10000, 0.90000
79900,'24005440800 ',  69.0000,1,  15,   1,   1,0.97786570, -57.524912, 1.10000, 0.90000, 1.10000, 0.90000
79901,'24005450100 ',  69.0000,1,  15,   1,   1,0.97967023, -57.487093, 1.10000, 0.90000, 1.10000, 0.90000
79902,'24005450501 ',  69.0000,1,  15,   1,   1,0.99186802, -56.383420, 1.10000, 0.90000, 1.10000, 0.90000
79903,'24005450504 ',  69.0000,1,  15,   1,   1,0.99200726, -56.382255, 1.10000, 0.90000, 1.10000, 0.90000
79904,'24005450800 ', 138.0000,1,  15,   1,   1,0.99587172, -56.008514, 1.10000, 0.90000, 1.10000, 0.90000
79905,'24005450800 ',  69.0000,1,  15,   1,   1,0.99501956, -56.211828, 1.10000, 0.90000, 1.10000, 0.90000
79906,'24005451200 ',  69.0000,1,  15,   1,   1,0.98398101, -57.358112, 1.10000, 0.90000, 1.10000, 0.90000
79907,'24005451600 ', 138.0000,1,  15,   1,   1,0.99682689, -55.957684, 1.10000, 0.90000, 1.10000, 0.90000
79908,'24005451600 ',  69.0000,1,  15,   1,   1,0.99517095, -56.317724, 1.10000, 0.90000, 1.10000, 0.90000
79909,'24005451701 ',  69.0000,1,  15,   1,   1,0.98766345, -57.024187, 1.10000, 0.90000, 1.10000, 0.90000
79910,'24005451801 ', 230.0000,1,  15,   1,   1,1.00689471, -54.967040, 1.10000, 0.90000, 1.10000, 0.90000
79911,'24005451801 ', 138.0000,1,  15,   1,   1,1.00473177, -55.113862, 1.10000, 0.90000, 1.10000, 0.90000
79912,'24005452300 ',  69.0000,1,  15,   1,   1,0.98808670, -56.365832, 1.10000, 0.90000, 1.10000, 0.90000
79913,'24005452400 ',  69.0000,1,  15,   1,   1,0.99546039, -55.984813, 1.10000, 0.90000, 1.10000, 0.90000
79914,'24005490301 ',  69.0000,1,  15,   1,   1,0.95741546, -59.752339, 1.10000, 0.90000, 1.10000, 0.90000
79915,'24005490400 ',  69.0000,1,  15,   1,   1,0.95693099, -59.696051, 1.10000, 0.90000, 1.10000, 0.90000
79916,'24005490500 ',  69.0000,1,  15,   1,   1,0.96153295, -58.851902, 1.10000, 0.90000, 1.10000, 0.90000
79917,'24005490602 ',  69.0000,1,  15,   1,   1,0.96525651, -58.612025, 1.10000, 0.90000, 1.10000, 0.90000
79918,'24005490605 ',  69.0000,1,  15,   1,   1,0.96518415, -58.619388, 1.10000, 0.90000, 1.10000, 0.90000
79919,'24005490800 ',  69.0000,1,  15,   1,   1,0.96649945, -58.586842, 1.10000, 0.90000, 1.10000, 0.90000
79920,'24005490900 ',  69.0000,1,  15,   1,   1,0.96650803, -58.619668, 1.10000, 0.90000, 1.10000, 0.90000
79921,'24005491201 ',  69.0000,1,  15,   1,   1,0.96833462, -58.589609, 1.10000, 0.90000, 1.10000, 0.90000
79922,'24005491401 ',  69.0000,1,  15,   1,   1,0.96986747, -58.383699, 1.10000, 0.90000, 1.10000, 0.90000
79923,'24005492102 ',  69.0000,1,  15,   1,   1,0.97099078, -58.263371, 1.10000, 0.90000, 1.10000, 0.90000
79924,'24005980000 ',  69.0000,1,  15,   1,   1,0.99000818, -56.241939, 1.10000, 0.90000, 1.10000, 0.90000
79925,'24009860200 ',  69.0000,1,  15,   1,   1,0.98682451, -51.886160, 1.10000, 0.90000, 1.10000, 0.90000
79926,'24009860401 ',  69.0000,1,  15,   1,   1,0.98956549, -51.783185, 1.10000, 0.90000, 1.10000, 0.90000
79927,'24009860600 ', 138.0000,1,  15,   1,   1,0.99766290, -50.490053, 1.10000, 0.90000, 1.10000, 0.90000
79928,'24009860702 ',  69.0000,1,  15,   1,   1,1.00078583, -50.706860, 1.10000, 0.90000, 1.10000, 0.90000
79929,'24009860801 ', 138.0000,1,  15,   1,   1,1.00990760, -49.181440, 1.10000, 0.90000, 1.10000, 0.90000
79930,'24009860801 ',  69.0000,1,  15,   1,   1,1.00716281, -49.221232, 1.10000, 0.90000, 1.10000, 0.90000
79931,'24009861001 ',  69.0000,1,  15,   1,   1,1.01326632, -48.700352, 1.10000, 0.90000, 1.10000, 0.90000
79932,'24011955600 ',  69.0000,1,  15,   1,   1,0.99221832, -50.970751, 1.10000, 0.90000, 1.10000, 0.90000
79933,'24013505206 ',  69.0000,1,  15,   1,   1,0.95702851, -59.136256, 1.10000, 0.90000, 1.10000, 0.90000
79934,'24013506200 ',  69.0000,1,  15,   1,   1,0.97490638, -60.238601, 1.10000, 0.90000, 1.10000, 0.90000
79935,'24013507500 ',  69.0000,1,  15,   1,   1,0.97321188, -59.895650, 1.10000, 0.90000, 1.10000, 0.90000
79936,'24013507601 ',  69.0000,1,  15,   1,   1,0.97239739, -59.655767, 1.10000, 0.90000, 1.10000, 0.90000
79937,'24013507602 ', 138.0000,1,  15,   1,   1,0.97614461, -59.004420, 1.10000, 0.90000, 1.10000, 0.90000
79938,'24013507602 ',  69.0000,1,  15,   1,   1,0.97721165, -59.175611, 1.10000, 0.90000, 1.10000, 0.90000
79939,'24013507702 ',  69.0000,1,  15,   1,   1,0.97005129, -59.660213, 1.10000, 0.90000, 1.10000, 0.90000
79940,'24013507801 ',  69.0000,1,  15,   1,   1,0.96814293, -59.617477, 1.10000, 0.90000, 1.10000, 0.90000
79941,'24013508102 ',  69.0000,1,  15,   1,   1,0.96869349, -59.751028, 1.10000, 0.90000, 1.10000, 0.90000
79942,'24013508200 ',  69.0000,1,  15,   1,   1,0.97023022, -59.801981, 1.10000, 0.90000, 1.10000, 0.90000
79943,'24013512000 ',  69.0000,1,  15,   1,   1,0.97509855, -58.761374, 1.10000, 0.90000, 1.10000, 0.90000
79944,'24013513001 ', 138.0000,1,  15,   1,   1,0.98002636, -57.327827, 1.10000, 0.90000, 1.10000, 0.90000
79945,'24013513002 ', 138.0000,1,  15,   1,   1,0.97433394, -57.669145, 1.10000, 0.90000, 1.10000, 0.90000
79946,'24013514201 ',  69.0000,1,  15,   1,   1,0.96578574, -59.097126, 1.10000, 0.90000, 1.10000, 0.90000
79947,'24015030200 ',  69.0000,1,  15,   1,   1,0.98218572, -57.199774, 1.10000, 0.90000, 1.10000, 0.90000
79948,'24015030400 ', 138.0000,1,  15,   1,   1,0.99622983, -56.748473, 1.10000, 0.90000, 1.10000, 0.90000
79949,'24015030400 ',  69.0000,1,  15,   1,   1,0.99697304, -56.908101, 1.10000, 0.90000, 1.10000, 0.90000
79950,'24015030501 ', 138.0000,1,  15,   1,   1,1.00072861, -56.779373, 1.10000, 0.90000, 1.10000, 0.90000
79951,'24015030501 ',  69.0000,1,  15,   1,   1,1.00086355, -56.818564, 1.10000, 0.90000, 1.10000, 0.90000
79952,'24015030503 ', 138.0000,1,  15,   1,   1,1.00142312, -56.708964, 1.10000, 0.90000, 1.10000, 0.90000
79953,'24015030503 ',  69.0000,1,  15,   1,   1,0.99842191, -56.963262, 1.10000, 0.90000, 1.10000, 0.90000
79954,'24015030602 ',  69.0000,1,  15,   1,   1,0.98370045, -58.291799, 1.10000, 0.90000, 1.10000, 0.90000
79955,'24015030906 ',  69.0000,1,  15,   1,   1,0.98722923, -58.135982, 1.10000, 0.90000, 1.10000, 0.90000
79956,'24015031202 ',  69.0000,1,  15,   1,   1,0.98827446, -57.839633, 1.10000, 0.90000, 1.10000, 0.90000
79957,'24015031302 ', 230.0000,1,  15,   1,   1,1.01019597, -56.043635, 1.10000, 0.90000, 1.10000, 0.90000
79958,'24015031302 ', 138.0000,1,  15,   1,   1,1.00549626, -56.586577, 1.10000, 0.90000, 1.10000, 0.90000
79959,'24015031302 ',  69.0000,1,  15,   1,   1,1.00334954, -56.898382, 1.10000, 0.90000, 1.10000, 0.90000
79960,'24017850201 ',  69.0000,1,  15,   1,   1,0.99623340, -49.012451, 1.10000, 0.90000, 1.10000, 0.90000
79961,'24017850202 ', 138.0000,1,  15,   1,   1,0.99652958, -48.988623, 1.10000, 0.90000, 1.10000, 0.90000
79962,'24017850600 ',  69.0000,1,  15,   1,   1,0.99473149, -48.850479, 1.10000, 0.90000, 1.10000, 0.90000
79963,'24017850802 ', 138.0000,1,  15,   1,   1,0.99930769, -49.299001, 1.10000, 0.90000, 1.10000, 0.90000
79964,'24017850901 ',  69.0000,1,  15,   1,   1,0.98367494, -51.011852, 1.10000, 0.90000, 1.10000, 0.90000
79965,'24017850902 ',  69.0000,1,  15,   1,   1,0.98818868, -50.033963, 1.10000, 0.90000, 1.10000, 0.90000
79966,'24017850906 ',  69.0000,1,  15,   1,   1,0.98854548, -50.802285, 1.10000, 0.90000, 1.10000, 0.90000
79967,'24017851002 ', 138.0000,1,  15,   1,   1,1.00051725, -48.823541, 1.10000, 0.90000, 1.10000, 0.90000
79968,'24017851002 ',  69.0000,1,  15,   1,   1,0.99869639, -49.118930, 1.10000, 0.90000, 1.10000, 0.90000
79969,'24017851200 ',  69.0000,1,  15,   1,   1,1.00429404, -47.307007, 1.10000, 0.90000, 1.10000, 0.90000
79970,'24017851400 ',  69.0000,1,  15,   1,   1,0.99760544, -49.295821, 1.10000, 0.90000, 1.10000, 0.90000
79971,'24017851500 ',  69.0000,1,  15,   1,   1,0.98153073, -50.761771, 1.10000, 0.90000, 1.10000, 0.90000
79972,'24019970200 ',  69.0000,1,  15,   1,   1,1.00615108, -49.810664, 1.10000, 0.90000, 1.10000, 0.90000
79973,'24019970400 ', 138.0000,1,  15,   1,   1,1.01490307, -48.936509, 1.10000, 0.90000, 1.10000, 0.90000
79974,'24019970600 ', 230.0000,1,  15,   1,   1,1.01869440, -48.745114, 1.10000, 0.90000, 1.10000, 0.90000
79975,'24019970600 ',  69.0000,1,  15,   1,   1,1.01681125, -48.934187, 1.10000, 0.90000, 1.10000, 0.90000
79976,'24019970702 ',  69.0000,1,  15,   1,   1,1.01031387, -49.232502, 1.10000, 0.90000, 1.10000, 0.90000
79977,'24019970804 ',  69.0000,1,  15,   1,   1,1.01281440, -48.537851, 1.10000, 0.90000, 1.10000, 0.90000
79978,'24021740200 ',  69.0000,1,  15,   1,   1,0.97706127, -57.993012, 1.10000, 0.90000, 1.10000, 0.90000
79979,'24021750505 ',  69.0000,1,  15,   1,   1,0.97398788, -57.649959, 1.10000, 0.90000, 1.10000, 0.90000
79980,'24021750702 ',  69.0000,1,  15,   1,   1,0.97368884, -57.780211, 1.10000, 0.90000, 1.10000, 0.90000
79981,'24021750803 ',  69.0000,1,  15,   1,   1,0.97471464, -57.850842, 1.10000, 0.90000, 1.10000, 0.90000
79982,'24021751003 ', 138.0000,1,  15,   1,   1,0.98565531, -56.571288, 1.10000, 0.90000, 1.10000, 0.90000
79983,'24021751003 ',  69.0000,1,  15,   1,   1,0.97766829, -57.617065, 1.10000, 0.90000, 1.10000, 0.90000
79984,'24021751203 ',  69.0000,1,  15,   1,   1,0.97361785, -57.933849, 1.10000, 0.90000, 1.10000, 0.90000
79985,'24021751801 ',  69.0000,1,  15,   1,   1,0.97968870, -57.452956, 1.10000, 0.90000, 1.10000, 0.90000
79986,'24021751902 ', 138.0000,1,  15,   1,   1,0.98525518, -56.904611, 1.10000, 0.90000, 1.10000, 0.90000
79987,'24021751902 ',  69.0000,1,  15,   1,   1,0.98537421, -56.921267, 1.10000, 0.90000, 1.10000, 0.90000
79988,'24021751903 ',  69.0000,1,  15,   1,   1,0.97656393, -57.288321, 1.10000, 0.90000, 1.10000, 0.90000
79989,'24021751904 ', 138.0000,1,  15,   1,   1,0.98881549, -56.318946, 1.10000, 0.90000, 1.10000, 0.90000
79990,'24021751904 ',  69.0000,1,  15,   1,   1,0.98720300, -56.688555, 1.10000, 0.90000, 1.10000, 0.90000
79991,'24021752204 ',  69.0000,1,  15,   1,   1,0.98118949, -56.818715, 1.10000, 0.90000, 1.10000, 0.90000
79992,'24021752302 ', 138.0000,1,  15,   1,   1,0.99049515, -55.771182, 1.10000, 0.90000, 1.10000, 0.90000
79993,'24021752302 ',  69.0000,1,  15,   1,   1,0.98933262, -56.104034, 1.10000, 0.90000, 1.10000, 0.90000
79994,'24021752501 ',  69.0000,1,  15,   1,   1,0.98199844, -56.884551, 1.10000, 0.90000, 1.10000, 0.90000
79995,'24021752601 ',  69.0000,1,  15,   1,   1,0.97888041, -57.491075, 1.10000, 0.90000, 1.10000, 0.90000
79996,'24021752802 ',  69.0000,1,  15,   1,   1,0.98211628, -57.919902, 1.10000, 0.90000, 1.10000, 0.90000
79997,'24021753002 ',  69.0000,1,  15,   1,   1,0.97807902, -58.784986, 1.10000, 0.90000, 1.10000, 0.90000
79998,'24021772200 ', 230.0000,1,  15,   1,   1,0.99013984, -56.401137, 1.10000, 0.90000, 1.10000, 0.90000
79999,'24021772200 ', 138.0000,1,  15,   1,   1,0.98626816, -56.847374, 1.10000, 0.90000, 1.10000, 0.90000
80000,'24021772200 ',  69.0000,1,  15,   1,   1,0.98410672, -57.170374, 1.10000, 0.90000, 1.10000, 0.90000
80001,'24021775302 ', 138.0000,1,  15,   1,   1,0.99013168, -55.849753, 1.10000, 0.90000, 1.10000, 0.90000
80002,'24023000500 ', 230.0000,1,  15,   1,   1,1.02059805, -51.411534, 1.10000, 0.90000, 1.10000, 0.90000
80003,'24023000600 ', 230.0000,1,  15,   1,   1,1.02046061, -51.019703, 1.10000, 0.90000, 1.10000, 0.90000
80004,'24023000600 ', 138.0000,1,  15,   1,   1,1.02003467, -51.047700, 1.10000, 0.90000, 1.10000, 0.90000
80005,'24023000700 ', 138.0000,1,  15,   1,   1,1.01790440, -49.756009, 1.10000, 0.90000, 1.10000, 0.90000
80006,'24025301202 ',  69.0000,1,  15,   1,   1,0.97901660, -58.107814, 1.10000, 0.90000, 1.10000, 0.90000
80007,'24025301204 ',  69.0000,1,  15,   1,   1,0.98549503, -57.881127, 1.10000, 0.90000, 1.10000, 0.90000
80008,'24025301205 ',  69.0000,1,  15,   1,   1,0.98496246, -57.918181, 1.10000, 0.90000, 1.10000, 0.90000
80009,'24025301302 ', 138.0000,1,  15,   1,   1,0.99154741, -57.174212, 1.10000, 0.90000, 1.10000, 0.90000
80010,'24025301601 ', 230.0000,1,  15,   1,   1,1.00698566, -55.503442, 1.10000, 0.90000, 1.10000, 0.90000
80011,'24025301602 ', 138.0000,1,  15,   1,   1,0.99555010, -56.883212, 1.10000, 0.90000, 1.10000, 0.90000
80012,'24025301703 ',  69.0000,1,  15,   1,   1,0.98628104, -57.906651, 1.10000, 0.90000, 1.10000, 0.90000
80013,'24025302200 ',  69.0000,1,  15,   1,   1,0.98862374, -57.824675, 1.10000, 0.90000, 1.10000, 0.90000
80014,'24025302902 ',  69.0000,1,  15,   1,   1,0.98782194, -57.920831, 1.10000, 0.90000, 1.10000, 0.90000
80015,'24025303101 ',  69.0000,1,  15,   1,   1,0.98050761, -58.359438, 1.10000, 0.90000, 1.10000, 0.90000
80016,'24025303201 ',  69.0000,1,  15,   1,   1,0.98013055, -58.545001, 1.10000, 0.90000, 1.10000, 0.90000
80017,'24025303501 ',  69.0000,1,  15,   1,   1,0.97564757, -58.536647, 1.10000, 0.90000, 1.10000, 0.90000
80018,'24025303502 ',  69.0000,1,  15,   1,   1,0.97737789, -58.568551, 1.10000, 0.90000, 1.10000, 0.90000
80019,'24025303603 ',  69.0000,1,  15,   1,   1,0.97793871, -58.552678, 1.10000, 0.90000, 1.10000, 0.90000
80020,'24025303700 ',  69.0000,1,  15,   1,   1,0.98473966, -58.106113, 1.10000, 0.90000, 1.10000, 0.90000
80021,'24025303801 ',  69.0000,1,  15,   1,   1,0.97874629, -58.464568, 1.10000, 0.90000, 1.10000, 0.90000
80022,'24025303803 ',  69.0000,1,  15,   1,   1,0.97777057, -58.499655, 1.10000, 0.90000, 1.10000, 0.90000
80023,'24025304201 ',  69.0000,1,  15,   1,   1,0.97302645, -59.082161, 1.10000, 0.90000, 1.10000, 0.90000
80024,'24025304202 ',  69.0000,1,  15,   1,   1,0.97758740, -58.931343, 1.10000, 0.90000, 1.10000, 0.90000
80025,'24025305200 ',  69.0000,1,  15,   1,   1,0.99221653, -57.529433, 1.10000, 0.90000, 1.10000, 0.90000
80026,'24025306100 ',  69.0000,1,  15,   1,   1,0.98812991, -57.916425, 1.10000, 0.90000, 1.10000, 0.90000
80027,'24025306500 ',  69.0000,1,  15,   1,   1,0.98062545, -58.040817, 1.10000, 0.90000, 1.10000, 0.90000
80028,'24027601204 ',  69.0000,1,  15,   1,   1,0.95649368, -58.804042, 1.10000, 0.90000, 1.10000, 0.90000
80029,'24027602100 ',  69.0000,1,  15,   1,   1,0.95304143, -59.325384, 1.10000, 0.90000, 1.10000, 0.90000
80030,'24027602302 ',  69.0000,1,  15,   1,   1,0.95161670, -59.276015, 1.10000, 0.90000, 1.10000, 0.90000
80031,'24027602306 ',  69.0000,1,  15,   1,   1,0.95177412, -59.353832, 1.10000, 0.90000, 1.10000, 0.90000
80032,'24027602700 ',  69.0000,1,  15,   1,   1,0.95363432, -59.016543, 1.10000, 0.90000, 1.10000, 0.90000
80033,'24027602800 ',  69.0000,1,  15,   1,   1,0.95242208, -59.360634, 1.10000, 0.90000, 1.10000, 0.90000
80034,'24027603001 ',  69.0000,1,  15,   1,   1,0.95586449, -59.076553, 1.10000, 0.90000, 1.10000, 0.90000
80035,'24027605102 ',  69.0000,1,  15,   1,   1,0.95069915, -58.439604, 1.10000, 0.90000, 1.10000, 0.90000
80036,'24027605503 ',  69.0000,1,  15,   1,   1,0.94940948, -59.087454, 1.10000, 0.90000, 1.10000, 0.90000
80037,'24027605505 ',  69.0000,1,  15,   1,   1,0.94984186, -58.721732, 1.10000, 0.90000, 1.10000, 0.90000
80038,'24027606707 ', 138.0000,1,  15,   1,   1,0.96032763, -58.100075, 1.10000, 0.90000, 1.10000, 0.90000
80039,'24027606707 ',  69.0000,1,  15,   1,   1,0.95341104, -58.990083, 1.10000, 0.90000, 1.10000, 0.90000
80040,'24027606901 ', 138.0000,1,  15,   1,   1,0.96888006, -56.579255, 1.10000, 0.90000, 1.10000, 0.90000
80041,'24027606901 ',  69.0000,1,  15,   1,   1,0.96658891, -56.861554, 1.10000, 0.90000, 1.10000, 0.90000
80042,'24027606906 ',  69.0000,1,  15,   1,   1,0.96207863, -56.935634, 1.10000, 0.90000, 1.10000, 0.90000
80043,'24027606907 ',  69.0000,1,  15,   1,   1,0.96222061, -56.998741, 1.10000, 0.90000, 1.10000, 0.90000
80044,'24029950200 ',  69.0000,1,  15,   1,   1,0.97705883, -56.299654, 1.10000, 0.90000, 1.10000, 0.90000
80045,'24029950300 ',  69.0000,1,  15,   1,   1,0.97706765, -55.958029, 1.10000, 0.90000, 1.10000, 0.90000
80046,'24031700105 ',  69.0000,1,  15,   1,   1,0.96528709, -56.818957, 1.10000, 0.90000, 1.10000, 0.90000
80047,'24031700208 ',  69.0000,1,  15,   1,   1,0.97270513, -56.913439, 1.10000, 0.90000, 1.10000, 0.90000
80048,'24031700309 ',  69.0000,1,  15,   1,   1,0.97410709, -56.183849, 1.10000, 0.90000, 1.10000, 0.90000
80049,'24031700310 ', 138.0000,1,  15,   1,   1,0.97738642, -55.818703, 1.10000, 0.90000, 1.10000, 0.90000
80050,'24031700310 ',  69.0000,1,  15,   1,   1,0.97779083, -55.805746, 1.10000, 0.90000, 1.10000, 0.90000
80051,'24031700311 ',  69.0000,1,  15,   1,   1,0.97196215, -56.638463, 1.10000, 0.90000, 1.10000, 0.90000
80052,'24031700400 ', 230.0000,1,  15,   1,   1,0.98419553, -54.982039, 1.10000, 0.90000, 1.10000, 0.90000
80053,'24031700400 ', 138.0000,1,  15,   1,   1,0.98498839, -55.043132, 1.10000, 0.90000, 1.10000, 0.90000
80054,'24031700604 ',  69.0000,1,  15,   1,   1,0.96301115, -56.480706, 1.10000, 0.90000, 1.10000, 0.90000
80055,'24031700606 ',  69.0000,1,  15,   1,   1,0.96208686, -56.362571, 1.10000, 0.90000, 1.10000, 0.90000
80056,'24031700607 ',  69.0000,1,  15,   1,   1,0.96203899, -56.706648, 1.10000, 0.90000, 1.10000, 0.90000
80057,'24031700615 ',  69.0000,1,  15,   1,   1,0.96577293, -56.302578, 1.10000, 0.90000, 1.10000, 0.90000
80058,'24031700704 ', 138.0000,1,  15,   1,   1,0.97289997, -55.806996, 1.10000, 0.90000, 1.10000, 0.90000
80059,'24031700704 ',  69.0000,1,  15,   1,   1,0.96167469, -56.948662, 1.10000, 0.90000, 1.10000, 0.90000
80060,'24031700706 ',  69.0000,1,  15,   1,   1,0.97011864, -56.258103, 1.10000, 0.90000, 1.10000, 0.90000
80061,'24031700715 ',  69.0000,1,  15,   1,   1,0.96781826, -56.670080, 1.10000, 0.90000, 1.10000, 0.90000
80062,'24031700717 ', 230.0000,1,  15,   1,   1,0.97903615, -54.982948, 1.10000, 0.90000, 1.10000, 0.90000
80063,'24031700719 ',  69.0000,1,  15,   1,   1,0.96631068, -56.704565, 1.10000, 0.90000, 1.10000, 0.90000
80064,'24031700722 ', 138.0000,1,  15,   1,   1,0.97653997, -55.746925, 1.10000, 0.90000, 1.10000, 0.90000
80065,'24031700722 ',  69.0000,1,  15,   1,   1,0.97390950, -56.146269, 1.10000, 0.90000, 1.10000, 0.90000
80066,'24031700723 ', 230.0000,1,  15,   1,   1,0.97973460, -55.017563, 1.10000, 0.90000, 1.10000, 0.90000
80067,'24031700723 ', 138.0000,1,  15,   1,   1,0.97782135, -55.484850, 1.10000, 0.90000, 1.10000, 0.90000
80068,'24031700813 ',  69.0000,1,  15,   1,   1,0.97225016, -56.347688, 1.10000, 0.90000, 1.10000, 0.90000
80069,'24031700817 ',  69.0000,1,  15,   1,   1,0.96117163, -56.883127, 1.10000, 0.90000, 1.10000, 0.90000
80070,'24031700818 ',  69.0000,1,  15,   1,   1,0.97120512, -56.425279, 1.10000, 0.90000, 1.10000, 0.90000
80071,'24031700826 ',  69.0000,1,  15,   1,   1,0.96756184, -56.281985, 1.10000, 0.90000, 1.10000, 0.90000
80072,'24031700832 ',  69.0000,1,  15,   1,   1,0.97022092, -56.585105, 1.10000, 0.90000, 1.10000, 0.90000
80073,'24031700834 ',  69.0000,1,  15,   1,   1,0.97046793, -56.594978, 1.10000, 0.90000, 1.10000, 0.90000
80074,'24031700901 ',  69.0000,1,  15,   1,   1,0.95438474, -57.194601, 1.10000, 0.90000, 1.10000, 0.90000
80075,'24031700904 ', 138.0000,1,  15,   1,   1,0.96755350, -55.596333, 1.10000, 0.90000, 1.10000, 0.90000
80076,'24031700904 ',  69.0000,1,  15,   1,   1,0.95818895, -56.964054, 1.10000, 0.90000, 1.10000, 0.90000
80077,'24031701202 ',  69.0000,1,  15,   1,   1,0.95369899, -56.917213, 1.10000, 0.90000, 1.10000, 0.90000
80078,'24031701205 ',  69.0000,1,  15,   1,   1,0.95509815, -56.935292, 1.10000, 0.90000, 1.10000, 0.90000
80079,'24031701206 ',  69.0000,1,  15,   1,   1,0.95360965, -57.009311, 1.10000, 0.90000, 1.10000, 0.90000
80080,'24031701211 ', 230.0000,1,  15,   1,   1,0.97543931, -55.043050, 1.10000, 0.90000, 1.10000, 0.90000
80081,'24031701211 ', 138.0000,1,  15,   1,   1,0.96670854, -56.082082, 1.10000, 0.90000, 1.10000, 0.90000
80082,'24031701211 ',  69.0000,1,  15,   1,   1,0.96290880, -56.664561, 1.10000, 0.90000, 1.10000, 0.90000
80083,'24031701215 ', 138.0000,1,  15,   1,   1,0.96664912, -55.549358, 1.10000, 0.90000, 1.10000, 0.90000
80084,'24031701216 ', 138.0000,1,  15,   1,   1,0.96859461, -55.501957, 1.10000, 0.90000, 1.10000, 0.90000
80085,'24031701308 ',  69.0000,1,  15,   1,   1,0.95450640, -57.454745, 1.10000, 0.90000, 1.10000, 0.90000
80086,'24031701312 ',  69.0000,1,  15,   1,   1,0.95453525, -57.551386, 1.10000, 0.90000, 1.10000, 0.90000
80087,'24031701408 ',  69.0000,1,  15,   1,   1,0.95172381, -57.780791, 1.10000, 0.90000, 1.10000, 0.90000
80088,'24031701414 ',  69.0000,1,  15,   1,   1,0.95467937, -57.425792, 1.10000, 0.90000, 1.10000, 0.90000
80089,'24031701417 ',  69.0000,1,  15,   1,   1,0.95688248, -57.076544, 1.10000, 0.90000, 1.10000, 0.90000
80090,'24031701423 ',  69.0000,1,  15,   1,   1,0.95708859, -57.090724, 1.10000, 0.90000, 1.10000, 0.90000
80091,'24031701503 ',  69.0000,1,  15,   1,   1,0.95450968, -57.361752, 1.10000, 0.90000, 1.10000, 0.90000
80092,'24031701509 ',  69.0000,1,  15,   1,   1,0.95566362, -56.805338, 1.10000, 0.90000, 1.10000, 0.90000
80093,'24031701702 ',  69.0000,1,  15,   1,   1,0.95556301, -56.515079, 1.10000, 0.90000, 1.10000, 0.90000
80094,'24031701704 ',  69.0000,1,  15,   1,   1,0.95331597, -56.530938, 1.10000, 0.90000, 1.10000, 0.90000
80095,'24031701800 ',  69.0000,1,  15,   1,   1,0.95185095, -56.583855, 1.10000, 0.90000, 1.10000, 0.90000
80096,'24031702000 ',  69.0000,1,  15,   1,   1,0.95582598, -56.529518, 1.10000, 0.90000, 1.10000, 0.90000
80097,'24031702302 ',  69.0000,1,  15,   1,   1,0.95614600, -56.546105, 1.10000, 0.90000, 1.10000, 0.90000
80098,'24031702402 ',  69.0000,1,  15,   1,   1,0.95607603, -56.512316, 1.10000, 0.90000, 1.10000, 0.90000
80099,'24031702500 ', 138.0000,1,  15,   1,   1,0.96159178, -55.724918, 1.10000, 0.90000, 1.10000, 0.90000
80100,'24031702500 ',  69.0000,1,  15,   1,   1,0.95762283, -56.420371, 1.10000, 0.90000, 1.10000, 0.90000
80101,'24031702800 ',  69.0000,1,  15,   1,   1,0.95654923, -56.514280, 1.10000, 0.90000, 1.10000, 0.90000
80102,'24031703201 ',  69.0000,1,  15,   1,   1,0.94886041, -57.623820, 1.10000, 0.90000, 1.10000, 0.90000
80103,'24031703207 ', 138.0000,1,  15,   1,   1,0.95861071, -56.669284, 1.10000, 0.90000, 1.10000, 0.90000
80104,'24031703207 ',  69.0000,1,  15,   1,   1,0.95410502, -57.068085, 1.10000, 0.90000, 1.10000, 0.90000
80105,'24031703213 ',  69.0000,1,  15,   1,   1,0.94904655, -57.573932, 1.10000, 0.90000, 1.10000, 0.90000
80106,'24031703216 ',  69.0000,1,  15,   1,   1,0.95105511, -57.536510, 1.10000, 0.90000, 1.10000, 0.90000
80107,'24031703220 ',  69.0000,1,  15,   1,   1,0.95079631, -57.527186, 1.10000, 0.90000, 1.10000, 0.90000
80108,'24031703301 ',  69.0000,1,  15,   1,   1,0.95372605, -57.154617, 1.10000, 0.90000, 1.10000, 0.90000
80109,'24031703402 ',  69.0000,1,  15,   1,   1,0.95301205, -57.219654, 1.10000, 0.90000, 1.10000, 0.90000
80110,'24031703403 ',  69.0000,1,  15,   1,   1,0.95306462, -57.159005, 1.10000, 0.90000, 1.10000, 0.90000
80111,'24031703501 ',  69.0000,1,  15,   1,   1,0.95395619, -56.871454, 1.10000, 0.90000, 1.10000, 0.90000
80112,'24031703800 ',  69.0000,1,  15,   1,   1,0.95268893, -57.053520, 1.10000, 0.90000, 1.10000, 0.90000
80113,'24031703902 ',  69.0000,1,  15,   1,   1,0.95165074, -56.973374, 1.10000, 0.90000, 1.10000, 0.90000
80114,'24031704000 ',  69.0000,1,  15,   1,   1,0.95280594, -56.828639, 1.10000, 0.90000, 1.10000, 0.90000
80115,'24031704200 ',  69.0000,1,  15,   1,   1,0.95288754, -56.908556, 1.10000, 0.90000, 1.10000, 0.90000
80116,'24031704404 ',  69.0000,1,  15,   1,   1,0.95308477, -56.892720, 1.10000, 0.90000, 1.10000, 0.90000
80117,'24031704600 ',  69.0000,1,  15,   1,   1,0.95140523, -56.857063, 1.10000, 0.90000, 1.10000, 0.90000
80118,'24031704803 ',  69.0000,1,  15,   1,   1,0.95211172, -56.631076, 1.10000, 0.90000, 1.10000, 0.90000
80119,'24031704804 ',  69.0000,1,  15,   1,   1,0.95182192, -56.680666, 1.10000, 0.90000, 1.10000, 0.90000
80120,'24031704806 ',  69.0000,1,  15,   1,   1,0.95010120, -56.971527, 1.10000, 0.90000, 1.10000, 0.90000
80121,'24031705000 ', 230.0000,1,  15,   1,   1,0.96937680, -54.694324, 1.10000, 0.90000, 1.10000, 0.90000
80122,'24031705000 ', 138.0000,1,  15,   1,   1,0.96135598, -55.795088, 1.10000, 0.90000, 1.10000, 0.90000
80123,'24031705000 ',  69.0000,1,  15,   1,   1,0.95995831, -56.109212, 1.10000, 0.90000, 1.10000, 0.90000
80124,'24031705100 ',  69.0000,1,  15,   1,   1,0.95288265, -56.785421, 1.10000, 0.90000, 1.10000, 0.90000
80125,'24031705502 ',  69.0000,1,  15,   1,   1,0.94872320, -56.957856, 1.10000, 0.90000, 1.10000, 0.90000
80126,'24031705800 ',  69.0000,1,  15,   1,   1,0.95015556, -56.575075, 1.10000, 0.90000, 1.10000, 0.90000
80127,'24031706008 ',  69.0000,1,  15,   1,   1,0.95218247, -56.313339, 1.10000, 0.90000, 1.10000, 0.90000
80128,'24033800103 ',  69.0000,1,  15,   1,   1,0.96358204, -56.804423, 1.10000, 0.90000, 1.10000, 0.90000
80129,'24033800109 ',  69.0000,1,  15,   1,   1,0.96202934, -56.885152, 1.10000, 0.90000, 1.10000, 0.90000
80130,'24033800203 ',  69.0000,1,  15,   1,   1,0.95955014, -57.038879, 1.10000, 0.90000, 1.10000, 0.90000
80131,'24033800208 ', 138.0000,1,  15,   1,   1,0.96999264, -56.009771, 1.10000, 0.90000, 1.10000, 0.90000
80132,'24033800208 ',  69.0000,1,  15,   1,   1,0.96876955, -56.175068, 1.10000, 0.90000, 1.10000, 0.90000
80133,'24033800213 ',  69.0000,1,  15,   1,   1,0.96300924, -56.730151, 1.10000, 0.90000, 1.10000, 0.90000
80134,'24033800214 ',  69.0000,1,  15,   1,   1,0.96789449, -56.227613, 1.10000, 0.90000, 1.10000, 0.90000
80135,'24033800402 ',  69.0000,1,  15,   1,   1,0.95180470, -56.827379, 1.10000, 0.90000, 1.10000, 0.90000
80136,'24033800504 ',  69.0000,1,  15,   1,   1,0.95671344, -56.150026, 1.10000, 0.90000, 1.10000, 0.90000
80137,'24033800515 ',  69.0000,1,  15,   1,   1,0.95957065, -55.661896, 1.10000, 0.90000, 1.10000, 0.90000
80138,'24033800516 ',  69.0000,1,  15,   1,   1,0.95970237, -55.754445, 1.10000, 0.90000, 1.10000, 0.90000
80139,'24033800601 ',  69.0000,1,  15,   1,   1,0.97087383, -53.505499, 1.10000, 0.90000, 1.10000, 0.90000
80140,'24033800605 ',  69.0000,1,  15,   1,   1,0.96928561, -53.568033, 1.10000, 0.90000, 1.10000, 0.90000
80141,'24033800706 ',  69.0000,1,  15,   1,   1,0.97159582, -53.179406, 1.10000, 0.90000, 1.10000, 0.90000
80142,'24033801003 ', 138.0000,1,  15,   1,   1,0.98757321, -51.347142, 1.10000, 0.90000, 1.10000, 0.90000
80143,'24033801004 ',  69.0000,1,  15,   1,   1,0.97660208, -52.643704, 1.10000, 0.90000, 1.10000, 0.90000
80144,'24033801104 ', 138.0000,1,  15,   1,   1,0.97036874, -53.460335, 1.10000, 0.90000, 1.10000, 0.90000
80145,'24033801104 ',  69.0000,1,  15,   1,   1,0.96656203, -53.904498, 1.10000, 0.90000, 1.10000, 0.90000
80146,'24033801207 ',  69.0000,1,  15,   1,   1,0.97234601, -53.087806, 1.10000, 0.90000, 1.10000, 0.90000
80147,'24033801209 ',  69.0000,1,  15,   1,   1,0.97473794, -52.762709, 1.10000, 0.90000, 1.10000, 0.90000
80148,'24033801211 ',  69.0000,1,  15,   1,   1,0.96118182, -54.117242, 1.10000, 0.90000, 1.10000, 0.90000
80149,'24033801216 ',  69.0000,1,  15,   1,   1,0.97244638, -52.997955, 1.10000, 0.90000, 1.10000, 0.90000
80150,'24033801305 ',  69.0000,1,  15,   1,   1,0.97599941, -52.403909, 1.10000, 0.90000, 1.10000, 0.90000
80151,'24033801307 ',  69.0000,1,  15,   1,   1,0.97121096, -52.592050, 1.10000, 0.90000, 1.10000, 0.90000
80152,'24033801309 ', 138.0000,1,  15,   1,   1,0.98429799, -51.129536, 1.10000, 0.90000, 1.10000, 0.90000
80153,'24033801312 ', 138.0000,1,  15,   1,   1,0.98486400, -51.112157, 1.10000, 0.90000, 1.10000, 0.90000
80154,'24033801405 ',  69.0000,1,  15,   1,   1,0.96503907, -53.974713, 1.10000, 0.90000, 1.10000, 0.90000
80155,'24033801406 ', 138.0000,1,  15,   1,   1,0.97707111, -52.433938, 1.10000, 0.90000, 1.10000, 0.90000
80156,'24033801407 ',  69.0000,1,  15,   1,   1,0.96498775, -53.943608, 1.10000, 0.90000, 1.10000, 0.90000
80157,'24033801408 ',  69.0000,1,  15,   1,   1,0.96623755, -53.935111, 1.10000, 0.90000, 1.10000, 0.90000
80158,'24033801411 ',  69.0000,1,  15,   1,   1,0.97294003, -52.576757, 1.10000, 0.90000, 1.10000, 0.90000
80159,'24033801704 ',  69.0000,1,  15,   1,   1,0.96005684, -54.648248, 1.10000, 0.90000, 1.10000, 0.90000
80160,'24033801708 ',  69.0000,1,  15,   1,   1,0.96183234, -54.590601, 1.10000, 0.90000, 1.10000, 0.90000
80161,'24033801801 ',  69.0000,1,  15,   1,   1,0.95832998, -54.890125, 1.10000, 0.90000, 1.10000, 0.90000
80162,'24033801802 ',  69.0000,1,  15,   1,   1,0.96009904, -54.775447, 1.10000, 0.90000, 1.10000, 0.90000
80163,'24033801808 ',  69.0000,1,  15,   1,   1,0.95914489, -54.803672, 1.10000, 0.90000, 1.10000, 0.90000
80164,'24033801901 ',  69.0000,1,  15,   1,   1,0.96308875, -54.100597, 1.10000, 0.90000, 1.10000, 0.90000
80165,'24033801905 ',  69.0000,1,  15,   1,   1,0.96252453, -54.372079, 1.10000, 0.90000, 1.10000, 0.90000
80166,'24033801908 ',  69.0000,1,  15,   1,   1,0.95831954, -54.851709, 1.10000, 0.90000, 1.10000, 0.90000
80167,'24033802002 ',  69.0000,1,  15,   1,   1,0.95979559, -54.721700, 1.10000, 0.90000, 1.10000, 0.90000
80168,'24033802104 ', 138.0000,1,  15,   1,   1,0.96810901, -53.746301, 1.10000, 0.90000, 1.10000, 0.90000
80169,'24033802104 ',  69.0000,1,  15,   1,   1,0.96476835, -54.223803, 1.10000, 0.90000, 1.10000, 0.90000
80170,'24033802203 ',  69.0000,1,  15,   1,   1,0.95985526, -54.733557, 1.10000, 0.90000, 1.10000, 0.90000
80171,'24033802204 ',  69.0000,1,  15,   1,   1,0.95762181, -55.308816, 1.10000, 0.90000, 1.10000, 0.90000
80172,'24033802404 ',  69.0000,1,  15,   1,   1,0.95721507, -55.045348, 1.10000, 0.90000, 1.10000, 0.90000
80173,'24033802405 ',  69.0000,1,  15,   1,   1,0.95896041, -54.795230, 1.10000, 0.90000, 1.10000, 0.90000
80174,'24033802501 ',  69.0000,1,  15,   1,   1,0.95387393, -55.373406, 1.10000, 0.90000, 1.10000, 0.90000
80175,'24033802502 ',  69.0000,1,  15,   1,   1,0.95673811, -55.100174, 1.10000, 0.90000, 1.10000, 0.90000
80176,'24033802805 ',  69.0000,1,  15,   1,   1,0.95125031, -56.225762, 1.10000, 0.90000, 1.10000, 0.90000
80177,'24033803300 ',  69.0000,1,  15,   1,   1,0.95188391, -56.615383, 1.10000, 0.90000, 1.10000, 0.90000
80178,'24033803402 ',  69.0000,1,  15,   1,   1,0.95010597, -56.530733, 1.10000, 0.90000, 1.10000, 0.90000
80179,'24033803522 ',  69.0000,1,  15,   1,   1,0.95303535, -55.909876, 1.10000, 0.90000, 1.10000, 0.90000
80180,'24033803602 ', 138.0000,1,  15,   1,   1,0.96022737, -55.983430, 1.10000, 0.90000, 1.10000, 0.90000
80181,'24033803602 ',  69.0000,1,  15,   1,   1,0.95497966, -56.572630, 1.10000, 0.90000, 1.10000, 0.90000
80182,'24033803606 ',  69.0000,1,  15,   1,   1,0.95136106, -57.296784, 1.10000, 0.90000, 1.10000, 0.90000
80183,'24033803608 ',  69.0000,1,  15,   1,   1,0.95247859, -56.756215, 1.10000, 0.90000, 1.10000, 0.90000
80184,'24033803801 ',  69.0000,1,  15,   1,   1,0.95099080, -56.779352, 1.10000, 0.90000, 1.10000, 0.90000
80185,'24033804001 ',  69.0000,1,  15,   1,   1,0.95039475, -56.764801, 1.10000, 0.90000, 1.10000, 0.90000
80186,'24033804102 ',  69.0000,1,  15,   1,   1,0.95181835, -56.651471, 1.10000, 0.90000, 1.10000, 0.90000
80187,'24033804300 ', 230.0000,1,  15,   1,   1,0.97011399, -54.578413, 1.10000, 0.90000, 1.10000, 0.90000
80188,'24033804300 ', 138.0000,1,  15,   1,   1,0.96020818, -55.704403, 1.10000, 0.90000, 1.10000, 0.90000
80189,'24033804300 ',  69.0000,1,  15,   1,   1,0.95426244, -56.341773, 1.10000, 0.90000, 1.10000, 0.90000
80190,'24033804801 ',  69.0000,1,  15,   1,   1,0.95416361, -56.295379, 1.10000, 0.90000, 1.10000, 0.90000
80191,'24033805601 ',  69.0000,1,  15,   1,   1,0.95529580, -56.528947, 1.10000, 0.90000, 1.10000, 0.90000
80192,'24033805700 ',  69.0000,1,  15,   1,   1,0.95522851, -56.536997, 1.10000, 0.90000, 1.10000, 0.90000
80193,'24033806300 ',  69.0000,1,  15,   1,   1,0.95131755, -56.698186, 1.10000, 0.90000, 1.10000, 0.90000
80194,'24033806708 ',  69.0000,1,  15,   1,   1,0.95232582, -57.358119, 1.10000, 0.90000, 1.10000, 0.90000
80195,'24033807000 ', 138.0000,1,  15,   1,   1,0.96488357, -55.543385, 1.10000, 0.90000, 1.10000, 0.90000
80196,'24033807000 ',  69.0000,1,  15,   1,   1,0.95758879, -56.455618, 1.10000, 0.90000, 1.10000, 0.90000
80197,'24033807200 ',  69.0000,1,  15,   1,   1,0.95254266, -56.575324, 1.10000, 0.90000, 1.10000, 0.90000
80198,'24033807304 ',  69.0000,1,  15,   1,   1,0.95771474, -56.454099, 1.10000, 0.90000, 1.10000, 0.90000
80199,'24033807408 ', 230.0000,1,  15,   1,   1,0.97724706, -54.634311, 1.10000, 0.90000, 1.10000, 0.90000
80200,'24033807408 ', 138.0000,1,  15,   1,   1,0.97226340, -55.394907, 1.10000, 0.90000, 1.10000, 0.90000
80201,'24033807408 ',  69.0000,1,  15,   1,   1,0.97062558, -55.682629, 1.10000, 0.90000, 1.10000, 0.90000
80202,'24033807409 ',  69.0000,1,  15,   1,   1,0.95796627, -56.842163, 1.10000, 0.90000, 1.10000, 0.90000
80203,'24035810400 ',  69.0000,1,  15,   1,   1,0.98013628, -54.582883, 1.10000, 0.90000, 1.10000, 0.90000
80204,'24037875801 ',  69.0000,1,  15,   1,   1,0.98925257, -49.317135, 1.10000, 0.90000, 1.10000, 0.90000
80205,'24039930101 ',  69.0000,1,  15,   1,   1,0.99621421, -46.365636, 1.10000, 0.90000, 1.10000, 0.90000
80206,'24039980400 ',  69.0000,1,  15,   1,   1,0.99953920, -46.156055, 1.10000, 0.90000, 1.10000, 0.90000
80207,'24041960501 ',  69.0000,1,  15,   1,   1,1.00171685, -51.595683, 1.10000, 0.90000, 1.10000, 0.90000
80208,'24041960502 ',  69.0000,1,  15,   1,   1,1.00265098, -51.086741, 1.10000, 0.90000, 1.10000, 0.90000
80209,'24041960700 ',  69.0000,1,  15,   1,   1,0.99778956, -51.405667, 1.10000, 0.90000, 1.10000, 0.90000
80210,'24043000500 ',  69.0000,1,  15,   1,   1,0.98730189, -57.950173, 1.10000, 0.90000, 1.10000, 0.90000
80211,'24043000602 ',  69.0000,1,  15,   1,   1,0.98691618, -57.902287, 1.10000, 0.90000, 1.10000, 0.90000
80212,'24043000700 ',  69.0000,1,  15,   1,   1,0.98886925, -57.747808, 1.10000, 0.90000, 1.10000, 0.90000
80213,'24043001001 ',  69.0000,1,  15,   1,   1,0.99115992, -57.522958, 1.10000, 0.90000, 1.10000, 0.90000
80214,'24043010300 ',  69.0000,1,  15,   1,   1,0.98863631, -57.903612, 1.10000, 0.90000, 1.10000, 0.90000
80215,'24043010500 ', 138.0000,1,  15,   1,   1,1.00020874, -56.604073, 1.10000, 0.90000, 1.10000, 0.90000
80216,'24043010802 ', 138.0000,1,  15,   1,   1,0.99858767, -56.564594, 1.10000, 0.90000, 1.10000, 0.90000
80217,'24043010802 ',  69.0000,1,  15,   1,   1,0.99644190, -56.934681, 1.10000, 0.90000, 1.10000, 0.90000
80218,'24043011201 ',  69.0000,1,  15,   1,   1,0.98672545, -58.041042, 1.10000, 0.90000, 1.10000, 0.90000
80219,'24043011301 ',  69.0000,1,  15,   1,   1,0.97560185, -58.872221, 1.10000, 0.90000, 1.10000, 0.90000
80220,'24043011500 ', 138.0000,1,  15,   1,   1,0.99455148, -55.793278, 1.10000, 0.90000, 1.10000, 0.90000
80221,'24045000400 ',  69.0000,1,  15,   1,   1,0.98662376, -47.673122, 1.10000, 0.90000, 1.10000, 0.90000
80222,'24045010101 ',  69.0000,1,  15,   1,   1,0.98759288, -47.541122, 1.10000, 0.90000, 1.10000, 0.90000
80223,'24045010400 ',  69.0000,1,  15,   1,   1,0.99228156, -47.453993, 1.10000, 0.90000, 1.10000, 0.90000
80224,'24045010702 ',  69.0000,1,  15,   1,   1,0.99045575, -48.541263, 1.10000, 0.90000, 1.10000, 0.90000
80225,'24045010800 ',  69.0000,1,  15,   1,   1,1.00207376, -47.830701, 1.10000, 0.90000, 1.10000, 0.90000
80226,'24047951500 ',  69.0000,1,  15,   1,   1,1.00324702, -45.361499, 1.10000, 0.90000, 1.10000, 0.90000
80227,'24510070400 ',  69.0000,1,  15,   1,   1,0.97461045, -57.610153, 1.10000, 0.90000, 1.10000, 0.90000
80228,'24510080101 ',  69.0000,1,  15,   1,   1,0.97164840, -57.902485, 1.10000, 0.90000, 1.10000, 0.90000
80229,'24510080200 ',  69.0000,1,  15,   1,   1,0.97545797, -57.653511, 1.10000, 0.90000, 1.10000, 0.90000
80230,'24510080301 ',  69.0000,1,  15,   1,   1,0.97608954, -57.568318, 1.10000, 0.90000, 1.10000, 0.90000
80231,'24510090500 ',  69.0000,1,  15,   1,   1,0.97057790, -57.978430, 1.10000, 0.90000, 1.10000, 0.90000
80232,'24510090800 ',  69.0000,1,  15,   1,   1,0.97070295, -57.973963, 1.10000, 0.90000, 1.10000, 0.90000
80233,'24510100300 ',  69.0000,1,  15,   1,   1,0.97120792, -57.913611, 1.10000, 0.90000, 1.10000, 0.90000
80234,'24510110200 ',  69.0000,1,  15,   1,   1,0.97132903, -57.900176, 1.10000, 0.90000, 1.10000, 0.90000
80235,'24510120100 ',  69.0000,1,  15,   1,   1,0.97000939, -58.096407, 1.10000, 0.90000, 1.10000, 0.90000
80236,'24510120202 ', 138.0000,1,  15,   1,   1,0.97416562, -57.540013, 1.10000, 0.90000, 1.10000, 0.90000
80237,'24510120202 ',  69.0000,1,  15,   1,   1,0.97040576, -58.067038, 1.10000, 0.90000, 1.10000, 0.90000
80238,'24510120600 ',  69.0000,1,  15,   1,   1,0.97041440, -58.011454, 1.10000, 0.90000, 1.10000, 0.90000
80239,'24510120700 ', 138.0000,1,  15,   1,   1,0.97688723, -57.276211, 1.10000, 0.90000, 1.10000, 0.90000
80240,'24510120700 ',  69.0000,1,  15,   1,   1,0.97473401, -57.755021, 1.10000, 0.90000, 1.10000, 0.90000
80241,'24510130804 ',  69.0000,1,  15,   1,   1,0.96433717, -58.541401, 1.10000, 0.90000, 1.10000, 0.90000
80242,'24510150400 ',  69.0000,1,  15,   1,   1,0.96493143, -58.488303, 1.10000, 0.90000, 1.10000, 0.90000
80243,'24510150500 ',  69.0000,1,  15,   1,   1,0.96333653, -58.610987, 1.10000, 0.90000, 1.10000, 0.90000
80244,'24510150600 ',  69.0000,1,  15,   1,   1,0.96205509, -58.722073, 1.10000, 0.90000, 1.10000, 0.90000
80245,'24510151000 ',  69.0000,1,  15,   1,   1,0.95767683, -59.071888, 1.10000, 0.90000, 1.10000, 0.90000
80246,'24510151100 ',  69.0000,1,  15,   1,   1,0.96029848, -58.869093, 1.10000, 0.90000, 1.10000, 0.90000
80247,'24510151300 ',  69.0000,1,  15,   1,   1,0.95969999, -58.892104, 1.10000, 0.90000, 1.10000, 0.90000
80248,'24510160500 ',  69.0000,1,  15,   1,   1,0.96843642, -58.153323, 1.10000, 0.90000, 1.10000, 0.90000
80249,'24510170100 ',  69.0000,1,  15,   1,   1,0.97059655, -57.935843, 1.10000, 0.90000, 1.10000, 0.90000
80250,'24510170300 ',  69.0000,1,  15,   1,   1,0.97020042, -58.073793, 1.10000, 0.90000, 1.10000, 0.90000
80251,'24510180300 ',  69.0000,1,  15,   1,   1,0.97057837, -58.033030, 1.10000, 0.90000, 1.10000, 0.90000
80252,'24510200200 ',  69.0000,1,  15,   1,   1,0.96807021, -58.178588, 1.10000, 0.90000, 1.10000, 0.90000
80253,'24510200300 ',  69.0000,1,  15,   1,   1,0.96916842, -58.219255, 1.10000, 0.90000, 1.10000, 0.90000
80254,'24510200600 ',  69.0000,1,  15,   1,   1,0.96447647, -58.429994, 1.10000, 0.90000, 1.10000, 0.90000
80255,'24510200701 ',  69.0000,1,  15,   1,   1,0.95964324, -58.765664, 1.10000, 0.90000, 1.10000, 0.90000
80256,'24510210200 ', 230.0000,1,  15,   1,   1,0.98338860, -56.079821, 1.10000, 0.90000, 1.10000, 0.90000
80257,'24510210200 ', 138.0000,1,  15,   1,   1,0.97431839, -57.408607, 1.10000, 0.90000, 1.10000, 0.90000
80258,'24510210200 ',  69.0000,1,  15,   1,   1,0.97196329, -57.839948, 1.10000, 0.90000, 1.10000, 0.90000
80259,'24510240100 ',  69.0000,1,  15,   1,   1,0.98123980, -57.052761, 1.10000, 0.90000, 1.10000, 0.90000
80260,'24510250103 ',  69.0000,1,  15,   1,   1,0.95974702, -58.716623, 1.10000, 0.90000, 1.10000, 0.90000
80261,'24510250204 ',  69.0000,1,  15,   1,   1,0.97592813, -57.157308, 1.10000, 0.90000, 1.10000, 0.90000
80262,'24510250207 ',  69.0000,1,  15,   1,   1,0.97575825, -57.173161, 1.10000, 0.90000, 1.10000, 0.90000
80263,'24510250500 ', 138.0000,1,  15,   1,   1,0.98094636, -56.345031, 1.10000, 0.90000, 1.10000, 0.90000
80264,'24510250600 ', 138.0000,1,  15,   1,   1,0.98516434, -56.230386, 1.10000, 0.90000, 1.10000, 0.90000
80265,'24510260201 ',  69.0000,1,  15,   1,   1,0.97730321, -57.615555, 1.10000, 0.90000, 1.10000, 0.90000
80266,'24510260202 ',  69.0000,1,  15,   1,   1,0.97812510, -57.424727, 1.10000, 0.90000, 1.10000, 0.90000
80267,'24510260301 ',  69.0000,1,  15,   1,   1,0.97835779, -57.411975, 1.10000, 0.90000, 1.10000, 0.90000
80268,'24510260303 ', 138.0000,1,  15,   1,   1,0.98076385, -57.069970, 1.10000, 0.90000, 1.10000, 0.90000
80269,'24510260303 ',  69.0000,1,  15,   1,   1,0.97879410, -57.397508, 1.10000, 0.90000, 1.10000, 0.90000
80270,'24510260402 ',  69.0000,1,  15,   1,   1,0.97909427, -57.416155, 1.10000, 0.90000, 1.10000, 0.90000
80271,'24510260501 ',  69.0000,1,  15,   1,   1,0.98755503, -56.384403, 1.10000, 0.90000, 1.10000, 0.90000
80272,'24510260605 ', 138.0000,1,  15,   1,   1,0.99300730, -55.834245, 1.10000, 0.90000, 1.10000, 0.90000
80273,'24510260605 ',  69.0000,1,  15,   1,   1,0.99169123, -56.055953, 1.10000, 0.90000, 1.10000, 0.90000
80274,'24510260700 ',  69.0000,1,  15,   1,   1,0.97605366, -57.573782, 1.10000, 0.90000, 1.10000, 0.90000
80275,'24510261000 ',  69.0000,1,  15,   1,   1,0.97828478, -57.362777, 1.10000, 0.90000, 1.10000, 0.90000
80276,'24510270402 ',  69.0000,1,  15,   1,   1,0.97347492, -57.970711, 1.10000, 0.90000, 1.10000, 0.90000
80277,'24510270501 ',  69.0000,1,  15,   1,   1,0.97464222, -57.864741, 1.10000, 0.90000, 1.10000, 0.90000
80278,'24510270802 ',  69.0000,1,  15,   1,   1,0.96678990, -58.595052, 1.10000, 0.90000, 1.10000, 0.90000
80279,'24510270803 ',  69.0000,1,  15,   1,   1,0.97037590, -58.263850, 1.10000, 0.90000, 1.10000, 0.90000
80280,'24510270903 ',  69.0000,1,  15,   1,   1,0.97054052, -58.094755, 1.10000, 0.90000, 1.10000, 0.90000
80281,'24510271002 ',  69.0000,1,  15,   1,   1,0.96990508, -58.105710, 1.10000, 0.90000, 1.10000, 0.90000
80282,'24510271200 ',  69.0000,1,  15,   1,   1,0.96090841, -58.849559, 1.10000, 0.90000, 1.10000, 0.90000
80283,'24510280500 ',  69.0000,1,  15,   1,   1,0.97646892, -57.458092, 1.10000, 0.90000, 1.10000, 0.90000
80284,'37001020100 ',  69.0000,1,  25,   1,   1,0.95361334, -46.317596, 1.10000, 0.90000, 1.10000, 0.90000
80285,'37001020200 ',  69.0000,1,  25,   1,   1,0.95079362, -46.128724, 1.10000, 0.90000, 1.10000, 0.90000
80286,'37001020300 ',  69.0000,1,  25,   1,   1,0.95072216, -46.065446, 1.10000, 0.90000, 1.10000, 0.90000
80287,'37001020501 ',  69.0000,1,  25,   1,   1,0.95477378, -45.969451, 1.10000, 0.90000, 1.10000, 0.90000
80288,'37001020901 ',  69.0000,1,  25,   1,   1,0.94504017, -46.672766, 1.10000, 0.90000, 1.10000, 0.90000
80289,'37001021102 ',  69.0000,1,  25,   1,   1,0.94125456, -46.490478, 1.10000, 0.90000, 1.10000, 0.90000
80290,'37001021201 ',  69.0000,1,  25,   1,   1,0.95413250, -45.572375, 1.10000, 0.90000, 1.10000, 0.90000
80291,'37001021206 ',  69.0000,1,  25,   1,   1,0.94949925, -45.434989, 1.10000, 0.90000, 1.10000, 0.90000
80292,'37001021400 ',  69.0000,1,  25,   1,   1,0.96652675, -44.395656, 1.10000, 0.90000, 1.10000, 0.90000
80293,'37001021500 ',  69.0000,1,  25,   1,   1,0.96891773, -44.244579, 1.10000, 0.90000, 1.10000, 0.90000
80294,'37001021600 ',  69.0000,1,  25,   1,   1,0.95850790, -45.117935, 1.10000, 0.90000, 1.10000, 0.90000
80295,'37001021703 ',  69.0000,1,  25,   1,   1,0.95035249, -46.629428, 1.10000, 0.90000, 1.10000, 0.90000
80296,'37001022001 ',  69.0000,1,  25,   1,   1,0.93643129, -46.426271, 1.10000, 0.90000, 1.10000, 0.90000
80297,'37001022002 ',  69.0000,1,  25,   1,   1,0.93222332, -46.413536, 1.10000, 0.90000, 1.10000, 0.90000
80298,'37003040200 ',  69.0000,1,  25,   1,   1,0.94778937, -48.265409, 1.10000, 0.90000, 1.10000, 0.90000
80299,'37005950200 ',  69.0000,1,  25,   1,   1,0.95889717, -49.804978, 1.10000, 0.90000, 1.10000, 0.90000
80300,'37007920300 ',  69.0000,1,  25,   1,   1,0.98494321, -39.362319, 1.10000, 0.90000, 1.10000, 0.90000
80301,'37007920400 ',  69.0000,1,  25,   1,   1,0.99443763, -38.939554, 1.10000, 0.90000, 1.10000, 0.90000
80302,'37009970200 ',  69.0000,1,  25,   1,   1,0.96297139, -48.873241, 1.10000, 0.90000, 1.10000, 0.90000
80303,'37009970400 ',  69.0000,1,  25,   1,   1,0.95953506, -49.430110, 1.10000, 0.90000, 1.10000, 0.90000
80304,'37009970700 ',  69.0000,1,  25,   1,   1,0.96406114, -48.546543, 1.10000, 0.90000, 1.10000, 0.90000
80305,'37011930100 ', 138.0000,1,  25,   1,   1,0.99581695, -44.285676, 1.10000, 0.90000, 1.10000, 0.90000
80306,'37011930100 ',  69.0000,1,  25,   1,   1,0.99506193, -44.429810, 1.10000, 0.90000, 1.10000, 0.90000
80307,'37011930301 ', 138.0000,1,  25,   1,   1,0.98958492, -45.010827, 1.10000, 0.90000, 1.10000, 0.90000
80308,'37011930301 ',  69.0000,1,  25,   1,   1,0.98814040, -45.560008, 1.10000, 0.90000, 1.10000, 0.90000
80309,'37011930400 ',  69.0000,1,  25,   1,   1,0.96717715, -47.283296, 1.10000, 0.90000, 1.10000, 0.90000
80310,'37013930300 ',  69.0000,1,  25,   1,   1,0.94645256, -44.242363, 1.10000, 0.90000, 1.10000, 0.90000
80311,'37013931000 ',  69.0000,1,  25,   1,   1,0.95795548, -43.015063, 1.10000, 0.90000, 1.10000, 0.90000
80312,'37015960200 ',  69.0000,1,  25,   1,   1,0.94779134, -46.989895, 1.10000, 0.90000, 1.10000, 0.90000
80313,'37015960300 ',  69.0000,1,  25,   1,   1,0.95323831, -44.583469, 1.10000, 0.90000, 1.10000, 0.90000
80314,'37017950300 ',  69.0000,1,  25,   1,   1,1.00326717, -35.967479, 1.10000, 0.90000, 1.10000, 0.90000
80315,'37017950400 ',  69.0000,1,  25,   1,   1,1.00326836, -35.124910, 1.10000, 0.90000, 1.10000, 0.90000
80316,'37017950600 ',  69.0000,1,  25,   1,   1,0.98077136, -34.642108, 1.10000, 0.90000, 1.10000, 0.90000
80317,'37019020101 ',  69.0000,1,  25,   1,   1,0.98409379, -30.037396, 1.10000, 0.90000, 1.10000, 0.90000
80318,'37019020204 ',  69.0000,1,  25,   1,   1,1.00129533, -26.745841, 1.10000, 0.90000, 1.10000, 0.90000
80319,'37019020306 ', 138.0000,1,  25,   1,   1,1.01873696, -22.957002, 1.10000, 0.90000, 1.10000, 0.90000
80320,'37019020403 ',  69.0000,1,  25,   1,   1,0.98343575, -28.282529, 1.10000, 0.90000, 1.10000, 0.90000
80321,'37019020405 ',  69.0000,1,  25,   1,   1,0.99279284, -27.251442, 1.10000, 0.90000, 1.10000, 0.90000
80322,'37019020507 ',  69.0000,1,  25,   1,   1,0.95488626, -32.398733, 1.10000, 0.90000, 1.10000, 0.90000
80323,'37019020509 ',  69.0000,1,  25,   1,   1,0.96712524, -30.292377, 1.10000, 0.90000, 1.10000, 0.90000
80324,'37021000900 ',  69.0000,1,  25,   1,   1,0.94814640, -49.908384, 1.10000, 0.90000, 1.10000, 0.90000
80325,'37021001600 ',  69.0000,1,  25,   1,   1,0.95173615, -49.899525, 1.10000, 0.90000, 1.10000, 0.90000
80326,'37021002102 ',  69.0000,1,  25,   1,   1,0.94567543, -49.865937, 1.10000, 0.90000, 1.10000, 0.90000
80327,'37021002301 ',  69.0000,1,  25,   1,   1,0.94022071, -50.568057, 1.10000, 0.90000, 1.10000, 0.90000
80328,'37021002302 ',  69.0000,1,  25,   1,   1,0.95226574, -49.473615, 1.10000, 0.90000, 1.10000, 0.90000
80329,'37021002702 ',  69.0000,1,  25,   1,   1,0.95937634, -49.479632, 1.10000, 0.90000, 1.10000, 0.90000
80330,'37021002803 ',  69.0000,1,  25,   1,   1,0.96434277, -49.051669, 1.10000, 0.90000, 1.10000, 0.90000
80331,'37021003102 ',  69.0000,1,  25,   1,   1,0.95161867, -49.108162, 1.10000, 0.90000, 1.10000, 0.90000
80332,'37023020301 ',  69.0000,1,  25,   1,   1,0.95132738, -48.006056, 1.10000, 0.90000, 1.10000, 0.90000
80333,'37023020900 ',  69.0000,1,  25,   1,   1,0.94906729, -47.635819, 1.10000, 0.90000, 1.10000, 0.90000
80334,'37023021100 ',  69.0000,1,  25,   1,   1,0.96356028, -45.663838, 1.10000, 0.90000, 1.10000, 0.90000
80335,'37023021400 ',  69.0000,1,  25,   1,   1,0.94521838, -48.240960, 1.10000, 0.90000, 1.10000, 0.90000
80336,'37025040702 ',  69.0000,1,  25,   1,   1,0.98814934, -40.741225, 1.10000, 0.90000, 1.10000, 0.90000
80337,'37025040703 ',  69.0000,1,  25,   1,   1,0.98072326, -41.054481, 1.10000, 0.90000, 1.10000, 0.90000
80338,'37025041000 ',  69.0000,1,  25,   1,   1,0.98550880, -40.881421, 1.10000, 0.90000, 1.10000, 0.90000
80339,'37025041200 ',  69.0000,1,  25,   1,   1,0.98559880, -40.611577, 1.10000, 0.90000, 1.10000, 0.90000
80340,'37025041303 ',  69.0000,1,  25,   1,   1,0.98294580, -39.915284, 1.10000, 0.90000, 1.10000, 0.90000
80341,'37025041501 ',  69.0000,1,  25,   1,   1,0.97071046, -40.966956, 1.10000, 0.90000, 1.10000, 0.90000
80342,'37025041902 ',  69.0000,1,  25,   1,   1,0.97314197, -41.748848, 1.10000, 0.90000, 1.10000, 0.90000
80343,'37025042000 ',  69.0000,1,  25,   1,   1,0.97108358, -41.827423, 1.10000, 0.90000, 1.10000, 0.90000
80344,'37025042101 ',  69.0000,1,  25,   1,   1,0.97335786, -41.688968, 1.10000, 0.90000, 1.10000, 0.90000
80345,'37025042300 ',  69.0000,1,  25,   1,   1,0.97106904, -41.915440, 1.10000, 0.90000, 1.10000, 0.90000
80346,'37025042401 ',  69.0000,1,  25,   1,   1,0.97946537, -41.504157, 1.10000, 0.90000, 1.10000, 0.90000
80347,'37025042501 ',  69.0000,1,  25,   1,   1,0.97710431, -41.375312, 1.10000, 0.90000, 1.10000, 0.90000
80348,'37025042601 ',  69.0000,1,  25,   1,   1,0.97508526, -41.316743, 1.10000, 0.90000, 1.10000, 0.90000
80349,'37025042603 ',  69.0000,1,  25,   1,   1,0.96819788, -41.448252, 1.10000, 0.90000, 1.10000, 0.90000
80350,'37027030100 ',  69.0000,1,  25,   1,   1,0.95075351, -48.773377, 1.10000, 0.90000, 1.10000, 0.90000
80351,'37027030300 ',  69.0000,1,  25,   1,   1,0.93839246, -49.359721, 1.10000, 0.90000, 1.10000, 0.90000
80352,'37027030600 ',  69.0000,1,  25,   1,   1,0.94654191, -48.550388, 1.10000, 0.90000, 1.10000, 0.90000
80353,'37027030900 ',  69.0000,1,  25,   1,   1,0.97336084, -46.551182, 1.10000, 0.90000, 1.10000, 0.90000
80354,'37027031100 ',  69.0000,1,  25,   1,   1,0.95330471, -48.377701, 1.10000, 0.90000, 1.10000, 0.90000
80355,'37027031201 ',  69.0000,1,  25,   1,   1,0.95045429, -48.191701, 1.10000, 0.90000, 1.10000, 0.90000
80356,'37027031403 ',  69.0000,1,  25,   1,   1,0.95094866, -48.055524, 1.10000, 0.90000, 1.10000, 0.90000
80357,'37031970402 ',  69.0000,1,  25,   1,   1,0.94188917, -40.385525, 1.10000, 0.90000, 1.10000, 0.90000
80358,'37031970501 ',  69.0000,1,  25,   1,   1,0.94837403, -39.683583, 1.10000, 0.90000, 1.10000, 0.90000
80359,'37031970703 ',  69.0000,1,  25,   1,   1,0.95450556, -38.585275, 1.10000, 0.90000, 1.10000, 0.90000
80360,'37031970802 ',  69.0000,1,  25,   1,   1,0.95257151, -38.115881, 1.10000, 0.90000, 1.10000, 0.90000
80361,'37033930200 ', 138.0000,1,  25,   1,   1,0.99725205, -40.899135, 1.10000, 0.90000, 1.10000, 0.90000
80362,'37033930200 ',  69.0000,1,  25,   1,   1,0.99619865, -41.047026, 1.10000, 0.90000, 1.10000, 0.90000
80363,'37033930300 ',  69.0000,1,  25,   1,   1,0.97969896, -42.707404, 1.10000, 0.90000, 1.10000, 0.90000
80364,'37033930500 ',  69.0000,1,  25,   1,   1,0.98323554, -43.061723, 1.10000, 0.90000, 1.10000, 0.90000
80365,'37035010202 ',  69.0000,1,  25,   1,   1,0.97191638, -44.065502, 1.10000, 0.90000, 1.10000, 0.90000
80366,'37035010304 ',  69.0000,1,  25,   1,   1,0.96915197, -44.527933, 1.10000, 0.90000, 1.10000, 0.90000
80367,'37035010402 ',  69.0000,1,  25,   1,   1,0.96754700, -44.800905, 1.10000, 0.90000, 1.10000, 0.90000
80368,'37035010501 ',  69.0000,1,  25,   1,   1,0.96837002, -44.785940, 1.10000, 0.90000, 1.10000, 0.90000
80369,'37035010600 ', 138.0000,1,  25,   1,   1,0.97163910, -44.723181, 1.10000, 0.90000, 1.10000, 0.90000
80370,'37035010600 ',  69.0000,1,  25,   1,   1,0.96943527, -44.777525, 1.10000, 0.90000, 1.10000, 0.90000
80371,'37035011000 ', 230.0000,1,  25,   1,   1,0.99055868, -41.453996, 1.10000, 0.90000, 1.10000, 0.90000
80372,'37035011000 ', 138.0000,1,  25,   1,   1,0.97872818, -43.067676, 1.10000, 0.90000, 1.10000, 0.90000
80373,'37035011000 ',  69.0000,1,  25,   1,   1,0.97685009, -43.623742, 1.10000, 0.90000, 1.10000, 0.90000
80374,'37035011300 ',  69.0000,1,  25,   1,   1,0.96425688, -44.284358, 1.10000, 0.90000, 1.10000, 0.90000
80375,'37035011401 ',  69.0000,1,  25,   1,   1,0.96465784, -44.250839, 1.10000, 0.90000, 1.10000, 0.90000
80376,'37035011402 ',  69.0000,1,  25,   1,   1,0.96730185, -43.498442, 1.10000, 0.90000, 1.10000, 0.90000
80377,'37035011602 ',  69.0000,1,  25,   1,   1,0.97745579, -41.457503, 1.10000, 0.90000, 1.10000, 0.90000
80378,'37035011702 ',  69.0000,1,  25,   1,   1,0.95910943, -43.563985, 1.10000, 0.90000, 1.10000, 0.90000
80379,'37037020702 ', 138.0000,1,  25,   1,   1,0.99850035, -39.360041, 1.10000, 0.90000, 1.10000, 0.90000
80380,'37037020800 ',  69.0000,1,  25,   1,   1,0.97751445, -41.787125, 1.10000, 0.90000, 1.10000, 0.90000
80381,'37039930400 ',  69.0000,1,  25,   1,   1,0.99718207, -38.842640, 1.10000, 0.90000, 1.10000, 0.90000
80382,'37041930101 ',  69.0000,1,  25,   1,   1,0.95534658, -45.183143, 1.10000, 0.90000, 1.10000, 0.90000
80383,'37041930200 ',  69.0000,1,  25,   1,   1,0.95925242, -44.791008, 1.10000, 0.90000, 1.10000, 0.90000
80384,'37045950400 ',  69.0000,1,  25,   1,   1,0.96256119, -41.070187, 1.10000, 0.90000, 1.10000, 0.90000
80385,'37045950500 ',  69.0000,1,  25,   1,   1,0.96300763, -41.090418, 1.10000, 0.90000, 1.10000, 0.90000
80386,'37045950900 ',  69.0000,1,  25,   1,   1,0.97126114, -41.879756, 1.10000, 0.90000, 1.10000, 0.90000
80387,'37045951400 ',  69.0000,1,  25,   1,   1,0.98473740, -41.135726, 1.10000, 0.90000, 1.10000, 0.90000
80388,'37045951501 ', 138.0000,1,  25,   1,   1,1.00189936, -39.450233, 1.10000, 0.90000, 1.10000, 0.90000
80389,'37045951502 ',  69.0000,1,  25,   1,   1,0.99660081, -39.919164, 1.10000, 0.90000, 1.10000, 0.90000
80390,'37047930100 ',  69.0000,1,  25,   1,   1,0.99002922, -31.285828, 1.10000, 0.90000, 1.10000, 0.90000
80391,'37047930700 ',  69.0000,1,  25,   1,   1,0.96089250, -35.952220, 1.10000, 0.90000, 1.10000, 0.90000
80392,'37047930900 ',  69.0000,1,  25,   1,   1,0.95578176, -35.862977, 1.10000, 0.90000, 1.10000, 0.90000
80393,'37049960101 ',  69.0000,1,  25,   1,   1,0.96617121, -38.748964, 1.10000, 0.90000, 1.10000, 0.90000
80394,'37049960200 ', 138.0000,1,  25,   1,   1,0.97119421, -39.553250, 1.10000, 0.90000, 1.10000, 0.90000
80395,'37049960200 ',  69.0000,1,  25,   1,   1,0.97220170, -39.282091, 1.10000, 0.90000, 1.10000, 0.90000
80396,'37049960404 ',  69.0000,1,  25,   1,   1,0.96693921, -38.691878, 1.10000, 0.90000, 1.10000, 0.90000
80397,'37049960600 ',  69.0000,1,  25,   1,   1,0.96325582, -38.865641, 1.10000, 0.90000, 1.10000, 0.90000
80398,'37049960900 ',  69.0000,1,  25,   1,   1,0.96520162, -38.802595, 1.10000, 0.90000, 1.10000, 0.90000
80399,'37049961202 ', 230.0000,1,  25,   1,   1,0.98380172, -33.870963, 1.10000, 0.90000, 1.10000, 0.90000
80400,'37049961202 ', 138.0000,1,  25,   1,   1,0.97121608, -36.565032, 1.10000, 0.90000, 1.10000, 0.90000
80401,'37049961202 ',  69.0000,1,  25,   1,   1,0.96967232, -36.850329, 1.10000, 0.90000, 1.10000, 0.90000
80402,'37049961302 ',  69.0000,1,  25,   1,   1,0.96262199, -37.771674, 1.10000, 0.90000, 1.10000, 0.90000
80403,'37051000800 ',  69.0000,1,  25,   1,   1,0.96660954, -39.983791, 1.10000, 0.90000, 1.10000, 0.90000
80404,'37051000900 ',  69.0000,1,  25,   1,   1,0.97325540, -39.528617, 1.10000, 0.90000, 1.10000, 0.90000
80405,'37051001700 ',  69.0000,1,  25,   1,   1,0.96518552, -39.929009, 1.10000, 0.90000, 1.10000, 0.90000
