 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


80406,'37051001800 ',  69.0000,1,  25,   1,   1,0.96679556, -39.822059, 1.10000, 0.90000, 1.10000, 0.90000
80407,'37051002100 ',  69.0000,1,  25,   1,   1,0.97300529, -39.518419, 1.10000, 0.90000, 1.10000, 0.90000
80408,'37051002200 ',  69.0000,1,  25,   1,   1,0.97338778, -39.494247, 1.10000, 0.90000, 1.10000, 0.90000
80409,'37051002300 ',  69.0000,1,  25,   1,   1,0.97226644, -39.402453, 1.10000, 0.90000, 1.10000, 0.90000
80410,'37051002402 ', 138.0000,1,  25,   1,   1,0.98320591, -38.474131, 1.10000, 0.90000, 1.10000, 0.90000
80411,'37051002402 ',  69.0000,1,  25,   1,   1,0.97637224, -39.291186, 1.10000, 0.90000, 1.10000, 0.90000
80412,'37051002700 ',  69.0000,1,  25,   1,   1,0.97316456, -39.473176, 1.10000, 0.90000, 1.10000, 0.90000
80413,'37051002800 ',  69.0000,1,  25,   1,   1,0.97744220, -38.589777, 1.10000, 0.90000, 1.10000, 0.90000
80414,'37051003104 ',  69.0000,1,  25,   1,   1,0.96556634, -39.743331, 1.10000, 0.90000, 1.10000, 0.90000
80415,'37051003201 ',  69.0000,1,  25,   1,   1,0.96662253, -39.719346, 1.10000, 0.90000, 1.10000, 0.90000
80416,'37051003304 ',  69.0000,1,  25,   1,   1,0.97271627, -39.513864, 1.10000, 0.90000, 1.10000, 0.90000
80417,'37051003305 ',  69.0000,1,  25,   1,   1,0.96838897, -39.754679, 1.10000, 0.90000, 1.10000, 0.90000
80418,'37051003314 ',  69.0000,1,  25,   1,   1,0.96723908, -39.788202, 1.10000, 0.90000, 1.10000, 0.90000
80419,'37051003402 ', 230.0000,1,  25,   1,   1,0.99939275, -37.135674, 1.10000, 0.90000, 1.10000, 0.90000
80420,'37051003402 ', 138.0000,1,  25,   1,   1,0.98984396, -38.348620, 1.10000, 0.90000, 1.10000, 0.90000
80421,'37051003402 ',  69.0000,1,  25,   1,   1,0.98773754, -38.702922, 1.10000, 0.90000, 1.10000, 0.90000
80422,'37051003403 ',  69.0000,1,  25,   1,   1,0.98248243, -38.966099, 1.10000, 0.90000, 1.10000, 0.90000
80423,'37051003405 ',  69.0000,1,  25,   1,   1,0.98132509, -39.069147, 1.10000, 0.90000, 1.10000, 0.90000
80424,'37051003407 ',  69.0000,1,  25,   1,   1,0.97726274, -39.287501, 1.10000, 0.90000, 1.10000, 0.90000
80425,'37051003500 ',  69.0000,1,  25,   1,   1,0.97736812, -39.436423, 1.10000, 0.90000, 1.10000, 0.90000
80426,'37051003800 ',  69.0000,1,  25,   1,   1,0.97139454, -39.729738, 1.10000, 0.90000, 1.10000, 0.90000
80427,'37053110200 ',  69.0000,1,  25,   1,   1,0.96170223, -45.512696, 1.10000, 0.90000, 1.10000, 0.90000
80428,'37053110402 ',  69.0000,1,  25,   1,   1,0.97303343, -45.744581, 1.10000, 0.90000, 1.10000, 0.90000
80429,'37055970601 ',  69.0000,1,  25,   1,   1,0.97792584, -47.816245, 1.10000, 0.90000, 1.10000, 0.90000
80430,'37057060203 ',  69.0000,1,  25,   1,   1,0.97190541, -44.860768, 1.10000, 0.90000, 1.10000, 0.90000
80431,'37057060303 ',  69.0000,1,  25,   1,   1,0.97032267, -44.665821, 1.10000, 0.90000, 1.10000, 0.90000
80432,'37057060800 ',  69.0000,1,  25,   1,   1,0.96473002, -45.504773, 1.10000, 0.90000, 1.10000, 0.90000
80433,'37057061000 ', 138.0000,1,  25,   1,   1,0.96888149, -44.922055, 1.10000, 0.90000, 1.10000, 0.90000
80434,'37057061000 ',  69.0000,1,  25,   1,   1,0.96406966, -45.822079, 1.10000, 0.90000, 1.10000, 0.90000
80435,'37057061100 ',  69.0000,1,  25,   1,   1,0.96532607, -45.431294, 1.10000, 0.90000, 1.10000, 0.90000
80436,'37057061300 ',  69.0000,1,  25,   1,   1,0.98823714, -42.390029, 1.10000, 0.90000, 1.10000, 0.90000
80437,'37057061400 ',  69.0000,1,  25,   1,   1,0.98878181, -42.332222, 1.10000, 0.90000, 1.10000, 0.90000
80438,'37057061500 ',  69.0000,1,  25,   1,   1,0.98923481, -42.264155, 1.10000, 0.90000, 1.10000, 0.90000
80439,'37057061600 ',  69.0000,1,  25,   1,   1,0.98935449, -42.273212, 1.10000, 0.90000, 1.10000, 0.90000
80440,'37057061701 ',  69.0000,1,  25,   1,   1,0.99372518, -41.740013, 1.10000, 0.90000, 1.10000, 0.90000
80441,'37057061703 ',  69.0000,1,  25,   1,   1,0.99344236, -41.792141, 1.10000, 0.90000, 1.10000, 0.90000
80442,'37057061803 ', 138.0000,1,  25,   1,   1,1.00019169, -40.970357, 1.10000, 0.90000, 1.10000, 0.90000
80443,'37057061803 ',  69.0000,1,  25,   1,   1,0.99727541, -41.505178, 1.10000, 0.90000, 1.10000, 0.90000
80444,'37057061901 ', 138.0000,1,  25,   1,   1,0.97956139, -43.398445, 1.10000, 0.90000, 1.10000, 0.90000
80445,'37057061902 ', 138.0000,1,  25,   1,   1,0.98964036, -42.017459, 1.10000, 0.90000, 1.10000, 0.90000
80446,'37057061902 ',  69.0000,1,  25,   1,   1,0.98726612, -42.412603, 1.10000, 0.90000, 1.10000, 0.90000
80447,'37057062002 ',  69.0000,1,  25,   1,   1,0.97913414, -43.153958, 1.10000, 0.90000, 1.10000, 0.90000
80448,'37059080300 ',  69.0000,1,  25,   1,   1,0.97668403, -43.704096, 1.10000, 0.90000, 1.10000, 0.90000
80449,'37059080500 ',  69.0000,1,  25,   1,   1,0.98316467, -43.033737, 1.10000, 0.90000, 1.10000, 0.90000
80450,'37061090300 ',  69.0000,1,  25,   1,   1,0.97030073, -37.797031, 1.10000, 0.90000, 1.10000, 0.90000
80451,'37061090600 ',  69.0000,1,  25,   1,   1,0.97335386, -35.822170, 1.10000, 0.90000, 1.10000, 0.90000
80452,'37061090802 ',  69.0000,1,  25,   1,   1,0.96832567, -36.440217, 1.10000, 0.90000, 1.10000, 0.90000
80453,'37063000101 ',  69.0000,1,  25,   1,   1,0.96264964, -43.011108, 1.10000, 0.90000, 1.10000, 0.90000
80454,'37063000200 ',  69.0000,1,  25,   1,   1,0.96802348, -42.453447, 1.10000, 0.90000, 1.10000, 0.90000
80455,'37063000402 ',  69.0000,1,  25,   1,   1,0.95914382, -43.197166, 1.10000, 0.90000, 1.10000, 0.90000
80456,'37063001001 ',  69.0000,1,  25,   1,   1,0.96820641, -42.457638, 1.10000, 0.90000, 1.10000, 0.90000
80457,'37063001100 ',  69.0000,1,  25,   1,   1,0.96852183, -42.464440, 1.10000, 0.90000, 1.10000, 0.90000
80458,'37063001400 ', 138.0000,1,  25,   1,   1,0.97415447, -41.623921, 1.10000, 0.90000, 1.10000, 0.90000
80459,'37063001400 ',  69.0000,1,  25,   1,   1,0.97150451, -42.232859, 1.10000, 0.90000, 1.10000, 0.90000
80460,'37063001501 ',  69.0000,1,  25,   1,   1,0.95632094, -43.394968, 1.10000, 0.90000, 1.10000, 0.90000
80461,'37063001502 ',  69.0000,1,  25,   1,   1,0.95709872, -43.493709, 1.10000, 0.90000, 1.10000, 0.90000
80462,'37063001601 ',  69.0000,1,  25,   1,   1,0.96834660, -42.533193, 1.10000, 0.90000, 1.10000, 0.90000
80463,'37063001604 ',  69.0000,1,  25,   1,   1,0.96516049, -42.700949, 1.10000, 0.90000, 1.10000, 0.90000
80464,'37063001705 ',  69.0000,1,  25,   1,   1,0.95936847, -43.072911, 1.10000, 0.90000, 1.10000, 0.90000
80465,'37063001707 ',  69.0000,1,  25,   1,   1,0.95935720, -43.318521, 1.10000, 0.90000, 1.10000, 0.90000
80466,'37063001709 ',  69.0000,1,  25,   1,   1,0.96097738, -42.999043, 1.10000, 0.90000, 1.10000, 0.90000
80467,'37063001710 ',  69.0000,1,  25,   1,   1,0.96180028, -42.955753, 1.10000, 0.90000, 1.10000, 0.90000
80468,'37063001807 ',  69.0000,1,  25,   1,   1,0.96840674, -42.436659, 1.10000, 0.90000, 1.10000, 0.90000
80469,'37063001808 ',  69.0000,1,  25,   1,   1,0.97333872, -41.790803, 1.10000, 0.90000, 1.10000, 0.90000
80470,'37063002016 ',  69.0000,1,  25,   1,   1,0.95574021, -43.800350, 1.10000, 0.90000, 1.10000, 0.90000
80471,'37063002025 ',  69.0000,1,  25,   1,   1,0.96331280, -42.791702, 1.10000, 0.90000, 1.10000, 0.90000
80472,'37063002027 ', 138.0000,1,  25,   1,   1,0.97295254, -41.928195, 1.10000, 0.90000, 1.10000, 0.90000
80473,'37063002027 ',  69.0000,1,  25,   1,   1,0.97334671, -41.985323, 1.10000, 0.90000, 1.10000, 0.90000
80474,'37063002028 ', 230.0000,1,  25,   1,   1,0.98749238, -40.047506, 1.10000, 0.90000, 1.10000, 0.90000
80475,'37063002028 ', 138.0000,1,  25,   1,   1,0.98457867, -40.553842, 1.10000, 0.90000, 1.10000, 0.90000
80476,'37063980100 ', 230.0000,1,  25,   1,   1,0.98718315, -40.054784, 1.10000, 0.90000, 1.10000, 0.90000
80477,'37063980100 ', 138.0000,1,  25,   1,   1,0.98086655, -41.051459, 1.10000, 0.90000, 1.10000, 0.90000
80478,'37063980100 ',  69.0000,1,  25,   1,   1,0.98024803, -41.238421, 1.10000, 0.90000, 1.10000, 0.90000
80479,'37065020200 ',  69.0000,1,  25,   1,   1,0.95025575, -45.792498, 1.10000, 0.90000, 1.10000, 0.90000
80480,'37065021100 ',  69.0000,1,  25,   1,   1,0.94821995, -46.702440, 1.10000, 0.90000, 1.10000, 0.90000
80481,'37065021400 ',  69.0000,1,  25,   1,   1,0.94938093, -45.974157, 1.10000, 0.90000, 1.10000, 0.90000
80482,'37065021500 ',  69.0000,1,  25,   1,   1,0.95060796, -44.872680, 1.10000, 0.90000, 1.10000, 0.90000
80483,'37067000500 ',  69.0000,1,  25,   1,   1,0.97547019, -44.907985, 1.10000, 0.90000, 1.10000, 0.90000
80484,'37067000600 ',  69.0000,1,  25,   1,   1,0.97585672, -44.867878, 1.10000, 0.90000, 1.10000, 0.90000
80485,'37067000801 ',  69.0000,1,  25,   1,   1,0.96879756, -45.290779, 1.10000, 0.90000, 1.10000, 0.90000
80486,'37067000802 ',  69.0000,1,  25,   1,   1,0.96980786, -45.302671, 1.10000, 0.90000, 1.10000, 0.90000
80487,'37067000900 ',  69.0000,1,  25,   1,   1,0.96997160, -45.284065, 1.10000, 0.90000, 1.10000, 0.90000
80488,'37067001300 ',  69.0000,1,  25,   1,   1,0.97486073, -44.944093, 1.10000, 0.90000, 1.10000, 0.90000
80489,'37067001400 ', 138.0000,1,  25,   1,   1,0.98715460, -43.455941, 1.10000, 0.90000, 1.10000, 0.90000
80490,'37067001500 ', 230.0000,1,  25,   1,   1,0.99379057, -42.857637, 1.10000, 0.90000, 1.10000, 0.90000
80491,'37067001500 ',  69.0000,1,  25,   1,   1,0.98397559, -44.247769, 1.10000, 0.90000, 1.10000, 0.90000
80492,'37067001601 ',  69.0000,1,  25,   1,   1,0.98404944, -44.136850, 1.10000, 0.90000, 1.10000, 0.90000
80493,'37067002001 ',  69.0000,1,  25,   1,   1,0.96765357, -45.352774, 1.10000, 0.90000, 1.10000, 0.90000
80494,'37067002100 ',  69.0000,1,  25,   1,   1,0.96726024, -45.362182, 1.10000, 0.90000, 1.10000, 0.90000
80495,'37067002200 ',  69.0000,1,  25,   1,   1,0.96906060, -45.227494, 1.10000, 0.90000, 1.10000, 0.90000
80496,'37067002806 ', 138.0000,1,  25,   1,   1,0.97845823, -44.713400, 1.10000, 0.90000, 1.10000, 0.90000
80497,'37067002806 ',  69.0000,1,  25,   1,   1,0.97820503, -44.846377, 1.10000, 0.90000, 1.10000, 0.90000
80498,'37067002808 ',  69.0000,1,  25,   1,   1,0.96341366, -46.606424, 1.10000, 0.90000, 1.10000, 0.90000
80499,'37067002903 ', 230.0000,1,  25,   1,   1,0.99339783, -42.922524, 1.10000, 0.90000, 1.10000, 0.90000
80500,'37067002903 ', 138.0000,1,  25,   1,   1,0.99315578, -42.992783, 1.10000, 0.90000, 1.10000, 0.90000
80501,'37067003004 ',  69.0000,1,  25,   1,   1,0.97727770, -44.857319, 1.10000, 0.90000, 1.10000, 0.90000
80502,'37067003105 ', 138.0000,1,  25,   1,   1,0.99145013, -43.436390, 1.10000, 0.90000, 1.10000, 0.90000
80503,'37067003105 ',  69.0000,1,  25,   1,   1,0.98945415, -43.827254, 1.10000, 0.90000, 1.10000, 0.90000
80504,'37067003309 ',  69.0000,1,  25,   1,   1,0.97014546, -45.214186, 1.10000, 0.90000, 1.10000, 0.90000
80505,'37067003310 ', 138.0000,1,  25,   1,   1,0.97973096, -44.293425, 1.10000, 0.90000, 1.10000, 0.90000
80506,'37067003310 ',  69.0000,1,  25,   1,   1,0.97945929, -44.552658, 1.10000, 0.90000, 1.10000, 0.90000
80507,'37067003315 ', 138.0000,1,  25,   1,   1,0.97771937, -44.727651, 1.10000, 0.90000, 1.10000, 0.90000
80508,'37067003315 ',  69.0000,1,  25,   1,   1,0.97666651, -45.020830, 1.10000, 0.90000, 1.10000, 0.90000
80509,'37067003403 ',  69.0000,1,  25,   1,   1,0.97199231, -45.064529, 1.10000, 0.90000, 1.10000, 0.90000
80510,'37067003703 ',  69.0000,1,  25,   1,   1,0.96786594, -45.151683, 1.10000, 0.90000, 1.10000, 0.90000
80511,'37067003804 ',  69.0000,1,  25,   1,   1,0.96486956, -45.359184, 1.10000, 0.90000, 1.10000, 0.90000
80512,'37067003805 ',  69.0000,1,  25,   1,   1,0.96561164, -45.451221, 1.10000, 0.90000, 1.10000, 0.90000
80513,'37067003903 ',  69.0000,1,  25,   1,   1,0.96678823, -45.282109, 1.10000, 0.90000, 1.10000, 0.90000
80514,'37067004005 ',  69.0000,1,  25,   1,   1,0.96843749, -44.929620, 1.10000, 0.90000, 1.10000, 0.90000
80515,'37067004102 ',  69.0000,1,  25,   1,   1,0.96168107, -47.244862, 1.10000, 0.90000, 1.10000, 0.90000
80516,'37067004104 ',  69.0000,1,  25,   1,   1,0.96671689, -45.602024, 1.10000, 0.90000, 1.10000, 0.90000
80517,'37069060200 ',  69.0000,1,  25,   1,   1,0.97223204, -42.303053, 1.10000, 0.90000, 1.10000, 0.90000
80518,'37069060301 ',  69.0000,1,  25,   1,   1,0.96920240, -42.386771, 1.10000, 0.90000, 1.10000, 0.90000
80519,'37069060302 ',  69.0000,1,  25,   1,   1,0.96798944, -42.622283, 1.10000, 0.90000, 1.10000, 0.90000
80520,'37069060402 ',  69.0000,1,  25,   1,   1,0.97020501, -42.399113, 1.10000, 0.90000, 1.10000, 0.90000
80521,'37069060501 ',  69.0000,1,  25,   1,   1,0.96228993, -43.515053, 1.10000, 0.90000, 1.10000, 0.90000
80522,'37069060802 ',  69.0000,1,  25,   1,   1,0.95898694, -43.415626, 1.10000, 0.90000, 1.10000, 0.90000
80523,'37071030101 ',  69.0000,1,  25,   1,   1,0.98486662, -39.847259, 1.10000, 0.90000, 1.10000, 0.90000
80524,'37071030102 ',  69.0000,1,  25,   1,   1,0.98609203, -39.622918, 1.10000, 0.90000, 1.10000, 0.90000
80525,'37071030203 ',  69.0000,1,  25,   1,   1,0.98528206, -39.485061, 1.10000, 0.90000, 1.10000, 0.90000
80526,'37071030402 ',  69.0000,1,  25,   1,   1,0.97209984, -41.066649, 1.10000, 0.90000, 1.10000, 0.90000
80527,'37071030902 ',  69.0000,1,  25,   1,   1,0.98176217, -39.719336, 1.10000, 0.90000, 1.10000, 0.90000
80528,'37071031102 ',  69.0000,1,  25,   1,   1,0.98826361, -39.310587, 1.10000, 0.90000, 1.10000, 0.90000
80529,'37071031401 ',  69.0000,1,  25,   1,   1,0.97963512, -39.785087, 1.10000, 0.90000, 1.10000, 0.90000
80530,'37071031500 ', 138.0000,1,  25,   1,   1,0.98966151, -39.028022, 1.10000, 0.90000, 1.10000, 0.90000
80531,'37071031500 ',  69.0000,1,  25,   1,   1,0.98676789, -39.539852, 1.10000, 0.90000, 1.10000, 0.90000
80532,'37071031900 ',  69.0000,1,  25,   1,   1,0.97643340, -40.232075, 1.10000, 0.90000, 1.10000, 0.90000
80533,'37071032401 ',  69.0000,1,  25,   1,   1,0.98904890, -39.057832, 1.10000, 0.90000, 1.10000, 0.90000
80534,'37071032402 ', 138.0000,1,  25,   1,   1,0.99895567, -37.749848, 1.10000, 0.90000, 1.10000, 0.90000
80535,'37071032402 ',  69.0000,1,  25,   1,   1,1.00004303, -37.766469, 1.10000, 0.90000, 1.10000, 0.90000
80536,'37071032506 ',  69.0000,1,  25,   1,   1,0.97907865, -39.926216, 1.10000, 0.90000, 1.10000, 0.90000
80537,'37071032507 ',  69.0000,1,  25,   1,   1,0.98560971, -39.332017, 1.10000, 0.90000, 1.10000, 0.90000
80538,'37071033400 ',  69.0000,1,  25,   1,   1,0.96749979, -40.358324, 1.10000, 0.90000, 1.10000, 0.90000
80539,'37073970200 ',  69.0000,1,  25,   1,   1,0.97209638, -43.057834, 1.10000, 0.90000, 1.10000, 0.90000
80540,'37075920200 ',  69.0000,1,  25,   1,   1,1.01049721, -38.057039, 1.10000, 0.90000, 1.10000, 0.90000
80541,'37077970200 ',  69.0000,1,  25,   1,   1,0.98534566, -40.644178, 1.10000, 0.90000, 1.10000, 0.90000
80542,'37077970300 ',  69.0000,1,  25,   1,   1,0.98394829, -41.041729, 1.10000, 0.90000, 1.10000, 0.90000
80543,'37077970602 ',  69.0000,1,  25,   1,   1,0.97211254, -42.090634, 1.10000, 0.90000, 1.10000, 0.90000
80544,'37077970603 ', 230.0000,1,  25,   1,   1,0.99453121, -39.696674, 1.10000, 0.90000, 1.10000, 0.90000
80545,'37077970603 ', 138.0000,1,  25,   1,   1,0.98866385, -40.490505, 1.10000, 0.90000, 1.10000, 0.90000
80546,'37077970702 ',  69.0000,1,  25,   1,   1,0.98045582, -41.729007, 1.10000, 0.90000, 1.10000, 0.90000
80547,'37077970703 ', 138.0000,1,  25,   1,   1,0.98284197, -41.066909, 1.10000, 0.90000, 1.10000, 0.90000
80548,'37079950101 ',  69.0000,1,  25,   1,   1,0.95405889, -42.602045, 1.10000, 0.90000, 1.10000, 0.90000
80549,'37081010200 ',  69.0000,1,  25,   1,   1,0.95122880, -47.409234, 1.10000, 0.90000, 1.10000, 0.90000
80550,'37081010403 ',  69.0000,1,  25,   1,   1,0.95725876, -46.862440, 1.10000, 0.90000, 1.10000, 0.90000
80551,'37081010500 ',  69.0000,1,  25,   1,   1,0.95231616, -47.483250, 1.10000, 0.90000, 1.10000, 0.90000
80552,'37081010601 ',  69.0000,1,  25,   1,   1,0.96190929, -46.621184, 1.10000, 0.90000, 1.10000, 0.90000
80553,'37081010602 ',  69.0000,1,  25,   1,   1,0.95382428, -47.346690, 1.10000, 0.90000, 1.10000, 0.90000
80554,'37081010702 ',  69.0000,1,  25,   1,   1,0.95296746, -47.394970, 1.10000, 0.90000, 1.10000, 0.90000
80555,'37081010800 ',  69.0000,1,  25,   1,   1,0.95322388, -47.323304, 1.10000, 0.90000, 1.10000, 0.90000
80556,'37081011300 ', 138.0000,1,  25,   1,   1,0.95817786, -46.815520, 1.10000, 0.90000, 1.10000, 0.90000
80557,'37081011300 ',  69.0000,1,  25,   1,   1,0.95520550, -47.331633, 1.10000, 0.90000, 1.10000, 0.90000
80558,'37081011602 ', 138.0000,1,  25,   1,   1,0.96174091, -46.564538, 1.10000, 0.90000, 1.10000, 0.90000
80559,'37081011602 ',  69.0000,1,  25,   1,   1,0.96200699, -46.599054, 1.10000, 0.90000, 1.10000, 0.90000
80560,'37081011904 ',  69.0000,1,  25,   1,   1,0.95696783, -47.247250, 1.10000, 0.90000, 1.10000, 0.90000
80561,'37081012503 ',  69.0000,1,  25,   1,   1,0.96034878, -46.604710, 1.10000, 0.90000, 1.10000, 0.90000
80562,'37081012601 ', 138.0000,1,  25,   1,   1,0.96287918, -46.480978, 1.10000, 0.90000, 1.10000, 0.90000
80563,'37081012601 ',  69.0000,1,  25,   1,   1,0.96267486, -46.577454, 1.10000, 0.90000, 1.10000, 0.90000
80564,'37081012609 ',  69.0000,1,  25,   1,   1,0.95249915, -47.515003, 1.10000, 0.90000, 1.10000, 0.90000
80565,'37081012617 ',  69.0000,1,  25,   1,   1,0.96156365, -46.641251, 1.10000, 0.90000, 1.10000, 0.90000
80566,'37081012803 ',  69.0000,1,  25,   1,   1,0.94764370, -47.816573, 1.10000, 0.90000, 1.10000, 0.90000
80567,'37081012804 ',  69.0000,1,  25,   1,   1,0.94812101, -47.930791, 1.10000, 0.90000, 1.10000, 0.90000
80568,'37081013900 ',  69.0000,1,  25,   1,   1,0.94728053, -47.707236, 1.10000, 0.90000, 1.10000, 0.90000
80569,'37081014200 ',  69.0000,1,  25,   1,   1,0.94858849, -47.890944, 1.10000, 0.90000, 1.10000, 0.90000
80570,'37081014410 ',  69.0000,1,  25,   1,   1,0.95171404, -47.190272, 1.10000, 0.90000, 1.10000, 0.90000
80571,'37081014501 ', 138.0000,1,  25,   1,   1,0.96033204, -46.273196, 1.10000, 0.90000, 1.10000, 0.90000
80572,'37081014501 ',  69.0000,1,  25,   1,   1,0.96181047, -46.059080, 1.10000, 0.90000, 1.10000, 0.90000
80573,'37081015402 ',  69.0000,1,  25,   1,   1,0.95607680, -46.450764, 1.10000, 0.90000, 1.10000, 0.90000
80574,'37081015600 ', 138.0000,1,  25,   1,   1,0.98588228, -44.243838, 1.10000, 0.90000, 1.10000, 0.90000
80575,'37081015704 ',  69.0000,1,  25,   1,   1,0.96662343, -45.761813, 1.10000, 0.90000, 1.10000, 0.90000
80576,'37081015705 ',  69.0000,1,  25,   1,   1,0.96424878, -46.138529, 1.10000, 0.90000, 1.10000, 0.90000
80577,'37081015901 ',  69.0000,1,  25,   1,   1,0.99088132, -43.478519, 1.10000, 0.90000, 1.10000, 0.90000
80578,'37081016011 ', 230.0000,1,  25,   1,   1,0.97735196, -44.827679, 1.10000, 0.90000, 1.10000, 0.90000
80579,'37081016011 ', 138.0000,1,  25,   1,   1,0.97352803, -45.484057, 1.10000, 0.90000, 1.10000, 0.90000
80580,'37081016101 ',  69.0000,1,  25,   1,   1,0.96232229, -46.192723, 1.10000, 0.90000, 1.10000, 0.90000
80581,'37081016201 ', 138.0000,1,  25,   1,   1,0.97673208, -45.077763, 1.10000, 0.90000, 1.10000, 0.90000
80582,'37081016406 ', 138.0000,1,  25,   1,   1,0.96831304, -45.855670, 1.10000, 0.90000, 1.10000, 0.90000
80583,'37081016406 ',  69.0000,1,  25,   1,   1,0.96327651, -46.579479, 1.10000, 0.90000, 1.10000, 0.90000
80584,'37081016410 ',  69.0000,1,  25,   1,   1,0.94372034, -48.079976, 1.10000, 0.90000, 1.10000, 0.90000
80585,'37081016503 ',  69.0000,1,  25,   1,   1,0.95895290, -47.031405, 1.10000, 0.90000, 1.10000, 0.90000
80586,'37081016800 ',  69.0000,1,  25,   1,   1,0.94504911, -48.424112, 1.10000, 0.90000, 1.10000, 0.90000
80587,'37081016900 ',  69.0000,1,  25,   1,   1,0.94107425, -48.461285, 1.10000, 0.90000, 1.10000, 0.90000
80588,'37083930200 ',  69.0000,1,  25,   1,   1,1.01085556, -39.488561, 1.10000, 0.90000, 1.10000, 0.90000
80589,'37083930300 ',  69.0000,1,  25,   1,   1,1.01551104, -39.244406, 1.10000, 0.90000, 1.10000, 0.90000
80590,'37083930501 ',  69.0000,1,  25,   1,   1,1.01471663, -39.264316, 1.10000, 0.90000, 1.10000, 0.90000
80591,'37083930502 ',  69.0000,1,  25,   1,   1,1.01404119, -39.314750, 1.10000, 0.90000, 1.10000, 0.90000
80592,'37085070100 ',  69.0000,1,  25,   1,   1,0.95518571, -41.513278, 1.10000, 0.90000, 1.10000, 0.90000
80593,'37085070300 ',  69.0000,1,  25,   1,   1,0.96247679, -41.378632, 1.10000, 0.90000, 1.10000, 0.90000
80594,'37085070402 ',  69.0000,1,  25,   1,   1,0.96559435, -41.204841, 1.10000, 0.90000, 1.10000, 0.90000
80595,'37085070700 ',  69.0000,1,  25,   1,   1,0.97327554, -40.534550, 1.10000, 0.90000, 1.10000, 0.90000
80596,'37085070904 ',  69.0000,1,  25,   1,   1,0.96782815, -41.211773, 1.10000, 0.90000, 1.10000, 0.90000
80597,'37085071001 ',  69.0000,1,  25,   1,   1,0.97701097, -40.759892, 1.10000, 0.90000, 1.10000, 0.90000
80598,'37085071102 ',  69.0000,1,  25,   1,   1,0.97851026, -39.936570, 1.10000, 0.90000, 1.10000, 0.90000
80599,'37085071202 ',  69.0000,1,  25,   1,   1,0.98094285, -39.426943, 1.10000, 0.90000, 1.10000, 0.90000
80600,'37087920101 ',  69.0000,1,  25,   1,   1,0.98834717, -45.976278, 1.10000, 0.90000, 1.10000, 0.90000
80601,'37087920200 ',  69.0000,1,  25,   1,   1,0.96824580, -48.217485, 1.10000, 0.90000, 1.10000, 0.90000
80602,'37087921200 ',  69.0000,1,  25,   1,   1,0.98048288, -44.915963, 1.10000, 0.90000, 1.10000, 0.90000
80603,'37089930900 ',  69.0000,1,  25,   1,   1,0.94511527, -49.069035, 1.10000, 0.90000, 1.10000, 0.90000
80604,'37089931100 ',  69.0000,1,  25,   1,   1,0.94807982, -48.705925, 1.10000, 0.90000, 1.10000, 0.90000
80605,'37089931300 ',  69.0000,1,  25,   1,   1,0.94789940, -48.708862, 1.10000, 0.90000, 1.10000, 0.90000
80606,'37089931400 ',  69.0000,1,  25,   1,   1,0.95174289, -47.665360, 1.10000, 0.90000, 1.10000, 0.90000
80607,'37091950200 ',  69.0000,1,  25,   1,   1,0.96897948, -43.902533, 1.10000, 0.90000, 1.10000, 0.90000
80608,'37091950401 ',  69.0000,1,  25,   1,   1,0.96187663, -44.395068, 1.10000, 0.90000, 1.10000, 0.90000
80609,'37093970102 ',  69.0000,1,  25,   1,   1,0.97241288, -39.512453, 1.10000, 0.90000, 1.10000, 0.90000
80610,'37093970202 ',  69.0000,1,  25,   1,   1,0.97780395, -38.598427, 1.10000, 0.90000, 1.10000, 0.90000
80611,'37097060200 ',  69.0000,1,  25,   1,   1,0.97120917, -44.154219, 1.10000, 0.90000, 1.10000, 0.90000
80612,'37097060400 ',  69.0000,1,  25,   1,   1,0.96502435, -45.252909, 1.10000, 0.90000, 1.10000, 0.90000
80613,'37097060601 ',  69.0000,1,  25,   1,   1,0.97244710, -44.124634, 1.10000, 0.90000, 1.10000, 0.90000
80614,'37097060603 ', 138.0000,1,  25,   1,   1,0.98251176, -42.727997, 1.10000, 0.90000, 1.10000, 0.90000
80615,'37097060603 ',  69.0000,1,  25,   1,   1,0.98356014, -42.703859, 1.10000, 0.90000, 1.10000, 0.90000
80616,'37097060703 ',  69.0000,1,  25,   1,   1,0.96322083, -45.861677, 1.10000, 0.90000, 1.10000, 0.90000
80617,'37097061202 ',  69.0000,1,  25,   1,   1,0.97637069, -42.766007, 1.10000, 0.90000, 1.10000, 0.90000
80618,'37097061303 ', 138.0000,1,  25,   1,   1,0.99563783, -40.397898, 1.10000, 0.90000, 1.10000, 0.90000
80619,'37097061303 ',  69.0000,1,  25,   1,   1,0.99453235, -40.684616, 1.10000, 0.90000, 1.10000, 0.90000
80620,'37097061402 ',  69.0000,1,  25,   1,   1,0.98365706, -41.033864, 1.10000, 0.90000, 1.10000, 0.90000
80621,'37097061407 ',  69.0000,1,  25,   1,   1,0.98817593, -40.216721, 1.10000, 0.90000, 1.10000, 0.90000
80622,'37097061601 ',  69.0000,1,  25,   1,   1,0.98333687, -41.133045, 1.10000, 0.90000, 1.10000, 0.90000
80623,'37099950400 ',  69.0000,1,  25,   1,   1,0.97842765, -42.954008, 1.10000, 0.90000, 1.10000, 0.90000
80624,'37099950600 ',  69.0000,1,  25,   1,   1,0.97979456, -42.389240, 1.10000, 0.90000, 1.10000, 0.90000
80625,'37099950900 ',  69.0000,1,  25,   1,   1,0.96524745, -45.092158, 1.10000, 0.90000, 1.10000, 0.90000
80626,'37101040302 ', 138.0000,1,  25,   1,   1,0.97368312, -40.521887, 1.10000, 0.90000, 1.10000, 0.90000
80627,'37101040302 ',  69.0000,1,  25,   1,   1,0.97608650, -40.317883, 1.10000, 0.90000, 1.10000, 0.90000
80628,'37101040901 ',  69.0000,1,  25,   1,   1,0.95868409, -42.303504, 1.10000, 0.90000, 1.10000, 0.90000
80629,'37101041001 ',  69.0000,1,  25,   1,   1,0.95611453, -42.774227, 1.10000, 0.90000, 1.10000, 0.90000
80630,'37101041002 ',  69.0000,1,  25,   1,   1,0.95672888, -42.942106, 1.10000, 0.90000, 1.10000, 0.90000
80631,'37101041201 ',  69.0000,1,  25,   1,   1,0.96305376, -41.669266, 1.10000, 0.90000, 1.10000, 0.90000
80632,'37101041501 ',  69.0000,1,  25,   1,   1,0.96250415, -41.550175, 1.10000, 0.90000, 1.10000, 0.90000
80633,'37101041503 ',  69.0000,1,  25,   1,   1,0.96486074, -41.350532, 1.10000, 0.90000, 1.10000, 0.90000
80634,'37103920300 ',  69.0000,1,  25,   1,   1,0.94878179, -39.847535, 1.10000, 0.90000, 1.10000, 0.90000
80635,'37105030401 ',  69.0000,1,  25,   1,   1,0.97150916, -41.698875, 1.10000, 0.90000, 1.10000, 0.90000
80636,'37105030402 ',  69.0000,1,  25,   1,   1,0.97233522, -41.298073, 1.10000, 0.90000, 1.10000, 0.90000
80637,'37105030503 ',  69.0000,1,  25,   1,   1,0.97502768, -40.683721, 1.10000, 0.90000, 1.10000, 0.90000
80638,'37105030701 ', 138.0000,1,  25,   1,   1,0.99497223, -39.868921, 1.10000, 0.90000, 1.10000, 0.90000
80639,'37105030701 ',  69.0000,1,  25,   1,   1,0.99882156, -39.631917, 1.10000, 0.90000, 1.10000, 0.90000
80640,'37105030702 ', 138.0000,1,  25,   1,   1,0.99672133, -39.262017, 1.10000, 0.90000, 1.10000, 0.90000
80641,'37105030702 ',  69.0000,1,  25,   1,   1,0.99888700, -39.072804, 1.10000, 0.90000, 1.10000, 0.90000
80642,'37107010100 ',  69.0000,1,  25,   1,   1,0.94135916, -42.373746, 1.10000, 0.90000, 1.10000, 0.90000
80643,'37107010300 ',  69.0000,1,  25,   1,   1,0.95023900, -41.082942, 1.10000, 0.90000, 1.10000, 0.90000
80644,'37107010600 ',  69.0000,1,  25,   1,   1,0.94745010, -41.607149, 1.10000, 0.90000, 1.10000, 0.90000
80645,'37107010800 ',  69.0000,1,  25,   1,   1,0.95066065, -41.409272, 1.10000, 0.90000, 1.10000, 0.90000
80646,'37107010900 ',  69.0000,1,  25,   1,   1,0.94638586, -42.071947, 1.10000, 0.90000, 1.10000, 0.90000
80647,'37107011002 ',  69.0000,1,  25,   1,   1,0.95808542, -40.787427, 1.10000, 0.90000, 1.10000, 0.90000
80648,'37107011100 ',  69.0000,1,  25,   1,   1,0.96144211, -40.305544, 1.10000, 0.90000, 1.10000, 0.90000
80649,'37107011200 ',  69.0000,1,  25,   1,   1,0.96099406, -39.516008, 1.10000, 0.90000, 1.10000, 0.90000
80650,'37109070300 ',  69.0000,1,  25,   1,   1,0.96372539, -42.042441, 1.10000, 0.90000, 1.10000, 0.90000
80651,'37109071001 ',  69.0000,1,  25,   1,   1,0.97584379, -41.337370, 1.10000, 0.90000, 1.10000, 0.90000
80652,'37109071101 ',  69.0000,1,  25,   1,   1,0.98503953, -40.548579, 1.10000, 0.90000, 1.10000, 0.90000
80653,'37111970500 ',  69.0000,1,  25,   1,   1,0.95878977, -47.293835, 1.10000, 0.90000, 1.10000, 0.90000
80654,'37111970700 ',  69.0000,1,  25,   1,   1,0.95064068, -48.818521, 1.10000, 0.90000, 1.10000, 0.90000
80655,'37111970902 ',  69.0000,1,  25,   1,   1,0.96496010, -46.467553, 1.10000, 0.90000, 1.10000, 0.90000
80656,'37113970200 ',  69.0000,1,  25,   1,   1,1.00184619, -39.096802, 1.10000, 0.90000, 1.10000, 0.90000
80657,'37113970301 ',  69.0000,1,  25,   1,   1,0.98144072, -42.124283, 1.10000, 0.90000, 1.10000, 0.90000
80658,'37113970502 ',  69.0000,1,  25,   1,   1,0.96959502, -43.593215, 1.10000, 0.90000, 1.10000, 0.90000
80659,'37113970600 ',  69.0000,1,  25,   1,   1,0.97598195, -42.573853, 1.10000, 0.90000, 1.10000, 0.90000
80660,'37113970700 ',  69.0000,1,  25,   1,   1,0.97780091, -42.266764, 1.10000, 0.90000, 1.10000, 0.90000
80661,'37115010600 ',  69.0000,1,  25,   1,   1,0.97087902, -48.360014, 1.10000, 0.90000, 1.10000, 0.90000
80662,'37119000100 ',  69.0000,1,  25,   1,   1,0.98389095, -39.010028, 1.10000, 0.90000, 1.10000, 0.90000
80663,'37119000900 ',  69.0000,1,  25,   1,   1,0.97924370, -39.486987, 1.10000, 0.90000, 1.10000, 0.90000
80664,'37119001100 ',  69.0000,1,  25,   1,   1,0.97996676, -39.283935, 1.10000, 0.90000, 1.10000, 0.90000
80665,'37119001200 ',  69.0000,1,  25,   1,   1,0.97602266, -39.481420, 1.10000, 0.90000, 1.10000, 0.90000
80666,'37119001300 ',  69.0000,1,  25,   1,   1,0.97871172, -39.505169, 1.10000, 0.90000, 1.10000, 0.90000
80667,'37119001702 ',  69.0000,1,  25,   1,   1,0.97449106, -39.588111, 1.10000, 0.90000, 1.10000, 0.90000
80668,'37119001801 ',  69.0000,1,  25,   1,   1,0.97727412, -39.366690, 1.10000, 0.90000, 1.10000, 0.90000
80669,'37119001802 ',  69.0000,1,  25,   1,   1,0.97483516, -39.513297, 1.10000, 0.90000, 1.10000, 0.90000
80670,'37119001915 ',  69.0000,1,  25,   1,   1,0.97426105, -39.305010, 1.10000, 0.90000, 1.10000, 0.90000
80671,'37119001919 ',  69.0000,1,  25,   1,   1,0.97085494, -39.812879, 1.10000, 0.90000, 1.10000, 0.90000
80672,'37119001920 ',  69.0000,1,  25,   1,   1,0.97171766, -39.663571, 1.10000, 0.90000, 1.10000, 0.90000
80673,'37119002400 ',  69.0000,1,  25,   1,   1,0.97797966, -39.308995, 1.10000, 0.90000, 1.10000, 0.90000
80674,'37119002500 ',  69.0000,1,  25,   1,   1,0.97693521, -39.496699, 1.10000, 0.90000, 1.10000, 0.90000
80675,'37119002903 ',  69.0000,1,  25,   1,   1,0.98022550, -38.850871, 1.10000, 0.90000, 1.10000, 0.90000
80676,'37119002904 ',  69.0000,1,  25,   1,   1,0.97655469, -39.170421, 1.10000, 0.90000, 1.10000, 0.90000
80677,'37119003008 ',  69.0000,1,  25,   1,   1,0.98610473, -38.007728, 1.10000, 0.90000, 1.10000, 0.90000
80678,'37119003103 ',  69.0000,1,  25,   1,   1,0.98645389, -38.313222, 1.10000, 0.90000, 1.10000, 0.90000
80679,'37119003106 ',  69.0000,1,  25,   1,   1,0.98701674, -38.131392, 1.10000, 0.90000, 1.10000, 0.90000
80680,'37119003108 ',  69.0000,1,  25,   1,   1,0.98706830, -38.013213, 1.10000, 0.90000, 1.10000, 0.90000
80681,'37119003201 ',  69.0000,1,  25,   1,   1,0.97938770, -39.126595, 1.10000, 0.90000, 1.10000, 0.90000
80682,'37119003700 ',  69.0000,1,  25,   1,   1,0.98423672, -38.815637, 1.10000, 0.90000, 1.10000, 0.90000
80683,'37119003802 ',  69.0000,1,  25,   1,   1,0.98612559, -38.555902, 1.10000, 0.90000, 1.10000, 0.90000
80684,'37119003806 ',  69.0000,1,  25,   1,   1,0.99251091, -37.756589, 1.10000, 0.90000, 1.10000, 0.90000
80685,'37119003807 ',  69.0000,1,  25,   1,   1,0.98948097, -37.917372, 1.10000, 0.90000, 1.10000, 0.90000
80686,'37119003902 ',  69.0000,1,  25,   1,   1,0.98529810, -38.769817, 1.10000, 0.90000, 1.10000, 0.90000
80687,'37119004100 ', 138.0000,1,  25,   1,   1,0.99172097, -38.194944, 1.10000, 0.90000, 1.10000, 0.90000
80688,'37119004100 ',  69.0000,1,  25,   1,   1,0.98917568, -38.558006, 1.10000, 0.90000, 1.10000, 0.90000
80689,'37119004200 ', 230.0000,1,  25,   1,   1,1.00417089, -36.888192, 1.10000, 0.90000, 1.10000, 0.90000
80690,'37119004200 ',  69.0000,1,  25,   1,   1,0.99820703, -37.711035, 1.10000, 0.90000, 1.10000, 0.90000
80691,'37119004304 ', 230.0000,1,  25,   1,   1,1.00381410, -36.996024, 1.10000, 0.90000, 1.10000, 0.90000
80692,'37119004304 ', 138.0000,1,  25,   1,   1,0.99659830, -37.917334, 1.10000, 0.90000, 1.10000, 0.90000
80693,'37119004304 ',  69.0000,1,  25,   1,   1,0.99570179, -38.167053, 1.10000, 0.90000, 1.10000, 0.90000
80694,'37119004400 ', 138.0000,1,  25,   1,   1,0.99088043, -38.640214, 1.10000, 0.90000, 1.10000, 0.90000
80695,'37119004400 ',  69.0000,1,  25,   1,   1,0.99357343, -38.405191, 1.10000, 0.90000, 1.10000, 0.90000
80696,'37119004500 ',  69.0000,1,  25,   1,   1,0.99409771, -38.095646, 1.10000, 0.90000, 1.10000, 0.90000
80697,'37119004600 ',  69.0000,1,  25,   1,   1,0.98326087, -39.224629, 1.10000, 0.90000, 1.10000, 0.90000
80698,'37119005100 ',  69.0000,1,  25,   1,   1,0.98097748, -39.497201, 1.10000, 0.90000, 1.10000, 0.90000
80699,'37119005200 ',  69.0000,1,  25,   1,   1,0.97884321, -39.524344, 1.10000, 0.90000, 1.10000, 0.90000
80700,'37119005301 ', 138.0000,1,  25,   1,   1,0.98504770, -38.881289, 1.10000, 0.90000, 1.10000, 0.90000
80701,'37119005301 ',  69.0000,1,  25,   1,   1,0.97782797, -39.601522, 1.10000, 0.90000, 1.10000, 0.90000
80702,'37119005404 ',  69.0000,1,  25,   1,   1,0.98771983, -38.993021, 1.10000, 0.90000, 1.10000, 0.90000
80703,'37119005508 ', 138.0000,1,  25,   1,   1,0.99242777, -38.711579, 1.10000, 0.90000, 1.10000, 0.90000
80704,'37119005508 ',  69.0000,1,  25,   1,   1,0.99038059, -39.091970, 1.10000, 0.90000, 1.10000, 0.90000
80705,'37119005512 ',  69.0000,1,  25,   1,   1,0.98669958, -39.210815, 1.10000, 0.90000, 1.10000, 0.90000
80706,'37119005515 ',  69.0000,1,  25,   1,   1,0.98639935, -39.579696, 1.10000, 0.90000, 1.10000, 0.90000
80707,'37119005517 ',  69.0000,1,  25,   1,   1,0.98641616, -39.554025, 1.10000, 0.90000, 1.10000, 0.90000
80708,'37119005524 ',  69.0000,1,  25,   1,   1,0.98045415, -39.706284, 1.10000, 0.90000, 1.10000, 0.90000
80709,'37119005604 ',  69.0000,1,  25,   1,   1,0.97825778, -39.925065, 1.10000, 0.90000, 1.10000, 0.90000
80710,'37119005605 ',  69.0000,1,  25,   1,   1,0.97520280, -39.935259, 1.10000, 0.90000, 1.10000, 0.90000
80711,'37119005614 ',  69.0000,1,  25,   1,   1,0.97308844, -40.380533, 1.10000, 0.90000, 1.10000, 0.90000
80712,'37119005811 ',  69.0000,1,  25,   1,   1,0.97538084, -39.148363, 1.10000, 0.90000, 1.10000, 0.90000
80713,'37119005812 ', 138.0000,1,  25,   1,   1,0.97918296, -38.761341, 1.10000, 0.90000, 1.10000, 0.90000
80714,'37119005812 ',  69.0000,1,  25,   1,   1,0.97323495, -39.320941, 1.10000, 0.90000, 1.10000, 0.90000
80715,'37119005815 ',  69.0000,1,  25,   1,   1,0.97917122, -38.522916, 1.10000, 0.90000, 1.10000, 0.90000
80716,'37119005823 ',  69.0000,1,  25,   1,   1,0.97857243, -38.531430, 1.10000, 0.90000, 1.10000, 0.90000
80717,'37119005824 ', 138.0000,1,  25,   1,   1,0.99639589, -36.986171, 1.10000, 0.90000, 1.10000, 0.90000
80718,'37119005824 ',  69.0000,1,  25,   1,   1,0.99436384, -37.454568, 1.10000, 0.90000, 1.10000, 0.90000
80719,'37119005828 ',  69.0000,1,  25,   1,   1,0.99068671, -37.708627, 1.10000, 0.90000, 1.10000, 0.90000
80720,'37119005829 ',  69.0000,1,  25,   1,   1,0.98909724, -37.750654, 1.10000, 0.90000, 1.10000, 0.90000
80721,'37119005837 ',  69.0000,1,  25,   1,   1,0.98323375, -37.864120, 1.10000, 0.90000, 1.10000, 0.90000
80722,'37119005838 ',  69.0000,1,  25,   1,   1,0.98285311, -37.792844, 1.10000, 0.90000, 1.10000, 0.90000
80723,'37119005906 ', 138.0000,1,  25,   1,   1,0.99776495, -37.780833, 1.10000, 0.90000, 1.10000, 0.90000
80724,'37119005906 ',  69.0000,1,  25,   1,   1,0.99608839, -38.105393, 1.10000, 0.90000, 1.10000, 0.90000
80725,'37119005909 ',  69.0000,1,  25,   1,   1,0.99212837, -37.585889, 1.10000, 0.90000, 1.10000, 0.90000
80726,'37119005913 ',  69.0000,1,  25,   1,   1,0.99556726, -37.414892, 1.10000, 0.90000, 1.10000, 0.90000
80727,'37119005914 ', 138.0000,1,  25,   1,   1,1.00225759, -36.698159, 1.10000, 0.90000, 1.10000, 0.90000
80728,'37119005914 ',  69.0000,1,  25,   1,   1,1.00036705, -36.945521, 1.10000, 0.90000, 1.10000, 0.90000
80729,'37119006005 ',  69.0000,1,  25,   1,   1,0.98580003, -38.994417, 1.10000, 0.90000, 1.10000, 0.90000
80730,'37119006009 ',  69.0000,1,  25,   1,   1,0.99405056, -38.498877, 1.10000, 0.90000, 1.10000, 0.90000
80731,'37119006010 ', 138.0000,1,  25,   1,   1,1.00064385, -37.742652, 1.10000, 0.90000, 1.10000, 0.90000
80732,'37119006104 ',  69.0000,1,  25,   1,   1,0.99505734, -38.273508, 1.10000, 0.90000, 1.10000, 0.90000
80733,'37119006107 ',  69.0000,1,  25,   1,   1,0.99180835, -38.574764, 1.10000, 0.90000, 1.10000, 0.90000
80734,'37119006108 ',  69.0000,1,  25,   1,   1,0.99340123, -38.462773, 1.10000, 0.90000, 1.10000, 0.90000
80735,'37119006211 ', 138.0000,1,  25,   1,   1,0.99771917, -38.461751, 1.10000, 0.90000, 1.10000, 0.90000
80736,'37119006211 ',  69.0000,1,  25,   1,   1,0.99530661, -38.876484, 1.10000, 0.90000, 1.10000, 0.90000
80737,'37119006213 ',  69.0000,1,  25,   1,   1,0.99851924, -38.316750, 1.10000, 0.90000, 1.10000, 0.90000
80738,'37119006215 ',  69.0000,1,  25,   1,   1,0.99235785, -38.953778, 1.10000, 0.90000, 1.10000, 0.90000
80739,'37119006303 ',  69.0000,1,  25,   1,   1,0.99421418, -38.948191, 1.10000, 0.90000, 1.10000, 0.90000
80740,'37119006304 ',  69.0000,1,  25,   1,   1,0.99221849, -39.155224, 1.10000, 0.90000, 1.10000, 0.90000
80741,'37119006406 ',  69.0000,1,  25,   1,   1,0.99300450, -39.217003, 1.10000, 0.90000, 1.10000, 0.90000
80742,'37119980100 ',  69.0000,1,  25,   1,   1,0.98821902, -38.647150, 1.10000, 0.90000, 1.10000, 0.90000
80743,'37119980200 ', 230.0000,1,  25,   1,   1,1.00606549, -35.958105, 1.10000, 0.90000, 1.10000, 0.90000
80744,'37119980200 ',  69.0000,1,  25,   1,   1,1.00007737, -36.976264, 1.10000, 0.90000, 1.10000, 0.90000
80745,'37121950300 ',  69.0000,1,  25,   1,   1,0.96526134, -46.880182, 1.10000, 0.90000, 1.10000, 0.90000
80746,'37121950400 ',  69.0000,1,  25,   1,   1,0.95929331, -48.094651, 1.10000, 0.90000, 1.10000, 0.90000
80747,'37123960200 ',  69.0000,1,  25,   1,   1,0.95700926, -43.772305, 1.10000, 0.90000, 1.10000, 0.90000
80748,'37123960300 ',  69.0000,1,  25,   1,   1,0.96562016, -43.109620, 1.10000, 0.90000, 1.10000, 0.90000
80749,'37123960500 ',  69.0000,1,  25,   1,   1,0.98444951, -41.337831, 1.10000, 0.90000, 1.10000, 0.90000
80750,'37125950302 ',  69.0000,1,  25,   1,   1,0.97294521, -41.261576, 1.10000, 0.90000, 1.10000, 0.90000
80751,'37125950401 ',  69.0000,1,  25,   1,   1,0.97224814, -41.248018, 1.10000, 0.90000, 1.10000, 0.90000
80752,'37125950402 ',  69.0000,1,  25,   1,   1,0.97211111, -41.293418, 1.10000, 0.90000, 1.10000, 0.90000
80753,'37125950502 ',  69.0000,1,  25,   1,   1,0.97277552, -40.618886, 1.10000, 0.90000, 1.10000, 0.90000
80754,'37125950900 ',  69.0000,1,  25,   1,   1,0.96995270, -40.809001, 1.10000, 0.90000, 1.10000, 0.90000
80755,'37125951100 ',  69.0000,1,  25,   1,   1,0.97381896, -39.883554, 1.10000, 0.90000, 1.10000, 0.90000
80756,'37127010400 ',  69.0000,1,  25,   1,   1,0.95300269, -45.725186, 1.10000, 0.90000, 1.10000, 0.90000
80757,'37127010502 ',  69.0000,1,  25,   1,   1,0.95971102, -45.060172, 1.10000, 0.90000, 1.10000, 0.90000
80758,'37127010700 ',  69.0000,1,  25,   1,   1,0.97038209, -44.273334, 1.10000, 0.90000, 1.10000, 0.90000
80759,'37127011102 ',  69.0000,1,  25,   1,   1,0.95767099, -44.690112, 1.10000, 0.90000, 1.10000, 0.90000
80760,'37127011300 ',  69.0000,1,  25,   1,   1,0.95577455, -44.529951, 1.10000, 0.90000, 1.10000, 0.90000
80761,'37127011500 ',  69.0000,1,  25,   1,   1,0.95739704, -43.813881, 1.10000, 0.90000, 1.10000, 0.90000
80762,'37129010300 ',  69.0000,1,  25,   1,   1,0.99172574, -29.325544, 1.10000, 0.90000, 1.10000, 0.90000
80763,'37129010502 ',  69.0000,1,  25,   1,   1,0.98914039, -28.877531, 1.10000, 0.90000, 1.10000, 0.90000
80764,'37129010700 ', 138.0000,1,  25,   1,   1,0.99656034, -28.456368, 1.10000, 0.90000, 1.10000, 0.90000
80765,'37129010700 ',  69.0000,1,  25,   1,   1,0.99476773, -28.605160, 1.10000, 0.90000, 1.10000, 0.90000
80766,'37129010800 ', 230.0000,1,  25,   1,   1,1.00528467, -27.229645, 1.10000, 0.90000, 1.10000, 0.90000
80767,'37129010800 ', 138.0000,1,  25,   1,   1,0.99924743, -28.106599, 1.10000, 0.90000, 1.10000, 0.90000
80768,'37129010800 ',  69.0000,1,  25,   1,   1,0.99842834, -28.197275, 1.10000, 0.90000, 1.10000, 0.90000
80769,'37129010900 ',  69.0000,1,  25,   1,   1,0.99534041, -28.609757, 1.10000, 0.90000, 1.10000, 0.90000
80770,'37129011000 ',  69.0000,1,  25,   1,   1,0.99454075, -28.611024, 1.10000, 0.90000, 1.10000, 0.90000
80771,'37129011300 ', 138.0000,1,  25,   1,   1,0.99546421, -28.570873, 1.10000, 0.90000, 1.10000, 0.90000
80772,'37129011300 ',  69.0000,1,  25,   1,   1,0.99570942, -28.585484, 1.10000, 0.90000, 1.10000, 0.90000
80773,'37129011400 ', 138.0000,1,  25,   1,   1,0.99604672, -28.559825, 1.10000, 0.90000, 1.10000, 0.90000
80774,'37129011500 ', 138.0000,1,  25,   1,   1,1.00167835, -28.863553, 1.10000, 0.90000, 1.10000, 0.90000
80775,'37129011500 ',  69.0000,1,  25,   1,   1,1.00015604, -28.984239, 1.10000, 0.90000, 1.10000, 0.90000
80776,'37129011606 ',  69.0000,1,  25,   1,   1,0.98897856, -29.315390, 1.10000, 0.90000, 1.10000, 0.90000
80777,'37129011701 ',  69.0000,1,  25,   1,   1,0.98886281, -29.334027, 1.10000, 0.90000, 1.10000, 0.90000
80778,'37129011903 ',  69.0000,1,  25,   1,   1,0.98976523, -29.330291, 1.10000, 0.90000, 1.10000, 0.90000
80779,'37129012009 ',  69.0000,1,  25,   1,   1,0.98595631, -28.788981, 1.10000, 0.90000, 1.10000, 0.90000
80780,'37129012105 ',  69.0000,1,  25,   1,   1,0.99481446, -27.878718, 1.10000, 0.90000, 1.10000, 0.90000
80781,'37131920100 ',  69.0000,1,  25,   1,   1,0.98969334, -43.229845, 1.10000, 0.90000, 1.10000, 0.90000
80782,'37131920300 ',  69.0000,1,  25,   1,   1,1.00288582, -40.723780, 1.10000, 0.90000, 1.10000, 0.90000
80783,'37133000102 ',  69.0000,1,  25,   1,   1,0.95348406, -37.637112, 1.10000, 0.90000, 1.10000, 0.90000
80784,'37133000103 ',  69.0000,1,  25,   1,   1,0.95852298, -37.916815, 1.10000, 0.90000, 1.10000, 0.90000
80785,'37133000202 ',  69.0000,1,  25,   1,   1,0.95356947, -38.536907, 1.10000, 0.90000, 1.10000, 0.90000
80786,'37133000700 ', 138.0000,1,  25,   1,   1,0.96635270, -36.096863, 1.10000, 0.90000, 1.10000, 0.90000
80787,'37133000700 ',  69.0000,1,  25,   1,   1,0.96882623, -36.014645, 1.10000, 0.90000, 1.10000, 0.90000
80788,'37133001300 ',  69.0000,1,  25,   1,   1,0.95752811, -37.722360, 1.10000, 0.90000, 1.10000, 0.90000
80789,'37133002202 ',  69.0000,1,  25,   1,   1,0.95979154, -37.276440, 1.10000, 0.90000, 1.10000, 0.90000
80790,'37133002600 ',  69.0000,1,  25,   1,   1,0.95505756, -37.624483, 1.10000, 0.90000, 1.10000, 0.90000
80791,'37135010901 ',  69.0000,1,  25,   1,   1,0.97037190, -43.240230, 1.10000, 0.90000, 1.10000, 0.90000
80792,'37135011000 ',  69.0000,1,  25,   1,   1,0.95868707, -43.917498, 1.10000, 0.90000, 1.10000, 0.90000
80793,'37135011101 ',  69.0000,1,  25,   1,   1,0.95770162, -44.459877, 1.10000, 0.90000, 1.10000, 0.90000
80794,'37135011203 ',  69.0000,1,  25,   1,   1,0.93002659, -46.117977, 1.10000, 0.90000, 1.10000, 0.90000
80795,'37135011400 ',  69.0000,1,  25,   1,   1,0.95372492, -44.275328, 1.10000, 0.90000, 1.10000, 0.90000
80796,'37135011800 ',  69.0000,1,  25,   1,   1,0.95505106, -44.221414, 1.10000, 0.90000, 1.10000, 0.90000
80797,'37135011901 ',  69.0000,1,  25,   1,   1,0.95599818, -44.132912, 1.10000, 0.90000, 1.10000, 0.90000
80798,'37139960502 ',  69.0000,1,  25,   1,   1,0.96384573, -44.775811, 1.10000, 0.90000, 1.10000, 0.90000
80799,'37139960701 ', 138.0000,1,  25,   1,   1,0.97078079, -43.937149, 1.10000, 0.90000, 1.10000, 0.90000
80800,'37139960701 ',  69.0000,1,  25,   1,   1,0.96901047, -44.175375, 1.10000, 0.90000, 1.10000, 0.90000
80801,'37141920202 ',  69.0000,1,  25,   1,   1,0.98109365, -31.582569, 1.10000, 0.90000, 1.10000, 0.90000
80802,'37141920401 ',  69.0000,1,  25,   1,   1,0.98333114, -32.483666, 1.10000, 0.90000, 1.10000, 0.90000
80803,'37141920403 ',  69.0000,1,  25,   1,   1,0.97953880, -32.805402, 1.10000, 0.90000, 1.10000, 0.90000
80804,'37141920601 ',  69.0000,1,  25,   1,   1,0.98420757, -32.206746, 1.10000, 0.90000, 1.10000, 0.90000
80805,'37143920100 ',  69.0000,1,  25,   1,   1,0.96080023, -45.140976, 1.10000, 0.90000, 1.10000, 0.90000
80806,'37145920100 ',  69.0000,1,  25,   1,   1,1.00926018, -38.494523, 1.10000, 0.90000, 1.10000, 0.90000
80807,'37145920200 ', 230.0000,1,  25,   1,   1,1.01652157, -36.913061, 1.10000, 0.90000, 1.10000, 0.90000
80808,'37145920300 ',  69.0000,1,  25,   1,   1,1.00440335, -38.790523, 1.10000, 0.90000, 1.10000, 0.90000
80809,'37145920500 ', 138.0000,1,  25,   1,   1,0.99705380, -39.737259, 1.10000, 0.90000, 1.10000, 0.90000
80810,'37145920601 ',  69.0000,1,  25,   1,   1,0.99110776, -41.350317, 1.10000, 0.90000, 1.10000, 0.90000
80811,'37147000100 ',  69.0000,1,  25,   1,   1,0.93758053, -46.244185, 1.10000, 0.90000, 1.10000, 0.90000
80812,'37147000601 ',  69.0000,1,  25,   1,   1,0.93999177, -45.575277, 1.10000, 0.90000, 1.10000, 0.90000
80813,'37147000701 ',  69.0000,1,  25,   1,   1,0.94038796, -45.764559, 1.10000, 0.90000, 1.10000, 0.90000
80814,'37147000900 ',  69.0000,1,  25,   1,   1,0.94405818, -45.854864, 1.10000, 0.90000, 1.10000, 0.90000
80815,'37147001200 ',  69.0000,1,  25,   1,   1,0.95375800, -43.013260, 1.10000, 0.90000, 1.10000, 0.90000
80816,'37147001303 ',  69.0000,1,  25,   1,   1,0.94500959, -44.626554, 1.10000, 0.90000, 1.10000, 0.90000
80817,'37147001700 ',  69.0000,1,  25,   1,   1,0.94654495, -45.333803, 1.10000, 0.90000, 1.10000, 0.90000
80818,'37147001800 ',  69.0000,1,  25,   1,   1,0.94871366, -44.314199, 1.10000, 0.90000, 1.10000, 0.90000
80819,'37147002002 ',  69.0000,1,  25,   1,   1,0.94576204, -45.663762, 1.10000, 0.90000, 1.10000, 0.90000
80820,'37149920304 ',  69.0000,1,  25,   1,   1,0.96401113, -45.902908, 1.10000, 0.90000, 1.10000, 0.90000
80821,'37151030100 ',  69.0000,1,  25,   1,   1,0.94629914, -46.622499, 1.10000, 0.90000, 1.10000, 0.90000
80822,'37151030201 ',  69.0000,1,  25,   1,   1,0.94524205, -46.806945, 1.10000, 0.90000, 1.10000, 0.90000
80823,'37151030400 ',  69.0000,1,  25,   1,   1,0.94386232, -47.126949, 1.10000, 0.90000, 1.10000, 0.90000
80824,'37151030801 ',  69.0000,1,  25,   1,   1,0.94920689, -46.622151, 1.10000, 0.90000, 1.10000, 0.90000
80825,'37151031000 ',  69.0000,1,  25,   1,   1,0.93336618, -48.685554, 1.10000, 0.90000, 1.10000, 0.90000
80826,'37151031200 ',  69.0000,1,  25,   1,   1,0.93739408, -48.284089, 1.10000, 0.90000, 1.10000, 0.90000
80827,'37151031306 ',  69.0000,1,  25,   1,   1,0.94250882, -47.919340, 1.10000, 0.90000, 1.10000, 0.90000
80828,'37151031400 ',  69.0000,1,  25,   1,   1,0.94245750, -47.643401, 1.10000, 0.90000, 1.10000, 0.90000
80829,'37151031601 ',  69.0000,1,  25,   1,   1,0.95029354, -47.994633, 1.10000, 0.90000, 1.10000, 0.90000
80830,'37151031602 ',  69.0000,1,  25,   1,   1,0.94847208, -47.987202, 1.10000, 0.90000, 1.10000, 0.90000
80831,'37153970600 ',  69.0000,1,  25,   1,   1,0.99990320, -36.024815, 1.10000, 0.90000, 1.10000, 0.90000
80832,'37153970900 ', 138.0000,1,  25,   1,   1,1.01252139, -35.525074, 1.10000, 0.90000, 1.10000, 0.90000
80833,'37153971000 ',  69.0000,1,  25,   1,   1,0.99603677, -37.457113, 1.10000, 0.90000, 1.10000, 0.90000
80834,'37155960102 ',  69.0000,1,  25,   1,   1,0.96918344, -38.803787, 1.10000, 0.90000, 1.10000, 0.90000
80835,'37155960201 ',  69.0000,1,  25,   1,   1,0.96815997, -39.407934, 1.10000, 0.90000, 1.10000, 0.90000
80836,'37155960300 ',  69.0000,1,  25,   1,   1,0.97637576, -38.016580, 1.10000, 0.90000, 1.10000, 0.90000
80837,'37155960401 ',  69.0000,1,  25,   1,   1,0.98121464, -37.575504, 1.10000, 0.90000, 1.10000, 0.90000
80838,'37155960502 ',  69.0000,1,  25,   1,   1,0.98498917, -36.784568, 1.10000, 0.90000, 1.10000, 0.90000
80839,'37155960600 ',  69.0000,1,  25,   1,   1,0.98656285, -36.743027, 1.10000, 0.90000, 1.10000, 0.90000
80840,'37155961000 ',  69.0000,1,  25,   1,   1,0.99729592, -36.527370, 1.10000, 0.90000, 1.10000, 0.90000
80841,'37155961700 ', 138.0000,1,  25,   1,   1,0.98979414, -34.900610, 1.10000, 0.90000, 1.10000, 0.90000
80842,'37155961700 ',  69.0000,1,  25,   1,   1,0.99133104, -35.099516, 1.10000, 0.90000, 1.10000, 0.90000
80843,'37155961801 ', 138.0000,1,  25,   1,   1,0.99620175, -34.862706, 1.10000, 0.90000, 1.10000, 0.90000
80844,'37157040102 ',  69.0000,1,  25,   1,   1,0.98869866, -43.179360, 1.10000, 0.90000, 1.10000, 0.90000
80845,'37157040501 ',  69.0000,1,  25,   1,   1,0.99079269, -43.530373, 1.10000, 0.90000, 1.10000, 0.90000
80846,'37157040800 ', 230.0000,1,  25,   1,   1,1.00225163, -42.579123, 1.10000, 0.90000, 1.10000, 0.90000
80847,'37157040800 ', 138.0000,1,  25,   1,   1,1.00355160, -42.511832, 1.10000, 0.90000, 1.10000, 0.90000
80848,'37157040900 ',  69.0000,1,  25,   1,   1,0.99410379, -43.989372, 1.10000, 0.90000, 1.10000, 0.90000
80849,'37157041200 ',  69.0000,1,  25,   1,   1,0.99212050, -42.948100, 1.10000, 0.90000, 1.10000, 0.90000
80850,'37157041300 ', 138.0000,1,  25,   1,   1,0.99270409, -42.362322, 1.10000, 0.90000, 1.10000, 0.90000
80851,'37157041300 ',  69.0000,1,  25,   1,   1,0.99367863, -42.511227, 1.10000, 0.90000, 1.10000, 0.90000
80852,'37157041400 ', 138.0000,1,  25,   1,   1,0.99385166, -42.722615, 1.10000, 0.90000, 1.10000, 0.90000
80853,'37157041400 ',  69.0000,1,  25,   1,   1,0.99576265, -42.556382, 1.10000, 0.90000, 1.10000, 0.90000
80854,'37159050201 ',  69.0000,1,  25,   1,   1,0.99996001, -40.713361, 1.10000, 0.90000, 1.10000, 0.90000
80855,'37159050202 ', 138.0000,1,  25,   1,   1,1.00280428, -40.378647, 1.10000, 0.90000, 1.10000, 0.90000
80856,'37159050500 ',  69.0000,1,  25,   1,   1,0.99454987, -41.362704, 1.10000, 0.90000, 1.10000, 0.90000
80857,'37159050800 ',  69.0000,1,  25,   1,   1,0.99855727, -40.899890, 1.10000, 0.90000, 1.10000, 0.90000
80858,'37159051102 ', 138.0000,1,  25,   1,   1,1.00216901, -40.174449, 1.10000, 0.90000, 1.10000, 0.90000
80859,'37159051102 ',  69.0000,1,  25,   1,   1,0.99741292, -40.718777, 1.10000, 0.90000, 1.10000, 0.90000
80860,'37159051201 ', 138.0000,1,  25,   1,   1,1.00261259, -40.190875, 1.10000, 0.90000, 1.10000, 0.90000
80861,'37159051201 ',  69.0000,1,  25,   1,   1,1.00132406, -40.420790, 1.10000, 0.90000, 1.10000, 0.90000
80862,'37159051303 ',  69.0000,1,  25,   1,   1,1.00242925, -40.487702, 1.10000, 0.90000, 1.10000, 0.90000
80863,'37159051400 ', 138.0000,1,  25,   1,   1,0.99325877, -40.235316, 1.10000, 0.90000, 1.10000, 0.90000
80864,'37159051400 ',  69.0000,1,  25,   1,   1,0.99357545, -40.293653, 1.10000, 0.90000, 1.10000, 0.90000
80865,'37159051902 ', 138.0000,1,  25,   1,   1,1.00096393, -41.078387, 1.10000, 0.90000, 1.10000, 0.90000
80866,'37159051902 ',  69.0000,1,  25,   1,   1,0.99506414, -41.864070, 1.10000, 0.90000, 1.10000, 0.90000
80867,'37161960400 ',  69.0000,1,  25,   1,   1,0.99067664, -42.327922, 1.10000, 0.90000, 1.10000, 0.90000
80868,'37161960500 ', 138.0000,1,  25,   1,   1,0.99940985, -40.680354, 1.10000, 0.90000, 1.10000, 0.90000
80869,'37161960500 ',  69.0000,1,  25,   1,   1,0.99715507, -40.897964, 1.10000, 0.90000, 1.10000, 0.90000
80870,'37161960900 ',  69.0000,1,  25,   1,   1,0.99055856, -40.672899, 1.10000, 0.90000, 1.10000, 0.90000
80871,'37161961101 ', 138.0000,1,  25,   1,   1,1.00183940, -39.876810, 1.10000, 0.90000, 1.10000, 0.90000
80872,'37161961101 ',  69.0000,1,  25,   1,   1,0.99963313, -40.143187, 1.10000, 0.90000, 1.10000, 0.90000
80873,'37163970200 ',  69.0000,1,  25,   1,   1,0.97396380, -38.903234, 1.10000, 0.90000, 1.10000, 0.90000
80874,'37163970700 ',  69.0000,1,  25,   1,   1,0.96004945, -38.773912, 1.10000, 0.90000, 1.10000, 0.90000
80875,'37165010102 ',  69.0000,1,  25,   1,   1,0.99676490, -35.998594, 1.10000, 0.90000, 1.10000, 0.90000
80876,'37165010300 ', 138.0000,1,  25,   1,   1,1.00294876, -35.168798, 1.10000, 0.90000, 1.10000, 0.90000
80877,'37165010400 ', 230.0000,1,  25,   1,   1,1.00581515, -34.541564, 1.10000, 0.90000, 1.10000, 0.90000
80878,'37165010400 ', 138.0000,1,  25,   1,   1,0.99562448, -35.585747, 1.10000, 0.90000, 1.10000, 0.90000
80879,'37165010400 ',  69.0000,1,  25,   1,   1,0.99335331, -36.029883, 1.10000, 0.90000, 1.10000, 0.90000
80880,'37167930102 ',  69.0000,1,  25,   1,   1,0.96816200, -43.066282, 1.10000, 0.90000, 1.10000, 0.90000
80881,'37167930500 ',  69.0000,1,  25,   1,   1,0.96349102, -42.943141, 1.10000, 0.90000, 1.10000, 0.90000
80882,'37167930900 ',  69.0000,1,  25,   1,   1,0.96685457, -41.422119, 1.10000, 0.90000, 1.10000, 0.90000
80883,'37167931201 ',  69.0000,1,  25,   1,   1,0.96465367, -42.728417, 1.10000, 0.90000, 1.10000, 0.90000
80884,'37167931202 ',  69.0000,1,  25,   1,   1,0.96637034, -42.246325, 1.10000, 0.90000, 1.10000, 0.90000
80885,'37169070503 ',  69.0000,1,  25,   1,   1,0.95121992, -48.586178, 1.10000, 0.90000, 1.10000, 0.90000
80886,'37169070700 ',  69.0000,1,  25,   1,   1,0.97504544, -46.015596, 1.10000, 0.90000, 1.10000, 0.90000
80887,'37171930302 ',  69.0000,1,  25,   1,   1,0.94499159, -51.839531, 1.10000, 0.90000, 1.10000, 0.90000
80888,'37171930502 ',  69.0000,1,  25,   1,   1,0.94899935, -51.510623, 1.10000, 0.90000, 1.10000, 0.90000
80889,'37171930600 ',  69.0000,1,  25,   1,   1,0.94706124, -51.491611, 1.10000, 0.90000, 1.10000, 0.90000
80890,'37171930901 ',  69.0000,1,  25,   1,   1,0.94788057, -50.141911, 1.10000, 0.90000, 1.10000, 0.90000
80891,'37171931200 ',  69.0000,1,  25,   1,   1,0.94359529, -49.962909, 1.10000, 0.90000, 1.10000, 0.90000
80892,'37173940100 ', 138.0000,1,  25,   1,   1,0.99863112, -40.530424, 1.10000, 0.90000, 1.10000, 0.90000
80893,'37173940100 ',  69.0000,1,  25,   1,   1,0.99602699, -40.863516, 1.10000, 0.90000, 1.10000, 0.90000
80894,'37175960300 ',  69.0000,1,  25,   1,   1,0.95208591, -47.638958, 1.10000, 0.90000, 1.10000, 0.90000
80895,'37175960500 ',  69.0000,1,  25,   1,   1,0.95474780, -47.213375, 1.10000, 0.90000, 1.10000, 0.90000
80896,'37179020203 ',  69.0000,1,  25,   1,   1,0.96620530, -40.682273, 1.10000, 0.90000, 1.10000, 0.90000
80897,'37179020306 ',  69.0000,1,  25,   1,   1,0.98017919, -38.299627, 1.10000, 0.90000, 1.10000, 0.90000
80898,'37179020307 ', 138.0000,1,  25,   1,   1,0.98707569, -37.453803, 1.10000, 0.90000, 1.10000, 0.90000
80899,'37179020307 ',  69.0000,1,  25,   1,   1,0.98390371, -37.943603, 1.10000, 0.90000, 1.10000, 0.90000
80900,'37179020310 ',  69.0000,1,  25,   1,   1,0.97033358, -39.705017, 1.10000, 0.90000, 1.10000, 0.90000
80901,'37179020312 ',  69.0000,1,  25,   1,   1,0.97465450, -39.178518, 1.10000, 0.90000, 1.10000, 0.90000
80902,'37179020316 ',  69.0000,1,  25,   1,   1,0.97474343, -38.639852, 1.10000, 0.90000, 1.10000, 0.90000
80903,'37179020404 ',  69.0000,1,  25,   1,   1,0.97851878, -38.276868, 1.10000, 0.90000, 1.10000, 0.90000
80904,'37179020601 ', 230.0000,1,  25,   1,   1,0.99978632, -35.613826, 1.10000, 0.90000, 1.10000, 0.90000
80905,'37179020601 ', 138.0000,1,  25,   1,   1,0.99419928, -36.904649, 1.10000, 0.90000, 1.10000, 0.90000
80906,'37179020601 ',  69.0000,1,  25,   1,   1,0.99368370, -37.180842, 1.10000, 0.90000, 1.10000, 0.90000
80907,'37179020800 ',  69.0000,1,  25,   1,   1,0.98463380, -38.434759, 1.10000, 0.90000, 1.10000, 0.90000
80908,'37181960300 ',  69.0000,1,  25,   1,   1,0.98488563, -40.982938, 1.10000, 0.90000, 1.10000, 0.90000
80909,'37181960600 ',  69.0000,1,  25,   1,   1,0.98354614, -41.205367, 1.10000, 0.90000, 1.10000, 0.90000
80910,'37181960800 ',  69.0000,1,  25,   1,   1,0.98107529, -41.386947, 1.10000, 0.90000, 1.10000, 0.90000
80911,'37183050100 ',  69.0000,1,  25,   1,   1,0.95335960, -43.531176, 1.10000, 0.90000, 1.10000, 0.90000
80912,'37183050900 ',  69.0000,1,  25,   1,   1,0.95425349, -43.467983, 1.10000, 0.90000, 1.10000, 0.90000
80913,'37183051200 ',  69.0000,1,  25,   1,   1,0.95447904, -43.444047, 1.10000, 0.90000, 1.10000, 0.90000
80914,'37183051400 ',  69.0000,1,  25,   1,   1,0.95407653, -43.385355, 1.10000, 0.90000, 1.10000, 0.90000
80915,'37183052001 ',  69.0000,1,  25,   1,   1,0.95525223, -43.570204, 1.10000, 0.90000, 1.10000, 0.90000
80916,'37183052301 ',  69.0000,1,  25,   1,   1,0.95782411, -42.966319, 1.10000, 0.90000, 1.10000, 0.90000
80917,'37183052401 ',  69.0000,1,  25,   1,   1,0.95307446, -43.314280, 1.10000, 0.90000, 1.10000, 0.90000
80918,'37183052404 ',  69.0000,1,  25,   1,   1,0.95606494, -43.145502, 1.10000, 0.90000, 1.10000, 0.90000
80919,'37183052406 ',  69.0000,1,  25,   1,   1,0.95782930, -42.944756, 1.10000, 0.90000, 1.10000, 0.90000
80920,'37183052504 ',  69.0000,1,  25,   1,   1,0.95713115, -43.234220, 1.10000, 0.90000, 1.10000, 0.90000
80921,'37183052701 ',  69.0000,1,  25,   1,   1,0.95449412, -43.597504, 1.10000, 0.90000, 1.10000, 0.90000
80922,'37183052802 ',  69.0000,1,  25,   1,   1,0.95788145, -42.825252, 1.10000, 0.90000, 1.10000, 0.90000
80923,'37183052803 ',  69.0000,1,  25,   1,   1,0.95410216, -43.431773, 1.10000, 0.90000, 1.10000, 0.90000
80924,'37183052808 ', 138.0000,1,  25,   1,   1,0.96706921, -41.852052, 1.10000, 0.90000, 1.10000, 0.90000
80925,'37183052808 ',  69.0000,1,  25,   1,   1,0.96445328, -42.112583, 1.10000, 0.90000, 1.10000, 0.90000
80926,'37183052904 ',  69.0000,1,  25,   1,   1,0.96637279, -41.688797, 1.10000, 0.90000, 1.10000, 0.90000
80927,'37183053009 ', 230.0000,1,  25,   1,   1,0.97710353, -40.736310, 1.10000, 0.90000, 1.10000, 0.90000
80928,'37183053009 ', 138.0000,1,  25,   1,   1,0.96721894, -41.857120, 1.10000, 0.90000, 1.10000, 0.90000
80929,'37183053009 ',  69.0000,1,  25,   1,   1,0.96499628, -42.182453, 1.10000, 0.90000, 1.10000, 0.90000
80930,'37183053108 ',  69.0000,1,  25,   1,   1,0.97338516, -41.055864, 1.10000, 0.90000, 1.10000, 0.90000
80931,'37183053110 ',  69.0000,1,  25,   1,   1,0.97030288, -41.379741, 1.10000, 0.90000, 1.10000, 0.90000
80932,'37183053201 ',  69.0000,1,  25,   1,   1,0.97451735, -41.152648, 1.10000, 0.90000, 1.10000, 0.90000
80933,'37183053203 ',  69.0000,1,  25,   1,   1,0.97658700, -41.075238, 1.10000, 0.90000, 1.10000, 0.90000
80934,'37183053205 ',  69.0000,1,  25,   1,   1,0.98017293, -40.727137, 1.10000, 0.90000, 1.10000, 0.90000
80935,'37183053206 ',  69.0000,1,  25,   1,   1,0.98093516, -40.662742, 1.10000, 0.90000, 1.10000, 0.90000
80936,'37183053414 ',  69.0000,1,  25,   1,   1,0.97863567, -41.257894, 1.10000, 0.90000, 1.10000, 0.90000
80937,'37183053415 ',  69.0000,1,  25,   1,   1,0.97480845, -41.609888, 1.10000, 0.90000, 1.10000, 0.90000
80938,'37183053416 ',  69.0000,1,  25,   1,   1,0.96008295, -42.490494, 1.10000, 0.90000, 1.10000, 0.90000
80939,'37183053419 ',  69.0000,1,  25,   1,   1,0.96646917, -42.197995, 1.10000, 0.90000, 1.10000, 0.90000
80940,'37183053420 ', 138.0000,1,  25,   1,   1,0.98518401, -40.189328, 1.10000, 0.90000, 1.10000, 0.90000
80941,'37183053420 ',  69.0000,1,  25,   1,   1,0.98338622, -40.494429, 1.10000, 0.90000, 1.10000, 0.90000
80942,'37183053507 ',  69.0000,1,  25,   1,   1,0.96367985, -42.521005, 1.10000, 0.90000, 1.10000, 0.90000
80943,'37183053509 ',  69.0000,1,  25,   1,   1,0.95973456, -42.683013, 1.10000, 0.90000, 1.10000, 0.90000
80944,'37183053517 ',  69.0000,1,  25,   1,   1,0.96186060, -42.671593, 1.10000, 0.90000, 1.10000, 0.90000
80945,'37183053521 ',  69.0000,1,  25,   1,   1,0.96274060, -42.584652, 1.10000, 0.90000, 1.10000, 0.90000
80946,'37183053522 ',  69.0000,1,  25,   1,   1,0.96368945, -42.554131, 1.10000, 0.90000, 1.10000, 0.90000
80947,'37183053608 ',  69.0000,1,  25,   1,   1,0.96195424, -42.717560, 1.10000, 0.90000, 1.10000, 0.90000
80948,'37183053609 ', 138.0000,1,  25,   1,   1,0.97778207, -41.102111, 1.10000, 0.90000, 1.10000, 0.90000
80949,'37183053609 ',  69.0000,1,  25,   1,   1,0.97730649, -41.537143, 1.10000, 0.90000, 1.10000, 0.90000
80950,'37183053711 ',  69.0000,1,  25,   1,   1,0.97172898, -41.845198, 1.10000, 0.90000, 1.10000, 0.90000
80951,'37183053712 ',  69.0000,1,  25,   1,   1,0.96743590, -42.446074, 1.10000, 0.90000, 1.10000, 0.90000
80952,'37183053713 ',  69.0000,1,  25,   1,   1,0.96606624, -42.548776, 1.10000, 0.90000, 1.10000, 0.90000
80953,'37183053717 ', 138.0000,1,  25,   1,   1,0.98425043, -40.611670, 1.10000, 0.90000, 1.10000, 0.90000
80954,'37183053717 ',  69.0000,1,  25,   1,   1,0.97795033, -41.429028, 1.10000, 0.90000, 1.10000, 0.90000
80955,'37183053722 ',  69.0000,1,  25,   1,   1,0.96935970, -41.992136, 1.10000, 0.90000, 1.10000, 0.90000
80956,'37183053724 ', 138.0000,1,  25,   1,   1,0.97906619, -41.038010, 1.10000, 0.90000, 1.10000, 0.90000
80957,'37183053726 ',  69.0000,1,  25,   1,   1,0.96521157, -42.615159, 1.10000, 0.90000, 1.10000, 0.90000
80958,'37183053803 ',  69.0000,1,  25,   1,   1,0.97059649, -42.144955, 1.10000, 0.90000, 1.10000, 0.90000
80959,'37183054001 ',  69.0000,1,  25,   1,   1,0.95877969, -43.136172, 1.10000, 0.90000, 1.10000, 0.90000
80960,'37183054007 ',  69.0000,1,  25,   1,   1,0.95978653, -43.125664, 1.10000, 0.90000, 1.10000, 0.90000
80961,'37183054012 ',  69.0000,1,  25,   1,   1,0.95896620, -43.307525, 1.10000, 0.90000, 1.10000, 0.90000
80962,'37183054013 ',  69.0000,1,  25,   1,   1,0.95561564, -43.502971, 1.10000, 0.90000, 1.10000, 0.90000
80963,'37183054014 ',  69.0000,1,  25,   1,   1,0.95716107, -43.477433, 1.10000, 0.90000, 1.10000, 0.90000
80964,'37183054015 ',  69.0000,1,  25,   1,   1,0.95688814, -43.479345, 1.10000, 0.90000, 1.10000, 0.90000
80965,'37183054017 ',  69.0000,1,  25,   1,   1,0.95630819, -43.479198, 1.10000, 0.90000, 1.10000, 0.90000
80966,'37183054106 ', 138.0000,1,  25,   1,   1,0.96452981, -42.345786, 1.10000, 0.90000, 1.10000, 0.90000
80967,'37183054106 ',  69.0000,1,  25,   1,   1,0.96351057, -42.677928, 1.10000, 0.90000, 1.10000, 0.90000
80968,'37183054108 ',  69.0000,1,  25,   1,   1,0.95704550, -43.433142, 1.10000, 0.90000, 1.10000, 0.90000
80969,'37183054115 ',  69.0000,1,  25,   1,   1,0.95971453, -42.874282, 1.10000, 0.90000, 1.10000, 0.90000
80970,'37183054206 ',  69.0000,1,  25,   1,   1,0.96018744, -43.271697, 1.10000, 0.90000, 1.10000, 0.90000
80971,'37183054302 ',  69.0000,1,  25,   1,   1,0.95539486, -43.875281, 1.10000, 0.90000, 1.10000, 0.90000
80972,'37183054404 ',  69.0000,1,  25,   1,   1,0.95475775, -43.736112, 1.10000, 0.90000, 1.10000, 0.90000
80973,'37183054500 ',  69.0000,1,  25,   1,   1,0.95365006, -43.324938, 1.10000, 0.90000, 1.10000, 0.90000
80974,'37185950300 ',  69.0000,1,  25,   1,   1,0.99844074, -40.246360, 1.10000, 0.90000, 1.10000, 0.90000
80975,'37185950400 ',  69.0000,1,  25,   1,   1,0.99048257, -40.967106, 1.10000, 0.90000, 1.10000, 0.90000
80976,'37189920200 ', 138.0000,1,  25,   1,   1,0.98240072, -46.325195, 1.10000, 0.90000, 1.10000, 0.90000
80977,'37189920300 ',  69.0000,1,  25,   1,   1,0.97540432, -47.181031, 1.10000, 0.90000, 1.10000, 0.90000
80978,'37189920400 ',  69.0000,1,  25,   1,   1,0.97027689, -47.721217, 1.10000, 0.90000, 1.10000, 0.90000
80979,'37189920500 ',  69.0000,1,  25,   1,   1,0.97170180, -47.533250, 1.10000, 0.90000, 1.10000, 0.90000
80980,'37189920601 ',  69.0000,1,  25,   1,   1,0.96668726, -48.038356, 1.10000, 0.90000, 1.10000, 0.90000
80981,'37191000101 ',  69.0000,1,  25,   1,   1,0.97833818, -39.988828, 1.10000, 0.90000, 1.10000, 0.90000
80982,'37191000500 ', 138.0000,1,  25,   1,   1,0.98951858, -37.372930, 1.10000, 0.90000, 1.10000, 0.90000
80983,'37191000500 ',  69.0000,1,  25,   1,   1,0.99049389, -37.275805, 1.10000, 0.90000, 1.10000, 0.90000
80984,'37191001301 ',  69.0000,1,  25,   1,   1,0.98291904, -38.053129, 1.10000, 0.90000, 1.10000, 0.90000
80985,'37191001302 ',  69.0000,1,  25,   1,   1,0.98424292, -37.897721, 1.10000, 0.90000, 1.10000, 0.90000
80986,'37191002000 ',  69.0000,1,  25,   1,   1,0.98849654, -37.734975, 1.10000, 0.90000, 1.10000, 0.90000
80987,'37193960100 ',  69.0000,1,  25,   1,   1,0.94776446, -50.113207, 1.10000, 0.90000, 1.10000, 0.90000
80988,'37193960300 ',  69.0000,1,  25,   1,   1,0.94538838, -50.224772, 1.10000, 0.90000, 1.10000, 0.90000
80989,'37193960700 ',  69.0000,1,  25,   1,   1,0.94706905, -50.003514, 1.10000, 0.90000, 1.10000, 0.90000
80990,'37193960801 ',  69.0000,1,  25,   1,   1,0.95126849, -49.584697, 1.10000, 0.90000, 1.10000, 0.90000
80991,'37193961001 ',  69.0000,1,  25,   1,   1,0.94669366, -49.783630, 1.10000, 0.90000, 1.10000, 0.90000
80992,'37195000700 ',  69.0000,1,  25,   1,   1,0.95377535, -44.098471, 1.10000, 0.90000, 1.10000, 0.90000
80993,'37195000802 ', 138.0000,1,  25,   1,   1,0.96527982, -42.354297, 1.10000, 0.90000, 1.10000, 0.90000
80994,'37195000802 ',  69.0000,1,  25,   1,   1,0.96234912, -42.728209, 1.10000, 0.90000, 1.10000, 0.90000
80995,'37195001000 ',  69.0000,1,  25,   1,   1,0.96718299, -41.988161, 1.10000, 0.90000, 1.10000, 0.90000
80996,'37197050300 ',  69.0000,1,  25,   1,   1,0.94923538, -49.013280, 1.10000, 0.90000, 1.10000, 0.90000
80997,'37197050501 ',  69.0000,1,  25,   1,   1,0.95544964, -47.413134, 1.10000, 0.90000, 1.10000, 0.90000
80998,'51001090200 ',  69.0000,1,  36,   1,   1,1.00388062, -44.853880, 1.10000, 0.90000, 1.10000, 0.90000
80999,'51001090500 ',  69.0000,1,  36,   1,   1,1.00354815, -44.341424, 1.10000, 0.90000, 1.10000, 0.90000
81000,'51001090700 ',  69.0000,1,  36,   1,   1,1.00001132, -44.244046, 1.10000, 0.90000, 1.10000, 0.90000
81001,'51003010300 ',  69.0000,1,  36,   1,   1,1.00221837, -43.633639, 1.10000, 0.90000, 1.10000, 0.90000
81002,'51003010500 ',  69.0000,1,  36,   1,   1,1.01236260, -42.510541, 1.10000, 0.90000, 1.10000, 0.90000
81003,'51003010700 ',  69.0000,1,  36,   1,   1,0.99723852, -43.536032, 1.10000, 0.90000, 1.10000, 0.90000
81004,'51003011100 ', 138.0000,1,  36,   1,   1,1.00712252, -42.675152, 1.10000, 0.90000, 1.10000, 0.90000
81005,'51003011100 ',  69.0000,1,  36,   1,   1,1.00191569, -43.288373, 1.10000, 0.90000, 1.10000, 0.90000
81006,'51005080100 ', 138.0000,1,  36,   1,   1,1.00090766, -43.227796, 1.10000, 0.90000, 1.10000, 0.90000
81007,'51007930100 ',  69.0000,1,  36,   1,   1,0.99463916, -41.679631, 1.10000, 0.90000, 1.10000, 0.90000
81008,'51007930200 ',  69.0000,1,  36,   1,   1,0.98065066, -42.672519, 1.10000, 0.90000, 1.10000, 0.90000
81009,'51009010100 ',  69.0000,1,  36,   1,   1,0.98163873, -44.489165, 1.10000, 0.90000, 1.10000, 0.90000
81010,'51009010502 ',  69.0000,1,  36,   1,   1,0.98707932, -43.982481, 1.10000, 0.90000, 1.10000, 0.90000
81011,'51009010504 ', 138.0000,1,  36,   1,   1,0.99149305, -43.319402, 1.10000, 0.90000, 1.10000, 0.90000
81012,'51009010504 ',  69.0000,1,  36,   1,   1,0.99127674, -43.431865, 1.10000, 0.90000, 1.10000, 0.90000
81013,'51011040100 ',  69.0000,1,  36,   1,   1,0.99024606, -43.520179, 1.10000, 0.90000, 1.10000, 0.90000
81014,'51011040200 ', 138.0000,1,  36,   1,   1,0.99826747, -42.491095, 1.10000, 0.90000, 1.10000, 0.90000
81015,'51013100400 ',  69.0000,1,  36,   1,   1,0.95093918, -56.241909, 1.10000, 0.90000, 1.10000, 0.90000
81016,'51013100500 ',  69.0000,1,  36,   1,   1,0.95073503, -56.033916, 1.10000, 0.90000, 1.10000, 0.90000
81017,'51013100700 ',  69.0000,1,  36,   1,   1,0.95258200, -55.689715, 1.10000, 0.90000, 1.10000, 0.90000
81018,'51013100900 ',  69.0000,1,  36,   1,   1,0.95187485, -55.519859, 1.10000, 0.90000, 1.10000, 0.90000
81019,'51013101300 ',  69.0000,1,  36,   1,   1,0.95379579, -55.439003, 1.10000, 0.90000, 1.10000, 0.90000
81020,'51013101401 ',  69.0000,1,  36,   1,   1,0.95305771, -55.581395, 1.10000, 0.90000, 1.10000, 0.90000
81021,'51013101402 ',  69.0000,1,  36,   1,   1,0.95192415, -55.707276, 1.10000, 0.90000, 1.10000, 0.90000
81022,'51013101403 ',  69.0000,1,  36,   1,   1,0.95243299, -55.661769, 1.10000, 0.90000, 1.10000, 0.90000
81023,'51013101500 ',  69.0000,1,  36,   1,   1,0.95048827, -55.915866, 1.10000, 0.90000, 1.10000, 0.90000
81024,'51013101603 ',  69.0000,1,  36,   1,   1,0.94908893, -56.170714, 1.10000, 0.90000, 1.10000, 0.90000
81025,'51013101701 ',  69.0000,1,  36,   1,   1,0.94917363, -56.086928, 1.10000, 0.90000, 1.10000, 0.90000
81026,'51013101802 ',  69.0000,1,  36,   1,   1,0.95059770, -55.878587, 1.10000, 0.90000, 1.10000, 0.90000
81027,'51013102001 ',  69.0000,1,  36,   1,   1,0.95273775, -55.653949, 1.10000, 0.90000, 1.10000, 0.90000
81028,'51013102003 ',  69.0000,1,  36,   1,   1,0.95364529, -55.459015, 1.10000, 0.90000, 1.10000, 0.90000
81029,'51013102200 ',  69.0000,1,  36,   1,   1,0.95665938, -55.137337, 1.10000, 0.90000, 1.10000, 0.90000
81030,'51013102500 ',  69.0000,1,  36,   1,   1,0.95211130, -55.689367, 1.10000, 0.90000, 1.10000, 0.90000
81031,'51013102600 ',  69.0000,1,  36,   1,   1,0.95597774, -55.068516, 1.10000, 0.90000, 1.10000, 0.90000
81032,'51013102701 ',  69.0000,1,  36,   1,   1,0.95587665, -55.116065, 1.10000, 0.90000, 1.10000, 0.90000
81033,'51013102801 ',  69.0000,1,  36,   1,   1,0.95766407, -55.048436, 1.10000, 0.90000, 1.10000, 0.90000
81034,'51013102901 ',  69.0000,1,  36,   1,   1,0.95646787, -54.916852, 1.10000, 0.90000, 1.10000, 0.90000
81035,'51013103200 ',  69.0000,1,  36,   1,   1,0.95315617, -55.497425, 1.10000, 0.90000, 1.10000, 0.90000
81036,'51013103402 ',  69.0000,1,  36,   1,   1,0.95228106, -55.589619, 1.10000, 0.90000, 1.10000, 0.90000
81037,'51013103502 ',  69.0000,1,  36,   1,   1,0.95187777, -55.632683, 1.10000, 0.90000, 1.10000, 0.90000
81038,'51013103601 ',  69.0000,1,  36,   1,   1,0.95281452, -55.534919, 1.10000, 0.90000, 1.10000, 0.90000
81039,'51013103800 ',  69.0000,1,  36,   1,   1,0.95419371, -55.338845, 1.10000, 0.90000, 1.10000, 0.90000
81040,'51015070100 ', 230.0000,1,  36,   1,   1,1.01560104, -39.594815, 1.10000, 0.90000, 1.10000, 0.90000
81041,'51015070200 ',  69.0000,1,  36,   1,   1,1.00293815, -44.427584, 1.10000, 0.90000, 1.10000, 0.90000
81042,'51015070300 ',  69.0000,1,  36,   1,   1,0.99822760, -44.437679, 1.10000, 0.90000, 1.10000, 0.90000
81043,'51015070600 ', 138.0000,1,  36,   1,   1,1.01225531, -42.273185, 1.10000, 0.90000, 1.10000, 0.90000
81044,'51015070800 ', 230.0000,1,  36,   1,   1,1.01362813, -41.509515, 1.10000, 0.90000, 1.10000, 0.90000
81045,'51015070800 ', 138.0000,1,  36,   1,   1,1.01290357, -41.751444, 1.10000, 0.90000, 1.10000, 0.90000
81046,'51017920100 ', 138.0000,1,  36,   1,   1,1.00778031, -41.357772, 1.10000, 0.90000, 1.10000, 0.90000
81047,'51019030103 ',  69.0000,1,  36,   1,   1,0.97705662, -45.169646, 1.10000, 0.90000, 1.10000, 0.90000
81048,'51019030201 ',  69.0000,1,  36,   1,   1,0.98605621, -44.299825, 1.10000, 0.90000, 1.10000, 0.90000
81049,'51019030504 ',  69.0000,1,  36,   1,   1,0.99006432, -44.621817, 1.10000, 0.90000, 1.10000, 0.90000
81050,'51019030602 ',  69.0000,1,  36,   1,   1,0.96124303, -48.029955, 1.10000, 0.90000, 1.10000, 0.90000
81051,'51023040100 ', 138.0000,1,  36,   1,   1,0.99744183, -44.086552, 1.10000, 0.90000, 1.10000, 0.90000
81052,'51023040200 ',  69.0000,1,  36,   1,   1,0.96123385, -46.863458, 1.10000, 0.90000, 1.10000, 0.90000
81053,'51023040301 ', 138.0000,1,  36,   1,   1,0.97633106, -46.979397, 1.10000, 0.90000, 1.10000, 0.90000
81054,'51023040501 ',  69.0000,1,  36,   1,   1,0.95212764, -49.164443, 1.10000, 0.90000, 1.10000, 0.90000
81055,'51027010100 ',  69.0000,1,  36,   1,   1,0.94832402, -50.064358, 1.10000, 0.90000, 1.10000, 0.90000
81056,'51027010200 ',  69.0000,1,  36,   1,   1,0.94775313, -48.474133, 1.10000, 0.90000, 1.10000, 0.90000
81057,'51027010500 ',  69.0000,1,  36,   1,   1,0.94857138, -50.055222, 1.10000, 0.90000, 1.10000, 0.90000
81058,'51029930101 ', 138.0000,1,  36,   1,   1,1.01403892, -40.391116, 1.10000, 0.90000, 1.10000, 0.90000
81059,'51029930202 ', 138.0000,1,  36,   1,   1,1.00572395, -41.247311, 1.10000, 0.90000, 1.10000, 0.90000
81060,'51031020102 ',  69.0000,1,  36,   1,   1,0.98883796, -43.801399, 1.10000, 0.90000, 1.10000, 0.90000
81061,'51031020401 ',  69.0000,1,  36,   1,   1,0.97806036, -44.929077, 1.10000, 0.90000, 1.10000, 0.90000
81062,'51033030201 ',  69.0000,1,  36,   1,   1,1.00772858, -42.620678, 1.10000, 0.90000, 1.10000, 0.90000
81063,'51035080100 ',  69.0000,1,  36,   1,   1,0.95895523, -50.582151, 1.10000, 0.90000, 1.10000, 0.90000
81064,'51035080200 ',  69.0000,1,  36,   1,   1,0.96680903, -49.958449, 1.10000, 0.90000, 1.10000, 0.90000
81065,'51036600100 ',  69.0000,1,  36,   1,   1,1.01362371, -38.997156, 1.10000, 0.90000, 1.10000, 0.90000
81066,'51036600200 ', 138.0000,1,  36,   1,   1,1.01891756, -38.575532, 1.10000, 0.90000, 1.10000, 0.90000
81067,'51036600300 ', 230.0000,1,  36,   1,   1,1.01871037, -37.888084, 1.10000, 0.90000, 1.10000, 0.90000
81068,'51037930100 ', 138.0000,1,  36,   1,   1,1.01182663, -38.542846, 1.10000, 0.90000, 1.10000, 0.90000
81069,'51037930200 ',  69.0000,1,  36,   1,   1,1.00855255, -39.448949, 1.10000, 0.90000, 1.10000, 0.90000
81070,'51041100300 ',  69.0000,1,  36,   1,   1,0.99668896, -41.721770, 1.10000, 0.90000, 1.10000, 0.90000
81071,'51041100403 ', 138.0000,1,  36,   1,   1,1.01144004, -38.425487, 1.10000, 0.90000, 1.10000, 0.90000
81072,'51041100404 ',  69.0000,1,  36,   1,   1,0.99693280, -41.708564, 1.10000, 0.90000, 1.10000, 0.90000
81073,'51041100407 ',  69.0000,1,  36,   1,   1,0.99704665, -41.278624, 1.10000, 0.90000, 1.10000, 0.90000
81074,'51041100505 ',  69.0000,1,  36,   1,   1,0.99752945, -40.533351, 1.10000, 0.90000, 1.10000, 0.90000
81075,'51041100506 ',  69.0000,1,  36,   1,   1,0.99647492, -40.636381, 1.10000, 0.90000, 1.10000, 0.90000
81076,'51041100509 ', 138.0000,1,  36,   1,   1,1.00321138, -39.824483, 1.10000, 0.90000, 1.10000, 0.90000
81077,'51041100804 ',  69.0000,1,  36,   1,   1,0.99506098, -41.756795, 1.10000, 0.90000, 1.10000, 0.90000
81078,'51041100819 ',  69.0000,1,  36,   1,   1,0.98787910, -42.095764, 1.10000, 0.90000, 1.10000, 0.90000
81079,'51041100820 ', 138.0000,1,  36,   1,   1,0.99469823, -41.193933, 1.10000, 0.90000, 1.10000, 0.90000
81080,'51041100820 ',  69.0000,1,  36,   1,   1,0.99006671, -41.847299, 1.10000, 0.90000, 1.10000, 0.90000
81081,'51041100822 ',  69.0000,1,  36,   1,   1,0.99085587, -41.219007, 1.10000, 0.90000, 1.10000, 0.90000
81082,'51041100919 ',  69.0000,1,  36,   1,   1,0.97039568, -43.219306, 1.10000, 0.90000, 1.10000, 0.90000
81083,'51041100920 ',  69.0000,1,  36,   1,   1,0.97631776, -43.440263, 1.10000, 0.90000, 1.10000, 0.90000
81084,'51041100922 ',  69.0000,1,  36,   1,   1,0.97778934, -43.330153, 1.10000, 0.90000, 1.10000, 0.90000
81085,'51041100929 ',  69.0000,1,  36,   1,   1,0.96892554, -43.484280, 1.10000, 0.90000, 1.10000, 0.90000
81086,'51041100930 ',  69.0000,1,  36,   1,   1,0.97254491, -43.606772, 1.10000, 0.90000, 1.10000, 0.90000
81087,'51041101004 ',  69.0000,1,  36,   1,   1,0.97415692, -42.909062, 1.10000, 0.90000, 1.10000, 0.90000
81088,'51041101007 ',  69.0000,1,  36,   1,   1,0.97138041, -43.217820, 1.10000, 0.90000, 1.10000, 0.90000
81089,'51043010100 ',  69.0000,1,  36,   1,   1,0.98312396, -55.812669, 1.10000, 0.90000, 1.10000, 0.90000
81090,'51047930201 ', 138.0000,1,  36,   1,   1,1.00776815, -45.983794, 1.10000, 0.90000, 1.10000, 0.90000
81091,'51047930201 ',  69.0000,1,  36,   1,   1,1.00384212, -46.432159, 1.10000, 0.90000, 1.10000, 0.90000
81092,'51047930300 ', 138.0000,1,  36,   1,   1,1.00396001, -46.716219, 1.10000, 0.90000, 1.10000, 0.90000
81093,'51047930400 ', 138.0000,1,  36,   1,   1,1.00505126, -45.526616, 1.10000, 0.90000, 1.10000, 0.90000
81094,'51047930501 ', 230.0000,1,  36,   1,   1,1.01594090, -44.075508, 1.10000, 0.90000, 1.10000, 0.90000
81095,'51047930501 ', 138.0000,1,  36,   1,   1,1.01516104, -44.308410, 1.10000, 0.90000, 1.10000, 0.90000
81096,'51049930100 ', 138.0000,1,  36,   1,   1,1.00826538, -40.333917, 1.10000, 0.90000, 1.10000, 0.90000
81097,'51053840500 ',  69.0000,1,  36,   1,   1,0.97415221, -41.858469, 1.10000, 0.90000, 1.10000, 0.90000
81098,'51057950700 ',  69.0000,1,  36,   1,   1,0.97209191, -47.751717, 1.10000, 0.90000, 1.10000, 0.90000
81099,'51059415500 ',  69.0000,1,  36,   1,   1,0.96634543, -53.253598, 1.10000, 0.90000, 1.10000, 0.90000
81100,'51059415800 ',  69.0000,1,  36,   1,   1,0.96899909, -52.766442, 1.10000, 0.90000, 1.10000, 0.90000
81101,'51059416000 ',  69.0000,1,  36,   1,   1,0.96833062, -52.849801, 1.10000, 0.90000, 1.10000, 0.90000
81102,'51059420100 ',  69.0000,1,  36,   1,   1,0.95919573, -54.400415, 1.10000, 0.90000, 1.10000, 0.90000
81103,'51059420300 ',  69.0000,1,  36,   1,   1,0.96074253, -54.137845, 1.10000, 0.90000, 1.10000, 0.90000
81104,'51059420502 ',  69.0000,1,  36,   1,   1,0.95719177, -54.528552, 1.10000, 0.90000, 1.10000, 0.90000
81105,'51059420700 ',  69.0000,1,  36,   1,   1,0.96077979, -54.002617, 1.10000, 0.90000, 1.10000, 0.90000
81106,'51059421002 ',  69.0000,1,  36,   1,   1,0.96109414, -53.581543, 1.10000, 0.90000, 1.10000, 0.90000
81107,'51059421101 ',  69.0000,1,  36,   1,   1,0.96485627, -53.063367, 1.10000, 0.90000, 1.10000, 0.90000
81108,'51059421400 ',  69.0000,1,  36,   1,   1,0.96084279, -53.897805, 1.10000, 0.90000, 1.10000, 0.90000
81109,'51059421500 ',  69.0000,1,  36,   1,   1,0.96307766, -53.451213, 1.10000, 0.90000, 1.10000, 0.90000
81110,'51059421600 ',  69.0000,1,  36,   1,   1,0.96525067, -53.280858, 1.10000, 0.90000, 1.10000, 0.90000
81111,'51059421701 ',  69.0000,1,  36,   1,   1,0.96765447, -52.982986, 1.10000, 0.90000, 1.10000, 0.90000
81112,'51059421800 ',  69.0000,1,  36,   1,   1,0.96856326, -52.742939, 1.10000, 0.90000, 1.10000, 0.90000
81113,'51059422102 ',  69.0000,1,  36,   1,   1,0.97544521, -51.820249, 1.10000, 0.90000, 1.10000, 0.90000
81114,'51059422201 ',  69.0000,1,  36,   1,   1,0.97387153, -52.153248, 1.10000, 0.90000, 1.10000, 0.90000
81115,'51059422301 ',  69.0000,1,  36,   1,   1,0.95935684, -54.309597, 1.10000, 0.90000, 1.10000, 0.90000
81116,'51059422302 ',  69.0000,1,  36,   1,   1,0.96117687, -53.445202, 1.10000, 0.90000, 1.10000, 0.90000
81117,'51059430201 ',  69.0000,1,  36,   1,   1,0.96193212, -53.883605, 1.10000, 0.90000, 1.10000, 0.90000
81118,'51059430400 ',  69.0000,1,  36,   1,   1,0.96234620, -53.473633, 1.10000, 0.90000, 1.10000, 0.90000
81119,'51059430600 ',  69.0000,1,  36,   1,   1,0.95818186, -54.526257, 1.10000, 0.90000, 1.10000, 0.90000
81120,'51059430901 ',  69.0000,1,  36,   1,   1,0.96810329, -52.979650, 1.10000, 0.90000, 1.10000, 0.90000
81121,'51059431002 ',  69.0000,1,  36,   1,   1,0.96821380, -53.023298, 1.10000, 0.90000, 1.10000, 0.90000
81122,'51059431300 ',  69.0000,1,  36,   1,   1,0.96885663, -52.943351, 1.10000, 0.90000, 1.10000, 0.90000
81123,'51059431600 ', 138.0000,1,  36,   1,   1,0.96753085, -53.312365, 1.10000, 0.90000, 1.10000, 0.90000
81124,'51059431600 ',  69.0000,1,  36,   1,   1,0.96977770, -52.852895, 1.10000, 0.90000, 1.10000, 0.90000
81125,'51059431801 ',  69.0000,1,  36,   1,   1,0.96591014, -53.440954, 1.10000, 0.90000, 1.10000, 0.90000
81126,'51059432000 ',  69.0000,1,  36,   1,   1,0.96200192, -53.880863, 1.10000, 0.90000, 1.10000, 0.90000
81127,'51059432202 ',  69.0000,1,  36,   1,   1,0.96316564, -53.831750, 1.10000, 0.90000, 1.10000, 0.90000
81128,'51059432300 ', 138.0000,1,  36,   1,   1,0.96988791, -52.838787, 1.10000, 0.90000, 1.10000, 0.90000
81129,'51059432300 ',  69.0000,1,  36,   1,   1,0.97024304, -52.911112, 1.10000, 0.90000, 1.10000, 0.90000
81130,'51059432800 ', 230.0000,1,  36,   1,   1,0.98123264, -50.993250, 1.10000, 0.90000, 1.10000, 0.90000
81131,'51059432800 ', 138.0000,1,  36,   1,   1,0.97714841, -51.640916, 1.10000, 0.90000, 1.10000, 0.90000
81132,'51059432800 ',  69.0000,1,  36,   1,   1,0.97529006, -52.007400, 1.10000, 0.90000, 1.10000, 0.90000
81133,'51059440800 ',  69.0000,1,  36,   1,   1,0.96040148, -53.730964, 1.10000, 0.90000, 1.10000, 0.90000
81134,'51059450601 ',  69.0000,1,  36,   1,   1,0.95380610, -55.030250, 1.10000, 0.90000, 1.10000, 0.90000
81135,'51059450602 ',  69.0000,1,  36,   1,   1,0.95283949, -55.264010, 1.10000, 0.90000, 1.10000, 0.90000
81136,'51059450702 ',  69.0000,1,  36,   1,   1,0.95353556, -55.001430, 1.10000, 0.90000, 1.10000, 0.90000
81137,'51059451502 ', 138.0000,1,  36,   1,   1,0.95969701, -54.805025, 1.10000, 0.90000, 1.10000, 0.90000
81138,'51059451502 ',  69.0000,1,  36,   1,   1,0.95880586, -54.975882, 1.10000, 0.90000, 1.10000, 0.90000
81139,'51059452000 ',  69.0000,1,  36,   1,   1,0.95543736, -54.913741, 1.10000, 0.90000, 1.10000, 0.90000
81140,'51059452400 ',  69.0000,1,  36,   1,   1,0.95806700, -54.521992, 1.10000, 0.90000, 1.10000, 0.90000
81141,'51059452501 ',  69.0000,1,  36,   1,   1,0.95733535, -54.672331, 1.10000, 0.90000, 1.10000, 0.90000
81142,'51059452801 ',  69.0000,1,  36,   1,   1,0.95800149, -54.967047, 1.10000, 0.90000, 1.10000, 0.90000
81143,'51059460200 ',  69.0000,1,  36,   1,   1,0.95306039, -55.806972, 1.10000, 0.90000, 1.10000, 0.90000
81144,'51059460702 ',  69.0000,1,  36,   1,   1,0.95052141, -55.825510, 1.10000, 0.90000, 1.10000, 0.90000
81145,'51059460900 ',  69.0000,1,  36,   1,   1,0.95253885, -55.746802, 1.10000, 0.90000, 1.10000, 0.90000
81146,'51059461100 ',  69.0000,1,  36,   1,   1,0.95289230, -55.655390, 1.10000, 0.90000, 1.10000, 0.90000
81147,'51059461202 ',  69.0000,1,  36,   1,   1,0.95236659, -55.332220, 1.10000, 0.90000, 1.10000, 0.90000
81148,'51059461601 ',  69.0000,1,  36,   1,   1,0.94927496, -55.732469, 1.10000, 0.90000, 1.10000, 0.90000
81149,'51059461602 ',  69.0000,1,  36,   1,   1,0.94887382, -55.631351, 1.10000, 0.90000, 1.10000, 0.90000
81150,'51059461901 ',  69.0000,1,  36,   1,   1,0.95293313, -55.445601, 1.10000, 0.90000, 1.10000, 0.90000
81151,'51059470500 ',  69.0000,1,  36,   1,   1,0.94849169, -56.473165, 1.10000, 0.90000, 1.10000, 0.90000
81152,'51059471202 ',  69.0000,1,  36,   1,   1,0.94869143, -56.235352, 1.10000, 0.90000, 1.10000, 0.90000
81153,'51059471303 ',  69.0000,1,  36,   1,   1,0.94957942, -55.941210, 1.10000, 0.90000, 1.10000, 0.90000
81154,'51059471401 ',  69.0000,1,  36,   1,   1,0.95062500, -55.853438, 1.10000, 0.90000, 1.10000, 0.90000
81155,'51059480202 ',  69.0000,1,  36,   1,   1,0.94814593, -56.414193, 1.10000, 0.90000, 1.10000, 0.90000
81156,'51059480901 ',  69.0000,1,  36,   1,   1,0.95607537, -55.961406, 1.10000, 0.90000, 1.10000, 0.90000
81157,'51059480902 ', 138.0000,1,  36,   1,   1,0.96081746, -55.456109, 1.10000, 0.90000, 1.10000, 0.90000
81158,'51059480902 ',  69.0000,1,  36,   1,   1,0.95563388, -56.072739, 1.10000, 0.90000, 1.10000, 0.90000
81159,'51059481102 ',  69.0000,1,  36,   1,   1,0.96022022, -55.578144, 1.10000, 0.90000, 1.10000, 0.90000
81160,'51059481103 ',  69.0000,1,  36,   1,   1,0.95873284, -55.679606, 1.10000, 0.90000, 1.10000, 0.90000
81161,'51059481106 ',  69.0000,1,  36,   1,   1,0.95874286, -55.681130, 1.10000, 0.90000, 1.10000, 0.90000
81162,'51059481202 ',  69.0000,1,  36,   1,   1,0.95592666, -55.864705, 1.10000, 0.90000, 1.10000, 0.90000
81163,'51059481701 ',  69.0000,1,  36,   1,   1,0.95364249, -55.581726, 1.10000, 0.90000, 1.10000, 0.90000
81164,'51059482202 ',  69.0000,1,  36,   1,   1,0.95289403, -56.268338, 1.10000, 0.90000, 1.10000, 0.90000
81165,'51059482301 ',  69.0000,1,  36,   1,   1,0.95594931, -55.821565, 1.10000, 0.90000, 1.10000, 0.90000
81166,'51059482400 ',  69.0000,1,  36,   1,   1,0.95339411, -56.224314, 1.10000, 0.90000, 1.10000, 0.90000
81167,'51059482501 ', 230.0000,1,  36,   1,   1,0.97434920, -54.482271, 1.10000, 0.90000, 1.10000, 0.90000
81168,'51059482501 ', 138.0000,1,  36,   1,   1,0.96591938, -54.851535, 1.10000, 0.90000, 1.10000, 0.90000
81169,'51059482501 ',  69.0000,1,  36,   1,   1,0.96057546, -55.528632, 1.10000, 0.90000, 1.10000, 0.90000
81170,'51059482601 ',  69.0000,1,  36,   1,   1,0.95776451, -55.455255, 1.10000, 0.90000, 1.10000, 0.90000
81171,'51059482602 ',  69.0000,1,  36,   1,   1,0.95842129, -55.347232, 1.10000, 0.90000, 1.10000, 0.90000
81172,'51059490103 ', 138.0000,1,  36,   1,   1,0.97112018, -53.985088, 1.10000, 0.90000, 1.10000, 0.90000
81173,'51059490103 ',  69.0000,1,  36,   1,   1,0.97036505, -54.159456, 1.10000, 0.90000, 1.10000, 0.90000
81174,'51059490502 ',  69.0000,1,  36,   1,   1,0.95337623, -55.266045, 1.10000, 0.90000, 1.10000, 0.90000
81175,'51059491101 ',  69.0000,1,  36,   1,   1,0.96636832, -53.969488, 1.10000, 0.90000, 1.10000, 0.90000
81176,'51059491103 ',  69.0000,1,  36,   1,   1,0.96779281, -53.826341, 1.10000, 0.90000, 1.10000, 0.90000
81177,'51059491201 ',  69.0000,1,  36,   1,   1,0.96904671, -53.756317, 1.10000, 0.90000, 1.10000, 0.90000
81178,'51059491303 ',  69.0000,1,  36,   1,   1,0.96910346, -53.601426, 1.10000, 0.90000, 1.10000, 0.90000
81179,'51059491401 ',  69.0000,1,  36,   1,   1,0.96880633, -53.591556, 1.10000, 0.90000, 1.10000, 0.90000
81180,'51059491402 ',  69.0000,1,  36,   1,   1,0.96964049, -53.440510, 1.10000, 0.90000, 1.10000, 0.90000
81181,'51059491403 ',  69.0000,1,  36,   1,   1,0.96918768, -53.479046, 1.10000, 0.90000, 1.10000, 0.90000
81182,'51059491601 ',  69.0000,1,  36,   1,   1,0.95705730, -55.233834, 1.10000, 0.90000, 1.10000, 0.90000
81183,'51059491701 ',  69.0000,1,  36,   1,   1,0.95408124, -55.277954, 1.10000, 0.90000, 1.10000, 0.90000
81184,'51059491705 ',  69.0000,1,  36,   1,   1,0.95497251, -55.248625, 1.10000, 0.90000, 1.10000, 0.90000
81185,'51059492100 ', 138.0000,1,  36,   1,   1,0.97860938, -51.332717, 1.10000, 0.90000, 1.10000, 0.90000
81186,'51059492201 ',  69.0000,1,  36,   1,   1,0.97556812, -51.581770, 1.10000, 0.90000, 1.10000, 0.90000
81187,'51059492202 ',  69.0000,1,  36,   1,   1,0.97245896, -52.230935, 1.10000, 0.90000, 1.10000, 0.90000
81188,'51059492300 ',  69.0000,1,  36,   1,   1,0.97115171, -52.151640, 1.10000, 0.90000, 1.10000, 0.90000
81189,'51061930303 ',  69.0000,1,  36,   1,   1,0.98361474, -50.409228, 1.10000, 0.90000, 1.10000, 0.90000
81190,'51061930403 ', 138.0000,1,  36,   1,   1,0.99202925, -49.620068, 1.10000, 0.90000, 1.10000, 0.90000
81191,'51063920101 ',  69.0000,1,  36,   1,   1,0.95210439, -50.302499, 1.10000, 0.90000, 1.10000, 0.90000
81192,'51065020102 ',  69.0000,1,  36,   1,   1,1.01247835, -41.064709, 1.10000, 0.90000, 1.10000, 0.90000
81193,'51065020200 ',  69.0000,1,  36,   1,   1,1.01042879, -41.048867, 1.10000, 0.90000, 1.10000, 0.90000
81194,'51065020300 ', 138.0000,1,  36,   1,   1,1.01778007, -39.709910, 1.10000, 0.90000, 1.10000, 0.90000
81195,'51067020101 ',  69.0000,1,  36,   1,   1,0.99169827, -44.151289, 1.10000, 0.90000, 1.10000, 0.90000
81196,'51067020200 ',  69.0000,1,  36,   1,   1,0.98629194, -44.886238, 1.10000, 0.90000, 1.10000, 0.90000
81197,'51067020700 ',  69.0000,1,  36,   1,   1,0.98499537, -45.219759, 1.10000, 0.90000, 1.10000, 0.90000
81198,'51067020800 ', 230.0000,1,  36,   1,   1,1.00556839, -41.841404, 1.10000, 0.90000, 1.10000, 0.90000
81199,'51067020800 ', 138.0000,1,  36,   1,   1,1.00355566, -42.157734, 1.10000, 0.90000, 1.10000, 0.90000
81200,'51069050400 ', 230.0000,1,  36,   1,   1,1.00432599, -53.035289, 1.10000, 0.90000, 1.10000, 0.90000
81201,'51069050400 ', 138.0000,1,  36,   1,   1,1.00495911, -53.075348, 1.10000, 0.90000, 1.10000, 0.90000
81202,'51069050600 ', 138.0000,1,  36,   1,   1,0.99797904, -53.520683, 1.10000, 0.90000, 1.10000, 0.90000
81203,'51069050802 ',  69.0000,1,  36,   1,   1,0.99040276, -54.408433, 1.10000, 0.90000, 1.10000, 0.90000
81204,'51069050900 ', 138.0000,1,  36,   1,   1,0.99712276, -54.025270, 1.10000, 0.90000, 1.10000, 0.90000
81205,'51069050900 ',  69.0000,1,  36,   1,   1,0.99291074, -54.527541, 1.10000, 0.90000, 1.10000, 0.90000
81206,'51069051102 ', 138.0000,1,  36,   1,   1,0.99451888, -54.537138, 1.10000, 0.90000, 1.10000, 0.90000
81207,'51069051102 ',  69.0000,1,  36,   1,   1,0.98599672, -55.616431, 1.10000, 0.90000, 1.10000, 0.90000
81208,'51071930300 ', 138.0000,1,  36,   1,   1,1.00386381, -46.893716, 1.10000, 0.90000, 1.10000, 0.90000
81209,'51073100201 ',  69.0000,1,  36,   1,   1,0.98619783, -43.313238, 1.10000, 0.90000, 1.10000, 0.90000
81210,'51073100203 ',  69.0000,1,  36,   1,   1,0.99496287, -42.140683, 1.10000, 0.90000, 1.10000, 0.90000
81211,'51073100301 ',  69.0000,1,  36,   1,   1,1.00332439, -41.064419, 1.10000, 0.90000, 1.10000, 0.90000
81212,'51073100500 ',  69.0000,1,  36,   1,   1,1.00443327, -41.230970, 1.10000, 0.90000, 1.10000, 0.90000
81213,'51075400100 ',  69.0000,1,  36,   1,   1,0.97776067, -43.763375, 1.10000, 0.90000, 1.10000, 0.90000
81214,'51075400400 ',  69.0000,1,  36,   1,   1,0.99723399, -42.666733, 1.10000, 0.90000, 1.10000, 0.90000
81215,'51077060201 ',  69.0000,1,  36,   1,   1,0.96633798, -49.613647, 1.10000, 0.90000, 1.10000, 0.90000
81216,'51079030102 ', 138.0000,1,  36,   1,   1,1.00994205, -44.111008, 1.10000, 0.90000, 1.10000, 0.90000
81217,'51079030102 ',  69.0000,1,  36,   1,   1,1.00772333, -44.564239, 1.10000, 0.90000, 1.10000, 0.90000
81218,'51079030200 ', 138.0000,1,  36,   1,   1,1.01093411, -43.390976, 1.10000, 0.90000, 1.10000, 0.90000
81219,'51081880101 ',  69.0000,1,  36,   1,   1,0.99513549, -41.068418, 1.10000, 0.90000, 1.10000, 0.90000
81220,'51083930302 ', 138.0000,1,  36,   1,   1,1.01766038, -37.098558, 1.10000, 0.90000, 1.10000, 0.90000
81221,'51083930400 ', 138.0000,1,  36,   1,   1,1.01742899, -37.647426, 1.10000, 0.90000, 1.10000, 0.90000
81222,'51083930500 ',  69.0000,1,  36,   1,   1,1.01010144, -39.027431, 1.10000, 0.90000, 1.10000, 0.90000
81223,'51083930600 ',  69.0000,1,  36,   1,   1,1.01177692, -39.145621, 1.10000, 0.90000, 1.10000, 0.90000
81224,'51085320100 ', 138.0000,1,  36,   1,   1,1.00986123, -41.674287, 1.10000, 0.90000, 1.10000, 0.90000
81225,'51085320601 ',  69.0000,1,  36,   1,   1,0.99508476, -42.902966, 1.10000, 0.90000, 1.10000, 0.90000
81226,'51085320801 ', 138.0000,1,  36,   1,   1,1.00340807, -41.772081, 1.10000, 0.90000, 1.10000, 0.90000
81227,'51085320801 ',  69.0000,1,  36,   1,   1,1.00431263, -41.677862, 1.10000, 0.90000, 1.10000, 0.90000
81228,'51085320804 ',  69.0000,1,  36,   1,   1,0.99040866, -42.925485, 1.10000, 0.90000, 1.10000, 0.90000
81229,'51085320900 ',  69.0000,1,  36,   1,   1,0.99023390, -42.858938, 1.10000, 0.90000, 1.10000, 0.90000
81230,'51085321002 ',  69.0000,1,  36,   1,   1,0.98817211, -42.991092, 1.10000, 0.90000, 1.10000, 0.90000
81231,'51085321202 ',  69.0000,1,  36,   1,   1,0.99068731, -42.639396, 1.10000, 0.90000, 1.10000, 0.90000
81232,'51087200106 ',  69.0000,1,  36,   1,   1,0.97874409, -43.708481, 1.10000, 0.90000, 1.10000, 0.90000
81233,'51087200108 ',  69.0000,1,  36,   1,   1,0.97519749, -43.549450, 1.10000, 0.90000, 1.10000, 0.90000
81234,'51087200119 ',  69.0000,1,  36,   1,   1,0.97330058, -44.199858, 1.10000, 0.90000, 1.10000, 0.90000
81235,'51087200121 ',  69.0000,1,  36,   1,   1,0.98162532, -43.512137, 1.10000, 0.90000, 1.10000, 0.90000
81236,'51087200124 ',  69.0000,1,  36,   1,   1,0.98034930, -43.570210, 1.10000, 0.90000, 1.10000, 0.90000
81237,'51087200129 ',  69.0000,1,  36,   1,   1,0.98407859, -43.444224, 1.10000, 0.90000, 1.10000, 0.90000
81238,'51087200201 ',  69.0000,1,  36,   1,   1,0.98018819, -43.555727, 1.10000, 0.90000, 1.10000, 0.90000
81239,'51087200305 ',  69.0000,1,  36,   1,   1,0.97960931, -43.708300, 1.10000, 0.90000, 1.10000, 0.90000
81240,'51087200407 ',  69.0000,1,  36,   1,   1,0.97925103, -43.733899, 1.10000, 0.90000, 1.10000, 0.90000
81241,'51087200409 ',  69.0000,1,  36,   1,   1,0.98041260, -43.666123, 1.10000, 0.90000, 1.10000, 0.90000
81242,'51087200410 ',  69.0000,1,  36,   1,   1,0.98229319, -43.481107, 1.10000, 0.90000, 1.10000, 0.90000
81243,'51087200414 ',  69.0000,1,  36,   1,   1,0.98202384, -43.532272, 1.10000, 0.90000, 1.10000, 0.90000
81244,'51087200502 ',  69.0000,1,  36,   1,   1,0.98576480, -43.254444, 1.10000, 0.90000, 1.10000, 0.90000
81245,'51087200503 ',  69.0000,1,  36,   1,   1,0.97915423, -43.811852, 1.10000, 0.90000, 1.10000, 0.90000
81246,'51087200600 ',  69.0000,1,  36,   1,   1,0.99237317, -42.620510, 1.10000, 0.90000, 1.10000, 0.90000
81247,'51087200700 ',  69.0000,1,  36,   1,   1,0.99235117, -42.616112, 1.10000, 0.90000, 1.10000, 0.90000
81248,'51087200801 ',  69.0000,1,  36,   1,   1,0.99077904, -42.779336, 1.10000, 0.90000, 1.10000, 0.90000
81249,'51087200804 ',  69.0000,1,  36,   1,   1,0.99318206, -42.491102, 1.10000, 0.90000, 1.10000, 0.90000
81250,'51087200903 ',  69.0000,1,  36,   1,   1,0.98841596, -43.042551, 1.10000, 0.90000, 1.10000, 0.90000
81251,'51087200904 ',  69.0000,1,  36,   1,   1,0.98903996, -42.866496, 1.10000, 0.90000, 1.10000, 0.90000
81252,'51087200905 ',  69.0000,1,  36,   1,   1,0.99135047, -42.772079, 1.10000, 0.90000, 1.10000, 0.90000
81253,'51087201001 ',  69.0000,1,  36,   1,   1,0.99464661, -42.232118, 1.10000, 0.90000, 1.10000, 0.90000
81254,'51087201002 ',  69.0000,1,  36,   1,   1,0.99364728, -42.320197, 1.10000, 0.90000, 1.10000, 0.90000
81255,'51087201003 ',  69.0000,1,  36,   1,   1,0.99421024, -42.259972, 1.10000, 0.90000, 1.10000, 0.90000
81256,'51087201101 ',  69.0000,1,  36,   1,   1,0.99535221, -42.154544, 1.10000, 0.90000, 1.10000, 0.90000
81257,'51087201102 ',  69.0000,1,  36,   1,   1,1.00186074, -41.381408, 1.10000, 0.90000, 1.10000, 0.90000
81258,'51087201202 ',  69.0000,1,  36,   1,   1,0.98651433, -42.803727, 1.10000, 0.90000, 1.10000, 0.90000
81259,'51087201401 ', 138.0000,1,  36,   1,   1,1.00282657, -41.344604, 1.10000, 0.90000, 1.10000, 0.90000
81260,'51087201401 ',  69.0000,1,  36,   1,   1,1.00291419, -41.368745, 1.10000, 0.90000, 1.10000, 0.90000
81261,'51087201404 ',  69.0000,1,  36,   1,   1,0.99275321, -42.567662, 1.10000, 0.90000, 1.10000, 0.90000
81262,'51087201501 ',  69.0000,1,  36,   1,   1,1.00348020, -41.093188, 1.10000, 0.90000, 1.10000, 0.90000
81263,'51087201502 ',  69.0000,1,  36,   1,   1,1.00518835, -40.622564, 1.10000, 0.90000, 1.10000, 0.90000
81264,'51089010100 ',  69.0000,1,  36,   1,   1,0.97725606, -45.509124, 1.10000, 0.90000, 1.10000, 0.90000
81265,'51089010601 ',  69.0000,1,  36,   1,   1,0.98279983, -44.831477, 1.10000, 0.90000, 1.10000, 0.90000
81266,'51089010602 ', 138.0000,1,  36,   1,   1,0.99428093, -43.158299, 1.10000, 0.90000, 1.10000, 0.90000
81267,'51089010602 ',  69.0000,1,  36,   1,   1,0.99208993, -43.693205, 1.10000, 0.90000, 1.10000, 0.90000
81268,'51089011100 ',  69.0000,1,  36,   1,   1,0.98130786, -45.286299, 1.10000, 0.90000, 1.10000, 0.90000
81269,'51089011300 ',  69.0000,1,  36,   1,   1,0.98060882, -45.199006, 1.10000, 0.90000, 1.10000, 0.90000
81270,'51091970100 ',  69.0000,1,  36,   1,   1,1.00513148, -43.106079, 1.10000, 0.90000, 1.10000, 0.90000
81271,'51093280105 ', 138.0000,1,  36,   1,   1,0.99814492, -40.659737, 1.10000, 0.90000, 1.10000, 0.90000
81272,'51095080205 ',  69.0000,1,  36,   1,   1,0.99353021, -40.760978, 1.10000, 0.90000, 1.10000, 0.90000
81273,'51095080206 ',  69.0000,1,  36,   1,   1,0.99480522, -40.898053, 1.10000, 0.90000, 1.10000, 0.90000
81274,'51095080402 ', 230.0000,1,  36,   1,   1,1.01612461, -38.090623, 1.10000, 0.90000, 1.10000, 0.90000
81275,'51095080402 ', 138.0000,1,  36,   1,   1,1.00921893, -39.580458, 1.10000, 0.90000, 1.10000, 0.90000
81276,'51095080402 ',  69.0000,1,  36,   1,   1,1.00691080, -40.152008, 1.10000, 0.90000, 1.10000, 0.90000
81277,'51097950400 ',  69.0000,1,  36,   1,   1,0.98442274, -45.068699, 1.10000, 0.90000, 1.10000, 0.90000
81278,'51099040100 ',  69.0000,1,  36,   1,   1,1.00570107, -47.140501, 1.10000, 0.90000, 1.10000, 0.90000
81279,'51099040300 ',  69.0000,1,  36,   1,   1,1.00971878, -45.799007, 1.10000, 0.90000, 1.10000, 0.90000
81280,'51101950102 ',  69.0000,1,  36,   1,   1,0.99371034, -43.733435, 1.10000, 0.90000, 1.10000, 0.90000
81281,'51101950200 ',  69.0000,1,  36,   1,   1,1.00012827, -42.710607, 1.10000, 0.90000, 1.10000, 0.90000
81282,'51103030200 ',  69.0000,1,  36,   1,   1,0.97404122, -46.214095, 1.10000, 0.90000, 1.10000, 0.90000
81283,'51103030300 ',  69.0000,1,  36,   1,   1,0.97834057, -45.029084, 1.10000, 0.90000, 1.10000, 0.90000
81284,'51105950600 ',  69.0000,1,  36,   1,   1,0.94308490, -51.050917, 1.10000, 0.90000, 1.10000, 0.90000
81285,'51107610101 ', 138.0000,1,  36,   1,   1,0.99334347, -55.005962, 1.10000, 0.90000, 1.10000, 0.90000
81286,'51107610102 ', 138.0000,1,  36,   1,   1,0.99176407, -55.505816, 1.10000, 0.90000, 1.10000, 0.90000
81287,'51107610505 ', 138.0000,1,  36,   1,   1,0.98113221, -54.861575, 1.10000, 0.90000, 1.10000, 0.90000
81288,'51107610505 ',  69.0000,1,  36,   1,   1,0.97426802, -55.687717, 1.10000, 0.90000, 1.10000, 0.90000
81289,'51107610506 ', 138.0000,1,  36,   1,   1,0.97777957, -54.964950, 1.10000, 0.90000, 1.10000, 0.90000
81290,'51107610604 ',  69.0000,1,  36,   1,   1,0.96884757, -55.504938, 1.10000, 0.90000, 1.10000, 0.90000
81291,'51107610702 ', 138.0000,1,  36,   1,   1,0.98620188, -54.873511, 1.10000, 0.90000, 1.10000, 0.90000
81292,'51107610702 ',  69.0000,1,  36,   1,   1,0.98220551, -55.415312, 1.10000, 0.90000, 1.10000, 0.90000
81293,'51107611002 ',  69.0000,1,  36,   1,   1,0.96905285, -55.509412, 1.10000, 0.90000, 1.10000, 0.90000
81294,'51107611005 ',  69.0000,1,  36,   1,   1,0.97274572, -55.306244, 1.10000, 0.90000, 1.10000, 0.90000
81295,'51107611006 ', 138.0000,1,  36,   1,   1,0.97809207, -54.829050, 1.10000, 0.90000, 1.10000, 0.90000
81296,'51107611006 ',  69.0000,1,  36,   1,   1,0.97445953, -55.403824, 1.10000, 0.90000, 1.10000, 0.90000
81297,'51107611009 ',  69.0000,1,  36,   1,   1,0.97434920, -55.313242, 1.10000, 0.90000, 1.10000, 0.90000
81298,'51107611012 ',  69.0000,1,  36,   1,   1,0.97529340, -55.300210, 1.10000, 0.90000, 1.10000, 0.90000
81299,'51107611014 ', 138.0000,1,  36,   1,   1,0.97894830, -54.776987, 1.10000, 0.90000, 1.10000, 0.90000
81300,'51107611014 ',  69.0000,1,  36,   1,   1,0.97565871, -55.212029, 1.10000, 0.90000, 1.10000, 0.90000
81301,'51107611016 ', 138.0000,1,  36,   1,   1,0.97881073, -54.747658, 1.10000, 0.90000, 1.10000, 0.90000
81302,'51107611019 ',  69.0000,1,  36,   1,   1,0.96718365, -55.593427, 1.10000, 0.90000, 1.10000, 0.90000
81303,'51107611020 ', 138.0000,1,  36,   1,   1,0.96635622, -55.129489, 1.10000, 0.90000, 1.10000, 0.90000
81304,'51107611020 ',  69.0000,1,  36,   1,   1,0.96298456, -55.796546, 1.10000, 0.90000, 1.10000, 0.90000
81305,'51107611206 ',  69.0000,1,  36,   1,   1,0.95822752, -56.429776, 1.10000, 0.90000, 1.10000, 0.90000
81306,'51107611501 ',  69.0000,1,  36,   1,   1,0.95554155, -56.505216, 1.10000, 0.90000, 1.10000, 0.90000
81307,'51107611502 ',  69.0000,1,  36,   1,   1,0.95725954, -56.286681, 1.10000, 0.90000, 1.10000, 0.90000
81308,'51107611802 ',  69.0000,1,  36,   1,   1,0.96536255, -54.450476, 1.10000, 0.90000, 1.10000, 0.90000
81309,'51107611803 ',  69.0000,1,  36,   1,   1,0.96465826, -54.559934, 1.10000, 0.90000, 1.10000, 0.90000
81310,'51107611805 ',  69.0000,1,  36,   1,   1,0.96924335, -54.151311, 1.10000, 0.90000, 1.10000, 0.90000
81311,'51107611900 ',  69.0000,1,  36,   1,   1,0.96099323, -55.355012, 1.10000, 0.90000, 1.10000, 0.90000
81312,'51107980100 ',  69.0000,1,  36,   1,   1,0.96380764, -55.280146, 1.10000, 0.90000, 1.10000, 0.90000
81313,'51109950100 ', 138.0000,1,  36,   1,   1,1.01064038, -42.049954, 1.10000, 0.90000, 1.10000, 0.90000
81314,'51109950201 ', 138.0000,1,  36,   1,   1,1.01627898, -42.465321, 1.10000, 0.90000, 1.10000, 0.90000
81315,'51109950202 ', 138.0000,1,  36,   1,   1,1.01615858, -42.451562, 1.10000, 0.90000, 1.10000, 0.90000
81316,'51109950300 ', 138.0000,1,  36,   1,   1,1.01718175, -41.903562, 1.10000, 0.90000, 1.10000, 0.90000
81317,'51113930200 ',  69.0000,1,  36,   1,   1,0.98761648, -47.577079, 1.10000, 0.90000, 1.10000, 0.90000
81318,'51115951300 ',  69.0000,1,  36,   1,   1,0.98955142, -43.004589, 1.10000, 0.90000, 1.10000, 0.90000
81319,'51117930200 ', 138.0000,1,  36,   1,   1,1.00933170, -38.967701, 1.10000, 0.90000, 1.10000, 0.90000
81320,'51117930200 ',  69.0000,1,  36,   1,   1,1.00734425, -39.259559, 1.10000, 0.90000, 1.10000, 0.90000
81321,'51119951200 ',  69.0000,1,  36,   1,   1,0.98133069, -44.436398, 1.10000, 0.90000, 1.10000, 0.90000
81322,'51121020100 ',  69.0000,1,  36,   1,   1,0.96276963, -49.892179, 1.10000, 0.90000, 1.10000, 0.90000
81323,'51121020300 ',  69.0000,1,  36,   1,   1,0.96265167, -50.000711, 1.10000, 0.90000, 1.10000, 0.90000
81324,'51121020400 ',  69.0000,1,  36,   1,   1,0.96138668, -49.947124, 1.10000, 0.90000, 1.10000, 0.90000
81325,'51121020700 ', 138.0000,1,  36,   1,   1,0.96584207, -49.357402, 1.10000, 0.90000, 1.10000, 0.90000
81326,'51121020700 ',  69.0000,1,  36,   1,   1,0.96428436, -49.682079, 1.10000, 0.90000, 1.10000, 0.90000
81327,'51121020800 ',  69.0000,1,  36,   1,   1,0.95654279, -50.489055, 1.10000, 0.90000, 1.10000, 0.90000
81328,'51121021200 ',  69.0000,1,  36,   1,   1,0.96236134, -50.376941, 1.10000, 0.90000, 1.10000, 0.90000
81329,'51121021500 ',  69.0000,1,  36,   1,   1,0.95683128, -50.654722, 1.10000, 0.90000, 1.10000, 0.90000
81330,'51125950100 ',  69.0000,1,  36,   1,   1,0.99159288, -43.340651, 1.10000, 0.90000, 1.10000, 0.90000
81331,'51125950200 ',  69.0000,1,  36,   1,   1,1.00048709, -42.940686, 1.10000, 0.90000, 1.10000, 0.90000
81332,'51125950300 ',  69.0000,1,  36,   1,   1,0.99153119, -43.704273, 1.10000, 0.90000, 1.10000, 0.90000
81333,'51131930300 ',  69.0000,1,  36,   1,   1,0.98930997, -44.096787, 1.10000, 0.90000, 1.10000, 0.90000
81334,'51135000100 ',  69.0000,1,  36,   1,   1,0.97767895, -43.363146, 1.10000, 0.90000, 1.10000, 0.90000
81335,'51135000300 ',  69.0000,1,  36,   1,   1,0.99008054, -42.125837, 1.10000, 0.90000, 1.10000, 0.90000
81336,'51137110200 ', 138.0000,1,  36,   1,   1,1.01475441, -43.427391, 1.10000, 0.90000, 1.10000, 0.90000
81337,'51137110300 ', 230.0000,1,  36,   1,   1,1.01831198, -42.716379, 1.10000, 0.90000, 1.10000, 0.90000
81338,'51137110300 ', 138.0000,1,  36,   1,   1,1.01666927, -42.841539, 1.10000, 0.90000, 1.10000, 0.90000
81339,'51137110300 ',  69.0000,1,  36,   1,   1,1.01462579, -43.316544, 1.10000, 0.90000, 1.10000, 0.90000
81340,'51139030500 ',  69.0000,1,  36,   1,   1,0.98566985, -48.227833, 1.10000, 0.90000, 1.10000, 0.90000
81341,'51141030200 ',  69.0000,1,  36,   1,   1,0.94748384, -50.456551, 1.10000, 0.90000, 1.10000, 0.90000
81342,'51143010400 ',  69.0000,1,  36,   1,   1,0.99650723, -43.000989, 1.10000, 0.90000, 1.10000, 0.90000
81343,'51143010600 ',  69.0000,1,  36,   1,   1,0.98626602, -42.579024, 1.10000, 0.90000, 1.10000, 0.90000
81344,'51143010900 ',  69.0000,1,  36,   1,   1,0.97849143, -43.082251, 1.10000, 0.90000, 1.10000, 0.90000
81345,'51143011001 ',  69.0000,1,  36,   1,   1,0.97936511, -43.813007, 1.10000, 0.90000, 1.10000, 0.90000
81346,'51143011300 ',  69.0000,1,  36,   1,   1,0.97167289, -43.502663, 1.10000, 0.90000, 1.10000, 0.90000
81347,'51145500101 ',  69.0000,1,  36,   1,   1,0.96915871, -44.166691, 1.10000, 0.90000, 1.10000, 0.90000
81348,'51145500102 ',  69.0000,1,  36,   1,   1,0.97754467, -43.480895, 1.10000, 0.90000, 1.10000, 0.90000
81349,'51145500200 ', 138.0000,1,  36,   1,   1,0.99619699, -42.237432, 1.10000, 0.90000, 1.10000, 0.90000
81350,'51145500400 ',  69.0000,1,  36,   1,   1,1.00056899, -41.427344, 1.10000, 0.90000, 1.10000, 0.90000
81351,'51147930100 ',  69.0000,1,  36,   1,   1,1.00028884, -41.278067, 1.10000, 0.90000, 1.10000, 0.90000
81352,'51147930201 ',  69.0000,1,  36,   1,   1,0.99982190, -41.369745, 1.10000, 0.90000, 1.10000, 0.90000
81353,'51147930203 ', 138.0000,1,  36,   1,   1,1.00793338, -40.184253, 1.10000, 0.90000, 1.10000, 0.90000
81354,'51149850502 ',  69.0000,1,  36,   1,   1,0.99274868, -39.831522, 1.10000, 0.90000, 1.10000, 0.90000
81355,'51153900201 ',  69.0000,1,  36,   1,   1,0.97984451, -50.958317, 1.10000, 0.90000, 1.10000, 0.90000
81356,'51153900203 ',  69.0000,1,  36,   1,   1,0.98301113, -50.687616, 1.10000, 0.90000, 1.10000, 0.90000
81357,'51153900403 ', 230.0000,1,  36,   1,   1,0.99711496, -48.469700, 1.10000, 0.90000, 1.10000, 0.90000
81358,'51153900403 ', 138.0000,1,  36,   1,   1,0.99040180, -49.438292, 1.10000, 0.90000, 1.10000, 0.90000
81359,'51153900404 ',  69.0000,1,  36,   1,   1,0.98303562, -50.434298, 1.10000, 0.90000, 1.10000, 0.90000
81360,'51153900501 ', 138.0000,1,  36,   1,   1,0.98792309, -50.092723, 1.10000, 0.90000, 1.10000, 0.90000
81361,'51153900501 ',  69.0000,1,  36,   1,   1,0.98747790, -50.134815, 1.10000, 0.90000, 1.10000, 0.90000
81362,'51153900600 ',  69.0000,1,  36,   1,   1,0.98478943, -50.458712, 1.10000, 0.90000, 1.10000, 0.90000
81363,'51153900701 ',  69.0000,1,  36,   1,   1,0.98942584, -49.886732, 1.10000, 0.90000, 1.10000, 0.90000
81364,'51153900702 ', 230.0000,1,  36,   1,   1,0.99706072, -48.647391, 1.10000, 0.90000, 1.10000, 0.90000
81365,'51153900702 ', 138.0000,1,  36,   1,   1,0.99542928, -48.949336, 1.10000, 0.90000, 1.10000, 0.90000
81366,'51153900904 ', 138.0000,1,  36,   1,   1,0.99577707, -48.705106, 1.10000, 0.90000, 1.10000, 0.90000
81367,'51153901100 ', 138.0000,1,  36,   1,   1,1.00383162, -47.273440, 1.10000, 0.90000, 1.10000, 0.90000
81368,'51153901209 ',  69.0000,1,  36,   1,   1,0.98002261, -50.909553, 1.10000, 0.90000, 1.10000, 0.90000
81369,'51153901223 ',  69.0000,1,  36,   1,   1,0.97757089, -51.120998, 1.10000, 0.90000, 1.10000, 0.90000
81370,'51153901226 ',  69.0000,1,  36,   1,   1,0.97931290, -50.771081, 1.10000, 0.90000, 1.10000, 0.90000
81371,'51153901231 ', 230.0000,1,  36,   1,   1,0.98415363, -51.069403, 1.10000, 0.90000, 1.10000, 0.90000
81372,'51153901231 ', 138.0000,1,  36,   1,   1,0.98494774, -50.866871, 1.10000, 0.90000, 1.10000, 0.90000
81373,'51153901233 ',  69.0000,1,  36,   1,   1,0.97868598, -51.133887, 1.10000, 0.90000, 1.10000, 0.90000
81374,'51153901303 ',  69.0000,1,  36,   1,   1,0.97740626, -51.976346, 1.10000, 0.90000, 1.10000, 0.90000
81375,'51153901403 ',  69.0000,1,  36,   1,   1,0.97646892, -52.091428, 1.10000, 0.90000, 1.10000, 0.90000
81376,'51153901408 ',  69.0000,1,  36,   1,   1,0.97863269, -51.698054, 1.10000, 0.90000, 1.10000, 0.90000
81377,'51153901409 ', 230.0000,1,  36,   1,   1,0.98788571, -50.498297, 1.10000, 0.90000, 1.10000, 0.90000
81378,'51153901409 ', 138.0000,1,  36,   1,   1,0.98453605, -50.978541, 1.10000, 0.90000, 1.10000, 0.90000
81379,'51153901409 ',  69.0000,1,  36,   1,   1,0.98307014, -51.215938, 1.10000, 0.90000, 1.10000, 0.90000
81380,'51153901410 ',  69.0000,1,  36,   1,   1,0.98217106, -51.347358, 1.10000, 0.90000, 1.10000, 0.90000
81381,'51153901413 ',  69.0000,1,  36,   1,   1,0.98265809, -51.211246, 1.10000, 0.90000, 1.10000, 0.90000
81382,'51153901414 ', 138.0000,1,  36,   1,   1,0.98718309, -50.496186, 1.10000, 0.90000, 1.10000, 0.90000
81383,'51153901505 ',  69.0000,1,  36,   1,   1,0.97992814, -51.479190, 1.10000, 0.90000, 1.10000, 0.90000
81384,'51153901701 ', 138.0000,1,  36,   1,   1,0.97672307, -52.291853, 1.10000, 0.90000, 1.10000, 0.90000
81385,'51153901701 ',  69.0000,1,  36,   1,   1,0.97594845, -52.217305, 1.10000, 0.90000, 1.10000, 0.90000
81386,'51155210201 ',  69.0000,1,  36,   1,   1,0.96411031, -50.568631, 1.10000, 0.90000, 1.10000, 0.90000
81387,'51155210600 ',  69.0000,1,  36,   1,   1,0.96869606, -49.936708, 1.10000, 0.90000, 1.10000, 0.90000
81388,'51159040100 ',  69.0000,1,  36,   1,   1,0.97487569, -47.586799, 1.10000, 0.90000, 1.10000, 0.90000
81389,'51161030204 ',  69.0000,1,  36,   1,   1,0.94967824, -50.635286, 1.10000, 0.90000, 1.10000, 0.90000
81390,'51161030205 ',  69.0000,1,  36,   1,   1,0.94901878, -50.748230, 1.10000, 0.90000, 1.10000, 0.90000
81391,'51161030802 ',  69.0000,1,  36,   1,   1,0.94630200, -51.016783, 1.10000, 0.90000, 1.10000, 0.90000
81392,'51165010200 ',  69.0000,1,  36,   1,   1,0.99411011, -46.689442, 1.10000, 0.90000, 1.10000, 0.90000
81393,'51165010600 ',  69.0000,1,  36,   1,   1,0.99345845, -47.156097, 1.10000, 0.90000, 1.10000, 0.90000
81394,'51165010800 ',  69.0000,1,  36,   1,   1,0.99103940, -49.894337, 1.10000, 0.90000, 1.10000, 0.90000
81395,'51165011100 ', 138.0000,1,  36,   1,   1,0.99855101, -46.502165, 1.10000, 0.90000, 1.10000, 0.90000
81396,'51165011100 ',  69.0000,1,  36,   1,   1,0.99764341, -46.448872, 1.10000, 0.90000, 1.10000, 0.90000
81397,'51165011500 ',  69.0000,1,  36,   1,   1,0.98640078, -45.735367, 1.10000, 0.90000, 1.10000, 0.90000
81398,'51165012000 ', 138.0000,1,  36,   1,   1,1.01088250, -43.247785, 1.10000, 0.90000, 1.10000, 0.90000
81399,'51167030100 ',  69.0000,1,  36,   1,   1,0.95896262, -50.267341, 1.10000, 0.90000, 1.10000, 0.90000
81400,'51167030200 ',  69.0000,1,  36,   1,   1,0.97871900, -47.275062, 1.10000, 0.90000, 1.10000, 0.90000
81401,'51167030300 ',  69.0000,1,  36,   1,   1,0.99367589, -45.756294, 1.10000, 0.90000, 1.10000, 0.90000
81402,'51167030401 ',  69.0000,1,  36,   1,   1,0.97109407, -47.740516, 1.10000, 0.90000, 1.10000, 0.90000
81403,'51167030600 ', 138.0000,1,  36,   1,   1,0.99948853, -44.628654, 1.10000, 0.90000, 1.10000, 0.90000
81404,'51169030100 ',  69.0000,1,  36,   1,   1,0.95859337, -47.676148, 1.10000, 0.90000, 1.10000, 0.90000
81405,'51171040100 ', 138.0000,1,  36,   1,   1,0.99718064, -52.861706, 1.10000, 0.90000, 1.10000, 0.90000
81406,'51171040300 ',  69.0000,1,  36,   1,   1,0.98948377, -52.975401, 1.10000, 0.90000, 1.10000, 0.90000
81407,'51171040500 ', 230.0000,1,  36,   1,   1,1.00371277, -52.160317, 1.10000, 0.90000, 1.10000, 0.90000
81408,'51171040500 ', 138.0000,1,  36,   1,   1,0.99909276, -52.239616, 1.10000, 0.90000, 1.10000, 0.90000
81409,'51171040500 ',  69.0000,1,  36,   1,   1,0.99664265, -52.494283, 1.10000, 0.90000, 1.10000, 0.90000
81410,'51171040700 ',  69.0000,1,  36,   1,   1,0.98776424, -50.641246, 1.10000, 0.90000, 1.10000, 0.90000
81411,'51173030200 ',  69.0000,1,  36,   1,   1,0.95568019, -50.349614, 1.10000, 0.90000, 1.10000, 0.90000
81412,'51173030302 ',  69.0000,1,  36,   1,   1,0.95550305, -50.287674, 1.10000, 0.90000, 1.10000, 0.90000
81413,'51173030500 ',  69.0000,1,  36,   1,   1,0.96387893, -49.486469, 1.10000, 0.90000, 1.10000, 0.90000
81414,'51173030701 ',  69.0000,1,  36,   1,   1,0.95541888, -50.300399, 1.10000, 0.90000, 1.10000, 0.90000
81415,'51175200100 ',  69.0000,1,  36,   1,   1,0.99403590, -41.782535, 1.10000, 0.90000, 1.10000, 0.90000
81416,'51175200200 ',  69.0000,1,  36,   1,   1,0.99296778, -41.511738, 1.10000, 0.90000, 1.10000, 0.90000
81417,'51175200400 ',  69.0000,1,  36,   1,   1,1.00243437, -41.515823, 1.10000, 0.90000, 1.10000, 0.90000
81418,'51177020104 ',  69.0000,1,  36,   1,   1,1.00276661, -45.159384, 1.10000, 0.90000, 1.10000, 0.90000
81419,'51177020105 ',  69.0000,1,  36,   1,   1,1.00178862, -45.239556, 1.10000, 0.90000, 1.10000, 0.90000
81420,'51177020107 ', 230.0000,1,  36,   1,   1,1.01284885, -44.356061, 1.10000, 0.90000, 1.10000, 0.90000
81421,'51177020114 ',  69.0000,1,  36,   1,   1,1.00037491, -45.279537, 1.10000, 0.90000, 1.10000, 0.90000
81422,'51177020201 ',  69.0000,1,  36,   1,   1,0.99641979, -46.023973, 1.10000, 0.90000, 1.10000, 0.90000
81423,'51177020304 ',  69.0000,1,  36,   1,   1,1.00416064, -45.190311, 1.10000, 0.90000, 1.10000, 0.90000
81424,'51177020305 ', 230.0000,1,  36,   1,   1,1.01347935, -44.096545, 1.10000, 0.90000, 1.10000, 0.90000
81425,'51177020305 ', 138.0000,1,  36,   1,   1,1.01237297, -44.190583, 1.10000, 0.90000, 1.10000, 0.90000
81426,'51177020306 ', 138.0000,1,  36,   1,   1,1.01094079, -44.257502, 1.10000, 0.90000, 1.10000, 0.90000
81427,'51177020306 ',  69.0000,1,  36,   1,   1,1.00872934, -44.573459, 1.10000, 0.90000, 1.10000, 0.90000
81428,'51177020309 ',  69.0000,1,  36,   1,   1,1.00501776, -44.973695, 1.10000, 0.90000, 1.10000, 0.90000
81429,'51177020407 ',  69.0000,1,  36,   1,   1,1.00511956, -44.574620, 1.10000, 0.90000, 1.10000, 0.90000
81430,'51179010105 ', 138.0000,1,  36,   1,   1,1.00509930, -46.372688, 1.10000, 0.90000, 1.10000, 0.90000
81431,'51179010106 ', 138.0000,1,  36,   1,   1,1.00883329, -45.299481, 1.10000, 0.90000, 1.10000, 0.90000
81432,'51179010107 ', 138.0000,1,  36,   1,   1,1.00483656, -46.802498, 1.10000, 0.90000, 1.10000, 0.90000
81433,'51179010204 ', 138.0000,1,  36,   1,   1,1.00543833, -46.156643, 1.10000, 0.90000, 1.10000, 0.90000
81434,'51179010206 ',  69.0000,1,  36,   1,   1,0.99759620, -46.981214, 1.10000, 0.90000, 1.10000, 0.90000
81435,'51179010207 ', 138.0000,1,  36,   1,   1,1.00218213, -47.163276, 1.10000, 0.90000, 1.10000, 0.90000
81436,'51179010207 ',  69.0000,1,  36,   1,   1,1.00048542, -47.062852, 1.10000, 0.90000, 1.10000, 0.90000
81437,'51179010211 ', 138.0000,1,  36,   1,   1,1.00446546, -46.517037, 1.10000, 0.90000, 1.10000, 0.90000
81438,'51179010211 ',  69.0000,1,  36,   1,   1,1.00328791, -46.684073, 1.10000, 0.90000, 1.10000, 0.90000
81439,'51179010212 ',  69.0000,1,  36,   1,   1,0.99565387, -47.034633, 1.10000, 0.90000, 1.10000, 0.90000
81440,'51179010303 ', 138.0000,1,  36,   1,   1,1.00659132, -45.348433, 1.10000, 0.90000, 1.10000, 0.90000
81441,'51179010303 ',  69.0000,1,  36,   1,   1,1.00579071, -45.545453, 1.10000, 0.90000, 1.10000, 0.90000
81442,'51179010406 ',  69.0000,1,  36,   1,   1,1.00448704, -45.519724, 1.10000, 0.90000, 1.10000, 0.90000
81443,'51183870201 ',  69.0000,1,  36,   1,   1,0.99848032, -40.385751, 1.10000, 0.90000, 1.10000, 0.90000
81444,'51183870300 ',  69.0000,1,  36,   1,   1,0.99192989, -40.980421, 1.10000, 0.90000, 1.10000, 0.90000
81445,'51185020200 ',  69.0000,1,  36,   1,   1,0.94366246, -51.286644, 1.10000, 0.90000, 1.10000, 0.90000
81446,'51185020900 ',  69.0000,1,  36,   1,   1,0.94753665, -50.503242, 1.10000, 0.90000, 1.10000, 0.90000
81447,'51187020200 ',  69.0000,1,  36,   1,   1,0.98568660, -53.688784, 1.10000, 0.90000, 1.10000, 0.90000
81448,'51187020500 ',  69.0000,1,  36,   1,   1,0.98305482, -53.377717, 1.10000, 0.90000, 1.10000, 0.90000
81449,'51191010502 ', 138.0000,1,  36,   1,   1,1.00016093, -44.891190, 1.10000, 0.90000, 1.10000, 0.90000
81450,'51191010502 ',  69.0000,1,  36,   1,   1,0.98946315, -46.512048, 1.10000, 0.90000, 1.10000, 0.90000
81451,'51191010602 ',  69.0000,1,  36,   1,   1,0.97377700, -48.642606, 1.10000, 0.90000, 1.10000, 0.90000
81452,'51191011000 ', 230.0000,1,  36,   1,   1,1.00846791, -43.874973, 1.10000, 0.90000, 1.10000, 0.90000
81453,'51193010100 ',  69.0000,1,  36,   1,   1,0.98390502, -47.917745, 1.10000, 0.90000, 1.10000, 0.90000
81454,'51193010300 ',  69.0000,1,  36,   1,   1,0.99226272, -47.046008, 1.10000, 0.90000, 1.10000, 0.90000
81455,'51193010400 ', 138.0000,1,  36,   1,   1,1.00824285, -46.070917, 1.10000, 0.90000, 1.10000, 0.90000
81456,'51193010400 ',  69.0000,1,  36,   1,   1,1.00874972, -46.307088, 1.10000, 0.90000, 1.10000, 0.90000
81457,'51195930900 ', 230.0000,1,  36,   1,   1,1.00400078, -41.228265, 1.10000, 0.90000, 1.10000, 0.90000
81458,'51195930900 ', 138.0000,1,  36,   1,   1,1.00010109, -41.978179, 1.10000, 0.90000, 1.10000, 0.90000
81459,'51195930900 ',  69.0000,1,  36,   1,   1,0.99638653, -42.716351, 1.10000, 0.90000, 1.10000, 0.90000
81460,'51195931200 ',  69.0000,1,  36,   1,   1,0.95866275, -48.940324, 1.10000, 0.90000, 1.10000, 0.90000
81461,'51195931400 ',  69.0000,1,  36,   1,   1,0.98849773, -44.005789, 1.10000, 0.90000, 1.10000, 0.90000
81462,'51197050100 ',  69.0000,1,  36,   1,   1,0.96819037, -50.261733, 1.10000, 0.90000, 1.10000, 0.90000
81463,'51197050200 ', 138.0000,1,  36,   1,   1,0.99764800, -46.260578, 1.10000, 0.90000, 1.10000, 0.90000
81464,'51197050301 ',  69.0000,1,  36,   1,   1,0.97622073, -49.072942, 1.10000, 0.90000, 1.10000, 0.90000
81465,'51199050306 ',  69.0000,1,  36,   1,   1,1.00272381, -40.849596, 1.10000, 0.90000, 1.10000, 0.90000
81466,'51199050401 ', 138.0000,1,  36,   1,   1,1.00819039, -40.485813, 1.10000, 0.90000, 1.10000, 0.90000
81467,'51199050401 ',  69.0000,1,  36,   1,   1,1.00998092, -40.544450, 1.10000, 0.90000, 1.10000, 0.90000
81468,'51199050900 ',  69.0000,1,  36,   1,   1,0.99152637, -41.630611, 1.10000, 0.90000, 1.10000, 0.90000
81469,'51199051000 ',  69.0000,1,  36,   1,   1,0.99615705, -41.007138, 1.10000, 0.90000, 1.10000, 0.90000
81470,'51199051100 ',  69.0000,1,  36,   1,   1,0.98968935, -41.262430, 1.10000, 0.90000, 1.10000, 0.90000
81471,'51510200103 ',  69.0000,1,  36,   1,   1,0.96047175, -54.461449, 1.10000, 0.90000, 1.10000, 0.90000
81472,'51510200106 ',  69.0000,1,  36,   1,   1,0.95800555, -54.928474, 1.10000, 0.90000, 1.10000, 0.90000
81473,'51510200107 ',  69.0000,1,  36,   1,   1,0.95790458, -54.922074, 1.10000, 0.90000, 1.10000, 0.90000
81474,'51510200201 ',  69.0000,1,  36,   1,   1,0.95800751, -54.897574, 1.10000, 0.90000, 1.10000, 0.90000
81475,'51510200303 ', 138.0000,1,  36,   1,   1,0.96415561, -53.870774, 1.10000, 0.90000, 1.10000, 0.90000
81476,'51510200303 ',  69.0000,1,  36,   1,   1,0.96119338, -54.348679, 1.10000, 0.90000, 1.10000, 0.90000
81477,'51510200403 ',  69.0000,1,  36,   1,   1,0.96157402, -54.227081, 1.10000, 0.90000, 1.10000, 0.90000
81478,'51510200405 ', 230.0000,1,  36,   1,   1,0.97263050, -52.653430, 1.10000, 0.90000, 1.10000, 0.90000
81479,'51510200405 ', 138.0000,1,  36,   1,   1,0.96494985, -53.703769, 1.10000, 0.90000, 1.10000, 0.90000
81480,'51510200405 ',  69.0000,1,  36,   1,   1,0.96137160, -54.280972, 1.10000, 0.90000, 1.10000, 0.90000
81481,'51510200406 ',  69.0000,1,  36,   1,   1,0.96046305, -54.331187, 1.10000, 0.90000, 1.10000, 0.90000
81482,'51510200600 ',  69.0000,1,  36,   1,   1,0.95760137, -54.545491, 1.10000, 0.90000, 1.10000, 0.90000
81483,'51510200702 ',  69.0000,1,  36,   1,   1,0.95684415, -54.555357, 1.10000, 0.90000, 1.10000, 0.90000
81484,'51510201000 ',  69.0000,1,  36,   1,   1,0.95590168, -54.943476, 1.10000, 0.90000, 1.10000, 0.90000
81485,'51510201203 ',  69.0000,1,  36,   1,   1,0.95390391, -55.342311, 1.10000, 0.90000, 1.10000, 0.90000
81486,'51510201204 ',  69.0000,1,  36,   1,   1,0.95481569, -54.907628, 1.10000, 0.90000, 1.10000, 0.90000
81487,'51510201801 ',  69.0000,1,  36,   1,   1,0.95643723, -54.694867, 1.10000, 0.90000, 1.10000, 0.90000
81488,'51515050100 ', 230.0000,1,  36,   1,   1,1.00658631, -41.280697, 1.10000, 0.90000, 1.10000, 0.90000
81489,'51515050100 ', 138.0000,1,  36,   1,   1,0.99868411, -42.747692, 1.10000, 0.90000, 1.10000, 0.90000
81490,'51515050100 ',  69.0000,1,  36,   1,   1,0.99746537, -43.035670, 1.10000, 0.90000, 1.10000, 0.90000
81491,'51520020200 ', 138.0000,1,  36,   1,   1,1.00002718, -45.427831, 1.10000, 0.90000, 1.10000, 0.90000
81492,'51520020200 ',  69.0000,1,  36,   1,   1,0.99751198, -45.809925, 1.10000, 0.90000, 1.10000, 0.90000
81493,'51540000202 ',  69.0000,1,  36,   1,   1,1.00650704, -42.696790, 1.10000, 0.90000, 1.10000, 0.90000
81494,'51540000900 ',  69.0000,1,  36,   1,   1,1.00936556, -42.693904, 1.10000, 0.90000, 1.10000, 0.90000
81495,'51540001000 ', 230.0000,1,  36,   1,   1,1.01620102, -41.455860, 1.10000, 0.90000, 1.10000, 0.90000
81496,'51540001000 ', 138.0000,1,  36,   1,   1,1.01216745, -42.146505, 1.10000, 0.90000, 1.10000, 0.90000
81497,'51540001000 ',  69.0000,1,  36,   1,   1,1.00979841, -42.500244, 1.10000, 0.90000, 1.10000, 0.90000
81498,'51550020002 ',  69.0000,1,  36,   1,   1,0.98259914, -42.970216, 1.10000, 0.90000, 1.10000, 0.90000
81499,'51550020003 ',  69.0000,1,  36,   1,   1,0.97731328, -43.757699, 1.10000, 0.90000, 1.10000, 0.90000
81500,'51550020400 ',  69.0000,1,  36,   1,   1,0.98547739, -43.101089, 1.10000, 0.90000, 1.10000, 0.90000
81501,'51550020500 ',  69.0000,1,  36,   1,   1,0.98597586, -42.996608, 1.10000, 0.90000, 1.10000, 0.90000
81502,'51550020700 ',  69.0000,1,  36,   1,   1,0.98349434, -43.240490, 1.10000, 0.90000, 1.10000, 0.90000
81503,'51550020805 ', 138.0000,1,  36,   1,   1,0.98833025, -42.535331, 1.10000, 0.90000, 1.10000, 0.90000
81504,'51550020805 ',  69.0000,1,  36,   1,   1,0.98298240, -43.432527, 1.10000, 0.90000, 1.10000, 0.90000
81505,'51550020808 ',  69.0000,1,  36,   1,   1,0.97945040, -43.520217, 1.10000, 0.90000, 1.10000, 0.90000
81506,'51550020809 ',  69.0000,1,  36,   1,   1,0.97769135, -43.799203, 1.10000, 0.90000, 1.10000, 0.90000
81507,'51550020904 ',  69.0000,1,  36,   1,   1,0.96545422, -44.841667, 1.10000, 0.90000, 1.10000, 0.90000
81508,'51550021005 ',  69.0000,1,  36,   1,   1,0.97369599, -44.114146, 1.10000, 0.90000, 1.10000, 0.90000
81509,'51550021101 ',  69.0000,1,  36,   1,   1,0.96364087, -44.263902, 1.10000, 0.90000, 1.10000, 0.90000
81510,'51550021402 ',  69.0000,1,  36,   1,   1,0.98167050, -43.109907, 1.10000, 0.90000, 1.10000, 0.90000
81511,'51550021404 ',  69.0000,1,  36,   1,   1,0.97279531, -43.811723, 1.10000, 0.90000, 1.10000, 0.90000
81512,'51550021502 ',  69.0000,1,  36,   1,   1,0.96879339, -43.735887, 1.10000, 0.90000, 1.10000, 0.90000
81513,'51550021602 ',  69.0000,1,  36,   1,   1,0.97435313, -43.524725, 1.10000, 0.90000, 1.10000, 0.90000
81514,'51570830100 ', 138.0000,1,  36,   1,   1,1.00473630, -39.053058, 1.10000, 0.90000, 1.10000, 0.90000
81515,'51570830100 ',  69.0000,1,  36,   1,   1,1.00266361, -39.709060, 1.10000, 0.90000, 1.10000, 0.90000
81516,'51570830400 ',  69.0000,1,  36,   1,   1,0.99408591, -40.703358, 1.10000, 0.90000, 1.10000, 0.90000
81517,'51580060200 ',  69.0000,1,  36,   1,   1,0.99830234, -44.456759, 1.10000, 0.90000, 1.10000, 0.90000
81518,'51590000100 ',  69.0000,1,  36,   1,   1,0.96863139, -43.565901, 1.10000, 0.90000, 1.10000, 0.90000
81519,'51590000200 ',  69.0000,1,  36,   1,   1,0.97085786, -43.458800, 1.10000, 0.90000, 1.10000, 0.90000
81520,'51590000300 ',  69.0000,1,  36,   1,   1,0.96805787, -43.526770, 1.10000, 0.90000, 1.10000, 0.90000
81521,'51590000700 ',  69.0000,1,  36,   1,   1,0.96936536, -43.606349, 1.10000, 0.90000, 1.10000, 0.90000
81522,'51590000800 ',  69.0000,1,  36,   1,   1,0.96971810, -43.605898, 1.10000, 0.90000, 1.10000, 0.90000
81523,'51590001301 ',  69.0000,1,  36,   1,   1,0.97319812, -42.939531, 1.10000, 0.90000, 1.10000, 0.90000
81524,'51595890100 ',  69.0000,1,  36,   1,   1,0.99895376, -40.843268, 1.10000, 0.90000, 1.10000, 0.90000
81525,'51600300100 ',  69.0000,1,  36,   1,   1,0.95237201, -55.291566, 1.10000, 0.90000, 1.10000, 0.90000
81526,'51600300200 ',  69.0000,1,  36,   1,   1,0.95263046, -55.379857, 1.10000, 0.90000, 1.10000, 0.90000
81527,'51600300300 ', 138.0000,1,  36,   1,   1,0.96186680, -54.155764, 1.10000, 0.90000, 1.10000, 0.90000
81528,'51600300300 ',  69.0000,1,  36,   1,   1,0.95863599, -54.427855, 1.10000, 0.90000, 1.10000, 0.90000
81529,'51610500100 ',  69.0000,1,  36,   1,   1,0.94954515, -55.921692, 1.10000, 0.90000, 1.10000, 0.90000
81530,'51610500300 ',  69.0000,1,  36,   1,   1,0.95213538, -55.601042, 1.10000, 0.90000, 1.10000, 0.90000
81531,'51630000200 ',  69.0000,1,  36,   1,   1,1.00365937, -45.558472, 1.10000, 0.90000, 1.10000, 0.90000
81532,'51630000301 ', 138.0000,1,  36,   1,   1,1.00985312, -44.768700, 1.10000, 0.90000, 1.10000, 0.90000
81533,'51630000302 ', 138.0000,1,  36,   1,   1,1.00954282, -44.734382, 1.10000, 0.90000, 1.10000, 0.90000
81534,'51630000302 ',  69.0000,1,  36,   1,   1,1.00520468, -45.337146, 1.10000, 0.90000, 1.10000, 0.90000
81535,'51640070101 ', 138.0000,1,  36,   1,   1,0.98154837, -47.677603, 1.10000, 0.90000, 1.10000, 0.90000
81536,'51640070101 ',  69.0000,1,  36,   1,   1,0.97863305, -48.380293, 1.10000, 0.90000, 1.10000, 0.90000
81537,'51650010103 ',  69.0000,1,  36,   1,   1,0.98219675, -42.850131, 1.10000, 0.90000, 1.10000, 0.90000
81538,'51650010314 ',  69.0000,1,  36,   1,   1,0.98524421, -42.155040, 1.10000, 0.90000, 1.10000, 0.90000
81539,'51650010400 ',  69.0000,1,  36,   1,   1,0.98517525, -42.320149, 1.10000, 0.90000, 1.10000, 0.90000
81540,'51650010501 ', 230.0000,1,  36,   1,   1,0.99882108, -40.763477, 1.10000, 0.90000, 1.10000, 0.90000
81541,'51650010501 ', 138.0000,1,  36,   1,   1,0.99109662, -41.810002, 1.10000, 0.90000, 1.10000, 0.90000
81542,'51650010501 ',  69.0000,1,  36,   1,   1,0.98649114, -42.540798, 1.10000, 0.90000, 1.10000, 0.90000
81543,'51650010601 ',  69.0000,1,  36,   1,   1,0.98358655, -42.821997, 1.10000, 0.90000, 1.10000, 0.90000
81544,'51650010703 ',  69.0000,1,  36,   1,   1,0.98311883, -42.885033, 1.10000, 0.90000, 1.10000, 0.90000
81545,'51650010900 ',  69.0000,1,  36,   1,   1,0.97956061, -43.021992, 1.10000, 0.90000, 1.10000, 0.90000
81546,'51650011300 ',  69.0000,1,  36,   1,   1,0.98181701, -42.982992, 1.10000, 0.90000, 1.10000, 0.90000
81547,'51650011800 ',  69.0000,1,  36,   1,   1,0.98265743, -42.860615, 1.10000, 0.90000, 1.10000, 0.90000
81548,'51660000205 ',  69.0000,1,  36,   1,   1,0.99122912, -46.473434, 1.10000, 0.90000, 1.10000, 0.90000
81549,'51660000207 ',  69.0000,1,  36,   1,   1,0.99415779, -46.316906, 1.10000, 0.90000, 1.10000, 0.90000
81550,'51660000302 ', 138.0000,1,  36,   1,   1,0.99790710, -45.722827, 1.10000, 0.90000, 1.10000, 0.90000
81551,'51660000302 ',  69.0000,1,  36,   1,   1,0.99653214, -46.062926, 1.10000, 0.90000, 1.10000, 0.90000
81552,'51660000402 ',  69.0000,1,  36,   1,   1,0.99464482, -46.678192, 1.10000, 0.90000, 1.10000, 0.90000
81553,'51670820600 ',  69.0000,1,  36,   1,   1,1.01393020, -38.363868, 1.10000, 0.90000, 1.10000, 0.90000
81554,'51680000600 ',  69.0000,1,  36,   1,   1,0.98684704, -43.823477, 1.10000, 0.90000, 1.10000, 0.90000
81555,'51680000700 ', 138.0000,1,  36,   1,   1,0.98910409, -43.579694, 1.10000, 0.90000, 1.10000, 0.90000
81556,'51680000700 ',  69.0000,1,  36,   1,   1,0.98403645, -44.268666, 1.10000, 0.90000, 1.10000, 0.90000
81557,'51680000801 ',  69.0000,1,  36,   1,   1,0.97997850, -44.583049, 1.10000, 0.90000, 1.10000, 0.90000
81558,'51680001000 ',  69.0000,1,  36,   1,   1,0.98138213, -44.535275, 1.10000, 0.90000, 1.10000, 0.90000
81559,'51680001400 ', 230.0000,1,  36,   1,   1,0.99463421, -42.797590, 1.10000, 0.90000, 1.10000, 0.90000
81560,'51680001400 ', 138.0000,1,  36,   1,   1,0.98956096, -43.591435, 1.10000, 0.90000, 1.10000, 0.90000
81561,'51680001400 ',  69.0000,1,  36,   1,   1,0.98574853, -44.127206, 1.10000, 0.90000, 1.10000, 0.90000
81562,'51680001600 ',  69.0000,1,  36,   1,   1,0.97870302, -44.854651, 1.10000, 0.90000, 1.10000, 0.90000
81563,'51680001900 ', 138.0000,1,  36,   1,   1,0.99166304, -43.278766, 1.10000, 0.90000, 1.10000, 0.90000
81564,'51680001900 ',  69.0000,1,  36,   1,   1,0.98753452, -43.837845, 1.10000, 0.90000, 1.10000, 0.90000
81565,'51683910201 ',  69.0000,1,  36,   1,   1,0.97338784, -52.445529, 1.10000, 0.90000, 1.10000, 0.90000
81566,'51683910301 ', 138.0000,1,  36,   1,   1,0.97915936, -51.740773, 1.10000, 0.90000, 1.10000, 0.90000
81567,'51683910302 ',  69.0000,1,  36,   1,   1,0.97339940, -52.302785, 1.10000, 0.90000, 1.10000, 0.90000
81568,'51683910402 ',  69.0000,1,  36,   1,   1,0.97573143, -51.729971, 1.10000, 0.90000, 1.10000, 0.90000
81569,'51685920200 ',  69.0000,1,  36,   1,   1,0.97146416, -52.674600, 1.10000, 0.90000, 1.10000, 0.90000
81570,'51690000300 ',  69.0000,1,  36,   1,   1,0.97438234, -45.588152, 1.10000, 0.90000, 1.10000, 0.90000
81571,'51700030100 ', 138.0000,1,  36,   1,   1,0.98845679, -42.023989, 1.10000, 0.90000, 1.10000, 0.90000
81572,'51700031400 ', 138.0000,1,  36,   1,   1,0.99099678, -41.779150, 1.10000, 0.90000, 1.10000, 0.90000
81573,'51700031500 ', 138.0000,1,  36,   1,   1,0.99445230, -41.455768, 1.10000, 0.90000, 1.10000, 0.90000
81574,'51700031602 ',  69.0000,1,  36,   1,   1,0.98985451, -41.837678, 1.10000, 0.90000, 1.10000, 0.90000
81575,'51700031701 ',  69.0000,1,  36,   1,   1,0.99034578, -41.399689, 1.10000, 0.90000, 1.10000, 0.90000
81576,'51700031702 ',  69.0000,1,  36,   1,   1,0.99193168, -41.614734, 1.10000, 0.90000, 1.10000, 0.90000
81577,'51700032007 ', 138.0000,1,  36,   1,   1,1.00344396, -40.596349, 1.10000, 0.90000, 1.10000, 0.90000
81578,'51700032007 ',  69.0000,1,  36,   1,   1,1.00375319, -40.704837, 1.10000, 0.90000, 1.10000, 0.90000
81579,'51700032113 ',  69.0000,1,  36,   1,   1,0.99606895, -41.104242, 1.10000, 0.90000, 1.10000, 0.90000
81580,'51700032123 ',  69.0000,1,  36,   1,   1,1.00277138, -40.685128, 1.10000, 0.90000, 1.10000, 0.90000
81581,'51700032126 ',  69.0000,1,  36,   1,   1,0.99541223, -41.206340, 1.10000, 0.90000, 1.10000, 0.90000
81582,'51700032128 ', 138.0000,1,  36,   1,   1,0.99844855, -41.151193, 1.10000, 0.90000, 1.10000, 0.90000
81583,'51700032128 ',  69.0000,1,  36,   1,   1,0.99826497, -41.355819, 1.10000, 0.90000, 1.10000, 0.90000
81584,'51700032132 ',  69.0000,1,  36,   1,   1,1.00084817, -40.910466, 1.10000, 0.90000, 1.10000, 0.90000
81585,'51700032211 ',  69.0000,1,  36,   1,   1,1.00521564, -40.531254, 1.10000, 0.90000, 1.10000, 0.90000
81586,'51700032212 ',  69.0000,1,  36,   1,   1,0.99957454, -40.859769, 1.10000, 0.90000, 1.10000, 0.90000
81587,'51700032300 ',  69.0000,1,  36,   1,   1,1.00178468, -40.612339, 1.10000, 0.90000, 1.10000, 0.90000
81588,'51710000500 ',  69.0000,1,  36,   1,   1,0.97758824, -43.713183, 1.10000, 0.90000, 1.10000, 0.90000
81589,'51710000600 ',  69.0000,1,  36,   1,   1,0.97211891, -44.022601, 1.10000, 0.90000, 1.10000, 0.90000
81590,'51710000901 ',  69.0000,1,  36,   1,   1,0.97860914, -43.662865, 1.10000, 0.90000, 1.10000, 0.90000
81591,'51710000902 ', 138.0000,1,  36,   1,   1,0.98483825, -42.708504, 1.10000, 0.90000, 1.10000, 0.90000
81592,'51710000902 ',  69.0000,1,  36,   1,   1,0.98600698, -43.029437, 1.10000, 0.90000, 1.10000, 0.90000
81593,'51710001200 ',  69.0000,1,  36,   1,   1,0.97503704, -43.869161, 1.10000, 0.90000, 1.10000, 0.90000
81594,'51710002600 ',  69.0000,1,  36,   1,   1,0.96910089, -44.276459, 1.10000, 0.90000, 1.10000, 0.90000
81595,'51710003700 ',  69.0000,1,  36,   1,   1,0.97080326, -44.221121, 1.10000, 0.90000, 1.10000, 0.90000
81596,'51710003800 ',  69.0000,1,  36,   1,   1,0.96861744, -44.175420, 1.10000, 0.90000, 1.10000, 0.90000
81597,'51710004900 ',  69.0000,1,  36,   1,   1,0.97028488, -44.233237, 1.10000, 0.90000, 1.10000, 0.90000
81598,'51710005000 ', 138.0000,1,  36,   1,   1,0.98963332, -42.265501, 1.10000, 0.90000, 1.10000, 0.90000
81599,'51710005000 ',  69.0000,1,  36,   1,   1,0.98614377, -42.925861, 1.10000, 0.90000, 1.10000, 0.90000
81600,'51710005100 ',  69.0000,1,  36,   1,   1,0.97302836, -44.084906, 1.10000, 0.90000, 1.10000, 0.90000
81601,'51710005701 ',  69.0000,1,  36,   1,   1,0.96934086, -44.145418, 1.10000, 0.90000, 1.10000, 0.90000
81602,'51710005800 ',  69.0000,1,  36,   1,   1,0.96697074, -44.284928, 1.10000, 0.90000, 1.10000, 0.90000
81603,'51710005901 ',  69.0000,1,  36,   1,   1,0.97098863, -44.263232, 1.10000, 0.90000, 1.10000, 0.90000
81604,'51710006400 ',  69.0000,1,  36,   1,   1,0.97124779, -44.232476, 1.10000, 0.90000, 1.10000, 0.90000
81605,'51710980200 ', 230.0000,1,  36,   1,   1,0.99422330, -41.548252, 1.10000, 0.90000, 1.10000, 0.90000
81606,'51710980200 ', 138.0000,1,  36,   1,   1,0.98484933, -42.752446, 1.10000, 0.90000, 1.10000, 0.90000
81607,'51710980200 ',  69.0000,1,  36,   1,   1,0.97402954, -44.091890, 1.10000, 0.90000, 1.10000, 0.90000
81608,'51720960100 ', 138.0000,1,  36,   1,   1,0.98905563, -44.117800, 1.10000, 0.90000, 1.10000, 0.90000
81609,'51720960100 ',  69.0000,1,  36,   1,   1,0.98742062, -44.157084, 1.10000, 0.90000, 1.10000, 0.90000
81610,'51730810300 ',  69.0000,1,  36,   1,   1,0.98087794, -41.146183, 1.10000, 0.90000, 1.10000, 0.90000
81611,'51730811300 ',  69.0000,1,  36,   1,   1,0.97946543, -41.395065, 1.10000, 0.90000, 1.10000, 0.90000
81612,'51735340200 ',  69.0000,1,  36,   1,   1,0.98874438, -42.099148, 1.10000, 0.90000, 1.10000, 0.90000
81613,'51740210200 ',  69.0000,1,  36,   1,   1,0.97990119, -43.382483, 1.10000, 0.90000, 1.10000, 0.90000
81614,'51740212701 ',  69.0000,1,  36,   1,   1,0.97708869, -43.406672, 1.10000, 0.90000, 1.10000, 0.90000
81615,'51740212801 ',  69.0000,1,  36,   1,   1,0.97534919, -43.536176, 1.10000, 0.90000, 1.10000, 0.90000
81616,'51740213101 ',  69.0000,1,  36,   1,   1,0.97874737, -43.347942, 1.10000, 0.90000, 1.10000, 0.90000
81617,'51740213103 ',  69.0000,1,  36,   1,   1,0.98084009, -43.200485, 1.10000, 0.90000, 1.10000, 0.90000
81618,'51750010101 ',  69.0000,1,  36,   1,   1,0.96820551, -49.830666, 1.10000, 0.90000, 1.10000, 0.90000
81619,'51750010200 ',  69.0000,1,  36,   1,   1,0.96235526, -50.574651, 1.10000, 0.90000, 1.10000, 0.90000
81620,'51760010401 ',  69.0000,1,  36,   1,   1,0.98806524, -43.077873, 1.10000, 0.90000, 1.10000, 0.90000
81621,'51760010402 ',  69.0000,1,  36,   1,   1,0.99258518, -42.411448, 1.10000, 0.90000, 1.10000, 0.90000
81622,'51760010600 ',  69.0000,1,  36,   1,   1,0.99328166, -42.370051, 1.10000, 0.90000, 1.10000, 0.90000
81623,'51760020300 ',  69.0000,1,  36,   1,   1,0.99735767, -41.816474, 1.10000, 0.90000, 1.10000, 0.90000
81624,'51760020900 ',  69.0000,1,  36,   1,   1,0.99914771, -41.665530, 1.10000, 0.90000, 1.10000, 0.90000
81625,'51760030200 ',  69.0000,1,  36,   1,   1,0.99550045, -42.027230, 1.10000, 0.90000, 1.10000, 0.90000
81626,'51760030500 ', 138.0000,1,  36,   1,   1,0.99860793, -41.735912, 1.10000, 0.90000, 1.10000, 0.90000
81627,'51760030500 ',  69.0000,1,  36,   1,   1,0.99980921, -41.650661, 1.10000, 0.90000, 1.10000, 0.90000
81628,'51760040200 ', 138.0000,1,  36,   1,   1,0.99765873, -41.877054, 1.10000, 0.90000, 1.10000, 0.90000
81629,'51760040200 ',  69.0000,1,  36,   1,   1,0.99894118, -41.878147, 1.10000, 0.90000, 1.10000, 0.90000
81630,'51760040300 ',  69.0000,1,  36,   1,   1,0.99657315, -41.974969, 1.10000, 0.90000, 1.10000, 0.90000
81631,'51760040500 ',  69.0000,1,  36,   1,   1,0.99497384, -42.128211, 1.10000, 0.90000, 1.10000, 0.90000
81632,'51760040700 ',  69.0000,1,  36,   1,   1,0.99454784, -42.157270, 1.10000, 0.90000, 1.10000, 0.90000
81633,'51760040800 ',  69.0000,1,  36,   1,   1,0.99417448, -42.211781, 1.10000, 0.90000, 1.10000, 0.90000
81634,'51760041100 ',  69.0000,1,  36,   1,   1,0.99589372, -42.054458, 1.10000, 0.90000, 1.10000, 0.90000
81635,'51760041300 ',  69.0000,1,  36,   1,   1,0.99748832, -41.937577, 1.10000, 0.90000, 1.10000, 0.90000
81636,'51760041400 ',  69.0000,1,  36,   1,   1,0.99597406, -42.027380, 1.10000, 0.90000, 1.10000, 0.90000
81637,'51760050200 ',  69.0000,1,  36,   1,   1,0.98950100, -42.690212, 1.10000, 0.90000, 1.10000, 0.90000
81638,'51760050500 ',  69.0000,1,  36,   1,   1,0.98351365, -43.372500, 1.10000, 0.90000, 1.10000, 0.90000
81639,'51760060200 ',  69.0000,1,  36,   1,   1,1.00109005, -41.449666, 1.10000, 0.90000, 1.10000, 0.90000
81640,'51760060400 ',  69.0000,1,  36,   1,   1,0.99201077, -42.060356, 1.10000, 0.90000, 1.10000, 0.90000
81641,'51760060500 ',  69.0000,1,  36,   1,   1,0.99723768, -41.932399, 1.10000, 0.90000, 1.10000, 0.90000
81642,'51760060600 ',  69.0000,1,  36,   1,   1,0.98768002, -42.349058, 1.10000, 0.90000, 1.10000, 0.90000
81643,'51760060700 ', 138.0000,1,  36,   1,   1,1.00591052, -40.804424, 1.10000, 0.90000, 1.10000, 0.90000
81644,'51760060700 ',  69.0000,1,  36,   1,   1,1.00386846, -41.204851, 1.10000, 0.90000, 1.10000, 0.90000
81645,'51760061000 ',  69.0000,1,  36,   1,   1,0.99833906, -41.816249, 1.10000, 0.90000, 1.10000, 0.90000
81646,'51760070100 ',  69.0000,1,  36,   1,   1,0.97910672, -43.162250, 1.10000, 0.90000, 1.10000, 0.90000
81647,'51760070900 ',  69.0000,1,  36,   1,   1,0.99074018, -42.185082, 1.10000, 0.90000, 1.10000, 0.90000
81648,'51770000100 ',  69.0000,1,  36,   1,   1,0.95333934, -50.268597, 1.10000, 0.90000, 1.10000, 0.90000
81649,'51770000300 ',  69.0000,1,  36,   1,   1,0.95170873, -50.494352, 1.10000, 0.90000, 1.10000, 0.90000
81650,'51770000602 ',  69.0000,1,  36,   1,   1,0.95077163, -49.419284, 1.10000, 0.90000, 1.10000, 0.90000
81651,'51770000900 ',  69.0000,1,  36,   1,   1,0.95497417, -50.143871, 1.10000, 0.90000, 1.10000, 0.90000
81652,'51770001000 ',  69.0000,1,  36,   1,   1,0.95186162, -50.407056, 1.10000, 0.90000, 1.10000, 0.90000
81653,'51770001900 ',  69.0000,1,  36,   1,   1,0.95184433, -50.468428, 1.10000, 0.90000, 1.10000, 0.90000
81654,'51770002100 ',  69.0000,1,  36,   1,   1,0.95129669, -50.656665, 1.10000, 0.90000, 1.10000, 0.90000
81655,'51770002300 ',  69.0000,1,  36,   1,   1,0.95370704, -50.261532, 1.10000, 0.90000, 1.10000, 0.90000
81656,'51770002400 ',  69.0000,1,  36,   1,   1,0.95261049, -50.315425, 1.10000, 0.90000, 1.10000, 0.90000
81657,'51770002500 ',  69.0000,1,  36,   1,   1,0.95040005, -50.489380, 1.10000, 0.90000, 1.10000, 0.90000
81658,'51770002900 ',  69.0000,1,  36,   1,   1,0.95345229, -49.891991, 1.10000, 0.90000, 1.10000, 0.90000
81659,'51775010300 ', 230.0000,1,  36,   1,   1,0.97927439, -46.146756, 1.10000, 0.90000, 1.10000, 0.90000
81660,'51775010300 ', 138.0000,1,  36,   1,   1,0.96088743, -49.033177, 1.10000, 0.90000, 1.10000, 0.90000
81661,'51775010300 ',  69.0000,1,  36,   1,   1,0.95913023, -49.699373, 1.10000, 0.90000, 1.10000, 0.90000
81662,'51775010501 ',  69.0000,1,  36,   1,   1,0.95361352, -50.353794, 1.10000, 0.90000, 1.10000, 0.90000
81663,'51790000300 ', 138.0000,1,  36,   1,   1,1.01019061, -42.191807, 1.10000, 0.90000, 1.10000, 0.90000
81664,'51790000600 ', 230.0000,1,  36,   1,   1,1.01235950, -41.785666, 1.10000, 0.90000, 1.10000, 0.90000
81665,'51790000600 ', 138.0000,1,  36,   1,   1,1.00983620, -42.287122, 1.10000, 0.90000, 1.10000, 0.90000
81666,'51790000600 ',  69.0000,1,  36,   1,   1,1.00866699, -42.467746, 1.10000, 0.90000, 1.10000, 0.90000
81667,'51800075102 ',  69.0000,1,  36,   1,   1,0.97143418, -43.576108, 1.10000, 0.90000, 1.10000, 0.90000
81668,'51800075401 ',  69.0000,1,  36,   1,   1,0.96462744, -43.778449, 1.10000, 0.90000, 1.10000, 0.90000
81669,'51800075502 ',  69.0000,1,  36,   1,   1,0.96696961, -43.756678, 1.10000, 0.90000, 1.10000, 0.90000
81670,'51800075701 ',  69.0000,1,  36,   1,   1,0.96181536, -43.864919, 1.10000, 0.90000, 1.10000, 0.90000
81671,'51800075702 ',  69.0000,1,  36,   1,   1,0.96438134, -43.692560, 1.10000, 0.90000, 1.10000, 0.90000
81672,'51800075801 ',  69.0000,1,  36,   1,   1,0.96802974, -43.209402, 1.10000, 0.90000, 1.10000, 0.90000
81673,'51810040200 ', 138.0000,1,  36,   1,   1,0.97665334, -43.487999, 1.10000, 0.90000, 1.10000, 0.90000
81674,'51810040200 ',  69.0000,1,  36,   1,   1,0.97268379, -44.181465, 1.10000, 0.90000, 1.10000, 0.90000
81675,'51810040402 ',  69.0000,1,  36,   1,   1,0.96549183, -44.674539, 1.10000, 0.90000, 1.10000, 0.90000
81676,'51810040404 ',  69.0000,1,  36,   1,   1,0.96650660, -44.581297, 1.10000, 0.90000, 1.10000, 0.90000
81677,'51810041002 ',  69.0000,1,  36,   1,   1,0.96399969, -45.001934, 1.10000, 0.90000, 1.10000, 0.90000
81678,'51810041400 ',  69.0000,1,  36,   1,   1,0.96042132, -45.219927, 1.10000, 0.90000, 1.10000, 0.90000
81679,'51810042202 ',  69.0000,1,  36,   1,   1,0.96101111, -45.602216, 1.10000, 0.90000, 1.10000, 0.90000
81680,'51810042400 ',  69.0000,1,  36,   1,   1,0.96174997, -45.570127, 1.10000, 0.90000, 1.10000, 0.90000
81681,'51810042600 ',  69.0000,1,  36,   1,   1,0.96457475, -45.271638, 1.10000, 0.90000, 1.10000, 0.90000
81682,'51810043004 ',  69.0000,1,  36,   1,   1,0.96000445, -45.586769, 1.10000, 0.90000, 1.10000, 0.90000
81683,'51810045000 ',  69.0000,1,  36,   1,   1,0.95866287, -46.345900, 1.10000, 0.90000, 1.10000, 0.90000
81684,'51810045406 ',  69.0000,1,  36,   1,   1,0.96300250, -45.586441, 1.10000, 0.90000, 1.10000, 0.90000
81685,'51810045407 ', 138.0000,1,  36,   1,   1,0.97263330, -44.181687, 1.10000, 0.90000, 1.10000, 0.90000
81686,'51810045407 ',  69.0000,1,  36,   1,   1,0.96934927, -44.891094, 1.10000, 0.90000, 1.10000, 0.90000
81687,'51810045408 ',  69.0000,1,  36,   1,   1,0.95931917, -46.267220, 1.10000, 0.90000, 1.10000, 0.90000
81688,'51810045604 ',  69.0000,1,  36,   1,   1,0.96213323, -45.311960, 1.10000, 0.90000, 1.10000, 0.90000
81689,'51810045803 ',  69.0000,1,  36,   1,   1,0.96640849, -44.891490, 1.10000, 0.90000, 1.10000, 0.90000
81690,'51810046006 ',  69.0000,1,  36,   1,   1,0.96695822, -44.860566, 1.10000, 0.90000, 1.10000, 0.90000
81691,'51810046012 ',  69.0000,1,  36,   1,   1,0.96227396, -45.513126, 1.10000, 0.90000, 1.10000, 0.90000
81692,'51810046206 ',  69.0000,1,  36,   1,   1,0.96490210, -44.750228, 1.10000, 0.90000, 1.10000, 0.90000
81693,'51810046213 ',  69.0000,1,  36,   1,   1,0.96825314, -44.629518, 1.10000, 0.90000, 1.10000, 0.90000
81694,'51810046222 ',  69.0000,1,  36,   1,   1,0.97388452, -44.142420, 1.10000, 0.90000, 1.10000, 0.90000
81695,'51810046225 ',  69.0000,1,  36,   1,   1,0.96826321, -44.737415, 1.10000, 0.90000, 1.10000, 0.90000
81696,'51820003200 ',  69.0000,1,  36,   1,   1,1.00522387, -42.804406, 1.10000, 0.90000, 1.10000, 0.90000
81697,'51820003300 ', 138.0000,1,  36,   1,   1,1.00915301, -42.405096, 1.10000, 0.90000, 1.10000, 0.90000
81698,'51820003400 ',  69.0000,1,  36,   1,   1,1.00785780, -42.595440, 1.10000, 0.90000, 1.10000, 0.90000
81699,'51830370300 ',  69.0000,1,  36,   1,   1,0.99309838, -41.068544, 1.10000, 0.90000, 1.10000, 0.90000
81700,'51840000100 ',  69.0000,1,  36,   1,   1,0.98731643, -55.421606, 1.10000, 0.90000, 1.10000, 0.90000
81701,'51840000202 ', 230.0000,1,  36,   1,   1,1.00017321, -53.841128, 1.10000, 0.90000, 1.10000, 0.90000
81702,'51840000301 ', 138.0000,1,  36,   1,   1,0.99521208, -54.396053, 1.10000, 0.90000, 1.10000, 0.90000
81703,'51840000302 ', 138.0000,1,  36,   1,   1,0.99559546, -54.264890, 1.10000, 0.90000, 1.10000, 0.90000
81704,'51840000302 ',  69.0000,1,  36,   1,   1,0.99169165, -55.013106, 1.10000, 0.90000, 1.10000, 0.90000
81705,'54001965500 ',  69.0000,1,  37,   1,   1,0.99914950, -49.808888, 1.10000, 0.90000, 1.10000, 0.90000
81706,'54003971300 ', 138.0000,1,  37,   1,   1,1.00152588, -55.473533, 1.10000, 0.90000, 1.10000, 0.90000
81707,'54003971700 ',  69.0000,1,  37,   1,   1,0.99075890, -56.186041, 1.10000, 0.90000, 1.10000, 0.90000
81708,'54003971900 ', 138.0000,1,  37,   1,   1,0.99866271, -55.230269, 1.10000, 0.90000, 1.10000, 0.90000
81709,'54003971900 ',  69.0000,1,  37,   1,   1,0.99816471, -55.455600, 1.10000, 0.90000, 1.10000, 0.90000
81710,'54003972000 ', 138.0000,1,  37,   1,   1,0.99841106, -55.223825, 1.10000, 0.90000, 1.10000, 0.90000
81711,'54003972102 ',  69.0000,1,  37,   1,   1,0.98937148, -56.275332, 1.10000, 0.90000, 1.10000, 0.90000
81712,'54005958501 ', 230.0000,1,  37,   1,   1,1.01763642, -39.072582, 1.10000, 0.90000, 1.10000, 0.90000
81713,'54005958502 ', 230.0000,1,  37,   1,   1,1.01521480, -39.151597, 1.10000, 0.90000, 1.10000, 0.90000
81714,'54005958502 ', 138.0000,1,  37,   1,   1,1.01137781, -39.603127, 1.10000, 0.90000, 1.10000, 0.90000
81715,'54007967900 ',  69.0000,1,  37,   1,   1,0.97602683, -48.819289, 1.10000, 0.90000, 1.10000, 0.90000
81716,'54007968000 ',  69.0000,1,  37,   1,   1,0.97670311, -47.296232, 1.10000, 0.90000, 1.10000, 0.90000
81717,'54009031101 ', 138.0000,1,  37,   1,   1,1.00377166, -53.102477, 1.10000, 0.90000, 1.10000, 0.90000
81718,'54009031200 ', 138.0000,1,  37,   1,   1,1.00542235, -52.380318, 1.10000, 0.90000, 1.10000, 0.90000
81719,'54009031200 ',  69.0000,1,  37,   1,   1,1.00616276, -52.724556, 1.10000, 0.90000, 1.10000, 0.90000
81720,'54011000101 ',  69.0000,1,  37,   1,   1,0.99405307, -34.770140, 1.10000, 0.90000, 1.10000, 0.90000
81721,'54011000300 ',  69.0000,1,  37,   1,   1,0.99354637, -34.507075, 1.10000, 0.90000, 1.10000, 0.90000
81722,'54011000400 ',  69.0000,1,  37,   1,   1,0.99348420, -34.722025, 1.10000, 0.90000, 1.10000, 0.90000
81723,'54011000600 ',  69.0000,1,  37,   1,   1,0.99600255, -34.201175, 1.10000, 0.90000, 1.10000, 0.90000
81724,'54011001600 ',  69.0000,1,  37,   1,   1,0.99624205, -34.054111, 1.10000, 0.90000, 1.10000, 0.90000
81725,'54011010400 ',  69.0000,1,  37,   1,   1,0.99059904, -35.744767, 1.10000, 0.90000, 1.10000, 0.90000
81726,'54017965100 ',  69.0000,1,  37,   1,   1,0.99731100, -46.309642, 1.10000, 0.90000, 1.10000, 0.90000
81727,'54019020100 ', 138.0000,1,  37,   1,   1,1.00298381, -43.956540, 1.10000, 0.90000, 1.10000, 0.90000
81728,'54019020100 ',  69.0000,1,  37,   1,   1,1.00375664, -43.772558, 1.10000, 0.90000, 1.10000, 0.90000
81729,'54019020202 ',  69.0000,1,  37,   1,   1,0.98823696, -46.158138, 1.10000, 0.90000, 1.10000, 0.90000
81730,'54019020400 ',  69.0000,1,  37,   1,   1,0.98034596, -46.574063, 1.10000, 0.90000, 1.10000, 0.90000
81731,'54019020700 ', 138.0000,1,  37,   1,   1,1.00345862, -43.405528, 1.10000, 0.90000, 1.10000, 0.90000
81732,'54019020700 ',  69.0000,1,  37,   1,   1,1.00483596, -43.239233, 1.10000, 0.90000, 1.10000, 0.90000
81733,'54025950700 ',  69.0000,1,  37,   1,   1,0.98247904, -46.676915, 1.10000, 0.90000, 1.10000, 0.90000
81734,'54027968400 ', 138.0000,1,  37,   1,   1,1.01242125, -52.535114, 1.10000, 0.90000, 1.10000, 0.90000
81735,'54027968500 ', 138.0000,1,  37,   1,   1,1.00919390, -51.989119, 1.10000, 0.90000, 1.10000, 0.90000
81736,'54029020700 ',  69.0000,1,  37,   1,   1,0.99666101, -54.409447, 1.10000, 0.90000, 1.10000, 0.90000
81737,'54029020900 ',  69.0000,1,  37,   1,   1,1.00344002, -54.935946, 1.10000, 0.90000, 1.10000, 0.90000
81738,'54029021400 ',  69.0000,1,  37,   1,   1,1.00213766, -53.827754, 1.10000, 0.90000, 1.10000, 0.90000
81739,'54031970200 ', 230.0000,1,  37,   1,   1,1.01027846, -50.328054, 1.10000, 0.90000, 1.10000, 0.90000
81740,'54031970200 ', 138.0000,1,  37,   1,   1,1.00770962, -50.400932, 1.10000, 0.90000, 1.10000, 0.90000
81741,'54031970200 ',  69.0000,1,  37,   1,   1,1.00625539, -50.665155, 1.10000, 0.90000, 1.10000, 0.90000
81742,'54033030100 ',  69.0000,1,  37,   1,   1,1.00802326, -47.625427, 1.10000, 0.90000, 1.10000, 0.90000
81743,'54033030200 ',  69.0000,1,  37,   1,   1,1.00856805, -47.703841, 1.10000, 0.90000, 1.10000, 0.90000
81744,'54033030602 ',  69.0000,1,  37,   1,   1,1.00386941, -48.133098, 1.10000, 0.90000, 1.10000, 0.90000
81745,'54033030700 ', 138.0000,1,  37,   1,   1,1.01231778, -46.752020, 1.10000, 0.90000, 1.10000, 0.90000
81746,'54033030700 ',  69.0000,1,  37,   1,   1,1.01297951, -46.850805, 1.10000, 0.90000, 1.10000, 0.90000
81747,'54033031000 ', 138.0000,1,  37,   1,   1,1.01076460, -47.373109, 1.10000, 0.90000, 1.10000, 0.90000
81748,'54033031000 ',  69.0000,1,  37,   1,   1,1.00886881, -47.712679, 1.10000, 0.90000, 1.10000, 0.90000
81749,'54033031500 ', 138.0000,1,  37,   1,   1,1.01198447, -46.120145, 1.10000, 0.90000, 1.10000, 0.90000
81750,'54033031800 ', 230.0000,1,  37,   1,   1,1.01873457, -47.180778, 1.10000, 0.90000, 1.10000, 0.90000
81751,'54035963400 ', 138.0000,1,  37,   1,   1,1.01236391, -37.555129, 1.10000, 0.90000, 1.10000, 0.90000
81752,'54035963400 ',  69.0000,1,  37,   1,   1,1.01124406, -37.766343, 1.10000, 0.90000, 1.10000, 0.90000
81753,'54035963700 ', 138.0000,1,  37,   1,   1,1.00749719, -40.170091, 1.10000, 0.90000, 1.10000, 0.90000
81754,'54037972201 ',  69.0000,1,  37,   1,   1,0.99628258, -55.830383, 1.10000, 0.90000, 1.10000, 0.90000
81755,'54037972204 ',  69.0000,1,  37,   1,   1,0.99615461, -55.776394, 1.10000, 0.90000, 1.10000, 0.90000
81756,'54037972401 ', 138.0000,1,  37,   1,   1,0.99262077, -55.269153, 1.10000, 0.90000, 1.10000, 0.90000
81757,'54037972401 ',  69.0000,1,  37,   1,   1,0.99066502, -55.609297, 1.10000, 0.90000, 1.10000, 0.90000
81758,'54037972402 ', 138.0000,1,  37,   1,   1,0.99467748, -55.295705, 1.10000, 0.90000, 1.10000, 0.90000
81759,'54037972602 ', 138.0000,1,  37,   1,   1,0.99667913, -55.302399, 1.10000, 0.90000, 1.10000, 0.90000
81760,'54039001200 ',  69.0000,1,  37,   1,   1,0.99268746, -42.651297, 1.10000, 0.90000, 1.10000, 0.90000
81761,'54039001500 ',  69.0000,1,  37,   1,   1,0.99313849, -42.751663, 1.10000, 0.90000, 1.10000, 0.90000
81762,'54039002100 ',  69.0000,1,  37,   1,   1,0.99738598, -41.971222, 1.10000, 0.90000, 1.10000, 0.90000
81763,'54039010400 ', 230.0000,1,  37,   1,   1,1.00917649, -39.584898, 1.10000, 0.90000, 1.10000, 0.90000
81764,'54039010400 ', 138.0000,1,  37,   1,   1,1.00111008, -41.111568, 1.10000, 0.90000, 1.10000, 0.90000
81765,'54039010400 ',  69.0000,1,  37,   1,   1,0.99785829, -41.303554, 1.10000, 0.90000, 1.10000, 0.90000
81766,'54039010600 ', 138.0000,1,  37,   1,   1,1.00279582, -40.606171, 1.10000, 0.90000, 1.10000, 0.90000
81767,'54039010701 ',  69.0000,1,  37,   1,   1,1.00101268, -40.901089, 1.10000, 0.90000, 1.10000, 0.90000
81768,'54039010801 ',  69.0000,1,  37,   1,   1,1.00174892, -40.715294, 1.10000, 0.90000, 1.10000, 0.90000
81769,'54039011200 ', 138.0000,1,  37,   1,   1,0.99938893, -42.274851, 1.10000, 0.90000, 1.10000, 0.90000
81770,'54039011301 ',  69.0000,1,  37,   1,   1,0.99126327, -43.221789, 1.10000, 0.90000, 1.10000, 0.90000
81771,'54039011500 ', 138.0000,1,  37,   1,   1,0.99993348, -42.176251, 1.10000, 0.90000, 1.10000, 0.90000
81772,'54039011500 ',  69.0000,1,  37,   1,   1,1.00021529, -42.235677, 1.10000, 0.90000, 1.10000, 0.90000
81773,'54039012800 ', 230.0000,1,  37,   1,   1,1.01017976, -39.579389, 1.10000, 0.90000, 1.10000, 0.90000
81774,'54039012800 ',  69.0000,1,  37,   1,   1,1.00184894, -41.262986, 1.10000, 0.90000, 1.10000, 0.90000
81775,'54039012900 ', 138.0000,1,  37,   1,   1,1.00274062, -41.393757, 1.10000, 0.90000, 1.10000, 0.90000
81776,'54039012900 ',  69.0000,1,  37,   1,   1,1.00000119, -41.797066, 1.10000, 0.90000, 1.10000, 0.90000
81777,'54039013600 ', 138.0000,1,  37,   1,   1,1.00323308, -40.754274, 1.10000, 0.90000, 1.10000, 0.90000
81778,'54039013600 ',  69.0000,1,  37,   1,   1,1.00062168, -41.115437, 1.10000, 0.90000, 1.10000, 0.90000
81779,'54039013800 ',  69.0000,1,  37,   1,   1,0.99174500, -40.709041, 1.10000, 0.90000, 1.10000, 0.90000
81780,'54041967400 ',  69.0000,1,  37,   1,   1,0.98345190, -49.314085, 1.10000, 0.90000, 1.10000, 0.90000
81781,'54043955400 ', 138.0000,1,  37,   1,   1,0.99982023, -41.008367, 1.10000, 0.90000, 1.10000, 0.90000
81782,'54045956200 ',  69.0000,1,  37,   1,   1,0.96927243, -43.457943, 1.10000, 0.90000, 1.10000, 0.90000
81783,'54045956600 ',  69.0000,1,  37,   1,   1,0.96234274, -45.481987, 1.10000, 0.90000, 1.10000, 0.90000
81784,'54045956800 ',  69.0000,1,  37,   1,   1,0.97267419, -44.071454, 1.10000, 0.90000, 1.10000, 0.90000
81785,'54047954200 ',  69.0000,1,  37,   1,   1,0.94676244, -50.220919, 1.10000, 0.90000, 1.10000, 0.90000
81786,'54047954501 ',  69.0000,1,  37,   1,   1,0.95122147, -50.174351, 1.10000, 0.90000, 1.10000, 0.90000
81787,'54047954503 ',  69.0000,1,  37,   1,   1,0.95346457, -49.766131, 1.10000, 0.90000, 1.10000, 0.90000
81788,'54049020700 ',  69.0000,1,  37,   1,   1,1.00603259, -51.251451, 1.10000, 0.90000, 1.10000, 0.90000
81789,'54049021200 ',  69.0000,1,  37,   1,   1,1.00551271, -49.537726, 1.10000, 0.90000, 1.10000, 0.90000
81790,'54049021300 ', 230.0000,1,  37,   1,   1,1.01911604, -47.893160, 1.10000, 0.90000, 1.10000, 0.90000
81791,'54049021500 ', 230.0000,1,  37,   1,   1,1.01950538, -49.334897, 1.10000, 0.90000, 1.10000, 0.90000
81792,'54049021800 ',  69.0000,1,  37,   1,   1,1.00956643, -48.787314, 1.10000, 0.90000, 1.10000, 0.90000
81793,'54051020200 ',  69.0000,1,  37,   1,   1,1.01251245, -46.532532, 1.10000, 0.90000, 1.10000, 0.90000
81794,'54051020900 ', 138.0000,1,  37,   1,   1,1.01686227, -45.407173, 1.10000, 0.90000, 1.10000, 0.90000
81795,'54051020900 ',  69.0000,1,  37,   1,   1,1.01604724, -45.649535, 1.10000, 0.90000, 1.10000, 0.90000
81796,'54053954802 ',  69.0000,1,  37,   1,   1,1.00769615, -35.955441, 1.10000, 0.90000, 1.10000, 0.90000
81797,'54053955101 ', 138.0000,1,  37,   1,   1,1.00987267, -34.576733, 1.10000, 0.90000, 1.10000, 0.90000
81798,'54053955102 ', 138.0000,1,  37,   1,   1,1.00779629, -35.545752, 1.10000, 0.90000, 1.10000, 0.90000
81799,'54055001000 ',  69.0000,1,  37,   1,   1,0.95702386, -50.091661, 1.10000, 0.90000, 1.10000, 0.90000
81800,'54055001700 ',  69.0000,1,  37,   1,   1,0.95198494, -50.963491, 1.10000, 0.90000, 1.10000, 0.90000
81801,'54055001800 ',  69.0000,1,  37,   1,   1,0.95426565, -50.629467, 1.10000, 0.90000, 1.10000, 0.90000
81802,'54055002200 ',  69.0000,1,  37,   1,   1,0.95452297, -50.702301, 1.10000, 0.90000, 1.10000, 0.90000
81803,'54057010200 ', 138.0000,1,  37,   1,   1,1.01278603, -53.370777, 1.10000, 0.90000, 1.10000, 0.90000
81804,'54057010500 ', 138.0000,1,  37,   1,   1,1.01555228, -52.625101, 1.10000, 0.90000, 1.10000, 0.90000
81805,'54057010700 ', 230.0000,1,  37,   1,   1,1.01964355, -51.786190, 1.10000, 0.90000, 1.10000, 0.90000
81806,'54061010102 ',  69.0000,1,  37,   1,   1,1.01004553, -51.835275, 1.10000, 0.90000, 1.10000, 0.90000
81807,'54061010600 ',  69.0000,1,  37,   1,   1,1.01048374, -51.786798, 1.10000, 0.90000, 1.10000, 0.90000
81808,'54061010800 ', 138.0000,1,  37,   1,   1,1.01740468, -50.840738, 1.10000, 0.90000, 1.10000, 0.90000
81809,'54061011500 ', 138.0000,1,  37,   1,   1,1.01691031, -50.899785, 1.10000, 0.90000, 1.10000, 0.90000
81810,'54061011600 ',  69.0000,1,  37,   1,   1,1.01003194, -51.822090, 1.10000, 0.90000, 1.10000, 0.90000
81811,'54061011806 ', 138.0000,1,  37,   1,   1,1.01743221, -50.859399, 1.10000, 0.90000, 1.10000, 0.90000
81812,'54061011900 ', 138.0000,1,  37,   1,   1,1.01768851, -50.511161, 1.10000, 0.90000, 1.10000, 0.90000
81813,'54063950100 ',  69.0000,1,  37,   1,   1,0.97904158, -47.412130, 1.10000, 0.90000, 1.10000, 0.90000
81814,'54065970700 ', 138.0000,1,  37,   1,   1,1.00544834, -55.569302, 1.10000, 0.90000, 1.10000, 0.90000
81815,'54065970800 ', 138.0000,1,  37,   1,   1,1.00769222, -55.004589, 1.10000, 0.90000, 1.10000, 0.90000
81816,'54065970800 ',  69.0000,1,  37,   1,   1,1.00421572, -55.486213, 1.10000, 0.90000, 1.10000, 0.90000
81817,'54065970900 ',  69.0000,1,  37,   1,   1,1.00451684, -55.327466, 1.10000, 0.90000, 1.10000, 0.90000
81818,'54067950300 ', 138.0000,1,  37,   1,   1,1.00462556, -43.369632, 1.10000, 0.90000, 1.10000, 0.90000
81819,'54069000200 ',  69.0000,1,  37,   1,   1,0.99157536, -50.905294, 1.10000, 0.90000, 1.10000, 0.90000
81820,'54069000700 ',  69.0000,1,  37,   1,   1,0.99178421, -50.216346, 1.10000, 0.90000, 1.10000, 0.90000
81821,'54071970400 ',  69.0000,1,  37,   1,   1,0.99355137, -48.855418, 1.10000, 0.90000, 1.10000, 0.90000
81822,'54071970600 ', 138.0000,1,  37,   1,   1,1.00564647, -46.237905, 1.10000, 0.90000, 1.10000, 0.90000
81823,'54073962200 ', 138.0000,1,  37,   1,   1,1.01150513, -44.072434, 1.10000, 0.90000, 1.10000, 0.90000
81824,'54077963800 ', 138.0000,1,  37,   1,   1,1.01773930, -51.515995, 1.10000, 0.90000, 1.10000, 0.90000
81825,'54077964000 ', 138.0000,1,  37,   1,   1,1.01854634, -50.935606, 1.10000, 0.90000, 1.10000, 0.90000
81826,'54077964200 ', 138.0000,1,  37,   1,   1,1.01891410, -51.074563, 1.10000, 0.90000, 1.10000, 0.90000
81827,'54077964300 ', 138.0000,1,  37,   1,   1,1.01732278, -50.926317, 1.10000, 0.90000, 1.10000, 0.90000
81828,'54079020400 ', 138.0000,1,  37,   1,   1,1.00556469, -38.153573, 1.10000, 0.90000, 1.10000, 0.90000
81829,'54079020400 ',  69.0000,1,  37,   1,   1,1.00392783, -38.939045, 1.10000, 0.90000, 1.10000, 0.90000
81830,'54079020605 ',  69.0000,1,  37,   1,   1,0.99674493, -39.046784, 1.10000, 0.90000, 1.10000, 0.90000
81831,'54081000200 ',  69.0000,1,  37,   1,   1,0.96583909, -47.861816, 1.10000, 0.90000, 1.10000, 0.90000
81832,'54081000802 ',  69.0000,1,  37,   1,   1,0.97289050, -47.613150, 1.10000, 0.90000, 1.10000, 0.90000
81833,'54081000804 ',  69.0000,1,  37,   1,   1,0.96631116, -47.991289, 1.10000, 0.90000, 1.10000, 0.90000
81834,'54081000900 ',  69.0000,1,  37,   1,   1,0.96205479, -48.603005, 1.10000, 0.90000, 1.10000, 0.90000
81835,'54081001001 ',  69.0000,1,  37,   1,   1,0.96294510, -48.028709, 1.10000, 0.90000, 1.10000, 0.90000
81836,'54081001400 ',  69.0000,1,  37,   1,   1,0.97378814, -46.844204, 1.10000, 0.90000, 1.10000, 0.90000
81837,'54081001500 ',  69.0000,1,  37,   1,   1,0.97659206, -46.746986, 1.10000, 0.90000, 1.10000, 0.90000
81838,'54083966500 ',  69.0000,1,  37,   1,   1,0.98181748, -45.526237, 1.10000, 0.90000, 1.10000, 0.90000
81839,'54087963000 ',  69.0000,1,  37,   1,   1,0.99265981, -42.618697, 1.10000, 0.90000, 1.10000, 0.90000
81840,'54089000700 ',  69.0000,1,  37,   1,   1,0.98146951, -47.287759, 1.10000, 0.90000, 1.10000, 0.90000
81841,'54095961900 ',  69.0000,1,  37,   1,   1,1.00168729, -45.887571, 1.10000, 0.90000, 1.10000, 0.90000
81842,'54097966800 ',  69.0000,1,  37,   1,   1,0.97200352, -49.318074, 1.10000, 0.90000, 1.10000, 0.90000
81843,'54099005100 ',  69.0000,1,  37,   1,   1,1.00484478, -32.239272, 1.10000, 0.90000, 1.10000, 0.90000
81844,'54099020300 ',  69.0000,1,  37,   1,   1,1.00553250, -32.061461, 1.10000, 0.90000, 1.10000, 0.90000
81845,'54099020400 ', 138.0000,1,  37,   1,   1,1.01296866, -32.096155, 1.10000, 0.90000, 1.10000, 0.90000
81846,'54099020600 ',  69.0000,1,  37,   1,   1,0.99485219, -35.865477, 1.10000, 0.90000, 1.10000, 0.90000
81847,'54099020800 ',  69.0000,1,  37,   1,   1,0.98729801, -37.560962, 1.10000, 0.90000, 1.10000, 0.90000
81848,'54103004900 ', 138.0000,1,  37,   1,   1,1.01775348, -44.916208, 1.10000, 0.90000, 1.10000, 0.90000
81849,'54103004900 ',  69.0000,1,  37,   1,   1,1.01591766, -45.204545, 1.10000, 0.90000, 1.10000, 0.90000
81850,'54103030400 ', 138.0000,1,  37,   1,   1,1.01283896, -47.085238, 1.10000, 0.90000, 1.10000, 0.90000
81851,'54105030101 ',  69.0000,1,  37,   1,   1,0.99823797, -41.280973, 1.10000, 0.90000, 1.10000, 0.90000
81852,'54107000500 ',  69.0000,1,  37,   1,   1,0.99808395, -42.085044, 1.10000, 0.90000, 1.10000, 0.90000
81853,'54107000801 ',  69.0000,1,  37,   1,   1,0.99761558, -41.850649, 1.10000, 0.90000, 1.10000, 0.90000
81854,'54107000903 ',  69.0000,1,  37,   1,   1,0.99526447, -42.118293, 1.10000, 0.90000, 1.10000, 0.90000
81855,'54107010300 ',  69.0000,1,  37,   1,   1,0.99656194, -42.529870, 1.10000, 0.90000, 1.10000, 0.90000
81856,'54107010502 ',  69.0000,1,  37,   1,   1,0.99649453, -42.452645, 1.10000, 0.90000, 1.10000, 0.90000
81857,'54107010901 ', 138.0000,1,  37,   1,   1,1.00581467, -41.061362, 1.10000, 0.90000, 1.10000, 0.90000
81858,'54109003100 ',  69.0000,1,  37,   1,   1,0.95544982, -47.879148, 1.10000, 0.90000, 1.10000, 0.90000
81859,'Rockport    ', 138.0000,1,   9,   1,   1,1.01753640,  -9.024585, 1.10000, 0.90000, 1.10000, 0.90000
81860,'Rockport    ',  69.0000,1,   9,   1,   1,1.01719415,  -9.185862, 1.10000, 0.90000, 1.10000, 0.90000
81861,'Gibson      ', 345.0000,1,   9,   1,   1,1.01954961,  -6.061363, 1.10000, 0.90000, 1.10000, 0.90000
81862,'Gibson      ', 138.0000,1,   9,   1,   1,1.01846004,  -6.397134, 1.10000, 0.90000, 1.10000, 0.90000
81863,'Gibson      ',  69.0000,1,   9,   1,   1,1.01840293,  -6.481174, 1.10000, 0.90000, 1.10000, 0.90000
81864,'Michigan C~1', 138.0000,1,   9,   1,   1,0.97117633,   2.035260, 1.10000, 0.90000, 1.10000, 0.90000
81865,'Michigan C~1',  69.0000,1,   9,   1,   1,0.96962076,   1.661711, 1.10000, 0.90000, 1.10000, 0.90000
81866,'Merom       ', 345.0000,1,   9,   1,   1,1.01900101,  -5.740286, 1.10000, 0.90000, 1.10000, 0.90000
81867,'Merom       ', 138.0000,1,   9,   1,   1,1.01828134,  -6.182576, 1.10000, 0.90000, 1.10000, 0.90000
81868,'Merom       ',  69.0000,1,   9,   1,   1,1.01897013,  -6.431672, 1.10000, 0.90000, 1.10000, 0.90000
81869,'Cayuga      ', 138.0000,1,   9,   1,   1,1.01627111,  -1.080437, 1.10000, 0.90000, 1.10000, 0.90000
81870,'Cayuga      ',  69.0000,1,   9,   1,   1,1.01524508,  -1.515648, 1.10000, 0.90000, 1.10000, 0.90000
81871,'AES Peters~1', 345.0000,1,   9,   1,   1,1.01820517,  -4.974881, 1.10000, 0.90000, 1.10000, 0.90000
81872,'AES Peters~1', 138.0000,1,   9,   1,   1,1.01868856,  -5.140773, 1.10000, 0.90000, 1.10000, 0.90000
81873,'A B Brown   ', 138.0000,1,   9,   1,   1,1.01026547,  -9.429525, 1.10000, 0.90000, 1.10000, 0.90000
81874,'A B Brown   ',  69.0000,1,   9,   1,   1,1.00834775,  -9.825519, 1.10000, 0.90000, 1.10000, 0.90000
81875,'Clifty Creek', 138.0000,1,   9,   1,   1,1.00925899, -15.443971, 1.10000, 0.90000, 1.10000, 0.90000
81876,'Clifty Creek',  69.0000,1,   9,   1,   1,1.00804067, -15.634943, 1.10000, 0.90000, 1.10000, 0.90000
81877,'Sugar Cree~1', 138.0000,1,   9,   1,   1,1.01651323,  -5.432238, 1.10000, 0.90000, 1.10000, 0.90000
81878,'Meadow Lak~4', 138.0000,1,   9,   1,   1,0.98777300,  -6.548459, 1.10000, 0.90000, 1.10000, 0.90000
81879,'Meadow Lak~4',  69.0000,1,   9,   1,   1,0.98669910,  -7.216148, 1.10000, 0.90000, 1.10000, 0.90000
81880,'Bailly      ', 138.0000,1,   9,   1,   1,0.97529489,   3.979244, 1.10000, 0.90000, 1.10000, 0.90000
81881,'Whiting Cl~1', 138.0000,1,   9,   1,   1,0.96685386,   9.047923, 1.10000, 0.90000, 1.10000, 0.90000
81882,'Whiting Cl~1',  69.0000,1,   9,   1,   1,0.96516126,   8.410035, 1.10000, 0.90000, 1.10000, 0.90000
81883,'Lawrencebu~1', 345.0000,1,   9,   1,   1,1.01681268, -19.403271, 1.10000, 0.90000, 1.10000, 0.90000
81884,'Lawrencebu~1', 138.0000,1,   9,   1,   1,1.01406622, -20.014278, 1.10000, 0.90000, 1.10000, 0.90000
81885,'Lawrencebu~1',  69.0000,1,   9,   1,   1,1.01341081, -20.177902, 1.10000, 0.90000, 1.10000, 0.90000
81886,'Harding St~1', 138.0000,1,   9,   1,   1,0.98467910, -17.042857, 1.10000, 0.90000, 1.10000, 0.90000
81887,'Harding St~1',  69.0000,1,   9,   1,   1,0.98234975, -17.460264, 1.10000, 0.90000, 1.10000, 0.90000
81888,'Warrick     ', 138.0000,1,   9,   1,   1,1.01485395,  -8.718558, 1.10000, 0.90000, 1.10000, 0.90000
81889,'Gary Works  ',  69.0000,1,   9,   1,   1,0.96479338,   6.567757, 1.10000, 0.90000, 1.10000, 0.90000
81890,'Tanners Cr~1', 345.0000,1,   9,   1,   1,1.01679480, -19.634110, 1.10000, 0.90000, 1.10000, 0.90000
81891,'Tanners Cr~1', 138.0000,1,   9,   1,   1,1.01519549, -19.803505, 1.10000, 0.90000, 1.10000, 0.90000
81892,'Tanners Cr~1',  69.0000,1,   9,   1,   1,1.01478851, -19.932375, 1.10000, 0.90000, 1.10000, 0.90000
81893,'ArcelorMit~3', 138.0000,1,   9,   1,   1,0.96865916,   9.362317, 1.10000, 0.90000, 1.10000, 0.90000
81894,'R Gallagher ', 138.0000,1,   9,   1,   1,1.01845360, -14.072844, 1.10000, 0.90000, 1.10000, 0.90000
81895,'Benton Cou~1', 138.0000,2,   9,   1,   1,0.99684566,   3.640208, 1.10000, 0.90000, 1.10000, 0.90000
81896,'R M Schahfer',  69.0000,1,   9,   1,   1,0.99289846,   0.297793, 1.10000, 0.90000, 1.10000, 0.90000
81897,'Dean H Mit~1',  69.0000,1,   9,   1,   1,0.96940172,   8.284720, 1.10000, 0.90000, 1.10000, 0.90000
81898,'Wheatland ~1', 138.0000,1,   9,   1,   1,1.01929629,  -5.919648, 1.10000, 0.90000, 1.10000, 0.90000
81899,'Wheatland ~1',  69.0000,1,   9,   1,   1,1.01804280,  -6.302683, 1.10000, 0.90000, 1.10000, 0.90000
81900,'Frank E Ra~1', 138.0000,2,   9,   1,   1,1.01999998,  -6.372363, 1.10000, 0.90000, 1.10000, 0.90000
81901,'Frank E Ra~1',  69.0000,1,   9,   1,   1,1.01926315,  -6.779901, 1.10000, 0.90000, 1.10000, 0.90000
81902,'Wabash River', 345.0000,1,   9,   1,   1,1.01738524,  -5.695397, 1.10000, 0.90000, 1.10000, 0.90000
81903,'Wabash River', 138.0000,1,   9,   1,   1,1.01480007,  -6.293747, 1.10000, 0.90000, 1.10000, 0.90000
81904,'Hoosier Wi~1', 138.0000,2,   9,   1,   1,0.99650270,   1.465753, 1.10000, 0.90000, 1.10000, 0.90000
81905,'Miami Wabash', 138.0000,2,   9,   1,   1,0.96476573, -15.853726, 1.10000, 0.90000, 1.10000, 0.90000
81906,'F B Culley  ', 138.0000,1,   9,   1,   1,1.01531208,  -8.683039, 1.10000, 0.90000, 1.10000, 0.90000
81907,'Meadow Lak~2',  69.0000,1,   9,   1,   1,0.99395305,  -4.936799, 1.10000, 0.90000, 1.10000, 0.90000
81908,'Fowler Rid~1', 138.0000,1,   9,   1,   1,0.99763358,   0.787462, 1.10000, 0.90000, 1.10000, 0.90000
81909,'Fowler Rid~1',  69.0000,1,   9,   1,   1,0.99744481,   0.525786, 1.10000, 0.90000, 1.10000, 0.90000
81910,'Whiting Re~1',  69.0000,1,   9,   1,   1,0.96426278,   8.227914, 1.10000, 0.90000, 1.10000, 0.90000
81911,'Vermillion~1', 138.0000,1,   9,   1,   1,1.01630139,  -1.112882, 1.10000, 0.90000, 1.10000, 0.90000
81912,'Vermillion~1',  69.0000,1,   9,   1,   1,1.01623130,  -1.322048, 1.10000, 0.90000, 1.10000, 0.90000
81913,'Lawrence C~1', 138.0000,1,   9,   1,   1,1.00361478, -12.983530, 1.10000, 0.90000, 1.10000, 0.90000
81914,'Lawrence C~1',  69.0000,1,   9,   1,   1,0.99789852, -14.081389, 1.10000, 0.90000, 1.10000, 0.90000
81915,'Portside E~1',  69.0000,1,   9,   1,   1,0.96229827,   3.135267, 1.10000, 0.90000, 1.10000, 0.90000
81916,'Noblesville ', 138.0000,1,   9,   1,   1,0.97577888, -17.933896, 1.10000, 0.90000, 1.10000, 0.90000
81917,'Worthingto~1', 138.0000,2,   9,   1,   1,1.01999998,  -8.018156, 1.10000, 0.90000, 1.10000, 0.90000
81918,'Worthingto~1',  69.0000,1,   9,   1,   1,1.01744258,  -8.416935, 1.10000, 0.90000, 1.10000, 0.90000
81919,'Montpelier~1', 138.0000,1,   9,   1,   1,0.96391088, -24.495471, 1.10000, 0.90000, 1.10000, 0.90000
81920,'Montpelier~1',  69.0000,1,   9,   1,   1,0.96180552, -24.668692, 1.10000, 0.90000, 1.10000, 0.90000
81921,'Broadway (~1', 138.0000,2,   9,   1,   1,1.00976169, -10.152783, 1.10000, 0.90000, 1.10000, 0.90000
81922,'ArcelorMit~1',  69.0000,1,   9,   1,   1,0.97323680,   2.998913, 1.10000, 0.90000, 1.10000, 0.90000
81923,'Eagle Vall~1',  69.0000,1,   9,   1,   1,0.99536341, -16.515281, 1.10000, 0.90000, 1.10000, 0.90000
81924,'Connersville',  69.0000,1,   9,   1,   1,0.97110981, -25.281728, 1.10000, 0.90000, 1.10000, 0.90000
81925,'Richmond    ', 138.0000,2,   9,   1,   1,0.98475593, -26.114957, 1.10000, 0.90000, 1.10000, 0.90000
81926,'Anderson    ',  69.0000,1,   9,   1,   1,0.96646214, -21.028230, 1.10000, 0.90000, 1.10000, 0.90000
81927,'Peru (IN)   ',  69.0000,2,   9,   1,   1,0.97188371, -14.344203, 1.10000, 0.90000, 1.10000, 0.90000
81928,'Markland    ',  69.0000,1,   9,   1,   1,1.01495075, -17.775390, 1.10000, 0.90000, 1.10000, 0.90000
81929,'Midland Co~1', 345.0000,1,  17,   1,   1,1.01077473,  -3.904657, 1.10000, 0.90000, 1.10000, 0.90000
81930,'Midland Co~1', 138.0000,1,  17,   1,   1,1.00745666,  -4.292635, 1.10000, 0.90000, 1.10000, 0.90000
81931,'Midland Co~1',  69.0000,1,  17,   1,   1,1.00736749,  -4.338591, 1.10000, 0.90000, 1.10000, 0.90000
81932,'Donald C C~1', 345.0000,1,  17,   1,   1,0.99957788,  -3.784574, 1.10000, 0.90000, 1.10000, 0.90000
81933,'Donald C C~1', 138.0000,1,  17,   1,   1,0.99281555,  -4.401854, 1.10000, 0.90000, 1.10000, 0.90000
81934,'Palisades   ',  69.0000,1,  17,   1,   1,1.01428962,  -2.668546, 1.10000, 0.90000, 1.10000, 0.90000
81935,'Belle River ', 345.0000,1,  17,   1,   1,1.01603174, -17.073402, 1.10000, 0.90000, 1.10000, 0.90000
81936,'Belle River ', 138.0000,1,  17,   1,   1,1.01386106, -17.108820, 1.10000, 0.90000, 1.10000, 0.90000
81937,'Ludington   ', 138.0000,1,  17,   1,   1,1.01503003,   8.011158, 1.10000, 0.90000, 1.10000, 0.90000
81938,'Ludington   ',  69.0000,1,  17,   1,   1,1.01498032,   7.927813, 1.10000, 0.90000, 1.10000, 0.90000
81939,'J H Campbell', 138.0000,1,  17,   1,   1,1.01425076,   3.989022, 1.10000, 0.90000, 1.10000, 0.90000
81940,'J H Campbell',  69.0000,1,  17,   1,   1,1.01376092,   3.752319, 1.10000, 0.90000, 1.10000, 0.90000
81941,'New Covert~1', 138.0000,1,  17,   1,   1,1.01019812,  -2.143004, 1.10000, 0.90000, 1.10000, 0.90000
81942,'Thetford    ',  69.0000,1,  17,   1,   1,1.00583541, -11.187691, 1.10000, 0.90000, 1.10000, 0.90000
81943,'Zeeland Ge~1', 138.0000,1,  17,   1,   1,1.00603700,   2.680042, 1.10000, 0.90000, 1.10000, 0.90000
81944,'Dearborn I~1', 138.0000,1,  17,   1,   1,0.99255610, -22.781758, 1.10000, 0.90000, 1.10000, 0.90000
81945,'Dearborn I~1',  69.0000,1,  17,   1,   1,0.98892307, -23.269826, 1.10000, 0.90000, 1.10000, 0.90000
81946,'Renaissanc~1', 138.0000,1,  17,   1,   1,1.00654447,  -2.795042, 1.10000, 0.90000, 1.10000, 0.90000
81947,'Renaissanc~1',  69.0000,1,  17,   1,   1,1.00534248,  -2.959255, 1.10000, 0.90000, 1.10000, 0.90000
81948,'Hancock     ',  69.0000,1,  17,   1,   1,0.96866304, -20.957676, 1.10000, 0.90000, 1.10000, 0.90000
81949,'J C Weadock ', 138.0000,1,  17,   1,   1,1.01403844,  -5.110952, 1.10000, 0.90000, 1.10000, 0.90000
81950,'Erickson S~1',  69.0000,1,  17,   1,   1,0.98034012,  -7.306676, 1.10000, 0.90000, 1.10000, 0.90000
81951,'Dan E Karn  ', 138.0000,1,  17,   1,   1,1.01446581,  -5.029346, 1.10000, 0.90000, 1.10000, 0.90000
81952,'Conners Cr~1', 138.0000,2,  17,   1,   1,1.00799620, -20.012589, 1.10000, 0.90000, 1.10000, 0.90000
81953,'Conners Cr~1',  69.0000,1,  17,   1,   1,0.99296111, -21.644357, 1.10000, 0.90000, 1.10000, 0.90000
81954,'Harbor Beach',  69.0000,1,  17,   1,   1,1.01340854, -10.499824, 1.10000, 0.90000, 1.10000, 0.90000
81955,'Trenton Ch~1', 138.0000,1,  17,   1,   1,0.99162215, -23.905266, 1.10000, 0.90000, 1.10000, 0.90000
81956,'Trenton Ch~1',  69.0000,1,  17,   1,   1,0.99073660, -24.197953, 1.10000, 0.90000, 1.10000, 0.90000
81957,'J R Whiting ', 138.0000,1,  17,   1,   1,0.99144697, -29.135316, 1.10000, 0.90000, 1.10000, 0.90000
81958,'J R Whiting ',  69.0000,1,  17,   1,   1,0.98714238, -29.521983, 1.10000, 0.90000, 1.10000, 0.90000
81959,'Presque Isle', 345.0000,2,  17,   1,   1,1.02283883,  11.981823, 1.10000, 0.90000, 1.10000, 0.90000
81960,'Presque Isle', 138.0000,1,  17,   1,   1,1.01686454,  11.695429, 1.10000, 0.90000, 1.10000, 0.90000
81961,'Presque Isle',  69.0000,1,  17,   1,   1,1.01595092,  11.630577, 1.10000, 0.90000, 1.10000, 0.90000
81962,'Dean        ', 138.0000,1,  17,   1,   1,1.01361561, -17.134768, 1.10000, 0.90000, 1.10000, 0.90000
81963,'Dean        ',  69.0000,1,  17,   1,   1,1.01314843, -17.229547, 1.10000, 0.90000, 1.10000, 0.90000
81964,'Greenwood ~1', 138.0000,1,  17,   1,   1,1.01009560, -12.590490, 1.10000, 0.90000, 1.10000, 0.90000
81965,'Greenwood ~1',  69.0000,1,  17,   1,   1,1.00851727, -13.159449, 1.10000, 0.90000, 1.10000, 0.90000
81966,'Sumpter     ',  69.0000,1,  17,   1,   1,0.98373556, -25.854633, 1.10000, 0.90000, 1.10000, 0.90000
81967,'Michigan P~1', 138.0000,2,  17,   1,   1,1.01999998,   8.506092, 1.10000, 0.90000, 1.10000, 0.90000
81968,'Gaylord - ~1',  69.0000,1,  17,   1,   1,1.01655746,  -0.598990, 1.10000, 0.90000, 1.10000, 0.90000
81969,'J B Sims    ', 138.0000,1,  17,   1,   1,1.00574732,   3.915163, 1.10000, 0.90000, 1.10000, 0.90000
81970,'J B Sims    ',  69.0000,2,  17,   1,   1,1.01069784,   4.277362, 1.10000, 0.90000, 1.10000, 0.90000
81971,'Marysville  ',  69.0000,1,  17,   1,   1,1.00981128, -16.544658, 1.10000, 0.90000, 1.10000, 0.90000
81972,'Kalamazoo ~1', 138.0000,2,  17,   1,   1,0.97191840,  -8.560926, 1.10000, 0.90000, 1.10000, 0.90000
81973,'Kalamazoo ~1',  69.0000,1,  17,   1,   1,0.96703857,  -8.868487, 1.10000, 0.90000, 1.10000, 0.90000
81974,'Michigan W~1',  69.0000,1,  17,   1,   1,1.00130725, -11.755504, 1.10000, 0.90000, 1.10000, 0.90000
81975,'Greater De~2',  69.0000,2,  17,   1,   1,0.98264736, -22.352165, 1.10000, 0.90000, 1.10000, 0.90000
81976,'Fermi       ',  69.0000,1,  17,   1,   1,0.99019682, -26.494089, 1.10000, 0.90000, 1.10000, 0.90000
81977,'Northeast ~2',  69.0000,1,  17,   1,   1,0.97031450, -22.975213, 1.10000, 0.90000, 1.10000, 0.90000
81978,'Superior    ',  69.0000,2,  17,   1,   1,0.97528350, -25.477453, 1.10000, 0.90000, 1.10000, 0.90000
81979,'T B Simon ~1',  69.0000,2,  17,   1,   1,0.98927784,  -7.835302, 1.10000, 0.90000, 1.10000, 0.90000
81980,'Jackson Ge~1',  69.0000,1,  17,   1,   1,1.01008677, -20.498031, 1.10000, 0.90000, 1.10000, 0.90000
81981,'Stoney Cor~1',  69.0000,2,  17,   1,   1,0.99604487,  -0.112557, 1.10000, 0.90000, 1.10000, 0.90000
81982,'University~5',  69.0000,2,  17,   1,   1,0.97055519, -25.648393, 1.10000, 0.90000, 1.10000, 0.90000
81983,'Eckert Sta~1', 138.0000,1,  17,   1,   1,0.99607718,  -5.982701, 1.10000, 0.90000, 1.10000, 0.90000
81984,'Eckert Sta~1',  69.0000,1,  17,   1,   1,0.98672527,  -7.284397, 1.10000, 0.90000, 1.10000, 0.90000
81985,'Cadillac R~1',  69.0000,2,  17,   1,   1,0.99687767,   0.964063, 1.10000, 0.90000, 1.10000, 0.90000
81986,'Livingston~1',  69.0000,1,  17,   1,   1,1.01515687,  -0.642471, 1.10000, 0.90000, 1.10000, 0.90000
81987,'Edison Sault',  69.0000,2,  17,   1,   1,1.01884770,   6.209181, 1.10000, 0.90000, 1.10000, 0.90000
81988,'Ada Cogene~1',  69.0000,2,  17,   1,   1,0.98267746,  -1.157507, 1.10000, 0.90000, 1.10000, 0.90000
81989,'Escanaba M~1', 138.0000,1,  17,   1,   1,0.98648632,  22.922166, 1.10000, 0.90000, 1.10000, 0.90000
81990,'Escanaba M~1',  69.0000,2,  17,   1,   1,0.99492192,  22.991363, 1.10000, 0.90000, 1.10000, 0.90000
81991,'Gaylord - ~2',  69.0000,2,  17,   1,   1,1.01999998,  -0.386126, 1.10000, 0.90000, 1.10000, 0.90000
81992,'Claude Van~1',  69.0000,2,  17,   1,   1,1.00785458,   0.454921, 1.10000, 0.90000, 1.10000, 0.90000
81993,'Otsego Mil~1',  69.0000,1,  17,   1,   1,0.97057724,  -5.635023, 1.10000, 0.90000, 1.10000, 0.90000
81994,'Shiras      ',  69.0000,2,  17,   1,   1,1.01616311,  11.687756, 1.10000, 0.90000, 1.10000, 0.90000
81995,'C W Tippy   ',  69.0000,1,  17,   1,   1,0.99204910,   3.180319, 1.10000, 0.90000, 1.10000, 0.90000
81996,'W H Zimmer  ', 345.0000,1,  27,   1,   1,1.01411164, -24.189827, 1.10000, 0.90000, 1.10000, 0.90000
81997,'W H Zimmer  ', 138.0000,1,  27,   1,   1,1.01226735, -24.511759, 1.10000, 0.90000, 1.10000, 0.90000
81998,'W H Zimmer  ',  69.0000,1,  27,   1,   1,1.01170075, -24.640235, 1.10000, 0.90000, 1.10000, 0.90000
81999,'Perry       ', 138.0000,1,  27,   1,   1,1.01658845, -50.292049, 1.10000, 0.90000, 1.10000, 0.90000
82000,'General Ja~1', 345.0000,1,  27,   1,   1,1.01981604, -28.579222, 1.10000, 0.90000, 1.10000, 0.90000
82001,'General Ja~1', 138.0000,1,  27,   1,   1,1.01888382, -28.772875, 1.10000, 0.90000, 1.10000, 0.90000
82002,'Davis Besse ',  69.0000,1,  27,   1,   1,1.00301099, -32.846226, 1.10000, 0.90000, 1.10000, 0.90000
82003,'Killen Sta~1', 138.0000,1,  27,   1,   1,1.01624131, -24.830509, 1.10000, 0.90000, 1.10000, 0.90000
82004,'Killen Sta~1',  69.0000,1,  27,   1,   1,1.01516259, -25.166315, 1.10000, 0.90000, 1.10000, 0.90000
82005,'Cardinal    ', 138.0000,1,  27,   1,   1,1.01395810, -50.007339, 1.10000, 0.90000, 1.10000, 0.90000
82006,'J M Stuart  ', 345.0000,1,  27,   1,   1,1.01918590, -22.805257, 1.10000, 0.90000, 1.10000, 0.90000
82007,'J M Stuart  ', 138.0000,1,  27,   1,   1,1.01807666, -23.103077, 1.10000, 0.90000, 1.10000, 0.90000
82008,'Richland    ', 138.0000,1,  27,   1,   1,1.00075305, -26.725400, 1.10000, 0.90000, 1.10000, 0.90000
82009,'Richland    ',  69.0000,1,  27,   1,   1,0.99891746, -27.129873, 1.10000, 0.90000, 1.10000, 0.90000
82010,'FirstEnerg~4', 138.0000,2,  27,   1,   1,1.01999998, -51.634560, 1.10000, 0.90000, 1.10000, 0.90000
82011,'FirstEner~13',  69.0000,1,  27,   1,   1,0.97288495, -52.087320, 1.10000, 0.90000, 1.10000, 0.90000
82012,'Muskingum ~1', 345.0000,1,  27,   1,   1,1.01961184, -33.725924, 1.10000, 0.90000, 1.10000, 0.90000
82013,'Kyger Creek ', 138.0000,1,  27,   1,   1,1.01465213, -30.587069, 1.10000, 0.90000, 1.10000, 0.90000
82014,'Washington~3', 138.0000,1,  27,   1,   1,1.01758552, -35.443655, 1.10000, 0.90000, 1.10000, 0.90000
82015,'Robert P M~1', 138.0000,1,  27,   1,   1,0.98291767, -25.697994, 1.10000, 0.90000, 1.10000, 0.90000
82016,'Robert P M~1',  69.0000,1,  27,   1,   1,0.98236793, -25.868737, 1.10000, 0.90000, 1.10000, 0.90000
82017,'Rolling Hi~1', 138.0000,1,  27,   1,   1,1.00878954, -31.178434, 1.10000, 0.90000, 1.10000, 0.90000
82018,'Rolling Hi~1',  69.0000,1,  27,   1,   1,1.00807679, -31.465312, 1.10000, 0.90000, 1.10000, 0.90000
82019,'FirstEner~22', 138.0000,1,  27,   1,   1,1.01006138, -53.894014, 1.10000, 0.90000, 1.10000, 0.90000
82020,'FirstEner~22',  69.0000,1,  27,   1,   1,1.00874603, -54.048626, 1.10000, 0.90000, 1.10000, 0.90000
82021,'AEP Waterf~1', 138.0000,1,  27,   1,   1,1.01378191, -35.447808, 1.10000, 0.90000, 1.10000, 0.90000
82022,'AEP Waterf~1',  69.0000,1,  27,   1,   1,1.01318979, -35.621188, 1.10000, 0.90000, 1.10000, 0.90000
82023,'Troy Energ~1', 138.0000,1,  27,   1,   1,0.99268007, -31.547384, 1.10000, 0.90000, 1.10000, 0.90000
82024,'Troy Energ~1',  69.0000,1,  27,   1,   1,0.99310744, -31.681771, 1.10000, 0.90000, 1.10000, 0.90000
82025,'Hanging Ro~1', 345.0000,1,  27,   1,   1,1.01515448, -25.382684, 1.10000, 0.90000, 1.10000, 0.90000
82026,'Hanging Ro~1', 138.0000,1,  27,   1,   1,1.01248634, -27.600214, 1.10000, 0.90000, 1.10000, 0.90000
82027,'Hanging Ro~1',  69.0000,1,  27,   1,   1,1.01290667, -28.162770, 1.10000, 0.90000, 1.10000, 0.90000
82028,'Conesville  ', 138.0000,1,  27,   1,   1,1.00597405, -41.623552, 1.10000, 0.90000, 1.10000, 0.90000
82029,'FirstEnerg~5',  69.0000,1,  27,   1,   1,0.99253076, -30.460506, 1.10000, 0.90000, 1.10000, 0.90000
82030,'Niles Powe~1',  69.0000,1,  27,   1,   1,0.97376269, -62.080067, 1.10000, 0.90000, 1.10000, 0.90000
82031,'FirstEnerg~8', 138.0000,1,  27,   1,   1,1.00616539, -50.297428, 1.10000, 0.90000, 1.10000, 0.90000
82032,'Walter C B~1', 138.0000,1,  27,   1,   1,1.00970447, -24.974027, 1.10000, 0.90000, 1.10000, 0.90000
82033,'Walter C B~1',  69.0000,1,  27,   1,   1,1.00889969, -25.124776, 1.10000, 0.90000, 1.10000, 0.90000
82034,'Picway      ',  69.0000,1,  27,   1,   1,0.97321814, -40.278124, 1.10000, 0.90000, 1.10000, 0.90000
82035,'FirstEner~17', 138.0000,1,  27,   1,   1,1.01618052, -45.907658, 1.10000, 0.90000, 1.10000, 0.90000
82036,'FirstEner~17',  69.0000,1,  27,   1,   1,1.01419544, -46.335484, 1.10000, 0.90000, 1.10000, 0.90000
82037,'Dicks Creek ', 138.0000,2,  27,   1,   1,1.00026608, -27.124466, 1.10000, 0.90000, 1.10000, 0.90000
82038,'Darby Elec~1', 138.0000,1,  27,   1,   1,0.98100185, -37.552021, 1.10000, 0.90000, 1.10000, 0.90000
82039,'Tait Elect~1',  69.0000,1,  27,   1,   1,0.97739869, -31.507868, 1.10000, 0.90000, 1.10000, 0.90000
82040,'Madison     ', 138.0000,1,  27,   1,   1,0.99899435, -26.944485, 1.10000, 0.90000, 1.10000, 0.90000
82041,'Madison     ',  69.0000,1,  27,   1,   1,0.99776435, -27.093322, 1.10000, 0.90000, 1.10000, 0.90000
82042,'Avon Lake   ', 138.0000,1,  27,   1,   1,0.98503327, -47.507948, 1.10000, 0.90000, 1.10000, 0.90000
82043,'Avon Lake   ',  69.0000,1,  27,   1,   1,0.98288363, -47.962138, 1.10000, 0.90000, 1.10000, 0.90000
82044,'FirstEner~23', 138.0000,1,  27,   1,   1,0.98796374, -45.400407, 1.10000, 0.90000, 1.10000, 0.90000
82045,'FirstEner~23',  69.0000,1,  27,   1,   1,0.98531401, -45.918539, 1.10000, 0.90000, 1.10000, 0.90000
82046,'Frank M Tait', 138.0000,1,  27,   1,   1,0.97676831, -31.373429, 1.10000, 0.90000, 1.10000, 0.90000
82047,'Frank M Tait',  69.0000,1,  27,   1,   1,0.97724330, -31.525097, 1.10000, 0.90000, 1.10000, 0.90000
82048,'O H Hutchi~1', 138.0000,1,  27,   1,   1,0.98747319, -29.407489, 1.10000, 0.90000, 1.10000, 0.90000
82049,'Arcelormit~2',  69.0000,1,  27,   1,   1,0.96594292, -51.368634, 1.10000, 0.90000, 1.10000, 0.90000
82050,'Greenville~1',  69.0000,1,  27,   1,   1,0.97614944, -30.027865, 1.10000, 0.90000, 1.10000, 0.90000
82051,'Painesville ',  69.0000,1,  27,   1,   1,1.00316060, -51.406592, 1.10000, 0.90000, 1.10000, 0.90000
82052,'Bowling Gr~1',  69.0000,2,  27,   1,   1,0.98489010, -32.184415, 1.10000, 0.90000, 1.10000, 0.90000
82053,'Napoleon P~1',  69.0000,2,  27,   1,   1,0.98901671, -29.375107, 1.10000, 0.90000, 1.10000, 0.90000
82054,'West 41st ~1',  69.0000,1,  27,   1,   1,0.96646482, -51.101826, 1.10000, 0.90000, 1.10000, 0.90000
82055,'Hamilton P~1',  69.0000,1,  27,   1,   1,0.97652698, -27.502935, 1.10000, 0.90000, 1.10000, 0.90000
82056,'FirstEnerg~9',  69.0000,2,  27,   1,   1,0.99012673, -46.292307, 1.10000, 0.90000, 1.10000, 0.90000
82057,'Dover       ',  69.0000,2,  27,   1,   1,0.97782469, -49.281440, 1.10000, 0.90000, 1.10000, 0.90000
82058,'Hamilton (~1',  69.0000,2,  27,   1,   1,0.99711001, -26.705232, 1.10000, 0.90000, 1.10000, 0.90000
82059,'P H Glatfe~2',  69.0000,1,  27,   1,   1,0.98983735, -33.734103, 1.10000, 0.90000, 1.10000, 0.90000
82060,'FirstEner~14',  69.0000,2,  27,   1,   1,0.96551019, -35.613149, 1.10000, 0.90000, 1.10000, 0.90000
82061,'Ashtabula   ',  69.0000,1,  27,   1,   1,1.00680149, -53.041162, 1.10000, 0.90000, 1.10000, 0.90000
82062,'18001030500 ',  69.0000,1,   9,   1,   1,0.94730121, -28.346166, 1.10000, 0.90000, 1.10000, 0.90000
82063,'18001030600 ',  69.0000,1,   9,   1,   1,0.94853568, -28.249020, 1.10000, 0.90000, 1.10000, 0.90000
82064,'18003000100 ',  69.0000,1,   9,   1,   1,0.93491334, -28.756275, 1.10000, 0.90000, 1.10000, 0.90000
82065,'18003000300 ',  69.0000,1,   9,   1,   1,0.93100089, -29.026415, 1.10000, 0.90000, 1.10000, 0.90000
82066,'18003001600 ', 138.0000,1,   9,   1,   1,0.94670272, -27.065646, 1.10000, 0.90000, 1.10000, 0.90000
82067,'18003001600 ',  69.0000,1,   9,   1,   1,0.94701993, -27.351904, 1.10000, 0.90000, 1.10000, 0.90000
82068,'18003001700 ', 138.0000,1,   9,   1,   1,0.94117379, -27.366121, 1.10000, 0.90000, 1.10000, 0.90000
82069,'18003001700 ',  69.0000,1,   9,   1,   1,0.93866694, -28.160035, 1.10000, 0.90000, 1.10000, 0.90000
82070,'18003002100 ',  69.0000,1,   9,   1,   1,0.92991447, -28.961682, 1.10000, 0.90000, 1.10000, 0.90000
82071,'18003002200 ',  69.0000,1,   9,   1,   1,0.92597783, -29.464804, 1.10000, 0.90000, 1.10000, 0.90000
82072,'18003002300 ',  69.0000,1,   9,   1,   1,0.93532848, -28.674442, 1.10000, 0.90000, 1.10000, 0.90000
82073,'18003003000 ',  69.0000,1,   9,   1,   1,0.93874365, -28.311790, 1.10000, 0.90000, 1.10000, 0.90000
82074,'18003003304 ',  69.0000,1,   9,   1,   1,0.93106633, -28.851361, 1.10000, 0.90000, 1.10000, 0.90000
82075,'18003003500 ',  69.0000,1,   9,   1,   1,0.93231815, -29.070965, 1.10000, 0.90000, 1.10000, 0.90000
82076,'18003004300 ', 138.0000,1,   9,   1,   1,0.94098300, -27.408786, 1.10000, 0.90000, 1.10000, 0.90000
82077,'18003004300 ',  69.0000,1,   9,   1,   1,0.93460524, -28.824785, 1.10000, 0.90000, 1.10000, 0.90000
82078,'18003004400 ',  69.0000,1,   9,   1,   1,0.93267161, -28.628787, 1.10000, 0.90000, 1.10000, 0.90000
82079,'18003010202 ',  69.0000,1,   9,   1,   1,0.93216765, -30.084309, 1.10000, 0.90000, 1.10000, 0.90000
82080,'18003010304 ',  69.0000,1,   9,   1,   1,0.92794526, -29.690713, 1.10000, 0.90000, 1.10000, 0.90000
82081,'18003010305 ',  69.0000,1,   9,   1,   1,0.92709142, -29.948696, 1.10000, 0.90000, 1.10000, 0.90000
82082,'18003010601 ',  69.0000,1,   9,   1,   1,0.92445916, -29.126368, 1.10000, 0.90000, 1.10000, 0.90000
82083,'18003010603 ',  69.0000,1,   9,   1,   1,0.93102634, -29.286164, 1.10000, 0.90000, 1.10000, 0.90000
82084,'18003010604 ', 138.0000,1,   9,   1,   1,0.93744767, -27.261428, 1.10000, 0.90000, 1.10000, 0.90000
82085,'18003010604 ',  69.0000,1,   9,   1,   1,0.93337876, -28.452135, 1.10000, 0.90000, 1.10000, 0.90000
82086,'18003010706 ',  69.0000,1,   9,   1,   1,0.92824358, -29.504460, 1.10000, 0.90000, 1.10000, 0.90000
82087,'18003010707 ',  69.0000,1,   9,   1,   1,0.92488045, -29.894061, 1.10000, 0.90000, 1.10000, 0.90000
82088,'18003010808 ',  69.0000,1,   9,   1,   1,0.92768043, -29.614054, 1.10000, 0.90000, 1.10000, 0.90000
82089,'18003010809 ',  69.0000,1,   9,   1,   1,0.93352532, -28.876479, 1.10000, 0.90000, 1.10000, 0.90000
82090,'18003010811 ',  69.0000,1,   9,   1,   1,0.93718725, -28.731891, 1.10000, 0.90000, 1.10000, 0.90000
82091,'18003011000 ',  69.0000,1,   9,   1,   1,0.96615207, -26.961788, 1.10000, 0.90000, 1.10000, 0.90000
82092,'18003011100 ',  69.0000,1,   9,   1,   1,0.93563879, -28.590875, 1.10000, 0.90000, 1.10000, 0.90000
82093,'18003011201 ', 138.0000,1,   9,   1,   1,0.94686663, -27.195817, 1.10000, 0.90000, 1.10000, 0.90000
82094,'18003011201 ',  69.0000,1,   9,   1,   1,0.94721222, -27.675062, 1.10000, 0.90000, 1.10000, 0.90000
82095,'18003011303 ',  69.0000,1,   9,   1,   1,0.94227207, -28.201781, 1.10000, 0.90000, 1.10000, 0.90000
82096,'18003011501 ',  69.0000,1,   9,   1,   1,0.92719680, -29.598065, 1.10000, 0.90000, 1.10000, 0.90000
82097,'18003011502 ',  69.0000,1,   9,   1,   1,0.92944670, -28.817521, 1.10000, 0.90000, 1.10000, 0.90000
82098,'18003011607 ',  69.0000,1,   9,   1,   1,0.92450422, -29.298841, 1.10000, 0.90000, 1.10000, 0.90000
82099,'18003011702 ',  69.0000,1,   9,   1,   1,0.93826854, -28.683058, 1.10000, 0.90000, 1.10000, 0.90000
82100,'18003011900 ', 138.0000,1,   9,   1,   1,0.96822155, -26.356604, 1.10000, 0.90000, 1.10000, 0.90000
82101,'18003980002 ', 138.0000,1,   9,   1,   1,0.93274462, -28.474155, 1.10000, 0.90000, 1.10000, 0.90000
82102,'18003980002 ',  69.0000,1,   9,   1,   1,0.93138885, -28.727212, 1.10000, 0.90000, 1.10000, 0.90000
82103,'18005010100 ', 138.0000,1,   9,   1,   1,0.97750109, -18.245165, 1.10000, 0.90000, 1.10000, 0.90000
82104,'18005010100 ',  69.0000,1,   9,   1,   1,0.96911013, -19.655444, 1.10000, 0.90000, 1.10000, 0.90000
82105,'18005010200 ', 138.0000,1,   9,   1,   1,0.97840542, -18.151607, 1.10000, 0.90000, 1.10000, 0.90000
82106,'18005010300 ', 138.0000,1,   9,   1,   1,0.97820818, -18.174766, 1.10000, 0.90000, 1.10000, 0.90000
82107,'18005010400 ',  69.0000,1,   9,   1,   1,0.96926898, -19.763724, 1.10000, 0.90000, 1.10000, 0.90000
82108,'18005010500 ',  69.0000,1,   9,   1,   1,0.96433020, -19.789710, 1.10000, 0.90000, 1.10000, 0.90000
82109,'18005010700 ', 138.0000,1,   9,   1,   1,0.97257584, -18.718919, 1.10000, 0.90000, 1.10000, 0.90000
82110,'18005010700 ',  69.0000,1,   9,   1,   1,0.96513766, -19.899136, 1.10000, 0.90000, 1.10000, 0.90000
82111,'18005011000 ', 138.0000,1,   9,   1,   1,0.97639233, -18.448128, 1.10000, 0.90000, 1.10000, 0.90000
82112,'18005011000 ',  69.0000,1,   9,   1,   1,0.97217035, -19.300755, 1.10000, 0.90000, 1.10000, 0.90000
82113,'18005011100 ',  69.0000,1,   9,   1,   1,0.95011556, -20.752498, 1.10000, 0.90000, 1.10000, 0.90000
82114,'18005011500 ', 138.0000,1,   9,   1,   1,0.97810370, -18.404322, 1.10000, 0.90000, 1.10000, 0.90000
82115,'18005011500 ',  69.0000,1,   9,   1,   1,0.97653520, -18.643806, 1.10000, 0.90000, 1.10000, 0.90000
82116,'18007100300 ', 138.0000,1,   9,   1,   1,0.99389142,   1.945707, 1.10000, 0.90000, 1.10000, 0.90000
82117,'18009975300 ',  69.0000,1,   9,   1,   1,0.94693327, -24.990339, 1.10000, 0.90000, 1.10000, 0.90000
82118,'18011810300 ', 138.0000,1,   9,   1,   1,0.96475166, -13.555970, 1.10000, 0.90000, 1.10000, 0.90000
82119,'18011810300 ',  69.0000,1,   9,   1,   1,0.94962054, -15.779822, 1.10000, 0.90000, 1.10000, 0.90000
82120,'18011810603 ', 138.0000,1,   9,   1,   1,0.98459083, -15.755640, 1.10000, 0.90000, 1.10000, 0.90000
82121,'18011810605 ',  69.0000,1,   9,   1,   1,0.98148751, -16.838573, 1.10000, 0.90000, 1.10000, 0.90000
82122,'18013974600 ',  69.0000,1,   9,   1,   1,0.97188246, -18.349998, 1.10000, 0.90000, 1.10000, 0.90000
82123,'18015959300 ', 138.0000,1,   9,   1,   1,0.97593963, -11.564071, 1.10000, 0.90000, 1.10000, 0.90000
82124,'18015959600 ', 138.0000,1,   9,   1,   1,0.97321141, -10.756708, 1.10000, 0.90000, 1.10000, 0.90000
82125,'18015959700 ',  69.0000,1,   9,   1,   1,0.96672869, -11.918732, 1.10000, 0.90000, 1.10000, 0.90000
82126,'18015959800 ', 138.0000,1,   9,   1,   1,0.97167253, -11.417886, 1.10000, 0.90000, 1.10000, 0.90000
82127,'18015959800 ',  69.0000,1,   9,   1,   1,0.96912968, -12.258534, 1.10000, 0.90000, 1.10000, 0.90000
82128,'18017951100 ',  69.0000,1,   9,   1,   1,0.96423185, -10.467321, 1.10000, 0.90000, 1.10000, 0.90000
82129,'18017951400 ',  69.0000,1,   9,   1,   1,0.95765018, -13.444840, 1.10000, 0.90000, 1.10000, 0.90000
82130,'18017951700 ', 138.0000,1,   9,   1,   1,0.97136182, -12.957484, 1.10000, 0.90000, 1.10000, 0.90000
82131,'18017951800 ', 345.0000,1,   9,   1,   1,0.98319358, -11.161597, 1.10000, 0.90000, 1.10000, 0.90000
82132,'18017951800 ', 138.0000,1,   9,   1,   1,0.97742629, -12.053236, 1.10000, 0.90000, 1.10000, 0.90000
82133,'18017951900 ', 138.0000,1,   9,   1,   1,0.96937180, -13.603026, 1.10000, 0.90000, 1.10000, 0.90000
82134,'18019050200 ', 138.0000,1,   9,   1,   1,1.00611818, -16.161073, 1.10000, 0.90000, 1.10000, 0.90000
82135,'18019050200 ',  69.0000,1,   9,   1,   1,0.99184877, -17.984528, 1.10000, 0.90000, 1.10000, 0.90000
82136,'18019050303 ', 138.0000,1,   9,   1,   1,1.00631618, -16.156350, 1.10000, 0.90000, 1.10000, 0.90000
82137,'18019050303 ',  69.0000,1,   9,   1,   1,0.99659914, -17.692919, 1.10000, 0.90000, 1.10000, 0.90000
82138,'18019050504 ',  69.0000,1,   9,   1,   1,0.99562120, -17.687386, 1.10000, 0.90000, 1.10000, 0.90000
82139,'18019050603 ',  69.0000,1,   9,   1,   1,1.00119209, -17.232226, 1.10000, 0.90000, 1.10000, 0.90000
82140,'18019050701 ', 138.0000,1,   9,   1,   1,0.99824488, -17.406078, 1.10000, 0.90000, 1.10000, 0.90000
82141,'18019050701 ',  69.0000,1,   9,   1,   1,0.99781972, -17.496639, 1.10000, 0.90000, 1.10000, 0.90000
82142,'18019050703 ',  69.0000,1,   9,   1,   1,0.99692643, -17.589783, 1.10000, 0.90000, 1.10000, 0.90000
82143,'18019050803 ',  69.0000,1,   9,   1,   1,0.99248028, -17.419089, 1.10000, 0.90000, 1.10000, 0.90000
82144,'18019050903 ', 138.0000,1,   9,   1,   1,1.00669789, -16.402214, 1.10000, 0.90000, 1.10000, 0.90000
82145,'18019050903 ',  69.0000,1,   9,   1,   1,1.00276959, -16.965053, 1.10000, 0.90000, 1.10000, 0.90000
82146,'18023950400 ',  69.0000,1,   9,   1,   1,0.95272440, -14.475071, 1.10000, 0.90000, 1.10000, 0.90000
82147,'18023950500 ',  69.0000,1,   9,   1,   1,0.94519788, -15.452599, 1.10000, 0.90000, 1.10000, 0.90000
82148,'18023950600 ',  69.0000,1,   9,   1,   1,0.94724709, -15.443329, 1.10000, 0.90000, 1.10000, 0.90000
82149,'18023950700 ',  69.0000,1,   9,   1,   1,0.94658363, -15.350449, 1.10000, 0.90000, 1.10000, 0.90000
82150,'18025951900 ',  69.0000,1,   9,   1,   1,0.99995112, -14.475247, 1.10000, 0.90000, 1.10000, 0.90000
82151,'18025952100 ', 138.0000,1,   9,   1,   1,1.00829709, -13.005227, 1.10000, 0.90000, 1.10000, 0.90000
82152,'18025952100 ',  69.0000,1,   9,   1,   1,1.00674903, -13.389364, 1.10000, 0.90000, 1.10000, 0.90000
82153,'18027954300 ',  69.0000,1,   9,   1,   1,0.99819618,  -9.295464, 1.10000, 0.90000, 1.10000, 0.90000
82154,'18027954600 ', 138.0000,1,   9,   1,   1,1.01282525,  -6.081919, 1.10000, 0.90000, 1.10000, 0.90000
82155,'18027954700 ',  69.0000,1,   9,   1,   1,1.00691354,  -7.607054, 1.10000, 0.90000, 1.10000, 0.90000
82156,'18029080300 ', 138.0000,1,   9,   1,   1,1.01302552, -20.170776, 1.10000, 0.90000, 1.10000, 0.90000
82157,'18029080300 ',  69.0000,1,   9,   1,   1,1.01220155, -20.278041, 1.10000, 0.90000, 1.10000, 0.90000
82158,'18029080400 ',  69.0000,1,   9,   1,   1,0.99178779, -22.739460, 1.10000, 0.90000, 1.10000, 0.90000
82159,'18029080600 ',  69.0000,1,   9,   1,   1,0.99870944, -20.764796, 1.10000, 0.90000, 1.10000, 0.90000
82160,'18031969000 ',  69.0000,1,   9,   1,   1,0.94831747, -24.634973, 1.10000, 0.90000, 1.10000, 0.90000
82161,'18031969200 ',  69.0000,1,   9,   1,   1,0.95342314, -23.584590, 1.10000, 0.90000, 1.10000, 0.90000
82162,'18031969500 ',  69.0000,1,   9,   1,   1,0.95842046, -22.521092, 1.10000, 0.90000, 1.10000, 0.90000
82163,'18033020100 ',  69.0000,1,   9,   1,   1,0.92752200, -29.959238, 1.10000, 0.90000, 1.10000, 0.90000
82164,'18033020300 ',  69.0000,1,   9,   1,   1,0.93787122, -29.430380, 1.10000, 0.90000, 1.10000, 0.90000
82165,'18033020500 ', 138.0000,1,   9,   1,   1,0.93078095, -28.274280, 1.10000, 0.90000, 1.10000, 0.90000
82166,'18033020500 ',  69.0000,1,   9,   1,   1,0.92809743, -28.462925, 1.10000, 0.90000, 1.10000, 0.90000
82167,'18033020602 ',  69.0000,1,   9,   1,   1,0.92318064, -28.521519, 1.10000, 0.90000, 1.10000, 0.90000
82168,'18033020800 ',  69.0000,1,   9,   1,   1,0.93376189, -29.840451, 1.10000, 0.90000, 1.10000, 0.90000
82169,'18035000300 ', 138.0000,1,   9,   1,   1,0.95559019, -23.567824, 1.10000, 0.90000, 1.10000, 0.90000
82170,'18035000300 ',  69.0000,1,   9,   1,   1,0.95270276, -24.200166, 1.10000, 0.90000, 1.10000, 0.90000
82171,'18035000500 ', 138.0000,1,   9,   1,   1,0.95586938, -23.443999, 1.10000, 0.90000, 1.10000, 0.90000
82172,'18035000600 ',  69.0000,1,   9,   1,   1,0.95236290, -24.120989, 1.10000, 0.90000, 1.10000, 0.90000
82173,'18035000902 ', 138.0000,1,   9,   1,   1,0.95621949, -23.427127, 1.10000, 0.90000, 1.10000, 0.90000
82174,'18035000902 ',  69.0000,1,   9,   1,   1,0.95409572, -23.869358, 1.10000, 0.90000, 1.10000, 0.90000
82175,'18035000904 ',  69.0000,1,   9,   1,   1,0.95271528, -23.939137, 1.10000, 0.90000, 1.10000, 0.90000
82176,'18035001100 ',  69.0000,1,   9,   1,   1,0.95312160, -24.005661, 1.10000, 0.90000, 1.10000, 0.90000
82177,'18035001300 ', 138.0000,1,   9,   1,   1,0.95517361, -23.817937, 1.10000, 0.90000, 1.10000, 0.90000
82178,'18035001600 ',  69.0000,1,   9,   1,   1,0.94899863, -24.634846, 1.10000, 0.90000, 1.10000, 0.90000
82179,'18035001700 ', 138.0000,1,   9,   1,   1,0.95580262, -23.474491, 1.10000, 0.90000, 1.10000, 0.90000
82180,'18035001700 ',  69.0000,1,   9,   1,   1,0.95121622, -24.552802, 1.10000, 0.90000, 1.10000, 0.90000
82181,'18035002000 ', 138.0000,1,   9,   1,   1,0.95618606, -23.479829, 1.10000, 0.90000, 1.10000, 0.90000
82182,'18035002302 ', 138.0000,1,   9,   1,   1,0.96173680, -22.456564, 1.10000, 0.90000, 1.10000, 0.90000
82183,'18035002401 ', 138.0000,1,   9,   1,   1,0.95952165, -22.816512, 1.10000, 0.90000, 1.10000, 0.90000
82184,'18035002401 ',  69.0000,1,   9,   1,   1,0.95701933, -23.211489, 1.10000, 0.90000, 1.10000, 0.90000
82185,'18035002601 ',  69.0000,1,   9,   1,   1,0.95058370, -24.284464, 1.10000, 0.90000, 1.10000, 0.90000
82186,'18035002602 ',  69.0000,1,   9,   1,   1,0.95131516, -23.996087, 1.10000, 0.90000, 1.10000, 0.90000
82187,'18035002700 ', 138.0000,1,   9,   1,   1,0.95980674, -24.403402, 1.10000, 0.90000, 1.10000, 0.90000
82188,'18035002900 ',  69.0000,1,   9,   1,   1,0.95075399, -24.097141, 1.10000, 0.90000, 1.10000, 0.90000
82189,'18037953400 ', 138.0000,1,   9,   1,   1,1.00374830, -10.443047, 1.10000, 0.90000, 1.10000, 0.90000
82190,'18037953600 ',  69.0000,1,   9,   1,   1,0.99053639, -13.010716, 1.10000, 0.90000, 1.10000, 0.90000
82191,'18037953700 ', 138.0000,1,   9,   1,   1,1.00646198, -10.262544, 1.10000, 0.90000, 1.10000, 0.90000
82192,'18037953800 ', 138.0000,1,   9,   1,   1,1.00408244, -10.459614, 1.10000, 0.90000, 1.10000, 0.90000
82193,'18039000100 ',  69.0000,1,   9,   1,   1,0.91966653, -17.613070, 1.10000, 0.90000, 1.10000, 0.90000
82194,'18039000302 ',  69.0000,1,   9,   1,   1,0.91193628, -19.938666, 1.10000, 0.90000, 1.10000, 0.90000
82195,'18039000801 ',  69.0000,1,   9,   1,   1,0.92025715, -19.201168, 1.10000, 0.90000, 1.10000, 0.90000
82196,'18039000900 ', 138.0000,1,   9,   1,   1,0.93915111, -17.580721, 1.10000, 0.90000, 1.10000, 0.90000
82197,'18039001100 ', 138.0000,1,   9,   1,   1,0.93735552, -14.614310, 1.10000, 0.90000, 1.10000, 0.90000
82198,'18039001400 ', 345.0000,1,   9,   1,   1,0.96025079, -11.246565, 1.10000, 0.90000, 1.10000, 0.90000
82199,'18039001400 ', 138.0000,1,   9,   1,   1,0.94842821, -12.803800, 1.10000, 0.90000, 1.10000, 0.90000
82200,'18039001501 ',  69.0000,1,   9,   1,   1,0.93416566, -14.677057, 1.10000, 0.90000, 1.10000, 0.90000
82201,'18039001601 ',  69.0000,1,   9,   1,   1,0.93538690, -14.686990, 1.10000, 0.90000, 1.10000, 0.90000
82202,'18039001602 ', 138.0000,1,   9,   1,   1,0.94096321, -13.535590, 1.10000, 0.90000, 1.10000, 0.90000
82203,'18039001602 ',  69.0000,1,   9,   1,   1,0.94011527, -14.156123, 1.10000, 0.90000, 1.10000, 0.90000
82204,'18039001701 ',  69.0000,1,   9,   1,   1,0.93426752, -15.054659, 1.10000, 0.90000, 1.10000, 0.90000
82205,'18039001901 ',  69.0000,1,   9,   1,   1,0.93418330, -15.232884, 1.10000, 0.90000, 1.10000, 0.90000
82206,'18039001902 ', 138.0000,1,   9,   1,   1,0.93681949, -14.572834, 1.10000, 0.90000, 1.10000, 0.90000
82207,'18039001902 ',  69.0000,1,   9,   1,   1,0.93240064, -15.586278, 1.10000, 0.90000, 1.10000, 0.90000
82208,'18039002200 ',  69.0000,1,   9,   1,   1,0.92705023, -15.868736, 1.10000, 0.90000, 1.10000, 0.90000
82209,'18039002300 ', 138.0000,1,   9,   1,   1,0.94191760, -13.749337, 1.10000, 0.90000, 1.10000, 0.90000
82210,'18039002400 ',  69.0000,1,   9,   1,   1,0.92871964, -15.266561, 1.10000, 0.90000, 1.10000, 0.90000
82211,'18041954100 ',  69.0000,1,   9,   1,   1,0.96925259, -25.404839, 1.10000, 0.90000, 1.10000, 0.90000
82212,'18041954200 ',  69.0000,1,   9,   1,   1,0.96315187, -25.716776, 1.10000, 0.90000, 1.10000, 0.90000
82213,'18041954400 ',  69.0000,1,   9,   1,   1,0.96719652, -25.535007, 1.10000, 0.90000, 1.10000, 0.90000
82214,'18041954500 ',  69.0000,1,   9,   1,   1,0.96977830, -25.289018, 1.10000, 0.90000, 1.10000, 0.90000
82215,'18041954600 ',  69.0000,1,   9,   1,   1,0.96492541, -25.286960, 1.10000, 0.90000, 1.10000, 0.90000
82216,'18043070302 ',  69.0000,1,   9,   1,   1,0.99610150, -17.317349, 1.10000, 0.90000, 1.10000, 0.90000
82217,'18043070500 ',  69.0000,1,   9,   1,   1,0.99664479, -17.203479, 1.10000, 0.90000, 1.10000, 0.90000
82218,'18043070600 ', 138.0000,1,   9,   1,   1,1.00690758, -16.161548, 1.10000, 0.90000, 1.10000, 0.90000
82219,'18043070600 ',  69.0000,1,   9,   1,   1,1.00430715, -16.356223, 1.10000, 0.90000, 1.10000, 0.90000
82220,'18043070801 ',  69.0000,1,   9,   1,   1,1.00050962, -16.845668, 1.10000, 0.90000, 1.10000, 0.90000
82221,'18043070802 ', 138.0000,1,   9,   1,   1,1.00517523, -16.437979, 1.10000, 0.90000, 1.10000, 0.90000
82222,'18043070802 ',  69.0000,1,   9,   1,   1,1.00193608, -17.000544, 1.10000, 0.90000, 1.10000, 0.90000
82223,'18043071003 ',  69.0000,1,   9,   1,   1,1.00054145, -16.750940, 1.10000, 0.90000, 1.10000, 0.90000
82224,'18043071005 ',  69.0000,1,   9,   1,   1,1.00121593, -16.987556, 1.10000, 0.90000, 1.10000, 0.90000
82225,'18043071006 ',  69.0000,1,   9,   1,   1,1.00093222, -17.011763, 1.10000, 0.90000, 1.10000, 0.90000
82226,'18043071007 ',  69.0000,1,   9,   1,   1,1.00025916, -17.030288, 1.10000, 0.90000, 1.10000, 0.90000
82227,'18043071101 ',  69.0000,1,   9,   1,   1,1.00486147, -15.707456, 1.10000, 0.90000, 1.10000, 0.90000
82228,'18043071200 ',  69.0000,1,   9,   1,   1,1.01114094, -15.364690, 1.10000, 0.90000, 1.10000, 0.90000
82229,'18045957600 ', 138.0000,1,   9,   1,   1,0.99297971,  -3.003980, 1.10000, 0.90000, 1.10000, 0.90000
82230,'18045957700 ',  69.0000,1,   9,   1,   1,0.98355031,  -3.487836, 1.10000, 0.90000, 1.10000, 0.90000
82231,'18045957900 ', 138.0000,1,   9,   1,   1,0.99528575,  -3.735778, 1.10000, 0.90000, 1.10000, 0.90000
82232,'18045958000 ', 138.0000,1,   9,   1,   1,1.01259315,  -1.348576, 1.10000, 0.90000, 1.10000, 0.90000
82233,'18047969600 ',  69.0000,1,   9,   1,   1,0.97586685, -25.151627, 1.10000, 0.90000, 1.10000, 0.90000
82234,'18049953100 ',  69.0000,1,   9,   1,   1,0.94233537, -13.659235, 1.10000, 0.90000, 1.10000, 0.90000
82235,'18049953500 ', 138.0000,1,   9,   1,   1,0.95129734, -14.098712, 1.10000, 0.90000, 1.10000, 0.90000
82236,'18051050300 ',  69.0000,1,   9,   1,   1,0.98777777, -10.607817, 1.10000, 0.90000, 1.10000, 0.90000
82237,'18051050501 ',  69.0000,1,   9,   1,   1,0.99332064, -10.446789, 1.10000, 0.90000, 1.10000, 0.90000
82238,'18053000200 ',  69.0000,1,   9,   1,   1,0.94262916, -22.348596, 1.10000, 0.90000, 1.10000, 0.90000
82239,'18053000600 ',  69.0000,1,   9,   1,   1,0.93725950, -22.907558, 1.10000, 0.90000, 1.10000, 0.90000
82240,'18053000800 ', 138.0000,1,   9,   1,   1,0.95139116, -20.706413, 1.10000, 0.90000, 1.10000, 0.90000
82241,'18053000800 ',  69.0000,1,   9,   1,   1,0.94656807, -21.699130, 1.10000, 0.90000, 1.10000, 0.90000
82242,'18053010300 ',  69.0000,1,   9,   1,   1,0.94987887, -23.291141, 1.10000, 0.90000, 1.10000, 0.90000
82243,'18053010400 ', 138.0000,1,   9,   1,   1,0.95382935, -20.806290, 1.10000, 0.90000, 1.10000, 0.90000
82244,'18053010500 ', 138.0000,1,   9,   1,   1,0.95260894, -20.835598, 1.10000, 0.90000, 1.10000, 0.90000
82245,'18053010500 ',  69.0000,1,   9,   1,   1,0.95034748, -21.348036, 1.10000, 0.90000, 1.10000, 0.90000
82246,'18055954800 ', 138.0000,1,   9,   1,   1,1.01553619,  -8.448410, 1.10000, 0.90000, 1.10000, 0.90000
82247,'18055954900 ', 138.0000,1,   9,   1,   1,1.01243722,  -8.420242, 1.10000, 0.90000, 1.10000, 0.90000
82248,'18055954900 ',  69.0000,1,   9,   1,   1,1.00995171,  -9.022487, 1.10000, 0.90000, 1.10000, 0.90000
82249,'18057110100 ', 138.0000,1,   9,   1,   1,0.97200102, -18.566058, 1.10000, 0.90000, 1.10000, 0.90000
82250,'18057110300 ', 138.0000,1,   9,   1,   1,0.97368073, -16.970332, 1.10000, 0.90000, 1.10000, 0.90000
82251,'18057110300 ',  69.0000,1,   9,   1,   1,0.97035497, -17.031729, 1.10000, 0.90000, 1.10000, 0.90000
82252,'18057110403 ',  69.0000,1,   9,   1,   1,0.97127432, -17.999671, 1.10000, 0.90000, 1.10000, 0.90000
82253,'18057110507 ', 138.0000,1,   9,   1,   1,0.97807586, -17.217210, 1.10000, 0.90000, 1.10000, 0.90000
82254,'18057110511 ', 138.0000,1,   9,   1,   1,0.97649717, -17.426323, 1.10000, 0.90000, 1.10000, 0.90000
82255,'18057110807 ', 138.0000,1,   9,   1,   1,0.97337824, -17.995014, 1.10000, 0.90000, 1.10000, 0.90000
82256,'18057110807 ',  69.0000,1,   9,   1,   1,0.96782249, -18.769754, 1.10000, 0.90000, 1.10000, 0.90000
82257,'18057110808 ', 138.0000,1,   9,   1,   1,0.97000968, -18.768098, 1.10000, 0.90000, 1.10000, 0.90000
82258,'18057110808 ',  69.0000,1,   9,   1,   1,0.96455288, -19.344551, 1.10000, 0.90000, 1.10000, 0.90000
82259,'18057110903 ', 138.0000,1,   9,   1,   1,0.98341644, -16.370792, 1.10000, 0.90000, 1.10000, 0.90000
82260,'18057110906 ', 138.0000,1,   9,   1,   1,0.97955984, -16.945303, 1.10000, 0.90000, 1.10000, 0.90000
82261,'18057110907 ', 138.0000,1,   9,   1,   1,0.97750843, -17.270649, 1.10000, 0.90000, 1.10000, 0.90000
82262,'18057110907 ',  69.0000,1,   9,   1,   1,0.97460812, -17.801633, 1.10000, 0.90000, 1.10000, 0.90000
82263,'18057110908 ', 138.0000,1,   9,   1,   1,0.97402841, -18.087376, 1.10000, 0.90000, 1.10000, 0.90000
82264,'18057110908 ',  69.0000,1,   9,   1,   1,0.97326946, -18.149109, 1.10000, 0.90000, 1.10000, 0.90000
82265,'18057111007 ', 138.0000,1,   9,   1,   1,0.98006934, -16.896848, 1.10000, 0.90000, 1.10000, 0.90000
82266,'18057111007 ',  69.0000,1,   9,   1,   1,0.97585112, -17.608627, 1.10000, 0.90000, 1.10000, 0.90000
82267,'18057111008 ',  69.0000,1,   9,   1,   1,0.97227699, -17.718808, 1.10000, 0.90000, 1.10000, 0.90000
82268,'18057111101 ', 138.0000,1,   9,   1,   1,0.97958493, -17.040699, 1.10000, 0.90000, 1.10000, 0.90000
82269,'18057111101 ',  69.0000,1,   9,   1,   1,0.97704279, -17.506205, 1.10000, 0.90000, 1.10000, 0.90000
82270,'18057111102 ',  69.0000,1,   9,   1,   1,0.97805256, -17.328373, 1.10000, 0.90000, 1.10000, 0.90000
82271,'18059410300 ', 138.0000,1,   9,   1,   1,0.94671768, -23.424940, 1.10000, 0.90000, 1.10000, 0.90000
82272,'18059410300 ',  69.0000,1,   9,   1,   1,0.94053823, -24.178313, 1.10000, 0.90000, 1.10000, 0.90000
82273,'18059410400 ',  69.0000,1,   9,   1,   1,0.93435061, -24.682767, 1.10000, 0.90000, 1.10000, 0.90000
82274,'18061060200 ', 138.0000,1,   9,   1,   1,1.00948477, -14.394566, 1.10000, 0.90000, 1.10000, 0.90000
82275,'18061060200 ',  69.0000,1,   9,   1,   1,1.00606716, -14.805775, 1.10000, 0.90000, 1.10000, 0.90000
82276,'18061060300 ', 138.0000,1,   9,   1,   1,1.01014447, -14.089716, 1.10000, 0.90000, 1.10000, 0.90000
82277,'18061060300 ',  69.0000,1,   9,   1,   1,1.00723410, -14.505363, 1.10000, 0.90000, 1.10000, 0.90000
82278,'18063210102 ', 138.0000,1,   9,   1,   1,0.98265213, -16.460867, 1.10000, 0.90000, 1.10000, 0.90000
82279,'18063210102 ',  69.0000,1,   9,   1,   1,0.98265070, -16.606975, 1.10000, 0.90000, 1.10000, 0.90000
82280,'18063210104 ', 345.0000,1,   9,   1,   1,0.99477637, -13.889052, 1.10000, 0.90000, 1.10000, 0.90000
82281,'18063210104 ',  69.0000,1,   9,   1,   1,0.99173146, -14.493663, 1.10000, 0.90000, 1.10000, 0.90000
82282,'18063210501 ',  69.0000,1,   9,   1,   1,0.95945418, -16.322778, 1.10000, 0.90000, 1.10000, 0.90000
82283,'18063210502 ',  69.0000,1,   9,   1,   1,0.95400518, -18.057774, 1.10000, 0.90000, 1.10000, 0.90000
82284,'18063210604 ',  69.0000,1,   9,   1,   1,0.95679307, -18.577601, 1.10000, 0.90000, 1.10000, 0.90000
82285,'18063210606 ',  69.0000,1,   9,   1,   1,0.95184463, -19.076887, 1.10000, 0.90000, 1.10000, 0.90000
82286,'18063210607 ',  69.0000,1,   9,   1,   1,0.96276468, -18.506285, 1.10000, 0.90000, 1.10000, 0.90000
82287,'18063210700 ',  69.0000,1,   9,   1,   1,0.95903540, -18.521477, 1.10000, 0.90000, 1.10000, 0.90000
82288,'18063211100 ',  69.0000,1,   9,   1,   1,0.96348989, -16.201497, 1.10000, 0.90000, 1.10000, 0.90000
82289,'18065975900 ', 138.0000,1,   9,   1,   1,0.95297432, -23.498684, 1.10000, 0.90000, 1.10000, 0.90000
82290,'18065975900 ',  69.0000,1,   9,   1,   1,0.94773769, -25.122109, 1.10000, 0.90000, 1.10000, 0.90000
82291,'18065976600 ',  69.0000,1,   9,   1,   1,0.94803315, -25.267764, 1.10000, 0.90000, 1.10000, 0.90000
82292,'18067000200 ', 138.0000,1,   9,   1,   1,0.96169448, -15.569609, 1.10000, 0.90000, 1.10000, 0.90000
82293,'18067000400 ',  69.0000,1,   9,   1,   1,0.95184624, -17.400791, 1.10000, 0.90000, 1.10000, 0.90000
82294,'18067000900 ',  69.0000,1,   9,   1,   1,0.94698250, -17.844967, 1.10000, 0.90000, 1.10000, 0.90000
82295,'18067001200 ', 138.0000,1,   9,   1,   1,0.95902312, -16.523431, 1.10000, 0.90000, 1.10000, 0.90000
82296,'18067001200 ',  69.0000,1,   9,   1,   1,0.95553917, -17.369559, 1.10000, 0.90000, 1.10000, 0.90000
82297,'18067010200 ',  69.0000,1,   9,   1,   1,0.95079827, -17.997702, 1.10000, 0.90000, 1.10000, 0.90000
82298,'18069961600 ',  69.0000,1,   9,   1,   1,0.93486506, -23.975923, 1.10000, 0.90000, 1.10000, 0.90000
82299,'18069961700 ',  69.0000,1,   9,   1,   1,0.93857378, -24.030603, 1.10000, 0.90000, 1.10000, 0.90000
82300,'18069961900 ', 138.0000,1,   9,   1,   1,0.94260949, -21.600601, 1.10000, 0.90000, 1.10000, 0.90000
82301,'18069961900 ',  69.0000,1,   9,   1,   1,0.94037813, -22.798949, 1.10000, 0.90000, 1.10000, 0.90000
82302,'18069962000 ', 138.0000,1,   9,   1,   1,0.94573998, -20.286224, 1.10000, 0.90000, 1.10000, 0.90000
82303,'18071967600 ',  69.0000,1,   9,   1,   1,0.95923823, -19.726182, 1.10000, 0.90000, 1.10000, 0.90000
82304,'18071967800 ',  69.0000,1,   9,   1,   1,0.95836765, -19.788807, 1.10000, 0.90000, 1.10000, 0.90000
82305,'18071967902 ',  69.0000,1,   9,   1,   1,0.96009904, -19.545768, 1.10000, 0.90000, 1.10000, 0.90000
82306,'18071968000 ',  69.0000,1,   9,   1,   1,0.97237831, -17.663540, 1.10000, 0.90000, 1.10000, 0.90000
82307,'18071968100 ',  69.0000,1,   9,   1,   1,0.96813840, -18.203417, 1.10000, 0.90000, 1.10000, 0.90000
82308,'18073100400 ',  69.0000,1,   9,   1,   1,0.95576096,   1.224113, 1.10000, 0.90000, 1.10000, 0.90000
82309,'18073100800 ',  69.0000,1,   9,   1,   1,0.96711600,  -1.540685, 1.10000, 0.90000, 1.10000, 0.90000
82310,'18073100902 ',  69.0000,1,   9,   1,   1,0.96619004,   0.899519, 1.10000, 0.90000, 1.10000, 0.90000
82311,'18073101100 ', 138.0000,1,   9,   1,   1,0.98177695,   0.970983, 1.10000, 0.90000, 1.10000, 0.90000
82312,'18073101200 ', 138.0000,1,   9,   1,   1,0.97388762,  -2.783609, 1.10000, 0.90000, 1.10000, 0.90000
82313,'18073101200 ',  69.0000,1,   9,   1,   1,0.97348499,  -3.473962, 1.10000, 0.90000, 1.10000, 0.90000
82314,'18073101300 ', 138.0000,1,   9,   1,   1,0.98901212,   0.604799, 1.10000, 0.90000, 1.10000, 0.90000
82315,'18073101300 ',  69.0000,1,   9,   1,   1,0.98645848,  -0.410190, 1.10000, 0.90000, 1.10000, 0.90000
82316,'18075962700 ', 138.0000,1,   9,   1,   1,0.96220416, -25.443911, 1.10000, 0.90000, 1.10000, 0.90000
82317,'18075962800 ', 138.0000,1,   9,   1,   1,0.96190101, -26.128557, 1.10000, 0.90000, 1.10000, 0.90000
82318,'18075962800 ',  69.0000,1,   9,   1,   1,0.95964432, -26.791731, 1.10000, 0.90000, 1.10000, 0.90000
82319,'18075963000 ',  69.0000,1,   9,   1,   1,0.95230430, -27.394424, 1.10000, 0.90000, 1.10000, 0.90000
82320,'18075963100 ', 138.0000,1,   9,   1,   1,0.95586103, -26.512272, 1.10000, 0.90000, 1.10000, 0.90000
82321,'18075963100 ',  69.0000,1,   9,   1,   1,0.95086986, -27.331897, 1.10000, 0.90000, 1.10000, 0.90000
82322,'18075963200 ', 138.0000,1,   9,   1,   1,0.95951086, -25.051652, 1.10000, 0.90000, 1.10000, 0.90000
82323,'18077966000 ',  69.0000,1,   9,   1,   1,0.99961573, -17.964690, 1.10000, 0.90000, 1.10000, 0.90000
82324,'18077966100 ', 138.0000,1,   9,   1,   1,0.99418992, -16.813146, 1.10000, 0.90000, 1.10000, 0.90000
82325,'18077966400 ', 138.0000,1,   9,   1,   1,1.00942039, -15.024389, 1.10000, 0.90000, 1.10000, 0.90000
82326,'18079960400 ',  69.0000,1,   9,   1,   1,0.95115060, -21.804450, 1.10000, 0.90000, 1.10000, 0.90000
82327,'18079960600 ',  69.0000,1,   9,   1,   1,0.96120381, -20.786267, 1.10000, 0.90000, 1.10000, 0.90000
82328,'18081610100 ',  69.0000,1,   9,   1,   1,0.95219809, -21.252579, 1.10000, 0.90000, 1.10000, 0.90000
82329,'18081610300 ', 138.0000,1,   9,   1,   1,0.97231066, -18.433431, 1.10000, 0.90000, 1.10000, 0.90000
82330,'18081610300 ',  69.0000,1,   9,   1,   1,0.96665311, -19.283127, 1.10000, 0.90000, 1.10000, 0.90000
82331,'18081610802 ',  69.0000,1,   9,   1,   1,0.95741588, -20.171844, 1.10000, 0.90000, 1.10000, 0.90000
82332,'18081611400 ',  69.0000,1,   9,   1,   1,0.96543872, -19.577465, 1.10000, 0.90000, 1.10000, 0.90000
82333,'18083955100 ',  69.0000,1,   9,   1,   1,1.00980210,  -8.858136, 1.10000, 0.90000, 1.10000, 0.90000
82334,'18083955500 ',  69.0000,1,   9,   1,   1,0.98054236,  -9.498586, 1.10000, 0.90000, 1.10000, 0.90000
82335,'18085961000 ',  69.0000,1,   9,   1,   1,0.92980033, -19.939562, 1.10000, 0.90000, 1.10000, 0.90000
82336,'18085961100 ',  69.0000,1,   9,   1,   1,0.92192680, -18.576206, 1.10000, 0.90000, 1.10000, 0.90000
82337,'18085961700 ',  69.0000,1,   9,   1,   1,0.93023914, -21.238716, 1.10000, 0.90000, 1.10000, 0.90000
82338,'18085961800 ',  69.0000,1,   9,   1,   1,0.93502963, -19.602354, 1.10000, 0.90000, 1.10000, 0.90000
82339,'18085962000 ',  69.0000,1,   9,   1,   1,0.93477738, -20.129642, 1.10000, 0.90000, 1.10000, 0.90000
82340,'18085962200 ',  69.0000,1,   9,   1,   1,0.92930657, -21.187448, 1.10000, 0.90000, 1.10000, 0.90000
82341,'18085962600 ', 138.0000,1,   9,   1,   1,0.94542044, -17.706212, 1.10000, 0.90000, 1.10000, 0.90000
82342,'18085962700 ',  69.0000,1,   9,   1,   1,0.93286675, -19.671237, 1.10000, 0.90000, 1.10000, 0.90000
82343,'18087970200 ',  69.0000,1,   9,   1,   1,0.91790175, -21.859006, 1.10000, 0.90000, 1.10000, 0.90000
82344,'18087970401 ',  69.0000,1,   9,   1,   1,0.92330879, -20.567597, 1.10000, 0.90000, 1.10000, 0.90000
82345,'18087970402 ',  69.0000,1,   9,   1,   1,0.91764170, -21.447708, 1.10000, 0.90000, 1.10000, 0.90000
82346,'18089010203 ', 138.0000,1,   9,   1,   1,0.96600884,   7.625517, 1.10000, 0.90000, 1.10000, 0.90000
82347,'18089010203 ',  69.0000,1,   9,   1,   1,0.96420336,   7.210339, 1.10000, 0.90000, 1.10000, 0.90000
82348,'18089010205 ', 138.0000,1,   9,   1,   1,0.96829492,   6.994987, 1.10000, 0.90000, 1.10000, 0.90000
82349,'18089010205 ',  69.0000,1,   9,   1,   1,0.96433610,   6.106123, 1.10000, 0.90000, 1.10000, 0.90000
82350,'18089010304 ', 138.0000,1,   9,   1,   1,0.96265596,   7.611511, 1.10000, 0.90000, 1.10000, 0.90000
82351,'18089010304 ',  69.0000,1,   9,   1,   1,0.95562798,   6.211918, 1.10000, 0.90000, 1.10000, 0.90000
82352,'18089010400 ',  69.0000,1,   9,   1,   1,0.96191072,   6.180630, 1.10000, 0.90000, 1.10000, 0.90000
82353,'18089010600 ',  69.0000,1,   9,   1,   1,0.96165407,   5.558657, 1.10000, 0.90000, 1.10000, 0.90000
82354,'18089011400 ',  69.0000,1,   9,   1,   1,0.95784640,   5.167155, 1.10000, 0.90000, 1.10000, 0.90000
82355,'18089011500 ',  69.0000,1,   9,   1,   1,0.95733517,   4.313401, 1.10000, 0.90000, 1.10000, 0.90000
82356,'18089011600 ',  69.0000,1,   9,   1,   1,0.95970172,   5.308266, 1.10000, 0.90000, 1.10000, 0.90000
82357,'18089012800 ',  69.0000,1,   9,   1,   1,0.96128762,   5.911203, 1.10000, 0.90000, 1.10000, 0.90000
82358,'18089020200 ',  69.0000,1,   9,   1,   1,0.96303558,   8.151755, 1.10000, 0.90000, 1.10000, 0.90000
82359,'18089020400 ',  69.0000,1,   9,   1,   1,0.95131940,   6.532792, 1.10000, 0.90000, 1.10000, 0.90000
82360,'18089020800 ',  69.0000,1,   9,   1,   1,0.95319968,   6.165492, 1.10000, 0.90000, 1.10000, 0.90000
82361,'18089020900 ',  69.0000,1,   9,   1,   1,0.95238638,   6.051166, 1.10000, 0.90000, 1.10000, 0.90000
82362,'18089021000 ',  69.0000,1,   9,   1,   1,0.95204914,   6.037734, 1.10000, 0.90000, 1.10000, 0.90000
82363,'18089030300 ', 138.0000,1,   9,   1,   1,0.95870560,   7.790491, 1.10000, 0.90000, 1.10000, 0.90000
82364,'18089030300 ',  69.0000,1,   9,   1,   1,0.96059656,   7.817301, 1.10000, 0.90000, 1.10000, 0.90000
82365,'18089030400 ', 138.0000,1,   9,   1,   1,0.96104264,   8.206573, 1.10000, 0.90000, 1.10000, 0.90000
82366,'18089030400 ',  69.0000,1,   9,   1,   1,0.95969498,   7.824940, 1.10000, 0.90000, 1.10000, 0.90000
82367,'18089030600 ',  69.0000,1,   9,   1,   1,0.95425230,   6.856036, 1.10000, 0.90000, 1.10000, 0.90000
82368,'18089030700 ',  69.0000,1,   9,   1,   1,0.95730597,   7.049667, 1.10000, 0.90000, 1.10000, 0.90000
82369,'18089040402 ',  69.0000,1,   9,   1,   1,0.94454646,   5.326989, 1.10000, 0.90000, 1.10000, 0.90000
82370,'18089040600 ',  69.0000,1,   9,   1,   1,0.95016080,   5.751092, 1.10000, 0.90000, 1.10000, 0.90000
82371,'18089040900 ', 138.0000,1,   9,   1,   1,0.96297091,   7.046274, 1.10000, 0.90000, 1.10000, 0.90000
82372,'18089040900 ',  69.0000,1,   9,   1,   1,0.95745456,   6.175868, 1.10000, 0.90000, 1.10000, 0.90000
82373,'18089041400 ',  69.0000,1,   9,   1,   1,0.95572144,   5.806433, 1.10000, 0.90000, 1.10000, 0.90000
82374,'18089042401 ',  69.0000,1,   9,   1,   1,0.95376366,   5.182089, 1.10000, 0.90000, 1.10000, 0.90000
82375,'18089042402 ',  69.0000,1,   9,   1,   1,0.95224947,   5.033408, 1.10000, 0.90000, 1.10000, 0.90000
82376,'18089042403 ',  69.0000,1,   9,   1,   1,0.94783872,   4.048186, 1.10000, 0.90000, 1.10000, 0.90000
82377,'18089042505 ',  69.0000,1,   9,   1,   1,0.94923162,   4.700010, 1.10000, 0.90000, 1.10000, 0.90000
82378,'18089042702 ',  69.0000,1,   9,   1,   1,0.95082331,   5.581385, 1.10000, 0.90000, 1.10000, 0.90000
82379,'18089042704 ', 138.0000,1,   9,   1,   1,0.96012366,   6.876330, 1.10000, 0.90000, 1.10000, 0.90000
82380,'18089042704 ',  69.0000,1,   9,   1,   1,0.95653206,   6.059450, 1.10000, 0.90000, 1.10000, 0.90000
82381,'18089042801 ',  69.0000,1,   9,   1,   1,0.94383407,   5.129851, 1.10000, 0.90000, 1.10000, 0.90000
82382,'18089042901 ',  69.0000,1,   9,   1,   1,0.94420594,   3.897956, 1.10000, 0.90000, 1.10000, 0.90000
82383,'18089043102 ',  69.0000,1,   9,   1,   1,0.94754851,   3.938006, 1.10000, 0.90000, 1.10000, 0.90000
82384,'18089043300 ',  69.0000,1,   9,   1,   1,0.94154745,   2.158557, 1.10000, 0.90000, 1.10000, 0.90000
82385,'18089043403 ',  69.0000,1,   9,   1,   1,0.94791567,   1.437568, 1.10000, 0.90000, 1.10000, 0.90000
82386,'18091040100 ', 138.0000,1,   9,   1,   1,0.97160405,   2.582106, 1.10000, 0.90000, 1.10000, 0.90000
82387,'18091040100 ',  69.0000,1,   9,   1,   1,0.96911097,   1.669323, 1.10000, 0.90000, 1.10000, 0.90000
82388,'18091041100 ', 138.0000,1,   9,   1,   1,0.97205496,   1.824099, 1.10000, 0.90000, 1.10000, 0.90000
82389,'18091041200 ', 138.0000,1,   9,   1,   1,0.97214890,   1.475288, 1.10000, 0.90000, 1.10000, 0.90000
82390,'18091041300 ',  69.0000,1,   9,   1,   1,0.96466929,   0.405021, 1.10000, 0.90000, 1.10000, 0.90000
82391,'18091042100 ', 138.0000,1,   9,   1,   1,0.95771074,  -2.870078, 1.10000, 0.90000, 1.10000, 0.90000
82392,'18091042100 ',  69.0000,1,   9,   1,   1,0.95579660,  -2.632534, 1.10000, 0.90000, 1.10000, 0.90000
82393,'18091042300 ', 138.0000,1,   9,   1,   1,0.96443462,   0.114496, 1.10000, 0.90000, 1.10000, 0.90000
82394,'18091042400 ',  69.0000,1,   9,   1,   1,0.95919669,  -0.252634, 1.10000, 0.90000, 1.10000, 0.90000
82395,'18091042500 ',  69.0000,1,   9,   1,   1,0.96026772,  -0.369103, 1.10000, 0.90000, 1.10000, 0.90000
82396,'18091042600 ',  69.0000,1,   9,   1,   1,0.95680040,  -0.058727, 1.10000, 0.90000, 1.10000, 0.90000
82397,'18091042700 ',  69.0000,1,   9,   1,   1,0.95128775,  -3.132814, 1.10000, 0.90000, 1.10000, 0.90000
82398,'18093950500 ',  69.0000,1,   9,   1,   1,0.98293293, -15.216190, 1.10000, 0.90000, 1.10000, 0.90000
82399,'18093950600 ',  69.0000,1,   9,   1,   1,0.97956920, -13.928186, 1.10000, 0.90000, 1.10000, 0.90000
82400,'18093951000 ', 138.0000,1,   9,   1,   1,0.99260020, -13.758180, 1.10000, 0.90000, 1.10000, 0.90000
82401,'18093951000 ',  69.0000,1,   9,   1,   1,0.98365957, -14.678478, 1.10000, 0.90000, 1.10000, 0.90000
82402,'18095000300 ',  69.0000,1,   9,   1,   1,0.96101481, -21.303883, 1.10000, 0.90000, 1.10000, 0.90000
82403,'18095000500 ',  69.0000,1,   9,   1,   1,0.96189457, -21.256020, 1.10000, 0.90000, 1.10000, 0.90000
82404,'18095001000 ',  69.0000,1,   9,   1,   1,0.96230221, -21.736401, 1.10000, 0.90000, 1.10000, 0.90000
82405,'18095001500 ',  69.0000,1,   9,   1,   1,0.96175790, -21.174355, 1.10000, 0.90000, 1.10000, 0.90000
82406,'18095010100 ',  69.0000,1,   9,   1,   1,0.95547098, -20.668590, 1.10000, 0.90000, 1.10000, 0.90000
82407,'18095010400 ',  69.0000,1,   9,   1,   1,0.95998859, -20.894157, 1.10000, 0.90000, 1.10000, 0.90000
82408,'18095010500 ',  69.0000,1,   9,   1,   1,0.95347482, -22.007115, 1.10000, 0.90000, 1.10000, 0.90000
82409,'18095010900 ',  69.0000,1,   9,   1,   1,0.96119905, -20.838730, 1.10000, 0.90000, 1.10000, 0.90000
82410,'18095011000 ',  69.0000,1,   9,   1,   1,0.96592408, -19.897442, 1.10000, 0.90000, 1.10000, 0.90000
82411,'18095011502 ',  69.0000,1,   9,   1,   1,0.95469302, -22.882524, 1.10000, 0.90000, 1.10000, 0.90000
82412,'18097310104 ', 345.0000,1,   9,   1,   1,0.99023503, -15.429643, 1.10000, 0.90000, 1.10000, 0.90000
82413,'18097310104 ', 138.0000,1,   9,   1,   1,0.98452574, -16.268855, 1.10000, 0.90000, 1.10000, 0.90000
82414,'18097310106 ',  69.0000,1,   9,   1,   1,0.97798705, -17.303810, 1.10000, 0.90000, 1.10000, 0.90000
82415,'18097310201 ', 138.0000,1,   9,   1,   1,0.97923708, -17.009654, 1.10000, 0.90000, 1.10000, 0.90000
82416,'18097310203 ',  69.0000,1,   9,   1,   1,0.97473627, -17.497012, 1.10000, 0.90000, 1.10000, 0.90000
82417,'18097310204 ',  69.0000,1,   9,   1,   1,0.97039402, -17.987691, 1.10000, 0.90000, 1.10000, 0.90000
82418,'18097310306 ', 138.0000,1,   9,   1,   1,0.98067254, -16.842917, 1.10000, 0.90000, 1.10000, 0.90000
82419,'18097310309 ',  69.0000,1,   9,   1,   1,0.97427404, -17.519782, 1.10000, 0.90000, 1.10000, 0.90000
82420,'18097310312 ',  69.0000,1,   9,   1,   1,0.97260189, -17.594103, 1.10000, 0.90000, 1.10000, 0.90000
82421,'18097320107 ',  69.0000,1,   9,   1,   1,0.97769219, -17.401743, 1.10000, 0.90000, 1.10000, 0.90000
82422,'18097320108 ', 138.0000,1,   9,   1,   1,0.98125780, -16.788014, 1.10000, 0.90000, 1.10000, 0.90000
82423,'18097320301 ',  69.0000,1,   9,   1,   1,0.97141504, -18.286561, 1.10000, 0.90000, 1.10000, 0.90000
82424,'18097320304 ',  69.0000,1,   9,   1,   1,0.97031027, -18.544974, 1.10000, 0.90000, 1.10000, 0.90000
82425,'18097320901 ',  69.0000,1,   9,   1,   1,0.97527784, -17.590959, 1.10000, 0.90000, 1.10000, 0.90000
82426,'18097321200 ',  69.0000,1,   9,   1,   1,0.97170830, -18.044515, 1.10000, 0.90000, 1.10000, 0.90000
82427,'18097321400 ',  69.0000,1,   9,   1,   1,0.96947867, -18.336490, 1.10000, 0.90000, 1.10000, 0.90000
82428,'18097321600 ',  69.0000,1,   9,   1,   1,0.96868271, -18.406873, 1.10000, 0.90000, 1.10000, 0.90000
82429,'18097321700 ',  69.0000,1,   9,   1,   1,0.97158337, -18.151462, 1.10000, 0.90000, 1.10000, 0.90000
82430,'18097321900 ',  69.0000,1,   9,   1,   1,0.97100252, -18.157332, 1.10000, 0.90000, 1.10000, 0.90000
82431,'18097322000 ',  69.0000,1,   9,   1,   1,0.97131240, -18.285461, 1.10000, 0.90000, 1.10000, 0.90000
82432,'18097322200 ',  69.0000,1,   9,   1,   1,0.97097588, -18.280969, 1.10000, 0.90000, 1.10000, 0.90000
82433,'18097322300 ',  69.0000,1,   9,   1,   1,0.97049707, -18.215872, 1.10000, 0.90000, 1.10000, 0.90000
82434,'18097322600 ',  69.0000,1,   9,   1,   1,0.96935028, -18.331483, 1.10000, 0.90000, 1.10000, 0.90000
82435,'18097322700 ',  69.0000,1,   9,   1,   1,0.96772915, -18.538074, 1.10000, 0.90000, 1.10000, 0.90000
82436,'18097330103 ', 138.0000,1,   9,   1,   1,0.97400242, -17.959636, 1.10000, 0.90000, 1.10000, 0.90000
82437,'18097330103 ',  69.0000,1,   9,   1,   1,0.96994412, -18.648928, 1.10000, 0.90000, 1.10000, 0.90000
82438,'18097330105 ', 138.0000,1,   9,   1,   1,0.97351444, -17.971179, 1.10000, 0.90000, 1.10000, 0.90000
82439,'18097330105 ',  69.0000,1,   9,   1,   1,0.96795505, -18.791804, 1.10000, 0.90000, 1.10000, 0.90000
82440,'18097330204 ',  69.0000,1,   9,   1,   1,0.95088392, -20.191038, 1.10000, 0.90000, 1.10000, 0.90000
82441,'18097340102 ', 138.0000,1,   9,   1,   1,0.98319495, -16.453133, 1.10000, 0.90000, 1.10000, 0.90000
82442,'18097340102 ',  69.0000,1,   9,   1,   1,0.97822404, -17.189996, 1.10000, 0.90000, 1.10000, 0.90000
82443,'18097340110 ', 138.0000,1,   9,   1,   1,0.98302108, -16.564633, 1.10000, 0.90000, 1.10000, 0.90000
82444,'18097340110 ',  69.0000,1,   9,   1,   1,0.98166603, -16.841177, 1.10000, 0.90000, 1.10000, 0.90000
82445,'18097340111 ',  69.0000,1,   9,   1,   1,0.97703898, -17.126932, 1.10000, 0.90000, 1.10000, 0.90000
82446,'18097340114 ', 138.0000,1,   9,   1,   1,0.98458517, -16.289421, 1.10000, 0.90000, 1.10000, 0.90000
82447,'18097340300 ',  69.0000,1,   9,   1,   1,0.97256744, -17.952621, 1.10000, 0.90000, 1.10000, 0.90000
82448,'18097340500 ',  69.0000,1,   9,   1,   1,0.97137582, -18.003148, 1.10000, 0.90000, 1.10000, 0.90000
82449,'18097340700 ',  69.0000,1,   9,   1,   1,0.96845108, -18.122749, 1.10000, 0.90000, 1.10000, 0.90000
82450,'18097341000 ',  69.0000,1,   9,   1,   1,0.97599447, -17.828626, 1.10000, 0.90000, 1.10000, 0.90000
82451,'18097341600 ', 138.0000,1,   9,   1,   1,0.98332697, -16.777508, 1.10000, 0.90000, 1.10000, 0.90000
82452,'18097341903 ',  69.0000,1,   9,   1,   1,0.97709030, -17.272401, 1.10000, 0.90000, 1.10000, 0.90000
82453,'18097342000 ', 345.0000,1,   9,   1,   1,0.99147427, -15.047462, 1.10000, 0.90000, 1.10000, 0.90000
82454,'18097342000 ', 138.0000,1,   9,   1,   1,0.98160982, -16.614087, 1.10000, 0.90000, 1.10000, 0.90000
82455,'18097342101 ', 138.0000,1,   9,   1,   1,0.98188472, -16.668103, 1.10000, 0.90000, 1.10000, 0.90000
82456,'18097342200 ',  69.0000,1,   9,   1,   1,0.97773755, -17.375042, 1.10000, 0.90000, 1.10000, 0.90000
82457,'18097342400 ', 345.0000,1,   9,   1,   1,0.99054319, -15.566476, 1.10000, 0.90000, 1.10000, 0.90000
82458,'18097342400 ', 138.0000,1,   9,   1,   1,0.98564291, -16.526264, 1.10000, 0.90000, 1.10000, 0.90000
82459,'18097342600 ', 138.0000,1,   9,   1,   1,0.98396850, -16.669596, 1.10000, 0.90000, 1.10000, 0.90000
82460,'18097350500 ',  69.0000,1,   9,   1,   1,0.97051436, -18.270876, 1.10000, 0.90000, 1.10000, 0.90000
82461,'18097350600 ',  69.0000,1,   9,   1,   1,0.96864742, -18.379231, 1.10000, 0.90000, 1.10000, 0.90000
82462,'18097350900 ',  69.0000,1,   9,   1,   1,0.97043252, -18.399375, 1.10000, 0.90000, 1.10000, 0.90000
82463,'18097351000 ',  69.0000,1,   9,   1,   1,0.97154260, -18.274157, 1.10000, 0.90000, 1.10000, 0.90000
82464,'18097351600 ', 138.0000,1,   9,   1,   1,0.97690266, -17.597748, 1.10000, 0.90000, 1.10000, 0.90000
82465,'18097351600 ',  69.0000,1,   9,   1,   1,0.97460777, -18.236441, 1.10000, 0.90000, 1.10000, 0.90000
82466,'18097351700 ',  69.0000,1,   9,   1,   1,0.96903956, -18.673519, 1.10000, 0.90000, 1.10000, 0.90000
82467,'18097352800 ',  69.0000,1,   9,   1,   1,0.96083200, -19.216140, 1.10000, 0.90000, 1.10000, 0.90000
82468,'18097353300 ', 138.0000,1,   9,   1,   1,0.97768331, -17.532221, 1.10000, 0.90000, 1.10000, 0.90000
82469,'18097353600 ',  69.0000,1,   9,   1,   1,0.97381210, -18.018478, 1.10000, 0.90000, 1.10000, 0.90000
82470,'18097354500 ',  69.0000,1,   9,   1,   1,0.96935499, -18.700617, 1.10000, 0.90000, 1.10000, 0.90000
82471,'18097354700 ',  69.0000,1,   9,   1,   1,0.96926028, -18.950705, 1.10000, 0.90000, 1.10000, 0.90000
82472,'18097354900 ',  69.0000,1,   9,   1,   1,0.96678853, -19.032571, 1.10000, 0.90000, 1.10000, 0.90000
82473,'18097355100 ', 138.0000,1,   9,   1,   1,0.97553521, -17.864770, 1.10000, 0.90000, 1.10000, 0.90000
82474,'18097355100 ',  69.0000,1,   9,   1,   1,0.97229087, -18.814043, 1.10000, 0.90000, 1.10000, 0.90000
82475,'18097355300 ', 138.0000,1,   9,   1,   1,0.97723538, -17.713809, 1.10000, 0.90000, 1.10000, 0.90000
82476,'18097355600 ', 138.0000,1,   9,   1,   1,0.97853166, -17.609983, 1.10000, 0.90000, 1.10000, 0.90000
82477,'18097355600 ',  69.0000,1,   9,   1,   1,0.97265714, -18.924695, 1.10000, 0.90000, 1.10000, 0.90000
82478,'18097355700 ',  69.0000,1,   9,   1,   1,0.97142792, -18.563284, 1.10000, 0.90000, 1.10000, 0.90000
82479,'18097355900 ',  69.0000,1,   9,   1,   1,0.97433394, -18.249057, 1.10000, 0.90000, 1.10000, 0.90000
82480,'18097356400 ',  69.0000,1,   9,   1,   1,0.97541505, -17.966220, 1.10000, 0.90000, 1.10000, 0.90000
82481,'18097357000 ',  69.0000,1,   9,   1,   1,0.97294229, -18.337007, 1.10000, 0.90000, 1.10000, 0.90000
82482,'18097357500 ', 138.0000,1,   9,   1,   1,0.97951472, -17.478227, 1.10000, 0.90000, 1.10000, 0.90000
82483,'18097357500 ',  69.0000,1,   9,   1,   1,0.96845353, -19.301206, 1.10000, 0.90000, 1.10000, 0.90000
82484,'18097357800 ', 138.0000,1,   9,   1,   1,0.98136657, -17.341174, 1.10000, 0.90000, 1.10000, 0.90000
82485,'18097357800 ',  69.0000,1,   9,   1,   1,0.97858995, -18.020049, 1.10000, 0.90000, 1.10000, 0.90000
82486,'18097358000 ', 138.0000,1,   9,   1,   1,0.98196530, -17.283939, 1.10000, 0.90000, 1.10000, 0.90000
82487,'18097358100 ', 138.0000,1,   9,   1,   1,0.98467457, -16.650961, 1.10000, 0.90000, 1.10000, 0.90000
82488,'18097360202 ',  69.0000,1,   9,   1,   1,0.95089108, -20.491008, 1.10000, 0.90000, 1.10000, 0.90000
82489,'18097360302 ', 138.0000,1,   9,   1,   1,0.96954256, -18.302269, 1.10000, 0.90000, 1.10000, 0.90000
82490,'18097360402 ',  69.0000,1,   9,   1,   1,0.94963151, -20.502775, 1.10000, 0.90000, 1.10000, 0.90000
82491,'18097360602 ',  69.0000,1,   9,   1,   1,0.95645857, -20.112902, 1.10000, 0.90000, 1.10000, 0.90000
82492,'18097360900 ', 138.0000,1,   9,   1,   1,0.97201514, -18.133806, 1.10000, 0.90000, 1.10000, 0.90000
82493,'18097361200 ', 138.0000,1,   9,   1,   1,0.97356570, -18.020121, 1.10000, 0.90000, 1.10000, 0.90000
82494,'18097361200 ',  69.0000,1,   9,   1,   1,0.96652651, -19.321726, 1.10000, 0.90000, 1.10000, 0.90000
82495,'18097361400 ',  69.0000,1,   9,   1,   1,0.95833635, -19.765258, 1.10000, 0.90000, 1.10000, 0.90000
82496,'18097370201 ',  69.0000,1,   9,   1,   1,0.97671521, -17.779558, 1.10000, 0.90000, 1.10000, 0.90000
82497,'18097380100 ',  69.0000,1,   9,   1,   1,0.97466499, -18.475411, 1.10000, 0.90000, 1.10000, 0.90000
82498,'18097380200 ', 138.0000,1,   9,   1,   1,0.98104751, -17.403421, 1.10000, 0.90000, 1.10000, 0.90000
82499,'18097380300 ',  69.0000,1,   9,   1,   1,0.97084147, -18.474656, 1.10000, 0.90000, 1.10000, 0.90000
82500,'18097380403 ',  69.0000,1,   9,   1,   1,0.96660686, -19.317115, 1.10000, 0.90000, 1.10000, 0.90000
82501,'18097380700 ',  69.0000,1,   9,   1,   1,0.96850401, -18.919211, 1.10000, 0.90000, 1.10000, 0.90000
82502,'18097380800 ',  69.0000,1,   9,   1,   1,0.96809065, -18.817668, 1.10000, 0.90000, 1.10000, 0.90000
82503,'18097381001 ',  69.0000,1,   9,   1,   1,0.96621871, -19.079090, 1.10000, 0.90000, 1.10000, 0.90000
82504,'18097381201 ',  69.0000,1,   9,   1,   1,0.96877825, -18.845674, 1.10000, 0.90000, 1.10000, 0.90000
82505,'18097390102 ', 138.0000,1,   9,   1,   1,0.97470206, -17.974871, 1.10000, 0.90000, 1.10000, 0.90000
82506,'18097390102 ',  69.0000,1,   9,   1,   1,0.97031850, -18.692119, 1.10000, 0.90000, 1.10000, 0.90000
82507,'18097390402 ',  69.0000,1,   9,   1,   1,0.95844167, -19.996253, 1.10000, 0.90000, 1.10000, 0.90000
82508,'18097390600 ',  69.0000,1,   9,   1,   1,0.96002233, -19.635023, 1.10000, 0.90000, 1.10000, 0.90000
82509,'18097390700 ', 138.0000,1,   9,   1,   1,0.98418361, -16.674158, 1.10000, 0.90000, 1.10000, 0.90000
82510,'18097391000 ', 138.0000,1,   9,   1,   1,0.97750640, -17.616318, 1.10000, 0.90000, 1.10000, 0.90000
82511,'18097391000 ',  69.0000,1,   9,   1,   1,0.97685039, -17.837980, 1.10000, 0.90000, 1.10000, 0.90000
82512,'18099020101 ', 138.0000,1,   9,   1,   1,0.94441932, -13.247090, 1.10000, 0.90000, 1.10000, 0.90000
82513,'18099020101 ',  69.0000,1,   9,   1,   1,0.94198298, -12.788272, 1.10000, 0.90000, 1.10000, 0.90000
82514,'18099020102 ',  69.0000,1,   9,   1,   1,0.92074478, -17.491232, 1.10000, 0.90000, 1.10000, 0.90000
82515,'18099020301 ', 138.0000,1,   9,   1,   1,0.95003313,  -8.571970, 1.10000, 0.90000, 1.10000, 0.90000
82516,'18099020301 ',  69.0000,1,   9,   1,   1,0.94749683,  -9.113927, 1.10000, 0.90000, 1.10000, 0.90000
82517,'18099020302 ', 138.0000,1,   9,   1,   1,0.96142501,  -6.277428, 1.10000, 0.90000, 1.10000, 0.90000
82518,'18099020302 ',  69.0000,1,   9,   1,   1,0.95890039,  -7.373402, 1.10000, 0.90000, 1.10000, 0.90000
82519,'18099020500 ',  69.0000,1,   9,   1,   1,0.94317329, -10.432299, 1.10000, 0.90000, 1.10000, 0.90000
82520,'18099020600 ',  69.0000,1,   9,   1,   1,0.94222528, -10.673935, 1.10000, 0.90000, 1.10000, 0.90000
82521,'18103952000 ', 138.0000,1,   9,   1,   1,0.95910907, -14.109461, 1.10000, 0.90000, 1.10000, 0.90000
82522,'18103952100 ', 138.0000,1,   9,   1,   1,0.96209073, -14.304851, 1.10000, 0.90000, 1.10000, 0.90000
82523,'18103952100 ',  69.0000,1,   9,   1,   1,0.95931005, -14.798015, 1.10000, 0.90000, 1.10000, 0.90000
82524,'18103952200 ', 138.0000,1,   9,   1,   1,0.96324110, -14.106865, 1.10000, 0.90000, 1.10000, 0.90000
82525,'18103952400 ',  69.0000,1,   9,   1,   1,0.96127570, -14.713693, 1.10000, 0.90000, 1.10000, 0.90000
82526,'18103952500 ',  69.0000,1,   9,   1,   1,0.96364272, -14.545699, 1.10000, 0.90000, 1.10000, 0.90000
82527,'18103952900 ', 138.0000,1,   9,   1,   1,0.96081102, -14.591857, 1.10000, 0.90000, 1.10000, 0.90000
82528,'18105000202 ',  69.0000,1,   9,   1,   1,0.96205860, -15.669564, 1.10000, 0.90000, 1.10000, 0.90000
82529,'18105000401 ',  69.0000,1,   9,   1,   1,0.96389449, -15.380801, 1.10000, 0.90000, 1.10000, 0.90000
82530,'18105000501 ',  69.0000,1,   9,   1,   1,0.96889263, -15.141990, 1.10000, 0.90000, 1.10000, 0.90000
82531,'18105000800 ',  69.0000,1,   9,   1,   1,0.96721572, -15.733260, 1.10000, 0.90000, 1.10000, 0.90000
82532,'18105000904 ',  69.0000,1,   9,   1,   1,0.96768808, -15.525223, 1.10000, 0.90000, 1.10000, 0.90000
82533,'18105001001 ',  69.0000,1,   9,   1,   1,0.96505278, -15.673928, 1.10000, 0.90000, 1.10000, 0.90000
82534,'18105001002 ',  69.0000,1,   9,   1,   1,0.96734315, -15.380297, 1.10000, 0.90000, 1.10000, 0.90000
82535,'18105001101 ',  69.0000,1,   9,   1,   1,0.96478516, -15.367924, 1.10000, 0.90000, 1.10000, 0.90000
82536,'18105001200 ',  69.0000,1,   9,   1,   1,0.97437876, -14.381952, 1.10000, 0.90000, 1.10000, 0.90000
82537,'18105001301 ', 138.0000,1,   9,   1,   1,0.99254370, -12.998085, 1.10000, 0.90000, 1.10000, 0.90000
82538,'18105001301 ',  69.0000,1,   9,   1,   1,0.99198049, -13.343176, 1.10000, 0.90000, 1.10000, 0.90000
82539,'18105001303 ',  69.0000,1,   9,   1,   1,0.98314124, -14.462847, 1.10000, 0.90000, 1.10000, 0.90000
82540,'18105001402 ',  69.0000,1,   9,   1,   1,0.97554022, -15.391140, 1.10000, 0.90000, 1.10000, 0.90000
82541,'18105001502 ',  69.0000,1,   9,   1,   1,0.98116177, -14.625643, 1.10000, 0.90000, 1.10000, 0.90000
82542,'18107956800 ',  69.0000,1,   9,   1,   1,0.96689630,  -9.947102, 1.10000, 0.90000, 1.10000, 0.90000
82543,'18107956900 ',  69.0000,1,   9,   1,   1,0.97961146,  -7.782616, 1.10000, 0.90000, 1.10000, 0.90000
82544,'18107957100 ',  69.0000,1,   9,   1,   1,0.97290367, -10.006220, 1.10000, 0.90000, 1.10000, 0.90000
82545,'18107957400 ', 138.0000,1,   9,   1,   1,0.98191828,  -7.361872, 1.10000, 0.90000, 1.10000, 0.90000
82546,'18107957400 ',  69.0000,1,   9,   1,   1,0.97514373,  -9.539765, 1.10000, 0.90000, 1.10000, 0.90000
82547,'18109510202 ',  69.0000,1,   9,   1,   1,0.98358804, -17.856720, 1.10000, 0.90000, 1.10000, 0.90000
82548,'18109510300 ',  69.0000,1,   9,   1,   1,0.96980959, -18.405297, 1.10000, 0.90000, 1.10000, 0.90000
82549,'18109510600 ',  69.0000,1,   9,   1,   1,0.97752523, -17.904668, 1.10000, 0.90000, 1.10000, 0.90000
82550,'18109510800 ',  69.0000,1,   9,   1,   1,0.98993379, -16.192557, 1.10000, 0.90000, 1.10000, 0.90000
82551,'18111100500 ',  69.0000,1,   9,   1,   1,0.96101749,   0.508897, 1.10000, 0.90000, 1.10000, 0.90000
82552,'18111100700 ', 138.0000,1,   9,   1,   1,0.98970950,   2.669085, 1.10000, 0.90000, 1.10000, 0.90000
82553,'18111100700 ',  69.0000,1,   9,   1,   1,0.98680031,   1.663265, 1.10000, 0.90000, 1.10000, 0.90000
82554,'18113971700 ',  69.0000,1,   9,   1,   1,0.92091668, -26.399788, 1.10000, 0.90000, 1.10000, 0.90000
82555,'18113971900 ', 138.0000,1,   9,   1,   1,0.92954552, -24.389388, 1.10000, 0.90000, 1.10000, 0.90000
82556,'18113971900 ',  69.0000,1,   9,   1,   1,0.92532849, -25.805991, 1.10000, 0.90000, 1.10000, 0.90000
82557,'18113972100 ', 138.0000,1,   9,   1,   1,0.93421495, -18.916320, 1.10000, 0.90000, 1.10000, 0.90000
82558,'18113972100 ',  69.0000,1,   9,   1,   1,0.93424392, -19.423760, 1.10000, 0.90000, 1.10000, 0.90000
82559,'18113972200 ', 138.0000,1,   9,   1,   1,0.93440390, -18.308793, 1.10000, 0.90000, 1.10000, 0.90000
82560,'18117951500 ',  69.0000,1,   9,   1,   1,0.98647726, -13.271141, 1.10000, 0.90000, 1.10000, 0.90000
82561,'18117951600 ',  69.0000,1,   9,   1,   1,0.98705137, -13.716561, 1.10000, 0.90000, 1.10000, 0.90000
82562,'18117951700 ',  69.0000,1,   9,   1,   1,0.98067510, -14.492034, 1.10000, 0.90000, 1.10000, 0.90000
82563,'18119955500 ',  69.0000,1,   9,   1,   1,0.98808950, -13.885844, 1.10000, 0.90000, 1.10000, 0.90000
82564,'18119955600 ',  69.0000,1,   9,   1,   1,0.98938847, -12.131479, 1.10000, 0.90000, 1.10000, 0.90000
82565,'18119955900 ', 138.0000,1,   9,   1,   1,0.99902833, -11.773028, 1.10000, 0.90000, 1.10000, 0.90000
82566,'18121030100 ',  69.0000,1,   9,   1,   1,0.99686396,  -5.505966, 1.10000, 0.90000, 1.10000, 0.90000
82567,'18121030200 ',  69.0000,1,   9,   1,   1,0.99531537,  -6.486875, 1.10000, 0.90000, 1.10000, 0.90000
82568,'18123952300 ', 138.0000,1,   9,   1,   1,1.01014292, -11.484401, 1.10000, 0.90000, 1.10000, 0.90000
82569,'18123952300 ',  69.0000,1,   9,   1,   1,1.00438035, -12.428626, 1.10000, 0.90000, 1.10000, 0.90000
82570,'18123952400 ',  69.0000,1,   9,   1,   1,0.99561739, -12.782416, 1.10000, 0.90000, 1.10000, 0.90000
82571,'18125953900 ',  69.0000,1,   9,   1,   1,0.99625343,  -9.514320, 1.10000, 0.90000, 1.10000, 0.90000
82572,'18125954200 ',  69.0000,1,   9,   1,   1,0.99418259,  -9.391955, 1.10000, 0.90000, 1.10000, 0.90000
82573,'18127050103 ', 138.0000,1,   9,   1,   1,0.97113568,   2.403652, 1.10000, 0.90000, 1.10000, 0.90000
82574,'18127050203 ', 138.0000,1,   9,   1,   1,0.97451866,   3.437551, 1.10000, 0.90000, 1.10000, 0.90000
82575,'18127050300 ', 138.0000,1,   9,   1,   1,0.97453111,   3.583950, 1.10000, 0.90000, 1.10000, 0.90000
82576,'18127050407 ',  69.0000,1,   9,   1,   1,0.95402580,   2.669914, 1.10000, 0.90000, 1.10000, 0.90000
82577,'18127050503 ',  69.0000,1,   9,   1,   1,0.94888806,   1.772225, 1.10000, 0.90000, 1.10000, 0.90000
82578,'18127050507 ',  69.0000,1,   9,   1,   1,0.95366579,   2.163105, 1.10000, 0.90000, 1.10000, 0.90000
82579,'18127050702 ',  69.0000,1,   9,   1,   1,0.95221639,   0.086278, 1.10000, 0.90000, 1.10000, 0.90000
82580,'18127051002 ',  69.0000,1,   9,   1,   1,0.97271961,   0.449614, 1.10000, 0.90000, 1.10000, 0.90000
82581,'18127051102 ',  69.0000,1,   9,   1,   1,0.98742747,  -0.344358, 1.10000, 0.90000, 1.10000, 0.90000
82582,'18129040400 ',  69.0000,1,   9,   1,   1,0.98780048, -11.734855, 1.10000, 0.90000, 1.10000, 0.90000
82583,'18129040500 ', 138.0000,1,   9,   1,   1,0.98997551, -12.250356, 1.10000, 0.90000, 1.10000, 0.90000
82584,'18129040700 ',  69.0000,1,   9,   1,   1,0.97305626, -13.761904, 1.10000, 0.90000, 1.10000, 0.90000
82585,'18131959000 ', 138.0000,1,   9,   1,   1,0.96927917,  -5.636498, 1.10000, 0.90000, 1.10000, 0.90000
82586,'18131959000 ',  69.0000,1,   9,   1,   1,0.96632671,  -6.161466, 1.10000, 0.90000, 1.10000, 0.90000
82587,'18131959100 ', 138.0000,1,   9,   1,   1,0.97299099,  -4.077290, 1.10000, 0.90000, 1.10000, 0.90000
82588,'18131959100 ',  69.0000,1,   9,   1,   1,0.97213852,  -4.066709, 1.10000, 0.90000, 1.10000, 0.90000
82589,'18133956200 ',  69.0000,1,   9,   1,   1,0.94838148, -13.541130, 1.10000, 0.90000, 1.10000, 0.90000
82590,'18133956500 ',  69.0000,1,   9,   1,   1,0.96465909, -15.588648, 1.10000, 0.90000, 1.10000, 0.90000
82591,'18133956600 ',  69.0000,1,   9,   1,   1,0.96810275, -14.803728, 1.10000, 0.90000, 1.10000, 0.90000
82592,'18135951400 ',  69.0000,1,   9,   1,   1,0.94000220, -28.150949, 1.10000, 0.90000, 1.10000, 0.90000
82593,'18135951600 ',  69.0000,1,   9,   1,   1,0.95215309, -28.847953, 1.10000, 0.90000, 1.10000, 0.90000
82594,'18135951700 ',  69.0000,1,   9,   1,   1,0.94374824, -27.700491, 1.10000, 0.90000, 1.10000, 0.90000
82595,'18135951900 ',  69.0000,1,   9,   1,   1,0.94417155, -26.710659, 1.10000, 0.90000, 1.10000, 0.90000
82596,'18135952000 ',  69.0000,1,   9,   1,   1,0.96849072, -29.437941, 1.10000, 0.90000, 1.10000, 0.90000
82597,'18135952100 ',  69.0000,1,   9,   1,   1,0.94222993, -26.938058, 1.10000, 0.90000, 1.10000, 0.90000
82598,'18137968400 ',  69.0000,1,   9,   1,   1,0.96378523, -24.031363, 1.10000, 0.90000, 1.10000, 0.90000
82599,'18137968500 ',  69.0000,1,   9,   1,   1,0.94294131, -25.677504, 1.10000, 0.90000, 1.10000, 0.90000
82600,'18137968600 ',  69.0000,1,   9,   1,   1,0.96292412, -23.364902, 1.10000, 0.90000, 1.10000, 0.90000
82601,'18139974300 ',  69.0000,1,   9,   1,   1,0.95562768, -23.926940, 1.10000, 0.90000, 1.10000, 0.90000
82602,'18141000100 ',  69.0000,1,   9,   1,   1,0.94048798, -11.058694, 1.10000, 0.90000, 1.10000, 0.90000
82603,'18141000302 ',  69.0000,1,   9,   1,   1,0.93897843, -11.280730, 1.10000, 0.90000, 1.10000, 0.90000
82604,'18141000500 ',  69.0000,1,   9,   1,   1,0.94132984, -10.989264, 1.10000, 0.90000, 1.10000, 0.90000
82605,'18141001700 ',  69.0000,1,   9,   1,   1,0.93612450, -11.851905, 1.10000, 0.90000, 1.10000, 0.90000
82606,'18141002100 ',  69.0000,1,   9,   1,   1,0.94043577, -11.165666, 1.10000, 0.90000, 1.10000, 0.90000
82607,'18141002300 ',  69.0000,1,   9,   1,   1,0.94627541, -10.203809, 1.10000, 0.90000, 1.10000, 0.90000
82608,'18141002500 ',  69.0000,1,   9,   1,   1,0.94695371, -10.029405, 1.10000, 0.90000, 1.10000, 0.90000
82609,'18141002600 ',  69.0000,1,   9,   1,   1,0.94675618, -10.080820, 1.10000, 0.90000, 1.10000, 0.90000
82610,'18141002700 ', 138.0000,1,   9,   1,   1,0.94659430, -10.034047, 1.10000, 0.90000, 1.10000, 0.90000
82611,'18141002700 ',  69.0000,1,   9,   1,   1,0.94489962, -10.611256, 1.10000, 0.90000, 1.10000, 0.90000
82612,'18141002900 ',  69.0000,1,   9,   1,   1,0.93751442, -11.750732, 1.10000, 0.90000, 1.10000, 0.90000
82613,'18141003400 ',  69.0000,1,   9,   1,   1,0.94300944, -10.680275, 1.10000, 0.90000, 1.10000, 0.90000
82614,'18141010100 ',  69.0000,1,   9,   1,   1,0.93691170, -11.942475, 1.10000, 0.90000, 1.10000, 0.90000
82615,'18141010400 ', 138.0000,1,   9,   1,   1,0.94751292, -11.334915, 1.10000, 0.90000, 1.10000, 0.90000
82616,'18141010700 ',  69.0000,1,   9,   1,   1,0.93391722, -12.694086, 1.10000, 0.90000, 1.10000, 0.90000
82617,'18141010800 ', 138.0000,1,   9,   1,   1,0.95863354,  -6.209070, 1.10000, 0.90000, 1.10000, 0.90000
82618,'18141010900 ', 138.0000,1,   9,   1,   1,0.95496655,  -7.733049, 1.10000, 0.90000, 1.10000, 0.90000
82619,'18141011000 ',  69.0000,1,   9,   1,   1,0.94104880, -10.958470, 1.10000, 0.90000, 1.10000, 0.90000
82620,'18141011302 ',  69.0000,1,   9,   1,   1,0.93613082, -12.180034, 1.10000, 0.90000, 1.10000, 0.90000
82621,'18141011403 ',  69.0000,1,   9,   1,   1,0.93437237, -12.675624, 1.10000, 0.90000, 1.10000, 0.90000
82622,'18141011503 ',  69.0000,1,   9,   1,   1,0.93502480, -13.321411, 1.10000, 0.90000, 1.10000, 0.90000
82623,'18141011602 ', 138.0000,1,   9,   1,   1,0.94902027, -12.137867, 1.10000, 0.90000, 1.10000, 0.90000
82624,'18141011602 ',  69.0000,1,   9,   1,   1,0.94606733, -12.592621, 1.10000, 0.90000, 1.10000, 0.90000
82625,'18141011701 ',  69.0000,1,   9,   1,   1,0.94606990, -12.766340, 1.10000, 0.90000, 1.10000, 0.90000
82626,'18141011702 ',  69.0000,1,   9,   1,   1,0.94497377, -12.387183, 1.10000, 0.90000, 1.10000, 0.90000
82627,'18141011802 ',  69.0000,1,   9,   1,   1,0.94040382, -11.135249, 1.10000, 0.90000, 1.10000, 0.90000
82628,'18141012100 ', 138.0000,1,   9,   1,   1,0.95835435,  -3.997426, 1.10000, 0.90000, 1.10000, 0.90000
82629,'18141012200 ', 138.0000,1,   9,   1,   1,0.96370029,  -3.832200, 1.10000, 0.90000, 1.10000, 0.90000
82630,'18141012200 ',  69.0000,1,   9,   1,   1,0.95863110,  -5.079789, 1.10000, 0.90000, 1.10000, 0.90000
82631,'18141012300 ',  69.0000,1,   9,   1,   1,0.94845086,  -9.711058, 1.10000, 0.90000, 1.10000, 0.90000
82632,'18143966800 ',  69.0000,1,   9,   1,   1,0.96908557, -18.869992, 1.10000, 0.90000, 1.10000, 0.90000
82633,'18143967000 ',  69.0000,1,   9,   1,   1,0.98096871, -18.178905, 1.10000, 0.90000, 1.10000, 0.90000
82634,'18145710100 ',  69.0000,1,   9,   1,   1,0.95603710, -22.481018, 1.10000, 0.90000, 1.10000, 0.90000
82635,'18145710300 ', 138.0000,1,   9,   1,   1,0.96809965, -20.122024, 1.10000, 0.90000, 1.10000, 0.90000
82636,'18145710400 ',  69.0000,1,   9,   1,   1,0.96222204, -20.930565, 1.10000, 0.90000, 1.10000, 0.90000
82637,'18145710500 ', 138.0000,1,   9,   1,   1,0.96881008, -19.999412, 1.10000, 0.90000, 1.10000, 0.90000
82638,'18145710601 ',  69.0000,1,   9,   1,   1,0.96527863, -20.619016, 1.10000, 0.90000, 1.10000, 0.90000
82639,'18145710700 ', 138.0000,1,   9,   1,   1,0.96924436, -19.901870, 1.10000, 0.90000, 1.10000, 0.90000
82640,'18145710700 ',  69.0000,1,   9,   1,   1,0.96494174, -20.647418, 1.10000, 0.90000, 1.10000, 0.90000
82641,'18145710800 ',  69.0000,1,   9,   1,   1,0.96477950, -20.498873, 1.10000, 0.90000, 1.10000, 0.90000
82642,'18145710900 ', 138.0000,1,   9,   1,   1,0.97635186, -18.410386, 1.10000, 0.90000, 1.10000, 0.90000
82643,'18147952900 ',  69.0000,1,   9,   1,   1,1.00347018, -10.406916, 1.10000, 0.90000, 1.10000, 0.90000
82644,'18149953900 ', 138.0000,1,   9,   1,   1,0.96860486,  -4.462687, 1.10000, 0.90000, 1.10000, 0.90000
82645,'18149954100 ',  69.0000,1,   9,   1,   1,0.97502720,  -3.060311, 1.10000, 0.90000, 1.10000, 0.90000
82646,'18151970800 ',  69.0000,1,   9,   1,   1,0.92406678, -30.108232, 1.10000, 0.90000, 1.10000, 0.90000
82647,'18151971300 ',  69.0000,1,   9,   1,   1,0.92616498, -28.017977, 1.10000, 0.90000, 1.10000, 0.90000
82648,'18151971600 ',  69.0000,1,   9,   1,   1,0.92461365, -29.202481, 1.10000, 0.90000, 1.10000, 0.90000
82649,'18153050300 ',  69.0000,1,   9,   1,   1,1.01011658,  -7.533505, 1.10000, 0.90000, 1.10000, 0.90000
82650,'18153050500 ',  69.0000,1,   9,   1,   1,1.00747371,  -8.674047, 1.10000, 0.90000, 1.10000, 0.90000
82651,'18155965700 ',  69.0000,1,   9,   1,   1,1.00999355, -18.451737, 1.10000, 0.90000, 1.10000, 0.90000
82652,'18157000400 ',  69.0000,1,   9,   1,   1,0.97042769,  -9.077857, 1.10000, 0.90000, 1.10000, 0.90000
82653,'18157000800 ',  69.0000,1,   9,   1,   1,0.96609384,  -9.471312, 1.10000, 0.90000, 1.10000, 0.90000
82654,'18157001502 ',  69.0000,1,   9,   1,   1,0.97160316,  -8.682242, 1.10000, 0.90000, 1.10000, 0.90000
82655,'18157001700 ', 138.0000,1,   9,   1,   1,0.97194964,  -8.769744, 1.10000, 0.90000, 1.10000, 0.90000
82656,'18157001700 ',  69.0000,1,   9,   1,   1,0.96831936,  -9.501037, 1.10000, 0.90000, 1.10000, 0.90000
82657,'18157001900 ', 138.0000,1,   9,   1,   1,0.97357237,  -8.533099, 1.10000, 0.90000, 1.10000, 0.90000
82658,'18157005101 ',  69.0000,1,   9,   1,   1,0.97062159,  -8.298804, 1.10000, 0.90000, 1.10000, 0.90000
82659,'18157005400 ',  69.0000,1,   9,   1,   1,0.97198415,  -8.668523, 1.10000, 0.90000, 1.10000, 0.90000
82660,'18157010100 ', 138.0000,1,   9,   1,   1,0.97819012,  -8.106281, 1.10000, 0.90000, 1.10000, 0.90000
82661,'18157010100 ',  69.0000,1,   9,   1,   1,0.97679579,  -8.198556, 1.10000, 0.90000, 1.10000, 0.90000
82662,'18157010600 ', 138.0000,1,   9,   1,   1,0.97795421,  -7.559717, 1.10000, 0.90000, 1.10000, 0.90000
82663,'18157010800 ', 138.0000,1,   9,   1,   1,0.97797680,  -8.040097, 1.10000, 0.90000, 1.10000, 0.90000
82664,'18157010800 ',  69.0000,1,   9,   1,   1,0.97280240,  -8.871922, 1.10000, 0.90000, 1.10000, 0.90000
82665,'18157011100 ',  69.0000,1,   9,   1,   1,0.97046125,  -8.957206, 1.10000, 0.90000, 1.10000, 0.90000
82666,'18159020400 ', 138.0000,1,   9,   1,   1,0.96884525, -18.182254, 1.10000, 0.90000, 1.10000, 0.90000
82667,'18159020400 ',  69.0000,1,   9,   1,   1,0.96388805, -19.219012, 1.10000, 0.90000, 1.10000, 0.90000
82668,'18163000202 ',  69.0000,1,   9,   1,   1,0.98878431, -12.101863, 1.10000, 0.90000, 1.10000, 0.90000
82669,'18163000300 ',  69.0000,1,   9,   1,   1,0.98882794, -12.007567, 1.10000, 0.90000, 1.10000, 0.90000
82670,'18163000500 ',  69.0000,1,   9,   1,   1,0.98903966, -11.961886, 1.10000, 0.90000, 1.10000, 0.90000
82671,'18163001900 ', 138.0000,1,   9,   1,   1,1.00483525, -10.474393, 1.10000, 0.90000, 1.10000, 0.90000
82672,'18163001900 ',  69.0000,1,   9,   1,   1,0.99501753, -12.050914, 1.10000, 0.90000, 1.10000, 0.90000
82673,'18163002100 ',  69.0000,1,   9,   1,   1,0.98940045, -12.311209, 1.10000, 0.90000, 1.10000, 0.90000
82674,'18163002600 ',  69.0000,1,   9,   1,   1,0.98940992, -12.369823, 1.10000, 0.90000, 1.10000, 0.90000
82675,'18163002900 ',  69.0000,1,   9,   1,   1,0.99288762, -12.193142, 1.10000, 0.90000, 1.10000, 0.90000
82676,'18163003702 ',  69.0000,1,   9,   1,   1,0.98656505, -12.016703, 1.10000, 0.90000, 1.10000, 0.90000
82677,'18163010100 ', 138.0000,1,   9,   1,   1,1.00262558, -10.695011, 1.10000, 0.90000, 1.10000, 0.90000
82678,'18163010100 ',  69.0000,1,   9,   1,   1,0.99651951, -11.547539, 1.10000, 0.90000, 1.10000, 0.90000
82679,'18163010202 ',  69.0000,1,   9,   1,   1,0.98919010, -12.288902, 1.10000, 0.90000, 1.10000, 0.90000
82680,'18163010203 ', 138.0000,1,   9,   1,   1,0.98923457, -11.915160, 1.10000, 0.90000, 1.10000, 0.90000
82681,'18163010203 ',  69.0000,1,   9,   1,   1,0.98605418, -12.394609, 1.10000, 0.90000, 1.10000, 0.90000
82682,'18163010404 ', 138.0000,1,   9,   1,   1,1.01014459, -10.009963, 1.10000, 0.90000, 1.10000, 0.90000
82683,'18163010404 ',  69.0000,1,   9,   1,   1,1.00234628, -11.364286, 1.10000, 0.90000, 1.10000, 0.90000
82684,'18163010700 ',  69.0000,1,   9,   1,   1,0.97821927, -12.703223, 1.10000, 0.90000, 1.10000, 0.90000
82685,'18165020200 ',  69.0000,1,   9,   1,   1,1.00660169,  -3.251867, 1.10000, 0.90000, 1.10000, 0.90000
82686,'18165020300 ',  69.0000,1,   9,   1,   1,1.00501525,  -6.080608, 1.10000, 0.90000, 1.10000, 0.90000
82687,'18165020400 ',  69.0000,1,   9,   1,   1,1.00833082,  -6.053977, 1.10000, 0.90000, 1.10000, 0.90000
82688,'18165020500 ',  69.0000,1,   9,   1,   1,1.00260079,  -6.250973, 1.10000, 0.90000, 1.10000, 0.90000
82689,'18167000700 ',  69.0000,1,   9,   1,   1,1.00410163,  -7.472203, 1.10000, 0.90000, 1.10000, 0.90000
82690,'18167001300 ',  69.0000,1,   9,   1,   1,1.00305450,  -7.428649, 1.10000, 0.90000, 1.10000, 0.90000
82691,'18167001700 ', 138.0000,1,   9,   1,   1,1.00975978,  -6.741895, 1.10000, 0.90000, 1.10000, 0.90000
82692,'18167001700 ',  69.0000,1,   9,   1,   1,1.00698090,  -7.269183, 1.10000, 0.90000, 1.10000, 0.90000
82693,'18167001900 ',  69.0000,1,   9,   1,   1,1.00530899,  -7.394640, 1.10000, 0.90000, 1.10000, 0.90000
82694,'18167011000 ', 138.0000,1,   9,   1,   1,1.01316595,  -6.246965, 1.10000, 0.90000, 1.10000, 0.90000
82695,'18167011100 ',  69.0000,1,   9,   1,   1,1.00268805,  -7.569177, 1.10000, 0.90000, 1.10000, 0.90000
82696,'18167011200 ', 138.0000,1,   9,   1,   1,1.01321793,  -6.194202, 1.10000, 0.90000, 1.10000, 0.90000
82697,'18169102200 ', 138.0000,1,   9,   1,   1,0.94701755, -17.118997, 1.10000, 0.90000, 1.10000, 0.90000
82698,'18169102300 ', 138.0000,1,   9,   1,   1,0.95373923, -16.841501, 1.10000, 0.90000, 1.10000, 0.90000
82699,'18169102400 ', 138.0000,1,   9,   1,   1,0.95704126, -16.259200, 1.10000, 0.90000, 1.10000, 0.90000
82700,'18169102500 ', 138.0000,1,   9,   1,   1,0.94922602, -18.329306, 1.10000, 0.90000, 1.10000, 0.90000
82701,'18169102600 ', 138.0000,1,   9,   1,   1,0.95489120, -16.677695, 1.10000, 0.90000, 1.10000, 0.90000
82702,'18169102800 ', 138.0000,1,   9,   1,   1,0.96214157, -16.018662, 1.10000, 0.90000, 1.10000, 0.90000
82703,'18169102900 ', 138.0000,1,   9,   1,   1,0.95623636, -16.966613, 1.10000, 0.90000, 1.10000, 0.90000
82704,'18173030702 ',  69.0000,1,   9,   1,   1,0.99178922, -11.581701, 1.10000, 0.90000, 1.10000, 0.90000
82705,'18173030704 ',  69.0000,1,   9,   1,   1,0.99411410, -11.337189, 1.10000, 0.90000, 1.10000, 0.90000
82706,'18175967600 ',  69.0000,1,   9,   1,   1,0.97766143, -17.065226, 1.10000, 0.90000, 1.10000, 0.90000
82707,'18177000200 ',  69.0000,1,   9,   1,   1,0.97029245, -28.378160, 1.10000, 0.90000, 1.10000, 0.90000
82708,'18177000600 ', 138.0000,1,   9,   1,   1,0.98078674, -26.676012, 1.10000, 0.90000, 1.10000, 0.90000
82709,'18177000900 ',  69.0000,1,   9,   1,   1,0.97075087, -28.238377, 1.10000, 0.90000, 1.10000, 0.90000
82710,'18177001100 ',  69.0000,1,   9,   1,   1,0.97136575, -28.375101, 1.10000, 0.90000, 1.10000, 0.90000
82711,'18177010100 ',  69.0000,1,   9,   1,   1,0.97016865, -28.384967, 1.10000, 0.90000, 1.10000, 0.90000
82712,'18177010700 ', 138.0000,1,   9,   1,   1,0.98104328, -25.714339, 1.10000, 0.90000, 1.10000, 0.90000
82713,'18177010800 ', 138.0000,1,   9,   1,   1,0.98214805, -26.023530, 1.10000, 0.90000, 1.10000, 0.90000
82714,'18177010800 ',  69.0000,1,   9,   1,   1,0.97934312, -26.201301, 1.10000, 0.90000, 1.10000, 0.90000
82715,'18179040600 ', 138.0000,1,   9,   1,   1,0.95897537, -25.230630, 1.10000, 0.90000, 1.10000, 0.90000
82716,'18181958100 ',  69.0000,1,   9,   1,   1,0.96624881,  -7.348455, 1.10000, 0.90000, 1.10000, 0.90000
82717,'18181958200 ',  69.0000,1,   9,   1,   1,0.98018229,  -4.352825, 1.10000, 0.90000, 1.10000, 0.90000
82718,'18181958600 ', 138.0000,1,   9,   1,   1,0.97336876,  -7.491550, 1.10000, 0.90000, 1.10000, 0.90000
82719,'18181958700 ', 138.0000,1,   9,   1,   1,0.97014016,  -8.826571, 1.10000, 0.90000, 1.10000, 0.90000
82720,'18183050100 ',  69.0000,1,   9,   1,   1,0.92409974, -25.528085, 1.10000, 0.90000, 1.10000, 0.90000
82721,'18183050400 ',  69.0000,1,   9,   1,   1,0.92505980, -24.287897, 1.10000, 0.90000, 1.10000, 0.90000
82722,'18183050500 ',  69.0000,1,   9,   1,   1,0.92377651, -25.582832, 1.10000, 0.90000, 1.10000, 0.90000
82723,'18183050600 ',  69.0000,1,   9,   1,   1,0.92248905, -28.006352, 1.10000, 0.90000, 1.10000, 0.90000
82724,'26003000100 ', 138.0000,1,  17,   1,   1,1.02631903,   6.000354, 1.10000, 0.90000, 1.10000, 0.90000
82725,'26003000100 ',  69.0000,1,  17,   1,   1,1.01543355,   5.918561, 1.10000, 0.90000, 1.10000, 0.90000
82726,'26005030200 ',  69.0000,1,  17,   1,   1,1.00219953,   1.658600, 1.10000, 0.90000, 1.10000, 0.90000
82727,'26005030300 ', 138.0000,1,  17,   1,   1,1.00297987,   0.572292, 1.10000, 0.90000, 1.10000, 0.90000
82728,'26005030500 ',  69.0000,1,  17,   1,   1,0.97389120,  -2.949440, 1.10000, 0.90000, 1.10000, 0.90000
82729,'26005030702 ', 138.0000,1,  17,   1,   1,0.99981052,  -0.243657, 1.10000, 0.90000, 1.10000, 0.90000
82730,'26005030704 ',  69.0000,1,  17,   1,   1,0.99616212,  -0.345171, 1.10000, 0.90000, 1.10000, 0.90000
82731,'26005030800 ',  69.0000,1,  17,   1,   1,0.99780923,   0.203401, 1.10000, 0.90000, 1.10000, 0.90000
82732,'26005030901 ',  69.0000,1,  17,   1,   1,0.99340194,  -1.951886, 1.10000, 0.90000, 1.10000, 0.90000
82733,'26005031000 ',  69.0000,1,  17,   1,   1,0.97984010,  -2.856245, 1.10000, 0.90000, 1.10000, 0.90000
82734,'26005031100 ', 138.0000,1,  17,   1,   1,0.98174119,  -3.846975, 1.10000, 0.90000, 1.10000, 0.90000
82735,'26005031100 ',  69.0000,1,  17,   1,   1,0.97610325,  -4.414137, 1.10000, 0.90000, 1.10000, 0.90000
82736,'26005031800 ',  69.0000,1,  17,   1,   1,0.96960545,  -5.737413, 1.10000, 0.90000, 1.10000, 0.90000
82737,'26005031900 ',  69.0000,1,  17,   1,   1,0.96699584,  -5.945891, 1.10000, 0.90000, 1.10000, 0.90000
82738,'26005032000 ',  69.0000,1,  17,   1,   1,0.96753162,  -5.817442, 1.10000, 0.90000, 1.10000, 0.90000
82739,'26005032100 ',  69.0000,1,  17,   1,   1,0.96365559,  -6.362191, 1.10000, 0.90000, 1.10000, 0.90000
82740,'26005032401 ', 138.0000,1,  17,   1,   1,1.00649273,   1.670356, 1.10000, 0.90000, 1.10000, 0.90000
82741,'26005032401 ',  69.0000,1,  17,   1,   1,1.00667024,   1.589003, 1.10000, 0.90000, 1.10000, 0.90000
82742,'26007000200 ',  69.0000,1,  17,   1,   1,1.00514066,  -4.404092, 1.10000, 0.90000, 1.10000, 0.90000
82743,'26011970500 ',  69.0000,1,  17,   1,   1,0.98204887,  -6.629473, 1.10000, 0.90000, 1.10000, 0.90000
82744,'26013000100 ',  69.0000,1,  17,   1,   1,0.97711706,   8.551228, 1.10000, 0.90000, 1.10000, 0.90000
82745,'26015011400 ',  69.0000,1,  17,   1,   1,0.96475518,  -4.837661, 1.10000, 0.90000, 1.10000, 0.90000
82746,'26017280400 ',  69.0000,1,  17,   1,   1,1.00160468,  -6.461857, 1.10000, 0.90000, 1.10000, 0.90000
82747,'26017280500 ',  69.0000,1,  17,   1,   1,1.00066221,  -6.504416, 1.10000, 0.90000, 1.10000, 0.90000
82748,'26017281300 ',  69.0000,1,  17,   1,   1,1.00040722,  -6.499164, 1.10000, 0.90000, 1.10000, 0.90000
82749,'26017285202 ', 138.0000,1,  17,   1,   1,1.00916290,  -5.702757, 1.10000, 0.90000, 1.10000, 0.90000
82750,'26017285500 ',  69.0000,1,  17,   1,   1,0.99759495,  -6.455362, 1.10000, 0.90000, 1.10000, 0.90000
82751,'26017285800 ',  69.0000,1,  17,   1,   1,0.99881262,  -6.340884, 1.10000, 0.90000, 1.10000, 0.90000
82752,'26017285900 ', 138.0000,1,  17,   1,   1,1.00677931,  -5.646172, 1.10000, 0.90000, 1.10000, 0.90000
82753,'26017285900 ',  69.0000,1,  17,   1,   1,1.00140250,  -6.204392, 1.10000, 0.90000, 1.10000, 0.90000
82754,'26017286100 ',  69.0000,1,  17,   1,   1,0.99302959,  -6.107379, 1.10000, 0.90000, 1.10000, 0.90000
82755,'26017286300 ',  69.0000,1,  17,   1,   1,0.98619324,  -6.317661, 1.10000, 0.90000, 1.10000, 0.90000
82756,'26017286500 ',  69.0000,1,  17,   1,   1,0.99797899,  -6.643788, 1.10000, 0.90000, 1.10000, 0.90000
82757,'26019000200 ',  69.0000,1,  17,   1,   1,0.96699142,   0.852480, 1.10000, 0.90000, 1.10000, 0.90000
82758,'26019000500 ',  69.0000,1,  17,   1,   1,0.97511894,   1.529436, 1.10000, 0.90000, 1.10000, 0.90000
82759,'26021000400 ', 138.0000,1,  17,   1,   1,0.98973072,  -4.529076, 1.10000, 0.90000, 1.10000, 0.90000
82760,'26021000400 ',  69.0000,1,  17,   1,   1,0.98284459,  -5.135591, 1.10000, 0.90000, 1.10000, 0.90000
82761,'26021000900 ', 138.0000,1,  17,   1,   1,0.99296951,  -4.149339, 1.10000, 0.90000, 1.10000, 0.90000
82762,'26021000900 ',  69.0000,1,  17,   1,   1,0.98365402,  -5.049856, 1.10000, 0.90000, 1.10000, 0.90000
82763,'26021001000 ',  69.0000,1,  17,   1,   1,0.98289281,  -5.067962, 1.10000, 0.90000, 1.10000, 0.90000
82764,'26021001500 ', 138.0000,1,  17,   1,   1,0.99326324,  -4.107336, 1.10000, 0.90000, 1.10000, 0.90000
82765,'26021001500 ',  69.0000,1,  17,   1,   1,0.98587519,  -4.465699, 1.10000, 0.90000, 1.10000, 0.90000
82766,'26021001900 ',  69.0000,1,  17,   1,   1,0.97640741,  -5.220565, 1.10000, 0.90000, 1.10000, 0.90000
82767,'26021002100 ',  69.0000,1,  17,   1,   1,0.97606659,  -5.537659, 1.10000, 0.90000, 1.10000, 0.90000
82768,'26021010300 ', 138.0000,1,  17,   1,   1,0.99150658,  -4.404558, 1.10000, 0.90000, 1.10000, 0.90000
82769,'26021010300 ',  69.0000,1,  17,   1,   1,0.98913550,  -4.769833, 1.10000, 0.90000, 1.10000, 0.90000
82770,'26021011100 ', 138.0000,1,  17,   1,   1,0.98727679,  -3.912120, 1.10000, 0.90000, 1.10000, 0.90000
82771,'26021011100 ',  69.0000,1,  17,   1,   1,0.98495388,  -4.056347, 1.10000, 0.90000, 1.10000, 0.90000
82772,'26021011300 ', 138.0000,1,  17,   1,   1,0.97411567,   0.288822, 1.10000, 0.90000, 1.10000, 0.90000
82773,'26021011300 ',  69.0000,1,  17,   1,   1,0.97377968,  -0.449201, 1.10000, 0.90000, 1.10000, 0.90000
82774,'26021011400 ', 138.0000,1,  17,   1,   1,0.97652400,  -1.038018, 1.10000, 0.90000, 1.10000, 0.90000
82775,'26021011400 ',  69.0000,1,  17,   1,   1,0.97544116,  -1.884227, 1.10000, 0.90000, 1.10000, 0.90000
82776,'26021020200 ',  69.0000,1,  17,   1,   1,0.95514333,  -8.613361, 1.10000, 0.90000, 1.10000, 0.90000
82777,'26021020400 ', 138.0000,1,  17,   1,   1,0.97506416,  -5.861286, 1.10000, 0.90000, 1.10000, 0.90000
82778,'26021020600 ', 138.0000,1,  17,   1,   1,0.96653920,  -8.051334, 1.10000, 0.90000, 1.10000, 0.90000
82779,'26021020700 ', 138.0000,1,  17,   1,   1,0.95158499, -10.992089, 1.10000, 0.90000, 1.10000, 0.90000
82780,'26021020900 ',  69.0000,1,  17,   1,   1,0.93646896, -11.815401, 1.10000, 0.90000, 1.10000, 0.90000
82781,'26021021100 ',  69.0000,1,  17,   1,   1,0.93553585, -11.969124, 1.10000, 0.90000, 1.10000, 0.90000
82782,'26021021400 ',  69.0000,1,  17,   1,   1,0.98083162,  -5.797561, 1.10000, 0.90000, 1.10000, 0.90000
82783,'26023950300 ',  69.0000,1,  17,   1,   1,0.94192719, -16.354816, 1.10000, 0.90000, 1.10000, 0.90000
82784,'26023951400 ',  69.0000,1,  17,   1,   1,0.94770509, -18.964951, 1.10000, 0.90000, 1.10000, 0.90000
82785,'26023951600 ', 138.0000,1,  17,   1,   1,0.94983202, -17.287680, 1.10000, 0.90000, 1.10000, 0.90000
82786,'26023951600 ',  69.0000,1,  17,   1,   1,0.94852030, -18.930889, 1.10000, 0.90000, 1.10000, 0.90000
82787,'26025000300 ',  69.0000,1,  17,   1,   1,0.95330513, -11.153069, 1.10000, 0.90000, 1.10000, 0.90000
82788,'26025001000 ',  69.0000,1,  17,   1,   1,0.95532852, -10.800114, 1.10000, 0.90000, 1.10000, 0.90000
82789,'26025001100 ',  69.0000,1,  17,   1,   1,0.95570809, -10.874268, 1.10000, 0.90000, 1.10000, 0.90000
82790,'26025001400 ',  69.0000,1,  17,   1,   1,0.95454973, -11.309371, 1.10000, 0.90000, 1.10000, 0.90000
82791,'26025002600 ', 138.0000,1,  17,   1,   1,0.96213502,  -9.668379, 1.10000, 0.90000, 1.10000, 0.90000
82792,'26025003600 ',  69.0000,1,  17,   1,   1,0.95697683, -16.688051, 1.10000, 0.90000, 1.10000, 0.90000
82793,'26025004000 ',  69.0000,1,  17,   1,   1,0.95478344, -14.221694, 1.10000, 0.90000, 1.10000, 0.90000
82794,'26025004100 ',  69.0000,1,  17,   1,   1,0.95366585, -11.230247, 1.10000, 0.90000, 1.10000, 0.90000
82795,'26027001900 ',  69.0000,1,  17,   1,   1,0.97078991,  -7.640494, 1.10000, 0.90000, 1.10000, 0.90000
82796,'26029000100 ',  69.0000,1,  17,   1,   1,0.98573887,  -1.758597, 1.10000, 0.90000, 1.10000, 0.90000
82797,'26029000400 ',  69.0000,1,  17,   1,   1,0.95943910,  -1.511640, 1.10000, 0.90000, 1.10000, 0.90000
82798,'26033970900 ',  69.0000,1,  17,   1,   1,0.98847586,   3.366564, 1.10000, 0.90000, 1.10000, 0.90000
82799,'26035000400 ',  69.0000,1,  17,   1,   1,0.98347926,  -2.422450, 1.10000, 0.90000, 1.10000, 0.90000
82800,'26035000800 ',  69.0000,1,  17,   1,   1,0.97198194,  -4.312642, 1.10000, 0.90000, 1.10000, 0.90000
82801,'26037010107 ',  69.0000,1,  17,   1,   1,0.98652428,  -6.915766, 1.10000, 0.90000, 1.10000, 0.90000
82802,'26037010108 ',  69.0000,1,  17,   1,   1,0.98724335,  -6.852850, 1.10000, 0.90000, 1.10000, 0.90000
82803,'26037010300 ',  69.0000,1,  17,   1,   1,0.98089021,  -6.748775, 1.10000, 0.90000, 1.10000, 0.90000
82804,'26037010600 ',  69.0000,1,  17,   1,   1,0.99961567,  -4.085610, 1.10000, 0.90000, 1.10000, 0.90000
82805,'26037010801 ', 138.0000,1,  17,   1,   1,1.00150561,  -4.734689, 1.10000, 0.90000, 1.10000, 0.90000
82806,'26037010801 ',  69.0000,1,  17,   1,   1,0.99805987,  -5.349095, 1.10000, 0.90000, 1.10000, 0.90000
82807,'26037011101 ',  69.0000,1,  17,   1,   1,0.97948849,  -8.042207, 1.10000, 0.90000, 1.10000, 0.90000
82808,'26037011104 ',  69.0000,1,  17,   1,   1,0.97993457,  -7.815628, 1.10000, 0.90000, 1.10000, 0.90000
82809,'26039960500 ',  69.0000,1,  17,   1,   1,0.98534173,  -3.279871, 1.10000, 0.90000, 1.10000, 0.90000
82810,'26041970500 ', 138.0000,1,  17,   1,   1,0.97384930,  22.962886, 1.10000, 0.90000, 1.10000, 0.90000
82811,'26041970600 ',  69.0000,1,  17,   1,   1,0.99098617,  21.268784, 1.10000, 0.90000, 1.10000, 0.90000
82812,'26041970700 ',  69.0000,1,  17,   1,   1,0.97958624,  22.245047, 1.10000, 0.90000, 1.10000, 0.90000
82813,'26043950300 ',  69.0000,1,  17,   1,   1,0.96472394,  17.131634, 1.10000, 0.90000, 1.10000, 0.90000
82814,'26045020202 ',  69.0000,1,  17,   1,   1,0.98433125,  -7.405927, 1.10000, 0.90000, 1.10000, 0.90000
82815,'26045020500 ',  69.0000,1,  17,   1,   1,0.96984822,  -6.279343, 1.10000, 0.90000, 1.10000, 0.90000
82816,'26045020901 ',  69.0000,1,  17,   1,   1,0.96962130,  -8.087978, 1.10000, 0.90000, 1.10000, 0.90000
82817,'26045020902 ',  69.0000,1,  17,   1,   1,0.96732265,  -8.398015, 1.10000, 0.90000, 1.10000, 0.90000
82818,'26045021401 ',  69.0000,1,  17,   1,   1,0.98000193,  -7.524969, 1.10000, 0.90000, 1.10000, 0.90000
82819,'26047970600 ',  69.0000,1,  17,   1,   1,0.96660227,  -1.608902, 1.10000, 0.90000, 1.10000, 0.90000
82820,'26049000300 ',  69.0000,1,  17,   1,   1,0.98413473, -12.234406, 1.10000, 0.90000, 1.10000, 0.90000
82821,'26049000600 ',  69.0000,1,  17,   1,   1,0.98457569, -12.324387, 1.10000, 0.90000, 1.10000, 0.90000
82822,'26049000900 ',  69.0000,1,  17,   1,   1,0.97984713, -12.494185, 1.10000, 0.90000, 1.10000, 0.90000
82823,'26049001000 ',  69.0000,1,  17,   1,   1,0.98175925, -12.556867, 1.10000, 0.90000, 1.10000, 0.90000
82824,'26049001300 ',  69.0000,1,  17,   1,   1,0.97698563, -12.724239, 1.10000, 0.90000, 1.10000, 0.90000
82825,'26049001500 ',  69.0000,1,  17,   1,   1,0.97710478, -12.801094, 1.10000, 0.90000, 1.10000, 0.90000
82826,'26049001600 ',  69.0000,1,  17,   1,   1,0.97630942, -12.748748, 1.10000, 0.90000, 1.10000, 0.90000
82827,'26049001700 ',  69.0000,1,  17,   1,   1,0.99093658, -12.384416, 1.10000, 0.90000, 1.10000, 0.90000
82828,'26049002600 ',  69.0000,1,  17,   1,   1,0.97998422, -12.881239, 1.10000, 0.90000, 1.10000, 0.90000
82829,'26049002700 ',  69.0000,1,  17,   1,   1,0.98587924, -12.874582, 1.10000, 0.90000, 1.10000, 0.90000
82830,'26049003100 ',  69.0000,1,  17,   1,   1,0.98106539, -13.352328, 1.10000, 0.90000, 1.10000, 0.90000
82831,'26049003200 ',  69.0000,1,  17,   1,   1,0.97754556, -13.005606, 1.10000, 0.90000, 1.10000, 0.90000
82832,'26049003300 ',  69.0000,1,  17,   1,   1,0.97426921, -13.590227, 1.10000, 0.90000, 1.10000, 0.90000
82833,'26049003500 ',  69.0000,1,  17,   1,   1,0.97407556, -13.529829, 1.10000, 0.90000, 1.10000, 0.90000
82834,'26049003800 ',  69.0000,1,  17,   1,   1,0.97576350, -13.090858, 1.10000, 0.90000, 1.10000, 0.90000
82835,'26049010110 ',  69.0000,1,  17,   1,   1,0.98919964, -10.650815, 1.10000, 0.90000, 1.10000, 0.90000
82836,'26049010111 ',  69.0000,1,  17,   1,   1,0.99062943, -10.393455, 1.10000, 0.90000, 1.10000, 0.90000
82837,'26049010113 ',  69.0000,1,  17,   1,   1,0.99227810, -10.940864, 1.10000, 0.90000, 1.10000, 0.90000
82838,'26049010304 ',  69.0000,1,  17,   1,   1,0.98478884, -12.219811, 1.10000, 0.90000, 1.10000, 0.90000
82839,'26049010504 ',  69.0000,1,  17,   1,   1,0.98649365, -11.613535, 1.10000, 0.90000, 1.10000, 0.90000
82840,'26049010603 ',  69.0000,1,  17,   1,   1,0.97710538, -12.230010, 1.10000, 0.90000, 1.10000, 0.90000
82841,'26049010610 ',  69.0000,1,  17,   1,   1,0.98194450, -11.150066, 1.10000, 0.90000, 1.10000, 0.90000
82842,'26049010812 ',  69.0000,1,  17,   1,   1,0.97896904, -12.465311, 1.10000, 0.90000, 1.10000, 0.90000
82843,'26049010813 ',  69.0000,1,  17,   1,   1,0.97219688, -12.962377, 1.10000, 0.90000, 1.10000, 0.90000
82844,'26049010912 ',  69.0000,1,  17,   1,   1,0.96641850, -13.384186, 1.10000, 0.90000, 1.10000, 0.90000
82845,'26049011101 ',  69.0000,1,  17,   1,   1,0.96810567, -15.414801, 1.10000, 0.90000, 1.10000, 0.90000
82846,'26049011102 ',  69.0000,1,  17,   1,   1,0.96659791, -15.337437, 1.10000, 0.90000, 1.10000, 0.90000
82847,'26049011209 ',  69.0000,1,  17,   1,   1,0.97012645, -15.016313, 1.10000, 0.90000, 1.10000, 0.90000
82848,'26049011212 ',  69.0000,1,  17,   1,   1,0.97058171, -14.207223, 1.10000, 0.90000, 1.10000, 0.90000
82849,'26049011301 ',  69.0000,1,  17,   1,   1,0.97207868, -13.695281, 1.10000, 0.90000, 1.10000, 0.90000
82850,'26049011401 ',  69.0000,1,  17,   1,   1,0.97781456, -13.655525, 1.10000, 0.90000, 1.10000, 0.90000
82851,'26049012003 ',  69.0000,1,  17,   1,   1,1.00157022, -11.850937, 1.10000, 0.90000, 1.10000, 0.90000
82852,'26049012006 ',  69.0000,1,  17,   1,   1,0.99111480, -12.393459, 1.10000, 0.90000, 1.10000, 0.90000
82853,'26049012202 ',  69.0000,1,  17,   1,   1,0.99296695, -12.158982, 1.10000, 0.90000, 1.10000, 0.90000
82854,'26049012601 ',  69.0000,1,  17,   1,   1,0.99098164,  -9.434901, 1.10000, 0.90000, 1.10000, 0.90000
82855,'26049012603 ', 138.0000,1,  17,   1,   1,0.98655742, -10.425211, 1.10000, 0.90000, 1.10000, 0.90000
82856,'26049012904 ',  69.0000,1,  17,   1,   1,0.96748710, -13.558755, 1.10000, 0.90000, 1.10000, 0.90000
82857,'26049012905 ',  69.0000,1,  17,   1,   1,0.96935302, -14.145663, 1.10000, 0.90000, 1.10000, 0.90000
82858,'26049012906 ',  69.0000,1,  17,   1,   1,0.96595126, -14.651840, 1.10000, 0.90000, 1.10000, 0.90000
82859,'26049012907 ',  69.0000,1,  17,   1,   1,0.96538055, -14.519015, 1.10000, 0.90000, 1.10000, 0.90000
82860,'26049013002 ',  69.0000,1,  17,   1,   1,0.96096307, -14.957636, 1.10000, 0.90000, 1.10000, 0.90000
82861,'26049013113 ',  69.0000,1,  17,   1,   1,0.96009600, -15.469072, 1.10000, 0.90000, 1.10000, 0.90000
82862,'26049013204 ',  69.0000,1,  17,   1,   1,0.95856422, -15.944655, 1.10000, 0.90000, 1.10000, 0.90000
82863,'26049013600 ',  69.0000,1,  17,   1,   1,0.98156476, -12.566485, 1.10000, 0.90000, 1.10000, 0.90000
82864,'26049980000 ',  69.0000,1,  17,   1,   1,0.97119695, -13.584844, 1.10000, 0.90000, 1.10000, 0.90000
82865,'26049980100 ',  69.0000,1,  17,   1,   1,0.98327327, -12.699641, 1.10000, 0.90000, 1.10000, 0.90000
82866,'26051000800 ',  69.0000,1,  17,   1,   1,0.97645706,  -5.260370, 1.10000, 0.90000, 1.10000, 0.90000
82867,'26053950200 ',  69.0000,1,  17,   1,   1,0.98371875,   7.817945, 1.10000, 0.90000, 1.10000, 0.90000
82868,'26055550700 ',  69.0000,1,  17,   1,   1,0.95977300,  -0.695874, 1.10000, 0.90000, 1.10000, 0.90000
82869,'26055551100 ', 138.0000,1,  17,   1,   1,0.97695893,   1.031493, 1.10000, 0.90000, 1.10000, 0.90000
82870,'26055551100 ',  69.0000,1,  17,   1,   1,0.96939975,  -0.193459, 1.10000, 0.90000, 1.10000, 0.90000
82871,'26055551200 ',  69.0000,1,  17,   1,   1,0.96456587,  -0.435873, 1.10000, 0.90000, 1.10000, 0.90000
82872,'26055551300 ',  69.0000,1,  17,   1,   1,0.96365869,  -0.495730, 1.10000, 0.90000, 1.10000, 0.90000
82873,'26055551400 ',  69.0000,1,  17,   1,   1,0.96133578,  -0.541996, 1.10000, 0.90000, 1.10000, 0.90000
82874,'26057000300 ',  69.0000,1,  17,   1,   1,0.98803431,  -4.421942, 1.10000, 0.90000, 1.10000, 0.90000
82875,'26057000500 ',  69.0000,1,  17,   1,   1,0.98322201,  -4.316744, 1.10000, 0.90000, 1.10000, 0.90000
82876,'26057000700 ',  69.0000,1,  17,   1,   1,0.99540120,  -4.949356, 1.10000, 0.90000, 1.10000, 0.90000
82877,'26057000900 ',  69.0000,1,  17,   1,   1,0.98854053,  -5.880701, 1.10000, 0.90000, 1.10000, 0.90000
82878,'26059050200 ',  69.0000,1,  17,   1,   1,0.97174495, -21.554665, 1.10000, 0.90000, 1.10000, 0.90000
82879,'26059050500 ',  69.0000,1,  17,   1,   1,0.96387398, -23.085160, 1.10000, 0.90000, 1.10000, 0.90000
82880,'26061000300 ',  69.0000,1,  17,   1,   1,0.95356977,   6.326244, 1.10000, 0.90000, 1.10000, 0.90000
82881,'26061000400 ',  69.0000,1,  17,   1,   1,0.95684946,   6.734198, 1.10000, 0.90000, 1.10000, 0.90000
82882,'26061000900 ',  69.0000,1,  17,   1,   1,0.96152246,   7.317784, 1.10000, 0.90000, 1.10000, 0.90000
82883,'26063951200 ',  69.0000,1,  17,   1,   1,1.01038873, -10.958895, 1.10000, 0.90000, 1.10000, 0.90000
82884,'26065002000 ',  69.0000,1,  17,   1,   1,0.98701721,  -7.372485, 1.10000, 0.90000, 1.10000, 0.90000
82885,'26065002300 ',  69.0000,1,  17,   1,   1,0.98748630,  -7.377774, 1.10000, 0.90000, 1.10000, 0.90000
82886,'26065003301 ',  69.0000,1,  17,   1,   1,0.98402959,  -7.014519, 1.10000, 0.90000, 1.10000, 0.90000
82887,'26065004302 ',  69.0000,1,  17,   1,   1,0.97837675,  -8.388210, 1.10000, 0.90000, 1.10000, 0.90000
82888,'26065004490 ',  69.0000,1,  17,   1,   1,0.97775489,  -8.096620, 1.10000, 0.90000, 1.10000, 0.90000
82889,'26065004901 ',  69.0000,1,  17,   1,   1,0.97382128,  -9.339071, 1.10000, 0.90000, 1.10000, 0.90000
82890,'26065005002 ',  69.0000,1,  17,   1,   1,0.97295624,  -9.556029, 1.10000, 0.90000, 1.10000, 0.90000
82891,'26065005304 ', 138.0000,1,  17,   1,   1,0.99606013,  -6.234154, 1.10000, 0.90000, 1.10000, 0.90000
82892,'26065005304 ',  69.0000,1,  17,   1,   1,0.98872852,  -7.243457, 1.10000, 0.90000, 1.10000, 0.90000
82893,'26065005502 ',  69.0000,1,  17,   1,   1,0.98739100,  -7.337655, 1.10000, 0.90000, 1.10000, 0.90000
82894,'26065005700 ',  69.0000,1,  17,   1,   1,0.96724385, -10.758048, 1.10000, 0.90000, 1.10000, 0.90000
82895,'26065005900 ',  69.0000,1,  17,   1,   1,0.96508688, -12.205040, 1.10000, 0.90000, 1.10000, 0.90000
82896,'26065006301 ',  69.0000,1,  17,   1,   1,0.97836363,  -9.572314, 1.10000, 0.90000, 1.10000, 0.90000
82897,'26065006302 ',  69.0000,1,  17,   1,   1,0.97842652, -10.610960, 1.10000, 0.90000, 1.10000, 0.90000
82898,'26065006800 ',  69.0000,1,  17,   1,   1,0.98321855,  -7.333336, 1.10000, 0.90000, 1.10000, 0.90000
82899,'26067030100 ',  69.0000,1,  17,   1,   1,0.98778856,  -4.050289, 1.10000, 0.90000, 1.10000, 0.90000
82900,'26067031400 ',  69.0000,1,  17,   1,   1,0.97462279,  -5.153011, 1.10000, 0.90000, 1.10000, 0.90000
82901,'26067031500 ',  69.0000,1,  17,   1,   1,0.96970737,  -5.640193, 1.10000, 0.90000, 1.10000, 0.90000
82902,'26067031700 ',  69.0000,1,  17,   1,   1,0.97499549,  -4.129359, 1.10000, 0.90000, 1.10000, 0.90000
82903,'26067031900 ',  69.0000,1,  17,   1,   1,0.97501653,  -3.901299, 1.10000, 0.90000, 1.10000, 0.90000
82904,'26069000100 ',  69.0000,1,  17,   1,   1,0.96528065,  -7.723708, 1.10000, 0.90000, 1.10000, 0.90000
82905,'26071000100 ',  69.0000,1,  17,   1,   1,0.96549457,  10.847519, 1.10000, 0.90000, 1.10000, 0.90000
82906,'26073000700 ',  69.0000,1,  17,   1,   1,0.98282403,  -3.585984, 1.10000, 0.90000, 1.10000, 0.90000
82907,'26073000900 ',  69.0000,1,  17,   1,   1,0.98771763,  -3.725726, 1.10000, 0.90000, 1.10000, 0.90000
82908,'26073940300 ', 138.0000,1,  17,   1,   1,0.99451596,  -2.662176, 1.10000, 0.90000, 1.10000, 0.90000
82909,'26073940300 ',  69.0000,1,  17,   1,   1,0.98867792,  -3.313667, 1.10000, 0.90000, 1.10000, 0.90000
82910,'26075000100 ',  69.0000,1,  17,   1,   1,1.00153959, -20.347584, 1.10000, 0.90000, 1.10000, 0.90000
82911,'26075000200 ',  69.0000,1,  17,   1,   1,1.00422835, -20.719618, 1.10000, 0.90000, 1.10000, 0.90000
82912,'26075000600 ',  69.0000,1,  17,   1,   1,1.00284970, -20.814838, 1.10000, 0.90000, 1.10000, 0.90000
82913,'26075001200 ',  69.0000,1,  17,   1,   1,1.00067508, -21.127005, 1.10000, 0.90000, 1.10000, 0.90000
82914,'26075005000 ',  69.0000,1,  17,   1,   1,1.00589013, -20.954069, 1.10000, 0.90000, 1.10000, 0.90000
82915,'26075005400 ',  69.0000,1,  17,   1,   1,0.98441768, -19.610996, 1.10000, 0.90000, 1.10000, 0.90000
82916,'26075005500 ',  69.0000,1,  17,   1,   1,1.00138426, -20.485324, 1.10000, 0.90000, 1.10000, 0.90000
82917,'26075005700 ',  69.0000,1,  17,   1,   1,1.00104761, -19.734334, 1.10000, 0.90000, 1.10000, 0.90000
82918,'26075005900 ',  69.0000,1,  17,   1,   1,1.00481355, -20.194743, 1.10000, 0.90000, 1.10000, 0.90000
82919,'26075006301 ',  69.0000,1,  17,   1,   1,0.99400616, -22.584275, 1.10000, 0.90000, 1.10000, 0.90000
82920,'26075006303 ',  69.0000,1,  17,   1,   1,0.98944932, -24.688171, 1.10000, 0.90000, 1.10000, 0.90000
82921,'26075006900 ',  69.0000,1,  17,   1,   1,1.00518107, -20.640287, 1.10000, 0.90000, 1.10000, 0.90000
82922,'26077000300 ',  69.0000,1,  17,   1,   1,0.95777601,  -8.860804, 1.10000, 0.90000, 1.10000, 0.90000
82923,'26077000900 ',  69.0000,1,  17,   1,   1,0.95843965,  -9.085085, 1.10000, 0.90000, 1.10000, 0.90000
82924,'26077001000 ',  69.0000,1,  17,   1,   1,0.95495933,  -9.196304, 1.10000, 0.90000, 1.10000, 0.90000
82925,'26077001501 ',  69.0000,1,  17,   1,   1,0.96010941,  -8.605331, 1.10000, 0.90000, 1.10000, 0.90000
82926,'26077001801 ', 138.0000,1,  17,   1,   1,0.96701872,  -8.633345, 1.10000, 0.90000, 1.10000, 0.90000
82927,'26077001801 ',  69.0000,1,  17,   1,   1,0.96050125,  -9.167511, 1.10000, 0.90000, 1.10000, 0.90000
82928,'26077001803 ',  69.0000,1,  17,   1,   1,0.95538193,  -9.228941, 1.10000, 0.90000, 1.10000, 0.90000
82929,'26077001905 ', 138.0000,1,  17,   1,   1,0.96862870,  -9.073791, 1.10000, 0.90000, 1.10000, 0.90000
82930,'26077001905 ',  69.0000,1,  17,   1,   1,0.96687716,  -9.315457, 1.10000, 0.90000, 1.10000, 0.90000
82931,'26077001906 ',  69.0000,1,  17,   1,   1,0.95593995,  -9.225967, 1.10000, 0.90000, 1.10000, 0.90000
82932,'26077002101 ',  69.0000,1,  17,   1,   1,0.96788913,  -9.136633, 1.10000, 0.90000, 1.10000, 0.90000
82933,'26077002700 ',  69.0000,1,  17,   1,   1,0.96297413,  -7.943987, 1.10000, 0.90000, 1.10000, 0.90000
82934,'26077002801 ',  69.0000,1,  17,   1,   1,0.96090233,  -8.016854, 1.10000, 0.90000, 1.10000, 0.90000
82935,'26077002901 ',  69.0000,1,  17,   1,   1,0.96683741,  -7.026187, 1.10000, 0.90000, 1.10000, 0.90000
82936,'26077003003 ',  69.0000,1,  17,   1,   1,0.97594911,  -6.818495, 1.10000, 0.90000, 1.10000, 0.90000
82937,'26077003302 ', 138.0000,1,  17,   1,   1,0.96786875,  -9.468468, 1.10000, 0.90000, 1.10000, 0.90000
82938,'26077003302 ',  69.0000,1,  17,   1,   1,0.96518171, -10.089511, 1.10000, 0.90000, 1.10000, 0.90000
82939,'26077003500 ',  69.0000,1,  17,   1,   1,0.95814258,  -9.247500, 1.10000, 0.90000, 1.10000, 0.90000
82940,'26077006103 ',  69.0000,1,  17,   1,   1,0.95357633, -10.945174, 1.10000, 0.90000, 1.10000, 0.90000
82941,'26081000800 ',  69.0000,1,  17,   1,   1,0.96917558,  -0.797553, 1.10000, 0.90000, 1.10000, 0.90000
82942,'26081000900 ',  69.0000,1,  17,   1,   1,0.96720588,  -0.851217, 1.10000, 0.90000, 1.10000, 0.90000
82943,'26081001300 ',  69.0000,1,  17,   1,   1,0.97089589,  -0.804374, 1.10000, 0.90000, 1.10000, 0.90000
82944,'26081001400 ', 138.0000,1,  17,   1,   1,0.97853804,  -0.196532, 1.10000, 0.90000, 1.10000, 0.90000
82945,'26081001400 ',  69.0000,1,  17,   1,   1,0.97191119,  -0.754338, 1.10000, 0.90000, 1.10000, 0.90000
82946,'26081001500 ', 138.0000,1,  17,   1,   1,0.97908676,   0.181242, 1.10000, 0.90000, 1.10000, 0.90000
82947,'26081001500 ',  69.0000,1,  17,   1,   1,0.97243673,  -0.726331, 1.10000, 0.90000, 1.10000, 0.90000
82948,'26081001800 ',  69.0000,1,  17,   1,   1,0.97589380,  -0.210661, 1.10000, 0.90000, 1.10000, 0.90000
82949,'26081002200 ',  69.0000,1,  17,   1,   1,0.97165471,  -0.826614, 1.10000, 0.90000, 1.10000, 0.90000
82950,'26081002400 ',  69.0000,1,  17,   1,   1,0.96658778,  -1.104768, 1.10000, 0.90000, 1.10000, 0.90000
82951,'26081002600 ', 138.0000,1,  17,   1,   1,0.98041004,   0.257569, 1.10000, 0.90000, 1.10000, 0.90000
82952,'26081002600 ',  69.0000,1,  17,   1,   1,0.97424412,  -0.564355, 1.10000, 0.90000, 1.10000, 0.90000
82953,'26081003600 ', 138.0000,1,  17,   1,   1,0.97697252,  -0.055353, 1.10000, 0.90000, 1.10000, 0.90000
82954,'26081003600 ',  69.0000,1,  17,   1,   1,0.97252178,  -0.744007, 1.10000, 0.90000, 1.10000, 0.90000
82955,'26081003700 ',  69.0000,1,  17,   1,   1,0.96909654,  -1.051612, 1.10000, 0.90000, 1.10000, 0.90000
82956,'26081004400 ',  69.0000,1,  17,   1,   1,0.97097522,  -1.091367, 1.10000, 0.90000, 1.10000, 0.90000
82957,'26081010200 ',  69.0000,1,  17,   1,   1,0.96658248,  -1.052135, 1.10000, 0.90000, 1.10000, 0.90000
82958,'26081010301 ',  69.0000,1,  17,   1,   1,0.97279459,   0.500708, 1.10000, 0.90000, 1.10000, 0.90000
82959,'26081010401 ',  69.0000,1,  17,   1,   1,0.97056222,   0.370401, 1.10000, 0.90000, 1.10000, 0.90000
82960,'26081010402 ',  69.0000,1,  17,   1,   1,0.96885663,  -0.240655, 1.10000, 0.90000, 1.10000, 0.90000
82961,'26081010700 ',  69.0000,1,  17,   1,   1,0.96517837,  -0.927645, 1.10000, 0.90000, 1.10000, 0.90000
82962,'26081011500 ', 138.0000,1,  17,   1,   1,0.97847956,   0.195236, 1.10000, 0.90000, 1.10000, 0.90000
82963,'26081011500 ',  69.0000,1,  17,   1,   1,0.96893620,  -0.676462, 1.10000, 0.90000, 1.10000, 0.90000
82964,'26081011600 ', 138.0000,1,  17,   1,   1,0.98354620,   0.559531, 1.10000, 0.90000, 1.10000, 0.90000
82965,'26081011600 ',  69.0000,1,  17,   1,   1,0.97868252,  -0.026605, 1.10000, 0.90000, 1.10000, 0.90000
82966,'26081011901 ',  69.0000,1,  17,   1,   1,0.96597296,  -1.704255, 1.10000, 0.90000, 1.10000, 0.90000
82967,'26081012002 ',  69.0000,1,  17,   1,   1,0.97563058,  -2.125387, 1.10000, 0.90000, 1.10000, 0.90000
82968,'26081012004 ',  69.0000,1,  17,   1,   1,0.97631174,  -2.458026, 1.10000, 0.90000, 1.10000, 0.90000
82969,'26081012203 ', 138.0000,1,  17,   1,   1,0.98289520,  -0.718236, 1.10000, 0.90000, 1.10000, 0.90000
82970,'26081012203 ',  69.0000,1,  17,   1,   1,0.98209757,  -0.933713, 1.10000, 0.90000, 1.10000, 0.90000
82971,'26081012400 ',  69.0000,1,  17,   1,   1,0.96935964,  -1.053393, 1.10000, 0.90000, 1.10000, 0.90000
82972,'26081012604 ',  69.0000,1,  17,   1,   1,0.95674163,  -2.450940, 1.10000, 0.90000, 1.10000, 0.90000
82973,'26081012608 ', 138.0000,1,  17,   1,   1,0.98008502,  -0.528802, 1.10000, 0.90000, 1.10000, 0.90000
82974,'26081012608 ',  69.0000,1,  17,   1,   1,0.97308177,  -1.212645, 1.10000, 0.90000, 1.10000, 0.90000
82975,'26081013000 ',  69.0000,1,  17,   1,   1,0.97694170,  -0.026707, 1.10000, 0.90000, 1.10000, 0.90000
82976,'26081013200 ',  69.0000,1,  17,   1,   1,0.97687930,  -0.129931, 1.10000, 0.90000, 1.10000, 0.90000
82977,'26081013300 ',  69.0000,1,  17,   1,   1,0.97119230,  -0.689428, 1.10000, 0.90000, 1.10000, 0.90000
82978,'26081013400 ',  69.0000,1,  17,   1,   1,0.97041380,  -0.684964, 1.10000, 0.90000, 1.10000, 0.90000
82979,'26081013700 ',  69.0000,1,  17,   1,   1,0.97132182,  -0.804067, 1.10000, 0.90000, 1.10000, 0.90000
82980,'26081013801 ',  69.0000,1,  17,   1,   1,0.97492105,  -0.247367, 1.10000, 0.90000, 1.10000, 0.90000
82981,'26081014200 ',  69.0000,1,  17,   1,   1,0.96665436,  -1.186250, 1.10000, 0.90000, 1.10000, 0.90000
82982,'26081014300 ',  69.0000,1,  17,   1,   1,0.96649772,  -1.091475, 1.10000, 0.90000, 1.10000, 0.90000
82983,'26081014602 ',  69.0000,1,  17,   1,   1,0.97874576,  -0.248146, 1.10000, 0.90000, 1.10000, 0.90000
82984,'26081014807 ',  69.0000,1,  17,   1,   1,0.97393709,  -2.096248, 1.10000, 0.90000, 1.10000, 0.90000
82985,'26087331500 ',  69.0000,1,  17,   1,   1,0.98052818, -13.520094, 1.10000, 0.90000, 1.10000, 0.90000
82986,'26087333500 ',  69.0000,1,  17,   1,   1,0.97016507, -14.637271, 1.10000, 0.90000, 1.10000, 0.90000
82987,'26087334000 ',  69.0000,1,  17,   1,   1,0.97663277, -14.384438, 1.10000, 0.90000, 1.10000, 0.90000
82988,'26087334500 ',  69.0000,1,  17,   1,   1,0.97621387, -14.129505, 1.10000, 0.90000, 1.10000, 0.90000
82989,'26087337000 ',  69.0000,1,  17,   1,   1,0.97354633, -14.988616, 1.10000, 0.90000, 1.10000, 0.90000
82990,'26087337500 ', 138.0000,1,  17,   1,   1,0.97775000, -14.978817, 1.10000, 0.90000, 1.10000, 0.90000
82991,'26087337500 ',  69.0000,1,  17,   1,   1,0.97409725, -15.192771, 1.10000, 0.90000, 1.10000, 0.90000
82992,'26087339500 ',  69.0000,1,  17,   1,   1,0.97497219, -16.705210, 1.10000, 0.90000, 1.10000, 0.90000
82993,'26087340500 ',  69.0000,1,  17,   1,   1,0.97510427, -17.736782, 1.10000, 0.90000, 1.10000, 0.90000
82994,'26091060500 ',  69.0000,1,  17,   1,   1,0.95888895, -29.534513, 1.10000, 0.90000, 1.10000, 0.90000
82995,'26091060700 ',  69.0000,1,  17,   1,   1,0.95899493, -29.361494, 1.10000, 0.90000, 1.10000, 0.90000
82996,'26091061301 ', 138.0000,1,  17,   1,   1,0.96543694, -29.641484, 1.10000, 0.90000, 1.10000, 0.90000
82997,'26091061301 ',  69.0000,1,  17,   1,   1,0.95913422, -30.387915, 1.10000, 0.90000, 1.10000, 0.90000
82998,'26091061500 ',  69.0000,1,  17,   1,   1,0.96210265, -30.047679, 1.10000, 0.90000, 1.10000, 0.90000
82999,'26091061600 ',  69.0000,1,  17,   1,   1,0.95285475, -30.664766, 1.10000, 0.90000, 1.10000, 0.90000
83000,'26091061800 ',  69.0000,1,  17,   1,   1,0.96123320, -28.713251, 1.10000, 0.90000, 1.10000, 0.90000
83001,'26091062200 ',  69.0000,1,  17,   1,   1,0.95777822, -30.555114, 1.10000, 0.90000, 1.10000, 0.90000
83002,'26093712101 ',  69.0000,1,  17,   1,   1,0.95735824, -16.695103, 1.10000, 0.90000, 1.10000, 0.90000
83003,'26093713100 ',  69.0000,1,  17,   1,   1,0.95826763, -17.515969, 1.10000, 0.90000, 1.10000, 0.90000
83004,'26093713700 ',  69.0000,1,  17,   1,   1,0.95588076, -17.809030, 1.10000, 0.90000, 1.10000, 0.90000
83005,'26093721100 ',  69.0000,1,  17,   1,   1,0.96067339, -14.503616, 1.10000, 0.90000, 1.10000, 0.90000
83006,'26093722300 ',  69.0000,1,  17,   1,   1,0.96051812, -14.572193, 1.10000, 0.90000, 1.10000, 0.90000
83007,'26093724001 ',  69.0000,1,  17,   1,   1,0.95932788, -15.267051, 1.10000, 0.90000, 1.10000, 0.90000
83008,'26093724003 ',  69.0000,1,  17,   1,   1,0.95902026, -16.690578, 1.10000, 0.90000, 1.10000, 0.90000
83009,'26093725100 ',  69.0000,1,  17,   1,   1,0.95789611, -17.036698, 1.10000, 0.90000, 1.10000, 0.90000
83010,'26093740600 ',  69.0000,1,  17,   1,   1,0.95611233, -19.006507, 1.10000, 0.90000, 1.10000, 0.90000
83011,'26093741100 ',  69.0000,1,  17,   1,   1,0.95485401, -19.049316, 1.10000, 0.90000, 1.10000, 0.90000
83012,'26093742402 ',  69.0000,1,  17,   1,   1,0.95726353, -17.572788, 1.10000, 0.90000, 1.10000, 0.90000
83013,'26093742900 ',  69.0000,1,  17,   1,   1,0.96021539, -18.225870, 1.10000, 0.90000, 1.10000, 0.90000
83014,'26093744200 ',  69.0000,1,  17,   1,   1,0.95767891, -19.895019, 1.10000, 0.90000, 1.10000, 0.90000
83015,'26093744600 ',  69.0000,1,  17,   1,   1,0.95777249, -20.345561, 1.10000, 0.90000, 1.10000, 0.90000
83016,'26093744700 ',  69.0000,1,  17,   1,   1,0.95961738, -20.755797, 1.10000, 0.90000, 1.10000, 0.90000
83017,'26095960100 ',  69.0000,1,  17,   1,   1,1.00124145,   5.217772, 1.10000, 0.90000, 1.10000, 0.90000
83018,'26099211000 ', 138.0000,1,  17,   1,   1,0.99661058, -17.967549, 1.10000, 0.90000, 1.10000, 0.90000
83019,'26099211000 ',  69.0000,1,  17,   1,   1,0.99243963, -17.949109, 1.10000, 0.90000, 1.10000, 0.90000
83020,'26099212000 ',  69.0000,1,  17,   1,   1,0.97663748, -19.061646, 1.10000, 0.90000, 1.10000, 0.90000
83021,'26099214000 ',  69.0000,1,  17,   1,   1,0.96864223, -18.821189, 1.10000, 0.90000, 1.10000, 0.90000
83022,'26099215200 ',  69.0000,1,  17,   1,   1,0.96449578, -19.992165, 1.10000, 0.90000, 1.10000, 0.90000
83023,'26099217000 ', 138.0000,1,  17,   1,   1,0.99055332, -18.953727, 1.10000, 0.90000, 1.10000, 0.90000
83024,'26099217000 ',  69.0000,1,  17,   1,   1,0.98873883, -19.236975, 1.10000, 0.90000, 1.10000, 0.90000
83025,'26099220001 ',  69.0000,1,  17,   1,   1,0.99177241, -19.449568, 1.10000, 0.90000, 1.10000, 0.90000
83026,'26099220002 ',  69.0000,1,  17,   1,   1,0.99101663, -19.529398, 1.10000, 0.90000, 1.10000, 0.90000
83027,'26099221100 ', 138.0000,1,  17,   1,   1,0.98253316, -20.356243, 1.10000, 0.90000, 1.10000, 0.90000
83028,'26099222101 ',  69.0000,1,  17,   1,   1,0.96780258, -21.456203, 1.10000, 0.90000, 1.10000, 0.90000
83029,'26099222102 ',  69.0000,1,  17,   1,   1,0.98601717, -19.841510, 1.10000, 0.90000, 1.10000, 0.90000
83030,'26099225400 ',  69.0000,1,  17,   1,   1,0.96039110, -20.999015, 1.10000, 0.90000, 1.10000, 0.90000
83031,'26099226100 ',  69.0000,1,  17,   1,   1,0.96388346, -20.896057, 1.10000, 0.90000, 1.10000, 0.90000
83032,'26099226700 ',  69.0000,1,  17,   1,   1,0.95757580, -22.030642, 1.10000, 0.90000, 1.10000, 0.90000
83033,'26099230500 ',  69.0000,1,  17,   1,   1,0.96019953, -22.063531, 1.10000, 0.90000, 1.10000, 0.90000
83034,'26099230800 ',  69.0000,1,  17,   1,   1,0.96900964, -21.757279, 1.10000, 0.90000, 1.10000, 0.90000
83035,'26099231000 ', 138.0000,1,  17,   1,   1,0.98009700, -21.177761, 1.10000, 0.90000, 1.10000, 0.90000
83036,'26099231100 ',  69.0000,1,  17,   1,   1,0.97123742, -21.978475, 1.10000, 0.90000, 1.10000, 0.90000
83037,'26099231200 ', 138.0000,1,  17,   1,   1,0.98068988, -21.159888, 1.10000, 0.90000, 1.10000, 0.90000
83038,'26099231400 ', 138.0000,1,  17,   1,   1,0.97959083, -21.214305, 1.10000, 0.90000, 1.10000, 0.90000
83039,'26099231400 ',  69.0000,1,  17,   1,   1,0.97071016, -21.759478, 1.10000, 0.90000, 1.10000, 0.90000
83040,'26099231500 ', 138.0000,1,  17,   1,   1,0.97606266, -21.394319, 1.10000, 0.90000, 1.10000, 0.90000
83041,'26099231500 ',  69.0000,1,  17,   1,   1,0.97349137, -21.756114, 1.10000, 0.90000, 1.10000, 0.90000
83042,'26099232100 ',  69.0000,1,  17,   1,   1,0.97128290, -22.005811, 1.10000, 0.90000, 1.10000, 0.90000
83043,'26099232200 ', 138.0000,1,  17,   1,   1,0.97697967, -21.472383, 1.10000, 0.90000, 1.10000, 0.90000
83044,'26099232200 ',  69.0000,1,  17,   1,   1,0.97332919, -21.838427, 1.10000, 0.90000, 1.10000, 0.90000
83045,'26099232300 ',  69.0000,1,  17,   1,   1,0.97441697, -21.948033, 1.10000, 0.90000, 1.10000, 0.90000
83046,'26099232400 ',  69.0000,1,  17,   1,   1,0.97343677, -22.017861, 1.10000, 0.90000, 1.10000, 0.90000
83047,'26099240400 ',  69.0000,1,  17,   1,   1,0.96484375, -22.038058, 1.10000, 0.90000, 1.10000, 0.90000
83048,'26099240600 ',  69.0000,1,  17,   1,   1,0.96497023, -22.032940, 1.10000, 0.90000, 1.10000, 0.90000
83049,'26099241200 ',  69.0000,1,  17,   1,   1,0.96821934, -21.970772, 1.10000, 0.90000, 1.10000, 0.90000
83050,'26099241800 ',  69.0000,1,  17,   1,   1,0.96570116, -22.067267, 1.10000, 0.90000, 1.10000, 0.90000
83051,'26099241900 ',  69.0000,1,  17,   1,   1,0.96827251, -21.840256, 1.10000, 0.90000, 1.10000, 0.90000
83052,'26099242000 ',  69.0000,1,  17,   1,   1,0.96215928, -22.014714, 1.10000, 0.90000, 1.10000, 0.90000
83053,'26099243500 ', 138.0000,1,  17,   1,   1,0.97685784, -21.100922, 1.10000, 0.90000, 1.10000, 0.90000
83054,'26099245000 ',  69.0000,1,  17,   1,   1,0.97028232, -21.710620, 1.10000, 0.90000, 1.10000, 0.90000
83055,'26099245200 ',  69.0000,1,  17,   1,   1,0.96675116, -21.855396, 1.10000, 0.90000, 1.10000, 0.90000
83056,'26099254000 ', 138.0000,1,  17,   1,   1,0.97407752, -21.532982, 1.10000, 0.90000, 1.10000, 0.90000
83057,'26099254000 ',  69.0000,1,  17,   1,   1,0.96691322, -22.229708, 1.10000, 0.90000, 1.10000, 0.90000
83058,'26099254500 ',  69.0000,1,  17,   1,   1,0.96924877, -22.052813, 1.10000, 0.90000, 1.10000, 0.90000
83059,'26099255200 ',  69.0000,1,  17,   1,   1,0.96477592, -22.470520, 1.10000, 0.90000, 1.10000, 0.90000
83060,'26099256000 ',  69.0000,1,  17,   1,   1,0.96347868, -22.703342, 1.10000, 0.90000, 1.10000, 0.90000
83061,'26099260100 ',  69.0000,1,  17,   1,   1,0.97197199, -22.140545, 1.10000, 0.90000, 1.10000, 0.90000
83062,'26099261000 ',  69.0000,1,  17,   1,   1,0.97491211, -22.107529, 1.10000, 0.90000, 1.10000, 0.90000
83063,'26099261100 ',  69.0000,1,  17,   1,   1,0.97178477, -22.387610, 1.10000, 0.90000, 1.10000, 0.90000
83064,'26099262100 ',  69.0000,1,  17,   1,   1,0.97174329, -22.493268, 1.10000, 0.90000, 1.10000, 0.90000
83065,'26099262200 ',  69.0000,1,  17,   1,   1,0.97253788, -22.405536, 1.10000, 0.90000, 1.10000, 0.90000
83066,'26099262300 ',  69.0000,1,  17,   1,   1,0.97191441, -22.382067, 1.10000, 0.90000, 1.10000, 0.90000
83067,'26099262500 ',  69.0000,1,  17,   1,   1,0.96773428, -22.896495, 1.10000, 0.90000, 1.10000, 0.90000
83068,'26099262800 ',  69.0000,1,  17,   1,   1,0.97022271, -22.445026, 1.10000, 0.90000, 1.10000, 0.90000
83069,'26099262900 ',  69.0000,1,  17,   1,   1,0.96550471, -22.778993, 1.10000, 0.90000, 1.10000, 0.90000
83070,'26099263800 ',  69.0000,1,  17,   1,   1,0.97097045, -22.845443, 1.10000, 0.90000, 1.10000, 0.90000
83071,'26099268300 ',  69.0000,1,  17,   1,   1,0.96822608, -22.816776, 1.10000, 0.90000, 1.10000, 0.90000
83072,'26099268400 ', 138.0000,1,  17,   1,   1,0.97981042, -22.034699, 1.10000, 0.90000, 1.10000, 0.90000
83073,'26099268400 ',  69.0000,1,  17,   1,   1,0.97614008, -22.444493, 1.10000, 0.90000, 1.10000, 0.90000
83074,'26099982000 ', 345.0000,1,  17,   1,   1,0.98801422, -20.490844, 1.10000, 0.90000, 1.10000, 0.90000
83075,'26099982000 ', 138.0000,1,  17,   1,   1,0.97964597, -21.233632, 1.10000, 0.90000, 1.10000, 0.90000
83076,'26099982000 ',  69.0000,1,  17,   1,   1,0.97901535, -21.328861, 1.10000, 0.90000, 1.10000, 0.90000
83077,'26099982100 ',  69.0000,1,  17,   1,   1,0.97201955, -21.156045, 1.10000, 0.90000, 1.10000, 0.90000
83078,'26099982300 ', 138.0000,1,  17,   1,   1,0.97933251, -21.613517, 1.10000, 0.90000, 1.10000, 0.90000
83079,'26099982300 ',  69.0000,1,  17,   1,   1,0.97582966, -21.998301, 1.10000, 0.90000, 1.10000, 0.90000
83080,'26101000400 ',  69.0000,1,  17,   1,   1,0.98699093,   3.105916, 1.10000, 0.90000, 1.10000, 0.90000
83081,'26101000700 ', 138.0000,1,  17,   1,   1,0.99815804,   4.802446, 1.10000, 0.90000, 1.10000, 0.90000
83082,'26101000900 ',  69.0000,1,  17,   1,   1,0.99151349,   4.231641, 1.10000, 0.90000, 1.10000, 0.90000
83083,'26103000300 ',  69.0000,1,  17,   1,   1,1.01388836,  11.631809, 1.10000, 0.90000, 1.10000, 0.90000
83084,'26103000400 ',  69.0000,1,  17,   1,   1,1.01505935,  11.634718, 1.10000, 0.90000, 1.10000, 0.90000
83085,'26103000600 ',  69.0000,1,  17,   1,   1,1.01891673,  11.631650, 1.10000, 0.90000, 1.10000, 0.90000
83086,'26105950400 ',  69.0000,1,  17,   1,   1,1.01259041,   7.385297, 1.10000, 0.90000, 1.10000, 0.90000
83087,'26105950500 ', 138.0000,1,  17,   1,   1,1.01864207,   8.358699, 1.10000, 0.90000, 1.10000, 0.90000
83088,'26105950600 ',  69.0000,1,  17,   1,   1,1.01108992,   7.261863, 1.10000, 0.90000, 1.10000, 0.90000
83089,'26107960700 ',  69.0000,1,  17,   1,   1,0.98116928,   0.386113, 1.10000, 0.90000, 1.10000, 0.90000
83090,'26107960900 ',  69.0000,1,  17,   1,   1,0.97896832,  -0.529489, 1.10000, 0.90000, 1.10000, 0.90000
83091,'26109960200 ',  69.0000,1,  17,   1,   1,0.96261752,  23.868415, 1.10000, 0.90000, 1.10000, 0.90000
83092,'26109960700 ',  69.0000,1,  17,   1,   1,0.96064937,  37.659809, 1.10000, 0.90000, 1.10000, 0.90000
83093,'26111290100 ',  69.0000,1,  17,   1,   1,0.99870014,  -4.898466, 1.10000, 0.90000, 1.10000, 0.90000
83094,'26111290200 ',  69.0000,1,  17,   1,   1,0.99764788,  -5.260644, 1.10000, 0.90000, 1.10000, 0.90000
83095,'26111290600 ', 345.0000,1,  17,   1,   1,1.00997543,  -4.296507, 1.10000, 0.90000, 1.10000, 0.90000
83096,'26111290600 ', 138.0000,1,  17,   1,   1,1.00268388,  -5.019142, 1.10000, 0.90000, 1.10000, 0.90000
83097,'26111290800 ',  69.0000,1,  17,   1,   1,0.99892271,  -4.775495, 1.10000, 0.90000, 1.10000, 0.90000
83098,'26111290900 ',  69.0000,1,  17,   1,   1,0.99611497,  -5.260863, 1.10000, 0.90000, 1.10000, 0.90000
83099,'26111291000 ',  69.0000,1,  17,   1,   1,0.99379504,  -5.130117, 1.10000, 0.90000, 1.10000, 0.90000
83100,'26111291700 ',  69.0000,1,  17,   1,   1,0.98394775,  -4.968826, 1.10000, 0.90000, 1.10000, 0.90000
83101,'26115830200 ',  69.0000,1,  17,   1,   1,0.98779768, -26.371977, 1.10000, 0.90000, 1.10000, 0.90000
83102,'26115830300 ',  69.0000,1,  17,   1,   1,0.97520715, -27.204650, 1.10000, 0.90000, 1.10000, 0.90000
83103,'26115830700 ',  69.0000,1,  17,   1,   1,0.95479876, -29.632608, 1.10000, 0.90000, 1.10000, 0.90000
83104,'26115831200 ',  69.0000,1,  17,   1,   1,0.98784912, -26.979689, 1.10000, 0.90000, 1.10000, 0.90000
83105,'26115831700 ', 138.0000,1,  17,   1,   1,0.99091417, -27.377253, 1.10000, 0.90000, 1.10000, 0.90000
83106,'26115831700 ',  69.0000,1,  17,   1,   1,0.98117304, -28.236178, 1.10000, 0.90000, 1.10000, 0.90000
83107,'26115832400 ',  69.0000,1,  17,   1,   1,0.97348082, -28.838199, 1.10000, 0.90000, 1.10000, 0.90000
83108,'26115833500 ',  69.0000,1,  17,   1,   1,0.97662008, -31.499425, 1.10000, 0.90000, 1.10000, 0.90000
83109,'26115833600 ', 138.0000,1,  17,   1,   1,0.98698473, -29.618221, 1.10000, 0.90000, 1.10000, 0.90000
83110,'26115833600 ',  69.0000,1,  17,   1,   1,0.98093557, -30.119331, 1.10000, 0.90000, 1.10000, 0.90000
83111,'26117971000 ',  69.0000,1,  17,   1,   1,0.99008727,  -3.399037, 1.10000, 0.90000, 1.10000, 0.90000
83112,'26117971100 ',  69.0000,1,  17,   1,   1,0.98006773,  -2.971643, 1.10000, 0.90000, 1.10000, 0.90000
83113,'26117971200 ',  69.0000,1,  17,   1,   1,0.96767169,  -2.870310, 1.10000, 0.90000, 1.10000, 0.90000
83114,'26117971300 ',  69.0000,1,  17,   1,   1,0.96902275,  -2.836571, 1.10000, 0.90000, 1.10000, 0.90000
83115,'26119910200 ',  69.0000,1,  17,   1,   1,1.00284004,  -2.592104, 1.10000, 0.90000, 1.10000, 0.90000
83116,'26121000402 ', 138.0000,1,  17,   1,   1,0.99183029,   3.206181, 1.10000, 0.90000, 1.10000, 0.90000
83117,'26121000402 ',  69.0000,1,  17,   1,   1,0.98608166,   2.627930, 1.10000, 0.90000, 1.10000, 0.90000
83118,'26121001000 ',  69.0000,1,  17,   1,   1,0.98561490,   2.694825, 1.10000, 0.90000, 1.10000, 0.90000
83119,'26121001200 ',  69.0000,1,  17,   1,   1,0.98182434,   2.410589, 1.10000, 0.90000, 1.10000, 0.90000
83120,'26121001300 ',  69.0000,1,  17,   1,   1,0.98323959,   2.466371, 1.10000, 0.90000, 1.10000, 0.90000
83121,'26121001500 ',  69.0000,1,  17,   1,   1,0.97849840,   2.435801, 1.10000, 0.90000, 1.10000, 0.90000
83122,'26121001600 ',  69.0000,1,  17,   1,   1,0.98588866,   2.957825, 1.10000, 0.90000, 1.10000, 0.90000
83123,'26121001800 ',  69.0000,1,  17,   1,   1,0.97740984,   2.335499, 1.10000, 0.90000, 1.10000, 0.90000
83124,'26121002200 ',  69.0000,1,  17,   1,   1,0.98458761,   2.535012, 1.10000, 0.90000, 1.10000, 0.90000
83125,'26121002500 ',  69.0000,1,  17,   1,   1,0.98738933,   2.631700, 1.10000, 0.90000, 1.10000, 0.90000
83126,'26121002602 ', 138.0000,1,  17,   1,   1,0.99876565,   3.700902, 1.10000, 0.90000, 1.10000, 0.90000
83127,'26121003100 ',  69.0000,1,  17,   1,   1,0.98094165,   1.766753, 1.10000, 0.90000, 1.10000, 0.90000
83128,'26121003700 ',  69.0000,1,  17,   1,   1,0.98052067,   3.191551, 1.10000, 0.90000, 1.10000, 0.90000
83129,'26121004000 ',  69.0000,1,  17,   1,   1,0.99069655,   3.534578, 1.10000, 0.90000, 1.10000, 0.90000
83130,'26121004200 ',  69.0000,1,  17,   1,   1,0.98144561,   2.414463, 1.10000, 0.90000, 1.10000, 0.90000
83131,'26123970100 ',  69.0000,1,  17,   1,   1,0.98949045,   2.596823, 1.10000, 0.90000, 1.10000, 0.90000
83132,'26123970500 ',  69.0000,1,  17,   1,   1,0.97801065,   1.271098, 1.10000, 0.90000, 1.10000, 0.90000
83133,'26123971200 ',  69.0000,1,  17,   1,   1,0.97607362,   0.998062, 1.10000, 0.90000, 1.10000, 0.90000
83134,'26125121000 ', 138.0000,1,  17,   1,   1,0.97127759, -18.557463, 1.10000, 0.90000, 1.10000, 0.90000
83135,'26125121000 ',  69.0000,1,  17,   1,   1,0.96709406, -18.489798, 1.10000, 0.90000, 1.10000, 0.90000
83136,'26125121400 ',  69.0000,1,  17,   1,   1,0.96627533, -18.660673, 1.10000, 0.90000, 1.10000, 0.90000
83137,'26125121500 ',  69.0000,1,  17,   1,   1,0.96500254, -19.145821, 1.10000, 0.90000, 1.10000, 0.90000
83138,'26125122200 ',  69.0000,1,  17,   1,   1,0.96794838, -17.455710, 1.10000, 0.90000, 1.10000, 0.90000
83139,'26125122400 ',  69.0000,1,  17,   1,   1,0.96340656, -18.247081, 1.10000, 0.90000, 1.10000, 0.90000
83140,'26125124500 ',  69.0000,1,  17,   1,   1,0.96366757, -16.806881, 1.10000, 0.90000, 1.10000, 0.90000
83141,'26125126300 ',  69.0000,1,  17,   1,   1,0.96278590, -18.519682, 1.10000, 0.90000, 1.10000, 0.90000
83142,'26125127100 ',  69.0000,1,  17,   1,   1,0.96110624, -18.779788, 1.10000, 0.90000, 1.10000, 0.90000
83143,'26125127300 ',  69.0000,1,  17,   1,   1,0.95926046, -19.660023, 1.10000, 0.90000, 1.10000, 0.90000
83144,'26125127700 ',  69.0000,1,  17,   1,   1,0.95854187, -20.144437, 1.10000, 0.90000, 1.10000, 0.90000
83145,'26125128400 ',  69.0000,1,  17,   1,   1,0.95874757, -20.321773, 1.10000, 0.90000, 1.10000, 0.90000
83146,'26125128500 ',  69.0000,1,  17,   1,   1,0.96389544, -19.649520, 1.10000, 0.90000, 1.10000, 0.90000
83147,'26125128900 ',  69.0000,1,  17,   1,   1,0.96011627, -19.823910, 1.10000, 0.90000, 1.10000, 0.90000
83148,'26125129000 ',  69.0000,1,  17,   1,   1,0.96489954, -19.524166, 1.10000, 0.90000, 1.10000, 0.90000
83149,'26125130000 ',  69.0000,1,  17,   1,   1,0.96191323, -19.608090, 1.10000, 0.90000, 1.10000, 0.90000
83150,'26125130100 ',  69.0000,1,  17,   1,   1,0.96235234, -18.988582, 1.10000, 0.90000, 1.10000, 0.90000
83151,'26125130700 ',  69.0000,1,  17,   1,   1,0.96370709, -20.055881, 1.10000, 0.90000, 1.10000, 0.90000
83152,'26125131400 ',  69.0000,1,  17,   1,   1,0.96097296, -18.606713, 1.10000, 0.90000, 1.10000, 0.90000
83153,'26125132100 ',  69.0000,1,  17,   1,   1,0.95473617, -19.792018, 1.10000, 0.90000, 1.10000, 0.90000
83154,'26125132700 ',  69.0000,1,  17,   1,   1,0.96067655, -19.691145, 1.10000, 0.90000, 1.10000, 0.90000
83155,'26125133002 ',  69.0000,1,  17,   1,   1,0.95961577, -20.730480, 1.10000, 0.90000, 1.10000, 0.90000
83156,'26125133100 ', 138.0000,1,  17,   1,   1,0.96465445, -19.903812, 1.10000, 0.90000, 1.10000, 0.90000
83157,'26125133100 ',  69.0000,1,  17,   1,   1,0.96363920, -20.617402, 1.10000, 0.90000, 1.10000, 0.90000
83158,'26125134400 ',  69.0000,1,  17,   1,   1,0.96552271, -20.422199, 1.10000, 0.90000, 1.10000, 0.90000
83159,'26125134500 ',  69.0000,1,  17,   1,   1,0.96558356, -20.807362, 1.10000, 0.90000, 1.10000, 0.90000
83160,'26125135000 ',  69.0000,1,  17,   1,   1,0.96139991, -19.996663, 1.10000, 0.90000, 1.10000, 0.90000
83161,'26125136101 ',  69.0000,1,  17,   1,   1,0.95997840, -21.287391, 1.10000, 0.90000, 1.10000, 0.90000
83162,'26125136600 ',  69.0000,1,  17,   1,   1,0.95720381, -22.711199, 1.10000, 0.90000, 1.10000, 0.90000
83163,'26125138302 ',  69.0000,1,  17,   1,   1,0.95795780, -21.425675, 1.10000, 0.90000, 1.10000, 0.90000
83164,'26125138600 ',  69.0000,1,  17,   1,   1,0.96042234, -21.656081, 1.10000, 0.90000, 1.10000, 0.90000
83165,'26125139200 ',  69.0000,1,  17,   1,   1,0.95975322, -21.247001, 1.10000, 0.90000, 1.10000, 0.90000
83166,'26125140100 ', 138.0000,1,  17,   1,   1,0.96933663, -20.737231, 1.10000, 0.90000, 1.10000, 0.90000
83167,'26125140100 ',  69.0000,1,  17,   1,   1,0.96157306, -21.069115, 1.10000, 0.90000, 1.10000, 0.90000
83168,'26125140302 ', 138.0000,1,  17,   1,   1,0.96705127, -19.895207, 1.10000, 0.90000, 1.10000, 0.90000
83169,'26125140302 ',  69.0000,1,  17,   1,   1,0.96316957, -20.520094, 1.10000, 0.90000, 1.10000, 0.90000
83170,'26125140500 ',  69.0000,1,  17,   1,   1,0.95776880, -20.748513, 1.10000, 0.90000, 1.10000, 0.90000
83171,'26125140800 ',  69.0000,1,  17,   1,   1,0.96030390, -21.543513, 1.10000, 0.90000, 1.10000, 0.90000
83172,'26125140900 ',  69.0000,1,  17,   1,   1,0.95896548, -21.113964, 1.10000, 0.90000, 1.10000, 0.90000
83173,'26125141400 ',  69.0000,1,  17,   1,   1,0.95914346, -20.878131, 1.10000, 0.90000, 1.10000, 0.90000
83174,'26125142200 ',  69.0000,1,  17,   1,   1,0.95851564, -21.303370, 1.10000, 0.90000, 1.10000, 0.90000
83175,'26125142300 ',  69.0000,1,  17,   1,   1,0.95854545, -21.551600, 1.10000, 0.90000, 1.10000, 0.90000
83176,'26125142700 ',  69.0000,1,  17,   1,   1,0.95775807, -21.462799, 1.10000, 0.90000, 1.10000, 0.90000
83177,'26125143500 ',  69.0000,1,  17,   1,   1,0.95849025, -20.704580, 1.10000, 0.90000, 1.10000, 0.90000
83178,'26125144200 ',  69.0000,1,  17,   1,   1,0.96113795, -19.628524, 1.10000, 0.90000, 1.10000, 0.90000
83179,'26125144300 ',  69.0000,1,  17,   1,   1,0.96202761, -20.522053, 1.10000, 0.90000, 1.10000, 0.90000
83180,'26125144400 ',  69.0000,1,  17,   1,   1,0.96039611, -20.683022, 1.10000, 0.90000, 1.10000, 0.90000
83181,'26125144800 ',  69.0000,1,  17,   1,   1,0.96055824, -20.866470, 1.10000, 0.90000, 1.10000, 0.90000
83182,'26125145400 ',  69.0000,1,  17,   1,   1,0.95924515, -21.154715, 1.10000, 0.90000, 1.10000, 0.90000
83183,'26125145700 ',  69.0000,1,  17,   1,   1,0.95998651, -20.820942, 1.10000, 0.90000, 1.10000, 0.90000
83184,'26125150100 ',  69.0000,1,  17,   1,   1,0.95597613, -22.127670, 1.10000, 0.90000, 1.10000, 0.90000
83185,'26125150500 ',  69.0000,1,  17,   1,   1,0.96016634, -22.268508, 1.10000, 0.90000, 1.10000, 0.90000
83186,'26125151000 ',  69.0000,1,  17,   1,   1,0.95945215, -22.519043, 1.10000, 0.90000, 1.10000, 0.90000
83187,'26125152000 ',  69.0000,1,  17,   1,   1,0.95962971, -22.057382, 1.10000, 0.90000, 1.10000, 0.90000
83188,'26125157200 ',  69.0000,1,  17,   1,   1,0.96871334, -20.385330, 1.10000, 0.90000, 1.10000, 0.90000
83189,'26125157400 ',  69.0000,1,  17,   1,   1,0.96784234, -21.768409, 1.10000, 0.90000, 1.10000, 0.90000
83190,'26125157600 ',  69.0000,1,  17,   1,   1,0.96516430, -21.913357, 1.10000, 0.90000, 1.10000, 0.90000
83191,'26125160600 ',  69.0000,1,  17,   1,   1,0.95769721, -23.069350, 1.10000, 0.90000, 1.10000, 0.90000
83192,'26125161600 ',  69.0000,1,  17,   1,   1,0.95777595, -23.465335, 1.10000, 0.90000, 1.10000, 0.90000
83193,'26125161800 ',  69.0000,1,  17,   1,   1,0.95750916, -23.563155, 1.10000, 0.90000, 1.10000, 0.90000
83194,'26125162500 ',  69.0000,1,  17,   1,   1,0.95850766, -23.449018, 1.10000, 0.90000, 1.10000, 0.90000
83195,'26125167300 ',  69.0000,1,  17,   1,   1,0.95999515, -23.416716, 1.10000, 0.90000, 1.10000, 0.90000
83196,'26125167500 ',  69.0000,1,  17,   1,   1,0.95962715, -23.314202, 1.10000, 0.90000, 1.10000, 0.90000
83197,'26125168400 ',  69.0000,1,  17,   1,   1,0.95978779, -22.982746, 1.10000, 0.90000, 1.10000, 0.90000
83198,'26125171600 ',  69.0000,1,  17,   1,   1,0.95780909, -23.698566, 1.10000, 0.90000, 1.10000, 0.90000
83199,'26125173000 ', 138.0000,1,  17,   1,   1,0.97626132, -22.081899, 1.10000, 0.90000, 1.10000, 0.90000
83200,'26125173000 ',  69.0000,1,  17,   1,   1,0.96660405, -22.865115, 1.10000, 0.90000, 1.10000, 0.90000
83201,'26125173600 ', 138.0000,1,  17,   1,   1,0.97610950, -22.137772, 1.10000, 0.90000, 1.10000, 0.90000
83202,'26125173600 ',  69.0000,1,  17,   1,   1,0.96777803, -22.976311, 1.10000, 0.90000, 1.10000, 0.90000
83203,'26125175300 ',  69.0000,1,  17,   1,   1,0.96589345, -23.266095, 1.10000, 0.90000, 1.10000, 0.90000
83204,'26125181000 ',  69.0000,1,  17,   1,   1,0.95899320, -22.618023, 1.10000, 0.90000, 1.10000, 0.90000
83205,'26125181100 ',  69.0000,1,  17,   1,   1,0.96305567, -23.008218, 1.10000, 0.90000, 1.10000, 0.90000
83206,'26125181200 ',  69.0000,1,  17,   1,   1,0.97137767, -22.409390, 1.10000, 0.90000, 1.10000, 0.90000
83207,'26125181600 ',  69.0000,1,  17,   1,   1,0.96926683, -22.614748, 1.10000, 0.90000, 1.10000, 0.90000
83208,'26125190200 ',  69.0000,1,  17,   1,   1,0.96413440, -19.875195, 1.10000, 0.90000, 1.10000, 0.90000
83209,'26125192400 ',  69.0000,1,  17,   1,   1,0.96214181, -20.506992, 1.10000, 0.90000, 1.10000, 0.90000
83210,'26125192800 ',  69.0000,1,  17,   1,   1,0.96186316, -20.688317, 1.10000, 0.90000, 1.10000, 0.90000
83211,'26125193100 ',  69.0000,1,  17,   1,   1,0.96003556, -20.910995, 1.10000, 0.90000, 1.10000, 0.90000
83212,'26125193400 ',  69.0000,1,  17,   1,   1,0.95763540, -21.110586, 1.10000, 0.90000, 1.10000, 0.90000
83213,'26125194000 ',  69.0000,1,  17,   1,   1,0.95822906, -21.801728, 1.10000, 0.90000, 1.10000, 0.90000
83214,'26125194300 ',  69.0000,1,  17,   1,   1,0.96178389, -21.064035, 1.10000, 0.90000, 1.10000, 0.90000
83215,'26125194500 ',  69.0000,1,  17,   1,   1,0.96026087, -21.303367, 1.10000, 0.90000, 1.10000, 0.90000
83216,'26125196500 ',  69.0000,1,  17,   1,   1,0.96178812, -21.695744, 1.10000, 0.90000, 1.10000, 0.90000
83217,'26125196700 ',  69.0000,1,  17,   1,   1,0.96274590, -22.051945, 1.10000, 0.90000, 1.10000, 0.90000
83218,'26125196800 ',  69.0000,1,  17,   1,   1,0.96267277, -22.077652, 1.10000, 0.90000, 1.10000, 0.90000
83219,'26125197000 ',  69.0000,1,  17,   1,   1,0.96734881, -21.987065, 1.10000, 0.90000, 1.10000, 0.90000
83220,'26125197200 ',  69.0000,1,  17,   1,   1,0.96644050, -22.143931, 1.10000, 0.90000, 1.10000, 0.90000
83221,'26125197400 ',  69.0000,1,  17,   1,   1,0.96535563, -22.397614, 1.10000, 0.90000, 1.10000, 0.90000
83222,'26125197600 ',  69.0000,1,  17,   1,   1,0.96128148, -22.540500, 1.10000, 0.90000, 1.10000, 0.90000
83223,'26125197701 ',  69.0000,1,  17,   1,   1,0.96063149, -22.579905, 1.10000, 0.90000, 1.10000, 0.90000
83224,'26125197702 ',  69.0000,1,  17,   1,   1,0.95849031, -22.838298, 1.10000, 0.90000, 1.10000, 0.90000
83225,'26127010300 ',  69.0000,1,  17,   1,   1,0.99193031,   4.384928, 1.10000, 0.90000, 1.10000, 0.90000
83226,'26127010400 ',  69.0000,1,  17,   1,   1,1.00529337,   5.962194, 1.10000, 0.90000, 1.10000, 0.90000
83227,'26127010500 ',  69.0000,1,  17,   1,   1,1.00261903,   5.559902, 1.10000, 0.90000, 1.10000, 0.90000
83228,'26129950500 ',  69.0000,1,  17,   1,   1,0.97176439,  -6.527508, 1.10000, 0.90000, 1.10000, 0.90000
83229,'26131970200 ', 138.0000,1,  17,   1,   1,1.01283264,   9.397408, 1.10000, 0.90000, 1.10000, 0.90000
83230,'26131970200 ',  69.0000,1,  17,   1,   1,1.00548279,   8.617535, 1.10000, 0.90000, 1.10000, 0.90000
83231,'26133970200 ',  69.0000,1,  17,   1,   1,0.99045920,   0.582179, 1.10000, 0.90000, 1.10000, 0.90000
83232,'26137950100 ',  69.0000,1,  17,   1,   1,1.00999010,  -1.560940, 1.10000, 0.90000, 1.10000, 0.90000
83233,'26137950300 ',  69.0000,1,  17,   1,   1,1.01519752,  -0.626049, 1.10000, 0.90000, 1.10000, 0.90000
83234,'26137950400 ',  69.0000,1,  17,   1,   1,1.00262141,  -2.340491, 1.10000, 0.90000, 1.10000, 0.90000
83235,'26139020200 ',  69.0000,1,  17,   1,   1,0.98547333,   1.547987, 1.10000, 0.90000, 1.10000, 0.90000
83236,'26139020400 ',  69.0000,1,  17,   1,   1,0.99485934,   2.753010, 1.10000, 0.90000, 1.10000, 0.90000
83237,'26139020501 ',  69.0000,1,  17,   1,   1,0.99460059,   3.093554, 1.10000, 0.90000, 1.10000, 0.90000
83238,'26139020600 ',  69.0000,1,  17,   1,   1,1.00733411,   4.083591, 1.10000, 0.90000, 1.10000, 0.90000
83239,'26139021100 ',  69.0000,1,  17,   1,   1,1.00215781,   3.661687, 1.10000, 0.90000, 1.10000, 0.90000
83240,'26139021202 ', 138.0000,1,  17,   1,   1,1.00602531,   3.870778, 1.10000, 0.90000, 1.10000, 0.90000
83241,'26139021304 ', 138.0000,1,  17,   1,   1,1.00846243,   3.856393, 1.10000, 0.90000, 1.10000, 0.90000
83242,'26139021304 ',  69.0000,1,  17,   1,   1,1.00624084,   3.495975, 1.10000, 0.90000, 1.10000, 0.90000
83243,'26139021604 ',  69.0000,1,  17,   1,   1,0.98412961,   0.808241, 1.10000, 0.90000, 1.10000, 0.90000
83244,'26139021801 ',  69.0000,1,  17,   1,   1,0.98813230,   1.069240, 1.10000, 0.90000, 1.10000, 0.90000
83245,'26139021802 ',  69.0000,1,  17,   1,   1,0.98694193,   1.008782, 1.10000, 0.90000, 1.10000, 0.90000
83246,'26139021902 ',  69.0000,1,  17,   1,   1,0.99487889,   1.780466, 1.10000, 0.90000, 1.10000, 0.90000
83247,'26139022900 ',  69.0000,1,  17,   1,   1,0.99986303,   1.501792, 1.10000, 0.90000, 1.10000, 0.90000
83248,'26139023002 ', 138.0000,1,  17,   1,   1,1.00921714,   2.868863, 1.10000, 0.90000, 1.10000, 0.90000
83249,'26139024400 ',  69.0000,1,  17,   1,   1,0.98867214,   1.430730, 1.10000, 0.90000, 1.10000, 0.90000
83250,'26139024500 ',  69.0000,1,  17,   1,   1,0.98311770,   0.715729, 1.10000, 0.90000, 1.10000, 0.90000
83251,'26139025100 ', 138.0000,1,  17,   1,   1,1.01070607,   2.635143, 1.10000, 0.90000, 1.10000, 0.90000
83252,'26139025100 ',  69.0000,1,  17,   1,   1,1.00969279,   2.252206, 1.10000, 0.90000, 1.10000, 0.90000
83253,'26139025700 ',  69.0000,1,  17,   1,   1,1.00642061,   1.927730, 1.10000, 0.90000, 1.10000, 0.90000
83254,'26139025800 ',  69.0000,1,  17,   1,   1,1.00701201,   1.933828, 1.10000, 0.90000, 1.10000, 0.90000
83255,'26141950200 ',  69.0000,1,  17,   1,   1,0.99226868,  -2.312089, 1.10000, 0.90000, 1.10000, 0.90000
83256,'26145000100 ', 138.0000,1,  17,   1,   1,0.99860996,  -7.175716, 1.10000, 0.90000, 1.10000, 0.90000
83257,'26145000100 ',  69.0000,1,  17,   1,   1,0.99434769,  -7.402671, 1.10000, 0.90000, 1.10000, 0.90000
83258,'26145000600 ',  69.0000,1,  17,   1,   1,0.99550390,  -7.367736, 1.10000, 0.90000, 1.10000, 0.90000
83259,'26145000700 ',  69.0000,1,  17,   1,   1,0.99540997,  -7.580383, 1.10000, 0.90000, 1.10000, 0.90000
83260,'26145001000 ',  69.0000,1,  17,   1,   1,0.99546051,  -7.716676, 1.10000, 0.90000, 1.10000, 0.90000
83261,'26145001300 ',  69.0000,1,  17,   1,   1,0.99527520,  -7.432631, 1.10000, 0.90000, 1.10000, 0.90000
83262,'26145001800 ',  69.0000,1,  17,   1,   1,0.99594021,  -7.317368, 1.10000, 0.90000, 1.10000, 0.90000
83263,'26145002000 ',  69.0000,1,  17,   1,   1,0.99633664,  -7.326308, 1.10000, 0.90000, 1.10000, 0.90000
83264,'26145002100 ', 138.0000,1,  17,   1,   1,1.00003839,  -6.881737, 1.10000, 0.90000, 1.10000, 0.90000
83265,'26145010100 ', 138.0000,1,  17,   1,   1,1.00438166,  -5.544545, 1.10000, 0.90000, 1.10000, 0.90000
83266,'26145010304 ',  69.0000,1,  17,   1,   1,0.99566644,  -7.247537, 1.10000, 0.90000, 1.10000, 0.90000
83267,'26145010402 ', 138.0000,1,  17,   1,   1,0.99990505,  -6.701253, 1.10000, 0.90000, 1.10000, 0.90000
83268,'26145010402 ',  69.0000,1,  17,   1,   1,0.99687922,  -7.151019, 1.10000, 0.90000, 1.10000, 0.90000
83269,'26145010403 ', 138.0000,1,  17,   1,   1,0.99997967,  -6.636214, 1.10000, 0.90000, 1.10000, 0.90000
83270,'26145010501 ',  69.0000,1,  17,   1,   1,0.99655664,  -7.207230, 1.10000, 0.90000, 1.10000, 0.90000
83271,'26145010800 ', 138.0000,1,  17,   1,   1,0.99976647,  -6.745506, 1.10000, 0.90000, 1.10000, 0.90000
83272,'26145010800 ',  69.0000,1,  17,   1,   1,0.99497133,  -7.236147, 1.10000, 0.90000, 1.10000, 0.90000
83273,'26145011000 ', 138.0000,1,  17,   1,   1,0.99637783,  -7.600977, 1.10000, 0.90000, 1.10000, 0.90000
83274,'26145011000 ',  69.0000,1,  17,   1,   1,0.99392742,  -7.865250, 1.10000, 0.90000, 1.10000, 0.90000
83275,'26145011200 ', 138.0000,1,  17,   1,   1,1.00311613,  -6.469256, 1.10000, 0.90000, 1.10000, 0.90000
83276,'26145011200 ',  69.0000,1,  17,   1,   1,0.99902248,  -7.243627, 1.10000, 0.90000, 1.10000, 0.90000
83277,'26145011300 ', 138.0000,1,  17,   1,   1,0.99896455,  -8.374901, 1.10000, 0.90000, 1.10000, 0.90000
83278,'26145011300 ',  69.0000,1,  17,   1,   1,0.99712449,  -8.393292, 1.10000, 0.90000, 1.10000, 0.90000
83279,'26145011500 ',  69.0000,1,  17,   1,   1,0.99472147,  -7.712975, 1.10000, 0.90000, 1.10000, 0.90000
83280,'26145011600 ', 138.0000,1,  17,   1,   1,0.99687737,  -7.884443, 1.10000, 0.90000, 1.10000, 0.90000
83281,'26145011600 ',  69.0000,1,  17,   1,   1,0.99573219,  -7.993590, 1.10000, 0.90000, 1.10000, 0.90000
83282,'26145011902 ',  69.0000,1,  17,   1,   1,0.99210042,  -7.264924, 1.10000, 0.90000, 1.10000, 0.90000
83283,'26145012001 ',  69.0000,1,  17,   1,   1,0.99547780,  -7.122549, 1.10000, 0.90000, 1.10000, 0.90000
83284,'26145012002 ',  69.0000,1,  17,   1,   1,0.99527955,  -6.611302, 1.10000, 0.90000, 1.10000, 0.90000
83285,'26145012100 ',  69.0000,1,  17,   1,   1,0.99370724,  -6.208464, 1.10000, 0.90000, 1.10000, 0.90000
83286,'26145012500 ',  69.0000,1,  17,   1,   1,0.98267049,  -7.596870, 1.10000, 0.90000, 1.10000, 0.90000
83287,'26145012700 ',  69.0000,1,  17,   1,   1,0.97709090,  -8.749792, 1.10000, 0.90000, 1.10000, 0.90000
83288,'26145013000 ', 138.0000,1,  17,   1,   1,0.99452919,  -8.419111, 1.10000, 0.90000, 1.10000, 0.90000
83289,'26145013000 ',  69.0000,1,  17,   1,   1,0.99271166,  -8.739333, 1.10000, 0.90000, 1.10000, 0.90000
83290,'26145013100 ',  69.0000,1,  17,   1,   1,0.99265665,  -9.994299, 1.10000, 0.90000, 1.10000, 0.90000
83291,'26147620000 ',  69.0000,1,  17,   1,   1,1.00034130, -16.834033, 1.10000, 0.90000, 1.10000, 0.90000
83292,'26147636000 ',  69.0000,1,  17,   1,   1,0.99513918, -16.679563, 1.10000, 0.90000, 1.10000, 0.90000
83293,'26147637300 ',  69.0000,1,  17,   1,   1,1.00878334, -16.906596, 1.10000, 0.90000, 1.10000, 0.90000
83294,'26147641000 ', 138.0000,1,  17,   1,   1,1.00690711, -17.355663, 1.10000, 0.90000, 1.10000, 0.90000
83295,'26147642000 ',  69.0000,1,  17,   1,   1,1.00873315, -17.218741, 1.10000, 0.90000, 1.10000, 0.90000
83296,'26147644000 ',  69.0000,1,  17,   1,   1,1.00746214, -17.589023, 1.10000, 0.90000, 1.10000, 0.90000
83297,'26147646000 ',  69.0000,1,  17,   1,   1,0.99705708, -18.400202, 1.10000, 0.90000, 1.10000, 0.90000
83298,'26147650100 ',  69.0000,1,  17,   1,   1,0.99548054, -19.043793, 1.10000, 0.90000, 1.10000, 0.90000
83299,'26147652100 ',  69.0000,1,  17,   1,   1,0.99714935, -15.062403, 1.10000, 0.90000, 1.10000, 0.90000
83300,'26149040300 ',  69.0000,1,  17,   1,   1,0.92892683, -14.472134, 1.10000, 0.90000, 1.10000, 0.90000
83301,'26149040600 ',  69.0000,1,  17,   1,   1,0.92506707, -18.890632, 1.10000, 0.90000, 1.10000, 0.90000
83302,'26149040700 ',  69.0000,1,  17,   1,   1,0.92638010, -17.909489, 1.10000, 0.90000, 1.10000, 0.90000
83303,'26149041200 ', 138.0000,1,  17,   1,   1,0.93322802, -14.696617, 1.10000, 0.90000, 1.10000, 0.90000
83304,'26149041400 ',  69.0000,1,  17,   1,   1,0.92248791, -17.302374, 1.10000, 0.90000, 1.10000, 0.90000
83305,'26149041500 ', 138.0000,1,  17,   1,   1,0.93610239, -16.863618, 1.10000, 0.90000, 1.10000, 0.90000
83306,'26151970400 ',  69.0000,1,  17,   1,   1,0.99604309, -12.765132, 1.10000, 0.90000, 1.10000, 0.90000
83307,'26151971000 ',  69.0000,1,  17,   1,   1,0.98113459, -13.270819, 1.10000, 0.90000, 1.10000, 0.90000
83308,'26153000300 ',  69.0000,1,  17,   1,   1,0.97039139,  12.618131, 1.10000, 0.90000, 1.10000, 0.90000
83309,'26155030300 ',  69.0000,1,  17,   1,   1,0.96785086, -10.295754, 1.10000, 0.90000, 1.10000, 0.90000
83310,'26155031301 ',  69.0000,1,  17,   1,   1,0.95819068, -13.297795, 1.10000, 0.90000, 1.10000, 0.90000
83311,'26155031600 ',  69.0000,1,  17,   1,   1,0.96380091, -11.340625, 1.10000, 0.90000, 1.10000, 0.90000
83312,'26155031800 ',  69.0000,1,  17,   1,   1,0.96073830, -12.953086, 1.10000, 0.90000, 1.10000, 0.90000
83313,'26157000300 ',  69.0000,1,  17,   1,   1,0.99789703,  -8.870945, 1.10000, 0.90000, 1.10000, 0.90000
83314,'26157000600 ',  69.0000,1,  17,   1,   1,0.98862857,  -9.734169, 1.10000, 0.90000, 1.10000, 0.90000
83315,'26157001200 ',  69.0000,1,  17,   1,   1,0.98277724, -11.702056, 1.10000, 0.90000, 1.10000, 0.90000
83316,'26159010200 ',  69.0000,1,  17,   1,   1,0.99210936,  -3.029997, 1.10000, 0.90000, 1.10000, 0.90000
83317,'26159010400 ',  69.0000,1,  17,   1,   1,0.98920882,  -2.728869, 1.10000, 0.90000, 1.10000, 0.90000
83318,'26159011002 ',  69.0000,1,  17,   1,   1,0.97891545,  -6.357276, 1.10000, 0.90000, 1.10000, 0.90000
83319,'26159011300 ',  69.0000,1,  17,   1,   1,0.98164117,  -5.001280, 1.10000, 0.90000, 1.10000, 0.90000
83320,'26159011400 ',  69.0000,1,  17,   1,   1,0.98619783,  -4.418414, 1.10000, 0.90000, 1.10000, 0.90000
83321,'26159011800 ', 138.0000,1,  17,   1,   1,0.98016560,  -6.213382, 1.10000, 0.90000, 1.10000, 0.90000
83322,'26159011800 ',  69.0000,1,  17,   1,   1,0.97461289,  -6.696785, 1.10000, 0.90000, 1.10000, 0.90000
83323,'26159012000 ',  69.0000,1,  17,   1,   1,0.98769259,  -4.113972, 1.10000, 0.90000, 1.10000, 0.90000
83324,'26161400100 ',  69.0000,1,  17,   1,   1,0.96929181, -25.576378, 1.10000, 0.90000, 1.10000, 0.90000
83325,'26161402600 ',  69.0000,1,  17,   1,   1,0.96865338, -25.708923, 1.10000, 0.90000, 1.10000, 0.90000
83326,'26161403300 ',  69.0000,1,  17,   1,   1,0.96790016, -25.377291, 1.10000, 0.90000, 1.10000, 0.90000
83327,'26161405100 ',  69.0000,1,  17,   1,   1,0.96501726, -26.090600, 1.10000, 0.90000, 1.10000, 0.90000
83328,'26161405500 ',  69.0000,1,  17,   1,   1,0.96599871, -26.124210, 1.10000, 0.90000, 1.10000, 0.90000
83329,'26161407000 ',  69.0000,1,  17,   1,   1,0.96672589, -24.765661, 1.10000, 0.90000, 1.10000, 0.90000
83330,'26161410200 ',  69.0000,1,  17,   1,   1,0.96933103, -25.854911, 1.10000, 0.90000, 1.10000, 0.90000
83331,'26161413200 ',  69.0000,1,  17,   1,   1,0.97464991, -26.192522, 1.10000, 0.90000, 1.10000, 0.90000
83332,'26161413403 ',  69.0000,1,  17,   1,   1,0.97587705, -26.302147, 1.10000, 0.90000, 1.10000, 0.90000
83333,'26161414300 ',  69.0000,1,  17,   1,   1,0.96933055, -26.155923, 1.10000, 0.90000, 1.10000, 0.90000
83334,'26161414500 ',  69.0000,1,  17,   1,   1,0.96798795, -26.218251, 1.10000, 0.90000, 1.10000, 0.90000
83335,'26161415600 ',  69.0000,1,  17,   1,   1,0.96234536, -26.130451, 1.10000, 0.90000, 1.10000, 0.90000
83336,'26161416000 ',  69.0000,1,  17,   1,   1,0.96898282, -26.417394, 1.10000, 0.90000, 1.10000, 0.90000
83337,'26161421100 ',  69.0000,1,  17,   1,   1,0.94955415, -28.143798, 1.10000, 0.90000, 1.10000, 0.90000
83338,'26161423400 ',  69.0000,1,  17,   1,   1,0.95948058, -28.071174, 1.10000, 0.90000, 1.10000, 0.90000
83339,'26161446200 ',  69.0000,1,  17,   1,   1,0.97227156, -22.609039, 1.10000, 0.90000, 1.10000, 0.90000
83340,'26161455000 ',  69.0000,1,  17,   1,   1,0.96538568, -24.651158, 1.10000, 0.90000, 1.10000, 0.90000
83341,'26161456000 ',  69.0000,1,  17,   1,   1,0.96827787, -25.328531, 1.10000, 0.90000, 1.10000, 0.90000
83342,'26163501300 ',  69.0000,1,  17,   1,   1,0.97443306, -22.472330, 1.10000, 0.90000, 1.10000, 0.90000
83343,'26163501600 ',  69.0000,1,  17,   1,   1,0.97675788, -22.206079, 1.10000, 0.90000, 1.10000, 0.90000
83344,'26163502000 ',  69.0000,1,  17,   1,   1,0.98269373, -22.018831, 1.10000, 0.90000, 1.10000, 0.90000
83345,'26163503200 ',  69.0000,1,  17,   1,   1,0.97067785, -22.897618, 1.10000, 0.90000, 1.10000, 0.90000
83346,'26163503500 ',  69.0000,1,  17,   1,   1,0.97076464, -22.905096, 1.10000, 0.90000, 1.10000, 0.90000
83347,'26163504800 ',  69.0000,1,  17,   1,   1,0.97434711, -23.032977, 1.10000, 0.90000, 1.10000, 0.90000
83348,'26163505400 ',  69.0000,1,  17,   1,   1,0.97575426, -22.578980, 1.10000, 0.90000, 1.10000, 0.90000
83349,'26163505500 ',  69.0000,1,  17,   1,   1,0.97536248, -22.569518, 1.10000, 0.90000, 1.10000, 0.90000
83350,'26163506100 ',  69.0000,1,  17,   1,   1,0.97116935, -23.063288, 1.10000, 0.90000, 1.10000, 0.90000
83351,'26163506400 ',  69.0000,1,  17,   1,   1,0.96985120, -23.206790, 1.10000, 0.90000, 1.10000, 0.90000
83352,'26163511000 ', 138.0000,1,  17,   1,   1,0.98182690, -22.538588, 1.10000, 0.90000, 1.10000, 0.90000
83353,'26163511000 ',  69.0000,1,  17,   1,   1,0.97498965, -23.108420, 1.10000, 0.90000, 1.10000, 0.90000
83354,'26163512400 ',  69.0000,1,  17,   1,   1,0.98307389, -22.256006, 1.10000, 0.90000, 1.10000, 0.90000
83355,'26163512900 ',  69.0000,1,  17,   1,   1,0.98523533, -21.898454, 1.10000, 0.90000, 1.10000, 0.90000
83356,'26163513600 ',  69.0000,1,  17,   1,   1,0.98277217, -22.433748, 1.10000, 0.90000, 1.10000, 0.90000
83357,'26163513700 ', 138.0000,1,  17,   1,   1,0.99222195, -21.155420, 1.10000, 0.90000, 1.10000, 0.90000
83358,'26163513700 ',  69.0000,1,  17,   1,   1,0.99131572, -21.735610, 1.10000, 0.90000, 1.10000, 0.90000
83359,'26163516100 ',  69.0000,1,  17,   1,   1,0.97427684, -23.096942, 1.10000, 0.90000, 1.10000, 0.90000
83360,'26163517500 ',  69.0000,1,  17,   1,   1,0.97813714, -22.727132, 1.10000, 0.90000, 1.10000, 0.90000
83361,'26163518400 ',  69.0000,1,  17,   1,   1,0.97442955, -23.135049, 1.10000, 0.90000, 1.10000, 0.90000
83362,'26163520400 ',  69.0000,1,  17,   1,   1,0.97987562, -22.975602, 1.10000, 0.90000, 1.10000, 0.90000
83363,'26163520700 ',  69.0000,1,  17,   1,   1,0.97924626, -23.021009, 1.10000, 0.90000, 1.10000, 0.90000
83364,'26163521100 ',  69.0000,1,  17,   1,   1,0.98167521, -23.144490, 1.10000, 0.90000, 1.10000, 0.90000
83365,'26163521300 ',  69.0000,1,  17,   1,   1,0.98056412, -23.144523, 1.10000, 0.90000, 1.10000, 0.90000
83366,'26163522000 ',  69.0000,1,  17,   1,   1,0.97824085, -23.107657, 1.10000, 0.90000, 1.10000, 0.90000
83367,'26163522300 ',  69.0000,1,  17,   1,   1,0.98304218, -23.227940, 1.10000, 0.90000, 1.10000, 0.90000
83368,'26163522500 ',  69.0000,1,  17,   1,   1,0.97978735, -23.045106, 1.10000, 0.90000, 1.10000, 0.90000
83369,'26163524000 ', 138.0000,1,  17,   1,   1,0.99187028, -22.683792, 1.10000, 0.90000, 1.10000, 0.90000
83370,'26163524200 ', 138.0000,1,  17,   1,   1,0.99353075, -22.692351, 1.10000, 0.90000, 1.10000, 0.90000
83371,'26163524200 ',  69.0000,1,  17,   1,   1,0.99109244, -22.984768, 1.10000, 0.90000, 1.10000, 0.90000
83372,'26163524300 ',  69.0000,1,  17,   1,   1,0.98931289, -23.131336, 1.10000, 0.90000, 1.10000, 0.90000
83373,'26163524500 ', 138.0000,1,  17,   1,   1,0.99137795, -23.002991, 1.10000, 0.90000, 1.10000, 0.90000
83374,'26163524500 ',  69.0000,1,  17,   1,   1,0.99143839, -23.149277, 1.10000, 0.90000, 1.10000, 0.90000
83375,'26163524900 ', 138.0000,1,  17,   1,   1,0.99410671, -22.765191, 1.10000, 0.90000, 1.10000, 0.90000
83376,'26163524900 ',  69.0000,1,  17,   1,   1,0.98946631, -23.123759, 1.10000, 0.90000, 1.10000, 0.90000
83377,'26163525000 ', 138.0000,1,  17,   1,   1,0.98869807, -22.920807, 1.10000, 0.90000, 1.10000, 0.90000
83378,'26163525000 ',  69.0000,1,  17,   1,   1,0.98570216, -23.128259, 1.10000, 0.90000, 1.10000, 0.90000
83379,'26163525600 ',  69.0000,1,  17,   1,   1,0.98563862, -23.181001, 1.10000, 0.90000, 1.10000, 0.90000
83380,'26163526000 ',  69.0000,1,  17,   1,   1,0.98826092, -23.134298, 1.10000, 0.90000, 1.10000, 0.90000
83381,'26163526300 ', 138.0000,1,  17,   1,   1,0.98763329, -22.757417, 1.10000, 0.90000, 1.10000, 0.90000
83382,'26163526300 ',  69.0000,1,  17,   1,   1,0.98507941, -23.122352, 1.10000, 0.90000, 1.10000, 0.90000
83383,'26163530800 ',  69.0000,1,  17,   1,   1,0.97461396, -23.619800, 1.10000, 0.90000, 1.10000, 0.90000
83384,'26163530900 ',  69.0000,1,  17,   1,   1,0.97413492, -23.462678, 1.10000, 0.90000, 1.10000, 0.90000
83385,'26163531300 ',  69.0000,1,  17,   1,   1,0.96816534, -23.577408, 1.10000, 0.90000, 1.10000, 0.90000
83386,'26163532600 ',  69.0000,1,  17,   1,   1,0.97270983, -23.373433, 1.10000, 0.90000, 1.10000, 0.90000
83387,'26163533000 ',  69.0000,1,  17,   1,   1,0.97696018, -23.427110, 1.10000, 0.90000, 1.10000, 0.90000
83388,'26163533700 ',  69.0000,1,  17,   1,   1,0.97869748, -23.409181, 1.10000, 0.90000, 1.10000, 0.90000
83389,'26163533900 ',  69.0000,1,  17,   1,   1,0.97395802, -23.234657, 1.10000, 0.90000, 1.10000, 0.90000
83390,'26163534500 ',  69.0000,1,  17,   1,   1,0.97432595, -23.657803, 1.10000, 0.90000, 1.10000, 0.90000
83391,'26163535000 ',  69.0000,1,  17,   1,   1,0.96934479, -23.833959, 1.10000, 0.90000, 1.10000, 0.90000
83392,'26163535600 ',  69.0000,1,  17,   1,   1,0.97235310, -23.743954, 1.10000, 0.90000, 1.10000, 0.90000
83393,'26163536600 ',  69.0000,1,  17,   1,   1,0.96597457, -23.742974, 1.10000, 0.90000, 1.10000, 0.90000
83394,'26163542700 ',  69.0000,1,  17,   1,   1,0.96411943, -23.916782, 1.10000, 0.90000, 1.10000, 0.90000
83395,'26163550200 ',  69.0000,1,  17,   1,   1,0.98410660, -21.927755, 1.10000, 0.90000, 1.10000, 0.90000
83396,'26163551100 ',  69.0000,1,  17,   1,   1,0.96298510, -22.753508, 1.10000, 0.90000, 1.10000, 0.90000
83397,'26163554100 ',  69.0000,1,  17,   1,   1,0.95874494, -23.605170, 1.10000, 0.90000, 1.10000, 0.90000
83398,'26163554500 ',  69.0000,1,  17,   1,   1,0.96375000, -23.613350, 1.10000, 0.90000, 1.10000, 0.90000
83399,'26163554800 ',  69.0000,1,  17,   1,   1,0.96435541, -23.829031, 1.10000, 0.90000, 1.10000, 0.90000
83400,'26163554900 ', 138.0000,1,  17,   1,   1,0.97392994, -23.217521, 1.10000, 0.90000, 1.10000, 0.90000
83401,'26163554900 ',  69.0000,1,  17,   1,   1,0.97011065, -23.456442, 1.10000, 0.90000, 1.10000, 0.90000
83402,'26163555100 ',  69.0000,1,  17,   1,   1,0.96796805, -23.766811, 1.10000, 0.90000, 1.10000, 0.90000
83403,'26163555300 ',  69.0000,1,  17,   1,   1,0.96525669, -23.917480, 1.10000, 0.90000, 1.10000, 0.90000
83404,'26163556500 ',  69.0000,1,  17,   1,   1,0.95999438, -23.264108, 1.10000, 0.90000, 1.10000, 0.90000
83405,'26163557000 ',  69.0000,1,  17,   1,   1,0.96147913, -23.517438, 1.10000, 0.90000, 1.10000, 0.90000
83406,'26163557100 ',  69.0000,1,  17,   1,   1,0.96748084, -23.385518, 1.10000, 0.90000, 1.10000, 0.90000
83407,'26163557200 ',  69.0000,1,  17,   1,   1,0.96689516, -23.300693, 1.10000, 0.90000, 1.10000, 0.90000
83408,'26163557500 ',  69.0000,1,  17,   1,   1,0.96517432, -23.319577, 1.10000, 0.90000, 1.10000, 0.90000
83409,'26163557900 ',  69.0000,1,  17,   1,   1,0.96574652, -23.358680, 1.10000, 0.90000, 1.10000, 0.90000
83410,'26163558000 ', 138.0000,1,  17,   1,   1,0.97304940, -22.866128, 1.10000, 0.90000, 1.10000, 0.90000
83411,'26163558000 ',  69.0000,1,  17,   1,   1,0.97021449, -23.177521, 1.10000, 0.90000, 1.10000, 0.90000
83412,'26163558300 ', 345.0000,1,  17,   1,   1,0.98175591, -21.826402, 1.10000, 0.90000, 1.10000, 0.90000
83413,'26163558300 ', 138.0000,1,  17,   1,   1,0.97447145, -22.888013, 1.10000, 0.90000, 1.10000, 0.90000
83414,'26163558300 ',  69.0000,1,  17,   1,   1,0.97380227, -23.025107, 1.10000, 0.90000, 1.10000, 0.90000
83415,'26163558500 ', 138.0000,1,  17,   1,   1,0.97486037, -23.011976, 1.10000, 0.90000, 1.10000, 0.90000
83416,'26163558500 ',  69.0000,1,  17,   1,   1,0.97213423, -23.534672, 1.10000, 0.90000, 1.10000, 0.90000
83417,'26163558900 ',  69.0000,1,  17,   1,   1,0.97128063, -23.559780, 1.10000, 0.90000, 1.10000, 0.90000
83418,'26163559100 ',  69.0000,1,  17,   1,   1,0.96885425, -23.703207, 1.10000, 0.90000, 1.10000, 0.90000
83419,'26163561600 ',  69.0000,1,  17,   1,   1,0.96236205, -23.485450, 1.10000, 0.90000, 1.10000, 0.90000
83420,'26163561700 ',  69.0000,1,  17,   1,   1,0.96534389, -23.143411, 1.10000, 0.90000, 1.10000, 0.90000
83421,'26163562500 ',  69.0000,1,  17,   1,   1,0.96612042, -23.634637, 1.10000, 0.90000, 1.10000, 0.90000
83422,'26163562900 ',  69.0000,1,  17,   1,   1,0.96552444, -23.784995, 1.10000, 0.90000, 1.10000, 0.90000
83423,'26163563300 ', 138.0000,1,  17,   1,   1,0.97436720, -23.161861, 1.10000, 0.90000, 1.10000, 0.90000
83424,'26163563300 ',  69.0000,1,  17,   1,   1,0.96896964, -23.902061, 1.10000, 0.90000, 1.10000, 0.90000
83425,'26163563400 ',  69.0000,1,  17,   1,   1,0.96863896, -24.145523, 1.10000, 0.90000, 1.10000, 0.90000
83426,'26163563500 ', 138.0000,1,  17,   1,   1,0.97530532, -23.322009, 1.10000, 0.90000, 1.10000, 0.90000
83427,'26163563500 ',  69.0000,1,  17,   1,   1,0.97372979, -23.955391, 1.10000, 0.90000, 1.10000, 0.90000
83428,'26163564401 ', 138.0000,1,  17,   1,   1,0.97468495, -23.525314, 1.10000, 0.90000, 1.10000, 0.90000
83429,'26163564401 ',  69.0000,1,  17,   1,   1,0.96947700, -24.096829, 1.10000, 0.90000, 1.10000, 0.90000
83430,'26163564900 ',  69.0000,1,  17,   1,   1,0.96598703, -24.926366, 1.10000, 0.90000, 1.10000, 0.90000
83431,'26163565100 ',  69.0000,1,  17,   1,   1,0.96456504, -24.129993, 1.10000, 0.90000, 1.10000, 0.90000
83432,'26163565300 ',  69.0000,1,  17,   1,   1,0.96676445, -23.738725, 1.10000, 0.90000, 1.10000, 0.90000
83433,'26163565600 ',  69.0000,1,  17,   1,   1,0.96395731, -24.379496, 1.10000, 0.90000, 1.10000, 0.90000
83434,'26163566600 ',  69.0000,1,  17,   1,   1,0.96361983, -24.410616, 1.10000, 0.90000, 1.10000, 0.90000
83435,'26163566700 ', 138.0000,1,  17,   1,   1,0.96938425, -24.018056, 1.10000, 0.90000, 1.10000, 0.90000
83436,'26163566700 ',  69.0000,1,  17,   1,   1,0.96261138, -24.485320, 1.10000, 0.90000, 1.10000, 0.90000
83437,'26163567300 ',  69.0000,1,  17,   1,   1,0.97073674, -23.530439, 1.10000, 0.90000, 1.10000, 0.90000
83438,'26163569200 ',  69.0000,1,  17,   1,   1,0.96704370, -23.827885, 1.10000, 0.90000, 1.10000, 0.90000
83439,'26163569300 ',  69.0000,1,  17,   1,   1,0.97012389, -23.708734, 1.10000, 0.90000, 1.10000, 0.90000
83440,'26163569400 ',  69.0000,1,  17,   1,   1,0.96898353, -23.873198, 1.10000, 0.90000, 1.10000, 0.90000
83441,'26163569700 ',  69.0000,1,  17,   1,   1,0.96690518, -24.108259, 1.10000, 0.90000, 1.10000, 0.90000
83442,'26163569800 ',  69.0000,1,  17,   1,   1,0.96418506, -24.406364, 1.10000, 0.90000, 1.10000, 0.90000
83443,'26163570100 ',  69.0000,1,  17,   1,   1,0.96247870, -24.480697, 1.10000, 0.90000, 1.10000, 0.90000
83444,'26163570500 ',  69.0000,1,  17,   1,   1,0.96239102, -24.483289, 1.10000, 0.90000, 1.10000, 0.90000
83445,'26163570900 ',  69.0000,1,  17,   1,   1,0.95982921, -24.640625, 1.10000, 0.90000, 1.10000, 0.90000
83446,'26163572200 ',  69.0000,1,  17,   1,   1,0.96368599, -24.138490, 1.10000, 0.90000, 1.10000, 0.90000
83447,'26163572900 ',  69.0000,1,  17,   1,   1,0.96987706, -24.329764, 1.10000, 0.90000, 1.10000, 0.90000
83448,'26163573100 ',  69.0000,1,  17,   1,   1,0.96637917, -24.350432, 1.10000, 0.90000, 1.10000, 0.90000
83449,'26163573500 ', 138.0000,1,  17,   1,   1,0.99051929, -22.814061, 1.10000, 0.90000, 1.10000, 0.90000
83450,'26163573500 ',  69.0000,1,  17,   1,   1,0.98694938, -23.232639, 1.10000, 0.90000, 1.10000, 0.90000
83451,'26163573600 ', 138.0000,1,  17,   1,   1,0.98047805, -23.067782, 1.10000, 0.90000, 1.10000, 0.90000
83452,'26163573600 ',  69.0000,1,  17,   1,   1,0.97428346, -23.613397, 1.10000, 0.90000, 1.10000, 0.90000
83453,'26163573800 ',  69.0000,1,  17,   1,   1,0.97158676, -23.824122, 1.10000, 0.90000, 1.10000, 0.90000
83454,'26163573900 ',  69.0000,1,  17,   1,   1,0.97326291, -23.806976, 1.10000, 0.90000, 1.10000, 0.90000
83455,'26163574000 ',  69.0000,1,  17,   1,   1,0.97661000, -23.761217, 1.10000, 0.90000, 1.10000, 0.90000
83456,'26163575400 ',  69.0000,1,  17,   1,   1,0.96947140, -24.200045, 1.10000, 0.90000, 1.10000, 0.90000
83457,'26163575500 ',  69.0000,1,  17,   1,   1,0.96966642, -24.284019, 1.10000, 0.90000, 1.10000, 0.90000
83458,'26163575600 ',  69.0000,1,  17,   1,   1,0.97403723, -24.027333, 1.10000, 0.90000, 1.10000, 0.90000
83459,'26163576000 ',  69.0000,1,  17,   1,   1,0.97577268, -23.999570, 1.10000, 0.90000, 1.10000, 0.90000
83460,'26163577600 ',  69.0000,1,  17,   1,   1,0.98352259, -24.167019, 1.10000, 0.90000, 1.10000, 0.90000
83461,'26163578500 ', 138.0000,1,  17,   1,   1,0.99015307, -23.072492, 1.10000, 0.90000, 1.10000, 0.90000
83462,'26163578600 ',  69.0000,1,  17,   1,   1,0.97997379, -24.180053, 1.10000, 0.90000, 1.10000, 0.90000
83463,'26163579300 ',  69.0000,1,  17,   1,   1,0.98642612, -23.442907, 1.10000, 0.90000, 1.10000, 0.90000
83464,'26163579600 ',  69.0000,1,  17,   1,   1,0.98457718, -23.518619, 1.10000, 0.90000, 1.10000, 0.90000
83465,'26163579700 ',  69.0000,1,  17,   1,   1,0.98503667, -24.090808, 1.10000, 0.90000, 1.10000, 0.90000
83466,'26163579900 ',  69.0000,1,  17,   1,   1,0.96537429, -24.157711, 1.10000, 0.90000, 1.10000, 0.90000
83467,'26163580100 ',  69.0000,1,  17,   1,   1,0.98666090, -24.072418, 1.10000, 0.90000, 1.10000, 0.90000
83468,'26163580900 ',  69.0000,1,  17,   1,   1,0.98162621, -24.373513, 1.10000, 0.90000, 1.10000, 0.90000
83469,'26163582100 ',  69.0000,1,  17,   1,   1,0.98068601, -24.413972, 1.10000, 0.90000, 1.10000, 0.90000
83470,'26163583000 ',  69.0000,1,  17,   1,   1,0.96300584, -24.660109, 1.10000, 0.90000, 1.10000, 0.90000
83471,'26163583100 ',  69.0000,1,  17,   1,   1,0.96501225, -24.566771, 1.10000, 0.90000, 1.10000, 0.90000
83472,'26163583200 ',  69.0000,1,  17,   1,   1,0.96484041, -24.631641, 1.10000, 0.90000, 1.10000, 0.90000
83473,'26163583700 ', 138.0000,1,  17,   1,   1,0.97471189, -24.001701, 1.10000, 0.90000, 1.10000, 0.90000
83474,'26163583700 ',  69.0000,1,  17,   1,   1,0.97350585, -24.381817, 1.10000, 0.90000, 1.10000, 0.90000
83475,'26163584300 ',  69.0000,1,  17,   1,   1,0.97484922, -24.515149, 1.10000, 0.90000, 1.10000, 0.90000
83476,'26163584500 ',  69.0000,1,  17,   1,   1,0.97213328, -24.619354, 1.10000, 0.90000, 1.10000, 0.90000
83477,'26163585900 ',  69.0000,1,  17,   1,   1,0.96268022, -25.031166, 1.10000, 0.90000, 1.10000, 0.90000
83478,'26163586200 ',  69.0000,1,  17,   1,   1,0.96904325, -24.806713, 1.10000, 0.90000, 1.10000, 0.90000
83479,'26163587000 ',  69.0000,1,  17,   1,   1,0.96650654, -25.413986, 1.10000, 0.90000, 1.10000, 0.90000
83480,'26163587900 ',  69.0000,1,  17,   1,   1,0.96849006, -25.232315, 1.10000, 0.90000, 1.10000, 0.90000
83481,'26163588100 ',  69.0000,1,  17,   1,   1,0.96878409, -25.819210, 1.10000, 0.90000, 1.10000, 0.90000
83482,'26163591502 ',  69.0000,1,  17,   1,   1,0.97795415, -24.579525, 1.10000, 0.90000, 1.10000, 0.90000
83483,'26163591800 ',  69.0000,1,  17,   1,   1,0.97879779, -25.019051, 1.10000, 0.90000, 1.10000, 0.90000
83484,'26163593000 ', 138.0000,1,  17,   1,   1,0.98574907, -24.512009, 1.10000, 0.90000, 1.10000, 0.90000
83485,'26163593000 ',  69.0000,1,  17,   1,   1,0.98224550, -24.885398, 1.10000, 0.90000, 1.10000, 0.90000
83486,'26163594100 ',  69.0000,1,  17,   1,   1,0.98396468, -24.471972, 1.10000, 0.90000, 1.10000, 0.90000
83487,'26163594400 ', 138.0000,1,  17,   1,   1,0.99149293, -23.883850, 1.10000, 0.90000, 1.10000, 0.90000
83488,'26163594500 ',  69.0000,1,  17,   1,   1,0.98575628, -24.452050, 1.10000, 0.90000, 1.10000, 0.90000
83489,'26163595100 ',  69.0000,1,  17,   1,   1,0.98106158, -24.490955, 1.10000, 0.90000, 1.10000, 0.90000
83490,'26163595200 ',  69.0000,1,  17,   1,   1,0.98095793, -24.503765, 1.10000, 0.90000, 1.10000, 0.90000
83491,'26163597000 ',  69.0000,1,  17,   1,   1,0.98299974, -24.871931, 1.10000, 0.90000, 1.10000, 0.90000
83492,'26163985000 ',  69.0000,1,  17,   1,   1,0.98343551, -23.266189, 1.10000, 0.90000, 1.10000, 0.90000
83493,'26163985600 ', 138.0000,1,  17,   1,   1,0.99272442, -22.948471, 1.10000, 0.90000, 1.10000, 0.90000
83494,'26163985600 ',  69.0000,1,  17,   1,   1,0.98821902, -23.330034, 1.10000, 0.90000, 1.10000, 0.90000
83495,'26163985700 ',  69.0000,1,  17,   1,   1,0.98571378, -23.357872, 1.10000, 0.90000, 1.10000, 0.90000
83496,'26165380100 ',  69.0000,1,  17,   1,   1,0.97941393,   0.009756, 1.10000, 0.90000, 1.10000, 0.90000
83497,'26165380700 ', 138.0000,1,  17,   1,   1,0.99343866,   1.388701, 1.10000, 0.90000, 1.10000, 0.90000
83498,'26165380700 ',  69.0000,1,  17,   1,   1,0.99386990,   0.965653, 1.10000, 0.90000, 1.10000, 0.90000
83499,'39001770100 ', 138.0000,1,  27,   1,   1,1.00193703, -29.202740, 1.10000, 0.90000, 1.10000, 0.90000
83500,'39001770200 ', 138.0000,1,  27,   1,   1,1.00320542, -28.274517, 1.10000, 0.90000, 1.10000, 0.90000
83501,'39001770600 ',  69.0000,1,  27,   1,   1,0.99980658, -25.907041, 1.10000, 0.90000, 1.10000, 0.90000
83502,'39003010600 ', 138.0000,1,  27,   1,   1,0.97958052, -28.828511, 1.10000, 0.90000, 1.10000, 0.90000
83503,'39003010900 ',  69.0000,1,  27,   1,   1,0.98257697, -29.367635, 1.10000, 0.90000, 1.10000, 0.90000
83504,'39003011200 ', 138.0000,1,  27,   1,   1,0.98154777, -29.571656, 1.10000, 0.90000, 1.10000, 0.90000
83505,'39003011200 ',  69.0000,1,  27,   1,   1,0.97851527, -30.151542, 1.10000, 0.90000, 1.10000, 0.90000
83506,'39003011300 ',  69.0000,1,  27,   1,   1,0.97555119, -30.626391, 1.10000, 0.90000, 1.10000, 0.90000
83507,'39003011500 ', 138.0000,1,  27,   1,   1,0.97536361, -31.876141, 1.10000, 0.90000, 1.10000, 0.90000
83508,'39003011800 ', 345.0000,1,  27,   1,   1,0.99268043, -27.579493, 1.10000, 0.90000, 1.10000, 0.90000
83509,'39003011800 ', 138.0000,1,  27,   1,   1,0.98854232, -28.563354, 1.10000, 0.90000, 1.10000, 0.90000
83510,'39003011800 ',  69.0000,1,  27,   1,   1,0.98766392, -28.945785, 1.10000, 0.90000, 1.10000, 0.90000
83511,'39003011900 ', 138.0000,1,  27,   1,   1,0.97546196, -30.258978, 1.10000, 0.90000, 1.10000, 0.90000
83512,'39003011900 ',  69.0000,1,  27,   1,   1,0.97575188, -30.236916, 1.10000, 0.90000, 1.10000, 0.90000
83513,'39003012300 ',  69.0000,1,  27,   1,   1,0.97884214, -29.708885, 1.10000, 0.90000, 1.10000, 0.90000
83514,'39003012600 ', 138.0000,1,  27,   1,   1,0.98313719, -29.429301, 1.10000, 0.90000, 1.10000, 0.90000
83515,'39003013400 ', 138.0000,1,  27,   1,   1,0.98279822, -29.424725, 1.10000, 0.90000, 1.10000, 0.90000
83516,'39003013400 ',  69.0000,1,  27,   1,   1,0.98068333, -29.568978, 1.10000, 0.90000, 1.10000, 0.90000
83517,'39003013600 ', 138.0000,1,  27,   1,   1,0.98333281, -29.410477, 1.10000, 0.90000, 1.10000, 0.90000
83518,'39003013600 ',  69.0000,1,  27,   1,   1,0.98178154, -29.554246, 1.10000, 0.90000, 1.10000, 0.90000
83519,'39003013700 ',  69.0000,1,  27,   1,   1,0.98072433, -30.132397, 1.10000, 0.90000, 1.10000, 0.90000
83520,'39003013800 ', 138.0000,1,  27,   1,   1,0.98228657, -29.524381, 1.10000, 0.90000, 1.10000, 0.90000
83521,'39003013800 ',  69.0000,1,  27,   1,   1,0.97993332, -30.181527, 1.10000, 0.90000, 1.10000, 0.90000
83522,'39005970400 ', 138.0000,1,  27,   1,   1,0.97143936, -50.211914, 1.10000, 0.90000, 1.10000, 0.90000
83523,'39005970400 ',  69.0000,1,  27,   1,   1,0.97037488, -51.152270, 1.10000, 0.90000, 1.10000, 0.90000
83524,'39005970800 ',  69.0000,1,  27,   1,   1,0.97166896, -51.007976, 1.10000, 0.90000, 1.10000, 0.90000
83525,'39005971000 ',  69.0000,1,  27,   1,   1,0.97258645, -49.970231, 1.10000, 0.90000, 1.10000, 0.90000
83526,'39007000103 ',  69.0000,1,  27,   1,   1,0.98651099, -55.304260, 1.10000, 0.90000, 1.10000, 0.90000
83527,'39007000300 ', 138.0000,1,  27,   1,   1,1.00957370, -53.046029, 1.10000, 0.90000, 1.10000, 0.90000
83528,'39007000300 ',  69.0000,1,  27,   1,   1,1.00696218, -53.261142, 1.10000, 0.90000, 1.10000, 0.90000
83529,'39007000601 ',  69.0000,1,  27,   1,   1,1.00796187, -53.005915, 1.10000, 0.90000, 1.10000, 0.90000
83530,'39007000603 ',  69.0000,1,  27,   1,   1,1.00734937, -52.781875, 1.10000, 0.90000, 1.10000, 0.90000
83531,'39007000701 ',  69.0000,1,  27,   1,   1,1.00761414, -52.913107, 1.10000, 0.90000, 1.10000, 0.90000
83532,'39007000702 ',  69.0000,1,  27,   1,   1,1.00730121, -52.733688, 1.10000, 0.90000, 1.10000, 0.90000
83533,'39007000900 ',  69.0000,1,  27,   1,   1,1.00858402, -51.467989, 1.10000, 0.90000, 1.10000, 0.90000
83534,'39007001002 ',  69.0000,1,  27,   1,   1,0.98978442, -54.703272, 1.10000, 0.90000, 1.10000, 0.90000
83535,'39007001102 ',  69.0000,1,  27,   1,   1,0.98846233, -54.830795, 1.10000, 0.90000, 1.10000, 0.90000
83536,'39009972600 ', 138.0000,1,  27,   1,   1,1.00437665, -34.819119, 1.10000, 0.90000, 1.10000, 0.90000
83537,'39009972900 ', 138.0000,1,  27,   1,   1,1.00968909, -32.404962, 1.10000, 0.90000, 1.10000, 0.90000
83538,'39009973200 ',  69.0000,1,  27,   1,   1,1.00142300, -33.676091, 1.10000, 0.90000, 1.10000, 0.90000
83539,'39009973600 ', 138.0000,1,  27,   1,   1,1.01534510, -35.193871, 1.10000, 0.90000, 1.10000, 0.90000
83540,'39009973700 ',  69.0000,1,  27,   1,   1,1.01007414, -33.081813, 1.10000, 0.90000, 1.10000, 0.90000
83541,'39009973901 ',  69.0000,1,  27,   1,   1,1.00361109, -33.584949, 1.10000, 0.90000, 1.10000, 0.90000
83542,'39011040300 ',  69.0000,1,  27,   1,   1,0.95498610, -32.503870, 1.10000, 0.90000, 1.10000, 0.90000
83543,'39011040900 ',  69.0000,1,  27,   1,   1,0.95039999, -32.471536, 1.10000, 0.90000, 1.10000, 0.90000
83544,'39011041000 ',  69.0000,1,  27,   1,   1,0.94972241, -32.637898, 1.10000, 0.90000, 1.10000, 0.90000
83545,'39011041100 ',  69.0000,1,  27,   1,   1,0.95576942, -32.753797, 1.10000, 0.90000, 1.10000, 0.90000
83546,'39011041202 ',  69.0000,1,  27,   1,   1,0.95361048, -31.865547, 1.10000, 0.90000, 1.10000, 0.90000
83547,'39013010200 ', 138.0000,1,  27,   1,   1,1.00867939, -48.155354, 1.10000, 0.90000, 1.10000, 0.90000
83548,'39013010200 ',  69.0000,1,  27,   1,   1,1.00454390, -48.704289, 1.10000, 0.90000, 1.10000, 0.90000
83549,'39013010600 ',  69.0000,1,  27,   1,   1,0.99521810, -47.416211, 1.10000, 0.90000, 1.10000, 0.90000
83550,'39013010900 ',  69.0000,1,  27,   1,   1,0.99546188, -45.406818, 1.10000, 0.90000, 1.10000, 0.90000
83551,'39013011300 ',  69.0000,1,  27,   1,   1,1.00680506, -47.082024, 1.10000, 0.90000, 1.10000, 0.90000
83552,'39013011400 ',  69.0000,1,  27,   1,   1,1.00177932, -48.974430, 1.10000, 0.90000, 1.10000, 0.90000
83553,'39013012100 ',  69.0000,1,  27,   1,   1,0.99433827, -50.408097, 1.10000, 0.90000, 1.10000, 0.90000
83554,'39015951400 ',  69.0000,1,  27,   1,   1,0.99534112, -27.041364, 1.10000, 0.90000, 1.10000, 0.90000
83555,'39015951600 ',  69.0000,1,  27,   1,   1,1.00776446, -25.203021, 1.10000, 0.90000, 1.10000, 0.90000
83556,'39015951800 ',  69.0000,1,  27,   1,   1,0.99763453, -25.958528, 1.10000, 0.90000, 1.10000, 0.90000
83557,'39017000600 ',  69.0000,1,  27,   1,   1,0.99322146, -26.969538, 1.10000, 0.90000, 1.10000, 0.90000
83558,'39017001300 ',  69.0000,1,  27,   1,   1,0.99319631, -26.720977, 1.10000, 0.90000, 1.10000, 0.90000
83559,'39017010103 ',  69.0000,1,  27,   1,   1,0.98329729, -26.211925, 1.10000, 0.90000, 1.10000, 0.90000
83560,'39017010104 ',  69.0000,1,  27,   1,   1,0.98301536, -26.293658, 1.10000, 0.90000, 1.10000, 0.90000
83561,'39017010202 ', 138.0000,1,  27,   1,   1,0.99307477, -24.580787, 1.10000, 0.90000, 1.10000, 0.90000
83562,'39017010203 ', 138.0000,1,  27,   1,   1,0.99897283, -23.254499, 1.10000, 0.90000, 1.10000, 0.90000
83563,'39017010903 ',  69.0000,1,  27,   1,   1,0.97967964, -27.079492, 1.10000, 0.90000, 1.10000, 0.90000
83564,'39017010904 ',  69.0000,1,  27,   1,   1,0.98005807, -27.224617, 1.10000, 0.90000, 1.10000, 0.90000
83565,'39017010906 ',  69.0000,1,  27,   1,   1,0.97582561, -27.510166, 1.10000, 0.90000, 1.10000, 0.90000
83566,'39017010907 ',  69.0000,1,  27,   1,   1,0.98104948, -26.979848, 1.10000, 0.90000, 1.10000, 0.90000
83567,'39017010908 ',  69.0000,1,  27,   1,   1,0.97760224, -27.356125, 1.10000, 0.90000, 1.10000, 0.90000
83568,'39017010910 ',  69.0000,1,  27,   1,   1,0.98062217, -26.596695, 1.10000, 0.90000, 1.10000, 0.90000
83569,'39017011002 ',  69.0000,1,  27,   1,   1,0.98426455, -27.663823, 1.10000, 0.90000, 1.10000, 0.90000
83570,'39017011004 ',  69.0000,1,  27,   1,   1,0.98270136, -27.484611, 1.10000, 0.90000, 1.10000, 0.90000
83571,'39017011112 ', 138.0000,1,  27,   1,   1,0.98572117, -27.176880, 1.10000, 0.90000, 1.10000, 0.90000
83572,'39017011112 ',  69.0000,1,  27,   1,   1,0.98360574, -27.653160, 1.10000, 0.90000, 1.10000, 0.90000
83573,'39017011117 ', 138.0000,1,  27,   1,   1,0.99752724, -26.817373, 1.10000, 0.90000, 1.10000, 0.90000
83574,'39017011120 ',  69.0000,1,  27,   1,   1,0.98173028, -28.177139, 1.10000, 0.90000, 1.10000, 0.90000
83575,'39017011121 ', 138.0000,1,  27,   1,   1,0.99143910, -27.505416, 1.10000, 0.90000, 1.10000, 0.90000
83576,'39017011123 ', 138.0000,1,  27,   1,   1,0.98397362, -27.281077, 1.10000, 0.90000, 1.10000, 0.90000
83577,'39017011123 ',  69.0000,1,  27,   1,   1,0.98344779, -27.421381, 1.10000, 0.90000, 1.10000, 0.90000
83578,'39017011126 ',  69.0000,1,  27,   1,   1,0.98034823, -28.107815, 1.10000, 0.90000, 1.10000, 0.90000
83579,'39017011129 ',  69.0000,1,  27,   1,   1,0.98086393, -27.974129, 1.10000, 0.90000, 1.10000, 0.90000
83580,'39017011131 ',  69.0000,1,  27,   1,   1,0.97365361, -28.624788, 1.10000, 0.90000, 1.10000, 0.90000
83581,'39017011200 ', 138.0000,1,  27,   1,   1,0.99541295, -27.408526, 1.10000, 0.90000, 1.10000, 0.90000
83582,'39017011200 ',  69.0000,1,  27,   1,   1,0.98627770, -28.836355, 1.10000, 0.90000, 1.10000, 0.90000
83583,'39017011300 ', 138.0000,1,  27,   1,   1,0.99638772, -27.429768, 1.10000, 0.90000, 1.10000, 0.90000
83584,'39017011800 ',  69.0000,1,  27,   1,   1,0.99391741, -27.479629, 1.10000, 0.90000, 1.10000, 0.90000
83585,'39017012100 ',  69.0000,1,  27,   1,   1,0.99144590, -28.654433, 1.10000, 0.90000, 1.10000, 0.90000
83586,'39017012200 ', 138.0000,1,  27,   1,   1,0.99426782, -27.954848, 1.10000, 0.90000, 1.10000, 0.90000
83587,'39017012300 ',  69.0000,1,  27,   1,   1,0.99145144, -28.565589, 1.10000, 0.90000, 1.10000, 0.90000
83588,'39017012400 ',  69.0000,1,  27,   1,   1,0.99092120, -28.574580, 1.10000, 0.90000, 1.10000, 0.90000
83589,'39017013100 ', 138.0000,1,  27,   1,   1,0.99530822, -27.695712, 1.10000, 0.90000, 1.10000, 0.90000
83590,'39017013400 ',  69.0000,1,  27,   1,   1,0.99147499, -28.545461, 1.10000, 0.90000, 1.10000, 0.90000
83591,'39017013900 ', 138.0000,1,  27,   1,   1,0.99435341, -27.904991, 1.10000, 0.90000, 1.10000, 0.90000
83592,'39017014100 ', 138.0000,1,  27,   1,   1,0.99287158, -28.114756, 1.10000, 0.90000, 1.10000, 0.90000
83593,'39017014400 ', 138.0000,1,  27,   1,   1,0.99381721, -28.036805, 1.10000, 0.90000, 1.10000, 0.90000
83594,'39017014400 ',  69.0000,1,  27,   1,   1,0.99219322, -28.514360, 1.10000, 0.90000, 1.10000, 0.90000
83595,'39017014700 ',  69.0000,1,  27,   1,   1,0.99497169, -26.817821, 1.10000, 0.90000, 1.10000, 0.90000
83596,'39017015100 ', 138.0000,1,  27,   1,   1,0.99714172, -27.505016, 1.10000, 0.90000, 1.10000, 0.90000
83597,'39019720200 ', 138.0000,1,  27,   1,   1,0.97780722, -53.927683, 1.10000, 0.90000, 1.10000, 0.90000
83598,'39019720400 ',  69.0000,1,  27,   1,   1,0.97716254, -53.463965, 1.10000, 0.90000, 1.10000, 0.90000
83599,'39019720500 ',  69.0000,1,  27,   1,   1,0.97923076, -53.626373, 1.10000, 0.90000, 1.10000, 0.90000
83600,'39021010400 ',  69.0000,1,  27,   1,   1,0.94084549, -38.416713, 1.10000, 0.90000, 1.10000, 0.90000
83601,'39021010600 ',  69.0000,1,  27,   1,   1,0.94306046, -38.560031, 1.10000, 0.90000, 1.10000, 0.90000
83602,'39021011504 ',  69.0000,1,  27,   1,   1,0.94953936, -38.790441, 1.10000, 0.90000, 1.10000, 0.90000
83603,'39023000500 ',  69.0000,1,  27,   1,   1,0.95537448, -36.968409, 1.10000, 0.90000, 1.10000, 0.90000
83604,'39023000901 ',  69.0000,1,  27,   1,   1,0.95998317, -35.926119, 1.10000, 0.90000, 1.10000, 0.90000
83605,'39023001102 ',  69.0000,1,  27,   1,   1,0.95837486, -36.251393, 1.10000, 0.90000, 1.10000, 0.90000
83606,'39023001300 ',  69.0000,1,  27,   1,   1,0.95657551, -36.854068, 1.10000, 0.90000, 1.10000, 0.90000
83607,'39023001900 ',  69.0000,1,  27,   1,   1,0.95434117, -36.950777, 1.10000, 0.90000, 1.10000, 0.90000
83608,'39023002100 ',  69.0000,1,  27,   1,   1,0.95860952, -35.755303, 1.10000, 0.90000, 1.10000, 0.90000
83609,'39023002200 ',  69.0000,1,  27,   1,   1,0.96108228, -36.635325, 1.10000, 0.90000, 1.10000, 0.90000
83610,'39023002404 ',  69.0000,1,  27,   1,   1,0.95413160, -37.176737, 1.10000, 0.90000, 1.10000, 0.90000
83611,'39023002605 ', 138.0000,1,  27,   1,   1,0.95791394, -36.616569, 1.10000, 0.90000, 1.10000, 0.90000
83612,'39023002605 ',  69.0000,1,  27,   1,   1,0.95441151, -37.442561, 1.10000, 0.90000, 1.10000, 0.90000
83613,'39023002902 ',  69.0000,1,  27,   1,   1,0.95508283, -35.525480, 1.10000, 0.90000, 1.10000, 0.90000
83614,'39023003001 ',  69.0000,1,  27,   1,   1,0.96086019, -34.987207, 1.10000, 0.90000, 1.10000, 0.90000
83615,'39023003102 ',  69.0000,1,  27,   1,   1,0.96025562, -35.250661, 1.10000, 0.90000, 1.10000, 0.90000
83616,'39023003400 ',  69.0000,1,  27,   1,   1,0.95537281, -36.881232, 1.10000, 0.90000, 1.10000, 0.90000
83617,'39025040101 ',  69.0000,1,  27,   1,   1,0.98331362, -28.574472, 1.10000, 0.90000, 1.10000, 0.90000
83618,'39025040202 ',  69.0000,1,  27,   1,   1,0.98294002, -28.400125, 1.10000, 0.90000, 1.10000, 0.90000
83619,'39025040203 ', 138.0000,1,  27,   1,   1,0.98610938, -28.060490, 1.10000, 0.90000, 1.10000, 0.90000
83620,'39025040303 ', 138.0000,1,  27,   1,   1,0.98525876, -27.562950, 1.10000, 0.90000, 1.10000, 0.90000
83621,'39025040401 ', 138.0000,1,  27,   1,   1,0.98533958, -27.474479, 1.10000, 0.90000, 1.10000, 0.90000
83622,'39025040401 ',  69.0000,1,  27,   1,   1,0.98320538, -27.746214, 1.10000, 0.90000, 1.10000, 0.90000
83623,'39025040403 ', 138.0000,1,  27,   1,   1,0.98621464, -27.445695, 1.10000, 0.90000, 1.10000, 0.90000
83624,'39025040403 ',  69.0000,1,  27,   1,   1,0.98481518, -27.705723, 1.10000, 0.90000, 1.10000, 0.90000
83625,'39025040500 ',  69.0000,1,  27,   1,   1,0.98790592, -27.450308, 1.10000, 0.90000, 1.10000, 0.90000
83626,'39025040600 ', 138.0000,1,  27,   1,   1,0.99253774, -26.932150, 1.10000, 0.90000, 1.10000, 0.90000
83627,'39025040600 ',  69.0000,1,  27,   1,   1,0.99019033, -27.461218, 1.10000, 0.90000, 1.10000, 0.90000
83628,'39025040701 ',  69.0000,1,  27,   1,   1,0.98219669, -27.766847, 1.10000, 0.90000, 1.10000, 0.90000
83629,'39025040900 ',  69.0000,1,  27,   1,   1,0.98161942, -27.942944, 1.10000, 0.90000, 1.10000, 0.90000
83630,'39025041102 ',  69.0000,1,  27,   1,   1,0.99071044, -27.182560, 1.10000, 0.90000, 1.10000, 0.90000
83631,'39025041200 ', 138.0000,1,  27,   1,   1,0.99854577, -26.340000, 1.10000, 0.90000, 1.10000, 0.90000
83632,'39025041200 ',  69.0000,1,  27,   1,   1,0.99600071, -26.719289, 1.10000, 0.90000, 1.10000, 0.90000
83633,'39025041307 ',  69.0000,1,  27,   1,   1,0.99128115, -27.280742, 1.10000, 0.90000, 1.10000, 0.90000
83634,'39025041404 ',  69.0000,1,  27,   1,   1,0.99300200, -26.801097, 1.10000, 0.90000, 1.10000, 0.90000
83635,'39025041600 ',  69.0000,1,  27,   1,   1,1.01069856, -24.922571, 1.10000, 0.90000, 1.10000, 0.90000
83636,'39027964400 ', 138.0000,1,  27,   1,   1,0.98295993, -30.404512, 1.10000, 0.90000, 1.10000, 0.90000
83637,'39027964500 ', 138.0000,1,  27,   1,   1,0.98283219, -30.427017, 1.10000, 0.90000, 1.10000, 0.90000
83638,'39027964700 ', 138.0000,1,  27,   1,   1,0.98274869, -30.309258, 1.10000, 0.90000, 1.10000, 0.90000
83639,'39027964700 ',  69.0000,1,  27,   1,   1,0.97598565, -31.625179, 1.10000, 0.90000, 1.10000, 0.90000
83640,'39027964900 ',  69.0000,1,  27,   1,   1,0.98044789, -29.559105, 1.10000, 0.90000, 1.10000, 0.90000
83641,'39029950200 ', 138.0000,1,  27,   1,   1,0.98128384, -58.339849, 1.10000, 0.90000, 1.10000, 0.90000
83642,'39029950300 ', 138.0000,1,  27,   1,   1,0.98446840, -57.931493, 1.10000, 0.90000, 1.10000, 0.90000
83643,'39029950300 ',  69.0000,1,  27,   1,   1,0.98108017, -58.081852, 1.10000, 0.90000, 1.10000, 0.90000
83644,'39029950500 ',  69.0000,1,  27,   1,   1,0.97581273, -58.150318, 1.10000, 0.90000, 1.10000, 0.90000
83645,'39029950700 ', 138.0000,1,  27,   1,   1,0.97842914, -58.215635, 1.10000, 0.90000, 1.10000, 0.90000
83646,'39029950700 ',  69.0000,1,  27,   1,   1,0.97509909, -58.738766, 1.10000, 0.90000, 1.10000, 0.90000
83647,'39029950800 ',  69.0000,1,  27,   1,   1,0.97387713, -57.784022, 1.10000, 0.90000, 1.10000, 0.90000
83648,'39029951400 ',  69.0000,1,  27,   1,   1,0.98869878, -57.945249, 1.10000, 0.90000, 1.10000, 0.90000
83649,'39029951500 ',  69.0000,1,  27,   1,   1,0.98566419, -59.268243, 1.10000, 0.90000, 1.10000, 0.90000
83650,'39029951600 ',  69.0000,1,  27,   1,   1,0.99402654, -57.469164, 1.10000, 0.90000, 1.10000, 0.90000
83651,'39029951700 ', 138.0000,1,  27,   1,   1,1.00197709, -55.666650, 1.10000, 0.90000, 1.10000, 0.90000
83652,'39029951700 ',  69.0000,1,  27,   1,   1,1.00104237, -55.877955, 1.10000, 0.90000, 1.10000, 0.90000
83653,'39029951800 ', 138.0000,1,  27,   1,   1,1.00867534, -55.158285, 1.10000, 0.90000, 1.10000, 0.90000
83654,'39029952200 ',  69.0000,1,  27,   1,   1,0.99911988, -56.490094, 1.10000, 0.90000, 1.10000, 0.90000
83655,'39029952300 ',  69.0000,1,  27,   1,   1,1.00239968, -56.072124, 1.10000, 0.90000, 1.10000, 0.90000
83656,'39031960900 ', 138.0000,1,  27,   1,   1,0.99281907, -45.400787, 1.10000, 0.90000, 1.10000, 0.90000
83657,'39031961100 ', 138.0000,1,  27,   1,   1,0.99885511, -42.963348, 1.10000, 0.90000, 1.10000, 0.90000
83658,'39031961200 ', 138.0000,1,  27,   1,   1,1.00742567, -41.983814, 1.10000, 0.90000, 1.10000, 0.90000
83659,'39031961300 ', 138.0000,1,  27,   1,   1,0.99883181, -43.791826, 1.10000, 0.90000, 1.10000, 0.90000
83660,'39031961400 ',  69.0000,1,  27,   1,   1,0.99013746, -44.820815, 1.10000, 0.90000, 1.10000, 0.90000
83661,'39031961600 ', 138.0000,1,  27,   1,   1,1.00414598, -42.628539, 1.10000, 0.90000, 1.10000, 0.90000
83662,'39031961700 ', 138.0000,1,  27,   1,   1,1.00432289, -42.355933, 1.10000, 0.90000, 1.10000, 0.90000
83663,'39031961800 ',  69.0000,1,  27,   1,   1,0.99890369, -42.597687, 1.10000, 0.90000, 1.10000, 0.90000
83664,'39033974600 ',  69.0000,1,  27,   1,   1,0.94490188, -47.183722, 1.10000, 0.90000, 1.10000, 0.90000
83665,'39033974700 ',  69.0000,1,  27,   1,   1,0.95020521, -47.208809, 1.10000, 0.90000, 1.10000, 0.90000
83666,'39033974800 ',  69.0000,1,  27,   1,   1,0.96544504, -48.326887, 1.10000, 0.90000, 1.10000, 0.90000
83667,'39033975300 ',  69.0000,1,  27,   1,   1,0.97229826, -49.173274, 1.10000, 0.90000, 1.10000, 0.90000
83668,'39035101400 ',  69.0000,1,  27,   1,   1,0.96389687, -52.267575, 1.10000, 0.90000, 1.10000, 0.90000
83669,'39035101700 ',  69.0000,1,  27,   1,   1,0.96407664, -51.194163, 1.10000, 0.90000, 1.10000, 0.90000
83670,'39035101901 ', 138.0000,1,  27,   1,   1,0.96632993, -50.794235, 1.10000, 0.90000, 1.10000, 0.90000
83671,'39035101901 ',  69.0000,1,  27,   1,   1,0.96504480, -51.173174, 1.10000, 0.90000, 1.10000, 0.90000
83672,'39035102102 ',  69.0000,1,  27,   1,   1,0.96328473, -52.574097, 1.10000, 0.90000, 1.10000, 0.90000
83673,'39035102200 ',  69.0000,1,  27,   1,   1,0.96456289, -52.193109, 1.10000, 0.90000, 1.10000, 0.90000
83674,'39035102700 ',  69.0000,1,  27,   1,   1,0.96245164, -51.629806, 1.10000, 0.90000, 1.10000, 0.90000
83675,'39035102900 ', 138.0000,1,  27,   1,   1,0.96687013, -50.485572, 1.10000, 0.90000, 1.10000, 0.90000
83676,'39035102900 ',  69.0000,1,  27,   1,   1,0.96567363, -51.140696, 1.10000, 0.90000, 1.10000, 0.90000
83677,'39035103500 ', 138.0000,1,  27,   1,   1,0.96875185, -50.337186, 1.10000, 0.90000, 1.10000, 0.90000
83678,'39035103500 ',  69.0000,1,  27,   1,   1,0.96613783, -51.071698, 1.10000, 0.90000, 1.10000, 0.90000
83679,'39035103602 ',  69.0000,1,  27,   1,   1,0.96273446, -51.523501, 1.10000, 0.90000, 1.10000, 0.90000
83680,'39035104200 ', 138.0000,1,  27,   1,   1,0.96819258, -50.758769, 1.10000, 0.90000, 1.10000, 0.90000
83681,'39035104200 ',  69.0000,1,  27,   1,   1,0.96569520, -51.459270, 1.10000, 0.90000, 1.10000, 0.90000
83682,'39035104300 ',  69.0000,1,  27,   1,   1,0.96586990, -51.437998, 1.10000, 0.90000, 1.10000, 0.90000
83683,'39035104600 ', 138.0000,1,  27,   1,   1,0.96708775, -50.459132, 1.10000, 0.90000, 1.10000, 0.90000
83684,'39035104800 ', 138.0000,1,  27,   1,   1,0.96689361, -50.509051, 1.10000, 0.90000, 1.10000, 0.90000
83685,'39035104800 ',  69.0000,1,  27,   1,   1,0.96709007, -51.094999, 1.10000, 0.90000, 1.10000, 0.90000
83686,'39035105400 ',  69.0000,1,  27,   1,   1,0.96295506, -51.592961, 1.10000, 0.90000, 1.10000, 0.90000
83687,'39035105700 ',  69.0000,1,  27,   1,   1,0.96135843, -51.991154, 1.10000, 0.90000, 1.10000, 0.90000
83688,'39035105900 ',  69.0000,1,  27,   1,   1,0.96118635, -52.006939, 1.10000, 0.90000, 1.10000, 0.90000
83689,'39035106600 ',  69.0000,1,  27,   1,   1,0.96100211, -52.186494, 1.10000, 0.90000, 1.10000, 0.90000
83690,'39035107802 ',  69.0000,1,  27,   1,   1,0.96252573, -51.785722, 1.10000, 0.90000, 1.10000, 0.90000
83691,'39035108201 ',  69.0000,1,  27,   1,   1,0.96643353, -52.045174, 1.10000, 0.90000, 1.10000, 0.90000
83692,'39035109801 ',  69.0000,1,  27,   1,   1,0.96266025, -52.029564, 1.10000, 0.90000, 1.10000, 0.90000
83693,'39035110501 ',  69.0000,1,  27,   1,   1,0.96328503, -51.684151, 1.10000, 0.90000, 1.10000, 0.90000
83694,'39035111202 ',  69.0000,1,  27,   1,   1,0.96910983, -52.280191, 1.10000, 0.90000, 1.10000, 0.90000
83695,'39035111700 ',  69.0000,1,  27,   1,   1,0.96861494, -52.249270, 1.10000, 0.90000, 1.10000, 0.90000
83696,'39035114501 ',  69.0000,1,  27,   1,   1,0.96123904, -52.093245, 1.10000, 0.90000, 1.10000, 0.90000
83697,'39035114600 ',  69.0000,1,  27,   1,   1,0.96177799, -51.985444, 1.10000, 0.90000, 1.10000, 0.90000
83698,'39035115400 ',  69.0000,1,  27,   1,   1,0.96084332, -51.786170, 1.10000, 0.90000, 1.10000, 0.90000
83699,'39035115700 ',  69.0000,1,  27,   1,   1,0.96169645, -51.957256, 1.10000, 0.90000, 1.10000, 0.90000
83700,'39035116700 ',  69.0000,1,  27,   1,   1,0.96968323, -52.524090, 1.10000, 0.90000, 1.10000, 0.90000
83701,'39035117202 ',  69.0000,1,  27,   1,   1,0.97552812, -52.331427, 1.10000, 0.90000, 1.10000, 0.90000
83702,'39035117300 ',  69.0000,1,  27,   1,   1,0.97073680, -52.604553, 1.10000, 0.90000, 1.10000, 0.90000
83703,'39035117600 ', 138.0000,1,  27,   1,   1,0.98361182, -51.661205, 1.10000, 0.90000, 1.10000, 0.90000
83704,'39035117600 ',  69.0000,1,  27,   1,   1,0.97931951, -52.114395, 1.10000, 0.90000, 1.10000, 0.90000
83705,'39035117700 ', 138.0000,1,  27,   1,   1,0.98477435, -51.626682, 1.10000, 0.90000, 1.10000, 0.90000
83706,'39035117800 ', 138.0000,1,  27,   1,   1,0.98145074, -51.778674, 1.10000, 0.90000, 1.10000, 0.90000
83707,'39035117800 ',  69.0000,1,  27,   1,   1,0.97661412, -52.490516, 1.10000, 0.90000, 1.10000, 0.90000
83708,'39035117900 ',  69.0000,1,  27,   1,   1,0.97065961, -52.707457, 1.10000, 0.90000, 1.10000, 0.90000
83709,'39035119300 ',  69.0000,1,  27,   1,   1,0.96160150, -52.531224, 1.10000, 0.90000, 1.10000, 0.90000
83710,'39035120400 ',  69.0000,1,  27,   1,   1,0.96034247, -52.223893, 1.10000, 0.90000, 1.10000, 0.90000
83711,'39035120701 ', 138.0000,1,  27,   1,   1,0.96037078, -51.710761, 1.10000, 0.90000, 1.10000, 0.90000
83712,'39035120701 ',  69.0000,1,  27,   1,   1,0.95835453, -52.706944, 1.10000, 0.90000, 1.10000, 0.90000
83713,'39035121300 ',  69.0000,1,  27,   1,   1,0.96126580, -52.146749, 1.10000, 0.90000, 1.10000, 0.90000
83714,'39035121401 ',  69.0000,1,  27,   1,   1,0.95934820, -52.512284, 1.10000, 0.90000, 1.10000, 0.90000
83715,'39035121900 ',  69.0000,1,  27,   1,   1,0.95886093, -53.083390, 1.10000, 0.90000, 1.10000, 0.90000
83716,'39035122200 ',  69.0000,1,  27,   1,   1,0.95999324, -52.691747, 1.10000, 0.90000, 1.10000, 0.90000
83717,'39035122300 ',  69.0000,1,  27,   1,   1,0.95858419, -53.146576, 1.10000, 0.90000, 1.10000, 0.90000
83718,'39035123400 ',  69.0000,1,  27,   1,   1,0.96433783, -52.585937, 1.10000, 0.90000, 1.10000, 0.90000
83719,'39035123501 ', 138.0000,1,  27,   1,   1,0.96496356, -51.075516, 1.10000, 0.90000, 1.10000, 0.90000
83720,'39035123501 ',  69.0000,1,  27,   1,   1,0.96397501, -52.461607, 1.10000, 0.90000, 1.10000, 0.90000
83721,'39035123502 ',  69.0000,1,  27,   1,   1,0.96311855, -52.655735, 1.10000, 0.90000, 1.10000, 0.90000
83722,'39035123700 ',  69.0000,1,  27,   1,   1,0.96335220, -52.688038, 1.10000, 0.90000, 1.10000, 0.90000
83723,'39035124500 ',  69.0000,1,  27,   1,   1,0.96146560, -52.984369, 1.10000, 0.90000, 1.10000, 0.90000
83724,'39035127501 ', 138.0000,1,  27,   1,   1,0.96193689, -50.874848, 1.10000, 0.90000, 1.10000, 0.90000
83725,'39035127501 ',  69.0000,1,  27,   1,   1,0.96100307, -51.662697, 1.10000, 0.90000, 1.10000, 0.90000
83726,'39035131102 ',  69.0000,1,  27,   1,   1,0.95927548, -53.506216, 1.10000, 0.90000, 1.10000, 0.90000
83727,'39035132100 ',  69.0000,1,  27,   1,   1,0.95956236, -53.691082, 1.10000, 0.90000, 1.10000, 0.90000
83728,'39035132302 ',  69.0000,1,  27,   1,   1,0.95875490, -53.897402, 1.10000, 0.90000, 1.10000, 0.90000
83729,'39035133104 ',  69.0000,1,  27,   1,   1,0.95922315, -53.921325, 1.10000, 0.90000, 1.10000, 0.90000
83730,'39035134100 ',  69.0000,1,  27,   1,   1,0.96377397, -52.797830, 1.10000, 0.90000, 1.10000, 0.90000
83731,'39035135104 ',  69.0000,1,  27,   1,   1,0.96001780, -53.517339, 1.10000, 0.90000, 1.10000, 0.90000
83732,'39035135105 ', 138.0000,1,  27,   1,   1,0.96129394, -53.197266, 1.10000, 0.90000, 1.10000, 0.90000
83733,'39035135105 ',  69.0000,1,  27,   1,   1,0.96044350, -53.828840, 1.10000, 0.90000, 1.10000, 0.90000
83734,'39035136103 ', 138.0000,1,  27,   1,   1,0.96157402, -52.519292, 1.10000, 0.90000, 1.10000, 0.90000
83735,'39035136103 ',  69.0000,1,  27,   1,   1,0.96174061, -52.989656, 1.10000, 0.90000, 1.10000, 0.90000
83736,'39035137101 ',  69.0000,1,  27,   1,   1,0.96144682, -52.799288, 1.10000, 0.90000, 1.10000, 0.90000
83737,'39035138109 ', 138.0000,1,  27,   1,   1,0.96327716, -51.909397, 1.10000, 0.90000, 1.10000, 0.90000
83738,'39035138109 ',  69.0000,1,  27,   1,   1,0.96142840, -53.125020, 1.10000, 0.90000, 1.10000, 0.90000
83739,'39035138110 ',  69.0000,1,  27,   1,   1,0.96075213, -53.173740, 1.10000, 0.90000, 1.10000, 0.90000
83740,'39035151200 ',  69.0000,1,  27,   1,   1,0.96793491, -52.748147, 1.10000, 0.90000, 1.10000, 0.90000
83741,'39035152102 ',  69.0000,1,  27,   1,   1,0.98736310, -51.633027, 1.10000, 0.90000, 1.10000, 0.90000
83742,'39035152202 ',  69.0000,1,  27,   1,   1,0.98769236, -51.619793, 1.10000, 0.90000, 1.10000, 0.90000
83743,'39035152501 ', 138.0000,1,  27,   1,   1,0.98405653, -51.739523, 1.10000, 0.90000, 1.10000, 0.90000
83744,'39035152501 ',  69.0000,1,  27,   1,   1,0.98438323, -51.842611, 1.10000, 0.90000, 1.10000, 0.90000
83745,'39035152603 ', 138.0000,1,  27,   1,   1,0.97859275, -52.253956, 1.10000, 0.90000, 1.10000, 0.90000
83746,'39035152603 ',  69.0000,1,  27,   1,   1,0.97270739, -53.005468, 1.10000, 0.90000, 1.10000, 0.90000
83747,'39035152703 ',  69.0000,1,  27,   1,   1,0.97369415, -52.685361, 1.10000, 0.90000, 1.10000, 0.90000
83748,'39035154501 ',  69.0000,1,  27,   1,   1,0.96075433, -52.252539, 1.10000, 0.90000, 1.10000, 0.90000
83749,'39035154601 ', 138.0000,1,  27,   1,   1,0.96240622, -51.551416, 1.10000, 0.90000, 1.10000, 0.90000
83750,'39035154601 ',  69.0000,1,  27,   1,   1,0.96166724, -52.467259, 1.10000, 0.90000, 1.10000, 0.90000
83751,'39035154604 ',  69.0000,1,  27,   1,   1,0.96133113, -52.650807, 1.10000, 0.90000, 1.10000, 0.90000
83752,'39035155101 ',  69.0000,1,  27,   1,   1,0.96870804, -53.512387, 1.10000, 0.90000, 1.10000, 0.90000
83753,'39035156101 ',  69.0000,1,  27,   1,   1,0.96145093, -52.488781, 1.10000, 0.90000, 1.10000, 0.90000
83754,'39035156102 ',  69.0000,1,  27,   1,   1,0.96111476, -52.801262, 1.10000, 0.90000, 1.10000, 0.90000
83755,'39035161100 ',  69.0000,1,  27,   1,   1,0.96332937, -52.514927, 1.10000, 0.90000, 1.10000, 0.90000
83756,'39035161200 ',  69.0000,1,  27,   1,   1,0.96437871, -52.445802, 1.10000, 0.90000, 1.10000, 0.90000
83757,'39035161400 ',  69.0000,1,  27,   1,   1,0.96370113, -52.383108, 1.10000, 0.90000, 1.10000, 0.90000
83758,'39035161500 ',  69.0000,1,  27,   1,   1,0.96470350, -52.226222, 1.10000, 0.90000, 1.10000, 0.90000
83759,'39035161700 ',  69.0000,1,  27,   1,   1,0.96406984, -52.270700, 1.10000, 0.90000, 1.10000, 0.90000
83760,'39035170201 ',  69.0000,1,  27,   1,   1,0.96263945, -53.328389, 1.10000, 0.90000, 1.10000, 0.90000
83761,'39035171102 ',  69.0000,1,  27,   1,   1,0.95939851, -53.407790, 1.10000, 0.90000, 1.10000, 0.90000
83762,'39035171203 ',  69.0000,1,  27,   1,   1,0.96136737, -52.746812, 1.10000, 0.90000, 1.10000, 0.90000
83763,'39035171206 ',  69.0000,1,  27,   1,   1,0.96003968, -53.204588, 1.10000, 0.90000, 1.10000, 0.90000
83764,'39035172102 ',  69.0000,1,  27,   1,   1,0.96628642, -53.618262, 1.10000, 0.90000, 1.10000, 0.90000
83765,'39035172201 ',  69.0000,1,  27,   1,   1,0.96106005, -53.720380, 1.10000, 0.90000, 1.10000, 0.90000
83766,'39035173104 ',  69.0000,1,  27,   1,   1,0.95913827, -53.426419, 1.10000, 0.90000, 1.10000, 0.90000
83767,'39035174103 ',  69.0000,1,  27,   1,   1,0.96947068, -51.320945, 1.10000, 0.90000, 1.10000, 0.90000
83768,'39035174105 ',  69.0000,1,  27,   1,   1,0.96762782, -51.807330, 1.10000, 0.90000, 1.10000, 0.90000
83769,'39035174204 ',  69.0000,1,  27,   1,   1,0.96840799, -51.690073, 1.10000, 0.90000, 1.10000, 0.90000
83770,'39035174206 ',  69.0000,1,  27,   1,   1,0.96711129, -51.870260, 1.10000, 0.90000, 1.10000, 0.90000
83771,'39035174207 ',  69.0000,1,  27,   1,   1,0.96428472, -52.615826, 1.10000, 0.90000, 1.10000, 0.90000
83772,'39035175103 ',  69.0000,1,  27,   1,   1,0.95872021, -53.442976, 1.10000, 0.90000, 1.10000, 0.90000
83773,'39035175105 ',  69.0000,1,  27,   1,   1,0.95896995, -53.389775, 1.10000, 0.90000, 1.10000, 0.90000
83774,'39035175202 ',  69.0000,1,  27,   1,   1,0.95903230, -53.681390, 1.10000, 0.90000, 1.10000, 0.90000
83775,'39035176100 ',  69.0000,1,  27,   1,   1,0.96508580, -52.435236, 1.10000, 0.90000, 1.10000, 0.90000
83776,'39035177101 ', 138.0000,1,  27,   1,   1,0.96179855, -52.228807, 1.10000, 0.90000, 1.10000, 0.90000
83777,'39035177101 ',  69.0000,1,  27,   1,   1,0.96083868, -52.871429, 1.10000, 0.90000, 1.10000, 0.90000
83778,'39035177302 ',  69.0000,1,  27,   1,   1,0.96188551, -52.328757, 1.10000, 0.90000, 1.10000, 0.90000
83779,'39035177303 ',  69.0000,1,  27,   1,   1,0.96102607, -52.417928, 1.10000, 0.90000, 1.10000, 0.90000
83780,'39035177304 ',  69.0000,1,  27,   1,   1,0.96134228, -52.439658, 1.10000, 0.90000, 1.10000, 0.90000
83781,'39035177503 ',  69.0000,1,  27,   1,   1,0.96070015, -52.976252, 1.10000, 0.90000, 1.10000, 0.90000
83782,'39035177505 ',  69.0000,1,  27,   1,   1,0.96043408, -53.255245, 1.10000, 0.90000, 1.10000, 0.90000
83783,'39035177604 ',  69.0000,1,  27,   1,   1,0.95973307, -53.266009, 1.10000, 0.90000, 1.10000, 0.90000
83784,'39035177606 ',  69.0000,1,  27,   1,   1,0.96044821, -53.044345, 1.10000, 0.90000, 1.10000, 0.90000
83785,'39035177607 ',  69.0000,1,  27,   1,   1,0.95862013, -53.266873, 1.10000, 0.90000, 1.10000, 0.90000
83786,'39035177608 ',  69.0000,1,  27,   1,   1,0.95936179, -53.054075, 1.10000, 0.90000, 1.10000, 0.90000
83787,'39035178201 ',  69.0000,1,  27,   1,   1,0.96045375, -53.027314, 1.10000, 0.90000, 1.10000, 0.90000
83788,'39035180102 ',  69.0000,1,  27,   1,   1,0.96504164, -53.191235, 1.10000, 0.90000, 1.10000, 0.90000
83789,'39035182103 ', 138.0000,1,  27,   1,   1,0.96238267, -51.524720, 1.10000, 0.90000, 1.10000, 0.90000
83790,'39035182104 ',  69.0000,1,  27,   1,   1,0.96217531, -52.312573, 1.10000, 0.90000, 1.10000, 0.90000
83791,'39035183401 ',  69.0000,1,  27,   1,   1,0.96048880, -52.701265, 1.10000, 0.90000, 1.10000, 0.90000
83792,'39035184104 ', 138.0000,1,  27,   1,   1,0.96047384, -53.013473, 1.10000, 0.90000, 1.10000, 0.90000
83793,'39035184104 ',  69.0000,1,  27,   1,   1,0.95941561, -54.340367, 1.10000, 0.90000, 1.10000, 0.90000
83794,'39035184108 ',  69.0000,1,  27,   1,   1,0.95918977, -55.025752, 1.10000, 0.90000, 1.10000, 0.90000
83795,'39035185203 ',  69.0000,1,  27,   1,   1,0.96317101, -53.109837, 1.10000, 0.90000, 1.10000, 0.90000
83796,'39035186201 ',  69.0000,1,  27,   1,   1,0.95989788, -53.617265, 1.10000, 0.90000, 1.10000, 0.90000
83797,'39035186206 ', 138.0000,1,  27,   1,   1,0.96236145, -52.027443, 1.10000, 0.90000, 1.10000, 0.90000
83798,'39035186206 ',  69.0000,1,  27,   1,   1,0.96108902, -53.229109, 1.10000, 0.90000, 1.10000, 0.90000
83799,'39035188106 ',  69.0000,1,  27,   1,   1,0.95953506, -53.529798, 1.10000, 0.90000, 1.10000, 0.90000
83800,'39035189105 ',  69.0000,1,  27,   1,   1,0.96867710, -51.730255, 1.10000, 0.90000, 1.10000, 0.90000
83801,'39035189107 ',  69.0000,1,  27,   1,   1,0.96790022, -51.910944, 1.10000, 0.90000, 1.10000, 0.90000
83802,'39035189110 ',  69.0000,1,  27,   1,   1,0.97123259, -50.867141, 1.10000, 0.90000, 1.10000, 0.90000
83803,'39035190504 ',  69.0000,1,  27,   1,   1,0.96632731, -52.100065, 1.10000, 0.90000, 1.10000, 0.90000
83804,'39035192300 ', 138.0000,1,  27,   1,   1,0.96248329, -51.381403, 1.10000, 0.90000, 1.10000, 0.90000
83805,'39035194100 ',  69.0000,1,  27,   1,   1,0.95866728, -54.019628, 1.10000, 0.90000, 1.10000, 0.90000
83806,'39035194300 ',  69.0000,1,  27,   1,   1,0.97048634, -53.580194, 1.10000, 0.90000, 1.10000, 0.90000
83807,'39035196100 ', 345.0000,1,  27,   1,   1,0.96501321, -48.500822, 1.10000, 0.90000, 1.10000, 0.90000
83808,'39035196100 ', 138.0000,1,  27,   1,   1,0.96235532, -51.050354, 1.10000, 0.90000, 1.10000, 0.90000
83809,'39035980100 ',  69.0000,1,  27,   1,   1,0.96544623, -51.586629, 1.10000, 0.90000, 1.10000, 0.90000
83810,'39035981100 ',  69.0000,1,  27,   1,   1,0.95859754, -53.452029, 1.10000, 0.90000, 1.10000, 0.90000
83811,'39037555101 ',  69.0000,1,  27,   1,   1,0.97354186, -29.884615, 1.10000, 0.90000, 1.10000, 0.90000
83812,'39037570101 ',  69.0000,1,  27,   1,   1,0.97056717, -31.434549, 1.10000, 0.90000, 1.10000, 0.90000
83813,'39039958100 ', 138.0000,1,  27,   1,   1,0.99843258, -27.052154, 1.10000, 0.90000, 1.10000, 0.90000
83814,'39039958600 ',  69.0000,1,  27,   1,   1,0.98583466, -27.823179, 1.10000, 0.90000, 1.10000, 0.90000
83815,'39039958800 ',  69.0000,1,  27,   1,   1,0.99045235, -27.520133, 1.10000, 0.90000, 1.10000, 0.90000
83816,'39041010200 ',  69.0000,1,  27,   1,   1,0.95763755, -44.293497, 1.10000, 0.90000, 1.10000, 0.90000
83817,'39041010422 ',  69.0000,1,  27,   1,   1,0.96143377, -43.783647, 1.10000, 0.90000, 1.10000, 0.90000
83818,'39041010520 ', 138.0000,1,  27,   1,   1,0.96593297, -42.371044, 1.10000, 0.90000, 1.10000, 0.90000
83819,'39041010520 ',  69.0000,1,  27,   1,   1,0.96234310, -43.603542, 1.10000, 0.90000, 1.10000, 0.90000
83820,'39041010530 ',  69.0000,1,  27,   1,   1,0.96074736, -43.733179, 1.10000, 0.90000, 1.10000, 0.90000
83821,'39041011520 ',  69.0000,1,  27,   1,   1,0.95812118, -44.293224, 1.10000, 0.90000, 1.10000, 0.90000
83822,'39041011550 ',  69.0000,1,  27,   1,   1,0.95949286, -44.195415, 1.10000, 0.90000, 1.10000, 0.90000
83823,'39041011604 ',  69.0000,1,  27,   1,   1,0.95613885, -45.392829, 1.10000, 0.90000, 1.10000, 0.90000
83824,'39041011730 ',  69.0000,1,  27,   1,   1,0.95465112, -45.193060, 1.10000, 0.90000, 1.10000, 0.90000
83825,'39041011900 ', 138.0000,1,  27,   1,   1,0.96352178, -42.680073, 1.10000, 0.90000, 1.10000, 0.90000
83826,'39041011900 ',  69.0000,1,  27,   1,   1,0.96216804, -43.184093, 1.10000, 0.90000, 1.10000, 0.90000
83827,'39041012100 ', 138.0000,1,  27,   1,   1,0.96657288, -42.497768, 1.10000, 0.90000, 1.10000, 0.90000
83828,'39041012400 ',  69.0000,1,  27,   1,   1,0.95541334, -44.820419, 1.10000, 0.90000, 1.10000, 0.90000
83829,'39043040300 ',  69.0000,1,  27,   1,   1,0.97749871, -44.318342, 1.10000, 0.90000, 1.10000, 0.90000
83830,'39043040400 ',  69.0000,1,  27,   1,   1,0.98149109, -42.540682, 1.10000, 0.90000, 1.10000, 0.90000
83831,'39043040900 ', 138.0000,1,  27,   1,   1,0.98274714, -39.655337, 1.10000, 0.90000, 1.10000, 0.90000
83832,'39043041100 ',  69.0000,1,  27,   1,   1,0.97539639, -41.135890, 1.10000, 0.90000, 1.10000, 0.90000
83833,'39043041200 ',  69.0000,1,  27,   1,   1,0.97562975, -41.370292, 1.10000, 0.90000, 1.10000, 0.90000
83834,'39043041300 ', 138.0000,1,  27,   1,   1,0.98082763, -40.469274, 1.10000, 0.90000, 1.10000, 0.90000
83835,'39043041700 ',  69.0000,1,  27,   1,   1,0.97481626, -41.136990, 1.10000, 0.90000, 1.10000, 0.90000
83836,'39043041800 ',  69.0000,1,  27,   1,   1,0.96907943, -43.366118, 1.10000, 0.90000, 1.10000, 0.90000
83837,'39045030100 ', 138.0000,1,  27,   1,   1,0.98298401, -40.109548, 1.10000, 0.90000, 1.10000, 0.90000
83838,'39045030200 ', 138.0000,1,  27,   1,   1,0.98227334, -39.984238, 1.10000, 0.90000, 1.10000, 0.90000
83839,'39045030300 ', 138.0000,1,  27,   1,   1,0.97911340, -40.152756, 1.10000, 0.90000, 1.10000, 0.90000
83840,'39045030400 ', 138.0000,1,  27,   1,   1,0.97563642, -40.735269, 1.10000, 0.90000, 1.10000, 0.90000
83841,'39045030600 ',  69.0000,1,  27,   1,   1,0.96097493, -42.919925, 1.10000, 0.90000, 1.10000, 0.90000
83842,'39045031200 ', 138.0000,1,  27,   1,   1,0.98767513, -37.532388, 1.10000, 0.90000, 1.10000, 0.90000
83843,'39045031300 ', 138.0000,1,  27,   1,   1,0.98368359, -38.344399, 1.10000, 0.90000, 1.10000, 0.90000
83844,'39045031300 ',  69.0000,1,  27,   1,   1,0.97810113, -39.287091, 1.10000, 0.90000, 1.10000, 0.90000
83845,'39045031700 ',  69.0000,1,  27,   1,   1,0.97508132, -39.274428, 1.10000, 0.90000, 1.10000, 0.90000
83846,'39045032300 ',  69.0000,1,  27,   1,   1,0.97723359, -39.043489, 1.10000, 0.90000, 1.10000, 0.90000
83847,'39045032500 ', 138.0000,1,  27,   1,   1,0.98392808, -37.800811, 1.10000, 0.90000, 1.10000, 0.90000
83848,'39045032500 ',  69.0000,1,  27,   1,   1,0.97945535, -38.326517, 1.10000, 0.90000, 1.10000, 0.90000
83849,'39045032702 ',  69.0000,1,  27,   1,   1,0.95809275, -43.374850, 1.10000, 0.90000, 1.10000, 0.90000
83850,'39047925900 ',  69.0000,1,  27,   1,   1,0.96959364, -34.062020, 1.10000, 0.90000, 1.10000, 0.90000
83851,'39047926200 ',  69.0000,1,  27,   1,   1,0.96881121, -35.476884, 1.10000, 0.90000, 1.10000, 0.90000
83852,'39047926400 ', 138.0000,1,  27,   1,   1,0.98381567, -33.433117, 1.10000, 0.90000, 1.10000, 0.90000
83853,'39049000420 ',  69.0000,1,  27,   1,   1,0.95750403, -43.920913, 1.10000, 0.90000, 1.10000, 0.90000
83854,'39049000600 ',  69.0000,1,  27,   1,   1,0.95727003, -43.431920, 1.10000, 0.90000, 1.10000, 0.90000
83855,'39049000810 ',  69.0000,1,  27,   1,   1,0.95828038, -43.531842, 1.10000, 0.90000, 1.10000, 0.90000
83856,'39049000910 ',  69.0000,1,  27,   1,   1,0.95794624, -43.503900, 1.10000, 0.90000, 1.10000, 0.90000
83857,'39049001000 ',  69.0000,1,  27,   1,   1,0.95758480, -43.394313, 1.10000, 0.90000, 1.10000, 0.90000
83858,'39049001122 ',  69.0000,1,  27,   1,   1,0.95574319, -43.754301, 1.10000, 0.90000, 1.10000, 0.90000
83859,'39049001200 ',  69.0000,1,  27,   1,   1,0.95796651, -43.418235, 1.10000, 0.90000, 1.10000, 0.90000
83860,'39049001500 ',  69.0000,1,  27,   1,   1,0.95930183, -43.307877, 1.10000, 0.90000, 1.10000, 0.90000
83861,'39049001600 ',  69.0000,1,  27,   1,   1,0.95747662, -43.435085, 1.10000, 0.90000, 1.10000, 0.90000
83862,'39049001902 ',  69.0000,1,  27,   1,   1,0.95632410, -43.610358, 1.10000, 0.90000, 1.10000, 0.90000
83863,'39049002200 ',  69.0000,1,  27,   1,   1,0.95850027, -43.352498, 1.10000, 0.90000, 1.10000, 0.90000
83864,'39049002510 ',  69.0000,1,  27,   1,   1,0.95860749, -43.558770, 1.10000, 0.90000, 1.10000, 0.90000
83865,'39049002600 ',  69.0000,1,  27,   1,   1,0.95861202, -44.197601, 1.10000, 0.90000, 1.10000, 0.90000
83866,'39049002760 ',  69.0000,1,  27,   1,   1,0.95759779, -43.466398, 1.10000, 0.90000, 1.10000, 0.90000
83867,'39049002900 ',  69.0000,1,  27,   1,   1,0.95980430, -43.241504, 1.10000, 0.90000, 1.10000, 0.90000
83868,'39049003000 ', 138.0000,1,  27,   1,   1,0.96251941, -42.429825, 1.10000, 0.90000, 1.10000, 0.90000
83869,'39049003000 ',  69.0000,1,  27,   1,   1,0.96072024, -43.116874, 1.10000, 0.90000, 1.10000, 0.90000
83870,'39049003200 ',  69.0000,1,  27,   1,   1,0.95677453, -43.294134, 1.10000, 0.90000, 1.10000, 0.90000
83871,'39049003700 ',  69.0000,1,  27,   1,   1,0.95935988, -43.289845, 1.10000, 0.90000, 1.10000, 0.90000
83872,'39049004000 ',  69.0000,1,  27,   1,   1,0.95844531, -43.108298, 1.10000, 0.90000, 1.10000, 0.90000
83873,'39049004300 ', 138.0000,1,  27,   1,   1,0.96267790, -42.420570, 1.10000, 0.90000, 1.10000, 0.90000
83874,'39049004610 ',  69.0000,1,  27,   1,   1,0.96157157, -42.326423, 1.10000, 0.90000, 1.10000, 0.90000
83875,'39049004810 ',  69.0000,1,  27,   1,   1,0.96128076, -42.278574, 1.10000, 0.90000, 1.10000, 0.90000
83876,'39049005300 ',  69.0000,1,  27,   1,   1,0.95953631, -43.035564, 1.10000, 0.90000, 1.10000, 0.90000
83877,'39049005410 ',  69.0000,1,  27,   1,   1,0.96077979, -42.958123, 1.10000, 0.90000, 1.10000, 0.90000
83878,'39049005500 ',  69.0000,1,  27,   1,   1,0.96073449, -42.961521, 1.10000, 0.90000, 1.10000, 0.90000
83879,'39049005820 ',  69.0000,1,  27,   1,   1,0.95925808, -42.907894, 1.10000, 0.90000, 1.10000, 0.90000
83880,'39049005900 ',  69.0000,1,  27,   1,   1,0.96048546, -42.972712, 1.10000, 0.90000, 1.10000, 0.90000
83881,'39049006100 ',  69.0000,1,  27,   1,   1,0.95911103, -43.014472, 1.10000, 0.90000, 1.10000, 0.90000
83882,'39049006220 ',  69.0000,1,  27,   1,   1,0.95922023, -43.269894, 1.10000, 0.90000, 1.10000, 0.90000
83883,'39049006230 ', 138.0000,1,  27,   1,   1,0.96257538, -42.389479, 1.10000, 0.90000, 1.10000, 0.90000
83884,'39049006230 ',  69.0000,1,  27,   1,   1,0.95795000, -43.372582, 1.10000, 0.90000, 1.10000, 0.90000
83885,'39049006236 ',  69.0000,1,  27,   1,   1,0.95951062, -43.254143, 1.10000, 0.90000, 1.10000, 0.90000
83886,'39049006330 ', 138.0000,1,  27,   1,   1,0.96371567, -42.407265, 1.10000, 0.90000, 1.10000, 0.90000
83887,'39049006371 ',  69.0000,1,  27,   1,   1,0.95924294, -43.371705, 1.10000, 0.90000, 1.10000, 0.90000
83888,'39049006372 ',  69.0000,1,  27,   1,   1,0.95942980, -43.199297, 1.10000, 0.90000, 1.10000, 0.90000
83889,'39049006383 ',  69.0000,1,  27,   1,   1,0.95903480, -43.289374, 1.10000, 0.90000, 1.10000, 0.90000
83890,'39049006384 ',  69.0000,1,  27,   1,   1,0.95767933, -44.137109, 1.10000, 0.90000, 1.10000, 0.90000
83891,'39049006387 ',  69.0000,1,  27,   1,   1,0.95802844, -43.698444, 1.10000, 0.90000, 1.10000, 0.90000
83892,'39049006391 ',  69.0000,1,  27,   1,   1,0.95785272, -44.477379, 1.10000, 0.90000, 1.10000, 0.90000
83893,'39049006396 ',  69.0000,1,  27,   1,   1,0.95849484, -44.103973, 1.10000, 0.90000, 1.10000, 0.90000
83894,'39049006430 ', 138.0000,1,  27,   1,   1,0.96279413, -42.418924, 1.10000, 0.90000, 1.10000, 0.90000
83895,'39049006430 ',  69.0000,1,  27,   1,   1,0.95961535, -43.639632, 1.10000, 0.90000, 1.10000, 0.90000
83896,'39049006722 ',  69.0000,1,  27,   1,   1,0.95580381, -44.410467, 1.10000, 0.90000, 1.10000, 0.90000
83897,'39049006924 ',  69.0000,1,  27,   1,   1,0.95801800, -44.211142, 1.10000, 0.90000, 1.10000, 0.90000
83898,'39049006933 ',  69.0000,1,  27,   1,   1,0.95847350, -44.190880, 1.10000, 0.90000, 1.10000, 0.90000
83899,'39049006945 ',  69.0000,1,  27,   1,   1,0.95606494, -44.647161, 1.10000, 0.90000, 1.10000, 0.90000
83900,'39049007020 ',  69.0000,1,  27,   1,   1,0.95441920, -45.076786, 1.10000, 0.90000, 1.10000, 0.90000
83901,'39049007047 ',  69.0000,1,  27,   1,   1,0.95585489, -44.792404, 1.10000, 0.90000, 1.10000, 0.90000
83902,'39049007113 ',  69.0000,1,  27,   1,   1,0.95713919, -44.436579, 1.10000, 0.90000, 1.10000, 0.90000
83903,'39049007114 ',  69.0000,1,  27,   1,   1,0.95631945, -44.601381, 1.10000, 0.90000, 1.10000, 0.90000
83904,'39049007203 ',  69.0000,1,  27,   1,   1,0.95793098, -44.947125, 1.10000, 0.90000, 1.10000, 0.90000
83905,'39049007210 ',  69.0000,1,  27,   1,   1,0.95854497, -44.603499, 1.10000, 0.90000, 1.10000, 0.90000
83906,'39049007395 ',  69.0000,1,  27,   1,   1,0.95411009, -44.804364, 1.10000, 0.90000, 1.10000, 0.90000
83907,'39049007396 ',  69.0000,1,  27,   1,   1,0.95915210, -44.761706, 1.10000, 0.90000, 1.10000, 0.90000
83908,'39049007424 ',  69.0000,1,  27,   1,   1,0.95610863, -44.272576, 1.10000, 0.90000, 1.10000, 0.90000
83909,'39049007512 ',  69.0000,1,  27,   1,   1,0.95837849, -43.754544, 1.10000, 0.90000, 1.10000, 0.90000
83910,'39049007531 ',  69.0000,1,  27,   1,   1,0.95818549, -44.186515, 1.10000, 0.90000, 1.10000, 0.90000
83911,'39049007534 ',  69.0000,1,  27,   1,   1,0.95876819, -43.829823, 1.10000, 0.90000, 1.10000, 0.90000
83912,'39049007551 ',  69.0000,1,  27,   1,   1,0.95800406, -44.139418, 1.10000, 0.90000, 1.10000, 0.90000
83913,'39049007710 ',  69.0000,1,  27,   1,   1,0.95887846, -43.615611, 1.10000, 0.90000, 1.10000, 0.90000
83914,'39049007721 ', 138.0000,1,  27,   1,   1,0.95960361, -43.648546, 1.10000, 0.90000, 1.10000, 0.90000
83915,'39049007722 ', 138.0000,1,  27,   1,   1,0.96210438, -42.582463, 1.10000, 0.90000, 1.10000, 0.90000
83916,'39049007812 ',  69.0000,1,  27,   1,   1,0.95702457, -44.056493, 1.10000, 0.90000, 1.10000, 0.90000
83917,'39049007922 ',  69.0000,1,  27,   1,   1,0.96011120, -42.994719, 1.10000, 0.90000, 1.10000, 0.90000
83918,'39049007933 ',  69.0000,1,  27,   1,   1,0.96014565, -43.004240, 1.10000, 0.90000, 1.10000, 0.90000
83919,'39049007941 ',  69.0000,1,  27,   1,   1,0.95877379, -43.593549, 1.10000, 0.90000, 1.10000, 0.90000
83920,'39049007954 ', 138.0000,1,  27,   1,   1,0.96557790, -41.576676, 1.10000, 0.90000, 1.10000, 0.90000
83921,'39049007954 ',  69.0000,1,  27,   1,   1,0.96353382, -42.183931, 1.10000, 0.90000, 1.10000, 0.90000
83922,'39049008142 ',  69.0000,1,  27,   1,   1,0.95560193, -42.501911, 1.10000, 0.90000, 1.10000, 0.90000
83923,'39049008161 ', 138.0000,1,  27,   1,   1,0.96796888, -40.829604, 1.10000, 0.90000, 1.10000, 0.90000
83924,'39049008161 ',  69.0000,1,  27,   1,   1,0.96516222, -41.511902, 1.10000, 0.90000, 1.10000, 0.90000
83925,'39049008210 ', 138.0000,1,  27,   1,   1,0.96518409, -41.571140, 1.10000, 0.90000, 1.10000, 0.90000
83926,'39049008210 ',  69.0000,1,  27,   1,   1,0.96372318, -41.983069, 1.10000, 0.90000, 1.10000, 0.90000
83927,'39049008322 ',  69.0000,1,  27,   1,   1,0.96086985, -42.418091, 1.10000, 0.90000, 1.10000, 0.90000
83928,'39049008340 ',  69.0000,1,  27,   1,   1,0.95904773, -42.714565, 1.10000, 0.90000, 1.10000, 0.90000
83929,'39049008370 ',  69.0000,1,  27,   1,   1,0.96208352, -42.315139, 1.10000, 0.90000, 1.10000, 0.90000
83930,'39049008500 ',  69.0000,1,  27,   1,   1,0.95845699, -43.288284, 1.10000, 0.90000, 1.10000, 0.90000
83931,'39049008730 ', 138.0000,1,  27,   1,   1,0.96342278, -42.298631, 1.10000, 0.90000, 1.10000, 0.90000
83932,'39049008730 ',  69.0000,1,  27,   1,   1,0.96202880, -42.754054, 1.10000, 0.90000, 1.10000, 0.90000
83933,'39049008812 ', 138.0000,1,  27,   1,   1,0.96410036, -42.049254, 1.10000, 0.90000, 1.10000, 0.90000
83934,'39049008812 ',  69.0000,1,  27,   1,   1,0.96205896, -42.532285, 1.10000, 0.90000, 1.10000, 0.90000
83935,'39049008821 ',  69.0000,1,  27,   1,   1,0.95855880, -43.060900, 1.10000, 0.90000, 1.10000, 0.90000
83936,'39049008822 ', 138.0000,1,  27,   1,   1,0.96809226, -40.959091, 1.10000, 0.90000, 1.10000, 0.90000
83937,'39049008825 ', 138.0000,1,  27,   1,   1,0.96951365, -40.773665, 1.10000, 0.90000, 1.10000, 0.90000
83938,'39049008825 ',  69.0000,1,  27,   1,   1,0.96707487, -41.751652, 1.10000, 0.90000, 1.10000, 0.90000
83939,'39049008900 ',  69.0000,1,  27,   1,   1,0.95998174, -43.009974, 1.10000, 0.90000, 1.10000, 0.90000
83940,'39049009100 ', 138.0000,1,  27,   1,   1,0.96142167, -43.101967, 1.10000, 0.90000, 1.10000, 0.90000
83941,'39049009100 ',  69.0000,1,  27,   1,   1,0.95802259, -43.448852, 1.10000, 0.90000, 1.10000, 0.90000
83942,'39049009230 ',  69.0000,1,  27,   1,   1,0.95739341, -43.541247, 1.10000, 0.90000, 1.10000, 0.90000
83943,'39049009325 ',  69.0000,1,  27,   1,   1,0.95744139, -43.470654, 1.10000, 0.90000, 1.10000, 0.90000
83944,'39049009382 ',  69.0000,1,  27,   1,   1,0.95888191, -44.197796, 1.10000, 0.90000, 1.10000, 0.90000
83945,'39049009420 ',  69.0000,1,  27,   1,   1,0.95804530, -43.557588, 1.10000, 0.90000, 1.10000, 0.90000
83946,'39049009430 ',  69.0000,1,  27,   1,   1,0.95901728, -42.923682, 1.10000, 0.90000, 1.10000, 0.90000
83947,'39049009495 ',  69.0000,1,  27,   1,   1,0.95779335, -42.894893, 1.10000, 0.90000, 1.10000, 0.90000
83948,'39049009711 ', 138.0000,1,  27,   1,   1,0.96460521, -41.754852, 1.10000, 0.90000, 1.10000, 0.90000
83949,'39049009711 ',  69.0000,1,  27,   1,   1,0.96309257, -42.193193, 1.10000, 0.90000, 1.10000, 0.90000
83950,'39049009720 ',  69.0000,1,  27,   1,   1,0.95722193, -42.580847, 1.10000, 0.90000, 1.10000, 0.90000
83951,'39049009740 ', 138.0000,1,  27,   1,   1,0.97305441, -39.830518, 1.10000, 0.90000, 1.10000, 0.90000
83952,'39049009800 ', 138.0000,1,  27,   1,   1,0.97355652, -38.525252, 1.10000, 0.90000, 1.10000, 0.90000
83953,'39049010500 ',  69.0000,1,  27,   1,   1,0.95533210, -43.248826, 1.10000, 0.90000, 1.10000, 0.90000
83954,'39049980000 ',  69.0000,1,  27,   1,   1,0.95864743, -44.320404, 1.10000, 0.90000, 1.10000, 0.90000
83955,'39051040500 ',  69.0000,1,  27,   1,   1,0.96626341, -30.990337, 1.10000, 0.90000, 1.10000, 0.90000
83956,'39051040700 ',  69.0000,1,  27,   1,   1,0.96825832, -30.747295, 1.10000, 0.90000, 1.10000, 0.90000
83957,'39051040900 ', 138.0000,1,  27,   1,   1,0.98413610, -28.405090, 1.10000, 0.90000, 1.10000, 0.90000
83958,'39051040900 ',  69.0000,1,  27,   1,   1,0.98313248, -28.539305, 1.10000, 0.90000, 1.10000, 0.90000
83959,'39053953500 ',  69.0000,1,  27,   1,   1,1.00801814, -33.058706, 1.10000, 0.90000, 1.10000, 0.90000
83960,'39053953800 ',  69.0000,1,  27,   1,   1,1.00101662, -33.668598, 1.10000, 0.90000, 1.10000, 0.90000
83961,'39053954000 ',  69.0000,1,  27,   1,   1,1.00598145, -33.042157, 1.10000, 0.90000, 1.10000, 0.90000
83962,'39055310600 ',  69.0000,1,  27,   1,   1,0.96920359, -54.124150, 1.10000, 0.90000, 1.10000, 0.90000
83963,'39055311000 ',  69.0000,1,  27,   1,   1,0.97608310, -55.290375, 1.10000, 0.90000, 1.10000, 0.90000
83964,'39055311400 ',  69.0000,1,  27,   1,   1,0.96658969, -56.088789, 1.10000, 0.90000, 1.10000, 0.90000
83965,'39055311500 ',  69.0000,1,  27,   1,   1,0.96544600, -54.799373, 1.10000, 0.90000, 1.10000, 0.90000
83966,'39055311700 ',  69.0000,1,  27,   1,   1,0.95642841, -55.132887, 1.10000, 0.90000, 1.10000, 0.90000
83967,'39055312201 ', 138.0000,1,  27,   1,   1,0.98981375, -53.380425, 1.10000, 0.90000, 1.10000, 0.90000
83968,'39055312201 ',  69.0000,1,  27,   1,   1,0.98387223, -54.234646, 1.10000, 0.90000, 1.10000, 0.90000
83969,'39055312300 ',  69.0000,1,  27,   1,   1,0.96552664, -58.090137, 1.10000, 0.90000, 1.10000, 0.90000
83970,'39057200500 ',  69.0000,1,  27,   1,   1,0.95839304, -34.742471, 1.10000, 0.90000, 1.10000, 0.90000
83971,'39057210300 ',  69.0000,1,  27,   1,   1,0.96652448, -32.652040, 1.10000, 0.90000, 1.10000, 0.90000
83972,'39057230100 ', 138.0000,1,  27,   1,   1,0.97607118, -31.295654, 1.10000, 0.90000, 1.10000, 0.90000
83973,'39057240100 ',  69.0000,1,  27,   1,   1,0.96400464, -33.842689, 1.10000, 0.90000, 1.10000, 0.90000
83974,'39057240600 ',  69.0000,1,  27,   1,   1,0.96306205, -34.125476, 1.10000, 0.90000, 1.10000, 0.90000
83975,'39057255000 ',  69.0000,1,  27,   1,   1,0.96060401, -34.737178, 1.10000, 0.90000, 1.10000, 0.90000
83976,'39057280102 ',  69.0000,1,  27,   1,   1,0.97329062, -32.496186, 1.10000, 0.90000, 1.10000, 0.90000
83977,'39057280300 ', 138.0000,1,  27,   1,   1,0.96590728, -33.369432, 1.10000, 0.90000, 1.10000, 0.90000
83978,'39057280300 ',  69.0000,1,  27,   1,   1,0.96565652, -33.534310, 1.10000, 0.90000, 1.10000, 0.90000
83979,'39059977200 ', 138.0000,1,  27,   1,   1,1.00703192, -39.088070, 1.10000, 0.90000, 1.10000, 0.90000
83980,'39059977400 ', 138.0000,1,  27,   1,   1,1.00819623, -38.694241, 1.10000, 0.90000, 1.10000, 0.90000
83981,'39059977600 ', 138.0000,1,  27,   1,   1,1.00746596, -38.682182, 1.10000, 0.90000, 1.10000, 0.90000
83982,'39059977600 ',  69.0000,1,  27,   1,   1,1.00453031, -39.259398, 1.10000, 0.90000, 1.10000, 0.90000
83983,'39059977900 ', 138.0000,1,  27,   1,   1,1.00941968, -37.303959, 1.10000, 0.90000, 1.10000, 0.90000
83984,'39059978000 ', 345.0000,1,  27,   1,   1,1.01306546, -37.241784, 1.10000, 0.90000, 1.10000, 0.90000
83985,'39059978000 ', 138.0000,1,  27,   1,   1,1.01347077, -36.645256, 1.10000, 0.90000, 1.10000, 0.90000
83986,'39061002800 ',  69.0000,1,  27,   1,   1,0.98075575, -26.545747, 1.10000, 0.90000, 1.10000, 0.90000
83987,'39061004602 ',  69.0000,1,  27,   1,   1,0.98653519, -27.397719, 1.10000, 0.90000, 1.10000, 0.90000
83988,'39061005301 ',  69.0000,1,  27,   1,   1,0.97471654, -27.759398, 1.10000, 0.90000, 1.10000, 0.90000
83989,'39061005500 ',  69.0000,1,  27,   1,   1,0.97557199, -27.996776, 1.10000, 0.90000, 1.10000, 0.90000
83990,'39061005702 ',  69.0000,1,  27,   1,   1,0.97290230, -27.933104, 1.10000, 0.90000, 1.10000, 0.90000
83991,'39061005900 ',  69.0000,1,  27,   1,   1,0.97152209, -27.915115, 1.10000, 0.90000, 1.10000, 0.90000
83992,'39061006000 ',  69.0000,1,  27,   1,   1,0.97405046, -27.889597, 1.10000, 0.90000, 1.10000, 0.90000
83993,'39061006500 ',  69.0000,1,  27,   1,   1,0.97554606, -27.343838, 1.10000, 0.90000, 1.10000, 0.90000
83994,'39061007300 ', 138.0000,1,  27,   1,   1,0.98295069, -26.385188, 1.10000, 0.90000, 1.10000, 0.90000
83995,'39061007300 ',  69.0000,1,  27,   1,   1,0.98290426, -26.266196, 1.10000, 0.90000, 1.10000, 0.90000
83996,'39061007400 ',  69.0000,1,  27,   1,   1,0.97963434, -26.758019, 1.10000, 0.90000, 1.10000, 0.90000
83997,'39061007800 ',  69.0000,1,  27,   1,   1,0.98331630, -26.104268, 1.10000, 0.90000, 1.10000, 0.90000
83998,'39061008000 ',  69.0000,1,  27,   1,   1,0.96606141, -27.909435, 1.10000, 0.90000, 1.10000, 0.90000
83999,'39061008100 ',  69.0000,1,  27,   1,   1,0.98484522, -25.883041, 1.10000, 0.90000, 1.10000, 0.90000
84000,'39061008201 ',  69.0000,1,  27,   1,   1,0.98010373, -26.629647, 1.10000, 0.90000, 1.10000, 0.90000
84001,'39061009400 ',  69.0000,1,  27,   1,   1,0.98187244, -25.999969, 1.10000, 0.90000, 1.10000, 0.90000
84002,'39061009600 ',  69.0000,1,  27,   1,   1,0.98071742, -26.191856, 1.10000, 0.90000, 1.10000, 0.90000
84003,'39061009902 ',  69.0000,1,  27,   1,   1,0.98422796, -25.402418, 1.10000, 0.90000, 1.10000, 0.90000
84004,'39061010002 ',  69.0000,1,  27,   1,   1,0.98420584, -25.908422, 1.10000, 0.90000, 1.10000, 0.90000
84005,'39061010003 ',  69.0000,1,  27,   1,   1,0.98581088, -25.300009, 1.10000, 0.90000, 1.10000, 0.90000
84006,'39061010004 ',  69.0000,1,  27,   1,   1,0.98422456, -25.566151, 1.10000, 0.90000, 1.10000, 0.90000
84007,'39061010100 ', 138.0000,1,  27,   1,   1,0.98781163, -25.230545, 1.10000, 0.90000, 1.10000, 0.90000
84008,'39061010100 ',  69.0000,1,  27,   1,   1,0.98563844, -25.751517, 1.10000, 0.90000, 1.10000, 0.90000
84009,'39061010201 ',  69.0000,1,  27,   1,   1,0.98900414, -25.102019, 1.10000, 0.90000, 1.10000, 0.90000
84010,'39061010300 ',  69.0000,1,  27,   1,   1,0.97867721, -25.622654, 1.10000, 0.90000, 1.10000, 0.90000
84011,'39061010400 ', 138.0000,1,  27,   1,   1,0.98800290, -24.905030, 1.10000, 0.90000, 1.10000, 0.90000
84012,'39061010400 ',  69.0000,1,  27,   1,   1,0.98632503, -25.140707, 1.10000, 0.90000, 1.10000, 0.90000
84013,'39061010900 ',  69.0000,1,  27,   1,   1,0.98562348, -25.350665, 1.10000, 0.90000, 1.10000, 0.90000
84014,'39061011000 ',  69.0000,1,  27,   1,   1,0.97471642, -27.859203, 1.10000, 0.90000, 1.10000, 0.90000
84015,'39061020401 ', 138.0000,1,  27,   1,   1,1.00245762, -22.627175, 1.10000, 0.90000, 1.10000, 0.90000
84016,'39061020403 ', 138.0000,1,  27,   1,   1,1.00394833, -22.321864, 1.10000, 0.90000, 1.10000, 0.90000
84017,'39061020404 ', 138.0000,1,  27,   1,   1,0.99875492, -23.517574, 1.10000, 0.90000, 1.10000, 0.90000
84018,'39061020404 ',  69.0000,1,  27,   1,   1,0.99720925, -23.891404, 1.10000, 0.90000, 1.10000, 0.90000
84019,'39061020504 ',  69.0000,1,  27,   1,   1,0.98242748, -26.478275, 1.10000, 0.90000, 1.10000, 0.90000
84020,'39061020601 ',  69.0000,1,  27,   1,   1,0.99117887, -24.836255, 1.10000, 0.90000, 1.10000, 0.90000
84021,'39061020602 ',  69.0000,1,  27,   1,   1,0.99321491, -24.351870, 1.10000, 0.90000, 1.10000, 0.90000
84022,'39061020701 ',  69.0000,1,  27,   1,   1,0.98362607, -25.656923, 1.10000, 0.90000, 1.10000, 0.90000
84023,'39061020707 ',  69.0000,1,  27,   1,   1,0.98985022, -24.881814, 1.10000, 0.90000, 1.10000, 0.90000
84024,'39061020742 ',  69.0000,1,  27,   1,   1,0.98525441, -26.188784, 1.10000, 0.90000, 1.10000, 0.90000
84025,'39061020762 ',  69.0000,1,  27,   1,   1,0.98712718, -25.247772, 1.10000, 0.90000, 1.10000, 0.90000
84026,'39061020811 ', 138.0000,1,  27,   1,   1,0.98997170, -25.217402, 1.10000, 0.90000, 1.10000, 0.90000
84027,'39061020811 ',  69.0000,1,  27,   1,   1,0.98758209, -25.516269, 1.10000, 0.90000, 1.10000, 0.90000
84028,'39061020902 ',  69.0000,1,  27,   1,   1,0.98993278, -25.132173, 1.10000, 0.90000, 1.10000, 0.90000
84029,'39061021001 ',  69.0000,1,  27,   1,   1,0.99544930, -24.207585, 1.10000, 0.90000, 1.10000, 0.90000
84030,'39061021003 ', 138.0000,1,  27,   1,   1,0.99387038, -24.253609, 1.10000, 0.90000, 1.10000, 0.90000
84031,'39061021101 ',  69.0000,1,  27,   1,   1,0.99515593, -24.295198, 1.10000, 0.90000, 1.10000, 0.90000
84032,'39061021102 ',  69.0000,1,  27,   1,   1,0.99100232, -24.655405, 1.10000, 0.90000, 1.10000, 0.90000
84033,'39061021202 ',  69.0000,1,  27,   1,   1,0.98798543, -25.090003, 1.10000, 0.90000, 1.10000, 0.90000
84034,'39061021509 ',  69.0000,1,  27,   1,   1,0.98018193, -26.764610, 1.10000, 0.90000, 1.10000, 0.90000
84035,'39061021571 ',  69.0000,1,  27,   1,   1,0.98141921, -26.738299, 1.10000, 0.90000, 1.10000, 0.90000
84036,'39061021603 ', 138.0000,1,  27,   1,   1,0.98667598, -25.978490, 1.10000, 0.90000, 1.10000, 0.90000
84037,'39061021604 ',  69.0000,1,  27,   1,   1,0.98509008, -26.234195, 1.10000, 0.90000, 1.10000, 0.90000
84038,'39061021701 ', 138.0000,1,  27,   1,   1,0.98901898, -25.423433, 1.10000, 0.90000, 1.10000, 0.90000
84039,'39061021701 ',  69.0000,1,  27,   1,   1,0.98527694, -26.177574, 1.10000, 0.90000, 1.10000, 0.90000
84040,'39061021702 ',  69.0000,1,  27,   1,   1,0.98330325, -26.405074, 1.10000, 0.90000, 1.10000, 0.90000
84041,'39061021801 ',  69.0000,1,  27,   1,   1,0.98138297, -26.552494, 1.10000, 0.90000, 1.10000, 0.90000
84042,'39061021802 ',  69.0000,1,  27,   1,   1,0.98193473, -26.428908, 1.10000, 0.90000, 1.10000, 0.90000
84043,'39061022102 ',  69.0000,1,  27,   1,   1,0.97884214, -26.850114, 1.10000, 0.90000, 1.10000, 0.90000
84044,'39061022301 ',  69.0000,1,  27,   1,   1,0.97679919, -27.516488, 1.10000, 0.90000, 1.10000, 0.90000
84045,'39061022500 ', 138.0000,1,  27,   1,   1,0.98267603, -27.130065, 1.10000, 0.90000, 1.10000, 0.90000
84046,'39061022500 ',  69.0000,1,  27,   1,   1,0.97827613, -27.642334, 1.10000, 0.90000, 1.10000, 0.90000
84047,'39061023001 ',  69.0000,1,  27,   1,   1,0.97690940, -28.018780, 1.10000, 0.90000, 1.10000, 0.90000
84048,'39061023100 ', 138.0000,1,  27,   1,   1,0.97924155, -27.618189, 1.10000, 0.90000, 1.10000, 0.90000
84049,'39061023100 ',  69.0000,1,  27,   1,   1,0.97627586, -28.067942, 1.10000, 0.90000, 1.10000, 0.90000
84050,'39061023201 ',  69.0000,1,  27,   1,   1,0.97435629, -27.926485, 1.10000, 0.90000, 1.10000, 0.90000
84051,'39061023501 ',  69.0000,1,  27,   1,   1,0.97242117, -28.317064, 1.10000, 0.90000, 1.10000, 0.90000
84052,'39061023521 ',  69.0000,1,  27,   1,   1,0.96922100, -28.868344, 1.10000, 0.90000, 1.10000, 0.90000
84053,'39061023522 ',  69.0000,1,  27,   1,   1,0.96957046, -28.619739, 1.10000, 0.90000, 1.10000, 0.90000
84054,'39061024001 ',  69.0000,1,  27,   1,   1,0.97100765, -28.305337, 1.10000, 0.90000, 1.10000, 0.90000
84055,'39061024321 ',  69.0000,1,  27,   1,   1,0.97218019, -28.655000, 1.10000, 0.90000, 1.10000, 0.90000
84056,'39061024400 ',  69.0000,1,  27,   1,   1,0.97438145, -28.302923, 1.10000, 0.90000, 1.10000, 0.90000
84057,'39061024700 ',  69.0000,1,  27,   1,   1,0.97777992, -27.871956, 1.10000, 0.90000, 1.10000, 0.90000
84058,'39061024800 ',  69.0000,1,  27,   1,   1,0.97626358, -27.979802, 1.10000, 0.90000, 1.10000, 0.90000
84059,'39061024901 ', 138.0000,1,  27,   1,   1,0.99148422, -26.752593, 1.10000, 0.90000, 1.10000, 0.90000
84060,'39061024901 ',  69.0000,1,  27,   1,   1,0.98993421, -27.097234, 1.10000, 0.90000, 1.10000, 0.90000
84061,'39061025001 ', 138.0000,1,  27,   1,   1,0.99256420, -26.574693, 1.10000, 0.90000, 1.10000, 0.90000
84062,'39061025002 ',  69.0000,1,  27,   1,   1,0.98739910, -27.339827, 1.10000, 0.90000, 1.10000, 0.90000
84063,'39061025102 ', 138.0000,1,  27,   1,   1,0.99925017, -26.200590, 1.10000, 0.90000, 1.10000, 0.90000
84064,'39061025102 ',  69.0000,1,  27,   1,   1,0.99688309, -26.468670, 1.10000, 0.90000, 1.10000, 0.90000
84065,'39061025401 ',  69.0000,1,  27,   1,   1,0.97537160, -27.597567, 1.10000, 0.90000, 1.10000, 0.90000
84066,'39061025600 ',  69.0000,1,  27,   1,   1,0.97530347, -27.465990, 1.10000, 0.90000, 1.10000, 0.90000
84067,'39061025800 ', 138.0000,1,  27,   1,   1,0.98182219, -26.808306, 1.10000, 0.90000, 1.10000, 0.90000
84068,'39061025800 ',  69.0000,1,  27,   1,   1,0.98099035, -26.878195, 1.10000, 0.90000, 1.10000, 0.90000
84069,'39061026001 ',  69.0000,1,  27,   1,   1,0.99537593, -24.207401, 1.10000, 0.90000, 1.10000, 0.90000
84070,'39061026002 ', 138.0000,1,  27,   1,   1,0.99563074, -24.772954, 1.10000, 0.90000, 1.10000, 0.90000
84071,'39061026002 ',  69.0000,1,  27,   1,   1,0.99135792, -24.921277, 1.10000, 0.90000, 1.10000, 0.90000
84072,'39061026101 ',  69.0000,1,  27,   1,   1,0.99233639, -23.977651, 1.10000, 0.90000, 1.10000, 0.90000
84073,'39061026102 ',  69.0000,1,  27,   1,   1,0.99656570, -22.385008, 1.10000, 0.90000, 1.10000, 0.90000
84074,'39061026200 ',  69.0000,1,  27,   1,   1,0.99712831, -23.572246, 1.10000, 0.90000, 1.10000, 0.90000
84075,'39061026600 ',  69.0000,1,  27,   1,   1,0.97475922, -27.700278, 1.10000, 0.90000, 1.10000, 0.90000
84076,'39061026900 ',  69.0000,1,  27,   1,   1,0.97754264, -26.874433, 1.10000, 0.90000, 1.10000, 0.90000
84077,'39061027400 ',  69.0000,1,  27,   1,   1,0.97045434, -28.117707, 1.10000, 0.90000, 1.10000, 0.90000
84078,'39063000100 ', 138.0000,1,  27,   1,   1,0.96482807, -36.386952, 1.10000, 0.90000, 1.10000, 0.90000
84079,'39063000100 ',  69.0000,1,  27,   1,   1,0.95228201, -38.621018, 1.10000, 0.90000, 1.10000, 0.90000
84080,'39063000600 ', 138.0000,1,  27,   1,   1,0.96924013, -34.636262, 1.10000, 0.90000, 1.10000, 0.90000
84081,'39063000600 ',  69.0000,1,  27,   1,   1,0.95751417, -36.515154, 1.10000, 0.90000, 1.10000, 0.90000
84082,'39063001000 ',  69.0000,1,  27,   1,   1,0.95582992, -36.214711, 1.10000, 0.90000, 1.10000, 0.90000
84083,'39063001100 ',  69.0000,1,  27,   1,   1,0.95806378, -36.118020, 1.10000, 0.90000, 1.10000, 0.90000
84084,'39063001200 ',  69.0000,1,  27,   1,   1,0.95877630, -35.982567, 1.10000, 0.90000, 1.10000, 0.90000
84085,'39065000600 ',  69.0000,1,  27,   1,   1,0.95455658, -38.256856, 1.10000, 0.90000, 1.10000, 0.90000
84086,'39069000100 ', 138.0000,1,  27,   1,   1,0.98184788, -30.046388, 1.10000, 0.90000, 1.10000, 0.90000
84087,'39069000100 ',  69.0000,1,  27,   1,   1,0.98074406, -30.123959, 1.10000, 0.90000, 1.10000, 0.90000
84088,'39069000700 ',  69.0000,1,  27,   1,   1,0.97262841, -31.844804, 1.10000, 0.90000, 1.10000, 0.90000
84089,'39071954400 ', 138.0000,1,  27,   1,   1,0.98811990, -31.978628, 1.10000, 0.90000, 1.10000, 0.90000
84090,'39071954400 ',  69.0000,1,  27,   1,   1,0.98598570, -32.171673, 1.10000, 0.90000, 1.10000, 0.90000
84091,'39071954800 ',  69.0000,1,  27,   1,   1,0.98505300, -30.353579, 1.10000, 0.90000, 1.10000, 0.90000
84092,'39071955000 ', 138.0000,1,  27,   1,   1,0.99211973, -31.458929, 1.10000, 0.90000, 1.10000, 0.90000
84093,'39073965300 ', 138.0000,1,  27,   1,   1,0.99468845, -36.485006, 1.10000, 0.90000, 1.10000, 0.90000
84094,'39073965400 ', 138.0000,1,  27,   1,   1,0.99826932, -35.820008, 1.10000, 0.90000, 1.10000, 0.90000
84095,'39075976301 ',  69.0000,1,  27,   1,   1,0.97035211, -50.314735, 1.10000, 0.90000, 1.10000, 0.90000
84096,'39075976400 ',  69.0000,1,  27,   1,   1,0.97439808, -49.686853, 1.10000, 0.90000, 1.10000, 0.90000
84097,'39075976500 ',  69.0000,1,  27,   1,   1,0.97581655, -48.553639, 1.10000, 0.90000, 1.10000, 0.90000
84098,'39075976600 ',  69.0000,1,  27,   1,   1,0.98277158, -47.439758, 1.10000, 0.90000, 1.10000, 0.90000
84099,'39075976700 ',  69.0000,1,  27,   1,   1,0.97845668, -48.594016, 1.10000, 0.90000, 1.10000, 0.90000
84100,'39075976801 ',  69.0000,1,  27,   1,   1,0.97729832, -49.072174, 1.10000, 0.90000, 1.10000, 0.90000
84101,'39077915500 ',  69.0000,1,  27,   1,   1,0.96790904, -44.726701, 1.10000, 0.90000, 1.10000, 0.90000
84102,'39077915700 ',  69.0000,1,  27,   1,   1,0.96708488, -44.743596, 1.10000, 0.90000, 1.10000, 0.90000
84103,'39077915800 ',  69.0000,1,  27,   1,   1,0.96803862, -44.371122, 1.10000, 0.90000, 1.10000, 0.90000
84104,'39077916000 ',  69.0000,1,  27,   1,   1,0.96195519, -43.813966, 1.10000, 0.90000, 1.10000, 0.90000
84105,'39077916600 ',  69.0000,1,  27,   1,   1,0.95843834, -48.581059, 1.10000, 0.90000, 1.10000, 0.90000
84106,'39079957200 ',  69.0000,1,  27,   1,   1,0.97041595, -34.558158, 1.10000, 0.90000, 1.10000, 0.90000
84107,'39081000200 ',  69.0000,1,  27,   1,   1,1.01073575, -52.437186, 1.10000, 0.90000, 1.10000, 0.90000
84108,'39081001200 ', 138.0000,1,  27,   1,   1,1.01210904, -51.829907, 1.10000, 0.90000, 1.10000, 0.90000
84109,'39081001200 ',  69.0000,1,  27,   1,   1,1.00860405, -52.204249, 1.10000, 0.90000, 1.10000, 0.90000
84110,'39081011700 ', 138.0000,1,  27,   1,   1,1.01513994, -51.351271, 1.10000, 0.90000, 1.10000, 0.90000
84111,'39081011800 ',  69.0000,1,  27,   1,   1,1.01547122, -52.008465, 1.10000, 0.90000, 1.10000, 0.90000
84112,'39081011900 ', 138.0000,1,  27,   1,   1,1.01597440, -50.974033, 1.10000, 0.90000, 1.10000, 0.90000
84113,'39081011900 ',  69.0000,1,  27,   1,   1,1.01307762, -51.338489, 1.10000, 0.90000, 1.10000, 0.90000
84114,'39081012300 ',  69.0000,1,  27,   1,   1,0.99199677, -51.477684, 1.10000, 0.90000, 1.10000, 0.90000
84115,'39083006700 ', 138.0000,1,  27,   1,   1,0.98732239, -44.539964, 1.10000, 0.90000, 1.10000, 0.90000
84116,'39083006700 ',  69.0000,1,  27,   1,   1,0.98737198, -45.185321, 1.10000, 0.90000, 1.10000, 0.90000
84117,'39083006801 ',  69.0000,1,  27,   1,   1,0.97921777, -46.109169, 1.10000, 0.90000, 1.10000, 0.90000
84118,'39083006900 ',  69.0000,1,  27,   1,   1,0.96698606, -47.737568, 1.10000, 0.90000, 1.10000, 0.90000
84119,'39083007100 ',  69.0000,1,  27,   1,   1,0.97074080, -46.583512, 1.10000, 0.90000, 1.10000, 0.90000
84120,'39083007500 ',  69.0000,1,  27,   1,   1,0.97380954, -46.009531, 1.10000, 0.90000, 1.10000, 0.90000
84121,'39083007600 ', 138.0000,1,  27,   1,   1,0.97831452, -45.264022, 1.10000, 0.90000, 1.10000, 0.90000
84122,'39083007600 ',  69.0000,1,  27,   1,   1,0.97545123, -45.852624, 1.10000, 0.90000, 1.10000, 0.90000
84123,'39083007700 ',  69.0000,1,  27,   1,   1,0.96128047, -46.856559, 1.10000, 0.90000, 1.10000, 0.90000
84124,'39085200300 ',  69.0000,1,  27,   1,   1,0.99035573, -51.882960, 1.10000, 0.90000, 1.10000, 0.90000
84125,'39085200500 ',  69.0000,1,  27,   1,   1,0.98940986, -51.837922, 1.10000, 0.90000, 1.10000, 0.90000
84126,'39085200600 ', 138.0000,1,  27,   1,   1,0.99874985, -50.771296, 1.10000, 0.90000, 1.10000, 0.90000
84127,'39085200600 ',  69.0000,1,  27,   1,   1,0.98807520, -52.071484, 1.10000, 0.90000, 1.10000, 0.90000
84128,'39085200900 ',  69.0000,1,  27,   1,   1,0.98970813, -51.976613, 1.10000, 0.90000, 1.10000, 0.90000
84129,'39085201200 ', 138.0000,1,  27,   1,   1,0.99011004, -52.012799, 1.10000, 0.90000, 1.10000, 0.90000
84130,'39085201200 ',  69.0000,1,  27,   1,   1,0.98637515, -52.381615, 1.10000, 0.90000, 1.10000, 0.90000
84131,'39085201500 ',  69.0000,1,  27,   1,   1,0.99014390, -52.065658, 1.10000, 0.90000, 1.10000, 0.90000
84132,'39085201900 ',  69.0000,1,  27,   1,   1,0.99672514, -51.583119, 1.10000, 0.90000, 1.10000, 0.90000
84133,'39085202000 ', 138.0000,1,  27,   1,   1,1.00588238, -50.351311, 1.10000, 0.90000, 1.10000, 0.90000
84134,'39085202700 ',  69.0000,1,  27,   1,   1,0.99998629, -51.523587, 1.10000, 0.90000, 1.10000, 0.90000
84135,'39085202800 ',  69.0000,1,  27,   1,   1,0.99387920, -51.882773, 1.10000, 0.90000, 1.10000, 0.90000
84136,'39085202900 ',  69.0000,1,  27,   1,   1,0.99629766, -51.688187, 1.10000, 0.90000, 1.10000, 0.90000
84137,'39085203400 ',  69.0000,1,  27,   1,   1,0.99265689, -51.992264, 1.10000, 0.90000, 1.10000, 0.90000
84138,'39085204400 ', 138.0000,1,  27,   1,   1,1.00849271, -50.748845, 1.10000, 0.90000, 1.10000, 0.90000
84139,'39085204700 ',  69.0000,1,  27,   1,   1,0.99500561, -51.885662, 1.10000, 0.90000, 1.10000, 0.90000
84140,'39085204800 ', 138.0000,1,  27,   1,   1,1.01032770, -50.659797, 1.10000, 0.90000, 1.10000, 0.90000
84141,'39085204800 ',  69.0000,1,  27,   1,   1,1.00881696, -50.994305, 1.10000, 0.90000, 1.10000, 0.90000
84142,'39085205701 ', 138.0000,1,  27,   1,   1,1.01543772, -50.581710, 1.10000, 0.90000, 1.10000, 0.90000
84143,'39085205701 ',  69.0000,1,  27,   1,   1,1.01311398, -50.875091, 1.10000, 0.90000, 1.10000, 0.90000
