 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


84144,'39085206200 ',  69.0000,1,  27,   1,   1,1.00102723, -51.553390, 1.10000, 0.90000, 1.10000, 0.90000
84145,'39085206300 ', 138.0000,1,  27,   1,   1,1.00634158, -51.816824, 1.10000, 0.90000, 1.10000, 0.90000
84146,'39085206300 ',  69.0000,1,  27,   1,   1,1.00264394, -51.875413, 1.10000, 0.90000, 1.10000, 0.90000
84147,'39085206500 ', 138.0000,1,  27,   1,   1,0.99950683, -51.343167, 1.10000, 0.90000, 1.10000, 0.90000
84148,'39085206500 ',  69.0000,1,  27,   1,   1,0.99782425, -51.569404, 1.10000, 0.90000, 1.10000, 0.90000
84149,'39085206600 ',  69.0000,1,  27,   1,   1,0.99374688, -51.817746, 1.10000, 0.90000, 1.10000, 0.90000
84150,'39087050100 ',  69.0000,1,  27,   1,   1,1.00666130, -30.476560, 1.10000, 0.90000, 1.10000, 0.90000
84151,'39087050700 ',  69.0000,1,  27,   1,   1,1.00728524, -29.112466, 1.10000, 0.90000, 1.10000, 0.90000
84152,'39087051100 ',  69.0000,1,  27,   1,   1,1.00216424, -33.140925, 1.10000, 0.90000, 1.10000, 0.90000
84153,'39089751900 ',  69.0000,1,  27,   1,   1,0.95804745, -44.832259, 1.10000, 0.90000, 1.10000, 0.90000
84154,'39089752800 ',  69.0000,1,  27,   1,   1,0.95736480, -44.650681, 1.10000, 0.90000, 1.10000, 0.90000
84155,'39089753300 ',  69.0000,1,  27,   1,   1,0.96137995, -44.507804, 1.10000, 0.90000, 1.10000, 0.90000
84156,'39089754700 ',  69.0000,1,  27,   1,   1,0.96201032, -44.549123, 1.10000, 0.90000, 1.10000, 0.90000
84157,'39089755300 ',  69.0000,1,  27,   1,   1,0.95901233, -45.880792, 1.10000, 0.90000, 1.10000, 0.90000
84158,'39089756202 ',  69.0000,1,  27,   1,   1,0.96016616, -43.339125, 1.10000, 0.90000, 1.10000, 0.90000
84159,'39089756800 ',  69.0000,1,  27,   1,   1,0.96016771, -43.869653, 1.10000, 0.90000, 1.10000, 0.90000
84160,'39089757400 ',  69.0000,1,  27,   1,   1,0.96742952, -42.984201, 1.10000, 0.90000, 1.10000, 0.90000
84161,'39089758300 ', 138.0000,1,  27,   1,   1,0.97122699, -42.563512, 1.10000, 0.90000, 1.10000, 0.90000
84162,'39089759100 ',  69.0000,1,  27,   1,   1,0.96531224, -43.703560, 1.10000, 0.90000, 1.10000, 0.90000
84163,'39091004100 ',  69.0000,1,  27,   1,   1,0.95432007, -34.358392, 1.10000, 0.90000, 1.10000, 0.90000
84164,'39091004200 ',  69.0000,1,  27,   1,   1,0.95061731, -35.393975, 1.10000, 0.90000, 1.10000, 0.90000
84165,'39091004400 ',  69.0000,1,  27,   1,   1,0.94082808, -37.387984, 1.10000, 0.90000, 1.10000, 0.90000
84166,'39091004700 ',  69.0000,1,  27,   1,   1,0.93744159, -40.579240, 1.10000, 0.90000, 1.10000, 0.90000
84167,'39093010400 ', 138.0000,1,  27,   1,   1,0.98304147, -47.901151, 1.10000, 0.90000, 1.10000, 0.90000
84168,'39093013100 ',  69.0000,1,  27,   1,   1,0.97452712, -50.173706, 1.10000, 0.90000, 1.10000, 0.90000
84169,'39093013200 ', 138.0000,1,  27,   1,   1,0.98246676, -48.196523, 1.10000, 0.90000, 1.10000, 0.90000
84170,'39093021200 ',  69.0000,1,  27,   1,   1,0.98251039, -47.820221, 1.10000, 0.90000, 1.10000, 0.90000
84171,'39093022601 ',  69.0000,1,  27,   1,   1,0.98618621, -46.282274, 1.10000, 0.90000, 1.10000, 0.90000
84172,'39093023000 ',  69.0000,1,  27,   1,   1,0.97400981, -47.960171, 1.10000, 0.90000, 1.10000, 0.90000
84173,'39093023100 ',  69.0000,1,  27,   1,   1,0.97477323, -47.907131, 1.10000, 0.90000, 1.10000, 0.90000
84174,'39093023500 ',  69.0000,1,  27,   1,   1,0.98208302, -46.852779, 1.10000, 0.90000, 1.10000, 0.90000
84175,'39093023600 ',  69.0000,1,  27,   1,   1,0.97522426, -47.848310, 1.10000, 0.90000, 1.10000, 0.90000
84176,'39093050200 ', 138.0000,1,  27,   1,   1,0.98544717, -46.348772, 1.10000, 0.90000, 1.10000, 0.90000
84177,'39093050200 ',  69.0000,1,  27,   1,   1,0.98085856, -47.103676, 1.10000, 0.90000, 1.10000, 0.90000
84178,'39093057100 ', 138.0000,1,  27,   1,   1,0.98338139, -47.171267, 1.10000, 0.90000, 1.10000, 0.90000
84179,'39093060100 ',  69.0000,1,  27,   1,   1,0.96923542, -48.589587, 1.10000, 0.90000, 1.10000, 0.90000
84180,'39093070300 ',  69.0000,1,  27,   1,   1,0.97346044, -48.680527, 1.10000, 0.90000, 1.10000, 0.90000
84181,'39093070400 ',  69.0000,1,  27,   1,   1,0.97410995, -48.077688, 1.10000, 0.90000, 1.10000, 0.90000
84182,'39093070800 ',  69.0000,1,  27,   1,   1,0.97735733, -48.051648, 1.10000, 0.90000, 1.10000, 0.90000
84183,'39093070901 ',  69.0000,1,  27,   1,   1,0.98063320, -47.766228, 1.10000, 0.90000, 1.10000, 0.90000
84184,'39093071201 ',  69.0000,1,  27,   1,   1,0.96946710, -49.894153, 1.10000, 0.90000, 1.10000, 0.90000
84185,'39093080101 ',  69.0000,1,  27,   1,   1,0.97145677, -50.855037, 1.10000, 0.90000, 1.10000, 0.90000
84186,'39093080500 ',  69.0000,1,  27,   1,   1,0.97222215, -49.998703, 1.10000, 0.90000, 1.10000, 0.90000
84187,'39093080600 ',  69.0000,1,  27,   1,   1,0.97080058, -50.898973, 1.10000, 0.90000, 1.10000, 0.90000
84188,'39093091100 ',  69.0000,1,  27,   1,   1,0.96805549, -50.901032, 1.10000, 0.90000, 1.10000, 0.90000
84189,'39093091200 ',  69.0000,1,  27,   1,   1,0.96541506, -51.303877, 1.10000, 0.90000, 1.10000, 0.90000
84190,'39093097100 ',  69.0000,1,  27,   1,   1,0.96748626, -50.875299, 1.10000, 0.90000, 1.10000, 0.90000
84191,'39093097200 ', 138.0000,1,  27,   1,   1,0.98893708, -45.439377, 1.10000, 0.90000, 1.10000, 0.90000
84192,'39095000300 ',  69.0000,1,  27,   1,   1,0.96113890, -33.196178, 1.10000, 0.90000, 1.10000, 0.90000
84193,'39095000400 ',  69.0000,1,  27,   1,   1,0.97005874, -32.414452, 1.10000, 0.90000, 1.10000, 0.90000
84194,'39095001000 ',  69.0000,1,  27,   1,   1,0.97693247, -32.163398, 1.10000, 0.90000, 1.10000, 0.90000
84195,'39095001100 ',  69.0000,1,  27,   1,   1,0.97311372, -32.392387, 1.10000, 0.90000, 1.10000, 0.90000
84196,'39095001202 ',  69.0000,1,  27,   1,   1,0.97402757, -32.422235, 1.10000, 0.90000, 1.10000, 0.90000
84197,'39095001800 ',  69.0000,1,  27,   1,   1,0.97304654, -32.405774, 1.10000, 0.90000, 1.10000, 0.90000
84198,'39095002200 ',  69.0000,1,  27,   1,   1,0.97041327, -32.596173, 1.10000, 0.90000, 1.10000, 0.90000
84199,'39095002500 ',  69.0000,1,  27,   1,   1,0.96228606, -33.082988, 1.10000, 0.90000, 1.10000, 0.90000
84200,'39095002600 ',  69.0000,1,  27,   1,   1,0.96844178, -32.718894, 1.10000, 0.90000, 1.10000, 0.90000
84201,'39095003000 ',  69.0000,1,  27,   1,   1,0.97115684, -32.526423, 1.10000, 0.90000, 1.10000, 0.90000
84202,'39095003100 ',  69.0000,1,  27,   1,   1,0.96145976, -33.152355, 1.10000, 0.90000, 1.10000, 0.90000
84203,'39095004504 ',  69.0000,1,  27,   1,   1,0.96570951, -32.958695, 1.10000, 0.90000, 1.10000, 0.90000
84204,'39095004701 ',  69.0000,1,  27,   1,   1,0.97308820, -32.502790, 1.10000, 0.90000, 1.10000, 0.90000
84205,'39095005100 ',  69.0000,1,  27,   1,   1,0.96773392, -32.827054, 1.10000, 0.90000, 1.10000, 0.90000
84206,'39095005502 ', 138.0000,1,  27,   1,   1,0.99500632, -29.447404, 1.10000, 0.90000, 1.10000, 0.90000
84207,'39095005503 ', 138.0000,1,  27,   1,   1,0.98737419, -30.848717, 1.10000, 0.90000, 1.10000, 0.90000
84208,'39095005600 ',  69.0000,1,  27,   1,   1,0.98480779, -31.364399, 1.10000, 0.90000, 1.10000, 0.90000
84209,'39095005701 ',  69.0000,1,  27,   1,   1,0.97054183, -31.921097, 1.10000, 0.90000, 1.10000, 0.90000
84210,'39095005702 ',  69.0000,1,  27,   1,   1,0.97330451, -32.074743, 1.10000, 0.90000, 1.10000, 0.90000
84211,'39095005703 ',  69.0000,1,  27,   1,   1,0.97649318, -32.023134, 1.10000, 0.90000, 1.10000, 0.90000
84212,'39095005802 ',  69.0000,1,  27,   1,   1,0.96541560, -32.400809, 1.10000, 0.90000, 1.10000, 0.90000
84213,'39095005902 ',  69.0000,1,  27,   1,   1,0.96016186, -33.333987, 1.10000, 0.90000, 1.10000, 0.90000
84214,'39095007101 ', 138.0000,1,  27,   1,   1,0.97405541, -31.911737, 1.10000, 0.90000, 1.10000, 0.90000
84215,'39095007101 ',  69.0000,1,  27,   1,   1,0.96904594, -32.773341, 1.10000, 0.90000, 1.10000, 0.90000
84216,'39095007205 ', 138.0000,1,  27,   1,   1,0.97328627, -31.905849, 1.10000, 0.90000, 1.10000, 0.90000
84217,'39095007205 ',  69.0000,1,  27,   1,   1,0.97007895, -32.504669, 1.10000, 0.90000, 1.10000, 0.90000
84218,'39095007302 ',  69.0000,1,  27,   1,   1,0.95946693, -33.396726, 1.10000, 0.90000, 1.10000, 0.90000
84219,'39095007500 ',  69.0000,1,  27,   1,   1,0.96142346, -33.300417, 1.10000, 0.90000, 1.10000, 0.90000
84220,'39095007700 ',  69.0000,1,  27,   1,   1,0.96032685, -33.165213, 1.10000, 0.90000, 1.10000, 0.90000
84221,'39095008500 ',  69.0000,1,  27,   1,   1,0.95971423, -33.352907, 1.10000, 0.90000, 1.10000, 0.90000
84222,'39095008600 ',  69.0000,1,  27,   1,   1,0.96677500, -32.643626, 1.10000, 0.90000, 1.10000, 0.90000
84223,'39095008800 ',  69.0000,1,  27,   1,   1,0.96706605, -32.685095, 1.10000, 0.90000, 1.10000, 0.90000
84224,'39095008902 ',  69.0000,1,  27,   1,   1,0.96241510, -33.153748, 1.10000, 0.90000, 1.10000, 0.90000
84225,'39095009600 ',  69.0000,1,  27,   1,   1,0.97240514, -31.691637, 1.10000, 0.90000, 1.10000, 0.90000
84226,'39095009900 ',  69.0000,1,  27,   1,   1,0.98304111, -31.774805, 1.10000, 0.90000, 1.10000, 0.90000
84227,'39095010002 ',  69.0000,1,  27,   1,   1,0.97494274, -32.319803, 1.10000, 0.90000, 1.10000, 0.90000
84228,'39095010100 ', 138.0000,1,  27,   1,   1,0.97929347, -31.847106, 1.10000, 0.90000, 1.10000, 0.90000
84229,'39095010100 ',  69.0000,1,  27,   1,   1,0.97943974, -32.069828, 1.10000, 0.90000, 1.10000, 0.90000
84230,'39095010300 ',  69.0000,1,  27,   1,   1,0.96637052, -32.900195, 1.10000, 0.90000, 1.10000, 0.90000
84231,'39097040202 ', 138.0000,1,  27,   1,   1,0.96875226, -37.194311, 1.10000, 0.90000, 1.10000, 0.90000
84232,'39097040600 ',  69.0000,1,  27,   1,   1,0.96086359, -38.033034, 1.10000, 0.90000, 1.10000, 0.90000
84233,'39097041200 ',  69.0000,1,  27,   1,   1,0.96891582, -39.052133, 1.10000, 0.90000, 1.10000, 0.90000
84234,'39099801000 ',  69.0000,1,  27,   1,   1,0.96183038, -62.322840, 1.10000, 0.90000, 1.10000, 0.90000
84235,'39099801600 ',  69.0000,1,  27,   1,   1,0.96312994, -61.944208, 1.10000, 0.90000, 1.10000, 0.90000
84236,'39099802100 ',  69.0000,1,  27,   1,   1,0.96306282, -62.204356, 1.10000, 0.90000, 1.10000, 0.90000
84237,'39099802300 ',  69.0000,1,  27,   1,   1,0.96292174, -62.193831, 1.10000, 0.90000, 1.10000, 0.90000
84238,'39099802702 ',  69.0000,1,  27,   1,   1,0.96218634, -62.005851, 1.10000, 0.90000, 1.10000, 0.90000
84239,'39099802900 ',  69.0000,1,  27,   1,   1,0.96264243, -62.339143, 1.10000, 0.90000, 1.10000, 0.90000
84240,'39099804000 ',  69.0000,1,  27,   1,   1,0.96091574, -62.725199, 1.10000, 0.90000, 1.10000, 0.90000
84241,'39099810200 ',  69.0000,1,  27,   1,   1,0.96467513, -62.221575, 1.10000, 0.90000, 1.10000, 0.90000
84242,'39099810600 ',  69.0000,1,  27,   1,   1,0.96522301, -61.936203, 1.10000, 0.90000, 1.10000, 0.90000
84243,'39099811001 ',  69.0000,1,  27,   1,   1,0.96619195, -61.849542, 1.10000, 0.90000, 1.10000, 0.90000
84244,'39099811002 ', 138.0000,1,  27,   1,   1,0.97531927, -60.554948, 1.10000, 0.90000, 1.10000, 0.90000
84245,'39099811800 ',  69.0000,1,  27,   1,   1,0.96365964, -61.830349, 1.10000, 0.90000, 1.10000, 0.90000
84246,'39099811901 ',  69.0000,1,  27,   1,   1,0.96428084, -61.724686, 1.10000, 0.90000, 1.10000, 0.90000
84247,'39099812001 ',  69.0000,1,  27,   1,   1,0.96633327, -60.657551, 1.10000, 0.90000, 1.10000, 0.90000
84248,'39099812200 ', 138.0000,1,  27,   1,   1,0.97280371, -59.798327, 1.10000, 0.90000, 1.10000, 0.90000
84249,'39099812200 ',  69.0000,1,  27,   1,   1,0.96793622, -60.476045, 1.10000, 0.90000, 1.10000, 0.90000
84250,'39099812301 ',  69.0000,1,  27,   1,   1,0.96427995, -61.857636, 1.10000, 0.90000, 1.10000, 0.90000
84251,'39099812400 ',  69.0000,1,  27,   1,   1,0.96888143, -62.165308, 1.10000, 0.90000, 1.10000, 0.90000
84252,'39099812603 ',  69.0000,1,  27,   1,   1,0.96723634, -61.431924, 1.10000, 0.90000, 1.10000, 0.90000
84253,'39099813500 ',  69.0000,1,  27,   1,   1,0.97136647, -59.808251, 1.10000, 0.90000, 1.10000, 0.90000
84254,'39099813700 ',  69.0000,1,  27,   1,   1,0.96184981, -62.573801, 1.10000, 0.90000, 1.10000, 0.90000
84255,'39101000400 ', 138.0000,1,  27,   1,   1,0.95964819, -43.597699, 1.10000, 0.90000, 1.10000, 0.90000
84256,'39101000400 ',  69.0000,1,  27,   1,   1,0.95477194, -45.390681, 1.10000, 0.90000, 1.10000, 0.90000
84257,'39101000900 ',  69.0000,1,  27,   1,   1,0.95422691, -45.638648, 1.10000, 0.90000, 1.10000, 0.90000
84258,'39103408100 ',  69.0000,1,  27,   1,   1,0.95505655, -54.390415, 1.10000, 0.90000, 1.10000, 0.90000
84259,'39103408201 ',  69.0000,1,  27,   1,   1,0.96098322, -53.650258, 1.10000, 0.90000, 1.10000, 0.90000
84260,'39103408302 ',  69.0000,1,  27,   1,   1,0.95941174, -53.983875, 1.10000, 0.90000, 1.10000, 0.90000
84261,'39103411002 ',  69.0000,1,  27,   1,   1,0.96356493, -52.626812, 1.10000, 0.90000, 1.10000, 0.90000
84262,'39103412000 ',  69.0000,1,  27,   1,   1,0.96653908, -53.165701, 1.10000, 0.90000, 1.10000, 0.90000
84263,'39103415100 ',  69.0000,1,  27,   1,   1,0.95895112, -54.225965, 1.10000, 0.90000, 1.10000, 0.90000
84264,'39103415800 ',  69.0000,1,  27,   1,   1,0.95877337, -54.148025, 1.10000, 0.90000, 1.10000, 0.90000
84265,'39103417100 ',  69.0000,1,  27,   1,   1,0.96125579, -56.050851, 1.10000, 0.90000, 1.10000, 0.90000
84266,'39103417200 ',  69.0000,1,  27,   1,   1,0.96330208, -55.556974, 1.10000, 0.90000, 1.10000, 0.90000
84267,'39103417300 ',  69.0000,1,  27,   1,   1,0.96207935, -54.944852, 1.10000, 0.90000, 1.10000, 0.90000
84268,'39105964200 ', 138.0000,1,  27,   1,   1,1.01662314, -31.051426, 1.10000, 0.90000, 1.10000, 0.90000
84269,'39105964300 ',  69.0000,1,  27,   1,   1,1.00816298, -31.560866, 1.10000, 0.90000, 1.10000, 0.90000
84270,'39105964400 ', 138.0000,1,  27,   1,   1,1.01828980, -30.773537, 1.10000, 0.90000, 1.10000, 0.90000
84271,'39105964500 ',  69.0000,1,  27,   1,   1,1.01839447, -33.381675, 1.10000, 0.90000, 1.10000, 0.90000
84272,'39107967400 ',  69.0000,1,  27,   1,   1,0.95054477, -31.315512, 1.10000, 0.90000, 1.10000, 0.90000
84273,'39107967500 ',  69.0000,1,  27,   1,   1,0.94673836, -31.732782, 1.10000, 0.90000, 1.10000, 0.90000
84274,'39107967600 ',  69.0000,1,  27,   1,   1,0.95199728, -31.404472, 1.10000, 0.90000, 1.10000, 0.90000
84275,'39107967700 ',  69.0000,1,  27,   1,   1,0.95194256, -30.970291, 1.10000, 0.90000, 1.10000, 0.90000
84276,'39107967800 ',  69.0000,1,  27,   1,   1,0.95316678, -31.363467, 1.10000, 0.90000, 1.10000, 0.90000
84277,'39107967900 ',  69.0000,1,  27,   1,   1,0.95425779, -31.683660, 1.10000, 0.90000, 1.10000, 0.90000
84278,'39109300100 ',  69.0000,1,  27,   1,   1,0.94235092, -36.700099, 1.10000, 0.90000, 1.10000, 0.90000
84279,'39109315002 ',  69.0000,1,  27,   1,   1,0.95075989, -35.202122, 1.10000, 0.90000, 1.10000, 0.90000
84280,'39109315300 ',  69.0000,1,  27,   1,   1,0.95050389, -35.549984, 1.10000, 0.90000, 1.10000, 0.90000
84281,'39109355001 ',  69.0000,1,  27,   1,   1,0.94822103, -35.201576, 1.10000, 0.90000, 1.10000, 0.90000
84282,'39109365000 ', 138.0000,1,  27,   1,   1,0.95589519, -34.287847, 1.10000, 0.90000, 1.10000, 0.90000
84283,'39109365000 ',  69.0000,1,  27,   1,   1,0.95232791, -35.222859, 1.10000, 0.90000, 1.10000, 0.90000
84284,'39109365301 ',  69.0000,1,  27,   1,   1,0.94772816, -35.521208, 1.10000, 0.90000, 1.10000, 0.90000
84285,'39109365302 ',  69.0000,1,  27,   1,   1,0.94494313, -35.678227, 1.10000, 0.90000, 1.10000, 0.90000
84286,'39109380100 ',  69.0000,1,  27,   1,   1,0.94718844, -36.215316, 1.10000, 0.90000, 1.10000, 0.90000
84287,'39113000100 ', 138.0000,1,  27,   1,   1,0.97341371, -31.826281, 1.10000, 0.90000, 1.10000, 0.90000
84288,'39113000100 ',  69.0000,1,  27,   1,   1,0.97133112, -32.188554, 1.10000, 0.90000, 1.10000, 0.90000
84289,'39113000400 ',  69.0000,1,  27,   1,   1,0.97045606, -32.189281, 1.10000, 0.90000, 1.10000, 0.90000
84290,'39113000500 ',  69.0000,1,  27,   1,   1,0.96893573, -32.313611, 1.10000, 0.90000, 1.10000, 0.90000
84291,'39113000900 ', 138.0000,1,  27,   1,   1,0.97240031, -32.040035, 1.10000, 0.90000, 1.10000, 0.90000
84292,'39113000900 ',  69.0000,1,  27,   1,   1,0.97009587, -32.533625, 1.10000, 0.90000, 1.10000, 0.90000
84293,'39113001000 ',  69.0000,1,  27,   1,   1,0.97210991, -32.379601, 1.10000, 0.90000, 1.10000, 0.90000
84294,'39113001501 ',  69.0000,1,  27,   1,   1,0.96826589, -32.661043, 1.10000, 0.90000, 1.10000, 0.90000
84295,'39113001700 ',  69.0000,1,  27,   1,   1,0.95534062, -33.844612, 1.10000, 0.90000, 1.10000, 0.90000
84296,'39113001900 ', 138.0000,1,  27,   1,   1,0.97201353, -32.118377, 1.10000, 0.90000, 1.10000, 0.90000
84297,'39113001900 ',  69.0000,1,  27,   1,   1,0.96741426, -32.716439, 1.10000, 0.90000, 1.10000, 0.90000
84298,'39113003100 ',  69.0000,1,  27,   1,   1,0.96938080, -32.307495, 1.10000, 0.90000, 1.10000, 0.90000
84299,'39113003201 ',  69.0000,1,  27,   1,   1,0.97048998, -32.237660, 1.10000, 0.90000, 1.10000, 0.90000
84300,'39113003403 ',  69.0000,1,  27,   1,   1,0.96694279, -32.648297, 1.10000, 0.90000, 1.10000, 0.90000
84301,'39113003404 ',  69.0000,1,  27,   1,   1,0.96706343, -32.645070, 1.10000, 0.90000, 1.10000, 0.90000
84302,'39113003500 ', 138.0000,1,  27,   1,   1,0.97590321, -31.529550, 1.10000, 0.90000, 1.10000, 0.90000
84303,'39113004200 ',  69.0000,1,  27,   1,   1,0.97306287, -31.906829, 1.10000, 0.90000, 1.10000, 0.90000
84304,'39113004300 ',  69.0000,1,  27,   1,   1,0.97155321, -32.036377, 1.10000, 0.90000, 1.10000, 0.90000
84305,'39113010200 ',  69.0000,1,  27,   1,   1,0.97017676, -32.261917, 1.10000, 0.90000, 1.10000, 0.90000
84306,'39113020900 ',  69.0000,1,  27,   1,   1,0.96986818, -32.239114, 1.10000, 0.90000, 1.10000, 0.90000
84307,'39113021100 ',  69.0000,1,  27,   1,   1,0.96936268, -32.291785, 1.10000, 0.90000, 1.10000, 0.90000
84308,'39113021301 ',  69.0000,1,  27,   1,   1,0.96848637, -32.407943, 1.10000, 0.90000, 1.10000, 0.90000
84309,'39113021501 ',  69.0000,1,  27,   1,   1,0.97053987, -32.098628, 1.10000, 0.90000, 1.10000, 0.90000
84310,'39113021502 ',  69.0000,1,  27,   1,   1,0.96873462, -32.273590, 1.10000, 0.90000, 1.10000, 0.90000
84311,'39113021602 ',  69.0000,1,  27,   1,   1,0.97144800, -31.997285, 1.10000, 0.90000, 1.10000, 0.90000
84312,'39113021700 ',  69.0000,1,  27,   1,   1,0.97249079, -31.811131, 1.10000, 0.90000, 1.10000, 0.90000
84313,'39113021800 ',  69.0000,1,  27,   1,   1,0.97196382, -31.739360, 1.10000, 0.90000, 1.10000, 0.90000
84314,'39113040103 ',  69.0000,1,  27,   1,   1,0.97432882, -31.446208, 1.10000, 0.90000, 1.10000, 0.90000
84315,'39113040201 ',  69.0000,1,  27,   1,   1,0.97335714, -31.628229, 1.10000, 0.90000, 1.10000, 0.90000
84316,'39113040204 ', 138.0000,1,  27,   1,   1,0.97683138, -31.253317, 1.10000, 0.90000, 1.10000, 0.90000
84317,'39113040302 ', 138.0000,1,  27,   1,   1,0.98426175, -30.200860, 1.10000, 0.90000, 1.10000, 0.90000
84318,'39113040303 ', 138.0000,1,  27,   1,   1,0.98445141, -30.155514, 1.10000, 0.90000, 1.10000, 0.90000
84319,'39113040306 ', 138.0000,1,  27,   1,   1,0.98502886, -29.866839, 1.10000, 0.90000, 1.10000, 0.90000
84320,'39113040401 ',  69.0000,1,  27,   1,   1,0.97467709, -31.061853, 1.10000, 0.90000, 1.10000, 0.90000
84321,'39113050105 ',  69.0000,1,  27,   1,   1,0.97768521, -30.960541, 1.10000, 0.90000, 1.10000, 0.90000
84322,'39113050302 ', 138.0000,1,  27,   1,   1,0.98315763, -30.281507, 1.10000, 0.90000, 1.10000, 0.90000
84323,'39113050303 ', 138.0000,1,  27,   1,   1,0.98355097, -30.113549, 1.10000, 0.90000, 1.10000, 0.90000
84324,'39113050303 ',  69.0000,1,  27,   1,   1,0.98199624, -30.359419, 1.10000, 0.90000, 1.10000, 0.90000
84325,'39113050401 ', 138.0000,1,  27,   1,   1,0.98524463, -29.916884, 1.10000, 0.90000, 1.10000, 0.90000
84326,'39113050502 ', 138.0000,1,  27,   1,   1,0.98758823, -29.387090, 1.10000, 0.90000, 1.10000, 0.90000
84327,'39113050503 ', 138.0000,1,  27,   1,   1,0.98617232, -29.747922, 1.10000, 0.90000, 1.10000, 0.90000
84328,'39113050600 ',  69.0000,1,  27,   1,   1,0.98442096, -29.906400, 1.10000, 0.90000, 1.10000, 0.90000
84329,'39113060200 ',  69.0000,1,  27,   1,   1,0.96776760, -32.323481, 1.10000, 0.90000, 1.10000, 0.90000
84330,'39113070202 ',  69.0000,1,  27,   1,   1,0.97176409, -32.030623, 1.10000, 0.90000, 1.10000, 0.90000
84331,'39113070300 ',  69.0000,1,  27,   1,   1,0.96854347, -32.364725, 1.10000, 0.90000, 1.10000, 0.90000
84332,'39113070700 ', 138.0000,1,  27,   1,   1,0.97185713, -32.002107, 1.10000, 0.90000, 1.10000, 0.90000
84333,'39113080100 ',  69.0000,1,  27,   1,   1,0.96422440, -33.377065, 1.10000, 0.90000, 1.10000, 0.90000
84334,'39113080400 ',  69.0000,1,  27,   1,   1,0.96334118, -33.447081, 1.10000, 0.90000, 1.10000, 0.90000
84335,'39113080500 ',  69.0000,1,  27,   1,   1,0.96136004, -33.693965, 1.10000, 0.90000, 1.10000, 0.90000
84336,'39113080700 ',  69.0000,1,  27,   1,   1,0.96081358, -33.634385, 1.10000, 0.90000, 1.10000, 0.90000
84337,'39113090304 ',  69.0000,1,  27,   1,   1,0.96092802, -33.804932, 1.10000, 0.90000, 1.10000, 0.90000
84338,'39113090700 ',  69.0000,1,  27,   1,   1,0.96502239, -32.969279, 1.10000, 0.90000, 1.10000, 0.90000
84339,'39113090900 ',  69.0000,1,  27,   1,   1,0.96502560, -32.792568, 1.10000, 0.90000, 1.10000, 0.90000
84340,'39113091100 ',  69.0000,1,  27,   1,   1,0.96492493, -33.011643, 1.10000, 0.90000, 1.10000, 0.90000
84341,'39113100102 ',  69.0000,1,  27,   1,   1,0.95667994, -34.255209, 1.10000, 0.90000, 1.10000, 0.90000
84342,'39113100203 ',  69.0000,1,  27,   1,   1,0.95793027, -34.074028, 1.10000, 0.90000, 1.10000, 0.90000
84343,'39113110100 ',  69.0000,1,  27,   1,   1,0.95238817, -34.421186, 1.10000, 0.90000, 1.10000, 0.90000
84344,'39113110202 ',  69.0000,1,  27,   1,   1,0.95660824, -34.223219, 1.10000, 0.90000, 1.10000, 0.90000
84345,'39113115002 ',  69.0000,1,  27,   1,   1,0.95088691, -34.922692, 1.10000, 0.90000, 1.10000, 0.90000
84346,'39113115011 ',  69.0000,1,  27,   1,   1,0.94910109, -34.763904, 1.10000, 0.90000, 1.10000, 0.90000
84347,'39113120101 ',  69.0000,1,  27,   1,   1,0.95824999, -33.339338, 1.10000, 0.90000, 1.10000, 0.90000
84348,'39113125102 ',  69.0000,1,  27,   1,   1,0.95690346, -34.119332, 1.10000, 0.90000, 1.10000, 0.90000
84349,'39113165000 ', 138.0000,1,  27,   1,   1,0.98678052, -29.306183, 1.10000, 0.90000, 1.10000, 0.90000
84350,'39113165000 ',  69.0000,1,  27,   1,   1,0.98452753, -29.582027, 1.10000, 0.90000, 1.10000, 0.90000
84351,'39113165100 ', 138.0000,1,  27,   1,   1,0.97399974, -31.828832, 1.10000, 0.90000, 1.10000, 0.90000
84352,'39113165100 ',  69.0000,1,  27,   1,   1,0.97094464, -32.412082, 1.10000, 0.90000, 1.10000, 0.90000
84353,'39115968800 ', 138.0000,1,  27,   1,   1,1.00883889, -36.045951, 1.10000, 0.90000, 1.10000, 0.90000
84354,'39117965000 ',  69.0000,1,  27,   1,   1,0.95655799, -48.147721, 1.10000, 0.90000, 1.10000, 0.90000
84355,'39117965500 ',  69.0000,1,  27,   1,   1,0.95762664, -47.018326, 1.10000, 0.90000, 1.10000, 0.90000
84356,'39119911100 ',  69.0000,1,  27,   1,   1,0.98553306, -42.645659, 1.10000, 0.90000, 1.10000, 0.90000
84357,'39119911400 ',  69.0000,1,  27,   1,   1,0.99042153, -40.873242, 1.10000, 0.90000, 1.10000, 0.90000
84358,'39119911600 ', 138.0000,1,  27,   1,   1,0.99799937, -40.612267, 1.10000, 0.90000, 1.10000, 0.90000
84359,'39119911600 ',  69.0000,1,  27,   1,   1,0.99335843, -41.015634, 1.10000, 0.90000, 1.10000, 0.90000
84360,'39119911800 ', 138.0000,1,  27,   1,   1,0.99547780, -40.073437, 1.10000, 0.90000, 1.10000, 0.90000
84361,'39119911800 ',  69.0000,1,  27,   1,   1,0.99336839, -40.787892, 1.10000, 0.90000, 1.10000, 0.90000
84362,'39119912100 ',  69.0000,1,  27,   1,   1,0.99356723, -40.600434, 1.10000, 0.90000, 1.10000, 0.90000
84363,'39119912200 ',  69.0000,1,  27,   1,   1,0.99289066, -40.653972, 1.10000, 0.90000, 1.10000, 0.90000
84364,'39121968400 ', 345.0000,1,  27,   1,   1,1.01608145, -36.592585, 1.10000, 0.90000, 1.10000, 0.90000
84365,'39121968400 ', 138.0000,1,  27,   1,   1,1.01510036, -37.040714, 1.10000, 0.90000, 1.10000, 0.90000
84366,'39123050301 ', 138.0000,1,  27,   1,   1,0.98508686, -37.416917, 1.10000, 0.90000, 1.10000, 0.90000
84367,'39123050301 ',  69.0000,1,  27,   1,   1,0.98441744, -37.346843, 1.10000, 0.90000, 1.10000, 0.90000
84368,'39123050500 ',  69.0000,1,  27,   1,   1,0.98489553, -37.410203, 1.10000, 0.90000, 1.10000, 0.90000
84369,'39123051000 ', 138.0000,1,  27,   1,   1,0.99588460, -31.077767, 1.10000, 0.90000, 1.10000, 0.90000
84370,'39123051000 ',  69.0000,1,  27,   1,   1,0.99326330, -31.962594, 1.10000, 0.90000, 1.10000, 0.90000
84371,'39123051100 ',  69.0000,1,  27,   1,   1,0.98847419, -31.605847, 1.10000, 0.90000, 1.10000, 0.90000
84372,'39123051200 ', 138.0000,1,  27,   1,   1,0.98811901, -36.486051, 1.10000, 0.90000, 1.10000, 0.90000
84373,'39125960200 ',  69.0000,1,  27,   1,   1,0.95335072, -29.056291, 1.10000, 0.90000, 1.10000, 0.90000
84374,'39125960300 ', 138.0000,1,  27,   1,   1,0.98354781, -25.396573, 1.10000, 0.90000, 1.10000, 0.90000
84375,'39125960400 ',  69.0000,1,  27,   1,   1,0.97579694, -27.356368, 1.10000, 0.90000, 1.10000, 0.90000
84376,'39127965900 ', 138.0000,1,  27,   1,   1,0.98424655, -40.326830, 1.10000, 0.90000, 1.10000, 0.90000
84377,'39127966200 ', 138.0000,1,  27,   1,   1,0.99275410, -38.525450, 1.10000, 0.90000, 1.10000, 0.90000
84378,'39129020100 ', 138.0000,1,  27,   1,   1,0.98267132, -37.303167, 1.10000, 0.90000, 1.10000, 0.90000
84379,'39129020100 ',  69.0000,1,  27,   1,   1,0.97838730, -37.801364, 1.10000, 0.90000, 1.10000, 0.90000
84380,'39129020320 ', 138.0000,1,  27,   1,   1,0.98239857, -37.394275, 1.10000, 0.90000, 1.10000, 0.90000
84381,'39129020400 ', 138.0000,1,  27,   1,   1,0.98263818, -37.316284, 1.10000, 0.90000, 1.10000, 0.90000
84382,'39129021300 ', 138.0000,1,  27,   1,   1,0.97606802, -38.470938, 1.10000, 0.90000, 1.10000, 0.90000
84383,'39129021600 ', 138.0000,1,  27,   1,   1,0.98812175, -34.121135, 1.10000, 0.90000, 1.10000, 0.90000
84384,'39129021700 ', 138.0000,1,  27,   1,   1,0.98442161, -36.565756, 1.10000, 0.90000, 1.10000, 0.90000
84385,'39131952200 ', 138.0000,1,  27,   1,   1,0.99171185, -31.596431, 1.10000, 0.90000, 1.10000, 0.90000
84386,'39131952500 ',  69.0000,1,  27,   1,   1,0.97930402, -32.753397, 1.10000, 0.90000, 1.10000, 0.90000
84387,'39133600401 ',  69.0000,1,  27,   1,   1,0.95743781, -56.722607, 1.10000, 0.90000, 1.10000, 0.90000
84388,'39133600603 ',  69.0000,1,  27,   1,   1,0.95746195, -60.212052, 1.10000, 0.90000, 1.10000, 0.90000
84389,'39133600703 ',  69.0000,1,  27,   1,   1,0.96023935, -58.995083, 1.10000, 0.90000, 1.10000, 0.90000
84390,'39133600704 ',  69.0000,1,  27,   1,   1,0.95840704, -60.149487, 1.10000, 0.90000, 1.10000, 0.90000
84391,'39133600706 ',  69.0000,1,  27,   1,   1,0.96428883, -59.830381, 1.10000, 0.90000, 1.10000, 0.90000
84392,'39133600800 ',  69.0000,1,  27,   1,   1,0.95961624, -58.763628, 1.10000, 0.90000, 1.10000, 0.90000
84393,'39133600901 ',  69.0000,1,  27,   1,   1,0.96015894, -58.178144, 1.10000, 0.90000, 1.10000, 0.90000
84394,'39133601200 ',  69.0000,1,  27,   1,   1,0.96273279, -57.042028, 1.10000, 0.90000, 1.10000, 0.90000
84395,'39133601400 ', 138.0000,1,  27,   1,   1,0.96361411, -55.607709, 1.10000, 0.90000, 1.10000, 0.90000
84396,'39133601400 ',  69.0000,1,  27,   1,   1,0.96431404, -56.678569, 1.10000, 0.90000, 1.10000, 0.90000
84397,'39133601701 ', 138.0000,1,  27,   1,   1,0.96381253, -55.994919, 1.10000, 0.90000, 1.10000, 0.90000
84398,'39133601701 ',  69.0000,1,  27,   1,   1,0.96326220, -57.101570, 1.10000, 0.90000, 1.10000, 0.90000
84399,'39133601702 ', 138.0000,1,  27,   1,   1,0.96429223, -55.944631, 1.10000, 0.90000, 1.10000, 0.90000
84400,'39133601702 ',  69.0000,1,  27,   1,   1,0.96175593, -57.736600, 1.10000, 0.90000, 1.10000, 0.90000
84401,'39133602100 ', 138.0000,1,  27,   1,   1,0.96859747, -55.536596, 1.10000, 0.90000, 1.10000, 0.90000
84402,'39133602100 ',  69.0000,1,  27,   1,   1,0.96871138, -56.334690, 1.10000, 0.90000, 1.10000, 0.90000
84403,'39135420100 ',  69.0000,1,  27,   1,   1,0.97209507, -30.259517, 1.10000, 0.90000, 1.10000, 0.90000
84404,'39135430100 ', 138.0000,1,  27,   1,   1,0.98752916, -27.835507, 1.10000, 0.90000, 1.10000, 0.90000
84405,'39135440100 ', 138.0000,1,  27,   1,   1,0.99235600, -27.521738, 1.10000, 0.90000, 1.10000, 0.90000
84406,'39135440100 ',  69.0000,1,  27,   1,   1,0.99036199, -27.856855, 1.10000, 0.90000, 1.10000, 0.90000
84407,'39135455002 ',  69.0000,1,  27,   1,   1,0.97960937, -28.548075, 1.10000, 0.90000, 1.10000, 0.90000
84408,'39135470102 ', 138.0000,1,  27,   1,   1,0.99267519, -27.036716, 1.10000, 0.90000, 1.10000, 0.90000
84409,'39135470102 ',  69.0000,1,  27,   1,   1,0.99027669, -27.468465, 1.10000, 0.90000, 1.10000, 0.90000
84410,'39137030300 ',  69.0000,1,  27,   1,   1,0.96057403, -32.561578, 1.10000, 0.90000, 1.10000, 0.90000
84411,'39139000400 ',  69.0000,1,  27,   1,   1,0.96687663, -50.067346, 1.10000, 0.90000, 1.10000, 0.90000
84412,'39139000500 ',  69.0000,1,  27,   1,   1,0.96553361, -50.567971, 1.10000, 0.90000, 1.10000, 0.90000
84413,'39139001000 ',  69.0000,1,  27,   1,   1,0.96781427, -50.499383, 1.10000, 0.90000, 1.10000, 0.90000
84414,'39139001300 ',  69.0000,1,  27,   1,   1,0.96593434, -50.440244, 1.10000, 0.90000, 1.10000, 0.90000
84415,'39139001400 ',  69.0000,1,  27,   1,   1,0.96533167, -50.553140, 1.10000, 0.90000, 1.10000, 0.90000
84416,'39139001700 ',  69.0000,1,  27,   1,   1,0.96565020, -50.934148, 1.10000, 0.90000, 1.10000, 0.90000
84417,'39139001900 ',  69.0000,1,  27,   1,   1,0.96998435, -50.457715, 1.10000, 0.90000, 1.10000, 0.90000
84418,'39139002000 ', 138.0000,1,  27,   1,   1,0.97391963, -48.921329, 1.10000, 0.90000, 1.10000, 0.90000
84419,'39139002000 ',  69.0000,1,  27,   1,   1,0.97385806, -49.432862, 1.10000, 0.90000, 1.10000, 0.90000
84420,'39139002300 ',  69.0000,1,  27,   1,   1,0.96896732, -50.040162, 1.10000, 0.90000, 1.10000, 0.90000
84421,'39139002400 ',  69.0000,1,  27,   1,   1,0.96489304, -51.073590, 1.10000, 0.90000, 1.10000, 0.90000
84422,'39139002900 ',  69.0000,1,  27,   1,   1,0.96315819, -50.439844, 1.10000, 0.90000, 1.10000, 0.90000
84423,'39139003001 ',  69.0000,1,  27,   1,   1,0.96828067, -48.868241, 1.10000, 0.90000, 1.10000, 0.90000
84424,'39139003002 ', 138.0000,1,  27,   1,   1,0.97715765, -48.011005, 1.10000, 0.90000, 1.10000, 0.90000
84425,'39139003100 ',  69.0000,1,  27,   1,   1,0.96572757, -50.552426, 1.10000, 0.90000, 1.10000, 0.90000
84426,'39141955500 ', 138.0000,1,  27,   1,   1,0.98752522, -35.664878, 1.10000, 0.90000, 1.10000, 0.90000
84427,'39141955602 ',  69.0000,1,  27,   1,   1,0.98490006, -34.191780, 1.10000, 0.90000, 1.10000, 0.90000
84428,'39141955700 ',  69.0000,1,  27,   1,   1,0.98825657, -32.092856, 1.10000, 0.90000, 1.10000, 0.90000
84429,'39141955800 ', 138.0000,1,  27,   1,   1,0.99130964, -32.708854, 1.10000, 0.90000, 1.10000, 0.90000
84430,'39141955800 ',  69.0000,1,  27,   1,   1,0.99003136, -32.815350, 1.10000, 0.90000, 1.10000, 0.90000
84431,'39141955900 ',  69.0000,1,  27,   1,   1,0.98739004, -33.388717, 1.10000, 0.90000, 1.10000, 0.90000
84432,'39141956000 ',  69.0000,1,  27,   1,   1,0.98740047, -33.655983, 1.10000, 0.90000, 1.10000, 0.90000
84433,'39141956300 ', 138.0000,1,  27,   1,   1,0.99041080, -33.332693, 1.10000, 0.90000, 1.10000, 0.90000
84434,'39141956500 ', 138.0000,1,  27,   1,   1,0.99209380, -33.397296, 1.10000, 0.90000, 1.10000, 0.90000
84435,'39143960800 ', 138.0000,1,  27,   1,   1,0.97936350, -37.639093, 1.10000, 0.90000, 1.10000, 0.90000
84436,'39143960800 ',  69.0000,1,  27,   1,   1,0.97631478, -38.480196, 1.10000, 0.90000, 1.10000, 0.90000
84437,'39143961000 ',  69.0000,1,  27,   1,   1,0.98233604, -33.996642, 1.10000, 0.90000, 1.10000, 0.90000
84438,'39143961600 ',  69.0000,1,  27,   1,   1,0.96369350, -37.838049, 1.10000, 0.90000, 1.10000, 0.90000
84439,'39143961700 ',  69.0000,1,  27,   1,   1,0.96306896, -38.637058, 1.10000, 0.90000, 1.10000, 0.90000
84440,'39143962000 ',  69.0000,1,  27,   1,   1,0.96449709, -41.256248, 1.10000, 0.90000, 1.10000, 0.90000
84441,'39145002200 ',  69.0000,1,  27,   1,   1,1.00084209, -28.745445, 1.10000, 0.90000, 1.10000, 0.90000
84442,'39145002300 ',  69.0000,1,  27,   1,   1,0.99881220, -27.965670, 1.10000, 0.90000, 1.10000, 0.90000
84443,'39145002400 ',  69.0000,1,  27,   1,   1,1.00189638, -28.250333, 1.10000, 0.90000, 1.10000, 0.90000
84444,'39145002900 ', 345.0000,1,  27,   1,   1,1.01406622, -25.551114, 1.10000, 0.90000, 1.10000, 0.90000
84445,'39145002900 ', 138.0000,1,  27,   1,   1,1.01238179, -26.326638, 1.10000, 0.90000, 1.10000, 0.90000
84446,'39145002900 ',  69.0000,1,  27,   1,   1,1.01143241, -26.851581, 1.10000, 0.90000, 1.10000, 0.90000
84447,'39145003100 ', 138.0000,1,  27,   1,   1,1.00932121, -26.662301, 1.10000, 0.90000, 1.10000, 0.90000
84448,'39145003100 ',  69.0000,1,  27,   1,   1,1.00738466, -27.048669, 1.10000, 0.90000, 1.10000, 0.90000
84449,'39145003500 ', 138.0000,1,  27,   1,   1,1.00779462, -26.755097, 1.10000, 0.90000, 1.10000, 0.90000
84450,'39145003500 ',  69.0000,1,  27,   1,   1,1.00509596, -27.150282, 1.10000, 0.90000, 1.10000, 0.90000
84451,'39145003700 ',  69.0000,1,  27,   1,   1,1.00450385, -27.205811, 1.10000, 0.90000, 1.10000, 0.90000
84452,'39147962700 ',  69.0000,1,  27,   1,   1,0.95070720, -39.241930, 1.10000, 0.90000, 1.10000, 0.90000
84453,'39147962800 ',  69.0000,1,  27,   1,   1,0.94875562, -39.375501, 1.10000, 0.90000, 1.10000, 0.90000
84454,'39147963100 ',  69.0000,1,  27,   1,   1,0.94813979, -40.656039, 1.10000, 0.90000, 1.10000, 0.90000
84455,'39149971600 ',  69.0000,1,  27,   1,   1,0.94979137, -34.289565, 1.10000, 0.90000, 1.10000, 0.90000
84456,'39149971700 ',  69.0000,1,  27,   1,   1,0.93820566, -35.565908, 1.10000, 0.90000, 1.10000, 0.90000
84457,'39149971800 ',  69.0000,1,  27,   1,   1,0.93707520, -35.896974, 1.10000, 0.90000, 1.10000, 0.90000
84458,'39149971900 ',  69.0000,1,  27,   1,   1,0.93980908, -35.688705, 1.10000, 0.90000, 1.10000, 0.90000
84459,'39151700700 ',  69.0000,1,  27,   1,   1,0.96069127, -55.516191, 1.10000, 0.90000, 1.10000, 0.90000
84460,'39151701300 ', 138.0000,1,  27,   1,   1,0.96824199, -54.007067, 1.10000, 0.90000, 1.10000, 0.90000
84461,'39151701300 ',  69.0000,1,  27,   1,   1,0.96537268, -54.834053, 1.10000, 0.90000, 1.10000, 0.90000
84462,'39151701500 ',  69.0000,1,  27,   1,   1,0.96379167, -55.110549, 1.10000, 0.90000, 1.10000, 0.90000
84463,'39151701800 ',  69.0000,1,  27,   1,   1,0.96121514, -55.551380, 1.10000, 0.90000, 1.10000, 0.90000
84464,'39151702500 ', 138.0000,1,  27,   1,   1,0.96765065, -54.151191, 1.10000, 0.90000, 1.10000, 0.90000
84465,'39151710200 ', 138.0000,1,  27,   1,   1,0.97408515, -56.763578, 1.10000, 0.90000, 1.10000, 0.90000
84466,'39151710200 ',  69.0000,1,  27,   1,   1,0.97141623, -57.043035, 1.10000, 0.90000, 1.10000, 0.90000
84467,'39151711211 ',  69.0000,1,  27,   1,   1,0.96373302, -55.545912, 1.10000, 0.90000, 1.10000, 0.90000
84468,'39151711411 ',  69.0000,1,  27,   1,   1,0.96482897, -54.585683, 1.10000, 0.90000, 1.10000, 0.90000
84469,'39151711412 ', 138.0000,1,  27,   1,   1,0.96872944, -53.875460, 1.10000, 0.90000, 1.10000, 0.90000
84470,'39151711412 ',  69.0000,1,  27,   1,   1,0.96797186, -54.011568, 1.10000, 0.90000, 1.10000, 0.90000
84471,'39151711600 ',  69.0000,1,  27,   1,   1,0.96439868, -55.156885, 1.10000, 0.90000, 1.10000, 0.90000
84472,'39151711700 ',  69.0000,1,  27,   1,   1,0.96380508, -55.528553, 1.10000, 0.90000, 1.10000, 0.90000
84473,'39151711800 ',  69.0000,1,  27,   1,   1,0.96370232, -55.613733, 1.10000, 0.90000, 1.10000, 0.90000
84474,'39151712000 ',  69.0000,1,  27,   1,   1,0.96329451, -55.832873, 1.10000, 0.90000, 1.10000, 0.90000
84475,'39151712400 ',  69.0000,1,  27,   1,   1,0.96157432, -55.884307, 1.10000, 0.90000, 1.10000, 0.90000
84476,'39151712900 ', 138.0000,1,  27,   1,   1,0.97095597, -54.472200, 1.10000, 0.90000, 1.10000, 0.90000
84477,'39151712900 ',  69.0000,1,  27,   1,   1,0.96872717, -55.609621, 1.10000, 0.90000, 1.10000, 0.90000
84478,'39151713201 ', 138.0000,1,  27,   1,   1,0.97062010, -53.568074, 1.10000, 0.90000, 1.10000, 0.90000
84479,'39151713300 ',  69.0000,1,  27,   1,   1,0.96482277, -54.855237, 1.10000, 0.90000, 1.10000, 0.90000
84480,'39151713401 ', 138.0000,1,  27,   1,   1,0.96830362, -53.870501, 1.10000, 0.90000, 1.10000, 0.90000
84481,'39151713401 ',  69.0000,1,  27,   1,   1,0.96601897, -54.690418, 1.10000, 0.90000, 1.10000, 0.90000
84482,'39151713402 ',  69.0000,1,  27,   1,   1,0.96489549, -54.832390, 1.10000, 0.90000, 1.10000, 0.90000
84483,'39151713900 ', 138.0000,1,  27,   1,   1,0.96891290, -53.564276, 1.10000, 0.90000, 1.10000, 0.90000
84484,'39151713900 ',  69.0000,1,  27,   1,   1,0.96785396, -53.992697, 1.10000, 0.90000, 1.10000, 0.90000
84485,'39151714400 ',  69.0000,1,  27,   1,   1,0.96376002, -53.959297, 1.10000, 0.90000, 1.10000, 0.90000
84486,'39151714600 ',  69.0000,1,  27,   1,   1,0.96612608, -53.566643, 1.10000, 0.90000, 1.10000, 0.90000
84487,'39151714701 ',  69.0000,1,  27,   1,   1,0.96790993, -53.810457, 1.10000, 0.90000, 1.10000, 0.90000
84488,'39151714702 ',  69.0000,1,  27,   1,   1,0.96921623, -53.267054, 1.10000, 0.90000, 1.10000, 0.90000
84489,'39151714801 ',  69.0000,1,  27,   1,   1,0.96718186, -52.226608, 1.10000, 0.90000, 1.10000, 0.90000
84490,'39151715000 ',  69.0000,1,  27,   1,   1,0.96503246, -54.170124, 1.10000, 0.90000, 1.10000, 0.90000
84491,'39153502102 ',  69.0000,1,  27,   1,   1,0.95618021, -57.933200, 1.10000, 0.90000, 1.10000, 0.90000
84492,'39153502200 ',  69.0000,1,  27,   1,   1,0.96024543, -57.379005, 1.10000, 0.90000, 1.10000, 0.90000
84493,'39153502500 ', 138.0000,1,  27,   1,   1,0.96467161, -55.679866, 1.10000, 0.90000, 1.10000, 0.90000
84494,'39153502500 ',  69.0000,1,  27,   1,   1,0.96392280, -56.481870, 1.10000, 0.90000, 1.10000, 0.90000
84495,'39153502800 ', 138.0000,1,  27,   1,   1,0.96575058, -55.615621, 1.10000, 0.90000, 1.10000, 0.90000
84496,'39153502800 ',  69.0000,1,  27,   1,   1,0.96662259, -56.190208, 1.10000, 0.90000, 1.10000, 0.90000
84497,'39153503600 ',  69.0000,1,  27,   1,   1,0.96085805, -57.059288, 1.10000, 0.90000, 1.10000, 0.90000
84498,'39153503702 ', 138.0000,1,  27,   1,   1,0.96514344, -55.741761, 1.10000, 0.90000, 1.10000, 0.90000
84499,'39153503800 ',  69.0000,1,  27,   1,   1,0.96310943, -56.765941, 1.10000, 0.90000, 1.10000, 0.90000
84500,'39153505600 ',  69.0000,1,  27,   1,   1,0.95978910, -57.111515, 1.10000, 0.90000, 1.10000, 0.90000
84501,'39153505800 ',  69.0000,1,  27,   1,   1,0.95661950, -57.280036, 1.10000, 0.90000, 1.10000, 0.90000
84502,'39153505900 ', 138.0000,1,  27,   1,   1,0.96228367, -56.140935, 1.10000, 0.90000, 1.10000, 0.90000
84503,'39153505900 ',  69.0000,1,  27,   1,   1,0.96265906, -56.694071, 1.10000, 0.90000, 1.10000, 0.90000
84504,'39153506100 ',  69.0000,1,  27,   1,   1,0.95931995, -57.092913, 1.10000, 0.90000, 1.10000, 0.90000
84505,'39153506400 ',  69.0000,1,  27,   1,   1,0.96116686, -56.975898, 1.10000, 0.90000, 1.10000, 0.90000
84506,'39153506800 ', 138.0000,1,  27,   1,   1,0.96303099, -55.907243, 1.10000, 0.90000, 1.10000, 0.90000
84507,'39153506800 ',  69.0000,1,  27,   1,   1,0.96086770, -57.003014, 1.10000, 0.90000, 1.10000, 0.90000
84508,'39153507202 ',  69.0000,1,  27,   1,   1,0.95971543, -57.059861, 1.10000, 0.90000, 1.10000, 0.90000
84509,'39153507500 ',  69.0000,1,  27,   1,   1,0.96052390, -57.006306, 1.10000, 0.90000, 1.10000, 0.90000
84510,'39153508000 ',  69.0000,1,  27,   1,   1,0.95894408, -57.386396, 1.10000, 0.90000, 1.10000, 0.90000
84511,'39153508301 ', 138.0000,1,  27,   1,   1,0.96299016, -55.863277, 1.10000, 0.90000, 1.10000, 0.90000
84512,'39153508301 ',  69.0000,1,  27,   1,   1,0.96180236, -56.934585, 1.10000, 0.90000, 1.10000, 0.90000
84513,'39153508399 ',  69.0000,1,  27,   1,   1,0.95934153, -56.920700, 1.10000, 0.90000, 1.10000, 0.90000
84514,'39153508600 ',  69.0000,1,  27,   1,   1,0.96087241, -57.022722, 1.10000, 0.90000, 1.10000, 0.90000
84515,'39153508800 ',  69.0000,1,  27,   1,   1,0.95980859, -57.067822, 1.10000, 0.90000, 1.10000, 0.90000
84516,'39153510301 ',  69.0000,1,  27,   1,   1,0.95723051, -57.165367, 1.10000, 0.90000, 1.10000, 0.90000
84517,'39153520104 ',  69.0000,1,  27,   1,   1,0.95681810, -57.811575, 1.10000, 0.90000, 1.10000, 0.90000
84518,'39153520201 ',  69.0000,1,  27,   1,   1,0.95917809, -57.264627, 1.10000, 0.90000, 1.10000, 0.90000
84519,'39153520301 ',  69.0000,1,  27,   1,   1,0.95999455, -57.178403, 1.10000, 0.90000, 1.10000, 0.90000
84520,'39153520400 ',  69.0000,1,  27,   1,   1,0.95897985, -57.280664, 1.10000, 0.90000, 1.10000, 0.90000
84521,'39153530105 ',  69.0000,1,  27,   1,   1,0.95350367, -56.244794, 1.10000, 0.90000, 1.10000, 0.90000
84522,'39153530402 ',  69.0000,1,  27,   1,   1,0.96257079, -56.561428, 1.10000, 0.90000, 1.10000, 0.90000
84523,'39153530501 ',  69.0000,1,  27,   1,   1,0.96127939, -56.771412, 1.10000, 0.90000, 1.10000, 0.90000
84524,'39153530604 ',  69.0000,1,  27,   1,   1,0.96022302, -56.805078, 1.10000, 0.90000, 1.10000, 0.90000
84525,'39153530605 ',  69.0000,1,  27,   1,   1,0.96287447, -56.490398, 1.10000, 0.90000, 1.10000, 0.90000
84526,'39153530606 ',  69.0000,1,  27,   1,   1,0.96268380, -56.667511, 1.10000, 0.90000, 1.10000, 0.90000
84527,'39153530901 ',  69.0000,1,  27,   1,   1,0.95373499, -58.077146, 1.10000, 0.90000, 1.10000, 0.90000
84528,'39153531001 ', 138.0000,1,  27,   1,   1,0.96754265, -55.538430, 1.10000, 0.90000, 1.10000, 0.90000
84529,'39153531001 ',  69.0000,1,  27,   1,   1,0.96589941, -57.055773, 1.10000, 0.90000, 1.10000, 0.90000
84530,'39153531002 ',  69.0000,1,  27,   1,   1,0.96307796, -57.086048, 1.10000, 0.90000, 1.10000, 0.90000
84531,'39153531602 ',  69.0000,1,  27,   1,   1,0.96212387, -56.357103, 1.10000, 0.90000, 1.10000, 0.90000
84532,'39153531701 ',  69.0000,1,  27,   1,   1,0.96308750, -55.954429, 1.10000, 0.90000, 1.10000, 0.90000
84533,'39153532001 ',  69.0000,1,  27,   1,   1,0.96023595, -56.359630, 1.10000, 0.90000, 1.10000, 0.90000
84534,'39153532004 ',  69.0000,1,  27,   1,   1,0.95927674, -57.051313, 1.10000, 0.90000, 1.10000, 0.90000
84535,'39153532202 ',  69.0000,1,  27,   1,   1,0.95882010, -57.219814, 1.10000, 0.90000, 1.10000, 0.90000
84536,'39153532302 ',  69.0000,1,  27,   1,   1,0.96263635, -56.732231, 1.10000, 0.90000, 1.10000, 0.90000
84537,'39153532701 ', 138.0000,1,  27,   1,   1,0.96059948, -54.434077, 1.10000, 0.90000, 1.10000, 0.90000
84538,'39153532701 ',  69.0000,1,  27,   1,   1,0.95986056, -54.611361, 1.10000, 0.90000, 1.10000, 0.90000
84539,'39153532708 ',  69.0000,1,  27,   1,   1,0.95854616, -54.733004, 1.10000, 0.90000, 1.10000, 0.90000
84540,'39153532902 ',  69.0000,1,  27,   1,   1,0.95146590, -58.041643, 1.10000, 0.90000, 1.10000, 0.90000
84541,'39153532999 ',  69.0000,1,  27,   1,   1,0.96295321, -56.543516, 1.10000, 0.90000, 1.10000, 0.90000
84542,'39153533200 ',  69.0000,1,  27,   1,   1,0.96230811, -56.437368, 1.10000, 0.90000, 1.10000, 0.90000
84543,'39153533400 ',  69.0000,1,  27,   1,   1,0.95738262, -57.214343, 1.10000, 0.90000, 1.10000, 0.90000
84544,'39153534000 ',  69.0000,1,  27,   1,   1,0.95736849, -55.723016, 1.10000, 0.90000, 1.10000, 0.90000
84545,'39155920300 ',  69.0000,1,  27,   1,   1,0.96906185, -62.061476, 1.10000, 0.90000, 1.10000, 0.90000
84546,'39155920400 ',  69.0000,1,  27,   1,   1,0.96826631, -62.043027, 1.10000, 0.90000, 1.10000, 0.90000
84547,'39155920600 ',  69.0000,1,  27,   1,   1,0.96608317, -61.842104, 1.10000, 0.90000, 1.10000, 0.90000
84548,'39155920800 ',  69.0000,1,  27,   1,   1,0.96840060, -61.852206, 1.10000, 0.90000, 1.10000, 0.90000
84549,'39155921000 ',  69.0000,1,  27,   1,   1,0.96538252, -61.506550, 1.10000, 0.90000, 1.10000, 0.90000
84550,'39155921100 ',  69.0000,1,  27,   1,   1,0.96458036, -62.144544, 1.10000, 0.90000, 1.10000, 0.90000
84551,'39155921200 ',  69.0000,1,  27,   1,   1,0.96395040, -62.175431, 1.10000, 0.90000, 1.10000, 0.90000
84552,'39155921300 ',  69.0000,1,  27,   1,   1,0.96165442, -62.408449, 1.10000, 0.90000, 1.10000, 0.90000
84553,'39155930700 ',  69.0000,1,  27,   1,   1,0.96470451, -61.175334, 1.10000, 0.90000, 1.10000, 0.90000
84554,'39155930900 ',  69.0000,1,  27,   1,   1,0.96304440, -62.373171, 1.10000, 0.90000, 1.10000, 0.90000
84555,'39155931500 ',  69.0000,1,  27,   1,   1,0.95759112, -63.545737, 1.10000, 0.90000, 1.10000, 0.90000
84556,'39155931900 ',  69.0000,1,  27,   1,   1,0.96020198, -62.937871, 1.10000, 0.90000, 1.10000, 0.90000
84557,'39155932600 ',  69.0000,1,  27,   1,   1,0.97442424, -62.225257, 1.10000, 0.90000, 1.10000, 0.90000
84558,'39155932801 ',  69.0000,1,  27,   1,   1,0.97360969, -62.103147, 1.10000, 0.90000, 1.10000, 0.90000
84559,'39155932900 ',  69.0000,1,  27,   1,   1,0.96974880, -63.903386, 1.10000, 0.90000, 1.10000, 0.90000
84560,'39155933002 ',  69.0000,1,  27,   1,   1,0.96826249, -62.396824, 1.10000, 0.90000, 1.10000, 0.90000
84561,'39155933500 ',  69.0000,1,  27,   1,   1,0.96176332, -60.757012, 1.10000, 0.90000, 1.10000, 0.90000
84562,'39155933600 ',  69.0000,1,  27,   1,   1,0.95928532, -60.953851, 1.10000, 0.90000, 1.10000, 0.90000
84563,'39155933800 ',  69.0000,1,  27,   1,   1,0.96776962, -61.903521, 1.10000, 0.90000, 1.10000, 0.90000
84564,'39155933900 ',  69.0000,1,  27,   1,   1,0.96673334, -62.510308, 1.10000, 0.90000, 1.10000, 0.90000
84565,'39157020200 ', 138.0000,1,  27,   1,   1,0.97772759, -49.591770, 1.10000, 0.90000, 1.10000, 0.90000
84566,'39157020500 ',  69.0000,1,  27,   1,   1,0.96739471, -50.617897, 1.10000, 0.90000, 1.10000, 0.90000
84567,'39157020600 ', 138.0000,1,  27,   1,   1,0.97807986, -48.999641, 1.10000, 0.90000, 1.10000, 0.90000
84568,'39157020600 ',  69.0000,1,  27,   1,   1,0.97802842, -49.106499, 1.10000, 0.90000, 1.10000, 0.90000
84569,'39157021000 ',  69.0000,1,  27,   1,   1,0.97627723, -48.643494, 1.10000, 0.90000, 1.10000, 0.90000
84570,'39157021900 ',  69.0000,1,  27,   1,   1,0.97943395, -45.509496, 1.10000, 0.90000, 1.10000, 0.90000
84571,'39157022001 ',  69.0000,1,  27,   1,   1,0.97820127, -47.272644, 1.10000, 0.90000, 1.10000, 0.90000
84572,'39157022002 ',  69.0000,1,  27,   1,   1,0.98056477, -47.007028, 1.10000, 0.90000, 1.10000, 0.90000
84573,'39159050301 ',  69.0000,1,  27,   1,   1,0.94544965, -41.113596, 1.10000, 0.90000, 1.10000, 0.90000
84574,'39159050400 ',  69.0000,1,  27,   1,   1,0.95031208, -41.627879, 1.10000, 0.90000, 1.10000, 0.90000
84575,'39159050602 ', 138.0000,1,  27,   1,   1,0.96447146, -41.744327, 1.10000, 0.90000, 1.10000, 0.90000
84576,'39159050602 ',  69.0000,1,  27,   1,   1,0.96110135, -41.932413, 1.10000, 0.90000, 1.10000, 0.90000
84577,'39159050700 ', 138.0000,1,  27,   1,   1,0.95465994, -40.691060, 1.10000, 0.90000, 1.10000, 0.90000
84578,'39161020500 ',  69.0000,1,  27,   1,   1,0.96965653, -29.853135, 1.10000, 0.90000, 1.10000, 0.90000
84579,'39161020700 ',  69.0000,1,  27,   1,   1,0.96281111, -29.600080, 1.10000, 0.90000, 1.10000, 0.90000
84580,'39161020800 ',  69.0000,1,  27,   1,   1,0.96369541, -29.625843, 1.10000, 0.90000, 1.10000, 0.90000
84581,'39163953200 ', 138.0000,1,  27,   1,   1,1.01113796, -32.040824, 1.10000, 0.90000, 1.10000, 0.90000
84582,'39165030101 ', 138.0000,1,  27,   1,   1,0.99164671, -28.550995, 1.10000, 0.90000, 1.10000, 0.90000
84583,'39165030102 ', 138.0000,1,  27,   1,   1,0.98985285, -28.866026, 1.10000, 0.90000, 1.10000, 0.90000
84584,'39165030501 ', 138.0000,1,  27,   1,   1,0.98692656, -29.407086, 1.10000, 0.90000, 1.10000, 0.90000
84585,'39165030501 ',  69.0000,1,  27,   1,   1,0.97944528, -30.143394, 1.10000, 0.90000, 1.10000, 0.90000
84586,'39165030600 ', 138.0000,1,  27,   1,   1,0.98930627, -28.733212, 1.10000, 0.90000, 1.10000, 0.90000
84587,'39165030800 ', 138.0000,1,  27,   1,   1,0.98497850, -29.256207, 1.10000, 0.90000, 1.10000, 0.90000
84588,'39165030800 ',  69.0000,1,  27,   1,   1,0.97988153, -29.742383, 1.10000, 0.90000, 1.10000, 0.90000
84589,'39165031400 ', 138.0000,1,  27,   1,   1,0.98605293, -28.869748, 1.10000, 0.90000, 1.10000, 0.90000
84590,'39165031400 ',  69.0000,1,  27,   1,   1,0.98170626, -29.399361, 1.10000, 0.90000, 1.10000, 0.90000
84591,'39165031500 ',  69.0000,1,  27,   1,   1,0.97839993, -29.635822, 1.10000, 0.90000, 1.10000, 0.90000
84592,'39165031600 ',  69.0000,1,  27,   1,   1,0.97657502, -29.587133, 1.10000, 0.90000, 1.10000, 0.90000
84593,'39165031903 ',  69.0000,1,  27,   1,   1,0.97097647, -28.654747, 1.10000, 0.90000, 1.10000, 0.90000
84594,'39165031904 ',  69.0000,1,  27,   1,   1,0.96970409, -28.960381, 1.10000, 0.90000, 1.10000, 0.90000
84595,'39165032005 ',  69.0000,1,  27,   1,   1,0.97171664, -29.096995, 1.10000, 0.90000, 1.10000, 0.90000
84596,'39165032006 ',  69.0000,1,  27,   1,   1,0.96696192, -28.970415, 1.10000, 0.90000, 1.10000, 0.90000
84597,'39165032100 ', 138.0000,1,  27,   1,   1,0.98688471, -28.355189, 1.10000, 0.90000, 1.10000, 0.90000
84598,'39165032202 ', 138.0000,1,  27,   1,   1,0.98621309, -28.209441, 1.10000, 0.90000, 1.10000, 0.90000
84599,'39165032501 ',  69.0000,1,  27,   1,   1,0.98173034, -29.991156, 1.10000, 0.90000, 1.10000, 0.90000
84600,'39167020200 ', 138.0000,1,  27,   1,   1,1.00858128, -36.820628, 1.10000, 0.90000, 1.10000, 0.90000
84601,'39167020200 ',  69.0000,1,  27,   1,   1,1.00168240, -40.057082, 1.10000, 0.90000, 1.10000, 0.90000
84602,'39167020300 ',  69.0000,1,  27,   1,   1,1.00732028, -40.033638, 1.10000, 0.90000, 1.10000, 0.90000
84603,'39167021000 ',  69.0000,1,  27,   1,   1,1.00768661, -41.191150, 1.10000, 0.90000, 1.10000, 0.90000
84604,'39167021200 ',  69.0000,1,  27,   1,   1,1.00261796, -41.885469, 1.10000, 0.90000, 1.10000, 0.90000
84605,'39167021300 ',  69.0000,1,  27,   1,   1,1.00886226, -38.130723, 1.10000, 0.90000, 1.10000, 0.90000
84606,'39169000100 ', 138.0000,1,  27,   1,   1,0.97462285, -51.229462, 1.10000, 0.90000, 1.10000, 0.90000
84607,'39169000100 ',  69.0000,1,  27,   1,   1,0.97363830, -51.578187, 1.10000, 0.90000, 1.10000, 0.90000
84608,'39169000500 ',  69.0000,1,  27,   1,   1,0.97349495, -51.659019, 1.10000, 0.90000, 1.10000, 0.90000
84609,'39169000600 ',  69.0000,1,  27,   1,   1,0.97514516, -51.042502, 1.10000, 0.90000, 1.10000, 0.90000
84610,'39169000700 ', 138.0000,1,  27,   1,   1,0.97451520, -50.903948, 1.10000, 0.90000, 1.10000, 0.90000
84611,'39169000900 ',  69.0000,1,  27,   1,   1,0.97141963, -52.873010, 1.10000, 0.90000, 1.10000, 0.90000
84612,'39169001000 ',  69.0000,1,  27,   1,   1,0.97243422, -53.281916, 1.10000, 0.90000, 1.10000, 0.90000
84613,'39169001100 ',  69.0000,1,  27,   1,   1,0.97056848, -53.823772, 1.10000, 0.90000, 1.10000, 0.90000
84614,'39169001400 ',  69.0000,1,  27,   1,   1,0.97268742, -52.300565, 1.10000, 0.90000, 1.10000, 0.90000
84615,'39169001700 ',  69.0000,1,  27,   1,   1,0.97216016, -52.614918, 1.10000, 0.90000, 1.10000, 0.90000
84616,'39169002200 ',  69.0000,1,  27,   1,   1,0.96919107, -52.156212, 1.10000, 0.90000, 1.10000, 0.90000
84617,'39169002300 ',  69.0000,1,  27,   1,   1,0.96999407, -52.529335, 1.10000, 0.90000, 1.10000, 0.90000
84618,'39169002400 ',  69.0000,1,  27,   1,   1,0.96832174, -53.147748, 1.10000, 0.90000, 1.10000, 0.90000
84619,'39169002902 ',  69.0000,1,  27,   1,   1,0.96657932, -55.078891, 1.10000, 0.90000, 1.10000, 0.90000
84620,'39169003000 ',  69.0000,1,  27,   1,   1,0.96859431, -54.604986, 1.10000, 0.90000, 1.10000, 0.90000
84621,'39169003300 ',  69.0000,1,  27,   1,   1,0.97113281, -52.741956, 1.10000, 0.90000, 1.10000, 0.90000
84622,'39169003400 ',  69.0000,1,  27,   1,   1,0.96389049, -54.470994, 1.10000, 0.90000, 1.10000, 0.90000
84623,'39171950100 ',  69.0000,1,  27,   1,   1,0.95548385, -29.015730, 1.10000, 0.90000, 1.10000, 0.90000
84624,'39171950500 ',  69.0000,1,  27,   1,   1,0.97432256, -29.334857, 1.10000, 0.90000, 1.10000, 0.90000
84625,'39171950600 ', 138.0000,1,  27,   1,   1,0.98089582, -28.082026, 1.10000, 0.90000, 1.10000, 0.90000
84626,'39173020300 ',  69.0000,1,  27,   1,   1,0.96932077, -32.873994, 1.10000, 0.90000, 1.10000, 0.90000
84627,'39173020402 ',  69.0000,1,  27,   1,   1,0.96504259, -33.130785, 1.10000, 0.90000, 1.10000, 0.90000
84628,'39173020700 ',  69.0000,1,  27,   1,   1,0.96158004, -33.841596, 1.10000, 0.90000, 1.10000, 0.90000
84629,'39173020800 ', 138.0000,1,  27,   1,   1,0.98032492, -31.801292, 1.10000, 0.90000, 1.10000, 0.90000
84630,'39173020800 ',  69.0000,1,  27,   1,   1,0.97502774, -32.440209, 1.10000, 0.90000, 1.10000, 0.90000
84631,'39173020900 ', 138.0000,1,  27,   1,   1,0.99582720, -31.011695, 1.10000, 0.90000, 1.10000, 0.90000
84632,'39173021100 ',  69.0000,1,  27,   1,   1,0.96976048, -34.498510, 1.10000, 0.90000, 1.10000, 0.90000
84633,'39173021400 ',  69.0000,1,  27,   1,   1,0.96721303, -33.789864, 1.10000, 0.90000, 1.10000, 0.90000
84634,'39173021600 ',  69.0000,1,  27,   1,   1,0.97071046, -32.718891, 1.10000, 0.90000, 1.10000, 0.90000
84635,'39173021702 ',  69.0000,1,  27,   1,   1,0.97871161, -32.385834, 1.10000, 0.90000, 1.10000, 0.90000
84636,'39173021901 ',  69.0000,1,  27,   1,   1,0.97406399, -32.482122, 1.10000, 0.90000, 1.10000, 0.90000
84637,'39173021902 ',  69.0000,1,  27,   1,   1,0.96318477, -33.881864, 1.10000, 0.90000, 1.10000, 0.90000
84638,'39173022100 ',  69.0000,1,  27,   1,   1,0.96189851, -36.917073, 1.10000, 0.90000, 1.10000, 0.90000
84639,'39175938000 ',  69.0000,1,  27,   1,   1,0.94377840, -41.780417, 1.10000, 0.90000, 1.10000, 0.90000
84640,'39175938200 ',  69.0000,1,  27,   1,   1,0.95096213, -38.411017, 1.10000, 0.90000, 1.10000, 0.90000
84641,'St Lucie    ', 230.0000,1,   6,   1,   1,1.00986838, -32.195456, 1.10000, 0.90000, 1.10000, 0.90000
84642,'St Lucie    ', 138.0000,1,   6,   1,   1,1.00541925, -32.971437, 1.10000, 0.90000, 1.10000, 0.90000
84643,'St Lucie    ',  69.0000,1,   6,   1,   1,1.00443196, -33.110448, 1.10000, 0.90000, 1.10000, 0.90000
84644,'Seminole (~1', 230.0000,1,   6,   1,   1,1.01225424, -43.457024, 1.10000, 0.90000, 1.10000, 0.90000
84645,'Seminole (~1', 138.0000,1,   6,   1,   1,1.01022816, -43.819977, 1.10000, 0.90000, 1.10000, 0.90000
84646,'St Johns R~1', 230.0000,1,   6,   1,   1,1.00320292, -41.667726, 1.10000, 0.90000, 1.10000, 0.90000
84647,'Anclote     ', 138.0000,1,   6,   1,   1,1.00799382, -51.157950, 1.10000, 0.90000, 1.10000, 0.90000
84648,'Anclote     ',  69.0000,1,   6,   1,   1,1.01240313, -50.815511, 1.10000, 0.90000, 1.10000, 0.90000
84649,'Stanton En~1', 230.0000,1,   6,   1,   1,1.00063503, -43.839938, 1.10000, 0.90000, 1.10000, 0.90000
84650,'Stanton En~1', 138.0000,1,   6,   1,   1,0.99887776, -43.956550, 1.10000, 0.90000, 1.10000, 0.90000
84651,'Big Bend    ', 230.0000,1,   6,   1,   1,1.00986934, -46.643300, 1.10000, 0.90000, 1.10000, 0.90000
84652,'Big Bend    ', 138.0000,1,   6,   1,   1,1.00767028, -46.920517, 1.10000, 0.90000, 1.10000, 0.90000
84653,'Crystal Ri~1', 230.0000,1,   6,   1,   1,1.00656772, -45.337877, 1.10000, 0.90000, 1.10000, 0.90000
84654,'Crystal Ri~1',  69.0000,1,   6,   1,   1,1.00539207, -45.939887, 1.10000, 0.90000, 1.10000, 0.90000
84655,'Cape Canav~1',  69.0000,1,   6,   1,   1,1.01613319, -40.712630, 1.10000, 0.90000, 1.10000, 0.90000
84656,'Indiantown~1', 230.0000,2,   6,   1,   1,1.01999998, -29.011188, 1.10000, 0.90000, 1.10000, 0.90000
84657,'Indiantown~1',  69.0000,1,   6,   1,   1,1.01931834, -29.292308, 1.10000, 0.90000, 1.10000, 0.90000
84658,'C D McInto~1', 138.0000,1,   6,   1,   1,1.00256503, -47.267716, 1.10000, 0.90000, 1.10000, 0.90000
84659,'Riviera     ', 138.0000,1,   6,   1,   1,0.99805731, -37.192487, 1.10000, 0.90000, 1.10000, 0.90000
84660,'Riviera     ',  69.0000,1,   6,   1,   1,1.00107002, -36.917312, 1.10000, 0.90000, 1.10000, 0.90000
84661,'West Count~1', 230.0000,1,   6,   1,   1,1.01136148, -32.617285, 1.10000, 0.90000, 1.10000, 0.90000
84662,'West Count~1', 138.0000,1,   6,   1,   1,1.01104128, -32.700442, 1.10000, 0.90000, 1.10000, 0.90000
84663,'Northside ~1', 138.0000,1,   6,   1,   1,1.00347829, -41.559635, 1.10000, 0.90000, 1.10000, 0.90000
84664,'Deerhaven ~1',  69.0000,1,   6,   1,   1,1.01430488, -49.582450, 1.10000, 0.90000, 1.10000, 0.90000
84665,'Treasure C~1', 138.0000,1,   6,   1,   1,1.00602388, -33.178272, 1.10000, 0.90000, 1.10000, 0.90000
84666,'Treasure C~1',  69.0000,1,   6,   1,   1,1.01063454, -32.873007, 1.10000, 0.90000, 1.10000, 0.90000
84667,'P L Bartow  ', 138.0000,1,   6,   1,   1,1.00726581, -50.452589, 1.10000, 0.90000, 1.10000, 0.90000
84668,'P L Bartow  ',  69.0000,1,   6,   1,   1,1.01114559, -50.186143, 1.10000, 0.90000, 1.10000, 0.90000
84669,'Osceola (FL)', 138.0000,1,   6,   1,   1,1.01063013, -42.639986, 1.10000, 0.90000, 1.10000, 0.90000
84670,'Santa Rosa~1',  69.0000,1,   6,   1,   1,1.01391470, -54.038196, 1.10000, 0.90000, 1.10000, 0.90000
84671,'Midulla Ge~1', 138.0000,1,   6,   1,   1,1.01444960, -43.898961, 1.10000, 0.90000, 1.10000, 0.90000
84672,'Arvah B Ho~1', 138.0000,1,   6,   1,   1,0.99376714, -49.188318, 1.10000, 0.90000, 1.10000, 0.90000
84673,'Arvah B Ho~1',  69.0000,1,   6,   1,   1,0.99059516, -49.485024, 1.10000, 0.90000, 1.10000, 0.90000
84674,'Oleander P~1', 138.0000,1,   6,   1,   1,1.01139438, -40.822989, 1.10000, 0.90000, 1.10000, 0.90000
84675,'Oleander P~1',  69.0000,1,   6,   1,   1,1.01190197, -40.843794, 1.10000, 0.90000, 1.10000, 0.90000
84676,'Tiger Bay   ',  69.0000,1,   6,   1,   1,1.01470590, -44.650350, 1.10000, 0.90000, 1.10000, 0.90000
84677,'Polk        ', 230.0000,1,   6,   1,   1,1.01699412, -43.916935, 1.10000, 0.90000, 1.10000, 0.90000
84678,'Osprey Ene~1', 138.0000,1,   6,   1,   1,1.00696659, -46.483693, 1.10000, 0.90000, 1.10000, 0.90000
84679,'Osprey Ene~1',  69.0000,1,   6,   1,   1,1.00342083, -46.642283, 1.10000, 0.90000, 1.10000, 0.90000
84680,'H L Culbre~1', 230.0000,1,   6,   1,   1,1.00357163, -47.730202, 1.10000, 0.90000, 1.10000, 0.90000
84681,'H L Culbre~1', 138.0000,1,   6,   1,   1,1.00172615, -48.101990, 1.10000, 0.90000, 1.10000, 0.90000
84682,'Fort Myers  ', 230.0000,1,   6,   1,   1,1.00756192, -48.150450, 1.10000, 0.90000, 1.10000, 0.90000
84683,'Fort Myers  ', 138.0000,1,   6,   1,   1,1.00819492, -48.039166, 1.10000, 0.90000, 1.10000, 0.90000
84684,'Sanford     ', 230.0000,1,   6,   1,   1,1.00935352, -43.130930, 1.10000, 0.90000, 1.10000, 0.90000
84685,'Sanford     ', 138.0000,1,   6,   1,   1,1.00964701, -43.099552, 1.10000, 0.90000, 1.10000, 0.90000
84686,'Manatee     ', 230.0000,1,   6,   1,   1,1.00909793, -46.295306, 1.10000, 0.90000, 1.10000, 0.90000
84687,'Manatee     ', 138.0000,1,   6,   1,   1,1.00568902, -46.752293, 1.10000, 0.90000, 1.10000, 0.90000
84688,'Manatee     ',  69.0000,1,   6,   1,   1,1.00141823, -46.965310, 1.10000, 0.90000, 1.10000, 0.90000
84689,'Martin      ', 230.0000,1,   6,   1,   1,1.00842166, -29.105465, 1.10000, 0.90000, 1.10000, 0.90000
84690,'Martin      ', 138.0000,1,   6,   1,   1,1.00968957, -29.036193, 1.10000, 0.90000, 1.10000, 0.90000
84691,'Turkey Point', 230.0000,1,   6,   1,   1,1.01063871, -39.018890, 1.10000, 0.90000, 1.10000, 0.90000
84692,'Turkey Point', 138.0000,1,   6,   1,   1,1.00882959, -39.532059, 1.10000, 0.90000, 1.10000, 0.90000
84693,'Turkey Point',  69.0000,1,   6,   1,   1,1.00884545, -39.532172, 1.10000, 0.90000, 1.10000, 0.90000
84694,'Lauderdale  ', 230.0000,1,   6,   1,   1,0.99898940, -41.190460, 1.10000, 0.90000, 1.10000, 0.90000
84695,'Lauderdale  ', 138.0000,1,   6,   1,   1,0.99186206, -42.322967, 1.10000, 0.90000, 1.10000, 0.90000
84696,'Lauderdale  ',  69.0000,1,   6,   1,   1,0.98985308, -42.785548, 1.10000, 0.90000, 1.10000, 0.90000
84697,'J D Kennedy ', 138.0000,1,   6,   1,   1,0.99541402, -42.584023, 1.10000, 0.90000, 1.10000, 0.90000
84698,'J D Kennedy ',  69.0000,1,   6,   1,   1,0.99658483, -42.556805, 1.10000, 0.90000, 1.10000, 0.90000
84699,'Brandy Bra~1', 138.0000,1,   6,   1,   1,1.00690258, -43.043138, 1.10000, 0.90000, 1.10000, 0.90000
84700,'Brandy Bra~1',  69.0000,1,   6,   1,   1,1.01162422, -42.549145, 1.10000, 0.90000, 1.10000, 0.90000
84701,'Vandolah P~1', 230.0000,1,   6,   1,   1,1.01825106, -42.856503, 1.10000, 0.90000, 1.10000, 0.90000
84702,'Vandolah P~1',  69.0000,1,   6,   1,   1,1.01812077, -43.324054, 1.10000, 0.90000, 1.10000, 0.90000
84703,'Shady Hill~1', 138.0000,1,   6,   1,   1,0.99864614, -50.921823, 1.10000, 0.90000, 1.10000, 0.90000
84704,'Hines Ener~1', 230.0000,1,   6,   1,   1,1.01547301, -43.933942, 1.10000, 0.90000, 1.10000, 0.90000
84705,'Hines Ener~1', 138.0000,1,   6,   1,   1,1.01691175, -43.838497, 1.10000, 0.90000, 1.10000, 0.90000
84706,'Lansing Sm~1', 138.0000,1,   6,   1,   1,1.00626361, -47.794788, 1.10000, 0.90000, 1.10000, 0.90000
84707,'Auburndale~1', 138.0000,1,   6,   1,   1,1.00738096, -46.163449, 1.10000, 0.90000, 1.10000, 0.90000
84708,'Florida Po~1',  69.0000,1,   6,   1,   1,0.99744970, -50.055550, 1.10000, 0.90000, 1.10000, 0.90000
84709,'Quantum Au~1',  69.0000,1,   6,   1,   1,1.00419855, -46.716336, 1.10000, 0.90000, 1.10000, 0.90000
84710,'DeBary      ', 230.0000,1,   6,   1,   1,1.00755942, -43.414766, 1.10000, 0.90000, 1.10000, 0.90000
84711,'DeBary      ', 138.0000,1,   6,   1,   1,1.00155687, -44.333593, 1.10000, 0.90000, 1.10000, 0.90000
84712,'DeBary      ',  69.0000,1,   6,   1,   1,0.99725658, -44.913698, 1.10000, 0.90000, 1.10000, 0.90000
84713,'Intercessi~1', 230.0000,1,   6,   1,   1,1.00157273, -45.029678, 1.10000, 0.90000, 1.10000, 0.90000
84714,'Intercessi~1', 138.0000,1,   6,   1,   1,0.99333179, -46.113776, 1.10000, 0.90000, 1.10000, 0.90000
84715,'Intercessi~1',  69.0000,1,   6,   1,   1,0.99326968, -46.262473, 1.10000, 0.90000, 1.10000, 0.90000
84716,'Crist       ', 138.0000,1,   6,   1,   1,1.00519931, -54.168123, 1.10000, 0.90000, 1.10000, 0.90000
84717,'Crist       ',  69.0000,1,   6,   1,   1,1.00515854, -54.251332, 1.10000, 0.90000, 1.10000, 0.90000
84718,'Pensacola ~1',  69.0000,2,   6,   1,   1,1.00769567, -52.987405, 1.10000, 0.90000, 1.10000, 0.90000
84719,'Hardee Pow~1', 230.0000,2,   6,   1,   1,1.01999998, -43.010838, 1.10000, 0.90000, 1.10000, 0.90000
84720,'Hardee Pow~1', 138.0000,1,   6,   1,   1,1.01921344, -43.610874, 1.10000, 0.90000, 1.10000, 0.90000
84721,'Hardee Pow~1',  69.0000,1,   6,   1,   1,1.02014124, -43.777148, 1.10000, 0.90000, 1.10000, 0.90000
84722,'Putnam      ', 138.0000,1,   6,   1,   1,1.01283300, -44.157972, 1.10000, 0.90000, 1.10000, 0.90000
84723,'Putnam      ',  69.0000,1,   6,   1,   1,1.01041520, -44.446100, 1.10000, 0.90000, 1.10000, 0.90000
84724,'Cane Island ', 230.0000,2,   6,   1,   1,1.01316822, -44.404207, 1.10000, 0.90000, 1.10000, 0.90000
84725,'Cane Island ', 138.0000,1,   6,   1,   1,1.00490534, -45.059550, 1.10000, 0.90000, 1.10000, 0.90000
84726,'Indian River', 230.0000,1,   6,   1,   1,1.01920688, -40.332653, 1.10000, 0.90000, 1.10000, 0.90000
84727,'Indian River', 138.0000,1,   6,   1,   1,1.01998317, -40.779883, 1.10000, 0.90000, 1.10000, 0.90000
84728,'Indian River',  69.0000,1,   6,   1,   1,1.01674616, -40.911863, 1.10000, 0.90000, 1.10000, 0.90000
84729,'Cutler      ',  69.0000,1,   6,   1,   1,1.00178647, -44.005386, 1.10000, 0.90000, 1.10000, 0.90000
84730,'Clewiston ~1', 138.0000,1,   6,   1,   1,1.00067902, -35.761160, 1.10000, 0.90000, 1.10000, 0.90000
84731,'Clewiston ~1',  69.0000,2,   6,   1,   1,1.01239800, -35.686745, 1.10000, 0.90000, 1.10000, 0.90000
84732,'Wheelabrat~6', 138.0000,2,   6,   1,   1,0.98095590, -42.136024, 1.10000, 0.90000, 1.10000, 0.90000
84733,'Wheelabra~10',  69.0000,1,   6,   1,   1,0.98840249, -42.669500, 1.10000, 0.90000, 1.10000, 0.90000
84734,'Palm Beach~1',  69.0000,1,   6,   1,   1,0.97829443, -38.397192, 1.10000, 0.90000, 1.10000, 0.90000
84735,'Suwannee R~1',  69.0000,1,   6,   1,   1,1.01392460, -52.077771, 1.10000, 0.90000, 1.10000, 0.90000
84736,'Vero Beach~1',  69.0000,1,   6,   1,   1,0.99580407, -34.703129, 1.10000, 0.90000, 1.10000, 0.90000
84737,'Quantum Pa~1',  69.0000,1,   6,   1,   1,0.98188388, -51.025133, 1.10000, 0.90000, 1.10000, 0.90000
84738,'Bayboro     ',  69.0000,1,   6,   1,   1,0.98203629, -53.601665, 1.10000, 0.90000, 1.10000, 0.90000
84739,'Hansel      ',  69.0000,2,   6,   1,   1,0.99001473, -46.148334, 1.10000, 0.90000, 1.10000, 0.90000
84740,'Orange Cog~1',  69.0000,2,   6,   1,   1,1.01569724, -45.789605, 1.10000, 0.90000, 1.10000, 0.90000
84741,'Okeelanta ~1',  69.0000,1,   6,   1,   1,1.01427209, -38.189305, 1.10000, 0.90000, 1.10000, 0.90000
84742,'Winston     ',  69.0000,2,   6,   1,   1,0.98352730, -47.997256, 1.10000, 0.90000, 1.10000, 0.90000
84743,'John R Kelly', 138.0000,2,   6,   1,   1,1.00835550, -48.561778, 1.10000, 0.90000, 1.10000, 0.90000
84744,'John R Kelly',  69.0000,1,   6,   1,   1,1.00576353, -48.485621, 1.10000, 0.90000, 1.10000, 0.90000
84745,'Quantum La~1',  69.0000,2,   6,   1,   1,0.99031794, -49.115002, 1.10000, 0.90000, 1.10000, 0.90000
84746,'The Mosaic~1',  69.0000,2,   6,   1,   1,0.98794740, -49.666349, 1.10000, 0.90000, 1.10000, 0.90000
84747,'Miami Dade~1',  69.0000,1,   6,   1,   1,0.98053539, -44.779024, 1.10000, 0.90000, 1.10000, 0.90000
84748,'Mosaic Co ~1',  69.0000,2,   6,   1,   1,1.01999998, -44.295051, 1.10000, 0.90000, 1.10000, 0.90000
84749,'Port Everg~1', 230.0000,1,   6,   1,   1,1.00374699, -40.718145, 1.10000, 0.90000, 1.10000, 0.90000
84750,'Port Everg~1', 138.0000,1,   6,   1,   1,0.99997216, -41.351266, 1.10000, 0.90000, 1.10000, 0.90000
84751,'Avon Park   ',  69.0000,2,   6,   1,   1,1.00939763, -45.593630, 1.10000, 0.90000, 1.10000, 0.90000
84752,'Mosaic New~1',  69.0000,2,   6,   1,   1,1.01999998, -45.641872, 1.10000, 0.90000, 1.10000, 0.90000
84753,'Tom G Smith ',  69.0000,1,   6,   1,   1,0.97860122, -39.071687, 1.10000, 0.90000, 1.10000, 0.90000
84754,'S O Purdom  ',  69.0000,1,   6,   1,   1,1.00997758, -48.879252, 1.10000, 0.90000, 1.10000, 0.90000
84755,'Larsen Mem~1',  69.0000,2,   6,   1,   1,1.01999998, -44.553683, 1.10000, 0.90000, 1.10000, 0.90000
84756,'Lee County~1',  69.0000,1,   6,   1,   1,0.97930163, -51.023651, 1.10000, 0.90000, 1.10000, 0.90000
84757,'Vogtle      ', 230.0000,1,   7,   1,   1,1.01929140, -22.707679, 1.10000, 0.90000, 1.10000, 0.90000
84758,'Vogtle      ', 138.0000,1,   7,   1,   1,1.01528203, -23.644245, 1.10000, 0.90000, 1.10000, 0.90000
84759,'Wansley     ', 230.0000,1,   7,   1,   1,1.01979136, -25.514059, 1.10000, 0.90000, 1.10000, 0.90000
84760,'Wansley     ', 138.0000,1,   7,   1,   1,1.01511705, -26.306170, 1.10000, 0.90000, 1.10000, 0.90000
84761,'Wansley     ',  69.0000,1,   7,   1,   1,1.01355457, -26.719934, 1.10000, 0.90000, 1.10000, 0.90000
84762,'Scherer     ', 230.0000,1,   7,   1,   1,1.01787853, -26.432977, 1.10000, 0.90000, 1.10000, 0.90000
84763,'Scherer     ', 138.0000,1,   7,   1,   1,1.01853490, -26.374128, 1.10000, 0.90000, 1.10000, 0.90000
84764,'Edwin I Ha~1', 138.0000,1,   7,   1,   1,1.01288164, -25.692108, 1.10000, 0.90000, 1.10000, 0.90000
84765,'Edwin I Ha~1',  69.0000,1,   7,   1,   1,1.01034427, -26.345950, 1.10000, 0.90000, 1.10000, 0.90000
84766,'Bowen       ', 230.0000,1,   7,   1,   1,0.99148607, -30.539924, 1.10000, 0.90000, 1.10000, 0.90000
84767,'Bowen       ', 138.0000,1,   7,   1,   1,0.97975534, -32.470446, 1.10000, 0.90000, 1.10000, 0.90000
84768,'Bowen       ',  69.0000,1,   7,   1,   1,0.97944564, -32.526676, 1.10000, 0.90000, 1.10000, 0.90000
84769,'Wilson      ', 138.0000,1,   7,   1,   1,1.01608157, -23.387678, 1.10000, 0.90000, 1.10000, 0.90000
84770,'Wilson      ',  69.0000,1,   7,   1,   1,1.01709259, -23.266498, 1.10000, 0.90000, 1.10000, 0.90000
84771,'Harllee Br~1', 230.0000,1,   7,   1,   1,1.01653969, -25.441900, 1.10000, 0.90000, 1.10000, 0.90000
84772,'Harllee Br~1', 138.0000,1,   7,   1,   1,1.01555240, -26.229648, 1.10000, 0.90000, 1.10000, 0.90000
84773,'Harllee Br~1',  69.0000,1,   7,   1,   1,1.01404524, -26.463407, 1.10000, 0.90000, 1.10000, 0.90000
84774,'Jack McDon~1', 138.0000,1,   7,   1,   1,0.96429884, -38.908917, 1.10000, 0.90000, 1.10000, 0.90000
84775,'Jack McDon~1',  69.0000,1,   7,   1,   1,0.96858162, -38.053463, 1.10000, 0.90000, 1.10000, 0.90000
84776,'Rocky Moun~1', 138.0000,1,   7,   1,   1,1.00949860, -23.988005, 1.10000, 0.90000, 1.10000, 0.90000
84777,'Rocky Moun~1',  69.0000,1,   7,   1,   1,1.01037478, -23.870579, 1.10000, 0.90000, 1.10000, 0.90000
84778,'McIntosh C~1', 138.0000,1,   7,   1,   1,1.01970577, -25.088390, 1.10000, 0.90000, 1.10000, 0.90000
84779,'Effingham ~1', 138.0000,1,   7,   1,   1,1.01314461, -26.517195, 1.10000, 0.90000, 1.10000, 0.90000
84780,'Washington~2', 138.0000,1,   7,   1,   1,1.01742887, -23.014047, 1.10000, 0.90000, 1.10000, 0.90000
84781,'Washington~2',  69.0000,1,   7,   1,   1,1.01820481, -22.782989, 1.10000, 0.90000, 1.10000, 0.90000
84782,'MPC Genera~1', 138.0000,1,   7,   1,   1,1.00360358, -35.041111, 1.10000, 0.90000, 1.10000, 0.90000
84783,'MPC Genera~1',  69.0000,1,   7,   1,   1,1.00766528, -34.968386, 1.10000, 0.90000, 1.10000, 0.90000
84784,'Tenaska Ge~1', 230.0000,1,   7,   1,   1,1.01974046, -26.047164, 1.10000, 0.90000, 1.10000, 0.90000
84785,'Tenaska Ge~1', 138.0000,1,   7,   1,   1,1.01355219, -26.809090, 1.10000, 0.90000, 1.10000, 0.90000
84786,'Hartwell E~1', 138.0000,1,   7,   1,   1,1.01704741, -32.568371, 1.10000, 0.90000, 1.10000, 0.90000
84787,'McIntosh    ', 230.0000,1,   7,   1,   1,1.01820290, -24.037905, 1.10000, 0.90000, 1.10000, 0.90000
84788,'McIntosh    ', 138.0000,1,   7,   1,   1,1.01803255, -23.753410, 1.10000, 0.90000, 1.10000, 0.90000
84789,'Chattahooc~1', 230.0000,1,   7,   1,   1,1.01996315, -25.537169, 1.10000, 0.90000, 1.10000, 0.90000
84790,'Edward L. ~1',  69.0000,1,   7,   1,   1,1.01299906, -33.813514, 1.10000, 0.90000, 1.10000, 0.90000
84791,'Wansley Un~1', 138.0000,1,   7,   1,   1,1.01357186, -26.381737, 1.10000, 0.90000, 1.10000, 0.90000
84792,'Wansley Un~1',  69.0000,1,   7,   1,   1,1.01474476, -26.219974, 1.10000, 0.90000, 1.10000, 0.90000
84793,'Hawk Road ~1', 138.0000,1,   7,   1,   1,1.01045287, -28.325457, 1.10000, 0.90000, 1.10000, 0.90000
84794,'Walton Cou~1', 138.0000,1,   7,   1,   1,1.00839376, -35.652525, 1.10000, 0.90000, 1.10000, 0.90000
84795,'Walton Cou~1',  69.0000,1,   7,   1,   1,1.00739813, -35.301679, 1.10000, 0.90000, 1.10000, 0.90000
84796,'Mitchell (~1',  69.0000,1,   7,   1,   1,1.00452161, -49.569545, 1.10000, 0.90000, 1.10000, 0.90000
84797,'Thomas A S~1', 138.0000,1,   7,   1,   1,1.01447606, -25.212848, 1.10000, 0.90000, 1.10000, 0.90000
84798,'Hammond     ', 230.0000,1,   7,   1,   1,1.01563323, -23.691044, 1.10000, 0.90000, 1.10000, 0.90000
84799,'Hammond     ', 138.0000,1,   7,   1,   1,1.01782835, -23.619472, 1.10000, 0.90000, 1.10000, 0.90000
84800,'Carters     ', 138.0000,1,   7,   1,   1,1.00811696, -27.815973, 1.10000, 0.90000, 1.10000, 0.90000
84801,'Yates       ', 138.0000,1,   7,   1,   1,1.00666189, -30.047488, 1.10000, 0.90000, 1.10000, 0.90000
84802,'Yates       ',  69.0000,1,   7,   1,   1,1.00625873, -30.098649, 1.10000, 0.90000, 1.10000, 0.90000
84803,'Sewell Cre~1',  69.0000,1,   7,   1,   1,1.01647043, -24.092750, 1.10000, 0.90000, 1.10000, 0.90000
84804,'Smarr Ener~1',  69.0000,1,   7,   1,   1,1.01751220, -27.599662, 1.10000, 0.90000, 1.10000, 0.90000
84805,'Talbot Cou~1', 138.0000,1,   7,   1,   1,1.00883698, -30.232258, 1.10000, 0.90000, 1.10000, 0.90000
84806,'Talbot Cou~1',  69.0000,1,   7,   1,   1,1.01274025, -29.199103, 1.10000, 0.90000, 1.10000, 0.90000
84807,'Mid-Georgi~1',  69.0000,1,   7,   1,   1,1.00769627, -34.348813, 1.10000, 0.90000, 1.10000, 0.90000
84808,'Robins      ',  69.0000,1,   7,   1,   1,1.00469828, -33.524283, 1.10000, 0.90000, 1.10000, 0.90000
84809,'Dahlberg    ', 138.0000,1,   7,   1,   1,1.01029408, -33.236947, 1.10000, 0.90000, 1.10000, 0.90000
84810,'Dahlberg    ',  69.0000,1,   7,   1,   1,1.01054621, -33.374487, 1.10000, 0.90000, 1.10000, 0.90000
84811,'AL Sanders~1', 138.0000,1,   7,   1,   1,1.01840818, -23.331629, 1.10000, 0.90000, 1.10000, 0.90000
84812,'Hartwell L~1', 138.0000,1,   7,   1,   1,1.01179075, -33.845978, 1.10000, 0.90000, 1.10000, 0.90000
84813,'Hartwell L~1',  69.0000,1,   7,   1,   1,1.01196718, -33.797620, 1.10000, 0.90000, 1.10000, 0.90000
84814,'Rayonier A~1',  69.0000,1,   7,   1,   1,1.01301587, -35.272248, 1.10000, 0.90000, 1.10000, 0.90000
84815,'Richard B ~1', 138.0000,1,   7,   1,   1,1.01277483, -27.905960, 1.10000, 0.90000, 1.10000, 0.90000
84816,'Richard B ~1',  69.0000,1,   7,   1,   1,1.01548636, -27.391586, 1.10000, 0.90000, 1.10000, 0.90000
84817,'Buford      ',  69.0000,1,   7,   1,   1,0.96614867, -41.263645, 1.10000, 0.90000, 1.10000, 0.90000
84818,'Wallace Dam ', 138.0000,1,   7,   1,   1,1.01868796, -25.016886, 1.10000, 0.90000, 1.10000, 0.90000
84819,'Wallace Dam ',  69.0000,1,   7,   1,   1,1.01905131, -25.101353, 1.10000, 0.90000, 1.10000, 0.90000
84820,'Georgia-Pa~2',  69.0000,1,   7,   1,   1,0.99428630, -49.246661, 1.10000, 0.90000, 1.10000, 0.90000
84821,'Sowega Power',  69.0000,1,   7,   1,   1,1.01071978, -49.923769, 1.10000, 0.90000, 1.10000, 0.90000
84822,'Tugalo      ',  69.0000,1,   7,   1,   1,0.97962415, -38.644992, 1.10000, 0.90000, 1.10000, 0.90000
84823,'North High~1',  69.0000,2,   7,   1,   1,1.00135314, -36.363948, 1.10000, 0.90000, 1.10000, 0.90000
84824,'Internatio~1',  69.0000,2,   7,   1,   1,0.98949105, -27.731002, 1.10000, 0.90000, 1.10000, 0.90000
84825,'Catawba     ', 230.0000,1,  31,   1,   1,1.01093566, -35.145896, 1.10000, 0.90000, 1.10000, 0.90000
84826,'Catawba     ', 138.0000,1,  31,   1,   1,1.00715852, -35.165871, 1.10000, 0.90000, 1.10000, 0.90000
84827,'V C Summer  ', 138.0000,1,  31,   1,   1,1.01614845, -28.110981, 1.10000, 0.90000, 1.10000, 0.90000
84828,'Oconee      ', 230.0000,1,  31,   1,   1,1.01028955, -34.923980, 1.10000, 0.90000, 1.10000, 0.90000
84829,'Oconee      ', 138.0000,1,  31,   1,   1,1.00785100, -35.303383, 1.10000, 0.90000, 1.10000, 0.90000
84830,'Oconee      ',  69.0000,1,  31,   1,   1,1.00780463, -35.384154, 1.10000, 0.90000, 1.10000, 0.90000
84831,'Williams    ', 138.0000,1,  31,   1,   1,0.99506688, -27.379097, 1.10000, 0.90000, 1.10000, 0.90000
84832,'Williams    ',  69.0000,1,  31,   1,   1,0.99595457, -27.283817, 1.10000, 0.90000, 1.10000, 0.90000
84833,'Cross       ', 230.0000,1,  31,   1,   1,1.01302969, -23.731849, 1.10000, 0.90000, 1.10000, 0.90000
84834,'Cross       ', 138.0000,1,  31,   1,   1,1.00926924, -24.338824, 1.10000, 0.90000, 1.10000, 0.90000
84835,'Cross       ',  69.0000,1,  31,   1,   1,1.00896502, -24.509429, 1.10000, 0.90000, 1.10000, 0.90000
84836,'Cope        ', 138.0000,1,  31,   1,   1,1.01438272, -25.112948, 1.10000, 0.90000, 1.10000, 0.90000
84837,'Cope        ',  69.0000,1,  31,   1,   1,1.01215160, -25.356283, 1.10000, 0.90000, 1.10000, 0.90000
84838,'Wateree     ', 138.0000,1,  31,   1,   1,1.00761592, -28.533752, 1.10000, 0.90000, 1.10000, 0.90000
84839,'Wateree     ',  69.0000,1,  31,   1,   1,1.01227164, -28.046254, 1.10000, 0.90000, 1.10000, 0.90000
84840,'Winyah      ', 230.0000,1,  31,   1,   1,1.01446581, -24.492314, 1.10000, 0.90000, 1.10000, 0.90000
84841,'Winyah      ', 138.0000,1,  31,   1,   1,1.01318002, -24.510129, 1.10000, 0.90000, 1.10000, 0.90000
84842,'H B Robinson', 138.0000,1,  31,   1,   1,1.00922191, -26.682001, 1.10000, 0.90000, 1.10000, 0.90000
84843,'H B Robinson',  69.0000,1,  31,   1,   1,1.01136208, -26.406177, 1.10000, 0.90000, 1.10000, 0.90000
84844,'Jasper      ', 230.0000,1,  31,   1,   1,1.01660395, -24.605307, 1.10000, 0.90000, 1.10000, 0.90000
84845,'Jasper      ', 138.0000,1,  31,   1,   1,1.01221502, -25.702627, 1.10000, 0.90000, 1.10000, 0.90000
84846,'Jasper      ',  69.0000,1,  31,   1,   1,1.00706053, -26.381869, 1.10000, 0.90000, 1.10000, 0.90000
84847,'Buzzard Ro~1',  69.0000,1,  31,   1,   1,1.01014137, -38.549400, 1.10000, 0.90000, 1.10000, 0.90000
84848,'Broad Rive~1', 138.0000,1,  31,   1,   1,1.00515461, -38.942607, 1.10000, 0.90000, 1.10000, 0.90000
84849,'Broad Rive~1',  69.0000,1,  31,   1,   1,1.00936449, -38.394433, 1.10000, 0.90000, 1.10000, 0.90000
84850,'Columbia E~2', 138.0000,1,  31,   1,   1,1.00519216, -29.832938, 1.10000, 0.90000, 1.10000, 0.90000
84851,'Jocassee    ', 138.0000,1,  31,   1,   1,1.00994003, -37.120705, 1.10000, 0.90000, 1.10000, 0.90000
84852,'Jocassee    ',  69.0000,1,  31,   1,   1,1.01137507, -36.818719, 1.10000, 0.90000, 1.10000, 0.90000
84853,'John S Rai~1', 138.0000,1,  31,   1,   1,1.01475084, -33.215879, 1.10000, 0.90000, 1.10000, 0.90000
84854,'McMeekin    ',  69.0000,1,  31,   1,   1,0.99649411, -32.039239, 1.10000, 0.90000, 1.10000, 0.90000
84855,'Canadys St~1',  69.0000,1,  31,   1,   1,1.01164317, -26.607666, 1.10000, 0.90000, 1.10000, 0.90000
84856,'Myrtle Beach',  69.0000,1,  31,   1,   1,0.97757471, -34.219856, 1.10000, 0.90000, 1.10000, 0.90000
84857,'Urquhart    ', 138.0000,1,  31,   1,   1,1.00222123, -28.895310, 1.10000, 0.90000, 1.10000, 0.90000
84858,'Mill Creek~2',  69.0000,1,  31,   1,   1,1.01154125, -36.351373, 1.10000, 0.90000, 1.10000, 0.90000
84859,'W S Lee     ', 138.0000,1,  31,   1,   1,0.98223877, -39.632480, 1.10000, 0.90000, 1.10000, 0.90000
84860,'W S Lee     ',  69.0000,1,  31,   1,   1,0.98444307, -39.128176, 1.10000, 0.90000, 1.10000, 0.90000
84861,'Dolphus M ~1',  69.0000,1,  31,   1,   1,0.99627185, -33.621155, 1.10000, 0.90000, 1.10000, 0.90000
84862,'Keowee      ', 138.0000,1,  31,   1,   1,0.99990791, -36.439486, 1.10000, 0.90000, 1.10000, 0.90000
84863,'Keowee      ',  69.0000,1,  31,   1,   1,1.00273192, -35.983673, 1.10000, 0.90000, 1.10000, 0.90000
84864,'Parr GT     ',  69.0000,1,  31,   1,   1,1.01002920, -29.409333, 1.10000, 0.90000, 1.10000, 0.90000
84865,'Darlington~1', 138.0000,1,  31,   1,   1,1.01472032, -25.858553, 1.10000, 0.90000, 1.10000, 0.90000
84866,'Fairfield ~1', 138.0000,1,  31,   1,   1,1.01311159, -27.848114, 1.10000, 0.90000, 1.10000, 0.90000
84867,'Cherokee C~1',  69.0000,1,  31,   1,   1,0.99728167, -39.522220, 1.10000, 0.90000, 1.10000, 0.90000
84868,'Internatio~2',  69.0000,1,  31,   1,   1,1.01009166, -29.110891, 1.10000, 0.90000, 1.10000, 0.90000
84869,'Cedar Creek ',  69.0000,1,  31,   1,   1,1.01393366, -32.360108, 1.10000, 0.90000, 1.10000, 0.90000
84870,'Dearborn    ',  69.0000,1,  31,   1,   1,1.01326180, -32.451035, 1.10000, 0.90000, 1.10000, 0.90000
84871,'Fishing Cr~1',  69.0000,1,  31,   1,   1,1.01131189, -32.598649, 1.10000, 0.90000, 1.10000, 0.90000
84872,'Coit GT     ',  69.0000,2,  31,   1,   1,0.98644120, -32.891244, 1.10000, 0.90000, 1.10000, 0.90000
84873,'Hagood      ',  69.0000,1,  31,   1,   1,0.95898575, -30.962726, 1.10000, 0.90000, 1.10000, 0.90000
84874,'St Stephen  ', 138.0000,2,  31,   1,   1,1.01967180, -24.359520, 1.10000, 0.90000, 1.10000, 0.90000
84875,'Hilton Head ',  69.0000,1,  31,   1,   1,0.98962897, -29.128691, 1.10000, 0.90000, 1.10000, 0.90000
84876,'12001000301 ', 230.0000,1,   6,   1,   1,1.00558865, -48.040347, 1.10000, 0.90000, 1.10000, 0.90000
84877,'12001000301 ', 138.0000,1,   6,   1,   1,1.00465405, -48.919925, 1.10000, 0.90000, 1.10000, 0.90000
84878,'12001000301 ',  69.0000,1,   6,   1,   1,0.99583536, -49.917205, 1.10000, 0.90000, 1.10000, 0.90000
84879,'12001000400 ',  69.0000,1,   6,   1,   1,0.98688775, -50.524535, 1.10000, 0.90000, 1.10000, 0.90000
84880,'12001000700 ',  69.0000,1,   6,   1,   1,0.99649858, -49.602968, 1.10000, 0.90000, 1.10000, 0.90000
84881,'12001001000 ',  69.0000,1,   6,   1,   1,0.99339634, -50.230912, 1.10000, 0.90000, 1.10000, 0.90000
84882,'12001001202 ',  69.0000,1,   6,   1,   1,0.99695235, -50.047313, 1.10000, 0.90000, 1.10000, 0.90000
84883,'12001001803 ',  69.0000,1,   6,   1,   1,0.99964583, -49.925473, 1.10000, 0.90000, 1.10000, 0.90000
84884,'12001001814 ',  69.0000,1,   6,   1,   1,1.00349200, -49.927289, 1.10000, 0.90000, 1.10000, 0.90000
84885,'12001002000 ',  69.0000,1,   6,   1,   1,0.99176645, -48.879620, 1.10000, 0.90000, 1.10000, 0.90000
84886,'12001002202 ',  69.0000,1,   6,   1,   1,0.99196994, -50.396476, 1.10000, 0.90000, 1.10000, 0.90000
84887,'12001002204 ',  69.0000,1,   6,   1,   1,0.99379444, -50.464764, 1.10000, 0.90000, 1.10000, 0.90000
84888,'12001002205 ',  69.0000,1,   6,   1,   1,0.98713517, -50.740987, 1.10000, 0.90000, 1.10000, 0.90000
84889,'12001002209 ',  69.0000,1,   6,   1,   1,0.98973519, -50.097488, 1.10000, 0.90000, 1.10000, 0.90000
84890,'12003040101 ',  69.0000,1,   6,   1,   1,0.97659779, -46.259997, 1.10000, 0.90000, 1.10000, 0.90000
84891,'12005000202 ',  69.0000,1,   6,   1,   1,0.99202985, -49.531835, 1.10000, 0.90000, 1.10000, 0.90000
84892,'12005000300 ', 138.0000,1,   6,   1,   1,0.99954247, -48.190724, 1.10000, 0.90000, 1.10000, 0.90000
84893,'12005000300 ',  69.0000,1,   6,   1,   1,1.00017452, -48.167669, 1.10000, 0.90000, 1.10000, 0.90000
84894,'12005000700 ',  69.0000,1,   6,   1,   1,0.96724635, -51.188303, 1.10000, 0.90000, 1.10000, 0.90000
84895,'12005000803 ',  69.0000,1,   6,   1,   1,0.97266245, -50.664861, 1.10000, 0.90000, 1.10000, 0.90000
84896,'12005001200 ',  69.0000,1,   6,   1,   1,0.98105228, -50.120502, 1.10000, 0.90000, 1.10000, 0.90000
84897,'12005001301 ',  69.0000,1,   6,   1,   1,0.98759842, -49.503142, 1.10000, 0.90000, 1.10000, 0.90000
84898,'12005001403 ',  69.0000,1,   6,   1,   1,0.99372679, -49.170631, 1.10000, 0.90000, 1.10000, 0.90000
84899,'12005001404 ',  69.0000,1,   6,   1,   1,0.99136424, -49.307573, 1.10000, 0.90000, 1.10000, 0.90000
84900,'12005001600 ',  69.0000,1,   6,   1,   1,0.98411149, -49.966061, 1.10000, 0.90000, 1.10000, 0.90000
84901,'12005002000 ', 138.0000,1,   6,   1,   1,0.99811023, -48.501358, 1.10000, 0.90000, 1.10000, 0.90000
84902,'12005002000 ',  69.0000,1,   6,   1,   1,0.99008179, -49.487398, 1.10000, 0.90000, 1.10000, 0.90000
84903,'12005002702 ',  69.0000,1,   6,   1,   1,0.98659337, -49.720762, 1.10000, 0.90000, 1.10000, 0.90000
84904,'12005002704 ', 138.0000,1,   6,   1,   1,0.99930686, -48.657165, 1.10000, 0.90000, 1.10000, 0.90000
84905,'12005002704 ',  69.0000,1,   6,   1,   1,0.99101734, -49.424991, 1.10000, 0.90000, 1.10000, 0.90000
84906,'12007000300 ', 138.0000,1,   6,   1,   1,1.00039029, -46.909131, 1.10000, 0.90000, 1.10000, 0.90000
84907,'12007000300 ',  69.0000,1,   6,   1,   1,0.99037701, -48.103124, 1.10000, 0.90000, 1.10000, 0.90000
84908,'12009060101 ',  69.0000,1,   6,   1,   1,1.00532103, -41.985323, 1.10000, 0.90000, 1.10000, 0.90000
84909,'12009060200 ', 138.0000,1,   6,   1,   1,1.01064432, -41.406297, 1.10000, 0.90000, 1.10000, 0.90000
84910,'12009060200 ',  69.0000,1,   6,   1,   1,1.00790715, -41.729399, 1.10000, 0.90000, 1.10000, 0.90000
84911,'12009060400 ',  69.0000,1,   6,   1,   1,1.00710511, -41.811413, 1.10000, 0.90000, 1.10000, 0.90000
84912,'12009060500 ',  69.0000,1,   6,   1,   1,1.00671911, -41.855922, 1.10000, 0.90000, 1.10000, 0.90000
84913,'12009061202 ',  69.0000,1,   6,   1,   1,1.00850713, -41.441654, 1.10000, 0.90000, 1.10000, 0.90000
84914,'12009062107 ', 138.0000,1,   6,   1,   1,1.00943840, -40.941797, 1.10000, 0.90000, 1.10000, 0.90000
84915,'12009062109 ',  69.0000,1,   6,   1,   1,1.01617205, -40.772462, 1.10000, 0.90000, 1.10000, 0.90000
84916,'12009062400 ', 138.0000,1,   6,   1,   1,1.00674915, -41.074401, 1.10000, 0.90000, 1.10000, 0.90000
84917,'12009062400 ',  69.0000,1,   6,   1,   1,1.00854695, -41.087280, 1.10000, 0.90000, 1.10000, 0.90000
84918,'12009062800 ',  69.0000,1,   6,   1,   1,0.98828238, -42.281569, 1.10000, 0.90000, 1.10000, 0.90000
84919,'12009063102 ',  69.0000,1,   6,   1,   1,0.98425114, -41.991849, 1.10000, 0.90000, 1.10000, 0.90000
84920,'12009063105 ', 138.0000,1,   6,   1,   1,1.00215054, -41.097788, 1.10000, 0.90000, 1.10000, 0.90000
84921,'12009063105 ',  69.0000,1,   6,   1,   1,0.99857122, -41.421682, 1.10000, 0.90000, 1.10000, 0.90000
84922,'12009064127 ',  69.0000,1,   6,   1,   1,0.97148383, -42.083750, 1.10000, 0.90000, 1.10000, 0.90000
84923,'12009064128 ',  69.0000,1,   6,   1,   1,0.97164148, -42.254474, 1.10000, 0.90000, 1.10000, 0.90000
84924,'12009064601 ', 138.0000,1,   6,   1,   1,0.98706895, -39.913508, 1.10000, 0.90000, 1.10000, 0.90000
84925,'12009064601 ',  69.0000,1,   6,   1,   1,0.98395485, -40.339650, 1.10000, 0.90000, 1.10000, 0.90000
84926,'12009064602 ',  69.0000,1,   6,   1,   1,0.96948141, -41.760644, 1.10000, 0.90000, 1.10000, 0.90000
84927,'12009064700 ',  69.0000,1,   6,   1,   1,0.96898323, -41.599855, 1.10000, 0.90000, 1.10000, 0.90000
84928,'12009064800 ',  69.0000,1,   6,   1,   1,0.97505778, -40.465258, 1.10000, 0.90000, 1.10000, 0.90000
84929,'12009064901 ',  69.0000,1,   6,   1,   1,0.97828001, -40.205560, 1.10000, 0.90000, 1.10000, 0.90000
84930,'12009065021 ',  69.0000,1,   6,   1,   1,0.97233617, -41.364807, 1.10000, 0.90000, 1.10000, 0.90000
84931,'12009065122 ',  69.0000,1,   6,   1,   1,0.97897243, -39.900370, 1.10000, 0.90000, 1.10000, 0.90000
84932,'12009065201 ',  69.0000,1,   6,   1,   1,0.97879988, -40.038265, 1.10000, 0.90000, 1.10000, 0.90000
84933,'12009065231 ',  69.0000,1,   6,   1,   1,0.98101926, -39.211228, 1.10000, 0.90000, 1.10000, 0.90000
84934,'12009068602 ',  69.0000,1,   6,   1,   1,0.96518970, -44.135388, 1.10000, 0.90000, 1.10000, 0.90000
84935,'12009069100 ',  69.0000,1,   6,   1,   1,0.98776209, -42.554544, 1.10000, 0.90000, 1.10000, 0.90000
84936,'12009071301 ',  69.0000,1,   6,   1,   1,0.98311466, -40.826165, 1.10000, 0.90000, 1.10000, 0.90000
84937,'12009071322 ', 230.0000,1,   6,   1,   1,0.99991566, -37.412348, 1.10000, 0.90000, 1.10000, 0.90000
84938,'12009071322 ', 138.0000,1,   6,   1,   1,0.99375391, -38.443491, 1.10000, 0.90000, 1.10000, 0.90000
84939,'12009071332 ',  69.0000,1,   6,   1,   1,0.98770028, -39.085768, 1.10000, 0.90000, 1.10000, 0.90000
84940,'12009071335 ', 138.0000,1,   6,   1,   1,0.99033761, -39.063945, 1.10000, 0.90000, 1.10000, 0.90000
84941,'12009071335 ',  69.0000,1,   6,   1,   1,0.98371136, -39.952276, 1.10000, 0.90000, 1.10000, 0.90000
84942,'12009071336 ',  69.0000,1,   6,   1,   1,0.98241973, -40.053746, 1.10000, 0.90000, 1.10000, 0.90000
84943,'12009071340 ', 230.0000,1,   6,   1,   1,1.00040066, -37.164009, 1.10000, 0.90000, 1.10000, 0.90000
84944,'12009071340 ',  69.0000,1,   6,   1,   1,0.99412322, -37.871852, 1.10000, 0.90000, 1.10000, 0.90000
84945,'12009071400 ', 138.0000,1,   6,   1,   1,1.01379979, -41.120420, 1.10000, 0.90000, 1.10000, 0.90000
84946,'12009071400 ',  69.0000,1,   6,   1,   1,1.00938880, -41.534059, 1.10000, 0.90000, 1.10000, 0.90000
84947,'12009071500 ',  69.0000,1,   6,   1,   1,0.99766207, -41.748900, 1.10000, 0.90000, 1.10000, 0.90000
84948,'12011010305 ',  69.0000,1,   6,   1,   1,0.96092284, -44.505803, 1.10000, 0.90000, 1.10000, 0.90000
84949,'12011010401 ',  69.0000,1,   6,   1,   1,0.96512681, -43.891004, 1.10000, 0.90000, 1.10000, 0.90000
84950,'12011010402 ',  69.0000,1,   6,   1,   1,0.97065985, -43.766865, 1.10000, 0.90000, 1.10000, 0.90000
84951,'12011010405 ',  69.0000,1,   6,   1,   1,0.96958917, -43.935106, 1.10000, 0.90000, 1.10000, 0.90000
84952,'12011010503 ',  69.0000,1,   6,   1,   1,0.96204770, -44.178712, 1.10000, 0.90000, 1.10000, 0.90000
84953,'12011010607 ',  69.0000,1,   6,   1,   1,0.96877509, -43.846020, 1.10000, 0.90000, 1.10000, 0.90000
84954,'12011020101 ',  69.0000,1,   6,   1,   1,0.97530740, -43.508735, 1.10000, 0.90000, 1.10000, 0.90000
84955,'12011020103 ',  69.0000,1,   6,   1,   1,0.97655249, -43.532071, 1.10000, 0.90000, 1.10000, 0.90000
84956,'12011020209 ',  69.0000,1,   6,   1,   1,0.97658974, -43.528276, 1.10000, 0.90000, 1.10000, 0.90000
84957,'12011020210 ',  69.0000,1,   6,   1,   1,0.97482759, -43.678807, 1.10000, 0.90000, 1.10000, 0.90000
84958,'12011020212 ',  69.0000,1,   6,   1,   1,0.97388864, -43.825468, 1.10000, 0.90000, 1.10000, 0.90000
84959,'12011020309 ',  69.0000,1,   6,   1,   1,0.96950597, -43.964565, 1.10000, 0.90000, 1.10000, 0.90000
84960,'12011020314 ',  69.0000,1,   6,   1,   1,0.96614736, -44.310528, 1.10000, 0.90000, 1.10000, 0.90000
84961,'12011020404 ',  69.0000,1,   6,   1,   1,0.97581869, -43.656657, 1.10000, 0.90000, 1.10000, 0.90000
84962,'12011020406 ',  69.0000,1,   6,   1,   1,0.97149086, -44.112664, 1.10000, 0.90000, 1.10000, 0.90000
84963,'12011020407 ',  69.0000,1,   6,   1,   1,0.97462493, -43.782243, 1.10000, 0.90000, 1.10000, 0.90000
84964,'12011030302 ',  69.0000,1,   6,   1,   1,0.96825385, -44.085801, 1.10000, 0.90000, 1.10000, 0.90000
84965,'12011030402 ',  69.0000,1,   6,   1,   1,0.97597665, -43.291221, 1.10000, 0.90000, 1.10000, 0.90000
84966,'12011030500 ', 230.0000,1,   6,   1,   1,0.99196351, -40.440881, 1.10000, 0.90000, 1.10000, 0.90000
84967,'12011030500 ', 138.0000,1,   6,   1,   1,0.98086768, -42.269415, 1.10000, 0.90000, 1.10000, 0.90000
84968,'12011030500 ',  69.0000,1,   6,   1,   1,0.97732610, -43.118253, 1.10000, 0.90000, 1.10000, 0.90000
84969,'12011030600 ', 138.0000,1,   6,   1,   1,0.98317575, -42.316990, 1.10000, 0.90000, 1.10000, 0.90000
84970,'12011030600 ',  69.0000,1,   6,   1,   1,0.98169893, -42.783168, 1.10000, 0.90000, 1.10000, 0.90000
84971,'12011030801 ',  69.0000,1,   6,   1,   1,0.97205383, -44.190091, 1.10000, 0.90000, 1.10000, 0.90000
84972,'12011041100 ',  69.0000,1,   6,   1,   1,0.98352313, -42.981718, 1.10000, 0.90000, 1.10000, 0.90000
84973,'12011041300 ',  69.0000,1,   6,   1,   1,0.98366636, -42.989822, 1.10000, 0.90000, 1.10000, 0.90000
84974,'12011042302 ',  69.0000,1,   6,   1,   1,0.98604721, -43.019376, 1.10000, 0.90000, 1.10000, 0.90000
84975,'12011043301 ', 138.0000,1,   6,   1,   1,0.99248165, -42.098523, 1.10000, 0.90000, 1.10000, 0.90000
84976,'12011043301 ',  69.0000,1,   6,   1,   1,0.98838913, -42.773121, 1.10000, 0.90000, 1.10000, 0.90000
84977,'12011043302 ', 138.0000,1,   6,   1,   1,0.99187797, -42.138056, 1.10000, 0.90000, 1.10000, 0.90000
84978,'12011043302 ',  69.0000,1,   6,   1,   1,0.98736477, -42.886420, 1.10000, 0.90000, 1.10000, 0.90000
84979,'12011050204 ',  69.0000,1,   6,   1,   1,0.98060793, -42.989853, 1.10000, 0.90000, 1.10000, 0.90000
84980,'12011050208 ', 230.0000,1,   6,   1,   1,0.99723548, -40.676246, 1.10000, 0.90000, 1.10000, 0.90000
84981,'12011050208 ', 138.0000,1,   6,   1,   1,0.98852128, -42.096990, 1.10000, 0.90000, 1.10000, 0.90000
84982,'12011050208 ',  69.0000,1,   6,   1,   1,0.98664588, -42.502064, 1.10000, 0.90000, 1.10000, 0.90000
84983,'12011050301 ', 138.0000,1,   6,   1,   1,0.98767877, -42.240028, 1.10000, 0.90000, 1.10000, 0.90000
84984,'12011050301 ',  69.0000,1,   6,   1,   1,0.98676753, -42.590246, 1.10000, 0.90000, 1.10000, 0.90000
84985,'12011050307 ',  69.0000,1,   6,   1,   1,0.98440832, -42.901685, 1.10000, 0.90000, 1.10000, 0.90000
84986,'12011050402 ',  69.0000,1,   6,   1,   1,0.98033965, -43.458602, 1.10000, 0.90000, 1.10000, 0.90000
84987,'12011050702 ',  69.0000,1,   6,   1,   1,0.97356862, -44.245221, 1.10000, 0.90000, 1.10000, 0.90000
84988,'12011050800 ',  69.0000,1,   6,   1,   1,0.98315144, -42.778834, 1.10000, 0.90000, 1.10000, 0.90000
84989,'12011060208 ',  69.0000,1,   6,   1,   1,0.98393935, -42.879473, 1.10000, 0.90000, 1.10000, 0.90000
84990,'12011060209 ',  69.0000,1,   6,   1,   1,0.98083627, -43.413423, 1.10000, 0.90000, 1.10000, 0.90000
84991,'12011060302 ',  69.0000,1,   6,   1,   1,0.98400611, -42.881891, 1.10000, 0.90000, 1.10000, 0.90000
84992,'12011060306 ',  69.0000,1,   6,   1,   1,0.97913313, -43.572854, 1.10000, 0.90000, 1.10000, 0.90000
84993,'12011060401 ',  69.0000,1,   6,   1,   1,0.98420894, -43.073113, 1.10000, 0.90000, 1.10000, 0.90000
84994,'12011060403 ',  69.0000,1,   6,   1,   1,0.98460871, -43.009312, 1.10000, 0.90000, 1.10000, 0.90000
84995,'12011060501 ',  69.0000,1,   6,   1,   1,0.97604030, -44.127311, 1.10000, 0.90000, 1.10000, 0.90000
84996,'12011060505 ',  69.0000,1,   6,   1,   1,0.97313845, -44.410693, 1.10000, 0.90000, 1.10000, 0.90000
84997,'12011060802 ',  69.0000,1,   6,   1,   1,0.98214656, -43.539997, 1.10000, 0.90000, 1.10000, 0.90000
84998,'12011061100 ',  69.0000,1,   6,   1,   1,0.98437738, -43.201752, 1.10000, 0.90000, 1.10000, 0.90000
84999,'12011070101 ', 138.0000,1,   6,   1,   1,0.99574310, -41.851595, 1.10000, 0.90000, 1.10000, 0.90000
85000,'12011070204 ',  69.0000,1,   6,   1,   1,0.97850460, -44.314978, 1.10000, 0.90000, 1.10000, 0.90000
85001,'12011070312 ',  69.0000,1,   6,   1,   1,0.97293901, -44.550264, 1.10000, 0.90000, 1.10000, 0.90000
85002,'12011070313 ',  69.0000,1,   6,   1,   1,0.96571082, -45.242425, 1.10000, 0.90000, 1.10000, 0.90000
85003,'12011070602 ',  69.0000,1,   6,   1,   1,0.98315990, -43.797140, 1.10000, 0.90000, 1.10000, 0.90000
85004,'12011080101 ',  69.0000,1,   6,   1,   1,0.98511755, -43.010856, 1.10000, 0.90000, 1.10000, 0.90000
85005,'12011080403 ',  69.0000,1,   6,   1,   1,0.98115164, -44.134842, 1.10000, 0.90000, 1.10000, 0.90000
85006,'12011080406 ',  69.0000,1,   6,   1,   1,0.98296064, -43.053199, 1.10000, 0.90000, 1.10000, 0.90000
85007,'12011080500 ',  69.0000,1,   6,   1,   1,0.98126554, -43.416190, 1.10000, 0.90000, 1.10000, 0.90000
85008,'12011090102 ', 138.0000,1,   6,   1,   1,0.99654597, -41.776623, 1.10000, 0.90000, 1.10000, 0.90000
85009,'12011090302 ',  69.0000,1,   6,   1,   1,0.97974133, -43.518059, 1.10000, 0.90000, 1.10000, 0.90000
85010,'12011090504 ',  69.0000,1,   6,   1,   1,0.98166645, -43.591671, 1.10000, 0.90000, 1.10000, 0.90000
85011,'12011090900 ',  69.0000,1,   6,   1,   1,0.98199618, -43.347734, 1.10000, 0.90000, 1.10000, 0.90000
85012,'12011091000 ',  69.0000,1,   6,   1,   1,0.98366314, -43.231491, 1.10000, 0.90000, 1.10000, 0.90000
85013,'12011091400 ',  69.0000,1,   6,   1,   1,0.98162687, -43.870179, 1.10000, 0.90000, 1.10000, 0.90000
85014,'12011091500 ',  69.0000,1,   6,   1,   1,0.97719181, -44.501312, 1.10000, 0.90000, 1.10000, 0.90000
85015,'12011091600 ',  69.0000,1,   6,   1,   1,0.98307604, -43.295295, 1.10000, 0.90000, 1.10000, 0.90000
85016,'12011091801 ',  69.0000,1,   6,   1,   1,0.98255539, -43.336065, 1.10000, 0.90000, 1.10000, 0.90000
85017,'12011091902 ',  69.0000,1,   6,   1,   1,0.98028666, -43.521067, 1.10000, 0.90000, 1.10000, 0.90000
85018,'12011100101 ',  69.0000,1,   6,   1,   1,0.98212701, -43.716021, 1.10000, 0.90000, 1.10000, 0.90000
85019,'12011100300 ', 138.0000,1,   6,   1,   1,0.98436749, -43.238779, 1.10000, 0.90000, 1.10000, 0.90000
85020,'12011100300 ',  69.0000,1,   6,   1,   1,0.98462397, -43.259741, 1.10000, 0.90000, 1.10000, 0.90000
85021,'12011100501 ',  69.0000,1,   6,   1,   1,0.98101449, -43.410811, 1.10000, 0.90000, 1.10000, 0.90000
85022,'12011100700 ',  69.0000,1,   6,   1,   1,0.98135996, -43.874243, 1.10000, 0.90000, 1.10000, 0.90000
85023,'12011110312 ',  69.0000,1,   6,   1,   1,0.97677165, -44.621803, 1.10000, 0.90000, 1.10000, 0.90000
85024,'12011110325 ', 138.0000,1,   6,   1,   1,0.99335575, -42.073672, 1.10000, 0.90000, 1.10000, 0.90000
85025,'12011110325 ',  69.0000,1,   6,   1,   1,0.98912442, -42.962371, 1.10000, 0.90000, 1.10000, 0.90000
85026,'12011110335 ',  69.0000,1,   6,   1,   1,0.98056364, -44.178968, 1.10000, 0.90000, 1.10000, 0.90000
85027,'12011110342 ',  69.0000,1,   6,   1,   1,0.97798121, -44.496456, 1.10000, 0.90000, 1.10000, 0.90000
85028,'12011110600 ', 138.0000,1,   6,   1,   1,0.99307883, -42.081762, 1.10000, 0.90000, 1.10000, 0.90000
85029,'12011110600 ',  69.0000,1,   6,   1,   1,0.99342829, -42.241964, 1.10000, 0.90000, 1.10000, 0.90000
85030,'12013010300 ',  69.0000,1,   6,   1,   1,0.96500677, -51.659986, 1.10000, 0.90000, 1.10000, 0.90000
85031,'12015010200 ',  69.0000,1,   6,   1,   1,0.96551704, -51.443974, 1.10000, 0.90000, 1.10000, 0.90000
85032,'12015010301 ',  69.0000,1,   6,   1,   1,0.96507370, -52.111321, 1.10000, 0.90000, 1.10000, 0.90000
85033,'12015010302 ',  69.0000,1,   6,   1,   1,0.96618384, -52.095598, 1.10000, 0.90000, 1.10000, 0.90000
85034,'12015010502 ',  69.0000,1,   6,   1,   1,0.96688771, -52.275386, 1.10000, 0.90000, 1.10000, 0.90000
85035,'12015020301 ', 138.0000,1,   6,   1,   1,0.97346944, -51.081509, 1.10000, 0.90000, 1.10000, 0.90000
85036,'12015020301 ',  69.0000,1,   6,   1,   1,0.96885788, -51.687508, 1.10000, 0.90000, 1.10000, 0.90000
85037,'12015020400 ',  69.0000,1,   6,   1,   1,0.95993912, -53.209322, 1.10000, 0.90000, 1.10000, 0.90000
85038,'12015020602 ',  69.0000,1,   6,   1,   1,0.96373826, -51.967026, 1.10000, 0.90000, 1.10000, 0.90000
85039,'12015021003 ',  69.0000,1,   6,   1,   1,0.95956534, -52.487091, 1.10000, 0.90000, 1.10000, 0.90000
85040,'12017450302 ',  69.0000,1,   6,   1,   1,0.97924632, -49.883651, 1.10000, 0.90000, 1.10000, 0.90000
85041,'12017450303 ', 138.0000,1,   6,   1,   1,0.99258244, -48.154234, 1.10000, 0.90000, 1.10000, 0.90000
85042,'12017450303 ',  69.0000,1,   6,   1,   1,0.99248242, -47.896336, 1.10000, 0.90000, 1.10000, 0.90000
85043,'12017450304 ',  69.0000,1,   6,   1,   1,0.97988021, -49.651866, 1.10000, 0.90000, 1.10000, 0.90000
85044,'12017450500 ', 138.0000,1,   6,   1,   1,0.99473870, -48.082001, 1.10000, 0.90000, 1.10000, 0.90000
85045,'12017450601 ', 138.0000,1,   6,   1,   1,0.99277556, -49.139690, 1.10000, 0.90000, 1.10000, 0.90000
85046,'12017450701 ',  69.0000,1,   6,   1,   1,0.97565681, -50.030647, 1.10000, 0.90000, 1.10000, 0.90000
85047,'12017450702 ',  69.0000,1,   6,   1,   1,0.97461545, -49.896393, 1.10000, 0.90000, 1.10000, 0.90000
85048,'12017450800 ',  69.0000,1,   6,   1,   1,0.96708423, -50.946309, 1.10000, 0.90000, 1.10000, 0.90000
85049,'12017451101 ',  69.0000,1,   6,   1,   1,0.97322196, -50.865843, 1.10000, 0.90000, 1.10000, 0.90000
85050,'12017451102 ',  69.0000,1,   6,   1,   1,0.96922147, -51.155450, 1.10000, 0.90000, 1.10000, 0.90000
85051,'12017451300 ',  69.0000,1,   6,   1,   1,0.96968991, -51.356175, 1.10000, 0.90000, 1.10000, 0.90000
85052,'12017451400 ',  69.0000,1,   6,   1,   1,0.97292459, -50.902528, 1.10000, 0.90000, 1.10000, 0.90000
85053,'12017451502 ', 138.0000,1,   6,   1,   1,0.99191785, -49.927477, 1.10000, 0.90000, 1.10000, 0.90000
85054,'12017451502 ',  69.0000,1,   6,   1,   1,0.98911232, -50.185788, 1.10000, 0.90000, 1.10000, 0.90000
85055,'12017451602 ',  69.0000,1,   6,   1,   1,0.98077029, -51.096918, 1.10000, 0.90000, 1.10000, 0.90000
85056,'12019030301 ',  69.0000,1,   6,   1,   1,0.95849758, -46.926555, 1.10000, 0.90000, 1.10000, 0.90000
85057,'12019030303 ', 138.0000,1,   6,   1,   1,0.96917295, -45.639529, 1.10000, 0.90000, 1.10000, 0.90000
85058,'12019030303 ',  69.0000,1,   6,   1,   1,0.95826888, -47.174119, 1.10000, 0.90000, 1.10000, 0.90000
85059,'12019030703 ',  69.0000,1,   6,   1,   1,0.95672333, -47.128493, 1.10000, 0.90000, 1.10000, 0.90000
85060,'12019030902 ',  69.0000,1,   6,   1,   1,0.95594662, -47.277876, 1.10000, 0.90000, 1.10000, 0.90000
85061,'12019031106 ',  69.0000,1,   6,   1,   1,0.98254019, -48.346032, 1.10000, 0.90000, 1.10000, 0.90000
85062,'12019031300 ',  69.0000,1,   6,   1,   1,0.95857120, -47.863886, 1.10000, 0.90000, 1.10000, 0.90000
85063,'12019031500 ', 138.0000,1,   6,   1,   1,0.98697937, -45.188535, 1.10000, 0.90000, 1.10000, 0.90000
85064,'12019031500 ',  69.0000,1,   6,   1,   1,0.98917973, -44.918316, 1.10000, 0.90000, 1.10000, 0.90000
85065,'12021010212 ',  69.0000,1,   6,   1,   1,0.95536149, -56.089339, 1.10000, 0.90000, 1.10000, 0.90000
85066,'12021010300 ',  69.0000,1,   6,   1,   1,0.95653975, -55.965559, 1.10000, 0.90000, 1.10000, 0.90000
85067,'12021010401 ', 138.0000,1,   6,   1,   1,0.96668464, -54.280097, 1.10000, 0.90000, 1.10000, 0.90000
85068,'12021010401 ',  69.0000,1,   6,   1,   1,0.96197337, -55.503767, 1.10000, 0.90000, 1.10000, 0.90000
85069,'12021010506 ',  69.0000,1,   6,   1,   1,0.95546108, -56.293405, 1.10000, 0.90000, 1.10000, 0.90000
85070,'12021010601 ',  69.0000,1,   6,   1,   1,0.95692104, -56.080224, 1.10000, 0.90000, 1.10000, 0.90000
85071,'12021011400 ',  69.0000,1,   6,   1,   1,0.94966120, -51.630564, 1.10000, 0.90000, 1.10000, 0.90000
85072,'12023110201 ',  69.0000,1,   6,   1,   1,0.98326355, -51.820133, 1.10000, 0.90000, 1.10000, 0.90000
85073,'12023110300 ',  69.0000,1,   6,   1,   1,0.98310894, -51.200577, 1.10000, 0.90000, 1.10000, 0.90000
85074,'12023110601 ',  69.0000,1,   6,   1,   1,0.97694892, -52.192467, 1.10000, 0.90000, 1.10000, 0.90000
85075,'12023110602 ',  69.0000,1,   6,   1,   1,0.98076516, -51.970889, 1.10000, 0.90000, 1.10000, 0.90000
85076,'12023110901 ',  69.0000,1,   6,   1,   1,0.97730285, -52.021166, 1.10000, 0.90000, 1.10000, 0.90000
85077,'12027010102 ',  69.0000,1,   6,   1,   1,0.98647958, -45.982958, 1.10000, 0.90000, 1.10000, 0.90000
85078,'12027010200 ',  69.0000,1,   6,   1,   1,1.01087737, -44.679085, 1.10000, 0.90000, 1.10000, 0.90000
85079,'12027010302 ',  69.0000,1,   6,   1,   1,0.99545753, -46.802314, 1.10000, 0.90000, 1.10000, 0.90000
85080,'12029970101 ', 230.0000,1,   6,   1,   1,1.01561248, -46.460617, 1.10000, 0.90000, 1.10000, 0.90000
85081,'12029970101 ',  69.0000,1,   6,   1,   1,1.01318872, -46.782848, 1.10000, 0.90000, 1.10000, 0.90000
85082,'12029970102 ', 138.0000,1,   6,   1,   1,1.00886571, -48.184642, 1.10000, 0.90000, 1.10000, 0.90000
85083,'12029970102 ',  69.0000,1,   6,   1,   1,1.00799072, -48.140048, 1.10000, 0.90000, 1.10000, 0.90000
85084,'12031000100 ', 138.0000,1,   6,   1,   1,0.99198335, -43.292690, 1.10000, 0.90000, 1.10000, 0.90000
85085,'12031000100 ',  69.0000,1,   6,   1,   1,0.98954719, -43.658791, 1.10000, 0.90000, 1.10000, 0.90000
85086,'12031000300 ',  69.0000,1,   6,   1,   1,0.97373825, -44.735389, 1.10000, 0.90000, 1.10000, 0.90000
85087,'12031002300 ',  69.0000,1,   6,   1,   1,0.97045255, -45.467207, 1.10000, 0.90000, 1.10000, 0.90000
85088,'12031002400 ', 138.0000,1,   6,   1,   1,0.97863066, -44.441425, 1.10000, 0.90000, 1.10000, 0.90000
85089,'12031002501 ',  69.0000,1,   6,   1,   1,0.97084010, -44.921748, 1.10000, 0.90000, 1.10000, 0.90000
85090,'12031002600 ',  69.0000,1,   6,   1,   1,0.96541029, -45.034798, 1.10000, 0.90000, 1.10000, 0.90000
85091,'12031002701 ',  69.0000,1,   6,   1,   1,0.97734028, -44.522913, 1.10000, 0.90000, 1.10000, 0.90000
85092,'12031002801 ',  69.0000,1,   6,   1,   1,0.97621185, -44.448484, 1.10000, 0.90000, 1.10000, 0.90000
85093,'12031010101 ',  69.0000,1,   6,   1,   1,0.98634386, -43.640053, 1.10000, 0.90000, 1.10000, 0.90000
85094,'12031010103 ', 138.0000,1,   6,   1,   1,0.99895537, -42.271727, 1.10000, 0.90000, 1.10000, 0.90000
85095,'12031010201 ', 138.0000,1,   6,   1,   1,0.99445909, -42.953356, 1.10000, 0.90000, 1.10000, 0.90000
85096,'12031010301 ', 138.0000,1,   6,   1,   1,0.98829651, -43.467437, 1.10000, 0.90000, 1.10000, 0.90000
85097,'12031010301 ',  69.0000,1,   6,   1,   1,0.98880494, -43.489618, 1.10000, 0.90000, 1.10000, 0.90000
85098,'12031010304 ',  69.0000,1,   6,   1,   1,0.98186433, -44.126393, 1.10000, 0.90000, 1.10000, 0.90000
85099,'12031010600 ',  69.0000,1,   6,   1,   1,0.98391074, -44.515242, 1.10000, 0.90000, 1.10000, 0.90000
85100,'12031010700 ',  69.0000,1,   6,   1,   1,0.97629488, -44.393450, 1.10000, 0.90000, 1.10000, 0.90000
85101,'12031011000 ',  69.0000,1,   6,   1,   1,0.98160082, -44.148167, 1.10000, 0.90000, 1.10000, 0.90000
85102,'12031011200 ',  69.0000,1,   6,   1,   1,0.97698367, -44.358329, 1.10000, 0.90000, 1.10000, 0.90000
85103,'12031011500 ',  69.0000,1,   6,   1,   1,0.97977930, -44.274724, 1.10000, 0.90000, 1.10000, 0.90000
85104,'12031011600 ',  69.0000,1,   6,   1,   1,0.97647560, -44.381709, 1.10000, 0.90000, 1.10000, 0.90000
85105,'12031011700 ',  69.0000,1,   6,   1,   1,0.97681516, -44.763906, 1.10000, 0.90000, 1.10000, 0.90000
85106,'12031011800 ', 138.0000,1,   6,   1,   1,0.98152691, -44.225212, 1.10000, 0.90000, 1.10000, 0.90000
85107,'12031011800 ',  69.0000,1,   6,   1,   1,0.98552960, -43.958865, 1.10000, 0.90000, 1.10000, 0.90000
85108,'12031011901 ', 138.0000,1,   6,   1,   1,0.97976714, -44.610045, 1.10000, 0.90000, 1.10000, 0.90000
85109,'12031011901 ',  69.0000,1,   6,   1,   1,0.97772729, -45.024945, 1.10000, 0.90000, 1.10000, 0.90000
85110,'12031012200 ',  69.0000,1,   6,   1,   1,0.96373552, -45.914475, 1.10000, 0.90000, 1.10000, 0.90000
85111,'12031012300 ',  69.0000,1,   6,   1,   1,0.97001868, -45.026526, 1.10000, 0.90000, 1.10000, 0.90000
85112,'12031012702 ',  69.0000,1,   6,   1,   1,0.96429014, -45.982900, 1.10000, 0.90000, 1.10000, 0.90000
85113,'12031013000 ',  69.0000,1,   6,   1,   1,0.97325647, -45.299939, 1.10000, 0.90000, 1.10000, 0.90000
85114,'12031013200 ', 230.0000,1,   6,   1,   1,0.99108183, -43.093412, 1.10000, 0.90000, 1.10000, 0.90000
85115,'12031013200 ', 138.0000,1,   6,   1,   1,0.97367412, -45.101853, 1.10000, 0.90000, 1.10000, 0.90000
85116,'12031013200 ',  69.0000,1,   6,   1,   1,0.96999556, -45.586250, 1.10000, 0.90000, 1.10000, 0.90000
85117,'12031013503 ',  69.0000,1,   6,   1,   1,0.96131331, -46.394538, 1.10000, 0.90000, 1.10000, 0.90000
85118,'12031013721 ',  69.0000,1,   6,   1,   1,0.97735780, -45.455028, 1.10000, 0.90000, 1.10000, 0.90000
85119,'12031013800 ',  69.0000,1,   6,   1,   1,0.95805907, -46.547374, 1.10000, 0.90000, 1.10000, 0.90000
85120,'12031013902 ',  69.0000,1,   6,   1,   1,0.95720011, -46.678558, 1.10000, 0.90000, 1.10000, 0.90000
85121,'12031013904 ',  69.0000,1,   6,   1,   1,0.95934123, -46.433767, 1.10000, 0.90000, 1.10000, 0.90000
85122,'12031013906 ',  69.0000,1,   6,   1,   1,0.95994914, -46.381045, 1.10000, 0.90000, 1.10000, 0.90000
85123,'12031014204 ',  69.0000,1,   6,   1,   1,0.95457232, -47.439765, 1.10000, 0.90000, 1.10000, 0.90000
85124,'12031014311 ',  69.0000,1,   6,   1,   1,0.96781856, -45.322694, 1.10000, 0.90000, 1.10000, 0.90000
85125,'12031014328 ', 138.0000,1,   6,   1,   1,0.97771227, -44.401899, 1.10000, 0.90000, 1.10000, 0.90000
85126,'12031014328 ',  69.0000,1,   6,   1,   1,0.97332162, -44.968497, 1.10000, 0.90000, 1.10000, 0.90000
85127,'12031014337 ',  69.0000,1,   6,   1,   1,0.96712315, -45.388578, 1.10000, 0.90000, 1.10000, 0.90000
85128,'12031014401 ',  69.0000,1,   6,   1,   1,0.96513844, -45.881680, 1.10000, 0.90000, 1.10000, 0.90000
85129,'12031014406 ',  69.0000,1,   6,   1,   1,0.95774585, -46.478905, 1.10000, 0.90000, 1.10000, 0.90000
85130,'12031014410 ',  69.0000,1,   6,   1,   1,0.95478588, -46.967874, 1.10000, 0.90000, 1.10000, 0.90000
85131,'12031014411 ',  69.0000,1,   6,   1,   1,0.95910782, -46.638519, 1.10000, 0.90000, 1.10000, 0.90000
85132,'12031014601 ',  69.0000,1,   6,   1,   1,0.98624408, -43.614409, 1.10000, 0.90000, 1.10000, 0.90000
85133,'12031014701 ',  69.0000,1,   6,   1,   1,0.98431391, -43.707596, 1.10000, 0.90000, 1.10000, 0.90000
85134,'12031014800 ',  69.0000,1,   6,   1,   1,0.99329704, -42.728731, 1.10000, 0.90000, 1.10000, 0.90000
85135,'12031014902 ',  69.0000,1,   6,   1,   1,0.98298270, -43.788305, 1.10000, 0.90000, 1.10000, 0.90000
85136,'12031015200 ',  69.0000,1,   6,   1,   1,0.97958207, -43.984782, 1.10000, 0.90000, 1.10000, 0.90000
85137,'12031015400 ',  69.0000,1,   6,   1,   1,0.97757214, -44.181861, 1.10000, 0.90000, 1.10000, 0.90000
85138,'12031015502 ',  69.0000,1,   6,   1,   1,0.97396278, -44.878653, 1.10000, 0.90000, 1.10000, 0.90000
85139,'12031015801 ',  69.0000,1,   6,   1,   1,0.96989936, -45.146283, 1.10000, 0.90000, 1.10000, 0.90000
85140,'12031015802 ',  69.0000,1,   6,   1,   1,0.97016144, -45.142882, 1.10000, 0.90000, 1.10000, 0.90000
85141,'12031015924 ',  69.0000,1,   6,   1,   1,0.96109790, -46.150243, 1.10000, 0.90000, 1.10000, 0.90000
85142,'12031016100 ',  69.0000,1,   6,   1,   1,0.96082115, -46.343701, 1.10000, 0.90000, 1.10000, 0.90000
85143,'12031016300 ',  69.0000,1,   6,   1,   1,0.96160400, -46.292922, 1.10000, 0.90000, 1.10000, 0.90000
85144,'12031016601 ',  69.0000,1,   6,   1,   1,0.96446252, -46.069776, 1.10000, 0.90000, 1.10000, 0.90000
85145,'12031016722 ',  69.0000,1,   6,   1,   1,0.96146858, -46.332592, 1.10000, 0.90000, 1.10000, 0.90000
85146,'12031016725 ',  69.0000,1,   6,   1,   1,0.95334435, -47.335670, 1.10000, 0.90000, 1.10000, 0.90000
85147,'12031016726 ',  69.0000,1,   6,   1,   1,0.95656216, -46.752587, 1.10000, 0.90000, 1.10000, 0.90000
85148,'12031016728 ',  69.0000,1,   6,   1,   1,0.95582491, -46.891830, 1.10000, 0.90000, 1.10000, 0.90000
85149,'12031016806 ',  69.0000,1,   6,   1,   1,0.95526183, -46.918178, 1.10000, 0.90000, 1.10000, 0.90000
85150,'12031016808 ',  69.0000,1,   6,   1,   1,0.95737743, -46.745921, 1.10000, 0.90000, 1.10000, 0.90000
85151,'12031017300 ',  69.0000,1,   6,   1,   1,0.97633487, -46.641986, 1.10000, 0.90000, 1.10000, 0.90000
85152,'12031017400 ', 138.0000,1,   6,   1,   1,0.98122132, -43.993252, 1.10000, 0.90000, 1.10000, 0.90000
85153,'12031017400 ',  69.0000,1,   6,   1,   1,0.97645861, -44.517165, 1.10000, 0.90000, 1.10000, 0.90000
85154,'12033000300 ',  69.0000,1,   6,   1,   1,0.96436346, -58.163398, 1.10000, 0.90000, 1.10000, 0.90000
85155,'12033001401 ', 138.0000,1,   6,   1,   1,0.98859000, -55.552913, 1.10000, 0.90000, 1.10000, 0.90000
85156,'12033001401 ',  69.0000,1,   6,   1,   1,0.98706263, -55.847957, 1.10000, 0.90000, 1.10000, 0.90000
85157,'12033001600 ',  69.0000,1,   6,   1,   1,0.97437012, -56.862196, 1.10000, 0.90000, 1.10000, 0.90000
85158,'12033001700 ',  69.0000,1,   6,   1,   1,0.96197504, -58.241501, 1.10000, 0.90000, 1.10000, 0.90000
85159,'12033002000 ',  69.0000,1,   6,   1,   1,0.96260166, -58.322207, 1.10000, 0.90000, 1.10000, 0.90000
85160,'12033002400 ',  69.0000,1,   6,   1,   1,0.96822572, -58.054921, 1.10000, 0.90000, 1.10000, 0.90000
85161,'12033003309 ',  69.0000,1,   6,   1,   1,0.96401668, -57.974885, 1.10000, 0.90000, 1.10000, 0.90000
85162,'12033003400 ',  69.0000,1,   6,   1,   1,0.98171753, -56.184634, 1.10000, 0.90000, 1.10000, 0.90000
85163,'12033003503 ',  69.0000,1,   6,   1,   1,0.98674750, -55.737455, 1.10000, 0.90000, 1.10000, 0.90000
85164,'12033003614 ',  69.0000,1,   6,   1,   1,1.00166059, -54.779070, 1.10000, 0.90000, 1.10000, 0.90000
85165,'12035060107 ',  69.0000,1,   6,   1,   1,0.95936948, -49.632608, 1.10000, 0.90000, 1.10000, 0.90000
85166,'12035060205 ',  69.0000,1,   6,   1,   1,0.95962924, -49.607906, 1.10000, 0.90000, 1.10000, 0.90000
85167,'12035060211 ',  69.0000,1,   6,   1,   1,0.95785695, -49.796027, 1.10000, 0.90000, 1.10000, 0.90000
85168,'12035060213 ',  69.0000,1,   6,   1,   1,0.95767254, -49.886182, 1.10000, 0.90000, 1.10000, 0.90000
85169,'12035060214 ',  69.0000,1,   6,   1,   1,0.95782340, -49.887739, 1.10000, 0.90000, 1.10000, 0.90000
85170,'12035060301 ',  69.0000,1,   6,   1,   1,0.95957702, -49.757139, 1.10000, 0.90000, 1.10000, 0.90000
85171,'12035060302 ',  69.0000,1,   6,   1,   1,0.95950586, -49.711643, 1.10000, 0.90000, 1.10000, 0.90000
85172,'12039020101 ',  69.0000,1,   6,   1,   1,0.97168183, -51.353976, 1.10000, 0.90000, 1.10000, 0.90000
85173,'12039020102 ',  69.0000,1,   6,   1,   1,0.97331750, -51.067948, 1.10000, 0.90000, 1.10000, 0.90000
85174,'12039020400 ',  69.0000,1,   6,   1,   1,0.98215455, -51.396245, 1.10000, 0.90000, 1.10000, 0.90000
85175,'12039020600 ',  69.0000,1,   6,   1,   1,0.97307074, -51.100091, 1.10000, 0.90000, 1.10000, 0.90000
85176,'12039020702 ',  69.0000,1,   6,   1,   1,0.97260630, -51.353696, 1.10000, 0.90000, 1.10000, 0.90000
85177,'12039020800 ',  69.0000,1,   6,   1,   1,0.98265815, -50.963709, 1.10000, 0.90000, 1.10000, 0.90000
85178,'12041950201 ',  69.0000,1,   6,   1,   1,0.98992288, -50.590863, 1.10000, 0.90000, 1.10000, 0.90000
85179,'12043000200 ',  69.0000,1,   6,   1,   1,0.95525599, -45.559363, 1.10000, 0.90000, 1.10000, 0.90000
85180,'12049970101 ',  69.0000,1,   6,   1,   1,1.00032973, -45.286620, 1.10000, 0.90000, 1.10000, 0.90000
85181,'12049970400 ',  69.0000,1,   6,   1,   1,1.00894582, -44.559222, 1.10000, 0.90000, 1.10000, 0.90000
85182,'12051000200 ',  69.0000,1,   6,   1,   1,0.99763340, -37.029970, 1.10000, 0.90000, 1.10000, 0.90000
85183,'12051000402 ',  69.0000,1,   6,   1,   1,0.95749146, -47.548621, 1.10000, 0.90000, 1.10000, 0.90000
85184,'12053040202 ',  69.0000,1,   6,   1,   1,0.97600573, -51.787813, 1.10000, 0.90000, 1.10000, 0.90000
85185,'12053040501 ',  69.0000,1,   6,   1,   1,0.97600406, -51.926196, 1.10000, 0.90000, 1.10000, 0.90000
85186,'12053040502 ',  69.0000,1,   6,   1,   1,0.97772008, -51.899510, 1.10000, 0.90000, 1.10000, 0.90000
85187,'12053040602 ', 138.0000,1,   6,   1,   1,0.99460953, -50.338829, 1.10000, 0.90000, 1.10000, 0.90000
85188,'12053040602 ',  69.0000,1,   6,   1,   1,0.99413574, -50.316095, 1.10000, 0.90000, 1.10000, 0.90000
85189,'12053040702 ', 138.0000,1,   6,   1,   1,0.99473864, -50.413978, 1.10000, 0.90000, 1.10000, 0.90000
85190,'12053040801 ', 138.0000,1,   6,   1,   1,0.99476510, -50.625888, 1.10000, 0.90000, 1.10000, 0.90000
85191,'12053040801 ',  69.0000,1,   6,   1,   1,0.99440342, -50.594763, 1.10000, 0.90000, 1.10000, 0.90000
85192,'12053040802 ',  69.0000,1,   6,   1,   1,0.99159288, -50.686383, 1.10000, 0.90000, 1.10000, 0.90000
85193,'12053040901 ',  69.0000,1,   6,   1,   1,0.98640746, -51.765888, 1.10000, 0.90000, 1.10000, 0.90000
85194,'12053040907 ',  69.0000,1,   6,   1,   1,0.98800325, -51.642787, 1.10000, 0.90000, 1.10000, 0.90000
85195,'12053040908 ',  69.0000,1,   6,   1,   1,0.98774463, -51.418518, 1.10000, 0.90000, 1.10000, 0.90000
85196,'12053040909 ',  69.0000,1,   6,   1,   1,0.98390663, -51.667086, 1.10000, 0.90000, 1.10000, 0.90000
85197,'12053040911 ',  69.0000,1,   6,   1,   1,0.97913682, -52.063062, 1.10000, 0.90000, 1.10000, 0.90000
85198,'12053041004 ',  69.0000,1,   6,   1,   1,0.99220031, -50.733163, 1.10000, 0.90000, 1.10000, 0.90000
85199,'12053041006 ',  69.0000,1,   6,   1,   1,0.98782986, -51.425891, 1.10000, 0.90000, 1.10000, 0.90000
85200,'12053041103 ',  69.0000,1,   6,   1,   1,0.98851436, -51.453816, 1.10000, 0.90000, 1.10000, 0.90000
85201,'12053041105 ',  69.0000,1,   6,   1,   1,0.99017012, -51.273950, 1.10000, 0.90000, 1.10000, 0.90000
85202,'12053041106 ',  69.0000,1,   6,   1,   1,0.99023157, -51.273291, 1.10000, 0.90000, 1.10000, 0.90000
85203,'12053041203 ',  69.0000,1,   6,   1,   1,0.98808968, -51.476814, 1.10000, 0.90000, 1.10000, 0.90000
85204,'12053041204 ',  69.0000,1,   6,   1,   1,0.99130464, -51.197291, 1.10000, 0.90000, 1.10000, 0.90000
85205,'12053041303 ',  69.0000,1,   6,   1,   1,0.99131536, -51.205307, 1.10000, 0.90000, 1.10000, 0.90000
85206,'12053041401 ',  69.0000,1,   6,   1,   1,0.99121422, -51.292279, 1.10000, 0.90000, 1.10000, 0.90000
85207,'12053041402 ',  69.0000,1,   6,   1,   1,0.99192458, -51.257278, 1.10000, 0.90000, 1.10000, 0.90000
85208,'12053041502 ',  69.0000,1,   6,   1,   1,0.98417902, -51.673403, 1.10000, 0.90000, 1.10000, 0.90000
85209,'12055960300 ',  69.0000,1,   6,   1,   1,0.96956569, -48.199279, 1.10000, 0.90000, 1.10000, 0.90000
85210,'12055960400 ',  69.0000,1,   6,   1,   1,0.97282535, -47.921123, 1.10000, 0.90000, 1.10000, 0.90000
85211,'12055960602 ',  69.0000,1,   6,   1,   1,0.96698105, -48.464120, 1.10000, 0.90000, 1.10000, 0.90000
85212,'12055961200 ',  69.0000,1,   6,   1,   1,0.96464747, -49.021572, 1.10000, 0.90000, 1.10000, 0.90000
85213,'12055961500 ',  69.0000,1,   6,   1,   1,0.96340376, -43.350698, 1.10000, 0.90000, 1.10000, 0.90000
85214,'12055961603 ',  69.0000,1,   6,   1,   1,0.96329498, -47.257280, 1.10000, 0.90000, 1.10000, 0.90000
85215,'12055961700 ',  69.0000,1,   6,   1,   1,0.96359456, -45.488623, 1.10000, 0.90000, 1.10000, 0.90000
85216,'12057000102 ', 138.0000,1,   6,   1,   1,0.97393870, -50.695300, 1.10000, 0.90000, 1.10000, 0.90000
85217,'12057000102 ',  69.0000,1,   6,   1,   1,0.97256774, -50.868196, 1.10000, 0.90000, 1.10000, 0.90000
85218,'12057000601 ',  69.0000,1,   6,   1,   1,0.97056043, -51.382588, 1.10000, 0.90000, 1.10000, 0.90000
85219,'12057000800 ',  69.0000,1,   6,   1,   1,0.97342718, -50.783720, 1.10000, 0.90000, 1.10000, 0.90000
85220,'12057001001 ',  69.0000,1,   6,   1,   1,0.97376406, -50.739754, 1.10000, 0.90000, 1.10000, 0.90000
85221,'12057001400 ',  69.0000,1,   6,   1,   1,0.97572869, -51.134194, 1.10000, 0.90000, 1.10000, 0.90000
85222,'12057001600 ',  69.0000,1,   6,   1,   1,0.97644812, -50.933919, 1.10000, 0.90000, 1.10000, 0.90000
85223,'12057001900 ',  69.0000,1,   6,   1,   1,0.97890562, -50.456930, 1.10000, 0.90000, 1.10000, 0.90000
85224,'12057002200 ',  69.0000,1,   6,   1,   1,0.98330992, -50.177343, 1.10000, 0.90000, 1.10000, 0.90000
85225,'12057002400 ',  69.0000,1,   6,   1,   1,0.98276877, -50.298473, 1.10000, 0.90000, 1.10000, 0.90000
85226,'12057002500 ',  69.0000,1,   6,   1,   1,0.98234069, -50.335035, 1.10000, 0.90000, 1.10000, 0.90000
85227,'12057002700 ',  69.0000,1,   6,   1,   1,0.98614031, -49.927044, 1.10000, 0.90000, 1.10000, 0.90000
85228,'12057002900 ',  69.0000,1,   6,   1,   1,0.98384428, -50.165492, 1.10000, 0.90000, 1.10000, 0.90000
85229,'12057003200 ',  69.0000,1,   6,   1,   1,0.98447782, -50.058197, 1.10000, 0.90000, 1.10000, 0.90000
85230,'12057003600 ',  69.0000,1,   6,   1,   1,0.96999013, -50.700279, 1.10000, 0.90000, 1.10000, 0.90000
85231,'12057003700 ', 138.0000,1,   6,   1,   1,0.99161571, -48.873347, 1.10000, 0.90000, 1.10000, 0.90000
85232,'12057003700 ',  69.0000,1,   6,   1,   1,0.99260712, -48.814928, 1.10000, 0.90000, 1.10000, 0.90000
85233,'12057003800 ',  69.0000,1,   6,   1,   1,0.98161554, -50.230598, 1.10000, 0.90000, 1.10000, 0.90000
85234,'12057004000 ', 138.0000,1,   6,   1,   1,0.99289089, -49.320390, 1.10000, 0.90000, 1.10000, 0.90000
85235,'12057004100 ', 138.0000,1,   6,   1,   1,0.99308157, -49.303936, 1.10000, 0.90000, 1.10000, 0.90000
85236,'12057004200 ', 138.0000,1,   6,   1,   1,0.99163795, -49.406713, 1.10000, 0.90000, 1.10000, 0.90000
85237,'12057004400 ',  69.0000,1,   6,   1,   1,0.98609221, -49.932822, 1.10000, 0.90000, 1.10000, 0.90000
85238,'12057004600 ', 138.0000,1,   6,   1,   1,0.99644643, -49.130046, 1.10000, 0.90000, 1.10000, 0.90000
85239,'12057004600 ',  69.0000,1,   6,   1,   1,0.99360138, -49.517700, 1.10000, 0.90000, 1.10000, 0.90000
85240,'12057004900 ',  69.0000,1,   6,   1,   1,0.98677397, -49.926921, 1.10000, 0.90000, 1.10000, 0.90000
85241,'12057005000 ',  69.0000,1,   6,   1,   1,0.98114222, -50.561531, 1.10000, 0.90000, 1.10000, 0.90000
85242,'12057005301 ', 138.0000,1,   6,   1,   1,0.99439257, -49.122232, 1.10000, 0.90000, 1.10000, 0.90000
85243,'12057005302 ', 230.0000,1,   6,   1,   1,0.99908900, -48.360348, 1.10000, 0.90000, 1.10000, 0.90000
85244,'12057005302 ', 138.0000,1,   6,   1,   1,0.99146062, -49.061829, 1.10000, 0.90000, 1.10000, 0.90000
85245,'12057005401 ',  69.0000,1,   6,   1,   1,0.98783308, -49.754482, 1.10000, 0.90000, 1.10000, 0.90000
85246,'12057005800 ', 138.0000,1,   6,   1,   1,0.99696958, -49.115170, 1.10000, 0.90000, 1.10000, 0.90000
85247,'12057005800 ',  69.0000,1,   6,   1,   1,0.99562156, -49.459541, 1.10000, 0.90000, 1.10000, 0.90000
85248,'12057006000 ',  69.0000,1,   6,   1,   1,0.98558307, -49.955901, 1.10000, 0.90000, 1.10000, 0.90000
85249,'12057006300 ',  69.0000,1,   6,   1,   1,0.99313217, -49.631638, 1.10000, 0.90000, 1.10000, 0.90000
85250,'12057006502 ',  69.0000,1,   6,   1,   1,0.99314564, -49.860408, 1.10000, 0.90000, 1.10000, 0.90000
85251,'12057006700 ',  69.0000,1,   6,   1,   1,0.99060690, -49.886325, 1.10000, 0.90000, 1.10000, 0.90000
85252,'12057006802 ',  69.0000,1,   6,   1,   1,0.99416125, -49.697877, 1.10000, 0.90000, 1.10000, 0.90000
85253,'12057007200 ', 138.0000,1,   6,   1,   1,0.99534911, -49.455849, 1.10000, 0.90000, 1.10000, 0.90000
85254,'12057007200 ',  69.0000,1,   6,   1,   1,0.99559909, -49.893501, 1.10000, 0.90000, 1.10000, 0.90000
85255,'12057007300 ', 138.0000,1,   6,   1,   1,0.99625802, -49.108428, 1.10000, 0.90000, 1.10000, 0.90000
85256,'12057010105 ',  69.0000,1,   6,   1,   1,0.97580951, -49.763222, 1.10000, 0.90000, 1.10000, 0.90000
85257,'12057010108 ',  69.0000,1,   6,   1,   1,0.96900904, -50.200237, 1.10000, 0.90000, 1.10000, 0.90000
85258,'12057010205 ',  69.0000,1,   6,   1,   1,0.95643181, -53.262607, 1.10000, 0.90000, 1.10000, 0.90000
85259,'12057010209 ',  69.0000,1,   6,   1,   1,0.95436352, -53.149629, 1.10000, 0.90000, 1.10000, 0.90000
85260,'12057010304 ',  69.0000,1,   6,   1,   1,0.96526939, -51.213301, 1.10000, 0.90000, 1.10000, 0.90000
85261,'12057010305 ',  69.0000,1,   6,   1,   1,0.95947832, -51.457628, 1.10000, 0.90000, 1.10000, 0.90000
85262,'12057010402 ',  69.0000,1,   6,   1,   1,0.96979928, -50.480948, 1.10000, 0.90000, 1.10000, 0.90000
85263,'12057010501 ',  69.0000,1,   6,   1,   1,0.97836334, -50.421846, 1.10000, 0.90000, 1.10000, 0.90000
85264,'12057010502 ', 138.0000,1,   6,   1,   1,0.98184425, -49.794097, 1.10000, 0.90000, 1.10000, 0.90000
85265,'12057010701 ',  69.0000,1,   6,   1,   1,0.96139765, -52.164631, 1.10000, 0.90000, 1.10000, 0.90000
85266,'12057010805 ',  69.0000,1,   6,   1,   1,0.95588970, -52.465156, 1.10000, 0.90000, 1.10000, 0.90000
85267,'12057010814 ',  69.0000,1,   6,   1,   1,0.96097392, -52.031548, 1.10000, 0.90000, 1.10000, 0.90000
85268,'12057010816 ',  69.0000,1,   6,   1,   1,0.96574259, -51.376242, 1.10000, 0.90000, 1.10000, 0.90000
85269,'12057010900 ',  69.0000,1,   6,   1,   1,0.96005315, -52.560150, 1.10000, 0.90000, 1.10000, 0.90000
85270,'12057011015 ',  69.0000,1,   6,   1,   1,0.96029657, -52.386403, 1.10000, 0.90000, 1.10000, 0.90000
85271,'12057011107 ',  69.0000,1,   6,   1,   1,0.95763373, -53.049792, 1.10000, 0.90000, 1.10000, 0.90000
85272,'12057011204 ',  69.0000,1,   6,   1,   1,0.95876157, -52.738223, 1.10000, 0.90000, 1.10000, 0.90000
85273,'12057011416 ',  69.0000,1,   6,   1,   1,0.96383077, -52.104098, 1.10000, 0.90000, 1.10000, 0.90000
85274,'12057011418 ',  69.0000,1,   6,   1,   1,0.96204203, -52.709755, 1.10000, 0.90000, 1.10000, 0.90000
85275,'12057011605 ', 230.0000,1,   6,   1,   1,0.99856061, -48.748966, 1.10000, 0.90000, 1.10000, 0.90000
85276,'12057011605 ', 138.0000,1,   6,   1,   1,0.98755813, -50.177998, 1.10000, 0.90000, 1.10000, 0.90000
85277,'12057011605 ',  69.0000,1,   6,   1,   1,0.98733956, -50.201791, 1.10000, 0.90000, 1.10000, 0.90000
85278,'12057011606 ',  69.0000,1,   6,   1,   1,0.97044408, -52.052534, 1.10000, 0.90000, 1.10000, 0.90000
85279,'12057011608 ',  69.0000,1,   6,   1,   1,0.97062105, -52.056601, 1.10000, 0.90000, 1.10000, 0.90000
85280,'12057011611 ', 138.0000,1,   6,   1,   1,0.97661400, -51.033271, 1.10000, 0.90000, 1.10000, 0.90000
85281,'12057011611 ',  69.0000,1,   6,   1,   1,0.97212428, -51.786436, 1.10000, 0.90000, 1.10000, 0.90000
85282,'12057011612 ',  69.0000,1,   6,   1,   1,0.97229934, -51.827718, 1.10000, 0.90000, 1.10000, 0.90000
85283,'12057011614 ',  69.0000,1,   6,   1,   1,0.97049129, -52.025175, 1.10000, 0.90000, 1.10000, 0.90000
85284,'12057011706 ',  69.0000,1,   6,   1,   1,0.97089571, -52.010531, 1.10000, 0.90000, 1.10000, 0.90000
85285,'12057011712 ',  69.0000,1,   6,   1,   1,0.97251290, -52.074301, 1.10000, 0.90000, 1.10000, 0.90000
85286,'12057011802 ',  69.0000,1,   6,   1,   1,0.97453409, -51.332420, 1.10000, 0.90000, 1.10000, 0.90000
85287,'12057012001 ', 138.0000,1,   6,   1,   1,0.98449546, -49.591207, 1.10000, 0.90000, 1.10000, 0.90000
85288,'12057012103 ',  69.0000,1,   6,   1,   1,0.97180694, -50.260169, 1.10000, 0.90000, 1.10000, 0.90000
85289,'12057012210 ',  69.0000,1,   6,   1,   1,0.97353667, -49.605379, 1.10000, 0.90000, 1.10000, 0.90000
85290,'12057012211 ', 138.0000,1,   6,   1,   1,0.98438460, -49.472535, 1.10000, 0.90000, 1.10000, 0.90000
85291,'12057012211 ',  69.0000,1,   6,   1,   1,0.98500168, -49.382435, 1.10000, 0.90000, 1.10000, 0.90000
85292,'12057012301 ',  69.0000,1,   6,   1,   1,0.97385955, -49.763085, 1.10000, 0.90000, 1.10000, 0.90000
85293,'12057012501 ',  69.0000,1,   6,   1,   1,0.97123390, -49.607452, 1.10000, 0.90000, 1.10000, 0.90000
85294,'12057012503 ',  69.0000,1,   6,   1,   1,0.97153264, -49.607493, 1.10000, 0.90000, 1.10000, 0.90000
85295,'12057012800 ',  69.0000,1,   6,   1,   1,0.96756142, -49.832066, 1.10000, 0.90000, 1.10000, 0.90000
85296,'12057013001 ',  69.0000,1,   6,   1,   1,0.97810864, -49.283206, 1.10000, 0.90000, 1.10000, 0.90000
85297,'12057013004 ',  69.0000,1,   6,   1,   1,0.97896624, -48.576179, 1.10000, 0.90000, 1.10000, 0.90000
85298,'12057013205 ',  69.0000,1,   6,   1,   1,0.97680229, -49.350753, 1.10000, 0.90000, 1.10000, 0.90000
85299,'12057013305 ',  69.0000,1,   6,   1,   1,0.98351753, -48.989013, 1.10000, 0.90000, 1.10000, 0.90000
85300,'12057013311 ',  69.0000,1,   6,   1,   1,0.98081851, -49.216468, 1.10000, 0.90000, 1.10000, 0.90000
85301,'12057013321 ',  69.0000,1,   6,   1,   1,0.97516567, -49.587289, 1.10000, 0.90000, 1.10000, 0.90000
85302,'12057013322 ',  69.0000,1,   6,   1,   1,0.97951859, -49.306248, 1.10000, 0.90000, 1.10000, 0.90000
85303,'12057013407 ',  69.0000,1,   6,   1,   1,0.98498225, -48.537701, 1.10000, 0.90000, 1.10000, 0.90000
85304,'12057013414 ', 138.0000,1,   6,   1,   1,0.98943108, -47.890370, 1.10000, 0.90000, 1.10000, 0.90000
85305,'12057013414 ',  69.0000,1,   6,   1,   1,0.98971796, -47.839062, 1.10000, 0.90000, 1.10000, 0.90000
85306,'12057013501 ',  69.0000,1,   6,   1,   1,0.98193961, -49.896646, 1.10000, 0.90000, 1.10000, 0.90000
85307,'12057013602 ',  69.0000,1,   6,   1,   1,0.98147500, -49.486882, 1.10000, 0.90000, 1.10000, 0.90000
85308,'12057013604 ', 138.0000,1,   6,   1,   1,0.99924815, -47.783013, 1.10000, 0.90000, 1.10000, 0.90000
85309,'12057013702 ',  69.0000,1,   6,   1,   1,0.98433357, -48.965121, 1.10000, 0.90000, 1.10000, 0.90000
85310,'12057013704 ',  69.0000,1,   6,   1,   1,0.98547119, -48.573881, 1.10000, 0.90000, 1.10000, 0.90000
85311,'12057013801 ', 138.0000,1,   6,   1,   1,1.00226903, -47.123538, 1.10000, 0.90000, 1.10000, 0.90000
85312,'12057013801 ',  69.0000,1,   6,   1,   1,0.99823052, -47.674464, 1.10000, 0.90000, 1.10000, 0.90000
85313,'12057013903 ', 230.0000,1,   6,   1,   1,1.01382899, -44.494096, 1.10000, 0.90000, 1.10000, 0.90000
85314,'12057013908 ',  69.0000,1,   6,   1,   1,0.98909926, -48.468286, 1.10000, 0.90000, 1.10000, 0.90000
85315,'12057013913 ',  69.0000,1,   6,   1,   1,0.99173230, -47.589432, 1.10000, 0.90000, 1.10000, 0.90000
85316,'12057013915 ',  69.0000,1,   6,   1,   1,0.99005139, -48.387389, 1.10000, 0.90000, 1.10000, 0.90000
85317,'12057013916 ',  69.0000,1,   6,   1,   1,0.99273139, -47.890770, 1.10000, 0.90000, 1.10000, 0.90000
85318,'12057013917 ',  69.0000,1,   6,   1,   1,0.98776132, -48.145116, 1.10000, 0.90000, 1.10000, 0.90000
85319,'12057013918 ',  69.0000,1,   6,   1,   1,0.98965657, -48.053055, 1.10000, 0.90000, 1.10000, 0.90000
85320,'12057013919 ',  69.0000,1,   6,   1,   1,0.98431432, -48.541820, 1.10000, 0.90000, 1.10000, 0.90000
85321,'12057013920 ', 230.0000,1,   6,   1,   1,1.00733876, -45.656891, 1.10000, 0.90000, 1.10000, 0.90000
85322,'12057013922 ', 138.0000,1,   6,   1,   1,0.99549049, -47.120191, 1.10000, 0.90000, 1.10000, 0.90000
85323,'12057014002 ',  69.0000,1,   6,   1,   1,0.98608029, -48.973126, 1.10000, 0.90000, 1.10000, 0.90000
85324,'12057014008 ',  69.0000,1,   6,   1,   1,0.99485862, -47.636990, 1.10000, 0.90000, 1.10000, 0.90000
85325,'12057014014 ',  69.0000,1,   6,   1,   1,0.99749279, -47.533257, 1.10000, 0.90000, 1.10000, 0.90000
85326,'12057014016 ',  69.0000,1,   6,   1,   1,0.99551123, -48.027493, 1.10000, 0.90000, 1.10000, 0.90000
85327,'12057014106 ',  69.0000,1,   6,   1,   1,1.00219357, -47.401875, 1.10000, 0.90000, 1.10000, 0.90000
85328,'12057014108 ', 138.0000,1,   6,   1,   1,1.00414634, -47.143660, 1.10000, 0.90000, 1.10000, 0.90000
85329,'12057014109 ', 138.0000,1,   6,   1,   1,0.99919045, -47.625191, 1.10000, 0.90000, 1.10000, 0.90000
85330,'12057014109 ',  69.0000,1,   6,   1,   1,1.00090718, -47.381811, 1.10000, 0.90000, 1.10000, 0.90000
85331,'12057014118 ',  69.0000,1,   6,   1,   1,1.00262022, -47.383293, 1.10000, 0.90000, 1.10000, 0.90000
85332,'12057014122 ',  69.0000,1,   6,   1,   1,0.98980290, -48.233833, 1.10000, 0.90000, 1.10000, 0.90000
85333,'12057980600 ', 138.0000,1,   6,   1,   1,0.99667525, -49.129356, 1.10000, 0.90000, 1.10000, 0.90000
85334,'12057980600 ',  69.0000,1,   6,   1,   1,0.99427927, -49.475411, 1.10000, 0.90000, 1.10000, 0.90000
85335,'12059960400 ',  69.0000,1,   6,   1,   1,0.95895159, -53.615455, 1.10000, 0.90000, 1.10000, 0.90000
85336,'12061050302 ', 230.0000,1,   6,   1,   1,1.00446725, -33.825194, 1.10000, 0.90000, 1.10000, 0.90000
85337,'12061050302 ', 138.0000,1,   6,   1,   1,0.99805021, -34.752709, 1.10000, 0.90000, 1.10000, 0.90000
85338,'12061050302 ',  69.0000,1,   6,   1,   1,0.99452323, -35.042149, 1.10000, 0.90000, 1.10000, 0.90000
85339,'12061050401 ',  69.0000,1,   6,   1,   1,0.99377131, -34.780225, 1.10000, 0.90000, 1.10000, 0.90000
85340,'12061050402 ', 138.0000,1,   6,   1,   1,0.99870288, -34.345063, 1.10000, 0.90000, 1.10000, 0.90000
85341,'12061050604 ', 138.0000,1,   6,   1,   1,0.99845296, -34.097575, 1.10000, 0.90000, 1.10000, 0.90000
85342,'12061050605 ',  69.0000,1,   6,   1,   1,0.99573129, -34.599952, 1.10000, 0.90000, 1.10000, 0.90000
85343,'12061050606 ', 138.0000,1,   6,   1,   1,0.99859411, -34.045010, 1.10000, 0.90000, 1.10000, 0.90000
85344,'12061050606 ',  69.0000,1,   6,   1,   1,0.99556124, -34.293748, 1.10000, 0.90000, 1.10000, 0.90000
85345,'12061050804 ',  69.0000,1,   6,   1,   1,0.99011332, -36.517927, 1.10000, 0.90000, 1.10000, 0.90000
85346,'12061050805 ',  69.0000,1,   6,   1,   1,0.98416340, -37.314300, 1.10000, 0.90000, 1.10000, 0.90000
85347,'12061050806 ',  69.0000,1,   6,   1,   1,0.97936863, -37.723459, 1.10000, 0.90000, 1.10000, 0.90000
85348,'12061050808 ',  69.0000,1,   6,   1,   1,0.98374814, -37.523963, 1.10000, 0.90000, 1.10000, 0.90000
85349,'12061050904 ',  69.0000,1,   6,   1,   1,0.97747070, -38.048166, 1.10000, 0.90000, 1.10000, 0.90000
85350,'12061980000 ', 230.0000,1,   6,   1,   1,1.00596440, -33.397880, 1.10000, 0.90000, 1.10000, 0.90000
85351,'12061980000 ',  69.0000,1,   6,   1,   1,1.00485218, -33.517463, 1.10000, 0.90000, 1.10000, 0.90000
85352,'12063210100 ',  69.0000,1,   6,   1,   1,0.98371142, -50.831470, 1.10000, 0.90000, 1.10000, 0.90000
85353,'12063210300 ',  69.0000,1,   6,   1,   1,0.97140539, -52.908448, 1.10000, 0.90000, 1.10000, 0.90000
85354,'12063210600 ',  69.0000,1,   6,   1,   1,0.96751899, -52.958480, 1.10000, 0.90000, 1.10000, 0.90000
85355,'12063210900 ',  69.0000,1,   6,   1,   1,0.99337572, -50.877304, 1.10000, 0.90000, 1.10000, 0.90000
85356,'12063211000 ',  69.0000,1,   6,   1,   1,0.97112405, -52.012232, 1.10000, 0.90000, 1.10000, 0.90000
85357,'12065250102 ',  69.0000,1,   6,   1,   1,0.97892803, -52.775803, 1.10000, 0.90000, 1.10000, 0.90000
85358,'12065250200 ', 138.0000,1,   6,   1,   1,0.99811411, -48.985161, 1.10000, 0.90000, 1.10000, 0.90000
85359,'12069030107 ',  69.0000,1,   6,   1,   1,0.98658955, -46.379973, 1.10000, 0.90000, 1.10000, 0.90000
85360,'12069030204 ',  69.0000,1,   6,   1,   1,0.96321034, -50.188257, 1.10000, 0.90000, 1.10000, 0.90000
85361,'12069030306 ',  69.0000,1,   6,   1,   1,0.97305310, -49.600704, 1.10000, 0.90000, 1.10000, 0.90000
85362,'12069030308 ',  69.0000,1,   6,   1,   1,0.96088374, -50.682063, 1.10000, 0.90000, 1.10000, 0.90000
85363,'12069030410 ',  69.0000,1,   6,   1,   1,0.96172863, -51.080229, 1.10000, 0.90000, 1.10000, 0.90000
85364,'12069030504 ',  69.0000,1,   6,   1,   1,0.95777607, -51.670070, 1.10000, 0.90000, 1.10000, 0.90000
85365,'12069030602 ',  69.0000,1,   6,   1,   1,0.95619386, -51.758463, 1.10000, 0.90000, 1.10000, 0.90000
85366,'12069030701 ',  69.0000,1,   6,   1,   1,0.95573205, -51.832093, 1.10000, 0.90000, 1.10000, 0.90000
85367,'12069030806 ',  69.0000,1,   6,   1,   1,0.95888919, -51.052836, 1.10000, 0.90000, 1.10000, 0.90000
85368,'12069030902 ',  69.0000,1,   6,   1,   1,0.96916783, -47.612982, 1.10000, 0.90000, 1.10000, 0.90000
85369,'12069030913 ',  69.0000,1,   6,   1,   1,0.96096396, -50.471150, 1.10000, 0.90000, 1.10000, 0.90000
85370,'12069031000 ',  69.0000,1,   6,   1,   1,0.95858562, -49.712555, 1.10000, 0.90000, 1.10000, 0.90000
85371,'12069031101 ',  69.0000,1,   6,   1,   1,0.95593768, -51.852170, 1.10000, 0.90000, 1.10000, 0.90000
85372,'12069031102 ',  69.0000,1,   6,   1,   1,0.95584387, -51.839882, 1.10000, 0.90000, 1.10000, 0.90000
85373,'12069031103 ',  69.0000,1,   6,   1,   1,0.95718533, -51.360769, 1.10000, 0.90000, 1.10000, 0.90000
85374,'12069031202 ',  69.0000,1,   6,   1,   1,0.96823686, -50.403944, 1.10000, 0.90000, 1.10000, 0.90000
85375,'12069031203 ',  69.0000,1,   6,   1,   1,0.95839435, -51.864994, 1.10000, 0.90000, 1.10000, 0.90000
85376,'12069031305 ', 138.0000,1,   6,   1,   1,0.96938086, -50.112917, 1.10000, 0.90000, 1.10000, 0.90000
85377,'12069031305 ',  69.0000,1,   6,   1,   1,0.96936721, -50.078360, 1.10000, 0.90000, 1.10000, 0.90000
85378,'12069031307 ',  69.0000,1,   6,   1,   1,0.95867634, -50.765787, 1.10000, 0.90000, 1.10000, 0.90000
85379,'12069031310 ', 138.0000,1,   6,   1,   1,0.96847469, -49.804920, 1.10000, 0.90000, 1.10000, 0.90000
85380,'12069031311 ',  69.0000,1,   6,   1,   1,0.96538568, -50.029537, 1.10000, 0.90000, 1.10000, 0.90000
85381,'12071000401 ', 230.0000,1,   6,   1,   1,1.00383770, -48.528781, 1.10000, 0.90000, 1.10000, 0.90000
85382,'12071000401 ',  69.0000,1,   6,   1,   1,0.99941987, -49.119852, 1.10000, 0.90000, 1.10000, 0.90000
85383,'12071000402 ',  69.0000,1,   6,   1,   1,0.99031293, -49.619962, 1.10000, 0.90000, 1.10000, 0.90000
85384,'12071000600 ', 230.0000,1,   6,   1,   1,0.99816716, -48.976462, 1.10000, 0.90000, 1.10000, 0.90000
85385,'12071000600 ', 138.0000,1,   6,   1,   1,0.98386133, -50.449068, 1.10000, 0.90000, 1.10000, 0.90000
85386,'12071000600 ',  69.0000,1,   6,   1,   1,0.98221755, -50.568470, 1.10000, 0.90000, 1.10000, 0.90000
85387,'12071000700 ',  69.0000,1,   6,   1,   1,0.96729344, -53.567111, 1.10000, 0.90000, 1.10000, 0.90000
85388,'12071001201 ', 230.0000,1,   6,   1,   1,0.99693263, -49.118930, 1.10000, 0.90000, 1.10000, 0.90000
85389,'12071001201 ',  69.0000,1,   6,   1,   1,0.98492265, -50.670103, 1.10000, 0.90000, 1.10000, 0.90000
85390,'12071001202 ', 138.0000,1,   6,   1,   1,0.97715801, -51.607543, 1.10000, 0.90000, 1.10000, 0.90000
85391,'12071001202 ',  69.0000,1,   6,   1,   1,0.98003584, -51.166054, 1.10000, 0.90000, 1.10000, 0.90000
85392,'12071001300 ',  69.0000,1,   6,   1,   1,0.96784478, -52.676642, 1.10000, 0.90000, 1.10000, 0.90000
85393,'12071001502 ',  69.0000,1,   6,   1,   1,0.96610749, -52.985039, 1.10000, 0.90000, 1.10000, 0.90000
85394,'12071001602 ',  69.0000,1,   6,   1,   1,0.96649843, -53.816054, 1.10000, 0.90000, 1.10000, 0.90000
85395,'12071001703 ',  69.0000,1,   6,   1,   1,0.96418035, -53.438864, 1.10000, 0.90000, 1.10000, 0.90000
85396,'12071001906 ',  69.0000,1,   6,   1,   1,0.95356739, -55.279156, 1.10000, 0.90000, 1.10000, 0.90000
85397,'12071010102 ',  69.0000,1,   6,   1,   1,0.96910512, -52.476115, 1.10000, 0.90000, 1.10000, 0.90000
85398,'12071010204 ', 138.0000,1,   6,   1,   1,0.98094058, -50.921089, 1.10000, 0.90000, 1.10000, 0.90000
85399,'12071010204 ',  69.0000,1,   6,   1,   1,0.97781163, -51.416192, 1.10000, 0.90000, 1.10000, 0.90000
85400,'12071010303 ',  69.0000,1,   6,   1,   1,0.95866865, -54.383254, 1.10000, 0.90000, 1.10000, 0.90000
85401,'12071010307 ',  69.0000,1,   6,   1,   1,0.96337223, -53.354313, 1.10000, 0.90000, 1.10000, 0.90000
85402,'12071010501 ',  69.0000,1,   6,   1,   1,0.96137398, -54.191954, 1.10000, 0.90000, 1.10000, 0.90000
85403,'12071010502 ',  69.0000,1,   6,   1,   1,0.95623386, -54.600303, 1.10000, 0.90000, 1.10000, 0.90000
85404,'12071010601 ',  69.0000,1,   6,   1,   1,0.96064603, -53.839260, 1.10000, 0.90000, 1.10000, 0.90000
85405,'12071020102 ',  69.0000,1,   6,   1,   1,0.97536629, -51.459188, 1.10000, 0.90000, 1.10000, 0.90000
85406,'12071020300 ', 138.0000,1,   6,   1,   1,0.98602521, -50.530190, 1.10000, 0.90000, 1.10000, 0.90000
85407,'12071020300 ',  69.0000,1,   6,   1,   1,0.98789948, -50.413066, 1.10000, 0.90000, 1.10000, 0.90000
85408,'12071020800 ',  69.0000,1,   6,   1,   1,0.97710544, -51.432646, 1.10000, 0.90000, 1.10000, 0.90000
85409,'12071030202 ', 138.0000,1,   6,   1,   1,0.99755454, -48.515332, 1.10000, 0.90000, 1.10000, 0.90000
85410,'12071030202 ',  69.0000,1,   6,   1,   1,0.99438024, -49.272145, 1.10000, 0.90000, 1.10000, 0.90000
85411,'12071040113 ',  69.0000,1,   6,   1,   1,0.96606857, -53.884732, 1.10000, 0.90000, 1.10000, 0.90000
85412,'12071040114 ',  69.0000,1,   6,   1,   1,0.97576475, -51.397539, 1.10000, 0.90000, 1.10000, 0.90000
85413,'12071040121 ',  69.0000,1,   6,   1,   1,0.97648573, -51.211864, 1.10000, 0.90000, 1.10000, 0.90000
85414,'12071040123 ', 138.0000,1,   6,   1,   1,0.98760986, -50.210445, 1.10000, 0.90000, 1.10000, 0.90000
85415,'12071040123 ',  69.0000,1,   6,   1,   1,0.98427898, -50.248274, 1.10000, 0.90000, 1.10000, 0.90000
85416,'12071040301 ',  69.0000,1,   6,   1,   1,0.97214931, -51.036362, 1.10000, 0.90000, 1.10000, 0.90000
85417,'12071040304 ',  69.0000,1,   6,   1,   1,0.96607381, -51.491239, 1.10000, 0.90000, 1.10000, 0.90000
85418,'12071050105 ',  69.0000,1,   6,   1,   1,0.96447456, -53.984760, 1.10000, 0.90000, 1.10000, 0.90000
85419,'12071050206 ',  69.0000,1,   6,   1,   1,0.96466839, -53.724943, 1.10000, 0.90000, 1.10000, 0.90000
85420,'12071050209 ',  69.0000,1,   6,   1,   1,0.95886981, -54.896512, 1.10000, 0.90000, 1.10000, 0.90000
85421,'12071050308 ',  69.0000,1,   6,   1,   1,0.95381850, -55.852130, 1.10000, 0.90000, 1.10000, 0.90000
85422,'12071080300 ',  69.0000,1,   6,   1,   1,0.97599524, -51.046300, 1.10000, 0.90000, 1.10000, 0.90000
85423,'12071980000 ',  69.0000,1,   6,   1,   1,0.96672738, -52.247204, 1.10000, 0.90000, 1.10000, 0.90000
85424,'12073000200 ',  69.0000,1,   6,   1,   1,0.96556759, -51.748406, 1.10000, 0.90000, 1.10000, 0.90000
85425,'12073000400 ',  69.0000,1,   6,   1,   1,0.96631247, -51.738314, 1.10000, 0.90000, 1.10000, 0.90000
85426,'12073000700 ',  69.0000,1,   6,   1,   1,0.97171009, -51.313039, 1.10000, 0.90000, 1.10000, 0.90000
85427,'12073001402 ',  69.0000,1,   6,   1,   1,0.97048247, -51.394346, 1.10000, 0.90000, 1.10000, 0.90000
85428,'12073002003 ',  69.0000,1,   6,   1,   1,0.97128862, -51.304457, 1.10000, 0.90000, 1.10000, 0.90000
85429,'12073002104 ',  69.0000,1,   6,   1,   1,0.97367990, -51.124543, 1.10000, 0.90000, 1.10000, 0.90000
85430,'12073002201 ', 138.0000,1,   6,   1,   1,0.99012595, -49.551632, 1.10000, 0.90000, 1.10000, 0.90000
85431,'12073002205 ',  69.0000,1,   6,   1,   1,0.97785777, -50.830797, 1.10000, 0.90000, 1.10000, 0.90000
85432,'12073002206 ',  69.0000,1,   6,   1,   1,0.97912288, -50.672139, 1.10000, 0.90000, 1.10000, 0.90000
85433,'12073002302 ',  69.0000,1,   6,   1,   1,0.97849000, -50.812397, 1.10000, 0.90000, 1.10000, 0.90000
85434,'12073002304 ',  69.0000,1,   6,   1,   1,0.98034561, -50.572097, 1.10000, 0.90000, 1.10000, 0.90000
85435,'12073002403 ',  69.0000,1,   6,   1,   1,0.96948516, -51.400117, 1.10000, 0.90000, 1.10000, 0.90000
85436,'12073002410 ',  69.0000,1,   6,   1,   1,0.96893001, -51.456477, 1.10000, 0.90000, 1.10000, 0.90000
85437,'12073002412 ',  69.0000,1,   6,   1,   1,0.97355878, -51.380170, 1.10000, 0.90000, 1.10000, 0.90000
85438,'12073002416 ',  69.0000,1,   6,   1,   1,0.96805286, -51.459110, 1.10000, 0.90000, 1.10000, 0.90000
85439,'12073002505 ',  69.0000,1,   6,   1,   1,0.96773207, -51.616774, 1.10000, 0.90000, 1.10000, 0.90000
85440,'12073002510 ', 138.0000,1,   6,   1,   1,0.98236763, -50.302830, 1.10000, 0.90000, 1.10000, 0.90000
85441,'12073002510 ',  69.0000,1,   6,   1,   1,0.97906023, -50.580737, 1.10000, 0.90000, 1.10000, 0.90000
85442,'12073002511 ',  69.0000,1,   6,   1,   1,0.97373515, -51.124642, 1.10000, 0.90000, 1.10000, 0.90000
85443,'12075970500 ',  69.0000,1,   6,   1,   1,0.98294771, -49.906990, 1.10000, 0.90000, 1.10000, 0.90000
85444,'12075970600 ',  69.0000,1,   6,   1,   1,0.97553146, -51.435262, 1.10000, 0.90000, 1.10000, 0.90000
85445,'12079110302 ',  69.0000,1,   6,   1,   1,0.99365097, -52.786509, 1.10000, 0.90000, 1.10000, 0.90000
85446,'12081000103 ',  69.0000,1,   6,   1,   1,0.96141326, -51.597844, 1.10000, 0.90000, 1.10000, 0.90000
85447,'12081000105 ',  69.0000,1,   6,   1,   1,0.96245420, -51.564332, 1.10000, 0.90000, 1.10000, 0.90000
85448,'12081000305 ',  69.0000,1,   6,   1,   1,0.96740979, -51.187466, 1.10000, 0.90000, 1.10000, 0.90000
85449,'12081000803 ',  69.0000,1,   6,   1,   1,0.97607988, -50.442627, 1.10000, 0.90000, 1.10000, 0.90000
85450,'12081000805 ', 138.0000,1,   6,   1,   1,0.98369867, -49.199263, 1.10000, 0.90000, 1.10000, 0.90000
85451,'12081000805 ',  69.0000,1,   6,   1,   1,0.97713143, -50.429479, 1.10000, 0.90000, 1.10000, 0.90000
85452,'12081000807 ',  69.0000,1,   6,   1,   1,0.99929649, -46.877723, 1.10000, 0.90000, 1.10000, 0.90000
85453,'12081001502 ',  69.0000,1,   6,   1,   1,0.96476227, -51.284356, 1.10000, 0.90000, 1.10000, 0.90000
85454,'12081001602 ',  69.0000,1,   6,   1,   1,0.97569793, -50.644200, 1.10000, 0.90000, 1.10000, 0.90000
85455,'12081001910 ',  69.0000,1,   6,   1,   1,0.99162024, -48.111962, 1.10000, 0.90000, 1.10000, 0.90000
85456,'12081001911 ',  69.0000,1,   6,   1,   1,0.98422009, -49.518462, 1.10000, 0.90000, 1.10000, 0.90000
85457,'12081001912 ',  69.0000,1,   6,   1,   1,0.98089111, -49.811702, 1.10000, 0.90000, 1.10000, 0.90000
85458,'12081002011 ',  69.0000,1,   6,   1,   1,0.98317111, -49.591797, 1.10000, 0.90000, 1.10000, 0.90000
85459,'12081002012 ', 138.0000,1,   6,   1,   1,0.99414873, -47.946309, 1.10000, 0.90000, 1.10000, 0.90000
85460,'12081002013 ', 138.0000,1,   6,   1,   1,1.00028956, -47.353896, 1.10000, 0.90000, 1.10000, 0.90000
85461,'12083000302 ',  69.0000,1,   6,   1,   1,0.96654969, -51.549244, 1.10000, 0.90000, 1.10000, 0.90000
85462,'12083000402 ',  69.0000,1,   6,   1,   1,0.97931200, -50.013138, 1.10000, 0.90000, 1.10000, 0.90000
85463,'12083000601 ',  69.0000,1,   6,   1,   1,0.96661764, -50.547396, 1.10000, 0.90000, 1.10000, 0.90000
85464,'12083000604 ',  69.0000,1,   6,   1,   1,0.97109324, -49.688161, 1.10000, 0.90000, 1.10000, 0.90000
85465,'12083000702 ',  69.0000,1,   6,   1,   1,0.95892537, -51.356237, 1.10000, 0.90000, 1.10000, 0.90000
85466,'12083001005 ',  69.0000,1,   6,   1,   1,0.95810324, -52.639015, 1.10000, 0.90000, 1.10000, 0.90000
85467,'12083001006 ',  69.0000,1,   6,   1,   1,0.96087515, -52.363017, 1.10000, 0.90000, 1.10000, 0.90000
85468,'12083001103 ', 138.0000,1,   6,   1,   1,0.96839839, -51.139870, 1.10000, 0.90000, 1.10000, 0.90000
85469,'12083001103 ',  69.0000,1,   6,   1,   1,0.96817833, -51.273243, 1.10000, 0.90000, 1.10000, 0.90000
85470,'12083001104 ',  69.0000,1,   6,   1,   1,0.95874023, -52.899795, 1.10000, 0.90000, 1.10000, 0.90000
85471,'12083001207 ',  69.0000,1,   6,   1,   1,0.95723742, -52.216653, 1.10000, 0.90000, 1.10000, 0.90000
85472,'12083001301 ',  69.0000,1,   6,   1,   1,0.96916735, -51.352186, 1.10000, 0.90000, 1.10000, 0.90000
85473,'12083001302 ',  69.0000,1,   6,   1,   1,0.96534503, -51.533029, 1.10000, 0.90000, 1.10000, 0.90000
85474,'12083001401 ',  69.0000,1,   6,   1,   1,0.95661175, -52.475811, 1.10000, 0.90000, 1.10000, 0.90000
85475,'12083001500 ', 138.0000,1,   6,   1,   1,0.97092134, -51.137725, 1.10000, 0.90000, 1.10000, 0.90000
85476,'12083001500 ',  69.0000,1,   6,   1,   1,0.97131664, -51.193689, 1.10000, 0.90000, 1.10000, 0.90000
85477,'12083001600 ',  69.0000,1,   6,   1,   1,0.95728159, -52.424905, 1.10000, 0.90000, 1.10000, 0.90000
85478,'12083001900 ',  69.0000,1,   6,   1,   1,0.95928699, -52.224972, 1.10000, 0.90000, 1.10000, 0.90000
85479,'12083002201 ',  69.0000,1,   6,   1,   1,0.95817095, -52.356579, 1.10000, 0.90000, 1.10000, 0.90000
85480,'12083002203 ',  69.0000,1,   6,   1,   1,0.95993167, -52.054299, 1.10000, 0.90000, 1.10000, 0.90000
85481,'12083002302 ',  69.0000,1,   6,   1,   1,0.95963269, -52.090369, 1.10000, 0.90000, 1.10000, 0.90000
85482,'12083002401 ',  69.0000,1,   6,   1,   1,0.95739353, -52.231382, 1.10000, 0.90000, 1.10000, 0.90000
85483,'12083002502 ',  69.0000,1,   6,   1,   1,0.95938975, -52.454159, 1.10000, 0.90000, 1.10000, 0.90000
85484,'12083002604 ',  69.0000,1,   6,   1,   1,0.96647656, -51.655457, 1.10000, 0.90000, 1.10000, 0.90000
85485,'12083002701 ',  69.0000,1,   6,   1,   1,0.98354751, -50.187373, 1.10000, 0.90000, 1.10000, 0.90000
85486,'12085000501 ', 138.0000,1,   6,   1,   1,0.98885959, -33.716973, 1.10000, 0.90000, 1.10000, 0.90000
85487,'12085000501 ',  69.0000,1,   6,   1,   1,0.98819709, -33.953775, 1.10000, 0.90000, 1.10000, 0.90000
85488,'12085000603 ',  69.0000,1,   6,   1,   1,0.97222018, -35.309790, 1.10000, 0.90000, 1.10000, 0.90000
85489,'12085000902 ',  69.0000,1,   6,   1,   1,0.97671515, -34.961269, 1.10000, 0.90000, 1.10000, 0.90000
85490,'12085001000 ',  69.0000,1,   6,   1,   1,0.96841466, -35.461471, 1.10000, 0.90000, 1.10000, 0.90000
85491,'12085001104 ',  69.0000,1,   6,   1,   1,0.97228384, -35.558993, 1.10000, 0.90000, 1.10000, 0.90000
85492,'12085001301 ',  69.0000,1,   6,   1,   1,0.97050452, -35.433293, 1.10000, 0.90000, 1.10000, 0.90000
85493,'12085001302 ',  69.0000,1,   6,   1,   1,0.97130054, -35.389908, 1.10000, 0.90000, 1.10000, 0.90000
85494,'12085001404 ',  69.0000,1,   6,   1,   1,0.96428031, -36.743276, 1.10000, 0.90000, 1.10000, 0.90000
85495,'12085001408 ',  69.0000,1,   6,   1,   1,0.96972066, -36.180028, 1.10000, 0.90000, 1.10000, 0.90000
85496,'12085001410 ',  69.0000,1,   6,   1,   1,0.96827263, -35.680676, 1.10000, 0.90000, 1.10000, 0.90000
85497,'12085001700 ', 138.0000,1,   6,   1,   1,0.98983097, -33.113901, 1.10000, 0.90000, 1.10000, 0.90000
85498,'12086000113 ',  69.0000,1,   6,   1,   1,0.97766811, -44.472072, 1.10000, 0.90000, 1.10000, 0.90000
85499,'12086000132 ',  69.0000,1,   6,   1,   1,0.97342038, -45.069451, 1.10000, 0.90000, 1.10000, 0.90000
85500,'12086000133 ',  69.0000,1,   6,   1,   1,0.97831041, -44.245416, 1.10000, 0.90000, 1.10000, 0.90000
85501,'12086000140 ',  69.0000,1,   6,   1,   1,0.97569752, -44.629962, 1.10000, 0.90000, 1.10000, 0.90000
85502,'12086000202 ',  69.0000,1,   6,   1,   1,0.97486472, -44.779946, 1.10000, 0.90000, 1.10000, 0.90000
85503,'12086000204 ',  69.0000,1,   6,   1,   1,0.97385317, -44.870989, 1.10000, 0.90000, 1.10000, 0.90000
85504,'12086000206 ',  69.0000,1,   6,   1,   1,0.97410524, -44.959689, 1.10000, 0.90000, 1.10000, 0.90000
85505,'12086000209 ',  69.0000,1,   6,   1,   1,0.97028780, -45.377444, 1.10000, 0.90000, 1.10000, 0.90000
85506,'12086000219 ',  69.0000,1,   6,   1,   1,0.96791393, -45.728352, 1.10000, 0.90000, 1.10000, 0.90000
85507,'12086000305 ',  69.0000,1,   6,   1,   1,0.97061467, -45.439182, 1.10000, 0.90000, 1.10000, 0.90000
85508,'12086000306 ',  69.0000,1,   6,   1,   1,0.96781683, -45.866797, 1.10000, 0.90000, 1.10000, 0.90000
85509,'12086000403 ',  69.0000,1,   6,   1,   1,0.97051340, -45.498643, 1.10000, 0.90000, 1.10000, 0.90000
85510,'12086000414 ',  69.0000,1,   6,   1,   1,0.96664506, -46.347888, 1.10000, 0.90000, 1.10000, 0.90000
85511,'12086000503 ',  69.0000,1,   6,   1,   1,0.96979272, -45.646028, 1.10000, 0.90000, 1.10000, 0.90000
85512,'12086000505 ',  69.0000,1,   6,   1,   1,0.97316456, -45.313900, 1.10000, 0.90000, 1.10000, 0.90000
85513,'12086000604 ',  69.0000,1,   6,   1,   1,0.97071773, -45.669394, 1.10000, 0.90000, 1.10000, 0.90000
85514,'12086000708 ',  69.0000,1,   6,   1,   1,0.97443151, -45.239908, 1.10000, 0.90000, 1.10000, 0.90000
85515,'12086000711 ',  69.0000,1,   6,   1,   1,0.97338778, -45.453867, 1.10000, 0.90000, 1.10000, 0.90000
85516,'12086001101 ',  69.0000,1,   6,   1,   1,0.96909571, -45.503110, 1.10000, 0.90000, 1.10000, 0.90000
85517,'12086001102 ',  69.0000,1,   6,   1,   1,0.96591979, -46.140728, 1.10000, 0.90000, 1.10000, 0.90000
85518,'12086001602 ',  69.0000,1,   6,   1,   1,0.97003961, -45.758921, 1.10000, 0.90000, 1.10000, 0.90000
85519,'12086001703 ',  69.0000,1,   6,   1,   1,0.96540993, -46.425407, 1.10000, 0.90000, 1.10000, 0.90000
85520,'12086002404 ',  69.0000,1,   6,   1,   1,0.96270031, -46.581030, 1.10000, 0.90000, 1.10000, 0.90000
85521,'12086002600 ',  69.0000,1,   6,   1,   1,0.96344531, -46.525333, 1.10000, 0.90000, 1.10000, 0.90000
85522,'12086003804 ',  69.0000,1,   6,   1,   1,0.96770674, -45.727495, 1.10000, 0.90000, 1.10000, 0.90000
85523,'12086004204 ',  69.0000,1,   6,   1,   1,0.97092640, -45.389035, 1.10000, 0.90000, 1.10000, 0.90000
85524,'12086004304 ',  69.0000,1,   6,   1,   1,0.97350365, -44.926433, 1.10000, 0.90000, 1.10000, 0.90000
85525,'12086004405 ',  69.0000,1,   6,   1,   1,0.97307825, -45.147632, 1.10000, 0.90000, 1.10000, 0.90000
85526,'12086004702 ',  69.0000,1,   6,   1,   1,0.97377425, -45.374774, 1.10000, 0.90000, 1.10000, 0.90000
85527,'12086004703 ',  69.0000,1,   6,   1,   1,0.97164065, -45.590638, 1.10000, 0.90000, 1.10000, 0.90000
85528,'12086004902 ',  69.0000,1,   6,   1,   1,0.97020948, -46.089782, 1.10000, 0.90000, 1.10000, 0.90000
85529,'12086005302 ',  69.0000,1,   6,   1,   1,0.96647489, -46.373945, 1.10000, 0.90000, 1.10000, 0.90000
85530,'12086005501 ',  69.0000,1,   6,   1,   1,0.96806699, -46.233663, 1.10000, 0.90000, 1.10000, 0.90000
85531,'12086005703 ',  69.0000,1,   6,   1,   1,0.97353971, -45.712021, 1.10000, 0.90000, 1.10000, 0.90000
85532,'12086005704 ',  69.0000,1,   6,   1,   1,0.97911465, -44.269837, 1.10000, 0.90000, 1.10000, 0.90000
85533,'12086005801 ',  69.0000,1,   6,   1,   1,0.97340780, -45.775771, 1.10000, 0.90000, 1.10000, 0.90000
85534,'12086005802 ',  69.0000,1,   6,   1,   1,0.97028023, -45.751431, 1.10000, 0.90000, 1.10000, 0.90000
85535,'12086005902 ',  69.0000,1,   6,   1,   1,0.97036725, -45.732334, 1.10000, 0.90000, 1.10000, 0.90000
85536,'12086005903 ',  69.0000,1,   6,   1,   1,0.97001225, -45.782003, 1.10000, 0.90000, 1.10000, 0.90000
85537,'12086006601 ',  69.0000,1,   6,   1,   1,0.96749824, -46.303031, 1.10000, 0.90000, 1.10000, 0.90000
85538,'12086006602 ',  69.0000,1,   6,   1,   1,0.96697611, -46.295719, 1.10000, 0.90000, 1.10000, 0.90000
85539,'12086006702 ',  69.0000,1,   6,   1,   1,0.96899712, -46.057089, 1.10000, 0.90000, 1.10000, 0.90000
85540,'12086007001 ',  69.0000,1,   6,   1,   1,0.96957338, -46.235080, 1.10000, 0.90000, 1.10000, 0.90000
85541,'12086007503 ',  69.0000,1,   6,   1,   1,0.97429115, -45.976134, 1.10000, 0.90000, 1.10000, 0.90000
85542,'12086007702 ',  69.0000,1,   6,   1,   1,0.97072512, -45.784022, 1.10000, 0.90000, 1.10000, 0.90000
85543,'12086007806 ',  69.0000,1,   6,   1,   1,0.97876292, -45.410813, 1.10000, 0.90000, 1.10000, 0.90000
85544,'12086007901 ',  69.0000,1,   6,   1,   1,0.98391032, -45.194464, 1.10000, 0.90000, 1.10000, 0.90000
85545,'12086008000 ',  69.0000,1,   6,   1,   1,0.98958635, -44.784632, 1.10000, 0.90000, 1.10000, 0.90000
85546,'12086008207 ',  69.0000,1,   6,   1,   1,0.98312324, -44.466437, 1.10000, 0.90000, 1.10000, 0.90000
85547,'12086008409 ',  69.0000,1,   6,   1,   1,0.97498685, -45.154886, 1.10000, 0.90000, 1.10000, 0.90000
85548,'12086008412 ',  69.0000,1,   6,   1,   1,0.97482610, -44.335052, 1.10000, 0.90000, 1.10000, 0.90000
85549,'12086008414 ',  69.0000,1,   6,   1,   1,0.97657174, -44.504833, 1.10000, 0.90000, 1.10000, 0.90000
85550,'12086008501 ',  69.0000,1,   6,   1,   1,0.96998358, -45.749437, 1.10000, 0.90000, 1.10000, 0.90000
85551,'12086008601 ',  69.0000,1,   6,   1,   1,0.97060561, -45.673144, 1.10000, 0.90000, 1.10000, 0.90000
85552,'12086008701 ',  69.0000,1,   6,   1,   1,0.97006279, -45.541113, 1.10000, 0.90000, 1.10000, 0.90000
85553,'12086008803 ',  69.0000,1,   6,   1,   1,0.96928239, -45.661478, 1.10000, 0.90000, 1.10000, 0.90000
85554,'12086008805 ',  69.0000,1,   6,   1,   1,0.96928453, -45.829408, 1.10000, 0.90000, 1.10000, 0.90000
85555,'12086008902 ',  69.0000,1,   6,   1,   1,0.96664667, -46.014192, 1.10000, 0.90000, 1.10000, 0.90000
85556,'12086009010 ',  69.0000,1,   6,   1,   1,0.96522617, -46.226092, 1.10000, 0.90000, 1.10000, 0.90000
85557,'12086009021 ',  69.0000,1,   6,   1,   1,0.96410513, -46.255349, 1.10000, 0.90000, 1.10000, 0.90000
85558,'12086009034 ',  69.0000,1,   6,   1,   1,0.97459197, -45.395199, 1.10000, 0.90000, 1.10000, 0.90000
85559,'12086009040 ',  69.0000,1,   6,   1,   1,0.97901267, -44.847278, 1.10000, 0.90000, 1.10000, 0.90000
85560,'12086009100 ',  69.0000,1,   6,   1,   1,0.97354561, -45.378243, 1.10000, 0.90000, 1.10000, 0.90000
85561,'12086009305 ', 138.0000,1,   6,   1,   1,0.98583871, -43.237010, 1.10000, 0.90000, 1.10000, 0.90000
85562,'12086009306 ',  69.0000,1,   6,   1,   1,0.97866076, -44.699968, 1.10000, 0.90000, 1.10000, 0.90000
85563,'12086009308 ', 138.0000,1,   6,   1,   1,0.98149419, -43.911751, 1.10000, 0.90000, 1.10000, 0.90000
85564,'12086009308 ',  69.0000,1,   6,   1,   1,0.98116547, -44.233852, 1.10000, 0.90000, 1.10000, 0.90000
85565,'12086009311 ',  69.0000,1,   6,   1,   1,0.97805297, -44.753121, 1.10000, 0.90000, 1.10000, 0.90000
85566,'12086009503 ',  69.0000,1,   6,   1,   1,0.97381073, -45.133996, 1.10000, 0.90000, 1.10000, 0.90000
85567,'12086009504 ',  69.0000,1,   6,   1,   1,0.97408175, -44.890547, 1.10000, 0.90000, 1.10000, 0.90000
85568,'12086009705 ',  69.0000,1,   6,   1,   1,0.97830158, -44.419947, 1.10000, 0.90000, 1.10000, 0.90000
85569,'12086009804 ',  69.0000,1,   6,   1,   1,0.97915065, -44.289286, 1.10000, 0.90000, 1.10000, 0.90000
85570,'12086009808 ',  69.0000,1,   6,   1,   1,0.97925055, -44.244371, 1.10000, 0.90000, 1.10000, 0.90000
85571,'12086009901 ',  69.0000,1,   6,   1,   1,0.97923142, -44.248435, 1.10000, 0.90000, 1.10000, 0.90000
85572,'12086009905 ',  69.0000,1,   6,   1,   1,0.97352344, -44.993383, 1.10000, 0.90000, 1.10000, 0.90000
85573,'12086010001 ',  69.0000,1,   6,   1,   1,0.97700268, -44.675140, 1.10000, 0.90000, 1.10000, 0.90000
85574,'12086010009 ',  69.0000,1,   6,   1,   1,0.97821629, -44.526836, 1.10000, 0.90000, 1.10000, 0.90000
85575,'12086010500 ',  69.0000,1,   6,   1,   1,0.98333067, -43.165580, 1.10000, 0.90000, 1.10000, 0.90000
85576,'12086010609 ',  69.0000,1,   6,   1,   1,0.98426169, -43.148573, 1.10000, 0.90000, 1.10000, 0.90000
85577,'12086010614 ',  69.0000,1,   6,   1,   1,0.97978777, -42.958550, 1.10000, 0.90000, 1.10000, 0.90000
85578,'12086010703 ',  69.0000,1,   6,   1,   1,0.98481596, -42.853041, 1.10000, 0.90000, 1.10000, 0.90000
85579,'12086010801 ',  69.0000,1,   6,   1,   1,0.98844856, -42.508936, 1.10000, 0.90000, 1.10000, 0.90000
85580,'12086011401 ',  69.0000,1,   6,   1,   1,0.99376941, -41.891931, 1.10000, 0.90000, 1.10000, 0.90000
85581,'12086012100 ', 230.0000,1,   6,   1,   1,0.99422586, -41.943307, 1.10000, 0.90000, 1.10000, 0.90000
85582,'12086012100 ',  69.0000,1,   6,   1,   1,0.98754179, -43.255093, 1.10000, 0.90000, 1.10000, 0.90000
85583,'12086012300 ',  69.0000,1,   6,   1,   1,0.98422891, -43.795006, 1.10000, 0.90000, 1.10000, 0.90000
85584,'12086012400 ',  69.0000,1,   6,   1,   1,0.98515195, -43.507543, 1.10000, 0.90000, 1.10000, 0.90000
85585,'12086012500 ',  69.0000,1,   6,   1,   1,0.98033780, -44.445414, 1.10000, 0.90000, 1.10000, 0.90000
85586,'12086012800 ',  69.0000,1,   6,   1,   1,0.98329163, -43.671447, 1.10000, 0.90000, 1.10000, 0.90000
85587,'12086012900 ',  69.0000,1,   6,   1,   1,0.98165911, -44.160875, 1.10000, 0.90000, 1.10000, 0.90000
85588,'12086013100 ',  69.0000,1,   6,   1,   1,0.98121744, -43.819953, 1.10000, 0.90000, 1.10000, 0.90000
85589,'12086013200 ',  69.0000,1,   6,   1,   1,0.98138195, -44.162234, 1.10000, 0.90000, 1.10000, 0.90000
85590,'12086013500 ',  69.0000,1,   6,   1,   1,0.98009068, -44.663276, 1.10000, 0.90000, 1.10000, 0.90000
85591,'12086013600 ',  69.0000,1,   6,   1,   1,0.97713995, -44.877915, 1.10000, 0.90000, 1.10000, 0.90000
85592,'12086013900 ',  69.0000,1,   6,   1,   1,0.98079044, -44.199090, 1.10000, 0.90000, 1.10000, 0.90000
85593,'12086016300 ',  69.0000,1,   6,   1,   1,0.96906292, -45.608773, 1.10000, 0.90000, 1.10000, 0.90000
85594,'12086017400 ',  69.0000,1,   6,   1,   1,0.97024739, -45.494770, 1.10000, 0.90000, 1.10000, 0.90000
85595,'12086017600 ',  69.0000,1,   6,   1,   1,0.97469068, -44.736728, 1.10000, 0.90000, 1.10000, 0.90000
85596,'12086018600 ',  69.0000,1,   6,   1,   1,0.97613978, -44.532478, 1.10000, 0.90000, 1.10000, 0.90000
85597,'12086018800 ', 138.0000,1,   6,   1,   1,0.98164296, -43.447762, 1.10000, 0.90000, 1.10000, 0.90000
85598,'12086018800 ',  69.0000,1,   6,   1,   1,0.97736156, -44.539845, 1.10000, 0.90000, 1.10000, 0.90000
85599,'12086019300 ', 230.0000,1,   6,   1,   1,0.99454427, -41.336479, 1.10000, 0.90000, 1.10000, 0.90000
85600,'12086019300 ', 138.0000,1,   6,   1,   1,0.98566294, -42.746199, 1.10000, 0.90000, 1.10000, 0.90000
85601,'12086019300 ',  69.0000,1,   6,   1,   1,0.98097521, -43.658528, 1.10000, 0.90000, 1.10000, 0.90000
85602,'12086019400 ',  69.0000,1,   6,   1,   1,0.98096013, -43.643638, 1.10000, 0.90000, 1.10000, 0.90000
85603,'12086980500 ', 138.0000,1,   6,   1,   1,0.98112905, -44.037170, 1.10000, 0.90000, 1.10000, 0.90000
85604,'12086980500 ',  69.0000,1,   6,   1,   1,0.98086780, -44.095882, 1.10000, 0.90000, 1.10000, 0.90000
85605,'12086980700 ', 138.0000,1,   6,   1,   1,1.00046039, -40.554713, 1.10000, 0.90000, 1.10000, 0.90000
85606,'12086980700 ',  69.0000,1,   6,   1,   1,0.99769604, -40.971679, 1.10000, 0.90000, 1.10000, 0.90000
85607,'12086981000 ', 138.0000,1,   6,   1,   1,0.97795022, -44.107091, 1.10000, 0.90000, 1.10000, 0.90000
85608,'12086981000 ',  69.0000,1,   6,   1,   1,0.97375840, -45.082349, 1.10000, 0.90000, 1.10000, 0.90000
85609,'12087970200 ',  69.0000,1,   6,   1,   1,0.99775875, -41.665838, 1.10000, 0.90000, 1.10000, 0.90000
85610,'12087970400 ',  69.0000,1,   6,   1,   1,0.98448670, -43.394094, 1.10000, 0.90000, 1.10000, 0.90000
85611,'12087971100 ', 138.0000,1,   6,   1,   1,1.00528777, -44.633179, 1.10000, 0.90000, 1.10000, 0.90000
85612,'12087971100 ',  69.0000,1,   6,   1,   1,1.00085843, -44.740628, 1.10000, 0.90000, 1.10000, 0.90000
85613,'12087971401 ',  69.0000,1,   6,   1,   1,0.99629527, -47.426464, 1.10000, 0.90000, 1.10000, 0.90000
85614,'12087972100 ', 138.0000,1,   6,   1,   1,1.00917661, -48.855623, 1.10000, 0.90000, 1.10000, 0.90000
85615,'12087972100 ',  69.0000,1,   6,   1,   1,1.00686419, -49.127024, 1.10000, 0.90000, 1.10000, 0.90000
85616,'12087972500 ',  69.0000,1,   6,   1,   1,1.00551558, -49.334781, 1.10000, 0.90000, 1.10000, 0.90000
85617,'12089050202 ',  69.0000,1,   6,   1,   1,0.97833449, -44.476812, 1.10000, 0.90000, 1.10000, 0.90000
85618,'12089050301 ',  69.0000,1,   6,   1,   1,0.97126162, -44.524115, 1.10000, 0.90000, 1.10000, 0.90000
85619,'12089050302 ',  69.0000,1,   6,   1,   1,0.97920829, -44.202119, 1.10000, 0.90000, 1.10000, 0.90000
85620,'12089050400 ',  69.0000,1,   6,   1,   1,0.96329659, -45.312701, 1.10000, 0.90000, 1.10000, 0.90000
85621,'12089050502 ',  69.0000,1,   6,   1,   1,0.97884399, -44.064047, 1.10000, 0.90000, 1.10000, 0.90000
85622,'12091020302 ', 230.0000,1,   6,   1,   1,1.00346518, -47.223696, 1.10000, 0.90000, 1.10000, 0.90000
85623,'12091020302 ', 138.0000,1,   6,   1,   1,0.99614394, -48.729346, 1.10000, 0.90000, 1.10000, 0.90000
85624,'12091020302 ',  69.0000,1,   6,   1,   1,0.99412394, -49.076477, 1.10000, 0.90000, 1.10000, 0.90000
85625,'12091020500 ',  69.0000,1,   6,   1,   1,0.98593491, -50.455120, 1.10000, 0.90000, 1.10000, 0.90000
85626,'12091020600 ',  69.0000,1,   6,   1,   1,0.99343288, -50.047023, 1.10000, 0.90000, 1.10000, 0.90000
85627,'12091021102 ',  69.0000,1,   6,   1,   1,0.96584606, -53.794819, 1.10000, 0.90000, 1.10000, 0.90000
85628,'12091021200 ', 138.0000,1,   6,   1,   1,0.97715706, -52.025370, 1.10000, 0.90000, 1.10000, 0.90000
85629,'12091021200 ',  69.0000,1,   6,   1,   1,0.97933507, -51.637111, 1.10000, 0.90000, 1.10000, 0.90000
85630,'12091021501 ',  69.0000,1,   6,   1,   1,0.96098590, -54.440617, 1.10000, 0.90000, 1.10000, 0.90000
85631,'12091021700 ',  69.0000,1,   6,   1,   1,0.95906317, -54.544405, 1.10000, 0.90000, 1.10000, 0.90000
85632,'12091021802 ',  69.0000,1,   6,   1,   1,0.96265453, -54.042605, 1.10000, 0.90000, 1.10000, 0.90000
85633,'12091021900 ',  69.0000,1,   6,   1,   1,0.95689440, -55.575511, 1.10000, 0.90000, 1.10000, 0.90000
85634,'12091022002 ',  69.0000,1,   6,   1,   1,0.95946091, -54.379429, 1.10000, 0.90000, 1.10000, 0.90000
85635,'12091022900 ',  69.0000,1,   6,   1,   1,0.95749903, -55.656042, 1.10000, 0.90000, 1.10000, 0.90000
85636,'12091023305 ',  69.0000,1,   6,   1,   1,0.96944183, -53.077639, 1.10000, 0.90000, 1.10000, 0.90000
85637,'12093910101 ',  69.0000,1,   6,   1,   1,0.97851598, -37.907342, 1.10000, 0.90000, 1.10000, 0.90000
85638,'12093910202 ', 138.0000,1,   6,   1,   1,0.98788702, -37.188126, 1.10000, 0.90000, 1.10000, 0.90000
85639,'12093910202 ',  69.0000,1,   6,   1,   1,0.98603582, -37.084085, 1.10000, 0.90000, 1.10000, 0.90000
85640,'12093910500 ',  69.0000,1,   6,   1,   1,0.98148668, -35.544933, 1.10000, 0.90000, 1.10000, 0.90000
85641,'12093910601 ',  69.0000,1,   6,   1,   1,0.98057646, -36.124628, 1.10000, 0.90000, 1.10000, 0.90000
85642,'12095012100 ',  69.0000,1,   6,   1,   1,0.96345043, -48.382072, 1.10000, 0.90000, 1.10000, 0.90000
85643,'12095012304 ',  69.0000,1,   6,   1,   1,0.96441829, -48.255833, 1.10000, 0.90000, 1.10000, 0.90000
85644,'12095012403 ',  69.0000,1,   6,   1,   1,0.96778506, -47.854320, 1.10000, 0.90000, 1.10000, 0.90000
85645,'12095012701 ',  69.0000,1,   6,   1,   1,0.96526235, -47.793890, 1.10000, 0.90000, 1.10000, 0.90000
85646,'12095012800 ',  69.0000,1,   6,   1,   1,0.95520365, -48.350373, 1.10000, 0.90000, 1.10000, 0.90000
85647,'12095012900 ',  69.0000,1,   6,   1,   1,0.95717901, -48.312428, 1.10000, 0.90000, 1.10000, 0.90000
85648,'12095013201 ',  69.0000,1,   6,   1,   1,0.95908993, -48.200423, 1.10000, 0.90000, 1.10000, 0.90000
85649,'12095013202 ',  69.0000,1,   6,   1,   1,0.95934564, -48.182033, 1.10000, 0.90000, 1.10000, 0.90000
85650,'12095013300 ',  69.0000,1,   6,   1,   1,0.95714533, -48.285251, 1.10000, 0.90000, 1.10000, 0.90000
85651,'12095013406 ',  69.0000,1,   6,   1,   1,0.96602112, -47.161879, 1.10000, 0.90000, 1.10000, 0.90000
85652,'12095013505 ',  69.0000,1,   6,   1,   1,0.96536058, -47.615923, 1.10000, 0.90000, 1.10000, 0.90000
85653,'12095013510 ',  69.0000,1,   6,   1,   1,0.96248239, -47.748879, 1.10000, 0.90000, 1.10000, 0.90000
85654,'12095013604 ',  69.0000,1,   6,   1,   1,0.95922756, -47.999861, 1.10000, 0.90000, 1.10000, 0.90000
85655,'12095013605 ',  69.0000,1,   6,   1,   1,0.95680302, -48.139433, 1.10000, 0.90000, 1.10000, 0.90000
85656,'12095013607 ',  69.0000,1,   6,   1,   1,0.95927870, -47.821166, 1.10000, 0.90000, 1.10000, 0.90000
85657,'12095014200 ',  69.0000,1,   6,   1,   1,0.95651287, -48.351910, 1.10000, 0.90000, 1.10000, 0.90000
85658,'12095014606 ',  69.0000,1,   6,   1,   1,0.95872384, -48.404253, 1.10000, 0.90000, 1.10000, 0.90000
85659,'12095014609 ',  69.0000,1,   6,   1,   1,0.96176916, -48.262878, 1.10000, 0.90000, 1.10000, 0.90000
85660,'12095014701 ',  69.0000,1,   6,   1,   1,0.96366519, -47.992502, 1.10000, 0.90000, 1.10000, 0.90000
85661,'12095014704 ',  69.0000,1,   6,   1,   1,0.95922655, -48.944046, 1.10000, 0.90000, 1.10000, 0.90000
85662,'12095014808 ',  69.0000,1,   6,   1,   1,0.95879483, -48.954240, 1.10000, 0.90000, 1.10000, 0.90000
85663,'12095014810 ',  69.0000,1,   6,   1,   1,0.96946043, -48.178542, 1.10000, 0.90000, 1.10000, 0.90000
85664,'12095014812 ', 138.0000,1,   6,   1,   1,0.97146815, -47.580057, 1.10000, 0.90000, 1.10000, 0.90000
85665,'12095014812 ',  69.0000,1,   6,   1,   1,0.96964145, -48.090368, 1.10000, 0.90000, 1.10000, 0.90000
85666,'12095014908 ',  69.0000,1,   6,   1,   1,0.96337867, -48.364614, 1.10000, 0.90000, 1.10000, 0.90000
85667,'12095015004 ',  69.0000,1,   6,   1,   1,0.96477169, -48.229933, 1.10000, 0.90000, 1.10000, 0.90000
85668,'12095015105 ', 230.0000,1,   6,   1,   1,0.98948300, -45.440607, 1.10000, 0.90000, 1.10000, 0.90000
85669,'12095015105 ', 138.0000,1,   6,   1,   1,0.97743183, -46.943921, 1.10000, 0.90000, 1.10000, 0.90000
85670,'12095015105 ',  69.0000,1,   6,   1,   1,0.97406405, -47.329806, 1.10000, 0.90000, 1.10000, 0.90000
85671,'12095015106 ',  69.0000,1,   6,   1,   1,0.95965922, -48.950374, 1.10000, 0.90000, 1.10000, 0.90000
85672,'12095015201 ',  69.0000,1,   6,   1,   1,0.96535349, -47.854139, 1.10000, 0.90000, 1.10000, 0.90000
85673,'12095015202 ',  69.0000,1,   6,   1,   1,0.96058011, -48.137175, 1.10000, 0.90000, 1.10000, 0.90000
85674,'12095015300 ',  69.0000,1,   6,   1,   1,0.95590103, -48.274773, 1.10000, 0.90000, 1.10000, 0.90000
85675,'12095015702 ',  69.0000,1,   6,   1,   1,0.95985788, -47.875330, 1.10000, 0.90000, 1.10000, 0.90000
85676,'12095015901 ',  69.0000,1,   6,   1,   1,0.95839542, -48.179850, 1.10000, 0.90000, 1.10000, 0.90000
85677,'12095016001 ',  69.0000,1,   6,   1,   1,0.96296096, -47.601757, 1.10000, 0.90000, 1.10000, 0.90000
85678,'12095016002 ',  69.0000,1,   6,   1,   1,0.96318591, -47.601108, 1.10000, 0.90000, 1.10000, 0.90000
85679,'12095016100 ',  69.0000,1,   6,   1,   1,0.95859367, -48.103236, 1.10000, 0.90000, 1.10000, 0.90000
85680,'12095016301 ',  69.0000,1,   6,   1,   1,0.95916551, -47.984162, 1.10000, 0.90000, 1.10000, 0.90000
85681,'12095016406 ',  69.0000,1,   6,   1,   1,0.95770079, -48.252285, 1.10000, 0.90000, 1.10000, 0.90000
85682,'12095016407 ',  69.0000,1,   6,   1,   1,0.95159107, -48.432885, 1.10000, 0.90000, 1.10000, 0.90000
85683,'12095016412 ',  69.0000,1,   6,   1,   1,0.95551658, -48.152175, 1.10000, 0.90000, 1.10000, 0.90000
85684,'12095016503 ',  69.0000,1,   6,   1,   1,0.96075839, -47.798210, 1.10000, 0.90000, 1.10000, 0.90000
85685,'12095016505 ',  69.0000,1,   6,   1,   1,0.96285522, -47.679737, 1.10000, 0.90000, 1.10000, 0.90000
85686,'12095016507 ',  69.0000,1,   6,   1,   1,0.96565092, -47.181530, 1.10000, 0.90000, 1.10000, 0.90000
85687,'12095016508 ',  69.0000,1,   6,   1,   1,0.96253812, -47.673826, 1.10000, 0.90000, 1.10000, 0.90000
85688,'12095016602 ',  69.0000,1,   6,   1,   1,0.97688693, -46.001375, 1.10000, 0.90000, 1.10000, 0.90000
85689,'12095016709 ',  69.0000,1,   6,   1,   1,0.95638126, -48.313493, 1.10000, 0.90000, 1.10000, 0.90000
85690,'12095016712 ', 138.0000,1,   6,   1,   1,0.97007030, -47.028605, 1.10000, 0.90000, 1.10000, 0.90000
85691,'12095016712 ',  69.0000,1,   6,   1,   1,0.97110456, -46.906263, 1.10000, 0.90000, 1.10000, 0.90000
85692,'12095016714 ',  69.0000,1,   6,   1,   1,0.97338116, -46.894839, 1.10000, 0.90000, 1.10000, 0.90000
85693,'12095016716 ',  69.0000,1,   6,   1,   1,0.97212350, -46.864421, 1.10000, 0.90000, 1.10000, 0.90000
85694,'12095016723 ',  69.0000,1,   6,   1,   1,0.96852976, -46.961727, 1.10000, 0.90000, 1.10000, 0.90000
85695,'12095016727 ',  69.0000,1,   6,   1,   1,0.95728415, -47.978524, 1.10000, 0.90000, 1.10000, 0.90000
85696,'12095016733 ',  69.0000,1,   6,   1,   1,0.96425015, -47.450106, 1.10000, 0.90000, 1.10000, 0.90000
85697,'12095016734 ', 138.0000,1,   6,   1,   1,0.97324616, -46.741300, 1.10000, 0.90000, 1.10000, 0.90000
85698,'12095016734 ',  69.0000,1,   6,   1,   1,0.97604221, -46.583499, 1.10000, 0.90000, 1.10000, 0.90000
85699,'12095016802 ', 138.0000,1,   6,   1,   1,0.97176629, -47.208925, 1.10000, 0.90000, 1.10000, 0.90000
85700,'12095016802 ',  69.0000,1,   6,   1,   1,0.97654152, -46.711380, 1.10000, 0.90000, 1.10000, 0.90000
85701,'12095016803 ',  69.0000,1,   6,   1,   1,0.96554917, -47.770176, 1.10000, 0.90000, 1.10000, 0.90000
85702,'12095016804 ',  69.0000,1,   6,   1,   1,0.96710616, -47.663649, 1.10000, 0.90000, 1.10000, 0.90000
85703,'12095016806 ', 138.0000,1,   6,   1,   1,0.97327411, -47.110550, 1.10000, 0.90000, 1.10000, 0.90000
85704,'12095016807 ', 138.0000,1,   6,   1,   1,0.98571664, -45.845889, 1.10000, 0.90000, 1.10000, 0.90000
85705,'12095016807 ',  69.0000,1,   6,   1,   1,0.98291802, -46.260332, 1.10000, 0.90000, 1.10000, 0.90000
85706,'12095016907 ',  69.0000,1,   6,   1,   1,0.95919454, -48.540256, 1.10000, 0.90000, 1.10000, 0.90000
85707,'12095017001 ', 138.0000,1,   6,   1,   1,0.97351307, -47.378724, 1.10000, 0.90000, 1.10000, 0.90000
85708,'12095017001 ',  69.0000,1,   6,   1,   1,0.97884405, -47.115014, 1.10000, 0.90000, 1.10000, 0.90000
85709,'12095017006 ',  69.0000,1,   6,   1,   1,0.96966928, -47.780875, 1.10000, 0.90000, 1.10000, 0.90000
85710,'12095017011 ',  69.0000,1,   6,   1,   1,0.96763915, -47.682480, 1.10000, 0.90000, 1.10000, 0.90000
85711,'12095017013 ',  69.0000,1,   6,   1,   1,0.96988124, -47.761573, 1.10000, 0.90000, 1.10000, 0.90000
85712,'12095017016 ',  69.0000,1,   6,   1,   1,0.97573942, -47.496493, 1.10000, 0.90000, 1.10000, 0.90000
85713,'12095017017 ',  69.0000,1,   6,   1,   1,0.97472149, -47.586529, 1.10000, 0.90000, 1.10000, 0.90000
85714,'12095017103 ',  69.0000,1,   6,   1,   1,0.96601248, -49.640271, 1.10000, 0.90000, 1.10000, 0.90000
85715,'12095017104 ',  69.0000,1,   6,   1,   1,0.96038473, -50.583333, 1.10000, 0.90000, 1.10000, 0.90000
85716,'12095017105 ',  69.0000,1,   6,   1,   1,0.96419573, -49.401853, 1.10000, 0.90000, 1.10000, 0.90000
85717,'12095017107 ',  69.0000,1,   6,   1,   1,0.96404153, -47.760146, 1.10000, 0.90000, 1.10000, 0.90000
85718,'12095017109 ',  69.0000,1,   6,   1,   1,0.97357130, -48.574574, 1.10000, 0.90000, 1.10000, 0.90000
85719,'12095017300 ',  69.0000,1,   6,   1,   1,0.95384175, -49.608525, 1.10000, 0.90000, 1.10000, 0.90000
85720,'12095017400 ',  69.0000,1,   6,   1,   1,0.96157140, -48.544436, 1.10000, 0.90000, 1.10000, 0.90000
85721,'12095017501 ',  69.0000,1,   6,   1,   1,0.97087657, -47.633760, 1.10000, 0.90000, 1.10000, 0.90000
85722,'12095017504 ', 138.0000,1,   6,   1,   1,0.98459268, -46.415377, 1.10000, 0.90000, 1.10000, 0.90000
85723,'12095017504 ',  69.0000,1,   6,   1,   1,0.97619265, -47.208874, 1.10000, 0.90000, 1.10000, 0.90000
85724,'12095017703 ',  69.0000,1,   6,   1,   1,0.97013539, -47.970205, 1.10000, 0.90000, 1.10000, 0.90000
85725,'12095017802 ',  69.0000,1,   6,   1,   1,0.96533424, -49.051277, 1.10000, 0.90000, 1.10000, 0.90000
85726,'12095018300 ', 138.0000,1,   6,   1,   1,0.97061139, -47.458552, 1.10000, 0.90000, 1.10000, 0.90000
85727,'12095018300 ',  69.0000,1,   6,   1,   1,0.96661800, -47.897934, 1.10000, 0.90000, 1.10000, 0.90000
85728,'12095018500 ',  69.0000,1,   6,   1,   1,0.95278221, -48.504899, 1.10000, 0.90000, 1.10000, 0.90000
85729,'12095018700 ', 138.0000,1,   6,   1,   1,0.97167784, -47.209103, 1.10000, 0.90000, 1.10000, 0.90000
85730,'12095018700 ',  69.0000,1,   6,   1,   1,0.96828806, -47.695969, 1.10000, 0.90000, 1.10000, 0.90000
85731,'12095018800 ',  69.0000,1,   6,   1,   1,0.95741731, -48.317209, 1.10000, 0.90000, 1.10000, 0.90000
85732,'12095018900 ',  69.0000,1,   6,   1,   1,0.95834601, -48.249928, 1.10000, 0.90000, 1.10000, 0.90000
85733,'12097040802 ',  69.0000,1,   6,   1,   1,0.98233086, -47.678559, 1.10000, 0.90000, 1.10000, 0.90000
85734,'12097041002 ',  69.0000,1,   6,   1,   1,0.97286570, -47.769885, 1.10000, 0.90000, 1.10000, 0.90000
85735,'12097041100 ',  69.0000,1,   6,   1,   1,0.97128212, -47.880907, 1.10000, 0.90000, 1.10000, 0.90000
85736,'12097041300 ',  69.0000,1,   6,   1,   1,0.96718824, -48.165862, 1.10000, 0.90000, 1.10000, 0.90000
85737,'12097041500 ',  69.0000,1,   6,   1,   1,0.97475588, -47.356751, 1.10000, 0.90000, 1.10000, 0.90000
85738,'12097041700 ',  69.0000,1,   6,   1,   1,0.96850449, -48.111777, 1.10000, 0.90000, 1.10000, 0.90000
85739,'12097041900 ',  69.0000,1,   6,   1,   1,0.98486555, -46.517399, 1.10000, 0.90000, 1.10000, 0.90000
85740,'12097042000 ',  69.0000,1,   6,   1,   1,0.98311120, -46.659314, 1.10000, 0.90000, 1.10000, 0.90000
85741,'12097042100 ',  69.0000,1,   6,   1,   1,0.98129320, -46.749978, 1.10000, 0.90000, 1.10000, 0.90000
85742,'12097042200 ',  69.0000,1,   6,   1,   1,0.98055023, -46.780150, 1.10000, 0.90000, 1.10000, 0.90000
85743,'12097042300 ',  69.0000,1,   6,   1,   1,0.98201650, -46.515781, 1.10000, 0.90000, 1.10000, 0.90000
85744,'12097042500 ', 138.0000,1,   6,   1,   1,0.98580879, -45.848423, 1.10000, 0.90000, 1.10000, 0.90000
85745,'12097042500 ',  69.0000,1,   6,   1,   1,0.98248976, -46.352372, 1.10000, 0.90000, 1.10000, 0.90000
85746,'12097042701 ', 138.0000,1,   6,   1,   1,0.98472148, -46.344599, 1.10000, 0.90000, 1.10000, 0.90000
85747,'12097042900 ',  69.0000,1,   6,   1,   1,0.98300326, -46.289643, 1.10000, 0.90000, 1.10000, 0.90000
85748,'12097043100 ',  69.0000,1,   6,   1,   1,0.98410147, -46.296426, 1.10000, 0.90000, 1.10000, 0.90000
85749,'12097043202 ',  69.0000,1,   6,   1,   1,0.98510122, -46.663145, 1.10000, 0.90000, 1.10000, 0.90000
85750,'12097043203 ',  69.0000,1,   6,   1,   1,0.96639776, -48.122989, 1.10000, 0.90000, 1.10000, 0.90000
85751,'12097043204 ', 138.0000,1,   6,   1,   1,0.98773921, -45.972607, 1.10000, 0.90000, 1.10000, 0.90000
85752,'12097043204 ',  69.0000,1,   6,   1,   1,0.98658431, -46.008294, 1.10000, 0.90000, 1.10000, 0.90000
85753,'12099000204 ',  69.0000,1,   6,   1,   1,0.95662504, -39.408925, 1.10000, 0.90000, 1.10000, 0.90000
85754,'12099000703 ',  69.0000,1,   6,   1,   1,0.97212571, -39.301619, 1.10000, 0.90000, 1.10000, 0.90000
85755,'12099000903 ',  69.0000,1,   6,   1,   1,0.97475445, -38.998276, 1.10000, 0.90000, 1.10000, 0.90000
85756,'12099001002 ',  69.0000,1,   6,   1,   1,0.97594231, -38.662474, 1.10000, 0.90000, 1.10000, 0.90000
85757,'12099001102 ',  69.0000,1,   6,   1,   1,0.98511565, -38.169095, 1.10000, 0.90000, 1.10000, 0.90000
85758,'12099001200 ',  69.0000,1,   6,   1,   1,0.98232502, -38.503849, 1.10000, 0.90000, 1.10000, 0.90000
85759,'12099001402 ', 230.0000,1,   6,   1,   1,1.00058270, -36.523784, 1.10000, 0.90000, 1.10000, 0.90000
85760,'12099001402 ', 138.0000,1,   6,   1,   1,0.99173528, -37.556406, 1.10000, 0.90000, 1.10000, 0.90000
85761,'12099001402 ',  69.0000,1,   6,   1,   1,0.98706931, -38.049495, 1.10000, 0.90000, 1.10000, 0.90000
85762,'12099001404 ', 138.0000,1,   6,   1,   1,0.99180239, -37.331099, 1.10000, 0.90000, 1.10000, 0.90000
85763,'12099001404 ',  69.0000,1,   6,   1,   1,0.98695868, -38.015638, 1.10000, 0.90000, 1.10000, 0.90000
85764,'12099001500 ',  69.0000,1,   6,   1,   1,0.98423141, -38.233951, 1.10000, 0.90000, 1.10000, 0.90000
85765,'12099001700 ', 138.0000,1,   6,   1,   1,0.99044013, -37.729470, 1.10000, 0.90000, 1.10000, 0.90000
85766,'12099001700 ',  69.0000,1,   6,   1,   1,0.98849195, -38.098389, 1.10000, 0.90000, 1.10000, 0.90000
85767,'12099001801 ',  69.0000,1,   6,   1,   1,0.98099297, -38.553208, 1.10000, 0.90000, 1.10000, 0.90000
85768,'12099001913 ',  69.0000,1,   6,   1,   1,0.97340918, -38.688503, 1.10000, 0.90000, 1.10000, 0.90000
85769,'12099002006 ',  69.0000,1,   6,   1,   1,0.98366219, -38.317313, 1.10000, 0.90000, 1.10000, 0.90000
85770,'12099002300 ',  69.0000,1,   6,   1,   1,0.98512810, -38.275038, 1.10000, 0.90000, 1.10000, 0.90000
85771,'12099002700 ',  69.0000,1,   6,   1,   1,0.98324484, -38.466389, 1.10000, 0.90000, 1.10000, 0.90000
85772,'12099002900 ',  69.0000,1,   6,   1,   1,0.97108036, -39.156733, 1.10000, 0.90000, 1.10000, 0.90000
85773,'12099003201 ',  69.0000,1,   6,   1,   1,0.97422189, -38.667135, 1.10000, 0.90000, 1.10000, 0.90000
85774,'12099003202 ',  69.0000,1,   6,   1,   1,0.97232687, -38.740519, 1.10000, 0.90000, 1.10000, 0.90000
85775,'12099003400 ',  69.0000,1,   6,   1,   1,0.97559130, -39.081482, 1.10000, 0.90000, 1.10000, 0.90000
85776,'12099003700 ',  69.0000,1,   6,   1,   1,0.97472501, -39.830938, 1.10000, 0.90000, 1.10000, 0.90000
85777,'12099003800 ', 138.0000,1,   6,   1,   1,0.98093212, -38.255012, 1.10000, 0.90000, 1.10000, 0.90000
85778,'12099003800 ',  69.0000,1,   6,   1,   1,0.98041135, -38.378857, 1.10000, 0.90000, 1.10000, 0.90000
85779,'12099004005 ',  69.0000,1,   6,   1,   1,0.97311151, -38.732671, 1.10000, 0.90000, 1.10000, 0.90000
85780,'12099004007 ',  69.0000,1,   6,   1,   1,0.97192872, -38.861864, 1.10000, 0.90000, 1.10000, 0.90000
85781,'12099004013 ',  69.0000,1,   6,   1,   1,0.97214526, -38.842644, 1.10000, 0.90000, 1.10000, 0.90000
85782,'12099004101 ',  69.0000,1,   6,   1,   1,0.97032082, -39.056999, 1.10000, 0.90000, 1.10000, 0.90000
85783,'12099004201 ',  69.0000,1,   6,   1,   1,0.97590441, -38.753465, 1.10000, 0.90000, 1.10000, 0.90000
85784,'12099004202 ',  69.0000,1,   6,   1,   1,0.97299945, -39.237459, 1.10000, 0.90000, 1.10000, 0.90000
85785,'12099004300 ',  69.0000,1,   6,   1,   1,0.97739303, -38.588438, 1.10000, 0.90000, 1.10000, 0.90000
85786,'12099004704 ',  69.0000,1,   6,   1,   1,0.97159219, -39.216238, 1.10000, 0.90000, 1.10000, 0.90000
85787,'12099004810 ',  69.0000,1,   6,   1,   1,0.97332913, -38.804606, 1.10000, 0.90000, 1.10000, 0.90000
85788,'12099004811 ',  69.0000,1,   6,   1,   1,0.97141206, -39.163973, 1.10000, 0.90000, 1.10000, 0.90000
85789,'12099004813 ',  69.0000,1,   6,   1,   1,0.97007269, -39.305526, 1.10000, 0.90000, 1.10000, 0.90000
85790,'12099004815 ',  69.0000,1,   6,   1,   1,0.97242373, -38.906844, 1.10000, 0.90000, 1.10000, 0.90000
85791,'12099004817 ',  69.0000,1,   6,   1,   1,0.97298265, -38.873100, 1.10000, 0.90000, 1.10000, 0.90000
85792,'12099004904 ',  69.0000,1,   6,   1,   1,0.97244394, -39.336685, 1.10000, 0.90000, 1.10000, 0.90000
85793,'12099005000 ',  69.0000,1,   6,   1,   1,0.97234333, -39.512190, 1.10000, 0.90000, 1.10000, 0.90000
85794,'12099005102 ',  69.0000,1,   6,   1,   1,0.98069280, -39.043001, 1.10000, 0.90000, 1.10000, 0.90000
85795,'12099005204 ',  69.0000,1,   6,   1,   1,0.97544497, -39.196202, 1.10000, 0.90000, 1.10000, 0.90000
85796,'12099005501 ',  69.0000,1,   6,   1,   1,0.97731876, -39.279311, 1.10000, 0.90000, 1.10000, 0.90000
85797,'12099005702 ',  69.0000,1,   6,   1,   1,0.97200656, -39.846033, 1.10000, 0.90000, 1.10000, 0.90000
85798,'12099005808 ', 138.0000,1,   6,   1,   1,0.97415262, -39.437051, 1.10000, 0.90000, 1.10000, 0.90000
85799,'12099005808 ',  69.0000,1,   6,   1,   1,0.97663260, -39.252097, 1.10000, 0.90000, 1.10000, 0.90000
85800,'12099005812 ',  69.0000,1,   6,   1,   1,0.97206485, -39.875208, 1.10000, 0.90000, 1.10000, 0.90000
85801,'12099005813 ',  69.0000,1,   6,   1,   1,0.97334313, -39.600091, 1.10000, 0.90000, 1.10000, 0.90000
85802,'12099005816 ',  69.0000,1,   6,   1,   1,0.97098315, -39.673516, 1.10000, 0.90000, 1.10000, 0.90000
85803,'12099005817 ',  69.0000,1,   6,   1,   1,0.97070646, -39.667218, 1.10000, 0.90000, 1.10000, 0.90000
85804,'12099005903 ',  69.0000,1,   6,   1,   1,0.96847051, -39.745807, 1.10000, 0.90000, 1.10000, 0.90000
85805,'12099005916 ',  69.0000,1,   6,   1,   1,0.96501321, -40.558268, 1.10000, 0.90000, 1.10000, 0.90000
85806,'12099005921 ',  69.0000,1,   6,   1,   1,0.96873802, -39.846490, 1.10000, 0.90000, 1.10000, 0.90000
85807,'12099005926 ',  69.0000,1,   6,   1,   1,0.96625364, -40.781874, 1.10000, 0.90000, 1.10000, 0.90000
85808,'12099005930 ',  69.0000,1,   6,   1,   1,0.96257067, -41.594325, 1.10000, 0.90000, 1.10000, 0.90000
85809,'12099005935 ',  69.0000,1,   6,   1,   1,0.96151292, -41.946569, 1.10000, 0.90000, 1.10000, 0.90000
85810,'12099005946 ',  69.0000,1,   6,   1,   1,0.96892834, -40.344691, 1.10000, 0.90000, 1.10000, 0.90000
85811,'12099005950 ',  69.0000,1,   6,   1,   1,0.96669763, -40.821633, 1.10000, 0.90000, 1.10000, 0.90000
85812,'12099005951 ',  69.0000,1,   6,   1,   1,0.96450984, -40.629944, 1.10000, 0.90000, 1.10000, 0.90000
85813,'12099005955 ',  69.0000,1,   6,   1,   1,0.96308035, -41.712406, 1.10000, 0.90000, 1.10000, 0.90000
85814,'12099006005 ',  69.0000,1,   6,   1,   1,0.96539986, -41.010460, 1.10000, 0.90000, 1.10000, 0.90000
85815,'12099006009 ',  69.0000,1,   6,   1,   1,0.96724325, -40.697990, 1.10000, 0.90000, 1.10000, 0.90000
85816,'12099006011 ',  69.0000,1,   6,   1,   1,0.96727860, -40.214405, 1.10000, 0.90000, 1.10000, 0.90000
85817,'12099006201 ',  69.0000,1,   6,   1,   1,0.96719700, -40.691555, 1.10000, 0.90000, 1.10000, 0.90000
85818,'12099006300 ',  69.0000,1,   6,   1,   1,0.96507269, -41.023366, 1.10000, 0.90000, 1.10000, 0.90000
85819,'12099006501 ',  69.0000,1,   6,   1,   1,0.96319342, -41.254681, 1.10000, 0.90000, 1.10000, 0.90000
85820,'12099006502 ',  69.0000,1,   6,   1,   1,0.95927817, -41.951951, 1.10000, 0.90000, 1.10000, 0.90000
85821,'12099006603 ',  69.0000,1,   6,   1,   1,0.96319324, -41.401977, 1.10000, 0.90000, 1.10000, 0.90000
85822,'12099006906 ',  69.0000,1,   6,   1,   1,0.95676845, -42.317735, 1.10000, 0.90000, 1.10000, 0.90000
85823,'12099007002 ',  69.0000,1,   6,   1,   1,0.95761335, -42.720173, 1.10000, 0.90000, 1.10000, 0.90000
85824,'12099007100 ',  69.0000,1,   6,   1,   1,0.95607686, -44.510898, 1.10000, 0.90000, 1.10000, 0.90000
85825,'12099007301 ',  69.0000,1,   6,   1,   1,0.95493865, -44.672914, 1.10000, 0.90000, 1.10000, 0.90000
85826,'12099007713 ',  69.0000,1,   6,   1,   1,0.96472108, -41.825691, 1.10000, 0.90000, 1.10000, 0.90000
85827,'12099007716 ',  69.0000,1,   6,   1,   1,0.96110028, -43.721663, 1.10000, 0.90000, 1.10000, 0.90000
85828,'12099007724 ',  69.0000,1,   6,   1,   1,0.98685348, -35.740567, 1.10000, 0.90000, 1.10000, 0.90000
85829,'12099007762 ',  69.0000,1,   6,   1,   1,0.97764850, -38.554260, 1.10000, 0.90000, 1.10000, 0.90000
85830,'12099007765 ',  69.0000,1,   6,   1,   1,0.97568238, -38.704090, 1.10000, 0.90000, 1.10000, 0.90000
85831,'12099007812 ',  69.0000,1,   6,   1,   1,0.97486281, -37.629022, 1.10000, 0.90000, 1.10000, 0.90000
85832,'12099007813 ', 138.0000,1,   6,   1,   1,0.98522627, -36.778011, 1.10000, 0.90000, 1.10000, 0.90000
85833,'12099007912 ', 138.0000,1,   6,   1,   1,1.00755656, -35.077191, 1.10000, 0.90000, 1.10000, 0.90000
85834,'12099007912 ',  69.0000,1,   6,   1,   1,1.00471318, -35.088376, 1.10000, 0.90000, 1.10000, 0.90000
85835,'12099008001 ', 138.0000,1,   6,   1,   1,1.00839221, -30.099496, 1.10000, 0.90000, 1.10000, 0.90000
85836,'12099008102 ',  69.0000,1,   6,   1,   1,0.99972355, -33.725562, 1.10000, 0.90000, 1.10000, 0.90000
85837,'12099980500 ',  69.0000,1,   6,   1,   1,0.97139210, -38.852288, 1.10000, 0.90000, 1.10000, 0.90000
85838,'12101030410 ',  69.0000,1,   6,   1,   1,0.99401295, -52.189646, 1.10000, 0.90000, 1.10000, 0.90000
85839,'12101030411 ',  69.0000,1,   6,   1,   1,0.99454749, -52.206804, 1.10000, 0.90000, 1.10000, 0.90000
85840,'12101030502 ',  69.0000,1,   6,   1,   1,0.99413747, -52.171529, 1.10000, 0.90000, 1.10000, 0.90000
85841,'12101030601 ',  69.0000,1,   6,   1,   1,0.99693745, -51.876953, 1.10000, 0.90000, 1.10000, 0.90000
85842,'12101030602 ',  69.0000,1,   6,   1,   1,0.99468082, -52.145158, 1.10000, 0.90000, 1.10000, 0.90000
85843,'12101030700 ', 138.0000,1,   6,   1,   1,1.00124204, -51.491635, 1.10000, 0.90000, 1.10000, 0.90000
85844,'12101030700 ',  69.0000,1,   6,   1,   1,1.00036049, -51.701213, 1.10000, 0.90000, 1.10000, 0.90000
85845,'12101030901 ',  69.0000,1,   6,   1,   1,0.97885573, -53.294600, 1.10000, 0.90000, 1.10000, 0.90000
85846,'12101031003 ',  69.0000,1,   6,   1,   1,0.98389781, -52.448364, 1.10000, 0.90000, 1.10000, 0.90000
85847,'12101031005 ',  69.0000,1,   6,   1,   1,0.98444831, -52.573708, 1.10000, 0.90000, 1.10000, 0.90000
85848,'12101031013 ',  69.0000,1,   6,   1,   1,0.98466796, -52.551756, 1.10000, 0.90000, 1.10000, 0.90000
85849,'12101031102 ',  69.0000,1,   6,   1,   1,0.97909850, -52.710038, 1.10000, 0.90000, 1.10000, 0.90000
85850,'12101031206 ',  69.0000,1,   6,   1,   1,0.98519838, -52.298202, 1.10000, 0.90000, 1.10000, 0.90000
85851,'12101031208 ',  69.0000,1,   6,   1,   1,0.99024862, -51.730480, 1.10000, 0.90000, 1.10000, 0.90000
85852,'12101031302 ',  69.0000,1,   6,   1,   1,0.98580056, -52.329727, 1.10000, 0.90000, 1.10000, 0.90000
85853,'12101031401 ',  69.0000,1,   6,   1,   1,0.98808420, -52.425250, 1.10000, 0.90000, 1.10000, 0.90000
85854,'12101031405 ',  69.0000,1,   6,   1,   1,0.99282014, -52.128840, 1.10000, 0.90000, 1.10000, 0.90000
85855,'12101031408 ',  69.0000,1,   6,   1,   1,0.99250627, -52.140431, 1.10000, 0.90000, 1.10000, 0.90000
85856,'12101031505 ',  69.0000,1,   6,   1,   1,0.98380458, -52.726270, 1.10000, 0.90000, 1.10000, 0.90000
85857,'12101031507 ',  69.0000,1,   6,   1,   1,0.98768353, -52.503258, 1.10000, 0.90000, 1.10000, 0.90000
85858,'12101031602 ',  69.0000,1,   6,   1,   1,0.96640217, -53.046770, 1.10000, 0.90000, 1.10000, 0.90000
85859,'12101031704 ',  69.0000,1,   6,   1,   1,0.98201776, -52.640767, 1.10000, 0.90000, 1.10000, 0.90000
85860,'12101031705 ',  69.0000,1,   6,   1,   1,0.99055976, -52.221871, 1.10000, 0.90000, 1.10000, 0.90000
85861,'12101031708 ',  69.0000,1,   6,   1,   1,0.98282665, -52.726772, 1.10000, 0.90000, 1.10000, 0.90000
85862,'12101031804 ',  69.0000,1,   6,   1,   1,0.99171352, -51.594204, 1.10000, 0.90000, 1.10000, 0.90000
85863,'12101031805 ', 138.0000,1,   6,   1,   1,0.99723834, -50.829001, 1.10000, 0.90000, 1.10000, 0.90000
85864,'12101031807 ',  69.0000,1,   6,   1,   1,0.99115503, -51.705659, 1.10000, 0.90000, 1.10000, 0.90000
85865,'12101031808 ', 138.0000,1,   6,   1,   1,1.00142968, -51.063573, 1.10000, 0.90000, 1.10000, 0.90000
85866,'12101031808 ',  69.0000,1,   6,   1,   1,0.99887192, -51.333284, 1.10000, 0.90000, 1.10000, 0.90000
85867,'12101031902 ',  69.0000,1,   6,   1,   1,0.97804487, -52.321090, 1.10000, 0.90000, 1.10000, 0.90000
85868,'12101032005 ',  69.0000,1,   6,   1,   1,0.97000164, -52.289370, 1.10000, 0.90000, 1.10000, 0.90000
85869,'12101032006 ',  69.0000,1,   6,   1,   1,0.96801853, -52.672155, 1.10000, 0.90000, 1.10000, 0.90000
85870,'12101032009 ',  69.0000,1,   6,   1,   1,0.95678180, -53.478735, 1.10000, 0.90000, 1.10000, 0.90000
85871,'12101032012 ',  69.0000,1,   6,   1,   1,0.96430141, -52.847568, 1.10000, 0.90000, 1.10000, 0.90000
85872,'12101032104 ',  69.0000,1,   6,   1,   1,0.96642685, -52.298721, 1.10000, 0.90000, 1.10000, 0.90000
85873,'12101032200 ',  69.0000,1,   6,   1,   1,0.97211200, -51.728421, 1.10000, 0.90000, 1.10000, 0.90000
85874,'12101032804 ',  69.0000,1,   6,   1,   1,0.97164279, -51.458744, 1.10000, 0.90000, 1.10000, 0.90000
85875,'12101032903 ',  69.0000,1,   6,   1,   1,0.96252424, -52.005709, 1.10000, 0.90000, 1.10000, 0.90000
85876,'12101033008 ',  69.0000,1,   6,   1,   1,0.97023755, -51.527125, 1.10000, 0.90000, 1.10000, 0.90000
85877,'12101033009 ',  69.0000,1,   6,   1,   1,0.97137934, -51.439155, 1.10000, 0.90000, 1.10000, 0.90000
85878,'12101033013 ',  69.0000,1,   6,   1,   1,0.96872449, -51.615070, 1.10000, 0.90000, 1.10000, 0.90000
85879,'12101033101 ',  69.0000,1,   6,   1,   1,0.97740525, -51.042694, 1.10000, 0.90000, 1.10000, 0.90000
85880,'12103020600 ',  69.0000,1,   6,   1,   1,0.97516286, -54.043237, 1.10000, 0.90000, 1.10000, 0.90000
85881,'12103020800 ',  69.0000,1,   6,   1,   1,0.96418804, -54.713855, 1.10000, 0.90000, 1.10000, 0.90000
85882,'12103022801 ',  69.0000,1,   6,   1,   1,0.97233391, -53.964119, 1.10000, 0.90000, 1.10000, 0.90000
85883,'12103022901 ',  69.0000,1,   6,   1,   1,0.97619075, -53.717331, 1.10000, 0.90000, 1.10000, 0.90000
85884,'12103024004 ',  69.0000,1,   6,   1,   1,0.98703980, -52.793824, 1.10000, 0.90000, 1.10000, 0.90000
85885,'12103024410 ',  69.0000,1,   6,   1,   1,0.98459268, -53.013217, 1.10000, 0.90000, 1.10000, 0.90000
85886,'12103024411 ',  69.0000,1,   6,   1,   1,0.99407583, -52.038340, 1.10000, 0.90000, 1.10000, 0.90000
85887,'12103024512 ', 138.0000,1,   6,   1,   1,0.98314393, -52.505075, 1.10000, 0.90000, 1.10000, 0.90000
85888,'12103024512 ',  69.0000,1,   6,   1,   1,0.99167180, -52.208036, 1.10000, 0.90000, 1.10000, 0.90000
85889,'12103024514 ',  69.0000,1,   6,   1,   1,0.96597177, -53.959198, 1.10000, 0.90000, 1.10000, 0.90000
85890,'12103024601 ',  69.0000,1,   6,   1,   1,0.98782736, -52.548692, 1.10000, 0.90000, 1.10000, 0.90000
85891,'12103024602 ', 138.0000,1,   6,   1,   1,0.98776370, -52.574162, 1.10000, 0.90000, 1.10000, 0.90000
85892,'12103024602 ',  69.0000,1,   6,   1,   1,0.98977762, -52.387561, 1.10000, 0.90000, 1.10000, 0.90000
85893,'12103024701 ',  69.0000,1,   6,   1,   1,0.97232682, -54.008881, 1.10000, 0.90000, 1.10000, 0.90000
85894,'12103024703 ',  69.0000,1,   6,   1,   1,0.97354203, -53.987700, 1.10000, 0.90000, 1.10000, 0.90000
85895,'12103024902 ',  69.0000,1,   6,   1,   1,0.97547561, -53.672456, 1.10000, 0.90000, 1.10000, 0.90000
85896,'12103024904 ',  69.0000,1,   6,   1,   1,0.96507156, -54.211751, 1.10000, 0.90000, 1.10000, 0.90000
85897,'12103025004 ',  69.0000,1,   6,   1,   1,0.97081006, -53.658379, 1.10000, 0.90000, 1.10000, 0.90000
85898,'12103025009 ',  69.0000,1,   6,   1,   1,0.97005504, -53.729506, 1.10000, 0.90000, 1.10000, 0.90000
85899,'12103025011 ',  69.0000,1,   6,   1,   1,0.95855236, -55.229681, 1.10000, 0.90000, 1.10000, 0.90000
85900,'12103025012 ',  69.0000,1,   6,   1,   1,0.95840865, -54.827137, 1.10000, 0.90000, 1.10000, 0.90000
85901,'12103025207 ',  69.0000,1,   6,   1,   1,0.95785624, -55.320103, 1.10000, 0.90000, 1.10000, 0.90000
85902,'12103025303 ',  69.0000,1,   6,   1,   1,0.96071035, -55.374300, 1.10000, 0.90000, 1.10000, 0.90000
85903,'12103025305 ',  69.0000,1,   6,   1,   1,0.95976651, -54.934365, 1.10000, 0.90000, 1.10000, 0.90000
85904,'12103025408 ',  69.0000,1,   6,   1,   1,0.96831191, -53.754726, 1.10000, 0.90000, 1.10000, 0.90000
85905,'12103025411 ', 138.0000,1,   6,   1,   1,0.97508115, -52.661004, 1.10000, 0.90000, 1.10000, 0.90000
85906,'12103025411 ',  69.0000,1,   6,   1,   1,0.96762472, -53.795427, 1.10000, 0.90000, 1.10000, 0.90000
85907,'12103025416 ',  69.0000,1,   6,   1,   1,0.96334302, -54.135605, 1.10000, 0.90000, 1.10000, 0.90000
85908,'12103026702 ',  69.0000,1,   6,   1,   1,0.95947641, -54.765956, 1.10000, 0.90000, 1.10000, 0.90000
85909,'12103026816 ',  69.0000,1,   6,   1,   1,0.96879959, -54.049261, 1.10000, 0.90000, 1.10000, 0.90000
85910,'12103027101 ',  69.0000,1,   6,   1,   1,0.95967978, -54.623833, 1.10000, 0.90000, 1.10000, 0.90000
85911,'12103027106 ',  69.0000,1,   6,   1,   1,0.96450633, -54.293075, 1.10000, 0.90000, 1.10000, 0.90000
85912,'12103027204 ',  69.0000,1,   6,   1,   1,0.97458315, -53.634204, 1.10000, 0.90000, 1.10000, 0.90000
85913,'12103027205 ',  69.0000,1,   6,   1,   1,0.98114282, -53.060086, 1.10000, 0.90000, 1.10000, 0.90000
85914,'12103027207 ',  69.0000,1,   6,   1,   1,0.96931320, -53.986368, 1.10000, 0.90000, 1.10000, 0.90000
85915,'12103027210 ',  69.0000,1,   6,   1,   1,0.97075284, -53.960731, 1.10000, 0.90000, 1.10000, 0.90000
85916,'12103027308 ', 138.0000,1,   6,   1,   1,0.99947745, -51.708535, 1.10000, 0.90000, 1.10000, 0.90000
85917,'12103027319 ',  69.0000,1,   6,   1,   1,0.96615326, -53.941460, 1.10000, 0.90000, 1.10000, 0.90000
85918,'12103027320 ',  69.0000,1,   6,   1,   1,0.97103512, -53.388624, 1.10000, 0.90000, 1.10000, 0.90000
85919,'12103027327 ',  69.0000,1,   6,   1,   1,0.97049201, -53.472523, 1.10000, 0.90000, 1.10000, 0.90000
85920,'12103027403 ',  69.0000,1,   6,   1,   1,0.98336762, -52.982204, 1.10000, 0.90000, 1.10000, 0.90000
85921,'12103028600 ',  69.0000,1,   6,   1,   1,0.97860152, -53.536136, 1.10000, 0.90000, 1.10000, 0.90000
85922,'12105010300 ',  69.0000,1,   6,   1,   1,0.98711395, -48.544815, 1.10000, 0.90000, 1.10000, 0.90000
85923,'12105010402 ',  69.0000,1,   6,   1,   1,0.98447990, -48.569721, 1.10000, 0.90000, 1.10000, 0.90000
85924,'12105010502 ',  69.0000,1,   6,   1,   1,0.98882008, -48.272772, 1.10000, 0.90000, 1.10000, 0.90000
85925,'12105010601 ',  69.0000,1,   6,   1,   1,0.98719990, -48.238727, 1.10000, 0.90000, 1.10000, 0.90000
85926,'12105010604 ',  69.0000,1,   6,   1,   1,0.98789442, -48.200887, 1.10000, 0.90000, 1.10000, 0.90000
85927,'12105011000 ',  69.0000,1,   6,   1,   1,0.98070699, -48.951628, 1.10000, 0.90000, 1.10000, 0.90000
85928,'12105011204 ',  69.0000,1,   6,   1,   1,0.98359299, -48.923723, 1.10000, 0.90000, 1.10000, 0.90000
85929,'12105011400 ',  69.0000,1,   6,   1,   1,0.98723209, -48.523382, 1.10000, 0.90000, 1.10000, 0.90000
85930,'12105011502 ', 138.0000,1,   6,   1,   1,1.00313163, -47.868968, 1.10000, 0.90000, 1.10000, 0.90000
85931,'12105011502 ',  69.0000,1,   6,   1,   1,1.00457525, -47.423984, 1.10000, 0.90000, 1.10000, 0.90000
85932,'12105011604 ',  69.0000,1,   6,   1,   1,1.00712872, -46.806941, 1.10000, 0.90000, 1.10000, 0.90000
85933,'12105011704 ',  69.0000,1,   6,   1,   1,0.99527407, -47.671240, 1.10000, 0.90000, 1.10000, 0.90000
85934,'12105011721 ',  69.0000,1,   6,   1,   1,0.99962014, -47.269140, 1.10000, 0.90000, 1.10000, 0.90000
85935,'12105011722 ',  69.0000,1,   6,   1,   1,0.99573660, -47.612275, 1.10000, 0.90000, 1.10000, 0.90000
85936,'12105011732 ',  69.0000,1,   6,   1,   1,0.98870331, -48.278796, 1.10000, 0.90000, 1.10000, 0.90000
85937,'12105011821 ',  69.0000,1,   6,   1,   1,0.98746127, -48.200010, 1.10000, 0.90000, 1.10000, 0.90000
85938,'12105011822 ',  69.0000,1,   6,   1,   1,0.99121332, -47.747445, 1.10000, 0.90000, 1.10000, 0.90000
85939,'12105011833 ',  69.0000,1,   6,   1,   1,0.99546367, -47.405690, 1.10000, 0.90000, 1.10000, 0.90000
85940,'12105011901 ',  69.0000,1,   6,   1,   1,0.98236126, -48.482821, 1.10000, 0.90000, 1.10000, 0.90000
85941,'12105011902 ',  69.0000,1,   6,   1,   1,0.98117745, -48.593996, 1.10000, 0.90000, 1.10000, 0.90000
85942,'12105011908 ',  69.0000,1,   6,   1,   1,0.98476684, -48.299604, 1.10000, 0.90000, 1.10000, 0.90000
85943,'12105011909 ',  69.0000,1,   6,   1,   1,0.98303843, -48.331283, 1.10000, 0.90000, 1.10000, 0.90000
85944,'12105011912 ',  69.0000,1,   6,   1,   1,0.98559511, -48.178112, 1.10000, 0.90000, 1.10000, 0.90000
85945,'12105011913 ',  69.0000,1,   6,   1,   1,0.98365498, -48.309880, 1.10000, 0.90000, 1.10000, 0.90000
85946,'12105012111 ',  69.0000,1,   6,   1,   1,0.98457873, -49.792813, 1.10000, 0.90000, 1.10000, 0.90000
85947,'12105012127 ',  69.0000,1,   6,   1,   1,0.98194712, -49.050922, 1.10000, 0.90000, 1.10000, 0.90000
85948,'12105012204 ',  69.0000,1,   6,   1,   1,0.98742425, -49.152124, 1.10000, 0.90000, 1.10000, 0.90000
85949,'12105012403 ',  69.0000,1,   6,   1,   1,0.97947419, -48.302357, 1.10000, 0.90000, 1.10000, 0.90000
85950,'12105012407 ',  69.0000,1,   6,   1,   1,0.99392349, -47.939240, 1.10000, 0.90000, 1.10000, 0.90000
85951,'12105012408 ',  69.0000,1,   6,   1,   1,1.00533307, -46.755257, 1.10000, 0.90000, 1.10000, 0.90000
85952,'12105012502 ', 138.0000,1,   6,   1,   1,0.99209923, -46.332199, 1.10000, 0.90000, 1.10000, 0.90000
85953,'12105012502 ',  69.0000,1,   6,   1,   1,0.99133348, -46.457451, 1.10000, 0.90000, 1.10000, 0.90000
85954,'12105012503 ',  69.0000,1,   6,   1,   1,0.96779424, -48.208175, 1.10000, 0.90000, 1.10000, 0.90000
85955,'12105012507 ',  69.0000,1,   6,   1,   1,0.98245305, -47.430531, 1.10000, 0.90000, 1.10000, 0.90000
85956,'12105012700 ',  69.0000,1,   6,   1,   1,0.97616112, -47.858774, 1.10000, 0.90000, 1.10000, 0.90000
85957,'12105012802 ',  69.0000,1,   6,   1,   1,0.97912920, -47.963774, 1.10000, 0.90000, 1.10000, 0.90000
85958,'12105013300 ',  69.0000,1,   6,   1,   1,0.99573916, -47.177179, 1.10000, 0.90000, 1.10000, 0.90000
85959,'12105013802 ',  69.0000,1,   6,   1,   1,0.98543948, -47.642916, 1.10000, 0.90000, 1.10000, 0.90000
85960,'12105013901 ',  69.0000,1,   6,   1,   1,0.98423547, -47.687715, 1.10000, 0.90000, 1.10000, 0.90000
85961,'12105014001 ',  69.0000,1,   6,   1,   1,0.97667509, -48.009103, 1.10000, 0.90000, 1.10000, 0.90000
85962,'12105014203 ',  69.0000,1,   6,   1,   1,0.96970308, -46.728251, 1.10000, 0.90000, 1.10000, 0.90000
85963,'12105014400 ',  69.0000,1,   6,   1,   1,0.96548086, -48.503653, 1.10000, 0.90000, 1.10000, 0.90000
85964,'12105014501 ', 138.0000,1,   6,   1,   1,0.99682921, -46.545410, 1.10000, 0.90000, 1.10000, 0.90000
85965,'12105014600 ',  69.0000,1,   6,   1,   1,0.98675334, -47.293753, 1.10000, 0.90000, 1.10000, 0.90000
85966,'12105014802 ', 138.0000,1,   6,   1,   1,0.99545729, -46.893989, 1.10000, 0.90000, 1.10000, 0.90000
85967,'12105014802 ',  69.0000,1,   6,   1,   1,1.00261092, -46.083908, 1.10000, 0.90000, 1.10000, 0.90000
85968,'12105014901 ', 138.0000,1,   6,   1,   1,0.98786688, -47.924135, 1.10000, 0.90000, 1.10000, 0.90000
85969,'12105015600 ',  69.0000,1,   6,   1,   1,0.97232419, -47.091487, 1.10000, 0.90000, 1.10000, 0.90000
85970,'12105015702 ',  69.0000,1,   6,   1,   1,0.97074747, -46.442042, 1.10000, 0.90000, 1.10000, 0.90000
85971,'12105016003 ',  69.0000,1,   6,   1,   1,1.00668073, -45.217474, 1.10000, 0.90000, 1.10000, 0.90000
85972,'12105016100 ', 138.0000,1,   6,   1,   1,1.01258647, -45.693467, 1.10000, 0.90000, 1.10000, 0.90000
85973,'12105016100 ',  69.0000,1,   6,   1,   1,1.01409590, -46.492848, 1.10000, 0.90000, 1.10000, 0.90000
85974,'12107950100 ',  69.0000,1,   6,   1,   1,0.99007100, -46.696494, 1.10000, 0.90000, 1.10000, 0.90000
85975,'12107950201 ',  69.0000,1,   6,   1,   1,0.97946227, -48.563116, 1.10000, 0.90000, 1.10000, 0.90000
85976,'12107950300 ',  69.0000,1,   6,   1,   1,0.98270673, -48.509370, 1.10000, 0.90000, 1.10000, 0.90000
85977,'12107950400 ',  69.0000,1,   6,   1,   1,0.98455101, -48.793092, 1.10000, 0.90000, 1.10000, 0.90000
85978,'12107950500 ',  69.0000,1,   6,   1,   1,0.98213059, -47.653113, 1.10000, 0.90000, 1.10000, 0.90000
85979,'12107950600 ',  69.0000,1,   6,   1,   1,1.00543511, -44.909102, 1.10000, 0.90000, 1.10000, 0.90000
85980,'12107950700 ', 138.0000,1,   6,   1,   1,1.01550293, -43.674531, 1.10000, 0.90000, 1.10000, 0.90000
85981,'12107950700 ',  69.0000,1,   6,   1,   1,1.00866723, -44.438570, 1.10000, 0.90000, 1.10000, 0.90000
85982,'12107950800 ', 138.0000,1,   6,   1,   1,1.01200199, -44.108303, 1.10000, 0.90000, 1.10000, 0.90000
85983,'12107950900 ', 138.0000,1,   6,   1,   1,1.00817049, -44.347578, 1.10000, 0.90000, 1.10000, 0.90000
85984,'12107951200 ', 138.0000,1,   6,   1,   1,1.00887573, -44.515481, 1.10000, 0.90000, 1.10000, 0.90000
85985,'12107951200 ',  69.0000,1,   6,   1,   1,1.00454247, -45.024334, 1.10000, 0.90000, 1.10000, 0.90000
85986,'12107951401 ',  69.0000,1,   6,   1,   1,0.99581200, -45.640188, 1.10000, 0.90000, 1.10000, 0.90000
85987,'12109020300 ',  69.0000,1,   6,   1,   1,0.95791483, -48.924908, 1.10000, 0.90000, 1.10000, 0.90000
85988,'12109020400 ',  69.0000,1,   6,   1,   1,0.95407426, -50.010638, 1.10000, 0.90000, 1.10000, 0.90000
85989,'12109020705 ',  69.0000,1,   6,   1,   1,0.95659626, -47.304442, 1.10000, 0.90000, 1.10000, 0.90000
85990,'12109020708 ',  69.0000,1,   6,   1,   1,0.95762390, -47.229918, 1.10000, 0.90000, 1.10000, 0.90000
85991,'12109020801 ',  69.0000,1,   6,   1,   1,0.96074879, -46.646456, 1.10000, 0.90000, 1.10000, 0.90000
85992,'12109020805 ',  69.0000,1,   6,   1,   1,0.95910525, -46.901061, 1.10000, 0.90000, 1.10000, 0.90000
85993,'12109020902 ', 138.0000,1,   6,   1,   1,0.97521216, -46.095929, 1.10000, 0.90000, 1.10000, 0.90000
85994,'12109021102 ', 138.0000,1,   6,   1,   1,0.98705459, -46.001809, 1.10000, 0.90000, 1.10000, 0.90000
85995,'12109021301 ',  69.0000,1,   6,   1,   1,0.95973152, -48.971685, 1.10000, 0.90000, 1.10000, 0.90000
85996,'12109021302 ',  69.0000,1,   6,   1,   1,0.95927101, -49.107786, 1.10000, 0.90000, 1.10000, 0.90000
85997,'12109021404 ',  69.0000,1,   6,   1,   1,0.96004671, -49.018622, 1.10000, 0.90000, 1.10000, 0.90000
85998,'12109021405 ',  69.0000,1,   6,   1,   1,0.95892930, -49.153743, 1.10000, 0.90000, 1.10000, 0.90000
85999,'12111380100 ', 138.0000,1,   6,   1,   1,0.99677908, -34.034546, 1.10000, 0.90000, 1.10000, 0.90000
86000,'12111380100 ',  69.0000,1,   6,   1,   1,0.99209750, -34.505334, 1.10000, 0.90000, 1.10000, 0.90000
86001,'12111380500 ', 138.0000,1,   6,   1,   1,1.00142801, -33.430877, 1.10000, 0.90000, 1.10000, 0.90000
86002,'12111380500 ',  69.0000,1,   6,   1,   1,0.99521226, -34.169507, 1.10000, 0.90000, 1.10000, 0.90000
86003,'12111380901 ',  69.0000,1,   6,   1,   1,0.98811907, -34.790566, 1.10000, 0.90000, 1.10000, 0.90000
86004,'12111381000 ',  69.0000,1,   6,   1,   1,0.99181396, -34.604648, 1.10000, 0.90000, 1.10000, 0.90000
86005,'12111381101 ',  69.0000,1,   6,   1,   1,0.99172139, -34.658156, 1.10000, 0.90000, 1.10000, 0.90000
86006,'12111381102 ',  69.0000,1,   6,   1,   1,0.99096936, -34.658938, 1.10000, 0.90000, 1.10000, 0.90000
86007,'12111381402 ',  69.0000,1,   6,   1,   1,0.99045181, -34.521374, 1.10000, 0.90000, 1.10000, 0.90000
86008,'12111381503 ',  69.0000,1,   6,   1,   1,0.99235487, -34.161686, 1.10000, 0.90000, 1.10000, 0.90000
86009,'12111381603 ',  69.0000,1,   6,   1,   1,0.99220049, -34.136203, 1.10000, 0.90000, 1.10000, 0.90000
86010,'12111381802 ',  69.0000,1,   6,   1,   1,0.98238379, -34.692064, 1.10000, 0.90000, 1.10000, 0.90000
86011,'12111382003 ',  69.0000,1,   6,   1,   1,0.98749799, -34.428853, 1.10000, 0.90000, 1.10000, 0.90000
86012,'12111382106 ', 138.0000,1,   6,   1,   1,0.99965811, -32.923083, 1.10000, 0.90000, 1.10000, 0.90000
86013,'12111382106 ',  69.0000,1,   6,   1,   1,0.99946713, -32.853944, 1.10000, 0.90000, 1.10000, 0.90000
86014,'12111382108 ',  69.0000,1,   6,   1,   1,0.99942786, -33.635154, 1.10000, 0.90000, 1.10000, 0.90000
86015,'12111382109 ',  69.0000,1,   6,   1,   1,0.99723196, -32.809152, 1.10000, 0.90000, 1.10000, 0.90000
86016,'12111382111 ', 138.0000,1,   6,   1,   1,1.00270247, -32.588803, 1.10000, 0.90000, 1.10000, 0.90000
86017,'12111382113 ',  69.0000,1,   6,   1,   1,0.98234981, -34.608780, 1.10000, 0.90000, 1.10000, 0.90000
86018,'12111980000 ',  69.0000,1,   6,   1,   1,0.99217749, -34.566334, 1.10000, 0.90000, 1.10000, 0.90000
86019,'12113010502 ', 138.0000,1,   6,   1,   1,1.01000047, -53.422137, 1.10000, 0.90000, 1.10000, 0.90000
86020,'12113010502 ',  69.0000,1,   6,   1,   1,1.00090528, -54.122419, 1.10000, 0.90000, 1.10000, 0.90000
86021,'12113010504 ',  69.0000,1,   6,   1,   1,1.00158989, -54.904424, 1.10000, 0.90000, 1.10000, 0.90000
86022,'12113010706 ',  69.0000,1,   6,   1,   1,1.00189543, -55.203822, 1.10000, 0.90000, 1.10000, 0.90000
86023,'12113010707 ', 138.0000,1,   6,   1,   1,1.01451385, -53.436122, 1.10000, 0.90000, 1.10000, 0.90000
86024,'12113010707 ',  69.0000,1,   6,   1,   1,1.01032639, -53.138339, 1.10000, 0.90000, 1.10000, 0.90000
86025,'12113010808 ', 138.0000,1,   6,   1,   1,1.00987566, -52.493941, 1.10000, 0.90000, 1.10000, 0.90000
86026,'12113010809 ',  69.0000,1,   6,   1,   1,1.00775874, -53.979439, 1.10000, 0.90000, 1.10000, 0.90000
86027,'12113010812 ',  69.0000,1,   6,   1,   1,0.95481026, -57.727570, 1.10000, 0.90000, 1.10000, 0.90000
86028,'12113010814 ',  69.0000,1,   6,   1,   1,0.95036036, -57.871551, 1.10000, 0.90000, 1.10000, 0.90000
86029,'12113010819 ',  69.0000,1,   6,   1,   1,0.94850999, -57.088135, 1.10000, 0.90000, 1.10000, 0.90000
86030,'12113010900 ',  69.0000,1,   6,   1,   1,0.95997059, -57.636975, 1.10000, 0.90000, 1.10000, 0.90000
86031,'12115000401 ', 138.0000,1,   6,   1,   1,0.97147262, -51.860281, 1.10000, 0.90000, 1.10000, 0.90000
86032,'12115000401 ',  69.0000,1,   6,   1,   1,0.96682143, -52.535547, 1.10000, 0.90000, 1.10000, 0.90000
86033,'12115000406 ',  69.0000,1,   6,   1,   1,0.96637142, -52.609857, 1.10000, 0.90000, 1.10000, 0.90000
86034,'12115000407 ',  69.0000,1,   6,   1,   1,0.96749699, -52.396495, 1.10000, 0.90000, 1.10000, 0.90000
86035,'12115001101 ', 230.0000,1,   6,   1,   1,0.98810238, -49.013646, 1.10000, 0.90000, 1.10000, 0.90000
86036,'12115001101 ', 138.0000,1,   6,   1,   1,0.97505313, -51.029498, 1.10000, 0.90000, 1.10000, 0.90000
86037,'12115001101 ',  69.0000,1,   6,   1,   1,0.96882105, -51.863921, 1.10000, 0.90000, 1.10000, 0.90000
86038,'12115001102 ',  69.0000,1,   6,   1,   1,0.96727979, -52.545339, 1.10000, 0.90000, 1.10000, 0.90000
86039,'12115001201 ',  69.0000,1,   6,   1,   1,0.96921843, -51.260105, 1.10000, 0.90000, 1.10000, 0.90000
86040,'12115001203 ',  69.0000,1,   6,   1,   1,0.96835840, -51.758060, 1.10000, 0.90000, 1.10000, 0.90000
86041,'12115001402 ',  69.0000,1,   6,   1,   1,0.96091104, -53.134125, 1.10000, 0.90000, 1.10000, 0.90000
86042,'12115001403 ',  69.0000,1,   6,   1,   1,0.96084481, -52.606984, 1.10000, 0.90000, 1.10000, 0.90000
86043,'12115001601 ',  69.0000,1,   6,   1,   1,0.96524173, -52.721349, 1.10000, 0.90000, 1.10000, 0.90000
86044,'12115001602 ',  69.0000,1,   6,   1,   1,0.96287245, -53.073995, 1.10000, 0.90000, 1.10000, 0.90000
86045,'12115001703 ',  69.0000,1,   6,   1,   1,0.95995098, -53.430316, 1.10000, 0.90000, 1.10000, 0.90000
86046,'12115002003 ',  69.0000,1,   6,   1,   1,0.95721114, -53.761638, 1.10000, 0.90000, 1.10000, 0.90000
86047,'12115002007 ',  69.0000,1,   6,   1,   1,0.95133275, -54.398854, 1.10000, 0.90000, 1.10000, 0.90000
86048,'12115002010 ',  69.0000,1,   6,   1,   1,0.95732689, -53.782515, 1.10000, 0.90000, 1.10000, 0.90000
86049,'12115002201 ',  69.0000,1,   6,   1,   1,0.95190448, -54.853495, 1.10000, 0.90000, 1.10000, 0.90000
86050,'12115002203 ',  69.0000,1,   6,   1,   1,0.94890636, -55.499778, 1.10000, 0.90000, 1.10000, 0.90000
86051,'12115002711 ',  69.0000,1,   6,   1,   1,0.96644336, -52.931169, 1.10000, 0.90000, 1.10000, 0.90000
86052,'12115002712 ', 230.0000,1,   6,   1,   1,0.99025369, -49.270782, 1.10000, 0.90000, 1.10000, 0.90000
86053,'12115002712 ', 138.0000,1,   6,   1,   1,0.98074251, -50.638165, 1.10000, 0.90000, 1.10000, 0.90000
86054,'12115002712 ',  69.0000,1,   6,   1,   1,0.97614497, -51.460629, 1.10000, 0.90000, 1.10000, 0.90000
86055,'12115002713 ',  69.0000,1,   6,   1,   1,0.95987773, -51.554606, 1.10000, 0.90000, 1.10000, 0.90000
86056,'12115002715 ',  69.0000,1,   6,   1,   1,0.94881338, -55.586921, 1.10000, 0.90000, 1.10000, 0.90000
86057,'12115002719 ',  69.0000,1,   6,   1,   1,0.95263535, -55.053025, 1.10000, 0.90000, 1.10000, 0.90000
86058,'12115002724 ',  69.0000,1,   6,   1,   1,0.96008927, -53.805290, 1.10000, 0.90000, 1.10000, 0.90000
86059,'12117020101 ',  69.0000,1,   6,   1,   1,0.97681832, -46.482507, 1.10000, 0.90000, 1.10000, 0.90000
86060,'12117020402 ',  69.0000,1,   6,   1,   1,0.97468740, -46.437493, 1.10000, 0.90000, 1.10000, 0.90000
86061,'12117020600 ', 230.0000,1,   6,   1,   1,0.99934393, -44.082939, 1.10000, 0.90000, 1.10000, 0.90000
86062,'12117020600 ', 138.0000,1,   6,   1,   1,0.98335069, -45.737901, 1.10000, 0.90000, 1.10000, 0.90000
86063,'12117020600 ',  69.0000,1,   6,   1,   1,0.98266834, -45.898014, 1.10000, 0.90000, 1.10000, 0.90000
86064,'12117020803 ',  69.0000,1,   6,   1,   1,0.96954471, -46.864684, 1.10000, 0.90000, 1.10000, 0.90000
86065,'12117020805 ',  69.0000,1,   6,   1,   1,0.97321081, -46.606148, 1.10000, 0.90000, 1.10000, 0.90000
86066,'12117020810 ',  69.0000,1,   6,   1,   1,0.97045934, -46.873201, 1.10000, 0.90000, 1.10000, 0.90000
86067,'12117020901 ',  69.0000,1,   6,   1,   1,0.97408551, -46.617499, 1.10000, 0.90000, 1.10000, 0.90000
86068,'12117020903 ',  69.0000,1,   6,   1,   1,0.97210461, -46.731044, 1.10000, 0.90000, 1.10000, 0.90000
86069,'12117021000 ',  69.0000,1,   6,   1,   1,0.97548646, -46.487381, 1.10000, 0.90000, 1.10000, 0.90000
86070,'12117021203 ', 138.0000,1,   6,   1,   1,0.97660059, -46.152210, 1.10000, 0.90000, 1.10000, 0.90000
86071,'12117021204 ', 138.0000,1,   6,   1,   1,0.99043894, -44.720657, 1.10000, 0.90000, 1.10000, 0.90000
86072,'12117021312 ',  69.0000,1,   6,   1,   1,0.96586096, -47.187171, 1.10000, 0.90000, 1.10000, 0.90000
86073,'12117021314 ',  69.0000,1,   6,   1,   1,0.96471453, -47.215537, 1.10000, 0.90000, 1.10000, 0.90000
86074,'12117021318 ',  69.0000,1,   6,   1,   1,0.96113986, -47.777839, 1.10000, 0.90000, 1.10000, 0.90000
86075,'12117021504 ', 138.0000,1,   6,   1,   1,0.97471440, -46.712490, 1.10000, 0.90000, 1.10000, 0.90000
86076,'12117021504 ',  69.0000,1,   6,   1,   1,0.97612047, -46.641712, 1.10000, 0.90000, 1.10000, 0.90000
86077,'12117021506 ',  69.0000,1,   6,   1,   1,0.96710795, -47.417011, 1.10000, 0.90000, 1.10000, 0.90000
86078,'12117021611 ',  69.0000,1,   6,   1,   1,0.96733910, -47.653386, 1.10000, 0.90000, 1.10000, 0.90000
86079,'12117021612 ',  69.0000,1,   6,   1,   1,0.96810329, -47.324376, 1.10000, 0.90000, 1.10000, 0.90000
86080,'12117021705 ',  69.0000,1,   6,   1,   1,0.96756268, -47.607139, 1.10000, 0.90000, 1.10000, 0.90000
86081,'12117021802 ',  69.0000,1,   6,   1,   1,0.96147686, -47.977414, 1.10000, 0.90000, 1.10000, 0.90000
86082,'12117022001 ',  69.0000,1,   6,   1,   1,0.95367491, -48.416612, 1.10000, 0.90000, 1.10000, 0.90000
86083,'12117022005 ',  69.0000,1,   6,   1,   1,0.95783758, -48.600897, 1.10000, 0.90000, 1.10000, 0.90000
86084,'12117022101 ',  69.0000,1,   6,   1,   1,0.95302671, -48.944787, 1.10000, 0.90000, 1.10000, 0.90000
86085,'12117022104 ',  69.0000,1,   6,   1,   1,0.95572358, -48.337952, 1.10000, 0.90000, 1.10000, 0.90000
86086,'12117022207 ',  69.0000,1,   6,   1,   1,0.96002841, -47.815361, 1.10000, 0.90000, 1.10000, 0.90000
86087,'12117022208 ',  69.0000,1,   6,   1,   1,0.96003765, -47.864067, 1.10000, 0.90000, 1.10000, 0.90000
86088,'12119910100 ',  69.0000,1,   6,   1,   1,0.95822251, -51.883722, 1.10000, 0.90000, 1.10000, 0.90000
86089,'12119910402 ',  69.0000,1,   6,   1,   1,0.96529543, -51.586196, 1.10000, 0.90000, 1.10000, 0.90000
86090,'12119910800 ',  69.0000,1,   6,   1,   1,0.96126556, -51.357268, 1.10000, 0.90000, 1.10000, 0.90000
86091,'12119911200 ', 138.0000,1,   6,   1,   1,0.96846366, -50.734082, 1.10000, 0.90000, 1.10000, 0.90000
86092,'12119911200 ',  69.0000,1,   6,   1,   1,0.96918452, -50.681558, 1.10000, 0.90000, 1.10000, 0.90000
86093,'12119911301 ',  69.0000,1,   6,   1,   1,0.96199274, -51.549227, 1.10000, 0.90000, 1.10000, 0.90000
86094,'12119911302 ',  69.0000,1,   6,   1,   1,0.95820647, -51.891908, 1.10000, 0.90000, 1.10000, 0.90000
86095,'12119911701 ',  69.0000,1,   6,   1,   1,0.96063995, -51.621692, 1.10000, 0.90000, 1.10000, 0.90000
86096,'12121970302 ',  69.0000,1,   6,   1,   1,1.00311553, -51.983371, 1.10000, 0.90000, 1.10000, 0.90000
86097,'12121970600 ',  69.0000,1,   6,   1,   1,0.99084973, -51.763654, 1.10000, 0.90000, 1.10000, 0.90000
86098,'12123950300 ',  69.0000,1,   6,   1,   1,1.00112188, -50.060116, 1.10000, 0.90000, 1.10000, 0.90000
86099,'12127080100 ',  69.0000,1,   6,   1,   1,0.95463163, -50.282661, 1.10000, 0.90000, 1.10000, 0.90000
86100,'12127080400 ',  69.0000,1,   6,   1,   1,0.96013308, -49.205335, 1.10000, 0.90000, 1.10000, 0.90000
86101,'12127080700 ',  69.0000,1,   6,   1,   1,0.95970911, -49.299499, 1.10000, 0.90000, 1.10000, 0.90000
86102,'12127080804 ',  69.0000,1,   6,   1,   1,0.96006405, -49.266073, 1.10000, 0.90000, 1.10000, 0.90000
86103,'12127080805 ',  69.0000,1,   6,   1,   1,0.96029514, -49.242119, 1.10000, 0.90000, 1.10000, 0.90000
86104,'12127081000 ',  69.0000,1,   6,   1,   1,0.95727545, -49.837090, 1.10000, 0.90000, 1.10000, 0.90000
86105,'12127081600 ',  69.0000,1,   6,   1,   1,0.96236670, -48.398632, 1.10000, 0.90000, 1.10000, 0.90000
86106,'12127081800 ',  69.0000,1,   6,   1,   1,0.96178973, -48.453796, 1.10000, 0.90000, 1.10000, 0.90000
86107,'12127082000 ',  69.0000,1,   6,   1,   1,0.96167332, -48.423842, 1.10000, 0.90000, 1.10000, 0.90000
86108,'12127082100 ',  69.0000,1,   6,   1,   1,0.96350884, -48.243918, 1.10000, 0.90000, 1.10000, 0.90000
86109,'12127082301 ',  69.0000,1,   6,   1,   1,0.96068799, -49.541985, 1.10000, 0.90000, 1.10000, 0.90000
86110,'12127082414 ',  69.0000,1,   6,   1,   1,0.96501631, -47.986621, 1.10000, 0.90000, 1.10000, 0.90000
86111,'12127082415 ',  69.0000,1,   6,   1,   1,0.96241158, -48.332816, 1.10000, 0.90000, 1.10000, 0.90000
86112,'12127082503 ',  69.0000,1,   6,   1,   1,0.96380496, -48.071858, 1.10000, 0.90000, 1.10000, 0.90000
86113,'12127082506 ',  69.0000,1,   6,   1,   1,0.96138054, -48.709627, 1.10000, 0.90000, 1.10000, 0.90000
86114,'12127082509 ',  69.0000,1,   6,   1,   1,0.96682906, -47.896599, 1.10000, 0.90000, 1.10000, 0.90000
86115,'12127082510 ',  69.0000,1,   6,   1,   1,0.96488571, -48.029685, 1.10000, 0.90000, 1.10000, 0.90000
86116,'12127082801 ',  69.0000,1,   6,   1,   1,0.97396910, -46.963623, 1.10000, 0.90000, 1.10000, 0.90000
86117,'12127082903 ', 138.0000,1,   6,   1,   1,0.97926342, -46.368262, 1.10000, 0.90000, 1.10000, 0.90000
86118,'12127082903 ',  69.0000,1,   6,   1,   1,0.98473471, -45.866267, 1.10000, 0.90000, 1.10000, 0.90000
86119,'12127082904 ',  69.0000,1,   6,   1,   1,0.96850491, -47.679095, 1.10000, 0.90000, 1.10000, 0.90000
86120,'12127083003 ', 230.0000,1,   6,   1,   1,1.00141358, -43.091435, 1.10000, 0.90000, 1.10000, 0.90000
86121,'12127083003 ', 138.0000,1,   6,   1,   1,0.99628299, -43.853045, 1.10000, 0.90000, 1.10000, 0.90000
86122,'12127083003 ',  69.0000,1,   6,   1,   1,0.99492365, -44.005898, 1.10000, 0.90000, 1.10000, 0.90000
86123,'12127083007 ',  69.0000,1,   6,   1,   1,0.98324335, -45.757432, 1.10000, 0.90000, 1.10000, 0.90000
86124,'12127083009 ', 138.0000,1,   6,   1,   1,0.98682320, -45.077910, 1.10000, 0.90000, 1.10000, 0.90000
86125,'12127083203 ',  69.0000,1,   6,   1,   1,0.95832318, -49.495369, 1.10000, 0.90000, 1.10000, 0.90000
86126,'12127090101 ',  69.0000,1,   6,   1,   1,0.99427646, -45.695386, 1.10000, 0.90000, 1.10000, 0.90000
86127,'12127090202 ',  69.0000,1,   6,   1,   1,0.98176724, -46.159631, 1.10000, 0.90000, 1.10000, 0.90000
86128,'12127090203 ',  69.0000,1,   6,   1,   1,0.98930317, -45.539692, 1.10000, 0.90000, 1.10000, 0.90000
86129,'12127090307 ',  69.0000,1,   6,   1,   1,0.98979676, -45.339048, 1.10000, 0.90000, 1.10000, 0.90000
86130,'12127090400 ',  69.0000,1,   6,   1,   1,0.98627257, -45.754881, 1.10000, 0.90000, 1.10000, 0.90000
86131,'12127090500 ', 138.0000,1,   6,   1,   1,0.99289310, -45.045535, 1.10000, 0.90000, 1.10000, 0.90000
86132,'12127090702 ', 138.0000,1,   6,   1,   1,0.99426466, -44.949594, 1.10000, 0.90000, 1.10000, 0.90000
86133,'12127090702 ',  69.0000,1,   6,   1,   1,0.99171352, -45.260013, 1.10000, 0.90000, 1.10000, 0.90000
86134,'12127090805 ',  69.0000,1,   6,   1,   1,0.98643756, -45.706827, 1.10000, 0.90000, 1.10000, 0.90000
86135,'12127090806 ',  69.0000,1,   6,   1,   1,0.99001139, -45.363289, 1.10000, 0.90000, 1.10000, 0.90000
86136,'12127091001 ',  69.0000,1,   6,   1,   1,0.98046219, -45.800930, 1.10000, 0.90000, 1.10000, 0.90000
86137,'12127091016 ',  69.0000,1,   6,   1,   1,0.98295486, -46.118400, 1.10000, 0.90000, 1.10000, 0.90000
86138,'12127091018 ',  69.0000,1,   6,   1,   1,0.98283637, -46.135059, 1.10000, 0.90000, 1.10000, 0.90000
86139,'12127091020 ',  69.0000,1,   6,   1,   1,0.97276241, -46.598071, 1.10000, 0.90000, 1.10000, 0.90000
86140,'12127092500 ', 138.0000,1,   6,   1,   1,0.96978927, -47.682626, 1.10000, 0.90000, 1.10000, 0.90000
86141,'12127092500 ',  69.0000,1,   6,   1,   1,0.96870887, -47.755006, 1.10000, 0.90000, 1.10000, 0.90000
86142,'12129010100 ',  69.0000,1,   6,   1,   1,0.98620409, -51.383096, 1.10000, 0.90000, 1.10000, 0.90000
86143,'12131950200 ',  69.0000,1,   6,   1,   1,0.96926898, -51.285025, 1.10000, 0.90000, 1.10000, 0.90000
86144,'12131950502 ',  69.0000,1,   6,   1,   1,0.97282028, -51.959612, 1.10000, 0.90000, 1.10000, 0.90000
86145,'12131950601 ',  69.0000,1,   6,   1,   1,0.97024727, -51.937472, 1.10000, 0.90000, 1.10000, 0.90000
86146,'13001950200 ',  69.0000,1,   7,   1,   1,1.00375855, -30.551153, 1.10000, 0.90000, 1.10000, 0.90000
86147,'13005970100 ',  69.0000,1,   7,   1,   1,0.99552429, -34.842479, 1.10000, 0.90000, 1.10000, 0.90000
86148,'13005970202 ',  69.0000,1,   7,   1,   1,0.98290157, -38.215045, 1.10000, 0.90000, 1.10000, 0.90000
86149,'13011970200 ',  69.0000,1,   7,   1,   1,0.95849067, -40.190968, 1.10000, 0.90000, 1.10000, 0.90000
86150,'13011970300 ',  69.0000,1,   7,   1,   1,0.96274948, -40.380116, 1.10000, 0.90000, 1.10000, 0.90000
86151,'13013180107 ',  69.0000,1,   7,   1,   1,0.97987676, -40.865080, 1.10000, 0.90000, 1.10000, 0.90000
86152,'13013180203 ',  69.0000,1,   7,   1,   1,0.98007047, -39.599063, 1.10000, 0.90000, 1.10000, 0.90000
86153,'13013180205 ',  69.0000,1,   7,   1,   1,0.97957361, -40.151967, 1.10000, 0.90000, 1.10000, 0.90000
86154,'13013180301 ',  69.0000,1,   7,   1,   1,0.98623896, -38.874657, 1.10000, 0.90000, 1.10000, 0.90000
86155,'13013180501 ',  69.0000,1,   7,   1,   1,0.98269802, -39.494497, 1.10000, 0.90000, 1.10000, 0.90000
86156,'13015960402 ',  69.0000,1,   7,   1,   1,0.95215422, -35.873735, 1.10000, 0.90000, 1.10000, 0.90000
86157,'13015960500 ',  69.0000,1,   7,   1,   1,0.96366560, -34.319552, 1.10000, 0.90000, 1.10000, 0.90000
86158,'13015960600 ',  69.0000,1,   7,   1,   1,0.96395302, -34.723367, 1.10000, 0.90000, 1.10000, 0.90000
86159,'13015960700 ',  69.0000,1,   7,   1,   1,0.95792264, -35.531908, 1.10000, 0.90000, 1.10000, 0.90000
86160,'13015960801 ',  69.0000,1,   7,   1,   1,0.95733142, -36.057211, 1.10000, 0.90000, 1.10000, 0.90000
86161,'13015960802 ',  69.0000,1,   7,   1,   1,0.95340836, -37.021152, 1.10000, 0.90000, 1.10000, 0.90000
86162,'13017960400 ',  69.0000,1,   7,   1,   1,0.99079078, -47.322129, 1.10000, 0.90000, 1.10000, 0.90000
86163,'13017960500 ', 138.0000,1,   7,   1,   1,0.99221891, -46.693762, 1.10000, 0.90000, 1.10000, 0.90000
86164,'13017960500 ',  69.0000,1,   7,   1,   1,0.99720359, -47.781879, 1.10000, 0.90000, 1.10000, 0.90000
86165,'13021012102 ',  69.0000,1,   7,   1,   1,0.98788542, -31.091632, 1.10000, 0.90000, 1.10000, 0.90000
86166,'13021012200 ',  69.0000,1,   7,   1,   1,0.98731482, -31.696244, 1.10000, 0.90000, 1.10000, 0.90000
86167,'13021013101 ',  69.0000,1,   7,   1,   1,0.98995620, -31.804882, 1.10000, 0.90000, 1.10000, 0.90000
86168,'13021013411 ',  69.0000,1,   7,   1,   1,0.98856771, -31.568489, 1.10000, 0.90000, 1.10000, 0.90000
86169,'13021013502 ',  69.0000,1,   7,   1,   1,0.99796945, -32.196767, 1.10000, 0.90000, 1.10000, 0.90000
86170,'13021013504 ',  69.0000,1,   7,   1,   1,0.99357265, -32.276052, 1.10000, 0.90000, 1.10000, 0.90000
86171,'13021013603 ', 138.0000,1,   7,   1,   1,1.01063395, -29.186259, 1.10000, 0.90000, 1.10000, 0.90000
86172,'13021013603 ',  69.0000,1,   7,   1,   1,1.00966179, -29.726110, 1.10000, 0.90000, 1.10000, 0.90000
86173,'13021013700 ',  69.0000,1,   7,   1,   1,0.98454607, -31.962505, 1.10000, 0.90000, 1.10000, 0.90000
86174,'13023790100 ',  69.0000,1,   7,   1,   1,0.99661058, -36.900456, 1.10000, 0.90000, 1.10000, 0.90000
86175,'13023790300 ',  69.0000,1,   7,   1,   1,0.99666756, -37.356337, 1.10000, 0.90000, 1.10000, 0.90000
86176,'13025960100 ',  69.0000,1,   7,   1,   1,0.98548454, -41.686274, 1.10000, 0.90000, 1.10000, 0.90000
86177,'13027960200 ',  69.0000,1,   7,   1,   1,0.98013467, -54.850749, 1.10000, 0.90000, 1.10000, 0.90000
86178,'13027960300 ',  69.0000,1,   7,   1,   1,0.97825301, -55.418335, 1.10000, 0.90000, 1.10000, 0.90000
86179,'13029920101 ',  69.0000,1,   7,   1,   1,0.99146485, -29.977349, 1.10000, 0.90000, 1.10000, 0.90000
86180,'13029920305 ',  69.0000,1,   7,   1,   1,0.98277384, -31.626156, 1.10000, 0.90000, 1.10000, 0.90000
86181,'13031110500 ',  69.0000,1,   7,   1,   1,0.96607608, -30.652052, 1.10000, 0.90000, 1.10000, 0.90000
86182,'13033950100 ',  69.0000,1,   7,   1,   1,0.98913080, -28.362601, 1.10000, 0.90000, 1.10000, 0.90000
86183,'13035150100 ',  69.0000,1,   7,   1,   1,0.98509359, -33.475717, 1.10000, 0.90000, 1.10000, 0.90000
86184,'13039010200 ', 138.0000,1,   7,   1,   1,0.99372452, -42.956655, 1.10000, 0.90000, 1.10000, 0.90000
86185,'13039010200 ',  69.0000,1,   7,   1,   1,0.99106830, -43.001228, 1.10000, 0.90000, 1.10000, 0.90000
86186,'13039010401 ',  69.0000,1,   7,   1,   1,0.98069602, -43.861334, 1.10000, 0.90000, 1.10000, 0.90000
86187,'13039010500 ', 138.0000,1,   7,   1,   1,0.98645180, -43.580637, 1.10000, 0.90000, 1.10000, 0.90000
86188,'13039010500 ',  69.0000,1,   7,   1,   1,0.98740202, -43.380584, 1.10000, 0.90000, 1.10000, 0.90000
86189,'13045910104 ',  69.0000,1,   7,   1,   1,0.96480978, -32.009863, 1.10000, 0.90000, 1.10000, 0.90000
86190,'13045910200 ',  69.0000,1,   7,   1,   1,0.97481024, -30.745209, 1.10000, 0.90000, 1.10000, 0.90000
86191,'13045910300 ',  69.0000,1,   7,   1,   1,0.98257095, -29.375148, 1.10000, 0.90000, 1.10000, 0.90000
86192,'13045910501 ',  69.0000,1,   7,   1,   1,0.98411232, -29.869534, 1.10000, 0.90000, 1.10000, 0.90000
86193,'13045910502 ',  69.0000,1,   7,   1,   1,0.98195267, -30.190908, 1.10000, 0.90000, 1.10000, 0.90000
86194,'13045910900 ',  69.0000,1,   7,   1,   1,1.00473130, -27.487897, 1.10000, 0.90000, 1.10000, 0.90000
86195,'13045911000 ',  69.0000,1,   7,   1,   1,0.98625821, -29.992344, 1.10000, 0.90000, 1.10000, 0.90000
86196,'13051000300 ',  69.0000,1,   7,   1,   1,0.98799103, -31.173339, 1.10000, 0.90000, 1.10000, 0.90000
86197,'13051000601 ',  69.0000,1,   7,   1,   1,0.99180067, -31.088231, 1.10000, 0.90000, 1.10000, 0.90000
86198,'13051004002 ',  69.0000,1,   7,   1,   1,0.98710799, -30.790896, 1.10000, 0.90000, 1.10000, 0.90000
86199,'13051004207 ', 230.0000,1,   7,   1,   1,1.00900507, -26.709784, 1.10000, 0.90000, 1.10000, 0.90000
86200,'13051004207 ', 138.0000,1,   7,   1,   1,1.00124598, -28.722732, 1.10000, 0.90000, 1.10000, 0.90000
86201,'13051004207 ',  69.0000,1,   7,   1,   1,0.99586475, -30.035169, 1.10000, 0.90000, 1.10000, 0.90000
86202,'13051004208 ',  69.0000,1,   7,   1,   1,0.99369735, -30.294194, 1.10000, 0.90000, 1.10000, 0.90000
86203,'13051004209 ',  69.0000,1,   7,   1,   1,0.99450123, -30.240311, 1.10000, 0.90000, 1.10000, 0.90000
86204,'13051010601 ',  69.0000,1,   7,   1,   1,0.98728585, -32.973175, 1.10000, 0.90000, 1.10000, 0.90000
86205,'13051010700 ',  69.0000,1,   7,   1,   1,1.00651383, -28.375881, 1.10000, 0.90000, 1.10000, 0.90000
86206,'13051010808 ',  69.0000,1,   7,   1,   1,0.98811650, -30.959595, 1.10000, 0.90000, 1.10000, 0.90000
86207,'13051011600 ',  69.0000,1,   7,   1,   1,1.00872350, -30.643753, 1.10000, 0.90000, 1.10000, 0.90000
86208,'13051980000 ',  69.0000,1,   7,   1,   1,1.01112747, -30.496132, 1.10000, 0.90000, 1.10000, 0.90000
86209,'13053020201 ',  69.0000,1,   7,   1,   1,0.96357775, -39.445937, 1.10000, 0.90000, 1.10000, 0.90000
86210,'13057090400 ', 138.0000,1,   7,   1,   1,0.96363199, -37.489956, 1.10000, 0.90000, 1.10000, 0.90000
86211,'13057090501 ',  69.0000,1,   7,   1,   1,0.95637614, -40.452700, 1.10000, 0.90000, 1.10000, 0.90000
86212,'13057090502 ',  69.0000,1,   7,   1,   1,0.95305288, -41.634016, 1.10000, 0.90000, 1.10000, 0.90000
86213,'13057090602 ',  69.0000,1,   7,   1,   1,0.95392776, -40.461931, 1.10000, 0.90000, 1.10000, 0.90000
86214,'13057090803 ',  69.0000,1,   7,   1,   1,0.95455974, -40.563189, 1.10000, 0.90000, 1.10000, 0.90000
86215,'13057090902 ',  69.0000,1,   7,   1,   1,0.95076787, -41.485992, 1.10000, 0.90000, 1.10000, 0.90000
86216,'13057091003 ',  69.0000,1,   7,   1,   1,0.94885743, -39.172491, 1.10000, 0.90000, 1.10000, 0.90000
86217,'13057091102 ',  69.0000,1,   7,   1,   1,0.95015305, -38.544687, 1.10000, 0.90000, 1.10000, 0.90000
86218,'13057091103 ',  69.0000,1,   7,   1,   1,0.95031953, -38.787449, 1.10000, 0.90000, 1.10000, 0.90000
86219,'13059000402 ',  69.0000,1,   7,   1,   1,0.98274726, -35.668515, 1.10000, 0.90000, 1.10000, 0.90000
86220,'13059000900 ',  69.0000,1,   7,   1,   1,0.99062008, -35.251617, 1.10000, 0.90000, 1.10000, 0.90000
86221,'13059002100 ',  69.0000,1,   7,   1,   1,0.99117523, -34.957977, 1.10000, 0.90000, 1.10000, 0.90000
86222,'13059130300 ', 138.0000,1,   7,   1,   1,1.00330245, -33.833496, 1.10000, 0.90000, 1.10000, 0.90000
86223,'13059130400 ',  69.0000,1,   7,   1,   1,0.99980199, -35.007260, 1.10000, 0.90000, 1.10000, 0.90000
86224,'13059130500 ',  69.0000,1,   7,   1,   1,0.99873811, -35.693848, 1.10000, 0.90000, 1.10000, 0.90000
86225,'13059140500 ',  69.0000,1,   7,   1,   1,0.98964566, -35.145449, 1.10000, 0.90000, 1.10000, 0.90000
86226,'13063040202 ',  69.0000,1,   7,   1,   1,0.94860852, -40.434635, 1.10000, 0.90000, 1.10000, 0.90000
86227,'13063040306 ',  69.0000,1,   7,   1,   1,0.95012856, -39.672566, 1.10000, 0.90000, 1.10000, 0.90000
86228,'13063040307 ',  69.0000,1,   7,   1,   1,0.95017070, -39.732242, 1.10000, 0.90000, 1.10000, 0.90000
86229,'13063040308 ',  69.0000,1,   7,   1,   1,0.94901460, -40.419222, 1.10000, 0.90000, 1.10000, 0.90000
86230,'13063040407 ',  69.0000,1,   7,   1,   1,0.94883960, -40.981975, 1.10000, 0.90000, 1.10000, 0.90000
86231,'13063040410 ',  69.0000,1,   7,   1,   1,0.94837397, -42.688850, 1.10000, 0.90000, 1.10000, 0.90000
86232,'13063040412 ',  69.0000,1,   7,   1,   1,0.95042819, -40.572352, 1.10000, 0.90000, 1.10000, 0.90000
86233,'13063040416 ',  69.0000,1,   7,   1,   1,0.95021766, -39.798150, 1.10000, 0.90000, 1.10000, 0.90000
86234,'13063040417 ', 138.0000,1,   7,   1,   1,0.95642424, -38.975283, 1.10000, 0.90000, 1.10000, 0.90000
86235,'13063040417 ',  69.0000,1,   7,   1,   1,0.95666462, -38.987054, 1.10000, 0.90000, 1.10000, 0.90000
86236,'13063040510 ',  69.0000,1,   7,   1,   1,0.95433486, -38.929353, 1.10000, 0.90000, 1.10000, 0.90000
86237,'13063040513 ',  69.0000,1,   7,   1,   1,0.95501798, -38.876498, 1.10000, 0.90000, 1.10000, 0.90000
86238,'13063040515 ',  69.0000,1,   7,   1,   1,0.95451993, -38.768471, 1.10000, 0.90000, 1.10000, 0.90000
86239,'13063040526 ',  69.0000,1,   7,   1,   1,0.95381594, -38.818496, 1.10000, 0.90000, 1.10000, 0.90000
86240,'13063040611 ',  69.0000,1,   7,   1,   1,0.94704330, -40.444429, 1.10000, 0.90000, 1.10000, 0.90000
86241,'13063040612 ',  69.0000,1,   7,   1,   1,0.94738227, -40.377353, 1.10000, 0.90000, 1.10000, 0.90000
86242,'13063040619 ',  69.0000,1,   7,   1,   1,0.95257968, -39.005178, 1.10000, 0.90000, 1.10000, 0.90000
86243,'13063980000 ',  69.0000,1,   7,   1,   1,0.94941622, -40.044214, 1.10000, 0.90000, 1.10000, 0.90000
86244,'13065970100 ',  69.0000,1,   7,   1,   1,0.99502218, -48.510623, 1.10000, 0.90000, 1.10000, 0.90000
86245,'13067030218 ',  69.0000,1,   7,   1,   1,0.95125121, -37.324696, 1.10000, 0.90000, 1.10000, 0.90000
86246,'13067030219 ',  69.0000,1,   7,   1,   1,0.95454842, -36.617631, 1.10000, 0.90000, 1.10000, 0.90000
86247,'13067030227 ',  69.0000,1,   7,   1,   1,0.94833332, -39.126636, 1.10000, 0.90000, 1.10000, 0.90000
86248,'13067030230 ',  69.0000,1,   7,   1,   1,0.95216870, -38.587622, 1.10000, 0.90000, 1.10000, 0.90000
86249,'13067030232 ',  69.0000,1,   7,   1,   1,0.95409137, -37.711564, 1.10000, 0.90000, 1.10000, 0.90000
86250,'13067030238 ',  69.0000,1,   7,   1,   1,0.95593673, -36.354491, 1.10000, 0.90000, 1.10000, 0.90000
86251,'13067030239 ',  69.0000,1,   7,   1,   1,0.95320046, -36.848536, 1.10000, 0.90000, 1.10000, 0.90000
86252,'13067030312 ',  69.0000,1,   7,   1,   1,0.95388246, -39.067729, 1.10000, 0.90000, 1.10000, 0.90000
86253,'13067030313 ',  69.0000,1,   7,   1,   1,0.95097935, -39.114448, 1.10000, 0.90000, 1.10000, 0.90000
86254,'13067030314 ',  69.0000,1,   7,   1,   1,0.95405984, -40.111676, 1.10000, 0.90000, 1.10000, 0.90000
86255,'13067030322 ',  69.0000,1,   7,   1,   1,0.95216370, -41.382388, 1.10000, 0.90000, 1.10000, 0.90000
86256,'13067030328 ',  69.0000,1,   7,   1,   1,0.95049125, -41.748698, 1.10000, 0.90000, 1.10000, 0.90000
86257,'13067030330 ',  69.0000,1,   7,   1,   1,0.95468724, -40.182631, 1.10000, 0.90000, 1.10000, 0.90000
86258,'13067030331 ',  69.0000,1,   7,   1,   1,0.95216614, -40.907994, 1.10000, 0.90000, 1.10000, 0.90000
86259,'13067030334 ',  69.0000,1,   7,   1,   1,0.95451111, -40.781130, 1.10000, 0.90000, 1.10000, 0.90000
86260,'13067030412 ',  69.0000,1,   7,   1,   1,0.95209301, -40.415073, 1.10000, 0.90000, 1.10000, 0.90000
86261,'13067030502 ', 138.0000,1,   7,   1,   1,0.95687914, -38.691341, 1.10000, 0.90000, 1.10000, 0.90000
86262,'13067030502 ',  69.0000,1,   7,   1,   1,0.95813960, -38.675618, 1.10000, 0.90000, 1.10000, 0.90000
86263,'13067030902 ',  69.0000,1,   7,   1,   1,0.95257705, -40.562830, 1.10000, 0.90000, 1.10000, 0.90000
86264,'13067031001 ',  69.0000,1,   7,   1,   1,0.95414311, -39.988411, 1.10000, 0.90000, 1.10000, 0.90000
86265,'13067031002 ',  69.0000,1,   7,   1,   1,0.95136887, -39.930338, 1.10000, 0.90000, 1.10000, 0.90000
86266,'13067031108 ',  69.0000,1,   7,   1,   1,0.95307219, -40.570292, 1.10000, 0.90000, 1.10000, 0.90000
86267,'13067031113 ',  69.0000,1,   7,   1,   1,0.95213944, -40.500740, 1.10000, 0.90000, 1.10000, 0.90000
86268,'13067031116 ',  69.0000,1,   7,   1,   1,0.95385027, -40.123789, 1.10000, 0.90000, 1.10000, 0.90000
86269,'13067031117 ',  69.0000,1,   7,   1,   1,0.95511913, -40.592118, 1.10000, 0.90000, 1.10000, 0.90000
86270,'13067031205 ',  69.0000,1,   7,   1,   1,0.95593953, -40.868433, 1.10000, 0.90000, 1.10000, 0.90000
86271,'13067031208 ',  69.0000,1,   7,   1,   1,0.95449150, -40.542654, 1.10000, 0.90000, 1.10000, 0.90000
86272,'13067031211 ',  69.0000,1,   7,   1,   1,0.95813507, -39.755700, 1.10000, 0.90000, 1.10000, 0.90000
86273,'13067031306 ',  69.0000,1,   7,   1,   1,0.95392448, -37.688560, 1.10000, 0.90000, 1.10000, 0.90000
86274,'13067031311 ',  69.0000,1,   7,   1,   1,0.95679373, -39.019044, 1.10000, 0.90000, 1.10000, 0.90000
86275,'13067031405 ',  69.0000,1,   7,   1,   1,0.95184356, -37.758764, 1.10000, 0.90000, 1.10000, 0.90000
86276,'13067031507 ',  69.0000,1,   7,   1,   1,0.95544487, -37.185848, 1.10000, 0.90000, 1.10000, 0.90000
86277,'13069010100 ',  69.0000,1,   7,   1,   1,0.98616308, -43.014322, 1.10000, 0.90000, 1.10000, 0.90000
86278,'13069010400 ',  69.0000,1,   7,   1,   1,0.98513603, -44.871382, 1.10000, 0.90000, 1.10000, 0.90000
86279,'13069010500 ',  69.0000,1,   7,   1,   1,0.98907638, -45.741603, 1.10000, 0.90000, 1.10000, 0.90000
86280,'13069010700 ',  69.0000,1,   7,   1,   1,0.99054885, -47.046493, 1.10000, 0.90000, 1.10000, 0.90000
86281,'13069010802 ',  69.0000,1,   7,   1,   1,0.98793501, -46.924872, 1.10000, 0.90000, 1.10000, 0.90000
86282,'13071970600 ',  69.0000,1,   7,   1,   1,0.97964329, -55.175743, 1.10000, 0.90000, 1.10000, 0.90000
86283,'13071970701 ',  69.0000,1,   7,   1,   1,0.98031241, -54.565381, 1.10000, 0.90000, 1.10000, 0.90000
86284,'13071970900 ',  69.0000,1,   7,   1,   1,0.99379313, -52.886216, 1.10000, 0.90000, 1.10000, 0.90000
86285,'13073030103 ',  69.0000,1,   7,   1,   1,0.98570073, -30.121472, 1.10000, 0.90000, 1.10000, 0.90000
86286,'13073030302 ',  69.0000,1,   7,   1,   1,0.97732037, -30.242466, 1.10000, 0.90000, 1.10000, 0.90000
86287,'13073030306 ',  69.0000,1,   7,   1,   1,0.98050284, -30.340848, 1.10000, 0.90000, 1.10000, 0.90000
86288,'13073030308 ',  69.0000,1,   7,   1,   1,0.99266845, -29.619324, 1.10000, 0.90000, 1.10000, 0.90000
86289,'13073030309 ',  69.0000,1,   7,   1,   1,0.98745781, -29.864387, 1.10000, 0.90000, 1.10000, 0.90000
86290,'13073030603 ',  69.0000,1,   7,   1,   1,0.97573262, -30.999845, 1.10000, 0.90000, 1.10000, 0.90000
86291,'13075960200 ',  69.0000,1,   7,   1,   1,0.96668184, -55.409240, 1.10000, 0.90000, 1.10000, 0.90000
86292,'13077170100 ',  69.0000,1,   7,   1,   1,1.00595534, -28.252587, 1.10000, 0.90000, 1.10000, 0.90000
86293,'13077170304 ',  69.0000,1,   7,   1,   1,0.98927701, -31.963127, 1.10000, 0.90000, 1.10000, 0.90000
86294,'13077170305 ', 138.0000,1,   7,   1,   1,0.99186099, -31.680979, 1.10000, 0.90000, 1.10000, 0.90000
86295,'13077170305 ',  69.0000,1,   7,   1,   1,0.98885292, -32.086019, 1.10000, 0.90000, 1.10000, 0.90000
86296,'13077170503 ',  69.0000,1,   7,   1,   1,0.96857083, -35.894758, 1.10000, 0.90000, 1.10000, 0.90000
86297,'13077170602 ',  69.0000,1,   7,   1,   1,0.98000187, -33.040466, 1.10000, 0.90000, 1.10000, 0.90000
86298,'13077170700 ',  69.0000,1,   7,   1,   1,0.98356920, -33.081123, 1.10000, 0.90000, 1.10000, 0.90000
86299,'13081010202 ',  69.0000,1,   7,   1,   1,0.97632748, -45.148097, 1.10000, 0.90000, 1.10000, 0.90000
86300,'13081010300 ',  69.0000,1,   7,   1,   1,0.97827566, -46.643328, 1.10000, 0.90000, 1.10000, 0.90000
86301,'13087970300 ',  69.0000,1,   7,   1,   1,0.98289132, -48.230090, 1.10000, 0.90000, 1.10000, 0.90000
86302,'13087970600 ', 138.0000,1,   7,   1,   1,0.98257977, -48.741429, 1.10000, 0.90000, 1.10000, 0.90000
86303,'13087970600 ',  69.0000,1,   7,   1,   1,0.98004043, -48.907593, 1.10000, 0.90000, 1.10000, 0.90000
86304,'13089021102 ',  69.0000,1,   7,   1,   1,0.95225543, -42.357913, 1.10000, 0.90000, 1.10000, 0.90000
86305,'13089021204 ',  69.0000,1,   7,   1,   1,0.95215058, -42.455066, 1.10000, 0.90000, 1.10000, 0.90000
86306,'13089021208 ',  69.0000,1,   7,   1,   1,0.95532215, -41.905710, 1.10000, 0.90000, 1.10000, 0.90000
86307,'13089021209 ',  69.0000,1,   7,   1,   1,0.95247823, -42.116972, 1.10000, 0.90000, 1.10000, 0.90000
86308,'13089021301 ',  69.0000,1,   7,   1,   1,0.95462877, -42.124806, 1.10000, 0.90000, 1.10000, 0.90000
86309,'13089021303 ',  69.0000,1,   7,   1,   1,0.95528167, -42.012787, 1.10000, 0.90000, 1.10000, 0.90000
86310,'13089021306 ', 230.0000,1,   7,   1,   1,0.97071761, -36.611965, 1.10000, 0.90000, 1.10000, 0.90000
86311,'13089021306 ', 138.0000,1,   7,   1,   1,0.95940709, -39.941181, 1.10000, 0.90000, 1.10000, 0.90000
86312,'13089021306 ',  69.0000,1,   7,   1,   1,0.95850599, -41.065160, 1.10000, 0.90000, 1.10000, 0.90000
86313,'13089021415 ',  69.0000,1,   7,   1,   1,0.94936901, -42.548107, 1.10000, 0.90000, 1.10000, 0.90000
86314,'13089021417 ',  69.0000,1,   7,   1,   1,0.94799590, -42.748371, 1.10000, 0.90000, 1.10000, 0.90000
86315,'13089021504 ',  69.0000,1,   7,   1,   1,0.94876951, -42.609759, 1.10000, 0.90000, 1.10000, 0.90000
86316,'13089021602 ',  69.0000,1,   7,   1,   1,0.94814217, -42.904725, 1.10000, 0.90000, 1.10000, 0.90000
86317,'13089021605 ',  69.0000,1,   7,   1,   1,0.95098710, -42.458860, 1.10000, 0.90000, 1.10000, 0.90000
86318,'13089021704 ',  69.0000,1,   7,   1,   1,0.94929850, -42.792669, 1.10000, 0.90000, 1.10000, 0.90000
86319,'13089021806 ', 138.0000,1,   7,   1,   1,0.95646864, -40.676543, 1.10000, 0.90000, 1.10000, 0.90000
86320,'13089021806 ',  69.0000,1,   7,   1,   1,0.95874000, -41.248762, 1.10000, 0.90000, 1.10000, 0.90000
86321,'13089021907 ',  69.0000,1,   7,   1,   1,0.95171928, -42.986209, 1.10000, 0.90000, 1.10000, 0.90000
86322,'13089021913 ',  69.0000,1,   7,   1,   1,0.95194757, -42.686463, 1.10000, 0.90000, 1.10000, 0.90000
86323,'13089022005 ',  69.0000,1,   7,   1,   1,0.94763982, -43.007454, 1.10000, 0.90000, 1.10000, 0.90000
86324,'13089022008 ',  69.0000,1,   7,   1,   1,0.94844693, -42.927206, 1.10000, 0.90000, 1.10000, 0.90000
86325,'13089022401 ',  69.0000,1,   7,   1,   1,0.94867480, -42.300980, 1.10000, 0.90000, 1.10000, 0.90000
86326,'13089022402 ',  69.0000,1,   7,   1,   1,0.94762868, -42.733232, 1.10000, 0.90000, 1.10000, 0.90000
86327,'13089022800 ',  69.0000,1,   7,   1,   1,0.94633341, -42.896723, 1.10000, 0.90000, 1.10000, 0.90000
86328,'13089023115 ',  69.0000,1,   7,   1,   1,0.94598264, -43.200410, 1.10000, 0.90000, 1.10000, 0.90000
86329,'13089023214 ',  69.0000,1,   7,   1,   1,0.94285345, -43.603385, 1.10000, 0.90000, 1.10000, 0.90000
86330,'13089023313 ',  69.0000,1,   7,   1,   1,0.95080727, -42.920834, 1.10000, 0.90000, 1.10000, 0.90000
86331,'13089023419 ',  69.0000,1,   7,   1,   1,0.94467956, -42.907091, 1.10000, 0.90000, 1.10000, 0.90000
86332,'13089023422 ',  69.0000,1,   7,   1,   1,0.94541836, -42.901231, 1.10000, 0.90000, 1.10000, 0.90000
86333,'13089023423 ',  69.0000,1,   7,   1,   1,0.94932497, -42.045586, 1.10000, 0.90000, 1.10000, 0.90000
86334,'13089023700 ',  69.0000,1,   7,   1,   1,0.94623715, -42.883927, 1.10000, 0.90000, 1.10000, 0.90000
86335,'13091960100 ',  69.0000,1,   7,   1,   1,0.97819501, -35.420241, 1.10000, 0.90000, 1.10000, 0.90000
86336,'13091960300 ',  69.0000,1,   7,   1,   1,0.98155499, -39.575048, 1.10000, 0.90000, 1.10000, 0.90000
86337,'13091960600 ',  69.0000,1,   7,   1,   1,0.98885959, -40.857591, 1.10000, 0.90000, 1.10000, 0.90000
86338,'13093970300 ',  69.0000,1,   7,   1,   1,0.98117453, -43.388865, 1.10000, 0.90000, 1.10000, 0.90000
86339,'13095000502 ',  69.0000,1,   7,   1,   1,0.97771192, -51.200102, 1.10000, 0.90000, 1.10000, 0.90000
86340,'13095001100 ',  69.0000,1,   7,   1,   1,0.98267770, -51.055459, 1.10000, 0.90000, 1.10000, 0.90000
86341,'13095010700 ',  69.0000,1,   7,   1,   1,0.98126256, -51.473658, 1.10000, 0.90000, 1.10000, 0.90000
86342,'13095011300 ',  69.0000,1,   7,   1,   1,0.97852546, -51.131810, 1.10000, 0.90000, 1.10000, 0.90000
86343,'13095011600 ',  69.0000,1,   7,   1,   1,0.97951895, -51.655457, 1.10000, 0.90000, 1.10000, 0.90000
86344,'13097080102 ',  69.0000,1,   7,   1,   1,0.95572019, -37.294793, 1.10000, 0.90000, 1.10000, 0.90000
86345,'13097080103 ', 138.0000,1,   7,   1,   1,0.96247262, -35.958634, 1.10000, 0.90000, 1.10000, 0.90000
86346,'13097080103 ',  69.0000,1,   7,   1,   1,0.96259564, -35.879896, 1.10000, 0.90000, 1.10000, 0.90000
86347,'13097080301 ',  69.0000,1,   7,   1,   1,0.95077217, -35.679542, 1.10000, 0.90000, 1.10000, 0.90000
86348,'13097080403 ',  69.0000,1,   7,   1,   1,0.95797890, -33.150627, 1.10000, 0.90000, 1.10000, 0.90000
86349,'13097080404 ',  69.0000,1,   7,   1,   1,0.95199943, -35.154591, 1.10000, 0.90000, 1.10000, 0.90000
86350,'13097080506 ',  69.0000,1,   7,   1,   1,0.96077937, -33.088739, 1.10000, 0.90000, 1.10000, 0.90000
86351,'13097080508 ',  69.0000,1,   7,   1,   1,0.95585454, -34.396577, 1.10000, 0.90000, 1.10000, 0.90000
86352,'13099090200 ',  69.0000,1,   7,   1,   1,0.98268163, -47.634484, 1.10000, 0.90000, 1.10000, 0.90000
86353,'13103030203 ',  69.0000,1,   7,   1,   1,0.99464893, -28.976961, 1.10000, 0.90000, 1.10000, 0.90000
86354,'13103030301 ',  69.0000,1,   7,   1,   1,1.00858164, -27.801691, 1.10000, 0.90000, 1.10000, 0.90000
86355,'13103030303 ',  69.0000,1,   7,   1,   1,1.01509047, -26.625998, 1.10000, 0.90000, 1.10000, 0.90000
86356,'13103030304 ', 138.0000,1,   7,   1,   1,1.01858306, -25.539075, 1.10000, 0.90000, 1.10000, 0.90000
86357,'13103030305 ', 138.0000,1,   7,   1,   1,1.01649272, -25.899562, 1.10000, 0.90000, 1.10000, 0.90000
86358,'13103030401 ',  69.0000,1,   7,   1,   1,0.99668664, -29.200261, 1.10000, 0.90000, 1.10000, 0.90000
86359,'13105000500 ',  69.0000,1,   7,   1,   1,1.00460482, -29.602217, 1.10000, 0.90000, 1.10000, 0.90000
86360,'13107970600 ',  69.0000,1,   7,   1,   1,1.01125932, -25.439767, 1.10000, 0.90000, 1.10000, 0.90000
86361,'13113140102 ',  69.0000,1,   7,   1,   1,0.95597261, -38.290788, 1.10000, 0.90000, 1.10000, 0.90000
86362,'13113140207 ',  69.0000,1,   7,   1,   1,0.96446019, -35.599038, 1.10000, 0.90000, 1.10000, 0.90000
86363,'13113140208 ',  69.0000,1,   7,   1,   1,0.96277696, -35.830773, 1.10000, 0.90000, 1.10000, 0.90000
86364,'13113140303 ',  69.0000,1,   7,   1,   1,0.96059299, -36.305669, 1.10000, 0.90000, 1.10000, 0.90000
86365,'13113140305 ',  69.0000,1,   7,   1,   1,0.96134877, -37.160119, 1.10000, 0.90000, 1.10000, 0.90000
86366,'13113140403 ',  69.0000,1,   7,   1,   1,0.95403838, -37.178014, 1.10000, 0.90000, 1.10000, 0.90000
86367,'13113140404 ',  69.0000,1,   7,   1,   1,0.95318121, -38.572465, 1.10000, 0.90000, 1.10000, 0.90000
86368,'13115000201 ',  69.0000,1,   7,   1,   1,0.99352407, -26.493460, 1.10000, 0.90000, 1.10000, 0.90000
86369,'13115000500 ',  69.0000,1,   7,   1,   1,0.99140793, -26.658601, 1.10000, 0.90000, 1.10000, 0.90000
86370,'13115001100 ',  69.0000,1,   7,   1,   1,0.98682094, -27.597094, 1.10000, 0.90000, 1.10000, 0.90000
86371,'13115001400 ',  69.0000,1,   7,   1,   1,1.00732136, -25.487078, 1.10000, 0.90000, 1.10000, 0.90000
86372,'13115001600 ',  69.0000,1,   7,   1,   1,0.98536247, -27.335834, 1.10000, 0.90000, 1.10000, 0.90000
86373,'13115001701 ',  69.0000,1,   7,   1,   1,0.99167818, -27.540200, 1.10000, 0.90000, 1.10000, 0.90000
86374,'13115001800 ',  69.0000,1,   7,   1,   1,0.98775488, -27.348504, 1.10000, 0.90000, 1.10000, 0.90000
86375,'13115002000 ',  69.0000,1,   7,   1,   1,1.01083851, -25.446896, 1.10000, 0.90000, 1.10000, 0.90000
86376,'13117130201 ',  69.0000,1,   7,   1,   1,0.95504969, -40.630798, 1.10000, 0.90000, 1.10000, 0.90000
86377,'13117130203 ',  69.0000,1,   7,   1,   1,0.95550227, -41.923923, 1.10000, 0.90000, 1.10000, 0.90000
86378,'13117130302 ',  69.0000,1,   7,   1,   1,0.95315784, -42.521380, 1.10000, 0.90000, 1.10000, 0.90000
86379,'13117130403 ',  69.0000,1,   7,   1,   1,0.95367348, -42.304552, 1.10000, 0.90000, 1.10000, 0.90000
86380,'13117130505 ',  69.0000,1,   7,   1,   1,0.95656496, -42.317301, 1.10000, 0.90000, 1.10000, 0.90000
86381,'13117130508 ',  69.0000,1,   7,   1,   1,0.96390378, -42.200139, 1.10000, 0.90000, 1.10000, 0.90000
86382,'13117130603 ',  69.0000,1,   7,   1,   1,0.94883233, -43.552305, 1.10000, 0.90000, 1.10000, 0.90000
86383,'13119890101 ',  69.0000,1,   7,   1,   1,0.99230170, -36.072736, 1.10000, 0.90000, 1.10000, 0.90000
86384,'13121000200 ',  69.0000,1,   7,   1,   1,0.94915199, -42.307684, 1.10000, 0.90000, 1.10000, 0.90000
86385,'13121000700 ',  69.0000,1,   7,   1,   1,0.95288181, -41.291666, 1.10000, 0.90000, 1.10000, 0.90000
86386,'13121001002 ',  69.0000,1,   7,   1,   1,0.95018470, -42.062549, 1.10000, 0.90000, 1.10000, 0.90000
86387,'13121001202 ',  69.0000,1,   7,   1,   1,0.95077717, -41.937396, 1.10000, 0.90000, 1.10000, 0.90000
86388,'13121001500 ',  69.0000,1,   7,   1,   1,0.94966763, -42.090201, 1.10000, 0.90000, 1.10000, 0.90000
86389,'13121001600 ',  69.0000,1,   7,   1,   1,0.94911313, -42.176237, 1.10000, 0.90000, 1.10000, 0.90000
86390,'13121002300 ',  69.0000,1,   7,   1,   1,0.95221835, -41.406407, 1.10000, 0.90000, 1.10000, 0.90000
86391,'13121002400 ',  69.0000,1,   7,   1,   1,0.95164841, -41.449191, 1.10000, 0.90000, 1.10000, 0.90000
86392,'13121003100 ',  69.0000,1,   7,   1,   1,0.94861859, -42.082131, 1.10000, 0.90000, 1.10000, 0.90000
86393,'13121003800 ',  69.0000,1,   7,   1,   1,0.95214134, -41.373075, 1.10000, 0.90000, 1.10000, 0.90000
86394,'13121004300 ',  69.0000,1,   7,   1,   1,0.95040411, -41.216773, 1.10000, 0.90000, 1.10000, 0.90000
86395,'13121005000 ',  69.0000,1,   7,   1,   1,0.94798404, -41.961704, 1.10000, 0.90000, 1.10000, 0.90000
86396,'13121005800 ',  69.0000,1,   7,   1,   1,0.95143491, -40.842499, 1.10000, 0.90000, 1.10000, 0.90000
86397,'13121006100 ',  69.0000,1,   7,   1,   1,0.95352483, -40.417866, 1.10000, 0.90000, 1.10000, 0.90000
86398,'13121006601 ',  69.0000,1,   7,   1,   1,0.95079750, -40.785440, 1.10000, 0.90000, 1.10000, 0.90000
86399,'13121006700 ',  69.0000,1,   7,   1,   1,0.94914365, -41.472598, 1.10000, 0.90000, 1.10000, 0.90000
86400,'13121007001 ',  69.0000,1,   7,   1,   1,0.94817936, -40.503944, 1.10000, 0.90000, 1.10000, 0.90000
86401,'13121007100 ',  69.0000,1,   7,   1,   1,0.94866991, -41.504980, 1.10000, 0.90000, 1.10000, 0.90000
86402,'13121007300 ',  69.0000,1,   7,   1,   1,0.94676465, -43.664583, 1.10000, 0.90000, 1.10000, 0.90000
86403,'13121007602 ',  69.0000,1,   7,   1,   1,0.95367444, -39.665463, 1.10000, 0.90000, 1.10000, 0.90000
86404,'13121007703 ',  69.0000,1,   7,   1,   1,0.95745558, -38.356775, 1.10000, 0.90000, 1.10000, 0.90000
86405,'13121007802 ',  69.0000,1,   7,   1,   1,0.95941824, -38.395096, 1.10000, 0.90000, 1.10000, 0.90000
86406,'13121007805 ', 138.0000,1,   7,   1,   1,0.96481496, -37.967232, 1.10000, 0.90000, 1.10000, 0.90000
86407,'13121007806 ',  69.0000,1,   7,   1,   1,0.95936376, -38.942016, 1.10000, 0.90000, 1.10000, 0.90000
86408,'13121008000 ',  69.0000,1,   7,   1,   1,0.95444286, -39.965202, 1.10000, 0.90000, 1.10000, 0.90000
86409,'13121008202 ',  69.0000,1,   7,   1,   1,0.96394515, -38.410265, 1.10000, 0.90000, 1.10000, 0.90000
86410,'13121008400 ',  69.0000,1,   7,   1,   1,0.95327818, -40.734073, 1.10000, 0.90000, 1.10000, 0.90000
86411,'13121008601 ',  69.0000,1,   7,   1,   1,0.95577735, -40.155126, 1.10000, 0.90000, 1.10000, 0.90000
86412,'13121008902 ',  69.0000,1,   7,   1,   1,0.95289135, -41.526170, 1.10000, 0.90000, 1.10000, 0.90000
86413,'13121008904 ',  69.0000,1,   7,   1,   1,0.95197254, -41.288866, 1.10000, 0.90000, 1.10000, 0.90000
86414,'13121009102 ',  69.0000,1,   7,   1,   1,0.95187181, -42.250208, 1.10000, 0.90000, 1.10000, 0.90000
86415,'13121009402 ',  69.0000,1,   7,   1,   1,0.94995528, -42.403122, 1.10000, 0.90000, 1.10000, 0.90000
86416,'13121009601 ',  69.0000,1,   7,   1,   1,0.95106703, -42.155873, 1.10000, 0.90000, 1.10000, 0.90000
86417,'13121009700 ',  69.0000,1,   7,   1,   1,0.95857871, -39.748494, 1.10000, 0.90000, 1.10000, 0.90000
86418,'13121009802 ',  69.0000,1,   7,   1,   1,0.95263958, -41.298992, 1.10000, 0.90000, 1.10000, 0.90000
86419,'13121010205 ',  69.0000,1,   7,   1,   1,0.95285273, -41.552596, 1.10000, 0.90000, 1.10000, 0.90000
86420,'13121010210 ',  69.0000,1,   7,   1,   1,0.95172846, -41.953105, 1.10000, 0.90000, 1.10000, 0.90000
86421,'13121010212 ',  69.0000,1,   7,   1,   1,0.95617586, -41.013831, 1.10000, 0.90000, 1.10000, 0.90000
86422,'13121010303 ', 230.0000,1,   7,   1,   1,0.97957718, -33.919375, 1.10000, 0.90000, 1.10000, 0.90000
86423,'13121010303 ', 138.0000,1,   7,   1,   1,0.97106534, -36.033814, 1.10000, 0.90000, 1.10000, 0.90000
86424,'13121010303 ',  69.0000,1,   7,   1,   1,0.97029203, -36.247848, 1.10000, 0.90000, 1.10000, 0.90000
86425,'13121010400 ',  69.0000,1,   7,   1,   1,0.97232795, -33.751882, 1.10000, 0.90000, 1.10000, 0.90000
86426,'13121010507 ',  69.0000,1,   7,   1,   1,0.95399904, -38.581423, 1.10000, 0.90000, 1.10000, 0.90000
86427,'13121010510 ', 230.0000,1,   7,   1,   1,0.98401332, -32.988482, 1.10000, 0.90000, 1.10000, 0.90000
86428,'13121010510 ', 138.0000,1,   7,   1,   1,0.97355086, -35.274795, 1.10000, 0.90000, 1.10000, 0.90000
86429,'13121010510 ',  69.0000,1,   7,   1,   1,0.96992403, -35.955325, 1.10000, 0.90000, 1.10000, 0.90000
86430,'13121010512 ',  69.0000,1,   7,   1,   1,0.96247542, -37.057721, 1.10000, 0.90000, 1.10000, 0.90000
86431,'13121010516 ',  69.0000,1,   7,   1,   1,0.95690984, -38.419175, 1.10000, 0.90000, 1.10000, 0.90000
86432,'13121010601 ',  69.0000,1,   7,   1,   1,0.95125204, -39.844072, 1.10000, 0.90000, 1.10000, 0.90000
86433,'13121011000 ',  69.0000,1,   7,   1,   1,0.94872314, -40.170723, 1.10000, 0.90000, 1.10000, 0.90000
86434,'13121011100 ',  69.0000,1,   7,   1,   1,0.94897485, -40.406675, 1.10000, 0.90000, 1.10000, 0.90000
86435,'13121011201 ',  69.0000,1,   7,   1,   1,0.94955587, -40.055842, 1.10000, 0.90000, 1.10000, 0.90000
86436,'13121011303 ',  69.0000,1,   7,   1,   1,0.95571023, -38.447715, 1.10000, 0.90000, 1.10000, 0.90000
86437,'13121011422 ',  69.0000,1,   7,   1,   1,0.94860983, -42.398027, 1.10000, 0.90000, 1.10000, 0.90000
86438,'13121011611 ',  69.0000,1,   7,   1,   1,0.94553554, -43.433897, 1.10000, 0.90000, 1.10000, 0.90000
86439,'13121011800 ',  69.0000,1,   7,   1,   1,0.95100886, -41.578671, 1.10000, 0.90000, 1.10000, 0.90000
86440,'13121011900 ',  69.0000,1,   7,   1,   1,0.94855082, -41.887074, 1.10000, 0.90000, 1.10000, 0.90000
86441,'13121012000 ',  69.0000,1,   7,   1,   1,0.95002222, -41.405324, 1.10000, 0.90000, 1.10000, 0.90000
86442,'13121012300 ',  69.0000,1,   7,   1,   1,0.94875950, -40.111771, 1.10000, 0.90000, 1.10000, 0.90000
86443,'13123080300 ',  69.0000,1,   7,   1,   1,0.98956293, -32.884516, 1.10000, 0.90000, 1.10000, 0.90000
86444,'13125010100 ',  69.0000,1,   7,   1,   1,1.00859272, -25.530197, 1.10000, 0.90000, 1.10000, 0.90000
86445,'13127000403 ',  69.0000,1,   7,   1,   1,1.00347650, -39.216795, 1.10000, 0.90000, 1.10000, 0.90000
86446,'13127000404 ', 138.0000,1,   7,   1,   1,1.01135635, -39.036471, 1.10000, 0.90000, 1.10000, 0.90000
86447,'13127000404 ',  69.0000,1,   7,   1,   1,1.00324142, -39.881550, 1.10000, 0.90000, 1.10000, 0.90000
86448,'13127000600 ', 138.0000,1,   7,   1,   1,1.01243687, -39.152779, 1.10000, 0.90000, 1.10000, 0.90000
86449,'13127000600 ',  69.0000,1,   7,   1,   1,1.01047444, -39.432581, 1.10000, 0.90000, 1.10000, 0.90000
86450,'13127000700 ', 138.0000,1,   7,   1,   1,1.01128423, -39.172815, 1.10000, 0.90000, 1.10000, 0.90000
86451,'13127000900 ', 138.0000,1,   7,   1,   1,1.01123643, -39.444670, 1.10000, 0.90000, 1.10000, 0.90000
86452,'13127001000 ', 138.0000,1,   7,   1,   1,1.01127779, -40.408372, 1.10000, 0.90000, 1.10000, 0.90000
86453,'13127001000 ',  69.0000,1,   7,   1,   1,1.00537133, -41.227076, 1.10000, 0.90000, 1.10000, 0.90000
86454,'13129970100 ',  69.0000,1,   7,   1,   1,0.98945308, -30.277863, 1.10000, 0.90000, 1.10000, 0.90000
86455,'13129970300 ',  69.0000,1,   7,   1,   1,0.97080207, -31.097110, 1.10000, 0.90000, 1.10000, 0.90000
86456,'13129970600 ',  69.0000,1,   7,   1,   1,0.96149272, -31.772906, 1.10000, 0.90000, 1.10000, 0.90000
86457,'13133950200 ', 138.0000,1,   7,   1,   1,1.01509309, -27.932001, 1.10000, 0.90000, 1.10000, 0.90000
86458,'13133950200 ',  69.0000,1,   7,   1,   1,1.01377141, -28.032841, 1.10000, 0.90000, 1.10000, 0.90000
86459,'13133950303 ',  69.0000,1,   7,   1,   1,1.00704300, -28.880444, 1.10000, 0.90000, 1.10000, 0.90000
86460,'13133950400 ',  69.0000,1,   7,   1,   1,1.01191771, -28.017436, 1.10000, 0.90000, 1.10000, 0.90000
86461,'13135050105 ',  69.0000,1,   7,   1,   1,0.95544839, -42.830009, 1.10000, 0.90000, 1.10000, 0.90000
86462,'13135050106 ',  69.0000,1,   7,   1,   1,0.95207703, -43.317589, 1.10000, 0.90000, 1.10000, 0.90000
86463,'13135050210 ',  69.0000,1,   7,   1,   1,0.95158815, -43.970791, 1.10000, 0.90000, 1.10000, 0.90000
86464,'13135050213 ',  69.0000,1,   7,   1,   1,0.95265824, -44.134125, 1.10000, 0.90000, 1.10000, 0.90000
86465,'13135050215 ',  69.0000,1,   7,   1,   1,0.95137739, -43.816674, 1.10000, 0.90000, 1.10000, 0.90000
86466,'13135050220 ',  69.0000,1,   7,   1,   1,0.95325339, -43.267800, 1.10000, 0.90000, 1.10000, 0.90000
86467,'13135050304 ',  69.0000,1,   7,   1,   1,0.95344067, -43.210802, 1.10000, 0.90000, 1.10000, 0.90000
86468,'13135050306 ', 230.0000,1,   7,   1,   1,0.96663946, -37.634411, 1.10000, 0.90000, 1.10000, 0.90000
86469,'13135050306 ', 138.0000,1,   7,   1,   1,0.95859903, -40.795173, 1.10000, 0.90000, 1.10000, 0.90000
86470,'13135050306 ',  69.0000,1,   7,   1,   1,0.95731205, -42.071226, 1.10000, 0.90000, 1.10000, 0.90000
86471,'13135050309 ', 138.0000,1,   7,   1,   1,0.95710844, -41.240337, 1.10000, 0.90000, 1.10000, 0.90000
86472,'13135050309 ',  69.0000,1,   7,   1,   1,0.95944446, -41.166182, 1.10000, 0.90000, 1.10000, 0.90000
86473,'13135050319 ',  69.0000,1,   7,   1,   1,0.95515400, -42.640034, 1.10000, 0.90000, 1.10000, 0.90000
86474,'13135050410 ',  69.0000,1,   7,   1,   1,0.95217901, -43.302587, 1.10000, 0.90000, 1.10000, 0.90000
86475,'13135050417 ',  69.0000,1,   7,   1,   1,0.95578533, -42.226514, 1.10000, 0.90000, 1.10000, 0.90000
86476,'13135050419 ',  69.0000,1,   7,   1,   1,0.95496333, -42.710949, 1.10000, 0.90000, 1.10000, 0.90000
86477,'13135050423 ',  69.0000,1,   7,   1,   1,0.95136702, -43.618213, 1.10000, 0.90000, 1.10000, 0.90000
86478,'13135050431 ',  69.0000,1,   7,   1,   1,0.95605665, -41.998738, 1.10000, 0.90000, 1.10000, 0.90000
86479,'13135050434 ',  69.0000,1,   7,   1,   1,0.95604759, -42.219438, 1.10000, 0.90000, 1.10000, 0.90000
86480,'13135050511 ',  69.0000,1,   7,   1,   1,0.95011538, -44.228917, 1.10000, 0.90000, 1.10000, 0.90000
86481,'13135050547 ',  69.0000,1,   7,   1,   1,0.95510232, -44.161322, 1.10000, 0.90000, 1.10000, 0.90000
86482,'13135050548 ',  69.0000,1,   7,   1,   1,0.95572233, -43.254434, 1.10000, 0.90000, 1.10000, 0.90000
86483,'13135050609 ',  69.0000,1,   7,   1,   1,0.96362901, -41.905519, 1.10000, 0.90000, 1.10000, 0.90000
86484,'13135050610 ',  69.0000,1,   7,   1,   1,0.95915008, -42.178979, 1.10000, 0.90000, 1.10000, 0.90000
86485,'13135050724 ',  69.0000,1,   7,   1,   1,0.95589882, -42.704552, 1.10000, 0.90000, 1.10000, 0.90000
86486,'13135050726 ',  69.0000,1,   7,   1,   1,0.97262841, -41.526662, 1.10000, 0.90000, 1.10000, 0.90000
86487,'13135050731 ',  69.0000,1,   7,   1,   1,0.95928979, -42.429330, 1.10000, 0.90000, 1.10000, 0.90000
86488,'13137000100 ',  69.0000,1,   7,   1,   1,0.96919781, -39.473193, 1.10000, 0.90000, 1.10000, 0.90000
86489,'13137000500 ',  69.0000,1,   7,   1,   1,0.94647610, -42.649597, 1.10000, 0.90000, 1.10000, 0.90000
86490,'13137000601 ',  69.0000,1,   7,   1,   1,0.94438106, -42.204135, 1.10000, 0.90000, 1.10000, 0.90000
86491,'13137000602 ',  69.0000,1,   7,   1,   1,0.95327997, -41.982615, 1.10000, 0.90000, 1.10000, 0.90000
86492,'13139000101 ',  69.0000,1,   7,   1,   1,0.95269614, -42.563686, 1.10000, 0.90000, 1.10000, 0.90000
86493,'13139000102 ',  69.0000,1,   7,   1,   1,0.95415300, -41.906936, 1.10000, 0.90000, 1.10000, 0.90000
86494,'13139000203 ',  69.0000,1,   7,   1,   1,0.95039678, -42.240397, 1.10000, 0.90000, 1.10000, 0.90000
86495,'13139000500 ',  69.0000,1,   7,   1,   1,0.95001483, -42.875252, 1.10000, 0.90000, 1.10000, 0.90000
86496,'13139000702 ',  69.0000,1,   7,   1,   1,0.95981276, -41.541122, 1.10000, 0.90000, 1.10000, 0.90000
86497,'13139000900 ',  69.0000,1,   7,   1,   1,0.95056492, -42.992322, 1.10000, 0.90000, 1.10000, 0.90000
86498,'13139001101 ',  69.0000,1,   7,   1,   1,0.94980073, -43.313945, 1.10000, 0.90000, 1.10000, 0.90000
86499,'13139001102 ',  69.0000,1,   7,   1,   1,0.94940335, -43.280225, 1.10000, 0.90000, 1.10000, 0.90000
86500,'13139001201 ',  69.0000,1,   7,   1,   1,0.95337838, -42.704375, 1.10000, 0.90000, 1.10000, 0.90000
86501,'13139001302 ',  69.0000,1,   7,   1,   1,0.95601189, -42.017261, 1.10000, 0.90000, 1.10000, 0.90000
86502,'13139001402 ',  69.0000,1,   7,   1,   1,0.95215017, -42.756906, 1.10000, 0.90000, 1.10000, 0.90000
86503,'13139001403 ',  69.0000,1,   7,   1,   1,0.94935650, -43.155594, 1.10000, 0.90000, 1.10000, 0.90000
86504,'13139001404 ',  69.0000,1,   7,   1,   1,0.95190442, -42.878685, 1.10000, 0.90000, 1.10000, 0.90000
86505,'13139001606 ',  69.0000,1,   7,   1,   1,0.95366400, -43.228981, 1.10000, 0.90000, 1.10000, 0.90000
86506,'13139001607 ',  69.0000,1,   7,   1,   1,0.95383573, -42.956958, 1.10000, 0.90000, 1.10000, 0.90000
86507,'13143010400 ',  69.0000,1,   7,   1,   1,0.98254496, -29.315069, 1.10000, 0.90000, 1.10000, 0.90000
86508,'13145120300 ',  69.0000,1,   7,   1,   1,0.97435737, -34.587750, 1.10000, 0.90000, 1.10000, 0.90000
86509,'13145120402 ',  69.0000,1,   7,   1,   1,0.98831087, -32.929636, 1.10000, 0.90000, 1.10000, 0.90000
86510,'13147960400 ',  69.0000,1,   7,   1,   1,1.00366008, -34.959073, 1.10000, 0.90000, 1.10000, 0.90000
86511,'13149970100 ',  69.0000,1,   7,   1,   1,1.00082088, -28.747358, 1.10000, 0.90000, 1.10000, 0.90000
86512,'13151070106 ',  69.0000,1,   7,   1,   1,0.94616258, -41.802202, 1.10000, 0.90000, 1.10000, 0.90000
86513,'13151070110 ',  69.0000,1,   7,   1,   1,0.94467103, -43.072979, 1.10000, 0.90000, 1.10000, 0.90000
86514,'13151070114 ',  69.0000,1,   7,   1,   1,0.94549596, -41.892658, 1.10000, 0.90000, 1.10000, 0.90000
86515,'13151070306 ',  69.0000,1,   7,   1,   1,0.94598472, -42.001459, 1.10000, 0.90000, 1.10000, 0.90000
86516,'13151070309 ',  69.0000,1,   7,   1,   1,0.94375545, -42.132555, 1.10000, 0.90000, 1.10000, 0.90000
86517,'13151070311 ',  69.0000,1,   7,   1,   1,0.94810390, -42.131424, 1.10000, 0.90000, 1.10000, 0.90000
86518,'13151070404 ',  69.0000,1,   7,   1,   1,0.94655794, -38.473633, 1.10000, 0.90000, 1.10000, 0.90000
86519,'13151070501 ',  69.0000,1,   7,   1,   1,0.95095068, -39.461049, 1.10000, 0.90000, 1.10000, 0.90000
86520,'13153020106 ',  69.0000,1,   7,   1,   1,1.00037897, -32.067704, 1.10000, 0.90000, 1.10000, 0.90000
86521,'13153020108 ',  69.0000,1,   7,   1,   1,0.99147809, -32.965536, 1.10000, 0.90000, 1.10000, 0.90000
86522,'13153020600 ',  69.0000,1,   7,   1,   1,1.00328135, -33.830736, 1.10000, 0.90000, 1.10000, 0.90000
86523,'13153021000 ',  69.0000,1,   7,   1,   1,0.99531418, -33.192039, 1.10000, 0.90000, 1.10000, 0.90000
86524,'13153021105 ',  69.0000,1,   7,   1,   1,0.99790847, -33.235707, 1.10000, 0.90000, 1.10000, 0.90000
86525,'13153021113 ',  69.0000,1,   7,   1,   1,0.98897696, -33.835227, 1.10000, 0.90000, 1.10000, 0.90000
86526,'13153021202 ',  69.0000,1,   7,   1,   1,0.98540354, -35.041404, 1.10000, 0.90000, 1.10000, 0.90000
86527,'13153021300 ',  69.0000,1,   7,   1,   1,0.98299998, -36.137479, 1.10000, 0.90000, 1.10000, 0.90000
86528,'13157010102 ',  69.0000,1,   7,   1,   1,0.96489918, -40.697549, 1.10000, 0.90000, 1.10000, 0.90000
86529,'13157010200 ',  69.0000,1,   7,   1,   1,0.97169024, -40.023232, 1.10000, 0.90000, 1.10000, 0.90000
86530,'13157010300 ',  69.0000,1,   7,   1,   1,0.98668402, -37.078286, 1.10000, 0.90000, 1.10000, 0.90000
86531,'13157010400 ',  69.0000,1,   7,   1,   1,0.99159807, -35.972451, 1.10000, 0.90000, 1.10000, 0.90000
86532,'13159010500 ', 138.0000,1,   7,   1,   1,0.99651694, -31.022446, 1.10000, 0.90000, 1.10000, 0.90000
86533,'13161960100 ',  69.0000,1,   7,   1,   1,0.99395990, -31.715560, 1.10000, 0.90000, 1.10000, 0.90000
86534,'13165960100 ',  69.0000,1,   7,   1,   1,0.98960596, -27.745220, 1.10000, 0.90000, 1.10000, 0.90000
86535,'13167960200 ',  69.0000,1,   7,   1,   1,0.99974030, -27.388051, 1.10000, 0.90000, 1.10000, 0.90000
86536,'13169030302 ',  69.0000,1,   7,   1,   1,0.99599200, -28.877275, 1.10000, 0.90000, 1.10000, 0.90000
86537,'13171970100 ',  69.0000,1,   7,   1,   1,0.96989495, -36.373752, 1.10000, 0.90000, 1.10000, 0.90000
86538,'13175950202 ',  69.0000,1,   7,   1,   1,0.98565876, -29.350446, 1.10000, 0.90000, 1.10000, 0.90000
86539,'13175950500 ',  69.0000,1,   7,   1,   1,0.98893172, -30.795834, 1.10000, 0.90000, 1.10000, 0.90000
86540,'13175950800 ',  69.0000,1,   7,   1,   1,0.98690230, -31.110723, 1.10000, 0.90000, 1.10000, 0.90000
86541,'13175951100 ',  69.0000,1,   7,   1,   1,0.98201907, -33.361202, 1.10000, 0.90000, 1.10000, 0.90000
86542,'13177020402 ',  69.0000,1,   7,   1,   1,0.97612286, -50.289836, 1.10000, 0.90000, 1.10000, 0.90000
86543,'13177020403 ',  69.0000,1,   7,   1,   1,0.97621840, -50.464252, 1.10000, 0.90000, 1.10000, 0.90000
86544,'13179010103 ',  69.0000,1,   7,   1,   1,0.96862566, -34.609484, 1.10000, 0.90000, 1.10000, 0.90000
86545,'13179010300 ',  69.0000,1,   7,   1,   1,0.96932292, -34.340033, 1.10000, 0.90000, 1.10000, 0.90000
86546,'13179010400 ',  69.0000,1,   7,   1,   1,0.97278202, -34.298314, 1.10000, 0.90000, 1.10000, 0.90000
86547,'13179010502 ',  69.0000,1,   7,   1,   1,0.97275478, -34.465599, 1.10000, 0.90000, 1.10000, 0.90000
86548,'13179010600 ',  69.0000,1,   7,   1,   1,0.97333717, -35.117261, 1.10000, 0.90000, 1.10000, 0.90000
86549,'13185010102 ', 138.0000,1,   7,   1,   1,0.99971253, -53.383932, 1.10000, 0.90000, 1.10000, 0.90000
86550,'13185010102 ',  69.0000,1,   7,   1,   1,0.99683607, -54.627276, 1.10000, 0.90000, 1.10000, 0.90000
86551,'13185010604 ',  69.0000,1,   7,   1,   1,0.99142665, -55.870664, 1.10000, 0.90000, 1.10000, 0.90000
86552,'13185011000 ',  69.0000,1,   7,   1,   1,0.99130124, -56.029995, 1.10000, 0.90000, 1.10000, 0.90000
86553,'13185011401 ',  69.0000,1,   7,   1,   1,0.98346806, -56.056851, 1.10000, 0.90000, 1.10000, 0.90000
86554,'13185011402 ',  69.0000,1,   7,   1,   1,0.99127597, -55.976238, 1.10000, 0.90000, 1.10000, 0.90000
86555,'13187960201 ',  69.0000,1,   7,   1,   1,0.95527273, -41.030350, 1.10000, 0.90000, 1.10000, 0.90000
86556,'13189950200 ', 138.0000,1,   7,   1,   1,1.00559092, -27.403457, 1.10000, 0.90000, 1.10000, 0.90000
86557,'13189950200 ',  69.0000,1,   7,   1,   1,1.00563216, -27.372243, 1.10000, 0.90000, 1.10000, 0.90000
86558,'13189950400 ', 138.0000,1,   7,   1,   1,1.00991678, -26.477049, 1.10000, 0.90000, 1.10000, 0.90000
86559,'13195020200 ',  69.0000,1,   7,   1,   1,1.00952744, -32.498914, 1.10000, 0.90000, 1.10000, 0.90000
86560,'13195020300 ', 138.0000,1,   7,   1,   1,1.01575744, -31.601892, 1.10000, 0.90000, 1.10000, 0.90000
86561,'13195020300 ',  69.0000,1,   7,   1,   1,1.01515007, -31.634892, 1.10000, 0.90000, 1.10000, 0.90000
86562,'13195020500 ', 138.0000,1,   7,   1,   1,1.01514339, -32.019329, 1.10000, 0.90000, 1.10000, 0.90000
86563,'13195020600 ',  69.0000,1,   7,   1,   1,1.00494087, -34.004657, 1.10000, 0.90000, 1.10000, 0.90000
86564,'13197920200 ',  69.0000,1,   7,   1,   1,0.97871101, -40.033289, 1.10000, 0.90000, 1.10000, 0.90000
86565,'13199970600 ',  69.0000,1,   7,   1,   1,0.98118949, -32.890301, 1.10000, 0.90000, 1.10000, 0.90000
86566,'13199970700 ',  69.0000,1,   7,   1,   1,0.98718190, -32.525094, 1.10000, 0.90000, 1.10000, 0.90000
86567,'13199970800 ',  69.0000,1,   7,   1,   1,0.98573411, -33.474832, 1.10000, 0.90000, 1.10000, 0.90000
86568,'13201950300 ',  69.0000,1,   7,   1,   1,0.97187746, -49.274327, 1.10000, 0.90000, 1.10000, 0.90000
86569,'13205090200 ',  69.0000,1,   7,   1,   1,0.99383140, -52.797041, 1.10000, 0.90000, 1.10000, 0.90000
86570,'13207050102 ', 230.0000,1,   7,   1,   1,1.00581956, -28.663346, 1.10000, 0.90000, 1.10000, 0.90000
86571,'13207050102 ',  69.0000,1,   7,   1,   1,1.00063467, -30.186236, 1.10000, 0.90000, 1.10000, 0.90000
86572,'13211010300 ',  69.0000,1,   7,   1,   1,0.99095398, -32.627209, 1.10000, 0.90000, 1.10000, 0.90000
86573,'13213010202 ',  69.0000,1,   7,   1,   1,0.99068671, -29.698755, 1.10000, 0.90000, 1.10000, 0.90000
86574,'13213010400 ',  69.0000,1,   7,   1,   1,0.99926960, -27.854876, 1.10000, 0.90000, 1.10000, 0.90000
86575,'13213010600 ',  69.0000,1,   7,   1,   1,0.99943554, -28.740804, 1.10000, 0.90000, 1.10000, 0.90000
86576,'13215000200 ',  69.0000,1,   7,   1,   1,0.99175316, -36.731221, 1.10000, 0.90000, 1.10000, 0.90000
86577,'13215000900 ',  69.0000,1,   7,   1,   1,0.96303976, -38.172763, 1.10000, 0.90000, 1.10000, 0.90000
86578,'13215001100 ',  69.0000,1,   7,   1,   1,0.96135157, -38.096008, 1.10000, 0.90000, 1.10000, 0.90000
86579,'13215002200 ',  69.0000,1,   7,   1,   1,0.96210068, -38.607279, 1.10000, 0.90000, 1.10000, 0.90000
86580,'13215002902 ',  69.0000,1,   7,   1,   1,0.96085280, -38.757301, 1.10000, 0.90000, 1.10000, 0.90000
86581,'13215003000 ',  69.0000,1,   7,   1,   1,0.96169162, -38.835575, 1.10000, 0.90000, 1.10000, 0.90000
86582,'13215010106 ',  69.0000,1,   7,   1,   1,0.96384221, -37.593703, 1.10000, 0.90000, 1.10000, 0.90000
86583,'13215010107 ',  69.0000,1,   7,   1,   1,0.98353910, -34.051242, 1.10000, 0.90000, 1.10000, 0.90000
86584,'13215010201 ',  69.0000,1,   7,   1,   1,0.96425045, -37.192036, 1.10000, 0.90000, 1.10000, 0.90000
86585,'13215010203 ',  69.0000,1,   7,   1,   1,0.96145046, -37.867515, 1.10000, 0.90000, 1.10000, 0.90000
86586,'13215010204 ',  69.0000,1,   7,   1,   1,0.96450722, -37.555689, 1.10000, 0.90000, 1.10000, 0.90000
86587,'13215010302 ',  69.0000,1,   7,   1,   1,0.96302992, -37.858454, 1.10000, 0.90000, 1.10000, 0.90000
86588,'13215010402 ',  69.0000,1,   7,   1,   1,0.96199560, -38.153157, 1.10000, 0.90000, 1.10000, 0.90000
86589,'13215010502 ',  69.0000,1,   7,   1,   1,0.96589005, -37.490191, 1.10000, 0.90000, 1.10000, 0.90000
86590,'13215010605 ',  69.0000,1,   7,   1,   1,0.96424234, -37.809926, 1.10000, 0.90000, 1.10000, 0.90000
86591,'13215011100 ',  69.0000,1,   7,   1,   1,0.96369320, -38.685502, 1.10000, 0.90000, 1.10000, 0.90000
86592,'13215011400 ',  69.0000,1,   7,   1,   1,0.99922329, -36.564533, 1.10000, 0.90000, 1.10000, 0.90000
86593,'13217100201 ',  69.0000,1,   7,   1,   1,0.97073805, -35.060792, 1.10000, 0.90000, 1.10000, 0.90000
86594,'13217100400 ',  69.0000,1,   7,   1,   1,0.96122247, -39.069000, 1.10000, 0.90000, 1.10000, 0.90000
86595,'13217100501 ', 138.0000,1,   7,   1,   1,0.96095127, -39.201659, 1.10000, 0.90000, 1.10000, 0.90000
86596,'13217100501 ',  69.0000,1,   7,   1,   1,0.95945156, -39.216979, 1.10000, 0.90000, 1.10000, 0.90000
86597,'13217100600 ', 138.0000,1,   7,   1,   1,0.96875316, -37.350169, 1.10000, 0.90000, 1.10000, 0.90000
86598,'13217100600 ',  69.0000,1,   7,   1,   1,0.96805578, -37.566153, 1.10000, 0.90000, 1.10000, 0.90000
86599,'13217100800 ',  69.0000,1,   7,   1,   1,0.96618980, -36.911814, 1.10000, 0.90000, 1.10000, 0.90000
86600,'13217100903 ',  69.0000,1,   7,   1,   1,0.95389974, -40.160139, 1.10000, 0.90000, 1.10000, 0.90000
86601,'13219030100 ',  69.0000,1,   7,   1,   1,1.00226045, -35.123981, 1.10000, 0.90000, 1.10000, 0.90000
86602,'13219030400 ',  69.0000,1,   7,   1,   1,0.98467982, -35.413609, 1.10000, 0.90000, 1.10000, 0.90000
86603,'13219030600 ',  69.0000,1,   7,   1,   1,0.98888850, -34.023658, 1.10000, 0.90000, 1.10000, 0.90000
86604,'13221960100 ',  69.0000,1,   7,   1,   1,1.01087165, -30.284174, 1.10000, 0.90000, 1.10000, 0.90000
86605,'13221960202 ',  69.0000,1,   7,   1,   1,1.01035631, -30.533080, 1.10000, 0.90000, 1.10000, 0.90000
86606,'13223120101 ',  69.0000,1,   7,   1,   1,0.96111512, -35.340253, 1.10000, 0.90000, 1.10000, 0.90000
86607,'13223120102 ',  69.0000,1,   7,   1,   1,0.95896465, -35.552665, 1.10000, 0.90000, 1.10000, 0.90000
86608,'13223120202 ',  69.0000,1,   7,   1,   1,0.95456189, -36.288932, 1.10000, 0.90000, 1.10000, 0.90000
86609,'13223120302 ',  69.0000,1,   7,   1,   1,0.95473582, -33.871533, 1.10000, 0.90000, 1.10000, 0.90000
86610,'13223120400 ',  69.0000,1,   7,   1,   1,0.96622646, -32.443907, 1.10000, 0.90000, 1.10000, 0.90000
86611,'13223120601 ',  69.0000,1,   7,   1,   1,0.95603317, -35.228162, 1.10000, 0.90000, 1.10000, 0.90000
86612,'13225040200 ',  69.0000,1,   7,   1,   1,0.98657745, -35.582144, 1.10000, 0.90000, 1.10000, 0.90000
86613,'13227050200 ',  69.0000,1,   7,   1,   1,0.97076756, -33.817568, 1.10000, 0.90000, 1.10000, 0.90000
86614,'13227050600 ',  69.0000,1,   7,   1,   1,0.96440727, -38.050953, 1.10000, 0.90000, 1.10000, 0.90000
86615,'13229960200 ',  69.0000,1,   7,   1,   1,0.99901831, -36.562426, 1.10000, 0.90000, 1.10000, 0.90000
86616,'13229960400 ',  69.0000,1,   7,   1,   1,1.00275326, -41.211709, 1.10000, 0.90000, 1.10000, 0.90000
86617,'13233010200 ',  69.0000,1,   7,   1,   1,0.99955010, -26.614179, 1.10000, 0.90000, 1.10000, 0.90000
86618,'13233010400 ',  69.0000,1,   7,   1,   1,1.00941801, -25.513318, 1.10000, 0.90000, 1.10000, 0.90000
86619,'13233010500 ',  69.0000,1,   7,   1,   1,0.99892062, -27.096274, 1.10000, 0.90000, 1.10000, 0.90000
86620,'13233010600 ',  69.0000,1,   7,   1,   1,0.99169743, -27.757289, 1.10000, 0.90000, 1.10000, 0.90000
86621,'13237960102 ',  69.0000,1,   7,   1,   1,1.00916886, -27.047568, 1.10000, 0.90000, 1.10000, 0.90000
86622,'13241970100 ',  69.0000,1,   7,   1,   1,1.00288057, -39.603223, 1.10000, 0.90000, 1.10000, 0.90000
86623,'13241970201 ',  69.0000,1,   7,   1,   1,0.98632687, -39.364334, 1.10000, 0.90000, 1.10000, 0.90000
86624,'13243790200 ',  69.0000,1,   7,   1,   1,0.96650106, -45.181698, 1.10000, 0.90000, 1.10000, 0.90000
86625,'13245000300 ',  69.0000,1,   7,   1,   1,0.97739285, -30.950780, 1.10000, 0.90000, 1.10000, 0.90000
86626,'13245010101 ',  69.0000,1,   7,   1,   1,0.97806269, -30.692350, 1.10000, 0.90000, 1.10000, 0.90000
86627,'13245010201 ',  69.0000,1,   7,   1,   1,0.97471368, -30.815174, 1.10000, 0.90000, 1.10000, 0.90000
86628,'13245010510 ',  69.0000,1,   7,   1,   1,0.97303444, -30.415007, 1.10000, 0.90000, 1.10000, 0.90000
86629,'13245010511 ',  69.0000,1,   7,   1,   1,0.97992015, -30.232138, 1.10000, 0.90000, 1.10000, 0.90000
86630,'13245010600 ',  69.0000,1,   7,   1,   1,0.98436904, -30.133719, 1.10000, 0.90000, 1.10000, 0.90000
86631,'13245010706 ',  69.0000,1,   7,   1,   1,0.98000962, -29.416569, 1.10000, 0.90000, 1.10000, 0.90000
86632,'13245010800 ',  69.0000,1,   7,   1,   1,0.97158313, -29.981979, 1.10000, 0.90000, 1.10000, 0.90000
86633,'13245011000 ',  69.0000,1,   7,   1,   1,0.97872972, -30.740257, 1.10000, 0.90000, 1.10000, 0.90000
86634,'13247060201 ',  69.0000,1,   7,   1,   1,0.95172620, -42.564677, 1.10000, 0.90000, 1.10000, 0.90000
86635,'13247060304 ',  69.0000,1,   7,   1,   1,0.94998330, -42.507641, 1.10000, 0.90000, 1.10000, 0.90000
86636,'13247060305 ',  69.0000,1,   7,   1,   1,0.94981843, -42.751141, 1.10000, 0.90000, 1.10000, 0.90000
86637,'13247060308 ',  69.0000,1,   7,   1,   1,0.95306551, -42.088312, 1.10000, 0.90000, 1.10000, 0.90000
86638,'13247060404 ',  69.0000,1,   7,   1,   1,0.94957995, -40.038456, 1.10000, 0.90000, 1.10000, 0.90000
86639,'13251970200 ',  69.0000,1,   7,   1,   1,0.99324536, -26.452179, 1.10000, 0.90000, 1.10000, 0.90000
86640,'13251970600 ',  69.0000,1,   7,   1,   1,0.97801143, -28.854742, 1.10000, 0.90000, 1.10000, 0.90000
86641,'13253200200 ',  69.0000,1,   7,   1,   1,0.97040176, -49.786420, 1.10000, 0.90000, 1.10000, 0.90000
86642,'13255160200 ',  69.0000,1,   7,   1,   1,0.96115303, -38.613115, 1.10000, 0.90000, 1.10000, 0.90000
86643,'13255160400 ',  69.0000,1,   7,   1,   1,0.95300186, -39.281647, 1.10000, 0.90000, 1.10000, 0.90000
86644,'13255160600 ',  69.0000,1,   7,   1,   1,0.96773708, -36.409939, 1.10000, 0.90000, 1.10000, 0.90000
86645,'13255160900 ',  69.0000,1,   7,   1,   1,0.96273625, -38.391506, 1.10000, 0.90000, 1.10000, 0.90000
86646,'13255161000 ',  69.0000,1,   7,   1,   1,0.96586996, -38.365753, 1.10000, 0.90000, 1.10000, 0.90000
86647,'13255161200 ',  69.0000,1,   7,   1,   1,0.96431798, -38.050618, 1.10000, 0.90000, 1.10000, 0.90000
86648,'13259950400 ',  69.0000,1,   7,   1,   1,0.96979970, -42.407381, 1.10000, 0.90000, 1.10000, 0.90000
86649,'13261950200 ',  69.0000,1,   7,   1,   1,0.96994275, -44.646559, 1.10000, 0.90000, 1.10000, 0.90000
86650,'13261950500 ',  69.0000,1,   7,   1,   1,0.97521359, -47.964170, 1.10000, 0.90000, 1.10000, 0.90000
86651,'13261950700 ',  69.0000,1,   7,   1,   1,0.97845507, -46.784351, 1.10000, 0.90000, 1.10000, 0.90000
86652,'13269950300 ',  69.0000,1,   7,   1,   1,0.99117357, -39.704255, 1.10000, 0.90000, 1.10000, 0.90000
86653,'13271950500 ', 138.0000,1,   7,   1,   1,0.99100912, -41.445680, 1.10000, 0.90000, 1.10000, 0.90000
86654,'13271950500 ',  69.0000,1,   7,   1,   1,0.99116421, -41.223904, 1.10000, 0.90000, 1.10000, 0.90000
86655,'13273120200 ',  69.0000,1,   7,   1,   1,0.97023124, -46.120996, 1.10000, 0.90000, 1.10000, 0.90000
86656,'13273120300 ',  69.0000,1,   7,   1,   1,0.97154480, -47.199049, 1.10000, 0.90000, 1.10000, 0.90000
86657,'13273120400 ',  69.0000,1,   7,   1,   1,0.97044510, -47.588981, 1.10000, 0.90000, 1.10000, 0.90000
86658,'13275960700 ',  69.0000,1,   7,   1,   1,0.97318983, -53.734293, 1.10000, 0.90000, 1.10000, 0.90000
86659,'13275960800 ',  69.0000,1,   7,   1,   1,0.96863419, -53.494608, 1.10000, 0.90000, 1.10000, 0.90000
86660,'13277960300 ',  69.0000,1,   7,   1,   1,0.96909112, -52.421132, 1.10000, 0.90000, 1.10000, 0.90000
86661,'13277960900 ',  69.0000,1,   7,   1,   1,0.96649128, -53.289508, 1.10000, 0.90000, 1.10000, 0.90000
86662,'13279970300 ',  69.0000,1,   7,   1,   1,1.01168346, -26.362843, 1.10000, 0.90000, 1.10000, 0.90000
86663,'13279970400 ',  69.0000,1,   7,   1,   1,1.00870538, -25.221650, 1.10000, 0.90000, 1.10000, 0.90000
86664,'13285960100 ',  69.0000,1,   7,   1,   1,0.99546564, -30.340513, 1.10000, 0.90000, 1.10000, 0.90000
86665,'13285960201 ',  69.0000,1,   7,   1,   1,0.99370104, -30.003870, 1.10000, 0.90000, 1.10000, 0.90000
86666,'13285960400 ',  69.0000,1,   7,   1,   1,0.98133069, -32.074599, 1.10000, 0.90000, 1.10000, 0.90000
86667,'13285960502 ',  69.0000,1,   7,   1,   1,0.98574692, -30.793283, 1.10000, 0.90000, 1.10000, 0.90000
86668,'13285960700 ',  69.0000,1,   7,   1,   1,0.98511708, -31.600598, 1.10000, 0.90000, 1.10000, 0.90000
86669,'13285960901 ',  69.0000,1,   7,   1,   1,0.97815919, -32.133434, 1.10000, 0.90000, 1.10000, 0.90000
86670,'13285960902 ',  69.0000,1,   7,   1,   1,0.98459244, -31.813163, 1.10000, 0.90000, 1.10000, 0.90000
86671,'13285961000 ',  69.0000,1,   7,   1,   1,0.97901994, -33.438175, 1.10000, 0.90000, 1.10000, 0.90000
86672,'13287970300 ',  69.0000,1,   7,   1,   1,0.97185117, -50.367038, 1.10000, 0.90000, 1.10000, 0.90000
86673,'13291000203 ',  69.0000,1,   7,   1,   1,0.97217917, -39.861998, 1.10000, 0.90000, 1.10000, 0.90000
86674,'13293010201 ',  69.0000,1,   7,   1,   1,1.00972986, -34.365895, 1.10000, 0.90000, 1.10000, 0.90000
86675,'13293010500 ',  69.0000,1,   7,   1,   1,1.00586545, -36.119167, 1.10000, 0.90000, 1.10000, 0.90000
86676,'13293010600 ',  69.0000,1,   7,   1,   1,1.00484157, -35.340994, 1.10000, 0.90000, 1.10000, 0.90000
86677,'13295020700 ',  69.0000,1,   7,   1,   1,0.96714514, -29.613405, 1.10000, 0.90000, 1.10000, 0.90000
86678,'13297110400 ', 138.0000,1,   7,   1,   1,1.01239562, -37.000699, 1.10000, 0.90000, 1.10000, 0.90000
86679,'13297110503 ',  69.0000,1,   7,   1,   1,0.98799670, -39.222986, 1.10000, 0.90000, 1.10000, 0.90000
86680,'13297110507 ',  69.0000,1,   7,   1,   1,0.96276987, -42.519184, 1.10000, 0.90000, 1.10000, 0.90000
86681,'13297110508 ',  69.0000,1,   7,   1,   1,0.97772956, -39.870061, 1.10000, 0.90000, 1.10000, 0.90000
86682,'13297110603 ',  69.0000,1,   7,   1,   1,0.96094626, -41.250740, 1.10000, 0.90000, 1.10000, 0.90000
86683,'13297110700 ',  69.0000,1,   7,   1,   1,0.98398095, -37.082781, 1.10000, 0.90000, 1.10000, 0.90000
86684,'13299950200 ',  69.0000,1,   7,   1,   1,0.98781747, -43.256254, 1.10000, 0.90000, 1.10000, 0.90000
86685,'13299950900 ',  69.0000,1,   7,   1,   1,1.01677990, -46.997610, 1.10000, 0.90000, 1.10000, 0.90000
86686,'13303950300 ',  69.0000,1,   7,   1,   1,0.99949956, -26.396217, 1.10000, 0.90000, 1.10000, 0.90000
86687,'13303950400 ',  69.0000,1,   7,   1,   1,1.00773609, -25.748667, 1.10000, 0.90000, 1.10000, 0.90000
86688,'13305970200 ',  69.0000,1,   7,   1,   1,0.99964547, -35.881846, 1.10000, 0.90000, 1.10000, 0.90000
86689,'13305970300 ',  69.0000,1,   7,   1,   1,0.99740607, -37.186152, 1.10000, 0.90000, 1.10000, 0.90000
86690,'13305970600 ',  69.0000,1,   7,   1,   1,0.97656482, -40.448035, 1.10000, 0.90000, 1.10000, 0.90000
86691,'13307960100 ',  69.0000,1,   7,   1,   1,0.97303361, -41.320787, 1.10000, 0.90000, 1.10000, 0.90000
86692,'13307960200 ',  69.0000,1,   7,   1,   1,0.97233462, -43.222390, 1.10000, 0.90000, 1.10000, 0.90000
86693,'13309780200 ',  69.0000,1,   7,   1,   1,0.97273517, -35.578568, 1.10000, 0.90000, 1.10000, 0.90000
86694,'13313000400 ',  69.0000,1,   7,   1,   1,0.98797721, -28.551248, 1.10000, 0.90000, 1.10000, 0.90000
86695,'13313000501 ',  69.0000,1,   7,   1,   1,0.97618997, -29.386189, 1.10000, 0.90000, 1.10000, 0.90000
86696,'13313000502 ',  69.0000,1,   7,   1,   1,0.98753607, -28.443558, 1.10000, 0.90000, 1.10000, 0.90000
86697,'13313001200 ', 138.0000,1,   7,   1,   1,1.00537109, -26.003657, 1.10000, 0.90000, 1.10000, 0.90000
86698,'13313001200 ',  69.0000,1,   7,   1,   1,1.00718093, -25.951097, 1.10000, 0.90000, 1.10000, 0.90000
86699,'13313001500 ', 138.0000,1,   7,   1,   1,0.99766099, -27.067370, 1.10000, 0.90000, 1.10000, 0.90000
86700,'13313001500 ',  69.0000,1,   7,   1,   1,1.00410378, -25.955429, 1.10000, 0.90000, 1.10000, 0.90000
86701,'13315960400 ',  69.0000,1,   7,   1,   1,0.99120611, -44.115003, 1.10000, 0.90000, 1.10000, 0.90000
86702,'13317010102 ',  69.0000,1,   7,   1,   1,1.00963604, -28.746719, 1.10000, 0.90000, 1.10000, 0.90000
86703,'13317010302 ',  69.0000,1,   7,   1,   1,1.00575006, -28.515697, 1.10000, 0.90000, 1.10000, 0.90000
86704,'13319960200 ', 230.0000,1,   7,   1,   1,1.01995635, -23.470217, 1.10000, 0.90000, 1.10000, 0.90000
86705,'13319960200 ', 138.0000,1,   7,   1,   1,1.01837587, -24.215338, 1.10000, 0.90000, 1.10000, 0.90000
86706,'13319960200 ',  69.0000,1,   7,   1,   1,1.01794207, -24.493429, 1.10000, 0.90000, 1.10000, 0.90000
86707,'45001950100 ',  69.0000,1,  31,   1,   1,0.96957129, -38.681158, 1.10000, 0.90000, 1.10000, 0.90000
86708,'45001950200 ',  69.0000,1,  31,   1,   1,0.98707229, -35.221148, 1.10000, 0.90000, 1.10000, 0.90000
86709,'45001950400 ',  69.0000,1,  31,   1,   1,0.97558284, -35.160325, 1.10000, 0.90000, 1.10000, 0.90000
86710,'45003020100 ',  69.0000,1,  31,   1,   1,0.97687644, -30.856387, 1.10000, 0.90000, 1.10000, 0.90000
86711,'45003020200 ', 138.0000,1,  31,   1,   1,0.99269098, -28.742816, 1.10000, 0.90000, 1.10000, 0.90000
86712,'45003020302 ',  69.0000,1,  31,   1,   1,0.97929138, -30.014273, 1.10000, 0.90000, 1.10000, 0.90000
86713,'45003020400 ',  69.0000,1,  31,   1,   1,0.97857696, -30.379172, 1.10000, 0.90000, 1.10000, 0.90000
86714,'45003020500 ',  69.0000,1,  31,   1,   1,0.97363508, -30.691117, 1.10000, 0.90000, 1.10000, 0.90000
86715,'45003020701 ',  69.0000,1,  31,   1,   1,0.97771579, -30.634502, 1.10000, 0.90000, 1.10000, 0.90000
86716,'45003020901 ',  69.0000,1,  31,   1,   1,0.98558795, -28.956847, 1.10000, 0.90000, 1.10000, 0.90000
86717,'45003020902 ', 138.0000,1,  31,   1,   1,0.99762690, -28.517044, 1.10000, 0.90000, 1.10000, 0.90000
86718,'45003021002 ',  69.0000,1,  31,   1,   1,0.98478246, -30.225537, 1.10000, 0.90000, 1.10000, 0.90000
86719,'45003021101 ',  69.0000,1,  31,   1,   1,0.98559999, -29.844491, 1.10000, 0.90000, 1.10000, 0.90000
86720,'45003021201 ',  69.0000,1,  31,   1,   1,0.98278302, -29.438867, 1.10000, 0.90000, 1.10000, 0.90000
86721,'45003021203 ',  69.0000,1,  31,   1,   1,0.98754317, -27.814880, 1.10000, 0.90000, 1.10000, 0.90000
86722,'45003021300 ',  69.0000,1,  31,   1,   1,0.97959471, -29.829437, 1.10000, 0.90000, 1.10000, 0.90000
86723,'45003021500 ',  69.0000,1,  31,   1,   1,0.98452336, -29.401024, 1.10000, 0.90000, 1.10000, 0.90000
86724,'45003021601 ', 138.0000,1,  31,   1,   1,0.99798685, -27.487927, 1.10000, 0.90000, 1.10000, 0.90000
86725,'45003021601 ',  69.0000,1,  31,   1,   1,0.99327505, -27.707183, 1.10000, 0.90000, 1.10000, 0.90000
86726,'45005970200 ',  69.0000,1,  31,   1,   1,0.98979741, -26.832844, 1.10000, 0.90000, 1.10000, 0.90000
86727,'45007000800 ',  69.0000,1,  31,   1,   1,0.98357552, -36.832775, 1.10000, 0.90000, 1.10000, 0.90000
86728,'45007010102 ',  69.0000,1,  31,   1,   1,0.96755815, -40.613732, 1.10000, 0.90000, 1.10000, 0.90000
86729,'45007010401 ',  69.0000,1,  31,   1,   1,0.98171669, -39.154865, 1.10000, 0.90000, 1.10000, 0.90000
86730,'45007010500 ', 138.0000,1,  31,   1,   1,0.98065323, -39.167505, 1.10000, 0.90000, 1.10000, 0.90000
86731,'45007010500 ',  69.0000,1,  31,   1,   1,0.98235929, -38.728259, 1.10000, 0.90000, 1.10000, 0.90000
86732,'45007010600 ',  69.0000,1,  31,   1,   1,0.97994602, -38.659916, 1.10000, 0.90000, 1.10000, 0.90000
86733,'45007010700 ', 138.0000,1,  31,   1,   1,0.99254435, -36.743833, 1.10000, 0.90000, 1.10000, 0.90000
86734,'45007010800 ', 138.0000,1,  31,   1,   1,0.99849075, -35.544335, 1.10000, 0.90000, 1.10000, 0.90000
86735,'45007011100 ',  69.0000,1,  31,   1,   1,0.98016161, -37.036127, 1.10000, 0.90000, 1.10000, 0.90000
86736,'45007011202 ',  69.0000,1,  31,   1,   1,0.98046958, -38.487279, 1.10000, 0.90000, 1.10000, 0.90000
86737,'45007011401 ', 138.0000,1,  31,   1,   1,0.98640245, -37.262046, 1.10000, 0.90000, 1.10000, 0.90000
86738,'45007011401 ',  69.0000,1,  31,   1,   1,0.98324734, -38.051691, 1.10000, 0.90000, 1.10000, 0.90000
86739,'45007011901 ', 138.0000,1,  31,   1,   1,0.99420464, -36.389462, 1.10000, 0.90000, 1.10000, 0.90000
86740,'45007011901 ',  69.0000,1,  31,   1,   1,0.99033505, -36.687162, 1.10000, 0.90000, 1.10000, 0.90000
86741,'45007012001 ',  69.0000,1,  31,   1,   1,0.98596948, -36.697889, 1.10000, 0.90000, 1.10000, 0.90000
86742,'45007012002 ',  69.0000,1,  31,   1,   1,0.98513412, -36.122736, 1.10000, 0.90000, 1.10000, 0.90000
86743,'45007012300 ',  69.0000,1,  31,   1,   1,0.98393202, -37.132918, 1.10000, 0.90000, 1.10000, 0.90000
86744,'45009960100 ', 138.0000,1,  31,   1,   1,1.00933945, -24.863430, 1.10000, 0.90000, 1.10000, 0.90000
86745,'45009960200 ',  69.0000,1,  31,   1,   1,0.98422247, -27.905510, 1.10000, 0.90000, 1.10000, 0.90000
86746,'45011970500 ',  69.0000,1,  31,   1,   1,1.00226462, -25.102579, 1.10000, 0.90000, 1.10000, 0.90000
86747,'45013000400 ', 138.0000,1,  31,   1,   1,0.99639839, -26.675049, 1.10000, 0.90000, 1.10000, 0.90000
86748,'45013000400 ',  69.0000,1,  31,   1,   1,0.99315065, -27.133230, 1.10000, 0.90000, 1.10000, 0.90000
86749,'45013000700 ',  69.0000,1,  31,   1,   1,0.98691666, -27.871982, 1.10000, 0.90000, 1.10000, 0.90000
86750,'45013000800 ',  69.0000,1,  31,   1,   1,0.98493558, -28.402181, 1.10000, 0.90000, 1.10000, 0.90000
86751,'45013001000 ',  69.0000,1,  31,   1,   1,0.98558515, -28.746087, 1.10000, 0.90000, 1.10000, 0.90000
86752,'45013002107 ',  69.0000,1,  31,   1,   1,0.97982377, -29.465351, 1.10000, 0.90000, 1.10000, 0.90000
86753,'45013010700 ',  69.0000,1,  31,   1,   1,0.98366725, -29.427122, 1.10000, 0.90000, 1.10000, 0.90000
86754,'45013010800 ',  69.0000,1,  31,   1,   1,0.98609030, -29.256524, 1.10000, 0.90000, 1.10000, 0.90000
86755,'45015020201 ',  69.0000,1,  31,   1,   1,1.01195860, -25.327322, 1.10000, 0.90000, 1.10000, 0.90000
86756,'45015020202 ', 138.0000,1,  31,   1,   1,1.00756812, -24.950731, 1.10000, 0.90000, 1.10000, 0.90000
86757,'45015020302 ',  69.0000,1,  31,   1,   1,1.00487602, -26.308072, 1.10000, 0.90000, 1.10000, 0.90000
86758,'45015020405 ',  69.0000,1,  31,   1,   1,0.97734547, -29.076873, 1.10000, 0.90000, 1.10000, 0.90000
86759,'45015020503 ', 138.0000,1,  31,   1,   1,0.98727512, -27.188126, 1.10000, 0.90000, 1.10000, 0.90000
86760,'45015020503 ',  69.0000,1,  31,   1,   1,0.99156833, -26.702927, 1.10000, 0.90000, 1.10000, 0.90000
86761,'45015020505 ',  69.0000,1,  31,   1,   1,0.98249650, -27.329207, 1.10000, 0.90000, 1.10000, 0.90000
86762,'45015020506 ',  69.0000,1,  31,   1,   1,0.98867548, -27.176503, 1.10000, 0.90000, 1.10000, 0.90000
86763,'45015020600 ',  69.0000,1,  31,   1,   1,0.97553569, -29.399234, 1.10000, 0.90000, 1.10000, 0.90000
86764,'45015020707 ',  69.0000,1,  31,   1,   1,0.95979285, -30.071827, 1.10000, 0.90000, 1.10000, 0.90000
86765,'45015020710 ',  69.0000,1,  31,   1,   1,0.96059328, -29.896199, 1.10000, 0.90000, 1.10000, 0.90000
86766,'45015020713 ',  69.0000,1,  31,   1,   1,0.96178269, -29.848538, 1.10000, 0.90000, 1.10000, 0.90000
86767,'45015020715 ',  69.0000,1,  31,   1,   1,0.95855802, -30.097116, 1.10000, 0.90000, 1.10000, 0.90000
86768,'45015020724 ',  69.0000,1,  31,   1,   1,0.97511923, -29.265284, 1.10000, 0.90000, 1.10000, 0.90000
86769,'45015020811 ',  69.0000,1,  31,   1,   1,0.96489924, -29.923755, 1.10000, 0.90000, 1.10000, 0.90000
86770,'45015020812 ',  69.0000,1,  31,   1,   1,0.97061032, -29.259140, 1.10000, 0.90000, 1.10000, 0.90000
86771,'45015020903 ',  69.0000,1,  31,   1,   1,0.95731932, -30.647066, 1.10000, 0.90000, 1.10000, 0.90000
86772,'45015980100 ', 138.0000,1,  31,   1,   1,0.97901577, -28.819191, 1.10000, 0.90000, 1.10000, 0.90000
86773,'45015980100 ',  69.0000,1,  31,   1,   1,0.97797287, -28.811794, 1.10000, 0.90000, 1.10000, 0.90000
86774,'45017950100 ',  69.0000,1,  31,   1,   1,0.99773252, -29.316476, 1.10000, 0.90000, 1.10000, 0.90000
86775,'45017950200 ', 138.0000,1,  31,   1,   1,1.00371277, -28.871356, 1.10000, 0.90000, 1.10000, 0.90000
86776,'45019000100 ',  69.0000,1,  31,   1,   1,0.95068741, -32.341192, 1.10000, 0.90000, 1.10000, 0.90000
86777,'45019000600 ', 138.0000,1,  31,   1,   1,0.96455514, -31.088453, 1.10000, 0.90000, 1.10000, 0.90000
86778,'45019000600 ',  69.0000,1,  31,   1,   1,0.95283318, -32.076856, 1.10000, 0.90000, 1.10000, 0.90000
86779,'45019002101 ',  69.0000,1,  31,   1,   1,0.96598172, -29.348305, 1.10000, 0.90000, 1.10000, 0.90000
86780,'45019002502 ', 138.0000,1,  31,   1,   1,0.98403656, -27.475595, 1.10000, 0.90000, 1.10000, 0.90000
86781,'45019002502 ',  69.0000,1,  31,   1,   1,0.97774565, -28.093746, 1.10000, 0.90000, 1.10000, 0.90000
86782,'45019002612 ',  69.0000,1,  31,   1,   1,0.96374017, -30.352131, 1.10000, 0.90000, 1.10000, 0.90000
86783,'45019002613 ',  69.0000,1,  31,   1,   1,0.96738744, -29.645552, 1.10000, 0.90000, 1.10000, 0.90000
86784,'45019002614 ',  69.0000,1,  31,   1,   1,0.96319973, -30.116398, 1.10000, 0.90000, 1.10000, 0.90000
86785,'45019002702 ',  69.0000,1,  31,   1,   1,0.95785111, -30.697790, 1.10000, 0.90000, 1.10000, 0.90000
86786,'45019003104 ',  69.0000,1,  31,   1,   1,0.95837289, -30.389390, 1.10000, 0.90000, 1.10000, 0.90000
86787,'45019003105 ',  69.0000,1,  31,   1,   1,0.95575655, -30.744389, 1.10000, 0.90000, 1.10000, 0.90000
86788,'45019003108 ',  69.0000,1,  31,   1,   1,0.95027250, -30.992642, 1.10000, 0.90000, 1.10000, 0.90000
86789,'45019003200 ',  69.0000,1,  31,   1,   1,0.95295626, -30.970950, 1.10000, 0.90000, 1.10000, 0.90000
86790,'45019003700 ',  69.0000,1,  31,   1,   1,0.96005350, -30.556777, 1.10000, 0.90000, 1.10000, 0.90000
86791,'45019003900 ', 230.0000,1,  31,   1,   1,0.98958087, -27.093636, 1.10000, 0.90000, 1.10000, 0.90000
86792,'45019003900 ', 138.0000,1,  31,   1,   1,0.97015321, -29.324710, 1.10000, 0.90000, 1.10000, 0.90000
86793,'45019003900 ',  69.0000,1,  31,   1,   1,0.96617079, -29.859275, 1.10000, 0.90000, 1.10000, 0.90000
86794,'45019004613 ',  69.0000,1,  31,   1,   1,0.95542192, -31.807535, 1.10000, 0.90000, 1.10000, 0.90000
86795,'45019004614 ',  69.0000,1,  31,   1,   1,0.95456672, -30.673239, 1.10000, 0.90000, 1.10000, 0.90000
86796,'45019005600 ', 138.0000,1,  31,   1,   1,0.98194420, -27.811618, 1.10000, 0.90000, 1.10000, 0.90000
86797,'45021970100 ',  69.0000,1,  31,   1,   1,0.96769822, -44.939971, 1.10000, 0.90000, 1.10000, 0.90000
86798,'45021970401 ', 138.0000,1,  31,   1,   1,1.00959396, -38.546924, 1.10000, 0.90000, 1.10000, 0.90000
86799,'45021970502 ',  69.0000,1,  31,   1,   1,0.98355103, -41.490247, 1.10000, 0.90000, 1.10000, 0.90000
86800,'45021970601 ',  69.0000,1,  31,   1,   1,0.97892755, -42.282535, 1.10000, 0.90000, 1.10000, 0.90000
86801,'45023020100 ',  69.0000,1,  31,   1,   1,0.98137742, -35.265827, 1.10000, 0.90000, 1.10000, 0.90000
86802,'45023020400 ',  69.0000,1,  31,   1,   1,0.97879446, -36.777014, 1.10000, 0.90000, 1.10000, 0.90000
86803,'45023020602 ', 138.0000,1,  31,   1,   1,0.99595404, -33.230854, 1.10000, 0.90000, 1.10000, 0.90000
86804,'45023020602 ',  69.0000,1,  31,   1,   1,0.99075019, -34.124892, 1.10000, 0.90000, 1.10000, 0.90000
86805,'45025950101 ',  69.0000,1,  31,   1,   1,0.95504832, -34.689657, 1.10000, 0.90000, 1.10000, 0.90000
86806,'45025950102 ',  69.0000,1,  31,   1,   1,0.96938491, -32.339184, 1.10000, 0.90000, 1.10000, 0.90000
86807,'45025950400 ',  69.0000,1,  31,   1,   1,0.96217185, -32.735317, 1.10000, 0.90000, 1.10000, 0.90000
86808,'45025950502 ',  69.0000,1,  31,   1,   1,0.95479828, -34.475704, 1.10000, 0.90000, 1.10000, 0.90000
86809,'45025950700 ',  69.0000,1,  31,   1,   1,0.98698801, -29.562145, 1.10000, 0.90000, 1.10000, 0.90000
86810,'45027960500 ',  69.0000,1,  31,   1,   1,0.98040485, -28.170335, 1.10000, 0.90000, 1.10000, 0.90000
86811,'45027960600 ',  69.0000,1,  31,   1,   1,0.99259484, -26.430879, 1.10000, 0.90000, 1.10000, 0.90000
86812,'45027960701 ',  69.0000,1,  31,   1,   1,0.98623550, -26.692063, 1.10000, 0.90000, 1.10000, 0.90000
86813,'45027960802 ',  69.0000,1,  31,   1,   1,0.99558252, -26.416744, 1.10000, 0.90000, 1.10000, 0.90000
86814,'45029970402 ',  69.0000,1,  31,   1,   1,0.99048436, -28.087073, 1.10000, 0.90000, 1.10000, 0.90000
86815,'45029970700 ',  69.0000,1,  31,   1,   1,0.97433704, -29.274406, 1.10000, 0.90000, 1.10000, 0.90000
86816,'45029970800 ',  69.0000,1,  31,   1,   1,0.99615550, -26.452800, 1.10000, 0.90000, 1.10000, 0.90000
86817,'45031010300 ',  69.0000,1,  31,   1,   1,1.00409687, -27.225976, 1.10000, 0.90000, 1.10000, 0.90000
86818,'45031010400 ',  69.0000,1,  31,   1,   1,0.99408251, -28.172681, 1.10000, 0.90000, 1.10000, 0.90000
86819,'45031010600 ', 138.0000,1,  31,   1,   1,0.99505794, -27.994360, 1.10000, 0.90000, 1.10000, 0.90000
86820,'45031010600 ',  69.0000,1,  31,   1,   1,1.00436604, -27.108906, 1.10000, 0.90000, 1.10000, 0.90000
86821,'45031010900 ',  69.0000,1,  31,   1,   1,0.97106189, -30.659155, 1.10000, 0.90000, 1.10000, 0.90000
86822,'45031011500 ',  69.0000,1,  31,   1,   1,0.97991174, -29.761262, 1.10000, 0.90000, 1.10000, 0.90000
86823,'45035010300 ',  69.0000,1,  31,   1,   1,0.98744142, -28.071007, 1.10000, 0.90000, 1.10000, 0.90000
86824,'45035010400 ',  69.0000,1,  31,   1,   1,0.96384025, -29.968879, 1.10000, 0.90000, 1.10000, 0.90000
86825,'45035010603 ',  69.0000,1,  31,   1,   1,0.95882350, -30.183077, 1.10000, 0.90000, 1.10000, 0.90000
86826,'45035010604 ',  69.0000,1,  31,   1,   1,0.95495844, -30.386736, 1.10000, 0.90000, 1.10000, 0.90000
86827,'45035010700 ',  69.0000,1,  31,   1,   1,0.95403200, -30.476304, 1.10000, 0.90000, 1.10000, 0.90000
86828,'45035010813 ',  69.0000,1,  31,   1,   1,0.95115185, -30.657659, 1.10000, 0.90000, 1.10000, 0.90000
86829,'45035010816 ',  69.0000,1,  31,   1,   1,0.94779867, -31.044490, 1.10000, 0.90000, 1.10000, 0.90000
86830,'45035010817 ',  69.0000,1,  31,   1,   1,0.94972819, -30.919611, 1.10000, 0.90000, 1.10000, 0.90000
86831,'45035010818 ',  69.0000,1,  31,   1,   1,0.94983965, -31.035823, 1.10000, 0.90000, 1.10000, 0.90000
86832,'45037970202 ', 138.0000,1,  31,   1,   1,0.99641550, -28.865366, 1.10000, 0.90000, 1.10000, 0.90000
86833,'45037970202 ',  69.0000,1,  31,   1,   1,0.99514925, -29.070702, 1.10000, 0.90000, 1.10000, 0.90000
86834,'45037970502 ',  69.0000,1,  31,   1,   1,0.96989459, -31.345036, 1.10000, 0.90000, 1.10000, 0.90000
86835,'45039960400 ',  69.0000,1,  31,   1,   1,0.98151988, -33.324360, 1.10000, 0.90000, 1.10000, 0.90000
86836,'45039960500 ', 138.0000,1,  31,   1,   1,0.99750561, -30.675752, 1.10000, 0.90000, 1.10000, 0.90000
86837,'45041000201 ', 138.0000,1,  31,   1,   1,0.97796303, -30.356117, 1.10000, 0.90000, 1.10000, 0.90000
86838,'45041000201 ',  69.0000,1,  31,   1,   1,0.97646272, -30.451562, 1.10000, 0.90000, 1.10000, 0.90000
86839,'45041000202 ',  69.0000,1,  31,   1,   1,0.96807563, -31.359171, 1.10000, 0.90000, 1.10000, 0.90000
86840,'45041000400 ',  69.0000,1,  31,   1,   1,0.95962673, -33.483650, 1.10000, 0.90000, 1.10000, 0.90000
86841,'45041000700 ',  69.0000,1,  31,   1,   1,0.96178567, -32.200732, 1.10000, 0.90000, 1.10000, 0.90000
86842,'45041000900 ',  69.0000,1,  31,   1,   1,0.96437502, -31.858728, 1.10000, 0.90000, 1.10000, 0.90000
86843,'45041001100 ',  69.0000,1,  31,   1,   1,0.96374965, -31.826031, 1.10000, 0.90000, 1.10000, 0.90000
86844,'45041001400 ',  69.0000,1,  31,   1,   1,0.96179700, -31.943186, 1.10000, 0.90000, 1.10000, 0.90000
86845,'45041001504 ',  69.0000,1,  31,   1,   1,0.96557271, -31.489750, 1.10000, 0.90000, 1.10000, 0.90000
86846,'45041001505 ',  69.0000,1,  31,   1,   1,0.96441782, -31.668203, 1.10000, 0.90000, 1.10000, 0.90000
86847,'45041001700 ',  69.0000,1,  31,   1,   1,0.97777700, -32.456024, 1.10000, 0.90000, 1.10000, 0.90000
86848,'45041002201 ',  69.0000,1,  31,   1,   1,0.95871532, -31.620204, 1.10000, 0.90000, 1.10000, 0.90000
86849,'45041002300 ',  69.0000,1,  31,   1,   1,0.96500713, -31.286143, 1.10000, 0.90000, 1.10000, 0.90000
86850,'45043920201 ',  69.0000,1,  31,   1,   1,0.99974954, -26.599443, 1.10000, 0.90000, 1.10000, 0.90000
86851,'45043920301 ',  69.0000,1,  31,   1,   1,0.98704988, -28.465332, 1.10000, 0.90000, 1.10000, 0.90000
86852,'45043920302 ',  69.0000,1,  31,   1,   1,0.98517299, -29.150083, 1.10000, 0.90000, 1.10000, 0.90000
86853,'45043920501 ',  69.0000,1,  31,   1,   1,0.96897399, -32.536812, 1.10000, 0.90000, 1.10000, 0.90000
86854,'45043920503 ',  69.0000,1,  31,   1,   1,0.96974719, -32.446711, 1.10000, 0.90000, 1.10000, 0.90000
86855,'45043920600 ', 230.0000,1,  31,   1,   1,1.01006842, -25.471601, 1.10000, 0.90000, 1.10000, 0.90000
86856,'45043920600 ', 138.0000,1,  31,   1,   1,1.00140107, -27.032065, 1.10000, 0.90000, 1.10000, 0.90000
86857,'45043920600 ',  69.0000,1,  31,   1,   1,1.00109112, -27.061585, 1.10000, 0.90000, 1.10000, 0.90000
86858,'45043920800 ',  69.0000,1,  31,   1,   1,1.00306666, -25.611201, 1.10000, 0.90000, 1.10000, 0.90000
86859,'45045001101 ',  69.0000,1,  31,   1,   1,0.95135731, -44.612320, 1.10000, 0.90000, 1.10000, 0.90000
86860,'45045001807 ',  69.0000,1,  31,   1,   1,0.95411462, -44.459204, 1.10000, 0.90000, 1.10000, 0.90000
86861,'45045001808 ',  69.0000,1,  31,   1,   1,0.95191383, -44.718922, 1.10000, 0.90000, 1.10000, 0.90000
86862,'45045001900 ',  69.0000,1,  31,   1,   1,0.95715833, -44.013193, 1.10000, 0.90000, 1.10000, 0.90000
86863,'45045002003 ',  69.0000,1,  31,   1,   1,0.96710259, -42.335254, 1.10000, 0.90000, 1.10000, 0.90000
86864,'45045002107 ',  69.0000,1,  31,   1,   1,0.95841438, -43.543593, 1.10000, 0.90000, 1.10000, 0.90000
86865,'45045002201 ',  69.0000,1,  31,   1,   1,0.95810169, -43.503647, 1.10000, 0.90000, 1.10000, 0.90000
86866,'45045002302 ',  69.0000,1,  31,   1,   1,0.95656639, -43.833675, 1.10000, 0.90000, 1.10000, 0.90000
86867,'45045002404 ',  69.0000,1,  31,   1,   1,0.96019685, -43.806706, 1.10000, 0.90000, 1.10000, 0.90000
86868,'45045002503 ',  69.0000,1,  31,   1,   1,0.95917082, -43.892223, 1.10000, 0.90000, 1.10000, 0.90000
86869,'45045002606 ',  69.0000,1,  31,   1,   1,0.95366925, -44.322576, 1.10000, 0.90000, 1.10000, 0.90000
86870,'45045002608 ',  69.0000,1,  31,   1,   1,0.95075572, -44.962217, 1.10000, 0.90000, 1.10000, 0.90000
86871,'45045002702 ',  69.0000,1,  31,   1,   1,0.95408022, -44.306204, 1.10000, 0.90000, 1.10000, 0.90000
86872,'45045002808 ', 138.0000,1,  31,   1,   1,0.96210730, -43.516293, 1.10000, 0.90000, 1.10000, 0.90000
86873,'45045002808 ',  69.0000,1,  31,   1,   1,0.96287113, -43.544095, 1.10000, 0.90000, 1.10000, 0.90000
86874,'45045002811 ',  69.0000,1,  31,   1,   1,0.96067560, -43.102523, 1.10000, 0.90000, 1.10000, 0.90000
86875,'45045002816 ',  69.0000,1,  31,   1,   1,0.95521450, -44.208242, 1.10000, 0.90000, 1.10000, 0.90000
86876,'45045002901 ', 138.0000,1,  31,   1,   1,0.96580130, -42.742641, 1.10000, 0.90000, 1.10000, 0.90000
86877,'45045002901 ',  69.0000,1,  31,   1,   1,0.96229935, -43.472132, 1.10000, 0.90000, 1.10000, 0.90000
86878,'45045003005 ', 138.0000,1,  31,   1,   1,0.96694052, -42.396763, 1.10000, 0.90000, 1.10000, 0.90000
86879,'45045003005 ',  69.0000,1,  31,   1,   1,0.96859550, -42.409461, 1.10000, 0.90000, 1.10000, 0.90000
86880,'45045003011 ',  69.0000,1,  31,   1,   1,0.96225405, -43.195657, 1.10000, 0.90000, 1.10000, 0.90000
86881,'45045003015 ',  69.0000,1,  31,   1,   1,0.96607727, -42.406285, 1.10000, 0.90000, 1.10000, 0.90000
86882,'45045003103 ',  69.0000,1,  31,   1,   1,0.95398301, -43.333172, 1.10000, 0.90000, 1.10000, 0.90000
86883,'45045003301 ', 138.0000,1,  31,   1,   1,0.98215801, -39.288450, 1.10000, 0.90000, 1.10000, 0.90000
86884,'45045003301 ',  69.0000,1,  31,   1,   1,0.97773463, -39.877011, 1.10000, 0.90000, 1.10000, 0.90000
86885,'45045003401 ', 230.0000,1,  31,   1,   1,0.98254561, -39.841590, 1.10000, 0.90000, 1.10000, 0.90000
86886,'45045003401 ', 138.0000,1,  31,   1,   1,0.97612596, -40.951034, 1.10000, 0.90000, 1.10000, 0.90000
86887,'45045003401 ',  69.0000,1,  31,   1,   1,0.97402406, -41.455854, 1.10000, 0.90000, 1.10000, 0.90000
86888,'45045003802 ',  69.0000,1,  31,   1,   1,0.95836204, -43.506741, 1.10000, 0.90000, 1.10000, 0.90000
86889,'45045003902 ',  69.0000,1,  31,   1,   1,0.95596349, -43.494955, 1.10000, 0.90000, 1.10000, 0.90000
86890,'45045003904 ',  69.0000,1,  31,   1,   1,0.95380980, -43.817699, 1.10000, 0.90000, 1.10000, 0.90000
86891,'45047970102 ',  69.0000,1,  31,   1,   1,0.96533787, -37.722868, 1.10000, 0.90000, 1.10000, 0.90000
86892,'45047970201 ',  69.0000,1,  31,   1,   1,0.95952946, -39.475157, 1.10000, 0.90000, 1.10000, 0.90000
86893,'45047970400 ',  69.0000,1,  31,   1,   1,0.96184707, -36.502706, 1.10000, 0.90000, 1.10000, 0.90000
86894,'45047970600 ',  69.0000,1,  31,   1,   1,0.96308964, -38.396226, 1.10000, 0.90000, 1.10000, 0.90000
86895,'45047970701 ',  69.0000,1,  31,   1,   1,0.98243034, -39.244604, 1.10000, 0.90000, 1.10000, 0.90000
86896,'45049920100 ',  69.0000,1,  31,   1,   1,0.98739308, -27.197639, 1.10000, 0.90000, 1.10000, 0.90000
86897,'45049920300 ',  69.0000,1,  31,   1,   1,0.99468142, -27.274038, 1.10000, 0.90000, 1.10000, 0.90000
86898,'45049920400 ',  69.0000,1,  31,   1,   1,0.98813707, -26.949579, 1.10000, 0.90000, 1.10000, 0.90000
86899,'45051050500 ',  69.0000,1,  31,   1,   1,0.97534835, -34.816001, 1.10000, 0.90000, 1.10000, 0.90000
86900,'45051050600 ',  69.0000,1,  31,   1,   1,0.97846127, -34.623533, 1.10000, 0.90000, 1.10000, 0.90000
86901,'45051051404 ',  69.0000,1,  31,   1,   1,0.96608382, -33.973750, 1.10000, 0.90000, 1.10000, 0.90000
86902,'45051051405 ',  69.0000,1,  31,   1,   1,0.96615618, -33.662871, 1.10000, 0.90000, 1.10000, 0.90000
86903,'45051051406 ',  69.0000,1,  31,   1,   1,0.96698517, -33.417117, 1.10000, 0.90000, 1.10000, 0.90000
86904,'45051051502 ',  69.0000,1,  31,   1,   1,0.96921885, -34.293277, 1.10000, 0.90000, 1.10000, 0.90000
86905,'45051051503 ',  69.0000,1,  31,   1,   1,0.97081596, -34.349185, 1.10000, 0.90000, 1.10000, 0.90000
86906,'45051060209 ',  69.0000,1,  31,   1,   1,0.97410262, -34.288397, 1.10000, 0.90000, 1.10000, 0.90000
86907,'45051060403 ',  69.0000,1,  31,   1,   1,0.98875684, -33.708138, 1.10000, 0.90000, 1.10000, 0.90000
86908,'45051060404 ', 138.0000,1,  31,   1,   1,0.98456377, -32.790195, 1.10000, 0.90000, 1.10000, 0.90000
86909,'45051060404 ',  69.0000,1,  31,   1,   1,0.98155957, -33.776354, 1.10000, 0.90000, 1.10000, 0.90000
86910,'45053950202 ', 138.0000,1,  31,   1,   1,1.00677848, -25.995314, 1.10000, 0.90000, 1.10000, 0.90000
86911,'45053950202 ',  69.0000,1,  31,   1,   1,1.00316346, -26.439720, 1.10000, 0.90000, 1.10000, 0.90000
86912,'45055970500 ',  69.0000,1,  31,   1,   1,0.98281819, -32.739849, 1.10000, 0.90000, 1.10000, 0.90000
86913,'45055970800 ',  69.0000,1,  31,   1,   1,0.96969652, -33.415710, 1.10000, 0.90000, 1.10000, 0.90000
86914,'45055970903 ',  69.0000,1,  31,   1,   1,0.96469384, -34.222260, 1.10000, 0.90000, 1.10000, 0.90000
86915,'45057010200 ',  69.0000,1,  31,   1,   1,0.95685935, -33.969645, 1.10000, 0.90000, 1.10000, 0.90000
86916,'45057010400 ',  69.0000,1,  31,   1,   1,0.98696035, -33.814593, 1.10000, 0.90000, 1.10000, 0.90000
86917,'45057010800 ',  69.0000,1,  31,   1,   1,0.96873075, -34.982754, 1.10000, 0.90000, 1.10000, 0.90000
86918,'45057011002 ',  69.0000,1,  31,   1,   1,0.95395917, -35.589609, 1.10000, 0.90000, 1.10000, 0.90000
86919,'45057011100 ', 138.0000,1,  31,   1,   1,0.97264987, -34.801941, 1.10000, 0.90000, 1.10000, 0.90000
86920,'45059920101 ',  69.0000,1,  31,   1,   1,0.95667756, -44.022550, 1.10000, 0.90000, 1.10000, 0.90000
86921,'45059920104 ',  69.0000,1,  31,   1,   1,0.96284062, -43.022412, 1.10000, 0.90000, 1.10000, 0.90000
86922,'45059920201 ',  69.0000,1,  31,   1,   1,0.96561342, -40.004633, 1.10000, 0.90000, 1.10000, 0.90000
86923,'45059920302 ',  69.0000,1,  31,   1,   1,0.95816088, -43.291607, 1.10000, 0.90000, 1.10000, 0.90000
86924,'45059920400 ',  69.0000,1,  31,   1,   1,0.95966738, -41.885097, 1.10000, 0.90000, 1.10000, 0.90000
86925,'45059920502 ',  69.0000,1,  31,   1,   1,0.95425731, -43.777534, 1.10000, 0.90000, 1.10000, 0.90000
86926,'45059921001 ',  69.0000,1,  31,   1,   1,0.97056717, -40.211793, 1.10000, 0.90000, 1.10000, 0.90000
86927,'45063020100 ',  69.0000,1,  31,   1,   1,0.97324353, -33.498062, 1.10000, 0.90000, 1.10000, 0.90000
86928,'45063020506 ', 138.0000,1,  31,   1,   1,0.99005419, -31.556468, 1.10000, 0.90000, 1.10000, 0.90000
86929,'45063020506 ',  69.0000,1,  31,   1,   1,0.98416466, -32.434847, 1.10000, 0.90000, 1.10000, 0.90000
86930,'45063020507 ',  69.0000,1,  31,   1,   1,0.97688895, -32.838805, 1.10000, 0.90000, 1.10000, 0.90000
86931,'45063020508 ',  69.0000,1,  31,   1,   1,0.98077232, -32.702843, 1.10000, 0.90000, 1.10000, 0.90000
86932,'45063020510 ',  69.0000,1,  31,   1,   1,0.98246747, -32.640265, 1.10000, 0.90000, 1.10000, 0.90000
86933,'45063020601 ',  69.0000,1,  31,   1,   1,0.98110533, -32.836042, 1.10000, 0.90000, 1.10000, 0.90000
86934,'45063020604 ',  69.0000,1,  31,   1,   1,0.97681946, -33.142588, 1.10000, 0.90000, 1.10000, 0.90000
86935,'45063020605 ',  69.0000,1,  31,   1,   1,0.97770232, -33.166801, 1.10000, 0.90000, 1.10000, 0.90000
86936,'45063020705 ',  69.0000,1,  31,   1,   1,0.98691863, -31.615057, 1.10000, 0.90000, 1.10000, 0.90000
86937,'45063020706 ', 138.0000,1,  31,   1,   1,0.99554676, -31.167205, 1.10000, 0.90000, 1.10000, 0.90000
86938,'45063020802 ',  69.0000,1,  31,   1,   1,0.99159837, -30.438670, 1.10000, 0.90000, 1.10000, 0.90000
86939,'45063020803 ',  69.0000,1,  31,   1,   1,0.99017763, -30.518692, 1.10000, 0.90000, 1.10000, 0.90000
86940,'45063020903 ',  69.0000,1,  31,   1,   1,0.97582185, -31.486745, 1.10000, 0.90000, 1.10000, 0.90000
86941,'45063020907 ',  69.0000,1,  31,   1,   1,0.96547097, -33.062801, 1.10000, 0.90000, 1.10000, 0.90000
86942,'45063021022 ',  69.0000,1,  31,   1,   1,0.97139823, -32.877997, 1.10000, 0.90000, 1.10000, 0.90000
86943,'45063021023 ',  69.0000,1,  31,   1,   1,0.97705257, -32.454829, 1.10000, 0.90000, 1.10000, 0.90000
86944,'45063021024 ',  69.0000,1,  31,   1,   1,0.96714604, -33.222020, 1.10000, 0.90000, 1.10000, 0.90000
86945,'45063021030 ',  69.0000,1,  31,   1,   1,0.97553146, -33.073740, 1.10000, 0.90000, 1.10000, 0.90000
86946,'45063021106 ',  69.0000,1,  31,   1,   1,0.98031026, -32.903890, 1.10000, 0.90000, 1.10000, 0.90000
86947,'45063021112 ',  69.0000,1,  31,   1,   1,0.98207957, -32.893850, 1.10000, 0.90000, 1.10000, 0.90000
86948,'45063021203 ',  69.0000,1,  31,   1,   1,0.97637618, -31.848537, 1.10000, 0.90000, 1.10000, 0.90000
86949,'45063021204 ',  69.0000,1,  31,   1,   1,0.98736531, -31.150492, 1.10000, 0.90000, 1.10000, 0.90000
86950,'45063021305 ',  69.0000,1,  31,   1,   1,0.97007233, -32.078612, 1.10000, 0.90000, 1.10000, 0.90000
86951,'45063021402 ',  69.0000,1,  31,   1,   1,0.96869904, -32.042460, 1.10000, 0.90000, 1.10000, 0.90000
86952,'45063980100 ',  69.0000,1,  31,   1,   1,0.97848707, -32.590193, 1.10000, 0.90000, 1.10000, 0.90000
86953,'45065920100 ',  69.0000,1,  31,   1,   1,1.00327897, -28.813146, 1.10000, 0.90000, 1.10000, 0.90000
86954,'45065920300 ',  69.0000,1,  31,   1,   1,0.99889439, -29.287516, 1.10000, 0.90000, 1.10000, 0.90000
86955,'45067950100 ',  69.0000,1,  31,   1,   1,0.98540241, -32.639889, 1.10000, 0.90000, 1.10000, 0.90000
86956,'45069960200 ', 138.0000,1,  31,   1,   1,0.98435283, -31.803826, 1.10000, 0.90000, 1.10000, 0.90000
86957,'45069960200 ',  69.0000,1,  31,   1,   1,0.98522133, -32.212890, 1.10000, 0.90000, 1.10000, 0.90000
86958,'45069960301 ',  69.0000,1,  31,   1,   1,0.96635491, -34.183857, 1.10000, 0.90000, 1.10000, 0.90000
86959,'45071950202 ',  69.0000,1,  31,   1,   1,0.97984332, -30.769743, 1.10000, 0.90000, 1.10000, 0.90000
86960,'45071950502 ',  69.0000,1,  31,   1,   1,0.97460151, -41.994889, 1.10000, 0.90000, 1.10000, 0.90000
86961,'45073030300 ', 138.0000,1,  31,   1,   1,1.00408685, -35.880223, 1.10000, 0.90000, 1.10000, 0.90000
86962,'45073030401 ',  69.0000,1,  31,   1,   1,0.98962444, -38.192434, 1.10000, 0.90000, 1.10000, 0.90000
86963,'45073030402 ',  69.0000,1,  31,   1,   1,0.99241507, -37.746556, 1.10000, 0.90000, 1.10000, 0.90000
86964,'45073030601 ', 138.0000,1,  31,   1,   1,1.00188339, -35.883382, 1.10000, 0.90000, 1.10000, 0.90000
86965,'45073030601 ',  69.0000,1,  31,   1,   1,0.99882680, -36.070478, 1.10000, 0.90000, 1.10000, 0.90000
86966,'45073030602 ',  69.0000,1,  31,   1,   1,1.00021839, -36.099913, 1.10000, 0.90000, 1.10000, 0.90000
86967,'45073030800 ', 138.0000,1,  31,   1,   1,1.00273716, -35.443935, 1.10000, 0.90000, 1.10000, 0.90000
86968,'45073030800 ',  69.0000,1,  31,   1,   1,0.99985850, -35.836070, 1.10000, 0.90000, 1.10000, 0.90000
86969,'45073030901 ',  69.0000,1,  31,   1,   1,0.99408734, -36.264363, 1.10000, 0.90000, 1.10000, 0.90000
86970,'45073031000 ',  69.0000,1,  31,   1,   1,0.99079788, -37.086373, 1.10000, 0.90000, 1.10000, 0.90000
86971,'45075010100 ', 138.0000,1,  31,   1,   1,1.01276410, -24.396478, 1.10000, 0.90000, 1.10000, 0.90000
86972,'45075010200 ',  69.0000,1,  31,   1,   1,0.98811913, -27.086852, 1.10000, 0.90000, 1.10000, 0.90000
86973,'45075010400 ', 138.0000,1,  31,   1,   1,1.00610793, -25.397357, 1.10000, 0.90000, 1.10000, 0.90000
86974,'45075010400 ',  69.0000,1,  31,   1,   1,1.00242305, -26.012886, 1.10000, 0.90000, 1.10000, 0.90000
86975,'45075010600 ',  69.0000,1,  31,   1,   1,0.99794060, -27.837787, 1.10000, 0.90000, 1.10000, 0.90000
86976,'45075010700 ',  69.0000,1,  31,   1,   1,0.99295390, -28.141809, 1.10000, 0.90000, 1.10000, 0.90000
86977,'45075011100 ', 138.0000,1,  31,   1,   1,1.00838101, -26.715006, 1.10000, 0.90000, 1.10000, 0.90000
86978,'45075011200 ', 138.0000,1,  31,   1,   1,1.01036799, -26.413465, 1.10000, 0.90000, 1.10000, 0.90000
86979,'45075011200 ',  69.0000,1,  31,   1,   1,1.00436389, -26.993355, 1.10000, 0.90000, 1.10000, 0.90000
86980,'45075011300 ',  69.0000,1,  31,   1,   1,1.00280678, -27.105039, 1.10000, 0.90000, 1.10000, 0.90000
86981,'45075011500 ', 230.0000,1,  31,   1,   1,1.01525235, -25.880213, 1.10000, 0.90000, 1.10000, 0.90000
86982,'45075011500 ', 138.0000,1,  31,   1,   1,1.01227546, -26.250183, 1.10000, 0.90000, 1.10000, 0.90000
86983,'45075011500 ',  69.0000,1,  31,   1,   1,1.01191926, -26.283196, 1.10000, 0.90000, 1.10000, 0.90000
86984,'45075012000 ',  69.0000,1,  31,   1,   1,0.99898171, -28.898028, 1.10000, 0.90000, 1.10000, 0.90000
86985,'45077010300 ',  69.0000,1,  31,   1,   1,0.98660803, -38.324150, 1.10000, 0.90000, 1.10000, 0.90000
86986,'45077010402 ',  69.0000,1,  31,   1,   1,0.97928929, -39.809583, 1.10000, 0.90000, 1.10000, 0.90000
86987,'45077010502 ',  69.0000,1,  31,   1,   1,0.97393733, -41.587403, 1.10000, 0.90000, 1.10000, 0.90000
86988,'45077010602 ',  69.0000,1,  31,   1,   1,0.96634609, -42.288532, 1.10000, 0.90000, 1.10000, 0.90000
86989,'45077010801 ', 138.0000,1,  31,   1,   1,0.98296934, -39.400110, 1.10000, 0.90000, 1.10000, 0.90000
86990,'45077010801 ',  69.0000,1,  31,   1,   1,0.98223460, -39.282166, 1.10000, 0.90000, 1.10000, 0.90000
86991,'45077010802 ',  69.0000,1,  31,   1,   1,0.97053623, -41.142181, 1.10000, 0.90000, 1.10000, 0.90000
86992,'45077010903 ',  69.0000,1,  31,   1,   1,0.96399897, -42.506917, 1.10000, 0.90000, 1.10000, 0.90000
86993,'45077011001 ',  69.0000,1,  31,   1,   1,0.97934926, -39.642609, 1.10000, 0.90000, 1.10000, 0.90000
86994,'45077011103 ',  69.0000,1,  31,   1,   1,0.98376203, -38.539834, 1.10000, 0.90000, 1.10000, 0.90000
86995,'45077011202 ',  69.0000,1,  31,   1,   1,0.99041855, -36.683440, 1.10000, 0.90000, 1.10000, 0.90000
86996,'45079000300 ',  69.0000,1,  31,   1,   1,0.96709412, -33.957006, 1.10000, 0.90000, 1.10000, 0.90000
86997,'45079000500 ',  69.0000,1,  31,   1,   1,0.96220869, -34.759686, 1.10000, 0.90000, 1.10000, 0.90000
86998,'45079000600 ',  69.0000,1,  31,   1,   1,0.96652400, -33.989412, 1.10000, 0.90000, 1.10000, 0.90000
86999,'45079000900 ',  69.0000,1,  31,   1,   1,0.95872962, -35.058712, 1.10000, 0.90000, 1.10000, 0.90000
87000,'45079002400 ',  69.0000,1,  31,   1,   1,0.96106911, -34.597606, 1.10000, 0.90000, 1.10000, 0.90000
87001,'45079002800 ',  69.0000,1,  31,   1,   1,0.96547699, -34.222673, 1.10000, 0.90000, 1.10000, 0.90000
87002,'45079003100 ',  69.0000,1,  31,   1,   1,0.95817840, -35.115020, 1.10000, 0.90000, 1.10000, 0.90000
87003,'45079010102 ', 138.0000,1,  31,   1,   1,0.97942847, -32.479957, 1.10000, 0.90000, 1.10000, 0.90000
87004,'45079010102 ',  69.0000,1,  31,   1,   1,0.98100901, -32.115409, 1.10000, 0.90000, 1.10000, 0.90000
87005,'45079010305 ',  69.0000,1,  31,   1,   1,0.98861897, -32.298510, 1.10000, 0.90000, 1.10000, 0.90000
87006,'45079010306 ',  69.0000,1,  31,   1,   1,0.99914366, -31.084293, 1.10000, 0.90000, 1.10000, 0.90000
87007,'45079010309 ',  69.0000,1,  31,   1,   1,0.97365665, -33.526916, 1.10000, 0.90000, 1.10000, 0.90000
87008,'45079010403 ',  69.0000,1,  31,   1,   1,0.97797179, -32.918944, 1.10000, 0.90000, 1.10000, 0.90000
87009,'45079010408 ',  69.0000,1,  31,   1,   1,0.97518164, -33.159469, 1.10000, 0.90000, 1.10000, 0.90000
87010,'45079010413 ',  69.0000,1,  31,   1,   1,0.96709406, -33.968269, 1.10000, 0.90000, 1.10000, 0.90000
87011,'45079010805 ',  69.0000,1,  31,   1,   1,0.95803481, -35.297465, 1.10000, 0.90000, 1.10000, 0.90000
87012,'45079011201 ',  69.0000,1,  31,   1,   1,0.95919877, -34.930772, 1.10000, 0.90000, 1.10000, 0.90000
87013,'45079011202 ',  69.0000,1,  31,   1,   1,0.95710230, -35.246969, 1.10000, 0.90000, 1.10000, 0.90000
87014,'45079011404 ',  69.0000,1,  31,   1,   1,0.96098781, -34.895580, 1.10000, 0.90000, 1.10000, 0.90000
87015,'45079011407 ',  69.0000,1,  31,   1,   1,0.94642842, -37.496892, 1.10000, 0.90000, 1.10000, 0.90000
87016,'45079011414 ',  69.0000,1,  31,   1,   1,0.96108657, -34.543870, 1.10000, 0.90000, 1.10000, 0.90000
87017,'45079011416 ',  69.0000,1,  31,   1,   1,0.96698326, -33.398816, 1.10000, 0.90000, 1.10000, 0.90000
87018,'45079011419 ',  69.0000,1,  31,   1,   1,0.95890510, -35.142133, 1.10000, 0.90000, 1.10000, 0.90000
87019,'45079011501 ',  69.0000,1,  31,   1,   1,0.96115512, -34.647190, 1.10000, 0.90000, 1.10000, 0.90000
87020,'45079011604 ',  69.0000,1,  31,   1,   1,0.95713550, -35.031999, 1.10000, 0.90000, 1.10000, 0.90000
87021,'45079011608 ',  69.0000,1,  31,   1,   1,0.96698254, -33.689017, 1.10000, 0.90000, 1.10000, 0.90000
87022,'45079011701 ', 138.0000,1,  31,   1,   1,0.97696769, -33.061862, 1.10000, 0.90000, 1.10000, 0.90000
87023,'45079011702 ',  69.0000,1,  31,   1,   1,0.96868050, -33.609558, 1.10000, 0.90000, 1.10000, 0.90000
87024,'45081960400 ',  69.0000,1,  31,   1,   1,0.97575158, -32.322921, 1.10000, 0.90000, 1.10000, 0.90000
87025,'45083021100 ',  69.0000,1,  31,   1,   1,0.95045221, -47.203038, 1.10000, 0.90000, 1.10000, 0.90000
87026,'45083021402 ',  69.0000,1,  31,   1,   1,0.95554572, -46.568151, 1.10000, 0.90000, 1.10000, 0.90000
87027,'45083021403 ',  69.0000,1,  31,   1,   1,0.95301062, -47.029141, 1.10000, 0.90000, 1.10000, 0.90000
87028,'45083021600 ',  69.0000,1,  31,   1,   1,0.95287353, -47.113077, 1.10000, 0.90000, 1.10000, 0.90000
87029,'45083021804 ',  69.0000,1,  31,   1,   1,0.95336646, -47.110072, 1.10000, 0.90000, 1.10000, 0.90000
87030,'45083021901 ', 138.0000,1,  31,   1,   1,0.95791262, -45.092516, 1.10000, 0.90000, 1.10000, 0.90000
87031,'45083021901 ',  69.0000,1,  31,   1,   1,0.96021575, -45.228895, 1.10000, 0.90000, 1.10000, 0.90000
87032,'45083021902 ',  69.0000,1,  31,   1,   1,0.95275128, -46.390187, 1.10000, 0.90000, 1.10000, 0.90000
87033,'45083022004 ', 138.0000,1,  31,   1,   1,0.95400041, -45.868255, 1.10000, 0.90000, 1.10000, 0.90000
87034,'45083022004 ',  69.0000,1,  31,   1,   1,0.95580512, -45.948581, 1.10000, 0.90000, 1.10000, 0.90000
87035,'45083022101 ',  69.0000,1,  31,   1,   1,0.95399022, -46.518004, 1.10000, 0.90000, 1.10000, 0.90000
87036,'45083022201 ',  69.0000,1,  31,   1,   1,0.95770150, -45.606819, 1.10000, 0.90000, 1.10000, 0.90000
87037,'45083022403 ',  69.0000,1,  31,   1,   1,0.96336704, -45.942936, 1.10000, 0.90000, 1.10000, 0.90000
87038,'45083022600 ',  69.0000,1,  31,   1,   1,0.95564437, -44.910857, 1.10000, 0.90000, 1.10000, 0.90000
87039,'45083022900 ',  69.0000,1,  31,   1,   1,0.95062274, -46.722192, 1.10000, 0.90000, 1.10000, 0.90000
87040,'45083023002 ',  69.0000,1,  31,   1,   1,0.95405692, -46.115327, 1.10000, 0.90000, 1.10000, 0.90000
87041,'45083023101 ',  69.0000,1,  31,   1,   1,0.95217019, -45.796166, 1.10000, 0.90000, 1.10000, 0.90000
87042,'45083023102 ',  69.0000,1,  31,   1,   1,0.95323032, -45.746934, 1.10000, 0.90000, 1.10000, 0.90000
87043,'45083023202 ', 138.0000,1,  31,   1,   1,0.96038234, -43.891267, 1.10000, 0.90000, 1.10000, 0.90000
87044,'45083023202 ',  69.0000,1,  31,   1,   1,0.96160549, -43.704929, 1.10000, 0.90000, 1.10000, 0.90000
87045,'45083023402 ',  69.0000,1,  31,   1,   1,0.95086575, -46.732509, 1.10000, 0.90000, 1.10000, 0.90000
87046,'45083023404 ',  69.0000,1,  31,   1,   1,0.95300251, -45.850643, 1.10000, 0.90000, 1.10000, 0.90000
87047,'45083023700 ',  69.0000,1,  31,   1,   1,0.95356244, -44.637697, 1.10000, 0.90000, 1.10000, 0.90000
87048,'45085000300 ',  69.0000,1,  31,   1,   1,0.97413033, -31.328367, 1.10000, 0.90000, 1.10000, 0.90000
87049,'45085001100 ',  69.0000,1,  31,   1,   1,0.95767236, -32.335898, 1.10000, 0.90000, 1.10000, 0.90000
87050,'45085001500 ',  69.0000,1,  31,   1,   1,0.96030897, -32.088249, 1.10000, 0.90000, 1.10000, 0.90000
87051,'45085001600 ',  69.0000,1,  31,   1,   1,0.96160603, -31.951820, 1.10000, 0.90000, 1.10000, 0.90000
87052,'45085001802 ',  69.0000,1,  31,   1,   1,0.97676128, -31.268036, 1.10000, 0.90000, 1.10000, 0.90000
87053,'45085001901 ', 138.0000,1,  31,   1,   1,0.98655856, -29.030503, 1.10000, 0.90000, 1.10000, 0.90000
87054,'45085001901 ',  69.0000,1,  31,   1,   1,0.99125379, -28.500211, 1.10000, 0.90000, 1.10000, 0.90000
87055,'45087030300 ',  69.0000,1,  31,   1,   1,0.96198189, -37.859274, 1.10000, 0.90000, 1.10000, 0.90000
87056,'45087030400 ',  69.0000,1,  31,   1,   1,0.95707226, -39.291821, 1.10000, 0.90000, 1.10000, 0.90000
87057,'45089970100 ',  69.0000,1,  31,   1,   1,0.96904767, -30.121759, 1.10000, 0.90000, 1.10000, 0.90000
87058,'45089970501 ',  69.0000,1,  31,   1,   1,0.98335391, -27.662346, 1.10000, 0.90000, 1.10000, 0.90000
87059,'45089970502 ',  69.0000,1,  31,   1,   1,0.97787833, -29.265554, 1.10000, 0.90000, 1.10000, 0.90000
87060,'45089970700 ',  69.0000,1,  31,   1,   1,0.98789930, -27.182051, 1.10000, 0.90000, 1.10000, 0.90000
87061,'45089970801 ', 138.0000,1,  31,   1,   1,1.00616622, -25.527897, 1.10000, 0.90000, 1.10000, 0.90000
87062,'45089970802 ',  69.0000,1,  31,   1,   1,0.99298835, -26.901675, 1.10000, 0.90000, 1.10000, 0.90000
87063,'45089970900 ', 138.0000,1,  31,   1,   1,1.00836384, -25.377167, 1.10000, 0.90000, 1.10000, 0.90000
87064,'45089970900 ',  69.0000,1,  31,   1,   1,1.00694430, -25.668778, 1.10000, 0.90000, 1.10000, 0.90000
87065,'45091060901 ', 230.0000,1,  31,   1,   1,1.00289989, -35.028420, 1.10000, 0.90000, 1.10000, 0.90000
87066,'45091060901 ', 138.0000,1,  31,   1,   1,0.99309909, -36.143452, 1.10000, 0.90000, 1.10000, 0.90000
87067,'45091060901 ',  69.0000,1,  31,   1,   1,0.98738831, -36.723444, 1.10000, 0.90000, 1.10000, 0.90000
87068,'45091060905 ',  69.0000,1,  31,   1,   1,0.97714937, -37.356705, 1.10000, 0.90000, 1.10000, 0.90000
87069,'45091061003 ',  69.0000,1,  31,   1,   1,0.99529374, -36.243791, 1.10000, 0.90000, 1.10000, 0.90000
87070,'45091061007 ',  69.0000,1,  31,   1,   1,0.98249429, -37.130770, 1.10000, 0.90000, 1.10000, 0.90000
87071,'45091061103 ',  69.0000,1,  31,   1,   1,0.98151177, -37.107967, 1.10000, 0.90000, 1.10000, 0.90000
87072,'45091061201 ',  69.0000,1,  31,   1,   1,0.98051369, -37.246814, 1.10000, 0.90000, 1.10000, 0.90000
87073,'45091061203 ',  69.0000,1,  31,   1,   1,0.98062646, -36.488015, 1.10000, 0.90000, 1.10000, 0.90000
87074,'45091061501 ',  69.0000,1,  31,   1,   1,0.97827059, -37.785307, 1.10000, 0.90000, 1.10000, 0.90000
87075,'45091061502 ',  69.0000,1,  31,   1,   1,0.97766960, -37.562352, 1.10000, 0.90000, 1.10000, 0.90000
87076,'45091061701 ', 138.0000,1,  31,   1,   1,1.01214230, -35.611677, 1.10000, 0.90000, 1.10000, 0.90000
87077,'45091061707 ',  69.0000,1,  31,   1,   1,0.99645275, -36.174287, 1.10000, 0.90000, 1.10000, 0.90000
87078,'45091061708 ',  69.0000,1,  31,   1,   1,0.99886453, -36.135625, 1.10000, 0.90000, 1.10000, 0.90000
87079,'45091061802 ', 138.0000,1,  31,   1,   1,1.00887561, -35.754678, 1.10000, 0.90000, 1.10000, 0.90000
87080,'45091061802 ',  69.0000,1,  31,   1,   1,1.00562811, -36.012480, 1.10000, 0.90000, 1.10000, 0.90000
87081,'Browns Ferry', 230.0000,1,   1,   1,   1,1.01948321, -17.658336, 1.10000, 0.90000, 1.10000, 0.90000
87082,'Browns Ferry', 138.0000,1,   1,   1,   1,1.01799166, -17.513749, 1.10000, 0.90000, 1.10000, 0.90000
87083,'Joseph M F~1', 138.0000,1,   1,   1,   1,1.01019800, -38.136580, 1.10000, 0.90000, 1.10000, 0.90000
87084,'Joseph M F~1',  69.0000,1,   1,   1,   1,1.00991607, -38.175959, 1.10000, 0.90000, 1.10000, 0.90000
87085,'James H Mi~1', 230.0000,1,   1,   1,   1,1.00618577, -20.250932, 1.10000, 0.90000, 1.10000, 0.90000
87086,'James H Mi~1', 138.0000,1,   1,   1,   1,0.99615401, -22.019989, 1.10000, 0.90000, 1.10000, 0.90000
87087,'James H Mi~1',  69.0000,1,   1,   1,   1,0.99531770, -22.225393, 1.10000, 0.90000, 1.10000, 0.90000
87088,'McWilliams  ', 230.0000,1,   1,   1,   1,1.01230514, -41.297684, 1.10000, 0.90000, 1.10000, 0.90000
87089,'McWilliams  ', 138.0000,1,   1,   1,   1,1.00728011, -41.597604, 1.10000, 0.90000, 1.10000, 0.90000
87090,'McWilliams  ',  69.0000,1,   1,   1,   1,1.00724542, -41.605107, 1.10000, 0.90000, 1.10000, 0.90000
87091,'Barry       ', 138.0000,1,   1,   1,   1,1.01021612, -46.759366, 1.10000, 0.90000, 1.10000, 0.90000
87092,'E C Gaston  ', 230.0000,1,   1,   1,   1,1.00836110, -21.896156, 1.10000, 0.90000, 1.10000, 0.90000
87093,'E C Gaston  ', 138.0000,1,   1,   1,   1,1.00458598, -22.988154, 1.10000, 0.90000, 1.10000, 0.90000
87094,'E C Gaston  ',  69.0000,1,   1,   1,   1,1.00450110, -23.001434, 1.10000, 0.90000, 1.10000, 0.90000
87095,'Greene Cou~1', 230.0000,1,   1,   1,   1,1.01411104, -21.942871, 1.10000, 0.90000, 1.10000, 0.90000
87096,'Greene Cou~1', 138.0000,1,   1,   1,   1,1.01204038, -23.458551, 1.10000, 0.90000, 1.10000, 0.90000
87097,'Hillabee E~1', 230.0000,1,   1,   1,   1,1.01911306, -22.919040, 1.10000, 0.90000, 1.10000, 0.90000
87098,'Hillabee E~1', 138.0000,1,   1,   1,   1,1.01751423, -23.395293, 1.10000, 0.90000, 1.10000, 0.90000
87099,'Hillabee E~1',  69.0000,1,   1,   1,   1,1.01735198, -23.514917, 1.10000, 0.90000, 1.10000, 0.90000
87100,'Decatur En~1', 138.0000,1,   1,   1,   1,1.01182282, -19.130236, 1.10000, 0.90000, 1.10000, 0.90000
87101,'Morgan Ene~1', 230.0000,1,   1,   1,   1,1.01826298, -17.817144, 1.10000, 0.90000, 1.10000, 0.90000
87102,'H Allen Fr~1', 230.0000,1,   1,   1,   1,1.01993275, -25.077439, 1.10000, 0.90000, 1.10000, 0.90000
87103,'H Allen Fr~1', 138.0000,1,   1,   1,   1,1.01973879, -24.835502, 1.10000, 0.90000, 1.10000, 0.90000
87104,'Colbert     ', 230.0000,1,   1,   1,   1,1.01800609, -18.078295, 1.10000, 0.90000, 1.10000, 0.90000
87105,'Colbert     ', 138.0000,1,   1,   1,   1,1.01674533, -18.340523, 1.10000, 0.90000, 1.10000, 0.90000
87106,'Calhoun En~1', 138.0000,1,   1,   1,   1,1.00680745, -25.296324, 1.10000, 0.90000, 1.10000, 0.90000
87107,'E B Harris~1', 138.0000,1,   1,   1,   1,1.01995802, -23.019638, 1.10000, 0.90000, 1.10000, 0.90000
87108,'Tenaska Ce~1', 230.0000,1,   1,   1,   1,1.01979566, -21.330787, 1.10000, 0.90000, 1.10000, 0.90000
87109,'Tenaska Ce~1', 138.0000,1,   1,   1,   1,1.02010500, -21.134808, 1.10000, 0.90000, 1.10000, 0.90000
87110,'Bartletts ~1', 138.0000,2,   1,   1,   1,1.01999998, -25.555849, 1.10000, 0.90000, 1.10000, 0.90000
87111,'Bartletts ~1',  69.0000,1,   1,   1,   1,1.01325214, -26.223760, 1.10000, 0.90000, 1.10000, 0.90000
87112,'Widows Creek', 230.0000,1,   1,   1,   1,1.01696813, -22.794771, 1.10000, 0.90000, 1.10000, 0.90000
87113,'Widows Creek', 138.0000,1,   1,   1,   1,1.01427722, -23.362128, 1.10000, 0.90000, 1.10000, 0.90000
87114,'Gorgas      ', 230.0000,1,   1,   1,   1,1.01636505, -19.057836, 1.10000, 0.90000, 1.10000, 0.90000
87115,'Gorgas      ', 138.0000,1,   1,   1,   1,1.01598859, -19.167995, 1.10000, 0.90000, 1.10000, 0.90000
87116,'McIntosh (~1', 230.0000,1,   1,   1,   1,1.01798618, -44.066290, 1.10000, 0.90000, 1.10000, 0.90000
87117,'McIntosh (~1', 138.0000,1,   1,   1,   1,1.01580763, -43.677035, 1.10000, 0.90000, 1.10000, 0.90000
87118,'General El~2',  69.0000,1,   1,   1,   1,1.00888956, -26.395597, 1.10000, 0.90000, 1.10000, 0.90000
87119,'Washington~1', 230.0000,1,   1,   1,   1,1.01816714, -43.989355, 1.10000, 0.90000, 1.10000, 0.90000
87120,'Washington~1', 138.0000,2,   1,   1,   1,1.01999998, -43.599638, 1.10000, 0.90000, 1.10000, 0.90000
87121,'Walter Bou~1', 138.0000,2,   1,   1,   1,1.01999998, -23.415372, 1.10000, 0.90000, 1.10000, 0.90000
87122,'Harris Dam  ',  69.0000,1,   1,   1,   1,1.01193643, -24.407606, 1.10000, 0.90000, 1.10000, 0.90000
87123,'Charles R ~1', 138.0000,1,   1,   1,   1,1.01824605, -40.977334, 1.10000, 0.90000, 1.10000, 0.90000
87124,'Lee County  ', 138.0000,1,   1,   1,   1,1.01723003, -26.352806, 1.10000, 0.90000, 1.10000, 0.90000
87125,'Martin Dam  ',  69.0000,1,   1,   1,   1,1.01710701, -23.992791, 1.10000, 0.90000, 1.10000, 0.90000
87126,'Alabama Ri~1',  69.0000,1,   1,   1,   1,1.01450598, -41.556134, 1.10000, 0.90000, 1.10000, 0.90000
87127,'Holt Dam    ', 138.0000,2,   1,   1,   1,0.99986291, -23.290535, 1.10000, 0.90000, 1.10000, 0.90000
87128,'Holt Dam    ',  69.0000,1,   1,   1,   1,1.00136209, -23.241450, 1.10000, 0.90000, 1.10000, 0.90000
87129,'Logan Mart~1',  69.0000,1,   1,   1,   1,0.99058479, -25.766561, 1.10000, 0.90000, 1.10000, 0.90000
87130,'Internatio~5',  69.0000,1,   1,   1,   1,1.01161551, -25.159763, 1.10000, 0.90000, 1.10000, 0.90000
87131,'Weyerhaeus~3',  69.0000,1,   1,   1,   1,1.01620352, -33.156600, 1.10000, 0.90000, 1.10000, 0.90000
87132,'Wheeler Dam ', 138.0000,1,   1,   1,   1,1.01454949, -17.963351, 1.10000, 0.90000, 1.10000, 0.90000
87133,'Wheeler Dam ',  69.0000,1,   1,   1,   1,1.01533186, -17.564453, 1.10000, 0.90000, 1.10000, 0.90000
87134,'Millers Fe~1',  69.0000,1,   1,   1,   1,1.01591396, -32.803141, 1.10000, 0.90000, 1.10000, 0.90000
87135,'Weiss Dam   ',  69.0000,1,   1,   1,   1,0.99415952, -27.812885, 1.10000, 0.90000, 1.10000, 0.90000
87136,'Guntersville',  69.0000,1,   1,   1,   1,0.97098893, -28.100571, 1.10000, 0.90000, 1.10000, 0.90000
87137,'Jordan Dam  ',  69.0000,1,   1,   1,   1,1.01228273, -24.182116, 1.10000, 0.90000, 1.10000, 0.90000
87138,'Wilson Dam  ',  69.0000,1,   1,   1,   1,1.01511872, -18.848399, 1.10000, 0.90000, 1.10000, 0.90000
87139,'Jones Bluff ',  69.0000,1,   1,   1,   1,1.01500142, -27.242657, 1.10000, 0.90000, 1.10000, 0.90000
87140,'Mitchell Dam',  69.0000,1,   1,   1,   1,1.02065289, -20.932616, 1.10000, 0.90000, 1.10000, 0.90000
87141,'East Bend   ', 138.0000,1,  12,   1,   1,1.00754464, -10.451460, 1.10000, 0.90000, 1.10000, 0.90000
87142,'East Bend   ',  69.0000,1,  12,   1,   1,1.01172113, -10.287655, 1.10000, 0.90000, 1.10000, 0.90000
87143,'Paradise    ', 230.0000,1,  12,   1,   1,1.01768827,  -9.178548, 1.10000, 0.90000, 1.10000, 0.90000
87144,'Paradise    ', 138.0000,1,  12,   1,   1,1.01827967,  -9.067811, 1.10000, 0.90000, 1.10000, 0.90000
87145,'Trimble Co~1', 230.0000,1,  12,   1,   1,1.01403809,  -9.373472, 1.10000, 0.90000, 1.10000, 0.90000
87146,'Trimble Co~1', 138.0000,1,  12,   1,   1,1.01103818,  -9.372112, 1.10000, 0.90000, 1.10000, 0.90000
87147,'Trimble Co~1',  69.0000,1,  12,   1,   1,1.01083338,  -9.374301, 1.10000, 0.90000, 1.10000, 0.90000
87148,'Ghent       ', 230.0000,1,  12,   1,   1,1.01599681, -11.155177, 1.10000, 0.90000, 1.10000, 0.90000
87149,'Ghent       ', 138.0000,1,  12,   1,   1,1.01597834, -10.983865, 1.10000, 0.90000, 1.10000, 0.90000
87150,'D B Wilson  ', 230.0000,1,  12,   1,   1,1.01703954,  -8.245024, 1.10000, 0.90000, 1.10000, 0.90000
87151,'D B Wilson  ', 138.0000,1,  12,   1,   1,1.01453638,  -8.273663, 1.10000, 0.90000, 1.10000, 0.90000
87152,'D B Wilson  ',  69.0000,1,  12,   1,   1,1.01418817,  -8.274497, 1.10000, 0.90000, 1.10000, 0.90000
87153,'Mill Creek~1', 230.0000,1,  12,   1,   1,1.01119399,  -8.607029, 1.10000, 0.90000, 1.10000, 0.90000
87154,'Mill Creek~1', 138.0000,1,  12,   1,   1,1.00901449,  -8.691302, 1.10000, 0.90000, 1.10000, 0.90000
87155,'H L Spurlock', 230.0000,1,  12,   1,   1,1.00703740, -16.628114, 1.10000, 0.90000, 1.10000, 0.90000
87156,'H L Spurlock', 138.0000,1,  12,   1,   1,1.00581586, -16.574540, 1.10000, 0.90000, 1.10000, 0.90000
87157,'R D Green   ', 138.0000,1,  12,   1,   1,1.00854015,  -7.223641, 1.10000, 0.90000, 1.10000, 0.90000
87158,'Big Sandy   ', 138.0000,1,  12,   1,   1,1.01277637, -30.874671, 1.10000, 0.90000, 1.10000, 0.90000
87159,'Bluegrass ~1', 138.0000,1,  12,   1,   1,1.00838661,  -8.665268, 1.10000, 0.90000, 1.10000, 0.90000
87160,'Bluegrass ~1',  69.0000,1,  12,   1,   1,1.01237595,  -8.424611, 1.10000, 0.90000, 1.10000, 0.90000
87161,'Kenneth C ~1', 230.0000,1,  12,   1,   1,1.01811540,  -8.187513, 1.10000, 0.90000, 1.10000, 0.90000
87162,'Cane Run    ', 138.0000,1,  12,   1,   1,1.00343120,  -8.471052, 1.10000, 0.90000, 1.10000, 0.90000
87163,'E W Brown   ', 230.0000,1,  12,   1,   1,1.00456440, -18.327158, 1.10000, 0.90000, 1.10000, 0.90000
87164,'E W Brown   ', 138.0000,1,  12,   1,   1,0.99692637, -18.643090, 1.10000, 0.90000, 1.10000, 0.90000
87165,'E W Brown   ',  69.0000,1,  12,   1,   1,0.99833977, -18.619229, 1.10000, 0.90000, 1.10000, 0.90000
87166,'Cooper      ', 138.0000,1,  12,   1,   1,0.94715202, -32.209632, 1.10000, 0.90000, 1.10000, 0.90000
87167,'Cooper      ',  69.0000,1,  12,   1,   1,0.94587141, -32.478772, 1.10000, 0.90000, 1.10000, 0.90000
87168,'Robert A R~1', 230.0000,2,  12,   1,   1,1.02000308,  -6.394060, 1.10000, 0.90000, 1.10000, 0.90000
87169,'J K Smith   ', 230.0000,1,  12,   1,   1,1.00563109, -18.499385, 1.10000, 0.90000, 1.10000, 0.90000
87170,'J K Smith   ', 138.0000,1,  12,   1,   1,1.00042784, -18.918449, 1.10000, 0.90000, 1.10000, 0.90000
87171,'Green River ', 138.0000,2,  12,   1,   1,1.01999998,  -8.526521, 1.10000, 0.90000, 1.10000, 0.90000
87172,'Wolf Creek  ',  69.0000,1,  12,   1,   1,1.00467932, -26.030187, 1.10000, 0.90000, 1.10000, 0.90000
87173,'Kentucky Dam', 230.0000,1,  12,   1,   1,1.01850021,  -9.000653, 1.10000, 0.90000, 1.10000, 0.90000
87174,'Kentucky Dam', 138.0000,2,  12,   1,   1,1.01999998,  -8.496311, 1.10000, 0.90000, 1.10000, 0.90000
87175,'Barkley     ', 230.0000,1,  12,   1,   1,1.01843381,  -8.578887, 1.10000, 0.90000, 1.10000, 0.90000
87176,'Barkley     ', 138.0000,2,  12,   1,   1,1.01999998,  -8.408183, 1.10000, 0.90000, 1.10000, 0.90000
87177,'Dale        ',  69.0000,1,  12,   1,   1,1.00273371, -18.398061, 1.10000, 0.90000, 1.10000, 0.90000
87178,'Grand Gulf  ', 138.0000,1,  19,   1,   1,0.98700106, -39.721327, 1.10000, 0.90000, 1.10000, 0.90000
87179,'Grand Gulf  ',  69.0000,1,  19,   1,   1,0.98764962, -39.850650, 1.10000, 0.90000, 1.10000, 0.90000
87180,'Victor J D~1', 230.0000,1,  19,   1,   1,1.00947070, -50.657191, 1.10000, 0.90000, 1.10000, 0.90000
87181,'Victor J D~1', 138.0000,1,  19,   1,   1,1.00487876, -51.306673, 1.10000, 0.90000, 1.10000, 0.90000
87182,'Baxter Wil~1', 230.0000,1,  19,   1,   1,1.00553930, -32.565109, 1.10000, 0.90000, 1.10000, 0.90000
87183,'Baxter Wil~1', 138.0000,1,  19,   1,   1,1.00698686, -31.968188, 1.10000, 0.90000, 1.10000, 0.90000
87184,'Quantum Ch~1', 230.0000,1,  19,   1,   1,1.01969564, -20.164636, 1.10000, 0.90000, 1.10000, 0.90000
87185,'Quantum Ch~1', 138.0000,1,  19,   1,   1,1.01778185, -20.642218, 1.10000, 0.90000, 1.10000, 0.90000
87186,'Quantum Ch~1',  69.0000,1,  19,   1,   1,1.01764739, -20.655358, 1.10000, 0.90000, 1.10000, 0.90000
87187,'R D Morrow  ',  69.0000,1,  19,   1,   1,1.01769674, -48.995392, 1.10000, 0.90000, 1.10000, 0.90000
87188,'Batesville~1', 230.0000,1,  19,   1,   1,1.01657712, -23.153216, 1.10000, 0.90000, 1.10000, 0.90000
87189,'Batesville~1', 138.0000,1,  19,   1,   1,1.01493657, -23.239536, 1.10000, 0.90000, 1.10000, 0.90000
87190,'TVA Southa~1', 138.0000,1,  19,   1,   1,0.99391103, -26.443139, 1.10000, 0.90000, 1.10000, 0.90000
87191,'TVA Southa~1',  69.0000,1,  19,   1,   1,0.99534142, -26.299324, 1.10000, 0.90000, 1.10000, 0.90000
87192,'Choctaw Co~1', 138.0000,1,  19,   1,   1,1.01853859, -22.286518, 1.10000, 0.90000, 1.10000, 0.90000
87193,'Magnolia P~1', 138.0000,1,  19,   1,   1,1.00406468, -23.812410, 1.10000, 0.90000, 1.10000, 0.90000
87194,'Hinds Ener~1',  69.0000,1,  19,   1,   1,1.00966537, -37.625367, 1.10000, 0.90000, 1.10000, 0.90000
87195,'Attala      ',  69.0000,1,  19,   1,   1,1.01490724, -24.748914, 1.10000, 0.90000, 1.10000, 0.90000
87196,'Caledonia   ', 230.0000,1,  19,   1,   1,1.01583433, -20.636290, 1.10000, 0.90000, 1.10000, 0.90000
87197,'Caledonia   ',  69.0000,1,  19,   1,   1,1.01407492, -21.040536, 1.10000, 0.90000, 1.10000, 0.90000
87198,'Delta (MS)  ', 230.0000,1,  19,   1,   1,1.02399135, -24.642614, 1.10000, 0.90000, 1.10000, 0.90000
87199,'Delta (MS)  ', 138.0000,2,  19,   1,   1,1.01999998, -24.354559, 1.10000, 0.90000, 1.10000, 0.90000
87200,'Delta (MS)  ',  69.0000,1,  19,   1,   1,1.01851869, -24.371990, 1.10000, 0.90000, 1.10000, 0.90000
87201,'Crossroads~1',  69.0000,1,  19,   1,   1,1.01273382, -21.025516, 1.10000, 0.90000, 1.10000, 0.90000
87202,'New Albany~1', 138.0000,1,  19,   1,   1,1.01143825, -22.971253, 1.10000, 0.90000, 1.10000, 0.90000
87203,'New Albany~1',  69.0000,1,  19,   1,   1,1.01212645, -22.913724, 1.10000, 0.90000, 1.10000, 0.90000
87204,'Natchez     ',  69.0000,1,  19,   1,   1,1.00868964, -47.803261, 1.10000, 0.90000, 1.10000, 0.90000
87205,'Moselle     ',  69.0000,1,  19,   1,   1,1.01558852, -45.658128, 1.10000, 0.90000, 1.10000, 0.90000
87206,'Jack Watson ', 230.0000,1,  19,   1,   1,1.01074588, -52.877535, 1.10000, 0.90000, 1.10000, 0.90000
87207,'Jack Watson ', 138.0000,1,  19,   1,   1,1.00853109, -53.164242, 1.10000, 0.90000, 1.10000, 0.90000
87208,'Eaton       ',  69.0000,1,  19,   1,   1,1.00990200, -50.229512, 1.10000, 0.90000, 1.10000, 0.90000
87209,'L L Wilkins ',  69.0000,1,  19,   1,   1,1.00936925, -20.761323, 1.10000, 0.90000, 1.10000, 0.90000
87210,'Cumberland~2', 230.0000,1,  33,   1,   1,1.01415479, -14.234259, 1.10000, 0.90000, 1.10000, 0.90000
87211,'Cumberland~2', 138.0000,1,  33,   1,   1,1.01259673, -14.562083, 1.10000, 0.90000, 1.10000, 0.90000
87212,'Watts Bar ~3', 138.0000,1,  33,   1,   1,1.00831461, -31.252613, 1.10000, 0.90000, 1.10000, 0.90000
87213,'Watts Bar ~3',  69.0000,1,  33,   1,   1,1.00791121, -31.319641, 1.10000, 0.90000, 1.10000, 0.90000
87214,'Sequoyah    ', 230.0000,1,  33,   1,   1,0.99860740, -27.049714, 1.10000, 0.90000, 1.10000, 0.90000
87215,'Sequoyah    ', 138.0000,1,  33,   1,   1,0.98247439, -30.653551, 1.10000, 0.90000, 1.10000, 0.90000
87216,'Sequoyah    ',  69.0000,1,  33,   1,   1,0.98133272, -31.268797, 1.10000, 0.90000, 1.10000, 0.90000
87217,'Bull Run    ', 138.0000,1,  33,   1,   1,0.99335921, -37.866169, 1.10000, 0.90000, 1.10000, 0.90000
87218,'Bull Run    ',  69.0000,1,  33,   1,   1,0.99864393, -37.149341, 1.10000, 0.90000, 1.10000, 0.90000
87219,'Raccoon Mo~1', 230.0000,1,  33,   1,   1,1.00725603, -25.215230, 1.10000, 0.90000, 1.10000, 0.90000
87220,'Raccoon Mo~1', 138.0000,1,  33,   1,   1,1.00879145, -24.864177, 1.10000, 0.90000, 1.10000, 0.90000
87221,'Allen Stea~1', 138.0000,1,  33,   1,   1,1.01532590, -23.020744, 1.10000, 0.90000, 1.10000, 0.90000
87222,'John Sevier ', 138.0000,1,  33,   1,   1,1.00397813, -47.111578, 1.10000, 0.90000, 1.10000, 0.90000
87223,'John Sevier ',  69.0000,1,  33,   1,   1,1.00926518, -46.560433, 1.10000, 0.90000, 1.10000, 0.90000
87224,'Tennessee ~1', 138.0000,2,  33,   1,   1,0.99559206, -49.356730, 1.10000, 0.90000, 1.10000, 0.90000
87225,'Tennessee ~1',  69.0000,1,  33,   1,   1,0.98699331, -49.384218, 1.10000, 0.90000, 1.10000, 0.90000
87226,'Kingston    ', 230.0000,1,  33,   1,   1,1.01190543, -33.841258, 1.10000, 0.90000, 1.10000, 0.90000
87227,'Kingston    ', 138.0000,1,  33,   1,   1,1.00782251, -34.381362, 1.10000, 0.90000, 1.10000, 0.90000
87228,'Kingston    ',  69.0000,1,  33,   1,   1,1.00742328, -34.448681, 1.10000, 0.90000, 1.10000, 0.90000
87229,'Lagoon Creek', 230.0000,1,  33,   1,   1,1.00869107, -18.409247, 1.10000, 0.90000, 1.10000, 0.90000
87230,'Lagoon Creek', 138.0000,1,  33,   1,   1,1.00364470, -19.386121, 1.10000, 0.90000, 1.10000, 0.90000
87231,'Lagoon Creek',  69.0000,1,  33,   1,   1,1.00397933, -19.455654, 1.10000, 0.90000, 1.10000, 0.90000
87232,'Johnsonville', 230.0000,1,  33,   1,   1,1.01507151, -14.219463, 1.10000, 0.90000, 1.10000, 0.90000
87233,'Johnsonville', 138.0000,1,  33,   1,   1,1.01475918, -14.376776, 1.10000, 0.90000, 1.10000, 0.90000
87234,'Brownsvill~1', 138.0000,1,  33,   1,   1,1.00815344, -19.242963, 1.10000, 0.90000, 1.10000, 0.90000
87235,'Brownsvill~1',  69.0000,1,  33,   1,   1,1.01084089, -19.142903, 1.10000, 0.90000, 1.10000, 0.90000
87236,'Gallatin (~1', 138.0000,1,  33,   1,   1,1.00880396, -31.935567, 1.10000, 0.90000, 1.10000, 0.90000
87237,'Gallatin (~1',  69.0000,1,  33,   1,   1,1.01156306, -31.257907, 1.10000, 0.90000, 1.10000, 0.90000
87238,'Watts Bar ~1', 230.0000,1,  33,   1,   1,1.01906669, -30.733437, 1.10000, 0.90000, 1.10000, 0.90000
87239,'Watts Bar ~1', 138.0000,2,  33,   1,   1,1.01999998, -30.387764, 1.10000, 0.90000, 1.10000, 0.90000
87240,'Calderwood  ', 230.0000,1,  33,   1,   1,1.00178707, -38.539298, 1.10000, 0.90000, 1.10000, 0.90000
87241,'Calderwood  ', 138.0000,2,  33,   1,   1,1.00592697, -38.558849, 1.10000, 0.90000, 1.10000, 0.90000
87242,'Chilhowee   ',  69.0000,1,  33,   1,   1,0.99774331, -40.358013, 1.10000, 0.90000, 1.10000, 0.90000
87243,'Tims Ford   ',  69.0000,2,  33,   1,   1,0.98947275, -28.755025, 1.10000, 0.90000, 1.10000, 0.90000
87244,'Center Hill ',  69.0000,1,  33,   1,   1,0.98040420, -39.143179, 1.10000, 0.90000, 1.10000, 0.90000
87245,'Chickamauga ',  69.0000,1,  33,   1,   1,0.98999208, -29.082187, 1.10000, 0.90000, 1.10000, 0.90000
87246,'Watts Bar ~2', 230.0000,2,  33,   1,   1,1.01999998, -30.805270, 1.10000, 0.90000, 1.10000, 0.90000
87247,'Watts Bar ~2',  69.0000,1,  33,   1,   1,1.01704907, -31.328264, 1.10000, 0.90000, 1.10000, 0.90000
87248,'Cordell Hull',  69.0000,1,  33,   1,   1,1.01053083, -34.198856, 1.10000, 0.90000, 1.10000, 0.90000
87249,'Fort Patri~1',  69.0000,2,  33,   1,   1,1.00494397, -49.771073, 1.10000, 0.90000, 1.10000, 0.90000
87250,'Boone Dam   ',  69.0000,1,  33,   1,   1,0.97340322, -51.558154, 1.10000, 0.90000, 1.10000, 0.90000
87251,'Nickajack   ', 138.0000,2,  33,   1,   1,1.01999998, -24.224097, 1.10000, 0.90000, 1.10000, 0.90000
87252,'Ocoee 2     ',  69.0000,2,  33,   1,   1,1.01463926, -37.624561, 1.10000, 0.90000, 1.10000, 0.90000
87253,'1001020300  ', 138.0000,1,   1,   1,   1,1.01104605, -23.690118, 1.10000, 0.90000, 1.10000, 0.90000
87254,'1001020300  ',  69.0000,1,   1,   1,   1,1.01032174, -23.940324, 1.10000, 0.90000, 1.10000, 0.90000
87255,'1001020500  ', 138.0000,1,   1,   1,   1,0.99599862, -26.031374, 1.10000, 0.90000, 1.10000, 0.90000
87256,'1001020600  ', 138.0000,1,   1,   1,   1,1.01726568, -23.962412, 1.10000, 0.90000, 1.10000, 0.90000
87257,'1001020801  ', 138.0000,1,   1,   1,   1,1.01749551, -23.754566, 1.10000, 0.90000, 1.10000, 0.90000
87258,'1001021000  ', 138.0000,1,   1,   1,   1,1.02001524, -22.793712, 1.10000, 0.90000, 1.10000, 0.90000
87259,'1003010600  ',  69.0000,1,   1,   1,   1,0.97362602, -51.782434, 1.10000, 0.90000, 1.10000, 0.90000
87260,'1003010705  ',  69.0000,1,   1,   1,   1,0.97192144, -53.087785, 1.10000, 0.90000, 1.10000, 0.90000
87261,'1003011202  ',  69.0000,1,   1,   1,   1,0.97157145, -53.594107, 1.10000, 0.90000, 1.10000, 0.90000
87262,'1003011300  ',  69.0000,1,   1,   1,   1,0.97274333, -54.070957, 1.10000, 0.90000, 1.10000, 0.90000
87263,'1003011501  ',  69.0000,1,   1,   1,   1,0.95929378, -57.498090, 1.10000, 0.90000, 1.10000, 0.90000
87264,'1003011502  ',  69.0000,1,   1,   1,   1,0.95558792, -58.086654, 1.10000, 0.90000, 1.10000, 0.90000
87265,'1005950100  ', 138.0000,1,   1,   1,   1,0.99765331, -32.929524, 1.10000, 0.90000, 1.10000, 0.90000
87266,'1005950200  ',  69.0000,1,   1,   1,   1,0.98888862, -38.887368, 1.10000, 0.90000, 1.10000, 0.90000
87267,'1005950700  ', 138.0000,1,   1,   1,   1,1.00210643, -36.324995, 1.10000, 0.90000, 1.10000, 0.90000
87268,'1005950900  ', 138.0000,1,   1,   1,   1,1.00126874, -37.580493, 1.10000, 0.90000, 1.10000, 0.90000
87269,'1005950900  ',  69.0000,1,   1,   1,   1,0.99667680, -38.248018, 1.10000, 0.90000, 1.10000, 0.90000
87270,'1007010001  ',  69.0000,1,   1,   1,   1,0.98356509, -25.386894, 1.10000, 0.90000, 1.10000, 0.90000
87271,'1007010003  ',  69.0000,1,   1,   1,   1,0.98129880, -25.166597, 1.10000, 0.90000, 1.10000, 0.90000
87272,'1007010004  ',  69.0000,1,   1,   1,   1,0.98516107, -26.020538, 1.10000, 0.90000, 1.10000, 0.90000
87273,'1009050101  ',  69.0000,1,   1,   1,   1,0.95127785, -30.436931, 1.10000, 0.90000, 1.10000, 0.90000
87274,'1009050102  ',  69.0000,1,   1,   1,   1,0.95549202, -29.181973, 1.10000, 0.90000, 1.10000, 0.90000
87275,'1009050300  ',  69.0000,1,   1,   1,   1,0.95571142, -30.278410, 1.10000, 0.90000, 1.10000, 0.90000
87276,'1009050500  ',  69.0000,1,   1,   1,   1,0.96217829, -27.715921, 1.10000, 0.90000, 1.10000, 0.90000
87277,'1009050602  ',  69.0000,1,   1,   1,   1,0.96293664, -27.028208, 1.10000, 0.90000, 1.10000, 0.90000
87278,'1011952200  ',  69.0000,1,   1,   1,   1,0.97455090, -34.521586, 1.10000, 0.90000, 1.10000, 0.90000
87279,'1013952900  ',  69.0000,1,   1,   1,   1,0.99637365, -40.708443, 1.10000, 0.90000, 1.10000, 0.90000
87280,'1013953300  ', 230.0000,1,   1,   1,   1,1.01783395, -41.572298, 1.10000, 0.90000, 1.10000, 0.90000
87281,'1013953300  ', 138.0000,1,   1,   1,   1,1.01518762, -41.500404, 1.10000, 0.90000, 1.10000, 0.90000
87282,'1013953400  ', 230.0000,1,   1,   1,   1,1.01903725, -41.984517, 1.10000, 0.90000, 1.10000, 0.90000
87283,'1013953400  ', 138.0000,1,   1,   1,   1,1.01830006, -42.274530, 1.10000, 0.90000, 1.10000, 0.90000
87284,'1015000200  ',  69.0000,1,   1,   1,   1,0.98525226, -27.926162, 1.10000, 0.90000, 1.10000, 0.90000
87285,'1015000500  ',  69.0000,1,   1,   1,   1,0.98375136, -27.946233, 1.10000, 0.90000, 1.10000, 0.90000
87286,'1015000600  ',  69.0000,1,   1,   1,   1,0.97866464, -28.599252, 1.10000, 0.90000, 1.10000, 0.90000
87287,'1015000700  ',  69.0000,1,   1,   1,   1,0.97196811, -29.278210, 1.10000, 0.90000, 1.10000, 0.90000
87288,'1015001000  ',  69.0000,1,   1,   1,   1,0.98468769, -27.964563, 1.10000, 0.90000, 1.10000, 0.90000
87289,'1015001202  ',  69.0000,1,   1,   1,   1,0.98763609, -27.562342, 1.10000, 0.90000, 1.10000, 0.90000
87290,'1015001600  ',  69.0000,1,   1,   1,   1,0.98332620, -28.083527, 1.10000, 0.90000, 1.10000, 0.90000
87291,'1015002101  ',  69.0000,1,   1,   1,   1,0.97779536, -28.668397, 1.10000, 0.90000, 1.10000, 0.90000
87292,'1015002300  ',  69.0000,1,   1,   1,   1,0.97509444, -28.974687, 1.10000, 0.90000, 1.10000, 0.90000
87293,'1015981901  ', 230.0000,1,   1,   1,   1,1.01373112, -23.762903, 1.10000, 0.90000, 1.10000, 0.90000
87294,'1015981901  ', 138.0000,1,   1,   1,   1,1.00410700, -25.248790, 1.10000, 0.90000, 1.10000, 0.90000
87295,'1015981901  ',  69.0000,1,   1,   1,   1,1.00410116, -25.251450, 1.10000, 0.90000, 1.10000, 0.90000
87296,'1017954000  ',  69.0000,1,   1,   1,   1,1.00166416, -26.868904, 1.10000, 0.90000, 1.10000, 0.90000
87297,'1017954200  ',  69.0000,1,   1,   1,   1,1.00371695, -26.415027, 1.10000, 0.90000, 1.10000, 0.90000
87298,'1017954500  ',  69.0000,1,   1,   1,   1,1.01030886, -25.846047, 1.10000, 0.90000, 1.10000, 0.90000
87299,'1017954600  ', 230.0000,1,   1,   1,   1,1.02104521, -24.672306, 1.10000, 0.90000, 1.10000, 0.90000
87300,'1017954600  ', 138.0000,1,   1,   1,   1,1.02014601, -24.727482, 1.10000, 0.90000, 1.10000, 0.90000
87301,'1021060101  ', 138.0000,1,   1,   1,   1,1.01823962, -20.985509, 1.10000, 0.90000, 1.10000, 0.90000
87302,'1021060102  ', 230.0000,1,   1,   1,   1,1.01568973, -21.500163, 1.10000, 0.90000, 1.10000, 0.90000
87303,'1021060102  ', 138.0000,1,   1,   1,   1,1.01467788, -21.502171, 1.10000, 0.90000, 1.10000, 0.90000
87304,'1021060102  ',  69.0000,1,   1,   1,   1,1.01337242, -21.624867, 1.10000, 0.90000, 1.10000, 0.90000
87305,'1021060600  ',  69.0000,1,   1,   1,   1,1.01354432, -22.379427, 1.10000, 0.90000, 1.10000, 0.90000
87306,'1023956900  ',  69.0000,1,   1,   1,   1,0.99163771, -41.527939, 1.10000, 0.90000, 1.10000, 0.90000
87307,'1025957602  ',  69.0000,1,   1,   1,   1,0.99732727, -37.192873, 1.10000, 0.90000, 1.10000, 0.90000
87308,'1025957902  ', 138.0000,1,   1,   1,   1,1.01277828, -40.220962, 1.10000, 0.90000, 1.10000, 0.90000
87309,'1025957902  ',  69.0000,1,   1,   1,   1,1.01186335, -40.862583, 1.10000, 0.90000, 1.10000, 0.90000
87310,'1027959000  ',  69.0000,1,   1,   1,   1,0.99002773, -26.959528, 1.10000, 0.90000, 1.10000, 0.90000
87311,'1031010900  ',  69.0000,1,   1,   1,   1,0.98309052, -42.666703, 1.10000, 0.90000, 1.10000, 0.90000
87312,'1031011201  ',  69.0000,1,   1,   1,   1,0.97914678, -42.906617, 1.10000, 0.90000, 1.10000, 0.90000
87313,'1031011300  ',  69.0000,1,   1,   1,   1,0.96691322, -44.488806, 1.10000, 0.90000, 1.10000, 0.90000
87314,'1033020100  ',  69.0000,1,   1,   1,   1,1.00444269, -19.860961, 1.10000, 0.90000, 1.10000, 0.90000
87315,'1033020701  ',  69.0000,1,   1,   1,   1,1.00701642, -20.062704, 1.10000, 0.90000, 1.10000, 0.90000
87316,'1035960300  ', 138.0000,1,   1,   1,   1,1.01552796, -42.604422, 1.10000, 0.90000, 1.10000, 0.90000
87317,'1035960600  ', 230.0000,1,   1,   1,   1,1.01852739, -41.892709, 1.10000, 0.90000, 1.10000, 0.90000
87318,'1039961600  ',  69.0000,1,   1,   1,   1,0.99915296, -42.102679, 1.10000, 0.90000, 1.10000, 0.90000
87319,'1039961800  ',  69.0000,1,   1,   1,   1,0.99525303, -42.745708, 1.10000, 0.90000, 1.10000, 0.90000
87320,'1039961900  ',  69.0000,1,   1,   1,   1,0.99151850, -43.187194, 1.10000, 0.90000, 1.10000, 0.90000
87321,'1039962700  ',  69.0000,1,   1,   1,   1,0.98088205, -43.517638, 1.10000, 0.90000, 1.10000, 0.90000
87322,'1041963700  ',  69.0000,1,   1,   1,   1,0.98206896, -42.234826, 1.10000, 0.90000, 1.10000, 0.90000
87323,'1043964900  ',  69.0000,1,   1,   1,   1,0.95175695, -28.920739, 1.10000, 0.90000, 1.10000, 0.90000
87324,'1043965000  ',  69.0000,1,   1,   1,   1,0.95745569, -28.023460, 1.10000, 0.90000, 1.10000, 0.90000
87325,'1043965100  ',  69.0000,1,   1,   1,   1,0.96190709, -26.929050, 1.10000, 0.90000, 1.10000, 0.90000
87326,'1043965402  ',  69.0000,1,   1,   1,   1,0.95605379, -27.721428, 1.10000, 0.90000, 1.10000, 0.90000
87327,'1045020000  ', 138.0000,1,   1,   1,   1,0.99924213, -40.561901, 1.10000, 0.90000, 1.10000, 0.90000
87328,'1045020000  ',  69.0000,1,   1,   1,   1,0.99799317, -40.766834, 1.10000, 0.90000, 1.10000, 0.90000
87329,'1045020100  ',  69.0000,1,   1,   1,   1,0.98459357, -41.786524, 1.10000, 0.90000, 1.10000, 0.90000
87330,'1045020400  ',  69.0000,1,   1,   1,   1,0.98766285, -41.284324, 1.10000, 0.90000, 1.10000, 0.90000
87331,'1045021102  ',  69.0000,1,   1,   1,   1,0.98559433, -42.192432, 1.10000, 0.90000, 1.10000, 0.90000
87332,'1045021300  ',  69.0000,1,   1,   1,   1,0.98069841, -42.988702, 1.10000, 0.90000, 1.10000, 0.90000
87333,'1047956100  ',  69.0000,1,   1,   1,   1,0.99752927, -28.395345, 1.10000, 0.90000, 1.10000, 0.90000
87334,'1047956701  ',  69.0000,1,   1,   1,   1,1.00106025, -30.236366, 1.10000, 0.90000, 1.10000, 0.90000
87335,'1047956800  ',  69.0000,1,   1,   1,   1,0.99784189, -29.930261, 1.10000, 0.90000, 1.10000, 0.90000
87336,'1047957100  ',  69.0000,1,   1,   1,   1,1.00109947, -30.714080, 1.10000, 0.90000, 1.10000, 0.90000
87337,'1049960100  ',  69.0000,1,   1,   1,   1,0.98835146, -26.604724, 1.10000, 0.90000, 1.10000, 0.90000
87338,'1049960400  ',  69.0000,1,   1,   1,   1,0.96804529, -29.512762, 1.10000, 0.90000, 1.10000, 0.90000
87339,'1049960500  ',  69.0000,1,   1,   1,   1,0.96478212, -29.471064, 1.10000, 0.90000, 1.10000, 0.90000
87340,'1049960600  ',  69.0000,1,   1,   1,   1,0.96360564, -29.943594, 1.10000, 0.90000, 1.10000, 0.90000
87341,'1049960900  ',  69.0000,1,   1,   1,   1,0.97279459, -28.764075, 1.10000, 0.90000, 1.10000, 0.90000
87342,'1051030600  ',  69.0000,1,   1,   1,   1,1.00563443, -25.315075, 1.10000, 0.90000, 1.10000, 0.90000
87343,'1051031000  ',  69.0000,1,   1,   1,   1,0.98622924, -26.824641, 1.10000, 0.90000, 1.10000, 0.90000
87344,'1051031100  ',  69.0000,1,   1,   1,   1,0.99187016, -26.590609, 1.10000, 0.90000, 1.10000, 0.90000
87345,'1053969900  ',  69.0000,1,   1,   1,   1,0.99023104, -47.871833, 1.10000, 0.90000, 1.10000, 0.90000
87346,'1053970400  ', 230.0000,1,   1,   1,   1,1.01771796, -44.399829, 1.10000, 0.90000, 1.10000, 0.90000
87347,'1053970400  ',  69.0000,1,   1,   1,   1,1.01540315, -44.729662, 1.10000, 0.90000, 1.10000, 0.90000
87348,'1053970500  ',  69.0000,1,   1,   1,   1,0.99665850, -46.964131, 1.10000, 0.90000, 1.10000, 0.90000
87349,'1055000900  ',  69.0000,1,   1,   1,   1,0.96899068, -29.978704, 1.10000, 0.90000, 1.10000, 0.90000
87350,'1055001300  ',  69.0000,1,   1,   1,   1,0.98082143, -29.675038, 1.10000, 0.90000, 1.10000, 0.90000
87351,'1055001600  ',  69.0000,1,   1,   1,   1,0.98150849, -29.357686, 1.10000, 0.90000, 1.10000, 0.90000
87352,'1055001700  ',  69.0000,1,   1,   1,   1,0.98246282, -29.007605, 1.10000, 0.90000, 1.10000, 0.90000
87353,'1055010200  ',  69.0000,1,   1,   1,   1,0.96639282, -30.297609, 1.10000, 0.90000, 1.10000, 0.90000
87354,'1055010402  ', 138.0000,1,   1,   1,   1,0.98985320, -27.513629, 1.10000, 0.90000, 1.10000, 0.90000
87355,'1055010402  ',  69.0000,1,   1,   1,   1,0.99045867, -27.335240, 1.10000, 0.90000, 1.10000, 0.90000
87356,'1055010900  ',  69.0000,1,   1,   1,   1,0.97490662, -29.399515, 1.10000, 0.90000, 1.10000, 0.90000
87357,'1055011002  ',  69.0000,1,   1,   1,   1,0.96371776, -30.564335, 1.10000, 0.90000, 1.10000, 0.90000
87358,'1057020200  ',  69.0000,1,   1,   1,   1,0.99158847, -23.317339, 1.10000, 0.90000, 1.10000, 0.90000
87359,'1059973300  ', 138.0000,1,   1,   1,   1,1.00507689, -20.906644, 1.10000, 0.90000, 1.10000, 0.90000
87360,'1059973700  ', 138.0000,1,   1,   1,   1,1.00650501, -21.481923, 1.10000, 0.90000, 1.10000, 0.90000
87361,'1061050300  ',  69.0000,1,   1,   1,   1,0.96338439, -44.775565, 1.10000, 0.90000, 1.10000, 0.90000
87362,'1061050500  ',  69.0000,1,   1,   1,   1,0.97020972, -43.448753, 1.10000, 0.90000, 1.10000, 0.90000
87363,'1063060100  ',  69.0000,1,   1,   1,   1,0.99899846, -24.441851, 1.10000, 0.90000, 1.10000, 0.90000
87364,'1065040000  ', 138.0000,1,   1,   1,   1,1.00535834, -23.322743, 1.10000, 0.90000, 1.10000, 0.90000
87365,'1065040400  ', 138.0000,1,   1,   1,   1,1.00867152, -23.358571, 1.10000, 0.90000, 1.10000, 0.90000
87366,'1065040400  ',  69.0000,1,   1,   1,   1,1.00791359, -23.275627, 1.10000, 0.90000, 1.10000, 0.90000
87367,'1067030200  ', 138.0000,1,   1,   1,   1,1.00193644, -39.665733, 1.10000, 0.90000, 1.10000, 0.90000
87368,'1067030200  ',  69.0000,1,   1,   1,   1,0.99850923, -40.026425, 1.10000, 0.90000, 1.10000, 0.90000
87369,'1069040302  ',  69.0000,1,   1,   1,   1,0.97651762, -43.158316, 1.10000, 0.90000, 1.10000, 0.90000
87370,'1069040400  ',  69.0000,1,   1,   1,   1,0.97874933, -43.043231, 1.10000, 0.90000, 1.10000, 0.90000
87371,'1069041000  ',  69.0000,1,   1,   1,   1,0.98231459, -42.688570, 1.10000, 0.90000, 1.10000, 0.90000
87372,'1069041100  ',  69.0000,1,   1,   1,   1,0.97922617, -43.160836, 1.10000, 0.90000, 1.10000, 0.90000
87373,'1069041400  ',  69.0000,1,   1,   1,   1,0.97708696, -43.381045, 1.10000, 0.90000, 1.10000, 0.90000
87374,'1069041500  ', 138.0000,1,   1,   1,   1,0.98963350, -42.137141, 1.10000, 0.90000, 1.10000, 0.90000
87375,'1069041500  ',  69.0000,1,   1,   1,   1,0.99103951, -42.219008, 1.10000, 0.90000, 1.10000, 0.90000
87376,'1069041700  ', 230.0000,1,   1,   1,   1,1.00952280, -39.371082, 1.10000, 0.90000, 1.10000, 0.90000
87377,'1069041900  ',  69.0000,1,   1,   1,   1,0.98235792, -41.812130, 1.10000, 0.90000, 1.10000, 0.90000
87378,'1071950200  ', 138.0000,1,   1,   1,   1,1.00732505, -24.741925, 1.10000, 0.90000, 1.10000, 0.90000
87379,'1071950600  ',  69.0000,1,   1,   1,   1,0.96579427, -28.581628, 1.10000, 0.90000, 1.10000, 0.90000
87380,'1071950700  ',  69.0000,1,   1,   1,   1,0.96008515, -29.659287, 1.10000, 0.90000, 1.10000, 0.90000
87381,'1071950800  ',  69.0000,1,   1,   1,   1,0.96541125, -28.542609, 1.10000, 0.90000, 1.10000, 0.90000
87382,'1073000100  ',  69.0000,1,   1,   1,   1,0.95678735, -27.168157, 1.10000, 0.90000, 1.10000, 0.90000
87383,'1073001200  ',  69.0000,1,   1,   1,   1,0.97156894, -25.399952, 1.10000, 0.90000, 1.10000, 0.90000
87384,'1073001902  ',  69.0000,1,   1,   1,   1,0.96019799, -26.634975, 1.10000, 0.90000, 1.10000, 0.90000
87385,'1073002000  ',  69.0000,1,   1,   1,   1,0.96024954, -26.631223, 1.10000, 0.90000, 1.10000, 0.90000
87386,'1073002305  ',  69.0000,1,   1,   1,   1,0.96076506, -26.680643, 1.10000, 0.90000, 1.10000, 0.90000
87387,'1073002400  ',  69.0000,1,   1,   1,   1,0.96490437, -26.144847, 1.10000, 0.90000, 1.10000, 0.90000
87388,'1073002900  ',  69.0000,1,   1,   1,   1,0.96502560, -26.149611, 1.10000, 0.90000, 1.10000, 0.90000
87389,'1073003002  ',  69.0000,1,   1,   1,   1,0.97018009, -25.450653, 1.10000, 0.90000, 1.10000, 0.90000
87390,'1073003700  ',  69.0000,1,   1,   1,   1,0.96979588, -25.565157, 1.10000, 0.90000, 1.10000, 0.90000
87391,'1073003900  ',  69.0000,1,   1,   1,   1,0.97272074, -25.289365, 1.10000, 0.90000, 1.10000, 0.90000
87392,'1073004200  ',  69.0000,1,   1,   1,   1,0.96454597, -26.162783, 1.10000, 0.90000, 1.10000, 0.90000
87393,'1073004701  ',  69.0000,1,   1,   1,   1,0.95920318, -26.712322, 1.10000, 0.90000, 1.10000, 0.90000
87394,'1073004901  ',  69.0000,1,   1,   1,   1,0.96757013, -25.790714, 1.10000, 0.90000, 1.10000, 0.90000
87395,'1073004902  ',  69.0000,1,   1,   1,   1,0.96766222, -25.786116, 1.10000, 0.90000, 1.10000, 0.90000
87396,'1073005200  ',  69.0000,1,   1,   1,   1,0.97278696, -25.230425, 1.10000, 0.90000, 1.10000, 0.90000
87397,'1073005600  ',  69.0000,1,   1,   1,   1,0.96160036, -26.469261, 1.10000, 0.90000, 1.10000, 0.90000
87398,'1073005702  ',  69.0000,1,   1,   1,   1,0.97517145, -25.024252, 1.10000, 0.90000, 1.10000, 0.90000
87399,'1073005800  ',  69.0000,1,   1,   1,   1,0.96775609, -25.793094, 1.10000, 0.90000, 1.10000, 0.90000
87400,'1073010002  ',  69.0000,1,   1,   1,   1,0.97668940, -24.626966, 1.10000, 0.90000, 1.10000, 0.90000
87401,'1073010200  ',  69.0000,1,   1,   1,   1,0.97362357, -24.965388, 1.10000, 0.90000, 1.10000, 0.90000
87402,'1073010302  ',  69.0000,1,   1,   1,   1,0.96939248, -25.187152, 1.10000, 0.90000, 1.10000, 0.90000
87403,'1073010401  ',  69.0000,1,   1,   1,   1,0.96767473, -26.029194, 1.10000, 0.90000, 1.10000, 0.90000
87404,'1073010702  ',  69.0000,1,   1,   1,   1,0.95946318, -26.717724, 1.10000, 0.90000, 1.10000, 0.90000
87405,'1073010704  ',  69.0000,1,   1,   1,   1,0.96033573, -26.609725, 1.10000, 0.90000, 1.10000, 0.90000
87406,'1073010706  ',  69.0000,1,   1,   1,   1,0.95952940, -26.842235, 1.10000, 0.90000, 1.10000, 0.90000
87407,'1073010900  ',  69.0000,1,   1,   1,   1,0.96310478, -26.414597, 1.10000, 0.90000, 1.10000, 0.90000
87408,'1073011001  ',  69.0000,1,   1,   1,   1,0.96496248, -27.037273, 1.10000, 0.90000, 1.10000, 0.90000
87409,'1073011002  ',  69.0000,1,   1,   1,   1,0.96858144, -26.334518, 1.10000, 0.90000, 1.10000, 0.90000
87410,'1073011107  ', 138.0000,1,   1,   1,   1,0.97676367, -25.664224, 1.10000, 0.90000, 1.10000, 0.90000
87411,'1073011107  ',  69.0000,1,   1,   1,   1,0.98061240, -25.402718, 1.10000, 0.90000, 1.10000, 0.90000
87412,'1073011109  ',  69.0000,1,   1,   1,   1,0.95531601, -28.105479, 1.10000, 0.90000, 1.10000, 0.90000
87413,'1073011207  ',  69.0000,1,   1,   1,   1,0.95803571, -27.344558, 1.10000, 0.90000, 1.10000, 0.90000
87414,'1073011210  ',  69.0000,1,   1,   1,   1,0.95527440, -27.531835, 1.10000, 0.90000, 1.10000, 0.90000
87415,'1073011600  ',  69.0000,1,   1,   1,   1,0.97682416, -24.309948, 1.10000, 0.90000, 1.10000, 0.90000
87416,'1073011703  ',  69.0000,1,   1,   1,   1,0.97609162, -24.733896, 1.10000, 0.90000, 1.10000, 0.90000
87417,'1073011704  ',  69.0000,1,   1,   1,   1,0.97147888, -25.453373, 1.10000, 0.90000, 1.10000, 0.90000
87418,'1073011803  ',  69.0000,1,   1,   1,   1,0.95856923, -27.125731, 1.10000, 0.90000, 1.10000, 0.90000
87419,'1073011901  ', 138.0000,1,   1,   1,   1,0.97214925, -25.565994, 1.10000, 0.90000, 1.10000, 0.90000
87420,'1073011901  ',  69.0000,1,   1,   1,   1,0.97645569, -24.874084, 1.10000, 0.90000, 1.10000, 0.90000
87421,'1073011904  ',  69.0000,1,   1,   1,   1,0.96347976, -26.559872, 1.10000, 0.90000, 1.10000, 0.90000
87422,'1073012305  ',  69.0000,1,   1,   1,   1,0.97364378, -24.931548, 1.10000, 0.90000, 1.10000, 0.90000
87423,'1073012602  ',  69.0000,1,   1,   1,   1,0.94548923, -27.434572, 1.10000, 0.90000, 1.10000, 0.90000
87424,'1073012704  ',  69.0000,1,   1,   1,   1,0.96386003, -26.904708, 1.10000, 0.90000, 1.10000, 0.90000
87425,'1073012802  ',  69.0000,1,   1,   1,   1,0.96352893, -26.155789, 1.10000, 0.90000, 1.10000, 0.90000
87426,'1073012905  ',  69.0000,1,   1,   1,   1,0.96357161, -26.158684, 1.10000, 0.90000, 1.10000, 0.90000
87427,'1073012906  ',  69.0000,1,   1,   1,   1,0.95450681, -27.132735, 1.10000, 0.90000, 1.10000, 0.90000
87428,'1073012908  ',  69.0000,1,   1,   1,   1,0.95739800, -27.026147, 1.10000, 0.90000, 1.10000, 0.90000
87429,'1073013100  ', 138.0000,1,   1,   1,   1,0.98195398, -24.173057, 1.10000, 0.90000, 1.10000, 0.90000
87430,'1073013100  ',  69.0000,1,   1,   1,   1,0.98045218, -24.473811, 1.10000, 0.90000, 1.10000, 0.90000
87431,'1073013902  ',  69.0000,1,   1,   1,   1,0.97418332, -24.819152, 1.10000, 0.90000, 1.10000, 0.90000
87432,'1073014102  ', 138.0000,1,   1,   1,   1,0.99500996, -22.894476, 1.10000, 0.90000, 1.10000, 0.90000
87433,'1073014410  ',  69.0000,1,   1,   1,   1,0.96864879, -25.814355, 1.10000, 0.90000, 1.10000, 0.90000
87434,'1073014413  ',  69.0000,1,   1,   1,   1,0.96330023, -26.485566, 1.10000, 0.90000, 1.10000, 0.90000
87435,'1075030100  ', 138.0000,1,   1,   1,   1,1.00834119, -21.444081, 1.10000, 0.90000, 1.10000, 0.90000
87436,'1075030100  ',  69.0000,1,   1,   1,   1,1.00242794, -22.126318, 1.10000, 0.90000, 1.10000, 0.90000
87437,'1077010100  ',  69.0000,1,   1,   1,   1,1.00143337, -20.796668, 1.10000, 0.90000, 1.10000, 0.90000
87438,'1077011101  ',  69.0000,1,   1,   1,   1,1.00469053, -20.137969, 1.10000, 0.90000, 1.10000, 0.90000
87439,'1079979400  ', 138.0000,1,   1,   1,   1,1.00416183, -19.739779, 1.10000, 0.90000, 1.10000, 0.90000
87440,'1079979500  ',  69.0000,1,   1,   1,   1,1.00279236, -19.419020, 1.10000, 0.90000, 1.10000, 0.90000
87441,'1079979800  ', 138.0000,1,   1,   1,   1,1.00363719, -21.552493, 1.10000, 0.90000, 1.10000, 0.90000
87442,'1079979900  ',  69.0000,1,   1,   1,   1,0.99973267, -21.932484, 1.10000, 0.90000, 1.10000, 0.90000
87443,'1081040200  ',  69.0000,1,   1,   1,   1,0.97378790, -29.609522, 1.10000, 0.90000, 1.10000, 0.90000
87444,'1081040500  ',  69.0000,1,   1,   1,   1,0.97526693, -30.007046, 1.10000, 0.90000, 1.10000, 0.90000
87445,'1081040603  ',  69.0000,1,   1,   1,   1,0.97427160, -29.678456, 1.10000, 0.90000, 1.10000, 0.90000
87446,'1081040700  ',  69.0000,1,   1,   1,   1,0.97372288, -29.812362, 1.10000, 0.90000, 1.10000, 0.90000
87447,'1081040902  ',  69.0000,1,   1,   1,   1,0.97724199, -29.319741, 1.10000, 0.90000, 1.10000, 0.90000
87448,'1081041300  ',  69.0000,1,   1,   1,   1,0.97091430, -29.932092, 1.10000, 0.90000, 1.10000, 0.90000
87449,'1081041600  ',  69.0000,1,   1,   1,   1,0.97022402, -30.007955, 1.10000, 0.90000, 1.10000, 0.90000
87450,'1081041700  ',  69.0000,1,   1,   1,   1,0.98834437, -27.931364, 1.10000, 0.90000, 1.10000, 0.90000
87451,'1081041900  ', 138.0000,1,   1,   1,   1,1.01542068, -26.194073, 1.10000, 0.90000, 1.10000, 0.90000
87452,'1081042002  ', 230.0000,1,   1,   1,   1,1.02006686, -25.565729, 1.10000, 0.90000, 1.10000, 0.90000
87453,'1081042005  ',  69.0000,1,   1,   1,   1,1.00759840, -27.329236, 1.10000, 0.90000, 1.10000, 0.90000
87454,'1083020102  ',  69.0000,1,   1,   1,   1,0.96898991, -25.424990, 1.10000, 0.90000, 1.10000, 0.90000
87455,'1083020401  ', 230.0000,1,   1,   1,   1,1.01524436, -17.628278, 1.10000, 0.90000, 1.10000, 0.90000
87456,'1083020401  ', 138.0000,1,   1,   1,   1,1.01369905, -18.010497, 1.10000, 0.90000, 1.10000, 0.90000
87457,'1083020402  ', 138.0000,1,   1,   1,   1,1.01102185, -18.325276, 1.10000, 0.90000, 1.10000, 0.90000
87458,'1083020500  ', 138.0000,1,   1,   1,   1,1.00508857, -19.409859, 1.10000, 0.90000, 1.10000, 0.90000
87459,'1083020600  ', 138.0000,1,   1,   1,   1,1.00496495, -19.419696, 1.10000, 0.90000, 1.10000, 0.90000
87460,'1083020600  ',  69.0000,1,   1,   1,   1,1.00312364, -19.693544, 1.10000, 0.90000, 1.10000, 0.90000
87461,'1083020700  ', 138.0000,1,   1,   1,   1,0.99749362, -21.078153, 1.10000, 0.90000, 1.10000, 0.90000
87462,'1083020801  ',  69.0000,1,   1,   1,   1,0.97592747, -24.229275, 1.10000, 0.90000, 1.10000, 0.90000
87463,'1083020900  ', 138.0000,1,   1,   1,   1,0.99619603, -21.181979, 1.10000, 0.90000, 1.10000, 0.90000
87464,'1083020900  ',  69.0000,1,   1,   1,   1,0.99882209, -20.586146, 1.10000, 0.90000, 1.10000, 0.90000
87465,'1083021100  ', 230.0000,1,   1,   1,   1,1.01344585, -18.393092, 1.10000, 0.90000, 1.10000, 0.90000
87466,'1085780800  ',  69.0000,1,   1,   1,   1,0.98695385, -29.440912, 1.10000, 0.90000, 1.10000, 0.90000
87467,'1087231601  ',  69.0000,1,   1,   1,   1,0.97534937, -30.464488, 1.10000, 0.90000, 1.10000, 0.90000
87468,'1087231700  ',  69.0000,1,   1,   1,   1,0.97989345, -30.002815, 1.10000, 0.90000, 1.10000, 0.90000
87469,'1087231900  ',  69.0000,1,   1,   1,   1,0.97949773, -30.031717, 1.10000, 0.90000, 1.10000, 0.90000
87470,'1089000201  ',  69.0000,1,   1,   1,   1,0.95404822, -28.313253, 1.10000, 0.90000, 1.10000, 0.90000
87471,'1089000702  ',  69.0000,1,   1,   1,   1,0.95387876, -28.304043, 1.10000, 0.90000, 1.10000, 0.90000
87472,'1089001301  ',  69.0000,1,   1,   1,   1,0.95260119, -27.973310, 1.10000, 0.90000, 1.10000, 0.90000
87473,'1089001402  ',  69.0000,1,   1,   1,   1,0.96025825, -26.795937, 1.10000, 0.90000, 1.10000, 0.90000
87474,'1089001700  ',  69.0000,1,   1,   1,   1,0.95545292, -27.782293, 1.10000, 0.90000, 1.10000, 0.90000
87475,'1089002100  ',  69.0000,1,   1,   1,   1,0.95475441, -28.139285, 1.10000, 0.90000, 1.10000, 0.90000
87476,'1089002501  ',  69.0000,1,   1,   1,   1,0.95517617, -27.847381, 1.10000, 0.90000, 1.10000, 0.90000
87477,'1089002502  ',  69.0000,1,   1,   1,   1,0.95680267, -27.688950, 1.10000, 0.90000, 1.10000, 0.90000
87478,'1089002600  ',  69.0000,1,   1,   1,   1,0.95556164, -27.964900, 1.10000, 0.90000, 1.10000, 0.90000
87479,'1089002721  ',  69.0000,1,   1,   1,   1,0.95724493, -27.498724, 1.10000, 0.90000, 1.10000, 0.90000
87480,'1089002801  ',  69.0000,1,   1,   1,   1,0.95660943, -27.478816, 1.10000, 0.90000, 1.10000, 0.90000
87481,'1089002921  ',  69.0000,1,   1,   1,   1,0.95580560, -27.677392, 1.10000, 0.90000, 1.10000, 0.90000
87482,'1089003100  ',  69.0000,1,   1,   1,   1,0.95398593, -27.819048, 1.10000, 0.90000, 1.10000, 0.90000
87483,'1089010100  ',  69.0000,1,   1,   1,   1,0.95859271, -29.482918, 1.10000, 0.90000, 1.10000, 0.90000
87484,'1089010301  ',  69.0000,1,   1,   1,   1,0.94876528, -30.456001, 1.10000, 0.90000, 1.10000, 0.90000
87485,'1089010501  ',  69.0000,1,   1,   1,   1,0.95713174, -27.713423, 1.10000, 0.90000, 1.10000, 0.90000
87486,'1089010621  ',  69.0000,1,   1,   1,   1,0.95918465, -26.945397, 1.10000, 0.90000, 1.10000, 0.90000
87487,'1089010622  ',  69.0000,1,   1,   1,   1,0.95413005, -28.112403, 1.10000, 0.90000, 1.10000, 0.90000
87488,'1089010624  ',  69.0000,1,   1,   1,   1,0.96306360, -26.436727, 1.10000, 0.90000, 1.10000, 0.90000
87489,'1089011011  ',  69.0000,1,   1,   1,   1,0.96511203, -26.094765, 1.10000, 0.90000, 1.10000, 0.90000
87490,'1089011014  ',  69.0000,1,   1,   1,   1,0.96527493, -26.003193, 1.10000, 0.90000, 1.10000, 0.90000
87491,'1089011022  ',  69.0000,1,   1,   1,   1,0.96334261, -26.321719, 1.10000, 0.90000, 1.10000, 0.90000
87492,'1089011100  ', 138.0000,1,   1,   1,   1,0.97103578, -24.902137, 1.10000, 0.90000, 1.10000, 0.90000
87493,'1089011300  ',  69.0000,1,   1,   1,   1,0.96306002, -27.790023, 1.10000, 0.90000, 1.10000, 0.90000
87494,'1091973000  ',  69.0000,1,   1,   1,   1,0.99182957, -31.463833, 1.10000, 0.90000, 1.10000, 0.90000
87495,'1091973300  ',  69.0000,1,   1,   1,   1,1.00909114, -36.221839, 1.10000, 0.90000, 1.10000, 0.90000
87496,'1093964000  ', 138.0000,1,   1,   1,   1,1.00711632, -21.467428, 1.10000, 0.90000, 1.10000, 0.90000
87497,'1093964400  ', 138.0000,1,   1,   1,   1,1.00580704, -22.175097, 1.10000, 0.90000, 1.10000, 0.90000
87498,'1093964600  ', 230.0000,1,   1,   1,   1,1.01541805, -20.503709, 1.10000, 0.90000, 1.10000, 0.90000
87499,'1093964600  ', 138.0000,1,   1,   1,   1,1.01439667, -20.679530, 1.10000, 0.90000, 1.10000, 0.90000
87500,'1093964700  ',  69.0000,1,   1,   1,   1,0.99895024, -22.660218, 1.10000, 0.90000, 1.10000, 0.90000
87501,'1095030201  ',  69.0000,1,   1,   1,   1,0.96406072, -28.464286, 1.10000, 0.90000, 1.10000, 0.90000
87502,'1095030401  ',  69.0000,1,   1,   1,   1,0.96358263, -28.238722, 1.10000, 0.90000, 1.10000, 0.90000
87503,'1095030500  ',  69.0000,1,   1,   1,   1,0.95948577, -29.638793, 1.10000, 0.90000, 1.10000, 0.90000
87504,'1095030702  ',  69.0000,1,   1,   1,   1,0.95278203, -30.839253, 1.10000, 0.90000, 1.10000, 0.90000
87505,'1095030802  ',  69.0000,1,   1,   1,   1,0.95556134, -30.640188, 1.10000, 0.90000, 1.10000, 0.90000
87506,'1095030902  ',  69.0000,1,   1,   1,   1,0.94522476, -32.389792, 1.10000, 0.90000, 1.10000, 0.90000
87507,'1095030904  ',  69.0000,1,   1,   1,   1,0.95304441, -30.481048, 1.10000, 0.90000, 1.10000, 0.90000
87508,'1095031000  ',  69.0000,1,   1,   1,   1,0.95576340, -29.883239, 1.10000, 0.90000, 1.10000, 0.90000
87509,'1097000200  ',  69.0000,1,   1,   1,   1,0.97647101, -53.233040, 1.10000, 0.90000, 1.10000, 0.90000
87510,'1097000401  ',  69.0000,1,   1,   1,   1,0.98035252, -53.135081, 1.10000, 0.90000, 1.10000, 0.90000
87511,'1097000702  ',  69.0000,1,   1,   1,   1,0.98158675, -53.028308, 1.10000, 0.90000, 1.10000, 0.90000
87512,'1097000901  ',  69.0000,1,   1,   1,   1,0.97788578, -53.204162, 1.10000, 0.90000, 1.10000, 0.90000
87513,'1097001200  ', 138.0000,1,   1,   1,   1,0.98714530, -52.292826, 1.10000, 0.90000, 1.10000, 0.90000
87514,'1097001302  ',  69.0000,1,   1,   1,   1,0.97767615, -53.191495, 1.10000, 0.90000, 1.10000, 0.90000
87515,'1097001902  ',  69.0000,1,   1,   1,   1,0.97694010, -53.492426, 1.10000, 0.90000, 1.10000, 0.90000
87516,'1097002000  ',  69.0000,1,   1,   1,   1,0.97709614, -53.549318, 1.10000, 0.90000, 1.10000, 0.90000
87517,'1097002200  ',  69.0000,1,   1,   1,   1,0.98202276, -52.821982, 1.10000, 0.90000, 1.10000, 0.90000
87518,'1097002501  ',  69.0000,1,   1,   1,   1,0.97465503, -53.940818, 1.10000, 0.90000, 1.10000, 0.90000
87519,'1097002600  ',  69.0000,1,   1,   1,   1,0.97884470, -53.221425, 1.10000, 0.90000, 1.10000, 0.90000
87520,'1097003100  ',  69.0000,1,   1,   1,   1,0.97553235, -53.650873, 1.10000, 0.90000, 1.10000, 0.90000
87521,'1097003205  ',  69.0000,1,   1,   1,   1,0.97831357, -53.304968, 1.10000, 0.90000, 1.10000, 0.90000
87522,'1097003302  ',  69.0000,1,   1,   1,   1,0.98041970, -52.972338, 1.10000, 0.90000, 1.10000, 0.90000
87523,'1097003402  ',  69.0000,1,   1,   1,   1,0.97921896, -53.216316, 1.10000, 0.90000, 1.10000, 0.90000
87524,'1097003405  ',  69.0000,1,   1,   1,   1,0.98087770, -53.026867, 1.10000, 0.90000, 1.10000, 0.90000
87525,'1097003406  ',  69.0000,1,   1,   1,   1,0.98095268, -52.954474, 1.10000, 0.90000, 1.10000, 0.90000
87526,'1097003501  ',  69.0000,1,   1,   1,   1,0.97921008, -53.064607, 1.10000, 0.90000, 1.10000, 0.90000
87527,'1097003605  ',  69.0000,1,   1,   1,   1,0.97946233, -53.241714, 1.10000, 0.90000, 1.10000, 0.90000
87528,'1097003607  ',  69.0000,1,   1,   1,   1,0.97852135, -53.275691, 1.10000, 0.90000, 1.10000, 0.90000
87529,'1097003704  ',  69.0000,1,   1,   1,   1,0.97805744, -53.303643, 1.10000, 0.90000, 1.10000, 0.90000
87530,'1097003705  ',  69.0000,1,   1,   1,   1,0.97861689, -53.301440, 1.10000, 0.90000, 1.10000, 0.90000
87531,'1097003708  ',  69.0000,1,   1,   1,   1,0.98220730, -53.142242, 1.10000, 0.90000, 1.10000, 0.90000
87532,'1097003800  ', 230.0000,1,   1,   1,   1,1.00271618, -48.718018, 1.10000, 0.90000, 1.10000, 0.90000
87533,'1097003800  ', 138.0000,1,   1,   1,   1,0.99467570, -50.058521, 1.10000, 0.90000, 1.10000, 0.90000
87534,'1097003800  ',  69.0000,1,   1,   1,   1,0.99197239, -50.570574, 1.10000, 0.90000, 1.10000, 0.90000
87535,'1097003902  ',  69.0000,1,   1,   1,   1,0.97951740, -53.309558, 1.10000, 0.90000, 1.10000, 0.90000
87536,'1097004900  ',  69.0000,1,   1,   1,   1,0.97212344, -54.451948, 1.10000, 0.90000, 1.10000, 0.90000
87537,'1097005000  ',  69.0000,1,   1,   1,   1,0.98322928, -52.658392, 1.10000, 0.90000, 1.10000, 0.90000
87538,'1097005200  ',  69.0000,1,   1,   1,   1,0.98274893, -52.681737, 1.10000, 0.90000, 1.10000, 0.90000
87539,'1097005400  ', 138.0000,1,   1,   1,   1,0.98941147, -51.618243, 1.10000, 0.90000, 1.10000, 0.90000
87540,'1097005400  ',  69.0000,1,   1,   1,   1,0.98975194, -51.063843, 1.10000, 0.90000, 1.10000, 0.90000
87541,'1097005800  ', 230.0000,1,   1,   1,   1,1.01106083, -46.434611, 1.10000, 0.90000, 1.10000, 0.90000
87542,'1097006000  ', 138.0000,1,   1,   1,   1,1.00397551, -48.050838, 1.10000, 0.90000, 1.10000, 0.90000
87543,'1097006000  ',  69.0000,1,   1,   1,   1,1.00242186, -48.004806, 1.10000, 0.90000, 1.10000, 0.90000
87544,'1097006105  ',  69.0000,1,   1,   1,   1,0.97240263, -53.693790, 1.10000, 0.90000, 1.10000, 0.90000
87545,'1097006402  ',  69.0000,1,   1,   1,   1,0.96992522, -54.333410, 1.10000, 0.90000, 1.10000, 0.90000
87546,'1097006404  ', 138.0000,1,   1,   1,   1,0.98611814, -52.496673, 1.10000, 0.90000, 1.10000, 0.90000
87547,'1097006404  ',  69.0000,1,   1,   1,   1,0.98128176, -53.127114, 1.10000, 0.90000, 1.10000, 0.90000
87548,'1097006405  ', 138.0000,1,   1,   1,   1,0.98597115, -52.483491, 1.10000, 0.90000, 1.10000, 0.90000
87549,'1097006502  ', 138.0000,1,   1,   1,   1,0.99943537, -51.481557, 1.10000, 0.90000, 1.10000, 0.90000
87550,'1097006701  ',  69.0000,1,   1,   1,   1,0.99472082, -52.445362, 1.10000, 0.90000, 1.10000, 0.90000
87551,'1097006802  ',  69.0000,1,   1,   1,   1,0.98004287, -53.436023, 1.10000, 0.90000, 1.10000, 0.90000
87552,'1097007000  ', 138.0000,1,   1,   1,   1,0.98742372, -52.415230, 1.10000, 0.90000, 1.10000, 0.90000
87553,'1097007101  ',  69.0000,1,   1,   1,   1,0.98695117, -52.894406, 1.10000, 0.90000, 1.10000, 0.90000
87554,'1097007102  ', 230.0000,1,   1,   1,   1,1.00517070, -50.404187, 1.10000, 0.90000, 1.10000, 0.90000
87555,'1097007102  ', 138.0000,1,   1,   1,   1,1.00841200, -50.684197, 1.10000, 0.90000, 1.10000, 0.90000
87556,'1097007300  ',  69.0000,1,   1,   1,   1,0.97671127, -54.830191, 1.10000, 0.90000, 1.10000, 0.90000
87557,'1097007400  ', 138.0000,1,   1,   1,   1,0.98848099, -52.320154, 1.10000, 0.90000, 1.10000, 0.90000
87558,'1097007400  ',  69.0000,1,   1,   1,   1,0.98963815, -52.403694, 1.10000, 0.90000, 1.10000, 0.90000
87559,'1097007500  ',  69.0000,1,   1,   1,   1,0.98277032, -52.925824, 1.10000, 0.90000, 1.10000, 0.90000
87560,'1097007600  ',  69.0000,1,   1,   1,   1,0.97003233, -54.593275, 1.10000, 0.90000, 1.10000, 0.90000
87561,'1099076000  ',  69.0000,1,   1,   1,   1,1.00546598, -43.399988, 1.10000, 0.90000, 1.10000, 0.90000
87562,'1101000100  ',  69.0000,1,   1,   1,   1,0.96969438, -29.692591, 1.10000, 0.90000, 1.10000, 0.90000
87563,'1101000300  ',  69.0000,1,   1,   1,   1,0.97592467, -28.956969, 1.10000, 0.90000, 1.10000, 0.90000
87564,'1101000600  ',  69.0000,1,   1,   1,   1,0.96812046, -29.870323, 1.10000, 0.90000, 1.10000, 0.90000
87565,'1101001000  ',  69.0000,1,   1,   1,   1,0.97144538, -30.002900, 1.10000, 0.90000, 1.10000, 0.90000
87566,'1101001700  ',  69.0000,1,   1,   1,   1,0.96104145, -30.696404, 1.10000, 0.90000, 1.10000, 0.90000
87567,'1101001800  ',  69.0000,1,   1,   1,   1,0.97021800, -29.366296, 1.10000, 0.90000, 1.10000, 0.90000
87568,'1101002201  ',  69.0000,1,   1,   1,   1,0.96990728, -30.145610, 1.10000, 0.90000, 1.10000, 0.90000
87569,'1101002300  ',  69.0000,1,   1,   1,   1,0.97293788, -30.120011, 1.10000, 0.90000, 1.10000, 0.90000
87570,'1101002800  ',  69.0000,1,   1,   1,   1,0.96538407, -30.622655, 1.10000, 0.90000, 1.10000, 0.90000
87571,'1101003000  ', 138.0000,1,   1,   1,   1,0.98333031, -28.751657, 1.10000, 0.90000, 1.10000, 0.90000
87572,'1101005302  ',  69.0000,1,   1,   1,   1,0.96589857, -30.432420, 1.10000, 0.90000, 1.10000, 0.90000
87573,'1101005406  ',  69.0000,1,   1,   1,   1,0.95859319, -31.518243, 1.10000, 0.90000, 1.10000, 0.90000
87574,'1101005603  ',  69.0000,1,   1,   1,   1,0.96307957, -31.096431, 1.10000, 0.90000, 1.10000, 0.90000
87575,'1101005901  ', 138.0000,1,   1,   1,   1,0.98384100, -29.963094, 1.10000, 0.90000, 1.10000, 0.90000
87576,'1101006000  ', 138.0000,1,   1,   1,   1,1.00879657, -24.655122, 1.10000, 0.90000, 1.10000, 0.90000
87577,'1101006100  ',  69.0000,1,   1,   1,   1,0.97431356, -30.094408, 1.10000, 0.90000, 1.10000, 0.90000
87578,'1103000100  ', 138.0000,1,   1,   1,   1,0.99722522, -21.459379, 1.10000, 0.90000, 1.10000, 0.90000
87579,'1103000100  ',  69.0000,1,   1,   1,   1,1.00046647, -20.993608, 1.10000, 0.90000, 1.10000, 0.90000
87580,'1103000300  ',  69.0000,1,   1,   1,   1,0.97172320, -24.389470, 1.10000, 0.90000, 1.10000, 0.90000
87581,'1103000600  ',  69.0000,1,   1,   1,   1,0.99490589, -21.563775, 1.10000, 0.90000, 1.10000, 0.90000
87582,'1103005101  ', 230.0000,1,   1,   1,   1,1.01704001, -18.120656, 1.10000, 0.90000, 1.10000, 0.90000
87583,'1103005101  ', 138.0000,1,   1,   1,   1,1.00944746, -19.200647, 1.10000, 0.90000, 1.10000, 0.90000
87584,'1103005101  ',  69.0000,1,   1,   1,   1,1.00940418, -19.216163, 1.10000, 0.90000, 1.10000, 0.90000
87585,'1103005109  ',  69.0000,1,   1,   1,   1,0.97222328, -25.098493, 1.10000, 0.90000, 1.10000, 0.90000
87586,'1103005301  ',  69.0000,1,   1,   1,   1,0.97212309, -24.332935, 1.10000, 0.90000, 1.10000, 0.90000
87587,'1103005303  ',  69.0000,1,   1,   1,   1,0.96717852, -24.847625, 1.10000, 0.90000, 1.10000, 0.90000
87588,'1103005500  ',  69.0000,1,   1,   1,   1,0.96210271, -25.579193, 1.10000, 0.90000, 1.10000, 0.90000
87589,'1105687100  ',  69.0000,1,   1,   1,   1,1.00343788, -28.830980, 1.10000, 0.90000, 1.10000, 0.90000
87590,'1109188900  ',  69.0000,1,   1,   1,   1,0.96891880, -40.899777, 1.10000, 0.90000, 1.10000, 0.90000
87591,'1109189100  ',  69.0000,1,   1,   1,   1,0.97448593, -40.304560, 1.10000, 0.90000, 1.10000, 0.90000
87592,'1111000100  ',  69.0000,1,   1,   1,   1,0.99414897, -26.154563, 1.10000, 0.90000, 1.10000, 0.90000
87593,'1111000300  ',  69.0000,1,   1,   1,   1,1.00406718, -24.791423, 1.10000, 0.90000, 1.10000, 0.90000
87594,'1113030401  ', 138.0000,1,   1,   1,   1,1.01966405, -26.209280, 1.10000, 0.90000, 1.10000, 0.90000
87595,'1113030401  ',  69.0000,1,   1,   1,   1,1.01852071, -26.193316, 1.10000, 0.90000, 1.10000, 0.90000
87596,'1113030500  ',  69.0000,1,   1,   1,   1,1.01737833, -26.270084, 1.10000, 0.90000, 1.10000, 0.90000
87597,'1113030600  ', 230.0000,1,   1,   1,   1,1.01949465, -26.284009, 1.10000, 0.90000, 1.10000, 0.90000
87598,'1113030700  ', 230.0000,1,   1,   1,   1,1.02014983, -26.382447, 1.10000, 0.90000, 1.10000, 0.90000
87599,'1113030700  ', 138.0000,1,   1,   1,   1,1.01968205, -26.271570, 1.10000, 0.90000, 1.10000, 0.90000
87600,'1113030800  ', 230.0000,1,   1,   1,   1,1.02012122, -26.784804, 1.10000, 0.90000, 1.10000, 0.90000
87601,'1113030901  ', 138.0000,1,   1,   1,   1,1.01442671, -27.099021, 1.10000, 0.90000, 1.10000, 0.90000
87602,'1115040103  ',  69.0000,1,   1,   1,   1,0.96232140, -27.715256, 1.10000, 0.90000, 1.10000, 0.90000
87603,'1115040204  ',  69.0000,1,   1,   1,   1,0.97319037, -27.510366, 1.10000, 0.90000, 1.10000, 0.90000
87604,'1115040401  ',  69.0000,1,   1,   1,   1,0.95039344, -30.592124, 1.10000, 0.90000, 1.10000, 0.90000
87605,'1115040501  ',  69.0000,1,   1,   1,   1,0.95715034, -28.998111, 1.10000, 0.90000, 1.10000, 0.90000
87606,'1117030214  ', 138.0000,1,   1,   1,   1,0.97467875, -25.418499, 1.10000, 0.90000, 1.10000, 0.90000
87607,'1117030303  ',  69.0000,1,   1,   1,   1,0.95865405, -26.932751, 1.10000, 0.90000, 1.10000, 0.90000
87608,'1117030314  ',  69.0000,1,   1,   1,   1,0.96511465, -26.032914, 1.10000, 0.90000, 1.10000, 0.90000
87609,'1117030315  ',  69.0000,1,   1,   1,   1,0.95502973, -27.628137, 1.10000, 0.90000, 1.10000, 0.90000
87610,'1117030316  ', 138.0000,1,   1,   1,   1,0.97486353, -25.142287, 1.10000, 0.90000, 1.10000, 0.90000
87611,'1117030319  ',  69.0000,1,   1,   1,   1,0.97700846, -25.096570, 1.10000, 0.90000, 1.10000, 0.90000
87612,'1117030320  ',  69.0000,1,   1,   1,   1,0.97764057, -25.076517, 1.10000, 0.90000, 1.10000, 0.90000
87613,'1117030331  ',  69.0000,1,   1,   1,   1,0.95899498, -27.007149, 1.10000, 0.90000, 1.10000, 0.90000
87614,'1117030340  ', 138.0000,1,   1,   1,   1,0.98179191, -24.540994, 1.10000, 0.90000, 1.10000, 0.90000
87615,'1117030405  ', 138.0000,1,   1,   1,   1,0.99166274, -23.907785, 1.10000, 0.90000, 1.10000, 0.90000
87616,'1117030406  ',  69.0000,1,   1,   1,   1,0.98513377, -24.497054, 1.10000, 0.90000, 1.10000, 0.90000
87617,'1117030407  ', 138.0000,1,   1,   1,   1,0.99131036, -23.722965, 1.10000, 0.90000, 1.10000, 0.90000
87618,'1117030501  ',  69.0000,1,   1,   1,   1,0.97964615, -24.599486, 1.10000, 0.90000, 1.10000, 0.90000
87619,'1117030604  ', 138.0000,1,   1,   1,   1,0.98809707, -23.879622, 1.10000, 0.90000, 1.10000, 0.90000
87620,'1117030607  ', 138.0000,1,   1,   1,   1,0.98209679, -24.517657, 1.10000, 0.90000, 1.10000, 0.90000
87621,'1117030607  ',  69.0000,1,   1,   1,   1,0.98358220, -24.327592, 1.10000, 0.90000, 1.10000, 0.90000
87622,'1117030608  ',  69.0000,1,   1,   1,   1,0.97021383, -26.167186, 1.10000, 0.90000, 1.10000, 0.90000
87623,'1117030701  ', 138.0000,1,   1,   1,   1,0.99596977, -23.380554, 1.10000, 0.90000, 1.10000, 0.90000
87624,'1117030703  ', 138.0000,1,   1,   1,   1,1.00532079, -21.885260, 1.10000, 0.90000, 1.10000, 0.90000
87625,'1117030703  ',  69.0000,1,   1,   1,   1,1.00133252, -22.765896, 1.10000, 0.90000, 1.10000, 0.90000
87626,'1119011400  ',  69.0000,1,   1,   1,   1,0.99100167, -25.098147, 1.10000, 0.90000, 1.10000, 0.90000
87627,'1119011500  ',  69.0000,1,   1,   1,   1,0.98719817, -34.727158, 1.10000, 0.90000, 1.10000, 0.90000
87628,'1121010900  ',  69.0000,1,   1,   1,   1,0.98329592, -26.829572, 1.10000, 0.90000, 1.10000, 0.90000
87629,'1121011800  ',  69.0000,1,   1,   1,   1,1.00541258, -24.615997, 1.10000, 0.90000, 1.10000, 0.90000
87630,'1123962100  ',  69.0000,1,   1,   1,   1,1.00551200, -24.729439, 1.10000, 0.90000, 1.10000, 0.90000
87631,'1125010302  ',  69.0000,1,   1,   1,   1,0.98658901, -25.220304, 1.10000, 0.90000, 1.10000, 0.90000
87632,'1125010303  ', 138.0000,1,   1,   1,   1,1.00840390, -22.782214, 1.10000, 0.90000, 1.10000, 0.90000
87633,'1125010403  ',  69.0000,1,   1,   1,   1,0.98920840, -24.627328, 1.10000, 0.90000, 1.10000, 0.90000
87634,'1125010404  ',  69.0000,1,   1,   1,   1,0.98486984, -25.085391, 1.10000, 0.90000, 1.10000, 0.90000
87635,'1125010601  ', 138.0000,1,   1,   1,   1,0.98744720, -24.128717, 1.10000, 0.90000, 1.10000, 0.90000
87636,'1125010701  ', 138.0000,1,   1,   1,   1,0.99897909, -23.421723, 1.10000, 0.90000, 1.10000, 0.90000
87637,'1125010702  ',  69.0000,1,   1,   1,   1,0.99013424, -24.554805, 1.10000, 0.90000, 1.10000, 0.90000
87638,'1125010703  ', 138.0000,1,   1,   1,   1,0.99429148, -23.723554, 1.10000, 0.90000, 1.10000, 0.90000
87639,'1125010703  ',  69.0000,1,   1,   1,   1,0.99038017, -24.301945, 1.10000, 0.90000, 1.10000, 0.90000
87640,'1125011401  ',  69.0000,1,   1,   1,   1,0.98808795, -24.391953, 1.10000, 0.90000, 1.10000, 0.90000
87641,'1125011600  ',  69.0000,1,   1,   1,   1,0.98754889, -24.723377, 1.10000, 0.90000, 1.10000, 0.90000
87642,'1125011800  ',  69.0000,1,   1,   1,   1,0.98671073, -24.757112, 1.10000, 0.90000, 1.10000, 0.90000
87643,'1125012000  ',  69.0000,1,   1,   1,   1,0.98851782, -24.682156, 1.10000, 0.90000, 1.10000, 0.90000
87644,'1125012303  ',  69.0000,1,   1,   1,   1,0.98312736, -24.905735, 1.10000, 0.90000, 1.10000, 0.90000
87645,'1125012305  ',  69.0000,1,   1,   1,   1,0.98831308, -24.542907, 1.10000, 0.90000, 1.10000, 0.90000
87646,'1125012403  ',  69.0000,1,   1,   1,   1,0.98362154, -25.266669, 1.10000, 0.90000, 1.10000, 0.90000
87647,'1125012404  ',  69.0000,1,   1,   1,   1,0.98657650, -24.715695, 1.10000, 0.90000, 1.10000, 0.90000
87648,'1125012501  ', 230.0000,1,   1,   1,   1,1.00876153, -22.141296, 1.10000, 0.90000, 1.10000, 0.90000
87649,'1125012501  ', 138.0000,1,   1,   1,   1,1.00314200, -22.890826, 1.10000, 0.90000, 1.10000, 0.90000
87650,'1125012600  ',  69.0000,1,   1,   1,   1,0.97907537, -25.357806, 1.10000, 0.90000, 1.10000, 0.90000
87651,'1125012700  ',  69.0000,1,   1,   1,   1,0.98749495, -24.571228, 1.10000, 0.90000, 1.10000, 0.90000
87652,'1127021700  ',  69.0000,1,   1,   1,   1,0.98576665, -23.639329, 1.10000, 0.90000, 1.10000, 0.90000
87653,'1129044000  ',  69.0000,1,   1,   1,   1,0.99729419, -43.459353, 1.10000, 0.90000, 1.10000, 0.90000
87654,'1129044100  ',  69.0000,1,   1,   1,   1,1.00252438, -42.676446, 1.10000, 0.90000, 1.10000, 0.90000
87655,'1129044200  ', 230.0000,1,   1,   1,   1,1.01783597, -44.152371, 1.10000, 0.90000, 1.10000, 0.90000
87656,'1129044200  ', 138.0000,1,   1,   1,   1,1.01611102, -44.619563, 1.10000, 0.90000, 1.10000, 0.90000
87657,'1131035100  ',  69.0000,1,   1,   1,   1,1.00696349, -35.562401, 1.10000, 0.90000, 1.10000, 0.90000
87658,'1131035200  ',  69.0000,1,   1,   1,   1,1.00095415, -36.604008, 1.10000, 0.90000, 1.10000, 0.90000
87659,'1133965503  ',  69.0000,1,   1,   1,   1,0.97938955, -24.539005, 1.10000, 0.90000, 1.10000, 0.90000
87660,'1133965800  ',  69.0000,1,   1,   1,   1,0.98945040, -22.912723, 1.10000, 0.90000, 1.10000, 0.90000
87661,'21001970401 ',  69.0000,1,  12,   1,   1,0.97366863, -24.367340, 1.10000, 0.90000, 1.10000, 0.90000
87662,'21005950100 ',  69.0000,1,  12,   1,   1,0.97166061, -15.582887, 1.10000, 0.90000, 1.10000, 0.90000
87663,'21005950300 ',  69.0000,1,  12,   1,   1,0.96203744, -14.527403, 1.10000, 0.90000, 1.10000, 0.90000
87664,'21009950400 ', 138.0000,1,  12,   1,   1,0.97386056, -22.648853, 1.10000, 0.90000, 1.10000, 0.90000
87665,'21009950400 ',  69.0000,1,  12,   1,   1,0.97613484, -23.036497, 1.10000, 0.90000, 1.10000, 0.90000
87666,'21009950500 ',  69.0000,1,  12,   1,   1,0.97398913, -23.023707, 1.10000, 0.90000, 1.10000, 0.90000
87667,'21009950600 ',  69.0000,1,  12,   1,   1,0.97752154, -23.523272, 1.10000, 0.90000, 1.10000, 0.90000
87668,'21013960300 ',  69.0000,1,  12,   1,   1,0.96942919, -43.332154, 1.10000, 0.90000, 1.10000, 0.90000
87669,'21013960600 ',  69.0000,1,  12,   1,   1,0.96257132, -42.852433, 1.10000, 0.90000, 1.10000, 0.90000
87670,'21015070100 ',  69.0000,1,  12,   1,   1,0.97300470, -11.392167, 1.10000, 0.90000, 1.10000, 0.90000
87671,'21015070200 ', 138.0000,1,  12,   1,   1,0.98264813, -11.405747, 1.10000, 0.90000, 1.10000, 0.90000
87672,'21015070301 ', 230.0000,1,  12,   1,   1,0.99735904, -11.641018, 1.10000, 0.90000, 1.10000, 0.90000
87673,'21015070301 ', 138.0000,1,  12,   1,   1,0.98333621, -12.079345, 1.10000, 0.90000, 1.10000, 0.90000
87674,'21015070301 ',  69.0000,1,  12,   1,   1,0.98265910, -12.038991, 1.10000, 0.90000, 1.10000, 0.90000
87675,'21015070307 ', 138.0000,1,  12,   1,   1,0.99322814, -11.204191, 1.10000, 0.90000, 1.10000, 0.90000
87676,'21015070308 ',  69.0000,1,  12,   1,   1,0.98528427, -11.486220, 1.10000, 0.90000, 1.10000, 0.90000
87677,'21015070311 ', 138.0000,1,  12,   1,   1,0.98359144, -11.349897, 1.10000, 0.90000, 1.10000, 0.90000
87678,'21015070311 ',  69.0000,1,  12,   1,   1,0.98355299, -11.371126, 1.10000, 0.90000, 1.10000, 0.90000
87679,'21015070312 ',  69.0000,1,  12,   1,   1,0.97409451, -11.382107, 1.10000, 0.90000, 1.10000, 0.90000
87680,'21015070402 ',  69.0000,1,  12,   1,   1,0.97824663, -10.679334, 1.10000, 0.90000, 1.10000, 0.90000
87681,'21015070604 ',  69.0000,1,  12,   1,   1,0.98646206, -11.294969, 1.10000, 0.90000, 1.10000, 0.90000
87682,'21017030100 ',  69.0000,1,  12,   1,   1,0.98335385, -16.796320, 1.10000, 0.90000, 1.10000, 0.90000
87683,'21017030400 ',  69.0000,1,  12,   1,   1,0.97342652, -16.033195, 1.10000, 0.90000, 1.10000, 0.90000
87684,'21019030200 ',  69.0000,1,  12,   1,   1,0.96558911, -30.207365, 1.10000, 0.90000, 1.10000, 0.90000
87685,'21019031002 ',  69.0000,1,  12,   1,   1,0.97586840, -31.242986, 1.10000, 0.90000, 1.10000, 0.90000
87686,'21019031100 ', 138.0000,1,  12,   1,   1,0.99990213, -30.724260, 1.10000, 0.90000, 1.10000, 0.90000
87687,'21019031200 ', 138.0000,1,  12,   1,   1,0.99518949, -31.153534, 1.10000, 0.90000, 1.10000, 0.90000
87688,'21019031200 ',  69.0000,1,  12,   1,   1,0.99284887, -31.177946, 1.10000, 0.90000, 1.10000, 0.90000
87689,'21021930100 ',  69.0000,1,  12,   1,   1,0.97607398, -19.771765, 1.10000, 0.90000, 1.10000, 0.90000
87690,'21021930500 ',  69.0000,1,  12,   1,   1,0.97686726, -19.679638, 1.10000, 0.90000, 1.10000, 0.90000
87691,'21023950200 ', 138.0000,1,  12,   1,   1,0.98866075, -14.187227, 1.10000, 0.90000, 1.10000, 0.90000
87692,'21023950200 ',  69.0000,1,  12,   1,   1,0.99141860, -14.316338, 1.10000, 0.90000, 1.10000, 0.90000
87693,'21027960100 ',  69.0000,1,  12,   1,   1,1.00923812,  -8.687836, 1.10000, 0.90000, 1.10000, 0.90000
87694,'21027960200 ', 230.0000,1,  12,   1,   1,1.01614881,  -8.942902, 1.10000, 0.90000, 1.10000, 0.90000
87695,'21027960200 ', 138.0000,1,  12,   1,   1,1.01209271,  -9.250382, 1.10000, 0.90000, 1.10000, 0.90000
87696,'21027960300 ', 138.0000,1,  12,   1,   1,1.01668918,  -8.178807, 1.10000, 0.90000, 1.10000, 0.90000
87697,'21027960502 ',  69.0000,1,  12,   1,   1,1.00054085,  -9.594927, 1.10000, 0.90000, 1.10000, 0.90000
87698,'21029020102 ',  69.0000,1,  12,   1,   1,0.96666533,  -9.604902, 1.10000, 0.90000, 1.10000, 0.90000
87699,'21029020400 ',  69.0000,1,  12,   1,   1,0.96943378,  -9.557837, 1.10000, 0.90000, 1.10000, 0.90000
87700,'21029020601 ',  69.0000,1,  12,   1,   1,0.97230864,  -9.068567, 1.10000, 0.90000, 1.10000, 0.90000
87701,'21029020701 ',  69.0000,1,  12,   1,   1,0.97503048,  -9.407062, 1.10000, 0.90000, 1.10000, 0.90000
87702,'21031930300 ', 138.0000,1,  12,   1,   1,1.00377321, -10.658763, 1.10000, 0.90000, 1.10000, 0.90000
87703,'21033920300 ', 138.0000,1,  12,   1,   1,1.00762486,  -9.927857, 1.10000, 0.90000, 1.10000, 0.90000
87704,'21035010302 ', 138.0000,1,  12,   1,   1,1.00853944, -11.889220, 1.10000, 0.90000, 1.10000, 0.90000
87705,'21035010400 ', 138.0000,1,  12,   1,   1,1.00888503, -11.760286, 1.10000, 0.90000, 1.10000, 0.90000
87706,'21035010400 ',  69.0000,1,  12,   1,   1,1.00924826, -11.740269, 1.10000, 0.90000, 1.10000, 0.90000
87707,'21035010500 ',  69.0000,1,  12,   1,   1,1.00509393, -12.263236, 1.10000, 0.90000, 1.10000, 0.90000
87708,'21037050600 ',  69.0000,1,  12,   1,   1,0.95784628, -11.763879, 1.10000, 0.90000, 1.10000, 0.90000
87709,'21037051904 ',  69.0000,1,  12,   1,   1,0.95953745, -12.735201, 1.10000, 0.90000, 1.10000, 0.90000
87710,'21037052500 ',  69.0000,1,  12,   1,   1,0.95717847, -11.768840, 1.10000, 0.90000, 1.10000, 0.90000
87711,'21037052900 ',  69.0000,1,  12,   1,   1,0.95695299, -12.149990, 1.10000, 0.90000, 1.10000, 0.90000
87712,'21037053100 ',  69.0000,1,  12,   1,   1,0.95708966, -12.274284, 1.10000, 0.90000, 1.10000, 0.90000
87713,'21037053200 ',  69.0000,1,  12,   1,   1,0.95833385, -11.677161, 1.10000, 0.90000, 1.10000, 0.90000
87714,'21037053302 ',  69.0000,1,  12,   1,   1,0.95924455, -12.024633, 1.10000, 0.90000, 1.10000, 0.90000
87715,'21039960300 ',  69.0000,1,  12,   1,   1,1.01361728, -10.883683, 1.10000, 0.90000, 1.10000, 0.90000
87716,'21041950100 ',  69.0000,1,  12,   1,   1,1.01015866, -10.384714, 1.10000, 0.90000, 1.10000, 0.90000
87717,'21041950200 ', 138.0000,1,  12,   1,   1,0.98205620, -10.068743, 1.10000, 0.90000, 1.10000, 0.90000
87718,'21043960200 ', 138.0000,1,  12,   1,   1,0.99004918, -25.642045, 1.10000, 0.90000, 1.10000, 0.90000
87719,'21043960500 ',  69.0000,1,  12,   1,   1,0.98847938, -27.305976, 1.10000, 0.90000, 1.10000, 0.90000
87720,'21043960700 ', 138.0000,1,  12,   1,   1,1.00084257, -29.398203, 1.10000, 0.90000, 1.10000, 0.90000
87721,'21045950400 ',  69.0000,1,  12,   1,   1,0.95438784, -25.540915, 1.10000, 0.90000, 1.10000, 0.90000
87722,'21047200100 ',  69.0000,1,  12,   1,   1,0.98660475, -12.024534, 1.10000, 0.90000, 1.10000, 0.90000
87723,'21047200300 ', 138.0000,1,  12,   1,   1,0.99600828, -12.265364, 1.10000, 0.90000, 1.10000, 0.90000
87724,'21047200300 ',  69.0000,1,  12,   1,   1,0.99367779, -12.286279, 1.10000, 0.90000, 1.10000, 0.90000
87725,'21047201000 ', 138.0000,1,  12,   1,   1,1.00626993, -10.732375, 1.10000, 0.90000, 1.10000, 0.90000
87726,'21047201502 ', 138.0000,1,  12,   1,   1,1.00055349, -14.980207, 1.10000, 0.90000, 1.10000, 0.90000
87727,'21047201502 ',  69.0000,1,  12,   1,   1,0.99851936, -15.260557, 1.10000, 0.90000, 1.10000, 0.90000
87728,'21049020103 ',  69.0000,1,  12,   1,   1,0.99789345, -18.326354, 1.10000, 0.90000, 1.10000, 0.90000
87729,'21049020106 ', 138.0000,1,  12,   1,   1,0.99985516, -18.425426, 1.10000, 0.90000, 1.10000, 0.90000
87730,'21049020202 ', 138.0000,1,  12,   1,   1,0.99333495, -18.300582, 1.10000, 0.90000, 1.10000, 0.90000
87731,'21049020400 ', 230.0000,1,  12,   1,   1,1.00729644, -19.390984, 1.10000, 0.90000, 1.10000, 0.90000
87732,'21049020600 ', 138.0000,1,  12,   1,   1,0.99186826, -17.821147, 1.10000, 0.90000, 1.10000, 0.90000
87733,'21051950300 ',  69.0000,1,  12,   1,   1,0.95988518, -36.708637, 1.10000, 0.90000, 1.10000, 0.90000
87734,'21053970201 ',  69.0000,1,  12,   1,   1,0.98162067, -28.599175, 1.10000, 0.90000, 1.10000, 0.90000
87735,'21053970202 ',  69.0000,1,  12,   1,   1,0.96737289, -30.870450, 1.10000, 0.90000, 1.10000, 0.90000
87736,'21055930200 ', 138.0000,1,  12,   1,   1,1.00890422,  -7.902227, 1.10000, 0.90000, 1.10000, 0.90000
87737,'21055930200 ',  69.0000,1,  12,   1,   1,1.00796962,  -7.897411, 1.10000, 0.90000, 1.10000, 0.90000
87738,'21059000200 ',  69.0000,1,  12,   1,   1,1.00200772,  -6.921535, 1.10000, 0.90000, 1.10000, 0.90000
87739,'21059000400 ',  69.0000,1,  12,   1,   1,1.00642228,  -6.955643, 1.10000, 0.90000, 1.10000, 0.90000
87740,'21059000500 ',  69.0000,1,  12,   1,   1,0.99582225,  -6.946380, 1.10000, 0.90000, 1.10000, 0.90000
87741,'21059000600 ',  69.0000,1,  12,   1,   1,1.00001752,  -6.902697, 1.10000, 0.90000, 1.10000, 0.90000
87742,'21059000700 ',  69.0000,1,  12,   1,   1,1.00079107,  -6.881996, 1.10000, 0.90000, 1.10000, 0.90000
87743,'21059001100 ',  69.0000,1,  12,   1,   1,0.99974751,  -6.843145, 1.10000, 0.90000, 1.10000, 0.90000
87744,'21059001402 ', 138.0000,1,  12,   1,   1,1.01759112,  -6.890317, 1.10000, 0.90000, 1.10000, 0.90000
87745,'21059001602 ',  69.0000,1,  12,   1,   1,1.01104081,  -7.605774, 1.10000, 0.90000, 1.10000, 0.90000
87746,'21059001701 ',  69.0000,1,  12,   1,   1,0.99774814,  -6.984782, 1.10000, 0.90000, 1.10000, 0.90000
87747,'21061920200 ',  69.0000,1,  12,   1,   1,0.97295558, -14.584319, 1.10000, 0.90000, 1.10000, 0.90000
87748,'21061920400 ',  69.0000,1,  12,   1,   1,0.96640927, -14.708345, 1.10000, 0.90000, 1.10000, 0.90000
87749,'21065920200 ',  69.0000,1,  12,   1,   1,0.97254664, -21.579723, 1.10000, 0.90000, 1.10000, 0.90000
87750,'21067000200 ',  69.0000,1,  12,   1,   1,0.97298026, -17.139363, 1.10000, 0.90000, 1.10000, 0.90000
87751,'21067000400 ',  69.0000,1,  12,   1,   1,0.97320276, -17.192010, 1.10000, 0.90000, 1.10000, 0.90000
87752,'21067000500 ',  69.0000,1,  12,   1,   1,0.97034091, -17.208127, 1.10000, 0.90000, 1.10000, 0.90000
87753,'21067000802 ',  69.0000,1,  12,   1,   1,0.97001767, -17.173315, 1.10000, 0.90000, 1.10000, 0.90000
87754,'21067000900 ',  69.0000,1,  12,   1,   1,0.97400641, -17.132677, 1.10000, 0.90000, 1.10000, 0.90000
87755,'21067001500 ',  69.0000,1,  12,   1,   1,0.97308999, -17.188072, 1.10000, 0.90000, 1.10000, 0.90000
87756,'21067001600 ',  69.0000,1,  12,   1,   1,0.97175962, -17.231085, 1.10000, 0.90000, 1.10000, 0.90000
87757,'21067001800 ',  69.0000,1,  12,   1,   1,0.97102660, -17.177945, 1.10000, 0.90000, 1.10000, 0.90000
87758,'21067002500 ', 138.0000,1,  12,   1,   1,0.97925001, -17.098474, 1.10000, 0.90000, 1.10000, 0.90000
87759,'21067002500 ',  69.0000,1,  12,   1,   1,0.97883195, -17.158726, 1.10000, 0.90000, 1.10000, 0.90000
87760,'21067002800 ', 138.0000,1,  12,   1,   1,0.98390180, -17.202120, 1.10000, 0.90000, 1.10000, 0.90000
87761,'21067002800 ',  69.0000,1,  12,   1,   1,0.97741288, -17.231420, 1.10000, 0.90000, 1.10000, 0.90000
87762,'21067003000 ',  69.0000,1,  12,   1,   1,0.97549856, -17.113015, 1.10000, 0.90000, 1.10000, 0.90000
87763,'21067003102 ',  69.0000,1,  12,   1,   1,0.97144359, -17.133193, 1.10000, 0.90000, 1.10000, 0.90000
87764,'21067003202 ',  69.0000,1,  12,   1,   1,0.96982878, -17.223775, 1.10000, 0.90000, 1.10000, 0.90000
87765,'21067003404 ',  69.0000,1,  12,   1,   1,0.97198641, -17.391796, 1.10000, 0.90000, 1.10000, 0.90000
87766,'21067003504 ',  69.0000,1,  12,   1,   1,0.97484982, -17.327065, 1.10000, 0.90000, 1.10000, 0.90000
87767,'21067003703 ',  69.0000,1,  12,   1,   1,0.95544845, -17.245196, 1.10000, 0.90000, 1.10000, 0.90000
87768,'21067003704 ', 138.0000,1,  12,   1,   1,0.97835469, -17.002801, 1.10000, 0.90000, 1.10000, 0.90000
87769,'21067003803 ',  69.0000,1,  12,   1,   1,0.96891558, -16.808865, 1.10000, 0.90000, 1.10000, 0.90000
87770,'21067003908 ',  69.0000,1,  12,   1,   1,0.97042930, -17.227580, 1.10000, 0.90000, 1.10000, 0.90000
87771,'21067003909 ', 138.0000,1,  12,   1,   1,0.98186558, -17.158224, 1.10000, 0.90000, 1.10000, 0.90000
87772,'21067003909 ',  69.0000,1,  12,   1,   1,0.98457831, -17.134668, 1.10000, 0.90000, 1.10000, 0.90000
87773,'21067003911 ',  69.0000,1,  12,   1,   1,0.97161537, -17.338007, 1.10000, 0.90000, 1.10000, 0.90000
87774,'21067003912 ',  69.0000,1,  12,   1,   1,0.97213638, -17.410191, 1.10000, 0.90000, 1.10000, 0.90000
87775,'21067003915 ',  69.0000,1,  12,   1,   1,0.98289359, -17.384010, 1.10000, 0.90000, 1.10000, 0.90000
87776,'21067003918 ', 230.0000,1,  12,   1,   1,0.99874085, -17.347444, 1.10000, 0.90000, 1.10000, 0.90000
87777,'21067003918 ', 138.0000,1,  12,   1,   1,0.99271274, -17.378042, 1.10000, 0.90000, 1.10000, 0.90000
87778,'21067003918 ',  69.0000,1,  12,   1,   1,0.99224699, -17.357495, 1.10000, 0.90000, 1.10000, 0.90000
87779,'21067004107 ',  69.0000,1,  12,   1,   1,0.97611856, -17.633404, 1.10000, 0.90000, 1.10000, 0.90000
87780,'21067004204 ', 138.0000,1,  12,   1,   1,0.98403317, -17.221125, 1.10000, 0.90000, 1.10000, 0.90000
87781,'21067004204 ',  69.0000,1,  12,   1,   1,0.98003691, -17.276658, 1.10000, 0.90000, 1.10000, 0.90000
87782,'21069920100 ',  69.0000,1,  12,   1,   1,0.97471648, -20.614947, 1.10000, 0.90000, 1.10000, 0.90000
87783,'21071920100 ',  69.0000,1,  12,   1,   1,0.97712404, -35.435790, 1.10000, 0.90000, 1.10000, 0.90000
87784,'21071920300 ',  69.0000,1,  12,   1,   1,0.98391598, -37.467884, 1.10000, 0.90000, 1.10000, 0.90000
87785,'21071920800 ',  69.0000,1,  12,   1,   1,0.98129767, -37.688116, 1.10000, 0.90000, 1.10000, 0.90000
87786,'21071921000 ',  69.0000,1,  12,   1,   1,0.98528713, -34.319211, 1.10000, 0.90000, 1.10000, 0.90000
87787,'21073070402 ',  69.0000,1,  12,   1,   1,0.96703601, -14.995732, 1.10000, 0.90000, 1.10000, 0.90000
87788,'21073070600 ',  69.0000,1,  12,   1,   1,0.96375084, -14.622028, 1.10000, 0.90000, 1.10000, 0.90000
87789,'21073070701 ', 138.0000,1,  12,   1,   1,0.98071265, -14.592143, 1.10000, 0.90000, 1.10000, 0.90000
87790,'21075960200 ', 138.0000,1,  12,   1,   1,1.01863658, -13.568397, 1.10000, 0.90000, 1.10000, 0.90000
87791,'21075960200 ',  69.0000,1,  12,   1,   1,1.01567364, -13.525907, 1.10000, 0.90000, 1.10000, 0.90000
87792,'21077960101 ', 230.0000,1,  12,   1,   1,1.01529109, -10.464429, 1.10000, 0.90000, 1.10000, 0.90000
87793,'21077960101 ', 138.0000,1,  12,   1,   1,1.01137769, -10.784646, 1.10000, 0.90000, 1.10000, 0.90000
87794,'21079970100 ',  69.0000,1,  12,   1,   1,0.98541242, -18.850424, 1.10000, 0.90000, 1.10000, 0.90000
87795,'21081920200 ',  69.0000,1,  12,   1,   1,0.97976428, -11.793729, 1.10000, 0.90000, 1.10000, 0.90000
87796,'21081920300 ',  69.0000,1,  12,   1,   1,0.96947515, -12.797649, 1.10000, 0.90000, 1.10000, 0.90000
87797,'21083020200 ', 230.0000,1,  12,   1,   1,1.01848590, -11.635162, 1.10000, 0.90000, 1.10000, 0.90000
87798,'21083020200 ', 138.0000,1,  12,   1,   1,1.01470256, -11.835838, 1.10000, 0.90000, 1.10000, 0.90000
87799,'21083020200 ',  69.0000,1,  12,   1,   1,1.01023519, -11.875248, 1.10000, 0.90000, 1.10000, 0.90000
87800,'21083020300 ',  69.0000,1,  12,   1,   1,1.00992966, -11.582040, 1.10000, 0.90000, 1.10000, 0.90000
87801,'21083020500 ', 230.0000,1,  12,   1,   1,1.02130210, -12.064167, 1.10000, 0.90000, 1.10000, 0.90000
87802,'21083020900 ', 138.0000,1,  12,   1,   1,1.01399803, -10.792227, 1.10000, 0.90000, 1.10000, 0.90000
87803,'21087930100 ',  69.0000,1,  12,   1,   1,0.96555030, -21.467710, 1.10000, 0.90000, 1.10000, 0.90000
87804,'21089040100 ',  69.0000,1,  12,   1,   1,0.96739268, -29.809869, 1.10000, 0.90000, 1.10000, 0.90000
87805,'21089040202 ',  69.0000,1,  12,   1,   1,0.96701479, -29.681413, 1.10000, 0.90000, 1.10000, 0.90000
87806,'21089040700 ',  69.0000,1,  12,   1,   1,0.96529192, -27.280474, 1.10000, 0.90000, 1.10000, 0.90000
87807,'21091960100 ', 230.0000,1,  12,   1,   1,1.01860464,  -8.391165, 1.10000, 0.90000, 1.10000, 0.90000
87808,'21093000201 ', 138.0000,1,  12,   1,   1,0.99538231,  -9.767822, 1.10000, 0.90000, 1.10000, 0.90000
87809,'21093000201 ',  69.0000,1,  12,   1,   1,0.99356717,  -9.413048, 1.10000, 0.90000, 1.10000, 0.90000
87810,'21093000400 ',  69.0000,1,  12,   1,   1,0.97806108, -10.155789, 1.10000, 0.90000, 1.10000, 0.90000
87811,'21093001200 ', 138.0000,1,  12,   1,   1,0.98713505, -10.297571, 1.10000, 0.90000, 1.10000, 0.90000
87812,'21093001300 ', 138.0000,1,  12,   1,   1,0.98420620, -11.227207, 1.10000, 0.90000, 1.10000, 0.90000
87813,'21093001300 ',  69.0000,1,  12,   1,   1,0.98630649, -11.204914, 1.10000, 0.90000, 1.10000, 0.90000
87814,'21093001401 ',  69.0000,1,  12,   1,   1,0.97233206, -11.755244, 1.10000, 0.90000, 1.10000, 0.90000
87815,'21095970200 ',  69.0000,1,  12,   1,   1,0.97226584, -45.188402, 1.10000, 0.90000, 1.10000, 0.90000
87816,'21095970700 ',  69.0000,1,  12,   1,   1,0.97702956, -43.248700, 1.10000, 0.90000, 1.10000, 0.90000
87817,'21095970900 ',  69.0000,1,  12,   1,   1,0.97855818, -43.627639, 1.10000, 0.90000, 1.10000, 0.90000
87818,'21095971300 ',  69.0000,1,  12,   1,   1,0.97459459, -44.958559, 1.10000, 0.90000, 1.10000, 0.90000
87819,'21097950100 ',  69.0000,1,  12,   1,   1,0.98103756, -16.330368, 1.10000, 0.90000, 1.10000, 0.90000
87820,'21097950500 ',  69.0000,1,  12,   1,   1,0.96608871, -16.031222, 1.10000, 0.90000, 1.10000, 0.90000
87821,'21099970400 ',  69.0000,1,  12,   1,   1,0.97075135, -18.801037, 1.10000, 0.90000, 1.10000, 0.90000
87822,'21101020400 ',  69.0000,1,  12,   1,   1,0.98110414,  -7.367767, 1.10000, 0.90000, 1.10000, 0.90000
87823,'21101020800 ',  69.0000,1,  12,   1,   1,0.99070758,  -7.334289, 1.10000, 0.90000, 1.10000, 0.90000
87824,'21103090200 ',  69.0000,1,  12,   1,   1,0.96652377, -10.153222, 1.10000, 0.90000, 1.10000, 0.90000
87825,'21105970100 ', 230.0000,1,  12,   1,   1,1.02252400, -12.216515, 1.10000, 0.90000, 1.10000, 0.90000
87826,'21107971000 ',  69.0000,1,  12,   1,   1,1.00394607,  -9.019471, 1.10000, 0.90000, 1.10000, 0.90000
87827,'21107971100 ',  69.0000,1,  12,   1,   1,0.99823934,  -9.390764, 1.10000, 0.90000, 1.10000, 0.90000
87828,'21107971300 ', 138.0000,1,  12,   1,   1,1.00554800, -10.021651, 1.10000, 0.90000, 1.10000, 0.90000
87829,'21109960300 ',  69.0000,1,  12,   1,   1,0.95511675, -34.902530, 1.10000, 0.90000, 1.10000, 0.90000
87830,'21111000200 ',  69.0000,1,  12,   1,   1,0.98918009,  -8.398503, 1.10000, 0.90000, 1.10000, 0.90000
87831,'21111001200 ',  69.0000,1,  12,   1,   1,0.98820454,  -8.339665, 1.10000, 0.90000, 1.10000, 0.90000
87832,'21111001800 ',  69.0000,1,  12,   1,   1,0.98647195,  -8.465804, 1.10000, 0.90000, 1.10000, 0.90000
87833,'21111002700 ', 230.0000,1,  12,   1,   1,0.99892426,  -8.490114, 1.10000, 0.90000, 1.10000, 0.90000
87834,'21111002700 ', 138.0000,1,  12,   1,   1,0.98460424,  -8.623945, 1.10000, 0.90000, 1.10000, 0.90000
87835,'21111002700 ',  69.0000,1,  12,   1,   1,0.98438746,  -8.540185, 1.10000, 0.90000, 1.10000, 0.90000
87836,'21111003000 ',  69.0000,1,  12,   1,   1,0.98387653,  -8.472658, 1.10000, 0.90000, 1.10000, 0.90000
87837,'21111003500 ',  69.0000,1,  12,   1,   1,0.98158461,  -8.567010, 1.10000, 0.90000, 1.10000, 0.90000
87838,'21111004301 ', 138.0000,1,  12,   1,   1,0.99442160,  -8.515736, 1.10000, 0.90000, 1.10000, 0.90000
87839,'21111004302 ',  69.0000,1,  12,   1,   1,0.98684824,  -8.558029, 1.10000, 0.90000, 1.10000, 0.90000
87840,'21111004400 ',  69.0000,1,  12,   1,   1,0.98608851,  -8.587182, 1.10000, 0.90000, 1.10000, 0.90000
87841,'21111004500 ', 138.0000,1,  12,   1,   1,0.99485201,  -8.573443, 1.10000, 0.90000, 1.10000, 0.90000
87842,'21111004900 ',  69.0000,1,  12,   1,   1,0.98480719,  -8.612498, 1.10000, 0.90000, 1.10000, 0.90000
87843,'21111005000 ',  69.0000,1,  12,   1,   1,0.97254688,  -8.746994, 1.10000, 0.90000, 1.10000, 0.90000
87844,'21111005900 ', 138.0000,1,  12,   1,   1,0.98259860,  -8.648397, 1.10000, 0.90000, 1.10000, 0.90000
87845,'21111005900 ',  69.0000,1,  12,   1,   1,0.98531139,  -8.614959, 1.10000, 0.90000, 1.10000, 0.90000
87846,'21111006900 ',  69.0000,1,  12,   1,   1,0.97447497,  -8.705792, 1.10000, 0.90000, 1.10000, 0.90000
87847,'21111007100 ',  69.0000,1,  12,   1,   1,0.97722656,  -8.691660, 1.10000, 0.90000, 1.10000, 0.90000
87848,'21111007602 ',  69.0000,1,  12,   1,   1,0.97424012,  -8.677998, 1.10000, 0.90000, 1.10000, 0.90000
87849,'21111007603 ',  69.0000,1,  12,   1,   1,0.97461140,  -8.687581, 1.10000, 0.90000, 1.10000, 0.90000
87850,'21111007800 ',  69.0000,1,  12,   1,   1,0.97231883,  -8.737080, 1.10000, 0.90000, 1.10000, 0.90000
87851,'21111008800 ',  69.0000,1,  12,   1,   1,0.97399396,  -8.719805, 1.10000, 0.90000, 1.10000, 0.90000
87852,'21111008900 ',  69.0000,1,  12,   1,   1,0.97642058,  -8.697886, 1.10000, 0.90000, 1.10000, 0.90000
87853,'21111009103 ',  69.0000,1,  12,   1,   1,0.98716867,  -8.719576, 1.10000, 0.90000, 1.10000, 0.90000
87854,'21111009106 ',  69.0000,1,  12,   1,   1,0.98673040,  -8.700356, 1.10000, 0.90000, 1.10000, 0.90000
87855,'21111009900 ',  69.0000,1,  12,   1,   1,0.97870547,  -8.700473, 1.10000, 0.90000, 1.10000, 0.90000
87856,'21111010007 ',  69.0000,1,  12,   1,   1,0.97787744,  -8.692554, 1.10000, 0.90000, 1.10000, 0.90000
87857,'21111010008 ',  69.0000,1,  12,   1,   1,0.97371924,  -8.640452, 1.10000, 0.90000, 1.10000, 0.90000
87858,'21111010102 ', 138.0000,1,  12,   1,   1,0.98457801,  -8.702955, 1.10000, 0.90000, 1.10000, 0.90000
87859,'21111010102 ',  69.0000,1,  12,   1,   1,0.98537844,  -8.791513, 1.10000, 0.90000, 1.10000, 0.90000
87860,'21111010103 ',  69.0000,1,  12,   1,   1,0.97909850,  -8.721194, 1.10000, 0.90000, 1.10000, 0.90000
87861,'21111010104 ',  69.0000,1,  12,   1,   1,0.97864449,  -8.702699, 1.10000, 0.90000, 1.10000, 0.90000
87862,'21111010309 ',  69.0000,1,  12,   1,   1,0.98103142,  -8.721170, 1.10000, 0.90000, 1.10000, 0.90000
87863,'21111010311 ',  69.0000,1,  12,   1,   1,0.98258275,  -8.747030, 1.10000, 0.90000, 1.10000, 0.90000
87864,'21111010314 ', 138.0000,1,  12,   1,   1,0.99745584,  -8.635283, 1.10000, 0.90000, 1.10000, 0.90000
87865,'21111010314 ',  69.0000,1,  12,   1,   1,0.99277329,  -8.753849, 1.10000, 0.90000, 1.10000, 0.90000
87866,'21111010316 ',  69.0000,1,  12,   1,   1,0.98672432,  -8.751368, 1.10000, 0.90000, 1.10000, 0.90000
87867,'21111010406 ', 138.0000,1,  12,   1,   1,0.98502070,  -8.859156, 1.10000, 0.90000, 1.10000, 0.90000
87868,'21111010601 ',  69.0000,1,  12,   1,   1,0.97654647,  -8.711874, 1.10000, 0.90000, 1.10000, 0.90000
87869,'21111010701 ',  69.0000,1,  12,   1,   1,0.97835052,  -8.717869, 1.10000, 0.90000, 1.10000, 0.90000
87870,'21111010800 ',  69.0000,1,  12,   1,   1,0.97854638,  -8.730583, 1.10000, 0.90000, 1.10000, 0.90000
87871,'21111011002 ',  69.0000,1,  12,   1,   1,0.98078370,  -8.735651, 1.10000, 0.90000, 1.10000, 0.90000
87872,'21111011003 ',  69.0000,1,  12,   1,   1,0.96896887,  -8.826666, 1.10000, 0.90000, 1.10000, 0.90000
87873,'21111011102 ',  69.0000,1,  12,   1,   1,0.97694618,  -9.013837, 1.10000, 0.90000, 1.10000, 0.90000
87874,'21111011110 ',  69.0000,1,  12,   1,   1,0.97488105,  -8.773296, 1.10000, 0.90000, 1.10000, 0.90000
87875,'21111011111 ',  69.0000,1,  12,   1,   1,0.97834629,  -8.737922, 1.10000, 0.90000, 1.10000, 0.90000
87876,'21111011113 ',  69.0000,1,  12,   1,   1,0.97772080,  -8.746982, 1.10000, 0.90000, 1.10000, 0.90000
87877,'21111011200 ', 138.0000,1,  12,   1,   1,0.98417807,  -8.663190, 1.10000, 0.90000, 1.10000, 0.90000
87878,'21111011301 ', 138.0000,1,  12,   1,   1,0.98658842,  -8.662569, 1.10000, 0.90000, 1.10000, 0.90000
87879,'21111011406 ',  69.0000,1,  12,   1,   1,0.97761416,  -8.726421, 1.10000, 0.90000, 1.10000, 0.90000
87880,'21111011505 ',  69.0000,1,  12,   1,   1,0.97729731,  -8.752151, 1.10000, 0.90000, 1.10000, 0.90000
87881,'21111011508 ',  69.0000,1,  12,   1,   1,0.97836047,  -8.745338, 1.10000, 0.90000, 1.10000, 0.90000
