 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


87882,'21111011509 ',  69.0000,1,  12,   1,   1,0.97690433,  -8.748309, 1.10000, 0.90000, 1.10000, 0.90000
87883,'21111011516 ',  69.0000,1,  12,   1,   1,0.97557425,  -8.739888, 1.10000, 0.90000, 1.10000, 0.90000
87884,'21111011711 ',  69.0000,1,  12,   1,   1,0.96802610,  -9.053570, 1.10000, 0.90000, 1.10000, 0.90000
87885,'21111011712 ',  69.0000,1,  12,   1,   1,0.97508281,  -9.076370, 1.10000, 0.90000, 1.10000, 0.90000
87886,'21111011800 ', 138.0000,1,  12,   1,   1,0.98468071,  -8.654462, 1.10000, 0.90000, 1.10000, 0.90000
87887,'21111011906 ',  69.0000,1,  12,   1,   1,0.97811842,  -8.729283, 1.10000, 0.90000, 1.10000, 0.90000
87888,'21111011907 ',  69.0000,1,  12,   1,   1,0.96938342,  -9.011535, 1.10000, 0.90000, 1.10000, 0.90000
87889,'21111012104 ',  69.0000,1,  12,   1,   1,1.00860214,  -8.693321, 1.10000, 0.90000, 1.10000, 0.90000
87890,'21111012106 ', 138.0000,1,  12,   1,   1,1.00318789,  -8.485998, 1.10000, 0.90000, 1.10000, 0.90000
87891,'21111012106 ',  69.0000,1,  12,   1,   1,0.99979019,  -8.514584, 1.10000, 0.90000, 1.10000, 0.90000
87892,'21111012107 ',  69.0000,1,  12,   1,   1,1.00585938,  -8.368846, 1.10000, 0.90000, 1.10000, 0.90000
87893,'21111012302 ', 138.0000,1,  12,   1,   1,0.99714714,  -8.569467, 1.10000, 0.90000, 1.10000, 0.90000
87894,'21111012406 ', 138.0000,1,  12,   1,   1,1.01156533,  -8.381939, 1.10000, 0.90000, 1.10000, 0.90000
87895,'21111012407 ', 138.0000,1,  12,   1,   1,1.01254332,  -8.370966, 1.10000, 0.90000, 1.10000, 0.90000
87896,'21111012409 ', 138.0000,1,  12,   1,   1,1.01272690,  -8.369657, 1.10000, 0.90000, 1.10000, 0.90000
87897,'21111012410 ', 138.0000,1,  12,   1,   1,1.00111127,  -8.483045, 1.10000, 0.90000, 1.10000, 0.90000
87898,'21111012502 ', 138.0000,1,  12,   1,   1,1.00196469,  -8.487349, 1.10000, 0.90000, 1.10000, 0.90000
87899,'21111012601 ', 138.0000,1,  12,   1,   1,0.99442393,  -8.534002, 1.10000, 0.90000, 1.10000, 0.90000
87900,'21111012601 ',  69.0000,1,  12,   1,   1,0.99664181,  -8.502577, 1.10000, 0.90000, 1.10000, 0.90000
87901,'21111012604 ',  69.0000,1,  12,   1,   1,0.99428743,  -8.526761, 1.10000, 0.90000, 1.10000, 0.90000
87902,'21111012701 ', 230.0000,1,  12,   1,   1,1.00320435,  -8.405034, 1.10000, 0.90000, 1.10000, 0.90000
87903,'21111012701 ', 138.0000,1,  12,   1,   1,1.00268424,  -8.175838, 1.10000, 0.90000, 1.10000, 0.90000
87904,'21111012703 ', 138.0000,1,  12,   1,   1,1.00084853,  -8.468280, 1.10000, 0.90000, 1.10000, 0.90000
87905,'21111012801 ',  69.0000,1,  12,   1,   1,0.98559213,  -8.447299, 1.10000, 0.90000, 1.10000, 0.90000
87906,'21111980100 ', 230.0000,1,  12,   1,   1,0.99962616,  -8.518496, 1.10000, 0.90000, 1.10000, 0.90000
87907,'21111980100 ', 138.0000,1,  12,   1,   1,0.99420327,  -8.599583, 1.10000, 0.90000, 1.10000, 0.90000
87908,'21113060101 ', 230.0000,1,  12,   1,   1,0.99890453, -17.693141, 1.10000, 0.90000, 1.10000, 0.90000
87909,'21113060101 ', 138.0000,1,  12,   1,   1,0.99436259, -17.646799, 1.10000, 0.90000, 1.10000, 0.90000
87910,'21113060400 ', 138.0000,1,  12,   1,   1,0.99343741, -17.722647, 1.10000, 0.90000, 1.10000, 0.90000
87911,'21113060502 ',  69.0000,1,  12,   1,   1,0.97294384, -17.834037, 1.10000, 0.90000, 1.10000, 0.90000
87912,'21115960100 ',  69.0000,1,  12,   1,   1,0.99221736, -31.353440, 1.10000, 0.90000, 1.10000, 0.90000
87913,'21115960400 ', 138.0000,1,  12,   1,   1,0.99573547, -32.646224, 1.10000, 0.90000, 1.10000, 0.90000
87914,'21115960400 ',  69.0000,1,  12,   1,   1,0.99321377, -32.530316, 1.10000, 0.90000, 1.10000, 0.90000
87915,'21115960600 ',  69.0000,1,  12,   1,   1,0.98178130, -35.058791, 1.10000, 0.90000, 1.10000, 0.90000
87916,'21117060700 ',  69.0000,1,  12,   1,   1,0.95726150, -11.636482, 1.10000, 0.90000, 1.10000, 0.90000
87917,'21117061400 ',  69.0000,1,  12,   1,   1,0.96057105, -11.889551, 1.10000, 0.90000, 1.10000, 0.90000
87918,'21117063603 ',  69.0000,1,  12,   1,   1,0.96772867, -11.926000, 1.10000, 0.90000, 1.10000, 0.90000
87919,'21117064200 ',  69.0000,1,  12,   1,   1,0.97618026, -11.435419, 1.10000, 0.90000, 1.10000, 0.90000
87920,'21117064500 ',  69.0000,1,  12,   1,   1,0.97466546, -11.445757, 1.10000, 0.90000, 1.10000, 0.90000
87921,'21117064600 ',  69.0000,1,  12,   1,   1,0.96938282, -11.725722, 1.10000, 0.90000, 1.10000, 0.90000
87922,'21117064700 ',  69.0000,1,  12,   1,   1,0.97557729, -11.444440, 1.10000, 0.90000, 1.10000, 0.90000
87923,'21117064900 ',  69.0000,1,  12,   1,   1,0.96169865, -11.745878, 1.10000, 0.90000, 1.10000, 0.90000
87924,'21117065000 ',  69.0000,1,  12,   1,   1,0.96075958, -11.781527, 1.10000, 0.90000, 1.10000, 0.90000
87925,'21117065600 ',  69.0000,1,  12,   1,   1,0.96705711, -11.525357, 1.10000, 0.90000, 1.10000, 0.90000
87926,'21117066800 ',  69.0000,1,  12,   1,   1,0.96227366, -12.428643, 1.10000, 0.90000, 1.10000, 0.90000
87927,'21117066900 ',  69.0000,1,  12,   1,   1,0.96871269, -11.507008, 1.10000, 0.90000, 1.10000, 0.90000
87928,'21117067000 ',  69.0000,1,  12,   1,   1,0.96114492, -11.636540, 1.10000, 0.90000, 1.10000, 0.90000
87929,'21121930400 ',  69.0000,1,  12,   1,   1,0.96313679, -37.874065, 1.10000, 0.90000, 1.10000, 0.90000
87930,'21121930700 ',  69.0000,1,  12,   1,   1,0.96450830, -40.551417, 1.10000, 0.90000, 1.10000, 0.90000
87931,'21123960102 ',  69.0000,1,  12,   1,   1,0.96854842, -12.957180, 1.10000, 0.90000, 1.10000, 0.90000
87932,'21125970500 ',  69.0000,1,  12,   1,   1,0.95912379, -36.438188, 1.10000, 0.90000, 1.10000, 0.90000
87933,'21125970600 ',  69.0000,1,  12,   1,   1,0.95644468, -35.890967, 1.10000, 0.90000, 1.10000, 0.90000
87934,'21125971001 ',  69.0000,1,  12,   1,   1,0.95974791, -36.508413, 1.10000, 0.90000, 1.10000, 0.90000
87935,'21125971002 ', 138.0000,1,  12,   1,   1,0.96439791, -37.007693, 1.10000, 0.90000, 1.10000, 0.90000
87936,'21125971002 ',  69.0000,1,  12,   1,   1,0.96270210, -36.741548, 1.10000, 0.90000, 1.10000, 0.90000
87937,'21127930100 ',  69.0000,1,  12,   1,   1,0.99445027, -30.737637, 1.10000, 0.90000, 1.10000, 0.90000
87938,'21127930500 ', 138.0000,1,  12,   1,   1,1.00846267, -31.045081, 1.10000, 0.90000, 1.10000, 0.90000
87939,'21127930500 ',  69.0000,1,  12,   1,   1,1.00527191, -31.114189, 1.10000, 0.90000, 1.10000, 0.90000
87940,'21131920300 ',  69.0000,1,  12,   1,   1,0.96823746, -40.942411, 1.10000, 0.90000, 1.10000, 0.90000
87941,'21133950100 ',  69.0000,1,  12,   1,   1,0.96779156, -43.845552, 1.10000, 0.90000, 1.10000, 0.90000
87942,'21133950402 ',  69.0000,1,  12,   1,   1,0.96684122, -44.222347, 1.10000, 0.90000, 1.10000, 0.90000
87943,'21133950600 ',  69.0000,1,  12,   1,   1,0.97046673, -44.129261, 1.10000, 0.90000, 1.10000, 0.90000
87944,'21135930200 ',  69.0000,1,  12,   1,   1,0.98106682, -23.361091, 1.10000, 0.90000, 1.10000, 0.90000
87945,'21137920102 ',  69.0000,1,  12,   1,   1,0.96121216, -21.297274, 1.10000, 0.90000, 1.10000, 0.90000
87946,'21137920300 ',  69.0000,1,  12,   1,   1,0.94971383, -26.361332, 1.10000, 0.90000, 1.10000, 0.90000
87947,'21139040200 ', 138.0000,1,  12,   1,   1,1.01631033,  -8.543520, 1.10000, 0.90000, 1.10000, 0.90000
87948,'21139040200 ',  69.0000,1,  12,   1,   1,1.01091695,  -8.642426, 1.10000, 0.90000, 1.10000, 0.90000
87949,'21141960100 ',  69.0000,1,  12,   1,   1,0.98408389, -15.344531, 1.10000, 0.90000, 1.10000, 0.90000
87950,'21141960300 ',  69.0000,1,  12,   1,   1,0.97935379, -14.928753, 1.10000, 0.90000, 1.10000, 0.90000
87951,'21141960500 ', 138.0000,1,  12,   1,   1,0.98832130, -14.612770, 1.10000, 0.90000, 1.10000, 0.90000
87952,'21143960100 ', 138.0000,1,  12,   1,   1,1.01156592,  -8.582089, 1.10000, 0.90000, 1.10000, 0.90000
87953,'21143960200 ', 138.0000,1,  12,   1,   1,1.01496601,  -9.426817, 1.10000, 0.90000, 1.10000, 0.90000
87954,'21145030200 ', 230.0000,1,  12,   1,   1,1.01741695,  -7.827685, 1.10000, 0.90000, 1.10000, 0.90000
87955,'21145030200 ', 138.0000,1,  12,   1,   1,1.01790941,  -8.172904, 1.10000, 0.90000, 1.10000, 0.90000
87956,'21145030700 ',  69.0000,1,  12,   1,   1,1.00926638,  -8.572484, 1.10000, 0.90000, 1.10000, 0.90000
87957,'21145031000 ', 138.0000,1,  12,   1,   1,1.01832831,  -8.331333, 1.10000, 0.90000, 1.10000, 0.90000
87958,'21145031100 ', 138.0000,1,  12,   1,   1,1.01320350,  -8.724793, 1.10000, 0.90000, 1.10000, 0.90000
87959,'21145031302 ', 138.0000,1,  12,   1,   1,1.01540577,  -8.363424, 1.10000, 0.90000, 1.10000, 0.90000
87960,'21145031302 ',  69.0000,1,  12,   1,   1,1.01282346,  -8.571678, 1.10000, 0.90000, 1.10000, 0.90000
87961,'21145031400 ', 138.0000,1,  12,   1,   1,1.01606822,  -8.361930, 1.10000, 0.90000, 1.10000, 0.90000
87962,'21145031400 ',  69.0000,1,  12,   1,   1,1.01138735,  -8.462441, 1.10000, 0.90000, 1.10000, 0.90000
87963,'21145031500 ',  69.0000,1,  12,   1,   1,0.94422483,  -9.012613, 1.10000, 0.90000, 1.10000, 0.90000
87964,'21145031600 ', 138.0000,1,  12,   1,   1,1.01474655,  -9.899865, 1.10000, 0.90000, 1.10000, 0.90000
87965,'21147960400 ',  69.0000,1,  12,   1,   1,0.94851249, -37.135527, 1.10000, 0.90000, 1.10000, 0.90000
87966,'21149970100 ', 138.0000,1,  12,   1,   1,1.01116920,  -7.531641, 1.10000, 0.90000, 1.10000, 0.90000
87967,'21151010200 ',  69.0000,1,  12,   1,   1,0.97372681, -19.326037, 1.10000, 0.90000, 1.10000, 0.90000
87968,'21151010300 ',  69.0000,1,  12,   1,   1,0.97248113, -19.368755, 1.10000, 0.90000, 1.10000, 0.90000
87969,'21151010600 ',  69.0000,1,  12,   1,   1,0.97051567, -19.389551, 1.10000, 0.90000, 1.10000, 0.90000
87970,'21151010902 ',  69.0000,1,  12,   1,   1,0.97249156, -19.585200, 1.10000, 0.90000, 1.10000, 0.90000
87971,'21151011200 ', 138.0000,1,  12,   1,   1,0.97825301, -21.023324, 1.10000, 0.90000, 1.10000, 0.90000
87972,'21151011200 ',  69.0000,1,  12,   1,   1,0.97728825, -22.019147, 1.10000, 0.90000, 1.10000, 0.90000
87973,'21153970200 ',  69.0000,1,  12,   1,   1,0.97806805, -31.771086, 1.10000, 0.90000, 1.10000, 0.90000
87974,'21155970200 ',  69.0000,1,  12,   1,   1,0.97320795, -19.495158, 1.10000, 0.90000, 1.10000, 0.90000
87975,'21155970700 ', 138.0000,1,  12,   1,   1,0.99866939, -20.836604, 1.10000, 0.90000, 1.10000, 0.90000
87976,'21155970700 ',  69.0000,1,  12,   1,   1,0.99654031, -21.035531, 1.10000, 0.90000, 1.10000, 0.90000
87977,'21157950100 ', 230.0000,1,  12,   1,   1,1.01578546,  -8.810060, 1.10000, 0.90000, 1.10000, 0.90000
87978,'21157950100 ', 138.0000,1,  12,   1,   1,1.01128793,  -8.924112, 1.10000, 0.90000, 1.10000, 0.90000
87979,'21157950400 ',  69.0000,1,  12,   1,   1,0.99855030, -10.047577, 1.10000, 0.90000, 1.10000, 0.90000
87980,'21157950600 ', 138.0000,1,  12,   1,   1,1.00869834,  -9.953402, 1.10000, 0.90000, 1.10000, 0.90000
87981,'21159950200 ', 138.0000,1,  12,   1,   1,1.00545514, -34.174541, 1.10000, 0.90000, 1.10000, 0.90000
87982,'21159950200 ',  69.0000,1,  12,   1,   1,1.00302958, -34.195612, 1.10000, 0.90000, 1.10000, 0.90000
87983,'21161960100 ',  69.0000,1,  12,   1,   1,0.97188973, -19.573336, 1.10000, 0.90000, 1.10000, 0.90000
87984,'21161960200 ', 138.0000,1,  12,   1,   1,0.99552667, -18.697004, 1.10000, 0.90000, 1.10000, 0.90000
87985,'21161960400 ',  69.0000,1,  12,   1,   1,0.98955429, -17.235241, 1.10000, 0.90000, 1.10000, 0.90000
87986,'21163970100 ',  69.0000,1,  12,   1,   1,1.00781369,  -8.967440, 1.10000, 0.90000, 1.10000, 0.90000
87987,'21163970200 ',  69.0000,1,  12,   1,   1,1.00457299,  -9.159565, 1.10000, 0.90000, 1.10000, 0.90000
87988,'21163970301 ', 138.0000,1,  12,   1,   1,1.00799608,  -9.349318, 1.10000, 0.90000, 1.10000, 0.90000
87989,'21163980100 ', 230.0000,1,  12,   1,   1,1.00990987,  -9.012128, 1.10000, 0.90000, 1.10000, 0.90000
87990,'21167960200 ',  69.0000,1,  12,   1,   1,0.97442383, -18.245278, 1.10000, 0.90000, 1.10000, 0.90000
87991,'21169960100 ',  69.0000,1,  12,   1,   1,0.97465813, -23.285855, 1.10000, 0.90000, 1.10000, 0.90000
87992,'21169960200 ',  69.0000,1,  12,   1,   1,0.97295481, -25.218628, 1.10000, 0.90000, 1.10000, 0.90000
87993,'21169960300 ',  69.0000,1,  12,   1,   1,0.97355145, -24.436320, 1.10000, 0.90000, 1.10000, 0.90000
87994,'21171930300 ',  69.0000,1,  12,   1,   1,0.98762411, -31.309826, 1.10000, 0.90000, 1.10000, 0.90000
87995,'21171930400 ',  69.0000,1,  12,   1,   1,0.99499935, -32.655005, 1.10000, 0.90000, 1.10000, 0.90000
87996,'21173920100 ', 138.0000,1,  12,   1,   1,0.98882687, -18.701666, 1.10000, 0.90000, 1.10000, 0.90000
87997,'21173920200 ',  69.0000,1,  12,   1,   1,0.97568089, -19.434041, 1.10000, 0.90000, 1.10000, 0.90000
87998,'21173920400 ',  69.0000,1,  12,   1,   1,0.97564602, -19.926110, 1.10000, 0.90000, 1.10000, 0.90000
87999,'21175950400 ',  69.0000,1,  12,   1,   1,0.97001243, -29.845044, 1.10000, 0.90000, 1.10000, 0.90000
88000,'21177960400 ', 138.0000,1,  12,   1,   1,1.01103246,  -9.663519, 1.10000, 0.90000, 1.10000, 0.90000
88001,'21177960500 ', 230.0000,1,  12,   1,   1,1.01615489,  -9.614988, 1.10000, 0.90000, 1.10000, 0.90000
88002,'21177960500 ', 138.0000,1,  12,   1,   1,1.01723480,  -9.670836, 1.10000, 0.90000, 1.10000, 0.90000
88003,'21177960700 ', 138.0000,1,  12,   1,   1,1.01009059, -10.992171, 1.10000, 0.90000, 1.10000, 0.90000
88004,'21177960800 ',  69.0000,1,  12,   1,   1,0.99922383, -11.971163, 1.10000, 0.90000, 1.10000, 0.90000
88005,'21179930200 ',  69.0000,1,  12,   1,   1,0.96266353, -10.702608, 1.10000, 0.90000, 1.10000, 0.90000
88006,'21179930301 ',  69.0000,1,  12,   1,   1,0.96340013, -12.491271, 1.10000, 0.90000, 1.10000, 0.90000
88007,'21179930302 ',  69.0000,1,  12,   1,   1,0.96229070, -12.201085, 1.10000, 0.90000, 1.10000, 0.90000
88008,'21179930400 ',  69.0000,1,  12,   1,   1,0.96027482, -12.858420, 1.10000, 0.90000, 1.10000, 0.90000
88009,'21181960200 ',  69.0000,1,  12,   1,   1,0.97619337, -18.621780, 1.10000, 0.90000, 1.10000, 0.90000
88010,'21183920100 ', 138.0000,1,  12,   1,   1,1.01520228,  -8.339269, 1.10000, 0.90000, 1.10000, 0.90000
88011,'21183920100 ',  69.0000,1,  12,   1,   1,1.01238048,  -8.413213, 1.10000, 0.90000, 1.10000, 0.90000
88012,'21183920300 ', 138.0000,1,  12,   1,   1,1.01162922,  -9.378344, 1.10000, 0.90000, 1.10000, 0.90000
88013,'21183920500 ', 138.0000,1,  12,   1,   1,1.00662982,  -9.390480, 1.10000, 0.90000, 1.10000, 0.90000
88014,'21183920500 ',  69.0000,1,  12,   1,   1,1.00749063,  -9.791821, 1.10000, 0.90000, 1.10000, 0.90000
88015,'21183920600 ', 230.0000,1,  12,   1,   1,1.01716435,  -9.194376, 1.10000, 0.90000, 1.10000, 0.90000
88016,'21185030302 ',  69.0000,1,  12,   1,   1,0.98694777,  -9.274391, 1.10000, 0.90000, 1.10000, 0.90000
88017,'21185030602 ',  69.0000,1,  12,   1,   1,0.99083811,  -8.723534, 1.10000, 0.90000, 1.10000, 0.90000
88018,'21185030702 ',  69.0000,1,  12,   1,   1,0.98588538,  -8.823629, 1.10000, 0.90000, 1.10000, 0.90000
88019,'21187970200 ',  69.0000,1,  12,   1,   1,0.98363060, -11.895986, 1.10000, 0.90000, 1.10000, 0.90000
88020,'21193970400 ',  69.0000,1,  12,   1,   1,0.96620774, -38.863469, 1.10000, 0.90000, 1.10000, 0.90000
88021,'21193970600 ',  69.0000,1,  12,   1,   1,0.96669942, -40.248918, 1.10000, 0.90000, 1.10000, 0.90000
88022,'21193970800 ',  69.0000,1,  12,   1,   1,0.97117305, -41.265855, 1.10000, 0.90000, 1.10000, 0.90000
88023,'21193970900 ',  69.0000,1,  12,   1,   1,0.97292602, -42.795052, 1.10000, 0.90000, 1.10000, 0.90000
88024,'21195930200 ',  69.0000,1,  12,   1,   1,0.98499459, -37.873785, 1.10000, 0.90000, 1.10000, 0.90000
88025,'21195930400 ',  69.0000,1,  12,   1,   1,0.97992057, -38.549519, 1.10000, 0.90000, 1.10000, 0.90000
88026,'21195930800 ',  69.0000,1,  12,   1,   1,0.96701813, -41.397742, 1.10000, 0.90000, 1.10000, 0.90000
88027,'21195931300 ',  69.0000,1,  12,   1,   1,0.98803991, -36.021362, 1.10000, 0.90000, 1.10000, 0.90000
88028,'21199930401 ',  69.0000,1,  12,   1,   1,0.93685466, -31.829361, 1.10000, 0.90000, 1.10000, 0.90000
88029,'21199930600 ', 138.0000,1,  12,   1,   1,0.93810153, -31.519120, 1.10000, 0.90000, 1.10000, 0.90000
88030,'21199930600 ',  69.0000,1,  12,   1,   1,0.93929386, -32.005139, 1.10000, 0.90000, 1.10000, 0.90000
88031,'21199930900 ',  69.0000,1,  12,   1,   1,0.94786161, -31.027729, 1.10000, 0.90000, 1.10000, 0.90000
88032,'21199931000 ',  69.0000,1,  12,   1,   1,0.96509367, -31.546783, 1.10000, 0.90000, 1.10000, 0.90000
88033,'21203950200 ',  69.0000,1,  12,   1,   1,0.93966246, -27.292627, 1.10000, 0.90000, 1.10000, 0.90000
88034,'21205950100 ',  69.0000,1,  12,   1,   1,0.97365338, -24.270360, 1.10000, 0.90000, 1.10000, 0.90000
88035,'21205950200 ',  69.0000,1,  12,   1,   1,0.96623421, -22.953027, 1.10000, 0.90000, 1.10000, 0.90000
88036,'21205950300 ',  69.0000,1,  12,   1,   1,0.96807325, -27.018126, 1.10000, 0.90000, 1.10000, 0.90000
88037,'21207960101 ',  69.0000,1,  12,   1,   1,0.98514396, -24.382978, 1.10000, 0.90000, 1.10000, 0.90000
88038,'21207960102 ',  69.0000,1,  12,   1,   1,0.98934674, -24.653783, 1.10000, 0.90000, 1.10000, 0.90000
88039,'21207960400 ',  69.0000,1,  12,   1,   1,0.96948069, -27.181216, 1.10000, 0.90000, 1.10000, 0.90000
88040,'21209040206 ', 138.0000,1,  12,   1,   1,0.97329384, -15.435017, 1.10000, 0.90000, 1.10000, 0.90000
88041,'21209040206 ',  69.0000,1,  12,   1,   1,0.97567677, -15.674900, 1.10000, 0.90000, 1.10000, 0.90000
88042,'21209040303 ',  69.0000,1,  12,   1,   1,0.95334035, -15.344710, 1.10000, 0.90000, 1.10000, 0.90000
88043,'21211040301 ',  69.0000,1,  12,   1,   1,0.97814876, -10.967346, 1.10000, 0.90000, 1.10000, 0.90000
88044,'21211040401 ', 138.0000,1,  12,   1,   1,0.98387820, -10.676475, 1.10000, 0.90000, 1.10000, 0.90000
88045,'21211040401 ',  69.0000,1,  12,   1,   1,0.98440409, -10.560238, 1.10000, 0.90000, 1.10000, 0.90000
88046,'21211040502 ',  69.0000,1,  12,   1,   1,0.97901875,  -9.805891, 1.10000, 0.90000, 1.10000, 0.90000
88047,'21213970200 ', 138.0000,1,  12,   1,   1,0.97872883, -18.568146, 1.10000, 0.90000, 1.10000, 0.90000
88048,'21213970200 ',  69.0000,1,  12,   1,   1,0.97760886, -17.891809, 1.10000, 0.90000, 1.10000, 0.90000
88049,'21215080102 ',  69.0000,1,  12,   1,   1,0.96635628, -10.676610, 1.10000, 0.90000, 1.10000, 0.90000
88050,'21215080103 ',  69.0000,1,  12,   1,   1,0.96603185, -10.487369, 1.10000, 0.90000, 1.10000, 0.90000
88051,'21217920200 ',  69.0000,1,  12,   1,   1,0.96567535, -21.501738, 1.10000, 0.90000, 1.10000, 0.90000
88052,'21217920300 ',  69.0000,1,  12,   1,   1,0.96933103, -21.875633, 1.10000, 0.90000, 1.10000, 0.90000
88053,'21217920400 ',  69.0000,1,  12,   1,   1,0.96865696, -22.342104, 1.10000, 0.90000, 1.10000, 0.90000
88054,'21217920500 ',  69.0000,1,  12,   1,   1,0.97425967, -23.136590, 1.10000, 0.90000, 1.10000, 0.90000
88055,'21221970300 ',  69.0000,1,  12,   1,   1,0.99937475, -12.498310, 1.10000, 0.90000, 1.10000, 0.90000
88056,'21225950201 ', 138.0000,1,  12,   1,   1,1.00302637,  -7.414041, 1.10000, 0.90000, 1.10000, 0.90000
88057,'21225950201 ',  69.0000,1,  12,   1,   1,0.99595642,  -7.435341, 1.10000, 0.90000, 1.10000, 0.90000
88058,'21225950300 ',  69.0000,1,  12,   1,   1,0.98513806,  -7.722834, 1.10000, 0.90000, 1.10000, 0.90000
88059,'21227010300 ',  69.0000,1,  12,   1,   1,0.96960312, -15.615341, 1.10000, 0.90000, 1.10000, 0.90000
88060,'21227010400 ',  69.0000,1,  12,   1,   1,0.96932602, -15.606216, 1.10000, 0.90000, 1.10000, 0.90000
88061,'21227010600 ',  69.0000,1,  12,   1,   1,0.97974175, -15.761148, 1.10000, 0.90000, 1.10000, 0.90000
88062,'21227010802 ',  69.0000,1,  12,   1,   1,0.97933811, -16.080434, 1.10000, 0.90000, 1.10000, 0.90000
88063,'21227011002 ',  69.0000,1,  12,   1,   1,0.97310013, -14.333758, 1.10000, 0.90000, 1.10000, 0.90000
88064,'21227011100 ', 230.0000,1,  12,   1,   1,0.99481547, -14.989600, 1.10000, 0.90000, 1.10000, 0.90000
88065,'21227011100 ', 138.0000,1,  12,   1,   1,0.98889846, -15.061843, 1.10000, 0.90000, 1.10000, 0.90000
88066,'21229930200 ',  69.0000,1,  12,   1,   1,0.97201562, -17.467010, 1.10000, 0.90000, 1.10000, 0.90000
88067,'21231920200 ',  69.0000,1,  12,   1,   1,0.95300442, -32.037388, 1.10000, 0.90000, 1.10000, 0.90000
88068,'21231920300 ',  69.0000,1,  12,   1,   1,0.95151055, -32.733941, 1.10000, 0.90000, 1.10000, 0.90000
88069,'21233960300 ', 138.0000,1,  12,   1,   1,1.00606179,  -7.592098, 1.10000, 0.90000, 1.10000, 0.90000
88070,'21233960400 ', 138.0000,1,  12,   1,   1,1.00820363,  -7.722648, 1.10000, 0.90000, 1.10000, 0.90000
88071,'21235920200 ',  69.0000,1,  12,   1,   1,0.96244085, -37.892223, 1.10000, 0.90000, 1.10000, 0.90000
88072,'21235920600 ',  69.0000,1,  12,   1,   1,0.95838237, -37.381513, 1.10000, 0.90000, 1.10000, 0.90000
88073,'21235920700 ',  69.0000,1,  12,   1,   1,0.95689833, -39.033981, 1.10000, 0.90000, 1.10000, 0.90000
88074,'21237930200 ',  69.0000,1,  12,   1,   1,0.96827769, -24.861974, 1.10000, 0.90000, 1.10000, 0.90000
88075,'28001000600 ',  69.0000,1,  19,   1,   1,0.99036813, -47.355412, 1.10000, 0.90000, 1.10000, 0.90000
88076,'28001000800 ',  69.0000,1,  19,   1,   1,0.96618539, -46.126105, 1.10000, 0.90000, 1.10000, 0.90000
88077,'28003950200 ',  69.0000,1,  19,   1,   1,0.99636960, -23.567153, 1.10000, 0.90000, 1.10000, 0.90000
88078,'28003950500 ',  69.0000,1,  19,   1,   1,0.98991621, -24.303063, 1.10000, 0.90000, 1.10000, 0.90000
88079,'28007060300 ',  69.0000,1,  19,   1,   1,1.00696588, -27.033049, 1.10000, 0.90000, 1.10000, 0.90000
88080,'28007060400 ',  69.0000,1,  19,   1,   1,0.99853206, -27.054478, 1.10000, 0.90000, 1.10000, 0.90000
88081,'28007060600 ',  69.0000,1,  19,   1,   1,1.01439619, -23.932197, 1.10000, 0.90000, 1.10000, 0.90000
88082,'28011950600 ', 138.0000,1,  19,   1,   1,1.01875126, -24.651432, 1.10000, 0.90000, 1.10000, 0.90000
88083,'28013950100 ',  69.0000,1,  19,   1,   1,0.97921205, -25.807976, 1.10000, 0.90000, 1.10000, 0.90000
88084,'28013950500 ',  69.0000,1,  19,   1,   1,0.98683816, -25.251677, 1.10000, 0.90000, 1.10000, 0.90000
88085,'28015950100 ',  69.0000,1,  19,   1,   1,0.98880202, -26.730179, 1.10000, 0.90000, 1.10000, 0.90000
88086,'28017950300 ',  69.0000,1,  19,   1,   1,0.99286801, -24.047325, 1.10000, 0.90000, 1.10000, 0.90000
88087,'28017950400 ',  69.0000,1,  19,   1,   1,0.99433488, -23.880442, 1.10000, 0.90000, 1.10000, 0.90000
88088,'28023950200 ',  69.0000,1,  19,   1,   1,0.98305959, -43.002137, 1.10000, 0.90000, 1.10000, 0.90000
88089,'28023950400 ',  69.0000,1,  19,   1,   1,0.98283035, -43.064022, 1.10000, 0.90000, 1.10000, 0.90000
88090,'28025950300 ',  69.0000,1,  19,   1,   1,1.00208724, -22.478977, 1.10000, 0.90000, 1.10000, 0.90000
88091,'28029950300 ',  69.0000,1,  19,   1,   1,0.95973229, -43.170521, 1.10000, 0.90000, 1.10000, 0.90000
88092,'28029950400 ',  69.0000,1,  19,   1,   1,0.95968378, -43.631863, 1.10000, 0.90000, 1.10000, 0.90000
88093,'28031950200 ',  69.0000,1,  19,   1,   1,0.98464173, -46.839750, 1.10000, 0.90000, 1.10000, 0.90000
88094,'28033070222 ', 138.0000,1,  19,   1,   1,0.99498355, -26.212707, 1.10000, 0.90000, 1.10000, 0.90000
88095,'28033070222 ',  69.0000,1,  19,   1,   1,0.99504393, -26.094096, 1.10000, 0.90000, 1.10000, 0.90000
88096,'28033070323 ', 138.0000,1,  19,   1,   1,0.99572253, -26.205694, 1.10000, 0.90000, 1.10000, 0.90000
88097,'28033070323 ',  69.0000,1,  19,   1,   1,0.99491632, -26.279568, 1.10000, 0.90000, 1.10000, 0.90000
88098,'28033070325 ',  69.0000,1,  19,   1,   1,0.99307996, -26.317745, 1.10000, 0.90000, 1.10000, 0.90000
88099,'28033070412 ',  69.0000,1,  19,   1,   1,0.99120778, -26.541347, 1.10000, 0.90000, 1.10000, 0.90000
88100,'28033070520 ',  69.0000,1,  19,   1,   1,0.97050017, -28.243322, 1.10000, 0.90000, 1.10000, 0.90000
88101,'28033070620 ', 138.0000,1,  19,   1,   1,0.97661960, -27.703963, 1.10000, 0.90000, 1.10000, 0.90000
88102,'28033070630 ', 138.0000,1,  19,   1,   1,0.99051642, -26.065038, 1.10000, 0.90000, 1.10000, 0.90000
88103,'28033070710 ',  69.0000,1,  19,   1,   1,0.96159405, -29.099850, 1.10000, 0.90000, 1.10000, 0.90000
88104,'28033070811 ',  69.0000,1,  19,   1,   1,0.96773648, -28.374455, 1.10000, 0.90000, 1.10000, 0.90000
88105,'28033070812 ',  69.0000,1,  19,   1,   1,0.95445013, -29.571707, 1.10000, 0.90000, 1.10000, 0.90000
88106,'28033071110 ', 138.0000,1,  19,   1,   1,0.99404186, -25.866101, 1.10000, 0.90000, 1.10000, 0.90000
88107,'28033071120 ', 138.0000,1,  19,   1,   1,0.99478495, -25.257155, 1.10000, 0.90000, 1.10000, 0.90000
88108,'28035000200 ',  69.0000,1,  19,   1,   1,1.00798357, -50.103529, 1.10000, 0.90000, 1.10000, 0.90000
88109,'28035000500 ',  69.0000,1,  19,   1,   1,1.00943863, -50.218044, 1.10000, 0.90000, 1.10000, 0.90000
88110,'28035000800 ',  69.0000,1,  19,   1,   1,1.00754976, -49.917806, 1.10000, 0.90000, 1.10000, 0.90000
88111,'28035001100 ',  69.0000,1,  19,   1,   1,1.00759768, -49.754151, 1.10000, 0.90000, 1.10000, 0.90000
88112,'28035010200 ',  69.0000,1,  19,   1,   1,1.00941348, -49.151155, 1.10000, 0.90000, 1.10000, 0.90000
88113,'28035010500 ',  69.0000,1,  19,   1,   1,1.00464332, -50.378488, 1.10000, 0.90000, 1.10000, 0.90000
88114,'28035010600 ',  69.0000,1,  19,   1,   1,0.99330235, -52.019417, 1.10000, 0.90000, 1.10000, 0.90000
88115,'28037950100 ',  69.0000,1,  19,   1,   1,0.95108962, -46.470869, 1.10000, 0.90000, 1.10000, 0.90000
88116,'28039950102 ',  69.0000,1,  19,   1,   1,0.99051023, -50.899953, 1.10000, 0.90000, 1.10000, 0.90000
88117,'28039950301 ',  69.0000,1,  19,   1,   1,0.98272735, -53.395933, 1.10000, 0.90000, 1.10000, 0.90000
88118,'28043950400 ',  69.0000,1,  19,   1,   1,0.97667038, -27.483790, 1.10000, 0.90000, 1.10000, 0.90000
88119,'28045030602 ',  69.0000,1,  19,   1,   1,0.96030575, -59.367786, 1.10000, 0.90000, 1.10000, 0.90000
88120,'28047000300 ', 138.0000,1,  19,   1,   1,1.00096238, -52.654068, 1.10000, 0.90000, 1.10000, 0.90000
88121,'28047000900 ', 138.0000,1,  19,   1,   1,1.00123560, -53.352346, 1.10000, 0.90000, 1.10000, 0.90000
88122,'28047000900 ',  69.0000,1,  19,   1,   1,0.99818504, -53.575334, 1.10000, 0.90000, 1.10000, 0.90000
88123,'28047001201 ', 138.0000,1,  19,   1,   1,1.00714755, -53.338703, 1.10000, 0.90000, 1.10000, 0.90000
88124,'28047001201 ',  69.0000,1,  19,   1,   1,1.00567067, -53.274010, 1.10000, 0.90000, 1.10000, 0.90000
88125,'28047001600 ',  69.0000,1,  19,   1,   1,0.99189901, -54.857252, 1.10000, 0.90000, 1.10000, 0.90000
88126,'28047001800 ',  69.0000,1,  19,   1,   1,0.98575217, -55.794057, 1.10000, 0.90000, 1.10000, 0.90000
88127,'28047003102 ',  69.0000,1,  19,   1,   1,0.97261047, -57.091581, 1.10000, 0.90000, 1.10000, 0.90000
88128,'28047003204 ',  69.0000,1,  19,   1,   1,0.99284202, -54.586872, 1.10000, 0.90000, 1.10000, 0.90000
88129,'28047003206 ', 138.0000,1,  19,   1,   1,1.00019336, -53.600835, 1.10000, 0.90000, 1.10000, 0.90000
88130,'28047003208 ', 138.0000,1,  19,   1,   1,1.00673831, -53.739023, 1.10000, 0.90000, 1.10000, 0.90000
88131,'28047003402 ',  69.0000,1,  19,   1,   1,0.98660195, -54.907365, 1.10000, 0.90000, 1.10000, 0.90000
88132,'28047003501 ',  69.0000,1,  19,   1,   1,0.98018533, -55.123738, 1.10000, 0.90000, 1.10000, 0.90000
88133,'28049000100 ',  69.0000,1,  19,   1,   1,0.99375015, -39.031676, 1.10000, 0.90000, 1.10000, 0.90000
88134,'28049000700 ',  69.0000,1,  19,   1,   1,0.99715877, -38.062862, 1.10000, 0.90000, 1.10000, 0.90000
88135,'28049000800 ',  69.0000,1,  19,   1,   1,1.00574636, -38.147231, 1.10000, 0.90000, 1.10000, 0.90000
88136,'28049001300 ',  69.0000,1,  19,   1,   1,0.99256712, -39.138292, 1.10000, 0.90000, 1.10000, 0.90000
88137,'28049001600 ',  69.0000,1,  19,   1,   1,0.98921543, -39.215668, 1.10000, 0.90000, 1.10000, 0.90000
88138,'28049002100 ',  69.0000,1,  19,   1,   1,0.99805975, -38.720322, 1.10000, 0.90000, 1.10000, 0.90000
88139,'28049002200 ',  69.0000,1,  19,   1,   1,1.00659406, -37.957991, 1.10000, 0.90000, 1.10000, 0.90000
88140,'28049002500 ',  69.0000,1,  19,   1,   1,0.99126703, -39.104301, 1.10000, 0.90000, 1.10000, 0.90000
88141,'28049003000 ',  69.0000,1,  19,   1,   1,0.98738295, -39.189262, 1.10000, 0.90000, 1.10000, 0.90000
88142,'28049003500 ',  69.0000,1,  19,   1,   1,0.98826200, -39.086058, 1.10000, 0.90000, 1.10000, 0.90000
88143,'28049003800 ',  69.0000,1,  19,   1,   1,0.98274022, -39.114417, 1.10000, 0.90000, 1.10000, 0.90000
88144,'28049010102 ',  69.0000,1,  19,   1,   1,0.99721891, -38.913934, 1.10000, 0.90000, 1.10000, 0.90000
88145,'28049010201 ',  69.0000,1,  19,   1,   1,1.00459516, -38.177120, 1.10000, 0.90000, 1.10000, 0.90000
88146,'28049010304 ', 138.0000,1,  19,   1,   1,1.00467408, -37.257920, 1.10000, 0.90000, 1.10000, 0.90000
88147,'28049010500 ', 138.0000,1,  19,   1,   1,0.99557132, -33.158885, 1.10000, 0.90000, 1.10000, 0.90000
88148,'28049010805 ',  69.0000,1,  19,   1,   1,0.98906177, -38.641737, 1.10000, 0.90000, 1.10000, 0.90000
88149,'28049010901 ',  69.0000,1,  19,   1,   1,0.99546015, -38.088598, 1.10000, 0.90000, 1.10000, 0.90000
88150,'28049011001 ',  69.0000,1,  19,   1,   1,0.98722613, -39.041351, 1.10000, 0.90000, 1.10000, 0.90000
88151,'28049011002 ',  69.0000,1,  19,   1,   1,0.98289424, -39.081079, 1.10000, 0.90000, 1.10000, 0.90000
88152,'28049011102 ',  69.0000,1,  19,   1,   1,0.98003453, -39.387826, 1.10000, 0.90000, 1.10000, 0.90000
88153,'28049011103 ', 138.0000,1,  19,   1,   1,0.98558742, -38.764086, 1.10000, 0.90000, 1.10000, 0.90000
88154,'28049011103 ',  69.0000,1,  19,   1,   1,0.98521215, -39.000964, 1.10000, 0.90000, 1.10000, 0.90000
88155,'28049011201 ',  69.0000,1,  19,   1,   1,0.97593641, -40.108435, 1.10000, 0.90000, 1.10000, 0.90000
88156,'28051950200 ',  69.0000,1,  19,   1,   1,0.99640167, -27.535313, 1.10000, 0.90000, 1.10000, 0.90000
88157,'28053950100 ',  69.0000,1,  19,   1,   1,0.98742747, -27.754305, 1.10000, 0.90000, 1.10000, 0.90000
88158,'28053950200 ',  69.0000,1,  19,   1,   1,0.99473941, -27.421751, 1.10000, 0.90000, 1.10000, 0.90000
88159,'28055950100 ',  69.0000,1,  19,   1,   1,1.01276541, -27.317432, 1.10000, 0.90000, 1.10000, 0.90000
88160,'28057950300 ',  69.0000,1,  19,   1,   1,0.98161554, -24.826049, 1.10000, 0.90000, 1.10000, 0.90000
88161,'28059041300 ', 138.0000,1,  19,   1,   1,1.00574446, -51.306858, 1.10000, 0.90000, 1.10000, 0.90000
88162,'28059041300 ',  69.0000,1,  19,   1,   1,1.00317359, -51.536147, 1.10000, 0.90000, 1.10000, 0.90000
88163,'28059041600 ',  69.0000,1,  19,   1,   1,1.00280774, -51.728947, 1.10000, 0.90000, 1.10000, 0.90000
88164,'28059042000 ',  69.0000,1,  19,   1,   1,1.00493395, -51.501464, 1.10000, 0.90000, 1.10000, 0.90000
88165,'28059042900 ',  69.0000,1,  19,   1,   1,0.98845541, -53.312447, 1.10000, 0.90000, 1.10000, 0.90000
88166,'28061950100 ',  69.0000,1,  19,   1,   1,0.98850858, -43.805186, 1.10000, 0.90000, 1.10000, 0.90000
88167,'28061950200 ',  69.0000,1,  19,   1,   1,0.99272394, -45.488612, 1.10000, 0.90000, 1.10000, 0.90000
88168,'28065950202 ',  69.0000,1,  19,   1,   1,1.00801480, -46.264764, 1.10000, 0.90000, 1.10000, 0.90000
88169,'28067950500 ',  69.0000,1,  19,   1,   1,0.99000549, -46.295005, 1.10000, 0.90000, 1.10000, 0.90000
88170,'28067950600 ',  69.0000,1,  19,   1,   1,0.97814935, -47.817434, 1.10000, 0.90000, 1.10000, 0.90000
88171,'28069030200 ',  69.0000,1,  19,   1,   1,1.00331938, -25.066777, 1.10000, 0.90000, 1.10000, 0.90000
88172,'28071950202 ',  69.0000,1,  19,   1,   1,0.98952925, -25.303331, 1.10000, 0.90000, 1.10000, 0.90000
88173,'28071950301 ',  69.0000,1,  19,   1,   1,0.98704761, -25.471840, 1.10000, 0.90000, 1.10000, 0.90000
88174,'28073020202 ',  69.0000,1,  19,   1,   1,1.00589633, -49.568735, 1.10000, 0.90000, 1.10000, 0.90000
88175,'28073020400 ',  69.0000,1,  19,   1,   1,0.99916410, -51.429904, 1.10000, 0.90000, 1.10000, 0.90000
88176,'28073020500 ',  69.0000,1,  19,   1,   1,0.99223399, -50.733091, 1.10000, 0.90000, 1.10000, 0.90000
88177,'28075000600 ',  69.0000,1,  19,   1,   1,0.97375453, -39.585000, 1.10000, 0.90000, 1.10000, 0.90000
88178,'28075010202 ',  69.0000,1,  19,   1,   1,0.97388244, -34.902458, 1.10000, 0.90000, 1.10000, 0.90000
88179,'28075010600 ',  69.0000,1,  19,   1,   1,0.97801554, -38.731380, 1.10000, 0.90000, 1.10000, 0.90000
88180,'28075010700 ',  69.0000,1,  19,   1,   1,0.97144705, -39.398464, 1.10000, 0.90000, 1.10000, 0.90000
88181,'28075980000 ',  69.0000,1,  19,   1,   1,0.97361863, -40.005309, 1.10000, 0.90000, 1.10000, 0.90000
88182,'28077960200 ',  69.0000,1,  19,   1,   1,0.98521107, -46.276376, 1.10000, 0.90000, 1.10000, 0.90000
88183,'28081950101 ',  69.0000,1,  19,   1,   1,0.98431879, -24.961799, 1.10000, 0.90000, 1.10000, 0.90000
88184,'28081950201 ',  69.0000,1,  19,   1,   1,0.98863006, -24.320630, 1.10000, 0.90000, 1.10000, 0.90000
88185,'28081950500 ',  69.0000,1,  19,   1,   1,0.98896921, -24.388131, 1.10000, 0.90000, 1.10000, 0.90000
88186,'28081950602 ',  69.0000,1,  19,   1,   1,0.99060953, -24.170158, 1.10000, 0.90000, 1.10000, 0.90000
88187,'28081950700 ', 138.0000,1,  19,   1,   1,0.99592358, -23.718932, 1.10000, 0.90000, 1.10000, 0.90000
88188,'28081950700 ',  69.0000,1,  19,   1,   1,0.99606842, -23.795940, 1.10000, 0.90000, 1.10000, 0.90000
88189,'28083950200 ',  69.0000,1,  19,   1,   1,0.98416656, -27.675346, 1.10000, 0.90000, 1.10000, 0.90000
88190,'28083950800 ',  69.0000,1,  19,   1,   1,0.98285723, -28.198841, 1.10000, 0.90000, 1.10000, 0.90000
88191,'28083950900 ',  69.0000,1,  19,   1,   1,0.98366159, -28.202380, 1.10000, 0.90000, 1.10000, 0.90000
88192,'28087000101 ',  69.0000,1,  19,   1,   1,1.00698984, -21.860345, 1.10000, 0.90000, 1.10000, 0.90000
88193,'28087000200 ', 138.0000,1,  19,   1,   1,1.00229585, -22.199172, 1.10000, 0.90000, 1.10000, 0.90000
88194,'28087000403 ',  69.0000,1,  19,   1,   1,0.99279565, -24.608091, 1.10000, 0.90000, 1.10000, 0.90000
88195,'28087000600 ',  69.0000,1,  19,   1,   1,1.00792611, -22.596871, 1.10000, 0.90000, 1.10000, 0.90000
88196,'28087000700 ',  69.0000,1,  19,   1,   1,1.00852478, -22.666000, 1.10000, 0.90000, 1.10000, 0.90000
88197,'28087000800 ', 138.0000,1,  19,   1,   1,1.01406395, -22.136839, 1.10000, 0.90000, 1.10000, 0.90000
88198,'28087000800 ',  69.0000,1,  19,   1,   1,1.01038194, -22.223636, 1.10000, 0.90000, 1.10000, 0.90000
88199,'28087000900 ', 138.0000,1,  19,   1,   1,1.01228952, -21.967507, 1.10000, 0.90000, 1.10000, 0.90000
88200,'28087001000 ', 138.0000,1,  19,   1,   1,1.01292861, -22.192702, 1.10000, 0.90000, 1.10000, 0.90000
88201,'28089030204 ',  69.0000,1,  19,   1,   1,1.00019264, -37.799001, 1.10000, 0.90000, 1.10000, 0.90000
88202,'28089030700 ',  69.0000,1,  19,   1,   1,1.00396812, -35.489687, 1.10000, 0.90000, 1.10000, 0.90000
88203,'28089031000 ',  69.0000,1,  19,   1,   1,0.99950683, -29.684808, 1.10000, 0.90000, 1.10000, 0.90000
88204,'28091950100 ',  69.0000,1,  19,   1,   1,1.00153089, -47.640863, 1.10000, 0.90000, 1.10000, 0.90000
88205,'28091950400 ',  69.0000,1,  19,   1,   1,0.98534018, -49.103412, 1.10000, 0.90000, 1.10000, 0.90000
88206,'28093950300 ',  69.0000,1,  19,   1,   1,0.97697759, -26.804483, 1.10000, 0.90000, 1.10000, 0.90000
88207,'28093950402 ',  69.0000,1,  19,   1,   1,0.98412770, -25.962941, 1.10000, 0.90000, 1.10000, 0.90000
88208,'28095950400 ',  69.0000,1,  19,   1,   1,0.97462916, -24.975639, 1.10000, 0.90000, 1.10000, 0.90000
88209,'28095950800 ',  69.0000,1,  19,   1,   1,0.97577143, -24.765477, 1.10000, 0.90000, 1.10000, 0.90000
88210,'28097950300 ',  69.0000,1,  19,   1,   1,0.99660015, -25.987403, 1.10000, 0.90000, 1.10000, 0.90000
88211,'28099010400 ',  69.0000,1,  19,   1,   1,0.97956491, -29.404139, 1.10000, 0.90000, 1.10000, 0.90000
88212,'28101050300 ',  69.0000,1,  19,   1,   1,0.96547967, -40.945304, 1.10000, 0.90000, 1.10000, 0.90000
88213,'28103950100 ',  69.0000,1,  19,   1,   1,0.99548382, -25.256216, 1.10000, 0.90000, 1.10000, 0.90000
88214,'28105950200 ', 138.0000,1,  19,   1,   1,1.01425683, -21.444926, 1.10000, 0.90000, 1.10000, 0.90000
88215,'28105950300 ', 138.0000,1,  19,   1,   1,1.01685703, -21.054458, 1.10000, 0.90000, 1.10000, 0.90000
88216,'28105950400 ', 230.0000,1,  19,   1,   1,1.01736307, -20.908758, 1.10000, 0.90000, 1.10000, 0.90000
88217,'28105950400 ', 138.0000,1,  19,   1,   1,1.01738334, -20.923796, 1.10000, 0.90000, 1.10000, 0.90000
88218,'28105950602 ', 138.0000,1,  19,   1,   1,1.01621437, -21.243695, 1.10000, 0.90000, 1.10000, 0.90000
88219,'28105950602 ',  69.0000,1,  19,   1,   1,1.01297867, -21.610742, 1.10000, 0.90000, 1.10000, 0.90000
88220,'28107950100 ',  69.0000,1,  19,   1,   1,0.99020511, -24.922734, 1.10000, 0.90000, 1.10000, 0.90000
88221,'28107950300 ',  69.0000,1,  19,   1,   1,1.00093114, -24.417228, 1.10000, 0.90000, 1.10000, 0.90000
88222,'28107950500 ',  69.0000,1,  19,   1,   1,0.99237347, -23.909064, 1.10000, 0.90000, 1.10000, 0.90000
88223,'28107950600 ', 230.0000,1,  19,   1,   1,1.01767194, -23.150783, 1.10000, 0.90000, 1.10000, 0.90000
88224,'28107950600 ', 138.0000,1,  19,   1,   1,1.01723564, -23.209929, 1.10000, 0.90000, 1.10000, 0.90000
88225,'28109950100 ',  69.0000,1,  19,   1,   1,0.97258288, -55.268579, 1.10000, 0.90000, 1.10000, 0.90000
88226,'28109950700 ',  69.0000,1,  19,   1,   1,0.94874173, -61.138410, 1.10000, 0.90000, 1.10000, 0.90000
88227,'28113950400 ',  69.0000,1,  19,   1,   1,0.93900496, -49.287970, 1.10000, 0.90000, 1.10000, 0.90000
88228,'28113950600 ',  69.0000,1,  19,   1,   1,0.94663841, -49.519333, 1.10000, 0.90000, 1.10000, 0.90000
88229,'28115950200 ',  69.0000,1,  19,   1,   1,0.99086303, -24.664505, 1.10000, 0.90000, 1.10000, 0.90000
88230,'28115950300 ',  69.0000,1,  19,   1,   1,0.97952819, -25.519970, 1.10000, 0.90000, 1.10000, 0.90000
88231,'28117950300 ', 138.0000,1,  19,   1,   1,1.00697172, -22.651636, 1.10000, 0.90000, 1.10000, 0.90000
88232,'28119950200 ', 138.0000,1,  19,   1,   1,1.01234865, -23.358024, 1.10000, 0.90000, 1.10000, 0.90000
88233,'28121020102 ',  69.0000,1,  19,   1,   1,0.96092677, -41.135921, 1.10000, 0.90000, 1.10000, 0.90000
88234,'28121020302 ',  69.0000,1,  19,   1,   1,0.98144561, -39.928593, 1.10000, 0.90000, 1.10000, 0.90000
88235,'28121020401 ',  69.0000,1,  19,   1,   1,0.97156292, -41.106677, 1.10000, 0.90000, 1.10000, 0.90000
88236,'28121020402 ', 138.0000,1,  19,   1,   1,0.97534060, -40.294940, 1.10000, 0.90000, 1.10000, 0.90000
88237,'28121020402 ',  69.0000,1,  19,   1,   1,0.96787465, -41.300716, 1.10000, 0.90000, 1.10000, 0.90000
88238,'28123020600 ',  69.0000,1,  19,   1,   1,0.96149898, -42.564462, 1.10000, 0.90000, 1.10000, 0.90000
88239,'28125950200 ',  69.0000,1,  19,   1,   1,1.00682271, -27.154739, 1.10000, 0.90000, 1.10000, 0.90000
88240,'28127950400 ',  69.0000,1,  19,   1,   1,0.99533451, -45.109906, 1.10000, 0.90000, 1.10000, 0.90000
88241,'28127950500 ',  69.0000,1,  19,   1,   1,0.98658836, -46.000248, 1.10000, 0.90000, 1.10000, 0.90000
88242,'28131020100 ',  69.0000,1,  19,   1,   1,0.98113859, -53.824261, 1.10000, 0.90000, 1.10000, 0.90000
88243,'28133950100 ', 230.0000,1,  19,   1,   1,1.02533662, -24.407512, 1.10000, 0.90000, 1.10000, 0.90000
88244,'28133950300 ',  69.0000,1,  19,   1,   1,1.00310469, -26.034606, 1.10000, 0.90000, 1.10000, 0.90000
88245,'28133950600 ',  69.0000,1,  19,   1,   1,0.99857128, -26.904621, 1.10000, 0.90000, 1.10000, 0.90000
88246,'28137950400 ',  69.0000,1,  19,   1,   1,0.99332315, -25.614099, 1.10000, 0.90000, 1.10000, 0.90000
88247,'28141950400 ', 138.0000,1,  19,   1,   1,1.00748920, -21.731580, 1.10000, 0.90000, 1.10000, 0.90000
88248,'28143950100 ',  69.0000,1,  19,   1,   1,0.98159993, -25.555247, 1.10000, 0.90000, 1.10000, 0.90000
88249,'28145950100 ', 138.0000,1,  19,   1,   1,1.01541245, -22.303861, 1.10000, 0.90000, 1.10000, 0.90000
88250,'28145950200 ',  69.0000,1,  19,   1,   1,0.99712110, -24.421900, 1.10000, 0.90000, 1.10000, 0.90000
88251,'28145950300 ',  69.0000,1,  19,   1,   1,1.00485647, -23.575115, 1.10000, 0.90000, 1.10000, 0.90000
88252,'28149950100 ', 138.0000,1,  19,   1,   1,1.01649499, -28.057896, 1.10000, 0.90000, 1.10000, 0.90000
88253,'28149950400 ',  69.0000,1,  19,   1,   1,0.98061848, -36.569068, 1.10000, 0.90000, 1.10000, 0.90000
88254,'28149950600 ',  69.0000,1,  19,   1,   1,0.98593730, -36.374350, 1.10000, 0.90000, 1.10000, 0.90000
88255,'28149950800 ', 138.0000,1,  19,   1,   1,0.99653685, -35.061304, 1.10000, 0.90000, 1.10000, 0.90000
88256,'28151000100 ',  69.0000,1,  19,   1,   1,1.00448239, -26.596282, 1.10000, 0.90000, 1.10000, 0.90000
88257,'28151000200 ', 138.0000,1,  19,   1,   1,1.01748598, -24.091486, 1.10000, 0.90000, 1.10000, 0.90000
88258,'28151000300 ', 138.0000,1,  19,   1,   1,1.01270950, -24.765624, 1.10000, 0.90000, 1.10000, 0.90000
88259,'28151000702 ',  69.0000,1,  19,   1,   1,0.99403733, -25.743357, 1.10000, 0.90000, 1.10000, 0.90000
88260,'28151001000 ', 138.0000,1,  19,   1,   1,1.01305842, -24.700913, 1.10000, 0.90000, 1.10000, 0.90000
88261,'28151001000 ',  69.0000,1,  19,   1,   1,1.01290202, -24.571920, 1.10000, 0.90000, 1.10000, 0.90000
88262,'28151001400 ',  69.0000,1,  19,   1,   1,1.00152123, -25.892603, 1.10000, 0.90000, 1.10000, 0.90000
88263,'28151001500 ', 138.0000,1,  19,   1,   1,1.01429462, -25.482567, 1.10000, 0.90000, 1.10000, 0.90000
88264,'28151001700 ',  69.0000,1,  19,   1,   1,1.00496554, -25.877801, 1.10000, 0.90000, 1.10000, 0.90000
88265,'28155950300 ',  69.0000,1,  19,   1,   1,0.99951684, -23.909202, 1.10000, 0.90000, 1.10000, 0.90000
88266,'28159950400 ',  69.0000,1,  19,   1,   1,0.99900448, -24.873915, 1.10000, 0.90000, 1.10000, 0.90000
88267,'28163950100 ',  69.0000,1,  19,   1,   1,0.98751616, -29.540237, 1.10000, 0.90000, 1.10000, 0.90000
88268,'28163950300 ',  69.0000,1,  19,   1,   1,0.99097508, -30.497980, 1.10000, 0.90000, 1.10000, 0.90000
88269,'47001020202 ',  69.0000,1,  33,   1,   1,0.96951729, -40.190759, 1.10000, 0.90000, 1.10000, 0.90000
88270,'47001020700 ',  69.0000,1,  33,   1,   1,0.98533243, -38.168535, 1.10000, 0.90000, 1.10000, 0.90000
88271,'47001021000 ',  69.0000,1,  33,   1,   1,0.98012525, -38.127888, 1.10000, 0.90000, 1.10000, 0.90000
88272,'47001021202 ',  69.0000,1,  33,   1,   1,0.97040051, -41.018114, 1.10000, 0.90000, 1.10000, 0.90000
88273,'47001980100 ', 230.0000,1,  33,   1,   1,0.99980539, -35.994482, 1.10000, 0.90000, 1.10000, 0.90000
88274,'47001980100 ', 138.0000,1,  33,   1,   1,0.99440783, -37.026889, 1.10000, 0.90000, 1.10000, 0.90000
88275,'47001980100 ',  69.0000,1,  33,   1,   1,0.99339312, -37.361463, 1.10000, 0.90000, 1.10000, 0.90000
88276,'47003950401 ',  69.0000,1,  33,   1,   1,0.95253307, -36.857856, 1.10000, 0.90000, 1.10000, 0.90000
88277,'47003950402 ',  69.0000,1,  33,   1,   1,0.95809627, -38.489151, 1.10000, 0.90000, 1.10000, 0.90000
88278,'47003950600 ',  69.0000,1,  33,   1,   1,0.95724356, -36.472076, 1.10000, 0.90000, 1.10000, 0.90000
88279,'47005963000 ', 138.0000,1,  33,   1,   1,1.01683104, -13.934306, 1.10000, 0.90000, 1.10000, 0.90000
88280,'47009010100 ',  69.0000,1,  33,   1,   1,0.96712393, -42.582715, 1.10000, 0.90000, 1.10000, 0.90000
88281,'47009010302 ',  69.0000,1,  33,   1,   1,0.96055186, -42.992554, 1.10000, 0.90000, 1.10000, 0.90000
88282,'47009010600 ',  69.0000,1,  33,   1,   1,0.96242595, -42.959445, 1.10000, 0.90000, 1.10000, 0.90000
88283,'47009010700 ',  69.0000,1,  33,   1,   1,0.96801096, -42.504947, 1.10000, 0.90000, 1.10000, 0.90000
88284,'47009011200 ', 138.0000,1,  33,   1,   1,0.97846246, -40.649782, 1.10000, 0.90000, 1.10000, 0.90000
88285,'47009011200 ',  69.0000,1,  33,   1,   1,0.98069608, -40.271857, 1.10000, 0.90000, 1.10000, 0.90000
88286,'47011010300 ',  69.0000,1,  33,   1,   1,0.94852430, -35.570573, 1.10000, 0.90000, 1.10000, 0.90000
88287,'47011010700 ',  69.0000,1,  33,   1,   1,0.95478910, -34.912765, 1.10000, 0.90000, 1.10000, 0.90000
88288,'47011011000 ',  69.0000,1,  33,   1,   1,0.96047294, -33.590406, 1.10000, 0.90000, 1.10000, 0.90000
88289,'47013950200 ',  69.0000,1,  33,   1,   1,0.94980490, -39.237446, 1.10000, 0.90000, 1.10000, 0.90000
88290,'47013950400 ',  69.0000,1,  33,   1,   1,0.96199411, -39.825115, 1.10000, 0.90000, 1.10000, 0.90000
88291,'47013951100 ',  69.0000,1,  33,   1,   1,0.96134359, -40.690169, 1.10000, 0.90000, 1.10000, 0.90000
88292,'47015960200 ',  69.0000,1,  33,   1,   1,0.96838862, -38.810538, 1.10000, 0.90000, 1.10000, 0.90000
88293,'47017962100 ',  69.0000,1,  33,   1,   1,0.97209930, -20.856227, 1.10000, 0.90000, 1.10000, 0.90000
88294,'47017980100 ', 138.0000,1,  33,   1,   1,0.98224193, -20.225817, 1.10000, 0.90000, 1.10000, 0.90000
88295,'47017980100 ',  69.0000,1,  33,   1,   1,0.98127258, -20.543134, 1.10000, 0.90000, 1.10000, 0.90000
88296,'47019070100 ',  69.0000,1,  33,   1,   1,0.94195139, -60.231989, 1.10000, 0.90000, 1.10000, 0.90000
88297,'47019070300 ',  69.0000,1,  33,   1,   1,0.92503572, -58.995814, 1.10000, 0.90000, 1.10000, 0.90000
88298,'47019071200 ',  69.0000,1,  33,   1,   1,0.94291252, -59.386138, 1.10000, 0.90000, 1.10000, 0.90000
88299,'47021070104 ',  69.0000,1,  33,   1,   1,0.96217781, -27.770603, 1.10000, 0.90000, 1.10000, 0.90000
88300,'47021070201 ',  69.0000,1,  33,   1,   1,0.96956104, -24.614854, 1.10000, 0.90000, 1.10000, 0.90000
88301,'47025970600 ',  69.0000,1,  33,   1,   1,0.95527518, -45.146116, 1.10000, 0.90000, 1.10000, 0.90000
88302,'47025970700 ',  69.0000,1,  33,   1,   1,0.95419538, -46.656240, 1.10000, 0.90000, 1.10000, 0.90000
88303,'47025970900 ',  69.0000,1,  33,   1,   1,0.95143741, -48.141506, 1.10000, 0.90000, 1.10000, 0.90000
88304,'47029920200 ',  69.0000,1,  33,   1,   1,0.95941275, -47.970392, 1.10000, 0.90000, 1.10000, 0.90000
88305,'47029920502 ',  69.0000,1,  33,   1,   1,0.96000367, -47.479756, 1.10000, 0.90000, 1.10000, 0.90000
88306,'47031970200 ',  69.0000,1,  33,   1,   1,0.97097051, -35.837207, 1.10000, 0.90000, 1.10000, 0.90000
88307,'47031970600 ', 138.0000,1,  33,   1,   1,0.98078263, -33.599367, 1.10000, 0.90000, 1.10000, 0.90000
88308,'47031970600 ',  69.0000,1,  33,   1,   1,0.98074704, -33.168054, 1.10000, 0.90000, 1.10000, 0.90000
88309,'47031970802 ',  69.0000,1,  33,   1,   1,0.96627593, -32.611684, 1.10000, 0.90000, 1.10000, 0.90000
88310,'47031970900 ',  69.0000,1,  33,   1,   1,0.96653557, -32.367307, 1.10000, 0.90000, 1.10000, 0.90000
88311,'47031980100 ', 230.0000,1,  33,   1,   1,0.99471939, -28.973171, 1.10000, 0.90000, 1.10000, 0.90000
88312,'47031980100 ', 138.0000,1,  33,   1,   1,0.99037480, -29.510324, 1.10000, 0.90000, 1.10000, 0.90000
88313,'47033961400 ',  69.0000,1,  33,   1,   1,0.96487749, -24.095582, 1.10000, 0.90000, 1.10000, 0.90000
88314,'47035970400 ',  69.0000,1,  33,   1,   1,0.95750195, -40.914831, 1.10000, 0.90000, 1.10000, 0.90000
88315,'47035970502 ',  69.0000,1,  33,   1,   1,0.94717771, -41.116380, 1.10000, 0.90000, 1.10000, 0.90000
88316,'47037010303 ',  69.0000,1,  33,   1,   1,0.98429638, -34.247412, 1.10000, 0.90000, 1.10000, 0.90000
88317,'47037010401 ', 138.0000,1,  33,   1,   1,0.99163413, -32.819585, 1.10000, 0.90000, 1.10000, 0.90000
88318,'47037010401 ',  69.0000,1,  33,   1,   1,0.99403000, -32.679146, 1.10000, 0.90000, 1.10000, 0.90000
88319,'47037010501 ',  69.0000,1,  33,   1,   1,0.98929983, -33.635687, 1.10000, 0.90000, 1.10000, 0.90000
88320,'47037010701 ',  69.0000,1,  33,   1,   1,0.98580778, -34.284643, 1.10000, 0.90000, 1.10000, 0.90000
88321,'47037010903 ',  69.0000,1,  33,   1,   1,0.98598760, -34.042448, 1.10000, 0.90000, 1.10000, 0.90000
88322,'47037011200 ',  69.0000,1,  33,   1,   1,0.98519111, -32.815207, 1.10000, 0.90000, 1.10000, 0.90000
88323,'47037011300 ',  69.0000,1,  33,   1,   1,0.98278433, -31.804342, 1.10000, 0.90000, 1.10000, 0.90000
88324,'47037011600 ',  69.0000,1,  33,   1,   1,0.98914385, -32.074842, 1.10000, 0.90000, 1.10000, 0.90000
88325,'47037012701 ', 138.0000,1,  33,   1,   1,0.98854172, -31.581306, 1.10000, 0.90000, 1.10000, 0.90000
88326,'47037012701 ',  69.0000,1,  33,   1,   1,0.98506331, -31.672038, 1.10000, 0.90000, 1.10000, 0.90000
88327,'47037012702 ', 138.0000,1,  33,   1,   1,0.98414797, -30.376324, 1.10000, 0.90000, 1.10000, 0.90000
88328,'47037012802 ', 230.0000,1,  33,   1,   1,0.98847091, -28.349848, 1.10000, 0.90000, 1.10000, 0.90000
88329,'47037012802 ',  69.0000,1,  33,   1,   1,0.98635679, -29.737476, 1.10000, 0.90000, 1.10000, 0.90000
88330,'47037013000 ', 230.0000,1,  33,   1,   1,0.98649436, -27.937359, 1.10000, 0.90000, 1.10000, 0.90000
88331,'47037013000 ', 138.0000,1,  33,   1,   1,0.98154253, -29.587375, 1.10000, 0.90000, 1.10000, 0.90000
88332,'47037013000 ',  69.0000,1,  33,   1,   1,0.98166317, -29.642020, 1.10000, 0.90000, 1.10000, 0.90000
88333,'47037013202 ',  69.0000,1,  33,   1,   1,0.97832632, -30.468357, 1.10000, 0.90000, 1.10000, 0.90000
88334,'47037013300 ', 138.0000,1,  33,   1,   1,0.98212117, -30.245300, 1.10000, 0.90000, 1.10000, 0.90000
88335,'47037013400 ',  69.0000,1,  33,   1,   1,0.97801536, -32.774670, 1.10000, 0.90000, 1.10000, 0.90000
88336,'47037013601 ', 138.0000,1,  33,   1,   1,0.98380202, -30.108628, 1.10000, 0.90000, 1.10000, 0.90000
88337,'47037013601 ',  69.0000,1,  33,   1,   1,0.98272282, -29.985432, 1.10000, 0.90000, 1.10000, 0.90000
88338,'47037013602 ',  69.0000,1,  33,   1,   1,0.98413360, -31.347491, 1.10000, 0.90000, 1.10000, 0.90000
88339,'47037013800 ', 138.0000,1,  33,   1,   1,0.98414040, -30.102669, 1.10000, 0.90000, 1.10000, 0.90000
88340,'47037013900 ', 138.0000,1,  33,   1,   1,0.98596245, -29.663839, 1.10000, 0.90000, 1.10000, 0.90000
88341,'47037015100 ',  69.0000,1,  33,   1,   1,0.98938036, -32.183448, 1.10000, 0.90000, 1.10000, 0.90000
88342,'47037015300 ',  69.0000,1,  33,   1,   1,0.98786777, -32.388979, 1.10000, 0.90000, 1.10000, 0.90000
88343,'47037015404 ',  69.0000,1,  33,   1,   1,0.98646230, -33.443693, 1.10000, 0.90000, 1.10000, 0.90000
88344,'47037015501 ',  69.0000,1,  33,   1,   1,0.98779613, -33.459519, 1.10000, 0.90000, 1.10000, 0.90000
88345,'47037015502 ',  69.0000,1,  33,   1,   1,0.98732376, -32.538297, 1.10000, 0.90000, 1.10000, 0.90000
88346,'47037015612 ',  69.0000,1,  33,   1,   1,0.97623479, -35.424517, 1.10000, 0.90000, 1.10000, 0.90000
88347,'47037015613 ', 230.0000,1,  33,   1,   1,0.98467290, -30.906732, 1.10000, 0.90000, 1.10000, 0.90000
88348,'47037015613 ', 138.0000,1,  33,   1,   1,0.97779465, -33.349362, 1.10000, 0.90000, 1.10000, 0.90000
88349,'47037015613 ',  69.0000,1,  33,   1,   1,0.97776848, -33.465260, 1.10000, 0.90000, 1.10000, 0.90000
88350,'47037015615 ',  69.0000,1,  33,   1,   1,0.97349644, -35.840379, 1.10000, 0.90000, 1.10000, 0.90000
88351,'47037015620 ',  69.0000,1,  33,   1,   1,0.97091007, -36.618608, 1.10000, 0.90000, 1.10000, 0.90000
88352,'47037015629 ',  69.0000,1,  33,   1,   1,0.97080213, -36.337580, 1.10000, 0.90000, 1.10000, 0.90000
88353,'47037015630 ',  69.0000,1,  33,   1,   1,0.96602446, -37.341925, 1.10000, 0.90000, 1.10000, 0.90000
88354,'47037015803 ',  69.0000,1,  33,   1,   1,0.98826724, -31.788510, 1.10000, 0.90000, 1.10000, 0.90000
88355,'47037015900 ', 138.0000,1,  33,   1,   1,0.98287988, -31.619070, 1.10000, 0.90000, 1.10000, 0.90000
88356,'47037015900 ',  69.0000,1,  33,   1,   1,0.98074198, -32.084711, 1.10000, 0.90000, 1.10000, 0.90000
88357,'47037016100 ',  69.0000,1,  33,   1,   1,0.97841966, -35.046066, 1.10000, 0.90000, 1.10000, 0.90000
88358,'47037016400 ', 138.0000,1,  33,   1,   1,0.98236483, -31.322991, 1.10000, 0.90000, 1.10000, 0.90000
88359,'47037016500 ', 138.0000,1,  33,   1,   1,0.98002094, -30.653469, 1.10000, 0.90000, 1.10000, 0.90000
88360,'47037016500 ',  69.0000,1,  33,   1,   1,0.98405367, -30.992171, 1.10000, 0.90000, 1.10000, 0.90000
88361,'47037016600 ',  69.0000,1,  33,   1,   1,0.98516959, -31.436038, 1.10000, 0.90000, 1.10000, 0.90000
88362,'47037016800 ',  69.0000,1,  33,   1,   1,0.98046446, -33.057077, 1.10000, 0.90000, 1.10000, 0.90000
88363,'47037017100 ',  69.0000,1,  33,   1,   1,0.98004448, -33.106439, 1.10000, 0.90000, 1.10000, 0.90000
88364,'47037017401 ',  69.0000,1,  33,   1,   1,0.98080182, -34.711937, 1.10000, 0.90000, 1.10000, 0.90000
88365,'47037017500 ', 138.0000,1,  33,   1,   1,0.98033875, -32.663867, 1.10000, 0.90000, 1.10000, 0.90000
88366,'47037017500 ',  69.0000,1,  33,   1,   1,0.97796571, -34.590861, 1.10000, 0.90000, 1.10000, 0.90000
88367,'47037017800 ',  69.0000,1,  33,   1,   1,0.97980618, -33.104486, 1.10000, 0.90000, 1.10000, 0.90000
88368,'47037017901 ',  69.0000,1,  33,   1,   1,0.97677815, -32.100936, 1.10000, 0.90000, 1.10000, 0.90000
88369,'47037018401 ',  69.0000,1,  33,   1,   1,0.96870095, -32.373399, 1.10000, 0.90000, 1.10000, 0.90000
88370,'47037018405 ',  69.0000,1,  33,   1,   1,0.97431821, -31.890932, 1.10000, 0.90000, 1.10000, 0.90000
88371,'47037018407 ',  69.0000,1,  33,   1,   1,0.97453773, -31.795043, 1.10000, 0.90000, 1.10000, 0.90000
88372,'47037018500 ',  69.0000,1,  33,   1,   1,0.97623503, -32.806908, 1.10000, 0.90000, 1.10000, 0.90000
88373,'47037018804 ',  69.0000,1,  33,   1,   1,0.96989232, -35.686697, 1.10000, 0.90000, 1.10000, 0.90000
88374,'47037018905 ',  69.0000,1,  33,   1,   1,0.97616124, -34.954272, 1.10000, 0.90000, 1.10000, 0.90000
88375,'47037019003 ',  69.0000,1,  33,   1,   1,0.97579402, -35.170212, 1.10000, 0.90000, 1.10000, 0.90000
88376,'47037019004 ',  69.0000,1,  33,   1,   1,0.97275698, -36.232313, 1.10000, 0.90000, 1.10000, 0.90000
88377,'47037019006 ',  69.0000,1,  33,   1,   1,0.97770232, -34.856388, 1.10000, 0.90000, 1.10000, 0.90000
88378,'47037019106 ',  69.0000,1,  33,   1,   1,0.97345901, -35.006383, 1.10000, 0.90000, 1.10000, 0.90000
88379,'47037019114 ',  69.0000,1,  33,   1,   1,0.96175528, -37.133457, 1.10000, 0.90000, 1.10000, 0.90000
88380,'47037019116 ',  69.0000,1,  33,   1,   1,0.96804643, -35.814903, 1.10000, 0.90000, 1.10000, 0.90000
88381,'47037019300 ', 138.0000,1,  33,   1,   1,0.98536366, -30.569123, 1.10000, 0.90000, 1.10000, 0.90000
88382,'47037019300 ',  69.0000,1,  33,   1,   1,0.98994952, -31.322496, 1.10000, 0.90000, 1.10000, 0.90000
88383,'47037019400 ', 138.0000,1,  33,   1,   1,0.98583329, -29.738135, 1.10000, 0.90000, 1.10000, 0.90000
88384,'47037019600 ', 230.0000,1,  33,   1,   1,1.00283861, -29.250131, 1.10000, 0.90000, 1.10000, 0.90000
88385,'47037019600 ', 138.0000,1,  33,   1,   1,0.98986268, -29.903828, 1.10000, 0.90000, 1.10000, 0.90000
88386,'47037980100 ', 138.0000,1,  33,   1,   1,0.98229158, -31.351200, 1.10000, 0.90000, 1.10000, 0.90000
88387,'47037980100 ',  69.0000,1,  33,   1,   1,0.98346448, -31.796030, 1.10000, 0.90000, 1.10000, 0.90000
88388,'47041920200 ',  69.0000,1,  33,   1,   1,0.96776932, -43.587460, 1.10000, 0.90000, 1.10000, 0.90000
88389,'47043060300 ',  69.0000,1,  33,   1,   1,0.95787102, -27.388171, 1.10000, 0.90000, 1.10000, 0.90000
88390,'47043060501 ',  69.0000,1,  33,   1,   1,0.96189135, -24.950116, 1.10000, 0.90000, 1.10000, 0.90000
88391,'47043060602 ', 138.0000,1,  33,   1,   1,0.98237729, -22.256844, 1.10000, 0.90000, 1.10000, 0.90000
88392,'47043060602 ',  69.0000,1,  33,   1,   1,0.98177081, -22.334382, 1.10000, 0.90000, 1.10000, 0.90000
88393,'47043060700 ',  69.0000,1,  33,   1,   1,0.98093575, -21.542654, 1.10000, 0.90000, 1.10000, 0.90000
88394,'47045964000 ',  69.0000,1,  33,   1,   1,0.98603207, -19.919960, 1.10000, 0.90000, 1.10000, 0.90000
88395,'47045964200 ',  69.0000,1,  33,   1,   1,0.99009895, -19.249867, 1.10000, 0.90000, 1.10000, 0.90000
88396,'47045964300 ', 138.0000,1,  33,   1,   1,1.00824654, -16.642326, 1.10000, 0.90000, 1.10000, 0.90000
88397,'47045964300 ',  69.0000,1,  33,   1,   1,1.00694716, -17.004096, 1.10000, 0.90000, 1.10000, 0.90000
88398,'47045964400 ', 230.0000,1,  33,   1,   1,1.01563990, -16.067940, 1.10000, 0.90000, 1.10000, 0.90000
88399,'47045964400 ', 138.0000,1,  33,   1,   1,1.01284719, -16.402050, 1.10000, 0.90000, 1.10000, 0.90000
88400,'47045964900 ',  69.0000,1,  33,   1,   1,0.99888027, -17.080618, 1.10000, 0.90000, 1.10000, 0.90000
88401,'47047060600 ',  69.0000,1,  33,   1,   1,0.96975195, -26.891860, 1.10000, 0.90000, 1.10000, 0.90000
88402,'47047060702 ',  69.0000,1,  33,   1,   1,0.97677708, -27.500707, 1.10000, 0.90000, 1.10000, 0.90000
88403,'47049965200 ',  69.0000,1,  33,   1,   1,0.95440787, -37.104405, 1.10000, 0.90000, 1.10000, 0.90000
88404,'47051960202 ',  69.0000,1,  33,   1,   1,0.96845317, -31.943746, 1.10000, 0.90000, 1.10000, 0.90000
88405,'47051960700 ',  69.0000,1,  33,   1,   1,0.98512471, -28.298479, 1.10000, 0.90000, 1.10000, 0.90000
88406,'47053966200 ',  69.0000,1,  33,   1,   1,0.98068255, -20.233600, 1.10000, 0.90000, 1.10000, 0.90000
88407,'47053966500 ',  69.0000,1,  33,   1,   1,0.95944732, -23.636976, 1.10000, 0.90000, 1.10000, 0.90000
88408,'47053966700 ',  69.0000,1,  33,   1,   1,0.97509933, -22.064139, 1.10000, 0.90000, 1.10000, 0.90000
88409,'47055920200 ',  69.0000,1,  33,   1,   1,0.96204460, -27.301871, 1.10000, 0.90000, 1.10000, 0.90000
88410,'47055920400 ',  69.0000,1,  33,   1,   1,0.97112221, -25.659800, 1.10000, 0.90000, 1.10000, 0.90000
88411,'47057500402 ',  69.0000,1,  33,   1,   1,0.96259820, -49.700052, 1.10000, 0.90000, 1.10000, 0.90000
88412,'47059090100 ', 138.0000,1,  33,   1,   1,0.97527122, -49.319894, 1.10000, 0.90000, 1.10000, 0.90000
88413,'47059090100 ',  69.0000,1,  33,   1,   1,0.97492915, -49.184090, 1.10000, 0.90000, 1.10000, 0.90000
88414,'47059090300 ',  69.0000,1,  33,   1,   1,0.95660096, -51.470646, 1.10000, 0.90000, 1.10000, 0.90000
88415,'47059090500 ',  69.0000,1,  33,   1,   1,0.95998394, -50.410734, 1.10000, 0.90000, 1.10000, 0.90000
88416,'47059090900 ',  69.0000,1,  33,   1,   1,0.95585018, -51.849066, 1.10000, 0.90000, 1.10000, 0.90000
88417,'47059091300 ',  69.0000,1,  33,   1,   1,0.96890616, -49.578294, 1.10000, 0.90000, 1.10000, 0.90000
88418,'47059091400 ',  69.0000,1,  33,   1,   1,0.97699988, -49.914322, 1.10000, 0.90000, 1.10000, 0.90000
88419,'47063100100 ',  69.0000,1,  33,   1,   1,0.94868082, -52.094621, 1.10000, 0.90000, 1.10000, 0.90000
88420,'47063100300 ',  69.0000,1,  33,   1,   1,0.94545889, -52.616420, 1.10000, 0.90000, 1.10000, 0.90000
88421,'47063100400 ',  69.0000,1,  33,   1,   1,0.95146471, -50.465344, 1.10000, 0.90000, 1.10000, 0.90000
88422,'47063100700 ', 138.0000,1,  33,   1,   1,0.97553706, -48.104401, 1.10000, 0.90000, 1.10000, 0.90000
88423,'47063100700 ',  69.0000,1,  33,   1,   1,0.97733086, -47.792961, 1.10000, 0.90000, 1.10000, 0.90000
88424,'47063101000 ',  69.0000,1,  33,   1,   1,0.97394842, -49.124544, 1.10000, 0.90000, 1.10000, 0.90000
88425,'47063101100 ',  69.0000,1,  33,   1,   1,0.96223593, -48.644358, 1.10000, 0.90000, 1.10000, 0.90000
88426,'47065000400 ',  69.0000,1,  33,   1,   1,0.97801739, -29.605172, 1.10000, 0.90000, 1.10000, 0.90000
88427,'47065000800 ', 138.0000,1,  33,   1,   1,0.99870336, -27.064859, 1.10000, 0.90000, 1.10000, 0.90000
88428,'47065000800 ',  69.0000,1,  33,   1,   1,0.99749362, -27.164412, 1.10000, 0.90000, 1.10000, 0.90000
88429,'47065001200 ',  69.0000,1,  33,   1,   1,0.97848272, -29.732155, 1.10000, 0.90000, 1.10000, 0.90000
88430,'47065001600 ',  69.0000,1,  33,   1,   1,0.96241188, -31.608773, 1.10000, 0.90000, 1.10000, 0.90000
88431,'47065001900 ', 138.0000,1,  33,   1,   1,1.00060320, -25.910867, 1.10000, 0.90000, 1.10000, 0.90000
88432,'47065002300 ', 138.0000,1,  33,   1,   1,0.98958099, -28.012486, 1.10000, 0.90000, 1.10000, 0.90000
88433,'47065002500 ', 138.0000,1,  33,   1,   1,0.98689240, -28.389661, 1.10000, 0.90000, 1.10000, 0.90000
88434,'47065002600 ',  69.0000,1,  33,   1,   1,0.97280782, -29.857301, 1.10000, 0.90000, 1.10000, 0.90000
88435,'47065002800 ',  69.0000,1,  33,   1,   1,0.97682071, -29.877857, 1.10000, 0.90000, 1.10000, 0.90000
88436,'47065003400 ',  69.0000,1,  33,   1,   1,0.96804571, -31.418546, 1.10000, 0.90000, 1.10000, 0.90000
88437,'47065010201 ',  69.0000,1,  33,   1,   1,0.97538185, -32.287544, 1.10000, 0.90000, 1.10000, 0.90000
88438,'47065010202 ',  69.0000,1,  33,   1,   1,0.97752982, -32.355234, 1.10000, 0.90000, 1.10000, 0.90000
88439,'47065010304 ', 138.0000,1,  33,   1,   1,0.99423289, -28.102185, 1.10000, 0.90000, 1.10000, 0.90000
88440,'47065010304 ',  69.0000,1,  33,   1,   1,0.99411607, -27.970979, 1.10000, 0.90000, 1.10000, 0.90000
88441,'47065010411 ',  69.0000,1,  33,   1,   1,0.98202246, -29.843412, 1.10000, 0.90000, 1.10000, 0.90000
88442,'47065010412 ',  69.0000,1,  33,   1,   1,0.97894508, -30.185806, 1.10000, 0.90000, 1.10000, 0.90000
88443,'47065010435 ',  69.0000,1,  33,   1,   1,0.98694193, -29.322863, 1.10000, 0.90000, 1.10000, 0.90000
88444,'47065010501 ',  69.0000,1,  33,   1,   1,0.98635298, -29.314482, 1.10000, 0.90000, 1.10000, 0.90000
88445,'47065010600 ', 138.0000,1,  33,   1,   1,0.99452960, -27.728910, 1.10000, 0.90000, 1.10000, 0.90000
88446,'47065010800 ',  69.0000,1,  33,   1,   1,0.99323654, -28.581198, 1.10000, 0.90000, 1.10000, 0.90000
88447,'47065010901 ', 138.0000,1,  33,   1,   1,0.99002701, -27.988220, 1.10000, 0.90000, 1.10000, 0.90000
88448,'47065010902 ', 138.0000,1,  33,   1,   1,1.00090826, -26.749685, 1.10000, 0.90000, 1.10000, 0.90000
88449,'47065010902 ',  69.0000,1,  33,   1,   1,0.99926007, -26.909376, 1.10000, 0.90000, 1.10000, 0.90000
88450,'47065010903 ', 138.0000,1,  33,   1,   1,0.99944955, -26.956352, 1.10000, 0.90000, 1.10000, 0.90000
88451,'47065011321 ',  69.0000,1,  33,   1,   1,0.97240305, -30.327683, 1.10000, 0.90000, 1.10000, 0.90000
88452,'47065011443 ', 138.0000,1,  33,   1,   1,0.98429137, -29.348565, 1.10000, 0.90000, 1.10000, 0.90000
88453,'47065011600 ',  69.0000,1,  33,   1,   1,0.96921086, -30.509065, 1.10000, 0.90000, 1.10000, 0.90000
88454,'47065012300 ', 230.0000,1,  33,   1,   1,1.00215173, -26.336004, 1.10000, 0.90000, 1.10000, 0.90000
88455,'47065012300 ', 138.0000,1,  33,   1,   1,0.99731976, -27.314160, 1.10000, 0.90000, 1.10000, 0.90000
88456,'47067960500 ',  69.0000,1,  33,   1,   1,0.99716008, -46.412177, 1.10000, 0.90000, 1.10000, 0.90000
88457,'47069950100 ',  69.0000,1,  33,   1,   1,0.95396227, -28.855883, 1.10000, 0.90000, 1.10000, 0.90000
88458,'47069950300 ',  69.0000,1,  33,   1,   1,0.96685249, -25.428518, 1.10000, 0.90000, 1.10000, 0.90000
88459,'47071920600 ',  69.0000,1,  33,   1,   1,0.99871653, -24.658482, 1.10000, 0.90000, 1.10000, 0.90000
88460,'47073050301 ', 138.0000,1,  33,   1,   1,1.00228977, -45.747764, 1.10000, 0.90000, 1.10000, 0.90000
88461,'47073050400 ',  69.0000,1,  33,   1,   1,0.96989197, -51.035522, 1.10000, 0.90000, 1.10000, 0.90000
88462,'47073050502 ',  69.0000,1,  33,   1,   1,0.96185768, -51.483825, 1.10000, 0.90000, 1.10000, 0.90000
88463,'47073050602 ',  69.0000,1,  33,   1,   1,0.95739675, -51.703197, 1.10000, 0.90000, 1.10000, 0.90000
88464,'47075930400 ',  69.0000,1,  33,   1,   1,0.99638385, -20.793172, 1.10000, 0.90000, 1.10000, 0.90000
88465,'47077975300 ',  69.0000,1,  33,   1,   1,0.94273704, -26.776865, 1.10000, 0.90000, 1.10000, 0.90000
88466,'47079969200 ',  69.0000,1,  33,   1,   1,0.99361646, -15.395856, 1.10000, 0.90000, 1.10000, 0.90000
88467,'47079969500 ', 138.0000,1,  33,   1,   1,1.00256383, -16.093309, 1.10000, 0.90000, 1.10000, 0.90000
88468,'47079969600 ', 138.0000,1,  33,   1,   1,1.00299191, -14.962658, 1.10000, 0.90000, 1.10000, 0.90000
88469,'47079969600 ',  69.0000,1,  33,   1,   1,0.99572128, -15.628304, 1.10000, 0.90000, 1.10000, 0.90000
88470,'47079969700 ', 138.0000,1,  33,   1,   1,1.01127255, -14.283095, 1.10000, 0.90000, 1.10000, 0.90000
88471,'47085130300 ',  69.0000,1,  33,   1,   1,0.98287541, -19.996910, 1.10000, 0.90000, 1.10000, 0.90000
88472,'47085130500 ', 230.0000,1,  33,   1,   1,1.01093709, -15.937902, 1.10000, 0.90000, 1.10000, 0.90000
88473,'47085130500 ', 138.0000,1,  33,   1,   1,1.00806403, -16.631946, 1.10000, 0.90000, 1.10000, 0.90000
88474,'47087960200 ',  69.0000,1,  33,   1,   1,0.96378416, -43.895331, 1.10000, 0.90000, 1.10000, 0.90000
88475,'47087960300 ',  69.0000,1,  33,   1,   1,0.95922524, -45.017586, 1.10000, 0.90000, 1.10000, 0.90000
88476,'47093000800 ',  69.0000,1,  33,   1,   1,0.94379205, -46.880120, 1.10000, 0.90000, 1.10000, 0.90000
88477,'47093001500 ',  69.0000,1,  33,   1,   1,0.95181406, -44.603116, 1.10000, 0.90000, 1.10000, 0.90000
88478,'47093001600 ',  69.0000,1,  33,   1,   1,0.95224071, -44.513975, 1.10000, 0.90000, 1.10000, 0.90000
88479,'47093003000 ',  69.0000,1,  33,   1,   1,0.94957161, -44.964204, 1.10000, 0.90000, 1.10000, 0.90000
88480,'47093003100 ',  69.0000,1,  33,   1,   1,0.94975305, -44.918630, 1.10000, 0.90000, 1.10000, 0.90000
88481,'47093003801 ',  69.0000,1,  33,   1,   1,0.96269822, -42.824248, 1.10000, 0.90000, 1.10000, 0.90000
88482,'47093003802 ', 138.0000,1,  33,   1,   1,0.97456360, -41.107149, 1.10000, 0.90000, 1.10000, 0.90000
88483,'47093003802 ',  69.0000,1,  33,   1,   1,0.97422695, -41.162996, 1.10000, 0.90000, 1.10000, 0.90000
88484,'47093004000 ',  69.0000,1,  33,   1,   1,0.95305139, -44.286530, 1.10000, 0.90000, 1.10000, 0.90000
88485,'47093004403 ',  69.0000,1,  33,   1,   1,0.96784723, -41.738811, 1.10000, 0.90000, 1.10000, 0.90000
88486,'47093004404 ',  69.0000,1,  33,   1,   1,0.96534634, -42.322799, 1.10000, 0.90000, 1.10000, 0.90000
88487,'47093004606 ', 138.0000,1,  33,   1,   1,0.98074150, -39.706212, 1.10000, 0.90000, 1.10000, 0.90000
88488,'47093004606 ',  69.0000,1,  33,   1,   1,0.98228228, -39.307588, 1.10000, 0.90000, 1.10000, 0.90000
88489,'47093004607 ',  69.0000,1,  33,   1,   1,0.97421706, -41.135542, 1.10000, 0.90000, 1.10000, 0.90000
88490,'47093004611 ',  69.0000,1,  33,   1,   1,0.97579932, -39.335616, 1.10000, 0.90000, 1.10000, 0.90000
88491,'47093004613 ', 138.0000,1,  33,   1,   1,0.97765625, -40.501184, 1.10000, 0.90000, 1.10000, 0.90000
88492,'47093004614 ',  69.0000,1,  33,   1,   1,0.97030669, -41.748350, 1.10000, 0.90000, 1.10000, 0.90000
88493,'47093004615 ',  69.0000,1,  33,   1,   1,0.97350132, -41.200487, 1.10000, 0.90000, 1.10000, 0.90000
88494,'47093004800 ',  69.0000,1,  33,   1,   1,0.95991349, -43.149440, 1.10000, 0.90000, 1.10000, 0.90000
88495,'47093005201 ',  69.0000,1,  33,   1,   1,0.94891512, -46.298007, 1.10000, 0.90000, 1.10000, 0.90000
88496,'47093005202 ',  69.0000,1,  33,   1,   1,0.95192814, -45.689519, 1.10000, 0.90000, 1.10000, 0.90000
88497,'47093005502 ',  69.0000,1,  33,   1,   1,0.94959825, -45.989105, 1.10000, 0.90000, 1.10000, 0.90000
88498,'47093005704 ',  69.0000,1,  33,   1,   1,0.96908629, -41.553898, 1.10000, 0.90000, 1.10000, 0.90000
88499,'47093005706 ',  69.0000,1,  33,   1,   1,0.96994686, -41.199554, 1.10000, 0.90000, 1.10000, 0.90000
88500,'47093005807 ',  69.0000,1,  33,   1,   1,0.97426808, -40.794913, 1.10000, 0.90000, 1.10000, 0.90000
88501,'47093005809 ',  69.0000,1,  33,   1,   1,0.97710478, -40.372828, 1.10000, 0.90000, 1.10000, 0.90000
88502,'47093005810 ',  69.0000,1,  33,   1,   1,0.98151767, -39.839834, 1.10000, 0.90000, 1.10000, 0.90000
88503,'47093005811 ',  69.0000,1,  33,   1,   1,0.98094231, -39.910933, 1.10000, 0.90000, 1.10000, 0.90000
88504,'47093005813 ',  69.0000,1,  33,   1,   1,0.97608417, -40.457540, 1.10000, 0.90000, 1.10000, 0.90000
88505,'47093005904 ',  69.0000,1,  33,   1,   1,0.97915626, -39.658076, 1.10000, 0.90000, 1.10000, 0.90000
88506,'47093005908 ', 138.0000,1,  33,   1,   1,0.99323732, -37.531319, 1.10000, 0.90000, 1.10000, 0.90000
88507,'47093005908 ',  69.0000,1,  33,   1,   1,0.99055129, -37.965173, 1.10000, 0.90000, 1.10000, 0.90000
88508,'47093006206 ',  69.0000,1,  33,   1,   1,0.95326817, -44.390936, 1.10000, 0.90000, 1.10000, 0.90000
88509,'47093006502 ',  69.0000,1,  33,   1,   1,0.94477385, -48.532589, 1.10000, 0.90000, 1.10000, 0.90000
88510,'47093006900 ',  69.0000,1,  33,   1,   1,0.95283312, -44.027574, 1.10000, 0.90000, 1.10000, 0.90000
88511,'47097050506 ',  69.0000,1,  33,   1,   1,0.99179959, -20.902493, 1.10000, 0.90000, 1.10000, 0.90000
88512,'47099960300 ',  69.0000,1,  33,   1,   1,0.96284264, -26.929785, 1.10000, 0.90000, 1.10000, 0.90000
88513,'47099960401 ',  69.0000,1,  33,   1,   1,0.97588789, -24.028708, 1.10000, 0.90000, 1.10000, 0.90000
88514,'47099960501 ',  69.0000,1,  33,   1,   1,0.96182829, -27.215830, 1.10000, 0.90000, 1.10000, 0.90000
88515,'47099960502 ',  69.0000,1,  33,   1,   1,0.97934443, -23.804029, 1.10000, 0.90000, 1.10000, 0.90000
88516,'47099960800 ',  69.0000,1,  33,   1,   1,0.98216575, -23.313659, 1.10000, 0.90000, 1.10000, 0.90000
88517,'47101970200 ',  69.0000,1,  33,   1,   1,0.95200849, -27.228539, 1.10000, 0.90000, 1.10000, 0.90000
88518,'47103975300 ',  69.0000,1,  33,   1,   1,0.94859320, -31.457109, 1.10000, 0.90000, 1.10000, 0.90000
88519,'47103975400 ',  69.0000,1,  33,   1,   1,0.94934106, -31.549388, 1.10000, 0.90000, 1.10000, 0.90000
88520,'47103975601 ',  69.0000,1,  33,   1,   1,0.94970948, -31.280941, 1.10000, 0.90000, 1.10000, 0.90000
88521,'47105060100 ',  69.0000,1,  33,   1,   1,0.98517078, -39.676921, 1.10000, 0.90000, 1.10000, 0.90000
88522,'47105060202 ',  69.0000,1,  33,   1,   1,0.98120677, -40.175931, 1.10000, 0.90000, 1.10000, 0.90000
88523,'47105060600 ', 138.0000,1,  33,   1,   1,0.99433088, -37.360964, 1.10000, 0.90000, 1.10000, 0.90000
88524,'47105060700 ', 138.0000,1,  33,   1,   1,0.99717015, -35.696218, 1.10000, 0.90000, 1.10000, 0.90000
88525,'47107970102 ',  69.0000,1,  33,   1,   1,0.97946376, -36.669745, 1.10000, 0.90000, 1.10000, 0.90000
88526,'47107970300 ',  69.0000,1,  33,   1,   1,0.96776628, -37.830772, 1.10000, 0.90000, 1.10000, 0.90000
88527,'47107970402 ',  69.0000,1,  33,   1,   1,0.95743591, -39.047389, 1.10000, 0.90000, 1.10000, 0.90000
88528,'47107970500 ',  69.0000,1,  33,   1,   1,0.97390985, -37.514592, 1.10000, 0.90000, 1.10000, 0.90000
88529,'47109930100 ',  69.0000,1,  33,   1,   1,0.97507972, -25.696732, 1.10000, 0.90000, 1.10000, 0.90000
88530,'47109930400 ',  69.0000,1,  33,   1,   1,0.98590326, -24.423138, 1.10000, 0.90000, 1.10000, 0.90000
88531,'47109930700 ',  69.0000,1,  33,   1,   1,0.99599624, -23.952533, 1.10000, 0.90000, 1.10000, 0.90000
88532,'47111970300 ',  69.0000,1,  33,   1,   1,0.98696899, -36.407924, 1.10000, 0.90000, 1.10000, 0.90000
88533,'47113000200 ',  69.0000,1,  33,   1,   1,0.95425504, -24.899308, 1.10000, 0.90000, 1.10000, 0.90000
88534,'47113000300 ',  69.0000,1,  33,   1,   1,0.95645911, -25.297013, 1.10000, 0.90000, 1.10000, 0.90000
88535,'47113000800 ',  69.0000,1,  33,   1,   1,0.95584232, -25.533906, 1.10000, 0.90000, 1.10000, 0.90000
88536,'47113001300 ',  69.0000,1,  33,   1,   1,0.95589101, -25.482534, 1.10000, 0.90000, 1.10000, 0.90000
88537,'47113001401 ', 138.0000,1,  33,   1,   1,0.97364122, -22.706266, 1.10000, 0.90000, 1.10000, 0.90000
88538,'47113001606 ',  69.0000,1,  33,   1,   1,0.95496118, -25.072026, 1.10000, 0.90000, 1.10000, 0.90000
88539,'47113001610 ',  69.0000,1,  33,   1,   1,0.96207368, -24.465794, 1.10000, 0.90000, 1.10000, 0.90000
88540,'47115050301 ', 230.0000,1,  33,   1,   1,1.01392806, -24.055423, 1.10000, 0.90000, 1.10000, 0.90000
88541,'47115050301 ', 138.0000,1,  33,   1,   1,1.01111829, -24.798513, 1.10000, 0.90000, 1.10000, 0.90000
88542,'47115050301 ',  69.0000,1,  33,   1,   1,1.00926363, -25.329804, 1.10000, 0.90000, 1.10000, 0.90000
88543,'47117955200 ',  69.0000,1,  33,   1,   1,0.95521212, -32.491920, 1.10000, 0.90000, 1.10000, 0.90000
88544,'47117955400 ',  69.0000,1,  33,   1,   1,0.95239258, -34.762651, 1.10000, 0.90000, 1.10000, 0.90000
88545,'47119010400 ',  69.0000,1,  33,   1,   1,0.95590454, -34.271048, 1.10000, 0.90000, 1.10000, 0.90000
88546,'47119010500 ', 138.0000,1,  33,   1,   1,0.96902865, -29.623015, 1.10000, 0.90000, 1.10000, 0.90000
88547,'47119010500 ',  69.0000,1,  33,   1,   1,0.96960932, -30.038465, 1.10000, 0.90000, 1.10000, 0.90000
88548,'47119010600 ',  69.0000,1,  33,   1,   1,0.96106732, -32.262426, 1.10000, 0.90000, 1.10000, 0.90000
88549,'47121960300 ',  69.0000,1,  33,   1,   1,0.98680270, -31.876909, 1.10000, 0.90000, 1.10000, 0.90000
88550,'47125100601 ',  69.0000,1,  33,   1,   1,0.99079722, -17.367134, 1.10000, 0.90000, 1.10000, 0.90000
88551,'47125100800 ', 138.0000,1,  33,   1,   1,0.99868083, -16.082321, 1.10000, 0.90000, 1.10000, 0.90000
88552,'47125100800 ',  69.0000,1,  33,   1,   1,0.99581480, -16.662842, 1.10000, 0.90000, 1.10000, 0.90000
88553,'47125101102 ', 230.0000,1,  33,   1,   1,1.00695133, -14.868166, 1.10000, 0.90000, 1.10000, 0.90000
88554,'47125101102 ',  69.0000,1,  33,   1,   1,1.00541890, -15.100951, 1.10000, 0.90000, 1.10000, 0.90000
88555,'47125101201 ', 138.0000,1,  33,   1,   1,1.00227046, -15.642100, 1.10000, 0.90000, 1.10000, 0.90000
88556,'47125101306 ',  69.0000,1,  33,   1,   1,0.99787760, -16.217767, 1.10000, 0.90000, 1.10000, 0.90000
88557,'47125101400 ', 230.0000,1,  33,   1,   1,1.00798154, -14.639078, 1.10000, 0.90000, 1.10000, 0.90000
88558,'47125101400 ', 138.0000,1,  33,   1,   1,1.00760317, -14.891499, 1.10000, 0.90000, 1.10000, 0.90000
88559,'47125101500 ', 138.0000,1,  33,   1,   1,1.00676262, -15.262553, 1.10000, 0.90000, 1.10000, 0.90000
88560,'47125101500 ',  69.0000,1,  33,   1,   1,1.00356305, -15.765900, 1.10000, 0.90000, 1.10000, 0.90000
88561,'47125101904 ', 138.0000,1,  33,   1,   1,0.99333942, -17.237297, 1.10000, 0.90000, 1.10000, 0.90000
88562,'47125101904 ',  69.0000,1,  33,   1,   1,0.99007171, -17.876301, 1.10000, 0.90000, 1.10000, 0.90000
88563,'47125102001 ', 138.0000,1,  33,   1,   1,0.99811560, -16.075658, 1.10000, 0.90000, 1.10000, 0.90000
88564,'47125102001 ',  69.0000,1,  33,   1,   1,0.99721724, -16.288283, 1.10000, 0.90000, 1.10000, 0.90000
88565,'47125102002 ', 138.0000,1,  33,   1,   1,0.99722046, -15.636881, 1.10000, 0.90000, 1.10000, 0.90000
88566,'47125102005 ', 138.0000,1,  33,   1,   1,0.99734259, -16.372269, 1.10000, 0.90000, 1.10000, 0.90000
88567,'47129110100 ',  69.0000,1,  33,   1,   1,0.96615988, -36.969830, 1.10000, 0.90000, 1.10000, 0.90000
88568,'47129110300 ',  69.0000,1,  33,   1,   1,0.97637743, -37.060053, 1.10000, 0.90000, 1.10000, 0.90000
88569,'47131965500 ', 138.0000,1,  33,   1,   1,1.01690400, -15.119542, 1.10000, 0.90000, 1.10000, 0.90000
88570,'47131965600 ',  69.0000,1,  33,   1,   1,1.00643146, -15.411647, 1.10000, 0.90000, 1.10000, 0.90000
88571,'47131965700 ', 230.0000,1,  33,   1,   1,1.01962578, -13.612481, 1.10000, 0.90000, 1.10000, 0.90000
88572,'47131965700 ', 138.0000,1,  33,   1,   1,1.01794291, -14.413786, 1.10000, 0.90000, 1.10000, 0.90000
88573,'47139950202 ',  69.0000,1,  33,   1,   1,0.97260404, -37.036527, 1.10000, 0.90000, 1.10000, 0.90000
88574,'47141000200 ',  69.0000,1,  33,   1,   1,0.94069654, -47.624027, 1.10000, 0.90000, 1.10000, 0.90000
88575,'47141000400 ',  69.0000,1,  33,   1,   1,0.94292486, -48.139996, 1.10000, 0.90000, 1.10000, 0.90000
88576,'47141000600 ',  69.0000,1,  33,   1,   1,0.94375139, -47.329577, 1.10000, 0.90000, 1.10000, 0.90000
88577,'47141000900 ',  69.0000,1,  33,   1,   1,0.94987774, -45.994268, 1.10000, 0.90000, 1.10000, 0.90000
88578,'47141001200 ',  69.0000,1,  33,   1,   1,0.94609934, -46.676481, 1.10000, 0.90000, 1.10000, 0.90000
88579,'47143975401 ',  69.0000,1,  33,   1,   1,0.96715707, -36.098236, 1.10000, 0.90000, 1.10000, 0.90000
88580,'47145030201 ', 138.0000,1,  33,   1,   1,1.00030184, -36.633904, 1.10000, 0.90000, 1.10000, 0.90000
88581,'47145030300 ', 138.0000,1,  33,   1,   1,1.00524795, -34.473037, 1.10000, 0.90000, 1.10000, 0.90000
88582,'47145030300 ',  69.0000,1,  33,   1,   1,1.00691795, -34.404141, 1.10000, 0.90000, 1.10000, 0.90000
88583,'47145030500 ',  69.0000,1,  33,   1,   1,0.96962595, -37.040174, 1.10000, 0.90000, 1.10000, 0.90000
88584,'47145030600 ', 230.0000,1,  33,   1,   1,1.01370633, -33.432673, 1.10000, 0.90000, 1.10000, 0.90000
88585,'47145980100 ', 230.0000,1,  33,   1,   1,1.00241804, -35.421433, 1.10000, 0.90000, 1.10000, 0.90000
88586,'47145980100 ', 138.0000,1,  33,   1,   1,0.99739552, -36.186673, 1.10000, 0.90000, 1.10000, 0.90000
88587,'47147080200 ', 138.0000,1,  33,   1,   1,0.98260742, -21.948169, 1.10000, 0.90000, 1.10000, 0.90000
88588,'47147080302 ',  69.0000,1,  33,   1,   1,0.96294218, -24.878254, 1.10000, 0.90000, 1.10000, 0.90000
88589,'47147080401 ', 138.0000,1,  33,   1,   1,0.97574431, -23.128414, 1.10000, 0.90000, 1.10000, 0.90000
88590,'47147080401 ',  69.0000,1,  33,   1,   1,0.97024244, -24.598551, 1.10000, 0.90000, 1.10000, 0.90000
88591,'47149040104 ',  69.0000,1,  33,   1,   1,0.96337688, -39.896416, 1.10000, 0.90000, 1.10000, 0.90000
88592,'47149040200 ', 138.0000,1,  33,   1,   1,0.96591383, -37.753587, 1.10000, 0.90000, 1.10000, 0.90000
88593,'47149040200 ',  69.0000,1,  33,   1,   1,0.96796107, -37.031445, 1.10000, 0.90000, 1.10000, 0.90000
88594,'47149040306 ',  69.0000,1,  33,   1,   1,0.95888650, -42.064546, 1.10000, 0.90000, 1.10000, 0.90000
88595,'47149040701 ',  69.0000,1,  33,   1,   1,0.95437378, -38.755166, 1.10000, 0.90000, 1.10000, 0.90000
88596,'47149040702 ',  69.0000,1,  33,   1,   1,0.95663989, -38.548427, 1.10000, 0.90000, 1.10000, 0.90000
88597,'47149040806 ',  69.0000,1,  33,   1,   1,0.95942587, -40.153927, 1.10000, 0.90000, 1.10000, 0.90000
88598,'47149040808 ',  69.0000,1,  33,   1,   1,0.95513862, -40.256349, 1.10000, 0.90000, 1.10000, 0.90000
88599,'47149040902 ',  69.0000,1,  33,   1,   1,0.95345134, -40.696661, 1.10000, 0.90000, 1.10000, 0.90000
88600,'47149041201 ',  69.0000,1,  33,   1,   1,0.95366150, -40.314573, 1.10000, 0.90000, 1.10000, 0.90000
88601,'47149041202 ',  69.0000,1,  33,   1,   1,0.95358795, -40.426988, 1.10000, 0.90000, 1.10000, 0.90000
88602,'47149041302 ',  69.0000,1,  33,   1,   1,0.94774824, -42.843509, 1.10000, 0.90000, 1.10000, 0.90000
88603,'47149041800 ',  69.0000,1,  33,   1,   1,0.94961727, -42.358777, 1.10000, 0.90000, 1.10000, 0.90000
88604,'47149042100 ',  69.0000,1,  33,   1,   1,0.95115983, -42.345175, 1.10000, 0.90000, 1.10000, 0.90000
88605,'47149042200 ',  69.0000,1,  33,   1,   1,0.96163422, -41.078776, 1.10000, 0.90000, 1.10000, 0.90000
88606,'47149042300 ',  69.0000,1,  33,   1,   1,0.95242143, -41.787032, 1.10000, 0.90000, 1.10000, 0.90000
88607,'47151975000 ',  69.0000,1,  33,   1,   1,0.95127207, -38.023994, 1.10000, 0.90000, 1.10000, 0.90000
88608,'47151975100 ',  69.0000,1,  33,   1,   1,0.95007145, -37.578734, 1.10000, 0.90000, 1.10000, 0.90000
88609,'47151975200 ',  69.0000,1,  33,   1,   1,0.95858896, -37.418727, 1.10000, 0.90000, 1.10000, 0.90000
88610,'47153060101 ',  69.0000,1,  33,   1,   1,0.97041851, -32.102179, 1.10000, 0.90000, 1.10000, 0.90000
88611,'47155080700 ',  69.0000,1,  33,   1,   1,0.97070289, -45.802852, 1.10000, 0.90000, 1.10000, 0.90000
88612,'47155080802 ',  69.0000,1,  33,   1,   1,0.95367301, -46.962793, 1.10000, 0.90000, 1.10000, 0.90000
88613,'47155081101 ', 138.0000,1,  33,   1,   1,0.98147947, -42.774961, 1.10000, 0.90000, 1.10000, 0.90000
88614,'47155980100 ', 230.0000,1,  33,   1,   1,0.99674129, -40.883211, 1.10000, 0.90000, 1.10000, 0.90000
88615,'47155980100 ', 138.0000,1,  33,   1,   1,0.99321073, -41.731554, 1.10000, 0.90000, 1.10000, 0.90000
88616,'47155980100 ',  69.0000,1,  33,   1,   1,0.99242026, -41.938902, 1.10000, 0.90000, 1.10000, 0.90000
88617,'47157000100 ',  69.0000,1,  33,   1,   1,0.95293081, -31.484040, 1.10000, 0.90000, 1.10000, 0.90000
88618,'47157000300 ',  69.0000,1,  33,   1,   1,0.94774944, -32.087269, 1.10000, 0.90000, 1.10000, 0.90000
88619,'47157000700 ',  69.0000,1,  33,   1,   1,0.94782150, -32.119453, 1.10000, 0.90000, 1.10000, 0.90000
88620,'47157001200 ',  69.0000,1,  33,   1,   1,0.94688588, -32.095629, 1.10000, 0.90000, 1.10000, 0.90000
88621,'47157001500 ',  69.0000,1,  33,   1,   1,0.94855046, -32.009968, 1.10000, 0.90000, 1.10000, 0.90000
88622,'47157002500 ',  69.0000,1,  33,   1,   1,0.95048565, -31.791197, 1.10000, 0.90000, 1.10000, 0.90000
88623,'47157002800 ',  69.0000,1,  33,   1,   1,0.94735217, -32.044451, 1.10000, 0.90000, 1.10000, 0.90000
88624,'47157003500 ',  69.0000,1,  33,   1,   1,0.95395613, -31.351620, 1.10000, 0.90000, 1.10000, 0.90000
88625,'47157003600 ',  69.0000,1,  33,   1,   1,0.95083070, -31.727352, 1.10000, 0.90000, 1.10000, 0.90000
88626,'47157003800 ',  69.0000,1,  33,   1,   1,0.95244551, -31.569425, 1.10000, 0.90000, 1.10000, 0.90000
88627,'47157005600 ',  69.0000,1,  33,   1,   1,0.96129566, -30.425003, 1.10000, 0.90000, 1.10000, 0.90000
88628,'47157005700 ', 138.0000,1,  33,   1,   1,0.97536469, -28.346564, 1.10000, 0.90000, 1.10000, 0.90000
88629,'47157005700 ',  69.0000,1,  33,   1,   1,0.97796458, -27.934678, 1.10000, 0.90000, 1.10000, 0.90000
88630,'47157006200 ',  69.0000,1,  33,   1,   1,0.95409101, -31.514954, 1.10000, 0.90000, 1.10000, 0.90000
88631,'47157006500 ',  69.0000,1,  33,   1,   1,0.95525312, -31.500330, 1.10000, 0.90000, 1.10000, 0.90000
88632,'47157006600 ',  69.0000,1,  33,   1,   1,0.95798635, -30.670620, 1.10000, 0.90000, 1.10000, 0.90000
88633,'47157006700 ',  69.0000,1,  33,   1,   1,0.95793843, -30.667338, 1.10000, 0.90000, 1.10000, 0.90000
88634,'47157007300 ',  69.0000,1,  33,   1,   1,0.95039314, -31.239110, 1.10000, 0.90000, 1.10000, 0.90000
88635,'47157007810 ', 138.0000,1,  33,   1,   1,0.96560425, -29.711767, 1.10000, 0.90000, 1.10000, 0.90000
88636,'47157007810 ',  69.0000,1,  33,   1,   1,0.96943951, -29.299797, 1.10000, 0.90000, 1.10000, 0.90000
88637,'47157007900 ',  69.0000,1,  33,   1,   1,0.95399988, -31.054896, 1.10000, 0.90000, 1.10000, 0.90000
88638,'47157008000 ',  69.0000,1,  33,   1,   1,0.95942664, -30.153919, 1.10000, 0.90000, 1.10000, 0.90000
88639,'47157008600 ',  69.0000,1,  33,   1,   1,0.94894648, -31.475250, 1.10000, 0.90000, 1.10000, 0.90000
88640,'47157008700 ',  69.0000,1,  33,   1,   1,0.94830859, -31.528471, 1.10000, 0.90000, 1.10000, 0.90000
88641,'47157008800 ',  69.0000,1,  33,   1,   1,0.94383824, -32.510321, 1.10000, 0.90000, 1.10000, 0.90000
88642,'47157009200 ',  69.0000,1,  33,   1,   1,0.94822347, -31.507878, 1.10000, 0.90000, 1.10000, 0.90000
88643,'47157009600 ',  69.0000,1,  33,   1,   1,0.95263338, -30.954489, 1.10000, 0.90000, 1.10000, 0.90000
88644,'47157010000 ',  69.0000,1,  33,   1,   1,0.93965381, -33.233074, 1.10000, 0.90000, 1.10000, 0.90000
88645,'47157010110 ',  69.0000,1,  33,   1,   1,0.94068605, -33.136939, 1.10000, 0.90000, 1.10000, 0.90000
88646,'47157010120 ',  69.0000,1,  33,   1,   1,0.94009578, -33.670056, 1.10000, 0.90000, 1.10000, 0.90000
88647,'47157010210 ',  69.0000,1,  33,   1,   1,0.94036973, -33.212713, 1.10000, 0.90000, 1.10000, 0.90000
88648,'47157010220 ',  69.0000,1,  33,   1,   1,0.94191313, -32.533834, 1.10000, 0.90000, 1.10000, 0.90000
88649,'47157010500 ',  69.0000,1,  33,   1,   1,0.95620859, -30.902375, 1.10000, 0.90000, 1.10000, 0.90000
88650,'47157010610 ',  69.0000,1,  33,   1,   1,0.96089447, -30.067548, 1.10000, 0.90000, 1.10000, 0.90000
88651,'47157010710 ',  69.0000,1,  33,   1,   1,0.95671177, -30.314845, 1.10000, 0.90000, 1.10000, 0.90000
88652,'47157010810 ',  69.0000,1,  33,   1,   1,0.95639890, -30.372762, 1.10000, 0.90000, 1.10000, 0.90000
88653,'47157011100 ',  69.0000,1,  33,   1,   1,0.94671297, -32.309739, 1.10000, 0.90000, 1.10000, 0.90000
88654,'47157011300 ',  69.0000,1,  33,   1,   1,0.94979310, -31.916019, 1.10000, 0.90000, 1.10000, 0.90000
88655,'47157011400 ', 138.0000,1,  33,   1,   1,0.95927644, -30.421065, 1.10000, 0.90000, 1.10000, 0.90000
88656,'47157011400 ',  69.0000,1,  33,   1,   1,0.95616633, -31.186951, 1.10000, 0.90000, 1.10000, 0.90000
88657,'47157011500 ',  69.0000,1,  33,   1,   1,0.96076941, -29.600274, 1.10000, 0.90000, 1.10000, 0.90000
88658,'47157011600 ', 138.0000,1,  33,   1,   1,0.96245569, -30.042382, 1.10000, 0.90000, 1.10000, 0.90000
88659,'47157011700 ', 138.0000,1,  33,   1,   1,0.97307265, -28.543089, 1.10000, 0.90000, 1.10000, 0.90000
88660,'47157011700 ',  69.0000,1,  33,   1,   1,0.96493691, -30.068422, 1.10000, 0.90000, 1.10000, 0.90000
88661,'47157011800 ',  69.0000,1,  33,   1,   1,0.96039760, -30.062794, 1.10000, 0.90000, 1.10000, 0.90000
88662,'47157020221 ',  69.0000,1,  33,   1,   1,0.93627614, -33.309234, 1.10000, 0.90000, 1.10000, 0.90000
88663,'47157020300 ',  69.0000,1,  33,   1,   1,0.92288035, -35.828881, 1.10000, 0.90000, 1.10000, 0.90000
88664,'47157020512 ',  69.0000,1,  33,   1,   1,0.94069332, -33.080703, 1.10000, 0.90000, 1.10000, 0.90000
88665,'47157020523 ',  69.0000,1,  33,   1,   1,0.93852407, -33.101965, 1.10000, 0.90000, 1.10000, 0.90000
88666,'47157020541 ',  69.0000,1,  33,   1,   1,0.93859828, -33.014491, 1.10000, 0.90000, 1.10000, 0.90000
88667,'47157020610 ',  69.0000,1,  33,   1,   1,0.93561316, -32.573309, 1.10000, 0.90000, 1.10000, 0.90000
88668,'47157020622 ',  69.0000,1,  33,   1,   1,0.94247752, -32.207631, 1.10000, 0.90000, 1.10000, 0.90000
88669,'47157020632 ',  69.0000,1,  33,   1,   1,0.94074845, -32.222083, 1.10000, 0.90000, 1.10000, 0.90000
88670,'47157020633 ',  69.0000,1,  33,   1,   1,0.94056767, -32.235351, 1.10000, 0.90000, 1.10000, 0.90000
88671,'47157020635 ',  69.0000,1,  33,   1,   1,0.93794250, -32.599482, 1.10000, 0.90000, 1.10000, 0.90000
88672,'47157020642 ',  69.0000,1,  33,   1,   1,0.93532652, -32.901363, 1.10000, 0.90000, 1.10000, 0.90000
88673,'47157020644 ',  69.0000,1,  33,   1,   1,0.93576974, -32.789023, 1.10000, 0.90000, 1.10000, 0.90000
88674,'47157020652 ',  69.0000,1,  33,   1,   1,0.94149083, -32.360962, 1.10000, 0.90000, 1.10000, 0.90000
88675,'47157020810 ',  69.0000,1,  33,   1,   1,0.94538456, -31.029522, 1.10000, 0.90000, 1.10000, 0.90000
88676,'47157020831 ',  69.0000,1,  33,   1,   1,0.94366354, -31.845487, 1.10000, 0.90000, 1.10000, 0.90000
88677,'47157020832 ',  69.0000,1,  33,   1,   1,0.94098896, -31.968178, 1.10000, 0.90000, 1.10000, 0.90000
88678,'47157020900 ',  69.0000,1,  33,   1,   1,0.93903452, -31.344718, 1.10000, 0.90000, 1.10000, 0.90000
88679,'47157021010 ',  69.0000,1,  33,   1,   1,0.93637180, -32.408756, 1.10000, 0.90000, 1.10000, 0.90000
88680,'47157021111 ',  69.0000,1,  33,   1,   1,0.94299221, -32.157500, 1.10000, 0.90000, 1.10000, 0.90000
88681,'47157021112 ',  69.0000,1,  33,   1,   1,0.94575131, -31.985912, 1.10000, 0.90000, 1.10000, 0.90000
88682,'47157021113 ',  69.0000,1,  33,   1,   1,0.94373429, -31.652459, 1.10000, 0.90000, 1.10000, 0.90000
88683,'47157021121 ',  69.0000,1,  33,   1,   1,0.94694579, -31.741655, 1.10000, 0.90000, 1.10000, 0.90000
88684,'47157021124 ',  69.0000,1,  33,   1,   1,0.94611722, -31.914909, 1.10000, 0.90000, 1.10000, 0.90000
88685,'47157021137 ',  69.0000,1,  33,   1,   1,0.94916832, -31.308952, 1.10000, 0.90000, 1.10000, 0.90000
88686,'47157021139 ',  69.0000,1,  33,   1,   1,0.95546782, -30.221699, 1.10000, 0.90000, 1.10000, 0.90000
88687,'47157021141 ',  69.0000,1,  33,   1,   1,0.94530636, -31.503534, 1.10000, 0.90000, 1.10000, 0.90000
88688,'47157021200 ',  69.0000,1,  33,   1,   1,0.94593561, -31.994607, 1.10000, 0.90000, 1.10000, 0.90000
88689,'47157021311 ',  69.0000,1,  33,   1,   1,0.95300072, -30.862521, 1.10000, 0.90000, 1.10000, 0.90000
88690,'47157021342 ',  69.0000,1,  33,   1,   1,0.95591509, -30.134788, 1.10000, 0.90000, 1.10000, 0.90000
88691,'47157021351 ',  69.0000,1,  33,   1,   1,0.95469630, -30.243699, 1.10000, 0.90000, 1.10000, 0.90000
88692,'47157021420 ',  69.0000,1,  33,   1,   1,0.95325589, -30.715490, 1.10000, 0.90000, 1.10000, 0.90000
88693,'47157021430 ',  69.0000,1,  33,   1,   1,0.95477784, -30.602010, 1.10000, 0.90000, 1.10000, 0.90000
88694,'47157021530 ',  69.0000,1,  33,   1,   1,0.96630353, -28.322009, 1.10000, 0.90000, 1.10000, 0.90000
88695,'47157021540 ', 138.0000,1,  33,   1,   1,0.96945161, -28.222622, 1.10000, 0.90000, 1.10000, 0.90000
88696,'47157021540 ',  69.0000,1,  33,   1,   1,0.97059745, -28.033647, 1.10000, 0.90000, 1.10000, 0.90000
88697,'47157021611 ',  69.0000,1,  33,   1,   1,0.96499807, -28.480646, 1.10000, 0.90000, 1.10000, 0.90000
88698,'47157021721 ',  69.0000,1,  33,   1,   1,0.95947289, -29.934960, 1.10000, 0.90000, 1.10000, 0.90000
88699,'47157021726 ',  69.0000,1,  33,   1,   1,0.95567822, -30.199733, 1.10000, 0.90000, 1.10000, 0.90000
88700,'47157021732 ',  69.0000,1,  33,   1,   1,0.95906568, -29.975108, 1.10000, 0.90000, 1.10000, 0.90000
88701,'47157021741 ',  69.0000,1,  33,   1,   1,0.95605820, -30.240973, 1.10000, 0.90000, 1.10000, 0.90000
88702,'47157021745 ',  69.0000,1,  33,   1,   1,0.95520782, -30.174085, 1.10000, 0.90000, 1.10000, 0.90000
88703,'47157022024 ', 138.0000,1,  33,   1,   1,0.98353642, -27.443652, 1.10000, 0.90000, 1.10000, 0.90000
88704,'47157022111 ', 138.0000,1,  33,   1,   1,0.99362868, -26.474974, 1.10000, 0.90000, 1.10000, 0.90000
88705,'47157022111 ',  69.0000,1,  33,   1,   1,0.98509002, -27.682470, 1.10000, 0.90000, 1.10000, 0.90000
88706,'47157022112 ',  69.0000,1,  33,   1,   1,0.98166192, -27.849014, 1.10000, 0.90000, 1.10000, 0.90000
88707,'47157022130 ',  69.0000,1,  33,   1,   1,0.98324579, -27.727821, 1.10000, 0.90000, 1.10000, 0.90000
88708,'47157022220 ', 230.0000,1,  33,   1,   1,0.99213088, -25.781164, 1.10000, 0.90000, 1.10000, 0.90000
88709,'47157022220 ', 138.0000,1,  33,   1,   1,0.98573881, -26.967684, 1.10000, 0.90000, 1.10000, 0.90000
88710,'47157022310 ', 138.0000,1,  33,   1,   1,1.00655639, -24.013415, 1.10000, 0.90000, 1.10000, 0.90000
88711,'47157022500 ', 138.0000,1,  33,   1,   1,0.98171812, -27.598821, 1.10000, 0.90000, 1.10000, 0.90000
88712,'47157022500 ',  69.0000,1,  33,   1,   1,0.98407894, -27.277487, 1.10000, 0.90000, 1.10000, 0.90000
88713,'47157022600 ', 138.0000,1,  33,   1,   1,0.97414553, -27.839588, 1.10000, 0.90000, 1.10000, 0.90000
88714,'47157022600 ',  69.0000,1,  33,   1,   1,0.97330195, -28.051638, 1.10000, 0.90000, 1.10000, 0.90000
88715,'47157022700 ', 138.0000,1,  33,   1,   1,1.00317359, -24.427635, 1.10000, 0.90000, 1.10000, 0.90000
88716,'47157980100 ',  69.0000,1,  33,   1,   1,0.96056163, -29.271889, 1.10000, 0.90000, 1.10000, 0.90000
88717,'47157980200 ', 230.0000,1,  33,   1,   1,0.98813987, -26.033107, 1.10000, 0.90000, 1.10000, 0.90000
88718,'47157980200 ', 138.0000,1,  33,   1,   1,0.96957916, -29.052503, 1.10000, 0.90000, 1.10000, 0.90000
88719,'47157980200 ',  69.0000,1,  33,   1,   1,0.97090626, -29.038208, 1.10000, 0.90000, 1.10000, 0.90000
88720,'47159975100 ',  69.0000,1,  33,   1,   1,1.00615764, -36.620623, 1.10000, 0.90000, 1.10000, 0.90000
88721,'47159975200 ',  69.0000,1,  33,   1,   1,0.99871737, -37.115292, 1.10000, 0.90000, 1.10000, 0.90000
88722,'47159975400 ',  69.0000,1,  33,   1,   1,0.98632997, -39.127668, 1.10000, 0.90000, 1.10000, 0.90000
88723,'47161110600 ', 138.0000,1,  33,   1,   1,1.00705612, -13.580320, 1.10000, 0.90000, 1.10000, 0.90000
88724,'47161110600 ',  69.0000,1,  33,   1,   1,0.99919814, -14.328070, 1.10000, 0.90000, 1.10000, 0.90000
88725,'47163040200 ', 230.0000,1,  33,   1,   1,0.97618353, -48.031632, 1.10000, 0.90000, 1.10000, 0.90000
88726,'47163040200 ', 138.0000,1,  33,   1,   1,0.96105516, -51.266065, 1.10000, 0.90000, 1.10000, 0.90000
88727,'47163040200 ',  69.0000,1,  33,   1,   1,0.96240854, -51.491485, 1.10000, 0.90000, 1.10000, 0.90000
88728,'47163040600 ',  69.0000,1,  33,   1,   1,0.93989938, -54.314918, 1.10000, 0.90000, 1.10000, 0.90000
88729,'47163042100 ',  69.0000,1,  33,   1,   1,0.93677324, -54.513557, 1.10000, 0.90000, 1.10000, 0.90000
88730,'47163042702 ',  69.0000,1,  33,   1,   1,0.92949396, -61.252317, 1.10000, 0.90000, 1.10000, 0.90000
88731,'47163042801 ',  69.0000,1,  33,   1,   1,0.93573904, -62.756072, 1.10000, 0.90000, 1.10000, 0.90000
88732,'47163043302 ',  69.0000,1,  33,   1,   1,0.93555969, -61.335201, 1.10000, 0.90000, 1.10000, 0.90000
88733,'47163043402 ',  69.0000,1,  33,   1,   1,0.92608768, -57.511176, 1.10000, 0.90000, 1.10000, 0.90000
88734,'47163043600 ',  69.0000,1,  33,   1,   1,0.97469777, -51.533941, 1.10000, 0.90000, 1.10000, 0.90000
88735,'47165020101 ',  69.0000,1,  33,   1,   1,0.98674005, -31.965128, 1.10000, 0.90000, 1.10000, 0.90000
88736,'47165020102 ',  69.0000,1,  33,   1,   1,0.99462068, -33.540986, 1.10000, 0.90000, 1.10000, 0.90000
88737,'47165020205 ',  69.0000,1,  33,   1,   1,0.96111637, -39.306666, 1.10000, 0.90000, 1.10000, 0.90000
88738,'47165020602 ',  69.0000,1,  33,   1,   1,0.98495245, -32.379666, 1.10000, 0.90000, 1.10000, 0.90000
88739,'47165020800 ',  69.0000,1,  33,   1,   1,0.98396796, -36.328851, 1.10000, 0.90000, 1.10000, 0.90000
88740,'47165020901 ', 138.0000,1,  33,   1,   1,0.99619138, -32.348602, 1.10000, 0.90000, 1.10000, 0.90000
88741,'47165020902 ',  69.0000,1,  33,   1,   1,0.99124086, -34.416336, 1.10000, 0.90000, 1.10000, 0.90000
88742,'47165021009 ',  69.0000,1,  33,   1,   1,0.98543358, -35.355692, 1.10000, 0.90000, 1.10000, 0.90000
88743,'47165021103 ',  69.0000,1,  33,   1,   1,0.98737031, -35.064634, 1.10000, 0.90000, 1.10000, 0.90000
88744,'47165021105 ',  69.0000,1,  33,   1,   1,0.98616111, -35.320896, 1.10000, 0.90000, 1.10000, 0.90000
88745,'47165021106 ',  69.0000,1,  33,   1,   1,0.98738074, -34.466446, 1.10000, 0.90000, 1.10000, 0.90000
88746,'47165021204 ',  69.0000,1,  33,   1,   1,0.98374093, -37.113417, 1.10000, 0.90000, 1.10000, 0.90000
88747,'47167040303 ',  69.0000,1,  33,   1,   1,0.93693715, -32.566178, 1.10000, 0.90000, 1.10000, 0.90000
88748,'47167040602 ', 138.0000,1,  33,   1,   1,0.97238189, -25.451322, 1.10000, 0.90000, 1.10000, 0.90000
88749,'47167040602 ',  69.0000,1,  33,   1,   1,0.97290093, -25.368864, 1.10000, 0.90000, 1.10000, 0.90000
88750,'47173040201 ',  69.0000,1,  33,   1,   1,0.95641416, -45.067507, 1.10000, 0.90000, 1.10000, 0.90000
88751,'47177930200 ',  69.0000,1,  33,   1,   1,0.97029293, -40.125828, 1.10000, 0.90000, 1.10000, 0.90000
88752,'47177930400 ',  69.0000,1,  33,   1,   1,0.97041774, -38.650111, 1.10000, 0.90000, 1.10000, 0.90000
88753,'47177930500 ',  69.0000,1,  33,   1,   1,0.96760815, -39.171944, 1.10000, 0.90000, 1.10000, 0.90000
88754,'47179060100 ',  69.0000,1,  33,   1,   1,0.94926381, -55.378095, 1.10000, 0.90000, 1.10000, 0.90000
88755,'47179060501 ',  69.0000,1,  33,   1,   1,0.94797122, -54.090119, 1.10000, 0.90000, 1.10000, 0.90000
88756,'47179060900 ',  69.0000,1,  33,   1,   1,0.94748855, -55.691693, 1.10000, 0.90000, 1.10000, 0.90000
88757,'47179061200 ',  69.0000,1,  33,   1,   1,0.93268055, -57.722782, 1.10000, 0.90000, 1.10000, 0.90000
88758,'47179061401 ',  69.0000,1,  33,   1,   1,0.96864831, -51.889429, 1.10000, 0.90000, 1.10000, 0.90000
88759,'47179061602 ',  69.0000,1,  33,   1,   1,0.96127594, -51.359423, 1.10000, 0.90000, 1.10000, 0.90000
88760,'47179061702 ',  69.0000,1,  33,   1,   1,0.95266783, -52.660021, 1.10000, 0.90000, 1.10000, 0.90000
88761,'47179062000 ', 138.0000,1,  33,   1,   1,0.96166801, -51.769275, 1.10000, 0.90000, 1.10000, 0.90000
88762,'47179062000 ',  69.0000,1,  33,   1,   1,0.95963067, -51.986021, 1.10000, 0.90000, 1.10000, 0.90000
88763,'47181950100 ',  69.0000,1,  33,   1,   1,0.97205466, -26.199298, 1.10000, 0.90000, 1.10000, 0.90000
88764,'47183968101 ',  69.0000,1,  33,   1,   1,0.99634743, -17.677986, 1.10000, 0.90000, 1.10000, 0.90000
88765,'47183968202 ',  69.0000,1,  33,   1,   1,0.99941325, -17.161311, 1.10000, 0.90000, 1.10000, 0.90000
88766,'47183968400 ',  69.0000,1,  33,   1,   1,0.99869710, -17.840913, 1.10000, 0.90000, 1.10000, 0.90000
88767,'47185935300 ',  69.0000,1,  33,   1,   1,0.95165557, -44.646160, 1.10000, 0.90000, 1.10000, 0.90000
88768,'47185935400 ',  69.0000,1,  33,   1,   1,0.95585239, -43.078509, 1.10000, 0.90000, 1.10000, 0.90000
88769,'47185935500 ',  69.0000,1,  33,   1,   1,0.96205783, -42.767028, 1.10000, 0.90000, 1.10000, 0.90000
88770,'47187050208 ',  69.0000,1,  33,   1,   1,0.96935505, -36.029159, 1.10000, 0.90000, 1.10000, 0.90000
88771,'47187050304 ',  69.0000,1,  33,   1,   1,0.96972251, -36.779756, 1.10000, 0.90000, 1.10000, 0.90000
88772,'47187050306 ',  69.0000,1,  33,   1,   1,0.97162789, -34.804346, 1.10000, 0.90000, 1.10000, 0.90000
88773,'47187050307 ',  69.0000,1,  33,   1,   1,0.97229505, -34.982614, 1.10000, 0.90000, 1.10000, 0.90000
88774,'47187050503 ', 138.0000,1,  33,   1,   1,0.97914326, -27.468584, 1.10000, 0.90000, 1.10000, 0.90000
88775,'47187050503 ',  69.0000,1,  33,   1,   1,0.97858638, -26.913256, 1.10000, 0.90000, 1.10000, 0.90000
88776,'47187050602 ', 138.0000,1,  33,   1,   1,0.97541755, -30.986693, 1.10000, 0.90000, 1.10000, 0.90000
88777,'47187050602 ',  69.0000,1,  33,   1,   1,0.97605139, -31.357395, 1.10000, 0.90000, 1.10000, 0.90000
88778,'47187050800 ', 138.0000,1,  33,   1,   1,0.97812551, -32.227302, 1.10000, 0.90000, 1.10000, 0.90000
88779,'47187050800 ',  69.0000,1,  33,   1,   1,0.97836018, -32.582082, 1.10000, 0.90000, 1.10000, 0.90000
88780,'47187050904 ', 138.0000,1,  33,   1,   1,0.97873610, -32.130955, 1.10000, 0.90000, 1.10000, 0.90000
88781,'47187050905 ', 138.0000,1,  33,   1,   1,0.97408664, -33.166565, 1.10000, 0.90000, 1.10000, 0.90000
88782,'47187050907 ',  69.0000,1,  33,   1,   1,0.97231644, -35.117462, 1.10000, 0.90000, 1.10000, 0.90000
88783,'47187051100 ',  69.0000,1,  33,   1,   1,0.96021146, -36.702681, 1.10000, 0.90000, 1.10000, 0.90000
88784,'47189030309 ',  69.0000,1,  33,   1,   1,0.98154324, -34.482664, 1.10000, 0.90000, 1.10000, 0.90000
88785,'47189030402 ',  69.0000,1,  33,   1,   1,0.99615103, -35.745313, 1.10000, 0.90000, 1.10000, 0.90000
88786,'47189030700 ',  69.0000,1,  33,   1,   1,0.99487364, -35.947306, 1.10000, 0.90000, 1.10000, 0.90000
88787,'47189030901 ',  69.0000,1,  33,   1,   1,0.97492212, -34.998719, 1.10000, 0.90000, 1.10000, 0.90000
88788,'Louisa      ', 138.0000,1,  10,   1,   1,1.01932466,  29.630211, 1.10000, 0.90000, 1.10000, 0.90000
88789,'Louisa      ',  69.0000,1,  10,   1,   1,1.01865661,  29.598488, 1.10000, 0.90000, 1.10000, 0.90000
88790,'Duane Arno~1',  69.0000,1,  10,   1,   1,1.01702702,  29.083188, 1.10000, 0.90000, 1.10000, 0.90000
88791,'Pioneer Pr~1', 138.0000,1,  10,   1,   1,1.02102602,  39.888397, 1.10000, 0.90000, 1.10000, 0.90000
88792,'Milton L K~1', 138.0000,2,  10,   1,   1,1.01999998,  33.714702, 1.10000, 0.90000, 1.10000, 0.90000
88793,'Whispering~1', 138.0000,2,  10,   1,   1,1.01999998,  32.384475, 1.10000, 0.90000, 1.10000, 0.90000
88794,'Whispering~1',  69.0000,1,  10,   1,   1,1.01954770,  31.854500, 1.10000, 0.90000, 1.10000, 0.90000
88795,'Greater De~1', 138.0000,1,  10,   1,   1,1.01662755,  16.900765, 1.10000, 0.90000, 1.10000, 0.90000
88796,'Adair Wind~1',  69.0000,1,  10,   1,   1,1.01734197,  11.090601, 1.10000, 0.90000, 1.10000, 0.90000
88797,'Emery Stat~1', 138.0000,1,  10,   1,   1,1.01995051,  35.901155, 1.10000, 0.90000, 1.10000, 0.90000
88798,'Emery Stat~1',  69.0000,1,  10,   1,   1,1.01587296,  35.754681, 1.10000, 0.90000, 1.10000, 0.90000
88799,'Walnut Win~1',  69.0000,1,  10,   1,   1,1.01739883,   8.199229, 1.10000, 0.90000, 1.10000, 0.90000
88800,'Carroll Wi~1',  69.0000,1,  10,   1,   1,1.01178765,  17.247367, 1.10000, 0.90000, 1.10000, 0.90000
88801,'FPL Energy~4', 138.0000,2,  10,   1,   1,1.01999998,  35.075494, 1.10000, 0.90000, 1.10000, 0.90000
88802,'FPL Energy~4',  69.0000,1,  10,   1,   1,1.02103388,  34.755032, 1.10000, 0.90000, 1.10000, 0.90000
88803,'FPL Energy~9',  69.0000,1,  10,   1,   1,1.01816201,  23.753446, 1.10000, 0.90000, 1.10000, 0.90000
88804,'Garden Win~1',  69.0000,1,  10,   1,   1,1.01252878,  24.646056, 1.10000, 0.90000, 1.10000, 0.90000
88805,'Keokuk      ',  69.0000,2,  10,   1,   1,1.01999998,  15.280513, 1.10000, 0.90000, 1.10000, 0.90000
88806,'Osceola Wi~1', 138.0000,1,  10,   1,   1,1.01661718,  26.051719, 1.10000, 0.90000, 1.10000, 0.90000
88807,'Lost Lakes~1',  69.0000,1,  10,   1,   1,1.01949799,  26.879931, 1.10000, 0.90000, 1.10000, 0.90000
88808,'Victory Wi~1',  69.0000,1,  10,   1,   1,1.01047862,  15.559958, 1.10000, 0.90000, 1.10000, 0.90000
88809,'Hancock Co~1',  69.0000,1,  10,   1,   1,1.01437140,  32.937136, 1.10000, 0.90000, 1.10000, 0.90000
88810,'Sixth Street',  69.0000,2,  10,   1,   1,1.01999998,  28.841106, 1.10000, 0.90000, 1.10000, 0.90000
88811,'Northern I~1',  69.0000,1,  10,   1,   1,1.01857507,  37.786533, 1.10000, 0.90000, 1.10000, 0.90000
88812,'Burlington~1',  69.0000,1,  10,   1,   1,1.01999211,  22.288347, 1.10000, 0.90000, 1.10000, 0.90000
88813,'Agency GT   ',  69.0000,2,  10,   1,   1,1.01999998,  23.044365, 1.10000, 0.90000, 1.10000, 0.90000
88814,'Archer Dan~1',  69.0000,1,  10,   1,   1,1.01732671,  33.481440, 1.10000, 0.90000, 1.10000, 0.90000
88815,'Exira       ',  69.0000,1,  10,   1,   1,1.01271367,  12.788672, 1.10000, 0.90000, 1.10000, 0.90000
88816,'Centerville ',  69.0000,2,  10,   1,   1,1.01999998,  18.731787, 1.10000, 0.90000, 1.10000, 0.90000
88817,'Pomeroy Wi~1',  69.0000,1,  10,   1,   1,1.02242315,  21.381849, 1.10000, 0.90000, 1.10000, 0.90000
88818,'Indianola   ',  69.0000,2,  10,   1,   1,1.01999998,  16.131160, 1.10000, 0.90000, 1.10000, 0.90000
88819,'Walter Sco~1', 138.0000,1,  10,   1,   1,1.01358974,   4.863980, 1.10000, 0.90000, 1.10000, 0.90000
88820,'Walter Sco~1',  69.0000,1,  10,   1,   1,1.01169610,   4.625394, 1.10000, 0.90000, 1.10000, 0.90000
88821,'Iowa State~1',  69.0000,2,  10,   1,   1,1.00224555,  20.427142, 1.10000, 0.90000, 1.10000, 0.90000
88822,'Lime Creek  ',  69.0000,2,  10,   1,   1,1.01999998,  38.518589, 1.10000, 0.90000, 1.10000, 0.90000
88823,'Pleasant H~1', 138.0000,2,  10,   1,   1,1.01424563,  16.613660, 1.10000, 0.90000, 1.10000, 0.90000
88824,'Lansing     ', 138.0000,1,  10,   1,   1,1.01385379,  38.645391, 1.10000, 0.90000, 1.10000, 0.90000
88825,'Lansing     ',  69.0000,1,  10,   1,   1,1.01154816,  38.236109, 1.10000, 0.90000, 1.10000, 0.90000
88826,'Ames Elect~1',  69.0000,2,  10,   1,   1,1.01536965,  20.869892, 1.10000, 0.90000, 1.10000, 0.90000
88827,'Merle Parr  ',  69.0000,2,  10,   1,   1,1.01366568,  32.774092, 1.10000, 0.90000, 1.10000, 0.90000
88828,'Century     ',  69.0000,1,  10,   1,   1,1.01077449,  26.507880, 1.10000, 0.90000, 1.10000, 0.90000
88829,'Pella       ',  69.0000,2,  10,   1,   1,1.00714600,  19.035874, 1.10000, 0.90000, 1.10000, 0.90000
88830,'Muscatine ~1', 138.0000,2,  10,   1,   1,1.01999998,  30.428616, 1.10000, 0.90000, 1.10000, 0.90000
88831,'Shenandoah  ',  69.0000,2,  10,   1,   1,1.01444066,   2.884120, 1.10000, 0.90000, 1.10000, 0.90000
88832,'Braidwood ~1', 138.0000,1,   8,   1,   1,1.01414883,  21.136423, 1.10000, 0.90000, 1.10000, 0.90000
88833,'Braidwood ~1',  69.0000,1,   8,   1,   1,1.01244998,  21.231044, 1.10000, 0.90000, 1.10000, 0.90000
88834,'Byron Gene~1', 230.0000,1,   8,   1,   1,1.01705754,  33.419696, 1.10000, 0.90000, 1.10000, 0.90000
88835,'Byron Gene~1', 138.0000,1,   8,   1,   1,1.01589870,  33.265767, 1.10000, 0.90000, 1.10000, 0.90000
88836,'LaSalle Ge~1', 138.0000,1,   8,   1,   1,1.01857531,  24.883954, 1.10000, 0.90000, 1.10000, 0.90000
88837,'Clinton Po~1', 230.0000,1,   8,   1,   1,1.01755059,  19.940824, 1.10000, 0.90000, 1.10000, 0.90000
88838,'Clinton Po~1', 138.0000,1,   8,   1,   1,1.01695657,  19.724050, 1.10000, 0.90000, 1.10000, 0.90000
88839,'Dresden Ge~1', 230.0000,1,   8,   1,   1,1.01531029,  22.089382, 1.10000, 0.90000, 1.10000, 0.90000
88840,'Dresden Ge~1', 138.0000,1,   8,   1,   1,1.01452327,  21.871371, 1.10000, 0.90000, 1.10000, 0.90000
88841,'Quad Citie~1', 230.0000,1,   8,   1,   1,1.01989973,  33.756298, 1.10000, 0.90000, 1.10000, 0.90000
88842,'Powerton    ', 230.0000,1,   8,   1,   1,1.01644468,  25.062828, 1.10000, 0.90000, 1.10000, 0.90000
88843,'Powerton    ', 138.0000,1,   8,   1,   1,1.01306653,  24.810244, 1.10000, 0.90000, 1.10000, 0.90000
88844,'Powerton    ',  69.0000,1,   8,   1,   1,1.01128948,  24.604896, 1.10000, 0.90000, 1.10000, 0.90000
88845,'Joliet 29   ', 230.0000,1,   8,   1,   1,1.01136935,  20.997465, 1.10000, 0.90000, 1.10000, 0.90000
88846,'Joliet 29   ', 138.0000,1,   8,   1,   1,1.00693345,  20.970241, 1.10000, 0.90000, 1.10000, 0.90000
88847,'Kincaid Ge~1', 138.0000,1,   8,   1,   1,1.01240051,  17.647906, 1.10000, 0.90000, 1.10000, 0.90000
88848,'Baldwin En~1', 230.0000,1,   8,   1,   1,1.01624489,   1.757047, 1.10000, 0.90000, 1.10000, 0.90000
88849,'Baldwin En~1', 138.0000,1,   8,   1,   1,1.01561272,   1.986065, 1.10000, 0.90000, 1.10000, 0.90000
88850,'Newton      ', 230.0000,1,   8,   1,   1,1.01577318,   5.069932, 1.10000, 0.90000, 1.10000, 0.90000
88851,'Newton      ', 138.0000,1,   8,   1,   1,1.00924838,   4.894448, 1.10000, 0.90000, 1.10000, 0.90000
88852,'Havana      ', 138.0000,1,   8,   1,   1,1.01389372,  21.079586, 1.10000, 0.90000, 1.10000, 0.90000
88853,'Havana      ',  69.0000,1,   8,   1,   1,1.01576185,  20.875444, 1.10000, 0.90000, 1.10000, 0.90000
88854,'Duck Creek  ', 138.0000,1,   8,   1,   1,1.01344347,  24.699974, 1.10000, 0.90000, 1.10000, 0.90000
88855,'Coffeen     ', 230.0000,1,   8,   1,   1,1.01497543,  10.215010, 1.10000, 0.90000, 1.10000, 0.90000
88856,'Coffeen     ', 138.0000,1,   8,   1,   1,1.00178814,   8.237045, 1.10000, 0.90000, 1.10000, 0.90000
88857,'Coffeen     ',  69.0000,1,   8,   1,   1,1.00006998,   8.185748, 1.10000, 0.90000, 1.10000, 0.90000
88858,'Fisk Street ', 138.0000,1,   8,   1,   1,0.97085851,  19.331672, 1.10000, 0.90000, 1.10000, 0.90000
88859,'Fisk Street ',  69.0000,1,   8,   1,   1,0.96547657,  19.111025, 1.10000, 0.90000, 1.10000, 0.90000
88860,'Joliet 9    ', 230.0000,2,   8,   1,   1,1.01157522,  20.989844, 1.10000, 0.90000, 1.10000, 0.90000
88861,'Waukegan    ', 230.0000,1,   8,   1,   1,0.99142540,  25.473440, 1.10000, 0.90000, 1.10000, 0.90000
88862,'Waukegan    ', 138.0000,1,   8,   1,   1,0.99070084,  25.305173, 1.10000, 0.90000, 1.10000, 0.90000
88863,'Streator C~1', 138.0000,1,   8,   1,   1,1.01666975,  20.300285, 1.10000, 0.90000, 1.10000, 0.90000
88864,'Crawford    ', 230.0000,1,   8,   1,   1,0.97739089,  19.782996, 1.10000, 0.90000, 1.10000, 0.90000
88865,'Crawford    ', 138.0000,1,   8,   1,   1,0.96852064,  19.411102, 1.10000, 0.90000, 1.10000, 0.90000
88866,'Crawford    ',  69.0000,1,   8,   1,   1,0.96313637,  19.145766, 1.10000, 0.90000, 1.10000, 0.90000
88867,'Grand Towe~1', 138.0000,1,   8,   1,   1,1.01864040,   1.787870, 1.10000, 0.90000, 1.10000, 0.90000
88868,'Grand Towe~1',  69.0000,1,   8,   1,   1,1.01915872,   1.969268, 1.10000, 0.90000, 1.10000, 0.90000
88869,'FPL Energy~5', 138.0000,2,   8,   1,   1,1.01999998,  26.381150, 1.10000, 0.90000, 1.10000, 0.90000
88870,'Cordova En~1', 138.0000,1,   8,   1,   1,1.01819575,  33.394974, 1.10000, 0.90000, 1.10000, 0.90000
88871,'Blackstone~1', 230.0000,1,   8,   1,   1,1.01782727,  21.797476, 1.10000, 0.90000, 1.10000, 0.90000
88872,'Blackstone~1', 138.0000,1,   8,   1,   1,1.01627970,  22.346617, 1.10000, 0.90000, 1.10000, 0.90000
88873,'Zion Energ~1', 138.0000,1,   8,   1,   1,0.99602056,  26.624497, 1.10000, 0.90000, 1.10000, 0.90000
88874,'Zion Energ~1',  69.0000,1,   8,   1,   1,0.99543273,  26.473806, 1.10000, 0.90000, 1.10000, 0.90000
88875,'High Trail~1', 138.0000,1,   8,   1,   1,1.01345050,  19.503528, 1.10000, 0.90000, 1.10000, 0.90000
88876,'High Trail~1',  69.0000,1,   8,   1,   1,1.01098907,  19.452643, 1.10000, 0.90000, 1.10000, 0.90000
88877,'Elwood Ene~1', 138.0000,1,   8,   1,   1,1.00729156,  20.177562, 1.10000, 0.90000, 1.10000, 0.90000
88878,'Will County ', 138.0000,1,   8,   1,   1,0.99811178,  20.925470, 1.10000, 0.90000, 1.10000, 0.90000
88879,'Will County ',  69.0000,1,   8,   1,   1,0.99781322,  20.938640, 1.10000, 0.90000, 1.10000, 0.90000
88880,'Joppa Steam ',  69.0000,1,   8,   1,   1,1.01259291,  -2.776226, 1.10000, 0.90000, 1.10000, 0.90000
88881,'Holland En~1', 138.0000,1,   8,   1,   1,1.01270986,   9.925738, 1.10000, 0.90000, 1.10000, 0.90000
88882,'Calumet En~1', 138.0000,1,   8,   1,   1,0.98115599,  19.352257, 1.10000, 0.90000, 1.10000, 0.90000
88883,'Calumet En~1',  69.0000,1,   8,   1,   1,0.97954428,  19.452331, 1.10000, 0.90000, 1.10000, 0.90000
88884,'Camp Grove~1',  69.0000,1,   8,   1,   1,1.01707244,  29.154936, 1.10000, 0.90000, 1.10000, 0.90000
88885,'Interstate  ',  69.0000,1,   8,   1,   1,1.01343048,  19.082111, 1.10000, 0.90000, 1.10000, 0.90000
88886,'E D Edwards ', 230.0000,1,   8,   1,   1,1.01657856,  25.410064, 1.10000, 0.90000, 1.10000, 0.90000
88887,'E D Edwards ', 138.0000,1,   8,   1,   1,1.01459861,  25.509619, 1.10000, 0.90000, 1.10000, 0.90000
88888,'Gibson Cit~1',  69.0000,1,   8,   1,   1,1.01280093,  18.036798, 1.10000, 0.90000, 1.10000, 0.90000
88889,'Kinmundy    ',  69.0000,1,   8,   1,   1,1.00924134,   5.162449, 1.10000, 0.90000, 1.10000, 0.90000
88890,'Elgin Ener~1', 138.0000,1,   8,   1,   1,0.96412373,  22.722021, 1.10000, 0.90000, 1.10000, 0.90000
88891,'Raccoon Cr~1', 138.0000,1,   8,   1,   1,1.01566792,   5.702891, 1.10000, 0.90000, 1.10000, 0.90000
88892,'Goose Cree~1', 230.0000,1,   8,   1,   1,1.01662850,  18.204710, 1.10000, 0.90000, 1.10000, 0.90000
88893,'Goose Cree~1', 138.0000,1,   8,   1,   1,1.01595640,  18.319783, 1.10000, 0.90000, 1.10000, 0.90000
88894,'Wood River  ', 230.0000,1,   8,   1,   1,1.01307893,   2.232953, 1.10000, 0.90000, 1.10000, 0.90000
88895,'Wood River  ', 138.0000,1,   8,   1,   1,1.01004434,   2.123093, 1.10000, 0.90000, 1.10000, 0.90000
88896,'Blackstone~2',  69.0000,1,   8,   1,   1,1.01606572,  23.372629, 1.10000, 0.90000, 1.10000, 0.90000
88897,'Lee Energy~1', 138.0000,1,   8,   1,   1,1.01552236,  32.053480, 1.10000, 0.90000, 1.10000, 0.90000
88898,'Lee Energy~1',  69.0000,1,   8,   1,   1,1.01549315,  32.017734, 1.10000, 0.90000, 1.10000, 0.90000
88899,'EcoGrove W~1',  69.0000,1,   8,   1,   1,1.00369155,  34.087999, 1.10000, 0.90000, 1.10000, 0.90000
88900,'Rail Split~1',  69.0000,1,   8,   1,   1,1.00544262,  21.479864, 1.10000, 0.90000, 1.10000, 0.90000
88901,'Dallman     ', 138.0000,1,   8,   1,   1,1.01010621,  18.568469, 1.10000, 0.90000, 1.10000, 0.90000
88902,'Dallman     ',  69.0000,1,   8,   1,   1,1.00629246,  18.421596, 1.10000, 0.90000, 1.10000, 0.90000
88903,'Crete Ener~1',  69.0000,1,   8,   1,   1,0.99980444,  18.699473, 1.10000, 0.90000, 1.10000, 0.90000
88904,'Lincoln Ge~1', 138.0000,1,   8,   1,   1,1.00008905,  18.560680, 1.10000, 0.90000, 1.10000, 0.90000
88905,'Vermilion   ',  69.0000,1,   8,   1,   1,1.01548862,  13.989862, 1.10000, 0.90000, 1.10000, 0.90000
88906,'Aurora      ', 138.0000,1,   8,   1,   1,0.98276109,  22.098573, 1.10000, 0.90000, 1.10000, 0.90000
88907,'Aurora      ',  69.0000,1,   8,   1,   1,0.98150474,  22.060051, 1.10000, 0.90000, 1.10000, 0.90000
88908,'Tate & Lyl~1',  69.0000,2,   8,   1,   1,1.01999998,  18.139012, 1.10000, 0.90000, 1.10000, 0.90000
88909,'Venice      ', 138.0000,1,   8,   1,   1,1.00794792,   0.312316, 1.10000, 0.90000, 1.10000, 0.90000
88910,'Energy She~1', 138.0000,1,   8,   1,   1,1.00938654,   7.490551, 1.10000, 0.90000, 1.10000, 0.90000
88911,'University~7',  69.0000,1,   8,   1,   1,0.99525976,  18.275402, 1.10000, 0.90000, 1.10000, 0.90000
88912,'MEPI GT Fa~1', 230.0000,2,   8,   1,   1,1.01999998,  -3.373306, 1.10000, 0.90000, 1.10000, 0.90000
88913,'MEPI GT Fa~1', 138.0000,1,   8,   1,   1,1.01663053,  -3.278689, 1.10000, 0.90000, 1.10000, 0.90000
88914,'MEPI GT Fa~1',  69.0000,1,   8,   1,   1,1.01600397,  -3.301103, 1.10000, 0.90000, 1.10000, 0.90000
88915,'Southeast ~1',  69.0000,1,   8,   1,   1,0.97454977,  18.866477, 1.10000, 0.90000, 1.10000, 0.90000
88916,'Grand Ridg~1', 138.0000,2,   8,   1,   1,1.01999998,  24.890314, 1.10000, 0.90000, 1.10000, 0.90000
88917,'Archer Dan~4',  69.0000,2,   8,   1,   1,1.00811589,  25.044989, 1.10000, 0.90000, 1.10000, 0.90000
88918,'Tilton      ',  69.0000,1,   8,   1,   1,1.01073444,  13.443658, 1.10000, 0.90000, 1.10000, 0.90000
88919,'Pinckneyvi~1', 138.0000,1,   8,   1,   1,1.01488292,   2.567920, 1.10000, 0.90000, 1.10000, 0.90000
88920,'Rocky Road~1',  69.0000,1,   8,   1,   1,0.95562124,  23.611093, 1.10000, 0.90000, 1.10000, 0.90000
88921,'ExxonMobil~5',  69.0000,2,   8,   1,   1,1.01977038,  21.576711, 1.10000, 0.90000, 1.10000, 0.90000
88922,'Morris Cog~1', 138.0000,2,   8,   1,   1,1.01999998,  22.460618, 1.10000, 0.90000, 1.10000, 0.90000
88923,'Princeton ~1',  69.0000,1,   8,   1,   1,1.01589620,  28.485779, 1.10000, 0.90000, 1.10000, 0.90000
88924,'Marion      ', 230.0000,2,   8,   1,   1,1.01999998,  -1.116588, 1.10000, 0.90000, 1.10000, 0.90000
88925,'Marion      ', 138.0000,1,   8,   1,   1,1.01796734,  -1.199999, 1.10000, 0.90000, 1.10000, 0.90000
88926,'Archer Dan~3', 138.0000,1,   8,   1,   1,1.01614273,  18.455262, 1.10000, 0.90000, 1.10000, 0.90000
88927,'Archer Dan~3',  69.0000,1,   8,   1,   1,1.01392794,  18.191931, 1.10000, 0.90000, 1.10000, 0.90000
88928,'Factory     ',  69.0000,2,   8,   1,   1,1.01365936,  18.949846, 1.10000, 0.90000, 1.10000, 0.90000
88929,'Stallings   ',  69.0000,1,   8,   1,   1,1.00056887,   0.781740, 1.10000, 0.90000, 1.10000, 0.90000
88930,'University~3',  69.0000,2,   8,   1,   1,0.96503705,  19.172819, 1.10000, 0.90000, 1.10000, 0.90000
88931,'Mallard La~1',  69.0000,2,   8,   1,   1,0.96343100,  21.860043, 1.10000, 0.90000, 1.10000, 0.90000
88932,'Alsey       ',  69.0000,1,   8,   1,   1,0.99582440,  11.556602, 1.10000, 0.90000, 1.10000, 0.90000
88933,'Sherburne ~1', 230.0000,1,  18,   1,   1,1.01197779,  42.102334, 1.10000, 0.90000, 1.10000, 0.90000
88934,'Sherburne ~1', 138.0000,1,  18,   1,   1,1.00537169,  41.157805, 1.10000, 0.90000, 1.10000, 0.90000
88935,'Sherburne ~1',  69.0000,1,  18,   1,   1,1.00521040,  41.042388, 1.10000, 0.90000, 1.10000, 0.90000
88936,'Allen S King',  69.0000,1,  18,   1,   1,1.00875580,  44.792217, 1.10000, 0.90000, 1.10000, 0.90000
88937,'Prairie Is~1', 138.0000,1,  18,   1,   1,1.01627040,  43.885598, 1.10000, 0.90000, 1.10000, 0.90000
88938,'Prairie Is~1',  69.0000,1,  18,   1,   1,1.01553857,  43.804759, 1.10000, 0.90000, 1.10000, 0.90000
88939,'Mankato En~1', 230.0000,1,  18,   1,   1,1.01587188,  37.354731, 1.10000, 0.90000, 1.10000, 0.90000
88940,'Mankato En~1', 138.0000,1,  18,   1,   1,1.01284623,  37.530650, 1.10000, 0.90000, 1.10000, 0.90000
88941,'Mankato En~1',  69.0000,1,  18,   1,   1,1.01474786,  37.270157, 1.10000, 0.90000, 1.10000, 0.90000
88942,'Fenton Win~1', 138.0000,1,  18,   1,   1,1.02541173,  29.712081, 1.10000, 0.90000, 1.10000, 0.90000
88943,'Fenton Win~1',  69.0000,1,  18,   1,   1,1.02802372,  29.504030, 1.10000, 0.90000, 1.10000, 0.90000
88944,'Cannon Fal~1', 138.0000,1,  18,   1,   1,1.01341534,  42.492560, 1.10000, 0.90000, 1.10000, 0.90000
88945,'Nobles Win~1',  69.0000,1,  18,   1,   1,1.02128494,  24.106536, 1.10000, 0.90000, 1.10000, 0.90000
88946,'High Bridge ', 138.0000,1,  18,   1,   1,0.98863178,  41.779024, 1.10000, 0.90000, 1.10000, 0.90000
88947,'High Bridge ',  69.0000,1,  18,   1,   1,0.98347789,  41.625055, 1.10000, 0.90000, 1.10000, 0.90000
88948,'Black Dog   ',  69.0000,1,  18,   1,   1,0.99002814,  41.359572, 1.10000, 0.90000, 1.10000, 0.90000
88949,'LSP-Cottag~1', 230.0000,2,  18,   1,   1,1.01106489,  42.937079, 1.10000, 0.90000, 1.10000, 0.90000
88950,'LSP-Cottag~1', 138.0000,1,  18,   1,   1,1.00117755,  42.419839, 1.10000, 0.90000, 1.10000, 0.90000
88951,'LSP-Cottag~1',  69.0000,1,  18,   1,   1,0.99711990,  42.357531, 1.10000, 0.90000, 1.10000, 0.90000
88952,'Elm Creek ~1', 138.0000,1,  18,   1,   1,1.02130926,  31.578635, 1.10000, 0.90000, 1.10000, 0.90000
88953,'Pleasant V~1', 230.0000,1,  18,   1,   1,1.01995206,  41.403685, 1.10000, 0.90000, 1.10000, 0.90000
88954,'Pleasant V~1', 138.0000,1,  18,   1,   1,1.02036715,  41.178842, 1.10000, 0.90000, 1.10000, 0.90000
88955,'Lake Bento~1',  69.0000,2,  18,   1,   1,1.01999998,  20.944055, 1.10000, 0.90000, 1.10000, 0.90000
88956,'Fox Lake    ',  69.0000,1,  18,   1,   1,1.01875949,  33.573163, 1.10000, 0.90000, 1.10000, 0.90000
88957,'Lake Bento~2',  69.0000,1,  18,   1,   1,1.01689780,  24.702791, 1.10000, 0.90000, 1.10000, 0.90000
88958,'Wapsipinic~1', 138.0000,2,  18,   1,   1,1.01999998,  41.164754, 1.10000, 0.90000, 1.10000, 0.90000
88959,'Wapsipinic~1',  69.0000,1,  18,   1,   1,1.02010155,  41.184497, 1.10000, 0.90000, 1.10000, 0.90000
88960,'Grand Meadow',  69.0000,1,  18,   1,   1,1.02108824,  40.500180, 1.10000, 0.90000, 1.10000, 0.90000
88961,'Silver Lake ',  69.0000,1,  18,   1,   1,1.01523972,  41.814596, 1.10000, 0.90000, 1.10000, 0.90000
88962,'Mower Coun~1',  69.0000,1,  18,   1,   1,1.01593602,  40.086817, 1.10000, 0.90000, 1.10000, 0.90000
88963,'Lakefield ~1', 138.0000,1,  18,   1,   1,1.01992249,  34.106297, 1.10000, 0.90000, 1.10000, 0.90000
88964,'Chanarambi~1', 138.0000,2,  18,   1,   1,1.01999998,  27.293357, 1.10000, 0.90000, 1.10000, 0.90000
88965,'Clay Boswell', 230.0000,1,  18,   1,   1,1.01659083,  43.193034, 1.10000, 0.90000, 1.10000, 0.90000
88966,'Clay Boswell', 138.0000,1,  18,   1,   1,1.01600051,  42.067576, 1.10000, 0.90000, 1.10000, 0.90000
88967,'Thomson     ',  69.0000,1,  18,   1,   1,1.01527393,  44.017683, 1.10000, 0.90000, 1.10000, 0.90000
88968,'Granite City',  69.0000,1,  18,   1,   1,0.99122214,  39.804392, 1.10000, 0.90000, 1.10000, 0.90000
88969,'Key City    ',  69.0000,2,  18,   1,   1,1.01999998,  37.578789, 1.10000, 0.90000, 1.10000, 0.90000
88970,'Benson Pow~1',  69.0000,1,  18,   1,   1,0.99917156,  23.521191, 1.10000, 0.90000, 1.10000, 0.90000
88971,'St Bonifac~1',  69.0000,1,  18,   1,   1,0.98973972,  39.364200, 1.10000, 0.90000, 1.10000, 0.90000
88972,'Syl Laskin  ', 138.0000,2,  18,   1,   1,1.01999998,  46.494016, 1.10000, 0.90000, 1.10000, 0.90000
88973,'Syl Laskin  ',  69.0000,1,  18,   1,   1,1.01972139,  46.392653, 1.10000, 0.90000, 1.10000, 0.90000
88974,'Blue Lake   ',  69.0000,1,  18,   1,   1,0.98855686,  40.640455, 1.10000, 0.90000, 1.10000, 0.90000
88975,'Hoot Lake   ',  69.0000,1,  18,   1,   1,1.01448333,  17.102155, 1.10000, 0.90000, 1.10000, 0.90000
88976,'Solway CT   ',  69.0000,1,  18,   1,   1,1.01231349,  29.800235, 1.10000, 0.90000, 1.10000, 0.90000
88977,'Silver Bay~1', 138.0000,2,  18,   1,   1,1.01999998,  48.144142, 1.10000, 0.90000, 1.10000, 0.90000
88978,'Silver Bay~1',  69.0000,1,  18,   1,   1,1.01966667,  48.062877, 1.10000, 0.90000, 1.10000, 0.90000
88979,'Elk River   ',  69.0000,1,  18,   1,   1,1.00108576,  41.593069, 1.10000, 0.90000, 1.10000, 0.90000
88980,'Hibbing     ',  69.0000,2,  18,   1,   1,1.01999998,  43.935653, 1.10000, 0.90000, 1.10000, 0.90000
88981,'Cascade Cr~1', 138.0000,2,  18,   1,   1,1.01999998,  41.948642, 1.10000, 0.90000, 1.10000, 0.90000
88982,'G McNeilus~1',  69.0000,2,  18,   1,   1,1.01724911,  40.786181, 1.10000, 0.90000, 1.10000, 0.90000
88983,'Sappi Cloq~1',  69.0000,1,  18,   1,   1,1.01476431,  43.986241, 1.10000, 0.90000, 1.10000, 0.90000
88984,'New Ulm     ',  69.0000,2,  18,   1,   1,1.01999998,  33.472691, 1.10000, 0.90000, 1.10000, 0.90000
88985,'Virginia    ',  69.0000,2,  18,   1,   1,1.01999998,  45.036618, 1.10000, 0.90000, 1.10000, 0.90000
88986,'Koda Bioma~1',  69.0000,2,  18,   1,   1,0.99199939,  40.481869, 1.10000, 0.90000, 1.10000, 0.90000
88987,'Grant Coun~1',  69.0000,2,  18,   1,   1,0.98551601,  18.210097, 1.10000, 0.90000, 1.10000, 0.90000
88988,'Elm Road G~1', 230.0000,1,  38,   1,   1,1.01531267,  30.131373, 1.10000, 0.90000, 1.10000, 0.90000
88989,'Elm Road G~1', 138.0000,1,  38,   1,   1,1.01412296,  29.967937, 1.10000, 0.90000, 1.10000, 0.90000
88990,'Point Beac~1', 138.0000,1,  38,   1,   1,1.01994610,  55.704561, 1.10000, 0.90000, 1.10000, 0.90000
88991,'Pleasant P~1', 230.0000,1,  38,   1,   1,1.00480473,  27.665731, 1.10000, 0.90000, 1.10000, 0.90000
88992,'Pleasant P~1', 138.0000,1,  38,   1,   1,1.00371706,  27.697638, 1.10000, 0.90000, 1.10000, 0.90000
88993,'Pleasant P~1',  69.0000,1,  38,   1,   1,1.00358939,  27.672238, 1.10000, 0.90000, 1.10000, 0.90000
88994,'John P Mad~1', 138.0000,1,  38,   1,   1,1.01901054,  43.597726, 1.10000, 0.90000, 1.10000, 0.90000
88995,'John P Mad~1',  69.0000,1,  38,   1,   1,1.01829410,  43.536459, 1.10000, 0.90000, 1.10000, 0.90000
88996,'Genoa       ', 138.0000,1,  38,   1,   1,1.01523125,  41.792039, 1.10000, 0.90000, 1.10000, 0.90000
88997,'South Oak ~1', 230.0000,1,  38,   1,   1,1.01510966,  30.094473, 1.10000, 0.90000, 1.10000, 0.90000
88998,'Riverside ~3', 230.0000,1,  38,   1,   1,1.01993620,  34.824553, 1.10000, 0.90000, 1.10000, 0.90000
88999,'Riverside ~3', 138.0000,1,  38,   1,   1,1.01636505,  34.882647, 1.10000, 0.90000, 1.10000, 0.90000
89000,'De Pere En~1',  69.0000,1,  38,   1,   1,1.01477480,  53.372526, 1.10000, 0.90000, 1.10000, 0.90000
89001,'RockGen En~1', 138.0000,1,  38,   1,   1,1.01590300,  36.669769, 1.10000, 0.90000, 1.10000, 0.90000
89002,'Alliant En~1',  69.0000,1,  38,   1,   1,0.99675822,  49.860302, 1.10000, 0.90000, 1.10000, 0.90000
89003,'Alma        ', 138.0000,1,  38,   1,   1,1.01897728,  43.610847, 1.10000, 0.90000, 1.10000, 0.90000
89004,'Alma        ',  69.0000,1,  38,   1,   1,1.01833761,  43.556734, 1.10000, 0.90000, 1.10000, 0.90000
89005,'LSP-Whitew~1',  69.0000,1,  38,   1,   1,1.01049960,  34.977877, 1.10000, 0.90000, 1.10000, 0.90000
89006,'Sheboygan ~1', 138.0000,1,  38,   1,   1,1.01297760,  36.881034, 1.10000, 0.90000, 1.10000, 0.90000
89007,'Sheboygan ~1',  69.0000,1,  38,   1,   1,1.01045346,  36.786327, 1.10000, 0.90000, 1.10000, 0.90000
89008,'Port Washi~1', 138.0000,1,  38,   1,   1,1.01584113,  32.947818, 1.10000, 0.90000, 1.10000, 0.90000
89009,'Port Washi~1',  69.0000,1,  38,   1,   1,1.01481593,  32.842500, 1.10000, 0.90000, 1.10000, 0.90000
89010,'Blue Sky G~1',  69.0000,1,  38,   1,   1,1.01707852,  39.109052, 1.10000, 0.90000, 1.10000, 0.90000
89011,'Valley (WI) ',  69.0000,1,  38,   1,   1,1.00911212,  30.502706, 1.10000, 0.90000, 1.10000, 0.90000
89012,'Green Bay ~1', 138.0000,2,  38,   1,   1,1.01957035,  53.411529, 1.10000, 0.90000, 1.10000, 0.90000
89013,'Green Bay ~1',  69.0000,1,  38,   1,   1,1.01537287,  53.301570, 1.10000, 0.90000, 1.10000, 0.90000
89014,'Nelson Dew~1',  69.0000,1,  38,   1,   1,1.01673508,  35.251754, 1.10000, 0.90000, 1.10000, 0.90000
89015,'Concord     ',  69.0000,1,  38,   1,   1,1.01568055,  35.340379, 1.10000, 0.90000, 1.10000, 0.90000
89016,'Paris (WI)  ',  69.0000,1,  38,   1,   1,0.99763376,  28.737642, 1.10000, 0.90000, 1.10000, 0.90000
89017,'Germantown  ',  69.0000,1,  38,   1,   1,1.01518703,  32.398589, 1.10000, 0.90000, 1.10000, 0.90000
89018,'West Marin~2',  69.0000,1,  38,   1,   1,1.01699829,  56.704039, 1.10000, 0.90000, 1.10000, 0.90000
89019,'Edgewater   ', 138.0000,1,  38,   1,   1,1.01184094,  36.276941, 1.10000, 0.90000, 1.10000, 0.90000
89020,'Edgewater   ',  69.0000,1,  38,   1,   1,1.01036239,  36.232887, 1.10000, 0.90000, 1.10000, 0.90000
89021,'Combined L~1',  69.0000,2,  38,   1,   1,1.01999998,  53.028650, 1.10000, 0.90000, 1.10000, 0.90000
89022,'Manitowoc   ',  69.0000,2,  38,   1,   1,1.01999998,  55.894132, 1.10000, 0.90000, 1.10000, 0.90000
89023,'Island Str~1',  69.0000,2,  38,   1,   1,1.01999998,  53.290724, 1.10000, 0.90000, 1.10000, 0.90000
89024,'Weston      ', 138.0000,1,  38,   1,   1,1.00930452,  50.682906, 1.10000, 0.90000, 1.10000, 0.90000
89025,'Wheaton     ',  69.0000,1,  38,   1,   1,1.01469350,  45.010574, 1.10000, 0.90000, 1.10000, 0.90000
89026,'West Marin~1',  69.0000,1,  38,   1,   1,1.01696980,  56.705504, 1.10000, 0.90000, 1.10000, 0.90000
89027,'Wissota     ',  69.0000,2,  38,   1,   1,1.01999998,  44.897948, 1.10000, 0.90000, 1.10000, 0.90000
89028,'Rock River  ', 138.0000,1,  38,   1,   1,1.01244044,  34.419307, 1.10000, 0.90000, 1.10000, 0.90000
89029,'Rock River  ',  69.0000,1,  38,   1,   1,1.01209879,  34.454824, 1.10000, 0.90000, 1.10000, 0.90000
89030,'Cornell     ',  69.0000,1,  38,   1,   1,1.00741792,  45.289553, 1.10000, 0.90000, 1.10000, 0.90000
89031,'MMSD Jones~1',  69.0000,1,  38,   1,   1,1.00847936,  30.422042, 1.10000, 0.90000, 1.10000, 0.90000
89032,'Wisconsin ~2',  69.0000,2,  38,   1,   1,1.01999998,  50.996924, 1.10000, 0.90000, 1.10000, 0.90000
89033,'Fitchburg   ',  69.0000,2,  38,   1,   1,1.00760138,  35.726886, 1.10000, 0.90000, 1.10000, 0.90000
89034,'Blackhawk   ',  69.0000,2,  38,   1,   1,1.01391780,  34.094744, 1.10000, 0.90000, 1.10000, 0.90000
89035,'Blount Str~1',  69.0000,1,  38,   1,   1,0.99881870,  35.801536, 1.10000, 0.90000, 1.10000, 0.90000
89036,'17001000100 ', 138.0000,1,   8,   1,   1,0.99837130,  11.629345, 1.10000, 0.90000, 1.10000, 0.90000
89037,'17001000100 ',  69.0000,1,   8,   1,   1,0.99445862,  11.510596, 1.10000, 0.90000, 1.10000, 0.90000
89038,'17001010300 ',  69.0000,1,   8,   1,   1,0.98629189,  11.886021, 1.10000, 0.90000, 1.10000, 0.90000
89039,'17007010200 ',  69.0000,1,   8,   1,   1,0.98604590,  31.240278, 1.10000, 0.90000, 1.10000, 0.90000
89040,'17007010400 ', 138.0000,1,   8,   1,   1,0.99826622,  31.302767, 1.10000, 0.90000, 1.10000, 0.90000
89041,'17007010400 ',  69.0000,1,   8,   1,   1,0.99092609,  30.772068, 1.10000, 0.90000, 1.10000, 0.90000
89042,'17011964800 ',  69.0000,1,   8,   1,   1,1.00576556,  30.227351, 1.10000, 0.90000, 1.10000, 0.90000
89043,'17011964900 ',  69.0000,1,   8,   1,   1,1.00794923,  28.875711, 1.10000, 0.90000, 1.10000, 0.90000
89044,'17011965000 ',  69.0000,1,   8,   1,   1,1.00963974,  28.275743, 1.10000, 0.90000, 1.10000, 0.90000
89045,'17011965200 ',  69.0000,1,   8,   1,   1,1.00659215,  27.303811, 1.10000, 0.90000, 1.10000, 0.90000
89046,'17011965300 ',  69.0000,1,   8,   1,   1,1.01159286,  28.789258, 1.10000, 0.90000, 1.10000, 0.90000
89047,'17015960300 ',  69.0000,1,   8,   1,   1,1.00228286,  33.222716, 1.10000, 0.90000, 1.10000, 0.90000
89048,'17015960400 ',  69.0000,1,   8,   1,   1,0.99916202,  33.023244, 1.10000, 0.90000, 1.10000, 0.90000
89049,'17015960600 ', 138.0000,1,   8,   1,   1,1.01189446,  33.276125, 1.10000, 0.90000, 1.10000, 0.90000
89050,'17017960300 ',  69.0000,1,   8,   1,   1,0.98230118,  16.056919, 1.10000, 0.90000, 1.10000, 0.90000
89051,'17017960500 ',  69.0000,1,   8,   1,   1,0.98150229,  15.645728, 1.10000, 0.90000, 1.10000, 0.90000
89052,'17019000800 ',  69.0000,1,   8,   1,   1,0.99626189,  14.911712, 1.10000, 0.90000, 1.10000, 0.90000
89053,'17019000901 ',  69.0000,1,   8,   1,   1,0.99642545,  14.736538, 1.10000, 0.90000, 1.10000, 0.90000
89054,'17019000902 ',  69.0000,1,   8,   1,   1,0.99461192,  14.726559, 1.10000, 0.90000, 1.10000, 0.90000
89055,'17019001203 ',  69.0000,1,   8,   1,   1,0.99484831,  14.573737, 1.10000, 0.90000, 1.10000, 0.90000
89056,'17019001204 ',  69.0000,1,   8,   1,   1,0.99470717,  14.537212, 1.10000, 0.90000, 1.10000, 0.90000
89057,'17019005300 ', 138.0000,1,   8,   1,   1,1.00032365,  14.810258, 1.10000, 0.90000, 1.10000, 0.90000
89058,'17019005300 ',  69.0000,1,   8,   1,   1,0.99670714,  14.709036, 1.10000, 0.90000, 1.10000, 0.90000
89059,'17019005500 ',  69.0000,1,   8,   1,   1,0.99173880,  14.643056, 1.10000, 0.90000, 1.10000, 0.90000
89060,'17019010300 ',  69.0000,1,   8,   1,   1,0.99394137,  15.315951, 1.10000, 0.90000, 1.10000, 0.90000
89061,'17019010500 ',  69.0000,1,   8,   1,   1,0.99771184,  16.750906, 1.10000, 0.90000, 1.10000, 0.90000
89062,'17019010604 ', 138.0000,1,   8,   1,   1,1.00128567,  15.031247, 1.10000, 0.90000, 1.10000, 0.90000
89063,'17019010700 ',  69.0000,1,   8,   1,   1,0.99534065,  14.569336, 1.10000, 0.90000, 1.10000, 0.90000
89064,'17019010900 ',  69.0000,1,   8,   1,   1,0.97998136,  11.545059, 1.10000, 0.90000, 1.10000, 0.90000
89065,'17021958100 ', 138.0000,1,   8,   1,   1,1.01477838,  17.946134, 1.10000, 0.90000, 1.10000, 0.90000
89066,'17021958300 ',  69.0000,1,   8,   1,   1,0.99426824,  14.617235, 1.10000, 0.90000, 1.10000, 0.90000
89067,'17023060100 ',  69.0000,1,   8,   1,   1,0.96497637,   5.387244, 1.10000, 0.90000, 1.10000, 0.90000
89068,'17023060300 ',  69.0000,1,   8,   1,   1,0.96426833,   4.580317, 1.10000, 0.90000, 1.10000, 0.90000
89069,'17023060400 ',  69.0000,1,   8,   1,   1,0.97444028,   5.815079, 1.10000, 0.90000, 1.10000, 0.90000
89070,'17025971900 ', 138.0000,1,   8,   1,   1,1.01749194,   6.535142, 1.10000, 0.90000, 1.10000, 0.90000
89071,'17025972000 ', 138.0000,1,   8,   1,   1,1.01726305,   7.032729, 1.10000, 0.90000, 1.10000, 0.90000
89072,'17025972200 ',  69.0000,1,   8,   1,   1,1.00448215,   3.727657, 1.10000, 0.90000, 1.10000, 0.90000
89073,'17027900200 ',  69.0000,1,   8,   1,   1,0.98762560,   3.565948, 1.10000, 0.90000, 1.10000, 0.90000
89074,'17027900300 ',  69.0000,1,   8,   1,   1,0.98558319,   2.609423, 1.10000, 0.90000, 1.10000, 0.90000
89075,'17027900602 ',  69.0000,1,   8,   1,   1,0.99368167,   1.541047, 1.10000, 0.90000, 1.10000, 0.90000
89076,'17029000100 ',  69.0000,1,   8,   1,   1,0.96278268,   7.079702, 1.10000, 0.90000, 1.10000, 0.90000
89077,'17029000200 ',  69.0000,1,   8,   1,   1,0.97192365,   7.585308, 1.10000, 0.90000, 1.10000, 0.90000
89078,'17029000500 ',  69.0000,1,   8,   1,   1,0.96496594,   6.930149, 1.10000, 0.90000, 1.10000, 0.90000
89079,'17031032100 ',  69.0000,1,   8,   1,   1,0.95671082,  19.122496, 1.10000, 0.90000, 1.10000, 0.90000
89080,'17031040201 ',  69.0000,1,   8,   1,   1,0.95673996,  19.226388, 1.10000, 0.90000, 1.10000, 0.90000
89081,'17031040202 ',  69.0000,1,   8,   1,   1,0.95729083,  19.246850, 1.10000, 0.90000, 1.10000, 0.90000
89082,'17031060200 ',  69.0000,1,   8,   1,   1,0.95672280,  19.144419, 1.10000, 0.90000, 1.10000, 0.90000
89083,'17031060900 ',  69.0000,1,   8,   1,   1,0.95690012,  19.121260, 1.10000, 0.90000, 1.10000, 0.90000
89084,'17031063000 ',  69.0000,1,   8,   1,   1,0.95611012,  19.135325, 1.10000, 0.90000, 1.10000, 0.90000
89085,'17031063200 ',  69.0000,1,   8,   1,   1,0.95608658,  19.129750, 1.10000, 0.90000, 1.10000, 0.90000
89086,'17031070700 ',  69.0000,1,   8,   1,   1,0.95604366,  19.171450, 1.10000, 0.90000, 1.10000, 0.90000
89087,'17031081201 ',  69.0000,1,   8,   1,   1,0.95691186,  19.078438, 1.10000, 0.90000, 1.10000, 0.90000
89088,'17031081500 ',  69.0000,1,   8,   1,   1,0.95916355,  19.120237, 1.10000, 0.90000, 1.10000, 0.90000
89089,'17031140302 ',  69.0000,1,   8,   1,   1,0.95511037,  19.402288, 1.10000, 0.90000, 1.10000, 0.90000
89090,'17031140500 ',  69.0000,1,   8,   1,   1,0.95493555,  19.421242, 1.10000, 0.90000, 1.10000, 0.90000
89091,'17031140702 ',  69.0000,1,   8,   1,   1,0.95521772,  19.346075, 1.10000, 0.90000, 1.10000, 0.90000
89092,'17031140800 ',  69.0000,1,   8,   1,   1,0.95646304,  19.246508, 1.10000, 0.90000, 1.10000, 0.90000
89093,'17031150502 ',  69.0000,1,   8,   1,   1,0.95121866,  19.610023, 1.10000, 0.90000, 1.10000, 0.90000
89094,'17031160200 ',  69.0000,1,   8,   1,   1,0.95364434,  19.393110, 1.10000, 0.90000, 1.10000, 0.90000
89095,'17031160501 ',  69.0000,1,   8,   1,   1,0.95543218,  19.339214, 1.10000, 0.90000, 1.10000, 0.90000
89096,'17031160601 ',  69.0000,1,   8,   1,   1,0.95684016,  19.241630, 1.10000, 0.90000, 1.10000, 0.90000
89097,'17031160800 ',  69.0000,1,   8,   1,   1,0.95558167,  19.339162, 1.10000, 0.90000, 1.10000, 0.90000
89098,'17031161100 ',  69.0000,1,   8,   1,   1,0.95416361,  19.357776, 1.10000, 0.90000, 1.10000, 0.90000
89099,'17031161300 ',  69.0000,1,   8,   1,   1,0.95417964,  19.343422, 1.10000, 0.90000, 1.10000, 0.90000
89100,'17031190602 ',  69.0000,1,   8,   1,   1,0.95215100,  19.479838, 1.10000, 0.90000, 1.10000, 0.90000
89101,'17031191302 ',  69.0000,1,   8,   1,   1,0.95401073,  19.346594, 1.10000, 0.90000, 1.10000, 0.90000
89102,'17031200200 ', 138.0000,1,   8,   1,   1,0.96082866,  19.481002, 1.10000, 0.90000, 1.10000, 0.90000
89103,'17031200200 ',  69.0000,1,   8,   1,   1,0.95758772,  19.350211, 1.10000, 0.90000, 1.10000, 0.90000
89104,'17031210100 ',  69.0000,1,   8,   1,   1,0.95659292,  19.230869, 1.10000, 0.90000, 1.10000, 0.90000
89105,'17031220602 ',  69.0000,1,   8,   1,   1,0.95647401,  19.258236, 1.10000, 0.90000, 1.10000, 0.90000
89106,'17031220702 ',  69.0000,1,   8,   1,   1,0.95714211,  19.312216, 1.10000, 0.90000, 1.10000, 0.90000
89107,'17031220902 ',  69.0000,1,   8,   1,   1,0.95697206,  19.299811, 1.10000, 0.90000, 1.10000, 0.90000
89108,'17031222900 ',  69.0000,1,   8,   1,   1,0.95733267,  19.272885, 1.10000, 0.90000, 1.10000, 0.90000
89109,'17031230400 ',  69.0000,1,   8,   1,   1,0.95715541,  19.304589, 1.10000, 0.90000, 1.10000, 0.90000
89110,'17031230600 ',  69.0000,1,   8,   1,   1,0.95646805,  19.365265, 1.10000, 0.90000, 1.10000, 0.90000
89111,'17031230700 ',  69.0000,1,   8,   1,   1,0.95727605,  19.279696, 1.10000, 0.90000, 1.10000, 0.90000
89112,'17031231200 ',  69.0000,1,   8,   1,   1,0.95703411,  19.343400, 1.10000, 0.90000, 1.10000, 0.90000
89113,'17031241200 ',  69.0000,1,   8,   1,   1,0.95666838,  19.216679, 1.10000, 0.90000, 1.10000, 0.90000
89114,'17031242400 ',  69.0000,1,   8,   1,   1,0.95694387,  19.186841, 1.10000, 0.90000, 1.10000, 0.90000
89115,'17031242600 ',  69.0000,1,   8,   1,   1,0.95695138,  19.207388, 1.10000, 0.90000, 1.10000, 0.90000
89116,'17031250300 ',  69.0000,1,   8,   1,   1,0.95442677,  19.411362, 1.10000, 0.90000, 1.10000, 0.90000
89117,'17031250500 ',  69.0000,1,   8,   1,   1,0.95647180,  19.508371, 1.10000, 0.90000, 1.10000, 0.90000
89118,'17031250700 ',  69.0000,1,   8,   1,   1,0.95636874,  19.419787, 1.10000, 0.90000, 1.10000, 0.90000
89119,'17031250800 ',  69.0000,1,   8,   1,   1,0.95553076,  19.414830, 1.10000, 0.90000, 1.10000, 0.90000
89120,'17031251000 ',  69.0000,1,   8,   1,   1,0.95752805,  19.287628, 1.10000, 0.90000, 1.10000, 0.90000
89121,'17031251300 ',  69.0000,1,   8,   1,   1,0.95672131,  19.441184, 1.10000, 0.90000, 1.10000, 0.90000
89122,'17031251700 ',  69.0000,1,   8,   1,   1,0.95758289,  19.362412, 1.10000, 0.90000, 1.10000, 0.90000
89123,'17031252000 ',  69.0000,1,   8,   1,   1,0.95979249,  19.409644, 1.10000, 0.90000, 1.10000, 0.90000
89124,'17031260100 ',  69.0000,1,   8,   1,   1,0.95822895,  19.276187, 1.10000, 0.90000, 1.10000, 0.90000
89125,'17031260800 ',  69.0000,1,   8,   1,   1,0.95924670,  19.239634, 1.10000, 0.90000, 1.10000, 0.90000
89126,'17031261000 ',  69.0000,1,   8,   1,   1,0.95951557,  19.242093, 1.10000, 0.90000, 1.10000, 0.90000
89127,'17031290900 ',  69.0000,1,   8,   1,   1,0.96001309,  19.220205, 1.10000, 0.90000, 1.10000, 0.90000
89128,'17031301200 ',  69.0000,1,   8,   1,   1,0.96039081,  19.172669, 1.10000, 0.90000, 1.10000, 0.90000
89129,'17031301802 ',  69.0000,1,   8,   1,   1,0.96235114,  19.231743, 1.10000, 0.90000, 1.10000, 0.90000
89130,'17031301803 ',  69.0000,1,   8,   1,   1,0.96255577,  19.216500, 1.10000, 0.90000, 1.10000, 0.90000
89131,'17031310300 ',  69.0000,1,   8,   1,   1,0.96482491,  19.114313, 1.10000, 0.90000, 1.10000, 0.90000
89132,'17031320100 ',  69.0000,1,   8,   1,   1,0.95824528,  19.100996, 1.10000, 0.90000, 1.10000, 0.90000
89133,'17031411000 ',  69.0000,1,   8,   1,   1,0.96268129,  18.838796, 1.10000, 0.90000, 1.10000, 0.90000
89134,'17031430101 ',  69.0000,1,   8,   1,   1,0.97150707,  18.839981, 1.10000, 0.90000, 1.10000, 0.90000
89135,'17031430200 ',  69.0000,1,   8,   1,   1,0.96652496,  18.783686, 1.10000, 0.90000, 1.10000, 0.90000
89136,'17031430300 ',  69.0000,1,   8,   1,   1,0.96645176,  18.792444, 1.10000, 0.90000, 1.10000, 0.90000
89137,'17031430800 ',  69.0000,1,   8,   1,   1,0.97120416,  18.827305, 1.10000, 0.90000, 1.10000, 0.90000
89138,'17031431200 ',  69.0000,1,   8,   1,   1,0.96963358,  18.781535, 1.10000, 0.90000, 1.10000, 0.90000
89139,'17031440101 ',  69.0000,1,   8,   1,   1,0.96393943,  18.722051, 1.10000, 0.90000, 1.10000, 0.90000
89140,'17031460500 ',  69.0000,1,   8,   1,   1,0.96838409,  18.778920, 1.10000, 0.90000, 1.10000, 0.90000
89141,'17031480500 ',  69.0000,1,   8,   1,   1,0.97088122,  18.792605, 1.10000, 0.90000, 1.10000, 0.90000
89142,'17031491200 ',  69.0000,1,   8,   1,   1,0.96467453,  18.482401, 1.10000, 0.90000, 1.10000, 0.90000
89143,'17031510100 ',  69.0000,1,   8,   1,   1,0.97252584,  18.840197, 1.10000, 0.90000, 1.10000, 0.90000
89144,'17031510300 ',  69.0000,1,   8,   1,   1,0.96917164,  18.757554, 1.10000, 0.90000, 1.10000, 0.90000
89145,'17031520300 ',  69.0000,1,   8,   1,   1,0.97446978,  18.884669, 1.10000, 0.90000, 1.10000, 0.90000
89146,'17031530503 ',  69.0000,1,   8,   1,   1,0.96666485,  18.357059, 1.10000, 0.90000, 1.10000, 0.90000
89147,'17031530600 ',  69.0000,1,   8,   1,   1,0.96717823,  18.460150, 1.10000, 0.90000, 1.10000, 0.90000
89148,'17031550100 ',  69.0000,1,   8,   1,   1,0.97489178,  18.861094, 1.10000, 0.90000, 1.10000, 0.90000
89149,'17031560700 ',  69.0000,1,   8,   1,   1,0.96689129,  18.958821, 1.10000, 0.90000, 1.10000, 0.90000
89150,'17031561100 ', 138.0000,1,   8,   1,   1,0.97530782,  19.333388, 1.10000, 0.90000, 1.10000, 0.90000
89151,'17031570100 ',  69.0000,1,   8,   1,   1,0.96191186,  19.057684, 1.10000, 0.90000, 1.10000, 0.90000
89152,'17031570200 ',  69.0000,1,   8,   1,   1,0.96274263,  18.935728, 1.10000, 0.90000, 1.10000, 0.90000
89153,'17031590700 ',  69.0000,1,   8,   1,   1,0.95911855,  19.010150, 1.10000, 0.90000, 1.10000, 0.90000
89154,'17031600600 ',  69.0000,1,   8,   1,   1,0.96448600,  19.069188, 1.10000, 0.90000, 1.10000, 0.90000
89155,'17031620300 ',  69.0000,1,   8,   1,   1,0.96320570,  18.898903, 1.10000, 0.90000, 1.10000, 0.90000
89156,'17031620400 ',  69.0000,1,   8,   1,   1,0.96574253,  18.849222, 1.10000, 0.90000, 1.10000, 0.90000
89157,'17031630200 ',  69.0000,1,   8,   1,   1,0.96126544,  18.920486, 1.10000, 0.90000, 1.10000, 0.90000
89158,'17031630900 ',  69.0000,1,   8,   1,   1,0.96287262,  18.828058, 1.10000, 0.90000, 1.10000, 0.90000
89159,'17031640300 ', 138.0000,1,   8,   1,   1,0.97575718,  19.262691, 1.10000, 0.90000, 1.10000, 0.90000
89160,'17031640400 ',  69.0000,1,   8,   1,   1,0.96094620,  19.371820, 1.10000, 0.90000, 1.10000, 0.90000
89161,'17031640700 ',  69.0000,1,   8,   1,   1,0.96613741,  18.841017, 1.10000, 0.90000, 1.10000, 0.90000
89162,'17031650200 ',  69.0000,1,   8,   1,   1,0.96591169,  18.825683, 1.10000, 0.90000, 1.10000, 0.90000
89163,'17031650500 ', 138.0000,1,   8,   1,   1,0.97002351,  18.923007, 1.10000, 0.90000, 1.10000, 0.90000
89164,'17031650500 ',  69.0000,1,   8,   1,   1,0.96559769,  18.731514, 1.10000, 0.90000, 1.10000, 0.90000
89165,'17031660500 ',  69.0000,1,   8,   1,   1,0.96409899,  18.789044, 1.10000, 0.90000, 1.10000, 0.90000
89166,'17031660600 ',  69.0000,1,   8,   1,   1,0.96229792,  18.822690, 1.10000, 0.90000, 1.10000, 0.90000
89167,'17031661100 ',  69.0000,1,   8,   1,   1,0.96212357,  18.767760, 1.10000, 0.90000, 1.10000, 0.90000
89168,'17031670500 ',  69.0000,1,   8,   1,   1,0.96060139,  18.867747, 1.10000, 0.90000, 1.10000, 0.90000
89169,'17031700200 ',  69.0000,1,   8,   1,   1,0.96348286,  18.740195, 1.10000, 0.90000, 1.10000, 0.90000
89170,'17031700401 ',  69.0000,1,   8,   1,   1,0.96164370,  18.707232, 1.10000, 0.90000, 1.10000, 0.90000
89171,'17031730201 ',  69.0000,1,   8,   1,   1,0.96078664,  18.611663, 1.10000, 0.90000, 1.10000, 0.90000
89172,'17031730600 ',  69.0000,1,   8,   1,   1,0.96333957,  18.467848, 1.10000, 0.90000, 1.10000, 0.90000
89173,'17031740300 ',  69.0000,1,   8,   1,   1,0.96212828,  18.301362, 1.10000, 0.90000, 1.10000, 0.90000
89174,'17031740400 ',  69.0000,1,   8,   1,   1,0.96733528,  18.360047, 1.10000, 0.90000, 1.10000, 0.90000
89175,'17031770300 ', 138.0000,1,   8,   1,   1,0.96170801,  21.564929, 1.10000, 0.90000, 1.10000, 0.90000
89176,'17031770400 ',  69.0000,1,   8,   1,   1,0.95706260,  21.189631, 1.10000, 0.90000, 1.10000, 0.90000
89177,'17031770500 ', 230.0000,1,   8,   1,   1,0.97495604,  21.404662, 1.10000, 0.90000, 1.10000, 0.90000
89178,'17031770500 ', 138.0000,1,   8,   1,   1,0.96739858,  21.135184, 1.10000, 0.90000, 1.10000, 0.90000
89179,'17031770700 ',  69.0000,1,   8,   1,   1,0.94911158,  19.954119, 1.10000, 0.90000, 1.10000, 0.90000
89180,'17031770800 ',  69.0000,1,   8,   1,   1,0.95051217,  19.810673, 1.10000, 0.90000, 1.10000, 0.90000
89181,'17031801601 ',  69.0000,1,   8,   1,   1,0.96546811,  21.854170, 1.10000, 0.90000, 1.10000, 0.90000
89182,'17031802404 ',  69.0000,1,   8,   1,   1,0.96509778,  22.166821, 1.10000, 0.90000, 1.10000, 0.90000
89183,'17031802504 ', 138.0000,1,   8,   1,   1,0.96780503,  22.258272, 1.10000, 0.90000, 1.10000, 0.90000
89184,'17031802504 ',  69.0000,1,   8,   1,   1,0.95919269,  22.072376, 1.10000, 0.90000, 1.10000, 0.90000
89185,'17031802505 ', 138.0000,1,   8,   1,   1,0.96668059,  21.994826, 1.10000, 0.90000, 1.10000, 0.90000
89186,'17031802505 ',  69.0000,1,   8,   1,   1,0.96021754,  21.727308, 1.10000, 0.90000, 1.10000, 0.90000
89187,'17031802702 ',  69.0000,1,   8,   1,   1,0.95506704,  21.447392, 1.10000, 0.90000, 1.10000, 0.90000
89188,'17031803603 ',  69.0000,1,   8,   1,   1,0.95560110,  22.848636, 1.10000, 0.90000, 1.10000, 0.90000
89189,'17031803605 ',  69.0000,1,   8,   1,   1,0.95194215,  22.395922, 1.10000, 0.90000, 1.10000, 0.90000
89190,'17031803610 ',  69.0000,1,   8,   1,   1,0.95611447,  23.746334, 1.10000, 0.90000, 1.10000, 0.90000
89191,'17031803901 ',  69.0000,1,   8,   1,   1,0.95210969,  22.067672, 1.10000, 0.90000, 1.10000, 0.90000
89192,'17031804106 ',  69.0000,1,   8,   1,   1,0.95476526,  22.402182, 1.10000, 0.90000, 1.10000, 0.90000
89193,'17031804202 ',  69.0000,1,   8,   1,   1,0.95568883,  22.765888, 1.10000, 0.90000, 1.10000, 0.90000
89194,'17031804305 ',  69.0000,1,   8,   1,   1,0.95944107,  22.126444, 1.10000, 0.90000, 1.10000, 0.90000
89195,'17031804310 ',  69.0000,1,   8,   1,   1,0.96010363,  22.434163, 1.10000, 0.90000, 1.10000, 0.90000
89196,'17031804406 ',  69.0000,1,   8,   1,   1,0.95288932,  23.138480, 1.10000, 0.90000, 1.10000, 0.90000
89197,'17031804505 ',  69.0000,1,   8,   1,   1,0.95976555,  22.047046, 1.10000, 0.90000, 1.10000, 0.90000
89198,'17031804506 ',  69.0000,1,   8,   1,   1,0.96188140,  22.044036, 1.10000, 0.90000, 1.10000, 0.90000
89199,'17031804507 ', 138.0000,1,   8,   1,   1,0.96447158,  22.562241, 1.10000, 0.90000, 1.10000, 0.90000
89200,'17031804509 ',  69.0000,1,   8,   1,   1,0.95968145,  22.067028, 1.10000, 0.90000, 1.10000, 0.90000
89201,'17031804510 ',  69.0000,1,   8,   1,   1,0.95998627,  22.006695, 1.10000, 0.90000, 1.10000, 0.90000
89202,'17031804603 ', 230.0000,1,   8,   1,   1,0.97369015,  22.128922, 1.10000, 0.90000, 1.10000, 0.90000
89203,'17031804603 ', 138.0000,1,   8,   1,   1,0.96126640,  22.135817, 1.10000, 0.90000, 1.10000, 0.90000
89204,'17031804603 ',  69.0000,1,   8,   1,   1,0.95635563,  22.257006, 1.10000, 0.90000, 1.10000, 0.90000
89205,'17031804709 ',  69.0000,1,   8,   1,   1,0.95796198,  21.955718, 1.10000, 0.90000, 1.10000, 0.90000
89206,'17031804710 ',  69.0000,1,   8,   1,   1,0.95935065,  22.034426, 1.10000, 0.90000, 1.10000, 0.90000
89207,'17031804711 ',  69.0000,1,   8,   1,   1,0.95952153,  22.137010, 1.10000, 0.90000, 1.10000, 0.90000
89208,'17031804712 ',  69.0000,1,   8,   1,   1,0.95963722,  22.065146, 1.10000, 0.90000, 1.10000, 0.90000
89209,'17031804715 ',  69.0000,1,   8,   1,   1,0.95869076,  22.015568, 1.10000, 0.90000, 1.10000, 0.90000
89210,'17031804716 ',  69.0000,1,   8,   1,   1,0.95867145,  22.031839, 1.10000, 0.90000, 1.10000, 0.90000
89211,'17031804803 ',  69.0000,1,   8,   1,   1,0.95909363,  21.801904, 1.10000, 0.90000, 1.10000, 0.90000
89212,'17031804806 ',  69.0000,1,   8,   1,   1,0.95970434,  22.036386, 1.10000, 0.90000, 1.10000, 0.90000
89213,'17031804807 ',  69.0000,1,   8,   1,   1,0.95929760,  22.040384, 1.10000, 0.90000, 1.10000, 0.90000
89214,'17031804809 ',  69.0000,1,   8,   1,   1,0.95905781,  21.860321, 1.10000, 0.90000, 1.10000, 0.90000
89215,'17031804810 ',  69.0000,1,   8,   1,   1,0.95844740,  21.858361, 1.10000, 0.90000, 1.10000, 0.90000
89216,'17031805002 ',  69.0000,1,   8,   1,   1,0.95494235,  21.187354, 1.10000, 0.90000, 1.10000, 0.90000
89217,'17031805105 ',  69.0000,1,   8,   1,   1,0.95358628,  22.059348, 1.10000, 0.90000, 1.10000, 0.90000
89218,'17031805111 ', 138.0000,1,   8,   1,   1,0.96541220,  21.180324, 1.10000, 0.90000, 1.10000, 0.90000
89219,'17031805111 ',  69.0000,1,   8,   1,   1,0.95721954,  21.141899, 1.10000, 0.90000, 1.10000, 0.90000
89220,'17031805112 ',  69.0000,1,   8,   1,   1,0.95766115,  21.085950, 1.10000, 0.90000, 1.10000, 0.90000
89221,'17031805902 ',  69.0000,1,   8,   1,   1,0.95584345,  20.602591, 1.10000, 0.90000, 1.10000, 0.90000
89222,'17031806004 ',  69.0000,1,   8,   1,   1,0.95768476,  20.502237, 1.10000, 0.90000, 1.10000, 0.90000
89223,'17031806102 ',  69.0000,1,   8,   1,   1,0.95586389,  20.942861, 1.10000, 0.90000, 1.10000, 0.90000
89224,'17031806202 ',  69.0000,1,   8,   1,   1,0.95644242,  20.788138, 1.10000, 0.90000, 1.10000, 0.90000
89225,'17031806501 ',  69.0000,1,   8,   1,   1,0.95718187,  20.726967, 1.10000, 0.90000, 1.10000, 0.90000
89226,'17031806502 ',  69.0000,1,   8,   1,   1,0.95630348,  20.660754, 1.10000, 0.90000, 1.10000, 0.90000
89227,'17031806600 ',  69.0000,1,   8,   1,   1,0.95594877,  20.567383, 1.10000, 0.90000, 1.10000, 0.90000
89228,'17031807300 ',  69.0000,1,   8,   1,   1,0.96019650,  19.933840, 1.10000, 0.90000, 1.10000, 0.90000
89229,'17031807400 ',  69.0000,1,   8,   1,   1,0.96073133,  19.914569, 1.10000, 0.90000, 1.10000, 0.90000
89230,'17031807600 ', 138.0000,1,   8,   1,   1,0.96426719,  20.077495, 1.10000, 0.90000, 1.10000, 0.90000
89231,'17031807600 ',  69.0000,1,   8,   1,   1,0.96258831,  19.968794, 1.10000, 0.90000, 1.10000, 0.90000
89232,'17031807800 ',  69.0000,1,   8,   1,   1,0.95872432,  19.760632, 1.10000, 0.90000, 1.10000, 0.90000
89233,'17031808002 ',  69.0000,1,   8,   1,   1,0.95875371,  19.351097, 1.10000, 0.90000, 1.10000, 0.90000
89234,'17031808100 ', 138.0000,1,   8,   1,   1,0.96372294,  20.209179, 1.10000, 0.90000, 1.10000, 0.90000
89235,'17031808100 ',  69.0000,1,   8,   1,   1,0.95347077,  19.961907, 1.10000, 0.90000, 1.10000, 0.90000
89236,'17031808301 ', 138.0000,1,   8,   1,   1,0.96458882,  20.392452, 1.10000, 0.90000, 1.10000, 0.90000
89237,'17031808301 ',  69.0000,1,   8,   1,   1,0.95911050,  20.232209, 1.10000, 0.90000, 1.10000, 0.90000
89238,'17031808400 ',  69.0000,1,   8,   1,   1,0.96002775,  20.258700, 1.10000, 0.90000, 1.10000, 0.90000
89239,'17031810200 ',  69.0000,1,   8,   1,   1,0.95915341,  19.389584, 1.10000, 0.90000, 1.10000, 0.90000
89240,'17031810301 ',  69.0000,1,   8,   1,   1,0.95992577,  19.507213, 1.10000, 0.90000, 1.10000, 0.90000
89241,'17031810502 ',  69.0000,1,   8,   1,   1,0.95015818,  19.762616, 1.10000, 0.90000, 1.10000, 0.90000
89242,'17031810600 ',  69.0000,1,   8,   1,   1,0.95068687,  19.673644, 1.10000, 0.90000, 1.10000, 0.90000
89243,'17031811000 ',  69.0000,1,   8,   1,   1,0.95444649,  19.703255, 1.10000, 0.90000, 1.10000, 0.90000
89244,'17031811100 ',  69.0000,1,   8,   1,   1,0.95245171,  19.699683, 1.10000, 0.90000, 1.10000, 0.90000
89245,'17031811200 ',  69.0000,1,   8,   1,   1,0.95612293,  19.592825, 1.10000, 0.90000, 1.10000, 0.90000
89246,'17031811301 ',  69.0000,1,   8,   1,   1,0.95987487,  20.171350, 1.10000, 0.90000, 1.10000, 0.90000
89247,'17031811302 ', 138.0000,1,   8,   1,   1,0.96371722,  20.005674, 1.10000, 0.90000, 1.10000, 0.90000
89248,'17031811701 ', 230.0000,1,   8,   1,   1,0.97472686,  20.830813, 1.10000, 0.90000, 1.10000, 0.90000
89249,'17031811701 ', 138.0000,1,   8,   1,   1,0.96328336,  20.406413, 1.10000, 0.90000, 1.10000, 0.90000
89250,'17031811701 ',  69.0000,1,   8,   1,   1,0.96133667,  20.378267, 1.10000, 0.90000, 1.10000, 0.90000
89251,'17031811900 ',  69.0000,1,   8,   1,   1,0.95723903,  19.517269, 1.10000, 0.90000, 1.10000, 0.90000
89252,'17031812000 ',  69.0000,1,   8,   1,   1,0.95752269,  19.515824, 1.10000, 0.90000, 1.10000, 0.90000
89253,'17031812600 ',  69.0000,1,   8,   1,   1,0.95774168,  19.455343, 1.10000, 0.90000, 1.10000, 0.90000
89254,'17031812802 ',  69.0000,1,   8,   1,   1,0.95742142,  19.487097, 1.10000, 0.90000, 1.10000, 0.90000
89255,'17031812900 ',  69.0000,1,   8,   1,   1,0.95887595,  19.459185, 1.10000, 0.90000, 1.10000, 0.90000
89256,'17031813000 ',  69.0000,1,   8,   1,   1,0.95913303,  19.410954, 1.10000, 0.90000, 1.10000, 0.90000
89257,'17031813301 ',  69.0000,1,   8,   1,   1,0.95989674,  19.326128, 1.10000, 0.90000, 1.10000, 0.90000
89258,'17031813400 ',  69.0000,1,   8,   1,   1,0.96016759,  19.353640, 1.10000, 0.90000, 1.10000, 0.90000
89259,'17031813600 ',  69.0000,1,   8,   1,   1,0.95994014,  19.353746, 1.10000, 0.90000, 1.10000, 0.90000
89260,'17031813701 ',  69.0000,1,   8,   1,   1,0.96206099,  19.333021, 1.10000, 0.90000, 1.10000, 0.90000
89261,'17031814100 ',  69.0000,1,   8,   1,   1,0.96240902,  19.262383, 1.10000, 0.90000, 1.10000, 0.90000
89262,'17031814200 ', 138.0000,1,   8,   1,   1,0.96881199,  19.476339, 1.10000, 0.90000, 1.10000, 0.90000
89263,'17031814200 ',  69.0000,1,   8,   1,   1,0.96462643,  19.361339, 1.10000, 0.90000, 1.10000, 0.90000
89264,'17031814400 ',  69.0000,1,   8,   1,   1,0.96352929,  19.265378, 1.10000, 0.90000, 1.10000, 0.90000
89265,'17031814500 ',  69.0000,1,   8,   1,   1,0.96189892,  19.338402, 1.10000, 0.90000, 1.10000, 0.90000
89266,'17031814800 ',  69.0000,1,   8,   1,   1,0.96035421,  19.407552, 1.10000, 0.90000, 1.10000, 0.90000
89267,'17031814900 ',  69.0000,1,   8,   1,   1,0.96023393,  19.388494, 1.10000, 0.90000, 1.10000, 0.90000
89268,'17031815500 ',  69.0000,1,   8,   1,   1,0.96177560,  19.357040, 1.10000, 0.90000, 1.10000, 0.90000
89269,'17031815702 ',  69.0000,1,   8,   1,   1,0.96129948,  19.508656, 1.10000, 0.90000, 1.10000, 0.90000
89270,'17031816100 ',  69.0000,1,   8,   1,   1,0.95867836,  19.523389, 1.10000, 0.90000, 1.10000, 0.90000
89271,'17031816402 ',  69.0000,1,   8,   1,   1,0.95734531,  19.803732, 1.10000, 0.90000, 1.10000, 0.90000
89272,'17031816500 ',  69.0000,1,   8,   1,   1,0.95888913,  19.976753, 1.10000, 0.90000, 1.10000, 0.90000
89273,'17031816800 ',  69.0000,1,   8,   1,   1,0.95990562,  20.131612, 1.10000, 0.90000, 1.10000, 0.90000
89274,'17031817200 ',  69.0000,1,   8,   1,   1,0.95813316,  19.865171, 1.10000, 0.90000, 1.10000, 0.90000
89275,'17031817600 ',  69.0000,1,   8,   1,   1,0.95792013,  19.737910, 1.10000, 0.90000, 1.10000, 0.90000
89276,'17031817900 ',  69.0000,1,   8,   1,   1,0.95820022,  19.718480, 1.10000, 0.90000, 1.10000, 0.90000
89277,'17031818000 ', 138.0000,1,   8,   1,   1,0.96600705,  19.967143, 1.10000, 0.90000, 1.10000, 0.90000
89278,'17031818000 ',  69.0000,1,   8,   1,   1,0.96429664,  19.915886, 1.10000, 0.90000, 1.10000, 0.90000
89279,'17031818200 ',  69.0000,1,   8,   1,   1,0.96373647,  19.942962, 1.10000, 0.90000, 1.10000, 0.90000
89280,'17031818401 ',  69.0000,1,   8,   1,   1,0.96368122,  20.116946, 1.10000, 0.90000, 1.10000, 0.90000
89281,'17031818800 ',  69.0000,1,   8,   1,   1,0.96296680,  19.817910, 1.10000, 0.90000, 1.10000, 0.90000
89282,'17031819200 ',  69.0000,1,   8,   1,   1,0.96340239,  19.577873, 1.10000, 0.90000, 1.10000, 0.90000
89283,'17031819300 ',  69.0000,1,   8,   1,   1,0.96318108,  19.662895, 1.10000, 0.90000, 1.10000, 0.90000
89284,'17031819500 ',  69.0000,1,   8,   1,   1,0.96334863,  19.716009, 1.10000, 0.90000, 1.10000, 0.90000
89285,'17031819600 ',  69.0000,1,   8,   1,   1,0.96346247,  19.719207, 1.10000, 0.90000, 1.10000, 0.90000
89286,'17031819801 ',  69.0000,1,   8,   1,   1,0.96734869,  20.116270, 1.10000, 0.90000, 1.10000, 0.90000
89287,'17031820000 ',  69.0000,1,   8,   1,   1,0.97019231,  20.132430, 1.10000, 0.90000, 1.10000, 0.90000
89288,'17031820103 ',  69.0000,1,   8,   1,   1,0.96286601,  19.704034, 1.10000, 0.90000, 1.10000, 0.90000
89289,'17031820202 ', 230.0000,1,   8,   1,   1,0.98191565,  19.865337, 1.10000, 0.90000, 1.10000, 0.90000
89290,'17031820202 ', 138.0000,1,   8,   1,   1,0.97449708,  19.791306, 1.10000, 0.90000, 1.10000, 0.90000
89291,'17031820202 ',  69.0000,1,   8,   1,   1,0.97311229,  19.791501, 1.10000, 0.90000, 1.10000, 0.90000
89292,'17031820400 ',  69.0000,1,   8,   1,   1,0.96369421,  19.388008, 1.10000, 0.90000, 1.10000, 0.90000
89293,'17031820501 ', 230.0000,1,   8,   1,   1,0.98225242,  19.607275, 1.10000, 0.90000, 1.10000, 0.90000
89294,'17031820501 ',  69.0000,1,   8,   1,   1,0.97293884,  18.932600, 1.10000, 0.90000, 1.10000, 0.90000
89295,'17031820700 ', 230.0000,1,   8,   1,   1,0.97899121,  19.728110, 1.10000, 0.90000, 1.10000, 0.90000
89296,'17031820700 ', 138.0000,1,   8,   1,   1,0.97344643,  19.516646, 1.10000, 0.90000, 1.10000, 0.90000
89297,'17031820800 ', 138.0000,1,   8,   1,   1,0.97348720,  19.455104, 1.10000, 0.90000, 1.10000, 0.90000
89298,'17031820901 ', 230.0000,1,   8,   1,   1,0.98135030,  19.488755, 1.10000, 0.90000, 1.10000, 0.90000
89299,'17031820901 ', 138.0000,1,   8,   1,   1,0.97469151,  19.082461, 1.10000, 0.90000, 1.10000, 0.90000
89300,'17031820902 ',  69.0000,1,   8,   1,   1,0.96790606,  18.718931, 1.10000, 0.90000, 1.10000, 0.90000
89301,'17031821002 ',  69.0000,1,   8,   1,   1,0.97165370,  18.832122, 1.10000, 0.90000, 1.10000, 0.90000
89302,'17031821200 ',  69.0000,1,   8,   1,   1,0.96638978,  18.229157, 1.10000, 0.90000, 1.10000, 0.90000
89303,'17031821500 ',  69.0000,1,   8,   1,   1,0.96679688,  18.395255, 1.10000, 0.90000, 1.10000, 0.90000
89304,'17031821800 ',  69.0000,1,   8,   1,   1,0.96395057,  18.476973, 1.10000, 0.90000, 1.10000, 0.90000
89305,'17031822102 ',  69.0000,1,   8,   1,   1,0.96775240,  18.570924, 1.10000, 0.90000, 1.10000, 0.90000
89306,'17031822500 ',  69.0000,1,   8,   1,   1,0.96959174,  18.509917, 1.10000, 0.90000, 1.10000, 0.90000
89307,'17031822702 ',  69.0000,1,   8,   1,   1,0.96741754,  18.428544, 1.10000, 0.90000, 1.10000, 0.90000
89308,'17031823001 ',  69.0000,1,   8,   1,   1,0.97055215,  18.453508, 1.10000, 0.90000, 1.10000, 0.90000
89309,'17031823200 ', 138.0000,1,   8,   1,   1,0.97532547,  18.120430, 1.10000, 0.90000, 1.10000, 0.90000
89310,'17031823302 ', 138.0000,1,   8,   1,   1,0.97521770,  18.133522, 1.10000, 0.90000, 1.10000, 0.90000
89311,'17031823302 ',  69.0000,1,   8,   1,   1,0.97251135,  18.090320, 1.10000, 0.90000, 1.10000, 0.90000
89312,'17031823400 ',  69.0000,1,   8,   1,   1,0.96729547,  18.201860, 1.10000, 0.90000, 1.10000, 0.90000
89313,'17031823605 ',  69.0000,1,   8,   1,   1,0.97314662,  18.071822, 1.10000, 0.90000, 1.10000, 0.90000
89314,'17031823801 ', 138.0000,1,   8,   1,   1,0.98335594,  19.071903, 1.10000, 0.90000, 1.10000, 0.90000
89315,'17031823803 ',  69.0000,1,   8,   1,   1,0.97571123,  18.608475, 1.10000, 0.90000, 1.10000, 0.90000
89316,'17031823903 ', 138.0000,1,   8,   1,   1,0.98411268,  18.447689, 1.10000, 0.90000, 1.10000, 0.90000
89317,'17031823903 ',  69.0000,1,   8,   1,   1,0.98155916,  18.433608, 1.10000, 0.90000, 1.10000, 0.90000
89318,'17031824003 ',  69.0000,1,   8,   1,   1,0.98707837,  20.140071, 1.10000, 0.90000, 1.10000, 0.90000
89319,'17031824004 ', 230.0000,1,   8,   1,   1,0.99268365,  20.096011, 1.10000, 0.90000, 1.10000, 0.90000
89320,'17031824004 ', 138.0000,1,   8,   1,   1,0.98842680,  20.212350, 1.10000, 0.90000, 1.10000, 0.90000
89321,'17031824107 ',  69.0000,1,   8,   1,   1,0.97984719,  18.254370, 1.10000, 0.90000, 1.10000, 0.90000
89322,'17031824108 ', 138.0000,1,   8,   1,   1,0.98555332,  18.501217, 1.10000, 0.90000, 1.10000, 0.90000
89323,'17031824113 ', 138.0000,1,   8,   1,   1,0.99250454,  19.672393, 1.10000, 0.90000, 1.10000, 0.90000
89324,'17031824114 ', 230.0000,1,   8,   1,   1,0.99133420,  19.573586, 1.10000, 0.90000, 1.10000, 0.90000
89325,'17031824114 ', 138.0000,1,   8,   1,   1,0.98915100,  18.989080, 1.10000, 0.90000, 1.10000, 0.90000
89326,'17031824116 ', 138.0000,1,   8,   1,   1,0.98697639,  18.669386, 1.10000, 0.90000, 1.10000, 0.90000
89327,'17031824119 ',  69.0000,1,   8,   1,   1,0.99091595,  19.410085, 1.10000, 0.90000, 1.10000, 0.90000
89328,'17031824120 ', 138.0000,1,   8,   1,   1,0.98959893,  18.811996, 1.10000, 0.90000, 1.10000, 0.90000
89329,'17031824122 ',  69.0000,1,   8,   1,   1,0.97962135,  18.218812, 1.10000, 0.90000, 1.10000, 0.90000
89330,'17031824123 ',  69.0000,1,   8,   1,   1,0.97971576,  18.233622, 1.10000, 0.90000, 1.10000, 0.90000
89331,'17031824300 ',  69.0000,1,   8,   1,   1,0.96994162,  18.139857, 1.10000, 0.90000, 1.10000, 0.90000
89332,'17031824400 ',  69.0000,1,   8,   1,   1,0.97391707,  18.103094, 1.10000, 0.90000, 1.10000, 0.90000
89333,'17031824505 ',  69.0000,1,   8,   1,   1,0.97701210,  18.172044, 1.10000, 0.90000, 1.10000, 0.90000
89334,'17031824506 ',  69.0000,1,   8,   1,   1,0.97749412,  18.193985, 1.10000, 0.90000, 1.10000, 0.90000
89335,'17031824507 ',  69.0000,1,   8,   1,   1,0.97639769,  18.153430, 1.10000, 0.90000, 1.10000, 0.90000
89336,'17031824602 ',  69.0000,1,   8,   1,   1,0.97651118,  18.170487, 1.10000, 0.90000, 1.10000, 0.90000
89337,'17031824702 ',  69.0000,1,   8,   1,   1,0.97245866,  18.105334, 1.10000, 0.90000, 1.10000, 0.90000
89338,'17031825000 ',  69.0000,1,   8,   1,   1,0.97663003,  18.169835, 1.10000, 0.90000, 1.10000, 0.90000
89339,'17031825304 ',  69.0000,1,   8,   1,   1,0.97880745,  18.202789, 1.10000, 0.90000, 1.10000, 0.90000
89340,'17031825802 ',  69.0000,1,   8,   1,   1,0.97211677,  18.702086, 1.10000, 0.90000, 1.10000, 0.90000
89341,'17031825803 ',  69.0000,1,   8,   1,   1,0.97158045,  18.516814, 1.10000, 0.90000, 1.10000, 0.90000
89342,'17031826000 ',  69.0000,1,   8,   1,   1,0.97219169,  18.710723, 1.10000, 0.90000, 1.10000, 0.90000
89343,'17031826304 ',  69.0000,1,   8,   1,   1,0.97104925,  18.461071, 1.10000, 0.90000, 1.10000, 0.90000
89344,'17031826401 ',  69.0000,1,   8,   1,   1,0.96907574,  18.492980, 1.10000, 0.90000, 1.10000, 0.90000
89345,'17031826500 ',  69.0000,1,   8,   1,   1,0.96965843,  18.350068, 1.10000, 0.90000, 1.10000, 0.90000
89346,'17031826600 ',  69.0000,1,   8,   1,   1,0.96994770,  18.348173, 1.10000, 0.90000, 1.10000, 0.90000
89347,'17031826700 ',  69.0000,1,   8,   1,   1,0.97010618,  18.277094, 1.10000, 0.90000, 1.10000, 0.90000
89348,'17031826800 ',  69.0000,1,   8,   1,   1,0.96890056,  18.197063, 1.10000, 0.90000, 1.10000, 0.90000
89349,'17031826901 ',  69.0000,1,   8,   1,   1,0.97494274,  18.326950, 1.10000, 0.90000, 1.10000, 0.90000
89350,'17031827100 ',  69.0000,1,   8,   1,   1,0.97439235,  18.342671, 1.10000, 0.90000, 1.10000, 0.90000
89351,'17031827200 ',  69.0000,1,   8,   1,   1,0.96861297,  18.348507, 1.10000, 0.90000, 1.10000, 0.90000
89352,'17031827400 ',  69.0000,1,   8,   1,   1,0.97566873,  18.322413, 1.10000, 0.90000, 1.10000, 0.90000
89353,'17031827500 ',  69.0000,1,   8,   1,   1,0.97492725,  18.352532, 1.10000, 0.90000, 1.10000, 0.90000
89354,'17031827802 ',  69.0000,1,   8,   1,   1,0.97190493,  18.376177, 1.10000, 0.90000, 1.10000, 0.90000
89355,'17031827805 ',  69.0000,1,   8,   1,   1,0.97258437,  18.378734, 1.10000, 0.90000, 1.10000, 0.90000
89356,'17031827902 ',  69.0000,1,   8,   1,   1,0.97203076,  18.551011, 1.10000, 0.90000, 1.10000, 0.90000
89357,'17031828000 ',  69.0000,1,   8,   1,   1,0.97230548,  18.533662, 1.10000, 0.90000, 1.10000, 0.90000
89358,'17031828201 ',  69.0000,1,   8,   1,   1,0.97409874,  18.433967, 1.10000, 0.90000, 1.10000, 0.90000
89359,'17031828202 ',  69.0000,1,   8,   1,   1,0.98044342,  18.563865, 1.10000, 0.90000, 1.10000, 0.90000
89360,'17031828401 ',  69.0000,1,   8,   1,   1,0.97818601,  18.339224, 1.10000, 0.90000, 1.10000, 0.90000
89361,'17031828802 ',  69.0000,1,   8,   1,   1,0.98462325,  18.437570, 1.10000, 0.90000, 1.10000, 0.90000
89362,'17031829100 ',  69.0000,1,   8,   1,   1,0.98820937,  18.503179, 1.10000, 0.90000, 1.10000, 0.90000
89363,'17031829302 ',  69.0000,1,   8,   1,   1,0.98583388,  18.392794, 1.10000, 0.90000, 1.10000, 0.90000
89364,'17031829700 ',  69.0000,1,   8,   1,   1,0.98742628,  18.574629, 1.10000, 0.90000, 1.10000, 0.90000
89365,'17031829901 ',  69.0000,1,   8,   1,   1,0.97621506,  18.142417, 1.10000, 0.90000, 1.10000, 0.90000
89366,'17031830006 ',  69.0000,1,   8,   1,   1,0.98673999,  18.330566, 1.10000, 0.90000, 1.10000, 0.90000
89367,'17031830008 ',  69.0000,1,   8,   1,   1,0.98752165,  18.234226, 1.10000, 0.90000, 1.10000, 0.90000
89368,'17031830201 ',  69.0000,1,   8,   1,   1,0.98808104,  18.364907, 1.10000, 0.90000, 1.10000, 0.90000
89369,'17031830202 ',  69.0000,1,   8,   1,   1,0.98697573,  18.367285, 1.10000, 0.90000, 1.10000, 0.90000
89370,'17031830500 ', 138.0000,1,   8,   1,   1,0.96835458,  19.414840, 1.10000, 0.90000, 1.10000, 0.90000
89371,'17031831100 ',  69.0000,1,   8,   1,   1,0.95402962,  19.350802, 1.10000, 0.90000, 1.10000, 0.90000
89372,'17031831200 ',  69.0000,1,   8,   1,   1,0.95682770,  19.365562, 1.10000, 0.90000, 1.10000, 0.90000
89373,'17031831400 ',  69.0000,1,   8,   1,   1,0.95959687,  19.363583, 1.10000, 0.90000, 1.10000, 0.90000
89374,'17031831500 ',  69.0000,1,   8,   1,   1,0.95225096,  19.458873, 1.10000, 0.90000, 1.10000, 0.90000
89375,'17031831600 ',  69.0000,1,   8,   1,   1,0.95120806,  19.588057, 1.10000, 0.90000, 1.10000, 0.90000
89376,'17031831800 ',  69.0000,1,   8,   1,   1,0.95688218,  19.364701, 1.10000, 0.90000, 1.10000, 0.90000
89377,'17031832100 ',  69.0000,1,   8,   1,   1,0.95663905,  19.129109, 1.10000, 0.90000, 1.10000, 0.90000
89378,'17031832500 ', 138.0000,1,   8,   1,   1,0.96371251,  19.449111, 1.10000, 0.90000, 1.10000, 0.90000
89379,'17031832500 ',  69.0000,1,   8,   1,   1,0.95644945,  19.152023, 1.10000, 0.90000, 1.10000, 0.90000
89380,'17031833000 ',  69.0000,1,   8,   1,   1,0.95946956,  19.144805, 1.10000, 0.90000, 1.10000, 0.90000
89381,'17031834300 ',  69.0000,1,   8,   1,   1,0.96621859,  18.748827, 1.10000, 0.90000, 1.10000, 0.90000
89382,'17031834400 ',  69.0000,1,   8,   1,   1,0.96103024,  18.829085, 1.10000, 0.90000, 1.10000, 0.90000
89383,'17031835000 ',  69.0000,1,   8,   1,   1,0.96108949,  18.885348, 1.10000, 0.90000, 1.10000, 0.90000
89384,'17031835500 ',  69.0000,1,   8,   1,   1,0.96166193,  18.960812, 1.10000, 0.90000, 1.10000, 0.90000
89385,'17031836700 ',  69.0000,1,   8,   1,   1,0.95711106,  19.203521, 1.10000, 0.90000, 1.10000, 0.90000
89386,'17031837000 ',  69.0000,1,   8,   1,   1,0.95919442,  19.228309, 1.10000, 0.90000, 1.10000, 0.90000
89387,'17031837400 ',  69.0000,1,   8,   1,   1,0.95841497,  19.185294, 1.10000, 0.90000, 1.10000, 0.90000
89388,'17031838200 ',  69.0000,1,   8,   1,   1,0.96036828,  19.149168, 1.10000, 0.90000, 1.10000, 0.90000
89389,'17031838800 ', 138.0000,1,   8,   1,   1,0.97522408,  19.072531, 1.10000, 0.90000, 1.10000, 0.90000
89390,'17031839100 ', 138.0000,1,   8,   1,   1,0.96754646,  19.372447, 1.10000, 0.90000, 1.10000, 0.90000
89391,'17031839100 ',  69.0000,1,   8,   1,   1,0.96091688,  19.153739, 1.10000, 0.90000, 1.10000, 0.90000
89392,'17031839700 ',  69.0000,1,   8,   1,   1,0.96462810,  19.045709, 1.10000, 0.90000, 1.10000, 0.90000
89393,'17031839900 ',  69.0000,1,   8,   1,   1,0.96204418,  18.999886, 1.10000, 0.90000, 1.10000, 0.90000
89394,'17031840800 ',  69.0000,1,   8,   1,   1,0.96053082,  19.199030, 1.10000, 0.90000, 1.10000, 0.90000
89395,'17031841100 ',  69.0000,1,   8,   1,   1,0.96362984,  19.122090, 1.10000, 0.90000, 1.10000, 0.90000
89396,'17031841500 ',  69.0000,1,   8,   1,   1,0.95993650,  19.172925, 1.10000, 0.90000, 1.10000, 0.90000
89397,'17031841700 ',  69.0000,1,   8,   1,   1,0.96059424,  19.200142, 1.10000, 0.90000, 1.10000, 0.90000
89398,'17031841900 ',  69.0000,1,   8,   1,   1,0.96401501,  19.198939, 1.10000, 0.90000, 1.10000, 0.90000
89399,'17031842100 ', 230.0000,1,   8,   1,   1,0.97395140,  19.908162, 1.10000, 0.90000, 1.10000, 0.90000
89400,'17031842100 ', 138.0000,1,   8,   1,   1,0.96196777,  19.476623, 1.10000, 0.90000, 1.10000, 0.90000
89401,'17031842100 ',  69.0000,1,   8,   1,   1,0.95759773,  19.280864, 1.10000, 0.90000, 1.10000, 0.90000
89402,'17031842200 ',  69.0000,1,   8,   1,   1,0.95562804,  19.098182, 1.10000, 0.90000, 1.10000, 0.90000
89403,'17031842300 ', 138.0000,1,   8,   1,   1,0.96838844,  19.425381, 1.10000, 0.90000, 1.10000, 0.90000
89404,'17031842300 ',  69.0000,1,   8,   1,   1,0.95926553,  19.194824, 1.10000, 0.90000, 1.10000, 0.90000
89405,'17031842600 ', 138.0000,1,   8,   1,   1,0.96960139,  19.213809, 1.10000, 0.90000, 1.10000, 0.90000
89406,'17031842600 ',  69.0000,1,   8,   1,   1,0.96506840,  19.021940, 1.10000, 0.90000, 1.10000, 0.90000
89407,'17031842800 ',  69.0000,1,   8,   1,   1,0.96063852,  18.969761, 1.10000, 0.90000, 1.10000, 0.90000
89408,'17031843000 ',  69.0000,1,   8,   1,   1,0.95941883,  19.235858, 1.10000, 0.90000, 1.10000, 0.90000
89409,'17031843200 ', 138.0000,1,   8,   1,   1,0.97125077,  19.340439, 1.10000, 0.90000, 1.10000, 0.90000
89410,'17031843200 ',  69.0000,1,   8,   1,   1,0.96667427,  19.140217, 1.10000, 0.90000, 1.10000, 0.90000
89411,'17031843500 ',  69.0000,1,   8,   1,   1,0.95960373,  19.103633, 1.10000, 0.90000, 1.10000, 0.90000
89412,'17031843700 ',  69.0000,1,   8,   1,   1,0.95636356,  19.156082, 1.10000, 0.90000, 1.10000, 0.90000
89413,'17031843800 ',  69.0000,1,   8,   1,   1,0.96212995,  18.924501, 1.10000, 0.90000, 1.10000, 0.90000
89414,'17031843900 ',  69.0000,1,   8,   1,   1,0.96540445,  18.810363, 1.10000, 0.90000, 1.10000, 0.90000
89415,'17031980100 ',  69.0000,1,   8,   1,   1,0.96628481,  18.882688, 1.10000, 0.90000, 1.10000, 0.90000
89416,'17033880200 ',  69.0000,1,   8,   1,   1,0.97702789,   2.137526, 1.10000, 0.90000, 1.10000, 0.90000
89417,'17033880500 ',  69.0000,1,   8,   1,   1,0.97972977,   2.504158, 1.10000, 0.90000, 1.10000, 0.90000
89418,'17035972400 ',  69.0000,1,   8,   1,   1,0.99044794,   6.246613, 1.10000, 0.90000, 1.10000, 0.90000
89419,'17037000100 ',  69.0000,1,   8,   1,   1,0.98928785,  29.275403, 1.10000, 0.90000, 1.10000, 0.90000
89420,'17037000200 ',  69.0000,1,   8,   1,   1,0.99434656,  29.912772, 1.10000, 0.90000, 1.10000, 0.90000
89421,'17037000400 ', 230.0000,1,   8,   1,   1,0.99288714,  26.857798, 1.10000, 0.90000, 1.10000, 0.90000
89422,'17037000400 ', 138.0000,1,   8,   1,   1,0.99151748,  27.390570, 1.10000, 0.90000, 1.10000, 0.90000
89423,'17037000600 ', 138.0000,1,   8,   1,   1,0.99197555,  27.101137, 1.10000, 0.90000, 1.10000, 0.90000
89424,'17037000800 ', 230.0000,1,   8,   1,   1,0.99650699,  27.328422, 1.10000, 0.90000, 1.10000, 0.90000
89425,'17037000800 ', 138.0000,1,   8,   1,   1,0.99669909,  27.154500, 1.10000, 0.90000, 1.10000, 0.90000
89426,'17037001001 ',  69.0000,1,   8,   1,   1,0.99047029,  27.415667, 1.10000, 0.90000, 1.10000, 0.90000
89427,'17037001300 ',  69.0000,1,   8,   1,   1,0.98964149,  27.261204, 1.10000, 0.90000, 1.10000, 0.90000
89428,'17037001500 ', 138.0000,1,   8,   1,   1,0.99719709,  27.035842, 1.10000, 0.90000, 1.10000, 0.90000
89429,'17037001500 ',  69.0000,1,   8,   1,   1,0.99393183,  26.946286, 1.10000, 0.90000, 1.10000, 0.90000
89430,'17037002000 ', 138.0000,1,   8,   1,   1,1.00077093,  24.456449, 1.10000, 0.90000, 1.10000, 0.90000
89431,'17039971800 ',  69.0000,1,   8,   1,   1,1.00520635,  19.093575, 1.10000, 0.90000, 1.10000, 0.90000
89432,'17041952400 ', 138.0000,1,   8,   1,   1,0.99336785,   8.592036, 1.10000, 0.90000, 1.10000, 0.90000
89433,'17041952400 ',  69.0000,1,   8,   1,   1,0.98551923,   8.464913, 1.10000, 0.90000, 1.10000, 0.90000
89434,'17043840000 ', 138.0000,1,   8,   1,   1,0.96511894,  21.091126, 1.10000, 0.90000, 1.10000, 0.90000
89435,'17043840102 ',  69.0000,1,   8,   1,   1,0.96015483,  21.070116, 1.10000, 0.90000, 1.10000, 0.90000
89436,'17043840104 ',  69.0000,1,   8,   1,   1,0.96135676,  20.867541, 1.10000, 0.90000, 1.10000, 0.90000
89437,'17043840201 ',  69.0000,1,   8,   1,   1,0.95888984,  21.102281, 1.10000, 0.90000, 1.10000, 0.90000
89438,'17043840705 ',  69.0000,1,   8,   1,   1,0.95991468,  20.545465, 1.10000, 0.90000, 1.10000, 0.90000
89439,'17043840904 ',  69.0000,1,   8,   1,   1,0.96399456,  21.101519, 1.10000, 0.90000, 1.10000, 0.90000
89440,'17043840907 ',  69.0000,1,   8,   1,   1,0.96158844,  21.167502, 1.10000, 0.90000, 1.10000, 0.90000
89441,'17043841004 ',  69.0000,1,   8,   1,   1,0.96028352,  21.493634, 1.10000, 0.90000, 1.10000, 0.90000
89442,'17043841102 ',  69.0000,1,   8,   1,   1,0.96023792,  21.831743, 1.10000, 0.90000, 1.10000, 0.90000
89443,'17043841103 ',  69.0000,1,   8,   1,   1,0.96028531,  21.791927, 1.10000, 0.90000, 1.10000, 0.90000
89444,'17043841108 ',  69.0000,1,   8,   1,   1,0.96112955,  21.867737, 1.10000, 0.90000, 1.10000, 0.90000
89445,'17043841113 ',  69.0000,1,   8,   1,   1,0.96159858,  21.312777, 1.10000, 0.90000, 1.10000, 0.90000
89446,'17043841204 ',  69.0000,1,   8,   1,   1,0.96327394,  21.318706, 1.10000, 0.90000, 1.10000, 0.90000
89447,'17043841205 ',  69.0000,1,   8,   1,   1,0.96512109,  21.503835, 1.10000, 0.90000, 1.10000, 0.90000
89448,'17043841207 ',  69.0000,1,   8,   1,   1,0.96436441,  21.286443, 1.10000, 0.90000, 1.10000, 0.90000
89449,'17043841209 ',  69.0000,1,   8,   1,   1,0.96413124,  21.519365, 1.10000, 0.90000, 1.10000, 0.90000
89450,'17043841210 ',  69.0000,1,   8,   1,   1,0.96387339,  21.403894, 1.10000, 0.90000, 1.10000, 0.90000
89451,'17043841307 ',  69.0000,1,   8,   1,   1,0.96580350,  21.582471, 1.10000, 0.90000, 1.10000, 0.90000
89452,'17043841312 ',  69.0000,1,   8,   1,   1,0.96727604,  21.976403, 1.10000, 0.90000, 1.10000, 0.90000
89453,'17043841325 ',  69.0000,1,   8,   1,   1,0.96493673,  21.564697, 1.10000, 0.90000, 1.10000, 0.90000
89454,'17043841326 ',  69.0000,1,   8,   1,   1,0.96688777,  21.748104, 1.10000, 0.90000, 1.10000, 0.90000
89455,'17043841501 ', 138.0000,1,   8,   1,   1,0.97265917,  22.009858, 1.10000, 0.90000, 1.10000, 0.90000
89456,'17043841504 ',  69.0000,1,   8,   1,   1,0.97122151,  21.843145, 1.10000, 0.90000, 1.10000, 0.90000
89457,'17043841901 ',  69.0000,1,   8,   1,   1,0.96725249,  21.183161, 1.10000, 0.90000, 1.10000, 0.90000
89458,'17043841902 ',  69.0000,1,   8,   1,   1,0.96700919,  21.094768, 1.10000, 0.90000, 1.10000, 0.90000
89459,'17043842100 ',  69.0000,1,   8,   1,   1,0.96583873,  20.960995, 1.10000, 0.90000, 1.10000, 0.90000
89460,'17043842601 ',  69.0000,1,   8,   1,   1,0.97597635,  21.375494, 1.10000, 0.90000, 1.10000, 0.90000
89461,'17043842704 ',  69.0000,1,   8,   1,   1,0.97179717,  21.110052, 1.10000, 0.90000, 1.10000, 0.90000
89462,'17043842710 ',  69.0000,1,   8,   1,   1,0.96764892,  21.047225, 1.10000, 0.90000, 1.10000, 0.90000
89463,'17043843000 ',  69.0000,1,   8,   1,   1,0.96245098,  20.271445, 1.10000, 0.90000, 1.10000, 0.90000
89464,'17043843200 ',  69.0000,1,   8,   1,   1,0.96449625,  20.792448, 1.10000, 0.90000, 1.10000, 0.90000
89465,'17043843301 ',  69.0000,1,   8,   1,   1,0.96474743,  20.814366, 1.10000, 0.90000, 1.10000, 0.90000
89466,'17043843500 ',  69.0000,1,   8,   1,   1,0.96524119,  20.824250, 1.10000, 0.90000, 1.10000, 0.90000
89467,'17043843601 ',  69.0000,1,   8,   1,   1,0.96410584,  20.782319, 1.10000, 0.90000, 1.10000, 0.90000
89468,'17043843900 ',  69.0000,1,   8,   1,   1,0.96241927,  20.270139, 1.10000, 0.90000, 1.10000, 0.90000
89469,'17043844002 ',  69.0000,1,   8,   1,   1,0.96101052,  20.249378, 1.10000, 0.90000, 1.10000, 0.90000
89470,'17043844301 ',  69.0000,1,   8,   1,   1,0.96481609,  20.572893, 1.10000, 0.90000, 1.10000, 0.90000
89471,'17043844304 ',  69.0000,1,   8,   1,   1,0.96649963,  20.553991, 1.10000, 0.90000, 1.10000, 0.90000
89472,'17043844306 ',  69.0000,1,   8,   1,   1,0.96692598,  20.430718, 1.10000, 0.90000, 1.10000, 0.90000
89473,'17043844307 ',  69.0000,1,   8,   1,   1,0.96621406,  20.409638, 1.10000, 0.90000, 1.10000, 0.90000
89474,'17043844402 ',  69.0000,1,   8,   1,   1,0.96826243,  20.333430, 1.10000, 0.90000, 1.10000, 0.90000
89475,'17043844602 ',  69.0000,1,   8,   1,   1,0.96412528,  20.160845, 1.10000, 0.90000, 1.10000, 0.90000
89476,'17043845200 ',  69.0000,1,   8,   1,   1,0.96910477,  20.179756, 1.10000, 0.90000, 1.10000, 0.90000
89477,'17043845508 ',  69.0000,1,   8,   1,   1,0.97474694,  20.319557, 1.10000, 0.90000, 1.10000, 0.90000
89478,'17043845510 ',  69.0000,1,   8,   1,   1,0.97655922,  20.517171, 1.10000, 0.90000, 1.10000, 0.90000
89479,'17043845602 ',  69.0000,1,   8,   1,   1,0.97655714,  20.546619, 1.10000, 0.90000, 1.10000, 0.90000
89480,'17043845701 ', 138.0000,1,   8,   1,   1,0.98190290,  20.928022, 1.10000, 0.90000, 1.10000, 0.90000
89481,'17043845704 ',  69.0000,1,   8,   1,   1,0.98088968,  20.708220, 1.10000, 0.90000, 1.10000, 0.90000
89482,'17043845803 ',  69.0000,1,   8,   1,   1,0.98350978,  20.545154, 1.10000, 0.90000, 1.10000, 0.90000
89483,'17043845807 ',  69.0000,1,   8,   1,   1,0.98076993,  20.634799, 1.10000, 0.90000, 1.10000, 0.90000
89484,'17043845809 ',  69.0000,1,   8,   1,   1,0.98328286,  20.772226, 1.10000, 0.90000, 1.10000, 0.90000
89485,'17043845902 ',  69.0000,1,   8,   1,   1,0.97274965,  20.153827, 1.10000, 0.90000, 1.10000, 0.90000
89486,'17043846002 ',  69.0000,1,   8,   1,   1,0.96667540,  20.952664, 1.10000, 0.90000, 1.10000, 0.90000
89487,'17043846102 ',  69.0000,1,   8,   1,   1,0.97517961,  21.234935, 1.10000, 0.90000, 1.10000, 0.90000
89488,'17043846106 ',  69.0000,1,   8,   1,   1,0.97657120,  21.369246, 1.10000, 0.90000, 1.10000, 0.90000
89489,'17043846201 ',  69.0000,1,   8,   1,   1,0.98416430,  21.309309, 1.10000, 0.90000, 1.10000, 0.90000
89490,'17043846202 ',  69.0000,1,   8,   1,   1,0.97929054,  21.282647, 1.10000, 0.90000, 1.10000, 0.90000
89491,'17043846203 ',  69.0000,1,   8,   1,   1,0.98171437,  21.313059, 1.10000, 0.90000, 1.10000, 0.90000
89492,'17043846304 ', 230.0000,1,   8,   1,   1,0.99377376,  21.203223, 1.10000, 0.90000, 1.10000, 0.90000
89493,'17043846304 ', 138.0000,1,   8,   1,   1,0.98864639,  21.212317, 1.10000, 0.90000, 1.10000, 0.90000
89494,'17043846305 ', 138.0000,1,   8,   1,   1,0.98651117,  21.127134, 1.10000, 0.90000, 1.10000, 0.90000
89495,'17043846307 ', 230.0000,1,   8,   1,   1,0.99180377,  21.272706, 1.10000, 0.90000, 1.10000, 0.90000
89496,'17043846310 ', 138.0000,1,   8,   1,   1,0.98751885,  21.099088, 1.10000, 0.90000, 1.10000, 0.90000
89497,'17043846311 ', 230.0000,1,   8,   1,   1,0.99317539,  21.267679, 1.10000, 0.90000, 1.10000, 0.90000
89498,'17043846315 ',  69.0000,1,   8,   1,   1,0.97958446,  21.201863, 1.10000, 0.90000, 1.10000, 0.90000
89499,'17043846405 ', 138.0000,1,   8,   1,   1,0.97996080,  21.637561, 1.10000, 0.90000, 1.10000, 0.90000
89500,'17043846405 ',  69.0000,1,   8,   1,   1,0.97907162,  21.549790, 1.10000, 0.90000, 1.10000, 0.90000
89501,'17043846413 ', 138.0000,1,   8,   1,   1,0.98202509,  21.905358, 1.10000, 0.90000, 1.10000, 0.90000
89502,'17043846504 ',  69.0000,1,   8,   1,   1,0.97877771,  21.441685, 1.10000, 0.90000, 1.10000, 0.90000
89503,'17043846514 ',  69.0000,1,   8,   1,   1,0.98333043,  21.840758, 1.10000, 0.90000, 1.10000, 0.90000
89504,'17043846515 ',  69.0000,1,   8,   1,   1,0.98320448,  21.852823, 1.10000, 0.90000, 1.10000, 0.90000
89505,'17043846521 ',  69.0000,1,   8,   1,   1,0.97910410,  21.493188, 1.10000, 0.90000, 1.10000, 0.90000
89506,'17043846524 ',  69.0000,1,   8,   1,   1,0.98328662,  21.597803, 1.10000, 0.90000, 1.10000, 0.90000
89507,'17043846603 ',  69.0000,1,   8,   1,   1,0.96135104,  20.828433, 1.10000, 0.90000, 1.10000, 0.90000
89508,'17043846604 ', 138.0000,1,   8,   1,   1,0.96707469,  21.146652, 1.10000, 0.90000, 1.10000, 0.90000
89509,'17043846604 ',  69.0000,1,   8,   1,   1,0.96312720,  21.010826, 1.10000, 0.90000, 1.10000, 0.90000
89510,'17043846702 ', 138.0000,1,   8,   1,   1,0.96722507,  20.966736, 1.10000, 0.90000, 1.10000, 0.90000
89511,'17043846702 ',  69.0000,1,   8,   1,   1,0.96502721,  20.874358, 1.10000, 0.90000, 1.10000, 0.90000
89512,'17045070100 ',  69.0000,1,   8,   1,   1,0.97354162,   8.557003, 1.10000, 0.90000, 1.10000, 0.90000
89513,'17049950600 ',  69.0000,1,   8,   1,   1,0.98861498,   7.629507, 1.10000, 0.90000, 1.10000, 0.90000
89514,'17051950800 ',  69.0000,1,   8,   1,   1,1.00473750,   7.352455, 1.10000, 0.90000, 1.10000, 0.90000
89515,'17053961700 ',  69.0000,1,   8,   1,   1,0.98936564,  16.193947, 1.10000, 0.90000, 1.10000, 0.90000
89516,'17055040200 ',  69.0000,1,   8,   1,   1,1.00700617,  -0.331330, 1.10000, 0.90000, 1.10000, 0.90000
89517,'17055040400 ', 138.0000,1,   8,   1,   1,1.01246500,   0.168359, 1.10000, 0.90000, 1.10000, 0.90000
89518,'17055040400 ',  69.0000,1,   8,   1,   1,1.01144588,  -0.001089, 1.10000, 0.90000, 1.10000, 0.90000
89519,'17055040600 ', 138.0000,1,   8,   1,   1,1.00965536,  -0.760098, 1.10000, 0.90000, 1.10000, 0.90000
89520,'17055040600 ',  69.0000,1,   8,   1,   1,1.00370336,  -0.621103, 1.10000, 0.90000, 1.10000, 0.90000
89521,'17055041000 ',  69.0000,1,   8,   1,   1,1.00364959,  -0.631946, 1.10000, 0.90000, 1.10000, 0.90000
89522,'17057952800 ',  69.0000,1,   8,   1,   1,0.99470896,  24.970132, 1.10000, 0.90000, 1.10000, 0.90000
89523,'17057953500 ',  69.0000,1,   8,   1,   1,0.99645871,  24.627248, 1.10000, 0.90000, 1.10000, 0.90000
89524,'17057953800 ',  69.0000,1,   8,   1,   1,1.00579953,  21.938303, 1.10000, 0.90000, 1.10000, 0.90000
89525,'17061974000 ', 138.0000,1,   8,   1,   1,0.99694550,   8.194465, 1.10000, 0.90000, 1.10000, 0.90000
89526,'17063000400 ', 230.0000,1,   8,   1,   1,1.01602733,  23.129399, 1.10000, 0.90000, 1.10000, 0.90000
89527,'17063000400 ', 138.0000,1,   8,   1,   1,1.01332963,  23.030906, 1.10000, 0.90000, 1.10000, 0.90000
89528,'17063000400 ',  69.0000,1,   8,   1,   1,1.00863791,  23.077862, 1.10000, 0.90000, 1.10000, 0.90000
89529,'17063000500 ',  69.0000,1,   8,   1,   1,1.00369751,  22.870547, 1.10000, 0.90000, 1.10000, 0.90000
89530,'17063000600 ',  69.0000,1,   8,   1,   1,1.01290858,  22.485568, 1.10000, 0.90000, 1.10000, 0.90000
89531,'17063000800 ', 138.0000,1,   8,   1,   1,1.01511824,  21.280496, 1.10000, 0.90000, 1.10000, 0.90000
89532,'17067953900 ',  69.0000,1,   8,   1,   1,0.99284464,  17.476900, 1.10000, 0.90000, 1.10000, 0.90000
89533,'17067954300 ',  69.0000,1,   8,   1,   1,0.98539412,  17.020715, 1.10000, 0.90000, 1.10000, 0.90000
89534,'17071973300 ',  69.0000,1,   8,   1,   1,0.99688435,  24.149594, 1.10000, 0.90000, 1.10000, 0.90000
89535,'17073030203 ',  69.0000,1,   8,   1,   1,1.00574028,  30.757701, 1.10000, 0.90000, 1.10000, 0.90000
89536,'17073030400 ',  69.0000,1,   8,   1,   1,1.00256050,  31.016418, 1.10000, 0.90000, 1.10000, 0.90000
89537,'17073030500 ',  69.0000,1,   8,   1,   1,0.99832118,  29.527130, 1.10000, 0.90000, 1.10000, 0.90000
89538,'17073030600 ',  69.0000,1,   8,   1,   1,0.99187201,  29.017065, 1.10000, 0.90000, 1.10000, 0.90000
89539,'17073030800 ',  69.0000,1,   8,   1,   1,0.99086684,  28.783312, 1.10000, 0.90000, 1.10000, 0.90000
89540,'17075950100 ',  69.0000,1,   8,   1,   1,0.97485161,  17.087764, 1.10000, 0.90000, 1.10000, 0.90000
89541,'17075950300 ',  69.0000,1,   8,   1,   1,0.98129374,  17.539927, 1.10000, 0.90000, 1.10000, 0.90000
89542,'17075950500 ',  69.0000,1,   8,   1,   1,0.97364897,  15.618221, 1.10000, 0.90000, 1.10000, 0.90000
89543,'17075950600 ',  69.0000,1,   8,   1,   1,0.98073626,  17.436757, 1.10000, 0.90000, 1.10000, 0.90000
89544,'17077010200 ',  69.0000,1,   8,   1,   1,1.00948131,   0.370278, 1.10000, 0.90000, 1.10000, 0.90000
89545,'17077010300 ',  69.0000,1,   8,   1,   1,1.00893450,   1.141285, 1.10000, 0.90000, 1.10000, 0.90000
89546,'17077010400 ',  69.0000,1,   8,   1,   1,1.00808418,   0.826114, 1.10000, 0.90000, 1.10000, 0.90000
89547,'17077011400 ',  69.0000,1,   8,   1,   1,1.00709260,   0.117274, 1.10000, 0.90000, 1.10000, 0.90000
89548,'17079977400 ',  69.0000,1,   8,   1,   1,0.98995733,   3.920191, 1.10000, 0.90000, 1.10000, 0.90000
89549,'17081050100 ', 230.0000,1,   8,   1,   1,1.01406908,   0.769910, 1.10000, 0.90000, 1.10000, 0.90000
89550,'17081050500 ', 138.0000,1,   8,   1,   1,1.01194942,  -0.156827, 1.10000, 0.90000, 1.10000, 0.90000
89551,'17081051000 ',  69.0000,1,   8,   1,   1,1.00214720,   0.445809, 1.10000, 0.90000, 1.10000, 0.90000
89552,'17081051100 ', 138.0000,1,   8,   1,   1,1.01113760,  -0.205896, 1.10000, 0.90000, 1.10000, 0.90000
89553,'17081051100 ',  69.0000,1,   8,   1,   1,1.00845063,  -0.209656, 1.10000, 0.90000, 1.10000, 0.90000
89554,'17083010300 ',  69.0000,1,   8,   1,   1,0.99762529,   3.553284, 1.10000, 0.90000, 1.10000, 0.90000
89555,'17083010401 ', 138.0000,1,   8,   1,   1,1.00384307,   3.904228, 1.10000, 0.90000, 1.10000, 0.90000
89556,'17083010401 ',  69.0000,1,   8,   1,   1,1.00461376,   3.848135, 1.10000, 0.90000, 1.10000, 0.90000
89557,'17085020100 ',  69.0000,1,   8,   1,   1,0.99721229,  34.118455, 1.10000, 0.90000, 1.10000, 0.90000
89558,'17085020300 ',  69.0000,1,   8,   1,   1,0.99944967,  34.291368, 1.10000, 0.90000, 1.10000, 0.90000
89559,'17085020402 ',  69.0000,1,   8,   1,   1,0.99747282,  33.750225, 1.10000, 0.90000, 1.10000, 0.90000
89560,'17087977700 ',  69.0000,1,   8,   1,   1,1.01147366,  -1.406410, 1.10000, 0.90000, 1.10000, 0.90000
89561,'17087977800 ', 138.0000,1,   8,   1,   1,1.01422656,  -2.497650, 1.10000, 0.90000, 1.10000, 0.90000
89562,'17087977800 ',  69.0000,1,   8,   1,   1,1.01383555,  -2.566296, 1.10000, 0.90000, 1.10000, 0.90000
89563,'17089850302 ',  69.0000,1,   8,   1,   1,0.95473850,  24.082699, 1.10000, 0.90000, 1.10000, 0.90000
89564,'17089850400 ',  69.0000,1,   8,   1,   1,0.95293385,  23.666018, 1.10000, 0.90000, 1.10000, 0.90000
89565,'17089850600 ',  69.0000,1,   8,   1,   1,0.95881224,  24.446355, 1.10000, 0.90000, 1.10000, 0.90000
89566,'17089850701 ',  69.0000,1,   8,   1,   1,0.96328342,  24.641453, 1.10000, 0.90000, 1.10000, 0.90000
89567,'17089850702 ',  69.0000,1,   8,   1,   1,0.97075623,  27.626496, 1.10000, 0.90000, 1.10000, 0.90000
89568,'17089850703 ', 138.0000,1,   8,   1,   1,0.98231542,  26.732875, 1.10000, 0.90000, 1.10000, 0.90000
89569,'17089851000 ',  69.0000,1,   8,   1,   1,0.95460558,  23.789103, 1.10000, 0.90000, 1.10000, 0.90000
89570,'17089851600 ',  69.0000,1,   8,   1,   1,0.95379329,  23.162901, 1.10000, 0.90000, 1.10000, 0.90000
89571,'17089851908 ',  69.0000,1,   8,   1,   1,0.95772827,  23.155299, 1.10000, 0.90000, 1.10000, 0.90000
89572,'17089852002 ',  69.0000,1,   8,   1,   1,0.96725667,  22.147119, 1.10000, 0.90000, 1.10000, 0.90000
89573,'17089852102 ',  69.0000,1,   8,   1,   1,0.96319520,  22.793246, 1.10000, 0.90000, 1.10000, 0.90000
89574,'17089852202 ',  69.0000,1,   8,   1,   1,0.96604389,  22.695272, 1.10000, 0.90000, 1.10000, 0.90000
89575,'17089852300 ',  69.0000,1,   8,   1,   1,0.96927357,  22.428763, 1.10000, 0.90000, 1.10000, 0.90000
89576,'17089852402 ',  69.0000,1,   8,   1,   1,0.96722442,  23.065426, 1.10000, 0.90000, 1.10000, 0.90000
89577,'17089852403 ', 230.0000,1,   8,   1,   1,0.99161798,  25.090988, 1.10000, 0.90000, 1.10000, 0.90000
89578,'17089852403 ', 138.0000,1,   8,   1,   1,0.99070102,  24.650742, 1.10000, 0.90000, 1.10000, 0.90000
89579,'17089852500 ',  69.0000,1,   8,   1,   1,0.96853095,  22.260155, 1.10000, 0.90000, 1.10000, 0.90000
89580,'17089852601 ',  69.0000,1,   8,   1,   1,0.97014904,  22.374868, 1.10000, 0.90000, 1.10000, 0.90000
89581,'17089852606 ',  69.0000,1,   8,   1,   1,0.97283870,  22.469562, 1.10000, 0.90000, 1.10000, 0.90000
89582,'17089852700 ',  69.0000,1,   8,   1,   1,0.96828347,  22.154902, 1.10000, 0.90000, 1.10000, 0.90000
89583,'17089852803 ',  69.0000,1,   8,   1,   1,0.96682119,  22.168258, 1.10000, 0.90000, 1.10000, 0.90000
89584,'17089852905 ',  69.0000,1,   8,   1,   1,0.97828513,  22.408046, 1.10000, 0.90000, 1.10000, 0.90000
89585,'17089853007 ',  69.0000,1,   8,   1,   1,0.97977984,  22.436675, 1.10000, 0.90000, 1.10000, 0.90000
89586,'17089853008 ',  69.0000,1,   8,   1,   1,0.97648287,  22.439055, 1.10000, 0.90000, 1.10000, 0.90000
89587,'17089853400 ',  69.0000,1,   8,   1,   1,0.98253894,  22.267231, 1.10000, 0.90000, 1.10000, 0.90000
89588,'17089854001 ',  69.0000,1,   8,   1,   1,0.98000157,  22.443102, 1.10000, 0.90000, 1.10000, 0.90000
89589,'17089854002 ', 230.0000,1,   8,   1,   1,0.99131262,  22.871933, 1.10000, 0.90000, 1.10000, 0.90000
89590,'17089854002 ', 138.0000,1,   8,   1,   1,0.98608720,  22.732053, 1.10000, 0.90000, 1.10000, 0.90000
89591,'17089854002 ',  69.0000,1,   8,   1,   1,0.98320431,  22.396639, 1.10000, 0.90000, 1.10000, 0.90000
89592,'17089854301 ',  69.0000,1,   8,   1,   1,0.98243684,  22.247261, 1.10000, 0.90000, 1.10000, 0.90000
89593,'17089854400 ',  69.0000,1,   8,   1,   1,0.98226190,  22.100486, 1.10000, 0.90000, 1.10000, 0.90000
89594,'17089854501 ', 138.0000,1,   8,   1,   1,0.98295182,  23.413503, 1.10000, 0.90000, 1.10000, 0.90000
89595,'17089854600 ',  69.0000,1,   8,   1,   1,0.95340413,  23.282341, 1.10000, 0.90000, 1.10000, 0.90000
89596,'17089854700 ', 138.0000,1,   8,   1,   1,0.98399985,  22.424278, 1.10000, 0.90000, 1.10000, 0.90000
89597,'17089854700 ',  69.0000,1,   8,   1,   1,0.98417270,  22.385141, 1.10000, 0.90000, 1.10000, 0.90000
89598,'17089854800 ',  69.0000,1,   8,   1,   1,0.97348869,  22.547554, 1.10000, 0.90000, 1.10000, 0.90000
89599,'17089854900 ',  69.0000,1,   8,   1,   1,0.95660746,  22.958484, 1.10000, 0.90000, 1.10000, 0.90000
89600,'17091010702 ',  69.0000,1,   8,   1,   1,0.98103029,  18.263342, 1.10000, 0.90000, 1.10000, 0.90000
89601,'17091011100 ',  69.0000,1,   8,   1,   1,0.97900862,  17.734865, 1.10000, 0.90000, 1.10000, 0.90000
89602,'17091011500 ',  69.0000,1,   8,   1,   1,0.98474729,  18.312497, 1.10000, 0.90000, 1.10000, 0.90000
89603,'17091011700 ',  69.0000,1,   8,   1,   1,0.98338282,  18.308197, 1.10000, 0.90000, 1.10000, 0.90000
89604,'17091012300 ',  69.0000,1,   8,   1,   1,0.98401368,  18.304649, 1.10000, 0.90000, 1.10000, 0.90000
89605,'17091012500 ',  69.0000,1,   8,   1,   1,0.98575997,  18.306391, 1.10000, 0.90000, 1.10000, 0.90000
89606,'17093890101 ', 138.0000,1,   8,   1,   1,0.99229729,  22.163448, 1.10000, 0.90000, 1.10000, 0.90000
89607,'17093890101 ',  69.0000,1,   8,   1,   1,0.98869216,  22.066608, 1.10000, 0.90000, 1.10000, 0.90000
89608,'17093890400 ', 138.0000,1,   8,   1,   1,0.99573755,  22.861429, 1.10000, 0.90000, 1.10000, 0.90000
89609,'17093890500 ', 138.0000,1,   8,   1,   1,0.99944681,  23.966475, 1.10000, 0.90000, 1.10000, 0.90000
89610,'17093890700 ',  69.0000,1,   8,   1,   1,1.00168490,  22.382241, 1.10000, 0.90000, 1.10000, 0.90000
89611,'17095000100 ',  69.0000,1,   8,   1,   1,0.98941970,  27.769200, 1.10000, 0.90000, 1.10000, 0.90000
89612,'17095000600 ',  69.0000,1,   8,   1,   1,0.99681562,  26.914193, 1.10000, 0.90000, 1.10000, 0.90000
89613,'17095000800 ',  69.0000,1,   8,   1,   1,0.99699056,  26.795614, 1.10000, 0.90000, 1.10000, 0.90000
89614,'17095000900 ', 138.0000,1,   8,   1,   1,1.00158393,  27.051444, 1.10000, 0.90000, 1.10000, 0.90000
89615,'17095000900 ',  69.0000,1,   8,   1,   1,0.99812490,  26.807611, 1.10000, 0.90000, 1.10000, 0.90000
89616,'17095001100 ',  69.0000,1,   8,   1,   1,0.99686497,  26.776502, 1.10000, 0.90000, 1.10000, 0.90000
89617,'17095001300 ',  69.0000,1,   8,   1,   1,0.99560148,  26.474095, 1.10000, 0.90000, 1.10000, 0.90000
89618,'17097860101 ', 138.0000,1,   8,   1,   1,0.99524790,  26.168738, 1.10000, 0.90000, 1.10000, 0.90000
89619,'17097860101 ',  69.0000,1,   8,   1,   1,0.99513996,  26.163943, 1.10000, 0.90000, 1.10000, 0.90000
89620,'17097860200 ',  69.0000,1,   8,   1,   1,0.99388713,  26.112097, 1.10000, 0.90000, 1.10000, 0.90000
89621,'17097860301 ',  69.0000,1,   8,   1,   1,0.99416089,  26.204203, 1.10000, 0.90000, 1.10000, 0.90000
89622,'17097860400 ', 138.0000,1,   8,   1,   1,0.99199057,  25.697029, 1.10000, 0.90000, 1.10000, 0.90000
89623,'17097860500 ',  69.0000,1,   8,   1,   1,0.99350804,  26.083710, 1.10000, 0.90000, 1.10000, 0.90000
89624,'17097860806 ',  69.0000,1,   8,   1,   1,0.98720908,  27.407246, 1.10000, 0.90000, 1.10000, 0.90000
89625,'17097860808 ',  69.0000,1,   8,   1,   1,0.98188621,  26.998922, 1.10000, 0.90000, 1.10000, 0.90000
89626,'17097860904 ',  69.0000,1,   8,   1,   1,0.97877914,  26.271802, 1.10000, 0.90000, 1.10000, 0.90000
89627,'17097861008 ',  69.0000,1,   8,   1,   1,0.98278838,  25.773809, 1.10000, 0.90000, 1.10000, 0.90000
89628,'17097861012 ',  69.0000,1,   8,   1,   1,0.98542964,  26.146924, 1.10000, 0.90000, 1.10000, 0.90000
89629,'17097861106 ',  69.0000,1,   8,   1,   1,0.97857076,  25.340932, 1.10000, 0.90000, 1.10000, 0.90000
89630,'17097861108 ',  69.0000,1,   8,   1,   1,0.97948188,  25.741829, 1.10000, 0.90000, 1.10000, 0.90000
89631,'17097861303 ',  69.0000,1,   8,   1,   1,0.98049462,  25.978314, 1.10000, 0.90000, 1.10000, 0.90000
89632,'17097861507 ', 138.0000,1,   8,   1,   1,0.98799038,  25.283812, 1.10000, 0.90000, 1.10000, 0.90000
89633,'17097861507 ',  69.0000,1,   8,   1,   1,0.98841947,  25.190745, 1.10000, 0.90000, 1.10000, 0.90000
89634,'17097861509 ',  69.0000,1,   8,   1,   1,0.98670238,  24.887167, 1.10000, 0.90000, 1.10000, 0.90000
89635,'17097861603 ',  69.0000,1,   8,   1,   1,0.98487979,  24.755688, 1.10000, 0.90000, 1.10000, 0.90000
89636,'17097861608 ',  69.0000,1,   8,   1,   1,0.97925377,  25.150669, 1.10000, 0.90000, 1.10000, 0.90000
89637,'17097861701 ', 138.0000,1,   8,   1,   1,0.99157965,  25.515172, 1.10000, 0.90000, 1.10000, 0.90000
89638,'17097861902 ',  69.0000,1,   8,   1,   1,0.98793125,  24.986369, 1.10000, 0.90000, 1.10000, 0.90000
89639,'17097862100 ',  69.0000,1,   8,   1,   1,0.98803484,  24.969210, 1.10000, 0.90000, 1.10000, 0.90000
89640,'17097862200 ', 138.0000,1,   8,   1,   1,0.98921257,  25.115179, 1.10000, 0.90000, 1.10000, 0.90000
89641,'17097862200 ',  69.0000,1,   8,   1,   1,0.98924130,  25.108972, 1.10000, 0.90000, 1.10000, 0.90000
89642,'17097862300 ',  69.0000,1,   8,   1,   1,0.98619908,  24.631558, 1.10000, 0.90000, 1.10000, 0.90000
89643,'17097862401 ',  69.0000,1,   8,   1,   1,0.98794568,  24.957924, 1.10000, 0.90000, 1.10000, 0.90000
89644,'17097862603 ',  69.0000,1,   8,   1,   1,0.98779464,  24.956413, 1.10000, 0.90000, 1.10000, 0.90000
89645,'17097862605 ',  69.0000,1,   8,   1,   1,0.98613125,  24.634372, 1.10000, 0.90000, 1.10000, 0.90000
89646,'17097863100 ', 138.0000,1,   8,   1,   1,0.98614001,  24.553731, 1.10000, 0.90000, 1.10000, 0.90000
89647,'17097863100 ',  69.0000,1,   8,   1,   1,0.98451918,  24.302957, 1.10000, 0.90000, 1.10000, 0.90000
89648,'17097863300 ',  69.0000,1,   8,   1,   1,0.98128909,  23.834271, 1.10000, 0.90000, 1.10000, 0.90000
89649,'17097863400 ',  69.0000,1,   8,   1,   1,0.97986948,  23.499631, 1.10000, 0.90000, 1.10000, 0.90000
89650,'17097863603 ',  69.0000,1,   8,   1,   1,0.97911066,  23.972270, 1.10000, 0.90000, 1.10000, 0.90000
89651,'17097863604 ',  69.0000,1,   8,   1,   1,0.97915798,  23.957273, 1.10000, 0.90000, 1.10000, 0.90000
89652,'17097863701 ',  69.0000,1,   8,   1,   1,0.98020571,  23.993532, 1.10000, 0.90000, 1.10000, 0.90000
89653,'17097863702 ',  69.0000,1,   8,   1,   1,0.98130178,  23.960505, 1.10000, 0.90000, 1.10000, 0.90000
89654,'17097863903 ',  69.0000,1,   8,   1,   1,0.97633559,  23.693212, 1.10000, 0.90000, 1.10000, 0.90000
89655,'17097864001 ',  69.0000,1,   8,   1,   1,0.97769928,  23.834763, 1.10000, 0.90000, 1.10000, 0.90000
89656,'17097864002 ',  69.0000,1,   8,   1,   1,0.97090393,  23.693122, 1.10000, 0.90000, 1.10000, 0.90000
89657,'17097864101 ',  69.0000,1,   8,   1,   1,0.97307009,  24.814741, 1.10000, 0.90000, 1.10000, 0.90000
89658,'17097864106 ',  69.0000,1,   8,   1,   1,0.97397172,  24.331255, 1.10000, 0.90000, 1.10000, 0.90000
89659,'17097864205 ',  69.0000,1,   8,   1,   1,0.97112894,  25.800481, 1.10000, 0.90000, 1.10000, 0.90000
89660,'17097864408 ', 138.0000,1,   8,   1,   1,0.97115421,  24.921525, 1.10000, 0.90000, 1.10000, 0.90000
89661,'17097864408 ',  69.0000,1,   8,   1,   1,0.96262634,  24.116286, 1.10000, 0.90000, 1.10000, 0.90000
89662,'17097864505 ',  69.0000,1,   8,   1,   1,0.96650141,  22.303131, 1.10000, 0.90000, 1.10000, 0.90000
89663,'17097864510 ',  69.0000,1,   8,   1,   1,0.97253746,  23.200553, 1.10000, 0.90000, 1.10000, 0.90000
89664,'17097865000 ',  69.0000,1,   8,   1,   1,0.97787637,  23.272490, 1.10000, 0.90000, 1.10000, 0.90000
89665,'17097865200 ',  69.0000,1,   8,   1,   1,0.97443175,  22.513569, 1.10000, 0.90000, 1.10000, 0.90000
89666,'17097865400 ',  69.0000,1,   8,   1,   1,0.97264278,  22.340567, 1.10000, 0.90000, 1.10000, 0.90000
89667,'17097866000 ',  69.0000,1,   8,   1,   1,0.98901212,  25.927326, 1.10000, 0.90000, 1.10000, 0.90000
89668,'17097866200 ',  69.0000,1,   8,   1,   1,0.97486711,  22.948809, 1.10000, 0.90000, 1.10000, 0.90000
89669,'17099961701 ',  69.0000,1,   8,   1,   1,1.00212908,  24.501352, 1.10000, 0.90000, 1.10000, 0.90000
89670,'17099961800 ',  69.0000,1,   8,   1,   1,1.00110614,  26.217092, 1.10000, 0.90000, 1.10000, 0.90000
89671,'17099962400 ',  69.0000,1,   8,   1,   1,1.00800753,  24.129549, 1.10000, 0.90000, 1.10000, 0.90000
89672,'17099962600 ',  69.0000,1,   8,   1,   1,1.00611210,  25.369387, 1.10000, 0.90000, 1.10000, 0.90000
89673,'17099962700 ',  69.0000,1,   8,   1,   1,1.00548553,  25.613588, 1.10000, 0.90000, 1.10000, 0.90000
89674,'17099963100 ',  69.0000,1,   8,   1,   1,1.00900996,  26.915725, 1.10000, 0.90000, 1.10000, 0.90000
89675,'17099963200 ',  69.0000,1,   8,   1,   1,1.00936115,  26.988905, 1.10000, 0.90000, 1.10000, 0.90000
89676,'17099963700 ',  69.0000,1,   8,   1,   1,1.01347446,  24.182896, 1.10000, 0.90000, 1.10000, 0.90000
89677,'17099963900 ',  69.0000,1,   8,   1,   1,1.00418508,  24.155302, 1.10000, 0.90000, 1.10000, 0.90000
89678,'17099964100 ',  69.0000,1,   8,   1,   1,1.00184035,  24.582245, 1.10000, 0.90000, 1.10000, 0.90000
89679,'17101881100 ',  69.0000,1,   8,   1,   1,0.97725832,   0.699246, 1.10000, 0.90000, 1.10000, 0.90000
89680,'17105960100 ', 230.0000,1,   8,   1,   1,1.01792979,  21.405990, 1.10000, 0.90000, 1.10000, 0.90000
89681,'17105960400 ', 138.0000,1,   8,   1,   1,1.01093578,  21.710689, 1.10000, 0.90000, 1.10000, 0.90000
89682,'17105960400 ',  69.0000,1,   8,   1,   1,1.00882638,  21.673529, 1.10000, 0.90000, 1.10000, 0.90000
89683,'17105960500 ', 230.0000,1,   8,   1,   1,1.01242638,  20.466057, 1.10000, 0.90000, 1.10000, 0.90000
89684,'17105960800 ', 138.0000,1,   8,   1,   1,1.00929844,  19.704730, 1.10000, 0.90000, 1.10000, 0.90000
89685,'17105960900 ',  69.0000,1,   8,   1,   1,0.98937231,  18.282714, 1.10000, 0.90000, 1.10000, 0.90000
89686,'17107953100 ',  69.0000,1,   8,   1,   1,0.99518687,  19.783090, 1.10000, 0.90000, 1.10000, 0.90000
89687,'17107953400 ',  69.0000,1,   8,   1,   1,0.99511737,  19.717421, 1.10000, 0.90000, 1.10000, 0.90000
89688,'17109010100 ',  69.0000,1,   8,   1,   1,0.98601437,  21.558565, 1.10000, 0.90000, 1.10000, 0.90000
89689,'17109010400 ',  69.0000,1,   8,   1,   1,0.98637003,  20.143275, 1.10000, 0.90000, 1.10000, 0.90000
89690,'17109010600 ',  69.0000,1,   8,   1,   1,0.98510092,  20.475032, 1.10000, 0.90000, 1.10000, 0.90000
89691,'17109010900 ',  69.0000,1,   8,   1,   1,0.98593944,  20.025705, 1.10000, 0.90000, 1.10000, 0.90000
89692,'17109011000 ',  69.0000,1,   8,   1,   1,0.98852289,  20.436257, 1.10000, 0.90000, 1.10000, 0.90000
89693,'17109011100 ',  69.0000,1,   8,   1,   1,0.98308337,  18.523809, 1.10000, 0.90000, 1.10000, 0.90000
89694,'17111870301 ',  69.0000,1,   8,   1,   1,0.98372608,  31.085233, 1.10000, 0.90000, 1.10000, 0.90000
89695,'17111870302 ',  69.0000,1,   8,   1,   1,0.98187572,  30.876010, 1.10000, 0.90000, 1.10000, 0.90000
89696,'17111870603 ',  69.0000,1,   8,   1,   1,0.97263563,  27.596901, 1.10000, 0.90000, 1.10000, 0.90000
89697,'17111870606 ',  69.0000,1,   8,   1,   1,0.97202700,  26.917149, 1.10000, 0.90000, 1.10000, 0.90000
89698,'17111870808 ',  69.0000,1,   8,   1,   1,0.96712196,  26.507660, 1.10000, 0.90000, 1.10000, 0.90000
89699,'17111870809 ',  69.0000,1,   8,   1,   1,0.96727419,  25.923910, 1.10000, 0.90000, 1.10000, 0.90000
89700,'17111870811 ',  69.0000,1,   8,   1,   1,0.97094953,  26.176277, 1.10000, 0.90000, 1.10000, 0.90000
89701,'17111870902 ', 138.0000,1,   8,   1,   1,0.98455960,  29.218668, 1.10000, 0.90000, 1.10000, 0.90000
89702,'17111870902 ',  69.0000,1,   8,   1,   1,0.97504026,  28.309058, 1.10000, 0.90000, 1.10000, 0.90000
89703,'17111871004 ',  69.0000,1,   8,   1,   1,0.98479927,  29.761026, 1.10000, 0.90000, 1.10000, 0.90000
89704,'17111871104 ',  69.0000,1,   8,   1,   1,0.96572787,  26.461490, 1.10000, 0.90000, 1.10000, 0.90000
89705,'17111871106 ', 138.0000,1,   8,   1,   1,0.98071223,  28.163856, 1.10000, 0.90000, 1.10000, 0.90000
89706,'17111871108 ',  69.0000,1,   8,   1,   1,0.96618116,  26.344026, 1.10000, 0.90000, 1.10000, 0.90000
89707,'17111871202 ',  69.0000,1,   8,   1,   1,0.96592391,  26.154201, 1.10000, 0.90000, 1.10000, 0.90000
89708,'17111871305 ',  69.0000,1,   8,   1,   1,0.96408057,  25.094832, 1.10000, 0.90000, 1.10000, 0.90000
89709,'17111871311 ',  69.0000,1,   8,   1,   1,0.96188825,  25.831868, 1.10000, 0.90000, 1.10000, 0.90000
89710,'17111871402 ',  69.0000,1,   8,   1,   1,0.95886344,  24.458388, 1.10000, 0.90000, 1.10000, 0.90000
89711,'17111871500 ', 138.0000,1,   8,   1,   1,0.98986948,  29.806720, 1.10000, 0.90000, 1.10000, 0.90000
89712,'17113000302 ',  69.0000,1,   8,   1,   1,0.99583632,  20.214433, 1.10000, 0.90000, 1.10000, 0.90000
89713,'17113000504 ',  69.0000,1,   8,   1,   1,0.99783027,  19.934886, 1.10000, 0.90000, 1.10000, 0.90000
89714,'17113001104 ', 138.0000,1,   8,   1,   1,1.00492895,  20.230139, 1.10000, 0.90000, 1.10000, 0.90000
89715,'17113001106 ',  69.0000,1,   8,   1,   1,0.99882531,  19.827230, 1.10000, 0.90000, 1.10000, 0.90000
89716,'17113001302 ',  69.0000,1,   8,   1,   1,0.99682254,  20.005926, 1.10000, 0.90000, 1.10000, 0.90000
89717,'17113001402 ',  69.0000,1,   8,   1,   1,0.99996555,  20.244382, 1.10000, 0.90000, 1.10000, 0.90000
89718,'17113001403 ',  69.0000,1,   8,   1,   1,0.99936658,  20.196342, 1.10000, 0.90000, 1.10000, 0.90000
89719,'17113005400 ', 138.0000,1,   8,   1,   1,1.00754511,  20.285971, 1.10000, 0.90000, 1.10000, 0.90000
89720,'17113005602 ',  69.0000,1,   8,   1,   1,1.00362515,  19.003116, 1.10000, 0.90000, 1.10000, 0.90000
89721,'17113005800 ', 138.0000,1,   8,   1,   1,1.00346863,  20.231886, 1.10000, 0.90000, 1.10000, 0.90000
89722,'17113005800 ',  69.0000,1,   8,   1,   1,1.00244713,  20.203565, 1.10000, 0.90000, 1.10000, 0.90000
89723,'17113005900 ',  69.0000,1,   8,   1,   1,1.00097299,  20.236664, 1.10000, 0.90000, 1.10000, 0.90000
89724,'17113006000 ',  69.0000,1,   8,   1,   1,0.99600822,  20.499751, 1.10000, 0.90000, 1.10000, 0.90000
89725,'17115000600 ',  69.0000,1,   8,   1,   1,1.01280999,  18.141761, 1.10000, 0.90000, 1.10000, 0.90000
89726,'17115000900 ',  69.0000,1,   8,   1,   1,1.01768434,  18.162489, 1.10000, 0.90000, 1.10000, 0.90000
89727,'17115001100 ',  69.0000,1,   8,   1,   1,1.01050210,  17.941517, 1.10000, 0.90000, 1.10000, 0.90000
89728,'17115001500 ', 138.0000,1,   8,   1,   1,1.01565433,  18.381779, 1.10000, 0.90000, 1.10000, 0.90000
89729,'17115001600 ',  69.0000,1,   8,   1,   1,1.01304483,  18.164688, 1.10000, 0.90000, 1.10000, 0.90000
89730,'17115002100 ', 230.0000,1,   8,   1,   1,1.01864564,  18.376173, 1.10000, 0.90000, 1.10000, 0.90000
89731,'17115002100 ', 138.0000,1,   8,   1,   1,1.01484072,  18.220356, 1.10000, 0.90000, 1.10000, 0.90000
89732,'17115002100 ',  69.0000,1,   8,   1,   1,1.01483512,  18.174082, 1.10000, 0.90000, 1.10000, 0.90000
89733,'17115003100 ', 138.0000,1,   8,   1,   1,1.01526010,  18.218975, 1.10000, 0.90000, 1.10000, 0.90000
89734,'17115003100 ',  69.0000,1,   8,   1,   1,1.01265335,  18.118754, 1.10000, 0.90000, 1.10000, 0.90000
89735,'17117956400 ',  69.0000,1,   8,   1,   1,0.98601264,  10.375056, 1.10000, 0.90000, 1.10000, 0.90000
89736,'17117956700 ',  69.0000,1,   8,   1,   1,0.99493897,   3.967338, 1.10000, 0.90000, 1.10000, 0.90000
89737,'17117957100 ',  69.0000,1,   8,   1,   1,0.99026781,   5.322958, 1.10000, 0.90000, 1.10000, 0.90000
89738,'17117957200 ',  69.0000,1,   8,   1,   1,0.98983467,   4.607989, 1.10000, 0.90000, 1.10000, 0.90000
89739,'17119400101 ',  69.0000,1,   8,   1,   1,1.00213528,   0.697838, 1.10000, 0.90000, 1.10000, 0.90000
89740,'17119400801 ',  69.0000,1,   8,   1,   1,1.00191844,   0.732397, 1.10000, 0.90000, 1.10000, 0.90000
89741,'17119400802 ',  69.0000,1,   8,   1,   1,1.00205493,   0.757535, 1.10000, 0.90000, 1.10000, 0.90000
89742,'17119400904 ',  69.0000,1,   8,   1,   1,1.00229990,   0.865537, 1.10000, 0.90000, 1.10000, 0.90000
89743,'17119400952 ',  69.0000,1,   8,   1,   1,1.00129580,   0.870301, 1.10000, 0.90000, 1.10000, 0.90000
89744,'17119401000 ', 138.0000,1,   8,   1,   1,1.00240326,   1.938778, 1.10000, 0.90000, 1.10000, 0.90000
89745,'17119401000 ',  69.0000,1,   8,   1,   1,1.00228655,   1.947564, 1.10000, 0.90000, 1.10000, 0.90000
89746,'17119401100 ', 138.0000,1,   8,   1,   1,1.00735319,   2.184044, 1.10000, 0.90000, 1.10000, 0.90000
89747,'17119401300 ',  69.0000,1,   8,   1,   1,1.00077045,   2.337361, 1.10000, 0.90000, 1.10000, 0.90000
89748,'17119401500 ', 138.0000,1,   8,   1,   1,1.00514996,   2.881121, 1.10000, 0.90000, 1.10000, 0.90000
89749,'17119401500 ',  69.0000,1,   8,   1,   1,1.00043154,   2.539056, 1.10000, 0.90000, 1.10000, 0.90000
89750,'17119401903 ',  69.0000,1,   8,   1,   1,0.99680614,   1.190074, 1.10000, 0.90000, 1.10000, 0.90000
89751,'17119402200 ',  69.0000,1,   8,   1,   1,0.99959594,   2.569128, 1.10000, 0.90000, 1.10000, 0.90000
89752,'17119402300 ', 138.0000,1,   8,   1,   1,1.00499201,   2.715918, 1.10000, 0.90000, 1.10000, 0.90000
89753,'17119402701 ',  69.0000,1,   8,   1,   1,0.99936771,   3.204375, 1.10000, 0.90000, 1.10000, 0.90000
89754,'17119403001 ',  69.0000,1,   8,   1,   1,0.99265349,   1.441758, 1.10000, 0.90000, 1.10000, 0.90000
89755,'17119403101 ',  69.0000,1,   8,   1,   1,0.99418342,   1.457789, 1.10000, 0.90000, 1.10000, 0.90000
89756,'17119403121 ',  69.0000,1,   8,   1,   1,0.99351972,   1.223550, 1.10000, 0.90000, 1.10000, 0.90000
89757,'17119403502 ',  69.0000,1,   8,   1,   1,0.98968673,   0.638488, 1.10000, 0.90000, 1.10000, 0.90000
89758,'17119403531 ',  69.0000,1,   8,   1,   1,0.98769724,   1.572252, 1.10000, 0.90000, 1.10000, 0.90000
89759,'17119403533 ',  69.0000,1,   8,   1,   1,0.99333465,   1.188434, 1.10000, 0.90000, 1.10000, 0.90000
89760,'17119403534 ',  69.0000,1,   8,   1,   1,0.99505097,   0.784867, 1.10000, 0.90000, 1.10000, 0.90000
89761,'17119403601 ',  69.0000,1,   8,   1,   1,0.98242307,   2.791640, 1.10000, 0.90000, 1.10000, 0.90000
89762,'17121952100 ',  69.0000,1,   8,   1,   1,1.00089812,   3.808835, 1.10000, 0.90000, 1.10000, 0.90000
89763,'17121952300 ', 138.0000,1,   8,   1,   1,1.00538206,   2.196034, 1.10000, 0.90000, 1.10000, 0.90000
89764,'17121952500 ',  69.0000,1,   8,   1,   1,0.99543923,   2.087849, 1.10000, 0.90000, 1.10000, 0.90000
89765,'17121952700 ',  69.0000,1,   8,   1,   1,0.99528021,   2.404184, 1.10000, 0.90000, 1.10000, 0.90000
89766,'17123961100 ',  69.0000,1,   8,   1,   1,1.00041139,  24.935556, 1.10000, 0.90000, 1.10000, 0.90000
89767,'17123961300 ',  69.0000,1,   8,   1,   1,1.00724494,  27.183711, 1.10000, 0.90000, 1.10000, 0.90000
89768,'17123961500 ',  69.0000,1,   8,   1,   1,1.00291979,  24.282243, 1.10000, 0.90000, 1.10000, 0.90000
89769,'17125956700 ',  69.0000,1,   8,   1,   1,1.00383222,  20.677202, 1.10000, 0.90000, 1.10000, 0.90000
89770,'17129010100 ',  69.0000,1,   8,   1,   1,0.99955589,  19.599351, 1.10000, 0.90000, 1.10000, 0.90000
89771,'17129010200 ',  69.0000,1,   8,   1,   1,0.99571586,  18.967389, 1.10000, 0.90000, 1.10000, 0.90000
89772,'17131040300 ',  69.0000,1,   8,   1,   1,0.98897666,  28.906173, 1.10000, 0.90000, 1.10000, 0.90000
89773,'17133600402 ',  69.0000,1,   8,   1,   1,0.98530829,   0.211595, 1.10000, 0.90000, 1.10000, 0.90000
89774,'17133600502 ',  69.0000,1,   8,   1,   1,0.99261808,   0.701648, 1.10000, 0.90000, 1.10000, 0.90000
89775,'17135957800 ',  69.0000,1,   8,   1,   1,0.98592448,   7.508337, 1.10000, 0.90000, 1.10000, 0.90000
89776,'17135957900 ',  69.0000,1,   8,   1,   1,0.99087358,   8.148614, 1.10000, 0.90000, 1.10000, 0.90000
89777,'17137951600 ',  69.0000,1,   8,   1,   1,0.98332006,  12.705817, 1.10000, 0.90000, 1.10000, 0.90000
89778,'17137951900 ',  69.0000,1,   8,   1,   1,0.98379260,  12.713282, 1.10000, 0.90000, 1.10000, 0.90000
89779,'17137952200 ',  69.0000,1,   8,   1,   1,0.98514485,  11.827104, 1.10000, 0.90000, 1.10000, 0.90000
89780,'17139977200 ',  69.0000,1,   8,   1,   1,0.97308540,   9.136380, 1.10000, 0.90000, 1.10000, 0.90000
89781,'17141960900 ', 138.0000,1,   8,   1,   1,1.01472211,  32.870139, 1.10000, 0.90000, 1.10000, 0.90000
89782,'17141960900 ',  69.0000,1,   8,   1,   1,1.01086605,  32.879639, 1.10000, 0.90000, 1.10000, 0.90000
89783,'17141961000 ', 138.0000,1,   8,   1,   1,1.00460553,  31.801330, 1.10000, 0.90000, 1.10000, 0.90000
89784,'17141961100 ', 138.0000,1,   8,   1,   1,1.00321841,  29.382477, 1.10000, 0.90000, 1.10000, 0.90000
89785,'17141961400 ', 230.0000,1,   8,   1,   1,1.01542521,  33.057036, 1.10000, 0.90000, 1.10000, 0.90000
89786,'17141961400 ',  69.0000,1,   8,   1,   1,1.01265335,  32.990705, 1.10000, 0.90000, 1.10000, 0.90000
89787,'17141961600 ', 138.0000,1,   8,   1,   1,1.00682533,  28.674603, 1.10000, 0.90000, 1.10000, 0.90000
89788,'17141961600 ',  69.0000,1,   8,   1,   1,0.99737555,  28.676170, 1.10000, 0.90000, 1.10000, 0.90000
89789,'17141961700 ',  69.0000,1,   8,   1,   1,1.01084125,  33.045487, 1.10000, 0.90000, 1.10000, 0.90000
89790,'17143000100 ',  69.0000,1,   8,   1,   1,1.00501359,  25.027635, 1.10000, 0.90000, 1.10000, 0.90000
89791,'17143000300 ',  69.0000,1,   8,   1,   1,1.00555301,  25.029594, 1.10000, 0.90000, 1.10000, 0.90000
89792,'17143000500 ', 138.0000,1,   8,   1,   1,1.00865388,  25.110407, 1.10000, 0.90000, 1.10000, 0.90000
89793,'17143000500 ',  69.0000,1,   8,   1,   1,1.00710249,  25.031926, 1.10000, 0.90000, 1.10000, 0.90000
89794,'17143000600 ',  69.0000,1,   8,   1,   1,1.00566339,  25.037211, 1.10000, 0.90000, 1.10000, 0.90000
89795,'17143001200 ',  69.0000,1,   8,   1,   1,1.00304759,  24.823097, 1.10000, 0.90000, 1.10000, 0.90000
89796,'17143001600 ',  69.0000,1,   8,   1,   1,1.00289702,  24.924453, 1.10000, 0.90000, 1.10000, 0.90000
89797,'17143001800 ',  69.0000,1,   8,   1,   1,1.00458276,  25.018559, 1.10000, 0.90000, 1.10000, 0.90000
89798,'17143002000 ',  69.0000,1,   8,   1,   1,1.00453269,  25.019056, 1.10000, 0.90000, 1.10000, 0.90000
89799,'17143002100 ',  69.0000,1,   8,   1,   1,1.00423062,  25.016017, 1.10000, 0.90000, 1.10000, 0.90000
89800,'17143002300 ',  69.0000,1,   8,   1,   1,1.00094593,  24.897880, 1.10000, 0.90000, 1.10000, 0.90000
89801,'17143002800 ',  69.0000,1,   8,   1,   1,1.00062644,  24.930786, 1.10000, 0.90000, 1.10000, 0.90000
89802,'17143002900 ',  69.0000,1,   8,   1,   1,0.99953222,  24.942662, 1.10000, 0.90000, 1.10000, 0.90000
89803,'17143003000 ',  69.0000,1,   8,   1,   1,0.99865216,  24.932468, 1.10000, 0.90000, 1.10000, 0.90000
89804,'17143003401 ',  69.0000,1,   8,   1,   1,0.99373221,  24.991199, 1.10000, 0.90000, 1.10000, 0.90000
89805,'17143003402 ',  69.0000,1,   8,   1,   1,0.99670655,  25.145056, 1.10000, 0.90000, 1.10000, 0.90000
89806,'17143003602 ',  69.0000,1,   8,   1,   1,0.99622393,  25.168246, 1.10000, 0.90000, 1.10000, 0.90000
89807,'17143003800 ',  69.0000,1,   8,   1,   1,0.98867708,  26.608687, 1.10000, 0.90000, 1.10000, 0.90000
89808,'17143004000 ',  69.0000,1,   8,   1,   1,0.99915451,  25.050243, 1.10000, 0.90000, 1.10000, 0.90000
89809,'17143004600 ', 230.0000,1,   8,   1,   1,1.01537871,  25.305052, 1.10000, 0.90000, 1.10000, 0.90000
89810,'17143004600 ', 138.0000,1,   8,   1,   1,1.01057267,  25.189285, 1.10000, 0.90000, 1.10000, 0.90000
89811,'17143004801 ',  69.0000,1,   8,   1,   1,1.00234377,  25.118127, 1.10000, 0.90000, 1.10000, 0.90000
89812,'17143004901 ',  69.0000,1,   8,   1,   1,1.00447810,  24.618660, 1.10000, 0.90000, 1.10000, 0.90000
89813,'17145030100 ', 138.0000,1,   8,   1,   1,1.01534951,   2.147640, 1.10000, 0.90000, 1.10000, 0.90000
89814,'17145030200 ', 138.0000,1,   8,   1,   1,1.01736987,   1.929124, 1.10000, 0.90000, 1.10000, 0.90000
89815,'17145030400 ', 138.0000,1,   8,   1,   1,1.01423788,   0.702899, 1.10000, 0.90000, 1.10000, 0.90000
89816,'17147954500 ', 138.0000,1,   8,   1,   1,1.00927603,  18.017537, 1.10000, 0.90000, 1.10000, 0.90000
89817,'17147954800 ',  69.0000,1,   8,   1,   1,1.00356007,  18.066576, 1.10000, 0.90000, 1.10000, 0.90000
89818,'17149952400 ',  69.0000,1,   8,   1,   1,0.98185843,  11.371894, 1.10000, 0.90000, 1.10000, 0.90000
89819,'17149952500 ',  69.0000,1,   8,   1,   1,0.98764551,   9.894617, 1.10000, 0.90000, 1.10000, 0.90000
89820,'17153971100 ',  69.0000,1,   8,   1,   1,0.99947989,  -1.919594, 1.10000, 0.90000, 1.10000, 0.90000
89821,'17155954500 ',  69.0000,1,   8,   1,   1,1.01331389,  27.631805, 1.10000, 0.90000, 1.10000, 0.90000
89822,'17155954600 ',  69.0000,1,   8,   1,   1,1.00037968,  26.329013, 1.10000, 0.90000, 1.10000, 0.90000
89823,'17157950600 ', 138.0000,1,   8,   1,   1,1.01354909,   1.222573, 1.10000, 0.90000, 1.10000, 0.90000
89824,'17157950700 ', 138.0000,1,   8,   1,   1,1.01435840,   0.850564, 1.10000, 0.90000, 1.10000, 0.90000
89825,'17157951300 ', 138.0000,1,   8,   1,   1,1.01029825,  -0.436318, 1.10000, 0.90000, 1.10000, 0.90000
89826,'17159978000 ',  69.0000,1,   8,   1,   1,0.98462826,   3.043995, 1.10000, 0.90000, 1.10000, 0.90000
89827,'17161020700 ',  69.0000,1,   8,   1,   1,1.00091636,  30.537735, 1.10000, 0.90000, 1.10000, 0.90000
89828,'17161021400 ',  69.0000,1,   8,   1,   1,0.99751693,  30.504543, 1.10000, 0.90000, 1.10000, 0.90000
89829,'17161021800 ',  69.0000,1,   8,   1,   1,0.99427521,  30.507720, 1.10000, 0.90000, 1.10000, 0.90000
89830,'17161022300 ',  69.0000,1,   8,   1,   1,0.99631745,  30.484770, 1.10000, 0.90000, 1.10000, 0.90000
89831,'17161022600 ',  69.0000,1,   8,   1,   1,0.99852544,  30.433919, 1.10000, 0.90000, 1.10000, 0.90000
89832,'17161022800 ',  69.0000,1,   8,   1,   1,0.99868017,  30.416922, 1.10000, 0.90000, 1.10000, 0.90000
89833,'17161024102 ',  69.0000,1,   8,   1,   1,0.99540949,  30.155193, 1.10000, 0.90000, 1.10000, 0.90000
89834,'17161024300 ',  69.0000,1,   8,   1,   1,0.99504888,  30.279523, 1.10000, 0.90000, 1.10000, 0.90000
89835,'17161024500 ', 138.0000,1,   8,   1,   1,1.00523448,  30.661737, 1.10000, 0.90000, 1.10000, 0.90000
89836,'17161024500 ',  69.0000,1,   8,   1,   1,1.00022233,  30.488732, 1.10000, 0.90000, 1.10000, 0.90000
89837,'17163500400 ',  69.0000,1,   8,   1,   1,0.99508899,  -0.488771, 1.10000, 0.90000, 1.10000, 0.90000
89838,'17163501100 ',  69.0000,1,   8,   1,   1,0.99493778,  -0.751485, 1.10000, 0.90000, 1.10000, 0.90000
89839,'17163501300 ',  69.0000,1,   8,   1,   1,0.99442303,  -0.461211, 1.10000, 0.90000, 1.10000, 0.90000
89840,'17163501400 ',  69.0000,1,   8,   1,   1,0.99177986,  -0.105918, 1.10000, 0.90000, 1.10000, 0.90000
89841,'17163501502 ',  69.0000,1,   8,   1,   1,0.98822212,  -0.051761, 1.10000, 0.90000, 1.10000, 0.90000
89842,'17163501603 ',  69.0000,1,   8,   1,   1,0.97934031,   0.215445, 1.10000, 0.90000, 1.10000, 0.90000
89843,'17163501604 ',  69.0000,1,   8,   1,   1,0.98400313,   0.040982, 1.10000, 0.90000, 1.10000, 0.90000
89844,'17163501700 ',  69.0000,1,   8,   1,   1,0.98007542,   0.204336, 1.10000, 0.90000, 1.10000, 0.90000
89845,'17163502300 ', 138.0000,1,   8,   1,   1,1.00413251,  -0.592379, 1.10000, 0.90000, 1.10000, 0.90000
89846,'17163502300 ',  69.0000,1,   8,   1,   1,1.00095999,  -0.534202, 1.10000, 0.90000, 1.10000, 0.90000
89847,'17163502404 ',  69.0000,1,   8,   1,   1,0.99152529,  -0.109152, 1.10000, 0.90000, 1.10000, 0.90000
89848,'17163502603 ',  69.0000,1,   8,   1,   1,0.99211556,  -0.552614, 1.10000, 0.90000, 1.10000, 0.90000
89849,'17163503304 ',  69.0000,1,   8,   1,   1,0.98230350,   0.305107, 1.10000, 0.90000, 1.10000, 0.90000
89850,'17163503800 ', 230.0000,1,   8,   1,   1,1.00835121,   1.168498, 1.10000, 0.90000, 1.10000, 0.90000
89851,'17163503800 ', 138.0000,1,   8,   1,   1,1.00101423,   1.218373, 1.10000, 0.90000, 1.10000, 0.90000
89852,'17163503904 ',  69.0000,1,   8,   1,   1,0.98975801,   0.688501, 1.10000, 0.90000, 1.10000, 0.90000
89853,'17163503906 ',  69.0000,1,   8,   1,   1,0.98712742,   0.276625, 1.10000, 0.90000, 1.10000, 0.90000
89854,'17163504001 ', 138.0000,1,   8,   1,   1,1.00199842,   0.534985, 1.10000, 0.90000, 1.10000, 0.90000
89855,'17163504302 ',  69.0000,1,   8,   1,   1,0.98902321,   1.326226, 1.10000, 0.90000, 1.10000, 0.90000
89856,'17163504354 ', 138.0000,1,   8,   1,   1,0.99555510,   1.005651, 1.10000, 0.90000, 1.10000, 0.90000
89857,'17163504354 ',  69.0000,1,   8,   1,   1,0.98705643,   0.435878, 1.10000, 0.90000, 1.10000, 0.90000
89858,'17163504500 ', 138.0000,1,   8,   1,   1,1.00236952,  -0.825517, 1.10000, 0.90000, 1.10000, 0.90000
89859,'17163504500 ',  69.0000,1,   8,   1,   1,0.99899048,  -0.948935, 1.10000, 0.90000, 1.10000, 0.90000
89860,'17165955100 ',  69.0000,1,   8,   1,   1,0.98612171,  -1.789248, 1.10000, 0.90000, 1.10000, 0.90000
89861,'17167000100 ',  69.0000,1,   8,   1,   1,0.99962354,  18.789234, 1.10000, 0.90000, 1.10000, 0.90000
89862,'17167000202 ',  69.0000,1,   8,   1,   1,1.00289333,  18.659092, 1.10000, 0.90000, 1.10000, 0.90000
89863,'17167000300 ',  69.0000,1,   8,   1,   1,1.00349545,  18.697091, 1.10000, 0.90000, 1.10000, 0.90000
89864,'17167000600 ',  69.0000,1,   8,   1,   1,1.01174104,  19.001117, 1.10000, 0.90000, 1.10000, 0.90000
89865,'17167000800 ',  69.0000,1,   8,   1,   1,1.01074994,  18.893084, 1.10000, 0.90000, 1.10000, 0.90000
89866,'17167000900 ',  69.0000,1,   8,   1,   1,1.00859106,  18.810085, 1.10000, 0.90000, 1.10000, 0.90000
89867,'17167001300 ',  69.0000,1,   8,   1,   1,1.00498331,  18.620564, 1.10000, 0.90000, 1.10000, 0.90000
89868,'17167001600 ', 138.0000,1,   8,   1,   1,1.01471305,  19.256134, 1.10000, 0.90000, 1.10000, 0.90000
89869,'17167001800 ',  69.0000,1,   8,   1,   1,1.00725949,  18.699637, 1.10000, 0.90000, 1.10000, 0.90000
89870,'17167002000 ',  69.0000,1,   8,   1,   1,0.99927020,  18.290458, 1.10000, 0.90000, 1.10000, 0.90000
89871,'17167002400 ', 138.0000,1,   8,   1,   1,1.01372910,  19.149970, 1.10000, 0.90000, 1.10000, 0.90000
89872,'17167002700 ',  69.0000,1,   8,   1,   1,1.00338161,  18.485472, 1.10000, 0.90000, 1.10000, 0.90000
89873,'17167003000 ',  69.0000,1,   8,   1,   1,1.00458598,  18.402319, 1.10000, 0.90000, 1.10000, 0.90000
89874,'17167003100 ',  69.0000,1,   8,   1,   1,1.00218475,  17.960223, 1.10000, 0.90000, 1.10000, 0.90000
89875,'17167003203 ',  69.0000,1,   8,   1,   1,0.99882281,  17.824118, 1.10000, 0.90000, 1.10000, 0.90000
89876,'17167003300 ',  69.0000,1,   8,   1,   1,1.00171065,  15.615035, 1.10000, 0.90000, 1.10000, 0.90000
89877,'17167003400 ',  69.0000,1,   8,   1,   1,0.99410939,  14.755311, 1.10000, 0.90000, 1.10000, 0.90000
89878,'17167003901 ',  69.0000,1,   8,   1,   1,1.01398599,  18.991430, 1.10000, 0.90000, 1.10000, 0.90000
89879,'17167004000 ',  69.0000,1,   8,   1,   1,1.00676560,  18.135269, 1.10000, 0.90000, 1.10000, 0.90000
89880,'17169970200 ',  69.0000,1,   8,   1,   1,0.98932016,  16.148712, 1.10000, 0.90000, 1.10000, 0.90000
89881,'17169970300 ',  69.0000,1,   8,   1,   1,0.98873323,  16.837856, 1.10000, 0.90000, 1.10000, 0.90000
89882,'17173959300 ',  69.0000,1,   8,   1,   1,0.99561548,  11.055352, 1.10000, 0.90000, 1.10000, 0.90000
89883,'17173959500 ',  69.0000,1,   8,   1,   1,1.00062799,   8.479975, 1.10000, 0.90000, 1.10000, 0.90000
89884,'17177000300 ',  69.0000,1,   8,   1,   1,1.00346708,  34.075209, 1.10000, 0.90000, 1.10000, 0.90000
89885,'17177000400 ',  69.0000,1,   8,   1,   1,0.99185026,  33.202461, 1.10000, 0.90000, 1.10000, 0.90000
89886,'17177000500 ',  69.0000,1,   8,   1,   1,0.99007535,  33.191014, 1.10000, 0.90000, 1.10000, 0.90000
89887,'17177000600 ',  69.0000,1,   8,   1,   1,0.98975945,  33.146420, 1.10000, 0.90000, 1.10000, 0.90000
89888,'17177000700 ',  69.0000,1,   8,   1,   1,0.98557329,  33.095094, 1.10000, 0.90000, 1.10000, 0.90000
89889,'17179020100 ',  69.0000,1,   8,   1,   1,1.00253451,  24.704210, 1.10000, 0.90000, 1.10000, 0.90000
89890,'17179020500 ', 138.0000,1,   8,   1,   1,1.01057243,  25.084554, 1.10000, 0.90000, 1.10000, 0.90000
89891,'17179020900 ', 230.0000,1,   8,   1,   1,1.01613760,  25.288349, 1.10000, 0.90000, 1.10000, 0.90000
89892,'17179020900 ',  69.0000,1,   8,   1,   1,1.00939894,  24.843543, 1.10000, 0.90000, 1.10000, 0.90000
89893,'17179021201 ',  69.0000,1,   8,   1,   1,0.99877346,  24.724160, 1.10000, 0.90000, 1.10000, 0.90000
89894,'17179021603 ', 138.0000,1,   8,   1,   1,1.01024497,  24.443391, 1.10000, 0.90000, 1.10000, 0.90000
89895,'17179021603 ',  69.0000,1,   8,   1,   1,1.00876200,  24.295615, 1.10000, 0.90000, 1.10000, 0.90000
89896,'17179021604 ', 138.0000,1,   8,   1,   1,1.01106405,  24.231534, 1.10000, 0.90000, 1.10000, 0.90000
89897,'17179021604 ',  69.0000,1,   8,   1,   1,1.00793695,  24.043251, 1.10000, 0.90000, 1.10000, 0.90000
89898,'17179021701 ',  69.0000,1,   8,   1,   1,1.00236320,  23.230534, 1.10000, 0.90000, 1.10000, 0.90000
89899,'17179021802 ', 138.0000,1,   8,   1,   1,1.01202261,  23.686888, 1.10000, 0.90000, 1.10000, 0.90000
89900,'17179022000 ',  69.0000,1,   8,   1,   1,0.99779117,  21.364504, 1.10000, 0.90000, 1.10000, 0.90000
89901,'17179022400 ',  69.0000,1,   8,   1,   1,1.00187969,  24.523316, 1.10000, 0.90000, 1.10000, 0.90000
89902,'17181950400 ',  69.0000,1,   8,   1,   1,0.99947536,  -0.501503, 1.10000, 0.90000, 1.10000, 0.90000
89903,'17183000100 ',  69.0000,1,   8,   1,   1,1.00756609,  13.480090, 1.10000, 0.90000, 1.10000, 0.90000
89904,'17183000200 ',  69.0000,1,   8,   1,   1,1.00841904,  13.461233, 1.10000, 0.90000, 1.10000, 0.90000
89905,'17183000900 ',  69.0000,1,   8,   1,   1,1.00901222,  13.525703, 1.10000, 0.90000, 1.10000, 0.90000
89906,'17183010100 ',  69.0000,1,   8,   1,   1,0.98568577,  14.854244, 1.10000, 0.90000, 1.10000, 0.90000
89907,'17183010200 ',  69.0000,1,   8,   1,   1,0.98677170,  14.759052, 1.10000, 0.90000, 1.10000, 0.90000
89908,'17183010300 ',  69.0000,1,   8,   1,   1,1.00045002,  14.327254, 1.10000, 0.90000, 1.10000, 0.90000
89909,'17183010800 ',  69.0000,1,   8,   1,   1,1.00802934,  14.196873, 1.10000, 0.90000, 1.10000, 0.90000
89910,'17185957500 ',  69.0000,1,   8,   1,   1,0.97855312,   0.107832, 1.10000, 0.90000, 1.10000, 0.90000
89911,'17187870500 ',  69.0000,1,   8,   1,   1,0.98760831,  24.953509, 1.10000, 0.90000, 1.10000, 0.90000
89912,'17191955200 ',  69.0000,1,   8,   1,   1,0.98908794,   0.503635, 1.10000, 0.90000, 1.10000, 0.90000
89913,'17193958000 ',  69.0000,1,   8,   1,   1,0.98373961,  -0.977155, 1.10000, 0.90000, 1.10000, 0.90000
89914,'17195000100 ',  69.0000,1,   8,   1,   1,1.00505948,  32.273979, 1.10000, 0.90000, 1.10000, 0.90000
89915,'17195000300 ', 230.0000,1,   8,   1,   1,1.01699185,  33.218294, 1.10000, 0.90000, 1.10000, 0.90000
89916,'17195000500 ',  69.0000,1,   8,   1,   1,1.01580381,  33.458204, 1.10000, 0.90000, 1.10000, 0.90000
89917,'17195000600 ', 138.0000,1,   8,   1,   1,1.01550806,  32.790085, 1.10000, 0.90000, 1.10000, 0.90000
89918,'17195001000 ', 138.0000,1,   8,   1,   1,1.01226890,  32.350764, 1.10000, 0.90000, 1.10000, 0.90000
89919,'17195001100 ',  69.0000,1,   8,   1,   1,1.00496435,  32.067004, 1.10000, 0.90000, 1.10000, 0.90000
89920,'17195001700 ',  69.0000,1,   8,   1,   1,1.00615335,  32.019780, 1.10000, 0.90000, 1.10000, 0.90000
89921,'17195001800 ',  69.0000,1,   8,   1,   1,1.00872815,  31.932200, 1.10000, 0.90000, 1.10000, 0.90000
89922,'17197880109 ', 138.0000,1,   8,   1,   1,0.99162173,  21.128147, 1.10000, 0.90000, 1.10000, 0.90000
89923,'17197880109 ',  69.0000,1,   8,   1,   1,0.98872119,  20.990829, 1.10000, 0.90000, 1.10000, 0.90000
89924,'17197880111 ',  69.0000,1,   8,   1,   1,0.99004084,  21.003091, 1.10000, 0.90000, 1.10000, 0.90000
89925,'17197880113 ', 138.0000,1,   8,   1,   1,0.99475408,  21.139019, 1.10000, 0.90000, 1.10000, 0.90000
89926,'17197880114 ',  69.0000,1,   8,   1,   1,0.98696601,  21.078809, 1.10000, 0.90000, 1.10000, 0.90000
89927,'17197880120 ',  69.0000,1,   8,   1,   1,0.98667383,  21.216108, 1.10000, 0.90000, 1.10000, 0.90000
89928,'17197880202 ', 230.0000,1,   8,   1,   1,0.99657989,  20.875686, 1.10000, 0.90000, 1.10000, 0.90000
89929,'17197880202 ', 138.0000,1,   8,   1,   1,0.99676037,  20.977497, 1.10000, 0.90000, 1.10000, 0.90000
89930,'17197880204 ',  69.0000,1,   8,   1,   1,0.99625081,  21.043405, 1.10000, 0.90000, 1.10000, 0.90000
89931,'17197880306 ',  69.0000,1,   8,   1,   1,0.98711735,  21.321895, 1.10000, 0.90000, 1.10000, 0.90000
89932,'17197880307 ',  69.0000,1,   8,   1,   1,0.98413891,  21.669692, 1.10000, 0.90000, 1.10000, 0.90000
89933,'17197880310 ', 138.0000,1,   8,   1,   1,0.99302316,  22.058690, 1.10000, 0.90000, 1.10000, 0.90000
89934,'17197880310 ',  69.0000,1,   8,   1,   1,0.98917091,  21.994821, 1.10000, 0.90000, 1.10000, 0.90000
89935,'17197880313 ',  69.0000,1,   8,   1,   1,0.98448312,  21.837921, 1.10000, 0.90000, 1.10000, 0.90000
89936,'17197880404 ', 138.0000,1,   8,   1,   1,1.00878119,  21.763682, 1.10000, 0.90000, 1.10000, 0.90000
89937,'17197880410 ', 138.0000,1,   8,   1,   1,1.00061989,  21.257249, 1.10000, 0.90000, 1.10000, 0.90000
89938,'17197880412 ',  69.0000,1,   8,   1,   1,1.00315177,  21.160964, 1.10000, 0.90000, 1.10000, 0.90000
89939,'17197880415 ', 138.0000,1,   8,   1,   1,1.00443709,  21.363512, 1.10000, 0.90000, 1.10000, 0.90000
89940,'17197880415 ',  69.0000,1,   8,   1,   1,1.00311899,  21.293613, 1.10000, 0.90000, 1.10000, 0.90000
89941,'17197880419 ', 230.0000,1,   8,   1,   1,1.00946963,  22.022468, 1.10000, 0.90000, 1.10000, 0.90000
89942,'17197880419 ', 138.0000,1,   8,   1,   1,1.00778592,  21.679540, 1.10000, 0.90000, 1.10000, 0.90000
89943,'17197880419 ',  69.0000,1,   8,   1,   1,1.00562418,  21.533645, 1.10000, 0.90000, 1.10000, 0.90000
89944,'17197880421 ', 138.0000,1,   8,   1,   1,1.00853038,  21.804079, 1.10000, 0.90000, 1.10000, 0.90000
89945,'17197880602 ', 138.0000,1,   8,   1,   1,1.00020301,  20.474517, 1.10000, 0.90000, 1.10000, 0.90000
89946,'17197880901 ',  69.0000,1,   8,   1,   1,1.00152135,  21.168744, 1.10000, 0.90000, 1.10000, 0.90000
89947,'17197881005 ',  69.0000,1,   8,   1,   1,0.98922455,  19.833867, 1.10000, 0.90000, 1.10000, 0.90000
89948,'17197881007 ',  69.0000,1,   8,   1,   1,0.99254900,  19.663315, 1.10000, 0.90000, 1.10000, 0.90000
89949,'17197881009 ',  69.0000,1,   8,   1,   1,0.99522936,  19.978107, 1.10000, 0.90000, 1.10000, 0.90000
89950,'17197881011 ',  69.0000,1,   8,   1,   1,0.99041724,  19.727888, 1.10000, 0.90000, 1.10000, 0.90000
89951,'17197881112 ', 138.0000,1,   8,   1,   1,0.99814969,  19.480739, 1.10000, 0.90000, 1.10000, 0.90000
89952,'17197881112 ',  69.0000,1,   8,   1,   1,0.99719566,  19.621800, 1.10000, 0.90000, 1.10000, 0.90000
89953,'17197881301 ',  69.0000,1,   8,   1,   1,1.00029540,  20.486869, 1.10000, 0.90000, 1.10000, 0.90000
89954,'17197881302 ',  69.0000,1,   8,   1,   1,1.00034988,  20.594946, 1.10000, 0.90000, 1.10000, 0.90000
89955,'17197881401 ',  69.0000,1,   8,   1,   1,1.00048065,  20.640519, 1.10000, 0.90000, 1.10000, 0.90000
89956,'17197881500 ',  69.0000,1,   8,   1,   1,1.00228405,  20.937923, 1.10000, 0.90000, 1.10000, 0.90000
89957,'17197881603 ',  69.0000,1,   8,   1,   1,1.00233793,  20.956415, 1.10000, 0.90000, 1.10000, 0.90000
89958,'17197881700 ',  69.0000,1,   8,   1,   1,1.00170553,  20.801983, 1.10000, 0.90000, 1.10000, 0.90000
89959,'17197881900 ',  69.0000,1,   8,   1,   1,1.00045943,  20.583047, 1.10000, 0.90000, 1.10000, 0.90000
89960,'17197882200 ', 138.0000,1,   8,   1,   1,1.00131238,  20.383045, 1.10000, 0.90000, 1.10000, 0.90000
89961,'17197882601 ', 138.0000,1,   8,   1,   1,1.00389278,  20.758605, 1.10000, 0.90000, 1.10000, 0.90000
89962,'17197882602 ',  69.0000,1,   8,   1,   1,0.99979144,  20.604895, 1.10000, 0.90000, 1.10000, 0.90000
89963,'17197882802 ',  69.0000,1,   8,   1,   1,1.00332105,  21.171997, 1.10000, 0.90000, 1.10000, 0.90000
89964,'17197882900 ', 230.0000,1,   8,   1,   1,1.01020825,  20.931402, 1.10000, 0.90000, 1.10000, 0.90000
89965,'17197882900 ', 138.0000,1,   8,   1,   1,1.00549972,  20.890678, 1.10000, 0.90000, 1.10000, 0.90000
89966,'17197883000 ', 230.0000,1,   8,   1,   1,1.00666857,  20.598819, 1.10000, 0.90000, 1.10000, 0.90000
89967,'17197883000 ',  69.0000,1,   8,   1,   1,1.00096762,  20.268189, 1.10000, 0.90000, 1.10000, 0.90000
89968,'17197883208 ',  69.0000,1,   8,   1,   1,1.00445783,  21.253817, 1.10000, 0.90000, 1.10000, 0.90000
89969,'17197883209 ',  69.0000,1,   8,   1,   1,1.00488639,  21.265762, 1.10000, 0.90000, 1.10000, 0.90000
89970,'17197883210 ',  69.0000,1,   8,   1,   1,1.00525808,  21.269177, 1.10000, 0.90000, 1.10000, 0.90000
89971,'17197883211 ',  69.0000,1,   8,   1,   1,1.00781560,  21.350816, 1.10000, 0.90000, 1.10000, 0.90000
89972,'17197883212 ', 138.0000,1,   8,   1,   1,1.01128554,  21.758742, 1.10000, 0.90000, 1.10000, 0.90000
89973,'17197883214 ', 138.0000,1,   8,   1,   1,1.00809216,  21.558075, 1.10000, 0.90000, 1.10000, 0.90000
89974,'17197883215 ',  69.0000,1,   8,   1,   1,1.00872743,  21.683988, 1.10000, 0.90000, 1.10000, 0.90000
89975,'17197883305 ',  69.0000,1,   8,   1,   1,1.01748025,  21.816608, 1.10000, 0.90000, 1.10000, 0.90000
89976,'17197883306 ', 138.0000,1,   8,   1,   1,1.01026535,  21.530194, 1.10000, 0.90000, 1.10000, 0.90000
89977,'17197883402 ',  69.0000,1,   8,   1,   1,1.01489544,  21.482309, 1.10000, 0.90000, 1.10000, 0.90000
89978,'17197883504 ', 138.0000,1,   8,   1,   1,0.98795736,  17.724670, 1.10000, 0.90000, 1.10000, 0.90000
89979,'17197883505 ',  69.0000,1,   8,   1,   1,0.98797798,  18.238417, 1.10000, 0.90000, 1.10000, 0.90000
89980,'17197883507 ', 138.0000,1,   8,   1,   1,0.99821615,  17.874219, 1.10000, 0.90000, 1.10000, 0.90000
89981,'17197883513 ',  69.0000,1,   8,   1,   1,0.98378485,  18.199275, 1.10000, 0.90000, 1.10000, 0.90000
89982,'17197883514 ',  69.0000,1,   8,   1,   1,0.98238468,  18.219292, 1.10000, 0.90000, 1.10000, 0.90000
89983,'17197883516 ',  69.0000,1,   8,   1,   1,0.98745042,  18.611181, 1.10000, 0.90000, 1.10000, 0.90000
89984,'17197883517 ',  69.0000,1,   8,   1,   1,0.98935318,  18.929378, 1.10000, 0.90000, 1.10000, 0.90000
89985,'17197883519 ',  69.0000,1,   8,   1,   1,0.98601145,  18.512777, 1.10000, 0.90000, 1.10000, 0.90000
89986,'17197883522 ',  69.0000,1,   8,   1,   1,0.98525524,  18.406578, 1.10000, 0.90000, 1.10000, 0.90000
89987,'17197883602 ',  69.0000,1,   8,   1,   1,0.99429905,  18.392251, 1.10000, 0.90000, 1.10000, 0.90000
89988,'17197883603 ',  69.0000,1,   8,   1,   1,0.99071723,  18.440280, 1.10000, 0.90000, 1.10000, 0.90000
89989,'17197883606 ',  69.0000,1,   8,   1,   1,0.99186057,  18.370050, 1.10000, 0.90000, 1.10000, 0.90000
89990,'17197883804 ',  69.0000,1,   8,   1,   1,0.99496496,  18.651368, 1.10000, 0.90000, 1.10000, 0.90000
89991,'17197883811 ',  69.0000,1,   8,   1,   1,0.99738562,  18.782342, 1.10000, 0.90000, 1.10000, 0.90000
89992,'17197883902 ',  69.0000,1,   8,   1,   1,0.99427694,  18.570567, 1.10000, 0.90000, 1.10000, 0.90000
89993,'17197883904 ',  69.0000,1,   8,   1,   1,0.98912472,  18.485314, 1.10000, 0.90000, 1.10000, 0.90000
89994,'17197884103 ', 138.0000,1,   8,   1,   1,1.00287354,  20.858460, 1.10000, 0.90000, 1.10000, 0.90000
89995,'17199020201 ',  69.0000,1,   8,   1,   1,1.01160240,  -0.630850, 1.10000, 0.90000, 1.10000, 0.90000
89996,'17199020600 ', 138.0000,1,   8,   1,   1,1.01401353,  -0.526100, 1.10000, 0.90000, 1.10000, 0.90000
89997,'17199020800 ',  69.0000,1,   8,   1,   1,0.99933684,  -1.628839, 1.10000, 0.90000, 1.10000, 0.90000
89998,'17199021000 ', 230.0000,1,   8,   1,   1,1.01734436,  -0.857585, 1.10000, 0.90000, 1.10000, 0.90000
89999,'17199021000 ', 138.0000,1,   8,   1,   1,1.01396322,  -0.827407, 1.10000, 0.90000, 1.10000, 0.90000
90000,'17199021200 ', 230.0000,1,   8,   1,   1,1.01801598,  -0.945172, 1.10000, 0.90000, 1.10000, 0.90000
90001,'17199021200 ',  69.0000,1,   8,   1,   1,1.01464665,  -0.971026, 1.10000, 0.90000, 1.10000, 0.90000
90002,'17199021300 ', 230.0000,1,   8,   1,   1,1.01955354,  -1.104144, 1.10000, 0.90000, 1.10000, 0.90000
90003,'17201000104 ',  69.0000,1,   8,   1,   1,0.98903066,  32.749883, 1.10000, 0.90000, 1.10000, 0.90000
90004,'17201000200 ',  69.0000,1,   8,   1,   1,0.98879963,  32.718058, 1.10000, 0.90000, 1.10000, 0.90000
90005,'17201000300 ',  69.0000,1,   8,   1,   1,0.99042094,  32.717781, 1.10000, 0.90000, 1.10000, 0.90000
90006,'17201000501 ',  69.0000,1,   8,   1,   1,0.99519861,  32.677261, 1.10000, 0.90000, 1.10000, 0.90000
90007,'17201000507 ',  69.0000,1,   8,   1,   1,0.99322629,  32.649230, 1.10000, 0.90000, 1.10000, 0.90000
90008,'17201001000 ',  69.0000,1,   8,   1,   1,0.99511927,  32.810972, 1.10000, 0.90000, 1.10000, 0.90000
90009,'17201001100 ',  69.0000,1,   8,   1,   1,0.99658906,  32.808465, 1.10000, 0.90000, 1.10000, 0.90000
90010,'17201001800 ',  69.0000,1,   8,   1,   1,0.99978256,  32.820848, 1.10000, 0.90000, 1.10000, 0.90000
90011,'17201002000 ', 138.0000,1,   8,   1,   1,1.00113618,  32.867523, 1.10000, 0.90000, 1.10000, 0.90000
90012,'17201002000 ',  69.0000,1,   8,   1,   1,0.99975485,  32.816518, 1.10000, 0.90000, 1.10000, 0.90000
90013,'17201002500 ',  69.0000,1,   8,   1,   1,0.99311566,  32.889550, 1.10000, 0.90000, 1.10000, 0.90000
90014,'17201002900 ',  69.0000,1,   8,   1,   1,0.99378580,  32.846431, 1.10000, 0.90000, 1.10000, 0.90000
90015,'17201003400 ',  69.0000,1,   8,   1,   1,0.99336278,  32.879940, 1.10000, 0.90000, 1.10000, 0.90000
90016,'17201003708 ',  69.0000,1,   8,   1,   1,0.99913597,  32.588110, 1.10000, 0.90000, 1.10000, 0.90000
90017,'17201003709 ',  69.0000,1,   8,   1,   1,0.99416441,  32.646880, 1.10000, 0.90000, 1.10000, 0.90000
90018,'17201003801 ',  69.0000,1,   8,   1,   1,0.99701506,  33.225025, 1.10000, 0.90000, 1.10000, 0.90000
90019,'17201003805 ',  69.0000,1,   8,   1,   1,0.99195337,  32.928147, 1.10000, 0.90000, 1.10000, 0.90000
90020,'17201003807 ',  69.0000,1,   8,   1,   1,0.98771101,  32.710111, 1.10000, 0.90000, 1.10000, 0.90000
90021,'17201003808 ',  69.0000,1,   8,   1,   1,0.98979741,  32.830325, 1.10000, 0.90000, 1.10000, 0.90000
90022,'17201004001 ', 138.0000,1,   8,   1,   1,1.00735557,  33.849622, 1.10000, 0.90000, 1.10000, 0.90000
90023,'17201004001 ',  69.0000,1,   8,   1,   1,1.00626600,  33.700792, 1.10000, 0.90000, 1.10000, 0.90000
90024,'17201004002 ',  69.0000,1,   8,   1,   1,0.99861217,  33.617768, 1.10000, 0.90000, 1.10000, 0.90000
90025,'17201004100 ',  69.0000,1,   8,   1,   1,0.99675465,  33.760587, 1.10000, 0.90000, 1.10000, 0.90000
90026,'17201004200 ', 138.0000,1,   8,   1,   1,1.00426376,  33.315402, 1.10000, 0.90000, 1.10000, 0.90000
90027,'17201004200 ',  69.0000,1,   8,   1,   1,0.99863958,  33.065520, 1.10000, 0.90000, 1.10000, 0.90000
90028,'17201980000 ', 138.0000,1,   8,   1,   1,1.00600791,  32.978165, 1.10000, 0.90000, 1.10000, 0.90000
90029,'17201980000 ',  69.0000,1,   8,   1,   1,1.00165093,  32.823027, 1.10000, 0.90000, 1.10000, 0.90000
90030,'17203030200 ', 138.0000,1,   8,   1,   1,1.00894022,  22.716364, 1.10000, 0.90000, 1.10000, 0.90000
90031,'17203030200 ',  69.0000,1,   8,   1,   1,1.00733542,  22.723052, 1.10000, 0.90000, 1.10000, 0.90000
90032,'17203030300 ',  69.0000,1,   8,   1,   1,1.00353503,  22.902487, 1.10000, 0.90000, 1.10000, 0.90000
90033,'17203030400 ',  69.0000,1,   8,   1,   1,0.99961531,  24.393327, 1.10000, 0.90000, 1.10000, 0.90000
90034,'17203030602 ',  69.0000,1,   8,   1,   1,0.99574375,  22.383884, 1.10000, 0.90000, 1.10000, 0.90000
90035,'19003950200 ',  69.0000,1,  10,   1,   1,1.00225794,   7.697691, 1.10000, 0.90000, 1.10000, 0.90000
90036,'19005960500 ',  69.0000,1,  10,   1,   1,0.97403598,  35.463234, 1.10000, 0.90000, 1.10000, 0.90000
90037,'19007950100 ',  69.0000,1,  10,   1,   1,1.00976217,  17.798904, 1.10000, 0.90000, 1.10000, 0.90000
90038,'19007950300 ',  69.0000,1,  10,   1,   1,1.01056767,  18.205287, 1.10000, 0.90000, 1.10000, 0.90000
90039,'19011960200 ',  69.0000,1,  10,   1,   1,1.01196015,  28.137181, 1.10000, 0.90000, 1.10000, 0.90000
90040,'19011960300 ',  69.0000,1,  10,   1,   1,1.01018751,  28.883777, 1.10000, 0.90000, 1.10000, 0.90000
90041,'19011960600 ',  69.0000,1,  10,   1,   1,1.00849211,  26.575047, 1.10000, 0.90000, 1.10000, 0.90000
90042,'19013000400 ',  69.0000,1,  10,   1,   1,1.00752759,  28.540169, 1.10000, 0.90000, 1.10000, 0.90000
90043,'19013000900 ',  69.0000,1,  10,   1,   1,1.00809371,  28.556104, 1.10000, 0.90000, 1.10000, 0.90000
90044,'19013001301 ',  69.0000,1,  10,   1,   1,1.00935066,  28.497755, 1.10000, 0.90000, 1.10000, 0.90000
90045,'19013001400 ',  69.0000,1,  10,   1,   1,1.00978708,  28.505444, 1.10000, 0.90000, 1.10000, 0.90000
90046,'19013001600 ',  69.0000,1,  10,   1,   1,1.00833225,  28.711619, 1.10000, 0.90000, 1.10000, 0.90000
90047,'19013001702 ',  69.0000,1,  10,   1,   1,1.00488162,  28.554072, 1.10000, 0.90000, 1.10000, 0.90000
90048,'19013001900 ',  69.0000,1,  10,   1,   1,1.00121403,  28.385438, 1.10000, 0.90000, 1.10000, 0.90000
90049,'19013002601 ',  69.0000,1,  10,   1,   1,1.00611913,  28.334295, 1.10000, 0.90000, 1.10000, 0.90000
90050,'19013002901 ',  69.0000,1,  10,   1,   1,1.00892162,  28.605322, 1.10000, 0.90000, 1.10000, 0.90000
90051,'19013003001 ',  69.0000,1,  10,   1,   1,1.01152015,  28.396984, 1.10000, 0.90000, 1.10000, 0.90000
90052,'19013003002 ',  69.0000,1,  10,   1,   1,1.01012671,  28.167041, 1.10000, 0.90000, 1.10000, 0.90000
90053,'19015020200 ',  69.0000,1,  10,   1,   1,0.98391306,  19.166575, 1.10000, 0.90000, 1.10000, 0.90000
90054,'19015020700 ',  69.0000,1,  10,   1,   1,0.98592609,  19.207354, 1.10000, 0.90000, 1.10000, 0.90000
90055,'19017004200 ',  69.0000,1,  10,   1,   1,1.00198627,  30.035914, 1.10000, 0.90000, 1.10000, 0.90000
90056,'19017004500 ',  69.0000,1,  10,   1,   1,0.99968255,  31.203774, 1.10000, 0.90000, 1.10000, 0.90000
90057,'19017004600 ',  69.0000,1,  10,   1,   1,1.01025701,  29.307211, 1.10000, 0.90000, 1.10000, 0.90000
90058,'19017004700 ',  69.0000,1,  10,   1,   1,0.99268925,  31.372534, 1.10000, 0.90000, 1.10000, 0.90000
90059,'19019950300 ',  69.0000,1,  10,   1,   1,1.00543022,  29.018233, 1.10000, 0.90000, 1.10000, 0.90000
90060,'19019950500 ',  69.0000,1,  10,   1,   1,1.00355577,  29.280362, 1.10000, 0.90000, 1.10000, 0.90000
90061,'19021960100 ',  69.0000,1,  10,   1,   1,1.00920534,  20.105369, 1.10000, 0.90000, 1.10000, 0.90000
90062,'19021960200 ',  69.0000,1,  10,   1,   1,1.01881921,  19.547183, 1.10000, 0.90000, 1.10000, 0.90000
90063,'19021960400 ',  69.0000,1,  10,   1,   1,1.00838101,  17.521976, 1.10000, 0.90000, 1.10000, 0.90000
90064,'19021960600 ',  69.0000,1,  10,   1,   1,1.01149035,  17.786398, 1.10000, 0.90000, 1.10000, 0.90000
90065,'19025950100 ',  69.0000,1,  10,   1,   1,1.00840282,  20.604922, 1.10000, 0.90000, 1.10000, 0.90000
90066,'19027960100 ',  69.0000,1,  10,   1,   1,1.00311804,  16.355361, 1.10000, 0.90000, 1.10000, 0.90000
90067,'19027960400 ',  69.0000,1,  10,   1,   1,1.00689030,  15.733730, 1.10000, 0.90000, 1.10000, 0.90000
90068,'19029190400 ',  69.0000,1,  10,   1,   1,1.01705801,   9.824238, 1.10000, 0.90000, 1.10000, 0.90000
90069,'19031450400 ',  69.0000,1,  10,   1,   1,1.00397968,  29.867335, 1.10000, 0.90000, 1.10000, 0.90000
90070,'19031450500 ',  69.0000,1,  10,   1,   1,0.99957234,  29.127892, 1.10000, 0.90000, 1.10000, 0.90000
90071,'19033950102 ',  69.0000,1,  10,   1,   1,1.00546026,  36.009478, 1.10000, 0.90000, 1.10000, 0.90000
90072,'19033950200 ', 138.0000,1,  10,   1,   1,1.00861073,  36.828366, 1.10000, 0.90000, 1.10000, 0.90000
90073,'19033950200 ',  69.0000,1,  10,   1,   1,1.01171207,  36.032205, 1.10000, 0.90000, 1.10000, 0.90000
90074,'19035080100 ',  69.0000,1,  10,   1,   1,1.00882053,  18.581656, 1.10000, 0.90000, 1.10000, 0.90000
90075,'19037070100 ',  69.0000,1,  10,   1,   1,0.99050236,  32.598386, 1.10000, 0.90000, 1.10000, 0.90000
90076,'19037070400 ',  69.0000,1,  10,   1,   1,0.98381156,  32.572175, 1.10000, 0.90000, 1.10000, 0.90000
90077,'19039960100 ',  69.0000,1,  10,   1,   1,0.99707878,  13.108165, 1.10000, 0.90000, 1.10000, 0.90000
90078,'19041080400 ',  69.0000,1,  10,   1,   1,1.01632094,  23.268656, 1.10000, 0.90000, 1.10000, 0.90000
90079,'19043070200 ',  69.0000,1,  10,   1,   1,0.98427331,  34.178512, 1.10000, 0.90000, 1.10000, 0.90000
90080,'19043070300 ',  69.0000,1,  10,   1,   1,0.98610789,  33.447737, 1.10000, 0.90000, 1.10000, 0.90000
90081,'19045000200 ', 138.0000,1,  10,   1,   1,1.01952124,  33.616122, 1.10000, 0.90000, 1.10000, 0.90000
90082,'19045000200 ',  69.0000,1,  10,   1,   1,1.01870131,  33.572043, 1.10000, 0.90000, 1.10000, 0.90000
90083,'19045000400 ', 138.0000,1,  10,   1,   1,1.01758170,  33.653496, 1.10000, 0.90000, 1.10000, 0.90000
90084,'19045000400 ',  69.0000,1,  10,   1,   1,1.01504350,  33.536420, 1.10000, 0.90000, 1.10000, 0.90000
90085,'19045000600 ',  69.0000,1,  10,   1,   1,1.01537895,  33.489575, 1.10000, 0.90000, 1.10000, 0.90000
90086,'19045000800 ', 138.0000,1,  10,   1,   1,1.01548588,  33.532995, 1.10000, 0.90000, 1.10000, 0.90000
90087,'19045001100 ',  69.0000,1,  10,   1,   1,1.00635779,  32.129531, 1.10000, 0.90000, 1.10000, 0.90000
90088,'19047070200 ',  69.0000,1,  10,   1,   1,1.00154412,  12.149474, 1.10000, 0.90000, 1.10000, 0.90000
90089,'19047070400 ',  69.0000,1,  10,   1,   1,0.99993664,  12.207080, 1.10000, 0.90000, 1.10000, 0.90000
90090,'19049050400 ',  69.0000,1,  10,   1,   1,0.99588227,  14.870917, 1.10000, 0.90000, 1.10000, 0.90000
90091,'19049050500 ',  69.0000,1,  10,   1,   1,0.99660087,  14.075165, 1.10000, 0.90000, 1.10000, 0.90000
90092,'19049050700 ',  69.0000,1,  10,   1,   1,0.99140269,  14.443284, 1.10000, 0.90000, 1.10000, 0.90000
90093,'19049050807 ',  69.0000,1,  10,   1,   1,0.98831558,  14.803878, 1.10000, 0.90000, 1.10000, 0.90000
90094,'19049050811 ',  69.0000,1,  10,   1,   1,0.99045134,  14.871820, 1.10000, 0.90000, 1.10000, 0.90000
90095,'19055950300 ',  69.0000,1,  10,   1,   1,0.98147833,  30.582363, 1.10000, 0.90000, 1.10000, 0.90000
90096,'19057000300 ',  69.0000,1,  10,   1,   1,1.01370275,  22.995294, 1.10000, 0.90000, 1.10000, 0.90000
90097,'19057000400 ',  69.0000,1,  10,   1,   1,1.01596379,  23.013701, 1.10000, 0.90000, 1.10000, 0.90000
90098,'19057000700 ',  69.0000,1,  10,   1,   1,1.01866674,  23.021795, 1.10000, 0.90000, 1.10000, 0.90000
90099,'19057001200 ',  69.0000,1,  10,   1,   1,1.00570619,  20.905944, 1.10000, 0.90000, 1.10000, 0.90000
90100,'19059450200 ',  69.0000,1,  10,   1,   1,1.01916456,  26.693552, 1.10000, 0.90000, 1.10000, 0.90000
90101,'19059451000 ',  69.0000,1,  10,   1,   1,1.01354563,  27.731888, 1.10000, 0.90000, 1.10000, 0.90000
90102,'19061000100 ', 138.0000,1,  10,   1,   1,1.00925887,  34.994587, 1.10000, 0.90000, 1.10000, 0.90000
90103,'19061000100 ',  69.0000,1,  10,   1,   1,1.00550103,  34.662377, 1.10000, 0.90000, 1.10000, 0.90000
90104,'19061000500 ',  69.0000,1,  10,   1,   1,1.00395334,  34.698164, 1.10000, 0.90000, 1.10000, 0.90000
90105,'19061000701 ',  69.0000,1,  10,   1,   1,1.00370634,  34.665375, 1.10000, 0.90000, 1.10000, 0.90000
90106,'19061000900 ',  69.0000,1,  10,   1,   1,1.00335395,  34.634824, 1.10000, 0.90000, 1.10000, 0.90000
90107,'19061010103 ',  69.0000,1,  10,   1,   1,1.00276661,  34.782424, 1.10000, 0.90000, 1.10000, 0.90000
90108,'19061010202 ',  69.0000,1,  10,   1,   1,0.99588972,  33.652608, 1.10000, 0.90000, 1.10000, 0.90000
90109,'19063070300 ',  69.0000,1,  10,   1,   1,1.00953698,  27.332860, 1.10000, 0.90000, 1.10000, 0.90000
90110,'19065080500 ',  69.0000,1,  10,   1,   1,0.99342144,  30.024067, 1.10000, 0.90000, 1.10000, 0.90000
90111,'19067480100 ',  69.0000,1,  10,   1,   1,0.99721551,  32.843006, 1.10000, 0.90000, 1.10000, 0.90000
90112,'19067480400 ',  69.0000,1,  10,   1,   1,0.99839127,  32.707853, 1.10000, 0.90000, 1.10000, 0.90000
90113,'19069360200 ', 138.0000,1,  10,   1,   1,1.01684105,  33.527729, 1.10000, 0.90000, 1.10000, 0.90000
90114,'19069360200 ',  69.0000,1,  10,   1,   1,1.01133740,  32.762881, 1.10000, 0.90000, 1.10000, 0.90000
90115,'19071970100 ',  69.0000,1,  10,   1,   1,1.00119603,   1.908953, 1.10000, 0.90000, 1.10000, 0.90000
90116,'19073080100 ',  69.0000,1,  10,   1,   1,0.99302965,  17.106583, 1.10000, 0.90000, 1.10000, 0.90000
90117,'19077950300 ',  69.0000,1,  10,   1,   1,0.99918264,  12.623839, 1.10000, 0.90000, 1.10000, 0.90000
90118,'19079960100 ',  69.0000,1,  10,   1,   1,1.01174057,  24.853441, 1.10000, 0.90000, 1.10000, 0.90000
90119,'19079960200 ',  69.0000,1,  10,   1,   1,1.00625575,  24.098569, 1.10000, 0.90000, 1.10000, 0.90000
90120,'19081270100 ',  69.0000,1,  10,   1,   1,1.00784194,  34.421770, 1.10000, 0.90000, 1.10000, 0.90000
90121,'19083480200 ',  69.0000,1,  10,   1,   1,1.01336527,  28.855702, 1.10000, 0.90000, 1.10000, 0.90000
90122,'19083480600 ',  69.0000,1,  10,   1,   1,1.00324237,  25.795285, 1.10000, 0.90000, 1.10000, 0.90000
90123,'19085290300 ',  69.0000,1,  10,   1,   1,1.00837278,   6.904060, 1.10000, 0.90000, 1.10000, 0.90000
90124,'19085290400 ',  69.0000,1,  10,   1,   1,1.01099575,   6.458994, 1.10000, 0.90000, 1.10000, 0.90000
90125,'19087970400 ',  69.0000,1,  10,   1,   1,0.99684978,  20.920697, 1.10000, 0.90000, 1.10000, 0.90000
90126,'19091970400 ',  69.0000,1,  10,   1,   1,0.98589647,  24.077325, 1.10000, 0.90000, 1.10000, 0.90000
90127,'19095960300 ',  69.0000,1,  10,   1,   1,1.00150681,  24.469778, 1.10000, 0.90000, 1.10000, 0.90000
90128,'19097950400 ',  69.0000,1,  10,   1,   1,1.00208843,  33.605630, 1.10000, 0.90000, 1.10000, 0.90000
90129,'19097950500 ',  69.0000,1,  10,   1,   1,1.00514483,  32.612780, 1.10000, 0.90000, 1.10000, 0.90000
90130,'19099040100 ',  69.0000,1,  10,   1,   1,1.00487304,  22.792252, 1.10000, 0.90000, 1.10000, 0.90000
90131,'19101090300 ',  69.0000,1,  10,   1,   1,1.00177240,  19.555887, 1.10000, 0.90000, 1.10000, 0.90000
90132,'19101090400 ',  69.0000,1,  10,   1,   1,0.99610126,  20.127254, 1.10000, 0.90000, 1.10000, 0.90000
90133,'19103000301 ',  69.0000,1,  10,   1,   1,0.99716622,  27.701459, 1.10000, 0.90000, 1.10000, 0.90000
90134,'19103001700 ', 138.0000,1,  10,   1,   1,1.01151907,  28.315051, 1.10000, 0.90000, 1.10000, 0.90000
90135,'19103001700 ',  69.0000,1,  10,   1,   1,1.00597250,  27.907494, 1.10000, 0.90000, 1.10000, 0.90000
90136,'19103002100 ',  69.0000,1,  10,   1,   1,1.00578582,  27.853081, 1.10000, 0.90000, 1.10000, 0.90000
90137,'19103010400 ',  69.0000,1,  10,   1,   1,0.99700695,  26.868526, 1.10000, 0.90000, 1.10000, 0.90000
90138,'19109950100 ',  69.0000,1,  10,   1,   1,1.00353432,  31.397178, 1.10000, 0.90000, 1.10000, 0.90000
90139,'19109950200 ',  69.0000,1,  10,   1,   1,1.00263786,  31.257551, 1.10000, 0.90000, 1.10000, 0.90000
90140,'19109950500 ',  69.0000,1,  10,   1,   1,0.99603921,  29.699613, 1.10000, 0.90000, 1.10000, 0.90000
90141,'19109950600 ',  69.0000,1,  10,   1,   1,0.99218285,  28.003595, 1.10000, 0.90000, 1.10000, 0.90000
90142,'19111490100 ',  69.0000,1,  10,   1,   1,0.99178779,  19.595468, 1.10000, 0.90000, 1.10000, 0.90000
90143,'19111490200 ',  69.0000,1,  10,   1,   1,0.99710935,  19.888968, 1.10000, 0.90000, 1.10000, 0.90000
90144,'19111490500 ',  69.0000,1,  10,   1,   1,1.00829887,  15.582458, 1.10000, 0.90000, 1.10000, 0.90000
90145,'19111490700 ',  69.0000,1,  10,   1,   1,1.01316774,  15.017467, 1.10000, 0.90000, 1.10000, 0.90000
90146,'19113000100 ',  69.0000,1,  10,   1,   1,1.00269270,  28.711230, 1.10000, 0.90000, 1.10000, 0.90000
90147,'19113000207 ',  69.0000,1,  10,   1,   1,1.00887823,  28.674189, 1.10000, 0.90000, 1.10000, 0.90000
90148,'19113000500 ',  69.0000,1,  10,   1,   1,1.00385702,  28.685866, 1.10000, 0.90000, 1.10000, 0.90000
90149,'19113000600 ',  69.0000,1,  10,   1,   1,1.00983179,  28.733742, 1.10000, 0.90000, 1.10000, 0.90000
90150,'19113000700 ',  69.0000,1,  10,   1,   1,1.00866044,  28.702603, 1.10000, 0.90000, 1.10000, 0.90000
90151,'19113000800 ',  69.0000,1,  10,   1,   1,1.00713718,  28.664617, 1.10000, 0.90000, 1.10000, 0.90000
90152,'19113001400 ',  69.0000,1,  10,   1,   1,1.00923085,  28.680050, 1.10000, 0.90000, 1.10000, 0.90000
90153,'19113001600 ',  69.0000,1,  10,   1,   1,1.01391113,  28.697576, 1.10000, 0.90000, 1.10000, 0.90000
90154,'19113001700 ',  69.0000,1,  10,   1,   1,1.01674199,  28.770584, 1.10000, 0.90000, 1.10000, 0.90000
90155,'19113002300 ',  69.0000,1,  10,   1,   1,1.01485300,  28.588942, 1.10000, 0.90000, 1.10000, 0.90000
90156,'19113002400 ',  69.0000,1,  10,   1,   1,1.01075208,  28.377443, 1.10000, 0.90000, 1.10000, 0.90000
90157,'19113002600 ',  69.0000,1,  10,   1,   1,1.01357722,  28.465239, 1.10000, 0.90000, 1.10000, 0.90000
90158,'19113002900 ',  69.0000,1,  10,   1,   1,1.00894451,  28.390316, 1.10000, 0.90000, 1.10000, 0.90000
90159,'19113003001 ',  69.0000,1,  10,   1,   1,1.00748122,  28.348924, 1.10000, 0.90000, 1.10000, 0.90000
90160,'19113003002 ',  69.0000,1,  10,   1,   1,1.01355731,  28.444960, 1.10000, 0.90000, 1.10000, 0.90000
90161,'19113010300 ',  69.0000,1,  10,   1,   1,1.00481200,  28.985298, 1.10000, 0.90000, 1.10000, 0.90000
90162,'19115450200 ',  69.0000,1,  10,   1,   1,1.01348865,  24.888444, 1.10000, 0.90000, 1.10000, 0.90000
90163,'19117950400 ',  69.0000,1,  10,   1,   1,1.00240755,  15.074251, 1.10000, 0.90000, 1.10000, 0.90000
90164,'19119950200 ',  69.0000,1,  10,   1,   1,0.99303001,  18.230400, 1.10000, 0.90000, 1.10000, 0.90000
90165,'19119950300 ',  69.0000,1,  10,   1,   1,0.98360896,  16.398982, 1.10000, 0.90000, 1.10000, 0.90000
90166,'19121060200 ',  69.0000,1,  10,   1,   1,0.99160832,  13.483507, 1.10000, 0.90000, 1.10000, 0.90000
90167,'19123950200 ',  69.0000,1,  10,   1,   1,1.00263321,  19.418983, 1.10000, 0.90000, 1.10000, 0.90000
90168,'19125030100 ',  69.0000,1,  10,   1,   1,0.99895442,  17.695125, 1.10000, 0.90000, 1.10000, 0.90000
90169,'19127950100 ',  69.0000,1,  10,   1,   1,1.01004219,  26.191274, 1.10000, 0.90000, 1.10000, 0.90000
90170,'19127950700 ',  69.0000,1,  10,   1,   1,1.01035035,  25.782419, 1.10000, 0.90000, 1.10000, 0.90000
90171,'19127950900 ',  69.0000,1,  10,   1,   1,1.01013684,  25.940334, 1.10000, 0.90000, 1.10000, 0.90000
90172,'19129040201 ',  69.0000,1,  10,   1,   1,1.00199056,   3.147917, 1.10000, 0.90000, 1.10000, 0.90000
90173,'19131560100 ',  69.0000,1,  10,   1,   1,1.02468312,  37.852085, 1.10000, 0.90000, 1.10000, 0.90000
90174,'19133960100 ',  69.0000,1,  10,   1,   1,1.00610018,   8.346862, 1.10000, 0.90000, 1.10000, 0.90000
90175,'19133960300 ', 230.0000,1,  10,   1,   1,1.00661469,   6.971966, 1.10000, 0.90000, 1.10000, 0.90000
90176,'19133960300 ', 138.0000,1,  10,   1,   1,1.00628412,   7.518393, 1.10000, 0.90000, 1.10000, 0.90000
90177,'19133960400 ', 138.0000,1,  10,   1,   1,1.00518763,   8.049606, 1.10000, 0.90000, 1.10000, 0.90000
90178,'19135070100 ', 138.0000,1,  10,   1,   1,1.00463831,  17.117564, 1.10000, 0.90000, 1.10000, 0.90000
90179,'19135070100 ',  69.0000,1,  10,   1,   1,1.00732410,  17.091408, 1.10000, 0.90000, 1.10000, 0.90000
90180,'19137960300 ',  69.0000,1,  10,   1,   1,1.00109470,   5.304143, 1.10000, 0.90000, 1.10000, 0.90000
90181,'19139050400 ', 138.0000,1,  10,   1,   1,1.01295257,  29.023359, 1.10000, 0.90000, 1.10000, 0.90000
90182,'19139050400 ',  69.0000,1,  10,   1,   1,1.01080287,  28.927361, 1.10000, 0.90000, 1.10000, 0.90000
90183,'19139051000 ', 138.0000,1,  10,   1,   1,1.01020730,  29.706934, 1.10000, 0.90000, 1.10000, 0.90000
90184,'19139051000 ',  69.0000,1,  10,   1,   1,1.00612521,  29.303035, 1.10000, 0.90000, 1.10000, 0.90000
90185,'19143460200 ', 138.0000,1,  10,   1,   1,1.01277208,  24.430733, 1.10000, 0.90000, 1.10000, 0.90000
90186,'19143460200 ',  69.0000,1,  10,   1,   1,1.01245475,  23.962732, 1.10000, 0.90000, 1.10000, 0.90000
90187,'19145490400 ',  69.0000,1,  10,   1,   1,1.00199354,   4.579839, 1.10000, 0.90000, 1.10000, 0.90000
90188,'19147960300 ',  69.0000,1,  10,   1,   1,1.00630343,  24.468118, 1.10000, 0.90000, 1.10000, 0.90000
90189,'19149970100 ',  69.0000,1,  10,   1,   1,0.99920595,  15.148055, 1.10000, 0.90000, 1.10000, 0.90000
90190,'19149970500 ', 138.0000,1,  10,   1,   1,1.01254272,  14.099483, 1.10000, 0.90000, 1.10000, 0.90000
90191,'19151780100 ',  69.0000,1,  10,   1,   1,1.00272155,  22.593772, 1.10000, 0.90000, 1.10000, 0.90000
90192,'19153000101 ',  69.0000,1,  10,   1,   1,0.99483681,  15.606178, 1.10000, 0.90000, 1.10000, 0.90000
90193,'19153000300 ', 138.0000,1,  10,   1,   1,0.99977976,  15.510236, 1.10000, 0.90000, 1.10000, 0.90000
90194,'19153000300 ',  69.0000,1,  10,   1,   1,0.99540246,  15.462800, 1.10000, 0.90000, 1.10000, 0.90000
90195,'19153000600 ',  69.0000,1,  10,   1,   1,0.99394715,  15.313298, 1.10000, 0.90000, 1.10000, 0.90000
90196,'19153000702 ',  69.0000,1,  10,   1,   1,0.99122155,  15.065495, 1.10000, 0.90000, 1.10000, 0.90000
90197,'19153001000 ',  69.0000,1,  10,   1,   1,0.98955351,  15.211893, 1.10000, 0.90000, 1.10000, 0.90000
90198,'19153001100 ',  69.0000,1,  10,   1,   1,0.99208671,  15.175825, 1.10000, 0.90000, 1.10000, 0.90000
90199,'19153001800 ',  69.0000,1,  10,   1,   1,0.99695766,  15.654495, 1.10000, 0.90000, 1.10000, 0.90000
90200,'19153002700 ',  69.0000,1,  10,   1,   1,0.99107373,  15.301132, 1.10000, 0.90000, 1.10000, 0.90000
90201,'19153003002 ',  69.0000,1,  10,   1,   1,0.99051434,  15.234105, 1.10000, 0.90000, 1.10000, 0.90000
90202,'19153003901 ', 138.0000,1,  10,   1,   1,1.00390482,  15.938398, 1.10000, 0.90000, 1.10000, 0.90000
90203,'19153003902 ', 138.0000,1,  10,   1,   1,1.01713693,  16.934091, 1.10000, 0.90000, 1.10000, 0.90000
90204,'19153004001 ',  69.0000,1,  10,   1,   1,0.99016267,  15.276232, 1.10000, 0.90000, 1.10000, 0.90000
90205,'19153004100 ',  69.0000,1,  10,   1,   1,0.99407905,  15.408661, 1.10000, 0.90000, 1.10000, 0.90000
90206,'19153004300 ',  69.0000,1,  10,   1,   1,0.99329793,  15.441521, 1.10000, 0.90000, 1.10000, 0.90000
90207,'19153004800 ',  69.0000,1,  10,   1,   1,0.99363464,  15.349950, 1.10000, 0.90000, 1.10000, 0.90000
90208,'19153005100 ',  69.0000,1,  10,   1,   1,0.99584043,  15.377507, 1.10000, 0.90000, 1.10000, 0.90000
90209,'19153005200 ',  69.0000,1,  10,   1,   1,0.99259663,  15.390351, 1.10000, 0.90000, 1.10000, 0.90000
90210,'19153010205 ',  69.0000,1,  10,   1,   1,0.98105091,  15.550795, 1.10000, 0.90000, 1.10000, 0.90000
90211,'19153010211 ',  69.0000,1,  10,   1,   1,0.98209184,  15.792133, 1.10000, 0.90000, 1.10000, 0.90000
90212,'19153010212 ',  69.0000,1,  10,   1,   1,0.98066992,  15.485009, 1.10000, 0.90000, 1.10000, 0.90000
90213,'19153010406 ',  69.0000,1,  10,   1,   1,0.98542309,  14.886788, 1.10000, 0.90000, 1.10000, 0.90000
90214,'19153010500 ', 138.0000,1,  10,   1,   1,0.99539614,  15.033625, 1.10000, 0.90000, 1.10000, 0.90000
90215,'19153010500 ',  69.0000,1,  10,   1,   1,0.99462140,  15.097611, 1.10000, 0.90000, 1.10000, 0.90000
90216,'19153010600 ',  69.0000,1,  10,   1,   1,0.99213672,  15.712773, 1.10000, 0.90000, 1.10000, 0.90000
90217,'19153010702 ',  69.0000,1,  10,   1,   1,0.99388039,  16.355013, 1.10000, 0.90000, 1.10000, 0.90000
90218,'19153010706 ',  69.0000,1,  10,   1,   1,0.99300307,  16.069419, 1.10000, 0.90000, 1.10000, 0.90000
90219,'19153010802 ',  69.0000,1,  10,   1,   1,1.00855589,  16.208135, 1.10000, 0.90000, 1.10000, 0.90000
90220,'19153010804 ',  69.0000,1,  10,   1,   1,0.99844974,  16.253687, 1.10000, 0.90000, 1.10000, 0.90000
90221,'19153011111 ',  69.0000,1,  10,   1,   1,0.98892605,  15.012409, 1.10000, 0.90000, 1.10000, 0.90000
90222,'19153011114 ',  69.0000,1,  10,   1,   1,0.98835909,  14.952539, 1.10000, 0.90000, 1.10000, 0.90000
90223,'19153011203 ',  69.0000,1,  10,   1,   1,0.98845226,  14.881874, 1.10000, 0.90000, 1.10000, 0.90000
90224,'19153011206 ',  69.0000,1,  10,   1,   1,0.98785698,  14.930643, 1.10000, 0.90000, 1.10000, 0.90000
90225,'19153011702 ',  69.0000,1,  10,   1,   1,0.99044049,  14.925367, 1.10000, 0.90000, 1.10000, 0.90000
90226,'19155030100 ',  69.0000,1,  10,   1,   1,1.00433397,   4.632994, 1.10000, 0.90000, 1.10000, 0.90000
90227,'19155031000 ', 138.0000,1,  10,   1,   1,1.00599289,   4.810746, 1.10000, 0.90000, 1.10000, 0.90000
90228,'19155031000 ',  69.0000,1,  10,   1,   1,1.00436532,   4.608045, 1.10000, 0.90000, 1.10000, 0.90000
90229,'19155031300 ', 230.0000,1,  10,   1,   1,1.00894761,   4.559192, 1.10000, 0.90000, 1.10000, 0.90000
90230,'19155031300 ',  69.0000,1,  10,   1,   1,1.00183952,   4.250912, 1.10000, 0.90000, 1.10000, 0.90000
90231,'19155031900 ', 138.0000,1,  10,   1,   1,1.00923598,   5.037504, 1.10000, 0.90000, 1.10000, 0.90000
90232,'19155031900 ',  69.0000,1,  10,   1,   1,1.00506711,   4.685789, 1.10000, 0.90000, 1.10000, 0.90000
90233,'19161080400 ',  69.0000,1,  10,   1,   1,1.01107025,  18.848742, 1.10000, 0.90000, 1.10000, 0.90000
90234,'19163010101 ',  69.0000,1,  10,   1,   1,1.01031673,  32.016601, 1.10000, 0.90000, 1.10000, 0.90000
90235,'19163010102 ', 138.0000,1,  10,   1,   1,1.00943756,  31.229008, 1.10000, 0.90000, 1.10000, 0.90000
90236,'19163010102 ',  69.0000,1,  10,   1,   1,1.00494635,  31.253351, 1.10000, 0.90000, 1.10000, 0.90000
90237,'19163010402 ',  69.0000,1,  10,   1,   1,0.99648786,  30.176814, 1.10000, 0.90000, 1.10000, 0.90000
90238,'19163010600 ',  69.0000,1,  10,   1,   1,0.99832088,  30.477004, 1.10000, 0.90000, 1.10000, 0.90000
90239,'19163011000 ',  69.0000,1,  10,   1,   1,0.99790341,  30.291650, 1.10000, 0.90000, 1.10000, 0.90000
90240,'19163011100 ',  69.0000,1,  10,   1,   1,0.99851650,  30.403621, 1.10000, 0.90000, 1.10000, 0.90000
90241,'19163012100 ',  69.0000,1,  10,   1,   1,0.99718654,  30.367205, 1.10000, 0.90000, 1.10000, 0.90000
90242,'19163012200 ',  69.0000,1,  10,   1,   1,0.99863452,  30.293463, 1.10000, 0.90000, 1.10000, 0.90000
90243,'19163012601 ',  69.0000,1,  10,   1,   1,0.99562770,  30.444851, 1.10000, 0.90000, 1.10000, 0.90000
90244,'19163013200 ',  69.0000,1,  10,   1,   1,1.00012612,  30.531765, 1.10000, 0.90000, 1.10000, 0.90000
90245,'19163013300 ',  69.0000,1,  10,   1,   1,0.99834633,  30.630981, 1.10000, 0.90000, 1.10000, 0.90000
90246,'19163013400 ',  69.0000,1,  10,   1,   1,0.99750447,  30.595139, 1.10000, 0.90000, 1.10000, 0.90000
90247,'19163013702 ',  69.0000,1,  10,   1,   1,1.00106239,  30.829053, 1.10000, 0.90000, 1.10000, 0.90000
90248,'19167070100 ', 138.0000,1,  10,   1,   1,1.00589502,  19.241258, 1.10000, 0.90000, 1.10000, 0.90000
90249,'19167070400 ',  69.0000,1,  10,   1,   1,0.99994254,  14.687726, 1.10000, 0.90000, 1.10000, 0.90000
90250,'19167070500 ',  69.0000,1,  10,   1,   1,1.00407863,  16.151027, 1.10000, 0.90000, 1.10000, 0.90000
90251,'19167070600 ', 138.0000,1,  10,   1,   1,1.00627041,  17.109455, 1.10000, 0.90000, 1.10000, 0.90000
90252,'19167070700 ', 138.0000,1,  10,   1,   1,1.00357962,  17.261609, 1.10000, 0.90000, 1.10000, 0.90000
90253,'19167070700 ',  69.0000,1,  10,   1,   1,1.00053644,  16.721022, 1.10000, 0.90000, 1.10000, 0.90000
90254,'19169000100 ',  69.0000,1,  10,   1,   1,1.00392306,  20.712168, 1.10000, 0.90000, 1.10000, 0.90000
90255,'19169000800 ',  69.0000,1,  10,   1,   1,1.00034285,  20.385326, 1.10000, 0.90000, 1.10000, 0.90000
90256,'19169001000 ',  69.0000,1,  10,   1,   1,0.99629968,  20.152017, 1.10000, 0.90000, 1.10000, 0.90000
90257,'19169010300 ',  69.0000,1,  10,   1,   1,0.99884039,  21.053145, 1.10000, 0.90000, 1.10000, 0.90000
90258,'19171290500 ',  69.0000,1,  10,   1,   1,1.00500309,  26.963939, 1.10000, 0.90000, 1.10000, 0.90000
90259,'19173180100 ',  69.0000,1,  10,   1,   1,1.00277591,   7.257956, 1.10000, 0.90000, 1.10000, 0.90000
90260,'19175190200 ',  69.0000,1,  10,   1,   1,1.00450122,  10.526626, 1.10000, 0.90000, 1.10000, 0.90000
90261,'19177950100 ',  69.0000,1,  10,   1,   1,0.99623942,  17.440149, 1.10000, 0.90000, 1.10000, 0.90000
90262,'19179960500 ',  69.0000,1,  10,   1,   1,1.00292253,  17.797742, 1.10000, 0.90000, 1.10000, 0.90000
90263,'19181020700 ',  69.0000,1,  10,   1,   1,1.01461029,  16.258314, 1.10000, 0.90000, 1.10000, 0.90000
90264,'19183960300 ',  69.0000,1,  10,   1,   1,0.99864489,  23.257995, 1.10000, 0.90000, 1.10000, 0.90000
90265,'19185070100 ',  69.0000,1,  10,   1,   1,0.99799705,  16.490809, 1.10000, 0.90000, 1.10000, 0.90000
90266,'19187000300 ',  69.0000,1,  10,   1,   1,0.98139834,  21.358816, 1.10000, 0.90000, 1.10000, 0.90000
90267,'19187010300 ',  69.0000,1,  10,   1,   1,0.98795968,  19.594711, 1.10000, 0.90000, 1.10000, 0.90000
90268,'19189680100 ',  69.0000,1,  10,   1,   1,1.01280725,  35.862605, 1.10000, 0.90000, 1.10000, 0.90000
90269,'19193000100 ', 138.0000,1,  10,   1,   1,1.00614834,  10.497375, 1.10000, 0.90000, 1.10000, 0.90000
90270,'19193000100 ',  69.0000,1,  10,   1,   1,1.00250149,  10.281012, 1.10000, 0.90000, 1.10000, 0.90000
90271,'19193001800 ',  69.0000,1,  10,   1,   1,0.99850971,   9.885766, 1.10000, 0.90000, 1.10000, 0.90000
90272,'19193002102 ',  69.0000,1,  10,   1,   1,1.00069082,  10.037048, 1.10000, 0.90000, 1.10000, 0.90000
90273,'19193003600 ', 138.0000,1,  10,   1,   1,1.01112700,  10.868828, 1.10000, 0.90000, 1.10000, 0.90000
90274,'19195690100 ',  69.0000,1,  10,   1,   1,1.01502156,  37.943941, 1.10000, 0.90000, 1.10000, 0.90000
90275,'19195690300 ',  69.0000,1,  10,   1,   1,1.01652050,  37.921695, 1.10000, 0.90000, 1.10000, 0.90000
90276,'27001770200 ',  69.0000,1,  18,   1,   1,0.99836171,  40.200099, 1.10000, 0.90000, 1.10000, 0.90000
90277,'27003050107 ',  69.0000,1,  18,   1,   1,0.98441070,  41.354053, 1.10000, 0.90000, 1.10000, 0.90000
90278,'27003050116 ',  69.0000,1,  18,   1,   1,0.98861629,  41.515638, 1.10000, 0.90000, 1.10000, 0.90000
90279,'27003050227 ',  69.0000,1,  18,   1,   1,0.97447932,  40.989915, 1.10000, 0.90000, 1.10000, 0.90000
90280,'27003050228 ',  69.0000,1,  18,   1,   1,0.98645854,  41.272921, 1.10000, 0.90000, 1.10000, 0.90000
90281,'27003050504 ',  69.0000,1,  18,   1,   1,0.96747011,  40.615337, 1.10000, 0.90000, 1.10000, 0.90000
90282,'27003050605 ',  69.0000,1,  18,   1,   1,0.96129990,  40.754475, 1.10000, 0.90000, 1.10000, 0.90000
90283,'27003050610 ',  69.0000,1,  18,   1,   1,0.96307498,  40.657954, 1.10000, 0.90000, 1.10000, 0.90000
90284,'27003050704 ',  69.0000,1,  18,   1,   1,0.96169263,  40.845255, 1.10000, 0.90000, 1.10000, 0.90000
90285,'27003050710 ',  69.0000,1,  18,   1,   1,0.96190536,  40.768825, 1.10000, 0.90000, 1.10000, 0.90000
90286,'27003050813 ',  69.0000,1,  18,   1,   1,0.95720512,  41.104519, 1.10000, 0.90000, 1.10000, 0.90000
90287,'27003051101 ', 230.0000,1,  18,   1,   1,0.99036741,  41.668898, 1.10000, 0.90000, 1.10000, 0.90000
90288,'27003051101 ', 138.0000,1,  18,   1,   1,0.97111481,  41.047405, 1.10000, 0.90000, 1.10000, 0.90000
90289,'27003051101 ',  69.0000,1,  18,   1,   1,0.96603680,  40.824744, 1.10000, 0.90000, 1.10000, 0.90000
90290,'27003051102 ',  69.0000,1,  18,   1,   1,0.96620572,  40.846068, 1.10000, 0.90000, 1.10000, 0.90000
90291,'27003051206 ',  69.0000,1,  18,   1,   1,0.96854287,  40.953688, 1.10000, 0.90000, 1.10000, 0.90000
90292,'27007450702 ',  69.0000,1,  18,   1,   1,0.98899543,  34.011350, 1.10000, 0.90000, 1.10000, 0.90000
90293,'27009021200 ', 138.0000,1,  18,   1,   1,1.00346231,  40.530042, 1.10000, 0.90000, 1.10000, 0.90000
90294,'27009021200 ',  69.0000,1,  18,   1,   1,0.98991859,  39.761403, 1.10000, 0.90000, 1.10000, 0.90000
90295,'27013170200 ', 138.0000,1,  18,   1,   1,1.01309836,  37.602237, 1.10000, 0.90000, 1.10000, 0.90000
90296,'27013170200 ',  69.0000,1,  18,   1,   1,1.01223767,  37.501099, 1.10000, 0.90000, 1.10000, 0.90000
90297,'27013170300 ', 138.0000,1,  18,   1,   1,1.01312220,  37.467180, 1.10000, 0.90000, 1.10000, 0.90000
90298,'27013170300 ',  69.0000,1,  18,   1,   1,1.01181066,  37.368327, 1.10000, 0.90000, 1.10000, 0.90000
90299,'27013170400 ',  69.0000,1,  18,   1,   1,1.01113999,  37.406542, 1.10000, 0.90000, 1.10000, 0.90000
90300,'27013170700 ',  69.0000,1,  18,   1,   1,1.00986171,  37.386738, 1.10000, 0.90000, 1.10000, 0.90000
90301,'27013171101 ',  69.0000,1,  18,   1,   1,1.00937390,  37.384593, 1.10000, 0.90000, 1.10000, 0.90000
90302,'27013171300 ', 138.0000,1,  18,   1,   1,1.01437497,  37.184906, 1.10000, 0.90000, 1.10000, 0.90000
90303,'27013171400 ', 138.0000,1,  18,   1,   1,1.01258063,  36.754792, 1.10000, 0.90000, 1.10000, 0.90000
90304,'27013171600 ',  69.0000,1,  18,   1,   1,1.00907457,  37.378719, 1.10000, 0.90000, 1.10000, 0.90000
90305,'27015960102 ',  69.0000,1,  18,   1,   1,1.01365483,  33.671593, 1.10000, 0.90000, 1.10000, 0.90000
90306,'27015960600 ',  69.0000,1,  18,   1,   1,1.00761223,  30.631776, 1.10000, 0.90000, 1.10000, 0.90000
90307,'27017070100 ',  69.0000,1,  18,   1,   1,1.00771761,  43.698652, 1.10000, 0.90000, 1.10000, 0.90000
90308,'27017070400 ',  69.0000,1,  18,   1,   1,1.00055337,  43.381800, 1.10000, 0.90000, 1.10000, 0.90000
90309,'27017070500 ',  69.0000,1,  18,   1,   1,0.99835515,  43.006792, 1.10000, 0.90000, 1.10000, 0.90000
90310,'27017940000 ',  69.0000,1,  18,   1,   1,1.01134515,  43.865647, 1.10000, 0.90000, 1.10000, 0.90000
90311,'27019090701 ',  69.0000,1,  18,   1,   1,0.97443050,  39.984675, 1.10000, 0.90000, 1.10000, 0.90000
90312,'27019090900 ',  69.0000,1,  18,   1,   1,0.97981381,  39.764730, 1.10000, 0.90000, 1.10000, 0.90000
90313,'27019091201 ',  69.0000,1,  18,   1,   1,0.99663389,  39.035761, 1.10000, 0.90000, 1.10000, 0.90000
90314,'27019091202 ',  69.0000,1,  18,   1,   1,0.99018312,  39.212099, 1.10000, 0.90000, 1.10000, 0.90000
90315,'27021940001 ',  69.0000,1,  18,   1,   1,0.99454433,  36.807206, 1.10000, 0.90000, 1.10000, 0.90000
90316,'27021960700 ',  69.0000,1,  18,   1,   1,0.99169552,  36.860239, 1.10000, 0.90000, 1.10000, 0.90000
90317,'27023950600 ',  69.0000,1,  18,   1,   1,0.98921710,  23.598121, 1.10000, 0.90000, 1.10000, 0.90000
90318,'27025110401 ',  69.0000,1,  18,   1,   1,0.97277844,  42.825180, 1.10000, 0.90000, 1.10000, 0.90000
90319,'27027020100 ',  69.0000,1,  18,   1,   1,0.95129663,   2.323415, 1.10000, 0.90000, 1.10000, 0.90000
90320,'27027030106 ',  69.0000,1,  18,   1,   1,0.94990098,   2.415750, 1.10000, 0.90000, 1.10000, 0.90000
90321,'27031480100 ',  69.0000,1,  18,   1,   1,1.01085687,  49.832292, 1.10000, 0.90000, 1.10000, 0.90000
90322,'27033270200 ',  69.0000,1,  18,   1,   1,1.01032829,  27.323028, 1.10000, 0.90000, 1.10000, 0.90000
90323,'27033270300 ',  69.0000,1,  18,   1,   1,1.01256895,  28.293203, 1.10000, 0.90000, 1.10000, 0.90000
90324,'27033270400 ',  69.0000,1,  18,   1,   1,1.01244855,  30.490470, 1.10000, 0.90000, 1.10000, 0.90000
90325,'27035950900 ',  69.0000,1,  18,   1,   1,0.98806465,  37.615173, 1.10000, 0.90000, 1.10000, 0.90000
90326,'27035951200 ',  69.0000,1,  18,   1,   1,0.98783952,  37.567471, 1.10000, 0.90000, 1.10000, 0.90000
90327,'27037060103 ',  69.0000,1,  18,   1,   1,0.98655975,  41.636348, 1.10000, 0.90000, 1.10000, 0.90000
90328,'27037060105 ',  69.0000,1,  18,   1,   1,0.98390728,  41.679617, 1.10000, 0.90000, 1.10000, 0.90000
90329,'27037060202 ',  69.0000,1,  18,   1,   1,0.98534453,  41.725636, 1.10000, 0.90000, 1.10000, 0.90000
90330,'27037060301 ',  69.0000,1,  18,   1,   1,0.98481876,  41.729136, 1.10000, 0.90000, 1.10000, 0.90000
90331,'27037060502 ', 138.0000,1,  18,   1,   1,0.99550390,  42.104278, 1.10000, 0.90000, 1.10000, 0.90000
90332,'27037060502 ',  69.0000,1,  18,   1,   1,0.99549252,  42.043305, 1.10000, 0.90000, 1.10000, 0.90000
90333,'27037060503 ',  69.0000,1,  18,   1,   1,0.99121684,  41.857762, 1.10000, 0.90000, 1.10000, 0.90000
90334,'27037060508 ',  69.0000,1,  18,   1,   1,0.98998851,  41.735666, 1.10000, 0.90000, 1.10000, 0.90000
90335,'27037060604 ',  69.0000,1,  18,   1,   1,0.98607266,  41.584254, 1.10000, 0.90000, 1.10000, 0.90000
90336,'27037060605 ',  69.0000,1,  18,   1,   1,0.98406780,  41.362642, 1.10000, 0.90000, 1.10000, 0.90000
90337,'27037060717 ',  69.0000,1,  18,   1,   1,0.98436147,  41.598284, 1.10000, 0.90000, 1.10000, 0.90000
90338,'27037060739 ',  69.0000,1,  18,   1,   1,0.98452801,  41.068848, 1.10000, 0.90000, 1.10000, 0.90000
90339,'27037060746 ',  69.0000,1,  18,   1,   1,0.98487735,  41.173459, 1.10000, 0.90000, 1.10000, 0.90000
90340,'27037060748 ',  69.0000,1,  18,   1,   1,0.98449564,  41.099584, 1.10000, 0.90000, 1.10000, 0.90000
90341,'27037060805 ',  69.0000,1,  18,   1,   1,0.98824841,  41.348159, 1.10000, 0.90000, 1.10000, 0.90000
90342,'27037060814 ',  69.0000,1,  18,   1,   1,0.98801839,  41.088068, 1.10000, 0.90000, 1.10000, 0.90000
90343,'27037060815 ',  69.0000,1,  18,   1,   1,0.98722577,  41.150811, 1.10000, 0.90000, 1.10000, 0.90000
90344,'27037060817 ',  69.0000,1,  18,   1,   1,0.98708886,  41.281100, 1.10000, 0.90000, 1.10000, 0.90000
90345,'27037060820 ',  69.0000,1,  18,   1,   1,0.98920584,  41.095285, 1.10000, 0.90000, 1.10000, 0.90000
90346,'27037060821 ',  69.0000,1,  18,   1,   1,0.98884106,  41.325605, 1.10000, 0.90000, 1.10000, 0.90000
90347,'27037060825 ',  69.0000,1,  18,   1,   1,0.99242026,  41.719311, 1.10000, 0.90000, 1.10000, 0.90000
90348,'27037060829 ',  69.0000,1,  18,   1,   1,0.98753858,  41.303612, 1.10000, 0.90000, 1.10000, 0.90000
90349,'27037060904 ',  69.0000,1,  18,   1,   1,0.99366528,  41.411724, 1.10000, 0.90000, 1.10000, 0.90000
90350,'27037061003 ', 138.0000,1,  18,   1,   1,0.99919045,  41.931672, 1.10000, 0.90000, 1.10000, 0.90000
90351,'27037061003 ',  69.0000,1,  18,   1,   1,0.99801290,  41.855649, 1.10000, 0.90000, 1.10000, 0.90000
90352,'27037061004 ',  69.0000,1,  18,   1,   1,0.99279135,  41.734201, 1.10000, 0.90000, 1.10000, 0.90000
90353,'27037061007 ',  69.0000,1,  18,   1,   1,0.99371356,  41.730697, 1.10000, 0.90000, 1.10000, 0.90000
90354,'27037061102 ', 230.0000,1,  18,   1,   1,1.01180708,  43.012696, 1.10000, 0.90000, 1.10000, 0.90000
90355,'27037061102 ', 138.0000,1,  18,   1,   1,1.01178253,  43.081545, 1.10000, 0.90000, 1.10000, 0.90000
90356,'27037061108 ', 230.0000,1,  18,   1,   1,1.01268542,  43.016176, 1.10000, 0.90000, 1.10000, 0.90000
90357,'27037061108 ', 138.0000,1,  18,   1,   1,1.01168430,  43.083822, 1.10000, 0.90000, 1.10000, 0.90000
90358,'27037061108 ',  69.0000,1,  18,   1,   1,1.00829077,  43.076921, 1.10000, 0.90000, 1.10000, 0.90000
90359,'27039950200 ',  69.0000,1,  18,   1,   1,1.01126647,  40.842346, 1.10000, 0.90000, 1.10000, 0.90000
90360,'27039950300 ',  69.0000,1,  18,   1,   1,1.00565171,  40.362935, 1.10000, 0.90000, 1.10000, 0.90000
90361,'27039950400 ',  69.0000,1,  18,   1,   1,1.01233947,  40.775502, 1.10000, 0.90000, 1.10000, 0.90000
90362,'27041450100 ',  69.0000,1,  18,   1,   1,0.96970284,  26.823845, 1.10000, 0.90000, 1.10000, 0.90000
90363,'27041450701 ',  69.0000,1,  18,   1,   1,0.98193300,  25.314785, 1.10000, 0.90000, 1.10000, 0.90000
90364,'27041450702 ',  69.0000,1,  18,   1,   1,0.98056239,  24.728138, 1.10000, 0.90000, 1.10000, 0.90000
90365,'27043460200 ',  69.0000,1,  18,   1,   1,1.00306547,  33.906681, 1.10000, 0.90000, 1.10000, 0.90000
90366,'27043460400 ',  69.0000,1,  18,   1,   1,0.99525607,  33.244723, 1.10000, 0.90000, 1.10000, 0.90000
90367,'27045960100 ', 138.0000,1,  18,   1,   1,1.01146483,  41.170888, 1.10000, 0.90000, 1.10000, 0.90000
90368,'27045960100 ',  69.0000,1,  18,   1,   1,1.01155078,  41.048091, 1.10000, 0.90000, 1.10000, 0.90000
90369,'27045960200 ',  69.0000,1,  18,   1,   1,1.01029241,  40.704792, 1.10000, 0.90000, 1.10000, 0.90000
90370,'27047180500 ',  69.0000,1,  18,   1,   1,1.00588250,  37.580643, 1.10000, 0.90000, 1.10000, 0.90000
90371,'27047180600 ', 138.0000,1,  18,   1,   1,1.01130104,  37.571307, 1.10000, 0.90000, 1.10000, 0.90000
90372,'27047180600 ',  69.0000,1,  18,   1,   1,1.00755847,  37.548784, 1.10000, 0.90000, 1.10000, 0.90000
90373,'27047180800 ',  69.0000,1,  18,   1,   1,1.00689781,  37.460879, 1.10000, 0.90000, 1.10000, 0.90000
90374,'27047181000 ',  69.0000,1,  18,   1,   1,1.01401162,  38.605042, 1.10000, 0.90000, 1.10000, 0.90000
90375,'27049080101 ',  69.0000,1,  18,   1,   1,1.01693738,  43.860733, 1.10000, 0.90000, 1.10000, 0.90000
90376,'27049080200 ',  69.0000,1,  18,   1,   1,1.00702095,  43.734108, 1.10000, 0.90000, 1.10000, 0.90000
90377,'27049080600 ',  69.0000,1,  18,   1,   1,1.00704956,  42.333379, 1.10000, 0.90000, 1.10000, 0.90000
90378,'27049080800 ',  69.0000,1,  18,   1,   1,1.00992477,  41.391517, 1.10000, 0.90000, 1.10000, 0.90000
90379,'27049080900 ', 230.0000,1,  18,   1,   1,1.01876879,  42.318589, 1.10000, 0.90000, 1.10000, 0.90000
90380,'27051070100 ',  69.0000,1,  18,   1,   1,0.99877626,  20.406122, 1.10000, 0.90000, 1.10000, 0.90000
90381,'27053000101 ',  69.0000,1,  18,   1,   1,0.96494418,  40.752218, 1.10000, 0.90000, 1.10000, 0.90000
90382,'27053003300 ',  69.0000,1,  18,   1,   1,0.96594131,  40.786218, 1.10000, 0.90000, 1.10000, 0.90000
90383,'27053008400 ',  69.0000,1,  18,   1,   1,0.97246557,  40.876018, 1.10000, 0.90000, 1.10000, 0.90000
90384,'27053008500 ',  69.0000,1,  18,   1,   1,0.97413766,  40.973721, 1.10000, 0.90000, 1.10000, 0.90000
90385,'27053009500 ',  69.0000,1,  18,   1,   1,0.97508490,  40.950652, 1.10000, 0.90000, 1.10000, 0.90000
90386,'27053011704 ',  69.0000,1,  18,   1,   1,0.98240769,  41.175543, 1.10000, 0.90000, 1.10000, 0.90000
90387,'27053012003 ',  69.0000,1,  18,   1,   1,0.98624110,  41.232189, 1.10000, 0.90000, 1.10000, 0.90000
90388,'27053020200 ',  69.0000,1,  18,   1,   1,0.96437311,  40.762921, 1.10000, 0.90000, 1.10000, 0.90000
90389,'27053020600 ',  69.0000,1,  18,   1,   1,0.96593010,  40.784091, 1.10000, 0.90000, 1.10000, 0.90000
90390,'27053022901 ',  69.0000,1,  18,   1,   1,0.96772778,  40.576108, 1.10000, 0.90000, 1.10000, 0.90000
90391,'27053023000 ',  69.0000,1,  18,   1,   1,0.96728736,  40.493149, 1.10000, 0.90000, 1.10000, 0.90000
90392,'27053023300 ',  69.0000,1,  18,   1,   1,0.97025537,  40.401467, 1.10000, 0.90000, 1.10000, 0.90000
90393,'27053023903 ',  69.0000,1,  18,   1,   1,0.97671610,  40.630623, 1.10000, 0.90000, 1.10000, 0.90000
90394,'27053024400 ',  69.0000,1,  18,   1,   1,0.98466343,  41.211241, 1.10000, 0.90000, 1.10000, 0.90000
90395,'27053024700 ',  69.0000,1,  18,   1,   1,0.98507178,  41.205565, 1.10000, 0.90000, 1.10000, 0.90000
90396,'27053024802 ',  69.0000,1,  18,   1,   1,0.98728824,  41.219522, 1.10000, 0.90000, 1.10000, 0.90000
90397,'27053025201 ',  69.0000,1,  18,   1,   1,0.98780876,  41.227585, 1.10000, 0.90000, 1.10000, 0.90000
90398,'27053025302 ',  69.0000,1,  18,   1,   1,0.99082816,  41.212217, 1.10000, 0.90000, 1.10000, 0.90000
90399,'27053025401 ',  69.0000,1,  18,   1,   1,0.98859245,  41.248503, 1.10000, 0.90000, 1.10000, 0.90000
90400,'27053025403 ',  69.0000,1,  18,   1,   1,0.99002981,  41.262996, 1.10000, 0.90000, 1.10000, 0.90000
90401,'27053025601 ',  69.0000,1,  18,   1,   1,0.98047078,  40.934188, 1.10000, 0.90000, 1.10000, 0.90000
90402,'27053025803 ',  69.0000,1,  18,   1,   1,0.98708302,  41.055403, 1.10000, 0.90000, 1.10000, 0.90000
90403,'27053025905 ',  69.0000,1,  18,   1,   1,0.98264277,  40.771540, 1.10000, 0.90000, 1.10000, 0.90000
90404,'27053025906 ',  69.0000,1,  18,   1,   1,0.98422265,  40.916839, 1.10000, 0.90000, 1.10000, 0.90000
90405,'27053026006 ',  69.0000,1,  18,   1,   1,0.97442156,  40.332916, 1.10000, 0.90000, 1.10000, 0.90000
90406,'27053026007 ', 138.0000,1,  18,   1,   1,0.98242283,  40.616563, 1.10000, 0.90000, 1.10000, 0.90000
90407,'27053026007 ',  69.0000,1,  18,   1,   1,0.97667331,  40.459397, 1.10000, 0.90000, 1.10000, 0.90000
90408,'27053026013 ',  69.0000,1,  18,   1,   1,0.97394258,  40.167120, 1.10000, 0.90000, 1.10000, 0.90000
90409,'27053026014 ',  69.0000,1,  18,   1,   1,0.98188013,  40.478570, 1.10000, 0.90000, 1.10000, 0.90000
90410,'27053026018 ',  69.0000,1,  18,   1,   1,0.98482746,  40.587477, 1.10000, 0.90000, 1.10000, 0.90000
90411,'27053026103 ',  69.0000,1,  18,   1,   1,0.96968174,  40.327913, 1.10000, 0.90000, 1.10000, 0.90000
90412,'27053026507 ',  69.0000,1,  18,   1,   1,0.96354246,  40.348987, 1.10000, 0.90000, 1.10000, 0.90000
90413,'27053026514 ', 138.0000,1,  18,   1,   1,0.97532403,  40.699082, 1.10000, 0.90000, 1.10000, 0.90000
90414,'27053026514 ',  69.0000,1,  18,   1,   1,0.96444160,  40.390484, 1.10000, 0.90000, 1.10000, 0.90000
90415,'27053026702 ',  69.0000,1,  18,   1,   1,0.96216333,  40.533355, 1.10000, 0.90000, 1.10000, 0.90000
90416,'27053026708 ',  69.0000,1,  18,   1,   1,0.96633887,  40.557335, 1.10000, 0.90000, 1.10000, 0.90000
90417,'27053026710 ',  69.0000,1,  18,   1,   1,0.96400821,  40.445283, 1.10000, 0.90000, 1.10000, 0.90000
90418,'27053026712 ',  69.0000,1,  18,   1,   1,0.96342754,  40.454111, 1.10000, 0.90000, 1.10000, 0.90000
90419,'27053026715 ',  69.0000,1,  18,   1,   1,0.96666914,  40.456628, 1.10000, 0.90000, 1.10000, 0.90000
90420,'27053026807 ',  69.0000,1,  18,   1,   1,0.96073723,  40.520288, 1.10000, 0.90000, 1.10000, 0.90000
90421,'27053026810 ',  69.0000,1,  18,   1,   1,0.96160364,  40.604932, 1.10000, 0.90000, 1.10000, 0.90000
90422,'27053026811 ',  69.0000,1,  18,   1,   1,0.96427518,  40.725505, 1.10000, 0.90000, 1.10000, 0.90000
90423,'27053026814 ',  69.0000,1,  18,   1,   1,0.96521103,  40.762221, 1.10000, 0.90000, 1.10000, 0.90000
90424,'27053026820 ',  69.0000,1,  18,   1,   1,0.96287692,  40.702395, 1.10000, 0.90000, 1.10000, 0.90000
90425,'27053026903 ',  69.0000,1,  18,   1,   1,0.96737957,  40.602302, 1.10000, 0.90000, 1.10000, 0.90000
90426,'27053026909 ',  69.0000,1,  18,   1,   1,0.96935439,  40.443036, 1.10000, 0.90000, 1.10000, 0.90000
90427,'27053027203 ',  69.0000,1,  18,   1,   1,0.97571790,  39.859618, 1.10000, 0.90000, 1.10000, 0.90000
90428,'27053027602 ',  69.0000,1,  18,   1,   1,0.97946692,  39.771157, 1.10000, 0.90000, 1.10000, 0.90000
90429,'27053027700 ',  69.0000,1,  18,   1,   1,0.98629814,  39.876106, 1.10000, 0.90000, 1.10000, 0.90000
90430,'27053100200 ',  69.0000,1,  18,   1,   1,0.96490979,  40.751852, 1.10000, 0.90000, 1.10000, 0.90000
90431,'27053100400 ',  69.0000,1,  18,   1,   1,0.96608251,  40.804923, 1.10000, 0.90000, 1.10000, 0.90000
90432,'27053102300 ',  69.0000,1,  18,   1,   1,0.96699315,  40.826913, 1.10000, 0.90000, 1.10000, 0.90000
90433,'27053102600 ',  69.0000,1,  18,   1,   1,0.97182781,  40.992774, 1.10000, 0.90000, 1.10000, 0.90000
90434,'27053103700 ',  69.0000,1,  18,   1,   1,0.97130525,  40.940263, 1.10000, 0.90000, 1.10000, 0.90000
90435,'27053104000 ', 138.0000,1,  18,   1,   1,0.97996056,  41.246402, 1.10000, 0.90000, 1.10000, 0.90000
90436,'27053104000 ',  69.0000,1,  18,   1,   1,0.97447127,  41.021826, 1.10000, 0.90000, 1.10000, 0.90000
90437,'27053104100 ',  69.0000,1,  18,   1,   1,0.96704578,  40.784477, 1.10000, 0.90000, 1.10000, 0.90000
90438,'27053104400 ',  69.0000,1,  18,   1,   1,0.96771199,  40.815715, 1.10000, 0.90000, 1.10000, 0.90000
90439,'27053104800 ',  69.0000,1,  18,   1,   1,0.97387004,  41.037474, 1.10000, 0.90000, 1.10000, 0.90000
90440,'27053104900 ',  69.0000,1,  18,   1,   1,0.97378761,  41.023977, 1.10000, 0.90000, 1.10000, 0.90000
90441,'27053105100 ',  69.0000,1,  18,   1,   1,0.96656108,  40.589871, 1.10000, 0.90000, 1.10000, 0.90000
90442,'27053105204 ',  69.0000,1,  18,   1,   1,0.97002149,  40.852943, 1.10000, 0.90000, 1.10000, 0.90000
90443,'27053107500 ',  69.0000,1,  18,   1,   1,0.97576493,  41.083212, 1.10000, 0.90000, 1.10000, 0.90000
90444,'27053108700 ',  69.0000,1,  18,   1,   1,0.97645748,  41.037416, 1.10000, 0.90000, 1.10000, 0.90000
90445,'27053108800 ',  69.0000,1,  18,   1,   1,0.97739905,  41.128322, 1.10000, 0.90000, 1.10000, 0.90000
90446,'27053109700 ',  69.0000,1,  18,   1,   1,0.97477788,  40.982621, 1.10000, 0.90000, 1.10000, 0.90000
90447,'27053110900 ',  69.0000,1,  18,   1,   1,0.97631085,  40.920271, 1.10000, 0.90000, 1.10000, 0.90000
90448,'27053111500 ',  69.0000,1,  18,   1,   1,0.97660619,  40.931118, 1.10000, 0.90000, 1.10000, 0.90000
90449,'27053122500 ',  69.0000,1,  18,   1,   1,0.96722209,  40.467180, 1.10000, 0.90000, 1.10000, 0.90000
90450,'27053125500 ', 138.0000,1,  18,   1,   1,0.99054009,  41.300528, 1.10000, 0.90000, 1.10000, 0.90000
90451,'27053125500 ',  69.0000,1,  18,   1,   1,0.98178500,  41.065122, 1.10000, 0.90000, 1.10000, 0.90000
90452,'27053125900 ',  69.0000,1,  18,   1,   1,0.97418803,  41.017700, 1.10000, 0.90000, 1.10000, 0.90000
90453,'27053126200 ',  69.0000,1,  18,   1,   1,0.96650743,  40.797502, 1.10000, 0.90000, 1.10000, 0.90000
90454,'27055020500 ',  69.0000,1,  18,   1,   1,1.00309145,  40.982935, 1.10000, 0.90000, 1.10000, 0.90000
90455,'27055020900 ', 230.0000,1,  18,   1,   1,1.01746571,  41.182755, 1.10000, 0.90000, 1.10000, 0.90000
90456,'27055020900 ', 138.0000,1,  18,   1,   1,1.01497340,  41.164512, 1.10000, 0.90000, 1.10000, 0.90000
90457,'27059130301 ',  69.0000,1,  18,   1,   1,0.97910148,  41.500127, 1.10000, 0.90000, 1.10000, 0.90000
90458,'27061480300 ',  69.0000,1,  18,   1,   1,1.01184666,  41.415197, 1.10000, 0.90000, 1.10000, 0.90000
90459,'27061480700 ',  69.0000,1,  18,   1,   1,1.01158762,  42.506753, 1.10000, 0.90000, 1.10000, 0.90000
90460,'27061480802 ', 138.0000,1,  18,   1,   1,1.02011847,  44.523930, 1.10000, 0.90000, 1.10000, 0.90000
90461,'27061480802 ',  69.0000,1,  18,   1,   1,1.01882553,  44.084247, 1.10000, 0.90000, 1.10000, 0.90000
90462,'27061481000 ',  69.0000,1,  18,   1,   1,1.01323032,  43.153869, 1.10000, 0.90000, 1.10000, 0.90000
90463,'27063480300 ', 138.0000,1,  18,   1,   1,1.01788342,  29.419411, 1.10000, 0.90000, 1.10000, 0.90000
90464,'27063480400 ', 138.0000,1,  18,   1,   1,1.01838493,  30.676746, 1.10000, 0.90000, 1.10000, 0.90000
90465,'27067780400 ',  69.0000,1,  18,   1,   1,0.98092228,  29.795433, 1.10000, 0.90000, 1.10000, 0.90000
90466,'27067780600 ',  69.0000,1,  18,   1,   1,0.98175561,  28.210770, 1.10000, 0.90000, 1.10000, 0.90000
90467,'27067780700 ',  69.0000,1,  18,   1,   1,0.97845340,  28.928785, 1.10000, 0.90000, 1.10000, 0.90000
90468,'27067781000 ',  69.0000,1,  18,   1,   1,0.97989386,  28.976698, 1.10000, 0.90000, 1.10000, 0.90000
90469,'27067781100 ',  69.0000,1,  18,   1,   1,0.98549587,  30.142100, 1.10000, 0.90000, 1.10000, 0.90000
90470,'27067781200 ',  69.0000,1,  18,   1,   1,0.98373359,  28.048102, 1.10000, 0.90000, 1.10000, 0.90000
90471,'27069090200 ',  69.0000,1,  18,   1,   1,0.95713270,  13.850947, 1.10000, 0.90000, 1.10000, 0.90000
90472,'27071790200 ', 138.0000,1,  18,   1,   1,1.01265681,  41.249500, 1.10000, 0.90000, 1.10000, 0.90000
90473,'27071790200 ',  69.0000,1,  18,   1,   1,1.01290154,  41.155356, 1.10000, 0.90000, 1.10000, 0.90000
90474,'27071790500 ',  69.0000,1,  18,   1,   1,1.00726831,  38.142225, 1.10000, 0.90000, 1.10000, 0.90000
90475,'27073180300 ',  69.0000,1,  18,   1,   1,0.98916620,  22.191295, 1.10000, 0.90000, 1.10000, 0.90000
90476,'27075370400 ', 138.0000,1,  18,   1,   1,1.01855946,  46.038019, 1.10000, 0.90000, 1.10000, 0.90000
90477,'27075370400 ',  69.0000,1,  18,   1,   1,1.01645327,  46.046202, 1.10000, 0.90000, 1.10000, 0.90000
90478,'27079950300 ',  69.0000,1,  18,   1,   1,0.99916697,  39.386928, 1.10000, 0.90000, 1.10000, 0.90000
90479,'27083360500 ',  69.0000,1,  18,   1,   1,0.99331433,  25.359881, 1.10000, 0.90000, 1.10000, 0.90000
90480,'27083360600 ',  69.0000,1,  18,   1,   1,1.00908506,  24.654147, 1.10000, 0.90000, 1.10000, 0.90000
90481,'27085950400 ',  69.0000,1,  18,   1,   1,1.00740564,  36.479074, 1.10000, 0.90000, 1.10000, 0.90000
90482,'27085950600 ',  69.0000,1,  18,   1,   1,1.01288688,  38.737493, 1.10000, 0.90000, 1.10000, 0.90000
90483,'27091790300 ',  69.0000,1,  18,   1,   1,0.99588567,  30.832700, 1.10000, 0.90000, 1.10000, 0.90000
90484,'27093560400 ',  69.0000,1,  18,   1,   1,0.97560734,  34.923591, 1.10000, 0.90000, 1.10000, 0.90000
90485,'27095170400 ',  69.0000,1,  18,   1,   1,0.97934490,  40.526808, 1.10000, 0.90000, 1.10000, 0.90000
90486,'27095170600 ',  69.0000,1,  18,   1,   1,0.98032212,  40.628738, 1.10000, 0.90000, 1.10000, 0.90000
90487,'27097780300 ', 138.0000,1,  18,   1,   1,1.00196493,  38.345700, 1.10000, 0.90000, 1.10000, 0.90000
90488,'27097780300 ',  69.0000,1,  18,   1,   1,0.99029642,  37.765485, 1.10000, 0.90000, 1.10000, 0.90000
90489,'27097780600 ',  69.0000,1,  18,   1,   1,0.99289471,  36.996201, 1.10000, 0.90000, 1.10000, 0.90000
90490,'27097780700 ',  69.0000,1,  18,   1,   1,0.99333197,  36.154428, 1.10000, 0.90000, 1.10000, 0.90000
90491,'27099001200 ',  69.0000,1,  18,   1,   1,1.01739383,  40.569370, 1.10000, 0.90000, 1.10000, 0.90000
90492,'27099001300 ',  69.0000,1,  18,   1,   1,1.01963639,  39.695376, 1.10000, 0.90000, 1.10000, 0.90000
90493,'27101900300 ',  69.0000,1,  18,   1,   1,1.01145267,  25.487722, 1.10000, 0.90000, 1.10000, 0.90000
90494,'27103480300 ',  69.0000,1,  18,   1,   1,1.00375080,  37.284766, 1.10000, 0.90000, 1.10000, 0.90000
90495,'27107960300 ',  69.0000,1,  18,   1,   1,0.96389717,   8.988126, 1.10000, 0.90000, 1.10000, 0.90000
90496,'27109000100 ',  69.0000,1,  18,   1,   1,1.01332498,  41.818858, 1.10000, 0.90000, 1.10000, 0.90000
90497,'27109000500 ',  69.0000,1,  18,   1,   1,1.01244903,  41.783027, 1.10000, 0.90000, 1.10000, 0.90000
90498,'27109000901 ',  69.0000,1,  18,   1,   1,1.01230931,  41.740273, 1.10000, 0.90000, 1.10000, 0.90000
90499,'27109000903 ',  69.0000,1,  18,   1,   1,1.01258183,  41.650675, 1.10000, 0.90000, 1.10000, 0.90000
90500,'27109001000 ',  69.0000,1,  18,   1,   1,1.01106453,  41.752796, 1.10000, 0.90000, 1.10000, 0.90000
90501,'27109001203 ',  69.0000,1,  18,   1,   1,1.01265121,  41.739662, 1.10000, 0.90000, 1.10000, 0.90000
90502,'27109001401 ', 230.0000,1,  18,   1,   1,1.01925683,  42.152605, 1.10000, 0.90000, 1.10000, 0.90000
90503,'27109001401 ', 138.0000,1,  18,   1,   1,1.01866651,  42.184358, 1.10000, 0.90000, 1.10000, 0.90000
90504,'27109001402 ',  69.0000,1,  18,   1,   1,1.01278949,  41.649107, 1.10000, 0.90000, 1.10000, 0.90000
90505,'27109001502 ',  69.0000,1,  18,   1,   1,1.01570547,  41.848269, 1.10000, 0.90000, 1.10000, 0.90000
90506,'27109001701 ',  69.0000,1,  18,   1,   1,1.01452136,  41.970075, 1.10000, 0.90000, 1.10000, 0.90000
90507,'27109001900 ',  69.0000,1,  18,   1,   1,1.01335251,  42.144975, 1.10000, 0.90000, 1.10000, 0.90000
90508,'27109002100 ',  69.0000,1,  18,   1,   1,1.01192892,  40.955225, 1.10000, 0.90000, 1.10000, 0.90000
90509,'27109002200 ',  69.0000,1,  18,   1,   1,1.01420665,  41.507541, 1.10000, 0.90000, 1.10000, 0.90000
90510,'27111960300 ',  69.0000,1,  18,   1,   1,0.99107486,  17.504443, 1.10000, 0.90000, 1.10000, 0.90000
90511,'27111960500 ', 138.0000,1,  18,   1,   1,0.96318799,  27.846662, 1.10000, 0.90000, 1.10000, 0.90000
90512,'27111960500 ',  69.0000,1,  18,   1,   1,0.96398568,  27.296142, 1.10000, 0.90000, 1.10000, 0.90000
90513,'27111960600 ',  69.0000,1,  18,   1,   1,0.96075231,  28.096082, 1.10000, 0.90000, 1.10000, 0.90000
90514,'27111960700 ',  69.0000,1,  18,   1,   1,0.99851072,  18.610339, 1.10000, 0.90000, 1.10000, 0.90000
90515,'27111961300 ',  69.0000,1,  18,   1,   1,0.96860260,  27.232803, 1.10000, 0.90000, 1.10000, 0.90000
90516,'27113090400 ', 138.0000,1,  18,   1,   1,0.97959805,  26.150580, 1.10000, 0.90000, 1.10000, 0.90000
90517,'27113090400 ',  69.0000,1,  18,   1,   1,0.97878623,  24.831600, 1.10000, 0.90000, 1.10000, 0.90000
90518,'27115950400 ',  69.0000,1,  18,   1,   1,0.99156868,  43.260605, 1.10000, 0.90000, 1.10000, 0.90000
90519,'27117460500 ',  69.0000,1,  18,   1,   1,1.01933908,  25.504229, 1.10000, 0.90000, 1.10000, 0.90000
90520,'27119020700 ',  69.0000,1,  18,   1,   1,0.95330620,  16.998198, 1.10000, 0.90000, 1.10000, 0.90000
90521,'27119020900 ',  69.0000,1,  18,   1,   1,0.96069324,  17.284094, 1.10000, 0.90000, 1.10000, 0.90000
90522,'27119021000 ',  69.0000,1,  18,   1,   1,0.97752786,  24.802541, 1.10000, 0.90000, 1.10000, 0.90000
90523,'27121970200 ',  69.0000,1,  18,   1,   1,0.97736210,  25.676918, 1.10000, 0.90000, 1.10000, 0.90000
90524,'27123030100 ',  69.0000,1,  18,   1,   1,0.98317790,  41.506581, 1.10000, 0.90000, 1.10000, 0.90000
90525,'27123030500 ',  69.0000,1,  18,   1,   1,0.97564363,  41.560519, 1.10000, 0.90000, 1.10000, 0.90000
90526,'27123031900 ', 230.0000,1,  18,   1,   1,0.99503481,  41.926522, 1.10000, 0.90000, 1.10000, 0.90000
90527,'27123031900 ', 138.0000,1,  18,   1,   1,0.98682159,  41.598355, 1.10000, 0.90000, 1.10000, 0.90000
90528,'27123032000 ',  69.0000,1,  18,   1,   1,0.97895133,  41.481067, 1.10000, 0.90000, 1.10000, 0.90000
90529,'27123033000 ',  69.0000,1,  18,   1,   1,0.97794414,  41.598410, 1.10000, 0.90000, 1.10000, 0.90000
90530,'27123033300 ',  69.0000,1,  18,   1,   1,0.98140311,  41.464624, 1.10000, 0.90000, 1.10000, 0.90000
90531,'27123033400 ',  69.0000,1,  18,   1,   1,0.98016238,  41.475009, 1.10000, 0.90000, 1.10000, 0.90000
90532,'27123034201 ',  69.0000,1,  18,   1,   1,0.98009986,  41.536177, 1.10000, 0.90000, 1.10000, 0.90000
90533,'27123034900 ',  69.0000,1,  18,   1,   1,0.98125541,  41.463777, 1.10000, 0.90000, 1.10000, 0.90000
90534,'27123035100 ',  69.0000,1,  18,   1,   1,0.98150176,  41.466888, 1.10000, 0.90000, 1.10000, 0.90000
90535,'27123035300 ',  69.0000,1,  18,   1,   1,0.98093516,  41.479554, 1.10000, 0.90000, 1.10000, 0.90000
90536,'27123035900 ',  69.0000,1,  18,   1,   1,0.98108256,  41.537577, 1.10000, 0.90000, 1.10000, 0.90000
90537,'27123036100 ',  69.0000,1,  18,   1,   1,0.98011738,  41.600999, 1.10000, 0.90000, 1.10000, 0.90000
90538,'27123036400 ',  69.0000,1,  18,   1,   1,0.98116517,  41.404043, 1.10000, 0.90000, 1.10000, 0.90000
90539,'27123036500 ',  69.0000,1,  18,   1,   1,0.98209959,  41.485671, 1.10000, 0.90000, 1.10000, 0.90000
90540,'27123036900 ',  69.0000,1,  18,   1,   1,0.98261011,  41.551138, 1.10000, 0.90000, 1.10000, 0.90000
90541,'27123037403 ',  69.0000,1,  18,   1,   1,0.98101318,  41.715777, 1.10000, 0.90000, 1.10000, 0.90000
90542,'27123037601 ',  69.0000,1,  18,   1,   1,0.97909480,  41.256334, 1.10000, 0.90000, 1.10000, 0.90000
90543,'27123040302 ',  69.0000,1,  18,   1,   1,0.98275834,  42.522299, 1.10000, 0.90000, 1.10000, 0.90000
90544,'27123040401 ',  69.0000,1,  18,   1,   1,0.98116374,  42.426116, 1.10000, 0.90000, 1.10000, 0.90000
90545,'27123041105 ',  69.0000,1,  18,   1,   1,0.97526622,  41.209017, 1.10000, 0.90000, 1.10000, 0.90000
90546,'27123041107 ',  69.0000,1,  18,   1,   1,0.97943228,  41.220967, 1.10000, 0.90000, 1.10000, 0.90000
90547,'27123041200 ', 230.0000,1,  18,   1,   1,0.99245584,  41.756867, 1.10000, 0.90000, 1.10000, 0.90000
90548,'27123041200 ',  69.0000,1,  18,   1,   1,0.98297358,  41.335769, 1.10000, 0.90000, 1.10000, 0.90000
90549,'27123041301 ',  69.0000,1,  18,   1,   1,0.98175275,  41.516591, 1.10000, 0.90000, 1.10000, 0.90000
90550,'27123041302 ', 230.0000,1,  18,   1,   1,0.99310750,  41.804453, 1.10000, 0.90000, 1.10000, 0.90000
90551,'27123041302 ', 138.0000,1,  18,   1,   1,0.98204011,  41.332712, 1.10000, 0.90000, 1.10000, 0.90000
90552,'27123041302 ',  69.0000,1,  18,   1,   1,0.97630650,  41.177383, 1.10000, 0.90000, 1.10000, 0.90000
90553,'27123041601 ',  69.0000,1,  18,   1,   1,0.97407413,  41.588175, 1.10000, 0.90000, 1.10000, 0.90000
90554,'27123041602 ',  69.0000,1,  18,   1,   1,0.97632134,  41.528544, 1.10000, 0.90000, 1.10000, 0.90000
90555,'27123042402 ',  69.0000,1,  18,   1,   1,0.97848803,  41.815972, 1.10000, 0.90000, 1.10000, 0.90000
90556,'27123042501 ',  69.0000,1,  18,   1,   1,0.97868735,  41.783757, 1.10000, 0.90000, 1.10000, 0.90000
90557,'27123042602 ',  69.0000,1,  18,   1,   1,0.97962058,  42.236510, 1.10000, 0.90000, 1.10000, 0.90000
90558,'27123042900 ',  69.0000,1,  18,   1,   1,0.98104215,  41.506701, 1.10000, 0.90000, 1.10000, 0.90000
90559,'27123043000 ',  69.0000,1,  18,   1,   1,0.97859931,  41.181977, 1.10000, 0.90000, 1.10000, 0.90000
90560,'27123980000 ',  69.0000,1,  18,   1,   1,0.98397428,  41.702017, 1.10000, 0.90000, 1.10000, 0.90000
90561,'27127750100 ',  69.0000,1,  18,   1,   1,1.00468791,  30.745991, 1.10000, 0.90000, 1.10000, 0.90000
90562,'27127750200 ',  69.0000,1,  18,   1,   1,0.98528367,  28.798243, 1.10000, 0.90000, 1.10000, 0.90000
90563,'27127750600 ',  69.0000,1,  18,   1,   1,1.00201011,  27.972777, 1.10000, 0.90000, 1.10000, 0.90000
90564,'27129790100 ',  69.0000,1,  18,   1,   1,0.98963541,  33.571657, 1.10000, 0.90000, 1.10000, 0.90000
90565,'27131070602 ',  69.0000,1,  18,   1,   1,0.99877071,  41.390345, 1.10000, 0.90000, 1.10000, 0.90000
90566,'27131070700 ',  69.0000,1,  18,   1,   1,1.00639546,  41.278245, 1.10000, 0.90000, 1.10000, 0.90000
90567,'27131070901 ',  69.0000,1,  18,   1,   1,1.00193226,  41.245515, 1.10000, 0.90000, 1.10000, 0.90000
90568,'27133570200 ',  69.0000,1,  18,   1,   1,0.99094647,  18.704219, 1.10000, 0.90000, 1.10000, 0.90000
90569,'27135970300 ',  69.0000,1,  18,   1,   1,0.98429006,  24.271227, 1.10000, 0.90000, 1.10000, 0.90000
90570,'27137000300 ',  69.0000,1,  18,   1,   1,0.99244040,  44.885022, 1.10000, 0.90000, 1.10000, 0.90000
90571,'27137000600 ',  69.0000,1,  18,   1,   1,1.00424886,  45.135253, 1.10000, 0.90000, 1.10000, 0.90000
90572,'27137000700 ',  69.0000,1,  18,   1,   1,1.00331938,  45.160104, 1.10000, 0.90000, 1.10000, 0.90000
90573,'27137001000 ',  69.0000,1,  18,   1,   1,1.00363672,  45.064167, 1.10000, 0.90000, 1.10000, 0.90000
90574,'27137001100 ',  69.0000,1,  18,   1,   1,1.00404561,  45.079648, 1.10000, 0.90000, 1.10000, 0.90000
90575,'27137001400 ',  69.0000,1,  18,   1,   1,1.00281262,  45.037157, 1.10000, 0.90000, 1.10000, 0.90000
90576,'27137001700 ',  69.0000,1,  18,   1,   1,1.00070477,  44.989903, 1.10000, 0.90000, 1.10000, 0.90000
90577,'27137001900 ',  69.0000,1,  18,   1,   1,0.99786997,  44.888338, 1.10000, 0.90000, 1.10000, 0.90000
90578,'27137003700 ',  69.0000,1,  18,   1,   1,1.00722063,  44.663669, 1.10000, 0.90000, 1.10000, 0.90000
90579,'27137003800 ',  69.0000,1,  18,   1,   1,1.00762308,  44.296775, 1.10000, 0.90000, 1.10000, 0.90000
90580,'27137011200 ',  69.0000,1,  18,   1,   1,1.01025760,  43.923970, 1.10000, 0.90000, 1.10000, 0.90000
90581,'27137012400 ',  69.0000,1,  18,   1,   1,1.01731646,  43.957346, 1.10000, 0.90000, 1.10000, 0.90000
90582,'27137012600 ',  69.0000,1,  18,   1,   1,1.01620924,  44.006745, 1.10000, 0.90000, 1.10000, 0.90000
90583,'27137013200 ',  69.0000,1,  18,   1,   1,1.01648271,  44.983165, 1.10000, 0.90000, 1.10000, 0.90000
90584,'27137013800 ', 138.0000,1,  18,   1,   1,1.01947474,  46.215618, 1.10000, 0.90000, 1.10000, 0.90000
90585,'27137014100 ',  69.0000,1,  18,   1,   1,1.01532686,  47.005498, 1.10000, 0.90000, 1.10000, 0.90000
90586,'27137015300 ',  69.0000,1,  18,   1,   1,1.00804770,  46.668944, 1.10000, 0.90000, 1.10000, 0.90000
90587,'27137015600 ',  69.0000,1,  18,   1,   1,0.99643469,  44.802004, 1.10000, 0.90000, 1.10000, 0.90000
90588,'27137015800 ',  69.0000,1,  18,   1,   1,1.00022829,  44.730393, 1.10000, 0.90000, 1.10000, 0.90000
90589,'27139080100 ',  69.0000,1,  18,   1,   1,0.98039353,  40.798783, 1.10000, 0.90000, 1.10000, 0.90000
90590,'27139080201 ',  69.0000,1,  18,   1,   1,0.98295790,  40.672602, 1.10000, 0.90000, 1.10000, 0.90000
90591,'27139080301 ', 138.0000,1,  18,   1,   1,0.99638128,  40.773603, 1.10000, 0.90000, 1.10000, 0.90000
90592,'27139080302 ',  69.0000,1,  18,   1,   1,0.98682338,  40.583082, 1.10000, 0.90000, 1.10000, 0.90000
90593,'27139080904 ',  69.0000,1,  18,   1,   1,0.98721921,  40.676594, 1.10000, 0.90000, 1.10000, 0.90000
90594,'27139080906 ',  69.0000,1,  18,   1,   1,0.98576099,  40.752064, 1.10000, 0.90000, 1.10000, 0.90000
90595,'27139081100 ',  69.0000,1,  18,   1,   1,0.98807514,  40.910466, 1.10000, 0.90000, 1.10000, 0.90000
90596,'27139081300 ',  69.0000,1,  18,   1,   1,0.98606777,  38.703940, 1.10000, 0.90000, 1.10000, 0.90000
90597,'27141030101 ',  69.0000,1,  18,   1,   1,0.98774886,  41.014354, 1.10000, 0.90000, 1.10000, 0.90000
90598,'27141030402 ',  69.0000,1,  18,   1,   1,0.99595308,  41.035063, 1.10000, 0.90000, 1.10000, 0.90000
90599,'27141030404 ',  69.0000,1,  18,   1,   1,0.99587965,  40.859793, 1.10000, 0.90000, 1.10000, 0.90000
90600,'27141030503 ',  69.0000,1,  18,   1,   1,1.00375021,  41.607310, 1.10000, 0.90000, 1.10000, 0.90000
90601,'27141031500 ',  69.0000,1,  18,   1,   1,0.98805231,  39.724390, 1.10000, 0.90000, 1.10000, 0.90000
90602,'27145000500 ',  69.0000,1,  18,   1,   1,0.98348528,  39.165097, 1.10000, 0.90000, 1.10000, 0.90000
90603,'27145000701 ',  69.0000,1,  18,   1,   1,0.98507857,  39.541874, 1.10000, 0.90000, 1.10000, 0.90000
90604,'27145001001 ',  69.0000,1,  18,   1,   1,0.98487657,  39.162635, 1.10000, 0.90000, 1.10000, 0.90000
90605,'27145011000 ',  69.0000,1,  18,   1,   1,0.97894537,  32.234770, 1.10000, 0.90000, 1.10000, 0.90000
90606,'27145011301 ',  69.0000,1,  18,   1,   1,0.98252672,  38.887115, 1.10000, 0.90000, 1.10000, 0.90000
90607,'27145011304 ', 138.0000,1,  18,   1,   1,0.99139082,  37.964688, 1.10000, 0.90000, 1.10000, 0.90000
90608,'27145011304 ',  69.0000,1,  18,   1,   1,0.99142593,  37.169483, 1.10000, 0.90000, 1.10000, 0.90000
90609,'27147960400 ',  69.0000,1,  18,   1,   1,1.00006187,  39.642432, 1.10000, 0.90000, 1.10000, 0.90000
90610,'27147960600 ',  69.0000,1,  18,   1,   1,1.00443113,  39.633313, 1.10000, 0.90000, 1.10000, 0.90000
90611,'27147960800 ',  69.0000,1,  18,   1,   1,1.00637090,  38.547423, 1.10000, 0.90000, 1.10000, 0.90000
90612,'27149480100 ',  69.0000,1,  18,   1,   1,0.98635387,  16.603614, 1.10000, 0.90000, 1.10000, 0.90000
90613,'27149480200 ',  69.0000,1,  18,   1,   1,0.98313552,  18.569695, 1.10000, 0.90000, 1.10000, 0.90000
90614,'27151960300 ',  69.0000,1,  18,   1,   1,0.99257094,  23.438583, 1.10000, 0.90000, 1.10000, 0.90000
90615,'27151960400 ',  69.0000,1,  18,   1,   1,0.98757428,  19.589403, 1.10000, 0.90000, 1.10000, 0.90000
90616,'27157490100 ',  69.0000,1,  18,   1,   1,1.01253438,  43.176703, 1.10000, 0.90000, 1.10000, 0.90000
90617,'27157490300 ',  69.0000,1,  18,   1,   1,1.00727725,  43.497571, 1.10000, 0.90000, 1.10000, 0.90000
90618,'27157490600 ',  69.0000,1,  18,   1,   1,1.00722587,  42.468197, 1.10000, 0.90000, 1.10000, 0.90000
90619,'27161790500 ',  69.0000,1,  18,   1,   1,0.99704581,  38.774250, 1.10000, 0.90000, 1.10000, 0.90000
90620,'27163070103 ',  69.0000,1,  18,   1,   1,0.97777301,  42.838919, 1.10000, 0.90000, 1.10000, 0.90000
90621,'27163070304 ',  69.0000,1,  18,   1,   1,0.99306166,  43.310455, 1.10000, 0.90000, 1.10000, 0.90000
90622,'27163070502 ',  69.0000,1,  18,   1,   1,1.00484943,  44.386589, 1.10000, 0.90000, 1.10000, 0.90000
90623,'27163070601 ',  69.0000,1,  18,   1,   1,1.00200498,  44.187438, 1.10000, 0.90000, 1.10000, 0.90000
90624,'27163070701 ',  69.0000,1,  18,   1,   1,1.00565362,  44.457104, 1.10000, 0.90000, 1.10000, 0.90000
90625,'27163070907 ',  69.0000,1,  18,   1,   1,0.98947757,  43.130466, 1.10000, 0.90000, 1.10000, 0.90000
90626,'27163070911 ',  69.0000,1,  18,   1,   1,0.99020869,  43.274815, 1.10000, 0.90000, 1.10000, 0.90000
90627,'27163071006 ',  69.0000,1,  18,   1,   1,0.97846997,  41.741636, 1.10000, 0.90000, 1.10000, 0.90000
90628,'27163071012 ',  69.0000,1,  18,   1,   1,0.98183453,  41.792852, 1.10000, 0.90000, 1.10000, 0.90000
90629,'27163071206 ',  69.0000,1,  18,   1,   1,0.99516213,  42.274141, 1.10000, 0.90000, 1.10000, 0.90000
90630,'27163071208 ',  69.0000,1,  18,   1,   1,0.99731570,  42.301421, 1.10000, 0.90000, 1.10000, 0.90000
90631,'27163071209 ',  69.0000,1,  18,   1,   1,0.99522096,  42.327208, 1.10000, 0.90000, 1.10000, 0.90000
90632,'27163071300 ', 138.0000,1,  18,   1,   1,0.99909419,  42.276016, 1.10000, 0.90000, 1.10000, 0.90000
90633,'27163071400 ', 230.0000,1,  18,   1,   1,1.00893438,  42.839708, 1.10000, 0.90000, 1.10000, 0.90000
90634,'27163071400 ',  69.0000,1,  18,   1,   1,0.99713355,  42.271139, 1.10000, 0.90000, 1.10000, 0.90000
90635,'27165950200 ',  69.0000,1,  18,   1,   1,1.01014197,  32.886398, 1.10000, 0.90000, 1.10000, 0.90000
90636,'27169670300 ',  69.0000,1,  18,   1,   1,0.98286122,  41.242028, 1.10000, 0.90000, 1.10000, 0.90000
90637,'27169670700 ',  69.0000,1,  18,   1,   1,0.97883350,  41.301577, 1.10000, 0.90000, 1.10000, 0.90000
90638,'27169671000 ',  69.0000,1,  18,   1,   1,1.00546730,  41.084653, 1.10000, 0.90000, 1.10000, 0.90000
90639,'27171100100 ',  69.0000,1,  18,   1,   1,0.99675047,  41.394034, 1.10000, 0.90000, 1.10000, 0.90000
90640,'27171100204 ',  69.0000,1,  18,   1,   1,0.99239397,  40.982187, 1.10000, 0.90000, 1.10000, 0.90000
90641,'27171100702 ', 138.0000,1,  18,   1,   1,1.00158417,  40.715396, 1.10000, 0.90000, 1.10000, 0.90000
90642,'27171100702 ',  69.0000,1,  18,   1,   1,1.00090885,  40.917242, 1.10000, 0.90000, 1.10000, 0.90000
90643,'27171100802 ',  69.0000,1,  18,   1,   1,0.98878765,  41.075856, 1.10000, 0.90000, 1.10000, 0.90000
90644,'27171100900 ',  69.0000,1,  18,   1,   1,0.99230665,  40.339449, 1.10000, 0.90000, 1.10000, 0.90000
90645,'27171101200 ',  69.0000,1,  18,   1,   1,0.99729007,  39.302565, 1.10000, 0.90000, 1.10000, 0.90000
90646,'27171101300 ',  69.0000,1,  18,   1,   1,1.00190127,  38.003149, 1.10000, 0.90000, 1.10000, 0.90000
90647,'55005000200 ',  69.0000,1,  38,   1,   1,0.97131610,  43.695975, 1.10000, 0.90000, 1.10000, 0.90000
90648,'55005000500 ',  69.0000,1,  38,   1,   1,0.97139561,  43.934533, 1.10000, 0.90000, 1.10000, 0.90000
90649,'55007960200 ',  69.0000,1,  38,   1,   1,1.00985074,  47.269130, 1.10000, 0.90000, 1.10000, 0.90000
90650,'55007960300 ',  69.0000,1,  38,   1,   1,1.01576543,  48.777960, 1.10000, 0.90000, 1.10000, 0.90000
90651,'55009000100 ',  69.0000,1,  38,   1,   1,1.00355554,  52.927132, 1.10000, 0.90000, 1.10000, 0.90000
90652,'55009000800 ',  69.0000,1,  38,   1,   1,1.00690293,  53.190645, 1.10000, 0.90000, 1.10000, 0.90000
90653,'55009000900 ', 138.0000,1,  38,   1,   1,1.01555228,  53.484169, 1.10000, 0.90000, 1.10000, 0.90000
90654,'55009000900 ',  69.0000,1,  38,   1,   1,1.01017225,  53.283269, 1.10000, 0.90000, 1.10000, 0.90000
90655,'55009001100 ',  69.0000,1,  38,   1,   1,1.00861931,  53.349863, 1.10000, 0.90000, 1.10000, 0.90000
90656,'55009001300 ',  69.0000,1,  38,   1,   1,1.00780034,  53.248879, 1.10000, 0.90000, 1.10000, 0.90000
90657,'55009020502 ', 138.0000,1,  38,   1,   1,1.00548172,  52.860234, 1.10000, 0.90000, 1.10000, 0.90000
90658,'55009020502 ',  69.0000,1,  38,   1,   1,0.99858719,  52.825837, 1.10000, 0.90000, 1.10000, 0.90000
90659,'55009020704 ',  69.0000,1,  38,   1,   1,1.00732791,  53.454399, 1.10000, 0.90000, 1.10000, 0.90000
90660,'55009020900 ',  69.0000,1,  38,   1,   1,1.01478076,  53.339406, 1.10000, 0.90000, 1.10000, 0.90000
90661,'55009021200 ',  69.0000,1,  38,   1,   1,1.01501012,  53.372690, 1.10000, 0.90000, 1.10000, 0.90000
90662,'55009021303 ', 138.0000,1,  38,   1,   1,1.01768887,  53.334874, 1.10000, 0.90000, 1.10000, 0.90000
90663,'55009021304 ',  69.0000,1,  38,   1,   1,1.00962663,  53.188722, 1.10000, 0.90000, 1.10000, 0.90000
90664,'55009021400 ',  69.0000,1,  38,   1,   1,1.01252139,  53.562470, 1.10000, 0.90000, 1.10000, 0.90000
90665,'55009021600 ',  69.0000,1,  38,   1,   1,0.99411094,  52.748656, 1.10000, 0.90000, 1.10000, 0.90000
90666,'55009940001 ',  69.0000,1,  38,   1,   1,1.00425887,  53.117121, 1.10000, 0.90000, 1.10000, 0.90000
90667,'55011960100 ',  69.0000,1,  38,   1,   1,1.01061344,  43.723292, 1.10000, 0.90000, 1.10000, 0.90000
90668,'55011960200 ', 138.0000,1,  38,   1,   1,1.01242328,  44.063627, 1.10000, 0.90000, 1.10000, 0.90000
90669,'55011960300 ',  69.0000,1,  38,   1,   1,1.01354253,  43.639991, 1.10000, 0.90000, 1.10000, 0.90000
90670,'55011960400 ', 230.0000,1,  38,   1,   1,1.01825559,  43.633127, 1.10000, 0.90000, 1.10000, 0.90000
90671,'55011960400 ',  69.0000,1,  38,   1,   1,1.01586998,  43.472388, 1.10000, 0.90000, 1.10000, 0.90000
90672,'55015020100 ',  69.0000,1,  38,   1,   1,1.01432252,  53.613467, 1.10000, 0.90000, 1.10000, 0.90000
90673,'55015020500 ',  69.0000,1,  38,   1,   1,1.00734651,  52.338483, 1.10000, 0.90000, 1.10000, 0.90000
90674,'55017010200 ',  69.0000,1,  38,   1,   1,1.01050150,  44.909880, 1.10000, 0.90000, 1.10000, 0.90000
90675,'55017010500 ',  69.0000,1,  38,   1,   1,1.01037741,  44.802404, 1.10000, 0.90000, 1.10000, 0.90000
90676,'55019950400 ',  69.0000,1,  38,   1,   1,0.99353361,  47.320408, 1.10000, 0.90000, 1.10000, 0.90000
90677,'55019950700 ',  69.0000,1,  38,   1,   1,0.99752104,  46.575432, 1.10000, 0.90000, 1.10000, 0.90000
90678,'55021970400 ',  69.0000,1,  38,   1,   1,0.96977192,  37.791891, 1.10000, 0.90000, 1.10000, 0.90000
90679,'55021970500 ',  69.0000,1,  38,   1,   1,0.97216785,  38.105342, 1.10000, 0.90000, 1.10000, 0.90000
90680,'55021970900 ',  69.0000,1,  38,   1,   1,0.98202252,  36.289352, 1.10000, 0.90000, 1.10000, 0.90000
90681,'55023960600 ',  69.0000,1,  38,   1,   1,0.98862129,  36.228659, 1.10000, 0.90000, 1.10000, 0.90000
90682,'55025000204 ',  69.0000,1,  38,   1,   1,0.98918402,  35.829123, 1.10000, 0.90000, 1.10000, 0.90000
90683,'55025000405 ',  69.0000,1,  38,   1,   1,0.99085379,  35.772300, 1.10000, 0.90000, 1.10000, 0.90000
90684,'55025000504 ',  69.0000,1,  38,   1,   1,0.99643445,  35.735143, 1.10000, 0.90000, 1.10000, 0.90000
90685,'55025000600 ',  69.0000,1,  38,   1,   1,0.99192262,  35.804521, 1.10000, 0.90000, 1.10000, 0.90000
90686,'55025000800 ',  69.0000,1,  38,   1,   1,0.99321914,  35.811040, 1.10000, 0.90000, 1.10000, 0.90000
90687,'55025000902 ',  69.0000,1,  38,   1,   1,0.99419796,  35.827037, 1.10000, 0.90000, 1.10000, 0.90000
90688,'55025001200 ',  69.0000,1,  38,   1,   1,0.99621445,  35.818120, 1.10000, 0.90000, 1.10000, 0.90000
90689,'55025001401 ',  69.0000,1,  38,   1,   1,0.99480814,  35.821538, 1.10000, 0.90000, 1.10000, 0.90000
90690,'55025001403 ',  69.0000,1,  38,   1,   1,0.99299771,  35.806509, 1.10000, 0.90000, 1.10000, 0.90000
90691,'55025001603 ',  69.0000,1,  38,   1,   1,0.99758053,  35.797892, 1.10000, 0.90000, 1.10000, 0.90000
90692,'55025001704 ',  69.0000,1,  38,   1,   1,0.99829227,  35.800491, 1.10000, 0.90000, 1.10000, 0.90000
90693,'55025001900 ',  69.0000,1,  38,   1,   1,0.99736583,  35.867622, 1.10000, 0.90000, 1.10000, 0.90000
90694,'55025002100 ',  69.0000,1,  38,   1,   1,0.99604201,  35.912892, 1.10000, 0.90000, 1.10000, 0.90000
90695,'55025002500 ', 138.0000,1,  38,   1,   1,1.00079656,  36.332614, 1.10000, 0.90000, 1.10000, 0.90000
90696,'55025002500 ',  69.0000,1,  38,   1,   1,0.99529052,  36.033401, 1.10000, 0.90000, 1.10000, 0.90000
90697,'55025002700 ',  69.0000,1,  38,   1,   1,0.99455881,  35.989940, 1.10000, 0.90000, 1.10000, 0.90000
90698,'55025003100 ',  69.0000,1,  38,   1,   1,0.99326313,  36.020724, 1.10000, 0.90000, 1.10000, 0.90000
90699,'55025010501 ', 138.0000,1,  38,   1,   1,1.00260448,  36.165022, 1.10000, 0.90000, 1.10000, 0.90000
90700,'55025010501 ',  69.0000,1,  38,   1,   1,0.99892223,  36.086031, 1.10000, 0.90000, 1.10000, 0.90000
90701,'55025010502 ',  69.0000,1,  38,   1,   1,0.99646002,  35.921898, 1.10000, 0.90000, 1.10000, 0.90000
90702,'55025010702 ',  69.0000,1,  38,   1,   1,0.99351114,  35.730355, 1.10000, 0.90000, 1.10000, 0.90000
90703,'55025010901 ',  69.0000,1,  38,   1,   1,0.98690003,  35.832542, 1.10000, 0.90000, 1.10000, 0.90000
90704,'55025011200 ',  69.0000,1,  38,   1,   1,0.98338801,  36.055472, 1.10000, 0.90000, 1.10000, 0.90000
90705,'55025011402 ',  69.0000,1,  38,   1,   1,0.99190158,  36.207516, 1.10000, 0.90000, 1.10000, 0.90000
90706,'55025012001 ', 138.0000,1,  38,   1,   1,1.00560904,  36.547857, 1.10000, 0.90000, 1.10000, 0.90000
90707,'55025012001 ',  69.0000,1,  38,   1,   1,1.00590706,  36.661361, 1.10000, 0.90000, 1.10000, 0.90000
90708,'55025012002 ',  69.0000,1,  38,   1,   1,1.00418675,  36.053539, 1.10000, 0.90000, 1.10000, 0.90000
90709,'55025012300 ',  69.0000,1,  38,   1,   1,0.99997932,  35.862154, 1.10000, 0.90000, 1.10000, 0.90000
90710,'55025012501 ',  69.0000,1,  38,   1,   1,0.99636102,  35.767044, 1.10000, 0.90000, 1.10000, 0.90000
90711,'55025013200 ',  69.0000,1,  38,   1,   1,0.98485142,  36.263496, 1.10000, 0.90000, 1.10000, 0.90000
90712,'55025013700 ',  69.0000,1,  38,   1,   1,0.99202454,  35.681175, 1.10000, 0.90000, 1.10000, 0.90000
90713,'55025991703 ',  69.0000,1,  38,   1,   1,0.99501550,  35.916266, 1.10000, 0.90000, 1.10000, 0.90000
90714,'55027960100 ',  69.0000,1,  38,   1,   1,1.00895941,  36.115131, 1.10000, 0.90000, 1.10000, 0.90000
90715,'55027960200 ',  69.0000,1,  38,   1,   1,1.00695515,  36.469259, 1.10000, 0.90000, 1.10000, 0.90000
90716,'55027960300 ',  69.0000,1,  38,   1,   1,0.98001277,  37.394415, 1.10000, 0.90000, 1.10000, 0.90000
90717,'55027960700 ',  69.0000,1,  38,   1,   1,0.99303532,  36.486987, 1.10000, 0.90000, 1.10000, 0.90000
90718,'55027960900 ',  69.0000,1,  38,   1,   1,0.99237096,  36.326402, 1.10000, 0.90000, 1.10000, 0.90000
90719,'55027961800 ',  69.0000,1,  38,   1,   1,0.99562967,  35.854497, 1.10000, 0.90000, 1.10000, 0.90000
90720,'55029100700 ',  69.0000,1,  38,   1,   1,1.00441420,  55.455481, 1.10000, 0.90000, 1.10000, 0.90000
90721,'55029100800 ',  69.0000,1,  38,   1,   1,1.00494647,  55.562325, 1.10000, 0.90000, 1.10000, 0.90000
90722,'55031020800 ', 138.0000,1,  38,   1,   1,1.01056206,  45.428695, 1.10000, 0.90000, 1.10000, 0.90000
90723,'55031020800 ',  69.0000,1,  38,   1,   1,1.00643802,  45.141485, 1.10000, 0.90000, 1.10000, 0.90000
90724,'55031021100 ',  69.0000,1,  38,   1,   1,0.99878579,  44.824295, 1.10000, 0.90000, 1.10000, 0.90000
90725,'55033970300 ',  69.0000,1,  38,   1,   1,1.00846434,  44.682609, 1.10000, 0.90000, 1.10000, 0.90000
90726,'55033970400 ',  69.0000,1,  38,   1,   1,1.00092983,  44.184060, 1.10000, 0.90000, 1.10000, 0.90000
90727,'55033970500 ',  69.0000,1,  38,   1,   1,0.99084198,  44.096405, 1.10000, 0.90000, 1.10000, 0.90000
90728,'55035000302 ', 230.0000,1,  38,   1,   1,1.01359618,  44.110154, 1.10000, 0.90000, 1.10000, 0.90000
90729,'55035000302 ', 138.0000,1,  38,   1,   1,1.00758922,  44.423024, 1.10000, 0.90000, 1.10000, 0.90000
90730,'55035000302 ',  69.0000,1,  38,   1,   1,1.00445282,  44.347981, 1.10000, 0.90000, 1.10000, 0.90000
90731,'55035000501 ',  69.0000,1,  38,   1,   1,1.01083875,  44.965034, 1.10000, 0.90000, 1.10000, 0.90000
90732,'55035000600 ',  69.0000,1,  38,   1,   1,1.00436807,  44.541743, 1.10000, 0.90000, 1.10000, 0.90000
90733,'55035000801 ',  69.0000,1,  38,   1,   1,1.00384939,  44.457268, 1.10000, 0.90000, 1.10000, 0.90000
90734,'55035000803 ',  69.0000,1,  38,   1,   1,1.00175428,  44.437317, 1.10000, 0.90000, 1.10000, 0.90000
90735,'55035001400 ',  69.0000,1,  38,   1,   1,1.00340569,  44.526348, 1.10000, 0.90000, 1.10000, 0.90000
90736,'55035001500 ',  69.0000,1,  38,   1,   1,1.00615728,  44.472717, 1.10000, 0.90000, 1.10000, 0.90000
90737,'55035001600 ', 138.0000,1,  38,   1,   1,1.01139951,  44.249999, 1.10000, 0.90000, 1.10000, 0.90000
90738,'55035001700 ',  69.0000,1,  38,   1,   1,1.00237918,  44.492023, 1.10000, 0.90000, 1.10000, 0.90000
90739,'55039040200 ',  69.0000,1,  38,   1,   1,1.00762975,  38.804822, 1.10000, 0.90000, 1.10000, 0.90000
90740,'55039040700 ', 230.0000,1,  38,   1,   1,1.01443326,  39.849619, 1.10000, 0.90000, 1.10000, 0.90000
90741,'55039040700 ', 138.0000,1,  38,   1,   1,1.01704824,  39.171678, 1.10000, 0.90000, 1.10000, 0.90000
90742,'55039040700 ',  69.0000,1,  38,   1,   1,1.01009250,  38.863339, 1.10000, 0.90000, 1.10000, 0.90000
90743,'55039041800 ',  69.0000,1,  38,   1,   1,0.99305350,  38.888000, 1.10000, 0.90000, 1.10000, 0.90000
90744,'55041950300 ',  69.0000,1,  38,   1,   1,0.99287617,  51.559435, 1.10000, 0.90000, 1.10000, 0.90000
90745,'55043960100 ',  69.0000,1,  38,   1,   1,0.98998767,  36.415659, 1.10000, 0.90000, 1.10000, 0.90000
90746,'55043960400 ',  69.0000,1,  38,   1,   1,0.99697852,  35.695180, 1.10000, 0.90000, 1.10000, 0.90000
90747,'55043960500 ',  69.0000,1,  38,   1,   1,1.00627697,  35.717996, 1.10000, 0.90000, 1.10000, 0.90000
90748,'55043960900 ',  69.0000,1,  38,   1,   1,1.00029147,  34.923611, 1.10000, 0.90000, 1.10000, 0.90000
90749,'55043961000 ',  69.0000,1,  38,   1,   1,0.99966747,  34.975329, 1.10000, 0.90000, 1.10000, 0.90000
90750,'55043961100 ',  69.0000,1,  38,   1,   1,1.00312042,  35.032365, 1.10000, 0.90000, 1.10000, 0.90000
90751,'55045960100 ',  69.0000,1,  38,   1,   1,0.99787521,  34.943914, 1.10000, 0.90000, 1.10000, 0.90000
90752,'55045960200 ',  69.0000,1,  38,   1,   1,0.99502712,  34.869246, 1.10000, 0.90000, 1.10000, 0.90000
90753,'55045960300 ',  69.0000,1,  38,   1,   1,0.99546760,  34.381414, 1.10000, 0.90000, 1.10000, 0.90000
90754,'55045960700 ',  69.0000,1,  38,   1,   1,0.99817556,  34.134762, 1.10000, 0.90000, 1.10000, 0.90000
90755,'55045960800 ',  69.0000,1,  38,   1,   1,0.99441510,  34.146769, 1.10000, 0.90000, 1.10000, 0.90000
90756,'55047100100 ',  69.0000,1,  38,   1,   1,0.96694762,  42.747804, 1.10000, 0.90000, 1.10000, 0.90000
90757,'55053960200 ',  69.0000,1,  38,   1,   1,0.99432564,  44.454238, 1.10000, 0.90000, 1.10000, 0.90000
90758,'55053960300 ',  69.0000,1,  38,   1,   1,0.99580991,  43.854121, 1.10000, 0.90000, 1.10000, 0.90000
90759,'55053960500 ',  69.0000,1,  38,   1,   1,0.99733680,  44.012236, 1.10000, 0.90000, 1.10000, 0.90000
90760,'55055100100 ',  69.0000,1,  38,   1,   1,1.01003194,  35.330789, 1.10000, 0.90000, 1.10000, 0.90000
90761,'55055100500 ',  69.0000,1,  38,   1,   1,1.00784302,  35.824130, 1.10000, 0.90000, 1.10000, 0.90000
90762,'55055100700 ',  69.0000,1,  38,   1,   1,1.00885773,  35.592109, 1.10000, 0.90000, 1.10000, 0.90000
90763,'55055101000 ',  69.0000,1,  38,   1,   1,1.00864327,  35.604280, 1.10000, 0.90000, 1.10000, 0.90000
90764,'55055101300 ',  69.0000,1,  38,   1,   1,1.00861835,  35.619744, 1.10000, 0.90000, 1.10000, 0.90000
90765,'55055101400 ',  69.0000,1,  38,   1,   1,1.00887418,  35.414432, 1.10000, 0.90000, 1.10000, 0.90000
90766,'55055101600 ',  69.0000,1,  38,   1,   1,1.00291038,  34.585889, 1.10000, 0.90000, 1.10000, 0.90000
90767,'55057100500 ',  69.0000,1,  38,   1,   1,0.97364795,  39.421209, 1.10000, 0.90000, 1.10000, 0.90000
90768,'55059000100 ',  69.0000,1,  38,   1,   1,1.01020062,  28.436048, 1.10000, 0.90000, 1.10000, 0.90000
90769,'55059000601 ',  69.0000,1,  38,   1,   1,1.00117123,  28.170405, 1.10000, 0.90000, 1.10000, 0.90000
90770,'55059000602 ',  69.0000,1,  38,   1,   1,1.00823069,  27.890430, 1.10000, 0.90000, 1.10000, 0.90000
90771,'55059000700 ', 138.0000,1,  38,   1,   1,1.00570560,  27.853242, 1.10000, 0.90000, 1.10000, 0.90000
90772,'55059000700 ',  69.0000,1,  38,   1,   1,1.00517607,  27.793681, 1.10000, 0.90000, 1.10000, 0.90000
90773,'55059001200 ',  69.0000,1,  38,   1,   1,1.00412989,  27.781619, 1.10000, 0.90000, 1.10000, 0.90000
90774,'55059002100 ',  69.0000,1,  38,   1,   1,1.00117612,  27.557769, 1.10000, 0.90000, 1.10000, 0.90000
90775,'55059002500 ', 138.0000,1,  38,   1,   1,1.00408161,  27.558539, 1.10000, 0.90000, 1.10000, 0.90000
90776,'55059002500 ',  69.0000,1,  38,   1,   1,1.00336993,  27.628288, 1.10000, 0.90000, 1.10000, 0.90000
90777,'55059002602 ', 138.0000,1,  38,   1,   1,1.00231254,  27.467611, 1.10000, 0.90000, 1.10000, 0.90000
90778,'55059002700 ',  69.0000,1,  38,   1,   1,0.99209696,  27.515555, 1.10000, 0.90000, 1.10000, 0.90000
90779,'55059002800 ',  69.0000,1,  38,   1,   1,0.98924589,  28.085473, 1.10000, 0.90000, 1.10000, 0.90000
90780,'55059002905 ',  69.0000,1,  38,   1,   1,0.99105591,  27.638810, 1.10000, 0.90000, 1.10000, 0.90000
90781,'55061960400 ',  69.0000,1,  38,   1,   1,1.00968349,  54.767185, 1.10000, 0.90000, 1.10000, 0.90000
90782,'55063000100 ',  69.0000,1,  38,   1,   1,0.98733348,  41.491780, 1.10000, 0.90000, 1.10000, 0.90000
90783,'55063000200 ', 138.0000,1,  38,   1,   1,0.99962413,  41.756102, 1.10000, 0.90000, 1.10000, 0.90000
90784,'55063000200 ',  69.0000,1,  38,   1,   1,0.99601090,  41.570888, 1.10000, 0.90000, 1.10000, 0.90000
90785,'55063000900 ',  69.0000,1,  38,   1,   1,0.99038732,  41.478827, 1.10000, 0.90000, 1.10000, 0.90000
90786,'55063010402 ',  69.0000,1,  38,   1,   1,0.99055201,  41.632066, 1.10000, 0.90000, 1.10000, 0.90000
90787,'55069960500 ',  69.0000,1,  38,   1,   1,0.98930740,  50.114532, 1.10000, 0.90000, 1.10000, 0.90000
90788,'55069961000 ',  69.0000,1,  38,   1,   1,0.98693097,  49.839802, 1.10000, 0.90000, 1.10000, 0.90000
90789,'55071000100 ',  69.0000,1,  38,   1,   1,1.01227319,  55.589492, 1.10000, 0.90000, 1.10000, 0.90000
90790,'55071000500 ', 138.0000,1,  38,   1,   1,1.01650059,  55.691740, 1.10000, 0.90000, 1.10000, 0.90000
90791,'55071000600 ', 138.0000,1,  38,   1,   1,1.01651883,  55.693243, 1.10000, 0.90000, 1.10000, 0.90000
90792,'55071000600 ',  69.0000,1,  38,   1,   1,1.01773775,  55.688793, 1.10000, 0.90000, 1.10000, 0.90000
90793,'55071000700 ',  69.0000,1,  38,   1,   1,1.01685989,  55.884225, 1.10000, 0.90000, 1.10000, 0.90000
90794,'55071005200 ',  69.0000,1,  38,   1,   1,1.01125705,  55.642631, 1.10000, 0.90000, 1.10000, 0.90000
90795,'55071005400 ',  69.0000,1,  38,   1,   1,1.01230252,  55.711230, 1.10000, 0.90000, 1.10000, 0.90000
90796,'55071010400 ',  69.0000,1,  38,   1,   1,1.00440013,  54.581865, 1.10000, 0.90000, 1.10000, 0.90000
90797,'55073000400 ',  69.0000,1,  38,   1,   1,0.99316633,  50.165120, 1.10000, 0.90000, 1.10000, 0.90000
90798,'55073000601 ',  69.0000,1,  38,   1,   1,0.99536771,  50.233644, 1.10000, 0.90000, 1.10000, 0.90000
90799,'55073000602 ',  69.0000,1,  38,   1,   1,0.99522692,  50.241779, 1.10000, 0.90000, 1.10000, 0.90000
90800,'55073001000 ', 138.0000,1,  38,   1,   1,1.00767517,  50.674830, 1.10000, 0.90000, 1.10000, 0.90000
90801,'55073001000 ',  69.0000,1,  38,   1,   1,1.00011456,  50.399378, 1.10000, 0.90000, 1.10000, 0.90000
90802,'55073001102 ',  69.0000,1,  38,   1,   1,0.99030310,  50.417564, 1.10000, 0.90000, 1.10000, 0.90000
90803,'55073001103 ',  69.0000,1,  38,   1,   1,0.99588287,  50.383375, 1.10000, 0.90000, 1.10000, 0.90000
90804,'55073001201 ',  69.0000,1,  38,   1,   1,1.00266051,  50.281909, 1.10000, 0.90000, 1.10000, 0.90000
90805,'55073001202 ',  69.0000,1,  38,   1,   1,0.99908525,  49.785143, 1.10000, 0.90000, 1.10000, 0.90000
90806,'55073001400 ',  69.0000,1,  38,   1,   1,0.99709457,  49.870333, 1.10000, 0.90000, 1.10000, 0.90000
90807,'55073001500 ',  69.0000,1,  38,   1,   1,0.99011874,  50.035647, 1.10000, 0.90000, 1.10000, 0.90000
90808,'55075960100 ',  69.0000,1,  38,   1,   1,1.00679994,  54.403823, 1.10000, 0.90000, 1.10000, 0.90000
90809,'55075960200 ',  69.0000,1,  38,   1,   1,0.99573553,  52.788787, 1.10000, 0.90000, 1.10000, 0.90000
90810,'55075961100 ',  69.0000,1,  38,   1,   1,1.00941050,  55.896328, 1.10000, 0.90000, 1.10000, 0.90000
90811,'55075961500 ',  69.0000,1,  38,   1,   1,1.01221561,  56.570810, 1.10000, 0.90000, 1.10000, 0.90000
90812,'55079000102 ', 138.0000,1,  38,   1,   1,1.01209974,  31.320512, 1.10000, 0.90000, 1.10000, 0.90000
90813,'55079000102 ',  69.0000,1,  38,   1,   1,1.01173568,  31.497192, 1.10000, 0.90000, 1.10000, 0.90000
90814,'55079000201 ', 138.0000,1,  38,   1,   1,1.01349080,  31.780416, 1.10000, 0.90000, 1.10000, 0.90000
90815,'55079000201 ',  69.0000,1,  38,   1,   1,1.01303017,  31.761049, 1.10000, 0.90000, 1.10000, 0.90000
90816,'55079000302 ',  69.0000,1,  38,   1,   1,1.01040220,  31.349902, 1.10000, 0.90000, 1.10000, 0.90000
90817,'55079000501 ',  69.0000,1,  38,   1,   1,1.01005149,  31.248870, 1.10000, 0.90000, 1.10000, 0.90000
90818,'55079000502 ',  69.0000,1,  38,   1,   1,1.01025975,  31.180217, 1.10000, 0.90000, 1.10000, 0.90000
90819,'55079000600 ',  69.0000,1,  38,   1,   1,1.01031721,  31.072621, 1.10000, 0.90000, 1.10000, 0.90000
90820,'55079000700 ',  69.0000,1,  38,   1,   1,1.00965667,  30.971967, 1.10000, 0.90000, 1.10000, 0.90000
90821,'55079000900 ',  69.0000,1,  38,   1,   1,1.00998020,  31.094091, 1.10000, 0.90000, 1.10000, 0.90000
90822,'55079001200 ',  69.0000,1,  38,   1,   1,1.00935721,  30.940535, 1.10000, 0.90000, 1.10000, 0.90000
90823,'55079001300 ',  69.0000,1,  38,   1,   1,1.01012146,  30.967203, 1.10000, 0.90000, 1.10000, 0.90000
90824,'55079001700 ',  69.0000,1,  38,   1,   1,1.01044381,  31.016084, 1.10000, 0.90000, 1.10000, 0.90000
90825,'55079001900 ',  69.0000,1,  38,   1,   1,1.00961924,  30.933397, 1.10000, 0.90000, 1.10000, 0.90000
90826,'55079002100 ',  69.0000,1,  38,   1,   1,1.00941825,  30.933520, 1.10000, 0.90000, 1.10000, 0.90000
90827,'55079002400 ',  69.0000,1,  38,   1,   1,1.01004016,  30.747664, 1.10000, 0.90000, 1.10000, 0.90000
90828,'55079002800 ',  69.0000,1,  38,   1,   1,1.01046956,  30.795301, 1.10000, 0.90000, 1.10000, 0.90000
90829,'55079002900 ',  69.0000,1,  38,   1,   1,1.01040304,  30.885282, 1.10000, 0.90000, 1.10000, 0.90000
90830,'55079003300 ',  69.0000,1,  38,   1,   1,1.01060855,  30.878220, 1.10000, 0.90000, 1.10000, 0.90000
90831,'55079003500 ',  69.0000,1,  38,   1,   1,1.01055169,  30.794355, 1.10000, 0.90000, 1.10000, 0.90000
90832,'55079003600 ',  69.0000,1,  38,   1,   1,1.01056385,  30.841040, 1.10000, 0.90000, 1.10000, 0.90000
90833,'55079003800 ',  69.0000,1,  38,   1,   1,1.01052737,  30.839380, 1.10000, 0.90000, 1.10000, 0.90000
90834,'55079004000 ',  69.0000,1,  38,   1,   1,1.01056886,  30.817841, 1.10000, 0.90000, 1.10000, 0.90000
90835,'55079004100 ',  69.0000,1,  38,   1,   1,1.01034188,  30.707619, 1.10000, 0.90000, 1.10000, 0.90000
90836,'55079004400 ',  69.0000,1,  38,   1,   1,1.00916946,  30.582824, 1.10000, 0.90000, 1.10000, 0.90000
90837,'55079004700 ',  69.0000,1,  38,   1,   1,1.01034510,  30.697916, 1.10000, 0.90000, 1.10000, 0.90000
90838,'55079004900 ',  69.0000,1,  38,   1,   1,1.01038527,  30.725302, 1.10000, 0.90000, 1.10000, 0.90000
90839,'55079005300 ',  69.0000,1,  38,   1,   1,1.01030338,  30.816113, 1.10000, 0.90000, 1.10000, 0.90000
90840,'55079006100 ',  69.0000,1,  38,   1,   1,1.01006365,  30.670169, 1.10000, 0.90000, 1.10000, 0.90000
90841,'55079007300 ',  69.0000,1,  38,   1,   1,1.00935352,  30.574696, 1.10000, 0.90000, 1.10000, 0.90000
90842,'55079009100 ',  69.0000,1,  38,   1,   1,1.01002610,  30.663718, 1.10000, 0.90000, 1.10000, 0.90000
90843,'55079012300 ', 138.0000,1,  38,   1,   1,1.01120436,  30.798248, 1.10000, 0.90000, 1.10000, 0.90000
90844,'55079012300 ',  69.0000,1,  38,   1,   1,1.01001918,  30.678314, 1.10000, 0.90000, 1.10000, 0.90000
90845,'55079012600 ',  69.0000,1,  38,   1,   1,1.00893438,  30.631230, 1.10000, 0.90000, 1.10000, 0.90000
90846,'55079013400 ',  69.0000,1,  38,   1,   1,1.00935674,  30.580297, 1.10000, 0.90000, 1.10000, 0.90000
90847,'55079014600 ',  69.0000,1,  38,   1,   1,1.00897276,  30.539429, 1.10000, 0.90000, 1.10000, 0.90000
90848,'55079015700 ',  69.0000,1,  38,   1,   1,1.00861692,  30.472677, 1.10000, 0.90000, 1.10000, 0.90000
90849,'55079016600 ',  69.0000,1,  38,   1,   1,1.00851071,  30.424589, 1.10000, 0.90000, 1.10000, 0.90000
90850,'55079016800 ',  69.0000,1,  38,   1,   1,1.00858879,  30.434360, 1.10000, 0.90000, 1.10000, 0.90000
90851,'55079017500 ',  69.0000,1,  38,   1,   1,1.00862122,  30.426929, 1.10000, 0.90000, 1.10000, 0.90000
90852,'55079018400 ',  69.0000,1,  38,   1,   1,1.00873113,  30.265429, 1.10000, 0.90000, 1.10000, 0.90000
90853,'55079018500 ',  69.0000,1,  38,   1,   1,1.00824010,  30.253582, 1.10000, 0.90000, 1.10000, 0.90000
90854,'55079018600 ',  69.0000,1,  38,   1,   1,1.00859332,  30.415652, 1.10000, 0.90000, 1.10000, 0.90000
90855,'55079018700 ',  69.0000,1,  38,   1,   1,1.00850773,  30.285636, 1.10000, 0.90000, 1.10000, 0.90000
90856,'55079020000 ',  69.0000,1,  38,   1,   1,1.00809312,  30.321634, 1.10000, 0.90000, 1.10000, 0.90000
90857,'55079020700 ',  69.0000,1,  38,   1,   1,1.00859427,  30.250751, 1.10000, 0.90000, 1.10000, 0.90000
90858,'55079021200 ',  69.0000,1,  38,   1,   1,1.00913012,  30.287190, 1.10000, 0.90000, 1.10000, 0.90000
90859,'55079021300 ',  69.0000,1,  38,   1,   1,1.00894260,  30.324223, 1.10000, 0.90000, 1.10000, 0.90000
90860,'55079021500 ',  69.0000,1,  38,   1,   1,1.00871575,  30.310115, 1.10000, 0.90000, 1.10000, 0.90000
90861,'55079021600 ', 138.0000,1,  38,   1,   1,1.01023042,  30.427028, 1.10000, 0.90000, 1.10000, 0.90000
90862,'55079021600 ',  69.0000,1,  38,   1,   1,1.00889373,  30.290909, 1.10000, 0.90000, 1.10000, 0.90000
90863,'55079035200 ', 138.0000,1,  38,   1,   1,1.01235032,  31.231054, 1.10000, 0.90000, 1.10000, 0.90000
90864,'55079035200 ',  69.0000,1,  38,   1,   1,1.01097286,  31.218875, 1.10000, 0.90000, 1.10000, 0.90000
90865,'55079060200 ',  69.0000,1,  38,   1,   1,1.00979531,  30.645525, 1.10000, 0.90000, 1.10000, 0.90000
90866,'55079070300 ',  69.0000,1,  38,   1,   1,1.01118517,  30.735363, 1.10000, 0.90000, 1.10000, 0.90000
90867,'55079080100 ',  69.0000,1,  38,   1,   1,1.01046789,  30.681920, 1.10000, 0.90000, 1.10000, 0.90000
90868,'55079090100 ',  69.0000,1,  38,   1,   1,1.01019955,  30.893185, 1.10000, 0.90000, 1.10000, 0.90000
90869,'55079090300 ',  69.0000,1,  38,   1,   1,1.01154375,  31.023512, 1.10000, 0.90000, 1.10000, 0.90000
90870,'55079090600 ',  69.0000,1,  38,   1,   1,1.00585556,  31.397413, 1.10000, 0.90000, 1.10000, 0.90000
90871,'55079091000 ',  69.0000,1,  38,   1,   1,1.01020122,  30.807954, 1.10000, 0.90000, 1.10000, 0.90000
90872,'55079091200 ',  69.0000,1,  38,   1,   1,1.00956285,  30.699873, 1.10000, 0.90000, 1.10000, 0.90000
90873,'55079100100 ',  69.0000,1,  38,   1,   1,1.00868440,  30.616152, 1.10000, 0.90000, 1.10000, 0.90000
90874,'55079100200 ',  69.0000,1,  38,   1,   1,1.00798559,  30.440623, 1.10000, 0.90000, 1.10000, 0.90000
90875,'55079100300 ',  69.0000,1,  38,   1,   1,1.00850248,  30.626234, 1.10000, 0.90000, 1.10000, 0.90000
90876,'55079100900 ',  69.0000,1,  38,   1,   1,1.00715089,  31.231662, 1.10000, 0.90000, 1.10000, 0.90000
90877,'55079110100 ',  69.0000,1,  38,   1,   1,1.00844634,  30.435299, 1.10000, 0.90000, 1.10000, 0.90000
90878,'55079130100 ',  69.0000,1,  38,   1,   1,1.00600207,  30.648370, 1.10000, 0.90000, 1.10000, 0.90000
90879,'55079140201 ',  69.0000,1,  38,   1,   1,1.00683999,  30.301243, 1.10000, 0.90000, 1.10000, 0.90000
90880,'55079150100 ',  69.0000,1,  38,   1,   1,1.00725198,  30.148110, 1.10000, 0.90000, 1.10000, 0.90000
90881,'55079160100 ', 138.0000,1,  38,   1,   1,1.01174319,  30.252909, 1.10000, 0.90000, 1.10000, 0.90000
90882,'55079160100 ',  69.0000,1,  38,   1,   1,1.00951660,  29.960635, 1.10000, 0.90000, 1.10000, 0.90000
90883,'55079160202 ',  69.0000,1,  38,   1,   1,1.01023602,  29.767699, 1.10000, 0.90000, 1.10000, 0.90000
90884,'55079170200 ',  69.0000,1,  38,   1,   1,1.01001167,  29.893453, 1.10000, 0.90000, 1.10000, 0.90000
90885,'55079170300 ',  69.0000,1,  38,   1,   1,1.00987327,  29.844693, 1.10000, 0.90000, 1.10000, 0.90000
90886,'55079180300 ',  69.0000,1,  38,   1,   1,1.00915396,  29.922198, 1.10000, 0.90000, 1.10000, 0.90000
90887,'55079180500 ',  69.0000,1,  38,   1,   1,1.00982714,  29.927365, 1.10000, 0.90000, 1.10000, 0.90000
90888,'55079185200 ',  69.0000,1,  38,   1,   1,1.00826919,  30.217966, 1.10000, 0.90000, 1.10000, 0.90000
90889,'55079185300 ',  69.0000,1,  38,   1,   1,1.00989246,  30.792453, 1.10000, 0.90000, 1.10000, 0.90000
90890,'55079185500 ',  69.0000,1,  38,   1,   1,1.00866568,  30.554657, 1.10000, 0.90000, 1.10000, 0.90000
90891,'55079185900 ',  69.0000,1,  38,   1,   1,1.00900781,  30.552922, 1.10000, 0.90000, 1.10000, 0.90000
90892,'55079186300 ',  69.0000,1,  38,   1,   1,1.00848413,  30.506306, 1.10000, 0.90000, 1.10000, 0.90000
90893,'55079186500 ',  69.0000,1,  38,   1,   1,1.00838280,  30.422940, 1.10000, 0.90000, 1.10000, 0.90000
90894,'55079186800 ', 138.0000,1,  38,   1,   1,1.01029360,  30.649921, 1.10000, 0.90000, 1.10000, 0.90000
90895,'55079186800 ',  69.0000,1,  38,   1,   1,1.00919855,  30.523934, 1.10000, 0.90000, 1.10000, 0.90000
90896,'55079187200 ',  69.0000,1,  38,   1,   1,1.00268686,  29.991682, 1.10000, 0.90000, 1.10000, 0.90000
90897,'55079187400 ',  69.0000,1,  38,   1,   1,1.00825751,  30.436522, 1.10000, 0.90000, 1.10000, 0.90000
90898,'55081950200 ', 138.0000,1,  38,   1,   1,1.00688636,  43.179507, 1.10000, 0.90000, 1.10000, 0.90000
90899,'55081950400 ',  69.0000,1,  38,   1,   1,0.98891157,  41.964645, 1.10000, 0.90000, 1.10000, 0.90000
90900,'55081950600 ',  69.0000,1,  38,   1,   1,0.97472906,  41.217627, 1.10000, 0.90000, 1.10000, 0.90000
90901,'55083101200 ',  69.0000,1,  38,   1,   1,0.99267429,  54.486765, 1.10000, 0.90000, 1.10000, 0.90000
90902,'55085970500 ',  69.0000,1,  38,   1,   1,0.99531627,  50.144892, 1.10000, 0.90000, 1.10000, 0.90000
90903,'55085971400 ', 138.0000,1,  38,   1,   1,1.00700295,  50.731254, 1.10000, 0.90000, 1.10000, 0.90000
90904,'55085971400 ',  69.0000,1,  38,   1,   1,0.99946165,  50.507541, 1.10000, 0.90000, 1.10000, 0.90000
90905,'55087010100 ',  69.0000,1,  38,   1,   1,1.00377595,  51.805530, 1.10000, 0.90000, 1.10000, 0.90000
90906,'55087010500 ',  69.0000,1,  38,   1,   1,1.00591934,  51.926718, 1.10000, 0.90000, 1.10000, 0.90000
90907,'55087010700 ',  69.0000,1,  38,   1,   1,1.00063181,  51.420697, 1.10000, 0.90000, 1.10000, 0.90000
90908,'55087011000 ',  69.0000,1,  38,   1,   1,0.99272650,  50.905642, 1.10000, 0.90000, 1.10000, 0.90000
90909,'55087011102 ',  69.0000,1,  38,   1,   1,0.99603766,  51.289554, 1.10000, 0.90000, 1.10000, 0.90000
90910,'55087011300 ',  69.0000,1,  38,   1,   1,1.00378418,  51.841699, 1.10000, 0.90000, 1.10000, 0.90000
90911,'55087011501 ',  69.0000,1,  38,   1,   1,1.00581121,  51.936810, 1.10000, 0.90000, 1.10000, 0.90000
90912,'55087011502 ',  69.0000,1,  38,   1,   1,1.00594687,  52.098706, 1.10000, 0.90000, 1.10000, 0.90000
90913,'55087011900 ',  69.0000,1,  38,   1,   1,1.01534092,  52.834040, 1.10000, 0.90000, 1.10000, 0.90000
90914,'55087012300 ',  69.0000,1,  38,   1,   1,1.01868665,  53.424398, 1.10000, 0.90000, 1.10000, 0.90000
90915,'55087012700 ',  69.0000,1,  38,   1,   1,0.99228787,  50.702024, 1.10000, 0.90000, 1.10000, 0.90000
90916,'55087013300 ',  69.0000,1,  38,   1,   1,1.01632857,  53.417325, 1.10000, 0.90000, 1.10000, 0.90000
90917,'55089630100 ', 230.0000,1,  38,   1,   1,1.01935089,  32.821900, 1.10000, 0.90000, 1.10000, 0.90000
90918,'55089630201 ', 230.0000,1,  38,   1,   1,1.01922476,  32.992252, 1.10000, 0.90000, 1.10000, 0.90000
90919,'55089630201 ', 138.0000,1,  38,   1,   1,1.01660633,  33.230916, 1.10000, 0.90000, 1.10000, 0.90000
90920,'55089640100 ',  69.0000,1,  38,   1,   1,1.01175809,  32.361952, 1.10000, 0.90000, 1.10000, 0.90000
90921,'55089640200 ', 138.0000,1,  38,   1,   1,1.01594400,  32.559611, 1.10000, 0.90000, 1.10000, 0.90000
90922,'55089650200 ',  69.0000,1,  38,   1,   1,1.01493895,  31.982310, 1.10000, 0.90000, 1.10000, 0.90000
90923,'55089660202 ',  69.0000,1,  38,   1,   1,1.01243949,  31.833261, 1.10000, 0.90000, 1.10000, 0.90000
90924,'55091950100 ',  69.0000,1,  38,   1,   1,1.00944090,  44.078271, 1.10000, 0.90000, 1.10000, 0.90000
90925,'55093960300 ',  69.0000,1,  38,   1,   1,0.99964285,  44.102579, 1.10000, 0.90000, 1.10000, 0.90000
90926,'55097960200 ',  69.0000,1,  38,   1,   1,0.99320316,  49.783688, 1.10000, 0.90000, 1.10000, 0.90000
90927,'55097960400 ',  69.0000,1,  38,   1,   1,0.98672295,  50.011550, 1.10000, 0.90000, 1.10000, 0.90000
90928,'55097960702 ',  69.0000,1,  38,   1,   1,0.98697609,  49.860429, 1.10000, 0.90000, 1.10000, 0.90000
90929,'55097961100 ',  69.0000,1,  38,   1,   1,0.99507719,  50.104943, 1.10000, 0.90000, 1.10000, 0.90000
90930,'55099970200 ',  69.0000,1,  38,   1,   1,0.98089463,  48.141209, 1.10000, 0.90000, 1.10000, 0.90000
90931,'55101000300 ',  69.0000,1,  38,   1,   1,1.00796771,  28.710519, 1.10000, 0.90000, 1.10000, 0.90000
90932,'55101000400 ',  69.0000,1,  38,   1,   1,1.00792789,  28.709464, 1.10000, 0.90000, 1.10000, 0.90000
90933,'55101000901 ', 138.0000,1,  38,   1,   1,1.00912917,  28.857863, 1.10000, 0.90000, 1.10000, 0.90000
90934,'55101000901 ',  69.0000,1,  38,   1,   1,1.00834751,  28.715263, 1.10000, 0.90000, 1.10000, 0.90000
90935,'55101000903 ', 138.0000,1,  38,   1,   1,1.00909817,  28.871637, 1.10000, 0.90000, 1.10000, 0.90000
90936,'55101001100 ', 138.0000,1,  38,   1,   1,1.01009691,  29.039137, 1.10000, 0.90000, 1.10000, 0.90000
90937,'55101001100 ',  69.0000,1,  38,   1,   1,1.01010323,  29.002616, 1.10000, 0.90000, 1.10000, 0.90000
90938,'55101001201 ', 138.0000,1,  38,   1,   1,1.01034832,  29.028451, 1.10000, 0.90000, 1.10000, 0.90000
90939,'55101001201 ',  69.0000,1,  38,   1,   1,1.01069188,  29.054641, 1.10000, 0.90000, 1.10000, 0.90000
90940,'55101001400 ',  69.0000,1,  38,   1,   1,1.01003706,  29.070528, 1.10000, 0.90000, 1.10000, 0.90000
90941,'55101001502 ',  69.0000,1,  38,   1,   1,1.01162457,  29.164771, 1.10000, 0.90000, 1.10000, 0.90000
90942,'55101001701 ',  69.0000,1,  38,   1,   1,1.00718224,  28.833965, 1.10000, 0.90000, 1.10000, 0.90000
90943,'55101001702 ', 138.0000,1,  38,   1,   1,1.00765061,  28.923710, 1.10000, 0.90000, 1.10000, 0.90000
90944,'55101001702 ',  69.0000,1,  38,   1,   1,1.00810730,  28.821879, 1.10000, 0.90000, 1.10000, 0.90000
90945,'55101001801 ',  69.0000,1,  38,   1,   1,0.99580127,  29.020449, 1.10000, 0.90000, 1.10000, 0.90000
90946,'55101002100 ',  69.0000,1,  38,   1,   1,0.99163312,  29.282783, 1.10000, 0.90000, 1.10000, 0.90000
90947,'55103970100 ',  69.0000,1,  38,   1,   1,0.98198283,  38.684675, 1.10000, 0.90000, 1.10000, 0.90000
90948,'55103970200 ',  69.0000,1,  38,   1,   1,0.98077303,  37.950894, 1.10000, 0.90000, 1.10000, 0.90000
90949,'55103970400 ',  69.0000,1,  38,   1,   1,0.97765046,  37.943709, 1.10000, 0.90000, 1.10000, 0.90000
90950,'55105000600 ',  69.0000,1,  38,   1,   1,1.00181139,  34.808403, 1.10000, 0.90000, 1.10000, 0.90000
90951,'55105001000 ',  69.0000,1,  38,   1,   1,1.00420392,  34.699154, 1.10000, 0.90000, 1.10000, 0.90000
90952,'55105001202 ',  69.0000,1,  38,   1,   1,0.99886233,  34.824129, 1.10000, 0.90000, 1.10000, 0.90000
90953,'55105001303 ',  69.0000,1,  38,   1,   1,1.00494182,  34.943391, 1.10000, 0.90000, 1.10000, 0.90000
90954,'55105001304 ',  69.0000,1,  38,   1,   1,1.00402474,  34.711920, 1.10000, 0.90000, 1.10000, 0.90000
90955,'55105001400 ',  69.0000,1,  38,   1,   1,1.00712430,  34.566129, 1.10000, 0.90000, 1.10000, 0.90000
90956,'55105001500 ',  69.0000,1,  38,   1,   1,1.01050282,  34.128932, 1.10000, 0.90000, 1.10000, 0.90000
90957,'55105002400 ', 138.0000,1,  38,   1,   1,1.01092196,  34.118427, 1.10000, 0.90000, 1.10000, 0.90000
90958,'55105003001 ',  69.0000,1,  38,   1,   1,1.00835156,  35.483673, 1.10000, 0.90000, 1.10000, 0.90000
90959,'55105003100 ',  69.0000,1,  38,   1,   1,1.00755823,  35.271179, 1.10000, 0.90000, 1.10000, 0.90000
90960,'55107960300 ',  69.0000,1,  38,   1,   1,0.99975467,  44.754360, 1.10000, 0.90000, 1.10000, 0.90000
90961,'55107960500 ',  69.0000,1,  38,   1,   1,1.00952697,  45.039514, 1.10000, 0.90000, 1.10000, 0.90000
90962,'55109120800 ',  69.0000,1,  38,   1,   1,0.99452716,  44.251177, 1.10000, 0.90000, 1.10000, 0.90000
90963,'55109120904 ',  69.0000,1,  38,   1,   1,1.00403559,  44.288309, 1.10000, 0.90000, 1.10000, 0.90000
90964,'55111000300 ',  69.0000,1,  38,   1,   1,0.97409725,  37.356531, 1.10000, 0.90000, 1.10000, 0.90000
90965,'55111001002 ',  69.0000,1,  38,   1,   1,0.96986794,  37.877500, 1.10000, 0.90000, 1.10000, 0.90000
90966,'55117000800 ',  69.0000,1,  38,   1,   1,1.00547242,  36.441122, 1.10000, 0.90000, 1.10000, 0.90000
90967,'55117010100 ',  69.0000,1,  38,   1,   1,1.00651515,  37.087982, 1.10000, 0.90000, 1.10000, 0.90000
90968,'55117010501 ',  69.0000,1,  38,   1,   1,1.00745416,  37.249400, 1.10000, 0.90000, 1.10000, 0.90000
90969,'55117010502 ',  69.0000,1,  38,   1,   1,1.01077628,  36.908314, 1.10000, 0.90000, 1.10000, 0.90000
90970,'55117010700 ', 230.0000,1,  38,   1,   1,1.01437235,  36.686763, 1.10000, 0.90000, 1.10000, 0.90000
90971,'55117010700 ', 138.0000,1,  38,   1,   1,1.00952590,  36.638842, 1.10000, 0.90000, 1.10000, 0.90000
90972,'55117010700 ',  69.0000,1,  38,   1,   1,1.00380456,  36.866482, 1.10000, 0.90000, 1.10000, 0.90000
90973,'55117010800 ', 230.0000,1,  38,   1,   1,1.01606584,  36.308804, 1.10000, 0.90000, 1.10000, 0.90000
90974,'55117010800 ',  69.0000,1,  38,   1,   1,1.01204634,  36.175008, 1.10000, 0.90000, 1.10000, 0.90000
90975,'55117010900 ',  69.0000,1,  38,   1,   1,1.00971353,  36.394158, 1.10000, 0.90000, 1.10000, 0.90000
90976,'55117011200 ',  69.0000,1,  38,   1,   1,1.00451708,  35.661787, 1.10000, 0.90000, 1.10000, 0.90000
90977,'55117011300 ', 230.0000,1,  38,   1,   1,1.01589954,  35.727552, 1.10000, 0.90000, 1.10000, 0.90000
90978,'55117011300 ', 138.0000,1,  38,   1,   1,1.01407349,  35.706924, 1.10000, 0.90000, 1.10000, 0.90000
90979,'55119960500 ',  69.0000,1,  38,   1,   1,0.97810984,  48.563755, 1.10000, 0.90000, 1.10000, 0.90000
90980,'55123960100 ',  69.0000,1,  38,   1,   1,0.98195052,  39.316143, 1.10000, 0.90000, 1.10000, 0.90000
90981,'55123960300 ',  69.0000,1,  38,   1,   1,0.99253356,  40.571945, 1.10000, 0.90000, 1.10000, 0.90000
90982,'55123960400 ',  69.0000,1,  38,   1,   1,1.00202084,  40.116491, 1.10000, 0.90000, 1.10000, 0.90000
90983,'55127000302 ',  69.0000,1,  38,   1,   1,0.99423778,  33.460325, 1.10000, 0.90000, 1.10000, 0.90000
90984,'55127000400 ',  69.0000,1,  38,   1,   1,1.00594378,  34.289172, 1.10000, 0.90000, 1.10000, 0.90000
90985,'55127000502 ',  69.0000,1,  38,   1,   1,1.00914860,  34.905969, 1.10000, 0.90000, 1.10000, 0.90000
90986,'55127000600 ',  69.0000,1,  38,   1,   1,0.99404353,  32.719280, 1.10000, 0.90000, 1.10000, 0.90000
90987,'55127000800 ',  69.0000,1,  38,   1,   1,0.98895180,  32.166216, 1.10000, 0.90000, 1.10000, 0.90000
90988,'55127001603 ',  69.0000,1,  38,   1,   1,0.98894304,  31.445781, 1.10000, 0.90000, 1.10000, 0.90000
90989,'55127001604 ',  69.0000,1,  38,   1,   1,0.98783898,  31.539126, 1.10000, 0.90000, 1.10000, 0.90000
90990,'55127001702 ',  69.0000,1,  38,   1,   1,0.98445714,  30.874559, 1.10000, 0.90000, 1.10000, 0.90000
90991,'55129950500 ',  69.0000,1,  38,   1,   1,0.97317362,  44.164061, 1.10000, 0.90000, 1.10000, 0.90000
90992,'55131400102 ',  69.0000,1,  38,   1,   1,1.00714850,  34.123314, 1.10000, 0.90000, 1.10000, 0.90000
90993,'55131410100 ',  69.0000,1,  38,   1,   1,1.01118028,  34.655451, 1.10000, 0.90000, 1.10000, 0.90000
90994,'55131420103 ',  69.0000,1,  38,   1,   1,1.00686526,  34.317384, 1.10000, 0.90000, 1.10000, 0.90000
90995,'55131420105 ',  69.0000,1,  38,   1,   1,1.00798142,  34.179281, 1.10000, 0.90000, 1.10000, 0.90000
90996,'55131420300 ',  69.0000,1,  38,   1,   1,1.00764287,  34.108011, 1.10000, 0.90000, 1.10000, 0.90000
90997,'55131440103 ',  69.0000,1,  38,   1,   1,1.00940394,  33.910192, 1.10000, 0.90000, 1.10000, 0.90000
90998,'55131440104 ',  69.0000,1,  38,   1,   1,1.00829971,  34.074328, 1.10000, 0.90000, 1.10000, 0.90000
90999,'55131440106 ',  69.0000,1,  38,   1,   1,1.01171708,  33.611641, 1.10000, 0.90000, 1.10000, 0.90000
91000,'55131440200 ',  69.0000,1,  38,   1,   1,1.00921905,  33.969932, 1.10000, 0.90000, 1.10000, 0.90000
91001,'55131450106 ',  69.0000,1,  38,   1,   1,1.00986075,  33.544777, 1.10000, 0.90000, 1.10000, 0.90000
91002,'55133200202 ',  69.0000,1,  38,   1,   1,1.01391017,  32.023284, 1.10000, 0.90000, 1.10000, 0.90000
91003,'55133200300 ',  69.0000,1,  38,   1,   1,1.00772047,  32.552484, 1.10000, 0.90000, 1.10000, 0.90000
91004,'55133200500 ',  69.0000,1,  38,   1,   1,1.00983691,  31.627133, 1.10000, 0.90000, 1.10000, 0.90000
91005,'55133200901 ',  69.0000,1,  38,   1,   1,1.01264369,  31.166174, 1.10000, 0.90000, 1.10000, 0.90000
91006,'55133201101 ',  69.0000,1,  38,   1,   1,1.00674200,  31.542705, 1.10000, 0.90000, 1.10000, 0.90000
91007,'55133201201 ',  69.0000,1,  38,   1,   1,1.00854135,  31.673930, 1.10000, 0.90000, 1.10000, 0.90000
91008,'55133201403 ',  69.0000,1,  38,   1,   1,1.00568366,  31.479252, 1.10000, 0.90000, 1.10000, 0.90000
91009,'55133201404 ', 138.0000,1,  38,   1,   1,1.00704491,  31.560921, 1.10000, 0.90000, 1.10000, 0.90000
91010,'55133201404 ',  69.0000,1,  38,   1,   1,1.00781119,  31.316916, 1.10000, 0.90000, 1.10000, 0.90000
91011,'55133201506 ',  69.0000,1,  38,   1,   1,1.00648868,  31.011767, 1.10000, 0.90000, 1.10000, 0.90000
91012,'55133202301 ',  69.0000,1,  38,   1,   1,1.00553656,  32.270219, 1.10000, 0.90000, 1.10000, 0.90000
91013,'55133202302 ',  69.0000,1,  38,   1,   1,1.00643456,  32.068756, 1.10000, 0.90000, 1.10000, 0.90000
91014,'55133202500 ',  69.0000,1,  38,   1,   1,1.00684845,  31.938856, 1.10000, 0.90000, 1.10000, 0.90000
91015,'55133203000 ',  69.0000,1,  38,   1,   1,1.00558507,  32.191894, 1.10000, 0.90000, 1.10000, 0.90000
91016,'55133203101 ',  69.0000,1,  38,   1,   1,1.00616574,  32.635405, 1.10000, 0.90000, 1.10000, 0.90000
91017,'55133203303 ',  69.0000,1,  38,   1,   1,1.00475979,  33.226685, 1.10000, 0.90000, 1.10000, 0.90000
91018,'55133203305 ',  69.0000,1,  38,   1,   1,1.00649965,  32.750385, 1.10000, 0.90000, 1.10000, 0.90000
91019,'55133203404 ',  69.0000,1,  38,   1,   1,1.00902069,  32.507551, 1.10000, 0.90000, 1.10000, 0.90000
91020,'55133203405 ',  69.0000,1,  38,   1,   1,1.01055288,  33.224854, 1.10000, 0.90000, 1.10000, 0.90000
91021,'55133203500 ',  69.0000,1,  38,   1,   1,1.00915122,  33.364081, 1.10000, 0.90000, 1.10000, 0.90000
91022,'55133203704 ',  69.0000,1,  38,   1,   1,1.00516582,  33.041289, 1.10000, 0.90000, 1.10000, 0.90000
91023,'55133203803 ',  69.0000,1,  38,   1,   1,1.00544071,  32.887999, 1.10000, 0.90000, 1.10000, 0.90000
91024,'55133203804 ',  69.0000,1,  38,   1,   1,1.00334024,  32.644650, 1.10000, 0.90000, 1.10000, 0.90000
91025,'55133204100 ',  69.0000,1,  38,   1,   1,1.00471044,  33.686008, 1.10000, 0.90000, 1.10000, 0.90000
91026,'55133204200 ',  69.0000,1,  38,   1,   1,1.00904965,  34.117471, 1.10000, 0.90000, 1.10000, 0.90000
91027,'55133204302 ',  69.0000,1,  38,   1,   1,1.00776911,  33.806697, 1.10000, 0.90000, 1.10000, 0.90000
91028,'55133204400 ',  69.0000,1,  38,   1,   1,1.01117504,  34.131050, 1.10000, 0.90000, 1.10000, 0.90000
91029,'55135100700 ',  69.0000,1,  38,   1,   1,0.98860574,  50.160510, 1.10000, 0.90000, 1.10000, 0.90000
91030,'55135101000 ',  69.0000,1,  38,   1,   1,0.98937035,  49.968482, 1.10000, 0.90000, 1.10000, 0.90000
91031,'55139000400 ',  69.0000,1,  38,   1,   1,0.98048204,  45.377772, 1.10000, 0.90000, 1.10000, 0.90000
91032,'55139000700 ',  69.0000,1,  38,   1,   1,0.97964042,  45.326819, 1.10000, 0.90000, 1.10000, 0.90000
91033,'55139001300 ',  69.0000,1,  38,   1,   1,0.97934687,  45.094394, 1.10000, 0.90000, 1.10000, 0.90000
91034,'55139001500 ',  69.0000,1,  38,   1,   1,0.97821462,  44.982434, 1.10000, 0.90000, 1.10000, 0.90000
91035,'55139001700 ',  69.0000,1,  38,   1,   1,0.98197359,  45.678478, 1.10000, 0.90000, 1.10000, 0.90000
91036,'55139001900 ', 138.0000,1,  38,   1,   1,0.99132580,  43.675788, 1.10000, 0.90000, 1.10000, 0.90000
91037,'55139002000 ',  69.0000,1,  38,   1,   1,0.97048575,  44.207303, 1.10000, 0.90000, 1.10000, 0.90000
91038,'55139002400 ',  69.0000,1,  38,   1,   1,0.98984188,  50.668526, 1.10000, 0.90000, 1.10000, 0.90000
91039,'55139003000 ',  69.0000,1,  38,   1,   1,0.99269098,  50.182284, 1.10000, 0.90000, 1.10000, 0.90000
91040,'55139003400 ',  69.0000,1,  38,   1,   1,0.99294871,  49.948945, 1.10000, 0.90000, 1.10000, 0.90000
91041,'55139003701 ', 138.0000,1,  38,   1,   1,1.00475264,  49.186180, 1.10000, 0.90000, 1.10000, 0.90000
91042,'55139003701 ',  69.0000,1,  38,   1,   1,0.99491405,  49.455788, 1.10000, 0.90000, 1.10000, 0.90000
91043,'55139003702 ', 138.0000,1,  38,   1,   1,1.00317883,  48.730319, 1.10000, 0.90000, 1.10000, 0.90000
91044,'55141010100 ',  69.0000,1,  38,   1,   1,0.98810315,  48.617505, 1.10000, 0.90000, 1.10000, 0.90000
91045,'55141010400 ',  69.0000,1,  38,   1,   1,0.96784163,  47.133001, 1.10000, 0.90000, 1.10000, 0.90000
91046,'Arkansas N~1', 345.0000,1,   2,   1,   1,1.02043295, -24.151689, 1.10000, 0.90000, 1.10000, 0.90000
91047,'Arkansas N~1', 138.0000,1,   2,   1,   1,1.01691639, -25.320406, 1.10000, 0.90000, 1.10000, 0.90000
91048,'Arkansas N~1',  69.0000,1,   2,   1,   1,1.01620114, -25.448434, 1.10000, 0.90000, 1.10000, 0.90000
91049,'White Bluff ', 345.0000,1,   2,   1,   1,1.02000511, -29.821354, 1.10000, 0.90000, 1.10000, 0.90000
91050,'White Bluff ', 230.0000,1,   2,   1,   1,1.01955295, -29.941459, 1.10000, 0.90000, 1.10000, 0.90000
91051,'Independen~1', 345.0000,1,   2,   1,   1,1.02222407, -19.683336, 1.10000, 0.90000, 1.10000, 0.90000
91052,'Independen~1', 230.0000,1,   2,   1,   1,1.01970375, -20.446199, 1.10000, 0.90000, 1.10000, 0.90000
91053,'Independen~1', 138.0000,1,   2,   1,   1,1.01840854, -20.692828, 1.10000, 0.90000, 1.10000, 0.90000
91054,'Independen~1',  69.0000,1,   2,   1,   1,1.01764202, -20.964755, 1.10000, 0.90000, 1.10000, 0.90000
91055,'Plum Point~1', 230.0000,1,   2,   1,   1,1.01528168, -18.969677, 1.10000, 0.90000, 1.10000, 0.90000
91056,'Plum Point~1', 138.0000,1,   2,   1,   1,1.01483226, -19.420188, 1.10000, 0.90000, 1.10000, 0.90000
91057,'Plum Point~1',  69.0000,1,   2,   1,   1,1.01422203, -19.512945, 1.10000, 0.90000, 1.10000, 0.90000
91058,'Flint Creek ', 138.0000,1,   2,   1,   1,1.00119042, -28.736805, 1.10000, 0.90000, 1.10000, 0.90000
91059,'Robert E R~1', 230.0000,1,   2,   1,   1,1.01945949, -22.981614, 1.10000, 0.90000, 1.10000, 0.90000
91060,'Robert E R~1', 138.0000,1,   2,   1,   1,1.01920986, -22.673112, 1.10000, 0.90000, 1.10000, 0.90000
91061,'Magnet Cove ', 230.0000,1,   2,   1,   1,1.01780188, -32.476088, 1.10000, 0.90000, 1.10000, 0.90000
91062,'Magnet Cove ', 138.0000,1,   2,   1,   1,1.01644814, -33.018111, 1.10000, 0.90000, 1.10000, 0.90000
91063,'Magnet Cove ',  69.0000,1,   2,   1,   1,1.01412809, -33.351011, 1.10000, 0.90000, 1.10000, 0.90000
91064,'Dell Power~1', 230.0000,1,   2,   1,   1,1.01873922, -16.666565, 1.10000, 0.90000, 1.10000, 0.90000
91065,'Dell Power~1', 138.0000,1,   2,   1,   1,1.01998222, -16.213691, 1.10000, 0.90000, 1.10000, 0.90000
91066,'Hot Spring~1', 138.0000,1,   2,   1,   1,1.01624727, -34.275190, 1.10000, 0.90000, 1.10000, 0.90000
91067,'Hot Spring~1',  69.0000,1,   2,   1,   1,1.01518357, -34.370328, 1.10000, 0.90000, 1.10000, 0.90000
91068,'Pine Bluff~1', 138.0000,2,   2,   1,   1,1.01999998, -29.240952, 1.10000, 0.90000, 1.10000, 0.90000
91069,'Pine Bluff~1',  69.0000,1,   2,   1,   1,1.01921666, -29.761965, 1.10000, 0.90000, 1.10000, 0.90000
91070,'Union Powe~1', 230.0000,1,   2,   1,   1,1.01019800, -36.612024, 1.10000, 0.90000, 1.10000, 0.90000
91071,'Union Powe~1', 138.0000,1,   2,   1,   1,1.00112867, -38.855157, 1.10000, 0.90000, 1.10000, 0.90000
91072,'Union Powe~1',  69.0000,1,   2,   1,   1,1.00050461, -38.873397, 1.10000, 0.90000, 1.10000, 0.90000
91073,'Fulton (AR) ',  69.0000,1,   2,   1,   1,1.00721323, -46.097257, 1.10000, 0.90000, 1.10000, 0.90000
91074,'McClellan ~1',  69.0000,1,   2,   1,   1,1.01221633, -36.235649, 1.10000, 0.90000, 1.10000, 0.90000
91075,'Thomas Fit~1', 230.0000,1,   2,   1,   1,1.01951587, -26.528474, 1.10000, 0.90000, 1.10000, 0.90000
91076,'Thomas Fit~1', 138.0000,2,   2,   1,   1,1.01999998, -27.236716, 1.10000, 0.90000, 1.10000, 0.90000
91077,'Carl Bailey ',  69.0000,1,   2,   1,   1,1.01237011, -23.374243, 1.10000, 0.90000, 1.10000, 0.90000
91078,'Harry D Ma~1', 138.0000,1,   2,   1,   1,1.00046253, -29.256695, 1.10000, 0.90000, 1.10000, 0.90000
91079,'Harry D Ma~1',  69.0000,1,   2,   1,   1,1.00006866, -29.369226, 1.10000, 0.90000, 1.10000, 0.90000
91080,'Mabelvale   ', 138.0000,2,   2,   1,   1,1.00664759, -31.623912, 1.10000, 0.90000, 1.10000, 0.90000
91081,'Cecil Lynch ',  69.0000,1,   2,   1,   1,1.00685990, -31.359437, 1.10000, 0.90000, 1.10000, 0.90000
91082,'Hamilton M~1',  69.0000,1,   2,   1,   1,1.01877058, -21.040164, 1.10000, 0.90000, 1.10000, 0.90000
91083,'Beaver Dam  ',  69.0000,1,   2,   1,   1,0.98511153, -27.055015, 1.10000, 0.90000, 1.10000, 0.90000
91084,'Harry L. O~1', 230.0000,1,   2,   1,   1,1.01656485, -30.363073, 1.10000, 0.90000, 1.10000, 0.90000
91085,'Harry L. O~1', 138.0000,1,   2,   1,   1,1.01291454, -30.871427, 1.10000, 0.90000, 1.10000, 0.90000
91086,'Harry L. O~1',  69.0000,1,   2,   1,   1,1.01199377, -31.017682, 1.10000, 0.90000, 1.10000, 0.90000
91087,'Greers Fer~1',  69.0000,1,   2,   1,   1,0.98652226, -27.888047, 1.10000, 0.90000, 1.10000, 0.90000
91088,'Ashdown     ',  69.0000,2,   2,   1,   1,1.01999998, -47.739378, 1.10000, 0.90000, 1.10000, 0.90000
91089,'Norfork     ',  69.0000,1,   2,   1,   1,1.01315856, -23.262284, 1.10000, 0.90000, 1.10000, 0.90000
91090,'Dardanelle  ', 138.0000,2,   2,   1,   1,1.01999998, -25.198591, 1.10000, 0.90000, 1.10000, 0.90000
91091,'Lake Cathe~1', 230.0000,1,   2,   1,   1,1.01659906, -33.270087, 1.10000, 0.90000, 1.10000, 0.90000
91092,'Lake Cathe~1', 138.0000,1,   2,   1,   1,1.01591885, -33.295909, 1.10000, 0.90000, 1.10000, 0.90000
91093,'Lake Cathe~1',  69.0000,1,   2,   1,   1,1.01629591, -33.518132, 1.10000, 0.90000, 1.10000, 0.90000
91094,'Degray      ',  69.0000,1,   2,   1,   1,1.01361787, -36.092823, 1.10000, 0.90000, 1.10000, 0.90000
91095,'Bull Shoals ', 138.0000,1,   2,   1,   1,1.01249242, -22.204578, 1.10000, 0.90000, 1.10000, 0.90000
91096,'Bull Shoals ',  69.0000,1,   2,   1,   1,1.01242995, -22.465488, 1.10000, 0.90000, 1.10000, 0.90000
91097,'Blakely Mo~1',  69.0000,1,   2,   1,   1,1.01020181, -35.247977, 1.10000, 0.90000, 1.10000, 0.90000
91098,'Whillock    ',  69.0000,1,   2,   1,   1,0.99074054, -30.175666, 1.10000, 0.90000, 1.10000, 0.90000
91099,'Carpenter   ',  69.0000,1,   2,   1,   1,1.01390910, -34.069431, 1.10000, 0.90000, 1.10000, 0.90000
91100,'Harvey Couch',  69.0000,1,   2,   1,   1,1.01672304, -47.332709, 1.10000, 0.90000, 1.10000, 0.90000
91101,'Narrows (AR)',  69.0000,2,   2,   1,   1,1.00470746, -41.258465, 1.10000, 0.90000, 1.10000, 0.90000
91102,'Georgia-Pa~5',  69.0000,2,   2,   1,   1,1.01999998, -38.759428, 1.10000, 0.90000, 1.10000, 0.90000
91103,'Murray      ',  69.0000,1,   2,   1,   1,0.99018931, -32.428512, 1.10000, 0.90000, 1.10000, 0.90000
91104,'Elkins Gen~1',  69.0000,2,   2,   1,   1,1.01999998, -28.893462, 1.10000, 0.90000, 1.10000, 0.90000
91105,'Jonesboro ~1', 138.0000,2,   2,   1,   1,1.01999998, -17.380304, 1.10000, 0.90000, 1.10000, 0.90000
91106,'Jonesboro ~1',  69.0000,1,   2,   1,   1,1.01880813, -17.566120, 1.10000, 0.90000, 1.10000, 0.90000
91107,'Ozark       ', 230.0000,1,   2,   1,   1,1.01949322, -26.553595, 1.10000, 0.90000, 1.10000, 0.90000
91108,'Ozark       ', 138.0000,2,   2,   1,   1,1.01999998, -27.158879, 1.10000, 0.90000, 1.10000, 0.90000
91109,'Pine Bluff~2', 138.0000,2,   2,   1,   1,1.01999998, -30.086836, 1.10000, 0.90000, 1.10000, 0.90000
91110,'Pine Bluff~2',  69.0000,1,   2,   1,   1,1.01951098, -30.115452, 1.10000, 0.90000, 1.10000, 0.90000
91111,'Waterford 3 ', 345.0000,1,  13,   1,   1,1.01993060, -60.754594, 1.10000, 0.90000, 1.10000, 0.90000
91112,'River Bend  ', 230.0000,1,  13,   1,   1,1.01478553, -58.929738, 1.10000, 0.90000, 1.10000, 0.90000
91113,'Dolet Hills ', 138.0000,1,  13,   1,   1,1.00968564, -57.084699, 1.10000, 0.90000, 1.10000, 0.90000
91114,'Dolet Hills ',  69.0000,1,  13,   1,   1,1.00898337, -57.189024, 1.10000, 0.90000, 1.10000, 0.90000
91115,'Big Cajun 2 ', 138.0000,1,  13,   1,   1,1.01989639, -59.344905, 1.10000, 0.90000, 1.10000, 0.90000
91116,'R S Nelson  ', 230.0000,1,  13,   1,   1,1.01531374, -64.984243, 1.10000, 0.90000, 1.10000, 0.90000
91117,'R S Nelson  ', 138.0000,1,  13,   1,   1,1.00989091, -65.618167, 1.10000, 0.90000, 1.10000, 0.90000
91118,'Brame Ener~1', 230.0000,1,  13,   1,   1,1.01559258, -54.794633, 1.10000, 0.90000, 1.10000, 0.90000
91119,'Brame Ener~1', 138.0000,1,  13,   1,   1,1.01275265, -55.081968, 1.10000, 0.90000, 1.10000, 0.90000
91120,'Waterford ~1', 230.0000,1,  13,   1,   1,1.01937389, -60.855660, 1.10000, 0.90000, 1.10000, 0.90000
91121,'Waterford ~1', 138.0000,1,  13,   1,   1,1.01888812, -61.006020, 1.10000, 0.90000, 1.10000, 0.90000
91122,'Little Gypsy', 345.0000,1,  13,   1,   1,1.01956189, -60.742983, 1.10000, 0.90000, 1.10000, 0.90000
91123,'Little Gypsy', 230.0000,1,  13,   1,   1,1.01933861, -60.853700, 1.10000, 0.90000, 1.10000, 0.90000
91124,'Acadia Ene~1', 138.0000,1,  13,   1,   1,1.01402760, -64.429584, 1.10000, 0.90000, 1.10000, 0.90000
91125,'Acadia Ene~1',  69.0000,1,  13,   1,   1,1.01386106, -64.455764, 1.10000, 0.90000, 1.10000, 0.90000
91126,'NRG Sterli~1', 138.0000,1,  13,   1,   1,1.01435697, -40.625610, 1.10000, 0.90000, 1.10000, 0.90000
91127,'Perryville~1', 138.0000,1,  13,   1,   1,1.01113176, -40.269197, 1.10000, 0.90000, 1.10000, 0.90000
91128,'Plaquemine~1', 230.0000,1,  13,   1,   1,1.01246798, -62.294720, 1.10000, 0.90000, 1.10000, 0.90000
91129,'Plaquemine~1', 138.0000,1,  13,   1,   1,1.00342655, -63.284127, 1.10000, 0.90000, 1.10000, 0.90000
91130,'RS Cogen    ', 138.0000,1,  13,   1,   1,1.01415062, -65.557925, 1.10000, 0.90000, 1.10000, 0.90000
91131,'Coughlin P~1', 138.0000,1,  13,   1,   1,1.00127065, -60.999088, 1.10000, 0.90000, 1.10000, 0.90000
91132,'Coughlin P~1',  69.0000,1,  13,   1,   1,0.99752390, -61.461102, 1.10000, 0.90000, 1.10000, 0.90000
91133,'J Lamar St~1', 138.0000,1,  13,   1,   1,0.98872024, -59.887488, 1.10000, 0.90000, 1.10000, 0.90000
91134,'Ouachita    ', 138.0000,1,  13,   1,   1,1.01901436, -38.282985, 1.10000, 0.90000, 1.10000, 0.90000
91135,'Taft Cogen~1', 230.0000,1,  13,   1,   1,1.01949775, -60.915186, 1.10000, 0.90000, 1.10000, 0.90000
91136,'Calcasieu   ', 230.0000,2,  13,   1,   1,1.01813853, -65.352438, 1.10000, 0.90000, 1.10000, 0.90000
91137,'Calcasieu   ', 138.0000,1,  13,   1,   1,1.01684237, -65.454283, 1.10000, 0.90000, 1.10000, 0.90000
91138,'Willow Glen ', 345.0000,1,  13,   1,   1,1.01435328, -61.731243, 1.10000, 0.90000, 1.10000, 0.90000
91139,'Willow Glen ', 230.0000,1,  13,   1,   1,1.00885582, -62.438584, 1.10000, 0.90000, 1.10000, 0.90000
91140,'Willow Glen ', 138.0000,1,  13,   1,   1,0.99964976, -63.496690, 1.10000, 0.90000, 1.10000, 0.90000
91141,'Big Cajun 1 ', 138.0000,1,  13,   1,   1,1.01914668, -59.540883, 1.10000, 0.90000, 1.10000, 0.90000
91142,'Big Cajun 1 ',  69.0000,1,  13,   1,   1,1.01794648, -59.681483, 1.10000, 0.90000, 1.10000, 0.90000
91143,'Louisiana 1 ', 138.0000,1,  13,   1,   1,1.00663972, -64.040270, 1.10000, 0.90000, 1.10000, 0.90000
91144,'Dow St Cha~1', 230.0000,2,  13,   1,   1,1.01950693, -61.016074, 1.10000, 0.90000, 1.10000, 0.90000
91145,'Arsenal Hill',  69.0000,2,  13,   1,   1,0.99450874, -60.465295, 1.10000, 0.90000, 1.10000, 0.90000
91146,'Michoud     ', 230.0000,1,  13,   1,   1,1.01158845, -62.298251, 1.10000, 0.90000, 1.10000, 0.90000
91147,'Michoud     ', 138.0000,1,  13,   1,   1,1.00921345, -62.635177, 1.10000, 0.90000, 1.10000, 0.90000
91148,'Bayou Cove~1', 230.0000,2,  13,   1,   1,1.01999998, -64.260182, 1.10000, 0.90000, 1.10000, 0.90000
91149,'Bayou Cove~1', 138.0000,1,  13,   1,   1,1.01231158, -65.073118, 1.10000, 0.90000, 1.10000, 0.90000
91150,'Bayou Cove~1',  69.0000,1,  13,   1,   1,1.00856936, -65.402196, 1.10000, 0.90000, 1.10000, 0.90000
91151,'Axiall Pla~1', 230.0000,2,  13,   1,   1,1.01999998, -61.655400, 1.10000, 0.90000, 1.10000, 0.90000
91152,'ExxonMobil~1', 138.0000,1,  13,   1,   1,1.00066364, -64.415767, 1.10000, 0.90000, 1.10000, 0.90000
91153,'ExxonMobil~1',  69.0000,1,  13,   1,   1,1.00197566, -64.308990, 1.10000, 0.90000, 1.10000, 0.90000
91154,'Internatio~6',  69.0000,2,  13,   1,   1,1.01999998, -58.212049, 1.10000, 0.90000, 1.10000, 0.90000
91155,'LaO Energy~1', 230.0000,1,  13,   1,   1,1.01191795, -62.297329, 1.10000, 0.90000, 1.10000, 0.90000
91156,'Nine Mile ~1', 230.0000,1,  13,   1,   1,1.00718832, -62.881324, 1.10000, 0.90000, 1.10000, 0.90000
91157,'Nine Mile ~1', 138.0000,1,  13,   1,   1,1.00667620, -62.989869, 1.10000, 0.90000, 1.10000, 0.90000
91158,'Sterlington ', 230.0000,1,  13,   1,   1,1.02008438, -39.369374, 1.10000, 0.90000, 1.10000, 0.90000
91159,'Sterlington ', 138.0000,1,  13,   1,   1,1.01884854, -38.411290, 1.10000, 0.90000, 1.10000, 0.90000
91160,'Sterlington ',  69.0000,1,  13,   1,   1,1.01830149, -38.474094, 1.10000, 0.90000, 1.10000, 0.90000
91161,'Noranda Al~1',  69.0000,2,  13,   1,   1,0.99080890, -70.359520, 1.10000, 0.90000, 1.10000, 0.90000
91162,'D G Hunter  ',  69.0000,1,  13,   1,   1,0.99685884, -57.855773, 1.10000, 0.90000, 1.10000, 0.90000
91163,'Louis Doc ~1', 138.0000,1,  13,   1,   1,0.97838640, -68.194562, 1.10000, 0.90000, 1.10000, 0.90000
91164,'Louis Doc ~1',  69.0000,1,  13,   1,   1,0.97639900, -68.850417, 1.10000, 0.90000, 1.10000, 0.90000
91165,'PPG Powerh~1', 138.0000,1,  13,   1,   1,1.01296806, -65.680212, 1.10000, 0.90000, 1.10000, 0.90000
91166,'PPG Powerh~1',  69.0000,1,  13,   1,   1,1.01506615, -65.481331, 1.10000, 0.90000, 1.10000, 0.90000
91167,'T J Labbe ~1',  69.0000,1,  13,   1,   1,0.97258967, -69.184625, 1.10000, 0.90000, 1.10000, 0.90000
91168,'Hargis-Heb~1', 138.0000,2,  13,   1,   1,0.97355163, -69.670204, 1.10000, 0.90000, 1.10000, 0.90000
91169,'Monroe (LA) ',  69.0000,2,  13,   1,   1,1.01999998, -43.145489, 1.10000, 0.90000, 1.10000, 0.90000
91170,'Mansfield ~1',  69.0000,2,  13,   1,   1,1.01999998, -56.962880, 1.10000, 0.90000, 1.10000, 0.90000
91171,'Gaylord Co~1',  69.0000,2,  13,   1,   1,1.01999998, -62.674861, 1.10000, 0.90000, 1.10000, 0.90000
91172,'Formosa Pl~1',  69.0000,1,  13,   1,   1,0.99366361, -65.050018, 1.10000, 0.90000, 1.10000, 0.90000
91173,'Sidney A M~1', 138.0000,2,  13,   1,   1,1.01926696, -59.255791, 1.10000, 0.90000, 1.10000, 0.90000
91174,'Sidney A M~1',  69.0000,1,  13,   1,   1,1.01310861, -59.811659, 1.10000, 0.90000, 1.10000, 0.90000
91175,'CII Carbon~1',  69.0000,2,  13,   1,   1,0.99862903, -64.227172, 1.10000, 0.90000, 1.10000, 0.90000
91176,'Callaway    ', 230.0000,1,  20,   1,   1,1.00915146,   3.556671, 1.10000, 0.90000, 1.10000, 0.90000
91177,'Callaway    ', 138.0000,1,  20,   1,   1,1.00317705,   1.590983, 1.10000, 0.90000, 1.10000, 0.90000
91178,'Callaway    ',  69.0000,1,  20,   1,   1,1.00271642,   1.457631, 1.10000, 0.90000, 1.10000, 0.90000
91179,'Iatan       ', 138.0000,1,  20,   1,   1,1.00915456,  -4.372786, 1.10000, 0.90000, 1.10000, 0.90000
91180,'Iatan       ',  69.0000,1,  20,   1,   1,1.00922859,  -4.956461, 1.10000, 0.90000, 1.10000, 0.90000
91181,'New Madrid  ', 345.0000,1,  20,   1,   1,1.02089560, -11.818008, 1.10000, 0.90000, 1.10000, 0.90000
91182,'New Madrid  ', 230.0000,1,  20,   1,   1,1.02063370, -11.693057, 1.10000, 0.90000, 1.10000, 0.90000
91183,'Rush Island ', 345.0000,1,  20,   1,   1,1.01620388,  -4.893922, 1.10000, 0.90000, 1.10000, 0.90000
91184,'Rush Island ', 138.0000,1,  20,   1,   1,1.01433849,  -4.964553, 1.10000, 0.90000, 1.10000, 0.90000
91185,'Hawthorn    ', 138.0000,1,  20,   1,   1,1.00642300,  -7.649514, 1.10000, 0.90000, 1.10000, 0.90000
91186,'Hawthorn    ',  69.0000,1,  20,   1,   1,1.01061988,  -7.429506, 1.10000, 0.90000, 1.10000, 0.90000
91187,'Labadie     ', 230.0000,1,  20,   1,   1,1.00976455,  -1.387001, 1.10000, 0.90000, 1.10000, 0.90000
91188,'Labadie     ', 138.0000,1,  20,   1,   1,1.00924420,  -1.577286, 1.10000, 0.90000, 1.10000, 0.90000
91189,'Sioux       ', 138.0000,1,  20,   1,   1,1.00716114,  -0.563988, 1.10000, 0.90000, 1.10000, 0.90000
91190,'Sioux       ',  69.0000,1,  20,   1,   1,1.01148677,   0.109803, 1.10000, 0.90000, 1.10000, 0.90000
91191,'Northeast ~3', 230.0000,1,  20,   1,   1,1.01087451,  -7.191024, 1.10000, 0.90000, 1.10000, 0.90000
91192,'Northeast ~3',  69.0000,1,  20,   1,   1,1.00256884,  -7.960167, 1.10000, 0.90000, 1.10000, 0.90000
91193,'Sikeston P~1', 230.0000,1,  20,   1,   1,1.02011120,  -9.870261, 1.10000, 0.90000, 1.10000, 0.90000
91194,'Sikeston P~1', 138.0000,2,  20,   1,   1,1.01999998,  -9.558299, 1.10000, 0.90000, 1.10000, 0.90000
91195,'Sikeston P~1',  69.0000,1,  20,   1,   1,1.01951158,  -9.595045, 1.10000, 0.90000, 1.10000, 0.90000
91196,'St Francis~1', 345.0000,2,  20,   1,   1,1.02292013, -11.705022, 1.10000, 0.90000, 1.10000, 0.90000
91197,'St Francis~1', 230.0000,1,  20,   1,   1,1.02285779, -11.928697, 1.10000, 0.90000, 1.10000, 0.90000
91198,'St Francis~1', 138.0000,1,  20,   1,   1,1.02206218, -12.019606, 1.10000, 0.90000, 1.10000, 0.90000
91199,'St Francis~1',  69.0000,1,  20,   1,   1,1.02164447, -12.047837, 1.10000, 0.90000, 1.10000, 0.90000
91200,'Asbury      ', 138.0000,2,  20,   1,   1,0.99540383, -19.044705, 1.10000, 0.90000, 1.10000, 0.90000
91201,'Taum Sauk   ', 138.0000,1,  20,   1,   1,1.00959063,  -8.839373, 1.10000, 0.90000, 1.10000, 0.90000
91202,'Taum Sauk   ',  69.0000,1,  20,   1,   1,1.00660145,  -9.236782, 1.10000, 0.90000, 1.10000, 0.90000
91203,'John Twitt~1',  69.0000,1,  20,   1,   1,1.01359844, -22.446689, 1.10000, 0.90000, 1.10000, 0.90000
91204,'Montrose    ', 138.0000,1,  20,   1,   1,1.01675701,  -5.296534, 1.10000, 0.90000, 1.10000, 0.90000
91205,'Montrose    ',  69.0000,1,  20,   1,   1,1.01576650,  -4.848619, 1.10000, 0.90000, 1.10000, 0.90000
91206,'State Line~1', 138.0000,1,  20,   1,   1,0.98874605, -23.259704, 1.10000, 0.90000, 1.10000, 0.90000
91207,'Dogwood En~1', 230.0000,1,  20,   1,   1,1.01306438,  -6.703671, 1.10000, 0.90000, 1.10000, 0.90000
91208,'Dogwood En~1', 138.0000,1,  20,   1,   1,1.01202273,  -7.407563, 1.10000, 0.90000, 1.10000, 0.90000
91209,'Dogwood En~1',  69.0000,1,  20,   1,   1,1.00803900,  -7.824105, 1.10000, 0.90000, 1.10000, 0.90000
91210,'Thomas Hill ', 138.0000,1,  20,   1,   1,1.01715195,   8.033715, 1.10000, 0.90000, 1.10000, 0.90000
91211,'Thomas Hill ',  69.0000,1,  20,   1,   1,1.01645243,   7.622416, 1.10000, 0.90000, 1.10000, 0.90000
91212,'Lost Creek~1',  69.0000,1,  20,   1,   1,1.01616967,   0.673125, 1.10000, 0.90000, 1.10000, 0.90000
91213,'Farmers Ci~1',  69.0000,1,  20,   1,   1,1.01657820,  -1.053814, 1.10000, 0.90000, 1.10000, 0.90000
91214,'Meramec     ', 230.0000,1,  20,   1,   1,1.01020503,  -3.152017, 1.10000, 0.90000, 1.10000, 0.90000
91215,'Meramec     ', 138.0000,1,  20,   1,   1,1.00252819,  -3.765965, 1.10000, 0.90000, 1.10000, 0.90000
91216,'Meramec     ',  69.0000,1,  20,   1,   1,1.00015676,  -4.069342, 1.10000, 0.90000, 1.10000, 0.90000
91217,'Essex       ',  69.0000,1,  20,   1,   1,1.01403141, -10.044540, 1.10000, 0.90000, 1.10000, 0.90000
91218,'South Harper',  69.0000,1,  20,   1,   1,1.01197958,  -7.995277, 1.10000, 0.90000, 1.10000, 0.90000
91219,'Audrain Ge~1', 138.0000,1,  20,   1,   1,1.01637161,   7.117599, 1.10000, 0.90000, 1.10000, 0.90000
91220,'Audrain Ge~1',  69.0000,1,  20,   1,   1,1.01673913,   7.053181, 1.10000, 0.90000, 1.10000, 0.90000
91221,'Fairgrounds ',  69.0000,2,  20,   1,   1,1.00109696,  -4.142339, 1.10000, 0.90000, 1.10000, 0.90000
91222,'Greenwood ~2',  69.0000,1,  20,   1,   1,1.00618589,  -8.070973, 1.10000, 0.90000, 1.10000, 0.90000
91223,'Peno Creek  ',  69.0000,1,  20,   1,   1,1.01096702,   5.138256, 1.10000, 0.90000, 1.10000, 0.90000
91224,'Wind Capit~1',  69.0000,1,  20,   1,   1,1.01632226,   0.531428, 1.10000, 0.90000, 1.10000, 0.90000
91225,'MU Combine~1',  69.0000,2,  20,   1,   1,1.00822318,   0.608305, 1.10000, 0.90000, 1.10000, 0.90000
91226,'Stockton H~1',  69.0000,1,  20,   1,   1,0.99664629, -15.293637, 1.10000, 0.90000, 1.10000, 0.90000
91227,'Cow Branch~1',  69.0000,2,  20,   1,   1,1.01999998,  -1.587710, 1.10000, 0.90000, 1.10000, 0.90000
91228,'Sibley      ',  69.0000,1,  20,   1,   1,1.01253891,  -6.694706, 1.10000, 0.90000, 1.10000, 0.90000
91229,'Table Rock  ', 230.0000,1,  20,   1,   1,1.02136075, -23.475726, 1.10000, 0.90000, 1.10000, 0.90000
91230,'Table Rock  ', 138.0000,2,  20,   1,   1,1.01999998, -23.375395, 1.10000, 0.90000, 1.10000, 0.90000
91231,'Table Rock  ',  69.0000,1,  20,   1,   1,1.01932442, -23.419044, 1.10000, 0.90000, 1.10000, 0.90000
91232,'Howard Bend ',  69.0000,2,  20,   1,   1,0.98559350,  -4.980910, 1.10000, 0.90000, 1.10000, 0.90000
91233,'Chamois     ',  69.0000,1,  20,   1,   1,1.00066781,  -0.470935, 1.10000, 0.90000, 1.10000, 0.90000
91234,'Carthage    ',  69.0000,2,  20,   1,   1,1.00964272, -22.307417, 1.10000, 0.90000, 1.10000, 0.90000
91235,'Kennett     ',  69.0000,2,  20,   1,   1,1.01999998, -11.945496, 1.10000, 0.90000, 1.10000, 0.90000
91236,'Columbia E~1',  69.0000,1,  20,   1,   1,1.01036835,   1.216669, 1.10000, 0.90000, 1.10000, 0.90000
91237,'Chillicothe ',  69.0000,2,  20,   1,   1,1.00659025,  -2.574788, 1.10000, 0.90000, 1.10000, 0.90000
91238,'Higginsville',  69.0000,2,  20,   1,   1,0.99443066,  -6.129460, 1.10000, 0.90000, 1.10000, 0.90000
91239,'Kansas Cit~1',  69.0000,1,  20,   1,   1,0.98883706,  -7.483774, 1.10000, 0.90000, 1.10000, 0.90000
91240,'Blue Valley ',  69.0000,2,  20,   1,   1,1.01999998,  -7.411986, 1.10000, 0.90000, 1.10000, 0.90000
91241,'Missouri C~1',  69.0000,2,  20,   1,   1,1.00788331,  -7.449054, 1.10000, 0.90000, 1.10000, 0.90000
91242,'Columbia (~1',  69.0000,2,  20,   1,   1,1.00962329,   0.792302, 1.10000, 0.90000, 1.10000, 0.90000
91243,'James Rive~2', 230.0000,2,  20,   1,   1,1.01701057, -22.277412, 1.10000, 0.90000, 1.10000, 0.90000
91244,'James Rive~2', 138.0000,1,  20,   1,   1,1.00922322, -22.621201, 1.10000, 0.90000, 1.10000, 0.90000
91245,'James Rive~2',  69.0000,1,  20,   1,   1,1.00765014, -22.716253, 1.10000, 0.90000, 1.10000, 0.90000
91246,'City of We~1',  69.0000,2,  20,   1,   1,1.01999998, -20.037728, 1.10000, 0.90000, 1.10000, 0.90000
91247,'Osage Dam   ',  69.0000,1,  20,   1,   1,1.00212348, -12.301505, 1.10000, 0.90000, 1.10000, 0.90000
91248,'5001480100  ', 345.0000,1,   2,   1,   1,1.02761555, -25.541031, 1.10000, 0.90000, 1.10000, 0.90000
91249,'5001480100  ', 230.0000,1,   2,   1,   1,1.02633035, -25.786845, 1.10000, 0.90000, 1.10000, 0.90000
91250,'5001480100  ', 138.0000,1,   2,   1,   1,1.02543950, -26.096811, 1.10000, 0.90000, 1.10000, 0.90000
91251,'5001480100  ',  69.0000,1,   2,   1,   1,1.02499878, -26.124341, 1.10000, 0.90000, 1.10000, 0.90000
91252,'5001480300  ',  69.0000,1,   2,   1,   1,0.98642504, -30.275940, 1.10000, 0.90000, 1.10000, 0.90000
91253,'5001480700  ',  69.0000,1,   2,   1,   1,1.00883722, -28.589671, 1.10000, 0.90000, 1.10000, 0.90000
91254,'5001480800  ',  69.0000,1,   2,   1,   1,1.00281739, -30.759016, 1.10000, 0.90000, 1.10000, 0.90000
91255,'5005950200  ',  69.0000,1,   2,   1,   1,1.00382400, -23.549319, 1.10000, 0.90000, 1.10000, 0.90000
91256,'5005950300  ',  69.0000,1,   2,   1,   1,0.99961281, -23.639076, 1.10000, 0.90000, 1.10000, 0.90000
91257,'5005950400  ',  69.0000,1,   2,   1,   1,1.00171244, -23.480191, 1.10000, 0.90000, 1.10000, 0.90000
91258,'5005950900  ',  69.0000,1,   2,   1,   1,0.99768710, -23.667806, 1.10000, 0.90000, 1.10000, 0.90000
91259,'5007020206  ',  69.0000,1,   2,   1,   1,0.96666151, -31.134280, 1.10000, 0.90000, 1.10000, 0.90000
91260,'5007020301  ',  69.0000,1,   2,   1,   1,0.95871407, -31.554709, 1.10000, 0.90000, 1.10000, 0.90000
91261,'5007020405  ',  69.0000,1,   2,   1,   1,0.96817577, -31.148022, 1.10000, 0.90000, 1.10000, 0.90000
91262,'5007020604  ',  69.0000,1,   2,   1,   1,0.96430087, -31.230316, 1.10000, 0.90000, 1.10000, 0.90000
91263,'5007020605  ',  69.0000,1,   2,   1,   1,0.96017611, -31.176716, 1.10000, 0.90000, 1.10000, 0.90000
91264,'5007020701  ',  69.0000,1,   2,   1,   1,0.96448159, -30.674178, 1.10000, 0.90000, 1.10000, 0.90000
91265,'5007021002  ',  69.0000,1,   2,   1,   1,0.97732514, -30.161221, 1.10000, 0.90000, 1.10000, 0.90000
91266,'5007021101  ', 230.0000,1,   2,   1,   1,1.01252770, -28.312078, 1.10000, 0.90000, 1.10000, 0.90000
91267,'5007021101  ',  69.0000,1,   2,   1,   1,1.00854635, -28.787250, 1.10000, 0.90000, 1.10000, 0.90000
91268,'5007021304  ',  69.0000,1,   2,   1,   1,0.97333926, -30.427127, 1.10000, 0.90000, 1.10000, 0.90000
91269,'5007021404  ',  69.0000,1,   2,   1,   1,0.97910070, -29.188052, 1.10000, 0.90000, 1.10000, 0.90000
91270,'5007021407  ',  69.0000,1,   2,   1,   1,0.97627735, -29.827535, 1.10000, 0.90000, 1.10000, 0.90000
91271,'5009790501  ',  69.0000,1,   2,   1,   1,0.98759675, -25.318410, 1.10000, 0.90000, 1.10000, 0.90000
91272,'5011950200  ',  69.0000,1,   2,   1,   1,1.00688505, -35.201528, 1.10000, 0.90000, 1.10000, 0.90000
91273,'5011950500  ',  69.0000,1,   2,   1,   1,1.00742316, -36.838974, 1.10000, 0.90000, 1.10000, 0.90000
91274,'5013480200  ', 345.0000,1,   2,   1,   1,1.02172422, -33.856203, 1.10000, 0.90000, 1.10000, 0.90000
91275,'5013480200  ', 138.0000,1,   2,   1,   1,1.02069533, -34.154395, 1.10000, 0.90000, 1.10000, 0.90000
91276,'5013480200  ',  69.0000,1,   2,   1,   1,1.01977217, -34.305858, 1.10000, 0.90000, 1.10000, 0.90000
91277,'5015950300  ',  69.0000,1,   2,   1,   1,0.98306745, -26.420753, 1.10000, 0.90000, 1.10000, 0.90000
91278,'5017080300  ',  69.0000,1,   2,   1,   1,0.96916866, -40.191965, 1.10000, 0.90000, 1.10000, 0.90000
91279,'5019953602  ',  69.0000,1,   2,   1,   1,1.00837839, -36.969775, 1.10000, 0.90000, 1.10000, 0.90000
91280,'5019953800  ',  69.0000,1,   2,   1,   1,1.00495267, -37.207042, 1.10000, 0.90000, 1.10000, 0.90000
91281,'5019953900  ',  69.0000,1,   2,   1,   1,0.99648392, -39.110459, 1.10000, 0.90000, 1.10000, 0.90000
91282,'5021950300  ', 138.0000,1,   2,   1,   1,1.02465498, -14.750779, 1.10000, 0.90000, 1.10000, 0.90000
91283,'5021950400  ', 138.0000,1,   2,   1,   1,1.02093065, -13.747764, 1.10000, 0.90000, 1.10000, 0.90000
91284,'5021950400  ',  69.0000,1,   2,   1,   1,1.02022398, -13.865533, 1.10000, 0.90000, 1.10000, 0.90000
91285,'5021950600  ', 138.0000,1,   2,   1,   1,1.02650952, -12.830077, 1.10000, 0.90000, 1.10000, 0.90000
91286,'5021950600  ',  69.0000,1,   2,   1,   1,1.02551353, -13.043150, 1.10000, 0.90000, 1.10000, 0.90000
91287,'5023480400  ',  69.0000,1,   2,   1,   1,0.97762698, -29.947548, 1.10000, 0.90000, 1.10000, 0.90000
91288,'5025970100  ', 138.0000,1,   2,   1,   1,1.01898134, -32.894949, 1.10000, 0.90000, 1.10000, 0.90000
91289,'5025970100  ',  69.0000,1,   2,   1,   1,1.01715446, -32.703772, 1.10000, 0.90000, 1.10000, 0.90000
91290,'5027950300  ',  69.0000,1,   2,   1,   1,0.98665279, -49.573031, 1.10000, 0.90000, 1.10000, 0.90000
91291,'5029950100  ',  69.0000,1,   2,   1,   1,0.97329575, -30.213803, 1.10000, 0.90000, 1.10000, 0.90000
91292,'5029950600  ',  69.0000,1,   2,   1,   1,0.99544764, -29.997846, 1.10000, 0.90000, 1.10000, 0.90000
91293,'5031000101  ',  69.0000,1,   2,   1,   1,1.00392544, -18.819131, 1.10000, 0.90000, 1.10000, 0.90000
91294,'5031000402  ', 138.0000,1,   2,   1,   1,1.01999676, -17.468622, 1.10000, 0.90000, 1.10000, 0.90000
91295,'5031000402  ',  69.0000,1,   2,   1,   1,1.01691008, -17.767827, 1.10000, 0.90000, 1.10000, 0.90000
91296,'5031000502  ',  69.0000,1,   2,   1,   1,1.00796664, -18.025231, 1.10000, 0.90000, 1.10000, 0.90000
91297,'5031000801  ', 138.0000,1,   2,   1,   1,1.02160680, -17.851881, 1.10000, 0.90000, 1.10000, 0.90000
91298,'5031000802  ', 138.0000,1,   2,   1,   1,1.02215672, -17.849950, 1.10000, 0.90000, 1.10000, 0.90000
91299,'5033020100  ', 138.0000,1,   2,   1,   1,1.00631595, -30.611313, 1.10000, 0.90000, 1.10000, 0.90000
91300,'5033020204  ', 138.0000,1,   2,   1,   1,0.99159163, -32.946671, 1.10000, 0.90000, 1.10000, 0.90000
91301,'5033020501  ',  69.0000,1,   2,   1,   1,0.97919983, -34.978000, 1.10000, 0.90000, 1.10000, 0.90000
91302,'5033020600  ',  69.0000,1,   2,   1,   1,0.99038625, -32.806942, 1.10000, 0.90000, 1.10000, 0.90000
91303,'5035030201  ', 138.0000,1,   2,   1,   1,0.98644239, -24.716045, 1.10000, 0.90000, 1.10000, 0.90000
91304,'5035030201  ',  69.0000,1,   2,   1,   1,0.98113364, -25.688140, 1.10000, 0.90000, 1.10000, 0.90000
91305,'5035030202  ', 138.0000,1,   2,   1,   1,0.99028534, -24.633422, 1.10000, 0.90000, 1.10000, 0.90000
91306,'5035030202  ',  69.0000,1,   2,   1,   1,0.98797315, -25.060765, 1.10000, 0.90000, 1.10000, 0.90000
91307,'5035030600  ', 230.0000,1,   2,   1,   1,1.00618184, -23.562227, 1.10000, 0.90000, 1.10000, 0.90000
91308,'5035030703  ', 138.0000,1,   2,   1,   1,0.99124360, -24.507332, 1.10000, 0.90000, 1.10000, 0.90000
91309,'5035030703  ',  69.0000,1,   2,   1,   1,0.99093693, -24.777879, 1.10000, 0.90000, 1.10000, 0.90000
91310,'5035030805  ',  69.0000,1,   2,   1,   1,0.98880762, -24.530761, 1.10000, 0.90000, 1.10000, 0.90000
91311,'5037950200  ', 345.0000,1,   2,   1,   1,1.02761388, -19.821950, 1.10000, 0.90000, 1.10000, 0.90000
91312,'5037950500  ', 345.0000,1,   2,   1,   1,1.02709377, -19.805653, 1.10000, 0.90000, 1.10000, 0.90000
91313,'5037950500  ',  69.0000,1,   2,   1,   1,1.02559161, -19.947800, 1.10000, 0.90000, 1.10000, 0.90000
91314,'5037950600  ', 345.0000,1,   2,   1,   1,1.02735960, -19.969791, 1.10000, 0.90000, 1.10000, 0.90000
91315,'5037950600  ', 138.0000,1,   2,   1,   1,1.02662587, -20.108454, 1.10000, 0.90000, 1.10000, 0.90000
91316,'5039970300  ', 138.0000,1,   2,   1,   1,1.01735032, -33.116240, 1.10000, 0.90000, 1.10000, 0.90000
91317,'5039970300  ',  69.0000,1,   2,   1,   1,1.01544070, -33.619981, 1.10000, 0.90000, 1.10000, 0.90000
91318,'5041950100  ',  69.0000,1,   2,   1,   1,0.98418081, -33.419559, 1.10000, 0.90000, 1.10000, 0.90000
91319,'5041950200  ',  69.0000,1,   2,   1,   1,0.98817033, -33.918347, 1.10000, 0.90000, 1.10000, 0.90000
91320,'5041950400  ',  69.0000,1,   2,   1,   1,0.97868490, -36.622122, 1.10000, 0.90000, 1.10000, 0.90000
91321,'5043490300  ',  69.0000,1,   2,   1,   1,0.98919153, -36.621767, 1.10000, 0.90000, 1.10000, 0.90000
91322,'5043490400  ',  69.0000,1,   2,   1,   1,0.98614144, -36.741920, 1.10000, 0.90000, 1.10000, 0.90000
91323,'5043490500  ',  69.0000,1,   2,   1,   1,0.99473089, -36.171678, 1.10000, 0.90000, 1.10000, 0.90000
91324,'5045030301  ',  69.0000,1,   2,   1,   1,0.96628815, -32.210684, 1.10000, 0.90000, 1.10000, 0.90000
91325,'5045030404  ',  69.0000,1,   2,   1,   1,0.96522236, -32.271227, 1.10000, 0.90000, 1.10000, 0.90000
91326,'5045030501  ',  69.0000,1,   2,   1,   1,0.96761340, -32.048989, 1.10000, 0.90000, 1.10000, 0.90000
91327,'5045030702  ',  69.0000,1,   2,   1,   1,0.96466446, -32.202935, 1.10000, 0.90000, 1.10000, 0.90000
91328,'5045031006  ',  69.0000,1,   2,   1,   1,0.96832436, -32.229446, 1.10000, 0.90000, 1.10000, 0.90000
91329,'5045031102  ',  69.0000,1,   2,   1,   1,0.97106093, -32.233025, 1.10000, 0.90000, 1.10000, 0.90000
91330,'5047950100  ', 230.0000,1,   2,   1,   1,1.01715195, -27.526139, 1.10000, 0.90000, 1.10000, 0.90000
91331,'5047950100  ', 138.0000,1,   2,   1,   1,1.01616740, -27.510996, 1.10000, 0.90000, 1.10000, 0.90000
91332,'5051010400  ', 230.0000,1,   2,   1,   1,1.01720309, -32.060549, 1.10000, 0.90000, 1.10000, 0.90000
91333,'5051010400  ', 138.0000,1,   2,   1,   1,1.01658905, -32.722705, 1.10000, 0.90000, 1.10000, 0.90000
91334,'5051010500  ', 230.0000,1,   2,   1,   1,1.01756096, -32.286571, 1.10000, 0.90000, 1.10000, 0.90000
91335,'5051010800  ',  69.0000,1,   2,   1,   1,1.00920904, -34.365332, 1.10000, 0.90000, 1.10000, 0.90000
91336,'5051010900  ',  69.0000,1,   2,   1,   1,1.00830650, -34.500696, 1.10000, 0.90000, 1.10000, 0.90000
91337,'5051011100  ',  69.0000,1,   2,   1,   1,1.00414526, -36.931157, 1.10000, 0.90000, 1.10000, 0.90000
91338,'5051011601  ',  69.0000,1,   2,   1,   1,1.01120770, -34.112403, 1.10000, 0.90000, 1.10000, 0.90000
91339,'5051011700  ',  69.0000,1,   2,   1,   1,1.00763273, -34.517597, 1.10000, 0.90000, 1.10000, 0.90000
91340,'5051011900  ',  69.0000,1,   2,   1,   1,1.01653302, -34.760253, 1.10000, 0.90000, 1.10000, 0.90000
91341,'5051012001  ',  69.0000,1,   2,   1,   1,1.01058364, -34.085888, 1.10000, 0.90000, 1.10000, 0.90000
91342,'5051012002  ', 230.0000,1,   2,   1,   1,1.01677501, -31.361148, 1.10000, 0.90000, 1.10000, 0.90000
91343,'5051012002  ', 138.0000,1,   2,   1,   1,1.01647997, -31.256626, 1.10000, 0.90000, 1.10000, 0.90000
91344,'5053470300  ',  69.0000,1,   2,   1,   1,1.00189435, -33.211826, 1.10000, 0.90000, 1.10000, 0.90000
91345,'5053470400  ',  69.0000,1,   2,   1,   1,1.00595069, -32.725687, 1.10000, 0.90000, 1.10000, 0.90000
91346,'5055480100  ', 230.0000,1,   2,   1,   1,1.02764297, -14.503690, 1.10000, 0.90000, 1.10000, 0.90000
91347,'5055480100  ', 138.0000,1,   2,   1,   1,1.02799952, -14.558654, 1.10000, 0.90000, 1.10000, 0.90000
91348,'5055480300  ',  69.0000,1,   2,   1,   1,1.02215278, -16.200614, 1.10000, 0.90000, 1.10000, 0.90000
91349,'5055480500  ', 138.0000,1,   2,   1,   1,1.01991296, -16.378927, 1.10000, 0.90000, 1.10000, 0.90000
91350,'5055480500  ',  69.0000,1,   2,   1,   1,1.01702273, -16.542793, 1.10000, 0.90000, 1.10000, 0.90000
91351,'5055480600  ', 230.0000,1,   2,   1,   1,1.02399492, -16.139107, 1.10000, 0.90000, 1.10000, 0.90000
91352,'5055480600  ', 138.0000,1,   2,   1,   1,1.02355421, -16.058862, 1.10000, 0.90000, 1.10000, 0.90000
91353,'5055480801  ', 230.0000,1,   2,   1,   1,1.02426434, -15.672313, 1.10000, 0.90000, 1.10000, 0.90000
91354,'5057480100  ',  69.0000,1,   2,   1,   1,0.99571157, -44.675837, 1.10000, 0.90000, 1.10000, 0.90000
91355,'5059020200  ', 138.0000,1,   2,   1,   1,1.01696324, -32.663669, 1.10000, 0.90000, 1.10000, 0.90000
91356,'5059020200  ',  69.0000,1,   2,   1,   1,1.01425111, -32.924988, 1.10000, 0.90000, 1.10000, 0.90000
91357,'5059020300  ', 138.0000,1,   2,   1,   1,1.01762569, -32.635170, 1.10000, 0.90000, 1.10000, 0.90000
91358,'5059020600  ', 138.0000,1,   2,   1,   1,1.01422143, -34.995307, 1.10000, 0.90000, 1.10000, 0.90000
91359,'5059020700  ',  69.0000,1,   2,   1,   1,1.00462627, -36.753760, 1.10000, 0.90000, 1.10000, 0.90000
91360,'5061950200  ',  69.0000,1,   2,   1,   1,0.99498034, -45.716577, 1.10000, 0.90000, 1.10000, 0.90000
91361,'5061950300  ',  69.0000,1,   2,   1,   1,0.99646533, -44.896080, 1.10000, 0.90000, 1.10000, 0.90000
91362,'5063490100  ', 138.0000,1,   2,   1,   1,1.01081693, -21.475331, 1.10000, 0.90000, 1.10000, 0.90000
91363,'5063490100  ',  69.0000,1,   2,   1,   1,1.00878084, -21.985462, 1.10000, 0.90000, 1.10000, 0.90000
91364,'5063490300  ',  69.0000,1,   2,   1,   1,1.00627553, -22.191344, 1.10000, 0.90000, 1.10000, 0.90000
91365,'5063490400  ', 345.0000,1,   2,   1,   1,1.02283096, -18.261124, 1.10000, 0.90000, 1.10000, 0.90000
91366,'5063490400  ', 230.0000,1,   2,   1,   1,1.02165604, -19.268080, 1.10000, 0.90000, 1.10000, 0.90000
91367,'5063490400  ', 138.0000,1,   2,   1,   1,1.02005017, -19.189493, 1.10000, 0.90000, 1.10000, 0.90000
91368,'5065960200  ',  69.0000,1,   2,   1,   1,0.99982327, -23.645398, 1.10000, 0.90000, 1.10000, 0.90000
91369,'5067480300  ',  69.0000,1,   2,   1,   1,1.00902677, -20.865205, 1.10000, 0.90000, 1.10000, 0.90000
91370,'5067480400  ',  69.0000,1,   2,   1,   1,1.00913548, -20.362426, 1.10000, 0.90000, 1.10000, 0.90000
91371,'5069000301  ',  69.0000,1,   2,   1,   1,1.01333749, -31.828367, 1.10000, 0.90000, 1.10000, 0.90000
91372,'5069000303  ', 138.0000,1,   2,   1,   1,1.01530123, -30.615227, 1.10000, 0.90000, 1.10000, 0.90000
91373,'5069000303  ',  69.0000,1,   2,   1,   1,1.01420653, -30.752107, 1.10000, 0.90000, 1.10000, 0.90000
91374,'5069001000  ',  69.0000,1,   2,   1,   1,1.01204181, -31.111662, 1.10000, 0.90000, 1.10000, 0.90000
91375,'5069001300  ',  69.0000,1,   2,   1,   1,1.01043999, -31.168373, 1.10000, 0.90000, 1.10000, 0.90000
91376,'5069001402  ',  69.0000,1,   2,   1,   1,1.01041234, -31.162963, 1.10000, 0.90000, 1.10000, 0.90000
91377,'5069001901  ',  69.0000,1,   2,   1,   1,1.01055598, -30.778151, 1.10000, 0.90000, 1.10000, 0.90000
91378,'5069001903  ',  69.0000,1,   2,   1,   1,1.00964081, -31.232553, 1.10000, 0.90000, 1.10000, 0.90000
91379,'5069002104  ',  69.0000,1,   2,   1,   1,1.01524127, -31.440846, 1.10000, 0.90000, 1.10000, 0.90000
91380,'5069002300  ',  69.0000,1,   2,   1,   1,1.01039910, -30.319059, 1.10000, 0.90000, 1.10000, 0.90000
91381,'5069002400  ', 345.0000,1,   2,   1,   1,1.02043915, -30.362513, 1.10000, 0.90000, 1.10000, 0.90000
91382,'5069002400  ', 230.0000,1,   2,   1,   1,1.01951289, -30.337190, 1.10000, 0.90000, 1.10000, 0.90000
91383,'5069002500  ', 138.0000,1,   2,   1,   1,1.01232529, -31.314945, 1.10000, 0.90000, 1.10000, 0.90000
91384,'5069002500  ',  69.0000,1,   2,   1,   1,1.01120365, -31.416695, 1.10000, 0.90000, 1.10000, 0.90000
91385,'5071951700  ', 138.0000,1,   2,   1,   1,1.02056766, -25.769511, 1.10000, 0.90000, 1.10000, 0.90000
91386,'5071951800  ', 230.0000,1,   2,   1,   1,1.01990271, -25.809432, 1.10000, 0.90000, 1.10000, 0.90000
91387,'5071952000  ', 138.0000,1,   2,   1,   1,1.01769793, -25.516028, 1.10000, 0.90000, 1.10000, 0.90000
91388,'5071952000  ',  69.0000,1,   2,   1,   1,1.01519120, -25.904592, 1.10000, 0.90000, 1.10000, 0.90000
91389,'5071952100  ', 138.0000,1,   2,   1,   1,1.01870418, -25.330658, 1.10000, 0.90000, 1.10000, 0.90000
91390,'5071952200  ', 345.0000,1,   2,   1,   1,1.02346170, -23.807980, 1.10000, 0.90000, 1.10000, 0.90000
91391,'5071952200  ', 230.0000,1,   2,   1,   1,1.02292752, -24.003073, 1.10000, 0.90000, 1.10000, 0.90000
91392,'5075470100  ',  69.0000,1,   2,   1,   1,1.01787174, -16.980894, 1.10000, 0.90000, 1.10000, 0.90000
91393,'5075470200  ',  69.0000,1,   2,   1,   1,1.00401437, -20.273834, 1.10000, 0.90000, 1.10000, 0.90000
91394,'5077470100  ',  69.0000,1,   2,   1,   1,1.02021933, -22.525718, 1.10000, 0.90000, 1.10000, 0.90000
91395,'5077470300  ', 138.0000,1,   2,   1,   1,1.02175593, -22.573792, 1.10000, 0.90000, 1.10000, 0.90000
91396,'5077470300  ',  69.0000,1,   2,   1,   1,1.01948428, -22.673436, 1.10000, 0.90000, 1.10000, 0.90000
91397,'5083950500  ',  69.0000,1,   2,   1,   1,0.98629385, -32.000597, 1.10000, 0.90000, 1.10000, 0.90000
91398,'5085020204  ',  69.0000,1,   2,   1,   1,0.97649574, -31.922849, 1.10000, 0.90000, 1.10000, 0.90000
91399,'5085020301  ',  69.0000,1,   2,   1,   1,0.98267496, -31.675006, 1.10000, 0.90000, 1.10000, 0.90000
91400,'5087960200  ',  69.0000,1,   2,   1,   1,0.98031491, -29.628285, 1.10000, 0.90000, 1.10000, 0.90000
91401,'5091020100  ',  69.0000,1,   2,   1,   1,0.98639929, -50.077195, 1.10000, 0.90000, 1.10000, 0.90000
91402,'5091020702  ',  69.0000,1,   2,   1,   1,0.98433626, -51.219148, 1.10000, 0.90000, 1.10000, 0.90000
91403,'5091020802  ',  69.0000,1,   2,   1,   1,0.98364127, -51.350489, 1.10000, 0.90000, 1.10000, 0.90000
91404,'5091021000  ',  69.0000,1,   2,   1,   1,0.98203063, -53.186512, 1.10000, 0.90000, 1.10000, 0.90000
91405,'5093010200  ', 138.0000,1,   2,   1,   1,1.01635206, -16.742457, 1.10000, 0.90000, 1.10000, 0.90000
91406,'5093010200  ',  69.0000,1,   2,   1,   1,1.01353014, -16.967575, 1.10000, 0.90000, 1.10000, 0.90000
91407,'5093010700  ', 230.0000,1,   2,   1,   1,1.01855600, -16.698250, 1.10000, 0.90000, 1.10000, 0.90000
91408,'5093010700  ', 138.0000,1,   2,   1,   1,1.01607192, -16.890506, 1.10000, 0.90000, 1.10000, 0.90000
91409,'5093011400  ',  69.0000,1,   2,   1,   1,1.01412499, -16.846943, 1.10000, 0.90000, 1.10000, 0.90000
91410,'5095950100  ',  69.0000,1,   2,   1,   1,1.01049709, -24.712009, 1.10000, 0.90000, 1.10000, 0.90000
91411,'5099090200  ',  69.0000,1,   2,   1,   1,0.99156588, -41.673064, 1.10000, 0.90000, 1.10000, 0.90000
91412,'5101180100  ', 345.0000,1,   2,   1,   1,1.02945721, -22.503419, 1.10000, 0.90000, 1.10000, 0.90000
91413,'5101180100  ', 138.0000,1,   2,   1,   1,1.02733934, -22.563689, 1.10000, 0.90000, 1.10000, 0.90000
91414,'5101180200  ', 345.0000,1,   2,   1,   1,1.02777576, -23.320629, 1.10000, 0.90000, 1.10000, 0.90000
91415,'5101180200  ',  69.0000,1,   2,   1,   1,1.02699769, -23.404202, 1.10000, 0.90000, 1.10000, 0.90000
91416,'5103950100  ',  69.0000,1,   2,   1,   1,1.00774038, -36.098417, 1.10000, 0.90000, 1.10000, 0.90000
91417,'5107480500  ', 138.0000,1,   2,   1,   1,1.01848805, -22.674582, 1.10000, 0.90000, 1.10000, 0.90000
91418,'5107480600  ',  69.0000,1,   2,   1,   1,1.01684415, -25.349586, 1.10000, 0.90000, 1.10000, 0.90000
91419,'5111490300  ', 138.0000,1,   2,   1,   1,1.01840520, -18.057753, 1.10000, 0.90000, 1.10000, 0.90000
91420,'5111490300  ',  69.0000,1,   2,   1,   1,1.01729238, -18.696466, 1.10000, 0.90000, 1.10000, 0.90000
91421,'5111490400  ', 138.0000,1,   2,   1,   1,1.01667428, -17.914908, 1.10000, 0.90000, 1.10000, 0.90000
91422,'5111490500  ', 345.0000,1,   2,   1,   1,1.02692938, -18.570840, 1.10000, 0.90000, 1.10000, 0.90000
91423,'5111490500  ', 230.0000,1,   2,   1,   1,1.02585530, -18.579732, 1.10000, 0.90000, 1.10000, 0.90000
91424,'5111490500  ',  69.0000,1,   2,   1,   1,1.02545500, -18.659172, 1.10000, 0.90000, 1.10000, 0.90000
91425,'5111490700  ',  69.0000,1,   2,   1,   1,1.01052892, -20.097044, 1.10000, 0.90000, 1.10000, 0.90000
91426,'5113950100  ',  69.0000,1,   2,   1,   1,0.97969055, -38.315022, 1.10000, 0.90000, 1.10000, 0.90000
91427,'5113950200  ',  69.0000,1,   2,   1,   1,0.98143321, -38.352520, 1.10000, 0.90000, 1.10000, 0.90000
91428,'5115950900  ',  69.0000,1,   2,   1,   1,0.99619317, -28.029886, 1.10000, 0.90000, 1.10000, 0.90000
91429,'5115951300  ',  69.0000,1,   2,   1,   1,1.00690711, -26.803025, 1.10000, 0.90000, 1.10000, 0.90000
91430,'5115951501  ', 230.0000,1,   2,   1,   1,1.01839364, -25.143955, 1.10000, 0.90000, 1.10000, 0.90000
91431,'5115951501  ', 138.0000,1,   2,   1,   1,1.01904082, -25.209759, 1.10000, 0.90000, 1.10000, 0.90000
91432,'5115951501  ',  69.0000,1,   2,   1,   1,1.01743829, -25.372476, 1.10000, 0.90000, 1.10000, 0.90000
91433,'5115951600  ', 138.0000,1,   2,   1,   1,1.01221991, -26.891225, 1.10000, 0.90000, 1.10000, 0.90000
91434,'5115951600  ',  69.0000,1,   2,   1,   1,1.01115155, -26.632321, 1.10000, 0.90000, 1.10000, 0.90000
91435,'5117460200  ',  69.0000,1,   2,   1,   1,0.98861754, -29.263768, 1.10000, 0.90000, 1.10000, 0.90000
91436,'5119000200  ', 138.0000,1,   2,   1,   1,0.99669677, -31.919670, 1.10000, 0.90000, 1.10000, 0.90000
91437,'5119000200  ',  69.0000,1,   2,   1,   1,0.98986542, -32.545606, 1.10000, 0.90000, 1.10000, 0.90000
91438,'5119001800  ',  69.0000,1,   2,   1,   1,0.99028903, -32.489974, 1.10000, 0.90000, 1.10000, 0.90000
91439,'5119001900  ',  69.0000,1,   2,   1,   1,0.98882490, -32.601914, 1.10000, 0.90000, 1.10000, 0.90000
91440,'5119002002  ', 345.0000,1,   2,   1,   1,1.01641440, -29.956154, 1.10000, 0.90000, 1.10000, 0.90000
91441,'5119002002  ', 230.0000,1,   2,   1,   1,1.01184714, -30.589251, 1.10000, 0.90000, 1.10000, 0.90000
91442,'5119002002  ', 138.0000,1,   2,   1,   1,1.00152969, -31.673865, 1.10000, 0.90000, 1.10000, 0.90000
91443,'5119002002  ',  69.0000,1,   2,   1,   1,0.99580383, -32.195261, 1.10000, 0.90000, 1.10000, 0.90000
91444,'5119002408  ',  69.0000,1,   2,   1,   1,0.99006826, -32.540343, 1.10000, 0.90000, 1.10000, 0.90000
91445,'5119002800  ',  69.0000,1,   2,   1,   1,0.98742080, -32.625259, 1.10000, 0.90000, 1.10000, 0.90000
91446,'5119003100  ',  69.0000,1,   2,   1,   1,0.98541135, -32.756037, 1.10000, 0.90000, 1.10000, 0.90000
91447,'5119003304  ',  69.0000,1,   2,   1,   1,0.98462677, -32.768519, 1.10000, 0.90000, 1.10000, 0.90000
91448,'5119003403  ',  69.0000,1,   2,   1,   1,0.97412199, -32.152668, 1.10000, 0.90000, 1.10000, 0.90000
91449,'5119003500  ',  69.0000,1,   2,   1,   1,0.97246128, -32.954549, 1.10000, 0.90000, 1.10000, 0.90000
91450,'5119003604  ',  69.0000,1,   2,   1,   1,0.97414917, -33.246919, 1.10000, 0.90000, 1.10000, 0.90000
91451,'5119003605  ',  69.0000,1,   2,   1,   1,0.97867632, -32.731223, 1.10000, 0.90000, 1.10000, 0.90000
91452,'5119003608  ',  69.0000,1,   2,   1,   1,0.98198062, -31.987323, 1.10000, 0.90000, 1.10000, 0.90000
91453,'5119003703  ',  69.0000,1,   2,   1,   1,0.97956347, -32.772552, 1.10000, 0.90000, 1.10000, 0.90000
91454,'5119003711  ',  69.0000,1,   2,   1,   1,0.97943205, -32.731779, 1.10000, 0.90000, 1.10000, 0.90000
91455,'5119003713  ',  69.0000,1,   2,   1,   1,0.98268366, -32.642861, 1.10000, 0.90000, 1.10000, 0.90000
91456,'5119003800  ', 138.0000,1,   2,   1,   1,0.99356025, -31.345572, 1.10000, 0.90000, 1.10000, 0.90000
91457,'5119003900  ',  69.0000,1,   2,   1,   1,1.00015402, -31.234578, 1.10000, 0.90000, 1.10000, 0.90000
91458,'5119004004  ', 345.0000,1,   2,   1,   1,1.01744020, -30.094910, 1.10000, 0.90000, 1.10000, 0.90000
91459,'5119004004  ', 230.0000,1,   2,   1,   1,1.01611900, -30.440845, 1.10000, 0.90000, 1.10000, 0.90000
91460,'5119004004  ',  69.0000,1,   2,   1,   1,1.01418447, -30.713291, 1.10000, 0.90000, 1.10000, 0.90000
91461,'5119004006  ', 230.0000,1,   2,   1,   1,1.01456773, -30.499940, 1.10000, 0.90000, 1.10000, 0.90000
91462,'5119004007  ', 138.0000,1,   2,   1,   1,1.00557256, -31.453578, 1.10000, 0.90000, 1.10000, 0.90000
91463,'5119004103  ',  69.0000,1,   2,   1,   1,0.99644834, -32.106725, 1.10000, 0.90000, 1.10000, 0.90000
91464,'5119004104  ',  69.0000,1,   2,   1,   1,0.99964452, -32.189995, 1.10000, 0.90000, 1.10000, 0.90000
91465,'5119004107  ', 345.0000,1,   2,   1,   1,1.01690376, -30.032717, 1.10000, 0.90000, 1.10000, 0.90000
91466,'5119004108  ',  69.0000,1,   2,   1,   1,1.00652730, -31.450033, 1.10000, 0.90000, 1.10000, 0.90000
91467,'5119004212  ',  69.0000,1,   2,   1,   1,0.98185003, -32.710794, 1.10000, 0.90000, 1.10000, 0.90000
91468,'5119004216  ',  69.0000,1,   2,   1,   1,0.98889434, -32.546702, 1.10000, 0.90000, 1.10000, 0.90000
91469,'5119004220  ',  69.0000,1,   2,   1,   1,0.99661332, -32.137594, 1.10000, 0.90000, 1.10000, 0.90000
91470,'5119004303  ',  69.0000,1,   2,   1,   1,0.97892344, -32.981583, 1.10000, 0.90000, 1.10000, 0.90000
91471,'5119004306  ',  69.0000,1,   2,   1,   1,0.97998130, -32.780643, 1.10000, 0.90000, 1.10000, 0.90000
91472,'5119004500  ',  69.0000,1,   2,   1,   1,0.98348331, -32.897473, 1.10000, 0.90000, 1.10000, 0.90000
91473,'5119004700  ',  69.0000,1,   2,   1,   1,0.99306494, -32.397390, 1.10000, 0.90000, 1.10000, 0.90000
91474,'5119004800  ',  69.0000,1,   2,   1,   1,0.99294537, -32.297127, 1.10000, 0.90000, 1.10000, 0.90000
91475,'5119004900  ',  69.0000,1,   2,   1,   1,0.98752755, -32.624750, 1.10000, 0.90000, 1.10000, 0.90000
91476,'5121960302  ', 345.0000,1,   2,   1,   1,1.02899790, -15.392178, 1.10000, 0.90000, 1.10000, 0.90000
91477,'5121960302  ', 138.0000,1,   2,   1,   1,1.02733684, -15.925612, 1.10000, 0.90000, 1.10000, 0.90000
91478,'5121960302  ',  69.0000,1,   2,   1,   1,1.02599406, -16.156862, 1.10000, 0.90000, 1.10000, 0.90000
91479,'5123960400  ',  69.0000,1,   2,   1,   1,1.01837277, -21.318912, 1.10000, 0.90000, 1.10000, 0.90000
91480,'5123960600  ', 345.0000,1,   2,   1,   1,1.02645767, -21.018886, 1.10000, 0.90000, 1.10000, 0.90000
91481,'5123960600  ', 138.0000,1,   2,   1,   1,1.02402794, -20.894368, 1.10000, 0.90000, 1.10000, 0.90000
91482,'5125010103  ',  69.0000,1,   2,   1,   1,0.98342484, -33.328284, 1.10000, 0.90000, 1.10000, 0.90000
91483,'5125010407  ',  69.0000,1,   2,   1,   1,0.99777049, -32.303649, 1.10000, 0.90000, 1.10000, 0.90000
91484,'5125010503  ', 230.0000,1,   2,   1,   1,1.01531816, -31.688410, 1.10000, 0.90000, 1.10000, 0.90000
91485,'5125010503  ', 138.0000,1,   2,   1,   1,1.00874233, -32.167623, 1.10000, 0.90000, 1.10000, 0.90000
91486,'5125010503  ',  69.0000,1,   2,   1,   1,1.00840044, -32.204605, 1.10000, 0.90000, 1.10000, 0.90000
91487,'5125010506  ', 138.0000,1,   2,   1,   1,1.01435280, -30.887574, 1.10000, 0.90000, 1.10000, 0.90000
91488,'5125010506  ',  69.0000,1,   2,   1,   1,1.01440656, -31.010135, 1.10000, 0.90000, 1.10000, 0.90000
91489,'5125010510  ',  69.0000,1,   2,   1,   1,0.99299872, -32.398995, 1.10000, 0.90000, 1.10000, 0.90000
91490,'5127950200  ',  69.0000,1,   2,   1,   1,0.97611088, -35.430739, 1.10000, 0.90000, 1.10000, 0.90000
91491,'5129970200  ', 138.0000,1,   2,   1,   1,1.00778246, -24.376254, 1.10000, 0.90000, 1.10000, 0.90000
91492,'5129970200  ',  69.0000,1,   2,   1,   1,1.00788736, -24.154313, 1.10000, 0.90000, 1.10000, 0.90000
91493,'5131000100  ',  69.0000,1,   2,   1,   1,0.97474098, -35.440229, 1.10000, 0.90000, 1.10000, 0.90000
91494,'5131000501  ',  69.0000,1,   2,   1,   1,0.97627968, -35.705575, 1.10000, 0.90000, 1.10000, 0.90000
91495,'5131000800  ',  69.0000,1,   2,   1,   1,0.97379977, -36.073245, 1.10000, 0.90000, 1.10000, 0.90000
91496,'5131001102  ',  69.0000,1,   2,   1,   1,0.97409081, -36.204773, 1.10000, 0.90000, 1.10000, 0.90000
91497,'5131001201  ',  69.0000,1,   2,   1,   1,0.97365773, -36.561176, 1.10000, 0.90000, 1.10000, 0.90000
91498,'5131001302  ',  69.0000,1,   2,   1,   1,0.97689629, -35.779386, 1.10000, 0.90000, 1.10000, 0.90000
91499,'5131001303  ',  69.0000,1,   2,   1,   1,0.97167289, -37.036595, 1.10000, 0.90000, 1.10000, 0.90000
91500,'5131010301  ',  69.0000,1,   2,   1,   1,0.97504008, -36.979655, 1.10000, 0.90000, 1.10000, 0.90000
91501,'5133080300  ',  69.0000,1,   2,   1,   1,0.98950672, -44.844010, 1.10000, 0.90000, 1.10000, 0.90000
91502,'5135470200  ',  69.0000,1,   2,   1,   1,0.99538350, -19.788223, 1.10000, 0.90000, 1.10000, 0.90000
91503,'5137950100  ',  69.0000,1,   2,   1,   1,0.99656451, -25.399665, 1.10000, 0.90000, 1.10000, 0.90000
91504,'5137950202  ',  69.0000,1,   2,   1,   1,0.98730159, -26.144111, 1.10000, 0.90000, 1.10000, 0.90000
91505,'5139950100  ', 138.0000,1,   2,   1,   1,1.01252377, -37.306063, 1.10000, 0.90000, 1.10000, 0.90000
91506,'5139950100  ',  69.0000,1,   2,   1,   1,1.01343846, -37.543036, 1.10000, 0.90000, 1.10000, 0.90000
91507,'5139950200  ',  69.0000,1,   2,   1,   1,0.99433154, -37.823310, 1.10000, 0.90000, 1.10000, 0.90000
91508,'5139950400  ',  69.0000,1,   2,   1,   1,0.98358274, -45.216546, 1.10000, 0.90000, 1.10000, 0.90000
91509,'5139951000  ',  69.0000,1,   2,   1,   1,0.96687335, -42.138425, 1.10000, 0.90000, 1.10000, 0.90000
91510,'5141460100  ',  69.0000,1,   2,   1,   1,0.99410909, -26.187825, 1.10000, 0.90000, 1.10000, 0.90000
91511,'5141460400  ',  69.0000,1,   2,   1,   1,0.97186214, -30.190146, 1.10000, 0.90000, 1.10000, 0.90000
91512,'5143010102  ',  69.0000,1,   2,   1,   1,0.98100853, -30.998042, 1.10000, 0.90000, 1.10000, 0.90000
91513,'5143010107  ',  69.0000,1,   2,   1,   1,0.98174632, -30.988534, 1.10000, 0.90000, 1.10000, 0.90000
91514,'5143010200  ',  69.0000,1,   2,   1,   1,0.97274804, -31.374453, 1.10000, 0.90000, 1.10000, 0.90000
91515,'5143010403  ',  69.0000,1,   2,   1,   1,0.97501951, -31.237361, 1.10000, 0.90000, 1.10000, 0.90000
91516,'5143010501  ', 138.0000,1,   2,   1,   1,1.01499009, -28.512925, 1.10000, 0.90000, 1.10000, 0.90000
91517,'5143010509  ',  69.0000,1,   2,   1,   1,0.98461759, -30.641823, 1.10000, 0.90000, 1.10000, 0.90000
91518,'5143010701  ',  69.0000,1,   2,   1,   1,0.98278713, -30.892348, 1.10000, 0.90000, 1.10000, 0.90000
91519,'5143011001  ', 138.0000,1,   2,   1,   1,1.00770926, -29.343432, 1.10000, 0.90000, 1.10000, 0.90000
91520,'5143011003  ',  69.0000,1,   2,   1,   1,1.00840950, -30.055520, 1.10000, 0.90000, 1.10000, 0.90000
91521,'5143011004  ',  69.0000,1,   2,   1,   1,1.00638366, -30.504462, 1.10000, 0.90000, 1.10000, 0.90000
91522,'5143011101  ',  69.0000,1,   2,   1,   1,0.99030018, -30.582780, 1.10000, 0.90000, 1.10000, 0.90000
91523,'5145070800  ', 138.0000,1,   2,   1,   1,0.99507117, -26.665593, 1.10000, 0.90000, 1.10000, 0.90000
91524,'5145070800  ',  69.0000,1,   2,   1,   1,0.99123347, -26.497070, 1.10000, 0.90000, 1.10000, 0.90000
91525,'5145071000  ',  69.0000,1,   2,   1,   1,0.98118109, -30.425306, 1.10000, 0.90000, 1.10000, 0.90000
91526,'5145071100  ',  69.0000,1,   2,   1,   1,0.98818487, -27.047819, 1.10000, 0.90000, 1.10000, 0.90000
91527,'5145071200  ',  69.0000,1,   2,   1,   1,0.97829384, -31.090413, 1.10000, 0.90000, 1.10000, 0.90000
91528,'5149952402  ', 138.0000,1,   2,   1,   1,1.01576722, -27.551469, 1.10000, 0.90000, 1.10000, 0.90000
91529,'5149952500  ',  69.0000,1,   2,   1,   1,1.00525141, -29.327750, 1.10000, 0.90000, 1.10000, 0.90000
91530,'22001960400 ', 138.0000,1,  13,   1,   1,1.00292659, -65.512115, 1.10000, 0.90000, 1.10000, 0.90000
91531,'22001960500 ',  69.0000,1,  13,   1,   1,0.97848308, -68.521790, 1.10000, 0.90000, 1.10000, 0.90000
91532,'22001960800 ',  69.0000,1,  13,   1,   1,0.97361499, -69.431284, 1.10000, 0.90000, 1.10000, 0.90000
91533,'22001960900 ',  69.0000,1,  13,   1,   1,0.97968012, -68.091331, 1.10000, 0.90000, 1.10000, 0.90000
91534,'22001961000 ',  69.0000,1,  13,   1,   1,0.97841287, -68.167098, 1.10000, 0.90000, 1.10000, 0.90000
91535,'22003950200 ',  69.0000,1,  13,   1,   1,0.96975571, -63.764542, 1.10000, 0.90000, 1.10000, 0.90000
91536,'22005030101 ', 138.0000,1,  13,   1,   1,0.99112326, -64.820647, 1.10000, 0.90000, 1.10000, 0.90000
91537,'22005030204 ',  69.0000,1,  13,   1,   1,0.97068363, -67.192109, 1.10000, 0.90000, 1.10000, 0.90000
91538,'22005030205 ',  69.0000,1,  13,   1,   1,0.96102196, -68.383096, 1.10000, 0.90000, 1.10000, 0.90000
91539,'22005030300 ', 138.0000,1,  13,   1,   1,0.97812843, -67.947173, 1.10000, 0.90000, 1.10000, 0.90000
91540,'22005030600 ',  69.0000,1,  13,   1,   1,0.95659631, -70.174074, 1.10000, 0.90000, 1.10000, 0.90000
91541,'22005031000 ',  69.0000,1,  13,   1,   1,0.96133077, -69.637009, 1.10000, 0.90000, 1.10000, 0.90000
91542,'22007050100 ',  69.0000,1,  13,   1,   1,0.95423669, -71.694023, 1.10000, 0.90000, 1.10000, 0.90000
91543,'22009030400 ',  69.0000,1,  13,   1,   1,0.97020739, -61.859746, 1.10000, 0.90000, 1.10000, 0.90000
91544,'22009030500 ',  69.0000,1,  13,   1,   1,0.96770418, -62.610213, 1.10000, 0.90000, 1.10000, 0.90000
91545,'22009030600 ',  69.0000,1,  13,   1,   1,0.97922510, -62.230755, 1.10000, 0.90000, 1.10000, 0.90000
91546,'22011960200 ', 138.0000,1,  13,   1,   1,1.00435698, -62.981031, 1.10000, 0.90000, 1.10000, 0.90000
91547,'22011960400 ',  69.0000,1,  13,   1,   1,0.98377699, -65.049130, 1.10000, 0.90000, 1.10000, 0.90000
91548,'22013970100 ', 138.0000,1,  13,   1,   1,0.97559714, -50.058125, 1.10000, 0.90000, 1.10000, 0.90000
91549,'22013970100 ',  69.0000,1,  13,   1,   1,0.97689593, -50.140412, 1.10000, 0.90000, 1.10000, 0.90000
91550,'22013970300 ',  69.0000,1,  13,   1,   1,0.97979331, -57.377079, 1.10000, 0.90000, 1.10000, 0.90000
91551,'22013970500 ', 138.0000,1,  13,   1,   1,0.99103564, -53.604107, 1.10000, 0.90000, 1.10000, 0.90000
91552,'22015010601 ',  69.0000,1,  13,   1,   1,0.97533196, -60.727041, 1.10000, 0.90000, 1.10000, 0.90000
91553,'22015010804 ',  69.0000,1,  13,   1,   1,0.96804613, -60.001955, 1.10000, 0.90000, 1.10000, 0.90000
91554,'22015010900 ', 138.0000,1,  13,   1,   1,0.97876137, -57.766496, 1.10000, 0.90000, 1.10000, 0.90000
91555,'22015010900 ',  69.0000,1,  13,   1,   1,0.97817177, -57.901692, 1.10000, 0.90000, 1.10000, 0.90000
91556,'22015011106 ',  69.0000,1,  13,   1,   1,0.95488584, -58.089707, 1.10000, 0.90000, 1.10000, 0.90000
91557,'22015011108 ',  69.0000,1,  13,   1,   1,0.96402317, -62.554001, 1.10000, 0.90000, 1.10000, 0.90000
91558,'22017020500 ',  69.0000,1,  13,   1,   1,0.97624826, -61.266886, 1.10000, 0.90000, 1.10000, 0.90000
91559,'22017021700 ',  69.0000,1,  13,   1,   1,0.98005569, -60.565698, 1.10000, 0.90000, 1.10000, 0.90000
91560,'22017021800 ',  69.0000,1,  13,   1,   1,0.98719645, -60.549436, 1.10000, 0.90000, 1.10000, 0.90000
91561,'22017022400 ', 138.0000,1,  13,   1,   1,0.98721761, -60.015363, 1.10000, 0.90000, 1.10000, 0.90000
91562,'22017022400 ',  69.0000,1,  13,   1,   1,0.98442644, -60.468307, 1.10000, 0.90000, 1.10000, 0.90000
91563,'22017022700 ',  69.0000,1,  13,   1,   1,0.97705394, -60.322749, 1.10000, 0.90000, 1.10000, 0.90000
91564,'22017022900 ',  69.0000,1,  13,   1,   1,0.96678871, -60.354864, 1.10000, 0.90000, 1.10000, 0.90000
91565,'22017023500 ',  69.0000,1,  13,   1,   1,0.97473133, -62.420061, 1.10000, 0.90000, 1.10000, 0.90000
91566,'22017023700 ',  69.0000,1,  13,   1,   1,0.97547340, -60.492807, 1.10000, 0.90000, 1.10000, 0.90000
91567,'22017023800 ',  69.0000,1,  13,   1,   1,0.97639447, -60.425454, 1.10000, 0.90000, 1.10000, 0.90000
91568,'22017023901 ',  69.0000,1,  13,   1,   1,0.97654361, -60.206314, 1.10000, 0.90000, 1.10000, 0.90000
91569,'22017023903 ',  69.0000,1,  13,   1,   1,0.97382218, -60.897953, 1.10000, 0.90000, 1.10000, 0.90000
91570,'22017024104 ',  69.0000,1,  13,   1,   1,0.97384453, -60.954971, 1.10000, 0.90000, 1.10000, 0.90000
91571,'22017024109 ',  69.0000,1,  13,   1,   1,0.97190869, -60.897331, 1.10000, 0.90000, 1.10000, 0.90000
91572,'22017024303 ',  69.0000,1,  13,   1,   1,0.96815735, -62.202348, 1.10000, 0.90000, 1.10000, 0.90000
91573,'22017024504 ',  69.0000,1,  13,   1,   1,0.96126646, -62.467148, 1.10000, 0.90000, 1.10000, 0.90000
91574,'22017025300 ',  69.0000,1,  13,   1,   1,0.97686815, -60.986725, 1.10000, 0.90000, 1.10000, 0.90000
91575,'22019000100 ',  69.0000,1,  13,   1,   1,0.99685079, -66.703504, 1.10000, 0.90000, 1.10000, 0.90000
91576,'22019000200 ',  69.0000,1,  13,   1,   1,0.99325889, -67.331117, 1.10000, 0.90000, 1.10000, 0.90000
91577,'22019000600 ',  69.0000,1,  13,   1,   1,0.98437697, -67.868625, 1.10000, 0.90000, 1.10000, 0.90000
91578,'22019000700 ', 138.0000,1,  13,   1,   1,1.00680697, -66.007563, 1.10000, 0.90000, 1.10000, 0.90000
91579,'22019000700 ',  69.0000,1,  13,   1,   1,1.00398540, -66.385074, 1.10000, 0.90000, 1.10000, 0.90000
91580,'22019000800 ',  69.0000,1,  13,   1,   1,0.98551959, -67.847186, 1.10000, 0.90000, 1.10000, 0.90000
91581,'22019001400 ',  69.0000,1,  13,   1,   1,0.99390489, -66.938811, 1.10000, 0.90000, 1.10000, 0.90000
91582,'22019001600 ',  69.0000,1,  13,   1,   1,0.99039072, -67.019141, 1.10000, 0.90000, 1.10000, 0.90000
91583,'22019001903 ',  69.0000,1,  13,   1,   1,0.98646486, -67.791000, 1.10000, 0.90000, 1.10000, 0.90000
91584,'22019002204 ',  69.0000,1,  13,   1,   1,0.99036807, -67.180163, 1.10000, 0.90000, 1.10000, 0.90000
91585,'22019002400 ', 138.0000,1,  13,   1,   1,1.00783825, -64.428546, 1.10000, 0.90000, 1.10000, 0.90000
91586,'22019002600 ', 230.0000,1,  13,   1,   1,1.01782274, -65.035968, 1.10000, 0.90000, 1.10000, 0.90000
91587,'22019002600 ', 138.0000,1,  13,   1,   1,1.01270986, -65.604670, 1.10000, 0.90000, 1.10000, 0.90000
91588,'22019002600 ',  69.0000,1,  13,   1,   1,1.01106989, -65.775958, 1.10000, 0.90000, 1.10000, 0.90000
91589,'22019002700 ', 230.0000,1,  13,   1,   1,1.01352024, -65.116906, 1.10000, 0.90000, 1.10000, 0.90000
91590,'22019002700 ', 138.0000,1,  13,   1,   1,1.00111163, -66.478224, 1.10000, 0.90000, 1.10000, 0.90000
91591,'22019002700 ',  69.0000,1,  13,   1,   1,0.99085391, -67.489120, 1.10000, 0.90000, 1.10000, 0.90000
91592,'22019002800 ',  69.0000,1,  13,   1,   1,0.98255247, -68.291701, 1.10000, 0.90000, 1.10000, 0.90000
91593,'22019003000 ',  69.0000,1,  13,   1,   1,1.00304151, -66.445426, 1.10000, 0.90000, 1.10000, 0.90000
91594,'22019003102 ',  69.0000,1,  13,   1,   1,1.01248574, -65.659080, 1.10000, 0.90000, 1.10000, 0.90000
91595,'22019003200 ', 138.0000,1,  13,   1,   1,0.97864425, -69.364799, 1.10000, 0.90000, 1.10000, 0.90000
91596,'22019003300 ',  69.0000,1,  13,   1,   1,1.00768042, -66.203569, 1.10000, 0.90000, 1.10000, 0.90000
91597,'22021000300 ',  69.0000,1,  13,   1,   1,0.96620291, -50.810129, 1.10000, 0.90000, 1.10000, 0.90000
91598,'22025000200 ',  69.0000,1,  13,   1,   1,0.96937442, -56.419405, 1.10000, 0.90000, 1.10000, 0.90000
91599,'22027950400 ',  69.0000,1,  13,   1,   1,0.97061926, -50.710524, 1.10000, 0.90000, 1.10000, 0.90000
91600,'22029000100 ',  69.0000,1,  13,   1,   1,0.95477194, -55.909306, 1.10000, 0.90000, 1.10000, 0.90000
91601,'22029000200 ',  69.0000,1,  13,   1,   1,0.95959318, -57.399455, 1.10000, 0.90000, 1.10000, 0.90000
91602,'22031950300 ', 138.0000,1,  13,   1,   1,1.00747776, -57.344930, 1.10000, 0.90000, 1.10000, 0.90000
91603,'22031950300 ',  69.0000,1,  13,   1,   1,1.00679302, -57.465933, 1.10000, 0.90000, 1.10000, 0.90000
91604,'22031950500 ',  69.0000,1,  13,   1,   1,0.99917090, -58.061895, 1.10000, 0.90000, 1.10000, 0.90000
91605,'22033000300 ',  69.0000,1,  13,   1,   1,0.99191493, -65.199155, 1.10000, 0.90000, 1.10000, 0.90000
91606,'22033000400 ',  69.0000,1,  13,   1,   1,0.98407918, -65.698736, 1.10000, 0.90000, 1.10000, 0.90000
91607,'22033000500 ',  69.0000,1,  13,   1,   1,0.98111099, -65.753241, 1.10000, 0.90000, 1.10000, 0.90000
91608,'22033000702 ',  69.0000,1,  13,   1,   1,0.98527771, -65.606207, 1.10000, 0.90000, 1.10000, 0.90000
91609,'22033001102 ',  69.0000,1,  13,   1,   1,0.95731008, -67.596142, 1.10000, 0.90000, 1.10000, 0.90000
91610,'22033001103 ',  69.0000,1,  13,   1,   1,0.97810853, -65.894175, 1.10000, 0.90000, 1.10000, 0.90000
91611,'22033001104 ',  69.0000,1,  13,   1,   1,0.98443812, -65.633924, 1.10000, 0.90000, 1.10000, 0.90000
91612,'22033001700 ',  69.0000,1,  13,   1,   1,0.95245886, -67.769677, 1.10000, 0.90000, 1.10000, 0.90000
91613,'22033002601 ',  69.0000,1,  13,   1,   1,0.96250904, -66.975394, 1.10000, 0.90000, 1.10000, 0.90000
91614,'22033002802 ',  69.0000,1,  13,   1,   1,0.96479654, -66.826810, 1.10000, 0.90000, 1.10000, 0.90000
91615,'22033003000 ', 138.0000,1,  13,   1,   1,0.95984775, -66.522074, 1.10000, 0.90000, 1.10000, 0.90000
91616,'22033003000 ',  69.0000,1,  13,   1,   1,0.95644951, -66.900562, 1.10000, 0.90000, 1.10000, 0.90000
91617,'22033003201 ',  69.0000,1,  13,   1,   1,0.97638208, -65.353169, 1.10000, 0.90000, 1.10000, 0.90000
91618,'22033003202 ',  69.0000,1,  13,   1,   1,0.98170102, -63.785518, 1.10000, 0.90000, 1.10000, 0.90000
91619,'22033003300 ',  69.0000,1,  13,   1,   1,0.99006820, -65.245758, 1.10000, 0.90000, 1.10000, 0.90000
