 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


91620,'22033003505 ',  69.0000,1,  13,   1,   1,0.97469455, -65.730442, 1.10000, 0.90000, 1.10000, 0.90000
91621,'22033003506 ',  69.0000,1,  13,   1,   1,0.97774965, -65.564004, 1.10000, 0.90000, 1.10000, 0.90000
91622,'22033003701 ',  69.0000,1,  13,   1,   1,0.97476846, -65.818544, 1.10000, 0.90000, 1.10000, 0.90000
91623,'22033003801 ',  69.0000,1,  13,   1,   1,0.96043438, -66.696162, 1.10000, 0.90000, 1.10000, 0.90000
91624,'22033003805 ',  69.0000,1,  13,   1,   1,0.97698349, -65.243128, 1.10000, 0.90000, 1.10000, 0.90000
91625,'22033003906 ',  69.0000,1,  13,   1,   1,0.97252184, -66.183939, 1.10000, 0.90000, 1.10000, 0.90000
91626,'22033003910 ',  69.0000,1,  13,   1,   1,0.96785122, -66.319566, 1.10000, 0.90000, 1.10000, 0.90000
91627,'22033004006 ',  69.0000,1,  13,   1,   1,0.97158188, -65.993896, 1.10000, 0.90000, 1.10000, 0.90000
91628,'22033004009 ', 138.0000,1,  13,   1,   1,0.99332023, -64.079961, 1.10000, 0.90000, 1.10000, 0.90000
91629,'22033004014 ', 138.0000,1,  13,   1,   1,0.98675847, -64.725366, 1.10000, 0.90000, 1.10000, 0.90000
91630,'22033004014 ',  69.0000,1,  13,   1,   1,0.99041283, -64.494300, 1.10000, 0.90000, 1.10000, 0.90000
91631,'22033004016 ',  69.0000,1,  13,   1,   1,0.97203314, -66.173325, 1.10000, 0.90000, 1.10000, 0.90000
91632,'22033004201 ',  69.0000,1,  13,   1,   1,0.98189807, -65.328581, 1.10000, 0.90000, 1.10000, 0.90000
91633,'22033004301 ',  69.0000,1,  13,   1,   1,0.98153359, -63.848151, 1.10000, 0.90000, 1.10000, 0.90000
91634,'22033004401 ',  69.0000,1,  13,   1,   1,0.97609890, -65.265688, 1.10000, 0.90000, 1.10000, 0.90000
91635,'22033004508 ',  69.0000,1,  13,   1,   1,0.97108859, -66.220091, 1.10000, 0.90000, 1.10000, 0.90000
91636,'22033004602 ', 138.0000,1,  13,   1,   1,0.99802589, -61.842240, 1.10000, 0.90000, 1.10000, 0.90000
91637,'22033004603 ', 138.0000,1,  13,   1,   1,1.00299609, -61.599844, 1.10000, 0.90000, 1.10000, 0.90000
91638,'22033004700 ', 138.0000,1,  13,   1,   1,0.99416542, -62.735110, 1.10000, 0.90000, 1.10000, 0.90000
91639,'22033004900 ',  69.0000,1,  13,   1,   1,0.96776861, -66.168571, 1.10000, 0.90000, 1.10000, 0.90000
91640,'22033005100 ',  69.0000,1,  13,   1,   1,0.97535002, -65.984866, 1.10000, 0.90000, 1.10000, 0.90000
91641,'22033005300 ',  69.0000,1,  13,   1,   1,0.96016973, -67.067403, 1.10000, 0.90000, 1.10000, 0.90000
91642,'22035000100 ',  69.0000,1,  13,   1,   1,0.96128780, -44.038570, 1.10000, 0.90000, 1.10000, 0.90000
91643,'22037951400 ',  69.0000,1,  13,   1,   1,0.98771298, -61.903569, 1.10000, 0.90000, 1.10000, 0.90000
91644,'22037951501 ', 138.0000,1,  13,   1,   1,1.00364292, -61.001150, 1.10000, 0.90000, 1.10000, 0.90000
91645,'22039950600 ',  69.0000,1,  13,   1,   1,0.98786402, -65.143161, 1.10000, 0.90000, 1.10000, 0.90000
91646,'22039950700 ', 138.0000,1,  13,   1,   1,0.99900109, -63.857105, 1.10000, 0.90000, 1.10000, 0.90000
91647,'22039950700 ',  69.0000,1,  13,   1,   1,0.99591935, -64.234972, 1.10000, 0.90000, 1.10000, 0.90000
91648,'22041950200 ',  69.0000,1,  13,   1,   1,0.95666307, -50.133442, 1.10000, 0.90000, 1.10000, 0.90000
91649,'22041950500 ',  69.0000,1,  13,   1,   1,0.96207094, -51.598999, 1.10000, 0.90000, 1.10000, 0.90000
91650,'22043020200 ', 138.0000,1,  13,   1,   1,0.99995720, -55.700169, 1.10000, 0.90000, 1.10000, 0.90000
91651,'22045030301 ',  69.0000,1,  13,   1,   1,0.96359640, -71.754921, 1.10000, 0.90000, 1.10000, 0.90000
91652,'22045030400 ',  69.0000,1,  13,   1,   1,0.96633685, -71.757127, 1.10000, 0.90000, 1.10000, 0.90000
91653,'22045031100 ',  69.0000,1,  13,   1,   1,0.96115249, -71.894318, 1.10000, 0.90000, 1.10000, 0.90000
91654,'22045031300 ', 138.0000,1,  13,   1,   1,0.98546684, -68.720644, 1.10000, 0.90000, 1.10000, 0.90000
91655,'22045031300 ',  69.0000,1,  13,   1,   1,0.98191661, -69.121050, 1.10000, 0.90000, 1.10000, 0.90000
91656,'22047952700 ', 345.0000,1,  13,   1,   1,1.01171100, -61.257774, 1.10000, 0.90000, 1.10000, 0.90000
91657,'22047952700 ', 138.0000,1,  13,   1,   1,1.00210011, -62.981618, 1.10000, 0.90000, 1.10000, 0.90000
91658,'22047952700 ',  69.0000,1,  13,   1,   1,1.00151169, -63.108127, 1.10000, 0.90000, 1.10000, 0.90000
91659,'22047953102 ', 230.0000,1,  13,   1,   1,1.01473820, -62.120297, 1.10000, 0.90000, 1.10000, 0.90000
91660,'22047953102 ',  69.0000,1,  13,   1,   1,1.00294173, -63.533231, 1.10000, 0.90000, 1.10000, 0.90000
91661,'22047953200 ', 345.0000,1,  13,   1,   1,1.01761913, -61.660742, 1.10000, 0.90000, 1.10000, 0.90000
91662,'22047953200 ', 230.0000,1,  13,   1,   1,1.01781881, -61.609276, 1.10000, 0.90000, 1.10000, 0.90000
91663,'22049970200 ',  69.0000,1,  13,   1,   1,0.97703177, -50.877041, 1.10000, 0.90000, 1.10000, 0.90000
91664,'22051020201 ',  69.0000,1,  13,   1,   1,0.97117656, -65.861533, 1.10000, 0.90000, 1.10000, 0.90000
91665,'22051020502 ',  69.0000,1,  13,   1,   1,0.96457970, -66.334299, 1.10000, 0.90000, 1.10000, 0.90000
91666,'22051020506 ',  69.0000,1,  13,   1,   1,0.96728039, -66.129366, 1.10000, 0.90000, 1.10000, 0.90000
91667,'22051020514 ',  69.0000,1,  13,   1,   1,0.95867914, -66.731221, 1.10000, 0.90000, 1.10000, 0.90000
91668,'22051020600 ', 138.0000,1,  13,   1,   1,0.98148125, -64.607074, 1.10000, 0.90000, 1.10000, 0.90000
91669,'22051020600 ',  69.0000,1,  13,   1,   1,0.96812981, -66.058762, 1.10000, 0.90000, 1.10000, 0.90000
91670,'22051021500 ',  69.0000,1,  13,   1,   1,0.96804172, -66.078030, 1.10000, 0.90000, 1.10000, 0.90000
91671,'22051021801 ',  69.0000,1,  13,   1,   1,0.96567374, -66.277642, 1.10000, 0.90000, 1.10000, 0.90000
91672,'22051022001 ',  69.0000,1,  13,   1,   1,0.97363311, -65.799413, 1.10000, 0.90000, 1.10000, 0.90000
91673,'22051022301 ',  69.0000,1,  13,   1,   1,0.97319603, -65.785793, 1.10000, 0.90000, 1.10000, 0.90000
91674,'22051022302 ',  69.0000,1,  13,   1,   1,0.97613770, -65.741575, 1.10000, 0.90000, 1.10000, 0.90000
91675,'22051022400 ',  69.0000,1,  13,   1,   1,0.97776306, -65.629819, 1.10000, 0.90000, 1.10000, 0.90000
91676,'22051022600 ',  69.0000,1,  13,   1,   1,0.97733742, -65.659756, 1.10000, 0.90000, 1.10000, 0.90000
91677,'22051023600 ',  69.0000,1,  13,   1,   1,0.96692741, -66.147035, 1.10000, 0.90000, 1.10000, 0.90000
91678,'22051023800 ',  69.0000,1,  13,   1,   1,0.96737337, -66.284274, 1.10000, 0.90000, 1.10000, 0.90000
91679,'22051024100 ',  69.0000,1,  13,   1,   1,0.97073853, -66.186616, 1.10000, 0.90000, 1.10000, 0.90000
91680,'22051024202 ', 138.0000,1,  13,   1,   1,0.98534679, -64.760958, 1.10000, 0.90000, 1.10000, 0.90000
91681,'22051024202 ',  69.0000,1,  13,   1,   1,0.97886610, -65.541191, 1.10000, 0.90000, 1.10000, 0.90000
91682,'22051024400 ',  69.0000,1,  13,   1,   1,0.97551382, -65.759709, 1.10000, 0.90000, 1.10000, 0.90000
91683,'22051024700 ',  69.0000,1,  13,   1,   1,0.97877580, -65.620838, 1.10000, 0.90000, 1.10000, 0.90000
91684,'22051024900 ', 230.0000,1,  13,   1,   1,1.00641561, -62.889158, 1.10000, 0.90000, 1.10000, 0.90000
91685,'22051024900 ', 138.0000,1,  13,   1,   1,0.99118280, -64.378925, 1.10000, 0.90000, 1.10000, 0.90000
91686,'22051024900 ',  69.0000,1,  13,   1,   1,0.98799193, -64.701760, 1.10000, 0.90000, 1.10000, 0.90000
91687,'22051025202 ', 138.0000,1,  13,   1,   1,0.99260247, -64.201606, 1.10000, 0.90000, 1.10000, 0.90000
91688,'22051025202 ',  69.0000,1,  13,   1,   1,0.99187326, -64.248550, 1.10000, 0.90000, 1.10000, 0.90000
91689,'22051025400 ', 138.0000,1,  13,   1,   1,0.98918653, -64.345853, 1.10000, 0.90000, 1.10000, 0.90000
91690,'22051025800 ',  69.0000,1,  13,   1,   1,0.98993480, -64.396991, 1.10000, 0.90000, 1.10000, 0.90000
91691,'22051025900 ',  69.0000,1,  13,   1,   1,0.97583741, -65.603407, 1.10000, 0.90000, 1.10000, 0.90000
91692,'22051026300 ',  69.0000,1,  13,   1,   1,0.97698200, -65.557529, 1.10000, 0.90000, 1.10000, 0.90000
91693,'22051026500 ',  69.0000,1,  13,   1,   1,0.98108935, -65.045667, 1.10000, 0.90000, 1.10000, 0.90000
91694,'22051026900 ',  69.0000,1,  13,   1,   1,0.98297065, -64.987857, 1.10000, 0.90000, 1.10000, 0.90000
91695,'22051027100 ',  69.0000,1,  13,   1,   1,0.98408341, -64.991176, 1.10000, 0.90000, 1.10000, 0.90000
91696,'22051027501 ', 138.0000,1,  13,   1,   1,0.97829831, -65.235369, 1.10000, 0.90000, 1.10000, 0.90000
91697,'22051027501 ',  69.0000,1,  13,   1,   1,0.97142571, -65.979327, 1.10000, 0.90000, 1.10000, 0.90000
91698,'22051027502 ',  69.0000,1,  13,   1,   1,0.94730330, -68.802306, 1.10000, 0.90000, 1.10000, 0.90000
91699,'22051028200 ', 138.0000,1,  13,   1,   1,1.00249493, -63.349772, 1.10000, 0.90000, 1.10000, 0.90000
91700,'22051028200 ',  69.0000,1,  13,   1,   1,1.00190043, -63.418532, 1.10000, 0.90000, 1.10000, 0.90000
91701,'22051980000 ',  69.0000,1,  13,   1,   1,0.96692377, -66.124339, 1.10000, 0.90000, 1.10000, 0.90000
91702,'22053000300 ', 138.0000,1,  13,   1,   1,1.00711763, -65.725988, 1.10000, 0.90000, 1.10000, 0.90000
91703,'22053000400 ',  69.0000,1,  13,   1,   1,0.97334462, -68.803514, 1.10000, 0.90000, 1.10000, 0.90000
91704,'22053000500 ',  69.0000,1,  13,   1,   1,0.98941571, -67.023526, 1.10000, 0.90000, 1.10000, 0.90000
91705,'22055000602 ', 138.0000,1,  13,   1,   1,0.97107822, -69.692320, 1.10000, 0.90000, 1.10000, 0.90000
91706,'22055000602 ',  69.0000,1,  13,   1,   1,0.96967530, -69.691364, 1.10000, 0.90000, 1.10000, 0.90000
91707,'22055000604 ',  69.0000,1,  13,   1,   1,0.96637386, -70.480585, 1.10000, 0.90000, 1.10000, 0.90000
91708,'22055000700 ',  69.0000,1,  13,   1,   1,0.96955132, -70.011741, 1.10000, 0.90000, 1.10000, 0.90000
91709,'22055001001 ', 138.0000,1,  13,   1,   1,0.97734201, -68.268540, 1.10000, 0.90000, 1.10000, 0.90000
91710,'22055001001 ',  69.0000,1,  13,   1,   1,0.97635549, -68.590392, 1.10000, 0.90000, 1.10000, 0.90000
91711,'22055001002 ',  69.0000,1,  13,   1,   1,0.96869820, -69.302064, 1.10000, 0.90000, 1.10000, 0.90000
91712,'22055001100 ',  69.0000,1,  13,   1,   1,0.97182208, -69.287153, 1.10000, 0.90000, 1.10000, 0.90000
91713,'22055001200 ',  69.0000,1,  13,   1,   1,0.96622574, -69.859858, 1.10000, 0.90000, 1.10000, 0.90000
91714,'22055001404 ',  69.0000,1,  13,   1,   1,0.96302074, -71.621814, 1.10000, 0.90000, 1.10000, 0.90000
91715,'22055001405 ',  69.0000,1,  13,   1,   1,0.95916897, -71.892358, 1.10000, 0.90000, 1.10000, 0.90000
91716,'22055001406 ',  69.0000,1,  13,   1,   1,0.95979071, -71.864409, 1.10000, 0.90000, 1.10000, 0.90000
91717,'22055001409 ',  69.0000,1,  13,   1,   1,0.96735442, -71.748439, 1.10000, 0.90000, 1.10000, 0.90000
91718,'22055001411 ',  69.0000,1,  13,   1,   1,0.96888173, -69.754366, 1.10000, 0.90000, 1.10000, 0.90000
91719,'22055001902 ',  69.0000,1,  13,   1,   1,0.96089917, -71.222269, 1.10000, 0.90000, 1.10000, 0.90000
91720,'22055002102 ',  69.0000,1,  13,   1,   1,0.96867931, -69.168035, 1.10000, 0.90000, 1.10000, 0.90000
91721,'22057021100 ', 138.0000,1,  13,   1,   1,0.96285594, -69.856996, 1.10000, 0.90000, 1.10000, 0.90000
91722,'22057021100 ',  69.0000,1,  13,   1,   1,0.96474689, -69.602414, 1.10000, 0.90000, 1.10000, 0.90000
91723,'22057021200 ',  69.0000,1,  13,   1,   1,0.97133660, -72.257698, 1.10000, 0.90000, 1.10000, 0.90000
91724,'22057021500 ',  69.0000,1,  13,   1,   1,0.95786262, -71.616637, 1.10000, 0.90000, 1.10000, 0.90000
91725,'22057021601 ',  69.0000,1,  13,   1,   1,0.94517660, -75.735480, 1.10000, 0.90000, 1.10000, 0.90000
91726,'22059970200 ',  69.0000,1,  13,   1,   1,0.96599984, -55.811453, 1.10000, 0.90000, 1.10000, 0.90000
91727,'22061960300 ',  69.0000,1,  13,   1,   1,0.96654755, -50.378061, 1.10000, 0.90000, 1.10000, 0.90000
91728,'22061960500 ', 138.0000,1,  13,   1,   1,0.97690850, -48.016039, 1.10000, 0.90000, 1.10000, 0.90000
91729,'22061960600 ', 138.0000,1,  13,   1,   1,0.98461622, -48.294915, 1.10000, 0.90000, 1.10000, 0.90000
91730,'22061960600 ',  69.0000,1,  13,   1,   1,0.98013461, -47.979012, 1.10000, 0.90000, 1.10000, 0.90000
91731,'22061960800 ',  69.0000,1,  13,   1,   1,0.97137201, -49.503343, 1.10000, 0.90000, 1.10000, 0.90000
91732,'22063040202 ', 230.0000,1,  13,   1,   1,0.99675709, -62.882280, 1.10000, 0.90000, 1.10000, 0.90000
91733,'22063040303 ',  69.0000,1,  13,   1,   1,0.97050041, -65.713810, 1.10000, 0.90000, 1.10000, 0.90000
91734,'22063040402 ',  69.0000,1,  13,   1,   1,0.97972643, -64.497162, 1.10000, 0.90000, 1.10000, 0.90000
91735,'22063040500 ', 138.0000,1,  13,   1,   1,0.99147373, -63.876318, 1.10000, 0.90000, 1.10000, 0.90000
91736,'22063040500 ',  69.0000,1,  13,   1,   1,0.98349464, -64.744292, 1.10000, 0.90000, 1.10000, 0.90000
91737,'22063040700 ', 138.0000,1,  13,   1,   1,0.98798388, -64.214898, 1.10000, 0.90000, 1.10000, 0.90000
91738,'22063040700 ',  69.0000,1,  13,   1,   1,0.98356795, -64.674071, 1.10000, 0.90000, 1.10000, 0.90000
91739,'22063040901 ', 138.0000,1,  13,   1,   1,0.99736273, -62.741961, 1.10000, 0.90000, 1.10000, 0.90000
91740,'22063040902 ', 138.0000,1,  13,   1,   1,1.00040770, -62.526161, 1.10000, 0.90000, 1.10000, 0.90000
91741,'22065960200 ',  69.0000,1,  13,   1,   1,0.95915657, -49.637064, 1.10000, 0.90000, 1.10000, 0.90000
91742,'22067950200 ',  69.0000,1,  13,   1,   1,0.97798276, -42.471175, 1.10000, 0.90000, 1.10000, 0.90000
91743,'22067950500 ', 138.0000,1,  13,   1,   1,1.00046337, -40.256011, 1.10000, 0.90000, 1.10000, 0.90000
91744,'22067950500 ',  69.0000,1,  13,   1,   1,0.99218631, -41.537089, 1.10000, 0.90000, 1.10000, 0.90000
91745,'22067950600 ',  69.0000,1,  13,   1,   1,0.98909950, -42.225114, 1.10000, 0.90000, 1.10000, 0.90000
91746,'22069000100 ',  69.0000,1,  13,   1,   1,0.98783511, -57.174523, 1.10000, 0.90000, 1.10000, 0.90000
91747,'22069000200 ',  69.0000,1,  13,   1,   1,0.98942292, -57.851122, 1.10000, 0.90000, 1.10000, 0.90000
91748,'22071000400 ',  69.0000,1,  13,   1,   1,0.98372942, -65.107911, 1.10000, 0.90000, 1.10000, 0.90000
91749,'22071000605 ', 138.0000,1,  13,   1,   1,0.99245870, -64.181860, 1.10000, 0.90000, 1.10000, 0.90000
91750,'22071000605 ',  69.0000,1,  13,   1,   1,0.99135023, -64.311729, 1.10000, 0.90000, 1.10000, 0.90000
91751,'22071000606 ',  69.0000,1,  13,   1,   1,0.98583174, -64.941589, 1.10000, 0.90000, 1.10000, 0.90000
91752,'22071000903 ',  69.0000,1,  13,   1,   1,0.99161202, -64.397141, 1.10000, 0.90000, 1.10000, 0.90000
91753,'22071000904 ',  69.0000,1,  13,   1,   1,0.99214464, -64.405030, 1.10000, 0.90000, 1.10000, 0.90000
91754,'22071001100 ',  69.0000,1,  13,   1,   1,0.99023217, -64.386021, 1.10000, 0.90000, 1.10000, 0.90000
91755,'22071001701 ', 138.0000,1,  13,   1,   1,1.00833523, -62.771610, 1.10000, 0.90000, 1.10000, 0.90000
91756,'22071001702 ', 138.0000,1,  13,   1,   1,0.99668962, -63.829730, 1.10000, 0.90000, 1.10000, 0.90000
91757,'22071001702 ',  69.0000,1,  13,   1,   1,0.99721193, -63.794629, 1.10000, 0.90000, 1.10000, 0.90000
91758,'22071001720 ', 138.0000,1,  13,   1,   1,1.00879908, -62.755211, 1.10000, 0.90000, 1.10000, 0.90000
91759,'22071001722 ', 138.0000,1,  13,   1,   1,1.00853097, -62.730042, 1.10000, 0.90000, 1.10000, 0.90000
91760,'22071001722 ',  69.0000,1,  13,   1,   1,1.00611579, -62.713021, 1.10000, 0.90000, 1.10000, 0.90000
91761,'22071001724 ', 138.0000,1,  13,   1,   1,1.00872386, -62.061278, 1.10000, 0.90000, 1.10000, 0.90000
91762,'22071001737 ',  69.0000,1,  13,   1,   1,1.01171374, -61.779751, 1.10000, 0.90000, 1.10000, 0.90000
91763,'22071001740 ', 345.0000,1,  13,   1,   1,1.01515985, -61.182362, 1.10000, 0.90000, 1.10000, 0.90000
91764,'22071001740 ', 138.0000,1,  13,   1,   1,1.01301384, -61.393353, 1.10000, 0.90000, 1.10000, 0.90000
91765,'22071001743 ',  69.0000,1,  13,   1,   1,1.00628924, -62.643558, 1.10000, 0.90000, 1.10000, 0.90000
91766,'22071001744 ',  69.0000,1,  13,   1,   1,1.00546837, -62.589374, 1.10000, 0.90000, 1.10000, 0.90000
91767,'22071001746 ',  69.0000,1,  13,   1,   1,1.00634933, -62.120086, 1.10000, 0.90000, 1.10000, 0.90000
91768,'22071001747 ', 345.0000,1,  13,   1,   1,1.01651013, -61.293346, 1.10000, 0.90000, 1.10000, 0.90000
91769,'22071001747 ',  69.0000,1,  13,   1,   1,1.01331174, -61.730929, 1.10000, 0.90000, 1.10000, 0.90000
91770,'22071001751 ', 345.0000,1,  13,   1,   1,1.01526320, -61.475316, 1.10000, 0.90000, 1.10000, 0.90000
91771,'22071001751 ', 230.0000,1,  13,   1,   1,1.00970566, -62.376627, 1.10000, 0.90000, 1.10000, 0.90000
91772,'22071001751 ', 138.0000,1,  13,   1,   1,1.00722384, -62.797032, 1.10000, 0.90000, 1.10000, 0.90000
91773,'22071001751 ',  69.0000,1,  13,   1,   1,1.00659668, -62.592161, 1.10000, 0.90000, 1.10000, 0.90000
91774,'22071002300 ',  69.0000,1,  13,   1,   1,0.98914188, -64.440574, 1.10000, 0.90000, 1.10000, 0.90000
91775,'22071002700 ',  69.0000,1,  13,   1,   1,0.98834109, -64.486179, 1.10000, 0.90000, 1.10000, 0.90000
91776,'22071002800 ',  69.0000,1,  13,   1,   1,0.98876190, -64.468721, 1.10000, 0.90000, 1.10000, 0.90000
91777,'22071003301 ', 138.0000,1,  13,   1,   1,0.99304503, -64.155024, 1.10000, 0.90000, 1.10000, 0.90000
91778,'22071003303 ', 138.0000,1,  13,   1,   1,1.00657165, -62.912736, 1.10000, 0.90000, 1.10000, 0.90000
91779,'22071003303 ',  69.0000,1,  13,   1,   1,1.00256765, -63.419119, 1.10000, 0.90000, 1.10000, 0.90000
91780,'22071003308 ',  69.0000,1,  13,   1,   1,0.98866051, -64.486603, 1.10000, 0.90000, 1.10000, 0.90000
91781,'22071003800 ',  69.0000,1,  13,   1,   1,0.98709929, -64.706822, 1.10000, 0.90000, 1.10000, 0.90000
91782,'22071004500 ',  69.0000,1,  13,   1,   1,0.98938328, -64.547651, 1.10000, 0.90000, 1.10000, 0.90000
91783,'22071004900 ',  69.0000,1,  13,   1,   1,0.98675269, -64.702088, 1.10000, 0.90000, 1.10000, 0.90000
91784,'22071005500 ',  69.0000,1,  13,   1,   1,0.97897863, -65.555452, 1.10000, 0.90000, 1.10000, 0.90000
91785,'22071005604 ',  69.0000,1,  13,   1,   1,0.98670697, -64.761183, 1.10000, 0.90000, 1.10000, 0.90000
91786,'22071006000 ',  69.0000,1,  13,   1,   1,0.99337053, -64.040967, 1.10000, 0.90000, 1.10000, 0.90000
91787,'22071006500 ',  69.0000,1,  13,   1,   1,0.98210329, -65.094332, 1.10000, 0.90000, 1.10000, 0.90000
91788,'22071007000 ',  69.0000,1,  13,   1,   1,0.98514020, -65.002425, 1.10000, 0.90000, 1.10000, 0.90000
91789,'22071007200 ', 138.0000,1,  13,   1,   1,0.99575162, -63.906023, 1.10000, 0.90000, 1.10000, 0.90000
91790,'22071007502 ',  69.0000,1,  13,   1,   1,0.98508215, -64.995342, 1.10000, 0.90000, 1.10000, 0.90000
91791,'22071007606 ',  69.0000,1,  13,   1,   1,0.97818518, -65.426204, 1.10000, 0.90000, 1.10000, 0.90000
91792,'22071008400 ',  69.0000,1,  13,   1,   1,0.98986471, -64.470244, 1.10000, 0.90000, 1.10000, 0.90000
91793,'22071008600 ',  69.0000,1,  13,   1,   1,0.99002934, -64.467137, 1.10000, 0.90000, 1.10000, 0.90000
91794,'22071009100 ',  69.0000,1,  13,   1,   1,0.98781282, -64.638622, 1.10000, 0.90000, 1.10000, 0.90000
91795,'22071009900 ',  69.0000,1,  13,   1,   1,0.98303795, -65.127001, 1.10000, 0.90000, 1.10000, 0.90000
91796,'22071010100 ',  69.0000,1,  13,   1,   1,0.98760831, -64.668067, 1.10000, 0.90000, 1.10000, 0.90000
91797,'22071010900 ',  69.0000,1,  13,   1,   1,0.98497349, -64.877044, 1.10000, 0.90000, 1.10000, 0.90000
91798,'22071011100 ', 138.0000,1,  13,   1,   1,0.99290264, -64.154614, 1.10000, 0.90000, 1.10000, 0.90000
91799,'22071011700 ',  69.0000,1,  13,   1,   1,0.98886186, -64.600735, 1.10000, 0.90000, 1.10000, 0.90000
91800,'22071012102 ', 230.0000,1,  13,   1,   1,1.00645244, -62.935508, 1.10000, 0.90000, 1.10000, 0.90000
91801,'22071012102 ', 138.0000,1,  13,   1,   1,0.99712795, -63.881065, 1.10000, 0.90000, 1.10000, 0.90000
91802,'22071012102 ',  69.0000,1,  13,   1,   1,0.99353510, -64.232643, 1.10000, 0.90000, 1.10000, 0.90000
91803,'22071012200 ',  69.0000,1,  13,   1,   1,0.98695874, -64.863663, 1.10000, 0.90000, 1.10000, 0.90000
91804,'22071012900 ', 138.0000,1,  13,   1,   1,0.99718803, -63.874235, 1.10000, 0.90000, 1.10000, 0.90000
91805,'22071012900 ',  69.0000,1,  13,   1,   1,0.99746525, -64.040468, 1.10000, 0.90000, 1.10000, 0.90000
91806,'22071013200 ',  69.0000,1,  13,   1,   1,0.98624665, -64.873854, 1.10000, 0.90000, 1.10000, 0.90000
91807,'22071013400 ', 138.0000,1,  13,   1,   1,0.99163783, -64.254007, 1.10000, 0.90000, 1.10000, 0.90000
91808,'22071013400 ',  69.0000,1,  13,   1,   1,0.99447954, -63.987316, 1.10000, 0.90000, 1.10000, 0.90000
91809,'22071013800 ',  69.0000,1,  13,   1,   1,0.98979968, -64.474322, 1.10000, 0.90000, 1.10000, 0.90000
91810,'22071013900 ',  69.0000,1,  13,   1,   1,0.98911202, -64.499416, 1.10000, 0.90000, 1.10000, 0.90000
91811,'22071014200 ',  69.0000,1,  13,   1,   1,0.97837859, -65.440568, 1.10000, 0.90000, 1.10000, 0.90000
91812,'22071014400 ',  69.0000,1,  13,   1,   1,0.98686856, -64.702484, 1.10000, 0.90000, 1.10000, 0.90000
91813,'22071980000 ', 138.0000,1,  13,   1,   1,0.99080700, -64.345942, 1.10000, 0.90000, 1.10000, 0.90000
91814,'22073000100 ',  69.0000,1,  13,   1,   1,0.99533117, -43.863813, 1.10000, 0.90000, 1.10000, 0.90000
91815,'22073000200 ',  69.0000,1,  13,   1,   1,0.99143922, -43.751193, 1.10000, 0.90000, 1.10000, 0.90000
91816,'22073000401 ',  69.0000,1,  13,   1,   1,0.98769629, -43.571768, 1.10000, 0.90000, 1.10000, 0.90000
91817,'22073000500 ',  69.0000,1,  13,   1,   1,0.98919952, -43.791795, 1.10000, 0.90000, 1.10000, 0.90000
91818,'22073005100 ',  69.0000,1,  13,   1,   1,0.99861646, -42.966500, 1.10000, 0.90000, 1.10000, 0.90000
91819,'22073005204 ',  69.0000,1,  13,   1,   1,0.99981314, -43.331588, 1.10000, 0.90000, 1.10000, 0.90000
91820,'22073005302 ',  69.0000,1,  13,   1,   1,0.99639994, -43.987255, 1.10000, 0.90000, 1.10000, 0.90000
91821,'22073010101 ',  69.0000,1,  13,   1,   1,0.99297559, -42.736449, 1.10000, 0.90000, 1.10000, 0.90000
91822,'22073010102 ',  69.0000,1,  13,   1,   1,0.96078616, -45.638177, 1.10000, 0.90000, 1.10000, 0.90000
91823,'22073010301 ',  69.0000,1,  13,   1,   1,0.99418503, -43.307477, 1.10000, 0.90000, 1.10000, 0.90000
91824,'22073010302 ', 345.0000,1,  13,   1,   1,1.01730013, -38.734484, 1.10000, 0.90000, 1.10000, 0.90000
91825,'22073010302 ', 230.0000,1,  13,   1,   1,1.01619244, -39.496576, 1.10000, 0.90000, 1.10000, 0.90000
91826,'22073010302 ', 138.0000,1,  13,   1,   1,1.00700462, -41.122660, 1.10000, 0.90000, 1.10000, 0.90000
91827,'22073010302 ',  69.0000,1,  13,   1,   1,1.00666964, -41.327518, 1.10000, 0.90000, 1.10000, 0.90000
91828,'22073010400 ',  69.0000,1,  13,   1,   1,0.96600783, -46.417272, 1.10000, 0.90000, 1.10000, 0.90000
91829,'22073010604 ',  69.0000,1,  13,   1,   1,0.97501695, -47.332921, 1.10000, 0.90000, 1.10000, 0.90000
91830,'22073010800 ',  69.0000,1,  13,   1,   1,0.99006385, -44.091180, 1.10000, 0.90000, 1.10000, 0.90000
91831,'22073011100 ', 138.0000,1,  13,   1,   1,0.99647421, -44.149533, 1.10000, 0.90000, 1.10000, 0.90000
91832,'22073011100 ',  69.0000,1,  13,   1,   1,0.99263501, -44.369903, 1.10000, 0.90000, 1.10000, 0.90000
91833,'22075050100 ',  69.0000,1,  13,   1,   1,0.98467577, -67.326438, 1.10000, 0.90000, 1.10000, 0.90000
91834,'22077952300 ',  69.0000,1,  13,   1,   1,0.99491888, -61.773843, 1.10000, 0.90000, 1.10000, 0.90000
91835,'22079010100 ',  69.0000,1,  13,   1,   1,0.96383142, -59.544414, 1.10000, 0.90000, 1.10000, 0.90000
91836,'22079010500 ', 138.0000,1,  13,   1,   1,1.00215566, -55.693130, 1.10000, 0.90000, 1.10000, 0.90000
91837,'22079010500 ',  69.0000,1,  13,   1,   1,0.99850953, -56.257837, 1.10000, 0.90000, 1.10000, 0.90000
91838,'22079010600 ',  69.0000,1,  13,   1,   1,0.99618262, -57.279175, 1.10000, 0.90000, 1.10000, 0.90000
91839,'22079010700 ',  69.0000,1,  13,   1,   1,0.98691064, -57.896870, 1.10000, 0.90000, 1.10000, 0.90000
91840,'22079011300 ', 138.0000,1,  13,   1,   1,0.98727316, -57.190998, 1.10000, 0.90000, 1.10000, 0.90000
91841,'22079011300 ',  69.0000,1,  13,   1,   1,0.98555928, -57.751708, 1.10000, 0.90000, 1.10000, 0.90000
91842,'22079011700 ',  69.0000,1,  13,   1,   1,0.99239212, -57.815721, 1.10000, 0.90000, 1.10000, 0.90000
91843,'22079012200 ',  69.0000,1,  13,   1,   1,0.98977453, -58.036814, 1.10000, 0.90000, 1.10000, 0.90000
91844,'22079012600 ',  69.0000,1,  13,   1,   1,0.98284626, -58.468072, 1.10000, 0.90000, 1.10000, 0.90000
91845,'22079012700 ',  69.0000,1,  13,   1,   1,0.96826702, -60.006026, 1.10000, 0.90000, 1.10000, 0.90000
91846,'22079012800 ',  69.0000,1,  13,   1,   1,0.96515280, -60.606372, 1.10000, 0.90000, 1.10000, 0.90000
91847,'22079013100 ',  69.0000,1,  13,   1,   1,0.96947259, -59.705006, 1.10000, 0.90000, 1.10000, 0.90000
91848,'22079013200 ',  69.0000,1,  13,   1,   1,0.96975917, -60.989163, 1.10000, 0.90000, 1.10000, 0.90000
91849,'22079013500 ',  69.0000,1,  13,   1,   1,0.96859109, -61.968223, 1.10000, 0.90000, 1.10000, 0.90000
91850,'22079013900 ',  69.0000,1,  13,   1,   1,0.98948842, -58.304544, 1.10000, 0.90000, 1.10000, 0.90000
91851,'22079980000 ',  69.0000,1,  13,   1,   1,0.98469841, -57.955214, 1.10000, 0.90000, 1.10000, 0.90000
91852,'22081960300 ',  69.0000,1,  13,   1,   1,0.98477304, -59.035401, 1.10000, 0.90000, 1.10000, 0.90000
91853,'22083970100 ',  69.0000,1,  13,   1,   1,0.96139812, -48.455305, 1.10000, 0.90000, 1.10000, 0.90000
91854,'22085000100 ',  69.0000,1,  13,   1,   1,0.98599571, -60.228314, 1.10000, 0.90000, 1.10000, 0.90000
91855,'22085000300 ',  69.0000,1,  13,   1,   1,0.98565167, -60.199443, 1.10000, 0.90000, 1.10000, 0.90000
91856,'22085000400 ',  69.0000,1,  13,   1,   1,0.97905147, -60.412675, 1.10000, 0.90000, 1.10000, 0.90000
91857,'22087030204 ',  69.0000,1,  13,   1,   1,0.98886001, -64.880377, 1.10000, 0.90000, 1.10000, 0.90000
91858,'22087030209 ',  69.0000,1,  13,   1,   1,0.97253066, -65.808237, 1.10000, 0.90000, 1.10000, 0.90000
91859,'22087030300 ',  69.0000,1,  13,   1,   1,0.99352455, -64.379341, 1.10000, 0.90000, 1.10000, 0.90000
91860,'22087030400 ', 230.0000,1,  13,   1,   1,1.00352955, -63.028200, 1.10000, 0.90000, 1.10000, 0.90000
91861,'22087030400 ', 138.0000,1,  13,   1,   1,0.99273330, -64.219112, 1.10000, 0.90000, 1.10000, 0.90000
91862,'22087030400 ',  69.0000,1,  13,   1,   1,0.99508554, -64.314325, 1.10000, 0.90000, 1.10000, 0.90000
91863,'22087030700 ',  69.0000,1,  13,   1,   1,0.98993582, -64.804323, 1.10000, 0.90000, 1.10000, 0.90000
91864,'22087030800 ',  69.0000,1,  13,   1,   1,0.98529589, -65.138155, 1.10000, 0.90000, 1.10000, 0.90000
91865,'22089062400 ', 345.0000,1,  13,   1,   1,1.01648557, -61.062806, 1.10000, 0.90000, 1.10000, 0.90000
91866,'22093040400 ', 138.0000,1,  13,   1,   1,0.97442049, -68.162836, 1.10000, 0.90000, 1.10000, 0.90000
91867,'22093040400 ',  69.0000,1,  13,   1,   1,0.98095608, -68.766269, 1.10000, 0.90000, 1.10000, 0.90000
91868,'22095070100 ',  69.0000,1,  13,   1,   1,1.00867844, -61.906198, 1.10000, 0.90000, 1.10000, 0.90000
91869,'22097960300 ',  69.0000,1,  13,   1,   1,0.97502089, -65.011387, 1.10000, 0.90000, 1.10000, 0.90000
91870,'22097960600 ',  69.0000,1,  13,   1,   1,0.97160089, -67.616667, 1.10000, 0.90000, 1.10000, 0.90000
91871,'22097960800 ',  69.0000,1,  13,   1,   1,1.00025117, -65.290318, 1.10000, 0.90000, 1.10000, 0.90000
91872,'22097961300 ',  69.0000,1,  13,   1,   1,0.96432191, -69.206202, 1.10000, 0.90000, 1.10000, 0.90000
91873,'22097961800 ',  69.0000,1,  13,   1,   1,0.96554863, -69.268439, 1.10000, 0.90000, 1.10000, 0.90000
91874,'22097961900 ',  69.0000,1,  13,   1,   1,0.96818596, -68.916185, 1.10000, 0.90000, 1.10000, 0.90000
91875,'22099020200 ',  69.0000,1,  13,   1,   1,0.96931076, -68.815092, 1.10000, 0.90000, 1.10000, 0.90000
91876,'22099020301 ',  69.0000,1,  13,   1,   1,0.97026080, -68.877479, 1.10000, 0.90000, 1.10000, 0.90000
91877,'22099020302 ',  69.0000,1,  13,   1,   1,0.96871102, -68.892662, 1.10000, 0.90000, 1.10000, 0.90000
91878,'22099020400 ',  69.0000,1,  13,   1,   1,0.96680230, -69.610051, 1.10000, 0.90000, 1.10000, 0.90000
91879,'22099020600 ',  69.0000,1,  13,   1,   1,0.95803219, -72.347105, 1.10000, 0.90000, 1.10000, 0.90000
91880,'22101040800 ',  69.0000,1,  13,   1,   1,0.97257811, -72.292969, 1.10000, 0.90000, 1.10000, 0.90000
91881,'22101041200 ',  69.0000,1,  13,   1,   1,1.01275516, -69.269504, 1.10000, 0.90000, 1.10000, 0.90000
91882,'22101041400 ',  69.0000,1,  13,   1,   1,1.00291085, -70.149984, 1.10000, 0.90000, 1.10000, 0.90000
91883,'22103040202 ',  69.0000,1,  13,   1,   1,0.97869360, -64.726267, 1.10000, 0.90000, 1.10000, 0.90000
91884,'22103040305 ', 230.0000,1,  13,   1,   1,0.99792802, -62.159059, 1.10000, 0.90000, 1.10000, 0.90000
91885,'22103040305 ', 138.0000,1,  13,   1,   1,0.99382198, -62.673584, 1.10000, 0.90000, 1.10000, 0.90000
91886,'22103040305 ',  69.0000,1,  13,   1,   1,0.98627520, -63.496335, 1.10000, 0.90000, 1.10000, 0.90000
91887,'22103040400 ', 230.0000,1,  13,   1,   1,0.99692190, -62.459211, 1.10000, 0.90000, 1.10000, 0.90000
91888,'22103040400 ', 138.0000,1,  13,   1,   1,0.99363881, -62.891904, 1.10000, 0.90000, 1.10000, 0.90000
91889,'22103040501 ', 138.0000,1,  13,   1,   1,0.99040890, -63.262339, 1.10000, 0.90000, 1.10000, 0.90000
91890,'22103040604 ',  69.0000,1,  13,   1,   1,0.97512358, -64.440328, 1.10000, 0.90000, 1.10000, 0.90000
91891,'22103040701 ', 138.0000,1,  13,   1,   1,0.98881912, -63.185704, 1.10000, 0.90000, 1.10000, 0.90000
91892,'22103040701 ',  69.0000,1,  13,   1,   1,0.98081988, -64.096380, 1.10000, 0.90000, 1.10000, 0.90000
91893,'22103040803 ',  69.0000,1,  13,   1,   1,0.96216297, -65.842655, 1.10000, 0.90000, 1.10000, 0.90000
91894,'22103041003 ',  69.0000,1,  13,   1,   1,0.95911080, -65.472069, 1.10000, 0.90000, 1.10000, 0.90000
91895,'22103041004 ',  69.0000,1,  13,   1,   1,0.96509337, -65.173829, 1.10000, 0.90000, 1.10000, 0.90000
91896,'22103041102 ',  69.0000,1,  13,   1,   1,0.96970141, -64.781824, 1.10000, 0.90000, 1.10000, 0.90000
91897,'22103041103 ',  69.0000,1,  13,   1,   1,0.96585339, -65.163727, 1.10000, 0.90000, 1.10000, 0.90000
91898,'22103041104 ', 345.0000,1,  13,   1,   1,1.00599098, -60.957089, 1.10000, 0.90000, 1.10000, 0.90000
91899,'22103041104 ', 138.0000,1,  13,   1,   1,0.99254423, -62.499516, 1.10000, 0.90000, 1.10000, 0.90000
91900,'22103041104 ',  69.0000,1,  13,   1,   1,0.98744613, -63.072835, 1.10000, 0.90000, 1.10000, 0.90000
91901,'22103041204 ',  69.0000,1,  13,   1,   1,0.99211603, -62.846435, 1.10000, 0.90000, 1.10000, 0.90000
91902,'22103041209 ',  69.0000,1,  13,   1,   1,0.96115392, -65.329079, 1.10000, 0.90000, 1.10000, 0.90000
91903,'22103041211 ',  69.0000,1,  13,   1,   1,0.97522211, -63.945385, 1.10000, 0.90000, 1.10000, 0.90000
91904,'22103990000 ', 345.0000,1,  13,   1,   1,1.01182127, -60.775583, 1.10000, 0.90000, 1.10000, 0.90000
91905,'22105953700 ', 138.0000,1,  13,   1,   1,0.99631560, -62.890715, 1.10000, 0.90000, 1.10000, 0.90000
91906,'22105954002 ', 138.0000,1,  13,   1,   1,0.98802358, -63.587620, 1.10000, 0.90000, 1.10000, 0.90000
91907,'22105954101 ', 138.0000,1,  13,   1,   1,0.99030519, -63.522023, 1.10000, 0.90000, 1.10000, 0.90000
91908,'22105954101 ',  69.0000,1,  13,   1,   1,0.99082041, -63.479484, 1.10000, 0.90000, 1.10000, 0.90000
91909,'22105954102 ',  69.0000,1,  13,   1,   1,0.97227108, -65.434811, 1.10000, 0.90000, 1.10000, 0.90000
91910,'22105954501 ',  69.0000,1,  13,   1,   1,0.97330689, -65.436259, 1.10000, 0.90000, 1.10000, 0.90000
91911,'22105954502 ', 138.0000,1,  13,   1,   1,0.99316967, -63.138979, 1.10000, 0.90000, 1.10000, 0.90000
91912,'22105954502 ',  69.0000,1,  13,   1,   1,0.98590171, -63.854441, 1.10000, 0.90000, 1.10000, 0.90000
91913,'22105954800 ', 230.0000,1,  13,   1,   1,1.00153148, -62.335011, 1.10000, 0.90000, 1.10000, 0.90000
91914,'22105954800 ', 138.0000,1,  13,   1,   1,0.99996150, -62.540839, 1.10000, 0.90000, 1.10000, 0.90000
91915,'22109000800 ',  69.0000,1,  13,   1,   1,0.94802862, -76.531771, 1.10000, 0.90000, 1.10000, 0.90000
91916,'22111960100 ', 230.0000,1,  13,   1,   1,1.01728821, -38.294446, 1.10000, 0.90000, 1.10000, 0.90000
91917,'22111960100 ',  69.0000,1,  13,   1,   1,1.01050389, -39.298569, 1.10000, 0.90000, 1.10000, 0.90000
91918,'22111960400 ',  69.0000,1,  13,   1,   1,0.99242693, -42.072845, 1.10000, 0.90000, 1.10000, 0.90000
91919,'22111960500 ',  69.0000,1,  13,   1,   1,0.99752212, -43.075264, 1.10000, 0.90000, 1.10000, 0.90000
91920,'22113950100 ',  69.0000,1,  13,   1,   1,0.96453035, -70.130046, 1.10000, 0.90000, 1.10000, 0.90000
91921,'22113950400 ',  69.0000,1,  13,   1,   1,0.96603262, -70.004514, 1.10000, 0.90000, 1.10000, 0.90000
91922,'22113950500 ',  69.0000,1,  13,   1,   1,0.96108788, -72.344264, 1.10000, 0.90000, 1.10000, 0.90000
91923,'22113950600 ',  69.0000,1,  13,   1,   1,0.95725316, -71.745468, 1.10000, 0.90000, 1.10000, 0.90000
91924,'22113950800 ',  69.0000,1,  13,   1,   1,0.95780760, -72.801279, 1.10000, 0.90000, 1.10000, 0.90000
91925,'22115950200 ',  69.0000,1,  13,   1,   1,0.98092300, -62.137359, 1.10000, 0.90000, 1.10000, 0.90000
91926,'22115950500 ',  69.0000,1,  13,   1,   1,0.97156811, -63.021363, 1.10000, 0.90000, 1.10000, 0.90000
91927,'22115950701 ',  69.0000,1,  13,   1,   1,0.97326952, -60.845251, 1.10000, 0.90000, 1.10000, 0.90000
91928,'22115950704 ',  69.0000,1,  13,   1,   1,0.97446132, -62.830425, 1.10000, 0.90000, 1.10000, 0.90000
91929,'22117950102 ',  69.0000,1,  13,   1,   1,1.00338435, -63.022593, 1.10000, 0.90000, 1.10000, 0.90000
91930,'22117950200 ',  69.0000,1,  13,   1,   1,1.00610554, -62.473630, 1.10000, 0.90000, 1.10000, 0.90000
91931,'22117950400 ', 138.0000,1,  13,   1,   1,1.00677466, -62.369155, 1.10000, 0.90000, 1.10000, 0.90000
91932,'22117950400 ',  69.0000,1,  13,   1,   1,1.00632811, -62.419193, 1.10000, 0.90000, 1.10000, 0.90000
91933,'22117950500 ',  69.0000,1,  13,   1,   1,0.98105502, -64.516737, 1.10000, 0.90000, 1.10000, 0.90000
91934,'22117950900 ', 345.0000,1,  13,   1,   1,1.00858819, -62.027639, 1.10000, 0.90000, 1.10000, 0.90000
91935,'22117950900 ', 138.0000,1,  13,   1,   1,1.00336766, -62.885832, 1.10000, 0.90000, 1.10000, 0.90000
91936,'22117950900 ',  69.0000,1,  13,   1,   1,1.00134516, -63.098981, 1.10000, 0.90000, 1.10000, 0.90000
91937,'22119031100 ',  69.0000,1,  13,   1,   1,0.97118235, -51.645044, 1.10000, 0.90000, 1.10000, 0.90000
91938,'22119031200 ',  69.0000,1,  13,   1,   1,0.96339762, -52.230638, 1.10000, 0.90000, 1.10000, 0.90000
91939,'22119031400 ',  69.0000,1,  13,   1,   1,0.96584225, -53.561671, 1.10000, 0.90000, 1.10000, 0.90000
91940,'22119031900 ',  69.0000,1,  13,   1,   1,0.96355021, -56.271401, 1.10000, 0.90000, 1.10000, 0.90000
91941,'22121020100 ',  69.0000,1,  13,   1,   1,0.98649037, -64.913763, 1.10000, 0.90000, 1.10000, 0.90000
91942,'22123000100 ',  69.0000,1,  13,   1,   1,0.96521902, -43.475216, 1.10000, 0.90000, 1.10000, 0.90000
91943,'22125951701 ', 138.0000,1,  13,   1,   1,1.01446748, -59.615708, 1.10000, 0.90000, 1.10000, 0.90000
91944,'22125951701 ',  69.0000,1,  13,   1,   1,1.01154268, -60.126790, 1.10000, 0.90000, 1.10000, 0.90000
91945,'22125951800 ', 138.0000,1,  13,   1,   1,1.01354396, -59.566401, 1.10000, 0.90000, 1.10000, 0.90000
91946,'22127960100 ',  69.0000,1,  13,   1,   1,0.96728432, -52.397465, 1.10000, 0.90000, 1.10000, 0.90000
91947,'22127960200 ',  69.0000,1,  13,   1,   1,0.97644705, -56.079248, 1.10000, 0.90000, 1.10000, 0.90000
91948,'22127960300 ',  69.0000,1,  13,   1,   1,0.97726971, -54.844582, 1.10000, 0.90000, 1.10000, 0.90000
91949,'29001950300 ',  69.0000,1,  20,   1,   1,0.99653399,   5.024302, 1.10000, 0.90000, 1.10000, 0.90000
91950,'29003010200 ',  69.0000,1,  20,   1,   1,0.99797994,  -0.475728, 1.10000, 0.90000, 1.10000, 0.90000
91951,'29005950100 ',  69.0000,1,  20,   1,   1,1.00692391,  -0.794428, 1.10000, 0.90000, 1.10000, 0.90000
91952,'29007950200 ',  69.0000,1,  20,   1,   1,1.00539136,   4.403631, 1.10000, 0.90000, 1.10000, 0.90000
91953,'29007950500 ',  69.0000,1,  20,   1,   1,1.00434709,   2.410950, 1.10000, 0.90000, 1.10000, 0.90000
91954,'29009960300 ',  69.0000,1,  20,   1,   1,0.97969866, -24.994988, 1.10000, 0.90000, 1.10000, 0.90000
91955,'29009960500 ',  69.0000,1,  20,   1,   1,0.97567827, -26.947178, 1.10000, 0.90000, 1.10000, 0.90000
91956,'29011960200 ', 138.0000,1,  20,   1,   1,0.98952919, -16.754823, 1.10000, 0.90000, 1.10000, 0.90000
91957,'29011960300 ',  69.0000,1,  20,   1,   1,0.97167110, -20.538309, 1.10000, 0.90000, 1.10000, 0.90000
91958,'29013070300 ',  69.0000,1,  20,   1,   1,0.99338007,  -9.959155, 1.10000, 0.90000, 1.10000, 0.90000
91959,'29015460200 ',  69.0000,1,  20,   1,   1,0.98410773,  -8.402616, 1.10000, 0.90000, 1.10000, 0.90000
91960,'29015460300 ',  69.0000,1,  20,   1,   1,0.98178297,  -9.502049, 1.10000, 0.90000, 1.10000, 0.90000
91961,'29015460800 ',  69.0000,1,  20,   1,   1,0.97869164, -10.438074, 1.10000, 0.90000, 1.10000, 0.90000
91962,'29017950200 ', 138.0000,1,  20,   1,   1,1.01667154,  -8.159648, 1.10000, 0.90000, 1.10000, 0.90000
91963,'29017950200 ',  69.0000,1,  20,   1,   1,1.01484907,  -7.977882, 1.10000, 0.90000, 1.10000, 0.90000
91964,'29019000900 ',  69.0000,1,  20,   1,   1,1.00784945,   0.746116, 1.10000, 0.90000, 1.10000, 0.90000
91965,'29019001002 ',  69.0000,1,  20,   1,   1,1.00227046,   0.416270, 1.10000, 0.90000, 1.10000, 0.90000
91966,'29019001104 ',  69.0000,1,  20,   1,   1,0.99145859,  -1.561009, 1.10000, 0.90000, 1.10000, 0.90000
91967,'29019001201 ',  69.0000,1,  20,   1,   1,0.99903458,   0.657682, 1.10000, 0.90000, 1.10000, 0.90000
91968,'29019001400 ', 138.0000,1,  20,   1,   1,1.00538266,   1.266510, 1.10000, 0.90000, 1.10000, 0.90000
91969,'29019001400 ',  69.0000,1,  20,   1,   1,0.99959975,   0.857606, 1.10000, 0.90000, 1.10000, 0.90000
91970,'29019001502 ',  69.0000,1,  20,   1,   1,1.00282168,   0.842247, 1.10000, 0.90000, 1.10000, 0.90000
91971,'29019001503 ',  69.0000,1,  20,   1,   1,1.00487614,   0.966126, 1.10000, 0.90000, 1.10000, 0.90000
91972,'29019001504 ',  69.0000,1,  20,   1,   1,1.00529802,   0.895838, 1.10000, 0.90000, 1.10000, 0.90000
91973,'29019002000 ',  69.0000,1,  20,   1,   1,1.00154936,   2.350040, 1.10000, 0.90000, 1.10000, 0.90000
91974,'29021000300 ',  69.0000,1,  20,   1,   1,0.97893798,  -6.628644, 1.10000, 0.90000, 1.10000, 0.90000
91975,'29021002400 ',  69.0000,1,  20,   1,   1,0.98886353,  -6.632044, 1.10000, 0.90000, 1.10000, 0.90000
91976,'29021002500 ',  69.0000,1,  20,   1,   1,0.99081510,  -6.578235, 1.10000, 0.90000, 1.10000, 0.90000
91977,'29021002900 ',  69.0000,1,  20,   1,   1,0.99539000,  -6.231758, 1.10000, 0.90000, 1.10000, 0.90000
91978,'29021003000 ',  69.0000,1,  20,   1,   1,0.98257440,  -6.724953, 1.10000, 0.90000, 1.10000, 0.90000
91979,'29023950201 ', 345.0000,1,  20,   1,   1,1.02900171, -12.184217, 1.10000, 0.90000, 1.10000, 0.90000
91980,'29023950201 ', 138.0000,1,  20,   1,   1,1.02744997, -12.321505, 1.10000, 0.90000, 1.10000, 0.90000
91981,'29023950201 ',  69.0000,1,  20,   1,   1,1.02667296, -12.408013, 1.10000, 0.90000, 1.10000, 0.90000
91982,'29023950300 ', 138.0000,1,  20,   1,   1,1.01678681, -12.937981, 1.10000, 0.90000, 1.10000, 0.90000
91983,'29023950300 ',  69.0000,1,  20,   1,   1,1.00424266, -13.729130, 1.10000, 0.90000, 1.10000, 0.90000
91984,'29023950400 ',  69.0000,1,  20,   1,   1,1.01919746, -13.184944, 1.10000, 0.90000, 1.10000, 0.90000
91985,'29023950700 ', 138.0000,1,  20,   1,   1,1.02195883, -12.912830, 1.10000, 0.90000, 1.10000, 0.90000
91986,'29023950700 ',  69.0000,1,  20,   1,   1,1.01596808, -13.317922, 1.10000, 0.90000, 1.10000, 0.90000
91987,'29023950900 ',  69.0000,1,  20,   1,   1,1.01462126, -13.465690, 1.10000, 0.90000, 1.10000, 0.90000
91988,'29027070400 ',  69.0000,1,  20,   1,   1,0.99706566,   0.490968, 1.10000, 0.90000, 1.10000, 0.90000
91989,'29027070500 ',  69.0000,1,  20,   1,   1,0.99662781,   0.134303, 1.10000, 0.90000, 1.10000, 0.90000
91990,'29029950200 ',  69.0000,1,  20,   1,   1,0.99463278, -13.525538, 1.10000, 0.90000, 1.10000, 0.90000
91991,'29029950500 ',  69.0000,1,  20,   1,   1,0.99191618, -14.634175, 1.10000, 0.90000, 1.10000, 0.90000
91992,'29029950700 ',  69.0000,1,  20,   1,   1,0.98128897, -11.242455, 1.10000, 0.90000, 1.10000, 0.90000
91993,'29031880100 ', 138.0000,1,  20,   1,   1,1.00706506,  -5.633448, 1.10000, 0.90000, 1.10000, 0.90000
91994,'29031880400 ',  69.0000,1,  20,   1,   1,1.01657367,  -6.197334, 1.10000, 0.90000, 1.10000, 0.90000
91995,'29031880500 ', 230.0000,1,  20,   1,   1,1.01340675,  -6.454451, 1.10000, 0.90000, 1.10000, 0.90000
91996,'29031880600 ', 230.0000,1,  20,   1,   1,1.01415539,  -6.715138, 1.10000, 0.90000, 1.10000, 0.90000
91997,'29031880600 ', 138.0000,1,  20,   1,   1,1.01187789,  -6.769546, 1.10000, 0.90000, 1.10000, 0.90000
91998,'29031880800 ',  69.0000,1,  20,   1,   1,1.00388086,  -8.072245, 1.10000, 0.90000, 1.10000, 0.90000
91999,'29031881300 ',  69.0000,1,  20,   1,   1,0.99774009,  -8.047918, 1.10000, 0.90000, 1.10000, 0.90000
92000,'29031881400 ', 230.0000,1,  20,   1,   1,1.01372814,  -7.537434, 1.10000, 0.90000, 1.10000, 0.90000
92001,'29031881400 ', 138.0000,1,  20,   1,   1,1.01070487,  -7.794339, 1.10000, 0.90000, 1.10000, 0.90000
92002,'29031881400 ',  69.0000,1,  20,   1,   1,1.00877690,  -7.957947, 1.10000, 0.90000, 1.10000, 0.90000
92003,'29033960200 ',  69.0000,1,  20,   1,   1,0.98542297,  -3.909155, 1.10000, 0.90000, 1.10000, 0.90000
92004,'29033960300 ',  69.0000,1,  20,   1,   1,0.97691476,  -4.670357, 1.10000, 0.90000, 1.10000, 0.90000
92005,'29037060600 ',  69.0000,1,  20,   1,   1,1.00478065,  -8.028411, 1.10000, 0.90000, 1.10000, 0.90000
92006,'29037061001 ',  69.0000,1,  20,   1,   1,1.00346231,  -8.860564, 1.10000, 0.90000, 1.10000, 0.90000
92007,'29037061002 ',  69.0000,1,  20,   1,   1,1.00421643,  -8.495648, 1.10000, 0.90000, 1.10000, 0.90000
92008,'29037061200 ', 138.0000,1,  20,   1,   1,1.00700617,  -8.331847, 1.10000, 0.90000, 1.10000, 0.90000
92009,'29037061400 ', 138.0000,1,  20,   1,   1,1.01288056,  -7.886635, 1.10000, 0.90000, 1.10000, 0.90000
92010,'29039870200 ',  69.0000,1,  20,   1,   1,0.99319166, -12.394678, 1.10000, 0.90000, 1.10000, 0.90000
92011,'29041470200 ',  69.0000,1,  20,   1,   1,0.99434614,   0.092485, 1.10000, 0.90000, 1.10000, 0.90000
92012,'29041470300 ', 138.0000,1,  20,   1,   1,1.00946450,   3.696864, 1.10000, 0.90000, 1.10000, 0.90000
92013,'29041470300 ',  69.0000,1,  20,   1,   1,1.00374877,   2.595870, 1.10000, 0.90000, 1.10000, 0.90000
92014,'29043020102 ',  69.0000,1,  20,   1,   1,0.99607807, -23.514412, 1.10000, 0.90000, 1.10000, 0.90000
92015,'29043020201 ',  69.0000,1,  20,   1,   1,1.00058424, -23.353409, 1.10000, 0.90000, 1.10000, 0.90000
92016,'29043020202 ',  69.0000,1,  20,   1,   1,1.00334477, -23.218502, 1.10000, 0.90000, 1.10000, 0.90000
92017,'29043020303 ', 230.0000,1,  20,   1,   1,1.01761603, -22.739527, 1.10000, 0.90000, 1.10000, 0.90000
92018,'29043020303 ', 138.0000,1,  20,   1,   1,1.01569939, -22.818158, 1.10000, 0.90000, 1.10000, 0.90000
92019,'29043020304 ', 230.0000,1,  20,   1,   1,1.01710725, -22.639374, 1.10000, 0.90000, 1.10000, 0.90000
92020,'29043020304 ',  69.0000,1,  20,   1,   1,1.01322043, -22.904464, 1.10000, 0.90000, 1.10000, 0.90000
92021,'29043020305 ',  69.0000,1,  20,   1,   1,1.00654566, -23.250633, 1.10000, 0.90000, 1.10000, 0.90000
92022,'29043020306 ',  69.0000,1,  20,   1,   1,1.00243247, -23.254352, 1.10000, 0.90000, 1.10000, 0.90000
92023,'29045950300 ',  69.0000,1,  20,   1,   1,1.00045252,  10.804803, 1.10000, 0.90000, 1.10000, 0.90000
92024,'29047020500 ',  69.0000,1,  20,   1,   1,0.98661232,  -8.623296, 1.10000, 0.90000, 1.10000, 0.90000
92025,'29047020602 ',  69.0000,1,  20,   1,   1,0.98554587,  -8.670965, 1.10000, 0.90000, 1.10000, 0.90000
92026,'29047020604 ',  69.0000,1,  20,   1,   1,0.98700845,  -8.590082, 1.10000, 0.90000, 1.10000, 0.90000
92027,'29047020901 ',  69.0000,1,  20,   1,   1,0.98403496,  -8.642206, 1.10000, 0.90000, 1.10000, 0.90000
92028,'29047021004 ',  69.0000,1,  20,   1,   1,0.97854042,  -9.000938, 1.10000, 0.90000, 1.10000, 0.90000
92029,'29047021101 ',  69.0000,1,  20,   1,   1,0.97737134,  -9.133388, 1.10000, 0.90000, 1.10000, 0.90000
92030,'29047021600 ',  69.0000,1,  20,   1,   1,0.98045737,  -8.615560, 1.10000, 0.90000, 1.10000, 0.90000
92031,'29047022000 ',  69.0000,1,  20,   1,   1,0.98151660,  -7.399082, 1.10000, 0.90000, 1.10000, 0.90000
92032,'29047022100 ', 345.0000,1,  20,   1,   1,1.01877773,  -6.207752, 1.10000, 0.90000, 1.10000, 0.90000
92033,'29047022100 ', 230.0000,1,  20,   1,   1,1.00820243,  -7.257767, 1.10000, 0.90000, 1.10000, 0.90000
92034,'29047022100 ', 138.0000,1,  20,   1,   1,0.99686795,  -8.194423, 1.10000, 0.90000, 1.10000, 0.90000
92035,'29047022100 ',  69.0000,1,  20,   1,   1,0.99657226,  -8.258956, 1.10000, 0.90000, 1.10000, 0.90000
92036,'29047022200 ',  69.0000,1,  20,   1,   1,0.98950845,  -8.414026, 1.10000, 0.90000, 1.10000, 0.90000
92037,'29049960100 ',  69.0000,1,  20,   1,   1,0.98916835,  -3.561228, 1.10000, 0.90000, 1.10000, 0.90000
92038,'29051010500 ',  69.0000,1,  20,   1,   1,0.99632853,  -3.865707, 1.10000, 0.90000, 1.10000, 0.90000
92039,'29051010702 ',  69.0000,1,  20,   1,   1,0.99412674,  -4.166817, 1.10000, 0.90000, 1.10000, 0.90000
92040,'29051010900 ',  69.0000,1,  20,   1,   1,0.99399638,  -4.110226, 1.10000, 0.90000, 1.10000, 0.90000
92041,'29051020198 ', 138.0000,1,  20,   1,   1,0.99805844,  -2.453320, 1.10000, 0.90000, 1.10000, 0.90000
92042,'29051020198 ',  69.0000,1,  20,   1,   1,0.99727160,  -2.017836, 1.10000, 0.90000, 1.10000, 0.90000
92043,'29051020600 ',  69.0000,1,  20,   1,   1,0.98929942,  -4.638489, 1.10000, 0.90000, 1.10000, 0.90000
92044,'29051020700 ',  69.0000,1,  20,   1,   1,0.99654156,  -3.731277, 1.10000, 0.90000, 1.10000, 0.90000
92045,'29053950200 ',  69.0000,1,  20,   1,   1,0.98326468,  -2.757292, 1.10000, 0.90000, 1.10000, 0.90000
92046,'29055450101 ',  69.0000,1,  20,   1,   1,0.97602189,  -7.592860, 1.10000, 0.90000, 1.10000, 0.90000
92047,'29055450102 ',  69.0000,1,  20,   1,   1,0.97700995,  -7.708925, 1.10000, 0.90000, 1.10000, 0.90000
92048,'29055450301 ',  69.0000,1,  20,   1,   1,0.97285199,  -9.746623, 1.10000, 0.90000, 1.10000, 0.90000
92049,'29055450302 ',  69.0000,1,  20,   1,   1,0.97355390,  -8.882757, 1.10000, 0.90000, 1.10000, 0.90000
92050,'29057480100 ',  69.0000,1,  20,   1,   1,0.98218346, -20.352096, 1.10000, 0.90000, 1.10000, 0.90000
92051,'29059480100 ',  69.0000,1,  20,   1,   1,0.98911393, -17.069316, 1.10000, 0.90000, 1.10000, 0.90000
92052,'29063080100 ',  69.0000,1,  20,   1,   1,1.00429523,  -0.148711, 1.10000, 0.90000, 1.10000, 0.90000
92053,'29065960300 ',  69.0000,1,  20,   1,   1,0.97917122, -13.513423, 1.10000, 0.90000, 1.10000, 0.90000
92054,'29067950500 ',  69.0000,1,  20,   1,   1,0.97702461, -22.194246, 1.10000, 0.90000, 1.10000, 0.90000
92055,'29069360900 ', 138.0000,1,  20,   1,   1,1.02034152, -14.105001, 1.10000, 0.90000, 1.10000, 0.90000
92056,'29071800100 ', 138.0000,1,  20,   1,   1,0.99427038,  -2.911061, 1.10000, 0.90000, 1.10000, 0.90000
92057,'29071800201 ',  69.0000,1,  20,   1,   1,0.99425375,  -2.754896, 1.10000, 0.90000, 1.10000, 0.90000
92058,'29071800300 ', 230.0000,1,  20,   1,   1,1.00407755,  -1.094490, 1.10000, 0.90000, 1.10000, 0.90000
92059,'29071800300 ', 138.0000,1,  20,   1,   1,0.99641573,  -2.359821, 1.10000, 0.90000, 1.10000, 0.90000
92060,'29071800300 ',  69.0000,1,  20,   1,   1,0.98866260,  -2.802648, 1.10000, 0.90000, 1.10000, 0.90000
92061,'29071800402 ',  69.0000,1,  20,   1,   1,0.98421407,  -4.048982, 1.10000, 0.90000, 1.10000, 0.90000
92062,'29071800601 ',  69.0000,1,  20,   1,   1,0.98522204,  -3.538665, 1.10000, 0.90000, 1.10000, 0.90000
92063,'29071800701 ',  69.0000,1,  20,   1,   1,0.97379249,  -5.006671, 1.10000, 0.90000, 1.10000, 0.90000
92064,'29071800902 ',  69.0000,1,  20,   1,   1,0.97995538,  -5.154569, 1.10000, 0.90000, 1.10000, 0.90000
92065,'29071801102 ',  69.0000,1,  20,   1,   1,0.97621179,  -7.033805, 1.10000, 0.90000, 1.10000, 0.90000
92066,'29073960400 ',  69.0000,1,  20,   1,   1,0.97820604,  -4.863987, 1.10000, 0.90000, 1.10000, 0.90000
92067,'29073960500 ',  69.0000,1,  20,   1,   1,0.97713393,  -5.141750, 1.10000, 0.90000, 1.10000, 0.90000
92068,'29075960200 ',  69.0000,1,  20,   1,   1,1.01168656,   1.237269, 1.10000, 0.90000, 1.10000, 0.90000
92069,'29077000100 ',  69.0000,1,  20,   1,   1,0.98972422, -23.530304, 1.10000, 0.90000, 1.10000, 0.90000
92070,'29077000200 ',  69.0000,1,  20,   1,   1,0.98870605, -23.547849, 1.10000, 0.90000, 1.10000, 0.90000
92071,'29077000300 ',  69.0000,1,  20,   1,   1,0.99119180, -23.464058, 1.10000, 0.90000, 1.10000, 0.90000
92072,'29077000700 ',  69.0000,1,  20,   1,   1,0.98687565, -23.600085, 1.10000, 0.90000, 1.10000, 0.90000
92073,'29077001200 ',  69.0000,1,  20,   1,   1,0.99057323, -23.522466, 1.10000, 0.90000, 1.10000, 0.90000
92074,'29077001302 ',  69.0000,1,  20,   1,   1,0.99187356, -23.481900, 1.10000, 0.90000, 1.10000, 0.90000
92075,'29077001700 ',  69.0000,1,  20,   1,   1,0.99371040, -23.408861, 1.10000, 0.90000, 1.10000, 0.90000
92076,'29077002200 ',  69.0000,1,  20,   1,   1,1.00268638, -22.374161, 1.10000, 0.90000, 1.10000, 0.90000
92077,'29077002402 ',  69.0000,1,  20,   1,   1,0.99494964, -23.211886, 1.10000, 0.90000, 1.10000, 0.90000
92078,'29077002600 ',  69.0000,1,  20,   1,   1,1.00340652, -22.788923, 1.10000, 0.90000, 1.10000, 0.90000
92079,'29077002700 ',  69.0000,1,  20,   1,   1,0.99163008, -23.438195, 1.10000, 0.90000, 1.10000, 0.90000
92080,'29077003300 ',  69.0000,1,  20,   1,   1,0.98665226, -23.515498, 1.10000, 0.90000, 1.10000, 0.90000
92081,'29077003800 ',  69.0000,1,  20,   1,   1,0.98305315, -23.318630, 1.10000, 0.90000, 1.10000, 0.90000
92082,'29077004001 ', 138.0000,1,  20,   1,   1,1.00069821, -22.958930, 1.10000, 0.90000, 1.10000, 0.90000
92083,'29077004001 ',  69.0000,1,  20,   1,   1,0.99913734, -23.145377, 1.10000, 0.90000, 1.10000, 0.90000
92084,'29077004302 ',  69.0000,1,  20,   1,   1,0.98474669, -23.301088, 1.10000, 0.90000, 1.10000, 0.90000
92085,'29077004400 ', 138.0000,1,  20,   1,   1,1.00042510, -22.743210, 1.10000, 0.90000, 1.10000, 0.90000
92086,'29077004500 ',  69.0000,1,  20,   1,   1,1.00411248, -22.213727, 1.10000, 0.90000, 1.10000, 0.90000
92087,'29077004801 ',  69.0000,1,  20,   1,   1,1.00129831, -23.338017, 1.10000, 0.90000, 1.10000, 0.90000
92088,'29077005200 ',  69.0000,1,  20,   1,   1,0.98833001, -21.300848, 1.10000, 0.90000, 1.10000, 0.90000
92089,'29077005700 ',  69.0000,1,  20,   1,   1,0.99282956, -23.373751, 1.10000, 0.90000, 1.10000, 0.90000
92090,'29077005800 ',  69.0000,1,  20,   1,   1,0.99252510, -23.492927, 1.10000, 0.90000, 1.10000, 0.90000
92091,'29079960400 ',  69.0000,1,  20,   1,   1,0.99365145,  -0.652143, 1.10000, 0.90000, 1.10000, 0.90000
92092,'29081950100 ',  69.0000,1,  20,   1,   1,0.98720491,   2.026118, 1.10000, 0.90000, 1.10000, 0.90000
92093,'29083950600 ', 138.0000,1,  20,   1,   1,1.00665522,  -5.596654, 1.10000, 0.90000, 1.10000, 0.90000
92094,'29083950600 ',  69.0000,1,  20,   1,   1,1.00387549,  -5.908768, 1.10000, 0.90000, 1.10000, 0.90000
92095,'29085470500 ',  69.0000,1,  20,   1,   1,0.98076808, -12.930194, 1.10000, 0.90000, 1.10000, 0.90000
92096,'29089960100 ',  69.0000,1,  20,   1,   1,0.99304229,   2.272499, 1.10000, 0.90000, 1.10000, 0.90000
92097,'29091090200 ',  69.0000,1,  20,   1,   1,0.99057466, -19.279020, 1.10000, 0.90000, 1.10000, 0.90000
92098,'29091090500 ', 138.0000,1,  20,   1,   1,1.00757420, -20.403747, 1.10000, 0.90000, 1.10000, 0.90000
92099,'29091090600 ', 138.0000,1,  20,   1,   1,1.00895071, -20.254576, 1.10000, 0.90000, 1.10000, 0.90000
92100,'29091090600 ',  69.0000,1,  20,   1,   1,1.00597918, -20.199545, 1.10000, 0.90000, 1.10000, 0.90000
92101,'29091090800 ', 138.0000,1,  20,   1,   1,1.00991225, -20.055201, 1.10000, 0.90000, 1.10000, 0.90000
92102,'29091090800 ',  69.0000,1,  20,   1,   1,1.00598764, -20.137670, 1.10000, 0.90000, 1.10000, 0.90000
92103,'29093950300 ',  69.0000,1,  20,   1,   1,0.99891865,  -8.912237, 1.10000, 0.90000, 1.10000, 0.90000
92104,'29093950400 ', 138.0000,1,  20,   1,   1,1.01442993,  -9.276711, 1.10000, 0.90000, 1.10000, 0.90000
92105,'29095000700 ',  69.0000,1,  20,   1,   1,0.99282551,  -8.547793, 1.10000, 0.90000, 1.10000, 0.90000
92106,'29095001000 ', 138.0000,1,  20,   1,   1,0.99825013,  -8.194521, 1.10000, 0.90000, 1.10000, 0.90000
92107,'29095001000 ',  69.0000,1,  20,   1,   1,0.99611449,  -8.428097, 1.10000, 0.90000, 1.10000, 0.90000
92108,'29095002300 ',  69.0000,1,  20,   1,   1,0.99257147,  -8.557898, 1.10000, 0.90000, 1.10000, 0.90000
92109,'29095004400 ', 138.0000,1,  20,   1,   1,0.99080241,  -8.694436, 1.10000, 0.90000, 1.10000, 0.90000
92110,'29095004400 ',  69.0000,1,  20,   1,   1,0.98782450,  -8.916826, 1.10000, 0.90000, 1.10000, 0.90000
92111,'29095005200 ',  69.0000,1,  20,   1,   1,0.98814738,  -8.788334, 1.10000, 0.90000, 1.10000, 0.90000
92112,'29095005300 ',  69.0000,1,  20,   1,   1,0.98722714,  -8.855401, 1.10000, 0.90000, 1.10000, 0.90000
92113,'29095005801 ',  69.0000,1,  20,   1,   1,0.98629588,  -8.888064, 1.10000, 0.90000, 1.10000, 0.90000
92114,'29095006300 ',  69.0000,1,  20,   1,   1,0.98608691,  -8.920574, 1.10000, 0.90000, 1.10000, 0.90000
92115,'29095006500 ',  69.0000,1,  20,   1,   1,0.98261124,  -9.291228, 1.10000, 0.90000, 1.10000, 0.90000
92116,'29095007300 ',  69.0000,1,  20,   1,   1,0.97901702,  -9.492322, 1.10000, 0.90000, 1.10000, 0.90000
92117,'29095007400 ',  69.0000,1,  20,   1,   1,0.98028082,  -9.421833, 1.10000, 0.90000, 1.10000, 0.90000
92118,'29095007600 ',  69.0000,1,  20,   1,   1,0.98030025,  -9.419570, 1.10000, 0.90000, 1.10000, 0.90000
92119,'29095008000 ',  69.0000,1,  20,   1,   1,0.97865725,  -9.504935, 1.10000, 0.90000, 1.10000, 0.90000
92120,'29095008600 ',  69.0000,1,  20,   1,   1,0.97431082,  -9.706428, 1.10000, 0.90000, 1.10000, 0.90000
92121,'29095008700 ',  69.0000,1,  20,   1,   1,0.97636896,  -9.616014, 1.10000, 0.90000, 1.10000, 0.90000
92122,'29095009100 ',  69.0000,1,  20,   1,   1,0.97249955,  -9.843223, 1.10000, 0.90000, 1.10000, 0.90000
92123,'29095009500 ',  69.0000,1,  20,   1,   1,0.97188646,  -9.855274, 1.10000, 0.90000, 1.10000, 0.90000
92124,'29095009600 ',  69.0000,1,  20,   1,   1,0.97278756,  -9.786135, 1.10000, 0.90000, 1.10000, 0.90000
92125,'29095010203 ',  69.0000,1,  20,   1,   1,0.97502458,  -9.775835, 1.10000, 0.90000, 1.10000, 0.90000
92126,'29095010500 ',  69.0000,1,  20,   1,   1,0.97811943,  -9.325930, 1.10000, 0.90000, 1.10000, 0.90000
92127,'29095011100 ',  69.0000,1,  20,   1,   1,0.99664485,  -8.348912, 1.10000, 0.90000, 1.10000, 0.90000
92128,'29095011300 ',  69.0000,1,  20,   1,   1,0.99917495,  -8.251511, 1.10000, 0.90000, 1.10000, 0.90000
92129,'29095011700 ',  69.0000,1,  20,   1,   1,0.99860549,  -8.390112, 1.10000, 0.90000, 1.10000, 0.90000
92130,'29095011800 ',  69.0000,1,  20,   1,   1,0.99412078,  -8.485419, 1.10000, 0.90000, 1.10000, 0.90000
92131,'29095011900 ',  69.0000,1,  20,   1,   1,0.99111706,  -8.621505, 1.10000, 0.90000, 1.10000, 0.90000
92132,'29095012100 ',  69.0000,1,  20,   1,   1,0.99841970,  -8.347943, 1.10000, 0.90000, 1.10000, 0.90000
92133,'29095012200 ',  69.0000,1,  20,   1,   1,1.00227642,  -8.060528, 1.10000, 0.90000, 1.10000, 0.90000
92134,'29095012501 ',  69.0000,1,  20,   1,   1,0.98351908,  -9.125893, 1.10000, 0.90000, 1.10000, 0.90000
92135,'29095012600 ',  69.0000,1,  20,   1,   1,0.97381711,  -9.483968, 1.10000, 0.90000, 1.10000, 0.90000
92136,'29095013301 ',  69.0000,1,  20,   1,   1,0.97492796,  -9.763416, 1.10000, 0.90000, 1.10000, 0.90000
92137,'29095013608 ',  69.0000,1,  20,   1,   1,0.98304683,  -9.027555, 1.10000, 0.90000, 1.10000, 0.90000
92138,'29095013703 ',  69.0000,1,  20,   1,   1,0.98686987,  -8.750452, 1.10000, 0.90000, 1.10000, 0.90000
92139,'29095013704 ',  69.0000,1,  20,   1,   1,0.98796004,  -8.720190, 1.10000, 0.90000, 1.10000, 0.90000
92140,'29095013802 ', 138.0000,1,  20,   1,   1,0.99993670,  -7.969350, 1.10000, 0.90000, 1.10000, 0.90000
92141,'29095013802 ',  69.0000,1,  20,   1,   1,0.98775417,  -8.818835, 1.10000, 0.90000, 1.10000, 0.90000
92142,'29095013901 ',  69.0000,1,  20,   1,   1,0.99732822,  -8.182633, 1.10000, 0.90000, 1.10000, 0.90000
92143,'29095013916 ',  69.0000,1,  20,   1,   1,0.99177158,  -8.461728, 1.10000, 0.90000, 1.10000, 0.90000
92144,'29095014101 ',  69.0000,1,  20,   1,   1,0.99053997,  -8.197398, 1.10000, 0.90000, 1.10000, 0.90000
92145,'29095014400 ',  69.0000,1,  20,   1,   1,0.97485816,  -9.515978, 1.10000, 0.90000, 1.10000, 0.90000
92146,'29095014804 ',  69.0000,1,  20,   1,   1,0.99833941,  -7.846380, 1.10000, 0.90000, 1.10000, 0.90000
92147,'29095015000 ',  69.0000,1,  20,   1,   1,1.00893724,  -7.201974, 1.10000, 0.90000, 1.10000, 0.90000
92148,'29095015100 ',  69.0000,1,  20,   1,   1,0.99490321,  -8.219814, 1.10000, 0.90000, 1.10000, 0.90000
92149,'29095015200 ',  69.0000,1,  20,   1,   1,0.98690975,  -8.933536, 1.10000, 0.90000, 1.10000, 0.90000
92150,'29095015400 ', 138.0000,1,  20,   1,   1,0.99754924,  -8.248733, 1.10000, 0.90000, 1.10000, 0.90000
92151,'29095015400 ',  69.0000,1,  20,   1,   1,0.99819797,  -8.208674, 1.10000, 0.90000, 1.10000, 0.90000
92152,'29095015500 ', 138.0000,1,  20,   1,   1,0.99570090,  -8.354588, 1.10000, 0.90000, 1.10000, 0.90000
92153,'29095015500 ',  69.0000,1,  20,   1,   1,0.99525386,  -8.467183, 1.10000, 0.90000, 1.10000, 0.90000
92154,'29095015700 ',  69.0000,1,  20,   1,   1,0.98908663,  -8.800887, 1.10000, 0.90000, 1.10000, 0.90000
92155,'29095015800 ',  69.0000,1,  20,   1,   1,0.98959768,  -8.790143, 1.10000, 0.90000, 1.10000, 0.90000
92156,'29095016100 ',  69.0000,1,  20,   1,   1,0.99227905,  -8.574487, 1.10000, 0.90000, 1.10000, 0.90000
92157,'29095016200 ',  69.0000,1,  20,   1,   1,0.98944771,  -8.750442, 1.10000, 0.90000, 1.10000, 0.90000
92158,'29095016300 ',  69.0000,1,  20,   1,   1,0.98874819,  -8.804375, 1.10000, 0.90000, 1.10000, 0.90000
92159,'29095016800 ',  69.0000,1,  20,   1,   1,0.98079246,  -9.463312, 1.10000, 0.90000, 1.10000, 0.90000
92160,'29095017100 ',  69.0000,1,  20,   1,   1,0.98323727,  -9.056003, 1.10000, 0.90000, 1.10000, 0.90000
92161,'29095017700 ',  69.0000,1,  20,   1,   1,1.00451648,  -7.499210, 1.10000, 0.90000, 1.10000, 0.90000
92162,'29097010100 ',  69.0000,1,  20,   1,   1,0.96231639, -23.571804, 1.10000, 0.90000, 1.10000, 0.90000
92163,'29097010300 ',  69.0000,1,  20,   1,   1,0.96569228, -23.417037, 1.10000, 0.90000, 1.10000, 0.90000
92164,'29097010900 ', 138.0000,1,  20,   1,   1,0.98040497, -22.649904, 1.10000, 0.90000, 1.10000, 0.90000
92165,'29097010900 ',  69.0000,1,  20,   1,   1,0.97759598, -22.870193, 1.10000, 0.90000, 1.10000, 0.90000
92166,'29097011000 ',  69.0000,1,  20,   1,   1,0.96826148, -23.521426, 1.10000, 0.90000, 1.10000, 0.90000
92167,'29097011600 ',  69.0000,1,  20,   1,   1,0.97732711, -23.799997, 1.10000, 0.90000, 1.10000, 0.90000
92168,'29097011900 ',  69.0000,1,  20,   1,   1,0.97491962, -23.966575, 1.10000, 0.90000, 1.10000, 0.90000
92169,'29097012000 ',  69.0000,1,  20,   1,   1,0.99841809, -23.134629, 1.10000, 0.90000, 1.10000, 0.90000
92170,'29099700110 ',  69.0000,1,  20,   1,   1,0.98215640,  -5.070608, 1.10000, 0.90000, 1.10000, 0.90000
92171,'29099700111 ',  69.0000,1,  20,   1,   1,0.98267800,  -5.035630, 1.10000, 0.90000, 1.10000, 0.90000
92172,'29099700118 ',  69.0000,1,  20,   1,   1,0.98556888,  -4.820108, 1.10000, 0.90000, 1.10000, 0.90000
92173,'29099700211 ',  69.0000,1,  20,   1,   1,0.98178369,  -4.961735, 1.10000, 0.90000, 1.10000, 0.90000
92174,'29099700302 ', 138.0000,1,  20,   1,   1,0.98939145,  -4.302425, 1.10000, 0.90000, 1.10000, 0.90000
92175,'29099700302 ',  69.0000,1,  20,   1,   1,0.98976582,  -4.420401, 1.10000, 0.90000, 1.10000, 0.90000
92176,'29099700303 ',  69.0000,1,  20,   1,   1,0.97710532,  -5.688290, 1.10000, 0.90000, 1.10000, 0.90000
92177,'29099700504 ', 138.0000,1,  20,   1,   1,0.99746114,  -4.624745, 1.10000, 0.90000, 1.10000, 0.90000
92178,'29099700504 ',  69.0000,1,  20,   1,   1,0.99299580,  -4.749612, 1.10000, 0.90000, 1.10000, 0.90000
92179,'29099700605 ', 230.0000,1,  20,   1,   1,1.01145554,  -3.712460, 1.10000, 0.90000, 1.10000, 0.90000
92180,'29099700605 ', 138.0000,1,  20,   1,   1,1.00767803,  -4.207762, 1.10000, 0.90000, 1.10000, 0.90000
92181,'29099700605 ',  69.0000,1,  20,   1,   1,1.00338924,  -4.513031, 1.10000, 0.90000, 1.10000, 0.90000
92182,'29099700801 ',  69.0000,1,  20,   1,   1,0.99953902,  -4.880127, 1.10000, 0.90000, 1.10000, 0.90000
92183,'29099701000 ', 230.0000,1,  20,   1,   1,1.01086509,  -4.208073, 1.10000, 0.90000, 1.10000, 0.90000
92184,'29099701000 ', 138.0000,1,  20,   1,   1,1.00624967,  -4.577410, 1.10000, 0.90000, 1.10000, 0.90000
92185,'29099701000 ',  69.0000,1,  20,   1,   1,1.00329661,  -4.969728, 1.10000, 0.90000, 1.10000, 0.90000
92186,'29099701200 ', 230.0000,1,  20,   1,   1,1.00996351,  -5.291065, 1.10000, 0.90000, 1.10000, 0.90000
92187,'29099701200 ', 138.0000,1,  20,   1,   1,1.00582230,  -5.332233, 1.10000, 0.90000, 1.10000, 0.90000
92188,'29099701200 ',  69.0000,1,  20,   1,   1,1.00322354,  -5.518943, 1.10000, 0.90000, 1.10000, 0.90000
92189,'29099701300 ',  69.0000,1,  20,   1,   1,1.00068164,  -5.605908, 1.10000, 0.90000, 1.10000, 0.90000
92190,'29099701404 ',  69.0000,1,  20,   1,   1,0.99327070,  -5.674443, 1.10000, 0.90000, 1.10000, 0.90000
92191,'29101960100 ',  69.0000,1,  20,   1,   1,0.97672832,  -8.400724, 1.10000, 0.90000, 1.10000, 0.90000
92192,'29101960200 ',  69.0000,1,  20,   1,   1,0.99531531,  -8.021351, 1.10000, 0.90000, 1.10000, 0.90000
92193,'29101960300 ', 138.0000,1,  20,   1,   1,0.99102616,  -7.894255, 1.10000, 0.90000, 1.10000, 0.90000
92194,'29101960300 ',  69.0000,1,  20,   1,   1,0.99026579,  -8.154792, 1.10000, 0.90000, 1.10000, 0.90000
92195,'29101960400 ',  69.0000,1,  20,   1,   1,0.98410416,  -8.506045, 1.10000, 0.90000, 1.10000, 0.90000
92196,'29101980000 ',  69.0000,1,  20,   1,   1,0.97698468,  -9.247257, 1.10000, 0.90000, 1.10000, 0.90000
92197,'29105960298 ', 138.0000,1,  20,   1,   1,0.99063802, -16.542450, 1.10000, 0.90000, 1.10000, 0.90000
92198,'29105960500 ', 138.0000,1,  20,   1,   1,0.98865747, -16.609340, 1.10000, 0.90000, 1.10000, 0.90000
92199,'29105960500 ',  69.0000,1,  20,   1,   1,0.98608434, -16.606840, 1.10000, 0.90000, 1.10000, 0.90000
92200,'29105960600 ',  69.0000,1,  20,   1,   1,0.98466849, -17.498829, 1.10000, 0.90000, 1.10000, 0.90000
92201,'29107090200 ',  69.0000,1,  20,   1,   1,0.98968250,  -6.815142, 1.10000, 0.90000, 1.10000, 0.90000
92202,'29107090400 ',  69.0000,1,  20,   1,   1,0.97929782,  -8.057029, 1.10000, 0.90000, 1.10000, 0.90000
92203,'29109470200 ',  69.0000,1,  20,   1,   1,0.98105365, -22.725079, 1.10000, 0.90000, 1.10000, 0.90000
92204,'29109470300 ',  69.0000,1,  20,   1,   1,0.99380034, -24.077457, 1.10000, 0.90000, 1.10000, 0.90000
92205,'29109470601 ',  69.0000,1,  20,   1,   1,0.97278339, -24.413401, 1.10000, 0.90000, 1.10000, 0.90000
92206,'29113810202 ',  69.0000,1,  20,   1,   1,0.99420899,   2.524467, 1.10000, 0.90000, 1.10000, 0.90000
92207,'29113810301 ',  69.0000,1,  20,   1,   1,0.98423612,   0.690093, 1.10000, 0.90000, 1.10000, 0.90000
92208,'29113810303 ',  69.0000,1,  20,   1,   1,0.98298585,  -0.390522, 1.10000, 0.90000, 1.10000, 0.90000
92209,'29117480500 ',  69.0000,1,  20,   1,   1,1.00115621,  -2.545676, 1.10000, 0.90000, 1.10000, 0.90000
92210,'29119070100 ',  69.0000,1,  20,   1,   1,0.95932901, -28.521101, 1.10000, 0.90000, 1.10000, 0.90000
92211,'29119070300 ',  69.0000,1,  20,   1,   1,0.97231865, -28.857372, 1.10000, 0.90000, 1.10000, 0.90000
92212,'29119070400 ',  69.0000,1,  20,   1,   1,0.97006840, -27.687140, 1.10000, 0.90000, 1.10000, 0.90000
92213,'29121960300 ',  69.0000,1,  20,   1,   1,0.99946111,   6.631236, 1.10000, 0.90000, 1.10000, 0.90000
92214,'29121960500 ',  69.0000,1,  20,   1,   1,1.00126576,   7.033433, 1.10000, 0.90000, 1.10000, 0.90000
92215,'29123960200 ', 138.0000,1,  20,   1,   1,1.01510966,  -8.528948, 1.10000, 0.90000, 1.10000, 0.90000
92216,'29123960200 ',  69.0000,1,  20,   1,   1,1.01156306,  -8.802235, 1.10000, 0.90000, 1.10000, 0.90000
92217,'29127960800 ',  69.0000,1,  20,   1,   1,0.98592353,   6.371901, 1.10000, 0.90000, 1.10000, 0.90000
92218,'29131962500 ',  69.0000,1,  20,   1,   1,0.99417919, -10.985158, 1.10000, 0.90000, 1.10000, 0.90000
92219,'29131962800 ',  69.0000,1,  20,   1,   1,0.99819183, -12.555763, 1.10000, 0.90000, 1.10000, 0.90000
92220,'29131962900 ',  69.0000,1,  20,   1,   1,0.99639660, -10.691737, 1.10000, 0.90000, 1.10000, 0.90000
92221,'29135385100 ',  69.0000,1,  20,   1,   1,0.98385066,  -5.119734, 1.10000, 0.90000, 1.10000, 0.90000
92222,'29135385200 ',  69.0000,1,  20,   1,   1,0.98252815,  -6.123038, 1.10000, 0.90000, 1.10000, 0.90000
92223,'29139970200 ',  69.0000,1,  20,   1,   1,0.98610431,   1.785319, 1.10000, 0.90000, 1.10000, 0.90000
92224,'29143960100 ', 230.0000,1,  20,   1,   1,1.01984191, -10.345429, 1.10000, 0.90000, 1.10000, 0.90000
92225,'29143960100 ',  69.0000,1,  20,   1,   1,1.01559591, -10.663009, 1.10000, 0.90000, 1.10000, 0.90000
92226,'29143960300 ', 230.0000,1,  20,   1,   1,1.02025115, -11.388831, 1.10000, 0.90000, 1.10000, 0.90000
92227,'29143960300 ',  69.0000,1,  20,   1,   1,1.01578987, -11.731409, 1.10000, 0.90000, 1.10000, 0.90000
92228,'29143960400 ', 345.0000,1,  20,   1,   1,1.02152610, -11.549431, 1.10000, 0.90000, 1.10000, 0.90000
92229,'29143960400 ', 230.0000,1,  20,   1,   1,1.02173483, -11.711818, 1.10000, 0.90000, 1.10000, 0.90000
92230,'29143960400 ', 138.0000,1,  20,   1,   1,1.02163255, -11.740136, 1.10000, 0.90000, 1.10000, 0.90000
92231,'29143960600 ', 345.0000,1,  20,   1,   1,1.02113044, -11.756735, 1.10000, 0.90000, 1.10000, 0.90000
92232,'29145020300 ',  69.0000,1,  20,   1,   1,0.97263098, -26.054759, 1.10000, 0.90000, 1.10000, 0.90000
92233,'29145020400 ',  69.0000,1,  20,   1,   1,0.97625953, -24.987754, 1.10000, 0.90000, 1.10000, 0.90000
92234,'29145020900 ',  69.0000,1,  20,   1,   1,0.96688610, -26.552159, 1.10000, 0.90000, 1.10000, 0.90000
92235,'29147470400 ',  69.0000,1,  20,   1,   1,1.00601971,   1.241855, 1.10000, 0.90000, 1.10000, 0.90000
92236,'29147470500 ',  69.0000,1,  20,   1,   1,1.00842798,   1.714289, 1.10000, 0.90000, 1.10000, 0.90000
92237,'29149480100 ',  69.0000,1,  20,   1,   1,0.99073797, -17.022529, 1.10000, 0.90000, 1.10000, 0.90000
92238,'29149480200 ',  69.0000,1,  20,   1,   1,1.00027895, -19.427684, 1.10000, 0.90000, 1.10000, 0.90000
92239,'29151490300 ',  69.0000,1,  20,   1,   1,0.99237198,  -5.799094, 1.10000, 0.90000, 1.10000, 0.90000
92240,'29153470200 ',  69.0000,1,  20,   1,   1,0.99843693, -21.635268, 1.10000, 0.90000, 1.10000, 0.90000
92241,'29155470100 ', 345.0000,1,  20,   1,   1,1.02172709, -13.177525, 1.10000, 0.90000, 1.10000, 0.90000
92242,'29155470200 ', 345.0000,1,  20,   1,   1,1.02203310, -13.810002, 1.10000, 0.90000, 1.10000, 0.90000
92243,'29155470200 ', 138.0000,1,  20,   1,   1,1.01958644, -13.775730, 1.10000, 0.90000, 1.10000, 0.90000
92244,'29155470200 ',  69.0000,1,  20,   1,   1,1.01749408, -13.923010, 1.10000, 0.90000, 1.10000, 0.90000
92245,'29157470200 ', 230.0000,1,  20,   1,   1,1.01373804,  -4.366014, 1.10000, 0.90000, 1.10000, 0.90000
92246,'29157470200 ', 138.0000,1,  20,   1,   1,1.01262093,  -4.621964, 1.10000, 0.90000, 1.10000, 0.90000
92247,'29157470200 ',  69.0000,1,  20,   1,   1,1.01195443,  -4.837486, 1.10000, 0.90000, 1.10000, 0.90000
92248,'29157470300 ',  69.0000,1,  20,   1,   1,0.99601388,  -5.468578, 1.10000, 0.90000, 1.10000, 0.90000
92249,'29159480200 ',  69.0000,1,  20,   1,   1,0.97270691,  -9.340487, 1.10000, 0.90000, 1.10000, 0.90000
92250,'29159480700 ',  69.0000,1,  20,   1,   1,0.96847773,  -9.905352, 1.10000, 0.90000, 1.10000, 0.90000
92251,'29161890300 ',  69.0000,1,  20,   1,   1,0.96869564, -11.892169, 1.10000, 0.90000, 1.10000, 0.90000
92252,'29161890400 ',  69.0000,1,  20,   1,   1,0.96816230, -11.863939, 1.10000, 0.90000, 1.10000, 0.90000
92253,'29161890600 ',  69.0000,1,  20,   1,   1,0.98087275, -14.639935, 1.10000, 0.90000, 1.10000, 0.90000
92254,'29163460500 ',  69.0000,1,  20,   1,   1,0.99155074,   3.794804, 1.10000, 0.90000, 1.10000, 0.90000
92255,'29165030101 ',  69.0000,1,  20,   1,   1,0.98138601,  -8.634699, 1.10000, 0.90000, 1.10000, 0.90000
92256,'29165030201 ',  69.0000,1,  20,   1,   1,0.98346108,  -7.992756, 1.10000, 0.90000, 1.10000, 0.90000
92257,'29165030500 ',  69.0000,1,  20,   1,   1,0.99301201,  -6.623798, 1.10000, 0.90000, 1.10000, 0.90000
92258,'29165030600 ',  69.0000,1,  20,   1,   1,0.98788512,  -6.436292, 1.10000, 0.90000, 1.10000, 0.90000
92259,'29167960200 ', 138.0000,1,  20,   1,   1,0.98940647, -16.969337, 1.10000, 0.90000, 1.10000, 0.90000
92260,'29167960200 ',  69.0000,1,  20,   1,   1,0.98865896, -17.542724, 1.10000, 0.90000, 1.10000, 0.90000
92261,'29169470101 ',  69.0000,1,  20,   1,   1,0.98452699, -13.594284, 1.10000, 0.90000, 1.10000, 0.90000
92262,'29169470389 ',  69.0000,1,  20,   1,   1,0.98052150, -15.624939, 1.10000, 0.90000, 1.10000, 0.90000
92263,'29169470390 ',  69.0000,1,  20,   1,   1,0.97950947, -15.097959, 1.10000, 0.90000, 1.10000, 0.90000
92264,'29169470400 ',  69.0000,1,  20,   1,   1,0.98017943, -16.056981, 1.10000, 0.90000, 1.10000, 0.90000
92265,'29173470300 ',  69.0000,1,  20,   1,   1,1.01091468,   8.401473, 1.10000, 0.90000, 1.10000, 0.90000
92266,'29175490300 ',  69.0000,1,  20,   1,   1,1.00100625,   4.752060, 1.10000, 0.90000, 1.10000, 0.90000
92267,'29175490400 ',  69.0000,1,  20,   1,   1,1.00533533,   4.678962, 1.10000, 0.90000, 1.10000, 0.90000
92268,'29177080300 ',  69.0000,1,  20,   1,   1,0.98527473,  -7.715111, 1.10000, 0.90000, 1.10000, 0.90000
92269,'29181870100 ', 345.0000,1,  20,   1,   1,1.03112841, -12.923409, 1.10000, 0.90000, 1.10000, 0.90000
92270,'29181870300 ', 345.0000,1,  20,   1,   1,1.03140283, -13.088382, 1.10000, 0.90000, 1.10000, 0.90000
92271,'29181870300 ',  69.0000,1,  20,   1,   1,1.03008151, -13.196230, 1.10000, 0.90000, 1.10000, 0.90000
92272,'29183310501 ',  69.0000,1,  20,   1,   1,0.97782916,  -4.305717, 1.10000, 0.90000, 1.10000, 0.90000
92273,'29183310601 ',  69.0000,1,  20,   1,   1,0.97912920,  -4.162767, 1.10000, 0.90000, 1.10000, 0.90000
92274,'29183310700 ',  69.0000,1,  20,   1,   1,0.97862130,  -4.152181, 1.10000, 0.90000, 1.10000, 0.90000
92275,'29183311122 ',  69.0000,1,  20,   1,   1,0.97776437,  -4.467114, 1.10000, 0.90000, 1.10000, 0.90000
92276,'29183311148 ',  69.0000,1,  20,   1,   1,0.97720081,  -4.628534, 1.10000, 0.90000, 1.10000, 0.90000
92277,'29183311151 ',  69.0000,1,  20,   1,   1,0.98132491,  -3.209136, 1.10000, 0.90000, 1.10000, 0.90000
92278,'29183311203 ',  69.0000,1,  20,   1,   1,0.97844696,  -3.974534, 1.10000, 0.90000, 1.10000, 0.90000
92279,'29183311212 ',  69.0000,1,  20,   1,   1,0.97884053,  -4.104412, 1.10000, 0.90000, 1.10000, 0.90000
92280,'29183311221 ',  69.0000,1,  20,   1,   1,0.97782278,  -4.203426, 1.10000, 0.90000, 1.10000, 0.90000
92281,'29183311322 ',  69.0000,1,  20,   1,   1,0.97857845,  -3.844656, 1.10000, 0.90000, 1.10000, 0.90000
92282,'29183311602 ',  69.0000,1,  20,   1,   1,0.97896194,  -3.406555, 1.10000, 0.90000, 1.10000, 0.90000
92283,'29183311712 ',  69.0000,1,  20,   1,   1,0.98003024,  -3.206946, 1.10000, 0.90000, 1.10000, 0.90000
92284,'29183311732 ',  69.0000,1,  20,   1,   1,0.97991514,  -3.189366, 1.10000, 0.90000, 1.10000, 0.90000
92285,'29183311802 ', 138.0000,1,  20,   1,   1,0.98448765,  -1.966657, 1.10000, 0.90000, 1.10000, 0.90000
92286,'29183311802 ',  69.0000,1,  20,   1,   1,0.98285359,  -2.354279, 1.10000, 0.90000, 1.10000, 0.90000
92287,'29183312097 ',  69.0000,1,  20,   1,   1,0.98149717,  -1.709833, 1.10000, 0.90000, 1.10000, 0.90000
92288,'29183312204 ',  69.0000,1,  20,   1,   1,0.99401969,  -2.327434, 1.10000, 0.90000, 1.10000, 0.90000
92289,'29183312400 ',  69.0000,1,  20,   1,   1,0.97845966,  -3.856358, 1.10000, 0.90000, 1.10000, 0.90000
92290,'29185480100 ',  69.0000,1,  20,   1,   1,1.00485814,  -9.124391, 1.10000, 0.90000, 1.10000, 0.90000
92291,'29186960100 ',  69.0000,1,  20,   1,   1,1.00494146,  -6.623521, 1.10000, 0.90000, 1.10000, 0.90000
92292,'29186960200 ', 138.0000,1,  20,   1,   1,1.00852132,  -6.421393, 1.10000, 0.90000, 1.10000, 0.90000
92293,'29186960400 ',  69.0000,1,  20,   1,   1,1.00442052,  -6.507164, 1.10000, 0.90000, 1.10000, 0.90000
92294,'29187950300 ',  69.0000,1,  20,   1,   1,0.99269390,  -7.736781, 1.10000, 0.90000, 1.10000, 0.90000
92295,'29187950400 ',  69.0000,1,  20,   1,   1,0.99239975,  -8.412912, 1.10000, 0.90000, 1.10000, 0.90000
92296,'29187950902 ', 138.0000,1,  20,   1,   1,1.00095260,  -7.995346, 1.10000, 0.90000, 1.10000, 0.90000
92297,'29187950902 ',  69.0000,1,  20,   1,   1,0.99159402,  -8.347788, 1.10000, 0.90000, 1.10000, 0.90000
92298,'29189210400 ',  69.0000,1,  20,   1,   1,0.98032999,  -4.828492, 1.10000, 0.90000, 1.10000, 0.90000
92299,'29189210502 ',  69.0000,1,  20,   1,   1,0.98173791,  -4.462153, 1.10000, 0.90000, 1.10000, 0.90000
92300,'29189210600 ',  69.0000,1,  20,   1,   1,0.98084480,  -4.727274, 1.10000, 0.90000, 1.10000, 0.90000
92301,'29189210702 ',  69.0000,1,  20,   1,   1,0.98557693,  -3.725651, 1.10000, 0.90000, 1.10000, 0.90000
92302,'29189210804 ',  69.0000,1,  20,   1,   1,0.98792493,  -3.418407, 1.10000, 0.90000, 1.10000, 0.90000
92303,'29189210806 ',  69.0000,1,  20,   1,   1,0.98624164,  -3.453749, 1.10000, 0.90000, 1.10000, 0.90000
92304,'29189210912 ',  69.0000,1,  20,   1,   1,0.99011213,  -2.561070, 1.10000, 0.90000, 1.10000, 0.90000
92305,'29189210924 ',  69.0000,1,  20,   1,   1,0.99319685,  -1.906171, 1.10000, 0.90000, 1.10000, 0.90000
92306,'29189210925 ',  69.0000,1,  20,   1,   1,0.98582655,  -2.893328, 1.10000, 0.90000, 1.10000, 0.90000
92307,'29189210927 ',  69.0000,1,  20,   1,   1,0.99604434,  -1.563599, 1.10000, 0.90000, 1.10000, 0.90000
92308,'29189210928 ',  69.0000,1,  20,   1,   1,0.99140722,  -2.170413, 1.10000, 0.90000, 1.10000, 0.90000
92309,'29189211301 ',  69.0000,1,  20,   1,   1,0.98621130,  -2.957553, 1.10000, 0.90000, 1.10000, 0.90000
92310,'29189211331 ',  69.0000,1,  20,   1,   1,0.98754567,  -2.915226, 1.10000, 0.90000, 1.10000, 0.90000
92311,'29189211332 ',  69.0000,1,  20,   1,   1,0.98610491,  -3.130110, 1.10000, 0.90000, 1.10000, 0.90000
92312,'29189211500 ',  69.0000,1,  20,   1,   1,0.98392415,  -3.505219, 1.10000, 0.90000, 1.10000, 0.90000
92313,'29189211600 ',  69.0000,1,  20,   1,   1,0.98350948,  -3.620360, 1.10000, 0.90000, 1.10000, 0.90000
92314,'29189212200 ',  69.0000,1,  20,   1,   1,0.97802097,  -5.293384, 1.10000, 0.90000, 1.10000, 0.90000
92315,'29189212600 ',  69.0000,1,  20,   1,   1,0.98229808,  -4.345961, 1.10000, 0.90000, 1.10000, 0.90000
92316,'29189213102 ', 138.0000,1,  20,   1,   1,0.98474747,  -3.513240, 1.10000, 0.90000, 1.10000, 0.90000
92317,'29189213102 ',  69.0000,1,  20,   1,   1,0.98538792,  -3.550640, 1.10000, 0.90000, 1.10000, 0.90000
92318,'29189213400 ',  69.0000,1,  20,   1,   1,0.98064613,  -4.899456, 1.10000, 0.90000, 1.10000, 0.90000
92319,'29189213700 ',  69.0000,1,  20,   1,   1,0.97974819,  -4.978686, 1.10000, 0.90000, 1.10000, 0.90000
92320,'29189214100 ',  69.0000,1,  20,   1,   1,0.97844529,  -5.529375, 1.10000, 0.90000, 1.10000, 0.90000
92321,'29189214300 ', 138.0000,1,  20,   1,   1,0.98308986,  -4.691766, 1.10000, 0.90000, 1.10000, 0.90000
92322,'29189214300 ',  69.0000,1,  20,   1,   1,0.98363966,  -4.646774, 1.10000, 0.90000, 1.10000, 0.90000
92323,'29189214602 ',  69.0000,1,  20,   1,   1,0.98042101,  -5.094516, 1.10000, 0.90000, 1.10000, 0.90000
92324,'29189214900 ',  69.0000,1,  20,   1,   1,0.98079413,  -5.003408, 1.10000, 0.90000, 1.10000, 0.90000
92325,'29189215001 ',  69.0000,1,  20,   1,   1,0.97848576,  -5.102147, 1.10000, 0.90000, 1.10000, 0.90000
92326,'29189215143 ',  69.0000,1,  20,   1,   1,0.97755384,  -4.646026, 1.10000, 0.90000, 1.10000, 0.90000
92327,'29189215231 ',  69.0000,1,  20,   1,   1,0.97655749,  -5.530630, 1.10000, 0.90000, 1.10000, 0.90000
92328,'29189215232 ',  69.0000,1,  20,   1,   1,0.98296881,  -4.991317, 1.10000, 0.90000, 1.10000, 0.90000
92329,'29189215301 ',  69.0000,1,  20,   1,   1,0.97666025,  -5.577481, 1.10000, 0.90000, 1.10000, 0.90000
92330,'29189215600 ', 230.0000,1,  20,   1,   1,0.99478215,  -3.657392, 1.10000, 0.90000, 1.10000, 0.90000
92331,'29189215600 ', 138.0000,1,  20,   1,   1,0.98410177,  -4.630094, 1.10000, 0.90000, 1.10000, 0.90000
92332,'29189215600 ',  69.0000,1,  20,   1,   1,0.98246133,  -4.891275, 1.10000, 0.90000, 1.10000, 0.90000
92333,'29189215700 ',  69.0000,1,  20,   1,   1,0.97783482,  -5.405404, 1.10000, 0.90000, 1.10000, 0.90000
92334,'29189216200 ',  69.0000,1,  20,   1,   1,0.97808409,  -5.503270, 1.10000, 0.90000, 1.10000, 0.90000
92335,'29189216500 ',  69.0000,1,  20,   1,   1,0.97523087,  -5.837463, 1.10000, 0.90000, 1.10000, 0.90000
92336,'29189216800 ',  69.0000,1,  20,   1,   1,0.97846395,  -5.575598, 1.10000, 0.90000, 1.10000, 0.90000
92337,'29189217000 ',  69.0000,1,  20,   1,   1,0.97778356,  -5.633604, 1.10000, 0.90000, 1.10000, 0.90000
92338,'29189217300 ',  69.0000,1,  20,   1,   1,0.97538942,  -5.768238, 1.10000, 0.90000, 1.10000, 0.90000
92339,'29189217802 ',  69.0000,1,  20,   1,   1,0.97836477,  -5.203103, 1.10000, 0.90000, 1.10000, 0.90000
92340,'29189217806 ',  69.0000,1,  20,   1,   1,0.98099250,  -4.729623, 1.10000, 0.90000, 1.10000, 0.90000
92341,'29189217923 ',  69.0000,1,  20,   1,   1,0.97899687,  -5.174958, 1.10000, 0.90000, 1.10000, 0.90000
92342,'29189217931 ',  69.0000,1,  20,   1,   1,0.97733897,  -5.587712, 1.10000, 0.90000, 1.10000, 0.90000
92343,'29189217943 ',  69.0000,1,  20,   1,   1,0.98053956,  -4.907257, 1.10000, 0.90000, 1.10000, 0.90000
92344,'29189218012 ',  69.0000,1,  20,   1,   1,0.97633016,  -5.622882, 1.10000, 0.90000, 1.10000, 0.90000
92345,'29189218103 ',  69.0000,1,  20,   1,   1,0.97675157,  -5.594463, 1.10000, 0.90000, 1.10000, 0.90000
92346,'29189218300 ',  69.0000,1,  20,   1,   1,0.97614151,  -5.785703, 1.10000, 0.90000, 1.10000, 0.90000
92347,'29189218402 ',  69.0000,1,  20,   1,   1,0.97529238,  -5.749939, 1.10000, 0.90000, 1.10000, 0.90000
92348,'29189218900 ',  69.0000,1,  20,   1,   1,0.97765476,  -5.637975, 1.10000, 0.90000, 1.10000, 0.90000
92349,'29189219800 ',  69.0000,1,  20,   1,   1,0.97842950,  -5.510755, 1.10000, 0.90000, 1.10000, 0.90000
92350,'29189220100 ',  69.0000,1,  20,   1,   1,0.97874546,  -5.590669, 1.10000, 0.90000, 1.10000, 0.90000
92351,'29189220300 ', 138.0000,1,  20,   1,   1,0.98948622,  -4.363857, 1.10000, 0.90000, 1.10000, 0.90000
92352,'29189220441 ',  69.0000,1,  20,   1,   1,0.98277879,  -4.960688, 1.10000, 0.90000, 1.10000, 0.90000
92353,'29189220442 ', 230.0000,1,  20,   1,   1,0.99924511,  -3.376560, 1.10000, 0.90000, 1.10000, 0.90000
92354,'29189220442 ', 138.0000,1,  20,   1,   1,0.98821640,  -4.505827, 1.10000, 0.90000, 1.10000, 0.90000
92355,'29189220442 ',  69.0000,1,  20,   1,   1,0.98182970,  -5.082414, 1.10000, 0.90000, 1.10000, 0.90000
92356,'29189220444 ',  69.0000,1,  20,   1,   1,0.99102634,  -4.517250, 1.10000, 0.90000, 1.10000, 0.90000
92357,'29189220601 ',  69.0000,1,  20,   1,   1,0.97753227,  -5.615098, 1.10000, 0.90000, 1.10000, 0.90000
92358,'29189220702 ',  69.0000,1,  20,   1,   1,0.97698975,  -5.586483, 1.10000, 0.90000, 1.10000, 0.90000
92359,'29189221000 ',  69.0000,1,  20,   1,   1,0.97606426,  -5.786728, 1.10000, 0.90000, 1.10000, 0.90000
92360,'29189221421 ',  69.0000,1,  20,   1,   1,0.97835833,  -5.314128, 1.10000, 0.90000, 1.10000, 0.90000
92361,'29189221423 ', 138.0000,1,  20,   1,   1,0.98124450,  -5.127813, 1.10000, 0.90000, 1.10000, 0.90000
92362,'29189221423 ',  69.0000,1,  20,   1,   1,0.98112506,  -5.370463, 1.10000, 0.90000, 1.10000, 0.90000
92363,'29189221502 ',  69.0000,1,  20,   1,   1,0.98446739,  -4.217289, 1.10000, 0.90000, 1.10000, 0.90000
92364,'29189221503 ',  69.0000,1,  20,   1,   1,0.98618639,  -4.231244, 1.10000, 0.90000, 1.10000, 0.90000
92365,'29189221625 ',  69.0000,1,  20,   1,   1,0.98262012,  -4.370658, 1.10000, 0.90000, 1.10000, 0.90000
92366,'29189221627 ',  69.0000,1,  20,   1,   1,0.98768526,  -3.698127, 1.10000, 0.90000, 1.10000, 0.90000
92367,'29189221628 ',  69.0000,1,  20,   1,   1,0.98102051,  -4.921377, 1.10000, 0.90000, 1.10000, 0.90000
92368,'29189221629 ', 138.0000,1,  20,   1,   1,0.98625737,  -3.835683, 1.10000, 0.90000, 1.10000, 0.90000
92369,'29189221629 ',  69.0000,1,  20,   1,   1,0.98769224,  -3.678568, 1.10000, 0.90000, 1.10000, 0.90000
92370,'29195090700 ',  69.0000,1,  20,   1,   1,0.98292845,  -5.590877, 1.10000, 0.90000, 1.10000, 0.90000
92371,'29201780100 ',  69.0000,1,  20,   1,   1,1.00381017,  -8.829059, 1.10000, 0.90000, 1.10000, 0.90000
92372,'29201780200 ',  69.0000,1,  20,   1,   1,1.00462770,  -9.333056, 1.10000, 0.90000, 1.10000, 0.90000
92373,'29201780700 ', 230.0000,1,  20,   1,   1,1.02011347,  -9.875786, 1.10000, 0.90000, 1.10000, 0.90000
92374,'29201781200 ',  69.0000,1,  20,   1,   1,1.00776708, -10.109465, 1.10000, 0.90000, 1.10000, 0.90000
92375,'29203470200 ',  69.0000,1,  20,   1,   1,0.99572271, -16.971948, 1.10000, 0.90000, 1.10000, 0.90000
92376,'29205450200 ',  69.0000,1,  20,   1,   1,0.99986380,   7.658140, 1.10000, 0.90000, 1.10000, 0.90000
92377,'29207470100 ',  69.0000,1,  20,   1,   1,1.00418425,  -9.892207, 1.10000, 0.90000, 1.10000, 0.90000
92378,'29207470200 ', 138.0000,1,  20,   1,   1,1.01968360, -10.135007, 1.10000, 0.90000, 1.10000, 0.90000
92379,'29207470500 ',  69.0000,1,  20,   1,   1,1.00840998, -11.564844, 1.10000, 0.90000, 1.10000, 0.90000
92380,'29207470600 ', 230.0000,1,  20,   1,   1,1.02213192, -11.331255, 1.10000, 0.90000, 1.10000, 0.90000
92381,'29207470600 ', 138.0000,1,  20,   1,   1,1.01943731, -11.116743, 1.10000, 0.90000, 1.10000, 0.90000
92382,'29209090100 ',  69.0000,1,  20,   1,   1,0.99446523, -24.171396, 1.10000, 0.90000, 1.10000, 0.90000
92383,'29209090500 ',  69.0000,1,  20,   1,   1,0.99435109, -25.563395, 1.10000, 0.90000, 1.10000, 0.90000
92384,'29213480105 ',  69.0000,1,  20,   1,   1,1.00863659, -24.023034, 1.10000, 0.90000, 1.10000, 0.90000
92385,'29213480201 ', 230.0000,1,  20,   1,   1,1.02017295, -23.241933, 1.10000, 0.90000, 1.10000, 0.90000
92386,'29213480201 ', 138.0000,1,  20,   1,   1,1.01902437, -23.321925, 1.10000, 0.90000, 1.10000, 0.90000
92387,'29213480202 ',  69.0000,1,  20,   1,   1,1.00381327, -24.102114, 1.10000, 0.90000, 1.10000, 0.90000
92388,'29213480502 ',  69.0000,1,  20,   1,   1,0.98795682, -25.012626, 1.10000, 0.90000, 1.10000, 0.90000
92389,'29215480100 ', 138.0000,1,  20,   1,   1,0.98885131, -15.588133, 1.10000, 0.90000, 1.10000, 0.90000
92390,'29215480400 ',  69.0000,1,  20,   1,   1,0.99056453, -19.477347, 1.10000, 0.90000, 1.10000, 0.90000
92391,'29217950300 ',  69.0000,1,  20,   1,   1,0.98463273, -14.032144, 1.10000, 0.90000, 1.10000, 0.90000
92392,'29217950400 ',  69.0000,1,  20,   1,   1,0.98449266, -14.067430, 1.10000, 0.90000, 1.10000, 0.90000
92393,'29219820102 ',  69.0000,1,  20,   1,   1,0.98289555,  -0.959485, 1.10000, 0.90000, 1.10000, 0.90000
92394,'29219820103 ',  69.0000,1,  20,   1,   1,0.98143804,  -1.554986, 1.10000, 0.90000, 1.10000, 0.90000
92395,'29219820202 ',  69.0000,1,  20,   1,   1,0.98294133,  -2.025039, 1.10000, 0.90000, 1.10000, 0.90000
92396,'29221460100 ', 230.0000,1,  20,   1,   1,1.00770700,  -6.898878, 1.10000, 0.90000, 1.10000, 0.90000
92397,'29221460100 ', 138.0000,1,  20,   1,   1,0.99768215,  -6.813396, 1.10000, 0.90000, 1.10000, 0.90000
92398,'29221460100 ',  69.0000,1,  20,   1,   1,0.99136394,  -7.106703, 1.10000, 0.90000, 1.10000, 0.90000
92399,'29221460500 ',  69.0000,1,  20,   1,   1,0.98306364,  -8.737280, 1.10000, 0.90000, 1.10000, 0.90000
92400,'29223690300 ', 345.0000,1,  20,   1,   1,1.02482927, -10.517363, 1.10000, 0.90000, 1.10000, 0.90000
92401,'29223690300 ', 138.0000,1,  20,   1,   1,1.02443421, -10.744463, 1.10000, 0.90000, 1.10000, 0.90000
92402,'29223690300 ',  69.0000,1,  20,   1,   1,1.02333581, -10.816921, 1.10000, 0.90000, 1.10000, 0.90000
92403,'29225470201 ',  69.0000,1,  20,   1,   1,0.98195475, -21.075180, 1.10000, 0.90000, 1.10000, 0.90000
92404,'29225470202 ',  69.0000,1,  20,   1,   1,0.98698533, -21.530580, 1.10000, 0.90000, 1.10000, 0.90000
92405,'29225470302 ',  69.0000,1,  20,   1,   1,0.97741973, -21.835140, 1.10000, 0.90000, 1.10000, 0.90000
92406,'29229490100 ', 138.0000,1,  20,   1,   1,0.99861187, -18.806330, 1.10000, 0.90000, 1.10000, 0.90000
92407,'29229490200 ',  69.0000,1,  20,   1,   1,0.98445976, -20.366625, 1.10000, 0.90000, 1.10000, 0.90000
92408,'29229490400 ',  69.0000,1,  20,   1,   1,0.98295945, -21.411192, 1.10000, 0.90000, 1.10000, 0.90000
92409,'29510101300 ',  69.0000,1,  20,   1,   1,0.98098725,  -5.051371, 1.10000, 0.90000, 1.10000, 0.90000
92410,'29510101500 ',  69.0000,1,  20,   1,   1,0.97707069,  -5.239854, 1.10000, 0.90000, 1.10000, 0.90000
92411,'29510101800 ', 230.0000,1,  20,   1,   1,0.99633819,  -3.644626, 1.10000, 0.90000, 1.10000, 0.90000
92412,'29510101800 ', 138.0000,1,  20,   1,   1,0.98518097,  -4.753634, 1.10000, 0.90000, 1.10000, 0.90000
92413,'29510101800 ',  69.0000,1,  20,   1,   1,0.98352736,  -4.939841, 1.10000, 0.90000, 1.10000, 0.90000
92414,'29510102200 ',  69.0000,1,  20,   1,   1,0.97978258,  -5.352101, 1.10000, 0.90000, 1.10000, 0.90000
92415,'29510102500 ',  69.0000,1,  20,   1,   1,0.97969705,  -5.115195, 1.10000, 0.90000, 1.10000, 0.90000
92416,'29510104500 ',  69.0000,1,  20,   1,   1,0.98080647,  -5.315253, 1.10000, 0.90000, 1.10000, 0.90000
92417,'29510105200 ',  69.0000,1,  20,   1,   1,0.97916776,  -5.454888, 1.10000, 0.90000, 1.10000, 0.90000
92418,'29510106500 ',  69.0000,1,  20,   1,   1,0.97786099,  -5.429335, 1.10000, 0.90000, 1.10000, 0.90000
92419,'29510109700 ',  69.0000,1,  20,   1,   1,0.97829235,  -5.547207, 1.10000, 0.90000, 1.10000, 0.90000
92420,'29510110100 ',  69.0000,1,  20,   1,   1,0.97734618,  -5.390704, 1.10000, 0.90000, 1.10000, 0.90000
92421,'29510110300 ',  69.0000,1,  20,   1,   1,0.97696191,  -5.687000, 1.10000, 0.90000, 1.10000, 0.90000
92422,'29510110400 ',  69.0000,1,  20,   1,   1,0.97683156,  -5.688011, 1.10000, 0.90000, 1.10000, 0.90000
92423,'29510112100 ',  69.0000,1,  20,   1,   1,0.97820956,  -5.522620, 1.10000, 0.90000, 1.10000, 0.90000
92424,'29510114102 ',  69.0000,1,  20,   1,   1,0.97812313,  -5.503541, 1.10000, 0.90000, 1.10000, 0.90000
92425,'29510114300 ',  69.0000,1,  20,   1,   1,0.98106939,  -5.172756, 1.10000, 0.90000, 1.10000, 0.90000
92426,'29510115200 ',  69.0000,1,  20,   1,   1,0.97699177,  -5.592255, 1.10000, 0.90000, 1.10000, 0.90000
92427,'29510115300 ',  69.0000,1,  20,   1,   1,0.97975028,  -5.130782, 1.10000, 0.90000, 1.10000, 0.90000
92428,'29510116100 ',  69.0000,1,  20,   1,   1,0.97949004,  -5.185574, 1.10000, 0.90000, 1.10000, 0.90000
92429,'29510118100 ',  69.0000,1,  20,   1,   1,0.97899437,  -5.407622, 1.10000, 0.90000, 1.10000, 0.90000
92430,'29510118600 ',  69.0000,1,  20,   1,   1,0.97748315,  -5.599894, 1.10000, 0.90000, 1.10000, 0.90000
92431,'29510121100 ',  69.0000,1,  20,   1,   1,0.97591704,  -5.770314, 1.10000, 0.90000, 1.10000, 0.90000
92432,'29510121200 ',  69.0000,1,  20,   1,   1,0.97612607,  -5.791808, 1.10000, 0.90000, 1.10000, 0.90000
92433,'29510123100 ',  69.0000,1,  20,   1,   1,0.97905284,  -5.439079, 1.10000, 0.90000, 1.10000, 0.90000
92434,'29510124100 ',  69.0000,1,  20,   1,   1,0.97975093,  -5.205846, 1.10000, 0.90000, 1.10000, 0.90000
92435,'29510124600 ', 138.0000,1,  20,   1,   1,0.98236871,  -5.016292, 1.10000, 0.90000, 1.10000, 0.90000
92436,'29510124600 ',  69.0000,1,  20,   1,   1,0.98228818,  -5.090740, 1.10000, 0.90000, 1.10000, 0.90000
92437,'29510126900 ',  69.0000,1,  20,   1,   1,0.97841048,  -5.312526, 1.10000, 0.90000, 1.10000, 0.90000
92438,'29510127000 ',  69.0000,1,  20,   1,   1,0.97996998,  -4.875698, 1.10000, 0.90000, 1.10000, 0.90000
92439,'29510127100 ',  69.0000,1,  20,   1,   1,0.97696334,  -5.707899, 1.10000, 0.90000, 1.10000, 0.90000
92440,'29510127200 ', 138.0000,1,  20,   1,   1,0.98494935,  -4.696417, 1.10000, 0.90000, 1.10000, 0.90000
92441,'29510127200 ',  69.0000,1,  20,   1,   1,0.98420841,  -4.857760, 1.10000, 0.90000, 1.10000, 0.90000
92442,'29510127300 ',  69.0000,1,  20,   1,   1,0.97752953,  -5.597497, 1.10000, 0.90000, 1.10000, 0.90000
92443,'29510127400 ',  69.0000,1,  20,   1,   1,0.97940874,  -5.491160, 1.10000, 0.90000, 1.10000, 0.90000
92444,'29510127500 ',  69.0000,1,  20,   1,   1,0.97584647,  -5.800396, 1.10000, 0.90000, 1.10000, 0.90000
92445,'Wolf Creek~1', 138.0000,1,  11,   1,   1,1.01376176, -20.152229, 1.10000, 0.90000, 1.10000, 0.90000
92446,'Wolf Creek~1',  69.0000,1,  11,   1,   1,1.01352417, -20.173573, 1.10000, 0.90000, 1.10000, 0.90000
92447,'Jeffrey En~1', 138.0000,1,  11,   1,   1,1.01407790, -14.817733, 1.10000, 0.90000, 1.10000, 0.90000
92448,'Jeffrey En~1',  69.0000,1,  11,   1,   1,1.01301038, -15.008624, 1.10000, 0.90000, 1.10000, 0.90000
92449,'La Cygne    ', 230.0000,1,  11,   1,   1,1.01627660,  -8.517678, 1.10000, 0.90000, 1.10000, 0.90000
92450,'La Cygne    ', 138.0000,1,  11,   1,   1,1.01764929,  -9.158831, 1.10000, 0.90000, 1.10000, 0.90000
92451,'Holcomb     ', 138.0000,1,  11,   1,   1,1.01395035, -53.572268, 1.10000, 0.90000, 1.10000, 0.90000
92452,'Holcomb     ',  69.0000,1,  11,   1,   1,1.01104474, -53.944930, 1.10000, 0.90000, 1.10000, 0.90000
92453,'Riverton    ', 138.0000,1,  11,   1,   1,0.99271196, -25.646640, 1.10000, 0.90000, 1.10000, 0.90000
92454,'Riverton    ',  69.0000,1,  11,   1,   1,0.99115425, -25.740980, 1.10000, 0.90000, 1.10000, 0.90000
92455,'Nearman Cr~1', 138.0000,1,  11,   1,   1,0.99912715,  -8.269722, 1.10000, 0.90000, 1.10000, 0.90000
92456,'Nearman Cr~1',  69.0000,1,  11,   1,   1,0.99812496,  -8.586683, 1.10000, 0.90000, 1.10000, 0.90000
92457,'Elk River ~1', 138.0000,1,  11,   1,   1,1.00077271, -31.133365, 1.10000, 0.90000, 1.10000, 0.90000
92458,'Fort Dodge  ',  69.0000,1,  11,   1,   1,1.01133323, -51.417968, 1.10000, 0.90000, 1.10000, 0.90000
92459,'Smoky Hill~2', 138.0000,1,  11,   1,   1,1.01529956, -34.344544, 1.10000, 0.90000, 1.10000, 0.90000
92460,'Gray Count~1',  69.0000,1,  11,   1,   1,1.01360667, -51.855281, 1.10000, 0.90000, 1.10000, 0.90000
92461,'Smoky Hill~1', 138.0000,1,  11,   1,   1,1.01324487, -34.062491, 1.10000, 0.90000, 1.10000, 0.90000
92462,'Central Pl~1',  69.0000,1,  11,   1,   1,1.01405597, -50.963122, 1.10000, 0.90000, 1.10000, 0.90000
92463,'Gordon Eva~1', 138.0000,1,  11,   1,   1,1.00501144, -36.626794, 1.10000, 0.90000, 1.10000, 0.90000
92464,'Gordon Eva~1',  69.0000,1,  11,   1,   1,1.00466371, -36.659531, 1.10000, 0.90000, 1.10000, 0.90000
92465,'Cloud Coun~1',  69.0000,1,  11,   1,   1,1.01229775, -32.298786, 1.10000, 0.90000, 1.10000, 0.90000
92466,'West Gardner',  69.0000,1,  11,   1,   1,1.01195538, -11.364157, 1.10000, 0.90000, 1.10000, 0.90000
92467,'Osawatomie  ',  69.0000,1,  11,   1,   1,1.01011097, -11.975890, 1.10000, 0.90000, 1.10000, 0.90000
92468,'Hutchinson~1',  69.0000,1,  11,   1,   1,1.01484084, -35.749214, 1.10000, 0.90000, 1.10000, 0.90000
92469,'Clifton     ',  69.0000,1,  11,   1,   1,0.99654502, -27.146155, 1.10000, 0.90000, 1.10000, 0.90000
92470,'Tecumseh E~1',  69.0000,1,  11,   1,   1,1.00221467, -15.106589, 1.10000, 0.90000, 1.10000, 0.90000
92471,'Great Bend~1',  69.0000,1,  11,   1,   1,1.00676882, -45.246038, 1.10000, 0.90000, 1.10000, 0.90000
92472,'Quindaro    ', 138.0000,1,  11,   1,   1,0.99731952,  -8.235199, 1.10000, 0.90000, 1.10000, 0.90000
92473,'Abilene En~1',  69.0000,1,  11,   1,   1,1.00059426, -28.419937, 1.10000, 0.90000, 1.10000, 0.90000
92474,'Goodman En~1',  69.0000,1,  11,   1,   1,1.00984848, -44.342189, 1.10000, 0.90000, 1.10000, 0.90000
92475,'Garden City ', 138.0000,2,  11,   1,   1,1.01999998, -52.743363, 1.10000, 0.90000, 1.10000, 0.90000
92476,'Garden City ',  69.0000,1,  11,   1,   1,1.01412094, -53.137492, 1.10000, 0.90000, 1.10000, 0.90000
92477,'Neosho      ',  69.0000,1,  11,   1,   1,0.99086845, -25.582868, 1.10000, 0.90000, 1.10000, 0.90000
92478,'Emporia En~1', 138.0000,1,  11,   1,   1,1.01125669, -20.088356, 1.10000, 0.90000, 1.10000, 0.90000
92479,'Kaw         ',  69.0000,1,  11,   1,   1,0.99161297,  -8.883705, 1.10000, 0.90000, 1.10000, 0.90000
92480,'Flat Ridge~2',  69.0000,1,  11,   1,   1,0.99326402, -45.809662, 1.10000, 0.90000, 1.10000, 0.90000
92481,'Flat Ridge~1',  69.0000,1,  11,   1,   1,0.99540132, -46.497414, 1.10000, 0.90000, 1.10000, 0.90000
92482,'Lawrence E~1',  69.0000,1,  11,   1,   1,1.01330364, -12.705433, 1.10000, 0.90000, 1.10000, 0.90000
92483,'Spearville  ', 138.0000,1,  11,   1,   1,1.01645744, -50.144257, 1.10000, 0.90000, 1.10000, 0.90000
92484,'Gardner En~1',  69.0000,1,  11,   1,   1,0.99782217, -11.309300, 1.10000, 0.90000, 1.10000, 0.90000
92485,'Coal Creek  ', 230.0000,1,  26,   1,   1,1.01923096,  23.314029, 1.10000, 0.90000, 1.10000, 0.90000
92486,'Antelope V~1',  69.0000,1,  26,   1,   1,1.01897049,  22.716579, 1.10000, 0.90000, 1.10000, 0.90000
92487,'Milton R Y~1', 138.0000,1,  26,   1,   1,1.02121973,  23.926516, 1.10000, 0.90000, 1.10000, 0.90000
92488,'Leland Olds ', 138.0000,1,  26,   1,   1,1.01896799,  20.841585, 1.10000, 0.90000, 1.10000, 0.90000
92489,'Stanton     ', 138.0000,1,  26,   1,   1,1.01896167,  20.793843, 1.10000, 0.90000, 1.10000, 0.90000
92490,'Tatanka Wi~1',  69.0000,1,  26,   1,   1,1.01807392,   2.076685, 1.10000, 0.90000, 1.10000, 0.90000
92491,'Rugby Wind~1',  69.0000,1,  26,   1,   1,1.00319827,   1.287427, 1.10000, 0.90000, 1.10000, 0.90000
92492,'Prairie Wi~1',  69.0000,1,  26,   1,   1,0.99992388,   8.821634, 1.10000, 0.90000, 1.10000, 0.90000
92493,'Garrison    ', 138.0000,1,  26,   1,   1,1.01607096,  18.101632, 1.10000, 0.90000, 1.10000, 0.90000
92494,'Baldwin Wi~1', 138.0000,1,  26,   1,   1,1.01727414,  16.719178, 1.10000, 0.90000, 1.10000, 0.90000
92495,'Baldwin Wi~1',  69.0000,1,  26,   1,   1,1.01915288,  16.580318, 1.10000, 0.90000, 1.10000, 0.90000
92496,'Ashtabula ~3',  69.0000,1,  26,   1,   1,1.01993024,   1.808437, 1.10000, 0.90000, 1.10000, 0.90000
92497,'Luverne Wi~1',  69.0000,1,  26,   1,   1,1.00894690,   1.928768, 1.10000, 0.90000, 1.10000, 0.90000
92498,'Langdon Wi~3',  69.0000,1,  26,   1,   1,1.00868464,  -1.921606, 1.10000, 0.90000, 1.10000, 0.90000
92499,'Langdon Wi~2',  69.0000,1,  26,   1,   1,1.00859988,  -1.922031, 1.10000, 0.90000, 1.10000, 0.90000
92500,'R M Heskett ', 138.0000,2,  26,   1,   1,1.00924742,  15.808333, 1.10000, 0.90000, 1.10000, 0.90000
92501,'Gerald Gen~1', 230.0000,1,  21,   1,   1,1.01866746, -39.478551, 1.10000, 0.90000, 1.10000, 0.90000
92502,'Gerald Gen~1', 138.0000,1,  21,   1,   1,1.01772726, -39.400810, 1.10000, 0.90000, 1.10000, 0.90000
92503,'Cass County ', 230.0000,1,  21,   1,   1,1.00999904,   1.659474, 1.10000, 0.90000, 1.10000, 0.90000
92504,'Cass County ', 138.0000,1,  21,   1,   1,1.00189173,   1.690815, 1.10000, 0.90000, 1.10000, 0.90000
92505,'Cass County ',  69.0000,1,  21,   1,   1,0.99956775,   1.190572, 1.10000, 0.90000, 1.10000, 0.90000
92506,'Beatrice    ', 138.0000,2,  21,   1,   1,1.01999998, -18.023594, 1.10000, 0.90000, 1.10000, 0.90000
92507,'Whelan Ene~1', 138.0000,2,  21,   1,   1,1.01830542, -33.911380, 1.10000, 0.90000, 1.10000, 0.90000
92508,'North Omaha ', 138.0000,1,  21,   1,   1,1.00263977,   4.493496, 1.10000, 0.90000, 1.10000, 0.90000
92509,'North Omaha ',  69.0000,1,  21,   1,   1,1.00050688,   4.242675, 1.10000, 0.90000, 1.10000, 0.90000
92510,'Rokeby      ',  69.0000,1,  21,   1,   1,1.00579989, -12.423909, 1.10000, 0.90000, 1.10000, 0.90000
92511,'Archer Dan~2',  69.0000,1,  21,   1,   1,0.98993140, -10.720259, 1.10000, 0.90000, 1.10000, 0.90000
92512,'Jones Street',  69.0000,2,  21,   1,   1,1.01999998,   4.562818, 1.10000, 0.90000, 1.10000, 0.90000
92513,'C W Burdick ',  69.0000,1,  21,   1,   1,1.01563156, -30.392709, 1.10000, 0.90000, 1.10000, 0.90000
92514,'Flat Water~1',  69.0000,1,  21,   1,   1,1.00265205, -11.312713, 1.10000, 0.90000, 1.10000, 0.90000
92515,'Ainsworth ~1', 138.0000,2,  21,   1,   1,1.01999998, -24.009872, 1.10000, 0.90000, 1.10000, 0.90000
92516,'Ainsworth ~1',  69.0000,1,  21,   1,   1,1.01996803, -24.118742, 1.10000, 0.90000, 1.10000, 0.90000
92517,'Sarpy County',  69.0000,1,  21,   1,   1,0.99857038,   3.488005, 1.10000, 0.90000, 1.10000, 0.90000
92518,'Nebraska C~2', 230.0000,2,  21,   1,   1,1.01542830,  -0.905706, 1.10000, 0.90000, 1.10000, 0.90000
92519,'Lon Wright  ',  69.0000,1,  21,   1,   1,1.00148988,   2.575966, 1.10000, 0.90000, 1.10000, 0.90000
92520,'Don Henry   ',  69.0000,1,  21,   1,   1,1.01552618, -34.704031, 1.10000, 0.90000, 1.10000, 0.90000
92521,'Johnson 1   ',  69.0000,1,  21,   1,   1,1.01720631, -42.570155, 1.10000, 0.90000, 1.10000, 0.90000
92522,'Muskogee    ', 138.0000,1,  28,   1,   1,1.01743209, -33.498758, 1.10000, 0.90000, 1.10000, 0.90000
92523,'Sooner      ', 138.0000,1,  28,   1,   1,1.00937891, -42.043735, 1.10000, 0.90000, 1.10000, 0.90000
92524,'Northeastern', 138.0000,1,  28,   1,   1,1.00422609, -34.529041, 1.10000, 0.90000, 1.10000, 0.90000
92525,'Northeastern',  69.0000,1,  28,   1,   1,1.00391555, -34.550515, 1.10000, 0.90000, 1.10000, 0.90000
92526,'Hugo        ',  69.0000,1,  28,   1,   1,1.01659036, -48.550607, 1.10000, 0.90000, 1.10000, 0.90000
92527,'Redbud Pow~1', 138.0000,1,  28,   1,   1,1.01195765, -48.577180, 1.10000, 0.90000, 1.10000, 0.90000
92528,'Kiamichi E~1', 138.0000,1,  28,   1,   1,1.01469707, -46.588775, 1.10000, 0.90000, 1.10000, 0.90000
92529,'Kiamichi E~1',  69.0000,1,  28,   1,   1,1.01334548, -46.607722, 1.10000, 0.90000, 1.10000, 0.90000
92530,'Green Coun~1', 138.0000,1,  28,   1,   1,1.00514686, -37.535762, 1.10000, 0.90000, 1.10000, 0.90000
92531,'Green Coun~1',  69.0000,1,  28,   1,   1,1.00588596, -37.502086, 1.10000, 0.90000, 1.10000, 0.90000
92532,'McClain En~1',  69.0000,1,  28,   1,   1,0.99019802, -53.557245, 1.10000, 0.90000, 1.10000, 0.90000
92533,'Chouteau    ', 138.0000,1,  28,   1,   1,1.01741505, -31.739913, 1.10000, 0.90000, 1.10000, 0.90000
92534,'Oneta Ener~1', 230.0000,1,  28,   1,   1,1.01381731, -35.541692, 1.10000, 0.90000, 1.10000, 0.90000
92535,'Oneta Ener~1', 138.0000,1,  28,   1,   1,1.00690401, -36.091652, 1.10000, 0.90000, 1.10000, 0.90000
92536,'Oneta Ener~1',  69.0000,1,  28,   1,   1,1.00274813, -36.350031, 1.10000, 0.90000, 1.10000, 0.90000
92537,'AES Shady ~1',  69.0000,1,  28,   1,   1,1.01191843, -38.962589, 1.10000, 0.90000, 1.10000, 0.90000
92538,'Blue Canyo~2', 138.0000,2,  28,   1,   1,1.01999998, -60.147561, 1.10000, 0.90000, 1.10000, 0.90000
92539,'Centennial~1', 138.0000,2,  28,   1,   1,1.01999998, -51.777116, 1.10000, 0.90000, 1.10000, 0.90000
92540,'Centennial~1',  69.0000,1,  28,   1,   1,1.01718009, -52.322370, 1.10000, 0.90000, 1.10000, 0.90000
92541,'OU Spirit ~1',  69.0000,1,  28,   1,   1,1.01546025, -54.853908, 1.10000, 0.90000, 1.10000, 0.90000
92542,'Minco Wind~1',  69.0000,1,  28,   1,   1,0.98467994, -55.482197, 1.10000, 0.90000, 1.10000, 0.90000
92543,'Blue Canyo~3',  69.0000,1,  28,   1,   1,1.00466073, -62.021150, 1.10000, 0.90000, 1.10000, 0.90000
92544,'Elk City LLC',  69.0000,1,  28,   1,   1,1.01449907, -53.482102, 1.10000, 0.90000, 1.10000, 0.90000
92545,'Tulsa       ', 138.0000,1,  28,   1,   1,0.98676366, -38.548423, 1.10000, 0.90000, 1.10000, 0.90000
92546,'Sleeping B~1', 138.0000,2,  28,   1,   1,1.01999998, -51.572549, 1.10000, 0.90000, 1.10000, 0.90000
92547,'Southwestern', 138.0000,1,  28,   1,   1,1.01782811, -56.520225, 1.10000, 0.90000, 1.10000, 0.90000
92548,'Riverside ~2', 230.0000,1,  28,   1,   1,1.01731145, -36.852695, 1.10000, 0.90000, 1.10000, 0.90000
92549,'Riverside ~2', 138.0000,1,  28,   1,   1,1.00762689, -37.510545, 1.10000, 0.90000, 1.10000, 0.90000
92550,'Blue Canyo~1', 138.0000,2,  28,   1,   1,1.01548409, -59.931454, 1.10000, 0.90000, 1.10000, 0.90000
92551,'Anadarko P~1',  69.0000,1,  28,   1,   1,1.01369369, -56.855577, 1.10000, 0.90000, 1.10000, 0.90000
92552,'Spring Cre~1',  69.0000,1,  28,   1,   1,1.00907016, -51.081489, 1.10000, 0.90000, 1.10000, 0.90000
92553,'Ponca City  ',  69.0000,1,  28,   1,   1,1.00138259, -39.849639, 1.10000, 0.90000, 1.10000, 0.90000
92554,'Internati~11',  69.0000,2,  28,   1,   1,1.01999998, -47.390366, 1.10000, 0.90000, 1.10000, 0.90000
92555,'Enid        ',  69.0000,2,  28,   1,   1,0.99437821, -49.039898, 1.10000, 0.90000, 1.10000, 0.90000
92556,'WFEC GenCo~1',  69.0000,1,  28,   1,   1,1.01480007, -56.822195, 1.10000, 0.90000, 1.10000, 0.90000
92557,'Salina      ',  69.0000,1,  28,   1,   1,1.01543963, -31.540065, 1.10000, 0.90000, 1.10000, 0.90000
92558,'Mustang     ', 138.0000,1,  28,   1,   1,0.97817606, -53.461622, 1.10000, 0.90000, 1.10000, 0.90000
92559,'Tenkiller ~1',  69.0000,1,  28,   1,   1,0.99900526, -36.536355, 1.10000, 0.90000, 1.10000, 0.90000
92560,'Kaw Hydro   ',  69.0000,2,  28,   1,   1,1.01999998, -39.571271, 1.10000, 0.90000, 1.10000, 0.90000
92561,'Eufaula Dam ',  69.0000,1,  28,   1,   1,0.99700350, -39.554459, 1.10000, 0.90000, 1.10000, 0.90000
92562,'Robert S K~1',  69.0000,1,  28,   1,   1,1.00191689, -38.224925, 1.10000, 0.90000, 1.10000, 0.90000
92563,'Horseshoe ~1', 230.0000,1,  28,   1,   1,1.00902426, -49.708331, 1.10000, 0.90000, 1.10000, 0.90000
92564,'Horseshoe ~1', 138.0000,1,  28,   1,   1,1.00646520, -50.060557, 1.10000, 0.90000, 1.10000, 0.90000
92565,'Seminole (~2', 230.0000,1,  28,   1,   1,1.00890744, -52.484065, 1.10000, 0.90000, 1.10000, 0.90000
92566,'Seminole (~2', 138.0000,1,  28,   1,   1,0.99837339, -52.087350, 1.10000, 0.90000, 1.10000, 0.90000
92567,'Pensacola   ',  69.0000,2,  28,   1,   1,1.01579881, -31.276567, 1.10000, 0.90000, 1.10000, 0.90000
92568,'Webbers Fa~1',  69.0000,1,  28,   1,   1,1.00886321, -37.285887, 1.10000, 0.90000, 1.10000, 0.90000
92569,'Oahe        ', 230.0000,1,  32,   1,   1,1.02101994,  -4.234043, 1.10000, 0.90000, 1.10000, 0.90000
92570,'Oahe        ', 138.0000,1,  32,   1,   1,1.02154338,  -4.310962, 1.10000, 0.90000, 1.10000, 0.90000
92571,'Oahe        ',  69.0000,1,  32,   1,   1,1.02146292,  -4.308343, 1.10000, 0.90000, 1.10000, 0.90000
92572,'Groton Gen~1',  69.0000,1,  32,   1,   1,1.01442635,   3.740227, 1.10000, 0.90000, 1.10000, 0.90000
92573,'Watertown ~1',  69.0000,1,  32,   1,   1,0.99463695,   4.509746, 1.10000, 0.90000, 1.10000, 0.90000
92574,'Big Bend Dam', 230.0000,1,  32,   1,   1,1.02078927,  -4.296698, 1.10000, 0.90000, 1.10000, 0.90000
92575,'Big Bend Dam', 138.0000,1,  32,   1,   1,1.02074599,  -4.742930, 1.10000, 0.90000, 1.10000, 0.90000
92576,'Fort Randall', 138.0000,1,  32,   1,   1,1.01522577,  -2.776381, 1.10000, 0.90000, 1.10000, 0.90000
92577,'Fort Randall',  69.0000,1,  32,   1,   1,1.01475954,  -2.931265, 1.10000, 0.90000, 1.10000, 0.90000
92578,'Lange Gas ~1', 230.0000,1,  32,   1,   1,1.01463771,  -3.593679, 1.10000, 0.90000, 1.10000, 0.90000
92579,'Lange Gas ~1', 138.0000,2,  32,   1,   1,1.01749957,  -3.390000, 1.10000, 0.90000, 1.10000, 0.90000
92580,'Ben French  ',  69.0000,2,  32,   1,   1,1.01999998,  -4.215963, 1.10000, 0.90000, 1.10000, 0.90000
92581,'South Texa~1', 138.0000,1,  34,   1,   1,1.01215291, -61.259215, 1.10000, 0.90000, 1.10000, 0.90000
92582,'South Texa~1',  69.0000,1,  34,   1,   1,1.01004922, -61.462912, 1.10000, 0.90000, 1.10000, 0.90000
92583,'Comanche P~1', 138.0000,1,  34,   1,   1,1.01714528, -62.978265, 1.10000, 0.90000, 1.10000, 0.90000
92584,'Oak Grove ~1', 230.0000,1,  34,   1,   1,1.01785171, -68.071892, 1.10000, 0.90000, 1.10000, 0.90000
92585,'Oak Grove ~1', 138.0000,1,  34,   1,   1,1.01749969, -68.100558, 1.10000, 0.90000, 1.10000, 0.90000
92586,'Oak Grove ~1',  69.0000,1,  34,   1,   1,1.01749504, -68.065717, 1.10000, 0.90000, 1.10000, 0.90000
92587,'Limestone   ', 230.0000,1,  34,   1,   1,1.01816630, -65.313274, 1.10000, 0.90000, 1.10000, 0.90000
92588,'Limestone   ', 138.0000,1,  34,   1,   1,1.01463377, -66.300332, 1.10000, 0.90000, 1.10000, 0.90000
92589,'Limestone   ',  69.0000,1,  34,   1,   1,1.01360047, -66.593764, 1.10000, 0.90000, 1.10000, 0.90000
92590,'Martin Lake ', 138.0000,1,  34,   1,   1,1.01614130, -57.172641, 1.10000, 0.90000, 1.10000, 0.90000
92591,'Martin Lake ',  69.0000,1,  34,   1,   1,1.01527309, -57.260174, 1.10000, 0.90000, 1.10000, 0.90000
92592,'Cedar Bayou ',  69.0000,1,  34,   1,   1,1.01101840, -74.880901, 1.10000, 0.90000, 1.10000, 0.90000
92593,'Pirkey      ', 138.0000,1,  34,   1,   1,1.01556456, -55.626372, 1.10000, 0.90000, 1.10000, 0.90000
92594,'Pirkey      ',  69.0000,1,  34,   1,   1,1.01561701, -55.592754, 1.10000, 0.90000, 1.10000, 0.90000
92595,'Oklaunion   ', 138.0000,1,  34,   1,   1,1.01194525, -60.195851, 1.10000, 0.90000, 1.10000, 0.90000
92596,'Oklaunion   ',  69.0000,1,  34,   1,   1,1.01025820, -60.256004, 1.10000, 0.90000, 1.10000, 0.90000
92597,'Sandow No 5 ', 230.0000,1,  34,   1,   1,1.01599300, -65.557112, 1.10000, 0.90000, 1.10000, 0.90000
92598,'Sandow No 5 ', 138.0000,1,  34,   1,   1,1.01017177, -66.744499, 1.10000, 0.90000, 1.10000, 0.90000
92599,'Sandow No 5 ',  69.0000,1,  34,   1,   1,1.00707412, -67.201015, 1.10000, 0.90000, 1.10000, 0.90000
92600,'Coleto Creek', 138.0000,1,  34,   1,   1,1.01877797, -60.503960, 1.10000, 0.90000, 1.10000, 0.90000
92601,'Coleto Creek',  69.0000,1,  34,   1,   1,1.01867437, -60.627457, 1.10000, 0.90000, 1.10000, 0.90000
92602,'W A Parish  ', 230.0000,1,  34,   1,   1,1.00937176, -68.773250, 1.10000, 0.90000, 1.10000, 0.90000
92603,'W A Parish  ', 138.0000,1,  34,   1,   1,1.00685537, -69.295350, 1.10000, 0.90000, 1.10000, 0.90000
92604,'W A Parish  ',  69.0000,1,  34,   1,   1,1.00608563, -69.435416, 1.10000, 0.90000, 1.10000, 0.90000
92605,'Sabine Riv~1', 230.0000,1,  34,   1,   1,1.01671576, -67.211322, 1.10000, 0.90000, 1.10000, 0.90000
92606,'Big Brown   ', 230.0000,1,  34,   1,   1,1.01632428, -66.170306, 1.10000, 0.90000, 1.10000, 0.90000
92607,'Big Brown   ', 138.0000,1,  34,   1,   1,1.01264083, -66.492739, 1.10000, 0.90000, 1.10000, 0.90000
92608,'Big Brown   ',  69.0000,1,  34,   1,   1,1.01225615, -66.586128, 1.10000, 0.90000, 1.10000, 0.90000
92609,'Monticello  ', 138.0000,1,  34,   1,   1,1.01332605, -55.788835, 1.10000, 0.90000, 1.10000, 0.90000
92610,'Monticello  ',  69.0000,1,  34,   1,   1,1.01313078, -55.812935, 1.10000, 0.90000, 1.10000, 0.90000
92611,'Sandow No 4 ', 230.0000,1,  34,   1,   1,1.01410592, -65.531239, 1.10000, 0.90000, 1.10000, 0.90000
92612,'Sandow No 4 ', 138.0000,1,  34,   1,   1,1.01007497, -66.737082, 1.10000, 0.90000, 1.10000, 0.90000
92613,'Sandow No 4 ',  69.0000,1,  34,   1,   1,1.00821781, -67.152589, 1.10000, 0.90000, 1.10000, 0.90000
92614,'Tolk        ', 138.0000,1,  34,   1,   1,1.01548517, -55.223121, 1.10000, 0.90000, 1.10000, 0.90000
92615,'Tolk        ',  69.0000,1,  34,   1,   1,1.01386559, -55.452223, 1.10000, 0.90000, 1.10000, 0.90000
92616,'J K Spruce  ', 138.0000,1,  34,   1,   1,1.00982678, -68.105271, 1.10000, 0.90000, 1.10000, 0.90000
92617,'Welsh       ', 138.0000,1,  34,   1,   1,1.01494944, -54.335292, 1.10000, 0.90000, 1.10000, 0.90000
92618,'Fayette Po~1', 230.0000,1,  34,   1,   1,1.01596570, -68.857739, 1.10000, 0.90000, 1.10000, 0.90000
92619,'Fayette Po~1', 138.0000,1,  34,   1,   1,1.01275432, -69.238543, 1.10000, 0.90000, 1.10000, 0.90000
92620,'Fayette Po~1',  69.0000,1,  34,   1,   1,1.01229596, -69.290452, 1.10000, 0.90000, 1.10000, 0.90000
92621,'Gibbons Cr~1', 230.0000,1,  34,   1,   1,1.01462603, -69.703727, 1.10000, 0.90000, 1.10000, 0.90000
92622,'Clear Lake~1', 230.0000,1,  34,   1,   1,0.99573010, -76.947900, 1.10000, 0.90000, 1.10000, 0.90000
92623,'Clear Lake~1', 138.0000,1,  34,   1,   1,0.97658330, -80.351513, 1.10000, 0.90000, 1.10000, 0.90000
92624,'O W Sommers ', 138.0000,1,  34,   1,   1,1.00931621, -68.179665, 1.10000, 0.90000, 1.10000, 0.90000
92625,'Thomas C F~1', 138.0000,1,  34,   1,   1,1.01181448, -67.870435, 1.10000, 0.90000, 1.10000, 0.90000
92626,'Thomas C F~1',  69.0000,1,  34,   1,   1,1.01486039, -67.520689, 1.10000, 0.90000, 1.10000, 0.90000
92627,'San Miguel  ', 138.0000,1,  34,   1,   1,1.00962842, -66.898896, 1.10000, 0.90000, 1.10000, 0.90000
92628,'San Miguel  ',  69.0000,1,  34,   1,   1,1.00873673, -67.049829, 1.10000, 0.90000, 1.10000, 0.90000
92629,'Handley     ', 138.0000,1,  34,   1,   1,0.98786408, -73.716777, 1.10000, 0.90000, 1.10000, 0.90000
92630,'Lake Hubbard', 138.0000,1,  34,   1,   1,0.99733180, -72.319846, 1.10000, 0.90000, 1.10000, 0.90000
92631,'Lake Hubbard',  69.0000,1,  34,   1,   1,0.99725777, -72.336519, 1.10000, 0.90000, 1.10000, 0.90000
92632,'Harrington  ', 230.0000,1,  34,   1,   1,1.01096189, -56.566698, 1.10000, 0.90000, 1.10000, 0.90000
92633,'Harrington  ', 138.0000,1,  34,   1,   1,1.00259471, -57.567484, 1.10000, 0.90000, 1.10000, 0.90000
92634,'Harrington  ',  69.0000,1,  34,   1,   1,1.00018394, -57.926233, 1.10000, 0.90000, 1.10000, 0.90000
92635,'Ennis Powe~1',  69.0000,1,  34,   1,   1,0.99405789, -74.498212, 1.10000, 0.90000, 1.10000, 0.90000
92636,'Pattern Gu~1', 230.0000,1,  34,   1,   1,1.02010310, -58.085800, 1.10000, 0.90000, 1.10000, 0.90000
92637,'Pattern Gu~1', 138.0000,1,  34,   1,   1,1.01911759, -57.772875, 1.10000, 0.90000, 1.10000, 0.90000
92638,'King Mount~1', 138.0000,1,  34,   1,   1,1.01333237, -57.543831, 1.10000, 0.90000, 1.10000, 0.90000
92639,'King Mount~1',  69.0000,1,  34,   1,   1,1.01012754, -58.033857, 1.10000, 0.90000, 1.10000, 0.90000
92640,'Magic Vall~1', 230.0000,1,  34,   1,   1,1.01817906, -61.930527, 1.10000, 0.90000, 1.10000, 0.90000
92641,'Magic Vall~1', 138.0000,1,  34,   1,   1,1.00722075, -62.969645, 1.10000, 0.90000, 1.10000, 0.90000
92642,'Magic Vall~1',  69.0000,1,  34,   1,   1,1.00624943, -63.064762, 1.10000, 0.90000, 1.10000, 0.90000
92643,'Pyron Wind~1', 138.0000,1,  34,   1,   1,1.02149308, -44.935077, 1.10000, 0.90000, 1.10000, 0.90000
92644,'Graham      ',  69.0000,1,  34,   1,   1,1.00612164, -58.316264, 1.10000, 0.90000, 1.10000, 0.90000
92645,'Jones       ', 138.0000,1,  34,   1,   1,1.01511478, -57.235903, 1.10000, 0.90000, 1.10000, 0.90000
92646,'Wolf Hollo~1',  69.0000,1,  34,   1,   1,1.01432180, -63.893715, 1.10000, 0.90000, 1.10000, 0.90000
92647,'Wise Count~1', 138.0000,1,  34,   1,   1,1.01241851, -64.984810, 1.10000, 0.90000, 1.10000, 0.90000
92648,'Wise Count~1',  69.0000,1,  34,   1,   1,1.01402831, -64.696269, 1.10000, 0.90000, 1.10000, 0.90000
92649,'Hays Energ~1', 230.0000,1,  34,   1,   1,1.00525498, -68.306024, 1.10000, 0.90000, 1.10000, 0.90000
92650,'Hays Energ~1', 138.0000,1,  34,   1,   1,0.99031597, -70.208969, 1.10000, 0.90000, 1.10000, 0.90000
92651,'Hays Energ~1',  69.0000,1,  34,   1,   1,0.98734963, -70.661292, 1.10000, 0.90000, 1.10000, 0.90000
92652,'Sabine      ', 230.0000,1,  34,   1,   1,1.01485157, -68.197465, 1.10000, 0.90000, 1.10000, 0.90000
92653,'Sabine      ', 138.0000,1,  34,   1,   1,1.01293766, -68.670394, 1.10000, 0.90000, 1.10000, 0.90000
92654,'Trinidad (~1',  69.0000,1,  34,   1,   1,1.01481211, -67.767778, 1.10000, 0.90000, 1.10000, 0.90000
92655,'Buffalo Ga~1', 138.0000,2,  34,   1,   1,1.01999998, -42.739103, 1.10000, 0.90000, 1.10000, 0.90000
92656,'Channel En~1', 138.0000,1,  34,   1,   1,0.97801954, -78.036168, 1.10000, 0.90000, 1.10000, 0.90000
92657,'Horse Holl~1', 230.0000,1,  34,   1,   1,1.01927078, -44.608659, 1.10000, 0.90000, 1.10000, 0.90000
92658,'Horse Holl~1', 138.0000,1,  34,   1,   1,1.01732504, -44.249804, 1.10000, 0.90000, 1.10000, 0.90000
92659,'Horse Holl~1',  69.0000,1,  34,   1,   1,1.01643813, -44.345843, 1.10000, 0.90000, 1.10000, 0.90000
92660,'Baytown En~1', 230.0000,1,  34,   1,   1,1.01572192, -74.614749, 1.10000, 0.90000, 1.10000, 0.90000
92661,'Baytown En~1', 138.0000,1,  34,   1,   1,1.01523781, -74.718356, 1.10000, 0.90000, 1.10000, 0.90000
92662,'Roscoe Win~1', 138.0000,1,  34,   1,   1,1.01981378, -44.542669, 1.10000, 0.90000, 1.10000, 0.90000
92663,'Pearsall    ',  69.0000,1,  34,   1,   1,1.01334107, -68.322765, 1.10000, 0.90000, 1.10000, 0.90000
92664,'Penascal I~1', 138.0000,2,  34,   1,   1,1.01999998, -56.909792, 1.10000, 0.90000, 1.10000, 0.90000
92665,'Brazos Val~1', 138.0000,1,  34,   1,   1,1.00877762, -69.130093, 1.10000, 0.90000, 1.10000, 0.90000
92666,'Mesquite W~1', 138.0000,1,  34,   1,   1,1.01843357, -50.526505, 1.10000, 0.90000, 1.10000, 0.90000
92667,'Post Oak W~1',  69.0000,1,  34,   1,   1,1.01398051, -49.241511, 1.10000, 0.90000, 1.10000, 0.90000
92668,'EC&R Panth~3', 230.0000,1,  34,   1,   1,1.01961076, -48.378551, 1.10000, 0.90000, 1.10000, 0.90000
92669,'EC&R Panth~3', 138.0000,1,  34,   1,   1,1.02081525, -49.054104, 1.10000, 0.90000, 1.10000, 0.90000
92670,'Valley (TX) ', 230.0000,1,  34,   1,   1,1.00857651, -61.906437, 1.10000, 0.90000, 1.10000, 0.90000
92671,'Valley (TX) ', 138.0000,1,  34,   1,   1,1.00477111, -62.345625, 1.10000, 0.90000, 1.10000, 0.90000
92672,'Corpus Chr~2', 138.0000,1,  34,   1,   1,1.00955081, -58.859831, 1.10000, 0.90000, 1.10000, 0.90000
92673,'Cottonwood~1', 138.0000,1,  34,   1,   1,1.01525998, -66.963987, 1.10000, 0.90000, 1.10000, 0.90000
92674,'Cottonwood~1',  69.0000,1,  34,   1,   1,1.01494765, -67.006977, 1.10000, 0.90000, 1.10000, 0.90000
92675,'Sand Hill   ', 138.0000,1,  34,   1,   1,1.00765979, -69.667595, 1.10000, 0.90000, 1.10000, 0.90000
92676,'Sand Hill   ',  69.0000,1,  34,   1,   1,1.01079655, -69.494320, 1.10000, 0.90000, 1.10000, 0.90000
92677,'Victoria    ',  69.0000,1,  34,   1,   1,1.01615822, -61.023396, 1.10000, 0.90000, 1.10000, 0.90000
92678,'Lost Pines~1', 230.0000,1,  34,   1,   1,1.01442993, -67.594673, 1.10000, 0.90000, 1.10000, 0.90000
92679,'Lost Pines~1', 138.0000,1,  34,   1,   1,1.00877976, -68.429220, 1.10000, 0.90000, 1.10000, 0.90000
92680,'Lost Pines~1',  69.0000,1,  34,   1,   1,1.00667429, -68.644439, 1.10000, 0.90000, 1.10000, 0.90000
92681,'Channelvie~1', 230.0000,1,  34,   1,   1,1.01115620, -75.517843, 1.10000, 0.90000, 1.10000, 0.90000
92682,'Channelvie~1', 138.0000,1,  34,   1,   1,1.00899863, -75.719067, 1.10000, 0.90000, 1.10000, 0.90000
92683,'Nueces Bay  ', 230.0000,1,  34,   1,   1,1.01664233, -58.133741, 1.10000, 0.90000, 1.10000, 0.90000
92684,'Nueces Bay  ',  69.0000,1,  34,   1,   1,1.01546061, -58.405631, 1.10000, 0.90000, 1.10000, 0.90000
92685,'Barney M D~1', 138.0000,1,  34,   1,   1,1.00232136, -58.998115, 1.10000, 0.90000, 1.10000, 0.90000
92686,'Rio Nogale~1', 138.0000,1,  34,   1,   1,1.00625730, -68.568406, 1.10000, 0.90000, 1.10000, 0.90000
92687,'Rio Nogale~1',  69.0000,1,  34,   1,   1,1.00328958, -68.834967, 1.10000, 0.90000, 1.10000, 0.90000
92688,'Bastrop En~1', 138.0000,1,  34,   1,   1,1.01111555, -69.078853, 1.10000, 0.90000, 1.10000, 0.90000
92689,'Bastrop En~1',  69.0000,1,  34,   1,   1,1.00572872, -69.708228, 1.10000, 0.90000, 1.10000, 0.90000
92690,'Sam Bertron ', 230.0000,1,  34,   1,   1,1.00684702, -75.953008, 1.10000, 0.90000, 1.10000, 0.90000
92691,'Sam Bertron ', 138.0000,1,  34,   1,   1,1.01053381, -75.636866, 1.10000, 0.90000, 1.10000, 0.90000
92692,'Tenaska Fr~1', 138.0000,1,  34,   1,   1,1.01195216, -71.313595, 1.10000, 0.90000, 1.10000, 0.90000
92693,'Tenaska Fr~1',  69.0000,1,  34,   1,   1,1.01151967, -71.344639, 1.10000, 0.90000, 1.10000, 0.90000
92694,'Tenaska Ga~1', 138.0000,1,  34,   1,   1,1.00920618, -59.869197, 1.10000, 0.90000, 1.10000, 0.90000
92695,'Tenaska Ga~1',  69.0000,1,  34,   1,   1,1.00898993, -59.890493, 1.10000, 0.90000, 1.10000, 0.90000
92696,'Wilkes      ', 230.0000,1,  34,   1,   1,1.01785064, -54.822855, 1.10000, 0.90000, 1.10000, 0.90000
92697,'Wilkes      ', 138.0000,1,  34,   1,   1,1.01344466, -54.856237, 1.10000, 0.90000, 1.10000, 0.90000
92698,'Deer Park ~1', 230.0000,1,  34,   1,   1,1.00263989, -75.997664, 1.10000, 0.90000, 1.10000, 0.90000
92699,'Deer Park ~1', 138.0000,1,  34,   1,   1,0.99658859, -76.808100, 1.10000, 0.90000, 1.10000, 0.90000
92700,'Freeport E~2', 138.0000,1,  34,   1,   1,1.00787485, -69.543483, 1.10000, 0.90000, 1.10000, 0.90000
92701,'Bull Creek~1', 138.0000,2,  34,   1,   1,1.01999998, -56.457053, 1.10000, 0.90000, 1.10000, 0.90000
92702,'Bull Creek~1',  69.0000,1,  34,   1,   1,1.01747274, -56.672917, 1.10000, 0.90000, 1.10000, 0.90000
92703,'Johnson Co~1', 138.0000,1,  34,   1,   1,0.99559569, -68.166230, 1.10000, 0.90000, 1.10000, 0.90000
92704,'Johnson Co~1',  69.0000,1,  34,   1,   1,0.99222171, -68.907695, 1.10000, 0.90000, 1.10000, 0.90000
92705,'Stryker Cr~1', 230.0000,1,  34,   1,   1,1.00864947, -60.016333, 1.10000, 0.90000, 1.10000, 0.90000
92706,'Stryker Cr~1', 138.0000,1,  34,   1,   1,0.99907923, -62.073429, 1.10000, 0.90000, 1.10000, 0.90000
92707,'Stryker Cr~1',  69.0000,1,  34,   1,   1,0.99689287, -62.511694, 1.10000, 0.90000, 1.10000, 0.90000
92708,'Hidalgo En~1', 138.0000,1,  34,   1,   1,1.00837910, -63.008789, 1.10000, 0.90000, 1.10000, 0.90000
92709,'Odessa Ect~1', 138.0000,1,  34,   1,   1,1.01104498, -55.879106, 1.10000, 0.90000, 1.10000, 0.90000
92710,'Arthur Von~1', 138.0000,1,  34,   1,   1,1.01217842, -68.138124, 1.10000, 0.90000, 1.10000, 0.90000
92711,'Arthur Von~1',  69.0000,1,  34,   1,   1,1.00931036, -68.573412, 1.10000, 0.90000, 1.10000, 0.90000
92712,'Major Oak ~1',  69.0000,1,  34,   1,   1,1.01955760, -67.673931, 1.10000, 0.90000, 1.10000, 0.90000
92713,'Mustang St~1', 138.0000,1,  34,   1,   1,1.01982462, -55.060764, 1.10000, 0.90000, 1.10000, 0.90000
92714,'Mustang St~1',  69.0000,1,  34,   1,   1,1.01714432, -55.490417, 1.10000, 0.90000, 1.10000, 0.90000
92715,'Frontera E~1',  69.0000,1,  34,   1,   1,1.01337683, -62.418715, 1.10000, 0.90000, 1.10000, 0.90000
92716,'Lamar Powe~1', 138.0000,1,  34,   1,   1,1.01702607, -55.410190, 1.10000, 0.90000, 1.10000, 0.90000
92717,'Lamar Powe~1',  69.0000,1,  34,   1,   1,1.01715052, -55.010087, 1.10000, 0.90000, 1.10000, 0.90000
92718,'Guadalupe ~1', 230.0000,1,  34,   1,   1,1.00632811, -68.491990, 1.10000, 0.90000, 1.10000, 0.90000
92719,'Guadalupe ~1', 138.0000,1,  34,   1,   1,0.99881029, -69.302337, 1.10000, 0.90000, 1.10000, 0.90000
92720,'Guadalupe ~1',  69.0000,1,  34,   1,   1,0.99608189, -69.665553, 1.10000, 0.90000, 1.10000, 0.90000
92721,'Ingleside ~1', 138.0000,1,  34,   1,   1,1.01057065, -58.462034, 1.10000, 0.90000, 1.10000, 0.90000
92722,'Ingleside ~1',  69.0000,1,  34,   1,   1,1.01205599, -58.294401, 1.10000, 0.90000, 1.10000, 0.90000
92723,'Eastman Co~1', 230.0000,1,  34,   1,   1,1.01384115, -57.120869, 1.10000, 0.90000, 1.10000, 0.90000
92724,'Eastman Co~1', 138.0000,1,  34,   1,   1,1.01155984, -57.269022, 1.10000, 0.90000, 1.10000, 0.90000
92725,'Jack County ', 230.0000,1,  34,   1,   1,1.01915479, -63.268070, 1.10000, 0.90000, 1.10000, 0.90000
92726,'Jack County ', 138.0000,1,  34,   1,   1,1.01658094, -63.342806, 1.10000, 0.90000, 1.10000, 0.90000
92727,'Harrison C~1', 230.0000,1,  34,   1,   1,1.01531386, -56.720828, 1.10000, 0.90000, 1.10000, 0.90000
92728,'Harrison C~1', 138.0000,1,  34,   1,   1,1.01364815, -56.638715, 1.10000, 0.90000, 1.10000, 0.90000
92729,'Forney Ene~1', 138.0000,1,  34,   1,   1,1.00080848, -72.875216, 1.10000, 0.90000, 1.10000, 0.90000
92730,'Forney Ene~1',  69.0000,1,  34,   1,   1,0.99920744, -72.925759, 1.10000, 0.90000, 1.10000, 0.90000
92731,'Turkey Tra~1',  69.0000,1,  34,   1,   1,1.02194381, -42.525687, 1.10000, 0.90000, 1.10000, 0.90000
92732,'Union Carb~1', 230.0000,1,  34,   1,   1,1.01789701, -60.839780, 1.10000, 0.90000, 1.10000, 0.90000
92733,'Union Carb~1', 138.0000,2,  34,   1,   1,1.01999998, -60.896846, 1.10000, 0.90000, 1.10000, 0.90000
92734,'Freestone ~1', 230.0000,1,  34,   1,   1,1.01557040, -66.424259, 1.10000, 0.90000, 1.10000, 0.90000
92735,'Freestone ~1', 138.0000,1,  34,   1,   1,1.01720130, -66.369030, 1.10000, 0.90000, 1.10000, 0.90000
92736,'Gregory Po~1', 230.0000,1,  34,   1,   1,1.01963377, -57.574362, 1.10000, 0.90000, 1.10000, 0.90000
92737,'Gregory Po~1', 138.0000,1,  34,   1,   1,1.01912892, -57.710857, 1.10000, 0.90000, 1.10000, 0.90000
92738,'Hackberry ~1', 138.0000,1,  34,   1,   1,1.01933658, -52.846208, 1.10000, 0.90000, 1.10000, 0.90000
92739,'Wildorado ~1', 138.0000,1,  34,   1,   1,1.01079607, -56.995494, 1.10000, 0.90000, 1.10000, 0.90000
92740,'Wildorado ~1',  69.0000,1,  34,   1,   1,1.00871181, -57.286381, 1.10000, 0.90000, 1.10000, 0.90000
92741,'Brazos Win~1',  69.0000,1,  34,   1,   1,1.02145243, -50.807848, 1.10000, 0.90000, 1.10000, 0.90000
92742,'Bosque Cou~1', 138.0000,1,  34,   1,   1,1.00953555, -66.735647, 1.10000, 0.90000, 1.10000, 0.90000
92743,'Bosque Cou~1',  69.0000,1,  34,   1,   1,1.01239896, -66.372035, 1.10000, 0.90000, 1.10000, 0.90000
92744,'Hal C Weav~1',  69.0000,1,  34,   1,   1,0.98563266, -72.077074, 1.10000, 0.90000, 1.10000, 0.90000
92745,'Trent Wind~1', 138.0000,2,  34,   1,   1,1.01999998, -43.057919, 1.10000, 0.90000, 1.10000, 0.90000
92746,'McAdoo Win~1', 138.0000,2,  34,   1,   1,1.01999998, -56.891743, 1.10000, 0.90000, 1.10000, 0.90000
92747,'McAdoo Win~1',  69.0000,1,  34,   1,   1,1.01893342, -56.975078, 1.10000, 0.90000, 1.10000, 0.90000
92748,'Sherbino I~1', 138.0000,2,  34,   1,   1,1.01999998, -58.827511, 1.10000, 0.90000, 1.10000, 0.90000
92749,'Langford W~1',  69.0000,1,  34,   1,   1,1.00912917, -57.623526, 1.10000, 0.90000, 1.10000, 0.90000
92750,'Cedro Hill~1',  69.0000,1,  34,   1,   1,1.01699173, -65.978207, 1.10000, 0.90000, 1.10000, 0.90000
92751,'Sweeny Cog~1', 138.0000,1,  34,   1,   1,1.01505435, -65.873206, 1.10000, 0.90000, 1.10000, 0.90000
92752,'Sim Gideon  ', 138.0000,1,  34,   1,   1,1.00901830, -68.393532, 1.10000, 0.90000, 1.10000, 0.90000
92753,'Mountain C~1', 230.0000,1,  34,   1,   1,0.99030226, -73.523387, 1.10000, 0.90000, 1.10000, 0.90000
92754,'Mountain C~1', 138.0000,1,  34,   1,   1,0.98443872, -74.708186, 1.10000, 0.90000, 1.10000, 0.90000
92755,'Mountain C~1',  69.0000,1,  34,   1,   1,0.98433167, -74.732829, 1.10000, 0.90000, 1.10000, 0.90000
92756,'Laredo      ',  69.0000,1,  34,   1,   1,1.00684428, -69.172427, 1.10000, 0.90000, 1.10000, 0.90000
92757,'Eagle Moun~1', 138.0000,1,  34,   1,   1,0.99411690, -70.183363, 1.10000, 0.90000, 1.10000, 0.90000
92758,'Stanton Wi~1', 138.0000,2,  34,   1,   1,1.01203561, -54.235722, 1.10000, 0.90000, 1.10000, 0.90000
92759,'Stanton Wi~1',  69.0000,1,  34,   1,   1,1.00654411, -54.541052, 1.10000, 0.90000, 1.10000, 0.90000
92760,'Barton Cha~1', 138.0000,1,  34,   1,   1,1.01803887, -59.936037, 1.10000, 0.90000, 1.10000, 0.90000
92761,'Barton Cha~1',  69.0000,1,  34,   1,   1,1.01754355, -59.994818, 1.10000, 0.90000, 1.10000, 0.90000
92762,'Nichols     ', 138.0000,1,  34,   1,   1,1.00521970, -57.268145, 1.10000, 0.90000, 1.10000, 0.90000
92763,'Motiva Ent~1', 138.0000,1,  34,   1,   1,1.00696039, -69.521927, 1.10000, 0.90000, 1.10000, 0.90000
92764,'Texas City~2', 138.0000,1,  34,   1,   1,0.99946481, -75.643020, 1.10000, 0.90000, 1.10000, 0.90000
92765,'Victoria T~1',  69.0000,1,  34,   1,   1,1.01840496, -61.739856, 1.10000, 0.90000, 1.10000, 0.90000
92766,'Newgulf Co~1',  69.0000,1,  34,   1,   1,1.00571251, -68.203530, 1.10000, 0.90000, 1.10000, 0.90000
92767,'Air Produc~1', 230.0000,2,  34,   1,   1,1.01999998, -68.640908, 1.10000, 0.90000, 1.10000, 0.90000
92768,'South Tren~1', 138.0000,2,  34,   1,   1,1.01999998, -44.818947, 1.10000, 0.90000, 1.10000, 0.90000
92769,'Oyster Cre~1', 230.0000,1,  34,   1,   1,0.99420905, -70.802718, 1.10000, 0.90000, 1.10000, 0.90000
92770,'Oyster Cre~1', 138.0000,1,  34,   1,   1,0.99594581, -70.336332, 1.10000, 0.90000, 1.10000, 0.90000
92771,'Freeport E~1', 138.0000,1,  34,   1,   1,1.00809300, -69.530807, 1.10000, 0.90000, 1.10000, 0.90000
92772,'Sweetwater~2',  69.0000,1,  34,   1,   1,1.01841938, -43.014332, 1.10000, 0.90000, 1.10000, 0.90000
92773,'Morgan Creek', 230.0000,1,  34,   1,   1,1.02234554, -43.888945, 1.10000, 0.90000, 1.10000, 0.90000
92774,'Morgan Creek', 138.0000,1,  34,   1,   1,1.02461874, -44.728576, 1.10000, 0.90000, 1.10000, 0.90000
92775,'Morgan Creek',  69.0000,1,  34,   1,   1,1.02607334, -44.862025, 1.10000, 0.90000, 1.10000, 0.90000
92776,'Permian Ba~1',  69.0000,1,  34,   1,   1,1.00663197, -58.530657, 1.10000, 0.90000, 1.10000, 0.90000
92777,'DeCordova ~1', 138.0000,1,  34,   1,   1,1.01302385, -64.117390, 1.10000, 0.90000, 1.10000, 0.90000
92778,'Paris Ener~1',  69.0000,1,  34,   1,   1,1.01309586, -55.953104, 1.10000, 0.90000, 1.10000, 0.90000
92779,'Hardin Cou~1',  69.0000,1,  34,   1,   1,1.01043475, -70.137416, 1.10000, 0.90000, 1.10000, 0.90000
92780,'Newman      ',  69.0000,1,  34,   1,   1,1.01829541, -71.824890, 1.10000, 0.90000, 1.10000, 0.90000
92781,'San Jacint~1',  69.0000,1,  34,   1,   1,0.98616415, -74.480399, 1.10000, 0.90000, 1.10000, 0.90000
92782,'Houston Ch~1', 138.0000,1,  34,   1,   1,1.00770521, -76.355996, 1.10000, 0.90000, 1.10000, 0.90000
92783,'Optim Ener~1', 230.0000,1,  34,   1,   1,1.01134157, -75.511594, 1.10000, 0.90000, 1.10000, 0.90000
92784,'Optim Ener~1', 138.0000,1,  34,   1,   1,1.00519490, -76.283965, 1.10000, 0.90000, 1.10000, 0.90000
92785,'Ray Olinger ',  69.0000,1,  34,   1,   1,0.98903668, -69.982590, 1.10000, 0.90000, 1.10000, 0.90000
92786,'BASF Freep~1', 230.0000,1,  34,   1,   1,1.00722146, -69.316530, 1.10000, 0.90000, 1.10000, 0.90000
92787,'BASF Freep~1', 138.0000,2,  34,   1,   1,1.00497401, -69.625343, 1.10000, 0.90000, 1.10000, 0.90000
92788,'BASF Freep~1',  69.0000,1,  34,   1,   1,1.00352907, -69.804895, 1.10000, 0.90000, 1.10000, 0.90000
92789,'Copper      ',  69.0000,2,  34,   1,   1,1.00177288, -74.544138, 1.10000, 0.90000, 1.10000, 0.90000
92790,'Llano Esta~1',  69.0000,2,  34,   1,   1,1.01999998, -56.275988, 1.10000, 0.90000, 1.10000, 0.90000
92791,'EXC Wind 4~1',  69.0000,1,  34,   1,   1,1.01538992, -56.144527, 1.10000, 0.90000, 1.10000, 0.90000
92792,'Lake Creek  ', 138.0000,1,  34,   1,   1,1.00820792, -69.510808, 1.10000, 0.90000, 1.10000, 0.90000
92793,'Power Stat~1',  69.0000,1,  34,   1,   1,1.01576340, -74.695092, 1.10000, 0.90000, 1.10000, 0.90000
92794,'Bayou Coge~1', 138.0000,1,  34,   1,   1,0.98065704, -78.726864, 1.10000, 0.90000, 1.10000, 0.90000
92795,'Bayou Coge~1',  69.0000,1,  34,   1,   1,0.98756421, -77.850879, 1.10000, 0.90000, 1.10000, 0.90000
92796,'Quail Run ~1', 230.0000,1,  34,   1,   1,1.01000154, -55.609242, 1.10000, 0.90000, 1.10000, 0.90000
92797,'Quail Run ~1', 138.0000,1,  34,   1,   1,1.01002300, -55.866764, 1.10000, 0.90000, 1.10000, 0.90000
92798,'Greens Bayou', 230.0000,1,  34,   1,   1,1.00060225, -76.242943, 1.10000, 0.90000, 1.10000, 0.90000
92799,'Greens Bayou', 138.0000,1,  34,   1,   1,0.98683059, -77.557153, 1.10000, 0.90000, 1.10000, 0.90000
92800,'Goat Wind LP', 138.0000,2,  34,   1,   1,1.01758516, -48.024426, 1.10000, 0.90000, 1.10000, 0.90000
92801,'Point Comf~1', 230.0000,2,  34,   1,   1,1.00301886, -62.548338, 1.10000, 0.90000, 1.10000, 0.90000
92802,'Spencer     ',  69.0000,2,  34,   1,   1,1.01204813, -71.701769, 1.10000, 0.90000, 1.10000, 0.90000
92803,'V H Braunig ', 138.0000,1,  34,   1,   1,1.01225126, -68.128494, 1.10000, 0.90000, 1.10000, 0.90000
92804,'Winchester~1', 138.0000,2,  34,   1,   1,1.01999998, -68.231882, 1.10000, 0.90000, 1.10000, 0.90000
92805,'Whirlwind ~1',  69.0000,2,  34,   1,   1,1.01999998, -59.216217, 1.10000, 0.90000, 1.10000, 0.90000
92806,'Exelon LaP~1', 230.0000,2,  34,   1,   1,1.00379729, -76.199838, 1.10000, 0.90000, 1.10000, 0.90000
92807,'Exelon LaP~1', 138.0000,1,  34,   1,   1,0.95026618, -82.311846, 1.10000, 0.90000, 1.10000, 0.90000
92808,'Leon Creek  ',  69.0000,1,  34,   1,   1,0.99050295, -71.854526, 1.10000, 0.90000, 1.10000, 0.90000
92809,'Texas City~1',  69.0000,1,  34,   1,   1,0.98891962, -76.727367, 1.10000, 0.90000, 1.10000, 0.90000
92810,'Buchanan D~1',  69.0000,1,  34,   1,   1,0.98554182, -67.801915, 1.10000, 0.90000, 1.10000, 0.90000
92811,'T H Wharton ', 230.0000,1,  34,   1,   1,0.98978209, -74.882642, 1.10000, 0.90000, 1.10000, 0.90000
92812,'T H Wharton ', 138.0000,1,  34,   1,   1,0.98202115, -75.957181, 1.10000, 0.90000, 1.10000, 0.90000
92813,'Ty Cooke    ',  69.0000,2,  34,   1,   1,1.00169981, -59.322187, 1.10000, 0.90000, 1.10000, 0.90000
92814,'Decker Creek',  69.0000,1,  34,   1,   1,1.01865792, -67.704646, 1.10000, 0.90000, 1.10000, 0.90000
92815,'Silas Ray   ',  69.0000,1,  34,   1,   1,1.00682878, -71.175141, 1.10000, 0.90000, 1.10000, 0.90000
92816,'Sunray Win~1',  69.0000,2,  34,   1,   1,1.01999998, -56.986584, 1.10000, 0.90000, 1.10000, 0.90000
92817,'Plant X     ', 138.0000,1,  34,   1,   1,1.01307225, -56.159106, 1.10000, 0.90000, 1.10000, 0.90000
92818,'Plant X     ',  69.0000,1,  34,   1,   1,1.01234639, -56.315801, 1.10000, 0.90000, 1.10000, 0.90000
92819,'Corpus Ref~1',  69.0000,2,  34,   1,   1,1.00175774, -61.071214, 1.10000, 0.90000, 1.10000, 0.90000
92820,'Ascend Per~1', 138.0000,2,  34,   1,   1,1.00165296, -73.469435, 1.10000, 0.90000, 1.10000, 0.90000
92821,'Ticona Pol~1', 138.0000,2,  34,   1,   1,1.00002635, -60.932596, 1.10000, 0.90000, 1.10000, 0.90000
92822,'Toledo Bend ',  69.0000,1,  34,   1,   1,0.99388850, -62.644426, 1.10000, 0.90000, 1.10000, 0.90000
92823,'Lone Star   ', 230.0000,2,  34,   1,   1,1.01826000, -55.366531, 1.10000, 0.90000, 1.10000, 0.90000
92824,'ExxonMobil~3', 138.0000,1,  34,   1,   1,1.01334953, -75.546776, 1.10000, 0.90000, 1.10000, 0.90000
92825,'ExxonMobil~3',  69.0000,1,  34,   1,   1,1.01366627, -75.515241, 1.10000, 0.90000, 1.10000, 0.90000
92826,'ExxonMobil~4', 230.0000,1,  34,   1,   1,1.00689542, -69.820229, 1.10000, 0.90000, 1.10000, 0.90000
92827,'ExxonMobil~4', 138.0000,1,  34,   1,   1,1.00435901, -70.063520, 1.10000, 0.90000, 1.10000, 0.90000
92828,'ExxonMobil~4',  69.0000,1,  34,   1,   1,1.00284016, -70.319215, 1.10000, 0.90000, 1.10000, 0.90000
92829,'Knox Lee    ', 230.0000,1,  34,   1,   1,1.01659811, -56.522872, 1.10000, 0.90000, 1.10000, 0.90000
92830,'Knox Lee    ', 138.0000,1,  34,   1,   1,1.01557851, -57.018542, 1.10000, 0.90000, 1.10000, 0.90000
92831,'Port Neche~1', 138.0000,2,  34,   1,   1,1.00907218, -69.490024, 1.10000, 0.90000, 1.10000, 0.90000
92832,'Sweetwater~1', 138.0000,1,  34,   1,   1,1.01959240, -43.509394, 1.10000, 0.90000, 1.10000, 0.90000
92833,'North Texas ', 138.0000,2,  34,   1,   1,1.00231719, -67.111943, 1.10000, 0.90000, 1.10000, 0.90000
92834,'Amistad Da~1', 138.0000,2,  34,   1,   1,1.01999998, -63.723561, 1.10000, 0.90000, 1.10000, 0.90000
92835,'Valero Ref~2',  69.0000,1,  34,   1,   1,1.00664330, -60.262937, 1.10000, 0.90000, 1.10000, 0.90000
92836,'ExxonMobil~2',  69.0000,1,  34,   1,   1,1.00846326, -75.698788, 1.10000, 0.90000, 1.10000, 0.90000
92837,'Sherwin Al~1', 230.0000,1,  34,   1,   1,1.01947832, -57.544562, 1.10000, 0.90000, 1.10000, 0.90000
92838,'Sherwin Al~1', 138.0000,1,  34,   1,   1,1.01878417, -57.751654, 1.10000, 0.90000, 1.10000, 0.90000
92839,'Sherwin Al~1',  69.0000,2,  34,   1,   1,1.01999998, -57.742194, 1.10000, 0.90000, 1.10000, 0.90000
92840,'Whitney     ',  69.0000,2,  34,   1,   1,1.01851392, -66.376974, 1.10000, 0.90000, 1.10000, 0.90000
92841,'Goodyear B~1',  69.0000,2,  34,   1,   1,1.01056385, -71.126127, 1.10000, 0.90000, 1.10000, 0.90000
92842,'Valero Ref~1', 230.0000,2,  34,   1,   1,1.01475155, -58.371855, 1.10000, 0.90000, 1.10000, 0.90000
92843,'CCI Signal~1',  69.0000,1,  34,   1,   1,0.98385566, -64.682547, 1.10000, 0.90000, 1.10000, 0.90000
92844,'20001952700 ',  69.0000,1,  11,   1,   1,0.97913408, -20.077969, 1.10000, 0.90000, 1.10000, 0.90000
92845,'20001952900 ',  69.0000,1,  11,   1,   1,0.98149627, -19.915660, 1.10000, 0.90000, 1.10000, 0.90000
92846,'20005081600 ', 230.0000,1,  11,   1,   1,1.01212585,  -7.549617, 1.10000, 0.90000, 1.10000, 0.90000
92847,'20005081600 ', 138.0000,1,  11,   1,   1,1.01255560,  -8.468839, 1.10000, 0.90000, 1.10000, 0.90000
92848,'20005081800 ', 230.0000,1,  11,   1,   1,1.01225400,  -7.155456, 1.10000, 0.90000, 1.10000, 0.90000
92849,'20005081900 ', 138.0000,1,  11,   1,   1,1.00165439,  -6.942041, 1.10000, 0.90000, 1.10000, 0.90000
92850,'20005081900 ',  69.0000,1,  11,   1,   1,0.99578887,  -7.403697, 1.10000, 0.90000, 1.10000, 0.90000
92851,'20007968100 ',  69.0000,1,  11,   1,   1,0.98801845, -47.315890, 1.10000, 0.90000, 1.10000, 0.90000
92852,'20009971100 ',  69.0000,1,  11,   1,   1,0.99454236, -45.034419, 1.10000, 0.90000, 1.10000, 0.90000
92853,'20009971800 ',  69.0000,1,  11,   1,   1,1.00631440, -44.881484, 1.10000, 0.90000, 1.10000, 0.90000
92854,'20011955900 ',  69.0000,1,  11,   1,   1,0.97960186, -15.626537, 1.10000, 0.90000, 1.10000, 0.90000
92855,'20013480700 ', 138.0000,1,  11,   1,   1,1.00848103,  -7.757421, 1.10000, 0.90000, 1.10000, 0.90000
92856,'20013480700 ',  69.0000,1,  11,   1,   1,1.00572670,  -8.268611, 1.10000, 0.90000, 1.10000, 0.90000
92857,'20015020201 ',  69.0000,1,  11,   1,   1,0.97812140, -36.170438, 1.10000, 0.90000, 1.10000, 0.90000
92858,'20015020203 ',  69.0000,1,  11,   1,   1,0.97039592, -37.615091, 1.10000, 0.90000, 1.10000, 0.90000
92859,'20015020500 ',  69.0000,1,  11,   1,   1,0.97108561, -34.543661, 1.10000, 0.90000, 1.10000, 0.90000
92860,'20015020903 ',  69.0000,1,  11,   1,   1,0.97946668, -36.639126, 1.10000, 0.90000, 1.10000, 0.90000
92861,'20021958400 ', 138.0000,1,  11,   1,   1,0.99338198, -24.982817, 1.10000, 0.90000, 1.10000, 0.90000
92862,'20021958400 ',  69.0000,1,  11,   1,   1,0.99035954, -24.979470, 1.10000, 0.90000, 1.10000, 0.90000
92863,'20027458100 ',  69.0000,1,  11,   1,   1,0.98308295, -26.307251, 1.10000, 0.90000, 1.10000, 0.90000
92864,'20027458200 ',  69.0000,1,  11,   1,   1,0.98349649, -25.892269, 1.10000, 0.90000, 1.10000, 0.90000
92865,'20031966100 ',  69.0000,1,  11,   1,   1,1.01307821, -19.350595, 1.10000, 0.90000, 1.10000, 0.90000
92866,'20035493500 ', 138.0000,1,  11,   1,   1,0.99481136, -36.016226, 1.10000, 0.90000, 1.10000, 0.90000
92867,'20035493500 ',  69.0000,1,  11,   1,   1,0.99289972, -36.198316, 1.10000, 0.90000, 1.10000, 0.90000
92868,'20035493600 ',  69.0000,1,  11,   1,   1,1.00910199, -35.391646, 1.10000, 0.90000, 1.10000, 0.90000
92869,'20035493800 ', 138.0000,1,  11,   1,   1,0.99844158, -37.855859, 1.10000, 0.90000, 1.10000, 0.90000
92870,'20035494100 ', 138.0000,1,  11,   1,   1,0.99919516, -37.942797, 1.10000, 0.90000, 1.10000, 0.90000
92871,'20035494100 ',  69.0000,1,  11,   1,   1,0.99516749, -38.281960, 1.10000, 0.90000, 1.10000, 0.90000
92872,'20037956600 ',  69.0000,1,  11,   1,   1,0.97216433, -19.878777, 1.10000, 0.90000, 1.10000, 0.90000
92873,'20037956900 ',  69.0000,1,  11,   1,   1,0.97721601, -20.329307, 1.10000, 0.90000, 1.10000, 0.90000
92874,'20037957000 ',  69.0000,1,  11,   1,   1,0.98259807, -20.056236, 1.10000, 0.90000, 1.10000, 0.90000
92875,'20037957300 ',  69.0000,1,  11,   1,   1,0.98002481, -21.684399, 1.10000, 0.90000, 1.10000, 0.90000
92876,'20041084200 ',  69.0000,1,  11,   1,   1,1.00168121, -29.433741, 1.10000, 0.90000, 1.10000, 0.90000
92877,'20045000200 ',  69.0000,1,  11,   1,   1,1.00265908, -13.019184, 1.10000, 0.90000, 1.10000, 0.90000
92878,'20045000501 ',  69.0000,1,  11,   1,   1,1.00774980, -12.879366, 1.10000, 0.90000, 1.10000, 0.90000
92879,'20045000901 ',  69.0000,1,  11,   1,   1,1.00712347, -12.923280, 1.10000, 0.90000, 1.10000, 0.90000
92880,'20045001202 ',  69.0000,1,  11,   1,   1,0.99721789, -12.709397, 1.10000, 0.90000, 1.10000, 0.90000
92881,'20047969600 ',  69.0000,1,  11,   1,   1,0.99301362, -50.243496, 1.10000, 0.90000, 1.10000, 0.90000
92882,'20051072701 ',  69.0000,1,  11,   1,   1,1.00033391, -44.464456, 1.10000, 0.90000, 1.10000, 0.90000
92883,'20051072800 ', 138.0000,1,  11,   1,   1,1.00665021, -44.399071, 1.10000, 0.90000, 1.10000, 0.90000
92884,'20051072800 ',  69.0000,1,  11,   1,   1,0.99796402, -44.931973, 1.10000, 0.90000, 1.10000, 0.90000
92885,'20057962101 ',  69.0000,1,  11,   1,   1,0.99896091, -51.894039, 1.10000, 0.90000, 1.10000, 0.90000
92886,'20061000100 ',  69.0000,1,  11,   1,   1,0.97219372, -23.188181, 1.10000, 0.90000, 1.10000, 0.90000
92887,'20063955200 ',  69.0000,1,  11,   1,   1,0.98317611, -51.576254, 1.10000, 0.90000, 1.10000, 0.90000
92888,'20067963600 ', 138.0000,1,  11,   1,   1,1.00931227, -54.275593, 1.10000, 0.90000, 1.10000, 0.90000
92889,'20069962700 ', 138.0000,1,  11,   1,   1,1.01405418, -52.563811, 1.10000, 0.90000, 1.10000, 0.90000
92890,'20071958100 ',  69.0000,1,  11,   1,   1,0.97838366, -55.108439, 1.10000, 0.90000, 1.10000, 0.90000
92891,'20073965700 ',  69.0000,1,  11,   1,   1,0.99156392, -28.939187, 1.10000, 0.90000, 1.10000, 0.90000
92892,'20073965800 ',  69.0000,1,  11,   1,   1,0.99346489, -30.813835, 1.10000, 0.90000, 1.10000, 0.90000
92893,'20075958600 ',  69.0000,1,  11,   1,   1,0.98247290, -56.923589, 1.10000, 0.90000, 1.10000, 0.90000
92894,'20077961700 ',  69.0000,1,  11,   1,   1,0.97235358, -46.696412, 1.10000, 0.90000, 1.10000, 0.90000
92895,'20079030500 ', 138.0000,1,  11,   1,   1,0.99915063, -34.882128, 1.10000, 0.90000, 1.10000, 0.90000
92896,'20079030600 ', 138.0000,1,  11,   1,   1,1.00127971, -35.382525, 1.10000, 0.90000, 1.10000, 0.90000
92897,'20083461100 ', 138.0000,1,  11,   1,   1,1.01264751, -49.326161, 1.10000, 0.90000, 1.10000, 0.90000
92898,'20085082700 ',  69.0000,1,  11,   1,   1,1.00634432, -12.347916, 1.10000, 0.90000, 1.10000, 0.90000
92899,'20087020101 ',  69.0000,1,  11,   1,   1,1.00268543, -12.770311, 1.10000, 0.90000, 1.10000, 0.90000
92900,'20091050302 ',  69.0000,1,  11,   1,   1,0.97679490, -10.119123, 1.10000, 0.90000, 1.10000, 0.90000
92901,'20091051500 ',  69.0000,1,  11,   1,   1,0.97492427,  -9.986357, 1.10000, 0.90000, 1.10000, 0.90000
92902,'20091051600 ',  69.0000,1,  11,   1,   1,0.97513783, -10.416388, 1.10000, 0.90000, 1.10000, 0.90000
92903,'20091051700 ',  69.0000,1,  11,   1,   1,0.97362798, -10.599659, 1.10000, 0.90000, 1.10000, 0.90000
92904,'20091052003 ',  69.0000,1,  11,   1,   1,0.97466063, -10.304668, 1.10000, 0.90000, 1.10000, 0.90000
92905,'20091052102 ',  69.0000,1,  11,   1,   1,0.98170429,  -9.674661, 1.10000, 0.90000, 1.10000, 0.90000
92906,'20091052305 ',  69.0000,1,  11,   1,   1,0.98169142,  -9.630973, 1.10000, 0.90000, 1.10000, 0.90000
92907,'20091052504 ',  69.0000,1,  11,   1,   1,0.97308445, -10.819592, 1.10000, 0.90000, 1.10000, 0.90000
92908,'20091052601 ',  69.0000,1,  11,   1,   1,0.97583270, -11.042468, 1.10000, 0.90000, 1.10000, 0.90000
92909,'20091052700 ',  69.0000,1,  11,   1,   1,0.99037206, -11.666228, 1.10000, 0.90000, 1.10000, 0.90000
92910,'20091052904 ',  69.0000,1,  11,   1,   1,0.98429424, -11.428230, 1.10000, 0.90000, 1.10000, 0.90000
92911,'20091052905 ',  69.0000,1,  11,   1,   1,0.97171485, -11.168761, 1.10000, 0.90000, 1.10000, 0.90000
92912,'20091052908 ',  69.0000,1,  11,   1,   1,0.97668308, -11.330682, 1.10000, 0.90000, 1.10000, 0.90000
92913,'20091053005 ',  69.0000,1,  11,   1,   1,0.97174680, -11.090001, 1.10000, 0.90000, 1.10000, 0.90000
92914,'20091053102 ',  69.0000,1,  11,   1,   1,0.97209412, -10.891620, 1.10000, 0.90000, 1.10000, 0.90000
92915,'20091053201 ',  69.0000,1,  11,   1,   1,0.97590643, -10.828645, 1.10000, 0.90000, 1.10000, 0.90000
92916,'20091053302 ',  69.0000,1,  11,   1,   1,0.97657371, -10.831849, 1.10000, 0.90000, 1.10000, 0.90000
92917,'20091053410 ',  69.0000,1,  11,   1,   1,0.98058391, -10.636771, 1.10000, 0.90000, 1.10000, 0.90000
92918,'20091053413 ',  69.0000,1,  11,   1,   1,0.97822869, -10.842422, 1.10000, 0.90000, 1.10000, 0.90000
92919,'20091053415 ',  69.0000,1,  11,   1,   1,0.97627366, -11.014492, 1.10000, 0.90000, 1.10000, 0.90000
92920,'20091053417 ',  69.0000,1,  11,   1,   1,0.97877389, -11.126026, 1.10000, 0.90000, 1.10000, 0.90000
92921,'20091053502 ',  69.0000,1,  11,   1,   1,0.98199266, -11.333548, 1.10000, 0.90000, 1.10000, 0.90000
92922,'20091053508 ',  69.0000,1,  11,   1,   1,0.97807699, -11.307515, 1.10000, 0.90000, 1.10000, 0.90000
92923,'20091053557 ',  69.0000,1,  11,   1,   1,0.98484606, -11.392961, 1.10000, 0.90000, 1.10000, 0.90000
92924,'20091053707 ',  69.0000,1,  11,   1,   1,1.00340581, -11.386022, 1.10000, 0.90000, 1.10000, 0.90000
92925,'20091053711 ',  69.0000,1,  11,   1,   1,0.99840349, -11.535561, 1.10000, 0.90000, 1.10000, 0.90000
92926,'20091053803 ', 138.0000,1,  11,   1,   1,0.99206299, -10.190805, 1.10000, 0.90000, 1.10000, 0.90000
92927,'20091053803 ',  69.0000,1,  11,   1,   1,0.99333400, -10.260764, 1.10000, 0.90000, 1.10000, 0.90000
92928,'20091980001 ',  69.0000,1,  11,   1,   1,0.97335160, -10.901095, 1.10000, 0.90000, 1.10000, 0.90000
92929,'20097969100 ',  69.0000,1,  11,   1,   1,0.99557412, -51.489606, 1.10000, 0.90000, 1.10000, 0.90000
92930,'20099950300 ',  69.0000,1,  11,   1,   1,0.98299170, -26.089675, 1.10000, 0.90000, 1.10000, 0.90000
92931,'20099950400 ',  69.0000,1,  11,   1,   1,0.98235136, -26.203380, 1.10000, 0.90000, 1.10000, 0.90000
92932,'20099950600 ',  69.0000,1,  11,   1,   1,0.98529834, -29.182489, 1.10000, 0.90000, 1.10000, 0.90000
92933,'20099950700 ',  69.0000,1,  11,   1,   1,0.98251104, -26.301882, 1.10000, 0.90000, 1.10000, 0.90000
92934,'20103070500 ', 138.0000,1,  11,   1,   1,1.00284290,  -7.895337, 1.10000, 0.90000, 1.10000, 0.90000
92935,'20103070500 ',  69.0000,1,  11,   1,   1,0.99463820,  -7.630228, 1.10000, 0.90000, 1.10000, 0.90000
92936,'20103070900 ', 138.0000,1,  11,   1,   1,1.01051259,  -7.770870, 1.10000, 0.90000, 1.10000, 0.90000
92937,'20103071202 ',  69.0000,1,  11,   1,   1,0.99072176, -10.523173, 1.10000, 0.90000, 1.10000, 0.90000
92938,'20103071600 ',  69.0000,1,  11,   1,   1,0.99754781, -10.876234, 1.10000, 0.90000, 1.10000, 0.90000
92939,'20103071800 ',  69.0000,1,  11,   1,   1,0.99637109, -11.178840, 1.10000, 0.90000, 1.10000, 0.90000
92940,'20103981900 ',  69.0000,1,  11,   1,   1,1.00217247,  -6.723601, 1.10000, 0.90000, 1.10000, 0.90000
92941,'20105086100 ', 138.0000,1,  11,   1,   1,1.01208210, -33.552304, 1.10000, 0.90000, 1.10000, 0.90000
92942,'20107955200 ',  69.0000,1,  11,   1,   1,0.99625558, -13.640947, 1.10000, 0.90000, 1.10000, 0.90000
92943,'20109954600 ',  69.0000,1,  11,   1,   1,0.97654706, -51.795268, 1.10000, 0.90000, 1.10000, 0.90000
92944,'20111000300 ',  69.0000,1,  11,   1,   1,0.99107546, -22.659779, 1.10000, 0.90000, 1.10000, 0.90000
92945,'20111000600 ',  69.0000,1,  11,   1,   1,0.99989712, -20.486570, 1.10000, 0.90000, 1.10000, 0.90000
92946,'20111000800 ',  69.0000,1,  11,   1,   1,0.99949574, -23.358542, 1.10000, 0.90000, 1.10000, 0.90000
92947,'20113788400 ',  69.0000,1,  11,   1,   1,0.99623477, -34.280644, 1.10000, 0.90000, 1.10000, 0.90000
92948,'20113788700 ', 138.0000,1,  11,   1,   1,1.00792062, -33.777273, 1.10000, 0.90000, 1.10000, 0.90000
92949,'20113788700 ',  69.0000,1,  11,   1,   1,1.00286615, -34.033306, 1.10000, 0.90000, 1.10000, 0.90000
92950,'20115489700 ',  69.0000,1,  11,   1,   1,0.98041213, -28.675310, 1.10000, 0.90000, 1.10000, 0.90000
92951,'20115489800 ',  69.0000,1,  11,   1,   1,0.98431677, -30.852750, 1.10000, 0.90000, 1.10000, 0.90000
92952,'20117070182 ', 138.0000,1,  11,   1,   1,1.00367677, -20.027059, 1.10000, 0.90000, 1.10000, 0.90000
92953,'20117070182 ',  69.0000,1,  11,   1,   1,1.00176024, -19.961142, 1.10000, 0.90000, 1.10000, 0.90000
92954,'20119966600 ',  69.0000,1,  11,   1,   1,0.99930161, -55.088153, 1.10000, 0.90000, 1.10000, 0.90000
92955,'20119966700 ', 138.0000,1,  11,   1,   1,1.00906813, -54.051139, 1.10000, 0.90000, 1.10000, 0.90000
92956,'20121100300 ', 230.0000,1,  11,   1,   1,1.01113319,  -8.514885, 1.10000, 0.90000, 1.10000, 0.90000
92957,'20121100300 ',  69.0000,1,  11,   1,   1,1.00854671,  -9.080732, 1.10000, 0.90000, 1.10000, 0.90000
92958,'20121100500 ',  69.0000,1,  11,   1,   1,1.00938869, -12.390311, 1.10000, 0.90000, 1.10000, 0.90000
92959,'20123176700 ',  69.0000,1,  11,   1,   1,1.00198638, -36.065465, 1.10000, 0.90000, 1.10000, 0.90000
92960,'20125950300 ',  69.0000,1,  11,   1,   1,0.97273952, -31.753778, 1.10000, 0.90000, 1.10000, 0.90000
92961,'20125950700 ', 138.0000,1,  11,   1,   1,0.96934175, -33.319978, 1.10000, 0.90000, 1.10000, 0.90000
92962,'20125950700 ',  69.0000,1,  11,   1,   1,0.96988982, -33.341712, 1.10000, 0.90000, 1.10000, 0.90000
92963,'20125951100 ',  69.0000,1,  11,   1,   1,0.98251164, -33.923378, 1.10000, 0.90000, 1.10000, 0.90000
92964,'20125951300 ',  69.0000,1,  11,   1,   1,0.96665555, -34.645899, 1.10000, 0.90000, 1.10000, 0.90000
92965,'20131480200 ',  69.0000,1,  11,   1,   1,0.99941927, -13.852375, 1.10000, 0.90000, 1.10000, 0.90000
92966,'20133951700 ', 138.0000,1,  11,   1,   1,0.98690164, -21.085972, 1.10000, 0.90000, 1.10000, 0.90000
92967,'20133951700 ',  69.0000,1,  11,   1,   1,0.98627853, -20.804401, 1.10000, 0.90000, 1.10000, 0.90000
92968,'20133951900 ',  69.0000,1,  11,   1,   1,0.98858058, -21.374204, 1.10000, 0.90000, 1.10000, 0.90000
92969,'20133952000 ',  69.0000,1,  11,   1,   1,0.99425030, -23.802957, 1.10000, 0.90000, 1.10000, 0.90000
92970,'20137951700 ',  69.0000,1,  11,   1,   1,0.99790806, -44.993758, 1.10000, 0.90000, 1.10000, 0.90000
92971,'20139010400 ',  69.0000,1,  11,   1,   1,0.99677014, -18.780705, 1.10000, 0.90000, 1.10000, 0.90000
92972,'20141474100 ',  69.0000,1,  11,   1,   1,0.99823439, -39.887553, 1.10000, 0.90000, 1.10000, 0.90000
92973,'20143085700 ',  69.0000,1,  11,   1,   1,0.98252970, -33.000339, 1.10000, 0.90000, 1.10000, 0.90000
92974,'20147475300 ',  69.0000,1,  11,   1,   1,1.00031304, -43.297874, 1.10000, 0.90000, 1.10000, 0.90000
92975,'20149000200 ',  69.0000,1,  11,   1,   1,0.99031007, -19.294077, 1.10000, 0.90000, 1.10000, 0.90000
92976,'20149000400 ', 230.0000,1,  11,   1,   1,1.01169276, -17.434872, 1.10000, 0.90000, 1.10000, 0.90000
92977,'20151968800 ',  69.0000,1,  11,   1,   1,0.98186231, -47.973569, 1.10000, 0.90000, 1.10000, 0.90000
92978,'20155000300 ',  69.0000,1,  11,   1,   1,1.00627685, -36.279062, 1.10000, 0.90000, 1.10000, 0.90000
92979,'20155000700 ',  69.0000,1,  11,   1,   1,1.00366676, -36.403686, 1.10000, 0.90000, 1.10000, 0.90000
92980,'20155001000 ', 138.0000,1,  11,   1,   1,1.01526868, -35.576014, 1.10000, 0.90000, 1.10000, 0.90000
92981,'20155001100 ',  69.0000,1,  11,   1,   1,1.00609648, -36.285933, 1.10000, 0.90000, 1.10000, 0.90000
92982,'20155001400 ', 138.0000,1,  11,   1,   1,1.00492406, -37.330986, 1.10000, 0.90000, 1.10000, 0.90000
92983,'20155001400 ',  69.0000,1,  11,   1,   1,0.99950397, -37.529482, 1.10000, 0.90000, 1.10000, 0.90000
92984,'20155001600 ',  69.0000,1,  11,   1,   1,1.00272465, -37.420144, 1.10000, 0.90000, 1.10000, 0.90000
92985,'20161000304 ',  69.0000,1,  11,   1,   1,0.97292042, -21.570294, 1.10000, 0.90000, 1.10000, 0.90000
92986,'20161000900 ',  69.0000,1,  11,   1,   1,0.98137623, -20.359460, 1.10000, 0.90000, 1.10000, 0.90000
92987,'20161001100 ',  69.0000,1,  11,   1,   1,0.97280991, -21.516781, 1.10000, 0.90000, 1.10000, 0.90000
92988,'20161980000 ',  69.0000,1,  11,   1,   1,0.97609675, -23.283546, 1.10000, 0.90000, 1.10000, 0.90000
92989,'20165972100 ',  69.0000,1,  11,   1,   1,0.98669291, -47.058627, 1.10000, 0.90000, 1.10000, 0.90000
92990,'20167973800 ', 138.0000,1,  11,   1,   1,1.00945687, -40.930738, 1.10000, 0.90000, 1.10000, 0.90000
92991,'20167973800 ',  69.0000,1,  11,   1,   1,1.00683069, -41.039789, 1.10000, 0.90000, 1.10000, 0.90000
92992,'20167973900 ',  69.0000,1,  11,   1,   1,1.00523341, -40.502561, 1.10000, 0.90000, 1.10000, 0.90000
92993,'20169000100 ', 138.0000,1,  11,   1,   1,0.99299574, -30.954161, 1.10000, 0.90000, 1.10000, 0.90000
92994,'20169000100 ',  69.0000,1,  11,   1,   1,0.98076934, -31.249943, 1.10000, 0.90000, 1.10000, 0.90000
92995,'20169001200 ', 138.0000,1,  11,   1,   1,1.00357461, -32.522772, 1.10000, 0.90000, 1.10000, 0.90000
92996,'20169001200 ',  69.0000,1,  11,   1,   1,0.99868059, -32.550373, 1.10000, 0.90000, 1.10000, 0.90000
92997,'20171957100 ', 138.0000,1,  11,   1,   1,1.01047432, -51.028080, 1.10000, 0.90000, 1.10000, 0.90000
92998,'20173000300 ',  69.0000,1,  11,   1,   1,0.97353268, -39.325729, 1.10000, 0.90000, 1.10000, 0.90000
92999,'20173000400 ',  69.0000,1,  11,   1,   1,0.97262555, -39.420000, 1.10000, 0.90000, 1.10000, 0.90000
93000,'20173000600 ',  69.0000,1,  11,   1,   1,0.96897894, -39.671518, 1.10000, 0.90000, 1.10000, 0.90000
93001,'20173002800 ',  69.0000,1,  11,   1,   1,0.97551173, -39.494264, 1.10000, 0.90000, 1.10000, 0.90000
93002,'20173004300 ',  69.0000,1,  11,   1,   1,0.97288609, -39.517637, 1.10000, 0.90000, 1.10000, 0.90000
93003,'20173005400 ',  69.0000,1,  11,   1,   1,0.97918081, -39.825931, 1.10000, 0.90000, 1.10000, 0.90000
93004,'20173006600 ',  69.0000,1,  11,   1,   1,0.96769542, -39.635356, 1.10000, 0.90000, 1.10000, 0.90000
93005,'20173007201 ',  69.0000,1,  11,   1,   1,0.97021437, -39.162614, 1.10000, 0.90000, 1.10000, 0.90000
93006,'20173007203 ',  69.0000,1,  11,   1,   1,0.96516103, -39.717444, 1.10000, 0.90000, 1.10000, 0.90000
93007,'20173008100 ', 138.0000,1,  11,   1,   1,0.98565173, -38.602330, 1.10000, 0.90000, 1.10000, 0.90000
93008,'20173008100 ',  69.0000,1,  11,   1,   1,0.98372650, -38.737954, 1.10000, 0.90000, 1.10000, 0.90000
93009,'20173008200 ',  69.0000,1,  11,   1,   1,0.97843379, -39.129894, 1.10000, 0.90000, 1.10000, 0.90000
93010,'20173008900 ',  69.0000,1,  11,   1,   1,0.97912526, -39.232593, 1.10000, 0.90000, 1.10000, 0.90000
93011,'20173009100 ',  69.0000,1,  11,   1,   1,0.98190629, -39.384339, 1.10000, 0.90000, 1.10000, 0.90000
93012,'20173009301 ',  69.0000,1,  11,   1,   1,0.98227859, -38.847715, 1.10000, 0.90000, 1.10000, 0.90000
93013,'20173009503 ',  69.0000,1,  11,   1,   1,0.98531538, -38.598905, 1.10000, 0.90000, 1.10000, 0.90000
93014,'20173009509 ',  69.0000,1,  11,   1,   1,0.99125844, -38.558262, 1.10000, 0.90000, 1.10000, 0.90000
93015,'20173009603 ',  69.0000,1,  11,   1,   1,0.99176157, -39.102423, 1.10000, 0.90000, 1.10000, 0.90000
93016,'20173009900 ',  69.0000,1,  11,   1,   1,0.96500754, -40.220522, 1.10000, 0.90000, 1.10000, 0.90000
93017,'20173010001 ',  69.0000,1,  11,   1,   1,0.97022605, -38.740048, 1.10000, 0.90000, 1.10000, 0.90000
93018,'20173010111 ',  69.0000,1,  11,   1,   1,0.96838343, -39.417350, 1.10000, 0.90000, 1.10000, 0.90000
93019,'20173010113 ',  69.0000,1,  11,   1,   1,0.97724587, -39.066370, 1.10000, 0.90000, 1.10000, 0.90000
93020,'20173010500 ',  69.0000,1,  11,   1,   1,0.98993397, -38.108381, 1.10000, 0.90000, 1.10000, 0.90000
93021,'20175965600 ',  69.0000,1,  11,   1,   1,0.99750215, -57.131408, 1.10000, 0.90000, 1.10000, 0.90000
93022,'20175965900 ',  69.0000,1,  11,   1,   1,0.97470039, -58.240080, 1.10000, 0.90000, 1.10000, 0.90000
93023,'20177000700 ',  69.0000,1,  11,   1,   1,0.98999101, -15.781576, 1.10000, 0.90000, 1.10000, 0.90000
93024,'20177002602 ',  69.0000,1,  11,   1,   1,0.99003983, -15.756109, 1.10000, 0.90000, 1.10000, 0.90000
93025,'20177003607 ',  69.0000,1,  11,   1,   1,0.99373651, -15.574522, 1.10000, 0.90000, 1.10000, 0.90000
93026,'20177003700 ',  69.0000,1,  11,   1,   1,0.99170232, -15.945311, 1.10000, 0.90000, 1.10000, 0.90000
93027,'20179952600 ',  69.0000,1,  11,   1,   1,0.97853053, -48.956501, 1.10000, 0.90000, 1.10000, 0.90000
93028,'20181453700 ',  69.0000,1,  11,   1,   1,0.96762216, -52.935568, 1.10000, 0.90000, 1.10000, 0.90000
93029,'20183475900 ',  69.0000,1,  11,   1,   1,1.01349604, -37.763474, 1.10000, 0.90000, 1.10000, 0.90000
93030,'20185470600 ',  69.0000,1,  11,   1,   1,0.98003310, -44.294538, 1.10000, 0.90000, 1.10000, 0.90000
93031,'20189965100 ', 138.0000,1,  11,   1,   1,0.99813753, -56.240597, 1.10000, 0.90000, 1.10000, 0.90000
93032,'20189965100 ',  69.0000,1,  11,   1,   1,0.99431360, -56.668929, 1.10000, 0.90000, 1.10000, 0.90000
93033,'20191962200 ',  69.0000,1,  11,   1,   1,0.98959494, -41.852879, 1.10000, 0.90000, 1.10000, 0.90000
93034,'20193953100 ',  69.0000,1,  11,   1,   1,0.96847457, -51.572812, 1.10000, 0.90000, 1.10000, 0.90000
93035,'20195955800 ',  69.0000,1,  11,   1,   1,0.98673254, -47.230987, 1.10000, 0.90000, 1.10000, 0.90000
93036,'20201978600 ',  69.0000,1,  11,   1,   1,0.99557996, -24.762388, 1.10000, 0.90000, 1.10000, 0.90000
93037,'20201978700 ',  69.0000,1,  11,   1,   1,0.99641037, -25.081735, 1.10000, 0.90000, 1.10000, 0.90000
93038,'20205097200 ', 138.0000,1,  11,   1,   1,0.97988546, -23.183791, 1.10000, 0.90000, 1.10000, 0.90000
93039,'20205097200 ',  69.0000,1,  11,   1,   1,0.97787011, -23.773640, 1.10000, 0.90000, 1.10000, 0.90000
93040,'20205097400 ', 138.0000,1,  11,   1,   1,0.97546250, -27.240545, 1.10000, 0.90000, 1.10000, 0.90000
93041,'20207096600 ',  69.0000,1,  11,   1,   1,0.99117255, -22.556906, 1.10000, 0.90000, 1.10000, 0.90000
93042,'20209040001 ',  69.0000,1,  11,   1,   1,0.99507815,  -8.426053, 1.10000, 0.90000, 1.10000, 0.90000
93043,'20209040200 ', 138.0000,1,  11,   1,   1,0.99791914,  -8.224162, 1.10000, 0.90000, 1.10000, 0.90000
93044,'20209040700 ',  69.0000,1,  11,   1,   1,0.99383873,  -8.553620, 1.10000, 0.90000, 1.10000, 0.90000
93045,'20209041600 ',  69.0000,1,  11,   1,   1,0.99285769,  -8.663180, 1.10000, 0.90000, 1.10000, 0.90000
93046,'20209041700 ',  69.0000,1,  11,   1,   1,0.99278271,  -8.637191, 1.10000, 0.90000, 1.10000, 0.90000
93047,'20209041800 ',  69.0000,1,  11,   1,   1,0.99233830,  -8.610304, 1.10000, 0.90000, 1.10000, 0.90000
93048,'20209042501 ',  69.0000,1,  11,   1,   1,0.98775375,  -8.864127, 1.10000, 0.90000, 1.10000, 0.90000
93049,'20209042502 ',  69.0000,1,  11,   1,   1,0.98818582,  -8.850420, 1.10000, 0.90000, 1.10000, 0.90000
93050,'20209042800 ',  69.0000,1,  11,   1,   1,0.98490638,  -9.337783, 1.10000, 0.90000, 1.10000, 0.90000
93051,'20209043804 ', 138.0000,1,  11,   1,   1,0.99413389,  -8.604777, 1.10000, 0.90000, 1.10000, 0.90000
93052,'20209043804 ',  69.0000,1,  11,   1,   1,0.98808986,  -9.183258, 1.10000, 0.90000, 1.10000, 0.90000
93053,'20209044004 ',  69.0000,1,  11,   1,   1,0.98390716,  -9.827176, 1.10000, 0.90000, 1.10000, 0.90000
93054,'20209044104 ',  69.0000,1,  11,   1,   1,0.98975205,  -9.287770, 1.10000, 0.90000, 1.10000, 0.90000
93055,'20209044202 ',  69.0000,1,  11,   1,   1,0.99000502,  -9.236048, 1.10000, 0.90000, 1.10000, 0.90000
93056,'20209044301 ',  69.0000,1,  11,   1,   1,0.99309206,  -9.028204, 1.10000, 0.90000, 1.10000, 0.90000
93057,'20209044702 ',  69.0000,1,  11,   1,   1,0.98148584, -10.037933, 1.10000, 0.90000, 1.10000, 0.90000
93058,'20209044806 ',  69.0000,1,  11,   1,   1,0.97894472, -10.308808, 1.10000, 0.90000, 1.10000, 0.90000
93059,'20209045200 ',  69.0000,1,  11,   1,   1,0.98143661,  -9.523457, 1.10000, 0.90000, 1.10000, 0.90000
93060,'31001965400 ',  69.0000,1,  21,   1,   1,1.01174843, -34.400132, 1.10000, 0.90000, 1.10000, 0.90000
93061,'31001965600 ', 138.0000,1,  21,   1,   1,1.01585913, -34.133314, 1.10000, 0.90000, 1.10000, 0.90000
93062,'31001965600 ',  69.0000,1,  21,   1,   1,1.01769078, -34.432384, 1.10000, 0.90000, 1.10000, 0.90000
93063,'31013951200 ',  69.0000,1,  21,   1,   1,0.97795397, -30.559950, 1.10000, 0.90000, 1.10000, 0.90000
93064,'31019968900 ',  69.0000,1,  21,   1,   1,1.01450181, -31.994788, 1.10000, 0.90000, 1.10000, 0.90000
93065,'31019969100 ', 230.0000,1,  21,   1,   1,1.00189877, -32.613750, 1.10000, 0.90000, 1.10000, 0.90000
93066,'31019969100 ', 138.0000,1,  21,   1,   1,1.00648034, -33.270043, 1.10000, 0.90000, 1.10000, 0.90000
93067,'31019969100 ',  69.0000,1,  21,   1,   1,1.00992286, -34.350319, 1.10000, 0.90000, 1.10000, 0.90000
93068,'31019969203 ', 138.0000,1,  21,   1,   1,1.01321054, -37.296313, 1.10000, 0.90000, 1.10000, 0.90000
93069,'31019969203 ',  69.0000,1,  21,   1,   1,1.00970423, -37.289011, 1.10000, 0.90000, 1.10000, 0.90000
93070,'31021963200 ',  69.0000,1,  21,   1,   1,0.98203439,   2.770565, 1.10000, 0.90000, 1.10000, 0.90000
93071,'31021963400 ',  69.0000,1,  21,   1,   1,0.98196185,   3.926902, 1.10000, 0.90000, 1.10000, 0.90000
93072,'31023967700 ',  69.0000,1,  21,   1,   1,0.98298395, -12.935584, 1.10000, 0.90000, 1.10000, 0.90000
93073,'31031955800 ', 138.0000,1,  21,   1,   1,1.01419580, -16.744781, 1.10000, 0.90000, 1.10000, 0.90000
93074,'31031955800 ',  69.0000,1,  21,   1,   1,1.01327145, -16.178141, 1.10000, 0.90000, 1.10000, 0.90000
93075,'31033954800 ',  69.0000,1,  21,   1,   1,0.98220676, -41.551101, 1.10000, 0.90000, 1.10000, 0.90000
93076,'31035962200 ', 138.0000,1,  21,   1,   1,1.01335382, -33.464607, 1.10000, 0.90000, 1.10000, 0.90000
93077,'31035962200 ',  69.0000,1,  21,   1,   1,1.01083183, -33.627931, 1.10000, 0.90000, 1.10000, 0.90000
93078,'31037964600 ',  69.0000,1,  21,   1,   1,0.97550416,  -4.720108, 1.10000, 0.90000, 1.10000, 0.90000
93079,'31037964800 ',  69.0000,1,  21,   1,   1,0.96909547,  -5.241546, 1.10000, 0.90000, 1.10000, 0.90000
93080,'31039972800 ',  69.0000,1,  21,   1,   1,0.97882974,   1.618235, 1.10000, 0.90000, 1.10000, 0.90000
93081,'31041971700 ', 138.0000,1,  21,   1,   1,1.02989841, -28.965214, 1.10000, 0.90000, 1.10000, 0.90000
93082,'31041971700 ',  69.0000,1,  21,   1,   1,1.02836609, -29.477392, 1.10000, 0.90000, 1.10000, 0.90000
93083,'31041971900 ',  69.0000,1,  21,   1,   1,1.02863216, -31.903725, 1.10000, 0.90000, 1.10000, 0.90000
93084,'31045950700 ',  69.0000,1,  21,   1,   1,0.99027061, -20.645584, 1.10000, 0.90000, 1.10000, 0.90000
93085,'31047968300 ',  69.0000,1,  21,   1,   1,1.01245642, -42.192930, 1.10000, 0.90000, 1.10000, 0.90000
93086,'31047968400 ',  69.0000,1,  21,   1,   1,1.01524889, -43.056806, 1.10000, 0.90000, 1.10000, 0.90000
93087,'31047968600 ',  69.0000,1,  21,   1,   1,1.01255822, -42.645881, 1.10000, 0.90000, 1.10000, 0.90000
93088,'31053963600 ',  69.0000,1,  21,   1,   1,0.97791868,   1.287429, 1.10000, 0.90000, 1.10000, 0.90000
93089,'31053963800 ',  69.0000,1,  21,   1,   1,0.99241853,   2.285424, 1.10000, 0.90000, 1.10000, 0.90000
93090,'31053964200 ',  69.0000,1,  21,   1,   1,0.99735397,   2.063544, 1.10000, 0.90000, 1.10000, 0.90000
93091,'31053964400 ',  69.0000,1,  21,   1,   1,0.99702364,   1.707052, 1.10000, 0.90000, 1.10000, 0.90000
93092,'31055000400 ', 138.0000,1,  21,   1,   1,1.00177777,   4.403764, 1.10000, 0.90000, 1.10000, 0.90000
93093,'31055000400 ',  69.0000,1,  21,   1,   1,0.99522644,   3.950195, 1.10000, 0.90000, 1.10000, 0.90000
93094,'31055000700 ',  69.0000,1,  21,   1,   1,0.99302566,   3.785389, 1.10000, 0.90000, 1.10000, 0.90000
93095,'31055001600 ',  69.0000,1,  21,   1,   1,0.99225044,   3.587090, 1.10000, 0.90000, 1.10000, 0.90000
93096,'31055001800 ',  69.0000,1,  21,   1,   1,0.99519080,   3.823877, 1.10000, 0.90000, 1.10000, 0.90000
93097,'31055002000 ',  69.0000,1,  21,   1,   1,0.99319655,   3.698262, 1.10000, 0.90000, 1.10000, 0.90000
93098,'31055002500 ',  69.0000,1,  21,   1,   1,1.00648582,   4.105825, 1.10000, 0.90000, 1.10000, 0.90000
93099,'31055002800 ',  69.0000,1,  21,   1,   1,0.99994707,   3.787305, 1.10000, 0.90000, 1.10000, 0.90000
93100,'31055003100 ',  69.0000,1,  21,   1,   1,0.99846536,   3.743259, 1.10000, 0.90000, 1.10000, 0.90000
93101,'31055004800 ',  69.0000,1,  21,   1,   1,0.98860157,   3.467064, 1.10000, 0.90000, 1.10000, 0.90000
93102,'31055004900 ',  69.0000,1,  21,   1,   1,0.99039745,   3.552644, 1.10000, 0.90000, 1.10000, 0.90000
93103,'31055005800 ',  69.0000,1,  21,   1,   1,0.99032640,   3.673804, 1.10000, 0.90000, 1.10000, 0.90000
93104,'31055006000 ',  69.0000,1,  21,   1,   1,0.99211705,   3.776485, 1.10000, 0.90000, 1.10000, 0.90000
93105,'31055006301 ',  69.0000,1,  21,   1,   1,0.99176770,   3.720297, 1.10000, 0.90000, 1.10000, 0.90000
93106,'31055006503 ',  69.0000,1,  21,   1,   1,0.98953021,   3.596666, 1.10000, 0.90000, 1.10000, 0.90000
93107,'31055006701 ',  69.0000,1,  21,   1,   1,0.98418605,   2.977725, 1.10000, 0.90000, 1.10000, 0.90000
93108,'31055006703 ',  69.0000,1,  21,   1,   1,0.98442233,   2.823210, 1.10000, 0.90000, 1.10000, 0.90000
93109,'31055006906 ',  69.0000,1,  21,   1,   1,0.98658198,   3.210568, 1.10000, 0.90000, 1.10000, 0.90000
93110,'31055007003 ',  69.0000,1,  21,   1,   1,0.98837334,   3.206003, 1.10000, 0.90000, 1.10000, 0.90000
93111,'31055007102 ',  69.0000,1,  21,   1,   1,0.98960829,   3.097030, 1.10000, 0.90000, 1.10000, 0.90000
93112,'31055007309 ',  69.0000,1,  21,   1,   1,0.98718899,   3.447454, 1.10000, 0.90000, 1.10000, 0.90000
93113,'31055007311 ',  69.0000,1,  21,   1,   1,0.98923433,   3.574510, 1.10000, 0.90000, 1.10000, 0.90000
93114,'31055007313 ',  69.0000,1,  21,   1,   1,0.99092931,   3.665074, 1.10000, 0.90000, 1.10000, 0.90000
93115,'31055007314 ',  69.0000,1,  21,   1,   1,0.98513025,   3.283933, 1.10000, 0.90000, 1.10000, 0.90000
93116,'31055007317 ',  69.0000,1,  21,   1,   1,0.99048996,   3.710260, 1.10000, 0.90000, 1.10000, 0.90000
93117,'31055007318 ',  69.0000,1,  21,   1,   1,0.98676491,   3.405233, 1.10000, 0.90000, 1.10000, 0.90000
93118,'31055007406 ',  69.0000,1,  21,   1,   1,0.97596836,   2.613640, 1.10000, 0.90000, 1.10000, 0.90000
93119,'31055007407 ',  69.0000,1,  21,   1,   1,0.98219186,   2.895910, 1.10000, 0.90000, 1.10000, 0.90000
93120,'31055007409 ', 138.0000,1,  21,   1,   1,0.98595858,   2.735364, 1.10000, 0.90000, 1.10000, 0.90000
93121,'31055007409 ',  69.0000,1,  21,   1,   1,0.98079324,   2.402018, 1.10000, 0.90000, 1.10000, 0.90000
93122,'31055007434 ',  69.0000,1,  21,   1,   1,0.98705733,   3.405701, 1.10000, 0.90000, 1.10000, 0.90000
93123,'31055007439 ',  69.0000,1,  21,   1,   1,0.98439580,   3.220454, 1.10000, 0.90000, 1.10000, 0.90000
93124,'31055007443 ',  69.0000,1,  21,   1,   1,0.98076892,   2.926388, 1.10000, 0.90000, 1.10000, 0.90000
93125,'31055007444 ',  69.0000,1,  21,   1,   1,0.98460454,   3.212505, 1.10000, 0.90000, 1.10000, 0.90000
93126,'31055007459 ',  69.0000,1,  21,   1,   1,0.98820674,   2.995149, 1.10000, 0.90000, 1.10000, 0.90000
93127,'31055007464 ',  69.0000,1,  21,   1,   1,0.97511792,   2.145614, 1.10000, 0.90000, 1.10000, 0.90000
93128,'31055007468 ',  69.0000,1,  21,   1,   1,0.98883879,   3.016548, 1.10000, 0.90000, 1.10000, 0.90000
93129,'31065963900 ', 138.0000,1,  21,   1,   1,1.02271509, -40.691596, 1.10000, 0.90000, 1.10000, 0.90000
93130,'31067964700 ',  69.0000,1,  21,   1,   1,1.00044036, -19.964284, 1.10000, 0.90000, 1.10000, 0.90000
93131,'31067965100 ',  69.0000,1,  21,   1,   1,0.99816692, -19.669372, 1.10000, 0.90000, 1.10000, 0.90000
93132,'31079000100 ',  69.0000,1,  21,   1,   1,1.00969708, -32.683387, 1.10000, 0.90000, 1.10000, 0.90000
93133,'31079000200 ',  69.0000,1,  21,   1,   1,1.01406777, -30.354699, 1.10000, 0.90000, 1.10000, 0.90000
93134,'31079000300 ',  69.0000,1,  21,   1,   1,1.01530719, -30.710487, 1.10000, 0.90000, 1.10000, 0.90000
93135,'31081969300 ',  69.0000,1,  21,   1,   1,1.00273263, -30.063173, 1.10000, 0.90000, 1.10000, 0.90000
93136,'31083964200 ',  69.0000,1,  21,   1,   1,1.01716959, -40.232850, 1.10000, 0.90000, 1.10000, 0.90000
93137,'31087962700 ', 138.0000,1,  21,   1,   1,0.99704009, -45.146792, 1.10000, 0.90000, 1.10000, 0.90000
93138,'31087962700 ',  69.0000,1,  21,   1,   1,0.99527383, -44.988465, 1.10000, 0.90000, 1.10000, 0.90000
93139,'31089974100 ',  69.0000,1,  21,   1,   1,1.00667083, -10.750975, 1.10000, 0.90000, 1.10000, 0.90000
93140,'31089974200 ',  69.0000,1,  21,   1,   1,1.00178850,  -8.481340, 1.10000, 0.90000, 1.10000, 0.90000
93141,'31091956700 ',  69.0000,1,  21,   1,   1,1.02126396, -33.607970, 1.10000, 0.90000, 1.10000, 0.90000
93142,'31099966600 ', 138.0000,1,  21,   1,   1,1.01487243, -37.403291, 1.10000, 0.90000, 1.10000, 0.90000
93143,'31099966600 ',  69.0000,1,  21,   1,   1,1.01630819, -38.472693, 1.10000, 0.90000, 1.10000, 0.90000
93144,'31099966700 ',  69.0000,1,  21,   1,   1,1.01495361, -38.601545, 1.10000, 0.90000, 1.10000, 0.90000
93145,'31109000100 ',  69.0000,1,  21,   1,   1,0.98842430, -11.844914, 1.10000, 0.90000, 1.10000, 0.90000
93146,'31109000201 ',  69.0000,1,  21,   1,   1,0.99278492, -12.817443, 1.10000, 0.90000, 1.10000, 0.90000
93147,'31109001002 ',  69.0000,1,  21,   1,   1,0.99468672, -12.592021, 1.10000, 0.90000, 1.10000, 0.90000
93148,'31109001003 ',  69.0000,1,  21,   1,   1,0.99282259, -12.808248, 1.10000, 0.90000, 1.10000, 0.90000
93149,'31109001101 ',  69.0000,1,  21,   1,   1,0.98788613, -11.904935, 1.10000, 0.90000, 1.10000, 0.90000
93150,'31109001301 ',  69.0000,1,  21,   1,   1,0.99550569, -12.444851, 1.10000, 0.90000, 1.10000, 0.90000
93151,'31109001700 ',  69.0000,1,  21,   1,   1,0.99195033, -13.305792, 1.10000, 0.90000, 1.10000, 0.90000
93152,'31109002002 ',  69.0000,1,  21,   1,   1,0.99307132, -13.199818, 1.10000, 0.90000, 1.10000, 0.90000
93153,'31109002100 ',  69.0000,1,  21,   1,   1,0.99011314, -13.618863, 1.10000, 0.90000, 1.10000, 0.90000
93154,'31109002200 ',  69.0000,1,  21,   1,   1,0.99420798, -12.922494, 1.10000, 0.90000, 1.10000, 0.90000
93155,'31109002300 ',  69.0000,1,  21,   1,   1,0.99449766, -12.821088, 1.10000, 0.90000, 1.10000, 0.90000
93156,'31109003002 ',  69.0000,1,  21,   1,   1,0.99070585, -13.363514, 1.10000, 0.90000, 1.10000, 0.90000
93157,'31109003102 ',  69.0000,1,  21,   1,   1,0.98806560, -13.605175, 1.10000, 0.90000, 1.10000, 0.90000
93158,'31109003104 ',  69.0000,1,  21,   1,   1,0.98955560, -13.474454, 1.10000, 0.90000, 1.10000, 0.90000
93159,'31109003605 ',  69.0000,1,  21,   1,   1,0.99937868, -12.499113, 1.10000, 0.90000, 1.10000, 0.90000
93160,'31109003607 ',  69.0000,1,  21,   1,   1,1.00360632, -12.430628, 1.10000, 0.90000, 1.10000, 0.90000
93161,'31109003609 ',  69.0000,1,  21,   1,   1,1.00044334, -12.481944, 1.10000, 0.90000, 1.10000, 0.90000
93162,'31109003706 ',  69.0000,1,  21,   1,   1,0.99206758, -11.906948, 1.10000, 0.90000, 1.10000, 0.90000
93163,'31109003707 ',  69.0000,1,  21,   1,   1,0.99962169, -11.784236, 1.10000, 0.90000, 1.10000, 0.90000
93164,'31109003714 ',  69.0000,1,  21,   1,   1,1.00038755, -11.709331, 1.10000, 0.90000, 1.10000, 0.90000
93165,'31109003715 ',  69.0000,1,  21,   1,   1,0.99746150, -12.271283, 1.10000, 0.90000, 1.10000, 0.90000
93166,'31109003716 ',  69.0000,1,  21,   1,   1,0.99929690, -12.431435, 1.10000, 0.90000, 1.10000, 0.90000
93167,'31109003719 ', 138.0000,1,  21,   1,   1,1.00070572, -10.700437, 1.10000, 0.90000, 1.10000, 0.90000
93168,'31109010100 ',  69.0000,1,  21,   1,   1,0.98449165, -11.269495, 1.10000, 0.90000, 1.10000, 0.90000
93169,'31111959900 ',  69.0000,1,  21,   1,   1,1.00090575, -40.414253, 1.10000, 0.90000, 1.10000, 0.90000
93170,'31111960200 ',  69.0000,1,  21,   1,   1,1.00331676, -40.781977, 1.10000, 0.90000, 1.10000, 0.90000
93171,'31111960600 ',  69.0000,1,  21,   1,   1,1.00919378, -41.192342, 1.10000, 0.90000, 1.10000, 0.90000
93172,'31119960700 ',  69.0000,1,  21,   1,   1,0.98692292,  -1.021942, 1.10000, 0.90000, 1.10000, 0.90000
93173,'31119961100 ', 138.0000,1,  21,   1,   1,0.99222773,   0.008659, 1.10000, 0.90000, 1.10000, 0.90000
93174,'31119961100 ',  69.0000,1,  21,   1,   1,0.99142754,  -0.482585, 1.10000, 0.90000, 1.10000, 0.90000
93175,'31119961300 ',  69.0000,1,  21,   1,   1,0.98570722,  -5.333126, 1.10000, 0.90000, 1.10000, 0.90000
93176,'31127968200 ', 138.0000,1,  21,   1,   1,1.00685823,  -6.723507, 1.10000, 0.90000, 1.10000, 0.90000
93177,'31127968200 ',  69.0000,1,  21,   1,   1,0.99965292,  -6.651039, 1.10000, 0.90000, 1.10000, 0.90000
93178,'31129960100 ',  69.0000,1,  21,   1,   1,1.00792861, -32.813322, 1.10000, 0.90000, 1.10000, 0.90000
93179,'31131966900 ', 230.0000,1,  21,   1,   1,1.01469171,  -1.182685, 1.10000, 0.90000, 1.10000, 0.90000
93180,'31131966900 ',  69.0000,1,  21,   1,   1,1.01017010,  -1.217565, 1.10000, 0.90000, 1.10000, 0.90000
93181,'31131967000 ', 230.0000,1,  21,   1,   1,1.01489687,  -1.169784, 1.10000, 0.90000, 1.10000, 0.90000
93182,'31135959300 ', 138.0000,1,  21,   1,   1,1.00353360, -41.659909, 1.10000, 0.90000, 1.10000, 0.90000
93183,'31135959300 ',  69.0000,1,  21,   1,   1,0.99916744, -42.375238, 1.10000, 0.90000, 1.10000, 0.90000
93184,'31141965300 ',  69.0000,1,  21,   1,   1,0.99258232, -11.472269, 1.10000, 0.90000, 1.10000, 0.90000
93185,'31141965400 ',  69.0000,1,  21,   1,   1,0.99231440, -11.359335, 1.10000, 0.90000, 1.10000, 0.90000
93186,'31141965500 ', 138.0000,1,  21,   1,   1,0.99338877, -11.646910, 1.10000, 0.90000, 1.10000, 0.90000
93187,'31141965500 ',  69.0000,1,  21,   1,   1,0.99171680, -11.402260, 1.10000, 0.90000, 1.10000, 0.90000
93188,'31141965600 ',  69.0000,1,  21,   1,   1,0.98948002, -11.855354, 1.10000, 0.90000, 1.10000, 0.90000
93189,'31145963300 ',  69.0000,1,  21,   1,   1,0.99344027, -46.656561, 1.10000, 0.90000, 1.10000, 0.90000
93190,'31147968600 ',  69.0000,1,  21,   1,   1,1.01036465,  -6.729600, 1.10000, 0.90000, 1.10000, 0.90000
93191,'31151960600 ',  69.0000,1,  21,   1,   1,0.99839121, -17.286261, 1.10000, 0.90000, 1.10000, 0.90000
93192,'31151960900 ',  69.0000,1,  21,   1,   1,1.00553656, -18.839668, 1.10000, 0.90000, 1.10000, 0.90000
93193,'31153010108 ',  69.0000,1,  21,   1,   1,1.00101280,   3.771781, 1.10000, 0.90000, 1.10000, 0.90000
93194,'31153010203 ',  69.0000,1,  21,   1,   1,0.99660504,   3.345824, 1.10000, 0.90000, 1.10000, 0.90000
93195,'31153010206 ',  69.0000,1,  21,   1,   1,0.99688536,   3.302112, 1.10000, 0.90000, 1.10000, 0.90000
93196,'31153010208 ', 138.0000,1,  21,   1,   1,1.00285423,   3.600593, 1.10000, 0.90000, 1.10000, 0.90000
93197,'31153010306 ',  69.0000,1,  21,   1,   1,0.99654073,   3.253407, 1.10000, 0.90000, 1.10000, 0.90000
93198,'31153010402 ',  69.0000,1,  21,   1,   1,0.99588358,   3.404087, 1.10000, 0.90000, 1.10000, 0.90000
93199,'31153010501 ',  69.0000,1,  21,   1,   1,0.99839997,   3.562130, 1.10000, 0.90000, 1.10000, 0.90000
93200,'31153010617 ',  69.0000,1,  21,   1,   1,0.99333638,   3.289458, 1.10000, 0.90000, 1.10000, 0.90000
93201,'31153010621 ',  69.0000,1,  21,   1,   1,0.98598504,   2.856516, 1.10000, 0.90000, 1.10000, 0.90000
93202,'31153010632 ',  69.0000,1,  21,   1,   1,0.96862209,   1.268016, 1.10000, 0.90000, 1.10000, 0.90000
93203,'31155968300 ',  69.0000,1,  21,   1,   1,0.97141516,  -2.872075, 1.10000, 0.90000, 1.10000, 0.90000
93204,'31155968400 ',  69.0000,1,  21,   1,   1,0.96397460,  -0.349534, 1.10000, 0.90000, 1.10000, 0.90000
93205,'31155968500 ',  69.0000,1,  21,   1,   1,0.97809565,  -4.428634, 1.10000, 0.90000, 1.10000, 0.90000
93206,'31157953700 ',  69.0000,1,  21,   1,   1,0.97358137, -38.988028, 1.10000, 0.90000, 1.10000, 0.90000
93207,'31159960100 ',  69.0000,1,  21,   1,   1,0.98729682, -17.699665, 1.10000, 0.90000, 1.10000, 0.90000
93208,'31161951600 ',  69.0000,1,  21,   1,   1,1.00150847, -22.133655, 1.10000, 0.90000, 1.10000, 0.90000
93209,'31161951700 ',  69.0000,1,  21,   1,   1,0.98632866, -26.121495, 1.10000, 0.90000, 1.10000, 0.90000
93210,'31167962100 ',  69.0000,1,  21,   1,   1,0.97600049,  -2.287149, 1.10000, 0.90000, 1.10000, 0.90000
93211,'31169963100 ',  69.0000,1,  21,   1,   1,1.00712168, -31.668599, 1.10000, 0.90000, 1.10000, 0.90000
93212,'31171957100 ',  69.0000,1,  21,   1,   1,1.01765954, -34.905368, 1.10000, 0.90000, 1.10000, 0.90000
93213,'31173940100 ',  69.0000,1,  21,   1,   1,0.97634870,   2.995912, 1.10000, 0.90000, 1.10000, 0.90000
93214,'31177050102 ',  69.0000,1,  21,   1,   1,1.00892389,   5.943664, 1.10000, 0.90000, 1.10000, 0.90000
93215,'31179978700 ',  69.0000,1,  21,   1,   1,0.98718005,   1.947420, 1.10000, 0.90000, 1.10000, 0.90000
93216,'31185969600 ',  69.0000,1,  21,   1,   1,0.98491913, -21.315366, 1.10000, 0.90000, 1.10000, 0.90000
93217,'31185969900 ',  69.0000,1,  21,   1,   1,0.98565966, -22.732874, 1.10000, 0.90000, 1.10000, 0.90000
93218,'38011965200 ',  69.0000,1,  26,   1,   1,0.98821753,   8.215871, 1.10000, 0.90000, 1.10000, 0.90000
93219,'38015010100 ',  69.0000,1,  26,   1,   1,0.99334526,  14.460701, 1.10000, 0.90000, 1.10000, 0.90000
93220,'38015010500 ',  69.0000,1,  26,   1,   1,0.99717659,  14.611113, 1.10000, 0.90000, 1.10000, 0.90000
93221,'38015010900 ',  69.0000,1,  26,   1,   1,0.99268854,  14.221056, 1.10000, 0.90000, 1.10000, 0.90000
93222,'38015011002 ',  69.0000,1,  26,   1,   1,1.00447059,  14.773404, 1.10000, 0.90000, 1.10000, 0.90000
93223,'38017000600 ',  69.0000,1,  26,   1,   1,0.95174778,   0.862946, 1.10000, 0.90000, 1.10000, 0.90000
93224,'38017000802 ',  69.0000,1,  26,   1,   1,0.95234501,   0.894992, 1.10000, 0.90000, 1.10000, 0.90000
93225,'38017000904 ',  69.0000,1,  26,   1,   1,0.95395374,   0.721738, 1.10000, 0.90000, 1.10000, 0.90000
93226,'38017001001 ',  69.0000,1,  26,   1,   1,0.95332032,   0.794285, 1.10000, 0.90000, 1.10000, 0.90000
93227,'38017010106 ',  69.0000,1,  26,   1,   1,0.95501846,   0.632757, 1.10000, 0.90000, 1.10000, 0.90000
93228,'38017010203 ',  69.0000,1,  26,   1,   1,0.95654929,   0.508483, 1.10000, 0.90000, 1.10000, 0.90000
93229,'38017010303 ',  69.0000,1,  26,   1,   1,0.95382768,   1.509316, 1.10000, 0.90000, 1.10000, 0.90000
93230,'38017040300 ',  69.0000,1,  26,   1,   1,0.97402859,   0.840229, 1.10000, 0.90000, 1.10000, 0.90000
93231,'38029966500 ',  69.0000,1,  26,   1,   1,1.00353944,   7.782905, 1.10000, 0.90000, 1.10000, 0.90000
93232,'38031959600 ',  69.0000,1,  26,   1,   1,0.99486291,   4.664485, 1.10000, 0.90000, 1.10000, 0.90000
93233,'38035010801 ',  69.0000,1,  26,   1,   1,0.98226839,   5.313250, 1.10000, 0.90000, 1.10000, 0.90000
93234,'38035011700 ', 138.0000,1,  26,   1,   1,0.97293150,   6.112223, 1.10000, 0.90000, 1.10000, 0.90000
93235,'38035012000 ',  69.0000,1,  26,   1,   1,0.97662759,   2.006108, 1.10000, 0.90000, 1.10000, 0.90000
93236,'38039968600 ',  69.0000,1,  26,   1,   1,1.00762272,   2.399610, 1.10000, 0.90000, 1.10000, 0.90000
93237,'38045972100 ',  69.0000,1,  26,   1,   1,0.99010777,   2.482533, 1.10000, 0.90000, 1.10000, 0.90000
93238,'38049955900 ',  69.0000,1,  26,   1,   1,0.98398727,   7.669984, 1.10000, 0.90000, 1.10000, 0.90000
93239,'38055960800 ', 138.0000,1,  26,   1,   1,1.01822174,  19.952383, 1.10000, 0.90000, 1.10000, 0.90000
93240,'38055960800 ',  69.0000,1,  26,   1,   1,1.01754797,  20.057243, 1.10000, 0.90000, 1.10000, 0.90000
93241,'38057961800 ', 230.0000,1,  26,   1,   1,1.02095068,  21.029864, 1.10000, 0.90000, 1.10000, 0.90000
93242,'38057961800 ', 138.0000,1,  26,   1,   1,1.01837003,  20.400476, 1.10000, 0.90000, 1.10000, 0.90000
93243,'38059020300 ', 138.0000,1,  26,   1,   1,1.00717235,  15.647567, 1.10000, 0.90000, 1.10000, 0.90000
93244,'38059020300 ',  69.0000,1,  26,   1,   1,1.00402665,  15.107041, 1.10000, 0.90000, 1.10000, 0.90000
93245,'38061955200 ',  69.0000,1,  26,   1,   1,1.00989032,   8.224465, 1.10000, 0.90000, 1.10000, 0.90000
93246,'38063959000 ',  69.0000,1,  26,   1,   1,0.99189478,   0.597998, 1.10000, 0.90000, 1.10000, 0.90000
93247,'38067950200 ',  69.0000,1,  26,   1,   1,0.98259127,  -2.539191, 1.10000, 0.90000, 1.10000, 0.90000
93248,'38067950400 ',  69.0000,1,  26,   1,   1,0.97999346,  -2.472694, 1.10000, 0.90000, 1.10000, 0.90000
93249,'38067950500 ',  69.0000,1,  26,   1,   1,0.96172047,   3.192353, 1.10000, 0.90000, 1.10000, 0.90000
93250,'38071957800 ',  69.0000,1,  26,   1,   1,0.97046614,   1.292462, 1.10000, 0.90000, 1.10000, 0.90000
93251,'38073968900 ',  69.0000,1,  26,   1,   1,0.97194541,   1.251532, 1.10000, 0.90000, 1.10000, 0.90000
93252,'38073969100 ',  69.0000,1,  26,   1,   1,0.97740060,   1.479324, 1.10000, 0.90000, 1.10000, 0.90000
93253,'38077970900 ',  69.0000,1,  26,   1,   1,0.97050226,   7.720643, 1.10000, 0.90000, 1.10000, 0.90000
93254,'38077971400 ',  69.0000,1,  26,   1,   1,0.96421659,   4.019118, 1.10000, 0.90000, 1.10000, 0.90000
93255,'38081974000 ',  69.0000,1,  26,   1,   1,0.97825116,   1.182916, 1.10000, 0.90000, 1.10000, 0.90000
93256,'38085940800 ',  69.0000,1,  26,   1,   1,1.00514722,  11.227608, 1.10000, 0.90000, 1.10000, 0.90000
93257,'38089963300 ', 138.0000,1,  26,   1,   1,1.01337945,  16.054710, 1.10000, 0.90000, 1.10000, 0.90000
93258,'38089963300 ',  69.0000,1,  26,   1,   1,1.00927985,  15.540349, 1.10000, 0.90000, 1.10000, 0.90000
93259,'38089963900 ',  69.0000,1,  26,   1,   1,0.97984844,  11.508577, 1.10000, 0.90000, 1.10000, 0.90000
93260,'38089964000 ',  69.0000,1,  26,   1,   1,0.98016620,  10.088024, 1.10000, 0.90000, 1.10000, 0.90000
93261,'38093967200 ', 138.0000,1,  26,   1,   1,1.00759614,   7.085905, 1.10000, 0.90000, 1.10000, 0.90000
93262,'38097970300 ',  69.0000,1,  26,   1,   1,0.97461754,   3.465459, 1.10000, 0.90000, 1.10000, 0.90000
93263,'38099958000 ',  69.0000,1,  26,   1,   1,0.95760530,  -0.901164, 1.10000, 0.90000, 1.10000, 0.90000
93264,'38099958100 ',  69.0000,1,  26,   1,   1,0.97566152,  -1.047964, 1.10000, 0.90000, 1.10000, 0.90000
93265,'38101010200 ',  69.0000,1,  26,   1,   1,0.97379446,   6.742576, 1.10000, 0.90000, 1.10000, 0.90000
93266,'38101010700 ',  69.0000,1,  26,   1,   1,0.97386885,   6.730790, 1.10000, 0.90000, 1.10000, 0.90000
93267,'38101010900 ', 138.0000,1,  26,   1,   1,0.97369999,   7.376515, 1.10000, 0.90000, 1.10000, 0.90000
93268,'38101010900 ',  69.0000,1,  26,   1,   1,0.97910374,   7.583654, 1.10000, 0.90000, 1.10000, 0.90000
93269,'38103960000 ',  69.0000,1,  26,   1,   1,0.99847388,   9.319968, 1.10000, 0.90000, 1.10000, 0.90000
93270,'38105954100 ',  69.0000,1,  26,   1,   1,1.00383854,   9.437201, 1.10000, 0.90000, 1.10000, 0.90000
93271,'40001376700 ',  69.0000,1,  28,   1,   1,0.96565241, -35.011273, 1.10000, 0.90000, 1.10000, 0.90000
93272,'40001376900 ',  69.0000,1,  28,   1,   1,0.95644182, -37.287126, 1.10000, 0.90000, 1.10000, 0.90000
93273,'40003955600 ',  69.0000,1,  28,   1,   1,0.97818643, -49.230142, 1.10000, 0.90000, 1.10000, 0.90000
93274,'40003955700 ',  69.0000,1,  28,   1,   1,0.97843623, -50.551299, 1.10000, 0.90000, 1.10000, 0.90000
93275,'40003956000 ',  69.0000,1,  28,   1,   1,0.97575629, -52.692539, 1.10000, 0.90000, 1.10000, 0.90000
93276,'40005587600 ', 230.0000,1,  28,   1,   1,1.01335001, -47.643459, 1.10000, 0.90000, 1.10000, 0.90000
93277,'40005587600 ', 138.0000,1,  28,   1,   1,1.01319969, -47.348347, 1.10000, 0.90000, 1.10000, 0.90000
93278,'40005587700 ', 138.0000,1,  28,   1,   1,1.00151455, -50.114512, 1.10000, 0.90000, 1.10000, 0.90000
93279,'40005587800 ', 138.0000,1,  28,   1,   1,0.99736124, -53.668713, 1.10000, 0.90000, 1.10000, 0.90000
93280,'40007951600 ', 138.0000,1,  28,   1,   1,1.00055587, -56.695997, 1.10000, 0.90000, 1.10000, 0.90000
93281,'40007951600 ',  69.0000,1,  28,   1,   1,1.00128174, -57.049732, 1.10000, 0.90000, 1.10000, 0.90000
93282,'40009966100 ',  69.0000,1,  28,   1,   1,0.99272656, -54.568406, 1.10000, 0.90000, 1.10000, 0.90000
93283,'40009966800 ',  69.0000,1,  28,   1,   1,0.98424643, -56.316723, 1.10000, 0.90000, 1.10000, 0.90000
93284,'40011958900 ',  69.0000,1,  28,   1,   1,0.97740221, -56.598397, 1.10000, 0.90000, 1.10000, 0.90000
93285,'40013795600 ',  69.0000,1,  28,   1,   1,0.99597335, -58.532044, 1.10000, 0.90000, 1.10000, 0.90000
93286,'40013795700 ', 138.0000,1,  28,   1,   1,0.99741310, -56.660514, 1.10000, 0.90000, 1.10000, 0.90000
93287,'40013796002 ', 230.0000,1,  28,   1,   1,1.00330508, -60.602670, 1.10000, 0.90000, 1.10000, 0.90000
93288,'40013796200 ',  69.0000,1,  28,   1,   1,0.98647392, -59.856062, 1.10000, 0.90000, 1.10000, 0.90000
93289,'40013796500 ', 138.0000,1,  28,   1,   1,0.99719632, -59.431129, 1.10000, 0.90000, 1.10000, 0.90000
93290,'40013796600 ', 230.0000,1,  28,   1,   1,1.00302744, -61.430571, 1.10000, 0.90000, 1.10000, 0.90000
93291,'40013796600 ', 138.0000,1,  28,   1,   1,0.99968171, -61.474161, 1.10000, 0.90000, 1.10000, 0.90000
93292,'40015161700 ',  69.0000,1,  28,   1,   1,0.98686576, -58.843821, 1.10000, 0.90000, 1.10000, 0.90000
93293,'40015162100 ',  69.0000,1,  28,   1,   1,1.01441157, -57.801248, 1.10000, 0.90000, 1.10000, 0.90000
93294,'40017300202 ',  69.0000,1,  28,   1,   1,0.97091663, -54.747275, 1.10000, 0.90000, 1.10000, 0.90000
93295,'40017300600 ',  69.0000,1,  28,   1,   1,0.96692604, -55.675836, 1.10000, 0.90000, 1.10000, 0.90000
93296,'40017300700 ', 138.0000,1,  28,   1,   1,0.98532218, -54.342194, 1.10000, 0.90000, 1.10000, 0.90000
93297,'40017300700 ',  69.0000,1,  28,   1,   1,0.98265135, -54.445357, 1.10000, 0.90000, 1.10000, 0.90000
93298,'40017300901 ',  69.0000,1,  28,   1,   1,0.96700257, -54.608472, 1.10000, 0.90000, 1.10000, 0.90000
93299,'40017300902 ',  69.0000,1,  28,   1,   1,0.96555108, -54.619414, 1.10000, 0.90000, 1.10000, 0.90000
93300,'40017300905 ',  69.0000,1,  28,   1,   1,0.96388090, -54.742928, 1.10000, 0.90000, 1.10000, 0.90000
93301,'40017301003 ',  69.0000,1,  28,   1,   1,0.96346062, -54.753522, 1.10000, 0.90000, 1.10000, 0.90000
93302,'40017301006 ',  69.0000,1,  28,   1,   1,0.96268725, -54.727806, 1.10000, 0.90000, 1.10000, 0.90000
93303,'40017301007 ',  69.0000,1,  28,   1,   1,0.97034067, -54.588996, 1.10000, 0.90000, 1.10000, 0.90000
93304,'40017301407 ',  69.0000,1,  28,   1,   1,0.96501821, -55.118025, 1.10000, 0.90000, 1.10000, 0.90000
93305,'40017301410 ',  69.0000,1,  28,   1,   1,0.96637219, -54.683533, 1.10000, 0.90000, 1.10000, 0.90000
93306,'40019892100 ', 230.0000,1,  28,   1,   1,0.99620956, -56.183756, 1.10000, 0.90000, 1.10000, 0.90000
93307,'40019892100 ', 138.0000,1,  28,   1,   1,0.99033380, -56.629887, 1.10000, 0.90000, 1.10000, 0.90000
93308,'40019892100 ',  69.0000,1,  28,   1,   1,0.98997700, -57.333325, 1.10000, 0.90000, 1.10000, 0.90000
93309,'40019892200 ',  69.0000,1,  28,   1,   1,0.96117133, -64.028345, 1.10000, 0.90000, 1.10000, 0.90000
93310,'40019892300 ',  69.0000,1,  28,   1,   1,0.96596909, -67.056140, 1.10000, 0.90000, 1.10000, 0.90000
93311,'40019892400 ',  69.0000,1,  28,   1,   1,0.96361887, -65.560069, 1.10000, 0.90000, 1.10000, 0.90000
93312,'40019892500 ',  69.0000,1,  28,   1,   1,0.97425210, -63.302583, 1.10000, 0.90000, 1.10000, 0.90000
93313,'40019892600 ', 230.0000,1,  28,   1,   1,0.99250942, -57.148586, 1.10000, 0.90000, 1.10000, 0.90000
93314,'40019892600 ', 138.0000,1,  28,   1,   1,0.98061448, -60.327810, 1.10000, 0.90000, 1.10000, 0.90000
93315,'40019892600 ',  69.0000,1,  28,   1,   1,0.97701150, -61.295818, 1.10000, 0.90000, 1.10000, 0.90000
93316,'40019892700 ',  69.0000,1,  28,   1,   1,0.97328359, -62.230899, 1.10000, 0.90000, 1.10000, 0.90000
93317,'40021977900 ',  69.0000,1,  28,   1,   1,0.96942711, -35.368765, 1.10000, 0.90000, 1.10000, 0.90000
93318,'40021978100 ',  69.0000,1,  28,   1,   1,0.97338188, -35.643889, 1.10000, 0.90000, 1.10000, 0.90000
93319,'40023967100 ',  69.0000,1,  28,   1,   1,0.99822527, -51.872763, 1.10000, 0.90000, 1.10000, 0.90000
93320,'40027200500 ',  69.0000,1,  28,   1,   1,0.97581816, -53.868971, 1.10000, 0.90000, 1.10000, 0.90000
93321,'40027200800 ',  69.0000,1,  28,   1,   1,0.98154968, -53.298811, 1.10000, 0.90000, 1.10000, 0.90000
93322,'40027201202 ',  69.0000,1,  28,   1,   1,0.97011328, -54.403632, 1.10000, 0.90000, 1.10000, 0.90000
93323,'40027201301 ', 138.0000,1,  28,   1,   1,0.98317254, -53.407291, 1.10000, 0.90000, 1.10000, 0.90000
93324,'40027201301 ',  69.0000,1,  28,   1,   1,0.97156668, -54.274838, 1.10000, 0.90000, 1.10000, 0.90000
93325,'40027201509 ',  69.0000,1,  28,   1,   1,0.97996998, -53.739594, 1.10000, 0.90000, 1.10000, 0.90000
93326,'40027201510 ',  69.0000,1,  28,   1,   1,0.97388458, -54.218796, 1.10000, 0.90000, 1.10000, 0.90000
93327,'40027201603 ',  69.0000,1,  28,   1,   1,0.96366203, -53.952334, 1.10000, 0.90000, 1.10000, 0.90000
93328,'40027201604 ',  69.0000,1,  28,   1,   1,0.97316217, -53.573504, 1.10000, 0.90000, 1.10000, 0.90000
93329,'40027201609 ',  69.0000,1,  28,   1,   1,0.97921306, -53.675359, 1.10000, 0.90000, 1.10000, 0.90000
93330,'40027201902 ',  69.0000,1,  28,   1,   1,0.97089118, -53.705514, 1.10000, 0.90000, 1.10000, 0.90000
93331,'40027202005 ',  69.0000,1,  28,   1,   1,0.97043681, -53.490749, 1.10000, 0.90000, 1.10000, 0.90000
93332,'40027202006 ',  69.0000,1,  28,   1,   1,0.96651781, -53.620987, 1.10000, 0.90000, 1.10000, 0.90000
93333,'40027202104 ',  69.0000,1,  28,   1,   1,0.96892697, -53.349791, 1.10000, 0.90000, 1.10000, 0.90000
93334,'40027202105 ',  69.0000,1,  28,   1,   1,0.97610921, -53.380223, 1.10000, 0.90000, 1.10000, 0.90000
93335,'40027202106 ',  69.0000,1,  28,   1,   1,0.96986932, -53.279205, 1.10000, 0.90000, 1.10000, 0.90000
93336,'40027202201 ', 138.0000,1,  28,   1,   1,0.98156762, -52.935817, 1.10000, 0.90000, 1.10000, 0.90000
93337,'40027202203 ',  69.0000,1,  28,   1,   1,0.97578573, -53.473455, 1.10000, 0.90000, 1.10000, 0.90000
93338,'40027202205 ',  69.0000,1,  28,   1,   1,0.97490370, -53.590159, 1.10000, 0.90000, 1.10000, 0.90000
93339,'40027202301 ',  69.0000,1,  28,   1,   1,0.98275900, -52.507510, 1.10000, 0.90000, 1.10000, 0.90000
93340,'40027202500 ',  69.0000,1,  28,   1,   1,0.98110431, -54.077439, 1.10000, 0.90000, 1.10000, 0.90000
93341,'40029388100 ',  69.0000,1,  28,   1,   1,0.98532891, -50.775903, 1.10000, 0.90000, 1.10000, 0.90000
93342,'40031000403 ', 138.0000,1,  28,   1,   1,0.98711985, -63.021254, 1.10000, 0.90000, 1.10000, 0.90000
93343,'40031000403 ',  69.0000,1,  28,   1,   1,0.98177326, -63.446741, 1.10000, 0.90000, 1.10000, 0.90000
93344,'40031000700 ',  69.0000,1,  28,   1,   1,0.97581977, -63.925236, 1.10000, 0.90000, 1.10000, 0.90000
93345,'40031001902 ',  69.0000,1,  28,   1,   1,0.98231095, -64.182284, 1.10000, 0.90000, 1.10000, 0.90000
93346,'40031002001 ',  69.0000,1,  28,   1,   1,0.99260741, -63.656318, 1.10000, 0.90000, 1.10000, 0.90000
93347,'40031002005 ',  69.0000,1,  28,   1,   1,0.98516119, -64.068438, 1.10000, 0.90000, 1.10000, 0.90000
93348,'40031002200 ',  69.0000,1,  28,   1,   1,1.00329566, -61.448910, 1.10000, 0.90000, 1.10000, 0.90000
93349,'40031002403 ',  69.0000,1,  28,   1,   1,0.99498516, -63.286853, 1.10000, 0.90000, 1.10000, 0.90000
93350,'40031002404 ',  69.0000,1,  28,   1,   1,0.98148268, -63.634311, 1.10000, 0.90000, 1.10000, 0.90000
93351,'40033871200 ',  69.0000,1,  28,   1,   1,0.97255516, -64.955290, 1.10000, 0.90000, 1.10000, 0.90000
93352,'40035373100 ',  69.0000,1,  28,   1,   1,0.97496682, -30.451360, 1.10000, 0.90000, 1.10000, 0.90000
93353,'40035373200 ',  69.0000,1,  28,   1,   1,0.98246640, -32.295873, 1.10000, 0.90000, 1.10000, 0.90000
93354,'40037020101 ',  69.0000,1,  28,   1,   1,0.99397850, -38.633254, 1.10000, 0.90000, 1.10000, 0.90000
93355,'40037020704 ',  69.0000,1,  28,   1,   1,0.97176772, -42.344943, 1.10000, 0.90000, 1.10000, 0.90000
93356,'40037020800 ',  69.0000,1,  28,   1,   1,0.96751016, -43.436144, 1.10000, 0.90000, 1.10000, 0.90000
93357,'40037021000 ',  69.0000,1,  28,   1,   1,0.97082072, -42.936021, 1.10000, 0.90000, 1.10000, 0.90000
93358,'40037021202 ',  69.0000,1,  28,   1,   1,0.98518854, -40.258942, 1.10000, 0.90000, 1.10000, 0.90000
93359,'40037021300 ', 138.0000,1,  28,   1,   1,0.99360174, -39.125557, 1.10000, 0.90000, 1.10000, 0.90000
93360,'40037021300 ',  69.0000,1,  28,   1,   1,0.99455309, -39.031195, 1.10000, 0.90000, 1.10000, 0.90000
93361,'40039950800 ',  69.0000,1,  28,   1,   1,0.98520118, -58.637304, 1.10000, 0.90000, 1.10000, 0.90000
93362,'40039960400 ',  69.0000,1,  28,   1,   1,0.98286182, -58.550089, 1.10000, 0.90000, 1.10000, 0.90000
93363,'40039960600 ',  69.0000,1,  28,   1,   1,0.98586464, -58.383330, 1.10000, 0.90000, 1.10000, 0.90000
93364,'40039960700 ',  69.0000,1,  28,   1,   1,0.98509169, -57.513068, 1.10000, 0.90000, 1.10000, 0.90000
93365,'40039961000 ',  69.0000,1,  28,   1,   1,0.98175943, -56.704152, 1.10000, 0.90000, 1.10000, 0.90000
93366,'40041375700 ',  69.0000,1,  28,   1,   1,0.96682864, -30.760010, 1.10000, 0.90000, 1.10000, 0.90000
93367,'40041375801 ',  69.0000,1,  28,   1,   1,0.97500682, -31.582972, 1.10000, 0.90000, 1.10000, 0.90000
93368,'40041376000 ',  69.0000,1,  28,   1,   1,0.97192675, -32.245166, 1.10000, 0.90000, 1.10000, 0.90000
93369,'40047000100 ',  69.0000,1,  28,   1,   1,0.98489904, -49.423225, 1.10000, 0.90000, 1.10000, 0.90000
93370,'40047000200 ',  69.0000,1,  28,   1,   1,0.97657788, -49.913431, 1.10000, 0.90000, 1.10000, 0.90000
93371,'40047001200 ', 138.0000,1,  28,   1,   1,0.98802292, -47.197075, 1.10000, 0.90000, 1.10000, 0.90000
93372,'40047001500 ', 138.0000,1,  28,   1,   1,0.98592716, -47.196819, 1.10000, 0.90000, 1.10000, 0.90000
93373,'40049681500 ', 230.0000,1,  28,   1,   1,0.99626338, -53.934254, 1.10000, 0.90000, 1.10000, 0.90000
93374,'40049681500 ', 138.0000,1,  28,   1,   1,0.99045193, -54.717994, 1.10000, 0.90000, 1.10000, 0.90000
93375,'40049681500 ',  69.0000,1,  28,   1,   1,0.98729360, -55.297440, 1.10000, 0.90000, 1.10000, 0.90000
93376,'40051000500 ',  69.0000,1,  28,   1,   1,0.97119564, -59.248121, 1.10000, 0.90000, 1.10000, 0.90000
93377,'40051000600 ',  69.0000,1,  28,   1,   1,0.98050308, -59.987844, 1.10000, 0.90000, 1.10000, 0.90000
93378,'40051000800 ',  69.0000,1,  28,   1,   1,0.97209549, -57.621778, 1.10000, 0.90000, 1.10000, 0.90000
93379,'40051000902 ',  69.0000,1,  28,   1,   1,0.97152328, -55.507892, 1.10000, 0.90000, 1.10000, 0.90000
93380,'40053956400 ',  69.0000,1,  28,   1,   1,0.97705990, -47.167791, 1.10000, 0.90000, 1.10000, 0.90000
93381,'40053956500 ',  69.0000,1,  28,   1,   1,0.96996975, -44.949779, 1.10000, 0.90000, 1.10000, 0.90000
93382,'40055967200 ',  69.0000,1,  28,   1,   1,0.98117077, -59.547775, 1.10000, 0.90000, 1.10000, 0.90000
93383,'40059952200 ',  69.0000,1,  28,   1,   1,1.01455665, -51.814659, 1.10000, 0.90000, 1.10000, 0.90000
93384,'40061279100 ',  69.0000,1,  28,   1,   1,0.99908793, -39.096297, 1.10000, 0.90000, 1.10000, 0.90000
93385,'40063484800 ',  69.0000,1,  28,   1,   1,0.96982682, -50.237503, 1.10000, 0.90000, 1.10000, 0.90000
93386,'40063485000 ',  69.0000,1,  28,   1,   1,0.97808635, -50.047357, 1.10000, 0.90000, 1.10000, 0.90000
93387,'40065968400 ',  69.0000,1,  28,   1,   1,0.97875404, -60.765557, 1.10000, 0.90000, 1.10000, 0.90000
93388,'40065968500 ', 138.0000,1,  28,   1,   1,0.99880272, -59.753719, 1.10000, 0.90000, 1.10000, 0.90000
93389,'40065968500 ',  69.0000,1,  28,   1,   1,0.99432260, -59.941242, 1.10000, 0.90000, 1.10000, 0.90000
93390,'40067371700 ',  69.0000,1,  28,   1,   1,0.97092694, -66.866835, 1.10000, 0.90000, 1.10000, 0.90000
93391,'40069660198 ',  69.0000,1,  28,   1,   1,0.98532164, -56.959635, 1.10000, 0.90000, 1.10000, 0.90000
93392,'40071000600 ', 138.0000,1,  28,   1,   1,0.96385121, -42.645078, 1.10000, 0.90000, 1.10000, 0.90000
93393,'40071000600 ',  69.0000,1,  28,   1,   1,0.96462905, -42.709088, 1.10000, 0.90000, 1.10000, 0.90000
93394,'40071001100 ',  69.0000,1,  28,   1,   1,0.93576425, -47.369493, 1.10000, 0.90000, 1.10000, 0.90000
93395,'40073958200 ',  69.0000,1,  28,   1,   1,0.97179490, -53.108587, 1.10000, 0.90000, 1.10000, 0.90000
93396,'40075963700 ',  69.0000,1,  28,   1,   1,0.98509955, -59.489397, 1.10000, 0.90000, 1.10000, 0.90000
93397,'40077087100 ',  69.0000,1,  28,   1,   1,0.97576511, -41.953617, 1.10000, 0.90000, 1.10000, 0.90000
93398,'40077087200 ',  69.0000,1,  28,   1,   1,0.97590315, -44.004436, 1.10000, 0.90000, 1.10000, 0.90000
93399,'40077087300 ',  69.0000,1,  28,   1,   1,0.98608869, -44.059358, 1.10000, 0.90000, 1.10000, 0.90000
93400,'40079040301 ',  69.0000,1,  28,   1,   1,0.99438328, -40.543774, 1.10000, 0.90000, 1.10000, 0.90000
93401,'40079040303 ',  69.0000,1,  28,   1,   1,0.98243695, -39.780719, 1.10000, 0.90000, 1.10000, 0.90000
93402,'40081961100 ', 138.0000,1,  28,   1,   1,0.98484784, -44.374069, 1.10000, 0.90000, 1.10000, 0.90000
93403,'40081961700 ', 138.0000,1,  28,   1,   1,0.99485046, -47.557883, 1.10000, 0.90000, 1.10000, 0.90000
93404,'40083600100 ',  69.0000,1,  28,   1,   1,0.99090141, -48.913802, 1.10000, 0.90000, 1.10000, 0.90000
93405,'40083600800 ', 138.0000,1,  28,   1,   1,1.00590634, -49.683172, 1.10000, 0.90000, 1.10000, 0.90000
93406,'40085094200 ',  69.0000,1,  28,   1,   1,0.96175718, -67.564006, 1.10000, 0.90000, 1.10000, 0.90000
93407,'40087400202 ', 230.0000,1,  28,   1,   1,0.99430382, -53.536242, 1.10000, 0.90000, 1.10000, 0.90000
93408,'40087400202 ',  69.0000,1,  28,   1,   1,0.98758531, -54.528122, 1.10000, 0.90000, 1.10000, 0.90000
93409,'40089098500 ', 138.0000,1,  28,   1,   1,0.99439335, -44.515341, 1.10000, 0.90000, 1.10000, 0.90000
93410,'40089098600 ', 138.0000,1,  28,   1,   1,0.99503553, -45.645591, 1.10000, 0.90000, 1.10000, 0.90000
93411,'40091779700 ',  69.0000,1,  28,   1,   1,0.97994375, -39.245492, 1.10000, 0.90000, 1.10000, 0.90000
93412,'40091780200 ',  69.0000,1,  28,   1,   1,0.98089385, -41.308328, 1.10000, 0.90000, 1.10000, 0.90000
93413,'40091780300 ',  69.0000,1,  28,   1,   1,0.99088544, -39.600955, 1.10000, 0.90000, 1.10000, 0.90000
93414,'40093955200 ',  69.0000,1,  28,   1,   1,0.98301321, -54.996287, 1.10000, 0.90000, 1.10000, 0.90000
93415,'40093955300 ',  69.0000,1,  28,   1,   1,0.97789764, -54.495511, 1.10000, 0.90000, 1.10000, 0.90000
93416,'40095094698 ',  69.0000,1,  28,   1,   1,0.97187549, -62.529993, 1.10000, 0.90000, 1.10000, 0.90000
93417,'40095094700 ',  69.0000,1,  28,   1,   1,0.97565413, -62.022728, 1.10000, 0.90000, 1.10000, 0.90000
93418,'40097040300 ',  69.0000,1,  28,   1,   1,1.00401628, -32.527277, 1.10000, 0.90000, 1.10000, 0.90000
93419,'40097040400 ', 138.0000,1,  28,   1,   1,1.01464093, -32.368000, 1.10000, 0.90000, 1.10000, 0.90000
93420,'40097040502 ',  69.0000,1,  28,   1,   1,1.00130856, -32.444495, 1.10000, 0.90000, 1.10000, 0.90000
93421,'40101000300 ',  69.0000,1,  28,   1,   1,1.00405705, -34.657090, 1.10000, 0.90000, 1.10000, 0.90000
93422,'40101000400 ', 230.0000,1,  28,   1,   1,1.01720905, -33.649562, 1.10000, 0.90000, 1.10000, 0.90000
93423,'40101000400 ', 138.0000,1,  28,   1,   1,1.01586473, -33.764661, 1.10000, 0.90000, 1.10000, 0.90000
93424,'40101000600 ', 230.0000,1,  28,   1,   1,1.01604199, -34.267291, 1.10000, 0.90000, 1.10000, 0.90000
93425,'40101000600 ', 138.0000,1,  28,   1,   1,1.01224101, -34.549122, 1.10000, 0.90000, 1.10000, 0.90000
93426,'40101000801 ', 138.0000,1,  28,   1,   1,1.01713359, -33.879261, 1.10000, 0.90000, 1.10000, 0.90000
93427,'40101000900 ', 138.0000,1,  28,   1,   1,1.01864707, -33.999814, 1.10000, 0.90000, 1.10000, 0.90000
93428,'40101001400 ',  69.0000,1,  28,   1,   1,0.99547642, -35.590224, 1.10000, 0.90000, 1.10000, 0.90000
93429,'40101001500 ',  69.0000,1,  28,   1,   1,0.99396276, -39.134914, 1.10000, 0.90000, 1.10000, 0.90000
93430,'40103956600 ',  69.0000,1,  28,   1,   1,0.99035919, -45.402849, 1.10000, 0.90000, 1.10000, 0.90000
93431,'40105172400 ',  69.0000,1,  28,   1,   1,0.98301822, -36.024661, 1.10000, 0.90000, 1.10000, 0.90000
93432,'40107080700 ',  69.0000,1,  28,   1,   1,0.96965927, -47.237616, 1.10000, 0.90000, 1.10000, 0.90000
93433,'40107080900 ',  69.0000,1,  28,   1,   1,0.96429580, -47.129839, 1.10000, 0.90000, 1.10000, 0.90000
93434,'40107081000 ',  69.0000,1,  28,   1,   1,0.96665293, -46.083594, 1.10000, 0.90000, 1.10000, 0.90000
93435,'40109100100 ',  69.0000,1,  28,   1,   1,0.96977305, -53.120321, 1.10000, 0.90000, 1.10000, 0.90000
93436,'40109100200 ',  69.0000,1,  28,   1,   1,0.96154159, -53.904936, 1.10000, 0.90000, 1.10000, 0.90000
93437,'40109100700 ',  69.0000,1,  28,   1,   1,0.96348834, -53.876898, 1.10000, 0.90000, 1.10000, 0.90000
93438,'40109101000 ',  69.0000,1,  28,   1,   1,0.96068609, -53.860867, 1.10000, 0.90000, 1.10000, 0.90000
93439,'40109102900 ',  69.0000,1,  28,   1,   1,0.96229172, -54.020441, 1.10000, 0.90000, 1.10000, 0.90000
93440,'40109103400 ',  69.0000,1,  28,   1,   1,0.96492922, -54.296930, 1.10000, 0.90000, 1.10000, 0.90000
93441,'40109103900 ',  69.0000,1,  28,   1,   1,0.96459550, -53.777781, 1.10000, 0.90000, 1.10000, 0.90000
93442,'40109104100 ', 138.0000,1,  28,   1,   1,0.97738111, -52.831223, 1.10000, 0.90000, 1.10000, 0.90000
93443,'40109104100 ',  69.0000,1,  28,   1,   1,0.97114605, -53.427638, 1.10000, 0.90000, 1.10000, 0.90000
93444,'40109104300 ',  69.0000,1,  28,   1,   1,0.96791232, -53.668543, 1.10000, 0.90000, 1.10000, 0.90000
93445,'40109104900 ',  69.0000,1,  28,   1,   1,0.96886802, -53.466717, 1.10000, 0.90000, 1.10000, 0.90000
93446,'40109105100 ', 138.0000,1,  28,   1,   1,0.97686774, -52.437391, 1.10000, 0.90000, 1.10000, 0.90000
93447,'40109105100 ',  69.0000,1,  28,   1,   1,0.97055680, -53.087007, 1.10000, 0.90000, 1.10000, 0.90000
93448,'40109105300 ', 138.0000,1,  28,   1,   1,0.98104310, -52.420858, 1.10000, 0.90000, 1.10000, 0.90000
93449,'40109105300 ',  69.0000,1,  28,   1,   1,0.97592419, -52.908657, 1.10000, 0.90000, 1.10000, 0.90000
93450,'40109105700 ',  69.0000,1,  28,   1,   1,0.96161795, -53.971250, 1.10000, 0.90000, 1.10000, 0.90000
93451,'40109106200 ',  69.0000,1,  28,   1,   1,0.97008824, -52.937914, 1.10000, 0.90000, 1.10000, 0.90000
93452,'40109106301 ',  69.0000,1,  28,   1,   1,0.96934164, -53.018517, 1.10000, 0.90000, 1.10000, 0.90000
93453,'40109106302 ',  69.0000,1,  28,   1,   1,0.96956760, -53.031221, 1.10000, 0.90000, 1.10000, 0.90000
93454,'40109106402 ',  69.0000,1,  28,   1,   1,0.96887511, -53.085210, 1.10000, 0.90000, 1.10000, 0.90000
93455,'40109106403 ',  69.0000,1,  28,   1,   1,0.96847838, -53.070908, 1.10000, 0.90000, 1.10000, 0.90000
93456,'40109106501 ',  69.0000,1,  28,   1,   1,0.96923804, -53.078192, 1.10000, 0.90000, 1.10000, 0.90000
93457,'40109106601 ',  69.0000,1,  28,   1,   1,0.96140128, -53.917643, 1.10000, 0.90000, 1.10000, 0.90000
93458,'40109106608 ',  69.0000,1,  28,   1,   1,0.96443373, -53.733388, 1.10000, 0.90000, 1.10000, 0.90000
93459,'40109106610 ',  69.0000,1,  28,   1,   1,0.96457064, -53.608068, 1.10000, 0.90000, 1.10000, 0.90000
93460,'40109106707 ',  69.0000,1,  28,   1,   1,0.96171290, -54.048708, 1.10000, 0.90000, 1.10000, 0.90000
93461,'40109106804 ',  69.0000,1,  28,   1,   1,0.96094638, -54.041095, 1.10000, 0.90000, 1.10000, 0.90000
93462,'40109106903 ',  69.0000,1,  28,   1,   1,0.96186715, -54.163694, 1.10000, 0.90000, 1.10000, 0.90000
93463,'40109106907 ',  69.0000,1,  28,   1,   1,0.96314126, -54.018925, 1.10000, 0.90000, 1.10000, 0.90000
93464,'40109106910 ',  69.0000,1,  28,   1,   1,0.97027647, -53.771795, 1.10000, 0.90000, 1.10000, 0.90000
93465,'40109106912 ', 138.0000,1,  28,   1,   1,0.97868937, -53.179173, 1.10000, 0.90000, 1.10000, 0.90000
93466,'40109106913 ',  69.0000,1,  28,   1,   1,0.96372688, -54.089614, 1.10000, 0.90000, 1.10000, 0.90000
93467,'40109106914 ',  69.0000,1,  28,   1,   1,0.96335608, -54.098561, 1.10000, 0.90000, 1.10000, 0.90000
93468,'40109107104 ',  69.0000,1,  28,   1,   1,0.96885854, -53.712700, 1.10000, 0.90000, 1.10000, 0.90000
93469,'40109107206 ',  69.0000,1,  28,   1,   1,0.96802008, -53.662553, 1.10000, 0.90000, 1.10000, 0.90000
93470,'40109107212 ',  69.0000,1,  28,   1,   1,0.97085387, -53.676449, 1.10000, 0.90000, 1.10000, 0.90000
93471,'40109107215 ',  69.0000,1,  28,   1,   1,0.96896231, -53.689286, 1.10000, 0.90000, 1.10000, 0.90000
93472,'40109107303 ',  69.0000,1,  28,   1,   1,0.96962440, -53.389366, 1.10000, 0.90000, 1.10000, 0.90000
93473,'40109107403 ',  69.0000,1,  28,   1,   1,0.98047864, -52.355278, 1.10000, 0.90000, 1.10000, 0.90000
93474,'40109107405 ', 138.0000,1,  28,   1,   1,0.98190969, -52.395293, 1.10000, 0.90000, 1.10000, 0.90000
93475,'40109107405 ',  69.0000,1,  28,   1,   1,0.98303771, -52.385748, 1.10000, 0.90000, 1.10000, 0.90000
93476,'40109107500 ', 230.0000,1,  28,   1,   1,0.99084198, -51.606782, 1.10000, 0.90000, 1.10000, 0.90000
93477,'40109107500 ', 138.0000,1,  28,   1,   1,0.98591256, -51.987589, 1.10000, 0.90000, 1.10000, 0.90000
93478,'40109107605 ',  69.0000,1,  28,   1,   1,0.97326159, -52.811938, 1.10000, 0.90000, 1.10000, 0.90000
93479,'40109107703 ',  69.0000,1,  28,   1,   1,0.96921778, -52.855958, 1.10000, 0.90000, 1.10000, 0.90000
93480,'40109107705 ',  69.0000,1,  28,   1,   1,0.97157639, -52.847325, 1.10000, 0.90000, 1.10000, 0.90000
93481,'40109107804 ',  69.0000,1,  28,   1,   1,0.97354424, -52.881445, 1.10000, 0.90000, 1.10000, 0.90000
93482,'40109107806 ', 230.0000,1,  28,   1,   1,0.99085552, -51.360994, 1.10000, 0.90000, 1.10000, 0.90000
93483,'40109107806 ', 138.0000,1,  28,   1,   1,0.98051137, -52.265157, 1.10000, 0.90000, 1.10000, 0.90000
93484,'40109107806 ',  69.0000,1,  28,   1,   1,0.97591531, -52.655769, 1.10000, 0.90000, 1.10000, 0.90000
93485,'40109108007 ',  69.0000,1,  28,   1,   1,0.96713185, -52.989482, 1.10000, 0.90000, 1.10000, 0.90000
93486,'40109108106 ', 138.0000,1,  28,   1,   1,0.99148560, -50.519501, 1.10000, 0.90000, 1.10000, 0.90000
93487,'40109108109 ', 138.0000,1,  28,   1,   1,0.98621523, -51.227993, 1.10000, 0.90000, 1.10000, 0.90000
93488,'40109108113 ', 138.0000,1,  28,   1,   1,0.98915070, -50.844980, 1.10000, 0.90000, 1.10000, 0.90000
93489,'40109108201 ',  69.0000,1,  28,   1,   1,0.96630144, -52.433559, 1.10000, 0.90000, 1.10000, 0.90000
93490,'40109108206 ',  69.0000,1,  28,   1,   1,0.98241997, -51.300813, 1.10000, 0.90000, 1.10000, 0.90000
93491,'40109108218 ',  69.0000,1,  28,   1,   1,0.97702736, -51.843864, 1.10000, 0.90000, 1.10000, 0.90000
93492,'40109108303 ',  69.0000,1,  28,   1,   1,0.97843361, -51.804243, 1.10000, 0.90000, 1.10000, 0.90000
93493,'40109108307 ',  69.0000,1,  28,   1,   1,0.96827340, -53.066509, 1.10000, 0.90000, 1.10000, 0.90000
93494,'40109108309 ',  69.0000,1,  28,   1,   1,0.97335476, -52.597234, 1.10000, 0.90000, 1.10000, 0.90000
93495,'40109108317 ', 138.0000,1,  28,   1,   1,0.98713416, -51.162218, 1.10000, 0.90000, 1.10000, 0.90000
93496,'40109108317 ',  69.0000,1,  28,   1,   1,0.98173177, -51.649286, 1.10000, 0.90000, 1.10000, 0.90000
93497,'40109108318 ', 138.0000,1,  28,   1,   1,0.97824222, -52.289811, 1.10000, 0.90000, 1.10000, 0.90000
93498,'40109108318 ',  69.0000,1,  28,   1,   1,0.97696590, -52.302225, 1.10000, 0.90000, 1.10000, 0.90000
93499,'40109108404 ',  69.0000,1,  28,   1,   1,0.96905649, -53.070611, 1.10000, 0.90000, 1.10000, 0.90000
93500,'40109108513 ',  69.0000,1,  28,   1,   1,0.96489745, -53.888062, 1.10000, 0.90000, 1.10000, 0.90000
93501,'40109108514 ',  69.0000,1,  28,   1,   1,0.96425194, -53.868380, 1.10000, 0.90000, 1.10000, 0.90000
93502,'40109108526 ',  69.0000,1,  28,   1,   1,0.96447206, -53.966831, 1.10000, 0.90000, 1.10000, 0.90000
93503,'40109108527 ',  69.0000,1,  28,   1,   1,0.96809959, -53.637260, 1.10000, 0.90000, 1.10000, 0.90000
93504,'40109108530 ',  69.0000,1,  28,   1,   1,0.96544147, -54.039606, 1.10000, 0.90000, 1.10000, 0.90000
93505,'40109108801 ',  69.0000,1,  28,   1,   1,0.97508550, -52.597736, 1.10000, 0.90000, 1.10000, 0.90000
93506,'40109108802 ',  69.0000,1,  28,   1,   1,0.98156297, -51.952290, 1.10000, 0.90000, 1.10000, 0.90000
93507,'40109109001 ', 138.0000,1,  28,   1,   1,1.01289690, -48.514086, 1.10000, 0.90000, 1.10000, 0.90000
93508,'40109109004 ',  69.0000,1,  28,   1,   1,0.99780655, -50.387532, 1.10000, 0.90000, 1.10000, 0.90000
93509,'40111000300 ',  69.0000,1,  28,   1,   1,0.96450305, -42.825044, 1.10000, 0.90000, 1.10000, 0.90000
93510,'40111000500 ',  69.0000,1,  28,   1,   1,0.96414173, -42.941683, 1.10000, 0.90000, 1.10000, 0.90000
93511,'40113940002 ',  69.0000,1,  28,   1,   1,0.97194999, -40.133608, 1.10000, 0.90000, 1.10000, 0.90000
93512,'40113940006 ',  69.0000,1,  28,   1,   1,0.97563660, -38.931324, 1.10000, 0.90000, 1.10000, 0.90000
93513,'40113940010 ',  69.0000,1,  28,   1,   1,0.97395748, -37.458748, 1.10000, 0.90000, 1.10000, 0.90000
93514,'40115574100 ',  69.0000,1,  28,   1,   1,0.97278154, -29.227561, 1.10000, 0.90000, 1.10000, 0.90000
93515,'40115574400 ',  69.0000,1,  28,   1,   1,0.96647543, -30.077981, 1.10000, 0.90000, 1.10000, 0.90000
93516,'40115574500 ',  69.0000,1,  28,   1,   1,0.96776527, -29.739743, 1.10000, 0.90000, 1.10000, 0.90000
93517,'40115574700 ',  69.0000,1,  28,   1,   1,0.96581167, -29.845430, 1.10000, 0.90000, 1.10000, 0.90000
93518,'40115574800 ',  69.0000,1,  28,   1,   1,0.96895736, -30.862097, 1.10000, 0.90000, 1.10000, 0.90000
93519,'40117957300 ',  69.0000,1,  28,   1,   1,0.97150868, -41.403954, 1.10000, 0.90000, 1.10000, 0.90000
93520,'40119010101 ', 138.0000,1,  28,   1,   1,0.99711120, -45.324442, 1.10000, 0.90000, 1.10000, 0.90000
93521,'40119010101 ',  69.0000,1,  28,   1,   1,0.99509025, -45.475929, 1.10000, 0.90000, 1.10000, 0.90000
93522,'40119010102 ',  69.0000,1,  28,   1,   1,1.00206053, -45.563359, 1.10000, 0.90000, 1.10000, 0.90000
93523,'40119010400 ', 138.0000,1,  28,   1,   1,0.99580610, -45.457501, 1.10000, 0.90000, 1.10000, 0.90000
93524,'40119010400 ',  69.0000,1,  28,   1,   1,0.98668987, -46.036414, 1.10000, 0.90000, 1.10000, 0.90000
93525,'40119010500 ',  69.0000,1,  28,   1,   1,0.98767108, -46.061320, 1.10000, 0.90000, 1.10000, 0.90000
93526,'40119011301 ',  69.0000,1,  28,   1,   1,0.97068900, -44.511810, 1.10000, 0.90000, 1.10000, 0.90000
93527,'40121485700 ',  69.0000,1,  28,   1,   1,0.97835386, -42.273714, 1.10000, 0.90000, 1.10000, 0.90000
93528,'40121485900 ',  69.0000,1,  28,   1,   1,0.97283405, -47.118972, 1.10000, 0.90000, 1.10000, 0.90000
93529,'40121486100 ',  69.0000,1,  28,   1,   1,0.96382689, -45.644303, 1.10000, 0.90000, 1.10000, 0.90000
93530,'40121486400 ',  69.0000,1,  28,   1,   1,0.96426213, -46.030561, 1.10000, 0.90000, 1.10000, 0.90000
93531,'40121486600 ', 138.0000,1,  28,   1,   1,0.99536908, -45.388929, 1.10000, 0.90000, 1.10000, 0.90000
93532,'40123088800 ',  69.0000,1,  28,   1,   1,0.96553522, -54.092984, 1.10000, 0.90000, 1.10000, 0.90000
93533,'40123089100 ',  69.0000,1,  28,   1,   1,0.96799654, -54.285302, 1.10000, 0.90000, 1.10000, 0.90000
93534,'40123089598 ', 138.0000,1,  28,   1,   1,0.99324179, -53.687548, 1.10000, 0.90000, 1.10000, 0.90000
93535,'40125500500 ', 138.0000,1,  28,   1,   1,0.99637127, -50.565680, 1.10000, 0.90000, 1.10000, 0.90000
93536,'40125500600 ',  69.0000,1,  28,   1,   1,0.98821723, -51.423337, 1.10000, 0.90000, 1.10000, 0.90000
93537,'40125500900 ',  69.0000,1,  28,   1,   1,0.97402287, -50.884353, 1.10000, 0.90000, 1.10000, 0.90000
93538,'40125501001 ', 230.0000,1,  28,   1,   1,1.00472367, -49.277646, 1.10000, 0.90000, 1.10000, 0.90000
93539,'40125501001 ', 138.0000,1,  28,   1,   1,0.99922061, -50.020573, 1.10000, 0.90000, 1.10000, 0.90000
93540,'40125501001 ',  69.0000,1,  28,   1,   1,0.99652594, -50.241973, 1.10000, 0.90000, 1.10000, 0.90000
93541,'40125501101 ',  69.0000,1,  28,   1,   1,0.99274695, -51.483736, 1.10000, 0.90000, 1.10000, 0.90000
93542,'40125501102 ',  69.0000,1,  28,   1,   1,0.97922361, -52.595578, 1.10000, 0.90000, 1.10000, 0.90000
93543,'40125501300 ',  69.0000,1,  28,   1,   1,0.98349118, -54.112751, 1.10000, 0.90000, 1.10000, 0.90000
93544,'40127097700 ',  69.0000,1,  28,   1,   1,0.98897874, -50.548697, 1.10000, 0.90000, 1.10000, 0.90000
93545,'40131050103 ',  69.0000,1,  28,   1,   1,0.98965293, -35.168142, 1.10000, 0.90000, 1.10000, 0.90000
93546,'40131050201 ',  69.0000,1,  28,   1,   1,0.99351066, -34.469417, 1.10000, 0.90000, 1.10000, 0.90000
93547,'40131050301 ',  69.0000,1,  28,   1,   1,0.99348611, -34.423231, 1.10000, 0.90000, 1.10000, 0.90000
93548,'40131050403 ', 138.0000,1,  28,   1,   1,0.99812442, -35.396223, 1.10000, 0.90000, 1.10000, 0.90000
93549,'40131050407 ', 138.0000,1,  28,   1,   1,0.98556608, -36.873842, 1.10000, 0.90000, 1.10000, 0.90000
93550,'40131050408 ',  69.0000,1,  28,   1,   1,0.96162927, -38.223238, 1.10000, 0.90000, 1.10000, 0.90000
93551,'40131050501 ',  69.0000,1,  28,   1,   1,0.99887115, -33.670579, 1.10000, 0.90000, 1.10000, 0.90000
93552,'40131050601 ', 138.0000,1,  28,   1,   1,1.00174809, -34.493647, 1.10000, 0.90000, 1.10000, 0.90000
93553,'40131050602 ', 138.0000,1,  28,   1,   1,1.00000560, -34.816770, 1.10000, 0.90000, 1.10000, 0.90000
93554,'40131050602 ',  69.0000,1,  28,   1,   1,0.99858576, -35.070542, 1.10000, 0.90000, 1.10000, 0.90000
93555,'40131050802 ',  69.0000,1,  28,   1,   1,0.99259508, -35.565304, 1.10000, 0.90000, 1.10000, 0.90000
93556,'40133583200 ',  69.0000,1,  28,   1,   1,0.96915358, -50.232619, 1.10000, 0.90000, 1.10000, 0.90000
93557,'40133583500 ',  69.0000,1,  28,   1,   1,0.96558976, -51.701967, 1.10000, 0.90000, 1.10000, 0.90000
93558,'40133583600 ',  69.0000,1,  28,   1,   1,0.97112733, -50.425729, 1.10000, 0.90000, 1.10000, 0.90000
93559,'40133583700 ',  69.0000,1,  28,   1,   1,0.97522640, -51.271177, 1.10000, 0.90000, 1.10000, 0.90000
93560,'40135030103 ',  69.0000,1,  28,   1,   1,0.97563487, -38.087402, 1.10000, 0.90000, 1.10000, 0.90000
93561,'40135030201 ',  69.0000,1,  28,   1,   1,0.98485076, -38.129347, 1.10000, 0.90000, 1.10000, 0.90000
93562,'40135030202 ',  69.0000,1,  28,   1,   1,0.99225438, -37.825594, 1.10000, 0.90000, 1.10000, 0.90000
93563,'40135030302 ',  69.0000,1,  28,   1,   1,0.97974432, -39.490880, 1.10000, 0.90000, 1.10000, 0.90000
93564,'40137000101 ',  69.0000,1,  28,   1,   1,0.98038012, -66.352788, 1.10000, 0.90000, 1.10000, 0.90000
93565,'40137000600 ',  69.0000,1,  28,   1,   1,0.97393721, -66.422647, 1.10000, 0.90000, 1.10000, 0.90000
93566,'40139950900 ',  69.0000,1,  28,   1,   1,0.98017609, -57.956778, 1.10000, 0.90000, 1.10000, 0.90000
93567,'40139951000 ', 138.0000,1,  28,   1,   1,1.01540196, -57.706540, 1.10000, 0.90000, 1.10000, 0.90000
93568,'40143000100 ',  69.0000,1,  28,   1,   1,0.97276366, -38.885513, 1.10000, 0.90000, 1.10000, 0.90000
93569,'40143000400 ',  69.0000,1,  28,   1,   1,0.97247571, -38.898542, 1.10000, 0.90000, 1.10000, 0.90000
93570,'40143000600 ',  69.0000,1,  28,   1,   1,0.97864437, -38.678272, 1.10000, 0.90000, 1.10000, 0.90000
93571,'40143000900 ',  69.0000,1,  28,   1,   1,0.97626442, -38.928069, 1.10000, 0.90000, 1.10000, 0.90000
93572,'40143001200 ',  69.0000,1,  28,   1,   1,0.97862750, -38.723498, 1.10000, 0.90000, 1.10000, 0.90000
93573,'40143001400 ',  69.0000,1,  28,   1,   1,0.97625631, -38.790372, 1.10000, 0.90000, 1.10000, 0.90000
93574,'40143001600 ',  69.0000,1,  28,   1,   1,0.96931082, -39.035166, 1.10000, 0.90000, 1.10000, 0.90000
93575,'40143002100 ',  69.0000,1,  28,   1,   1,0.97419077, -38.913422, 1.10000, 0.90000, 1.10000, 0.90000
93576,'40143002500 ',  69.0000,1,  28,   1,   1,0.97790003, -38.994574, 1.10000, 0.90000, 1.10000, 0.90000
93577,'40143002700 ',  69.0000,1,  28,   1,   1,0.97439766, -39.301089, 1.10000, 0.90000, 1.10000, 0.90000
93578,'40143003300 ',  69.0000,1,  28,   1,   1,0.97728491, -38.970177, 1.10000, 0.90000, 1.10000, 0.90000
93579,'40143003400 ',  69.0000,1,  28,   1,   1,0.97611481, -38.894584, 1.10000, 0.90000, 1.10000, 0.90000
93580,'40143003500 ',  69.0000,1,  28,   1,   1,0.97576636, -38.887132, 1.10000, 0.90000, 1.10000, 0.90000
93581,'40143003800 ',  69.0000,1,  28,   1,   1,0.97217423, -38.973039, 1.10000, 0.90000, 1.10000, 0.90000
93582,'40143004000 ',  69.0000,1,  28,   1,   1,0.97437727, -38.841056, 1.10000, 0.90000, 1.10000, 0.90000
93583,'40143004101 ',  69.0000,1,  28,   1,   1,0.98308009, -38.479681, 1.10000, 0.90000, 1.10000, 0.90000
93584,'40143004200 ',  69.0000,1,  28,   1,   1,0.97493488, -38.899246, 1.10000, 0.90000, 1.10000, 0.90000
93585,'40143004301 ',  69.0000,1,  28,   1,   1,0.98297584, -38.522622, 1.10000, 0.90000, 1.10000, 0.90000
93586,'40143004302 ',  69.0000,1,  28,   1,   1,0.98487568, -38.634425, 1.10000, 0.90000, 1.10000, 0.90000
93587,'40143004900 ', 138.0000,1,  28,   1,   1,0.98473179, -38.822870, 1.10000, 0.90000, 1.10000, 0.90000
93588,'40143004900 ',  69.0000,1,  28,   1,   1,0.98857540, -38.578288, 1.10000, 0.90000, 1.10000, 0.90000
93589,'40143005002 ',  69.0000,1,  28,   1,   1,0.98311353, -38.557466, 1.10000, 0.90000, 1.10000, 0.90000
93590,'40143005200 ',  69.0000,1,  28,   1,   1,0.98056811, -38.460645, 1.10000, 0.90000, 1.10000, 0.90000
93591,'40143005300 ',  69.0000,1,  28,   1,   1,0.98082870, -38.154939, 1.10000, 0.90000, 1.10000, 0.90000
93592,'40143005402 ',  69.0000,1,  28,   1,   1,0.97121787, -36.997533, 1.10000, 0.90000, 1.10000, 0.90000
93593,'40143005700 ',  69.0000,1,  28,   1,   1,0.97850055, -38.115792, 1.10000, 0.90000, 1.10000, 0.90000
93594,'40143005805 ',  69.0000,1,  28,   1,   1,0.97518587, -37.579520, 1.10000, 0.90000, 1.10000, 0.90000
93595,'40143005806 ',  69.0000,1,  28,   1,   1,0.96653968, -38.005205, 1.10000, 0.90000, 1.10000, 0.90000
93596,'40143005808 ',  69.0000,1,  28,   1,   1,0.98118043, -37.333619, 1.10000, 0.90000, 1.10000, 0.90000
93597,'40143006507 ',  69.0000,1,  28,   1,   1,0.97846192, -39.530775, 1.10000, 0.90000, 1.10000, 0.90000
93598,'40143006600 ', 230.0000,1,  28,   1,   1,1.00284338, -37.832271, 1.10000, 0.90000, 1.10000, 0.90000
93599,'40143006600 ', 138.0000,1,  28,   1,   1,0.98340446, -38.921550, 1.10000, 0.90000, 1.10000, 0.90000
93600,'40143006600 ',  69.0000,1,  28,   1,   1,0.98094749, -39.112566, 1.10000, 0.90000, 1.10000, 0.90000
93601,'40143006701 ', 138.0000,1,  28,   1,   1,0.98785323, -38.699562, 1.10000, 0.90000, 1.10000, 0.90000
93602,'40143006705 ', 138.0000,1,  28,   1,   1,1.00345957, -37.858697, 1.10000, 0.90000, 1.10000, 0.90000
93603,'40143006707 ', 230.0000,1,  28,   1,   1,1.01248622, -37.225579, 1.10000, 0.90000, 1.10000, 0.90000
93604,'40143006707 ', 138.0000,1,  28,   1,   1,1.00620973, -37.696852, 1.10000, 0.90000, 1.10000, 0.90000
93605,'40143006707 ',  69.0000,1,  28,   1,   1,1.00403690, -37.835573, 1.10000, 0.90000, 1.10000, 0.90000
93606,'40143006803 ',  69.0000,1,  28,   1,   1,0.98074430, -38.849204, 1.10000, 0.90000, 1.10000, 0.90000
93607,'40143006905 ', 138.0000,1,  28,   1,   1,0.98619658, -37.841922, 1.10000, 0.90000, 1.10000, 0.90000
93608,'40143006905 ',  69.0000,1,  28,   1,   1,0.98371249, -38.153307, 1.10000, 0.90000, 1.10000, 0.90000
93609,'40143007309 ',  69.0000,1,  28,   1,   1,0.97164351, -38.764653, 1.10000, 0.90000, 1.10000, 0.90000
93610,'40143007311 ',  69.0000,1,  28,   1,   1,0.97143763, -38.485961, 1.10000, 0.90000, 1.10000, 0.90000
93611,'40143007402 ',  69.0000,1,  28,   1,   1,1.00440681, -36.285749, 1.10000, 0.90000, 1.10000, 0.90000
93612,'40143007408 ', 230.0000,1,  28,   1,   1,1.01233101, -35.890923, 1.10000, 0.90000, 1.10000, 0.90000
93613,'40143007408 ',  69.0000,1,  28,   1,   1,1.01002717, -36.109936, 1.10000, 0.90000, 1.10000, 0.90000
93614,'40143007409 ',  69.0000,1,  28,   1,   1,0.98652023, -37.936168, 1.10000, 0.90000, 1.10000, 0.90000
93615,'40143007411 ',  69.0000,1,  28,   1,   1,0.98843676, -37.813095, 1.10000, 0.90000, 1.10000, 0.90000
93616,'40143007414 ', 230.0000,1,  28,   1,   1,1.01163137, -36.096443, 1.10000, 0.90000, 1.10000, 0.90000
93617,'40143007414 ',  69.0000,1,  28,   1,   1,1.00794303, -36.383960, 1.10000, 0.90000, 1.10000, 0.90000
93618,'40143007415 ',  69.0000,1,  28,   1,   1,1.00470221, -36.544514, 1.10000, 0.90000, 1.10000, 0.90000
93619,'40143007510 ',  69.0000,1,  28,   1,   1,0.99229360, -37.367798, 1.10000, 0.90000, 1.10000, 0.90000
93620,'40143007515 ',  69.0000,1,  28,   1,   1,0.99571794, -37.067307, 1.10000, 0.90000, 1.10000, 0.90000
93621,'40143007520 ',  69.0000,1,  28,   1,   1,0.99274427, -37.534150, 1.10000, 0.90000, 1.10000, 0.90000
93622,'40143007609 ',  69.0000,1,  28,   1,   1,0.97650242, -39.139415, 1.10000, 0.90000, 1.10000, 0.90000
93623,'40143007612 ',  69.0000,1,  28,   1,   1,0.98437309, -38.742103, 1.10000, 0.90000, 1.10000, 0.90000
93624,'40143007615 ',  69.0000,1,  28,   1,   1,0.98346215, -38.323884, 1.10000, 0.90000, 1.10000, 0.90000
93625,'40143007618 ',  69.0000,1,  28,   1,   1,0.98431498, -38.165034, 1.10000, 0.90000, 1.10000, 0.90000
93626,'40143007620 ',  69.0000,1,  28,   1,   1,0.98459113, -38.301314, 1.10000, 0.90000, 1.10000, 0.90000
93627,'40143007625 ',  69.0000,1,  28,   1,   1,0.98459953, -38.470706, 1.10000, 0.90000, 1.10000, 0.90000
93628,'40143007630 ',  69.0000,1,  28,   1,   1,0.98462248, -38.266162, 1.10000, 0.90000, 1.10000, 0.90000
93629,'40143007633 ',  69.0000,1,  28,   1,   1,0.98569465, -38.282438, 1.10000, 0.90000, 1.10000, 0.90000
93630,'40143007636 ',  69.0000,1,  28,   1,   1,0.99829102, -37.572973, 1.10000, 0.90000, 1.10000, 0.90000
93631,'40143007900 ',  69.0000,1,  28,   1,   1,0.97780472, -38.150425, 1.10000, 0.90000, 1.10000, 0.90000
93632,'40143008002 ',  69.0000,1,  28,   1,   1,0.97395867, -38.425189, 1.10000, 0.90000, 1.10000, 0.90000
93633,'40143008400 ',  69.0000,1,  28,   1,   1,0.98118097, -38.133738, 1.10000, 0.90000, 1.10000, 0.90000
93634,'40143008501 ',  69.0000,1,  28,   1,   1,0.97443277, -38.694323, 1.10000, 0.90000, 1.10000, 0.90000
93635,'40143008502 ',  69.0000,1,  28,   1,   1,0.96385771, -39.269722, 1.10000, 0.90000, 1.10000, 0.90000
93636,'40143008700 ',  69.0000,1,  28,   1,   1,0.98097426, -38.829557, 1.10000, 0.90000, 1.10000, 0.90000
93637,'40143009003 ', 138.0000,1,  28,   1,   1,0.99134862, -37.326499, 1.10000, 0.90000, 1.10000, 0.90000
93638,'40143009003 ',  69.0000,1,  28,   1,   1,0.98786652, -37.573728, 1.10000, 0.90000, 1.10000, 0.90000
93639,'40143009007 ',  69.0000,1,  28,   1,   1,0.98496979, -37.702197, 1.10000, 0.90000, 1.10000, 0.90000
93640,'40143009008 ',  69.0000,1,  28,   1,   1,0.97093189, -38.594920, 1.10000, 0.90000, 1.10000, 0.90000
93641,'40143009200 ', 138.0000,1,  28,   1,   1,0.98414540, -39.272662, 1.10000, 0.90000, 1.10000, 0.90000
93642,'40143009200 ',  69.0000,1,  28,   1,   1,0.98442602, -39.646619, 1.10000, 0.90000, 1.10000, 0.90000
93643,'40143009401 ',  69.0000,1,  28,   1,   1,0.97882009, -39.800342, 1.10000, 0.90000, 1.10000, 0.90000
93644,'40143011100 ', 138.0000,1,  28,   1,   1,0.98312986, -37.934700, 1.10000, 0.90000, 1.10000, 0.90000
93645,'40143011100 ',  69.0000,1,  28,   1,   1,0.98190957, -38.071754, 1.10000, 0.90000, 1.10000, 0.90000
93646,'40145030202 ',  69.0000,1,  28,   1,   1,1.00257623, -34.601872, 1.10000, 0.90000, 1.10000, 0.90000
93647,'40145030502 ', 138.0000,1,  28,   1,   1,1.00488567, -36.331323, 1.10000, 0.90000, 1.10000, 0.90000
93648,'40145030506 ',  69.0000,1,  28,   1,   1,0.97633922, -37.967949, 1.10000, 0.90000, 1.10000, 0.90000
93649,'40145030602 ', 230.0000,1,  28,   1,   1,1.01411486, -35.208215, 1.10000, 0.90000, 1.10000, 0.90000
93650,'40145030602 ', 138.0000,1,  28,   1,   1,1.01078391, -35.452927, 1.10000, 0.90000, 1.10000, 0.90000
93651,'40145030602 ',  69.0000,1,  28,   1,   1,1.00757265, -35.782241, 1.10000, 0.90000, 1.10000, 0.90000
93652,'40145030798 ', 230.0000,1,  28,   1,   1,1.01752245, -34.443012, 1.10000, 0.90000, 1.10000, 0.90000
93653,'40147000200 ',  69.0000,1,  28,   1,   1,0.97880226, -36.719316, 1.10000, 0.90000, 1.10000, 0.90000
93654,'40147000400 ',  69.0000,1,  28,   1,   1,0.97639406, -36.633819, 1.10000, 0.90000, 1.10000, 0.90000
93655,'40147000600 ',  69.0000,1,  28,   1,   1,0.97670513, -36.928261, 1.10000, 0.90000, 1.10000, 0.90000
93656,'40147000700 ',  69.0000,1,  28,   1,   1,0.97856635, -36.737518, 1.10000, 0.90000, 1.10000, 0.90000
93657,'40147001000 ',  69.0000,1,  28,   1,   1,0.97051924, -34.918048, 1.10000, 0.90000, 1.10000, 0.90000
93658,'40147001300 ', 138.0000,1,  28,   1,   1,0.99593669, -35.611756, 1.10000, 0.90000, 1.10000, 0.90000
93659,'40149964900 ',  69.0000,1,  28,   1,   1,0.98748994, -56.035575, 1.10000, 0.90000, 1.10000, 0.90000
93660,'40149965000 ',  69.0000,1,  28,   1,   1,0.98494720, -58.961355, 1.10000, 0.90000, 1.10000, 0.90000
93661,'40151954200 ', 138.0000,1,  28,   1,   1,0.99880558, -49.951007, 1.10000, 0.90000, 1.10000, 0.90000
93662,'40151954200 ',  69.0000,1,  28,   1,   1,0.99557191, -50.088434, 1.10000, 0.90000, 1.10000, 0.90000
93663,'40151954400 ',  69.0000,1,  28,   1,   1,0.98718697, -53.599981, 1.10000, 0.90000, 1.10000, 0.90000
93664,'40153953300 ',  69.0000,1,  28,   1,   1,1.01659787, -54.468074, 1.10000, 0.90000, 1.10000, 0.90000
93665,'40153953400 ',  69.0000,1,  28,   1,   1,1.01175523, -54.217461, 1.10000, 0.90000, 1.10000, 0.90000
93666,'46005957000 ',  69.0000,1,  32,   1,   1,1.00382113,  -1.185391, 1.10000, 0.90000, 1.10000, 0.90000
93667,'46005957100 ',  69.0000,1,  32,   1,   1,1.00454390,  -0.951691, 1.10000, 0.90000, 1.10000, 0.90000
93668,'46009967600 ',  69.0000,1,  32,   1,   1,0.98758543,  -1.943667, 1.10000, 0.90000, 1.10000, 0.90000
93669,'46011958700 ',  69.0000,1,  32,   1,   1,1.00657105,   8.791262, 1.10000, 0.90000, 1.10000, 0.90000
93670,'46011958802 ',  69.0000,1,  32,   1,   1,1.00163531,   9.515840, 1.10000, 0.90000, 1.10000, 0.90000
93671,'46011958900 ',  69.0000,1,  32,   1,   1,1.00201035,  10.534403, 1.10000, 0.90000, 1.10000, 0.90000
93672,'46011959000 ',  69.0000,1,  32,   1,   1,1.00059402,   9.954889, 1.10000, 0.90000, 1.10000, 0.90000
93673,'46013951500 ',  69.0000,1,  32,   1,   1,0.98751938,  -0.173403, 1.10000, 0.90000, 1.10000, 0.90000
93674,'46013951900 ',  69.0000,1,  32,   1,   1,0.98983932,   0.878283, 1.10000, 0.90000, 1.10000, 0.90000
93675,'46013952000 ',  69.0000,1,  32,   1,   1,0.99643165,   0.733368, 1.10000, 0.90000, 1.10000, 0.90000
93676,'46015973200 ', 138.0000,1,  32,   1,   1,1.02131903,  -3.910758, 1.10000, 0.90000, 1.10000, 0.90000
93677,'46023940200 ', 138.0000,1,  32,   1,   1,1.01902020,  -3.001958, 1.10000, 0.90000, 1.10000, 0.90000
93678,'46025955800 ',  69.0000,1,  32,   1,   1,1.00112009,   2.253904, 1.10000, 0.90000, 1.10000, 0.90000
93679,'46029954302 ',  69.0000,1,  32,   1,   1,0.99279207,   4.413838, 1.10000, 0.90000, 1.10000, 0.90000
93680,'46029954400 ',  69.0000,1,  32,   1,   1,0.99219137,   4.518562, 1.10000, 0.90000, 1.10000, 0.90000
93681,'46029954501 ',  69.0000,1,  32,   1,   1,0.98978299,   4.519049, 1.10000, 0.90000, 1.10000, 0.90000
93682,'46029954502 ',  69.0000,1,  32,   1,   1,0.99287218,   3.864677, 1.10000, 0.90000, 1.10000, 0.90000
93683,'46031941100 ', 138.0000,1,  32,   1,   1,1.01377249,   6.729973, 1.10000, 0.90000, 1.10000, 0.90000
93684,'46033965100 ',  69.0000,1,  32,   1,   1,0.99804276,  -8.320471, 1.10000, 0.90000, 1.10000, 0.90000
93685,'46035962900 ',  69.0000,1,  32,   1,   1,0.98418826,  -3.614261, 1.10000, 0.90000, 1.10000, 0.90000
93686,'46039953600 ',  69.0000,1,  32,   1,   1,0.99721950,  12.357002, 1.10000, 0.90000, 1.10000, 0.90000
93687,'46041941700 ',  69.0000,1,  32,   1,   1,1.00626051,   3.839000, 1.10000, 0.90000, 1.10000, 0.90000
93688,'46045962100 ',  69.0000,1,  32,   1,   1,1.00011444,  -0.236122, 1.10000, 0.90000, 1.10000, 0.90000
93689,'46051953100 ',  69.0000,1,  32,   1,   1,0.99906236,   7.330452, 1.10000, 0.90000, 1.10000, 0.90000
93690,'46055960100 ',  69.0000,1,  32,   1,   1,1.02362657,  -2.957089, 1.10000, 0.90000, 1.10000, 0.90000
93691,'46059975700 ',  69.0000,1,  32,   1,   1,1.00744939,  -1.872146, 1.10000, 0.90000, 1.10000, 0.90000
93692,'46065977800 ', 230.0000,1,  32,   1,   1,1.02042508,  -4.090489, 1.10000, 0.90000, 1.10000, 0.90000
93693,'46065977900 ', 230.0000,1,  32,   1,   1,1.02022552,  -4.080967, 1.10000, 0.90000, 1.10000, 0.90000
93694,'46065977900 ', 138.0000,1,  32,   1,   1,1.01780224,  -4.327987, 1.10000, 0.90000, 1.10000, 0.90000
93695,'46065977900 ',  69.0000,1,  32,   1,   1,1.01283276,  -5.203457, 1.10000, 0.90000, 1.10000, 0.90000
93696,'46065978000 ', 230.0000,1,  32,   1,   1,1.02114332,  -4.032756, 1.10000, 0.90000, 1.10000, 0.90000
93697,'46065978000 ', 138.0000,1,  32,   1,   1,1.02058780,  -4.007855, 1.10000, 0.90000, 1.10000, 0.90000
93698,'46065978000 ',  69.0000,1,  32,   1,   1,1.02010262,  -4.066338, 1.10000, 0.90000, 1.10000, 0.90000
93699,'46067968600 ',  69.0000,1,  32,   1,   1,0.98289621,  -0.285680, 1.10000, 0.90000, 1.10000, 0.90000
93700,'46071961100 ',  69.0000,1,  32,   1,   1,1.00505280,  -7.287765, 1.10000, 0.90000, 1.10000, 0.90000
93701,'46077958100 ',  69.0000,1,  32,   1,   1,1.00278294,   4.358686, 1.10000, 0.90000, 1.10000, 0.90000
93702,'46077958200 ',  69.0000,1,  32,   1,   1,1.00293863,   1.723212, 1.10000, 0.90000, 1.10000, 0.90000
93703,'46081966100 ',  69.0000,1,  32,   1,   1,1.01519036,  -3.245072, 1.10000, 0.90000, 1.10000, 0.90000
93704,'46083010104 ',  69.0000,1,  32,   1,   1,0.98709482,   8.547201, 1.10000, 0.90000, 1.10000, 0.90000
93705,'46083010107 ',  69.0000,1,  32,   1,   1,0.98636961,   7.332521, 1.10000, 0.90000, 1.10000, 0.90000
93706,'46083010400 ',  69.0000,1,  32,   1,   1,0.97203064,   9.503220, 1.10000, 0.90000, 1.10000, 0.90000
93707,'46093020200 ',  69.0000,1,  32,   1,   1,0.99757344,  -5.500117, 1.10000, 0.90000, 1.10000, 0.90000
93708,'46093020302 ', 138.0000,1,  32,   1,   1,1.02018511,  -1.321931, 1.10000, 0.90000, 1.10000, 0.90000
93709,'46093020302 ',  69.0000,1,  32,   1,   1,1.01987469,  -1.860556, 1.10000, 0.90000, 1.10000, 0.90000
93710,'46093020500 ', 138.0000,1,  32,   1,   1,1.02417076,   2.054933, 1.10000, 0.90000, 1.10000, 0.90000
93711,'46097961600 ',  69.0000,1,  32,   1,   1,0.99294066,   2.762950, 1.10000, 0.90000, 1.10000, 0.90000
93712,'46099000202 ',  69.0000,1,  32,   1,   1,0.98604167,   7.304686, 1.10000, 0.90000, 1.10000, 0.90000
93713,'46099000300 ',  69.0000,1,  32,   1,   1,0.99311090,   8.406208, 1.10000, 0.90000, 1.10000, 0.90000
93714,'46099000405 ',  69.0000,1,  32,   1,   1,0.98950052,   8.981646, 1.10000, 0.90000, 1.10000, 0.90000
93715,'46099000406 ',  69.0000,1,  32,   1,   1,0.99213094,   8.535500, 1.10000, 0.90000, 1.10000, 0.90000
93716,'46099000500 ',  69.0000,1,  32,   1,   1,0.99127895,   8.388637, 1.10000, 0.90000, 1.10000, 0.90000
93717,'46099001101 ',  69.0000,1,  32,   1,   1,0.98397768,   6.928383, 1.10000, 0.90000, 1.10000, 0.90000
93718,'46099001500 ',  69.0000,1,  32,   1,   1,0.98918635,   8.375422, 1.10000, 0.90000, 1.10000, 0.90000
93719,'46099001600 ',  69.0000,1,  32,   1,   1,0.99047816,   8.335557, 1.10000, 0.90000, 1.10000, 0.90000
93720,'46099001902 ',  69.0000,1,  32,   1,   1,0.98926395,   8.426154, 1.10000, 0.90000, 1.10000, 0.90000
93721,'46099010101 ',  69.0000,1,  32,   1,   1,0.99201888,   9.403547, 1.10000, 0.90000, 1.10000, 0.90000
93722,'46099010102 ',  69.0000,1,  32,   1,   1,0.99922621,   9.079343, 1.10000, 0.90000, 1.10000, 0.90000
93723,'46099010200 ',  69.0000,1,  32,   1,   1,0.98850411,   6.869083, 1.10000, 0.90000, 1.10000, 0.90000
93724,'46099010402 ',  69.0000,1,  32,   1,   1,0.99243754,  11.052540, 1.10000, 0.90000, 1.10000, 0.90000
93725,'46099010404 ',  69.0000,1,  32,   1,   1,0.99391288,   8.430975, 1.10000, 0.90000, 1.10000, 0.90000
93726,'46099010600 ',  69.0000,1,  32,   1,   1,0.98757160,   7.973521, 1.10000, 0.90000, 1.10000, 0.90000
93727,'46101959600 ',  69.0000,1,  32,   1,   1,0.99204296,   8.908847, 1.10000, 0.90000, 1.10000, 0.90000
93728,'46103010200 ', 138.0000,1,  32,   1,   1,1.01536000,  -3.778009, 1.10000, 0.90000, 1.10000, 0.90000
93729,'46103010200 ',  69.0000,1,  32,   1,   1,1.01401746,  -4.218875, 1.10000, 0.90000, 1.10000, 0.90000
93730,'46103010500 ',  69.0000,1,  32,   1,   1,1.00825357,  -4.738467, 1.10000, 0.90000, 1.10000, 0.90000
93731,'46103010906 ', 138.0000,1,  32,   1,   1,1.00977540,  -4.868179, 1.10000, 0.90000, 1.10000, 0.90000
93732,'46103010906 ',  69.0000,1,  32,   1,   1,1.00845778,  -4.909709, 1.10000, 0.90000, 1.10000, 0.90000
93733,'46103011400 ', 138.0000,1,  32,   1,   1,1.00872898,  -4.828018, 1.10000, 0.90000, 1.10000, 0.90000
93734,'46103011600 ', 138.0000,1,  32,   1,   1,1.00952649,  -4.795274, 1.10000, 0.90000, 1.10000, 0.90000
93735,'46109940700 ',  69.0000,1,  32,   1,   1,0.98225367,   5.614336, 1.10000, 0.90000, 1.10000, 0.90000
93736,'46111962100 ',  69.0000,1,  32,   1,   1,0.99328423,  -1.046979, 1.10000, 0.90000, 1.10000, 0.90000
93737,'46113940800 ', 138.0000,1,  32,   1,   1,1.00791311, -11.260059, 1.10000, 0.90000, 1.10000, 0.90000
93738,'46113940800 ',  69.0000,1,  32,   1,   1,1.00563741, -11.773610, 1.10000, 0.90000, 1.10000, 0.90000
93739,'46115000100 ',  69.0000,1,  32,   1,   1,0.99290568,  -0.875479, 1.10000, 0.90000, 1.10000, 0.90000
93740,'46117960100 ',  69.0000,1,  32,   1,   1,1.02003241,  -3.994952, 1.10000, 0.90000, 1.10000, 0.90000
93741,'46121940200 ',  69.0000,1,  32,   1,   1,1.00301659, -14.721038, 1.10000, 0.90000, 1.10000, 0.90000
93742,'46123971700 ',  69.0000,1,  32,   1,   1,1.00220478, -15.247088, 1.10000, 0.90000, 1.10000, 0.90000
93743,'46125965100 ',  69.0000,1,  32,   1,   1,0.98407805,   4.077938, 1.10000, 0.90000, 1.10000, 0.90000
93744,'46125965200 ',  69.0000,1,  32,   1,   1,0.98604089,   4.655520, 1.10000, 0.90000, 1.10000, 0.90000
93745,'46127020100 ',  69.0000,1,  32,   1,   1,0.99124086,   8.827594, 1.10000, 0.90000, 1.10000, 0.90000
93746,'46127020200 ',  69.0000,1,  32,   1,   1,0.98994678,   8.355645, 1.10000, 0.90000, 1.10000, 0.90000
93747,'46129965100 ',  69.0000,1,  32,   1,   1,1.01603639,   2.467686, 1.10000, 0.90000, 1.10000, 0.90000
93748,'46129965200 ',  69.0000,1,  32,   1,   1,1.00703537,   4.732620, 1.10000, 0.90000, 1.10000, 0.90000
93749,'46135966200 ',  69.0000,1,  32,   1,   1,0.97930741,   1.392185, 1.10000, 0.90000, 1.10000, 0.90000
93750,'46135966301 ',  69.0000,1,  32,   1,   1,0.98152310,  -0.105108, 1.10000, 0.90000, 1.10000, 0.90000
93751,'46135966302 ',  69.0000,1,  32,   1,   1,0.97920096,   0.428630, 1.10000, 0.90000, 1.10000, 0.90000
93752,'48001950402 ',  69.0000,1,  34,   1,   1,0.99272585, -68.249183, 1.10000, 0.90000, 1.10000, 0.90000
93753,'48001950800 ',  69.0000,1,  34,   1,   1,0.96921074, -68.579744, 1.10000, 0.90000, 1.10000, 0.90000
93754,'48001951100 ',  69.0000,1,  34,   1,   1,0.98202264, -67.764643, 1.10000, 0.90000, 1.10000, 0.90000
93755,'48003950100 ', 230.0000,1,  34,   1,   1,0.99684167, -57.158144, 1.10000, 0.90000, 1.10000, 0.90000
93756,'48003950100 ', 138.0000,1,  34,   1,   1,0.99344307, -57.455060, 1.10000, 0.90000, 1.10000, 0.90000
93757,'48003950200 ',  69.0000,1,  34,   1,   1,0.98851466, -57.877664, 1.10000, 0.90000, 1.10000, 0.90000
93758,'48005000101 ',  69.0000,1,  34,   1,   1,0.95943350, -69.858895, 1.10000, 0.90000, 1.10000, 0.90000
93759,'48005000400 ',  69.0000,1,  34,   1,   1,0.94661814, -73.017755, 1.10000, 0.90000, 1.10000, 0.90000
93760,'48005001001 ', 138.0000,1,  34,   1,   1,0.97497106, -68.770190, 1.10000, 0.90000, 1.10000, 0.90000
93761,'48005001001 ',  69.0000,1,  34,   1,   1,0.97136796, -69.583761, 1.10000, 0.90000, 1.10000, 0.90000
93762,'48007950300 ',  69.0000,1,  34,   1,   1,0.98219496, -61.382944, 1.10000, 0.90000, 1.10000, 0.90000
93763,'48013960202 ',  69.0000,1,  34,   1,   1,0.98331267, -70.766811, 1.10000, 0.90000, 1.10000, 0.90000
93764,'48013960402 ',  69.0000,1,  34,   1,   1,0.98374826, -69.972454, 1.10000, 0.90000, 1.10000, 0.90000
93765,'48015760300 ', 138.0000,1,  34,   1,   1,0.99991125, -70.449091, 1.10000, 0.90000, 1.10000, 0.90000
93766,'48015760300 ',  69.0000,1,  34,   1,   1,0.99581766, -70.902445, 1.10000, 0.90000, 1.10000, 0.90000
93767,'48015760502 ',  69.0000,1,  34,   1,   1,0.98086756, -73.453992, 1.10000, 0.90000, 1.10000, 0.90000
93768,'48021950200 ',  69.0000,1,  34,   1,   1,0.97699219, -71.492929, 1.10000, 0.90000, 1.10000, 0.90000
93769,'48021950300 ',  69.0000,1,  34,   1,   1,0.98342878, -70.986245, 1.10000, 0.90000, 1.10000, 0.90000
93770,'48021950400 ',  69.0000,1,  34,   1,   1,0.99907094, -69.520322, 1.10000, 0.90000, 1.10000, 0.90000
93771,'48023950300 ',  69.0000,1,  34,   1,   1,0.99357092, -58.298322, 1.10000, 0.90000, 1.10000, 0.90000
93772,'48025950201 ',  69.0000,1,  34,   1,   1,0.96985114, -65.227733, 1.10000, 0.90000, 1.10000, 0.90000
93773,'48027020300 ',  69.0000,1,  34,   1,   1,0.95328552, -74.752514, 1.10000, 0.90000, 1.10000, 0.90000
93774,'48027020401 ',  69.0000,1,  34,   1,   1,0.95445544, -74.739202, 1.10000, 0.90000, 1.10000, 0.90000
93775,'48027020600 ',  69.0000,1,  34,   1,   1,0.95105189, -74.953096, 1.10000, 0.90000, 1.10000, 0.90000
93776,'48027020702 ',  69.0000,1,  34,   1,   1,0.95254946, -75.391853, 1.10000, 0.90000, 1.10000, 0.90000
93777,'48027021202 ',  69.0000,1,  34,   1,   1,0.95370805, -75.151998, 1.10000, 0.90000, 1.10000, 0.90000
93778,'48027021500 ',  69.0000,1,  34,   1,   1,0.95686054, -74.216945, 1.10000, 0.90000, 1.10000, 0.90000
93779,'48027021800 ',  69.0000,1,  34,   1,   1,0.95603794, -72.999744, 1.10000, 0.90000, 1.10000, 0.90000
93780,'48027021903 ',  69.0000,1,  34,   1,   1,0.96285033, -71.143961, 1.10000, 0.90000, 1.10000, 0.90000
93781,'48027022401 ',  69.0000,1,  34,   1,   1,0.96245837, -70.784017, 1.10000, 0.90000, 1.10000, 0.90000
93782,'48027022900 ',  69.0000,1,  34,   1,   1,0.96404999, -70.501561, 1.10000, 0.90000, 1.10000, 0.90000
93783,'48027023105 ',  69.0000,1,  34,   1,   1,0.97201407, -69.166478, 1.10000, 0.90000, 1.10000, 0.90000
93784,'48027023108 ', 230.0000,1,  34,   1,   1,0.98202652, -67.939646, 1.10000, 0.90000, 1.10000, 0.90000
93785,'48027023108 ', 138.0000,1,  34,   1,   1,0.97468889, -68.940870, 1.10000, 0.90000, 1.10000, 0.90000
93786,'48027023108 ',  69.0000,1,  34,   1,   1,0.96954703, -69.441174, 1.10000, 0.90000, 1.10000, 0.90000
93787,'48027023202 ', 138.0000,1,  34,   1,   1,0.97207463, -68.880655, 1.10000, 0.90000, 1.10000, 0.90000
93788,'48027023202 ',  69.0000,1,  34,   1,   1,0.96705729, -69.975254, 1.10000, 0.90000, 1.10000, 0.90000
93789,'48027023203 ',  69.0000,1,  34,   1,   1,0.96879888, -69.464445, 1.10000, 0.90000, 1.10000, 0.90000
93790,'48029110500 ',  69.0000,1,  34,   1,   1,0.96433097, -73.741926, 1.10000, 0.90000, 1.10000, 0.90000
93791,'48029110900 ',  69.0000,1,  34,   1,   1,0.96836984, -73.038450, 1.10000, 0.90000, 1.10000, 0.90000
93792,'48029111000 ',  69.0000,1,  34,   1,   1,0.96249205, -73.964610, 1.10000, 0.90000, 1.10000, 0.90000
93793,'48029120100 ', 138.0000,1,  34,   1,   1,0.97462004, -72.305025, 1.10000, 0.90000, 1.10000, 0.90000
93794,'48029120100 ',  69.0000,1,  34,   1,   1,0.96989352, -73.053647, 1.10000, 0.90000, 1.10000, 0.90000
93795,'48029120501 ',  69.0000,1,  34,   1,   1,0.96296978, -73.484127, 1.10000, 0.90000, 1.10000, 0.90000
93796,'48029121112 ',  69.0000,1,  34,   1,   1,0.95885485, -74.305560, 1.10000, 0.90000, 1.10000, 0.90000
93797,'48029121300 ',  69.0000,1,  34,   1,   1,0.96400785, -73.867219, 1.10000, 0.90000, 1.10000, 0.90000
93798,'48029121403 ',  69.0000,1,  34,   1,   1,0.97880685, -71.540672, 1.10000, 0.90000, 1.10000, 0.90000
93799,'48029121404 ', 230.0000,1,  34,   1,   1,0.99344110, -69.724839, 1.10000, 0.90000, 1.10000, 0.90000
93800,'48029121404 ', 138.0000,1,  34,   1,   1,0.99053288, -70.345443, 1.10000, 0.90000, 1.10000, 0.90000
93801,'48029121501 ',  69.0000,1,  34,   1,   1,0.96806490, -73.081194, 1.10000, 0.90000, 1.10000, 0.90000
93802,'48029121504 ',  69.0000,1,  34,   1,   1,0.97429347, -71.855803, 1.10000, 0.90000, 1.10000, 0.90000
93803,'48029121601 ',  69.0000,1,  34,   1,   1,0.97523004, -71.937875, 1.10000, 0.90000, 1.10000, 0.90000
93804,'48029121910 ',  69.0000,1,  34,   1,   1,0.96091467, -74.271784, 1.10000, 0.90000, 1.10000, 0.90000
93805,'48029130300 ',  69.0000,1,  34,   1,   1,0.97890031, -71.739546, 1.10000, 0.90000, 1.10000, 0.90000
93806,'48029130700 ',  69.0000,1,  34,   1,   1,0.97153980, -72.770557, 1.10000, 0.90000, 1.10000, 0.90000
93807,'48029130800 ', 230.0000,1,  34,   1,   1,0.99308413, -69.792594, 1.10000, 0.90000, 1.10000, 0.90000
93808,'48029130800 ', 138.0000,1,  34,   1,   1,0.98115718, -71.442966, 1.10000, 0.90000, 1.10000, 0.90000
93809,'48029130800 ',  69.0000,1,  34,   1,   1,0.97389436, -72.507335, 1.10000, 0.90000, 1.10000, 0.90000
93810,'48029130900 ',  69.0000,1,  34,   1,   1,0.98763031, -70.531443, 1.10000, 0.90000, 1.10000, 0.90000
93811,'48029131200 ', 138.0000,1,  34,   1,   1,0.99607188, -69.771373, 1.10000, 0.90000, 1.10000, 0.90000
93812,'48029131300 ', 138.0000,1,  34,   1,   1,0.99772036, -69.629947, 1.10000, 0.90000, 1.10000, 0.90000
93813,'48029131401 ',  69.0000,1,  34,   1,   1,0.96586317, -71.740694, 1.10000, 0.90000, 1.10000, 0.90000
93814,'48029131700 ', 138.0000,1,  34,   1,   1,0.98664701, -70.651408, 1.10000, 0.90000, 1.10000, 0.90000
93815,'48029131700 ',  69.0000,1,  34,   1,   1,0.97795630, -71.707424, 1.10000, 0.90000, 1.10000, 0.90000
93816,'48029140100 ',  69.0000,1,  34,   1,   1,0.97446787, -72.410701, 1.10000, 0.90000, 1.10000, 0.90000
93817,'48029140500 ',  69.0000,1,  34,   1,   1,0.98105502, -71.430344, 1.10000, 0.90000, 1.10000, 0.90000
93818,'48029141102 ',  69.0000,1,  34,   1,   1,0.98581463, -71.315576, 1.10000, 0.90000, 1.10000, 0.90000
93819,'48029141402 ',  69.0000,1,  34,   1,   1,0.99017823, -70.441059, 1.10000, 0.90000, 1.10000, 0.90000
93820,'48029150100 ',  69.0000,1,  34,   1,   1,0.96722400, -73.506141, 1.10000, 0.90000, 1.10000, 0.90000
93821,'48029150600 ',  69.0000,1,  34,   1,   1,0.97721922, -72.223527, 1.10000, 0.90000, 1.10000, 0.90000
93822,'48029151200 ',  69.0000,1,  34,   1,   1,0.98117512, -72.012515, 1.10000, 0.90000, 1.10000, 0.90000
93823,'48029151400 ',  69.0000,1,  34,   1,   1,0.98200458, -71.897884, 1.10000, 0.90000, 1.10000, 0.90000
93824,'48029151700 ',  69.0000,1,  34,   1,   1,0.98519045, -71.702465, 1.10000, 0.90000, 1.10000, 0.90000
93825,'48029152201 ',  69.0000,1,  34,   1,   1,0.99155629, -69.982774, 1.10000, 0.90000, 1.10000, 0.90000
93826,'48029152202 ',  69.0000,1,  34,   1,   1,0.99632603, -69.912881, 1.10000, 0.90000, 1.10000, 0.90000
93827,'48029160100 ',  69.0000,1,  34,   1,   1,0.96883994, -73.191433, 1.10000, 0.90000, 1.10000, 0.90000
93828,'48029160300 ',  69.0000,1,  34,   1,   1,0.96657938, -73.318345, 1.10000, 0.90000, 1.10000, 0.90000
93829,'48029160701 ',  69.0000,1,  34,   1,   1,0.96711808, -73.882955, 1.10000, 0.90000, 1.10000, 0.90000
93830,'48029160901 ',  69.0000,1,  34,   1,   1,0.97318316, -72.726099, 1.10000, 0.90000, 1.10000, 0.90000
93831,'48029161100 ',  69.0000,1,  34,   1,   1,0.97270662, -72.383893, 1.10000, 0.90000, 1.10000, 0.90000
93832,'48029161400 ',  69.0000,1,  34,   1,   1,0.96692884, -73.532136, 1.10000, 0.90000, 1.10000, 0.90000
93833,'48029161504 ',  69.0000,1,  34,   1,   1,0.97913390, -72.520818, 1.10000, 0.90000, 1.10000, 0.90000
93834,'48029161801 ',  69.0000,1,  34,   1,   1,0.96840256, -74.095040, 1.10000, 0.90000, 1.10000, 0.90000
93835,'48029161802 ',  69.0000,1,  34,   1,   1,0.96900195, -73.712105, 1.10000, 0.90000, 1.10000, 0.90000
93836,'48029170300 ',  69.0000,1,  34,   1,   1,0.96937966, -73.379550, 1.10000, 0.90000, 1.10000, 0.90000
93837,'48029171000 ',  69.0000,1,  34,   1,   1,0.96657401, -73.460283, 1.10000, 0.90000, 1.10000, 0.90000
93838,'48029171301 ',  69.0000,1,  34,   1,   1,0.96750307, -73.644807, 1.10000, 0.90000, 1.10000, 0.90000
93839,'48029171402 ',  69.0000,1,  34,   1,   1,0.96600151, -73.814872, 1.10000, 0.90000, 1.10000, 0.90000
93840,'48029171700 ', 138.0000,1,  34,   1,   1,0.97136462, -73.307812, 1.10000, 0.90000, 1.10000, 0.90000
93841,'48029171700 ',  69.0000,1,  34,   1,   1,0.96342671, -75.026595, 1.10000, 0.90000, 1.10000, 0.90000
93842,'48029171902 ',  69.0000,1,  34,   1,   1,0.95773548, -75.578516, 1.10000, 0.90000, 1.10000, 0.90000
93843,'48029171912 ',  69.0000,1,  34,   1,   1,0.95455134, -75.953213, 1.10000, 0.90000, 1.10000, 0.90000
93844,'48029180400 ',  69.0000,1,  34,   1,   1,0.95970500, -75.170999, 1.10000, 0.90000, 1.10000, 0.90000
93845,'48029180602 ',  69.0000,1,  34,   1,   1,0.96259534, -74.211112, 1.10000, 0.90000, 1.10000, 0.90000
93846,'48029180901 ',  69.0000,1,  34,   1,   1,0.95533574, -75.640028, 1.10000, 0.90000, 1.10000, 0.90000
93847,'48029180902 ',  69.0000,1,  34,   1,   1,0.96111435, -74.110729, 1.10000, 0.90000, 1.10000, 0.90000
93848,'48029181402 ',  69.0000,1,  34,   1,   1,0.95528138, -75.736764, 1.10000, 0.90000, 1.10000, 0.90000
93849,'48029181404 ',  69.0000,1,  34,   1,   1,0.95601147, -75.689622, 1.10000, 0.90000, 1.10000, 0.90000
93850,'48029181505 ',  69.0000,1,  34,   1,   1,0.95595580, -75.723616, 1.10000, 0.90000, 1.10000, 0.90000
93851,'48029181601 ',  69.0000,1,  34,   1,   1,0.96140611, -74.442348, 1.10000, 0.90000, 1.10000, 0.90000
93852,'48029181704 ',  69.0000,1,  34,   1,   1,0.95342052, -76.152538, 1.10000, 0.90000, 1.10000, 0.90000
93853,'48029181808 ',  69.0000,1,  34,   1,   1,0.95541394, -75.721861, 1.10000, 0.90000, 1.10000, 0.90000
93854,'48029181816 ',  69.0000,1,  34,   1,   1,0.95506281, -75.728780, 1.10000, 0.90000, 1.10000, 0.90000
93855,'48029181819 ',  69.0000,1,  34,   1,   1,0.95556539, -75.820653, 1.10000, 0.90000, 1.10000, 0.90000
93856,'48029181820 ', 138.0000,1,  34,   1,   1,0.96297437, -74.341917, 1.10000, 0.90000, 1.10000, 0.90000
93857,'48029181820 ',  69.0000,1,  34,   1,   1,0.95732969, -75.615030, 1.10000, 0.90000, 1.10000, 0.90000
93858,'48029190100 ',  69.0000,1,  34,   1,   1,0.96758515, -73.100298, 1.10000, 0.90000, 1.10000, 0.90000
93859,'48029190504 ',  69.0000,1,  34,   1,   1,0.96135712, -73.972506, 1.10000, 0.90000, 1.10000, 0.90000
93860,'48029191813 ',  69.0000,1,  34,   1,   1,0.95015782, -75.551919, 1.10000, 0.90000, 1.10000, 0.90000
93861,'48029192100 ',  69.0000,1,  34,   1,   1,0.96360004, -74.184577, 1.10000, 0.90000, 1.10000, 0.90000
93862,'48029192200 ',  69.0000,1,  34,   1,   1,0.98005390, -71.628214, 1.10000, 0.90000, 1.10000, 0.90000
93863,'48029192300 ',  69.0000,1,  34,   1,   1,0.95457953, -75.582177, 1.10000, 0.90000, 1.10000, 0.90000
93864,'48029980001 ', 230.0000,1,  34,   1,   1,0.97726649, -72.003226, 1.10000, 0.90000, 1.10000, 0.90000
93865,'48029980001 ', 138.0000,1,  34,   1,   1,0.95878518, -74.668912, 1.10000, 0.90000, 1.10000, 0.90000
93866,'48029980001 ',  69.0000,1,  34,   1,   1,0.95644271, -76.329126, 1.10000, 0.90000, 1.10000, 0.90000
93867,'48029980003 ',  69.0000,1,  34,   1,   1,0.97232407, -73.825554, 1.10000, 0.90000, 1.10000, 0.90000
93868,'48029980004 ', 138.0000,1,  34,   1,   1,0.96789712, -73.054269, 1.10000, 0.90000, 1.10000, 0.90000
93869,'48029980004 ',  69.0000,1,  34,   1,   1,0.96216434, -74.277494, 1.10000, 0.90000, 1.10000, 0.90000
93870,'48029980100 ', 138.0000,1,  34,   1,   1,0.98108572, -72.047492, 1.10000, 0.90000, 1.10000, 0.90000
93871,'48031950100 ',  69.0000,1,  34,   1,   1,0.98675412, -70.655507, 1.10000, 0.90000, 1.10000, 0.90000
93872,'48035950400 ',  69.0000,1,  34,   1,   1,0.99203962, -66.468327, 1.10000, 0.90000, 1.10000, 0.90000
93873,'48037010902 ',  69.0000,1,  34,   1,   1,0.96233433, -55.364383, 1.10000, 0.90000, 1.10000, 0.90000
93874,'48037011300 ', 138.0000,1,  34,   1,   1,0.97902536, -50.894099, 1.10000, 0.90000, 1.10000, 0.90000
93875,'48037011502 ', 138.0000,1,  34,   1,   1,0.98409057, -51.454277, 1.10000, 0.90000, 1.10000, 0.90000
93876,'48037011600 ', 138.0000,1,  34,   1,   1,0.98706967, -49.779549, 1.10000, 0.90000, 1.10000, 0.90000
93877,'48037011700 ',  69.0000,1,  34,   1,   1,0.99003941, -53.147160, 1.10000, 0.90000, 1.10000, 0.90000
93878,'48039660200 ',  69.0000,1,  34,   1,   1,0.95048928, -78.927713, 1.10000, 0.90000, 1.10000, 0.90000
93879,'48039660300 ',  69.0000,1,  34,   1,   1,0.95122898, -78.098371, 1.10000, 0.90000, 1.10000, 0.90000
93880,'48039660400 ',  69.0000,1,  34,   1,   1,0.94820005, -79.746441, 1.10000, 0.90000, 1.10000, 0.90000
93881,'48039660500 ',  69.0000,1,  34,   1,   1,0.95376986, -77.903348, 1.10000, 0.90000, 1.10000, 0.90000
93882,'48039660602 ',  69.0000,1,  34,   1,   1,0.96589595, -74.935576, 1.10000, 0.90000, 1.10000, 0.90000
93883,'48039660900 ',  69.0000,1,  34,   1,   1,0.94830251, -78.188304, 1.10000, 0.90000, 1.10000, 0.90000
93884,'48039661400 ',  69.0000,1,  34,   1,   1,0.97011048, -75.337103, 1.10000, 0.90000, 1.10000, 0.90000
93885,'48039661501 ',  69.0000,1,  34,   1,   1,0.96143568, -75.853841, 1.10000, 0.90000, 1.10000, 0.90000
93886,'48039661601 ', 138.0000,1,  34,   1,   1,0.97901183, -75.223339, 1.10000, 0.90000, 1.10000, 0.90000
93887,'48039661700 ', 138.0000,1,  34,   1,   1,0.99881202, -73.435858, 1.10000, 0.90000, 1.10000, 0.90000
93888,'48039661700 ',  69.0000,1,  34,   1,   1,0.99918091, -73.507111, 1.10000, 0.90000, 1.10000, 0.90000
93889,'48039662000 ',  69.0000,1,  34,   1,   1,1.00872362, -66.977511, 1.10000, 0.90000, 1.10000, 0.90000
93890,'48039662100 ',  69.0000,1,  34,   1,   1,0.99808961, -69.105955, 1.10000, 0.90000, 1.10000, 0.90000
93891,'48039662700 ', 138.0000,1,  34,   1,   1,1.01186955, -66.062553, 1.10000, 0.90000, 1.10000, 0.90000
93892,'48039662900 ',  69.0000,1,  34,   1,   1,0.99878633, -68.162378, 1.10000, 0.90000, 1.10000, 0.90000
93893,'48039663000 ', 138.0000,1,  34,   1,   1,1.00602591, -69.295575, 1.10000, 0.90000, 1.10000, 0.90000
93894,'48039663200 ', 138.0000,1,  34,   1,   1,1.00395346, -69.706233, 1.10000, 0.90000, 1.10000, 0.90000
93895,'48039663200 ',  69.0000,1,  34,   1,   1,1.00132859, -69.872555, 1.10000, 0.90000, 1.10000, 0.90000
93896,'48039663300 ', 230.0000,1,  34,   1,   1,1.00681818, -69.210703, 1.10000, 0.90000, 1.10000, 0.90000
93897,'48039663500 ', 138.0000,1,  34,   1,   1,1.00568855, -69.637583, 1.10000, 0.90000, 1.10000, 0.90000
93898,'48039663900 ', 138.0000,1,  34,   1,   1,1.00654578, -69.684493, 1.10000, 0.90000, 1.10000, 0.90000
93899,'48039664200 ', 230.0000,1,  34,   1,   1,0.99015814, -71.243449, 1.10000, 0.90000, 1.10000, 0.90000
93900,'48039664200 ',  69.0000,1,  34,   1,   1,0.94205415, -79.154133, 1.10000, 0.90000, 1.10000, 0.90000
93901,'48039664300 ', 138.0000,1,  34,   1,   1,0.99504161, -70.320315, 1.10000, 0.90000, 1.10000, 0.90000
93902,'48039664501 ', 138.0000,1,  34,   1,   1,1.00056815, -67.926026, 1.10000, 0.90000, 1.10000, 0.90000
93903,'48041000101 ', 138.0000,1,  34,   1,   1,1.00985682, -69.567697, 1.10000, 0.90000, 1.10000, 0.90000
93904,'48041000102 ', 138.0000,1,  34,   1,   1,1.01049674, -69.735227, 1.10000, 0.90000, 1.10000, 0.90000
93905,'48041000300 ', 138.0000,1,  34,   1,   1,1.01225233, -70.065918, 1.10000, 0.90000, 1.10000, 0.90000
93906,'48041000604 ',  69.0000,1,  34,   1,   1,1.00508630, -70.945025, 1.10000, 0.90000, 1.10000, 0.90000
93907,'48041001000 ',  69.0000,1,  34,   1,   1,0.99361300, -71.805068, 1.10000, 0.90000, 1.10000, 0.90000
93908,'48041001303 ',  69.0000,1,  34,   1,   1,0.99990582, -71.146980, 1.10000, 0.90000, 1.10000, 0.90000
93909,'48041001604 ',  69.0000,1,  34,   1,   1,0.99889123, -71.225144, 1.10000, 0.90000, 1.10000, 0.90000
93910,'48041001801 ',  69.0000,1,  34,   1,   1,0.99966931, -71.102426, 1.10000, 0.90000, 1.10000, 0.90000
93911,'48041002006 ',  69.0000,1,  34,   1,   1,0.99905878, -71.107809, 1.10000, 0.90000, 1.10000, 0.90000
93912,'48041002007 ',  69.0000,1,  34,   1,   1,0.99961388, -70.729464, 1.10000, 0.90000, 1.10000, 0.90000
93913,'48041002009 ', 138.0000,1,  34,   1,   1,1.00888276, -70.392988, 1.10000, 0.90000, 1.10000, 0.90000
93914,'48041002009 ',  69.0000,1,  34,   1,   1,1.00738442, -70.559406, 1.10000, 0.90000, 1.10000, 0.90000
93915,'48041002012 ',  69.0000,1,  34,   1,   1,1.00043333, -71.184689, 1.10000, 0.90000, 1.10000, 0.90000
93916,'48041002015 ',  69.0000,1,  34,   1,   1,1.00073755, -71.166248, 1.10000, 0.90000, 1.10000, 0.90000
93917,'48043950300 ',  69.0000,1,  34,   1,   1,0.96847510, -65.916947, 1.10000, 0.90000, 1.10000, 0.90000
93918,'48049950200 ', 138.0000,1,  34,   1,   1,1.01043487, -53.398593, 1.10000, 0.90000, 1.10000, 0.90000
93919,'48049950200 ',  69.0000,1,  34,   1,   1,1.00925195, -53.530303, 1.10000, 0.90000, 1.10000, 0.90000
93920,'48049950700 ', 230.0000,1,  34,   1,   1,1.01000226, -53.964860, 1.10000, 0.90000, 1.10000, 0.90000
93921,'48049950700 ', 138.0000,1,  34,   1,   1,1.00892138, -54.141298, 1.10000, 0.90000, 1.10000, 0.90000
93922,'48049950800 ', 138.0000,1,  34,   1,   1,1.00806165, -54.167508, 1.10000, 0.90000, 1.10000, 0.90000
93923,'48049950800 ',  69.0000,1,  34,   1,   1,1.00714886, -54.256151, 1.10000, 0.90000, 1.10000, 0.90000
93924,'48049951100 ', 138.0000,1,  34,   1,   1,1.00744796, -54.267820, 1.10000, 0.90000, 1.10000, 0.90000
93925,'48049951100 ',  69.0000,1,  34,   1,   1,1.00663674, -54.521855, 1.10000, 0.90000, 1.10000, 0.90000
93926,'48049951200 ', 138.0000,1,  34,   1,   1,1.00737333, -54.369347, 1.10000, 0.90000, 1.10000, 0.90000
93927,'48051970300 ',  69.0000,1,  34,   1,   1,0.99699521, -70.320698, 1.10000, 0.90000, 1.10000, 0.90000
93928,'48051970500 ', 138.0000,1,  34,   1,   1,1.00465131, -69.237798, 1.10000, 0.90000, 1.10000, 0.90000
93929,'48051970500 ',  69.0000,1,  34,   1,   1,1.00231707, -69.474212, 1.10000, 0.90000, 1.10000, 0.90000
93930,'48053960500 ', 138.0000,1,  34,   1,   1,1.00547409, -67.392090, 1.10000, 0.90000, 1.10000, 0.90000
93931,'48053960500 ',  69.0000,1,  34,   1,   1,1.00711501, -67.530155, 1.10000, 0.90000, 1.10000, 0.90000
93932,'48057000400 ', 230.0000,1,  34,   1,   1,1.01446438, -61.425920, 1.10000, 0.90000, 1.10000, 0.90000
93933,'48057000400 ', 138.0000,1,  34,   1,   1,1.01500785, -61.378559, 1.10000, 0.90000, 1.10000, 0.90000
93934,'48059030101 ', 138.0000,1,  34,   1,   1,1.01521075, -50.229529, 1.10000, 0.90000, 1.10000, 0.90000
93935,'48059030200 ', 138.0000,1,  34,   1,   1,1.01622868, -51.553906, 1.10000, 0.90000, 1.10000, 0.90000
93936,'48061010301 ',  69.0000,1,  34,   1,   1,0.98753905, -67.144680, 1.10000, 0.90000, 1.10000, 0.90000
93937,'48061010500 ',  69.0000,1,  34,   1,   1,0.96216631, -68.760423, 1.10000, 0.90000, 1.10000, 0.90000
93938,'48061010800 ', 138.0000,1,  34,   1,   1,0.99125296, -65.907951, 1.10000, 0.90000, 1.10000, 0.90000
93939,'48061010800 ',  69.0000,1,  34,   1,   1,0.98966736, -66.377465, 1.10000, 0.90000, 1.10000, 0.90000
93940,'48061010900 ',  69.0000,1,  34,   1,   1,0.96205842, -68.813145, 1.10000, 0.90000, 1.10000, 0.90000
93941,'48061011301 ',  69.0000,1,  34,   1,   1,0.98264092, -66.866480, 1.10000, 0.90000, 1.10000, 0.90000
93942,'48061011700 ',  69.0000,1,  34,   1,   1,0.97798425, -67.649868, 1.10000, 0.90000, 1.10000, 0.90000
93943,'48061011901 ',  69.0000,1,  34,   1,   1,0.96578407, -68.400062, 1.10000, 0.90000, 1.10000, 0.90000
93944,'48061011902 ',  69.0000,1,  34,   1,   1,0.96810985, -67.459402, 1.10000, 0.90000, 1.10000, 0.90000
93945,'48061012506 ',  69.0000,1,  34,   1,   1,0.99820089, -70.145134, 1.10000, 0.90000, 1.10000, 0.90000
93946,'48061012607 ',  69.0000,1,  34,   1,   1,0.99399000, -72.100686, 1.10000, 0.90000, 1.10000, 0.90000
93947,'48061012700 ',  69.0000,1,  34,   1,   1,0.98409593, -70.924807, 1.10000, 0.90000, 1.10000, 0.90000
93948,'48061013700 ',  69.0000,1,  34,   1,   1,1.00508463, -71.669284, 1.10000, 0.90000, 1.10000, 0.90000
93949,'48061980001 ',  69.0000,1,  34,   1,   1,0.98478240, -66.506850, 1.10000, 0.90000, 1.10000, 0.90000
93950,'48063950200 ', 138.0000,1,  34,   1,   1,1.01268220, -56.293507, 1.10000, 0.90000, 1.10000, 0.90000
93951,'48065950100 ',  69.0000,1,  34,   1,   1,1.00717103, -57.376478, 1.10000, 0.90000, 1.10000, 0.90000
93952,'48067950100 ',  69.0000,1,  34,   1,   1,0.98506755, -54.768586, 1.10000, 0.90000, 1.10000, 0.90000
93953,'48067950400 ',  69.0000,1,  34,   1,   1,0.98288155, -55.401748, 1.10000, 0.90000, 1.10000, 0.90000
93954,'48069950200 ',  69.0000,1,  34,   1,   1,0.98385215, -58.834375, 1.10000, 0.90000, 1.10000, 0.90000
93955,'48071710100 ', 138.0000,1,  34,   1,   1,0.99732691, -76.121857, 1.10000, 0.90000, 1.10000, 0.90000
93956,'48071710100 ',  69.0000,1,  34,   1,   1,1.00081754, -75.478549, 1.10000, 0.90000, 1.10000, 0.90000
93957,'48071710200 ', 230.0000,1,  34,   1,   1,1.01120782, -74.771624, 1.10000, 0.90000, 1.10000, 0.90000
93958,'48071710500 ', 138.0000,1,  34,   1,   1,1.00043082, -73.901308, 1.10000, 0.90000, 1.10000, 0.90000
93959,'48073950100 ',  69.0000,1,  34,   1,   1,0.99388474, -61.875524, 1.10000, 0.90000, 1.10000, 0.90000
93960,'48073950200 ',  69.0000,1,  34,   1,   1,0.96921438, -65.902849, 1.10000, 0.90000, 1.10000, 0.90000
93961,'48073950500 ',  69.0000,1,  34,   1,   1,0.97283226, -65.533548, 1.10000, 0.90000, 1.10000, 0.90000
93962,'48077030301 ',  69.0000,1,  34,   1,   1,0.98002350, -64.711692, 1.10000, 0.90000, 1.10000, 0.90000
93963,'48079950100 ',  69.0000,1,  34,   1,   1,0.99798077, -56.874808, 1.10000, 0.90000, 1.10000, 0.90000
93964,'48081950200 ',  69.0000,1,  34,   1,   1,0.99778944, -51.847372, 1.10000, 0.90000, 1.10000, 0.90000
93965,'48083950300 ',  69.0000,1,  34,   1,   1,0.99683237, -52.357447, 1.10000, 0.90000, 1.10000, 0.90000
93966,'48085030100 ',  69.0000,1,  34,   1,   1,0.97963047, -69.182235, 1.10000, 0.90000, 1.10000, 0.90000
93967,'48085030201 ',  69.0000,1,  34,   1,   1,0.97723520, -71.643411, 1.10000, 0.90000, 1.10000, 0.90000
93968,'48085030303 ',  69.0000,1,  34,   1,   1,0.96606392, -75.267947, 1.10000, 0.90000, 1.10000, 0.90000
93969,'48085030305 ',  69.0000,1,  34,   1,   1,0.96983725, -73.822529, 1.10000, 0.90000, 1.10000, 0.90000
93970,'48085030403 ',  69.0000,1,  34,   1,   1,0.96536887, -75.681932, 1.10000, 0.90000, 1.10000, 0.90000
93971,'48085030408 ',  69.0000,1,  34,   1,   1,0.96505642, -76.563989, 1.10000, 0.90000, 1.10000, 0.90000
93972,'48085030603 ',  69.0000,1,  34,   1,   1,0.96746594, -75.062795, 1.10000, 0.90000, 1.10000, 0.90000
93973,'48085030900 ',  69.0000,1,  34,   1,   1,0.97091293, -73.920801, 1.10000, 0.90000, 1.10000, 0.90000
93974,'48085031001 ',  69.0000,1,  34,   1,   1,0.98400229, -71.470259, 1.10000, 0.90000, 1.10000, 0.90000
93975,'48085031201 ',  69.0000,1,  34,   1,   1,0.99456495, -70.437815, 1.10000, 0.90000, 1.10000, 0.90000
93976,'48085031309 ', 230.0000,1,  34,   1,   1,0.98741317, -72.472596, 1.10000, 0.90000, 1.10000, 0.90000
93977,'48085031309 ', 138.0000,1,  34,   1,   1,0.98659086, -72.510443, 1.10000, 0.90000, 1.10000, 0.90000
93978,'48085031309 ',  69.0000,1,  34,   1,   1,0.98280895, -73.532539, 1.10000, 0.90000, 1.10000, 0.90000
93979,'48085031310 ', 138.0000,1,  34,   1,   1,0.99063593, -71.699159, 1.10000, 0.90000, 1.10000, 0.90000
93980,'48085031310 ',  69.0000,1,  34,   1,   1,0.98860425, -72.295852, 1.10000, 0.90000, 1.10000, 0.90000
93981,'48085031316 ', 138.0000,1,  34,   1,   1,0.98335034, -73.194629, 1.10000, 0.90000, 1.10000, 0.90000
93982,'48085031317 ', 138.0000,1,  34,   1,   1,0.98406702, -73.181044, 1.10000, 0.90000, 1.10000, 0.90000
93983,'48085031317 ',  69.0000,1,  34,   1,   1,0.98381621, -73.364551, 1.10000, 0.90000, 1.10000, 0.90000
93984,'48085031407 ', 138.0000,1,  34,   1,   1,0.98164374, -72.157247, 1.10000, 0.90000, 1.10000, 0.90000
93985,'48085031408 ', 138.0000,1,  34,   1,   1,0.98354703, -72.661397, 1.10000, 0.90000, 1.10000, 0.90000
93986,'48085031410 ', 138.0000,1,  34,   1,   1,0.98251593, -72.940341, 1.10000, 0.90000, 1.10000, 0.90000
93987,'48085031504 ',  69.0000,1,  34,   1,   1,0.97816151, -73.470064, 1.10000, 0.90000, 1.10000, 0.90000
93988,'48085031506 ', 138.0000,1,  34,   1,   1,0.97865289, -73.833874, 1.10000, 0.90000, 1.10000, 0.90000
93989,'48085031506 ',  69.0000,1,  34,   1,   1,0.97530717, -74.755116, 1.10000, 0.90000, 1.10000, 0.90000
93990,'48085031630 ',  69.0000,1,  34,   1,   1,0.97011822, -76.108518, 1.10000, 0.90000, 1.10000, 0.90000
93991,'48085031632 ',  69.0000,1,  34,   1,   1,0.97270966, -75.778517, 1.10000, 0.90000, 1.10000, 0.90000
93992,'48085031638 ',  69.0000,1,  34,   1,   1,0.96909815, -76.583134, 1.10000, 0.90000, 1.10000, 0.90000
93993,'48085031640 ',  69.0000,1,  34,   1,   1,0.96587902, -76.891872, 1.10000, 0.90000, 1.10000, 0.90000
93994,'48085031649 ',  69.0000,1,  34,   1,   1,0.96108586, -78.706681, 1.10000, 0.90000, 1.10000, 0.90000
93995,'48085031662 ',  69.0000,1,  34,   1,   1,0.96354342, -77.860687, 1.10000, 0.90000, 1.10000, 0.90000
93996,'48085031802 ',  69.0000,1,  34,   1,   1,0.96777081, -76.694855, 1.10000, 0.90000, 1.10000, 0.90000
93997,'48085031900 ',  69.0000,1,  34,   1,   1,0.97219688, -75.841089, 1.10000, 0.90000, 1.10000, 0.90000
93998,'48085032004 ',  69.0000,1,  34,   1,   1,0.97457987, -74.924375, 1.10000, 0.90000, 1.10000, 0.90000
93999,'48085032009 ',  69.0000,1,  34,   1,   1,0.97717172, -74.737303, 1.10000, 0.90000, 1.10000, 0.90000
94000,'48085032011 ', 138.0000,1,  34,   1,   1,0.98094958, -73.711996, 1.10000, 0.90000, 1.10000, 0.90000
94001,'48085032011 ',  69.0000,1,  34,   1,   1,0.98239374, -73.546152, 1.10000, 0.90000, 1.10000, 0.90000
94002,'48085032013 ',  69.0000,1,  34,   1,   1,0.97089094, -75.835843, 1.10000, 0.90000, 1.10000, 0.90000
94003,'48091310300 ',  69.0000,1,  34,   1,   1,0.99026978, -69.895710, 1.10000, 0.90000, 1.10000, 0.90000
94004,'48091310401 ', 138.0000,1,  34,   1,   1,0.99908787, -69.224787, 1.10000, 0.90000, 1.10000, 0.90000
94005,'48091310401 ',  69.0000,1,  34,   1,   1,0.99730051, -69.479013, 1.10000, 0.90000, 1.10000, 0.90000
94006,'48091310502 ',  69.0000,1,  34,   1,   1,0.99474090, -69.720679, 1.10000, 0.90000, 1.10000, 0.90000
94007,'48091310802 ', 138.0000,1,  34,   1,   1,0.98817265, -70.751853, 1.10000, 0.90000, 1.10000, 0.90000
94008,'48091310802 ',  69.0000,1,  34,   1,   1,0.98580849, -71.166145, 1.10000, 0.90000, 1.10000, 0.90000
94009,'48091310902 ', 230.0000,1,  34,   1,   1,1.00625908, -68.426980, 1.10000, 0.90000, 1.10000, 0.90000
94010,'48091310902 ',  69.0000,1,  34,   1,   1,0.99714875, -69.667854, 1.10000, 0.90000, 1.10000, 0.90000
94011,'48093950100 ',  69.0000,1,  34,   1,   1,1.00839412, -57.597653, 1.10000, 0.90000, 1.10000, 0.90000
94012,'48093950300 ',  69.0000,1,  34,   1,   1,0.98970675, -58.618316, 1.10000, 0.90000, 1.10000, 0.90000
94013,'48097000400 ',  69.0000,1,  34,   1,   1,0.95657480, -71.128839, 1.10000, 0.90000, 1.10000, 0.90000
94014,'48099010101 ',  69.0000,1,  34,   1,   1,0.96913564, -69.676699, 1.10000, 0.90000, 1.10000, 0.90000
94015,'48099010102 ',  69.0000,1,  34,   1,   1,0.97235632, -68.112333, 1.10000, 0.90000, 1.10000, 0.90000
94016,'48099010202 ',  69.0000,1,  34,   1,   1,0.96076596, -71.196382, 1.10000, 0.90000, 1.10000, 0.90000
94017,'48099010702 ',  69.0000,1,  34,   1,   1,0.96495813, -69.880410, 1.10000, 0.90000, 1.10000, 0.90000
94018,'48113000100 ',  69.0000,1,  34,   1,   1,0.97531235, -75.755643, 1.10000, 0.90000, 1.10000, 0.90000
94019,'48113000300 ',  69.0000,1,  34,   1,   1,0.96855891, -76.584432, 1.10000, 0.90000, 1.10000, 0.90000
94020,'48113000401 ',  69.0000,1,  34,   1,   1,0.96390802, -77.173618, 1.10000, 0.90000, 1.10000, 0.90000
94021,'48113000406 ', 230.0000,1,  34,   1,   1,0.98300219, -73.995654, 1.10000, 0.90000, 1.10000, 0.90000
94022,'48113000406 ', 138.0000,1,  34,   1,   1,0.98101330, -74.632002, 1.10000, 0.90000, 1.10000, 0.90000
94023,'48113000701 ',  69.0000,1,  34,   1,   1,0.96748692, -76.977844, 1.10000, 0.90000, 1.10000, 0.90000
94024,'48113000702 ',  69.0000,1,  34,   1,   1,0.96648818, -76.988998, 1.10000, 0.90000, 1.10000, 0.90000
94025,'48113000800 ',  69.0000,1,  34,   1,   1,0.97033560, -76.468503, 1.10000, 0.90000, 1.10000, 0.90000
94026,'48113001002 ',  69.0000,1,  34,   1,   1,0.97046614, -76.459405, 1.10000, 0.90000, 1.10000, 0.90000
94027,'48113001102 ',  69.0000,1,  34,   1,   1,0.97128397, -76.697874, 1.10000, 0.90000, 1.10000, 0.90000
94028,'48113001202 ',  69.0000,1,  34,   1,   1,0.97552431, -75.738486, 1.10000, 0.90000, 1.10000, 0.90000
94029,'48113001204 ',  69.0000,1,  34,   1,   1,0.97414786, -75.918167, 1.10000, 0.90000, 1.10000, 0.90000
94030,'48113001400 ',  69.0000,1,  34,   1,   1,0.96955717, -76.758096, 1.10000, 0.90000, 1.10000, 0.90000
94031,'48113001503 ',  69.0000,1,  34,   1,   1,0.96675187, -77.017759, 1.10000, 0.90000, 1.10000, 0.90000
94032,'48113002400 ',  69.0000,1,  34,   1,   1,0.97395015, -75.923953, 1.10000, 0.90000, 1.10000, 0.90000
94033,'48113002500 ',  69.0000,1,  34,   1,   1,0.97215688, -76.386165, 1.10000, 0.90000, 1.10000, 0.90000
94034,'48113002701 ',  69.0000,1,  34,   1,   1,0.97488862, -75.863744, 1.10000, 0.90000, 1.10000, 0.90000
94035,'48113003700 ',  69.0000,1,  34,   1,   1,0.97147268, -76.441613, 1.10000, 0.90000, 1.10000, 0.90000
94036,'48113005901 ',  69.0000,1,  34,   1,   1,0.96520251, -77.621275, 1.10000, 0.90000, 1.10000, 0.90000
94037,'48113006002 ',  69.0000,1,  34,   1,   1,0.96491760, -77.734342, 1.10000, 0.90000, 1.10000, 0.90000
94038,'48113006501 ',  69.0000,1,  34,   1,   1,0.97124809, -76.837019, 1.10000, 0.90000, 1.10000, 0.90000
94039,'48113006502 ',  69.0000,1,  34,   1,   1,0.97227788, -77.041037, 1.10000, 0.90000, 1.10000, 0.90000
94040,'48113006700 ',  69.0000,1,  34,   1,   1,0.97198945, -76.560793, 1.10000, 0.90000, 1.10000, 0.90000
94041,'48113007102 ',  69.0000,1,  34,   1,   1,0.97071046, -76.589650, 1.10000, 0.90000, 1.10000, 0.90000
94042,'48113007809 ',  69.0000,1,  34,   1,   1,0.97150719, -76.272422, 1.10000, 0.90000, 1.10000, 0.90000
94043,'48113007811 ',  69.0000,1,  34,   1,   1,0.97167128, -76.164546, 1.10000, 0.90000, 1.10000, 0.90000
94044,'48113007913 ',  69.0000,1,  34,   1,   1,0.97000718, -76.429994, 1.10000, 0.90000, 1.10000, 0.90000
94045,'48113008400 ',  69.0000,1,  34,   1,   1,0.97660500, -75.755158, 1.10000, 0.90000, 1.10000, 0.90000
94046,'48113008603 ',  69.0000,1,  34,   1,   1,0.96726269, -77.351455, 1.10000, 0.90000, 1.10000, 0.90000
94047,'48113008704 ',  69.0000,1,  34,   1,   1,0.96641046, -77.518044, 1.10000, 0.90000, 1.10000, 0.90000
94048,'48113009000 ',  69.0000,1,  34,   1,   1,0.97754347, -75.683175, 1.10000, 0.90000, 1.10000, 0.90000
94049,'48113009202 ',  69.0000,1,  34,   1,   1,0.97954845, -75.230770, 1.10000, 0.90000, 1.10000, 0.90000
94050,'48113009301 ',  69.0000,1,  34,   1,   1,0.97779077, -75.622400, 1.10000, 0.90000, 1.10000, 0.90000
94051,'48113009304 ',  69.0000,1,  34,   1,   1,0.97746438, -75.650007, 1.10000, 0.90000, 1.10000, 0.90000
94052,'48113009401 ',  69.0000,1,  34,   1,   1,0.97215587, -76.641150, 1.10000, 0.90000, 1.10000, 0.90000
94053,'48113009604 ',  69.0000,1,  34,   1,   1,0.96585625, -77.143278, 1.10000, 0.90000, 1.10000, 0.90000
94054,'48113009608 ',  69.0000,1,  34,   1,   1,0.96736932, -77.626568, 1.10000, 0.90000, 1.10000, 0.90000
94055,'48113009609 ',  69.0000,1,  34,   1,   1,0.96978319, -76.885814, 1.10000, 0.90000, 1.10000, 0.90000
94056,'48113009610 ',  69.0000,1,  34,   1,   1,0.96564138, -77.592629, 1.10000, 0.90000, 1.10000, 0.90000
94057,'48113009803 ',  69.0000,1,  34,   1,   1,0.96633178, -77.329278, 1.10000, 0.90000, 1.10000, 0.90000
94058,'48113009804 ',  69.0000,1,  34,   1,   1,0.97148931, -76.190166, 1.10000, 0.90000, 1.10000, 0.90000
94059,'48113009900 ', 138.0000,1,  34,   1,   1,0.97297329, -75.872624, 1.10000, 0.90000, 1.10000, 0.90000
94060,'48113009900 ',  69.0000,1,  34,   1,   1,0.97072691, -76.520809, 1.10000, 0.90000, 1.10000, 0.90000
94061,'48113010000 ', 230.0000,1,  34,   1,   1,0.98220128, -74.005421, 1.10000, 0.90000, 1.10000, 0.90000
94062,'48113010000 ', 138.0000,1,  34,   1,   1,0.97209591, -76.033652, 1.10000, 0.90000, 1.10000, 0.90000
94063,'48113010000 ',  69.0000,1,  34,   1,   1,0.97136354, -76.351645, 1.10000, 0.90000, 1.10000, 0.90000
94064,'48113010500 ', 138.0000,1,  34,   1,   1,0.97504300, -75.693078, 1.10000, 0.90000, 1.10000, 0.90000
94065,'48113010500 ',  69.0000,1,  34,   1,   1,0.97188503, -76.568196, 1.10000, 0.90000, 1.10000, 0.90000
94066,'48113010801 ',  69.0000,1,  34,   1,   1,0.97411186, -76.482860, 1.10000, 0.90000, 1.10000, 0.90000
94067,'48113010804 ',  69.0000,1,  34,   1,   1,0.96871376, -77.294444, 1.10000, 0.90000, 1.10000, 0.90000
94068,'48113010903 ',  69.0000,1,  34,   1,   1,0.96576637, -78.334948, 1.10000, 0.90000, 1.10000, 0.90000
94069,'48113010904 ',  69.0000,1,  34,   1,   1,0.96181828, -78.368668, 1.10000, 0.90000, 1.10000, 0.90000
94070,'48113011601 ',  69.0000,1,  34,   1,   1,0.97530663, -76.119747, 1.10000, 0.90000, 1.10000, 0.90000
94071,'48113012100 ', 230.0000,1,  34,   1,   1,0.98795813, -73.748626, 1.10000, 0.90000, 1.10000, 0.90000
94072,'48113012100 ', 138.0000,1,  34,   1,   1,0.98353189, -74.589327, 1.10000, 0.90000, 1.10000, 0.90000
94073,'48113012100 ',  69.0000,1,  34,   1,   1,0.98110908, -75.197473, 1.10000, 0.90000, 1.10000, 0.90000
94074,'48113012207 ', 138.0000,1,  34,   1,   1,0.98258382, -74.714435, 1.10000, 0.90000, 1.10000, 0.90000
94075,'48113012207 ',  69.0000,1,  34,   1,   1,0.98299575, -74.633231, 1.10000, 0.90000, 1.10000, 0.90000
94076,'48113012211 ',  69.0000,1,  34,   1,   1,0.97630763, -75.721799, 1.10000, 0.90000, 1.10000, 0.90000
94077,'48113012500 ',  69.0000,1,  34,   1,   1,0.98092133, -74.812428, 1.10000, 0.90000, 1.10000, 0.90000
94078,'48113012604 ',  69.0000,1,  34,   1,   1,0.98419183, -74.346370, 1.10000, 0.90000, 1.10000, 0.90000
94079,'48113012701 ',  69.0000,1,  34,   1,   1,0.98497659, -73.979568, 1.10000, 0.90000, 1.10000, 0.90000
94080,'48113012800 ',  69.0000,1,  34,   1,   1,0.97770673, -75.494450, 1.10000, 0.90000, 1.10000, 0.90000
94081,'48113013610 ',  69.0000,1,  34,   1,   1,0.96635222, -77.234222, 1.10000, 0.90000, 1.10000, 0.90000
94082,'48113013713 ',  69.0000,1,  34,   1,   1,0.96361977, -78.427866, 1.10000, 0.90000, 1.10000, 0.90000
94083,'48113013719 ',  69.0000,1,  34,   1,   1,0.96015239, -78.826558, 1.10000, 0.90000, 1.10000, 0.90000
94084,'48113013725 ',  69.0000,1,  34,   1,   1,0.96099526, -78.942582, 1.10000, 0.90000, 1.10000, 0.90000
94085,'48113013806 ',  69.0000,1,  34,   1,   1,0.96664900, -77.763534, 1.10000, 0.90000, 1.10000, 0.90000
94086,'48113014002 ', 138.0000,1,  34,   1,   1,0.96612120, -76.921666, 1.10000, 0.90000, 1.10000, 0.90000
94087,'48113014002 ',  69.0000,1,  34,   1,   1,0.96512437, -78.252774, 1.10000, 0.90000, 1.10000, 0.90000
94088,'48113014103 ',  69.0000,1,  34,   1,   1,0.96056587, -78.901901, 1.10000, 0.90000, 1.10000, 0.90000
94089,'48113014407 ',  69.0000,1,  34,   1,   1,0.96282500, -77.853242, 1.10000, 0.90000, 1.10000, 0.90000
94090,'48113015100 ',  69.0000,1,  34,   1,   1,0.96795171, -77.044459, 1.10000, 0.90000, 1.10000, 0.90000
94091,'48113015204 ',  69.0000,1,  34,   1,   1,0.96647310, -77.359945, 1.10000, 0.90000, 1.10000, 0.90000
94092,'48113015304 ',  69.0000,1,  34,   1,   1,0.96666700, -76.964382, 1.10000, 0.90000, 1.10000, 0.90000
94093,'48113015800 ', 138.0000,1,  34,   1,   1,0.97780812, -75.420042, 1.10000, 0.90000, 1.10000, 0.90000
94094,'48113015800 ',  69.0000,1,  34,   1,   1,0.97891212, -75.473085, 1.10000, 0.90000, 1.10000, 0.90000
94095,'48113016100 ',  69.0000,1,  34,   1,   1,0.97018963, -76.779522, 1.10000, 0.90000, 1.10000, 0.90000
94096,'48113016511 ',  69.0000,1,  34,   1,   1,0.96356887, -77.650809, 1.10000, 0.90000, 1.10000, 0.90000
94097,'48113016513 ',  69.0000,1,  34,   1,   1,0.96338421, -77.995528, 1.10000, 0.90000, 1.10000, 0.90000
94098,'48113016520 ', 138.0000,1,  34,   1,   1,0.97290742, -76.987222, 1.10000, 0.90000, 1.10000, 0.90000
94099,'48113016520 ',  69.0000,1,  34,   1,   1,0.97059965, -77.375368, 1.10000, 0.90000, 1.10000, 0.90000
94100,'48113016605 ',  69.0000,1,  34,   1,   1,0.96295565, -79.100366, 1.10000, 0.90000, 1.10000, 0.90000
94101,'48113016616 ',  69.0000,1,  34,   1,   1,0.96153241, -77.177190, 1.10000, 0.90000, 1.10000, 0.90000
94102,'48113016620 ',  69.0000,1,  34,   1,   1,0.96275395, -79.010529, 1.10000, 0.90000, 1.10000, 0.90000
94103,'48113016626 ',  69.0000,1,  34,   1,   1,0.96135235, -77.202140, 1.10000, 0.90000, 1.10000, 0.90000
94104,'48113016701 ',  69.0000,1,  34,   1,   1,0.96555156, -78.262527, 1.10000, 0.90000, 1.10000, 0.90000
94105,'48113016705 ',  69.0000,1,  34,   1,   1,0.96525687, -78.378326, 1.10000, 0.90000, 1.10000, 0.90000
94106,'48113016803 ',  69.0000,1,  34,   1,   1,0.96541184, -78.271352, 1.10000, 0.90000, 1.10000, 0.90000
94107,'48113016804 ',  69.0000,1,  34,   1,   1,0.96490920, -78.718415, 1.10000, 0.90000, 1.10000, 0.90000
94108,'48113016902 ',  69.0000,1,  34,   1,   1,0.96189654, -78.976630, 1.10000, 0.90000, 1.10000, 0.90000
94109,'48113017102 ',  69.0000,1,  34,   1,   1,0.98109603, -75.544146, 1.10000, 0.90000, 1.10000, 0.90000
94110,'48113017202 ',  69.0000,1,  34,   1,   1,0.98130804, -75.507482, 1.10000, 0.90000, 1.10000, 0.90000
94111,'48113017303 ',  69.0000,1,  34,   1,   1,0.98912680, -74.185642, 1.10000, 0.90000, 1.10000, 0.90000
94112,'48113017306 ',  69.0000,1,  34,   1,   1,0.98628139, -74.747555, 1.10000, 0.90000, 1.10000, 0.90000
94113,'48113017500 ',  69.0000,1,  34,   1,   1,0.98740888, -74.363084, 1.10000, 0.90000, 1.10000, 0.90000
94114,'48113017602 ', 138.0000,1,  34,   1,   1,0.98688525, -74.194631, 1.10000, 0.90000, 1.10000, 0.90000
94115,'48113017602 ',  69.0000,1,  34,   1,   1,0.98537195, -74.581185, 1.10000, 0.90000, 1.10000, 0.90000
94116,'48113017702 ',  69.0000,1,  34,   1,   1,0.98797560, -74.263083, 1.10000, 0.90000, 1.10000, 0.90000
94117,'48113017804 ',  69.0000,1,  34,   1,   1,0.98059499, -75.090587, 1.10000, 0.90000, 1.10000, 0.90000
94118,'48113017808 ',  69.0000,1,  34,   1,   1,0.98827988, -73.835117, 1.10000, 0.90000, 1.10000, 0.90000
94119,'48113017811 ',  69.0000,1,  34,   1,   1,0.98659962, -74.198100, 1.10000, 0.90000, 1.10000, 0.90000
94120,'48113017813 ',  69.0000,1,  34,   1,   1,0.98603964, -74.448488, 1.10000, 0.90000, 1.10000, 0.90000
94121,'48113018001 ',  69.0000,1,  34,   1,   1,0.98168695, -74.999200, 1.10000, 0.90000, 1.10000, 0.90000
94122,'48113018105 ',  69.0000,1,  34,   1,   1,0.99642462, -74.213707, 1.10000, 0.90000, 1.10000, 0.90000
94123,'48113018111 ',  69.0000,1,  34,   1,   1,0.99414825, -72.801409, 1.10000, 0.90000, 1.10000, 0.90000
94124,'48113018118 ', 138.0000,1,  34,   1,   1,0.99788833, -72.116518, 1.10000, 0.90000, 1.10000, 0.90000
94125,'48113018126 ',  69.0000,1,  34,   1,   1,0.99231631, -73.002155, 1.10000, 0.90000, 1.10000, 0.90000
94126,'48113018130 ',  69.0000,1,  34,   1,   1,0.98758912, -73.893330, 1.10000, 0.90000, 1.10000, 0.90000
94127,'48113018132 ',  69.0000,1,  34,   1,   1,0.98956954, -73.635341, 1.10000, 0.90000, 1.10000, 0.90000
94128,'48113018133 ',  69.0000,1,  34,   1,   1,0.98528570, -73.435646, 1.10000, 0.90000, 1.10000, 0.90000
94129,'48113018134 ',  69.0000,1,  34,   1,   1,0.98926443, -72.788704, 1.10000, 0.90000, 1.10000, 0.90000
94130,'48113018137 ',  69.0000,1,  34,   1,   1,0.99180859, -73.069582, 1.10000, 0.90000, 1.10000, 0.90000
94131,'48113018140 ',  69.0000,1,  34,   1,   1,0.98391771, -73.637601, 1.10000, 0.90000, 1.10000, 0.90000
94132,'48113018203 ',  69.0000,1,  34,   1,   1,0.98815650, -73.330899, 1.10000, 0.90000, 1.10000, 0.90000
94133,'48113018206 ',  69.0000,1,  34,   1,   1,0.99178803, -73.018315, 1.10000, 0.90000, 1.10000, 0.90000
94134,'48113018401 ',  69.0000,1,  34,   1,   1,0.99031490, -73.424342, 1.10000, 0.90000, 1.10000, 0.90000
94135,'48113018501 ', 138.0000,1,  34,   1,   1,0.98261231, -74.288621, 1.10000, 0.90000, 1.10000, 0.90000
94136,'48113018501 ',  69.0000,1,  34,   1,   1,0.97842759, -75.238304, 1.10000, 0.90000, 1.10000, 0.90000
94137,'48113018506 ', 138.0000,1,  34,   1,   1,0.98131084, -74.558406, 1.10000, 0.90000, 1.10000, 0.90000
94138,'48113018506 ',  69.0000,1,  34,   1,   1,0.97817641, -75.390993, 1.10000, 0.90000, 1.10000, 0.90000
94139,'48113018801 ',  69.0000,1,  34,   1,   1,0.97973919, -74.228788, 1.10000, 0.90000, 1.10000, 0.90000
94140,'48113019031 ',  69.0000,1,  34,   1,   1,0.97322673, -75.372947, 1.10000, 0.90000, 1.10000, 0.90000
94141,'48113019039 ',  69.0000,1,  34,   1,   1,0.96910244, -76.181164, 1.10000, 0.90000, 1.10000, 0.90000
94142,'48113019040 ', 138.0000,1,  34,   1,   1,0.97508454, -75.299742, 1.10000, 0.90000, 1.10000, 0.90000
94143,'48113019040 ',  69.0000,1,  34,   1,   1,0.97291881, -76.066102, 1.10000, 0.90000, 1.10000, 0.90000
94144,'48113019100 ',  69.0000,1,  34,   1,   1,0.96806490, -76.613713, 1.10000, 0.90000, 1.10000, 0.90000
94145,'48113019204 ',  69.0000,1,  34,   1,   1,0.96638614, -77.409771, 1.10000, 0.90000, 1.10000, 0.90000
94146,'48113019208 ',  69.0000,1,  34,   1,   1,0.97228503, -76.092037, 1.10000, 0.90000, 1.10000, 0.90000
94147,'48113019302 ',  69.0000,1,  34,   1,   1,0.96955872, -76.679023, 1.10000, 0.90000, 1.10000, 0.90000
94148,'48113020100 ',  69.0000,1,  34,   1,   1,0.96394455, -77.496754, 1.10000, 0.90000, 1.10000, 0.90000
94149,'48113020200 ',  69.0000,1,  34,   1,   1,0.97464293, -76.193294, 1.10000, 0.90000, 1.10000, 0.90000
94150,'48113020400 ',  69.0000,1,  34,   1,   1,0.96483719, -77.298931, 1.10000, 0.90000, 1.10000, 0.90000
94151,'48113020700 ',  69.0000,1,  34,   1,   1,0.96187484, -78.705745, 1.10000, 0.90000, 1.10000, 0.90000
94152,'48113980100 ', 138.0000,1,  34,   1,   1,0.97636575, -75.430430, 1.10000, 0.90000, 1.10000, 0.90000
94153,'48113980100 ',  69.0000,1,  34,   1,   1,0.97691280, -75.556195, 1.10000, 0.90000, 1.10000, 0.90000
94154,'48117950500 ',  69.0000,1,  34,   1,   1,0.98242968, -58.893347, 1.10000, 0.90000, 1.10000, 0.90000
94155,'48121020106 ',  69.0000,1,  34,   1,   1,0.96346271, -74.244293, 1.10000, 0.90000, 1.10000, 0.90000
94156,'48121020110 ',  69.0000,1,  34,   1,   1,0.96445811, -75.677219, 1.10000, 0.90000, 1.10000, 0.90000
94157,'48121020114 ',  69.0000,1,  34,   1,   1,0.96330196, -76.372006, 1.10000, 0.90000, 1.10000, 0.90000
94158,'48121020305 ',  69.0000,1,  34,   1,   1,0.96613032, -75.484635, 1.10000, 0.90000, 1.10000, 0.90000
94159,'48121020306 ',  69.0000,1,  34,   1,   1,0.96714085, -74.829654, 1.10000, 0.90000, 1.10000, 0.90000
94160,'48121020308 ',  69.0000,1,  34,   1,   1,0.97961909, -73.147877, 1.10000, 0.90000, 1.10000, 0.90000
94161,'48121020309 ',  69.0000,1,  34,   1,   1,0.96204031, -74.053546, 1.10000, 0.90000, 1.10000, 0.90000
94162,'48121020403 ',  69.0000,1,  34,   1,   1,0.96151006, -74.426802, 1.10000, 0.90000, 1.10000, 0.90000
94163,'48121020506 ', 138.0000,1,  34,   1,   1,0.97031248, -72.406699, 1.10000, 0.90000, 1.10000, 0.90000
94164,'48121020506 ',  69.0000,1,  34,   1,   1,0.96908861, -72.774634, 1.10000, 0.90000, 1.10000, 0.90000
94165,'48121020602 ',  69.0000,1,  34,   1,   1,0.96266180, -74.395841, 1.10000, 0.90000, 1.10000, 0.90000
94166,'48121020800 ',  69.0000,1,  34,   1,   1,0.96100241, -75.136097, 1.10000, 0.90000, 1.10000, 0.90000
94167,'48121020900 ',  69.0000,1,  34,   1,   1,0.96228302, -74.666597, 1.10000, 0.90000, 1.10000, 0.90000
94168,'48121021201 ',  69.0000,1,  34,   1,   1,0.96546227, -74.489128, 1.10000, 0.90000, 1.10000, 0.90000
94169,'48121021202 ',  69.0000,1,  34,   1,   1,0.96624392, -74.418449, 1.10000, 0.90000, 1.10000, 0.90000
94170,'48121021403 ',  69.0000,1,  34,   1,   1,0.96471184, -76.830442, 1.10000, 0.90000, 1.10000, 0.90000
94171,'48121021404 ',  69.0000,1,  34,   1,   1,0.96294349, -74.848485, 1.10000, 0.90000, 1.10000, 0.90000
94172,'48121021407 ',  69.0000,1,  34,   1,   1,0.96290839, -74.969638, 1.10000, 0.90000, 1.10000, 0.90000
94173,'48121021409 ',  69.0000,1,  34,   1,   1,0.96585429, -75.658668, 1.10000, 0.90000, 1.10000, 0.90000
94174,'48121021505 ',  69.0000,1,  34,   1,   1,0.96479821, -77.230322, 1.10000, 0.90000, 1.10000, 0.90000
94175,'48121021513 ',  69.0000,1,  34,   1,   1,0.96414298, -75.583713, 1.10000, 0.90000, 1.10000, 0.90000
94176,'48121021514 ',  69.0000,1,  34,   1,   1,0.96443903, -75.544843, 1.10000, 0.90000, 1.10000, 0.90000
94177,'48121021526 ',  69.0000,1,  34,   1,   1,0.96582997, -76.118114, 1.10000, 0.90000, 1.10000, 0.90000
94178,'48121021624 ',  69.0000,1,  34,   1,   1,0.96138757, -78.093822, 1.10000, 0.90000, 1.10000, 0.90000
94179,'48121021715 ',  69.0000,1,  34,   1,   1,0.96468979, -77.175004, 1.10000, 0.90000, 1.10000, 0.90000
94180,'48121021721 ',  69.0000,1,  34,   1,   1,0.96508944, -77.026523, 1.10000, 0.90000, 1.10000, 0.90000
94181,'48121021727 ',  69.0000,1,  34,   1,   1,0.96485049, -77.242070, 1.10000, 0.90000, 1.10000, 0.90000
94182,'48121021733 ',  69.0000,1,  34,   1,   1,0.96348399, -77.725511, 1.10000, 0.90000, 1.10000, 0.90000
94183,'48121021735 ',  69.0000,1,  34,   1,   1,0.96384078, -78.325372, 1.10000, 0.90000, 1.10000, 0.90000
94184,'48121021750 ',  69.0000,1,  34,   1,   1,0.96551454, -76.977011, 1.10000, 0.90000, 1.10000, 0.90000
94185,'48123970400 ', 138.0000,1,  34,   1,   1,1.00703526, -63.685510, 1.10000, 0.90000, 1.10000, 0.90000
94186,'48123970400 ',  69.0000,1,  34,   1,   1,1.00473690, -63.948029, 1.10000, 0.90000, 1.10000, 0.90000
94187,'48127950200 ',  69.0000,1,  34,   1,   1,0.98258537, -70.855235, 1.10000, 0.90000, 1.10000, 0.90000
94188,'48133950200 ', 138.0000,1,  34,   1,   1,1.01742482, -56.806209, 1.10000, 0.90000, 1.10000, 0.90000
94189,'48133950200 ',  69.0000,1,  34,   1,   1,1.01632571, -56.967510, 1.10000, 0.90000, 1.10000, 0.90000
94190,'48133950400 ', 138.0000,1,  34,   1,   1,1.01211858, -54.592616, 1.10000, 0.90000, 1.10000, 0.90000
94191,'48135000100 ', 230.0000,1,  34,   1,   1,1.00784457, -56.074723, 1.10000, 0.90000, 1.10000, 0.90000
94192,'48135000100 ', 138.0000,1,  34,   1,   1,1.00239074, -56.638152, 1.10000, 0.90000, 1.10000, 0.90000
94193,'48135000100 ',  69.0000,1,  34,   1,   1,1.00153816, -57.093910, 1.10000, 0.90000, 1.10000, 0.90000
94194,'48135000700 ', 138.0000,1,  34,   1,   1,1.00465930, -56.413565, 1.10000, 0.90000, 1.10000, 0.90000
94195,'48135001300 ', 230.0000,1,  34,   1,   1,1.00978661, -55.911184, 1.10000, 0.90000, 1.10000, 0.90000
94196,'48135001300 ',  69.0000,1,  34,   1,   1,1.00576830, -56.542697, 1.10000, 0.90000, 1.10000, 0.90000
94197,'48135001600 ',  69.0000,1,  34,   1,   1,1.00138116, -56.654216, 1.10000, 0.90000, 1.10000, 0.90000
94198,'48135002000 ', 138.0000,1,  34,   1,   1,1.00894403, -56.087249, 1.10000, 0.90000, 1.10000, 0.90000
94199,'48135002200 ', 138.0000,1,  34,   1,   1,1.00060415, -56.972609, 1.10000, 0.90000, 1.10000, 0.90000
94200,'48135002801 ', 138.0000,1,  34,   1,   1,1.00957644, -56.238818, 1.10000, 0.90000, 1.10000, 0.90000
94201,'48135003000 ', 138.0000,1,  34,   1,   1,0.98877716, -57.317827, 1.10000, 0.90000, 1.10000, 0.90000
94202,'48135003100 ', 138.0000,1,  34,   1,   1,1.00925803, -56.062968, 1.10000, 0.90000, 1.10000, 0.90000
94203,'48135003100 ',  69.0000,1,  34,   1,   1,1.00653148, -56.424070, 1.10000, 0.90000, 1.10000, 0.90000
94204,'48139060204 ',  69.0000,1,  34,   1,   1,0.96385807, -78.287840, 1.10000, 0.90000, 1.10000, 0.90000
94205,'48139060207 ',  69.0000,1,  34,   1,   1,0.96568739, -78.132214, 1.10000, 0.90000, 1.10000, 0.90000
94206,'48139060212 ',  69.0000,1,  34,   1,   1,0.96949488, -77.056480, 1.10000, 0.90000, 1.10000, 0.90000
94207,'48139060300 ',  69.0000,1,  34,   1,   1,0.96883017, -76.532584, 1.10000, 0.90000, 1.10000, 0.90000
94208,'48139060400 ',  69.0000,1,  34,   1,   1,0.96948910, -76.117322, 1.10000, 0.90000, 1.10000, 0.90000
94209,'48139060600 ',  69.0000,1,  34,   1,   1,0.96643138, -76.212644, 1.10000, 0.90000, 1.10000, 0.90000
94210,'48139060702 ',  69.0000,1,  34,   1,   1,0.96478957, -77.392955, 1.10000, 0.90000, 1.10000, 0.90000
94211,'48139060802 ',  69.0000,1,  34,   1,   1,0.96966499, -75.138167, 1.10000, 0.90000, 1.10000, 0.90000
94212,'48141000106 ',  69.0000,1,  34,   1,   1,1.01132810, -73.223364, 1.10000, 0.90000, 1.10000, 0.90000
94213,'48141000204 ',  69.0000,1,  34,   1,   1,1.00918329, -73.589674, 1.10000, 0.90000, 1.10000, 0.90000
94214,'48141000205 ',  69.0000,1,  34,   1,   1,1.00922740, -73.530005, 1.10000, 0.90000, 1.10000, 0.90000
94215,'48141000301 ',  69.0000,1,  34,   1,   1,1.00592124, -74.029511, 1.10000, 0.90000, 1.10000, 0.90000
94216,'48141000401 ',  69.0000,1,  34,   1,   1,1.00411201, -74.574676, 1.10000, 0.90000, 1.10000, 0.90000
94217,'48141000404 ',  69.0000,1,  34,   1,   1,1.00666893, -73.920924, 1.10000, 0.90000, 1.10000, 0.90000
94218,'48141000900 ',  69.0000,1,  34,   1,   1,1.00181162, -74.849215, 1.10000, 0.90000, 1.10000, 0.90000
94219,'48141001107 ',  69.0000,1,  34,   1,   1,1.00177038, -75.465442, 1.10000, 0.90000, 1.10000, 0.90000
94220,'48141001110 ',  69.0000,1,  34,   1,   1,0.99992627, -75.641401, 1.10000, 0.90000, 1.10000, 0.90000
94221,'48141002900 ',  69.0000,1,  34,   1,   1,0.99625802, -75.485222, 1.10000, 0.90000, 1.10000, 0.90000
94222,'48141003402 ', 138.0000,1,  34,   1,   1,1.00036490, -73.644957, 1.10000, 0.90000, 1.10000, 0.90000
94223,'48141003402 ',  69.0000,1,  34,   1,   1,1.00001252, -74.644078, 1.10000, 0.90000, 1.10000, 0.90000
94224,'48141003403 ',  69.0000,1,  34,   1,   1,0.99886262, -74.818794, 1.10000, 0.90000, 1.10000, 0.90000
94225,'48141003501 ', 138.0000,1,  34,   1,   1,0.99835789, -73.846352, 1.10000, 0.90000, 1.10000, 0.90000
94226,'48141003501 ',  69.0000,1,  34,   1,   1,0.99892753, -74.366184, 1.10000, 0.90000, 1.10000, 0.90000
94227,'48141003701 ',  69.0000,1,  34,   1,   1,0.99989206, -74.472599, 1.10000, 0.90000, 1.10000, 0.90000
94228,'48141004002 ',  69.0000,1,  34,   1,   1,0.98951894, -75.969701, 1.10000, 0.90000, 1.10000, 0.90000
94229,'48141004103 ',  69.0000,1,  34,   1,   1,0.99081475, -74.948772, 1.10000, 0.90000, 1.10000, 0.90000
94230,'48141004104 ',  69.0000,1,  34,   1,   1,0.99070352, -74.953267, 1.10000, 0.90000, 1.10000, 0.90000
94231,'48141004310 ',  69.0000,1,  34,   1,   1,0.99582922, -75.258071, 1.10000, 0.90000, 1.10000, 0.90000
94232,'48141004312 ',  69.0000,1,  34,   1,   1,0.99555624, -75.051464, 1.10000, 0.90000, 1.10000, 0.90000
94233,'48141004313 ',  69.0000,1,  34,   1,   1,0.99199456, -75.737919, 1.10000, 0.90000, 1.10000, 0.90000
94234,'48141004319 ',  69.0000,1,  34,   1,   1,0.99238050, -75.559453, 1.10000, 0.90000, 1.10000, 0.90000
94235,'48141010101 ',  69.0000,1,  34,   1,   1,1.00258613, -73.231950, 1.10000, 0.90000, 1.10000, 0.90000
94236,'48141010210 ',  69.0000,1,  34,   1,   1,1.01554799, -72.669313, 1.10000, 0.90000, 1.10000, 0.90000
94237,'48141010221 ',  69.0000,1,  34,   1,   1,1.00944448, -74.126493, 1.10000, 0.90000, 1.10000, 0.90000
94238,'48141010322 ',  69.0000,1,  34,   1,   1,0.99172539, -75.741921, 1.10000, 0.90000, 1.10000, 0.90000
94239,'48141010324 ',  69.0000,1,  34,   1,   1,0.99053961, -75.857345, 1.10000, 0.90000, 1.10000, 0.90000
94240,'48141010338 ', 138.0000,1,  34,   1,   1,0.99109375, -73.846516, 1.10000, 0.90000, 1.10000, 0.90000
94241,'48141010338 ',  69.0000,1,  34,   1,   1,0.99001050, -74.417978, 1.10000, 0.90000, 1.10000, 0.90000
94242,'48141010339 ',  69.0000,1,  34,   1,   1,0.99027157, -74.017148, 1.10000, 0.90000, 1.10000, 0.90000
94243,'48141010341 ',  69.0000,1,  34,   1,   1,0.98606503, -76.260237, 1.10000, 0.90000, 1.10000, 0.90000
94244,'48141010342 ',  69.0000,1,  34,   1,   1,0.98634666, -73.064466, 1.10000, 0.90000, 1.10000, 0.90000
94245,'48141010408 ',  69.0000,1,  34,   1,   1,0.98735547, -76.903545, 1.10000, 0.90000, 1.10000, 0.90000
94246,'48143950400 ', 138.0000,1,  34,   1,   1,1.01441145, -59.742606, 1.10000, 0.90000, 1.10000, 0.90000
94247,'48143950400 ',  69.0000,1,  34,   1,   1,1.01090229, -60.144542, 1.10000, 0.90000, 1.10000, 0.90000
94248,'48143950600 ', 138.0000,1,  34,   1,   1,1.01283717, -60.117604, 1.10000, 0.90000, 1.10000, 0.90000
94249,'48147950401 ',  69.0000,1,  34,   1,   1,0.99593544, -62.758879, 1.10000, 0.90000, 1.10000, 0.90000
94250,'48147950402 ',  69.0000,1,  34,   1,   1,0.99059814, -63.060097, 1.10000, 0.90000, 1.10000, 0.90000
94251,'48147950600 ',  69.0000,1,  34,   1,   1,0.98851877, -62.984589, 1.10000, 0.90000, 1.10000, 0.90000
94252,'48149970300 ',  69.0000,1,  34,   1,   1,1.00176811, -70.031364, 1.10000, 0.90000, 1.10000, 0.90000
94253,'48149970500 ',  69.0000,1,  34,   1,   1,0.99071765, -70.302393, 1.10000, 0.90000, 1.10000, 0.90000
94254,'48149970600 ',  69.0000,1,  34,   1,   1,0.99024534, -71.113833, 1.10000, 0.90000, 1.10000, 0.90000
94255,'48153950500 ',  69.0000,1,  34,   1,   1,1.00559413, -59.364323, 1.10000, 0.90000, 1.10000, 0.90000
94256,'48157670101 ',  69.0000,1,  34,   1,   1,0.97776157, -73.142829, 1.10000, 0.90000, 1.10000, 0.90000
94257,'48157670200 ',  69.0000,1,  34,   1,   1,0.97523856, -73.055403, 1.10000, 0.90000, 1.10000, 0.90000
94258,'48157670300 ',  69.0000,1,  34,   1,   1,0.97849607, -72.775754, 1.10000, 0.90000, 1.10000, 0.90000
94259,'48157670601 ',  69.0000,1,  34,   1,   1,0.97332698, -73.112039, 1.10000, 0.90000, 1.10000, 0.90000
94260,'48157670700 ', 138.0000,1,  34,   1,   1,0.98973966, -71.813442, 1.10000, 0.90000, 1.10000, 0.90000
94261,'48157670700 ',  69.0000,1,  34,   1,   1,0.98940539, -72.011586, 1.10000, 0.90000, 1.10000, 0.90000
94262,'48157670901 ',  69.0000,1,  34,   1,   1,0.98261678, -71.950026, 1.10000, 0.90000, 1.10000, 0.90000
94263,'48157671601 ', 138.0000,1,  34,   1,   1,0.98822969, -71.912692, 1.10000, 0.90000, 1.10000, 0.90000
94264,'48157671800 ',  69.0000,1,  34,   1,   1,0.97121221, -74.228003, 1.10000, 0.90000, 1.10000, 0.90000
94265,'48157672001 ',  69.0000,1,  34,   1,   1,0.96824944, -75.686440, 1.10000, 0.90000, 1.10000, 0.90000
94266,'48157672702 ',  69.0000,1,  34,   1,   1,0.97352779, -74.298149, 1.10000, 0.90000, 1.10000, 0.90000
94267,'48157672900 ',  69.0000,1,  34,   1,   1,0.96424234, -74.737098, 1.10000, 0.90000, 1.10000, 0.90000
94268,'48157673101 ',  69.0000,1,  34,   1,   1,0.96465337, -76.192666, 1.10000, 0.90000, 1.10000, 0.90000
94269,'48157673102 ',  69.0000,1,  34,   1,   1,0.96031737, -75.066982, 1.10000, 0.90000, 1.10000, 0.90000
94270,'48157673200 ',  69.0000,1,  34,   1,   1,0.96589565, -75.375762, 1.10000, 0.90000, 1.10000, 0.90000
94271,'48157673600 ',  69.0000,1,  34,   1,   1,0.97845942, -72.573779, 1.10000, 0.90000, 1.10000, 0.90000
94272,'48157673901 ',  69.0000,1,  34,   1,   1,0.98287135, -71.813340, 1.10000, 0.90000, 1.10000, 0.90000
94273,'48157674000 ', 138.0000,1,  34,   1,   1,0.99256647, -71.192387, 1.10000, 0.90000, 1.10000, 0.90000
94274,'48157674000 ',  69.0000,1,  34,   1,   1,0.98919535, -71.572562, 1.10000, 0.90000, 1.10000, 0.90000
94275,'48157674300 ', 138.0000,1,  34,   1,   1,0.99049133, -71.434339, 1.10000, 0.90000, 1.10000, 0.90000
94276,'48157674300 ',  69.0000,1,  34,   1,   1,0.99092001, -71.261795, 1.10000, 0.90000, 1.10000, 0.90000
94277,'48157674602 ', 138.0000,1,  34,   1,   1,0.99982542, -70.113893, 1.10000, 0.90000, 1.10000, 0.90000
94278,'48157674602 ',  69.0000,1,  34,   1,   1,0.99931908, -70.224501, 1.10000, 0.90000, 1.10000, 0.90000
94279,'48157674700 ', 138.0000,1,  34,   1,   1,0.99375981, -70.767030, 1.10000, 0.90000, 1.10000, 0.90000
94280,'48157674700 ',  69.0000,1,  34,   1,   1,0.98731023, -71.358258, 1.10000, 0.90000, 1.10000, 0.90000
94281,'48157674800 ',  69.0000,1,  34,   1,   1,0.98892605, -70.372436, 1.10000, 0.90000, 1.10000, 0.90000
94282,'48157674900 ',  69.0000,1,  34,   1,   1,0.97960269, -71.929651, 1.10000, 0.90000, 1.10000, 0.90000
94283,'48157675100 ',  69.0000,1,  34,   1,   1,0.98709553, -70.475572, 1.10000, 0.90000, 1.10000, 0.90000
94284,'48157675200 ', 138.0000,1,  34,   1,   1,0.99711579, -70.026747, 1.10000, 0.90000, 1.10000, 0.90000
94285,'48157675200 ',  69.0000,1,  34,   1,   1,0.99573535, -70.001974, 1.10000, 0.90000, 1.10000, 0.90000
94286,'48157675300 ', 138.0000,1,  34,   1,   1,0.99433810, -69.636968, 1.10000, 0.90000, 1.10000, 0.90000
94287,'48157675400 ',  69.0000,1,  34,   1,   1,0.97184217, -71.391466, 1.10000, 0.90000, 1.10000, 0.90000
94288,'48159950100 ',  69.0000,1,  34,   1,   1,1.00143433, -57.857324, 1.10000, 0.90000, 1.10000, 0.90000
94289,'48159950300 ', 138.0000,1,  34,   1,   1,1.00953531, -57.597790, 1.10000, 0.90000, 1.10000, 0.90000
94290,'48161000100 ', 138.0000,1,  34,   1,   1,1.01424968, -66.446525, 1.10000, 0.90000, 1.10000, 0.90000
94291,'48161000100 ',  69.0000,1,  34,   1,   1,1.00761461, -67.196460, 1.10000, 0.90000, 1.10000, 0.90000
94292,'48161000600 ',  69.0000,1,  34,   1,   1,1.00366402, -67.291304, 1.10000, 0.90000, 1.10000, 0.90000
94293,'48163950200 ',  69.0000,1,  34,   1,   1,0.99718040, -69.634830, 1.10000, 0.90000, 1.10000, 0.90000
94294,'48165950200 ',  69.0000,1,  34,   1,   1,0.99331820, -57.428606, 1.10000, 0.90000, 1.10000, 0.90000
94295,'48167720501 ',  69.0000,1,  34,   1,   1,0.95380217, -79.670380, 1.10000, 0.90000, 1.10000, 0.90000
94296,'48167720503 ',  69.0000,1,  34,   1,   1,0.95084435, -79.478062, 1.10000, 0.90000, 1.10000, 0.90000
94297,'48167720600 ',  69.0000,1,  34,   1,   1,0.94885981, -78.803178, 1.10000, 0.90000, 1.10000, 0.90000
94298,'48167720700 ',  69.0000,1,  34,   1,   1,0.95009512, -79.768557, 1.10000, 0.90000, 1.10000, 0.90000
94299,'48167721000 ',  69.0000,1,  34,   1,   1,0.97017515, -79.128486, 1.10000, 0.90000, 1.10000, 0.90000
94300,'48167721201 ',  69.0000,1,  34,   1,   1,0.95329082, -80.311646, 1.10000, 0.90000, 1.10000, 0.90000
94301,'48167721600 ',  69.0000,1,  34,   1,   1,0.97105247, -79.412007, 1.10000, 0.90000, 1.10000, 0.90000
94302,'48167721900 ',  69.0000,1,  34,   1,   1,0.97585505, -78.395101, 1.10000, 0.90000, 1.10000, 0.90000
94303,'48167722300 ',  69.0000,1,  34,   1,   1,1.00218737, -75.978881, 1.10000, 0.90000, 1.10000, 0.90000
94304,'48167722700 ',  69.0000,1,  34,   1,   1,0.98645073, -76.887405, 1.10000, 0.90000, 1.10000, 0.90000
94305,'48167723400 ',  69.0000,1,  34,   1,   1,0.96349305, -78.356149, 1.10000, 0.90000, 1.10000, 0.90000
94306,'48167723600 ',  69.0000,1,  34,   1,   1,0.98472929, -75.401627, 1.10000, 0.90000, 1.10000, 0.90000
94307,'48167723800 ', 230.0000,1,  34,   1,   1,1.00171709, -76.369868, 1.10000, 0.90000, 1.10000, 0.90000
94308,'48167724000 ', 138.0000,1,  34,   1,   1,1.00093162, -75.695858, 1.10000, 0.90000, 1.10000, 0.90000
94309,'48167724000 ',  69.0000,1,  34,   1,   1,0.99786657, -76.040551, 1.10000, 0.90000, 1.10000, 0.90000
94310,'48167724300 ',  69.0000,1,  34,   1,   1,0.99305713, -76.215151, 1.10000, 0.90000, 1.10000, 0.90000
94311,'48167725400 ',  69.0000,1,  34,   1,   1,0.98828644, -76.883239, 1.10000, 0.90000, 1.10000, 0.90000
94312,'48167725900 ', 138.0000,1,  34,   1,   1,1.00169671, -75.653723, 1.10000, 0.90000, 1.10000, 0.90000
94313,'48167725900 ',  69.0000,1,  34,   1,   1,0.99794865, -75.997247, 1.10000, 0.90000, 1.10000, 0.90000
94314,'48167726200 ', 230.0000,1,  34,   1,   1,0.99873793, -76.727750, 1.10000, 0.90000, 1.10000, 0.90000
94315,'48171950400 ',  69.0000,1,  34,   1,   1,0.95340031, -74.092874, 1.10000, 0.90000, 1.10000, 0.90000
94316,'48179950700 ',  69.0000,1,  34,   1,   1,1.00081801, -57.797689, 1.10000, 0.90000, 1.10000, 0.90000
94317,'48181000101 ', 230.0000,1,  34,   1,   1,1.00580430, -61.729508, 1.10000, 0.90000, 1.10000, 0.90000
94318,'48181000200 ',  69.0000,1,  34,   1,   1,0.99342197, -62.400383, 1.10000, 0.90000, 1.10000, 0.90000
94319,'48181000302 ',  69.0000,1,  34,   1,   1,0.98257530, -63.613985, 1.10000, 0.90000, 1.10000, 0.90000
94320,'48181000501 ',  69.0000,1,  34,   1,   1,0.98485911, -63.412460, 1.10000, 0.90000, 1.10000, 0.90000
94321,'48181000600 ', 138.0000,1,  34,   1,   1,0.99688327, -62.389202, 1.10000, 0.90000, 1.10000, 0.90000
94322,'48181000901 ',  69.0000,1,  34,   1,   1,0.98338783, -63.533935, 1.10000, 0.90000, 1.10000, 0.90000
94323,'48181000902 ',  69.0000,1,  34,   1,   1,0.97958219, -64.046240, 1.10000, 0.90000, 1.10000, 0.90000
94324,'48181001400 ',  69.0000,1,  34,   1,   1,0.98472488, -63.877992, 1.10000, 0.90000, 1.10000, 0.90000
94325,'48181001500 ',  69.0000,1,  34,   1,   1,0.97948027, -64.458223, 1.10000, 0.90000, 1.10000, 0.90000
94326,'48181001801 ', 138.0000,1,  34,   1,   1,0.98976010, -65.371904, 1.10000, 0.90000, 1.10000, 0.90000
94327,'48181001801 ',  69.0000,1,  34,   1,   1,0.99123937, -65.135505, 1.10000, 0.90000, 1.10000, 0.90000
94328,'48181001802 ',  69.0000,1,  34,   1,   1,0.99099523, -66.310010, 1.10000, 0.90000, 1.10000, 0.90000
94329,'48183000200 ',  69.0000,1,  34,   1,   1,0.99694830, -58.160966, 1.10000, 0.90000, 1.10000, 0.90000
94330,'48183000600 ',  69.0000,1,  34,   1,   1,0.98433012, -59.818216, 1.10000, 0.90000, 1.10000, 0.90000
94331,'48183000900 ',  69.0000,1,  34,   1,   1,0.99075407, -59.531690, 1.10000, 0.90000, 1.10000, 0.90000
94332,'48183001100 ',  69.0000,1,  34,   1,   1,1.00109410, -58.217623, 1.10000, 0.90000, 1.10000, 0.90000
94333,'48183001400 ', 138.0000,1,  34,   1,   1,1.00473130, -58.195220, 1.10000, 0.90000, 1.10000, 0.90000
94334,'48183001500 ', 138.0000,1,  34,   1,   1,1.00690579, -57.854626, 1.10000, 0.90000, 1.10000, 0.90000
94335,'48183001500 ',  69.0000,1,  34,   1,   1,1.00663781, -57.844373, 1.10000, 0.90000, 1.10000, 0.90000
94336,'48183010100 ',  69.0000,1,  34,   1,   1,0.99221480, -58.823952, 1.10000, 0.90000, 1.10000, 0.90000
94337,'48183010500 ',  69.0000,1,  34,   1,   1,0.99862373, -58.700292, 1.10000, 0.90000, 1.10000, 0.90000
94338,'48183010700 ', 230.0000,1,  34,   1,   1,1.00730729, -58.542412, 1.10000, 0.90000, 1.10000, 0.90000
94339,'48183010700 ', 138.0000,1,  34,   1,   1,1.00082409, -59.363776, 1.10000, 0.90000, 1.10000, 0.90000
94340,'48183010700 ',  69.0000,1,  34,   1,   1,0.99718106, -59.744600, 1.10000, 0.90000, 1.10000, 0.90000
94341,'48185180101 ', 138.0000,1,  34,   1,   1,0.99575353, -71.985529, 1.10000, 0.90000, 1.10000, 0.90000
94342,'48185180200 ',  69.0000,1,  34,   1,   1,0.99024469, -73.725021, 1.10000, 0.90000, 1.10000, 0.90000
94343,'48187210200 ',  69.0000,1,  34,   1,   1,0.98966688, -70.303404, 1.10000, 0.90000, 1.10000, 0.90000
94344,'48187210504 ',  69.0000,1,  34,   1,   1,0.99529189, -69.958657, 1.10000, 0.90000, 1.10000, 0.90000
94345,'48187210505 ',  69.0000,1,  34,   1,   1,0.97517878, -72.024044, 1.10000, 0.90000, 1.10000, 0.90000
94346,'48187210507 ',  69.0000,1,  34,   1,   1,0.99458098, -69.652049, 1.10000, 0.90000, 1.10000, 0.90000
94347,'48187210607 ',  69.0000,1,  34,   1,   1,0.98755395, -70.066191, 1.10000, 0.90000, 1.10000, 0.90000
94348,'48187210706 ',  69.0000,1,  34,   1,   1,0.98076630, -71.070400, 1.10000, 0.90000, 1.10000, 0.90000
94349,'48187210709 ',  69.0000,1,  34,   1,   1,0.97545153, -72.016497, 1.10000, 0.90000, 1.10000, 0.90000
94350,'48187210711 ',  69.0000,1,  34,   1,   1,0.98246312, -70.993546, 1.10000, 0.90000, 1.10000, 0.90000
94351,'48187210714 ',  69.0000,1,  34,   1,   1,0.98225659, -70.994441, 1.10000, 0.90000, 1.10000, 0.90000
94352,'48187210901 ',  69.0000,1,  34,   1,   1,0.99268091, -69.557649, 1.10000, 0.90000, 1.10000, 0.90000
94353,'48189950100 ',  69.0000,1,  34,   1,   1,1.00328636, -58.643827, 1.10000, 0.90000, 1.10000, 0.90000
94354,'48189950200 ',  69.0000,1,  34,   1,   1,1.00289941, -58.665349, 1.10000, 0.90000, 1.10000, 0.90000
94355,'48189950300 ',  69.0000,1,  34,   1,   1,0.99840629, -58.992979, 1.10000, 0.90000, 1.10000, 0.90000
94356,'48189950600 ', 138.0000,1,  34,   1,   1,1.00964379, -57.775921, 1.10000, 0.90000, 1.10000, 0.90000
94357,'48189950900 ',  69.0000,1,  34,   1,   1,0.99120885, -59.302380, 1.10000, 0.90000, 1.10000, 0.90000
94358,'48191950500 ',  69.0000,1,  34,   1,   1,0.99216342, -60.501734, 1.10000, 0.90000, 1.10000, 0.90000
94359,'48195950100 ',  69.0000,1,  34,   1,   1,1.01131201, -56.259466, 1.10000, 0.90000, 1.10000, 0.90000
94360,'48197950100 ',  69.0000,1,  34,   1,   1,0.97749656, -61.574545, 1.10000, 0.90000, 1.10000, 0.90000
94361,'48199030200 ',  69.0000,1,  34,   1,   1,0.98429346, -73.601838, 1.10000, 0.90000, 1.10000, 0.90000
94362,'48199030300 ',  69.0000,1,  34,   1,   1,0.99125999, -72.266352, 1.10000, 0.90000, 1.10000, 0.90000
94363,'48199031000 ',  69.0000,1,  34,   1,   1,0.99993771, -70.406751, 1.10000, 0.90000, 1.10000, 0.90000
94364,'48201100000 ', 138.0000,1,  34,   1,   1,0.96314365, -78.395217, 1.10000, 0.90000, 1.10000, 0.90000
94365,'48201100000 ',  69.0000,1,  34,   1,   1,0.96307731, -78.430748, 1.10000, 0.90000, 1.10000, 0.90000
94366,'48201210500 ',  69.0000,1,  34,   1,   1,0.95786798, -79.038963, 1.10000, 0.90000, 1.10000, 0.90000
94367,'48201210800 ',  69.0000,1,  34,   1,   1,0.95985305, -78.928580, 1.10000, 0.90000, 1.10000, 0.90000
94368,'48201210900 ',  69.0000,1,  34,   1,   1,0.96173292, -78.896874, 1.10000, 0.90000, 1.10000, 0.90000
94369,'48201211100 ',  69.0000,1,  34,   1,   1,0.95943111, -78.954364, 1.10000, 0.90000, 1.10000, 0.90000
94370,'48201211300 ',  69.0000,1,  34,   1,   1,0.95389169, -79.761494, 1.10000, 0.90000, 1.10000, 0.90000
94371,'48201211600 ',  69.0000,1,  34,   1,   1,0.95671290, -79.730670, 1.10000, 0.90000, 1.10000, 0.90000
94372,'48201211900 ',  69.0000,1,  34,   1,   1,0.95868444, -79.639186, 1.10000, 0.90000, 1.10000, 0.90000
94373,'48201212500 ', 230.0000,1,  34,   1,   1,0.98418254, -76.104058, 1.10000, 0.90000, 1.10000, 0.90000
94374,'48201212500 ', 138.0000,1,  34,   1,   1,0.96566522, -78.805930, 1.10000, 0.90000, 1.10000, 0.90000
94375,'48201212500 ',  69.0000,1,  34,   1,   1,0.95673001, -79.655661, 1.10000, 0.90000, 1.10000, 0.90000
94376,'48201220300 ',  69.0000,1,  34,   1,   1,0.96068239, -78.821565, 1.10000, 0.90000, 1.10000, 0.90000
94377,'48201220500 ',  69.0000,1,  34,   1,   1,0.96161169, -78.682803, 1.10000, 0.90000, 1.10000, 0.90000
94378,'48201221200 ',  69.0000,1,  34,   1,   1,0.96320760, -78.491878, 1.10000, 0.90000, 1.10000, 0.90000
94379,'48201221500 ',  69.0000,1,  34,   1,   1,0.96298134, -78.321445, 1.10000, 0.90000, 1.10000, 0.90000
94380,'48201221600 ',  69.0000,1,  34,   1,   1,0.96141875, -78.552428, 1.10000, 0.90000, 1.10000, 0.90000
94381,'48201221700 ',  69.0000,1,  34,   1,   1,0.96127158, -78.406979, 1.10000, 0.90000, 1.10000, 0.90000
94382,'48201222401 ',  69.0000,1,  34,   1,   1,0.96681833, -77.833947, 1.10000, 0.90000, 1.10000, 0.90000
94383,'48201222600 ',  69.0000,1,  34,   1,   1,0.96778733, -77.698162, 1.10000, 0.90000, 1.10000, 0.90000
94384,'48201222800 ', 230.0000,1,  34,   1,   1,0.98642439, -75.834675, 1.10000, 0.90000, 1.10000, 0.90000
94385,'48201222800 ', 138.0000,1,  34,   1,   1,0.97706348, -76.846629, 1.10000, 0.90000, 1.10000, 0.90000
94386,'48201222800 ',  69.0000,1,  34,   1,   1,0.97082281, -77.639402, 1.10000, 0.90000, 1.10000, 0.90000
94387,'48201222900 ',  69.0000,1,  34,   1,   1,0.96855456, -78.073686, 1.10000, 0.90000, 1.10000, 0.90000
94388,'48201230200 ', 138.0000,1,  34,   1,   1,0.97274518, -78.242590, 1.10000, 0.90000, 1.10000, 0.90000
94389,'48201230600 ', 138.0000,1,  34,   1,   1,0.97607189, -77.807370, 1.10000, 0.90000, 1.10000, 0.90000
94390,'48201230600 ',  69.0000,1,  34,   1,   1,0.97383851, -78.052267, 1.10000, 0.90000, 1.10000, 0.90000
94391,'48201230700 ',  69.0000,1,  34,   1,   1,0.97412562, -77.981424, 1.10000, 0.90000, 1.10000, 0.90000
94392,'48201231100 ', 138.0000,1,  34,   1,   1,0.97767502, -77.980338, 1.10000, 0.90000, 1.10000, 0.90000
94393,'48201231100 ',  69.0000,1,  34,   1,   1,0.97240472, -78.463868, 1.10000, 0.90000, 1.10000, 0.90000
94394,'48201231300 ',  69.0000,1,  34,   1,   1,0.97238261, -78.127604, 1.10000, 0.90000, 1.10000, 0.90000
94395,'48201231700 ',  69.0000,1,  34,   1,   1,0.97253698, -78.023785, 1.10000, 0.90000, 1.10000, 0.90000
94396,'48201232401 ', 138.0000,1,  34,   1,   1,0.99456304, -76.999878, 1.10000, 0.90000, 1.10000, 0.90000
94397,'48201232401 ',  69.0000,1,  34,   1,   1,0.99244338, -77.153632, 1.10000, 0.90000, 1.10000, 0.90000
94398,'48201232402 ',  69.0000,1,  34,   1,   1,0.98197478, -77.768247, 1.10000, 0.90000, 1.10000, 0.90000
94399,'48201232500 ',  69.0000,1,  34,   1,   1,0.97483438, -78.634001, 1.10000, 0.90000, 1.10000, 0.90000
94400,'48201232600 ',  69.0000,1,  34,   1,   1,0.97265524, -78.767859, 1.10000, 0.90000, 1.10000, 0.90000
94401,'48201232702 ',  69.0000,1,  34,   1,   1,0.97348070, -78.771021, 1.10000, 0.90000, 1.10000, 0.90000
94402,'48201233101 ',  69.0000,1,  34,   1,   1,0.98807150, -77.435870, 1.10000, 0.90000, 1.10000, 0.90000
94403,'48201233300 ', 138.0000,1,  34,   1,   1,0.98037893, -78.021900, 1.10000, 0.90000, 1.10000, 0.90000
94404,'48201233701 ',  69.0000,1,  34,   1,   1,0.96462923, -79.116950, 1.10000, 0.90000, 1.10000, 0.90000
94405,'48201233702 ', 138.0000,1,  34,   1,   1,0.97367913, -78.372821, 1.10000, 0.90000, 1.10000, 0.90000
94406,'48201233702 ',  69.0000,1,  34,   1,   1,0.97471839, -78.435099, 1.10000, 0.90000, 1.10000, 0.90000
94407,'48201240100 ',  69.0000,1,  34,   1,   1,0.96814078, -77.605552, 1.10000, 0.90000, 1.10000, 0.90000
94408,'48201240400 ', 230.0000,1,  34,   1,   1,0.98731101, -75.380228, 1.10000, 0.90000, 1.10000, 0.90000
94409,'48201240400 ', 138.0000,1,  34,   1,   1,0.97896022, -76.441360, 1.10000, 0.90000, 1.10000, 0.90000
94410,'48201240400 ',  69.0000,1,  34,   1,   1,0.97739846, -76.687786, 1.10000, 0.90000, 1.10000, 0.90000
94411,'48201240501 ',  69.0000,1,  34,   1,   1,0.96815950, -77.617307, 1.10000, 0.90000, 1.10000, 0.90000
94412,'48201240600 ',  69.0000,1,  34,   1,   1,0.96976680, -77.269104, 1.10000, 0.90000, 1.10000, 0.90000
94413,'48201240702 ',  69.0000,1,  34,   1,   1,0.96860117, -77.358914, 1.10000, 0.90000, 1.10000, 0.90000
94414,'48201241101 ',  69.0000,1,  34,   1,   1,0.96402627, -77.543028, 1.10000, 0.90000, 1.10000, 0.90000
94415,'48201241300 ',  69.0000,1,  34,   1,   1,0.95911026, -79.236232, 1.10000, 0.90000, 1.10000, 0.90000
94416,'48201250100 ',  69.0000,1,  34,   1,   1,0.96048534, -79.362953, 1.10000, 0.90000, 1.10000, 0.90000
94417,'48201250500 ',  69.0000,1,  34,   1,   1,0.96434170, -78.747580, 1.10000, 0.90000, 1.10000, 0.90000
94418,'48201250600 ',  69.0000,1,  34,   1,   1,0.96119988, -79.276066, 1.10000, 0.90000, 1.10000, 0.90000
94419,'48201250900 ',  69.0000,1,  34,   1,   1,0.96596289, -78.375628, 1.10000, 0.90000, 1.10000, 0.90000
94420,'48201251502 ',  69.0000,1,  34,   1,   1,0.96539384, -78.270826, 1.10000, 0.90000, 1.10000, 0.90000
94421,'48201251503 ',  69.0000,1,  34,   1,   1,0.96703690, -78.000562, 1.10000, 0.90000, 1.10000, 0.90000
94422,'48201251700 ',  69.0000,1,  34,   1,   1,0.97604972, -76.873636, 1.10000, 0.90000, 1.10000, 0.90000
94423,'48201251800 ', 138.0000,1,  34,   1,   1,0.98807275, -76.411614, 1.10000, 0.90000, 1.10000, 0.90000
94424,'48201251800 ',  69.0000,1,  34,   1,   1,0.99124229, -76.101503, 1.10000, 0.90000, 1.10000, 0.90000
94425,'48201252200 ', 138.0000,1,  34,   1,   1,0.99761844, -76.791878, 1.10000, 0.90000, 1.10000, 0.90000
94426,'48201252400 ', 230.0000,1,  34,   1,   1,1.01057398, -75.624073, 1.10000, 0.90000, 1.10000, 0.90000
94427,'48201252400 ',  69.0000,1,  34,   1,   1,1.00226045, -76.582321, 1.10000, 0.90000, 1.10000, 0.90000
94428,'48201252500 ', 138.0000,1,  34,   1,   1,0.98870844, -78.044282, 1.10000, 0.90000, 1.10000, 0.90000
94429,'48201252600 ', 138.0000,1,  34,   1,   1,1.00260258, -76.475518, 1.10000, 0.90000, 1.10000, 0.90000
94430,'48201252900 ',  69.0000,1,  34,   1,   1,0.99566728, -76.505516, 1.10000, 0.90000, 1.10000, 0.90000
94431,'48201253100 ',  69.0000,1,  34,   1,   1,1.01133823, -75.572922, 1.10000, 0.90000, 1.10000, 0.90000
94432,'48201253400 ', 138.0000,1,  34,   1,   1,1.01087749, -75.964339, 1.10000, 0.90000, 1.10000, 0.90000
94433,'48201253800 ', 138.0000,1,  34,   1,   1,1.01546037, -74.891371, 1.10000, 0.90000, 1.10000, 0.90000
94434,'48201253800 ',  69.0000,1,  34,   1,   1,1.01054776, -75.393711, 1.10000, 0.90000, 1.10000, 0.90000
94435,'48201253900 ', 230.0000,1,  34,   1,   1,1.01663601, -74.594306, 1.10000, 0.90000, 1.10000, 0.90000
94436,'48201253900 ', 138.0000,1,  34,   1,   1,1.01595592, -74.820959, 1.10000, 0.90000, 1.10000, 0.90000
94437,'48201253900 ',  69.0000,1,  34,   1,   1,1.01529217, -74.964325, 1.10000, 0.90000, 1.10000, 0.90000
94438,'48201254100 ', 138.0000,1,  34,   1,   1,1.01579428, -74.927121, 1.10000, 0.90000, 1.10000, 0.90000
94439,'48201254100 ',  69.0000,1,  34,   1,   1,1.01381719, -75.125797, 1.10000, 0.90000, 1.10000, 0.90000
94440,'48201254500 ', 138.0000,1,  34,   1,   1,1.01561701, -75.202603, 1.10000, 0.90000, 1.10000, 0.90000
94441,'48201254500 ',  69.0000,1,  34,   1,   1,1.01324058, -75.364628, 1.10000, 0.90000, 1.10000, 0.90000
94442,'48201310100 ',  69.0000,1,  34,   1,   1,0.95315880, -79.695945, 1.10000, 0.90000, 1.10000, 0.90000
94443,'48201311400 ',  69.0000,1,  34,   1,   1,0.95539278, -79.630935, 1.10000, 0.90000, 1.10000, 0.90000
94444,'48201311900 ',  69.0000,1,  34,   1,   1,0.95257664, -79.590917, 1.10000, 0.90000, 1.10000, 0.90000
94445,'48201312000 ',  69.0000,1,  34,   1,   1,0.95504946, -79.252563, 1.10000, 0.90000, 1.10000, 0.90000
94446,'48201312900 ',  69.0000,1,  34,   1,   1,0.95703334, -78.072552, 1.10000, 0.90000, 1.10000, 0.90000
94447,'48201313100 ', 230.0000,1,  34,   1,   1,0.97826594, -74.745704, 1.10000, 0.90000, 1.10000, 0.90000
94448,'48201313100 ', 138.0000,1,  34,   1,   1,0.96156704, -77.154527, 1.10000, 0.90000, 1.10000, 0.90000
94449,'48201313100 ',  69.0000,1,  34,   1,   1,0.96000433, -78.037234, 1.10000, 0.90000, 1.10000, 0.90000
94450,'48201313400 ',  69.0000,1,  34,   1,   1,0.95152467, -79.398798, 1.10000, 0.90000, 1.10000, 0.90000
94451,'48201313900 ',  69.0000,1,  34,   1,   1,0.95712179, -78.652681, 1.10000, 0.90000, 1.10000, 0.90000
94452,'48201320200 ',  69.0000,1,  34,   1,   1,0.95502394, -79.662491, 1.10000, 0.90000, 1.10000, 0.90000
94453,'48201320500 ',  69.0000,1,  34,   1,   1,0.96835691, -79.245378, 1.10000, 0.90000, 1.10000, 0.90000
94454,'48201320800 ',  69.0000,1,  34,   1,   1,0.95457596, -79.498375, 1.10000, 0.90000, 1.10000, 0.90000
94455,'48201321200 ',  69.0000,1,  34,   1,   1,0.96084219, -79.151859, 1.10000, 0.90000, 1.10000, 0.90000
94456,'48201322000 ',  69.0000,1,  34,   1,   1,0.97088128, -79.014470, 1.10000, 0.90000, 1.10000, 0.90000
94457,'48201322100 ',  69.0000,1,  34,   1,   1,0.95882434, -79.480118, 1.10000, 0.90000, 1.10000, 0.90000
94458,'48201322200 ',  69.0000,1,  34,   1,   1,0.97821438, -78.135868, 1.10000, 0.90000, 1.10000, 0.90000
94459,'48201322600 ',  69.0000,1,  34,   1,   1,0.97920620, -78.099170, 1.10000, 0.90000, 1.10000, 0.90000
94460,'48201322700 ', 138.0000,1,  34,   1,   1,0.98853409, -77.229878, 1.10000, 0.90000, 1.10000, 0.90000
94461,'48201322800 ',  69.0000,1,  34,   1,   1,0.97774231, -78.173332, 1.10000, 0.90000, 1.10000, 0.90000
94462,'48201322900 ',  69.0000,1,  34,   1,   1,0.97853965, -78.103582, 1.10000, 0.90000, 1.10000, 0.90000
94463,'48201323000 ',  69.0000,1,  34,   1,   1,0.97785270, -78.157254, 1.10000, 0.90000, 1.10000, 0.90000
94464,'48201323600 ',  69.0000,1,  34,   1,   1,0.96466351, -79.482727, 1.10000, 0.90000, 1.10000, 0.90000
94465,'48201323701 ',  69.0000,1,  34,   1,   1,0.96566117, -79.457831, 1.10000, 0.90000, 1.10000, 0.90000
94466,'48201323900 ',  69.0000,1,  34,   1,   1,0.96299398, -79.467940, 1.10000, 0.90000, 1.10000, 0.90000
94467,'48201324000 ',  69.0000,1,  34,   1,   1,0.96217960, -79.540702, 1.10000, 0.90000, 1.10000, 0.90000
94468,'48201324100 ', 138.0000,1,  34,   1,   1,0.97651184, -78.132009, 1.10000, 0.90000, 1.10000, 0.90000
94469,'48201324200 ', 138.0000,1,  34,   1,   1,0.96949542, -78.784033, 1.10000, 0.90000, 1.10000, 0.90000
94470,'48201330100 ',  69.0000,1,  34,   1,   1,0.97998059, -73.635525, 1.10000, 0.90000, 1.10000, 0.90000
94471,'48201330600 ',  69.0000,1,  34,   1,   1,0.98454922, -72.291754, 1.10000, 0.90000, 1.10000, 0.90000
94472,'48201330800 ',  69.0000,1,  34,   1,   1,0.95872670, -76.371344, 1.10000, 0.90000, 1.10000, 0.90000
94473,'48201331300 ',  69.0000,1,  34,   1,   1,0.95880020, -78.314963, 1.10000, 0.90000, 1.10000, 0.90000
94474,'48201333300 ', 230.0000,1,  34,   1,   1,0.98554993, -76.229071, 1.10000, 0.90000, 1.10000, 0.90000
94475,'48201333300 ', 138.0000,1,  34,   1,   1,0.96633977, -77.702110, 1.10000, 0.90000, 1.10000, 0.90000
94476,'48201333300 ',  69.0000,1,  34,   1,   1,0.96359813, -78.695787, 1.10000, 0.90000, 1.10000, 0.90000
94477,'48201333700 ', 138.0000,1,  34,   1,   1,0.96826142, -76.896291, 1.10000, 0.90000, 1.10000, 0.90000
94478,'48201333700 ',  69.0000,1,  34,   1,   1,0.96130562, -78.293133, 1.10000, 0.90000, 1.10000, 0.90000
94479,'48201333800 ',  69.0000,1,  34,   1,   1,0.94737828, -79.222463, 1.10000, 0.90000, 1.10000, 0.90000
94480,'48201333902 ',  69.0000,1,  34,   1,   1,0.94814402, -79.315271, 1.10000, 0.90000, 1.10000, 0.90000
94481,'48201334001 ',  69.0000,1,  34,   1,   1,0.95214307, -79.658317, 1.10000, 0.90000, 1.10000, 0.90000
94482,'48201334100 ', 138.0000,1,  34,   1,   1,0.97244370, -75.262852, 1.10000, 0.90000, 1.10000, 0.90000
94483,'48201334100 ',  69.0000,1,  34,   1,   1,0.96920043, -76.266049, 1.10000, 0.90000, 1.10000, 0.90000
94484,'48201340201 ', 138.0000,1,  34,   1,   1,0.97570056, -78.570972, 1.10000, 0.90000, 1.10000, 0.90000
94485,'48201340201 ',  69.0000,1,  34,   1,   1,0.96895742, -79.034988, 1.10000, 0.90000, 1.10000, 0.90000
94486,'48201340302 ',  69.0000,1,  34,   1,   1,0.96367532, -79.584627, 1.10000, 0.90000, 1.10000, 0.90000
94487,'48201340700 ',  69.0000,1,  34,   1,   1,0.96153218, -79.528155, 1.10000, 0.90000, 1.10000, 0.90000
94488,'48201341100 ',  69.0000,1,  34,   1,   1,0.95883286, -79.746844, 1.10000, 0.90000, 1.10000, 0.90000
94489,'48201341202 ',  69.0000,1,  34,   1,   1,0.95803785, -80.036703, 1.10000, 0.90000, 1.10000, 0.90000
94490,'48201341301 ',  69.0000,1,  34,   1,   1,0.97270268, -78.862771, 1.10000, 0.90000, 1.10000, 0.90000
94491,'48201341302 ',  69.0000,1,  34,   1,   1,0.96074355, -79.794047, 1.10000, 0.90000, 1.10000, 0.90000
94492,'48201341400 ', 138.0000,1,  34,   1,   1,0.97224152, -79.097108, 1.10000, 0.90000, 1.10000, 0.90000
94493,'48201341400 ',  69.0000,1,  34,   1,   1,0.97703207, -78.597439, 1.10000, 0.90000, 1.10000, 0.90000
94494,'48201341600 ',  69.0000,1,  34,   1,   1,0.97034526, -79.579053, 1.10000, 0.90000, 1.10000, 0.90000
94495,'48201342500 ', 138.0000,1,  34,   1,   1,0.99575007, -76.843494, 1.10000, 0.90000, 1.10000, 0.90000
94496,'48201342500 ',  69.0000,1,  34,   1,   1,0.99163723, -77.343396, 1.10000, 0.90000, 1.10000, 0.90000
94497,'48201342800 ', 138.0000,1,  34,   1,   1,0.99695730, -76.799344, 1.10000, 0.90000, 1.10000, 0.90000
94498,'48201342900 ',  69.0000,1,  34,   1,   1,0.98706782, -79.552839, 1.10000, 0.90000, 1.10000, 0.90000
94499,'48201343000 ',  69.0000,1,  34,   1,   1,0.98397517, -77.792248, 1.10000, 0.90000, 1.10000, 0.90000
94500,'48201343301 ', 230.0000,1,  34,   1,   1,1.00563836, -75.952079, 1.10000, 0.90000, 1.10000, 0.90000
94501,'48201343600 ', 230.0000,1,  34,   1,   1,1.01341200, -75.414926, 1.10000, 0.90000, 1.10000, 0.90000
94502,'48201343700 ', 230.0000,1,  34,   1,   1,0.99554074, -76.557063, 1.10000, 0.90000, 1.10000, 0.90000
94503,'48201343700 ', 138.0000,1,  34,   1,   1,0.97643310, -80.643600, 1.10000, 0.90000, 1.10000, 0.90000
94504,'48201343700 ',  69.0000,1,  34,   1,   1,0.97396260, -80.459143, 1.10000, 0.90000, 1.10000, 0.90000
94505,'48201350602 ',  69.0000,1,  34,   1,   1,0.95232594, -79.765579, 1.10000, 0.90000, 1.10000, 0.90000
94506,'48201350801 ',  69.0000,1,  34,   1,   1,0.94854760, -79.348548, 1.10000, 0.90000, 1.10000, 0.90000
94507,'48201410200 ',  69.0000,1,  34,   1,   1,0.95604736, -79.051284, 1.10000, 0.90000, 1.10000, 0.90000
94508,'48201411501 ',  69.0000,1,  34,   1,   1,0.95608073, -78.706046, 1.10000, 0.90000, 1.10000, 0.90000
94509,'48201412100 ',  69.0000,1,  34,   1,   1,0.95594931, -78.724105, 1.10000, 0.90000, 1.10000, 0.90000
94510,'48201412200 ',  69.0000,1,  34,   1,   1,0.95831788, -78.567850, 1.10000, 0.90000, 1.10000, 0.90000
94511,'48201412400 ',  69.0000,1,  34,   1,   1,0.95981598, -77.563690, 1.10000, 0.90000, 1.10000, 0.90000
94512,'48201412800 ',  69.0000,1,  34,   1,   1,0.96070176, -77.152922, 1.10000, 0.90000, 1.10000, 0.90000
94513,'48201413100 ',  69.0000,1,  34,   1,   1,0.96106553, -77.524867, 1.10000, 0.90000, 1.10000, 0.90000
94514,'48201413202 ',  69.0000,1,  34,   1,   1,0.95714611, -77.880665, 1.10000, 0.90000, 1.10000, 0.90000
94515,'48201420200 ',  69.0000,1,  34,   1,   1,0.96262050, -76.556080, 1.10000, 0.90000, 1.10000, 0.90000
94516,'48201420300 ',  69.0000,1,  34,   1,   1,0.96224391, -77.010014, 1.10000, 0.90000, 1.10000, 0.90000
94517,'48201420500 ',  69.0000,1,  34,   1,   1,0.96788937, -74.564943, 1.10000, 0.90000, 1.10000, 0.90000
94518,'48201420600 ',  69.0000,1,  34,   1,   1,0.96427065, -76.506848, 1.10000, 0.90000, 1.10000, 0.90000
94519,'48201420900 ',  69.0000,1,  34,   1,   1,0.95949119, -77.290298, 1.10000, 0.90000, 1.10000, 0.90000
94520,'48201421000 ',  69.0000,1,  34,   1,   1,0.95672297, -77.952628, 1.10000, 0.90000, 1.10000, 0.90000
94521,'48201421300 ',  69.0000,1,  34,   1,   1,0.95752019, -77.925587, 1.10000, 0.90000, 1.10000, 0.90000
94522,'48201421500 ',  69.0000,1,  34,   1,   1,0.95621324, -78.097216, 1.10000, 0.90000, 1.10000, 0.90000
94523,'48201421600 ',  69.0000,1,  34,   1,   1,0.95636588, -78.086561, 1.10000, 0.90000, 1.10000, 0.90000
94524,'48201422301 ',  69.0000,1,  34,   1,   1,0.96262312, -76.596521, 1.10000, 0.90000, 1.10000, 0.90000
94525,'48201422500 ',  69.0000,1,  34,   1,   1,0.96326625, -76.811488, 1.10000, 0.90000, 1.10000, 0.90000
94526,'48201422702 ',  69.0000,1,  34,   1,   1,0.95952868, -77.482636, 1.10000, 0.90000, 1.10000, 0.90000
94527,'48201422800 ',  69.0000,1,  34,   1,   1,0.96244144, -76.795642, 1.10000, 0.90000, 1.10000, 0.90000
94528,'48201422900 ',  69.0000,1,  34,   1,   1,0.96165550, -76.767495, 1.10000, 0.90000, 1.10000, 0.90000
94529,'48201423100 ', 230.0000,1,  34,   1,   1,0.98276627, -73.177663, 1.10000, 0.90000, 1.10000, 0.90000
94530,'48201423100 ', 138.0000,1,  34,   1,   1,0.96736866, -75.694007, 1.10000, 0.90000, 1.10000, 0.90000
94531,'48201423100 ',  69.0000,1,  34,   1,   1,0.96634746, -76.023557, 1.10000, 0.90000, 1.10000, 0.90000
94532,'48201423202 ', 138.0000,1,  34,   1,   1,0.97003937, -75.516402, 1.10000, 0.90000, 1.10000, 0.90000
94533,'48201423302 ',  69.0000,1,  34,   1,   1,0.96276963, -76.567336, 1.10000, 0.90000, 1.10000, 0.90000
94534,'48201430300 ',  69.0000,1,  34,   1,   1,0.95691216, -78.060811, 1.10000, 0.90000, 1.10000, 0.90000
94535,'48201431000 ',  69.0000,1,  34,   1,   1,0.96021199, -77.213069, 1.10000, 0.90000, 1.10000, 0.90000
94536,'48201431101 ',  69.0000,1,  34,   1,   1,0.96049178, -77.221839, 1.10000, 0.90000, 1.10000, 0.90000
94537,'48201431102 ',  69.0000,1,  34,   1,   1,0.95928091, -77.719739, 1.10000, 0.90000, 1.10000, 0.90000
94538,'48201431202 ',  69.0000,1,  34,   1,   1,0.95922345, -77.715702, 1.10000, 0.90000, 1.10000, 0.90000
94539,'48201431301 ',  69.0000,1,  34,   1,   1,0.95597887, -78.120029, 1.10000, 0.90000, 1.10000, 0.90000
94540,'48201431402 ',  69.0000,1,  34,   1,   1,0.95718086, -78.064124, 1.10000, 0.90000, 1.10000, 0.90000
94541,'48201431802 ',  69.0000,1,  34,   1,   1,0.95531183, -78.269398, 1.10000, 0.90000, 1.10000, 0.90000
94542,'48201432100 ',  69.0000,1,  34,   1,   1,0.95771563, -77.881594, 1.10000, 0.90000, 1.10000, 0.90000
94543,'48201432500 ',  69.0000,1,  34,   1,   1,0.95764667, -77.632190, 1.10000, 0.90000, 1.10000, 0.90000
94544,'48201433400 ',  69.0000,1,  34,   1,   1,0.96203232, -76.862011, 1.10000, 0.90000, 1.10000, 0.90000
94545,'48201433501 ',  69.0000,1,  34,   1,   1,0.96217263, -76.824820, 1.10000, 0.90000, 1.10000, 0.90000
94546,'48201433600 ',  69.0000,1,  34,   1,   1,0.96313411, -76.747523, 1.10000, 0.90000, 1.10000, 0.90000
94547,'48201450200 ', 138.0000,1,  34,   1,   1,0.96646059, -76.335492, 1.10000, 0.90000, 1.10000, 0.90000
94548,'48201450200 ',  69.0000,1,  34,   1,   1,0.96432656, -76.914501, 1.10000, 0.90000, 1.10000, 0.90000
94549,'48201450802 ',  69.0000,1,  34,   1,   1,0.95823163, -77.242001, 1.10000, 0.90000, 1.10000, 0.90000
94550,'48201451602 ',  69.0000,1,  34,   1,   1,0.96343642, -76.770821, 1.10000, 0.90000, 1.10000, 0.90000
94551,'48201452000 ',  69.0000,1,  34,   1,   1,0.96122587, -76.930121, 1.10000, 0.90000, 1.10000, 0.90000
94552,'48201452500 ',  69.0000,1,  34,   1,   1,0.95893180, -77.003286, 1.10000, 0.90000, 1.10000, 0.90000
94553,'48201452600 ',  69.0000,1,  34,   1,   1,0.96474272, -76.109754, 1.10000, 0.90000, 1.10000, 0.90000
94554,'48201453200 ',  69.0000,1,  34,   1,   1,0.96253765, -76.778505, 1.10000, 0.90000, 1.10000, 0.90000
94555,'48201453402 ',  69.0000,1,  34,   1,   1,0.95596051, -77.378619, 1.10000, 0.90000, 1.10000, 0.90000
94556,'48201453602 ',  69.0000,1,  34,   1,   1,0.95692694, -77.115418, 1.10000, 0.90000, 1.10000, 0.90000
94557,'48201454301 ', 138.0000,1,  34,   1,   1,0.97174561, -74.754597, 1.10000, 0.90000, 1.10000, 0.90000
94558,'48201454301 ',  69.0000,1,  34,   1,   1,0.96810347, -75.742304, 1.10000, 0.90000, 1.10000, 0.90000
94559,'48201454800 ',  69.0000,1,  34,   1,   1,0.96060818, -76.807984, 1.10000, 0.90000, 1.10000, 0.90000
94560,'48201455101 ',  69.0000,1,  34,   1,   1,0.96280241, -76.639135, 1.10000, 0.90000, 1.10000, 0.90000
94561,'48201455300 ',  69.0000,1,  34,   1,   1,0.96456373, -76.480900, 1.10000, 0.90000, 1.10000, 0.90000
94562,'48201510400 ',  69.0000,1,  34,   1,   1,0.95593929, -79.075730, 1.10000, 0.90000, 1.10000, 0.90000
94563,'48201510700 ',  69.0000,1,  34,   1,   1,0.95597285, -79.047719, 1.10000, 0.90000, 1.10000, 0.90000
94564,'48201510900 ',  69.0000,1,  34,   1,   1,0.95779061, -78.885140, 1.10000, 0.90000, 1.10000, 0.90000
94565,'48201511001 ',  69.0000,1,  34,   1,   1,0.95752686, -78.875844, 1.10000, 0.90000, 1.10000, 0.90000
94566,'48201511100 ',  69.0000,1,  34,   1,   1,0.95812833, -78.846836, 1.10000, 0.90000, 1.10000, 0.90000
94567,'48201511301 ',  69.0000,1,  34,   1,   1,0.95783389, -78.948975, 1.10000, 0.90000, 1.10000, 0.90000
94568,'48201520400 ',  69.0000,1,  34,   1,   1,0.95607811, -78.511699, 1.10000, 0.90000, 1.10000, 0.90000
94569,'48201520500 ',  69.0000,1,  34,   1,   1,0.96084684, -78.332305, 1.10000, 0.90000, 1.10000, 0.90000
94570,'48201520601 ',  69.0000,1,  34,   1,   1,0.95603430, -78.314150, 1.10000, 0.90000, 1.10000, 0.90000
94571,'48201521200 ',  69.0000,1,  34,   1,   1,0.96146756, -77.692186, 1.10000, 0.90000, 1.10000, 0.90000
94572,'48201521500 ',  69.0000,1,  34,   1,   1,0.96234012, -77.669093, 1.10000, 0.90000, 1.10000, 0.90000
94573,'48201521600 ', 138.0000,1,  34,   1,   1,0.96838140, -76.785274, 1.10000, 0.90000, 1.10000, 0.90000
94574,'48201521600 ',  69.0000,1,  34,   1,   1,0.96804595, -77.108020, 1.10000, 0.90000, 1.10000, 0.90000
94575,'48201522100 ',  69.0000,1,  34,   1,   1,0.96201217, -77.655610, 1.10000, 0.90000, 1.10000, 0.90000
94576,'48201522201 ',  69.0000,1,  34,   1,   1,0.96035480, -77.748685, 1.10000, 0.90000, 1.10000, 0.90000
94577,'48201522500 ',  69.0000,1,  34,   1,   1,0.95611346, -78.330303, 1.10000, 0.90000, 1.10000, 0.90000
94578,'48201530100 ',  69.0000,1,  34,   1,   1,0.95757848, -78.658569, 1.10000, 0.90000, 1.10000, 0.90000
94579,'48201530200 ',  69.0000,1,  34,   1,   1,0.95828736, -78.568089, 1.10000, 0.90000, 1.10000, 0.90000
94580,'48201530600 ',  69.0000,1,  34,   1,   1,0.95908934, -78.848995, 1.10000, 0.90000, 1.10000, 0.90000
94581,'48201530800 ',  69.0000,1,  34,   1,   1,0.96165895, -78.374310, 1.10000, 0.90000, 1.10000, 0.90000
94582,'48201530900 ',  69.0000,1,  34,   1,   1,0.96090281, -78.415401, 1.10000, 0.90000, 1.10000, 0.90000
94583,'48201532001 ',  69.0000,1,  34,   1,   1,0.96211314, -78.257398, 1.10000, 0.90000, 1.10000, 0.90000
94584,'48201532200 ',  69.0000,1,  34,   1,   1,0.96166140, -78.240657, 1.10000, 0.90000, 1.10000, 0.90000
94585,'48201532501 ',  69.0000,1,  34,   1,   1,0.96416092, -77.961801, 1.10000, 0.90000, 1.10000, 0.90000
94586,'48201532600 ',  69.0000,1,  34,   1,   1,0.96582985, -77.878643, 1.10000, 0.90000, 1.10000, 0.90000
94587,'48201533400 ',  69.0000,1,  34,   1,   1,0.96483117, -78.018123, 1.10000, 0.90000, 1.10000, 0.90000
94588,'48201533500 ',  69.0000,1,  34,   1,   1,0.96424806, -78.036052, 1.10000, 0.90000, 1.10000, 0.90000
94589,'48201533600 ',  69.0000,1,  34,   1,   1,0.96803641, -77.599541, 1.10000, 0.90000, 1.10000, 0.90000
94590,'48201533701 ',  69.0000,1,  34,   1,   1,0.96743965, -77.583033, 1.10000, 0.90000, 1.10000, 0.90000
94591,'48201533702 ',  69.0000,1,  34,   1,   1,0.96868712, -77.562590, 1.10000, 0.90000, 1.10000, 0.90000
94592,'48201533901 ',  69.0000,1,  34,   1,   1,0.97435778, -76.760753, 1.10000, 0.90000, 1.10000, 0.90000
94593,'48201533902 ',  69.0000,1,  34,   1,   1,0.97495204, -76.725161, 1.10000, 0.90000, 1.10000, 0.90000
94594,'48201534002 ', 138.0000,1,  34,   1,   1,0.97857851, -76.368605, 1.10000, 0.90000, 1.10000, 0.90000
94595,'48201534100 ',  69.0000,1,  34,   1,   1,0.96783370, -77.719985, 1.10000, 0.90000, 1.10000, 0.90000
94596,'48201540100 ', 138.0000,1,  34,   1,   1,0.96726811, -76.717231, 1.10000, 0.90000, 1.10000, 0.90000
94597,'48201540100 ',  69.0000,1,  34,   1,   1,0.96618366, -77.013866, 1.10000, 0.90000, 1.10000, 0.90000
94598,'48201540501 ',  69.0000,1,  34,   1,   1,0.95617872, -78.839398, 1.10000, 0.90000, 1.10000, 0.90000
94599,'48201540700 ',  69.0000,1,  34,   1,   1,0.95309168, -78.980291, 1.10000, 0.90000, 1.10000, 0.90000
94600,'48201540800 ',  69.0000,1,  34,   1,   1,0.96073169, -78.275641, 1.10000, 0.90000, 1.10000, 0.90000
94601,'48201540902 ',  69.0000,1,  34,   1,   1,0.95727444, -78.437715, 1.10000, 0.90000, 1.10000, 0.90000
94602,'48201541001 ',  69.0000,1,  34,   1,   1,0.95821071, -78.299028, 1.10000, 0.90000, 1.10000, 0.90000
94603,'48201541002 ',  69.0000,1,  34,   1,   1,0.96036011, -77.897064, 1.10000, 0.90000, 1.10000, 0.90000
94604,'48201541202 ',  69.0000,1,  34,   1,   1,0.95554590, -78.511795, 1.10000, 0.90000, 1.10000, 0.90000
94605,'48201541400 ',  69.0000,1,  34,   1,   1,0.95627648, -78.504548, 1.10000, 0.90000, 1.10000, 0.90000
94606,'48201542000 ',  69.0000,1,  34,   1,   1,0.95935994, -77.745414, 1.10000, 0.90000, 1.10000, 0.90000
94607,'48201542101 ',  69.0000,1,  34,   1,   1,0.96069151, -77.679673, 1.10000, 0.90000, 1.10000, 0.90000
94608,'48201542400 ',  69.0000,1,  34,   1,   1,0.95627320, -77.112904, 1.10000, 0.90000, 1.10000, 0.90000
94609,'48201543100 ', 230.0000,1,  34,   1,   1,0.99248326, -72.845176, 1.10000, 0.90000, 1.10000, 0.90000
94610,'48201543100 ', 138.0000,1,  34,   1,   1,0.97731650, -75.006938, 1.10000, 0.90000, 1.10000, 0.90000
94611,'48201543100 ',  69.0000,1,  34,   1,   1,0.97531599, -75.349588, 1.10000, 0.90000, 1.10000, 0.90000
94612,'48201543200 ', 230.0000,1,  34,   1,   1,0.97841769, -75.023126, 1.10000, 0.90000, 1.10000, 0.90000
94613,'48201543200 ', 138.0000,1,  34,   1,   1,0.96916878, -76.141412, 1.10000, 0.90000, 1.10000, 0.90000
94614,'48201543200 ',  69.0000,1,  34,   1,   1,0.96388477, -77.087926, 1.10000, 0.90000, 1.10000, 0.90000
94615,'48201550100 ',  69.0000,1,  34,   1,   1,0.96892899, -77.325248, 1.10000, 0.90000, 1.10000, 0.90000
94616,'48201550200 ',  69.0000,1,  34,   1,   1,0.96989340, -77.268585, 1.10000, 0.90000, 1.10000, 0.90000
94617,'48201550301 ',  69.0000,1,  34,   1,   1,0.96634048, -77.591489, 1.10000, 0.90000, 1.10000, 0.90000
94618,'48201550302 ',  69.0000,1,  34,   1,   1,0.96580565, -78.389985, 1.10000, 0.90000, 1.10000, 0.90000
94619,'48201550500 ',  69.0000,1,  34,   1,   1,0.96529388, -77.731924, 1.10000, 0.90000, 1.10000, 0.90000
94620,'48201550601 ',  69.0000,1,  34,   1,   1,0.96821642, -77.370525, 1.10000, 0.90000, 1.10000, 0.90000
94621,'48201550603 ',  69.0000,1,  34,   1,   1,0.96779317, -77.414272, 1.10000, 0.90000, 1.10000, 0.90000
94622,'48201550700 ',  69.0000,1,  34,   1,   1,0.97462332, -76.745419, 1.10000, 0.90000, 1.10000, 0.90000
94623,'48201550900 ', 138.0000,1,  34,   1,   1,0.97817850, -76.344405, 1.10000, 0.90000, 1.10000, 0.90000
94624,'48201550900 ',  69.0000,1,  34,   1,   1,0.97890180, -76.202078, 1.10000, 0.90000, 1.10000, 0.90000
94625,'48201551100 ',  69.0000,1,  34,   1,   1,0.96599025, -78.399630, 1.10000, 0.90000, 1.10000, 0.90000
94626,'48201551400 ',  69.0000,1,  34,   1,   1,0.96689516, -77.885228, 1.10000, 0.90000, 1.10000, 0.90000
94627,'48201551500 ',  69.0000,1,  34,   1,   1,0.96755445, -77.794694, 1.10000, 0.90000, 1.10000, 0.90000
94628,'48201551800 ',  69.0000,1,  34,   1,   1,0.96444792, -77.856910, 1.10000, 0.90000, 1.10000, 0.90000
94629,'48201552500 ',  69.0000,1,  34,   1,   1,0.96436983, -77.868002, 1.10000, 0.90000, 1.10000, 0.90000
94630,'48201553200 ',  69.0000,1,  34,   1,   1,0.96574908, -77.819098, 1.10000, 0.90000, 1.10000, 0.90000
94631,'48201553401 ',  69.0000,1,  34,   1,   1,0.96736264, -77.258968, 1.10000, 0.90000, 1.10000, 0.90000
94632,'48201553600 ',  69.0000,1,  34,   1,   1,0.96721071, -77.703504, 1.10000, 0.90000, 1.10000, 0.90000
94633,'48201553802 ',  69.0000,1,  34,   1,   1,0.96758580, -77.651581, 1.10000, 0.90000, 1.10000, 0.90000
94634,'48201554200 ',  69.0000,1,  34,   1,   1,0.96547925, -77.652045, 1.10000, 0.90000, 1.10000, 0.90000
94635,'48201554302 ',  69.0000,1,  34,   1,   1,0.96501052, -77.731193, 1.10000, 0.90000, 1.10000, 0.90000
94636,'48201554402 ',  69.0000,1,  34,   1,   1,0.96386904, -76.951404, 1.10000, 0.90000, 1.10000, 0.90000
94637,'48201554502 ',  69.0000,1,  34,   1,   1,0.96452391, -77.000377, 1.10000, 0.90000, 1.10000, 0.90000
94638,'48201554600 ',  69.0000,1,  34,   1,   1,0.96481103, -76.982188, 1.10000, 0.90000, 1.10000, 0.90000
94639,'48201554700 ',  69.0000,1,  34,   1,   1,0.96296299, -77.917965, 1.10000, 0.90000, 1.10000, 0.90000
94640,'48201554903 ',  69.0000,1,  34,   1,   1,0.96429485, -77.983712, 1.10000, 0.90000, 1.10000, 0.90000
94641,'48201555000 ', 138.0000,1,  34,   1,   1,0.97275031, -76.670560, 1.10000, 0.90000, 1.10000, 0.90000
94642,'48201555200 ', 138.0000,1,  34,   1,   1,0.97889459, -75.795395, 1.10000, 0.90000, 1.10000, 0.90000
94643,'48201555502 ',  69.0000,1,  34,   1,   1,0.96324247, -77.722451, 1.10000, 0.90000, 1.10000, 0.90000
94644,'48201555702 ',  69.0000,1,  34,   1,   1,0.96506995, -76.143461, 1.10000, 0.90000, 1.10000, 0.90000
94645,'48201556000 ',  69.0000,1,  34,   1,   1,0.96585900, -75.562369, 1.10000, 0.90000, 1.10000, 0.90000
94646,'48201980000 ',  69.0000,1,  34,   1,   1,0.95375443, -79.228726, 1.10000, 0.90000, 1.10000, 0.90000
94647,'48201980100 ', 138.0000,1,  34,   1,   1,0.97099966, -77.701933, 1.10000, 0.90000, 1.10000, 0.90000
94648,'48201980100 ',  69.0000,1,  34,   1,   1,0.96643746, -78.594194, 1.10000, 0.90000, 1.10000, 0.90000
94649,'48203020102 ',  69.0000,1,  34,   1,   1,0.96782255, -62.312157, 1.10000, 0.90000, 1.10000, 0.90000
94650,'48203020402 ',  69.0000,1,  34,   1,   1,0.99609727, -57.595338, 1.10000, 0.90000, 1.10000, 0.90000
94651,'48203020502 ',  69.0000,1,  34,   1,   1,0.99195421, -57.850329, 1.10000, 0.90000, 1.10000, 0.90000
94652,'48203020603 ',  69.0000,1,  34,   1,   1,1.00646770, -57.173007, 1.10000, 0.90000, 1.10000, 0.90000
94653,'48203020604 ', 230.0000,1,  34,   1,   1,1.01854634, -55.312221, 1.10000, 0.90000, 1.10000, 0.90000
94654,'48205950200 ', 138.0000,1,  34,   1,   1,1.01448441, -57.591267, 1.10000, 0.90000, 1.10000, 0.90000
94655,'48205950200 ',  69.0000,1,  34,   1,   1,1.00916409, -58.142115, 1.10000, 0.90000, 1.10000, 0.90000
94656,'48207950300 ',  69.0000,1,  34,   1,   1,1.00927353, -54.155819, 1.10000, 0.90000, 1.10000, 0.90000
94657,'48209010200 ',  69.0000,1,  34,   1,   1,0.96560299, -72.526289, 1.10000, 0.90000, 1.10000, 0.90000
94658,'48209010304 ',  69.0000,1,  34,   1,   1,0.96851575, -72.489590, 1.10000, 0.90000, 1.10000, 0.90000
94659,'48209010400 ',  69.0000,1,  34,   1,   1,0.97790307, -71.714172, 1.10000, 0.90000, 1.10000, 0.90000
94660,'48209010600 ',  69.0000,1,  34,   1,   1,0.97367656, -72.323616, 1.10000, 0.90000, 1.10000, 0.90000
94661,'48209010901 ',  69.0000,1,  34,   1,   1,0.96521533, -73.120508, 1.10000, 0.90000, 1.10000, 0.90000
94662,'48209010902 ', 138.0000,1,  34,   1,   1,0.98385483, -71.229987, 1.10000, 0.90000, 1.10000, 0.90000
94663,'48209010902 ',  69.0000,1,  34,   1,   1,0.98680693, -70.920573, 1.10000, 0.90000, 1.10000, 0.90000
94664,'48209010906 ',  69.0000,1,  34,   1,   1,0.96618825, -72.321786, 1.10000, 0.90000, 1.10000, 0.90000
94665,'48209010908 ',  69.0000,1,  34,   1,   1,0.96824878, -71.493776, 1.10000, 0.90000, 1.10000, 0.90000
94666,'48211950300 ',  69.0000,1,  34,   1,   1,0.97515142, -59.171711, 1.10000, 0.90000, 1.10000, 0.90000
94667,'48213950100 ',  69.0000,1,  34,   1,   1,0.97623509, -66.107366, 1.10000, 0.90000, 1.10000, 0.90000
94668,'48213950300 ',  69.0000,1,  34,   1,   1,0.98134357, -67.808370, 1.10000, 0.90000, 1.10000, 0.90000
94669,'48213950400 ',  69.0000,1,  34,   1,   1,0.98795265, -69.096331, 1.10000, 0.90000, 1.10000, 0.90000
94670,'48213950800 ',  69.0000,1,  34,   1,   1,0.99997169, -69.382564, 1.10000, 0.90000, 1.10000, 0.90000
94671,'48213950901 ',  69.0000,1,  34,   1,   1,0.99512237, -69.424843, 1.10000, 0.90000, 1.10000, 0.90000
94672,'48213951300 ',  69.0000,1,  34,   1,   1,0.98919863, -68.401346, 1.10000, 0.90000, 1.10000, 0.90000
94673,'48215020202 ',  69.0000,1,  34,   1,   1,1.00248313, -63.122334, 1.10000, 0.90000, 1.10000, 0.90000
94674,'48215020301 ',  69.0000,1,  34,   1,   1,0.99793762, -63.375399, 1.10000, 0.90000, 1.10000, 0.90000
94675,'48215020302 ',  69.0000,1,  34,   1,   1,1.00045753, -63.217827, 1.10000, 0.90000, 1.10000, 0.90000
94676,'48215020402 ',  69.0000,1,  34,   1,   1,0.99851012, -63.422910, 1.10000, 0.90000, 1.10000, 0.90000
94677,'48215020503 ',  69.0000,1,  34,   1,   1,0.98012781, -64.992679, 1.10000, 0.90000, 1.10000, 0.90000
94678,'48215020504 ',  69.0000,1,  34,   1,   1,0.98764747, -64.443142, 1.10000, 0.90000, 1.10000, 0.90000
94679,'48215020724 ',  69.0000,1,  34,   1,   1,0.99763101, -63.427391, 1.10000, 0.90000, 1.10000, 0.90000
94680,'48215020803 ',  69.0000,1,  34,   1,   1,0.99140763, -64.070043, 1.10000, 0.90000, 1.10000, 0.90000
94681,'48215020804 ',  69.0000,1,  34,   1,   1,0.98485285, -64.709212, 1.10000, 0.90000, 1.10000, 0.90000
94682,'48215020903 ', 138.0000,1,  34,   1,   1,0.99515796, -63.510063, 1.10000, 0.90000, 1.10000, 0.90000
94683,'48215020903 ',  69.0000,1,  34,   1,   1,0.98124045, -64.869804, 1.10000, 0.90000, 1.10000, 0.90000
94684,'48215021000 ',  69.0000,1,  34,   1,   1,0.98082060, -64.969804, 1.10000, 0.90000, 1.10000, 0.90000
94685,'48215022201 ',  69.0000,1,  34,   1,   1,0.96673095, -68.379517, 1.10000, 0.90000, 1.10000, 0.90000
94686,'48215022502 ',  69.0000,1,  34,   1,   1,0.96562940, -68.537315, 1.10000, 0.90000, 1.10000, 0.90000
94687,'48215023102 ',  69.0000,1,  34,   1,   1,0.96535039, -68.434636, 1.10000, 0.90000, 1.10000, 0.90000
94688,'48215023510 ',  69.0000,1,  34,   1,   1,0.98918563, -64.165693, 1.10000, 0.90000, 1.10000, 0.90000
94689,'48215023511 ',  69.0000,1,  34,   1,   1,0.98230016, -64.762938, 1.10000, 0.90000, 1.10000, 0.90000
94690,'48215023513 ',  69.0000,1,  34,   1,   1,0.98363733, -64.924445, 1.10000, 0.90000, 1.10000, 0.90000
94691,'48215023600 ',  69.0000,1,  34,   1,   1,0.97676206, -65.339420, 1.10000, 0.90000, 1.10000, 0.90000
94692,'48215023801 ',  69.0000,1,  34,   1,   1,0.97329175, -65.526916, 1.10000, 0.90000, 1.10000, 0.90000
94693,'48215023802 ',  69.0000,1,  34,   1,   1,0.98384345, -64.767494, 1.10000, 0.90000, 1.10000, 0.90000
94694,'48215023902 ',  69.0000,1,  34,   1,   1,0.98881346, -64.446004, 1.10000, 0.90000, 1.10000, 0.90000
94695,'48215023904 ',  69.0000,1,  34,   1,   1,0.99246770, -64.231536, 1.10000, 0.90000, 1.10000, 0.90000
94696,'48215024000 ', 230.0000,1,  34,   1,   1,1.01835167, -61.838142, 1.10000, 0.90000, 1.10000, 0.90000
94697,'48215024000 ', 138.0000,1,  34,   1,   1,1.00604212, -62.931020, 1.10000, 0.90000, 1.10000, 0.90000
94698,'48215024110 ',  69.0000,1,  34,   1,   1,0.99366367, -63.820229, 1.10000, 0.90000, 1.10000, 0.90000
94699,'48215024201 ',  69.0000,1,  34,   1,   1,0.99734205, -64.287550, 1.10000, 0.90000, 1.10000, 0.90000
94700,'48215024205 ',  69.0000,1,  34,   1,   1,1.00585413, -63.351179, 1.10000, 0.90000, 1.10000, 0.90000
94701,'48215024404 ',  69.0000,1,  34,   1,   1,0.97726780, -65.589986, 1.10000, 0.90000, 1.10000, 0.90000
94702,'48217960200 ',  69.0000,1,  34,   1,   1,1.00106263, -67.288818, 1.10000, 0.90000, 1.10000, 0.90000
94703,'48217960500 ',  69.0000,1,  34,   1,   1,1.00194120, -67.376954, 1.10000, 0.90000, 1.10000, 0.90000
94704,'48217960900 ',  69.0000,1,  34,   1,   1,0.98104995, -71.366611, 1.10000, 0.90000, 1.10000, 0.90000
94705,'48219950500 ',  69.0000,1,  34,   1,   1,0.96669495, -59.901251, 1.10000, 0.90000, 1.10000, 0.90000
94706,'48221160100 ',  69.0000,1,  34,   1,   1,1.00257480, -64.373884, 1.10000, 0.90000, 1.10000, 0.90000
94707,'48221160205 ', 138.0000,1,  34,   1,   1,1.01593161, -63.363419, 1.10000, 0.90000, 1.10000, 0.90000
94708,'48221160207 ',  69.0000,1,  34,   1,   1,1.00242174, -65.071130, 1.10000, 0.90000, 1.10000, 0.90000
94709,'48221160209 ',  69.0000,1,  34,   1,   1,1.00141275, -65.376781, 1.10000, 0.90000, 1.10000, 0.90000
94710,'48221160301 ',  69.0000,1,  34,   1,   1,1.00378418, -63.024334, 1.10000, 0.90000, 1.10000, 0.90000
94711,'48223950200 ', 138.0000,1,  34,   1,   1,0.99995434, -61.452066, 1.10000, 0.90000, 1.10000, 0.90000
94712,'48223950300 ',  69.0000,1,  34,   1,   1,1.00082064, -59.842976, 1.10000, 0.90000, 1.10000, 0.90000
94713,'48223950402 ', 138.0000,1,  34,   1,   1,1.00211632, -60.809413, 1.10000, 0.90000, 1.10000, 0.90000
94714,'48225950200 ',  69.0000,1,  34,   1,   1,0.99682796, -68.777403, 1.10000, 0.90000, 1.10000, 0.90000
94715,'48225950500 ',  69.0000,1,  34,   1,   1,0.97360754, -70.358626, 1.10000, 0.90000, 1.10000, 0.90000
94716,'48225950700 ',  69.0000,1,  34,   1,   1,0.98244882, -70.829417, 1.10000, 0.90000, 1.10000, 0.90000
94717,'48227950400 ',  69.0000,1,  34,   1,   1,1.01288617, -51.715488, 1.10000, 0.90000, 1.10000, 0.90000
94718,'48227950600 ',  69.0000,1,  34,   1,   1,1.01631248, -51.425990, 1.10000, 0.90000, 1.10000, 0.90000
94719,'48227950802 ',  69.0000,1,  34,   1,   1,1.01183355, -51.790487, 1.10000, 0.90000, 1.10000, 0.90000
94720,'48231960500 ',  69.0000,1,  34,   1,   1,0.98720086, -61.876227, 1.10000, 0.90000, 1.10000, 0.90000
94721,'48231961100 ', 138.0000,1,  34,   1,   1,0.99681139, -65.679113, 1.10000, 0.90000, 1.10000, 0.90000
94722,'48231961100 ',  69.0000,1,  34,   1,   1,0.99605393, -65.888827, 1.10000, 0.90000, 1.10000, 0.90000
94723,'48231961502 ',  69.0000,1,  34,   1,   1,0.99387252, -69.106672, 1.10000, 0.90000, 1.10000, 0.90000
94724,'48231961600 ',  69.0000,1,  34,   1,   1,0.99138963, -66.870885, 1.10000, 0.90000, 1.10000, 0.90000
94725,'48233950500 ',  69.0000,1,  34,   1,   1,1.00639784, -57.649713, 1.10000, 0.90000, 1.10000, 0.90000
94726,'48233950600 ',  69.0000,1,  34,   1,   1,1.01716077, -56.958143, 1.10000, 0.90000, 1.10000, 0.90000
94727,'48233950700 ',  69.0000,1,  34,   1,   1,1.01435900, -57.057071, 1.10000, 0.90000, 1.10000, 0.90000
94728,'48233950800 ',  69.0000,1,  34,   1,   1,1.01607037, -56.988247, 1.10000, 0.90000, 1.10000, 0.90000
94729,'48233951000 ', 230.0000,1,  34,   1,   1,1.01942444, -56.221575, 1.10000, 0.90000, 1.10000, 0.90000
94730,'48233951000 ', 138.0000,1,  34,   1,   1,1.01448095, -56.900513, 1.10000, 0.90000, 1.10000, 0.90000
94731,'48233951000 ',  69.0000,1,  34,   1,   1,1.01691854, -56.891323, 1.10000, 0.90000, 1.10000, 0.90000
94732,'48235950100 ',  69.0000,1,  34,   1,   1,0.98496348, -57.411449, 1.10000, 0.90000, 1.10000, 0.90000
94733,'48237950300 ',  69.0000,1,  34,   1,   1,1.00683880, -62.652683, 1.10000, 0.90000, 1.10000, 0.90000
94734,'48239950100 ',  69.0000,1,  34,   1,   1,0.99213886, -64.414291, 1.10000, 0.90000, 1.10000, 0.90000
94735,'48239950300 ',  69.0000,1,  34,   1,   1,0.99188280, -64.551954, 1.10000, 0.90000, 1.10000, 0.90000
94736,'48241950400 ',  69.0000,1,  34,   1,   1,0.97914201, -69.243085, 1.10000, 0.90000, 1.10000, 0.90000
94737,'48241950700 ', 138.0000,1,  34,   1,   1,1.00620925, -69.007102, 1.10000, 0.90000, 1.10000, 0.90000
94738,'48241950700 ',  69.0000,1,  34,   1,   1,1.00726831, -68.551631, 1.10000, 0.90000, 1.10000, 0.90000
94739,'48241950800 ',  69.0000,1,  34,   1,   1,1.00692904, -68.340899, 1.10000, 0.90000, 1.10000, 0.90000
94740,'48245000102 ',  69.0000,1,  34,   1,   1,0.99488276, -71.178870, 1.10000, 0.90000, 1.10000, 0.90000
94741,'48245000304 ',  69.0000,1,  34,   1,   1,0.99659318, -71.078637, 1.10000, 0.90000, 1.10000, 0.90000
94742,'48245000308 ',  69.0000,1,  34,   1,   1,0.98982537, -71.582329, 1.10000, 0.90000, 1.10000, 0.90000
94743,'48245000309 ', 138.0000,1,  34,   1,   1,1.00175965, -70.605496, 1.10000, 0.90000, 1.10000, 0.90000
94744,'48245000310 ',  69.0000,1,  34,   1,   1,0.99678856, -71.073849, 1.10000, 0.90000, 1.10000, 0.90000
94745,'48245001100 ',  69.0000,1,  34,   1,   1,0.99351168, -71.303692, 1.10000, 0.90000, 1.10000, 0.90000
94746,'48245002200 ',  69.0000,1,  34,   1,   1,0.99189347, -71.649654, 1.10000, 0.90000, 1.10000, 0.90000
94747,'48245002300 ',  69.0000,1,  34,   1,   1,0.99989200, -70.635986, 1.10000, 0.90000, 1.10000, 0.90000
94748,'48245002600 ', 138.0000,1,  34,   1,   1,0.99932832, -70.871580, 1.10000, 0.90000, 1.10000, 0.90000
94749,'48245006100 ', 138.0000,1,  34,   1,   1,1.00650167, -69.532022, 1.10000, 0.90000, 1.10000, 0.90000
94750,'48245006300 ',  69.0000,1,  34,   1,   1,0.99584186, -70.869292, 1.10000, 0.90000, 1.10000, 0.90000
94751,'48245006500 ',  69.0000,1,  34,   1,   1,0.99276525, -70.578783, 1.10000, 0.90000, 1.10000, 0.90000
94752,'48245006600 ', 138.0000,1,  34,   1,   1,1.00538802, -69.303081, 1.10000, 0.90000, 1.10000, 0.90000
94753,'48245006600 ',  69.0000,1,  34,   1,   1,1.00905883, -68.976113, 1.10000, 0.90000, 1.10000, 0.90000
94754,'48245006700 ',  69.0000,1,  34,   1,   1,1.00086796, -70.065119, 1.10000, 0.90000, 1.10000, 0.90000
94755,'48245006900 ', 230.0000,1,  34,   1,   1,1.01188517, -69.281655, 1.10000, 0.90000, 1.10000, 0.90000
94756,'48245006900 ', 138.0000,1,  34,   1,   1,1.00479853, -70.167367, 1.10000, 0.90000, 1.10000, 0.90000
94757,'48245007002 ',  69.0000,1,  34,   1,   1,0.99835575, -70.567192, 1.10000, 0.90000, 1.10000, 0.90000
94758,'48245010400 ',  69.0000,1,  34,   1,   1,1.00168705, -70.005054, 1.10000, 0.90000, 1.10000, 0.90000
94759,'48245010600 ',  69.0000,1,  34,   1,   1,1.00660694, -69.215040, 1.10000, 0.90000, 1.10000, 0.90000
94760,'48245010800 ', 138.0000,1,  34,   1,   1,1.00799346, -69.395371, 1.10000, 0.90000, 1.10000, 0.90000
94761,'48245011001 ',  69.0000,1,  34,   1,   1,0.99549443, -70.733186, 1.10000, 0.90000, 1.10000, 0.90000
94762,'48245011002 ', 230.0000,1,  34,   1,   1,1.01067078, -69.100621, 1.10000, 0.90000, 1.10000, 0.90000
94763,'48245011102 ', 138.0000,1,  34,   1,   1,1.00434458, -70.179531, 1.10000, 0.90000, 1.10000, 0.90000
94764,'48245011201 ', 230.0000,1,  34,   1,   1,1.00603199, -69.712292, 1.10000, 0.90000, 1.10000, 0.90000
94765,'48245011201 ', 138.0000,1,  34,   1,   1,0.99265015, -71.446845, 1.10000, 0.90000, 1.10000, 0.90000
94766,'48245011201 ',  69.0000,1,  34,   1,   1,0.99208421, -71.539135, 1.10000, 0.90000, 1.10000, 0.90000
94767,'48245011302 ',  69.0000,1,  34,   1,   1,0.98743790, -71.931700, 1.10000, 0.90000, 1.10000, 0.90000
94768,'48245011304 ',  69.0000,1,  34,   1,   1,0.98146504, -72.751651, 1.10000, 0.90000, 1.10000, 0.90000
94769,'48245011400 ', 230.0000,1,  34,   1,   1,1.00465262, -71.044766, 1.10000, 0.90000, 1.10000, 0.90000
94770,'48245011400 ', 138.0000,1,  34,   1,   1,1.00080574, -71.478066, 1.10000, 0.90000, 1.10000, 0.90000
94771,'48245011600 ', 230.0000,1,  34,   1,   1,0.99871743, -71.448287, 1.10000, 0.90000, 1.10000, 0.90000
94772,'48245011700 ', 138.0000,1,  34,   1,   1,1.00273883, -70.318853, 1.10000, 0.90000, 1.10000, 0.90000
94773,'48245011700 ',  69.0000,1,  34,   1,   1,0.99932563, -70.812191, 1.10000, 0.90000, 1.10000, 0.90000
94774,'48247950400 ',  69.0000,1,  34,   1,   1,0.99959064, -65.606276, 1.10000, 0.90000, 1.10000, 0.90000
94775,'48249950200 ',  69.0000,1,  34,   1,   1,0.96076703, -66.716735, 1.10000, 0.90000, 1.10000, 0.90000
94776,'48251130207 ',  69.0000,1,  34,   1,   1,0.97710186, -71.155818, 1.10000, 0.90000, 1.10000, 0.90000
94777,'48251130211 ',  69.0000,1,  34,   1,   1,0.98014665, -70.855447, 1.10000, 0.90000, 1.10000, 0.90000
94778,'48251130212 ',  69.0000,1,  34,   1,   1,0.98844498, -69.066723, 1.10000, 0.90000, 1.10000, 0.90000
94779,'48251130213 ', 138.0000,1,  34,   1,   1,1.00096774, -67.293442, 1.10000, 0.90000, 1.10000, 0.90000
94780,'48251130214 ', 138.0000,1,  34,   1,   1,0.99655843, -67.899115, 1.10000, 0.90000, 1.10000, 0.90000
94781,'48251130302 ', 138.0000,1,  34,   1,   1,0.99754471, -67.747260, 1.10000, 0.90000, 1.10000, 0.90000
94782,'48251130304 ',  69.0000,1,  34,   1,   1,0.98270571, -70.383617, 1.10000, 0.90000, 1.10000, 0.90000
94783,'48251130409 ',  69.0000,1,  34,   1,   1,0.97895247, -70.356276, 1.10000, 0.90000, 1.10000, 0.90000
94784,'48251130800 ',  69.0000,1,  34,   1,   1,0.98490995, -68.774015, 1.10000, 0.90000, 1.10000, 0.90000
94785,'48253020101 ', 138.0000,1,  34,   1,   1,1.01429462, -49.724119, 1.10000, 0.90000, 1.10000, 0.90000
94786,'48255970100 ',  69.0000,1,  34,   1,   1,0.98430246, -68.547662, 1.10000, 0.90000, 1.10000, 0.90000
94787,'48257050206 ',  69.0000,1,  34,   1,   1,0.98861903, -74.568324, 1.10000, 0.90000, 1.10000, 0.90000
94788,'48257050500 ', 138.0000,1,  34,   1,   1,0.99876606, -71.485347, 1.10000, 0.90000, 1.10000, 0.90000
94789,'48257050500 ',  69.0000,1,  34,   1,   1,0.99565315, -71.645379, 1.10000, 0.90000, 1.10000, 0.90000
94790,'48257051202 ',  69.0000,1,  34,   1,   1,0.99150383, -71.622935, 1.10000, 0.90000, 1.10000, 0.90000
94791,'48265960100 ',  69.0000,1,  34,   1,   1,0.94349056, -76.435131, 1.10000, 0.90000, 1.10000, 0.90000
94792,'48265960301 ',  69.0000,1,  34,   1,   1,0.94651634, -74.172726, 1.10000, 0.90000, 1.10000, 0.90000
94793,'48273020100 ', 230.0000,1,  34,   1,   1,1.01076651, -58.972502, 1.10000, 0.90000, 1.10000, 0.90000
94794,'48273020100 ', 138.0000,1,  34,   1,   1,1.00666308, -59.578299, 1.10000, 0.90000, 1.10000, 0.90000
94795,'48275950100 ',  69.0000,1,  34,   1,   1,0.99956566, -56.421450, 1.10000, 0.90000, 1.10000, 0.90000
94796,'48275950200 ',  69.0000,1,  34,   1,   1,1.00059021, -56.608020, 1.10000, 0.90000, 1.10000, 0.90000
94797,'48277000200 ',  69.0000,1,  34,   1,   1,1.00067675, -58.435629, 1.10000, 0.90000, 1.10000, 0.90000
94798,'48279950200 ',  69.0000,1,  34,   1,   1,1.00565183, -56.970294, 1.10000, 0.90000, 1.10000, 0.90000
94799,'48279950300 ',  69.0000,1,  34,   1,   1,1.00614047, -56.594920, 1.10000, 0.90000, 1.10000, 0.90000
94800,'48279950600 ',  69.0000,1,  34,   1,   1,0.99105370, -58.199776, 1.10000, 0.90000, 1.10000, 0.90000
94801,'48281950301 ',  69.0000,1,  34,   1,   1,0.96709013, -69.766667, 1.10000, 0.90000, 1.10000, 0.90000
94802,'48283950300 ',  69.0000,1,  34,   1,   1,0.99570280, -69.110682, 1.10000, 0.90000, 1.10000, 0.90000
94803,'48287000300 ', 138.0000,1,  34,   1,   1,1.01206589, -68.582100, 1.10000, 0.90000, 1.10000, 0.90000
94804,'48287000400 ',  69.0000,1,  34,   1,   1,0.99921417, -69.933433, 1.10000, 0.90000, 1.10000, 0.90000
94805,'48289950200 ', 138.0000,1,  34,   1,   1,1.01435709, -67.408653, 1.10000, 0.90000, 1.10000, 0.90000
94806,'48289950300 ', 138.0000,1,  34,   1,   1,1.01530361, -66.834268, 1.10000, 0.90000, 1.10000, 0.90000
94807,'48291700600 ',  69.0000,1,  34,   1,   1,0.99340165, -73.358281, 1.10000, 0.90000, 1.10000, 0.90000
94808,'48291700700 ',  69.0000,1,  34,   1,   1,0.98741400, -74.462394, 1.10000, 0.90000, 1.10000, 0.90000
94809,'48291700900 ',  69.0000,1,  34,   1,   1,0.97929472, -76.008503, 1.10000, 0.90000, 1.10000, 0.90000
94810,'48291701000 ', 138.0000,1,  34,   1,   1,0.99280119, -75.415527, 1.10000, 0.90000, 1.10000, 0.90000
94811,'48291701100 ', 230.0000,1,  34,   1,   1,1.00681388, -74.160282, 1.10000, 0.90000, 1.10000, 0.90000
94812,'48291701100 ', 138.0000,1,  34,   1,   1,1.00642204, -74.497625, 1.10000, 0.90000, 1.10000, 0.90000
94813,'48291701200 ',  69.0000,1,  34,   1,   1,1.00399566, -74.705201, 1.10000, 0.90000, 1.10000, 0.90000
94814,'48291701300 ',  69.0000,1,  34,   1,   1,0.98585063, -74.430006, 1.10000, 0.90000, 1.10000, 0.90000
94815,'48291701400 ',  69.0000,1,  34,   1,   1,0.99704707, -73.776596, 1.10000, 0.90000, 1.10000, 0.90000
94816,'48293970200 ',  69.0000,1,  34,   1,   1,0.98941672, -69.644570, 1.10000, 0.90000, 1.10000, 0.90000
94817,'48293970400 ',  69.0000,1,  34,   1,   1,0.99358124, -69.280221, 1.10000, 0.90000, 1.10000, 0.90000
94818,'48293970600 ',  69.0000,1,  34,   1,   1,0.99281538, -69.945051, 1.10000, 0.90000, 1.10000, 0.90000
94819,'48293970700 ',  69.0000,1,  34,   1,   1,1.00399792, -68.338426, 1.10000, 0.90000, 1.10000, 0.90000
94820,'48293970800 ', 138.0000,1,  34,   1,   1,1.00740087, -68.599463, 1.10000, 0.90000, 1.10000, 0.90000
94821,'48297950100 ',  69.0000,1,  34,   1,   1,0.97640574, -68.460714, 1.10000, 0.90000, 1.10000, 0.90000
94822,'48299970200 ',  69.0000,1,  34,   1,   1,0.97180253, -67.541903, 1.10000, 0.90000, 1.10000, 0.90000
94823,'48303000201 ',  69.0000,1,  34,   1,   1,0.97748893, -61.158415, 1.10000, 0.90000, 1.10000, 0.90000
94824,'48303000302 ',  69.0000,1,  34,   1,   1,0.97286189, -61.452107, 1.10000, 0.90000, 1.10000, 0.90000
94825,'48303000500 ',  69.0000,1,  34,   1,   1,0.97195333, -61.461341, 1.10000, 0.90000, 1.10000, 0.90000
94826,'48303001502 ',  69.0000,1,  34,   1,   1,0.97493082, -61.305169, 1.10000, 0.90000, 1.10000, 0.90000
94827,'48303001602 ',  69.0000,1,  34,   1,   1,0.97074914, -61.507103, 1.10000, 0.90000, 1.10000, 0.90000
94828,'48303001702 ',  69.0000,1,  34,   1,   1,0.96859944, -61.576969, 1.10000, 0.90000, 1.10000, 0.90000
94829,'48303001706 ',  69.0000,1,  34,   1,   1,0.96532899, -61.726243, 1.10000, 0.90000, 1.10000, 0.90000
94830,'48303002300 ',  69.0000,1,  34,   1,   1,0.97444451, -61.303297, 1.10000, 0.90000, 1.10000, 0.90000
94831,'48303002400 ',  69.0000,1,  34,   1,   1,0.97441530, -61.343035, 1.10000, 0.90000, 1.10000, 0.90000
94832,'48303002500 ', 138.0000,1,  34,   1,   1,0.99164331, -59.718270, 1.10000, 0.90000, 1.10000, 0.90000
94833,'48303002500 ',  69.0000,1,  34,   1,   1,0.99205351, -59.776211, 1.10000, 0.90000, 1.10000, 0.90000
94834,'48303010405 ',  69.0000,1,  34,   1,   1,0.96393484, -61.672080, 1.10000, 0.90000, 1.10000, 0.90000
94835,'48303010508 ',  69.0000,1,  34,   1,   1,0.98861426, -59.991013, 1.10000, 0.90000, 1.10000, 0.90000
94836,'48303010511 ',  69.0000,1,  34,   1,   1,0.96798050, -61.677120, 1.10000, 0.90000, 1.10000, 0.90000
94837,'48303010600 ',  69.0000,1,  34,   1,   1,1.00542295, -58.348421, 1.10000, 0.90000, 1.10000, 0.90000
94838,'48303010700 ',  69.0000,1,  34,   1,   1,1.00445783, -58.487074, 1.10000, 0.90000, 1.10000, 0.90000
94839,'48305950500 ',  69.0000,1,  34,   1,   1,0.99255121, -58.940011, 1.10000, 0.90000, 1.10000, 0.90000
94840,'48309000900 ',  69.0000,1,  34,   1,   1,0.96663094, -72.234161, 1.10000, 0.90000, 1.10000, 0.90000
94841,'48309001400 ',  69.0000,1,  34,   1,   1,0.95808399, -73.516857, 1.10000, 0.90000, 1.10000, 0.90000
94842,'48309001600 ',  69.0000,1,  34,   1,   1,0.96256536, -72.946810, 1.10000, 0.90000, 1.10000, 0.90000
94843,'48309001800 ',  69.0000,1,  34,   1,   1,0.96270329, -73.055649, 1.10000, 0.90000, 1.10000, 0.90000
94844,'48309002000 ', 138.0000,1,  34,   1,   1,0.98731661, -70.714704, 1.10000, 0.90000, 1.10000, 0.90000
94845,'48309002000 ',  69.0000,1,  34,   1,   1,0.99157292, -70.323908, 1.10000, 0.90000, 1.10000, 0.90000
94846,'48309002302 ',  69.0000,1,  34,   1,   1,0.96738201, -71.944910, 1.10000, 0.90000, 1.10000, 0.90000
94847,'48309002498 ',  69.0000,1,  34,   1,   1,0.96566796, -73.061755, 1.10000, 0.90000, 1.10000, 0.90000
94848,'48309002503 ',  69.0000,1,  34,   1,   1,0.96488482, -72.489173, 1.10000, 0.90000, 1.10000, 0.90000
94849,'48309002600 ',  69.0000,1,  34,   1,   1,0.96674424, -72.217441, 1.10000, 0.90000, 1.10000, 0.90000
94850,'48309003707 ', 138.0000,1,  34,   1,   1,0.97688812, -71.274738, 1.10000, 0.90000, 1.10000, 0.90000
94851,'48309003707 ',  69.0000,1,  34,   1,   1,0.97721225, -71.264425, 1.10000, 0.90000, 1.10000, 0.90000
94852,'48309004103 ',  69.0000,1,  34,   1,   1,0.96978080, -71.783000, 1.10000, 0.90000, 1.10000, 0.90000
94853,'48309004300 ',  69.0000,1,  34,   1,   1,0.96384037, -73.248916, 1.10000, 0.90000, 1.10000, 0.90000
94854,'48313000400 ', 138.0000,1,  34,   1,   1,1.01384389, -68.928309, 1.10000, 0.90000, 1.10000, 0.90000
94855,'48313000400 ',  69.0000,1,  34,   1,   1,1.01213062, -69.095123, 1.10000, 0.90000, 1.10000, 0.90000
94856,'48315950400 ',  69.0000,1,  34,   1,   1,0.99877423, -56.311402, 1.10000, 0.90000, 1.10000, 0.90000
94857,'48319950200 ',  69.0000,1,  34,   1,   1,0.95272183, -68.061578, 1.10000, 0.90000, 1.10000, 0.90000
94858,'48321730301 ', 138.0000,1,  34,   1,   1,1.01310110, -63.108824, 1.10000, 0.90000, 1.10000, 0.90000
94859,'48321730301 ',  69.0000,1,  34,   1,   1,1.01142216, -63.283069, 1.10000, 0.90000, 1.10000, 0.90000
94860,'48323950700 ',  69.0000,1,  34,   1,   1,0.98150903, -71.645768, 1.10000, 0.90000, 1.10000, 0.90000
94861,'48325000300 ',  69.0000,1,  34,   1,   1,0.96231622, -75.447362, 1.10000, 0.90000, 1.10000, 0.90000
94862,'48325000800 ',  69.0000,1,  34,   1,   1,0.97950757, -71.399301, 1.10000, 0.90000, 1.10000, 0.90000
94863,'48329001100 ',  69.0000,1,  34,   1,   1,0.96921897, -58.163323, 1.10000, 0.90000, 1.10000, 0.90000
94864,'48329001200 ',  69.0000,1,  34,   1,   1,0.96892411, -58.148679, 1.10000, 0.90000, 1.10000, 0.90000
94865,'48329001300 ',  69.0000,1,  34,   1,   1,0.96808976, -58.223654, 1.10000, 0.90000, 1.10000, 0.90000
94866,'48329001400 ',  69.0000,1,  34,   1,   1,0.96673048, -58.369110, 1.10000, 0.90000, 1.10000, 0.90000
94867,'48329010104 ',  69.0000,1,  34,   1,   1,0.97320592, -58.008544, 1.10000, 0.90000, 1.10000, 0.90000
94868,'48329010107 ',  69.0000,1,  34,   1,   1,0.97295481, -57.887137, 1.10000, 0.90000, 1.10000, 0.90000
94869,'48329010109 ',  69.0000,1,  34,   1,   1,0.97745174, -58.607517, 1.10000, 0.90000, 1.10000, 0.90000
94870,'48329010112 ', 138.0000,1,  34,   1,   1,0.98646569, -56.694310, 1.10000, 0.90000, 1.10000, 0.90000
94871,'48329010112 ',  69.0000,1,  34,   1,   1,0.98264498, -57.175664, 1.10000, 0.90000, 1.10000, 0.90000
94872,'48329010114 ',  69.0000,1,  34,   1,   1,0.96995699, -58.261855, 1.10000, 0.90000, 1.10000, 0.90000
94873,'48333950200 ',  69.0000,1,  34,   1,   1,0.97747540, -63.061791, 1.10000, 0.90000, 1.10000, 0.90000
94874,'48337950100 ',  69.0000,1,  34,   1,   1,0.96801627, -68.340728, 1.10000, 0.90000, 1.10000, 0.90000
94875,'48339690201 ',  69.0000,1,  34,   1,   1,0.96589160, -76.506513, 1.10000, 0.90000, 1.10000, 0.90000
94876,'48339690402 ',  69.0000,1,  34,   1,   1,0.97329140, -76.374526, 1.10000, 0.90000, 1.10000, 0.90000
94877,'48339690601 ', 230.0000,1,  34,   1,   1,0.98981553, -74.331323, 1.10000, 0.90000, 1.10000, 0.90000
94878,'48339690601 ', 138.0000,1,  34,   1,   1,0.98324794, -75.189530, 1.10000, 0.90000, 1.10000, 0.90000
94879,'48339690601 ',  69.0000,1,  34,   1,   1,0.98002559, -75.545471, 1.10000, 0.90000, 1.10000, 0.90000
94880,'48339690602 ',  69.0000,1,  34,   1,   1,0.97021341, -76.766593, 1.10000, 0.90000, 1.10000, 0.90000
94881,'48339690800 ',  69.0000,1,  34,   1,   1,0.97571969, -75.868635, 1.10000, 0.90000, 1.10000, 0.90000
94882,'48339690900 ',  69.0000,1,  34,   1,   1,0.97928160, -75.616929, 1.10000, 0.90000, 1.10000, 0.90000
94883,'48339691000 ',  69.0000,1,  34,   1,   1,0.97773314, -75.821752, 1.10000, 0.90000, 1.10000, 0.90000
94884,'48339691100 ',  69.0000,1,  34,   1,   1,0.97903472, -75.635343, 1.10000, 0.90000, 1.10000, 0.90000
94885,'48339691301 ',  69.0000,1,  34,   1,   1,0.97776860, -75.812538, 1.10000, 0.90000, 1.10000, 0.90000
94886,'48339691500 ',  69.0000,1,  34,   1,   1,0.97393459, -76.342452, 1.10000, 0.90000, 1.10000, 0.90000
94887,'48339691602 ',  69.0000,1,  34,   1,   1,0.97314465, -76.356918, 1.10000, 0.90000, 1.10000, 0.90000
94888,'48339691700 ', 138.0000,1,  34,   1,   1,0.97992808, -75.645663, 1.10000, 0.90000, 1.10000, 0.90000
94889,'48339691700 ',  69.0000,1,  34,   1,   1,0.97982270, -75.670955, 1.10000, 0.90000, 1.10000, 0.90000
94890,'48339692100 ',  69.0000,1,  34,   1,   1,0.97222322, -76.139670, 1.10000, 0.90000, 1.10000, 0.90000
94891,'48339692300 ',  69.0000,1,  34,   1,   1,0.96374518, -77.813961, 1.10000, 0.90000, 1.10000, 0.90000
94892,'48339692400 ',  69.0000,1,  34,   1,   1,0.96379584, -78.329852, 1.10000, 0.90000, 1.10000, 0.90000
94893,'48339692500 ',  69.0000,1,  34,   1,   1,0.96606541, -77.192544, 1.10000, 0.90000, 1.10000, 0.90000
94894,'48339692801 ',  69.0000,1,  34,   1,   1,0.97123814, -75.590974, 1.10000, 0.90000, 1.10000, 0.90000
94895,'48339693000 ', 138.0000,1,  34,   1,   1,0.98352611, -74.106494, 1.10000, 0.90000, 1.10000, 0.90000
94896,'48339693000 ',  69.0000,1,  34,   1,   1,0.98138958, -74.636435, 1.10000, 0.90000, 1.10000, 0.90000
94897,'48339693102 ',  69.0000,1,  34,   1,   1,0.96779156, -76.593277, 1.10000, 0.90000, 1.10000, 0.90000
94898,'48339693300 ',  69.0000,1,  34,   1,   1,0.97244012, -76.433881, 1.10000, 0.90000, 1.10000, 0.90000
94899,'48339693700 ',  69.0000,1,  34,   1,   1,0.98720878, -75.349718, 1.10000, 0.90000, 1.10000, 0.90000
94900,'48339694400 ',  69.0000,1,  34,   1,   1,0.98787624, -74.556583, 1.10000, 0.90000, 1.10000, 0.90000
94901,'48341950200 ', 138.0000,1,  34,   1,   1,1.01310396, -58.233653, 1.10000, 0.90000, 1.10000, 0.90000
94902,'48341950300 ', 138.0000,1,  34,   1,   1,1.01508081, -58.013475, 1.10000, 0.90000, 1.10000, 0.90000
94903,'48341950300 ',  69.0000,1,  34,   1,   1,1.01023865, -58.055501, 1.10000, 0.90000, 1.10000, 0.90000
94904,'48343950100 ',  69.0000,1,  34,   1,   1,0.99368030, -54.916288, 1.10000, 0.90000, 1.10000, 0.90000
94905,'48343950200 ', 230.0000,1,  34,   1,   1,1.01693594, -55.190012, 1.10000, 0.90000, 1.10000, 0.90000
94906,'48343950200 ',  69.0000,1,  34,   1,   1,1.00502324, -56.434933, 1.10000, 0.90000, 1.10000, 0.90000
94907,'48345950100 ',  69.0000,1,  34,   1,   1,1.01354623, -58.260462, 1.10000, 0.90000, 1.10000, 0.90000
94908,'48347950302 ',  69.0000,1,  34,   1,   1,0.95839101, -69.646947, 1.10000, 0.90000, 1.10000, 0.90000
94909,'48347950600 ',  69.0000,1,  34,   1,   1,0.96862447, -67.000194, 1.10000, 0.90000, 1.10000, 0.90000
94910,'48347950700 ',  69.0000,1,  34,   1,   1,0.95959193, -68.898475, 1.10000, 0.90000, 1.10000, 0.90000
94911,'48347950900 ',  69.0000,1,  34,   1,   1,0.95806825, -68.462442, 1.10000, 0.90000, 1.10000, 0.90000
94912,'48349970200 ',  69.0000,1,  34,   1,   1,0.98289990, -72.111566, 1.10000, 0.90000, 1.10000, 0.90000
94913,'48349970300 ',  69.0000,1,  34,   1,   1,0.98376143, -72.230555, 1.10000, 0.90000, 1.10000, 0.90000
94914,'48349970700 ', 138.0000,1,  34,   1,   1,0.99865299, -69.968772, 1.10000, 0.90000, 1.10000, 0.90000
94915,'48349970900 ',  69.0000,1,  34,   1,   1,0.98010308, -71.989620, 1.10000, 0.90000, 1.10000, 0.90000
94916,'48351950200 ',  69.0000,1,  34,   1,   1,0.98051405, -65.890951, 1.10000, 0.90000, 1.10000, 0.90000
94917,'48351950400 ', 230.0000,1,  34,   1,   1,1.01671493, -66.854069, 1.10000, 0.90000, 1.10000, 0.90000
94918,'48351950400 ', 138.0000,1,  34,   1,   1,1.01631868, -66.929823, 1.10000, 0.90000, 1.10000, 0.90000
94919,'48353950100 ', 230.0000,1,  34,   1,   1,1.02006400, -44.614840, 1.10000, 0.90000, 1.10000, 0.90000
94920,'48353950100 ', 138.0000,1,  34,   1,   1,1.01880705, -44.425108, 1.10000, 0.90000, 1.10000, 0.90000
94921,'48355000600 ', 230.0000,1,  34,   1,   1,1.01495564, -58.305083, 1.10000, 0.90000, 1.10000, 0.90000
94922,'48355000600 ', 138.0000,1,  34,   1,   1,1.00724447, -59.153167, 1.10000, 0.90000, 1.10000, 0.90000
94923,'48355000800 ',  69.0000,1,  34,   1,   1,0.98806882, -60.704256, 1.10000, 0.90000, 1.10000, 0.90000
94924,'48355000900 ',  69.0000,1,  34,   1,   1,0.99403203, -60.231846, 1.10000, 0.90000, 1.10000, 0.90000
94925,'48355001000 ',  69.0000,1,  34,   1,   1,1.00307560, -58.959511, 1.10000, 0.90000, 1.10000, 0.90000
94926,'48355001100 ',  69.0000,1,  34,   1,   1,1.00712979, -58.792814, 1.10000, 0.90000, 1.10000, 0.90000
94927,'48355001200 ',  69.0000,1,  34,   1,   1,1.00413215, -58.915846, 1.10000, 0.90000, 1.10000, 0.90000
94928,'48355001400 ', 138.0000,1,  34,   1,   1,1.00454760, -59.089182, 1.10000, 0.90000, 1.10000, 0.90000
94929,'48355001500 ',  69.0000,1,  34,   1,   1,0.99060386, -60.427701, 1.10000, 0.90000, 1.10000, 0.90000
94930,'48355002101 ',  69.0000,1,  34,   1,   1,0.99422735, -59.977872, 1.10000, 0.90000, 1.10000, 0.90000
94931,'48355002200 ',  69.0000,1,  34,   1,   1,0.98828125, -60.591735, 1.10000, 0.90000, 1.10000, 0.90000
94932,'48355002400 ',  69.0000,1,  34,   1,   1,0.98450100, -60.738591, 1.10000, 0.90000, 1.10000, 0.90000
94933,'48355002500 ',  69.0000,1,  34,   1,   1,0.98439395, -60.732826, 1.10000, 0.90000, 1.10000, 0.90000
94934,'48355002900 ',  69.0000,1,  34,   1,   1,0.98941976, -60.266051, 1.10000, 0.90000, 1.10000, 0.90000
94935,'48355003101 ',  69.0000,1,  34,   1,   1,0.99004096, -60.182593, 1.10000, 0.90000, 1.10000, 0.90000
94936,'48355003204 ',  69.0000,1,  34,   1,   1,0.98361319, -60.597445, 1.10000, 0.90000, 1.10000, 0.90000
94937,'48355003602 ',  69.0000,1,  34,   1,   1,1.00700724, -61.449983, 1.10000, 0.90000, 1.10000, 0.90000
94938,'48355003603 ',  69.0000,1,  34,   1,   1,1.00509417, -61.168538, 1.10000, 0.90000, 1.10000, 0.90000
94939,'48355003700 ',  69.0000,1,  34,   1,   1,1.00236177, -63.424228, 1.10000, 0.90000, 1.10000, 0.90000
94940,'48355005408 ',  69.0000,1,  34,   1,   1,0.98261398, -60.837076, 1.10000, 0.90000, 1.10000, 0.90000
94941,'48355005602 ',  69.0000,1,  34,   1,   1,0.99584448, -62.818425, 1.10000, 0.90000, 1.10000, 0.90000
94942,'48355005802 ',  69.0000,1,  34,   1,   1,0.99061096, -63.955576, 1.10000, 0.90000, 1.10000, 0.90000
94943,'48355006100 ', 138.0000,1,  34,   1,   1,0.99666673, -61.148163, 1.10000, 0.90000, 1.10000, 0.90000
94944,'48355006300 ', 138.0000,1,  34,   1,   1,0.98771209, -62.256273, 1.10000, 0.90000, 1.10000, 0.90000
94945,'48355006300 ',  69.0000,1,  34,   1,   1,0.99219984, -61.657149, 1.10000, 0.90000, 1.10000, 0.90000
94946,'48357950100 ',  69.0000,1,  34,   1,   1,0.97058326, -60.561211, 1.10000, 0.90000, 1.10000, 0.90000
94947,'48361020300 ', 138.0000,1,  34,   1,   1,1.01315701, -67.878447, 1.10000, 0.90000, 1.10000, 0.90000
94948,'48361021200 ',  69.0000,1,  34,   1,   1,0.99582076, -70.025797, 1.10000, 0.90000, 1.10000, 0.90000
94949,'48361021300 ',  69.0000,1,  34,   1,   1,0.98617250, -70.224255, 1.10000, 0.90000, 1.10000, 0.90000
94950,'48361021400 ',  69.0000,1,  34,   1,   1,0.99450684, -70.137956, 1.10000, 0.90000, 1.10000, 0.90000
94951,'48361022400 ', 138.0000,1,  34,   1,   1,1.01425266, -67.954911, 1.10000, 0.90000, 1.10000, 0.90000
94952,'48363000200 ', 138.0000,1,  34,   1,   1,1.01846492, -59.383878, 1.10000, 0.90000, 1.10000, 0.90000
94953,'48363000400 ', 138.0000,1,  34,   1,   1,1.01380849, -61.517820, 1.10000, 0.90000, 1.10000, 0.90000
94954,'48363000700 ', 230.0000,1,  34,   1,   1,1.01343119, -61.857704, 1.10000, 0.90000, 1.10000, 0.90000
94955,'48363000700 ', 138.0000,1,  34,   1,   1,1.01307797, -61.887524, 1.10000, 0.90000, 1.10000, 0.90000
94956,'48363000800 ',  69.0000,1,  34,   1,   1,1.00788176, -62.241492, 1.10000, 0.90000, 1.10000, 0.90000
94957,'48365950300 ',  69.0000,1,  34,   1,   1,0.96115351, -63.940748, 1.10000, 0.90000, 1.10000, 0.90000
94958,'48365950400 ', 138.0000,1,  34,   1,   1,0.98384863, -61.125480, 1.10000, 0.90000, 1.10000, 0.90000
94959,'48365950400 ',  69.0000,1,  34,   1,   1,0.98940700, -60.353348, 1.10000, 0.90000, 1.10000, 0.90000
94960,'48367140101 ',  69.0000,1,  34,   1,   1,0.99477386, -66.519096, 1.10000, 0.90000, 1.10000, 0.90000
94961,'48367140200 ',  69.0000,1,  34,   1,   1,0.99514550, -66.403038, 1.10000, 0.90000, 1.10000, 0.90000
94962,'48367140403 ',  69.0000,1,  34,   1,   1,0.98270023, -69.089652, 1.10000, 0.90000, 1.10000, 0.90000
94963,'48367140405 ',  69.0000,1,  34,   1,   1,0.98920566, -69.203777, 1.10000, 0.90000, 1.10000, 0.90000
94964,'48367140407 ', 138.0000,1,  34,   1,   1,0.99509734, -69.391587, 1.10000, 0.90000, 1.10000, 0.90000
94965,'48367140408 ',  69.0000,1,  34,   1,   1,0.99114078, -69.127375, 1.10000, 0.90000, 1.10000, 0.90000
94966,'48367140410 ', 138.0000,1,  34,   1,   1,1.00654149, -66.062628, 1.10000, 0.90000, 1.10000, 0.90000
94967,'48367140502 ',  69.0000,1,  34,   1,   1,1.00575662, -64.205609, 1.10000, 0.90000, 1.10000, 0.90000
94968,'48367140601 ', 138.0000,1,  34,   1,   1,1.00801742, -63.100143, 1.10000, 0.90000, 1.10000, 0.90000
94969,'48367140704 ', 138.0000,1,  34,   1,   1,0.99709374, -67.954324, 1.10000, 0.90000, 1.10000, 0.90000
94970,'48367140706 ', 138.0000,1,  34,   1,   1,0.99266022, -69.833002, 1.10000, 0.90000, 1.10000, 0.90000
94971,'48369950200 ', 138.0000,1,  34,   1,   1,1.00283921, -56.934944, 1.10000, 0.90000, 1.10000, 0.90000
94972,'48369950200 ',  69.0000,1,  34,   1,   1,1.00094688, -57.171976, 1.10000, 0.90000, 1.10000, 0.90000
94973,'48371950100 ', 138.0000,1,  34,   1,   1,1.01840067, -58.059142, 1.10000, 0.90000, 1.10000, 0.90000
94974,'48371950500 ',  69.0000,1,  34,   1,   1,0.97338480, -63.544522, 1.10000, 0.90000, 1.10000, 0.90000
94975,'48373210204 ',  69.0000,1,  34,   1,   1,0.97374213, -74.116077, 1.10000, 0.90000, 1.10000, 0.90000
94976,'48373210205 ',  69.0000,1,  34,   1,   1,0.97751749, -72.661697, 1.10000, 0.90000, 1.10000, 0.90000
94977,'48373210400 ', 138.0000,1,  34,   1,   1,0.98695457, -68.304378, 1.10000, 0.90000, 1.10000, 0.90000
94978,'48375011700 ',  69.0000,1,  34,   1,   1,0.97564942, -59.764517, 1.10000, 0.90000, 1.10000, 0.90000
94979,'48375012800 ',  69.0000,1,  34,   1,   1,0.98431724, -59.318240, 1.10000, 0.90000, 1.10000, 0.90000
94980,'48375014500 ',  69.0000,1,  34,   1,   1,0.98451418, -59.206532, 1.10000, 0.90000, 1.10000, 0.90000
94981,'48375014800 ',  69.0000,1,  34,   1,   1,0.98428845, -59.326258, 1.10000, 0.90000, 1.10000, 0.90000
94982,'48375015200 ', 138.0000,1,  34,   1,   1,0.99579418, -58.156192, 1.10000, 0.90000, 1.10000, 0.90000
94983,'48375015300 ',  69.0000,1,  34,   1,   1,0.98240364, -59.410775, 1.10000, 0.90000, 1.10000, 0.90000
94984,'48375015400 ',  69.0000,1,  34,   1,   1,0.98202366, -59.395154, 1.10000, 0.90000, 1.10000, 0.90000
94985,'48381020100 ',  69.0000,1,  34,   1,   1,0.97769403, -59.701372, 1.10000, 0.90000, 1.10000, 0.90000
94986,'48381020800 ',  69.0000,1,  34,   1,   1,0.97950220, -59.578176, 1.10000, 0.90000, 1.10000, 0.90000
94987,'48381020900 ',  69.0000,1,  34,   1,   1,0.97989976, -59.549264, 1.10000, 0.90000, 1.10000, 0.90000
94988,'48381021101 ',  69.0000,1,  34,   1,   1,0.97755802, -59.685273, 1.10000, 0.90000, 1.10000, 0.90000
94989,'48381021200 ',  69.0000,1,  34,   1,   1,0.97743636, -59.700279, 1.10000, 0.90000, 1.10000, 0.90000
94990,'48381021602 ',  69.0000,1,  34,   1,   1,0.97778869, -59.686298, 1.10000, 0.90000, 1.10000, 0.90000
94991,'48381021604 ',  69.0000,1,  34,   1,   1,0.97731948, -59.712970, 1.10000, 0.90000, 1.10000, 0.90000
94992,'48381021609 ',  69.0000,1,  34,   1,   1,0.97921360, -59.604008, 1.10000, 0.90000, 1.10000, 0.90000
94993,'48381021703 ',  69.0000,1,  34,   1,   1,0.97981638, -59.762161, 1.10000, 0.90000, 1.10000, 0.90000
94994,'48381021704 ',  69.0000,1,  34,   1,   1,0.97789913, -59.869477, 1.10000, 0.90000, 1.10000, 0.90000
94995,'48381021900 ',  69.0000,1,  34,   1,   1,0.98013800, -59.735393, 1.10000, 0.90000, 1.10000, 0.90000
94996,'48381022002 ', 138.0000,1,  34,   1,   1,0.99395055, -58.259376, 1.10000, 0.90000, 1.10000, 0.90000
94997,'48381022002 ',  69.0000,1,  34,   1,   1,0.98956740, -58.848077, 1.10000, 0.90000, 1.10000, 0.90000
94998,'48387950500 ',  69.0000,1,  34,   1,   1,0.99593508, -52.314362, 1.10000, 0.90000, 1.10000, 0.90000
94999,'48391950200 ',  69.0000,1,  34,   1,   1,0.98933840, -62.464600, 1.10000, 0.90000, 1.10000, 0.90000
95000,'48395960500 ',  69.0000,1,  34,   1,   1,0.99730361, -70.140223, 1.10000, 0.90000, 1.10000, 0.90000
95001,'48397040302 ', 138.0000,1,  34,   1,   1,0.99511033, -70.916577, 1.10000, 0.90000, 1.10000, 0.90000
95002,'48397040401 ', 138.0000,1,  34,   1,   1,0.99590355, -69.473672, 1.10000, 0.90000, 1.10000, 0.90000
95003,'48397040402 ',  69.0000,1,  34,   1,   1,0.99243546, -71.002330, 1.10000, 0.90000, 1.10000, 0.90000
95004,'48397040503 ',  69.0000,1,  34,   1,   1,0.99452490, -72.272417, 1.10000, 0.90000, 1.10000, 0.90000
95005,'48399950600 ',  69.0000,1,  34,   1,   1,0.97460717, -52.009681, 1.10000, 0.90000, 1.10000, 0.90000
95006,'48401950600 ', 138.0000,1,  34,   1,   1,1.01113093, -59.140866, 1.10000, 0.90000, 1.10000, 0.90000
95007,'48401950700 ', 138.0000,1,  34,   1,   1,1.00457442, -59.809856, 1.10000, 0.90000, 1.10000, 0.90000
95008,'48401950700 ',  69.0000,1,  34,   1,   1,1.00266242, -59.921516, 1.10000, 0.90000, 1.10000, 0.90000
95009,'48401951000 ', 138.0000,1,  34,   1,   1,0.99846441, -61.156687, 1.10000, 0.90000, 1.10000, 0.90000
95010,'48405950100 ',  69.0000,1,  34,   1,   1,0.96980983, -65.701693, 1.10000, 0.90000, 1.10000, 0.90000
95011,'48405950300 ',  69.0000,1,  34,   1,   1,0.97148424, -67.123199, 1.10000, 0.90000, 1.10000, 0.90000
95012,'48409010302 ',  69.0000,1,  34,   1,   1,0.99759030, -59.600531, 1.10000, 0.90000, 1.10000, 0.90000
95013,'48409010604 ', 138.0000,1,  34,   1,   1,1.01425207, -58.203396, 1.10000, 0.90000, 1.10000, 0.90000
95014,'48409010604 ',  69.0000,1,  34,   1,   1,1.01426601, -58.158508, 1.10000, 0.90000, 1.10000, 0.90000
95015,'48409011000 ',  69.0000,1,  34,   1,   1,0.99222255, -63.032018, 1.10000, 0.90000, 1.10000, 0.90000
95016,'48411950200 ',  69.0000,1,  34,   1,   1,0.96554065, -64.885766, 1.10000, 0.90000, 1.10000, 0.90000
95017,'48419950200 ',  69.0000,1,  34,   1,   1,0.98576796, -63.058192, 1.10000, 0.90000, 1.10000, 0.90000
95018,'48419950400 ',  69.0000,1,  34,   1,   1,0.97037494, -64.549406, 1.10000, 0.90000, 1.10000, 0.90000
95019,'48423000600 ', 138.0000,1,  34,   1,   1,0.98108637, -64.418417, 1.10000, 0.90000, 1.10000, 0.90000
95020,'48423000600 ',  69.0000,1,  34,   1,   1,0.97872692, -65.121373, 1.10000, 0.90000, 1.10000, 0.90000
95021,'48423001401 ',  69.0000,1,  34,   1,   1,0.97614616, -65.146187, 1.10000, 0.90000, 1.10000, 0.90000
95022,'48423001403 ',  69.0000,1,  34,   1,   1,0.97389168, -64.901120, 1.10000, 0.90000, 1.10000, 0.90000
95023,'48423002007 ',  69.0000,1,  34,   1,   1,0.97139800, -66.385498, 1.10000, 0.90000, 1.10000, 0.90000
95024,'48425000100 ',  69.0000,1,  34,   1,   1,1.00586128, -64.417891, 1.10000, 0.90000, 1.10000, 0.90000
95025,'48429950500 ',  69.0000,1,  34,   1,   1,1.00691354, -56.793440, 1.10000, 0.90000, 1.10000, 0.90000
95026,'48433950300 ',  69.0000,1,  34,   1,   1,1.01048648, -52.440854, 1.10000, 0.90000, 1.10000, 0.90000
95027,'48435950300 ', 138.0000,1,  34,   1,   1,0.99943388, -61.391537, 1.10000, 0.90000, 1.10000, 0.90000
95028,'48435950300 ',  69.0000,1,  34,   1,   1,0.99450856, -62.350461, 1.10000, 0.90000, 1.10000, 0.90000
95029,'48439100202 ', 138.0000,1,  34,   1,   1,0.98357028, -71.965592, 1.10000, 0.90000, 1.10000, 0.90000
95030,'48439100202 ',  69.0000,1,  34,   1,   1,0.98276323, -72.039658, 1.10000, 0.90000, 1.10000, 0.90000
95031,'48439100602 ', 138.0000,1,  34,   1,   1,0.98472601, -71.405475, 1.10000, 0.90000, 1.10000, 0.90000
95032,'48439100602 ',  69.0000,1,  34,   1,   1,0.98347759, -71.573573, 1.10000, 0.90000, 1.10000, 0.90000
95033,'48439100700 ', 138.0000,1,  34,   1,   1,0.98508292, -71.532933, 1.10000, 0.90000, 1.10000, 0.90000
95034,'48439100700 ',  69.0000,1,  34,   1,   1,0.98188889, -71.873124, 1.10000, 0.90000, 1.10000, 0.90000
95035,'48439100900 ', 138.0000,1,  34,   1,   1,0.98459440, -71.752285, 1.10000, 0.90000, 1.10000, 0.90000
95036,'48439101302 ',  69.0000,1,  34,   1,   1,0.98167276, -74.797559, 1.10000, 0.90000, 1.10000, 0.90000
95037,'48439101403 ',  69.0000,1,  34,   1,   1,0.98123729, -74.584778, 1.10000, 0.90000, 1.10000, 0.90000
95038,'48439102202 ',  69.0000,1,  34,   1,   1,0.97767305, -72.465589, 1.10000, 0.90000, 1.10000, 0.90000
95039,'48439102302 ',  69.0000,1,  34,   1,   1,0.97830272, -72.392417, 1.10000, 0.90000, 1.10000, 0.90000
95040,'48439102401 ',  69.0000,1,  34,   1,   1,0.97786444, -72.807569, 1.10000, 0.90000, 1.10000, 0.90000
95041,'48439102500 ',  69.0000,1,  34,   1,   1,0.97778815, -72.439689, 1.10000, 0.90000, 1.10000, 0.90000
95042,'48439103500 ',  69.0000,1,  34,   1,   1,0.97786075, -74.930303, 1.10000, 0.90000, 1.10000, 0.90000
95043,'48439104300 ',  69.0000,1,  34,   1,   1,0.97073621, -73.884513, 1.10000, 0.90000, 1.10000, 0.90000
95044,'48439104502 ',  69.0000,1,  34,   1,   1,0.96974117, -74.559274, 1.10000, 0.90000, 1.10000, 0.90000
95045,'48439104503 ',  69.0000,1,  34,   1,   1,0.97226214, -73.868318, 1.10000, 0.90000, 1.10000, 0.90000
95046,'48439104602 ',  69.0000,1,  34,   1,   1,0.98096746, -73.725806, 1.10000, 0.90000, 1.10000, 0.90000
95047,'48439104604 ',  69.0000,1,  34,   1,   1,0.98145157, -73.684340, 1.10000, 0.90000, 1.10000, 0.90000
95048,'48439104900 ',  69.0000,1,  34,   1,   1,0.97303629, -74.590502, 1.10000, 0.90000, 1.10000, 0.90000
95049,'48439105006 ', 138.0000,1,  34,   1,   1,0.97931767, -73.168483, 1.10000, 0.90000, 1.10000, 0.90000
95050,'48439105006 ',  69.0000,1,  34,   1,   1,0.97804874, -73.491749, 1.10000, 0.90000, 1.10000, 0.90000
95051,'48439105007 ',  69.0000,1,  34,   1,   1,0.97167915, -74.747241, 1.10000, 0.90000, 1.10000, 0.90000
95052,'48439105205 ',  69.0000,1,  34,   1,   1,0.97551477, -72.249099, 1.10000, 0.90000, 1.10000, 0.90000
95053,'48439105403 ',  69.0000,1,  34,   1,   1,0.97618943, -73.474005, 1.10000, 0.90000, 1.10000, 0.90000
95054,'48439105405 ',  69.0000,1,  34,   1,   1,0.97669619, -73.237769, 1.10000, 0.90000, 1.10000, 0.90000
95055,'48439105508 ',  69.0000,1,  34,   1,   1,0.97966272, -71.502027, 1.10000, 0.90000, 1.10000, 0.90000
95056,'48439105600 ',  69.0000,1,  34,   1,   1,0.97389305, -73.377474, 1.10000, 0.90000, 1.10000, 0.90000
95057,'48439106002 ', 138.0000,1,  34,   1,   1,0.98145187, -72.577303, 1.10000, 0.90000, 1.10000, 0.90000
95058,'48439106002 ',  69.0000,1,  34,   1,   1,0.97766262, -73.310394, 1.10000, 0.90000, 1.10000, 0.90000
95059,'48439106101 ',  69.0000,1,  34,   1,   1,0.97990656, -73.764301, 1.10000, 0.90000, 1.10000, 0.90000
95060,'48439106202 ',  69.0000,1,  34,   1,   1,0.98010039, -73.858544, 1.10000, 0.90000, 1.10000, 0.90000
95061,'48439106513 ', 138.0000,1,  34,   1,   1,0.98471659, -74.292309, 1.10000, 0.90000, 1.10000, 0.90000
95062,'48439106517 ', 230.0000,1,  34,   1,   1,0.98848510, -73.105857, 1.10000, 0.90000, 1.10000, 0.90000
95063,'48439106517 ', 138.0000,1,  34,   1,   1,0.97634894, -74.802026, 1.10000, 0.90000, 1.10000, 0.90000
95064,'48439106517 ',  69.0000,1,  34,   1,   1,0.97563052, -75.097636, 1.10000, 0.90000, 1.10000, 0.90000
95065,'48439106518 ',  69.0000,1,  34,   1,   1,0.96218354, -77.468627, 1.10000, 0.90000, 1.10000, 0.90000
95066,'48439110101 ', 138.0000,1,  34,   1,   1,0.98156351, -73.515819, 1.10000, 0.90000, 1.10000, 0.90000
95067,'48439110101 ',  69.0000,1,  34,   1,   1,0.98036909, -73.797503, 1.10000, 0.90000, 1.10000, 0.90000
95068,'48439110102 ',  69.0000,1,  34,   1,   1,0.97968012, -73.527280, 1.10000, 0.90000, 1.10000, 0.90000
95069,'48439110204 ',  69.0000,1,  34,   1,   1,0.98036999, -73.459327, 1.10000, 0.90000, 1.10000, 0.90000
95070,'48439110401 ',  69.0000,1,  34,   1,   1,0.97759283, -72.975285, 1.10000, 0.90000, 1.10000, 0.90000
95071,'48439110704 ',  69.0000,1,  34,   1,   1,0.97807878, -72.437564, 1.10000, 0.90000, 1.10000, 0.90000
95072,'48439110805 ',  69.0000,1,  34,   1,   1,0.98002851, -71.698053, 1.10000, 0.90000, 1.10000, 0.90000
95073,'48439110905 ', 138.0000,1,  34,   1,   1,0.98509276, -71.890623, 1.10000, 0.90000, 1.10000, 0.90000
95074,'48439110907 ', 138.0000,1,  34,   1,   1,0.99019408, -70.696563, 1.10000, 0.90000, 1.10000, 0.90000
95075,'48439111008 ',  69.0000,1,  34,   1,   1,0.97540873, -71.711153, 1.10000, 0.90000, 1.10000, 0.90000
95076,'48439111011 ',  69.0000,1,  34,   1,   1,0.97523695, -72.784442, 1.10000, 0.90000, 1.10000, 0.90000
95077,'48439111012 ',  69.0000,1,  34,   1,   1,0.97384125, -73.165601, 1.10000, 0.90000, 1.10000, 0.90000
95078,'48439111016 ',  69.0000,1,  34,   1,   1,0.97576201, -71.642298, 1.10000, 0.90000, 1.10000, 0.90000
95079,'48439111017 ',  69.0000,1,  34,   1,   1,0.98212981, -70.913613, 1.10000, 0.90000, 1.10000, 0.90000
95080,'48439111104 ',  69.0000,1,  34,   1,   1,0.97661620, -74.107170, 1.10000, 0.90000, 1.10000, 0.90000
95081,'48439111204 ',  69.0000,1,  34,   1,   1,0.97104651, -73.466567, 1.10000, 0.90000, 1.10000, 0.90000
95082,'48439111301 ',  69.0000,1,  34,   1,   1,0.97140253, -73.512383, 1.10000, 0.90000, 1.10000, 0.90000
95083,'48439111304 ',  69.0000,1,  34,   1,   1,0.96741158, -75.474239, 1.10000, 0.90000, 1.10000, 0.90000
95084,'48439111306 ',  69.0000,1,  34,   1,   1,0.96076512, -75.548538, 1.10000, 0.90000, 1.10000, 0.90000
95085,'48439111309 ',  69.0000,1,  34,   1,   1,0.96778089, -75.171969, 1.10000, 0.90000, 1.10000, 0.90000
95086,'48439111312 ',  69.0000,1,  34,   1,   1,0.96111184, -76.607654, 1.10000, 0.90000, 1.10000, 0.90000
95087,'48439111402 ',  69.0000,1,  34,   1,   1,0.97308546, -74.699238, 1.10000, 0.90000, 1.10000, 0.90000
95088,'48439111404 ',  69.0000,1,  34,   1,   1,0.97250462, -74.884910, 1.10000, 0.90000, 1.10000, 0.90000
95089,'48439111506 ',  69.0000,1,  34,   1,   1,0.97594428, -75.693270, 1.10000, 0.90000, 1.10000, 0.90000
95090,'48439111516 ',  69.0000,1,  34,   1,   1,0.96825355, -75.838630, 1.10000, 0.90000, 1.10000, 0.90000
95091,'48439111523 ',  69.0000,1,  34,   1,   1,0.96677828, -76.732702, 1.10000, 0.90000, 1.10000, 0.90000
95092,'48439111524 ',  69.0000,1,  34,   1,   1,0.96603453, -76.246276, 1.10000, 0.90000, 1.10000, 0.90000
95093,'48439111526 ',  69.0000,1,  34,   1,   1,0.97610325, -75.173813, 1.10000, 0.90000, 1.10000, 0.90000
95094,'48439111544 ',  69.0000,1,  34,   1,   1,0.96895951, -75.893681, 1.10000, 0.90000, 1.10000, 0.90000
95095,'48439111550 ',  69.0000,1,  34,   1,   1,0.96380115, -76.196539, 1.10000, 0.90000, 1.10000, 0.90000
95096,'48439111552 ',  69.0000,1,  34,   1,   1,0.97330737, -75.654105, 1.10000, 0.90000, 1.10000, 0.90000
95097,'48439113001 ', 230.0000,1,  34,   1,   1,0.98574656, -73.006724, 1.10000, 0.90000, 1.10000, 0.90000
95098,'48439113001 ', 138.0000,1,  34,   1,   1,0.97490376, -75.290828, 1.10000, 0.90000, 1.10000, 0.90000
95099,'48439113001 ',  69.0000,1,  34,   1,   1,0.97324514, -76.005860, 1.10000, 0.90000, 1.10000, 0.90000
95100,'48439113002 ', 230.0000,1,  34,   1,   1,0.98841369, -73.181543, 1.10000, 0.90000, 1.10000, 0.90000
95101,'48439113002 ', 138.0000,1,  34,   1,   1,0.97837311, -74.911855, 1.10000, 0.90000, 1.10000, 0.90000
95102,'48439113002 ',  69.0000,1,  34,   1,   1,0.97499901, -75.994659, 1.10000, 0.90000, 1.10000, 0.90000
95103,'48439113110 ',  69.0000,1,  34,   1,   1,0.97391576, -75.963848, 1.10000, 0.90000, 1.10000, 0.90000
95104,'48439113111 ',  69.0000,1,  34,   1,   1,0.97489125, -75.536380, 1.10000, 0.90000, 1.10000, 0.90000
95105,'48439113213 ',  69.0000,1,  34,   1,   1,0.97582936, -74.813575, 1.10000, 0.90000, 1.10000, 0.90000
95106,'48439113214 ',  69.0000,1,  34,   1,   1,0.97036767, -75.197521, 1.10000, 0.90000, 1.10000, 0.90000
95107,'48439113217 ',  69.0000,1,  34,   1,   1,0.97582644, -74.805611, 1.10000, 0.90000, 1.10000, 0.90000
95108,'48439113218 ',  69.0000,1,  34,   1,   1,0.97285855, -75.211318, 1.10000, 0.90000, 1.10000, 0.90000
95109,'48439113220 ',  69.0000,1,  34,   1,   1,0.97254819, -75.228400, 1.10000, 0.90000, 1.10000, 0.90000
95110,'48439113301 ',  69.0000,1,  34,   1,   1,0.97691423, -75.169838, 1.10000, 0.90000, 1.10000, 0.90000
95111,'48439113404 ',  69.0000,1,  34,   1,   1,0.97141755, -75.777534, 1.10000, 0.90000, 1.10000, 0.90000
95112,'48439113408 ',  69.0000,1,  34,   1,   1,0.97026694, -75.932442, 1.10000, 0.90000, 1.10000, 0.90000
95113,'48439113512 ',  69.0000,1,  34,   1,   1,0.97229922, -75.403041, 1.10000, 0.90000, 1.10000, 0.90000
95114,'48439113514 ',  69.0000,1,  34,   1,   1,0.96498120, -77.119277, 1.10000, 0.90000, 1.10000, 0.90000
95115,'48439113618 ',  69.0000,1,  34,   1,   1,0.97094607, -75.932606, 1.10000, 0.90000, 1.10000, 0.90000
95116,'48439113628 ',  69.0000,1,  34,   1,   1,0.97152513, -75.457102, 1.10000, 0.90000, 1.10000, 0.90000
95117,'48439113629 ',  69.0000,1,  34,   1,   1,0.96827120, -76.303520, 1.10000, 0.90000, 1.10000, 0.90000
95118,'48439113705 ', 138.0000,1,  34,   1,   1,0.97310811, -75.022627, 1.10000, 0.90000, 1.10000, 0.90000
95119,'48439113705 ',  69.0000,1,  34,   1,   1,0.96969908, -75.663155, 1.10000, 0.90000, 1.10000, 0.90000
95120,'48439113808 ',  69.0000,1,  34,   1,   1,0.97643155, -74.289673, 1.10000, 0.90000, 1.10000, 0.90000
95121,'48439113814 ',  69.0000,1,  34,   1,   1,0.96944726, -75.414304, 1.10000, 0.90000, 1.10000, 0.90000
95122,'48439113911 ',  69.0000,1,  34,   1,   1,0.96854401, -75.049258, 1.10000, 0.90000, 1.10000, 0.90000
95123,'48439113912 ',  69.0000,1,  34,   1,   1,0.96931094, -75.346337, 1.10000, 0.90000, 1.10000, 0.90000
95124,'48439113917 ',  69.0000,1,  34,   1,   1,0.97718936, -73.901636, 1.10000, 0.90000, 1.10000, 0.90000
95125,'48439113918 ',  69.0000,1,  34,   1,   1,0.97390920, -74.648182, 1.10000, 0.90000, 1.10000, 0.90000
95126,'48439113919 ',  69.0000,1,  34,   1,   1,0.97079819, -74.855472, 1.10000, 0.90000, 1.10000, 0.90000
95127,'48439113921 ',  69.0000,1,  34,   1,   1,0.96833521, -74.812250, 1.10000, 0.90000, 1.10000, 0.90000
95128,'48439113926 ',  69.0000,1,  34,   1,   1,0.96467495, -74.525731, 1.10000, 0.90000, 1.10000, 0.90000
95129,'48439113928 ',  69.0000,1,  34,   1,   1,0.96877235, -74.921492, 1.10000, 0.90000, 1.10000, 0.90000
95130,'48439114003 ',  69.0000,1,  34,   1,   1,0.97807884, -73.878591, 1.10000, 0.90000, 1.10000, 0.90000
95131,'48439114007 ',  69.0000,1,  34,   1,   1,0.97603375, -73.250248, 1.10000, 0.90000, 1.10000, 0.90000
95132,'48439114008 ',  69.0000,1,  34,   1,   1,0.97744459, -72.730914, 1.10000, 0.90000, 1.10000, 0.90000
95133,'48439114104 ', 138.0000,1,  34,   1,   1,0.99019188, -70.392899, 1.10000, 0.90000, 1.10000, 0.90000
95134,'48439114104 ',  69.0000,1,  34,   1,   1,0.98343158, -71.195276, 1.10000, 0.90000, 1.10000, 0.90000
95135,'48439114205 ',  69.0000,1,  34,   1,   1,0.98838025, -70.435875, 1.10000, 0.90000, 1.10000, 0.90000
95136,'48439121609 ',  69.0000,1,  34,   1,   1,0.97692817, -74.670340, 1.10000, 0.90000, 1.10000, 0.90000
95137,'48439121702 ',  69.0000,1,  34,   1,   1,0.97082204, -76.080733, 1.10000, 0.90000, 1.10000, 0.90000
95138,'48439121703 ',  69.0000,1,  34,   1,   1,0.97513831, -75.634168, 1.10000, 0.90000, 1.10000, 0.90000
95139,'48439122100 ', 138.0000,1,  34,   1,   1,0.97742498, -74.709121, 1.10000, 0.90000, 1.10000, 0.90000
95140,'48439122100 ',  69.0000,1,  34,   1,   1,0.97527677, -75.702149, 1.10000, 0.90000, 1.10000, 0.90000
95141,'48439122400 ',  69.0000,1,  34,   1,   1,0.97325563, -75.786358, 1.10000, 0.90000, 1.10000, 0.90000
95142,'48439122600 ',  69.0000,1,  34,   1,   1,0.97617882, -75.348024, 1.10000, 0.90000, 1.10000, 0.90000
95143,'48439122700 ',  69.0000,1,  34,   1,   1,0.97606695, -75.174271, 1.10000, 0.90000, 1.10000, 0.90000
95144,'48439122900 ',  69.0000,1,  34,   1,   1,0.97566026, -75.569008, 1.10000, 0.90000, 1.10000, 0.90000
95145,'48439123300 ',  69.0000,1,  34,   1,   1,0.97044516, -74.348153, 1.10000, 0.90000, 1.10000, 0.90000
95146,'48439123400 ',  69.0000,1,  34,   1,   1,0.97220570, -73.863332, 1.10000, 0.90000, 1.10000, 0.90000
95147,'48439123600 ',  69.0000,1,  34,   1,   1,0.97159535, -74.453502, 1.10000, 0.90000, 1.10000, 0.90000
95148,'48441010300 ',  69.0000,1,  34,   1,   1,1.01192868, -48.206830, 1.10000, 0.90000, 1.10000, 0.90000
95149,'48441010600 ',  69.0000,1,  34,   1,   1,1.00601947, -48.481854, 1.10000, 0.90000, 1.10000, 0.90000
95150,'48441010900 ', 138.0000,1,  34,   1,   1,1.01300597, -48.219602, 1.10000, 0.90000, 1.10000, 0.90000
95151,'48441011000 ', 138.0000,1,  34,   1,   1,1.01305461, -48.025560, 1.10000, 0.90000, 1.10000, 0.90000
95152,'48441011000 ',  69.0000,1,  34,   1,   1,1.01064861, -48.258910, 1.10000, 0.90000, 1.10000, 0.90000
95153,'48441011400 ', 138.0000,1,  34,   1,   1,1.01378381, -47.420535, 1.10000, 0.90000, 1.10000, 0.90000
95154,'48441012500 ', 138.0000,1,  34,   1,   1,1.01222479, -47.558150, 1.10000, 0.90000, 1.10000, 0.90000
95155,'48441012802 ',  69.0000,1,  34,   1,   1,1.01115537, -47.511178, 1.10000, 0.90000, 1.10000, 0.90000
95156,'48441013000 ', 138.0000,1,  34,   1,   1,1.01299810, -46.996086, 1.10000, 0.90000, 1.10000, 0.90000
95157,'48441013000 ',  69.0000,1,  34,   1,   1,1.01234078, -47.071550, 1.10000, 0.90000, 1.10000, 0.90000
95158,'48441013100 ',  69.0000,1,  34,   1,   1,1.00014222, -48.729722, 1.10000, 0.90000, 1.10000, 0.90000
95159,'48441013401 ',  69.0000,1,  34,   1,   1,1.01180542, -47.468500, 1.10000, 0.90000, 1.10000, 0.90000
95160,'48441013404 ',  69.0000,1,  34,   1,   1,0.99604642, -49.850047, 1.10000, 0.90000, 1.10000, 0.90000
95161,'48449950300 ',  69.0000,1,  34,   1,   1,0.99236584, -56.089223, 1.10000, 0.90000, 1.10000, 0.90000
95162,'48449950500 ',  69.0000,1,  34,   1,   1,0.99563563, -56.682224, 1.10000, 0.90000, 1.10000, 0.90000
95163,'48451000100 ',  69.0000,1,  34,   1,   1,0.96778655, -57.912546, 1.10000, 0.90000, 1.10000, 0.90000
95164,'48451000300 ',  69.0000,1,  34,   1,   1,0.97023511, -58.219884, 1.10000, 0.90000, 1.10000, 0.90000
95165,'48451000700 ',  69.0000,1,  34,   1,   1,0.96083945, -59.418780, 1.10000, 0.90000, 1.10000, 0.90000
95166,'48451001301 ',  69.0000,1,  34,   1,   1,0.96272528, -58.795252, 1.10000, 0.90000, 1.10000, 0.90000
95167,'48451001704 ',  69.0000,1,  34,   1,   1,0.97143209, -58.324577, 1.10000, 0.90000, 1.10000, 0.90000
95168,'48451001706 ',  69.0000,1,  34,   1,   1,0.96121520, -58.835161, 1.10000, 0.90000, 1.10000, 0.90000
95169,'48451001800 ',  69.0000,1,  34,   1,   1,0.96529645, -58.462779, 1.10000, 0.90000, 1.10000, 0.90000
95170,'48453000101 ',  69.0000,1,  34,   1,   1,0.98273933, -71.822642, 1.10000, 0.90000, 1.10000, 0.90000
95171,'48453000205 ',  69.0000,1,  34,   1,   1,0.98371327, -71.753781, 1.10000, 0.90000, 1.10000, 0.90000
95172,'48453000302 ',  69.0000,1,  34,   1,   1,0.99114060, -70.861812, 1.10000, 0.90000, 1.10000, 0.90000
95173,'48453000306 ',  69.0000,1,  34,   1,   1,0.98828810, -71.308001, 1.10000, 0.90000, 1.10000, 0.90000
95174,'48453000402 ',  69.0000,1,  34,   1,   1,0.98802716, -71.626220, 1.10000, 0.90000, 1.10000, 0.90000
95175,'48453000601 ',  69.0000,1,  34,   1,   1,0.97652084, -72.673950, 1.10000, 0.90000, 1.10000, 0.90000
95176,'48453000603 ',  69.0000,1,  34,   1,   1,0.97752315, -72.673554, 1.10000, 0.90000, 1.10000, 0.90000
95177,'48453000801 ',  69.0000,1,  34,   1,   1,0.98983914, -71.095856, 1.10000, 0.90000, 1.10000, 0.90000
95178,'48453000803 ',  69.0000,1,  34,   1,   1,0.98835850, -71.620605, 1.10000, 0.90000, 1.10000, 0.90000
95179,'48453000901 ',  69.0000,1,  34,   1,   1,0.98420089, -72.036509, 1.10000, 0.90000, 1.10000, 0.90000
95180,'48453000902 ',  69.0000,1,  34,   1,   1,0.98335665, -72.072382, 1.10000, 0.90000, 1.10000, 0.90000
95181,'48453001200 ',  69.0000,1,  34,   1,   1,0.97690672, -72.614084, 1.10000, 0.90000, 1.10000, 0.90000
95182,'48453001305 ',  69.0000,1,  34,   1,   1,0.97470146, -72.498783, 1.10000, 0.90000, 1.10000, 0.90000
95183,'48453001501 ',  69.0000,1,  34,   1,   1,0.96621156, -73.057698, 1.10000, 0.90000, 1.10000, 0.90000
95184,'48453001714 ',  69.0000,1,  34,   1,   1,0.95848984, -74.030583, 1.10000, 0.90000, 1.10000, 0.90000
95185,'48453001737 ',  69.0000,1,  34,   1,   1,0.96090496, -73.224382, 1.10000, 0.90000, 1.10000, 0.90000
95186,'48453001745 ',  69.0000,1,  34,   1,   1,0.97588378, -71.637722, 1.10000, 0.90000, 1.10000, 0.90000
95187,'48453001750 ',  69.0000,1,  34,   1,   1,0.96299106, -73.203406, 1.10000, 0.90000, 1.10000, 0.90000
95188,'48453001760 ',  69.0000,1,  34,   1,   1,0.95728117, -74.330374, 1.10000, 0.90000, 1.10000, 0.90000
95189,'48453001766 ',  69.0000,1,  34,   1,   1,0.96448040, -73.468192, 1.10000, 0.90000, 1.10000, 0.90000
95190,'48453001770 ',  69.0000,1,  34,   1,   1,0.96387565, -73.023506, 1.10000, 0.90000, 1.10000, 0.90000
95191,'48453001786 ',  69.0000,1,  34,   1,   1,0.97392398, -71.816762, 1.10000, 0.90000, 1.10000, 0.90000
95192,'48453001813 ',  69.0000,1,  34,   1,   1,0.96908420, -72.825191, 1.10000, 0.90000, 1.10000, 0.90000
95193,'48453001820 ',  69.0000,1,  34,   1,   1,0.96786654, -72.854739, 1.10000, 0.90000, 1.10000, 0.90000
95194,'48453001833 ',  69.0000,1,  34,   1,   1,0.96752328, -72.592582, 1.10000, 0.90000, 1.10000, 0.90000
95195,'48453001835 ',  69.0000,1,  34,   1,   1,0.96997267, -72.468840, 1.10000, 0.90000, 1.10000, 0.90000
95196,'48453001839 ',  69.0000,1,  34,   1,   1,0.96939528, -72.362678, 1.10000, 0.90000, 1.10000, 0.90000
95197,'48453001841 ',  69.0000,1,  34,   1,   1,0.96452743, -72.474031, 1.10000, 0.90000, 1.10000, 0.90000
95198,'48453001842 ',  69.0000,1,  34,   1,   1,0.96357048, -72.557817, 1.10000, 0.90000, 1.10000, 0.90000
95199,'48453001848 ',  69.0000,1,  34,   1,   1,0.96868765, -72.501078, 1.10000, 0.90000, 1.10000, 0.90000
95200,'48453001849 ', 138.0000,1,  34,   1,   1,0.98133141, -71.276760, 1.10000, 0.90000, 1.10000, 0.90000
95201,'48453001849 ',  69.0000,1,  34,   1,   1,0.96813309, -72.521740, 1.10000, 0.90000, 1.10000, 0.90000
95202,'48453001851 ',  69.0000,1,  34,   1,   1,0.96388477, -72.488873, 1.10000, 0.90000, 1.10000, 0.90000
95203,'48453001854 ',  69.0000,1,  34,   1,   1,0.97428012, -71.141659, 1.10000, 0.90000, 1.10000, 0.90000
95204,'48453001856 ',  69.0000,1,  34,   1,   1,0.95896167, -73.124688, 1.10000, 0.90000, 1.10000, 0.90000
95205,'48453001859 ',  69.0000,1,  34,   1,   1,0.96824163, -71.969956, 1.10000, 0.90000, 1.10000, 0.90000
95206,'48453001861 ',  69.0000,1,  34,   1,   1,0.96813047, -72.235787, 1.10000, 0.90000, 1.10000, 0.90000
95207,'48453001862 ',  69.0000,1,  34,   1,   1,0.96525079, -72.324094, 1.10000, 0.90000, 1.10000, 0.90000
95208,'48453001863 ',  69.0000,1,  34,   1,   1,0.96677542, -72.470821, 1.10000, 0.90000, 1.10000, 0.90000
95209,'48453001908 ',  69.0000,1,  34,   1,   1,0.96399140, -73.179958, 1.10000, 0.90000, 1.10000, 0.90000
95210,'48453001916 ',  69.0000,1,  34,   1,   1,0.96046466, -74.182377, 1.10000, 0.90000, 1.10000, 0.90000
95211,'48453002105 ',  69.0000,1,  34,   1,   1,0.99376422, -70.660643, 1.10000, 0.90000, 1.10000, 0.90000
95212,'48453002106 ', 230.0000,1,  34,   1,   1,1.00761688, -68.953048, 1.10000, 0.90000, 1.10000, 0.90000
95213,'48453002106 ',  69.0000,1,  34,   1,   1,0.99781328, -70.292339, 1.10000, 0.90000, 1.10000, 0.90000
95214,'48453002107 ', 230.0000,1,  34,   1,   1,1.00968587, -68.857678, 1.10000, 0.90000, 1.10000, 0.90000
95215,'48453002110 ',  69.0000,1,  34,   1,   1,0.99160087, -71.001251, 1.10000, 0.90000, 1.10000, 0.90000
95216,'48453002111 ',  69.0000,1,  34,   1,   1,0.98286027, -71.869300, 1.10000, 0.90000, 1.10000, 0.90000
95217,'48453002112 ', 138.0000,1,  34,   1,   1,0.99506730, -70.383160, 1.10000, 0.90000, 1.10000, 0.90000
95218,'48453002202 ', 138.0000,1,  34,   1,   1,0.99624521, -70.175010, 1.10000, 0.90000, 1.10000, 0.90000
95219,'48453002207 ',  69.0000,1,  34,   1,   1,0.98724163, -71.359535, 1.10000, 0.90000, 1.10000, 0.90000
95220,'48453002208 ', 230.0000,1,  34,   1,   1,1.01019657, -68.841238, 1.10000, 0.90000, 1.10000, 0.90000
95221,'48453002208 ', 138.0000,1,  34,   1,   1,1.00044823, -70.023864, 1.10000, 0.90000, 1.10000, 0.90000
95222,'48453002312 ',  69.0000,1,  34,   1,   1,0.98596537, -71.599104, 1.10000, 0.90000, 1.10000, 0.90000
95223,'48453002313 ',  69.0000,1,  34,   1,   1,0.97806650, -72.190018, 1.10000, 0.90000, 1.10000, 0.90000
95224,'48453002411 ',  69.0000,1,  34,   1,   1,0.96948695, -72.767934, 1.10000, 0.90000, 1.10000, 0.90000
95225,'48453002428 ',  69.0000,1,  34,   1,   1,0.96732527, -72.513448, 1.10000, 0.90000, 1.10000, 0.90000
95226,'48453002431 ', 138.0000,1,  34,   1,   1,0.99129432, -70.822286, 1.10000, 0.90000, 1.10000, 0.90000
95227,'48453002431 ',  69.0000,1,  34,   1,   1,0.98568773, -71.535146, 1.10000, 0.90000, 1.10000, 0.90000
95228,'48453002434 ',  69.0000,1,  34,   1,   1,0.97378111, -71.381139, 1.10000, 0.90000, 1.10000, 0.90000
95229,'48455950200 ',  69.0000,1,  34,   1,   1,0.97323269, -71.377328, 1.10000, 0.90000, 1.10000, 0.90000
95230,'48457950200 ',  69.0000,1,  34,   1,   1,0.97737807, -71.123668, 1.10000, 0.90000, 1.10000, 0.90000
95231,'48457950400 ',  69.0000,1,  34,   1,   1,0.98877031, -69.905285, 1.10000, 0.90000, 1.10000, 0.90000
95232,'48457950500 ',  69.0000,1,  34,   1,   1,0.98409140, -70.918667, 1.10000, 0.90000, 1.10000, 0.90000
95233,'48459950100 ', 230.0000,1,  34,   1,   1,1.01654983, -55.925814, 1.10000, 0.90000, 1.10000, 0.90000
95234,'48459950100 ', 138.0000,1,  34,   1,   1,1.01443934, -56.342842, 1.10000, 0.90000, 1.10000, 0.90000
95235,'48463950200 ',  69.0000,1,  34,   1,   1,0.96448839, -72.891471, 1.10000, 0.90000, 1.10000, 0.90000
95236,'48465950301 ', 138.0000,1,  34,   1,   1,1.00635779, -66.919168, 1.10000, 0.90000, 1.10000, 0.90000
95237,'48465950301 ',  69.0000,1,  34,   1,   1,0.99662393, -67.846537, 1.10000, 0.90000, 1.10000, 0.90000
95238,'48465950500 ', 138.0000,1,  34,   1,   1,1.00771463, -66.902707, 1.10000, 0.90000, 1.10000, 0.90000
95239,'48465950500 ',  69.0000,1,  34,   1,   1,1.00669861, -67.008227, 1.10000, 0.90000, 1.10000, 0.90000
95240,'48465950601 ',  69.0000,1,  34,   1,   1,0.99943107, -67.783781, 1.10000, 0.90000, 1.10000, 0.90000
95241,'48467950100 ',  69.0000,1,  34,   1,   1,0.97981554, -65.437249, 1.10000, 0.90000, 1.10000, 0.90000
95242,'48467950800 ',  69.0000,1,  34,   1,   1,0.97468597, -66.661157, 1.10000, 0.90000, 1.10000, 0.90000
95243,'48469000301 ',  69.0000,1,  34,   1,   1,1.01375687, -61.069404, 1.10000, 0.90000, 1.10000, 0.90000
95244,'48469000601 ',  69.0000,1,  34,   1,   1,1.01094723, -61.267446, 1.10000, 0.90000, 1.10000, 0.90000
95245,'48469000700 ',  69.0000,1,  34,   1,   1,1.00506210, -62.427294, 1.10000, 0.90000, 1.10000, 0.90000
95246,'48469001605 ',  69.0000,1,  34,   1,   1,1.00977004, -61.407041, 1.10000, 0.90000, 1.10000, 0.90000
95247,'48469001606 ',  69.0000,1,  34,   1,   1,1.00814748, -61.976522, 1.10000, 0.90000, 1.10000, 0.90000
95248,'48471790101 ',  69.0000,1,  34,   1,   1,0.97735929, -72.509930, 1.10000, 0.90000, 1.10000, 0.90000
95249,'48471790103 ',  69.0000,1,  34,   1,   1,0.97798783, -73.228043, 1.10000, 0.90000, 1.10000, 0.90000
95250,'48471790200 ',  69.0000,1,  34,   1,   1,0.97707248, -74.839619, 1.10000, 0.90000, 1.10000, 0.90000
95251,'48471790400 ',  69.0000,1,  34,   1,   1,0.99512875, -71.834869, 1.10000, 0.90000, 1.10000, 0.90000
95252,'48471790500 ',  69.0000,1,  34,   1,   1,0.97867948, -73.429062, 1.10000, 0.90000, 1.10000, 0.90000
95253,'48473680100 ', 138.0000,1,  34,   1,   1,0.97280902, -75.315150, 1.10000, 0.90000, 1.10000, 0.90000
95254,'48473680100 ',  69.0000,1,  34,   1,   1,0.97478503, -75.010073, 1.10000, 0.90000, 1.10000, 0.90000
95255,'48473680200 ', 230.0000,1,  34,   1,   1,0.98882759, -72.754963, 1.10000, 0.90000, 1.10000, 0.90000
95256,'48473680200 ', 138.0000,1,  34,   1,   1,0.98620242, -73.100373, 1.10000, 0.90000, 1.10000, 0.90000
95257,'48473680500 ',  69.0000,1,  34,   1,   1,0.97819746, -73.557360, 1.10000, 0.90000, 1.10000, 0.90000
95258,'48475950200 ', 138.0000,1,  34,   1,   1,1.01133227, -56.569314, 1.10000, 0.90000, 1.10000, 0.90000
95259,'48475950300 ', 230.0000,1,  34,   1,   1,1.01542854, -56.366262, 1.10000, 0.90000, 1.10000, 0.90000
95260,'48475950300 ', 138.0000,1,  34,   1,   1,1.01590979, -56.479965, 1.10000, 0.90000, 1.10000, 0.90000
95261,'48477170200 ',  69.0000,1,  34,   1,   1,0.98727387, -71.304511, 1.10000, 0.90000, 1.10000, 0.90000
95262,'48479001502 ',  69.0000,1,  34,   1,   1,0.99962831, -69.999132, 1.10000, 0.90000, 1.10000, 0.90000
95263,'48479001601 ',  69.0000,1,  34,   1,   1,1.00005436, -69.900327, 1.10000, 0.90000, 1.10000, 0.90000
95264,'48479001706 ',  69.0000,1,  34,   1,   1,1.00691581, -68.922920, 1.10000, 0.90000, 1.10000, 0.90000
95265,'48479001710 ',  69.0000,1,  34,   1,   1,0.98748183, -69.559241, 1.10000, 0.90000, 1.10000, 0.90000
95266,'48479001711 ', 138.0000,1,  34,   1,   1,1.00504351, -68.635164, 1.10000, 0.90000, 1.10000, 0.90000
95267,'48479001711 ',  69.0000,1,  34,   1,   1,0.99758542, -69.700291, 1.10000, 0.90000, 1.10000, 0.90000
95268,'48479001712 ',  69.0000,1,  34,   1,   1,1.00323939, -69.197801, 1.10000, 0.90000, 1.10000, 0.90000
95269,'48479001718 ',  69.0000,1,  34,   1,   1,1.00426090, -69.300698, 1.10000, 0.90000, 1.10000, 0.90000
95270,'48479001719 ',  69.0000,1,  34,   1,   1,1.00476873, -69.215033, 1.10000, 0.90000, 1.10000, 0.90000
95271,'48479001812 ',  69.0000,1,  34,   1,   1,0.99491811, -70.379123, 1.10000, 0.90000, 1.10000, 0.90000
95272,'48479001814 ',  69.0000,1,  34,   1,   1,0.99244112, -69.895839, 1.10000, 0.90000, 1.10000, 0.90000
95273,'48481740300 ',  69.0000,1,  34,   1,   1,0.98454696, -68.548537, 1.10000, 0.90000, 1.10000, 0.90000
95274,'48481741000 ',  69.0000,1,  34,   1,   1,0.98435456, -67.675584, 1.10000, 0.90000, 1.10000, 0.90000
95275,'48481741100 ',  69.0000,1,  34,   1,   1,0.98865628, -65.782952, 1.10000, 0.90000, 1.10000, 0.90000
95276,'48483950100 ',  69.0000,1,  34,   1,   1,0.99150544, -56.482386, 1.10000, 0.90000, 1.10000, 0.90000
95277,'48485011100 ',  69.0000,1,  34,   1,   1,0.97039610, -65.713605, 1.10000, 0.90000, 1.10000, 0.90000
95278,'48485012000 ',  69.0000,1,  34,   1,   1,0.96776831, -66.158271, 1.10000, 0.90000, 1.10000, 0.90000
95279,'48485012600 ',  69.0000,1,  34,   1,   1,0.97338843, -65.809631, 1.10000, 0.90000, 1.10000, 0.90000
95280,'48485013100 ',  69.0000,1,  34,   1,   1,0.98759252, -63.957167, 1.10000, 0.90000, 1.10000, 0.90000
95281,'48485013401 ', 138.0000,1,  34,   1,   1,0.98750055, -62.999486, 1.10000, 0.90000, 1.10000, 0.90000
95282,'48485013401 ',  69.0000,1,  34,   1,   1,0.98532140, -63.231282, 1.10000, 0.90000, 1.10000, 0.90000
95283,'48485013600 ', 138.0000,1,  34,   1,   1,0.99335539, -63.249696, 1.10000, 0.90000, 1.10000, 0.90000
95284,'48485013600 ',  69.0000,1,  34,   1,   1,0.99306160, -63.245769, 1.10000, 0.90000, 1.10000, 0.90000
95285,'48485013800 ', 138.0000,1,  34,   1,   1,1.00037348, -61.362194, 1.10000, 0.90000, 1.10000, 0.90000
95286,'48487950500 ',  69.0000,1,  34,   1,   1,0.99216914, -60.739240, 1.10000, 0.90000, 1.10000, 0.90000
95287,'48489950400 ',  69.0000,1,  34,   1,   1,0.98299855, -63.543606, 1.10000, 0.90000, 1.10000, 0.90000
95288,'48491020106 ',  69.0000,1,  34,   1,   1,0.98091137, -69.218715, 1.10000, 0.90000, 1.10000, 0.90000
95289,'48491020108 ', 230.0000,1,  34,   1,   1,0.99044365, -68.360256, 1.10000, 0.90000, 1.10000, 0.90000
95290,'48491020201 ',  69.0000,1,  34,   1,   1,0.97833335, -69.782021, 1.10000, 0.90000, 1.10000, 0.90000
95291,'48491020202 ',  69.0000,1,  34,   1,   1,0.96739042, -70.920825, 1.10000, 0.90000, 1.10000, 0.90000
95292,'48491020314 ',  69.0000,1,  34,   1,   1,0.96297574, -72.511583, 1.10000, 0.90000, 1.10000, 0.90000
95293,'48491020322 ',  69.0000,1,  34,   1,   1,0.96048439, -73.072096, 1.10000, 0.90000, 1.10000, 0.90000
95294,'48491020411 ',  69.0000,1,  34,   1,   1,0.98024166, -71.146358, 1.10000, 0.90000, 1.10000, 0.90000
95295,'48491020510 ', 230.0000,1,  34,   1,   1,0.99525517, -68.984514, 1.10000, 0.90000, 1.10000, 0.90000
95296,'48491020510 ',  69.0000,1,  34,   1,   1,0.97588336, -71.458819, 1.10000, 0.90000, 1.10000, 0.90000
95297,'48491020603 ',  69.0000,1,  34,   1,   1,0.96408570, -72.480233, 1.10000, 0.90000, 1.10000, 0.90000
95298,'48491020703 ',  69.0000,1,  34,   1,   1,0.96427625, -72.070175, 1.10000, 0.90000, 1.10000, 0.90000
95299,'48491020707 ',  69.0000,1,  34,   1,   1,0.96971124, -71.685765, 1.10000, 0.90000, 1.10000, 0.90000
95300,'48491020808 ',  69.0000,1,  34,   1,   1,0.97388971, -71.071656, 1.10000, 0.90000, 1.10000, 0.90000
95301,'48491020809 ',  69.0000,1,  34,   1,   1,0.96651262, -71.798853, 1.10000, 0.90000, 1.10000, 0.90000
95302,'48491021100 ',  69.0000,1,  34,   1,   1,0.96541238, -71.850202, 1.10000, 0.90000, 1.10000, 0.90000
95303,'48491021402 ', 230.0000,1,  34,   1,   1,0.99061054, -68.306475, 1.10000, 0.90000, 1.10000, 0.90000
95304,'48491021402 ',  69.0000,1,  34,   1,   1,0.98431796, -68.986509, 1.10000, 0.90000, 1.10000, 0.90000
95305,'48491021403 ', 230.0000,1,  34,   1,   1,0.99057299, -68.343283, 1.10000, 0.90000, 1.10000, 0.90000
95306,'48491021403 ',  69.0000,1,  34,   1,   1,0.98265558, -69.303259, 1.10000, 0.90000, 1.10000, 0.90000
95307,'48491021503 ',  69.0000,1,  34,   1,   1,0.96871692, -71.736500, 1.10000, 0.90000, 1.10000, 0.90000
95308,'48491021505 ',  69.0000,1,  34,   1,   1,0.96645027, -71.917473, 1.10000, 0.90000, 1.10000, 0.90000
95309,'48491021507 ', 230.0000,1,  34,   1,   1,0.99165630, -68.807968, 1.10000, 0.90000, 1.10000, 0.90000
95310,'48491021507 ', 138.0000,1,  34,   1,   1,0.97993231, -70.402994, 1.10000, 0.90000, 1.10000, 0.90000
95311,'48491021507 ',  69.0000,1,  34,   1,   1,0.97653949, -70.871013, 1.10000, 0.90000, 1.10000, 0.90000
95312,'48491021601 ',  69.0000,1,  34,   1,   1,0.97206759, -70.483802, 1.10000, 0.90000, 1.10000, 0.90000
95313,'48491021603 ', 138.0000,1,  34,   1,   1,0.98168421, -69.828289, 1.10000, 0.90000, 1.10000, 0.90000
95314,'48493000300 ',  69.0000,1,  34,   1,   1,0.98717934, -69.188635, 1.10000, 0.90000, 1.10000, 0.90000
95315,'48493000403 ',  69.0000,1,  34,   1,   1,0.99548513, -69.233707, 1.10000, 0.90000, 1.10000, 0.90000
95316,'48493000600 ',  69.0000,1,  34,   1,   1,0.97937065, -69.498152, 1.10000, 0.90000, 1.10000, 0.90000
95317,'48495950400 ',  69.0000,1,  34,   1,   1,0.95329517, -61.535367, 1.10000, 0.90000, 1.10000, 0.90000
95318,'48497150200 ',  69.0000,1,  34,   1,   1,0.97847623, -69.730207, 1.10000, 0.90000, 1.10000, 0.90000
95319,'48497150500 ',  69.0000,1,  34,   1,   1,0.97778398, -68.887895, 1.10000, 0.90000, 1.10000, 0.90000
95320,'48497150602 ',  69.0000,1,  34,   1,   1,0.97460943, -71.820826, 1.10000, 0.90000, 1.10000, 0.90000
95321,'48499950200 ', 230.0000,1,  34,   1,   1,1.00951529, -57.884098, 1.10000, 0.90000, 1.10000, 0.90000
95322,'48499950200 ', 138.0000,1,  34,   1,   1,1.00580609, -58.730386, 1.10000, 0.90000, 1.10000, 0.90000
95323,'48499950200 ',  69.0000,1,  34,   1,   1,1.00377738, -59.122780, 1.10000, 0.90000, 1.10000, 0.90000
95324,'48499950301 ',  69.0000,1,  34,   1,   1,0.98883158, -61.629719, 1.10000, 0.90000, 1.10000, 0.90000
95325,'48499950302 ', 138.0000,1,  34,   1,   1,1.00177526, -60.508448, 1.10000, 0.90000, 1.10000, 0.90000
95326,'48499950302 ',  69.0000,1,  34,   1,   1,0.99959022, -60.909045, 1.10000, 0.90000, 1.10000, 0.90000
95327,'48499950601 ',  69.0000,1,  34,   1,   1,0.98533922, -62.190696, 1.10000, 0.90000, 1.10000, 0.90000
95328,'48499950800 ',  69.0000,1,  34,   1,   1,0.98232371, -63.631449, 1.10000, 0.90000, 1.10000, 0.90000
95329,'48501950200 ',  69.0000,1,  34,   1,   1,1.01541042, -55.620057, 1.10000, 0.90000, 1.10000, 0.90000
95330,'48503950600 ',  69.0000,1,  34,   1,   1,0.99899936, -59.219441, 1.10000, 0.90000, 1.10000, 0.90000
95331,'48507950301 ',  69.0000,1,  34,   1,   1,0.98340642, -71.072845, 1.10000, 0.90000, 1.10000, 0.90000
95332,'Splitting ~1', 345.0000,1,  34,   1,   1,1.01999998, -63.412173, 1.10000, 0.90000, 1.10000, 0.90000
95333,'Splitting ~6', 500.0000,4,   7,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
95334,'Splitting ~7', 345.0000,4,  32,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
95335,'Splitting ~8', 500.0000,1,  37,   1,   1,1.01855886, -40.952312, 1.10000, 0.90000, 1.10000, 0.90000
95336,'Splitting ~9', 345.0000,1,  29,   1,   1,1.02831352, -58.131460, 1.10000, 0.90000, 1.10000, 0.90000
95337,'Splitting~10', 230.0000,1,  25,   1,   1,0.97935456, -40.568561, 1.10000, 0.90000, 1.10000, 0.90000
95338,'Splitting~11', 500.0000,1,  27,   1,   1,1.00608695, -23.461316, 1.10000, 0.90000, 1.10000, 0.90000
95339,'Splitting~12', 345.0000,1,  29,   1,   1,1.00621498, -60.359652, 1.10000, 0.90000, 1.10000, 0.90000
95340,'Splitting~13', 500.0000,1,  31,   1,   1,1.02375126, -29.274905, 1.10000, 0.90000, 1.10000, 0.90000
95342,'Splitting ~2', 500.0000,4,  36,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
95343,'Splitting ~3', 230.0000,1,  12,   1,   1,0.99885762, -37.111884, 1.10000, 0.90000, 1.10000, 0.90000
95344,'Splitting ~4', 500.0000,4,  12,   1,   1,1.00000000,   0.000000, 1.10000, 0.90000, 1.10000, 0.90000
95345,'Splitting ~5', 500.0000,1,  25,   1,   1,1.02033412, -39.060848, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    2,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    3,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    5,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   11,'1 ',1,   3,   1,    25.580,     0.000,     0.000,     0.000,     0.000,    -9.990,   1,1, 0
   19,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   23,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   25,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   27,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   29,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   30,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   36,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   47,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   48,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   49,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
