 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


   56,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   57,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   59,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   61,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   62,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   63,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   64,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   65,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   66,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   68,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   71,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   75,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   76,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   78,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   79,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   80,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   88,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   90,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   91,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   95,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   96,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   99,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  101,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  104,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  108,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  112,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  113,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  114,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  115,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  124,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  126,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  128,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  129,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  130,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  131,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  132,'1 ',1,   3,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
  133,'1 ',1,   3,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
  134,'1 ',1,   3,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
  135,'1 ',1,   3,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
  136,'1 ',1,   3,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
  137,'1 ',1,   3,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
  138,'1 ',1,   3,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
  140,'1 ',1,   3,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
  141,'1 ',1,   3,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
  142,'1 ',1,   3,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
  143,'1 ',1,   3,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
  144,'1 ',1,   3,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
  145,'1 ',1,   3,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
  146,'1 ',1,   3,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
  148,'1 ',1,   3,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  149,'1 ',1,   3,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
  150,'1 ',1,   3,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
  151,'1 ',1,   3,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
  152,'1 ',1,   3,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
  153,'1 ',1,   3,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
  154,'1 ',1,   3,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
  156,'1 ',1,   3,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
  157,'1 ',1,   3,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
  158,'1 ',1,   3,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
  159,'1 ',1,   3,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
  160,'1 ',1,   3,   1,    28.900,     0.000,     0.000,     0.000,     0.000,   -15.360,   1,1, 0
  161,'1 ',1,   3,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
  163,'1 ',1,   3,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
  164,'1 ',1,   3,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
  165,'1 ',1,   3,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
  166,'1 ',1,   3,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
  167,'1 ',1,   3,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
  168,'1 ',1,   3,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
  169,'1 ',1,   3,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
  171,'1 ',1,   3,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
  173,'1 ',1,   3,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
  174,'1 ',1,   3,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
  175,'1 ',1,   3,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
  176,'1 ',1,   3,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
  177,'1 ',1,   3,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
  178,'1 ',1,   3,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
  180,'1 ',1,   3,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
  181,'1 ',1,   3,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
  182,'1 ',1,   3,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
  183,'1 ',1,   3,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
  184,'1 ',1,   3,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
  185,'1 ',1,   3,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
  186,'1 ',1,   3,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
  188,'1 ',1,   3,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
  189,'1 ',1,   3,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
  190,'1 ',1,   3,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
  191,'1 ',1,   3,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
  192,'1 ',1,   3,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
  195,'1 ',1,   3,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
  196,'1 ',1,   3,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
  197,'1 ',1,   3,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
  199,'1 ',1,   3,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  200,'1 ',1,   3,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
  201,'1 ',1,   3,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
  202,'1 ',1,   3,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
  203,'1 ',1,   3,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
  205,'1 ',1,   3,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
  206,'1 ',1,   3,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
  207,'1 ',1,   3,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
  209,'1 ',1,   3,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
  213,'1 ',1,   3,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
  214,'1 ',1,   3,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
  215,'1 ',1,   3,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
  216,'1 ',1,   3,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
  217,'1 ',1,   3,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
  218,'1 ',1,   3,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
  219,'1 ',1,   3,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
  220,'1 ',1,   3,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
  223,'1 ',1,   3,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
  224,'1 ',1,   3,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
  225,'1 ',1,   3,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
  226,'1 ',1,   3,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
  227,'1 ',1,   3,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
  229,'1 ',1,   3,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
  230,'1 ',1,   3,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
  231,'1 ',1,   3,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
  233,'1 ',1,   3,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
  235,'1 ',1,   3,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
  236,'1 ',1,   3,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
  238,'1 ',1,   3,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
  240,'1 ',1,   3,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
  242,'1 ',1,   3,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
  244,'1 ',1,   3,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
  245,'1 ',1,   3,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
  248,'1 ',1,   3,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
  250,'1 ',1,   3,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
  251,'1 ',1,   3,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
  253,'1 ',1,   3,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
  254,'1 ',1,   3,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
  256,'1 ',1,   3,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
  257,'1 ',1,   3,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
  258,'1 ',1,   3,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
  259,'1 ',1,   3,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
  260,'1 ',1,   3,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
  261,'1 ',1,   3,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
  262,'1 ',1,   3,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
  264,'1 ',1,   3,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
  266,'1 ',1,   3,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  268,'1 ',1,   3,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
  269,'1 ',1,   3,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
  270,'1 ',1,   3,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
  272,'1 ',1,   3,   1,    33.520,     0.000,     0.000,     0.000,     0.000,   -15.800,   1,1, 0
  273,'1 ',1,   3,   1,    36.340,     0.000,     0.000,     0.000,     0.000,   -18.180,   1,1, 0
  274,'1 ',1,   3,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
  276,'1 ',1,   3,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
  277,'1 ',1,   3,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
  278,'1 ',1,   3,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
  279,'1 ',1,   3,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
  280,'1 ',1,   3,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
  281,'1 ',1,   3,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
  282,'1 ',1,   3,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
  283,'1 ',1,   3,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
  284,'1 ',1,   3,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
  285,'1 ',1,   3,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
  286,'1 ',1,   3,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
  287,'1 ',1,   3,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
  290,'1 ',1,   3,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
  291,'1 ',1,   3,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
  292,'1 ',1,   3,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
  293,'1 ',1,   3,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
  297,'1 ',1,   3,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
  298,'1 ',1,   3,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
  299,'1 ',1,   3,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
  301,'1 ',1,   3,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
  303,'1 ',1,   3,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
  304,'1 ',1,   3,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
  305,'1 ',1,   3,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
  306,'1 ',1,   3,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
  307,'1 ',1,   3,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
  308,'1 ',1,   3,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
  310,'1 ',1,   3,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
  313,'1 ',1,   3,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
  314,'1 ',1,   3,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
  315,'1 ',1,   3,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
  316,'1 ',1,   3,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
  317,'1 ',1,   3,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
  318,'1 ',1,   3,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
  320,'1 ',1,   3,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
  321,'1 ',1,   3,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
  322,'1 ',1,   3,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
  323,'1 ',1,   3,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
  324,'1 ',1,   3,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
  325,'1 ',1,   3,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
  326,'1 ',1,   3,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
  327,'1 ',1,   3,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
  328,'1 ',1,   3,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
  329,'1 ',1,   3,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
  330,'1 ',1,   3,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
  331,'1 ',1,   3,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
  332,'1 ',1,   3,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
  333,'1 ',1,   3,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
  334,'1 ',1,   3,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
  335,'1 ',1,   3,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
  336,'1 ',1,   3,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
  337,'1 ',1,   3,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
  339,'1 ',1,   3,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
  340,'1 ',1,   3,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
  342,'1 ',1,   3,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
  344,'1 ',1,   3,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
  347,'1 ',1,   3,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
  348,'1 ',1,   3,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
  349,'1 ',1,   3,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
  351,'1 ',1,   3,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
  353,'1 ',1,   3,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
  354,'1 ',1,   3,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
  356,'1 ',1,   3,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
  358,'1 ',1,   3,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
  359,'1 ',1,   3,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
  360,'1 ',1,   3,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
  361,'1 ',1,   3,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
  363,'1 ',1,   3,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
  366,'1 ',1,   3,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
  367,'1 ',1,   3,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
  368,'1 ',1,   3,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
  369,'1 ',1,   3,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
  370,'1 ',1,   3,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
  372,'1 ',1,   3,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
  373,'1 ',1,   3,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
  374,'1 ',1,   3,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
  375,'1 ',1,   3,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
  376,'1 ',1,   3,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
  377,'1 ',1,   3,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
  378,'1 ',1,   3,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
  379,'1 ',1,   3,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
  380,'1 ',1,   3,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
  381,'1 ',1,   3,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
  382,'1 ',1,   3,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
  383,'1 ',1,   3,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
  385,'1 ',1,   3,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
  387,'1 ',1,   3,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
  388,'1 ',1,   3,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
  389,'1 ',1,   3,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
  390,'1 ',1,   3,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
  392,'1 ',1,   3,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
  393,'1 ',1,   3,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
  394,'1 ',1,   3,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
  398,'1 ',1,   3,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
  399,'1 ',1,   3,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
  400,'1 ',1,   3,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
  401,'1 ',1,   3,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
  402,'1 ',1,   3,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
  403,'1 ',1,   3,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
  405,'1 ',1,   3,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
  406,'1 ',1,   3,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
  407,'1 ',1,   3,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
  408,'1 ',1,   3,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
  409,'1 ',1,   3,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
  410,'1 ',1,   3,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
  411,'1 ',1,   3,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
  412,'1 ',1,   3,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
  413,'1 ',1,   3,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
  414,'1 ',1,   3,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
  415,'1 ',1,   3,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
  417,'1 ',1,   3,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
  418,'1 ',1,   3,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
  419,'1 ',1,   3,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
  420,'1 ',1,   3,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
  421,'1 ',1,   3,   1,    20.520,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
  422,'1 ',1,   3,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
  423,'1 ',1,   3,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
  424,'1 ',1,   3,   1,    50.230,     0.000,     0.000,     0.000,     0.000,   -23.830,   1,1, 0
  425,'1 ',1,   3,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
  427,'1 ',1,   3,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
  428,'1 ',1,   3,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
  429,'1 ',1,   3,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
  430,'1 ',1,   3,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
  431,'1 ',1,   3,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
  435,'1 ',1,   3,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
  436,'1 ',1,   3,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
  437,'1 ',1,   3,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
  438,'1 ',1,   3,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
  439,'1 ',1,   3,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
  440,'1 ',1,   3,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
  441,'1 ',1,   3,   1,    14.050,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
  442,'1 ',1,   3,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
  443,'1 ',1,   3,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
  444,'1 ',1,   3,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  445,'1 ',1,   3,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
  448,'1 ',1,   3,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
  449,'1 ',1,   3,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
  450,'1 ',1,   3,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
  451,'1 ',1,   3,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
  452,'1 ',1,   3,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
  453,'1 ',1,   3,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
  454,'1 ',1,   3,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
  455,'1 ',1,   3,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
  459,'1 ',1,   3,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
  461,'1 ',1,   3,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
  462,'1 ',1,   3,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
  463,'1 ',1,   3,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
  464,'1 ',1,   3,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
  466,'1 ',1,   3,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
  468,'1 ',1,   3,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
  469,'1 ',1,   3,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
  471,'1 ',1,   3,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
  472,'1 ',1,   3,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
  473,'1 ',1,   3,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
  474,'1 ',1,   3,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
  475,'1 ',1,   3,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
  476,'1 ',1,   3,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
  477,'1 ',1,   3,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
  478,'1 ',1,   3,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
  479,'1 ',1,   3,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
  480,'1 ',1,   3,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
  481,'1 ',1,   3,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
  482,'1 ',1,   3,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
  483,'1 ',1,   3,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
  484,'1 ',1,   3,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
  485,'1 ',1,   3,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
  486,'1 ',1,   3,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
  487,'1 ',1,   3,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
  488,'1 ',1,   3,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
  489,'1 ',1,   3,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
  493,'1 ',1,   3,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
  494,'1 ',1,   3,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
  495,'1 ',1,   3,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
  496,'1 ',1,   3,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
  499,'1 ',1,   3,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
  502,'1 ',1,   3,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
  504,'1 ',1,   3,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  505,'1 ',1,   3,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
  506,'1 ',1,   3,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
  507,'1 ',1,   3,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
  508,'1 ',1,   3,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
  509,'1 ',1,   3,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
  510,'1 ',1,   3,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
  511,'1 ',1,   3,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
  512,'1 ',1,   3,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
  513,'1 ',1,   3,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
  516,'1 ',1,   3,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
  518,'1 ',1,   3,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
  519,'1 ',1,   3,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
  520,'1 ',1,   3,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
  522,'1 ',1,   3,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
  523,'1 ',1,   3,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
  524,'1 ',1,   3,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
  526,'1 ',1,   3,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
  528,'1 ',1,   3,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
  530,'1 ',1,   3,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
  532,'1 ',1,   3,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
  533,'1 ',1,   3,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
  534,'1 ',1,   3,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  535,'1 ',1,   3,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
  536,'1 ',1,   3,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
  538,'1 ',1,   3,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
  540,'1 ',1,   3,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
  541,'1 ',1,   3,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
  542,'1 ',1,   3,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
  543,'1 ',1,   3,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
  544,'1 ',1,   3,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  545,'1 ',1,   3,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
  546,'1 ',1,   3,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
  549,'1 ',1,   3,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
  550,'1 ',1,   3,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
  551,'1 ',1,   3,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  553,'1 ',1,   3,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
  554,'1 ',1,   3,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
  555,'1 ',1,   3,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
  557,'1 ',1,   3,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
  560,'1 ',1,   3,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
  561,'1 ',1,   3,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
  562,'1 ',1,   3,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
  564,'1 ',1,   3,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
  565,'1 ',1,   3,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
  566,'1 ',1,   3,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
  567,'1 ',1,   3,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
  568,'1 ',1,   3,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
  570,'1 ',1,   3,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
  571,'1 ',1,   3,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
  572,'1 ',1,   3,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
  573,'1 ',1,   3,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
  574,'1 ',1,   3,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
  575,'1 ',1,   3,   1,     6.090,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
  576,'1 ',1,   3,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
  577,'1 ',1,   3,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
  578,'1 ',1,   3,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
  579,'1 ',1,   3,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
  580,'1 ',1,   3,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
  581,'1 ',1,   3,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
  582,'1 ',1,   3,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
  583,'1 ',1,   3,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
  584,'1 ',1,   3,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
  585,'1 ',1,   3,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
  586,'1 ',1,   3,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
  587,'1 ',1,   3,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
  588,'1 ',1,   3,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
  589,'1 ',1,   3,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
  591,'1 ',1,   3,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
  592,'1 ',1,   3,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
  593,'1 ',1,   3,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
  594,'1 ',1,   3,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
  595,'1 ',1,   3,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
  596,'1 ',1,   3,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
  597,'1 ',1,   3,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
  599,'1 ',1,   3,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
  600,'1 ',1,   3,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
  601,'1 ',1,   3,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
  602,'1 ',1,   3,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
  603,'1 ',1,   3,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
  604,'1 ',1,   3,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
  605,'1 ',1,   3,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
  606,'1 ',1,   3,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
  607,'1 ',1,   3,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
  609,'1 ',1,   3,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
  610,'1 ',1,   3,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
  611,'1 ',1,   3,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
  612,'1 ',1,   3,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
  614,'1 ',1,   3,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
  615,'1 ',1,   3,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
  616,'1 ',1,   3,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
  617,'1 ',1,   3,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
  618,'1 ',1,   3,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
  619,'1 ',1,   3,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
  620,'1 ',1,   3,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
  621,'1 ',1,   3,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
  622,'1 ',1,   3,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
  623,'1 ',1,   3,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
  626,'1 ',1,   3,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
  627,'1 ',1,   3,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
  629,'1 ',1,   3,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
  630,'1 ',1,   3,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
  631,'1 ',1,   3,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
  633,'1 ',1,   3,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
  635,'1 ',1,   3,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
  636,'1 ',1,   3,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
  637,'1 ',1,   3,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
  639,'1 ',1,   3,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
  641,'1 ',1,   3,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
  642,'1 ',1,   3,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
  644,'1 ',1,   3,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
  645,'1 ',1,   3,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
  647,'1 ',1,   3,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
  648,'1 ',1,   3,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
  649,'1 ',1,   3,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
  653,'1 ',1,   3,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
  654,'1 ',1,   3,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
  656,'1 ',1,   3,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
  658,'1 ',1,   3,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
  660,'1 ',1,   3,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
  662,'1 ',1,   3,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
  665,'1 ',1,   3,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
  666,'1 ',1,   3,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
  667,'1 ',1,   3,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
  668,'1 ',1,   3,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
  670,'1 ',1,   3,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
  671,'1 ',1,   3,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
  672,'1 ',1,   3,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
  673,'1 ',1,   3,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
  674,'1 ',1,   3,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
  676,'1 ',1,   3,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
  677,'1 ',1,   3,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
  678,'1 ',1,   3,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
  679,'1 ',1,   3,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
  680,'1 ',1,   3,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
  681,'1 ',1,   3,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
  682,'1 ',1,   3,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
  683,'1 ',1,   3,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
  686,'1 ',1,   3,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
  687,'1 ',1,   3,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
  690,'1 ',1,   3,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
  691,'1 ',1,   3,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
  692,'1 ',1,   3,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
  693,'1 ',1,   3,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
  694,'1 ',1,   3,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
  695,'1 ',1,   3,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
  697,'1 ',1,   3,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
  699,'1 ',1,   3,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
  700,'1 ',1,   3,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
  701,'1 ',1,   3,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
  702,'1 ',1,   3,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  704,'1 ',1,   3,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
  705,'1 ',1,   3,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
  708,'1 ',1,   3,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
  709,'1 ',1,   3,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
  710,'1 ',1,   3,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
  711,'1 ',1,   3,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
  712,'1 ',1,   3,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
  713,'1 ',1,   3,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
  714,'1 ',1,   3,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
  715,'1 ',1,   3,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
  716,'1 ',1,   3,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
  717,'1 ',1,   3,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
  718,'1 ',1,   3,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
  720,'1 ',1,   3,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
  721,'1 ',1,   3,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
  722,'1 ',1,   3,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
  723,'1 ',1,   3,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
  725,'1 ',1,   3,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
  727,'1 ',1,   3,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
  728,'1 ',1,   3,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
  729,'1 ',1,   3,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
  733,'1 ',1,   3,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
  735,'1 ',1,   3,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
  736,'1 ',1,   3,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
  737,'1 ',1,   3,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  739,'1 ',1,   3,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
  741,'1 ',1,   3,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
  744,'1 ',1,   3,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
  745,'1 ',1,   3,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
  746,'1 ',1,   3,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
  747,'1 ',1,   3,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
  748,'1 ',1,   3,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
  749,'1 ',1,   3,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
  751,'1 ',1,   3,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
  752,'1 ',1,   3,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
  753,'1 ',1,   3,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
  754,'1 ',1,   3,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
  755,'1 ',1,   3,   1,    38.850,     0.000,     0.000,     0.000,     0.000,   -12.920,   1,1, 0
  756,'1 ',1,   3,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
  757,'1 ',1,   3,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
  758,'1 ',1,   3,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
  760,'1 ',1,   3,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
  761,'1 ',1,   3,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
  762,'1 ',1,   3,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
  763,'1 ',1,   3,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
  764,'1 ',1,   3,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
  765,'1 ',1,   3,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
  766,'1 ',1,   3,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
  767,'1 ',1,   3,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
  768,'1 ',1,   3,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
  769,'1 ',1,   3,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
  770,'1 ',1,   3,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
  771,'1 ',1,   3,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
  772,'1 ',1,   3,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
  773,'1 ',1,   3,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
  774,'1 ',1,   3,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
  775,'1 ',1,   3,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
  776,'1 ',1,   3,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
  777,'1 ',1,   3,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
  778,'1 ',1,   3,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
  779,'1 ',1,   3,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
  782,'1 ',1,   3,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
  783,'1 ',1,   3,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
  784,'1 ',1,   3,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
  785,'1 ',1,   3,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
  788,'1 ',1,   3,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
  791,'1 ',1,   3,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
  792,'1 ',1,   3,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
  794,'1 ',1,   3,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
  796,'1 ',1,   3,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
  797,'1 ',1,   3,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
  798,'1 ',1,   3,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
  799,'1 ',1,   3,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
  801,'1 ',1,   3,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
  802,'1 ',1,   3,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
  803,'1 ',1,   3,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
  805,'1 ',1,   3,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
  806,'1 ',1,   3,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
  807,'1 ',1,   3,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
  809,'1 ',1,   3,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
  810,'1 ',1,   3,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
  812,'1 ',1,   3,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  813,'1 ',1,   3,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
  814,'1 ',1,   3,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
  815,'1 ',1,   3,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
  816,'1 ',1,   3,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
  817,'1 ',1,   3,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
  818,'1 ',1,   3,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
  819,'1 ',1,   3,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
  820,'1 ',1,   3,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
  821,'1 ',1,   3,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
  822,'1 ',1,   3,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
  824,'1 ',1,   3,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
  827,'1 ',1,   3,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
  828,'1 ',1,   3,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
  830,'1 ',1,   3,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
  831,'1 ',1,   3,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
  832,'1 ',1,   3,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
  833,'1 ',1,   3,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
  834,'1 ',1,   3,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
  836,'1 ',1,   3,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
  837,'1 ',1,   3,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
  838,'1 ',1,   3,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
  842,'1 ',1,   3,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
  843,'1 ',1,   3,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
  844,'1 ',1,   3,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  846,'1 ',1,   3,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
  847,'1 ',1,   3,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
  848,'1 ',1,   3,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
  849,'1 ',1,   3,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
  850,'1 ',1,   3,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
  851,'1 ',1,   3,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
  852,'1 ',1,   3,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
  853,'1 ',1,   3,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
  854,'1 ',1,   3,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
  855,'1 ',1,   3,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
  857,'1 ',1,   3,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
  858,'1 ',1,   3,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
  859,'1 ',1,   3,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
  860,'1 ',1,   3,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
  862,'1 ',1,   3,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
  863,'1 ',1,   3,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
  865,'1 ',1,   3,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
  866,'1 ',1,   3,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
  867,'1 ',1,   3,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
  868,'1 ',1,   3,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
  870,'1 ',1,   3,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
  871,'1 ',1,   3,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
  872,'1 ',1,   3,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
  873,'1 ',1,   3,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
  877,'1 ',1,   3,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
  878,'1 ',1,   3,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
  879,'1 ',1,   3,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
  880,'1 ',1,   3,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
  883,'1 ',1,   3,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
  884,'1 ',1,   3,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
  885,'1 ',1,   3,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
  886,'1 ',1,   3,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
  889,'1 ',1,   3,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
  890,'1 ',1,   3,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
  891,'1 ',1,   3,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
  892,'1 ',1,   3,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
  893,'1 ',1,   3,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
  894,'1 ',1,   3,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
  897,'1 ',1,   3,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
  898,'1 ',1,   3,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
  899,'1 ',1,   3,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
  901,'1 ',1,   3,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
  902,'1 ',1,   3,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
  903,'1 ',1,   3,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
  904,'1 ',1,   3,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
  905,'1 ',1,   3,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
  907,'1 ',1,   3,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
  908,'1 ',1,   3,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
  909,'1 ',1,   3,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
  910,'1 ',1,   3,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
  911,'1 ',1,   3,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
  912,'1 ',1,   3,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
  913,'1 ',1,   3,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
  914,'1 ',1,   3,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
  915,'1 ',1,   3,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
  916,'1 ',1,   3,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
  917,'1 ',1,   3,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
  918,'1 ',1,   3,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
  919,'1 ',1,   3,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
  920,'1 ',1,   3,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
  921,'1 ',1,   3,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
  922,'1 ',1,   3,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
  923,'1 ',1,   3,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
  924,'1 ',1,   3,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
  925,'1 ',1,   3,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
  926,'1 ',1,   3,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
  928,'1 ',1,   3,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
  930,'1 ',1,   3,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
  932,'1 ',1,   3,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
  933,'1 ',1,   3,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
  934,'1 ',1,   3,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
  935,'1 ',1,   3,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
  938,'1 ',1,   3,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
  939,'1 ',1,   3,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
  940,'1 ',1,   3,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
  942,'1 ',1,   3,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
  943,'1 ',1,   3,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
  944,'1 ',1,   3,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  945,'1 ',1,   3,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
  946,'1 ',1,   3,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
  947,'1 ',1,   3,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
  948,'1 ',1,   3,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
  951,'1 ',1,   3,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
  952,'1 ',1,   3,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
  954,'1 ',1,   3,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
  956,'1 ',1,   3,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
  957,'1 ',1,   3,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
  958,'1 ',1,   3,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
  959,'1 ',1,   3,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
  961,'1 ',1,  14,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
  962,'1 ',1,  14,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
  964,'1 ',1,  14,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
  965,'1 ',1,  14,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
  966,'1 ',1,  14,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
  968,'1 ',1,  14,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
  970,'1 ',1,  14,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
  973,'1 ',1,  14,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
  975,'1 ',1,  14,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
  977,'1 ',1,  14,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
  978,'1 ',1,  14,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
  980,'1 ',1,  14,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
  981,'1 ',1,  14,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
  982,'1 ',1,  14,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
  984,'1 ',1,  14,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
  985,'1 ',1,  14,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
  986,'1 ',1,  14,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
  987,'1 ',1,  14,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
  988,'1 ',1,  14,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
  989,'1 ',1,  14,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
  990,'1 ',1,  14,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
  991,'1 ',1,  14,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
  992,'1 ',1,  14,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
  994,'1 ',1,  14,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
  996,'1 ',1,  14,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
  997,'1 ',1,  14,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
  998,'1 ',1,  14,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
  999,'1 ',1,  14,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
 1000,'1 ',1,  14,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 1001,'1 ',1,  14,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
 1002,'1 ',1,  14,   1,    30.770,     0.000,     0.000,     0.000,     0.000,   -13.590,   1,1, 0
 1003,'1 ',1,  14,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
 1004,'1 ',1,  14,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
 1006,'1 ',1,  14,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 1007,'1 ',1,  14,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 1008,'1 ',1,  14,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
 1010,'1 ',1,  14,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
 1012,'1 ',1,  14,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1014,'1 ',1,  14,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 1015,'1 ',1,  14,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
 1016,'1 ',1,  14,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 1017,'1 ',1,  14,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 1018,'1 ',1,  14,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 1019,'1 ',1,  14,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 1020,'1 ',1,  14,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 1021,'1 ',1,  14,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
 1022,'1 ',1,  14,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
 1023,'1 ',1,  14,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 1025,'1 ',1,  14,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 1026,'1 ',1,  14,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
 1027,'1 ',1,  14,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
 1028,'1 ',1,  14,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 1030,'1 ',1,  14,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 1032,'1 ',1,  14,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 1033,'1 ',1,  14,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 1034,'1 ',1,  14,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
 1036,'1 ',1,  14,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
 1039,'1 ',1,  14,   1,    58.860,     0.000,     0.000,     0.000,     0.000,   -21.420,   1,1, 0
 1040,'1 ',1,  14,   1,    56.890,     0.000,     0.000,     0.000,     0.000,   -25.800,   1,1, 0
 1041,'1 ',1,  14,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 1042,'1 ',1,  14,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
 1046,'1 ',1,  14,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 1047,'1 ',1,  14,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 1049,'1 ',1,  14,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 1050,'1 ',1,  14,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
 1051,'1 ',1,  14,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
 1052,'1 ',1,  14,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 1053,'1 ',1,  14,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1055,'1 ',1,  14,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 1056,'1 ',1,  14,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 1057,'1 ',1,  14,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
 1059,'1 ',1,  14,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 1060,'1 ',1,  14,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 1062,'1 ',1,  14,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
 1064,'1 ',1,  14,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 1066,'1 ',1,  14,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
 1067,'1 ',1,  14,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 1068,'1 ',1,  14,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
 1069,'1 ',1,  14,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 1070,'1 ',1,  14,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
 1071,'1 ',1,  14,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 1072,'1 ',1,  14,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
 1074,'1 ',1,  14,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 1075,'1 ',1,  14,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 1077,'1 ',1,  14,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
 1078,'1 ',1,  14,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
 1079,'1 ',1,  14,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 1080,'1 ',1,  14,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 1081,'1 ',1,  14,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 1082,'1 ',1,  14,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 1083,'1 ',1,  14,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
 1084,'1 ',1,  14,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 1085,'1 ',1,  14,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
 1086,'1 ',1,  14,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 1088,'1 ',1,  14,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 1089,'1 ',1,  14,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 1091,'1 ',1,  14,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 1093,'1 ',1,  14,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 1094,'1 ',1,  14,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 1095,'1 ',1,  14,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 1097,'1 ',1,  14,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 1098,'1 ',1,  14,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 1099,'1 ',1,  14,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 1100,'1 ',1,  14,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
 1101,'1 ',1,  14,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
 1102,'1 ',1,  14,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 1103,'1 ',1,  14,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 1104,'1 ',1,  14,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
 1105,'1 ',1,  14,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 1107,'1 ',1,  14,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
 1108,'1 ',1,  14,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
 1109,'1 ',1,  14,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
 1111,'1 ',1,  14,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 1112,'1 ',1,  14,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 1113,'1 ',1,  14,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 1114,'1 ',1,  14,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 1115,'1 ',1,  14,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 1116,'1 ',1,  14,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 1117,'1 ',1,  14,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
 1118,'1 ',1,  14,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 1119,'1 ',1,  14,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 1120,'1 ',1,  14,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 1121,'1 ',1,  14,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 1122,'1 ',1,  14,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 1123,'1 ',1,  14,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 1124,'1 ',1,  14,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 1125,'1 ',1,  14,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 1126,'1 ',1,  14,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 1127,'1 ',1,  14,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 1128,'1 ',1,  14,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 1135,'1 ',1,  14,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
 1136,'1 ',1,  14,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 1137,'1 ',1,  14,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
 1139,'1 ',1,  14,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 1140,'1 ',1,  14,   1,    15.930,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
 1142,'1 ',1,  14,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 1143,'1 ',1,  14,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 1144,'1 ',1,  14,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 1145,'1 ',1,  14,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 1146,'1 ',1,  14,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
 1147,'1 ',1,  14,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
 1148,'1 ',1,  14,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 1149,'1 ',1,  14,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 1150,'1 ',1,  14,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
 1151,'1 ',1,  14,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 1152,'1 ',1,  14,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 1153,'1 ',1,  14,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 1154,'1 ',1,  14,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
 1158,'1 ',1,  14,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
 1159,'1 ',1,  14,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 1160,'1 ',1,  14,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 1161,'1 ',1,  14,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 1162,'1 ',1,  14,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 1163,'1 ',1,  14,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 1165,'1 ',1,  14,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 1166,'1 ',1,  14,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
 1168,'1 ',1,  14,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 1169,'1 ',1,  14,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 1170,'1 ',1,  14,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 1171,'1 ',1,  14,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 1173,'1 ',1,  14,   1,    18.880,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
 1174,'1 ',1,  14,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 1175,'1 ',1,  14,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 1176,'1 ',1,  14,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 1178,'1 ',1,  14,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 1180,'1 ',1,  14,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
 1181,'1 ',1,  14,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 1182,'1 ',1,  14,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 1183,'1 ',1,  14,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
 1185,'1 ',1,  14,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 1186,'1 ',1,  14,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 1187,'1 ',1,  14,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
 1188,'1 ',1,  14,   1,    25.470,     0.000,     0.000,     0.000,     0.000,   -10.960,   1,1, 0
 1190,'1 ',1,  14,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 1192,'1 ',1,  14,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
 1194,'1 ',1,  14,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 1195,'1 ',1,  14,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
 1196,'1 ',1,  14,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 1197,'1 ',1,  14,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 1198,'1 ',1,  14,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 1200,'1 ',1,  14,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 1201,'1 ',1,  14,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 1203,'1 ',1,  14,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 1204,'1 ',1,  14,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 1205,'1 ',1,  14,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 1206,'1 ',1,  14,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 1207,'1 ',1,  14,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 1209,'1 ',1,  14,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 1210,'1 ',1,  14,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 1213,'1 ',1,  14,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
 1216,'1 ',1,  14,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
 1217,'1 ',1,  14,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 1218,'1 ',1,  14,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 1219,'1 ',1,  14,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 1220,'1 ',1,  14,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1221,'1 ',1,  14,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 1222,'1 ',1,  14,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 1225,'1 ',1,  14,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 1226,'1 ',1,  14,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 1227,'1 ',1,  14,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 1228,'1 ',1,  14,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
 1229,'1 ',1,  14,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 1230,'1 ',1,  14,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
 1231,'1 ',1,  14,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
 1233,'1 ',1,  14,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 1234,'1 ',1,  14,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 1235,'1 ',1,  14,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 1236,'1 ',1,  14,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 1237,'1 ',1,  14,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 1238,'1 ',1,  14,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 1241,'1 ',1,  14,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 1242,'1 ',1,  14,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 1243,'1 ',1,  14,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 1244,'1 ',1,  14,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 1246,'1 ',1,  14,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 1248,'1 ',1,  14,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
 1250,'1 ',1,  14,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 1251,'1 ',1,  14,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 1254,'1 ',1,  14,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 1255,'1 ',1,  14,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
 1256,'1 ',1,  14,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 1258,'1 ',1,  14,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 1259,'1 ',1,  14,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 1260,'1 ',1,  14,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 1262,'1 ',1,  14,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
 1263,'1 ',1,  14,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 1264,'1 ',1,  14,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 1266,'1 ',1,  14,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 1267,'1 ',1,  14,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 1268,'1 ',1,  14,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
 1270,'1 ',1,  14,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 1271,'1 ',1,  14,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
 1272,'1 ',1,  14,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 1275,'1 ',1,  14,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 1276,'1 ',1,  14,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 1277,'1 ',1,  14,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
 1278,'1 ',1,  14,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
 1279,'1 ',1,  14,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 1280,'1 ',1,  14,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 1281,'1 ',1,  14,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 1282,'1 ',1,  14,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 1283,'1 ',1,  14,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
 1285,'1 ',1,  14,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
 1287,'1 ',1,  14,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 1289,'1 ',1,  14,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 1290,'1 ',1,  14,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
 1291,'1 ',1,  14,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 1292,'1 ',1,  14,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 1293,'1 ',1,  14,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
 1295,'1 ',1,  14,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 1296,'1 ',1,  14,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 1299,'1 ',1,  14,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 1300,'1 ',1,  14,   1,    21.010,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
 1301,'1 ',1,  14,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 1302,'1 ',1,  14,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
 1303,'1 ',1,  14,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
 1305,'1 ',1,  14,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 1306,'1 ',1,  14,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 1307,'1 ',1,  14,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
 1308,'1 ',1,  14,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 1310,'1 ',1,  14,   1,    37.480,     0.000,     0.000,     0.000,     0.000,   -16.580,   1,1, 0
 1311,'1 ',1,  14,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 1312,'1 ',1,  16,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 1313,'1 ',1,  16,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 1314,'1 ',1,  16,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 1315,'1 ',1,  16,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 1316,'1 ',1,  16,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 1317,'1 ',1,  16,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 1318,'1 ',1,  16,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 1319,'1 ',1,  16,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 1320,'1 ',1,  16,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 1321,'1 ',1,  16,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 1322,'1 ',1,  16,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 1324,'1 ',1,  16,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
 1325,'1 ',1,  16,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 1326,'1 ',1,  16,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 1327,'1 ',1,  16,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 1328,'1 ',1,  16,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 1329,'1 ',1,  16,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 1330,'1 ',1,  16,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 1331,'1 ',1,  16,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 1332,'1 ',1,  16,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1334,'1 ',1,  16,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 1335,'1 ',1,  16,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 1336,'1 ',1,  16,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 1337,'1 ',1,  16,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 1338,'1 ',1,  16,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 1339,'1 ',1,  16,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 1341,'1 ',1,  16,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 1342,'1 ',1,  16,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 1343,'1 ',1,  16,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 1344,'1 ',1,  16,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 1345,'1 ',1,  16,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 1346,'1 ',1,  16,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 1347,'1 ',1,  16,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 1348,'1 ',1,  16,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 1353,'1 ',1,  16,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
 1354,'1 ',1,  16,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 1356,'1 ',1,  16,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 1357,'1 ',1,  16,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 1358,'1 ',1,  16,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 1359,'1 ',1,  16,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 1360,'1 ',1,  16,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 1363,'1 ',1,  16,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 1364,'1 ',1,  16,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 1366,'1 ',1,  16,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 1369,'1 ',1,  16,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
 1371,'1 ',1,  16,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 1372,'1 ',1,  16,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
 1373,'1 ',1,  16,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 1374,'1 ',1,  16,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 1375,'1 ',1,  16,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
 1376,'1 ',1,  16,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 1377,'1 ',1,  16,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
 1378,'1 ',1,  16,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 1379,'1 ',1,  16,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
 1383,'1 ',1,  16,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 1385,'1 ',1,  16,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
 1387,'1 ',1,  16,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 1388,'1 ',1,  16,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
 1389,'1 ',1,  16,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 1390,'1 ',1,  16,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 1391,'1 ',1,  16,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 1392,'1 ',1,  16,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 1393,'1 ',1,  16,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 1394,'1 ',1,  16,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 1395,'1 ',1,  16,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 1396,'1 ',1,  16,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 1397,'1 ',1,  16,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 1398,'1 ',1,  16,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 1399,'1 ',1,  16,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 1400,'1 ',1,  16,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 1401,'1 ',1,  16,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 1402,'1 ',1,  16,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 1403,'1 ',1,  16,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 1404,'1 ',1,  16,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 1405,'1 ',1,  16,   1,    38.170,     0.000,     0.000,     0.000,     0.000,   -17.120,   1,1, 0
 1407,'1 ',1,  16,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 1409,'1 ',1,  16,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
 1410,'1 ',1,  16,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 1417,'1 ',1,  16,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 1418,'1 ',1,  16,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 1419,'1 ',1,  16,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
 1422,'1 ',1,  16,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 1423,'1 ',1,  16,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 1424,'1 ',1,  16,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 1426,'1 ',1,  16,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
 1427,'1 ',1,  16,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 1429,'1 ',1,  16,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 1430,'1 ',1,  16,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
 1431,'1 ',1,  16,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 1432,'1 ',1,  16,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
 1433,'1 ',1,  16,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 1435,'1 ',1,  16,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 1436,'1 ',1,  16,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 1438,'1 ',1,  16,   1,    26.320,     0.000,     0.000,     0.000,     0.000,   -12.890,   1,1, 0
 1440,'1 ',1,  16,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
 1441,'1 ',1,  16,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
 1443,'1 ',1,  16,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 1445,'1 ',1,  16,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 1446,'1 ',1,  16,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
 1448,'1 ',1,  16,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
 1449,'1 ',1,  16,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
 1450,'1 ',1,  16,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
 1451,'1 ',1,  16,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 1452,'1 ',1,  16,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
 1453,'1 ',1,  16,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
 1455,'1 ',1,  16,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 1456,'1 ',1,  16,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 1457,'1 ',1,  16,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 1458,'1 ',1,  16,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 1459,'1 ',1,  16,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 1460,'1 ',1,  16,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
 1461,'1 ',1,  16,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 1463,'1 ',1,  16,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 1465,'1 ',1,  16,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 1466,'1 ',1,  16,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 1467,'1 ',1,  16,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 1468,'1 ',1,  16,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 1469,'1 ',1,  16,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 1470,'1 ',1,  16,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 1471,'1 ',1,  16,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 1473,'1 ',1,  16,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 1474,'1 ',1,  16,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 1475,'1 ',1,  16,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 1476,'1 ',1,  16,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 1478,'1 ',1,  16,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 1479,'1 ',1,  16,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 1481,'1 ',1,  16,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 1482,'1 ',1,  16,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
 1483,'1 ',1,  16,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
 1486,'1 ',1,  16,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 1487,'1 ',1,  16,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
 1488,'1 ',1,  16,   1,    14.250,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
 1490,'1 ',1,  16,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 1493,'1 ',1,  16,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 1494,'1 ',1,  16,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 1495,'1 ',1,  16,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 1496,'1 ',1,  16,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 1497,'1 ',1,  16,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 1498,'1 ',1,  16,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 1499,'1 ',1,  16,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 1500,'1 ',1,  16,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1501,'1 ',1,  16,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
 1502,'1 ',1,  16,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 1503,'1 ',1,  16,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 1504,'1 ',1,  16,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 1505,'1 ',1,  16,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 1506,'1 ',1,  16,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 1507,'1 ',1,  16,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
 1509,'1 ',1,  16,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 1510,'1 ',1,  16,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 1511,'1 ',1,  16,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 1512,'1 ',1,  16,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 1513,'1 ',1,  16,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 1514,'1 ',1,  16,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 1515,'1 ',1,  16,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 1516,'1 ',1,  16,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 1517,'1 ',1,  16,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 1519,'1 ',1,  16,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
 1520,'1 ',1,  16,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 1521,'1 ',1,  16,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 1522,'1 ',1,  16,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 1523,'1 ',1,  16,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 1524,'1 ',1,  16,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
 1525,'1 ',1,  16,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 1526,'1 ',1,  16,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
 1527,'1 ',1,  16,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 1529,'1 ',1,  16,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 1530,'1 ',1,  16,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 1531,'1 ',1,  16,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 1533,'1 ',1,  16,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 1534,'1 ',1,  16,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 1535,'1 ',1,  16,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 1536,'1 ',1,  16,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 1537,'1 ',1,  16,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 1538,'1 ',1,  16,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
 1539,'1 ',1,  16,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 1540,'1 ',1,  16,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 1541,'1 ',1,  16,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 1542,'1 ',1,  16,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 1543,'1 ',1,  16,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 1544,'1 ',1,  16,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 1546,'1 ',1,  16,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 1547,'1 ',1,  16,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 1548,'1 ',1,  16,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 1549,'1 ',1,  16,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 1550,'1 ',1,  16,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 1552,'1 ',1,  16,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
 1553,'1 ',1,  16,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 1555,'1 ',1,  16,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 1556,'1 ',1,  16,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 1557,'1 ',1,  16,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 1558,'1 ',1,  16,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 1559,'1 ',1,  16,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 1562,'1 ',1,  16,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 1563,'1 ',1,  16,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 1564,'1 ',1,  16,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 1565,'1 ',1,  16,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 1566,'1 ',1,  16,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 1567,'1 ',1,  16,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 1568,'1 ',1,  16,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 1569,'1 ',1,  16,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 1571,'1 ',1,  16,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 1573,'1 ',1,  16,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 1574,'1 ',1,  16,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
 1575,'1 ',1,  16,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 1576,'1 ',1,  16,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
 1577,'1 ',1,  16,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 1578,'1 ',1,  16,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
 1580,'1 ',1,  16,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 1581,'1 ',1,  16,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 1582,'1 ',1,  16,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 1583,'1 ',1,  16,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 1585,'1 ',1,  16,   1,    20.800,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
 1587,'1 ',1,  16,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 1588,'1 ',1,  16,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 1589,'1 ',1,  16,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
 1590,'1 ',1,  16,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 1591,'1 ',1,  16,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
 1594,'1 ',1,  16,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 1595,'1 ',1,  16,   1,    17.480,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
 1596,'1 ',1,  16,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 1598,'1 ',1,  16,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 1599,'1 ',1,  16,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 1600,'1 ',1,  16,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 1601,'1 ',1,  16,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 1603,'1 ',1,  16,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 1604,'1 ',1,  16,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 1606,'1 ',1,  16,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 1607,'1 ',1,  16,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 1608,'1 ',1,  16,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 1609,'1 ',1,  16,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 1610,'1 ',1,  16,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 1611,'1 ',1,  16,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 1612,'1 ',1,  16,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1614,'1 ',1,  16,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 1616,'1 ',1,  16,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 1617,'1 ',1,  16,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 1618,'1 ',1,  16,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 1619,'1 ',1,  16,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 1620,'1 ',1,  16,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 1621,'1 ',1,  16,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 1622,'1 ',1,  16,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 1623,'1 ',1,  16,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 1629,'1 ',1,  16,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 1630,'1 ',1,  16,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 1632,'1 ',1,  16,   1,    12.340,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
 1633,'1 ',1,  16,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 1634,'1 ',1,  16,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 1635,'1 ',1,  16,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 1636,'1 ',1,  16,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 1638,'1 ',1,  16,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 1639,'1 ',1,  16,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
 1640,'1 ',1,  16,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
 1643,'1 ',1,  16,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 1644,'1 ',1,  16,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 1645,'1 ',1,  16,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 1646,'1 ',1,  16,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 1648,'1 ',1,  16,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 1649,'1 ',1,  16,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 1651,'1 ',1,  16,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 1652,'1 ',1,  16,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 1653,'1 ',1,  16,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 1654,'1 ',1,  16,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 1656,'1 ',1,  16,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
 1657,'1 ',1,  16,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
 1658,'1 ',1,  16,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
 1659,'1 ',1,  16,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 1661,'1 ',1,  16,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 1662,'1 ',1,  16,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
 1663,'1 ',1,  16,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 1664,'1 ',1,  16,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
 1666,'1 ',1,  16,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 1668,'1 ',1,  16,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 1669,'1 ',1,  16,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
 1670,'1 ',1,  16,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 1671,'1 ',1,  16,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 1672,'1 ',1,  16,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 1673,'1 ',1,  16,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 1675,'1 ',1,  16,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 1676,'1 ',1,  16,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 1677,'1 ',1,  16,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
 1678,'1 ',1,  16,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 1679,'1 ',1,  16,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
 1682,'1 ',1,  16,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 1684,'1 ',1,  16,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 1685,'1 ',1,  16,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 1686,'1 ',1,  16,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
 1687,'1 ',1,  16,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 1688,'1 ',1,  16,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
 1689,'1 ',1,  16,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 1690,'1 ',1,  16,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 1692,'1 ',1,  16,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 1695,'1 ',1,  16,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 1696,'1 ',1,  16,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 1697,'1 ',1,  16,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 1699,'1 ',1,  16,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
 1700,'1 ',1,  16,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 1701,'1 ',1,  16,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 1703,'1 ',1,  16,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
 1704,'1 ',1,  16,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 1706,'1 ',1,  16,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 1707,'1 ',1,  16,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 1708,'1 ',1,  16,   1,    16.140,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
 1709,'1 ',1,  16,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 1711,'1 ',1,  16,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 1713,'1 ',1,  16,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 1714,'1 ',1,  16,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 1715,'1 ',1,  16,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 1716,'1 ',1,  16,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 1717,'1 ',1,  16,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 1720,'1 ',1,  16,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 1721,'1 ',1,  16,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 1722,'1 ',1,  16,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
 1723,'1 ',1,  16,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 1724,'1 ',1,  16,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
 1725,'1 ',1,  16,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 1726,'1 ',1,  16,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 1728,'1 ',1,  16,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 1729,'1 ',1,  16,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
 1732,'1 ',1,  16,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 1733,'1 ',1,  16,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
 1736,'1 ',1,  16,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 1737,'1 ',1,  16,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 1739,'1 ',1,  16,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 1740,'1 ',1,  16,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 1741,'1 ',1,  16,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
 1742,'1 ',1,  16,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 1743,'1 ',1,  16,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 1744,'1 ',1,  16,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
 1745,'1 ',1,  16,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 1746,'1 ',1,  16,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 1747,'1 ',1,  16,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 1748,'1 ',1,  16,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 1749,'1 ',1,  16,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 1750,'1 ',1,  16,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 1751,'1 ',1,  16,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 1752,'1 ',1,  16,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 1754,'1 ',1,  16,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 1755,'1 ',1,  16,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 1756,'1 ',1,  16,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
 1757,'1 ',1,  16,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 1758,'1 ',1,  16,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 1759,'1 ',1,  16,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
 1762,'1 ',1,  16,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 1763,'1 ',1,  16,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 1764,'1 ',1,  16,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 1766,'1 ',1,  16,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 1767,'1 ',1,  16,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
 1769,'1 ',1,  16,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 1770,'1 ',1,  16,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
 1773,'1 ',1,  16,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 1775,'1 ',1,  16,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 1776,'1 ',1,  16,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 1777,'1 ',1,  16,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 1778,'1 ',1,  16,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 1779,'1 ',1,  16,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 1780,'1 ',1,  16,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
 1781,'1 ',1,  16,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
 1782,'1 ',1,  16,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 1783,'1 ',1,  16,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
 1787,'1 ',1,  16,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 1788,'1 ',1,  16,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 1790,'1 ',1,  16,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
 1791,'1 ',1,  16,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 1793,'1 ',1,  16,   1,    19.400,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
 1794,'1 ',1,  16,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
 1795,'1 ',1,  16,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 1796,'1 ',1,  16,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 1797,'1 ',1,  16,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
 1798,'1 ',1,  16,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
 1799,'1 ',1,  16,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 1800,'1 ',1,  16,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 1802,'1 ',1,  16,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 1803,'1 ',1,  16,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
 1804,'1 ',1,  16,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 1806,'1 ',1,  16,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 1807,'1 ',1,  16,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 1808,'1 ',1,  16,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 1809,'1 ',1,  16,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 1810,'1 ',1,  16,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
 1811,'1 ',1,  16,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
 1812,'1 ',1,  16,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 1814,'1 ',1,  16,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 1815,'1 ',1,  16,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 1816,'1 ',1,  16,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 1817,'1 ',1,  16,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 1818,'1 ',1,  16,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 1820,'1 ',1,  16,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 1821,'1 ',1,  16,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 1823,'1 ',1,  16,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 1824,'1 ',1,  16,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 1825,'1 ',1,  16,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
 1827,'1 ',1,  16,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 1830,'1 ',1,  16,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 1831,'1 ',1,  16,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
 1833,'1 ',1,  16,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
 1834,'1 ',1,  16,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 1835,'1 ',1,  16,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 1836,'1 ',1,  16,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
 1837,'1 ',1,  16,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
 1840,'1 ',1,  16,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
 1841,'1 ',1,  16,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 1842,'1 ',1,  16,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 1843,'1 ',1,  16,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 1844,'1 ',1,  16,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 1846,'1 ',1,  16,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 1847,'1 ',1,  16,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 1848,'1 ',1,  16,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
 1849,'1 ',1,  16,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 1850,'1 ',1,  16,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 1851,'1 ',1,  16,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 1852,'1 ',1,  16,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 1853,'1 ',1,  16,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 1854,'1 ',1,  16,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 1855,'1 ',1,  16,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 1856,'1 ',1,  16,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 1857,'1 ',1,  16,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 1858,'1 ',1,  16,   1,    16.620,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
 1860,'1 ',1,  16,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 1861,'1 ',1,  16,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 1862,'1 ',1,  16,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 1863,'1 ',1,  16,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
 1864,'1 ',1,  16,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 1865,'1 ',1,  16,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
 1866,'1 ',1,  16,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 1868,'1 ',1,  16,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 1869,'1 ',1,  16,   1,    16.290,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
 1870,'1 ',1,  16,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 1871,'1 ',1,  16,   1,    13.620,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
 1872,'1 ',1,  16,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 1873,'1 ',1,  16,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 1874,'1 ',1,  16,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 1875,'1 ',1,  16,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 1876,'1 ',1,  16,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 1877,'1 ',1,  16,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
 1878,'1 ',1,  16,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
 1879,'1 ',1,  16,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 1880,'1 ',1,  16,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 1881,'1 ',1,  16,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 1882,'1 ',1,  16,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
 1883,'1 ',1,  16,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 1884,'1 ',1,  16,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 1885,'1 ',1,  16,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 1886,'1 ',1,  16,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 1888,'1 ',1,  16,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 1890,'1 ',1,  16,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
 1891,'1 ',1,  16,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 1892,'1 ',1,  16,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 1893,'1 ',1,  16,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 1896,'1 ',1,  16,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
 1897,'1 ',1,  16,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
 1898,'1 ',1,  16,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
 1900,'1 ',1,  16,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
 1901,'1 ',1,  16,   1,    21.430,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
 1903,'1 ',1,  16,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
 1904,'1 ',1,  16,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 1905,'1 ',1,  16,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 1906,'1 ',1,  16,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 1907,'1 ',1,  16,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 1908,'1 ',1,  16,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
 1909,'1 ',1,  16,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 1910,'1 ',1,  16,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 1911,'1 ',1,  16,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 1912,'1 ',1,  16,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 1915,'1 ',1,  16,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 1917,'1 ',1,  16,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
 1918,'1 ',1,  16,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
 1921,'1 ',1,  16,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 1922,'1 ',1,  16,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 1924,'1 ',1,  16,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
 1926,'1 ',1,  16,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 1927,'1 ',1,  16,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 1928,'1 ',1,  16,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 1929,'1 ',1,  16,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
 1933,'1 ',1,  16,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 1934,'1 ',1,  16,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 1935,'1 ',1,  16,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 1936,'1 ',1,  16,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 1937,'1 ',1,  16,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
 1938,'1 ',1,  16,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
 1943,'1 ',1,  16,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 1944,'1 ',1,  16,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
 1945,'1 ',1,  16,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 1947,'1 ',1,  16,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 1948,'1 ',1,  16,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 1949,'1 ',1,  16,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 1952,'1 ',1,  16,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 1954,'1 ',1,  16,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 1955,'1 ',1,  16,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 1956,'1 ',1,  16,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 1957,'1 ',1,  16,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
 1961,'1 ',1,  16,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
 1963,'1 ',1,  16,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 1964,'1 ',1,  16,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
 1965,'1 ',1,  16,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 1967,'1 ',1,  16,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 1968,'1 ',1,  16,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 1969,'1 ',1,  16,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 1970,'1 ',1,  16,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 1971,'1 ',1,  16,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
 1973,'1 ',1,  16,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 1974,'1 ',1,  16,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 1975,'1 ',1,  16,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 1976,'1 ',1,  16,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 1977,'1 ',1,  16,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 1979,'1 ',1,  16,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 1980,'1 ',1,  16,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 1981,'1 ',1,  16,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 1983,'1 ',1,  16,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 1984,'1 ',1,  16,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
 1987,'1 ',1,  16,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 1988,'1 ',1,  16,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 1989,'1 ',1,  16,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 1990,'1 ',1,  16,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 1991,'1 ',1,  16,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 1992,'1 ',1,  16,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
 1994,'1 ',1,  16,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
 1995,'1 ',1,  16,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 1996,'1 ',1,  16,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 1997,'1 ',1,  16,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 1998,'1 ',1,  16,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
 1999,'1 ',1,  16,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 2001,'1 ',1,  16,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 2002,'1 ',1,  16,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 2003,'1 ',1,  16,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 2004,'1 ',1,  16,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 2005,'1 ',1,  16,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 2008,'1 ',1,  16,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 2009,'1 ',1,  16,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 2011,'1 ',1,  16,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 2012,'1 ',1,  16,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 2014,'1 ',1,  16,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 2015,'1 ',1,  16,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 2016,'1 ',1,  16,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 2021,'1 ',1,  16,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 2022,'1 ',1,  16,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 2023,'1 ',1,  16,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 2024,'1 ',1,  16,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 2025,'1 ',1,  16,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 2027,'1 ',1,  16,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 2028,'1 ',1,  16,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
 2032,'1 ',1,  16,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 2034,'1 ',1,  16,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 2035,'1 ',1,  16,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 2036,'1 ',1,  16,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 2037,'1 ',1,  16,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 2041,'1 ',1,  16,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 2042,'1 ',1,  16,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
 2043,'1 ',1,  16,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 2044,'1 ',1,  16,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 2045,'1 ',1,  16,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 2047,'1 ',1,  16,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 2049,'1 ',1,  16,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 2050,'1 ',1,  16,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 2051,'1 ',1,  16,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 2052,'1 ',1,  16,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 2053,'1 ',1,  16,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 2054,'1 ',1,  16,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
 2055,'1 ',1,  16,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 2056,'1 ',1,  16,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 2058,'1 ',1,  16,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 2059,'1 ',1,  16,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 2060,'1 ',1,  16,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 2061,'1 ',1,  16,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
 2064,'1 ',1,  16,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 2065,'1 ',1,  16,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 2067,'1 ',1,  16,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 2069,'1 ',1,  16,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 2070,'1 ',1,  16,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 2071,'1 ',1,  16,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 2072,'1 ',1,  16,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 2074,'1 ',1,  16,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 2077,'1 ',1,  16,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
 2078,'1 ',1,  16,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 2080,'1 ',1,  16,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2083,'1 ',1,  16,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 2088,'1 ',1,  16,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 2089,'1 ',1,  16,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
 2092,'1 ',1,  16,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 2094,'1 ',1,  16,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 2095,'1 ',1,  16,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 2096,'1 ',1,  16,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 2097,'1 ',1,  16,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 2098,'1 ',1,  16,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 2099,'1 ',1,  16,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2100,'1 ',1,  16,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 2101,'1 ',1,  16,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
 2102,'1 ',1,  16,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 2103,'1 ',1,  16,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
 2104,'1 ',1,  16,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 2107,'1 ',1,  16,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
 2109,'1 ',1,  16,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 2111,'1 ',1,  16,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 2112,'1 ',1,  16,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 2113,'1 ',1,  16,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 2114,'1 ',1,  16,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 2116,'1 ',1,  16,   1,    14.640,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
 2117,'1 ',1,  16,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 2119,'1 ',1,  16,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 2120,'1 ',1,  16,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 2123,'1 ',1,  16,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 2125,'1 ',1,  16,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 2126,'1 ',1,  16,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 2127,'1 ',1,  16,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
 2128,'1 ',1,  16,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
 2129,'1 ',1,  16,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 2130,'1 ',1,  16,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 2131,'1 ',1,  16,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 2132,'1 ',1,  16,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 2134,'1 ',1,  16,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 2135,'1 ',1,  16,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 2136,'1 ',1,  16,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2137,'1 ',1,  16,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 2138,'1 ',1,  16,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 2139,'1 ',1,  16,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 2140,'1 ',1,  16,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 2141,'1 ',1,  16,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 2143,'1 ',1,  16,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 2144,'1 ',1,  16,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 2146,'1 ',1,  16,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 2147,'1 ',1,  16,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
 2148,'1 ',1,  16,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
 2149,'1 ',1,  16,   1,    16.200,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
 2151,'1 ',1,  16,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 2153,'1 ',1,  16,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 2154,'1 ',1,  16,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 2157,'1 ',1,  16,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 2158,'1 ',1,  16,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
 2159,'1 ',1,  16,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 2162,'1 ',1,  16,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
 2163,'1 ',1,  16,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 2164,'1 ',1,  16,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
 2165,'1 ',1,  16,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 2166,'1 ',1,  16,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
 2167,'1 ',1,  16,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
 2168,'1 ',1,  16,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 2169,'1 ',1,  16,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
 2171,'1 ',1,  16,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 2173,'1 ',1,  16,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 2174,'1 ',1,  16,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 2175,'1 ',1,  16,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 2176,'1 ',1,  16,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 2177,'1 ',1,  16,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
 2178,'1 ',1,  16,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 2179,'1 ',1,  16,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 2180,'1 ',1,  16,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 2181,'1 ',1,  16,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 2182,'1 ',1,  16,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 2183,'1 ',1,  16,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 2184,'1 ',1,  16,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 2186,'1 ',1,  16,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 2187,'1 ',1,  16,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 2188,'1 ',1,  16,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
 2189,'1 ',1,  16,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 2190,'1 ',1,  16,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 2191,'1 ',1,  16,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 2192,'1 ',1,  16,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 2194,'1 ',1,  16,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
 2195,'1 ',1,  16,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 2197,'1 ',1,  16,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 2199,'1 ',1,  16,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
 2200,'1 ',1,  16,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 2201,'1 ',1,  16,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 2202,'1 ',1,  16,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 2204,'1 ',1,  16,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
 2205,'1 ',1,  16,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 2206,'1 ',1,  16,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 2207,'1 ',1,  16,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
 2208,'1 ',1,  16,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
 2211,'1 ',1,  16,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
 2212,'1 ',1,  16,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 2213,'1 ',1,  16,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
 2214,'1 ',1,  16,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 2215,'1 ',1,  16,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 2217,'1 ',1,  16,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
 2218,'1 ',1,  16,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 2219,'1 ',1,  16,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
 2220,'1 ',1,  16,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
 2221,'1 ',1,  16,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 2224,'1 ',1,  16,   1,    14.050,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
 2225,'1 ',1,  16,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 2226,'1 ',1,  16,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 2229,'1 ',1,  16,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
 2232,'1 ',1,  16,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
 2233,'1 ',1,  16,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
 2235,'1 ',1,  16,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
 2236,'1 ',1,  16,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 2237,'1 ',1,  16,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 2238,'1 ',1,  16,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 2239,'1 ',1,  16,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 2240,'1 ',1,  16,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
 2241,'1 ',1,  16,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 2244,'1 ',1,  16,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 2245,'1 ',1,  16,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 2247,'1 ',1,  16,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 2248,'1 ',1,  16,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
 2249,'1 ',1,  16,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
 2250,'1 ',1,  16,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 2251,'1 ',1,  16,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 2252,'1 ',1,  16,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 2254,'1 ',1,  16,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 2256,'1 ',1,  16,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 2259,'1 ',1,  16,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 2260,'1 ',1,  16,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 2261,'1 ',1,  16,   1,    16.060,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
 2262,'1 ',1,  16,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 2265,'1 ',1,  16,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 2266,'1 ',1,  16,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
 2267,'1 ',1,  16,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 2269,'1 ',1,  16,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
 2270,'1 ',1,  16,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 2271,'1 ',1,  16,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
 2272,'1 ',1,  16,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
 2273,'1 ',1,  16,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
 2274,'1 ',1,  16,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 2275,'1 ',1,  16,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
 2276,'1 ',1,  16,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 2277,'1 ',1,  16,   1,    16.420,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
 2278,'1 ',1,  16,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 2279,'1 ',1,  16,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
 2281,'1 ',1,  16,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 2282,'1 ',1,  16,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
 2283,'1 ',1,  16,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 2284,'1 ',1,  16,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 2285,'1 ',1,  16,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 2286,'1 ',1,  16,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
 2287,'1 ',1,  16,   1,    17.360,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
 2288,'1 ',1,  16,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 2289,'1 ',1,  16,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 2293,'1 ',1,  16,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 2294,'1 ',1,  16,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 2295,'1 ',1,  16,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
 2296,'1 ',1,  16,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
 2298,'1 ',1,  16,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
 2299,'1 ',1,  16,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
 2301,'1 ',1,  16,   1,    15.530,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
 2302,'1 ',1,  16,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 2304,'1 ',1,  16,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
 2305,'1 ',1,  16,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
 2307,'1 ',1,  16,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 2308,'1 ',1,  16,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 2309,'1 ',1,  16,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 2310,'1 ',1,  16,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 2312,'1 ',1,  16,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 2313,'1 ',1,  16,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
 2315,'1 ',1,  16,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
 2318,'1 ',1,  16,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
 2320,'1 ',1,  16,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 2321,'1 ',1,  16,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 2322,'1 ',1,  16,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 2324,'1 ',1,  16,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 2326,'1 ',1,  16,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 2327,'1 ',1,  16,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 2328,'1 ',1,  16,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 2329,'1 ',1,  16,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 2330,'1 ',1,  16,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
 2331,'1 ',1,  16,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 2332,'1 ',1,  16,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 2333,'1 ',1,  16,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 2337,'1 ',1,  16,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 2338,'1 ',1,  16,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
 2339,'1 ',1,  16,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 2340,'1 ',1,  16,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 2344,'1 ',1,  16,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 2345,'1 ',1,  16,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 2346,'1 ',1,  16,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
 2347,'1 ',1,  16,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
 2348,'1 ',1,  16,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 2349,'1 ',1,  16,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 2351,'1 ',1,  16,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 2352,'1 ',1,  16,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 2353,'1 ',1,  16,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 2354,'1 ',1,  16,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 2358,'1 ',1,  16,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
 2359,'1 ',1,  16,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 2361,'1 ',1,  16,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 2362,'1 ',1,  16,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 2364,'1 ',1,  16,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 2365,'1 ',1,  16,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 2369,'1 ',1,  16,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 2371,'1 ',1,  16,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2372,'1 ',1,  16,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
 2373,'1 ',1,  16,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
 2375,'1 ',1,  16,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 2376,'1 ',1,  16,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 2379,'1 ',1,  16,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 2380,'1 ',1,  16,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 2381,'1 ',1,  16,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 2383,'1 ',1,  16,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
 2384,'1 ',1,  16,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 2386,'1 ',1,  16,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 2387,'1 ',1,  16,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
 2388,'1 ',1,  16,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2390,'1 ',1,  16,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 2394,'1 ',1,  16,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 2395,'1 ',1,  16,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 2397,'1 ',1,  16,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 2398,'1 ',1,  16,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 2399,'1 ',1,  16,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 2402,'1 ',1,  16,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 2404,'1 ',1,  16,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 2406,'1 ',1,  16,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 2407,'1 ',1,  16,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
 2408,'1 ',1,  16,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 2409,'1 ',1,  16,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 2410,'1 ',1,  16,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 2411,'1 ',1,  16,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 2412,'1 ',1,  16,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 2413,'1 ',1,  16,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 2414,'1 ',1,  16,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 2415,'1 ',1,  16,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 2416,'1 ',1,  16,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 2419,'1 ',1,  16,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 2424,'1 ',1,  16,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 2425,'1 ',1,  16,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 2426,'1 ',1,  16,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 2427,'1 ',1,  16,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
 2429,'1 ',1,  16,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 2430,'1 ',1,  16,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 2432,'1 ',1,  16,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 2433,'1 ',1,  16,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
 2434,'1 ',1,  16,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
 2435,'1 ',1,  16,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 2436,'1 ',1,  16,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
 2437,'1 ',1,  16,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 2438,'1 ',1,  16,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 2439,'1 ',1,  16,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 2440,'1 ',1,  16,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 2442,'1 ',1,  16,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 2443,'1 ',1,  16,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
 2444,'1 ',1,  16,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 2445,'1 ',1,  16,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 2446,'1 ',1,  16,   1,    33.130,     0.000,     0.000,     0.000,     0.000,   -15.780,   1,1, 0
 2447,'1 ',1,  16,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 2448,'1 ',1,  16,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
 2449,'1 ',1,  16,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 2450,'1 ',1,  16,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 2453,'1 ',1,  16,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
 2454,'1 ',1,  16,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
 2455,'1 ',1,  16,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 2456,'1 ',1,  16,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 2457,'1 ',1,  16,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 2458,'1 ',1,  16,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 2459,'1 ',1,  16,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 2460,'1 ',1,  16,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 2461,'1 ',1,  16,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 2463,'1 ',1,  16,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 2464,'1 ',1,  16,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 2465,'1 ',1,  16,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 2466,'1 ',1,  16,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 2467,'1 ',1,  16,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 2468,'1 ',1,  16,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 2469,'1 ',1,  16,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 2470,'1 ',1,  16,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 2471,'1 ',1,  16,   1,    26.430,     0.000,     0.000,     0.000,     0.000,   -13.040,   1,1, 0
 2472,'1 ',1,  16,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 2473,'1 ',1,  16,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 2474,'1 ',1,  16,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 2475,'1 ',1,  16,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 2477,'1 ',1,  16,   1,    42.050,     0.000,     0.000,     0.000,     0.000,   -21.910,   1,1, 0
 2479,'1 ',1,  16,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
 2480,'1 ',1,  16,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
 2482,'1 ',1,  16,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 2483,'1 ',1,  16,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 2484,'1 ',1,  16,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 2485,'1 ',1,  16,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 2489,'1 ',1,  16,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 2490,'1 ',1,  16,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 2491,'1 ',1,  16,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 2492,'1 ',1,  16,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 2493,'1 ',1,  16,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 2494,'1 ',1,  16,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 2496,'1 ',1,  16,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 2497,'1 ',1,  16,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 2498,'1 ',1,  16,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 2499,'1 ',1,  16,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 2500,'1 ',1,  16,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 2501,'1 ',1,  16,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 2502,'1 ',1,  16,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 2503,'1 ',1,  16,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 2504,'1 ',1,  16,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 2505,'1 ',1,  16,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2506,'1 ',1,  16,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 2507,'1 ',1,  16,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 2508,'1 ',1,  16,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 2509,'1 ',1,  16,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 2510,'1 ',1,  16,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 2512,'1 ',1,  16,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 2514,'1 ',1,  16,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 2516,'1 ',1,  16,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 2517,'1 ',1,  16,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 2519,'1 ',1,  16,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 2520,'1 ',1,  16,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 2521,'1 ',1,  16,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 2522,'1 ',1,  16,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 2523,'1 ',1,  16,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 2525,'1 ',1,  16,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 2526,'1 ',1,  16,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 2528,'1 ',1,  16,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 2529,'1 ',1,  16,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 2530,'1 ',1,  16,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 2531,'1 ',1,  16,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 2532,'1 ',1,  16,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 2533,'1 ',1,  16,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 2534,'1 ',1,  16,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 2537,'1 ',1,  16,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 2538,'1 ',1,  16,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 2539,'1 ',1,  16,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 2540,'1 ',1,  16,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 2542,'1 ',1,  16,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
 2543,'1 ',1,  16,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 2545,'1 ',1,  16,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 2547,'1 ',1,  16,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 2549,'1 ',1,  16,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 2550,'1 ',1,  16,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
 2551,'1 ',1,  16,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 2552,'1 ',1,  16,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 2553,'1 ',1,  16,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 2555,'1 ',1,  16,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 2557,'1 ',1,  16,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 2558,'1 ',1,  16,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 2559,'1 ',1,  16,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 2560,'1 ',1,  16,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 2561,'1 ',1,  16,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 2563,'1 ',1,  16,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
 2564,'1 ',1,  16,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 2565,'1 ',1,  16,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 2566,'1 ',1,  16,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
 2567,'1 ',1,  16,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 2568,'1 ',1,  16,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 2569,'1 ',1,  16,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 2571,'1 ',1,  16,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 2574,'1 ',1,  16,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 2575,'1 ',1,  16,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 2577,'1 ',1,  16,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 2578,'1 ',1,  16,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 2580,'1 ',1,  16,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 2581,'1 ',1,  16,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 2582,'1 ',1,  16,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 2583,'1 ',1,  16,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 2585,'1 ',1,  16,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
 2586,'1 ',1,  16,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 2587,'1 ',1,  16,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 2588,'1 ',1,  16,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
 2589,'1 ',1,  16,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
 2590,'1 ',1,  16,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 2591,'1 ',1,  16,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 2592,'1 ',1,  16,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 2593,'1 ',1,  16,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 2594,'1 ',1,  16,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 2595,'1 ',1,  16,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 2596,'1 ',1,  16,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 2597,'1 ',1,  16,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 2598,'1 ',1,  16,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 2599,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2600,'1 ',1,  16,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 2601,'1 ',1,  16,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 2602,'1 ',1,  16,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 2603,'1 ',1,  16,   1,    19.830,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
 2604,'1 ',1,  16,   1,    17.680,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
 2605,'1 ',1,  16,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 2607,'1 ',1,  16,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 2608,'1 ',1,  16,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
 2609,'1 ',1,  16,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 2610,'1 ',1,  16,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 2611,'1 ',1,  16,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
 2613,'1 ',1,  16,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 2615,'1 ',1,  16,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
 2616,'1 ',1,  16,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
 2617,'1 ',1,  16,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 2618,'1 ',1,  16,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
 2619,'1 ',1,  16,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 2620,'1 ',1,  16,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
 2621,'1 ',1,  16,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
 2624,'1 ',1,  16,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
 2626,'1 ',1,  16,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 2629,'1 ',1,  16,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 2630,'1 ',1,  16,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
 2631,'1 ',1,  16,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
 2634,'1 ',1,  16,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 2635,'1 ',1,  16,   1,    16.300,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
 2636,'1 ',1,  16,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
 2638,'1 ',1,  16,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 2639,'1 ',1,  16,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 2641,'1 ',1,  16,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 2644,'1 ',1,  16,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 2645,'1 ',1,  16,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 2646,'1 ',1,  16,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 2648,'1 ',1,  16,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 2649,'1 ',1,  16,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
 2650,'1 ',1,  16,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
 2651,'1 ',1,  16,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 2652,'1 ',1,  16,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 2653,'1 ',1,  16,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 2654,'1 ',1,  16,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
 2655,'1 ',1,  16,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 2656,'1 ',1,  16,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 2657,'1 ',1,  16,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 2658,'1 ',1,  16,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
 2659,'1 ',1,  16,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 2660,'1 ',1,  16,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
 2661,'1 ',1,  16,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 2663,'1 ',1,  16,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 2664,'1 ',1,  16,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 2665,'1 ',1,  16,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
 2666,'1 ',1,  16,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 2667,'1 ',1,  16,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 2668,'1 ',1,  16,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 2670,'1 ',1,  16,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 2672,'1 ',1,  16,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 2675,'1 ',1,  16,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 2677,'1 ',1,  16,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 2678,'1 ',1,  16,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 2679,'1 ',1,  16,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 2680,'1 ',1,  16,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 2681,'1 ',1,  16,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 2683,'1 ',1,  16,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
 2684,'1 ',1,  16,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 2686,'1 ',1,  16,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 2687,'1 ',1,  16,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 2689,'1 ',1,  16,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 2690,'1 ',1,  16,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 2691,'1 ',1,  16,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 2692,'1 ',1,  16,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
 2693,'1 ',1,  16,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 2694,'1 ',1,  16,   1,    18.510,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
 2696,'1 ',1,  16,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
 2697,'1 ',1,  16,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
 2699,'1 ',1,  16,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 2700,'1 ',1,  16,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 2702,'1 ',1,  16,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 2703,'1 ',1,  16,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 2704,'1 ',1,  16,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
 2705,'1 ',1,  16,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
 2706,'1 ',1,  16,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 2707,'1 ',1,  16,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 2708,'1 ',1,  16,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 2709,'1 ',1,  16,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 2712,'1 ',1,  16,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
 2714,'1 ',1,  16,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 2716,'1 ',1,  16,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 2717,'1 ',1,  16,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
 2718,'1 ',1,  16,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 2720,'1 ',1,  16,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 2722,'1 ',1,  16,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
 2723,'1 ',1,  16,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 2725,'1 ',1,  16,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 2729,'1 ',1,  16,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 2730,'1 ',1,  16,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 2734,'1 ',1,  16,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
 2735,'1 ',1,  16,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 2736,'1 ',1,  16,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
 2739,'1 ',1,  16,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 2742,'1 ',1,  16,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 2743,'1 ',1,  16,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 2745,'1 ',1,  16,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 2747,'1 ',1,  16,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 2748,'1 ',1,  16,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 2749,'1 ',1,  16,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 2750,'1 ',1,  16,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 2751,'1 ',1,  16,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 2753,'1 ',1,  16,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 2755,'1 ',1,  16,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
 2756,'1 ',1,  16,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 2757,'1 ',1,  16,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 2759,'1 ',1,  16,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 2760,'1 ',1,  16,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
 2761,'1 ',1,  16,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
 2762,'1 ',1,  16,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
 2763,'1 ',1,  16,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
 2764,'1 ',1,  16,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 2765,'1 ',1,  16,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 2768,'1 ',1,  16,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
 2769,'1 ',1,  16,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
 2770,'1 ',1,  16,   1,    17.440,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
 2771,'1 ',1,  16,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 2773,'1 ',1,  16,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 2774,'1 ',1,  16,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
 2775,'1 ',1,  16,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 2777,'1 ',1,  16,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 2778,'1 ',1,  16,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 2779,'1 ',1,  16,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
 2782,'1 ',1,  16,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
 2783,'1 ',1,  22,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 2784,'1 ',1,  22,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 2785,'1 ',1,  22,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 2786,'1 ',1,  22,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 2788,'1 ',1,  22,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 2789,'1 ',1,  22,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 2791,'1 ',1,  22,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
 2793,'1 ',1,  22,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 2794,'1 ',1,  22,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 2795,'1 ',1,  22,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 2796,'1 ',1,  22,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 2797,'1 ',1,  22,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 2798,'1 ',1,  22,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 2799,'1 ',1,  22,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
 2800,'1 ',1,  22,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
 2801,'1 ',1,  22,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 2802,'1 ',1,  22,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 2803,'1 ',1,  22,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 2805,'1 ',1,  22,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 2807,'1 ',1,  22,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 2808,'1 ',1,  22,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 2809,'1 ',1,  22,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 2810,'1 ',1,  22,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 2811,'1 ',1,  22,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 2812,'1 ',1,  22,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
 2813,'1 ',1,  22,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
 2814,'1 ',1,  22,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 2815,'1 ',1,  22,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
 2817,'1 ',1,  22,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
 2818,'1 ',1,  22,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
 2819,'1 ',1,  22,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 2821,'1 ',1,  22,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
 2822,'1 ',1,  22,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 2824,'1 ',1,  22,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 2825,'1 ',1,  22,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 2827,'1 ',1,  22,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 2828,'1 ',1,  22,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
 2831,'1 ',1,  22,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 2832,'1 ',1,  22,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 2833,'1 ',1,  22,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 2834,'1 ',1,  22,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 2835,'1 ',1,  22,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 2837,'1 ',1,  22,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
 2838,'1 ',1,  22,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 2839,'1 ',1,  22,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
 2840,'1 ',1,  22,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 2841,'1 ',1,  22,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
 2842,'1 ',1,  22,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 2843,'1 ',1,  22,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 2844,'1 ',1,  22,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 2845,'1 ',1,  22,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 2847,'1 ',1,  22,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 2850,'1 ',1,  22,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 2851,'1 ',1,  22,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 2855,'1 ',1,  22,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 2856,'1 ',1,  22,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 2857,'1 ',1,  22,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 2858,'1 ',1,  22,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 2860,'1 ',1,  22,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 2861,'1 ',1,  22,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 2862,'1 ',1,  22,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 2863,'1 ',1,  22,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 2864,'1 ',1,  22,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 2865,'1 ',1,  22,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 2867,'1 ',1,  22,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 2868,'1 ',1,  22,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 2869,'1 ',1,  22,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 2870,'1 ',1,  22,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 2871,'1 ',1,  22,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 2874,'1 ',1,  22,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
 2875,'1 ',1,  22,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
 2876,'1 ',1,  22,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 2877,'1 ',1,  22,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
 2878,'1 ',1,  22,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 2879,'1 ',1,  22,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 2880,'1 ',1,  22,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
 2883,'1 ',1,  22,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 2884,'1 ',1,  22,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 2887,'1 ',1,  22,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
 2888,'1 ',1,  22,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 2889,'1 ',1,  22,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 2891,'1 ',1,  22,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 2892,'1 ',1,  22,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 2893,'1 ',1,  22,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 2894,'1 ',1,  22,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
 2896,'1 ',1,  22,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 2898,'1 ',1,  22,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
 2899,'1 ',1,  22,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
 2900,'1 ',1,  22,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 2901,'1 ',1,  22,   1,    19.270,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
 2902,'1 ',1,  22,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 2903,'1 ',1,  22,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 2904,'1 ',1,  22,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
 2906,'1 ',1,  22,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 2908,'1 ',1,  22,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 2910,'1 ',1,  22,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
 2912,'1 ',1,  22,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 2913,'1 ',1,  22,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 2914,'1 ',1,  22,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
 2915,'1 ',1,  22,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 2917,'1 ',1,  22,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 2918,'1 ',1,  22,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
 2919,'1 ',1,  22,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
 2920,'1 ',1,  22,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
 2921,'1 ',1,  22,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 2922,'1 ',1,  22,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 2923,'1 ',1,  22,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 2924,'1 ',1,  22,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 2925,'1 ',1,  22,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 2926,'1 ',1,  22,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 2927,'1 ',1,  22,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
 2928,'1 ',1,  22,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 2929,'1 ',1,  22,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 2930,'1 ',1,  22,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 2931,'1 ',1,  22,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 2933,'1 ',1,  22,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 2934,'1 ',1,  22,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 2935,'1 ',1,  22,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 2936,'1 ',1,  22,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 2938,'1 ',1,  22,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 2940,'1 ',1,  22,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 2942,'1 ',1,  22,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
 2943,'1 ',1,  22,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 2944,'1 ',1,  22,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
 2945,'1 ',1,  22,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 2947,'1 ',1,  22,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 2949,'1 ',1,  22,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 2950,'1 ',1,  22,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 2952,'1 ',1,  22,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
 2954,'1 ',1,  22,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 2955,'1 ',1,  22,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 2956,'1 ',1,  22,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
 2957,'1 ',1,  22,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
 2958,'1 ',1,  22,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 2960,'1 ',1,  22,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 2961,'1 ',1,  22,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
 2962,'1 ',1,  22,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 2963,'1 ',1,  22,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 2964,'1 ',1,  22,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 2966,'1 ',1,  22,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 2967,'1 ',1,  22,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 2968,'1 ',1,  22,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 2969,'1 ',1,  22,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 2970,'1 ',1,  22,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 2971,'1 ',1,  22,   1,    13.600,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
 2972,'1 ',1,  22,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
 2973,'1 ',1,  22,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 2975,'1 ',1,  22,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 2976,'1 ',1,  22,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 2978,'1 ',1,  22,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 2980,'1 ',1,  22,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
 2981,'1 ',1,  22,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 2982,'1 ',1,  22,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 2983,'1 ',1,  22,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 2985,'1 ',1,  22,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 2988,'1 ',1,  22,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 2989,'1 ',1,  22,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 2990,'1 ',1,  22,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 2991,'1 ',1,  22,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 2992,'1 ',1,  22,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 2993,'1 ',1,  22,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 2994,'1 ',1,  22,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 2996,'1 ',1,  22,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 2997,'1 ',1,  22,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 2998,'1 ',1,  22,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 2999,'1 ',1,  22,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 3003,'1 ',1,  22,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 3004,'1 ',1,  22,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 3006,'1 ',1,  22,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 3007,'1 ',1,  22,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 3008,'1 ',1,  22,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
 3009,'1 ',1,  22,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 3010,'1 ',1,  22,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 3011,'1 ',1,  22,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 3012,'1 ',1,  22,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3013,'1 ',1,  22,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 3015,'1 ',1,  22,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 3016,'1 ',1,  22,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 3017,'1 ',1,  22,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 3020,'1 ',1,  22,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 3023,'1 ',1,  22,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 3025,'1 ',1,  22,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
 3028,'1 ',1,  22,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 3030,'1 ',1,  22,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
 3031,'1 ',1,  22,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 3033,'1 ',1,  22,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
 3034,'1 ',1,  22,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
 3035,'1 ',1,  22,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
 3037,'1 ',1,  22,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 3038,'1 ',1,  22,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
 3041,'1 ',1,  22,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
 3042,'1 ',1,  22,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 3043,'1 ',1,  22,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 3045,'1 ',1,  22,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 3046,'1 ',1,  22,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 3048,'1 ',1,  22,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 3050,'1 ',1,  22,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 3051,'1 ',1,  22,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
 3053,'1 ',1,  22,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 3055,'1 ',1,  22,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
 3056,'1 ',1,  22,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 3061,'1 ',1,  22,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 3062,'1 ',1,  22,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
 3063,'1 ',1,  22,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 3064,'1 ',1,  22,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 3065,'1 ',1,  22,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 3066,'1 ',1,  22,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 3067,'1 ',1,  22,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 3068,'1 ',1,  22,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 3069,'1 ',1,  22,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 3070,'1 ',1,  22,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
 3071,'1 ',1,  22,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 3072,'1 ',1,  22,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3073,'1 ',1,  22,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 3075,'1 ',1,  22,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 3076,'1 ',1,  22,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 3077,'1 ',1,  30,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 3079,'1 ',1,  30,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 3080,'1 ',1,  30,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 3083,'1 ',1,  30,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 3084,'1 ',1,  30,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 3085,'1 ',1,  30,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
 3086,'1 ',1,  30,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 3088,'1 ',1,  30,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 3089,'1 ',1,  30,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
 3091,'1 ',1,  30,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 3092,'1 ',1,  30,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 3093,'1 ',1,  30,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
 3094,'1 ',1,  30,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 3095,'1 ',1,  30,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
 3096,'1 ',1,  30,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 3097,'1 ',1,  30,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
 3098,'1 ',1,  30,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 3099,'1 ',1,  30,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 3100,'1 ',1,  30,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
 3101,'1 ',1,  30,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 3102,'1 ',1,  30,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 3103,'1 ',1,  30,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
 3104,'1 ',1,  30,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 3105,'1 ',1,  30,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 3106,'1 ',1,  30,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 3108,'1 ',1,  30,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 3109,'1 ',1,  30,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 3110,'1 ',1,  30,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 3111,'1 ',1,  30,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 3112,'1 ',1,  30,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 3114,'1 ',1,  30,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 3116,'1 ',1,  30,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 3117,'1 ',1,  30,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 3118,'1 ',1,  30,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 3121,'1 ',1,  30,   1,    16.240,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
 3122,'1 ',1,  30,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 3124,'1 ',1,  30,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
 3125,'1 ',1,  30,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 3126,'1 ',1,  30,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 3127,'1 ',1,  30,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 3128,'1 ',1,  30,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 3131,'1 ',1,  30,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 3132,'1 ',1,  30,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 3133,'1 ',1,  30,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 3134,'1 ',1,  30,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 3136,'1 ',1,  30,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
 3137,'1 ',1,  30,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 3138,'1 ',1,  30,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 3139,'1 ',1,  30,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 3140,'1 ',1,  30,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 3141,'1 ',1,  30,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 3142,'1 ',1,  30,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 3143,'1 ',1,  30,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 3144,'1 ',1,  30,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 3145,'1 ',1,  30,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 3147,'1 ',1,  30,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 3148,'1 ',1,  30,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 3150,'1 ',1,  30,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 3151,'1 ',1,  30,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
 3152,'1 ',1,  30,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 3153,'1 ',1,  30,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 3154,'1 ',1,  30,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 3155,'1 ',1,  30,   1,    42.560,     0.000,     0.000,     0.000,     0.000,   -22.830,   1,1, 0
 3156,'1 ',1,  30,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 3157,'1 ',1,  30,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
 3158,'1 ',1,  30,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 3159,'1 ',1,  30,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 3160,'1 ',1,  30,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3161,'1 ',1,  30,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
 3162,'1 ',1,  30,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 3163,'1 ',1,  30,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
 3165,'1 ',1,  30,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
 3166,'1 ',1,  30,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 3167,'1 ',1,  30,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 3168,'1 ',1,  30,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 3169,'1 ',1,  30,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 3170,'1 ',1,  30,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 3171,'1 ',1,  30,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 3172,'1 ',1,  30,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 3173,'1 ',1,  30,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 3176,'1 ',1,  30,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 3177,'1 ',1,  30,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 3178,'1 ',1,  30,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 3179,'1 ',1,  30,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
 3180,'1 ',1,  30,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 3181,'1 ',1,  30,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 3184,'1 ',1,  30,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 3185,'1 ',1,  30,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
 3186,'1 ',1,  30,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 3187,'1 ',1,  30,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 3189,'1 ',1,  30,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 3191,'1 ',1,  30,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
 3192,'1 ',1,  30,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
 3193,'1 ',1,  30,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 3194,'1 ',1,  30,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
 3195,'1 ',1,  30,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 3196,'1 ',1,  30,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 3198,'1 ',1,  30,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 3200,'1 ',1,  30,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 3201,'1 ',1,  30,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 3203,'1 ',1,  30,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
 3204,'1 ',1,  30,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 3205,'1 ',1,  30,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 3206,'1 ',1,  30,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 3207,'1 ',1,  30,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 3208,'1 ',1,  30,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 3209,'1 ',1,  30,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
 3210,'1 ',1,  30,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 3211,'1 ',1,  30,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 3212,'1 ',1,  30,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 3213,'1 ',1,  30,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 3214,'1 ',1,  30,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 3215,'1 ',1,  30,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
 3216,'1 ',1,  30,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 3217,'1 ',1,  30,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 3219,'1 ',1,  30,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
 3220,'1 ',1,  30,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
 3222,'1 ',1,  30,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 3225,'1 ',1,  30,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
 3226,'1 ',1,  30,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 3227,'1 ',1,  30,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
 3228,'1 ',1,  30,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 3231,'1 ',1,  30,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 3232,'1 ',1,  30,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 3233,'1 ',1,  30,   1,    16.150,     0.000,     0.000,     0.000,     0.000,    -8.550,   1,1, 0
 3234,'1 ',1,  30,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 3235,'1 ',1,  30,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 3236,'1 ',1,  30,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 3237,'1 ',1,  30,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 3238,'1 ',1,  30,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 3239,'1 ',1,  30,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 3240,'1 ',1,  30,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 3242,'1 ',1,  30,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
 3243,'1 ',1,  30,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 3244,'1 ',1,  30,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 3245,'1 ',1,  30,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 3246,'1 ',1,  30,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
 3247,'1 ',1,  30,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 3248,'1 ',1,  30,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
 3249,'1 ',1,  30,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 3250,'1 ',1,  30,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 3251,'1 ',1,  30,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 3252,'1 ',1,  30,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 3253,'1 ',1,  30,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
 3256,'1 ',1,  30,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 3257,'1 ',1,  30,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
 3258,'1 ',1,  30,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 3259,'1 ',1,  30,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 3260,'1 ',1,  30,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 3261,'1 ',1,  30,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 3262,'1 ',1,  30,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3263,'1 ',1,  30,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 3264,'1 ',1,  30,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 3265,'1 ',1,  30,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 3266,'1 ',1,  30,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 3268,'1 ',1,  30,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 3269,'1 ',1,  30,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 3270,'1 ',1,  30,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 3271,'1 ',1,  30,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 3272,'1 ',1,  30,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
 3273,'1 ',1,  30,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 3274,'1 ',1,  30,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 3275,'1 ',1,  30,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 3277,'1 ',1,  30,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 3278,'1 ',1,  30,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 3279,'1 ',1,  30,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 3280,'1 ',1,  30,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 3281,'1 ',1,  30,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 3282,'1 ',1,  30,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 3283,'1 ',1,  30,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 3284,'1 ',1,  30,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 3286,'1 ',1,  30,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 3287,'1 ',1,  30,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 3288,'1 ',1,  30,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
 3289,'1 ',1,  30,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
 3290,'1 ',1,  30,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 3292,'1 ',1,  30,   1,    19.550,     0.000,     0.000,     0.000,     0.000,    -9.840,   1,1, 0
 3293,'1 ',1,  30,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 3295,'1 ',1,  30,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 3296,'1 ',1,  30,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 3297,'1 ',1,  30,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 3298,'1 ',1,  30,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 3300,'1 ',1,  30,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 3301,'1 ',1,  30,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 3302,'1 ',1,  30,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 3305,'1 ',1,  30,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 3306,'1 ',1,  30,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 3307,'1 ',1,  30,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 3308,'1 ',1,  30,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 3311,'1 ',1,  30,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 3312,'1 ',1,  30,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 3316,'1 ',1,  30,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 3317,'1 ',1,  30,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 3319,'1 ',1,  35,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 3321,'1 ',1,  35,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 3322,'1 ',1,  35,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 3323,'1 ',1,  35,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 3324,'1 ',1,  35,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 3326,'1 ',1,  35,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
 3327,'1 ',1,  35,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 3328,'1 ',1,  35,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 3329,'1 ',1,  35,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 3331,'1 ',1,  35,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 3332,'1 ',1,  35,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 3333,'1 ',1,  35,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 3334,'1 ',1,  35,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 3335,'1 ',1,  35,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 3336,'1 ',1,  35,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
 3337,'1 ',1,  35,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 3339,'1 ',1,  35,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 3340,'1 ',1,  35,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 3341,'1 ',1,  35,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 3342,'1 ',1,  35,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 3344,'1 ',1,  35,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 3345,'1 ',1,  35,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 3346,'1 ',1,  35,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 3347,'1 ',1,  35,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 3348,'1 ',1,  35,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 3349,'1 ',1,  35,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3350,'1 ',1,  35,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 3351,'1 ',1,  35,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 3352,'1 ',1,  35,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 3353,'1 ',1,  35,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 3355,'1 ',1,  35,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 3356,'1 ',1,  35,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 3357,'1 ',1,  35,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3358,'1 ',1,  35,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
 3359,'1 ',1,  35,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
 3360,'1 ',1,  35,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 3363,'1 ',1,  35,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 3364,'1 ',1,  35,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
 3365,'1 ',1,  35,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 3366,'1 ',1,  35,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 3367,'1 ',1,  35,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 3369,'1 ',1,  35,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 3370,'1 ',1,  35,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 3371,'1 ',1,  35,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 3372,'1 ',1,  35,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 3373,'1 ',1,  35,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 3375,'1 ',1,  35,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 3376,'1 ',1,  35,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
 3377,'1 ',1,  35,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
 3378,'1 ',1,  35,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 3379,'1 ',1,  35,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 3380,'1 ',1,  35,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 3382,'1 ',1,  35,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
 3384,'1 ',1,  35,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 3386,'1 ',1,  35,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 3387,'1 ',1,  35,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 3388,'1 ',1,  35,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 3389,'1 ',1,  35,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 3390,'1 ',1,  35,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 3391,'1 ',1,  35,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 3392,'1 ',1,  35,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 3395,'1 ',1,  35,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 3396,'1 ',1,  35,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 3397,'1 ',1,  35,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 3398,'1 ',1,  35,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 3399,'1 ',1,  35,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 3400,'1 ',1,  35,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 3401,'1 ',1,  35,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 3402,'1 ',1,  35,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 3403,'1 ',1,  35,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 3404,'1 ',1,  35,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 3406,'1 ',1,  35,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 3407,'1 ',1,  35,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 3408,'1 ',1,  35,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 3409,'1 ',1,  35,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 3410,'1 ',1,  35,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 3411,'1 ',1,  35,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 3413,'1 ',1,  35,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3414,'1 ',1,  35,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 3415,'1 ',1,  35,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 3416,'1 ',1,  35,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 3417,'1 ',1,  35,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 3419,'1 ',1,  35,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 3420,'1 ',1,  35,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 3422,'1 ',1,  35,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 3423,'1 ',1,  35,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3424,'1 ',1,  35,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 3425,'1 ',1,  35,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 3426,'1 ',1,  35,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 3427,'1 ',1,  35,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 3429,'1 ',1,  35,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 3430,'1 ',1,  35,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 3431,'1 ',1,  35,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 3432,'1 ',1,  35,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 3434,'1 ',1,  35,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 3435,'1 ',1,  35,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 3436,'1 ',1,  35,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 3437,'1 ',1,  35,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 3438,'1 ',1,  35,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
 3439,'1 ',1,  35,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 3440,'1 ',1,  35,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 3441,'1 ',1,  35,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 3442,'1 ',1,  35,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 3444,'1 ',1,  35,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 3446,'1 ',1,  35,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 3447,'1 ',1,  35,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 3448,'1 ',1,  35,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 3449,'1 ',1,  35,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 3450,'1 ',1,  35,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 3451,'1 ',1,  35,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 3452,'1 ',1,  35,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 3453,'1 ',1,  35,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3454,'1 ',1,  35,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 3455,'1 ',1,  35,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 3456,'1 ',1,  35,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 3457,'1 ',1,  35,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 3458,'1 ',1,  35,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 3460,'1 ',1,  35,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 3461,'1 ',1,  35,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 3463,'1 ',1,  35,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 3464,'1 ',1,  35,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 3465,'1 ',1,  35,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 3466,'1 ',1,  35,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 3467,'1 ',1,  35,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 3468,'1 ',1,  35,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 3469,'1 ',1,  35,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 3470,'1 ',1,  35,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 3471,'1 ',1,  35,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 3473,'1 ',1,  35,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 3474,'1 ',1,  35,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 3475,'1 ',1,  35,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 3476,'1 ',1,  35,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 3477,'1 ',1,  35,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 3478,'1 ',1,  35,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 3479,'1 ',1,  35,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 3480,'1 ',1,  35,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 3481,'1 ',1,  35,   1,    16.410,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
 3484,'1 ',1,  35,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3485,'1 ',1,  35,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 3486,'1 ',1,  35,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 3487,'1 ',1,  35,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 3488,'1 ',1,  35,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 3489,'1 ',1,  35,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 3490,'1 ',1,  35,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 3491,'1 ',1,  35,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
 3492,'1 ',1,  35,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 3493,'1 ',1,  35,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 3494,'1 ',1,  35,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 3495,'1 ',1,  35,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 3496,'1 ',1,  35,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 3497,'1 ',1,  35,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 3498,'1 ',1,  35,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 3499,'1 ',1,  35,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 3501,'1 ',1,  35,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 3502,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3503,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3504,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3505,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3508,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3514,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3516,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3520,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3522,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3524,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3525,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3528,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3532,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3537,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3553,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3554,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3555,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3558,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3560,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3563,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3567,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3571,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3572,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3575,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3577,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3580,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3581,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3582,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3584,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3586,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3589,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3590,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3591,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3592,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3594,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3595,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3596,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3597,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3598,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3601,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3603,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3605,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3607,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3608,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3611,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3613,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3615,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3617,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3618,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3619,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3620,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3621,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3623,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3624,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3625,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3626,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3627,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3629,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3632,'1 ',1,  24,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
 3633,'1 ',1,  24,   1,    20.050,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
 3634,'1 ',1,  24,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
 3635,'1 ',1,  24,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
 3636,'1 ',1,  24,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 3637,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 3638,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 3639,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 3640,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 3641,'1 ',1,  24,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
 3642,'1 ',1,  24,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
 3643,'1 ',1,  24,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 3644,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 3645,'1 ',1,  24,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 3646,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 3647,'1 ',1,  24,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3648,'1 ',1,  24,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 3649,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 3650,'1 ',1,  24,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 3652,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 3653,'1 ',1,  24,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 3655,'1 ',1,  24,   1,    47.650,     0.000,     0.000,     0.000,     0.000,   -26.880,   1,1, 0
 3656,'1 ',1,  24,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 3657,'1 ',1,  24,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 3658,'1 ',1,  24,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3659,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 3660,'1 ',1,  24,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 3661,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 3662,'1 ',1,  24,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 3663,'1 ',1,  24,   1,    21.830,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
 3664,'1 ',1,  24,   1,    45.180,     0.000,     0.000,     0.000,     0.000,   -11.290,   1,1, 0
 3665,'1 ',1,  24,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 3667,'1 ',1,  24,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 3668,'1 ',1,  24,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3669,'1 ',1,  24,   1,    17.440,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
 3672,'1 ',1,  24,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 3673,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 3674,'1 ',1,  24,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 3675,'1 ',1,  24,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
 3676,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 3677,'1 ',1,  24,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3679,'1 ',1,  24,   1,    24.840,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
 3680,'1 ',1,  24,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
 3681,'1 ',1,  24,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 3682,'1 ',1,  24,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
 3683,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 3688,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 3689,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 3690,'1 ',1,  24,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 3691,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 3692,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 3693,'1 ',1,  24,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 3694,'1 ',1,  24,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 3695,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 3697,'1 ',1,  24,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 3698,'1 ',1,  24,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 3699,'1 ',1,  24,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 3700,'1 ',1,  24,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 3701,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 3702,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 3703,'1 ',1,  24,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 3704,'1 ',1,  24,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 3705,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 3706,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 3707,'1 ',1,  24,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 3708,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 3709,'1 ',1,  24,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
 3710,'1 ',1,  24,   1,    22.220,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
 3711,'1 ',1,  24,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 3712,'1 ',1,  24,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 3713,'1 ',1,  24,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 3714,'1 ',1,  24,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 3715,'1 ',1,  24,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 3716,'1 ',1,  24,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 3717,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 3718,'1 ',1,  24,   1,    18.840,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
 3719,'1 ',1,  24,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 3720,'1 ',1,  24,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 3721,'1 ',1,  24,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 3723,'1 ',1,  24,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 3724,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 3725,'1 ',1,  24,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
 3726,'1 ',1,  24,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 3727,'1 ',1,  24,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 3730,'1 ',1,  24,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 3731,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 3732,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 3733,'1 ',1,  24,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
 3734,'1 ',1,  24,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 3735,'1 ',1,  24,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 3736,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 3737,'1 ',1,  24,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 3739,'1 ',1,  24,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3740,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 3741,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 3742,'1 ',1,  24,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 3743,'1 ',1,  24,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 3744,'1 ',1,  24,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 3746,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 3747,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 3748,'1 ',1,  24,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 3749,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 3750,'1 ',1,  24,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 3751,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 3752,'1 ',1,  24,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 3754,'1 ',1,  24,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
 3755,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 3756,'1 ',1,  24,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 3757,'1 ',1,  24,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 3758,'1 ',1,  24,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 3759,'1 ',1,  24,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3760,'1 ',1,  24,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 3761,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 3762,'1 ',1,  24,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 3764,'1 ',1,  24,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 3765,'1 ',1,  24,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 3766,'1 ',1,  24,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 3767,'1 ',1,  24,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 3768,'1 ',1,  24,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 3769,'1 ',1,  24,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 3770,'1 ',1,  24,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 3771,'1 ',1,  24,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 3772,'1 ',1,  24,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 3773,'1 ',1,  24,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 3774,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 3775,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 3776,'1 ',1,  24,   1,    14.540,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
 3777,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 3779,'1 ',1,  24,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 3780,'1 ',1,  24,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 3781,'1 ',1,  24,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 3782,'1 ',1,  24,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 3783,'1 ',1,  24,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 3784,'1 ',1,  24,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 3785,'1 ',1,  24,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 3786,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 3787,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 3788,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 3789,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 3790,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 3791,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 3792,'1 ',1,  24,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 3793,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 3795,'1 ',1,  24,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 3796,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 3797,'1 ',1,  24,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 3798,'1 ',1,  24,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 3799,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 3800,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 3802,'1 ',1,  24,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 3803,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 3804,'1 ',1,  24,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 3805,'1 ',1,  24,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 3807,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 3808,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 3809,'1 ',1,  24,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 3810,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 3811,'1 ',1,  24,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 3812,'1 ',1,  24,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 3813,'1 ',1,  24,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 3814,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 3815,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 3817,'1 ',1,  24,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 3819,'1 ',1,  24,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 3820,'1 ',1,  24,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 3821,'1 ',1,  24,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 3822,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 3823,'1 ',1,  24,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 3824,'1 ',1,  24,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3825,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 3826,'1 ',1,  24,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 3829,'1 ',1,  24,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3831,'1 ',1,  24,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 3832,'1 ',1,  24,   1,    17.340,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
 3833,'1 ',1,  24,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 3834,'1 ',1,  24,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 3835,'1 ',1,  24,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 3836,'1 ',1,  24,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 3837,'1 ',1,  24,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 3839,'1 ',1,  24,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 3840,'1 ',1,  24,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 3841,'1 ',1,  24,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 3843,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 3844,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 3845,'1 ',1,  24,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 3847,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 3848,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 3850,'1 ',1,  24,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 3852,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 3853,'1 ',1,  24,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 3855,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 3856,'1 ',1,  24,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 3858,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 3859,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 3860,'1 ',1,  24,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 3863,'1 ',1,  24,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 3864,'1 ',1,  24,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 3865,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 3866,'1 ',1,  24,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 3868,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 3869,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 3872,'1 ',1,  24,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 3873,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 3874,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 3875,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 3876,'1 ',1,  24,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 3877,'1 ',1,  24,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 3878,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 3879,'1 ',1,  24,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3881,'1 ',1,  24,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 3882,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 3884,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 3885,'1 ',1,  24,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 3887,'1 ',1,  24,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 3888,'1 ',1,  24,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 3889,'1 ',1,  24,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 3890,'1 ',1,  24,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 3891,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 3892,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 3893,'1 ',1,  24,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 3894,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 3895,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 3896,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 3897,'1 ',1,  24,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 3899,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 3900,'1 ',1,  24,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 3901,'1 ',1,  24,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 3902,'1 ',1,  24,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 3903,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 3904,'1 ',1,  24,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 3906,'1 ',1,  24,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 3907,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 3911,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 3912,'1 ',1,  24,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 3913,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 3915,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 3916,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 3917,'1 ',1,  24,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 3918,'1 ',1,  24,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 3919,'1 ',1,  24,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 3920,'1 ',1,  24,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 3924,'1 ',1,  24,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 3925,'1 ',1,  24,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 3926,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 3927,'1 ',1,  24,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 3928,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 3930,'1 ',1,  24,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 3932,'1 ',1,  24,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
 3933,'1 ',1,  24,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 3934,'1 ',1,  24,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 3935,'1 ',1,  24,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 3936,'1 ',1,  24,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 3938,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 3940,'1 ',1,  24,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 3941,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 3942,'1 ',1,  24,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 3943,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 3944,'1 ',1,  24,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 3945,'1 ',1,  24,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 3946,'1 ',1,  24,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 3947,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 3949,'1 ',1,  24,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 3950,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 3951,'1 ',1,  24,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 3952,'1 ',1,  24,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 3953,'1 ',1,  24,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 3954,'1 ',1,  24,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 3955,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 3956,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 3957,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 3958,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 3960,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 3962,'1 ',1,  24,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 3964,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 3966,'1 ',1,  24,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 3967,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 3968,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 3969,'1 ',1,  24,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 3970,'1 ',1,  24,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 3971,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 3972,'1 ',1,  24,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 3973,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 3975,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 3976,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 3977,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 3978,'1 ',1,  24,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 3979,'1 ',1,  24,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 3980,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 3982,'1 ',1,  24,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 3983,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 3984,'1 ',1,  24,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 3985,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 3986,'1 ',1,  24,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 3987,'1 ',1,  24,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 3989,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 3990,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 3993,'1 ',1,  24,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 3994,'1 ',1,  24,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 3995,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 3996,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 3997,'1 ',1,  24,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 3998,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 3999,'1 ',1,  24,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 4002,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 4003,'1 ',1,  24,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 4004,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 4005,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 4006,'1 ',1,  24,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 4007,'1 ',1,  24,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4008,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 4009,'1 ',1,  24,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 4010,'1 ',1,  24,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 4011,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 4012,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 4014,'1 ',1,  24,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 4015,'1 ',1,  24,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 4017,'1 ',1,  24,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 4019,'1 ',1,  24,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 4022,'1 ',1,  24,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 4023,'1 ',1,  24,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 4028,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4029,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4030,'1 ',1,  24,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 4032,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 4033,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 4036,'1 ',1,  24,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
 4038,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 4039,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 4041,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 4042,'1 ',1,  24,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 4043,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 4044,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 4045,'1 ',1,  24,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 4046,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 4047,'1 ',1,  24,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 4049,'1 ',1,  24,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 4052,'1 ',1,  24,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 4053,'1 ',1,  24,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 4054,'1 ',1,  24,   1,     9.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4055,'1 ',1,  24,   1,     5.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4056,'1 ',1,  24,   1,     6.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4057,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4059,'1 ',1,  24,   1,    14.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4061,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4062,'1 ',1,  24,   1,     1.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4063,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4064,'1 ',1,  24,   1,     2.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4065,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4066,'1 ',1,  24,   1,     9.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4067,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4068,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4069,'1 ',1,  24,   1,     4.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4070,'1 ',1,  24,   1,     4.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4073,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4076,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4077,'1 ',1,  24,   1,     7.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4079,'1 ',1,  24,   1,     5.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4080,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 4081,'1 ',1,  24,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 4082,'1 ',1,  24,   1,     5.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4084,'1 ',1,  24,   1,    13.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4085,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4086,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4087,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4089,'1 ',1,  24,   1,     9.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4090,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4091,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4092,'1 ',1,  24,   1,     4.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4093,'1 ',1,  24,   1,     2.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4094,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4095,'1 ',1,  24,   1,     7.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4096,'1 ',1,  24,   1,     5.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4097,'1 ',1,  24,   1,     8.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4098,'1 ',1,  24,   1,     7.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4099,'1 ',1,  24,   1,     7.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4100,'1 ',1,  24,   1,     3.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4101,'1 ',1,  24,   1,     2.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4102,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4103,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4105,'1 ',1,  24,   1,    13.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4107,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4108,'1 ',1,  24,   1,     3.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4109,'1 ',1,  24,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
 4110,'1 ',1,  24,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
 4111,'1 ',1,  24,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 4112,'1 ',1,  24,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 4113,'1 ',1,  24,   1,    23.000,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
 4114,'1 ',1,  24,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
 4115,'1 ',1,  24,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 4116,'1 ',1,  24,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 4117,'1 ',1,  24,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 4118,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 4119,'1 ',1,  24,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
 4120,'1 ',1,  24,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 4121,'1 ',1,  24,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
 4122,'1 ',1,  24,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
 4123,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 4124,'1 ',1,  24,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
 4125,'1 ',1,  24,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 4127,'1 ',1,  24,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 4128,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 4129,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 4130,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 4133,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 4134,'1 ',1,  24,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 4135,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 4137,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 4138,'1 ',1,  24,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 4139,'1 ',1,  24,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 4140,'1 ',1,  24,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 4142,'1 ',1,  24,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 4143,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 4144,'1 ',1,  24,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 4145,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 4146,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 4148,'1 ',1,  24,   1,    20.570,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
 4149,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 4150,'1 ',1,  24,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 4151,'1 ',1,  24,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 4152,'1 ',1,  24,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 4154,'1 ',1,  24,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 4155,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 4156,'1 ',1,  24,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 4157,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 4158,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 4159,'1 ',1,  24,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
 4161,'1 ',1,  24,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 4162,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 4163,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 4164,'1 ',1,  24,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 4166,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 4168,'1 ',1,  24,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 4169,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 4170,'1 ',1,  24,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 4171,'1 ',1,  24,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 4173,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 4174,'1 ',1,  24,   1,    16.490,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
 4175,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 4176,'1 ',1,  24,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 4177,'1 ',1,  24,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 4178,'1 ',1,  24,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 4180,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 4181,'1 ',1,  24,   1,    19.370,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
 4182,'1 ',1,  24,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
 4184,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 4185,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 4186,'1 ',1,  24,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 4187,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 4189,'1 ',1,  24,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 4190,'1 ',1,  24,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 4191,'1 ',1,  24,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 4192,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 4193,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 4194,'1 ',1,  24,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 4195,'1 ',1,  24,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
 4196,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 4199,'1 ',1,  24,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 4200,'1 ',1,  24,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 4201,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 4202,'1 ',1,  24,   1,    16.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4203,'1 ',1,  24,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 4204,'1 ',1,  24,   1,     7.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4206,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 4208,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 4211,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 4212,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 4214,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 4216,'1 ',1,  24,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 4217,'1 ',1,  24,   1,    17.110,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
 4218,'1 ',1,  24,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
 4219,'1 ',1,  24,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
 4220,'1 ',1,  24,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 4221,'1 ',1,  24,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
 4222,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 4223,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 4224,'1 ',1,  24,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 4225,'1 ',1,  24,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
 4226,'1 ',1,  24,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 4227,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 4228,'1 ',1,  24,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 4229,'1 ',1,  24,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 4230,'1 ',1,  24,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
 4233,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 4234,'1 ',1,  24,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
 4235,'1 ',1,  24,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 4236,'1 ',1,  24,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 4237,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 4238,'1 ',1,  24,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
 4239,'1 ',1,  24,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 4241,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 4242,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 4244,'1 ',1,  24,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 4245,'1 ',1,  24,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 4246,'1 ',1,  24,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 4247,'1 ',1,  24,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 4248,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 4251,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 4253,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 4254,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 4255,'1 ',1,  24,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 4256,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4257,'1 ',1,  24,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 4259,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 4261,'1 ',1,  24,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 4263,'1 ',1,  24,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 4264,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 4265,'1 ',1,  24,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 4266,'1 ',1,  24,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
 4267,'1 ',1,  24,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 4269,'1 ',1,  24,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 4270,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 4271,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4273,'1 ',1,  24,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 4275,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 4276,'1 ',1,  24,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 4277,'1 ',1,  24,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 4278,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4279,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 4280,'1 ',1,  24,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 4281,'1 ',1,  24,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 4283,'1 ',1,  24,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
 4284,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 4285,'1 ',1,  24,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 4286,'1 ',1,  24,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 4287,'1 ',1,  24,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4288,'1 ',1,  24,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 4289,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 4290,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 4291,'1 ',1,  24,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 4292,'1 ',1,  24,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
 4294,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 4295,'1 ',1,  24,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 4297,'1 ',1,  24,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 4299,'1 ',1,  24,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 4300,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 4301,'1 ',1,  24,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
 4302,'1 ',1,  24,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 4303,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 4305,'1 ',1,  24,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 4307,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 4308,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 4309,'1 ',1,  24,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 4310,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 4311,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 4312,'1 ',1,  24,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 4313,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 4314,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 4317,'1 ',1,  24,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 4318,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 4319,'1 ',1,  24,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 4321,'1 ',1,  24,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 4322,'1 ',1,  24,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 4323,'1 ',1,  24,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 4324,'1 ',1,  24,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
 4325,'1 ',1,  24,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 4326,'1 ',1,  24,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
 4327,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 4328,'1 ',1,  24,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 4329,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 4330,'1 ',1,  24,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 4331,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 4332,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 4333,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 4336,'1 ',1,  24,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 4337,'1 ',1,  24,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 4338,'1 ',1,  24,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 4339,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 4341,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 4342,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 4343,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 4345,'1 ',1,  24,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4347,'1 ',1,  24,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 4348,'1 ',1,  24,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 4349,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 4351,'1 ',1,  24,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 4352,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 4353,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 4354,'1 ',1,  24,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 4355,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 4358,'1 ',1,  24,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 4359,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 4360,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4361,'1 ',1,  24,   1,    12.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4362,'1 ',1,  24,   1,     4.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4364,'1 ',1,  24,   1,     6.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4365,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4366,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4367,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4368,'1 ',1,  24,   1,     5.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4369,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4370,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4371,'1 ',1,  24,   1,     1.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4372,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4373,'1 ',1,  24,   1,    13.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4374,'1 ',1,  24,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4375,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4376,'1 ',1,  24,   1,     2.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4377,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4380,'1 ',1,  24,   1,     1.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4382,'1 ',1,  24,   1,     9.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4383,'1 ',1,  24,   1,     2.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4384,'1 ',1,  24,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4385,'1 ',1,  24,   1,     6.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4386,'1 ',1,  24,   1,     7.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4387,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4388,'1 ',1,  24,   1,     4.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4389,'1 ',1,  24,   1,     1.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4390,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4391,'1 ',1,  24,   1,     7.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4392,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4393,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4394,'1 ',1,  24,   1,     3.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4395,'1 ',1,  24,   1,     5.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4396,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4397,'1 ',1,  24,   1,     8.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4398,'1 ',1,  24,   1,     6.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4399,'1 ',1,  24,   1,     7.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4400,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4401,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4402,'1 ',1,  24,   1,     4.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4403,'1 ',1,  24,   1,     5.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4404,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4405,'1 ',1,  24,   1,     9.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4406,'1 ',1,  24,   1,     4.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4407,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4408,'1 ',1,  24,   1,     4.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4409,'1 ',1,  24,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4410,'1 ',1,  24,   1,    14.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4411,'1 ',1,  24,   1,     9.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4412,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4413,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4414,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4415,'1 ',1,  24,   1,    13.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4416,'1 ',1,  24,   1,     8.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4417,'1 ',1,  24,   1,     2.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4418,'1 ',1,  24,   1,     1.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4419,'1 ',1,  24,   1,     1.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4420,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4421,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4422,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4423,'1 ',1,  24,   1,     6.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4424,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4425,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4426,'1 ',1,  24,   1,     3.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4427,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4428,'1 ',1,  24,   1,     2.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4429,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4430,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4431,'1 ',1,  24,   1,    24.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4432,'1 ',1,  24,   1,     7.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4433,'1 ',1,  24,   1,     4.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4434,'1 ',1,  24,   1,     5.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4435,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4436,'1 ',1,  24,   1,     7.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4437,'1 ',1,  24,   1,     1.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4439,'1 ',1,  24,   1,     2.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4440,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4441,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4443,'1 ',1,  24,   1,     5.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4444,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4445,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4446,'1 ',1,  24,   1,     6.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4447,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4448,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4449,'1 ',1,  24,   1,    15.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4450,'1 ',1,  24,   1,   123.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4451,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4452,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4454,'1 ',1,  24,   1,    10.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4455,'1 ',1,  24,   1,     6.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4456,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 4457,'1 ',1,  24,   1,     6.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4458,'1 ',1,  24,   1,     6.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4459,'1 ',1,  24,   1,     5.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4462,'1 ',1,  24,   1,     2.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4463,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4465,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4466,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4467,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4469,'1 ',1,  24,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4470,'1 ',1,  24,   1,     2.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4471,'1 ',1,  24,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4472,'1 ',1,  24,   1,     8.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4473,'1 ',1,  24,   1,     5.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4474,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4475,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4476,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4477,'1 ',1,  24,   1,     7.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4478,'1 ',1,  24,   1,     6.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4479,'1 ',1,  24,   1,    14.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4480,'1 ',1,  24,   1,     7.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4481,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4482,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4483,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4484,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4485,'1 ',1,  24,   1,     6.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4486,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4487,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4488,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4489,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4490,'1 ',1,  24,   1,     4.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4491,'1 ',1,  24,   1,     4.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4492,'1 ',1,  24,   1,     0.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4493,'1 ',1,  24,   1,     1.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4495,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4498,'1 ',1,  24,   1,     2.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4499,'1 ',1,  24,   1,     3.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4500,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4502,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4503,'1 ',1,  24,   1,     8.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4505,'1 ',1,  24,   1,     1.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4509,'1 ',1,  24,   1,     1.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4510,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4511,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4512,'1 ',1,  24,   1,     6.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4513,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4514,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4515,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4516,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4517,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4518,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4519,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4520,'1 ',1,  24,   1,     1.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4521,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4522,'1 ',1,  24,   1,     8.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4523,'1 ',1,  24,   1,     8.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4525,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4526,'1 ',1,  24,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
 4527,'1 ',1,  24,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 4528,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 4529,'1 ',1,  24,   1,     5.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4530,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4531,'1 ',1,  24,   1,    13.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4532,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4533,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4534,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4536,'1 ',1,  24,   1,     7.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4537,'1 ',1,  24,   1,    11.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4538,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4539,'1 ',1,  24,   1,     6.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4540,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
 4541,'1 ',1,  24,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
 4543,'1 ',1,  24,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4544,'1 ',1,  24,   1,     5.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4545,'1 ',1,  24,   1,    16.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4546,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4547,'1 ',1,  24,   1,     3.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4548,'1 ',1,  24,   1,     6.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4549,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4550,'1 ',1,  24,   1,     6.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4551,'1 ',1,  24,   1,     8.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4552,'1 ',1,  24,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4554,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 4556,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
 4558,'1 ',1,  24,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 4560,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 4561,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 4562,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 4563,'1 ',1,  24,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 4564,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 4566,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4567,'1 ',1,  24,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 4568,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 4569,'1 ',1,  24,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
 4570,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 4571,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 4572,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 4574,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 4575,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 4576,'1 ',1,  24,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 4577,'1 ',1,  24,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
 4578,'1 ',1,  24,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
 4580,'1 ',1,  24,   1,     5.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4581,'1 ',1,  24,   1,    69.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4582,'1 ',1,  24,   1,    16.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4583,'1 ',1,  24,   1,    22.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4584,'1 ',1,  24,   1,     1.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4585,'1 ',1,  24,   1,     6.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4586,'1 ',1,  24,   1,     9.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4587,'1 ',1,  24,   1,     7.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4589,'1 ',1,  24,   1,    13.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4591,'1 ',1,  24,   1,     7.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4592,'1 ',1,  24,   1,    19.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4593,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 4594,'1 ',1,  24,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 4595,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 4596,'1 ',1,  24,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
 4597,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 4598,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 4599,'1 ',1,  24,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 4600,'1 ',1,  24,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 4602,'1 ',1,  24,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 4603,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 4604,'1 ',1,  24,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 4605,'1 ',1,  24,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 4606,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 4608,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 4609,'1 ',1,  24,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 4610,'1 ',1,  24,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 4611,'1 ',1,  24,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 4612,'1 ',1,  24,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
 4613,'1 ',1,  24,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 4614,'1 ',1,  24,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
 4615,'1 ',1,  24,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 4616,'1 ',1,  24,   1,    21.450,     0.000,     0.000,     0.000,     0.000,   -11.650,   1,1, 0
 4617,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 4618,'1 ',1,  24,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 4619,'1 ',1,  24,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 4620,'1 ',1,  24,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 4621,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 4622,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
 4623,'1 ',1,  24,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4624,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 4625,'1 ',1,  24,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 4626,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 4627,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 4628,'1 ',1,  24,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 4630,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 4631,'1 ',1,  24,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
 4632,'1 ',1,  24,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 4633,'1 ',1,  24,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 4635,'1 ',1,  24,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
 4636,'1 ',1,  24,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
 4637,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 4639,'1 ',1,  24,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 4640,'1 ',1,  24,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
 4641,'1 ',1,  24,   1,    18.080,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
 4644,'1 ',1,  24,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 4645,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 4646,'1 ',1,  24,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 4647,'1 ',1,  24,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 4650,'1 ',1,  24,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 4652,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 4654,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 4655,'1 ',1,  24,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 4656,'1 ',1,  24,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 4657,'1 ',1,  24,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 4658,'1 ',1,  24,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 4660,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 4661,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 4663,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 4664,'1 ',1,  24,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
 4665,'1 ',1,  24,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 4666,'1 ',1,  24,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
 4667,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 4669,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 4670,'1 ',1,  24,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4671,'1 ',1,  24,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 4672,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 4674,'1 ',1,  24,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 4676,'1 ',1,  24,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 4677,'1 ',1,  24,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 4678,'1 ',1,  24,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 4679,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 4680,'1 ',1,  24,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 4682,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 4683,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 4684,'1 ',1,  24,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4685,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 4686,'1 ',1,  24,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 4688,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 4689,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 4690,'1 ',1,  24,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 4691,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 4692,'1 ',1,  24,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 4693,'1 ',1,  24,   1,     7.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 4694,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 4695,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4696,'1 ',1,  24,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 4697,'1 ',1,  24,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 4698,'1 ',1,  24,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 4699,'1 ',1,  24,   1,    20.280,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
 4700,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 4701,'1 ',1,  24,   1,    15.540,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 4702,'1 ',1,  24,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 4703,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 4704,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 4706,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 4707,'1 ',1,  24,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 4708,'1 ',1,  24,   1,    15.780,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 4709,'1 ',1,  24,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 4710,'1 ',1,  24,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 4711,'1 ',1,  24,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 4712,'1 ',1,  24,   1,    15.790,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 4713,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4715,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 4716,'1 ',1,  24,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
 4719,'1 ',1,  24,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 4720,'1 ',1,  24,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 4722,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 4724,'1 ',1,  24,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 4725,'1 ',1,  24,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 4726,'1 ',1,  24,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 4728,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 4731,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4732,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 4733,'1 ',1,  24,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 4735,'1 ',1,  24,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 4736,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 4737,'1 ',1,  24,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 4738,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 4739,'1 ',1,  24,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 4740,'1 ',1,  24,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 4742,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 4743,'1 ',1,  24,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 4744,'1 ',1,  24,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 4746,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 4747,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 4748,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 4749,'1 ',1,  24,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 4750,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 4751,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 4752,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 4754,'1 ',1,  24,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 4755,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 4756,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 4758,'1 ',1,  24,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 4759,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4760,'1 ',1,  24,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4761,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 4762,'1 ',1,  24,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 4763,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 4764,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 4765,'1 ',1,  24,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 4767,'1 ',1,  24,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 4768,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 4769,'1 ',1,  24,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 4770,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 4771,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 4772,'1 ',1,  24,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 4773,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 4774,'1 ',1,  24,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 4776,'1 ',1,  24,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 4777,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 4778,'1 ',1,  24,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 4779,'1 ',1,  24,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 4780,'1 ',1,  24,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
 4783,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 4784,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 4785,'1 ',1,  24,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 4788,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 4789,'1 ',1,  24,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 4790,'1 ',1,  24,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 4793,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 4794,'1 ',1,  24,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 4796,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 4797,'1 ',1,  24,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 4798,'1 ',1,  24,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 4799,'1 ',1,  24,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 4800,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 4801,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 4802,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 4803,'1 ',1,  24,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 4804,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 4805,'1 ',1,  24,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 4807,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 4808,'1 ',1,  24,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 4809,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4810,'1 ',1,  24,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 4812,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 4813,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 4814,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 4816,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 4817,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 4818,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 4819,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 4820,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 4821,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 4822,'1 ',1,  24,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 4823,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 4824,'1 ',1,  24,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
 4826,'1 ',1,  24,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 4827,'1 ',1,  24,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 4828,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 4831,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 4833,'1 ',1,  24,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 4836,'1 ',1,  24,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 4837,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 4838,'1 ',1,  24,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
 4839,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 4840,'1 ',1,  24,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 4841,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 4842,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 4843,'1 ',1,  24,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 4844,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 4845,'1 ',1,  24,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4847,'1 ',1,  24,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 4848,'1 ',1,  24,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4849,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 4850,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 4852,'1 ',1,  24,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 4853,'1 ',1,  24,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4854,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 4855,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 4856,'1 ',1,  24,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4857,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 4859,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 4860,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 4861,'1 ',1,  24,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 4862,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 4863,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 4864,'1 ',1,  24,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 4866,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 4868,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 4870,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 4871,'1 ',1,  24,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 4872,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 4873,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 4874,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 4875,'1 ',1,  24,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 4876,'1 ',1,  24,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 4878,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 4880,'1 ',1,  24,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 4881,'1 ',1,  24,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 4883,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 4884,'1 ',1,  24,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 4885,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 4886,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 4887,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 4889,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 4890,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 4891,'1 ',1,  24,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 4892,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 4893,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 4895,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 4898,'1 ',1,  24,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 4899,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4900,'1 ',1,  24,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 4901,'1 ',1,  24,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 4904,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 4905,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4906,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 4907,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 4909,'1 ',1,  24,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 4911,'1 ',1,  24,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 4912,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4913,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 4915,'1 ',1,  24,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 4916,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 4917,'1 ',1,  24,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 4918,'1 ',1,  24,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 4919,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 4920,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 4921,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 4922,'1 ',1,  24,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 4923,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 4924,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 4925,'1 ',1,  24,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 4927,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 4928,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 4930,'1 ',1,  24,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 4931,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 4932,'1 ',1,  24,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 4933,'1 ',1,  24,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 4934,'1 ',1,  24,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 4935,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 4936,'1 ',1,  24,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 4937,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 4938,'1 ',1,  24,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 4940,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 4941,'1 ',1,  24,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 4942,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4944,'1 ',1,  24,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 4945,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 4947,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 4948,'1 ',1,  24,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 4950,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 4951,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 4952,'1 ',1,  24,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 4954,'1 ',1,  24,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 4957,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 4958,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 4960,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 4961,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 4962,'1 ',1,  24,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 4963,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 4964,'1 ',1,  24,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 4965,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 4966,'1 ',1,  24,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 4967,'1 ',1,  24,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 4968,'1 ',1,  24,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 4969,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 4970,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 4972,'1 ',1,  24,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 4973,'1 ',1,  24,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 4975,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 4976,'1 ',1,  24,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 4978,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 4980,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 4981,'1 ',1,  24,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 4982,'1 ',1,  24,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 4984,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 4985,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 4986,'1 ',1,  24,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 4987,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 4989,'1 ',1,  24,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 4990,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 4991,'1 ',1,  24,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 4992,'1 ',1,  24,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 4993,'1 ',1,  24,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 4995,'1 ',1,  24,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 4996,'1 ',1,  24,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 4997,'1 ',1,  24,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 4999,'1 ',1,  24,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 5000,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5001,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5002,'1 ',1,  24,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 5003,'1 ',1,  24,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 5004,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 5007,'1 ',1,  24,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5008,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 5010,'1 ',1,  24,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5011,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 5013,'1 ',1,  24,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 5014,'1 ',1,  24,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 5015,'1 ',1,  24,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 5016,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 5017,'1 ',1,  24,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5018,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5019,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 5020,'1 ',1,  24,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 5021,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5022,'1 ',1,  24,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 5023,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 5024,'1 ',1,  24,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5025,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5026,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 5027,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 5029,'1 ',1,  24,   1,    13.500,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 5030,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5031,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 5032,'1 ',1,  24,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 5033,'1 ',1,  24,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 5034,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 5035,'1 ',1,  24,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 5036,'1 ',1,  24,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5038,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 5039,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5040,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5041,'1 ',1,  24,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 5043,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5045,'1 ',1,  24,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 5046,'1 ',1,  24,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 5047,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 5048,'1 ',1,  24,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 5049,'1 ',1,  24,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 5050,'1 ',1,  24,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5051,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5052,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5053,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5054,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5055,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 5056,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 5057,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 5058,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 5059,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 5061,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 5062,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5063,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5064,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 5065,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 5067,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 5068,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 5069,'1 ',1,  24,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5070,'1 ',1,  24,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5071,'1 ',1,  24,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 5072,'1 ',1,  24,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 5073,'1 ',1,  24,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 5074,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 5076,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 5077,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5078,'1 ',1,  24,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5081,'1 ',1,  24,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 5082,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 5084,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5085,'1 ',1,  24,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 5088,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 5089,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 5090,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5091,'1 ',1,  24,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5092,'1 ',1,  24,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 5094,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 5096,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 5097,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 5098,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5100,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 5102,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 5103,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 5104,'1 ',1,  24,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 5106,'1 ',1,  24,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
 5107,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5108,'1 ',1,  24,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 5110,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5111,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 5112,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 5113,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 5114,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 5115,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5116,'1 ',1,  24,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 5117,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 5118,'1 ',1,  24,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 5119,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 5121,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5122,'1 ',1,  24,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 5123,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5124,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 5127,'1 ',1,  24,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 5128,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5129,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 5130,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 5133,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 5135,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 5136,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 5138,'1 ',1,  24,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 5139,'1 ',1,  24,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 5140,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 5142,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 5143,'1 ',1,  24,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 5144,'1 ',1,  24,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 5145,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 5146,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5147,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 5150,'1 ',1,  24,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 5151,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 5152,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5153,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5155,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 5156,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 5158,'1 ',1,  24,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 5160,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 5161,'1 ',1,  24,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 5163,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5165,'1 ',1,  24,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 5166,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 5167,'1 ',1,  24,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 5168,'1 ',1,  24,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 5169,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 5170,'1 ',1,  24,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 5172,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 5174,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5175,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 5176,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 5177,'1 ',1,  24,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 5178,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5179,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 5181,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5182,'1 ',1,  24,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 5183,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5185,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 5187,'1 ',1,  24,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 5188,'1 ',1,  24,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 5189,'1 ',1,  24,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5191,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 5192,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 5193,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5194,'1 ',1,  24,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 5195,'1 ',1,  24,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5196,'1 ',1,  24,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5197,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 5198,'1 ',1,  24,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 5200,'1 ',1,  24,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 5202,'1 ',1,  24,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 5203,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 5204,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5205,'1 ',1,  24,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 5206,'1 ',1,  24,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 5210,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 5211,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5213,'1 ',1,  24,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 5214,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5215,'1 ',1,  24,   1,    40.010,     0.000,     0.000,     0.000,     0.000,   -10.000,   1,1, 0
 5216,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 5217,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 5218,'1 ',1,  24,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5219,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5220,'1 ',1,  24,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 5221,'1 ',1,  24,   1,    19.710,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
 5222,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5223,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5224,'1 ',1,  24,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 5225,'1 ',1,  24,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 5226,'1 ',1,  24,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5227,'1 ',1,  24,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 5228,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 5229,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5230,'1 ',1,  24,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 5231,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 5232,'1 ',1,  24,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 5233,'1 ',1,  24,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 5234,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5235,'1 ',1,  24,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 5236,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5237,'1 ',1,  24,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 5238,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 5239,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 5240,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 5241,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 5242,'1 ',1,  24,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5243,'1 ',1,  24,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
 5244,'1 ',1,  24,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 5245,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5246,'1 ',1,  24,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 5247,'1 ',1,  24,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 5248,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 5249,'1 ',1,  24,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5250,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5251,'1 ',1,  24,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5252,'1 ',1,  24,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 5253,'1 ',1,  24,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 5254,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5255,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 5256,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5257,'1 ',1,  24,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 5258,'1 ',1,  24,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 5259,'1 ',1,  24,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 5260,'1 ',1,  24,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 5261,'1 ',1,  24,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 5262,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5263,'1 ',1,  24,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 5264,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 5265,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 5266,'1 ',1,  24,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 5267,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 5268,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 5270,'1 ',1,  24,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 5272,'1 ',1,  24,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 5274,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 5275,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5276,'1 ',1,  24,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5278,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5279,'1 ',1,  24,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 5280,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 5281,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5282,'1 ',1,  24,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5283,'1 ',1,  24,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5284,'1 ',1,  24,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 5285,'1 ',1,  24,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5286,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5287,'1 ',1,  24,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 5288,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 5289,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 5290,'1 ',1,  24,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 5291,'1 ',1,  24,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 5292,'1 ',1,  24,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
 5293,'1 ',1,  24,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 5294,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5295,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 5296,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 5297,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5298,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 5299,'1 ',1,  24,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5300,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5301,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5302,'1 ',1,  24,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 5303,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 5304,'1 ',1,  24,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 5305,'1 ',1,  24,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5307,'1 ',1,  24,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5308,'1 ',1,  24,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 5309,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5310,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5311,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 5312,'1 ',1,  24,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 5313,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 5314,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 5315,'1 ',1,  24,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5317,'1 ',1,  24,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 5318,'1 ',1,  24,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 5319,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5320,'1 ',1,  24,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 5322,'1 ',1,  24,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 5323,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5325,'1 ',1,  24,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 5326,'1 ',1,  24,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 5327,'1 ',1,  24,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 5328,'1 ',1,  24,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5329,'1 ',1,  24,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5330,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 5331,'1 ',1,  24,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 5333,'1 ',1,  24,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5334,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 5335,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 5336,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 5337,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 5338,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 5339,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 5340,'1 ',1,  24,   1,     0.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5341,'1 ',1,  24,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5343,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 5344,'1 ',1,  24,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 5345,'1 ',1,  24,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5346,'1 ',1,  24,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 5347,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 5348,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 5349,'1 ',1,  24,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 5350,'1 ',1,  24,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 5351,'1 ',1,  24,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 5352,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 5354,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 5355,'1 ',1,  24,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 5356,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5357,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 5358,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5360,'1 ',1,  24,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5361,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5363,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 5364,'1 ',1,  24,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5365,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 5367,'1 ',1,  24,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
