 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


 5368,'1 ',1,  24,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 5369,'1 ',1,  24,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 5370,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 5372,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 5373,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 5375,'1 ',1,  24,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 5376,'1 ',1,  24,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 5377,'1 ',1,  24,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 5378,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5379,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5380,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5381,'1 ',1,  24,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 5382,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 5383,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5385,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5386,'1 ',1,  24,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 5387,'1 ',1,  24,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 5388,'1 ',1,  24,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 5389,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5390,'1 ',1,  24,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5391,'1 ',1,  24,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5392,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 5393,'1 ',1,  24,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5394,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 5395,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 5396,'1 ',1,  24,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 5397,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 5398,'1 ',1,  24,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 5399,'1 ',1,  24,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 5400,'1 ',1,  24,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 5401,'1 ',1,  24,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 5402,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 5403,'1 ',1,  24,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 5404,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 5405,'1 ',1,  24,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5406,'1 ',1,  24,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5407,'1 ',1,  24,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5408,'1 ',1,  24,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 5409,'1 ',1,  24,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 5410,'1 ',1,  24,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5411,'1 ',1,  24,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 5412,'1 ',1,  24,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5413,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 5414,'1 ',1,  24,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 5417,'1 ',1,  24,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 5418,'1 ',1,  24,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
 5419,'1 ',1,  24,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 5420,'1 ',1,  24,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
 5421,'1 ',1,  24,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 5422,'1 ',1,  24,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 5425,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 5426,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 5427,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5428,'1 ',1,  24,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5429,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 5430,'1 ',1,  24,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 5431,'1 ',1,  24,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 5432,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 5434,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 5436,'1 ',1,  24,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 5437,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5438,'1 ',1,  24,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 5440,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5441,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 5442,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 5443,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 5444,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5445,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5446,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 5447,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5448,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5449,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 5450,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 5453,'1 ',1,  24,   1,     0.120,     0.000,     0.000,     0.000,     0.000,    -0.030,   1,1, 0
 5454,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 5455,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5456,'1 ',1,  24,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5457,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 5458,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 5459,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5460,'1 ',1,  24,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 5463,'1 ',1,  24,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 5464,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 5465,'1 ',1,  24,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 5466,'1 ',1,  24,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 5467,'1 ',1,  24,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5468,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 5469,'1 ',1,  24,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 5471,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 5472,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 5473,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 5474,'1 ',1,  24,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 5476,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 5477,'1 ',1,  24,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 5478,'1 ',1,  24,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
 5479,'1 ',1,  24,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 5481,'1 ',1,  24,   1,    21.560,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
 5483,'1 ',1,  24,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 5484,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5485,'1 ',1,  24,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 5486,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 5487,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5488,'1 ',1,  24,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 5489,'1 ',1,  24,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5490,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 5491,'1 ',1,  24,   1,     2.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5492,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 5493,'1 ',1,  24,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 5494,'1 ',1,  24,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 5496,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5498,'1 ',1,  24,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 5500,'1 ',1,  24,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 5501,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 5502,'1 ',1,  24,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 5503,'1 ',1,  24,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 5504,'1 ',1,  24,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 5505,'1 ',1,  24,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 5506,'1 ',1,  24,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 5507,'1 ',1,  24,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 5508,'1 ',1,  24,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 5509,'1 ',1,  24,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 5510,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 5511,'1 ',1,  24,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 5512,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5513,'1 ',1,  24,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 5514,'1 ',1,  24,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 5515,'1 ',1,  24,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 5519,'1 ',1,  24,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 5520,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 5522,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5523,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 5524,'1 ',1,  24,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 5525,'1 ',1,  24,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 5526,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5527,'1 ',1,  24,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 5528,'1 ',1,  24,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 5529,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 5530,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5531,'1 ',1,  24,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5532,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5533,'1 ',1,  24,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 5535,'1 ',1,  24,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 5536,'1 ',1,  24,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 5537,'1 ',1,  24,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5538,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 5539,'1 ',1,  24,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5540,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 5541,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 5542,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 5543,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 5544,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 5545,'1 ',1,  24,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5546,'1 ',1,  24,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 5548,'1 ',1,  24,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 5550,'1 ',1,  24,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 5551,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5553,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5554,'1 ',1,  24,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 5555,'1 ',1,  24,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 5556,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5557,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 5558,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5559,'1 ',1,  24,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5560,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5561,'1 ',1,  24,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 5562,'1 ',1,  24,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 5563,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 5564,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 5565,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 5566,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 5567,'1 ',1,  24,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 5568,'1 ',1,  24,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5569,'1 ',1,  24,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 5570,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 5571,'1 ',1,  24,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 5572,'1 ',1,  24,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 5573,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5575,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 5577,'1 ',1,  24,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 5578,'1 ',1,  24,   1,    20.130,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
 5580,'1 ',1,  24,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
 5581,'1 ',1,  24,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 5582,'1 ',1,  24,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 5583,'1 ',1,  24,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 5584,'1 ',1,  24,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 5585,'1 ',1,  24,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 5586,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5587,'1 ',1,  24,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 5588,'1 ',1,  24,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5589,'1 ',1,  24,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 5591,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 5592,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 5593,'1 ',1,  24,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 5595,'1 ',1,  24,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 5596,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 5597,'1 ',1,  24,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 5598,'1 ',1,  24,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 5599,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 5600,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5602,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5603,'1 ',1,  24,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 5604,'1 ',1,  24,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 5606,'1 ',1,  24,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 5607,'1 ',1,  24,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 5609,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 5612,'1 ',1,  24,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 5613,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 5614,'1 ',1,  24,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 5615,'1 ',1,  24,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 5616,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5617,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 5618,'1 ',1,  24,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 5620,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 5621,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 5622,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 5623,'1 ',1,  24,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 5626,'1 ',1,  24,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 5627,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5629,'1 ',1,  24,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 5630,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 5631,'1 ',1,  24,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 5632,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 5633,'1 ',1,  24,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 5634,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 5635,'1 ',1,  24,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 5636,'1 ',1,  24,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 5637,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5638,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5639,'1 ',1,  24,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 5640,'1 ',1,  24,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 5641,'1 ',1,  24,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 5642,'1 ',1,  24,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 5643,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 5644,'1 ',1,  24,   1,    22.710,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
 5647,'1 ',1,  24,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 5649,'1 ',1,  24,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 5650,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 5651,'1 ',1,  24,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 5652,'1 ',1,  24,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 5653,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 5654,'1 ',1,  24,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5655,'1 ',1,  24,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5656,'1 ',1,  24,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 5657,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 5658,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5659,'1 ',1,  24,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 5660,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 5661,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5662,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 5663,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5664,'1 ',1,  24,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 5665,'1 ',1,  24,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 5666,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 5667,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 5668,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5669,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5670,'1 ',1,  24,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 5671,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 5672,'1 ',1,  24,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 5674,'1 ',1,  24,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 5675,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 5676,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 5678,'1 ',1,  24,   1,    14.480,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
 5679,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 5680,'1 ',1,  24,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 5681,'1 ',1,  24,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 5682,'1 ',1,  24,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 5685,'1 ',1,  24,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 5686,'1 ',1,  24,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 5687,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5688,'1 ',1,  24,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 5689,'1 ',1,  24,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 5690,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 5691,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 5692,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 5693,'1 ',1,  24,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 5694,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 5695,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5696,'1 ',1,  24,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5697,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5698,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5699,'1 ',1,  24,   1,    10.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5700,'1 ',1,  24,   1,     6.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5701,'1 ',1,  24,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 5702,'1 ',1,  24,   1,     0.010,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
 5703,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 5704,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 5705,'1 ',1,  24,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 5707,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5708,'1 ',1,  24,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 5709,'1 ',1,  24,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 5710,'1 ',1,  24,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 5711,'1 ',1,  24,   1,    17.920,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
 5712,'1 ',1,  24,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 5713,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 5714,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 5715,'1 ',1,  24,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 5716,'1 ',1,  24,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 5717,'1 ',1,  24,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 5718,'1 ',1,  24,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 5719,'1 ',1,  24,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
 5720,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 5721,'1 ',1,  24,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 5722,'1 ',1,  24,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 5723,'1 ',1,  24,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 5726,'1 ',1,  24,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
 5727,'1 ',1,  24,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 5728,'1 ',1,  24,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 5729,'1 ',1,  24,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 5731,'1 ',1,  24,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
 5732,'1 ',1,  24,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 5733,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5734,'1 ',1,  24,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 5735,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 5737,'1 ',1,  24,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 5739,'1 ',1,  24,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 5740,'1 ',1,  24,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 5742,'1 ',1,  24,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 5745,'1 ',1,  24,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 5747,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5748,'1 ',1,  24,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 5750,'1 ',1,  24,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 5751,'1 ',1,  24,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 5752,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 5753,'1 ',1,  24,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 5754,'1 ',1,  24,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 5755,'1 ',1,  24,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 5756,'1 ',1,  24,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 5757,'1 ',1,  24,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 5758,'1 ',1,  24,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 5761,'1 ',1,  24,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 5762,'1 ',1,  24,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 5763,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5764,'1 ',1,  24,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 5765,'1 ',1,  24,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 5766,'1 ',1,  24,   1,    21.020,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
 5767,'1 ',1,  24,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5768,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5769,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 5770,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 5772,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 5774,'1 ',1,  24,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 5775,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5778,'1 ',1,  24,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 5779,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 5780,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5781,'1 ',1,  24,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 5782,'1 ',1,  24,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 5783,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5786,'1 ',1,  24,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 5787,'1 ',1,  24,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 5789,'1 ',1,  24,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 5790,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 5791,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 5792,'1 ',1,  24,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 5793,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 5794,'1 ',1,  24,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 5795,'1 ',1,  24,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 5796,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 5797,'1 ',1,  24,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 5798,'1 ',1,  24,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 5800,'1 ',1,  24,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 5802,'1 ',1,  24,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 5803,'1 ',1,  24,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 5804,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 5805,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5806,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 5807,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 5810,'1 ',1,  24,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 5811,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 5812,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 5814,'1 ',1,  24,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 5817,'1 ',1,  24,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 5818,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 5819,'1 ',1,  24,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 5820,'1 ',1,  24,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 5822,'1 ',1,  24,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 5823,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 5824,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 5825,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 5826,'1 ',1,  24,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 5827,'1 ',1,  24,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 5828,'1 ',1,  24,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 5829,'1 ',1,  24,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 5830,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 5831,'1 ',1,  24,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 5832,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 5833,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5834,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 5835,'1 ',1,  24,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 5837,'1 ',1,  24,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 5838,'1 ',1,  24,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 5839,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 5840,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 5841,'1 ',1,  24,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 5842,'1 ',1,  24,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 5843,'1 ',1,  24,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 5844,'1 ',1,  24,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 5845,'1 ',1,  24,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 5847,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 5850,'1 ',1,  24,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 5852,'1 ',1,  24,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 5853,'1 ',1,  24,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 5854,'1 ',1,  24,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 5855,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 5856,'1 ',1,  24,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 5858,'1 ',1,  24,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 5859,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 5861,'1 ',1,  24,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 5863,'1 ',1,  24,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 5864,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5865,'1 ',1,  24,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5867,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 5868,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5869,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5870,'1 ',1,  24,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5871,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 5872,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5874,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 5875,'1 ',1,  24,   1,    19.660,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
 5876,'1 ',1,  24,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 5878,'1 ',1,  24,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 5879,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 5880,'1 ',1,  24,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 5881,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 5882,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 5883,'1 ',1,  24,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 5884,'1 ',1,  24,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 5885,'1 ',1,  24,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 5886,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 5887,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 5888,'1 ',1,  24,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 5889,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 5890,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 5891,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5892,'1 ',1,  24,   1,    21.460,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
 5893,'1 ',1,  24,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 5894,'1 ',1,  24,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 5895,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 5896,'1 ',1,  24,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 5897,'1 ',1,  24,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 5898,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5899,'1 ',1,  24,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 5900,'1 ',1,  24,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 5902,'1 ',1,  24,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 5903,'1 ',1,  24,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 5904,'1 ',1,  24,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 5905,'1 ',1,  24,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 5906,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 5907,'1 ',1,  24,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 5908,'1 ',1,  24,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 5909,'1 ',1,  24,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 5910,'1 ',1,  24,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 5911,'1 ',1,  24,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 5912,'1 ',1,  24,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 5913,'1 ',1,  24,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 5914,'1 ',1,  24,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 5915,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 5917,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 5919,'1 ',1,  24,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 5920,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 5921,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 5922,'1 ',1,  24,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 5923,'1 ',1,  24,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 5924,'1 ',1,  24,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 5925,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 5926,'1 ',1,  24,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 5927,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 5929,'1 ',1,  24,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 5930,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 5931,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 5933,'1 ',1,  24,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 5934,'1 ',1,  24,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
 5936,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 5937,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 5938,'1 ',1,  24,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 5939,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 5941,'1 ',1,  24,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 5942,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
 5944,'1 ',1,  24,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
 5945,'1 ',1,  24,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 5946,'1 ',1,  24,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 5947,'1 ',1,  24,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 5948,'1 ',1,  24,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 5949,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 5950,'1 ',1,  24,   1,    13.680,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 5951,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5952,'1 ',1,  24,   1,    19.440,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
 5953,'1 ',1,  24,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
 5954,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 5957,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 5958,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 5962,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 5964,'1 ',1,  24,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 5965,'1 ',1,  24,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 5966,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 5967,'1 ',1,  24,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
 5968,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 5970,'1 ',1,  24,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5972,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 5973,'1 ',1,  24,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 5974,'1 ',1,  24,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 5975,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 5976,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 5977,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 5978,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 5979,'1 ',1,  24,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 5980,'1 ',1,  24,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 5981,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 5982,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 5983,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 5984,'1 ',1,  24,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 5985,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 5986,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 5987,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 5988,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 5989,'1 ',1,  24,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 5990,'1 ',1,  24,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 5991,'1 ',1,  24,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 5992,'1 ',1,  24,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 5994,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 5995,'1 ',1,  24,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
 5996,'1 ',1,  24,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 5998,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 5999,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 6000,'1 ',1,  24,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 6002,'1 ',1,  24,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 6004,'1 ',1,  24,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
 6005,'1 ',1,  24,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 6006,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 6008,'1 ',1,  24,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 6009,'1 ',1,  24,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 6010,'1 ',1,  24,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 6012,'1 ',1,  24,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 6013,'1 ',1,  24,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 6014,'1 ',1,  24,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 6015,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 6017,'1 ',1,  24,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 6018,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 6019,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 6020,'1 ',1,  24,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 6022,'1 ',1,  24,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 6023,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 6024,'1 ',1,  24,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 6025,'1 ',1,  24,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 6026,'1 ',1,  24,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6027,'1 ',1,  24,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 6028,'1 ',1,  24,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 6029,'1 ',1,  24,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 6030,'1 ',1,  24,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 6031,'1 ',1,  24,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 6032,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 6033,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 6035,'1 ',1,  24,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 6036,'1 ',1,  24,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 6038,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 6039,'1 ',1,  24,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 6040,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 6042,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 6043,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 6044,'1 ',1,  24,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
 6045,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6046,'1 ',1,  24,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 6047,'1 ',1,  24,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 6048,'1 ',1,  24,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 6050,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 6051,'1 ',1,  24,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 6052,'1 ',1,  24,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 6053,'1 ',1,  24,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 6055,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 6057,'1 ',1,  24,   1,    18.900,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
 6058,'1 ',1,  24,   1,    15.790,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 6060,'1 ',1,  24,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 6061,'1 ',1,  24,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 6062,'1 ',1,  24,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 6064,'1 ',1,  24,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 6066,'1 ',1,  24,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 6069,'1 ',1,  24,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
 6070,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 6071,'1 ',1,  24,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 6072,'1 ',1,  24,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 6073,'1 ',1,  24,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 6074,'1 ',1,  24,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 6075,'1 ',1,  24,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
 6078,'1 ',1,  24,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 6079,'1 ',1,  24,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 6080,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 6081,'1 ',1,  24,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 6083,'1 ',1,  24,   1,    17.550,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
 6084,'1 ',1,  24,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 6085,'1 ',1,  24,   1,    21.040,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
 6087,'1 ',1,  24,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 6088,'1 ',1,  24,   1,    20.250,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
 6089,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 6092,'1 ',1,  24,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6094,'1 ',1,  24,   1,    17.340,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
 6095,'1 ',1,  24,   1,    13.780,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 6097,'1 ',1,  24,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 6098,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 6099,'1 ',1,  24,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 6101,'1 ',1,  24,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 6104,'1 ',1,  24,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 6105,'1 ',1,  24,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 6106,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 6107,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6108,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 6109,'1 ',1,  24,   1,    17.990,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
 6110,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 6111,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 6112,'1 ',1,  24,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 6113,'1 ',1,  24,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 6114,'1 ',1,  24,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 6116,'1 ',1,  24,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 6117,'1 ',1,  24,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
 6118,'1 ',1,  24,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 6119,'1 ',1,  24,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 6123,'1 ',1,  24,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 6124,'1 ',1,  24,   1,    16.330,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
 6125,'1 ',1,  24,   1,    19.120,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
 6126,'1 ',1,  24,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 6127,'1 ',1,  24,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 6128,'1 ',1,  24,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
 6129,'1 ',1,  24,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 6130,'1 ',1,  24,   1,    16.480,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 6131,'1 ',1,  24,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
 6133,'1 ',1,  24,   1,    24.680,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
 6135,'1 ',1,  24,   1,    23.410,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
 6136,'1 ',1,  24,   1,    21.000,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
 6139,'1 ',1,  24,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 6141,'1 ',1,  24,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 6142,'1 ',1,  24,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 6143,'1 ',1,  24,   1,    17.850,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
 6144,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 6149,'1 ',1,  24,   1,    22.660,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
 6150,'1 ',1,  24,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 6151,'1 ',1,  24,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 6153,'1 ',1,  24,   1,    16.330,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
 6154,'1 ',1,  24,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 6155,'1 ',1,  24,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 6156,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6157,'1 ',1,  24,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
 6159,'1 ',1,  24,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 6161,'1 ',1,  24,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
 6162,'1 ',1,  24,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 6163,'1 ',1,  24,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 6164,'1 ',1,  24,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 6165,'1 ',1,  24,   1,    17.130,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
 6166,'1 ',1,  24,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 6167,'1 ',1,  24,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
 6169,'1 ',1,  24,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 6170,'1 ',1,  24,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 6173,'1 ',1,  24,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
 6175,'1 ',1,  24,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
 6176,'1 ',1,  24,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 6177,'1 ',1,  24,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 6179,'1 ',1,  24,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 6180,'1 ',1,  24,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 6181,'1 ',1,  24,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
 6182,'1 ',1,  24,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 6184,'1 ',1,  24,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 6185,'1 ',1,  24,   1,    18.080,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
 6187,'1 ',1,  24,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 6188,'1 ',1,  24,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 6190,'1 ',1,  24,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 6191,'1 ',1,  24,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
 6192,'1 ',1,  24,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 6194,'1 ',1,  24,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 6195,'1 ',1,  24,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 6196,'1 ',1,  24,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 6197,'1 ',1,  24,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 6198,'1 ',1,  24,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 6199,'1 ',1,  24,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 6200,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 6203,'1 ',1,  24,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 6204,'1 ',1,  24,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 6205,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 6207,'1 ',1,  24,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 6208,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 6209,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6210,'1 ',1,  24,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 6211,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 6212,'1 ',1,  24,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 6216,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 6217,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 6218,'1 ',1,  24,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 6219,'1 ',1,  24,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 6223,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 6224,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6226,'1 ',1,  24,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 6227,'1 ',1,  24,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 6230,'1 ',1,  24,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 6231,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 6232,'1 ',1,  24,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 6234,'1 ',1,  24,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 6236,'1 ',1,  24,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 6237,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 6239,'1 ',1,  24,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 6240,'1 ',1,  24,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 6241,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 6242,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 6243,'1 ',1,  24,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 6244,'1 ',1,  24,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 6246,'1 ',1,  24,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 6247,'1 ',1,  24,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 6249,'1 ',1,  24,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 6250,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 6252,'1 ',1,  24,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 6253,'1 ',1,  24,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 6254,'1 ',1,  24,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 6255,'1 ',1,  24,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 6256,'1 ',1,  24,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 6258,'1 ',1,  24,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 6259,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 6260,'1 ',1,  24,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 6261,'1 ',1,  24,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 6262,'1 ',1,  24,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 6263,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6265,'1 ',1,  24,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
 6266,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 6267,'1 ',1,  24,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 6268,'1 ',1,  24,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 6269,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6272,'1 ',1,  24,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 6273,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6274,'1 ',1,  24,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 6275,'1 ',1,  24,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 6276,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 6278,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 6279,'1 ',1,  24,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 6280,'1 ',1,  24,   1,    15.000,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
 6281,'1 ',1,  24,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
 6282,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6285,'1 ',1,  24,   1,     1.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6286,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6287,'1 ',1,  24,   1,     0.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6288,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6289,'1 ',1,  24,   1,     1.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6291,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6292,'1 ',1,  24,   1,    12.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6293,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6294,'1 ',1,  24,   1,     1.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6295,'1 ',1,  24,   1,    68.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6296,'1 ',1,  24,   1,    69.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6297,'1 ',1,  24,   1,     5.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6298,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6299,'1 ',1,  24,   1,     3.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6300,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6301,'1 ',1,  24,   1,     1.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6302,'1 ',1,  24,   1,     7.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6303,'1 ',1,  24,   1,    19.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6304,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 6305,'1 ',1,  24,   1,    40.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6306,'1 ',1,  24,   1,    11.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6307,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6308,'1 ',1,  24,   1,     5.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6310,'1 ',1,  24,   1,     3.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6311,'1 ',1,  24,   1,     1.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6312,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6313,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6314,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6315,'1 ',1,  24,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
 6316,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 6317,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 6318,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 6321,'1 ',1,  24,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 6322,'1 ',1,  24,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 6323,'1 ',1,  24,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 6324,'1 ',1,  24,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 6325,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
 6326,'1 ',1,  24,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 6327,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 6328,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6330,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 6331,'1 ',1,  24,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 6332,'1 ',1,  24,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 6333,'1 ',1,  24,   1,    18.240,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
 6334,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6335,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6336,'1 ',1,  24,   1,    17.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6337,'1 ',1,  24,   1,     3.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6338,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 6339,'1 ',1,  24,   1,    98.880,     0.000,     0.000,     0.000,     0.000,   -42.560,   1,1, 0
 6340,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6341,'1 ',1,  24,   1,     1.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6342,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 6343,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6344,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 6346,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 6348,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 6349,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 6351,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 6352,'1 ',1,  24,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 6353,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 6354,'1 ',1,  24,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 6356,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 6357,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 6358,'1 ',1,  24,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 6359,'1 ',1,  24,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 6361,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 6362,'1 ',1,  24,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 6364,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 6366,'1 ',1,  24,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 6367,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 6368,'1 ',1,  24,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 6370,'1 ',1,  24,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 6371,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 6372,'1 ',1,  24,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 6373,'1 ',1,  24,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 6374,'1 ',1,  24,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 6375,'1 ',1,  24,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 6377,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6378,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 6379,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 6380,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6381,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 6382,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 6383,'1 ',1,  24,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6384,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 6385,'1 ',1,  24,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 6386,'1 ',1,  24,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 6387,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 6388,'1 ',1,  24,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 6390,'1 ',1,  24,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
 6391,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 6392,'1 ',1,  24,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 6393,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 6394,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 6395,'1 ',1,  24,   1,    16.580,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
 6396,'1 ',1,  24,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 6397,'1 ',1,  24,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 6398,'1 ',1,  24,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 6401,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 6402,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 6404,'1 ',1,  24,   1,    31.570,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
 6407,'1 ',1,  24,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 6408,'1 ',1,  24,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 6410,'1 ',1,  24,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
 6414,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6416,'1 ',1,  24,   1,    25.450,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
 6417,'1 ',1,  24,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 6418,'1 ',1,  24,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6420,'1 ',1,  24,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 6421,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6422,'1 ',1,  24,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 6424,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 6426,'1 ',1,  24,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 6428,'1 ',1,  24,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 6429,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 6431,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 6433,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 6434,'1 ',1,  24,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 6435,'1 ',1,  24,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 6436,'1 ',1,  24,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 6437,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 6439,'1 ',1,  24,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 6440,'1 ',1,  24,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 6443,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 6444,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 6445,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6446,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 6447,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6449,'1 ',1,  24,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 6451,'1 ',1,  24,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 6453,'1 ',1,  24,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 6454,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 6455,'1 ',1,  24,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 6456,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 6458,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6459,'1 ',1,  24,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 6460,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 6461,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 6462,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 6463,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 6464,'1 ',1,  24,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 6465,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 6466,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 6467,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 6469,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 6470,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 6471,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6472,'1 ',1,  24,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 6473,'1 ',1,  24,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
 6474,'1 ',1,  24,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 6475,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 6476,'1 ',1,  24,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 6477,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 6478,'1 ',1,  24,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 6479,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 6480,'1 ',1,  24,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 6481,'1 ',1,  24,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 6482,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 6483,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 6484,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6485,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 6487,'1 ',1,  24,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
 6488,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 6490,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 6492,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6493,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 6494,'1 ',1,  24,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 6495,'1 ',1,  24,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
 6496,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 6497,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 6498,'1 ',1,  24,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
 6499,'1 ',1,  24,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 6501,'1 ',1,  24,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 6503,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 6504,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 6505,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 6506,'1 ',1,  24,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 6507,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 6508,'1 ',1,  24,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 6509,'1 ',1,  24,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 6510,'1 ',1,  24,   1,    14.370,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
 6513,'1 ',1,  24,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6514,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 6515,'1 ',1,  24,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 6516,'1 ',1,  24,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 6517,'1 ',1,  24,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 6518,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 6520,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 6521,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 6522,'1 ',1,  24,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 6524,'1 ',1,  24,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
 6527,'1 ',1,  24,   1,    22.900,     0.000,     0.000,     0.000,     0.000,   -12.570,   1,1, 0
 6528,'1 ',1,  24,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 6529,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 6530,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 6531,'1 ',1,  24,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 6532,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 6534,'1 ',1,  24,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 6535,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 6537,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 6538,'1 ',1,  24,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 6539,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 6541,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 6542,'1 ',1,  24,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6543,'1 ',1,  24,   1,    16.190,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
 6545,'1 ',1,  24,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 6546,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 6547,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 6548,'1 ',1,  24,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 6551,'1 ',1,  24,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 6552,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 6553,'1 ',1,  24,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 6554,'1 ',1,  24,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 6555,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 6556,'1 ',1,  24,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 6557,'1 ',1,  24,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 6558,'1 ',1,  24,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 6561,'1 ',1,  24,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 6562,'1 ',1,  24,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 6563,'1 ',1,  24,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
 6564,'1 ',1,  24,   1,     5.880,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
 6565,'1 ',1,  24,   1,    19.150,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
 6566,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 6567,'1 ',1,  24,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 6568,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 6569,'1 ',1,  24,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 6570,'1 ',1,  24,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 6571,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 6572,'1 ',1,  24,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 6573,'1 ',1,  24,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 6574,'1 ',1,  24,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 6576,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6577,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 6578,'1 ',1,  24,   1,     4.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6579,'1 ',1,  24,   1,     5.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6580,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
 6581,'1 ',1,  24,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 6582,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 6584,'1 ',1,  24,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 6585,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 6587,'1 ',1,  24,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
 6588,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 6589,'1 ',1,  24,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
 6590,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 6592,'1 ',1,  24,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
 6593,'1 ',1,  24,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 6594,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 6596,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 6597,'1 ',1,  24,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 6599,'1 ',1,  24,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 6600,'1 ',1,  24,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
 6601,'1 ',1,  24,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
 6602,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 6603,'1 ',1,  24,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
 6605,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 6606,'1 ',1,  24,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 6607,'1 ',1,  24,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 6609,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 6610,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 6611,'1 ',1,  24,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
 6612,'1 ',1,  24,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
 6613,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 6614,'1 ',1,  24,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
 6616,'1 ',1,  24,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 6617,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 6618,'1 ',1,  24,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 6619,'1 ',1,  24,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
 6620,'1 ',1,  24,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 6622,'1 ',1,  24,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
 6623,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 6624,'1 ',1,  24,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 6626,'1 ',1,  24,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 6627,'1 ',1,  24,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 6628,'1 ',1,  24,   1,    39.400,     0.000,     0.000,     0.000,     0.000,   -19.960,   1,1, 0
 6629,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 6630,'1 ',1,  24,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 6631,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 6632,'1 ',1,  24,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 6633,'1 ',1,  24,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 6634,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 6635,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 6636,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 6638,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 6639,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 6640,'1 ',1,  24,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
 6641,'1 ',1,  24,   1,    13.680,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
 6643,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 6644,'1 ',1,  24,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 6646,'1 ',1,  24,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
 6647,'1 ',1,  24,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
 6648,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 6649,'1 ',1,  24,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 6651,'1 ',1,  24,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 6653,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 6654,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 6655,'1 ',1,  24,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 6656,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 6657,'1 ',1,  24,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 6659,'1 ',1,  24,   1,    26.790,     0.000,     0.000,     0.000,     0.000,   -14.460,   1,1, 0
 6660,'1 ',1,  24,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 6661,'1 ',1,  24,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
 6662,'1 ',1,  24,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 6663,'1 ',1,  24,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 6664,'1 ',1,  24,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 6666,'1 ',1,  24,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 6667,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 6668,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 6669,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 6670,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 6671,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 6672,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 6675,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 6676,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 6677,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 6678,'1 ',1,  24,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
 6680,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 6681,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 6684,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 6685,'1 ',1,  24,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 6686,'1 ',1,  24,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 6688,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 6689,'1 ',1,  24,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 6691,'1 ',1,  24,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 6692,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6693,'1 ',1,  24,   1,    14.640,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
 6696,'1 ',1,  24,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 6699,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 6700,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 6701,'1 ',1,  24,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 6702,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 6703,'1 ',1,  24,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 6704,'1 ',1,  24,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 6706,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 6708,'1 ',1,  24,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 6709,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 6711,'1 ',1,  24,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 6712,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6713,'1 ',1,  24,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 6714,'1 ',1,  24,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 6715,'1 ',1,  24,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 6716,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 6718,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 6719,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 6721,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 6722,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
 6723,'1 ',1,  24,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 6724,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 6725,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 6726,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 6728,'1 ',1,  24,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 6730,'1 ',1,  24,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 6731,'1 ',1,  24,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 6734,'1 ',1,  24,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
 6735,'1 ',1,  24,   1,    20.230,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
 6736,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 6738,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 6739,'1 ',1,  24,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 6740,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 6743,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 6744,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 6745,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 6746,'1 ',1,  24,   1,    20.230,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
 6747,'1 ',1,  24,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 6748,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 6749,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6750,'1 ',1,  24,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 6751,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 6752,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 6753,'1 ',1,  24,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 6754,'1 ',1,  24,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 6755,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 6756,'1 ',1,  24,   1,    23.020,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
 6757,'1 ',1,  24,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 6758,'1 ',1,  24,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 6759,'1 ',1,  24,   1,     0.200,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
 6760,'1 ',1,  24,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 6761,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 6762,'1 ',1,  24,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 6763,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 6764,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 6765,'1 ',1,  24,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 6766,'1 ',1,  24,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 6767,'1 ',1,  24,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 6768,'1 ',1,  24,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 6769,'1 ',1,  24,   1,     0.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 6771,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 6773,'1 ',1,  24,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 6774,'1 ',1,  24,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6776,'1 ',1,  24,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 6777,'1 ',1,  24,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 6778,'1 ',1,  24,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 6780,'1 ',1,  24,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 6783,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 6784,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 6786,'1 ',1,  24,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 6788,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6789,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 6790,'1 ',1,  24,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 6791,'1 ',1,  24,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 6792,'1 ',1,  24,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 6793,'1 ',1,  24,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 6794,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 6795,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 6797,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 6798,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6799,'1 ',1,  24,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 6801,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 6802,'1 ',1,  24,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
 6803,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 6804,'1 ',1,  24,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 6807,'1 ',1,  24,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 6808,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6809,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 6810,'1 ',1,  24,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 6811,'1 ',1,  24,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6812,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 6813,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 6814,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 6816,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 6817,'1 ',1,  24,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 6818,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 6820,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 6821,'1 ',1,  24,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 6822,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6823,'1 ',1,  24,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 6825,'1 ',1,  24,   1,    26.900,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
 6826,'1 ',1,  24,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 6828,'1 ',1,  24,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 6829,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 6830,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 6831,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 6832,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6833,'1 ',1,  24,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 6834,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 6835,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 6836,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6837,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 6838,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 6840,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 6843,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 6844,'1 ',1,  24,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6846,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 6848,'1 ',1,  24,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6850,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 6851,'1 ',1,  24,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 6852,'1 ',1,  24,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 6853,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 6854,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 6855,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 6856,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 6857,'1 ',1,  24,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 6858,'1 ',1,  24,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 6859,'1 ',1,  24,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 6861,'1 ',1,  24,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 6862,'1 ',1,  24,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 6863,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 6865,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 6867,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6868,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6869,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 6870,'1 ',1,  24,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 6872,'1 ',1,  24,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
 6873,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 6874,'1 ',1,  24,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 6875,'1 ',1,  24,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 6876,'1 ',1,  24,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 6877,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 6878,'1 ',1,  24,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 6880,'1 ',1,  24,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 6881,'1 ',1,  24,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 6882,'1 ',1,  24,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 6883,'1 ',1,  24,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
 6884,'1 ',1,  24,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 6885,'1 ',1,  24,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 6886,'1 ',1,  24,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 6887,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 6888,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 6889,'1 ',1,  24,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 6891,'1 ',1,  24,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 6892,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 6893,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 6894,'1 ',1,  24,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 6895,'1 ',1,  24,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 6896,'1 ',1,  24,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 6899,'1 ',1,  24,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 6902,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 6903,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 6906,'1 ',1,  24,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 6908,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 6909,'1 ',1,  24,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 6911,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 6912,'1 ',1,  24,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 6916,'1 ',1,  24,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 6917,'1 ',1,  24,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 6919,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 6920,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 6921,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 6922,'1 ',1,  24,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 6923,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 6924,'1 ',1,  24,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 6926,'1 ',1,  24,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 6928,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 6931,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 6932,'1 ',1,  24,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 6934,'1 ',1,  24,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 6935,'1 ',1,  24,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 6936,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 6937,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 6938,'1 ',1,  24,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 6940,'1 ',1,  24,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 6941,'1 ',1,  24,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 6942,'1 ',1,  24,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 6944,'1 ',1,  24,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 6946,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 6947,'1 ',1,  24,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 6949,'1 ',1,  24,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 6950,'1 ',1,  24,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 6952,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 6954,'1 ',1,  24,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 6956,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 6957,'1 ',1,  24,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 6959,'1 ',1,  24,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 6960,'1 ',1,  24,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 6961,'1 ',1,  24,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 6962,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 6965,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 6967,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 6969,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 6970,'1 ',1,  24,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 6973,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 6974,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 6975,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 6976,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 6977,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 6979,'1 ',1,  24,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 6982,'1 ',1,  24,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 6983,'1 ',1,  24,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 6986,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 6987,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 6988,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 6989,'1 ',1,  24,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 6991,'1 ',1,  24,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 6992,'1 ',1,  24,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 6993,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 6994,'1 ',1,  24,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 6995,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 6996,'1 ',1,  24,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 6998,'1 ',1,  24,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 6999,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 7000,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7001,'1 ',1,  24,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 7002,'1 ',1,  24,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 7005,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 7006,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 7007,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7008,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 7009,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7011,'1 ',1,  24,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 7012,'1 ',1,  24,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 7013,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 7014,'1 ',1,  24,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 7016,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 7017,'1 ',1,  24,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 7018,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 7020,'1 ',1,  24,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 7021,'1 ',1,  24,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 7022,'1 ',1,  24,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 7023,'1 ',1,  24,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 7024,'1 ',1,  24,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 7025,'1 ',1,  24,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 7027,'1 ',1,  24,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7028,'1 ',1,  24,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 7029,'1 ',1,  24,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 7030,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 7031,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 7032,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 7033,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 7034,'1 ',1,  24,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 7035,'1 ',1,  24,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7036,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7037,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 7038,'1 ',1,  24,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 7039,'1 ',1,  24,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 7040,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 7041,'1 ',1,  24,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 7043,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 7044,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 7046,'1 ',1,  24,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7047,'1 ',1,  24,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 7049,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 7051,'1 ',1,  24,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 7052,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 7053,'1 ',1,  24,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 7056,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 7057,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 7059,'1 ',1,  24,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7060,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 7063,'1 ',1,  24,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 7064,'1 ',1,  24,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 7065,'1 ',1,  24,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7066,'1 ',1,  24,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 7067,'1 ',1,  24,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7068,'1 ',1,  24,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7069,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 7070,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 7071,'1 ',1,  24,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 7072,'1 ',1,  24,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 7073,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 7074,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 7076,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 7077,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 7078,'1 ',1,  24,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
 7079,'1 ',1,  24,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 7080,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7081,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7082,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 7083,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 7084,'1 ',1,  24,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 7085,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7086,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 7087,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 7088,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 7091,'1 ',1,  24,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7092,'1 ',1,  24,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 7093,'1 ',1,  24,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 7094,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 7095,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 7096,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 7097,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7098,'1 ',1,  24,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 7101,'1 ',1,  24,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 7102,'1 ',1,  24,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 7103,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7104,'1 ',1,  24,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 7105,'1 ',1,  24,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 7107,'1 ',1,  24,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 7109,'1 ',1,  24,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
 7110,'1 ',1,  24,   1,     0.040,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
 7111,'1 ',1,  24,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 7112,'1 ',1,  24,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 7113,'1 ',1,  24,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7114,'1 ',1,  24,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 7115,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 7116,'1 ',1,  24,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 7117,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 7118,'1 ',1,  24,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7119,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 7120,'1 ',1,  24,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 7122,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7123,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 7124,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 7125,'1 ',1,  24,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 7126,'1 ',1,  24,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 7129,'1 ',1,  24,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 7130,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7131,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 7132,'1 ',1,  24,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7135,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7136,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 7137,'1 ',1,  24,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 7138,'1 ',1,  24,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7139,'1 ',1,  24,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 7140,'1 ',1,  24,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 7141,'1 ',1,  24,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 7142,'1 ',1,  24,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7144,'1 ',1,  24,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7145,'1 ',1,  24,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 7146,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 7147,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
 7148,'1 ',1,  24,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
 7150,'1 ',1,  24,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
 7151,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 7152,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7153,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7154,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7155,'1 ',1,  24,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 7156,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 7158,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 7159,'1 ',1,  24,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 7160,'1 ',1,  24,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 7161,'1 ',1,  24,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 7162,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 7163,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 7165,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 7166,'1 ',1,  24,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 7167,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 7168,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 7169,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 7170,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 7171,'1 ',1,  24,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 7173,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 7174,'1 ',1,  24,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 7175,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 7176,'1 ',1,  24,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 7177,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7178,'1 ',1,  24,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7180,'1 ',1,  24,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 7181,'1 ',1,  24,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 7182,'1 ',1,  24,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 7184,'1 ',1,  24,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 7185,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7187,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7188,'1 ',1,  24,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7190,'1 ',1,  24,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 7192,'1 ',1,  24,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 7194,'1 ',1,  24,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 7195,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7196,'1 ',1,  24,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 7197,'1 ',1,  24,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 7198,'1 ',1,  24,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 7199,'1 ',1,  24,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 7201,'1 ',1,  24,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 7204,'1 ',1,  24,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 7208,'1 ',1,  24,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 7209,'1 ',1,  24,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 7210,'1 ',1,  24,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 7211,'1 ',1,  24,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7213,'1 ',1,  24,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 7215,'1 ',1,  24,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 7216,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 7219,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 7220,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7222,'1 ',1,  24,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 7223,'1 ',1,  24,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 7224,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 7228,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 7230,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 7231,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 7232,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 7233,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7234,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 7235,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 7236,'1 ',1,  24,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7237,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7239,'1 ',1,  24,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 7241,'1 ',1,  24,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 7242,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 7245,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 7246,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 7247,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7249,'1 ',1,  24,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 7250,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 7251,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7253,'1 ',1,  24,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 7254,'1 ',1,  24,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 7255,'1 ',1,  24,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 7256,'1 ',1,  24,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 7257,'1 ',1,  24,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 7258,'1 ',1,  24,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 7259,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 7260,'1 ',1,  24,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 7262,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 7263,'1 ',1,  24,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 7264,'1 ',1,  24,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
 7266,'1 ',1,  24,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 7267,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 7268,'1 ',1,  24,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
 7271,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 7272,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 7273,'1 ',1,  24,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 7274,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 7275,'1 ',1,  24,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 7277,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 7278,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 7279,'1 ',1,  24,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 7280,'1 ',1,  24,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 7284,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 7285,'1 ',1,  24,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 7286,'1 ',1,  24,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
 7288,'1 ',1,  24,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 7289,'1 ',1,  24,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 7291,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 7292,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 7293,'1 ',1,  24,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 7294,'1 ',1,  24,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 7295,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 7296,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 7298,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 7299,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 7300,'1 ',1,  24,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 7302,'1 ',1,  24,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 7303,'1 ',1,  24,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 7304,'1 ',1,  24,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 7305,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 7306,'1 ',1,  24,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 7307,'1 ',1,  24,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 7308,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 7309,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 7310,'1 ',1,  24,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 7311,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7312,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 7313,'1 ',1,  24,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 7314,'1 ',1,  24,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 7315,'1 ',1,  24,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 7316,'1 ',1,  24,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 7318,'1 ',1,  24,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 7319,'1 ',1,  24,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7320,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 7321,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 7322,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 7323,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7324,'1 ',1,  24,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
 7325,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7326,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 7327,'1 ',1,  24,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7328,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 7330,'1 ',1,  24,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 7331,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 7333,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 7334,'1 ',1,  24,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
 7335,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 7336,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 7337,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 7338,'1 ',1,  24,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 7339,'1 ',1,  24,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7340,'1 ',1,  24,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
 7341,'1 ',1,  24,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7342,'1 ',1,  24,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
 7343,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 7344,'1 ',1,  24,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 7345,'1 ',1,  24,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 7346,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 7347,'1 ',1,  24,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 7349,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7350,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7351,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 7352,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
 7353,'1 ',1,  24,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 7354,'1 ',1,  24,   1,    14.250,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
 7355,'1 ',1,  24,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 7356,'1 ',1,  24,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 7357,'1 ',1,  24,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 7358,'1 ',1,  24,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 7360,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 7361,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 7362,'1 ',1,  24,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 7363,'1 ',1,  24,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
 7364,'1 ',1,  24,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 7365,'1 ',1,  24,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 7366,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 7367,'1 ',1,  24,   1,     0.040,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
 7368,'1 ',1,  24,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 7369,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7370,'1 ',1,  24,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 7371,'1 ',1,  24,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 7372,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 7373,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 7374,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 7376,'1 ',1,  24,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 7377,'1 ',1,  24,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
 7378,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 7379,'1 ',1,  24,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 7380,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 7381,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 7382,'1 ',1,  24,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 7383,'1 ',1,  24,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 7384,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 7385,'1 ',1,  24,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 7386,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 7387,'1 ',1,  24,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 7388,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 7389,'1 ',1,  24,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 7390,'1 ',1,  24,   1,    17.610,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
 7391,'1 ',1,  24,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7392,'1 ',1,  24,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 7393,'1 ',1,  24,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 7394,'1 ',1,  24,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 7395,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 7396,'1 ',1,  24,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 7397,'1 ',1,  24,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 7398,'1 ',1,  24,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 7399,'1 ',1,  24,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 7400,'1 ',1,  24,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 7401,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 7402,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 7403,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7404,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 7405,'1 ',1,  24,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 7406,'1 ',1,  24,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 7407,'1 ',1,  24,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 7408,'1 ',1,  24,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 7409,'1 ',1,  24,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 7410,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 7411,'1 ',1,  24,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 7412,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7414,'1 ',1,  24,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 7415,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 7417,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 7418,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 7419,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 7420,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7421,'1 ',1,  24,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 7422,'1 ',1,  24,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 7423,'1 ',1,  24,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 7424,'1 ',1,  24,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 7425,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 7426,'1 ',1,  24,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 7427,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 7428,'1 ',1,  24,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 7429,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 7430,'1 ',1,  24,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
 7431,'1 ',1,  24,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 7432,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 7436,'1 ',1,  24,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
 7437,'1 ',1,  24,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
 7438,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 7439,'1 ',1,  24,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 7440,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 7441,'1 ',1,  24,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 7443,'1 ',1,  24,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 7445,'1 ',1,  24,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 7446,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 7447,'1 ',1,  24,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 7448,'1 ',1,  24,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 7449,'1 ',1,  24,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 7450,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7454,'1 ',1,  24,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
 7455,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 7456,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 7458,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 7459,'1 ',1,  24,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 7461,'1 ',1,  24,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
 7462,'1 ',1,  24,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 7463,'1 ',1,  24,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
 7464,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 7466,'1 ',1,  24,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 7467,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 7469,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 7472,'1 ',1,  24,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
 7473,'1 ',1,  24,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
 7474,'1 ',1,  24,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 7475,'1 ',1,  24,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 7476,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 7478,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 7479,'1 ',1,  24,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
 7480,'1 ',1,  24,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 7481,'1 ',1,  24,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
 7482,'1 ',1,  24,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 7483,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 7484,'1 ',1,  24,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
 7485,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 7489,'1 ',1,  24,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 7490,'1 ',1,  24,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
 7491,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 7493,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 7494,'1 ',1,  24,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 7497,'1 ',1,  24,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 7498,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 7499,'1 ',1,  24,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 7500,'1 ',1,  24,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 7501,'1 ',1,  24,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
 7502,'1 ',1,  24,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
 7503,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 7504,'1 ',1,  24,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 7506,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 7507,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 7508,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 7509,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 7511,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 7512,'1 ',1,  24,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 7514,'1 ',1,  24,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
 7516,'1 ',1,  24,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7517,'1 ',1,  24,   1,    16.950,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
 7518,'1 ',1,  24,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 7519,'1 ',1,  24,   1,    22.440,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
 7520,'1 ',1,  24,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 7521,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 7522,'1 ',1,  24,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 7523,'1 ',1,  24,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 7524,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 7525,'1 ',1,  24,   1,    48.550,     0.000,     0.000,     0.000,     0.000,   -22.120,   1,1, 0
 7526,'1 ',1,  24,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
 7528,'1 ',1,  24,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 7529,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 7530,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 7531,'1 ',1,  24,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 7532,'1 ',1,  24,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
 7533,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 7535,'1 ',1,  24,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 7537,'1 ',1,  24,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 7538,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 7539,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 7540,'1 ',1,  24,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 7542,'1 ',1,  24,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
 7544,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 7546,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 7547,'1 ',1,  24,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
 7551,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
 7552,'1 ',1,  24,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 7554,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 7555,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 7556,'1 ',1,  24,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
 7558,'1 ',1,  24,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
 7559,'1 ',1,  24,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 7560,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 7562,'1 ',1,  24,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
 7564,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 7565,'1 ',1,  24,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
 7566,'1 ',1,  24,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 7567,'1 ',1,  24,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
 7569,'1 ',1,  24,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
 7572,'1 ',1,  24,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,1, 0
 7573,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 7574,'1 ',1,  24,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
 7575,'1 ',1,  24,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 7576,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 7577,'1 ',1,  24,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
 7578,'1 ',1,  24,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
 7580,'1 ',1,  24,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 7582,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 7585,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 7586,'1 ',1,  24,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7587,'1 ',1,  24,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 7589,'1 ',1,  24,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 7590,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 7591,'1 ',1,  24,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 7592,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 7593,'1 ',1,  24,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 7594,'1 ',1,  24,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
 7595,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 7596,'1 ',1,  24,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 7597,'1 ',1,  24,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 7598,'1 ',1,  24,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
 7599,'1 ',1,  24,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
 7600,'1 ',1,  24,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 7601,'1 ',1,  24,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 7602,'1 ',1,  24,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
 7603,'1 ',1,  24,   1,    19.920,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
 7604,'1 ',1,  24,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 7605,'1 ',1,  24,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
 7606,'1 ',1,  24,   1,    28.700,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
 7607,'1 ',1,  24,   1,    23.420,     0.000,     0.000,     0.000,     0.000,   -12.310,   1,1, 0
 7611,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 7612,'1 ',1,  24,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 7615,'1 ',1,  24,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 7616,'1 ',1,  24,   1,    33.880,     0.000,     0.000,     0.000,     0.000,   -14.610,   1,1, 0
 7617,'1 ',1,  24,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 7618,'1 ',1,  24,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 7620,'1 ',1,  24,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 7621,'1 ',1,  24,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 7622,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 7623,'1 ',1,  24,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 7624,'1 ',1,  24,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
 7625,'1 ',1,  24,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 7626,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 7628,'1 ',1,  24,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 7629,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 7630,'1 ',1,  24,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 7631,'1 ',1,  24,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 7632,'1 ',1,  24,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 7634,'1 ',1,  24,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 7635,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 7636,'1 ',1,  24,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 7637,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 7638,'1 ',1,  24,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
 7639,'1 ',1,  24,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 7640,'1 ',1,  24,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 7641,'1 ',1,  24,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 7642,'1 ',1,  24,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
 7643,'1 ',1,  24,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 7644,'1 ',1,  24,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
 7645,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 7646,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 7647,'1 ',1,  24,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 7648,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 7649,'1 ',1,  24,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 7650,'1 ',1,  24,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 7651,'1 ',1,  24,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 7654,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 7655,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 7656,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 7658,'1 ',1,  24,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
 7659,'1 ',1,  24,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
 7660,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 7662,'1 ',1,  24,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7663,'1 ',1,  24,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
 7664,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 7665,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 7666,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 7667,'1 ',1,  24,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7668,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 7669,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 7671,'1 ',1,  24,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
 7673,'1 ',1,  24,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
 7674,'1 ',1,  24,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7675,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 7676,'1 ',1,  24,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
 7677,'1 ',1,  24,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 7678,'1 ',1,  24,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 7679,'1 ',1,  24,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 7680,'1 ',1,  24,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 7681,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 7682,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 7683,'1 ',1,  24,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 7684,'1 ',1,  24,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 7685,'1 ',1,  24,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 7686,'1 ',1,  24,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 7688,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 7689,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 7690,'1 ',1,  24,   1,    53.220,     0.000,     0.000,     0.000,     0.000,   -13.300,   1,1, 0
 7691,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 7692,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 7693,'1 ',1,  24,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 7694,'1 ',1,  24,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 7695,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 7696,'1 ',1,  24,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 7698,'1 ',1,  24,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 7699,'1 ',1,  24,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 7700,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 7701,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 7702,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 7703,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 7704,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 7705,'1 ',1,  24,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 7707,'1 ',1,  24,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 7708,'1 ',1,  24,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 7709,'1 ',1,  24,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 7710,'1 ',1,  24,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
 7712,'1 ',1,  24,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7713,'1 ',1,  24,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 7714,'1 ',1,  24,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 7715,'1 ',1,  24,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 7716,'1 ',1,  24,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 7717,'1 ',1,  24,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 7718,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 7719,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 7720,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 7721,'1 ',1,  24,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 7723,'1 ',1,  24,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 7724,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 7725,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 7726,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7727,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7728,'1 ',1,  24,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 7729,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 7730,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 7731,'1 ',1,  24,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 7732,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 7734,'1 ',1,  24,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 7735,'1 ',1,  24,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 7737,'1 ',1,  24,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
 7740,'1 ',1,  24,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 7741,'1 ',1,  24,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 7742,'1 ',1,  24,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 7745,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7747,'1 ',1,  24,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 7748,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 7749,'1 ',1,  24,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 7750,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 7753,'1 ',1,  24,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 7754,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 7755,'1 ',1,  24,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
 7756,'1 ',1,  24,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
 7757,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 7758,'1 ',1,  24,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 7759,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 7760,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 7761,'1 ',1,  24,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 7762,'1 ',1,  24,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 7765,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 7766,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 7767,'1 ',1,  24,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 7768,'1 ',1,  24,   1,    25.760,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
 7770,'1 ',1,  24,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 7771,'1 ',1,  24,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 7772,'1 ',1,  24,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
 7773,'1 ',1,  24,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 7774,'1 ',1,  24,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 7775,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7776,'1 ',1,  24,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 7777,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 7778,'1 ',1,  24,   1,     9.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7779,'1 ',1,  24,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 7781,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7782,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7783,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7784,'1 ',1,  24,   1,     8.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7785,'1 ',1,  24,   1,    16.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7786,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7787,'1 ',1,  24,   1,     2.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 7788,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 7789,'1 ',1,  24,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 7791,'1 ',1,  24,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
 7792,'1 ',1,  24,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 7793,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 7797,'1 ',1,  24,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 7798,'1 ',1,  24,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
 7800,'1 ',1,  24,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 7801,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 7802,'1 ',1,  24,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
 7804,'1 ',1,  24,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
 7805,'1 ',1,  24,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
 7806,'1 ',1,  24,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
 7807,'1 ',1,  24,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 7809,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 7810,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 7811,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
 7812,'1 ',1,  24,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 7813,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 7814,'1 ',1,  24,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 7815,'1 ',1,  24,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 7816,'1 ',1,  24,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
 7817,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 7818,'1 ',1,  24,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
 7819,'1 ',1,  24,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 7820,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 7821,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 7822,'1 ',1,  24,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
 7823,'1 ',1,  24,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 7824,'1 ',1,  24,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 7825,'1 ',1,  24,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 7826,'1 ',1,  24,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
 7827,'1 ',1,  24,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 7828,'1 ',1,  24,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
 7830,'1 ',1,  24,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
 7831,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 7832,'1 ',1,  24,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
 7833,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 7834,'1 ',1,  24,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
 7836,'1 ',1,  24,   1,    55.010,     0.000,     0.000,     0.000,     0.000,   -27.890,   1,1, 0
 7837,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 7839,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 7841,'1 ',1,  24,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 7843,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 7844,'1 ',1,  24,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 7846,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 7847,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 7848,'1 ',1,  24,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 7851,'1 ',1,  24,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 7852,'1 ',1,  24,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 7853,'1 ',1,  24,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 7854,'1 ',1,  24,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
 7855,'1 ',1,  24,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 7856,'1 ',1,  24,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 7858,'1 ',1,  24,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
 7859,'1 ',1,  24,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 7860,'1 ',1,  24,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 7862,'1 ',1,  24,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
 7864,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7866,'1 ',1,  24,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 7867,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 7868,'1 ',1,  24,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 7869,'1 ',1,  24,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 7870,'1 ',1,  24,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 7871,'1 ',1,  24,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 7872,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 7873,'1 ',1,  24,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 7874,'1 ',1,  24,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 7875,'1 ',1,  24,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 7876,'1 ',1,  24,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 7877,'1 ',1,  24,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 7878,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 7879,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 7880,'1 ',1,  24,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 7881,'1 ',1,  24,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
 7882,'1 ',1,  24,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 7883,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 7884,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 7885,'1 ',1,  24,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 7886,'1 ',1,  24,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
 7887,'1 ',1,  24,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
 7888,'1 ',1,  24,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 7889,'1 ',1,  24,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
 7890,'1 ',1,  24,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
 7891,'1 ',1,  24,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 7892,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 7893,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 7894,'1 ',1,  24,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
 7895,'1 ',1,  24,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 7896,'1 ',1,  24,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 7897,'1 ',1,  24,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
 7898,'1 ',1,  24,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 7900,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 7902,'1 ',1,  24,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 7903,'1 ',1,  24,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
 7904,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 7906,'1 ',1,  24,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 7907,'1 ',1,  24,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 7909,'1 ',1,  24,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
 7911,'1 ',1,  24,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 7913,'1 ',1,  24,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 7915,'1 ',1,  24,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
 7916,'1 ',1,  24,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
 7917,'1 ',1,  24,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
 7918,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 7919,'1 ',1,  24,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 7920,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 7923,'1 ',1,  24,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 7924,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 7926,'1 ',1,  24,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 7928,'1 ',1,  24,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 7930,'1 ',1,  24,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 7931,'1 ',1,  24,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 7932,'1 ',1,  24,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 7933,'1 ',1,  24,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
 7934,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 7935,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 7936,'1 ',1,  24,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 7937,'1 ',1,  24,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 7938,'1 ',1,  24,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 7939,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 7940,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 7941,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 7942,'1 ',1,  24,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
 7943,'1 ',1,  24,   1,    20.100,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
 7946,'1 ',1,  24,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 7947,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 7948,'1 ',1,  24,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 7949,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 7951,'1 ',1,  24,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
 7952,'1 ',1,  24,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 7953,'1 ',1,  24,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 7954,'1 ',1,  24,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 7955,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 7956,'1 ',1,  24,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 7957,'1 ',1,  24,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 7958,'1 ',1,  24,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 7959,'1 ',1,  24,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 7960,'1 ',1,  24,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 7961,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
 7962,'1 ',1,  24,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 7963,'1 ',1,  24,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 7964,'1 ',1,  24,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 7965,'1 ',1,  24,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 7966,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 7967,'1 ',1,  24,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 7968,'1 ',1,  24,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 7969,'1 ',1,  24,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
 7970,'1 ',1,  24,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
 7971,'1 ',1,  24,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
 7972,'1 ',1,  24,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 7973,'1 ',1,  24,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 7974,'1 ',1,  24,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 7975,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 7978,'1 ',1,  24,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 7979,'1 ',1,  24,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 7980,'1 ',1,  24,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
 7982,'1 ',1,  24,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
 7983,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 7984,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 7986,'1 ',1,  24,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 7987,'1 ',1,  24,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 7988,'1 ',1,  24,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
 7989,'1 ',1,  24,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 7990,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 7991,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 7992,'1 ',1,  24,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 7993,'1 ',1,  24,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
 7994,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 7995,'1 ',1,  24,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 7996,'1 ',1,  24,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 7998,'1 ',1,  24,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 7999,'1 ',1,  24,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 8000,'1 ',1,  24,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
 8001,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 8002,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
 8003,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 8004,'1 ',1,  24,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
 8005,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 8006,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 8007,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 8008,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 8009,'1 ',1,  24,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 8010,'1 ',1,  24,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 8011,'1 ',1,  24,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 8012,'1 ',1,  24,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 8013,'1 ',1,  24,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 8014,'1 ',1,  24,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
 8015,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 8017,'1 ',1,  24,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 8018,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 8019,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 8021,'1 ',1,  24,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 8022,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 8023,'1 ',1,  24,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
 8024,'1 ',1,  24,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 8025,'1 ',1,  24,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 8026,'1 ',1,  24,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
 8027,'1 ',1,  24,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
 8028,'1 ',1,  24,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 8029,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 8030,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 8031,'1 ',1,  24,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 8032,'1 ',1,  24,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
 8034,'1 ',1,  24,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 8035,'1 ',1,  24,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
 8036,'1 ',1,  24,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 8037,'1 ',1,  24,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 8038,'1 ',1,  24,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
 8039,'1 ',1,  24,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 8040,'1 ',1,  24,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 8041,'1 ',1,  24,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
 8042,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 8043,'1 ',1,  24,   1,    54.890,     0.000,     0.000,     0.000,     0.000,   -26.990,   1,1, 0
 8044,'1 ',1,  24,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
 8045,'1 ',1,  24,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
 8046,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 8047,'1 ',1,  24,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
 8048,'1 ',1,  24,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
 8050,'1 ',1,  24,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 8052,'1 ',1,  24,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
 8053,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
 8055,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 8057,'1 ',1,  24,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 8058,'1 ',1,  24,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 8059,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 8060,'1 ',1,  24,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 8061,'1 ',1,  24,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 8062,'1 ',1,  24,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 8063,'1 ',1,  24,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 8064,'1 ',1,  24,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 8065,'1 ',1,  24,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 8066,'1 ',1,  24,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 8067,'1 ',1,  24,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 8068,'1 ',1,  24,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 8069,'1 ',1,  24,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
 8070,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 8071,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 8072,'1 ',1,  24,   1,     0.050,     0.000,     0.000,     0.000,     0.000,    -0.030,   1,1, 0
 8073,'1 ',1,  24,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 8074,'1 ',1,  24,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 8075,'1 ',1,  24,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
 8076,'1 ',1,  24,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 8077,'1 ',1,  24,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
 8078,'1 ',1,  24,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 8081,'1 ',1,  24,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
 8082,'1 ',1,  24,   1,    15.540,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
 8083,'1 ',1,  24,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
 8084,'1 ',1,  24,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
 8085,'1 ',1,  24,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 8086,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 8087,'1 ',1,  24,   1,    19.670,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
 8088,'1 ',1,  24,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 8089,'1 ',1,  24,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 8090,'1 ',1,  24,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 8091,'1 ',1,  24,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
 8092,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
 8093,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 8094,'1 ',1,  24,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 8095,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 8096,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 8097,'1 ',1,  24,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 8098,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 8099,'1 ',1,  24,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 8100,'1 ',1,  24,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 8101,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 8102,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 8103,'1 ',1,  24,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
 8104,'1 ',1,  24,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
 8105,'1 ',1,  24,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 8106,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 8107,'1 ',1,  24,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 8108,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
 8109,'1 ',1,  24,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
 8110,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 8111,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 8112,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 8113,'1 ',1,  24,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 8115,'1 ',1,  24,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 8116,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
 8118,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 8119,'1 ',1,  24,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 8121,'1 ',1,  24,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 8122,'1 ',1,  24,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 8123,'1 ',1,  24,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 8124,'1 ',1,  24,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 8125,'1 ',1,  24,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 8126,'1 ',1,  24,   1,    18.070,     0.000,     0.000,     0.000,     0.000,   -10.200,   1,1, 0
 8127,'1 ',1,  24,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 8128,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 8131,'1 ',1,  24,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 8133,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8137,'1 ',1,  24,   1,     5.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8138,'1 ',1,  24,   1,     2.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8139,'1 ',1,  24,   1,     5.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8140,'1 ',1,  24,   1,     8.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8141,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 8142,'1 ',1,  24,   1,     7.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8143,'1 ',1,  24,   1,     7.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8144,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 8145,'1 ',1,  24,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 8146,'1 ',1,  24,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 8147,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8148,'1 ',1,  24,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 8149,'1 ',1,  24,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 8150,'1 ',1,  24,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 8151,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 8152,'1 ',1,  24,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 8153,'1 ',1,  24,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 8154,'1 ',1,  24,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 8155,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8156,'1 ',1,  24,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 8160,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 8161,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 8162,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 8164,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 8166,'1 ',1,  24,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 8169,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 8170,'1 ',1,  24,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 8171,'1 ',1,  24,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 8172,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8173,'1 ',1,  24,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 8175,'1 ',1,  24,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 8176,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 8177,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 8179,'1 ',1,  24,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 8180,'1 ',1,  24,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
 8182,'1 ',1,  24,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
 8183,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 8184,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 8185,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 8186,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 8187,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 8188,'1 ',1,  24,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 8189,'1 ',1,  24,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 8191,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 8192,'1 ',1,  24,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 8193,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 8194,'1 ',1,  24,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 8195,'1 ',1,  24,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8196,'1 ',1,  24,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 8197,'1 ',1,  24,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 8198,'1 ',1,  24,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 8199,'1 ',1,  24,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 8200,'1 ',1,  24,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
 8201,'1 ',1,  24,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 8202,'1 ',1,  24,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 8203,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 8204,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 8205,'1 ',1,  24,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 8207,'1 ',1,  24,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 8208,'1 ',1,  24,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 8213,'1 ',1,  24,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
 8214,'1 ',1,  24,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
 8215,'1 ',1,  24,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8217,'1 ',1,  24,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
 8219,'1 ',1,  24,   1,    23.030,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
 8220,'1 ',1,  24,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
 8222,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 8223,'1 ',1,  24,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
 8224,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 8225,'1 ',1,  24,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 8226,'1 ',1,  24,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 8227,'1 ',1,  24,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
 8228,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 8229,'1 ',1,  24,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 8230,'1 ',1,  24,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 8231,'1 ',1,  24,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 8232,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 8233,'1 ',1,  24,   1,    18.760,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
 8234,'1 ',1,  24,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 8235,'1 ',1,  24,   1,    15.980,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
 8236,'1 ',1,  24,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
 8237,'1 ',1,  24,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 8238,'1 ',1,  24,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
 8239,'1 ',1,  24,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 8240,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 8241,'1 ',1,  24,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
 8242,'1 ',1,  24,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 8244,'1 ',1,  24,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
 8245,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 8246,'1 ',1,  24,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 8247,'1 ',1,  24,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 8248,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 8249,'1 ',1,  24,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 8250,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 8251,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
 8252,'1 ',1,  24,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 8253,'1 ',1,  24,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 8254,'1 ',1,  24,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 8256,'1 ',1,  24,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
 8258,'1 ',1,  24,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 8260,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8262,'1 ',1,  24,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
 8263,'1 ',1,  24,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 8264,'1 ',1,  24,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 8267,'1 ',1,  24,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 8268,'1 ',1,  24,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
 8269,'1 ',1,  24,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 8272,'1 ',1,  24,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 8273,'1 ',1,  24,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 8274,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8276,'1 ',1,  24,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 8277,'1 ',1,  24,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 8279,'1 ',1,  24,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 8280,'1 ',1,  24,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
 8281,'1 ',1,  24,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 8282,'1 ',1,  24,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 8283,'1 ',1,  24,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 8285,'1 ',1,  24,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 8287,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 8289,'1 ',1,  24,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 8290,'1 ',1,  24,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 8292,'1 ',1,  24,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 8293,'1 ',1,  24,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8295,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 8296,'1 ',1,  24,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 8297,'1 ',1,  24,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 8298,'1 ',1,  24,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 8299,'1 ',1,  24,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 8300,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 8301,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 8302,'1 ',1,  24,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
 8306,'1 ',1,  24,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 8307,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 8308,'1 ',1,  24,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 8309,'1 ',1,  24,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 8311,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 8313,'1 ',1,  24,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 8316,'1 ',1,  24,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 8317,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 8318,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 8319,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 8320,'1 ',1,  24,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 8323,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 8325,'1 ',1,  24,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8326,'1 ',1,  24,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
 8328,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 8329,'1 ',1,  24,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
 8330,'1 ',1,  24,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 8332,'1 ',1,  24,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
 8334,'1 ',1,  24,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 8335,'1 ',1,  24,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 8337,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 8339,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 8340,'1 ',1,  24,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 8341,'1 ',1,  24,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
 8342,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 8343,'1 ',1,  24,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 8345,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 8346,'1 ',1,  24,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 8347,'1 ',1,  24,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 8348,'1 ',1,  24,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 8349,'1 ',1,  24,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 8351,'1 ',1,  24,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
 8353,'1 ',1,  24,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 8354,'1 ',1,  24,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
 8355,'1 ',1,  24,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 8356,'1 ',1,  24,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 8357,'1 ',1,  24,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 8359,'1 ',1,  24,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 8360,'1 ',1,  24,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 8362,'1 ',1,  24,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 8363,'1 ',1,  24,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 8364,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 8365,'1 ',1,  24,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
 8366,'1 ',1,  24,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 8367,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 8368,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 8369,'1 ',1,  24,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 8371,'1 ',1,  24,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 8373,'1 ',1,  24,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
 8375,'1 ',1,  24,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 8376,'1 ',1,  24,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 8377,'1 ',1,  24,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 8378,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 8379,'1 ',1,  24,   1,    17.790,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
 8381,'1 ',1,  24,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 8383,'1 ',1,  24,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 8384,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 8385,'1 ',1,  24,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 8386,'1 ',1,  24,   1,    15.150,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
 8387,'1 ',1,  24,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 8388,'1 ',1,  24,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
 8390,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 8392,'1 ',1,  24,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 8393,'1 ',1,  24,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 8394,'1 ',1,  24,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 8395,'1 ',1,  24,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 8396,'1 ',1,  24,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 8397,'1 ',1,  24,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 8399,'1 ',1,  24,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 8401,'1 ',1,  24,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 8402,'1 ',1,  24,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 8407,'1 ',1,  24,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 8412,'1 ',1,  24,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 8414,'1 ',1,  24,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 8417,'1 ',1,  24,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 8419,'1 ',1,  24,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 8420,'1 ',1,  24,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 8422,'1 ',1,  24,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 8423,'1 ',1,  24,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 8424,'1 ',1,  24,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
 8425,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 8429,'1 ',1,  24,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
 8431,'1 ',1,  24,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 8432,'1 ',1,  24,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
 8433,'1 ',1,  24,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
 8434,'1 ',1,  24,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 8435,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 8437,'1 ',1,  24,   1,    17.840,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
 8438,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 8439,'1 ',1,  24,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
 8440,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 8441,'1 ',1,  24,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
 8442,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 8443,'1 ',1,  24,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 8444,'1 ',1,  24,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
 8446,'1 ',1,  24,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 8448,'1 ',1,  24,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 8450,'1 ',1,  24,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
 8451,'1 ',1,  24,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
 8452,'1 ',1,  24,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 8453,'1 ',1,  24,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 8454,'1 ',1,  24,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 8455,'1 ',1,  24,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
 8457,'1 ',1,  24,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 8458,'1 ',1,  24,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 8459,'1 ',1,  24,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
 8460,'1 ',1,  24,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
 8461,'1 ',1,  24,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 8463,'1 ',1,  24,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 8464,'1 ',1,  24,   1,    32.520,     0.000,     0.000,     0.000,     0.000,   -17.790,   1,1, 0
 8465,'1 ',1,  24,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 8466,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
 8467,'1 ',1,  24,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
 8471,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
 8472,'1 ',1,  24,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 8474,'1 ',1,  24,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 8475,'1 ',1,  24,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 8476,'1 ',1,  24,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
 8478,'1 ',1,  24,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
 8479,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 8481,'1 ',1,  24,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 8482,'1 ',1,  24,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 8483,'1 ',1,  24,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
 8484,'1 ',1,  24,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 8485,'1 ',1,  24,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 8486,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 8487,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
 8488,'1 ',1,  24,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 8490,'1 ',1,  24,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
 8491,'1 ',1,  24,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
 8492,'1 ',1,  24,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
 8493,'1 ',1,  24,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 8494,'1 ',1,  24,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 8496,'1 ',1,  24,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 8497,'1 ',1,  24,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 8498,'1 ',1,  24,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
 8499,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 8500,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 8501,'1 ',1,  24,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
 8502,'1 ',1,  24,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 8504,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 8505,'1 ',1,  24,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 8506,'1 ',1,  24,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 8507,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 8509,'1 ',1,  24,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 8511,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8514,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8517,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8518,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8524,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8527,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8528,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8530,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8533,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8537,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8540,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8542,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8543,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8545,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8546,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8547,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8549,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8553,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8554,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8555,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8557,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8559,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8562,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8566,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8569,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8570,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8571,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8572,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8573,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8575,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8576,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8577,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8584,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8586,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8588,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8589,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8592,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8594,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8595,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8596,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8597,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8599,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8600,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8601,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8605,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8608,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8609,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8612,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8617,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8618,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8619,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8629,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8633,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8634,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8635,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8636,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8638,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8640,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8643,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8649,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8650,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8651,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8652,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8653,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8654,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8657,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 8663,'1 ',1,  23,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
 8664,'1 ',1,  23,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 8665,'1 ',1,  23,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 8666,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 8667,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 8668,'1 ',1,  23,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 8669,'1 ',1,  23,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 8670,'1 ',1,  23,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 8671,'1 ',1,  23,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
 8672,'1 ',1,  23,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 8673,'1 ',1,  23,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 8677,'1 ',1,  23,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 8678,'1 ',1,  23,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 8680,'1 ',1,  23,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 8681,'1 ',1,  23,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 8682,'1 ',1,  23,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
 8683,'1 ',1,  23,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 8684,'1 ',1,  23,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
 8685,'1 ',1,  23,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
 8686,'1 ',1,  23,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 8687,'1 ',1,  23,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 8688,'1 ',1,  23,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
 8689,'1 ',1,  23,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
 8690,'1 ',1,  23,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
 8691,'1 ',1,  23,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
 8692,'1 ',1,  23,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
 8694,'1 ',1,  23,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 8695,'1 ',1,  23,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 8697,'1 ',1,  23,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
 8698,'1 ',1,  23,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 8699,'1 ',1,  23,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
 8700,'1 ',1,  23,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
 8701,'1 ',1,  23,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 8702,'1 ',1,  23,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 8708,'1 ',1,  23,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 8710,'1 ',1,  23,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 8711,'1 ',1,  23,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 8713,'1 ',1,  23,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 8714,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 8715,'1 ',1,  23,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 8716,'1 ',1,  23,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 8718,'1 ',1,  23,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 8720,'1 ',1,  23,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 8722,'1 ',1,  23,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 8723,'1 ',1,  23,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 8724,'1 ',1,  23,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 8725,'1 ',1,  23,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 8726,'1 ',1,  23,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 8727,'1 ',1,  23,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
 8728,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 8729,'1 ',1,  23,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 8730,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 8731,'1 ',1,  23,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 8732,'1 ',1,  23,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 8733,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8734,'1 ',1,  23,   1,    15.990,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
 8735,'1 ',1,  23,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 8738,'1 ',1,  23,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 8740,'1 ',1,  23,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 8742,'1 ',1,  23,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 8744,'1 ',1,  23,   1,    47.750,     0.000,     0.000,     0.000,     0.000,   -23.620,   1,1, 0
 8745,'1 ',1,  23,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 8746,'1 ',1,  23,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 8747,'1 ',1,  23,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 8749,'1 ',1,  23,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 8752,'1 ',1,  23,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 8753,'1 ',1,  23,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 8754,'1 ',1,  23,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 8755,'1 ',1,  23,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 8756,'1 ',1,  23,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 8757,'1 ',1,  23,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 8758,'1 ',1,  23,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 8759,'1 ',1,  23,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 8760,'1 ',1,  23,   1,    16.070,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 8763,'1 ',1,  23,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
 8764,'1 ',1,  23,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 8766,'1 ',1,  23,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 8768,'1 ',1,  23,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 8770,'1 ',1,  23,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
 8771,'1 ',1,  23,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 8772,'1 ',1,  23,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 8774,'1 ',1,  23,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 8775,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 8776,'1 ',1,  23,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 8777,'1 ',1,  23,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 8779,'1 ',1,  23,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 8780,'1 ',1,  23,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 8781,'1 ',1,  23,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 8782,'1 ',1,  23,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 8784,'1 ',1,  23,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 8786,'1 ',1,  23,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 8787,'1 ',1,  23,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 8788,'1 ',1,  23,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
 8789,'1 ',1,  23,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 8790,'1 ',1,  23,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 8791,'1 ',1,  23,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 8792,'1 ',1,  23,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
 8793,'1 ',1,  23,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 8794,'1 ',1,  23,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 8795,'1 ',1,  23,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 8796,'1 ',1,  23,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
 8797,'1 ',1,  23,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 8798,'1 ',1,  23,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 8799,'1 ',1,  23,   1,    15.460,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
 8801,'1 ',1,  23,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 8802,'1 ',1,  23,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 8803,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 8805,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 8807,'1 ',1,  23,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 8808,'1 ',1,  23,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 8809,'1 ',1,  23,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 8810,'1 ',1,  23,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 8812,'1 ',1,  23,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 8813,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 8815,'1 ',1,  23,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 8816,'1 ',1,  23,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 8817,'1 ',1,  23,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
 8818,'1 ',1,  23,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 8821,'1 ',1,  23,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 8823,'1 ',1,  23,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 8825,'1 ',1,  23,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 8826,'1 ',1,  23,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 8827,'1 ',1,  23,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 8828,'1 ',1,  23,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 8829,'1 ',1,  23,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 8830,'1 ',1,  23,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 8831,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 8832,'1 ',1,  23,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 8833,'1 ',1,  23,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
 8835,'1 ',1,  23,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8836,'1 ',1,  23,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 8837,'1 ',1,  23,   1,    14.730,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
 8838,'1 ',1,  23,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 8841,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 8842,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
 8843,'1 ',1,  23,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
 8844,'1 ',1,  23,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
 8845,'1 ',1,  23,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 8846,'1 ',1,  23,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 8848,'1 ',1,  23,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 8849,'1 ',1,  23,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 8850,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
 8852,'1 ',1,  23,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
 8853,'1 ',1,  23,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 8854,'1 ',1,  23,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 8855,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 8857,'1 ',1,  23,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 8859,'1 ',1,  23,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 8860,'1 ',1,  23,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
 8861,'1 ',1,  23,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 8862,'1 ',1,  23,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 8863,'1 ',1,  23,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 8866,'1 ',1,  23,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 8868,'1 ',1,  23,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
 8869,'1 ',1,  23,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
 8871,'1 ',1,  23,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 8872,'1 ',1,  23,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 8873,'1 ',1,  23,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 8875,'1 ',1,  23,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 8877,'1 ',1,  23,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 8878,'1 ',1,  23,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 8879,'1 ',1,  23,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 8881,'1 ',1,  23,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
 8882,'1 ',1,  23,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 8884,'1 ',1,  23,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
 8885,'1 ',1,  23,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 8887,'1 ',1,  23,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
 8888,'1 ',1,  23,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 8889,'1 ',1,  23,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 8890,'1 ',1,  23,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 8892,'1 ',1,  23,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 8893,'1 ',1,  23,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 8894,'1 ',1,  23,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 8895,'1 ',1,  23,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 8896,'1 ',1,  23,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 8897,'1 ',1,  23,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 8898,'1 ',1,  23,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 8899,'1 ',1,  23,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 8901,'1 ',1,  23,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 8902,'1 ',1,  23,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
 8905,'1 ',1,  23,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 8906,'1 ',1,  23,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 8907,'1 ',1,  23,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 8908,'1 ',1,  23,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
 8909,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 8912,'1 ',1,  23,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 8913,'1 ',1,  23,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 8914,'1 ',1,  23,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 8916,'1 ',1,  23,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 8917,'1 ',1,  23,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
 8918,'1 ',1,  23,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 8919,'1 ',1,  23,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 8920,'1 ',1,  23,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 8921,'1 ',1,  23,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 8922,'1 ',1,  23,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 8923,'1 ',1,  23,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 8924,'1 ',1,  23,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
 8925,'1 ',1,  23,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 8926,'1 ',1,  23,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
 8927,'1 ',1,  23,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
 8928,'1 ',1,  23,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 8929,'1 ',1,  23,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 8930,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 8932,'1 ',1,  23,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
 8933,'1 ',1,  23,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 8934,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 8935,'1 ',1,  23,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 8936,'1 ',1,  23,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
 8938,'1 ',1,  23,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 8939,'1 ',1,  23,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
 8940,'1 ',1,  23,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 8941,'1 ',1,  23,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 8944,'1 ',1,  23,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
 8945,'1 ',1,  23,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 8946,'1 ',1,  23,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 8948,'1 ',1,  23,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 8949,'1 ',1,  23,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 8952,'1 ',1,  23,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
 8955,'1 ',1,  23,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
 8956,'1 ',1,  23,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 8957,'1 ',1,  23,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 8958,'1 ',1,  23,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
 8959,'1 ',1,  23,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
 8960,'1 ',1,  23,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 8961,'1 ',1,  23,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
 8962,'1 ',1,  23,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 8963,'1 ',1,  23,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
 8964,'1 ',1,  23,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
 8965,'1 ',1,  23,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
 8966,'1 ',1,  23,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 8967,'1 ',1,  23,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 8968,'1 ',1,  23,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
 8969,'1 ',1,  23,   1,    16.870,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
 8970,'1 ',1,  23,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 8971,'1 ',1,  23,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 8972,'1 ',1,  23,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 8973,'1 ',1,  23,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
 8974,'1 ',1,  23,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 8975,'1 ',1,  23,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 8978,'1 ',1,  23,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
 8980,'1 ',1,  23,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
 8981,'1 ',1,  23,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 8982,'1 ',1,  23,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 8983,'1 ',1,  23,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 8984,'1 ',1,  23,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 8985,'1 ',1,  23,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
 8986,'1 ',1,  23,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
 8987,'1 ',1,  23,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 8988,'1 ',1,  23,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
 8989,'1 ',1,  23,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
 8990,'1 ',1,  23,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 8991,'1 ',1,  23,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 8992,'1 ',1,  23,   1,    13.630,     0.000,     0.000,     0.000,     0.000,   -10.260,   1,1, 0
 8993,'1 ',1,  23,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 8994,'1 ',1,  23,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 8995,'1 ',1,  23,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
 8996,'1 ',1,  23,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 8998,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 8999,'1 ',1,  23,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
 9000,'1 ',1,  23,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 9002,'1 ',1,  23,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 9003,'1 ',1,  23,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
 9005,'1 ',1,  23,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 9006,'1 ',1,  23,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
 9007,'1 ',1,  23,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 9008,'1 ',1,  23,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
 9009,'1 ',1,  23,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
 9010,'1 ',1,  23,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 9011,'1 ',1,  23,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
 9012,'1 ',1,  23,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
 9013,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 9014,'1 ',1,  23,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 9015,'1 ',1,  23,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 9017,'1 ',1,  23,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
 9018,'1 ',1,  23,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
 9020,'1 ',1,  23,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 9021,'1 ',1,  23,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 9022,'1 ',1,  23,   1,    30.910,     0.000,     0.000,     0.000,     0.000,   -24.140,   1,1, 0
 9023,'1 ',1,  23,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 9025,'1 ',1,  23,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
 9026,'1 ',1,  23,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 9027,'1 ',1,  23,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 9028,'1 ',1,  23,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 9029,'1 ',1,  23,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 9030,'1 ',1,  23,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 9031,'1 ',1,  23,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 9034,'1 ',1,  23,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
 9035,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 9037,'1 ',1,  23,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 9038,'1 ',1,  23,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 9042,'1 ',1,  23,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 9043,'1 ',1,  23,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
 9044,'1 ',1,  23,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
 9046,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 9047,'1 ',1,  23,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 9050,'1 ',1,  23,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
 9052,'1 ',1,  23,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 9053,'1 ',1,  23,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 9056,'1 ',1,  23,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 9057,'1 ',1,  23,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 9059,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 9061,'1 ',1,  23,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 9062,'1 ',1,  23,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
 9063,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
 9064,'1 ',1,  23,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 9065,'1 ',1,  23,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 9067,'1 ',1,  23,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 9068,'1 ',1,  23,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 9069,'1 ',1,  23,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 9070,'1 ',1,  23,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
 9072,'1 ',1,  23,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 9073,'1 ',1,  23,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
 9074,'1 ',1,  23,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
 9076,'1 ',1,  23,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 9077,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 9078,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 9079,'1 ',1,  23,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 9080,'1 ',1,  23,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 9081,'1 ',1,  23,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 9082,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 9084,'1 ',1,  23,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
 9086,'1 ',1,  23,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 9088,'1 ',1,  23,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 9089,'1 ',1,  23,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 9090,'1 ',1,  23,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 9092,'1 ',1,  23,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 9093,'1 ',1,  23,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
 9094,'1 ',1,  23,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
 9096,'1 ',1,  23,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 9097,'1 ',1,  23,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
 9098,'1 ',1,  23,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 9099,'1 ',1,  23,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
 9100,'1 ',1,  23,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 9101,'1 ',1,  23,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 9102,'1 ',1,  23,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
 9103,'1 ',1,  23,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 9104,'1 ',1,  23,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 9106,'1 ',1,  23,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
 9107,'1 ',1,  23,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 9108,'1 ',1,  23,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 9112,'1 ',1,  23,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 9113,'1 ',1,  23,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 9114,'1 ',1,  23,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
 9115,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 9116,'1 ',1,  23,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 9117,'1 ',1,  23,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 9119,'1 ',1,  23,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 9120,'1 ',1,  23,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 9121,'1 ',1,  23,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
 9122,'1 ',1,  23,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
 9123,'1 ',1,  23,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 9124,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 9125,'1 ',1,  23,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
 9128,'1 ',1,  23,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 9129,'1 ',1,  23,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
 9130,'1 ',1,  23,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 9131,'1 ',1,  23,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 9132,'1 ',1,  23,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 9133,'1 ',1,  23,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 9136,'1 ',1,  23,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 9138,'1 ',1,  23,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
 9141,'1 ',1,  23,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
 9146,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 9147,'1 ',1,  23,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 9148,'1 ',1,  23,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 9149,'1 ',1,  23,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
 9152,'1 ',1,  23,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 9153,'1 ',1,  23,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
 9154,'1 ',1,  23,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 9155,'1 ',1,  23,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 9156,'1 ',1,  23,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
 9157,'1 ',1,  23,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 9159,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
 9160,'1 ',1,  23,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 9161,'1 ',1,  23,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
 9162,'1 ',1,  23,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 9163,'1 ',1,  23,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 9164,'1 ',1,  23,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 9165,'1 ',1,  23,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
 9166,'1 ',1,  23,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
 9167,'1 ',1,  23,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
 9168,'1 ',1,  23,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 9169,'1 ',1,  23,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
 9170,'1 ',1,  23,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
 9171,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
 9172,'1 ',1,  23,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 9173,'1 ',1,  23,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 9174,'1 ',1,  23,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
 9175,'1 ',1,  23,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 9176,'1 ',1,  23,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
 9177,'1 ',1,  23,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 9178,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 9179,'1 ',1,  23,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 9180,'1 ',1,  23,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 9182,'1 ',1,  23,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 9184,'1 ',1,  23,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
 9185,'1 ',1,  23,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 9186,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 9187,'1 ',1,  23,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 9188,'1 ',1,  23,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 9190,'1 ',1,  23,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 9193,'1 ',1,  23,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
 9194,'1 ',1,  23,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
 9195,'1 ',1,  23,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 9198,'1 ',1,  23,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 9201,'1 ',1,  23,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 9202,'1 ',1,  23,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
 9204,'1 ',1,  23,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
 9205,'1 ',1,  23,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
 9206,'1 ',1,  23,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
 9207,'1 ',1,  23,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
 9209,'1 ',1,  23,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
 9210,'1 ',1,  23,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
 9212,'1 ',1,  23,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
 9216,'1 ',1,  23,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
 9217,'1 ',1,  23,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
 9218,'1 ',1,  23,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 9220,'1 ',1,  23,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 9221,'1 ',1,  23,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
 9222,'1 ',1,  23,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 9224,'1 ',1,  23,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
 9227,'1 ',1,  23,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
 9228,'1 ',1,  23,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 9229,'1 ',1,  23,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
 9230,'1 ',1,  23,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
 9231,'1 ',1,  23,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 9232,'1 ',1,  23,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 9233,'1 ',1,  23,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 9235,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
 9236,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 9238,'1 ',1,  23,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 9240,'1 ',1,  23,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
 9241,'1 ',1,  23,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 9243,'1 ',1,  23,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
 9245,'1 ',1,  23,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 9247,'1 ',1,  23,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 9248,'1 ',1,  23,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 9250,'1 ',1,  23,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
 9251,'1 ',1,  23,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
 9252,'1 ',1,  23,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 9253,'1 ',1,  23,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 9254,'1 ',1,  23,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 9257,'1 ',1,  23,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
 9258,'1 ',1,  23,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
 9260,'1 ',1,  23,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
 9261,'1 ',1,  23,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
 9262,'1 ',1,  23,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 9263,'1 ',1,  23,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 9266,'1 ',1,  23,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
 9267,'1 ',1,  23,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
 9268,'1 ',1,  23,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 9270,'1 ',1,  23,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 9272,'1 ',1,  23,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 9273,'1 ',1,  23,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 9275,'1 ',1,  23,   1,    65.600,     0.000,     0.000,     0.000,     0.000,   -41.030,   1,1, 0
 9276,'1 ',1,  23,   1,    49.390,     0.000,     0.000,     0.000,     0.000,   -38.790,   1,1, 0
 9277,'1 ',1,  23,   1,    36.350,     0.000,     0.000,     0.000,     0.000,   -24.790,   1,1, 0
 9278,'1 ',1,  23,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 9279,'1 ',1,  23,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
 9280,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 9281,'1 ',1,  23,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 9282,'1 ',1,  23,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
 9285,'1 ',1,  23,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 9286,'1 ',1,  23,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
 9287,'1 ',1,  23,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 9288,'1 ',1,  23,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 9289,'1 ',1,  23,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 9291,'1 ',1,  23,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 9292,'1 ',1,  23,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 9293,'1 ',1,  23,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 9295,'1 ',1,  23,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 9296,'1 ',1,  23,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 9297,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 9298,'1 ',1,  23,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 9299,'1 ',1,  23,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
 9301,'1 ',1,  23,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 9302,'1 ',1,  23,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
 9303,'1 ',1,  23,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
 9304,'1 ',1,  23,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 9305,'1 ',1,  23,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 9306,'1 ',1,  23,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 9308,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 9309,'1 ',1,  23,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
 9311,'1 ',1,  23,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 9312,'1 ',1,  23,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 9313,'1 ',1,  23,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 9314,'1 ',1,  23,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 9315,'1 ',1,  23,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 9319,'1 ',1,  23,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 9321,'1 ',1,  23,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
 9322,'1 ',1,  23,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
 9323,'1 ',1,  23,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
 9325,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 9326,'1 ',1,  23,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 9329,'1 ',1,  23,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 9331,'1 ',1,  23,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 9333,'1 ',1,  23,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
 9334,'1 ',1,  23,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 9336,'1 ',1,  23,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
 9338,'1 ',1,  23,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
 9341,'1 ',1,  23,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 9344,'1 ',1,  23,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 9345,'1 ',1,  23,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 9346,'1 ',1,  23,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
 9347,'1 ',1,  23,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 9348,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
 9349,'1 ',1,  23,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
 9350,'1 ',1,  23,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 9351,'1 ',1,  23,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 9352,'1 ',1,  23,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 9353,'1 ',1,  23,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 9354,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
 9355,'1 ',1,  23,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
 9356,'1 ',1,  23,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 9358,'1 ',1,  23,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
 9359,'1 ',1,  23,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 9361,'1 ',1,  23,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
 9362,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
 9363,'1 ',1,  23,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 9364,'1 ',1,  23,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
 9365,'1 ',1,  23,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
 9367,'1 ',1,  23,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
 9369,'1 ',1,  23,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
 9370,'1 ',1,  23,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
 9371,'1 ',1,  23,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
 9372,'1 ',1,  23,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 9375,'1 ',1,  23,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 9376,'1 ',1,  23,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
 9377,'1 ',1,  23,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 9378,'1 ',1,  23,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
 9379,'1 ',1,  23,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 9380,'1 ',1,  23,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
 9381,'1 ',1,  23,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 9384,'1 ',1,  23,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
 9385,'1 ',1,  23,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
 9386,'1 ',1,  23,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
 9387,'1 ',1,  23,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 9389,'1 ',1,  23,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 9390,'1 ',1,  23,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
 9391,'1 ',1,  23,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
 9392,'1 ',1,  23,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 9393,'1 ',1,  23,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
 9394,'1 ',1,  23,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
 9395,'1 ',1,  23,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 9398,'1 ',1,  23,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 9399,'1 ',1,  23,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
 9401,'1 ',1,  23,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
 9403,'1 ',1,  23,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 9404,'1 ',1,  23,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
 9405,'1 ',1,  23,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 9407,'1 ',1,  23,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
 9409,'1 ',1,  23,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 9410,'1 ',1,  23,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
 9411,'1 ',1,  23,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 9413,'1 ',1,  23,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
 9416,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 9418,'1 ',1,  23,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 9419,'1 ',1,  23,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 9420,'1 ',1,  23,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 9422,'1 ',1,  23,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 9424,'1 ',1,  23,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 9425,'1 ',1,  23,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
 9428,'1 ',1,  23,   1,    32.440,     0.000,     0.000,     0.000,     0.000,   -21.840,   1,1, 0
 9429,'1 ',1,  23,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 9430,'1 ',1,  23,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 9432,'1 ',1,  23,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
 9433,'1 ',1,  23,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
 9434,'1 ',1,  23,   1,    18.320,     0.000,     0.000,     0.000,     0.000,   -10.930,   1,1, 0
 9436,'1 ',1,  23,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
 9438,'1 ',1,  23,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
 9439,'1 ',1,  23,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
 9440,'1 ',1,  23,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
 9441,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 9442,'1 ',1,  23,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 9443,'1 ',1,  23,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
 9446,'1 ',1,  23,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
 9448,'1 ',1,  23,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
 9449,'1 ',1,  23,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 9451,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
 9452,'1 ',1,  23,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
 9453,'1 ',1,  23,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 9455,'1 ',1,  23,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
 9456,'1 ',1,  23,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 9458,'1 ',1,  23,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
 9459,'1 ',1,  23,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
 9460,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
 9461,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
 9462,'1 ',1,  23,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 9465,'1 ',1,  23,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 9466,'1 ',1,  23,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 9467,'1 ',1,  23,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 9468,'1 ',1,  23,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
 9469,'1 ',1,  23,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 9470,'1 ',1,  23,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
 9472,'1 ',1,  23,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
 9474,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
 9475,'1 ',1,  23,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
 9476,'1 ',1,  23,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
 9478,'1 ',1,  23,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 9479,'1 ',1,  23,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 9481,'1 ',1,  23,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 9482,'1 ',1,  23,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
 9483,'1 ',1,  23,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
 9484,'1 ',1,  23,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 9485,'1 ',1,  23,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
 9486,'1 ',1,  23,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
 9488,'1 ',1,  23,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 9490,'1 ',1,  23,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
 9491,'1 ',1,  23,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
 9492,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
 9493,'1 ',1,  23,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
 9495,'1 ',1,  23,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
 9497,'1 ',1,  23,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 9499,'1 ',1,  23,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 9500,'1 ',1,  23,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 9501,'1 ',1,  23,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
 9502,'1 ',1,  23,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
 9503,'1 ',1,  23,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
 9504,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 9507,'1 ',1,  23,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 9509,'1 ',1,  23,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 9510,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
 9511,'1 ',1,  23,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
 9515,'1 ',1,  23,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 9517,'1 ',1,  23,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
 9518,'1 ',1,  23,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
 9520,'1 ',1,  23,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 9521,'1 ',1,  23,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
 9522,'1 ',1,  23,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
 9523,'1 ',1,  23,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
 9524,'1 ',1,  23,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 9525,'1 ',1,  23,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 9526,'1 ',1,  23,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 9529,'1 ',1,  23,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
 9530,'1 ',1,  23,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 9532,'1 ',1,  23,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 9533,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 9535,'1 ',1,  23,   1,    13.160,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
 9539,'1 ',1,  23,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
 9540,'1 ',1,  23,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
 9541,'1 ',1,  23,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 9543,'1 ',1,  23,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 9544,'1 ',1,  23,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 9545,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 9547,'1 ',1,  23,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
 9549,'1 ',1,  23,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 9550,'1 ',1,  23,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
 9551,'1 ',1,  23,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 9552,'1 ',1,  23,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 9553,'1 ',1,  23,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
 9555,'1 ',1,  23,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
 9557,'1 ',1,  23,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
 9558,'1 ',1,  23,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 9560,'1 ',1,  23,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 9562,'1 ',1,  23,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
 9564,'1 ',1,  23,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 9566,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
 9568,'1 ',1,  23,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
 9569,'1 ',1,  23,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
 9570,'1 ',1,  23,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
 9571,'1 ',1,  23,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
 9572,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 9573,'1 ',1,  23,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
 9574,'1 ',1,  23,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
 9575,'1 ',1,  23,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 9577,'1 ',1,  23,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
 9578,'1 ',1,  23,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
 9581,'1 ',1,  23,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
 9582,'1 ',1,  23,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
 9583,'1 ',1,  23,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
 9584,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
 9585,'1 ',1,  23,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 9587,'1 ',1,  23,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 9590,'1 ',1,  23,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
 9592,'1 ',1,  23,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
 9593,'1 ',1,  23,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
 9595,'1 ',1,  23,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
 9596,'1 ',1,  23,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
 9598,'1 ',1,  23,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
 9600,'1 ',1,  23,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
 9601,'1 ',1,  23,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
 9602,'1 ',1,  23,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
 9603,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 9604,'1 ',1,  23,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
 9607,'1 ',1,  23,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 9608,'1 ',1,  23,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 9609,'1 ',1,  23,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 9610,'1 ',1,  23,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
 9612,'1 ',1,  23,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 9617,'1 ',1,  23,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 9619,'1 ',1,  23,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 9620,'1 ',1,  23,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
 9625,'1 ',1,  23,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
 9626,'1 ',1,  23,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
 9629,'1 ',1,  23,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
 9631,'1 ',1,  23,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
 9632,'1 ',1,  23,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 9633,'1 ',1,  23,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 9634,'1 ',1,  23,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
 9635,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 9636,'1 ',1,  23,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
 9637,'1 ',1,  23,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
 9639,'1 ',1,  23,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
 9640,'1 ',1,  23,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 9641,'1 ',1,  23,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
 9642,'1 ',1,  23,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
 9643,'1 ',1,  23,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 9644,'1 ',1,  23,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
 9645,'1 ',1,  23,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 9646,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
 9647,'1 ',1,  23,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 9649,'1 ',1,  23,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 9651,'1 ',1,  23,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -9.580,   1,1, 0
 9652,'1 ',1,  23,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
 9653,'1 ',1,  23,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
 9655,'1 ',1,  23,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
 9656,'1 ',1,  23,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
 9657,'1 ',1,  23,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
 9658,'1 ',1,  23,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 9659,'1 ',1,  23,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 9660,'1 ',1,  23,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
 9661,'1 ',1,  23,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
 9663,'1 ',1,  23,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
 9664,'1 ',1,  23,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
 9666,'1 ',1,  23,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 9668,'1 ',1,  23,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
 9670,'1 ',1,  23,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
 9671,'1 ',1,  23,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 9673,'1 ',1,  23,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
 9674,'1 ',1,  23,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
 9675,'1 ',1,  23,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 9677,'1 ',1,  23,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
 9679,'1 ',1,  23,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
 9680,'1 ',1,  23,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
 9684,'1 ',1,  23,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 9685,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 9686,'1 ',1,  23,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 9688,'1 ',1,  23,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
 9689,'1 ',1,  23,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
 9692,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
 9693,'1 ',1,  23,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
 9694,'1 ',1,  23,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 9695,'1 ',1,  23,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
 9697,'1 ',1,  23,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
 9699,'1 ',1,  23,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
 9700,'1 ',1,  23,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
 9701,'1 ',1,  23,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
 9702,'1 ',1,  23,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
 9703,'1 ',1,  23,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
 9704,'1 ',1,  23,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 9706,'1 ',1,  23,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
 9709,'1 ',1,  23,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 9710,'1 ',1,  23,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
 9712,'1 ',1,  23,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
 9714,'1 ',1,  23,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
 9715,'1 ',1,  23,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
 9717,'1 ',1,  23,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
 9719,'1 ',1,  23,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
 9721,'1 ',1,  23,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
 9722,'1 ',1,  23,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
 9723,'1 ',1,  23,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
 9725,'1 ',1,  23,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
 9726,'1 ',1,  23,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
 9727,'1 ',1,  23,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 9729,'1 ',1,  23,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -8.880,   1,1, 0
 9731,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
 9734,'1 ',1,  23,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
 9736,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
 9737,'1 ',1,  23,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
 9739,'1 ',1,  23,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
 9740,'1 ',1,  23,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
 9741,'1 ',1,  23,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
 9742,'1 ',1,  23,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 9743,'1 ',1,  23,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
 9744,'1 ',1,  23,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
 9748,'1 ',1,  23,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 9749,'1 ',1,  23,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
 9750,'1 ',1,  23,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
 9751,'1 ',1,  23,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
 9752,'1 ',1,  23,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
 9753,'1 ',1,  23,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
 9755,'1 ',1,  23,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
 9756,'1 ',1,  23,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
 9757,'1 ',1,  23,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
 9758,'1 ',1,  23,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
 9759,'1 ',1,  23,   1,    29.110,     0.000,     0.000,     0.000,     0.000,   -20.270,   1,1, 0
 9760,'1 ',1,  23,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
 9761,'1 ',1,  23,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
 9762,'1 ',1,  23,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
 9763,'1 ',1,  23,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 9764,'1 ',1,  23,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
 9765,'1 ',1,  23,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
 9766,'1 ',1,  23,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
 9768,'1 ',1,  23,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
 9769,'1 ',1,  23,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
 9770,'1 ',1,  23,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
 9772,'1 ',1,  23,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
 9773,'1 ',1,  23,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
 9774,'1 ',1,  23,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
 9775,'1 ',1,  23,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 9776,'1 ',1,  23,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
 9777,'1 ',1,  23,   1,    69.590,     0.000,     0.000,     0.000,     0.000,   -53.160,   1,1, 0
 9778,'1 ',1,  23,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
 9780,'1 ',1,  23,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
 9781,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
 9782,'1 ',1,  23,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
 9784,'1 ',1,  23,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 9785,'1 ',1,  23,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
 9786,'1 ',1,  23,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
 9787,'1 ',1,  23,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
 9789,'1 ',1,  23,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 9791,'1 ',1,  23,   1,    14.670,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
 9792,'1 ',1,  23,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
 9795,'1 ',1,  23,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
 9796,'1 ',1,  23,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 9797,'1 ',1,  23,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
 9798,'1 ',1,  23,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
 9801,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
 9805,'1 ',1,  23,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
 9807,'1 ',1,  23,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 9808,'1 ',1,  23,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
 9809,'1 ',1,  23,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
 9810,'1 ',1,  23,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 9812,'1 ',1,  23,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
 9816,'1 ',1,  23,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
 9817,'1 ',1,  23,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
 9818,'1 ',1,  23,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
 9819,'1 ',1,  23,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
 9820,'1 ',1,  23,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
 9822,'1 ',1,  23,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
 9823,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
 9824,'1 ',1,  23,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
 9825,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 9828,'1 ',1,  23,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
 9829,'1 ',1,  23,   1,    88.310,     0.000,     0.000,     0.000,     0.000,   -73.360,   1,1, 0
 9830,'1 ',1,  23,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
 9832,'1 ',1,  23,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
 9833,'1 ',1,  23,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 9834,'1 ',1,  23,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
 9835,'1 ',1,  23,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
 9838,'1 ',1,  23,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 9842,'1 ',1,  23,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
 9845,'1 ',1,  23,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
 9846,'1 ',1,  23,   1,    32.390,     0.000,     0.000,     0.000,     0.000,   -23.670,   1,1, 0
 9847,'1 ',1,  23,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
 9848,'1 ',1,  23,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
 9849,'1 ',1,  23,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
 9851,'1 ',1,  23,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
 9853,'1 ',1,  23,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
 9855,'1 ',1,  23,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
 9858,'1 ',1,  23,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
 9859,'1 ',1,  23,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
 9860,'1 ',1,  23,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
 9861,'1 ',1,  23,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
 9863,'1 ',1,  23,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
 9864,'1 ',1,  23,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
 9866,'1 ',1,  23,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
 9868,'1 ',1,  23,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
 9869,'1 ',1,  23,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
 9871,'1 ',1,  23,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
 9872,'1 ',1,  23,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
 9873,'1 ',1,  23,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
 9875,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 9877,'1 ',1,  23,   1,    18.560,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
 9878,'1 ',1,  23,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
 9880,'1 ',1,  23,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
 9881,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
 9882,'1 ',1,  23,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
 9883,'1 ',1,  23,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 9884,'1 ',1,  23,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 9885,'1 ',1,  23,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
 9886,'1 ',1,  23,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 9887,'1 ',1,  23,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 9888,'1 ',1,  23,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
 9890,'1 ',1,  23,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
 9891,'1 ',1,  23,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
 9892,'1 ',1,  23,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
 9893,'1 ',1,  23,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
 9894,'1 ',1,  23,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
 9895,'1 ',1,  23,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
 9896,'1 ',1,  23,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
 9898,'1 ',1,  23,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 9899,'1 ',1,  23,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
 9900,'1 ',1,  23,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
 9901,'1 ',1,  23,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
 9902,'1 ',1,  23,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
 9903,'1 ',1,  23,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
 9904,'1 ',1,  23,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
 9906,'1 ',1,  23,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 9908,'1 ',1,  23,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 9909,'1 ',1,  23,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
 9911,'1 ',1,  23,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
 9914,'1 ',1,  23,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
 9916,'1 ',1,  23,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
 9917,'1 ',1,  23,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
 9918,'1 ',1,  23,   1,    28.350,     0.000,     0.000,     0.000,     0.000,   -16.500,   1,1, 0
 9919,'1 ',1,  23,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
 9921,'1 ',1,  23,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
 9924,'1 ',1,  23,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
 9925,'1 ',1,  23,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
 9929,'1 ',1,  23,   1,    55.870,     0.000,     0.000,     0.000,     0.000,   -38.500,   1,1, 0
 9931,'1 ',1,  23,   1,    16.580,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
 9932,'1 ',1,  23,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
 9933,'1 ',1,  23,   1,    16.800,     0.000,     0.000,     0.000,     0.000,   -11.210,   1,1, 0
 9934,'1 ',1,  23,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
 9935,'1 ',1,  23,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
 9936,'1 ',1,  23,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
 9937,'1 ',1,  23,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
 9938,'1 ',1,  23,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
 9939,'1 ',1,  23,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
 9941,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
 9942,'1 ',1,  23,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
 9943,'1 ',1,  23,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
 9944,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
 9945,'1 ',1,  23,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
 9946,'1 ',1,  23,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
 9947,'1 ',1,  23,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
 9948,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
 9949,'1 ',1,  23,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
 9950,'1 ',1,  23,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
 9951,'1 ',1,  23,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
 9952,'1 ',1,  23,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
 9953,'1 ',1,  23,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
 9955,'1 ',1,  23,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
 9956,'1 ',1,  23,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
 9958,'1 ',1,  23,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
 9959,'1 ',1,  23,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
 9960,'1 ',1,  23,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
 9962,'1 ',1,  23,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
 9963,'1 ',1,  23,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
 9965,'1 ',1,  23,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
 9967,'1 ',1,  23,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
 9969,'1 ',1,  23,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
 9970,'1 ',1,  23,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
 9972,'1 ',1,  23,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
 9973,'1 ',1,  23,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
 9974,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
 9975,'1 ',1,  23,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
 9976,'1 ',1,  23,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
 9977,'1 ',1,  23,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
 9978,'1 ',1,  23,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
 9979,'1 ',1,  23,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
 9981,'1 ',1,  23,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -9.140,   1,1, 0
 9982,'1 ',1,  23,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
 9983,'1 ',1,  23,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 9984,'1 ',1,  23,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 9985,'1 ',1,  23,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
 9986,'1 ',1,  23,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
 9987,'1 ',1,  23,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
 9988,'1 ',1,  23,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
 9991,'1 ',1,  23,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
 9995,'1 ',1,  23,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
 9997,'1 ',1,  23,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
 9998,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
 9999,'1 ',1,  23,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
10000,'1 ',1,  23,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
10002,'1 ',1,  23,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
10003,'1 ',1,  23,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
10004,'1 ',1,  23,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
10005,'1 ',1,  23,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
10006,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
10007,'1 ',1,  23,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
10008,'1 ',1,  23,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
10010,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
10012,'1 ',1,  23,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
10013,'1 ',1,  23,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
10016,'1 ',1,  23,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
10017,'1 ',1,  23,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
10022,'1 ',1,  23,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
10024,'1 ',1,  23,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
10026,'1 ',1,  23,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
10027,'1 ',1,  23,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
10029,'1 ',1,  23,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
10030,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
10032,'1 ',1,  23,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
10033,'1 ',1,  23,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
10034,'1 ',1,  23,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
10035,'1 ',1,  23,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
10036,'1 ',1,  23,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
10037,'1 ',1,  23,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
10038,'1 ',1,  23,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
10041,'1 ',1,  23,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
10042,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
10043,'1 ',1,  23,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
10044,'1 ',1,  23,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
10048,'1 ',1,  23,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
10051,'1 ',1,  23,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
10052,'1 ',1,  23,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
10053,'1 ',1,  23,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
10054,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
10055,'1 ',1,  23,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
10056,'1 ',1,  23,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
10057,'1 ',1,  23,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
10058,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
10060,'1 ',1,  23,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
10061,'1 ',1,  23,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
10065,'1 ',1,  23,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
10066,'1 ',1,  23,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
10067,'1 ',1,  23,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
10068,'1 ',1,  23,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
10069,'1 ',1,  23,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
10070,'1 ',1,  23,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
10071,'1 ',1,  23,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
10074,'1 ',1,  23,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
10075,'1 ',1,  23,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
10076,'1 ',1,  23,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
10077,'1 ',1,  23,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
10080,'1 ',1,  23,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
10081,'1 ',1,  23,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
10082,'1 ',1,  23,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
10083,'1 ',1,  23,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
10084,'1 ',1,  23,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
10085,'1 ',1,  23,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
10086,'1 ',1,  23,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
10088,'1 ',1,  23,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
10090,'1 ',1,  23,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
10091,'1 ',1,  23,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
10092,'1 ',1,  23,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
10093,'1 ',1,  23,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
10094,'1 ',1,  23,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
10095,'1 ',1,  23,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
10096,'1 ',1,  23,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
10097,'1 ',1,  23,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
10099,'1 ',1,  23,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
10100,'1 ',1,  23,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
10101,'1 ',1,  23,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
10103,'1 ',1,  23,   1,    13.560,     0.000,     0.000,     0.000,     0.000,   -10.330,   1,1, 0
10104,'1 ',1,  23,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
10105,'1 ',1,  23,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
10106,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
10107,'1 ',1,  23,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
10109,'1 ',1,  23,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
10110,'1 ',1,  23,   1,    19.780,     0.000,     0.000,     0.000,     0.000,   -12.060,   1,1, 0
10111,'1 ',1,  23,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
10112,'1 ',1,  23,   1,    14.920,     0.000,     0.000,     0.000,     0.000,   -10.760,   1,1, 0
10113,'1 ',1,  23,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
10116,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
10118,'1 ',1,  23,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
10119,'1 ',1,  23,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
10120,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
10121,'1 ',1,  23,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
10122,'1 ',1,  23,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
10123,'1 ',1,  23,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
10124,'1 ',1,  23,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
10129,'1 ',1,  23,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
10131,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
10132,'1 ',1,  23,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
10133,'1 ',1,  23,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
10134,'1 ',1,  23,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
10136,'1 ',1,  23,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
10137,'1 ',1,  23,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
10139,'1 ',1,  23,   1,    29.910,     0.000,     0.000,     0.000,     0.000,   -21.280,   1,1, 0
10140,'1 ',1,  23,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
10141,'1 ',1,  23,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
10142,'1 ',1,  23,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
10143,'1 ',1,  23,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
10144,'1 ',1,  23,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
10147,'1 ',1,  23,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
10149,'1 ',1,  23,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
10152,'1 ',1,  23,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
10154,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
10156,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
10159,'1 ',1,  23,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
10160,'1 ',1,  23,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
10162,'1 ',1,  23,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
10163,'1 ',1,  23,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
10164,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
10165,'1 ',1,  23,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
10166,'1 ',1,  23,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
10168,'1 ',1,  23,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
10169,'1 ',1,  23,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
10172,'1 ',1,  23,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
10174,'1 ',1,  23,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
10176,'1 ',1,  23,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
10178,'1 ',1,  23,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
10179,'1 ',1,  23,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
10182,'1 ',1,  23,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
10183,'1 ',1,  23,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
10184,'1 ',1,  23,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
10185,'1 ',1,  23,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
10186,'1 ',1,  23,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
10188,'1 ',1,  23,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
10191,'1 ',1,  23,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
10192,'1 ',1,  23,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
10193,'1 ',1,  23,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
10194,'1 ',1,  23,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
10196,'1 ',1,  23,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
10199,'1 ',1,  23,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
10200,'1 ',1,  23,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
10201,'1 ',1,  23,   1,    17.930,     0.000,     0.000,     0.000,     0.000,   -13.700,   1,1, 0
10202,'1 ',1,  23,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
10204,'1 ',1,  23,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
10205,'1 ',1,  23,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
10206,'1 ',1,  23,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
10208,'1 ',1,  23,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
10209,'1 ',1,  23,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
10211,'1 ',1,  23,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
10212,'1 ',1,  23,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
10213,'1 ',1,  23,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
10214,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
10216,'1 ',1,  23,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
10217,'1 ',1,  23,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
10220,'1 ',1,  23,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
10221,'1 ',1,  23,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
10222,'1 ',1,  23,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
10224,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
10226,'1 ',1,  23,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
10227,'1 ',1,  23,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
10229,'1 ',1,  23,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
10230,'1 ',1,  23,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
10231,'1 ',1,  23,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
10233,'1 ',1,  23,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
10234,'1 ',1,  23,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
10236,'1 ',1,  23,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
10237,'1 ',1,  23,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
10239,'1 ',1,  23,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
10240,'1 ',1,  23,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
10241,'1 ',1,  23,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
10242,'1 ',1,  23,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
10243,'1 ',1,  23,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
10245,'1 ',1,  23,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
10246,'1 ',1,  23,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
10251,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
10252,'1 ',1,  23,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
10253,'1 ',1,  23,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
10255,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
10257,'1 ',1,  23,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
10259,'1 ',1,  23,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
10260,'1 ',1,  23,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
10261,'1 ',1,  23,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
10262,'1 ',1,  23,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
10263,'1 ',1,  23,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
10264,'1 ',1,  23,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
10265,'1 ',1,  23,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
10268,'1 ',1,  23,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
10269,'1 ',1,  23,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
10271,'1 ',1,  23,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
10272,'1 ',1,  23,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
10273,'1 ',1,  23,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
10274,'1 ',1,  23,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
10276,'1 ',1,  23,   1,    14.890,     0.000,     0.000,     0.000,     0.000,   -10.120,   1,1, 0
10278,'1 ',1,  23,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
10280,'1 ',1,  23,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
10281,'1 ',1,  23,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
10282,'1 ',1,  23,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
10283,'1 ',1,  23,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
10284,'1 ',1,  23,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
10285,'1 ',1,  23,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
10286,'1 ',1,  23,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
10287,'1 ',1,  23,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
10288,'1 ',1,  23,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
10289,'1 ',1,  23,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
10290,'1 ',1,  23,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
10292,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
10293,'1 ',1,  23,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
10294,'1 ',1,  23,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
10295,'1 ',1,  23,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
10296,'1 ',1,  23,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
10297,'1 ',1,  23,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
10298,'1 ',1,  23,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
10299,'1 ',1,  23,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
10300,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10301,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
10302,'1 ',1,  23,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
10304,'1 ',1,  23,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
10305,'1 ',1,  23,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
10307,'1 ',1,  23,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
10308,'1 ',1,  23,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
10309,'1 ',1,  23,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
10313,'1 ',1,  23,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
10314,'1 ',1,  23,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
10315,'1 ',1,  23,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
10317,'1 ',1,  23,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
10318,'1 ',1,  23,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
10319,'1 ',1,  23,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
10320,'1 ',1,  23,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
10321,'1 ',1,  23,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
10322,'1 ',1,  23,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
10324,'1 ',1,  23,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
10325,'1 ',1,  23,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
10326,'1 ',1,  23,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
10327,'1 ',1,  23,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
10328,'1 ',1,  23,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
10329,'1 ',1,  23,   1,    72.210,     0.000,     0.000,     0.000,     0.000,   -18.050,   1,1, 0
10330,'1 ',1,  23,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
10331,'1 ',1,  23,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
10333,'1 ',1,  23,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
10334,'1 ',1,  23,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
10335,'1 ',1,  23,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
10336,'1 ',1,  23,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
10338,'1 ',1,  23,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
10339,'1 ',1,  23,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
10340,'1 ',1,  23,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
10341,'1 ',1,  23,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
10342,'1 ',1,  23,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
10344,'1 ',1,  23,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
10345,'1 ',1,  23,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
10346,'1 ',1,  23,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
10348,'1 ',1,  23,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
10349,'1 ',1,  23,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
10350,'1 ',1,  23,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
10351,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
10352,'1 ',1,  23,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
10353,'1 ',1,  23,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
10354,'1 ',1,  23,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
10355,'1 ',1,  23,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
10356,'1 ',1,  23,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
10358,'1 ',1,  23,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
10359,'1 ',1,  23,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
10361,'1 ',1,  23,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
10363,'1 ',1,  23,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
10364,'1 ',1,  23,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
10365,'1 ',1,  23,   1,    16.320,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
10366,'1 ',1,  23,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
10367,'1 ',1,  23,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
10368,'1 ',1,  23,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
10369,'1 ',1,  23,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
10370,'1 ',1,  23,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
10371,'1 ',1,  23,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
10375,'1 ',1,  23,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
10376,'1 ',1,  23,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
10377,'1 ',1,  23,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
10378,'1 ',1,  23,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
10380,'1 ',1,  23,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
10381,'1 ',1,  23,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
10382,'1 ',1,  23,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
10384,'1 ',1,  23,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
10385,'1 ',1,  23,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
10387,'1 ',1,  23,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
10388,'1 ',1,  23,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
10389,'1 ',1,  23,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
10390,'1 ',1,  23,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
10392,'1 ',1,  23,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
10394,'1 ',1,  23,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
10395,'1 ',1,  23,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
10397,'1 ',1,  23,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
10398,'1 ',1,  23,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
10399,'1 ',1,  23,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
10401,'1 ',1,  23,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
10402,'1 ',1,  23,   1,    16.480,     0.000,     0.000,     0.000,     0.000,   -11.870,   1,1, 0
10403,'1 ',1,  23,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
10404,'1 ',1,  23,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
10405,'1 ',1,  23,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
10406,'1 ',1,  23,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
10407,'1 ',1,  23,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
10409,'1 ',1,  23,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
10411,'1 ',1,  23,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
10412,'1 ',1,  23,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
10413,'1 ',1,  23,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
10414,'1 ',1,  23,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
10416,'1 ',1,  23,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
10417,'1 ',1,  23,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
10418,'1 ',1,  23,   1,    41.440,     0.000,     0.000,     0.000,     0.000,   -24.040,   1,1, 0
10420,'1 ',1,  23,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
10422,'1 ',1,  23,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
10423,'1 ',1,  23,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
10424,'1 ',1,  23,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
10427,'1 ',1,  23,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
10428,'1 ',1,  23,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
10429,'1 ',1,  23,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
10430,'1 ',1,  23,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
10432,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
10433,'1 ',1,  23,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
10434,'1 ',1,  23,   1,    21.580,     0.000,     0.000,     0.000,     0.000,   -12.770,   1,1, 0
10435,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
10437,'1 ',1,  23,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
10438,'1 ',1,  23,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
10439,'1 ',1,  23,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
10441,'1 ',1,  23,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
10443,'1 ',1,  23,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
10444,'1 ',1,  23,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
10445,'1 ',1,  23,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
10446,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
10447,'1 ',1,  23,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
10448,'1 ',1,  23,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
10449,'1 ',1,  23,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
10450,'1 ',1,  23,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
10451,'1 ',1,  23,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
10453,'1 ',1,  23,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
10454,'1 ',1,  23,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
10455,'1 ',1,  23,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
10456,'1 ',1,  23,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
10457,'1 ',1,  23,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
10459,'1 ',1,  23,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
10460,'1 ',1,  23,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
10462,'1 ',1,  23,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
10463,'1 ',1,  23,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
10464,'1 ',1,  23,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
10465,'1 ',1,  23,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
10466,'1 ',1,  23,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
10467,'1 ',1,  23,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
10468,'1 ',1,  23,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
10469,'1 ',1,  23,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
10471,'1 ',1,  23,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
10472,'1 ',1,  23,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
10473,'1 ',1,  23,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
10476,'1 ',1,  23,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
10477,'1 ',1,  23,   1,    21.940,     0.000,     0.000,     0.000,     0.000,   -13.800,   1,1, 0
10478,'1 ',1,  23,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
10479,'1 ',1,  23,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
10482,'1 ',1,  23,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
10483,'1 ',1,  23,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
10487,'1 ',1,  23,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
10488,'1 ',1,  23,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
10489,'1 ',1,  23,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
10491,'1 ',1,  23,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
10493,'1 ',1,  23,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
10494,'1 ',1,  23,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
10496,'1 ',1,  23,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
10497,'1 ',1,  23,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
10498,'1 ',1,  23,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
10499,'1 ',1,  23,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
10500,'1 ',1,  23,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
10502,'1 ',1,  23,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
10505,'1 ',1,  23,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
10506,'1 ',1,  23,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10507,'1 ',1,  23,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
10509,'1 ',1,  23,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10511,'1 ',1,  23,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
10512,'1 ',1,  23,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
10513,'1 ',1,  23,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
10514,'1 ',1,  23,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
10515,'1 ',1,  23,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
10516,'1 ',1,  23,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
10518,'1 ',1,  23,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
10520,'1 ',1,  23,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
10521,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
10524,'1 ',1,  23,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
10525,'1 ',1,  23,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
10526,'1 ',1,  23,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
10529,'1 ',1,  23,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
10531,'1 ',1,  23,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
10533,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
10534,'1 ',1,  23,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
10535,'1 ',1,  23,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
10536,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
10537,'1 ',1,  23,   1,    30.600,     0.000,     0.000,     0.000,     0.000,   -19.080,   1,1, 0
10538,'1 ',1,  23,   1,    21.960,     0.000,     0.000,     0.000,     0.000,   -17.430,   1,1, 0
10539,'1 ',1,  23,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
10542,'1 ',1,  23,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
10543,'1 ',1,  23,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
10544,'1 ',1,  23,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
10545,'1 ',1,  23,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
10546,'1 ',1,  23,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
10547,'1 ',1,  23,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
10548,'1 ',1,  23,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
10550,'1 ',1,  23,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
10551,'1 ',1,  23,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
10552,'1 ',1,  23,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
10553,'1 ',1,  23,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
10555,'1 ',1,  23,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
10556,'1 ',1,  23,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
10557,'1 ',1,  23,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
10559,'1 ',1,  23,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
10561,'1 ',1,  23,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
10562,'1 ',1,  23,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
10566,'1 ',1,  23,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
10567,'1 ',1,  23,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
10569,'1 ',1,  23,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
10570,'1 ',1,  23,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
10571,'1 ',1,  23,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
10572,'1 ',1,  23,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
10575,'1 ',1,  23,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
10576,'1 ',1,  23,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
10577,'1 ',1,  23,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
10579,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
10580,'1 ',1,  23,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
10582,'1 ',1,  23,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
10583,'1 ',1,  23,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
10584,'1 ',1,  23,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
10585,'1 ',1,  23,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
10587,'1 ',1,  23,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
10588,'1 ',1,  23,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
10589,'1 ',1,  23,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
10594,'1 ',1,  23,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
10595,'1 ',1,  23,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
10598,'1 ',1,  23,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
10599,'1 ',1,  23,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
10600,'1 ',1,  23,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
10601,'1 ',1,  23,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
10602,'1 ',1,  23,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
10603,'1 ',1,  23,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
10604,'1 ',1,  23,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
10606,'1 ',1,  23,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
10607,'1 ',1,  23,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
10608,'1 ',1,  23,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
10609,'1 ',1,  23,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
10611,'1 ',1,  23,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
10612,'1 ',1,  23,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
10613,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
10614,'1 ',1,  23,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
10616,'1 ',1,  23,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
10617,'1 ',1,  23,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
10619,'1 ',1,  23,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
10620,'1 ',1,  23,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
10621,'1 ',1,  23,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
10629,'1 ',1,  23,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
10630,'1 ',1,  23,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
10631,'1 ',1,  23,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
10632,'1 ',1,  23,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
10634,'1 ',1,  23,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
10636,'1 ',1,  23,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
10637,'1 ',1,  23,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
10639,'1 ',1,  23,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
10642,'1 ',1,  23,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
10645,'1 ',1,  23,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
10646,'1 ',1,  23,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
10648,'1 ',1,  23,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
10649,'1 ',1,  23,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
10650,'1 ',1,  23,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
10653,'1 ',1,  23,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
10654,'1 ',1,  23,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
10656,'1 ',1,  23,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
10657,'1 ',1,  23,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
10662,'1 ',1,  23,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
10665,'1 ',1,  23,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
10667,'1 ',1,  29,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
10668,'1 ',1,  29,   1,    26.120,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
10669,'1 ',1,  29,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
10670,'1 ',1,  29,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
10671,'1 ',1,  29,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
10672,'1 ',1,  29,   1,    22.840,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
10673,'1 ',1,  29,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
10676,'1 ',1,  29,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
10677,'1 ',1,  29,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
10678,'1 ',1,  29,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
10680,'1 ',1,  29,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
10681,'1 ',1,  29,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
10683,'1 ',1,  29,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
10684,'1 ',1,  29,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10685,'1 ',1,  29,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
10687,'1 ',1,  29,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
10692,'1 ',1,  29,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
10693,'1 ',1,  29,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
10694,'1 ',1,  29,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
10697,'1 ',1,  29,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
10698,'1 ',1,  29,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
10699,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
10700,'1 ',1,  29,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
10702,'1 ',1,  29,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
10704,'1 ',1,  29,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
10705,'1 ',1,  29,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
10706,'1 ',1,  29,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
10707,'1 ',1,  29,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
10708,'1 ',1,  29,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
10710,'1 ',1,  29,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
10711,'1 ',1,  29,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
10712,'1 ',1,  29,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
10713,'1 ',1,  29,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
10714,'1 ',1,  29,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
10715,'1 ',1,  29,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
10716,'1 ',1,  29,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
10718,'1 ',1,  29,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
10719,'1 ',1,  29,   1,    25.820,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
10720,'1 ',1,  29,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
10721,'1 ',1,  29,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
10722,'1 ',1,  29,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
10723,'1 ',1,  29,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
10725,'1 ',1,  29,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
10727,'1 ',1,  29,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
10729,'1 ',1,  29,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
10730,'1 ',1,  29,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
10731,'1 ',1,  29,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
10732,'1 ',1,  29,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
10733,'1 ',1,  29,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
10734,'1 ',1,  29,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10735,'1 ',1,  29,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
10736,'1 ',1,  29,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
10737,'1 ',1,  29,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
10738,'1 ',1,  29,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
10739,'1 ',1,  29,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
10740,'1 ',1,  29,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
10741,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
10743,'1 ',1,  29,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
10744,'1 ',1,  29,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
10745,'1 ',1,  29,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
10746,'1 ',1,  29,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
10747,'1 ',1,  29,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
10749,'1 ',1,  29,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
10751,'1 ',1,  29,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
10752,'1 ',1,  29,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
10754,'1 ',1,  29,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
10755,'1 ',1,  29,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
10756,'1 ',1,  29,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
10758,'1 ',1,  29,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
10759,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10761,'1 ',1,  29,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
10762,'1 ',1,  29,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
10763,'1 ',1,  29,   1,    15.990,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
10764,'1 ',1,  29,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
10765,'1 ',1,  29,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
10766,'1 ',1,  29,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
10767,'1 ',1,  29,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
