 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


10769,'1 ',1,  29,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
10772,'1 ',1,  29,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
10773,'1 ',1,  29,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
10774,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
10775,'1 ',1,  29,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
10776,'1 ',1,  29,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
10777,'1 ',1,  29,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
10778,'1 ',1,  29,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
10782,'1 ',1,  29,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
10783,'1 ',1,  29,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
10784,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
10785,'1 ',1,  29,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
10787,'1 ',1,  29,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
10788,'1 ',1,  29,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
10789,'1 ',1,  29,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
10790,'1 ',1,  29,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
10791,'1 ',1,  29,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
10792,'1 ',1,  29,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
10793,'1 ',1,  29,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
10795,'1 ',1,  29,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
10796,'1 ',1,  29,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
10797,'1 ',1,  29,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
10800,'1 ',1,  29,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
10803,'1 ',1,  29,   1,    21.590,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
10804,'1 ',1,  29,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
10805,'1 ',1,  29,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
10806,'1 ',1,  29,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
10807,'1 ',1,  29,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
10809,'1 ',1,  29,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
10810,'1 ',1,  29,   1,    27.700,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
10811,'1 ',1,  29,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
10813,'1 ',1,  29,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
10814,'1 ',1,  29,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
10815,'1 ',1,  29,   1,    23.160,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
10816,'1 ',1,  29,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
10817,'1 ',1,  29,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
10819,'1 ',1,  29,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
10821,'1 ',1,  29,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
10822,'1 ',1,  29,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
10823,'1 ',1,  29,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
10825,'1 ',1,  29,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
10826,'1 ',1,  29,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
10827,'1 ',1,  29,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
10829,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
10830,'1 ',1,  29,   1,    46.990,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
10831,'1 ',1,  29,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
10833,'1 ',1,  29,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
10834,'1 ',1,  29,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
10835,'1 ',1,  29,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
10837,'1 ',1,  29,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
10838,'1 ',1,  29,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
10841,'1 ',1,  29,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
10843,'1 ',1,  29,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
10844,'1 ',1,  29,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
10845,'1 ',1,  29,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
10847,'1 ',1,  29,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
10848,'1 ',1,  29,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
10850,'1 ',1,  29,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
10853,'1 ',1,  29,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
10854,'1 ',1,  29,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
10855,'1 ',1,  29,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
10857,'1 ',1,  29,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
10858,'1 ',1,  29,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
10861,'1 ',1,  29,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
10862,'1 ',1,  29,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
10864,'1 ',1,  29,   1,    19.140,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
10865,'1 ',1,  29,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
10866,'1 ',1,  29,   1,    17.130,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
10868,'1 ',1,  29,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
10870,'1 ',1,  29,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
10871,'1 ',1,  29,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
10875,'1 ',1,  29,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
10876,'1 ',1,  29,   1,    20.000,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
10877,'1 ',1,  29,   1,    50.340,     0.000,     0.000,     0.000,     0.000,   -14.420,   1,1, 0
10880,'1 ',1,  29,   1,    28.090,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
10881,'1 ',1,  29,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
10882,'1 ',1,  29,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
10883,'1 ',1,  29,   1,    18.530,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
10884,'1 ',1,  29,   1,    21.900,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
10885,'1 ',1,  29,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
10886,'1 ',1,  29,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
10888,'1 ',1,  29,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
10889,'1 ',1,  29,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
10890,'1 ',1,  29,   1,    55.890,     0.000,     0.000,     0.000,     0.000,   -15.970,   1,1, 0
10891,'1 ',1,  29,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
10892,'1 ',1,  29,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
10893,'1 ',1,  29,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
10895,'1 ',1,  29,   1,    21.930,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
10896,'1 ',1,  29,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
10897,'1 ',1,  29,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
10898,'1 ',1,  29,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
10899,'1 ',1,  29,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
10901,'1 ',1,  29,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
10902,'1 ',1,  29,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
10903,'1 ',1,  29,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
10904,'1 ',1,  29,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
10906,'1 ',1,  29,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
10907,'1 ',1,  29,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
10908,'1 ',1,  29,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
10909,'1 ',1,  29,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
10910,'1 ',1,  29,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
10911,'1 ',1,  29,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
10912,'1 ',1,  29,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
10913,'1 ',1,  29,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10914,'1 ',1,  29,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
10915,'1 ',1,  29,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
10916,'1 ',1,  29,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
10917,'1 ',1,  29,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
10919,'1 ',1,  29,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
10920,'1 ',1,  29,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
10921,'1 ',1,  29,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
10922,'1 ',1,  29,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
10923,'1 ',1,  29,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
10924,'1 ',1,  29,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
10925,'1 ',1,  29,   1,    21.370,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
10926,'1 ',1,  29,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
10932,'1 ',1,  29,   1,    17.110,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
10933,'1 ',1,  29,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
10934,'1 ',1,  29,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
10935,'1 ',1,  29,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
10939,'1 ',1,  29,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
10940,'1 ',1,  29,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
10941,'1 ',1,  29,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
10942,'1 ',1,  29,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
10943,'1 ',1,  29,   1,    18.110,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
10944,'1 ',1,  29,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
10946,'1 ',1,  29,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
10947,'1 ',1,  29,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
10948,'1 ',1,  29,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
10949,'1 ',1,  29,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
10950,'1 ',1,  29,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
10951,'1 ',1,  29,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
10952,'1 ',1,  29,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
10953,'1 ',1,  29,   1,    17.870,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
10955,'1 ',1,  29,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
10956,'1 ',1,  29,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
10957,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
10958,'1 ',1,  29,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
10959,'1 ',1,  29,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
10960,'1 ',1,  29,   1,    24.540,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
10961,'1 ',1,  29,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
10962,'1 ',1,  29,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
10963,'1 ',1,  29,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
10964,'1 ',1,  29,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
10966,'1 ',1,  29,   1,    23.660,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
10968,'1 ',1,  29,   1,    23.710,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
10969,'1 ',1,  29,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
10970,'1 ',1,  29,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
10973,'1 ',1,  29,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
10975,'1 ',1,  29,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
10976,'1 ',1,  29,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
10977,'1 ',1,  29,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
10980,'1 ',1,  29,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
10982,'1 ',1,  29,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
10983,'1 ',1,  29,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
10984,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
10986,'1 ',1,  29,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
10987,'1 ',1,  29,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
10988,'1 ',1,  29,   1,    16.600,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
10989,'1 ',1,  29,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
10990,'1 ',1,  29,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
10991,'1 ',1,  29,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
10992,'1 ',1,  29,   1,    22.640,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
10993,'1 ',1,  29,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
10994,'1 ',1,  29,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
10995,'1 ',1,  29,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
10996,'1 ',1,  29,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
10997,'1 ',1,  29,   1,    37.610,     0.000,     0.000,     0.000,     0.000,   -11.330,   1,1, 0
10998,'1 ',1,  29,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
10999,'1 ',1,  29,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
11000,'1 ',1,  29,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
11001,'1 ',1,  29,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
11002,'1 ',1,  29,   1,    17.520,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
11003,'1 ',1,  29,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
11004,'1 ',1,  29,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
11005,'1 ',1,  29,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
11006,'1 ',1,  29,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
11007,'1 ',1,  29,   1,    16.140,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
11009,'1 ',1,  29,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
11010,'1 ',1,  29,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
11011,'1 ',1,  29,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
11014,'1 ',1,  29,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
11015,'1 ',1,  29,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
11017,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
11018,'1 ',1,  29,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
11019,'1 ',1,  29,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
11021,'1 ',1,  29,   1,    21.410,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
11023,'1 ',1,  29,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
11024,'1 ',1,  29,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
11025,'1 ',1,  29,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
11027,'1 ',1,  29,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
11028,'1 ',1,  29,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
11029,'1 ',1,  29,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
11030,'1 ',1,  29,   1,    19.310,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
11032,'1 ',1,  29,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
11033,'1 ',1,  29,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
11035,'1 ',1,  29,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
11036,'1 ',1,  29,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
11037,'1 ',1,  29,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
11038,'1 ',1,  29,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
11039,'1 ',1,  29,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
11040,'1 ',1,  29,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
11041,'1 ',1,  29,   1,    17.920,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
11042,'1 ',1,  29,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
11043,'1 ',1,  29,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
11044,'1 ',1,  29,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
11045,'1 ',1,  29,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
11047,'1 ',1,  29,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
11048,'1 ',1,  29,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
11049,'1 ',1,  29,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
11050,'1 ',1,  29,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
11051,'1 ',1,  29,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
11052,'1 ',1,  29,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
11053,'1 ',1,  29,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
11054,'1 ',1,  29,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
11055,'1 ',1,  29,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
11056,'1 ',1,  29,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
11057,'1 ',1,  29,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
11058,'1 ',1,  29,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
11059,'1 ',1,  29,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
11060,'1 ',1,  29,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
11064,'1 ',1,  29,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
11065,'1 ',1,  29,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
11066,'1 ',1,  29,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
11067,'1 ',1,  29,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
11068,'1 ',1,  29,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
11069,'1 ',1,  29,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
11070,'1 ',1,  29,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
11071,'1 ',1,  29,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
11072,'1 ',1,  29,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
11073,'1 ',1,  29,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
11074,'1 ',1,  29,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
11075,'1 ',1,  29,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
11077,'1 ',1,  29,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
11078,'1 ',1,  29,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
11079,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
11080,'1 ',1,  29,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
11081,'1 ',1,  29,   1,     0.030,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
11082,'1 ',1,  29,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
11083,'1 ',1,  29,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
11085,'1 ',1,  29,   1,    19.230,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
11086,'1 ',1,  29,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
11087,'1 ',1,  29,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
11088,'1 ',1,  29,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
11089,'1 ',1,  29,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
11090,'1 ',1,  29,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
11092,'1 ',1,  29,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
11093,'1 ',1,  29,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
11094,'1 ',1,  29,   1,    18.040,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
11095,'1 ',1,  29,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
11096,'1 ',1,  29,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
11097,'1 ',1,  29,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
11098,'1 ',1,  29,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
11100,'1 ',1,  29,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
11103,'1 ',1,  29,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
11104,'1 ',1,  29,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
11107,'1 ',1,  29,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
11110,'1 ',1,  29,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
11111,'1 ',1,  29,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
11112,'1 ',1,  29,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
11115,'1 ',1,  29,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
11116,'1 ',1,  29,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
11118,'1 ',1,  29,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
11119,'1 ',1,  29,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
11121,'1 ',1,  29,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
11122,'1 ',1,  29,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
11123,'1 ',1,  29,   1,    24.380,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
11124,'1 ',1,  29,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
11125,'1 ',1,  29,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
11127,'1 ',1,  29,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
11128,'1 ',1,  29,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
11129,'1 ',1,  29,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
11132,'1 ',1,  29,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
11134,'1 ',1,  29,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
11135,'1 ',1,  29,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
11138,'1 ',1,  29,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
11139,'1 ',1,  29,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
11141,'1 ',1,  29,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
11143,'1 ',1,  29,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11146,'1 ',1,  29,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
11147,'1 ',1,  29,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
11148,'1 ',1,  29,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
11150,'1 ',1,  29,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
11151,'1 ',1,  29,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
11153,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
11154,'1 ',1,  29,   1,    23.050,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
11159,'1 ',1,  29,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
11161,'1 ',1,  29,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
11163,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
11164,'1 ',1,  29,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
11165,'1 ',1,  29,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
11166,'1 ',1,  29,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
11167,'1 ',1,  29,   1,    70.540,     0.000,     0.000,     0.000,     0.000,   -16.460,   1,1, 0
11168,'1 ',1,  29,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
11169,'1 ',1,  29,   1,    26.390,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
11170,'1 ',1,  29,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
11172,'1 ',1,  29,   1,    13.900,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
11173,'1 ',1,  29,   1,    18.900,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
11174,'1 ',1,  29,   1,    22.480,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
11176,'1 ',1,  29,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
11177,'1 ',1,  29,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
11178,'1 ',1,  29,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
11179,'1 ',1,  29,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
11180,'1 ',1,  29,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
11181,'1 ',1,  29,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
11182,'1 ',1,  29,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
11183,'1 ',1,  29,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
11184,'1 ',1,  29,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
11185,'1 ',1,  29,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
11186,'1 ',1,  29,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
11187,'1 ',1,  29,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
11188,'1 ',1,  29,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
11189,'1 ',1,  29,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
11190,'1 ',1,  29,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
11191,'1 ',1,  29,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
11192,'1 ',1,  29,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
11193,'1 ',1,  29,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
11196,'1 ',1,  29,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
11198,'1 ',1,  29,   1,    18.340,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
11202,'1 ',1,  29,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
11205,'1 ',1,  29,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
11206,'1 ',1,  29,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
11207,'1 ',1,  29,   1,    19.160,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
11208,'1 ',1,  29,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
11211,'1 ',1,  29,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
11212,'1 ',1,  29,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
11214,'1 ',1,  29,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
11215,'1 ',1,  29,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
11216,'1 ',1,  29,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
11217,'1 ',1,  29,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
11218,'1 ',1,  29,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11220,'1 ',1,  29,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
11221,'1 ',1,  29,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
11222,'1 ',1,  29,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
11224,'1 ',1,  29,   1,    21.870,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
11225,'1 ',1,  29,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
11227,'1 ',1,  29,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
11228,'1 ',1,  29,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
11234,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
11236,'1 ',1,  29,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
11237,'1 ',1,  29,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
11238,'1 ',1,  29,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
11239,'1 ',1,  29,   1,    22.320,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
11240,'1 ',1,  29,   1,    30.820,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
11241,'1 ',1,  29,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
11242,'1 ',1,  29,   1,    27.680,     0.000,     0.000,     0.000,     0.000,   -10.110,   1,1, 0
11245,'1 ',1,  29,   1,    16.380,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
11248,'1 ',1,  29,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
11249,'1 ',1,  29,   1,    21.160,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
11250,'1 ',1,  29,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
11253,'1 ',1,  29,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
11257,'1 ',1,  29,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
11258,'1 ',1,  29,   1,    22.440,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
11259,'1 ',1,  29,   1,    14.100,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
11261,'1 ',1,  29,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
11263,'1 ',1,  29,   1,    72.100,     0.000,     0.000,     0.000,     0.000,   -18.090,   1,1, 0
11264,'1 ',1,  29,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
11265,'1 ',1,  29,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
11267,'1 ',1,  29,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
11268,'1 ',1,  29,   1,    31.830,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
11271,'1 ',1,  29,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
11273,'1 ',1,  29,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
11274,'1 ',1,  29,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
11275,'1 ',1,  29,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
11276,'1 ',1,  29,   1,    21.760,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
11278,'1 ',1,  29,   1,    20.060,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
11280,'1 ',1,  29,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
11281,'1 ',1,  29,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
11282,'1 ',1,  29,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
11283,'1 ',1,  29,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
11284,'1 ',1,  29,   1,    16.520,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
11285,'1 ',1,  29,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
11286,'1 ',1,  29,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
11290,'1 ',1,  29,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
11293,'1 ',1,  29,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
11294,'1 ',1,  29,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
11295,'1 ',1,  29,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
11296,'1 ',1,  29,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
11297,'1 ',1,  29,   1,    21.270,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
11298,'1 ',1,  29,   1,    18.060,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
11300,'1 ',1,  29,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
11302,'1 ',1,  29,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
11304,'1 ',1,  29,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
11305,'1 ',1,  29,   1,    36.140,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
11306,'1 ',1,  29,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
11307,'1 ',1,  29,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
11308,'1 ',1,  29,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
11309,'1 ',1,  29,   1,    38.020,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
11310,'1 ',1,  29,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
11311,'1 ',1,  29,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
11312,'1 ',1,  29,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
11313,'1 ',1,  29,   1,    23.730,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
11314,'1 ',1,  29,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
11315,'1 ',1,  29,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
11316,'1 ',1,  29,   1,    33.450,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
11318,'1 ',1,  29,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
11319,'1 ',1,  29,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
11320,'1 ',1,  29,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
11324,'1 ',1,  29,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
11325,'1 ',1,  29,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11326,'1 ',1,  29,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
11327,'1 ',1,  29,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
11331,'1 ',1,  29,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
11333,'1 ',1,  29,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
11334,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
11335,'1 ',1,  29,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
11336,'1 ',1,  29,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
11337,'1 ',1,  29,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
11339,'1 ',1,  29,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
11340,'1 ',1,  29,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
11341,'1 ',1,  29,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
11342,'1 ',1,  29,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
11343,'1 ',1,  29,   1,    25.880,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
11344,'1 ',1,  29,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
11345,'1 ',1,  29,   1,    21.100,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
11346,'1 ',1,  29,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
11347,'1 ',1,  29,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
11350,'1 ',1,  29,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
11351,'1 ',1,  29,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
11353,'1 ',1,  29,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
11354,'1 ',1,  29,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
11355,'1 ',1,  29,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
11357,'1 ',1,  29,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
11358,'1 ',1,  29,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
11360,'1 ',1,  29,   1,    20.990,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
11361,'1 ',1,  29,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
11362,'1 ',1,  29,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
11365,'1 ',1,  29,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
11366,'1 ',1,  29,   1,    35.750,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
11367,'1 ',1,  29,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
11368,'1 ',1,  29,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
11369,'1 ',1,  29,   1,    31.260,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
11370,'1 ',1,  29,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
11371,'1 ',1,  29,   1,    13.940,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
11372,'1 ',1,  29,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
11373,'1 ',1,  29,   1,    27.180,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
11375,'1 ',1,  29,   1,    32.940,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
11378,'1 ',1,  29,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
11379,'1 ',1,  29,   1,    21.550,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
11381,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
11382,'1 ',1,  29,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
11383,'1 ',1,  29,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
11384,'1 ',1,  29,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
11385,'1 ',1,  29,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
11386,'1 ',1,  29,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
11387,'1 ',1,  29,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
11388,'1 ',1,  29,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
11389,'1 ',1,  29,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
11390,'1 ',1,  29,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
11392,'1 ',1,  29,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
11393,'1 ',1,  29,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
11394,'1 ',1,  29,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
11395,'1 ',1,  29,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
11396,'1 ',1,  29,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
11397,'1 ',1,  29,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
11398,'1 ',1,  29,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
11399,'1 ',1,  29,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
11402,'1 ',1,  29,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
11403,'1 ',1,  29,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
11404,'1 ',1,  29,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
11405,'1 ',1,  29,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
11406,'1 ',1,  29,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
11408,'1 ',1,  29,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
11409,'1 ',1,  29,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
11411,'1 ',1,  29,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
11412,'1 ',1,  29,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
11413,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
11414,'1 ',1,  29,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
11416,'1 ',1,  29,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
11419,'1 ',1,  29,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
11420,'1 ',1,  29,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
11421,'1 ',1,  29,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
11422,'1 ',1,  29,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
11423,'1 ',1,  29,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
11424,'1 ',1,  29,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
11425,'1 ',1,  29,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
11427,'1 ',1,  29,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
11428,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
11429,'1 ',1,  29,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
11430,'1 ',1,  29,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
11431,'1 ',1,  29,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
11432,'1 ',1,  29,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
11435,'1 ',1,  29,   1,    95.620,     0.000,     0.000,     0.000,     0.000,   -23.530,   1,1, 0
11436,'1 ',1,  29,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
11437,'1 ',1,  29,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
11438,'1 ',1,  29,   1,    19.210,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
11439,'1 ',1,  29,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
11441,'1 ',1,  29,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
11442,'1 ',1,  29,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
11443,'1 ',1,  29,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
11444,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
11445,'1 ',1,  29,   1,    28.810,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
11447,'1 ',1,  29,   1,    17.120,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
11448,'1 ',1,  29,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
11450,'1 ',1,  29,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
11452,'1 ',1,  29,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
11453,'1 ',1,  29,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
11456,'1 ',1,  29,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
11457,'1 ',1,  29,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
11458,'1 ',1,  29,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
11460,'1 ',1,  29,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
11462,'1 ',1,  29,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
11463,'1 ',1,  29,   1,    98.290,     0.000,     0.000,     0.000,     0.000,   -18.780,   1,1, 0
11464,'1 ',1,  29,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
11466,'1 ',1,  29,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
11468,'1 ',1,  29,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
11470,'1 ',1,  29,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
11472,'1 ',1,  29,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
11474,'1 ',1,  29,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
11476,'1 ',1,  29,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
11477,'1 ',1,  29,   1,    23.100,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
11478,'1 ',1,  29,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
11480,'1 ',1,  29,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
11481,'1 ',1,  29,   1,    35.800,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
11483,'1 ',1,  29,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
11486,'1 ',1,  29,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
11487,'1 ',1,  29,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
11488,'1 ',1,  29,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
11489,'1 ',1,  29,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
11490,'1 ',1,  29,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
11492,'1 ',1,  29,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
11493,'1 ',1,  29,   1,    42.090,     0.000,     0.000,     0.000,     0.000,   -10.710,   1,1, 0
11494,'1 ',1,  29,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
11496,'1 ',1,  29,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
11497,'1 ',1,  29,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
11499,'1 ',1,  29,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
11501,'1 ',1,  29,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
11502,'1 ',1,  29,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
11503,'1 ',1,  29,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
11505,'1 ',1,  29,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
11506,'1 ',1,  29,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
11507,'1 ',1,  29,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
11510,'1 ',1,  29,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
11512,'1 ',1,  29,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
11513,'1 ',1,  29,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
11514,'1 ',1,  29,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
11518,'1 ',1,  29,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
11519,'1 ',1,  29,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
11521,'1 ',1,  29,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
11522,'1 ',1,  29,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
11523,'1 ',1,  29,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
11524,'1 ',1,  29,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
11525,'1 ',1,  29,   1,    29.570,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
11526,'1 ',1,  29,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
11527,'1 ',1,  29,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
11528,'1 ',1,  29,   1,    24.760,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
11529,'1 ',1,  29,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
11531,'1 ',1,  29,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
11533,'1 ',1,  29,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
11535,'1 ',1,  29,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
11539,'1 ',1,  29,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
11540,'1 ',1,  29,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
11541,'1 ',1,  29,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
11542,'1 ',1,  29,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
11543,'1 ',1,  29,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
11544,'1 ',1,  29,   1,    23.370,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
11545,'1 ',1,  29,   1,    30.010,     0.000,     0.000,     0.000,     0.000,   -10.410,   1,1, 0
11546,'1 ',1,  29,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
11547,'1 ',1,  29,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
11549,'1 ',1,  29,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
11552,'1 ',1,  29,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
11553,'1 ',1,  29,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
11554,'1 ',1,  29,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
11555,'1 ',1,  29,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
11556,'1 ',1,  29,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
11557,'1 ',1,  29,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
11558,'1 ',1,  29,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
11559,'1 ',1,  29,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
11562,'1 ',1,  29,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
11564,'1 ',1,  29,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
11568,'1 ',1,  29,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
11570,'1 ',1,  29,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
11571,'1 ',1,  29,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
11572,'1 ',1,  29,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
11573,'1 ',1,  29,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
11574,'1 ',1,  29,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
11576,'1 ',1,  29,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
11577,'1 ',1,  29,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11579,'1 ',1,  29,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
11580,'1 ',1,  29,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
11581,'1 ',1,  29,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
11582,'1 ',1,  29,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
11583,'1 ',1,  29,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
11584,'1 ',1,  29,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
11585,'1 ',1,  29,   1,    22.270,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
11586,'1 ',1,  29,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
11587,'1 ',1,  29,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
11588,'1 ',1,  29,   1,    18.310,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
11589,'1 ',1,  29,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
11590,'1 ',1,  29,   1,    19.510,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
11592,'1 ',1,  29,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
11593,'1 ',1,  29,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
11595,'1 ',1,  29,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
11597,'1 ',1,  29,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
11598,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
11600,'1 ',1,  29,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
11601,'1 ',1,  29,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
11605,'1 ',1,  29,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
11606,'1 ',1,  29,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
11607,'1 ',1,  29,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
11608,'1 ',1,  29,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
11609,'1 ',1,  29,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
11610,'1 ',1,  29,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
11611,'1 ',1,  29,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
11612,'1 ',1,  29,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
11614,'1 ',1,  29,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
11615,'1 ',1,  29,   1,    67.340,     0.000,     0.000,     0.000,     0.000,   -17.390,   1,1, 0
11616,'1 ',1,  29,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
11618,'1 ',1,  29,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
11619,'1 ',1,  29,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
11620,'1 ',1,  29,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
11624,'1 ',1,  29,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11627,'1 ',1,  29,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
11628,'1 ',1,  29,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
11631,'1 ',1,  29,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
11632,'1 ',1,  29,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
11633,'1 ',1,  29,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
11634,'1 ',1,  29,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
11635,'1 ',1,  29,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
11636,'1 ',1,  29,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
11638,'1 ',1,  29,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
11640,'1 ',1,  29,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
11641,'1 ',1,  29,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
11642,'1 ',1,  29,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
11643,'1 ',1,  29,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
11644,'1 ',1,  29,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
11647,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
11649,'1 ',1,  29,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
11650,'1 ',1,  29,   1,    32.710,     0.000,     0.000,     0.000,     0.000,   -10.080,   1,1, 0
11651,'1 ',1,  29,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
11652,'1 ',1,  29,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
11655,'1 ',1,  29,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
11658,'1 ',1,  29,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
11660,'1 ',1,  29,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
11663,'1 ',1,  29,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
11664,'1 ',1,  29,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
11665,'1 ',1,  29,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
11666,'1 ',1,  29,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
11667,'1 ',1,  29,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
11668,'1 ',1,  29,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
11669,'1 ',1,  29,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
11671,'1 ',1,  29,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
11672,'1 ',1,  29,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
11673,'1 ',1,  29,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
11676,'1 ',1,  29,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
11677,'1 ',1,  29,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
11679,'1 ',1,  29,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
11680,'1 ',1,  29,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
11681,'1 ',1,  29,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
11682,'1 ',1,  29,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
11685,'1 ',1,  29,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
11686,'1 ',1,  29,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
11687,'1 ',1,  29,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
11688,'1 ',1,  29,   1,    15.530,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
11689,'1 ',1,  29,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
11690,'1 ',1,  29,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
11691,'1 ',1,  29,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
11692,'1 ',1,  29,   1,    26.660,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
11693,'1 ',1,  29,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
11695,'1 ',1,  29,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
11696,'1 ',1,  29,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
11700,'1 ',1,  29,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
11701,'1 ',1,  29,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
11702,'1 ',1,  29,   1,    30.240,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
11704,'1 ',1,  29,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
11706,'1 ',1,  29,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
11708,'1 ',1,  29,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
11712,'1 ',1,  29,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
11713,'1 ',1,  29,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
11715,'1 ',1,  29,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
11716,'1 ',1,  29,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
11717,'1 ',1,  29,   1,    15.990,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
11718,'1 ',1,  29,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
11720,'1 ',1,  29,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
11721,'1 ',1,  29,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
11722,'1 ',1,  29,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
11723,'1 ',1,  29,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
11724,'1 ',1,  29,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
11725,'1 ',1,  29,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
11726,'1 ',1,  29,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
11728,'1 ',1,  29,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
11730,'1 ',1,  29,   1,    65.750,     0.000,     0.000,     0.000,     0.000,   -16.990,   1,1, 0
11731,'1 ',1,  29,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
11732,'1 ',1,  29,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
11734,'1 ',1,  29,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
11736,'1 ',1,  29,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
11737,'1 ',1,  29,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
11739,'1 ',1,  29,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
11740,'1 ',1,  29,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
11741,'1 ',1,  29,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
11742,'1 ',1,  29,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
11744,'1 ',1,  29,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
11746,'1 ',1,  29,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
11749,'1 ',1,  29,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
11750,'1 ',1,  29,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
11751,'1 ',1,  29,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
11752,'1 ',1,  29,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
11753,'1 ',1,  29,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
11754,'1 ',1,  29,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
11755,'1 ',1,  29,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
11756,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
11758,'1 ',1,  29,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
11760,'1 ',1,  29,   1,     7.200,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
11761,'1 ',1,  29,   1,    32.490,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
11762,'1 ',1,  29,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
11763,'1 ',1,  29,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
11764,'1 ',1,  29,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
11766,'1 ',1,  29,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
11767,'1 ',1,  29,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
11768,'1 ',1,  29,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
11769,'1 ',1,  29,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
11771,'1 ',1,  29,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
11773,'1 ',1,  29,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
11774,'1 ',1,  29,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
11775,'1 ',1,  29,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
11776,'1 ',1,  29,   1,    17.330,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
11777,'1 ',1,  29,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11778,'1 ',1,  29,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
11779,'1 ',1,  29,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
11780,'1 ',1,  29,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
11781,'1 ',1,  29,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
11783,'1 ',1,  29,   1,    19.280,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
11784,'1 ',1,  29,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
11785,'1 ',1,  29,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
11787,'1 ',1,  29,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
11790,'1 ',1,  29,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
11791,'1 ',1,  29,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
11796,'1 ',1,  29,   1,    19.690,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
11797,'1 ',1,  29,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
11799,'1 ',1,  29,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
11800,'1 ',1,  29,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
11801,'1 ',1,  29,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
11802,'1 ',1,  29,   1,    23.960,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
11804,'1 ',1,  29,   1,    45.290,     0.000,     0.000,     0.000,     0.000,   -12.200,   1,1, 0
11805,'1 ',1,  29,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
11808,'1 ',1,  29,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
11809,'1 ',1,  29,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
11810,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
11812,'1 ',1,  29,   1,    23.940,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
11813,'1 ',1,  29,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
11814,'1 ',1,  29,   1,    43.710,     0.000,     0.000,     0.000,     0.000,   -14.210,   1,1, 0
11815,'1 ',1,  29,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
11816,'1 ',1,  29,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
11818,'1 ',1,  29,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
11820,'1 ',1,  29,   1,    21.330,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
11822,'1 ',1,  29,   1,    21.460,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
11824,'1 ',1,  29,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
11825,'1 ',1,  29,   1,    24.640,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
11826,'1 ',1,  29,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
11827,'1 ',1,  29,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
11829,'1 ',1,  29,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
11830,'1 ',1,  29,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
11832,'1 ',1,  29,   1,    14.050,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
11834,'1 ',1,  29,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
11837,'1 ',1,  29,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
11838,'1 ',1,  29,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
11840,'1 ',1,  29,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
11841,'1 ',1,  29,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
11842,'1 ',1,  29,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
11843,'1 ',1,  29,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
11844,'1 ',1,  29,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
11845,'1 ',1,  29,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
11848,'1 ',1,  29,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
11849,'1 ',1,  29,   1,    15.850,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
11850,'1 ',1,  29,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
11851,'1 ',1,  29,   1,    18.600,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
11853,'1 ',1,  29,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
11856,'1 ',1,  29,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
11857,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
11860,'1 ',1,  29,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
11861,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
11862,'1 ',1,  29,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
11863,'1 ',1,  29,   1,    28.410,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
11864,'1 ',1,  29,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
11867,'1 ',1,  29,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
11869,'1 ',1,  29,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
11870,'1 ',1,  29,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
11871,'1 ',1,  29,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
11874,'1 ',1,  29,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
11876,'1 ',1,  29,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
11877,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
11878,'1 ',1,  29,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
11879,'1 ',1,  29,   1,    15.890,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
11881,'1 ',1,  29,   1,    27.080,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
11882,'1 ',1,  29,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
11883,'1 ',1,  29,   1,    19.920,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
11884,'1 ',1,  29,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
11885,'1 ',1,  29,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
11886,'1 ',1,  29,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
11889,'1 ',1,  29,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
11890,'1 ',1,  29,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
11893,'1 ',1,  29,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
11894,'1 ',1,  29,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
11897,'1 ',1,  29,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
11898,'1 ',1,  29,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
11899,'1 ',1,  29,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
11901,'1 ',1,  29,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
11903,'1 ',1,  29,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
11905,'1 ',1,  29,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
11907,'1 ',1,  29,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
11908,'1 ',1,  29,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
11909,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
11910,'1 ',1,  29,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
11911,'1 ',1,  29,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
11912,'1 ',1,  29,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
11915,'1 ',1,  29,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
11917,'1 ',1,  29,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
11918,'1 ',1,  29,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
11919,'1 ',1,  29,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
11921,'1 ',1,  29,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
11922,'1 ',1,  29,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
11923,'1 ',1,  29,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
11925,'1 ',1,  29,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
11926,'1 ',1,  29,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
11929,'1 ',1,  29,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
11930,'1 ',1,  29,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
11932,'1 ',1,  29,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
11935,'1 ',1,  29,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
11936,'1 ',1,  29,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
11937,'1 ',1,  29,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
11940,'1 ',1,  29,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
11944,'1 ',1,  29,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
11945,'1 ',1,  29,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
11949,'1 ',1,  29,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
11951,'1 ',1,  29,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
11959,'1 ',1,  29,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
11960,'1 ',1,  29,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
11961,'1 ',1,  29,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
11962,'1 ',1,  29,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
11964,'1 ',1,  29,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
11968,'1 ',1,  29,   1,    27.120,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
11971,'1 ',1,  29,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
11973,'1 ',1,  29,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
11975,'1 ',1,  29,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
11977,'1 ',1,  29,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
11980,'1 ',1,  29,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
11982,'1 ',1,  29,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
11983,'1 ',1,  29,   1,    22.330,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
11986,'1 ',1,  29,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
11989,'1 ',1,  29,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
11990,'1 ',1,  29,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
11991,'1 ',1,  29,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
11992,'1 ',1,  29,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
11993,'1 ',1,  29,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
11994,'1 ',1,  29,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
11996,'1 ',1,  29,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
11998,'1 ',1,  29,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
12003,'1 ',1,  29,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
12005,'1 ',1,  29,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
12006,'1 ',1,  29,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
12007,'1 ',1,  29,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
12008,'1 ',1,  29,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
12009,'1 ',1,  29,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
12010,'1 ',1,  29,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
12012,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
12013,'1 ',1,  29,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
12014,'1 ',1,  29,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
12015,'1 ',1,  29,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
12016,'1 ',1,  29,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
12017,'1 ',1,  29,   1,    15.270,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
12018,'1 ',1,  29,   1,    21.940,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
12019,'1 ',1,  29,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
12022,'1 ',1,  29,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
12023,'1 ',1,  29,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
12024,'1 ',1,  29,   1,    15.120,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
12025,'1 ',1,  29,   1,    21.470,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
12027,'1 ',1,  29,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
12028,'1 ',1,  29,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
12030,'1 ',1,  29,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
12031,'1 ',1,  29,   1,    78.920,     0.000,     0.000,     0.000,     0.000,   -17.880,   1,1, 0
12032,'1 ',1,  29,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
12034,'1 ',1,  29,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
12036,'1 ',1,  29,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
12038,'1 ',1,  29,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
12040,'1 ',1,  29,   1,    45.610,     0.000,     0.000,     0.000,     0.000,   -14.940,   1,1, 0
12042,'1 ',1,  29,   1,    27.740,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
12043,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
12044,'1 ',1,  29,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
12045,'1 ',1,  29,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
12047,'1 ',1,  29,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
12048,'1 ',1,  29,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
12049,'1 ',1,  29,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
12050,'1 ',1,  29,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
12051,'1 ',1,  29,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
12055,'1 ',1,  29,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12056,'1 ',1,  29,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
12059,'1 ',1,  29,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
12060,'1 ',1,  29,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
12061,'1 ',1,  29,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
12062,'1 ',1,  29,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
12063,'1 ',1,  29,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
12064,'1 ',1,  29,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
12065,'1 ',1,  29,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
12066,'1 ',1,  29,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
12067,'1 ',1,  29,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
12068,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
12069,'1 ',1,  29,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
12070,'1 ',1,  29,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
12071,'1 ',1,  29,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
12072,'1 ',1,  29,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
12073,'1 ',1,  29,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
12074,'1 ',1,  29,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
12075,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
12076,'1 ',1,  29,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
12077,'1 ',1,  29,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
12079,'1 ',1,  29,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
12080,'1 ',1,  29,   1,    35.460,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
12081,'1 ',1,  29,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
12082,'1 ',1,  29,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
12083,'1 ',1,  29,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
12085,'1 ',1,  29,   1,    25.590,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
12087,'1 ',1,  29,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
12088,'1 ',1,  29,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
12089,'1 ',1,  29,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
12090,'1 ',1,  29,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
12091,'1 ',1,  29,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
12092,'1 ',1,  29,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
12093,'1 ',1,  29,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
12095,'1 ',1,  29,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
12097,'1 ',1,  29,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
12098,'1 ',1,  29,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
12099,'1 ',1,  29,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
12101,'1 ',1,  29,   1,    16.110,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
12102,'1 ',1,  29,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
12103,'1 ',1,  29,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
12106,'1 ',1,  29,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
12107,'1 ',1,  29,   1,    28.190,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
12108,'1 ',1,  29,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
12109,'1 ',1,  29,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
12111,'1 ',1,  29,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
12112,'1 ',1,  29,   1,    16.380,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
12114,'1 ',1,  29,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
12115,'1 ',1,  29,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
12116,'1 ',1,  29,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
12117,'1 ',1,  29,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
12118,'1 ',1,  29,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
12122,'1 ',1,  29,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
12123,'1 ',1,  29,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
12124,'1 ',1,  29,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
12125,'1 ',1,  29,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
12128,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
12130,'1 ',1,  29,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
12133,'1 ',1,  29,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
12134,'1 ',1,  29,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
12135,'1 ',1,  29,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
12136,'1 ',1,  29,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
12137,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
12138,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
12139,'1 ',1,  29,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
12140,'1 ',1,  29,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
12141,'1 ',1,  29,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
12143,'1 ',1,  29,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
12145,'1 ',1,  29,   1,    13.940,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
12146,'1 ',1,  29,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
12147,'1 ',1,  29,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
12148,'1 ',1,  29,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
12149,'1 ',1,  29,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
12151,'1 ',1,  29,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
12153,'1 ',1,  29,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
12154,'1 ',1,  29,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
12157,'1 ',1,  29,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
12160,'1 ',1,  29,   1,    22.090,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
12161,'1 ',1,  29,   1,    19.510,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
12162,'1 ',1,  29,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
12163,'1 ',1,  29,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
12164,'1 ',1,  29,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
12165,'1 ',1,  29,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
12166,'1 ',1,  29,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
12167,'1 ',1,  29,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
12168,'1 ',1,  29,   1,    18.630,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
12169,'1 ',1,  29,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
12171,'1 ',1,  29,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
12172,'1 ',1,  29,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
12173,'1 ',1,  29,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
12174,'1 ',1,  29,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
12175,'1 ',1,  29,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
12178,'1 ',1,  29,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
12179,'1 ',1,  29,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
12180,'1 ',1,  29,   1,    31.780,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
12181,'1 ',1,  29,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
12182,'1 ',1,  29,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
12184,'1 ',1,  29,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
12185,'1 ',1,  29,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
12186,'1 ',1,  29,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
12188,'1 ',1,  29,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
12189,'1 ',1,  29,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
12190,'1 ',1,  29,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
12191,'1 ',1,  29,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12192,'1 ',1,  29,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
12193,'1 ',1,  29,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
12194,'1 ',1,  29,   1,    24.200,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
12195,'1 ',1,  29,   1,    32.380,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
12196,'1 ',1,  29,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
12200,'1 ',1,  29,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
12201,'1 ',1,  29,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
12202,'1 ',1,  29,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
12205,'1 ',1,  29,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
12207,'1 ',1,  29,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
12208,'1 ',1,  29,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
12209,'1 ',1,  29,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
12210,'1 ',1,  29,   1,    16.520,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
12211,'1 ',1,  29,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
12213,'1 ',1,  29,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
12214,'1 ',1,  29,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
12216,'1 ',1,  29,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
12217,'1 ',1,  29,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
12218,'1 ',1,  29,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
12221,'1 ',1,  29,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
12222,'1 ',1,  29,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
12223,'1 ',1,  29,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
12224,'1 ',1,  29,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
12225,'1 ',1,  29,   1,    11.550,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
12229,'1 ',1,  29,   1,    37.490,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,1, 0
12230,'1 ',1,  29,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
12231,'1 ',1,  29,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
12233,'1 ',1,  29,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
12234,'1 ',1,  29,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
12235,'1 ',1,  29,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
12239,'1 ',1,  29,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
12242,'1 ',1,  29,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
12243,'1 ',1,  29,   1,    19.070,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
12244,'1 ',1,  29,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
12245,'1 ',1,  29,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
12247,'1 ',1,  29,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
12248,'1 ',1,  29,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
12249,'1 ',1,  29,   1,    23.770,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
12250,'1 ',1,  29,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
12252,'1 ',1,  29,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
12253,'1 ',1,  29,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
12254,'1 ',1,  29,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
12255,'1 ',1,  29,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
12257,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
12259,'1 ',1,  29,   1,    14.420,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
12262,'1 ',1,  29,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
12263,'1 ',1,  29,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
12264,'1 ',1,  29,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
12265,'1 ',1,  29,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
12266,'1 ',1,  29,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
12267,'1 ',1,  29,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
12268,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
12269,'1 ',1,  29,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
12272,'1 ',1,  29,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
12273,'1 ',1,  29,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
12274,'1 ',1,  29,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
12275,'1 ',1,  29,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
12277,'1 ',1,  29,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
12278,'1 ',1,  29,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
12279,'1 ',1,  29,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
12281,'1 ',1,  29,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
12282,'1 ',1,  29,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
12283,'1 ',1,  29,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
12284,'1 ',1,  29,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
12286,'1 ',1,  29,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
12287,'1 ',1,  29,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
12288,'1 ',1,  29,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
12289,'1 ',1,  29,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
12290,'1 ',1,  29,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
12291,'1 ',1,  29,   1,    13.680,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
12293,'1 ',1,  29,   1,    23.210,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
12294,'1 ',1,  29,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
12295,'1 ',1,  29,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
12296,'1 ',1,  29,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
12299,'1 ',1,  29,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
12302,'1 ',1,  29,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
12303,'1 ',1,  29,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
12305,'1 ',1,  29,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
12306,'1 ',1,  29,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
12307,'1 ',1,  29,   1,    15.400,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
12308,'1 ',1,  29,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
12311,'1 ',1,  29,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
12312,'1 ',1,  29,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
12314,'1 ',1,  29,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
12315,'1 ',1,  29,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
12316,'1 ',1,  29,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
12317,'1 ',1,  29,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
12318,'1 ',1,  29,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
12319,'1 ',1,  29,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
12320,'1 ',1,  29,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
12322,'1 ',1,  29,   1,    21.840,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
12323,'1 ',1,  29,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
12324,'1 ',1,  29,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
12325,'1 ',1,  29,   1,    28.910,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
12326,'1 ',1,  29,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
12327,'1 ',1,  29,   1,    28.720,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
12329,'1 ',1,  29,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
12330,'1 ',1,  29,   1,    57.230,     0.000,     0.000,     0.000,     0.000,   -14.460,   1,1, 0
12331,'1 ',1,  29,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
12333,'1 ',1,  29,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
12334,'1 ',1,  29,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
12337,'1 ',1,  29,   1,    19.590,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
12338,'1 ',1,  29,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
12340,'1 ',1,  29,   1,    66.400,     0.000,     0.000,     0.000,     0.000,   -14.050,   1,1, 0
12343,'1 ',1,  29,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
12344,'1 ',1,  29,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
12346,'1 ',1,  29,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
12349,'1 ',1,  29,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
12350,'1 ',1,  29,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
12353,'1 ',1,  29,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
12354,'1 ',1,  29,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
12355,'1 ',1,  29,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
12356,'1 ',1,  29,   1,    13.940,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
12359,'1 ',1,  29,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
12361,'1 ',1,  29,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
12364,'1 ',1,  29,   1,    21.350,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
12365,'1 ',1,  29,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
12366,'1 ',1,  29,   1,    40.260,     0.000,     0.000,     0.000,     0.000,   -14.040,   1,1, 0
12369,'1 ',1,  29,   1,    31.070,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
12373,'1 ',1,  29,   1,    27.910,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
12374,'1 ',1,  29,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
12377,'1 ',1,  29,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
12381,'1 ',1,  29,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
12385,'1 ',1,  29,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
12388,'1 ',1,  29,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
12389,'1 ',1,  29,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
12390,'1 ',1,  29,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
12391,'1 ',1,  29,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
12392,'1 ',1,  29,   1,    40.350,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
12393,'1 ',1,  29,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
12394,'1 ',1,  29,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
12396,'1 ',1,  29,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
12397,'1 ',1,  29,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
12399,'1 ',1,  29,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
12400,'1 ',1,  29,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
12401,'1 ',1,  29,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
12402,'1 ',1,  29,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
12403,'1 ',1,  29,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
12405,'1 ',1,  29,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
12406,'1 ',1,  29,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
12407,'1 ',1,  29,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
12408,'1 ',1,  29,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
12410,'1 ',1,  29,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
12411,'1 ',1,  29,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
12412,'1 ',1,  29,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
12414,'1 ',1,  29,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
12415,'1 ',1,  29,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
12416,'1 ',1,  29,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
12417,'1 ',1,  29,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
12418,'1 ',1,  29,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
12420,'1 ',1,  29,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
12421,'1 ',1,  29,   1,    18.790,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
12424,'1 ',1,  29,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
12425,'1 ',1,  29,   1,    19.150,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
12426,'1 ',1,  29,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
12427,'1 ',1,  29,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
12429,'1 ',1,  29,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
12430,'1 ',1,  29,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
12433,'1 ',1,  29,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
12438,'1 ',1,  29,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
12440,'1 ',1,  29,   1,    24.940,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
12442,'1 ',1,  29,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
12443,'1 ',1,  29,   1,    30.410,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
12444,'1 ',1,  29,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
12446,'1 ',1,  29,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
12447,'1 ',1,  29,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
12451,'1 ',1,  29,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12452,'1 ',1,  29,   1,    18.540,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
12453,'1 ',1,  29,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
12454,'1 ',1,  29,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
12455,'1 ',1,  29,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
12456,'1 ',1,  29,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
12458,'1 ',1,  29,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
12459,'1 ',1,  29,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
12460,'1 ',1,  29,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
12461,'1 ',1,  29,   1,    46.540,     0.000,     0.000,     0.000,     0.000,   -12.750,   1,1, 0
12463,'1 ',1,  29,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
12464,'1 ',1,  29,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
12465,'1 ',1,  29,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
12466,'1 ',1,  29,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
12468,'1 ',1,  29,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
12469,'1 ',1,  29,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
12470,'1 ',1,  29,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
12472,'1 ',1,  29,   1,    30.470,     0.000,     0.000,     0.000,     0.000,    -9.290,   1,1, 0
12474,'1 ',1,  29,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
12475,'1 ',1,  29,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
12476,'1 ',1,  29,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
12477,'1 ',1,  29,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
12479,'1 ',1,  29,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
12480,'1 ',1,  29,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
12481,'1 ',1,  29,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
12483,'1 ',1,  29,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
12485,'1 ',1,  29,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
12486,'1 ',1,  29,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
12487,'1 ',1,  29,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
12490,'1 ',1,  29,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
12491,'1 ',1,  29,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
12492,'1 ',1,  29,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
12493,'1 ',1,  29,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
12494,'1 ',1,  29,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
12495,'1 ',1,  29,   1,    20.840,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
12496,'1 ',1,  29,   1,    25.510,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
12498,'1 ',1,  29,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
12499,'1 ',1,  29,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
12501,'1 ',1,  29,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12502,'1 ',1,  29,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
12503,'1 ',1,  29,   1,    27.320,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
12504,'1 ',1,  29,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
12507,'1 ',1,  29,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
12511,'1 ',1,  29,   1,    24.650,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
12512,'1 ',1,  29,   1,    26.940,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
12513,'1 ',1,  29,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
12517,'1 ',1,  29,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
12518,'1 ',1,  29,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
12520,'1 ',1,  29,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
12521,'1 ',1,  29,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
12522,'1 ',1,  29,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
12523,'1 ',1,  29,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
12524,'1 ',1,  29,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
12525,'1 ',1,  29,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
12527,'1 ',1,  29,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
12528,'1 ',1,  29,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
12529,'1 ',1,  29,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
12530,'1 ',1,  29,   1,    41.300,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
12531,'1 ',1,  29,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
12532,'1 ',1,  29,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
12533,'1 ',1,  29,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
12534,'1 ',1,  29,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
12535,'1 ',1,  29,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
12536,'1 ',1,  29,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
12537,'1 ',1,  29,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
12538,'1 ',1,  29,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
12539,'1 ',1,  29,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
12540,'1 ',1,  29,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
12541,'1 ',1,  29,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
12542,'1 ',1,  29,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
12544,'1 ',1,  29,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
12545,'1 ',1,  29,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
12546,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
12549,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
12550,'1 ',1,  29,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
12552,'1 ',1,  29,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
12553,'1 ',1,  29,   1,    35.110,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
12554,'1 ',1,  29,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
12555,'1 ',1,  29,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
12556,'1 ',1,  29,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
12558,'1 ',1,  29,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
12559,'1 ',1,  29,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
12560,'1 ',1,  29,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
12561,'1 ',1,  29,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
12562,'1 ',1,  29,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
12564,'1 ',1,  29,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
12565,'1 ',1,  29,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
12566,'1 ',1,  29,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
12568,'1 ',1,  29,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
12569,'1 ',1,  29,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
12570,'1 ',1,  29,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
12571,'1 ',1,  29,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
12572,'1 ',1,  29,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
12573,'1 ',1,  29,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
12574,'1 ',1,  29,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
12577,'1 ',1,  29,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
12580,'1 ',1,  29,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
12583,'1 ',1,  29,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12585,'1 ',1,  29,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
12586,'1 ',1,  29,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
12587,'1 ',1,  29,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
12588,'1 ',1,  29,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
12590,'1 ',1,  29,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
12591,'1 ',1,  29,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
12594,'1 ',1,  29,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
12595,'1 ',1,  29,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
12596,'1 ',1,  29,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
12597,'1 ',1,  29,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
12599,'1 ',1,  29,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
12601,'1 ',1,  29,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
12604,'1 ',1,  29,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
12606,'1 ',1,  29,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
12607,'1 ',1,  29,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
12608,'1 ',1,  29,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
12609,'1 ',1,  29,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
12610,'1 ',1,  29,   1,    59.010,     0.000,     0.000,     0.000,     0.000,   -15.550,   1,1, 0
12611,'1 ',1,  29,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
12613,'1 ',1,  29,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
12614,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
12615,'1 ',1,  29,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
12616,'1 ',1,  29,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
12617,'1 ',1,  29,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
12618,'1 ',1,  29,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
12621,'1 ',1,  29,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
12622,'1 ',1,  29,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
12624,'1 ',1,  29,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
12625,'1 ',1,  29,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
12626,'1 ',1,  29,   1,    15.960,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
12629,'1 ',1,  29,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
12630,'1 ',1,  29,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
12632,'1 ',1,  29,   1,    19.930,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
12633,'1 ',1,  29,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
12635,'1 ',1,  29,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
12636,'1 ',1,  29,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
12637,'1 ',1,  29,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
12638,'1 ',1,  29,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
12641,'1 ',1,  29,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
12642,'1 ',1,  29,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
12643,'1 ',1,  29,   1,    24.710,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
12645,'1 ',1,  29,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
12646,'1 ',1,  29,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
12650,'1 ',1,  29,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
12651,'1 ',1,  29,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
12652,'1 ',1,  29,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
12653,'1 ',1,  29,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
12654,'1 ',1,  29,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
12655,'1 ',1,  29,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
12657,'1 ',1,  29,   1,    40.780,     0.000,     0.000,     0.000,     0.000,   -10.460,   1,1, 0
12658,'1 ',1,  29,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
12659,'1 ',1,  29,   1,    17.950,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
12660,'1 ',1,  29,   1,    32.140,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
12661,'1 ',1,  29,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
12663,'1 ',1,  29,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
12664,'1 ',1,  29,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
12665,'1 ',1,  29,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
12666,'1 ',1,  29,   1,    20.980,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
12668,'1 ',1,  29,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12669,'1 ',1,  29,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
12670,'1 ',1,  29,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
12671,'1 ',1,  29,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
12672,'1 ',1,  29,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
12673,'1 ',1,  29,   1,    88.850,     0.000,     0.000,     0.000,     0.000,   -21.790,   1,1, 0
12674,'1 ',1,  29,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
12675,'1 ',1,  29,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
12677,'1 ',1,  29,   1,    38.380,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
12678,'1 ',1,  29,   1,    24.870,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
12680,'1 ',1,  29,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
12681,'1 ',1,  29,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
12682,'1 ',1,  29,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
12683,'1 ',1,  29,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
12684,'1 ',1,  29,   1,     5.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12685,'1 ',1,  29,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
12686,'1 ',1,  29,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
12687,'1 ',1,  29,   1,    29.440,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
12689,'1 ',1,  29,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
12690,'1 ',1,  29,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
12691,'1 ',1,  29,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
12692,'1 ',1,  29,   1,    16.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12694,'1 ',1,  29,   1,    18.520,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
12695,'1 ',1,  29,   1,     9.630,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
12696,'1 ',1,  29,   1,     4.490,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
12697,'1 ',1,  29,   1,     6.540,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
12699,'1 ',1,  29,   1,    15.070,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
12700,'1 ',1,  29,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
12701,'1 ',1,  29,   1,    25.210,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
12703,'1 ',1,  29,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
12704,'1 ',1,  29,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
12706,'1 ',1,  29,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
12707,'1 ',1,  29,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
12708,'1 ',1,  29,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
12710,'1 ',1,  29,   1,    14.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
12711,'1 ',1,  29,   1,    54.320,     0.000,     0.000,     0.000,     0.000,   -13.580,   1,1, 0
12712,'1 ',1,  29,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
12713,'1 ',1,  29,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
12716,'1 ',1,  29,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12718,'1 ',1,  29,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
12719,'1 ',1,  29,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
12720,'1 ',1,  29,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
12721,'1 ',1,  29,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
12723,'1 ',1,  29,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
12724,'1 ',1,  29,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
12727,'1 ',1,  29,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
12728,'1 ',1,  29,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
12729,'1 ',1,  29,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
12730,'1 ',1,  29,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
12734,'1 ',1,  29,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
12735,'1 ',1,  29,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
12736,'1 ',1,  29,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
12738,'1 ',1,  29,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
12739,'1 ',1,  29,   1,    23.270,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
12740,'1 ',1,  29,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
12741,'1 ',1,  29,   1,    18.490,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
12742,'1 ',1,  29,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
12747,'1 ',1,  29,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
12748,'1 ',1,  29,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
12749,'1 ',1,  29,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
12751,'1 ',1,  29,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
12754,'1 ',1,  29,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
12756,'1 ',1,  29,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
12757,'1 ',1,  29,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
12758,'1 ',1,  29,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
12759,'1 ',1,  29,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
12760,'1 ',1,  29,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
12761,'1 ',1,  29,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
12763,'1 ',1,  29,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
12764,'1 ',1,  29,   1,    15.800,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
12765,'1 ',1,  29,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
12767,'1 ',1,  29,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
12768,'1 ',1,  29,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
12769,'1 ',1,  29,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
12770,'1 ',1,  29,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
12772,'1 ',1,  29,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
12773,'1 ',1,  29,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
12775,'1 ',1,  29,   1,    21.630,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
12776,'1 ',1,  29,   1,    28.240,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
12778,'1 ',1,  29,   1,    46.580,     0.000,     0.000,     0.000,     0.000,   -13.210,   1,1, 0
12779,'1 ',1,  29,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
12780,'1 ',1,  29,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
12781,'1 ',1,  29,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
12782,'1 ',1,  29,   1,    16.890,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
12785,'1 ',1,  29,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
12787,'1 ',1,  29,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
12789,'1 ',1,  29,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
12793,'1 ',1,  29,   1,    20.870,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
12795,'1 ',1,  29,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
12796,'1 ',1,  29,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
12797,'1 ',1,  29,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
12798,'1 ',1,  29,   1,    21.440,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
12800,'1 ',1,  29,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
12801,'1 ',1,  29,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
12803,'1 ',1,  29,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
12804,'1 ',1,  29,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
12805,'1 ',1,  29,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
12806,'1 ',1,  29,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
12807,'1 ',1,  29,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
12808,'1 ',1,  29,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
12809,'1 ',1,  29,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
12810,'1 ',1,  29,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
12812,'1 ',1,  29,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
12813,'1 ',1,  29,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
12814,'1 ',1,  29,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
12817,'1 ',1,  29,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
12818,'1 ',1,  29,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
12821,'1 ',1,  29,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
12822,'1 ',1,  29,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
12825,'1 ',1,  29,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
12826,'1 ',1,  29,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
12827,'1 ',1,  29,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
12828,'1 ',1,  29,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
12829,'1 ',1,  29,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
12830,'1 ',1,  29,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
12831,'1 ',1,  29,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
12832,'1 ',1,  29,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
12833,'1 ',1,  29,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
12835,'1 ',1,  29,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
12837,'1 ',1,  29,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
12841,'1 ',1,  29,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
12842,'1 ',1,  29,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
12843,'1 ',1,  29,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
12844,'1 ',1,  29,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
12845,'1 ',1,  29,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
12846,'1 ',1,  29,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
12847,'1 ',1,  29,   1,    20.420,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
12848,'1 ',1,  29,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
12849,'1 ',1,  29,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
12850,'1 ',1,  29,   1,    17.700,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
12852,'1 ',1,  29,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
12853,'1 ',1,  29,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
12854,'1 ',1,  29,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
12855,'1 ',1,  29,   1,    18.460,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
12856,'1 ',1,  29,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
12859,'1 ',1,  29,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
12860,'1 ',1,  29,   1,    18.010,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
12862,'1 ',1,  29,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
12863,'1 ',1,  29,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
12864,'1 ',1,  29,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
12865,'1 ',1,  29,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
12868,'1 ',1,  29,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
12869,'1 ',1,  29,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
12870,'1 ',1,  29,   1,    18.760,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
12871,'1 ',1,  29,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
12873,'1 ',1,  29,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
12875,'1 ',1,  29,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
12876,'1 ',1,  29,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
12877,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
12879,'1 ',1,  29,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
12880,'1 ',1,  29,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
12883,'1 ',1,  29,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
12885,'1 ',1,  29,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
12886,'1 ',1,  29,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
12888,'1 ',1,  29,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
12889,'1 ',1,  29,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
12891,'1 ',1,  29,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
12892,'1 ',1,  29,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
12893,'1 ',1,  29,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
12894,'1 ',1,  29,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
12897,'1 ',1,  29,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
12898,'1 ',1,  29,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
12900,'1 ',1,  29,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
12904,'1 ',1,  29,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
12906,'1 ',1,  29,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
12909,'1 ',1,  29,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
12911,'1 ',1,  29,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
12914,'1 ',1,  29,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
12915,'1 ',1,  29,   1,    26.090,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
12916,'1 ',1,  29,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
12917,'1 ',1,  29,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
12918,'1 ',1,  29,   1,    46.920,     0.000,     0.000,     0.000,     0.000,   -14.570,   1,1, 0
12919,'1 ',1,  29,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
12920,'1 ',1,  29,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
12922,'1 ',1,  29,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
12924,'1 ',1,  29,   1,    38.050,     0.000,     0.000,     0.000,     0.000,    -9.870,   1,1, 0
12925,'1 ',1,  29,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
12926,'1 ',1,  29,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
12927,'1 ',1,  29,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
12929,'1 ',1,  29,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
12930,'1 ',1,  29,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
12932,'1 ',1,  29,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
12934,'1 ',1,  29,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
12935,'1 ',1,  29,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
12936,'1 ',1,  29,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
12937,'1 ',1,  29,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
12939,'1 ',1,  29,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
12940,'1 ',1,  29,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
12942,'1 ',1,  29,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
12947,'1 ',1,  29,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
12948,'1 ',1,  29,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
12950,'1 ',1,  29,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
12952,'1 ',1,  29,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
12953,'1 ',1,  29,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
12954,'1 ',1,  29,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
12955,'1 ',1,  29,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
12956,'1 ',1,  29,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
12957,'1 ',1,  29,   1,    17.020,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
12958,'1 ',1,  29,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
12960,'1 ',1,  29,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
12961,'1 ',1,  29,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
12962,'1 ',1,  29,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
12963,'1 ',1,  29,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
12964,'1 ',1,  29,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
12965,'1 ',1,  29,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
12968,'1 ',1,  29,   1,    21.930,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
12970,'1 ',1,  29,   1,    20.910,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
12971,'1 ',1,  29,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
12972,'1 ',1,  29,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
12973,'1 ',1,  29,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
12974,'1 ',1,  29,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
12978,'1 ',1,  29,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
12979,'1 ',1,  29,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
12980,'1 ',1,  29,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
12981,'1 ',1,  29,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
12982,'1 ',1,  29,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
12983,'1 ',1,  29,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
12985,'1 ',1,  29,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
12987,'1 ',1,  29,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
12988,'1 ',1,  29,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
12989,'1 ',1,  29,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
12991,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
12993,'1 ',1,  29,   1,    12.340,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
12994,'1 ',1,  29,   1,    33.710,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
12995,'1 ',1,  29,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
12996,'1 ',1,  29,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
12998,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
13000,'1 ',1,  29,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
13001,'1 ',1,  29,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
13002,'1 ',1,  29,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
13003,'1 ',1,  29,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
13005,'1 ',1,  29,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
13007,'1 ',1,  29,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13008,'1 ',1,  29,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
13010,'1 ',1,  29,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
13011,'1 ',1,  29,   1,    28.140,     0.000,     0.000,     0.000,     0.000,    -8.690,   1,1, 0
13015,'1 ',1,  29,   1,    29.300,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
13016,'1 ',1,  29,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
13019,'1 ',1,  29,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
13020,'1 ',1,  29,   1,    22.310,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
13021,'1 ',1,  29,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
13022,'1 ',1,  29,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
13024,'1 ',1,  29,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
13025,'1 ',1,  29,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
13026,'1 ',1,  29,   1,    22.730,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
13030,'1 ',1,  29,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
13032,'1 ',1,  29,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
13034,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
13035,'1 ',1,  29,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
13036,'1 ',1,  29,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
13038,'1 ',1,  29,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
13039,'1 ',1,  29,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
13040,'1 ',1,  29,   1,    17.910,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
13043,'1 ',1,  29,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
13044,'1 ',1,  29,   1,    21.680,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
13045,'1 ',1,  29,   1,    17.630,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
13046,'1 ',1,  29,   1,    53.700,     0.000,     0.000,     0.000,     0.000,   -17.540,   1,1, 0
13047,'1 ',1,  29,   1,    14.480,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
13048,'1 ',1,  29,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
13049,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
13050,'1 ',1,  29,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
13053,'1 ',1,  29,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
13054,'1 ',1,  29,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
13056,'1 ',1,  29,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
13057,'1 ',1,  29,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
13058,'1 ',1,  29,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
13059,'1 ',1,  29,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
13060,'1 ',1,  29,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
13062,'1 ',1,  29,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
13063,'1 ',1,  29,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
13066,'1 ',1,  29,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
13067,'1 ',1,  29,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
13068,'1 ',1,  29,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
13069,'1 ',1,  29,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
13070,'1 ',1,  29,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
13071,'1 ',1,  29,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
13076,'1 ',1,  29,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
13077,'1 ',1,  29,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
13078,'1 ',1,  29,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
13079,'1 ',1,  29,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
13080,'1 ',1,  29,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
13082,'1 ',1,  29,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
13083,'1 ',1,  29,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
13084,'1 ',1,  29,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
13085,'1 ',1,  29,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
13086,'1 ',1,  29,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
13087,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
13088,'1 ',1,  29,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
13090,'1 ',1,  29,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
13093,'1 ',1,  29,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
13094,'1 ',1,  29,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
13095,'1 ',1,  29,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
13096,'1 ',1,  29,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
13097,'1 ',1,  29,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
13098,'1 ',1,  29,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
13099,'1 ',1,  29,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
13100,'1 ',1,  29,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
13103,'1 ',1,  29,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
13106,'1 ',1,  29,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
13107,'1 ',1,  29,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
13108,'1 ',1,  29,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
13110,'1 ',1,  29,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
13112,'1 ',1,  29,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
13113,'1 ',1,  29,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
13114,'1 ',1,  29,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
13116,'1 ',1,  29,   1,    23.960,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
13117,'1 ',1,  29,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
13118,'1 ',1,  29,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
13121,'1 ',1,  29,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
13122,'1 ',1,  29,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
13123,'1 ',1,  29,   1,    19.830,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
13125,'1 ',1,  29,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
13127,'1 ',1,  29,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
13129,'1 ',1,  29,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
13131,'1 ',1,  29,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
13133,'1 ',1,  29,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
13135,'1 ',1,  29,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
13136,'1 ',1,  29,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
13137,'1 ',1,  29,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
13139,'1 ',1,  29,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
13140,'1 ',1,  29,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
13142,'1 ',1,  29,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
13144,'1 ',1,  29,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
13145,'1 ',1,  29,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
13146,'1 ',1,  29,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
13147,'1 ',1,  29,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
13149,'1 ',1,  29,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
13150,'1 ',1,  29,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
13152,'1 ',1,  29,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
13154,'1 ',1,  29,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
13158,'1 ',1,  29,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
13159,'1 ',1,  29,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
13160,'1 ',1,  29,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
13163,'1 ',1,  29,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
13164,'1 ',1,  29,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
13165,'1 ',1,  29,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
13166,'1 ',1,  29,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
13167,'1 ',1,  29,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
13168,'1 ',1,  29,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
13170,'1 ',1,  29,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
13172,'1 ',1,  29,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
13173,'1 ',1,  29,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
13176,'1 ',1,  29,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
13178,'1 ',1,  29,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
13179,'1 ',1,  29,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
13180,'1 ',1,  29,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
13181,'1 ',1,  29,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
13182,'1 ',1,  29,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
13184,'1 ',1,  29,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
13186,'1 ',1,  29,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
13187,'1 ',1,  29,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
13188,'1 ',1,  29,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
13189,'1 ',1,  29,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
13190,'1 ',1,  29,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
13191,'1 ',1,  29,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
13192,'1 ',1,  29,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
13193,'1 ',1,  29,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
13194,'1 ',1,  29,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
13195,'1 ',1,  29,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
13196,'1 ',1,  29,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
13198,'1 ',1,  29,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
13199,'1 ',1,  29,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
13200,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
13201,'1 ',1,  29,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
13202,'1 ',1,  29,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
13203,'1 ',1,  29,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
13204,'1 ',1,  29,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
13205,'1 ',1,  29,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
13206,'1 ',1,  29,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
13207,'1 ',1,  29,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
13209,'1 ',1,  29,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
13212,'1 ',1,  29,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
13213,'1 ',1,  29,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
13214,'1 ',1,  29,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
13216,'1 ',1,  29,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
13217,'1 ',1,  29,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
13218,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
13220,'1 ',1,  29,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
13221,'1 ',1,  29,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
13223,'1 ',1,  29,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
13224,'1 ',1,  29,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13225,'1 ',1,  29,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
13227,'1 ',1,  29,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
13228,'1 ',1,  29,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
13231,'1 ',1,  29,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
13232,'1 ',1,  29,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
13233,'1 ',1,  29,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
13234,'1 ',1,  29,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
13235,'1 ',1,  29,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
13236,'1 ',1,  29,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
13240,'1 ',1,  29,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
13241,'1 ',1,  29,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
13242,'1 ',1,  29,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
13243,'1 ',1,  29,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
13244,'1 ',1,  29,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
13246,'1 ',1,  29,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
13247,'1 ',1,  29,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
13248,'1 ',1,  29,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
13251,'1 ',1,  29,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
13252,'1 ',1,  29,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
13253,'1 ',1,  29,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
13255,'1 ',1,  29,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
13256,'1 ',1,  29,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
13258,'1 ',1,  29,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
13259,'1 ',1,  29,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
13263,'1 ',1,  29,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
13264,'1 ',1,  29,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
13265,'1 ',1,  29,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
13266,'1 ',1,  29,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
13267,'1 ',1,  29,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
13268,'1 ',1,  29,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
13269,'1 ',1,  29,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
13272,'1 ',1,  29,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
13273,'1 ',1,  29,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
13274,'1 ',1,  29,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
13275,'1 ',1,  29,   1,    19.490,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
13276,'1 ',1,  29,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
13277,'1 ',1,  29,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
13278,'1 ',1,  29,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
13281,'1 ',1,  29,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
13283,'1 ',1,  29,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
13286,'1 ',1,  29,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
13287,'1 ',1,  29,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
13289,'1 ',1,  29,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
13291,'1 ',1,  29,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
13292,'1 ',1,  29,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
13293,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
13294,'1 ',1,  29,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
13295,'1 ',1,  29,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
13296,'1 ',1,  29,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
13297,'1 ',1,  29,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
13298,'1 ',1,  29,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
13299,'1 ',1,  29,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
13300,'1 ',1,  29,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
13301,'1 ',1,  29,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
13302,'1 ',1,  29,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
13303,'1 ',1,  29,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
13304,'1 ',1,  29,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
13305,'1 ',1,  29,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
13308,'1 ',1,  29,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
13309,'1 ',1,  29,   1,    19.140,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
13310,'1 ',1,  29,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
13311,'1 ',1,  29,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
13315,'1 ',1,  29,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
13316,'1 ',1,  29,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
13317,'1 ',1,  29,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
13318,'1 ',1,  29,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
13319,'1 ',1,  29,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
13320,'1 ',1,  29,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
13321,'1 ',1,  29,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
13322,'1 ',1,  29,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
13323,'1 ',1,  29,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
13324,'1 ',1,  29,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
13325,'1 ',1,  29,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
13326,'1 ',1,  29,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
13327,'1 ',1,  29,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
13328,'1 ',1,  29,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
13329,'1 ',1,  29,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
13330,'1 ',1,  29,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
13331,'1 ',1,  29,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
13332,'1 ',1,  29,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
13333,'1 ',1,  29,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
13334,'1 ',1,  29,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
13335,'1 ',1,  29,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
13337,'1 ',1,  29,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
13338,'1 ',1,  29,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
13339,'1 ',1,  29,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
13341,'1 ',1,  29,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
13343,'1 ',1,  29,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
13344,'1 ',1,  29,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
13348,'1 ',1,  29,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
13350,'1 ',1,  29,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
13354,'1 ',1,  29,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
13356,'1 ',1,  29,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
13357,'1 ',1,  29,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
13358,'1 ',1,  29,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
13359,'1 ',1,  29,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
13361,'1 ',1,  29,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
13362,'1 ',1,  29,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
13363,'1 ',1,  29,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
13366,'1 ',1,  29,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
13367,'1 ',1,  29,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
13368,'1 ',1,  29,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
13369,'1 ',1,  29,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
13370,'1 ',1,  29,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
13371,'1 ',1,  29,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
13372,'1 ',1,  29,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
13375,'1 ',1,  29,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
13378,'1 ',1,  29,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
13379,'1 ',1,  29,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
13380,'1 ',1,  29,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
13381,'1 ',1,  29,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
13382,'1 ',1,  29,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
13383,'1 ',1,  29,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
13384,'1 ',1,  29,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
13386,'1 ',1,  29,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
13387,'1 ',1,  29,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
13388,'1 ',1,  29,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
13389,'1 ',1,  29,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
13390,'1 ',1,  29,   1,    15.830,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
13391,'1 ',1,  29,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13393,'1 ',1,  29,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
13394,'1 ',1,  29,   1,    17.240,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
13395,'1 ',1,  29,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13396,'1 ',1,  29,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
13397,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
13398,'1 ',1,  29,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
13400,'1 ',1,  29,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
13401,'1 ',1,  29,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
13402,'1 ',1,  29,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
13403,'1 ',1,  29,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
13404,'1 ',1,  29,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
13405,'1 ',1,  29,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
13406,'1 ',1,  29,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
13407,'1 ',1,  29,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
13408,'1 ',1,  29,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
13409,'1 ',1,  29,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
13410,'1 ',1,  29,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
13411,'1 ',1,  29,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
13412,'1 ',1,  29,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
13413,'1 ',1,  29,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
13414,'1 ',1,  29,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
13416,'1 ',1,  29,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
13417,'1 ',1,  29,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
13418,'1 ',1,  29,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
13421,'1 ',1,  29,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
13422,'1 ',1,  29,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
13423,'1 ',1,  29,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
13424,'1 ',1,  29,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
13425,'1 ',1,  29,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
13426,'1 ',1,  29,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
13427,'1 ',1,  29,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
13429,'1 ',1,  29,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
13430,'1 ',1,  29,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
13431,'1 ',1,  29,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
13433,'1 ',1,  29,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
13435,'1 ',1,  29,   1,    29.070,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
13436,'1 ',1,  29,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
13440,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
13441,'1 ',1,  29,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
13442,'1 ',1,  29,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
13444,'1 ',1,  29,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
13445,'1 ',1,  29,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
13446,'1 ',1,  29,   1,    21.720,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
13447,'1 ',1,  29,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
13449,'1 ',1,  29,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
13451,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
13452,'1 ',1,  29,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
13454,'1 ',1,  29,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
13456,'1 ',1,  29,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
13457,'1 ',1,  29,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
13458,'1 ',1,  29,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
13459,'1 ',1,  29,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
13461,'1 ',1,  29,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
13463,'1 ',1,  29,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
13465,'1 ',1,  29,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
13467,'1 ',1,  29,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
13471,'1 ',1,  29,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
13472,'1 ',1,  29,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
13473,'1 ',1,  29,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
13474,'1 ',1,  29,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
13476,'1 ',1,  29,   1,    15.240,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
13477,'1 ',1,  29,   1,    17.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13478,'1 ',1,  29,   1,    14.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13479,'1 ',1,  29,   1,    17.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13480,'1 ',1,  29,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
13481,'1 ',1,  29,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
13482,'1 ',1,  29,   1,    69.610,     0.000,     0.000,     0.000,     0.000,   -13.140,   1,1, 0
13483,'1 ',1,  29,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
13484,'1 ',1,  29,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
13485,'1 ',1,  29,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
13488,'1 ',1,  29,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
13490,'1 ',1,  29,   1,    19.580,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
13491,'1 ',1,  29,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
13492,'1 ',1,  29,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
13493,'1 ',1,  29,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
13494,'1 ',1,  29,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
13495,'1 ',1,  29,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
13496,'1 ',1,  29,   1,    27.690,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
13497,'1 ',1,  29,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
13499,'1 ',1,  29,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
13500,'1 ',1,  29,   1,    20.180,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
13501,'1 ',1,  29,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
13502,'1 ',1,  29,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
13503,'1 ',1,  29,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
13506,'1 ',1,  29,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
13507,'1 ',1,  29,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
13508,'1 ',1,  29,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
13509,'1 ',1,  29,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
13510,'1 ',1,  29,   1,    19.670,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
13511,'1 ',1,  29,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
13514,'1 ',1,  29,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
13515,'1 ',1,  29,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
13516,'1 ',1,  29,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
13517,'1 ',1,  29,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
13518,'1 ',1,  29,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
13520,'1 ',1,  29,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
13521,'1 ',1,  29,   1,    26.890,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
13522,'1 ',1,  29,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
13524,'1 ',1,  29,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
13525,'1 ',1,  29,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
13527,'1 ',1,  29,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
13528,'1 ',1,  29,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
13529,'1 ',1,  29,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
13530,'1 ',1,  29,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
13531,'1 ',1,  29,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
13532,'1 ',1,  29,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
13533,'1 ',1,  29,   1,    18.510,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
13534,'1 ',1,  29,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
13535,'1 ',1,  29,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
13537,'1 ',1,  29,   1,    27.220,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
13538,'1 ',1,  29,   1,    21.450,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
13540,'1 ',1,  29,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
13541,'1 ',1,  29,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
13544,'1 ',1,  29,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13545,'1 ',1,  29,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
13546,'1 ',1,  29,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
13547,'1 ',1,  29,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
13548,'1 ',1,  29,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
13550,'1 ',1,  29,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
13551,'1 ',1,  29,   1,     3.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13552,'1 ',1,  29,   1,     3.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13553,'1 ',1,  29,   1,     6.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13554,'1 ',1,  29,   1,     6.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13555,'1 ',1,  29,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13558,'1 ',1,  29,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
13559,'1 ',1,  29,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
13560,'1 ',1,  29,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
13561,'1 ',1,  29,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
13562,'1 ',1,  29,   1,    16.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13563,'1 ',1,  29,   1,    11.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13564,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
13566,'1 ',1,  29,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
13567,'1 ',1,  29,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
13570,'1 ',1,  29,   1,    12.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13571,'1 ',1,  29,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
13572,'1 ',1,  29,   1,    23.390,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
13573,'1 ',1,  29,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
13575,'1 ',1,  29,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
13577,'1 ',1,  29,   1,    16.110,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
13579,'1 ',1,  29,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
13580,'1 ',1,  29,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
13581,'1 ',1,  29,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
13582,'1 ',1,  29,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
13583,'1 ',1,  29,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
13584,'1 ',1,  29,   1,    16.320,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
13586,'1 ',1,  29,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
13587,'1 ',1,  29,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
13591,'1 ',1,  29,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
13592,'1 ',1,  29,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
13596,'1 ',1,  29,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
13597,'1 ',1,  29,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
13598,'1 ',1,  29,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
13599,'1 ',1,  29,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
13600,'1 ',1,  29,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
13601,'1 ',1,  29,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
13604,'1 ',1,  29,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
13606,'1 ',1,  29,   1,    75.610,     0.000,     0.000,     0.000,     0.000,   -16.660,   1,1, 0
13607,'1 ',1,  29,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
13608,'1 ',1,  29,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
13609,'1 ',1,  29,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
13610,'1 ',1,  29,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
13611,'1 ',1,  29,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
13612,'1 ',1,  29,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
13613,'1 ',1,  29,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
13614,'1 ',1,  29,   1,    17.690,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
13615,'1 ',1,  29,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
13616,'1 ',1,  29,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
13617,'1 ',1,  29,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
13618,'1 ',1,  29,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
13619,'1 ',1,  29,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
13620,'1 ',1,  29,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
13622,'1 ',1,  29,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
13623,'1 ',1,  29,   1,    32.920,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
13624,'1 ',1,  29,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
13625,'1 ',1,  29,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
13627,'1 ',1,  29,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
13628,'1 ',1,  29,   1,    17.820,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
13630,'1 ',1,  29,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
13631,'1 ',1,  29,   1,    14.730,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
13632,'1 ',1,  29,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
13633,'1 ',1,  29,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
13634,'1 ',1,  29,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
13636,'1 ',1,  29,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
13638,'1 ',1,  29,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
13639,'1 ',1,  29,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
13641,'1 ',1,  29,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
13642,'1 ',1,  29,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
13645,'1 ',1,  29,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
13646,'1 ',1,  29,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
13647,'1 ',1,  29,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
13648,'1 ',1,  29,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
13649,'1 ',1,  29,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
13651,'1 ',1,  29,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
13652,'1 ',1,  29,   1,    16.940,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
13653,'1 ',1,  29,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
13654,'1 ',1,  29,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
13657,'1 ',1,  29,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
13658,'1 ',1,  29,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
13659,'1 ',1,  29,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
13661,'1 ',1,  29,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
13663,'1 ',1,  29,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
13664,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
13665,'1 ',1,  29,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
13666,'1 ',1,  29,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
13667,'1 ',1,  29,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
13668,'1 ',1,  29,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
13669,'1 ',1,  29,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
13670,'1 ',1,  29,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
13671,'1 ',1,  29,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
13672,'1 ',1,  29,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
13673,'1 ',1,  29,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
13674,'1 ',1,  29,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
13675,'1 ',1,  29,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
13678,'1 ',1,  29,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
13679,'1 ',1,  29,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
13681,'1 ',1,  29,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
13682,'1 ',1,  29,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
13683,'1 ',1,  29,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
13684,'1 ',1,  29,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
13685,'1 ',1,  29,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
13686,'1 ',1,  29,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
13687,'1 ',1,  29,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
13691,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
13692,'1 ',1,  29,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
13693,'1 ',1,  29,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
13694,'1 ',1,  29,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
13695,'1 ',1,  29,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
13696,'1 ',1,  29,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
13698,'1 ',1,  29,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
13700,'1 ',1,  29,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
13702,'1 ',1,  29,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
13703,'1 ',1,  29,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
13704,'1 ',1,  29,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
13705,'1 ',1,  29,   1,    64.470,     0.000,     0.000,     0.000,     0.000,   -19.550,   1,1, 0
13706,'1 ',1,  29,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
13708,'1 ',1,  29,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
13709,'1 ',1,  29,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
13710,'1 ',1,  29,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
13711,'1 ',1,  29,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
13712,'1 ',1,  29,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
13713,'1 ',1,  29,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
13714,'1 ',1,  29,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
13715,'1 ',1,  29,   1,    19.770,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
13716,'1 ',1,  29,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
13717,'1 ',1,  29,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
13718,'1 ',1,  29,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
13722,'1 ',1,  29,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
13723,'1 ',1,  29,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
13724,'1 ',1,  29,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
13726,'1 ',1,  29,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
13728,'1 ',1,  29,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
13729,'1 ',1,  29,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
13730,'1 ',1,  29,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
13732,'1 ',1,  29,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
13733,'1 ',1,  29,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
13734,'1 ',1,  29,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
13735,'1 ',1,  29,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
13736,'1 ',1,  29,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
13737,'1 ',1,  29,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
13738,'1 ',1,  29,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
13739,'1 ',1,  29,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
13740,'1 ',1,  29,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
13741,'1 ',1,  29,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
13742,'1 ',1,  29,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
13743,'1 ',1,  29,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
13744,'1 ',1,  29,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
13745,'1 ',1,  29,   1,    28.080,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
13747,'1 ',1,  29,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
13748,'1 ',1,  29,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
13749,'1 ',1,  29,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
13750,'1 ',1,  29,   1,    18.330,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
13751,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
13752,'1 ',1,  29,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
13753,'1 ',1,  29,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
13754,'1 ',1,  29,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
13755,'1 ',1,  29,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
13756,'1 ',1,  29,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
13758,'1 ',1,  29,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
13760,'1 ',1,  29,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
13761,'1 ',1,  29,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
13763,'1 ',1,  29,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
13764,'1 ',1,  29,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
13766,'1 ',1,  29,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
13767,'1 ',1,  29,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
13768,'1 ',1,  29,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
13769,'1 ',1,  29,   1,    21.190,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
13770,'1 ',1,  29,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
13771,'1 ',1,  29,   1,    34.080,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
13772,'1 ',1,  29,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
13774,'1 ',1,  29,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
13775,'1 ',1,  29,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
13777,'1 ',1,  29,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
13778,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
13779,'1 ',1,  29,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
13780,'1 ',1,  29,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
13781,'1 ',1,  29,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
13782,'1 ',1,  29,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
13783,'1 ',1,  29,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
13784,'1 ',1,  29,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
13788,'1 ',1,  29,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
13789,'1 ',1,  29,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
13790,'1 ',1,  29,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
13791,'1 ',1,  29,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
13792,'1 ',1,  29,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
13794,'1 ',1,  29,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
13796,'1 ',1,  29,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
13797,'1 ',1,  29,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
13799,'1 ',1,  29,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
13800,'1 ',1,  29,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
13801,'1 ',1,  29,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
13802,'1 ',1,  29,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
13805,'1 ',1,  29,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
13806,'1 ',1,  29,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
13808,'1 ',1,  29,   1,    32.880,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
13809,'1 ',1,  29,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
13811,'1 ',1,  29,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
13812,'1 ',1,  29,   1,    18.290,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
13813,'1 ',1,  29,   1,    19.970,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
13814,'1 ',1,  29,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
13815,'1 ',1,  29,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
13817,'1 ',1,  29,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
13818,'1 ',1,  29,   1,    43.090,     0.000,     0.000,     0.000,     0.000,   -11.630,   1,1, 0
13819,'1 ',1,  29,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
13820,'1 ',1,  29,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
13821,'1 ',1,  29,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
13822,'1 ',1,  29,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
13823,'1 ',1,  29,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
13824,'1 ',1,  29,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
13825,'1 ',1,  29,   1,    54.960,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
13826,'1 ',1,  29,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
13827,'1 ',1,  29,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
13828,'1 ',1,  29,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
13830,'1 ',1,  29,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
13833,'1 ',1,  29,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
13834,'1 ',1,  29,   1,    18.080,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
13835,'1 ',1,  29,   1,    23.850,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
13837,'1 ',1,  29,   1,    16.680,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
13838,'1 ',1,  29,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
13839,'1 ',1,  29,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
13840,'1 ',1,  29,   1,    22.420,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
13841,'1 ',1,  29,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
13844,'1 ',1,  29,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
13845,'1 ',1,  29,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
13846,'1 ',1,  29,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
13847,'1 ',1,  29,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
13848,'1 ',1,  29,   1,    41.400,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
13850,'1 ',1,  29,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
13852,'1 ',1,  29,   1,    31.740,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
13853,'1 ',1,  29,   1,    25.890,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
13854,'1 ',1,  29,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
13855,'1 ',1,  29,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
13856,'1 ',1,  29,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
13858,'1 ',1,  29,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
13860,'1 ',1,  29,   1,    21.510,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
13861,'1 ',1,  29,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
13862,'1 ',1,  29,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
13864,'1 ',1,  29,   1,    16.420,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
13866,'1 ',1,  29,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
13867,'1 ',1,  29,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
13870,'1 ',1,  29,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
13871,'1 ',1,  29,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
13872,'1 ',1,  29,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
13874,'1 ',1,  29,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
13875,'1 ',1,  29,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
13876,'1 ',1,  29,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
13877,'1 ',1,  29,   1,    17.770,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
13878,'1 ',1,  29,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
13879,'1 ',1,  29,   1,    21.710,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
13880,'1 ',1,  29,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
13882,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13885,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13889,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13890,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13891,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13892,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13893,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13896,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13898,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13904,'1 ',1,  15,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
13907,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13909,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13910,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13912,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13917,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13919,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13920,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13921,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13922,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13924,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13925,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13929,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13930,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13933,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13934,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13939,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13940,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13943,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13946,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13948,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13958,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13960,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13961,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13963,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13964,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13966,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13968,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13969,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13971,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13972,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13974,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13976,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13977,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13980,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13981,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13983,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13987,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13991,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13993,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13995,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13996,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
13999,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14002,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14003,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14004,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14005,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14011,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14013,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14015,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14017,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14021,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14023,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14025,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14027,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14028,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14030,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14031,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14032,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14034,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14035,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14037,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14038,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14039,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14040,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14043,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14045,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14048,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14049,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14052,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14053,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14055,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14056,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14057,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14058,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14060,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
14061,'1 ',1,   4,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
14064,'1 ',1,   4,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
14066,'1 ',1,   4,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
14067,'1 ',1,   4,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
14068,'1 ',1,   4,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
14069,'1 ',1,   4,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
14071,'1 ',1,   4,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
14072,'1 ',1,   4,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
14075,'1 ',1,   4,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
14077,'1 ',1,   4,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
14078,'1 ',1,   4,   1,    19.790,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
14079,'1 ',1,   4,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
14080,'1 ',1,   4,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
14081,'1 ',1,   4,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
14082,'1 ',1,   4,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
14083,'1 ',1,   4,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
14084,'1 ',1,   4,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
14085,'1 ',1,   4,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
14086,'1 ',1,   4,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
14087,'1 ',1,   4,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
14088,'1 ',1,   4,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
14089,'1 ',1,   4,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
14090,'1 ',1,   4,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
14091,'1 ',1,   4,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
14092,'1 ',1,   4,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
14093,'1 ',1,   4,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
14094,'1 ',1,   4,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
14095,'1 ',1,   4,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
14097,'1 ',1,   4,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
14098,'1 ',1,   4,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
14100,'1 ',1,   4,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
14101,'1 ',1,   4,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
14102,'1 ',1,   4,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
14104,'1 ',1,   4,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
14105,'1 ',1,   4,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
14106,'1 ',1,   4,   1,    57.580,     0.000,     0.000,     0.000,     0.000,   -20.830,   1,1, 0
14107,'1 ',1,   4,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
14108,'1 ',1,   4,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
14109,'1 ',1,   4,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
14110,'1 ',1,   4,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
14111,'1 ',1,   4,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
14112,'1 ',1,   4,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
14113,'1 ',1,   4,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
14115,'1 ',1,   4,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
14117,'1 ',1,   4,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
14118,'1 ',1,   4,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
14119,'1 ',1,   4,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
14120,'1 ',1,   4,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
14121,'1 ',1,   4,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
14122,'1 ',1,   4,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
14125,'1 ',1,   4,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
14127,'1 ',1,   4,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
14128,'1 ',1,   4,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
14129,'1 ',1,   4,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
14130,'1 ',1,   4,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
14131,'1 ',1,   4,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
14132,'1 ',1,   4,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
14133,'1 ',1,   4,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
14135,'1 ',1,   4,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
14136,'1 ',1,   4,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
14137,'1 ',1,   4,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
14139,'1 ',1,   4,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
14140,'1 ',1,   4,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
14141,'1 ',1,   4,   1,    20.360,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
14142,'1 ',1,   4,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
14144,'1 ',1,   4,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
14145,'1 ',1,   4,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
14146,'1 ',1,   4,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
14147,'1 ',1,   4,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
14152,'1 ',1,   4,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
14154,'1 ',1,   4,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
14155,'1 ',1,   4,   1,    16.840,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
14156,'1 ',1,   4,   1,    17.550,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
14157,'1 ',1,   4,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
14158,'1 ',1,   4,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
14159,'1 ',1,   4,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
14160,'1 ',1,   4,   1,    17.310,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
14161,'1 ',1,   4,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
14162,'1 ',1,   4,   1,    20.190,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
14163,'1 ',1,   4,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
14164,'1 ',1,   4,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
14165,'1 ',1,   4,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
14166,'1 ',1,   4,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
14167,'1 ',1,   4,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
14168,'1 ',1,   4,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
14170,'1 ',1,   4,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
14171,'1 ',1,   4,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
14172,'1 ',1,   4,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
14174,'1 ',1,   4,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
14175,'1 ',1,   4,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
14176,'1 ',1,   4,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
14177,'1 ',1,   4,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
14178,'1 ',1,   4,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
14180,'1 ',1,   4,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
14182,'1 ',1,   4,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
14183,'1 ',1,   4,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
14184,'1 ',1,   4,   1,    17.840,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
14185,'1 ',1,   4,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
14186,'1 ',1,   4,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
14189,'1 ',1,   4,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
14191,'1 ',1,   4,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
14192,'1 ',1,   4,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
14193,'1 ',1,   4,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
14194,'1 ',1,   4,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
14195,'1 ',1,   4,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
14196,'1 ',1,   4,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
14197,'1 ',1,   4,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
14199,'1 ',1,   4,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
14200,'1 ',1,   4,   1,    26.390,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
14201,'1 ',1,   4,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
14203,'1 ',1,   4,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
14205,'1 ',1,   4,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
14206,'1 ',1,   4,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
14207,'1 ',1,   4,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
14208,'1 ',1,   4,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
14212,'1 ',1,   4,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
14213,'1 ',1,   4,   1,   113.190,     0.000,     0.000,     0.000,     0.000,   -35.040,   1,1, 0
14215,'1 ',1,   4,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
14217,'1 ',1,   4,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
14218,'1 ',1,   4,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
14219,'1 ',1,   4,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
14220,'1 ',1,   4,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
14221,'1 ',1,   4,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
14222,'1 ',1,   4,   1,    30.970,     0.000,     0.000,     0.000,     0.000,   -12.660,   1,1, 0
14223,'1 ',1,   4,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
14224,'1 ',1,   4,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
14227,'1 ',1,   4,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
14228,'1 ',1,   4,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
14229,'1 ',1,   4,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
14230,'1 ',1,   4,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
14231,'1 ',1,   4,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
14234,'1 ',1,   4,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
14235,'1 ',1,   4,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
14236,'1 ',1,   4,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
14238,'1 ',1,   4,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
14239,'1 ',1,   4,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
14241,'1 ',1,   4,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
14242,'1 ',1,   4,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
14243,'1 ',1,   4,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
14245,'1 ',1,   4,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
14246,'1 ',1,   4,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
14247,'1 ',1,   4,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
14249,'1 ',1,   4,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
14251,'1 ',1,   4,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
14252,'1 ',1,   4,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
14253,'1 ',1,   4,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
14254,'1 ',1,   4,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
14255,'1 ',1,   4,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
14256,'1 ',1,   4,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
14257,'1 ',1,   4,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
14258,'1 ',1,   4,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
14259,'1 ',1,   4,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
14260,'1 ',1,   4,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
14261,'1 ',1,   4,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
14262,'1 ',1,   4,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
14263,'1 ',1,   4,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
14265,'1 ',1,   4,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
14267,'1 ',1,   4,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
14268,'1 ',1,   4,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
14269,'1 ',1,   4,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
14270,'1 ',1,   4,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
14271,'1 ',1,   4,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
14274,'1 ',1,   4,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
14275,'1 ',1,   4,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
14276,'1 ',1,   5,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
14278,'1 ',1,   5,   1,    15.790,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
14279,'1 ',1,   5,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
14280,'1 ',1,   5,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
14281,'1 ',1,   5,   1,    20.480,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
14282,'1 ',1,   5,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
14283,'1 ',1,   5,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
14284,'1 ',1,   5,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
14286,'1 ',1,   5,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
14287,'1 ',1,   5,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
14289,'1 ',1,   5,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
14291,'1 ',1,   5,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
14293,'1 ',1,   5,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
14294,'1 ',1,   5,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
14296,'1 ',1,   5,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
14297,'1 ',1,   5,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
14298,'1 ',1,   5,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
14299,'1 ',1,   5,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
14300,'1 ',1,   5,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
14301,'1 ',1,   5,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
14302,'1 ',1,   5,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
14304,'1 ',1,   5,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
14305,'1 ',1,   5,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
14306,'1 ',1,   5,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
14307,'1 ',1,   5,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
14309,'1 ',1,   5,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
14310,'1 ',1,   5,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
14311,'1 ',1,   5,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
14313,'1 ',1,   5,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
14314,'1 ',1,   5,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
14315,'1 ',1,   5,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
14316,'1 ',1,   5,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
14317,'1 ',1,   5,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
14318,'1 ',1,   5,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
14319,'1 ',1,   5,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
14320,'1 ',1,   5,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
14321,'1 ',1,   5,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
14322,'1 ',1,   5,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
14324,'1 ',1,   5,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
14325,'1 ',1,   5,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
14327,'1 ',1,   5,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
14329,'1 ',1,   5,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
14330,'1 ',1,   5,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
14331,'1 ',1,   5,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
14335,'1 ',1,   5,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
14336,'1 ',1,   5,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
14337,'1 ',1,   5,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
14338,'1 ',1,   5,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
14340,'1 ',1,   5,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
14341,'1 ',1,   5,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
14344,'1 ',1,   5,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
14345,'1 ',1,   5,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
14346,'1 ',1,   5,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
14348,'1 ',1,   5,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
14349,'1 ',1,   5,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
14352,'1 ',1,   5,   1,    17.030,     0.000,     0.000,     0.000,     0.000,    -9.850,   1,1, 0
14354,'1 ',1,   5,   1,    14.420,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
14356,'1 ',1,   5,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
14357,'1 ',1,   5,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
14358,'1 ',1,   5,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
14360,'1 ',1,   5,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
14361,'1 ',1,   5,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
14364,'1 ',1,   5,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
14366,'1 ',1,   5,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
14367,'1 ',1,   5,   1,    21.850,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
14369,'1 ',1,   5,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
14370,'1 ',1,   5,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
14372,'1 ',1,   5,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
14374,'1 ',1,   5,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
14375,'1 ',1,   5,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
14376,'1 ',1,   5,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
14378,'1 ',1,   5,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
14380,'1 ',1,   5,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
14382,'1 ',1,   5,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
14383,'1 ',1,   5,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
14385,'1 ',1,   5,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
14388,'1 ',1,   5,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
14389,'1 ',1,   5,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
14390,'1 ',1,   5,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
14391,'1 ',1,   5,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
14392,'1 ',1,   5,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
14393,'1 ',1,   5,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
14394,'1 ',1,   5,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
14395,'1 ',1,   5,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
14397,'1 ',1,   5,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
14398,'1 ',1,   5,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
14399,'1 ',1,   5,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
14402,'1 ',1,   5,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
14403,'1 ',1,   5,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
14404,'1 ',1,   5,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
14405,'1 ',1,   5,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
14408,'1 ',1,   5,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
14410,'1 ',1,   5,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
14411,'1 ',1,   5,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
14412,'1 ',1,   5,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
14415,'1 ',1,   5,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
14419,'1 ',1,   5,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
14421,'1 ',1,   5,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
14425,'1 ',1,   5,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
14426,'1 ',1,   5,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
14427,'1 ',1,   5,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
14428,'1 ',1,   5,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
14429,'1 ',1,   5,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
14430,'1 ',1,   5,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
14431,'1 ',1,   5,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
14433,'1 ',1,   5,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
14434,'1 ',1,   5,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
14435,'1 ',1,   5,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
14437,'1 ',1,   5,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
14438,'1 ',1,   5,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
14439,'1 ',1,   5,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
14440,'1 ',1,   5,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
14441,'1 ',1,   5,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
14443,'1 ',1,   5,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
14449,'1 ',1,   5,   1,    16.280,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
14452,'1 ',1,   5,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
14453,'1 ',1,   5,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
14457,'1 ',1,  15,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
14458,'1 ',1,  15,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
14460,'1 ',1,  15,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
14461,'1 ',1,  15,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
14463,'1 ',1,  15,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
14464,'1 ',1,  15,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
14465,'1 ',1,  15,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
14466,'1 ',1,  15,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
14469,'1 ',1,  15,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
14470,'1 ',1,  15,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
14471,'1 ',1,  15,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
14473,'1 ',1,  15,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
14474,'1 ',1,  15,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
14475,'1 ',1,  15,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
14476,'1 ',1,  15,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
14478,'1 ',1,  15,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
14480,'1 ',1,  15,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
14481,'1 ',1,  15,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
14483,'1 ',1,  15,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
14484,'1 ',1,  15,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
14487,'1 ',1,  15,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
14488,'1 ',1,  15,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
14489,'1 ',1,  15,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
14493,'1 ',1,  15,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
14495,'1 ',1,  15,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
14497,'1 ',1,  15,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
14498,'1 ',1,  15,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
14499,'1 ',1,  15,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
14500,'1 ',1,  15,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
14503,'1 ',1,  15,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
14504,'1 ',1,  15,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
14505,'1 ',1,  15,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
14506,'1 ',1,  15,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
14507,'1 ',1,  15,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
14509,'1 ',1,  15,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
14511,'1 ',1,  15,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
14512,'1 ',1,  15,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
14513,'1 ',1,  15,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
14515,'1 ',1,  15,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
14517,'1 ',1,  15,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
14518,'1 ',1,  15,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
14519,'1 ',1,  15,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
14521,'1 ',1,  15,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
14522,'1 ',1,  15,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
14523,'1 ',1,  15,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
14525,'1 ',1,  15,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
14527,'1 ',1,  15,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
14529,'1 ',1,  15,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
14530,'1 ',1,  15,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
14531,'1 ',1,  15,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
14532,'1 ',1,  15,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
14533,'1 ',1,  15,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
14534,'1 ',1,  15,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
14535,'1 ',1,  15,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
14537,'1 ',1,  15,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
14538,'1 ',1,  15,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
14539,'1 ',1,  15,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
14540,'1 ',1,  15,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
14541,'1 ',1,  15,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
14543,'1 ',1,  15,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
14545,'1 ',1,  15,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
14549,'1 ',1,  15,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
14551,'1 ',1,  15,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
14552,'1 ',1,  15,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
14553,'1 ',1,  15,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
14555,'1 ',1,  15,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
14557,'1 ',1,  15,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
14558,'1 ',1,  15,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
14559,'1 ',1,  15,   1,    15.530,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
14560,'1 ',1,  15,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
14561,'1 ',1,  15,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
14563,'1 ',1,  15,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
14564,'1 ',1,  15,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
14566,'1 ',1,  15,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
14567,'1 ',1,  15,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
14568,'1 ',1,  15,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
14570,'1 ',1,  15,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
14571,'1 ',1,  15,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
14575,'1 ',1,  15,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
14577,'1 ',1,  15,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
14579,'1 ',1,  15,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
14580,'1 ',1,  15,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
14581,'1 ',1,  15,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
14582,'1 ',1,  15,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
14583,'1 ',1,  15,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
14584,'1 ',1,  15,   1,    18.110,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
14586,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
14588,'1 ',1,  15,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
14589,'1 ',1,  15,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
14590,'1 ',1,  15,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
14594,'1 ',1,  15,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
14595,'1 ',1,  15,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
14596,'1 ',1,  15,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
14600,'1 ',1,  15,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
14601,'1 ',1,  15,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
14602,'1 ',1,  15,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
14603,'1 ',1,  15,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
14604,'1 ',1,  15,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
14605,'1 ',1,  15,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
14607,'1 ',1,  15,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
14608,'1 ',1,  15,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
14609,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
14611,'1 ',1,  15,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
14612,'1 ',1,  15,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
14613,'1 ',1,  15,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
14614,'1 ',1,  15,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
14615,'1 ',1,  15,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
14617,'1 ',1,  15,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
14618,'1 ',1,  15,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
14619,'1 ',1,  15,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
14620,'1 ',1,  15,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
14621,'1 ',1,  15,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
14623,'1 ',1,  15,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
14624,'1 ',1,  15,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
14625,'1 ',1,  15,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
14626,'1 ',1,  15,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
14627,'1 ',1,  15,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
14632,'1 ',1,  15,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
14633,'1 ',1,  15,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
14634,'1 ',1,  15,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
14635,'1 ',1,  15,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
14636,'1 ',1,  15,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
14637,'1 ',1,  15,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
14638,'1 ',1,  15,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
14639,'1 ',1,  15,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
14640,'1 ',1,  15,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
14642,'1 ',1,  15,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
14643,'1 ',1,  15,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
14644,'1 ',1,  15,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
14646,'1 ',1,  15,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
14647,'1 ',1,  15,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
14648,'1 ',1,  15,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
14650,'1 ',1,  15,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
14651,'1 ',1,  15,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
14652,'1 ',1,  15,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
14654,'1 ',1,  15,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
14655,'1 ',1,  15,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
14656,'1 ',1,  15,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
14657,'1 ',1,  15,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
14659,'1 ',1,  15,   1,    48.930,     0.000,     0.000,     0.000,     0.000,   -18.900,   1,1, 0
14660,'1 ',1,  15,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
14661,'1 ',1,  15,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
14662,'1 ',1,  15,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
14663,'1 ',1,  15,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
14664,'1 ',1,  15,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
14666,'1 ',1,  15,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
14667,'1 ',1,  15,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
14668,'1 ',1,  15,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
14669,'1 ',1,  15,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
14670,'1 ',1,  15,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
14671,'1 ',1,  15,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
14672,'1 ',1,  15,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
14673,'1 ',1,  15,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
14674,'1 ',1,  15,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
14675,'1 ',1,  15,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
14676,'1 ',1,  15,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
14677,'1 ',1,  15,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
14680,'1 ',1,  15,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
14681,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
14684,'1 ',1,  15,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
14687,'1 ',1,  15,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
14692,'1 ',1,  15,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
14693,'1 ',1,  15,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
14694,'1 ',1,  15,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
14696,'1 ',1,  15,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
14697,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
14698,'1 ',1,  15,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
14700,'1 ',1,  15,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
14702,'1 ',1,  15,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
14703,'1 ',1,  15,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
14704,'1 ',1,  15,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
14705,'1 ',1,  15,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
14710,'1 ',1,  15,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
14711,'1 ',1,  15,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
14714,'1 ',1,  15,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
14715,'1 ',1,  15,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
14717,'1 ',1,  15,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
14718,'1 ',1,  15,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
14719,'1 ',1,  15,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
14720,'1 ',1,  15,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
14721,'1 ',1,  15,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
14724,'1 ',1,  15,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
14726,'1 ',1,  15,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
14727,'1 ',1,  15,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
14728,'1 ',1,  15,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
14729,'1 ',1,  15,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
14731,'1 ',1,  15,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
14732,'1 ',1,  15,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
14733,'1 ',1,  15,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
14734,'1 ',1,  15,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
14735,'1 ',1,  15,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
14738,'1 ',1,  15,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
14739,'1 ',1,  15,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
14742,'1 ',1,  15,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
14743,'1 ',1,  15,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
14744,'1 ',1,  15,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
14745,'1 ',1,  15,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
14748,'1 ',1,  15,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
14750,'1 ',1,  15,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
14751,'1 ',1,  15,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
14752,'1 ',1,  15,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
14753,'1 ',1,  15,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
14754,'1 ',1,  15,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
14758,'1 ',1,  15,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
14759,'1 ',1,  15,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
14761,'1 ',1,  15,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
14764,'1 ',1,  15,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
14766,'1 ',1,  15,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
14768,'1 ',1,  15,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
14769,'1 ',1,  15,   1,    16.190,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
14772,'1 ',1,  15,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
14773,'1 ',1,  15,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
14775,'1 ',1,  15,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
14776,'1 ',1,  15,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
14778,'1 ',1,  15,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
14779,'1 ',1,  15,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
14780,'1 ',1,  15,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
14781,'1 ',1,  15,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
14782,'1 ',1,  15,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
14783,'1 ',1,  15,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
14784,'1 ',1,  15,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
14785,'1 ',1,  15,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
14787,'1 ',1,  15,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
14788,'1 ',1,  15,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
14789,'1 ',1,  15,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
14790,'1 ',1,  15,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
14791,'1 ',1,  15,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
14792,'1 ',1,  15,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
14794,'1 ',1,  15,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
14795,'1 ',1,  15,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
14796,'1 ',1,  15,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
14797,'1 ',1,  15,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
14799,'1 ',1,  15,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
14801,'1 ',1,  15,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
14802,'1 ',1,  15,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
14803,'1 ',1,  15,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
14805,'1 ',1,  15,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
14807,'1 ',1,  15,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
14809,'1 ',1,  15,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
14810,'1 ',1,  15,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
14812,'1 ',1,  15,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
14813,'1 ',1,  15,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
14814,'1 ',1,  15,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
14815,'1 ',1,  15,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
14816,'1 ',1,  15,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
14817,'1 ',1,  15,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
14818,'1 ',1,  15,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
14819,'1 ',1,  15,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
14820,'1 ',1,  15,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
14821,'1 ',1,  15,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
14823,'1 ',1,  15,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
14824,'1 ',1,  15,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
14825,'1 ',1,  15,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
14826,'1 ',1,  15,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
14827,'1 ',1,  15,   1,    19.940,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
14828,'1 ',1,  15,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
14829,'1 ',1,  15,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
14830,'1 ',1,  15,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
14831,'1 ',1,  15,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
14832,'1 ',1,  15,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
14833,'1 ',1,  15,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
14835,'1 ',1,  15,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
14836,'1 ',1,  15,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
14837,'1 ',1,  15,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
14838,'1 ',1,  15,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
14844,'1 ',1,  15,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
14845,'1 ',1,  15,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
14847,'1 ',1,  15,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
14848,'1 ',1,  15,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
14851,'1 ',1,  15,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
14852,'1 ',1,  15,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
14853,'1 ',1,  15,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
14854,'1 ',1,  15,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
14856,'1 ',1,  15,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
14858,'1 ',1,  15,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
14860,'1 ',1,  15,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
14861,'1 ',1,  15,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
14866,'1 ',1,  15,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
14867,'1 ',1,  15,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
14868,'1 ',1,  15,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
14870,'1 ',1,  15,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
14871,'1 ',1,  15,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
14872,'1 ',1,  15,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
14873,'1 ',1,  15,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
14875,'1 ',1,  15,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
14877,'1 ',1,  15,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
14879,'1 ',1,  15,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
14880,'1 ',1,  15,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
14881,'1 ',1,  15,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
14884,'1 ',1,  15,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
14885,'1 ',1,  15,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
14886,'1 ',1,  15,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
14888,'1 ',1,  15,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
14889,'1 ',1,  15,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
14890,'1 ',1,  15,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
14891,'1 ',1,  15,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
14892,'1 ',1,  15,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
14893,'1 ',1,  15,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
14894,'1 ',1,  15,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
14899,'1 ',1,  15,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
14900,'1 ',1,  15,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
14902,'1 ',1,  15,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
14904,'1 ',1,  15,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
14906,'1 ',1,  15,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
14907,'1 ',1,  15,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
14910,'1 ',1,  15,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
14912,'1 ',1,  15,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
14914,'1 ',1,  15,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
14918,'1 ',1,  15,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
14920,'1 ',1,  15,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
14921,'1 ',1,  15,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
14922,'1 ',1,  15,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
14923,'1 ',1,  15,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
14924,'1 ',1,  15,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
14926,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
14927,'1 ',1,  15,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
14928,'1 ',1,  15,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
14930,'1 ',1,  15,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
14931,'1 ',1,  15,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
14933,'1 ',1,  15,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
14934,'1 ',1,  15,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
14936,'1 ',1,  15,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
14937,'1 ',1,  15,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
14938,'1 ',1,  15,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
14940,'1 ',1,  15,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
14941,'1 ',1,  15,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
14942,'1 ',1,  15,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
14943,'1 ',1,  15,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
14944,'1 ',1,  15,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
14946,'1 ',1,  15,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
14947,'1 ',1,  15,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
14951,'1 ',1,  15,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
14952,'1 ',1,  15,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
14953,'1 ',1,  15,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
14954,'1 ',1,  15,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
14955,'1 ',1,  15,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
14957,'1 ',1,  15,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
14959,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
14961,'1 ',1,  15,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
14963,'1 ',1,  15,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
14964,'1 ',1,  15,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
14965,'1 ',1,  15,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
14967,'1 ',1,  15,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
14968,'1 ',1,  15,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
14970,'1 ',1,  15,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
14971,'1 ',1,  15,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
14972,'1 ',1,  15,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
14973,'1 ',1,  15,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
14974,'1 ',1,  15,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
14976,'1 ',1,  15,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
14978,'1 ',1,  15,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
14979,'1 ',1,  15,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
14980,'1 ',1,  15,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
14981,'1 ',1,  15,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
14982,'1 ',1,  15,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
14983,'1 ',1,  15,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
14987,'1 ',1,  15,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
14988,'1 ',1,  15,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
14989,'1 ',1,  15,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
14990,'1 ',1,  15,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
14991,'1 ',1,  15,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
14992,'1 ',1,  15,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
14996,'1 ',1,  15,   1,    25.240,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
14998,'1 ',1,  15,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
14999,'1 ',1,  15,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
15002,'1 ',1,  15,   1,    23.660,     0.000,     0.000,     0.000,     0.000,   -10.330,   1,1, 0
15004,'1 ',1,  15,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
15005,'1 ',1,  15,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
15007,'1 ',1,  15,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
15008,'1 ',1,  15,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
15009,'1 ',1,  15,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
15010,'1 ',1,  15,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
15013,'1 ',1,  15,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
15015,'1 ',1,  15,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
15016,'1 ',1,  15,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
15017,'1 ',1,  15,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
15018,'1 ',1,  15,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
15019,'1 ',1,  15,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
15020,'1 ',1,  15,   1,    16.110,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
15023,'1 ',1,  15,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
15025,'1 ',1,  15,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
15026,'1 ',1,  15,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
15029,'1 ',1,  15,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
15031,'1 ',1,  15,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
15032,'1 ',1,  15,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
15033,'1 ',1,  15,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
15036,'1 ',1,  15,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
15038,'1 ',1,  15,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
15040,'1 ',1,  15,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
15041,'1 ',1,  15,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
15042,'1 ',1,  15,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
15044,'1 ',1,  15,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
15045,'1 ',1,  15,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
15046,'1 ',1,  15,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
15047,'1 ',1,  15,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
15048,'1 ',1,  15,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
15049,'1 ',1,  15,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
15050,'1 ',1,  15,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
15053,'1 ',1,  15,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
15054,'1 ',1,  15,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
15056,'1 ',1,  15,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
15057,'1 ',1,  15,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
15058,'1 ',1,  15,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
15060,'1 ',1,  15,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
15063,'1 ',1,  15,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
15065,'1 ',1,  15,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
15066,'1 ',1,  15,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
15067,'1 ',1,  15,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
15068,'1 ',1,  15,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
15070,'1 ',1,  15,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
15071,'1 ',1,  15,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
15072,'1 ',1,  15,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
15073,'1 ',1,  15,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
15074,'1 ',1,  15,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
15076,'1 ',1,  15,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
15078,'1 ',1,  15,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
15079,'1 ',1,  15,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
15080,'1 ',1,  15,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
15081,'1 ',1,  15,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
15082,'1 ',1,  15,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
15083,'1 ',1,  15,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
15084,'1 ',1,  15,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
15085,'1 ',1,  15,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
15086,'1 ',1,  15,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
15087,'1 ',1,  15,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
15088,'1 ',1,  15,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
15090,'1 ',1,  15,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
15091,'1 ',1,  15,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
15092,'1 ',1,  15,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
15093,'1 ',1,  15,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
15095,'1 ',1,  15,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
15096,'1 ',1,  15,   1,    18.330,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
15099,'1 ',1,  15,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
15102,'1 ',1,  15,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
15103,'1 ',1,  15,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
15104,'1 ',1,  15,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
15105,'1 ',1,  15,   1,    14.730,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
15106,'1 ',1,  15,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
15108,'1 ',1,  15,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
15109,'1 ',1,  15,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
15110,'1 ',1,  15,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
15111,'1 ',1,  15,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
15113,'1 ',1,  15,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
15114,'1 ',1,  15,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
15115,'1 ',1,  15,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
15119,'1 ',1,  15,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
15121,'1 ',1,  15,   1,    18.800,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
15125,'1 ',1,  15,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
15126,'1 ',1,  15,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
15127,'1 ',1,  15,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
15128,'1 ',1,  15,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
15129,'1 ',1,  15,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
15131,'1 ',1,  15,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
15134,'1 ',1,  15,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
15135,'1 ',1,  15,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
15136,'1 ',1,  15,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
15138,'1 ',1,  15,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
15140,'1 ',1,  15,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
15142,'1 ',1,  15,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
15143,'1 ',1,  15,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
15146,'1 ',1,  15,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
15147,'1 ',1,  15,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
15148,'1 ',1,  15,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
15149,'1 ',1,  15,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
15151,'1 ',1,  15,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
15152,'1 ',1,  15,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
15155,'1 ',1,  15,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
15156,'1 ',1,  15,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
15157,'1 ',1,  15,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
15158,'1 ',1,  15,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
15159,'1 ',1,  15,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
15161,'1 ',1,  15,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
15162,'1 ',1,  15,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
15163,'1 ',1,  15,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
15165,'1 ',1,  15,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
15167,'1 ',1,  15,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
15168,'1 ',1,  15,   1,    17.220,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
15169,'1 ',1,  15,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
15173,'1 ',1,  15,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
15174,'1 ',1,  15,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
15175,'1 ',1,  15,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
15176,'1 ',1,  15,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
15177,'1 ',1,  15,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
15178,'1 ',1,  15,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15181,'1 ',1,  15,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
15182,'1 ',1,  15,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
15183,'1 ',1,  15,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
15185,'1 ',1,  15,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
15187,'1 ',1,  15,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
15189,'1 ',1,  15,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
15193,'1 ',1,  15,   1,    19.880,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
15194,'1 ',1,  15,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
15195,'1 ',1,  15,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
15196,'1 ',1,  15,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
15197,'1 ',1,  15,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
15198,'1 ',1,  15,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
15199,'1 ',1,  15,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
15202,'1 ',1,  15,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
15203,'1 ',1,  15,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
15204,'1 ',1,  15,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
15205,'1 ',1,  15,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
15206,'1 ',1,  15,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
15207,'1 ',1,  15,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
15209,'1 ',1,  15,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
15210,'1 ',1,  15,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
15212,'1 ',1,  15,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
15214,'1 ',1,  15,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
15215,'1 ',1,  15,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
15216,'1 ',1,  15,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
15217,'1 ',1,  15,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
15220,'1 ',1,  15,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
15221,'1 ',1,  15,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
15222,'1 ',1,  15,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
15223,'1 ',1,  15,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
15225,'1 ',1,  15,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
15226,'1 ',1,  15,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
15227,'1 ',1,  15,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
15229,'1 ',1,  15,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
15232,'1 ',1,  15,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
15234,'1 ',1,  15,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
15235,'1 ',1,  15,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
15236,'1 ',1,  15,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
15237,'1 ',1,  15,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
15239,'1 ',1,  15,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
15242,'1 ',1,  15,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
15243,'1 ',1,  15,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
15244,'1 ',1,  15,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
15246,'1 ',1,  15,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
15247,'1 ',1,  15,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
15248,'1 ',1,  15,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
15249,'1 ',1,  15,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
15250,'1 ',1,  15,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
15251,'1 ',1,  15,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
15253,'1 ',1,  15,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
15254,'1 ',1,  15,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
15255,'1 ',1,  15,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
15256,'1 ',1,  15,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
15258,'1 ',1,  15,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
15259,'1 ',1,  15,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
15261,'1 ',1,  15,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
15262,'1 ',1,  15,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
15264,'1 ',1,  15,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
15265,'1 ',1,  15,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
15266,'1 ',1,  15,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
15267,'1 ',1,  15,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
15270,'1 ',1,  15,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
15272,'1 ',1,  15,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
15273,'1 ',1,  15,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
15274,'1 ',1,  15,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
15275,'1 ',1,  15,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
15276,'1 ',1,  15,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
15278,'1 ',1,  15,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
15281,'1 ',1,  15,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
15283,'1 ',1,  15,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
15284,'1 ',1,  15,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
15285,'1 ',1,  15,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
15287,'1 ',1,  15,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
15288,'1 ',1,  15,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
15289,'1 ',1,  15,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
15291,'1 ',1,  15,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
15294,'1 ',1,  15,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
15298,'1 ',1,  15,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
15299,'1 ',1,  15,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
15300,'1 ',1,  15,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
15301,'1 ',1,  15,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
15303,'1 ',1,  15,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
15304,'1 ',1,  15,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
15305,'1 ',1,  15,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
15306,'1 ',1,  15,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
15308,'1 ',1,  15,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
15309,'1 ',1,  15,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
15310,'1 ',1,  15,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
15311,'1 ',1,  15,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
15312,'1 ',1,  15,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
15314,'1 ',1,  15,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
15315,'1 ',1,  15,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
15316,'1 ',1,  15,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
15317,'1 ',1,  15,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
15318,'1 ',1,  15,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
15319,'1 ',1,  15,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
15321,'1 ',1,  15,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
15322,'1 ',1,  15,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
15323,'1 ',1,  15,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
15326,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
15328,'1 ',1,  15,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
15329,'1 ',1,  15,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
15330,'1 ',1,  15,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
15331,'1 ',1,  15,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
15334,'1 ',1,  15,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
15335,'1 ',1,  15,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
15337,'1 ',1,  15,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
15338,'1 ',1,  15,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
15339,'1 ',1,  15,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
15340,'1 ',1,  15,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
15341,'1 ',1,  15,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
15342,'1 ',1,  15,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
15343,'1 ',1,  15,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
15345,'1 ',1,  15,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
15346,'1 ',1,  15,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
15347,'1 ',1,  15,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
15348,'1 ',1,  15,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
15349,'1 ',1,  15,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
15350,'1 ',1,  15,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
15353,'1 ',1,  15,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
15354,'1 ',1,  15,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
15355,'1 ',1,  15,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
15356,'1 ',1,  15,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
15358,'1 ',1,  15,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
15360,'1 ',1,  15,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
15361,'1 ',1,  15,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
15362,'1 ',1,  15,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
15363,'1 ',1,  15,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
15364,'1 ',1,  15,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
15365,'1 ',1,  15,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
15367,'1 ',1,  15,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
15368,'1 ',1,  15,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
15369,'1 ',1,  15,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
15372,'1 ',1,  15,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
15373,'1 ',1,  15,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
15376,'1 ',1,  15,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
15378,'1 ',1,  15,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
15380,'1 ',1,  15,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
15381,'1 ',1,  15,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
15382,'1 ',1,  15,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
15383,'1 ',1,  15,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
15385,'1 ',1,  15,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
15386,'1 ',1,  15,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
15388,'1 ',1,  15,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
15390,'1 ',1,  15,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
15391,'1 ',1,  15,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
15392,'1 ',1,  15,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
15395,'1 ',1,  15,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
15400,'1 ',1,  15,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
15401,'1 ',1,  15,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
15403,'1 ',1,  15,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
15404,'1 ',1,  15,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
15405,'1 ',1,  15,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
15406,'1 ',1,  15,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
15408,'1 ',1,  15,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
15409,'1 ',1,  15,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
15413,'1 ',1,  15,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
15414,'1 ',1,  15,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
15415,'1 ',1,  15,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
15418,'1 ',1,  15,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
15420,'1 ',1,  15,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
15421,'1 ',1,  15,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
15423,'1 ',1,  15,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
15425,'1 ',1,  15,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
15427,'1 ',1,  15,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
15428,'1 ',1,  15,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
15429,'1 ',1,  15,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
15432,'1 ',1,  15,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
15435,'1 ',1,  15,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
15436,'1 ',1,  15,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
15437,'1 ',1,  15,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
15440,'1 ',1,  15,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
15441,'1 ',1,  15,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
15442,'1 ',1,  15,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
15443,'1 ',1,  15,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
15445,'1 ',1,  15,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
15446,'1 ',1,  15,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
15447,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
15448,'1 ',1,  15,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
15449,'1 ',1,  15,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
15451,'1 ',1,  15,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
15453,'1 ',1,  15,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
15454,'1 ',1,  15,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
15455,'1 ',1,  15,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
15456,'1 ',1,  15,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
15457,'1 ',1,  15,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
15458,'1 ',1,  15,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
15459,'1 ',1,  15,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
15460,'1 ',1,  15,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
15461,'1 ',1,  15,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
15463,'1 ',1,  15,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
15464,'1 ',1,  15,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
15465,'1 ',1,  15,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
15466,'1 ',1,  15,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
15467,'1 ',1,  15,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
15468,'1 ',1,  15,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
15470,'1 ',1,  15,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
15472,'1 ',1,  15,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
15474,'1 ',1,  15,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
15475,'1 ',1,  15,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
15476,'1 ',1,  15,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
15477,'1 ',1,  15,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
15479,'1 ',1,  15,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
15480,'1 ',1,  15,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
15482,'1 ',1,  15,   1,    16.990,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
15483,'1 ',1,  15,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15485,'1 ',1,  15,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
15487,'1 ',1,  15,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
15488,'1 ',1,  15,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15489,'1 ',1,  15,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
15491,'1 ',1,  15,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
15492,'1 ',1,  15,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
15493,'1 ',1,  15,   1,    17.760,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
15494,'1 ',1,  15,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
15495,'1 ',1,  15,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
15496,'1 ',1,  15,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
15497,'1 ',1,  15,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
15499,'1 ',1,  15,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
15501,'1 ',1,  15,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
15502,'1 ',1,  15,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
15503,'1 ',1,  15,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15504,'1 ',1,  15,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
15505,'1 ',1,  15,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
15506,'1 ',1,  15,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
15507,'1 ',1,  15,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
15508,'1 ',1,  15,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
15509,'1 ',1,  15,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
15510,'1 ',1,  15,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
15512,'1 ',1,  15,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
15513,'1 ',1,  15,   1,    17.770,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
15514,'1 ',1,  15,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
15515,'1 ',1,  15,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
15516,'1 ',1,  15,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
15518,'1 ',1,  15,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
15519,'1 ',1,  15,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
15520,'1 ',1,  15,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
15521,'1 ',1,  15,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
15522,'1 ',1,  15,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
15523,'1 ',1,  15,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
15524,'1 ',1,  15,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
15526,'1 ',1,  15,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
15528,'1 ',1,  15,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
15530,'1 ',1,  15,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
15531,'1 ',1,  15,   1,    38.870,     0.000,     0.000,     0.000,     0.000,   -15.670,   1,1, 0
15532,'1 ',1,  15,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
15533,'1 ',1,  15,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
15536,'1 ',1,  15,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
15537,'1 ',1,  15,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
15538,'1 ',1,  15,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
15539,'1 ',1,  15,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
15541,'1 ',1,  15,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
15542,'1 ',1,  15,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
15543,'1 ',1,  15,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
15544,'1 ',1,  15,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
15545,'1 ',1,  15,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
15546,'1 ',1,  15,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
15547,'1 ',1,  15,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
15548,'1 ',1,  15,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
15549,'1 ',1,  15,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
15550,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
15551,'1 ',1,  15,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15552,'1 ',1,  15,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
15553,'1 ',1,  15,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
15554,'1 ',1,  15,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
15555,'1 ',1,  15,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
15556,'1 ',1,  15,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
15558,'1 ',1,  15,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
15559,'1 ',1,  15,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
15560,'1 ',1,  15,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
15561,'1 ',1,  15,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
15562,'1 ',1,  15,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
15563,'1 ',1,  15,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
15564,'1 ',1,  15,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
15566,'1 ',1,  15,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
15567,'1 ',1,  15,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
15568,'1 ',1,  15,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
15569,'1 ',1,  15,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
15570,'1 ',1,  15,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
15572,'1 ',1,  15,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
15573,'1 ',1,  15,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
15574,'1 ',1,  15,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
15575,'1 ',1,  15,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
15578,'1 ',1,  15,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
15580,'1 ',1,  15,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
15581,'1 ',1,  15,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
15582,'1 ',1,  15,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
15583,'1 ',1,  15,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
15584,'1 ',1,  15,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
15585,'1 ',1,  15,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
15586,'1 ',1,  15,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
15588,'1 ',1,  15,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15591,'1 ',1,  15,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
15592,'1 ',1,  15,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
15594,'1 ',1,  15,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
15595,'1 ',1,  15,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
15596,'1 ',1,  15,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
15598,'1 ',1,  15,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
15600,'1 ',1,  15,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
15601,'1 ',1,  15,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
15602,'1 ',1,  15,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
15604,'1 ',1,  15,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
15605,'1 ',1,  15,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
15606,'1 ',1,  15,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
15608,'1 ',1,  15,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
15610,'1 ',1,  15,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
15611,'1 ',1,  15,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
15613,'1 ',1,  15,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
15614,'1 ',1,  15,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
15615,'1 ',1,  15,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
15616,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
15618,'1 ',1,  15,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
15620,'1 ',1,  15,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
15621,'1 ',1,  15,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
15622,'1 ',1,  15,   1,    18.410,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
15624,'1 ',1,  15,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
15625,'1 ',1,  15,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
15626,'1 ',1,  15,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
15627,'1 ',1,  15,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
15628,'1 ',1,  15,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
15629,'1 ',1,  15,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
15630,'1 ',1,  15,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
15633,'1 ',1,  15,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
15634,'1 ',1,  15,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
15635,'1 ',1,  15,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
15636,'1 ',1,  15,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
15637,'1 ',1,  15,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
15638,'1 ',1,  15,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
15639,'1 ',1,  15,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
15640,'1 ',1,  15,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
15641,'1 ',1,  15,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
15642,'1 ',1,  15,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
15643,'1 ',1,  15,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
15644,'1 ',1,  15,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
15645,'1 ',1,  15,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
15647,'1 ',1,  15,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
15648,'1 ',1,  15,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
15649,'1 ',1,  15,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
15650,'1 ',1,  15,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
15651,'1 ',1,  15,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
15652,'1 ',1,  15,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
15653,'1 ',1,  15,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
15654,'1 ',1,  15,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
15655,'1 ',1,  15,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
15656,'1 ',1,  15,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
15657,'1 ',1,  15,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
15658,'1 ',1,  15,   1,    21.150,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
15659,'1 ',1,  15,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
15660,'1 ',1,  15,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
15661,'1 ',1,  15,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
15662,'1 ',1,  15,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
15663,'1 ',1,  15,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
15664,'1 ',1,  15,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
15665,'1 ',1,  15,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
15666,'1 ',1,  15,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
15669,'1 ',1,  15,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
15672,'1 ',1,  15,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
15673,'1 ',1,  15,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
15674,'1 ',1,  15,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
15675,'1 ',1,  15,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
15676,'1 ',1,  15,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
15677,'1 ',1,  15,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
15678,'1 ',1,  15,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
15679,'1 ',1,  15,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
15680,'1 ',1,  15,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
15681,'1 ',1,  15,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
15683,'1 ',1,  15,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
15684,'1 ',1,  15,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
15686,'1 ',1,  15,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
15687,'1 ',1,  15,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
15688,'1 ',1,  15,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
15690,'1 ',1,  15,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
15693,'1 ',1,  15,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
15695,'1 ',1,  15,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
15696,'1 ',1,  15,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
15697,'1 ',1,  15,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
15700,'1 ',1,  15,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
15701,'1 ',1,  15,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
15702,'1 ',1,  15,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
15703,'1 ',1,  15,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
15704,'1 ',1,  15,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
15705,'1 ',1,  15,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
15706,'1 ',1,  15,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
15708,'1 ',1,  15,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
15709,'1 ',1,  15,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
15710,'1 ',1,  15,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
15711,'1 ',1,  15,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
15712,'1 ',1,  15,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
15713,'1 ',1,  15,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
15714,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
15715,'1 ',1,  15,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
15719,'1 ',1,  15,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
15720,'1 ',1,  15,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
15721,'1 ',1,  15,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
15722,'1 ',1,  15,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
15725,'1 ',1,  15,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
15727,'1 ',1,  15,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
15728,'1 ',1,  15,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
15729,'1 ',1,  15,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
15730,'1 ',1,  15,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
15732,'1 ',1,  15,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
15733,'1 ',1,  15,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
15734,'1 ',1,  15,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
15735,'1 ',1,  15,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
15737,'1 ',1,  15,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
15739,'1 ',1,  15,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
15740,'1 ',1,  15,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
15742,'1 ',1,  15,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
15743,'1 ',1,  15,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
15744,'1 ',1,  15,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
15745,'1 ',1,  15,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
15748,'1 ',1,  15,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
15749,'1 ',1,  15,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
15752,'1 ',1,  15,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
15753,'1 ',1,  15,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
15754,'1 ',1,  15,   1,    22.770,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
15756,'1 ',1,  15,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
15757,'1 ',1,  15,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
15758,'1 ',1,  15,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
15759,'1 ',1,  15,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
15761,'1 ',1,  15,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
15762,'1 ',1,  15,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
15763,'1 ',1,  15,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
15764,'1 ',1,  15,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
15765,'1 ',1,  15,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
15767,'1 ',1,  15,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
15769,'1 ',1,  15,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
15770,'1 ',1,  15,   1,    25.360,     0.000,     0.000,     0.000,     0.000,   -11.440,   1,1, 0
15772,'1 ',1,  15,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
15773,'1 ',1,  15,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
15774,'1 ',1,  15,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
15775,'1 ',1,  15,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
15778,'1 ',1,  15,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
15779,'1 ',1,  15,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
15782,'1 ',1,  15,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
15784,'1 ',1,  15,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
15786,'1 ',1,  15,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
15788,'1 ',1,  15,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
15789,'1 ',1,  15,   1,    31.530,     0.000,     0.000,     0.000,     0.000,   -13.160,   1,1, 0
15791,'1 ',1,  15,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
15794,'1 ',1,  15,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
15795,'1 ',1,  15,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
15797,'1 ',1,  15,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
15798,'1 ',1,  15,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
15799,'1 ',1,  15,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
15800,'1 ',1,  15,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
15801,'1 ',1,  15,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
15802,'1 ',1,  15,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
15803,'1 ',1,  15,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
15806,'1 ',1,  15,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
15807,'1 ',1,  15,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
15808,'1 ',1,  15,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
15809,'1 ',1,  15,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
15810,'1 ',1,  15,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
15811,'1 ',1,  15,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
15814,'1 ',1,  15,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
15815,'1 ',1,  15,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
15816,'1 ',1,  15,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
15817,'1 ',1,  15,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
15819,'1 ',1,  15,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
15821,'1 ',1,  15,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
15822,'1 ',1,  15,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
15824,'1 ',1,  15,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
15825,'1 ',1,  15,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
15826,'1 ',1,  15,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
15827,'1 ',1,  15,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
15828,'1 ',1,  15,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
15829,'1 ',1,  15,   1,    15.550,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
15830,'1 ',1,  15,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
15831,'1 ',1,  15,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
15832,'1 ',1,  15,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
15833,'1 ',1,  15,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
15834,'1 ',1,  15,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
15835,'1 ',1,  15,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
15836,'1 ',1,  15,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
15837,'1 ',1,  15,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
15838,'1 ',1,  15,   1,    23.970,     0.000,     0.000,     0.000,     0.000,   -11.020,   1,1, 0
15839,'1 ',1,  15,   1,    17.670,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
15840,'1 ',1,  15,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
15841,'1 ',1,  15,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
15842,'1 ',1,  15,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
15843,'1 ',1,  15,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
15844,'1 ',1,  15,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
15845,'1 ',1,  15,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
15846,'1 ',1,  15,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
15851,'1 ',1,  25,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
15853,'1 ',1,  25,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
15854,'1 ',1,  25,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
15855,'1 ',1,  25,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
15856,'1 ',1,  25,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
15857,'1 ',1,  25,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
15858,'1 ',1,  25,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
15859,'1 ',1,  25,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
15861,'1 ',1,  25,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
15862,'1 ',1,  25,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
15863,'1 ',1,  25,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
15866,'1 ',1,  25,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
15867,'1 ',1,  25,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
15869,'1 ',1,  25,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
15870,'1 ',1,  25,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
15874,'1 ',1,  25,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
15875,'1 ',1,  25,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
15877,'1 ',1,  25,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
15878,'1 ',1,  25,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
15879,'1 ',1,  25,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
15880,'1 ',1,  25,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
15881,'1 ',1,  25,   1,     5.240,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
15884,'1 ',1,  25,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
15886,'1 ',1,  25,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
15887,'1 ',1,  25,   1,    23.680,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
15888,'1 ',1,  25,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
15889,'1 ',1,  25,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
15890,'1 ',1,  25,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
15891,'1 ',1,  25,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
15893,'1 ',1,  25,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
15894,'1 ',1,  25,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
15895,'1 ',1,  25,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
15898,'1 ',1,  25,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
15899,'1 ',1,  25,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
15901,'1 ',1,  25,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
15903,'1 ',1,  25,   1,    17.790,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
15905,'1 ',1,  25,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
15907,'1 ',1,  25,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
15909,'1 ',1,  25,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
15911,'1 ',1,  25,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
15912,'1 ',1,  25,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
15914,'1 ',1,  25,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
15915,'1 ',1,  25,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
15916,'1 ',1,  25,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
15917,'1 ',1,  25,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
15918,'1 ',1,  25,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
15919,'1 ',1,  25,   1,    23.510,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
15920,'1 ',1,  25,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
15922,'1 ',1,  25,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
15925,'1 ',1,  25,   1,    14.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15926,'1 ',1,  25,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
15927,'1 ',1,  25,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
15928,'1 ',1,  25,   1,    54.760,     0.000,     0.000,     0.000,     0.000,   -15.280,   1,1, 0
15930,'1 ',1,  25,   1,    16.770,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
15933,'1 ',1,  25,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
15934,'1 ',1,  25,   1,    27.310,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
15935,'1 ',1,  25,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
15936,'1 ',1,  25,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
15937,'1 ',1,  25,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
15938,'1 ',1,  25,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
15940,'1 ',1,  25,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
15941,'1 ',1,  25,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
15942,'1 ',1,  25,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
15944,'1 ',1,  25,   1,     0.130,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
15945,'1 ',1,  25,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
15946,'1 ',1,  25,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
15947,'1 ',1,  25,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
15948,'1 ',1,  25,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
15950,'1 ',1,  25,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
15952,'1 ',1,  25,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
15953,'1 ',1,  25,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
15954,'1 ',1,  25,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
15956,'1 ',1,  25,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
15958,'1 ',1,  25,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
15959,'1 ',1,  25,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
15960,'1 ',1,  25,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
15961,'1 ',1,  25,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
15962,'1 ',1,  25,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
15963,'1 ',1,  25,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
15964,'1 ',1,  25,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
15965,'1 ',1,  25,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
15966,'1 ',1,  25,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
15967,'1 ',1,  25,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
15968,'1 ',1,  25,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
15969,'1 ',1,  25,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
15970,'1 ',1,  25,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
15971,'1 ',1,  25,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
15973,'1 ',1,  25,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
15974,'1 ',1,  25,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
15975,'1 ',1,  25,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
15976,'1 ',1,  25,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
15977,'1 ',1,  25,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
15978,'1 ',1,  25,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
15980,'1 ',1,  25,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
15981,'1 ',1,  25,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
15982,'1 ',1,  25,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
15983,'1 ',1,  25,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
15984,'1 ',1,  25,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
15985,'1 ',1,  25,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
15987,'1 ',1,  25,   1,    17.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15988,'1 ',1,  25,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
15989,'1 ',1,  25,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
15990,'1 ',1,  25,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
15993,'1 ',1,  25,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
15994,'1 ',1,  25,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
15995,'1 ',1,  25,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
15996,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
15997,'1 ',1,  25,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
15998,'1 ',1,  25,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
15999,'1 ',1,  25,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
16000,'1 ',1,  25,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
16001,'1 ',1,  25,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
16002,'1 ',1,  25,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
16003,'1 ',1,  25,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
16004,'1 ',1,  25,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
16006,'1 ',1,  25,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
16008,'1 ',1,  25,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
16009,'1 ',1,  25,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
16010,'1 ',1,  25,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
16011,'1 ',1,  25,   1,    12.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16013,'1 ',1,  25,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
16014,'1 ',1,  25,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
16015,'1 ',1,  25,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
16016,'1 ',1,  25,   1,     4.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16017,'1 ',1,  25,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
16018,'1 ',1,  25,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
16019,'1 ',1,  25,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
16020,'1 ',1,  25,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
16021,'1 ',1,  25,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
16022,'1 ',1,  25,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
16024,'1 ',1,  25,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
16025,'1 ',1,  25,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
16026,'1 ',1,  25,   1,    22.300,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
16027,'1 ',1,  25,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
16028,'1 ',1,  25,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
16030,'1 ',1,  25,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
16032,'1 ',1,  25,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
16033,'1 ',1,  25,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
16034,'1 ',1,  25,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
16035,'1 ',1,  25,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
16036,'1 ',1,  25,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
16037,'1 ',1,  25,   1,    64.770,     0.000,     0.000,     0.000,     0.000,   -16.190,   1,1, 0
16038,'1 ',1,  25,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
16039,'1 ',1,  25,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
16040,'1 ',1,  25,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
16043,'1 ',1,  25,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
16044,'1 ',1,  25,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
16046,'1 ',1,  25,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
16048,'1 ',1,  25,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
16049,'1 ',1,  25,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
16051,'1 ',1,  25,   1,    52.240,     0.000,     0.000,     0.000,     0.000,   -19.980,   1,1, 0
16052,'1 ',1,  25,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
16053,'1 ',1,  25,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
16054,'1 ',1,  25,   1,    17.030,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
16055,'1 ',1,  25,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
16056,'1 ',1,  25,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
16057,'1 ',1,  25,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
16058,'1 ',1,  25,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
16062,'1 ',1,  25,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
16063,'1 ',1,  25,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
16066,'1 ',1,  25,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
16068,'1 ',1,  25,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
16069,'1 ',1,  25,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
16070,'1 ',1,  25,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
16072,'1 ',1,  25,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
16074,'1 ',1,  25,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
16076,'1 ',1,  25,   1,    22.780,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
16078,'1 ',1,  25,   1,    44.000,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
16079,'1 ',1,  25,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
16081,'1 ',1,  25,   1,    15.830,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
16082,'1 ',1,  25,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
16084,'1 ',1,  25,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
16087,'1 ',1,  25,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
16088,'1 ',1,  25,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
16089,'1 ',1,  25,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
16090,'1 ',1,  25,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
16092,'1 ',1,  25,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
16093,'1 ',1,  25,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
16094,'1 ',1,  25,   1,     2.330,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
16095,'1 ',1,  25,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16096,'1 ',1,  25,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
16097,'1 ',1,  25,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
16098,'1 ',1,  25,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
16099,'1 ',1,  25,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
16100,'1 ',1,  25,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
16101,'1 ',1,  25,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
16102,'1 ',1,  25,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
16104,'1 ',1,  25,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
16106,'1 ',1,  25,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
16107,'1 ',1,  25,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
16108,'1 ',1,  25,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
16109,'1 ',1,  25,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
16110,'1 ',1,  25,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
16111,'1 ',1,  25,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
16112,'1 ',1,  25,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
16113,'1 ',1,  25,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
16114,'1 ',1,  25,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
16115,'1 ',1,  25,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
16117,'1 ',1,  25,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
16118,'1 ',1,  25,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
16120,'1 ',1,  25,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
16121,'1 ',1,  25,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
16122,'1 ',1,  25,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
16123,'1 ',1,  25,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
16124,'1 ',1,  25,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
16125,'1 ',1,  25,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
16126,'1 ',1,  25,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
16127,'1 ',1,  25,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
16128,'1 ',1,  25,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
16129,'1 ',1,  25,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
16130,'1 ',1,  25,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
16133,'1 ',1,  25,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
16135,'1 ',1,  25,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
16136,'1 ',1,  25,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
16137,'1 ',1,  25,   1,    20.760,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
16138,'1 ',1,  25,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
16139,'1 ',1,  25,   1,    70.960,     0.000,     0.000,     0.000,     0.000,   -25.050,   1,1, 0
16140,'1 ',1,  25,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
16141,'1 ',1,  25,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
16142,'1 ',1,  25,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
16144,'1 ',1,  25,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
16147,'1 ',1,  25,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
16149,'1 ',1,  25,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
16150,'1 ',1,  25,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
16152,'1 ',1,  25,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
16153,'1 ',1,  25,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
16154,'1 ',1,  25,   1,    21.460,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
16158,'1 ',1,  25,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
16159,'1 ',1,  25,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
16160,'1 ',1,  25,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
16161,'1 ',1,  25,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
16163,'1 ',1,  25,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
16165,'1 ',1,  25,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
16166,'1 ',1,  25,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
16167,'1 ',1,  25,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
16168,'1 ',1,  25,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
16169,'1 ',1,  25,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
16170,'1 ',1,  25,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
16171,'1 ',1,  25,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
16172,'1 ',1,  25,   1,     5.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16173,'1 ',1,  25,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
16174,'1 ',1,  25,   1,    14.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16175,'1 ',1,  25,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
16176,'1 ',1,  25,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
16177,'1 ',1,  25,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
16180,'1 ',1,  25,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
16181,'1 ',1,  25,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
16182,'1 ',1,  25,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
16184,'1 ',1,  25,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
16185,'1 ',1,  25,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
16186,'1 ',1,  25,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
16188,'1 ',1,  25,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
16190,'1 ',1,  25,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
16191,'1 ',1,  25,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
16192,'1 ',1,  25,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
16193,'1 ',1,  25,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
16194,'1 ',1,  25,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
16195,'1 ',1,  25,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
16196,'1 ',1,  25,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
16199,'1 ',1,  25,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
16200,'1 ',1,  25,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
16201,'1 ',1,  25,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
16202,'1 ',1,  25,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
16204,'1 ',1,  25,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
16205,'1 ',1,  25,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
16206,'1 ',1,  25,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
16207,'1 ',1,  25,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
16211,'1 ',1,  25,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
16212,'1 ',1,  25,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
16213,'1 ',1,  25,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
16214,'1 ',1,  25,   1,    55.890,     0.000,     0.000,     0.000,     0.000,   -14.920,   1,1, 0
16215,'1 ',1,  25,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
16216,'1 ',1,  25,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
16217,'1 ',1,  25,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
16218,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
16219,'1 ',1,  25,   1,    12.340,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
16221,'1 ',1,  25,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
16223,'1 ',1,  25,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
16224,'1 ',1,  25,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
16225,'1 ',1,  25,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
16226,'1 ',1,  25,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
16228,'1 ',1,  25,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
16230,'1 ',1,  25,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
16231,'1 ',1,  25,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
16232,'1 ',1,  25,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
16233,'1 ',1,  25,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
16235,'1 ',1,  25,   1,    19.330,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
16237,'1 ',1,  25,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
16238,'1 ',1,  25,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
16240,'1 ',1,  25,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
16241,'1 ',1,  25,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
16242,'1 ',1,  25,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
16243,'1 ',1,  25,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
16245,'1 ',1,  25,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
16247,'1 ',1,  25,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
16248,'1 ',1,  25,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
16249,'1 ',1,  25,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
16250,'1 ',1,  25,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
16251,'1 ',1,  25,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
16252,'1 ',1,  25,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
16255,'1 ',1,  25,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
16256,'1 ',1,  25,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
16257,'1 ',1,  25,   1,    22.860,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
16258,'1 ',1,  25,   1,    32.480,     0.000,     0.000,     0.000,     0.000,   -12.240,   1,1, 0
16259,'1 ',1,  25,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
16260,'1 ',1,  25,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
16261,'1 ',1,  25,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
16262,'1 ',1,  25,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
16265,'1 ',1,  25,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
16266,'1 ',1,  25,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
16267,'1 ',1,  25,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
16268,'1 ',1,  25,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
16269,'1 ',1,  25,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
16273,'1 ',1,  25,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
16275,'1 ',1,  25,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
16276,'1 ',1,  25,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
16277,'1 ',1,  25,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
16278,'1 ',1,  25,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
16279,'1 ',1,  25,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
16282,'1 ',1,  25,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
16283,'1 ',1,  25,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
16284,'1 ',1,  25,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
16285,'1 ',1,  25,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
16286,'1 ',1,  25,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
16289,'1 ',1,  25,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
16290,'1 ',1,  25,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
16291,'1 ',1,  25,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
16292,'1 ',1,  25,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
16295,'1 ',1,  25,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
16296,'1 ',1,  25,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
16297,'1 ',1,  25,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
16298,'1 ',1,  25,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
16299,'1 ',1,  25,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
16300,'1 ',1,  25,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
16302,'1 ',1,  25,   1,    28.130,     0.000,     0.000,     0.000,     0.000,   -10.010,   1,1, 0
16305,'1 ',1,  25,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
16307,'1 ',1,  25,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
16309,'1 ',1,  25,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
16311,'1 ',1,  25,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
16312,'1 ',1,  25,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
16313,'1 ',1,  25,   1,    53.130,     0.000,     0.000,     0.000,     0.000,   -18.230,   1,1, 0
16314,'1 ',1,  25,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
16315,'1 ',1,  25,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
16316,'1 ',1,  25,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
16317,'1 ',1,  25,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
16319,'1 ',1,  25,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
16320,'1 ',1,  25,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
16321,'1 ',1,  25,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
16323,'1 ',1,  25,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
16324,'1 ',1,  25,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
16325,'1 ',1,  25,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
16326,'1 ',1,  25,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
16327,'1 ',1,  25,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
16328,'1 ',1,  25,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
16329,'1 ',1,  25,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
16331,'1 ',1,  25,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
16332,'1 ',1,  25,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
16333,'1 ',1,  25,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
16334,'1 ',1,  25,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
16335,'1 ',1,  25,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
16337,'1 ',1,  25,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
16338,'1 ',1,  25,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
16340,'1 ',1,  25,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
16341,'1 ',1,  25,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
16342,'1 ',1,  25,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
16343,'1 ',1,  25,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
16344,'1 ',1,  25,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
16345,'1 ',1,  25,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
16347,'1 ',1,  25,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
16350,'1 ',1,  25,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
16351,'1 ',1,  25,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
16357,'1 ',1,  25,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
16359,'1 ',1,  25,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
16361,'1 ',1,  25,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
16364,'1 ',1,  25,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
16366,'1 ',1,  25,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
16367,'1 ',1,  25,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
16369,'1 ',1,  25,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
16371,'1 ',1,  25,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
16372,'1 ',1,  25,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
16373,'1 ',1,  25,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
16374,'1 ',1,  25,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
16376,'1 ',1,  25,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
16377,'1 ',1,  25,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
16378,'1 ',1,  25,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
16380,'1 ',1,  25,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
16381,'1 ',1,  25,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
16382,'1 ',1,  25,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
16385,'1 ',1,  25,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
16387,'1 ',1,  25,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
16388,'1 ',1,  25,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
16389,'1 ',1,  25,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
16391,'1 ',1,  25,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
16392,'1 ',1,  25,   1,    15.680,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
16393,'1 ',1,  25,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
16394,'1 ',1,  25,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
16396,'1 ',1,  25,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
16398,'1 ',1,  25,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
16399,'1 ',1,  25,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
16400,'1 ',1,  25,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
16404,'1 ',1,  25,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
16406,'1 ',1,  25,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
16409,'1 ',1,  25,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
16411,'1 ',1,  25,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
16414,'1 ',1,  25,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
16415,'1 ',1,  25,   1,    25.930,     0.000,     0.000,     0.000,     0.000,   -11.430,   1,1, 0
16416,'1 ',1,  25,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
16417,'1 ',1,  25,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
16420,'1 ',1,  25,   1,    18.850,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
16421,'1 ',1,  25,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
16422,'1 ',1,  25,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
16423,'1 ',1,  25,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
16424,'1 ',1,  25,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
16425,'1 ',1,  25,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
16426,'1 ',1,  25,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
16428,'1 ',1,  25,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
16429,'1 ',1,  25,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
16430,'1 ',1,  25,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
16431,'1 ',1,  25,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
16432,'1 ',1,  25,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
16433,'1 ',1,  25,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
16434,'1 ',1,  25,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
16435,'1 ',1,  25,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
16437,'1 ',1,  25,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
16440,'1 ',1,  25,   1,    20.190,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
16441,'1 ',1,  25,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
16442,'1 ',1,  25,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
16445,'1 ',1,  25,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
16446,'1 ',1,  25,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
16447,'1 ',1,  25,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
16448,'1 ',1,  25,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
16449,'1 ',1,  25,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
16450,'1 ',1,  25,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
16451,'1 ',1,  25,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
16453,'1 ',1,  25,   1,    19.070,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
16454,'1 ',1,  25,   1,    22.200,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
16457,'1 ',1,  25,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
16458,'1 ',1,  25,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
16459,'1 ',1,  25,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
16460,'1 ',1,  25,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
16461,'1 ',1,  25,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
16462,'1 ',1,  25,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
16465,'1 ',1,  25,   1,    12.650,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
16469,'1 ',1,  25,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
16470,'1 ',1,  25,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
16471,'1 ',1,  25,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
16476,'1 ',1,  25,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
16477,'1 ',1,  25,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
16478,'1 ',1,  25,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
16479,'1 ',1,  25,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
16480,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
16482,'1 ',1,  25,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
16485,'1 ',1,  25,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
16486,'1 ',1,  25,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
16487,'1 ',1,  25,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
16488,'1 ',1,  25,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
16489,'1 ',1,  25,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
16490,'1 ',1,  25,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
16491,'1 ',1,  25,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
16492,'1 ',1,  25,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
16493,'1 ',1,  25,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
16494,'1 ',1,  25,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
16496,'1 ',1,  25,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
16498,'1 ',1,  25,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
16499,'1 ',1,  25,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
16501,'1 ',1,  25,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
16502,'1 ',1,  25,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
16503,'1 ',1,  25,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
16505,'1 ',1,  25,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
16507,'1 ',1,  25,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
16508,'1 ',1,  25,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
16509,'1 ',1,  25,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
16510,'1 ',1,  25,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
16511,'1 ',1,  25,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
16512,'1 ',1,  25,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
16513,'1 ',1,  25,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
16516,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
16517,'1 ',1,  25,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
16518,'1 ',1,  25,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
16519,'1 ',1,  25,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
16521,'1 ',1,  25,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
16523,'1 ',1,  25,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
16524,'1 ',1,  25,   1,    19.430,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
16525,'1 ',1,  25,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
16526,'1 ',1,  25,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
16527,'1 ',1,  25,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
16529,'1 ',1,  25,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
16532,'1 ',1,  25,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
16534,'1 ',1,  25,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
16535,'1 ',1,  25,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
16536,'1 ',1,  25,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
16537,'1 ',1,  25,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
16538,'1 ',1,  25,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
16540,'1 ',1,  25,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
16541,'1 ',1,  25,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
16542,'1 ',1,  25,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
16543,'1 ',1,  25,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
16544,'1 ',1,  25,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
16545,'1 ',1,  25,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
16546,'1 ',1,  25,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
16547,'1 ',1,  25,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
16549,'1 ',1,  25,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
16551,'1 ',1,  25,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
16555,'1 ',1,  25,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
16558,'1 ',1,  25,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
16559,'1 ',1,  25,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
16560,'1 ',1,  25,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
16561,'1 ',1,  25,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
16566,'1 ',1,  25,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
16567,'1 ',1,  25,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
16568,'1 ',1,  25,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
16569,'1 ',1,  25,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
16570,'1 ',1,  25,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
16572,'1 ',1,  25,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
16573,'1 ',1,  25,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
16574,'1 ',1,  25,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
16575,'1 ',1,  25,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
16576,'1 ',1,  25,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
16577,'1 ',1,  25,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
16578,'1 ',1,  25,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
16579,'1 ',1,  25,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
16581,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
16582,'1 ',1,  25,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
16583,'1 ',1,  25,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
16584,'1 ',1,  25,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
16586,'1 ',1,  25,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
