 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


16587,'1 ',1,  25,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
16588,'1 ',1,  25,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
16589,'1 ',1,  25,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
16591,'1 ',1,  25,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
16593,'1 ',1,  25,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
16594,'1 ',1,  25,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
16595,'1 ',1,  25,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
16596,'1 ',1,  25,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
16597,'1 ',1,  25,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
16599,'1 ',1,  25,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
16600,'1 ',1,  25,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
16601,'1 ',1,  25,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
16602,'1 ',1,  25,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
16603,'1 ',1,  25,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
16606,'1 ',1,  25,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
16607,'1 ',1,  25,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
16610,'1 ',1,  25,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
16611,'1 ',1,  25,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
16612,'1 ',1,  25,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
16613,'1 ',1,  25,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
16614,'1 ',1,  25,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
16615,'1 ',1,  25,   1,    19.920,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
16616,'1 ',1,  25,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
16617,'1 ',1,  25,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
16618,'1 ',1,  25,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
16619,'1 ',1,  25,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
16620,'1 ',1,  25,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
16621,'1 ',1,  25,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
16622,'1 ',1,  25,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
16623,'1 ',1,  25,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
16624,'1 ',1,  25,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
16625,'1 ',1,  25,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
16627,'1 ',1,  25,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
16628,'1 ',1,  25,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
16630,'1 ',1,  25,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
16631,'1 ',1,  25,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
16633,'1 ',1,  25,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
16634,'1 ',1,  25,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
16635,'1 ',1,  25,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
16638,'1 ',1,  25,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
16639,'1 ',1,  25,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
16640,'1 ',1,  25,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
16643,'1 ',1,  25,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
16646,'1 ',1,  25,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
16648,'1 ',1,  25,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
16649,'1 ',1,  25,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
16650,'1 ',1,  25,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
16651,'1 ',1,  25,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
16653,'1 ',1,  25,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
16654,'1 ',1,  25,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
16656,'1 ',1,  25,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
16660,'1 ',1,  25,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
16663,'1 ',1,  25,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
16664,'1 ',1,  25,   1,    17.240,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
16665,'1 ',1,  25,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
16666,'1 ',1,  25,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
16667,'1 ',1,  25,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
16669,'1 ',1,  25,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
16670,'1 ',1,  25,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
16671,'1 ',1,  25,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
16674,'1 ',1,  25,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
16676,'1 ',1,  25,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
16677,'1 ',1,  25,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
16678,'1 ',1,  25,   1,    21.940,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
16679,'1 ',1,  25,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
16680,'1 ',1,  25,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
16681,'1 ',1,  25,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
16683,'1 ',1,  25,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
16684,'1 ',1,  25,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
16685,'1 ',1,  25,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
16687,'1 ',1,  25,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
16688,'1 ',1,  25,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
16689,'1 ',1,  25,   1,    18.920,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
16691,'1 ',1,  25,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
16692,'1 ',1,  25,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
16693,'1 ',1,  25,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
16694,'1 ',1,  25,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
16695,'1 ',1,  25,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
16698,'1 ',1,  25,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
16699,'1 ',1,  25,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
16700,'1 ',1,  25,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
16701,'1 ',1,  25,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
16702,'1 ',1,  25,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
16704,'1 ',1,  25,   1,    29.070,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,1, 0
16706,'1 ',1,  25,   1,    36.260,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
16707,'1 ',1,  25,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
16708,'1 ',1,  25,   1,    24.060,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
16709,'1 ',1,  25,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
16710,'1 ',1,  25,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
16712,'1 ',1,  25,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
16713,'1 ',1,  25,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
16715,'1 ',1,  25,   1,    25.660,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
16716,'1 ',1,  25,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
16717,'1 ',1,  25,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
16718,'1 ',1,  25,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
16719,'1 ',1,  25,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
16720,'1 ',1,  25,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
16722,'1 ',1,  25,   1,    28.650,     0.000,     0.000,     0.000,     0.000,   -11.910,   1,1, 0
16724,'1 ',1,  25,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
16727,'1 ',1,  25,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
16728,'1 ',1,  25,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
16729,'1 ',1,  25,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
16731,'1 ',1,  25,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
16732,'1 ',1,  25,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
16733,'1 ',1,  25,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
16734,'1 ',1,  25,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
16735,'1 ',1,  25,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
16736,'1 ',1,  25,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
16737,'1 ',1,  25,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
16738,'1 ',1,  25,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
16741,'1 ',1,  25,   1,    18.880,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
16742,'1 ',1,  25,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
16744,'1 ',1,  25,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
16745,'1 ',1,  25,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
16746,'1 ',1,  25,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
16747,'1 ',1,  25,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
16748,'1 ',1,  25,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
16749,'1 ',1,  25,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
16750,'1 ',1,  25,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
16751,'1 ',1,  25,   1,    33.580,     0.000,     0.000,     0.000,     0.000,   -11.780,   1,1, 0
16753,'1 ',1,  25,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
16754,'1 ',1,  25,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
16755,'1 ',1,  25,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
16757,'1 ',1,  25,   1,    33.030,     0.000,     0.000,     0.000,     0.000,   -11.700,   1,1, 0
16759,'1 ',1,  25,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
16760,'1 ',1,  25,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
16761,'1 ',1,  25,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
16762,'1 ',1,  25,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
16763,'1 ',1,  25,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
16766,'1 ',1,  25,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
16767,'1 ',1,  25,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
16768,'1 ',1,  25,   1,    19.170,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
16769,'1 ',1,  25,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
16770,'1 ',1,  25,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
16773,'1 ',1,  25,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
16776,'1 ',1,  25,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
16777,'1 ',1,  25,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
16778,'1 ',1,  25,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
16779,'1 ',1,  25,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
16780,'1 ',1,  25,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
16781,'1 ',1,  25,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
16783,'1 ',1,  25,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
16785,'1 ',1,  25,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
16787,'1 ',1,  25,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
16788,'1 ',1,  25,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
16790,'1 ',1,  25,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
16791,'1 ',1,  25,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
16792,'1 ',1,  25,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
16793,'1 ',1,  25,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
16794,'1 ',1,  25,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
16797,'1 ',1,  25,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
16798,'1 ',1,  25,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
16800,'1 ',1,  25,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
16802,'1 ',1,  25,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
16803,'1 ',1,  25,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
16804,'1 ',1,  25,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
16805,'1 ',1,  25,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
16806,'1 ',1,  25,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
16807,'1 ',1,  25,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
16808,'1 ',1,  25,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
16810,'1 ',1,  25,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
16812,'1 ',1,  25,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
16813,'1 ',1,  25,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
16814,'1 ',1,  25,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
16815,'1 ',1,  25,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
16816,'1 ',1,  25,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
16817,'1 ',1,  25,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
16818,'1 ',1,  25,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
16819,'1 ',1,  25,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
16820,'1 ',1,  25,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
16822,'1 ',1,  25,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
16823,'1 ',1,  25,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
16824,'1 ',1,  25,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16825,'1 ',1,  25,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16826,'1 ',1,  25,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
16827,'1 ',1,  25,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
16828,'1 ',1,  25,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
16829,'1 ',1,  25,   1,     2.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16830,'1 ',1,  25,   1,     8.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16831,'1 ',1,  25,   1,    11.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16832,'1 ',1,  25,   1,    11.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16833,'1 ',1,  25,   1,     8.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
16834,'1 ',1,  25,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
16835,'1 ',1,  25,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
16836,'1 ',1,  25,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
16838,'1 ',1,  25,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
16840,'1 ',1,  25,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
16843,'1 ',1,  25,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
16844,'1 ',1,  25,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
16845,'1 ',1,  25,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
16846,'1 ',1,  25,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
16847,'1 ',1,  25,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
16848,'1 ',1,  25,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
16849,'1 ',1,  25,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
16850,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
16851,'1 ',1,  25,   1,    15.970,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
16853,'1 ',1,  25,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
16855,'1 ',1,  25,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
16856,'1 ',1,  25,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
16858,'1 ',1,  25,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
16859,'1 ',1,  25,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
16861,'1 ',1,  25,   1,    27.790,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
16862,'1 ',1,  25,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
16863,'1 ',1,  25,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
16864,'1 ',1,  25,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
16865,'1 ',1,  25,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
16867,'1 ',1,  25,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
16869,'1 ',1,  25,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
16871,'1 ',1,  25,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
16873,'1 ',1,  25,   1,    19.230,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
16874,'1 ',1,  25,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
16876,'1 ',1,  25,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
16877,'1 ',1,  25,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
16878,'1 ',1,  25,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
16879,'1 ',1,  25,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
16880,'1 ',1,  25,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
16881,'1 ',1,  25,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
16882,'1 ',1,  25,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
16883,'1 ',1,  25,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
16884,'1 ',1,  25,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
16885,'1 ',1,  25,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
16886,'1 ',1,  25,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
16887,'1 ',1,  25,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
16889,'1 ',1,  25,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
16890,'1 ',1,  25,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
16891,'1 ',1,  25,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
16892,'1 ',1,  25,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
16893,'1 ',1,  25,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
16895,'1 ',1,  25,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
16896,'1 ',1,  25,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
16898,'1 ',1,  25,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
16899,'1 ',1,  25,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
16900,'1 ',1,  25,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
16901,'1 ',1,  25,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
16903,'1 ',1,  25,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
16904,'1 ',1,  25,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
16905,'1 ',1,  25,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
16906,'1 ',1,  25,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
16908,'1 ',1,  25,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
16909,'1 ',1,  25,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
16910,'1 ',1,  25,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
16911,'1 ',1,  25,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
16913,'1 ',1,  25,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
16915,'1 ',1,  25,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
16916,'1 ',1,  25,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
16918,'1 ',1,  25,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
16919,'1 ',1,  25,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
16920,'1 ',1,  25,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
16921,'1 ',1,  25,   1,    13.900,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
16922,'1 ',1,  25,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
16924,'1 ',1,  25,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
16925,'1 ',1,  25,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
16926,'1 ',1,  25,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
16927,'1 ',1,  25,   1,    18.360,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
16928,'1 ',1,  25,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
16930,'1 ',1,  25,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
16933,'1 ',1,  25,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
16934,'1 ',1,  25,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
16935,'1 ',1,  25,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
16937,'1 ',1,  25,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
16938,'1 ',1,  25,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
16939,'1 ',1,  25,   1,    15.530,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
16941,'1 ',1,  25,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
16943,'1 ',1,  25,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
16944,'1 ',1,  25,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
16946,'1 ',1,  25,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
16947,'1 ',1,  25,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
16948,'1 ',1,  25,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
16949,'1 ',1,  25,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
16952,'1 ',1,  25,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
16953,'1 ',1,  25,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
16955,'1 ',1,  25,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
16956,'1 ',1,  25,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
16960,'1 ',1,  25,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
16962,'1 ',1,  25,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
16963,'1 ',1,  25,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
16965,'1 ',1,  25,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
16968,'1 ',1,  25,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
16972,'1 ',1,  25,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
16973,'1 ',1,  25,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
16974,'1 ',1,  25,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
16975,'1 ',1,  25,   1,    23.600,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
16976,'1 ',1,  25,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
16978,'1 ',1,  25,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
16979,'1 ',1,  25,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
16980,'1 ',1,  25,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
16981,'1 ',1,  25,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
16982,'1 ',1,  25,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
16983,'1 ',1,  25,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
16984,'1 ',1,  25,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
16986,'1 ',1,  25,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
16988,'1 ',1,  25,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
16989,'1 ',1,  25,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
16990,'1 ',1,  25,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
16991,'1 ',1,  25,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
16992,'1 ',1,  25,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
16993,'1 ',1,  25,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
16994,'1 ',1,  25,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
16995,'1 ',1,  25,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
16997,'1 ',1,  25,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
16999,'1 ',1,  25,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
17000,'1 ',1,  25,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
17002,'1 ',1,  25,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
17005,'1 ',1,  25,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
17006,'1 ',1,  25,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
17007,'1 ',1,  25,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
17011,'1 ',1,  25,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
17012,'1 ',1,  25,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
17013,'1 ',1,  25,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
17014,'1 ',1,  25,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
17016,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
17017,'1 ',1,  25,   1,    25.920,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
17018,'1 ',1,  25,   1,    15.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17019,'1 ',1,  25,   1,     9.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17020,'1 ',1,  25,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
17021,'1 ',1,  25,   1,     5.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17022,'1 ',1,  25,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
17024,'1 ',1,  25,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
17025,'1 ',1,  25,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
17026,'1 ',1,  25,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
17027,'1 ',1,  25,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
17028,'1 ',1,  25,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
17029,'1 ',1,  25,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
17031,'1 ',1,  25,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
17035,'1 ',1,  25,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
17036,'1 ',1,  25,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
17037,'1 ',1,  25,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
17038,'1 ',1,  25,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
17039,'1 ',1,  25,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
17040,'1 ',1,  25,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
17041,'1 ',1,  25,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
17042,'1 ',1,  25,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
17043,'1 ',1,  25,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
17044,'1 ',1,  25,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
17045,'1 ',1,  25,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
17046,'1 ',1,  25,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
17047,'1 ',1,  25,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
17048,'1 ',1,  25,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
17052,'1 ',1,  25,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
17053,'1 ',1,  25,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
17054,'1 ',1,  25,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
17055,'1 ',1,  25,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
17057,'1 ',1,  25,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
17058,'1 ',1,  25,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
17059,'1 ',1,  25,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
17062,'1 ',1,  25,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
17063,'1 ',1,  25,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
17064,'1 ',1,  25,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
17065,'1 ',1,  25,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
17066,'1 ',1,  25,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
17067,'1 ',1,  25,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
17068,'1 ',1,  25,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
17069,'1 ',1,  25,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
17070,'1 ',1,  25,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
17073,'1 ',1,  25,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
17074,'1 ',1,  25,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
17075,'1 ',1,  25,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
17076,'1 ',1,  25,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
17079,'1 ',1,  25,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
17080,'1 ',1,  25,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
17081,'1 ',1,  25,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
17082,'1 ',1,  25,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
17084,'1 ',1,  25,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
17085,'1 ',1,  25,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
17086,'1 ',1,  25,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
17087,'1 ',1,  25,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
17088,'1 ',1,  25,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
17089,'1 ',1,  25,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
17090,'1 ',1,  25,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
17091,'1 ',1,  25,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
17093,'1 ',1,  25,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
17096,'1 ',1,  25,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
17098,'1 ',1,  25,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
17099,'1 ',1,  25,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
17100,'1 ',1,  25,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
17101,'1 ',1,  25,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
17102,'1 ',1,  25,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
17103,'1 ',1,  25,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
17106,'1 ',1,  25,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
17109,'1 ',1,  25,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
17111,'1 ',1,  25,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
17112,'1 ',1,  25,   1,    44.110,     0.000,     0.000,     0.000,     0.000,   -15.080,   1,1, 0
17115,'1 ',1,  25,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
17116,'1 ',1,  25,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
17118,'1 ',1,  25,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
17122,'1 ',1,  25,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
17123,'1 ',1,  25,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
17124,'1 ',1,  25,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
17125,'1 ',1,  25,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
17129,'1 ',1,  25,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
17130,'1 ',1,  25,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
17131,'1 ',1,  25,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
17132,'1 ',1,  25,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
17133,'1 ',1,  25,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
17134,'1 ',1,  25,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
17137,'1 ',1,  25,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
17138,'1 ',1,  25,   1,    20.830,     0.000,     0.000,     0.000,     0.000,    -9.300,   1,1, 0
17139,'1 ',1,  25,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
17141,'1 ',1,  25,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
17142,'1 ',1,  25,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
17144,'1 ',1,  25,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
17146,'1 ',1,  25,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
17147,'1 ',1,  25,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
17148,'1 ',1,  25,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
17149,'1 ',1,  25,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
17150,'1 ',1,  25,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
17151,'1 ',1,  25,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
17155,'1 ',1,  25,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
17156,'1 ',1,  25,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
17157,'1 ',1,  25,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
17158,'1 ',1,  25,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
17159,'1 ',1,  25,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
17161,'1 ',1,  25,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
17162,'1 ',1,  25,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
17163,'1 ',1,  25,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
17164,'1 ',1,  25,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
17165,'1 ',1,  25,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
17166,'1 ',1,  25,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
17167,'1 ',1,  25,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
17168,'1 ',1,  25,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
17169,'1 ',1,  25,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
17170,'1 ',1,  25,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
17171,'1 ',1,  25,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
17172,'1 ',1,  25,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
17173,'1 ',1,  25,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
17174,'1 ',1,  25,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
17175,'1 ',1,  25,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
17176,'1 ',1,  25,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
17177,'1 ',1,  25,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
17181,'1 ',1,  25,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
17182,'1 ',1,  25,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
17185,'1 ',1,  25,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
17186,'1 ',1,  25,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
17187,'1 ',1,  25,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
17190,'1 ',1,  25,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
17191,'1 ',1,  25,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
17192,'1 ',1,  25,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
17193,'1 ',1,  25,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
17194,'1 ',1,  25,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
17195,'1 ',1,  25,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
17196,'1 ',1,  25,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
17199,'1 ',1,  25,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
17200,'1 ',1,  25,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
17201,'1 ',1,  25,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
17202,'1 ',1,  25,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
17203,'1 ',1,  25,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
17204,'1 ',1,  25,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
17205,'1 ',1,  25,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
17206,'1 ',1,  25,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
17207,'1 ',1,  25,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
17208,'1 ',1,  25,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
17210,'1 ',1,  25,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
17211,'1 ',1,  25,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
17213,'1 ',1,  25,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
17214,'1 ',1,  25,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
17215,'1 ',1,  25,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
17218,'1 ',1,  25,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
17219,'1 ',1,  25,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
17220,'1 ',1,  25,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
17221,'1 ',1,  25,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
17223,'1 ',1,  25,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
17224,'1 ',1,  25,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
17225,'1 ',1,  25,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
17226,'1 ',1,  25,   1,    69.560,     0.000,     0.000,     0.000,     0.000,   -27.820,   1,1, 0
17228,'1 ',1,  25,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
17230,'1 ',1,  25,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
17231,'1 ',1,  25,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
17234,'1 ',1,  25,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
17235,'1 ',1,  25,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
17236,'1 ',1,  25,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
17237,'1 ',1,  25,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
17238,'1 ',1,  25,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
17239,'1 ',1,  25,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
17241,'1 ',1,  25,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
17243,'1 ',1,  25,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
17245,'1 ',1,  25,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
17248,'1 ',1,  25,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
17249,'1 ',1,  25,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
17250,'1 ',1,  25,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
17252,'1 ',1,  25,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
17255,'1 ',1,  25,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
17256,'1 ',1,  25,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
17257,'1 ',1,  25,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
17260,'1 ',1,  25,   1,    24.010,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
17263,'1 ',1,  25,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
17264,'1 ',1,  25,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
17266,'1 ',1,  25,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
17267,'1 ',1,  25,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
17268,'1 ',1,  25,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
17272,'1 ',1,  25,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
17274,'1 ',1,  25,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
17275,'1 ',1,  25,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
17276,'1 ',1,  25,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
17277,'1 ',1,  25,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
17278,'1 ',1,  25,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
17279,'1 ',1,  25,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
17281,'1 ',1,  25,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
17283,'1 ',1,  25,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
17284,'1 ',1,  25,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
17285,'1 ',1,  25,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
17288,'1 ',1,  25,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
17289,'1 ',1,  25,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
17290,'1 ',1,  25,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
17291,'1 ',1,  25,   1,    22.220,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
17293,'1 ',1,  25,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
17294,'1 ',1,  25,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
17295,'1 ',1,  25,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
17296,'1 ',1,  25,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
17298,'1 ',1,  25,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
17300,'1 ',1,  25,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
17302,'1 ',1,  25,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
17303,'1 ',1,  25,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
17305,'1 ',1,  25,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
17306,'1 ',1,  25,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
17308,'1 ',1,  25,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
17311,'1 ',1,  25,   1,    81.080,     0.000,     0.000,     0.000,     0.000,   -34.040,   1,1, 0
17313,'1 ',1,  25,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
17314,'1 ',1,  25,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
17318,'1 ',1,  25,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
17319,'1 ',1,  25,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
17321,'1 ',1,  25,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
17322,'1 ',1,  25,   1,    31.390,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
17324,'1 ',1,  25,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
17325,'1 ',1,  25,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
17326,'1 ',1,  25,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
17327,'1 ',1,  25,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
17329,'1 ',1,  25,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
17330,'1 ',1,  25,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
17331,'1 ',1,  25,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
17332,'1 ',1,  25,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
17333,'1 ',1,  25,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
17334,'1 ',1,  25,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
17336,'1 ',1,  25,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
17337,'1 ',1,  25,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
17338,'1 ',1,  25,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
17339,'1 ',1,  25,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
17341,'1 ',1,  25,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
17342,'1 ',1,  25,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
17343,'1 ',1,  25,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
17344,'1 ',1,  25,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
17345,'1 ',1,  25,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
17347,'1 ',1,  25,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
17349,'1 ',1,  25,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
17350,'1 ',1,  25,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
17353,'1 ',1,  25,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
17355,'1 ',1,  25,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
17356,'1 ',1,  25,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
17357,'1 ',1,  25,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
17358,'1 ',1,  25,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
17359,'1 ',1,  25,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
17360,'1 ',1,  25,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
17361,'1 ',1,  25,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
17363,'1 ',1,  25,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
17364,'1 ',1,  25,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
17365,'1 ',1,  25,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
17366,'1 ',1,  25,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
17367,'1 ',1,  25,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
17368,'1 ',1,  25,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
17370,'1 ',1,  25,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
17371,'1 ',1,  25,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
17372,'1 ',1,  25,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
17373,'1 ',1,  25,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
17374,'1 ',1,  25,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
17375,'1 ',1,  25,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
17377,'1 ',1,  25,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
17378,'1 ',1,  25,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
17379,'1 ',1,  25,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
17381,'1 ',1,  25,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
17382,'1 ',1,  25,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
17383,'1 ',1,  25,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
17384,'1 ',1,  25,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
17385,'1 ',1,  25,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
17386,'1 ',1,  25,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
17387,'1 ',1,  25,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
17388,'1 ',1,  25,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
17390,'1 ',1,  25,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
17393,'1 ',1,  25,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
17394,'1 ',1,  25,   1,    27.970,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
17396,'1 ',1,  25,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
17397,'1 ',1,  25,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
17398,'1 ',1,  25,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
17400,'1 ',1,  25,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
17401,'1 ',1,  25,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
17402,'1 ',1,  25,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
17403,'1 ',1,  25,   1,    17.870,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
17406,'1 ',1,  25,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
17407,'1 ',1,  25,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
17408,'1 ',1,  25,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
17409,'1 ',1,  25,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
17410,'1 ',1,  25,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
17411,'1 ',1,  25,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
17412,'1 ',1,  25,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
17413,'1 ',1,  25,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
17414,'1 ',1,  25,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
17415,'1 ',1,  25,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
17416,'1 ',1,  25,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
17417,'1 ',1,  25,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
17418,'1 ',1,  25,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
17420,'1 ',1,  25,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
17422,'1 ',1,  25,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
17423,'1 ',1,  25,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
17424,'1 ',1,  25,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
17425,'1 ',1,  25,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
17426,'1 ',1,  25,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
17428,'1 ',1,  25,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
17429,'1 ',1,  25,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
17430,'1 ',1,  25,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
17432,'1 ',1,  25,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
17434,'1 ',1,  25,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
17435,'1 ',1,  25,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
17437,'1 ',1,  25,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
17439,'1 ',1,  25,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
17440,'1 ',1,  25,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
17444,'1 ',1,  25,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
17447,'1 ',1,  25,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
17449,'1 ',1,  25,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
17450,'1 ',1,  25,   1,     3.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17451,'1 ',1,  25,   1,     2.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17452,'1 ',1,  25,   1,    10.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17453,'1 ',1,  25,   1,     5.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17454,'1 ',1,  25,   1,    16.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17455,'1 ',1,  25,   1,    12.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17457,'1 ',1,  25,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
17458,'1 ',1,  25,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
17460,'1 ',1,  25,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
17461,'1 ',1,  25,   1,    30.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
17463,'1 ',1,  25,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
17464,'1 ',1,  25,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
17465,'1 ',1,  25,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
17466,'1 ',1,  25,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
17468,'1 ',1,  25,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
17469,'1 ',1,  25,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
17471,'1 ',1,  25,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
17472,'1 ',1,  25,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
17473,'1 ',1,  25,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
17474,'1 ',1,  25,   1,    19.680,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
17477,'1 ',1,  25,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
17478,'1 ',1,  25,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
17480,'1 ',1,  25,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
17481,'1 ',1,  25,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
17482,'1 ',1,  25,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
17483,'1 ',1,  25,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
17484,'1 ',1,  25,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
17485,'1 ',1,  25,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
17489,'1 ',1,  25,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
17490,'1 ',1,  25,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
17491,'1 ',1,  25,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
17493,'1 ',1,  25,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
17494,'1 ',1,  25,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
17495,'1 ',1,  25,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
17496,'1 ',1,  25,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
17497,'1 ',1,  25,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
17499,'1 ',1,  25,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
17500,'1 ',1,  25,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
17502,'1 ',1,  25,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
17504,'1 ',1,  25,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
17505,'1 ',1,  25,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
17506,'1 ',1,  25,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
17508,'1 ',1,  25,   1,    52.440,     0.000,     0.000,     0.000,     0.000,   -13.110,   1,1, 0
17509,'1 ',1,  25,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
17510,'1 ',1,  25,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
17511,'1 ',1,  25,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
17512,'1 ',1,  25,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
17515,'1 ',1,  25,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
17516,'1 ',1,  25,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
17517,'1 ',1,  25,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
17518,'1 ',1,  25,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
17519,'1 ',1,  25,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
17521,'1 ',1,  25,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
17522,'1 ',1,  25,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
17525,'1 ',1,  25,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
17526,'1 ',1,  25,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
17529,'1 ',1,  25,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
17532,'1 ',1,  25,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
17533,'1 ',1,  25,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
17535,'1 ',1,  25,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
17537,'1 ',1,  25,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
17538,'1 ',1,  25,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
17539,'1 ',1,  25,   1,    16.280,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
17540,'1 ',1,  25,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
17541,'1 ',1,  25,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
17543,'1 ',1,  25,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
17544,'1 ',1,  25,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
17545,'1 ',1,  25,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
17546,'1 ',1,  25,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
17547,'1 ',1,  25,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
17548,'1 ',1,  25,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
17549,'1 ',1,  25,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
17550,'1 ',1,  25,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
17553,'1 ',1,  25,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
17554,'1 ',1,  25,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
17555,'1 ',1,  25,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
17556,'1 ',1,  25,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
17557,'1 ',1,  25,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
17559,'1 ',1,  25,   1,    19.680,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
17560,'1 ',1,  25,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
17561,'1 ',1,  25,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
17563,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
17564,'1 ',1,  25,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
17565,'1 ',1,  25,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
17566,'1 ',1,  25,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
17569,'1 ',1,  25,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
17570,'1 ',1,  25,   1,    23.220,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
17571,'1 ',1,  25,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
17575,'1 ',1,  25,   1,    19.580,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
17576,'1 ',1,  25,   1,    23.920,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
17577,'1 ',1,  25,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
17580,'1 ',1,  25,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
17581,'1 ',1,  25,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
17583,'1 ',1,  25,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
17585,'1 ',1,  25,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
17586,'1 ',1,  25,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
17587,'1 ',1,  25,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
17588,'1 ',1,  25,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
17589,'1 ',1,  25,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
17590,'1 ',1,  25,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
17593,'1 ',1,  25,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
17594,'1 ',1,  25,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
17595,'1 ',1,  25,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
17596,'1 ',1,  25,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
17599,'1 ',1,  25,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
17600,'1 ',1,  25,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
17601,'1 ',1,  25,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
17602,'1 ',1,  25,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
17603,'1 ',1,  25,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
17604,'1 ',1,  25,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
17605,'1 ',1,  25,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
17607,'1 ',1,  25,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
17608,'1 ',1,  25,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
17609,'1 ',1,  25,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
17610,'1 ',1,  25,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
17613,'1 ',1,  25,   1,    23.340,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
17614,'1 ',1,  25,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
17615,'1 ',1,  25,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
17617,'1 ',1,  25,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
17619,'1 ',1,  25,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
17620,'1 ',1,  25,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
17621,'1 ',1,  25,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
17623,'1 ',1,  25,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
17624,'1 ',1,  25,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
17625,'1 ',1,  25,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
17626,'1 ',1,  25,   1,    73.500,     0.000,     0.000,     0.000,     0.000,   -33.520,   1,1, 0
17627,'1 ',1,  25,   1,    26.980,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
17629,'1 ',1,  25,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
17630,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
17631,'1 ',1,  25,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
17632,'1 ',1,  25,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
17634,'1 ',1,  25,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
17637,'1 ',1,  25,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
17638,'1 ',1,  25,   1,    18.480,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
17639,'1 ',1,  25,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
17641,'1 ',1,  25,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
17642,'1 ',1,  25,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
17644,'1 ',1,  25,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
17645,'1 ',1,  25,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
17646,'1 ',1,  25,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
17648,'1 ',1,  25,   1,    29.190,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
17649,'1 ',1,  25,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
17652,'1 ',1,  25,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
17653,'1 ',1,  25,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
17654,'1 ',1,  25,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
17655,'1 ',1,  25,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
17656,'1 ',1,  25,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
17658,'1 ',1,  25,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
17659,'1 ',1,  25,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
17661,'1 ',1,  25,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
17662,'1 ',1,  25,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
17663,'1 ',1,  25,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
17664,'1 ',1,  25,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
17665,'1 ',1,  25,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
17667,'1 ',1,  25,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
17668,'1 ',1,  25,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
17671,'1 ',1,  25,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
17672,'1 ',1,  25,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
17673,'1 ',1,  25,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
17675,'1 ',1,  25,   1,    16.080,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
17676,'1 ',1,  25,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
17677,'1 ',1,  25,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
17678,'1 ',1,  25,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
17679,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
17680,'1 ',1,  25,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
17681,'1 ',1,  25,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
17684,'1 ',1,  25,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
17685,'1 ',1,  25,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
17686,'1 ',1,  25,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
17687,'1 ',1,  25,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
17688,'1 ',1,  25,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
17690,'1 ',1,  25,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
17691,'1 ',1,  25,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
17693,'1 ',1,  25,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
17694,'1 ',1,  25,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
17695,'1 ',1,  25,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
17696,'1 ',1,  25,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
17698,'1 ',1,  25,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
17699,'1 ',1,  25,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
17702,'1 ',1,  25,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
17703,'1 ',1,  25,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
17705,'1 ',1,  25,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
17707,'1 ',1,  25,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
17708,'1 ',1,  25,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
17709,'1 ',1,  25,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
17711,'1 ',1,  25,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
17712,'1 ',1,  25,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
17713,'1 ',1,  25,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
17715,'1 ',1,  25,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
17716,'1 ',1,  25,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
17718,'1 ',1,  25,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
17719,'1 ',1,  25,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
17720,'1 ',1,  25,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
17722,'1 ',1,  25,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
17723,'1 ',1,  25,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
17724,'1 ',1,  25,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
17725,'1 ',1,  25,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
17726,'1 ',1,  25,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
17727,'1 ',1,  25,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
17728,'1 ',1,  25,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
17729,'1 ',1,  25,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
17730,'1 ',1,  25,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
17731,'1 ',1,  25,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
17732,'1 ',1,  25,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
17733,'1 ',1,  25,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
17734,'1 ',1,  25,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
17735,'1 ',1,  25,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
17736,'1 ',1,  25,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
17737,'1 ',1,  25,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
17739,'1 ',1,  25,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
17740,'1 ',1,  25,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
17742,'1 ',1,  25,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
17744,'1 ',1,  25,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
17745,'1 ',1,  25,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
17747,'1 ',1,  25,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
17748,'1 ',1,  25,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
17749,'1 ',1,  25,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
17750,'1 ',1,  25,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
17751,'1 ',1,  25,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
17752,'1 ',1,  25,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
17754,'1 ',1,  25,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
17755,'1 ',1,  25,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
17756,'1 ',1,  25,   1,    17.060,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
17759,'1 ',1,  25,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
17760,'1 ',1,  25,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
17761,'1 ',1,  25,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
17762,'1 ',1,  25,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
17763,'1 ',1,  25,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
17764,'1 ',1,  25,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
17766,'1 ',1,  25,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
17767,'1 ',1,  25,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
17768,'1 ',1,  25,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
17770,'1 ',1,  25,   1,    32.840,     0.000,     0.000,     0.000,     0.000,   -15.700,   1,1, 0
17774,'1 ',1,  25,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
17775,'1 ',1,  25,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
17776,'1 ',1,  25,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
17777,'1 ',1,  25,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
17779,'1 ',1,  25,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
17780,'1 ',1,  25,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
17781,'1 ',1,  25,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
17782,'1 ',1,  25,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
17783,'1 ',1,  25,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
17784,'1 ',1,  25,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
17786,'1 ',1,  25,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
17787,'1 ',1,  25,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
17788,'1 ',1,  25,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
17789,'1 ',1,  25,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
17790,'1 ',1,  25,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
17793,'1 ',1,  25,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
17794,'1 ',1,  25,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
17796,'1 ',1,  25,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
17797,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
17798,'1 ',1,  25,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
17799,'1 ',1,  25,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
17801,'1 ',1,  25,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
17802,'1 ',1,  25,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
17803,'1 ',1,  25,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
17804,'1 ',1,  25,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
17805,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
17806,'1 ',1,  25,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
17808,'1 ',1,  25,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
17809,'1 ',1,  25,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
17810,'1 ',1,  25,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
17812,'1 ',1,  25,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
17814,'1 ',1,  25,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
17816,'1 ',1,  25,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
17818,'1 ',1,  25,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
17821,'1 ',1,  25,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
17822,'1 ',1,  25,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
17823,'1 ',1,  25,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
17824,'1 ',1,  25,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
17825,'1 ',1,  25,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
17826,'1 ',1,  25,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
17827,'1 ',1,  25,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
17828,'1 ',1,  25,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
17832,'1 ',1,  25,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
17833,'1 ',1,  25,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
17836,'1 ',1,  25,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
17837,'1 ',1,  25,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
17838,'1 ',1,  25,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
17839,'1 ',1,  25,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
17840,'1 ',1,  25,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
17841,'1 ',1,  25,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
17842,'1 ',1,  25,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
17845,'1 ',1,  25,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
17846,'1 ',1,  25,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
17847,'1 ',1,  25,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
17849,'1 ',1,  25,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
17850,'1 ',1,  25,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
17851,'1 ',1,  25,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
17854,'1 ',1,  25,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
17855,'1 ',1,  25,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
17856,'1 ',1,  25,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
17857,'1 ',1,  25,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
17858,'1 ',1,  25,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
17859,'1 ',1,  25,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
17860,'1 ',1,  25,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
17861,'1 ',1,  25,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
17862,'1 ',1,  25,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
17863,'1 ',1,  25,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
17866,'1 ',1,  25,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
17867,'1 ',1,  25,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
17868,'1 ',1,  25,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
17872,'1 ',1,  25,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
17873,'1 ',1,  25,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
17874,'1 ',1,  25,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
17876,'1 ',1,  25,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
17877,'1 ',1,  25,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
17878,'1 ',1,  25,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
17879,'1 ',1,  25,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
17881,'1 ',1,  25,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
17883,'1 ',1,  25,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
17886,'1 ',1,  25,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
17887,'1 ',1,  25,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
17888,'1 ',1,  25,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
17889,'1 ',1,  25,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
17890,'1 ',1,  25,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
17891,'1 ',1,  25,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
17893,'1 ',1,  25,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
17894,'1 ',1,  25,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
17896,'1 ',1,  25,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
17897,'1 ',1,  25,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
17902,'1 ',1,  25,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
17904,'1 ',1,  25,   1,    24.400,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
17905,'1 ',1,  25,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
17906,'1 ',1,  25,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
17909,'1 ',1,  25,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
17910,'1 ',1,  25,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
17911,'1 ',1,  25,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
17912,'1 ',1,  25,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
17913,'1 ',1,  25,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
17914,'1 ',1,  25,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
17916,'1 ',1,  25,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
17917,'1 ',1,  25,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
17918,'1 ',1,  25,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
17920,'1 ',1,  25,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
17921,'1 ',1,  25,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
17922,'1 ',1,  25,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
17923,'1 ',1,  25,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
17924,'1 ',1,  25,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
17925,'1 ',1,  25,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
17927,'1 ',1,  25,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
17928,'1 ',1,  25,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
17931,'1 ',1,  25,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
17932,'1 ',1,  25,   1,     0.030,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
17933,'1 ',1,  25,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
17934,'1 ',1,  25,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
17935,'1 ',1,  25,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
17936,'1 ',1,  25,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
17939,'1 ',1,  25,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
17940,'1 ',1,  25,   1,    18.870,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
17941,'1 ',1,  25,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
17942,'1 ',1,  25,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
17943,'1 ',1,  25,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
17948,'1 ',1,  25,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
17949,'1 ',1,  25,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
17950,'1 ',1,  25,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
17951,'1 ',1,  25,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
17952,'1 ',1,  25,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
17953,'1 ',1,  25,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
17954,'1 ',1,  25,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
17956,'1 ',1,  25,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
17957,'1 ',1,  25,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
17958,'1 ',1,  25,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
17959,'1 ',1,  25,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
17960,'1 ',1,  25,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
17961,'1 ',1,  25,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
17962,'1 ',1,  25,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
17964,'1 ',1,  25,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
17965,'1 ',1,  25,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
17966,'1 ',1,  25,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
17967,'1 ',1,  25,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
17968,'1 ',1,  25,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
17969,'1 ',1,  25,   1,    19.250,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
17970,'1 ',1,  25,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
17971,'1 ',1,  25,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
17972,'1 ',1,  25,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
17973,'1 ',1,  25,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
17976,'1 ',1,  25,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
17977,'1 ',1,  25,   1,    24.420,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
17978,'1 ',1,  25,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
17979,'1 ',1,  25,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
17982,'1 ',1,  25,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
17984,'1 ',1,  25,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
17985,'1 ',1,  25,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
17986,'1 ',1,  25,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
17989,'1 ',1,  25,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
17990,'1 ',1,  25,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
17992,'1 ',1,  25,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
17993,'1 ',1,  25,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
17994,'1 ',1,  25,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
17995,'1 ',1,  25,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
17996,'1 ',1,  25,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
17997,'1 ',1,  25,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
17998,'1 ',1,  25,   1,    24.360,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
17999,'1 ',1,  25,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
18000,'1 ',1,  25,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
18001,'1 ',1,  25,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
18003,'1 ',1,  25,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
18005,'1 ',1,  25,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
18007,'1 ',1,  25,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
18008,'1 ',1,  25,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
18009,'1 ',1,  25,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
18010,'1 ',1,  25,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
18011,'1 ',1,  25,   1,    20.240,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
18012,'1 ',1,  25,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
18013,'1 ',1,  25,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
18014,'1 ',1,  25,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
18015,'1 ',1,  25,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
18016,'1 ',1,  25,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
18018,'1 ',1,  25,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
18020,'1 ',1,  25,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
18021,'1 ',1,  25,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
18022,'1 ',1,  25,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
18023,'1 ',1,  25,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
18024,'1 ',1,  25,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
18025,'1 ',1,  25,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
18026,'1 ',1,  36,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
18028,'1 ',1,  36,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
18029,'1 ',1,  36,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
18031,'1 ',1,  36,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
18033,'1 ',1,  36,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
18034,'1 ',1,  36,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
18035,'1 ',1,  36,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
18036,'1 ',1,  36,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
18037,'1 ',1,  36,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
18039,'1 ',1,  36,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
18040,'1 ',1,  36,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
18042,'1 ',1,  36,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
18043,'1 ',1,  36,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
18045,'1 ',1,  36,   1,    13.850,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
18046,'1 ',1,  36,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
18047,'1 ',1,  36,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
18048,'1 ',1,  36,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
18049,'1 ',1,  36,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
18051,'1 ',1,  36,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
18052,'1 ',1,  36,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
18053,'1 ',1,  36,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
18054,'1 ',1,  36,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
18055,'1 ',1,  36,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
18056,'1 ',1,  36,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
18057,'1 ',1,  36,   1,    15.290,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
18059,'1 ',1,  36,   1,    17.680,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
18060,'1 ',1,  36,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
18061,'1 ',1,  36,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
18062,'1 ',1,  36,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
18066,'1 ',1,  36,   1,    34.110,     0.000,     0.000,     0.000,     0.000,   -11.130,   1,1, 0
18067,'1 ',1,  36,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
18068,'1 ',1,  36,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
18069,'1 ',1,  36,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
18071,'1 ',1,  36,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
18073,'1 ',1,  36,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
18076,'1 ',1,  36,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
18077,'1 ',1,  36,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
18078,'1 ',1,  36,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
18079,'1 ',1,  36,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
18082,'1 ',1,  36,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
18084,'1 ',1,  36,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
18086,'1 ',1,  36,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
18087,'1 ',1,  36,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
18088,'1 ',1,  36,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
18093,'1 ',1,  36,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
18095,'1 ',1,  36,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
18096,'1 ',1,  36,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
18099,'1 ',1,  36,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
18100,'1 ',1,  36,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
18101,'1 ',1,  36,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
18103,'1 ',1,  36,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
18104,'1 ',1,  36,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
18106,'1 ',1,  36,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
18108,'1 ',1,  36,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
18110,'1 ',1,  36,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
18111,'1 ',1,  36,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
18112,'1 ',1,  36,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
18116,'1 ',1,  36,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
18118,'1 ',1,  36,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
18120,'1 ',1,  36,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
18121,'1 ',1,  36,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
18122,'1 ',1,  36,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
18124,'1 ',1,  36,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
18125,'1 ',1,  36,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
18127,'1 ',1,  36,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
18129,'1 ',1,  36,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
18131,'1 ',1,  36,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
18132,'1 ',1,  36,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
18134,'1 ',1,  36,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
18135,'1 ',1,  36,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
18139,'1 ',1,  36,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
18140,'1 ',1,  36,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
18142,'1 ',1,  36,   1,    19.840,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
18144,'1 ',1,  36,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
18145,'1 ',1,  36,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
18146,'1 ',1,  36,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
18147,'1 ',1,  36,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
18148,'1 ',1,  36,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
18150,'1 ',1,  36,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
18152,'1 ',1,  36,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
18154,'1 ',1,  36,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
18155,'1 ',1,  36,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
18156,'1 ',1,  36,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
18157,'1 ',1,  36,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
18158,'1 ',1,  36,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
18159,'1 ',1,  36,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
18161,'1 ',1,  36,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
18163,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
18164,'1 ',1,  36,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
18165,'1 ',1,  36,   1,    17.100,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
18166,'1 ',1,  36,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
18167,'1 ',1,  36,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
18168,'1 ',1,  36,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
18171,'1 ',1,  36,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
18172,'1 ',1,  36,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
18173,'1 ',1,  36,   1,    22.990,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
18175,'1 ',1,  36,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
18176,'1 ',1,  36,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
18177,'1 ',1,  36,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
18178,'1 ',1,  36,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
18179,'1 ',1,  36,   1,    22.440,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
18180,'1 ',1,  36,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
18183,'1 ',1,  36,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
18184,'1 ',1,  36,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
18186,'1 ',1,  36,   1,    29.120,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
18187,'1 ',1,  36,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
18189,'1 ',1,  36,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
18190,'1 ',1,  36,   1,    18.880,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
18192,'1 ',1,  36,   1,    19.140,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
18194,'1 ',1,  36,   1,    25.550,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
18195,'1 ',1,  36,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
18197,'1 ',1,  36,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
18198,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
18199,'1 ',1,  36,   1,    20.090,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
18200,'1 ',1,  36,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
18201,'1 ',1,  36,   1,    26.880,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
18202,'1 ',1,  36,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
18203,'1 ',1,  36,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
18204,'1 ',1,  36,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
18206,'1 ',1,  36,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
18207,'1 ',1,  36,   1,    19.550,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
18208,'1 ',1,  36,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
18209,'1 ',1,  36,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
18210,'1 ',1,  36,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
18213,'1 ',1,  36,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
18214,'1 ',1,  36,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
18215,'1 ',1,  36,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
18216,'1 ',1,  36,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
18217,'1 ',1,  36,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
18223,'1 ',1,  36,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
18224,'1 ',1,  36,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
18225,'1 ',1,  36,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
18226,'1 ',1,  36,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
18227,'1 ',1,  36,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
18228,'1 ',1,  36,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
18229,'1 ',1,  36,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
18230,'1 ',1,  36,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
18234,'1 ',1,  36,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
18235,'1 ',1,  36,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
18237,'1 ',1,  36,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
18238,'1 ',1,  36,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
18241,'1 ',1,  36,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
18242,'1 ',1,  36,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
18244,'1 ',1,  36,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
18245,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
18246,'1 ',1,  36,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
18247,'1 ',1,  36,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
18248,'1 ',1,  36,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
18250,'1 ',1,  36,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
18251,'1 ',1,  36,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
18252,'1 ',1,  36,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
18253,'1 ',1,  36,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
18254,'1 ',1,  36,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
18255,'1 ',1,  36,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
18256,'1 ',1,  36,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
18257,'1 ',1,  36,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
18258,'1 ',1,  36,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
18261,'1 ',1,  36,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
18263,'1 ',1,  36,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
18264,'1 ',1,  36,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
18265,'1 ',1,  36,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
18266,'1 ',1,  36,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
18267,'1 ',1,  36,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
18268,'1 ',1,  36,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
18271,'1 ',1,  36,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
18273,'1 ',1,  36,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
18274,'1 ',1,  36,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
18275,'1 ',1,  36,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
18276,'1 ',1,  36,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
18277,'1 ',1,  36,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
18280,'1 ',1,  36,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
18281,'1 ',1,  36,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
18282,'1 ',1,  36,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
18283,'1 ',1,  36,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
18284,'1 ',1,  36,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
18285,'1 ',1,  36,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
18286,'1 ',1,  36,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
18289,'1 ',1,  36,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
18290,'1 ',1,  36,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
18291,'1 ',1,  36,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
18292,'1 ',1,  36,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
18293,'1 ',1,  36,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
18294,'1 ',1,  36,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
18296,'1 ',1,  36,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
18297,'1 ',1,  36,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
18298,'1 ',1,  36,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
18299,'1 ',1,  36,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
18300,'1 ',1,  36,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
18302,'1 ',1,  36,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
18306,'1 ',1,  36,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
18308,'1 ',1,  36,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
18309,'1 ',1,  36,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
18310,'1 ',1,  36,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
18311,'1 ',1,  36,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
18312,'1 ',1,  36,   1,    27.030,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
18313,'1 ',1,  36,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
18314,'1 ',1,  36,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
18315,'1 ',1,  36,   1,    16.270,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
18316,'1 ',1,  36,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
18318,'1 ',1,  36,   1,    19.950,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
18319,'1 ',1,  36,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
18321,'1 ',1,  36,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
18322,'1 ',1,  36,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
18323,'1 ',1,  36,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
18324,'1 ',1,  36,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
18325,'1 ',1,  36,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
18326,'1 ',1,  36,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
18328,'1 ',1,  36,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
18329,'1 ',1,  36,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
18331,'1 ',1,  36,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
18333,'1 ',1,  36,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
18334,'1 ',1,  36,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
18335,'1 ',1,  36,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
18337,'1 ',1,  36,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
18338,'1 ',1,  36,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
18339,'1 ',1,  36,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
18341,'1 ',1,  36,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
18342,'1 ',1,  36,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
18344,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
18345,'1 ',1,  36,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
18347,'1 ',1,  36,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
18348,'1 ',1,  36,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
18351,'1 ',1,  36,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
18352,'1 ',1,  36,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
18353,'1 ',1,  36,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
18354,'1 ',1,  36,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
18359,'1 ',1,  36,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
18361,'1 ',1,  36,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
18362,'1 ',1,  36,   1,    26.560,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
18363,'1 ',1,  36,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
18366,'1 ',1,  36,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
18369,'1 ',1,  36,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
18370,'1 ',1,  36,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
18371,'1 ',1,  36,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
18372,'1 ',1,  36,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
18373,'1 ',1,  36,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
18375,'1 ',1,  36,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
18376,'1 ',1,  36,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
18378,'1 ',1,  36,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
18380,'1 ',1,  36,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
18381,'1 ',1,  36,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
18382,'1 ',1,  36,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
18384,'1 ',1,  36,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
18385,'1 ',1,  36,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
18388,'1 ',1,  36,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
18389,'1 ',1,  36,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
18392,'1 ',1,  36,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
18393,'1 ',1,  36,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
18395,'1 ',1,  36,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
18396,'1 ',1,  36,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
18399,'1 ',1,  36,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
18400,'1 ',1,  36,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
18401,'1 ',1,  36,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
18402,'1 ',1,  36,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
18403,'1 ',1,  36,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
18404,'1 ',1,  36,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
18406,'1 ',1,  36,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
18407,'1 ',1,  36,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
18408,'1 ',1,  36,   1,    15.850,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
18409,'1 ',1,  36,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
18410,'1 ',1,  36,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
18411,'1 ',1,  36,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
18412,'1 ',1,  36,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
18413,'1 ',1,  36,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
18414,'1 ',1,  36,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
18416,'1 ',1,  36,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
18417,'1 ',1,  36,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
18418,'1 ',1,  36,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
18419,'1 ',1,  36,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
18420,'1 ',1,  36,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
18423,'1 ',1,  36,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
18425,'1 ',1,  36,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
18426,'1 ',1,  36,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
18427,'1 ',1,  36,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
18428,'1 ',1,  36,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
18429,'1 ',1,  36,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
18430,'1 ',1,  36,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
18431,'1 ',1,  36,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
18432,'1 ',1,  36,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
18434,'1 ',1,  36,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
18435,'1 ',1,  36,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
18436,'1 ',1,  36,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
18437,'1 ',1,  36,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
18439,'1 ',1,  36,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
18440,'1 ',1,  36,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
18441,'1 ',1,  36,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
18442,'1 ',1,  36,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
18443,'1 ',1,  36,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
18446,'1 ',1,  36,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
18447,'1 ',1,  36,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
18448,'1 ',1,  36,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
18450,'1 ',1,  36,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
18451,'1 ',1,  36,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
18453,'1 ',1,  36,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
18454,'1 ',1,  36,   1,    17.310,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
18455,'1 ',1,  36,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
18456,'1 ',1,  36,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
18457,'1 ',1,  36,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
18458,'1 ',1,  36,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
18460,'1 ',1,  36,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
18462,'1 ',1,  36,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
18464,'1 ',1,  36,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
18466,'1 ',1,  36,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
18469,'1 ',1,  36,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
18470,'1 ',1,  36,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
18471,'1 ',1,  36,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
18473,'1 ',1,  36,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
18474,'1 ',1,  36,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
18475,'1 ',1,  36,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
18476,'1 ',1,  36,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
18478,'1 ',1,  36,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
18479,'1 ',1,  36,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
18480,'1 ',1,  36,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
18481,'1 ',1,  36,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
18482,'1 ',1,  36,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
18483,'1 ',1,  36,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
18484,'1 ',1,  36,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
18486,'1 ',1,  36,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
18488,'1 ',1,  36,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
18490,'1 ',1,  36,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
18491,'1 ',1,  36,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
18492,'1 ',1,  36,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
18494,'1 ',1,  36,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
18495,'1 ',1,  36,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
18496,'1 ',1,  36,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
18497,'1 ',1,  36,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
18498,'1 ',1,  36,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
18499,'1 ',1,  36,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
18500,'1 ',1,  36,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
18501,'1 ',1,  36,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
18502,'1 ',1,  36,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
18503,'1 ',1,  36,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
18504,'1 ',1,  36,   1,    19.010,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
18507,'1 ',1,  36,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
18508,'1 ',1,  36,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
18509,'1 ',1,  36,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
18512,'1 ',1,  36,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
18513,'1 ',1,  36,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
18515,'1 ',1,  36,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
18517,'1 ',1,  36,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
18518,'1 ',1,  36,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
18519,'1 ',1,  36,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
18521,'1 ',1,  36,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
18522,'1 ',1,  36,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
18523,'1 ',1,  36,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
18524,'1 ',1,  36,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
18525,'1 ',1,  36,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
18526,'1 ',1,  36,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
18528,'1 ',1,  36,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
18530,'1 ',1,  36,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
18531,'1 ',1,  36,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
18534,'1 ',1,  36,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
18535,'1 ',1,  36,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
18536,'1 ',1,  36,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
18539,'1 ',1,  36,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
18541,'1 ',1,  36,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
18543,'1 ',1,  36,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
18545,'1 ',1,  36,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
18548,'1 ',1,  36,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
18549,'1 ',1,  36,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
18550,'1 ',1,  36,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
18555,'1 ',1,  36,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
18556,'1 ',1,  36,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
18557,'1 ',1,  36,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
18558,'1 ',1,  36,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
18560,'1 ',1,  36,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
18562,'1 ',1,  36,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
18563,'1 ',1,  36,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
18564,'1 ',1,  36,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
18566,'1 ',1,  36,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
18567,'1 ',1,  36,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
18568,'1 ',1,  36,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
18569,'1 ',1,  36,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
18573,'1 ',1,  36,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
18575,'1 ',1,  36,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
18576,'1 ',1,  36,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
18577,'1 ',1,  36,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
18578,'1 ',1,  36,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
18579,'1 ',1,  36,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
18580,'1 ',1,  36,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
18581,'1 ',1,  36,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
18582,'1 ',1,  36,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
18583,'1 ',1,  36,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
18584,'1 ',1,  36,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
18585,'1 ',1,  36,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
18586,'1 ',1,  36,   1,    44.150,     0.000,     0.000,     0.000,     0.000,   -15.750,   1,1, 0
18588,'1 ',1,  36,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
18589,'1 ',1,  36,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
18590,'1 ',1,  36,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
18592,'1 ',1,  36,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
18593,'1 ',1,  36,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
18594,'1 ',1,  36,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
18595,'1 ',1,  36,   1,    19.990,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
18596,'1 ',1,  36,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
18598,'1 ',1,  36,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
18599,'1 ',1,  36,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
18600,'1 ',1,  36,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
18605,'1 ',1,  36,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
18607,'1 ',1,  36,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
18608,'1 ',1,  36,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
18609,'1 ',1,  36,   1,    15.400,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
18610,'1 ',1,  36,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
18613,'1 ',1,  36,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
18614,'1 ',1,  36,   1,    20.210,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
18615,'1 ',1,  36,   1,    21.490,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
18616,'1 ',1,  36,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
18618,'1 ',1,  36,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
18620,'1 ',1,  36,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
18621,'1 ',1,  36,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
18623,'1 ',1,  36,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
18625,'1 ',1,  36,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
18626,'1 ',1,  36,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
18628,'1 ',1,  36,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
18629,'1 ',1,  36,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
18631,'1 ',1,  36,   1,    16.670,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
18632,'1 ',1,  36,   1,    18.620,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
18634,'1 ',1,  36,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
18637,'1 ',1,  36,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
18638,'1 ',1,  36,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
18641,'1 ',1,  36,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
18642,'1 ',1,  36,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
18644,'1 ',1,  36,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
18645,'1 ',1,  36,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
18646,'1 ',1,  36,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
18648,'1 ',1,  36,   1,    16.760,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
18649,'1 ',1,  36,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
18650,'1 ',1,  36,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
18654,'1 ',1,  36,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
18655,'1 ',1,  36,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
18656,'1 ',1,  36,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
18657,'1 ',1,  36,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
18658,'1 ',1,  36,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
18659,'1 ',1,  36,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
18664,'1 ',1,  36,   1,    29.660,     0.000,     0.000,     0.000,     0.000,   -10.700,   1,1, 0
18666,'1 ',1,  36,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
18667,'1 ',1,  36,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
18668,'1 ',1,  36,   1,    23.380,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
18669,'1 ',1,  36,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
18671,'1 ',1,  36,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
18672,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
18673,'1 ',1,  36,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
18675,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
18677,'1 ',1,  36,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
18679,'1 ',1,  36,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
18681,'1 ',1,  36,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
18682,'1 ',1,  36,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
18684,'1 ',1,  36,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
18685,'1 ',1,  36,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
18686,'1 ',1,  36,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
18687,'1 ',1,  36,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
18688,'1 ',1,  36,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
18689,'1 ',1,  36,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
18691,'1 ',1,  36,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
18693,'1 ',1,  36,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
18694,'1 ',1,  36,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
18695,'1 ',1,  36,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
18697,'1 ',1,  36,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
18699,'1 ',1,  36,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
18700,'1 ',1,  36,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
18702,'1 ',1,  36,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
18703,'1 ',1,  36,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
18704,'1 ',1,  36,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
18705,'1 ',1,  36,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
18707,'1 ',1,  36,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
18709,'1 ',1,  36,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
18710,'1 ',1,  36,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
18711,'1 ',1,  36,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
18712,'1 ',1,  36,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
18714,'1 ',1,  36,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
18715,'1 ',1,  36,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
18719,'1 ',1,  36,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
18720,'1 ',1,  36,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
18721,'1 ',1,  36,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
18723,'1 ',1,  36,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
18729,'1 ',1,  36,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
18731,'1 ',1,  36,   1,    14.690,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
18735,'1 ',1,  36,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
18741,'1 ',1,  36,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
18744,'1 ',1,  36,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
18746,'1 ',1,  36,   1,    56.580,     0.000,     0.000,     0.000,     0.000,   -22.270,   1,1, 0
18748,'1 ',1,  36,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
18749,'1 ',1,  36,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
18750,'1 ',1,  36,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
18751,'1 ',1,  36,   1,    24.260,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
18753,'1 ',1,  36,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
18754,'1 ',1,  36,   1,    30.360,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
18755,'1 ',1,  36,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
18756,'1 ',1,  36,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
18759,'1 ',1,  36,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
18760,'1 ',1,  36,   1,    18.760,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
18761,'1 ',1,  36,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
18762,'1 ',1,  36,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
18764,'1 ',1,  36,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
18767,'1 ',1,  36,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
18768,'1 ',1,  36,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
18769,'1 ',1,  36,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
18771,'1 ',1,  36,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
18772,'1 ',1,  36,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
18773,'1 ',1,  36,   1,    19.260,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
18774,'1 ',1,  36,   1,    24.780,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
18775,'1 ',1,  36,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
18776,'1 ',1,  36,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
18777,'1 ',1,  36,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
18778,'1 ',1,  36,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
18781,'1 ',1,  36,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
18782,'1 ',1,  36,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
18783,'1 ',1,  36,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
18784,'1 ',1,  36,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
18787,'1 ',1,  36,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
18789,'1 ',1,  36,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
18791,'1 ',1,  36,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
18792,'1 ',1,  36,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
18793,'1 ',1,  36,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
18796,'1 ',1,  36,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
18797,'1 ',1,  36,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
18800,'1 ',1,  36,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
18801,'1 ',1,  36,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
18802,'1 ',1,  36,   1,    13.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18803,'1 ',1,  36,   1,     6.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18804,'1 ',1,  36,   1,    14.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
18808,'1 ',1,  36,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
18809,'1 ',1,  36,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
18810,'1 ',1,  36,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
18811,'1 ',1,  36,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
18812,'1 ',1,  36,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
18813,'1 ',1,  36,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
18816,'1 ',1,  36,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
18817,'1 ',1,  36,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
18818,'1 ',1,  36,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
18819,'1 ',1,  36,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
18821,'1 ',1,  36,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
18823,'1 ',1,  36,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
18824,'1 ',1,  36,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
18825,'1 ',1,  36,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
18827,'1 ',1,  36,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
18831,'1 ',1,  36,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
18832,'1 ',1,  36,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
18834,'1 ',1,  36,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
18836,'1 ',1,  36,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
18838,'1 ',1,  36,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
18839,'1 ',1,  36,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
18842,'1 ',1,  36,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
18843,'1 ',1,  36,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
18844,'1 ',1,  36,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
18845,'1 ',1,  36,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
18846,'1 ',1,  36,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
18847,'1 ',1,  36,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
18848,'1 ',1,  36,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
18849,'1 ',1,  36,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
18850,'1 ',1,  36,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
18851,'1 ',1,  36,   1,    14.230,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
18853,'1 ',1,  36,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
18854,'1 ',1,  36,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
18855,'1 ',1,  36,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
18856,'1 ',1,  36,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
18857,'1 ',1,  36,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
18860,'1 ',1,  36,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
18861,'1 ',1,  36,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
18862,'1 ',1,  36,   1,    34.580,     0.000,     0.000,     0.000,     0.000,   -12.710,   1,1, 0
18863,'1 ',1,  36,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
18866,'1 ',1,  36,   1,    18.620,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
18868,'1 ',1,  36,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
18875,'1 ',1,  36,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
18876,'1 ',1,  36,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
18877,'1 ',1,  36,   1,    17.950,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
18878,'1 ',1,  36,   1,    20.150,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
18879,'1 ',1,  36,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
18880,'1 ',1,  36,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
18883,'1 ',1,  36,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
18884,'1 ',1,  36,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
18885,'1 ',1,  36,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
18887,'1 ',1,  36,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
18888,'1 ',1,  36,   1,    22.140,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
18889,'1 ',1,  36,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
18890,'1 ',1,  36,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
18891,'1 ',1,  36,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
18892,'1 ',1,  36,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
18893,'1 ',1,  36,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
18894,'1 ',1,  36,   1,    20.170,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
18895,'1 ',1,  36,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
18898,'1 ',1,  36,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
18899,'1 ',1,  36,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
18902,'1 ',1,  36,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
18903,'1 ',1,  36,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
18906,'1 ',1,  36,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
18907,'1 ',1,  36,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
18908,'1 ',1,  36,   1,    27.980,     0.000,     0.000,     0.000,     0.000,   -13.740,   1,1, 0
18910,'1 ',1,  36,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
18911,'1 ',1,  36,   1,    12.800,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
18916,'1 ',1,  36,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
18917,'1 ',1,  36,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
18918,'1 ',1,  36,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
18919,'1 ',1,  36,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
18920,'1 ',1,  36,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
18922,'1 ',1,  36,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
18923,'1 ',1,  36,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
18924,'1 ',1,  36,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
18925,'1 ',1,  36,   1,    23.080,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
18927,'1 ',1,  36,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
18929,'1 ',1,  36,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
18930,'1 ',1,  36,   1,    20.840,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
18931,'1 ',1,  36,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
18932,'1 ',1,  36,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
18935,'1 ',1,  36,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
18936,'1 ',1,  36,   1,    19.350,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
18937,'1 ',1,  36,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
18938,'1 ',1,  36,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
18940,'1 ',1,  36,   1,    29.250,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
18942,'1 ',1,  36,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
18943,'1 ',1,  36,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
18944,'1 ',1,  36,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
18945,'1 ',1,  36,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
18946,'1 ',1,  36,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
18948,'1 ',1,  36,   1,    32.270,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
18950,'1 ',1,  36,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
18951,'1 ',1,  36,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
18952,'1 ',1,  36,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
18955,'1 ',1,  36,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
18956,'1 ',1,  36,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
18957,'1 ',1,  36,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
18959,'1 ',1,  36,   1,    23.800,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
18963,'1 ',1,  36,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
18967,'1 ',1,  36,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
18969,'1 ',1,  36,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
18970,'1 ',1,  36,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
18971,'1 ',1,  36,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
18972,'1 ',1,  36,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
18973,'1 ',1,  36,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
18974,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
18975,'1 ',1,  36,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
18977,'1 ',1,  36,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
18979,'1 ',1,  36,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
18981,'1 ',1,  36,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
18984,'1 ',1,  36,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
18985,'1 ',1,  36,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
18986,'1 ',1,  36,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
18987,'1 ',1,  36,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
18989,'1 ',1,  36,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
18993,'1 ',1,  36,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
18994,'1 ',1,  36,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
18995,'1 ',1,  36,   1,    16.070,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
18997,'1 ',1,  36,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
18998,'1 ',1,  36,   1,    22.700,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
18999,'1 ',1,  36,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
19000,'1 ',1,  36,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
19001,'1 ',1,  36,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
19002,'1 ',1,  36,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
19003,'1 ',1,  36,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
19004,'1 ',1,  36,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
19006,'1 ',1,  36,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
19007,'1 ',1,  36,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
19009,'1 ',1,  36,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
19010,'1 ',1,  36,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
19011,'1 ',1,  36,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
19012,'1 ',1,  36,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
19013,'1 ',1,  36,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
19015,'1 ',1,  36,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
19016,'1 ',1,  36,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
19018,'1 ',1,  36,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
19019,'1 ',1,  36,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
19020,'1 ',1,  36,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
19021,'1 ',1,  36,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
19023,'1 ',1,  36,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
19025,'1 ',1,  36,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
19026,'1 ',1,  36,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
19027,'1 ',1,  36,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
19028,'1 ',1,  36,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
19030,'1 ',1,  36,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
19031,'1 ',1,  36,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
19032,'1 ',1,  36,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
19034,'1 ',1,  36,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
19038,'1 ',1,  36,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
19039,'1 ',1,  36,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
19042,'1 ',1,  36,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
19043,'1 ',1,  36,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
19044,'1 ',1,  36,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
19045,'1 ',1,  36,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
19046,'1 ',1,  36,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
19048,'1 ',1,  36,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
19049,'1 ',1,  36,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
19050,'1 ',1,  36,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
19051,'1 ',1,  36,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
19052,'1 ',1,  36,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
19053,'1 ',1,  36,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
19054,'1 ',1,  36,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
19055,'1 ',1,  36,   1,    23.620,     0.000,     0.000,     0.000,     0.000,   -10.750,   1,1, 0
19057,'1 ',1,  36,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
19058,'1 ',1,  36,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
19059,'1 ',1,  36,   1,    17.580,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
19061,'1 ',1,  36,   1,    24.200,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
19062,'1 ',1,  36,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
19063,'1 ',1,  36,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
19064,'1 ',1,  36,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
19066,'1 ',1,  36,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
19067,'1 ',1,  36,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
19068,'1 ',1,  36,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
19070,'1 ',1,  36,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
19071,'1 ',1,  36,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
19072,'1 ',1,  36,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
19073,'1 ',1,  36,   1,    17.330,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
19076,'1 ',1,  36,   1,    24.600,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
19077,'1 ',1,  36,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
19078,'1 ',1,  36,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
19079,'1 ',1,  36,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
19080,'1 ',1,  36,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
19081,'1 ',1,  36,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
19083,'1 ',1,  36,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
19084,'1 ',1,  36,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
19085,'1 ',1,  36,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
19086,'1 ',1,  36,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
19087,'1 ',1,  36,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
19088,'1 ',1,  36,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
19089,'1 ',1,  36,   1,    25.340,     0.000,     0.000,     0.000,     0.000,   -10.440,   1,1, 0
19090,'1 ',1,  36,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
19091,'1 ',1,  36,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
19092,'1 ',1,  36,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
19093,'1 ',1,  36,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19095,'1 ',1,  36,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
19096,'1 ',1,  36,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
19097,'1 ',1,  36,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
19099,'1 ',1,  36,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
19101,'1 ',1,  36,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
19102,'1 ',1,  36,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
19104,'1 ',1,  36,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
19105,'1 ',1,  36,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
19107,'1 ',1,  36,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
19108,'1 ',1,  36,   1,    14.530,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
19109,'1 ',1,  36,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
19110,'1 ',1,  36,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
19116,'1 ',1,  36,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
19117,'1 ',1,  36,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
19118,'1 ',1,  36,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
19120,'1 ',1,  36,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
19121,'1 ',1,  36,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
19122,'1 ',1,  36,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
19123,'1 ',1,  36,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
19124,'1 ',1,  36,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
19126,'1 ',1,  36,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19127,'1 ',1,  36,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
19129,'1 ',1,  36,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
19131,'1 ',1,  36,   1,    18.370,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
19133,'1 ',1,  36,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
19134,'1 ',1,  36,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
19136,'1 ',1,  36,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
19138,'1 ',1,  36,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
19140,'1 ',1,  36,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
19142,'1 ',1,  36,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
19145,'1 ',1,  36,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
19147,'1 ',1,  36,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
19150,'1 ',1,  36,   1,    17.730,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
19152,'1 ',1,  36,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
19153,'1 ',1,  36,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
19154,'1 ',1,  36,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
19155,'1 ',1,  36,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
19156,'1 ',1,  36,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
19157,'1 ',1,  36,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
19160,'1 ',1,  36,   1,    21.890,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
19161,'1 ',1,  36,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
19162,'1 ',1,  36,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
19163,'1 ',1,  36,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
19164,'1 ',1,  36,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
19167,'1 ',1,  36,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
19168,'1 ',1,  36,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
19170,'1 ',1,  36,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
19171,'1 ',1,  36,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
19172,'1 ',1,  36,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
19173,'1 ',1,  36,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
19174,'1 ',1,  36,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
19175,'1 ',1,  36,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
19177,'1 ',1,  36,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
19178,'1 ',1,  36,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
19182,'1 ',1,  36,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
19183,'1 ',1,  36,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
19184,'1 ',1,  36,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
19185,'1 ',1,  36,   1,    21.670,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
19186,'1 ',1,  36,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
19189,'1 ',1,  36,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
19192,'1 ',1,  36,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
19193,'1 ',1,  36,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
19194,'1 ',1,  36,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
19196,'1 ',1,  36,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
19197,'1 ',1,  36,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
19198,'1 ',1,  36,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
19199,'1 ',1,  36,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
19200,'1 ',1,  36,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
19202,'1 ',1,  36,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
19203,'1 ',1,  36,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
19204,'1 ',1,  36,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
19205,'1 ',1,  36,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
19206,'1 ',1,  36,   1,    17.850,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
19207,'1 ',1,  36,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
19209,'1 ',1,  36,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
19211,'1 ',1,  36,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
19212,'1 ',1,  36,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
19214,'1 ',1,  36,   1,    22.230,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
19215,'1 ',1,  36,   1,    23.600,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
19216,'1 ',1,  36,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
19217,'1 ',1,  36,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
19218,'1 ',1,  36,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
19219,'1 ',1,  36,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
19221,'1 ',1,  36,   1,    25.400,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
19222,'1 ',1,  36,   1,    29.490,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
19223,'1 ',1,  36,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
19225,'1 ',1,  36,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
19226,'1 ',1,  36,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
19228,'1 ',1,  36,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
19229,'1 ',1,  36,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
19230,'1 ',1,  36,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
19231,'1 ',1,  36,   1,    30.540,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
19232,'1 ',1,  36,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
19233,'1 ',1,  36,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
19234,'1 ',1,  36,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
19235,'1 ',1,  36,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
19236,'1 ',1,  36,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
19238,'1 ',1,  36,   1,    17.100,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
19240,'1 ',1,  36,   1,    19.120,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
19241,'1 ',1,  36,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
19242,'1 ',1,  36,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
19245,'1 ',1,  36,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
19248,'1 ',1,  36,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
19249,'1 ',1,  36,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
19251,'1 ',1,  36,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
19252,'1 ',1,  36,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
19254,'1 ',1,  36,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
19256,'1 ',1,  36,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
19257,'1 ',1,  36,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
19258,'1 ',1,  36,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
19262,'1 ',1,  36,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
19263,'1 ',1,  36,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
19264,'1 ',1,  36,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
19265,'1 ',1,  36,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
19266,'1 ',1,  36,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
19267,'1 ',1,  36,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
19268,'1 ',1,  36,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
19269,'1 ',1,  36,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
19270,'1 ',1,  36,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
19271,'1 ',1,  36,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
19274,'1 ',1,  36,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
19275,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
19279,'1 ',1,  36,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
19281,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
19282,'1 ',1,  36,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
19286,'1 ',1,  36,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
19287,'1 ',1,  36,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
19288,'1 ',1,  36,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
19291,'1 ',1,  36,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
19294,'1 ',1,  36,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
19295,'1 ',1,  36,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
19297,'1 ',1,  36,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
19299,'1 ',1,  36,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
19300,'1 ',1,  36,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
19301,'1 ',1,  36,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
19302,'1 ',1,  36,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
19304,'1 ',1,  36,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
19305,'1 ',1,  36,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
19308,'1 ',1,  36,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
19309,'1 ',1,  36,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
19310,'1 ',1,  36,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
19311,'1 ',1,  36,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
19313,'1 ',1,  36,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19314,'1 ',1,  36,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
19315,'1 ',1,  36,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
19316,'1 ',1,  36,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
19318,'1 ',1,  36,   1,    22.020,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
19320,'1 ',1,  36,   1,    18.860,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
19321,'1 ',1,  36,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
19322,'1 ',1,  36,   1,    30.340,     0.000,     0.000,     0.000,     0.000,    -9.840,   1,1, 0
19323,'1 ',1,  36,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
19325,'1 ',1,  36,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
19326,'1 ',1,  36,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
19327,'1 ',1,  36,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
19328,'1 ',1,  36,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
19329,'1 ',1,  36,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
19330,'1 ',1,  36,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
19331,'1 ',1,  36,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
19332,'1 ',1,  36,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
19335,'1 ',1,  36,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
19338,'1 ',1,  36,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
19339,'1 ',1,  36,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
19340,'1 ',1,  36,   1,    23.270,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
19343,'1 ',1,  36,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
19345,'1 ',1,  36,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
19347,'1 ',1,  36,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
19348,'1 ',1,  36,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
19351,'1 ',1,  36,   1,    18.770,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
19353,'1 ',1,  36,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
19354,'1 ',1,  36,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
19355,'1 ',1,  36,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
19357,'1 ',1,  36,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
19358,'1 ',1,  36,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
19359,'1 ',1,  36,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
19360,'1 ',1,  36,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
19361,'1 ',1,  36,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
19362,'1 ',1,  36,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
19364,'1 ',1,  36,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
19365,'1 ',1,  36,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
19366,'1 ',1,  36,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
19367,'1 ',1,  36,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
19368,'1 ',1,  36,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
19370,'1 ',1,  36,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
19372,'1 ',1,  36,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
19374,'1 ',1,  36,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
19377,'1 ',1,  36,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
19378,'1 ',1,  36,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
19380,'1 ',1,  36,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
19381,'1 ',1,  36,   1,    16.700,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
19386,'1 ',1,  36,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
19387,'1 ',1,  36,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
19388,'1 ',1,  36,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
19391,'1 ',1,  36,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
19392,'1 ',1,  36,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
19393,'1 ',1,  36,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
19394,'1 ',1,  36,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
19396,'1 ',1,  36,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
19397,'1 ',1,  36,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
19398,'1 ',1,  36,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
19400,'1 ',1,  36,   1,    19.010,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
19404,'1 ',1,  36,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
19405,'1 ',1,  36,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
19407,'1 ',1,  36,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
19409,'1 ',1,  36,   1,    19.760,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
19410,'1 ',1,  36,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
19411,'1 ',1,  36,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
19415,'1 ',1,  36,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
19416,'1 ',1,  36,   1,    25.880,     0.000,     0.000,     0.000,     0.000,   -12.670,   1,1, 0
19418,'1 ',1,  36,   1,    19.540,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
19420,'1 ',1,  36,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
19421,'1 ',1,  36,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
19422,'1 ',1,  36,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
19423,'1 ',1,  36,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
19424,'1 ',1,  36,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
19425,'1 ',1,  36,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
19426,'1 ',1,  36,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
19427,'1 ',1,  36,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
19428,'1 ',1,  36,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
19429,'1 ',1,  36,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
19433,'1 ',1,  36,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
19435,'1 ',1,  36,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
19436,'1 ',1,  36,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
19437,'1 ',1,  36,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
19439,'1 ',1,  36,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
19441,'1 ',1,  36,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
19442,'1 ',1,  36,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
19443,'1 ',1,  36,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
19445,'1 ',1,  36,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
19446,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
19447,'1 ',1,  36,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
19449,'1 ',1,  36,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
19450,'1 ',1,  36,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
19451,'1 ',1,  36,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
19452,'1 ',1,  36,   1,    18.400,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
19453,'1 ',1,  36,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
19454,'1 ',1,  36,   1,    35.970,     0.000,     0.000,     0.000,     0.000,   -12.290,   1,1, 0
19455,'1 ',1,  36,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
19457,'1 ',1,  36,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
19459,'1 ',1,  36,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
19461,'1 ',1,  36,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
19463,'1 ',1,  36,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
19464,'1 ',1,  36,   1,    17.030,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
19465,'1 ',1,  36,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
19466,'1 ',1,  36,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
19468,'1 ',1,  36,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
19469,'1 ',1,  36,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
19470,'1 ',1,  36,   1,    22.210,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
19471,'1 ',1,  36,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
19472,'1 ',1,  36,   1,    13.680,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
19473,'1 ',1,  36,   1,    28.120,     0.000,     0.000,     0.000,     0.000,   -13.200,   1,1, 0
19474,'1 ',1,  36,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
19475,'1 ',1,  36,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
19476,'1 ',1,  36,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
19477,'1 ',1,  36,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
19481,'1 ',1,  36,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
19482,'1 ',1,  36,   1,    23.420,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
19484,'1 ',1,  36,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
19487,'1 ',1,  36,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
19488,'1 ',1,  36,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
19490,'1 ',1,  36,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
19492,'1 ',1,  36,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
19495,'1 ',1,  36,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
19497,'1 ',1,  36,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
19499,'1 ',1,  36,   1,    26.930,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
19500,'1 ',1,  36,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
19502,'1 ',1,  36,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
19503,'1 ',1,  36,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
19505,'1 ',1,  36,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
19506,'1 ',1,  36,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
19507,'1 ',1,  36,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
19508,'1 ',1,  36,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
19509,'1 ',1,  36,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
19510,'1 ',1,  36,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
19511,'1 ',1,  36,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
19512,'1 ',1,  36,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
19513,'1 ',1,  36,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
19516,'1 ',1,  36,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
19520,'1 ',1,  36,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
19521,'1 ',1,  36,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
19522,'1 ',1,  36,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
19523,'1 ',1,  36,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
19524,'1 ',1,  36,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
19525,'1 ',1,  36,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
19526,'1 ',1,  36,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
19529,'1 ',1,  36,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
19530,'1 ',1,  36,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
19532,'1 ',1,  36,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
19534,'1 ',1,  36,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
19536,'1 ',1,  36,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
19537,'1 ',1,  36,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
19538,'1 ',1,  36,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
19542,'1 ',1,  36,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
19543,'1 ',1,  36,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
19544,'1 ',1,  36,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
19545,'1 ',1,  36,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
19547,'1 ',1,  36,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
19548,'1 ',1,  36,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
19549,'1 ',1,  36,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
19550,'1 ',1,  36,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
19551,'1 ',1,  36,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
19552,'1 ',1,  36,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19555,'1 ',1,  36,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
19556,'1 ',1,  36,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
19559,'1 ',1,  36,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
19561,'1 ',1,  36,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
19562,'1 ',1,  36,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
19563,'1 ',1,  36,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
19564,'1 ',1,  36,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
19565,'1 ',1,  36,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
19566,'1 ',1,  36,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
19567,'1 ',1,  36,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
19568,'1 ',1,  36,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
19569,'1 ',1,  36,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
19570,'1 ',1,  36,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
19571,'1 ',1,  36,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
19573,'1 ',1,  36,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
19574,'1 ',1,  36,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
19575,'1 ',1,  36,   1,    15.780,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
19576,'1 ',1,  36,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
19577,'1 ',1,  36,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
19578,'1 ',1,  36,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
19579,'1 ',1,  36,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
19580,'1 ',1,  36,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
19581,'1 ',1,  36,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
19582,'1 ',1,  36,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
19585,'1 ',1,  36,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
19586,'1 ',1,  36,   1,    21.000,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
19587,'1 ',1,  36,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
19588,'1 ',1,  36,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
19589,'1 ',1,  36,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
19590,'1 ',1,  36,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
19591,'1 ',1,  36,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
19592,'1 ',1,  36,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
19593,'1 ',1,  36,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
19594,'1 ',1,  36,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
19598,'1 ',1,  36,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
19599,'1 ',1,  36,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
19600,'1 ',1,  36,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
19602,'1 ',1,  36,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
19605,'1 ',1,  36,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
19606,'1 ',1,  36,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
19607,'1 ',1,  36,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
19608,'1 ',1,  36,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
19609,'1 ',1,  36,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
19611,'1 ',1,  36,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
19612,'1 ',1,  36,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
19613,'1 ',1,  36,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
19614,'1 ',1,  36,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
19615,'1 ',1,  36,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
19616,'1 ',1,  36,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
19617,'1 ',1,  36,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
19618,'1 ',1,  36,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
19619,'1 ',1,  36,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
19620,'1 ',1,  36,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
19621,'1 ',1,  36,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
19622,'1 ',1,  36,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
19623,'1 ',1,  36,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
19624,'1 ',1,  36,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
19625,'1 ',1,  36,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
19627,'1 ',1,  36,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
19629,'1 ',1,  36,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
19631,'1 ',1,  36,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
19632,'1 ',1,  36,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
19633,'1 ',1,  36,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
19634,'1 ',1,  36,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
19635,'1 ',1,  36,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
19636,'1 ',1,  36,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
19637,'1 ',1,  36,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
19638,'1 ',1,  36,   1,    16.200,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
19640,'1 ',1,  36,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19642,'1 ',1,  36,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
19644,'1 ',1,  36,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
19645,'1 ',1,  36,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
19646,'1 ',1,  36,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
19647,'1 ',1,  36,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
19648,'1 ',1,  36,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
19649,'1 ',1,  36,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
19650,'1 ',1,  36,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
19651,'1 ',1,  36,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
19652,'1 ',1,  36,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
19653,'1 ',1,  36,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
19654,'1 ',1,  36,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
19655,'1 ',1,  36,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
19656,'1 ',1,  36,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
19657,'1 ',1,  36,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
19658,'1 ',1,  36,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
19659,'1 ',1,  36,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
19660,'1 ',1,  36,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
19661,'1 ',1,  36,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
19663,'1 ',1,  36,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
19665,'1 ',1,  36,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
19666,'1 ',1,  36,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
19667,'1 ',1,  36,   1,    20.520,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
19668,'1 ',1,  36,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
19671,'1 ',1,  36,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
19672,'1 ',1,  36,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
19673,'1 ',1,  36,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
19675,'1 ',1,  36,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
19677,'1 ',1,  36,   1,    14.230,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
19678,'1 ',1,  36,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
19681,'1 ',1,  36,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
19683,'1 ',1,  36,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
19684,'1 ',1,  36,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
19685,'1 ',1,  36,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
19686,'1 ',1,  36,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
19687,'1 ',1,  36,   1,    26.320,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,1, 0
19688,'1 ',1,  36,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
19689,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
19691,'1 ',1,  36,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
19692,'1 ',1,  36,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
19693,'1 ',1,  36,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
19694,'1 ',1,  36,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
19695,'1 ',1,  36,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
19697,'1 ',1,  36,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
19698,'1 ',1,  36,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
19699,'1 ',1,  36,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
19700,'1 ',1,  36,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
19705,'1 ',1,  36,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
19707,'1 ',1,  36,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
19710,'1 ',1,  36,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
19711,'1 ',1,  36,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
19713,'1 ',1,  36,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
19716,'1 ',1,  36,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
19717,'1 ',1,  36,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
19719,'1 ',1,  36,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
19720,'1 ',1,  36,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
19722,'1 ',1,  36,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
19728,'1 ',1,  36,   1,    34.480,     0.000,     0.000,     0.000,     0.000,   -12.960,   1,1, 0
19729,'1 ',1,  36,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
19732,'1 ',1,  36,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
19733,'1 ',1,  36,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
19734,'1 ',1,  36,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
19735,'1 ',1,  36,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
19736,'1 ',1,  36,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
19737,'1 ',1,  36,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
19738,'1 ',1,  36,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
19740,'1 ',1,  36,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
19741,'1 ',1,  36,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
19742,'1 ',1,  36,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
19745,'1 ',1,  36,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
19746,'1 ',1,  36,   1,    27.030,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
19747,'1 ',1,  36,   1,    48.980,     0.000,     0.000,     0.000,     0.000,   -12.240,   1,1, 0
19751,'1 ',1,  36,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
19752,'1 ',1,  36,   1,    16.240,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
19753,'1 ',1,  36,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
19756,'1 ',1,  36,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
19760,'1 ',1,  36,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
19761,'1 ',1,  36,   1,    20.990,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
19762,'1 ',1,  36,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
19764,'1 ',1,  36,   1,    15.710,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
19765,'1 ',1,  36,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
19766,'1 ',1,  36,   1,    32.290,     0.000,     0.000,     0.000,     0.000,   -12.530,   1,1, 0
19767,'1 ',1,  36,   1,    17.060,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
19770,'1 ',1,  36,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
19771,'1 ',1,  36,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
19772,'1 ',1,  36,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
19774,'1 ',1,  36,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
19775,'1 ',1,  36,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
19777,'1 ',1,  36,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
19778,'1 ',1,  36,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
19779,'1 ',1,  36,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
19780,'1 ',1,  36,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
19781,'1 ',1,  36,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19782,'1 ',1,  36,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
19784,'1 ',1,  36,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
19785,'1 ',1,  36,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
19786,'1 ',1,  36,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
19787,'1 ',1,  36,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
19788,'1 ',1,  36,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
19789,'1 ',1,  36,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
19791,'1 ',1,  36,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
19792,'1 ',1,  36,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
19793,'1 ',1,  36,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
19794,'1 ',1,  36,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
19795,'1 ',1,  36,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
19797,'1 ',1,  36,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
19798,'1 ',1,  36,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
19801,'1 ',1,  36,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
19803,'1 ',1,  36,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
19804,'1 ',1,  36,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
19805,'1 ',1,  36,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
19808,'1 ',1,  36,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
19810,'1 ',1,  36,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
19811,'1 ',1,  36,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
19812,'1 ',1,  36,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
19814,'1 ',1,  36,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
19815,'1 ',1,  36,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
19816,'1 ',1,  36,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
19818,'1 ',1,  36,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
19819,'1 ',1,  36,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
19820,'1 ',1,  36,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
19821,'1 ',1,  36,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
19822,'1 ',1,  36,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
19826,'1 ',1,  36,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
19827,'1 ',1,  36,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
19828,'1 ',1,  36,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
19829,'1 ',1,  36,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
19831,'1 ',1,  36,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
19832,'1 ',1,  36,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
19833,'1 ',1,  36,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
19834,'1 ',1,  36,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
19835,'1 ',1,  36,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
19836,'1 ',1,  36,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
19837,'1 ',1,  36,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
19838,'1 ',1,  36,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
19839,'1 ',1,  36,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
19840,'1 ',1,  36,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
19841,'1 ',1,  36,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
19842,'1 ',1,  36,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
19843,'1 ',1,  36,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
19844,'1 ',1,  36,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
19845,'1 ',1,  36,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
19847,'1 ',1,  36,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
19848,'1 ',1,  36,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
19852,'1 ',1,  36,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
19853,'1 ',1,  36,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
19854,'1 ',1,  36,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
19855,'1 ',1,  36,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
19856,'1 ',1,  36,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
19857,'1 ',1,  36,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
19858,'1 ',1,  36,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
19859,'1 ',1,  36,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
19860,'1 ',1,  36,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
19861,'1 ',1,  36,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
19862,'1 ',1,  36,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
19863,'1 ',1,  36,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
19864,'1 ',1,  36,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
19865,'1 ',1,  36,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
19866,'1 ',1,  36,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
19868,'1 ',1,  36,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
19870,'1 ',1,  36,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
19871,'1 ',1,  36,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
19872,'1 ',1,  36,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
19873,'1 ',1,  36,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
19874,'1 ',1,  36,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
19875,'1 ',1,  36,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
19876,'1 ',1,  36,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
19877,'1 ',1,  36,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
19879,'1 ',1,  36,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
19880,'1 ',1,  36,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
19881,'1 ',1,  36,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
19883,'1 ',1,  36,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
19884,'1 ',1,  36,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
19885,'1 ',1,  36,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
19886,'1 ',1,  36,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
19887,'1 ',1,  36,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
19889,'1 ',1,  36,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
19890,'1 ',1,  36,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
19891,'1 ',1,  36,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
19893,'1 ',1,  36,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
19894,'1 ',1,  36,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
19895,'1 ',1,  36,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
19896,'1 ',1,  36,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
19897,'1 ',1,  36,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
19898,'1 ',1,  36,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
19900,'1 ',1,  36,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
19901,'1 ',1,  36,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
19903,'1 ',1,  36,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
19904,'1 ',1,  36,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
19905,'1 ',1,  36,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
19909,'1 ',1,  36,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
19910,'1 ',1,  36,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
19912,'1 ',1,  36,   1,    22.100,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
19918,'1 ',1,  37,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
19919,'1 ',1,  37,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
19920,'1 ',1,  37,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
19921,'1 ',1,  37,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
19922,'1 ',1,  37,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
19923,'1 ',1,  37,   1,    26.420,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
19924,'1 ',1,  37,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
19926,'1 ',1,  37,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
19927,'1 ',1,  37,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
19928,'1 ',1,  37,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
19930,'1 ',1,  37,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
19933,'1 ',1,  37,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
19935,'1 ',1,  37,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
19936,'1 ',1,  37,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
19937,'1 ',1,  37,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
19940,'1 ',1,  37,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
19941,'1 ',1,  37,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
19942,'1 ',1,  37,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
19945,'1 ',1,  37,   1,    19.660,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
19947,'1 ',1,  37,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
19949,'1 ',1,  37,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
19950,'1 ',1,  37,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
19951,'1 ',1,  37,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
19952,'1 ',1,  37,   1,    53.250,     0.000,     0.000,     0.000,     0.000,   -15.300,   1,1, 0
19953,'1 ',1,  37,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
19954,'1 ',1,  37,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
19957,'1 ',1,  37,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
19959,'1 ',1,  37,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
19960,'1 ',1,  37,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
19961,'1 ',1,  37,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
19962,'1 ',1,  37,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
19963,'1 ',1,  37,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
19964,'1 ',1,  37,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
19965,'1 ',1,  37,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
19967,'1 ',1,  37,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
19968,'1 ',1,  37,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
19969,'1 ',1,  37,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
19970,'1 ',1,  37,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
19971,'1 ',1,  37,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
19972,'1 ',1,  37,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
19973,'1 ',1,  37,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
19974,'1 ',1,  37,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
19976,'1 ',1,  37,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
19977,'1 ',1,  37,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
19978,'1 ',1,  37,   1,    21.530,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
19979,'1 ',1,  37,   1,    16.280,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
19980,'1 ',1,  37,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
19981,'1 ',1,  37,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
19982,'1 ',1,  37,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
19983,'1 ',1,  37,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
19984,'1 ',1,  37,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
19985,'1 ',1,  37,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
19986,'1 ',1,  37,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
19989,'1 ',1,  37,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
19991,'1 ',1,  37,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
19993,'1 ',1,  37,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
19994,'1 ',1,  37,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
19996,'1 ',1,  37,   1,    23.330,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
19997,'1 ',1,  37,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
19998,'1 ',1,  37,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
19999,'1 ',1,  37,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
20000,'1 ',1,  37,   1,    23.980,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
20001,'1 ',1,  37,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
20002,'1 ',1,  37,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
20003,'1 ',1,  37,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
20004,'1 ',1,  37,   1,    32.710,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
20005,'1 ',1,  37,   1,    19.890,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
20006,'1 ',1,  37,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
20007,'1 ',1,  37,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
20008,'1 ',1,  37,   1,    19.110,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
20009,'1 ',1,  37,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
20010,'1 ',1,  37,   1,    18.560,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
20012,'1 ',1,  37,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
20013,'1 ',1,  37,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
20016,'1 ',1,  37,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
20017,'1 ',1,  37,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
20019,'1 ',1,  37,   1,   116.450,     0.000,     0.000,     0.000,     0.000,   -26.890,   1,1, 0
20020,'1 ',1,  37,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
20021,'1 ',1,  37,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
20022,'1 ',1,  37,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
20024,'1 ',1,  37,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
20025,'1 ',1,  37,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
20027,'1 ',1,  37,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
20030,'1 ',1,  37,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
20031,'1 ',1,  37,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
20032,'1 ',1,  37,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
20033,'1 ',1,  37,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
20036,'1 ',1,  37,   1,    30.190,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
20038,'1 ',1,  37,   1,    20.380,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
20039,'1 ',1,  37,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
20040,'1 ',1,  37,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
20041,'1 ',1,  37,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
20043,'1 ',1,  37,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
20044,'1 ',1,  37,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
20046,'1 ',1,  37,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
20047,'1 ',1,  37,   1,    19.810,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
20048,'1 ',1,  37,   1,    20.710,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
20049,'1 ',1,  37,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
20050,'1 ',1,  37,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
20051,'1 ',1,  37,   1,    19.270,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
20053,'1 ',1,  37,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
20054,'1 ',1,  37,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
20057,'1 ',1,  37,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
20059,'1 ',1,  37,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
20062,'1 ',1,  37,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
20063,'1 ',1,  37,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
20064,'1 ',1,  37,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
20065,'1 ',1,  37,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
20066,'1 ',1,  37,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
20068,'1 ',1,  37,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
20069,'1 ',1,  37,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
20070,'1 ',1,  37,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
20071,'1 ',1,  37,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
20072,'1 ',1,  37,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
20073,'1 ',1,  37,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
20074,'1 ',1,  37,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
20075,'1 ',1,  37,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
20076,'1 ',1,  37,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
20077,'1 ',1,  37,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
20078,'1 ',1,  37,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
20079,'1 ',1,  37,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
20081,'1 ',1,  37,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
20083,'1 ',1,  37,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
20084,'1 ',1,  37,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
20085,'1 ',1,  37,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
20086,'1 ',1,  37,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
20087,'1 ',1,  37,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
20089,'1 ',1,  37,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
20090,'1 ',1,  37,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
20091,'1 ',1,  37,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
20093,'1 ',1,  37,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
20096,'1 ',1,  37,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
20098,'1 ',1,  37,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
20099,'1 ',1,  37,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
20100,'1 ',1,  37,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
20101,'1 ',1,  37,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
20104,'1 ',1,  37,   1,    17.720,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
20105,'1 ',1,  37,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
20106,'1 ',1,  37,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
20108,'1 ',1,  37,   1,    19.670,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
20109,'1 ',1,  37,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
20110,'1 ',1,  37,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
20111,'1 ',1,  37,   1,    22.970,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
20114,'1 ',1,  37,   1,    18.330,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
20115,'1 ',1,  37,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
20116,'1 ',1,  37,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
20117,'1 ',1,  37,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
20118,'1 ',1,  37,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
20119,'1 ',1,  37,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
20121,'1 ',1,  37,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
20122,'1 ',1,  37,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
20124,'1 ',1,  37,   1,    30.910,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
20125,'1 ',1,  37,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
20127,'1 ',1,  37,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
20128,'1 ',1,  37,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
20130,'1 ',1,  37,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
20131,'1 ',1,  37,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
20132,'1 ',1,  37,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
20133,'1 ',1,  37,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
20134,'1 ',1,  37,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
20135,'1 ',1,  37,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
20137,'1 ',1,  37,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
20138,'1 ',1,  37,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
20140,'1 ',1,  37,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
20142,'1 ',1,  37,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
20143,'1 ',1,  37,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
20144,'1 ',1,  37,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
20145,'1 ',1,  37,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
20146,'1 ',1,  37,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
20150,'1 ',1,  37,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
20151,'1 ',1,  37,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
20152,'1 ',1,  37,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
20153,'1 ',1,  37,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
20154,'1 ',1,  37,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
20155,'1 ',1,  37,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
20156,'1 ',1,  37,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
20158,'1 ',1,  37,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
20159,'1 ',1,  37,   1,    16.450,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
20160,'1 ',1,  37,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
20161,'1 ',1,  37,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
20164,'1 ',1,  37,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
20166,'1 ',1,  37,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
20167,'1 ',1,  37,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
20170,'1 ',1,  37,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
20171,'1 ',1,  37,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
20172,'1 ',1,  37,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
20173,'1 ',1,  37,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
20175,'1 ',1,  37,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
20176,'1 ',1,  37,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
20177,'1 ',1,  37,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
20178,'1 ',1,  37,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
20180,'1 ',1,  37,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
20181,'1 ',1,  37,   1,    15.500,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
20184,'1 ',1,  37,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
20186,'1 ',1,  37,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
20187,'1 ',1,  37,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
20188,'1 ',1,  37,   1,    19.840,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
20189,'1 ',1,  37,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
20190,'1 ',1,  37,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
20191,'1 ',1,  37,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
20194,'1 ',1,  37,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
20195,'1 ',1,  37,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
20196,'1 ',1,  37,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
20198,'1 ',1,  37,   1,    18.510,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
20199,'1 ',1,  37,   1,    18.190,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
20200,'1 ',1,  37,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
20202,'1 ',1,  37,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
20203,'1 ',1,  37,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
20205,'1 ',1,  37,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
20207,'1 ',1,  37,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
20208,'1 ',1,  37,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
20209,'1 ',1,  37,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
20210,'1 ',1,  37,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
20211,'1 ',1,  37,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
20212,'1 ',1,  37,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
20213,'1 ',1,  37,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
20214,'1 ',1,  37,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
20216,'1 ',1,  37,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
20217,'1 ',1,  37,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
20218,'1 ',1,  37,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
20220,'1 ',1,  37,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
20222,'1 ',1,  37,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
20223,'1 ',1,  37,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
20224,'1 ',1,  37,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
20225,'1 ',1,  37,   1,    68.230,     0.000,     0.000,     0.000,     0.000,   -15.850,   1,1, 0
20226,'1 ',1,  37,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
20227,'1 ',1,  37,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
20228,'1 ',1,  37,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
20231,'1 ',1,  37,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
20232,'1 ',1,  37,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
20233,'1 ',1,  37,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
20234,'1 ',1,  37,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
20237,'1 ',1,  37,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
20239,'1 ',1,  37,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
20240,'1 ',1,  37,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
20244,'1 ',1,  37,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
20245,'1 ',1,  37,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
20246,'1 ',1,  37,   1,    21.640,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
20248,'1 ',1,  37,   1,    23.480,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
20249,'1 ',1,  37,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
20250,'1 ',1,  37,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
20251,'1 ',1,  37,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
20253,'1 ',1,  37,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
20254,'1 ',1,  37,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
20255,'1 ',1,  37,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
20256,'1 ',1,  37,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
20258,'1 ',1,  37,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
20259,'1 ',1,  37,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
20260,'1 ',1,  37,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
20261,'1 ',1,  37,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
20262,'1 ',1,  37,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
20263,'1 ',1,  37,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
20264,'1 ',1,  37,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
20265,'1 ',1,  37,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
20266,'1 ',1,  37,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
20267,'1 ',1,  37,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
20268,'1 ',1,  37,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
20269,'1 ',1,  37,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
20271,'1 ',1,  37,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
20273,'1 ',1,  37,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
20275,'1 ',1,  37,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
20276,'1 ',1,  37,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
20277,'1 ',1,  37,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
20278,'1 ',1,  37,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
20280,'1 ',1,  37,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
20282,'1 ',1,  37,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
20285,'1 ',1,  37,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
20286,'1 ',1,  37,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
20287,'1 ',1,  37,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
20288,'1 ',1,  37,   1,    20.010,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
20289,'1 ',1,  37,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
20291,'1 ',1,  37,   1,    95.460,     0.000,     0.000,     0.000,     0.000,   -33.960,   1,1, 0
20292,'1 ',1,  37,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
20293,'1 ',1,  37,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
20294,'1 ',1,  37,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
20296,'1 ',1,  37,   1,    21.860,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
20298,'1 ',1,  37,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
20299,'1 ',1,  37,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
20300,'1 ',1,  37,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
20301,'1 ',1,  37,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
20302,'1 ',1,  37,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
20304,'1 ',1,  37,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
20308,'1 ',1,  37,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
20309,'1 ',1,  37,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
20310,'1 ',1,  37,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
20311,'1 ',1,  37,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
20314,'1 ',1,  37,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
20315,'1 ',1,  37,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
20316,'1 ',1,  37,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
20317,'1 ',1,  37,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
20318,'1 ',1,  37,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
20319,'1 ',1,  37,   1,    43.480,     0.000,     0.000,     0.000,     0.000,   -15.640,   1,1, 0
20321,'1 ',1,  37,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
20322,'1 ',1,  37,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
20323,'1 ',1,  37,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
20324,'1 ',1,  37,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
20325,'1 ',1,  37,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
20327,'1 ',1,  37,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
20328,'1 ',1,  37,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
20329,'1 ',1,  37,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
20331,'1 ',1,  37,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
20332,'1 ',1,  37,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
20333,'1 ',1,  37,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
20334,'1 ',1,  37,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
20335,'1 ',1,  37,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
20336,'1 ',1,  37,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
20337,'1 ',1,  37,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
20338,'1 ',1,  37,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
20339,'1 ',1,  37,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
20340,'1 ',1,  37,   1,    83.030,     0.000,     0.000,     0.000,     0.000,   -23.960,   1,1, 0
20341,'1 ',1,  37,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
20342,'1 ',1,  37,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
20343,'1 ',1,  37,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
20345,'1 ',1,  37,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
20346,'1 ',1,  37,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
20347,'1 ',1,  37,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
20349,'1 ',1,  37,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
20350,'1 ',1,  37,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
20353,'1 ',1,  37,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
20355,'1 ',1,  37,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
20357,'1 ',1,  37,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
20358,'1 ',1,  37,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
20359,'1 ',1,  37,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
20360,'1 ',1,  37,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
20361,'1 ',1,  37,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
20364,'1 ',1,  37,   1,    30.520,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
20365,'1 ',1,  37,   1,    18.090,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
20366,'1 ',1,  37,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
20368,'1 ',1,  37,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
20369,'1 ',1,  37,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
20370,'1 ',1,  37,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
20371,'1 ',1,  37,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
20373,'1 ',1,  37,   1,    17.790,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
20374,'1 ',1,  37,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
20376,'1 ',1,  37,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
20377,'1 ',1,  37,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
20378,'1 ',1,  37,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
20380,'1 ',1,  37,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
20381,'1 ',1,  37,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
20382,'1 ',1,  37,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
20384,'1 ',1,  37,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
20385,'1 ',1,  37,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
20387,'1 ',1,  37,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
20388,'1 ',1,  37,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
20389,'1 ',1,  37,   1,    18.350,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
20390,'1 ',1,  37,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
20391,'1 ',1,  37,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
20393,'1 ',1,  37,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
20394,'1 ',1,  37,   1,    17.820,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
20395,'1 ',1,  37,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
20396,'1 ',1,  37,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
20397,'1 ',1,  37,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
20398,'1 ',1,  37,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
20400,'1 ',1,  37,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
20406,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20409,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20411,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20415,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20418,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20419,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20420,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20425,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20426,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20427,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20428,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20431,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20432,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20433,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20434,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20437,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20440,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20443,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20447,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20449,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20450,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20451,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20452,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20453,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20454,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20455,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20459,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20461,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20463,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20465,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20467,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20471,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20473,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20482,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20493,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20496,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20497,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20498,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20504,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20505,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20506,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20507,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20509,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20510,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20512,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20513,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20514,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20515,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20516,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20517,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20518,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20520,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20522,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20523,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20524,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20528,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20529,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20530,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20532,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20533,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20536,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20537,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20539,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20541,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20542,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20543,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20550,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20553,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20554,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20558,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20559,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20565,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20567,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20568,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20571,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20572,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20573,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20575,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20579,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20580,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20581,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20588,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20589,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20590,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20591,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20592,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20593,'1 ',1,   9,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
20594,'1 ',1,   9,   1,    84.890,     0.000,     0.000,     0.000,     0.000,   -21.220,   1,1, 0
20595,'1 ',1,   9,   1,    19.980,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
20596,'1 ',1,   9,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
20599,'1 ',1,   9,   1,    19.490,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
20602,'1 ',1,   9,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
20603,'1 ',1,   9,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
20604,'1 ',1,   9,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
20605,'1 ',1,   9,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
20606,'1 ',1,   9,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
20607,'1 ',1,   9,   1,    19.620,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
20608,'1 ',1,   9,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
20609,'1 ',1,   9,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
20610,'1 ',1,   9,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
20611,'1 ',1,   9,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
20612,'1 ',1,   9,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
20615,'1 ',1,   9,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
20619,'1 ',1,   9,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
20620,'1 ',1,   9,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
20621,'1 ',1,   9,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
20622,'1 ',1,   9,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
20624,'1 ',1,   9,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
20625,'1 ',1,   9,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
20626,'1 ',1,   9,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
20628,'1 ',1,   9,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
20630,'1 ',1,   9,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
20631,'1 ',1,   9,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
20632,'1 ',1,   9,   1,    32.680,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
20633,'1 ',1,   9,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
20634,'1 ',1,   9,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
20635,'1 ',1,   9,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
20636,'1 ',1,   9,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
20637,'1 ',1,   9,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
20640,'1 ',1,   9,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
20641,'1 ',1,   9,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
20645,'1 ',1,   9,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
20646,'1 ',1,   9,   1,     6.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20647,'1 ',1,   9,   1,     8.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20648,'1 ',1,   9,   1,     5.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20649,'1 ',1,   9,   1,     3.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20651,'1 ',1,   9,   1,    19.070,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
20654,'1 ',1,   9,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
20657,'1 ',1,   9,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
20658,'1 ',1,   9,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
20659,'1 ',1,   9,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
20663,'1 ',1,   9,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
20664,'1 ',1,   9,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
20665,'1 ',1,   9,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
20666,'1 ',1,   9,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
20667,'1 ',1,   9,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
20668,'1 ',1,   9,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
20669,'1 ',1,   9,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
20670,'1 ',1,   9,   1,    28.340,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
20674,'1 ',1,   9,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
20675,'1 ',1,   9,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
20676,'1 ',1,   9,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
20677,'1 ',1,   9,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
20679,'1 ',1,   9,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
20682,'1 ',1,   9,   1,     7.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20683,'1 ',1,   9,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20684,'1 ',1,   9,   1,     7.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20685,'1 ',1,   9,   1,     7.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20687,'1 ',1,   9,   1,     8.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20688,'1 ',1,   9,   1,    10.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
20689,'1 ',1,   9,   1,    24.730,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
20691,'1 ',1,   9,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
20692,'1 ',1,   9,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
20694,'1 ',1,   9,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
20701,'1 ',1,   9,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
20703,'1 ',1,   9,   1,    31.280,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
20704,'1 ',1,   9,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
20707,'1 ',1,   9,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
20708,'1 ',1,   9,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
20709,'1 ',1,   9,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
20711,'1 ',1,   9,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
20712,'1 ',1,   9,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
20714,'1 ',1,   9,   1,    23.360,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
20715,'1 ',1,   9,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
20717,'1 ',1,   9,   1,    35.210,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
20718,'1 ',1,   9,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
20719,'1 ',1,   9,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
20721,'1 ',1,   9,   1,    17.130,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
20722,'1 ',1,   9,   1,    24.230,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
20723,'1 ',1,   9,   1,    19.210,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
20725,'1 ',1,   9,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
20727,'1 ',1,   9,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
20729,'1 ',1,   9,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
20730,'1 ',1,   9,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
20731,'1 ',1,   9,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
20733,'1 ',1,   9,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
20734,'1 ',1,   9,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
20738,'1 ',1,   9,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
20739,'1 ',1,   9,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
20740,'1 ',1,   9,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
20742,'1 ',1,   9,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
20743,'1 ',1,   9,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
20745,'1 ',1,   9,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
20746,'1 ',1,   9,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
20750,'1 ',1,   9,   1,    21.730,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
20753,'1 ',1,   9,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
20754,'1 ',1,   9,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
20755,'1 ',1,   9,   1,    27.760,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
20756,'1 ',1,   9,   1,    22.790,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
20757,'1 ',1,   9,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
20758,'1 ',1,   9,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
20759,'1 ',1,   9,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
20760,'1 ',1,   9,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
20763,'1 ',1,   9,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
20764,'1 ',1,   9,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
20765,'1 ',1,   9,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
20768,'1 ',1,   9,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
20769,'1 ',1,   9,   1,    34.090,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
20771,'1 ',1,   9,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
20772,'1 ',1,   9,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
20774,'1 ',1,   9,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
20775,'1 ',1,   9,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
20776,'1 ',1,   9,   1,    27.170,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
20777,'1 ',1,   9,   1,    22.600,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
20778,'1 ',1,   9,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
20779,'1 ',1,   9,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
20780,'1 ',1,   9,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
20781,'1 ',1,   9,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
20782,'1 ',1,   9,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
20783,'1 ',1,   9,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
20784,'1 ',1,   9,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
20785,'1 ',1,   9,   1,    73.080,     0.000,     0.000,     0.000,     0.000,   -18.180,   1,1, 0
20789,'1 ',1,   9,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
20791,'1 ',1,   9,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
20794,'1 ',1,   9,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
20795,'1 ',1,   9,   1,    19.880,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
20798,'1 ',1,   9,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
20799,'1 ',1,   9,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
20800,'1 ',1,   9,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
20801,'1 ',1,   9,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
20802,'1 ',1,   9,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
20803,'1 ',1,   9,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
20804,'1 ',1,   9,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
20807,'1 ',1,   9,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
20809,'1 ',1,   9,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
20811,'1 ',1,   9,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
20812,'1 ',1,   9,   1,    79.270,     0.000,     0.000,     0.000,     0.000,   -20.270,   1,1, 0
20813,'1 ',1,   9,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
20814,'1 ',1,   9,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
20817,'1 ',1,   9,   1,    21.270,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
20818,'1 ',1,   9,   1,    77.710,     0.000,     0.000,     0.000,     0.000,   -19.430,   1,1, 0
20819,'1 ',1,   9,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
20821,'1 ',1,   9,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
20822,'1 ',1,   9,   1,    65.200,     0.000,     0.000,     0.000,     0.000,   -16.300,   1,1, 0
20823,'1 ',1,   9,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
20826,'1 ',1,   9,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
20829,'1 ',1,   9,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
20830,'1 ',1,   9,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
20832,'1 ',1,   9,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
20834,'1 ',1,   9,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
20836,'1 ',1,   9,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
20838,'1 ',1,   9,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
20839,'1 ',1,   9,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
20843,'1 ',1,   9,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
20844,'1 ',1,   9,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
20845,'1 ',1,   9,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
20848,'1 ',1,   9,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
20849,'1 ',1,   9,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
20853,'1 ',1,   9,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
20855,'1 ',1,   9,   1,    37.120,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
20856,'1 ',1,   9,   1,    45.100,     0.000,     0.000,     0.000,     0.000,   -10.430,   1,1, 0
20858,'1 ',1,   9,   1,    22.880,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
20863,'1 ',1,   9,   1,    19.970,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
20864,'1 ',1,   9,   1,    43.690,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
20866,'1 ',1,   9,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
20867,'1 ',1,   9,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
20868,'1 ',1,   9,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
20869,'1 ',1,   9,   1,    30.150,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
20870,'1 ',1,   9,   1,    65.400,     0.000,     0.000,     0.000,     0.000,   -16.350,   1,1, 0
20872,'1 ',1,   9,   1,   106.120,     0.000,     0.000,     0.000,     0.000,   -26.530,   1,1, 0
20874,'1 ',1,   9,   1,    48.650,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
20876,'1 ',1,   9,   1,    29.170,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
20877,'1 ',1,   9,   1,    38.170,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
20879,'1 ',1,   9,   1,    66.530,     0.000,     0.000,     0.000,     0.000,   -17.880,   1,1, 0
20880,'1 ',1,   9,   1,    31.080,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
20884,'1 ',1,   9,   1,    26.010,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
20885,'1 ',1,   9,   1,    50.630,     0.000,     0.000,     0.000,     0.000,   -15.010,   1,1, 0
20886,'1 ',1,   9,   1,    32.540,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
20887,'1 ',1,   9,   1,    86.560,     0.000,     0.000,     0.000,     0.000,   -21.960,   1,1, 0
20889,'1 ',1,   9,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
20890,'1 ',1,   9,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
20891,'1 ',1,   9,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
20895,'1 ',1,   9,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
20896,'1 ',1,   9,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
20897,'1 ',1,   9,   1,    22.800,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
20898,'1 ',1,   9,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
20901,'1 ',1,   9,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
20905,'1 ',1,   9,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
20906,'1 ',1,   9,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
20908,'1 ',1,   9,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
20911,'1 ',1,   9,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
20914,'1 ',1,   9,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
20915,'1 ',1,   9,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
20917,'1 ',1,   9,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
20920,'1 ',1,   9,   1,    71.150,     0.000,     0.000,     0.000,     0.000,   -16.910,   1,1, 0
20922,'1 ',1,   9,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
20923,'1 ',1,   9,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
20927,'1 ',1,   9,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
20930,'1 ',1,   9,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
20932,'1 ',1,   9,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
20933,'1 ',1,   9,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
20934,'1 ',1,   9,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
20935,'1 ',1,   9,   1,    18.820,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
20937,'1 ',1,   9,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
20938,'1 ',1,   9,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
20939,'1 ',1,   9,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
20941,'1 ',1,   9,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
20942,'1 ',1,   9,   1,    17.280,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
20944,'1 ',1,   9,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
20945,'1 ',1,   9,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
20947,'1 ',1,   9,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
20948,'1 ',1,   9,   1,    21.090,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
20950,'1 ',1,   9,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
20951,'1 ',1,   9,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
20953,'1 ',1,   9,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
20955,'1 ',1,   9,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
20956,'1 ',1,   9,   1,    32.410,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
20957,'1 ',1,   9,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
20961,'1 ',1,   9,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
20962,'1 ',1,   9,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
20963,'1 ',1,   9,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
20964,'1 ',1,   9,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
20965,'1 ',1,   9,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
20968,'1 ',1,   9,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
20969,'1 ',1,   9,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
20970,'1 ',1,   9,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
20971,'1 ',1,   9,   1,    23.050,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
20972,'1 ',1,   9,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
20974,'1 ',1,   9,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
20975,'1 ',1,   9,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
20977,'1 ',1,   9,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
20979,'1 ',1,   9,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
20980,'1 ',1,   9,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
20981,'1 ',1,   9,   1,    33.570,     0.000,     0.000,     0.000,     0.000,   -11.880,   1,1, 0
20983,'1 ',1,   9,   1,    26.740,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
20984,'1 ',1,   9,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
20986,'1 ',1,   9,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
20987,'1 ',1,   9,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
20988,'1 ',1,   9,   1,    37.790,     0.000,     0.000,     0.000,     0.000,   -11.850,   1,1, 0
20989,'1 ',1,   9,   1,    19.350,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
20990,'1 ',1,   9,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
20991,'1 ',1,   9,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
20994,'1 ',1,   9,   1,    25.810,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
20995,'1 ',1,   9,   1,    17.500,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
20996,'1 ',1,   9,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
20997,'1 ',1,   9,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
20999,'1 ',1,   9,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
21000,'1 ',1,   9,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
21004,'1 ',1,   9,   1,    17.850,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
21005,'1 ',1,   9,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
21006,'1 ',1,   9,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
21007,'1 ',1,   9,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
21012,'1 ',1,   9,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
21013,'1 ',1,   9,   1,    27.310,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
21016,'1 ',1,   9,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
21017,'1 ',1,   9,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
21018,'1 ',1,   9,   1,    19.570,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
21019,'1 ',1,   9,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
21020,'1 ',1,   9,   1,    19.000,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
21021,'1 ',1,   9,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
21022,'1 ',1,   9,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
21025,'1 ',1,   9,   1,    31.320,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
21026,'1 ',1,   9,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
21027,'1 ',1,   9,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
21029,'1 ',1,   9,   1,    19.110,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
21031,'1 ',1,   9,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
21032,'1 ',1,   9,   1,    16.560,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
21033,'1 ',1,   9,   1,    27.100,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
21034,'1 ',1,   9,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
21037,'1 ',1,   9,   1,    16.840,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
21039,'1 ',1,   9,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
21041,'1 ',1,   9,   1,    86.660,     0.000,     0.000,     0.000,     0.000,   -23.920,   1,1, 0
21042,'1 ',1,   9,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
21044,'1 ',1,   9,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
21045,'1 ',1,   9,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
21046,'1 ',1,   9,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
21047,'1 ',1,   9,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
21049,'1 ',1,   9,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
21050,'1 ',1,   9,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
21051,'1 ',1,   9,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
21052,'1 ',1,   9,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
21054,'1 ',1,   9,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
21055,'1 ',1,   9,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
21056,'1 ',1,   9,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
21057,'1 ',1,   9,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
21058,'1 ',1,   9,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
21060,'1 ',1,   9,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
21061,'1 ',1,   9,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
21063,'1 ',1,   9,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
21065,'1 ',1,   9,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
21066,'1 ',1,   9,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
21067,'1 ',1,   9,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
21068,'1 ',1,   9,   1,    31.190,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
21070,'1 ',1,   9,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
21071,'1 ',1,   9,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
21073,'1 ',1,   9,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
21074,'1 ',1,   9,   1,    22.810,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
21075,'1 ',1,   9,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
21076,'1 ',1,   9,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
21078,'1 ',1,   9,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
21079,'1 ',1,   9,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
21080,'1 ',1,   9,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
21081,'1 ',1,   9,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
21082,'1 ',1,   9,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
21083,'1 ',1,   9,   1,    24.370,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
21084,'1 ',1,   9,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
21086,'1 ',1,   9,   1,    87.790,     0.000,     0.000,     0.000,     0.000,   -21.950,   1,1, 0
21087,'1 ',1,   9,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
21090,'1 ',1,   9,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
21091,'1 ',1,   9,   1,    76.110,     0.000,     0.000,     0.000,     0.000,   -23.240,   1,1, 0
21092,'1 ',1,   9,   1,    59.560,     0.000,     0.000,     0.000,     0.000,   -15.810,   1,1, 0
21093,'1 ',1,   9,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
21095,'1 ',1,   9,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
21099,'1 ',1,   9,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
21100,'1 ',1,   9,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
21103,'1 ',1,   9,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
21105,'1 ',1,   9,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
21111,'1 ',1,   9,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
21115,'1 ',1,   9,   1,    26.930,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
21118,'1 ',1,   9,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
21119,'1 ',1,   9,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
21121,'1 ',1,   9,   1,    26.940,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
21122,'1 ',1,   9,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
21123,'1 ',1,   9,   1,    23.840,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
21124,'1 ',1,   9,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
21125,'1 ',1,   9,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
21127,'1 ',1,   9,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
21130,'1 ',1,   9,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
21131,'1 ',1,   9,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
21133,'1 ',1,   9,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
21134,'1 ',1,   9,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
21135,'1 ',1,   9,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
21136,'1 ',1,   9,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
21137,'1 ',1,   9,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
21138,'1 ',1,   9,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
21139,'1 ',1,   9,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
21140,'1 ',1,   9,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
21141,'1 ',1,   9,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
21142,'1 ',1,   9,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
21143,'1 ',1,   9,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
21144,'1 ',1,   9,   1,    68.340,     0.000,     0.000,     0.000,     0.000,   -14.310,   1,1, 0
21145,'1 ',1,   9,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
21146,'1 ',1,   9,   1,    17.740,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
21147,'1 ',1,   9,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
21148,'1 ',1,   9,   1,    20.690,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
21149,'1 ',1,   9,   1,    18.300,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
21151,'1 ',1,   9,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
21153,'1 ',1,   9,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
21154,'1 ',1,   9,   1,    17.200,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
21155,'1 ',1,   9,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
21157,'1 ',1,   9,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
21158,'1 ',1,   9,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
21159,'1 ',1,   9,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
21160,'1 ',1,   9,   1,    28.360,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
21161,'1 ',1,   9,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
21162,'1 ',1,   9,   1,    69.130,     0.000,     0.000,     0.000,     0.000,   -17.280,   1,1, 0
21164,'1 ',1,   9,   1,    30.790,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
21165,'1 ',1,   9,   1,    15.700,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
21166,'1 ',1,   9,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
21167,'1 ',1,   9,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
21168,'1 ',1,   9,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
21170,'1 ',1,   9,   1,   105.660,     0.000,     0.000,     0.000,     0.000,   -26.410,   1,1, 0
21171,'1 ',1,   9,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
21173,'1 ',1,   9,   1,    64.880,     0.000,     0.000,     0.000,     0.000,   -16.220,   1,1, 0
21175,'1 ',1,   9,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
21176,'1 ',1,   9,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
21177,'1 ',1,   9,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
21180,'1 ',1,   9,   1,    19.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21182,'1 ',1,   9,   1,    18.900,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
21185,'1 ',1,   9,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
21186,'1 ',1,   9,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
21187,'1 ',1,   9,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
21188,'1 ',1,   9,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
21189,'1 ',1,   9,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
21192,'1 ',1,   9,   1,    23.750,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
21195,'1 ',1,   9,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
21197,'1 ',1,   9,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
21198,'1 ',1,   9,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
21199,'1 ',1,   9,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
21200,'1 ',1,   9,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
21201,'1 ',1,   9,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
21205,'1 ',1,   9,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
21206,'1 ',1,   9,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
21207,'1 ',1,   9,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
21208,'1 ',1,   9,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
21209,'1 ',1,   9,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
21210,'1 ',1,   9,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
21211,'1 ',1,   9,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
21212,'1 ',1,   9,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
21213,'1 ',1,   9,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
21214,'1 ',1,   9,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
21215,'1 ',1,   9,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
21217,'1 ',1,   9,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
21218,'1 ',1,   9,   1,    67.560,     0.000,     0.000,     0.000,     0.000,   -13.190,   1,1, 0
21219,'1 ',1,   9,   1,   162.630,     0.000,     0.000,     0.000,     0.000,   -42.080,   1,1, 0
21221,'1 ',1,   9,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
21222,'1 ',1,   9,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
21223,'1 ',1,   9,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
21224,'1 ',1,   9,   1,    57.100,     0.000,     0.000,     0.000,     0.000,   -15.890,   1,1, 0
21225,'1 ',1,   9,   1,    79.580,     0.000,     0.000,     0.000,     0.000,   -24.780,   1,1, 0
21227,'1 ',1,   9,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
21228,'1 ',1,   9,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
21229,'1 ',1,   9,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
21230,'1 ',1,   9,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
21231,'1 ',1,   9,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
21232,'1 ',1,   9,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
21233,'1 ',1,   9,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
21234,'1 ',1,   9,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
21235,'1 ',1,   9,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
21236,'1 ',1,   9,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
21237,'1 ',1,   9,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
21240,'1 ',1,   9,   1,    20.080,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
21242,'1 ',1,   9,   1,    64.510,     0.000,     0.000,     0.000,     0.000,   -19.940,   1,1, 0
21243,'1 ',1,   9,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
21244,'1 ',1,   9,   1,    18.330,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
21245,'1 ',1,   9,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
21246,'1 ',1,   9,   1,    45.720,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
21247,'1 ',1,   9,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
21248,'1 ',1,   9,   1,    25.550,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
21249,'1 ',1,   9,   1,    22.450,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
21251,'1 ',1,   9,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
21252,'1 ',1,   9,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
21253,'1 ',1,   9,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
21255,'1 ',1,   9,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
21256,'1 ',1,   9,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
21257,'1 ',1,   9,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
21259,'1 ',1,   9,   1,    20.120,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
21260,'1 ',1,   9,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
21261,'1 ',1,   9,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
21262,'1 ',1,   9,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
21263,'1 ',1,   9,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
21265,'1 ',1,   9,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
21266,'1 ',1,   9,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
21267,'1 ',1,   9,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
21268,'1 ',1,   9,   1,    15.680,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
21269,'1 ',1,   9,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
21270,'1 ',1,   9,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
21271,'1 ',1,   9,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
21272,'1 ',1,   9,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
21273,'1 ',1,   9,   1,    44.460,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,1, 0
21277,'1 ',1,   9,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
21278,'1 ',1,   9,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
21279,'1 ',1,   9,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
21281,'1 ',1,   9,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
21282,'1 ',1,   9,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
21283,'1 ',1,   9,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
21284,'1 ',1,   9,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
21285,'1 ',1,   9,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
21286,'1 ',1,   9,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
21288,'1 ',1,   9,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
21291,'1 ',1,   9,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
21293,'1 ',1,   9,   1,    22.470,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
21294,'1 ',1,   9,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
21295,'1 ',1,   9,   1,    19.680,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
21296,'1 ',1,   9,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
21298,'1 ',1,   9,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
21299,'1 ',1,   9,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
21301,'1 ',1,   9,   1,    20.140,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
21303,'1 ',1,   9,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
21304,'1 ',1,   9,   1,    19.900,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
21306,'1 ',1,   9,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
21307,'1 ',1,   9,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
21308,'1 ',1,   9,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
21309,'1 ',1,   9,   1,    21.430,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
21310,'1 ',1,   9,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
21311,'1 ',1,   9,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
21312,'1 ',1,   9,   1,    29.970,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
21316,'1 ',1,   9,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
21317,'1 ',1,   9,   1,    17.820,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
21318,'1 ',1,   9,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
21319,'1 ',1,   9,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
21320,'1 ',1,   9,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
21321,'1 ',1,   9,   1,    16.410,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
21322,'1 ',1,   9,   1,    37.300,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
21324,'1 ',1,   9,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
21329,'1 ',1,   9,   1,    56.800,     0.000,     0.000,     0.000,     0.000,   -14.400,   1,1, 0
21330,'1 ',1,   9,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
21331,'1 ',1,   9,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
21332,'1 ',1,   9,   1,    55.030,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
21333,'1 ',1,   9,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
21336,'1 ',1,   9,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
21337,'1 ',1,   9,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
21338,'1 ',1,   9,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
21340,'1 ',1,   9,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
21341,'1 ',1,   9,   1,    23.570,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
21342,'1 ',1,   9,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
21344,'1 ',1,   9,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
21346,'1 ',1,   9,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
21347,'1 ',1,   9,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
21349,'1 ',1,   9,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
21350,'1 ',1,   9,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
21351,'1 ',1,   9,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
21352,'1 ',1,   9,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
21354,'1 ',1,   9,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
21355,'1 ',1,   9,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
21356,'1 ',1,   9,   1,    15.960,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
21357,'1 ',1,   9,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
21358,'1 ',1,   9,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
21360,'1 ',1,   9,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
21361,'1 ',1,   9,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
21364,'1 ',1,   9,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
21365,'1 ',1,   9,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
21366,'1 ',1,   9,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
21369,'1 ',1,   9,   1,    23.610,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
21370,'1 ',1,   9,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
21371,'1 ',1,   9,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
21372,'1 ',1,   9,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
21373,'1 ',1,   9,   1,    22.980,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
21375,'1 ',1,   9,   1,    15.540,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
21376,'1 ',1,   9,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
21377,'1 ',1,   9,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
21378,'1 ',1,   9,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
21379,'1 ',1,   9,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
21380,'1 ',1,   9,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
21384,'1 ',1,   9,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
21385,'1 ',1,   9,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
21386,'1 ',1,   9,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
21389,'1 ',1,   9,   1,    59.990,     0.000,     0.000,     0.000,     0.000,   -14.900,   1,1, 0
21390,'1 ',1,   9,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
21392,'1 ',1,   9,   1,    22.610,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
21394,'1 ',1,   9,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
21395,'1 ',1,   9,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
21397,'1 ',1,   9,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
21398,'1 ',1,   9,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
21401,'1 ',1,   9,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
21402,'1 ',1,   9,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
21403,'1 ',1,   9,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
21404,'1 ',1,   9,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
21406,'1 ',1,   9,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
21408,'1 ',1,   9,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
21409,'1 ',1,   9,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
21410,'1 ',1,   9,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
21411,'1 ',1,   9,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
21412,'1 ',1,   9,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
21414,'1 ',1,   9,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
21415,'1 ',1,   9,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
21416,'1 ',1,   9,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
21417,'1 ',1,   9,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
21418,'1 ',1,   9,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
21420,'1 ',1,   9,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
21424,'1 ',1,   9,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
21427,'1 ',1,   9,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
21430,'1 ',1,   9,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
21431,'1 ',1,   9,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
21436,'1 ',1,   9,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
21437,'1 ',1,   9,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
21438,'1 ',1,   9,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
21439,'1 ',1,   9,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
21440,'1 ',1,   9,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
21441,'1 ',1,   9,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
21443,'1 ',1,   9,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
21444,'1 ',1,   9,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
21445,'1 ',1,   9,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
21446,'1 ',1,   9,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
21447,'1 ',1,   9,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
21448,'1 ',1,   9,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
21449,'1 ',1,   9,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
21450,'1 ',1,   9,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
21451,'1 ',1,   9,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
21452,'1 ',1,   9,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
21453,'1 ',1,   9,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
21454,'1 ',1,   9,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
21455,'1 ',1,   9,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
21456,'1 ',1,   9,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
21459,'1 ',1,   9,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
21463,'1 ',1,   9,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
21465,'1 ',1,   9,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
21466,'1 ',1,   9,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
21467,'1 ',1,   9,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
21468,'1 ',1,   9,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
21470,'1 ',1,   9,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
21472,'1 ',1,   9,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
21473,'1 ',1,   9,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
21474,'1 ',1,   9,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
21475,'1 ',1,   9,   1,   110.000,     0.000,     0.000,     0.000,     0.000,   -31.240,   1,1, 0
21476,'1 ',1,   9,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
21477,'1 ',1,   9,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
21479,'1 ',1,   9,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
21480,'1 ',1,   9,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
21482,'1 ',1,   9,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
21485,'1 ',1,   9,   1,    64.170,     0.000,     0.000,     0.000,     0.000,   -18.780,   1,1, 0
21486,'1 ',1,   9,   1,    20.680,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
21488,'1 ',1,   9,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
21490,'1 ',1,   9,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
21491,'1 ',1,   9,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
21492,'1 ',1,   9,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
21495,'1 ',1,   9,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
21496,'1 ',1,   9,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
21499,'1 ',1,   9,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
21500,'1 ',1,   9,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
21503,'1 ',1,   9,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
21504,'1 ',1,   9,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
21505,'1 ',1,   9,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
21506,'1 ',1,   9,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
21507,'1 ',1,   9,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
21508,'1 ',1,   9,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
21509,'1 ',1,   9,   1,    22.270,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
21512,'1 ',1,   9,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
21514,'1 ',1,   9,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
21515,'1 ',1,   9,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
21518,'1 ',1,   9,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
21520,'1 ',1,   9,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
21523,'1 ',1,   9,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
21524,'1 ',1,   9,   1,    19.830,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
21528,'1 ',1,   9,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
21530,'1 ',1,   9,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
21532,'1 ',1,   9,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
21533,'1 ',1,   9,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
21534,'1 ',1,   9,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
21535,'1 ',1,   9,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
21537,'1 ',1,   9,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
21539,'1 ',1,   9,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
21542,'1 ',1,   9,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
21543,'1 ',1,   9,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
21544,'1 ',1,   9,   1,    22.210,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
21546,'1 ',1,   9,   1,    25.660,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
21548,'1 ',1,   9,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
21550,'1 ',1,   9,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
21551,'1 ',1,   9,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
21552,'1 ',1,   9,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
21553,'1 ',1,   9,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
21554,'1 ',1,   9,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
21556,'1 ',1,   9,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
21557,'1 ',1,   9,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
21559,'1 ',1,   9,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
21560,'1 ',1,   9,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
21562,'1 ',1,   9,   1,    23.010,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
21564,'1 ',1,   9,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
21566,'1 ',1,   9,   1,    23.310,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
21567,'1 ',1,   9,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
21568,'1 ',1,   9,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
21569,'1 ',1,   9,   1,    57.770,     0.000,     0.000,     0.000,     0.000,   -21.240,   1,1, 0
21572,'1 ',1,   9,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
21574,'1 ',1,   9,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
21575,'1 ',1,   9,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
21576,'1 ',1,   9,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
21577,'1 ',1,   9,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
21580,'1 ',1,   9,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
21581,'1 ',1,   9,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
21583,'1 ',1,   9,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
21584,'1 ',1,   9,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
21585,'1 ',1,   9,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
21587,'1 ',1,   9,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
21588,'1 ',1,   9,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
21589,'1 ',1,   9,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
21590,'1 ',1,   9,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
21592,'1 ',1,   9,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
21593,'1 ',1,   9,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
21595,'1 ',1,   9,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
21596,'1 ',1,   9,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
21597,'1 ',1,   9,   1,    22.010,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
21598,'1 ',1,   9,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
21601,'1 ',1,   9,   1,    55.120,     0.000,     0.000,     0.000,     0.000,   -15.580,   1,1, 0
21602,'1 ',1,   9,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
21606,'1 ',1,   9,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
21607,'1 ',1,   9,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
21610,'1 ',1,   9,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
21611,'1 ',1,   9,   1,   117.140,     0.000,     0.000,     0.000,     0.000,   -29.280,   1,1, 0
21613,'1 ',1,   9,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
21614,'1 ',1,   9,   1,    18.610,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
21615,'1 ',1,   9,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
21616,'1 ',1,   9,   1,    55.910,     0.000,     0.000,     0.000,     0.000,   -18.470,   1,1, 0
21617,'1 ',1,   9,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
21618,'1 ',1,   9,   1,    22.150,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
21622,'1 ',1,   9,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
21625,'1 ',1,   9,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
21626,'1 ',1,   9,   1,    19.330,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
21627,'1 ',1,   9,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
21629,'1 ',1,   9,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
21630,'1 ',1,   9,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
21632,'1 ',1,   9,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
21633,'1 ',1,   9,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
21635,'1 ',1,   9,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
21637,'1 ',1,   9,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
21638,'1 ',1,   9,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
21639,'1 ',1,   9,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
21640,'1 ',1,   9,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
21642,'1 ',1,   9,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
21643,'1 ',1,   9,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
21648,'1 ',1,   9,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
21649,'1 ',1,   9,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
21653,'1 ',1,   9,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
21654,'1 ',1,   9,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
21655,'1 ',1,   9,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
21657,'1 ',1,   9,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
21659,'1 ',1,   9,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
21660,'1 ',1,   9,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
21663,'1 ',1,   9,   1,    36.870,     0.000,     0.000,     0.000,     0.000,   -10.960,   1,1, 0
21664,'1 ',1,   9,   1,    72.050,     0.000,     0.000,     0.000,     0.000,   -15.600,   1,1, 0
21665,'1 ',1,   9,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
21666,'1 ',1,   9,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
21668,'1 ',1,   9,   1,    18.570,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
21669,'1 ',1,   9,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
21670,'1 ',1,   9,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
21673,'1 ',1,   9,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
21674,'1 ',1,   9,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
21675,'1 ',1,   9,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
21677,'1 ',1,   9,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
21678,'1 ',1,   9,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
21680,'1 ',1,   9,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
21681,'1 ',1,   9,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
21682,'1 ',1,   9,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
21684,'1 ',1,   9,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
21687,'1 ',1,   9,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
21689,'1 ',1,   9,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
21692,'1 ',1,   9,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
21693,'1 ',1,   9,   1,    29.930,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
21694,'1 ',1,   9,   1,    23.440,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
21695,'1 ',1,   9,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
21696,'1 ',1,   9,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
21697,'1 ',1,   9,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
21698,'1 ',1,   9,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
21699,'1 ',1,   9,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
21703,'1 ',1,   9,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
21706,'1 ',1,   9,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
21707,'1 ',1,   9,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
21711,'1 ',1,   9,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
21712,'1 ',1,   9,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
21713,'1 ',1,   9,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
21716,'1 ',1,   9,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
21717,'1 ',1,   9,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
21719,'1 ',1,   9,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
21720,'1 ',1,   9,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
21722,'1 ',1,   9,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
21724,'1 ',1,   9,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
21727,'1 ',1,   9,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
21728,'1 ',1,   9,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
21730,'1 ',1,   9,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
21732,'1 ',1,   9,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
21733,'1 ',1,   9,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
21735,'1 ',1,   9,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
21736,'1 ',1,   9,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
21737,'1 ',1,   9,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
21738,'1 ',1,   9,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
21739,'1 ',1,   9,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
21741,'1 ',1,   9,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
21742,'1 ',1,   9,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
21743,'1 ',1,   9,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
21744,'1 ',1,   9,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
21745,'1 ',1,   9,   1,    96.060,     0.000,     0.000,     0.000,     0.000,   -18.290,   1,1, 0
21746,'1 ',1,   9,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
21747,'1 ',1,   9,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
21748,'1 ',1,   9,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
21749,'1 ',1,   9,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
21750,'1 ',1,   9,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
21752,'1 ',1,   9,   1,   148.690,     0.000,     0.000,     0.000,     0.000,   -41.000,   1,1, 0
21753,'1 ',1,   9,   1,    77.730,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
21754,'1 ',1,   9,   1,    16.910,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
21755,'1 ',1,   9,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
21756,'1 ',1,   9,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
21759,'1 ',1,   9,   1,    66.790,     0.000,     0.000,     0.000,     0.000,   -22.640,   1,1, 0
21761,'1 ',1,   9,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
21764,'1 ',1,   9,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
21765,'1 ',1,   9,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
21766,'1 ',1,   9,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
21768,'1 ',1,   9,   1,    32.410,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
21769,'1 ',1,   9,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
21773,'1 ',1,   9,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
21776,'1 ',1,   9,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
21783,'1 ',1,   9,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
21784,'1 ',1,   9,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
21785,'1 ',1,   9,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
21786,'1 ',1,   9,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
21787,'1 ',1,   9,   1,    21.370,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
21789,'1 ',1,   9,   1,    21.340,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
21790,'1 ',1,   9,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
21792,'1 ',1,   9,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
21793,'1 ',1,   9,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
21795,'1 ',1,   9,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
21797,'1 ',1,   9,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
21798,'1 ',1,   9,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
21799,'1 ',1,   9,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
21800,'1 ',1,   9,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
21801,'1 ',1,   9,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
21802,'1 ',1,   9,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
21803,'1 ',1,   9,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
21804,'1 ',1,   9,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
21805,'1 ',1,   9,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
21806,'1 ',1,   9,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
21807,'1 ',1,   9,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
21809,'1 ',1,   9,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
21810,'1 ',1,   9,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
21812,'1 ',1,   9,   1,    23.360,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
21814,'1 ',1,   9,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
21818,'1 ',1,   9,   1,    32.040,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,1, 0
21820,'1 ',1,   9,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
21821,'1 ',1,   9,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
21822,'1 ',1,   9,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
21823,'1 ',1,   9,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
21824,'1 ',1,   9,   1,    60.400,     0.000,     0.000,     0.000,     0.000,   -19.850,   1,1, 0
21825,'1 ',1,   9,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
21827,'1 ',1,   9,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
21828,'1 ',1,   9,   1,    40.600,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
21830,'1 ',1,   9,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
21831,'1 ',1,   9,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
21835,'1 ',1,   9,   1,    79.530,     0.000,     0.000,     0.000,     0.000,   -27.760,   1,1, 0
21836,'1 ',1,   9,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
21837,'1 ',1,   9,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
21838,'1 ',1,   9,   1,    25.770,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
21839,'1 ',1,   9,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
21841,'1 ',1,   9,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
21842,'1 ',1,   9,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
21843,'1 ',1,   9,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
21844,'1 ',1,   9,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
21846,'1 ',1,   9,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
21847,'1 ',1,   9,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
21848,'1 ',1,   9,   1,    35.430,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
21849,'1 ',1,   9,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
21851,'1 ',1,   9,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
21852,'1 ',1,   9,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
21853,'1 ',1,   9,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
21854,'1 ',1,   9,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
21858,'1 ',1,   9,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
21860,'1 ',1,   9,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
21861,'1 ',1,   9,   1,    23.220,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
21865,'1 ',1,   9,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
21866,'1 ',1,   9,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
21868,'1 ',1,   9,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
21870,'1 ',1,   9,   1,    18.790,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
21871,'1 ',1,   9,   1,    59.900,     0.000,     0.000,     0.000,     0.000,   -13.330,   1,1, 0
21872,'1 ',1,   9,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
21877,'1 ',1,   9,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
21881,'1 ',1,   9,   1,    20.320,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
21882,'1 ',1,   9,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
21884,'1 ',1,   9,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
21885,'1 ',1,   9,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
21886,'1 ',1,   9,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
21887,'1 ',1,   9,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
21888,'1 ',1,   9,   1,    16.300,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
21890,'1 ',1,   9,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
21892,'1 ',1,   9,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
21894,'1 ',1,   9,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
21895,'1 ',1,   9,   1,     6.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
21896,'1 ',1,   9,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
21897,'1 ',1,   9,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
21898,'1 ',1,   9,   1,    67.790,     0.000,     0.000,     0.000,     0.000,   -16.950,   1,1, 0
21899,'1 ',1,   9,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
21900,'1 ',1,   9,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
21902,'1 ',1,   9,   1,    19.140,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
21903,'1 ',1,   9,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
21905,'1 ',1,   9,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
21908,'1 ',1,   9,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
21909,'1 ',1,   9,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
21910,'1 ',1,   9,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
21911,'1 ',1,   9,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
21912,'1 ',1,   9,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
21914,'1 ',1,   9,   1,    24.820,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
21916,'1 ',1,   9,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
21917,'1 ',1,   9,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
21918,'1 ',1,   9,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
21919,'1 ',1,   9,   1,    17.350,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
21920,'1 ',1,   9,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
21921,'1 ',1,   9,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
21923,'1 ',1,   9,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
21925,'1 ',1,   9,   1,    54.920,     0.000,     0.000,     0.000,     0.000,   -13.400,   1,1, 0
21928,'1 ',1,   9,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
21929,'1 ',1,   9,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
21930,'1 ',1,   9,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
21932,'1 ',1,   9,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
21934,'1 ',1,   9,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
21935,'1 ',1,   9,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
21936,'1 ',1,   9,   1,    20.220,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
21937,'1 ',1,   9,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
21938,'1 ',1,   9,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
21939,'1 ',1,   9,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
21941,'1 ',1,   9,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
21943,'1 ',1,   9,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
21944,'1 ',1,   9,   1,    21.780,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
21945,'1 ',1,   9,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
21947,'1 ',1,   9,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
21948,'1 ',1,   9,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
21949,'1 ',1,   9,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
21951,'1 ',1,   9,   1,    21.330,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
21952,'1 ',1,   9,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
21953,'1 ',1,   9,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
21954,'1 ',1,   9,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
21957,'1 ',1,   9,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
21959,'1 ',1,   9,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
21960,'1 ',1,   9,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
21961,'1 ',1,   9,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
21962,'1 ',1,   9,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
21963,'1 ',1,   9,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
21964,'1 ',1,   9,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
21965,'1 ',1,   9,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
21966,'1 ',1,   9,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
21967,'1 ',1,   9,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
21968,'1 ',1,   9,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
21969,'1 ',1,   9,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
21971,'1 ',1,   9,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
21973,'1 ',1,   9,   1,    36.410,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
21974,'1 ',1,   9,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
21975,'1 ',1,   9,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
21977,'1 ',1,   9,   1,    36.810,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
21979,'1 ',1,   9,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
21980,'1 ',1,   9,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
21981,'1 ',1,   9,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
21982,'1 ',1,   9,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
21983,'1 ',1,   9,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
21984,'1 ',1,   9,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
21985,'1 ',1,   9,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
21986,'1 ',1,   9,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
21988,'1 ',1,   9,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
21989,'1 ',1,   9,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
21990,'1 ',1,   9,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
21991,'1 ',1,   9,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
21993,'1 ',1,   9,   1,    21.650,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
21994,'1 ',1,   9,   1,    69.710,     0.000,     0.000,     0.000,     0.000,   -20.330,   1,1, 0
21996,'1 ',1,   9,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
21998,'1 ',1,   9,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
21999,'1 ',1,   9,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
22001,'1 ',1,   9,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
22002,'1 ',1,   9,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
22007,'1 ',1,   9,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
22008,'1 ',1,   9,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
22009,'1 ',1,   9,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
22010,'1 ',1,   9,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
22012,'1 ',1,   9,   1,    13.500,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
22013,'1 ',1,   9,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
22014,'1 ',1,   9,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
22015,'1 ',1,   9,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
22016,'1 ',1,   9,   1,    70.530,     0.000,     0.000,     0.000,     0.000,   -15.910,   1,1, 0
22017,'1 ',1,   9,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
22018,'1 ',1,   9,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
22019,'1 ',1,   9,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
22021,'1 ',1,   9,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
22023,'1 ',1,   9,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
22024,'1 ',1,   9,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
22025,'1 ',1,   9,   1,    25.330,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
22026,'1 ',1,   9,   1,    17.030,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
22027,'1 ',1,   9,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
22028,'1 ',1,   9,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
22029,'1 ',1,   9,   1,    24.800,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
22030,'1 ',1,   9,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
22031,'1 ',1,   9,   1,    16.560,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
22040,'1 ',1,   9,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
22043,'1 ',1,   9,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
22044,'1 ',1,   9,   1,    30.980,     0.000,     0.000,     0.000,     0.000,    -9.990,   1,1, 0
22045,'1 ',1,   9,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
22046,'1 ',1,   9,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
22047,'1 ',1,   9,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
22048,'1 ',1,   9,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
22049,'1 ',1,   9,   1,    76.300,     0.000,     0.000,     0.000,     0.000,   -23.290,   1,1, 0
22050,'1 ',1,   9,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
22052,'1 ',1,   9,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
22054,'1 ',1,   9,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
22055,'1 ',1,   9,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
22056,'1 ',1,   9,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
22057,'1 ',1,   9,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
22058,'1 ',1,   9,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
22059,'1 ',1,   9,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
22061,'1 ',1,   9,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
22063,'1 ',1,   9,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
22064,'1 ',1,   9,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
22066,'1 ',1,   9,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
22067,'1 ',1,   9,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
22069,'1 ',1,   9,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
22072,'1 ',1,   9,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
22073,'1 ',1,   9,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
22074,'1 ',1,   9,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
22075,'1 ',1,   9,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
22076,'1 ',1,   9,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
22079,'1 ',1,   9,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
22080,'1 ',1,   9,   1,    21.540,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
22081,'1 ',1,   9,   1,    19.580,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
22082,'1 ',1,   9,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
22083,'1 ',1,   9,   1,    25.280,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
22085,'1 ',1,   9,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
22088,'1 ',1,   9,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
22089,'1 ',1,   9,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
22090,'1 ',1,   9,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
22093,'1 ',1,   9,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
22095,'1 ',1,   9,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
22096,'1 ',1,   9,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
22100,'1 ',1,   9,   1,    10.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
22101,'1 ',1,  17,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
22102,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
22103,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
22104,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
22105,'1 ',1,  17,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
22107,'1 ',1,  17,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
22108,'1 ',1,  17,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
22111,'1 ',1,  17,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
22112,'1 ',1,  17,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
22114,'1 ',1,  17,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
22116,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
22120,'1 ',1,  17,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
22123,'1 ',1,  17,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
22124,'1 ',1,  17,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
22129,'1 ',1,  17,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
22131,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
22132,'1 ',1,  17,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
22133,'1 ',1,  17,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22135,'1 ',1,  17,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
22136,'1 ',1,  17,   1,    20.570,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
22137,'1 ',1,  17,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
22138,'1 ',1,  17,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
22139,'1 ',1,  17,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
22140,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
22141,'1 ',1,  17,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
22142,'1 ',1,  17,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
22143,'1 ',1,  17,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
22144,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
22145,'1 ',1,  17,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
22146,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
22147,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
22148,'1 ',1,  17,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
22149,'1 ',1,  17,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
22150,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
22151,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
22152,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
22155,'1 ',1,  17,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
22156,'1 ',1,  17,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
22157,'1 ',1,  17,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
22158,'1 ',1,  17,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
22159,'1 ',1,  17,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
22160,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
22161,'1 ',1,  17,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
22162,'1 ',1,  17,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
22163,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
22164,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
22165,'1 ',1,  17,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
22167,'1 ',1,  17,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
22170,'1 ',1,  17,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
22171,'1 ',1,  17,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
22172,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
22173,'1 ',1,  17,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
22174,'1 ',1,  17,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
22176,'1 ',1,  17,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
22177,'1 ',1,  17,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
22179,'1 ',1,  17,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
22180,'1 ',1,  17,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
22182,'1 ',1,  17,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
22183,'1 ',1,  17,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
22186,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
22188,'1 ',1,  17,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
22190,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
22192,'1 ',1,  17,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
22193,'1 ',1,  17,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
22195,'1 ',1,  17,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
22196,'1 ',1,  17,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
22198,'1 ',1,  17,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
22200,'1 ',1,  17,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
22201,'1 ',1,  17,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
22202,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
22203,'1 ',1,  17,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
22206,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
22207,'1 ',1,  17,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
22208,'1 ',1,  17,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
22210,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
22211,'1 ',1,  17,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
22212,'1 ',1,  17,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
22214,'1 ',1,  17,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
22216,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
22217,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
22218,'1 ',1,  17,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
22219,'1 ',1,  17,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
22220,'1 ',1,  17,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
22221,'1 ',1,  17,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
22223,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
22224,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
22225,'1 ',1,  17,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
22226,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
22228,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
22231,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
22232,'1 ',1,  17,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
22233,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
22235,'1 ',1,  17,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
22237,'1 ',1,  17,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
22241,'1 ',1,  17,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
22243,'1 ',1,  17,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
22244,'1 ',1,  17,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
22246,'1 ',1,  17,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
22247,'1 ',1,  17,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
22249,'1 ',1,  17,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
22250,'1 ',1,  17,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
22251,'1 ',1,  17,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
22252,'1 ',1,  17,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
22253,'1 ',1,  17,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
22254,'1 ',1,  17,   1,    12.650,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
22256,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
22258,'1 ',1,  17,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
22260,'1 ',1,  17,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
22261,'1 ',1,  17,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
22262,'1 ',1,  17,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
22263,'1 ',1,  17,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
22264,'1 ',1,  17,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22267,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
22268,'1 ',1,  17,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
22270,'1 ',1,  17,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
22271,'1 ',1,  17,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
22272,'1 ',1,  17,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
22273,'1 ',1,  17,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
22274,'1 ',1,  17,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
22275,'1 ',1,  17,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
22276,'1 ',1,  17,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
22277,'1 ',1,  17,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
22278,'1 ',1,  17,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
22279,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
22280,'1 ',1,  17,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
22282,'1 ',1,  17,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
22283,'1 ',1,  17,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
22284,'1 ',1,  17,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
22285,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
22286,'1 ',1,  17,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
22287,'1 ',1,  17,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
22288,'1 ',1,  17,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
22289,'1 ',1,  17,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
22290,'1 ',1,  17,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
22292,'1 ',1,  17,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
22293,'1 ',1,  17,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
22294,'1 ',1,  17,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
22295,'1 ',1,  17,   1,    34.420,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
22297,'1 ',1,  17,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
22298,'1 ',1,  17,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
22299,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
22300,'1 ',1,  17,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
22301,'1 ',1,  17,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
22302,'1 ',1,  17,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
22303,'1 ',1,  17,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
22305,'1 ',1,  17,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
22306,'1 ',1,  17,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
22307,'1 ',1,  17,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
22309,'1 ',1,  17,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
22310,'1 ',1,  17,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
22312,'1 ',1,  17,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
22313,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
22314,'1 ',1,  17,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
22315,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
22316,'1 ',1,  17,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
22317,'1 ',1,  17,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22318,'1 ',1,  17,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
22319,'1 ',1,  17,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
22320,'1 ',1,  17,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
22321,'1 ',1,  17,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
22322,'1 ',1,  17,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
22323,'1 ',1,  17,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
22324,'1 ',1,  17,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
22325,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
22326,'1 ',1,  17,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22327,'1 ',1,  17,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
22328,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
22329,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
22330,'1 ',1,  17,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
22331,'1 ',1,  17,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
22332,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
22333,'1 ',1,  17,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
22334,'1 ',1,  17,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
22335,'1 ',1,  17,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
22336,'1 ',1,  17,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
22338,'1 ',1,  17,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
22339,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
22340,'1 ',1,  17,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
22341,'1 ',1,  17,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
22342,'1 ',1,  17,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
22343,'1 ',1,  17,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
22345,'1 ',1,  17,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
22346,'1 ',1,  17,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
22347,'1 ',1,  17,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
22349,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
22350,'1 ',1,  17,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
22351,'1 ',1,  17,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
22352,'1 ',1,  17,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
22353,'1 ',1,  17,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
22356,'1 ',1,  17,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
22357,'1 ',1,  17,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
22358,'1 ',1,  17,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
22360,'1 ',1,  17,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
22361,'1 ',1,  17,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
22363,'1 ',1,  17,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
22364,'1 ',1,  17,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
22366,'1 ',1,  17,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
22367,'1 ',1,  17,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
22368,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
22369,'1 ',1,  17,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
22370,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
22373,'1 ',1,  17,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
22374,'1 ',1,  17,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
22375,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
22376,'1 ',1,  17,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
22377,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
22379,'1 ',1,  17,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
22380,'1 ',1,  17,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
22381,'1 ',1,  17,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
22382,'1 ',1,  17,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
22386,'1 ',1,  17,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
22387,'1 ',1,  17,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22388,'1 ',1,  17,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
22389,'1 ',1,  17,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
22390,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
22391,'1 ',1,  17,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
22393,'1 ',1,  17,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
22394,'1 ',1,  17,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
22395,'1 ',1,  17,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
22396,'1 ',1,  17,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
22397,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
22398,'1 ',1,  17,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
22399,'1 ',1,  17,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
22400,'1 ',1,  17,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
22401,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
22403,'1 ',1,  17,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
22404,'1 ',1,  17,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
22405,'1 ',1,  17,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
22406,'1 ',1,  17,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
22407,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
22408,'1 ',1,  17,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
22410,'1 ',1,  17,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
22411,'1 ',1,  17,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
22412,'1 ',1,  17,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
22413,'1 ',1,  17,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
22416,'1 ',1,  17,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
22417,'1 ',1,  17,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
22418,'1 ',1,  17,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
22419,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
22420,'1 ',1,  17,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
22421,'1 ',1,  17,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
22422,'1 ',1,  17,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
22424,'1 ',1,  17,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
22425,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
22426,'1 ',1,  17,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
22427,'1 ',1,  17,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
22428,'1 ',1,  17,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
22429,'1 ',1,  17,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
22431,'1 ',1,  17,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
22432,'1 ',1,  17,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
22433,'1 ',1,  17,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22434,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
22436,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
22437,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
22439,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
22440,'1 ',1,  17,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
22443,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
22444,'1 ',1,  17,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
22446,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
22450,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
22451,'1 ',1,  17,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
22452,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
22453,'1 ',1,  17,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
22454,'1 ',1,  17,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
22455,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
22458,'1 ',1,  17,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
22459,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
22460,'1 ',1,  17,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
22464,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
22466,'1 ',1,  17,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
22467,'1 ',1,  17,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
22469,'1 ',1,  17,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
22472,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
22474,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
22475,'1 ',1,  17,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
22476,'1 ',1,  17,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
22477,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
22479,'1 ',1,  17,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
22480,'1 ',1,  17,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
22481,'1 ',1,  17,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
22482,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
22485,'1 ',1,  17,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
22487,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
22488,'1 ',1,  17,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
22489,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
22492,'1 ',1,  17,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
22493,'1 ',1,  17,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
22495,'1 ',1,  17,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
22499,'1 ',1,  17,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
22500,'1 ',1,  17,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
22502,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
22503,'1 ',1,  17,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
22505,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
22507,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
22508,'1 ',1,  17,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
22509,'1 ',1,  17,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
22510,'1 ',1,  17,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
22511,'1 ',1,  17,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
22512,'1 ',1,  17,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
22513,'1 ',1,  17,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22514,'1 ',1,  17,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
22515,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
22516,'1 ',1,  17,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
22517,'1 ',1,  17,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
22518,'1 ',1,  17,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
22519,'1 ',1,  17,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
22520,'1 ',1,  17,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
22521,'1 ',1,  17,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
22524,'1 ',1,  17,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
