 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


22525,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
22526,'1 ',1,  17,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
22527,'1 ',1,  17,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
22528,'1 ',1,  17,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
22530,'1 ',1,  17,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
22531,'1 ',1,  17,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
22532,'1 ',1,  17,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
22533,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
22534,'1 ',1,  17,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
22535,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
22536,'1 ',1,  17,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
22538,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
22540,'1 ',1,  17,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
22541,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
22542,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
22543,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
22544,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
22549,'1 ',1,  17,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
22551,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
22552,'1 ',1,  17,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
22553,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
22555,'1 ',1,  17,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
22557,'1 ',1,  17,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
22558,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
22559,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
22560,'1 ',1,  17,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
22564,'1 ',1,  17,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
22565,'1 ',1,  17,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
22566,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
22567,'1 ',1,  17,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
22568,'1 ',1,  17,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
22569,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
22570,'1 ',1,  17,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
22572,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
22573,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
22575,'1 ',1,  17,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
22576,'1 ',1,  17,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
22577,'1 ',1,  17,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
22578,'1 ',1,  17,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
22579,'1 ',1,  17,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
22580,'1 ',1,  17,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
22581,'1 ',1,  17,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
22582,'1 ',1,  17,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
22583,'1 ',1,  17,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
22584,'1 ',1,  17,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
22585,'1 ',1,  17,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
22586,'1 ',1,  17,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
22588,'1 ',1,  17,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
22589,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
22590,'1 ',1,  17,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
22595,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
22596,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
22597,'1 ',1,  17,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
22599,'1 ',1,  17,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
22601,'1 ',1,  17,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
22603,'1 ',1,  17,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
22605,'1 ',1,  17,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
22606,'1 ',1,  17,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
22608,'1 ',1,  17,   1,    14.480,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
22609,'1 ',1,  17,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
22611,'1 ',1,  17,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
22612,'1 ',1,  17,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
22613,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
22614,'1 ',1,  17,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
22615,'1 ',1,  17,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
22616,'1 ',1,  17,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
22617,'1 ',1,  17,   1,     3.170,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
22618,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
22619,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
22622,'1 ',1,  17,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
22623,'1 ',1,  17,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
22624,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
22625,'1 ',1,  17,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
22627,'1 ',1,  17,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
22628,'1 ',1,  17,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22629,'1 ',1,  17,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
22630,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
22631,'1 ',1,  17,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
22632,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
22633,'1 ',1,  17,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
22634,'1 ',1,  17,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
22635,'1 ',1,  17,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
22636,'1 ',1,  17,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
22637,'1 ',1,  17,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
22638,'1 ',1,  17,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
22640,'1 ',1,  17,   1,    15.420,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
22641,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22642,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
22643,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
22644,'1 ',1,  17,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
22645,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
22646,'1 ',1,  17,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
22647,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
22649,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
22650,'1 ',1,  17,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
22652,'1 ',1,  17,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
22653,'1 ',1,  17,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
22654,'1 ',1,  17,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
22655,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
22656,'1 ',1,  17,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
22657,'1 ',1,  17,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
22658,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22660,'1 ',1,  17,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
22661,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22662,'1 ',1,  17,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
22663,'1 ',1,  17,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
22664,'1 ',1,  17,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
22665,'1 ',1,  17,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
22666,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
22667,'1 ',1,  17,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
22668,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
22669,'1 ',1,  17,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
22670,'1 ',1,  17,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
22671,'1 ',1,  17,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
22672,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
22674,'1 ',1,  17,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
22675,'1 ',1,  17,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
22677,'1 ',1,  17,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
22678,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
22679,'1 ',1,  17,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
22680,'1 ',1,  17,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
22681,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
22682,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
22683,'1 ',1,  17,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22684,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
22685,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
22687,'1 ',1,  17,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
22688,'1 ',1,  17,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
22690,'1 ',1,  17,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
22691,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
22692,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
22693,'1 ',1,  17,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
22694,'1 ',1,  17,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
22696,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
22697,'1 ',1,  17,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
22698,'1 ',1,  17,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
22700,'1 ',1,  17,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
22702,'1 ',1,  17,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
22704,'1 ',1,  17,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
22705,'1 ',1,  17,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
22706,'1 ',1,  17,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
22707,'1 ',1,  17,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
22710,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
22711,'1 ',1,  17,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
22712,'1 ',1,  17,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
22713,'1 ',1,  17,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
22714,'1 ',1,  17,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
22716,'1 ',1,  17,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
22717,'1 ',1,  17,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
22718,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
22719,'1 ',1,  17,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
22720,'1 ',1,  17,   1,     0.130,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
22722,'1 ',1,  17,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
22723,'1 ',1,  17,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
22724,'1 ',1,  17,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
22725,'1 ',1,  17,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
22726,'1 ',1,  17,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
22729,'1 ',1,  17,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
22732,'1 ',1,  17,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
22733,'1 ',1,  17,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
22735,'1 ',1,  17,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
22736,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
22737,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
22738,'1 ',1,  17,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
22739,'1 ',1,  17,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
22740,'1 ',1,  17,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
22741,'1 ',1,  17,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
22742,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
22744,'1 ',1,  17,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
22745,'1 ',1,  17,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
22746,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
22747,'1 ',1,  17,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
22748,'1 ',1,  17,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
22749,'1 ',1,  17,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
22750,'1 ',1,  17,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
22751,'1 ',1,  17,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
22752,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
22753,'1 ',1,  17,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
22755,'1 ',1,  17,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
22757,'1 ',1,  17,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
22758,'1 ',1,  17,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
22760,'1 ',1,  17,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
22761,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
22762,'1 ',1,  17,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
22765,'1 ',1,  17,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
22766,'1 ',1,  17,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
22768,'1 ',1,  17,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
22769,'1 ',1,  17,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
22770,'1 ',1,  17,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
22771,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
22773,'1 ',1,  17,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
22775,'1 ',1,  17,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
22776,'1 ',1,  17,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
22777,'1 ',1,  17,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
22778,'1 ',1,  17,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
22781,'1 ',1,  17,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
22783,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
22785,'1 ',1,  17,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
22786,'1 ',1,  17,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
22787,'1 ',1,  17,   1,    15.030,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
22790,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
22791,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
22792,'1 ',1,  17,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
22793,'1 ',1,  17,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
22794,'1 ',1,  17,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
22795,'1 ',1,  17,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
22796,'1 ',1,  17,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
22797,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
22798,'1 ',1,  17,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
22799,'1 ',1,  17,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
22801,'1 ',1,  17,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
22802,'1 ',1,  17,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
22803,'1 ',1,  17,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
22805,'1 ',1,  17,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
22806,'1 ',1,  17,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
22809,'1 ',1,  17,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
22810,'1 ',1,  17,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
22811,'1 ',1,  17,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
22813,'1 ',1,  17,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
22814,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
22815,'1 ',1,  17,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
22816,'1 ',1,  17,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
22817,'1 ',1,  17,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
22818,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
22819,'1 ',1,  17,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
22820,'1 ',1,  17,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
22821,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
22822,'1 ',1,  17,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
22824,'1 ',1,  17,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
22828,'1 ',1,  17,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
22829,'1 ',1,  17,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
22830,'1 ',1,  17,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22831,'1 ',1,  17,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
22832,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
22834,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
22835,'1 ',1,  17,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
22836,'1 ',1,  17,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
22837,'1 ',1,  17,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
22840,'1 ',1,  17,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
22842,'1 ',1,  17,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
22843,'1 ',1,  17,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
22844,'1 ',1,  17,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
22845,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
22847,'1 ',1,  17,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
22849,'1 ',1,  17,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
22851,'1 ',1,  17,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
22852,'1 ',1,  17,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
22853,'1 ',1,  17,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
22855,'1 ',1,  17,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
22856,'1 ',1,  17,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
22857,'1 ',1,  17,   1,    21.620,     0.000,     0.000,     0.000,     0.000,   -11.150,   1,1, 0
22858,'1 ',1,  17,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
22859,'1 ',1,  17,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
22860,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
22861,'1 ',1,  17,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
22862,'1 ',1,  17,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
22863,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
22864,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
22865,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
22866,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
22867,'1 ',1,  17,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
22868,'1 ',1,  17,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
22869,'1 ',1,  17,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
22872,'1 ',1,  17,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
22873,'1 ',1,  17,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
22874,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
22875,'1 ',1,  17,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
22879,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
22880,'1 ',1,  17,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
22882,'1 ',1,  17,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
22883,'1 ',1,  17,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
22884,'1 ',1,  17,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
22886,'1 ',1,  17,   1,    24.290,     0.000,     0.000,     0.000,     0.000,   -11.430,   1,1, 0
22888,'1 ',1,  17,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
22890,'1 ',1,  17,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
22891,'1 ',1,  17,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
22892,'1 ',1,  17,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
22893,'1 ',1,  17,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
22894,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
22895,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
22896,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
22897,'1 ',1,  17,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
22898,'1 ',1,  17,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
22901,'1 ',1,  17,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
22902,'1 ',1,  17,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
22903,'1 ',1,  17,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
22904,'1 ',1,  17,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
22905,'1 ',1,  17,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
22906,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
22908,'1 ',1,  17,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
22909,'1 ',1,  17,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
22910,'1 ',1,  17,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
22911,'1 ',1,  17,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
22914,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
22917,'1 ',1,  17,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
22919,'1 ',1,  17,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
22920,'1 ',1,  17,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
22921,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
22922,'1 ',1,  17,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
22923,'1 ',1,  17,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
22924,'1 ',1,  17,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
22925,'1 ',1,  17,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
22926,'1 ',1,  17,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
22927,'1 ',1,  17,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
22928,'1 ',1,  17,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
22929,'1 ',1,  17,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
22930,'1 ',1,  17,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
22931,'1 ',1,  17,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
22932,'1 ',1,  17,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
22933,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
22934,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
22937,'1 ',1,  17,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
22938,'1 ',1,  17,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
22939,'1 ',1,  17,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
22940,'1 ',1,  17,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
22941,'1 ',1,  17,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
22943,'1 ',1,  17,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
22945,'1 ',1,  17,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
22947,'1 ',1,  17,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
22948,'1 ',1,  17,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
22950,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
22952,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
22954,'1 ',1,  17,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
22955,'1 ',1,  17,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
22956,'1 ',1,  17,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
22958,'1 ',1,  17,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
22959,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
22960,'1 ',1,  17,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
22961,'1 ',1,  17,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
22962,'1 ',1,  17,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
22963,'1 ',1,  17,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
22965,'1 ',1,  17,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
22969,'1 ',1,  17,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
22970,'1 ',1,  17,   1,    26.450,     0.000,     0.000,     0.000,     0.000,   -12.480,   1,1, 0
22973,'1 ',1,  17,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
22974,'1 ',1,  17,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
22975,'1 ',1,  17,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
22976,'1 ',1,  17,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
22979,'1 ',1,  17,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
22980,'1 ',1,  17,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
22981,'1 ',1,  17,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
22983,'1 ',1,  17,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
22984,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
22985,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
22986,'1 ',1,  17,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
22987,'1 ',1,  17,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
22988,'1 ',1,  17,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
22989,'1 ',1,  17,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
22991,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
22992,'1 ',1,  17,   1,     0.130,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
22993,'1 ',1,  17,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
22994,'1 ',1,  17,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
22995,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
22996,'1 ',1,  17,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
22997,'1 ',1,  17,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
22998,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
22999,'1 ',1,  17,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
23001,'1 ',1,  17,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
23002,'1 ',1,  17,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
23003,'1 ',1,  17,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
23007,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
23008,'1 ',1,  17,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
23011,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
23012,'1 ',1,  17,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
23013,'1 ',1,  17,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
23015,'1 ',1,  17,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
23017,'1 ',1,  17,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
23018,'1 ',1,  17,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
23019,'1 ',1,  17,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
23020,'1 ',1,  17,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
23021,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
23022,'1 ',1,  17,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
23023,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
23024,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
23025,'1 ',1,  17,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23026,'1 ',1,  17,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
23027,'1 ',1,  17,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
23028,'1 ',1,  17,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
23029,'1 ',1,  17,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
23030,'1 ',1,  17,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
23031,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
23033,'1 ',1,  17,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
23035,'1 ',1,  17,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
23036,'1 ',1,  17,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
23038,'1 ',1,  17,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
23039,'1 ',1,  17,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
23042,'1 ',1,  17,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
23044,'1 ',1,  17,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
23045,'1 ',1,  17,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
23046,'1 ',1,  17,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
23048,'1 ',1,  17,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
23049,'1 ',1,  17,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
23050,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
23051,'1 ',1,  17,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
23052,'1 ',1,  17,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
23053,'1 ',1,  17,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
23054,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
23056,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
23057,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
23058,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
23060,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
23061,'1 ',1,  17,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23063,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
23065,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
23067,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
23069,'1 ',1,  17,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
23071,'1 ',1,  17,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
23073,'1 ',1,  17,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
23074,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
23075,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
23076,'1 ',1,  17,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
23077,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
23078,'1 ',1,  17,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
23079,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
23080,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
23081,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
23082,'1 ',1,  17,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
23083,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
23085,'1 ',1,  17,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
23086,'1 ',1,  17,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
23087,'1 ',1,  17,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
23089,'1 ',1,  17,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
23090,'1 ',1,  17,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23091,'1 ',1,  17,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
23092,'1 ',1,  17,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
23093,'1 ',1,  17,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
23095,'1 ',1,  17,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
23096,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
23098,'1 ',1,  17,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
23099,'1 ',1,  17,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
23100,'1 ',1,  17,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
23101,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
23102,'1 ',1,  17,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
23103,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
23104,'1 ',1,  17,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
23106,'1 ',1,  17,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
23109,'1 ',1,  17,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
23110,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
23112,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
23113,'1 ',1,  17,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
23114,'1 ',1,  17,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
23115,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
23116,'1 ',1,  17,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
23117,'1 ',1,  17,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
23118,'1 ',1,  17,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
23119,'1 ',1,  17,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
23123,'1 ',1,  17,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
23124,'1 ',1,  17,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
23126,'1 ',1,  17,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
23127,'1 ',1,  17,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
23128,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
23130,'1 ',1,  17,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
23134,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
23135,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23136,'1 ',1,  17,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
23139,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
23140,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
23141,'1 ',1,  17,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
23142,'1 ',1,  17,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
23143,'1 ',1,  17,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
23144,'1 ',1,  17,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
23145,'1 ',1,  17,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
23146,'1 ',1,  17,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
23147,'1 ',1,  17,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
23148,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
23149,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
23150,'1 ',1,  17,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
23151,'1 ',1,  17,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
23152,'1 ',1,  17,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
23153,'1 ',1,  17,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
23154,'1 ',1,  17,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
23156,'1 ',1,  17,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
23157,'1 ',1,  17,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
23158,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
23159,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
23160,'1 ',1,  17,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
23161,'1 ',1,  17,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
23163,'1 ',1,  17,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
23165,'1 ',1,  17,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
23166,'1 ',1,  17,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
23167,'1 ',1,  17,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
23168,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23169,'1 ',1,  17,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
23170,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
23171,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
23172,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
23174,'1 ',1,  17,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
23175,'1 ',1,  17,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
23176,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
23178,'1 ',1,  17,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
23184,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
23185,'1 ',1,  17,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
23186,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
23187,'1 ',1,  17,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
23188,'1 ',1,  17,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
23193,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
23194,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
23195,'1 ',1,  17,   1,    17.670,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
23196,'1 ',1,  17,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
23198,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23200,'1 ',1,  17,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
23201,'1 ',1,  17,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
23202,'1 ',1,  17,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
23203,'1 ',1,  17,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
23205,'1 ',1,  17,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
23206,'1 ',1,  17,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
23207,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
23208,'1 ',1,  17,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
23209,'1 ',1,  17,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
23213,'1 ',1,  17,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
23214,'1 ',1,  17,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
23215,'1 ',1,  17,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
23217,'1 ',1,  17,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
23219,'1 ',1,  17,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
23221,'1 ',1,  17,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
23222,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23223,'1 ',1,  17,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
23224,'1 ',1,  17,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
23225,'1 ',1,  17,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
23226,'1 ',1,  17,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23227,'1 ',1,  17,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
23228,'1 ',1,  17,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
23229,'1 ',1,  17,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
23230,'1 ',1,  17,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
23231,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
23232,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23233,'1 ',1,  17,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
23234,'1 ',1,  17,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23235,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
23236,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
23237,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23238,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
23239,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
23240,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
23241,'1 ',1,  17,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
23242,'1 ',1,  17,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
23243,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
23244,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
23245,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
23246,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
23247,'1 ',1,  17,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
23248,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
23249,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
23250,'1 ',1,  17,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
23251,'1 ',1,  17,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
23252,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
23254,'1 ',1,  17,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
23255,'1 ',1,  17,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
23257,'1 ',1,  17,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
23258,'1 ',1,  17,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
23260,'1 ',1,  17,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
23261,'1 ',1,  17,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
23262,'1 ',1,  17,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
23263,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
23264,'1 ',1,  17,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
23265,'1 ',1,  17,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
23266,'1 ',1,  17,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
23268,'1 ',1,  17,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
23269,'1 ',1,  17,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
23270,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
23271,'1 ',1,  17,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
23272,'1 ',1,  17,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
23273,'1 ',1,  17,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
23274,'1 ',1,  17,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
23275,'1 ',1,  17,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
23276,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
23277,'1 ',1,  17,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
23278,'1 ',1,  17,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23279,'1 ',1,  17,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
23280,'1 ',1,  17,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
23281,'1 ',1,  17,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23282,'1 ',1,  17,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
23283,'1 ',1,  17,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
23284,'1 ',1,  17,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
23285,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
23286,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23288,'1 ',1,  17,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
23289,'1 ',1,  17,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
23290,'1 ',1,  17,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
23291,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
23292,'1 ',1,  17,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
23293,'1 ',1,  17,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
23294,'1 ',1,  17,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
23297,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
23298,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
23299,'1 ',1,  17,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
23300,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
23301,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
23302,'1 ',1,  17,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
23303,'1 ',1,  17,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
23304,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
23305,'1 ',1,  17,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
23309,'1 ',1,  17,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
23311,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
23312,'1 ',1,  17,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
23315,'1 ',1,  17,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
23316,'1 ',1,  17,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
23317,'1 ',1,  17,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
23318,'1 ',1,  17,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
23319,'1 ',1,  17,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
23321,'1 ',1,  17,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
23322,'1 ',1,  17,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
23323,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
23324,'1 ',1,  17,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
23325,'1 ',1,  17,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
23326,'1 ',1,  17,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
23327,'1 ',1,  17,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
23332,'1 ',1,  17,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
23334,'1 ',1,  17,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
23335,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
23336,'1 ',1,  17,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
23338,'1 ',1,  17,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
23339,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
23341,'1 ',1,  17,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
23343,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
23344,'1 ',1,  17,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
23347,'1 ',1,  17,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
23349,'1 ',1,  17,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
23350,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
23351,'1 ',1,  17,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
23352,'1 ',1,  17,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
23353,'1 ',1,  17,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
23354,'1 ',1,  17,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
23355,'1 ',1,  17,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
23356,'1 ',1,  17,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
23357,'1 ',1,  17,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
23358,'1 ',1,  17,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
23359,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
23360,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
23361,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
23362,'1 ',1,  17,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
23363,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
23364,'1 ',1,  17,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23365,'1 ',1,  17,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
23366,'1 ',1,  17,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
23367,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
23368,'1 ',1,  17,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
23369,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
23373,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
23374,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
23375,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
23376,'1 ',1,  17,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
23377,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
23378,'1 ',1,  17,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
23379,'1 ',1,  17,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
23380,'1 ',1,  17,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
23382,'1 ',1,  17,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
23384,'1 ',1,  17,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
23385,'1 ',1,  17,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
23386,'1 ',1,  17,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
23388,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
23389,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
23390,'1 ',1,  17,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
23391,'1 ',1,  17,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
23395,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
23396,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
23397,'1 ',1,  17,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
23399,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
23403,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
23404,'1 ',1,  17,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
23405,'1 ',1,  17,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
23406,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
23407,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
23408,'1 ',1,  17,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
23409,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
23410,'1 ',1,  17,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
23412,'1 ',1,  17,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
23413,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
23414,'1 ',1,  17,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
23415,'1 ',1,  17,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
23416,'1 ',1,  17,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
23419,'1 ',1,  17,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
23420,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23421,'1 ',1,  17,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
23423,'1 ',1,  17,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
23424,'1 ',1,  17,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
23425,'1 ',1,  17,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
23426,'1 ',1,  17,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
23428,'1 ',1,  17,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
23429,'1 ',1,  17,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
23430,'1 ',1,  17,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
23431,'1 ',1,  17,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
23433,'1 ',1,  17,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
23434,'1 ',1,  17,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
23435,'1 ',1,  17,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
23436,'1 ',1,  17,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
23437,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23438,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
23440,'1 ',1,  17,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
23441,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
23442,'1 ',1,  17,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
23443,'1 ',1,  17,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
23444,'1 ',1,  17,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
23445,'1 ',1,  17,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
23446,'1 ',1,  17,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
23447,'1 ',1,  17,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
23448,'1 ',1,  17,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
23451,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
23452,'1 ',1,  17,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
23453,'1 ',1,  17,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
23454,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
23455,'1 ',1,  17,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
23456,'1 ',1,  17,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
23457,'1 ',1,  17,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
23458,'1 ',1,  17,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
23459,'1 ',1,  17,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
23460,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
23461,'1 ',1,  17,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
23462,'1 ',1,  17,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
23467,'1 ',1,  17,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
23469,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
23470,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
23471,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
23472,'1 ',1,  17,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
23473,'1 ',1,  17,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
23474,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
23476,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
23477,'1 ',1,  17,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
23478,'1 ',1,  17,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
23479,'1 ',1,  17,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
23483,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
23486,'1 ',1,  17,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
23488,'1 ',1,  17,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
23489,'1 ',1,  17,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
23490,'1 ',1,  17,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
23491,'1 ',1,  17,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
23493,'1 ',1,  17,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
23494,'1 ',1,  17,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
23496,'1 ',1,  17,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
23498,'1 ',1,  17,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
23499,'1 ',1,  17,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
23500,'1 ',1,  17,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
23501,'1 ',1,  17,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
23503,'1 ',1,  17,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
23504,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
23505,'1 ',1,  17,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
23506,'1 ',1,  17,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
23507,'1 ',1,  17,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
23509,'1 ',1,  17,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
23510,'1 ',1,  17,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
23513,'1 ',1,  17,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
23515,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
23516,'1 ',1,  17,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
23518,'1 ',1,  17,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
23519,'1 ',1,  17,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
23520,'1 ',1,  17,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
23521,'1 ',1,  17,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
23522,'1 ',1,  17,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
23523,'1 ',1,  17,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
23525,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
23526,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
23530,'1 ',1,  17,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
23531,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
23534,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23535,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
23536,'1 ',1,  17,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
23537,'1 ',1,  17,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
23538,'1 ',1,  17,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
23540,'1 ',1,  17,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
23541,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
23542,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
23544,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
23545,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
23546,'1 ',1,  17,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
23548,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23550,'1 ',1,  17,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23551,'1 ',1,  17,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
23552,'1 ',1,  17,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
23554,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
23555,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
23556,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
23557,'1 ',1,  17,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
23560,'1 ',1,  17,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
23561,'1 ',1,  17,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
23562,'1 ',1,  17,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
23567,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
23568,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
23569,'1 ',1,  17,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
23570,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
23571,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
23573,'1 ',1,  17,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
23574,'1 ',1,  17,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
23576,'1 ',1,  17,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
23577,'1 ',1,  17,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
23578,'1 ',1,  17,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
23580,'1 ',1,  17,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23581,'1 ',1,  17,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
23583,'1 ',1,  17,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
23585,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
23587,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
23588,'1 ',1,  17,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
23591,'1 ',1,  17,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
23592,'1 ',1,  17,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
23593,'1 ',1,  17,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
23594,'1 ',1,  17,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
23596,'1 ',1,  17,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
23597,'1 ',1,  17,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
23598,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
23599,'1 ',1,  17,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
23601,'1 ',1,  17,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
23602,'1 ',1,  17,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
23603,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
23605,'1 ',1,  17,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
23606,'1 ',1,  17,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23607,'1 ',1,  17,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
23608,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
23609,'1 ',1,  17,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
23610,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
23611,'1 ',1,  17,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
23612,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
23616,'1 ',1,  17,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
23618,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
23621,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
23622,'1 ',1,  17,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
23625,'1 ',1,  17,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
23626,'1 ',1,  17,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
23627,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
23628,'1 ',1,  17,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
23630,'1 ',1,  17,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
23631,'1 ',1,  17,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
23632,'1 ',1,  17,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
23633,'1 ',1,  17,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
23634,'1 ',1,  17,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
23637,'1 ',1,  17,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23638,'1 ',1,  17,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
23639,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
23642,'1 ',1,  17,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
23646,'1 ',1,  17,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
23647,'1 ',1,  17,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
23648,'1 ',1,  17,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
23650,'1 ',1,  17,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
23651,'1 ',1,  17,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
23652,'1 ',1,  17,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
23653,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
23655,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
23656,'1 ',1,  17,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
23657,'1 ',1,  17,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
23659,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
23660,'1 ',1,  17,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
23662,'1 ',1,  17,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
23663,'1 ',1,  17,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
23664,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
23666,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
23667,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
23668,'1 ',1,  17,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
23669,'1 ',1,  17,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
23672,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
23673,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
23674,'1 ',1,  17,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
23675,'1 ',1,  17,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
23676,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
23677,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
23678,'1 ',1,  17,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
23679,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
23680,'1 ',1,  17,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
23681,'1 ',1,  17,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
23682,'1 ',1,  17,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
23683,'1 ',1,  17,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
23684,'1 ',1,  17,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
23685,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
23686,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
23687,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
23688,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
23689,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
23690,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
23691,'1 ',1,  17,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
23692,'1 ',1,  17,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
23694,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
23696,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
23698,'1 ',1,  17,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
23699,'1 ',1,  17,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
23700,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
23701,'1 ',1,  17,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
23702,'1 ',1,  17,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
23703,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
23704,'1 ',1,  17,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
23705,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
23706,'1 ',1,  17,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23707,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
23708,'1 ',1,  17,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
23710,'1 ',1,  17,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
23711,'1 ',1,  17,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
23712,'1 ',1,  17,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
23713,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
23714,'1 ',1,  17,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
23715,'1 ',1,  17,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
23716,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
23717,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
23718,'1 ',1,  17,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
23720,'1 ',1,  17,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
23722,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
23723,'1 ',1,  17,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
23724,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
23725,'1 ',1,  17,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
23726,'1 ',1,  17,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
23727,'1 ',1,  17,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
23729,'1 ',1,  17,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
23730,'1 ',1,  17,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23731,'1 ',1,  17,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
23732,'1 ',1,  17,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
23733,'1 ',1,  17,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
23734,'1 ',1,  17,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
23735,'1 ',1,  17,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
23736,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23737,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
23738,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
23739,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
23740,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
23741,'1 ',1,  17,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
23743,'1 ',1,  17,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
23745,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23746,'1 ',1,  17,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
23747,'1 ',1,  17,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
23749,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
23750,'1 ',1,  17,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
23751,'1 ',1,  17,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
23752,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
23753,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
23754,'1 ',1,  17,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
23755,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
23756,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
23757,'1 ',1,  17,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
23758,'1 ',1,  17,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
23759,'1 ',1,  17,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
23760,'1 ',1,  17,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
23761,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
23762,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
23763,'1 ',1,  17,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
23764,'1 ',1,  17,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
23766,'1 ',1,  17,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
23767,'1 ',1,  17,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
23769,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
23770,'1 ',1,  17,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
23771,'1 ',1,  17,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
23772,'1 ',1,  17,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
23773,'1 ',1,  17,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
23775,'1 ',1,  17,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
23776,'1 ',1,  17,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
23777,'1 ',1,  17,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
23779,'1 ',1,  17,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
23780,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
23781,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
23782,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
23786,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
23787,'1 ',1,  17,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
23788,'1 ',1,  17,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
23790,'1 ',1,  17,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
23791,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
23792,'1 ',1,  17,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
23793,'1 ',1,  17,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
23794,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
23795,'1 ',1,  17,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
23796,'1 ',1,  17,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
23797,'1 ',1,  17,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
23798,'1 ',1,  17,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
23799,'1 ',1,  17,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
23800,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
23801,'1 ',1,  17,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
23802,'1 ',1,  17,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
23803,'1 ',1,  17,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
23804,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
23805,'1 ',1,  17,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
23806,'1 ',1,  17,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
23807,'1 ',1,  17,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
23808,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
23809,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
23810,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
23812,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
23813,'1 ',1,  17,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
23814,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
23815,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
23816,'1 ',1,  17,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
23817,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
23818,'1 ',1,  17,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
23819,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
23820,'1 ',1,  17,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
23821,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
23823,'1 ',1,  17,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
23824,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
23826,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
23828,'1 ',1,  17,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
23830,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
23831,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
23832,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
23834,'1 ',1,  17,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
23835,'1 ',1,  17,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
23837,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
23839,'1 ',1,  17,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
23840,'1 ',1,  17,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
23841,'1 ',1,  17,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
23842,'1 ',1,  17,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
23843,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
23844,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
23846,'1 ',1,  17,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23849,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
23851,'1 ',1,  17,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
23853,'1 ',1,  17,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
23854,'1 ',1,  17,   1,    39.540,     0.000,     0.000,     0.000,     0.000,   -16.900,   1,1, 0
23855,'1 ',1,  17,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
23859,'1 ',1,  17,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
23860,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
23861,'1 ',1,  17,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
23865,'1 ',1,  17,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
23866,'1 ',1,  17,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
23867,'1 ',1,  17,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
23868,'1 ',1,  17,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
23869,'1 ',1,  17,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
23870,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
23871,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
23872,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
23874,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
23875,'1 ',1,  17,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23876,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
23878,'1 ',1,  17,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
23879,'1 ',1,  17,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
23881,'1 ',1,  17,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
23882,'1 ',1,  17,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
23883,'1 ',1,  17,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
23884,'1 ',1,  17,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
23885,'1 ',1,  17,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23886,'1 ',1,  17,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
23887,'1 ',1,  17,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
23888,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
23889,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
23891,'1 ',1,  17,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
23894,'1 ',1,  17,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
23895,'1 ',1,  17,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
23896,'1 ',1,  17,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
23900,'1 ',1,  17,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
23901,'1 ',1,  17,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
23903,'1 ',1,  17,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
23904,'1 ',1,  17,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
23906,'1 ',1,  17,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
23908,'1 ',1,  17,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
23909,'1 ',1,  17,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
23911,'1 ',1,  17,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
23912,'1 ',1,  17,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
23913,'1 ',1,  17,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
23915,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
23916,'1 ',1,  17,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
23917,'1 ',1,  17,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
23920,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
23922,'1 ',1,  17,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
23923,'1 ',1,  17,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
23924,'1 ',1,  17,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
23925,'1 ',1,  17,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
23926,'1 ',1,  17,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
23927,'1 ',1,  17,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
23928,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
23929,'1 ',1,  17,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
23930,'1 ',1,  17,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
23931,'1 ',1,  17,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
23933,'1 ',1,  17,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
23935,'1 ',1,  17,   1,    24.170,     0.000,     0.000,     0.000,     0.000,   -14.080,   1,1, 0
23936,'1 ',1,  17,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
23937,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
23938,'1 ',1,  17,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
23939,'1 ',1,  17,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
23942,'1 ',1,  17,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
23943,'1 ',1,  17,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
23945,'1 ',1,  17,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
23946,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
23949,'1 ',1,  17,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
23951,'1 ',1,  17,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
23952,'1 ',1,  17,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
23953,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
23954,'1 ',1,  17,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
23955,'1 ',1,  17,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
23956,'1 ',1,  17,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
23957,'1 ',1,  17,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
23958,'1 ',1,  17,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
23959,'1 ',1,  17,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
23960,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23961,'1 ',1,  17,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
23962,'1 ',1,  17,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
23963,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
23964,'1 ',1,  17,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
23966,'1 ',1,  17,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
23967,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
23970,'1 ',1,  17,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
23971,'1 ',1,  17,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
23973,'1 ',1,  17,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
23974,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
23976,'1 ',1,  17,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
23977,'1 ',1,  17,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
23978,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
23979,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
23981,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
23985,'1 ',1,  17,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
23986,'1 ',1,  17,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
23987,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
23989,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
23993,'1 ',1,  17,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
23994,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
23995,'1 ',1,  17,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
23998,'1 ',1,  17,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
24003,'1 ',1,  17,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
24004,'1 ',1,  17,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
24005,'1 ',1,  17,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
24006,'1 ',1,  17,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
24010,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
24012,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
24013,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24014,'1 ',1,  17,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
24016,'1 ',1,  17,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
24018,'1 ',1,  17,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
24022,'1 ',1,  17,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
24023,'1 ',1,  17,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
24024,'1 ',1,  17,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
24025,'1 ',1,  17,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
24026,'1 ',1,  17,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24027,'1 ',1,  17,   1,    13.980,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
24028,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
24029,'1 ',1,  17,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
24030,'1 ',1,  17,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
24031,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
24032,'1 ',1,  17,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
24033,'1 ',1,  17,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
24034,'1 ',1,  17,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
24035,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
24036,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
24037,'1 ',1,  17,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
24038,'1 ',1,  17,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
24039,'1 ',1,  17,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
24040,'1 ',1,  17,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
24042,'1 ',1,  17,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
24043,'1 ',1,  17,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
24044,'1 ',1,  17,   1,    45.160,     0.000,     0.000,     0.000,     0.000,   -19.780,   1,1, 0
24045,'1 ',1,  17,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24046,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
24047,'1 ',1,  17,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
24050,'1 ',1,  17,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
24052,'1 ',1,  17,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
24054,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24055,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24056,'1 ',1,  17,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
24058,'1 ',1,  17,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
24059,'1 ',1,  17,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
24060,'1 ',1,  17,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
24061,'1 ',1,  17,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
24063,'1 ',1,  17,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
24064,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
24065,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
24066,'1 ',1,  17,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
24067,'1 ',1,  17,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
24068,'1 ',1,  17,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
24069,'1 ',1,  17,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
24070,'1 ',1,  17,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
24071,'1 ',1,  17,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
24073,'1 ',1,  17,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
24074,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24077,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24078,'1 ',1,  17,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
24079,'1 ',1,  17,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24080,'1 ',1,  17,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
24081,'1 ',1,  17,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
24083,'1 ',1,  17,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
24086,'1 ',1,  17,   1,     5.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24087,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
24088,'1 ',1,  17,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
24089,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
24091,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
24092,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
24093,'1 ',1,  17,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
24094,'1 ',1,  17,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
24095,'1 ',1,  17,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
24097,'1 ',1,  17,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
24098,'1 ',1,  17,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
24099,'1 ',1,  17,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
24100,'1 ',1,  17,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
24102,'1 ',1,  17,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
24103,'1 ',1,  17,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24105,'1 ',1,  17,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
24106,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
24107,'1 ',1,  17,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
24108,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
24109,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
24111,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
24112,'1 ',1,  17,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
24113,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
24114,'1 ',1,  17,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
24116,'1 ',1,  17,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
24118,'1 ',1,  17,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
24119,'1 ',1,  17,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
24120,'1 ',1,  17,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24122,'1 ',1,  17,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
24123,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
24125,'1 ',1,  17,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
24126,'1 ',1,  17,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
24127,'1 ',1,  17,   1,    18.920,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
24128,'1 ',1,  17,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
24129,'1 ',1,  17,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24131,'1 ',1,  17,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
24132,'1 ',1,  17,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
24134,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
24136,'1 ',1,  17,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
24137,'1 ',1,  17,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
24138,'1 ',1,  17,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
24142,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
24143,'1 ',1,  17,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
24145,'1 ',1,  17,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
24148,'1 ',1,  17,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
24149,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
24150,'1 ',1,  17,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
24151,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
24152,'1 ',1,  17,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
24153,'1 ',1,  17,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
24154,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
24155,'1 ',1,  17,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
24156,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
24157,'1 ',1,  17,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
24158,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
24160,'1 ',1,  17,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
24161,'1 ',1,  17,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
24162,'1 ',1,  17,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
24164,'1 ',1,  17,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
24165,'1 ',1,  17,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
24166,'1 ',1,  17,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
24167,'1 ',1,  17,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
24168,'1 ',1,  17,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
24169,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
24170,'1 ',1,  17,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
24171,'1 ',1,  17,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
24172,'1 ',1,  17,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
24173,'1 ',1,  17,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
24175,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
24176,'1 ',1,  17,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
24177,'1 ',1,  17,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
24179,'1 ',1,  17,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
24180,'1 ',1,  17,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
24182,'1 ',1,  17,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
24183,'1 ',1,  17,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
24184,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
24186,'1 ',1,  17,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
24187,'1 ',1,  17,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
24188,'1 ',1,  17,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
24189,'1 ',1,  17,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
24190,'1 ',1,  17,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
24191,'1 ',1,  17,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
24192,'1 ',1,  17,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24193,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24194,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
24195,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
24196,'1 ',1,  17,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
24197,'1 ',1,  17,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
24198,'1 ',1,  17,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
24199,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
24200,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
24201,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
24202,'1 ',1,  17,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
24203,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
24205,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
24206,'1 ',1,  17,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
24208,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
24209,'1 ',1,  17,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
24212,'1 ',1,  17,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
24213,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24214,'1 ',1,  17,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24215,'1 ',1,  17,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
24217,'1 ',1,  17,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
24219,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
24220,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
24221,'1 ',1,  17,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24223,'1 ',1,  17,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
24224,'1 ',1,  17,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
24225,'1 ',1,  17,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
24227,'1 ',1,  17,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
24228,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
24229,'1 ',1,  17,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
24230,'1 ',1,  17,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
24231,'1 ',1,  17,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
24232,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
24233,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
24235,'1 ',1,  17,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
24236,'1 ',1,  17,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
24237,'1 ',1,  17,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
24238,'1 ',1,  17,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
24239,'1 ',1,  17,   1,    17.950,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
24242,'1 ',1,  17,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
24243,'1 ',1,  17,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
24244,'1 ',1,  17,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
24245,'1 ',1,  17,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
24246,'1 ',1,  17,   1,    13.940,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
24247,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
24248,'1 ',1,  17,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
24249,'1 ',1,  17,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
24250,'1 ',1,  17,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
24251,'1 ',1,  17,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
24252,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
24253,'1 ',1,  17,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
24254,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
24255,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
24256,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
24257,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
24258,'1 ',1,  17,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
24260,'1 ',1,  17,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
24261,'1 ',1,  17,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
24263,'1 ',1,  17,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
24264,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
24265,'1 ',1,  17,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
24267,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
24269,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
24270,'1 ',1,  17,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
24272,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
24273,'1 ',1,  17,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
24274,'1 ',1,  17,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
24275,'1 ',1,  17,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24276,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24277,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24278,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
24279,'1 ',1,  17,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
24281,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24282,'1 ',1,  17,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
24283,'1 ',1,  17,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
24284,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
24288,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
24289,'1 ',1,  17,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
24291,'1 ',1,  17,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
24292,'1 ',1,  17,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
24293,'1 ',1,  17,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
24294,'1 ',1,  17,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
24295,'1 ',1,  17,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
24296,'1 ',1,  17,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
24297,'1 ',1,  17,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
24298,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
24299,'1 ',1,  17,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
24300,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
24301,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
24302,'1 ',1,  17,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
24303,'1 ',1,  17,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24304,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
24305,'1 ',1,  17,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
24306,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
24307,'1 ',1,  17,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
24308,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
24309,'1 ',1,  17,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
24311,'1 ',1,  17,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
24312,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24313,'1 ',1,  17,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
24314,'1 ',1,  17,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24315,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
24316,'1 ',1,  17,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
24317,'1 ',1,  17,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
24319,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24321,'1 ',1,  17,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
24322,'1 ',1,  17,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
24325,'1 ',1,  17,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
24326,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
24327,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
24328,'1 ',1,  17,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
24329,'1 ',1,  17,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
24330,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
24331,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24332,'1 ',1,  17,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24333,'1 ',1,  17,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
24334,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
24335,'1 ',1,  17,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
24336,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
24338,'1 ',1,  17,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24339,'1 ',1,  17,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24340,'1 ',1,  17,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
24341,'1 ',1,  17,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
24342,'1 ',1,  17,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24343,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
24344,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
24345,'1 ',1,  17,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
24346,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24347,'1 ',1,  17,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
24348,'1 ',1,  17,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
24349,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
24351,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
24353,'1 ',1,  17,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
24354,'1 ',1,  17,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
24355,'1 ',1,  17,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
24356,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
24357,'1 ',1,  17,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
24358,'1 ',1,  17,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
24361,'1 ',1,  17,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
24364,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
24365,'1 ',1,  17,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
24366,'1 ',1,  17,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
24367,'1 ',1,  17,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
24369,'1 ',1,  17,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
24370,'1 ',1,  17,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
24372,'1 ',1,  17,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24374,'1 ',1,  17,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
24375,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
24376,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
24377,'1 ',1,  17,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24378,'1 ',1,  17,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
24380,'1 ',1,  17,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
24384,'1 ',1,  17,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
24385,'1 ',1,  17,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24388,'1 ',1,  17,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
24389,'1 ',1,  17,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
24391,'1 ',1,  17,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
24392,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
24394,'1 ',1,  17,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
24395,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
24397,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24398,'1 ',1,  17,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24399,'1 ',1,  17,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24400,'1 ',1,  17,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
24401,'1 ',1,  17,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
24402,'1 ',1,  17,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
24403,'1 ',1,  17,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
24404,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
24405,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
24408,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
24409,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
24411,'1 ',1,  17,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
24412,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
24413,'1 ',1,  17,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
24414,'1 ',1,  17,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
24415,'1 ',1,  17,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
24416,'1 ',1,  17,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
24417,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
24418,'1 ',1,  17,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
24419,'1 ',1,  17,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
24421,'1 ',1,  17,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
24423,'1 ',1,  17,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
24424,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
24425,'1 ',1,  17,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
24426,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
24427,'1 ',1,  17,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
24428,'1 ',1,  17,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
24431,'1 ',1,  17,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
24432,'1 ',1,  17,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
24433,'1 ',1,  17,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
24434,'1 ',1,  17,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
24436,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
24437,'1 ',1,  17,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
24439,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24440,'1 ',1,  17,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
24441,'1 ',1,  17,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
24442,'1 ',1,  17,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
24443,'1 ',1,  17,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
24445,'1 ',1,  17,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
24446,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24447,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
24448,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
24449,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
24450,'1 ',1,  17,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
24452,'1 ',1,  17,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
24453,'1 ',1,  17,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
24454,'1 ',1,  17,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
24455,'1 ',1,  17,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
24456,'1 ',1,  17,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
24457,'1 ',1,  17,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
24458,'1 ',1,  17,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
24459,'1 ',1,  17,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
24460,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24461,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24462,'1 ',1,  17,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24463,'1 ',1,  17,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
24464,'1 ',1,  17,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
24465,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
24466,'1 ',1,  17,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
24467,'1 ',1,  17,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
24468,'1 ',1,  17,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
24469,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
24470,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
24471,'1 ',1,  17,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
24472,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
24473,'1 ',1,  17,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
24474,'1 ',1,  17,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
24475,'1 ',1,  17,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
24476,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
24477,'1 ',1,  17,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
24478,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24479,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
24480,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
24481,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
24482,'1 ',1,  17,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24483,'1 ',1,  17,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
24484,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24485,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
24486,'1 ',1,  17,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
24487,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
24488,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
24489,'1 ',1,  17,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
24490,'1 ',1,  17,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
24491,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
24492,'1 ',1,  17,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
24493,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24494,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
24495,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24496,'1 ',1,  17,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24497,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
24498,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24499,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
24500,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24501,'1 ',1,  17,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
24502,'1 ',1,  17,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
24504,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
24505,'1 ',1,  17,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
24506,'1 ',1,  17,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
24507,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
24508,'1 ',1,  17,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
24509,'1 ',1,  17,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
24510,'1 ',1,  17,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
24511,'1 ',1,  17,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
24512,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
24513,'1 ',1,  17,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
24514,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
24515,'1 ',1,  17,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
24516,'1 ',1,  17,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
24517,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
24518,'1 ',1,  17,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
24519,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24520,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
24521,'1 ',1,  17,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24522,'1 ',1,  17,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
24523,'1 ',1,  17,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
24524,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
24525,'1 ',1,  17,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
24526,'1 ',1,  17,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
24527,'1 ',1,  17,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
24528,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
24529,'1 ',1,  17,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
24530,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
24531,'1 ',1,  17,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
24532,'1 ',1,  17,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
24533,'1 ',1,  17,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
24534,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
24535,'1 ',1,  17,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
24536,'1 ',1,  17,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
24537,'1 ',1,  17,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
24538,'1 ',1,  17,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
24540,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
24541,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
24542,'1 ',1,  17,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
24543,'1 ',1,  17,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
24544,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
24545,'1 ',1,  17,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
24546,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
24548,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
24549,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
24550,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
24551,'1 ',1,  17,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
24552,'1 ',1,  17,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
24553,'1 ',1,  17,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24554,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
24555,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
24556,'1 ',1,  17,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
24557,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
24558,'1 ',1,  17,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24559,'1 ',1,  17,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
24560,'1 ',1,  17,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
24561,'1 ',1,  17,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
24562,'1 ',1,  17,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
24563,'1 ',1,  17,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
24564,'1 ',1,  17,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
24565,'1 ',1,  17,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
24566,'1 ',1,  17,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
24567,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24569,'1 ',1,  17,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
24570,'1 ',1,  17,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
24571,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
24573,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
24574,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
24579,'1 ',1,  17,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24580,'1 ',1,  17,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
24581,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24582,'1 ',1,  17,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
24583,'1 ',1,  17,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
24584,'1 ',1,  17,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
24585,'1 ',1,  17,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
24587,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
24588,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
24589,'1 ',1,  17,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
24590,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
24594,'1 ',1,  17,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
24595,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
24597,'1 ',1,  17,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
24598,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
24601,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
24602,'1 ',1,  17,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
24604,'1 ',1,  17,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
24606,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
24607,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
24608,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
24610,'1 ',1,  17,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
24612,'1 ',1,  17,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
24613,'1 ',1,  17,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24614,'1 ',1,  17,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24615,'1 ',1,  17,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
24616,'1 ',1,  17,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
24617,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
24618,'1 ',1,  17,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
24620,'1 ',1,  17,   1,    33.440,     0.000,     0.000,     0.000,     0.000,   -15.570,   1,1, 0
24621,'1 ',1,  17,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
24622,'1 ',1,  17,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
24623,'1 ',1,  17,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
24625,'1 ',1,  17,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
24626,'1 ',1,  17,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
24627,'1 ',1,  17,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
24629,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
24633,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
24634,'1 ',1,  17,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
24635,'1 ',1,  17,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24636,'1 ',1,  17,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
24637,'1 ',1,  17,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
24638,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
24639,'1 ',1,  17,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
24640,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
24642,'1 ',1,  17,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
24643,'1 ',1,  17,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
24644,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
24645,'1 ',1,  17,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
24646,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
24647,'1 ',1,  17,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
24648,'1 ',1,  17,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
24649,'1 ',1,  17,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
24651,'1 ',1,  17,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
24653,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
24656,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
24657,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
24658,'1 ',1,  17,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
24659,'1 ',1,  17,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
24660,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
24663,'1 ',1,  17,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
24664,'1 ',1,  17,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
24665,'1 ',1,  17,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
24666,'1 ',1,  17,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
24667,'1 ',1,  17,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
24668,'1 ',1,  17,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
24670,'1 ',1,  17,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24671,'1 ',1,  17,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
24672,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
24673,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
24674,'1 ',1,  17,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
24675,'1 ',1,  17,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
24676,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
24677,'1 ',1,  17,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
24678,'1 ',1,  17,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
24679,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
24680,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
24681,'1 ',1,  17,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
24685,'1 ',1,  17,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
24686,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
24689,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
24691,'1 ',1,  17,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
24692,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
24694,'1 ',1,  17,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
24695,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
24697,'1 ',1,  17,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
24698,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
24699,'1 ',1,  17,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
24700,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
24701,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
24702,'1 ',1,  17,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24703,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
24704,'1 ',1,  17,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
24706,'1 ',1,  17,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
24707,'1 ',1,  17,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
24708,'1 ',1,  17,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
24709,'1 ',1,  17,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
24710,'1 ',1,  17,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
24712,'1 ',1,  17,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
24714,'1 ',1,  17,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
24715,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
24718,'1 ',1,  17,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
24719,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
24723,'1 ',1,  17,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
24724,'1 ',1,  17,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
24725,'1 ',1,  17,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
24726,'1 ',1,  17,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
24727,'1 ',1,  17,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
24728,'1 ',1,  17,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
24729,'1 ',1,  17,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
24730,'1 ',1,  17,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
24731,'1 ',1,  17,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
24732,'1 ',1,  17,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
24733,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
24738,'1 ',1,  17,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
24739,'1 ',1,  17,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
24740,'1 ',1,  17,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
24741,'1 ',1,  17,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
24742,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
24743,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
24744,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
24745,'1 ',1,  17,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
24746,'1 ',1,  17,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
24747,'1 ',1,  17,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
24748,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
24749,'1 ',1,  17,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
24750,'1 ',1,  17,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
24752,'1 ',1,  17,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
24753,'1 ',1,  17,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
24754,'1 ',1,  17,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
24755,'1 ',1,  17,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
24758,'1 ',1,  17,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
24759,'1 ',1,  17,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
24761,'1 ',1,  17,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
24764,'1 ',1,  17,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
24767,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
24768,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
24769,'1 ',1,  17,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
24770,'1 ',1,  17,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
24771,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
24772,'1 ',1,  17,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
24773,'1 ',1,  17,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
24775,'1 ',1,  17,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
24776,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
24777,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
24778,'1 ',1,  17,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
24779,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
24780,'1 ',1,  17,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
24781,'1 ',1,  17,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
24786,'1 ',1,  17,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
24787,'1 ',1,  17,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
24788,'1 ',1,  17,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
24789,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
24791,'1 ',1,  17,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
24792,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24793,'1 ',1,  17,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
24794,'1 ',1,  17,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
24795,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
24797,'1 ',1,  17,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
24799,'1 ',1,  17,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
24800,'1 ',1,  17,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
24801,'1 ',1,  17,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
24802,'1 ',1,  17,   1,    22.020,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
24803,'1 ',1,  17,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
24804,'1 ',1,  17,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
24805,'1 ',1,  17,   1,    19.830,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,1, 0
24808,'1 ',1,  17,   1,    26.430,     0.000,     0.000,     0.000,     0.000,   -14.370,   1,1, 0
24810,'1 ',1,  17,   1,    35.340,     0.000,     0.000,     0.000,     0.000,   -19.620,   1,1, 0
24811,'1 ',1,  17,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
24813,'1 ',1,  17,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
24814,'1 ',1,  17,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
24815,'1 ',1,  17,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
24816,'1 ',1,  17,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
24817,'1 ',1,  17,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
24818,'1 ',1,  17,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
24819,'1 ',1,  17,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
24820,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24821,'1 ',1,  17,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
24823,'1 ',1,  17,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
24824,'1 ',1,  17,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
24826,'1 ',1,  17,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
24827,'1 ',1,  17,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
24829,'1 ',1,  17,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
24830,'1 ',1,  17,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
24831,'1 ',1,  17,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
24833,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
24834,'1 ',1,  17,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
24837,'1 ',1,  17,   1,    32.860,     0.000,     0.000,     0.000,     0.000,   -15.760,   1,1, 0
24840,'1 ',1,  17,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
24841,'1 ',1,  17,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
24842,'1 ',1,  17,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
24844,'1 ',1,  17,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
24845,'1 ',1,  17,   1,    20.670,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
24846,'1 ',1,  17,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
24848,'1 ',1,  17,   1,    12.800,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
24849,'1 ',1,  17,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
24850,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
24851,'1 ',1,  17,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
24852,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24855,'1 ',1,  17,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
24857,'1 ',1,  17,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
24858,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
24859,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
24860,'1 ',1,  17,   1,    19.240,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,1, 0
24861,'1 ',1,  17,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
24863,'1 ',1,  17,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
24866,'1 ',1,  27,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
24867,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
24868,'1 ',1,  27,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
24870,'1 ',1,  27,   1,    19.160,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
24871,'1 ',1,  27,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
24872,'1 ',1,  27,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
24874,'1 ',1,  27,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
24876,'1 ',1,  27,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
24879,'1 ',1,  27,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
24881,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
24884,'1 ',1,  27,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
24885,'1 ',1,  27,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
24886,'1 ',1,  27,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
24888,'1 ',1,  27,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
24890,'1 ',1,  27,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
24891,'1 ',1,  27,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
24892,'1 ',1,  27,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
24893,'1 ',1,  27,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
24894,'1 ',1,  27,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
24895,'1 ',1,  27,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
24900,'1 ',1,  27,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
24901,'1 ',1,  27,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
24902,'1 ',1,  27,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
24903,'1 ',1,  27,   1,    12.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24904,'1 ',1,  27,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24905,'1 ',1,  27,   1,    10.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24907,'1 ',1,  27,   1,     2.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24908,'1 ',1,  27,   1,     6.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24909,'1 ',1,  27,   1,     7.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
24911,'1 ',1,  27,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
24913,'1 ',1,  27,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
24914,'1 ',1,  27,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
24915,'1 ',1,  27,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
24917,'1 ',1,  27,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
24919,'1 ',1,  27,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
24920,'1 ',1,  27,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
24922,'1 ',1,  27,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
24924,'1 ',1,  27,   1,    55.300,     0.000,     0.000,     0.000,     0.000,   -21.810,   1,1, 0
24926,'1 ',1,  27,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
24927,'1 ',1,  27,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
24928,'1 ',1,  27,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24929,'1 ',1,  27,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
24931,'1 ',1,  27,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
24933,'1 ',1,  27,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
24935,'1 ',1,  27,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
24936,'1 ',1,  27,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
24937,'1 ',1,  27,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
24938,'1 ',1,  27,   1,    16.210,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
24940,'1 ',1,  27,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
24941,'1 ',1,  27,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
24943,'1 ',1,  27,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
24944,'1 ',1,  27,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
24946,'1 ',1,  27,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
24947,'1 ',1,  27,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
24948,'1 ',1,  27,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
24951,'1 ',1,  27,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
24953,'1 ',1,  27,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
24954,'1 ',1,  27,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
24955,'1 ',1,  27,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
24957,'1 ',1,  27,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
24958,'1 ',1,  27,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
24959,'1 ',1,  27,   1,    22.370,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
24963,'1 ',1,  27,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
24965,'1 ',1,  27,   1,    17.580,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
24967,'1 ',1,  27,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
24969,'1 ',1,  27,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
24970,'1 ',1,  27,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
24972,'1 ',1,  27,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
24973,'1 ',1,  27,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
24976,'1 ',1,  27,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
24977,'1 ',1,  27,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
24978,'1 ',1,  27,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
24979,'1 ',1,  27,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
24980,'1 ',1,  27,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
24982,'1 ',1,  27,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
24983,'1 ',1,  27,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
24984,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
24985,'1 ',1,  27,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
24986,'1 ',1,  27,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
24987,'1 ',1,  27,   1,    18.470,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
24989,'1 ',1,  27,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
24991,'1 ',1,  27,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
24993,'1 ',1,  27,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
24994,'1 ',1,  27,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
24995,'1 ',1,  27,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
24996,'1 ',1,  27,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
24997,'1 ',1,  27,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
24998,'1 ',1,  27,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
25000,'1 ',1,  27,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
25001,'1 ',1,  27,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
25002,'1 ',1,  27,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
25004,'1 ',1,  27,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
25005,'1 ',1,  27,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
25008,'1 ',1,  27,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
25011,'1 ',1,  27,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
25012,'1 ',1,  27,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
25013,'1 ',1,  27,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
25014,'1 ',1,  27,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
25015,'1 ',1,  27,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
25016,'1 ',1,  27,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
25022,'1 ',1,  27,   1,    52.260,     0.000,     0.000,     0.000,     0.000,   -19.770,   1,1, 0
25024,'1 ',1,  27,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
25026,'1 ',1,  27,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
25027,'1 ',1,  27,   1,    49.230,     0.000,     0.000,     0.000,     0.000,   -16.540,   1,1, 0
25028,'1 ',1,  27,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
25029,'1 ',1,  27,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
25030,'1 ',1,  27,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
25032,'1 ',1,  27,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
25034,'1 ',1,  27,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
25037,'1 ',1,  27,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
25039,'1 ',1,  27,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
25041,'1 ',1,  27,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
25042,'1 ',1,  27,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
25044,'1 ',1,  27,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
25053,'1 ',1,  27,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
25054,'1 ',1,  27,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
25055,'1 ',1,  27,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
25056,'1 ',1,  27,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
25058,'1 ',1,  27,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
25059,'1 ',1,  27,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
25061,'1 ',1,  27,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
25062,'1 ',1,  27,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
25064,'1 ',1,  27,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
25066,'1 ',1,  27,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
25068,'1 ',1,  27,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
25070,'1 ',1,  27,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
25071,'1 ',1,  27,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
25072,'1 ',1,  27,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
25074,'1 ',1,  27,   1,    16.320,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
25076,'1 ',1,  27,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
25079,'1 ',1,  27,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
25080,'1 ',1,  27,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
25081,'1 ',1,  27,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
25082,'1 ',1,  27,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
25084,'1 ',1,  27,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
25086,'1 ',1,  27,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
25087,'1 ',1,  27,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
25089,'1 ',1,  27,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
25090,'1 ',1,  27,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
25091,'1 ',1,  27,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
25092,'1 ',1,  27,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
25093,'1 ',1,  27,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
25095,'1 ',1,  27,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
25096,'1 ',1,  27,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
25098,'1 ',1,  27,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
25099,'1 ',1,  27,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
25100,'1 ',1,  27,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
25102,'1 ',1,  27,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
25104,'1 ',1,  27,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
25105,'1 ',1,  27,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
25106,'1 ',1,  27,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
25107,'1 ',1,  27,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
25109,'1 ',1,  27,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
25112,'1 ',1,  27,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
25113,'1 ',1,  27,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
25115,'1 ',1,  27,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
25116,'1 ',1,  27,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
25117,'1 ',1,  27,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
25118,'1 ',1,  27,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
25120,'1 ',1,  27,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
25121,'1 ',1,  27,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
25122,'1 ',1,  27,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
25123,'1 ',1,  27,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
25124,'1 ',1,  27,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
25127,'1 ',1,  27,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
25128,'1 ',1,  27,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
25130,'1 ',1,  27,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
25131,'1 ',1,  27,   1,    15.420,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
25132,'1 ',1,  27,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
25134,'1 ',1,  27,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
25136,'1 ',1,  27,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
25139,'1 ',1,  27,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
25140,'1 ',1,  27,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
25141,'1 ',1,  27,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
25145,'1 ',1,  27,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
25146,'1 ',1,  27,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
25150,'1 ',1,  27,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
25151,'1 ',1,  27,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
25153,'1 ',1,  27,   1,    17.700,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
25154,'1 ',1,  27,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
25156,'1 ',1,  27,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
25158,'1 ',1,  27,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
25159,'1 ',1,  27,   1,     0.040,     0.000,     0.000,     0.000,     0.000,    -0.020,   1,1, 0
25160,'1 ',1,  27,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
25161,'1 ',1,  27,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
25163,'1 ',1,  27,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
25165,'1 ',1,  27,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
25166,'1 ',1,  27,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
25167,'1 ',1,  27,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
25168,'1 ',1,  27,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
25170,'1 ',1,  27,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
25171,'1 ',1,  27,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
25172,'1 ',1,  27,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
25173,'1 ',1,  27,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
25174,'1 ',1,  27,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
25175,'1 ',1,  27,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
25178,'1 ',1,  27,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
25180,'1 ',1,  27,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
25182,'1 ',1,  27,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
25183,'1 ',1,  27,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
25184,'1 ',1,  27,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
25187,'1 ',1,  27,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
25189,'1 ',1,  27,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
25192,'1 ',1,  27,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
25193,'1 ',1,  27,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
25194,'1 ',1,  27,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
25195,'1 ',1,  27,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
25196,'1 ',1,  27,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
25202,'1 ',1,  27,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
25203,'1 ',1,  27,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
25204,'1 ',1,  27,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
25207,'1 ',1,  27,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
25209,'1 ',1,  27,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
25214,'1 ',1,  27,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
25218,'1 ',1,  27,   1,     5.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25219,'1 ',1,  27,   1,     4.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25220,'1 ',1,  27,   1,    14.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25221,'1 ',1,  27,   1,    21.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25222,'1 ',1,  27,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25226,'1 ',1,  27,   1,     5.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25227,'1 ',1,  27,   1,    14.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25228,'1 ',1,  27,   1,     9.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25229,'1 ',1,  27,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25231,'1 ',1,  27,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
25232,'1 ',1,  27,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
25233,'1 ',1,  27,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
25234,'1 ',1,  27,   1,     9.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25236,'1 ',1,  27,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
25237,'1 ',1,  27,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
25239,'1 ',1,  27,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
25241,'1 ',1,  27,   1,     4.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25244,'1 ',1,  27,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
25245,'1 ',1,  27,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
25246,'1 ',1,  27,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
25248,'1 ',1,  27,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
25250,'1 ',1,  27,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
25251,'1 ',1,  27,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
25252,'1 ',1,  27,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
25255,'1 ',1,  27,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
25256,'1 ',1,  27,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
25257,'1 ',1,  27,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
25260,'1 ',1,  27,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
25263,'1 ',1,  27,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
25264,'1 ',1,  27,   1,    17.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25265,'1 ',1,  27,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
25267,'1 ',1,  27,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
25268,'1 ',1,  27,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
25271,'1 ',1,  27,   1,     4.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25272,'1 ',1,  27,   1,     6.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25273,'1 ',1,  27,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25274,'1 ',1,  27,   1,     1.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25275,'1 ',1,  27,   1,     3.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25277,'1 ',1,  27,   1,     7.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25278,'1 ',1,  27,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
25279,'1 ',1,  27,   1,    26.620,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
25280,'1 ',1,  27,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
25281,'1 ',1,  27,   1,    22.130,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
25283,'1 ',1,  27,   1,    59.430,     0.000,     0.000,     0.000,     0.000,   -17.100,   1,1, 0
25284,'1 ',1,  27,   1,    17.030,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
25285,'1 ',1,  27,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
25286,'1 ',1,  27,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
25287,'1 ',1,  27,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
25288,'1 ',1,  27,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
25291,'1 ',1,  27,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
25292,'1 ',1,  27,   1,    43.730,     0.000,     0.000,     0.000,     0.000,   -12.060,   1,1, 0
25294,'1 ',1,  27,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
25295,'1 ',1,  27,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
25296,'1 ',1,  27,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
25298,'1 ',1,  27,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
25299,'1 ',1,  27,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
25300,'1 ',1,  27,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
25301,'1 ',1,  27,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
25302,'1 ',1,  27,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
25303,'1 ',1,  27,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
25304,'1 ',1,  27,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
25305,'1 ',1,  27,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
25306,'1 ',1,  27,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
25307,'1 ',1,  27,   1,    20.460,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
25308,'1 ',1,  27,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
25309,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
25310,'1 ',1,  27,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
25311,'1 ',1,  27,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
25312,'1 ',1,  27,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
25313,'1 ',1,  27,   1,    52.200,     0.000,     0.000,     0.000,     0.000,   -12.050,   1,1, 0
25315,'1 ',1,  27,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
25316,'1 ',1,  27,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
25317,'1 ',1,  27,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
25318,'1 ',1,  27,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
25319,'1 ',1,  27,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
25322,'1 ',1,  27,   1,    11.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25323,'1 ',1,  27,   1,     3.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25324,'1 ',1,  27,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
25325,'1 ',1,  27,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
25326,'1 ',1,  27,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
25327,'1 ',1,  27,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
25328,'1 ',1,  27,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
25329,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
25331,'1 ',1,  27,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
25332,'1 ',1,  27,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
25333,'1 ',1,  27,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
25334,'1 ',1,  27,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
25335,'1 ',1,  27,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
25338,'1 ',1,  27,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
25339,'1 ',1,  27,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
25344,'1 ',1,  27,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
25345,'1 ',1,  27,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
25346,'1 ',1,  27,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
25347,'1 ',1,  27,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
25348,'1 ',1,  27,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
25349,'1 ',1,  27,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
25350,'1 ',1,  27,   1,    20.390,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
25351,'1 ',1,  27,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
25352,'1 ',1,  27,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
25353,'1 ',1,  27,   1,    20.270,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
25354,'1 ',1,  27,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
25356,'1 ',1,  27,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
25357,'1 ',1,  27,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
25358,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
25359,'1 ',1,  27,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
25360,'1 ',1,  27,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
25361,'1 ',1,  27,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
25362,'1 ',1,  27,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
25363,'1 ',1,  27,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
25364,'1 ',1,  27,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
25365,'1 ',1,  27,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
25367,'1 ',1,  27,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
25368,'1 ',1,  27,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
25370,'1 ',1,  27,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
25371,'1 ',1,  27,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
25372,'1 ',1,  27,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
25373,'1 ',1,  27,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
25374,'1 ',1,  27,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
25377,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
25378,'1 ',1,  27,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
25379,'1 ',1,  27,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
25380,'1 ',1,  27,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
25382,'1 ',1,  27,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
25385,'1 ',1,  27,   1,     2.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25386,'1 ',1,  27,   1,     6.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25390,'1 ',1,  27,   1,     3.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25391,'1 ',1,  27,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25392,'1 ',1,  27,   1,    13.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25394,'1 ',1,  27,   1,     9.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25395,'1 ',1,  27,   1,     6.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25396,'1 ',1,  27,   1,     4.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25397,'1 ',1,  27,   1,     5.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25398,'1 ',1,  27,   1,     6.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25399,'1 ',1,  27,   1,     3.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25401,'1 ',1,  27,   1,    35.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25402,'1 ',1,  27,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
25404,'1 ',1,  27,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
25405,'1 ',1,  27,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
25406,'1 ',1,  27,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
25407,'1 ',1,  27,   1,     5.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25409,'1 ',1,  27,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
25410,'1 ',1,  27,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
25412,'1 ',1,  27,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25413,'1 ',1,  27,   1,     8.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25415,'1 ',1,  27,   1,    11.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25418,'1 ',1,  27,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25419,'1 ',1,  27,   1,     7.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25420,'1 ',1,  27,   1,     2.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25421,'1 ',1,  27,   1,     4.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25422,'1 ',1,  27,   1,     6.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25423,'1 ',1,  27,   1,     4.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25426,'1 ',1,  27,   1,    31.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25427,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25428,'1 ',1,  27,   1,    15.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25431,'1 ',1,  27,   1,     6.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25432,'1 ',1,  27,   1,    10.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25433,'1 ',1,  27,   1,    12.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25434,'1 ',1,  27,   1,     7.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25435,'1 ',1,  27,   1,    12.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25436,'1 ',1,  27,   1,     5.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25439,'1 ',1,  27,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
25440,'1 ',1,  27,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
25441,'1 ',1,  27,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
25442,'1 ',1,  27,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
25443,'1 ',1,  27,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
25444,'1 ',1,  27,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
25445,'1 ',1,  27,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
25446,'1 ',1,  27,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
25447,'1 ',1,  27,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
25448,'1 ',1,  27,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
25449,'1 ',1,  27,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
25450,'1 ',1,  27,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
25451,'1 ',1,  27,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
25452,'1 ',1,  27,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
25453,'1 ',1,  27,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
25454,'1 ',1,  27,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
25455,'1 ',1,  27,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
25456,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
25457,'1 ',1,  27,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
25458,'1 ',1,  27,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
25459,'1 ',1,  27,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
25460,'1 ',1,  27,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
25461,'1 ',1,  27,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
25463,'1 ',1,  27,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
25464,'1 ',1,  27,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
25465,'1 ',1,  27,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
25466,'1 ',1,  27,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
25467,'1 ',1,  27,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
25468,'1 ',1,  27,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
25469,'1 ',1,  27,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
25471,'1 ',1,  27,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
25473,'1 ',1,  27,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
25474,'1 ',1,  27,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
25476,'1 ',1,  27,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
25480,'1 ',1,  27,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
25481,'1 ',1,  27,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
25482,'1 ',1,  27,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
25484,'1 ',1,  27,   1,     7.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25485,'1 ',1,  27,   1,     6.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25486,'1 ',1,  27,   1,     5.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25487,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25488,'1 ',1,  27,   1,     3.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25489,'1 ',1,  27,   1,     4.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25490,'1 ',1,  27,   1,     7.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25491,'1 ',1,  27,   1,     1.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25492,'1 ',1,  27,   1,     6.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25494,'1 ',1,  27,   1,     6.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25496,'1 ',1,  27,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25498,'1 ',1,  27,   1,    20.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25500,'1 ',1,  27,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
25503,'1 ',1,  27,   1,     1.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25504,'1 ',1,  27,   1,     3.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25505,'1 ',1,  27,   1,     1.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25506,'1 ',1,  27,   1,     6.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25507,'1 ',1,  27,   1,     7.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25508,'1 ',1,  27,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25509,'1 ',1,  27,   1,     5.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25510,'1 ',1,  27,   1,     2.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25511,'1 ',1,  27,   1,     4.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25512,'1 ',1,  27,   1,     3.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25513,'1 ',1,  27,   1,     1.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25516,'1 ',1,  27,   1,    10.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25519,'1 ',1,  27,   1,     4.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25521,'1 ',1,  27,   1,     3.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25522,'1 ',1,  27,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
25523,'1 ',1,  27,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
25525,'1 ',1,  27,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
25527,'1 ',1,  27,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
25528,'1 ',1,  27,   1,    10.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25530,'1 ',1,  27,   1,     9.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25531,'1 ',1,  27,   1,     5.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25533,'1 ',1,  27,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
25535,'1 ',1,  27,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
25537,'1 ',1,  27,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
25538,'1 ',1,  27,   1,     9.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25540,'1 ',1,  27,   1,     2.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25541,'1 ',1,  27,   1,     9.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25542,'1 ',1,  27,   1,    14.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25544,'1 ',1,  27,   1,     2.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25546,'1 ',1,  27,   1,    11.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25547,'1 ',1,  27,   1,     5.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25548,'1 ',1,  27,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25550,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25554,'1 ',1,  27,   1,     8.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25556,'1 ',1,  27,   1,     3.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25557,'1 ',1,  27,   1,    15.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25560,'1 ',1,  27,   1,     7.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25562,'1 ',1,  27,   1,     4.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25563,'1 ',1,  27,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25564,'1 ',1,  27,   1,     3.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25565,'1 ',1,  27,   1,     6.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25569,'1 ',1,  27,   1,     3.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25570,'1 ',1,  27,   1,     3.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25571,'1 ',1,  27,   1,     6.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25572,'1 ',1,  27,   1,     6.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25573,'1 ',1,  27,   1,     4.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25575,'1 ',1,  27,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25578,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25582,'1 ',1,  27,   1,     2.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25583,'1 ',1,  27,   1,     4.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25584,'1 ',1,  27,   1,     4.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25586,'1 ',1,  27,   1,     4.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25587,'1 ',1,  27,   1,     4.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25588,'1 ',1,  27,   1,     8.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25589,'1 ',1,  27,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
25590,'1 ',1,  27,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
25592,'1 ',1,  27,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
25593,'1 ',1,  27,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
25594,'1 ',1,  27,   1,    10.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25595,'1 ',1,  27,   1,     7.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25596,'1 ',1,  27,   1,    10.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25597,'1 ',1,  27,   1,    12.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25600,'1 ',1,  27,   1,     3.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25601,'1 ',1,  27,   1,    10.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25602,'1 ',1,  27,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
25603,'1 ',1,  27,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
25604,'1 ',1,  27,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
25606,'1 ',1,  27,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
25607,'1 ',1,  27,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
25608,'1 ',1,  27,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
25609,'1 ',1,  27,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
25610,'1 ',1,  27,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
25611,'1 ',1,  27,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
25612,'1 ',1,  27,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
25613,'1 ',1,  27,   1,     4.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25615,'1 ',1,  27,   1,     4.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25616,'1 ',1,  27,   1,    12.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25618,'1 ',1,  27,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
25619,'1 ',1,  27,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
25620,'1 ',1,  27,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
25621,'1 ',1,  27,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
25622,'1 ',1,  27,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
25623,'1 ',1,  27,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
25625,'1 ',1,  27,   1,    26.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25626,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25627,'1 ',1,  27,   1,     3.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25628,'1 ',1,  27,   1,     9.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25629,'1 ',1,  27,   1,    10.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25631,'1 ',1,  27,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25632,'1 ',1,  27,   1,     7.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25633,'1 ',1,  27,   1,     9.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25635,'1 ',1,  27,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
25636,'1 ',1,  27,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
25637,'1 ',1,  27,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
25638,'1 ',1,  27,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
25639,'1 ',1,  27,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
25640,'1 ',1,  27,   1,    26.990,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
25641,'1 ',1,  27,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
25643,'1 ',1,  27,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
25646,'1 ',1,  27,   1,     6.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25647,'1 ',1,  27,   1,     3.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25649,'1 ',1,  27,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
25650,'1 ',1,  27,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25651,'1 ',1,  27,   1,     2.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25652,'1 ',1,  27,   1,     1.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25655,'1 ',1,  27,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
25656,'1 ',1,  27,   1,    22.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25657,'1 ',1,  27,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
25658,'1 ',1,  27,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
25661,'1 ',1,  27,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
25662,'1 ',1,  27,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
25663,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
25664,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25665,'1 ',1,  27,   1,    34.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25666,'1 ',1,  27,   1,     3.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25667,'1 ',1,  27,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
25668,'1 ',1,  27,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
25670,'1 ',1,  27,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
25671,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
25672,'1 ',1,  27,   1,     7.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25673,'1 ',1,  27,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
25674,'1 ',1,  27,   1,    59.340,     0.000,     0.000,     0.000,     0.000,   -18.950,   1,1, 0
25675,'1 ',1,  27,   1,    18.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25677,'1 ',1,  27,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
25678,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
25679,'1 ',1,  27,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
25680,'1 ',1,  27,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
25681,'1 ',1,  27,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
25682,'1 ',1,  27,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
25683,'1 ',1,  27,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
25685,'1 ',1,  27,   1,    49.640,     0.000,     0.000,     0.000,     0.000,   -16.070,   1,1, 0
25686,'1 ',1,  27,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
25688,'1 ',1,  27,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
25690,'1 ',1,  27,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
25691,'1 ',1,  27,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
25692,'1 ',1,  27,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
25693,'1 ',1,  27,   1,    16.650,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
25695,'1 ',1,  27,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
25697,'1 ',1,  27,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
25698,'1 ',1,  27,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
25700,'1 ',1,  27,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
25701,'1 ',1,  27,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
25705,'1 ',1,  27,   1,     3.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25706,'1 ',1,  27,   1,     5.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25707,'1 ',1,  27,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
25708,'1 ',1,  27,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
25709,'1 ',1,  27,   1,     4.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25710,'1 ',1,  27,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
25711,'1 ',1,  27,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
25712,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
25713,'1 ',1,  27,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
25715,'1 ',1,  27,   1,     3.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25716,'1 ',1,  27,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25718,'1 ',1,  27,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
25719,'1 ',1,  27,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
25721,'1 ',1,  27,   1,     7.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25723,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25724,'1 ',1,  27,   1,     6.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25725,'1 ',1,  27,   1,     5.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25726,'1 ',1,  27,   1,     5.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25728,'1 ',1,  27,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
25730,'1 ',1,  27,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
25731,'1 ',1,  27,   1,     5.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25733,'1 ',1,  27,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
25734,'1 ',1,  27,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
25737,'1 ',1,  27,   1,    18.000,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
25738,'1 ',1,  27,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
25739,'1 ',1,  27,   1,    20.350,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
25740,'1 ',1,  27,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
25742,'1 ',1,  27,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
25746,'1 ',1,  27,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
25747,'1 ',1,  27,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
25748,'1 ',1,  27,   1,    36.300,     0.000,     0.000,     0.000,     0.000,   -12.950,   1,1, 0
25756,'1 ',1,  27,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
25757,'1 ',1,  27,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
25758,'1 ',1,  27,   1,    22.250,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
25759,'1 ',1,  27,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
25760,'1 ',1,  27,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
25763,'1 ',1,  27,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
25764,'1 ',1,  27,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
25765,'1 ',1,  27,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
25767,'1 ',1,  27,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
25768,'1 ',1,  27,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
25769,'1 ',1,  27,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
25772,'1 ',1,  27,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
25773,'1 ',1,  27,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
25775,'1 ',1,  27,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
25776,'1 ',1,  27,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
25777,'1 ',1,  27,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
25778,'1 ',1,  27,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
25779,'1 ',1,  27,   1,    18.020,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
25781,'1 ',1,  27,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
25782,'1 ',1,  27,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
25784,'1 ',1,  27,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
25786,'1 ',1,  27,   1,     3.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25787,'1 ',1,  27,   1,     3.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25788,'1 ',1,  27,   1,     2.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25789,'1 ',1,  27,   1,     5.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25790,'1 ',1,  27,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
25791,'1 ',1,  27,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
25792,'1 ',1,  27,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
25793,'1 ',1,  27,   1,     2.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25795,'1 ',1,  27,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
25797,'1 ',1,  27,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
25798,'1 ',1,  27,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
25799,'1 ',1,  27,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
25801,'1 ',1,  27,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
25803,'1 ',1,  27,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
25805,'1 ',1,  27,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
25806,'1 ',1,  27,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
25809,'1 ',1,  27,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
25810,'1 ',1,  27,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
25813,'1 ',1,  27,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
25814,'1 ',1,  27,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
25815,'1 ',1,  27,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
25816,'1 ',1,  27,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
25818,'1 ',1,  27,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
25819,'1 ',1,  27,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
25821,'1 ',1,  27,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
25823,'1 ',1,  27,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
25825,'1 ',1,  27,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
25826,'1 ',1,  27,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
25827,'1 ',1,  27,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
25828,'1 ',1,  27,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
25830,'1 ',1,  27,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
25831,'1 ',1,  27,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
25832,'1 ',1,  27,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
25836,'1 ',1,  27,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
25838,'1 ',1,  27,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
25840,'1 ',1,  27,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
25842,'1 ',1,  27,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
25844,'1 ',1,  27,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
25845,'1 ',1,  27,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
25847,'1 ',1,  27,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
25848,'1 ',1,  27,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
25849,'1 ',1,  27,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
25850,'1 ',1,  27,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
25851,'1 ',1,  27,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
25854,'1 ',1,  27,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
25856,'1 ',1,  27,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
25857,'1 ',1,  27,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
25858,'1 ',1,  27,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
25859,'1 ',1,  27,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
25862,'1 ',1,  27,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
25867,'1 ',1,  27,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
25868,'1 ',1,  27,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25869,'1 ',1,  27,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
25871,'1 ',1,  27,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
25872,'1 ',1,  27,   1,     4.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25873,'1 ',1,  27,   1,     4.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25874,'1 ',1,  27,   1,     7.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25879,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
25882,'1 ',1,  27,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
25883,'1 ',1,  27,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
25884,'1 ',1,  27,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
25885,'1 ',1,  27,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
25887,'1 ',1,  27,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
25889,'1 ',1,  27,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
25890,'1 ',1,  27,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
25891,'1 ',1,  27,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25892,'1 ',1,  27,   1,     4.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25894,'1 ',1,  27,   1,     2.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25895,'1 ',1,  27,   1,     5.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25896,'1 ',1,  27,   1,     1.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25897,'1 ',1,  27,   1,     1.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25898,'1 ',1,  27,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
25899,'1 ',1,  27,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
25901,'1 ',1,  27,   1,     7.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25902,'1 ',1,  27,   1,     5.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25904,'1 ',1,  27,   1,     1.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25905,'1 ',1,  27,   1,     4.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25906,'1 ',1,  27,   1,     3.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25908,'1 ',1,  27,   1,     2.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25909,'1 ',1,  27,   1,     7.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25910,'1 ',1,  27,   1,     4.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25912,'1 ',1,  27,   1,     2.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25913,'1 ',1,  27,   1,     4.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25914,'1 ',1,  27,   1,     5.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25916,'1 ',1,  27,   1,    10.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25917,'1 ',1,  27,   1,     5.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25920,'1 ',1,  27,   1,     5.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25921,'1 ',1,  27,   1,     7.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25922,'1 ',1,  27,   1,     8.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25923,'1 ',1,  27,   1,     8.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25924,'1 ',1,  27,   1,     6.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25925,'1 ',1,  27,   1,     2.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25926,'1 ',1,  27,   1,     7.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25927,'1 ',1,  27,   1,     0.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25928,'1 ',1,  27,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25930,'1 ',1,  27,   1,     3.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25931,'1 ',1,  27,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25932,'1 ',1,  27,   1,     6.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25934,'1 ',1,  27,   1,     9.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25935,'1 ',1,  27,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
25939,'1 ',1,  27,   1,     3.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25940,'1 ',1,  27,   1,     4.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25941,'1 ',1,  27,   1,    12.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25942,'1 ',1,  27,   1,     5.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25943,'1 ',1,  27,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25944,'1 ',1,  27,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
25946,'1 ',1,  27,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
25948,'1 ',1,  27,   1,     2.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25949,'1 ',1,  27,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
25951,'1 ',1,  27,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
25956,'1 ',1,  27,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
25957,'1 ',1,  27,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
25958,'1 ',1,  27,   1,     5.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25960,'1 ',1,  27,   1,     5.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
25961,'1 ',1,  27,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
25962,'1 ',1,  27,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
25964,'1 ',1,  27,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
25967,'1 ',1,  27,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
25968,'1 ',1,  27,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
25969,'1 ',1,  27,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
25971,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
25972,'1 ',1,  27,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
25973,'1 ',1,  27,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
25974,'1 ',1,  27,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
25975,'1 ',1,  27,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
25978,'1 ',1,  27,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
25979,'1 ',1,  27,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
25980,'1 ',1,  27,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
25982,'1 ',1,  27,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
25983,'1 ',1,  27,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
25984,'1 ',1,  27,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
25985,'1 ',1,  27,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
25986,'1 ',1,  27,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
25987,'1 ',1,  27,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
25989,'1 ',1,  27,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
25991,'1 ',1,  27,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
25992,'1 ',1,  27,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
25994,'1 ',1,  27,   1,    26.370,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
25995,'1 ',1,  27,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
25997,'1 ',1,  27,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
25998,'1 ',1,  27,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
26000,'1 ',1,  27,   1,    25.850,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
26002,'1 ',1,  27,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
26007,'1 ',1,  27,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
26009,'1 ',1,  27,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
26010,'1 ',1,  27,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
26012,'1 ',1,  27,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
26013,'1 ',1,  27,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
26014,'1 ',1,  27,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
26015,'1 ',1,  27,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
26016,'1 ',1,  27,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
26017,'1 ',1,  27,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
26018,'1 ',1,  27,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
26020,'1 ',1,  27,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
26021,'1 ',1,  27,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
26022,'1 ',1,  27,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
26023,'1 ',1,  27,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
26024,'1 ',1,  27,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
26025,'1 ',1,  27,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
26026,'1 ',1,  27,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
26027,'1 ',1,  27,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
26028,'1 ',1,  27,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
26029,'1 ',1,  27,   1,     4.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26030,'1 ',1,  27,   1,     7.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26031,'1 ',1,  27,   1,     6.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26032,'1 ',1,  27,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
26033,'1 ',1,  27,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
26034,'1 ',1,  27,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
26035,'1 ',1,  27,   1,     7.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26037,'1 ',1,  27,   1,     3.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26038,'1 ',1,  27,   1,     3.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26039,'1 ',1,  27,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
26040,'1 ',1,  27,   1,     2.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26041,'1 ',1,  27,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
26042,'1 ',1,  27,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
26045,'1 ',1,  27,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
26046,'1 ',1,  27,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
26048,'1 ',1,  27,   1,    18.370,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
26049,'1 ',1,  27,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
26050,'1 ',1,  27,   1,    23.550,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
26051,'1 ',1,  27,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
26056,'1 ',1,  27,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
26057,'1 ',1,  27,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
26059,'1 ',1,  27,   1,    11.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26060,'1 ',1,  27,   1,     5.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26061,'1 ',1,  27,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
26062,'1 ',1,  27,   1,    18.870,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
26063,'1 ',1,  27,   1,    27.940,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
26064,'1 ',1,  27,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
26066,'1 ',1,  27,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
26067,'1 ',1,  27,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
26068,'1 ',1,  27,   1,     1.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26070,'1 ',1,  27,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
26071,'1 ',1,  27,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
26072,'1 ',1,  27,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
26073,'1 ',1,  27,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
26075,'1 ',1,  27,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
26077,'1 ',1,  27,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
26080,'1 ',1,  27,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
26081,'1 ',1,  27,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
26083,'1 ',1,  27,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
26085,'1 ',1,  27,   1,    16.570,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
26086,'1 ',1,  27,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
26087,'1 ',1,  27,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
26089,'1 ',1,  27,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
26090,'1 ',1,  27,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
26091,'1 ',1,  27,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
26093,'1 ',1,  27,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
26096,'1 ',1,  27,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
26098,'1 ',1,  27,   1,    17.330,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
26099,'1 ',1,  27,   1,    26.610,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
26100,'1 ',1,  27,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
26101,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
26103,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
26104,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
26106,'1 ',1,  27,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
26107,'1 ',1,  27,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
26108,'1 ',1,  27,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
26109,'1 ',1,  27,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
26110,'1 ',1,  27,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
26111,'1 ',1,  27,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
26113,'1 ',1,  27,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
26114,'1 ',1,  27,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
26115,'1 ',1,  27,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
26116,'1 ',1,  27,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
26117,'1 ',1,  27,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
26119,'1 ',1,  27,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
26120,'1 ',1,  27,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
26121,'1 ',1,  27,   1,    18.040,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
26122,'1 ',1,  27,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
26123,'1 ',1,  27,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
26124,'1 ',1,  27,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
26125,'1 ',1,  27,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
26126,'1 ',1,  27,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
26129,'1 ',1,  27,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
26130,'1 ',1,  27,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
26131,'1 ',1,  27,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
26132,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
26134,'1 ',1,  27,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
26136,'1 ',1,  27,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
26137,'1 ',1,  27,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
26138,'1 ',1,  27,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
26140,'1 ',1,  27,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
26142,'1 ',1,  27,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
26144,'1 ',1,  27,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
26146,'1 ',1,  27,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
26148,'1 ',1,  27,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
26149,'1 ',1,  27,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
26152,'1 ',1,  27,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
26153,'1 ',1,  27,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
26154,'1 ',1,  27,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
26155,'1 ',1,  27,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
26156,'1 ',1,  27,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
26157,'1 ',1,  27,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
26158,'1 ',1,  27,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
26159,'1 ',1,  27,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
26160,'1 ',1,  27,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
26161,'1 ',1,  27,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
26162,'1 ',1,  27,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
26163,'1 ',1,  27,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
26164,'1 ',1,  27,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
26165,'1 ',1,  27,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
26166,'1 ',1,  27,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
26167,'1 ',1,  27,   1,    48.840,     0.000,     0.000,     0.000,     0.000,   -16.580,   1,1, 0
26168,'1 ',1,  27,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
26169,'1 ',1,  27,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
26170,'1 ',1,  27,   1,    19.620,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
26171,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
26172,'1 ',1,  27,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
26173,'1 ',1,  27,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
26174,'1 ',1,  27,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
26175,'1 ',1,  27,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
26176,'1 ',1,  27,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
26177,'1 ',1,  27,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
26178,'1 ',1,  27,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
26179,'1 ',1,  27,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
26181,'1 ',1,  27,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
26182,'1 ',1,  27,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
26183,'1 ',1,  27,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
26184,'1 ',1,  27,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
26185,'1 ',1,  27,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
26186,'1 ',1,  27,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
26187,'1 ',1,  27,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
26188,'1 ',1,  27,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
26189,'1 ',1,  27,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
26190,'1 ',1,  27,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
26192,'1 ',1,  27,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
26193,'1 ',1,  27,   1,    34.670,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
26195,'1 ',1,  27,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
26196,'1 ',1,  27,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
26198,'1 ',1,  27,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
26201,'1 ',1,  27,   1,    29.390,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
26202,'1 ',1,  27,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
26203,'1 ',1,  27,   1,    31.220,     0.000,     0.000,     0.000,     0.000,   -12.970,   1,1, 0
26205,'1 ',1,  27,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
26206,'1 ',1,  27,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
26207,'1 ',1,  27,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
26208,'1 ',1,  27,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
26209,'1 ',1,  27,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
26210,'1 ',1,  27,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
26213,'1 ',1,  27,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
26214,'1 ',1,  27,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
26216,'1 ',1,  27,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
26220,'1 ',1,  27,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
26221,'1 ',1,  27,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
26222,'1 ',1,  27,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
26223,'1 ',1,  27,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
26224,'1 ',1,  27,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
26225,'1 ',1,  27,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
26226,'1 ',1,  27,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
26227,'1 ',1,  27,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
26228,'1 ',1,  27,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
26230,'1 ',1,  27,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
26232,'1 ',1,  27,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
26233,'1 ',1,  27,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
26234,'1 ',1,  27,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
26239,'1 ',1,  27,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
26241,'1 ',1,  27,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
26242,'1 ',1,  27,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
26245,'1 ',1,  27,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
26246,'1 ',1,  27,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
26247,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
26248,'1 ',1,  27,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
26251,'1 ',1,  27,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
26255,'1 ',1,  27,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
26256,'1 ',1,  27,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
26258,'1 ',1,  27,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
26262,'1 ',1,  27,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
26264,'1 ',1,  27,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
26266,'1 ',1,  27,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
26270,'1 ',1,  27,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
26277,'1 ',1,  27,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
26278,'1 ',1,  27,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
26280,'1 ',1,  27,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
26281,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
26282,'1 ',1,  27,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
26283,'1 ',1,  27,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
26284,'1 ',1,  27,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
26285,'1 ',1,  27,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
26286,'1 ',1,  27,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
26287,'1 ',1,  27,   1,    25.780,     0.000,     0.000,     0.000,     0.000,    -9.990,   1,1, 0
26288,'1 ',1,  27,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
26289,'1 ',1,  27,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
26290,'1 ',1,  27,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
26293,'1 ',1,  27,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
26294,'1 ',1,  27,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
26301,'1 ',1,  27,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
26302,'1 ',1,  27,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
26303,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
26305,'1 ',1,  27,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
26306,'1 ',1,  27,   1,    52.330,     0.000,     0.000,     0.000,     0.000,   -17.670,   1,1, 0
26307,'1 ',1,  27,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
26308,'1 ',1,  27,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
26310,'1 ',1,  27,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
26311,'1 ',1,  27,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
26312,'1 ',1,  27,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
26313,'1 ',1,  27,   1,    81.020,     0.000,     0.000,     0.000,     0.000,   -27.090,   1,1, 0
26314,'1 ',1,  27,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
26317,'1 ',1,  27,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
26318,'1 ',1,  27,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
26319,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
26320,'1 ',1,  27,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
26324,'1 ',1,  27,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
26325,'1 ',1,  27,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
26326,'1 ',1,  27,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
26327,'1 ',1,  27,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
26328,'1 ',1,  27,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
26329,'1 ',1,  27,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
26331,'1 ',1,  27,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
26332,'1 ',1,  27,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
26333,'1 ',1,  27,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
26334,'1 ',1,  27,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
26335,'1 ',1,  27,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
26337,'1 ',1,  27,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
26342,'1 ',1,  27,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
26345,'1 ',1,  27,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
26347,'1 ',1,  27,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
26348,'1 ',1,  27,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
26349,'1 ',1,  27,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
26350,'1 ',1,  27,   1,    61.970,     0.000,     0.000,     0.000,     0.000,   -24.820,   1,1, 0
26352,'1 ',1,  27,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
26353,'1 ',1,  27,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
26355,'1 ',1,  27,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
26362,'1 ',1,  27,   1,    30.530,     0.000,     0.000,     0.000,     0.000,    -9.820,   1,1, 0
26363,'1 ',1,  27,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
26364,'1 ',1,  27,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
26366,'1 ',1,  27,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
26367,'1 ',1,  27,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
26369,'1 ',1,  27,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
26370,'1 ',1,  27,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
26371,'1 ',1,  27,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
26372,'1 ',1,  27,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
26375,'1 ',1,  27,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
26376,'1 ',1,  27,   1,    28.330,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
26377,'1 ',1,  27,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
26378,'1 ',1,  27,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
26380,'1 ',1,  27,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
26381,'1 ',1,  27,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
26382,'1 ',1,  27,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
26386,'1 ',1,  27,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
26387,'1 ',1,  27,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
26388,'1 ',1,  27,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
26389,'1 ',1,  27,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
26390,'1 ',1,  27,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
26391,'1 ',1,  27,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
26393,'1 ',1,  27,   1,    24.620,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
26394,'1 ',1,  27,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
26395,'1 ',1,  27,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
26396,'1 ',1,  27,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
26397,'1 ',1,  27,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
26398,'1 ',1,  27,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
26400,'1 ',1,  27,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
26401,'1 ',1,  27,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
26402,'1 ',1,  27,   1,    18.190,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
26403,'1 ',1,  27,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
26404,'1 ',1,  27,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
26407,'1 ',1,  27,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
26408,'1 ',1,  27,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
26409,'1 ',1,  27,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
26411,'1 ',1,  27,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
26413,'1 ',1,  27,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
26414,'1 ',1,  27,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
26415,'1 ',1,  27,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
26416,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
26417,'1 ',1,  27,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
26418,'1 ',1,  27,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
26421,'1 ',1,  27,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
26423,'1 ',1,  27,   1,    19.710,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
26429,'1 ',1,  27,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
26430,'1 ',1,  27,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
26432,'1 ',1,  27,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
26435,'1 ',1,  27,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
26437,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26438,'1 ',1,  27,   1,    10.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26439,'1 ',1,  27,   1,    13.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26440,'1 ',1,  27,   1,     6.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26441,'1 ',1,  27,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
26444,'1 ',1,  27,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
26445,'1 ',1,  27,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
26446,'1 ',1,  27,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
26447,'1 ',1,  27,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
26448,'1 ',1,  27,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
26449,'1 ',1,  27,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
26451,'1 ',1,  27,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
26452,'1 ',1,  27,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
26453,'1 ',1,  27,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
26454,'1 ',1,  27,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
26456,'1 ',1,  27,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
26457,'1 ',1,  27,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
26458,'1 ',1,  27,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
26459,'1 ',1,  27,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
26460,'1 ',1,  27,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
26461,'1 ',1,  27,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
26462,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
26463,'1 ',1,  27,   1,    30.110,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
26464,'1 ',1,  27,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
26465,'1 ',1,  27,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
26469,'1 ',1,  27,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
26470,'1 ',1,  27,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
26471,'1 ',1,  27,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
26475,'1 ',1,  27,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
26477,'1 ',1,  27,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
26479,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
26480,'1 ',1,  27,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
26481,'1 ',1,  27,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
26485,'1 ',1,  27,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
26486,'1 ',1,  27,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
26488,'1 ',1,  27,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
26491,'1 ',1,  27,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
26492,'1 ',1,  27,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
26494,'1 ',1,  27,   1,    13.950,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
26495,'1 ',1,  27,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
26497,'1 ',1,  27,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
26498,'1 ',1,  27,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
26500,'1 ',1,  27,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
26501,'1 ',1,  27,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
26502,'1 ',1,  27,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
26506,'1 ',1,  27,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
26507,'1 ',1,  27,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
26508,'1 ',1,  27,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
26512,'1 ',1,  27,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
26513,'1 ',1,  27,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
26515,'1 ',1,  27,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
26516,'1 ',1,  27,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
26517,'1 ',1,  27,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
26518,'1 ',1,  27,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
26519,'1 ',1,  27,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
26520,'1 ',1,  27,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
26522,'1 ',1,  27,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
26525,'1 ',1,  27,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
26526,'1 ',1,  27,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
26527,'1 ',1,  27,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
26528,'1 ',1,  27,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
26529,'1 ',1,  27,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
26530,'1 ',1,  27,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
26531,'1 ',1,  27,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
26533,'1 ',1,  27,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
26534,'1 ',1,  27,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
26535,'1 ',1,  27,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
26536,'1 ',1,  27,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
26537,'1 ',1,  27,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
26540,'1 ',1,  27,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
26544,'1 ',1,  27,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
26545,'1 ',1,  27,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
26546,'1 ',1,  27,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
26547,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
26548,'1 ',1,  27,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
26550,'1 ',1,  27,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
26551,'1 ',1,  27,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
26552,'1 ',1,  27,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
26553,'1 ',1,  27,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
26555,'1 ',1,  27,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
26556,'1 ',1,  27,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
26557,'1 ',1,  27,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
26558,'1 ',1,  27,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
26559,'1 ',1,  27,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
26560,'1 ',1,  27,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
26561,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
26562,'1 ',1,  27,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
26564,'1 ',1,  27,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
26565,'1 ',1,  27,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
26567,'1 ',1,  27,   1,    75.050,     0.000,     0.000,     0.000,     0.000,   -18.760,   1,1, 0
26569,'1 ',1,  27,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
26570,'1 ',1,  27,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
26571,'1 ',1,  27,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
26572,'1 ',1,  27,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
26573,'1 ',1,  27,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
26575,'1 ',1,  27,   1,    12.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26577,'1 ',1,  27,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
26578,'1 ',1,  27,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
26579,'1 ',1,  27,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
26581,'1 ',1,  27,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
26583,'1 ',1,  27,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
26585,'1 ',1,  27,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
26587,'1 ',1,  27,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
26588,'1 ',1,  27,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
26589,'1 ',1,  27,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
26590,'1 ',1,  27,   1,    55.350,     0.000,     0.000,     0.000,     0.000,   -13.840,   1,1, 0
26591,'1 ',1,  27,   1,    17.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26592,'1 ',1,  27,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
26593,'1 ',1,  27,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
26596,'1 ',1,  27,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
26598,'1 ',1,  27,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
26599,'1 ',1,  27,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
26601,'1 ',1,  27,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
26602,'1 ',1,  27,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
26603,'1 ',1,  27,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
26605,'1 ',1,  27,   1,    58.000,     0.000,     0.000,     0.000,     0.000,   -24.830,   1,1, 0
26607,'1 ',1,  27,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
26609,'1 ',1,  27,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
26610,'1 ',1,  27,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
26611,'1 ',1,  27,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
26612,'1 ',1,  27,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
26614,'1 ',1,  27,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
26617,'1 ',1,  27,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
26618,'1 ',1,  27,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
26619,'1 ',1,  27,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
26622,'1 ',1,  27,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
26623,'1 ',1,  27,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
26624,'1 ',1,  27,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
26625,'1 ',1,  27,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
26626,'1 ',1,  27,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
26627,'1 ',1,  27,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
26628,'1 ',1,  27,   1,    22.080,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
26629,'1 ',1,  27,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
26630,'1 ',1,  27,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
26632,'1 ',1,  27,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
26633,'1 ',1,  27,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
26636,'1 ',1,  27,   1,    15.480,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
26637,'1 ',1,  27,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
26638,'1 ',1,  27,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
26639,'1 ',1,  27,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
26642,'1 ',1,  27,   1,    15.790,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
26643,'1 ',1,  27,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
26644,'1 ',1,  27,   1,    31.740,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
26647,'1 ',1,  27,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
26648,'1 ',1,  27,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
26649,'1 ',1,  27,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
26651,'1 ',1,  27,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
26652,'1 ',1,  27,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
26653,'1 ',1,  27,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
26654,'1 ',1,  27,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
26655,'1 ',1,  27,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
26657,'1 ',1,  27,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
26658,'1 ',1,  27,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
26661,'1 ',1,  27,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
26662,'1 ',1,  27,   1,     3.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26663,'1 ',1,  27,   1,     9.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26666,'1 ',1,  27,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
26667,'1 ',1,  27,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
26668,'1 ',1,  27,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
26669,'1 ',1,  27,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
26670,'1 ',1,  27,   1,    29.330,     0.000,     0.000,     0.000,     0.000,   -11.490,   1,1, 0
26673,'1 ',1,  27,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
26674,'1 ',1,  27,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
26675,'1 ',1,  27,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
26678,'1 ',1,  27,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
26679,'1 ',1,  27,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
26680,'1 ',1,  27,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
26681,'1 ',1,  27,   1,    32.660,     0.000,     0.000,     0.000,     0.000,   -10.310,   1,1, 0
26684,'1 ',1,  27,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
26686,'1 ',1,  27,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
26687,'1 ',1,  27,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
26688,'1 ',1,  27,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
26689,'1 ',1,  27,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
26690,'1 ',1,  27,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
26691,'1 ',1,  27,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
26692,'1 ',1,  27,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
26694,'1 ',1,  27,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
26695,'1 ',1,  27,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
26696,'1 ',1,  27,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
26698,'1 ',1,  27,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
26699,'1 ',1,  27,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
26700,'1 ',1,  27,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
26703,'1 ',1,  27,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
26704,'1 ',1,  27,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
26705,'1 ',1,  27,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
26708,'1 ',1,  27,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
26709,'1 ',1,  27,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
26710,'1 ',1,  27,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
26711,'1 ',1,  27,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
26712,'1 ',1,  27,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
26713,'1 ',1,  27,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
26714,'1 ',1,  27,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
26715,'1 ',1,  27,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
26716,'1 ',1,  27,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
26717,'1 ',1,  27,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
26718,'1 ',1,  27,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
26719,'1 ',1,  27,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
26721,'1 ',1,  27,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -9.650,   1,1, 0
26723,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
26724,'1 ',1,  27,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
26725,'1 ',1,  27,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
26726,'1 ',1,  27,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
26728,'1 ',1,  27,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
26729,'1 ',1,  27,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
26730,'1 ',1,  27,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
26731,'1 ',1,  27,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
26734,'1 ',1,  27,   1,    65.880,     0.000,     0.000,     0.000,     0.000,   -17.470,   1,1, 0
26736,'1 ',1,  27,   1,    79.710,     0.000,     0.000,     0.000,     0.000,   -25.740,   1,1, 0
26738,'1 ',1,  27,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
26740,'1 ',1,  27,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
26742,'1 ',1,  27,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
26743,'1 ',1,  27,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
26744,'1 ',1,  27,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
26745,'1 ',1,  27,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
26746,'1 ',1,  27,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
26747,'1 ',1,  27,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
26748,'1 ',1,  27,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
26749,'1 ',1,  27,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
26750,'1 ',1,  27,   1,    26.260,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
26751,'1 ',1,  27,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
26752,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
26753,'1 ',1,  27,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
26755,'1 ',1,  27,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
26756,'1 ',1,  27,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
26757,'1 ',1,  27,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
26758,'1 ',1,  27,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
26760,'1 ',1,  27,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
26762,'1 ',1,  27,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
26763,'1 ',1,  27,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
26765,'1 ',1,  27,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
26767,'1 ',1,  27,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
26768,'1 ',1,  27,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
26769,'1 ',1,  27,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
26770,'1 ',1,  27,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
26771,'1 ',1,  27,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
26772,'1 ',1,  27,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
26773,'1 ',1,  27,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
26774,'1 ',1,  27,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
26775,'1 ',1,  27,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
26776,'1 ',1,  27,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
26777,'1 ',1,  27,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
26780,'1 ',1,  27,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
26782,'1 ',1,  27,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
26784,'1 ',1,  27,   1,    35.190,     0.000,     0.000,     0.000,     0.000,   -11.690,   1,1, 0
26785,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
26786,'1 ',1,  27,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
26787,'1 ',1,  27,   1,    18.470,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
26788,'1 ',1,  27,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
26789,'1 ',1,  27,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
26790,'1 ',1,  27,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
26791,'1 ',1,  27,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
26793,'1 ',1,  27,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
26794,'1 ',1,  27,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
26795,'1 ',1,  27,   1,   143.370,     0.000,     0.000,     0.000,     0.000,   -44.870,   1,1, 0
26796,'1 ',1,  27,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
26799,'1 ',1,  27,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
26801,'1 ',1,  27,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
26802,'1 ',1,  27,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
26803,'1 ',1,  27,   1,     6.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26804,'1 ',1,  27,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
26806,'1 ',1,  27,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
26807,'1 ',1,  27,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
26809,'1 ',1,  27,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
26810,'1 ',1,  27,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
26811,'1 ',1,  27,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
26813,'1 ',1,  27,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
26814,'1 ',1,  27,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
26815,'1 ',1,  27,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
26816,'1 ',1,  27,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
26817,'1 ',1,  27,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
26819,'1 ',1,  27,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
26820,'1 ',1,  27,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
26821,'1 ',1,  27,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
26822,'1 ',1,  27,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
26823,'1 ',1,  27,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
26825,'1 ',1,  27,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
26828,'1 ',1,  27,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
26829,'1 ',1,  27,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
26830,'1 ',1,  27,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
26831,'1 ',1,  27,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
26833,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
26835,'1 ',1,  27,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
26837,'1 ',1,  27,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
26838,'1 ',1,  27,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
26839,'1 ',1,  27,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
26840,'1 ',1,  27,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
26842,'1 ',1,  27,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
26844,'1 ',1,  27,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
26845,'1 ',1,  27,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
26846,'1 ',1,  27,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
26849,'1 ',1,  27,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
26850,'1 ',1,  27,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
26851,'1 ',1,  27,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
26852,'1 ',1,  27,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
26853,'1 ',1,  27,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
26854,'1 ',1,  27,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
26855,'1 ',1,  27,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
26858,'1 ',1,  27,   1,    19.520,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
26860,'1 ',1,  27,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
26861,'1 ',1,  27,   1,    14.050,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
26864,'1 ',1,  27,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
26866,'1 ',1,  27,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
26867,'1 ',1,  27,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
26868,'1 ',1,  27,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
26870,'1 ',1,  27,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
26871,'1 ',1,  27,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
26872,'1 ',1,  27,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
26873,'1 ',1,  27,   1,    28.360,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
26874,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
26875,'1 ',1,  27,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
26876,'1 ',1,  27,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
26878,'1 ',1,  27,   1,    24.170,     0.000,     0.000,     0.000,     0.000,   -11.870,   1,1, 0
26880,'1 ',1,  27,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
26881,'1 ',1,  27,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
26882,'1 ',1,  27,   1,    20.630,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
26883,'1 ',1,  27,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
26884,'1 ',1,  27,   1,     1.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26885,'1 ',1,  27,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
26886,'1 ',1,  27,   1,     3.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26888,'1 ',1,  27,   1,    13.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26889,'1 ',1,  27,   1,     3.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26890,'1 ',1,  27,   1,     6.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26891,'1 ',1,  27,   1,     2.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26892,'1 ',1,  27,   1,     4.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26894,'1 ',1,  27,   1,     6.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26895,'1 ',1,  27,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
26896,'1 ',1,  27,   1,    16.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26897,'1 ',1,  27,   1,    61.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26898,'1 ',1,  27,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
26899,'1 ',1,  27,   1,    10.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26900,'1 ',1,  27,   1,     5.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26901,'1 ',1,  27,   1,     9.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26902,'1 ',1,  27,   1,     9.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26903,'1 ',1,  27,   1,    24.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26904,'1 ',1,  27,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26905,'1 ',1,  27,   1,     6.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26906,'1 ',1,  27,   1,     6.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26907,'1 ',1,  27,   1,     7.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26908,'1 ',1,  27,   1,    12.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26909,'1 ',1,  27,   1,     8.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26910,'1 ',1,  27,   1,     3.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26911,'1 ',1,  27,   1,     3.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26912,'1 ',1,  27,   1,     3.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26914,'1 ',1,  27,   1,    68.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26915,'1 ',1,  27,   1,     6.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26916,'1 ',1,  27,   1,    11.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26918,'1 ',1,  27,   1,     2.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26919,'1 ',1,  27,   1,     8.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26920,'1 ',1,  27,   1,    11.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26921,'1 ',1,  27,   1,     8.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26924,'1 ',1,  27,   1,    14.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26926,'1 ',1,  27,   1,     6.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26927,'1 ',1,  27,   1,     6.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26928,'1 ',1,  27,   1,     4.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26930,'1 ',1,  27,   1,    19.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26931,'1 ',1,  27,   1,     5.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26932,'1 ',1,  27,   1,     9.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26933,'1 ',1,  27,   1,     2.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26934,'1 ',1,  27,   1,     3.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26935,'1 ',1,  27,   1,    23.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
26939,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
26944,'1 ',1,  27,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
26945,'1 ',1,  27,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
26946,'1 ',1,  27,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
26953,'1 ',1,  27,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
26955,'1 ',1,  27,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
26957,'1 ',1,  27,   1,    18.200,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
26959,'1 ',1,  27,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
26960,'1 ',1,  27,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
26961,'1 ',1,  27,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
26962,'1 ',1,  27,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
26963,'1 ',1,  27,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
26964,'1 ',1,  27,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
26966,'1 ',1,  27,   1,    16.580,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
26968,'1 ',1,  27,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
26969,'1 ',1,  27,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
26970,'1 ',1,  27,   1,    24.910,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
26974,'1 ',1,  27,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
26975,'1 ',1,  27,   1,    19.360,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
26976,'1 ',1,  27,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
26977,'1 ',1,  27,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
26978,'1 ',1,  27,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
26980,'1 ',1,  27,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
26981,'1 ',1,  27,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
26984,'1 ',1,  27,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
26985,'1 ',1,  27,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
26986,'1 ',1,  27,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
26987,'1 ',1,  27,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
26990,'1 ',1,  27,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
26991,'1 ',1,  27,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
26993,'1 ',1,  27,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
26995,'1 ',1,  27,   1,   107.330,     0.000,     0.000,     0.000,     0.000,   -43.100,   1,1, 0
26997,'1 ',1,  27,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
26998,'1 ',1,  27,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
26999,'1 ',1,  27,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
27000,'1 ',1,  27,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
27001,'1 ',1,  27,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
27002,'1 ',1,  27,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
27003,'1 ',1,  27,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
27004,'1 ',1,  27,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
27005,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
27006,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
27009,'1 ',1,  27,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
27010,'1 ',1,  27,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
27014,'1 ',1,  27,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
27015,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
27016,'1 ',1,  27,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
27019,'1 ',1,  27,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
27020,'1 ',1,  27,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
27021,'1 ',1,  27,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
27023,'1 ',1,  27,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
27024,'1 ',1,  27,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
27025,'1 ',1,  27,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
27026,'1 ',1,  27,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
27027,'1 ',1,  27,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
27028,'1 ',1,  27,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
27029,'1 ',1,  27,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
27030,'1 ',1,  27,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
27031,'1 ',1,  27,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
27033,'1 ',1,  27,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
27035,'1 ',1,  27,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
27037,'1 ',1,  27,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
27038,'1 ',1,  27,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
27041,'1 ',1,  27,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
27045,'1 ',1,  27,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
27046,'1 ',1,  27,   1,    79.790,     0.000,     0.000,     0.000,     0.000,   -25.090,   1,1, 0
27047,'1 ',1,  27,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
27048,'1 ',1,  27,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
27049,'1 ',1,  27,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
27052,'1 ',1,  27,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
27056,'1 ',1,  27,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
27059,'1 ',1,  27,   1,    22.550,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
27060,'1 ',1,  27,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
27061,'1 ',1,  27,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
27062,'1 ',1,  27,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
27063,'1 ',1,  27,   1,    16.350,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
27064,'1 ',1,  27,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
27066,'1 ',1,  27,   1,    58.850,     0.000,     0.000,     0.000,     0.000,   -21.860,   1,1, 0
27070,'1 ',1,  27,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
27073,'1 ',1,  27,   1,    21.060,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
27075,'1 ',1,  27,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
27077,'1 ',1,  27,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
27078,'1 ',1,  27,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
27079,'1 ',1,  27,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
27080,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
27083,'1 ',1,  27,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
27084,'1 ',1,  27,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
27085,'1 ',1,  27,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
27088,'1 ',1,  27,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
27089,'1 ',1,  27,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
27092,'1 ',1,  27,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
27093,'1 ',1,  27,   1,    74.790,     0.000,     0.000,     0.000,     0.000,   -25.330,   1,1, 0
27094,'1 ',1,  27,   1,    23.370,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
27095,'1 ',1,  27,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
27097,'1 ',1,  27,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
27099,'1 ',1,  27,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
27101,'1 ',1,  27,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
27103,'1 ',1,  27,   1,    22.660,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
27105,'1 ',1,  27,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
27106,'1 ',1,  27,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
27108,'1 ',1,  27,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
27109,'1 ',1,  27,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
27110,'1 ',1,  27,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
27112,'1 ',1,  27,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
27116,'1 ',1,  27,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
27118,'1 ',1,  27,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
27119,'1 ',1,  27,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
27120,'1 ',1,  27,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
27121,'1 ',1,  27,   1,    15.030,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
27123,'1 ',1,  27,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
27124,'1 ',1,  27,   1,    20.530,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
27125,'1 ',1,  27,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
27126,'1 ',1,  27,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
27127,'1 ',1,  27,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
27130,'1 ',1,  27,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
27131,'1 ',1,  27,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
27133,'1 ',1,  27,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
27134,'1 ',1,  27,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
27135,'1 ',1,  27,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
27137,'1 ',1,  27,   1,     7.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27138,'1 ',1,  27,   1,    18.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27139,'1 ',1,  27,   1,    14.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27140,'1 ',1,  27,   1,     5.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27142,'1 ',1,  27,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
27144,'1 ',1,  27,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
27145,'1 ',1,  27,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
27147,'1 ',1,  27,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
27149,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
27151,'1 ',1,  27,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
27152,'1 ',1,  27,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
27155,'1 ',1,  27,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
27156,'1 ',1,  27,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
27157,'1 ',1,  27,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
27158,'1 ',1,  27,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
27159,'1 ',1,  27,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
27160,'1 ',1,  27,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
27161,'1 ',1,  27,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
27163,'1 ',1,  27,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
27164,'1 ',1,  27,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
27165,'1 ',1,  27,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
27166,'1 ',1,  27,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
27168,'1 ',1,  27,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
27170,'1 ',1,  27,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
27171,'1 ',1,  27,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
27172,'1 ',1,  27,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
27173,'1 ',1,  27,   1,    22.370,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
27177,'1 ',1,  27,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
27181,'1 ',1,  27,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
27182,'1 ',1,  27,   1,    22.350,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
27184,'1 ',1,  27,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
27185,'1 ',1,  27,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
27187,'1 ',1,  27,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
27189,'1 ',1,  27,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
27190,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
27193,'1 ',1,  27,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
27194,'1 ',1,  27,   1,    18.400,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
27196,'1 ',1,  27,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
27197,'1 ',1,  27,   1,    16.140,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
27198,'1 ',1,  27,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
27202,'1 ',1,  27,   1,    21.640,     0.000,     0.000,     0.000,     0.000,    -9.850,   1,1, 0
27203,'1 ',1,  27,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
27205,'1 ',1,  27,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
27206,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
27207,'1 ',1,  27,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
27208,'1 ',1,  27,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
27209,'1 ',1,  27,   1,    20.470,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
27210,'1 ',1,  27,   1,    11.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27211,'1 ',1,  27,   1,    37.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27213,'1 ',1,  27,   1,    10.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27214,'1 ',1,  27,   1,    15.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27215,'1 ',1,  27,   1,     7.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27216,'1 ',1,  27,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27220,'1 ',1,  27,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
27224,'1 ',1,  27,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27225,'1 ',1,  27,   1,    10.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27226,'1 ',1,  27,   1,     8.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27228,'1 ',1,  27,   1,    12.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27230,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27231,'1 ',1,  27,   1,    11.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27232,'1 ',1,  27,   1,     6.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27233,'1 ',1,  27,   1,     9.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27236,'1 ',1,  27,   1,    12.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27237,'1 ',1,  27,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
27238,'1 ',1,  27,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
27239,'1 ',1,  27,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
27240,'1 ',1,  27,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
27242,'1 ',1,  27,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
27243,'1 ',1,  27,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
27247,'1 ',1,  27,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
27248,'1 ',1,  27,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
27250,'1 ',1,  27,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
27251,'1 ',1,  27,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
27253,'1 ',1,  27,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
27254,'1 ',1,  27,   1,    26.640,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
27255,'1 ',1,  27,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
27257,'1 ',1,  27,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
27258,'1 ',1,  27,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
27259,'1 ',1,  27,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
27260,'1 ',1,  27,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
27263,'1 ',1,  27,   1,     5.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27264,'1 ',1,  27,   1,    10.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27265,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27266,'1 ',1,  27,   1,    12.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27268,'1 ',1,  27,   1,     2.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27269,'1 ',1,  27,   1,     3.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27272,'1 ',1,  27,   1,     7.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27273,'1 ',1,  27,   1,    12.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27275,'1 ',1,  27,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27278,'1 ',1,  27,   1,    11.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27279,'1 ',1,  27,   1,     5.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27280,'1 ',1,  27,   1,    14.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27283,'1 ',1,  27,   1,    15.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27284,'1 ',1,  27,   1,     6.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27285,'1 ',1,  27,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27286,'1 ',1,  27,   1,     4.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27292,'1 ',1,  27,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
27294,'1 ',1,  27,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
27299,'1 ',1,  27,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
27300,'1 ',1,  27,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
27302,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
27304,'1 ',1,  27,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
27305,'1 ',1,  27,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
27306,'1 ',1,  27,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
27307,'1 ',1,  27,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
27309,'1 ',1,  27,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
27311,'1 ',1,  27,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
27312,'1 ',1,  27,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
27313,'1 ',1,  27,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
27314,'1 ',1,  27,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
27315,'1 ',1,  27,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
27318,'1 ',1,  27,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
27319,'1 ',1,  27,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
27321,'1 ',1,  27,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
27322,'1 ',1,  27,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
27323,'1 ',1,  27,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
27327,'1 ',1,  27,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
27328,'1 ',1,  27,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
27329,'1 ',1,  27,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
27330,'1 ',1,  27,   1,    50.290,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
27332,'1 ',1,  27,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
27334,'1 ',1,  27,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
27335,'1 ',1,  27,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
27336,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
27338,'1 ',1,  27,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
27340,'1 ',1,  27,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
27341,'1 ',1,  27,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
27342,'1 ',1,  27,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
27343,'1 ',1,  27,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
27344,'1 ',1,  27,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
27347,'1 ',1,  27,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
27348,'1 ',1,  27,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
27350,'1 ',1,  27,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
27351,'1 ',1,  27,   1,    26.310,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
27352,'1 ',1,  27,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
27353,'1 ',1,  27,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
27354,'1 ',1,  27,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
27355,'1 ',1,  27,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
27356,'1 ',1,  27,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27357,'1 ',1,  27,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
27358,'1 ',1,  27,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
27362,'1 ',1,  27,   1,    67.780,     0.000,     0.000,     0.000,     0.000,   -16.940,   1,1, 0
27363,'1 ',1,  27,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
27364,'1 ',1,  27,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
27365,'1 ',1,  27,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
27366,'1 ',1,  27,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
27367,'1 ',1,  27,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
27368,'1 ',1,  27,   1,    12.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27369,'1 ',1,  27,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
27370,'1 ',1,  27,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
27371,'1 ',1,  27,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
27372,'1 ',1,  27,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
27374,'1 ',1,  27,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
27375,'1 ',1,  27,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
27376,'1 ',1,  27,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
27377,'1 ',1,  27,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
27380,'1 ',1,  27,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
27382,'1 ',1,  27,   1,    23.200,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
27383,'1 ',1,  27,   1,    27.530,     0.000,     0.000,     0.000,     0.000,   -10.850,   1,1, 0
27386,'1 ',1,  27,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
27387,'1 ',1,  27,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
27388,'1 ',1,  27,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
27389,'1 ',1,  27,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
27390,'1 ',1,  27,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
27391,'1 ',1,  27,   1,    28.580,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
27392,'1 ',1,  27,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
27393,'1 ',1,  27,   1,    19.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27394,'1 ',1,  27,   1,     5.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27395,'1 ',1,  27,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27396,'1 ',1,  27,   1,     6.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27397,'1 ',1,  27,   1,    10.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27398,'1 ',1,  27,   1,     4.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27400,'1 ',1,  27,   1,     2.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27401,'1 ',1,  27,   1,    13.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27402,'1 ',1,  27,   1,     7.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27403,'1 ',1,  27,   1,     7.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27404,'1 ',1,  27,   1,     5.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27405,'1 ',1,  27,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27408,'1 ',1,  27,   1,     5.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27409,'1 ',1,  27,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
27413,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27415,'1 ',1,  27,   1,    16.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27416,'1 ',1,  27,   1,    12.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27417,'1 ',1,  27,   1,     2.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27418,'1 ',1,  27,   1,     6.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27419,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27420,'1 ',1,  27,   1,    11.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27422,'1 ',1,  27,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
27423,'1 ',1,  27,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
27424,'1 ',1,  27,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
27425,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
27426,'1 ',1,  27,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
27428,'1 ',1,  27,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
27429,'1 ',1,  27,   1,    24.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27431,'1 ',1,  27,   1,     4.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27435,'1 ',1,  27,   1,     5.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27436,'1 ',1,  27,   1,    13.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27437,'1 ',1,  27,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
27438,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
27440,'1 ',1,  27,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
27441,'1 ',1,  27,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
27442,'1 ',1,  27,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
27443,'1 ',1,  27,   1,     5.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27449,'1 ',1,  27,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
27450,'1 ',1,  27,   1,    26.500,     0.000,     0.000,     0.000,     0.000,   -10.970,   1,1, 0
27451,'1 ',1,  27,   1,    25.350,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
27453,'1 ',1,  27,   1,     4.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27454,'1 ',1,  27,   1,     1.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27455,'1 ',1,  27,   1,     1.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27456,'1 ',1,  27,   1,     2.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27457,'1 ',1,  27,   1,     4.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27460,'1 ',1,  27,   1,     6.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27463,'1 ',1,  27,   1,     8.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27465,'1 ',1,  27,   1,     1.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27466,'1 ',1,  27,   1,     2.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27467,'1 ',1,  27,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27468,'1 ',1,  27,   1,     9.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27469,'1 ',1,  27,   1,    14.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27471,'1 ',1,  27,   1,     6.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27473,'1 ',1,  27,   1,    66.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27474,'1 ',1,  27,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27475,'1 ',1,  27,   1,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27476,'1 ',1,  27,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27477,'1 ',1,  27,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27478,'1 ',1,  27,   1,     4.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27479,'1 ',1,  27,   1,     6.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27480,'1 ',1,  27,   1,     8.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27481,'1 ',1,  27,   1,     1.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27482,'1 ',1,  27,   1,     1.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27483,'1 ',1,  27,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27484,'1 ',1,  27,   1,     3.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27486,'1 ',1,  27,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27490,'1 ',1,  27,   1,     5.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27492,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27493,'1 ',1,  27,   1,     3.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27494,'1 ',1,  27,   1,     1.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27496,'1 ',1,  27,   1,     7.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27497,'1 ',1,  27,   1,     3.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27498,'1 ',1,  27,   1,     2.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27500,'1 ',1,  27,   1,     5.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27501,'1 ',1,  27,   1,     4.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27502,'1 ',1,  27,   1,     1.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27504,'1 ',1,  27,   1,     5.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27510,'1 ',1,  27,   1,    35.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27511,'1 ',1,  27,   1,     5.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27512,'1 ',1,  27,   1,    13.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27513,'1 ',1,  27,   1,    13.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27515,'1 ',1,  27,   1,     6.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27516,'1 ',1,  27,   1,    10.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27517,'1 ',1,  27,   1,    13.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27518,'1 ',1,  27,   1,    13.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27520,'1 ',1,  27,   1,     4.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27521,'1 ',1,  27,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27523,'1 ',1,  27,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27525,'1 ',1,  27,   1,     5.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27527,'1 ',1,  27,   1,     4.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27528,'1 ',1,  27,   1,     8.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27529,'1 ',1,  27,   1,     5.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27530,'1 ',1,  27,   1,    11.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27531,'1 ',1,  27,   1,     8.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27533,'1 ',1,  27,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27534,'1 ',1,  27,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27537,'1 ',1,  27,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27538,'1 ',1,  27,   1,    19.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27542,'1 ',1,  27,   1,     2.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27543,'1 ',1,  27,   1,     7.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27545,'1 ',1,  27,   1,    12.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27546,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27549,'1 ',1,  27,   1,     5.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27550,'1 ',1,  27,   1,     5.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27551,'1 ',1,  27,   1,     9.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27552,'1 ',1,  27,   1,    27.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27553,'1 ',1,  27,   1,     7.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27554,'1 ',1,  27,   1,    12.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27555,'1 ',1,  27,   1,     9.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27558,'1 ',1,  27,   1,     7.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27559,'1 ',1,  27,   1,    11.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27560,'1 ',1,  27,   1,    12.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27561,'1 ',1,  27,   1,    61.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27562,'1 ',1,  27,   1,     6.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27565,'1 ',1,  27,   1,     7.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27567,'1 ',1,  27,   1,     8.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27568,'1 ',1,  27,   1,    11.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27569,'1 ',1,  27,   1,    11.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27571,'1 ',1,  27,   1,     7.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27572,'1 ',1,  27,   1,    10.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27573,'1 ',1,  27,   1,    10.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27574,'1 ',1,  27,   1,     3.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27576,'1 ',1,  27,   1,     1.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27579,'1 ',1,  27,   1,     5.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27580,'1 ',1,  27,   1,     4.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27581,'1 ',1,  27,   1,     2.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27584,'1 ',1,  27,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27585,'1 ',1,  27,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27587,'1 ',1,  27,   1,     5.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27590,'1 ',1,  27,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
27592,'1 ',1,  27,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
27594,'1 ',1,  27,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
27599,'1 ',1,  27,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
27600,'1 ',1,  27,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
27601,'1 ',1,  27,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
27602,'1 ',1,  27,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
27603,'1 ',1,  27,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
27604,'1 ',1,  27,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
27605,'1 ',1,  27,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
27606,'1 ',1,  27,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
27607,'1 ',1,  27,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
27608,'1 ',1,  27,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
27610,'1 ',1,  27,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
27612,'1 ',1,  27,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
27613,'1 ',1,  27,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
27614,'1 ',1,  27,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
27615,'1 ',1,  27,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
27616,'1 ',1,  27,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
27618,'1 ',1,  27,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
27619,'1 ',1,  27,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
27620,'1 ',1,  27,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
27622,'1 ',1,  27,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
27623,'1 ',1,  27,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
27624,'1 ',1,  27,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
27625,'1 ',1,  27,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
27627,'1 ',1,  27,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
27628,'1 ',1,  27,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
27630,'1 ',1,  27,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
27632,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
27634,'1 ',1,  27,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
27635,'1 ',1,  27,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
27636,'1 ',1,  27,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
27637,'1 ',1,  27,   1,    27.410,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
27640,'1 ',1,  27,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
27643,'1 ',1,  27,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
27645,'1 ',1,  27,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
27646,'1 ',1,  27,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
27649,'1 ',1,  27,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
27650,'1 ',1,  27,   1,    24.470,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
27651,'1 ',1,  27,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
27653,'1 ',1,  27,   1,    36.190,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
27654,'1 ',1,  27,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
27655,'1 ',1,  27,   1,    19.470,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
27656,'1 ',1,  27,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
27657,'1 ',1,  27,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
27658,'1 ',1,  27,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
27659,'1 ',1,  27,   1,    22.380,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
27660,'1 ',1,  27,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
27664,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27665,'1 ',1,  27,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27666,'1 ',1,  27,   1,    87.390,     0.000,     0.000,     0.000,     0.000,   -21.850,   1,1, 0
27667,'1 ',1,  27,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
27668,'1 ',1,  27,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
27670,'1 ',1,  27,   1,    20.810,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
27671,'1 ',1,  27,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
27674,'1 ',1,  27,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
27675,'1 ',1,  27,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
27676,'1 ',1,  27,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
27677,'1 ',1,  27,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
27679,'1 ',1,  27,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
27682,'1 ',1,  27,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
27683,'1 ',1,  27,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
27684,'1 ',1,  27,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
27688,'1 ',1,  27,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
27690,'1 ',1,  27,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
27691,'1 ',1,  27,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
27693,'1 ',1,  27,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
27695,'1 ',1,  27,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
27696,'1 ',1,  27,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
27697,'1 ',1,  27,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
27698,'1 ',1,  27,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
27699,'1 ',1,  27,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
27703,'1 ',1,  27,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
27704,'1 ',1,  27,   1,    28.920,     0.000,     0.000,     0.000,     0.000,   -11.240,   1,1, 0
27707,'1 ',1,  27,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
27708,'1 ',1,  27,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
27711,'1 ',1,  27,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
27713,'1 ',1,  27,   1,    29.570,     0.000,     0.000,     0.000,     0.000,   -12.670,   1,1, 0
27715,'1 ',1,  27,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
27716,'1 ',1,  27,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
27718,'1 ',1,  27,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
27719,'1 ',1,  27,   1,    16.140,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
27720,'1 ',1,  27,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
27722,'1 ',1,  27,   1,    67.430,     0.000,     0.000,     0.000,     0.000,   -22.040,   1,1, 0
27723,'1 ',1,  27,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
27724,'1 ',1,  27,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
27725,'1 ',1,  27,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
27726,'1 ',1,  27,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
27728,'1 ',1,  27,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
27731,'1 ',1,  27,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
27732,'1 ',1,  27,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
27733,'1 ',1,  27,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
27734,'1 ',1,  27,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
27736,'1 ',1,  27,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
27737,'1 ',1,  27,   1,     3.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27741,'1 ',1,  27,   1,    19.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27745,'1 ',1,  27,   1,    22.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27746,'1 ',1,  27,   1,     7.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27749,'1 ',1,  27,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
27750,'1 ',1,  27,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
27751,'1 ',1,  27,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
27752,'1 ',1,  27,   1,     2.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27756,'1 ',1,  27,   1,     2.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27757,'1 ',1,  27,   1,     5.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27760,'1 ',1,  27,   1,     3.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27761,'1 ',1,  27,   1,    13.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27764,'1 ',1,  27,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27765,'1 ',1,  27,   1,     8.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27766,'1 ',1,  27,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
27768,'1 ',1,  27,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
27769,'1 ',1,  27,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
27770,'1 ',1,  27,   1,    24.760,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
27773,'1 ',1,  27,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
27774,'1 ',1,  27,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
27775,'1 ',1,  27,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
27776,'1 ',1,  27,   1,    41.280,     0.000,     0.000,     0.000,     0.000,   -16.940,   1,1, 0
27777,'1 ',1,  27,   1,    20.910,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
27779,'1 ',1,  27,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
27781,'1 ',1,  27,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
27782,'1 ',1,  27,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
27783,'1 ',1,  27,   1,    20.850,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
27787,'1 ',1,  27,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
27789,'1 ',1,  27,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
27790,'1 ',1,  27,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
27792,'1 ',1,  27,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
27794,'1 ',1,  27,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
27796,'1 ',1,  27,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
27800,'1 ',1,  27,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
27801,'1 ',1,  27,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
27802,'1 ',1,  27,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
27803,'1 ',1,  27,   1,    28.780,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
27805,'1 ',1,  27,   1,    17.490,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
27807,'1 ',1,  27,   1,    21.190,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
27808,'1 ',1,  27,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
27809,'1 ',1,  27,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
27811,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27812,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27814,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27815,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27819,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27821,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27822,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27823,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27827,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27829,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27830,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27834,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27836,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27837,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27838,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27840,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27846,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27847,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27848,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27849,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27850,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27852,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27853,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27861,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27862,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27866,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27867,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27871,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27879,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27882,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27883,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27884,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27885,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27886,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27887,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27888,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27890,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27892,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27893,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27895,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27897,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27899,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27901,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27903,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27904,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27905,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27906,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27907,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27908,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27910,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27911,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27912,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27913,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27915,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27917,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27920,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27925,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27926,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27927,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27930,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27931,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27932,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27933,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27936,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27939,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27940,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27941,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27949,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27953,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27954,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27955,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27956,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27958,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27960,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27963,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27964,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27966,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27967,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27968,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27969,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27970,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27971,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27974,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27975,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27976,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27977,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27978,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27979,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27980,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27981,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27987,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27992,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27994,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27998,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
27999,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28001,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28006,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28007,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28008,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28010,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28011,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28012,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28019,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28020,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28021,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28022,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28023,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28025,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28026,'1 ',1,   6,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
28028,'1 ',1,   6,   1,    17.580,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
28030,'1 ',1,   6,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
28031,'1 ',1,   6,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
28033,'1 ',1,   6,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
28034,'1 ',1,   6,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
28035,'1 ',1,   6,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
28036,'1 ',1,   6,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
28037,'1 ',1,   6,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
28039,'1 ',1,   6,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
28040,'1 ',1,   6,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
28042,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
28043,'1 ',1,   6,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
28044,'1 ',1,   6,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
28045,'1 ',1,   6,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
28046,'1 ',1,   6,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
28047,'1 ',1,   6,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
28048,'1 ',1,   6,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
28049,'1 ',1,   6,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
28050,'1 ',1,   6,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
28051,'1 ',1,   6,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
28052,'1 ',1,   6,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
28053,'1 ',1,   6,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
28054,'1 ',1,   6,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
28055,'1 ',1,   6,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
28056,'1 ',1,   6,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
28058,'1 ',1,   6,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
28059,'1 ',1,   6,   1,    18.770,     0.000,     0.000,     0.000,     0.000,   -11.420,   1,1, 0
28060,'1 ',1,   6,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
28061,'1 ',1,   6,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
28063,'1 ',1,   6,   1,    20.050,     0.000,     0.000,     0.000,     0.000,    -7.800,   1,1, 0
28064,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
28065,'1 ',1,   6,   1,    54.560,     0.000,     0.000,     0.000,     0.000,   -30.800,   1,1, 0
28067,'1 ',1,   6,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
28068,'1 ',1,   6,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
28069,'1 ',1,   6,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
28073,'1 ',1,   6,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
28074,'1 ',1,   6,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
28076,'1 ',1,   6,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
28077,'1 ',1,   6,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
28078,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
28079,'1 ',1,   6,   1,    17.650,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
28080,'1 ',1,   6,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
28081,'1 ',1,   6,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
28083,'1 ',1,   6,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
28084,'1 ',1,   6,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
28085,'1 ',1,   6,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
28086,'1 ',1,   6,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
28089,'1 ',1,   6,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
28090,'1 ',1,   6,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
28091,'1 ',1,   6,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
28094,'1 ',1,   6,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
28095,'1 ',1,   6,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
28096,'1 ',1,   6,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
28097,'1 ',1,   6,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
28098,'1 ',1,   6,   1,    23.610,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
28099,'1 ',1,   6,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
28102,'1 ',1,   6,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -9.850,   1,1, 0
28103,'1 ',1,   6,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
28106,'1 ',1,   6,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
28107,'1 ',1,   6,   1,    20.850,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
28109,'1 ',1,   6,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
28110,'1 ',1,   6,   1,    15.930,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,1, 0
28111,'1 ',1,   6,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
28113,'1 ',1,   6,   1,    15.010,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
28114,'1 ',1,   6,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
28115,'1 ',1,   6,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
28116,'1 ',1,   6,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
28117,'1 ',1,   6,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
28118,'1 ',1,   6,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
28119,'1 ',1,   6,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
28120,'1 ',1,   6,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
28121,'1 ',1,   6,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
28122,'1 ',1,   6,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
28123,'1 ',1,   6,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
28124,'1 ',1,   6,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
28126,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
28128,'1 ',1,   6,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
28129,'1 ',1,   6,   1,    20.190,     0.000,     0.000,     0.000,     0.000,   -12.280,   1,1, 0
28130,'1 ',1,   6,   1,    28.770,     0.000,     0.000,     0.000,     0.000,   -14.640,   1,1, 0
28132,'1 ',1,   6,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
28134,'1 ',1,   6,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
28136,'1 ',1,   6,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
28140,'1 ',1,   6,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
28141,'1 ',1,   6,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
28142,'1 ',1,   6,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
28143,'1 ',1,   6,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
28144,'1 ',1,   6,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
28146,'1 ',1,   6,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
28147,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
28149,'1 ',1,   6,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
28150,'1 ',1,   6,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
28152,'1 ',1,   6,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
28153,'1 ',1,   6,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
28155,'1 ',1,   6,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
28156,'1 ',1,   6,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
28158,'1 ',1,   6,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
28159,'1 ',1,   6,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
28161,'1 ',1,   6,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
28163,'1 ',1,   6,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
28164,'1 ',1,   6,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
28165,'1 ',1,   6,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
28166,'1 ',1,   6,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
28167,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
28168,'1 ',1,   6,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
28169,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
28172,'1 ',1,   6,   1,    18.360,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
28173,'1 ',1,   6,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
28174,'1 ',1,   6,   1,    14.050,     0.000,     0.000,     0.000,     0.000,    -8.690,   1,1, 0
28175,'1 ',1,   6,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
28176,'1 ',1,   6,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
28177,'1 ',1,   6,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
28183,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
28184,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
28186,'1 ',1,   6,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
28187,'1 ',1,   6,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
28189,'1 ',1,   6,   1,    23.800,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
28190,'1 ',1,   6,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
28191,'1 ',1,   6,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
28193,'1 ',1,   6,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
28195,'1 ',1,   6,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
28196,'1 ',1,   6,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
28197,'1 ',1,   6,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
28198,'1 ',1,   6,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
28199,'1 ',1,   6,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
28200,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
28201,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
28202,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
28203,'1 ',1,   6,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
28204,'1 ',1,   6,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
28205,'1 ',1,   6,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
28206,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
28207,'1 ',1,   6,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
28208,'1 ',1,   6,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
28209,'1 ',1,   6,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
28210,'1 ',1,   6,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
28211,'1 ',1,   6,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
28212,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
28213,'1 ',1,   6,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
28214,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
28215,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
28216,'1 ',1,   6,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
28217,'1 ',1,   6,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
28218,'1 ',1,   6,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
28221,'1 ',1,   6,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
28222,'1 ',1,   6,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
28223,'1 ',1,   6,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
28224,'1 ',1,   6,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
28225,'1 ',1,   6,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
28226,'1 ',1,   6,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
28227,'1 ',1,   6,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
28228,'1 ',1,   6,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
28229,'1 ',1,   6,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
28230,'1 ',1,   6,   1,    30.220,     0.000,     0.000,     0.000,     0.000,   -18.020,   1,1, 0
28234,'1 ',1,   6,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
28237,'1 ',1,   6,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
28238,'1 ',1,   6,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
28239,'1 ',1,   6,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
28243,'1 ',1,   6,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
28244,'1 ',1,   6,   1,   199.600,     0.000,     0.000,     0.000,     0.000,   -92.190,   1,1, 0
28245,'1 ',1,   6,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
28246,'1 ',1,   6,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
28247,'1 ',1,   6,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
28248,'1 ',1,   6,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
28249,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
28251,'1 ',1,   6,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
28252,'1 ',1,   6,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
28253,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
28256,'1 ',1,   6,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
28258,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
28259,'1 ',1,   6,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
28260,'1 ',1,   6,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
28262,'1 ',1,   6,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
28263,'1 ',1,   6,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
28264,'1 ',1,   6,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
28265,'1 ',1,   6,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
28266,'1 ',1,   6,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
28267,'1 ',1,   6,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
28269,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
28270,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
28271,'1 ',1,   6,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
28272,'1 ',1,   6,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
28273,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
28274,'1 ',1,   6,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
28275,'1 ',1,   6,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
28276,'1 ',1,   6,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
28277,'1 ',1,   6,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
28278,'1 ',1,   6,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
28281,'1 ',1,   6,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
28282,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
28283,'1 ',1,   6,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
28284,'1 ',1,   6,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
28285,'1 ',1,   6,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
28288,'1 ',1,   6,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
28290,'1 ',1,   6,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
28291,'1 ',1,   6,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
28293,'1 ',1,   6,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
28294,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
28295,'1 ',1,   6,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
28297,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
28298,'1 ',1,   6,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
28299,'1 ',1,   6,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
28300,'1 ',1,   6,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
28301,'1 ',1,   6,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
28302,'1 ',1,   6,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
