 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


28303,'1 ',1,   6,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
28304,'1 ',1,   6,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
28305,'1 ',1,   6,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
28306,'1 ',1,   6,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
28307,'1 ',1,   6,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
28308,'1 ',1,   6,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
28310,'1 ',1,   6,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
28313,'1 ',1,   6,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
28314,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
28315,'1 ',1,   6,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
28316,'1 ',1,   6,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
28317,'1 ',1,   6,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
28318,'1 ',1,   6,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
28319,'1 ',1,   6,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
28320,'1 ',1,   6,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
28321,'1 ',1,   6,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
28322,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
28323,'1 ',1,   6,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
28324,'1 ',1,   6,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
28325,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
28327,'1 ',1,   6,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
28331,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
28332,'1 ',1,   6,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
28333,'1 ',1,   6,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
28334,'1 ',1,   6,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
28336,'1 ',1,   6,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
28337,'1 ',1,   6,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
28338,'1 ',1,   6,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
28339,'1 ',1,   6,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
28340,'1 ',1,   6,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
28341,'1 ',1,   6,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
28342,'1 ',1,   6,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
28343,'1 ',1,   6,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
28344,'1 ',1,   6,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
28345,'1 ',1,   6,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
28346,'1 ',1,   6,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
28347,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
28348,'1 ',1,   6,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
28349,'1 ',1,   6,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
28350,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
28351,'1 ',1,   6,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
28352,'1 ',1,   6,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
28353,'1 ',1,   6,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
28354,'1 ',1,   6,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
28355,'1 ',1,   6,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
28356,'1 ',1,   6,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
28357,'1 ',1,   6,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
28358,'1 ',1,   6,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
28359,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
28360,'1 ',1,   6,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
28361,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
28362,'1 ',1,   6,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
28363,'1 ',1,   6,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
28364,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
28365,'1 ',1,   6,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
28366,'1 ',1,   6,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
28367,'1 ',1,   6,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
28368,'1 ',1,   6,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
28370,'1 ',1,   6,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
28372,'1 ',1,   6,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
28373,'1 ',1,   6,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
28374,'1 ',1,   6,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
28375,'1 ',1,   6,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
28376,'1 ',1,   6,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
28377,'1 ',1,   6,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
28378,'1 ',1,   6,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
28379,'1 ',1,   6,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
28380,'1 ',1,   6,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
28381,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
28382,'1 ',1,   6,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
28384,'1 ',1,   6,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
28385,'1 ',1,   6,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
28386,'1 ',1,   6,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
28387,'1 ',1,   6,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
28388,'1 ',1,   6,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
28389,'1 ',1,   6,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
28390,'1 ',1,   6,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
28391,'1 ',1,   6,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
28392,'1 ',1,   6,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
28395,'1 ',1,   6,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
28397,'1 ',1,   6,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
28398,'1 ',1,   6,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
28399,'1 ',1,   6,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
28402,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
28404,'1 ',1,   6,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
28405,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
28406,'1 ',1,   6,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
28407,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
28408,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
28409,'1 ',1,   6,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
28411,'1 ',1,   6,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
28412,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
28413,'1 ',1,   6,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
28414,'1 ',1,   6,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
28415,'1 ',1,   6,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
28418,'1 ',1,   6,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
28419,'1 ',1,   6,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
28420,'1 ',1,   6,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
28421,'1 ',1,   6,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
28422,'1 ',1,   6,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
28423,'1 ',1,   6,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
28424,'1 ',1,   6,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
28425,'1 ',1,   6,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
28426,'1 ',1,   6,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
28427,'1 ',1,   6,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
28428,'1 ',1,   6,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
28429,'1 ',1,   6,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
28430,'1 ',1,   6,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
28431,'1 ',1,   6,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
28432,'1 ',1,   6,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
28433,'1 ',1,   6,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
28434,'1 ',1,   6,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
28435,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
28436,'1 ',1,   6,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
28437,'1 ',1,   6,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
28438,'1 ',1,   6,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
28439,'1 ',1,   6,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
28440,'1 ',1,   6,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
28441,'1 ',1,   6,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
28442,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
28443,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
28444,'1 ',1,   6,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
28447,'1 ',1,   6,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
28448,'1 ',1,   6,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
28449,'1 ',1,   6,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
28450,'1 ',1,   6,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
28452,'1 ',1,   6,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
28453,'1 ',1,   6,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
28454,'1 ',1,   6,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
28457,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
28460,'1 ',1,   6,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
28461,'1 ',1,   6,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
28463,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
28464,'1 ',1,   6,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
28465,'1 ',1,   6,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
28466,'1 ',1,   6,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
28467,'1 ',1,   6,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
28468,'1 ',1,   6,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
28469,'1 ',1,   6,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
28470,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
28472,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
28473,'1 ',1,   6,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
28474,'1 ',1,   6,   1,    15.000,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
28477,'1 ',1,   6,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
28479,'1 ',1,   6,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
28480,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
28481,'1 ',1,   6,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
28482,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
28483,'1 ',1,   6,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
28484,'1 ',1,   6,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
28485,'1 ',1,   6,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
28486,'1 ',1,   6,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
28487,'1 ',1,   6,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
28488,'1 ',1,   6,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
28489,'1 ',1,   6,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
28492,'1 ',1,   6,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
28493,'1 ',1,   6,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
28494,'1 ',1,   6,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
28495,'1 ',1,   6,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
28496,'1 ',1,   6,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
28497,'1 ',1,   6,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
28498,'1 ',1,   6,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
28499,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
28500,'1 ',1,   6,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
28501,'1 ',1,   6,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
28502,'1 ',1,   6,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
28503,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
28504,'1 ',1,   6,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
28505,'1 ',1,   6,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
28506,'1 ',1,   6,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
28507,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
28508,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
28511,'1 ',1,   6,   1,    65.550,     0.000,     0.000,     0.000,     0.000,   -30.670,   1,1, 0
28512,'1 ',1,   6,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
28513,'1 ',1,   6,   1,    30.900,     0.000,     0.000,     0.000,     0.000,   -14.460,   1,1, 0
28514,'1 ',1,   6,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
28516,'1 ',1,   6,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
28519,'1 ',1,   6,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
28521,'1 ',1,   6,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
28522,'1 ',1,   6,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
28524,'1 ',1,   6,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
28525,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
28526,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
28527,'1 ',1,   6,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
28528,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
28530,'1 ',1,   6,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
28531,'1 ',1,   6,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
28532,'1 ',1,   6,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
28533,'1 ',1,   6,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
28534,'1 ',1,   6,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
28537,'1 ',1,   6,   1,    14.070,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
28538,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
28539,'1 ',1,   6,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
28540,'1 ',1,   6,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
28544,'1 ',1,   6,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
28545,'1 ',1,   6,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
28547,'1 ',1,   6,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
28548,'1 ',1,   6,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
28550,'1 ',1,   6,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
28552,'1 ',1,   6,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
28553,'1 ',1,   6,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
28554,'1 ',1,   6,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
28555,'1 ',1,   6,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
28556,'1 ',1,   6,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
28558,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
28560,'1 ',1,   6,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
28561,'1 ',1,   6,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
28563,'1 ',1,   6,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
28564,'1 ',1,   6,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
28565,'1 ',1,   6,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
28566,'1 ',1,   6,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
28567,'1 ',1,   6,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
28568,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
28569,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
28570,'1 ',1,   6,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
28571,'1 ',1,   6,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
28572,'1 ',1,   6,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
28574,'1 ',1,   6,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
28575,'1 ',1,   6,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
28576,'1 ',1,   6,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
28577,'1 ',1,   6,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
28578,'1 ',1,   6,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
28579,'1 ',1,   6,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
28580,'1 ',1,   6,   1,    20.160,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
28582,'1 ',1,   6,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
28583,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
28584,'1 ',1,   6,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
28585,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
28586,'1 ',1,   6,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
28587,'1 ',1,   6,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
28588,'1 ',1,   6,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
28589,'1 ',1,   6,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
28591,'1 ',1,   6,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
28592,'1 ',1,   6,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
28593,'1 ',1,   6,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
28594,'1 ',1,   6,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
28595,'1 ',1,   6,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
28596,'1 ',1,   6,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
28598,'1 ',1,   6,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
28599,'1 ',1,   6,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
28600,'1 ',1,   6,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
28601,'1 ',1,   6,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
28602,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
28603,'1 ',1,   6,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
28605,'1 ',1,   6,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
28606,'1 ',1,   6,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
28607,'1 ',1,   6,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
28609,'1 ',1,   6,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
28613,'1 ',1,   6,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
28614,'1 ',1,   6,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
28615,'1 ',1,   6,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
28616,'1 ',1,   6,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
28617,'1 ',1,   6,   1,    19.490,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
28619,'1 ',1,   6,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
28620,'1 ',1,   6,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
28621,'1 ',1,   6,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
28622,'1 ',1,   6,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
28623,'1 ',1,   6,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
28625,'1 ',1,   6,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
28626,'1 ',1,   6,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
28628,'1 ',1,   6,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
28629,'1 ',1,   6,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
28630,'1 ',1,   6,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
28632,'1 ',1,   6,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
28633,'1 ',1,   6,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
28634,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
28635,'1 ',1,   6,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
28636,'1 ',1,   6,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
28638,'1 ',1,   6,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
28639,'1 ',1,   6,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
28640,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28641,'1 ',1,   6,   1,     9.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28642,'1 ',1,   6,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28643,'1 ',1,   6,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
28644,'1 ',1,   6,   1,     6.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28645,'1 ',1,   6,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
28646,'1 ',1,   6,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
28647,'1 ',1,   6,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
28648,'1 ',1,   6,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
28649,'1 ',1,   6,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
28650,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
28654,'1 ',1,   6,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
28656,'1 ',1,   6,   1,    14.070,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
28657,'1 ',1,   6,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
28661,'1 ',1,   6,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
28662,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
28663,'1 ',1,   6,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
28666,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
28669,'1 ',1,   6,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
28671,'1 ',1,   6,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
28673,'1 ',1,   6,   1,    18.060,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
28674,'1 ',1,   6,   1,    15.740,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
28675,'1 ',1,   6,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
28676,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
28677,'1 ',1,   6,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
28678,'1 ',1,   6,   1,    17.550,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
28679,'1 ',1,   6,   1,    19.690,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
28682,'1 ',1,   6,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
28683,'1 ',1,   6,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
28684,'1 ',1,   6,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
28685,'1 ',1,   6,   1,    17.180,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
28686,'1 ',1,   6,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
28687,'1 ',1,   6,   1,    17.300,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
28689,'1 ',1,   6,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
28690,'1 ',1,   6,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
28692,'1 ',1,   6,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
28693,'1 ',1,   6,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
28694,'1 ',1,   6,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
28695,'1 ',1,   6,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
28696,'1 ',1,   6,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
28698,'1 ',1,   6,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
28699,'1 ',1,   6,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
28700,'1 ',1,   6,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
28702,'1 ',1,   6,   1,    16.700,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
28704,'1 ',1,   6,   1,    20.080,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
28705,'1 ',1,   6,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
28706,'1 ',1,   6,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
28707,'1 ',1,   6,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
28708,'1 ',1,   6,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
28709,'1 ',1,   6,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
28710,'1 ',1,   6,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
28711,'1 ',1,   6,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
28712,'1 ',1,   6,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
28713,'1 ',1,   6,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
28714,'1 ',1,   6,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
28715,'1 ',1,   6,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
28716,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
28717,'1 ',1,   6,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
28718,'1 ',1,   6,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
28719,'1 ',1,   6,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
28720,'1 ',1,   6,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
28721,'1 ',1,   6,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
28722,'1 ',1,   6,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
28723,'1 ',1,   6,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
28724,'1 ',1,   6,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
28725,'1 ',1,   6,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
28726,'1 ',1,   6,   1,    37.730,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
28727,'1 ',1,   6,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
28728,'1 ',1,   6,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
28731,'1 ',1,   6,   1,    17.740,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
28732,'1 ',1,   6,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
28733,'1 ',1,   6,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
28734,'1 ',1,   6,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
28735,'1 ',1,   6,   1,    11.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28736,'1 ',1,   6,   1,    20.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28737,'1 ',1,   6,   1,    11.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28738,'1 ',1,   6,   1,    18.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28739,'1 ',1,   6,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
28740,'1 ',1,   6,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
28741,'1 ',1,   6,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
28742,'1 ',1,   6,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
28743,'1 ',1,   6,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
28744,'1 ',1,   6,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
28745,'1 ',1,   6,   1,    37.350,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
28746,'1 ',1,   6,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
28747,'1 ',1,   6,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
28748,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
28749,'1 ',1,   6,   1,     5.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28751,'1 ',1,   6,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
28752,'1 ',1,   6,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
28753,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
28754,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
28755,'1 ',1,   6,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
28756,'1 ',1,   6,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
28757,'1 ',1,   6,   1,     5.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28758,'1 ',1,   6,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
28759,'1 ',1,   6,   1,    10.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28760,'1 ',1,   6,   1,     9.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28761,'1 ',1,   6,   1,    27.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28762,'1 ',1,   6,   1,     7.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28763,'1 ',1,   6,   1,     5.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28764,'1 ',1,   6,   1,    10.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
28765,'1 ',1,   6,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
28768,'1 ',1,   6,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
28770,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
28771,'1 ',1,   6,   1,    25.450,     0.000,     0.000,     0.000,     0.000,   -13.190,   1,1, 0
28774,'1 ',1,   6,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -9.420,   1,1, 0
28775,'1 ',1,   6,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
28777,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
28778,'1 ',1,   6,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
28779,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
28782,'1 ',1,   6,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
28784,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
28785,'1 ',1,   6,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
28786,'1 ',1,   6,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
28787,'1 ',1,   6,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
28790,'1 ',1,   6,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
28792,'1 ',1,   6,   1,    57.110,     0.000,     0.000,     0.000,     0.000,   -32.910,   1,1, 0
28794,'1 ',1,   6,   1,    22.130,     0.000,     0.000,     0.000,     0.000,   -13.610,   1,1, 0
28795,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
28796,'1 ',1,   6,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
28797,'1 ',1,   6,   1,    17.950,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
28798,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
28799,'1 ',1,   6,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
28800,'1 ',1,   6,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
28801,'1 ',1,   6,   1,    21.180,     0.000,     0.000,     0.000,     0.000,   -10.930,   1,1, 0
28802,'1 ',1,   6,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
28803,'1 ',1,   6,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
28804,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
28805,'1 ',1,   6,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
28806,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
28807,'1 ',1,   6,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
28810,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
28812,'1 ',1,   6,   1,    40.640,     0.000,     0.000,     0.000,     0.000,   -20.890,   1,1, 0
28813,'1 ',1,   6,   1,    14.250,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
28815,'1 ',1,   6,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
28816,'1 ',1,   6,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
28817,'1 ',1,   6,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
28819,'1 ',1,   6,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
28822,'1 ',1,   6,   1,    82.350,     0.000,     0.000,     0.000,     0.000,   -44.450,   1,1, 0
28824,'1 ',1,   6,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
28826,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
28827,'1 ',1,   6,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
28828,'1 ',1,   6,   1,    30.380,     0.000,     0.000,     0.000,     0.000,   -15.950,   1,1, 0
28829,'1 ',1,   6,   1,    39.860,     0.000,     0.000,     0.000,     0.000,   -22.620,   1,1, 0
28831,'1 ',1,   6,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
28832,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
28834,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
28836,'1 ',1,   6,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
28837,'1 ',1,   6,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
28843,'1 ',1,   6,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
28844,'1 ',1,   6,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
28845,'1 ',1,   6,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
28846,'1 ',1,   6,   1,    77.090,     0.000,     0.000,     0.000,     0.000,   -38.720,   1,1, 0
28849,'1 ',1,   6,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
28850,'1 ',1,   6,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
28851,'1 ',1,   6,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
28852,'1 ',1,   6,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
28854,'1 ',1,   6,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
28855,'1 ',1,   6,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
28856,'1 ',1,   6,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
28857,'1 ',1,   6,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
28861,'1 ',1,   6,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
28862,'1 ',1,   6,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
28863,'1 ',1,   6,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
28864,'1 ',1,   6,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
28865,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
28867,'1 ',1,   6,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
28868,'1 ',1,   6,   1,    22.610,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
28869,'1 ',1,   6,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
28871,'1 ',1,   6,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
28872,'1 ',1,   6,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
28873,'1 ',1,   6,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
28875,'1 ',1,   6,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
28878,'1 ',1,   6,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
28880,'1 ',1,   6,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
28881,'1 ',1,   6,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
28882,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
28883,'1 ',1,   6,   1,    17.320,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
28884,'1 ',1,   6,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
28885,'1 ',1,   6,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
28888,'1 ',1,   6,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
28889,'1 ',1,   6,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
28891,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
28892,'1 ',1,   6,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
28893,'1 ',1,   6,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
28894,'1 ',1,   6,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
28895,'1 ',1,   6,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
28896,'1 ',1,   6,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
28897,'1 ',1,   6,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
28898,'1 ',1,   6,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
28900,'1 ',1,   6,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
28902,'1 ',1,   6,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
28904,'1 ',1,   6,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
28905,'1 ',1,   6,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
28908,'1 ',1,   6,   1,    52.250,     0.000,     0.000,     0.000,     0.000,   -30.930,   1,1, 0
28909,'1 ',1,   6,   1,    24.540,     0.000,     0.000,     0.000,     0.000,   -12.860,   1,1, 0
28910,'1 ',1,   6,   1,    16.980,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
28912,'1 ',1,   6,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
28913,'1 ',1,   6,   1,    19.570,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
28915,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
28917,'1 ',1,   6,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
28919,'1 ',1,   6,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
28920,'1 ',1,   6,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
28921,'1 ',1,   6,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
28923,'1 ',1,   6,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
28925,'1 ',1,   6,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
28927,'1 ',1,   6,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
28928,'1 ',1,   6,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
28931,'1 ',1,   6,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
28932,'1 ',1,   6,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -9.140,   1,1, 0
28934,'1 ',1,   6,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
28935,'1 ',1,   6,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
28936,'1 ',1,   6,   1,    18.920,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
28938,'1 ',1,   6,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
28940,'1 ',1,   6,   1,    20.050,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
28941,'1 ',1,   6,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
28942,'1 ',1,   6,   1,    53.280,     0.000,     0.000,     0.000,     0.000,   -26.030,   1,1, 0
28943,'1 ',1,   6,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
28944,'1 ',1,   6,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
28945,'1 ',1,   6,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
28947,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
28950,'1 ',1,   6,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
28952,'1 ',1,   6,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
28953,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
28954,'1 ',1,   6,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
28955,'1 ',1,   6,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
28956,'1 ',1,   6,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
28958,'1 ',1,   6,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
28960,'1 ',1,   6,   1,    18.050,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,1, 0
28961,'1 ',1,   6,   1,    18.020,     0.000,     0.000,     0.000,     0.000,   -10.800,   1,1, 0
28964,'1 ',1,   6,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
28966,'1 ',1,   6,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
28967,'1 ',1,   6,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
28968,'1 ',1,   6,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
28969,'1 ',1,   6,   1,    13.980,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
28970,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
28971,'1 ',1,   6,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
28972,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
28973,'1 ',1,   6,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
28974,'1 ',1,   6,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
28975,'1 ',1,   6,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
28976,'1 ',1,   6,   1,    22.120,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
28977,'1 ',1,   6,   1,    17.030,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
28978,'1 ',1,   6,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
28980,'1 ',1,   6,   1,    26.360,     0.000,     0.000,     0.000,     0.000,   -14.440,   1,1, 0
28981,'1 ',1,   6,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
28984,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
28985,'1 ',1,   6,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
28987,'1 ',1,   6,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
28988,'1 ',1,   6,   1,    17.420,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
28989,'1 ',1,   6,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
28990,'1 ',1,   6,   1,    49.990,     0.000,     0.000,     0.000,     0.000,   -29.120,   1,1, 0
28991,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
28992,'1 ',1,   6,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
28993,'1 ',1,   6,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
28994,'1 ',1,   6,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
28995,'1 ',1,   6,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
28996,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
28997,'1 ',1,   6,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
28998,'1 ',1,   6,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
28999,'1 ',1,   6,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
29000,'1 ',1,   6,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
29001,'1 ',1,   6,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
29002,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
29003,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
29004,'1 ',1,   6,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
29005,'1 ',1,   6,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
29006,'1 ',1,   6,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
29007,'1 ',1,   6,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
29008,'1 ',1,   6,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
29009,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
29010,'1 ',1,   6,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
29011,'1 ',1,   6,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
29012,'1 ',1,   6,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
29013,'1 ',1,   6,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
29014,'1 ',1,   6,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
29018,'1 ',1,   6,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
29019,'1 ',1,   6,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
29020,'1 ',1,   6,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
29021,'1 ',1,   6,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
29022,'1 ',1,   6,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
29023,'1 ',1,   6,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
29024,'1 ',1,   6,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
29025,'1 ',1,   6,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
29026,'1 ',1,   6,   1,    17.410,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
29027,'1 ',1,   6,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
29028,'1 ',1,   6,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
29029,'1 ',1,   6,   1,    20.870,     0.000,     0.000,     0.000,     0.000,   -12.410,   1,1, 0
29030,'1 ',1,   6,   1,    51.100,     0.000,     0.000,     0.000,     0.000,   -25.600,   1,1, 0
29031,'1 ',1,   6,   1,    21.180,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
29032,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
29033,'1 ',1,   6,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
29034,'1 ',1,   6,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
29035,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
29036,'1 ',1,   6,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
29037,'1 ',1,   6,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
29038,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
29040,'1 ',1,   6,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
29042,'1 ',1,   6,   1,    21.650,     0.000,     0.000,     0.000,     0.000,   -11.270,   1,1, 0
29043,'1 ',1,   6,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
29044,'1 ',1,   6,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
29045,'1 ',1,   6,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
29046,'1 ',1,   6,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
29048,'1 ',1,   6,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
29053,'1 ',1,   6,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
29054,'1 ',1,   6,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
29055,'1 ',1,   6,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
29056,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
29057,'1 ',1,   6,   1,     4.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29058,'1 ',1,   6,   1,     4.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29061,'1 ',1,   6,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
29063,'1 ',1,   6,   1,    19.330,     0.000,     0.000,     0.000,     0.000,   -10.260,   1,1, 0
29065,'1 ',1,   6,   1,    14.600,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
29068,'1 ',1,   6,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
29070,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
29071,'1 ',1,   6,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
29072,'1 ',1,   6,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
29073,'1 ',1,   6,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
29075,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
29076,'1 ',1,   6,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
29077,'1 ',1,   6,   1,    15.400,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
29078,'1 ',1,   6,   1,     9.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29079,'1 ',1,   6,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
29080,'1 ',1,   6,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
29081,'1 ',1,   6,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
29083,'1 ',1,   6,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
29084,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
29085,'1 ',1,   6,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
29086,'1 ',1,   6,   1,    23.320,     0.000,     0.000,     0.000,     0.000,   -11.460,   1,1, 0
29087,'1 ',1,   6,   1,    37.860,     0.000,     0.000,     0.000,     0.000,   -20.820,   1,1, 0
29088,'1 ',1,   6,   1,    28.080,     0.000,     0.000,     0.000,     0.000,   -15.980,   1,1, 0
29090,'1 ',1,   6,   1,    44.370,     0.000,     0.000,     0.000,     0.000,   -24.380,   1,1, 0
29091,'1 ',1,   6,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
29093,'1 ',1,   6,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
29094,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
29095,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
29096,'1 ',1,   6,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
29098,'1 ',1,   6,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
29099,'1 ',1,   6,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
29100,'1 ',1,   6,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
29101,'1 ',1,   6,   1,    14.540,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
29104,'1 ',1,   6,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
29106,'1 ',1,   6,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
29111,'1 ',1,   6,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
29112,'1 ',1,   6,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
29116,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
29118,'1 ',1,   6,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
29120,'1 ',1,   6,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
29123,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
29126,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
29129,'1 ',1,   6,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
29131,'1 ',1,   6,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
29132,'1 ',1,   6,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
29135,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
29137,'1 ',1,   6,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
29138,'1 ',1,   6,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
29139,'1 ',1,   6,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
29140,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
29141,'1 ',1,   6,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
29144,'1 ',1,   6,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
29145,'1 ',1,   6,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
29146,'1 ',1,   6,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
29148,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
29149,'1 ',1,   6,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
29150,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
29151,'1 ',1,   6,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
29152,'1 ',1,   6,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
29154,'1 ',1,   6,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
29155,'1 ',1,   6,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
29156,'1 ',1,   6,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
29158,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
29159,'1 ',1,   6,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
29162,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
29163,'1 ',1,   6,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
29164,'1 ',1,   6,   1,    21.650,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
29166,'1 ',1,   6,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
29167,'1 ',1,   6,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
29168,'1 ',1,   6,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
29169,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
29170,'1 ',1,   6,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
29171,'1 ',1,   6,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
29173,'1 ',1,   6,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
29174,'1 ',1,   6,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
29176,'1 ',1,   6,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
29177,'1 ',1,   6,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
29179,'1 ',1,   6,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
29180,'1 ',1,   6,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
29181,'1 ',1,   6,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
29182,'1 ',1,   6,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
29184,'1 ',1,   6,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
29186,'1 ',1,   6,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
29187,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
29189,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
29190,'1 ',1,   6,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
29192,'1 ',1,   6,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
29195,'1 ',1,   6,   1,    19.240,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
29197,'1 ',1,   6,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
29199,'1 ',1,   6,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
29200,'1 ',1,   6,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
29202,'1 ',1,   6,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
29203,'1 ',1,   6,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
29204,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
29208,'1 ',1,   6,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
29212,'1 ',1,   6,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
29214,'1 ',1,   6,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
29216,'1 ',1,   6,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
29217,'1 ',1,   6,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
29220,'1 ',1,   6,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
29221,'1 ',1,   6,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
29225,'1 ',1,   6,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
29226,'1 ',1,   6,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
29228,'1 ',1,   6,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
29230,'1 ',1,   6,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
29231,'1 ',1,   6,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
29232,'1 ',1,   6,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
29234,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
29235,'1 ',1,   6,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
29237,'1 ',1,   6,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
29239,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
29241,'1 ',1,   6,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
29242,'1 ',1,   6,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
29243,'1 ',1,   6,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
29244,'1 ',1,   6,   1,    22.250,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
29245,'1 ',1,   6,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
29248,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
29250,'1 ',1,   6,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
29251,'1 ',1,   6,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
29253,'1 ',1,   6,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
29254,'1 ',1,   6,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
29257,'1 ',1,   6,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
29258,'1 ',1,   6,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
29259,'1 ',1,   6,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
29260,'1 ',1,   6,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
29261,'1 ',1,   6,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
29262,'1 ',1,   6,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
29265,'1 ',1,   6,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
29269,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
29271,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
29273,'1 ',1,   6,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
29274,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
29275,'1 ',1,   6,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
29276,'1 ',1,   6,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
29277,'1 ',1,   6,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
29278,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
29280,'1 ',1,   6,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
29282,'1 ',1,   6,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
29283,'1 ',1,   6,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
29285,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
29286,'1 ',1,   6,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
29287,'1 ',1,   6,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
29288,'1 ',1,   6,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
29289,'1 ',1,   6,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
29290,'1 ',1,   6,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
29291,'1 ',1,   6,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
29292,'1 ',1,   6,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
29293,'1 ',1,   6,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
29295,'1 ',1,   6,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
29296,'1 ',1,   6,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
29297,'1 ',1,   6,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
29299,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
29300,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
29301,'1 ',1,   6,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
29303,'1 ',1,   6,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
29304,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
29305,'1 ',1,   6,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
29306,'1 ',1,   6,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
29307,'1 ',1,   6,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
29308,'1 ',1,   6,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
29309,'1 ',1,   6,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
29310,'1 ',1,   6,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
29311,'1 ',1,   6,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
29312,'1 ',1,   6,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
29313,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
29314,'1 ',1,   6,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
29315,'1 ',1,   6,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
29316,'1 ',1,   6,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
29318,'1 ',1,   6,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
29320,'1 ',1,   6,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
29321,'1 ',1,   6,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
29322,'1 ',1,   6,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
29323,'1 ',1,   6,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
29324,'1 ',1,   6,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
29325,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
29326,'1 ',1,   6,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
29327,'1 ',1,   6,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
29328,'1 ',1,   6,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
29329,'1 ',1,   6,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
29330,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
29331,'1 ',1,   6,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
29332,'1 ',1,   6,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
29333,'1 ',1,   6,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
29334,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
29335,'1 ',1,   6,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
29336,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
29337,'1 ',1,   6,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
29340,'1 ',1,   6,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
29342,'1 ',1,   6,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
29345,'1 ',1,   6,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
29347,'1 ',1,   6,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
29349,'1 ',1,   6,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
29350,'1 ',1,   6,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
29351,'1 ',1,   6,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
29354,'1 ',1,   6,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
29355,'1 ',1,   6,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
29356,'1 ',1,   6,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
29357,'1 ',1,   6,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
29358,'1 ',1,   6,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
29359,'1 ',1,   6,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
29360,'1 ',1,   6,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
29362,'1 ',1,   6,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
29363,'1 ',1,   6,   1,    42.430,     0.000,     0.000,     0.000,     0.000,   -17.860,   1,1, 0
29364,'1 ',1,   6,   1,    18.010,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
29365,'1 ',1,   6,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
29366,'1 ',1,   6,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
29367,'1 ',1,   6,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
29368,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
29369,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
29370,'1 ',1,   6,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
29371,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
29374,'1 ',1,   6,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
29375,'1 ',1,   6,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
29377,'1 ',1,   6,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
29378,'1 ',1,   6,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
29379,'1 ',1,   6,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
29380,'1 ',1,   6,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
29381,'1 ',1,   6,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
29382,'1 ',1,   6,   1,    46.380,     0.000,     0.000,     0.000,     0.000,   -22.490,   1,1, 0
29384,'1 ',1,   6,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
29385,'1 ',1,   6,   1,    19.850,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
29386,'1 ',1,   6,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
29387,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
29389,'1 ',1,   6,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
29390,'1 ',1,   6,   1,    39.150,     0.000,     0.000,     0.000,     0.000,   -19.300,   1,1, 0
29391,'1 ',1,   6,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
29392,'1 ',1,   6,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
29394,'1 ',1,   6,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
29395,'1 ',1,   6,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
29396,'1 ',1,   6,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
29398,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
29399,'1 ',1,   6,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
29400,'1 ',1,   6,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
29402,'1 ',1,   6,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
29403,'1 ',1,   6,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
29405,'1 ',1,   6,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
29406,'1 ',1,   6,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
29407,'1 ',1,   6,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
29408,'1 ',1,   6,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
29409,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
29410,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
29411,'1 ',1,   6,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
29412,'1 ',1,   6,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
29413,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
29416,'1 ',1,   6,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
29418,'1 ',1,   6,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
29419,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
29420,'1 ',1,   6,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
29421,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
29422,'1 ',1,   6,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
29424,'1 ',1,   6,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
29426,'1 ',1,   6,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
29427,'1 ',1,   6,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
29428,'1 ',1,   6,   1,    16.910,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
29429,'1 ',1,   6,   1,    45.180,     0.000,     0.000,     0.000,     0.000,   -19.020,   1,1, 0
29432,'1 ',1,   6,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
29435,'1 ',1,   6,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
29436,'1 ',1,   6,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
29437,'1 ',1,   6,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
29438,'1 ',1,   6,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
29439,'1 ',1,   6,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
29441,'1 ',1,   6,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
29443,'1 ',1,   6,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
29445,'1 ',1,   6,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
29452,'1 ',1,   6,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
29454,'1 ',1,   6,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
29456,'1 ',1,   6,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
29457,'1 ',1,   6,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
29459,'1 ',1,   6,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
29460,'1 ',1,   6,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
29461,'1 ',1,   6,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
29462,'1 ',1,   6,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
29463,'1 ',1,   6,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
29465,'1 ',1,   6,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
29467,'1 ',1,   6,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
29469,'1 ',1,   6,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
29471,'1 ',1,   6,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
29473,'1 ',1,   6,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
29474,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
29476,'1 ',1,   6,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29477,'1 ',1,   6,   1,     0.130,     0.000,     0.000,     0.000,     0.000,    -0.030,   1,1, 0
29478,'1 ',1,   6,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
29479,'1 ',1,   6,   1,    38.560,     0.000,     0.000,     0.000,     0.000,   -20.420,   1,1, 0
29480,'1 ',1,   6,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29481,'1 ',1,   6,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
29482,'1 ',1,   6,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
29483,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
29485,'1 ',1,   6,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
29486,'1 ',1,   6,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
29487,'1 ',1,   6,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
29489,'1 ',1,   6,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
29491,'1 ',1,   6,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
29492,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
29493,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
29494,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
29496,'1 ',1,   6,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
29497,'1 ',1,   6,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
29501,'1 ',1,   6,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
29502,'1 ',1,   6,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
29503,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
29504,'1 ',1,   6,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
29505,'1 ',1,   6,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
29509,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
29511,'1 ',1,   6,   1,    27.590,     0.000,     0.000,     0.000,     0.000,   -13.710,   1,1, 0
29512,'1 ',1,   6,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
29516,'1 ',1,   6,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
29518,'1 ',1,   6,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
29519,'1 ',1,   6,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
29521,'1 ',1,   6,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
29522,'1 ',1,   6,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
29525,'1 ',1,   6,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
29526,'1 ',1,   6,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
29529,'1 ',1,   6,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
29530,'1 ',1,   6,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
29531,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
29532,'1 ',1,   6,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
29533,'1 ',1,   6,   1,    18.740,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
29534,'1 ',1,   6,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
29536,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
29537,'1 ',1,   6,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
29539,'1 ',1,   6,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
29540,'1 ',1,   6,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
29541,'1 ',1,   6,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
29542,'1 ',1,   6,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
29543,'1 ',1,   6,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
29544,'1 ',1,   6,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
29546,'1 ',1,   6,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
29548,'1 ',1,   6,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
29549,'1 ',1,   6,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
29550,'1 ',1,   6,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
29551,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
29552,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
29554,'1 ',1,   6,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
29555,'1 ',1,   6,   1,    17.040,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
29556,'1 ',1,   6,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
29558,'1 ',1,   6,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
29561,'1 ',1,   6,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
29562,'1 ',1,   6,   1,    18.050,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
29563,'1 ',1,   6,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
29564,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
29566,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
29568,'1 ',1,   6,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
29570,'1 ',1,   6,   1,    17.360,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
29577,'1 ',1,   6,   1,    29.650,     0.000,     0.000,     0.000,     0.000,   -17.340,   1,1, 0
29578,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
29579,'1 ',1,   6,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
29581,'1 ',1,   6,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
29583,'1 ',1,   6,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
29584,'1 ',1,   6,   1,    14.070,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
29587,'1 ',1,   6,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
29588,'1 ',1,   6,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
29591,'1 ',1,   6,   1,    17.490,     0.000,     0.000,     0.000,     0.000,    -9.850,   1,1, 0
29592,'1 ',1,   6,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
29593,'1 ',1,   6,   1,    37.540,     0.000,     0.000,     0.000,     0.000,   -21.100,   1,1, 0
29596,'1 ',1,   6,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
29597,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
29598,'1 ',1,   6,   1,    17.240,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,1, 0
29599,'1 ',1,   6,   1,    28.340,     0.000,     0.000,     0.000,     0.000,   -13.420,   1,1, 0
29600,'1 ',1,   6,   1,    32.080,     0.000,     0.000,     0.000,     0.000,   -17.180,   1,1, 0
29604,'1 ',1,   6,   1,    24.380,     0.000,     0.000,     0.000,     0.000,   -14.480,   1,1, 0
29605,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
29606,'1 ',1,   6,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
29608,'1 ',1,   6,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
29610,'1 ',1,   6,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
29612,'1 ',1,   6,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
29613,'1 ',1,   6,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
29614,'1 ',1,   6,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
29615,'1 ',1,   6,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
29616,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
29617,'1 ',1,   6,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
29619,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
29620,'1 ',1,   6,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
29621,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
29622,'1 ',1,   6,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
29623,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
29624,'1 ',1,   6,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
29625,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
29626,'1 ',1,   6,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
29628,'1 ',1,   6,   1,    15.290,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
29629,'1 ',1,   6,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
29630,'1 ',1,   6,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
29631,'1 ',1,   6,   1,    16.680,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
29632,'1 ',1,   6,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
29634,'1 ',1,   6,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
29636,'1 ',1,   6,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
29637,'1 ',1,   6,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
29638,'1 ',1,   6,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
29640,'1 ',1,   6,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
29641,'1 ',1,   6,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
29642,'1 ',1,   6,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
29643,'1 ',1,   6,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
29644,'1 ',1,   6,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
29645,'1 ',1,   6,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
29646,'1 ',1,   6,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
29647,'1 ',1,   6,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
29651,'1 ',1,   6,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
29652,'1 ',1,   6,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
29653,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
29654,'1 ',1,   6,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
29655,'1 ',1,   6,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
29656,'1 ',1,   6,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
29657,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
29659,'1 ',1,   6,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
29660,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
29662,'1 ',1,   6,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
29663,'1 ',1,   6,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
29664,'1 ',1,   6,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
29665,'1 ',1,   6,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
29666,'1 ',1,   6,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
29668,'1 ',1,   6,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
29669,'1 ',1,   6,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
29671,'1 ',1,   6,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
29672,'1 ',1,   6,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
29673,'1 ',1,   6,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
29674,'1 ',1,   6,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
29675,'1 ',1,   6,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
29676,'1 ',1,   6,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
29677,'1 ',1,   6,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
29678,'1 ',1,   6,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
29681,'1 ',1,   6,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
29682,'1 ',1,   6,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
29683,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
29684,'1 ',1,   6,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
29685,'1 ',1,   6,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
29686,'1 ',1,   6,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
29688,'1 ',1,   6,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
29690,'1 ',1,   6,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
29691,'1 ',1,   6,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
29692,'1 ',1,   6,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
29693,'1 ',1,   6,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
29694,'1 ',1,   6,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
29695,'1 ',1,   6,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
29696,'1 ',1,   6,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
29697,'1 ',1,   6,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
29698,'1 ',1,   6,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
29699,'1 ',1,   6,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
29700,'1 ',1,   6,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
29702,'1 ',1,   6,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
29703,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
29705,'1 ',1,   6,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
29706,'1 ',1,   6,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
29707,'1 ',1,   6,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
29708,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
29709,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
29710,'1 ',1,   6,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
29711,'1 ',1,   6,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
29712,'1 ',1,   6,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
29713,'1 ',1,   6,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
29714,'1 ',1,   6,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
29716,'1 ',1,   6,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
29717,'1 ',1,   6,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
29718,'1 ',1,   6,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
29719,'1 ',1,   6,   1,    16.910,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
29721,'1 ',1,   6,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
29722,'1 ',1,   6,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
29724,'1 ',1,   6,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
29725,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
29726,'1 ',1,   6,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
29728,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
29729,'1 ',1,   6,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
29730,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
29731,'1 ',1,   6,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
29732,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
29733,'1 ',1,   6,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
29734,'1 ',1,   6,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
29735,'1 ',1,   6,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
29736,'1 ',1,   6,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
29737,'1 ',1,   6,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
29738,'1 ',1,   6,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
29739,'1 ',1,   6,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
29740,'1 ',1,   6,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
29741,'1 ',1,   6,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
29742,'1 ',1,   6,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
29743,'1 ',1,   6,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
29744,'1 ',1,   6,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
29745,'1 ',1,   6,   1,     9.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29747,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29748,'1 ',1,   6,   1,     1.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29749,'1 ',1,   6,   1,     5.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29751,'1 ',1,   6,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
29753,'1 ',1,   6,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
29755,'1 ',1,   6,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
29756,'1 ',1,   6,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
29757,'1 ',1,   6,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
29759,'1 ',1,   6,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
29760,'1 ',1,   6,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
29762,'1 ',1,   6,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
29763,'1 ',1,   6,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
29764,'1 ',1,   6,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
29765,'1 ',1,   6,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
29766,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
29767,'1 ',1,   6,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
29768,'1 ',1,   6,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
29769,'1 ',1,   6,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
29770,'1 ',1,   6,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
29771,'1 ',1,   6,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
29772,'1 ',1,   6,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
29773,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
29775,'1 ',1,   6,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
29776,'1 ',1,   6,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
29777,'1 ',1,   6,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
29778,'1 ',1,   6,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
29779,'1 ',1,   6,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
29780,'1 ',1,   6,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
29781,'1 ',1,   6,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
29782,'1 ',1,   6,   1,    22.370,     0.000,     0.000,     0.000,     0.000,   -13.100,   1,1, 0
29784,'1 ',1,   6,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
29785,'1 ',1,   6,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
29786,'1 ',1,   6,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
29787,'1 ',1,   6,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
29788,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
29793,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
29794,'1 ',1,   6,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
29796,'1 ',1,   6,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
29799,'1 ',1,   6,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
29801,'1 ',1,   6,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
29803,'1 ',1,   6,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
29804,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
29805,'1 ',1,   6,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
29807,'1 ',1,   6,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
29809,'1 ',1,   6,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
29810,'1 ',1,   6,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
29811,'1 ',1,   6,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
29814,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
29815,'1 ',1,   6,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
29816,'1 ',1,   6,   1,    22.090,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
29817,'1 ',1,   6,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
29818,'1 ',1,   6,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
29819,'1 ',1,   6,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
29820,'1 ',1,   6,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
29821,'1 ',1,   6,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
29822,'1 ',1,   6,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
29823,'1 ',1,   6,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
29824,'1 ',1,   6,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
29825,'1 ',1,   6,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
29826,'1 ',1,   6,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
29827,'1 ',1,   6,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
29830,'1 ',1,   6,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
29831,'1 ',1,   6,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
29832,'1 ',1,   6,   1,    19.740,     0.000,     0.000,     0.000,     0.000,   -11.560,   1,1, 0
29833,'1 ',1,   6,   1,     8.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
29834,'1 ',1,   6,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
29835,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
29837,'1 ',1,   6,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
29838,'1 ',1,   6,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
29841,'1 ',1,   6,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
29842,'1 ',1,   6,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
29843,'1 ',1,   6,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
29844,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
29846,'1 ',1,   6,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
29847,'1 ',1,   6,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
29848,'1 ',1,   6,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
29849,'1 ',1,   6,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
29850,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
29851,'1 ',1,   6,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
29852,'1 ',1,   6,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
29853,'1 ',1,   6,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
29854,'1 ',1,   6,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
29855,'1 ',1,   6,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
29856,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
29857,'1 ',1,   6,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
29858,'1 ',1,   6,   1,    16.480,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
29859,'1 ',1,   6,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
29860,'1 ',1,   6,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
29861,'1 ',1,   6,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
29862,'1 ',1,   6,   1,    31.700,     0.000,     0.000,     0.000,     0.000,   -15.710,   1,1, 0
29863,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
29864,'1 ',1,   6,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
29866,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
29869,'1 ',1,   6,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
29870,'1 ',1,   6,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
29871,'1 ',1,   6,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
29872,'1 ',1,   6,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
29873,'1 ',1,   6,   1,    32.970,     0.000,     0.000,     0.000,     0.000,   -12.370,   1,1, 0
29874,'1 ',1,   6,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
29875,'1 ',1,   6,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
29876,'1 ',1,   6,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
29877,'1 ',1,   6,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
29878,'1 ',1,   6,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
29879,'1 ',1,   6,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
29880,'1 ',1,   6,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
29881,'1 ',1,   6,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
29882,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
29883,'1 ',1,   6,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
29884,'1 ',1,   6,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
29885,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
29886,'1 ',1,   6,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
29887,'1 ',1,   6,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
29889,'1 ',1,   6,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
29890,'1 ',1,   6,   1,    41.190,     0.000,     0.000,     0.000,     0.000,   -23.390,   1,1, 0
29891,'1 ',1,   6,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
29892,'1 ',1,   6,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
29893,'1 ',1,   6,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
29894,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
29895,'1 ',1,   6,   1,    24.740,     0.000,     0.000,     0.000,     0.000,   -14.010,   1,1, 0
29896,'1 ',1,   6,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
29897,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
29898,'1 ',1,   6,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
29902,'1 ',1,   6,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
29903,'1 ',1,   6,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
29904,'1 ',1,   6,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
29905,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
29906,'1 ',1,   6,   1,    21.890,     0.000,     0.000,     0.000,     0.000,   -12.850,   1,1, 0
29907,'1 ',1,   6,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
29908,'1 ',1,   6,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
29912,'1 ',1,   6,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
29913,'1 ',1,   6,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
29914,'1 ',1,   6,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
29915,'1 ',1,   6,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
29916,'1 ',1,   6,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
29917,'1 ',1,   6,   1,    15.500,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
29918,'1 ',1,   6,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
29920,'1 ',1,   6,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
29922,'1 ',1,   6,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
29923,'1 ',1,   6,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
29925,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
29927,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
29928,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
29930,'1 ',1,   6,   1,    20.540,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
29931,'1 ',1,   6,   1,    16.350,     0.000,     0.000,     0.000,     0.000,    -9.490,   1,1, 0
29932,'1 ',1,   6,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
29933,'1 ',1,   6,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
29934,'1 ',1,   6,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
29935,'1 ',1,   6,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
29938,'1 ',1,   6,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
29939,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
29940,'1 ',1,   6,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
29943,'1 ',1,   6,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
29944,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
29945,'1 ',1,   6,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
29947,'1 ',1,   6,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
29951,'1 ',1,   6,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
29954,'1 ',1,   6,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
29955,'1 ',1,   6,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
29957,'1 ',1,   6,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
29958,'1 ',1,   6,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
29959,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
29961,'1 ',1,   6,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
29963,'1 ',1,   6,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
29966,'1 ',1,   6,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
29968,'1 ',1,   6,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
29969,'1 ',1,   6,   1,    16.440,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
29970,'1 ',1,   6,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
29971,'1 ',1,   6,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
29973,'1 ',1,   6,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
29974,'1 ',1,   6,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
29976,'1 ',1,   6,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
29977,'1 ',1,   6,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
29978,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
29979,'1 ',1,   6,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
29980,'1 ',1,   6,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
29981,'1 ',1,   6,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
29983,'1 ',1,   6,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
29985,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
29986,'1 ',1,   6,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
29987,'1 ',1,   6,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
29988,'1 ',1,   6,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
29989,'1 ',1,   6,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
29990,'1 ',1,   6,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
29991,'1 ',1,   6,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
29994,'1 ',1,   6,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
29995,'1 ',1,   6,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
29997,'1 ',1,   6,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
30001,'1 ',1,   6,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
30002,'1 ',1,   6,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
30004,'1 ',1,   6,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
30006,'1 ',1,   6,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
30007,'1 ',1,   6,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
30008,'1 ',1,   6,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
30010,'1 ',1,   6,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
30011,'1 ',1,   6,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
30012,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
30013,'1 ',1,   6,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
30015,'1 ',1,   6,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
30016,'1 ',1,   6,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
30017,'1 ',1,   6,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
30018,'1 ',1,   6,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
30019,'1 ',1,   6,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
30020,'1 ',1,   6,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
30021,'1 ',1,   6,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
30022,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
30023,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
30024,'1 ',1,   6,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
30025,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
30026,'1 ',1,   6,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
30027,'1 ',1,   6,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
30028,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
30029,'1 ',1,   6,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
30032,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
30038,'1 ',1,   6,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
30039,'1 ',1,   6,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
30040,'1 ',1,   6,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
30041,'1 ',1,   6,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
30042,'1 ',1,   6,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
30043,'1 ',1,   6,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
30044,'1 ',1,   6,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
30045,'1 ',1,   6,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
30047,'1 ',1,   6,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
30048,'1 ',1,   6,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
30049,'1 ',1,   6,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
30052,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
30053,'1 ',1,   6,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
30054,'1 ',1,   6,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
30056,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
30057,'1 ',1,   6,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
30058,'1 ',1,   6,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
30059,'1 ',1,   6,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
30060,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
30061,'1 ',1,   6,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
30062,'1 ',1,   6,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
30063,'1 ',1,   6,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
30065,'1 ',1,   6,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
30067,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
30069,'1 ',1,   6,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30070,'1 ',1,   6,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
30071,'1 ',1,   6,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30073,'1 ',1,   6,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
30074,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
30075,'1 ',1,   6,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
30076,'1 ',1,   6,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
30077,'1 ',1,   6,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
30078,'1 ',1,   6,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
30080,'1 ',1,   6,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
30081,'1 ',1,   6,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
30083,'1 ',1,   6,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
30084,'1 ',1,   6,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
30085,'1 ',1,   6,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
30086,'1 ',1,   6,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30087,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
30088,'1 ',1,   6,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
30089,'1 ',1,   6,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
30090,'1 ',1,   6,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
30091,'1 ',1,   6,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
30092,'1 ',1,   6,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
30093,'1 ',1,   6,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
30094,'1 ',1,   6,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
30095,'1 ',1,   6,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
30096,'1 ',1,   6,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
30099,'1 ',1,   6,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
30100,'1 ',1,   6,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
30101,'1 ',1,   6,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
30102,'1 ',1,   6,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
30103,'1 ',1,   6,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
30104,'1 ',1,   6,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
30105,'1 ',1,   6,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
30106,'1 ',1,   6,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
30107,'1 ',1,   6,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
30108,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
30109,'1 ',1,   6,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
30110,'1 ',1,   6,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
30112,'1 ',1,   6,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
30113,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
30114,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
30115,'1 ',1,   6,   1,    17.990,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
30116,'1 ',1,   6,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
30118,'1 ',1,   6,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
30119,'1 ',1,   6,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
30120,'1 ',1,   6,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
30121,'1 ',1,   6,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
30122,'1 ',1,   6,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
30123,'1 ',1,   6,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30124,'1 ',1,   6,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
30125,'1 ',1,   6,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
30126,'1 ',1,   6,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
30127,'1 ',1,   6,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
30128,'1 ',1,   6,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
30129,'1 ',1,   6,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30130,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
30131,'1 ',1,   6,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
30132,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
30134,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
30135,'1 ',1,   6,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
30137,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
30138,'1 ',1,   6,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
30139,'1 ',1,   6,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
30140,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
30141,'1 ',1,   6,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
30142,'1 ',1,   6,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
30143,'1 ',1,   6,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
30144,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
30145,'1 ',1,   6,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
30146,'1 ',1,   6,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
30147,'1 ',1,   6,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
30148,'1 ',1,   6,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
30149,'1 ',1,   6,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
30150,'1 ',1,   6,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
30151,'1 ',1,   6,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
30152,'1 ',1,   6,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
30153,'1 ',1,   6,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
30154,'1 ',1,   6,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
30155,'1 ',1,   6,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
30156,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
30157,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
30159,'1 ',1,   6,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
30160,'1 ',1,   6,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
30161,'1 ',1,   6,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
30162,'1 ',1,   6,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
30163,'1 ',1,   6,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
30164,'1 ',1,   6,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
30165,'1 ',1,   6,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
30166,'1 ',1,   6,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
30167,'1 ',1,   6,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
30168,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
30169,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
30170,'1 ',1,   6,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
30171,'1 ',1,   6,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
30172,'1 ',1,   6,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
30173,'1 ',1,   6,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
30174,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
30175,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
30176,'1 ',1,   6,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
30178,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
30179,'1 ',1,   6,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
30180,'1 ',1,   6,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
30181,'1 ',1,   6,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
30183,'1 ',1,   6,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
30184,'1 ',1,   6,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
30186,'1 ',1,   6,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
30187,'1 ',1,   6,   1,    14.100,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
30188,'1 ',1,   6,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
30189,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
30190,'1 ',1,   6,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
30191,'1 ',1,   6,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
30192,'1 ',1,   6,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
30195,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
30197,'1 ',1,   6,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
30198,'1 ',1,   6,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
30199,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
30200,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
30201,'1 ',1,   6,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
30202,'1 ',1,   6,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
30203,'1 ',1,   6,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30205,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
30206,'1 ',1,   6,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
30207,'1 ',1,   6,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
30208,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
30209,'1 ',1,   6,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
30210,'1 ',1,   6,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
30211,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
30212,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
30214,'1 ',1,   6,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
30215,'1 ',1,   6,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
30216,'1 ',1,   6,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
30221,'1 ',1,   6,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
30224,'1 ',1,   6,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
30225,'1 ',1,   6,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
30226,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
30227,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
30228,'1 ',1,   6,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
30229,'1 ',1,   6,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
30230,'1 ',1,   6,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
30231,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
30232,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
30233,'1 ',1,   6,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
30234,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30235,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
30236,'1 ',1,   6,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
30237,'1 ',1,   6,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
30238,'1 ',1,   6,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
30239,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
30240,'1 ',1,   6,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
30244,'1 ',1,   6,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
30245,'1 ',1,   6,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
30246,'1 ',1,   6,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
30247,'1 ',1,   6,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
30248,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
30249,'1 ',1,   6,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
30250,'1 ',1,   6,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
30251,'1 ',1,   6,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
30252,'1 ',1,   6,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
30253,'1 ',1,   6,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
30255,'1 ',1,   6,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
30256,'1 ',1,   6,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
30257,'1 ',1,   6,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
30258,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
30259,'1 ',1,   6,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
30260,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
30261,'1 ',1,   6,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
30262,'1 ',1,   6,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
30264,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
30265,'1 ',1,   6,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
30266,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
30267,'1 ',1,   6,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
30268,'1 ',1,   6,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
30269,'1 ',1,   6,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
30271,'1 ',1,   6,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
30272,'1 ',1,   6,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
30273,'1 ',1,   6,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
30274,'1 ',1,   6,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
30275,'1 ',1,   6,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30277,'1 ',1,   6,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
30279,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
30281,'1 ',1,   6,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
30282,'1 ',1,   6,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
30283,'1 ',1,   6,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
30284,'1 ',1,   6,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
30285,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
30287,'1 ',1,   6,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
30288,'1 ',1,   6,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
30289,'1 ',1,   6,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
30290,'1 ',1,   6,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
30291,'1 ',1,   6,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
30292,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
30293,'1 ',1,   6,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
30294,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
30295,'1 ',1,   6,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
30296,'1 ',1,   6,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
30298,'1 ',1,   6,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
30301,'1 ',1,   6,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
30302,'1 ',1,   6,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
30303,'1 ',1,   6,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
30304,'1 ',1,   6,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
30305,'1 ',1,   6,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
30307,'1 ',1,   6,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
30309,'1 ',1,   6,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
30311,'1 ',1,   6,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
30313,'1 ',1,   6,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
30315,'1 ',1,   6,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
30316,'1 ',1,   6,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
30318,'1 ',1,   6,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
30319,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
30320,'1 ',1,   6,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
30321,'1 ',1,   6,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
30322,'1 ',1,   6,   1,    41.580,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
30323,'1 ',1,   6,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
30324,'1 ',1,   6,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
30325,'1 ',1,   6,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
30326,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
30327,'1 ',1,   6,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
30329,'1 ',1,   6,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
30330,'1 ',1,   6,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
30331,'1 ',1,   6,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
30332,'1 ',1,   6,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
30333,'1 ',1,   6,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
30334,'1 ',1,   6,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
30335,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
30336,'1 ',1,   6,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
30337,'1 ',1,   6,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
30339,'1 ',1,   6,   1,    31.640,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
30340,'1 ',1,   6,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
30341,'1 ',1,   6,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
30342,'1 ',1,   6,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
30343,'1 ',1,   6,   1,    52.070,     0.000,     0.000,     0.000,     0.000,   -13.020,   1,1, 0
30344,'1 ',1,   6,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
30345,'1 ',1,   6,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
30346,'1 ',1,   6,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
30347,'1 ',1,   6,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
30348,'1 ',1,   6,   1,    51.340,     0.000,     0.000,     0.000,     0.000,   -12.830,   1,1, 0
30349,'1 ',1,   6,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
30354,'1 ',1,   6,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
30356,'1 ',1,   6,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
30357,'1 ',1,   6,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
30358,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
30359,'1 ',1,   6,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
30360,'1 ',1,   6,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
30361,'1 ',1,   6,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
30364,'1 ',1,   6,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
30365,'1 ',1,   6,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
30366,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
30368,'1 ',1,   6,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
30369,'1 ',1,   6,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
30371,'1 ',1,   6,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
30372,'1 ',1,   6,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
30375,'1 ',1,   6,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
30376,'1 ',1,   6,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
30378,'1 ',1,   6,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
30380,'1 ',1,   6,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
30381,'1 ',1,   6,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
30383,'1 ',1,   6,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
30384,'1 ',1,   6,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
30385,'1 ',1,   6,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
30386,'1 ',1,   6,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
30387,'1 ',1,   6,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
30388,'1 ',1,   6,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
30389,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
30390,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
30391,'1 ',1,   6,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
30392,'1 ',1,   6,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
30393,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
30394,'1 ',1,   6,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
30395,'1 ',1,   6,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
30396,'1 ',1,   6,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
30397,'1 ',1,   6,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
30398,'1 ',1,   6,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
30399,'1 ',1,   6,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
30401,'1 ',1,   6,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
30402,'1 ',1,   6,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
30403,'1 ',1,   6,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
30405,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
30406,'1 ',1,   6,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
30407,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
30409,'1 ',1,   6,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
30411,'1 ',1,   6,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
30413,'1 ',1,   6,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
30414,'1 ',1,   6,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
30415,'1 ',1,   6,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
30416,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
30417,'1 ',1,   6,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
30418,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
30419,'1 ',1,   6,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
30420,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
30421,'1 ',1,   6,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
30422,'1 ',1,   6,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
30423,'1 ',1,   6,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
30424,'1 ',1,   6,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
30425,'1 ',1,   6,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
30427,'1 ',1,   6,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
30428,'1 ',1,   6,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
30429,'1 ',1,   6,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
30430,'1 ',1,   6,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
30431,'1 ',1,   6,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
30432,'1 ',1,   6,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
30433,'1 ',1,   6,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
30434,'1 ',1,   6,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
30436,'1 ',1,   6,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
30440,'1 ',1,   6,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
30441,'1 ',1,   6,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
30444,'1 ',1,   6,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
30447,'1 ',1,   6,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30448,'1 ',1,   6,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
30451,'1 ',1,   6,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
30452,'1 ',1,   6,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
30454,'1 ',1,   6,   1,    31.470,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
30455,'1 ',1,   6,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
30456,'1 ',1,   6,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
30457,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
30458,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
30459,'1 ',1,   6,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
30460,'1 ',1,   6,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
30461,'1 ',1,   6,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
30462,'1 ',1,   6,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
30463,'1 ',1,   6,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
30464,'1 ',1,   6,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
30465,'1 ',1,   6,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
30466,'1 ',1,   6,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
30467,'1 ',1,   6,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
30468,'1 ',1,   6,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
30469,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
30470,'1 ',1,   6,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
30471,'1 ',1,   6,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
30472,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
30473,'1 ',1,   6,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
30475,'1 ',1,   6,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
30476,'1 ',1,   6,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
30477,'1 ',1,   6,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
30478,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
30479,'1 ',1,   6,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
30480,'1 ',1,   6,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
30481,'1 ',1,   6,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30482,'1 ',1,   6,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
30483,'1 ',1,   6,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
30484,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
30486,'1 ',1,   6,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
30488,'1 ',1,   6,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
30489,'1 ',1,   6,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
30490,'1 ',1,   6,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
30491,'1 ',1,   6,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
30492,'1 ',1,   6,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30493,'1 ',1,   6,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
30494,'1 ',1,   6,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30495,'1 ',1,   6,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
30496,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
30498,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
30500,'1 ',1,   6,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
30501,'1 ',1,   6,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
30502,'1 ',1,   6,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
30503,'1 ',1,   6,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
30506,'1 ',1,   6,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
30507,'1 ',1,   6,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
30508,'1 ',1,   6,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
30509,'1 ',1,   6,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
30510,'1 ',1,   6,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
30511,'1 ',1,   6,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
30512,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
30513,'1 ',1,   6,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
30514,'1 ',1,   6,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
30515,'1 ',1,   6,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
30516,'1 ',1,   6,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
30517,'1 ',1,   6,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
30518,'1 ',1,   6,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
30519,'1 ',1,   6,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
30521,'1 ',1,   6,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
30523,'1 ',1,   6,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
30526,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
30528,'1 ',1,   6,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
30529,'1 ',1,   6,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
30530,'1 ',1,   6,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
30531,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30532,'1 ',1,   6,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
30533,'1 ',1,   6,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30534,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
30536,'1 ',1,   6,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
30537,'1 ',1,   6,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
30539,'1 ',1,   6,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
30540,'1 ',1,   6,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
30541,'1 ',1,   6,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
30542,'1 ',1,   6,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
30543,'1 ',1,   6,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
30544,'1 ',1,   6,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
30545,'1 ',1,   6,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
30546,'1 ',1,   6,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30548,'1 ',1,   6,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30549,'1 ',1,   6,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
30550,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
30552,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
30553,'1 ',1,   6,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
30555,'1 ',1,   6,   1,    21.580,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
30556,'1 ',1,   6,   1,    16.870,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
30557,'1 ',1,   6,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
30559,'1 ',1,   6,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
30562,'1 ',1,   6,   1,    18.440,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
30565,'1 ',1,   6,   1,    15.200,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
30566,'1 ',1,   6,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
30567,'1 ',1,   6,   1,    16.330,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
30568,'1 ',1,   6,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
30569,'1 ',1,   6,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
30571,'1 ',1,   6,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
30574,'1 ',1,   6,   1,    17.090,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
30575,'1 ',1,   6,   1,    74.260,     0.000,     0.000,     0.000,     0.000,   -18.560,   1,1, 0
30576,'1 ',1,   6,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
30577,'1 ',1,   6,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
30578,'1 ',1,   6,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
30579,'1 ',1,   6,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
30582,'1 ',1,   6,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
30584,'1 ',1,   6,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
30585,'1 ',1,   6,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
30587,'1 ',1,   6,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
30590,'1 ',1,   6,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
30592,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
30593,'1 ',1,   6,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
30594,'1 ',1,   6,   1,     7.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30595,'1 ',1,   6,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
30596,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
30597,'1 ',1,   6,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
30598,'1 ',1,   6,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
30600,'1 ',1,   6,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
30601,'1 ',1,   6,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
30602,'1 ',1,   6,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
30603,'1 ',1,   6,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
30605,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
30606,'1 ',1,   6,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
30607,'1 ',1,   6,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
30609,'1 ',1,   6,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
30610,'1 ',1,   6,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
30612,'1 ',1,   6,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
30613,'1 ',1,   6,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
30614,'1 ',1,   6,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
30615,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
30618,'1 ',1,   6,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
30619,'1 ',1,   6,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
30620,'1 ',1,   6,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
30621,'1 ',1,   6,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
30622,'1 ',1,   6,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
30623,'1 ',1,   6,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
30624,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
30625,'1 ',1,   6,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
30626,'1 ',1,   6,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
30627,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
30628,'1 ',1,   6,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
30629,'1 ',1,   6,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
30630,'1 ',1,   6,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
30631,'1 ',1,   6,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
30633,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
30634,'1 ',1,   6,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
30635,'1 ',1,   6,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
30637,'1 ',1,   6,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
30638,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
30639,'1 ',1,   6,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
30640,'1 ',1,   6,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
30641,'1 ',1,   6,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
30643,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
30644,'1 ',1,   6,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
30651,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
30652,'1 ',1,   6,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
30653,'1 ',1,   6,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
30655,'1 ',1,   6,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
30657,'1 ',1,   6,   1,    18.530,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,1, 0
30658,'1 ',1,   6,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
30659,'1 ',1,   6,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
30661,'1 ',1,   6,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
30662,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
30663,'1 ',1,   6,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
30666,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
30668,'1 ',1,   6,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
30669,'1 ',1,   6,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
30670,'1 ',1,   6,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
30671,'1 ',1,   6,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
30672,'1 ',1,   6,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
30673,'1 ',1,   6,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
30674,'1 ',1,   6,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
30675,'1 ',1,   6,   1,    16.110,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
30677,'1 ',1,   6,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
30678,'1 ',1,   6,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
30679,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
30680,'1 ',1,   6,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
30681,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
30682,'1 ',1,   6,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
30683,'1 ',1,   6,   1,    16.650,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,1, 0
30684,'1 ',1,   6,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
30686,'1 ',1,   6,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
30687,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
30690,'1 ',1,   6,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
30691,'1 ',1,   6,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
30693,'1 ',1,   6,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
30694,'1 ',1,   6,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
30695,'1 ',1,   6,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
30696,'1 ',1,   6,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
30698,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
30700,'1 ',1,   6,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
30702,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
30703,'1 ',1,   6,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
30704,'1 ',1,   6,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
30706,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
30707,'1 ',1,   6,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
30708,'1 ',1,   6,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
30709,'1 ',1,   6,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
30711,'1 ',1,   6,   1,    16.450,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
30712,'1 ',1,   6,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
30718,'1 ',1,   6,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
30719,'1 ',1,   6,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
30720,'1 ',1,   6,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
30721,'1 ',1,   6,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
30722,'1 ',1,   6,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
30724,'1 ',1,   6,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
30725,'1 ',1,   6,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
30727,'1 ',1,   6,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
30731,'1 ',1,   6,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
30733,'1 ',1,   6,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
30734,'1 ',1,   6,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
30737,'1 ',1,   6,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
30738,'1 ',1,   6,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
30739,'1 ',1,   6,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
30740,'1 ',1,   6,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
30743,'1 ',1,   6,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
30747,'1 ',1,   6,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
30748,'1 ',1,   6,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
30749,'1 ',1,   6,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
30750,'1 ',1,   6,   1,    46.860,     0.000,     0.000,     0.000,     0.000,   -28.520,   1,1, 0
30751,'1 ',1,   6,   1,    45.860,     0.000,     0.000,     0.000,     0.000,   -22.950,   1,1, 0
30752,'1 ',1,   6,   1,    22.820,     0.000,     0.000,     0.000,     0.000,   -11.330,   1,1, 0
30754,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
30756,'1 ',1,   6,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
30758,'1 ',1,   6,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
30760,'1 ',1,   6,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
30762,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
30764,'1 ',1,   6,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
30765,'1 ',1,   6,   1,    19.710,     0.000,     0.000,     0.000,     0.000,   -10.530,   1,1, 0
30766,'1 ',1,   6,   1,    35.640,     0.000,     0.000,     0.000,     0.000,   -21.590,   1,1, 0
30767,'1 ',1,   6,   1,    46.340,     0.000,     0.000,     0.000,     0.000,   -24.490,   1,1, 0
30768,'1 ',1,   6,   1,    34.080,     0.000,     0.000,     0.000,     0.000,   -16.320,   1,1, 0
30772,'1 ',1,   6,   1,    96.830,     0.000,     0.000,     0.000,     0.000,   -44.050,   1,1, 0
30773,'1 ',1,   6,   1,    51.380,     0.000,     0.000,     0.000,     0.000,   -22.720,   1,1, 0
30776,'1 ',1,   6,   1,    57.520,     0.000,     0.000,     0.000,     0.000,   -29.590,   1,1, 0
30777,'1 ',1,   6,   1,    18.050,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
30778,'1 ',1,   6,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
30779,'1 ',1,   6,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
30782,'1 ',1,   6,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
30784,'1 ',1,   6,   1,    17.940,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
30785,'1 ',1,   6,   1,    56.470,     0.000,     0.000,     0.000,     0.000,   -26.810,   1,1, 0
30786,'1 ',1,   6,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
30788,'1 ',1,   6,   1,    15.930,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
30789,'1 ',1,   6,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
30796,'1 ',1,   6,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
30798,'1 ',1,   6,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
30802,'1 ',1,   6,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
30804,'1 ',1,   6,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
30805,'1 ',1,   6,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
30806,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
30809,'1 ',1,   6,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
30810,'1 ',1,   6,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
30811,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
30812,'1 ',1,   6,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
30813,'1 ',1,   6,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
30814,'1 ',1,   6,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
30815,'1 ',1,   6,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
30816,'1 ',1,   6,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
30817,'1 ',1,   6,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
30818,'1 ',1,   6,   1,    15.930,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
30820,'1 ',1,   6,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
30825,'1 ',1,   6,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
30827,'1 ',1,   6,   1,    18.080,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
30828,'1 ',1,   6,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
30829,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
30830,'1 ',1,   6,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
30831,'1 ',1,   6,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
30836,'1 ',1,   6,   1,    19.550,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
30838,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
30844,'1 ',1,   6,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
30846,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
30847,'1 ',1,   6,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
30849,'1 ',1,   6,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
30850,'1 ',1,   6,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
30853,'1 ',1,   6,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
30857,'1 ',1,   6,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
30858,'1 ',1,   6,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
30859,'1 ',1,   6,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
30860,'1 ',1,   6,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
30861,'1 ',1,   6,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
30862,'1 ',1,   6,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
30863,'1 ',1,   6,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
30864,'1 ',1,   6,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
30865,'1 ',1,   6,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
30866,'1 ',1,   6,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
30867,'1 ',1,   6,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
30868,'1 ',1,   6,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
30870,'1 ',1,   6,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
30871,'1 ',1,   6,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30872,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
30873,'1 ',1,   6,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
30874,'1 ',1,   6,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
30875,'1 ',1,   6,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
30876,'1 ',1,   6,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
30877,'1 ',1,   6,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
30878,'1 ',1,   6,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
30879,'1 ',1,   6,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
30880,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
30881,'1 ',1,   6,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
30882,'1 ',1,   6,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
30883,'1 ',1,   6,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
30884,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
30885,'1 ',1,   6,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
30886,'1 ',1,   6,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
30887,'1 ',1,   6,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
30888,'1 ',1,   6,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
30889,'1 ',1,   6,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
30890,'1 ',1,   6,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
30891,'1 ',1,   6,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
30892,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
30894,'1 ',1,   6,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
30895,'1 ',1,   6,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
30896,'1 ',1,   6,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
30897,'1 ',1,   6,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
30899,'1 ',1,   6,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
30900,'1 ',1,   6,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
30902,'1 ',1,   6,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
30903,'1 ',1,   6,   1,    20.850,     0.000,     0.000,     0.000,     0.000,    -9.900,   1,1, 0
30904,'1 ',1,   6,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
30907,'1 ',1,   6,   1,    15.980,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
30908,'1 ',1,   6,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
30910,'1 ',1,   6,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
30913,'1 ',1,   6,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
30916,'1 ',1,   6,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
30917,'1 ',1,   6,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
30918,'1 ',1,   6,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
30919,'1 ',1,   6,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
30920,'1 ',1,   6,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
30921,'1 ',1,   6,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
30922,'1 ',1,   6,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
30923,'1 ',1,   6,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
30925,'1 ',1,   6,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
30926,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
30927,'1 ',1,   6,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
30928,'1 ',1,   6,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
30929,'1 ',1,   6,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
30931,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
30932,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
30934,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
30935,'1 ',1,   6,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
30937,'1 ',1,   6,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
30939,'1 ',1,   6,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
30940,'1 ',1,   6,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
30941,'1 ',1,   6,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
30944,'1 ',1,   6,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
30946,'1 ',1,   6,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
30947,'1 ',1,   6,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30948,'1 ',1,   6,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
30949,'1 ',1,   6,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
30950,'1 ',1,   6,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
30953,'1 ',1,   6,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
30954,'1 ',1,   6,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
30957,'1 ',1,   6,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
30958,'1 ',1,   6,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
30959,'1 ',1,   6,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
30960,'1 ',1,   6,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
30961,'1 ',1,   6,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
30964,'1 ',1,   6,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
30967,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
30969,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
30970,'1 ',1,   6,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
30971,'1 ',1,   6,   1,    18.380,     0.000,     0.000,     0.000,     0.000,   -11.040,   1,1, 0
30972,'1 ',1,   6,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
30973,'1 ',1,   6,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
30974,'1 ',1,   6,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
30976,'1 ',1,   6,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
30977,'1 ',1,   6,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
30978,'1 ',1,   6,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
30981,'1 ',1,   6,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
30984,'1 ',1,   6,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
30986,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
30987,'1 ',1,   6,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
30988,'1 ',1,   6,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
30989,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
30992,'1 ',1,   6,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
30994,'1 ',1,   6,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
30995,'1 ',1,   6,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
30997,'1 ',1,   6,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
30998,'1 ',1,   6,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
30999,'1 ',1,   6,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
31000,'1 ',1,   6,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
31001,'1 ',1,   6,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
31003,'1 ',1,   6,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
31004,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
31005,'1 ',1,   6,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
31006,'1 ',1,   6,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
31008,'1 ',1,   6,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
31010,'1 ',1,   6,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
31011,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
31014,'1 ',1,   6,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
31015,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
31019,'1 ',1,   6,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
31021,'1 ',1,   6,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
31022,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
31024,'1 ',1,   6,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
31025,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
31028,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
31029,'1 ',1,   6,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
31030,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
31032,'1 ',1,   6,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
31033,'1 ',1,   6,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
31034,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
31035,'1 ',1,   6,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
31036,'1 ',1,   6,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
31037,'1 ',1,   6,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
31038,'1 ',1,   6,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
31039,'1 ',1,   6,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
31040,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
31042,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
31043,'1 ',1,   6,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
31046,'1 ',1,   6,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
31047,'1 ',1,   6,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
31048,'1 ',1,   6,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
31050,'1 ',1,   6,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
31052,'1 ',1,   6,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
31053,'1 ',1,   6,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
31054,'1 ',1,   6,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
31056,'1 ',1,   6,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
31058,'1 ',1,   6,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
31059,'1 ',1,   6,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
31061,'1 ',1,   6,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
31062,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
31064,'1 ',1,   6,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
31065,'1 ',1,   6,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
31068,'1 ',1,   6,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
31070,'1 ',1,   6,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
31071,'1 ',1,   6,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
31072,'1 ',1,   6,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
31073,'1 ',1,   6,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
31074,'1 ',1,   6,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
31076,'1 ',1,   6,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
31077,'1 ',1,   6,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
31078,'1 ',1,   6,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
31079,'1 ',1,   6,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
31080,'1 ',1,   6,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
31081,'1 ',1,   6,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
31083,'1 ',1,   6,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
31084,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
31085,'1 ',1,   6,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
31086,'1 ',1,   6,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
31087,'1 ',1,   6,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
31088,'1 ',1,   6,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
31089,'1 ',1,   6,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
31091,'1 ',1,   6,   1,     6.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31092,'1 ',1,   6,   1,     8.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31093,'1 ',1,   6,   1,    13.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31095,'1 ',1,   6,   1,     8.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31096,'1 ',1,   6,   1,     1.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31097,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
31098,'1 ',1,   6,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
31099,'1 ',1,   6,   1,     2.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31100,'1 ',1,   6,   1,     3.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31101,'1 ',1,   6,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
31102,'1 ',1,   6,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
31103,'1 ',1,   6,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31104,'1 ',1,   6,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
31105,'1 ',1,   6,   1,    16.240,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
31106,'1 ',1,   6,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
31107,'1 ',1,   6,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
31108,'1 ',1,   6,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
31109,'1 ',1,   6,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
31110,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
31111,'1 ',1,   6,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
31112,'1 ',1,   6,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
31113,'1 ',1,   6,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
31114,'1 ',1,   6,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
31115,'1 ',1,   6,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
31116,'1 ',1,   6,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
31117,'1 ',1,   6,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
31118,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
31119,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
31120,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
31123,'1 ',1,   6,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
31124,'1 ',1,   6,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
31126,'1 ',1,   6,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
31127,'1 ',1,   6,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
31128,'1 ',1,   6,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
31129,'1 ',1,   6,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
31130,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
31131,'1 ',1,   6,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
31132,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
31133,'1 ',1,   6,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
31134,'1 ',1,   6,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
31135,'1 ',1,   6,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
31136,'1 ',1,   6,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
31137,'1 ',1,   6,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
31138,'1 ',1,   6,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
31139,'1 ',1,   6,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
31140,'1 ',1,   6,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
31141,'1 ',1,   6,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
31142,'1 ',1,   6,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
31143,'1 ',1,   6,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
31144,'1 ',1,   6,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
31145,'1 ',1,   6,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
31146,'1 ',1,   6,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
31147,'1 ',1,   6,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
31148,'1 ',1,   6,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
31149,'1 ',1,   6,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
31150,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
31151,'1 ',1,   6,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
31152,'1 ',1,   6,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
31153,'1 ',1,   6,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
31154,'1 ',1,   6,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
31156,'1 ',1,   6,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
31157,'1 ',1,   6,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
31159,'1 ',1,   6,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
31160,'1 ',1,   6,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
31161,'1 ',1,   6,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
31162,'1 ',1,   6,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
31163,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
31166,'1 ',1,   6,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
31167,'1 ',1,   6,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
31168,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
31169,'1 ',1,   6,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
31170,'1 ',1,   6,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
31171,'1 ',1,   6,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
31172,'1 ',1,   6,   1,    17.490,     0.000,     0.000,     0.000,     0.000,   -10.000,   1,1, 0
31173,'1 ',1,   6,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
31174,'1 ',1,   6,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
31175,'1 ',1,   6,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
31176,'1 ',1,   6,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
31177,'1 ',1,   6,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
31180,'1 ',1,   6,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
31181,'1 ',1,   6,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
31183,'1 ',1,   6,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
31184,'1 ',1,   6,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
31185,'1 ',1,   6,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
31186,'1 ',1,   6,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
31187,'1 ',1,   6,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
31188,'1 ',1,   6,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
31189,'1 ',1,   6,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31190,'1 ',1,   6,   1,     0.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31191,'1 ',1,   6,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
31193,'1 ',1,   6,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
31194,'1 ',1,   6,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
31195,'1 ',1,   6,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
31196,'1 ',1,   6,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
31197,'1 ',1,   6,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
31198,'1 ',1,   6,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
31199,'1 ',1,   6,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
31200,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
31201,'1 ',1,   6,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
31202,'1 ',1,   6,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
31203,'1 ',1,   6,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
31204,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
31205,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
31206,'1 ',1,   6,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
31207,'1 ',1,   6,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
31210,'1 ',1,   6,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
31211,'1 ',1,   6,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
31216,'1 ',1,   6,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
31218,'1 ',1,   6,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
31219,'1 ',1,   6,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
31220,'1 ',1,   6,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
31223,'1 ',1,   6,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
31224,'1 ',1,   6,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
31225,'1 ',1,   6,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
31226,'1 ',1,   6,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
31227,'1 ',1,   6,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
31228,'1 ',1,   6,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
31229,'1 ',1,   6,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
31231,'1 ',1,   6,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
31232,'1 ',1,   6,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
31234,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
31235,'1 ',1,   6,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
31236,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
31238,'1 ',1,   6,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
31240,'1 ',1,   6,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
31243,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
31245,'1 ',1,   6,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
31246,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
31248,'1 ',1,   6,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
31249,'1 ',1,   6,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
31250,'1 ',1,   6,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
31252,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
31254,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
31255,'1 ',1,   6,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
31257,'1 ',1,   6,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
31258,'1 ',1,   6,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
31259,'1 ',1,   6,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
31260,'1 ',1,   6,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
31261,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
31264,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
31265,'1 ',1,   6,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
31269,'1 ',1,   6,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
31272,'1 ',1,   6,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
31273,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
31275,'1 ',1,   6,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
31276,'1 ',1,   6,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
31279,'1 ',1,   6,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
31280,'1 ',1,   6,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
31282,'1 ',1,   6,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
31283,'1 ',1,   6,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
31285,'1 ',1,   6,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
31286,'1 ',1,   6,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
31287,'1 ',1,   6,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
31289,'1 ',1,   6,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
31290,'1 ',1,   6,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
31291,'1 ',1,   6,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
31292,'1 ',1,   6,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
31293,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
31294,'1 ',1,   6,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
31295,'1 ',1,   6,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
31296,'1 ',1,   6,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
31297,'1 ',1,   6,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
31299,'1 ',1,   6,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
31300,'1 ',1,   6,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
31301,'1 ',1,   6,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
31302,'1 ',1,   6,   1,    21.560,     0.000,     0.000,     0.000,     0.000,   -11.090,   1,1, 0
31303,'1 ',1,   6,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
31304,'1 ',1,   6,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
31305,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
31306,'1 ',1,   6,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
31307,'1 ',1,   6,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
31308,'1 ',1,   6,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
31310,'1 ',1,   6,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
31311,'1 ',1,   6,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
31313,'1 ',1,   6,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
31314,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
31315,'1 ',1,   6,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
31316,'1 ',1,   6,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
31319,'1 ',1,   6,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
31320,'1 ',1,   6,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
31321,'1 ',1,   6,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
31323,'1 ',1,   6,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
31325,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
31326,'1 ',1,   6,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
31327,'1 ',1,   6,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
31328,'1 ',1,   6,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
31329,'1 ',1,   6,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
31330,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
31331,'1 ',1,   6,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
31332,'1 ',1,   6,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
31333,'1 ',1,   6,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
31334,'1 ',1,   6,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
31335,'1 ',1,   6,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
31336,'1 ',1,   6,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
31337,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
31338,'1 ',1,   6,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
31339,'1 ',1,   6,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
31341,'1 ',1,   6,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
31343,'1 ',1,   6,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
31344,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
31345,'1 ',1,   6,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
31346,'1 ',1,   6,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
31347,'1 ',1,   6,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
31348,'1 ',1,   6,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
31349,'1 ',1,   6,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
31350,'1 ',1,   6,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
31351,'1 ',1,   6,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
31352,'1 ',1,   6,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
31353,'1 ',1,   6,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
31354,'1 ',1,   6,   1,    17.370,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
31355,'1 ',1,   6,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
31356,'1 ',1,   6,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
31357,'1 ',1,   6,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
31358,'1 ',1,   6,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
31359,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
31360,'1 ',1,   6,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
31362,'1 ',1,   6,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
31364,'1 ',1,   6,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
31365,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
31366,'1 ',1,   6,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
31367,'1 ',1,   6,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
31368,'1 ',1,   6,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
31369,'1 ',1,   6,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
31370,'1 ',1,   6,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
31371,'1 ',1,   6,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
31372,'1 ',1,   6,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
31373,'1 ',1,   6,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
31374,'1 ',1,   6,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
31375,'1 ',1,   6,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
31376,'1 ',1,   6,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
31378,'1 ',1,   6,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
31379,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
31380,'1 ',1,   6,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
31381,'1 ',1,   6,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
31382,'1 ',1,   6,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
31383,'1 ',1,   6,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
31384,'1 ',1,   6,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
31385,'1 ',1,   6,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
31386,'1 ',1,   6,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
31389,'1 ',1,   6,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
31390,'1 ',1,   6,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
31391,'1 ',1,   6,   1,    24.470,     0.000,     0.000,     0.000,     0.000,   -11.930,   1,1, 0
31392,'1 ',1,   6,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
31393,'1 ',1,   6,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
31394,'1 ',1,   6,   1,    26.940,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
31395,'1 ',1,   6,   1,    25.960,     0.000,     0.000,     0.000,     0.000,   -12.770,   1,1, 0
31396,'1 ',1,   6,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
31398,'1 ',1,   6,   1,    17.430,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
31403,'1 ',1,   6,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
31405,'1 ',1,   6,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
31406,'1 ',1,   6,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
31407,'1 ',1,   6,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
31408,'1 ',1,   6,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
31409,'1 ',1,   6,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
31412,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
31413,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
31415,'1 ',1,   6,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
31417,'1 ',1,   6,   1,    18.070,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
31420,'1 ',1,   6,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
31421,'1 ',1,   6,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
31422,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
31423,'1 ',1,   6,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
31424,'1 ',1,   6,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
31425,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
31426,'1 ',1,   6,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
31427,'1 ',1,   6,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
31428,'1 ',1,   6,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
31429,'1 ',1,   6,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
31430,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
31431,'1 ',1,   6,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
31432,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
31433,'1 ',1,   6,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
31434,'1 ',1,   6,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
31435,'1 ',1,   6,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
31436,'1 ',1,   6,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
31437,'1 ',1,   6,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
31438,'1 ',1,   6,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
31439,'1 ',1,   6,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
31440,'1 ',1,   6,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
31441,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
31442,'1 ',1,   6,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
31443,'1 ',1,   6,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
31444,'1 ',1,   6,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
31445,'1 ',1,   6,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
31447,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
31448,'1 ',1,   6,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
31450,'1 ',1,   6,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
31452,'1 ',1,   6,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
31453,'1 ',1,   6,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
31454,'1 ',1,   6,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
31455,'1 ',1,   6,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
31456,'1 ',1,   6,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
31457,'1 ',1,   6,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
31460,'1 ',1,   6,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
31461,'1 ',1,   6,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
31462,'1 ',1,   6,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
31463,'1 ',1,   6,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
31465,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
31466,'1 ',1,   6,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
31467,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
31468,'1 ',1,   6,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
31469,'1 ',1,   6,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
31470,'1 ',1,   6,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
31471,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
31472,'1 ',1,   6,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
31473,'1 ',1,   6,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
31474,'1 ',1,   6,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
31475,'1 ',1,   6,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -9.690,   1,1, 0
31476,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
31477,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
31478,'1 ',1,   6,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
31479,'1 ',1,   6,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
31480,'1 ',1,   6,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
31481,'1 ',1,   6,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
31482,'1 ',1,   6,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
31483,'1 ',1,   6,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
31484,'1 ',1,   6,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
31485,'1 ',1,   6,   1,    24.190,     0.000,     0.000,     0.000,     0.000,   -14.220,   1,1, 0
31486,'1 ',1,   6,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
31488,'1 ',1,   6,   1,    18.090,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
31489,'1 ',1,   6,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
31490,'1 ',1,   6,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
31491,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
31492,'1 ',1,   6,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
31493,'1 ',1,   6,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
31494,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
31495,'1 ',1,   6,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
31497,'1 ',1,   6,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
31498,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
31499,'1 ',1,   6,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
31500,'1 ',1,   6,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
31501,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
31502,'1 ',1,   6,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
31503,'1 ',1,   6,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
31504,'1 ',1,   6,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
31505,'1 ',1,   6,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
31506,'1 ',1,   6,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
31507,'1 ',1,   6,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
31508,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
31509,'1 ',1,   6,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
31510,'1 ',1,   6,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
31512,'1 ',1,   6,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
31514,'1 ',1,   6,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
31517,'1 ',1,   6,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
31519,'1 ',1,   6,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
31520,'1 ',1,   6,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
31523,'1 ',1,   6,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
31524,'1 ',1,   6,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
31525,'1 ',1,   6,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
31526,'1 ',1,   6,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
31527,'1 ',1,   6,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
31528,'1 ',1,   6,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
31529,'1 ',1,   6,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
31532,'1 ',1,   6,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
31533,'1 ',1,   6,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
31534,'1 ',1,   6,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
31535,'1 ',1,   6,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
31536,'1 ',1,   6,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
31537,'1 ',1,   6,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
31539,'1 ',1,   6,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
31540,'1 ',1,   6,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
31542,'1 ',1,   6,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
31543,'1 ',1,   6,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
31544,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
31545,'1 ',1,   6,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
31546,'1 ',1,   6,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
31547,'1 ',1,   6,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
31548,'1 ',1,   6,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
31549,'1 ',1,   6,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
31550,'1 ',1,   6,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
31551,'1 ',1,   6,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
31552,'1 ',1,   6,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
31553,'1 ',1,   6,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
31554,'1 ',1,   6,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
31555,'1 ',1,   6,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
31556,'1 ',1,   6,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
31557,'1 ',1,   6,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
31558,'1 ',1,   6,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
31559,'1 ',1,   6,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
31560,'1 ',1,   6,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
31561,'1 ',1,   6,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
31562,'1 ',1,   6,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
31563,'1 ',1,   6,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
31564,'1 ',1,   6,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
31565,'1 ',1,   6,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
31566,'1 ',1,   6,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
31568,'1 ',1,   6,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
31570,'1 ',1,   6,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
31572,'1 ',1,   6,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
31575,'1 ',1,   6,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
31577,'1 ',1,   6,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
31578,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
31579,'1 ',1,   6,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
31580,'1 ',1,   6,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
31582,'1 ',1,   6,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
31583,'1 ',1,   6,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
31584,'1 ',1,   6,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
31586,'1 ',1,   6,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
31588,'1 ',1,   6,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
31590,'1 ',1,   6,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
31592,'1 ',1,   6,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
31593,'1 ',1,   6,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
31594,'1 ',1,   6,   1,    60.370,     0.000,     0.000,     0.000,     0.000,   -32.160,   1,1, 0
31595,'1 ',1,   6,   1,    52.250,     0.000,     0.000,     0.000,     0.000,   -23.910,   1,1, 0
31596,'1 ',1,   6,   1,    60.430,     0.000,     0.000,     0.000,     0.000,   -27.040,   1,1, 0
31597,'1 ',1,   6,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
31601,'1 ',1,   6,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
31603,'1 ',1,   6,   1,    16.570,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
31604,'1 ',1,   6,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
31605,'1 ',1,   6,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
31607,'1 ',1,   6,   1,    52.650,     0.000,     0.000,     0.000,     0.000,   -29.770,   1,1, 0
31610,'1 ',1,   6,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
31611,'1 ',1,   6,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
31614,'1 ',1,   6,   1,    20.970,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
31615,'1 ',1,   6,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
31616,'1 ',1,   6,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
31617,'1 ',1,   6,   1,    63.170,     0.000,     0.000,     0.000,     0.000,   -31.700,   1,1, 0
31619,'1 ',1,   6,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
31620,'1 ',1,   6,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
31621,'1 ',1,   6,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
31622,'1 ',1,   6,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
31624,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
31625,'1 ',1,   6,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
31626,'1 ',1,   6,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
31628,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
31629,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
31630,'1 ',1,   6,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
31631,'1 ',1,   6,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
31632,'1 ',1,   6,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
31633,'1 ',1,   6,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
31634,'1 ',1,   6,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
31635,'1 ',1,   6,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
31637,'1 ',1,   6,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
31638,'1 ',1,   6,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
31639,'1 ',1,   6,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
31642,'1 ',1,   6,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
31643,'1 ',1,   6,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
31644,'1 ',1,   6,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
31647,'1 ',1,   6,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
31648,'1 ',1,   6,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
31650,'1 ',1,   6,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
31651,'1 ',1,   6,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
31654,'1 ',1,   6,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
31655,'1 ',1,   6,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
31656,'1 ',1,   6,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
31657,'1 ',1,   6,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
31658,'1 ',1,   6,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
31659,'1 ',1,   6,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
31660,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
31661,'1 ',1,   6,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
31662,'1 ',1,   6,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
31664,'1 ',1,   6,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
31665,'1 ',1,   6,   1,    14.690,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
31666,'1 ',1,   6,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
31667,'1 ',1,   6,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
31668,'1 ',1,   6,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
31669,'1 ',1,   6,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
31672,'1 ',1,   6,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
31674,'1 ',1,   6,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
31675,'1 ',1,   6,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
31676,'1 ',1,   6,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
31677,'1 ',1,   6,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
31678,'1 ',1,   6,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
31679,'1 ',1,   6,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
31680,'1 ',1,   6,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
31681,'1 ',1,   6,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
31682,'1 ',1,   6,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
31683,'1 ',1,   6,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
31684,'1 ',1,   6,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
31685,'1 ',1,   6,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
31687,'1 ',1,   6,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
31688,'1 ',1,   6,   1,    18.270,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
31691,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
31693,'1 ',1,   6,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
31694,'1 ',1,   6,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
31696,'1 ',1,   6,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
31697,'1 ',1,   6,   1,    82.030,     0.000,     0.000,     0.000,     0.000,   -44.390,   1,1, 0
31699,'1 ',1,   6,   1,    27.550,     0.000,     0.000,     0.000,     0.000,   -16.420,   1,1, 0
31700,'1 ',1,   6,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
31701,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
31702,'1 ',1,   6,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
31703,'1 ',1,   6,   1,    21.760,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
31704,'1 ',1,   6,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
31705,'1 ',1,   6,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
31706,'1 ',1,   6,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
31707,'1 ',1,   6,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
31708,'1 ',1,   6,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
31709,'1 ',1,   6,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
31710,'1 ',1,   6,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
31712,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
31714,'1 ',1,   6,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
31715,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
31716,'1 ',1,   6,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
31717,'1 ',1,   6,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
31718,'1 ',1,   6,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
31721,'1 ',1,   6,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
31722,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31725,'1 ',1,   6,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
31729,'1 ',1,   6,   1,    40.480,     0.000,     0.000,     0.000,     0.000,   -16.650,   1,1, 0
31733,'1 ',1,   6,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
31734,'1 ',1,   6,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
31736,'1 ',1,   6,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
31738,'1 ',1,   6,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
31739,'1 ',1,   6,   1,    23.860,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
31742,'1 ',1,   6,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
31743,'1 ',1,   6,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
31744,'1 ',1,   6,   1,    31.760,     0.000,     0.000,     0.000,     0.000,   -14.370,   1,1, 0
31745,'1 ',1,   6,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
31747,'1 ',1,   6,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
31748,'1 ',1,   6,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
31750,'1 ',1,   6,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
31751,'1 ',1,   6,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
31753,'1 ',1,   6,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
31754,'1 ',1,   6,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
31755,'1 ',1,   6,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
31757,'1 ',1,   6,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
31758,'1 ',1,   6,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
31759,'1 ',1,   6,   1,    27.460,     0.000,     0.000,     0.000,     0.000,   -13.680,   1,1, 0
31761,'1 ',1,   6,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
31762,'1 ',1,   6,   1,    17.290,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
31763,'1 ',1,   6,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
31764,'1 ',1,   6,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
31766,'1 ',1,   6,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
31767,'1 ',1,   6,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
31768,'1 ',1,   6,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
31769,'1 ',1,   6,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
31770,'1 ',1,   6,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
31773,'1 ',1,   6,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
31776,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
31777,'1 ',1,   6,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
31779,'1 ',1,   6,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
31780,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
31781,'1 ',1,   6,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
31783,'1 ',1,   6,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
31784,'1 ',1,   6,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
31785,'1 ',1,   6,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
31787,'1 ',1,   6,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
31791,'1 ',1,   6,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
31792,'1 ',1,   6,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
31793,'1 ',1,   6,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
31795,'1 ',1,   6,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
31797,'1 ',1,   6,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
31798,'1 ',1,   6,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
31800,'1 ',1,   6,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
31801,'1 ',1,   6,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
31803,'1 ',1,   6,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
31804,'1 ',1,   6,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
31805,'1 ',1,   6,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
31806,'1 ',1,   6,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
31808,'1 ',1,   6,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
31809,'1 ',1,   6,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
31810,'1 ',1,   6,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
31811,'1 ',1,   6,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
31812,'1 ',1,   6,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
31816,'1 ',1,   6,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
31818,'1 ',1,   6,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
31820,'1 ',1,   6,   1,    27.010,     0.000,     0.000,     0.000,     0.000,   -16.350,   1,1, 0
31822,'1 ',1,   6,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
31823,'1 ',1,   6,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
31824,'1 ',1,   6,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
31825,'1 ',1,   6,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
31827,'1 ',1,   6,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
31829,'1 ',1,   6,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
31830,'1 ',1,   6,   1,    14.480,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
31831,'1 ',1,   6,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
31832,'1 ',1,   6,   1,    36.460,     0.000,     0.000,     0.000,     0.000,   -12.710,   1,1, 0
31835,'1 ',1,   6,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
31836,'1 ',1,   6,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31839,'1 ',1,   6,   1,    18.370,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
31841,'1 ',1,   6,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
31843,'1 ',1,   6,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
31844,'1 ',1,   6,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31847,'1 ',1,   6,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
31848,'1 ',1,   6,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
31849,'1 ',1,   6,   1,    17.390,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
31850,'1 ',1,   6,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
31852,'1 ',1,   6,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
31853,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
31856,'1 ',1,   6,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
31857,'1 ',1,   6,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
31858,'1 ',1,   6,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
31859,'1 ',1,   6,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
31860,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
31861,'1 ',1,   6,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
31862,'1 ',1,   6,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
31863,'1 ',1,   6,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
31864,'1 ',1,   6,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
31865,'1 ',1,   6,   1,    28.280,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
31869,'1 ',1,   6,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
31871,'1 ',1,   6,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
31872,'1 ',1,   6,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
31873,'1 ',1,   6,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
31874,'1 ',1,   6,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
31875,'1 ',1,   6,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
31876,'1 ',1,   6,   1,    17.370,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
31879,'1 ',1,   6,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
31880,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
31881,'1 ',1,   6,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
31882,'1 ',1,   6,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
31883,'1 ',1,   6,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
31886,'1 ',1,   6,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
31888,'1 ',1,   6,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
31889,'1 ',1,   6,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
31890,'1 ',1,   6,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
31891,'1 ',1,   6,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
31892,'1 ',1,   6,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
31893,'1 ',1,   6,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
31894,'1 ',1,   6,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
31895,'1 ',1,   6,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
31896,'1 ',1,   6,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
31897,'1 ',1,   6,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
31899,'1 ',1,   6,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
31900,'1 ',1,   6,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
31902,'1 ',1,   6,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
31903,'1 ',1,   6,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
31905,'1 ',1,   6,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
31907,'1 ',1,   6,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
31909,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
31910,'1 ',1,   6,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
31911,'1 ',1,   6,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31912,'1 ',1,   6,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
31913,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31914,'1 ',1,   6,   1,    17.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31915,'1 ',1,   6,   1,     3.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31916,'1 ',1,   6,   1,     3.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31917,'1 ',1,   6,   1,    10.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31918,'1 ',1,   6,   1,     3.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31919,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31920,'1 ',1,   6,   1,    11.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31921,'1 ',1,   6,   1,     3.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31922,'1 ',1,   6,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31923,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31924,'1 ',1,   6,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31925,'1 ',1,   6,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31926,'1 ',1,   6,   1,     2.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
31927,'1 ',1,   6,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
31931,'1 ',1,   6,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
31933,'1 ',1,   6,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
31934,'1 ',1,   6,   1,    18.290,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
31936,'1 ',1,   6,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
31937,'1 ',1,   6,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
31938,'1 ',1,   6,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
31939,'1 ',1,   6,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
31942,'1 ',1,   6,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
31943,'1 ',1,   6,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
31944,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
31945,'1 ',1,   6,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
31946,'1 ',1,   6,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
31947,'1 ',1,   6,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
31949,'1 ',1,   6,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
31951,'1 ',1,   6,   1,    20.420,     0.000,     0.000,     0.000,     0.000,   -11.220,   1,1, 0
31952,'1 ',1,   6,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
31953,'1 ',1,   6,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
31954,'1 ',1,   6,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
31957,'1 ',1,   6,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
31958,'1 ',1,   6,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
31959,'1 ',1,   6,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
31961,'1 ',1,   6,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
31962,'1 ',1,   6,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
31964,'1 ',1,   6,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
31967,'1 ',1,   6,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
31968,'1 ',1,   6,   1,    26.970,     0.000,     0.000,     0.000,     0.000,   -15.260,   1,1, 0
31971,'1 ',1,   6,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
31972,'1 ',1,   6,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
31973,'1 ',1,   6,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
31975,'1 ',1,   6,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
31977,'1 ',1,   6,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
31978,'1 ',1,   6,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
31979,'1 ',1,   6,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
31981,'1 ',1,   6,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
31982,'1 ',1,   6,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
31983,'1 ',1,   6,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
31984,'1 ',1,   6,   1,    23.210,     0.000,     0.000,     0.000,     0.000,   -13.790,   1,1, 0
31985,'1 ',1,   6,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
31986,'1 ',1,   6,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
31987,'1 ',1,   6,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
31988,'1 ',1,   6,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
31990,'1 ',1,   6,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
31992,'1 ',1,   6,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
31993,'1 ',1,   6,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
31994,'1 ',1,   6,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
31995,'1 ',1,   6,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
31998,'1 ',1,   6,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
31999,'1 ',1,   6,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
32000,'1 ',1,   6,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
32001,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
32002,'1 ',1,   6,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
32004,'1 ',1,   6,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
32005,'1 ',1,   6,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
32006,'1 ',1,   6,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
32008,'1 ',1,   6,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
32009,'1 ',1,   6,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
32010,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
32011,'1 ',1,   6,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
32012,'1 ',1,   6,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
32014,'1 ',1,   6,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
32015,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
32019,'1 ',1,   6,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
32020,'1 ',1,   6,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
32021,'1 ',1,   6,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
32022,'1 ',1,   6,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
32023,'1 ',1,   6,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
32026,'1 ',1,   6,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
32028,'1 ',1,   6,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
32029,'1 ',1,   6,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
32031,'1 ',1,   6,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
32032,'1 ',1,   6,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
32033,'1 ',1,   6,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
32034,'1 ',1,   6,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
32036,'1 ',1,   6,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
32037,'1 ',1,   6,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
32041,'1 ',1,   6,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
32042,'1 ',1,   6,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
32044,'1 ',1,   6,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
32045,'1 ',1,   6,   1,     0.010,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
32046,'1 ',1,   6,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
32047,'1 ',1,   6,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
32048,'1 ',1,   6,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
32050,'1 ',1,   6,   1,    16.820,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
32051,'1 ',1,   6,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
32053,'1 ',1,   6,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
32054,'1 ',1,   6,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
32056,'1 ',1,   6,   1,    26.960,     0.000,     0.000,     0.000,     0.000,   -15.210,   1,1, 0
32057,'1 ',1,   6,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
32058,'1 ',1,   6,   1,    18.490,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
32059,'1 ',1,   6,   1,    15.930,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
32061,'1 ',1,   6,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
32062,'1 ',1,   6,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
32063,'1 ',1,   6,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
32065,'1 ',1,   6,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
32066,'1 ',1,   6,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
32068,'1 ',1,   6,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
32071,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
32072,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
32073,'1 ',1,   6,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
32074,'1 ',1,   6,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
32076,'1 ',1,   6,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
32077,'1 ',1,   6,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
32078,'1 ',1,   6,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
32079,'1 ',1,   6,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
32080,'1 ',1,   6,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
32082,'1 ',1,   6,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
32084,'1 ',1,   6,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
32087,'1 ',1,   6,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
32088,'1 ',1,   6,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
32090,'1 ',1,   6,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
32091,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
32092,'1 ',1,   6,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
32093,'1 ',1,   6,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
32094,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
32095,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
32096,'1 ',1,   6,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
32097,'1 ',1,   6,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
32102,'1 ',1,   6,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
32103,'1 ',1,   6,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
32106,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
32107,'1 ',1,   6,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
32108,'1 ',1,   6,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
32109,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
32110,'1 ',1,   6,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
32111,'1 ',1,   6,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
32112,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
32113,'1 ',1,   6,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
32114,'1 ',1,   6,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
32116,'1 ',1,   6,   1,    15.360,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
32117,'1 ',1,   6,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
32121,'1 ',1,   6,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
32122,'1 ',1,   6,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
32124,'1 ',1,   6,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
32127,'1 ',1,   6,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
32128,'1 ',1,   6,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
32129,'1 ',1,   6,   1,    15.120,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
32130,'1 ',1,   6,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -9.460,   1,1, 0
32131,'1 ',1,   6,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
32133,'1 ',1,   6,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
32136,'1 ',1,   6,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
32137,'1 ',1,   6,   1,    20.590,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
32138,'1 ',1,   6,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
32139,'1 ',1,   6,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
32140,'1 ',1,   6,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
32144,'1 ',1,   6,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
32145,'1 ',1,   6,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
32147,'1 ',1,   6,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
32148,'1 ',1,   6,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
32151,'1 ',1,   6,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
32152,'1 ',1,   6,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
32153,'1 ',1,   6,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
32155,'1 ',1,   6,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
32156,'1 ',1,   6,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
32157,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
32159,'1 ',1,   6,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
32161,'1 ',1,   6,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
32163,'1 ',1,   6,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
32164,'1 ',1,   6,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
32165,'1 ',1,   6,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
32166,'1 ',1,   6,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
32167,'1 ',1,   6,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
32168,'1 ',1,   6,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
32169,'1 ',1,   6,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
32170,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
32171,'1 ',1,   6,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
32174,'1 ',1,   6,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
32175,'1 ',1,   6,   1,    27.770,     0.000,     0.000,     0.000,     0.000,   -13.910,   1,1, 0
32176,'1 ',1,   6,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
32177,'1 ',1,   6,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
32178,'1 ',1,   6,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
32180,'1 ',1,   6,   1,    19.360,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
32181,'1 ',1,   6,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
32182,'1 ',1,   6,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
32183,'1 ',1,   6,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
32186,'1 ',1,   6,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
32187,'1 ',1,   6,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
32188,'1 ',1,   6,   1,     3.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32189,'1 ',1,   6,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
32190,'1 ',1,   6,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
32191,'1 ',1,   6,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
32192,'1 ',1,   6,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
32193,'1 ',1,   6,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
32194,'1 ',1,   6,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
32195,'1 ',1,   7,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
32197,'1 ',1,   7,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
32198,'1 ',1,   7,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
32199,'1 ',1,   7,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
32200,'1 ',1,   7,   1,     8.870,     0.000,     0.000,     0.000,     0.000,     6.000,   1,1, 0
32201,'1 ',1,   7,   1,    11.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32202,'1 ',1,   7,   1,     1.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32204,'1 ',1,   7,   1,     8.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32206,'1 ',1,   7,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
32207,'1 ',1,   7,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
32208,'1 ',1,   7,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
32209,'1 ',1,   7,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
32210,'1 ',1,   7,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
32211,'1 ',1,   7,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
32212,'1 ',1,   7,   1,    20.430,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
32213,'1 ',1,   7,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
32214,'1 ',1,   7,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
32215,'1 ',1,   7,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
32216,'1 ',1,   7,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
32217,'1 ',1,   7,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
32220,'1 ',1,   7,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
32221,'1 ',1,   7,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
32222,'1 ',1,   7,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
32223,'1 ',1,   7,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
32224,'1 ',1,   7,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
32226,'1 ',1,   7,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
32228,'1 ',1,   7,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
32230,'1 ',1,   7,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
32232,'1 ',1,   7,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
32233,'1 ',1,   7,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
32234,'1 ',1,   7,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
32235,'1 ',1,   7,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
32237,'1 ',1,   7,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
32238,'1 ',1,   7,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
32239,'1 ',1,   7,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
32240,'1 ',1,   7,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
32241,'1 ',1,   7,   1,    23.020,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
32242,'1 ',1,   7,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
32243,'1 ',1,   7,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
32246,'1 ',1,   7,   1,    59.130,     0.000,     0.000,     0.000,     0.000,   -19.050,   1,1, 0
32250,'1 ',1,   7,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
32251,'1 ',1,   7,   1,    19.310,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
32252,'1 ',1,   7,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
32253,'1 ',1,   7,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
32254,'1 ',1,   7,   1,     4.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32255,'1 ',1,   7,   1,     1.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32256,'1 ',1,   7,   1,     6.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32259,'1 ',1,   7,   1,     1.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32260,'1 ',1,   7,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
32261,'1 ',1,   7,   1,     2.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32262,'1 ',1,   7,   1,     6.370,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
32263,'1 ',1,   7,   1,     9.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32264,'1 ',1,   7,   1,     6.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32265,'1 ',1,   7,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
32266,'1 ',1,   7,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
32267,'1 ',1,   7,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
32268,'1 ',1,   7,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
32269,'1 ',1,   7,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
32270,'1 ',1,   7,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
32271,'1 ',1,   7,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
32272,'1 ',1,   7,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
32273,'1 ',1,   7,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
32274,'1 ',1,   7,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
32275,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
32276,'1 ',1,   7,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
32277,'1 ',1,   7,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
32278,'1 ',1,   7,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
32279,'1 ',1,   7,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
32282,'1 ',1,   7,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
32283,'1 ',1,   7,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
32284,'1 ',1,   7,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
32285,'1 ',1,   7,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
32286,'1 ',1,   7,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
32287,'1 ',1,   7,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
32288,'1 ',1,   7,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
32290,'1 ',1,   7,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
32291,'1 ',1,   7,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
32292,'1 ',1,   7,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
32293,'1 ',1,   7,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
32294,'1 ',1,   7,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
32295,'1 ',1,   7,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
32296,'1 ',1,   7,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
32297,'1 ',1,   7,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
32299,'1 ',1,   7,   1,    61.050,     0.000,     0.000,     0.000,     0.000,   -16.910,   1,1, 0
32300,'1 ',1,   7,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
32303,'1 ',1,   7,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
32304,'1 ',1,   7,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
32305,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
32307,'1 ',1,   7,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
32308,'1 ',1,   7,   1,    78.070,     0.000,     0.000,     0.000,     0.000,   -22.760,   1,1, 0
32310,'1 ',1,   7,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
32313,'1 ',1,   7,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
32314,'1 ',1,   7,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
32317,'1 ',1,   7,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32318,'1 ',1,   7,   1,     6.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32319,'1 ',1,   7,   1,     2.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32321,'1 ',1,   7,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
32322,'1 ',1,   7,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
32323,'1 ',1,   7,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
32325,'1 ',1,   7,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
32326,'1 ',1,   7,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
32327,'1 ',1,   7,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
32328,'1 ',1,   7,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
32329,'1 ',1,   7,   1,    20.170,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
32330,'1 ',1,   7,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
32331,'1 ',1,   7,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
32332,'1 ',1,   7,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
32334,'1 ',1,   7,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
32335,'1 ',1,   7,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
32336,'1 ',1,   7,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
32337,'1 ',1,   7,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
32338,'1 ',1,   7,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
32340,'1 ',1,   7,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
32341,'1 ',1,   7,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
32342,'1 ',1,   7,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
32343,'1 ',1,   7,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
32344,'1 ',1,   7,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
32346,'1 ',1,   7,   1,    15.510,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
32347,'1 ',1,   7,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
32348,'1 ',1,   7,   1,     3.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32349,'1 ',1,   7,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
32350,'1 ',1,   7,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
32352,'1 ',1,   7,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
32353,'1 ',1,   7,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
32355,'1 ',1,   7,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
32356,'1 ',1,   7,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
32358,'1 ',1,   7,   1,    23.750,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
32359,'1 ',1,   7,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
32360,'1 ',1,   7,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
32361,'1 ',1,   7,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
32362,'1 ',1,   7,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
32363,'1 ',1,   7,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
32364,'1 ',1,   7,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
32368,'1 ',1,   7,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
32371,'1 ',1,   7,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
32372,'1 ',1,   7,   1,    16.450,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
32373,'1 ',1,   7,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
32374,'1 ',1,   7,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
32375,'1 ',1,   7,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
32378,'1 ',1,   7,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
32379,'1 ',1,   7,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
32380,'1 ',1,   7,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
32381,'1 ',1,   7,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
32382,'1 ',1,   7,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
32383,'1 ',1,   7,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
32384,'1 ',1,   7,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
32385,'1 ',1,   7,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
32386,'1 ',1,   7,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
32387,'1 ',1,   7,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
32388,'1 ',1,   7,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
32389,'1 ',1,   7,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
32390,'1 ',1,   7,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
32391,'1 ',1,   7,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
32392,'1 ',1,   7,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
32393,'1 ',1,   7,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
32396,'1 ',1,   7,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
32397,'1 ',1,   7,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
32398,'1 ',1,   7,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
32399,'1 ',1,   7,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
32400,'1 ',1,   7,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
32401,'1 ',1,   7,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
32402,'1 ',1,   7,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
32403,'1 ',1,   7,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
32404,'1 ',1,   7,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
32405,'1 ',1,   7,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
32406,'1 ',1,   7,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
32407,'1 ',1,   7,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
32408,'1 ',1,   7,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
32409,'1 ',1,   7,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
32410,'1 ',1,   7,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
32411,'1 ',1,   7,   1,    16.990,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
32412,'1 ',1,   7,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
32413,'1 ',1,   7,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
32414,'1 ',1,   7,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
32415,'1 ',1,   7,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
32416,'1 ',1,   7,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
32417,'1 ',1,   7,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
32418,'1 ',1,   7,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
32419,'1 ',1,   7,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
32421,'1 ',1,   7,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
32425,'1 ',1,   7,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
32426,'1 ',1,   7,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
32427,'1 ',1,   7,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
32428,'1 ',1,   7,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
32429,'1 ',1,   7,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
32430,'1 ',1,   7,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
32431,'1 ',1,   7,   1,    84.090,     0.000,     0.000,     0.000,     0.000,   -24.640,   1,1, 0
32432,'1 ',1,   7,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
32433,'1 ',1,   7,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
32434,'1 ',1,   7,   1,    36.670,     0.000,     0.000,     0.000,     0.000,   -12.020,   1,1, 0
32435,'1 ',1,   7,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
32437,'1 ',1,   7,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
32438,'1 ',1,   7,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
32439,'1 ',1,   7,   1,    96.200,     0.000,     0.000,     0.000,     0.000,   -35.390,   1,1, 0
32440,'1 ',1,   7,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
32441,'1 ',1,   7,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
32442,'1 ',1,   7,   1,    36.270,     0.000,     0.000,     0.000,     0.000,   -13.560,   1,1, 0
32443,'1 ',1,   7,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
32444,'1 ',1,   7,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
32446,'1 ',1,   7,   1,    20.630,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
32447,'1 ',1,   7,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
32448,'1 ',1,   7,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
32449,'1 ',1,   7,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
32450,'1 ',1,   7,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
32451,'1 ',1,   7,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
32452,'1 ',1,   7,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
32453,'1 ',1,   7,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
32454,'1 ',1,   7,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
32455,'1 ',1,   7,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
32456,'1 ',1,   7,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
32457,'1 ',1,   7,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
32458,'1 ',1,   7,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
32459,'1 ',1,   7,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
32460,'1 ',1,   7,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
32461,'1 ',1,   7,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
32463,'1 ',1,   7,   1,   124.850,     0.000,     0.000,     0.000,     0.000,   -42.450,   1,1, 0
32464,'1 ',1,   7,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
32466,'1 ',1,   7,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
32467,'1 ',1,   7,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
32468,'1 ',1,   7,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
32469,'1 ',1,   7,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
32470,'1 ',1,   7,   1,    16.400,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
32471,'1 ',1,   7,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
32472,'1 ',1,   7,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
32473,'1 ',1,   7,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
32474,'1 ',1,   7,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
32475,'1 ',1,   7,   1,    13.600,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
32476,'1 ',1,   7,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
32477,'1 ',1,   7,   1,    10.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32481,'1 ',1,   7,   1,     7.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32483,'1 ',1,   7,   1,    21.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32484,'1 ',1,   7,   1,    19.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32485,'1 ',1,   7,   1,     7.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32487,'1 ',1,   7,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
32488,'1 ',1,   7,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32490,'1 ',1,   7,   1,     7.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32491,'1 ',1,   7,   1,     5.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32492,'1 ',1,   7,   1,    12.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32494,'1 ',1,   7,   1,     7.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32495,'1 ',1,   7,   1,     4.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32496,'1 ',1,   7,   1,     5.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32497,'1 ',1,   7,   1,    10.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32498,'1 ',1,   7,   1,     7.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32501,'1 ',1,   7,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
32502,'1 ',1,   7,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
32504,'1 ',1,   7,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
32506,'1 ',1,   7,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
32507,'1 ',1,   7,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
32508,'1 ',1,   7,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
32509,'1 ',1,   7,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
32510,'1 ',1,   7,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
32512,'1 ',1,   7,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
32513,'1 ',1,   7,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
32514,'1 ',1,   7,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
32518,'1 ',1,   7,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
32519,'1 ',1,   7,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
32520,'1 ',1,   7,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
32521,'1 ',1,   7,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
32523,'1 ',1,   7,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
32524,'1 ',1,   7,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
32525,'1 ',1,   7,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
32526,'1 ',1,   7,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
32527,'1 ',1,   7,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
32528,'1 ',1,   7,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
32529,'1 ',1,   7,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
32530,'1 ',1,   7,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
32531,'1 ',1,   7,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
32533,'1 ',1,   7,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
32534,'1 ',1,   7,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
32535,'1 ',1,   7,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
32536,'1 ',1,   7,   1,    28.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32539,'1 ',1,   7,   1,    52.460,     0.000,     0.000,     0.000,     0.000,   -14.310,   1,1, 0
32541,'1 ',1,   7,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
32542,'1 ',1,   7,   1,     5.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32544,'1 ',1,   7,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32545,'1 ',1,   7,   1,    58.020,     0.000,     0.000,     0.000,     0.000,   -20.950,   1,1, 0
32546,'1 ',1,   7,   1,     6.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32547,'1 ',1,   7,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
32548,'1 ',1,   7,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
32551,'1 ',1,   7,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
32553,'1 ',1,   7,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
32555,'1 ',1,   7,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
32557,'1 ',1,   7,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
32558,'1 ',1,   7,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
32559,'1 ',1,   7,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
32560,'1 ',1,   7,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
32561,'1 ',1,   7,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
32562,'1 ',1,   7,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
32563,'1 ',1,   7,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
32564,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
32565,'1 ',1,   7,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
32567,'1 ',1,   7,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
32568,'1 ',1,   7,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
32569,'1 ',1,   7,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
32572,'1 ',1,   7,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
32573,'1 ',1,   7,   1,     4.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32574,'1 ',1,   7,   1,     1.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32575,'1 ',1,   7,   1,    11.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32576,'1 ',1,   7,   1,     2.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32578,'1 ',1,   7,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
32579,'1 ',1,   7,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
32580,'1 ',1,   7,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
32583,'1 ',1,   7,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
32584,'1 ',1,   7,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
32585,'1 ',1,   7,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
32586,'1 ',1,   7,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
32587,'1 ',1,   7,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
32588,'1 ',1,   7,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
32589,'1 ',1,   7,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
32590,'1 ',1,   7,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
32591,'1 ',1,   7,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
32594,'1 ',1,   7,   1,     1.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32595,'1 ',1,   7,   1,     5.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32596,'1 ',1,   7,   1,     6.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32597,'1 ',1,   7,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
32598,'1 ',1,   7,   1,    12.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32600,'1 ',1,   7,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
32601,'1 ',1,   7,   1,    27.760,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
32603,'1 ',1,   7,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
32605,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
32606,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
32607,'1 ',1,   7,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
32608,'1 ',1,   7,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
32611,'1 ',1,   7,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
32612,'1 ',1,   7,   1,     6.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32616,'1 ',1,   7,   1,     9.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32617,'1 ',1,   7,   1,     4.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32618,'1 ',1,   7,   1,     6.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32620,'1 ',1,   7,   1,     3.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32621,'1 ',1,   7,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32622,'1 ',1,   7,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32624,'1 ',1,   7,   1,     6.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32627,'1 ',1,   7,   1,     4.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32628,'1 ',1,   7,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
32630,'1 ',1,   7,   1,     4.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32631,'1 ',1,   7,   1,     9.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32632,'1 ',1,   7,   1,     4.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32633,'1 ',1,   7,   1,     8.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32634,'1 ',1,   7,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
32635,'1 ',1,   7,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32636,'1 ',1,   7,   1,     5.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32637,'1 ',1,   7,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32638,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32639,'1 ',1,   7,   1,    16.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32640,'1 ',1,   7,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32641,'1 ',1,   7,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32642,'1 ',1,   7,   1,     4.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32643,'1 ',1,   7,   1,     2.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32644,'1 ',1,   7,   1,     4.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32645,'1 ',1,   7,   1,     9.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32647,'1 ',1,   7,   1,     8.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32648,'1 ',1,   7,   1,     7.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32650,'1 ',1,   7,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
32651,'1 ',1,   7,   1,    16.580,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
32652,'1 ',1,   7,   1,    16.270,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
32653,'1 ',1,   7,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
32654,'1 ',1,   7,   1,    24.110,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
32655,'1 ',1,   7,   1,    26.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32656,'1 ',1,   7,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
32657,'1 ',1,   7,   1,    27.120,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
32658,'1 ',1,   7,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
32660,'1 ',1,   7,   1,     7.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32661,'1 ',1,   7,   1,     9.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32662,'1 ',1,   7,   1,    72.860,     0.000,     0.000,     0.000,     0.000,   -18.210,   1,1, 0
32664,'1 ',1,   7,   1,     8.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32665,'1 ',1,   7,   1,     7.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32666,'1 ',1,   7,   1,     9.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32667,'1 ',1,   7,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
32669,'1 ',1,   7,   1,     6.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32670,'1 ',1,   7,   1,     3.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32671,'1 ',1,   7,   1,     6.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32673,'1 ',1,   7,   1,    12.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32674,'1 ',1,   7,   1,     4.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32677,'1 ',1,   7,   1,     7.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32679,'1 ',1,   7,   1,    33.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32680,'1 ',1,   7,   1,     6.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32682,'1 ',1,   7,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
32684,'1 ',1,   7,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
32686,'1 ',1,   7,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
32687,'1 ',1,   7,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
32688,'1 ',1,   7,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
32689,'1 ',1,   7,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
32691,'1 ',1,   7,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
32692,'1 ',1,   7,   1,    47.250,     0.000,     0.000,     0.000,     0.000,   -14.400,   1,1, 0
32693,'1 ',1,   7,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
32695,'1 ',1,   7,   1,    18.740,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
32696,'1 ',1,   7,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
32697,'1 ',1,   7,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
32698,'1 ',1,   7,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
32699,'1 ',1,   7,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
32700,'1 ',1,   7,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
32702,'1 ',1,   7,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
32703,'1 ',1,   7,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
32705,'1 ',1,   7,   1,     2.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32706,'1 ',1,   7,   1,     5.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32709,'1 ',1,   7,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32711,'1 ',1,   7,   1,     5.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32713,'1 ',1,   7,   1,     4.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32714,'1 ',1,   7,   1,     2.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32715,'1 ',1,   7,   1,    10.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32716,'1 ',1,   7,   1,    19.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32717,'1 ',1,   7,   1,     3.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32720,'1 ',1,   7,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32721,'1 ',1,   7,   1,     3.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32723,'1 ',1,   7,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
32725,'1 ',1,   7,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
32726,'1 ',1,   7,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
32727,'1 ',1,   7,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
32728,'1 ',1,   7,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
32729,'1 ',1,   7,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
32731,'1 ',1,   7,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
32733,'1 ',1,   7,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
32736,'1 ',1,   7,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
32737,'1 ',1,   7,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
32738,'1 ',1,   7,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
32739,'1 ',1,   7,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
32740,'1 ',1,   7,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
32741,'1 ',1,   7,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
32743,'1 ',1,   7,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
32745,'1 ',1,   7,   1,    17.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32746,'1 ',1,   7,   1,    13.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32748,'1 ',1,   7,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
32749,'1 ',1,   7,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
32752,'1 ',1,   7,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
32753,'1 ',1,   7,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
32754,'1 ',1,   7,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
32755,'1 ',1,   7,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
32756,'1 ',1,   7,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
32757,'1 ',1,   7,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
32758,'1 ',1,   7,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
32759,'1 ',1,   7,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
32761,'1 ',1,   7,   1,    20.260,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
32763,'1 ',1,   7,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
32765,'1 ',1,   7,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
32766,'1 ',1,   7,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
32767,'1 ',1,   7,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
32768,'1 ',1,   7,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
32769,'1 ',1,   7,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
32770,'1 ',1,   7,   1,     6.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32771,'1 ',1,   7,   1,     7.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32774,'1 ',1,   7,   1,     7.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32775,'1 ',1,   7,   1,     3.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32776,'1 ',1,   7,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
32777,'1 ',1,   7,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
32778,'1 ',1,   7,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
32779,'1 ',1,   7,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
32780,'1 ',1,   7,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
32781,'1 ',1,   7,   1,    10.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32782,'1 ',1,   7,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
32783,'1 ',1,   7,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
32784,'1 ',1,   7,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
32786,'1 ',1,   7,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
32788,'1 ',1,   7,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
32789,'1 ',1,   7,   1,    15.970,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
32790,'1 ',1,   7,   1,     2.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32791,'1 ',1,   7,   1,     1.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32792,'1 ',1,   7,   1,     3.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32793,'1 ',1,   7,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32794,'1 ',1,   7,   1,     4.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32795,'1 ',1,   7,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32796,'1 ',1,   7,   1,     3.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32797,'1 ',1,   7,   1,     2.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32798,'1 ',1,   7,   1,     4.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32799,'1 ',1,   7,   1,     5.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32800,'1 ',1,   7,   1,     3.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32802,'1 ',1,   7,   1,     7.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32806,'1 ',1,   7,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32807,'1 ',1,   7,   1,     4.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32808,'1 ',1,   7,   1,     4.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32809,'1 ',1,   7,   1,     7.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32810,'1 ',1,   7,   1,    10.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32811,'1 ',1,   7,   1,     8.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32812,'1 ',1,   7,   1,     2.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32813,'1 ',1,   7,   1,     9.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32816,'1 ',1,   7,   1,     6.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32818,'1 ',1,   7,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32819,'1 ',1,   7,   1,     5.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32820,'1 ',1,   7,   1,     3.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32821,'1 ',1,   7,   1,     3.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32822,'1 ',1,   7,   1,     4.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32823,'1 ',1,   7,   1,     3.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32824,'1 ',1,   7,   1,     9.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32825,'1 ',1,   7,   1,     5.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32826,'1 ',1,   7,   1,     4.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32828,'1 ',1,   7,   1,     4.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32830,'1 ',1,   7,   1,     9.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32831,'1 ',1,   7,   1,     6.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32834,'1 ',1,   7,   1,     6.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32835,'1 ',1,   7,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32837,'1 ',1,   7,   1,     5.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32839,'1 ',1,   7,   1,    10.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32840,'1 ',1,   7,   1,     5.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32841,'1 ',1,   7,   1,     8.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32843,'1 ',1,   7,   1,     4.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32844,'1 ',1,   7,   1,    11.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32845,'1 ',1,   7,   1,    19.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32846,'1 ',1,   7,   1,     2.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32847,'1 ',1,   7,   1,    37.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32848,'1 ',1,   7,   1,     7.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32849,'1 ',1,   7,   1,     4.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32851,'1 ',1,   7,   1,     7.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32852,'1 ',1,   7,   1,     7.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32853,'1 ',1,   7,   1,    15.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32854,'1 ',1,   7,   1,     2.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32855,'1 ',1,   7,   1,     4.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32857,'1 ',1,   7,   1,     4.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32858,'1 ',1,   7,   1,     5.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32860,'1 ',1,   7,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32862,'1 ',1,   7,   1,     5.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32863,'1 ',1,   7,   1,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32864,'1 ',1,   7,   1,     8.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32865,'1 ',1,   7,   1,    28.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32866,'1 ',1,   7,   1,    15.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32867,'1 ',1,   7,   1,    14.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32868,'1 ',1,   7,   1,     6.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32871,'1 ',1,   7,   1,     6.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32872,'1 ',1,   7,   1,     6.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32873,'1 ',1,   7,   1,     6.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32874,'1 ',1,   7,   1,     3.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32876,'1 ',1,   7,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32877,'1 ',1,   7,   1,     2.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32878,'1 ',1,   7,   1,     8.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32879,'1 ',1,   7,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32880,'1 ',1,   7,   1,     6.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32881,'1 ',1,   7,   1,     5.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32882,'1 ',1,   7,   1,     1.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32883,'1 ',1,   7,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32884,'1 ',1,   7,   1,     5.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32885,'1 ',1,   7,   1,     2.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32887,'1 ',1,   7,   1,     6.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32888,'1 ',1,   7,   1,     7.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32889,'1 ',1,   7,   1,     6.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32890,'1 ',1,   7,   1,     4.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32891,'1 ',1,   7,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32892,'1 ',1,   7,   1,     2.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32893,'1 ',1,   7,   1,     3.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32894,'1 ',1,   7,   1,     7.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32896,'1 ',1,   7,   1,    16.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32897,'1 ',1,   7,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32898,'1 ',1,   7,   1,    12.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32899,'1 ',1,   7,   1,    15.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32900,'1 ',1,   7,   1,     3.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32901,'1 ',1,   7,   1,     8.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32903,'1 ',1,   7,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32904,'1 ',1,   7,   1,     6.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32905,'1 ',1,   7,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32906,'1 ',1,   7,   1,    10.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32907,'1 ',1,   7,   1,     3.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32908,'1 ',1,   7,   1,     5.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32909,'1 ',1,   7,   1,     3.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32910,'1 ',1,   7,   1,     6.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32911,'1 ',1,   7,   1,    17.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32912,'1 ',1,   7,   1,    17.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32914,'1 ',1,   7,   1,     9.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32916,'1 ',1,   7,   1,    65.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32917,'1 ',1,   7,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32918,'1 ',1,   7,   1,     6.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32919,'1 ',1,   7,   1,     3.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32920,'1 ',1,   7,   1,     2.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32921,'1 ',1,   7,   1,    11.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32922,'1 ',1,   7,   1,     3.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32923,'1 ',1,   7,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32924,'1 ',1,   7,   1,     2.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32925,'1 ',1,   7,   1,     7.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32926,'1 ',1,   7,   1,     7.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32927,'1 ',1,   7,   1,     2.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32928,'1 ',1,   7,   1,     2.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32929,'1 ',1,   7,   1,     5.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32931,'1 ',1,   7,   1,     3.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32932,'1 ',1,   7,   1,    18.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32933,'1 ',1,   7,   1,     5.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32935,'1 ',1,   7,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
32937,'1 ',1,   7,   1,     7.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32938,'1 ',1,   7,   1,     2.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32940,'1 ',1,   7,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
32941,'1 ',1,   7,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
32943,'1 ',1,   7,   1,     7.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32944,'1 ',1,   7,   1,    12.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32945,'1 ',1,   7,   1,    16.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32946,'1 ',1,   7,   1,     5.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32948,'1 ',1,   7,   1,     3.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32949,'1 ',1,   7,   1,     2.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32950,'1 ',1,   7,   1,     2.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32951,'1 ',1,   7,   1,     8.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32952,'1 ',1,   7,   1,     3.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32954,'1 ',1,   7,   1,     4.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32955,'1 ',1,   7,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32956,'1 ',1,   7,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32957,'1 ',1,   7,   1,     7.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32958,'1 ',1,   7,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32959,'1 ',1,   7,   1,     6.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32960,'1 ',1,   7,   1,    16.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32961,'1 ',1,   7,   1,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32962,'1 ',1,   7,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
32964,'1 ',1,   7,   1,    16.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32965,'1 ',1,   7,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
32966,'1 ',1,   7,   1,    23.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32968,'1 ',1,   7,   1,    11.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32972,'1 ',1,   7,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
32973,'1 ',1,   7,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
32975,'1 ',1,   7,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
32976,'1 ',1,   7,   1,    20.580,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
32977,'1 ',1,   7,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
32980,'1 ',1,   7,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
32982,'1 ',1,   7,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
32984,'1 ',1,   7,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
32985,'1 ',1,   7,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
32986,'1 ',1,   7,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
32987,'1 ',1,   7,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
32988,'1 ',1,   7,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
32989,'1 ',1,   7,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
32990,'1 ',1,   7,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
32992,'1 ',1,   7,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
32993,'1 ',1,   7,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
32994,'1 ',1,   7,   1,    36.780,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
32995,'1 ',1,   7,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
32996,'1 ',1,   7,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
32997,'1 ',1,   7,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
32998,'1 ',1,   7,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
33000,'1 ',1,   7,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
33003,'1 ',1,   7,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
33006,'1 ',1,   7,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
33007,'1 ',1,   7,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
33008,'1 ',1,   7,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
33009,'1 ',1,   7,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
33010,'1 ',1,   7,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
33012,'1 ',1,   7,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
33013,'1 ',1,   7,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
33014,'1 ',1,   7,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
33015,'1 ',1,   7,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
33016,'1 ',1,   7,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
33018,'1 ',1,   7,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
33019,'1 ',1,   7,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
33020,'1 ',1,   7,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
33021,'1 ',1,   7,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
33022,'1 ',1,   7,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
33023,'1 ',1,   7,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
33024,'1 ',1,   7,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
33025,'1 ',1,   7,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
33026,'1 ',1,   7,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
33028,'1 ',1,   7,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
33029,'1 ',1,   7,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
33030,'1 ',1,   7,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
33034,'1 ',1,   7,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
33036,'1 ',1,   7,   1,    26.840,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
33037,'1 ',1,   7,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
33040,'1 ',1,   7,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
33041,'1 ',1,   7,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
33042,'1 ',1,   7,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
33043,'1 ',1,   7,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
33044,'1 ',1,   7,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
33045,'1 ',1,   7,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
33046,'1 ',1,   7,   1,    19.870,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
33048,'1 ',1,   7,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
33049,'1 ',1,   7,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
33050,'1 ',1,   7,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
33052,'1 ',1,   7,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
33053,'1 ',1,   7,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
33054,'1 ',1,   7,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
33055,'1 ',1,   7,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
33057,'1 ',1,   7,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
33058,'1 ',1,   7,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
33062,'1 ',1,   7,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
33065,'1 ',1,   7,   1,    19.270,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
33066,'1 ',1,   7,   1,    10.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33067,'1 ',1,   7,   1,     2.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33068,'1 ',1,   7,   1,     3.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33069,'1 ',1,   7,   1,     3.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33070,'1 ',1,   7,   1,     2.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33072,'1 ',1,   7,   1,     4.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33074,'1 ',1,   7,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33075,'1 ',1,   7,   1,     2.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33076,'1 ',1,   7,   1,     4.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33078,'1 ',1,   7,   1,     3.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33079,'1 ',1,   7,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33080,'1 ',1,   7,   1,     4.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33081,'1 ',1,   7,   1,     4.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33082,'1 ',1,   7,   1,     4.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33084,'1 ',1,   7,   1,     3.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33085,'1 ',1,   7,   1,     4.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33086,'1 ',1,   7,   1,    11.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33087,'1 ',1,   7,   1,     3.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33088,'1 ',1,   7,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33089,'1 ',1,   7,   1,    16.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33090,'1 ',1,   7,   1,     2.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33091,'1 ',1,   7,   1,     3.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33093,'1 ',1,   7,   1,     3.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33094,'1 ',1,   7,   1,     2.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33096,'1 ',1,   7,   1,    10.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33097,'1 ',1,   7,   1,    19.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33098,'1 ',1,   7,   1,     8.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33099,'1 ',1,   7,   1,     9.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33101,'1 ',1,   7,   1,    10.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33102,'1 ',1,   7,   1,     7.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33103,'1 ',1,   7,   1,    18.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33104,'1 ',1,   7,   1,     4.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33105,'1 ',1,   7,   1,     8.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33106,'1 ',1,   7,   1,     3.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33107,'1 ',1,   7,   1,     3.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33108,'1 ',1,   7,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33109,'1 ',1,   7,   1,     7.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33110,'1 ',1,   7,   1,     2.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33112,'1 ',1,   7,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
33113,'1 ',1,   7,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
33114,'1 ',1,   7,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
33115,'1 ',1,   7,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
33116,'1 ',1,   7,   1,     4.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33118,'1 ',1,   7,   1,     2.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33119,'1 ',1,   7,   1,     7.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33120,'1 ',1,   7,   1,    11.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33122,'1 ',1,   7,   1,     3.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33124,'1 ',1,   7,   1,     3.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33125,'1 ',1,   7,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33127,'1 ',1,   7,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33128,'1 ',1,   7,   1,     2.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33131,'1 ',1,   7,   1,    12.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33132,'1 ',1,   7,   1,     6.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33133,'1 ',1,   7,   1,    14.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33134,'1 ',1,   7,   1,     5.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33137,'1 ',1,   7,   1,     3.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33138,'1 ',1,   7,   1,     1.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33139,'1 ',1,   7,   1,     5.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33140,'1 ',1,   7,   1,     4.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33141,'1 ',1,   7,   1,     5.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33143,'1 ',1,   7,   1,     4.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33144,'1 ',1,   7,   1,     9.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33145,'1 ',1,   7,   1,     2.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33147,'1 ',1,   7,   1,     1.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33148,'1 ',1,   7,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
33149,'1 ',1,   7,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
33150,'1 ',1,   7,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
33152,'1 ',1,   7,   1,     4.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33153,'1 ',1,   7,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
33154,'1 ',1,   7,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
33156,'1 ',1,   7,   1,     8.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33157,'1 ',1,   7,   1,     8.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33158,'1 ',1,   7,   1,     2.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33159,'1 ',1,   7,   1,     2.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33160,'1 ',1,   7,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
33162,'1 ',1,   7,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
33164,'1 ',1,   7,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
33165,'1 ',1,   7,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
33166,'1 ',1,   7,   1,     2.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33167,'1 ',1,   7,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
33169,'1 ',1,   7,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
33171,'1 ',1,   7,   1,     2.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33172,'1 ',1,   7,   1,     1.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33173,'1 ',1,   7,   1,    11.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33175,'1 ',1,   7,   1,     7.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33177,'1 ',1,   7,   1,     6.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33179,'1 ',1,   7,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
33180,'1 ',1,   7,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
33182,'1 ',1,   7,   1,    23.230,     0.000,     0.000,     0.000,     0.000,    -9.930,   1,1, 0
33183,'1 ',1,   7,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
33185,'1 ',1,   7,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
33186,'1 ',1,   7,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
33187,'1 ',1,   7,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
33191,'1 ',1,   7,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
33192,'1 ',1,   7,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
33193,'1 ',1,   7,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
33195,'1 ',1,   7,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
33196,'1 ',1,   7,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
33197,'1 ',1,   7,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
33199,'1 ',1,   7,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
33200,'1 ',1,   7,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
33202,'1 ',1,   7,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
33203,'1 ',1,   7,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
33205,'1 ',1,   7,   1,    22.950,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
33206,'1 ',1,   7,   1,    79.330,     0.000,     0.000,     0.000,     0.000,   -31.940,   1,1, 0
33207,'1 ',1,   7,   1,    79.800,     0.000,     0.000,     0.000,     0.000,   -27.370,   1,1, 0
33208,'1 ',1,   7,   1,     7.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33210,'1 ',1,   7,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
33211,'1 ',1,   7,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
33213,'1 ',1,   7,   1,    17.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33214,'1 ',1,   7,   1,     5.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33216,'1 ',1,   7,   1,     4.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33217,'1 ',1,   7,   1,     3.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33218,'1 ',1,   7,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
33219,'1 ',1,   7,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
33221,'1 ',1,   7,   1,     8.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33222,'1 ',1,   7,   1,    11.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33224,'1 ',1,   7,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
33226,'1 ',1,   7,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33227,'1 ',1,   7,   1,     7.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33228,'1 ',1,   7,   1,     7.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33229,'1 ',1,   7,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33230,'1 ',1,   7,   1,     1.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33231,'1 ',1,   7,   1,     5.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33232,'1 ',1,   7,   1,    13.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33233,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33234,'1 ',1,   7,   1,    10.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33235,'1 ',1,   7,   1,    13.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33236,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33237,'1 ',1,   7,   1,     4.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33238,'1 ',1,   7,   1,     9.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33239,'1 ',1,   7,   1,     1.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33240,'1 ',1,   7,   1,     3.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33241,'1 ',1,   7,   1,     6.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33242,'1 ',1,   7,   1,     8.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33243,'1 ',1,   7,   1,     4.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33245,'1 ',1,   7,   1,     6.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33246,'1 ',1,   7,   1,     5.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33247,'1 ',1,   7,   1,     7.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33249,'1 ',1,   7,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
33251,'1 ',1,   7,   1,    18.250,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
33253,'1 ',1,   7,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
33256,'1 ',1,   7,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
33258,'1 ',1,   7,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
33260,'1 ',1,   7,   1,    21.100,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
33261,'1 ',1,   7,   1,    29.770,     0.000,     0.000,     0.000,     0.000,   -10.630,   1,1, 0
33262,'1 ',1,   7,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
33265,'1 ',1,   7,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
33266,'1 ',1,   7,   1,    16.040,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
33267,'1 ',1,   7,   1,    26.880,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
33271,'1 ',1,   7,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
33272,'1 ',1,   7,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
33274,'1 ',1,   7,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
33275,'1 ',1,   7,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
33276,'1 ',1,   7,   1,    12.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33277,'1 ',1,   7,   1,     6.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33278,'1 ',1,   7,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33279,'1 ',1,   7,   1,    10.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33280,'1 ',1,   7,   1,     7.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33281,'1 ',1,   7,   1,     7.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33282,'1 ',1,   7,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33283,'1 ',1,   7,   1,     6.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33284,'1 ',1,   7,   1,     8.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33285,'1 ',1,   7,   1,     6.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33286,'1 ',1,   7,   1,    13.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33288,'1 ',1,   7,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33289,'1 ',1,   7,   1,     5.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33290,'1 ',1,   7,   1,     6.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33291,'1 ',1,   7,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33292,'1 ',1,   7,   1,     9.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33293,'1 ',1,   7,   1,     8.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33294,'1 ',1,   7,   1,    11.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33295,'1 ',1,   7,   1,     3.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33296,'1 ',1,   7,   1,     6.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33297,'1 ',1,   7,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33299,'1 ',1,   7,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33300,'1 ',1,   7,   1,     7.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33301,'1 ',1,   7,   1,    16.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33302,'1 ',1,   7,   1,    10.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33303,'1 ',1,   7,   1,     9.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33304,'1 ',1,   7,   1,     7.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33305,'1 ',1,   7,   1,     7.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33306,'1 ',1,   7,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33307,'1 ',1,   7,   1,    10.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33308,'1 ',1,   7,   1,    10.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33309,'1 ',1,   7,   1,    12.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33310,'1 ',1,   7,   1,    10.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33311,'1 ',1,   7,   1,     4.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33312,'1 ',1,   7,   1,     8.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33313,'1 ',1,   7,   1,    10.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33318,'1 ',1,   7,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
33319,'1 ',1,   7,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
33320,'1 ',1,   7,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
33322,'1 ',1,   7,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
33323,'1 ',1,   7,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
33325,'1 ',1,   7,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
33326,'1 ',1,   7,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
33327,'1 ',1,   7,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
33328,'1 ',1,   7,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
33329,'1 ',1,   7,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
33332,'1 ',1,   7,   1,    40.530,     0.000,     0.000,     0.000,     0.000,    -9.950,   1,1, 0
33333,'1 ',1,   7,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
33334,'1 ',1,   7,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
33337,'1 ',1,   7,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
33341,'1 ',1,   7,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
33343,'1 ',1,   7,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
33344,'1 ',1,   7,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
33346,'1 ',1,   7,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
33347,'1 ',1,   7,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
33348,'1 ',1,   7,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
33349,'1 ',1,   7,   1,     3.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33350,'1 ',1,   7,   1,     3.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33351,'1 ',1,   7,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33352,'1 ',1,   7,   1,    15.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33353,'1 ',1,   7,   1,    20.010,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
33354,'1 ',1,   7,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
33355,'1 ',1,   7,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
33357,'1 ',1,   7,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
33358,'1 ',1,   7,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
33361,'1 ',1,   7,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
33362,'1 ',1,   7,   1,    19.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33365,'1 ',1,   7,   1,     6.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33366,'1 ',1,   7,   1,     9.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33367,'1 ',1,   7,   1,     7.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33368,'1 ',1,   7,   1,     7.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33369,'1 ',1,   7,   1,     7.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33370,'1 ',1,   7,   1,    10.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33372,'1 ',1,   7,   1,    15.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33373,'1 ',1,   7,   1,    12.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33375,'1 ',1,   7,   1,     7.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33377,'1 ',1,   7,   1,    11.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33378,'1 ',1,   7,   1,    10.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33379,'1 ',1,   7,   1,     3.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33380,'1 ',1,   7,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33384,'1 ',1,   7,   1,     7.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33386,'1 ',1,   7,   1,    21.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33387,'1 ',1,   7,   1,    12.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33388,'1 ',1,   7,   1,    13.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33389,'1 ',1,   7,   1,     8.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33390,'1 ',1,   7,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33391,'1 ',1,   7,   1,     7.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33392,'1 ',1,   7,   1,     2.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33394,'1 ',1,   7,   1,     8.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33395,'1 ',1,   7,   1,     5.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33396,'1 ',1,   7,   1,     4.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33398,'1 ',1,   7,   1,     7.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33399,'1 ',1,   7,   1,     3.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33401,'1 ',1,   7,   1,     6.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33403,'1 ',1,   7,   1,    12.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33404,'1 ',1,   7,   1,     6.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33406,'1 ',1,   7,   1,    11.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33407,'1 ',1,   7,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33408,'1 ',1,   7,   1,     5.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33409,'1 ',1,   7,   1,     5.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33410,'1 ',1,   7,   1,    10.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33411,'1 ',1,   7,   1,     6.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33412,'1 ',1,   7,   1,     6.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33414,'1 ',1,   7,   1,     5.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33415,'1 ',1,   7,   1,     2.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33417,'1 ',1,   7,   1,     7.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33418,'1 ',1,   7,   1,     9.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33420,'1 ',1,   7,   1,    11.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33421,'1 ',1,   7,   1,     7.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33422,'1 ',1,   7,   1,     6.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33423,'1 ',1,   7,   1,    11.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33424,'1 ',1,   7,   1,     4.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33425,'1 ',1,   7,   1,    21.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33426,'1 ',1,   7,   1,     5.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33427,'1 ',1,   7,   1,     6.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33428,'1 ',1,   7,   1,     5.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33429,'1 ',1,   7,   1,    10.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33430,'1 ',1,   7,   1,    11.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33431,'1 ',1,   7,   1,     7.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33432,'1 ',1,   7,   1,     6.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33433,'1 ',1,   7,   1,     8.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33434,'1 ',1,   7,   1,     6.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33435,'1 ',1,   7,   1,     7.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33436,'1 ',1,   7,   1,    20.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33437,'1 ',1,   7,   1,     9.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33438,'1 ',1,   7,   1,     6.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33439,'1 ',1,   7,   1,     5.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33440,'1 ',1,   7,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33441,'1 ',1,   7,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33442,'1 ',1,   7,   1,    16.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33443,'1 ',1,   7,   1,     8.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33444,'1 ',1,   7,   1,    11.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33445,'1 ',1,   7,   1,    17.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33446,'1 ',1,   7,   1,    14.770,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
33449,'1 ',1,   7,   1,     4.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33450,'1 ',1,   7,   1,    14.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33451,'1 ',1,   7,   1,    22.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33452,'1 ',1,   7,   1,    25.230,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
33453,'1 ',1,   7,   1,    17.910,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
33456,'1 ',1,   7,   1,    10.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33457,'1 ',1,   7,   1,     8.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33458,'1 ',1,   7,   1,     7.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33459,'1 ',1,   7,   1,     6.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33460,'1 ',1,   7,   1,     6.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33461,'1 ',1,   7,   1,    17.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33462,'1 ',1,   7,   1,     7.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33463,'1 ',1,   7,   1,     9.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33464,'1 ',1,   7,   1,     9.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33465,'1 ',1,   7,   1,     2.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33466,'1 ',1,   7,   1,     7.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33468,'1 ',1,   7,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33470,'1 ',1,   7,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
33471,'1 ',1,   7,   1,    13.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33472,'1 ',1,   7,   1,     3.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33473,'1 ',1,   7,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
33476,'1 ',1,   7,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
33477,'1 ',1,   7,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
33478,'1 ',1,   7,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
33479,'1 ',1,   7,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
33485,'1 ',1,   7,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
33487,'1 ',1,   7,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
33488,'1 ',1,   7,   1,     5.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33489,'1 ',1,   7,   1,     2.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33490,'1 ',1,   7,   1,     3.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33491,'1 ',1,   7,   1,    11.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33492,'1 ',1,   7,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33494,'1 ',1,   7,   1,    13.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33495,'1 ',1,   7,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
33497,'1 ',1,   7,   1,    24.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33499,'1 ',1,   7,   1,    10.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33500,'1 ',1,   7,   1,    16.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33501,'1 ',1,   7,   1,     3.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33505,'1 ',1,   7,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
33506,'1 ',1,   7,   1,    14.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33511,'1 ',1,   7,   1,     6.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33512,'1 ',1,   7,   1,     4.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33513,'1 ',1,   7,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
33514,'1 ',1,   7,   1,     5.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33515,'1 ',1,   7,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
33518,'1 ',1,   7,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
33519,'1 ',1,   7,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
33520,'1 ',1,   7,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
33521,'1 ',1,   7,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
33522,'1 ',1,   7,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
33523,'1 ',1,   7,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
33524,'1 ',1,   7,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
33526,'1 ',1,   7,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
33527,'1 ',1,   7,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
33529,'1 ',1,   7,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
33531,'1 ',1,   7,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
33532,'1 ',1,   7,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
33533,'1 ',1,   7,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
33535,'1 ',1,   7,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
33537,'1 ',1,   7,   1,    15.890,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
33538,'1 ',1,   7,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
33539,'1 ',1,   7,   1,    21.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33541,'1 ',1,   7,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33542,'1 ',1,   7,   1,     6.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33543,'1 ',1,   7,   1,     3.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33545,'1 ',1,   7,   1,     8.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33546,'1 ',1,   7,   1,     5.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33548,'1 ',1,   7,   1,     9.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33549,'1 ',1,   7,   1,    15.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33550,'1 ',1,   7,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33551,'1 ',1,   7,   1,    11.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33552,'1 ',1,   7,   1,    28.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33553,'1 ',1,   7,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
33555,'1 ',1,   7,   1,     3.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33557,'1 ',1,   7,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33559,'1 ',1,   7,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
33560,'1 ',1,   7,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
33563,'1 ',1,   7,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
33564,'1 ',1,   7,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
33567,'1 ',1,   7,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
33568,'1 ',1,   7,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
33569,'1 ',1,   7,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
33570,'1 ',1,   7,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
33571,'1 ',1,   7,   1,   153.310,     0.000,     0.000,     0.000,     0.000,   -50.460,   1,1, 0
33572,'1 ',1,   7,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
33573,'1 ',1,   7,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
33574,'1 ',1,   7,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
33576,'1 ',1,   7,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
33577,'1 ',1,   7,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
33579,'1 ',1,   7,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
33580,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
33582,'1 ',1,   7,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
33585,'1 ',1,   7,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
33586,'1 ',1,   7,   1,    18.370,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
33587,'1 ',1,   7,   1,     2.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33588,'1 ',1,   7,   1,    11.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33589,'1 ',1,   7,   1,    18.870,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
33591,'1 ',1,   7,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
33595,'1 ',1,   7,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
33596,'1 ',1,   7,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
33597,'1 ',1,   7,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
33598,'1 ',1,   7,   1,    13.900,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
33599,'1 ',1,   7,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
33600,'1 ',1,   7,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
33601,'1 ',1,   7,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
33604,'1 ',1,   7,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
33605,'1 ',1,   7,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
33606,'1 ',1,   7,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
33607,'1 ',1,   7,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
33608,'1 ',1,   7,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
33609,'1 ',1,   7,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
33611,'1 ',1,   7,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
33612,'1 ',1,   7,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
33614,'1 ',1,   7,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
33615,'1 ',1,   7,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
33616,'1 ',1,   7,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
33617,'1 ',1,   7,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
33618,'1 ',1,   7,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
33619,'1 ',1,   7,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
33622,'1 ',1,   7,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
33623,'1 ',1,   7,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
33624,'1 ',1,   7,   1,     1.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33625,'1 ',1,   7,   1,     8.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33626,'1 ',1,   7,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
33627,'1 ',1,   7,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
33629,'1 ',1,   7,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
33630,'1 ',1,   7,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
33632,'1 ',1,   7,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
33633,'1 ',1,   7,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
33635,'1 ',1,   7,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
33636,'1 ',1,   7,   1,    37.150,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
33638,'1 ',1,   7,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
33639,'1 ',1,   7,   1,     6.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33640,'1 ',1,   7,   1,     1.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33641,'1 ',1,   7,   1,    10.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33644,'1 ',1,   7,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
33645,'1 ',1,   7,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
33646,'1 ',1,   7,   1,    72.970,     0.000,     0.000,     0.000,     0.000,   -30.750,   1,1, 0
33647,'1 ',1,   7,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
33648,'1 ',1,   7,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
33649,'1 ',1,   7,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
33650,'1 ',1,   7,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
33651,'1 ',1,   7,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
33652,'1 ',1,   7,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
33655,'1 ',1,   7,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
33658,'1 ',1,   7,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
33659,'1 ',1,   7,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
33660,'1 ',1,   7,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
33661,'1 ',1,   7,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
33662,'1 ',1,   7,   1,     4.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33664,'1 ',1,   7,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33665,'1 ',1,   7,   1,     3.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33666,'1 ',1,   7,   1,    15.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33667,'1 ',1,   7,   1,     6.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33668,'1 ',1,   7,   1,     3.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33669,'1 ',1,   7,   1,     6.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33670,'1 ',1,   7,   1,     7.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33671,'1 ',1,   7,   1,     7.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33672,'1 ',1,   7,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33674,'1 ',1,   7,   1,     6.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33675,'1 ',1,   7,   1,    42.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33676,'1 ',1,   7,   1,    10.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33678,'1 ',1,   7,   1,    10.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33679,'1 ',1,   7,   1,     5.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33680,'1 ',1,   7,   1,     7.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33681,'1 ',1,   7,   1,     8.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33683,'1 ',1,   7,   1,    86.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33684,'1 ',1,   7,   1,    24.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33685,'1 ',1,   7,   1,     4.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33686,'1 ',1,   7,   1,     5.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33687,'1 ',1,   7,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
33688,'1 ',1,   7,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
33690,'1 ',1,   7,   1,    11.550,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
33691,'1 ',1,   7,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
33693,'1 ',1,   7,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
33695,'1 ',1,   7,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
33696,'1 ',1,   7,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
33697,'1 ',1,   7,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
33698,'1 ',1,   7,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
33699,'1 ',1,   7,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
33700,'1 ',1,   7,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
33701,'1 ',1,   7,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
33702,'1 ',1,   7,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
33703,'1 ',1,   7,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
33706,'1 ',1,   7,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
33709,'1 ',1,   7,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
33711,'1 ',1,   7,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
33715,'1 ',1,   7,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
33716,'1 ',1,   7,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
33718,'1 ',1,   7,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
33720,'1 ',1,   7,   1,    15.420,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
33721,'1 ',1,   7,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
33722,'1 ',1,   7,   1,    18.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33723,'1 ',1,   7,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
33725,'1 ',1,   7,   1,    16.850,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
33726,'1 ',1,   7,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
33727,'1 ',1,   7,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
33728,'1 ',1,   7,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
33729,'1 ',1,   7,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
33730,'1 ',1,   7,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
33731,'1 ',1,   7,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
33732,'1 ',1,   7,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
33734,'1 ',1,   7,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
33735,'1 ',1,   7,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
33736,'1 ',1,   7,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
33737,'1 ',1,   7,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
33739,'1 ',1,   7,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
33741,'1 ',1,   7,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
33743,'1 ',1,   7,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
33745,'1 ',1,   7,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
33746,'1 ',1,   7,   1,    19.410,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
33747,'1 ',1,   7,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
33749,'1 ',1,   7,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
33751,'1 ',1,   7,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
33752,'1 ',1,   7,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
33753,'1 ',1,   7,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
33754,'1 ',1,   7,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
33755,'1 ',1,   7,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
33756,'1 ',1,   7,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
33758,'1 ',1,   7,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
33759,'1 ',1,   7,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
33760,'1 ',1,   7,   1,    27.910,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
33761,'1 ',1,   7,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
33762,'1 ',1,   7,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
33763,'1 ',1,   7,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
33766,'1 ',1,   7,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
33767,'1 ',1,   7,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
33768,'1 ',1,   7,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
33769,'1 ',1,   7,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
