 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


33770,'1 ',1,   7,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
33776,'1 ',1,   7,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
33777,'1 ',1,   7,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
33779,'1 ',1,   7,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
33781,'1 ',1,   7,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
33783,'1 ',1,   7,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
33785,'1 ',1,   7,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
33786,'1 ',1,   7,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
33787,'1 ',1,   7,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
33788,'1 ',1,   7,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
33789,'1 ',1,   7,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
33790,'1 ',1,   7,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
33791,'1 ',1,   7,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
33792,'1 ',1,   7,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
33793,'1 ',1,   7,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
33794,'1 ',1,   7,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
33796,'1 ',1,   7,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
33797,'1 ',1,   7,   1,    19.590,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
33799,'1 ',1,   7,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
33800,'1 ',1,   7,   1,    67.740,     0.000,     0.000,     0.000,     0.000,   -15.950,   1,1, 0
33803,'1 ',1,   7,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
33805,'1 ',1,   7,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
33807,'1 ',1,   7,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
33808,'1 ',1,   7,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
33811,'1 ',1,   7,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
33812,'1 ',1,   7,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
33814,'1 ',1,   7,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
33817,'1 ',1,   7,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
33819,'1 ',1,   7,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
33822,'1 ',1,   7,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
33823,'1 ',1,   7,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
33825,'1 ',1,   7,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
33826,'1 ',1,   7,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
33827,'1 ',1,   7,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
33829,'1 ',1,   7,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
33831,'1 ',1,   7,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
33832,'1 ',1,   7,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
33833,'1 ',1,   7,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
33835,'1 ',1,   7,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
33836,'1 ',1,   7,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
33837,'1 ',1,   7,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
33838,'1 ',1,   7,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
33839,'1 ',1,   7,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
33840,'1 ',1,   7,   1,    15.890,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
33842,'1 ',1,   7,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
33843,'1 ',1,   7,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
33844,'1 ',1,   7,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
33845,'1 ',1,   7,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
33847,'1 ',1,   7,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
33848,'1 ',1,   7,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
33849,'1 ',1,   7,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
33851,'1 ',1,   7,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
33853,'1 ',1,   7,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
33855,'1 ',1,   7,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
33856,'1 ',1,   7,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
33857,'1 ',1,   7,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
33858,'1 ',1,   7,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
33859,'1 ',1,   7,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
33861,'1 ',1,   7,   1,    27.580,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
33865,'1 ',1,   7,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
33866,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
33867,'1 ',1,   7,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
33868,'1 ',1,   7,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
33869,'1 ',1,   7,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
33871,'1 ',1,   7,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
33872,'1 ',1,   7,   1,    26.550,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
33873,'1 ',1,   7,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
33874,'1 ',1,   7,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
33877,'1 ',1,   7,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
33878,'1 ',1,   7,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
33879,'1 ',1,   7,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
33880,'1 ',1,   7,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
33882,'1 ',1,   7,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
33883,'1 ',1,   7,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
33885,'1 ',1,   7,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
33886,'1 ',1,   7,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
33887,'1 ',1,   7,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
33888,'1 ',1,   7,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
33889,'1 ',1,   7,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
33890,'1 ',1,   7,   1,    14.540,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
33891,'1 ',1,   7,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
33892,'1 ',1,   7,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
33893,'1 ',1,   7,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
33894,'1 ',1,   7,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
33895,'1 ',1,   7,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
33897,'1 ',1,   7,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
33898,'1 ',1,   7,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
33899,'1 ',1,   7,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
33900,'1 ',1,   7,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
33902,'1 ',1,   7,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
33903,'1 ',1,   7,   1,    19.900,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
33904,'1 ',1,   7,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
33905,'1 ',1,   7,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
33906,'1 ',1,   7,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
33907,'1 ',1,   7,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
33908,'1 ',1,   7,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
33909,'1 ',1,   7,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
33910,'1 ',1,   7,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
33913,'1 ',1,   7,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
33914,'1 ',1,   7,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
33915,'1 ',1,   7,   1,   146.430,     0.000,     0.000,     0.000,     0.000,   -33.290,   1,1, 0
33916,'1 ',1,   7,   1,    61.550,     0.000,     0.000,     0.000,     0.000,   -16.350,   1,1, 0
33917,'1 ',1,   7,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
33918,'1 ',1,   7,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
33919,'1 ',1,   7,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
33920,'1 ',1,   7,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
33921,'1 ',1,   7,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
33922,'1 ',1,   7,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
33924,'1 ',1,   7,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
33925,'1 ',1,   7,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
33926,'1 ',1,   7,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
33927,'1 ',1,   7,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
33929,'1 ',1,   7,   1,     3.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33930,'1 ',1,   7,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
33932,'1 ',1,   7,   1,     8.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33933,'1 ',1,   7,   1,    57.990,     0.000,     0.000,     0.000,     0.000,   -19.300,   1,1, 0
33935,'1 ',1,   7,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
33936,'1 ',1,   7,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
33938,'1 ',1,   7,   1,     5.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33939,'1 ',1,   7,   1,     3.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33941,'1 ',1,   7,   1,     6.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33942,'1 ',1,   7,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
33943,'1 ',1,   7,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
33944,'1 ',1,   7,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
33945,'1 ',1,   7,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
33947,'1 ',1,   7,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
33948,'1 ',1,   7,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
33949,'1 ',1,   7,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
33951,'1 ',1,   7,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
33953,'1 ',1,   7,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
33954,'1 ',1,   7,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
33956,'1 ',1,   7,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
33958,'1 ',1,   7,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
33960,'1 ',1,   7,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
33961,'1 ',1,   7,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
33964,'1 ',1,   7,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
33966,'1 ',1,   7,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
33967,'1 ',1,   7,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
33968,'1 ',1,   7,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
33969,'1 ',1,   7,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
33970,'1 ',1,   7,   1,    19.720,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
33971,'1 ',1,   7,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
33973,'1 ',1,   7,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
33975,'1 ',1,   7,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
33976,'1 ',1,   7,   1,     5.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33978,'1 ',1,   7,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
33980,'1 ',1,   7,   1,     2.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33981,'1 ',1,   7,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
33982,'1 ',1,   7,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
33983,'1 ',1,   7,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
33984,'1 ',1,   7,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
33985,'1 ',1,   7,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
33986,'1 ',1,   7,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
33987,'1 ',1,   7,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
33988,'1 ',1,   7,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
33989,'1 ',1,   7,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
33990,'1 ',1,   7,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
33991,'1 ',1,   7,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
33993,'1 ',1,   7,   1,    22.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33994,'1 ',1,   7,   1,     3.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
33999,'1 ',1,   7,   1,     3.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34000,'1 ',1,   7,   1,     4.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34001,'1 ',1,   7,   1,     5.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34002,'1 ',1,   7,   1,     2.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34003,'1 ',1,   7,   1,     2.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34004,'1 ',1,   7,   1,    11.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34005,'1 ',1,   7,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
34008,'1 ',1,   7,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
34009,'1 ',1,   7,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
34010,'1 ',1,   7,   1,     2.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34011,'1 ',1,   7,   1,     4.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34012,'1 ',1,   7,   1,     2.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34014,'1 ',1,   7,   1,     9.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34015,'1 ',1,   7,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34016,'1 ',1,   7,   1,    10.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34017,'1 ',1,   7,   1,    13.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34018,'1 ',1,   7,   1,     4.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34020,'1 ',1,   7,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
34021,'1 ',1,   7,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
34024,'1 ',1,   7,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
34025,'1 ',1,   7,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
34026,'1 ',1,   7,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
34027,'1 ',1,   7,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
34028,'1 ',1,   7,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
34029,'1 ',1,   7,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
34030,'1 ',1,   7,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
34033,'1 ',1,   7,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
34034,'1 ',1,   7,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
34036,'1 ',1,   7,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
34038,'1 ',1,   7,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
34040,'1 ',1,   7,   1,    22.700,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
34042,'1 ',1,   7,   1,    60.490,     0.000,     0.000,     0.000,     0.000,   -13.280,   1,1, 0
34044,'1 ',1,   7,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
34045,'1 ',1,   7,   1,     9.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34047,'1 ',1,   7,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
34048,'1 ',1,   7,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
34049,'1 ',1,   7,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
34050,'1 ',1,   7,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
34051,'1 ',1,   7,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
34053,'1 ',1,   7,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
34054,'1 ',1,   7,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
34055,'1 ',1,   7,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
34057,'1 ',1,   7,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
34058,'1 ',1,   7,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
34059,'1 ',1,   7,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
34062,'1 ',1,   7,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
34063,'1 ',1,   7,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
34064,'1 ',1,   7,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
34065,'1 ',1,   7,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
34066,'1 ',1,   7,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
34067,'1 ',1,   7,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
34068,'1 ',1,   7,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
34069,'1 ',1,   7,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
34070,'1 ',1,   7,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
34072,'1 ',1,   7,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
34073,'1 ',1,   7,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
34074,'1 ',1,   7,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
34075,'1 ',1,   7,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
34076,'1 ',1,   7,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
34077,'1 ',1,   7,   1,    18.380,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
34080,'1 ',1,   7,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
34081,'1 ',1,   7,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
34082,'1 ',1,   7,   1,     9.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34085,'1 ',1,   7,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
34086,'1 ',1,   7,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
34089,'1 ',1,   7,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
34090,'1 ',1,   7,   1,     1.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34092,'1 ',1,   7,   1,    10.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34093,'1 ',1,   7,   1,     2.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34094,'1 ',1,   7,   1,     6.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34095,'1 ',1,   7,   1,     6.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34096,'1 ',1,   7,   1,     1.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34097,'1 ',1,   7,   1,    18.590,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
34099,'1 ',1,   7,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
34100,'1 ',1,   7,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
34101,'1 ',1,   7,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
34104,'1 ',1,   7,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
34105,'1 ',1,   7,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
34106,'1 ',1,   7,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
34109,'1 ',1,   7,   1,    13.810,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
34110,'1 ',1,   7,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
34114,'1 ',1,   7,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
34116,'1 ',1,   7,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
34117,'1 ',1,   7,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
34118,'1 ',1,   7,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
34119,'1 ',1,   7,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
34120,'1 ',1,   7,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
34121,'1 ',1,   7,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
34122,'1 ',1,   7,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
34123,'1 ',1,   7,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
34124,'1 ',1,   7,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
34125,'1 ',1,   7,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
34129,'1 ',1,   7,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
34130,'1 ',1,   7,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
34131,'1 ',1,   7,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
34132,'1 ',1,   7,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
34133,'1 ',1,   7,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
34134,'1 ',1,   7,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
34136,'1 ',1,   7,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
34137,'1 ',1,   7,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
34139,'1 ',1,   7,   1,     6.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34140,'1 ',1,   7,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
34141,'1 ',1,   7,   1,     1.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34143,'1 ',1,   7,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
34145,'1 ',1,   7,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
34148,'1 ',1,   7,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
34149,'1 ',1,   7,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
34150,'1 ',1,   7,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34151,'1 ',1,   7,   1,     8.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34152,'1 ',1,   7,   1,     5.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34153,'1 ',1,   7,   1,    10.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34154,'1 ',1,   7,   1,     2.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34157,'1 ',1,  31,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
34159,'1 ',1,  31,   1,    32.430,     0.000,     0.000,     0.000,     0.000,   -13.870,   1,1, 0
34160,'1 ',1,  31,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
34163,'1 ',1,  31,   1,    22.480,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
34167,'1 ',1,  31,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
34168,'1 ',1,  31,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
34170,'1 ',1,  31,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
34171,'1 ',1,  31,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
34172,'1 ',1,  31,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
34175,'1 ',1,  31,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
34178,'1 ',1,  31,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
34180,'1 ',1,  31,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
34183,'1 ',1,  31,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
34186,'1 ',1,  31,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
34187,'1 ',1,  31,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
34188,'1 ',1,  31,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
34189,'1 ',1,  31,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
34190,'1 ',1,  31,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
34191,'1 ',1,  31,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
34192,'1 ',1,  31,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
34193,'1 ',1,  31,   1,    26.070,     0.000,     0.000,     0.000,     0.000,   -14.220,   1,1, 0
34194,'1 ',1,  31,   1,    43.350,     0.000,     0.000,     0.000,     0.000,   -19.050,   1,1, 0
34195,'1 ',1,  31,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
34196,'1 ',1,  31,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
34197,'1 ',1,  31,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
34198,'1 ',1,  31,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
34199,'1 ',1,  31,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
34200,'1 ',1,  31,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
34201,'1 ',1,  31,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
34203,'1 ',1,  31,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
34204,'1 ',1,  31,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
34205,'1 ',1,  31,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
34207,'1 ',1,  31,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
34208,'1 ',1,  31,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
34209,'1 ',1,  31,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
34210,'1 ',1,  31,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
34212,'1 ',1,  31,   1,    62.650,     0.000,     0.000,     0.000,     0.000,   -35.280,   1,1, 0
34217,'1 ',1,  31,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
34218,'1 ',1,  31,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
34219,'1 ',1,  31,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
34221,'1 ',1,  31,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
34223,'1 ',1,  31,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
34225,'1 ',1,  31,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
34226,'1 ',1,  31,   1,    25.380,     0.000,     0.000,     0.000,     0.000,   -13.270,   1,1, 0
34227,'1 ',1,  31,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
34228,'1 ',1,  31,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
34229,'1 ',1,  31,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
34231,'1 ',1,  31,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
34234,'1 ',1,  31,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
34238,'1 ',1,  31,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
34239,'1 ',1,  31,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
34240,'1 ',1,  31,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
34241,'1 ',1,  31,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
34242,'1 ',1,  31,   1,    22.360,     0.000,     0.000,     0.000,     0.000,    -9.660,   1,1, 0
34243,'1 ',1,  31,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
34245,'1 ',1,  31,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
34246,'1 ',1,  31,   1,    28.030,     0.000,     0.000,     0.000,     0.000,   -14.380,   1,1, 0
34247,'1 ',1,  31,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
34248,'1 ',1,  31,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
34250,'1 ',1,  31,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
34251,'1 ',1,  31,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
34252,'1 ',1,  31,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
34253,'1 ',1,  31,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
34256,'1 ',1,  31,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
34257,'1 ',1,  31,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
34258,'1 ',1,  31,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
34259,'1 ',1,  31,   1,    41.190,     0.000,     0.000,     0.000,     0.000,   -24.410,   1,1, 0
34260,'1 ',1,  31,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
34261,'1 ',1,  31,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
34262,'1 ',1,  31,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
34263,'1 ',1,  31,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
34264,'1 ',1,  31,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
34265,'1 ',1,  31,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
34266,'1 ',1,  31,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
34267,'1 ',1,  31,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
34268,'1 ',1,  31,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -9.420,   1,1, 0
34270,'1 ',1,  31,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
34271,'1 ',1,  31,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
34272,'1 ',1,  31,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
34273,'1 ',1,  31,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
34274,'1 ',1,  31,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
34275,'1 ',1,  31,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
34276,'1 ',1,  31,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
34277,'1 ',1,  31,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
34278,'1 ',1,  31,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
34281,'1 ',1,  31,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
34282,'1 ',1,  31,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
34283,'1 ',1,  31,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
34284,'1 ',1,  31,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
34285,'1 ',1,  31,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
34286,'1 ',1,  31,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
34287,'1 ',1,  31,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
34288,'1 ',1,  31,   1,    36.830,     0.000,     0.000,     0.000,     0.000,   -13.940,   1,1, 0
34290,'1 ',1,  31,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
34292,'1 ',1,  31,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
34293,'1 ',1,  31,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
34294,'1 ',1,  31,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
34295,'1 ',1,  31,   1,    51.070,     0.000,     0.000,     0.000,     0.000,   -21.440,   1,1, 0
34297,'1 ',1,  31,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
34300,'1 ',1,  31,   1,   105.710,     0.000,     0.000,     0.000,     0.000,   -50.510,   1,1, 0
34303,'1 ',1,  31,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
34304,'1 ',1,  31,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
34306,'1 ',1,  31,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
34308,'1 ',1,  31,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
34309,'1 ',1,  31,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
34310,'1 ',1,  31,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
34311,'1 ',1,  31,   1,    12.650,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
34312,'1 ',1,  31,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
34313,'1 ',1,  31,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
34314,'1 ',1,  31,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
34315,'1 ',1,  31,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
34317,'1 ',1,  31,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
34318,'1 ',1,  31,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
34319,'1 ',1,  31,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
34320,'1 ',1,  31,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
34321,'1 ',1,  31,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
34322,'1 ',1,  31,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
34323,'1 ',1,  31,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
34326,'1 ',1,  31,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
34328,'1 ',1,  31,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
34329,'1 ',1,  31,   1,    29.300,     0.000,     0.000,     0.000,     0.000,   -17.070,   1,1, 0
34331,'1 ',1,  31,   1,    43.800,     0.000,     0.000,     0.000,     0.000,   -16.670,   1,1, 0
34333,'1 ',1,  31,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
34335,'1 ',1,  31,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
34336,'1 ',1,  31,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
34337,'1 ',1,  31,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
34339,'1 ',1,  31,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
34340,'1 ',1,  31,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
34341,'1 ',1,  31,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
34342,'1 ',1,  31,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
34343,'1 ',1,  31,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
34344,'1 ',1,  31,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
34345,'1 ',1,  31,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
34346,'1 ',1,  31,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
34347,'1 ',1,  31,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
34348,'1 ',1,  31,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
34349,'1 ',1,  31,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
34350,'1 ',1,  31,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
34351,'1 ',1,  31,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
34352,'1 ',1,  31,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
34354,'1 ',1,  31,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
34355,'1 ',1,  31,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
34356,'1 ',1,  31,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
34357,'1 ',1,  31,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
34358,'1 ',1,  31,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
34359,'1 ',1,  31,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
34361,'1 ',1,  31,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
34362,'1 ',1,  31,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
34363,'1 ',1,  31,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
34364,'1 ',1,  31,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
34368,'1 ',1,  31,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
34370,'1 ',1,  31,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
34371,'1 ',1,  31,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
34372,'1 ',1,  31,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
34373,'1 ',1,  31,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
34376,'1 ',1,  31,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
34377,'1 ',1,  31,   1,    18.480,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
34378,'1 ',1,  31,   1,    50.750,     0.000,     0.000,     0.000,     0.000,   -25.120,   1,1, 0
34379,'1 ',1,  31,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
34380,'1 ',1,  31,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
34381,'1 ',1,  31,   1,    48.760,     0.000,     0.000,     0.000,     0.000,   -20.040,   1,1, 0
34382,'1 ',1,  31,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
34383,'1 ',1,  31,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
34384,'1 ',1,  31,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
34385,'1 ',1,  31,   1,    71.040,     0.000,     0.000,     0.000,     0.000,   -40.420,   1,1, 0
34386,'1 ',1,  31,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
34387,'1 ',1,  31,   1,   171.180,     0.000,     0.000,     0.000,     0.000,   -77.820,   1,1, 0
34388,'1 ',1,  31,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
34389,'1 ',1,  31,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
34391,'1 ',1,  31,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
34393,'1 ',1,  31,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
34394,'1 ',1,  31,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
34395,'1 ',1,  31,   1,    42.790,     0.000,     0.000,     0.000,     0.000,   -18.370,   1,1, 0
34396,'1 ',1,  31,   1,    20.160,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
34397,'1 ',1,  31,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
34398,'1 ',1,  31,   1,    29.490,     0.000,     0.000,     0.000,     0.000,   -15.340,   1,1, 0
34399,'1 ',1,  31,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
34400,'1 ',1,  31,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
34401,'1 ',1,  31,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
34402,'1 ',1,  31,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
34405,'1 ',1,  31,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
34406,'1 ',1,  31,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
34407,'1 ',1,  31,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
34408,'1 ',1,  31,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
34409,'1 ',1,  31,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
34410,'1 ',1,  31,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
34411,'1 ',1,  31,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
34412,'1 ',1,  31,   1,    22.160,     0.000,     0.000,     0.000,     0.000,   -10.700,   1,1, 0
34413,'1 ',1,  31,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
34414,'1 ',1,  31,   1,    75.360,     0.000,     0.000,     0.000,     0.000,   -39.020,   1,1, 0
34415,'1 ',1,  31,   1,    39.630,     0.000,     0.000,     0.000,     0.000,   -21.620,   1,1, 0
34417,'1 ',1,  31,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
34418,'1 ',1,  31,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
34420,'1 ',1,  31,   1,    32.620,     0.000,     0.000,     0.000,     0.000,   -11.930,   1,1, 0
34421,'1 ',1,  31,   1,    22.530,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
34422,'1 ',1,  31,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
34423,'1 ',1,  31,   1,    23.450,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
34425,'1 ',1,  31,   1,    19.450,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
34426,'1 ',1,  31,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
34428,'1 ',1,  31,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
34430,'1 ',1,  31,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
34431,'1 ',1,  31,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
34433,'1 ',1,  31,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
34434,'1 ',1,  31,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
34436,'1 ',1,  31,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
34437,'1 ',1,  31,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
34439,'1 ',1,  31,   1,    27.530,     0.000,     0.000,     0.000,     0.000,   -14.110,   1,1, 0
34440,'1 ',1,  31,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
34441,'1 ',1,  31,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
34442,'1 ',1,  31,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
34445,'1 ',1,  31,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
34446,'1 ',1,  31,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
34448,'1 ',1,  31,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
34450,'1 ',1,  31,   1,    22.790,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
34452,'1 ',1,  31,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
34453,'1 ',1,  31,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
34454,'1 ',1,  31,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
34455,'1 ',1,  31,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
34456,'1 ',1,  31,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
34460,'1 ',1,  31,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
34461,'1 ',1,  31,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
34462,'1 ',1,  31,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
34464,'1 ',1,  31,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
34465,'1 ',1,  31,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
34466,'1 ',1,  31,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
34467,'1 ',1,  31,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
34469,'1 ',1,  31,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
34470,'1 ',1,  31,   1,    34.260,     0.000,     0.000,     0.000,     0.000,   -19.430,   1,1, 0
34473,'1 ',1,  31,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
34474,'1 ',1,  31,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
34477,'1 ',1,  31,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
34479,'1 ',1,  31,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
34480,'1 ',1,  31,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
34482,'1 ',1,  31,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
34483,'1 ',1,  31,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
34484,'1 ',1,  31,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
34485,'1 ',1,  31,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
34486,'1 ',1,  31,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
34488,'1 ',1,  31,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
34489,'1 ',1,  31,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
34490,'1 ',1,  31,   1,     8.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34491,'1 ',1,  31,   1,    28.530,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
34492,'1 ',1,  31,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
34493,'1 ',1,  31,   1,     5.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34494,'1 ',1,  31,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
34495,'1 ',1,  31,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
34496,'1 ',1,  31,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
34497,'1 ',1,  31,   1,    81.270,     0.000,     0.000,     0.000,     0.000,   -33.660,   1,1, 0
34499,'1 ',1,  31,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
34500,'1 ',1,  31,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
34501,'1 ',1,  31,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
34502,'1 ',1,  31,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
34503,'1 ',1,  31,   1,    51.190,     0.000,     0.000,     0.000,     0.000,   -19.150,   1,1, 0
34505,'1 ',1,  31,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
34506,'1 ',1,  31,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
34508,'1 ',1,  31,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
34509,'1 ',1,  31,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
34510,'1 ',1,  31,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
34511,'1 ',1,  31,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
34513,'1 ',1,  31,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
34514,'1 ',1,  31,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
34518,'1 ',1,  31,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
34519,'1 ',1,  31,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
34520,'1 ',1,  31,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
34522,'1 ',1,  31,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
34523,'1 ',1,  31,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
34524,'1 ',1,  31,   1,    18.320,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
34526,'1 ',1,  31,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
34527,'1 ',1,  31,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
34528,'1 ',1,  31,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
34531,'1 ',1,  31,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
34532,'1 ',1,  31,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
34535,'1 ',1,  31,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
34537,'1 ',1,  31,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -9.840,   1,1, 0
34538,'1 ',1,  31,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
34540,'1 ',1,  31,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
34542,'1 ',1,  31,   1,    20.360,     0.000,     0.000,     0.000,     0.000,   -13.120,   1,1, 0
34544,'1 ',1,  31,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
34545,'1 ',1,  31,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
34547,'1 ',1,  31,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
34550,'1 ',1,  31,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
34551,'1 ',1,  31,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
34552,'1 ',1,  31,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
34553,'1 ',1,  31,   1,    40.170,     0.000,     0.000,     0.000,     0.000,   -12.950,   1,1, 0
34554,'1 ',1,  31,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
34555,'1 ',1,  31,   1,    16.890,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
34556,'1 ',1,  31,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
34558,'1 ',1,  31,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
34560,'1 ',1,  31,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
34561,'1 ',1,  31,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
34562,'1 ',1,  31,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
34563,'1 ',1,  31,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
34564,'1 ',1,  31,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
34566,'1 ',1,  31,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
34569,'1 ',1,  31,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
34571,'1 ',1,  31,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
34573,'1 ',1,  31,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
34574,'1 ',1,  31,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
34576,'1 ',1,  31,   1,    52.640,     0.000,     0.000,     0.000,     0.000,   -19.480,   1,1, 0
34578,'1 ',1,  31,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
34579,'1 ',1,  31,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
34580,'1 ',1,  31,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
34581,'1 ',1,  31,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
34582,'1 ',1,  31,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
34583,'1 ',1,  31,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
34584,'1 ',1,  31,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
34585,'1 ',1,  31,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
34587,'1 ',1,  31,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
34588,'1 ',1,  31,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
34589,'1 ',1,  31,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
34590,'1 ',1,  31,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
34591,'1 ',1,  31,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
34592,'1 ',1,  31,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
34593,'1 ',1,  31,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
34594,'1 ',1,  31,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
34595,'1 ',1,  31,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
34596,'1 ',1,  31,   1,    22.870,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
34597,'1 ',1,  31,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
34598,'1 ',1,  31,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
34599,'1 ',1,  31,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
34602,'1 ',1,  31,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
34603,'1 ',1,  31,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
34605,'1 ',1,  31,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
34607,'1 ',1,  31,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
34608,'1 ',1,  31,   1,    25.870,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
34609,'1 ',1,  31,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
34610,'1 ',1,  31,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
34611,'1 ',1,  31,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
34613,'1 ',1,  31,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
34615,'1 ',1,  31,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
34616,'1 ',1,  31,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
34618,'1 ',1,  31,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
34619,'1 ',1,  31,   1,    25.140,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
34620,'1 ',1,  31,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
34621,'1 ',1,  31,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
34623,'1 ',1,  31,   1,    63.910,     0.000,     0.000,     0.000,     0.000,   -15.980,   1,1, 0
34624,'1 ',1,  31,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
34625,'1 ',1,  31,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
34626,'1 ',1,  31,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
34627,'1 ',1,  31,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
34628,'1 ',1,  31,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
34629,'1 ',1,  31,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
34632,'1 ',1,  31,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
34633,'1 ',1,  31,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
34634,'1 ',1,  31,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
34635,'1 ',1,  31,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
34637,'1 ',1,  31,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
34638,'1 ',1,  31,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
34639,'1 ',1,  31,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
34641,'1 ',1,  31,   1,    38.070,     0.000,     0.000,     0.000,     0.000,   -18.640,   1,1, 0
34642,'1 ',1,  31,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
34643,'1 ',1,  31,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
34644,'1 ',1,  31,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
34645,'1 ',1,  31,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
34648,'1 ',1,  31,   1,    32.060,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
34649,'1 ',1,  31,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
34650,'1 ',1,  31,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
34652,'1 ',1,  31,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
34653,'1 ',1,  31,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
34654,'1 ',1,  31,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
34655,'1 ',1,  31,   1,    35.560,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
34656,'1 ',1,  31,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
34657,'1 ',1,  31,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
34658,'1 ',1,  31,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
34660,'1 ',1,  31,   1,    36.760,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
34662,'1 ',1,  31,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
34663,'1 ',1,  31,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
34664,'1 ',1,  31,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
34666,'1 ',1,  31,   1,    44.190,     0.000,     0.000,     0.000,     0.000,   -16.980,   1,1, 0
34667,'1 ',1,  31,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
34669,'1 ',1,  31,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
34670,'1 ',1,  31,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
34671,'1 ',1,  31,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
34672,'1 ',1,  31,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
34673,'1 ',1,  31,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
34674,'1 ',1,  31,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
34675,'1 ',1,  31,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
34676,'1 ',1,  31,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
34677,'1 ',1,  31,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
34680,'1 ',1,  31,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
34682,'1 ',1,  31,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
34683,'1 ',1,  31,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
34684,'1 ',1,  31,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
34685,'1 ',1,  31,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
34686,'1 ',1,  31,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
34687,'1 ',1,  31,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
34688,'1 ',1,  31,   1,    16.400,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
34689,'1 ',1,  31,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
34692,'1 ',1,  31,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
34693,'1 ',1,  31,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
34694,'1 ',1,  31,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
34696,'1 ',1,  31,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
34697,'1 ',1,  31,   1,    90.830,     0.000,     0.000,     0.000,     0.000,   -33.000,   1,1, 0
34699,'1 ',1,  31,   1,    20.390,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,1, 0
34700,'1 ',1,  31,   1,    21.280,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
34701,'1 ',1,  31,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
34702,'1 ',1,  31,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
34704,'1 ',1,  31,   1,    29.380,     0.000,     0.000,     0.000,     0.000,   -12.060,   1,1, 0
34706,'1 ',1,  31,   1,    48.910,     0.000,     0.000,     0.000,     0.000,   -27.870,   1,1, 0
34707,'1 ',1,  31,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
34708,'1 ',1,  31,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
34709,'1 ',1,  31,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
34710,'1 ',1,  31,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
34711,'1 ',1,  31,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
34712,'1 ',1,  31,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
34713,'1 ',1,  31,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
34714,'1 ',1,  31,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
34715,'1 ',1,  31,   1,    12.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34716,'1 ',1,  31,   1,     9.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34717,'1 ',1,  31,   1,    10.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34718,'1 ',1,  31,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34719,'1 ',1,  31,   1,     3.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34720,'1 ',1,  31,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34721,'1 ',1,  31,   1,     7.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34722,'1 ',1,  31,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34723,'1 ',1,  31,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
34724,'1 ',1,  31,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
34725,'1 ',1,  31,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
34726,'1 ',1,  31,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
34727,'1 ',1,  31,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
34728,'1 ',1,  31,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
34731,'1 ',1,  31,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
34732,'1 ',1,  31,   1,    32.640,     0.000,     0.000,     0.000,     0.000,   -14.470,   1,1, 0
34733,'1 ',1,  31,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
34734,'1 ',1,  31,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
34735,'1 ',1,  31,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
34736,'1 ',1,  31,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
34737,'1 ',1,  31,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
34738,'1 ',1,  31,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
34742,'1 ',1,  31,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
34745,'1 ',1,  31,   1,    13.360,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
34746,'1 ',1,  31,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
34747,'1 ',1,  31,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
34748,'1 ',1,  31,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
34749,'1 ',1,  31,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
34750,'1 ',1,  31,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
34751,'1 ',1,  31,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
34752,'1 ',1,  31,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
34753,'1 ',1,  31,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
34754,'1 ',1,  31,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
34755,'1 ',1,  31,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
34756,'1 ',1,  31,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
34758,'1 ',1,  31,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
34759,'1 ',1,  31,   1,     1.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34760,'1 ',1,  31,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
34763,'1 ',1,  31,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
34764,'1 ',1,  31,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
34765,'1 ',1,  31,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
34766,'1 ',1,  31,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
34767,'1 ',1,  31,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
34768,'1 ',1,  31,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
34769,'1 ',1,  31,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
34770,'1 ',1,  31,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
34771,'1 ',1,  31,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
34772,'1 ',1,  31,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
34773,'1 ',1,  31,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
34774,'1 ',1,  31,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
34775,'1 ',1,  31,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
34776,'1 ',1,  31,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
34777,'1 ',1,  31,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
34778,'1 ',1,  31,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
34779,'1 ',1,  31,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
34780,'1 ',1,  31,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
34782,'1 ',1,  31,   1,    19.980,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
34783,'1 ',1,  31,   1,    17.740,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
34784,'1 ',1,  31,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
34785,'1 ',1,  31,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
34786,'1 ',1,  31,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
34787,'1 ',1,  31,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
34788,'1 ',1,  31,   1,    34.540,     0.000,     0.000,     0.000,     0.000,   -12.590,   1,1, 0
34790,'1 ',1,  31,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
34791,'1 ',1,  31,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
34792,'1 ',1,  31,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
34794,'1 ',1,  31,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
34795,'1 ',1,  31,   1,    40.890,     0.000,     0.000,     0.000,     0.000,   -18.590,   1,1, 0
34796,'1 ',1,  31,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
34797,'1 ',1,  31,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
34798,'1 ',1,  31,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
34800,'1 ',1,  31,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
34802,'1 ',1,  31,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
34803,'1 ',1,  31,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
34804,'1 ',1,  31,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
34806,'1 ',1,  31,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
34807,'1 ',1,  31,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
34810,'1 ',1,  31,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
34811,'1 ',1,  31,   1,    17.640,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
34813,'1 ',1,  31,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
34814,'1 ',1,  31,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
34815,'1 ',1,  31,   1,    44.410,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
34817,'1 ',1,  31,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
34818,'1 ',1,  31,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
34821,'1 ',1,  31,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
34823,'1 ',1,  31,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
34824,'1 ',1,  31,   1,    21.170,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
34825,'1 ',1,  31,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
34826,'1 ',1,  31,   1,    16.930,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
34828,'1 ',1,  31,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
34829,'1 ',1,  31,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
34830,'1 ',1,  31,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
34831,'1 ',1,  31,   1,    29.110,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
34832,'1 ',1,  31,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
34833,'1 ',1,  31,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
34834,'1 ',1,  31,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
34835,'1 ',1,  31,   1,    83.020,     0.000,     0.000,     0.000,     0.000,   -33.790,   1,1, 0
34836,'1 ',1,  31,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
34837,'1 ',1,  31,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
34838,'1 ',1,  31,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
34839,'1 ',1,  31,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
34843,'1 ',1,  31,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
34845,'1 ',1,  31,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
34847,'1 ',1,  31,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
34850,'1 ',1,  31,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
34853,'1 ',1,  31,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
34854,'1 ',1,  31,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
34855,'1 ',1,  31,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
34858,'1 ',1,  31,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
34859,'1 ',1,  31,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
34861,'1 ',1,  31,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
34862,'1 ',1,  31,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
34863,'1 ',1,  31,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
34865,'1 ',1,  31,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
34866,'1 ',1,  31,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
34867,'1 ',1,  31,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
34868,'1 ',1,  31,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
34869,'1 ',1,  31,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
34870,'1 ',1,  31,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
34871,'1 ',1,  31,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
34872,'1 ',1,  31,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
34876,'1 ',1,  31,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
34877,'1 ',1,  31,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
34878,'1 ',1,  31,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
34879,'1 ',1,  31,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
34880,'1 ',1,  31,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
34881,'1 ',1,  31,   1,    73.870,     0.000,     0.000,     0.000,     0.000,   -35.110,   1,1, 0
34882,'1 ',1,  31,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
34883,'1 ',1,  31,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
34884,'1 ',1,  31,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
34885,'1 ',1,  31,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
34887,'1 ',1,  31,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
34888,'1 ',1,  31,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
34889,'1 ',1,  31,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
34891,'1 ',1,  31,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
34892,'1 ',1,  31,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
34893,'1 ',1,  31,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
34894,'1 ',1,  31,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
34897,'1 ',1,  31,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
34898,'1 ',1,  31,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
34899,'1 ',1,  31,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
34900,'1 ',1,  31,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
34902,'1 ',1,  31,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
34903,'1 ',1,  31,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
34904,'1 ',1,  31,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
34906,'1 ',1,  31,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
34907,'1 ',1,  31,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
34910,'1 ',1,  31,   1,    16.910,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
34913,'1 ',1,  31,   1,    12.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34914,'1 ',1,  31,   1,     7.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34915,'1 ',1,  31,   1,     9.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
34916,'1 ',1,  31,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
34917,'1 ',1,  31,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
34918,'1 ',1,  31,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
34919,'1 ',1,  31,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
34920,'1 ',1,  31,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
34923,'1 ',1,  31,   1,    21.890,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
34924,'1 ',1,  31,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
34925,'1 ',1,  31,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
34926,'1 ',1,  31,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
34927,'1 ',1,  31,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
34928,'1 ',1,  31,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
34930,'1 ',1,  31,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
34932,'1 ',1,  31,   1,    28.270,     0.000,     0.000,     0.000,     0.000,   -11.160,   1,1, 0
34933,'1 ',1,  31,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
34934,'1 ',1,  31,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
34935,'1 ',1,  31,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
34936,'1 ',1,  31,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
34940,'1 ',1,  31,   1,    17.510,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
34943,'1 ',1,  31,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
34944,'1 ',1,  31,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
34947,'1 ',1,  31,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
34948,'1 ',1,  31,   1,    39.610,     0.000,     0.000,     0.000,     0.000,   -14.100,   1,1, 0
34949,'1 ',1,  31,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
34952,'1 ',1,  31,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
34954,'1 ',1,  31,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
34955,'1 ',1,  31,   1,    66.230,     0.000,     0.000,     0.000,     0.000,   -29.700,   1,1, 0
34957,'1 ',1,  31,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
34958,'1 ',1,  31,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
34959,'1 ',1,  31,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
34963,'1 ',1,  31,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
34965,'1 ',1,  31,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
34966,'1 ',1,  31,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
34967,'1 ',1,  31,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
34968,'1 ',1,  31,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
34970,'1 ',1,  31,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
34971,'1 ',1,  31,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
34973,'1 ',1,  31,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
34975,'1 ',1,  31,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
34976,'1 ',1,  31,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
34978,'1 ',1,  31,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
34980,'1 ',1,  31,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
34983,'1 ',1,  31,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -9.560,   1,1, 0
34984,'1 ',1,  31,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
34985,'1 ',1,  31,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
34986,'1 ',1,  31,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
34989,'1 ',1,  31,   1,    24.850,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
34990,'1 ',1,  31,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
34991,'1 ',1,  31,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
34992,'1 ',1,  31,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -8.550,   1,1, 0
34994,'1 ',1,  31,   1,    42.170,     0.000,     0.000,     0.000,     0.000,   -24.840,   1,1, 0
34995,'1 ',1,  31,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
34996,'1 ',1,  31,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
34997,'1 ',1,  31,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
34998,'1 ',1,  31,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
34999,'1 ',1,  31,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
35001,'1 ',1,  31,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
35004,'1 ',1,  31,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
35006,'1 ',1,  31,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
35007,'1 ',1,  31,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
35008,'1 ',1,  31,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
35009,'1 ',1,  31,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
35010,'1 ',1,  31,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
35011,'1 ',1,  31,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
35012,'1 ',1,  31,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
35013,'1 ',1,  31,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
35015,'1 ',1,  31,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
35016,'1 ',1,  31,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
35017,'1 ',1,  31,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
35018,'1 ',1,  31,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
35019,'1 ',1,  31,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
35021,'1 ',1,  31,   1,    22.060,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
35022,'1 ',1,  31,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
35025,'1 ',1,  31,   1,    23.940,     0.000,     0.000,     0.000,     0.000,   -14.320,   1,1, 0
35026,'1 ',1,  31,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
35027,'1 ',1,  31,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
35028,'1 ',1,  31,   1,    21.300,     0.000,     0.000,     0.000,     0.000,   -13.560,   1,1, 0
35031,'1 ',1,  31,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
35032,'1 ',1,  31,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
35035,'1 ',1,  31,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
35037,'1 ',1,  31,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
35038,'1 ',1,  31,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
35039,'1 ',1,  31,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
35040,'1 ',1,  31,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
35042,'1 ',1,  31,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
35043,'1 ',1,  31,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
35044,'1 ',1,  31,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
35045,'1 ',1,  31,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
35046,'1 ',1,  31,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
35047,'1 ',1,  31,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
35048,'1 ',1,  31,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
35049,'1 ',1,  31,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
35051,'1 ',1,  31,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
35052,'1 ',1,  31,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
35053,'1 ',1,  31,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
35054,'1 ',1,  31,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
35055,'1 ',1,  31,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
35058,'1 ',1,  31,   1,    15.280,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
35059,'1 ',1,  31,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
35060,'1 ',1,  31,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
35061,'1 ',1,  31,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
35064,'1 ',1,  31,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
35065,'1 ',1,  31,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
35066,'1 ',1,  31,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
35068,'1 ',1,  31,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
35070,'1 ',1,  31,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
35071,'1 ',1,  31,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
35074,'1 ',1,  31,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
35075,'1 ',1,  31,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
35077,'1 ',1,  31,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
35078,'1 ',1,  31,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
35081,'1 ',1,  31,   1,    45.450,     0.000,     0.000,     0.000,     0.000,   -15.720,   1,1, 0
35082,'1 ',1,  31,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
35083,'1 ',1,  31,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
35084,'1 ',1,  31,   1,    21.050,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
35085,'1 ',1,  31,   1,    45.680,     0.000,     0.000,     0.000,     0.000,   -20.630,   1,1, 0
35086,'1 ',1,  31,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
35087,'1 ',1,  31,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
35088,'1 ',1,  31,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
35089,'1 ',1,  31,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
35090,'1 ',1,  31,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
35092,'1 ',1,  31,   1,    26.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35093,'1 ',1,  31,   1,     1.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35094,'1 ',1,  31,   1,     3.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35095,'1 ',1,  31,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35096,'1 ',1,  31,   1,     2.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35097,'1 ',1,  31,   1,     4.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35098,'1 ',1,  31,   1,     3.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35099,'1 ',1,  31,   1,    20.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35100,'1 ',1,  31,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35101,'1 ',1,  31,   1,     2.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35102,'1 ',1,  31,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35104,'1 ',1,  31,   1,    13.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35105,'1 ',1,  31,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
35106,'1 ',1,  31,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
35107,'1 ',1,  31,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
35108,'1 ',1,  31,   1,    34.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35111,'1 ',1,  31,   1,    14.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35113,'1 ',1,  31,   1,    14.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35114,'1 ',1,  31,   1,    31.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35115,'1 ',1,  31,   1,    21.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35119,'1 ',1,  31,   1,    10.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35121,'1 ',1,  31,   1,     8.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35122,'1 ',1,  31,   1,    25.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35123,'1 ',1,  31,   1,    15.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35124,'1 ',1,  31,   1,    99.050,     0.000,     0.000,     0.000,     0.000,   -24.760,   1,1, 0
35125,'1 ',1,  31,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
35127,'1 ',1,  31,   1,    24.770,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
35128,'1 ',1,  31,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
35129,'1 ',1,  31,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
35130,'1 ',1,  31,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35131,'1 ',1,  31,   1,     9.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35132,'1 ',1,  31,   1,    52.900,     0.000,     0.000,     0.000,     0.000,   -26.590,   1,1, 0
35133,'1 ',1,  31,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35134,'1 ',1,  31,   1,     5.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35135,'1 ',1,  31,   1,     9.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35136,'1 ',1,  31,   1,    15.550,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
35138,'1 ',1,  31,   1,     8.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35139,'1 ',1,  31,   1,    42.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35140,'1 ',1,  31,   1,    16.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35141,'1 ',1,  31,   1,    43.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35142,'1 ',1,  31,   1,    18.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35145,'1 ',1,  31,   1,    47.020,     0.000,     0.000,     0.000,     0.000,   -11.750,   1,1, 0
35146,'1 ',1,  31,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
35148,'1 ',1,  31,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
35149,'1 ',1,  31,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
35150,'1 ',1,  31,   1,    24.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35152,'1 ',1,  31,   1,    40.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35154,'1 ',1,  31,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
35155,'1 ',1,  31,   1,    13.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35156,'1 ',1,  31,   1,    18.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35158,'1 ',1,  31,   1,     9.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35159,'1 ',1,  31,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
35160,'1 ',1,  31,   1,    49.390,     0.000,     0.000,     0.000,     0.000,   -12.350,   1,1, 0
35161,'1 ',1,  31,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
35162,'1 ',1,  31,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
35163,'1 ',1,  31,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
35164,'1 ',1,  31,   1,    50.040,     0.000,     0.000,     0.000,     0.000,   -30.150,   1,1, 0
35165,'1 ',1,  31,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
35166,'1 ',1,  31,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
35167,'1 ',1,  31,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
35168,'1 ',1,  31,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
35169,'1 ',1,  31,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
35170,'1 ',1,  31,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
35171,'1 ',1,  31,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
35172,'1 ',1,  31,   1,    91.390,     0.000,     0.000,     0.000,     0.000,   -53.040,   1,1, 0
35173,'1 ',1,  31,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
35176,'1 ',1,  31,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
35177,'1 ',1,  31,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
35178,'1 ',1,  31,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
35179,'1 ',1,  31,   1,    64.390,     0.000,     0.000,     0.000,     0.000,   -33.400,   1,1, 0
35182,'1 ',1,  31,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
35183,'1 ',1,  31,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
35184,'1 ',1,  31,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
35185,'1 ',1,  31,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
35188,'1 ',1,  31,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
35189,'1 ',1,  31,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
35190,'1 ',1,  31,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
35191,'1 ',1,  31,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
35192,'1 ',1,  31,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
35194,'1 ',1,  31,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
35195,'1 ',1,  31,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
35196,'1 ',1,  31,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
35199,'1 ',1,  31,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
35204,'1 ',1,  31,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
35205,'1 ',1,  31,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
35206,'1 ',1,  31,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
35207,'1 ',1,  31,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
35208,'1 ',1,  31,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
35209,'1 ',1,  31,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
35210,'1 ',1,  31,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
35211,'1 ',1,  31,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
35212,'1 ',1,  31,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
35213,'1 ',1,  31,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
35214,'1 ',1,  31,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
35215,'1 ',1,  31,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
35217,'1 ',1,  31,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
35219,'1 ',1,  31,   1,    20.100,     0.000,     0.000,     0.000,     0.000,   -11.960,   1,1, 0
35220,'1 ',1,  31,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
35222,'1 ',1,  31,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
35223,'1 ',1,  31,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
35224,'1 ',1,  31,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
35226,'1 ',1,  31,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
35227,'1 ',1,  31,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
35229,'1 ',1,  31,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
35230,'1 ',1,  31,   1,    37.280,     0.000,     0.000,     0.000,     0.000,   -17.250,   1,1, 0
35231,'1 ',1,  31,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
35233,'1 ',1,  31,   1,    20.230,     0.000,     0.000,     0.000,     0.000,   -11.590,   1,1, 0
35234,'1 ',1,  31,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
35235,'1 ',1,  31,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
35236,'1 ',1,  31,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
35237,'1 ',1,  31,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
35240,'1 ',1,  31,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
35241,'1 ',1,  31,   1,    19.140,     0.000,     0.000,     0.000,     0.000,   -10.430,   1,1, 0
35243,'1 ',1,  31,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
35244,'1 ',1,  31,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
35247,'1 ',1,  31,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
35249,'1 ',1,  31,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
35250,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35254,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35256,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35258,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35259,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35260,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35261,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35262,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35263,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35264,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35265,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35266,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35268,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35269,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35270,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35272,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35273,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35274,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35275,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35276,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35278,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35279,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35280,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35281,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35283,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35287,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35288,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35290,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35292,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35295,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35296,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35299,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35301,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35302,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35303,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35307,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35309,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35311,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35313,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35314,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35315,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35316,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35317,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35319,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35320,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35321,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35322,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35323,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35326,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35327,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35328,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35329,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35330,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35331,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35332,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35333,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35334,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35336,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35337,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35338,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35339,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35341,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35342,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35344,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35345,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35346,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35347,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35350,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35352,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35353,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35356,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35359,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35360,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35365,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35366,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35367,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35368,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35369,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35370,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35371,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35373,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35375,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35376,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35377,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35381,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35382,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35385,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35388,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35391,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35392,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35393,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35394,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35395,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35399,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35400,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35402,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35403,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35404,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35405,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35406,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35409,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35410,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35413,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35414,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35415,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35416,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35417,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35418,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35419,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35421,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35422,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35423,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35424,'1 ',1,   1,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
35425,'1 ',1,   1,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
35430,'1 ',1,   1,   1,    17.060,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
35432,'1 ',1,   1,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
35433,'1 ',1,   1,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
35435,'1 ',1,   1,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
35436,'1 ',1,   1,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
35437,'1 ',1,   1,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
35438,'1 ',1,   1,   1,    24.300,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
35439,'1 ',1,   1,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
35440,'1 ',1,   1,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
35442,'1 ',1,   1,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
35443,'1 ',1,   1,   1,    24.180,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
35444,'1 ',1,   1,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
35446,'1 ',1,   1,   1,    13.680,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
35447,'1 ',1,   1,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
35448,'1 ',1,   1,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
35449,'1 ',1,   1,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
35450,'1 ',1,   1,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
35451,'1 ',1,   1,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
35452,'1 ',1,   1,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
35453,'1 ',1,   1,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
35454,'1 ',1,   1,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
35457,'1 ',1,   1,   1,    22.620,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
35458,'1 ',1,   1,   1,    13.950,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
35459,'1 ',1,   1,   1,     5.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
35460,'1 ',1,   1,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
35461,'1 ',1,   1,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
35462,'1 ',1,   1,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
35465,'1 ',1,   1,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
35466,'1 ',1,   1,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
35469,'1 ',1,   1,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
35470,'1 ',1,   1,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
35471,'1 ',1,   1,   1,    19.720,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
35472,'1 ',1,   1,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
35474,'1 ',1,   1,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
35477,'1 ',1,   1,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
35482,'1 ',1,   1,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
35484,'1 ',1,   1,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
35486,'1 ',1,   1,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
35488,'1 ',1,   1,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
35489,'1 ',1,   1,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
35491,'1 ',1,   1,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
35492,'1 ',1,   1,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
35493,'1 ',1,   1,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
35495,'1 ',1,   1,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
35496,'1 ',1,   1,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
35497,'1 ',1,   1,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
35500,'1 ',1,   1,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
35502,'1 ',1,   1,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
35503,'1 ',1,   1,   1,    35.170,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
35507,'1 ',1,   1,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
35508,'1 ',1,   1,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
35509,'1 ',1,   1,   1,    49.400,     0.000,     0.000,     0.000,     0.000,   -19.770,   1,1, 0
35510,'1 ',1,   1,   1,    45.560,     0.000,     0.000,     0.000,     0.000,   -15.020,   1,1, 0
35511,'1 ',1,   1,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
35513,'1 ',1,   1,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
35514,'1 ',1,   1,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
35515,'1 ',1,   1,   1,    22.770,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
35517,'1 ',1,   1,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
35518,'1 ',1,   1,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
35519,'1 ',1,   1,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
35521,'1 ',1,   1,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
35522,'1 ',1,   1,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
35523,'1 ',1,   1,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
35525,'1 ',1,   1,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
35526,'1 ',1,   1,   1,    16.770,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
35527,'1 ',1,   1,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
35528,'1 ',1,   1,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
35530,'1 ',1,   1,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
35531,'1 ',1,   1,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
35532,'1 ',1,   1,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
35535,'1 ',1,   1,   1,    24.960,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
35536,'1 ',1,   1,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
35539,'1 ',1,   1,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
35540,'1 ',1,   1,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
35541,'1 ',1,   1,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
35542,'1 ',1,   1,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
35543,'1 ',1,   1,   1,    17.460,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
35544,'1 ',1,   1,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
35545,'1 ',1,   1,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
35548,'1 ',1,   1,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
35549,'1 ',1,   1,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
35550,'1 ',1,   1,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
35551,'1 ',1,   1,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
35552,'1 ',1,   1,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
35554,'1 ',1,   1,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
35555,'1 ',1,   1,   1,    51.680,     0.000,     0.000,     0.000,     0.000,   -18.870,   1,1, 0
35556,'1 ',1,   1,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
35558,'1 ',1,   1,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
35559,'1 ',1,   1,   1,    17.920,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
35560,'1 ',1,   1,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
35562,'1 ',1,   1,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
35563,'1 ',1,   1,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
35564,'1 ',1,   1,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
35566,'1 ',1,   1,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
35567,'1 ',1,   1,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
35568,'1 ',1,   1,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
35570,'1 ',1,   1,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
35571,'1 ',1,   1,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
35572,'1 ',1,   1,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
35573,'1 ',1,   1,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
35574,'1 ',1,   1,   1,    18.540,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
35575,'1 ',1,   1,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
35576,'1 ',1,   1,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
35577,'1 ',1,   1,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
35578,'1 ',1,   1,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
35579,'1 ',1,   1,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
35580,'1 ',1,   1,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
35581,'1 ',1,   1,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
35582,'1 ',1,   1,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
35583,'1 ',1,   1,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
35585,'1 ',1,   1,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
35586,'1 ',1,   1,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
35588,'1 ',1,   1,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
35591,'1 ',1,   1,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
35592,'1 ',1,   1,   1,    20.230,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
35593,'1 ',1,   1,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
35594,'1 ',1,   1,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
35595,'1 ',1,   1,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
35596,'1 ',1,   1,   1,   147.680,     0.000,     0.000,     0.000,     0.000,   -67.000,   1,1, 0
35597,'1 ',1,   1,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
35598,'1 ',1,   1,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
35599,'1 ',1,   1,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
35600,'1 ',1,   1,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
35601,'1 ',1,   1,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
35602,'1 ',1,   1,   1,    34.000,     0.000,     0.000,     0.000,     0.000,   -15.680,   1,1, 0
35603,'1 ',1,   1,   1,    20.280,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
35604,'1 ',1,   1,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
35606,'1 ',1,   1,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
35607,'1 ',1,   1,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
35609,'1 ',1,   1,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
35610,'1 ',1,   1,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
35611,'1 ',1,   1,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
35613,'1 ',1,   1,   1,    20.440,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
35616,'1 ',1,   1,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
35617,'1 ',1,   1,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
35618,'1 ',1,   1,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
35619,'1 ',1,   1,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
35620,'1 ',1,   1,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
35621,'1 ',1,   1,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
35623,'1 ',1,   1,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
35624,'1 ',1,   1,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
35625,'1 ',1,   1,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
35626,'1 ',1,   1,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
35627,'1 ',1,   1,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
35628,'1 ',1,   1,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
35630,'1 ',1,   1,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
35631,'1 ',1,   1,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
35632,'1 ',1,   1,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
35633,'1 ',1,   1,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
35634,'1 ',1,   1,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
35635,'1 ',1,   1,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
35636,'1 ',1,   1,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
35637,'1 ',1,   1,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
35638,'1 ',1,   1,   1,    20.220,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
35639,'1 ',1,   1,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
35643,'1 ',1,   1,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
35644,'1 ',1,   1,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
35645,'1 ',1,   1,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
35647,'1 ',1,   1,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
35648,'1 ',1,   1,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
35649,'1 ',1,   1,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
35652,'1 ',1,   1,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
35653,'1 ',1,   1,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
35655,'1 ',1,   1,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
35656,'1 ',1,   1,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
35657,'1 ',1,   1,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
35658,'1 ',1,   1,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
35659,'1 ',1,   1,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
35661,'1 ',1,   1,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
35663,'1 ',1,   1,   1,    20.990,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
35664,'1 ',1,   1,   1,    61.090,     0.000,     0.000,     0.000,     0.000,   -25.460,   1,1, 0
35665,'1 ',1,   1,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
35666,'1 ',1,   1,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
35667,'1 ',1,   1,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
35668,'1 ',1,   1,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
35669,'1 ',1,   1,   1,    21.180,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
35670,'1 ',1,   1,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
35672,'1 ',1,   1,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
35674,'1 ',1,   1,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
35675,'1 ',1,   1,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
35677,'1 ',1,   1,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
35678,'1 ',1,   1,   1,    22.800,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
35680,'1 ',1,   1,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
35681,'1 ',1,   1,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
35685,'1 ',1,   1,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
35686,'1 ',1,   1,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
35688,'1 ',1,   1,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
35689,'1 ',1,   1,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
35690,'1 ',1,   1,   1,    25.010,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
35691,'1 ',1,   1,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
35692,'1 ',1,   1,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
35693,'1 ',1,   1,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
35694,'1 ',1,   1,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
35695,'1 ',1,   1,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
35696,'1 ',1,   1,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
35697,'1 ',1,   1,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
35699,'1 ',1,   1,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
35700,'1 ',1,   1,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
35701,'1 ',1,   1,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
35702,'1 ',1,   1,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
35703,'1 ',1,   1,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
35706,'1 ',1,   1,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
35707,'1 ',1,   1,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
35708,'1 ',1,   1,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
35710,'1 ',1,   1,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
35711,'1 ',1,   1,   1,    23.930,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
35712,'1 ',1,   1,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
35715,'1 ',1,   1,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
35716,'1 ',1,   1,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
35717,'1 ',1,   1,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
35718,'1 ',1,   1,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
35719,'1 ',1,   1,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
35720,'1 ',1,   1,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
35721,'1 ',1,   1,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
35722,'1 ',1,   1,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
35723,'1 ',1,   1,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
35725,'1 ',1,   1,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
35726,'1 ',1,   1,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
35727,'1 ',1,   1,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
35731,'1 ',1,   1,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
35733,'1 ',1,   1,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
35734,'1 ',1,   1,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
35736,'1 ',1,   1,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
35737,'1 ',1,   1,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
35738,'1 ',1,   1,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
35739,'1 ',1,   1,   1,    21.680,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
35740,'1 ',1,   1,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
35741,'1 ',1,   1,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
35743,'1 ',1,   1,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
35745,'1 ',1,   1,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
35746,'1 ',1,   1,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
35747,'1 ',1,   1,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
35748,'1 ',1,   1,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
35750,'1 ',1,   1,   1,    22.190,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
35751,'1 ',1,   1,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
35752,'1 ',1,   1,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
35753,'1 ',1,   1,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
35754,'1 ',1,   1,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
35755,'1 ',1,   1,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
35757,'1 ',1,   1,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
35758,'1 ',1,   1,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
35759,'1 ',1,   1,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
35760,'1 ',1,   1,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
35761,'1 ',1,   1,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
35762,'1 ',1,   1,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
35764,'1 ',1,   1,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
35766,'1 ',1,   1,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
35767,'1 ',1,   1,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
35769,'1 ',1,   1,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
35771,'1 ',1,   1,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
35772,'1 ',1,   1,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
35773,'1 ',1,   1,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
35775,'1 ',1,   1,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
35776,'1 ',1,   1,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
35778,'1 ',1,   1,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
35779,'1 ',1,   1,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
35780,'1 ',1,   1,   1,    17.480,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
35781,'1 ',1,   1,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
35782,'1 ',1,   1,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
35783,'1 ',1,   1,   1,    17.120,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
35784,'1 ',1,   1,   1,    18.790,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
35785,'1 ',1,   1,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
35788,'1 ',1,   1,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
35789,'1 ',1,   1,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
35790,'1 ',1,   1,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
35791,'1 ',1,   1,   1,    14.530,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
35792,'1 ',1,   1,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
35795,'1 ',1,   1,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
35798,'1 ',1,   1,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
35800,'1 ',1,   1,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
35802,'1 ',1,   1,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
35803,'1 ',1,   1,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
35804,'1 ',1,   1,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
35806,'1 ',1,   1,   1,    30.170,     0.000,     0.000,     0.000,     0.000,   -12.230,   1,1, 0
35807,'1 ',1,   1,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
35808,'1 ',1,   1,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
35812,'1 ',1,   1,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
35813,'1 ',1,   1,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
35814,'1 ',1,   1,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
35816,'1 ',1,   1,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
35817,'1 ',1,   1,   1,    27.150,     0.000,     0.000,     0.000,     0.000,   -10.880,   1,1, 0
35818,'1 ',1,   1,   1,    37.240,     0.000,     0.000,     0.000,     0.000,   -15.210,   1,1, 0
35819,'1 ',1,   1,   1,    38.060,     0.000,     0.000,     0.000,     0.000,   -14.350,   1,1, 0
35820,'1 ',1,   1,   1,    30.800,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
35821,'1 ',1,   1,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
35822,'1 ',1,   1,   1,    59.040,     0.000,     0.000,     0.000,     0.000,   -23.620,   1,1, 0
35823,'1 ',1,   1,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
35824,'1 ',1,   1,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
35825,'1 ',1,   1,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
35828,'1 ',1,   1,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
35829,'1 ',1,   1,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
35830,'1 ',1,   1,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
35832,'1 ',1,   1,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
35833,'1 ',1,   1,   1,    76.110,     0.000,     0.000,     0.000,     0.000,   -28.900,   1,1, 0
35834,'1 ',1,   1,   1,    27.170,     0.000,     0.000,     0.000,     0.000,   -11.890,   1,1, 0
35836,'1 ',1,   1,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
35838,'1 ',1,   1,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
35839,'1 ',1,   1,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
35840,'1 ',1,   1,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
35841,'1 ',1,   1,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
35842,'1 ',1,   1,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
35843,'1 ',1,   1,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
35845,'1 ',1,   1,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
35846,'1 ',1,   1,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
35848,'1 ',1,   1,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
35850,'1 ',1,   1,   1,    31.700,     0.000,     0.000,     0.000,     0.000,   -13.500,   1,1, 0
35852,'1 ',1,   1,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
35853,'1 ',1,   1,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
35856,'1 ',1,   1,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
35857,'1 ',1,   1,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
35858,'1 ',1,   1,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
35859,'1 ',1,   1,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
35861,'1 ',1,   1,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
35862,'1 ',1,   1,   1,    63.800,     0.000,     0.000,     0.000,     0.000,   -22.970,   1,1, 0
35864,'1 ',1,   1,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
35867,'1 ',1,   1,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
35868,'1 ',1,   1,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
35869,'1 ',1,   1,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
35870,'1 ',1,   1,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
35871,'1 ',1,   1,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
35872,'1 ',1,   1,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
35873,'1 ',1,   1,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
35875,'1 ',1,   1,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
35877,'1 ',1,   1,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
35880,'1 ',1,   1,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
35881,'1 ',1,   1,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
35882,'1 ',1,   1,   1,    21.110,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
35883,'1 ',1,   1,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
35884,'1 ',1,   1,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
35886,'1 ',1,   1,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
35888,'1 ',1,   1,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
35890,'1 ',1,   1,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
35891,'1 ',1,   1,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
35892,'1 ',1,   1,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
35893,'1 ',1,   1,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
35894,'1 ',1,   1,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
35898,'1 ',1,   1,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
35900,'1 ',1,   1,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
35902,'1 ',1,   1,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
35903,'1 ',1,   1,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
35904,'1 ',1,   1,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
35905,'1 ',1,   1,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
35907,'1 ',1,   1,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
35908,'1 ',1,   1,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
35910,'1 ',1,   1,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
35911,'1 ',1,   1,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
35912,'1 ',1,   1,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
35913,'1 ',1,   1,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
35917,'1 ',1,   1,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
35918,'1 ',1,   1,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
35919,'1 ',1,   1,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
35921,'1 ',1,   1,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
35924,'1 ',1,   1,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
35925,'1 ',1,   1,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
35926,'1 ',1,   1,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
35927,'1 ',1,   1,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
35928,'1 ',1,   1,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
35929,'1 ',1,   1,   1,    13.950,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
35930,'1 ',1,   1,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
35932,'1 ',1,   1,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
35933,'1 ',1,   1,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
35934,'1 ',1,   1,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
35935,'1 ',1,   1,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
35937,'1 ',1,   1,   1,    21.740,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
35938,'1 ',1,   1,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
35941,'1 ',1,   1,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
35944,'1 ',1,   1,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
35946,'1 ',1,   1,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
35947,'1 ',1,   1,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
35948,'1 ',1,   1,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
35949,'1 ',1,   1,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
35950,'1 ',1,   1,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
35951,'1 ',1,   1,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
35952,'1 ',1,   1,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
35954,'1 ',1,   1,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
35955,'1 ',1,   1,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
35956,'1 ',1,   1,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
35957,'1 ',1,   1,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
35958,'1 ',1,   1,   1,    29.840,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,1, 0
35959,'1 ',1,   1,   1,    46.550,     0.000,     0.000,     0.000,     0.000,   -13.580,   1,1, 0
35961,'1 ',1,   1,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
35962,'1 ',1,   1,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
35964,'1 ',1,   1,   1,    17.790,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
35965,'1 ',1,   1,   1,    15.970,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
35966,'1 ',1,   1,   1,    19.380,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
35967,'1 ',1,   1,   1,    22.980,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
35968,'1 ',1,   1,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
35969,'1 ',1,   1,   1,    29.000,     0.000,     0.000,     0.000,     0.000,   -11.620,   1,1, 0
35970,'1 ',1,   1,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
35971,'1 ',1,   1,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
35972,'1 ',1,   1,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
35973,'1 ',1,   1,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
35974,'1 ',1,   1,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
35976,'1 ',1,   1,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
35978,'1 ',1,   1,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
35980,'1 ',1,   1,   1,    23.690,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
35982,'1 ',1,   1,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
35983,'1 ',1,   1,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
35984,'1 ',1,   1,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
35985,'1 ',1,   1,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
35986,'1 ',1,   1,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
35987,'1 ',1,   1,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
35988,'1 ',1,   1,   1,    23.620,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
35989,'1 ',1,   1,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
35991,'1 ',1,   1,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
35992,'1 ',1,   1,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
35993,'1 ',1,   1,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
35994,'1 ',1,   1,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
35995,'1 ',1,   1,   1,    31.800,     0.000,     0.000,     0.000,     0.000,   -11.290,   1,1, 0
35996,'1 ',1,   1,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
35997,'1 ',1,   1,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
35998,'1 ',1,   1,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
35999,'1 ',1,   1,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
36000,'1 ',1,   1,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
36001,'1 ',1,   1,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
36002,'1 ',1,   1,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
36003,'1 ',1,   1,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
36004,'1 ',1,   1,   1,    34.020,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
36005,'1 ',1,   1,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
36008,'1 ',1,   1,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
36009,'1 ',1,   1,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
36010,'1 ',1,   1,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
36013,'1 ',1,   1,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
36014,'1 ',1,   1,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
36016,'1 ',1,   1,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
36018,'1 ',1,   1,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
36020,'1 ',1,   1,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
36021,'1 ',1,   1,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
36023,'1 ',1,   1,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
36024,'1 ',1,   1,   1,    31.610,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
36025,'1 ',1,   1,   1,    19.820,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
36027,'1 ',1,   1,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
36029,'1 ',1,   1,   1,    44.450,     0.000,     0.000,     0.000,     0.000,   -18.030,   1,1, 0
36030,'1 ',1,   1,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
36033,'1 ',1,   1,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
36034,'1 ',1,   1,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
36036,'1 ',1,   1,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
36037,'1 ',1,   1,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
36038,'1 ',1,   1,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
36039,'1 ',1,   1,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
36041,'1 ',1,   1,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
36042,'1 ',1,   1,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
36043,'1 ',1,   1,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
36050,'1 ',1,   1,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
36052,'1 ',1,   1,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
36054,'1 ',1,   1,   1,    22.440,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
36056,'1 ',1,   1,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
36057,'1 ',1,   1,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
36058,'1 ',1,   1,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
36059,'1 ',1,   1,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
36060,'1 ',1,   1,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
36062,'1 ',1,   1,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
36063,'1 ',1,   1,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
36065,'1 ',1,   1,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
36067,'1 ',1,   1,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
36068,'1 ',1,   1,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
36069,'1 ',1,   1,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
36070,'1 ',1,   1,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
36071,'1 ',1,   1,   1,    55.290,     0.000,     0.000,     0.000,     0.000,   -15.460,   1,1, 0
36072,'1 ',1,   1,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
36073,'1 ',1,   1,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
36074,'1 ',1,   1,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
36075,'1 ',1,   1,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
36076,'1 ',1,   1,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
36077,'1 ',1,   1,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
36078,'1 ',1,   1,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
36079,'1 ',1,   1,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
36080,'1 ',1,   1,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
36081,'1 ',1,   1,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
36083,'1 ',1,   1,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
36084,'1 ',1,   1,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
36085,'1 ',1,   1,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
36086,'1 ',1,   1,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
36088,'1 ',1,   1,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
36089,'1 ',1,   1,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
36090,'1 ',1,   1,   1,    48.040,     0.000,     0.000,     0.000,     0.000,   -14.880,   1,1, 0
36091,'1 ',1,   1,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
36093,'1 ',1,   1,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
36094,'1 ',1,   1,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
36095,'1 ',1,   1,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
36096,'1 ',1,   1,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
36097,'1 ',1,   1,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
36099,'1 ',1,   1,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
36100,'1 ',1,   1,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
36101,'1 ',1,   1,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
36105,'1 ',1,   1,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
36107,'1 ',1,   1,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
36109,'1 ',1,   1,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
36110,'1 ',1,   1,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
36111,'1 ',1,   1,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
36113,'1 ',1,   1,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
36114,'1 ',1,   1,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
36117,'1 ',1,   1,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
36119,'1 ',1,   1,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
36120,'1 ',1,   1,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
36121,'1 ',1,   1,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
36123,'1 ',1,   1,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
36124,'1 ',1,   1,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
36127,'1 ',1,   1,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
36129,'1 ',1,   1,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
36130,'1 ',1,   1,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
36131,'1 ',1,   1,   1,    18.300,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
36132,'1 ',1,   1,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
36133,'1 ',1,   1,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
36135,'1 ',1,   1,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
36136,'1 ',1,   1,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
36138,'1 ',1,   1,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
36141,'1 ',1,   1,   1,    56.220,     0.000,     0.000,     0.000,     0.000,   -22.000,   1,1, 0
36143,'1 ',1,   1,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
36144,'1 ',1,   1,   1,    26.070,     0.000,     0.000,     0.000,     0.000,   -11.300,   1,1, 0
36146,'1 ',1,   1,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
36147,'1 ',1,   1,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
36149,'1 ',1,   1,   1,    35.790,     0.000,     0.000,     0.000,     0.000,   -11.420,   1,1, 0
36150,'1 ',1,   1,   1,    23.410,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
36151,'1 ',1,   1,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
36152,'1 ',1,   1,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
36153,'1 ',1,   1,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
36155,'1 ',1,   1,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
36158,'1 ',1,   1,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
36160,'1 ',1,   1,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
36161,'1 ',1,   1,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
36163,'1 ',1,   1,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
36165,'1 ',1,   1,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
36166,'1 ',1,   1,   1,    25.480,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
36168,'1 ',1,   1,   1,    18.800,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
36171,'1 ',1,   1,   1,    16.560,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
36174,'1 ',1,   1,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
36175,'1 ',1,   1,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
36178,'1 ',1,   1,   1,     0.120,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
36179,'1 ',1,   1,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
36180,'1 ',1,   1,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
36181,'1 ',1,   1,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
36183,'1 ',1,   1,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
36185,'1 ',1,   1,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
36186,'1 ',1,   1,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
36187,'1 ',1,   1,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
36188,'1 ',1,   1,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
36189,'1 ',1,   1,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
36192,'1 ',1,   1,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
36193,'1 ',1,   1,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
36194,'1 ',1,   1,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
36195,'1 ',1,   1,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
36196,'1 ',1,   1,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
36199,'1 ',1,   1,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
36201,'1 ',1,   1,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
36202,'1 ',1,   1,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
36203,'1 ',1,   1,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
36205,'1 ',1,   1,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
36207,'1 ',1,   1,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
36208,'1 ',1,   1,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
36209,'1 ',1,   1,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
36210,'1 ',1,   1,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
36212,'1 ',1,   1,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
36213,'1 ',1,   1,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
36214,'1 ',1,   1,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
36216,'1 ',1,   1,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
36219,'1 ',1,   1,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
36222,'1 ',1,   1,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
36223,'1 ',1,   1,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
36225,'1 ',1,   1,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
36226,'1 ',1,   1,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
36228,'1 ',1,   1,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
36230,'1 ',1,   1,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
36231,'1 ',1,   1,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
36234,'1 ',1,   1,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
36235,'1 ',1,   1,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
36237,'1 ',1,   1,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
36238,'1 ',1,   1,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
36240,'1 ',1,   1,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
36242,'1 ',1,   1,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
36243,'1 ',1,   1,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
36244,'1 ',1,   1,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
36247,'1 ',1,   1,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
36249,'1 ',1,   1,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
36251,'1 ',1,   1,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
36252,'1 ',1,   1,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
36253,'1 ',1,   1,   1,   125.770,     0.000,     0.000,     0.000,     0.000,   -42.710,   1,1, 0
36255,'1 ',1,   1,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
36257,'1 ',1,   1,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
36258,'1 ',1,   1,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
36259,'1 ',1,   1,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
36261,'1 ',1,   1,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
36262,'1 ',1,   1,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
36263,'1 ',1,   1,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
36265,'1 ',1,   1,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
36268,'1 ',1,   1,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
36269,'1 ',1,   1,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
36270,'1 ',1,   1,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
36272,'1 ',1,   1,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
36274,'1 ',1,   1,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
36275,'1 ',1,   1,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
36277,'1 ',1,   1,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
36278,'1 ',1,   1,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
36282,'1 ',1,   1,   1,    37.150,     0.000,     0.000,     0.000,     0.000,   -17.090,   1,1, 0
36283,'1 ',1,   1,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
36284,'1 ',1,   1,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
36289,'1 ',1,   1,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
36290,'1 ',1,   1,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
36291,'1 ',1,   1,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
36292,'1 ',1,   1,   1,    40.100,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
36293,'1 ',1,   1,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
36294,'1 ',1,   1,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
36296,'1 ',1,   1,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
36297,'1 ',1,   1,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
36299,'1 ',1,   1,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
36300,'1 ',1,   1,   1,    51.500,     0.000,     0.000,     0.000,     0.000,   -21.680,   1,1, 0
36301,'1 ',1,   1,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
36302,'1 ',1,   1,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
36304,'1 ',1,   1,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
36305,'1 ',1,   1,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
36307,'1 ',1,   1,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
36308,'1 ',1,   1,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
36309,'1 ',1,   1,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
36310,'1 ',1,   1,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
36311,'1 ',1,   1,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
36312,'1 ',1,   1,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
36315,'1 ',1,   1,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
36316,'1 ',1,   1,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
36317,'1 ',1,   1,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
36319,'1 ',1,   1,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
36321,'1 ',1,   1,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
36322,'1 ',1,   1,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
36323,'1 ',1,   1,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
36324,'1 ',1,   1,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
36326,'1 ',1,   1,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
36328,'1 ',1,   1,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
36329,'1 ',1,   1,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
36330,'1 ',1,   1,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
36331,'1 ',1,   1,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
36332,'1 ',1,   1,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
36333,'1 ',1,   1,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
36334,'1 ',1,   1,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
36336,'1 ',1,   1,   1,    15.290,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
36337,'1 ',1,   1,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
36339,'1 ',1,   1,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
36340,'1 ',1,   1,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
36341,'1 ',1,   1,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
36342,'1 ',1,   1,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
36343,'1 ',1,   1,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
36344,'1 ',1,   1,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
36345,'1 ',1,   1,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
36346,'1 ',1,   1,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
36348,'1 ',1,   1,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
36349,'1 ',1,   1,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
36350,'1 ',1,   1,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
36351,'1 ',1,   1,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
36352,'1 ',1,   1,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
36353,'1 ',1,   1,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
36354,'1 ',1,   1,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
36355,'1 ',1,   1,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
36356,'1 ',1,   1,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
36357,'1 ',1,   1,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
36358,'1 ',1,   1,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
36360,'1 ',1,   1,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
36364,'1 ',1,   1,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
36366,'1 ',1,   1,   1,    25.230,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,1, 0
36368,'1 ',1,   1,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
36369,'1 ',1,   1,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
36370,'1 ',1,   1,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
36371,'1 ',1,   1,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
36373,'1 ',1,   1,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
36374,'1 ',1,   1,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
36375,'1 ',1,   1,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
36376,'1 ',1,   1,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
36377,'1 ',1,   1,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
36379,'1 ',1,   1,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
36381,'1 ',1,   1,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
36383,'1 ',1,   1,   1,    14.250,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
36384,'1 ',1,   1,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
36385,'1 ',1,   1,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
36387,'1 ',1,   1,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
36388,'1 ',1,   1,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
36389,'1 ',1,   1,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
36390,'1 ',1,   1,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
36391,'1 ',1,   1,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
36393,'1 ',1,   1,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
36394,'1 ',1,   1,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
36395,'1 ',1,   1,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
36396,'1 ',1,   1,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
36397,'1 ',1,   1,   1,    24.830,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
36398,'1 ',1,   1,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
36399,'1 ',1,   1,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
36400,'1 ',1,   1,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
36402,'1 ',1,   1,   1,    43.840,     0.000,     0.000,     0.000,     0.000,   -12.180,   1,1, 0
36404,'1 ',1,   1,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
36405,'1 ',1,   1,   1,    18.080,     0.000,     0.000,     0.000,     0.000,    -7.800,   1,1, 0
36407,'1 ',1,   1,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
36409,'1 ',1,   1,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
36410,'1 ',1,   1,   1,    18.100,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
36411,'1 ',1,   1,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
36412,'1 ',1,   1,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
36413,'1 ',1,   1,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
36421,'1 ',1,   1,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
36422,'1 ',1,   1,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
36423,'1 ',1,   1,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
36424,'1 ',1,   1,   1,    53.880,     0.000,     0.000,     0.000,     0.000,   -17.160,   1,1, 0
36426,'1 ',1,   1,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
36427,'1 ',1,   1,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
36428,'1 ',1,   1,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
36429,'1 ',1,   1,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
36430,'1 ',1,   1,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
36431,'1 ',1,   1,   1,    93.350,     0.000,     0.000,     0.000,     0.000,   -43.550,   1,1, 0
36432,'1 ',1,   1,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
36433,'1 ',1,   1,   1,    18.630,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
36435,'1 ',1,   1,   1,    17.430,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
36437,'1 ',1,   1,   1,    15.710,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
36438,'1 ',1,   1,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
36439,'1 ',1,   1,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
36440,'1 ',1,   1,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
36441,'1 ',1,   1,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
36442,'1 ',1,   1,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
36444,'1 ',1,   1,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
36445,'1 ',1,   1,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
36446,'1 ',1,   1,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
36448,'1 ',1,   1,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
36449,'1 ',1,   1,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
36450,'1 ',1,   1,   1,    15.270,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
36454,'1 ',1,   1,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
36457,'1 ',1,   1,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
36459,'1 ',1,   1,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
36460,'1 ',1,   1,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
36461,'1 ',1,   1,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
36462,'1 ',1,   1,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
36463,'1 ',1,   1,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
36465,'1 ',1,   1,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
36466,'1 ',1,   1,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
36467,'1 ',1,   1,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
36468,'1 ',1,   1,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
36472,'1 ',1,   1,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
36474,'1 ',1,   1,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
36476,'1 ',1,   1,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
36479,'1 ',1,   1,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
36482,'1 ',1,   1,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
36483,'1 ',1,   1,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
36484,'1 ',1,   1,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
36485,'1 ',1,   1,   1,     0.040,     0.000,     0.000,     0.000,     0.000,    -0.020,   1,1, 0
36486,'1 ',1,   1,   1,    18.380,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
36487,'1 ',1,   1,   1,    56.870,     0.000,     0.000,     0.000,     0.000,   -26.810,   1,1, 0
36489,'1 ',1,   1,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
36490,'1 ',1,   1,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
36491,'1 ',1,   1,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
36492,'1 ',1,   1,   1,    22.790,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
36493,'1 ',1,   1,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
36494,'1 ',1,   1,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
36495,'1 ',1,   1,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
36496,'1 ',1,   1,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
36497,'1 ',1,   1,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
36498,'1 ',1,   1,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
36499,'1 ',1,   1,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
36501,'1 ',1,   1,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
36502,'1 ',1,   1,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
36503,'1 ',1,   1,   1,    30.100,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
36504,'1 ',1,   1,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
36505,'1 ',1,   1,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
36506,'1 ',1,   1,   1,    23.250,     0.000,     0.000,     0.000,     0.000,   -10.040,   1,1, 0
36507,'1 ',1,   1,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
36508,'1 ',1,   1,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
36510,'1 ',1,   1,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
36511,'1 ',1,   1,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
36512,'1 ',1,   1,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
36513,'1 ',1,   1,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
36515,'1 ',1,   1,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
36516,'1 ',1,   1,   1,    16.670,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
36517,'1 ',1,   1,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
36518,'1 ',1,   1,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
36519,'1 ',1,   1,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
36520,'1 ',1,   1,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
36521,'1 ',1,   1,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
36522,'1 ',1,   1,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
36523,'1 ',1,   1,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
36524,'1 ',1,   1,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
36525,'1 ',1,   1,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
36526,'1 ',1,   1,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
36527,'1 ',1,   1,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
36528,'1 ',1,   1,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
36529,'1 ',1,   1,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
36534,'1 ',1,   1,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
36535,'1 ',1,   1,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
36536,'1 ',1,   1,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
36537,'1 ',1,   1,   1,    29.430,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
36539,'1 ',1,   1,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
36543,'1 ',1,   1,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
36544,'1 ',1,   1,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
36545,'1 ',1,   1,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
36546,'1 ',1,   1,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -8.810,   1,1, 0
36548,'1 ',1,   1,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
36550,'1 ',1,   1,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
36551,'1 ',1,   1,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
36553,'1 ',1,   1,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
36554,'1 ',1,   1,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
36556,'1 ',1,   1,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
36558,'1 ',1,   1,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
36562,'1 ',1,   1,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
36564,'1 ',1,   1,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
36565,'1 ',1,   1,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
36568,'1 ',1,   1,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
36569,'1 ',1,   1,   1,    21.090,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
36570,'1 ',1,   1,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
36571,'1 ',1,   1,   1,    13.850,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
36572,'1 ',1,   1,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
36573,'1 ',1,   1,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
36574,'1 ',1,   1,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
36575,'1 ',1,   1,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
36576,'1 ',1,   1,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
36577,'1 ',1,   1,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
36578,'1 ',1,   1,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
36579,'1 ',1,   1,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
36580,'1 ',1,   1,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
36581,'1 ',1,   1,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
36582,'1 ',1,   1,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
36583,'1 ',1,   1,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
36585,'1 ',1,   1,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
36586,'1 ',1,   1,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
36587,'1 ',1,   1,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
36591,'1 ',1,   1,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
36592,'1 ',1,   1,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
36593,'1 ',1,   1,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
36596,'1 ',1,   1,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
36597,'1 ',1,   1,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
36599,'1 ',1,   1,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
36600,'1 ',1,   1,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
36602,'1 ',1,   1,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
36603,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
36604,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
36605,'1 ',1,  12,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
36607,'1 ',1,  12,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
36608,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
36609,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
36610,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
36611,'1 ',1,  12,   1,     0.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36612,'1 ',1,  12,   1,     2.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36613,'1 ',1,  12,   1,     1.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36614,'1 ',1,  12,   1,     0.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36615,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36616,'1 ',1,  12,   1,     4.980,     0.000,     0.000,     0.000,     0.000,   -16.170,   1,1, 0
36617,'1 ',1,  12,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
36618,'1 ',1,  12,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
36620,'1 ',1,  12,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
36621,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
36622,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
36623,'1 ',1,  12,   1,     5.240,     0.000,     0.000,     0.000,     0.000,   -19.930,   1,1, 0
36624,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36625,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36626,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36630,'1 ',1,  12,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36631,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36632,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36633,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
36634,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
36635,'1 ',1,  12,   1,     2.170,     0.000,     0.000,     0.000,     0.000,   -12.440,   1,1, 0
36636,'1 ',1,  12,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
36637,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
36638,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
36640,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
36641,'1 ',1,  12,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
36643,'1 ',1,  12,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
36644,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
36645,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
36649,'1 ',1,  12,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
36652,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
36653,'1 ',1,  12,   1,     6.350,     0.000,     0.000,     0.000,     0.000,   -23.250,   1,1, 0
36655,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
36656,'1 ',1,  12,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
36657,'1 ',1,  12,   1,     2.770,     0.000,     0.000,     0.000,     0.000,   -13.830,   1,1, 0
36659,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
36660,'1 ',1,  12,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
36661,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
36662,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
36664,'1 ',1,  12,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
36665,'1 ',1,  12,   1,     4.220,     0.000,     0.000,     0.000,     0.000,   -22.020,   1,1, 0
36666,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
36667,'1 ',1,  12,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
36668,'1 ',1,  12,   1,     4.280,     0.000,     0.000,     0.000,     0.000,   -20.160,   1,1, 0
36669,'1 ',1,  12,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
36670,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
36672,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
36673,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
36674,'1 ',1,  12,   1,     4.550,     0.000,     0.000,     0.000,     0.000,   -21.440,   1,1, 0
36675,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
36676,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
36677,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
36678,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
36679,'1 ',1,  12,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
36680,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
36681,'1 ',1,  12,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
36682,'1 ',1,  12,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
36686,'1 ',1,  12,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
36688,'1 ',1,  12,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
36689,'1 ',1,  12,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
36690,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
36691,'1 ',1,  12,   1,     8.270,     0.000,     0.000,     0.000,     0.000,   -36.640,   1,1, 0
36692,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
36693,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
36694,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
36696,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
36697,'1 ',1,  12,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
36698,'1 ',1,  12,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
36699,'1 ',1,  12,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
36700,'1 ',1,  12,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
36701,'1 ',1,  12,   1,     0.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36702,'1 ',1,  12,   1,     0.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36703,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
36706,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
36707,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
36708,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
36710,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
36712,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
36713,'1 ',1,  12,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
36714,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
36715,'1 ',1,  12,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
36717,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
36719,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
36721,'1 ',1,  12,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
36722,'1 ',1,  12,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -9.390,   1,1, 0
36723,'1 ',1,  12,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
36724,'1 ',1,  12,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
36725,'1 ',1,  12,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
36726,'1 ',1,  12,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
36727,'1 ',1,  12,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
36728,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
36729,'1 ',1,  12,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
36731,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
36732,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
36733,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
36734,'1 ',1,  12,   1,     2.870,     0.000,     0.000,     0.000,     0.000,   -13.080,   1,1, 0
36736,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
36737,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
36738,'1 ',1,  12,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
36742,'1 ',1,  12,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
36743,'1 ',1,  12,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
36744,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
36745,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
36746,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
36747,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
36749,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
36750,'1 ',1,  12,   1,     0.190,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
36751,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
36752,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
36753,'1 ',1,  12,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
36754,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
36756,'1 ',1,  12,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
36757,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
36758,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
36759,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
36760,'1 ',1,  12,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
36761,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
36762,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
36764,'1 ',1,  12,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
36768,'1 ',1,  12,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
36769,'1 ',1,  12,   1,     4.790,     0.000,     0.000,     0.000,     0.000,   -21.120,   1,1, 0
36770,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
36771,'1 ',1,  12,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
36775,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
36776,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
36777,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
36778,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
36779,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
36781,'1 ',1,  12,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
36782,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
36783,'1 ',1,  12,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
36784,'1 ',1,  12,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
36785,'1 ',1,  12,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
36787,'1 ',1,  12,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
36789,'1 ',1,  12,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
36791,'1 ',1,  12,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
36792,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
36793,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
36794,'1 ',1,  12,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
36795,'1 ',1,  12,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
36796,'1 ',1,  12,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
36797,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
36798,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
36799,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
36800,'1 ',1,  12,   1,     4.580,     0.000,     0.000,     0.000,     0.000,   -17.170,   1,1, 0
36801,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
36802,'1 ',1,  12,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
36803,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
36805,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
36806,'1 ',1,  12,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
36807,'1 ',1,  12,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
36809,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
36810,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
36811,'1 ',1,  12,   1,     7.320,     0.000,     0.000,     0.000,     0.000,   -21.930,   1,1, 0
36813,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
36814,'1 ',1,  12,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
36815,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
36817,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
36818,'1 ',1,  12,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
36820,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
36821,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
36822,'1 ',1,  12,   1,     0.200,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
36823,'1 ',1,  12,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
36826,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
36828,'1 ',1,  12,   1,     0.190,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
36829,'1 ',1,  12,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
36830,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
36831,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
36832,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
36833,'1 ',1,  12,   1,     6.770,     0.000,     0.000,     0.000,     0.000,   -28.370,   1,1, 0
36834,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
36835,'1 ',1,  12,   1,     7.420,     0.000,     0.000,     0.000,     0.000,   -38.540,   1,1, 0
36839,'1 ',1,  12,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
36840,'1 ',1,  12,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
36841,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
36843,'1 ',1,  12,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
36844,'1 ',1,  12,   1,     5.800,     0.000,     0.000,     0.000,     0.000,   -25.350,   1,1, 0
36845,'1 ',1,  12,   1,     2.830,     0.000,     0.000,     0.000,     0.000,   -17.390,   1,1, 0
36847,'1 ',1,  12,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
36848,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
36849,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
36852,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
36853,'1 ',1,  12,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
36854,'1 ',1,  12,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
36856,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
36858,'1 ',1,  12,   1,     0.100,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
36859,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
36860,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
36861,'1 ',1,  12,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
36863,'1 ',1,  12,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
36864,'1 ',1,  12,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
36865,'1 ',1,  12,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
36866,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
36868,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
36871,'1 ',1,  12,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
36872,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
36873,'1 ',1,  12,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
36876,'1 ',1,  12,   1,     5.420,     0.000,     0.000,     0.000,     0.000,   -29.500,   1,1, 0
36877,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
36878,'1 ',1,  12,   1,     3.810,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
36879,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
36882,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
36884,'1 ',1,  12,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
36885,'1 ',1,  12,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
36886,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
36887,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
36888,'1 ',1,  12,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
36889,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
36890,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
36891,'1 ',1,  12,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
36893,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
36894,'1 ',1,  12,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
36896,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
36898,'1 ',1,  12,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
36900,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
36902,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
36903,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
36905,'1 ',1,  12,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
36906,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
36907,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
36908,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
36909,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
36911,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
36912,'1 ',1,  12,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
36913,'1 ',1,  12,   1,     3.830,     0.000,     0.000,     0.000,     0.000,   -20.910,   1,1, 0
36916,'1 ',1,  12,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
36918,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
36919,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
36922,'1 ',1,  12,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
36925,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
36926,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
36928,'1 ',1,  12,   1,     0.070,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
36929,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
36931,'1 ',1,  12,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
36932,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
36933,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
36934,'1 ',1,  12,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
36935,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
36936,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
36937,'1 ',1,  12,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
36938,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
36939,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
36942,'1 ',1,  12,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
36943,'1 ',1,  12,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
36944,'1 ',1,  12,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
36945,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
36946,'1 ',1,  12,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
36948,'1 ',1,  12,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
36949,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
36950,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
36952,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
36954,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
36955,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
36956,'1 ',1,  12,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
36957,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
36959,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
36961,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
36962,'1 ',1,  12,   1,     1.780,     0.000,     0.000,     0.000,     0.000,   -10.310,   1,1, 0
36964,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
36966,'1 ',1,  12,   1,     4.440,     0.000,     0.000,     0.000,     0.000,   -21.140,   1,1, 0
36967,'1 ',1,  12,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
36968,'1 ',1,  12,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -9.690,   1,1, 0
36969,'1 ',1,  12,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
36970,'1 ',1,  12,   1,     1.770,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,1, 0
36971,'1 ',1,  12,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
36972,'1 ',1,  12,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
36975,'1 ',1,  12,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
36977,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
36978,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
36979,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
36980,'1 ',1,  12,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
36983,'1 ',1,  12,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
36984,'1 ',1,  12,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
36987,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
36988,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
36989,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
36990,'1 ',1,  12,   1,     2.570,     0.000,     0.000,     0.000,     0.000,   -13.040,   1,1, 0
36991,'1 ',1,  12,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
36992,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
36993,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
36994,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
36995,'1 ',1,  12,   1,     3.820,     0.000,     0.000,     0.000,     0.000,   -12.330,   1,1, 0
36996,'1 ',1,  12,   1,     2.680,     0.000,     0.000,     0.000,     0.000,   -13.580,   1,1, 0
36997,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
36998,'1 ',1,  12,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
36999,'1 ',1,  12,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
37001,'1 ',1,  12,   1,     1.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37002,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37003,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37005,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
37007,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
37008,'1 ',1,  12,   1,     5.730,     0.000,     0.000,     0.000,     0.000,   -27.800,   1,1, 0
37009,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
37010,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
37011,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
37014,'1 ',1,  12,   1,     5.450,     0.000,     0.000,     0.000,     0.000,   -25.950,   1,1, 0
37015,'1 ',1,  12,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
37016,'1 ',1,  12,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
37018,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
37019,'1 ',1,  12,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
37021,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
37022,'1 ',1,  12,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
37023,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
37024,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
37025,'1 ',1,  12,   1,     2.240,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
37026,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
37027,'1 ',1,  12,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
37028,'1 ',1,  12,   1,     4.030,     0.000,     0.000,     0.000,     0.000,   -21.100,   1,1, 0
37029,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
37033,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
37034,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
37035,'1 ',1,  12,   1,     2.460,     0.000,     0.000,     0.000,     0.000,   -11.070,   1,1, 0
37036,'1 ',1,  12,   1,     5.890,     0.000,     0.000,     0.000,     0.000,   -24.630,   1,1, 0
37037,'1 ',1,  12,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
37038,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
37040,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
37041,'1 ',1,  12,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
37042,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
37043,'1 ',1,  12,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
37045,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
37047,'1 ',1,  12,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
37050,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
37051,'1 ',1,  12,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
37052,'1 ',1,  12,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
37054,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
37055,'1 ',1,  12,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
37056,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
37057,'1 ',1,  12,   1,     4.090,     0.000,     0.000,     0.000,     0.000,   -16.820,   1,1, 0
37058,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
37059,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
37060,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
37061,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
37063,'1 ',1,  12,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
37064,'1 ',1,  12,   1,     3.700,     0.000,     0.000,     0.000,     0.000,   -21.870,   1,1, 0
37065,'1 ',1,  12,   1,     3.310,     0.000,     0.000,     0.000,     0.000,   -15.320,   1,1, 0
37066,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
37067,'1 ',1,  12,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
37068,'1 ',1,  12,   1,     4.720,     0.000,     0.000,     0.000,     0.000,   -21.320,   1,1, 0
37069,'1 ',1,  12,   1,    13.450,     0.000,     0.000,     0.000,     0.000,   -75.350,   1,1, 0
37070,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
37072,'1 ',1,  12,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
37073,'1 ',1,  12,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
37074,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
37075,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
37076,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
37077,'1 ',1,  12,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
37078,'1 ',1,  12,   1,     6.640,     0.000,     0.000,     0.000,     0.000,   -27.500,   1,1, 0
37079,'1 ',1,  12,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
37080,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
37081,'1 ',1,  12,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
37082,'1 ',1,  12,   1,     2.170,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
37083,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
37084,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
37088,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
37089,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
37092,'1 ',1,  12,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
37093,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
37094,'1 ',1,  12,   1,     1.800,     0.000,     0.000,     0.000,     0.000,   -10.030,   1,1, 0
37095,'1 ',1,  12,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
37096,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
37097,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
37098,'1 ',1,  12,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
37099,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
37101,'1 ',1,  12,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
37102,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
37103,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
37104,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
37106,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
37107,'1 ',1,  12,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
37108,'1 ',1,  12,   1,     1.700,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
37110,'1 ',1,  12,   1,     2.700,     0.000,     0.000,     0.000,     0.000,   -10.080,   1,1, 0
37113,'1 ',1,  12,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
37114,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
37115,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
37116,'1 ',1,  12,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
37117,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
37118,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
37122,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
37123,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
37124,'1 ',1,  12,   1,     4.240,     0.000,     0.000,     0.000,     0.000,   -25.860,   1,1, 0
37126,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
37127,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
37128,'1 ',1,  12,   1,     2.950,     0.000,     0.000,     0.000,     0.000,   -17.180,   1,1, 0
37129,'1 ',1,  12,   1,     2.620,     0.000,     0.000,     0.000,     0.000,   -13.110,   1,1, 0
37131,'1 ',1,  12,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
37132,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
37133,'1 ',1,  12,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
37134,'1 ',1,  12,   1,     2.530,     0.000,     0.000,     0.000,     0.000,   -13.760,   1,1, 0
37135,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
37136,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
37138,'1 ',1,  12,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
37139,'1 ',1,  12,   1,     3.580,     0.000,     0.000,     0.000,     0.000,   -17.630,   1,1, 0
37140,'1 ',1,  12,   1,     1.850,     0.000,     0.000,     0.000,     0.000,   -10.200,   1,1, 0
37141,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
37142,'1 ',1,  12,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
37143,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
37146,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
37148,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
37149,'1 ',1,  12,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
37150,'1 ',1,  12,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
37151,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
37152,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
37153,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
37154,'1 ',1,  12,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
37157,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
37158,'1 ',1,  12,   1,     8.150,     0.000,     0.000,     0.000,     0.000,   -31.000,   1,1, 0
37159,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
37161,'1 ',1,  12,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
37162,'1 ',1,  12,   1,     2.300,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
37163,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
37164,'1 ',1,  12,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
37165,'1 ',1,  12,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
37167,'1 ',1,  12,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
37168,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
37169,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
37170,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
37176,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
37179,'1 ',1,  12,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
37180,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
37182,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
37184,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
37185,'1 ',1,  12,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
37186,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
37187,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
37188,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
37189,'1 ',1,  12,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
37190,'1 ',1,  12,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
37192,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
37194,'1 ',1,  12,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
37196,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
37197,'1 ',1,  12,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
37198,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
37200,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
37201,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
37202,'1 ',1,  12,   1,     5.070,     0.000,     0.000,     0.000,     0.000,   -28.560,   1,1, 0
37204,'1 ',1,  12,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
37205,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
37206,'1 ',1,  12,   1,     8.710,     0.000,     0.000,     0.000,     0.000,   -37.810,   1,1, 0
37207,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
37208,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
37211,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
37213,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
37214,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
37216,'1 ',1,  12,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
37217,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
37218,'1 ',1,  12,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
37219,'1 ',1,  12,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
37222,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
37225,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
37226,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
37227,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
37229,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
37230,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
37231,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
37232,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
37233,'1 ',1,  12,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
37234,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
37235,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
37236,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
37237,'1 ',1,  12,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
37238,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
37239,'1 ',1,  12,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
37240,'1 ',1,  12,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
37243,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
37245,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
37246,'1 ',1,  12,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
37247,'1 ',1,  12,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
37250,'1 ',1,  12,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
37251,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
37252,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
37253,'1 ',1,  12,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
37255,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
37258,'1 ',1,  12,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
37259,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
37260,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
37261,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
37262,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
37263,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
37264,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
37265,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
37266,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
37267,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
37268,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
37269,'1 ',1,  12,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
37270,'1 ',1,  12,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
37271,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
37273,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
37276,'1 ',1,  12,   1,     4.430,     0.000,     0.000,     0.000,     0.000,   -17.200,   1,1, 0
37279,'1 ',1,  12,   1,     3.020,     0.000,     0.000,     0.000,     0.000,   -13.240,   1,1, 0
37280,'1 ',1,  12,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
37283,'1 ',1,  12,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
37284,'1 ',1,  12,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
37285,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
37286,'1 ',1,  12,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
37288,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
37289,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
37290,'1 ',1,  12,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
37292,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
37293,'1 ',1,  12,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
37295,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
37297,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
37299,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
37300,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
37301,'1 ',1,  12,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
37302,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
37303,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
37305,'1 ',1,  12,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
37306,'1 ',1,  12,   1,     3.660,     0.000,     0.000,     0.000,     0.000,   -16.360,   1,1, 0
37307,'1 ',1,  12,   1,     4.330,     0.000,     0.000,     0.000,     0.000,   -16.830,   1,1, 0
37308,'1 ',1,  12,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
37309,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
37310,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
37311,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
37312,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
37313,'1 ',1,  12,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
37314,'1 ',1,  12,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
37316,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
37317,'1 ',1,  12,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
37321,'1 ',1,  12,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
37324,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
37325,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
37326,'1 ',1,  12,   1,     3.890,     0.000,     0.000,     0.000,     0.000,   -17.280,   1,1, 0
37327,'1 ',1,  12,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
37328,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
37329,'1 ',1,  12,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
37331,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
37332,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
37333,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
37337,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
37338,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
37339,'1 ',1,  12,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
37340,'1 ',1,  12,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
37341,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37342,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37343,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
37344,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
37345,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
37347,'1 ',1,  12,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
37348,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
37349,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
37351,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
37353,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37354,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
37355,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
37356,'1 ',1,  12,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
37357,'1 ',1,  12,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
37358,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
37361,'1 ',1,  12,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
37362,'1 ',1,  12,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
37363,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
37366,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
37367,'1 ',1,  12,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
37369,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
37370,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
37371,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
37373,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
37374,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
37375,'1 ',1,  12,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
37376,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37377,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
37380,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
37381,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
37382,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
37384,'1 ',1,  12,   1,     0.200,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
37386,'1 ',1,  12,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
37388,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
37389,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
37390,'1 ',1,  12,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
37392,'1 ',1,  12,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
37393,'1 ',1,  12,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
37395,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
37396,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
37399,'1 ',1,  12,   1,     2.150,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
37401,'1 ',1,  12,   1,     4.880,     0.000,     0.000,     0.000,     0.000,   -17.710,   1,1, 0
37402,'1 ',1,  12,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
37403,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
37405,'1 ',1,  12,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
37406,'1 ',1,  12,   1,     0.050,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
37409,'1 ',1,  12,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
37410,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
37411,'1 ',1,  12,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
37412,'1 ',1,  12,   1,     2.290,     0.000,     0.000,     0.000,     0.000,   -11.210,   1,1, 0
37414,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
37415,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
37418,'1 ',1,  12,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
37419,'1 ',1,  12,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
37423,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
37424,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
37425,'1 ',1,  12,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
37426,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
37428,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
37429,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
37430,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
37431,'1 ',1,  12,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
37432,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
37435,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
37436,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
37438,'1 ',1,  12,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
37439,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
37440,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
37441,'1 ',1,  12,   1,     3.760,     0.000,     0.000,     0.000,     0.000,   -11.900,   1,1, 0
37442,'1 ',1,  12,   1,     4.310,     0.000,     0.000,     0.000,     0.000,   -19.660,   1,1, 0
37443,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
37444,'1 ',1,  12,   1,     4.700,     0.000,     0.000,     0.000,     0.000,   -23.830,   1,1, 0
37445,'1 ',1,  12,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
37447,'1 ',1,  12,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
37448,'1 ',1,  12,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
37449,'1 ',1,  12,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
37450,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
37452,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
37453,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
37455,'1 ',1,  12,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
37456,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
37457,'1 ',1,  12,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
37459,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
37461,'1 ',1,  12,   1,     1.610,     0.000,     0.000,     0.000,     0.000,   -10.810,   1,1, 0
37462,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
37464,'1 ',1,  12,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
37466,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
37468,'1 ',1,  12,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
37471,'1 ',1,  12,   1,     2.460,     0.000,     0.000,     0.000,     0.000,   -11.770,   1,1, 0
37473,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
37476,'1 ',1,  12,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
37477,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
37478,'1 ',1,  12,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
37479,'1 ',1,  12,   1,     4.870,     0.000,     0.000,     0.000,     0.000,   -25.520,   1,1, 0
37480,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
37481,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
37482,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
37483,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
37484,'1 ',1,  12,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
37486,'1 ',1,  12,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
37487,'1 ',1,  12,   1,     2.830,     0.000,     0.000,     0.000,     0.000,   -13.700,   1,1, 0
37488,'1 ',1,  12,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
37492,'1 ',1,  12,   1,     0.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37493,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37496,'1 ',1,  12,   1,     3.830,     0.000,     0.000,     0.000,     0.000,   -18.010,   1,1, 0
37498,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
37499,'1 ',1,  12,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
37501,'1 ',1,  12,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
37502,'1 ',1,  12,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
37503,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
37504,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
37506,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
37507,'1 ',1,  12,   1,     0.200,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
37508,'1 ',1,  12,   1,     2.370,     0.000,     0.000,     0.000,     0.000,   -13.110,   1,1, 0
37509,'1 ',1,  12,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
37511,'1 ',1,  12,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
37512,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
37513,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
37515,'1 ',1,  12,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
37516,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
37518,'1 ',1,  12,   1,     3.760,     0.000,     0.000,     0.000,     0.000,   -15.990,   1,1, 0
37519,'1 ',1,  12,   1,     4.000,     0.000,     0.000,     0.000,     0.000,   -20.320,   1,1, 0
37520,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
37522,'1 ',1,  12,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
37523,'1 ',1,  12,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
37524,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
37525,'1 ',1,  12,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
37528,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
37530,'1 ',1,  12,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
37533,'1 ',1,  12,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
37534,'1 ',1,  12,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
37535,'1 ',1,  12,   1,     2.770,     0.000,     0.000,     0.000,     0.000,   -16.100,   1,1, 0
37536,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
37538,'1 ',1,  12,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
37539,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
37540,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
37541,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
37542,'1 ',1,  12,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
37544,'1 ',1,  12,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
37546,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
37547,'1 ',1,  12,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
37548,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
37550,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
37551,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
37552,'1 ',1,  12,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
37553,'1 ',1,  12,   1,     5.110,     0.000,     0.000,     0.000,     0.000,   -22.180,   1,1, 0
37554,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
37555,'1 ',1,  12,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
37556,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
37558,'1 ',1,  12,   1,     1.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37560,'1 ',1,  12,   1,     0.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37563,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37564,'1 ',1,  12,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
37566,'1 ',1,  12,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
37568,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
37569,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37570,'1 ',1,  12,   1,     0.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37572,'1 ',1,  12,   1,     0.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37573,'1 ',1,  12,   1,     0.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37574,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37575,'1 ',1,  12,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
37577,'1 ',1,  12,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
37578,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
37579,'1 ',1,  12,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
37580,'1 ',1,  12,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
37581,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37582,'1 ',1,  12,   1,     0.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37583,'1 ',1,  12,   1,     3.140,     0.000,     0.000,     0.000,     0.000,   -18.500,   1,1, 0
37584,'1 ',1,  12,   1,     2.360,     0.000,     0.000,     0.000,     0.000,   -11.870,   1,1, 0
37585,'1 ',1,  12,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
37586,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
37587,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
37589,'1 ',1,  12,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
37590,'1 ',1,  12,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
37591,'1 ',1,  12,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
37592,'1 ',1,  12,   1,     4.850,     0.000,     0.000,     0.000,     0.000,   -16.230,   1,1, 0
37593,'1 ',1,  12,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
37594,'1 ',1,  12,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
37597,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
37598,'1 ',1,  12,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
37599,'1 ',1,  12,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
37600,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
37602,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
37603,'1 ',1,  12,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
37607,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
37610,'1 ',1,  12,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
37611,'1 ',1,  12,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
37613,'1 ',1,  12,   1,     2.740,     0.000,     0.000,     0.000,     0.000,   -14.320,   1,1, 0
37614,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
37615,'1 ',1,  12,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
37616,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
37618,'1 ',1,  12,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
37619,'1 ',1,  12,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
37621,'1 ',1,  12,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
37622,'1 ',1,  12,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
37623,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
37624,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
37625,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
37626,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
37627,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
37628,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
37629,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
37631,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
37633,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
37634,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
37636,'1 ',1,  12,   1,     1.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37638,'1 ',1,  12,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
37639,'1 ',1,  12,   1,     2.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37640,'1 ',1,  12,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
37643,'1 ',1,  12,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
37644,'1 ',1,  12,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
37647,'1 ',1,  12,   1,     3.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37648,'1 ',1,  12,   1,     3.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37649,'1 ',1,  12,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
37650,'1 ',1,  12,   1,     1.810,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
37651,'1 ',1,  12,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
37652,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
37653,'1 ',1,  12,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
37654,'1 ',1,  12,   1,     2.480,     0.000,     0.000,     0.000,     0.000,   -12.710,   1,1, 0
37656,'1 ',1,  12,   1,     0.050,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
37657,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37658,'1 ',1,  12,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
37659,'1 ',1,  12,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
37660,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
37662,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
37664,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
37665,'1 ',1,  12,   1,     2.340,     0.000,     0.000,     0.000,     0.000,   -12.590,   1,1, 0
37668,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
37670,'1 ',1,  12,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
37671,'1 ',1,  12,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
37672,'1 ',1,  12,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
37674,'1 ',1,  12,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
37675,'1 ',1,  12,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,1, 0
37676,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
37677,'1 ',1,  12,   1,     4.910,     0.000,     0.000,     0.000,     0.000,   -16.440,   1,1, 0
37679,'1 ',1,  12,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
37680,'1 ',1,  12,   1,     6.220,     0.000,     0.000,     0.000,     0.000,   -30.260,   1,1, 0
37681,'1 ',1,  12,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
37682,'1 ',1,  12,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
37683,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
37684,'1 ',1,  12,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
37685,'1 ',1,  12,   1,     3.420,     0.000,     0.000,     0.000,     0.000,   -16.650,   1,1, 0
37686,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
37687,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
37688,'1 ',1,  12,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
37689,'1 ',1,  12,   1,     5.140,     0.000,     0.000,     0.000,     0.000,   -24.400,   1,1, 0
37690,'1 ',1,  12,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
37691,'1 ',1,  12,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
37694,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
37695,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
37696,'1 ',1,  12,   1,     2.770,     0.000,     0.000,     0.000,     0.000,   -14.850,   1,1, 0
37697,'1 ',1,  12,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
37699,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
37700,'1 ',1,  12,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
37702,'1 ',1,  12,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
37703,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
37704,'1 ',1,  12,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
37707,'1 ',1,  12,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
37708,'1 ',1,  12,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
37710,'1 ',1,  12,   1,     2.810,     0.000,     0.000,     0.000,     0.000,   -11.300,   1,1, 0
37711,'1 ',1,  12,   1,     4.800,     0.000,     0.000,     0.000,     0.000,   -24.410,   1,1, 0
37712,'1 ',1,  12,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
37713,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
37714,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
37715,'1 ',1,  12,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
37716,'1 ',1,  12,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
37717,'1 ',1,  12,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
37718,'1 ',1,  19,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
37719,'1 ',1,  19,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
37720,'1 ',1,  19,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
37721,'1 ',1,  19,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
37722,'1 ',1,  19,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
37724,'1 ',1,  19,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
37726,'1 ',1,  19,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
37727,'1 ',1,  19,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
37729,'1 ',1,  19,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
37730,'1 ',1,  19,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
37732,'1 ',1,  19,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
37733,'1 ',1,  19,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
37734,'1 ',1,  19,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
37735,'1 ',1,  19,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
37736,'1 ',1,  19,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
37737,'1 ',1,  19,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
37738,'1 ',1,  19,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
37741,'1 ',1,  19,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
37743,'1 ',1,  19,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
37744,'1 ',1,  19,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
37745,'1 ',1,  19,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
37746,'1 ',1,  19,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
37747,'1 ',1,  19,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
37748,'1 ',1,  19,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
37749,'1 ',1,  19,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
37751,'1 ',1,  19,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
37752,'1 ',1,  19,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
37754,'1 ',1,  19,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
37755,'1 ',1,  19,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
37756,'1 ',1,  19,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
37759,'1 ',1,  19,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
37760,'1 ',1,  19,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
37761,'1 ',1,  19,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
37764,'1 ',1,  19,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
37765,'1 ',1,  19,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
37766,'1 ',1,  19,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
37767,'1 ',1,  19,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
37768,'1 ',1,  19,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
37769,'1 ',1,  19,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
37770,'1 ',1,  19,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
37772,'1 ',1,  19,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
37774,'1 ',1,  19,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
37775,'1 ',1,  19,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
37777,'1 ',1,  19,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
37778,'1 ',1,  19,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
37779,'1 ',1,  19,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
37780,'1 ',1,  19,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
37781,'1 ',1,  19,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
37782,'1 ',1,  19,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
37783,'1 ',1,  19,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
37784,'1 ',1,  19,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
37785,'1 ',1,  19,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
37786,'1 ',1,  19,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
37787,'1 ',1,  19,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
37790,'1 ',1,  19,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
37791,'1 ',1,  19,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
37792,'1 ',1,  19,   1,    40.470,     0.000,     0.000,     0.000,     0.000,   -21.220,   1,1, 0
37793,'1 ',1,  19,   1,    39.830,     0.000,     0.000,     0.000,     0.000,   -27.220,   1,1, 0
37794,'1 ',1,  19,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
37795,'1 ',1,  19,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
37796,'1 ',1,  19,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
37797,'1 ',1,  19,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
37798,'1 ',1,  19,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
37799,'1 ',1,  19,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
37801,'1 ',1,  19,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
37802,'1 ',1,  19,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
37804,'1 ',1,  19,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
37806,'1 ',1,  19,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
37808,'1 ',1,  19,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
37809,'1 ',1,  19,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
37811,'1 ',1,  19,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
37812,'1 ',1,  19,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
37813,'1 ',1,  19,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
37817,'1 ',1,  19,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
37818,'1 ',1,  19,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
37821,'1 ',1,  19,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
37822,'1 ',1,  19,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
37823,'1 ',1,  19,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
37824,'1 ',1,  19,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
37825,'1 ',1,  19,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
37828,'1 ',1,  19,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
37830,'1 ',1,  19,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
37832,'1 ',1,  19,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
37833,'1 ',1,  19,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
37835,'1 ',1,  19,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
37836,'1 ',1,  19,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
37838,'1 ',1,  19,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
37839,'1 ',1,  19,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
37841,'1 ',1,  19,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
37842,'1 ',1,  19,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
37845,'1 ',1,  19,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
37847,'1 ',1,  19,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
37848,'1 ',1,  19,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
37850,'1 ',1,  19,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
37852,'1 ',1,  19,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
37853,'1 ',1,  19,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
37854,'1 ',1,  19,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
37855,'1 ',1,  19,   1,    19.320,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
37856,'1 ',1,  19,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
37857,'1 ',1,  19,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
37859,'1 ',1,  19,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
37860,'1 ',1,  19,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
37861,'1 ',1,  19,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
37862,'1 ',1,  19,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
37863,'1 ',1,  19,   1,    28.060,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
37864,'1 ',1,  19,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
37865,'1 ',1,  19,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
37867,'1 ',1,  19,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
37869,'1 ',1,  19,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
37872,'1 ',1,  19,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
37873,'1 ',1,  19,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
37874,'1 ',1,  19,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
37875,'1 ',1,  19,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
37876,'1 ',1,  19,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
37878,'1 ',1,  19,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
37880,'1 ',1,  19,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
37881,'1 ',1,  19,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
37882,'1 ',1,  19,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
37883,'1 ',1,  19,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
37884,'1 ',1,  19,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
37885,'1 ',1,  19,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
37886,'1 ',1,  19,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
37887,'1 ',1,  19,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
37888,'1 ',1,  19,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
37889,'1 ',1,  19,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
37890,'1 ',1,  19,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
37893,'1 ',1,  19,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
37895,'1 ',1,  19,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
37897,'1 ',1,  19,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
37898,'1 ',1,  19,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
37899,'1 ',1,  19,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
37901,'1 ',1,  19,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
37902,'1 ',1,  19,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
37904,'1 ',1,  19,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
37905,'1 ',1,  19,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
37906,'1 ',1,  19,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
37907,'1 ',1,  19,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
37908,'1 ',1,  19,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
37909,'1 ',1,  19,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
37910,'1 ',1,  19,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
37911,'1 ',1,  19,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
37913,'1 ',1,  19,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
37914,'1 ',1,  19,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
37915,'1 ',1,  19,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
37916,'1 ',1,  19,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
37917,'1 ',1,  19,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
37918,'1 ',1,  19,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
37921,'1 ',1,  19,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
37922,'1 ',1,  19,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
37923,'1 ',1,  19,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
37924,'1 ',1,  19,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
37926,'1 ',1,  19,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
37927,'1 ',1,  19,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
37929,'1 ',1,  19,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
37930,'1 ',1,  19,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
37933,'1 ',1,  19,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
37934,'1 ',1,  19,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
37936,'1 ',1,  19,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
37938,'1 ',1,  19,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
37939,'1 ',1,  19,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
37940,'1 ',1,  19,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
37942,'1 ',1,  19,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
37943,'1 ',1,  19,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
37945,'1 ',1,  19,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
37948,'1 ',1,  19,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
37949,'1 ',1,  19,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
37950,'1 ',1,  19,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
37952,'1 ',1,  19,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
37953,'1 ',1,  19,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
37955,'1 ',1,  19,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
37956,'1 ',1,  19,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
37957,'1 ',1,  19,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
37958,'1 ',1,  19,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
37960,'1 ',1,  19,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
37961,'1 ',1,  19,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
37962,'1 ',1,  19,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
37963,'1 ',1,  19,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
37965,'1 ',1,  19,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
37968,'1 ',1,  19,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
37972,'1 ',1,  19,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
37973,'1 ',1,  19,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
37974,'1 ',1,  19,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
37975,'1 ',1,  19,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
37976,'1 ',1,  19,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
37978,'1 ',1,  19,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
37979,'1 ',1,  19,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
37980,'1 ',1,  19,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
37983,'1 ',1,  19,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
37985,'1 ',1,  19,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
37986,'1 ',1,  19,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
37988,'1 ',1,  19,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
37989,'1 ',1,  19,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
37990,'1 ',1,  19,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
37991,'1 ',1,  19,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
37992,'1 ',1,  19,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
37993,'1 ',1,  19,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
37994,'1 ',1,  19,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
37995,'1 ',1,  19,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
37996,'1 ',1,  19,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
37997,'1 ',1,  19,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
37998,'1 ',1,  19,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
37999,'1 ',1,  19,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
38000,'1 ',1,  19,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
38001,'1 ',1,  19,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
38002,'1 ',1,  19,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
38003,'1 ',1,  19,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
38005,'1 ',1,  19,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
38006,'1 ',1,  19,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
38008,'1 ',1,  19,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
38009,'1 ',1,  19,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
38010,'1 ',1,  19,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
38012,'1 ',1,  19,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
38013,'1 ',1,  19,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
38014,'1 ',1,  19,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
38015,'1 ',1,  19,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
38016,'1 ',1,  19,   1,    76.760,     0.000,     0.000,     0.000,     0.000,   -32.150,   1,1, 0
38020,'1 ',1,  19,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
38021,'1 ',1,  19,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
38022,'1 ',1,  19,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
38023,'1 ',1,  19,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
38024,'1 ',1,  19,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
38025,'1 ',1,  19,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
38027,'1 ',1,  19,   1,    27.220,     0.000,     0.000,     0.000,     0.000,   -11.700,   1,1, 0
38028,'1 ',1,  19,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
38029,'1 ',1,  19,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
38030,'1 ',1,  19,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
38031,'1 ',1,  19,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
38032,'1 ',1,  19,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
38035,'1 ',1,  19,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
38036,'1 ',1,  19,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
38037,'1 ',1,  19,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
38038,'1 ',1,  19,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
38039,'1 ',1,  19,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
38040,'1 ',1,  19,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
38041,'1 ',1,  19,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
38043,'1 ',1,  19,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
38044,'1 ',1,  19,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
38047,'1 ',1,  19,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
38048,'1 ',1,  19,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
38049,'1 ',1,  19,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
38050,'1 ',1,  19,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
38051,'1 ',1,  19,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
38052,'1 ',1,  19,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
38053,'1 ',1,  19,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
38054,'1 ',1,  19,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
38056,'1 ',1,  19,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
38057,'1 ',1,  19,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
38060,'1 ',1,  19,   1,    18.440,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
38061,'1 ',1,  19,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
38062,'1 ',1,  19,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
38063,'1 ',1,  19,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
38065,'1 ',1,  19,   1,    38.020,     0.000,     0.000,     0.000,     0.000,   -17.090,   1,1, 0
38066,'1 ',1,  19,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
38067,'1 ',1,  19,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
38068,'1 ',1,  19,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
38069,'1 ',1,  19,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
38070,'1 ',1,  19,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
38071,'1 ',1,  19,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
38073,'1 ',1,  19,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
38074,'1 ',1,  19,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
38075,'1 ',1,  19,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
38076,'1 ',1,  19,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
38080,'1 ',1,  19,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
38082,'1 ',1,  19,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
38083,'1 ',1,  19,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
38084,'1 ',1,  19,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
38085,'1 ',1,  19,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
38086,'1 ',1,  19,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
38087,'1 ',1,  19,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
38089,'1 ',1,  19,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
38091,'1 ',1,  19,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
38092,'1 ',1,  19,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
38093,'1 ',1,  19,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
38094,'1 ',1,  19,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
38095,'1 ',1,  19,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
38097,'1 ',1,  19,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
38100,'1 ',1,  19,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
38101,'1 ',1,  19,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
38102,'1 ',1,  19,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
38103,'1 ',1,  19,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
38104,'1 ',1,  19,   1,    15.040,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
38105,'1 ',1,  19,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
38106,'1 ',1,  19,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
38107,'1 ',1,  19,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
38109,'1 ',1,  19,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
38110,'1 ',1,  19,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
38111,'1 ',1,  19,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
38112,'1 ',1,  19,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
38115,'1 ',1,  19,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
38116,'1 ',1,  19,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
38117,'1 ',1,  19,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
38118,'1 ',1,  19,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
38119,'1 ',1,  19,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
38120,'1 ',1,  19,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
38122,'1 ',1,  19,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
38124,'1 ',1,  19,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
38125,'1 ',1,  19,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
38127,'1 ',1,  19,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
38128,'1 ',1,  19,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
38134,'1 ',1,  19,   1,    21.280,     0.000,     0.000,     0.000,     0.000,   -11.550,   1,1, 0
38135,'1 ',1,  19,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
38136,'1 ',1,  19,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
38137,'1 ',1,  19,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
38138,'1 ',1,  19,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
38139,'1 ',1,  19,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
38140,'1 ',1,  19,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
38141,'1 ',1,  19,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
38142,'1 ',1,  19,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
38143,'1 ',1,  19,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
38145,'1 ',1,  19,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
38146,'1 ',1,  19,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
38147,'1 ',1,  19,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
38148,'1 ',1,  19,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
38149,'1 ',1,  19,   1,    20.490,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
38150,'1 ',1,  19,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
38151,'1 ',1,  19,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
38153,'1 ',1,  19,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
38154,'1 ',1,  19,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
38157,'1 ',1,  19,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
38158,'1 ',1,  19,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
38160,'1 ',1,  19,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
38161,'1 ',1,  19,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
38162,'1 ',1,  19,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
38163,'1 ',1,  19,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
38165,'1 ',1,  19,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
38167,'1 ',1,  19,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
38168,'1 ',1,  19,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
38169,'1 ',1,  19,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
38170,'1 ',1,  19,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
38172,'1 ',1,  19,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
38173,'1 ',1,  19,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
38174,'1 ',1,  19,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
38175,'1 ',1,  19,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
38177,'1 ',1,  19,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
38178,'1 ',1,  19,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
38180,'1 ',1,  19,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
38181,'1 ',1,  19,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
38183,'1 ',1,  19,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
38184,'1 ',1,  19,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
38185,'1 ',1,  19,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
38186,'1 ',1,  19,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
38187,'1 ',1,  19,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
38188,'1 ',1,  19,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
38190,'1 ',1,  19,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
38191,'1 ',1,  19,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
38193,'1 ',1,  19,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
38194,'1 ',1,  19,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
38195,'1 ',1,  19,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
38199,'1 ',1,  19,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
38200,'1 ',1,  19,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
38202,'1 ',1,  19,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
38204,'1 ',1,  19,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
38206,'1 ',1,  19,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
38210,'1 ',1,  19,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
38211,'1 ',1,  19,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
38212,'1 ',1,  19,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
38213,'1 ',1,  19,   1,     6.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38214,'1 ',1,  19,   1,     8.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38215,'1 ',1,  19,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
38216,'1 ',1,  19,   1,     4.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38218,'1 ',1,  19,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
38219,'1 ',1,  19,   1,    15.770,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
38220,'1 ',1,  19,   1,    19.900,     0.000,     0.000,     0.000,     0.000,   -13.450,   1,1, 0
38221,'1 ',1,  19,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
38222,'1 ',1,  19,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
38223,'1 ',1,  19,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
38224,'1 ',1,  19,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
38226,'1 ',1,  19,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
38228,'1 ',1,  19,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
38229,'1 ',1,  19,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
38230,'1 ',1,  19,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
38233,'1 ',1,  19,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
38234,'1 ',1,  19,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
38235,'1 ',1,  19,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
38236,'1 ',1,  19,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
38238,'1 ',1,  19,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
38239,'1 ',1,  19,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
38240,'1 ',1,  19,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
38242,'1 ',1,  19,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
38243,'1 ',1,  19,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
38245,'1 ',1,  19,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
38246,'1 ',1,  19,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
38247,'1 ',1,  19,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
38248,'1 ',1,  19,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
38249,'1 ',1,  19,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
38250,'1 ',1,  19,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
38251,'1 ',1,  19,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
38252,'1 ',1,  19,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
38253,'1 ',1,  19,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
38257,'1 ',1,  19,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
38258,'1 ',1,  19,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
38259,'1 ',1,  19,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
38260,'1 ',1,  19,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
38261,'1 ',1,  19,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
38262,'1 ',1,  19,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
38263,'1 ',1,  19,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
38264,'1 ',1,  19,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
38265,'1 ',1,  19,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
38266,'1 ',1,  19,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
38267,'1 ',1,  19,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
38268,'1 ',1,  19,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
38269,'1 ',1,  19,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
38270,'1 ',1,  19,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
38271,'1 ',1,  19,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
38272,'1 ',1,  19,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
38273,'1 ',1,  19,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
38274,'1 ',1,  19,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
38276,'1 ',1,  19,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
38278,'1 ',1,  19,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
38279,'1 ',1,  19,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
38280,'1 ',1,  19,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
38283,'1 ',1,  19,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
38284,'1 ',1,  19,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
38285,'1 ',1,  19,   1,    46.920,     0.000,     0.000,     0.000,     0.000,   -22.480,   1,1, 0
38287,'1 ',1,  19,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
38288,'1 ',1,  19,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
38290,'1 ',1,  19,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
38292,'1 ',1,  19,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
38293,'1 ',1,  19,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
38294,'1 ',1,  19,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
38296,'1 ',1,  19,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
38297,'1 ',1,  19,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
38298,'1 ',1,  19,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
38299,'1 ',1,  19,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
38300,'1 ',1,  19,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
38301,'1 ',1,  19,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
38302,'1 ',1,  19,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
38303,'1 ',1,  19,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
38305,'1 ',1,  19,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
38306,'1 ',1,  19,   1,    16.300,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
38307,'1 ',1,  19,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
38308,'1 ',1,  19,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
38309,'1 ',1,  19,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
38310,'1 ',1,  19,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
38311,'1 ',1,  19,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
38314,'1 ',1,  19,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
38315,'1 ',1,  19,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
38316,'1 ',1,  19,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
38319,'1 ',1,  19,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
38320,'1 ',1,  19,   1,    13.810,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
38321,'1 ',1,  19,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
38322,'1 ',1,  19,   1,    19.240,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
38323,'1 ',1,  19,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
38324,'1 ',1,  19,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
38326,'1 ',1,  19,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
38327,'1 ',1,  19,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
38329,'1 ',1,  19,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
38331,'1 ',1,  19,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
38333,'1 ',1,  19,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
38334,'1 ',1,  19,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
38335,'1 ',1,  19,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
38336,'1 ',1,  19,   1,    21.470,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
38341,'1 ',1,  19,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
38342,'1 ',1,  19,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
38344,'1 ',1,  19,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
38345,'1 ',1,  19,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
38347,'1 ',1,  19,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
38348,'1 ',1,  19,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
38349,'1 ',1,  19,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
38352,'1 ',1,  19,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
38354,'1 ',1,  19,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
38355,'1 ',1,  19,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
38356,'1 ',1,  19,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
38357,'1 ',1,  19,   1,    14.530,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
38358,'1 ',1,  19,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
38359,'1 ',1,  19,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
38360,'1 ',1,  19,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
38361,'1 ',1,  19,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
38363,'1 ',1,  19,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
38364,'1 ',1,  19,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
38365,'1 ',1,  19,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
38366,'1 ',1,  19,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
38367,'1 ',1,  19,   1,    24.630,     0.000,     0.000,     0.000,     0.000,   -12.840,   1,1, 0
38369,'1 ',1,  19,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
38370,'1 ',1,  19,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
38371,'1 ',1,  19,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
38372,'1 ',1,  19,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
38374,'1 ',1,  19,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
38376,'1 ',1,  19,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
38377,'1 ',1,  19,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
38378,'1 ',1,  19,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
38379,'1 ',1,  33,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
38380,'1 ',1,  33,   1,    26.820,     0.000,     0.000,     0.000,     0.000,    -9.140,   1,1, 0
38382,'1 ',1,  33,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
38383,'1 ',1,  33,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
38384,'1 ',1,  33,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
38385,'1 ',1,  33,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
38387,'1 ',1,  33,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
38388,'1 ',1,  33,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
38389,'1 ',1,  33,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
38391,'1 ',1,  33,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
38392,'1 ',1,  33,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
38394,'1 ',1,  33,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
38395,'1 ',1,  33,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
38397,'1 ',1,  33,   1,     7.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38398,'1 ',1,  33,   1,    14.520,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
38399,'1 ',1,  33,   1,     6.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38402,'1 ',1,  33,   1,    29.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38404,'1 ',1,  33,   1,     7.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38405,'1 ',1,  33,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
38407,'1 ',1,  33,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
38408,'1 ',1,  33,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
38409,'1 ',1,  33,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
38410,'1 ',1,  33,   1,    34.360,     0.000,     0.000,     0.000,     0.000,   -12.430,   1,1, 0
38411,'1 ',1,  33,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
38412,'1 ',1,  33,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
38413,'1 ',1,  33,   1,    10.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38415,'1 ',1,  33,   1,    23.960,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
38416,'1 ',1,  33,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
38418,'1 ',1,  33,   1,    26.290,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
38419,'1 ',1,  33,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
38422,'1 ',1,  33,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
38423,'1 ',1,  33,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
38424,'1 ',1,  33,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
38425,'1 ',1,  33,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
38426,'1 ',1,  33,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
38427,'1 ',1,  33,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
38429,'1 ',1,  33,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
38430,'1 ',1,  33,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
38431,'1 ',1,  33,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
38432,'1 ',1,  33,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
38433,'1 ',1,  33,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
38434,'1 ',1,  33,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
38435,'1 ',1,  33,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
38436,'1 ',1,  33,   1,    39.820,     0.000,     0.000,     0.000,     0.000,   -15.100,   1,1, 0
38437,'1 ',1,  33,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
38438,'1 ',1,  33,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
38439,'1 ',1,  33,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
38440,'1 ',1,  33,   1,    24.880,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
38441,'1 ',1,  33,   1,     0.050,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
38442,'1 ',1,  33,   1,    27.160,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
38443,'1 ',1,  33,   1,    30.990,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
38445,'1 ',1,  33,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
38446,'1 ',1,  33,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
38447,'1 ',1,  33,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
38449,'1 ',1,  33,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
38450,'1 ',1,  33,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
38452,'1 ',1,  33,   1,    29.510,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
38453,'1 ',1,  33,   1,    46.210,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
38454,'1 ',1,  33,   1,    20.410,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
38455,'1 ',1,  33,   1,    29.110,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
38456,'1 ',1,  33,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
38457,'1 ',1,  33,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
38458,'1 ',1,  33,   1,    24.250,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
38459,'1 ',1,  33,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
38460,'1 ',1,  33,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
38461,'1 ',1,  33,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
38463,'1 ',1,  33,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
38465,'1 ',1,  33,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
38466,'1 ',1,  33,   1,    19.070,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
38467,'1 ',1,  33,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
38468,'1 ',1,  33,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
38469,'1 ',1,  33,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
38470,'1 ',1,  33,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
38472,'1 ',1,  33,   1,    10.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38474,'1 ',1,  33,   1,     6.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38475,'1 ',1,  33,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
38477,'1 ',1,  33,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
38478,'1 ',1,  33,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
38479,'1 ',1,  33,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
38480,'1 ',1,  33,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
38481,'1 ',1,  33,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
38484,'1 ',1,  33,   1,    22.110,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
38486,'1 ',1,  33,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
38487,'1 ',1,  33,   1,     7.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38488,'1 ',1,  33,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
38489,'1 ',1,  33,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
38490,'1 ',1,  33,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
38491,'1 ',1,  33,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
38492,'1 ',1,  33,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
38493,'1 ',1,  33,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
38495,'1 ',1,  33,   1,    14.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38496,'1 ',1,  33,   1,     6.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38497,'1 ',1,  33,   1,     4.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38498,'1 ',1,  33,   1,     2.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38499,'1 ',1,  33,   1,     7.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38500,'1 ',1,  33,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
38501,'1 ',1,  33,   1,     7.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38504,'1 ',1,  33,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
38505,'1 ',1,  33,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
38506,'1 ',1,  33,   1,    20.990,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
38507,'1 ',1,  33,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
38508,'1 ',1,  33,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
38509,'1 ',1,  33,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
38510,'1 ',1,  33,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
38511,'1 ',1,  33,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
38512,'1 ',1,  33,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
38513,'1 ',1,  33,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
38514,'1 ',1,  33,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
38515,'1 ',1,  33,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
38516,'1 ',1,  33,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
38519,'1 ',1,  33,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
38521,'1 ',1,  33,   1,    15.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38522,'1 ',1,  33,   1,     6.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38523,'1 ',1,  33,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
38524,'1 ',1,  33,   1,    62.680,     0.000,     0.000,     0.000,     0.000,   -12.360,   1,1, 0
38525,'1 ',1,  33,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
38526,'1 ',1,  33,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
38527,'1 ',1,  33,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
38529,'1 ',1,  33,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
38530,'1 ',1,  33,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
38531,'1 ',1,  33,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38532,'1 ',1,  33,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
38534,'1 ',1,  33,   1,     3.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38535,'1 ',1,  33,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
38536,'1 ',1,  33,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
38538,'1 ',1,  33,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
38539,'1 ',1,  33,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
38542,'1 ',1,  33,   1,    27.720,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,1, 0
38544,'1 ',1,  33,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
38545,'1 ',1,  33,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
38546,'1 ',1,  33,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
38547,'1 ',1,  33,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
38549,'1 ',1,  33,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
38550,'1 ',1,  33,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
38551,'1 ',1,  33,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
38552,'1 ',1,  33,   1,    12.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38553,'1 ',1,  33,   1,     9.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38555,'1 ',1,  33,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
38557,'1 ',1,  33,   1,     8.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38558,'1 ',1,  33,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38559,'1 ',1,  33,   1,     4.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38560,'1 ',1,  33,   1,     4.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38561,'1 ',1,  33,   1,    12.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38562,'1 ',1,  33,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
38563,'1 ',1,  33,   1,     4.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38564,'1 ',1,  33,   1,     5.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38565,'1 ',1,  33,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38566,'1 ',1,  33,   1,     9.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38567,'1 ',1,  33,   1,    28.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38568,'1 ',1,  33,   1,    12.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38569,'1 ',1,  33,   1,    17.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38570,'1 ',1,  33,   1,    19.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38573,'1 ',1,  33,   1,    18.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38574,'1 ',1,  33,   1,    84.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38575,'1 ',1,  33,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
38576,'1 ',1,  33,   1,    10.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38577,'1 ',1,  33,   1,    18.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38579,'1 ',1,  33,   1,     9.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38580,'1 ',1,  33,   1,    15.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38581,'1 ',1,  33,   1,     8.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38582,'1 ',1,  33,   1,     8.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38584,'1 ',1,  33,   1,    11.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38585,'1 ',1,  33,   1,    24.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38586,'1 ',1,  33,   1,     7.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38587,'1 ',1,  33,   1,     8.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38590,'1 ',1,  33,   1,    22.570,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
38591,'1 ',1,  33,   1,     7.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38593,'1 ',1,  33,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
38594,'1 ',1,  33,   1,     5.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38595,'1 ',1,  33,   1,     6.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38596,'1 ',1,  33,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
38597,'1 ',1,  33,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
38598,'1 ',1,  33,   1,     6.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38601,'1 ',1,  33,   1,    12.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38604,'1 ',1,  33,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
38605,'1 ',1,  33,   1,    12.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38608,'1 ',1,  33,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
38612,'1 ',1,  33,   1,    31.480,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
38615,'1 ',1,  33,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
38616,'1 ',1,  33,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
38617,'1 ',1,  33,   1,    25.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38618,'1 ',1,  33,   1,     6.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38620,'1 ',1,  33,   1,    10.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38622,'1 ',1,  33,   1,    14.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38623,'1 ',1,  33,   1,     8.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38625,'1 ',1,  33,   1,    13.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38628,'1 ',1,  33,   1,    11.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38629,'1 ',1,  33,   1,    14.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38632,'1 ',1,  33,   1,     9.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38634,'1 ',1,  33,   1,    10.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38635,'1 ',1,  33,   1,    10.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38636,'1 ',1,  33,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38638,'1 ',1,  33,   1,     7.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38639,'1 ',1,  33,   1,    27.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38640,'1 ',1,  33,   1,    12.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38641,'1 ',1,  33,   1,     8.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38642,'1 ',1,  33,   1,    11.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38643,'1 ',1,  33,   1,     6.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38644,'1 ',1,  33,   1,    17.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38647,'1 ',1,  33,   1,    16.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38648,'1 ',1,  33,   1,     7.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38649,'1 ',1,  33,   1,    18.410,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
38651,'1 ',1,  33,   1,     8.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38653,'1 ',1,  33,   1,     7.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38655,'1 ',1,  33,   1,    21.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38656,'1 ',1,  33,   1,    15.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38660,'1 ',1,  33,   1,    27.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38662,'1 ',1,  33,   1,     9.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38663,'1 ',1,  33,   1,    13.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38665,'1 ',1,  33,   1,    48.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38666,'1 ',1,  33,   1,    31.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38668,'1 ',1,  33,   1,    11.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38670,'1 ',1,  33,   1,     4.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38671,'1 ',1,  33,   1,    16.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38674,'1 ',1,  33,   1,     8.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38675,'1 ',1,  33,   1,    13.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38676,'1 ',1,  33,   1,    20.880,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
38677,'1 ',1,  33,   1,    14.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38678,'1 ',1,  33,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38679,'1 ',1,  33,   1,    23.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38680,'1 ',1,  33,   1,     2.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38681,'1 ',1,  33,   1,    34.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38682,'1 ',1,  33,   1,     8.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38684,'1 ',1,  33,   1,    13.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38687,'1 ',1,  33,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38688,'1 ',1,  33,   1,     7.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38689,'1 ',1,  33,   1,     5.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38691,'1 ',1,  33,   1,     4.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38692,'1 ',1,  33,   1,     7.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38693,'1 ',1,  33,   1,    18.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38694,'1 ',1,  33,   1,    11.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38695,'1 ',1,  33,   1,     8.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38697,'1 ',1,  33,   1,    14.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38698,'1 ',1,  33,   1,     6.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38699,'1 ',1,  33,   1,     9.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38703,'1 ',1,  33,   1,     5.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38705,'1 ',1,  33,   1,    14.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38707,'1 ',1,  33,   1,     8.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38708,'1 ',1,  33,   1,     8.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38709,'1 ',1,  33,   1,    17.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38710,'1 ',1,  33,   1,     9.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38711,'1 ',1,  33,   1,     9.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38713,'1 ',1,  33,   1,     6.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38715,'1 ',1,  33,   1,     8.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38716,'1 ',1,  33,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38717,'1 ',1,  33,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
38720,'1 ',1,  33,   1,   109.160,     0.000,     0.000,     0.000,     0.000,   -31.630,   1,1, 0
38723,'1 ',1,  33,   1,    42.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38724,'1 ',1,  33,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
38725,'1 ',1,  33,   1,    19.810,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
38726,'1 ',1,  33,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
38727,'1 ',1,  33,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
38728,'1 ',1,  33,   1,    10.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38729,'1 ',1,  33,   1,     8.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38731,'1 ',1,  33,   1,    14.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38732,'1 ',1,  33,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
38733,'1 ',1,  33,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38735,'1 ',1,  33,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
38736,'1 ',1,  33,   1,    31.240,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
38738,'1 ',1,  33,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
38739,'1 ',1,  33,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
38746,'1 ',1,  33,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
38747,'1 ',1,  33,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
38748,'1 ',1,  33,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
38750,'1 ',1,  33,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
38751,'1 ',1,  33,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
38752,'1 ',1,  33,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
38753,'1 ',1,  33,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
38754,'1 ',1,  33,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
38755,'1 ',1,  33,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
38756,'1 ',1,  33,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
38758,'1 ',1,  33,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
38760,'1 ',1,  33,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
38761,'1 ',1,  33,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
38762,'1 ',1,  33,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
38764,'1 ',1,  33,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
38765,'1 ',1,  33,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
38766,'1 ',1,  33,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
38768,'1 ',1,  33,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
38769,'1 ',1,  33,   1,    28.230,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
38770,'1 ',1,  33,   1,    23.030,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
38771,'1 ',1,  33,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
38773,'1 ',1,  33,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
38774,'1 ',1,  33,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
38776,'1 ',1,  33,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
38777,'1 ',1,  33,   1,    19.290,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
38779,'1 ',1,  33,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
38781,'1 ',1,  33,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
38782,'1 ',1,  33,   1,    23.540,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
38783,'1 ',1,  33,   1,    25.290,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
38784,'1 ',1,  33,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
38785,'1 ',1,  33,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
38786,'1 ',1,  33,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
38787,'1 ',1,  33,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
38788,'1 ',1,  33,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
38790,'1 ',1,  33,   1,    17.500,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
38792,'1 ',1,  33,   1,    28.570,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
38793,'1 ',1,  33,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
38794,'1 ',1,  33,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
38795,'1 ',1,  33,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
38796,'1 ',1,  33,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
38797,'1 ',1,  33,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
38798,'1 ',1,  33,   1,    14.100,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
38799,'1 ',1,  33,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
38802,'1 ',1,  33,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
38804,'1 ',1,  33,   1,    22.570,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
38806,'1 ',1,  33,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
38807,'1 ',1,  33,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
38808,'1 ',1,  33,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
38810,'1 ',1,  33,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
38811,'1 ',1,  33,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
38812,'1 ',1,  33,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
38815,'1 ',1,  33,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
38816,'1 ',1,  33,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
38817,'1 ',1,  33,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
38818,'1 ',1,  33,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
38819,'1 ',1,  33,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
38821,'1 ',1,  33,   1,    24.420,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
38824,'1 ',1,  33,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
38825,'1 ',1,  33,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
38827,'1 ',1,  33,   1,    25.910,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
38828,'1 ',1,  33,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
38831,'1 ',1,  33,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
38833,'1 ',1,  33,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
38834,'1 ',1,  33,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
38836,'1 ',1,  33,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
38838,'1 ',1,  33,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
38839,'1 ',1,  33,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
38841,'1 ',1,  33,   1,    19.000,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
38843,'1 ',1,  33,   1,    47.620,     0.000,     0.000,     0.000,     0.000,   -14.930,   1,1, 0
38845,'1 ',1,  33,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
38849,'1 ',1,  33,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
38850,'1 ',1,  33,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
38851,'1 ',1,  33,   1,    28.300,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
38852,'1 ',1,  33,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
38853,'1 ',1,  33,   1,    13.780,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
38855,'1 ',1,  33,   1,    24.470,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
38856,'1 ',1,  33,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
38857,'1 ',1,  33,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
38860,'1 ',1,  33,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
38862,'1 ',1,  33,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
38863,'1 ',1,  33,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
38864,'1 ',1,  33,   1,    21.940,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
38867,'1 ',1,  33,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
38868,'1 ',1,  33,   1,    21.830,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
38869,'1 ',1,  33,   1,    21.650,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
38870,'1 ',1,  33,   1,    15.530,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
38871,'1 ',1,  33,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
38874,'1 ',1,  33,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
38876,'1 ',1,  33,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
38881,'1 ',1,  33,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
38882,'1 ',1,  33,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
38883,'1 ',1,  33,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
38884,'1 ',1,  33,   1,    33.000,     0.000,     0.000,     0.000,     0.000,   -10.690,   1,1, 0
38885,'1 ',1,  33,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
38886,'1 ',1,  33,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
38887,'1 ',1,  33,   1,    44.050,     0.000,     0.000,     0.000,     0.000,   -14.680,   1,1, 0
38888,'1 ',1,  33,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
38890,'1 ',1,  33,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
38891,'1 ',1,  33,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
38892,'1 ',1,  33,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
38893,'1 ',1,  33,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
38894,'1 ',1,  33,   1,    53.680,     0.000,     0.000,     0.000,     0.000,   -17.830,   1,1, 0
38895,'1 ',1,  33,   1,    42.570,     0.000,     0.000,     0.000,     0.000,   -12.120,   1,1, 0
38896,'1 ',1,  33,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
38897,'1 ',1,  33,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
38899,'1 ',1,  33,   1,    38.490,     0.000,     0.000,     0.000,     0.000,   -12.130,   1,1, 0
38900,'1 ',1,  33,   1,    46.670,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
38901,'1 ',1,  33,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
38902,'1 ',1,  33,   1,    29.130,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
38904,'1 ',1,  33,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
38905,'1 ',1,  33,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
38906,'1 ',1,  33,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
38907,'1 ',1,  33,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
38909,'1 ',1,  33,   1,    16.200,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
38911,'1 ',1,  33,   1,    54.700,     0.000,     0.000,     0.000,     0.000,   -15.610,   1,1, 0
38912,'1 ',1,  33,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
38913,'1 ',1,  33,   1,    22.530,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
38915,'1 ',1,  33,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
38917,'1 ',1,  33,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
38919,'1 ',1,  33,   1,    18.350,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
38920,'1 ',1,  33,   1,    37.000,     0.000,     0.000,     0.000,     0.000,   -10.380,   1,1, 0
38921,'1 ',1,  33,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
38922,'1 ',1,  33,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
38923,'1 ',1,  33,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
38924,'1 ',1,  33,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
38925,'1 ',1,  33,   1,    16.570,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
38926,'1 ',1,  33,   1,    29.880,     0.000,     0.000,     0.000,     0.000,    -9.850,   1,1, 0
38928,'1 ',1,  33,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
38929,'1 ',1,  33,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
38931,'1 ',1,  33,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
38933,'1 ',1,  33,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
38935,'1 ',1,  33,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
38936,'1 ',1,  33,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
38937,'1 ',1,  33,   1,    97.450,     0.000,     0.000,     0.000,     0.000,   -29.190,   1,1, 0
38938,'1 ',1,  33,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
38939,'1 ',1,  33,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
38940,'1 ',1,  33,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
38941,'1 ',1,  33,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
38942,'1 ',1,  33,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
38943,'1 ',1,  33,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
38944,'1 ',1,  33,   1,    23.120,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
38946,'1 ',1,  33,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
38947,'1 ',1,  33,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
38948,'1 ',1,  33,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
38949,'1 ',1,  33,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
38951,'1 ',1,  33,   1,    23.580,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
38952,'1 ',1,  33,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
38953,'1 ',1,  33,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
38954,'1 ',1,  33,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
38956,'1 ',1,  33,   1,    26.270,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
38957,'1 ',1,  33,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
38961,'1 ',1,  33,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
38962,'1 ',1,  33,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
38963,'1 ',1,  33,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
38964,'1 ',1,  33,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
38965,'1 ',1,  33,   1,    32.850,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
38966,'1 ',1,  33,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
38967,'1 ',1,  33,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
38968,'1 ',1,  33,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
38969,'1 ',1,  33,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
38970,'1 ',1,  33,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
38971,'1 ',1,  33,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
38972,'1 ',1,  33,   1,    21.850,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
38974,'1 ',1,  33,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
38976,'1 ',1,  33,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38979,'1 ',1,  33,   1,    13.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38980,'1 ',1,  33,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
38981,'1 ',1,  33,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
38982,'1 ',1,  33,   1,    30.750,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
38983,'1 ',1,  33,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
38984,'1 ',1,  33,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
38985,'1 ',1,  33,   1,    18.880,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
38986,'1 ',1,  33,   1,    20.580,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
38987,'1 ',1,  33,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
38988,'1 ',1,  33,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
38989,'1 ',1,  33,   1,     1.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38990,'1 ',1,  33,   1,     8.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38991,'1 ',1,  33,   1,     7.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38992,'1 ',1,  33,   1,    17.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
38993,'1 ',1,  33,   1,    16.890,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
38994,'1 ',1,  33,   1,    20.690,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
38996,'1 ',1,  33,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
38997,'1 ',1,  33,   1,    22.540,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
38998,'1 ',1,  33,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
39001,'1 ',1,  33,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
39002,'1 ',1,  33,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
39003,'1 ',1,  33,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
39004,'1 ',1,  33,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
39005,'1 ',1,  33,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
39006,'1 ',1,  33,   1,    12.800,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
39007,'1 ',1,  33,   1,    18.030,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
39008,'1 ',1,  33,   1,    16.950,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
39009,'1 ',1,  33,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
39010,'1 ',1,  33,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
39011,'1 ',1,  33,   1,    32.030,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
39012,'1 ',1,  33,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
39015,'1 ',1,  33,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
39016,'1 ',1,  33,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
39017,'1 ',1,  33,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
39018,'1 ',1,  33,   1,    25.950,     0.000,     0.000,     0.000,     0.000,    -9.460,   1,1, 0
39019,'1 ',1,  33,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
39020,'1 ',1,  33,   1,    61.470,     0.000,     0.000,     0.000,     0.000,   -22.240,   1,1, 0
39022,'1 ',1,  33,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
39023,'1 ',1,  33,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
39025,'1 ',1,  33,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
39026,'1 ',1,  33,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
39027,'1 ',1,  33,   1,    19.380,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
39028,'1 ',1,  33,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
39031,'1 ',1,  33,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
39034,'1 ',1,  33,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
39035,'1 ',1,  33,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
39036,'1 ',1,  33,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
39038,'1 ',1,  33,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
39042,'1 ',1,  33,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
39044,'1 ',1,  33,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
39045,'1 ',1,  33,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
39046,'1 ',1,  33,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
39049,'1 ',1,  33,   1,    19.030,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
39050,'1 ',1,  33,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
39051,'1 ',1,  33,   1,   111.360,     0.000,     0.000,     0.000,     0.000,   -36.990,   1,1, 0
39052,'1 ',1,  33,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
39053,'1 ',1,  33,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
39055,'1 ',1,  33,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
39056,'1 ',1,  33,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
39057,'1 ',1,  33,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
39058,'1 ',1,  33,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
39061,'1 ',1,  33,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
39062,'1 ',1,  33,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
39063,'1 ',1,  33,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
39064,'1 ',1,  33,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
39065,'1 ',1,  33,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
39066,'1 ',1,  33,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
39067,'1 ',1,  33,   1,    19.160,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
39069,'1 ',1,  33,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
39073,'1 ',1,  33,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
39075,'1 ',1,  33,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
39077,'1 ',1,  33,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
39078,'1 ',1,  33,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
39079,'1 ',1,  33,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
39081,'1 ',1,  33,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
39082,'1 ',1,  33,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
39083,'1 ',1,  33,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
39084,'1 ',1,  33,   1,    40.100,     0.000,     0.000,     0.000,     0.000,   -14.040,   1,1, 0
39085,'1 ',1,  33,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
39086,'1 ',1,  33,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
39087,'1 ',1,  33,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
39088,'1 ',1,  33,   1,    15.010,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
39089,'1 ',1,  33,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
39091,'1 ',1,  33,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
39092,'1 ',1,  33,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
39093,'1 ',1,  33,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
39094,'1 ',1,  33,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
39095,'1 ',1,  33,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39096,'1 ',1,  33,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
39097,'1 ',1,  33,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
39098,'1 ',1,  33,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
39100,'1 ',1,  33,   1,    23.260,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
39101,'1 ',1,  33,   1,    24.740,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
39102,'1 ',1,  33,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
39104,'1 ',1,  33,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
39105,'1 ',1,  33,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
39106,'1 ',1,  33,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
39107,'1 ',1,  33,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
39108,'1 ',1,  33,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
39109,'1 ',1,  33,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
39110,'1 ',1,  33,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
39111,'1 ',1,  33,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
39112,'1 ',1,  33,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
39113,'1 ',1,  33,   1,    48.840,     0.000,     0.000,     0.000,     0.000,   -14.310,   1,1, 0
39114,'1 ',1,  33,   1,    15.010,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
39116,'1 ',1,  33,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
39117,'1 ',1,  33,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
39118,'1 ',1,  33,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
39121,'1 ',1,  33,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
39124,'1 ',1,  33,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39125,'1 ',1,  33,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
39127,'1 ',1,  33,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
39128,'1 ',1,  33,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
39130,'1 ',1,  33,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
39131,'1 ',1,  33,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
39132,'1 ',1,  33,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39135,'1 ',1,  33,   1,     9.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39137,'1 ',1,  33,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
39138,'1 ',1,  33,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
39140,'1 ',1,  33,   1,    62.040,     0.000,     0.000,     0.000,     0.000,   -17.640,   1,1, 0
39142,'1 ',1,  33,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
39143,'1 ',1,  33,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
39144,'1 ',1,  33,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
39145,'1 ',1,  33,   1,    16.820,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
39146,'1 ',1,  33,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
39149,'1 ',1,  33,   1,    28.820,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
39151,'1 ',1,  33,   1,    33.270,     0.000,     0.000,     0.000,     0.000,   -11.930,   1,1, 0
39153,'1 ',1,  33,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
39156,'1 ',1,  33,   1,    52.430,     0.000,     0.000,     0.000,     0.000,   -12.590,   1,1, 0
39157,'1 ',1,  33,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
39158,'1 ',1,  33,   1,    45.100,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
39160,'1 ',1,  33,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
39161,'1 ',1,  33,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
39163,'1 ',1,  33,   1,    40.990,     0.000,     0.000,     0.000,     0.000,   -11.500,   1,1, 0
39164,'1 ',1,  33,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
39166,'1 ',1,  33,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
39167,'1 ',1,  33,   1,    10.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39169,'1 ',1,  33,   1,    27.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39170,'1 ',1,  33,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
39173,'1 ',1,  33,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
39174,'1 ',1,  33,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
39175,'1 ',1,  33,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
39176,'1 ',1,  33,   1,    16.760,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
39178,'1 ',1,  33,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
39179,'1 ',1,  33,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
39180,'1 ',1,  33,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
39183,'1 ',1,  33,   1,    44.950,     0.000,     0.000,     0.000,     0.000,   -13.250,   1,1, 0
39184,'1 ',1,  33,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
39185,'1 ',1,  33,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
39186,'1 ',1,  33,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
39187,'1 ',1,  33,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
39188,'1 ',1,  33,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
39190,'1 ',1,  33,   1,    19.440,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
39191,'1 ',1,  33,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
39192,'1 ',1,  33,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
39194,'1 ',1,  33,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
39195,'1 ',1,  33,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
39196,'1 ',1,  33,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
39197,'1 ',1,  33,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
39198,'1 ',1,  33,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
39199,'1 ',1,  33,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
39200,'1 ',1,  33,   1,    42.750,     0.000,     0.000,     0.000,     0.000,   -14.260,   1,1, 0
39202,'1 ',1,  33,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
39203,'1 ',1,  33,   1,    14.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39204,'1 ',1,  33,   1,    16.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39205,'1 ',1,  33,   1,    67.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39206,'1 ',1,  33,   1,    14.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39208,'1 ',1,  33,   1,     8.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39209,'1 ',1,  33,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
39210,'1 ',1,  33,   1,    23.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39211,'1 ',1,  33,   1,    21.500,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
39212,'1 ',1,  33,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
39213,'1 ',1,  33,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
39217,'1 ',1,  33,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
39218,'1 ',1,  33,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
39219,'1 ',1,  33,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
39220,'1 ',1,  33,   1,    24.270,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
39221,'1 ',1,  33,   1,    29.120,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
39222,'1 ',1,  33,   1,    46.790,     0.000,     0.000,     0.000,     0.000,   -15.520,   1,1, 0
39223,'1 ',1,  33,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
39224,'1 ',1,  33,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
39225,'1 ',1,  33,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
39226,'1 ',1,  33,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
39227,'1 ',1,  33,   1,    23.910,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
39229,'1 ',1,  33,   1,    59.500,     0.000,     0.000,     0.000,     0.000,   -18.590,   1,1, 0
39230,'1 ',1,  33,   1,    35.810,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
39231,'1 ',1,  33,   1,    22.520,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
39232,'1 ',1,  33,   1,    16.710,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
39233,'1 ',1,  33,   1,    30.520,     0.000,     0.000,     0.000,     0.000,   -11.150,   1,1, 0
39234,'1 ',1,  33,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
39235,'1 ',1,  33,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
39236,'1 ',1,  33,   1,    22.050,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
39237,'1 ',1,  33,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
39238,'1 ',1,  33,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
39239,'1 ',1,  33,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
39240,'1 ',1,  33,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
39242,'1 ',1,  33,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
39243,'1 ',1,  33,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
39245,'1 ',1,  33,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
39246,'1 ',1,  33,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
39247,'1 ',1,  33,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
39248,'1 ',1,  33,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
39250,'1 ',1,  33,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
39251,'1 ',1,  33,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
39253,'1 ',1,  33,   1,    23.240,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
39254,'1 ',1,  33,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
39255,'1 ',1,  33,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
39257,'1 ',1,  33,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
39260,'1 ',1,  33,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
39261,'1 ',1,  33,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
39262,'1 ',1,  33,   1,    21.380,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
39263,'1 ',1,  33,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
39264,'1 ',1,  33,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
39265,'1 ',1,  33,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
39266,'1 ',1,  33,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
39270,'1 ',1,  33,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
39271,'1 ',1,  33,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
39273,'1 ',1,  33,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
39274,'1 ',1,  33,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
39275,'1 ',1,  33,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
39276,'1 ',1,  33,   1,    27.180,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
39278,'1 ',1,  33,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
39280,'1 ',1,  33,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
39281,'1 ',1,  33,   1,    16.330,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
39282,'1 ',1,  33,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
39283,'1 ',1,  33,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
39284,'1 ',1,  33,   1,    19.210,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
39285,'1 ',1,  33,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
39286,'1 ',1,  33,   1,    23.130,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
39290,'1 ',1,  33,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
39291,'1 ',1,  33,   1,    30.460,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
39292,'1 ',1,  33,   1,     5.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39293,'1 ',1,  33,   1,     3.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39294,'1 ',1,  33,   1,    15.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39295,'1 ',1,  33,   1,    19.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39296,'1 ',1,  33,   1,     3.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39297,'1 ',1,  33,   1,    13.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39298,'1 ',1,  33,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
39299,'1 ',1,  33,   1,    20.440,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
39300,'1 ',1,  33,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
39301,'1 ',1,  33,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
39302,'1 ',1,  33,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
39303,'1 ',1,  33,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
39305,'1 ',1,  33,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
39306,'1 ',1,  33,   1,    15.400,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
39307,'1 ',1,  33,   1,    34.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39309,'1 ',1,  33,   1,     5.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39310,'1 ',1,  33,   1,    13.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39311,'1 ',1,  33,   1,     9.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39313,'1 ',1,  33,   1,    12.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39315,'1 ',1,  33,   1,    31.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39316,'1 ',1,  33,   1,    35.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39318,'1 ',1,  33,   1,     7.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39319,'1 ',1,  33,   1,    21.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39321,'1 ',1,  33,   1,     4.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39322,'1 ',1,  33,   1,    15.780,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
39323,'1 ',1,  33,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
39324,'1 ',1,  33,   1,    29.840,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
39325,'1 ',1,  33,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
39327,'1 ',1,  33,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
39328,'1 ',1,  33,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39330,'1 ',1,  33,   1,    20.060,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
39332,'1 ',1,  33,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
39335,'1 ',1,  33,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
39336,'1 ',1,  33,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
39337,'1 ',1,  33,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
39339,'1 ',1,  33,   1,    18.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39340,'1 ',1,  33,   1,    23.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39341,'1 ',1,  33,   1,    13.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39343,'1 ',1,  33,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
39346,'1 ',1,  33,   1,    16.980,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
39347,'1 ',1,  33,   1,    15.460,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
39348,'1 ',1,  33,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
39349,'1 ',1,  33,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
39350,'1 ',1,  33,   1,    22.330,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
39351,'1 ',1,  33,   1,    11.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39352,'1 ',1,  33,   1,    19.080,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
39353,'1 ',1,  33,   1,     5.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39354,'1 ',1,  33,   1,     6.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39355,'1 ',1,  33,   1,    15.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39357,'1 ',1,  33,   1,    15.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39359,'1 ',1,  33,   1,    24.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39360,'1 ',1,  33,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39361,'1 ',1,  33,   1,     6.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39362,'1 ',1,  33,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39364,'1 ',1,  33,   1,     7.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39365,'1 ',1,  33,   1,    12.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39366,'1 ',1,  33,   1,    18.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39367,'1 ',1,  33,   1,    14.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39368,'1 ',1,  33,   1,    29.890,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
39369,'1 ',1,  33,   1,     8.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39372,'1 ',1,  33,   1,    16.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39374,'1 ',1,  33,   1,     8.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39376,'1 ',1,  33,   1,     8.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39377,'1 ',1,  33,   1,     6.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39378,'1 ',1,  33,   1,    19.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39380,'1 ',1,  33,   1,    18.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39381,'1 ',1,  33,   1,    10.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39382,'1 ',1,  33,   1,    15.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39383,'1 ',1,  33,   1,    26.520,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
39384,'1 ',1,  33,   1,    14.540,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
39385,'1 ',1,  33,   1,    10.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39388,'1 ',1,  33,   1,     9.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39390,'1 ',1,  33,   1,    10.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39391,'1 ',1,  33,   1,    27.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39392,'1 ',1,  33,   1,    19.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39393,'1 ',1,  33,   1,     5.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39394,'1 ',1,  33,   1,    26.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39395,'1 ',1,  33,   1,    26.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39396,'1 ',1,  33,   1,    73.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39397,'1 ',1,  33,   1,    10.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39398,'1 ',1,  33,   1,     9.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39405,'1 ',1,  33,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
39406,'1 ',1,  33,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
39408,'1 ',1,  33,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
39409,'1 ',1,  33,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39410,'1 ',1,  33,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
39411,'1 ',1,  33,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
39412,'1 ',1,  33,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
39413,'1 ',1,  33,   1,    18.470,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
39414,'1 ',1,  33,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
39415,'1 ',1,  33,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
39416,'1 ',1,  33,   1,    13.850,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
39417,'1 ',1,  33,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
