 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


39418,'1 ',1,  33,   1,    16.270,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
39420,'1 ',1,  33,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
39422,'1 ',1,  33,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
39423,'1 ',1,  33,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
39424,'1 ',1,  33,   1,    21.700,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
39426,'1 ',1,  33,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
39429,'1 ',1,  33,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
39431,'1 ',1,  33,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
39432,'1 ',1,  33,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
39434,'1 ',1,  33,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
39435,'1 ',1,  33,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
39436,'1 ',1,  33,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
39438,'1 ',1,  33,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
39439,'1 ',1,  33,   1,    19.440,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
39441,'1 ',1,  33,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
39442,'1 ',1,  33,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
39443,'1 ',1,  33,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
39444,'1 ',1,  33,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
39445,'1 ',1,  33,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
39446,'1 ',1,  33,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
39448,'1 ',1,  33,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
39449,'1 ',1,  33,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
39451,'1 ',1,  33,   1,    14.420,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
39452,'1 ',1,  33,   1,    15.020,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
39453,'1 ',1,  33,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
39454,'1 ',1,  33,   1,    14.480,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
39455,'1 ',1,  33,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
39456,'1 ',1,  33,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
39459,'1 ',1,  33,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
39461,'1 ',1,  33,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
39462,'1 ',1,  33,   1,    24.470,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
39463,'1 ',1,  33,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
39464,'1 ',1,  33,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
39465,'1 ',1,  33,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
39471,'1 ',1,  33,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
39472,'1 ',1,  33,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
39473,'1 ',1,  33,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
39475,'1 ',1,  33,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
39476,'1 ',1,  33,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
39480,'1 ',1,  33,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
39481,'1 ',1,  33,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
39482,'1 ',1,  33,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
39483,'1 ',1,  33,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
39484,'1 ',1,  33,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
39486,'1 ',1,  33,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
39487,'1 ',1,  33,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
39489,'1 ',1,  33,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
39490,'1 ',1,  33,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
39493,'1 ',1,  33,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
39494,'1 ',1,  33,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
39495,'1 ',1,  33,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
39496,'1 ',1,  33,   1,    19.010,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
39500,'1 ',1,  33,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
39501,'1 ',1,  33,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
39503,'1 ',1,  33,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
39504,'1 ',1,  33,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
39505,'1 ',1,  33,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
39507,'1 ',1,  33,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
39508,'1 ',1,  33,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
39509,'1 ',1,  33,   1,    29.330,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
39510,'1 ',1,  33,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
39516,'1 ',1,  33,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
39519,'1 ',1,  33,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
39520,'1 ',1,  33,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
39522,'1 ',1,  33,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
39524,'1 ',1,  33,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
39525,'1 ',1,  33,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
39526,'1 ',1,  33,   1,    22.060,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
39527,'1 ',1,  33,   1,   105.050,     0.000,     0.000,     0.000,     0.000,   -24.860,   1,1, 0
39528,'1 ',1,  33,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
39535,'1 ',1,  33,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
39536,'1 ',1,  33,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
39537,'1 ',1,  33,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
39538,'1 ',1,  33,   1,   203.920,     0.000,     0.000,     0.000,     0.000,   -50.980,   1,1, 0
39539,'1 ',1,  33,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
39541,'1 ',1,  33,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
39542,'1 ',1,  33,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
39544,'1 ',1,  33,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
39546,'1 ',1,  33,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
39547,'1 ',1,  33,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
39548,'1 ',1,  33,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
39550,'1 ',1,  33,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
39552,'1 ',1,  33,   1,    23.250,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
39556,'1 ',1,  33,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
39559,'1 ',1,  33,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
39561,'1 ',1,  33,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
39563,'1 ',1,  33,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
39565,'1 ',1,  33,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
39570,'1 ',1,  33,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
39575,'1 ',1,  33,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
39577,'1 ',1,  33,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
39578,'1 ',1,  33,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
39579,'1 ',1,  33,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
39580,'1 ',1,  33,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
39582,'1 ',1,  33,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
39584,'1 ',1,  33,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
39586,'1 ',1,  33,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
39589,'1 ',1,  33,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
39590,'1 ',1,  33,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
39591,'1 ',1,  33,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
39592,'1 ',1,  33,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
39593,'1 ',1,  33,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
39594,'1 ',1,  33,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
39597,'1 ',1,  33,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
39598,'1 ',1,  33,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
39599,'1 ',1,  33,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
39602,'1 ',1,  33,   1,    16.100,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
39603,'1 ',1,  33,   1,    29.180,     0.000,     0.000,     0.000,     0.000,   -10.740,   1,1, 0
39607,'1 ',1,  33,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
39608,'1 ',1,  33,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
39609,'1 ',1,  33,   1,    16.480,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
39610,'1 ',1,  33,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
39612,'1 ',1,  33,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
39613,'1 ',1,  33,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
39615,'1 ',1,  33,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
39618,'1 ',1,  33,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
39620,'1 ',1,  33,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
39621,'1 ',1,  33,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
39622,'1 ',1,  33,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
39623,'1 ',1,  33,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
39624,'1 ',1,  33,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
39625,'1 ',1,  33,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
39626,'1 ',1,  33,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
39627,'1 ',1,  33,   1,    19.440,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
39628,'1 ',1,  33,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
39629,'1 ',1,  33,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
39632,'1 ',1,  33,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
39633,'1 ',1,  33,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
39635,'1 ',1,  33,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
39638,'1 ',1,  33,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
39639,'1 ',1,  33,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
39640,'1 ',1,  33,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
39641,'1 ',1,  33,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
39647,'1 ',1,  33,   1,    26.490,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
39648,'1 ',1,  33,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39649,'1 ',1,  33,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
39652,'1 ',1,  33,   1,     3.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39654,'1 ',1,  33,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
39656,'1 ',1,  33,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
39657,'1 ',1,  33,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
39659,'1 ',1,  33,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
39660,'1 ',1,  33,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
39662,'1 ',1,  33,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
39663,'1 ',1,  33,   1,    14.600,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
39664,'1 ',1,  33,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
39665,'1 ',1,  33,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
39666,'1 ',1,  33,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
39667,'1 ',1,  33,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
39668,'1 ',1,  33,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
39669,'1 ',1,  33,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
39670,'1 ',1,  33,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
39671,'1 ',1,  33,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
39672,'1 ',1,  33,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
39673,'1 ',1,  33,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
39674,'1 ',1,  33,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
39675,'1 ',1,  33,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
39677,'1 ',1,  33,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
39678,'1 ',1,  33,   1,    18.680,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
39679,'1 ',1,  33,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
39680,'1 ',1,  33,   1,    20.160,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
39681,'1 ',1,  33,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
39682,'1 ',1,  33,   1,    32.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39685,'1 ',1,  33,   1,    23.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39686,'1 ',1,  33,   1,     7.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39687,'1 ',1,  33,   1,    24.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39688,'1 ',1,  33,   1,     5.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39689,'1 ',1,  33,   1,    10.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39690,'1 ',1,  33,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
39691,'1 ',1,  33,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
39693,'1 ',1,  33,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
39695,'1 ',1,  33,   1,    20.190,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
39699,'1 ',1,  33,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39700,'1 ',1,  33,   1,    12.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39702,'1 ',1,  33,   1,     2.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39703,'1 ',1,  33,   1,     3.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39704,'1 ',1,  33,   1,     4.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39705,'1 ',1,  33,   1,     5.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39706,'1 ',1,  33,   1,    48.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39707,'1 ',1,  33,   1,     3.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39708,'1 ',1,  33,   1,     3.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39709,'1 ',1,  33,   1,     4.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39710,'1 ',1,  33,   1,     6.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39711,'1 ',1,  33,   1,     7.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39712,'1 ',1,  33,   1,    16.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39713,'1 ',1,  33,   1,     8.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39714,'1 ',1,  33,   1,     8.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39715,'1 ',1,  33,   1,     5.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39717,'1 ',1,  33,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39718,'1 ',1,  33,   1,    23.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39721,'1 ',1,  33,   1,    65.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39722,'1 ',1,  33,   1,     7.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39723,'1 ',1,  33,   1,    16.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39724,'1 ',1,  33,   1,    15.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39725,'1 ',1,  33,   1,    17.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39726,'1 ',1,  33,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39727,'1 ',1,  33,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39728,'1 ',1,  33,   1,     9.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39731,'1 ',1,  33,   1,    10.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39734,'1 ',1,  33,   1,     8.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39735,'1 ',1,  33,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39736,'1 ',1,  33,   1,    14.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39738,'1 ',1,  33,   1,    20.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39739,'1 ',1,  33,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
39740,'1 ',1,  33,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
39741,'1 ',1,  33,   1,    17.370,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
39743,'1 ',1,  33,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
39744,'1 ',1,  33,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
39745,'1 ',1,  33,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
39746,'1 ',1,  33,   1,    19.950,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
39748,'1 ',1,  33,   1,    30.090,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
39749,'1 ',1,  33,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
39750,'1 ',1,  33,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
39751,'1 ',1,  33,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
39752,'1 ',1,  33,   1,    22.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39753,'1 ',1,  33,   1,     8.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39754,'1 ',1,  33,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
39755,'1 ',1,  33,   1,    26.840,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
39756,'1 ',1,  33,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
39757,'1 ',1,  33,   1,    18.110,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
39758,'1 ',1,  33,   1,    22.380,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
39760,'1 ',1,  33,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
39761,'1 ',1,  33,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
39762,'1 ',1,  33,   1,     5.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39763,'1 ',1,  33,   1,     8.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39764,'1 ',1,  33,   1,    10.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39766,'1 ',1,  33,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39769,'1 ',1,  33,   1,    14.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39770,'1 ',1,  33,   1,    11.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39771,'1 ',1,  33,   1,    32.900,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
39772,'1 ',1,  33,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
39774,'1 ',1,  33,   1,    22.120,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
39776,'1 ',1,  33,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
39777,'1 ',1,  33,   1,    25.890,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
39778,'1 ',1,  33,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
39779,'1 ',1,  33,   1,    17.570,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
39781,'1 ',1,  33,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
39782,'1 ',1,  33,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
39784,'1 ',1,  33,   1,    35.850,     0.000,     0.000,     0.000,     0.000,   -11.820,   1,1, 0
39786,'1 ',1,  33,   1,    20.450,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
39787,'1 ',1,  33,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
39788,'1 ',1,  33,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
39790,'1 ',1,  33,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
39792,'1 ',1,  33,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
39793,'1 ',1,  33,   1,    17.460,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
39794,'1 ',1,  33,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
39797,'1 ',1,  33,   1,    22.060,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
39798,'1 ',1,  33,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
39799,'1 ',1,  33,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
39800,'1 ',1,  33,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
39802,'1 ',1,  33,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
39803,'1 ',1,  33,   1,    17.350,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
39805,'1 ',1,  33,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
39806,'1 ',1,  33,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
39808,'1 ',1,  33,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
39809,'1 ',1,  33,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
39810,'1 ',1,  33,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
39811,'1 ',1,  33,   1,     8.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39812,'1 ',1,  33,   1,    12.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39813,'1 ',1,  33,   1,    10.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39817,'1 ',1,  33,   1,    13.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39818,'1 ',1,  33,   1,     7.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39819,'1 ',1,  33,   1,     8.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39820,'1 ',1,  33,   1,    12.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39821,'1 ',1,  33,   1,     8.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39822,'1 ',1,  33,   1,     6.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39823,'1 ',1,  33,   1,     5.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39824,'1 ',1,  33,   1,     6.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39826,'1 ',1,  33,   1,     5.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39828,'1 ',1,  33,   1,     4.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39831,'1 ',1,  33,   1,     3.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39832,'1 ',1,  33,   1,    11.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39833,'1 ',1,  33,   1,     4.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39834,'1 ',1,  33,   1,    10.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39835,'1 ',1,  33,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
39837,'1 ',1,  33,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
39838,'1 ',1,  33,   1,    17.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39840,'1 ',1,  33,   1,     7.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39841,'1 ',1,  33,   1,    10.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39845,'1 ',1,  33,   1,    13.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39847,'1 ',1,  33,   1,    16.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39848,'1 ',1,  33,   1,     8.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39849,'1 ',1,  33,   1,    12.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39850,'1 ',1,  33,   1,    11.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39852,'1 ',1,  33,   1,    17.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39853,'1 ',1,  33,   1,    41.300,     0.000,     0.000,     0.000,     0.000,   -15.560,   1,1, 0
39854,'1 ',1,  33,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
39855,'1 ',1,  33,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
39856,'1 ',1,  33,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
39857,'1 ',1,  33,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
39858,'1 ',1,  33,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
39859,'1 ',1,  33,   1,    10.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39860,'1 ',1,  33,   1,    13.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39861,'1 ',1,  33,   1,    12.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39862,'1 ',1,  33,   1,    29.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39863,'1 ',1,  33,   1,     9.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39865,'1 ',1,  33,   1,    19.760,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
39867,'1 ',1,  33,   1,    32.160,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
39868,'1 ',1,  33,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
39870,'1 ',1,  33,   1,    27.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39872,'1 ',1,  33,   1,    24.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39873,'1 ',1,  33,   1,    12.690,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
39874,'1 ',1,  33,   1,    14.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39876,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39878,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39879,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39880,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39882,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39890,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39891,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39892,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39894,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39895,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39898,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39900,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39902,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39903,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39904,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39908,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39910,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39911,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39912,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39913,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39914,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39919,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39923,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39924,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39925,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39927,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39930,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39932,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39933,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39934,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39935,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39937,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39938,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39939,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39940,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39941,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39942,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39943,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39944,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39945,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39946,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39947,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39948,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39949,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39951,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39952,'1 ',1,  10,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39954,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39955,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39956,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39957,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39958,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39960,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39961,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39962,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39963,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39965,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39968,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39969,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39970,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39973,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39974,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39975,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39978,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39981,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39982,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39983,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39984,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39988,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39991,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39992,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39993,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
39994,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40001,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40002,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40003,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40004,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40006,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40007,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40008,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40010,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40012,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40013,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40016,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40018,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40019,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40022,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40025,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40027,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40029,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40030,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40031,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40032,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40034,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40035,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40038,'1 ',1,   8,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40044,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40047,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40052,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40053,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40057,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40061,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40063,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40064,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40065,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40066,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40070,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40076,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40079,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40080,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40081,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40083,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40084,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40086,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40087,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40089,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40090,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40091,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40093,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40095,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40097,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40098,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40099,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40100,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40101,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40103,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40104,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40105,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40106,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40107,'1 ',1,  18,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40109,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40110,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40113,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40114,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40115,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40116,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40118,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40129,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40134,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40137,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40139,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40140,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40141,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40143,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40145,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40148,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40151,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40152,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40153,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40155,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40156,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40157,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40158,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40160,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40162,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40163,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40164,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40165,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40166,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40167,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40168,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40169,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40170,'1 ',1,  38,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
40173,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
40174,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
40175,'1 ',1,   8,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
40176,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
40177,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
40178,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
40179,'1 ',1,   8,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
40180,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
40181,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
40182,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
40183,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
40184,'1 ',1,   8,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
40185,'1 ',1,   8,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
40187,'1 ',1,   8,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
40188,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
40189,'1 ',1,   8,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
40190,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
40191,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
40192,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
40193,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
40194,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
40195,'1 ',1,   8,   1,     6.220,     0.000,     0.000,     0.000,     0.000,   -10.430,   1,1, 0
40196,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
40197,'1 ',1,   8,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
40198,'1 ',1,   8,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
40200,'1 ',1,   8,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
40202,'1 ',1,   8,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
40203,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
40204,'1 ',1,   8,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
40205,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
40206,'1 ',1,   8,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
40207,'1 ',1,   8,   1,     6.100,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
40211,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
40214,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
40215,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
40216,'1 ',1,   8,   1,     8.240,     0.000,     0.000,     0.000,     0.000,   -15.730,   1,1, 0
40217,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
40218,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
40219,'1 ',1,   8,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
40220,'1 ',1,   8,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
40223,'1 ',1,   8,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
40225,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
40226,'1 ',1,   8,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
40228,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
40230,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
40231,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
40232,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
40233,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
40234,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
40235,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
40236,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
40240,'1 ',1,   8,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
40241,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
40242,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
40245,'1 ',1,   8,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
40246,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
40247,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
40248,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
40249,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
40251,'1 ',1,   8,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
40252,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
40254,'1 ',1,   8,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
40255,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
40256,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
40257,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
40258,'1 ',1,   8,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
40259,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
40260,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
40261,'1 ',1,   8,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
40263,'1 ',1,   8,   1,    10.090,     0.000,     0.000,     0.000,     0.000,   -13.890,   1,1, 0
40265,'1 ',1,   8,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
40266,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
40269,'1 ',1,   8,   1,     5.740,     0.000,     0.000,     0.000,     0.000,   -10.260,   1,1, 0
40271,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
40272,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
40274,'1 ',1,   8,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
40276,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
40277,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
40278,'1 ',1,   8,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
40279,'1 ',1,   8,   1,     5.370,     0.000,     0.000,     0.000,     0.000,   -10.840,   1,1, 0
40280,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
40281,'1 ',1,   8,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
40282,'1 ',1,   8,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
40284,'1 ',1,   8,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
40287,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
40288,'1 ',1,   8,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
40289,'1 ',1,   8,   1,     7.520,     0.000,     0.000,     0.000,     0.000,   -13.890,   1,1, 0
40291,'1 ',1,   8,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
40294,'1 ',1,   8,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
40295,'1 ',1,   8,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
40296,'1 ',1,   8,   1,     6.830,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
40297,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
40301,'1 ',1,   8,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
40302,'1 ',1,   8,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
40304,'1 ',1,   8,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
40305,'1 ',1,   8,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
40306,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
40307,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
40308,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
40309,'1 ',1,   8,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
40310,'1 ',1,   8,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
40311,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
40312,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40313,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
40314,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
40315,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
40316,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
40317,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
40318,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
40319,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
40320,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
40321,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
40322,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
40323,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40324,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
40325,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
40326,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
40327,'1 ',1,   8,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
40328,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40329,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
40330,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
40331,'1 ',1,   8,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
40332,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
40333,'1 ',1,   8,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
40334,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40335,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
40336,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
40337,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
40338,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
40339,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
40340,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
40341,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
40342,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
40343,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
40344,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
40345,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
40346,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
40347,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
40348,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
40349,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
40350,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
40351,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
40352,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
40353,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
40354,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
40355,'1 ',1,   8,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
40356,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40357,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
40358,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
40359,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
40360,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
40361,'1 ',1,   8,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
40362,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
40364,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
40367,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
40368,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
40369,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
40370,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
40371,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
40372,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
40373,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
40374,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
40375,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
40376,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
40377,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40378,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
40379,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
40380,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
40381,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
40382,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
40383,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
40384,'1 ',1,   8,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
40385,'1 ',1,   8,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
40386,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
40387,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
40389,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
40390,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
40391,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
40392,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
40394,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
40395,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
40396,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
40397,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
40398,'1 ',1,   8,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
40399,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
40400,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
40401,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
40402,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
40403,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
40404,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
40405,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
40406,'1 ',1,   8,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
40407,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
40408,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
40409,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40410,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
40412,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
40414,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
40415,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
40416,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
40417,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
40418,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
40419,'1 ',1,   8,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
40420,'1 ',1,   8,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
40421,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
40422,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
40423,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
40424,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
40425,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40427,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
40428,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
40429,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
40430,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
40431,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
40432,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
40433,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
40434,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
40435,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
40436,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
40437,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
40438,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
40439,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
40440,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
40441,'1 ',1,   8,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
40442,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
40444,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
40445,'1 ',1,   8,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
40446,'1 ',1,   8,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
40447,'1 ',1,   8,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
40448,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
40450,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
40451,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
40452,'1 ',1,   8,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
40453,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
40454,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
40455,'1 ',1,   8,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
40456,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
40457,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
40458,'1 ',1,   8,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
40459,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
40460,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
40461,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
40462,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
40463,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
40464,'1 ',1,   8,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
40465,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
40466,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
40467,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
40468,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
40469,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
40470,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
40471,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
40472,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
40473,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
40474,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
40475,'1 ',1,   8,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
40476,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
40477,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
40478,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
40479,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
40481,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
40483,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
40484,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
40485,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
40488,'1 ',1,   8,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
40489,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
40490,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
40491,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
40492,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
40494,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
40495,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
40496,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
40497,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
40498,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
40499,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
40500,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
40501,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
40503,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
40504,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
40506,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
40508,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
40509,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
40511,'1 ',1,   8,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
40512,'1 ',1,   8,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
40514,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
40516,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
40517,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
40518,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
40519,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
40520,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
40521,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
40522,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
40523,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
40524,'1 ',1,   8,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
40525,'1 ',1,   8,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
40526,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
40527,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
40528,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
40529,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
40530,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
40531,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
40532,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
40533,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
40535,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
40536,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
40537,'1 ',1,   8,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
40538,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
40539,'1 ',1,   8,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
40540,'1 ',1,   8,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
40541,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
40542,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
40544,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
40546,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
40547,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
40548,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
40550,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
40551,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
40552,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
40553,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
40554,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
40555,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
40556,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
40557,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
40558,'1 ',1,   8,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
40559,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
40560,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40561,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
40563,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
40565,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
40567,'1 ',1,   8,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
40568,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
40569,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
40570,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
40571,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
40572,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
40573,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
40574,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
40575,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
40576,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
40577,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
40578,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
40580,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
40581,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
40582,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
40584,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
40587,'1 ',1,   8,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
40588,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
40589,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
40591,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
40592,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
40593,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
40594,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
40595,'1 ',1,   8,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
40596,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
40597,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
40598,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
40599,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
40600,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
40602,'1 ',1,   8,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
40603,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
40604,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
40605,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
40606,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
40607,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
40608,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
40609,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
40611,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
40613,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
40614,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
40615,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
40616,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
40617,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
40618,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
40619,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
40620,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
40621,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
40622,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
40624,'1 ',1,   8,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
40626,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
40630,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
40631,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
40633,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
40634,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
40635,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
40637,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
40638,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
40640,'1 ',1,   8,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
40641,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
40642,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
40643,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
40645,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40646,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
40647,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
40648,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
40649,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
40650,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
40652,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
40654,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
40655,'1 ',1,   8,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
40656,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
40657,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
40658,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
40659,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
40660,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
40661,'1 ',1,   8,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
40662,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
40663,'1 ',1,   8,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
40664,'1 ',1,   8,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
40665,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
40666,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
40667,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
40668,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
40669,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
40671,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
40672,'1 ',1,   8,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
40673,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
40674,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
40675,'1 ',1,   8,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
40676,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
40677,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
40678,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
40679,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
40680,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
40681,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
40683,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
40684,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
40685,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
40686,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
40689,'1 ',1,   8,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
40691,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
40692,'1 ',1,   8,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
40693,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
40694,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
40695,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
40696,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
40698,'1 ',1,   8,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
40699,'1 ',1,   8,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
40700,'1 ',1,   8,   1,     8.030,     0.000,     0.000,     0.000,     0.000,   -16.210,   1,1, 0
40701,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
40702,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
40703,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
40704,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
40705,'1 ',1,   8,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
40706,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
40707,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
40708,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
40709,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
40710,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
40711,'1 ',1,   8,   1,     0.110,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
40712,'1 ',1,   8,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
40713,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40714,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
40715,'1 ',1,   8,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
40716,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
40717,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
40718,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
40719,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
40720,'1 ',1,   8,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
40721,'1 ',1,   8,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
40722,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
40723,'1 ',1,   8,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
40724,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
40725,'1 ',1,   8,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
40726,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
40727,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
40728,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
40729,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
40730,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
40731,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
40732,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
40733,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
40734,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
40735,'1 ',1,   8,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
40736,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
40737,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
40738,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
40739,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
40740,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
40742,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
40743,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
40744,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
40745,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
40746,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
40747,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
40748,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
40749,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
40750,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
40751,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
40752,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
40754,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
40757,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
40758,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
40759,'1 ',1,   8,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
40760,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
40762,'1 ',1,   8,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
40764,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
40765,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
40766,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
40768,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
40769,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
40770,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
40771,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
40772,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
40773,'1 ',1,   8,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
40774,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
40775,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
40776,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
40777,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
40778,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
40779,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
40780,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40781,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
40783,'1 ',1,   8,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
40784,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
40785,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
40786,'1 ',1,   8,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
40787,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
40788,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
40789,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
40790,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
40792,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
40793,'1 ',1,   8,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
40794,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
40795,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
40796,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
40797,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
40798,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
40799,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
40800,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
40801,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
40803,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40804,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
40805,'1 ',1,   8,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
40806,'1 ',1,   8,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
40807,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
40809,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
40811,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
40812,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
40814,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
40815,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
40816,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
40817,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
40818,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
40819,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
40820,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
40821,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
40822,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
40825,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
40826,'1 ',1,   8,   1,     6.210,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
40828,'1 ',1,   8,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
40829,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
40830,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
40831,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
40832,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
40833,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
40835,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
40836,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
40840,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
40841,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
40842,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
40843,'1 ',1,   8,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
40844,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
40845,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
40846,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
40847,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
40848,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
40849,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
40850,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
40851,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
40852,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
40853,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
40855,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
40857,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
40858,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
40859,'1 ',1,   8,   1,     6.790,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
40860,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
40861,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
40862,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
40863,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
40864,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
40865,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
40866,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
40867,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
40868,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
40869,'1 ',1,   8,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
40870,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
40871,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
40872,'1 ',1,   8,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
40873,'1 ',1,   8,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
40874,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
40875,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
40878,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
40880,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
40881,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
40882,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
40883,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
40885,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
40888,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
40889,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
40891,'1 ',1,   8,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
40892,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
40894,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
40895,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
40896,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
40898,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
40899,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
40900,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
40903,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
40904,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
40905,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
40906,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
40908,'1 ',1,   8,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
40909,'1 ',1,   8,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
40910,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
40911,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
40913,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
40914,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
40915,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
40916,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
40917,'1 ',1,   8,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
40918,'1 ',1,   8,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
40919,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
40920,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
40921,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
40922,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
40923,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
40924,'1 ',1,   8,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
40925,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
40926,'1 ',1,   8,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
40927,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
40928,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
40929,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
40930,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
40931,'1 ',1,   8,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
40932,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
40933,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
40934,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
40935,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
40936,'1 ',1,   8,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
40937,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
40938,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
40939,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
40940,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
40941,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
40942,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
40943,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
40944,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
40946,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
40947,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
40949,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
40950,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
40951,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
40952,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
40953,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
40954,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
40955,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
40956,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
40957,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
40958,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
40959,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
40960,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
40961,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
40962,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
40963,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
40964,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
40965,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
40966,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
40967,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
40968,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
40969,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
40970,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
40971,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
40972,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
40973,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
40974,'1 ',1,   8,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
40976,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
40977,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
40978,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
40979,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
40981,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
40982,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
40983,'1 ',1,   8,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
40986,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
40987,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
40988,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
40989,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
40990,'1 ',1,   8,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
40991,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
40992,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
40993,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
40994,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
40995,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
40996,'1 ',1,   8,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
40998,'1 ',1,   8,   1,    15.450,     0.000,     0.000,     0.000,     0.000,   -27.630,   1,1, 0
41000,'1 ',1,   8,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
41001,'1 ',1,   8,   1,    12.390,     0.000,     0.000,     0.000,     0.000,   -18.380,   1,1, 0
41004,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
41005,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
41006,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
41007,'1 ',1,   8,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
41008,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
41009,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
41010,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
41011,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
41012,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
41013,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
41014,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
41015,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
41016,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
41017,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
41018,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
41019,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
41020,'1 ',1,   8,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
41022,'1 ',1,   8,   1,     5.830,     0.000,     0.000,     0.000,     0.000,   -11.550,   1,1, 0
41023,'1 ',1,   8,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
41024,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
41025,'1 ',1,   8,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
41026,'1 ',1,   8,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
41027,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
41028,'1 ',1,   8,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
41029,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
41030,'1 ',1,   8,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
41031,'1 ',1,   8,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
41032,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
41033,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
41034,'1 ',1,   8,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
41035,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
41036,'1 ',1,   8,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
41037,'1 ',1,   8,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
41038,'1 ',1,   8,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
41039,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
41041,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
41044,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
41045,'1 ',1,   8,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
41046,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
41047,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
41048,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
41049,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
41050,'1 ',1,   8,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
41052,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
41053,'1 ',1,   8,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
41054,'1 ',1,   8,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
41055,'1 ',1,   8,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
41056,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
41057,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
41058,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
41059,'1 ',1,   8,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
41060,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
41061,'1 ',1,   8,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
41062,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
41063,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
41064,'1 ',1,   8,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
41065,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
41066,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
41067,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
41068,'1 ',1,   8,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
41069,'1 ',1,   8,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
41071,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
41073,'1 ',1,   8,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
41074,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
41075,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
41077,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
41078,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
41079,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
41080,'1 ',1,   8,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
41081,'1 ',1,   8,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
41083,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
41084,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
41085,'1 ',1,   8,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
41086,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
41087,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
41089,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
41090,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
41091,'1 ',1,   8,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
41094,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
41095,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
41096,'1 ',1,   8,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
41098,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
41099,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
41100,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
41101,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
41106,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
41109,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
41111,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
41112,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
41113,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
41114,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
41115,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
41116,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
41117,'1 ',1,   8,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
41118,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
41119,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
41124,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
41125,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
41129,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
41130,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
41133,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
41136,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
41137,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
41138,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
41141,'1 ',1,   8,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
41142,'1 ',1,   8,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
41143,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
41144,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
41145,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
41148,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
41149,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
41150,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
41151,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
41152,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
41153,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
41154,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
41155,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
41156,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
41157,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
41158,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
41159,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
41160,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
41161,'1 ',1,   8,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
41163,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
41164,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
41165,'1 ',1,   8,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
41168,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
41169,'1 ',1,   8,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
41170,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
41172,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
41173,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
41177,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
41178,'1 ',1,   8,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
41179,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
41180,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
41181,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
41182,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
41183,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
41186,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
41188,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
41190,'1 ',1,   8,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
41191,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
41194,'1 ',1,   8,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
41196,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
41198,'1 ',1,   8,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
41199,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
41200,'1 ',1,   8,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
41201,'1 ',1,   8,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
41202,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
41203,'1 ',1,   8,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
41204,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
41205,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
41206,'1 ',1,   8,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
41207,'1 ',1,   8,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
41208,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
41209,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
41210,'1 ',1,   8,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
41211,'1 ',1,   8,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
41212,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
41213,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
41214,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
41217,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
41218,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
41219,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
41222,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
41223,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
41224,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
41225,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
41231,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
41232,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
41233,'1 ',1,   8,   1,     9.190,     0.000,     0.000,     0.000,     0.000,   -13.800,   1,1, 0
41234,'1 ',1,   8,   1,     8.860,     0.000,     0.000,     0.000,     0.000,   -16.420,   1,1, 0
41236,'1 ',1,   8,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
41237,'1 ',1,   8,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
41240,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
41241,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
41242,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
41243,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
41244,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
41245,'1 ',1,   8,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
41247,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
41248,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
41252,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
41253,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
41255,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
41257,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
41260,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
41261,'1 ',1,   8,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
41262,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
41263,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
41264,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
41267,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
41270,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
41271,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
41274,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
41275,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
41276,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
41277,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
41278,'1 ',1,   8,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
41280,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
41281,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
41283,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
41284,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
41285,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
41287,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
41288,'1 ',1,   8,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
41289,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
41292,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
41293,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
41295,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
41296,'1 ',1,   8,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
41297,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
41298,'1 ',1,   8,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
41300,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
41301,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
41302,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
41304,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
41307,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
41309,'1 ',1,   8,   1,     6.180,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
41311,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
41312,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
41313,'1 ',1,   8,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
41314,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
41316,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
41317,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
41318,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
41321,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
41324,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
41326,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
41327,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
41329,'1 ',1,   8,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
41331,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
41332,'1 ',1,   8,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
41334,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
41337,'1 ',1,   8,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
41338,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
41339,'1 ',1,   8,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
41340,'1 ',1,   8,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
41341,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
41346,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
41348,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
41349,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
41351,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
41352,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
41353,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
41355,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
41356,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
41358,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
41359,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
41360,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
41362,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
41363,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
41364,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
41365,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
41367,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
41368,'1 ',1,   8,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
41369,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
41371,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
41372,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
41373,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
41375,'1 ',1,   8,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
41376,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
41377,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
41380,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
41381,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
41383,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
41384,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
41385,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
41386,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
41388,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
41389,'1 ',1,   8,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
41390,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
41391,'1 ',1,   8,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
41394,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
41395,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
41396,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
41401,'1 ',1,   8,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -9.560,   1,1, 0
41402,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
41403,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
41404,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
41409,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
41411,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
41414,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
41419,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
41423,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
41425,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
41427,'1 ',1,   8,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
41428,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
41430,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
41431,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
41432,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
41434,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
41435,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
41436,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
41437,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
41438,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
41439,'1 ',1,   8,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
41440,'1 ',1,   8,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
41441,'1 ',1,   8,   1,     7.280,     0.000,     0.000,     0.000,     0.000,   -10.330,   1,1, 0
41444,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
41446,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
41447,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
41448,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
41449,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
41450,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
41453,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
41459,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
41460,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
41463,'1 ',1,   8,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
41465,'1 ',1,   8,   1,    16.030,     0.000,     0.000,     0.000,     0.000,   -19.100,   1,1, 0
41466,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
41467,'1 ',1,   8,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
41468,'1 ',1,   8,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
41470,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
41472,'1 ',1,   8,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
41475,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
41478,'1 ',1,   8,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
41480,'1 ',1,   8,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
41481,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
41482,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
41483,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
41484,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
41485,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
41486,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
41487,'1 ',1,   8,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
41488,'1 ',1,   8,   1,     7.640,     0.000,     0.000,     0.000,     0.000,   -13.070,   1,1, 0
41489,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
41491,'1 ',1,   8,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
41492,'1 ',1,   8,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
41494,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
41495,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
41497,'1 ',1,   8,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
41498,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
41499,'1 ',1,   8,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
41500,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
41502,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
41504,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
41505,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
41506,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
41507,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
41508,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
41510,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
41512,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
41515,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
41516,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
41518,'1 ',1,   8,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
41519,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
41520,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
41521,'1 ',1,   8,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
41522,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
41525,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
41529,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
41531,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
41532,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
41534,'1 ',1,   8,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
41535,'1 ',1,   8,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
41536,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
41538,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
41539,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
41541,'1 ',1,   8,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
41542,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
41543,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
41544,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
41545,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
41548,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
41549,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
41550,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
41551,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
41552,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
41554,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
41555,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
41557,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
41558,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
41559,'1 ',1,   8,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
41560,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
41561,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
41562,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
41563,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
41564,'1 ',1,   8,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
41565,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
41566,'1 ',1,   8,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
41567,'1 ',1,   8,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
41569,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
41570,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
41572,'1 ',1,   8,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
41573,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
41575,'1 ',1,   8,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
41576,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
41577,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
41579,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
41580,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
41581,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
41583,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
41585,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
41586,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
41587,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
41589,'1 ',1,   8,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
41591,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
41592,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
41593,'1 ',1,   8,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
41594,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
41595,'1 ',1,   8,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
41596,'1 ',1,   8,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
41598,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
41600,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
41601,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
41602,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
41604,'1 ',1,   8,   1,     0.200,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
41606,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
41608,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
41612,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
41613,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
41616,'1 ',1,   8,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
41618,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
41620,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
41621,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
41623,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
41627,'1 ',1,   8,   1,    11.110,     0.000,     0.000,     0.000,     0.000,   -20.200,   1,1, 0
41629,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
41631,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
41632,'1 ',1,   8,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
41633,'1 ',1,   8,   1,    12.430,     0.000,     0.000,     0.000,     0.000,   -16.650,   1,1, 0
41634,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
41636,'1 ',1,   8,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
41637,'1 ',1,   8,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
41640,'1 ',1,   8,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
41642,'1 ',1,   8,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
41644,'1 ',1,   8,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
41646,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
41648,'1 ',1,   8,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
41650,'1 ',1,   8,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
41652,'1 ',1,   8,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
41653,'1 ',1,   8,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
41654,'1 ',1,   8,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
41655,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
41657,'1 ',1,   8,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
41658,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
41659,'1 ',1,   8,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
41660,'1 ',1,   8,   1,     6.250,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,1, 0
41661,'1 ',1,   8,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
41662,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
41664,'1 ',1,   8,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
41665,'1 ',1,   8,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
41666,'1 ',1,   8,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
41667,'1 ',1,   8,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
41670,'1 ',1,   8,   1,    13.120,     0.000,     0.000,     0.000,     0.000,   -23.010,   1,1, 0
41672,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
41675,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
41676,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
41677,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
41678,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
41679,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
41680,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
41682,'1 ',1,   8,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
41683,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
41684,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
41685,'1 ',1,   8,   1,     7.660,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
41687,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
41689,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
41690,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
41691,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
41692,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
41693,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
41697,'1 ',1,   8,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
41699,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
41700,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
41701,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
41702,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
41704,'1 ',1,   8,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
41707,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
41709,'1 ',1,   8,   1,     8.800,     0.000,     0.000,     0.000,     0.000,   -11.280,   1,1, 0
41713,'1 ',1,   8,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
41714,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
41715,'1 ',1,   8,   1,    11.950,     0.000,     0.000,     0.000,     0.000,   -21.050,   1,1, 0
41716,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
41717,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
41718,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
41719,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
41720,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
41721,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
41722,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
41723,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
41724,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
41725,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
41728,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
41729,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
41730,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
41731,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
41733,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
41735,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
41736,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
41737,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
41738,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
41739,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
41740,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
41741,'1 ',1,   8,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
41742,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
41743,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
41744,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
41745,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
41748,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
41750,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
41751,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
41752,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
41753,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
41755,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
41756,'1 ',1,   8,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
41757,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
41758,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
41759,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
41760,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
41762,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
41763,'1 ',1,   8,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
41764,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
41766,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
41767,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
41768,'1 ',1,   8,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
41770,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
41773,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
41774,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
41777,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
41778,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
41779,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
41781,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
41783,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
41784,'1 ',1,   8,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
41785,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
41788,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
41791,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
41793,'1 ',1,   8,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
41794,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
41795,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
41797,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
41798,'1 ',1,   8,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
41799,'1 ',1,   8,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
41800,'1 ',1,   8,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
41801,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
41802,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
41803,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
41804,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
41806,'1 ',1,   8,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
41807,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
41808,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
41809,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
41810,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
41811,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
41812,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
41814,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
41816,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
41819,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
41820,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
41821,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
41822,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
41824,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
41826,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
41828,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
41829,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
41830,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
41833,'1 ',1,   8,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
41834,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
41836,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
41837,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
41838,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
41843,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
41844,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
41845,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
41846,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
41847,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
41851,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
41852,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
41854,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
41855,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
41856,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
41858,'1 ',1,   8,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
41860,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
41861,'1 ',1,   8,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
41862,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
41863,'1 ',1,   8,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
41864,'1 ',1,   8,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
41867,'1 ',1,   8,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
41868,'1 ',1,   8,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
41869,'1 ',1,   8,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
41870,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
41871,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
41874,'1 ',1,   8,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
41875,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
41876,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
41878,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
41879,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
41883,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
41886,'1 ',1,   8,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
41887,'1 ',1,   8,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
41888,'1 ',1,   8,   1,     8.740,     0.000,     0.000,     0.000,     0.000,   -11.890,   1,1, 0
41889,'1 ',1,   8,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
41890,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
41891,'1 ',1,   8,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,1, 0
41892,'1 ',1,   8,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
41893,'1 ',1,   8,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
41894,'1 ',1,   8,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
41895,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
41896,'1 ',1,   8,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
41897,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
41899,'1 ',1,   8,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
41900,'1 ',1,   8,   1,     9.190,     0.000,     0.000,     0.000,     0.000,   -17.200,   1,1, 0
41901,'1 ',1,   8,   1,     6.010,     0.000,     0.000,     0.000,     0.000,   -10.010,   1,1, 0
41902,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
41903,'1 ',1,   8,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
41905,'1 ',1,   8,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
41906,'1 ',1,   8,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
41907,'1 ',1,   8,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
41908,'1 ',1,   8,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
41910,'1 ',1,   8,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
41911,'1 ',1,   8,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
41912,'1 ',1,   8,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
41913,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
41915,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
41917,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
41919,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
41920,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
41921,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
41923,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
41924,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
41926,'1 ',1,   8,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
41927,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
41928,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
41929,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
41930,'1 ',1,   8,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
41931,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
41933,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
41934,'1 ',1,   8,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
41936,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
41937,'1 ',1,   8,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
41938,'1 ',1,   8,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
41939,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
41940,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
41941,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
41942,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
41944,'1 ',1,   8,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
41946,'1 ',1,   8,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
41947,'1 ',1,   8,   1,    12.230,     0.000,     0.000,     0.000,     0.000,   -18.440,   1,1, 0
41951,'1 ',1,   8,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
41953,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
41954,'1 ',1,   8,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
41955,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
41956,'1 ',1,   8,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
41957,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
41958,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
41960,'1 ',1,   8,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
41961,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
41962,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
41964,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
41965,'1 ',1,   8,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
41967,'1 ',1,   8,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
41968,'1 ',1,   8,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
41969,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
41970,'1 ',1,   8,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
41971,'1 ',1,   8,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
41973,'1 ',1,   8,   1,     5.730,     0.000,     0.000,     0.000,     0.000,   -10.680,   1,1, 0
41978,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
41979,'1 ',1,   8,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
41980,'1 ',1,   8,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
41981,'1 ',1,   8,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
41983,'1 ',1,   8,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
41985,'1 ',1,   8,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
41988,'1 ',1,   8,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
41989,'1 ',1,   8,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
41990,'1 ',1,   8,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
41991,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
41995,'1 ',1,   8,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
41996,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
41997,'1 ',1,   8,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
41998,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
41999,'1 ',1,   8,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
42000,'1 ',1,   8,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
42001,'1 ',1,   8,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
42003,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
42004,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
42005,'1 ',1,   8,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
42007,'1 ',1,   8,   1,     6.530,     0.000,     0.000,     0.000,     0.000,   -12.840,   1,1, 0
42009,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
42010,'1 ',1,   8,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
42011,'1 ',1,   8,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
42013,'1 ',1,   8,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
42014,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
42015,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
42016,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
42019,'1 ',1,   8,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
42020,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
42023,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
42024,'1 ',1,   8,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
42026,'1 ',1,   8,   1,     6.250,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
42028,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
42030,'1 ',1,   8,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
42031,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
42034,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
42035,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
42036,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
42037,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
42038,'1 ',1,   8,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
42039,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
42040,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
42041,'1 ',1,   8,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
42044,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
42045,'1 ',1,   8,   1,    10.370,     0.000,     0.000,     0.000,     0.000,   -14.420,   1,1, 0
42048,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
42049,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
42051,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
42052,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
42053,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
42054,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
42055,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
42056,'1 ',1,   8,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
42058,'1 ',1,   8,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
42059,'1 ',1,   8,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
42060,'1 ',1,   8,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
42061,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
42063,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
42064,'1 ',1,   8,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
42065,'1 ',1,   8,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
42066,'1 ',1,   8,   1,    12.790,     0.000,     0.000,     0.000,     0.000,   -18.990,   1,1, 0
42067,'1 ',1,   8,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
42068,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
42070,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
42073,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
42076,'1 ',1,   8,   1,    11.140,     0.000,     0.000,     0.000,     0.000,   -16.450,   1,1, 0
42081,'1 ',1,   8,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
42082,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
42083,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
42084,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
42085,'1 ',1,   8,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
42086,'1 ',1,   8,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
42088,'1 ',1,   8,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
42089,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
42090,'1 ',1,   8,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
42091,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
42092,'1 ',1,   8,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
42093,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
42096,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
42097,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
42098,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
42100,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
42101,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
42102,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
42105,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
42106,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
42108,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
42111,'1 ',1,   8,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
42112,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
42117,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
42118,'1 ',1,   8,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
42119,'1 ',1,   8,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
42120,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
42121,'1 ',1,   8,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
42122,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
42123,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
42124,'1 ',1,   8,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
42125,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
42127,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
42128,'1 ',1,   8,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
42129,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
42131,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
42132,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
42133,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
42135,'1 ',1,   8,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
42137,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
42138,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
42139,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
42140,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
42141,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
42143,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
42144,'1 ',1,   8,   1,    13.010,     0.000,     0.000,     0.000,     0.000,   -16.440,   1,1, 0
42145,'1 ',1,   8,   1,     7.960,     0.000,     0.000,     0.000,     0.000,   -14.810,   1,1, 0
42147,'1 ',1,   8,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
42148,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
42149,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
42150,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
42151,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
42154,'1 ',1,   8,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
42157,'1 ',1,   8,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
42158,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
42159,'1 ',1,   8,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
42160,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
42162,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
42165,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
42167,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
42169,'1 ',1,   8,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
42170,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
42171,'1 ',1,   8,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
42173,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
42174,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
42177,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
42180,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
42181,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
42183,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
42185,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
42186,'1 ',1,   8,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
42187,'1 ',1,   8,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
42188,'1 ',1,   8,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
42190,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
42191,'1 ',1,   8,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
42192,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
42194,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
42195,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
42196,'1 ',1,   8,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
42198,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
42199,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
42200,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
42202,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
42204,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
42205,'1 ',1,   8,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
42206,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
42208,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
42209,'1 ',1,   8,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
42210,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
42211,'1 ',1,   8,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
42212,'1 ',1,   8,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
42213,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
42214,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
42216,'1 ',1,   8,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
42218,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
42220,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
42221,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
42223,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
42224,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
42225,'1 ',1,   8,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
42226,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
42227,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
42228,'1 ',1,   8,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
42229,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
42230,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
42232,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
42237,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
42238,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
42239,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
42241,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
42243,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
42244,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
42245,'1 ',1,   8,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
42246,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
42247,'1 ',1,   8,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
42248,'1 ',1,   8,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
42249,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
42251,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
42252,'1 ',1,   8,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
42255,'1 ',1,   8,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
42256,'1 ',1,   8,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
42261,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
42262,'1 ',1,   8,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
42264,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
42268,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
42270,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
42271,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
42272,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
42273,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
42275,'1 ',1,   8,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
42276,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
42277,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
42278,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
42279,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
42280,'1 ',1,   8,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
42281,'1 ',1,   8,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
42282,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
42283,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
42285,'1 ',1,   8,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
42286,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
42287,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
42288,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
42291,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
42292,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
42293,'1 ',1,   8,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
42294,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
42295,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
42296,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
42297,'1 ',1,   8,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
42298,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
42299,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
42300,'1 ',1,   8,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
42301,'1 ',1,   8,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
42302,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
42303,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
42304,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
42305,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
42306,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
42307,'1 ',1,   8,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
42308,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
42309,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
42310,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
42313,'1 ',1,   8,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
42315,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
42316,'1 ',1,   8,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
42317,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
42318,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
42319,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
42320,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
42322,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
42325,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
42327,'1 ',1,   8,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
42328,'1 ',1,   8,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -8.690,   1,1, 0
42329,'1 ',1,   8,   1,    10.930,     0.000,     0.000,     0.000,     0.000,   -18.250,   1,1, 0
42330,'1 ',1,   8,   1,    13.170,     0.000,     0.000,     0.000,     0.000,   -19.720,   1,1, 0
42331,'1 ',1,   8,   1,    11.600,     0.000,     0.000,     0.000,     0.000,   -18.970,   1,1, 0
42333,'1 ',1,   8,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
42336,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
42337,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
42338,'1 ',1,   8,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
42341,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
42342,'1 ',1,   8,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
42343,'1 ',1,   8,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
42344,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
42346,'1 ',1,   8,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
42348,'1 ',1,   8,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
42350,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
42351,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
42352,'1 ',1,   8,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
42353,'1 ',1,   8,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
42354,'1 ',1,   8,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
42355,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
42357,'1 ',1,   8,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
42359,'1 ',1,   8,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
42360,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
42361,'1 ',1,   8,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
42362,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
42363,'1 ',1,   8,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
42364,'1 ',1,   8,   1,     6.010,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
42365,'1 ',1,   8,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
42367,'1 ',1,   8,   1,     8.880,     0.000,     0.000,     0.000,     0.000,   -16.320,   1,1, 0
42368,'1 ',1,   8,   1,     6.460,     0.000,     0.000,     0.000,     0.000,   -12.300,   1,1, 0
42371,'1 ',1,   8,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
42372,'1 ',1,   8,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
42375,'1 ',1,   8,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
42376,'1 ',1,   8,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
42377,'1 ',1,   8,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
42379,'1 ',1,   8,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
42380,'1 ',1,   8,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
42382,'1 ',1,   8,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
42383,'1 ',1,   8,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
42385,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
42386,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
42388,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
42390,'1 ',1,   8,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
42394,'1 ',1,   8,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
42395,'1 ',1,   8,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
42396,'1 ',1,   8,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
42399,'1 ',1,   8,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
42400,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
42401,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
42403,'1 ',1,   8,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
42404,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
42406,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
42407,'1 ',1,   8,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
42408,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
42409,'1 ',1,   8,   1,     5.880,     0.000,     0.000,     0.000,     0.000,   -11.570,   1,1, 0
42410,'1 ',1,   8,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
42413,'1 ',1,   8,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
42415,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
42417,'1 ',1,   8,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
42418,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
42419,'1 ',1,   8,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
42420,'1 ',1,   8,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -9.130,   1,1, 0
42423,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
42425,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
42427,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
42428,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
42430,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
42431,'1 ',1,   8,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
42432,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
42433,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
42434,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
42435,'1 ',1,   8,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
42436,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
42438,'1 ',1,   8,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
42439,'1 ',1,   8,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
42440,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
42443,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
42445,'1 ',1,   8,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
42446,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
42447,'1 ',1,   8,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
42448,'1 ',1,   8,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
42449,'1 ',1,   8,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
42450,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
42452,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
42453,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
42454,'1 ',1,   8,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
42456,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
42457,'1 ',1,   8,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
42459,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
42461,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
42462,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
42464,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
42467,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
42468,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
42469,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
42470,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
42471,'1 ',1,   8,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
42472,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
42473,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
42474,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
42475,'1 ',1,   8,   1,     6.140,     0.000,     0.000,     0.000,     0.000,   -12.140,   1,1, 0
42476,'1 ',1,   8,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
42477,'1 ',1,   8,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
42478,'1 ',1,   8,   1,     5.970,     0.000,     0.000,     0.000,     0.000,   -10.830,   1,1, 0
42479,'1 ',1,   8,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
42480,'1 ',1,   8,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
42481,'1 ',1,   8,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
42483,'1 ',1,   8,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
42487,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
42488,'1 ',1,   8,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
42489,'1 ',1,   8,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
42490,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
42493,'1 ',1,   8,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
42495,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
42496,'1 ',1,   8,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
42497,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
42500,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
42501,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
42502,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
42503,'1 ',1,   8,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
42504,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
42506,'1 ',1,   8,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
42507,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
42508,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
42509,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
42510,'1 ',1,   8,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
42511,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
42512,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
42513,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
42514,'1 ',1,   8,   1,     6.860,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
42515,'1 ',1,   8,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
42516,'1 ',1,   8,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
42517,'1 ',1,   8,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
42518,'1 ',1,   8,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
42519,'1 ',1,   8,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
42521,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
42522,'1 ',1,   8,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
42523,'1 ',1,   8,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
42524,'1 ',1,   8,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
42526,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
42527,'1 ',1,   8,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
42529,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
42530,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
42531,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
42535,'1 ',1,   8,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
42536,'1 ',1,   8,   1,    12.300,     0.000,     0.000,     0.000,     0.000,   -22.890,   1,1, 0
42537,'1 ',1,   8,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
42538,'1 ',1,   8,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
42541,'1 ',1,   8,   1,     7.530,     0.000,     0.000,     0.000,     0.000,   -13.610,   1,1, 0
42543,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
42545,'1 ',1,   8,   1,    11.760,     0.000,     0.000,     0.000,     0.000,   -19.690,   1,1, 0
42547,'1 ',1,   8,   1,     9.180,     0.000,     0.000,     0.000,     0.000,   -15.890,   1,1, 0
42549,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
42551,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
42552,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
42553,'1 ',1,   8,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
42554,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
42555,'1 ',1,   8,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
42557,'1 ',1,   8,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
42558,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
42559,'1 ',1,   8,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
42562,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
42563,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
42564,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
42566,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
42567,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
42568,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
42569,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
42570,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
42571,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
42573,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
42576,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
42577,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
42578,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
42579,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
42580,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
42583,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
42587,'1 ',1,   8,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
42588,'1 ',1,   8,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
42589,'1 ',1,   8,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
42590,'1 ',1,   8,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
42591,'1 ',1,   8,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
42592,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
42593,'1 ',1,   8,   1,    12.220,     0.000,     0.000,     0.000,     0.000,   -16.650,   1,1, 0
42594,'1 ',1,   8,   1,    13.660,     0.000,     0.000,     0.000,     0.000,   -22.450,   1,1, 0
42595,'1 ',1,   8,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
42596,'1 ',1,   8,   1,    10.330,     0.000,     0.000,     0.000,     0.000,   -20.010,   1,1, 0
42597,'1 ',1,   8,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
42598,'1 ',1,   8,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
42599,'1 ',1,   8,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
42601,'1 ',1,   8,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
42603,'1 ',1,   8,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
42605,'1 ',1,   8,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
42608,'1 ',1,   8,   1,     7.030,     0.000,     0.000,     0.000,     0.000,   -11.280,   1,1, 0
42610,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
42612,'1 ',1,   8,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
42613,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
42614,'1 ',1,   8,   1,     6.450,     0.000,     0.000,     0.000,     0.000,   -11.790,   1,1, 0
42615,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
42617,'1 ',1,   8,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
42618,'1 ',1,   8,   1,     8.050,     0.000,     0.000,     0.000,     0.000,   -13.530,   1,1, 0
42619,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
42620,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
42621,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
42624,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
42625,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
42626,'1 ',1,   8,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
42628,'1 ',1,   8,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
42629,'1 ',1,   8,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
42630,'1 ',1,   8,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
42631,'1 ',1,   8,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
42633,'1 ',1,   8,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
42635,'1 ',1,   8,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
42636,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
42637,'1 ',1,   8,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
42638,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
42639,'1 ',1,   8,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
42642,'1 ',1,   8,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
42643,'1 ',1,   8,   1,     8.090,     0.000,     0.000,     0.000,     0.000,   -14.750,   1,1, 0
42644,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
42646,'1 ',1,   8,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
42647,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
42649,'1 ',1,   8,   1,     6.190,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,1, 0
42650,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
42652,'1 ',1,   8,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
42653,'1 ',1,   8,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
42654,'1 ',1,   8,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
42655,'1 ',1,   8,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
42657,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
42658,'1 ',1,   8,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
42660,'1 ',1,   8,   1,     9.710,     0.000,     0.000,     0.000,     0.000,   -18.210,   1,1, 0
42662,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
42663,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
42665,'1 ',1,   8,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
42669,'1 ',1,   8,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
42673,'1 ',1,   8,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
42675,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
42676,'1 ',1,   8,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
42679,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
42682,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
42684,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
42685,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
42686,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
42687,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
42688,'1 ',1,   8,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
42692,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
42693,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
42694,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
42695,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
42698,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
42700,'1 ',1,   8,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
42702,'1 ',1,   8,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
42704,'1 ',1,   8,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
42705,'1 ',1,   8,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
42706,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
42707,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
42708,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
42709,'1 ',1,   8,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
42712,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
42713,'1 ',1,   8,   1,    14.110,     0.000,     0.000,     0.000,     0.000,   -21.640,   1,1, 0
42714,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
42715,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
42716,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
42718,'1 ',1,   8,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
42720,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
42721,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
42723,'1 ',1,   8,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
42724,'1 ',1,   8,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
42728,'1 ',1,   8,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
42729,'1 ',1,   8,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
42730,'1 ',1,   8,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
42731,'1 ',1,   8,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
42732,'1 ',1,   8,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
42733,'1 ',1,   8,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
42737,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
42740,'1 ',1,   8,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
42741,'1 ',1,   8,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
42742,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
42743,'1 ',1,   8,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
42744,'1 ',1,   8,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
42746,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
42748,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
42749,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
42750,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
42751,'1 ',1,   8,   1,    14.190,     0.000,     0.000,     0.000,     0.000,   -21.280,   1,1, 0
42752,'1 ',1,   8,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
42753,'1 ',1,   8,   1,     5.140,     0.000,     0.000,     0.000,     0.000,   -10.460,   1,1, 0
42754,'1 ',1,   8,   1,     7.980,     0.000,     0.000,     0.000,     0.000,   -15.280,   1,1, 0
42755,'1 ',1,   8,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
42757,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
42758,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
42759,'1 ',1,   8,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
42760,'1 ',1,   8,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
42761,'1 ',1,   8,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
42762,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
42764,'1 ',1,   8,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
42765,'1 ',1,   8,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
42766,'1 ',1,   8,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
42768,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
42769,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
42770,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
42771,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
42775,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
42776,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
42777,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
42778,'1 ',1,   8,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
42779,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
42780,'1 ',1,   8,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
42781,'1 ',1,   8,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
42782,'1 ',1,   8,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
42783,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
42784,'1 ',1,   8,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
42786,'1 ',1,   8,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
42787,'1 ',1,   8,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
42789,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
42792,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
42793,'1 ',1,   8,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
42795,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
42798,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
42800,'1 ',1,   8,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
42803,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
42805,'1 ',1,   8,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
42806,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
42807,'1 ',1,   8,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
42808,'1 ',1,   8,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
42810,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
42812,'1 ',1,   8,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
42813,'1 ',1,   8,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
42815,'1 ',1,   8,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
42816,'1 ',1,   8,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
42817,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
42818,'1 ',1,   8,   1,     6.390,     0.000,     0.000,     0.000,     0.000,   -12.360,   1,1, 0
42819,'1 ',1,   8,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
42820,'1 ',1,   8,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
42821,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
42822,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
42824,'1 ',1,   8,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
42825,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
42826,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
42827,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
42828,'1 ',1,   8,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
42829,'1 ',1,   8,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
42830,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
42831,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
42832,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
42833,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
42834,'1 ',1,   8,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
42836,'1 ',1,   8,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
42838,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
42841,'1 ',1,   8,   1,     7.390,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
42843,'1 ',1,   8,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
42844,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
42845,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
42846,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
42848,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
42850,'1 ',1,   8,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
42852,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
42853,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
42854,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
42855,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
42856,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
42857,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
42858,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
42859,'1 ',1,   8,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
42861,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
42864,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
42865,'1 ',1,   8,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
42866,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
42867,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
42869,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
42872,'1 ',1,   8,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
42873,'1 ',1,   8,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
42874,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
42875,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
42876,'1 ',1,   8,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
42878,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
42879,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
42881,'1 ',1,   8,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
42883,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
42885,'1 ',1,   8,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
42886,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
42887,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
42889,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
42890,'1 ',1,   8,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
42892,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
42893,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
42894,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
42897,'1 ',1,   8,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
42898,'1 ',1,   8,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
42902,'1 ',1,   8,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
42903,'1 ',1,   8,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
42904,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
42905,'1 ',1,   8,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
42906,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
42907,'1 ',1,   8,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
42908,'1 ',1,   8,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
42909,'1 ',1,   8,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
42911,'1 ',1,   8,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
42913,'1 ',1,   8,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
42916,'1 ',1,   8,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
42917,'1 ',1,   8,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
42918,'1 ',1,   8,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
42919,'1 ',1,   8,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
42921,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
42923,'1 ',1,   8,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
42924,'1 ',1,   8,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
42925,'1 ',1,   8,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
42926,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
42927,'1 ',1,   8,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
42933,'1 ',1,   8,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
42934,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
42935,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
42936,'1 ',1,   8,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
42937,'1 ',1,   8,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
42938,'1 ',1,   8,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
42940,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
42941,'1 ',1,   8,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
42942,'1 ',1,   8,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
42944,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
42946,'1 ',1,   8,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
42948,'1 ',1,   8,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
42949,'1 ',1,   8,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
42950,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
42952,'1 ',1,   8,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
42953,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
42954,'1 ',1,   8,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
42957,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
42958,'1 ',1,   8,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
42960,'1 ',1,   8,   1,     7.070,     0.000,     0.000,     0.000,     0.000,   -11.470,   1,1, 0
42961,'1 ',1,   8,   1,     7.880,     0.000,     0.000,     0.000,     0.000,   -12.940,   1,1, 0
42963,'1 ',1,   8,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
42965,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
42966,'1 ',1,   8,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
42967,'1 ',1,   8,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
42969,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
42970,'1 ',1,   8,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
42971,'1 ',1,   8,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
42973,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
42976,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
42977,'1 ',1,   8,   1,     9.030,     0.000,     0.000,     0.000,     0.000,   -11.650,   1,1, 0
42978,'1 ',1,   8,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
42979,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
42980,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
42981,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
42983,'1 ',1,   8,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
42984,'1 ',1,   8,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
42988,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
42989,'1 ',1,   8,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
42990,'1 ',1,   8,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
42991,'1 ',1,   8,   1,     5.930,     0.000,     0.000,     0.000,     0.000,   -10.130,   1,1, 0
42992,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
42994,'1 ',1,   8,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
42995,'1 ',1,   8,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
42996,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
42997,'1 ',1,   8,   1,    10.180,     0.000,     0.000,     0.000,     0.000,   -14.080,   1,1, 0
42998,'1 ',1,   8,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
42999,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
43000,'1 ',1,   8,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
43002,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
43003,'1 ',1,   8,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
43004,'1 ',1,   8,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
43005,'1 ',1,   8,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
43007,'1 ',1,   8,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
43008,'1 ',1,   8,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
43009,'1 ',1,   8,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
43010,'1 ',1,   8,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
43011,'1 ',1,   8,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
43012,'1 ',1,   8,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
43013,'1 ',1,   8,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
43015,'1 ',1,   8,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
43017,'1 ',1,   8,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
43018,'1 ',1,   8,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
43019,'1 ',1,   8,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
43020,'1 ',1,   8,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
43022,'1 ',1,   8,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
43024,'1 ',1,   8,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
43027,'1 ',1,   8,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
43028,'1 ',1,   8,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
43029,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
43032,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43033,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43034,'1 ',1,   8,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
43035,'1 ',1,   8,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
43036,'1 ',1,   8,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
43039,'1 ',1,   8,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
43040,'1 ',1,   8,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
43041,'1 ',1,   8,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
43044,'1 ',1,   8,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
43045,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
43047,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
43048,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
43049,'1 ',1,   8,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
43050,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
43051,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43053,'1 ',1,   8,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
43055,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
43057,'1 ',1,   8,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
43058,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
43059,'1 ',1,   8,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
43062,'1 ',1,   8,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
43063,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
43065,'1 ',1,   8,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
43067,'1 ',1,   8,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
43069,'1 ',1,   8,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
43071,'1 ',1,   8,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
43073,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
43075,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
43076,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
43077,'1 ',1,   8,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
43079,'1 ',1,   8,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
43082,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
43083,'1 ',1,   8,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
43084,'1 ',1,   8,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
43085,'1 ',1,   8,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
43087,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
43088,'1 ',1,   8,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
43090,'1 ',1,   8,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
43091,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
43092,'1 ',1,   8,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
43093,'1 ',1,   8,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
43095,'1 ',1,   8,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
43098,'1 ',1,   8,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
43100,'1 ',1,   8,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
43101,'1 ',1,   8,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
43102,'1 ',1,   8,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
43103,'1 ',1,   8,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
43104,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
43105,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
43107,'1 ',1,   8,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
43108,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
43109,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
43110,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
43114,'1 ',1,   8,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
43116,'1 ',1,   8,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
43118,'1 ',1,   8,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
43120,'1 ',1,   8,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
43122,'1 ',1,   8,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
43123,'1 ',1,   8,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
43124,'1 ',1,   8,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
43125,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
43126,'1 ',1,   8,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
43127,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
43128,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
43130,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
43131,'1 ',1,   8,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
43132,'1 ',1,   8,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
43137,'1 ',1,   8,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
43141,'1 ',1,   8,   1,    12.760,     0.000,     0.000,     0.000,     0.000,   -17.990,   1,1, 0
43142,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
43143,'1 ',1,   8,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
43146,'1 ',1,   8,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
43147,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
43148,'1 ',1,   8,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
43151,'1 ',1,   8,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
43152,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
43157,'1 ',1,   8,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
43158,'1 ',1,   8,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
43159,'1 ',1,   8,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
43162,'1 ',1,   8,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
43166,'1 ',1,   8,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
43168,'1 ',1,   8,   1,    11.700,     0.000,     0.000,     0.000,     0.000,   -19.560,   1,1, 0
43170,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
43172,'1 ',1,   8,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
43173,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
43175,'1 ',1,   8,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
43176,'1 ',1,   8,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
43177,'1 ',1,   8,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
43178,'1 ',1,   8,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
43181,'1 ',1,   8,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
43183,'1 ',1,   8,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
43184,'1 ',1,   8,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
43185,'1 ',1,   8,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
43186,'1 ',1,   8,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
43187,'1 ',1,   8,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
43189,'1 ',1,   8,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
43190,'1 ',1,   8,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
43191,'1 ',1,   8,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
43193,'1 ',1,   8,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
43194,'1 ',1,   8,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
43195,'1 ',1,   8,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
43196,'1 ',1,   8,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
43198,'1 ',1,   8,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
43200,'1 ',1,   8,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
43202,'1 ',1,   8,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
43205,'1 ',1,   8,   1,     6.830,     0.000,     0.000,     0.000,     0.000,   -12.340,   1,1, 0
43206,'1 ',1,   8,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
43207,'1 ',1,   8,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
43209,'1 ',1,   8,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
43212,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
43213,'1 ',1,   8,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
43214,'1 ',1,   8,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
43216,'1 ',1,   8,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
43217,'1 ',1,   8,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
43218,'1 ',1,   8,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
43220,'1 ',1,   8,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
43221,'1 ',1,   8,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
43222,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
43223,'1 ',1,   8,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
43224,'1 ',1,   8,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
43225,'1 ',1,   8,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
43226,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
43227,'1 ',1,   8,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
43230,'1 ',1,   8,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
43231,'1 ',1,   8,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
43232,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
43233,'1 ',1,   8,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
43234,'1 ',1,   8,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
43235,'1 ',1,   8,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
43237,'1 ',1,   8,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
43239,'1 ',1,   8,   1,     9.070,     0.000,     0.000,     0.000,     0.000,   -13.420,   1,1, 0
43240,'1 ',1,   8,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
43241,'1 ',1,   8,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
43242,'1 ',1,   8,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
43243,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
43245,'1 ',1,   8,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
43246,'1 ',1,   8,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
43247,'1 ',1,   8,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
43249,'1 ',1,   8,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
43250,'1 ',1,   8,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
43251,'1 ',1,   8,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43252,'1 ',1,   8,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
43254,'1 ',1,   8,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
43255,'1 ',1,   8,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
43256,'1 ',1,   8,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
43257,'1 ',1,   8,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
43258,'1 ',1,   8,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
43259,'1 ',1,   8,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
43260,'1 ',1,   8,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
43261,'1 ',1,   8,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
43262,'1 ',1,   8,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
43265,'1 ',1,   8,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
43269,'1 ',1,   8,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
43272,'1 ',1,   8,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
43273,'1 ',1,   8,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
43274,'1 ',1,   8,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
43275,'1 ',1,   8,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
43278,'1 ',1,   8,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
43281,'1 ',1,   8,   1,     8.940,     0.000,     0.000,     0.000,     0.000,   -12.480,   1,1, 0
43283,'1 ',1,   8,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
43287,'1 ',1,   8,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
43288,'1 ',1,   8,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
43289,'1 ',1,   8,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
43291,'1 ',1,   8,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
43292,'1 ',1,  10,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
43293,'1 ',1,  10,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
43294,'1 ',1,  10,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
43295,'1 ',1,  10,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
43297,'1 ',1,  10,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
43298,'1 ',1,  10,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
43299,'1 ',1,  10,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
43300,'1 ',1,  10,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
43303,'1 ',1,  10,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
43305,'1 ',1,  10,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
43306,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
43307,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
43308,'1 ',1,  10,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
43309,'1 ',1,  10,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
43310,'1 ',1,  10,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
43313,'1 ',1,  10,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
43314,'1 ',1,  10,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
43316,'1 ',1,  10,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
43317,'1 ',1,  10,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
43318,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
43319,'1 ',1,  10,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
43321,'1 ',1,  10,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
43322,'1 ',1,  10,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
43323,'1 ',1,  10,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
43325,'1 ',1,  10,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
43326,'1 ',1,  10,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
43327,'1 ',1,  10,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
43329,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
43331,'1 ',1,  10,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
43332,'1 ',1,  10,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
43333,'1 ',1,  10,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
43335,'1 ',1,  10,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
43337,'1 ',1,  10,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
43339,'1 ',1,  10,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
43340,'1 ',1,  10,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
43341,'1 ',1,  10,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
43342,'1 ',1,  10,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
43343,'1 ',1,  10,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
43344,'1 ',1,  10,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
43345,'1 ',1,  10,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
43347,'1 ',1,  10,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
43348,'1 ',1,  10,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
43349,'1 ',1,  10,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
43350,'1 ',1,  10,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
43352,'1 ',1,  10,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
43355,'1 ',1,  10,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
43357,'1 ',1,  10,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
43358,'1 ',1,  10,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
43359,'1 ',1,  10,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
43360,'1 ',1,  10,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
43362,'1 ',1,  10,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
43363,'1 ',1,  10,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
43365,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
43366,'1 ',1,  10,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
43370,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
43371,'1 ',1,  10,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
43373,'1 ',1,  10,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
43375,'1 ',1,  10,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
43378,'1 ',1,  10,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
43380,'1 ',1,  10,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
43382,'1 ',1,  10,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
43383,'1 ',1,  10,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
43384,'1 ',1,  10,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
43385,'1 ',1,  10,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
43386,'1 ',1,  10,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
43388,'1 ',1,  10,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
43389,'1 ',1,  10,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
43390,'1 ',1,  10,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
43392,'1 ',1,  10,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
43393,'1 ',1,  10,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
43395,'1 ',1,  10,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
43396,'1 ',1,  10,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
43397,'1 ',1,  10,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
43398,'1 ',1,  10,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
43399,'1 ',1,  10,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43401,'1 ',1,  10,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
43402,'1 ',1,  10,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
43403,'1 ',1,  10,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
43404,'1 ',1,  10,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
43409,'1 ',1,  10,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
43410,'1 ',1,  10,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
43411,'1 ',1,  10,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
43412,'1 ',1,  10,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
43413,'1 ',1,  10,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
43414,'1 ',1,  10,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
43415,'1 ',1,  10,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
43416,'1 ',1,  10,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
43417,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
43419,'1 ',1,  10,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
43420,'1 ',1,  10,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
43421,'1 ',1,  10,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
43423,'1 ',1,  10,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
43424,'1 ',1,  10,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
43427,'1 ',1,  10,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
43428,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
43429,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
43430,'1 ',1,  10,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
43431,'1 ',1,  10,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
43433,'1 ',1,  10,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
43436,'1 ',1,  10,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
43437,'1 ',1,  10,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
43438,'1 ',1,  10,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
43439,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
43441,'1 ',1,  10,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
43443,'1 ',1,  10,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
43445,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
43447,'1 ',1,  10,   1,     8.350,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
43448,'1 ',1,  10,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
43450,'1 ',1,  10,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
43451,'1 ',1,  10,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
43453,'1 ',1,  10,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
43455,'1 ',1,  10,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
43456,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
43457,'1 ',1,  10,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
43458,'1 ',1,  10,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
43461,'1 ',1,  10,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
43463,'1 ',1,  10,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
43464,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
43466,'1 ',1,  10,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
43468,'1 ',1,  10,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
43469,'1 ',1,  10,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
43470,'1 ',1,  10,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
43471,'1 ',1,  10,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
43472,'1 ',1,  10,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
43473,'1 ',1,  10,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
43474,'1 ',1,  10,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
43475,'1 ',1,  10,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
43476,'1 ',1,  10,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
43477,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
43479,'1 ',1,  10,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
43480,'1 ',1,  10,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
43483,'1 ',1,  10,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
43484,'1 ',1,  10,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
43486,'1 ',1,  10,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
43487,'1 ',1,  10,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
43488,'1 ',1,  10,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
43489,'1 ',1,  10,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
43492,'1 ',1,  10,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
43493,'1 ',1,  10,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
43495,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
43497,'1 ',1,  10,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
43498,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
43500,'1 ',1,  10,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
43502,'1 ',1,  10,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
43503,'1 ',1,  10,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
43504,'1 ',1,  10,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
43506,'1 ',1,  10,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
43507,'1 ',1,  10,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
43508,'1 ',1,  10,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
43509,'1 ',1,  10,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
43510,'1 ',1,  10,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
43511,'1 ',1,  10,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
43512,'1 ',1,  10,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
43514,'1 ',1,  10,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
43515,'1 ',1,  10,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
43516,'1 ',1,  10,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
43518,'1 ',1,  10,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
43519,'1 ',1,  10,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
43520,'1 ',1,  10,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
43521,'1 ',1,  10,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
43522,'1 ',1,  10,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
43523,'1 ',1,  10,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
43525,'1 ',1,  10,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
43526,'1 ',1,  10,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
43527,'1 ',1,  10,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
43528,'1 ',1,  10,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
43529,'1 ',1,  10,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
43531,'1 ',1,  10,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
43532,'1 ',1,  10,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
43534,'1 ',1,  10,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
43535,'1 ',1,  10,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
43537,'1 ',1,  10,   1,    16.450,     0.000,     0.000,     0.000,     0.000,   -13.690,   1,1, 0
43538,'1 ',1,  10,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
43540,'1 ',1,  10,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
43542,'1 ',1,  10,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
43543,'1 ',1,  10,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
43545,'1 ',1,  10,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
43546,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
43547,'1 ',1,  10,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
43548,'1 ',1,  10,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
43549,'1 ',1,  10,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
43550,'1 ',1,  10,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
43551,'1 ',1,  10,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
43552,'1 ',1,  10,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
43553,'1 ',1,  10,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
43557,'1 ',1,  10,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
43558,'1 ',1,  10,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
43559,'1 ',1,  10,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
43561,'1 ',1,  10,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
43562,'1 ',1,  10,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
43563,'1 ',1,  10,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
43564,'1 ',1,  10,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
43566,'1 ',1,  10,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
43567,'1 ',1,  10,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
43568,'1 ',1,  10,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
43570,'1 ',1,  10,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
43571,'1 ',1,  10,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
43574,'1 ',1,  10,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
43575,'1 ',1,  10,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
43576,'1 ',1,  10,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
43577,'1 ',1,  10,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
43579,'1 ',1,  10,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
43580,'1 ',1,  10,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
43581,'1 ',1,  10,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
43582,'1 ',1,  10,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
43583,'1 ',1,  10,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
43584,'1 ',1,  10,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
43585,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
43587,'1 ',1,  10,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
43588,'1 ',1,  10,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
43589,'1 ',1,  10,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
43590,'1 ',1,  10,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
43591,'1 ',1,  10,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
43593,'1 ',1,  10,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
43594,'1 ',1,  10,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
43595,'1 ',1,  10,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
43596,'1 ',1,  10,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
43599,'1 ',1,  10,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
43601,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
43602,'1 ',1,  10,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
43603,'1 ',1,  10,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
43604,'1 ',1,  10,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
43605,'1 ',1,  10,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
43606,'1 ',1,  10,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
43607,'1 ',1,  10,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
43608,'1 ',1,  10,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
43609,'1 ',1,  10,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
43610,'1 ',1,  10,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
43613,'1 ',1,  10,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
43614,'1 ',1,  10,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
43616,'1 ',1,  10,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
43617,'1 ',1,  10,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
43618,'1 ',1,  10,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
43619,'1 ',1,  10,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
43620,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
43621,'1 ',1,  10,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
43622,'1 ',1,  10,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
43623,'1 ',1,  10,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
43624,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
43625,'1 ',1,  10,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
43627,'1 ',1,  10,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
43628,'1 ',1,  10,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
43630,'1 ',1,  10,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
43631,'1 ',1,  10,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
43632,'1 ',1,  10,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
43633,'1 ',1,  10,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
43634,'1 ',1,  10,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
43636,'1 ',1,  10,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
43637,'1 ',1,  10,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
43638,'1 ',1,  10,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
43639,'1 ',1,  10,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
43640,'1 ',1,  10,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
43641,'1 ',1,  10,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
43642,'1 ',1,  10,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
43643,'1 ',1,  10,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
43644,'1 ',1,  10,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
43645,'1 ',1,  10,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
43648,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
43649,'1 ',1,  10,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
43653,'1 ',1,  10,   1,    19.310,     0.000,     0.000,     0.000,     0.000,   -12.180,   1,1, 0
43654,'1 ',1,  10,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
43655,'1 ',1,  10,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
43657,'1 ',1,  10,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
43659,'1 ',1,  10,   1,    12.530,     0.000,     0.000,     0.000,     0.000,   -11.450,   1,1, 0
43660,'1 ',1,  10,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
43661,'1 ',1,  10,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
43662,'1 ',1,  10,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
43664,'1 ',1,  10,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
43665,'1 ',1,  10,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
43666,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
43667,'1 ',1,  10,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
43669,'1 ',1,  10,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
43670,'1 ',1,  10,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
43675,'1 ',1,  10,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
43676,'1 ',1,  10,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
43677,'1 ',1,  10,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
43678,'1 ',1,  10,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
43679,'1 ',1,  10,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
43680,'1 ',1,  10,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
43681,'1 ',1,  10,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
43682,'1 ',1,  10,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
43683,'1 ',1,  10,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
43685,'1 ',1,  10,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
43688,'1 ',1,  10,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
43689,'1 ',1,  10,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
43690,'1 ',1,  10,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
43693,'1 ',1,  10,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
43695,'1 ',1,  10,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
43696,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
43699,'1 ',1,  10,   1,    33.150,     0.000,     0.000,     0.000,     0.000,   -22.790,   1,1, 0
43700,'1 ',1,  10,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
43701,'1 ',1,  10,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
43703,'1 ',1,  10,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
43704,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
43705,'1 ',1,  10,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
43706,'1 ',1,  10,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
43707,'1 ',1,  10,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
43708,'1 ',1,  10,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
43710,'1 ',1,  10,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
43711,'1 ',1,  10,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
43712,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
43713,'1 ',1,  10,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
43715,'1 ',1,  10,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
43718,'1 ',1,  10,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
43720,'1 ',1,  10,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
43721,'1 ',1,  10,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
43723,'1 ',1,  10,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
43724,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
43725,'1 ',1,  10,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
43726,'1 ',1,  10,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
43727,'1 ',1,  10,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
43729,'1 ',1,  10,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
43730,'1 ',1,  10,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
43731,'1 ',1,  10,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
43732,'1 ',1,  10,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
43733,'1 ',1,  10,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
43734,'1 ',1,  10,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
43735,'1 ',1,  10,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
43737,'1 ',1,  10,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
43738,'1 ',1,  10,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
43739,'1 ',1,  10,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
43740,'1 ',1,  10,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
43741,'1 ',1,  10,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
43743,'1 ',1,  10,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
43745,'1 ',1,  10,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
43746,'1 ',1,  10,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
43748,'1 ',1,  10,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
43749,'1 ',1,  10,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
43750,'1 ',1,  10,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
43752,'1 ',1,  10,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
43753,'1 ',1,  10,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
43755,'1 ',1,  10,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
43757,'1 ',1,  10,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
43759,'1 ',1,  10,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
43760,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
43761,'1 ',1,  10,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
43762,'1 ',1,  10,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
43764,'1 ',1,  10,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
43765,'1 ',1,  10,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
43766,'1 ',1,  10,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
43767,'1 ',1,  10,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
43769,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
43770,'1 ',1,  10,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
43771,'1 ',1,  10,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
43772,'1 ',1,  10,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
43773,'1 ',1,  10,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
43775,'1 ',1,  10,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
43776,'1 ',1,  10,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
43777,'1 ',1,  10,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
43778,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
43779,'1 ',1,  10,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
43781,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
43782,'1 ',1,  10,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
43783,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
43785,'1 ',1,  10,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
43786,'1 ',1,  10,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
43787,'1 ',1,  10,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
43788,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
43790,'1 ',1,  10,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
43792,'1 ',1,  10,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
43793,'1 ',1,  10,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
43794,'1 ',1,  10,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
43795,'1 ',1,  10,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
43796,'1 ',1,  10,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
43798,'1 ',1,  10,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
43799,'1 ',1,  10,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
43801,'1 ',1,  10,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
43802,'1 ',1,  10,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
43803,'1 ',1,  10,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
43804,'1 ',1,  10,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
43806,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
43807,'1 ',1,  10,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
43809,'1 ',1,  10,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
43811,'1 ',1,  10,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
43812,'1 ',1,  10,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
43813,'1 ',1,  10,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
43814,'1 ',1,  10,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
43815,'1 ',1,  10,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
43816,'1 ',1,  10,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
43817,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
43820,'1 ',1,  10,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
43821,'1 ',1,  10,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
43822,'1 ',1,  10,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
43824,'1 ',1,  10,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
43825,'1 ',1,  10,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
43826,'1 ',1,  10,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
43828,'1 ',1,  10,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
43829,'1 ',1,  10,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
43830,'1 ',1,  10,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
43832,'1 ',1,  10,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
43833,'1 ',1,  10,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
43834,'1 ',1,  10,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
43835,'1 ',1,  10,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
43837,'1 ',1,  10,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
43839,'1 ',1,  10,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
43841,'1 ',1,  10,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
43842,'1 ',1,  10,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
43843,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43844,'1 ',1,  10,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
43845,'1 ',1,  10,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
43846,'1 ',1,  10,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
43847,'1 ',1,  10,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
43849,'1 ',1,  10,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
43850,'1 ',1,  10,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
43851,'1 ',1,  10,   1,    11.760,     0.000,     0.000,     0.000,     0.000,   -17.040,   1,1, 0
43853,'1 ',1,  10,   1,    14.340,     0.000,     0.000,     0.000,     0.000,   -15.810,   1,1, 0
43854,'1 ',1,  10,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
43855,'1 ',1,  10,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
43856,'1 ',1,  10,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
43858,'1 ',1,  10,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
43859,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
43860,'1 ',1,  10,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
43863,'1 ',1,  10,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
43864,'1 ',1,  10,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
43866,'1 ',1,  10,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
43867,'1 ',1,  10,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
43868,'1 ',1,  10,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
43872,'1 ',1,  10,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
43873,'1 ',1,  10,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
43876,'1 ',1,  10,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
43878,'1 ',1,  10,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
43879,'1 ',1,  10,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
43880,'1 ',1,  10,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
43881,'1 ',1,  10,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
43882,'1 ',1,  10,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
43883,'1 ',1,  10,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
43885,'1 ',1,  10,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
43886,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
43888,'1 ',1,  10,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
43890,'1 ',1,  10,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
43892,'1 ',1,  10,   1,     7.900,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,1, 0
43893,'1 ',1,  10,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
43894,'1 ',1,  10,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
43895,'1 ',1,  10,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
43896,'1 ',1,  10,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
43898,'1 ',1,  10,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
43899,'1 ',1,  10,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
43900,'1 ',1,  10,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
43901,'1 ',1,  10,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
43902,'1 ',1,  10,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
43903,'1 ',1,  10,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
43904,'1 ',1,  10,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
43905,'1 ',1,  10,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
43907,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
43908,'1 ',1,  10,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
43909,'1 ',1,  10,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
43910,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
43911,'1 ',1,  10,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
43912,'1 ',1,  10,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
43913,'1 ',1,  10,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
43914,'1 ',1,  10,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
43915,'1 ',1,  10,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
43916,'1 ',1,  10,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
43917,'1 ',1,  10,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
43919,'1 ',1,  10,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
43920,'1 ',1,  10,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
43922,'1 ',1,  10,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
43923,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
43924,'1 ',1,  10,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
43925,'1 ',1,  10,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
43926,'1 ',1,  10,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
43928,'1 ',1,  10,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
43929,'1 ',1,  10,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
43930,'1 ',1,  10,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
43931,'1 ',1,  10,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
43932,'1 ',1,  10,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
43933,'1 ',1,  10,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
43934,'1 ',1,  10,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
43935,'1 ',1,  10,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
43936,'1 ',1,  10,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
43937,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
43941,'1 ',1,  10,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
43942,'1 ',1,  10,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
43943,'1 ',1,  10,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
43944,'1 ',1,  10,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
43947,'1 ',1,  10,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
43948,'1 ',1,  10,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
43949,'1 ',1,  10,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
43952,'1 ',1,  10,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
43953,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
43954,'1 ',1,  10,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
43955,'1 ',1,  10,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
43956,'1 ',1,  10,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
43957,'1 ',1,  10,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
43958,'1 ',1,  10,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
43959,'1 ',1,  10,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
43960,'1 ',1,  10,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
43963,'1 ',1,  10,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
43964,'1 ',1,  10,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
43965,'1 ',1,  10,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
43966,'1 ',1,  10,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
43968,'1 ',1,  10,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
43969,'1 ',1,  10,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
43970,'1 ',1,  10,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
43971,'1 ',1,  10,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
43972,'1 ',1,  10,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
43973,'1 ',1,  10,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
43974,'1 ',1,  10,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
43975,'1 ',1,  10,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
43976,'1 ',1,  10,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
43980,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
43981,'1 ',1,  10,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
43982,'1 ',1,  10,   1,    18.110,     0.000,     0.000,     0.000,     0.000,   -19.230,   1,1, 0
43983,'1 ',1,  10,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
43984,'1 ',1,  10,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
43985,'1 ',1,  10,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
43986,'1 ',1,  10,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
43987,'1 ',1,  10,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
43988,'1 ',1,  10,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
43989,'1 ',1,  10,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
43991,'1 ',1,  10,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
43992,'1 ',1,  10,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
43997,'1 ',1,  10,   1,    15.350,     0.000,     0.000,     0.000,     0.000,   -21.170,   1,1, 0
43998,'1 ',1,  10,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
43999,'1 ',1,  10,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
44000,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
44001,'1 ',1,  10,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
44002,'1 ',1,  10,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
44003,'1 ',1,  10,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
44005,'1 ',1,  10,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
44007,'1 ',1,  10,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
44008,'1 ',1,  10,   1,     0.060,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
44009,'1 ',1,  10,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
44010,'1 ',1,  10,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
44011,'1 ',1,  10,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
44012,'1 ',1,  10,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
44014,'1 ',1,  10,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
44015,'1 ',1,  10,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
44016,'1 ',1,  10,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
44017,'1 ',1,  10,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
44018,'1 ',1,  10,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
44019,'1 ',1,  10,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
44020,'1 ',1,  10,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
44022,'1 ',1,  10,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
44024,'1 ',1,  10,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
44025,'1 ',1,  10,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
44026,'1 ',1,  10,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
44028,'1 ',1,  10,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
44029,'1 ',1,  10,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
44031,'1 ',1,  10,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
44032,'1 ',1,  10,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
44033,'1 ',1,  10,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
44034,'1 ',1,  10,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
44035,'1 ',1,  10,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
44037,'1 ',1,  10,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
44038,'1 ',1,  10,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
44039,'1 ',1,  10,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
44040,'1 ',1,  10,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
44041,'1 ',1,  10,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
44042,'1 ',1,  10,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
44043,'1 ',1,  10,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
44044,'1 ',1,  10,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
44045,'1 ',1,  10,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
44046,'1 ',1,  10,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
44047,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
44048,'1 ',1,  10,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
44050,'1 ',1,  10,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
44051,'1 ',1,  10,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
44052,'1 ',1,  10,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
44053,'1 ',1,  10,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
44054,'1 ',1,  10,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
44055,'1 ',1,  10,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
44056,'1 ',1,  10,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
44058,'1 ',1,  10,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
44059,'1 ',1,  10,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
44061,'1 ',1,  10,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
44062,'1 ',1,  10,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
44063,'1 ',1,  10,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
44064,'1 ',1,  10,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
44066,'1 ',1,  10,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
44067,'1 ',1,  10,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
44068,'1 ',1,  10,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
44069,'1 ',1,  10,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
44070,'1 ',1,  10,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
44071,'1 ',1,  10,   1,    11.670,     0.000,     0.000,     0.000,     0.000,   -13.310,   1,1, 0
44072,'1 ',1,  10,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
44074,'1 ',1,  10,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
44076,'1 ',1,  10,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
44077,'1 ',1,  10,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
44078,'1 ',1,  10,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
44079,'1 ',1,  10,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
44080,'1 ',1,  10,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
44081,'1 ',1,  10,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
44082,'1 ',1,  10,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
44084,'1 ',1,  10,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
44085,'1 ',1,  10,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
44086,'1 ',1,  10,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
44087,'1 ',1,  10,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
44088,'1 ',1,  10,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
44089,'1 ',1,  10,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
44090,'1 ',1,  10,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
44091,'1 ',1,  10,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
44092,'1 ',1,  10,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
44093,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
44094,'1 ',1,  10,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
44095,'1 ',1,  10,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
44096,'1 ',1,  10,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
44097,'1 ',1,  10,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
44099,'1 ',1,  10,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
44100,'1 ',1,  10,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
44101,'1 ',1,  10,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
44103,'1 ',1,  10,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
44104,'1 ',1,  10,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
44105,'1 ',1,  10,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
44106,'1 ',1,  10,   1,    16.490,     0.000,     0.000,     0.000,     0.000,   -14.470,   1,1, 0
44109,'1 ',1,  10,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
44111,'1 ',1,  10,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
44112,'1 ',1,  10,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
44113,'1 ',1,  10,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
44114,'1 ',1,  10,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
44115,'1 ',1,  10,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
44116,'1 ',1,  18,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
44118,'1 ',1,  18,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
44119,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
44120,'1 ',1,  18,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
44121,'1 ',1,  18,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
44123,'1 ',1,  18,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
44124,'1 ',1,  18,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
44125,'1 ',1,  18,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
44126,'1 ',1,  18,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
44127,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
44128,'1 ',1,  18,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
44130,'1 ',1,  18,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
44131,'1 ',1,  18,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
44132,'1 ',1,  18,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
44133,'1 ',1,  18,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
44134,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
44135,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
44136,'1 ',1,  18,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
44137,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
44138,'1 ',1,  18,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
44139,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
44140,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
44141,'1 ',1,  18,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
44142,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
44143,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
44146,'1 ',1,  18,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
44147,'1 ',1,  18,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
44148,'1 ',1,  18,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
44149,'1 ',1,  18,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
44150,'1 ',1,  18,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
44151,'1 ',1,  18,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
44152,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
44153,'1 ',1,  18,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
44154,'1 ',1,  18,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
44155,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
44156,'1 ',1,  18,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
44158,'1 ',1,  18,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
44159,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
44161,'1 ',1,  18,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
44162,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
44163,'1 ',1,  18,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
44164,'1 ',1,  18,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
44166,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
44168,'1 ',1,  18,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
44169,'1 ',1,  18,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
44170,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
44172,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
44173,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
44174,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
44175,'1 ',1,  18,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
44176,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
44177,'1 ',1,  18,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
44178,'1 ',1,  18,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
44179,'1 ',1,  18,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
44180,'1 ',1,  18,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
44182,'1 ',1,  18,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
44183,'1 ',1,  18,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
44184,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
44185,'1 ',1,  18,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
44186,'1 ',1,  18,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
44187,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
44188,'1 ',1,  18,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
44189,'1 ',1,  18,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
44190,'1 ',1,  18,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
44193,'1 ',1,  18,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
44194,'1 ',1,  18,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
44195,'1 ',1,  18,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
44196,'1 ',1,  18,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
44197,'1 ',1,  18,   1,    12.530,     0.000,     0.000,     0.000,     0.000,   -12.130,   1,1, 0
44198,'1 ',1,  18,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
44199,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
44200,'1 ',1,  18,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
44201,'1 ',1,  18,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
44202,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
44203,'1 ',1,  18,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
44204,'1 ',1,  18,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
44205,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44206,'1 ',1,  18,   1,     0.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44207,'1 ',1,  18,   1,     1.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44208,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44209,'1 ',1,  18,   1,     4.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44210,'1 ',1,  18,   1,     1.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44211,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44212,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44213,'1 ',1,  18,   1,     0.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44214,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44215,'1 ',1,  18,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
44216,'1 ',1,  18,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
44217,'1 ',1,  18,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
44218,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
44219,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
44220,'1 ',1,  18,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
44221,'1 ',1,  18,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
44223,'1 ',1,  18,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
44224,'1 ',1,  18,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
44225,'1 ',1,  18,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
44226,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
44227,'1 ',1,  18,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
44228,'1 ',1,  18,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
44229,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
44230,'1 ',1,  18,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
44231,'1 ',1,  18,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
44232,'1 ',1,  18,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
44234,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44235,'1 ',1,  18,   1,     0.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44236,'1 ',1,  18,   1,     1.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44237,'1 ',1,  18,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
44241,'1 ',1,  18,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
44242,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
44244,'1 ',1,  18,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
44245,'1 ',1,  18,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -9.670,   1,1, 0
44246,'1 ',1,  18,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
44248,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
44251,'1 ',1,  18,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
44253,'1 ',1,  18,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
44255,'1 ',1,  18,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
44256,'1 ',1,  18,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
44257,'1 ',1,  18,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
44258,'1 ',1,  18,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
44260,'1 ',1,  18,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
44262,'1 ',1,  18,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
44263,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
44266,'1 ',1,  18,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
44268,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
44269,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
44270,'1 ',1,  18,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
44271,'1 ',1,  18,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
44272,'1 ',1,  18,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
44273,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
44274,'1 ',1,  18,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
44275,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
44276,'1 ',1,  18,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
44277,'1 ',1,  18,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
44278,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
44280,'1 ',1,  18,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
44281,'1 ',1,  18,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
44283,'1 ',1,  18,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
44284,'1 ',1,  18,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
44288,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
44289,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
44290,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
44291,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
44292,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
44293,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
44295,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
44296,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
44297,'1 ',1,  18,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
44298,'1 ',1,  18,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
44299,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
44301,'1 ',1,  18,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
44302,'1 ',1,  18,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
44303,'1 ',1,  18,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
44304,'1 ',1,  18,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
44306,'1 ',1,  18,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
44307,'1 ',1,  18,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
44308,'1 ',1,  18,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
44309,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
44310,'1 ',1,  18,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
44312,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44313,'1 ',1,  18,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44314,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44315,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44316,'1 ',1,  18,   1,     2.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44317,'1 ',1,  18,   1,     2.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44318,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44319,'1 ',1,  18,   1,     2.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44321,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44322,'1 ',1,  18,   1,     2.220,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
44323,'1 ',1,  18,   1,     2.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44324,'1 ',1,  18,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
44325,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44326,'1 ',1,  18,   1,     1.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44328,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
44329,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
44333,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
44334,'1 ',1,  18,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
44335,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
44336,'1 ',1,  18,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
44337,'1 ',1,  18,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
44338,'1 ',1,  18,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
44339,'1 ',1,  18,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
44341,'1 ',1,  18,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
44342,'1 ',1,  18,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
44344,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
44345,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
44346,'1 ',1,  18,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
44347,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
44348,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
44349,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
44350,'1 ',1,  18,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
44352,'1 ',1,  18,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
44354,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
44357,'1 ',1,  18,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
44358,'1 ',1,  18,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
44359,'1 ',1,  18,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
44362,'1 ',1,  18,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
44363,'1 ',1,  18,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
44364,'1 ',1,  18,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
44366,'1 ',1,  18,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
44367,'1 ',1,  18,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
44370,'1 ',1,  18,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
44371,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
44372,'1 ',1,  18,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
44373,'1 ',1,  18,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
44374,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
44375,'1 ',1,  18,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
44376,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
44378,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
44379,'1 ',1,  18,   1,     6.630,     0.000,     0.000,     0.000,     0.000,   -10.750,   1,1, 0
44380,'1 ',1,  18,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
44381,'1 ',1,  18,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
44382,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
44383,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
44384,'1 ',1,  18,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
44385,'1 ',1,  18,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
44386,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
44387,'1 ',1,  18,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
44388,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
44389,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
44390,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
44391,'1 ',1,  18,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
44393,'1 ',1,  18,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
44394,'1 ',1,  18,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
44395,'1 ',1,  18,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
44396,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
44397,'1 ',1,  18,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
44399,'1 ',1,  18,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
44401,'1 ',1,  18,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
44402,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
44404,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
44405,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
44406,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
44407,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
44410,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
44412,'1 ',1,  18,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
44413,'1 ',1,  18,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
44416,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
44417,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
44418,'1 ',1,  18,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
44420,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
44421,'1 ',1,  18,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
44423,'1 ',1,  18,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
44425,'1 ',1,  18,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
44426,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
44427,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
44428,'1 ',1,  18,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
44431,'1 ',1,  18,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
44433,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
44434,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
44436,'1 ',1,  18,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
44437,'1 ',1,  18,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
44438,'1 ',1,  18,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
44440,'1 ',1,  18,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
44441,'1 ',1,  18,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
44442,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
44443,'1 ',1,  18,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
44444,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
44448,'1 ',1,  18,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
44450,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44451,'1 ',1,  18,   1,     1.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44452,'1 ',1,  18,   1,     2.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44455,'1 ',1,  18,   1,     1.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44456,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44457,'1 ',1,  18,   1,     0.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44458,'1 ',1,  18,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
44460,'1 ',1,  18,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
44462,'1 ',1,  18,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
44463,'1 ',1,  18,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
44466,'1 ',1,  18,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
44467,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
44468,'1 ',1,  18,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
44469,'1 ',1,  18,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
44470,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
44471,'1 ',1,  18,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
44472,'1 ',1,  18,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
44473,'1 ',1,  18,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
44476,'1 ',1,  18,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
44478,'1 ',1,  18,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
44481,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
44483,'1 ',1,  18,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
44484,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
44485,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
44487,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
44491,'1 ',1,  18,   1,     1.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44493,'1 ',1,  18,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
44494,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
44495,'1 ',1,  18,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
44496,'1 ',1,  18,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
44497,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
44498,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
44499,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
44500,'1 ',1,  18,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
44501,'1 ',1,  18,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
44502,'1 ',1,  18,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
44504,'1 ',1,  18,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
44505,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
44506,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
44507,'1 ',1,  18,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
44508,'1 ',1,  18,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
44509,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
44510,'1 ',1,  18,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
44511,'1 ',1,  18,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
44512,'1 ',1,  18,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
44516,'1 ',1,  18,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
44517,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
44518,'1 ',1,  18,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
44519,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
44520,'1 ',1,  18,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
44522,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
44523,'1 ',1,  18,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
44524,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
44526,'1 ',1,  18,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
44527,'1 ',1,  18,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
44528,'1 ',1,  18,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
44529,'1 ',1,  18,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
44531,'1 ',1,  18,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
44532,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
44533,'1 ',1,  18,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
44534,'1 ',1,  18,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
44535,'1 ',1,  18,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
44536,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
44538,'1 ',1,  18,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
44539,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
44540,'1 ',1,  18,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
44541,'1 ',1,  18,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
44542,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
44543,'1 ',1,  18,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
44544,'1 ',1,  18,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
44545,'1 ',1,  18,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
44546,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
44547,'1 ',1,  18,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
44548,'1 ',1,  18,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
44549,'1 ',1,  18,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
44550,'1 ',1,  18,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
44551,'1 ',1,  18,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
44552,'1 ',1,  18,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
44553,'1 ',1,  18,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
44554,'1 ',1,  18,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
44555,'1 ',1,  18,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
44556,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
44557,'1 ',1,  18,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
44558,'1 ',1,  18,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
44559,'1 ',1,  18,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
44560,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
44561,'1 ',1,  18,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
44562,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
44563,'1 ',1,  18,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
44564,'1 ',1,  18,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
44565,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
44566,'1 ',1,  18,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
44567,'1 ',1,  18,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
44568,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
44570,'1 ',1,  18,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
44572,'1 ',1,  18,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
44573,'1 ',1,  18,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
44575,'1 ',1,  18,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
44576,'1 ',1,  18,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
44577,'1 ',1,  18,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
44578,'1 ',1,  18,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
44579,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
44580,'1 ',1,  18,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
44581,'1 ',1,  18,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
44582,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
44583,'1 ',1,  18,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
44585,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
44586,'1 ',1,  18,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
44587,'1 ',1,  18,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
44588,'1 ',1,  18,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
44589,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
44590,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
44591,'1 ',1,  18,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
44593,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
44594,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
44596,'1 ',1,  18,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
44598,'1 ',1,  18,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
44599,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
44600,'1 ',1,  18,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
44601,'1 ',1,  18,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
44603,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
44604,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
44609,'1 ',1,  18,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
44610,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
44611,'1 ',1,  18,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
44612,'1 ',1,  18,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
44613,'1 ',1,  18,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
44614,'1 ',1,  18,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
44616,'1 ',1,  18,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
44617,'1 ',1,  18,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
44620,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
44621,'1 ',1,  18,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
44626,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
44627,'1 ',1,  18,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
44629,'1 ',1,  18,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
44630,'1 ',1,  18,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
44631,'1 ',1,  18,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
44632,'1 ',1,  18,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
44633,'1 ',1,  18,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
44635,'1 ',1,  18,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
44636,'1 ',1,  18,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
44637,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
44638,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
44639,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
44640,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
44641,'1 ',1,  18,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
44642,'1 ',1,  18,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
44643,'1 ',1,  18,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
44644,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
44645,'1 ',1,  18,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
44646,'1 ',1,  18,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
44647,'1 ',1,  18,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
44649,'1 ',1,  18,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
44650,'1 ',1,  18,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
44651,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
44652,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
44653,'1 ',1,  18,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
44655,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
44656,'1 ',1,  18,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
44657,'1 ',1,  18,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
44658,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
44659,'1 ',1,  18,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
44660,'1 ',1,  18,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
44661,'1 ',1,  18,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
44663,'1 ',1,  18,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
44664,'1 ',1,  18,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
44667,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
44669,'1 ',1,  18,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
44670,'1 ',1,  18,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
44672,'1 ',1,  18,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
44674,'1 ',1,  18,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
44677,'1 ',1,  18,   1,     7.150,     0.000,     0.000,     0.000,     0.000,   -10.830,   1,1, 0
44679,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
44680,'1 ',1,  18,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
44681,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
44682,'1 ',1,  18,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
44684,'1 ',1,  18,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
44685,'1 ',1,  18,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
44687,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
44688,'1 ',1,  18,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
44689,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
44691,'1 ',1,  18,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
44692,'1 ',1,  18,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
44693,'1 ',1,  18,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
44694,'1 ',1,  18,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
44695,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
44696,'1 ',1,  18,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
44697,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
44699,'1 ',1,  18,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
44700,'1 ',1,  18,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
44701,'1 ',1,  18,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
44702,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
44703,'1 ',1,  18,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
44704,'1 ',1,  18,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
44709,'1 ',1,  18,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
44710,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
44711,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
44712,'1 ',1,  18,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
44713,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
44714,'1 ',1,  18,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
44715,'1 ',1,  18,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
44716,'1 ',1,  18,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
44717,'1 ',1,  18,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
44718,'1 ',1,  18,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
44719,'1 ',1,  18,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
44721,'1 ',1,  18,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
44723,'1 ',1,  18,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
44724,'1 ',1,  18,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
44725,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
44726,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
44727,'1 ',1,  18,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
44728,'1 ',1,  18,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
44730,'1 ',1,  18,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
44737,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
44739,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
44740,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
44741,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
44742,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
44743,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
44744,'1 ',1,  18,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
44745,'1 ',1,  18,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
44746,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
44747,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
44748,'1 ',1,  18,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
44749,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
44750,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
44751,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
44753,'1 ',1,  18,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
44754,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
44755,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
44758,'1 ',1,  18,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
44759,'1 ',1,  18,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
44760,'1 ',1,  18,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
44761,'1 ',1,  18,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
44762,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
44763,'1 ',1,  18,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
44765,'1 ',1,  18,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
44766,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
44767,'1 ',1,  18,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
44768,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
44769,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
44770,'1 ',1,  18,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
44771,'1 ',1,  18,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
44772,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
44774,'1 ',1,  18,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
44775,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
44776,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
44777,'1 ',1,  18,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
44779,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
44781,'1 ',1,  18,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
44783,'1 ',1,  18,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
44784,'1 ',1,  18,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
44785,'1 ',1,  18,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
44787,'1 ',1,  18,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
44788,'1 ',1,  18,   1,     7.610,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
44790,'1 ',1,  18,   1,     7.770,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
44791,'1 ',1,  18,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
44792,'1 ',1,  18,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
44793,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
44796,'1 ',1,  18,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
44797,'1 ',1,  18,   1,     0.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44798,'1 ',1,  18,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
44799,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
44800,'1 ',1,  18,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44801,'1 ',1,  18,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44802,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
44803,'1 ',1,  18,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
44804,'1 ',1,  18,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
44806,'1 ',1,  18,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
44807,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
44808,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
44809,'1 ',1,  18,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
44810,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
44811,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
44813,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
44814,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
44815,'1 ',1,  18,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
44817,'1 ',1,  18,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
44819,'1 ',1,  18,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
44821,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
44822,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
44823,'1 ',1,  18,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
44826,'1 ',1,  18,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
44827,'1 ',1,  18,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
44828,'1 ',1,  18,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
44829,'1 ',1,  18,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
44830,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
44831,'1 ',1,  18,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
44832,'1 ',1,  18,   1,     0.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44833,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
44835,'1 ',1,  18,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
44838,'1 ',1,  18,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
44842,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
44844,'1 ',1,  18,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
44846,'1 ',1,  18,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
44848,'1 ',1,  18,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
44849,'1 ',1,  18,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
44851,'1 ',1,  18,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
44852,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
44854,'1 ',1,  18,   1,     0.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44855,'1 ',1,  18,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
44856,'1 ',1,  18,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
44858,'1 ',1,  18,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
44859,'1 ',1,  18,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
44860,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
44861,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
44862,'1 ',1,  18,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
44863,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
44864,'1 ',1,  18,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
44865,'1 ',1,  18,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
44866,'1 ',1,  18,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
44869,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
44870,'1 ',1,  18,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
44871,'1 ',1,  18,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
44872,'1 ',1,  18,   1,    10.360,     0.000,     0.000,     0.000,     0.000,   -13.540,   1,1, 0
44874,'1 ',1,  18,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
44876,'1 ',1,  18,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
44877,'1 ',1,  18,   1,     1.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44878,'1 ',1,  18,   1,     0.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44879,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44880,'1 ',1,  18,   1,     1.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44881,'1 ',1,  18,   1,     1.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44882,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44883,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
44884,'1 ',1,  18,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
44886,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
44887,'1 ',1,  18,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
44888,'1 ',1,  18,   1,     7.900,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
44889,'1 ',1,  18,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
44890,'1 ',1,  18,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
44891,'1 ',1,  18,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
44893,'1 ',1,  18,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
44894,'1 ',1,  18,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
44896,'1 ',1,  18,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
44898,'1 ',1,  18,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
44899,'1 ',1,  18,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
44900,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
44901,'1 ',1,  18,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
44902,'1 ',1,  18,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.250,   1,1, 0
44903,'1 ',1,  18,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
44905,'1 ',1,  18,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
44906,'1 ',1,  18,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
44909,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
44910,'1 ',1,  18,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
44911,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
44912,'1 ',1,  18,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
44913,'1 ',1,  18,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
44914,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
44915,'1 ',1,  18,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
44916,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
44917,'1 ',1,  18,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
44920,'1 ',1,  18,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
44921,'1 ',1,  18,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
44922,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
44924,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
44925,'1 ',1,  18,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
44927,'1 ',1,  18,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
44928,'1 ',1,  18,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
44929,'1 ',1,  18,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
44930,'1 ',1,  18,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
44931,'1 ',1,  18,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
44932,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
44933,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
44934,'1 ',1,  18,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
44935,'1 ',1,  18,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
44936,'1 ',1,  18,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
44937,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44938,'1 ',1,  18,   1,     1.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44941,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
44942,'1 ',1,  18,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
44943,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
44945,'1 ',1,  18,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
44947,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
44950,'1 ',1,  18,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
44951,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
44952,'1 ',1,  18,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
44954,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
44955,'1 ',1,  18,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
44958,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
44960,'1 ',1,  18,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
44961,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
44962,'1 ',1,  18,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
44963,'1 ',1,  18,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
44965,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
44966,'1 ',1,  18,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
44967,'1 ',1,  18,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
44969,'1 ',1,  18,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
44972,'1 ',1,  18,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
44973,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44974,'1 ',1,  18,   1,     0.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44976,'1 ',1,  18,   1,     0.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44980,'1 ',1,  18,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
44981,'1 ',1,  18,   1,     6.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44982,'1 ',1,  18,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
44983,'1 ',1,  18,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
44984,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44986,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44987,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44988,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44989,'1 ',1,  18,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
44990,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44991,'1 ',1,  18,   1,     1.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44992,'1 ',1,  18,   1,     1.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44994,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
44995,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
44996,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
44997,'1 ',1,  18,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
44999,'1 ',1,  18,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
45000,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
45001,'1 ',1,  18,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
45002,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
45003,'1 ',1,  18,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
45004,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
45005,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
45006,'1 ',1,  18,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
45008,'1 ',1,  18,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
45009,'1 ',1,  18,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
45010,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
45011,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
45012,'1 ',1,  18,   1,     3.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45013,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45015,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45018,'1 ',1,  18,   1,     1.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45020,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
45021,'1 ',1,  18,   1,     1.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45023,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
45024,'1 ',1,  18,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
45025,'1 ',1,  18,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
45026,'1 ',1,  18,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
45028,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
45029,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
45030,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
45031,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
45032,'1 ',1,  18,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
45033,'1 ',1,  18,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
45034,'1 ',1,  18,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
45035,'1 ',1,  18,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
45036,'1 ',1,  18,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
45037,'1 ',1,  18,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
45038,'1 ',1,  18,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
45039,'1 ',1,  18,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
45040,'1 ',1,  18,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
45041,'1 ',1,  18,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
45042,'1 ',1,  18,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
45043,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
45044,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
45045,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
45048,'1 ',1,  18,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
45049,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
45050,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
45051,'1 ',1,  18,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
45052,'1 ',1,  18,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
45053,'1 ',1,  18,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
45054,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
45056,'1 ',1,  18,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
45057,'1 ',1,  18,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
45060,'1 ',1,  18,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
45061,'1 ',1,  18,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
45062,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
45063,'1 ',1,  18,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
45064,'1 ',1,  18,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
45065,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
45067,'1 ',1,  18,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
45068,'1 ',1,  18,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
45069,'1 ',1,  18,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
45070,'1 ',1,  18,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
45071,'1 ',1,  18,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
45072,'1 ',1,  18,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
45073,'1 ',1,  18,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
45075,'1 ',1,  18,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
45077,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
