 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


45079,'1 ',1,  18,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
45080,'1 ',1,  18,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
45081,'1 ',1,  18,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
45083,'1 ',1,  18,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
45085,'1 ',1,  18,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
45088,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
45089,'1 ',1,  18,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
45090,'1 ',1,  18,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
45092,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
45093,'1 ',1,  18,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
45094,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
45095,'1 ',1,  18,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
45097,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
45099,'1 ',1,  18,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
45100,'1 ',1,  18,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
45101,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
45102,'1 ',1,  18,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
45105,'1 ',1,  18,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
45106,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
45107,'1 ',1,  18,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
45108,'1 ',1,  18,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
45109,'1 ',1,  18,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
45110,'1 ',1,  18,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
45111,'1 ',1,  18,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
45112,'1 ',1,  18,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
45113,'1 ',1,  18,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
45114,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
45115,'1 ',1,  18,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
45116,'1 ',1,  18,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
45117,'1 ',1,  18,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
45118,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
45119,'1 ',1,  18,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
45120,'1 ',1,  18,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
45121,'1 ',1,  18,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
45122,'1 ',1,  18,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
45123,'1 ',1,  18,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
45124,'1 ',1,  18,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
45125,'1 ',1,  18,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
45127,'1 ',1,  18,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
45132,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
45133,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
45136,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
45137,'1 ',1,  18,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
45138,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
45139,'1 ',1,  18,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
45140,'1 ',1,  18,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
45141,'1 ',1,  18,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
45142,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
45143,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
45144,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
45145,'1 ',1,  18,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
45146,'1 ',1,  18,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
45147,'1 ',1,  18,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
45150,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
45151,'1 ',1,  18,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
45152,'1 ',1,  18,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
45154,'1 ',1,  18,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
45155,'1 ',1,  18,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
45159,'1 ',1,  18,   1,     0.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45160,'1 ',1,  18,   1,     0.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45163,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
45164,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
45165,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
45168,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
45169,'1 ',1,  18,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
45170,'1 ',1,  18,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
45171,'1 ',1,  18,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
45172,'1 ',1,  18,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
45173,'1 ',1,  18,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
45174,'1 ',1,  18,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
45175,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
45176,'1 ',1,  18,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
45177,'1 ',1,  18,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
45178,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
45179,'1 ',1,  18,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45180,'1 ',1,  18,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
45183,'1 ',1,  18,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
45185,'1 ',1,  18,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
45186,'1 ',1,  18,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
45188,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
45189,'1 ',1,  18,   1,     2.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45190,'1 ',1,  18,   1,     0.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45192,'1 ',1,  18,   1,     1.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45193,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45194,'1 ',1,  18,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
45195,'1 ',1,  18,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
45197,'1 ',1,  18,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
45198,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
45201,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
45204,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
45205,'1 ',1,  18,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
45207,'1 ',1,  18,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
45209,'1 ',1,  18,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
45211,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
45212,'1 ',1,  18,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
45213,'1 ',1,  18,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
45214,'1 ',1,  18,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
45215,'1 ',1,  18,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
45216,'1 ',1,  18,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
45217,'1 ',1,  18,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
45218,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
45219,'1 ',1,  18,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
45220,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
45223,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
45224,'1 ',1,  18,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
45225,'1 ',1,  18,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
45226,'1 ',1,  18,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
45227,'1 ',1,  18,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
45228,'1 ',1,  18,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
45229,'1 ',1,  18,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
45231,'1 ',1,  18,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
45232,'1 ',1,  18,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
45233,'1 ',1,  18,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
45234,'1 ',1,  18,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
45235,'1 ',1,  18,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
45237,'1 ',1,  18,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
45239,'1 ',1,  18,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45240,'1 ',1,  18,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
45241,'1 ',1,  18,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
45242,'1 ',1,  18,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
45244,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
45245,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
45246,'1 ',1,  18,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
45247,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
45248,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
45249,'1 ',1,  18,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
45250,'1 ',1,  18,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
45252,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
45253,'1 ',1,  18,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
45255,'1 ',1,  18,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
45256,'1 ',1,  18,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
45258,'1 ',1,  18,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
45262,'1 ',1,  18,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
45263,'1 ',1,  18,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
45264,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
45265,'1 ',1,  18,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
45268,'1 ',1,  18,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
45269,'1 ',1,  18,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
45270,'1 ',1,  18,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
45271,'1 ',1,  18,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
45272,'1 ',1,  18,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
45273,'1 ',1,  18,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
45275,'1 ',1,  18,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
45277,'1 ',1,  18,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
45279,'1 ',1,  18,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
45282,'1 ',1,  18,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
45283,'1 ',1,  18,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
45284,'1 ',1,  18,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
45286,'1 ',1,  18,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
45288,'1 ',1,  18,   1,     7.690,     0.000,     0.000,     0.000,     0.000,   -11.910,   1,1, 0
45290,'1 ',1,  18,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
45292,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
45293,'1 ',1,  18,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
45294,'1 ',1,  18,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
45295,'1 ',1,  18,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
45296,'1 ',1,  18,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
45297,'1 ',1,  18,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
45298,'1 ',1,  18,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
45299,'1 ',1,  18,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
45301,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
45302,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
45304,'1 ',1,  18,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
45305,'1 ',1,  18,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
45307,'1 ',1,  18,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
45308,'1 ',1,  18,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
45309,'1 ',1,  18,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
45310,'1 ',1,  18,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
45311,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
45312,'1 ',1,  18,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
45313,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45314,'1 ',1,  18,   1,     5.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45315,'1 ',1,  18,   1,     2.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45317,'1 ',1,  18,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
45318,'1 ',1,  18,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
45320,'1 ',1,  18,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
45322,'1 ',1,  18,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
45323,'1 ',1,  18,   1,     5.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45324,'1 ',1,  18,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
45325,'1 ',1,  18,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
45326,'1 ',1,  18,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
45327,'1 ',1,  18,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
45329,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
45331,'1 ',1,  18,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
45335,'1 ',1,  18,   1,     3.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45336,'1 ',1,  18,   1,     1.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45337,'1 ',1,  18,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
45340,'1 ',1,  18,   1,     2.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45341,'1 ',1,  18,   1,     0.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45342,'1 ',1,  18,   1,     1.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45343,'1 ',1,  18,   1,     2.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45344,'1 ',1,  18,   1,     0.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45345,'1 ',1,  18,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
45346,'1 ',1,  18,   1,     0.990,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
45347,'1 ',1,  18,   1,     0.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45348,'1 ',1,  18,   1,     1.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45349,'1 ',1,  18,   1,     0.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45351,'1 ',1,  18,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
45353,'1 ',1,  18,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
45354,'1 ',1,  18,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
45356,'1 ',1,  18,   1,     2.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45357,'1 ',1,  18,   1,     2.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45358,'1 ',1,  18,   1,     3.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45359,'1 ',1,  18,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
45360,'1 ',1,  18,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
45361,'1 ',1,  18,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
45362,'1 ',1,  18,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
45365,'1 ',1,  18,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
45366,'1 ',1,  18,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
45367,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
45368,'1 ',1,  18,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
45369,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
45370,'1 ',1,  18,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
45371,'1 ',1,  18,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
45372,'1 ',1,  18,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
45373,'1 ',1,  18,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
45375,'1 ',1,  18,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
45376,'1 ',1,  18,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
45377,'1 ',1,  18,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
45378,'1 ',1,  18,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
45379,'1 ',1,  18,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
45382,'1 ',1,  18,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
45384,'1 ',1,  18,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
45385,'1 ',1,  18,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
45386,'1 ',1,  18,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
45387,'1 ',1,  18,   1,     0.130,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
45388,'1 ',1,  18,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
45390,'1 ',1,  18,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
45391,'1 ',1,  18,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
45393,'1 ',1,  18,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
45394,'1 ',1,  18,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
45395,'1 ',1,  18,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
45397,'1 ',1,  18,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
45398,'1 ',1,  18,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
45400,'1 ',1,  18,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
45401,'1 ',1,  18,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
45402,'1 ',1,  18,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
45403,'1 ',1,  18,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
45404,'1 ',1,  18,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
45405,'1 ',1,  18,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
45406,'1 ',1,  18,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
45407,'1 ',1,  18,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
45409,'1 ',1,  18,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
45412,'1 ',1,  18,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
45414,'1 ',1,  18,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
45416,'1 ',1,  18,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
45417,'1 ',1,  18,   1,     1.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45418,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
45419,'1 ',1,  18,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
45420,'1 ',1,  18,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
45422,'1 ',1,  18,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
45423,'1 ',1,  18,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
45424,'1 ',1,  18,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
45426,'1 ',1,  18,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
45427,'1 ',1,  18,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
45430,'1 ',1,  18,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
45431,'1 ',1,  18,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
45433,'1 ',1,  18,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
45434,'1 ',1,  18,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
45435,'1 ',1,  18,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
45436,'1 ',1,  18,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
45438,'1 ',1,  18,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
45439,'1 ',1,  18,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
45442,'1 ',1,  18,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
45443,'1 ',1,  18,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
45446,'1 ',1,  18,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
45447,'1 ',1,  18,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
45448,'1 ',1,  18,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
45449,'1 ',1,  18,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
45450,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
45451,'1 ',1,  38,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
45452,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
45453,'1 ',1,  38,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
45454,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
45455,'1 ',1,  38,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
45456,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
45457,'1 ',1,  38,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
45458,'1 ',1,  38,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
45459,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
45460,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
45461,'1 ',1,  38,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
45462,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45463,'1 ',1,  38,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
45464,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
45466,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
45467,'1 ',1,  38,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
45469,'1 ',1,  38,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
45470,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
45471,'1 ',1,  38,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
45472,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
45473,'1 ',1,  38,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
45474,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
45477,'1 ',1,  38,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
45478,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
45480,'1 ',1,  38,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
45481,'1 ',1,  38,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
45482,'1 ',1,  38,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
45483,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
45484,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
45485,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
45486,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
45487,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
45490,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
45492,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
45494,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45495,'1 ',1,  38,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
45496,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
45497,'1 ',1,  38,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
45498,'1 ',1,  38,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
45499,'1 ',1,  38,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
45500,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
45501,'1 ',1,  38,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
45502,'1 ',1,  38,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
45503,'1 ',1,  38,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
45504,'1 ',1,  38,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
45505,'1 ',1,  38,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
45506,'1 ',1,  38,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
45507,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
45508,'1 ',1,  38,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
45509,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
45511,'1 ',1,  38,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
45512,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
45513,'1 ',1,  38,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
45514,'1 ',1,  38,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
45515,'1 ',1,  38,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
45517,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
45519,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
45520,'1 ',1,  38,   1,     0.120,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
45522,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
45523,'1 ',1,  38,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
45527,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
45530,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
45531,'1 ',1,  38,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
45532,'1 ',1,  38,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
45537,'1 ',1,  38,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
45538,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
45539,'1 ',1,  38,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
45540,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
45541,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
45542,'1 ',1,  38,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
45543,'1 ',1,  38,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
45545,'1 ',1,  38,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
45546,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
45547,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
45548,'1 ',1,  38,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
45549,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
45550,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
45552,'1 ',1,  38,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
45553,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
45554,'1 ',1,  38,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
45555,'1 ',1,  38,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
45557,'1 ',1,  38,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
45558,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
45560,'1 ',1,  38,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
45561,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
45562,'1 ',1,  38,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
45563,'1 ',1,  38,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
45564,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
45565,'1 ',1,  38,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
45566,'1 ',1,  38,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
45567,'1 ',1,  38,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
45568,'1 ',1,  38,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
45570,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
45571,'1 ',1,  38,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
45573,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
45574,'1 ',1,  38,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
45575,'1 ',1,  38,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
45576,'1 ',1,  38,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
45579,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
45580,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
45581,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
45583,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
45584,'1 ',1,  38,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
45585,'1 ',1,  38,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
45586,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
45587,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
45588,'1 ',1,  38,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
45589,'1 ',1,  38,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
45590,'1 ',1,  38,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
45592,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
45593,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
45594,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
45596,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
45597,'1 ',1,  38,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
45598,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
45599,'1 ',1,  38,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
45601,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
45602,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
45603,'1 ',1,  38,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
45604,'1 ',1,  38,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
45605,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
45608,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
45610,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
45612,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
45613,'1 ',1,  38,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
45614,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
45616,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
45618,'1 ',1,  38,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
45620,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
45621,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
45623,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
45624,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
45625,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
45627,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
45628,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
45629,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
45631,'1 ',1,  38,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
45633,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
45634,'1 ',1,  38,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
45635,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
45636,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
45637,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
45639,'1 ',1,  38,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
45640,'1 ',1,  38,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
45641,'1 ',1,  38,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
45643,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
45644,'1 ',1,  38,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
45645,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
45646,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
45648,'1 ',1,  38,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
45649,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
45650,'1 ',1,  38,   1,     0.190,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
45651,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
45652,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
45655,'1 ',1,  38,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
45656,'1 ',1,  38,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
45658,'1 ',1,  38,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
45660,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
45661,'1 ',1,  38,   1,     6.540,     0.000,     0.000,     0.000,     0.000,   -11.870,   1,1, 0
45662,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
45663,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
45664,'1 ',1,  38,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
45666,'1 ',1,  38,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
45667,'1 ',1,  38,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
45668,'1 ',1,  38,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
45670,'1 ',1,  38,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
45671,'1 ',1,  38,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
45672,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
45673,'1 ',1,  38,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
45674,'1 ',1,  38,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
45675,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
45676,'1 ',1,  38,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
45677,'1 ',1,  38,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
45680,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
45681,'1 ',1,  38,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
45682,'1 ',1,  38,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
45684,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
45686,'1 ',1,  38,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
45687,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
45688,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
45689,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
45690,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
45691,'1 ',1,  38,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
45692,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
45694,'1 ',1,  38,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
45695,'1 ',1,  38,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
45701,'1 ',1,  38,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
45702,'1 ',1,  38,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
45703,'1 ',1,  38,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
45705,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
45707,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
45708,'1 ',1,  38,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
45709,'1 ',1,  38,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
45710,'1 ',1,  38,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
45711,'1 ',1,  38,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
45712,'1 ',1,  38,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
45713,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
45714,'1 ',1,  38,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
45716,'1 ',1,  38,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
45717,'1 ',1,  38,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
45718,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
45719,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
45720,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
45721,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
45722,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45725,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
45726,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
45727,'1 ',1,  38,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
45728,'1 ',1,  38,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
45729,'1 ',1,  38,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
45730,'1 ',1,  38,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
45731,'1 ',1,  38,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
45733,'1 ',1,  38,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
45734,'1 ',1,  38,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
45736,'1 ',1,  38,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
45737,'1 ',1,  38,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
45738,'1 ',1,  38,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
45739,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
45740,'1 ',1,  38,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
45744,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
45745,'1 ',1,  38,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
45746,'1 ',1,  38,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
45747,'1 ',1,  38,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
45748,'1 ',1,  38,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
45749,'1 ',1,  38,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
45751,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
45753,'1 ',1,  38,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
45755,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
45757,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
45759,'1 ',1,  38,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
45760,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
45761,'1 ',1,  38,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
45762,'1 ',1,  38,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
45765,'1 ',1,  38,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
45767,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
45768,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
45769,'1 ',1,  38,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
45771,'1 ',1,  38,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
45772,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
45773,'1 ',1,  38,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
45775,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
45776,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
45777,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
45778,'1 ',1,  38,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
45779,'1 ',1,  38,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
45780,'1 ',1,  38,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
45781,'1 ',1,  38,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
45782,'1 ',1,  38,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
45783,'1 ',1,  38,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
45785,'1 ',1,  38,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
45786,'1 ',1,  38,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
45787,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
45788,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
45789,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
45790,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
45792,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
45794,'1 ',1,  38,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
45795,'1 ',1,  38,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
45798,'1 ',1,  38,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
45799,'1 ',1,  38,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
45800,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45804,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
45808,'1 ',1,  38,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
45809,'1 ',1,  38,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
45810,'1 ',1,  38,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
45814,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
45815,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
45816,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
45817,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
45818,'1 ',1,  38,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
45819,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
45820,'1 ',1,  38,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45821,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
45822,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
45823,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
45824,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
45825,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
45826,'1 ',1,  38,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
45827,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
45828,'1 ',1,  38,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
45831,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
45834,'1 ',1,  38,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
45835,'1 ',1,  38,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
45836,'1 ',1,  38,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
45838,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
45839,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
45841,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
45842,'1 ',1,  38,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
45844,'1 ',1,  38,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
45845,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
45846,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
45849,'1 ',1,  38,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
45851,'1 ',1,  38,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
45852,'1 ',1,  38,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
45853,'1 ',1,  38,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
45854,'1 ',1,  38,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
45855,'1 ',1,  38,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
45856,'1 ',1,  38,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
45858,'1 ',1,  38,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
45859,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
45861,'1 ',1,  38,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
45862,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
45863,'1 ',1,  38,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
45867,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
45868,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
45869,'1 ',1,  38,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
45870,'1 ',1,  38,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
45873,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
45874,'1 ',1,  38,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
45875,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
45876,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
45877,'1 ',1,  38,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
45878,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
45879,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
45881,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
45882,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
45883,'1 ',1,  38,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
45885,'1 ',1,  38,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
45889,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
45890,'1 ',1,  38,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
45892,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
45893,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
45894,'1 ',1,  38,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
45895,'1 ',1,  38,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
45896,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
45898,'1 ',1,  38,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
45901,'1 ',1,  38,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
45902,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
45903,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
45904,'1 ',1,  38,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
45905,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
45906,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
45908,'1 ',1,  38,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
45909,'1 ',1,  38,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
45910,'1 ',1,  38,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
45911,'1 ',1,  38,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
45912,'1 ',1,  38,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
45913,'1 ',1,  38,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
45914,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
45915,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
45916,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
45917,'1 ',1,  38,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
45918,'1 ',1,  38,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
45919,'1 ',1,  38,   1,    24.170,     0.000,     0.000,     0.000,     0.000,   -37.720,   1,1, 0
45920,'1 ',1,  38,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
45921,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
45922,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
45923,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
45924,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
45925,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
45926,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
45927,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
45928,'1 ',1,  38,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
45929,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
45930,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
45931,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
45932,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
45933,'1 ',1,  38,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
45934,'1 ',1,  38,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
45935,'1 ',1,  38,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
45936,'1 ',1,  38,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
45937,'1 ',1,  38,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
45938,'1 ',1,  38,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
45940,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
45941,'1 ',1,  38,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
45942,'1 ',1,  38,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
45943,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
45946,'1 ',1,  38,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
45947,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
45948,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
45949,'1 ',1,  38,   1,     5.540,     0.000,     0.000,     0.000,     0.000,   -10.710,   1,1, 0
45952,'1 ',1,  38,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
45953,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
45955,'1 ',1,  38,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
45957,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
45958,'1 ',1,  38,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
45959,'1 ',1,  38,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
45961,'1 ',1,  38,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
45962,'1 ',1,  38,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
45963,'1 ',1,  38,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
45964,'1 ',1,  38,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
45965,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
45966,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
45968,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
45971,'1 ',1,  38,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
45972,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
45973,'1 ',1,  38,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
45977,'1 ',1,  38,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
45980,'1 ',1,  38,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
45981,'1 ',1,  38,   1,    12.740,     0.000,     0.000,     0.000,     0.000,   -18.590,   1,1, 0
45983,'1 ',1,  38,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
45984,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
45985,'1 ',1,  38,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
45986,'1 ',1,  38,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
45987,'1 ',1,  38,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
45988,'1 ',1,  38,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
45989,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
45990,'1 ',1,  38,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
45993,'1 ',1,  38,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
45994,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
45995,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
45996,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
45997,'1 ',1,  38,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
45999,'1 ',1,  38,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
46000,'1 ',1,  38,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
46001,'1 ',1,  38,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
46003,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
46004,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
46005,'1 ',1,  38,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
46006,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
46007,'1 ',1,  38,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
46008,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
46009,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
46010,'1 ',1,  38,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
46013,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46014,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46016,'1 ',1,  38,   1,     0.200,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46017,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
46018,'1 ',1,  38,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
46023,'1 ',1,  38,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
46025,'1 ',1,  38,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
46026,'1 ',1,  38,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
46029,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46030,'1 ',1,  38,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46031,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46033,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46035,'1 ',1,  38,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
46037,'1 ',1,  38,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
46038,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46040,'1 ',1,  38,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
46041,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46042,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46045,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46046,'1 ',1,  38,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
46047,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46049,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
46052,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46054,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46057,'1 ',1,  38,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46058,'1 ',1,  38,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
46060,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46061,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46063,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46065,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46066,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46067,'1 ',1,  38,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46069,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
46070,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46071,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46072,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46073,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46074,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46075,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46077,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46078,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
46079,'1 ',1,  38,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46080,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46081,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46082,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46083,'1 ',1,  38,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46084,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46085,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46086,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46087,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
46089,'1 ',1,  38,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
46090,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46091,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46092,'1 ',1,  38,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
46093,'1 ',1,  38,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46094,'1 ',1,  38,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46095,'1 ',1,  38,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46096,'1 ',1,  38,   1,     0.140,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46097,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46098,'1 ',1,  38,   1,     0.140,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46099,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46100,'1 ',1,  38,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46101,'1 ',1,  38,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46102,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46103,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46105,'1 ',1,  38,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46106,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46107,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
46108,'1 ',1,  38,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46109,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46110,'1 ',1,  38,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46111,'1 ',1,  38,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46112,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46113,'1 ',1,  38,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46114,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46115,'1 ',1,  38,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
46116,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46117,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46118,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46119,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46120,'1 ',1,  38,   1,     0.190,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46121,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46123,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46124,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46126,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46127,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46128,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46129,'1 ',1,  38,   1,     0.190,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46130,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46132,'1 ',1,  38,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46133,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46134,'1 ',1,  38,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46135,'1 ',1,  38,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
46136,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46137,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
46139,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46140,'1 ',1,  38,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46141,'1 ',1,  38,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46143,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46144,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46145,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46146,'1 ',1,  38,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
46147,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46148,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46149,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
46150,'1 ',1,  38,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
46152,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46154,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46155,'1 ',1,  38,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46156,'1 ',1,  38,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
46157,'1 ',1,  38,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46158,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46159,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46161,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46162,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46163,'1 ',1,  38,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
46164,'1 ',1,  38,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46165,'1 ',1,  38,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46166,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46171,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46172,'1 ',1,  38,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
46173,'1 ',1,  38,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46174,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46175,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46176,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.080,   1,1, 0
46177,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46178,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46179,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46180,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46181,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
46182,'1 ',1,  38,   1,     0.480,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46184,'1 ',1,  38,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
46185,'1 ',1,  38,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
46186,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46187,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46188,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46189,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46191,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46192,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46193,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46194,'1 ',1,  38,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46197,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46201,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46202,'1 ',1,  38,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46203,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46205,'1 ',1,  38,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46206,'1 ',1,  38,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
46207,'1 ',1,  38,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
46208,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46209,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
46211,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46212,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46215,'1 ',1,  38,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46216,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46217,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
46219,'1 ',1,  38,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
46222,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46223,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46224,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46226,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46228,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46229,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46233,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
46234,'1 ',1,  38,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
46235,'1 ',1,  38,   1,     0.230,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46236,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
46237,'1 ',1,  38,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
46239,'1 ',1,  38,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
46240,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
46241,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46242,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
46243,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46244,'1 ',1,  38,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46245,'1 ',1,  38,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
46246,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46247,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46249,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
46250,'1 ',1,  38,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
46251,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46252,'1 ',1,  38,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
46253,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46254,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
46255,'1 ',1,  38,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
46256,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46257,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
46259,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46260,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46262,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
46264,'1 ',1,  38,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
46265,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
46266,'1 ',1,  38,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
46269,'1 ',1,  38,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
46270,'1 ',1,  38,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
46271,'1 ',1,  38,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
46272,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46275,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
46276,'1 ',1,  38,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46277,'1 ',1,  38,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
46278,'1 ',1,  38,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
46279,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46280,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46282,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
46284,'1 ',1,  38,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
46287,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46289,'1 ',1,  38,   1,     0.190,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46290,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46291,'1 ',1,  38,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.050,   1,1, 0
46293,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46294,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46295,'1 ',1,  38,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.040,   1,1, 0
46297,'1 ',1,  38,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
46299,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46301,'1 ',1,  38,   1,     0.240,     0.000,     0.000,     0.000,     0.000,    -0.070,   1,1, 0
46302,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46303,'1 ',1,  38,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
46304,'1 ',1,  38,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
46306,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
46308,'1 ',1,  38,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
46310,'1 ',1,  38,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
46312,'1 ',1,  38,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
46313,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
46314,'1 ',1,  38,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
46315,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
46316,'1 ',1,  38,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
46317,'1 ',1,  38,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
46318,'1 ',1,  38,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
46319,'1 ',1,  38,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
46320,'1 ',1,  38,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
46321,'1 ',1,  38,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
46322,'1 ',1,  38,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
46324,'1 ',1,  38,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
46325,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
46326,'1 ',1,  38,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
46327,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
46329,'1 ',1,  38,   1,     0.260,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
46330,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
46331,'1 ',1,  38,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
46332,'1 ',1,  38,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
46333,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
46334,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
46335,'1 ',1,  38,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
46336,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
46338,'1 ',1,  38,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
46340,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
46341,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
46343,'1 ',1,  38,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
46344,'1 ',1,  38,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
46346,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
46347,'1 ',1,  38,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
46349,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
46351,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
46353,'1 ',1,  38,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
46356,'1 ',1,  38,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
46357,'1 ',1,  38,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
46358,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
46360,'1 ',1,  38,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
46361,'1 ',1,  38,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
46362,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
46364,'1 ',1,  38,   1,     6.130,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,1, 0
46365,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
46366,'1 ',1,  38,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
46367,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
46368,'1 ',1,  38,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
46369,'1 ',1,  38,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
46370,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
46372,'1 ',1,  38,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
46373,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
46374,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
46375,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
46376,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
46378,'1 ',1,  38,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
46379,'1 ',1,  38,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
46380,'1 ',1,  38,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
46381,'1 ',1,  38,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
46383,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
46384,'1 ',1,  38,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
46387,'1 ',1,  38,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46388,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46390,'1 ',1,  38,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
46391,'1 ',1,  38,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46392,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46394,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46395,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46396,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46398,'1 ',1,  38,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
46399,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
46400,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
46402,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
46403,'1 ',1,  38,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
46404,'1 ',1,  38,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
46405,'1 ',1,  38,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
46406,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
46407,'1 ',1,  38,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
46408,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
46409,'1 ',1,  38,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
46410,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
46411,'1 ',1,  38,   1,     0.770,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
46412,'1 ',1,  38,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
46413,'1 ',1,  38,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
46414,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
46415,'1 ',1,  38,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
46416,'1 ',1,  38,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
46417,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
46419,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
46421,'1 ',1,  38,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
46422,'1 ',1,  38,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
46423,'1 ',1,  38,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
46425,'1 ',1,  38,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
46426,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
46427,'1 ',1,  38,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
46428,'1 ',1,  38,   1,    11.770,     0.000,     0.000,     0.000,     0.000,   -23.130,   1,1, 0
46429,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
46430,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
46431,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
46433,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
46434,'1 ',1,  38,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
46435,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
46436,'1 ',1,  38,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
46437,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46438,'1 ',1,  38,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
46439,'1 ',1,  38,   1,    19.460,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
46441,'1 ',1,  38,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
46442,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46443,'1 ',1,  38,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
46444,'1 ',1,  38,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
46447,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46448,'1 ',1,  38,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
46449,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46450,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46453,'1 ',1,  38,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.270,   1,1, 0
46454,'1 ',1,  38,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46455,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46457,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46459,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.100,   1,1, 0
46460,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
46461,'1 ',1,  38,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
46462,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46465,'1 ',1,  38,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
46466,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46467,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
46469,'1 ',1,  38,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
46470,'1 ',1,  38,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
46471,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46472,'1 ',1,  38,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
46474,'1 ',1,  38,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
46475,'1 ',1,  38,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
46476,'1 ',1,  38,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
46477,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46478,'1 ',1,  38,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
46479,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46480,'1 ',1,  38,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
46483,'1 ',1,  38,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
46485,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
46486,'1 ',1,  38,   1,     0.150,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
46487,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
46488,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
46489,'1 ',1,  38,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
46490,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
46492,'1 ',1,  38,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
46493,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
46494,'1 ',1,  38,   1,     0.400,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
46496,'1 ',1,  38,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
46497,'1 ',1,  38,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
46499,'1 ',1,  38,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
46504,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
46505,'1 ',1,  38,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
46506,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
46507,'1 ',1,  38,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
46508,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
46509,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
46510,'1 ',1,  38,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
46511,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
46512,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
46513,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
46514,'1 ',1,  38,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
46515,'1 ',1,  38,   1,     6.450,     0.000,     0.000,     0.000,     0.000,   -10.090,   1,1, 0
46516,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
46517,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
46518,'1 ',1,  38,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
46520,'1 ',1,  38,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
46522,'1 ',1,  38,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
46523,'1 ',1,  38,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
46524,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
46525,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
46527,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
46529,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
46530,'1 ',1,  38,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
46531,'1 ',1,  38,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
46532,'1 ',1,  38,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
46533,'1 ',1,  38,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
46534,'1 ',1,  38,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
46535,'1 ',1,  38,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
46536,'1 ',1,  38,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
46537,'1 ',1,  38,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
46539,'1 ',1,  38,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
46540,'1 ',1,  38,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -8.940,   1,1, 0
46542,'1 ',1,  38,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
46543,'1 ',1,  38,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
46544,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
46546,'1 ',1,  38,   1,     0.760,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
46547,'1 ',1,  38,   1,     0.990,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
46548,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
46549,'1 ',1,  38,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
46550,'1 ',1,  38,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
46551,'1 ',1,  38,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
46552,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
46553,'1 ',1,  38,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
46555,'1 ',1,  38,   1,     0.820,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
46556,'1 ',1,  38,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
46557,'1 ',1,  38,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
46558,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
46559,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
46560,'1 ',1,  38,   1,     0.180,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
46561,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
46562,'1 ',1,  38,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
46563,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
46564,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
46565,'1 ',1,  38,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
46566,'1 ',1,  38,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
46567,'1 ',1,  38,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
46568,'1 ',1,  38,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
46569,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
46570,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
46571,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
46572,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
46573,'1 ',1,  38,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
46574,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
46575,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
46576,'1 ',1,  38,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
46577,'1 ',1,  38,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
46578,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
46580,'1 ',1,  38,   1,     7.790,     0.000,     0.000,     0.000,     0.000,   -14.530,   1,1, 0
46581,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
46582,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
46584,'1 ',1,  38,   1,     0.930,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
46585,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
46586,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
46589,'1 ',1,  38,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
46590,'1 ',1,  38,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
46594,'1 ',1,  38,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
46595,'1 ',1,  38,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
46598,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
46599,'1 ',1,  38,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
46600,'1 ',1,  38,   1,     0.350,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
46601,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
46602,'1 ',1,  38,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
46604,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
46605,'1 ',1,  38,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
46606,'1 ',1,  38,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
46607,'1 ',1,  38,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
46608,'1 ',1,  38,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
46609,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
46610,'1 ',1,  38,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
46611,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
46612,'1 ',1,  38,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
46614,'1 ',1,  38,   1,     0.560,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
46617,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
46618,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
46619,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
46620,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
46621,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
46622,'1 ',1,  38,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
46623,'1 ',1,  38,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
46624,'1 ',1,  38,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
46625,'1 ',1,  38,   1,     7.320,     0.000,     0.000,     0.000,     0.000,   -13.380,   1,1, 0
46626,'1 ',1,  38,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46627,'1 ',1,  38,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
46628,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
46631,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
46634,'1 ',1,  38,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
46635,'1 ',1,  38,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
46637,'1 ',1,  38,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
46638,'1 ',1,  38,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
46639,'1 ',1,  38,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
46640,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
46641,'1 ',1,  38,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
46642,'1 ',1,  38,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
46645,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46647,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
46648,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
46649,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
46651,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
46653,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
46654,'1 ',1,  38,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
46657,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
46659,'1 ',1,  38,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
46660,'1 ',1,  38,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
46662,'1 ',1,  38,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
46663,'1 ',1,  38,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
46664,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
46667,'1 ',1,  38,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
46670,'1 ',1,  38,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
46671,'1 ',1,  38,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
46672,'1 ',1,  38,   1,     0.280,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
46674,'1 ',1,  38,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
46675,'1 ',1,  38,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
46676,'1 ',1,  38,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,1, 0
46677,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
46678,'1 ',1,  38,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
46679,'1 ',1,  38,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
46680,'1 ',1,  38,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
46681,'1 ',1,  38,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
46682,'1 ',1,  38,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
46683,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
46686,'1 ',1,  38,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
46688,'1 ',1,  38,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
46689,'1 ',1,  38,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
46690,'1 ',1,  38,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
46691,'1 ',1,  38,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
46692,'1 ',1,  38,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46694,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46695,'1 ',1,  38,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
46697,'1 ',1,  38,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
46699,'1 ',1,  38,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
46700,'1 ',1,  38,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
46701,'1 ',1,  38,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
46702,'1 ',1,  38,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
46705,'1 ',1,  38,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
46706,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46707,'1 ',1,  38,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
46709,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46710,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46711,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
46712,'1 ',1,  38,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
46713,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
46714,'1 ',1,  38,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
46715,'1 ',1,  38,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
46716,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46717,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -0.120,   1,1, 0
46718,'1 ',1,  38,   1,     0.500,     0.000,     0.000,     0.000,     0.000,    -0.140,   1,1, 0
46719,'1 ',1,  38,   1,     0.570,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46720,'1 ',1,  38,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
46721,'1 ',1,  38,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
46724,'1 ',1,  38,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
46726,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
46727,'1 ',1,  38,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
46728,'1 ',1,  38,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
46729,'1 ',1,  38,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
46730,'1 ',1,  38,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
46733,'1 ',1,  38,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
46734,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
46735,'1 ',1,  38,   1,     0.440,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
46737,'1 ',1,  38,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
46739,'1 ',1,  38,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
46740,'1 ',1,  38,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.180,   1,1, 0
46741,'1 ',1,  38,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
46744,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
46746,'1 ',1,  38,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
46747,'1 ',1,  38,   1,     0.710,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
46748,'1 ',1,  38,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
46749,'1 ',1,  38,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
46751,'1 ',1,  38,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
46754,'1 ',1,  38,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
46755,'1 ',1,  38,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
46756,'1 ',1,  38,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
46757,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
46758,'1 ',1,  38,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
46761,'1 ',1,  38,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
46764,'1 ',1,  38,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
46765,'1 ',1,  38,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
46766,'1 ',1,  38,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
46767,'1 ',1,  38,   1,     0.300,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
46768,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
46769,'1 ',1,  38,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
46770,'1 ',1,  38,   1,     0.430,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
46771,'1 ',1,  38,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
46773,'1 ',1,  38,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
46774,'1 ',1,  38,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
46776,'1 ',1,  38,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
46777,'1 ',1,  38,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
46778,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
46779,'1 ',1,  38,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
46780,'1 ',1,  38,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
46781,'1 ',1,  38,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
46782,'1 ',1,  38,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
46783,'1 ',1,  38,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
46784,'1 ',1,  38,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
46785,'1 ',1,  38,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
46786,'1 ',1,  38,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
46787,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
46789,'1 ',1,  38,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
46791,'1 ',1,  38,   1,     0.340,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
46792,'1 ',1,  38,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
46793,'1 ',1,  38,   1,     0.450,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
46794,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
46795,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
46797,'1 ',1,  38,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
46798,'1 ',1,  38,   1,    12.590,     0.000,     0.000,     0.000,     0.000,   -24.620,   1,1, 0
46799,'1 ',1,  38,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -9.690,   1,1, 0
46801,'1 ',1,  38,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
46802,'1 ',1,  38,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
46803,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
46806,'1 ',1,  38,   1,     0.590,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
46807,'1 ',1,  38,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
46808,'1 ',1,  38,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
46809,'1 ',1,  38,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
46811,'1 ',1,  38,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
46812,'1 ',1,  38,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
46813,'1 ',1,  38,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
46814,'1 ',1,  38,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
46815,'1 ',1,  38,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
46816,'1 ',1,  38,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
46818,'1 ',1,  38,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
46819,'1 ',1,  38,   1,     0.250,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
46820,'1 ',1,  38,   1,     5.250,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
46822,'1 ',1,  38,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
46823,'1 ',1,  38,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
46827,'1 ',1,  38,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
46828,'1 ',1,  38,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
46830,'1 ',1,  38,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
46831,'1 ',1,  38,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
46832,'1 ',1,  38,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
46833,'1 ',1,  38,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
46834,'1 ',1,  38,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
46835,'1 ',1,  38,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
46836,'1 ',1,  38,   1,    19.580,     0.000,     0.000,     0.000,     0.000,   -26.520,   1,1, 0
46837,'1 ',1,  38,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
46838,'1 ',1,  38,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
46839,'1 ',1,  38,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
46840,'1 ',1,  38,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
46841,'1 ',1,  38,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
46842,'1 ',1,  38,   1,     7.020,     0.000,     0.000,     0.000,     0.000,   -11.820,   1,1, 0
46844,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46847,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46848,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46850,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46856,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46859,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46867,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46872,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46881,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46883,'1 ',1,   2,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46884,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46885,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46887,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46888,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46889,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46890,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46891,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46893,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46894,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46895,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46896,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46898,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46899,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46900,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46901,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46902,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46903,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46905,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46906,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46908,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46910,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46912,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46914,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46915,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46916,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46917,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46923,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46925,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46926,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46927,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46928,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46929,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46931,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46936,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46937,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46939,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46940,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46941,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46942,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46943,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46944,'1 ',1,  13,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46947,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46948,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46950,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46955,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46959,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46962,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46969,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46970,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46973,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46974,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46975,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46976,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46978,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46983,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46993,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46994,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46996,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46997,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46998,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
46999,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47000,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47001,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47004,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47005,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47010,'1 ',1,  20,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
47012,'1 ',1,   2,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
47014,'1 ',1,   2,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
47015,'1 ',1,   2,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
47016,'1 ',1,   2,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
47019,'1 ',1,   2,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
47020,'1 ',1,   2,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
47021,'1 ',1,   2,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
47022,'1 ',1,   2,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
47023,'1 ',1,   2,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
47024,'1 ',1,   2,   1,    44.520,     0.000,     0.000,     0.000,     0.000,   -14.850,   1,1, 0
47025,'1 ',1,   2,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
47026,'1 ',1,   2,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
47030,'1 ',1,   2,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
47031,'1 ',1,   2,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
47032,'1 ',1,   2,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
47033,'1 ',1,   2,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
47035,'1 ',1,   2,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
47036,'1 ',1,   2,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
47037,'1 ',1,   2,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
47038,'1 ',1,   2,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
47039,'1 ',1,   2,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
47042,'1 ',1,   2,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
47043,'1 ',1,   2,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
47044,'1 ',1,   2,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
47045,'1 ',1,   2,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
47046,'1 ',1,   2,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
47047,'1 ',1,   2,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
47049,'1 ',1,   2,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
47050,'1 ',1,   2,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
47051,'1 ',1,   2,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
47052,'1 ',1,   2,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
47055,'1 ',1,   2,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
47057,'1 ',1,   2,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
47058,'1 ',1,   2,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
47059,'1 ',1,   2,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
47060,'1 ',1,   2,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
47061,'1 ',1,   2,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
47062,'1 ',1,   2,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
47063,'1 ',1,   2,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
47064,'1 ',1,   2,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
47065,'1 ',1,   2,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
47068,'1 ',1,   2,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
47069,'1 ',1,   2,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
47070,'1 ',1,   2,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
47071,'1 ',1,   2,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
47073,'1 ',1,   2,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
47074,'1 ',1,   2,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
47075,'1 ',1,   2,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
47076,'1 ',1,   2,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
47077,'1 ',1,   2,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
47079,'1 ',1,   2,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
47080,'1 ',1,   2,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
47082,'1 ',1,   2,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
47083,'1 ',1,   2,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
47084,'1 ',1,   2,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
47085,'1 ',1,   2,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
47086,'1 ',1,   2,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
47087,'1 ',1,   2,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
47089,'1 ',1,   2,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
47090,'1 ',1,   2,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
47091,'1 ',1,   2,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
47093,'1 ',1,   2,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
47094,'1 ',1,   2,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
47096,'1 ',1,   2,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
47098,'1 ',1,   2,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
47099,'1 ',1,   2,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
47101,'1 ',1,   2,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
47102,'1 ',1,   2,   1,    13.930,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
47103,'1 ',1,   2,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
47104,'1 ',1,   2,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
47106,'1 ',1,   2,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
47107,'1 ',1,   2,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
47109,'1 ',1,   2,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
47112,'1 ',1,   2,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
47113,'1 ',1,   2,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
47116,'1 ',1,   2,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
47118,'1 ',1,   2,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
47119,'1 ',1,   2,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
47120,'1 ',1,   2,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
47121,'1 ',1,   2,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
47123,'1 ',1,   2,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
47124,'1 ',1,   2,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
47126,'1 ',1,   2,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
47127,'1 ',1,   2,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
47128,'1 ',1,   2,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
47130,'1 ',1,   2,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
47131,'1 ',1,   2,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
47133,'1 ',1,   2,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
47134,'1 ',1,   2,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
47135,'1 ',1,   2,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
47136,'1 ',1,   2,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
47139,'1 ',1,   2,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
47140,'1 ',1,   2,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
47141,'1 ',1,   2,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
47142,'1 ',1,   2,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
47144,'1 ',1,   2,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
47145,'1 ',1,   2,   1,    41.440,     0.000,     0.000,     0.000,     0.000,   -19.990,   1,1, 0
47146,'1 ',1,   2,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
47147,'1 ',1,   2,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
47148,'1 ',1,   2,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
47151,'1 ',1,   2,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
47152,'1 ',1,   2,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
47153,'1 ',1,   2,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
47154,'1 ',1,   2,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
47156,'1 ',1,   2,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
47157,'1 ',1,   2,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
47159,'1 ',1,   2,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
47160,'1 ',1,   2,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
47161,'1 ',1,   2,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
47162,'1 ',1,   2,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
47164,'1 ',1,   2,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
47166,'1 ',1,   2,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
47167,'1 ',1,   2,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
47170,'1 ',1,   2,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
47171,'1 ',1,   2,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
47172,'1 ',1,   2,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
47173,'1 ',1,   2,   1,     1.070,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
47175,'1 ',1,   2,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
47176,'1 ',1,   2,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
47178,'1 ',1,   2,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
47179,'1 ',1,   2,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
47181,'1 ',1,   2,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
47182,'1 ',1,   2,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
47183,'1 ',1,   2,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
47184,'1 ',1,   2,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
47185,'1 ',1,   2,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
47186,'1 ',1,   2,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
47187,'1 ',1,   2,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
47188,'1 ',1,   2,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
47189,'1 ',1,   2,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
47192,'1 ',1,   2,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
47193,'1 ',1,   2,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
47197,'1 ',1,   2,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
47199,'1 ',1,   2,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
47200,'1 ',1,   2,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
47201,'1 ',1,   2,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
47205,'1 ',1,   2,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
47206,'1 ',1,   2,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
47207,'1 ',1,   2,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
47208,'1 ',1,   2,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
47209,'1 ',1,   2,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
47211,'1 ',1,   2,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
47212,'1 ',1,   2,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
47213,'1 ',1,   2,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
47214,'1 ',1,   2,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
47215,'1 ',1,   2,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
47218,'1 ',1,   2,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
47219,'1 ',1,   2,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
47220,'1 ',1,   2,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
47222,'1 ',1,   2,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
47223,'1 ',1,   2,   1,    19.330,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,1, 0
47224,'1 ',1,   2,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
47225,'1 ',1,   2,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
47226,'1 ',1,   2,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
47228,'1 ',1,   2,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
47231,'1 ',1,   2,   1,    22.410,     0.000,     0.000,     0.000,     0.000,   -12.650,   1,1, 0
47232,'1 ',1,   2,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
47233,'1 ',1,   2,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
47234,'1 ',1,   2,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
47235,'1 ',1,   2,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
47238,'1 ',1,   2,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
47239,'1 ',1,   2,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
47242,'1 ',1,   2,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
47244,'1 ',1,   2,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
47245,'1 ',1,   2,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
47246,'1 ',1,   2,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
47247,'1 ',1,   2,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
47249,'1 ',1,   2,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
47251,'1 ',1,   2,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
47255,'1 ',1,   2,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
47256,'1 ',1,   2,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
47260,'1 ',1,   2,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
47262,'1 ',1,   2,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
47265,'1 ',1,   2,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
47267,'1 ',1,   2,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
47269,'1 ',1,   2,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
47270,'1 ',1,   2,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
47271,'1 ',1,   2,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
47272,'1 ',1,   2,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
47273,'1 ',1,   2,   1,    24.080,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
47276,'1 ',1,   2,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
47277,'1 ',1,   2,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
47280,'1 ',1,   2,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
47284,'1 ',1,   2,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
47287,'1 ',1,   2,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
47288,'1 ',1,   2,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
47289,'1 ',1,   2,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
47290,'1 ',1,   2,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
47291,'1 ',1,   2,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
47293,'1 ',1,   2,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
47294,'1 ',1,   2,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
47295,'1 ',1,   2,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
47296,'1 ',1,   2,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
47299,'1 ',1,   2,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
47300,'1 ',1,   2,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
47302,'1 ',1,   2,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
47304,'1 ',1,   2,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
47305,'1 ',1,   2,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
47307,'1 ',1,   2,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
47309,'1 ',1,   2,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
47311,'1 ',1,   2,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
47312,'1 ',1,   2,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
47313,'1 ',1,   2,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
47314,'1 ',1,   2,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
47315,'1 ',1,   2,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
47318,'1 ',1,   2,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
47319,'1 ',1,   2,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
47326,'1 ',1,   2,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
47330,'1 ',1,   2,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
47331,'1 ',1,   2,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
47334,'1 ',1,   2,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
47335,'1 ',1,   2,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
47336,'1 ',1,   2,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
47337,'1 ',1,   2,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
47339,'1 ',1,   2,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
47341,'1 ',1,   2,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
47342,'1 ',1,   2,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
47343,'1 ',1,   2,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
47344,'1 ',1,   2,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
47345,'1 ',1,   2,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
47346,'1 ',1,   2,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
47347,'1 ',1,   2,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
47348,'1 ',1,   2,   1,    16.440,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
47349,'1 ',1,   2,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
47350,'1 ',1,   2,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
47351,'1 ',1,   2,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
47352,'1 ',1,   2,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
47353,'1 ',1,   2,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
47355,'1 ',1,   2,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
47356,'1 ',1,   2,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
47357,'1 ',1,   2,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
47358,'1 ',1,   2,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
47359,'1 ',1,   2,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
47360,'1 ',1,   2,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
47361,'1 ',1,   2,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
47363,'1 ',1,   2,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
47364,'1 ',1,   2,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
47366,'1 ',1,   2,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
47367,'1 ',1,   2,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
47368,'1 ',1,   2,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
47369,'1 ',1,   2,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
47370,'1 ',1,   2,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
47371,'1 ',1,   2,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
47372,'1 ',1,   2,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
47374,'1 ',1,   2,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
47375,'1 ',1,   2,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
47376,'1 ',1,   2,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
47377,'1 ',1,   2,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
47378,'1 ',1,   2,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
47379,'1 ',1,   2,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
47381,'1 ',1,   2,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
47382,'1 ',1,   2,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
47383,'1 ',1,   2,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
47384,'1 ',1,   2,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
47385,'1 ',1,   2,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
47387,'1 ',1,   2,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
47389,'1 ',1,   2,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
47391,'1 ',1,   2,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
47392,'1 ',1,   2,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
47394,'1 ',1,   2,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
47395,'1 ',1,   2,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
47397,'1 ',1,   2,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
47398,'1 ',1,   2,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
47399,'1 ',1,   2,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
47400,'1 ',1,   2,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
47401,'1 ',1,   2,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
47402,'1 ',1,   2,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
47405,'1 ',1,   2,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
47406,'1 ',1,   2,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
47407,'1 ',1,   2,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
47408,'1 ',1,   2,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
47409,'1 ',1,   2,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
47410,'1 ',1,   2,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
47412,'1 ',1,   2,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
47416,'1 ',1,   2,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
47417,'1 ',1,   2,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
47418,'1 ',1,   2,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
47419,'1 ',1,   2,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
47420,'1 ',1,   2,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
47421,'1 ',1,   2,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
47422,'1 ',1,   2,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
47423,'1 ',1,   2,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
47424,'1 ',1,   2,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
47425,'1 ',1,   2,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
47426,'1 ',1,   2,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
47427,'1 ',1,   2,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
47430,'1 ',1,   2,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
47431,'1 ',1,   2,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
47432,'1 ',1,   2,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
47433,'1 ',1,   2,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
47434,'1 ',1,   2,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
47438,'1 ',1,   2,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
47442,'1 ',1,   2,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
47443,'1 ',1,   2,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
47444,'1 ',1,   2,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
47445,'1 ',1,   2,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
47446,'1 ',1,   2,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
47447,'1 ',1,   2,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
47449,'1 ',1,   2,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
47450,'1 ',1,   2,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
47451,'1 ',1,   2,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
47453,'1 ',1,   2,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
47455,'1 ',1,   2,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
47457,'1 ',1,   2,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
47459,'1 ',1,   2,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
47461,'1 ',1,   2,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
47462,'1 ',1,   2,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
47463,'1 ',1,   2,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
47464,'1 ',1,   2,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
47465,'1 ',1,   2,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
47466,'1 ',1,   2,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
47467,'1 ',1,   2,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
47470,'1 ',1,   2,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
47472,'1 ',1,   2,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
47473,'1 ',1,   2,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
47474,'1 ',1,   2,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
47475,'1 ',1,   2,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
47476,'1 ',1,   2,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
47477,'1 ',1,   2,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
47478,'1 ',1,   2,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
47479,'1 ',1,   2,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
47480,'1 ',1,   2,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
47481,'1 ',1,   2,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
47482,'1 ',1,   2,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
47483,'1 ',1,   2,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
47485,'1 ',1,   2,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
47486,'1 ',1,   2,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
47487,'1 ',1,   2,   1,    20.790,     0.000,     0.000,     0.000,     0.000,   -11.140,   1,1, 0
47489,'1 ',1,   2,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
47490,'1 ',1,   2,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
47491,'1 ',1,   2,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
47493,'1 ',1,   2,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
47494,'1 ',1,   2,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
47495,'1 ',1,   2,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
47496,'1 ',1,   2,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
47497,'1 ',1,   2,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
47499,'1 ',1,   2,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
47500,'1 ',1,   2,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
47501,'1 ',1,   2,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
47503,'1 ',1,   2,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
47507,'1 ',1,   2,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
47508,'1 ',1,   2,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
47510,'1 ',1,   2,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
47512,'1 ',1,   2,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
47513,'1 ',1,   2,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
47514,'1 ',1,   2,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
47515,'1 ',1,   2,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
47517,'1 ',1,   2,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
47520,'1 ',1,   2,   1,    35.460,     0.000,     0.000,     0.000,     0.000,   -19.930,   1,1, 0
47521,'1 ',1,   2,   1,    20.590,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
47523,'1 ',1,   2,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
47528,'1 ',1,   2,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
47529,'1 ',1,   2,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
47532,'1 ',1,   2,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
47533,'1 ',1,   2,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
47534,'1 ',1,   2,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
47535,'1 ',1,   2,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
47537,'1 ',1,   2,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
47538,'1 ',1,   2,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
47539,'1 ',1,   2,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
47541,'1 ',1,   2,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
47542,'1 ',1,   2,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
47544,'1 ',1,   2,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
47545,'1 ',1,   2,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
47547,'1 ',1,   2,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
47549,'1 ',1,   2,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
47551,'1 ',1,   2,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
47555,'1 ',1,   2,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
47556,'1 ',1,   2,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
47557,'1 ',1,   2,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
47559,'1 ',1,   2,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
47560,'1 ',1,   2,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
47561,'1 ',1,   2,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
47563,'1 ',1,   2,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
47565,'1 ',1,   2,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
47566,'1 ',1,   2,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
47568,'1 ',1,   2,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
47569,'1 ',1,   2,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
47570,'1 ',1,   2,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
47571,'1 ',1,   2,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
47572,'1 ',1,   2,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
47573,'1 ',1,   2,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
47575,'1 ',1,   2,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
47576,'1 ',1,   2,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
47579,'1 ',1,   2,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
47580,'1 ',1,   2,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
47581,'1 ',1,   2,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
47583,'1 ',1,   2,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
47584,'1 ',1,   2,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
47585,'1 ',1,   2,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
47586,'1 ',1,   2,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
47588,'1 ',1,   2,   1,     1.310,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
47589,'1 ',1,   2,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
47591,'1 ',1,   2,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
47593,'1 ',1,   2,   1,    24.480,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
47594,'1 ',1,   2,   1,    21.290,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
47595,'1 ',1,   2,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
47597,'1 ',1,   2,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
47598,'1 ',1,   2,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
47599,'1 ',1,   2,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
47601,'1 ',1,   2,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
47602,'1 ',1,   2,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
47603,'1 ',1,   2,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
47606,'1 ',1,   2,   1,    17.610,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
47607,'1 ',1,   2,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
47608,'1 ',1,   2,   1,    37.180,     0.000,     0.000,     0.000,     0.000,    -9.300,   1,1, 0
47610,'1 ',1,   2,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
47611,'1 ',1,   2,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
47612,'1 ',1,   2,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
47613,'1 ',1,   2,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
47614,'1 ',1,   2,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
47615,'1 ',1,   2,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
47617,'1 ',1,   2,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
47618,'1 ',1,   2,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
47619,'1 ',1,   2,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
47621,'1 ',1,   2,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
47622,'1 ',1,   2,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
47624,'1 ',1,   2,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
47625,'1 ',1,   2,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
47627,'1 ',1,   2,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
47631,'1 ',1,   2,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
47632,'1 ',1,   2,   1,    42.120,     0.000,     0.000,     0.000,     0.000,   -19.490,   1,1, 0
47633,'1 ',1,   2,   1,    35.670,     0.000,     0.000,     0.000,     0.000,   -17.910,   1,1, 0
47634,'1 ',1,   2,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
47635,'1 ',1,   2,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
47636,'1 ',1,   2,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
47637,'1 ',1,   2,   1,    19.130,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
47640,'1 ',1,   2,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
47641,'1 ',1,   2,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
47642,'1 ',1,   2,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
47644,'1 ',1,   2,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
47646,'1 ',1,   2,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
47647,'1 ',1,   2,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
47648,'1 ',1,   2,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
47651,'1 ',1,   2,   1,    19.700,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
47652,'1 ',1,   2,   1,    19.160,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
47653,'1 ',1,   2,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
47654,'1 ',1,   2,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
47657,'1 ',1,   2,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
47658,'1 ',1,   2,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
47659,'1 ',1,   2,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
47660,'1 ',1,   2,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
47661,'1 ',1,   2,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
47663,'1 ',1,   2,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
47664,'1 ',1,   2,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
47666,'1 ',1,   2,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
47668,'1 ',1,   2,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
47672,'1 ',1,   2,   1,    21.660,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
47673,'1 ',1,   2,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
47674,'1 ',1,   2,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
47675,'1 ',1,   2,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
47676,'1 ',1,   2,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
47677,'1 ',1,   2,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
47678,'1 ',1,   2,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
47679,'1 ',1,   2,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
47680,'1 ',1,   2,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
47681,'1 ',1,   2,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
47682,'1 ',1,   2,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
47683,'1 ',1,   2,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
47685,'1 ',1,   2,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
47689,'1 ',1,   2,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
47690,'1 ',1,   2,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
47691,'1 ',1,   2,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
47692,'1 ',1,   2,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
47693,'1 ',1,   2,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
47696,'1 ',1,   2,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
47697,'1 ',1,  13,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
47698,'1 ',1,  13,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
47699,'1 ',1,  13,   1,    26.330,     0.000,     0.000,     0.000,     0.000,   -17.790,   1,1, 0
47702,'1 ',1,  13,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
47703,'1 ',1,  13,   1,    21.220,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
47707,'1 ',1,  13,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
47708,'1 ',1,  13,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
47709,'1 ',1,  13,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
47711,'1 ',1,  13,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
47712,'1 ',1,  13,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
47713,'1 ',1,  13,   1,    25.440,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
47715,'1 ',1,  13,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
47716,'1 ',1,  13,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
47717,'1 ',1,  13,   1,    34.310,     0.000,     0.000,     0.000,     0.000,   -18.770,   1,1, 0
47720,'1 ',1,  13,   1,    19.730,     0.000,     0.000,     0.000,     0.000,   -10.460,   1,1, 0
47722,'1 ',1,  13,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
47723,'1 ',1,  13,   1,    15.550,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
47724,'1 ',1,  13,   1,    29.430,     0.000,     0.000,     0.000,     0.000,   -13.990,   1,1, 0
47726,'1 ',1,  13,   1,    15.750,     0.000,     0.000,     0.000,     0.000,    -8.810,   1,1, 0
47727,'1 ',1,  13,   1,    81.350,     0.000,     0.000,     0.000,     0.000,   -38.760,   1,1, 0
47729,'1 ',1,  13,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
47730,'1 ',1,  13,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
47731,'1 ',1,  13,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
47732,'1 ',1,  13,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
47736,'1 ',1,  13,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
47737,'1 ',1,  13,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
47738,'1 ',1,  13,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
47739,'1 ',1,  13,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
47741,'1 ',1,  13,   1,    20.360,     0.000,     0.000,     0.000,     0.000,   -11.920,   1,1, 0
47742,'1 ',1,  13,   1,    39.520,     0.000,     0.000,     0.000,     0.000,   -16.720,   1,1, 0
47743,'1 ',1,  13,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
47744,'1 ',1,  13,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
47745,'1 ',1,  13,   1,    29.430,     0.000,     0.000,     0.000,     0.000,   -14.820,   1,1, 0
47747,'1 ',1,  13,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
47749,'1 ',1,  13,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
47751,'1 ',1,  13,   1,    23.710,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
47752,'1 ',1,  13,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
47753,'1 ',1,  13,   1,    48.120,     0.000,     0.000,     0.000,     0.000,   -12.030,   1,1, 0
47754,'1 ',1,  13,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
47755,'1 ',1,  13,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
47756,'1 ',1,  13,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
47757,'1 ',1,  13,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
47759,'1 ',1,  13,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
47760,'1 ',1,  13,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
47762,'1 ',1,  13,   1,    25.830,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
47763,'1 ',1,  13,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
47764,'1 ',1,  13,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
47765,'1 ',1,  13,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
47767,'1 ',1,  13,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
47769,'1 ',1,  13,   1,    32.800,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
47770,'1 ',1,  13,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
47771,'1 ',1,  13,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
47772,'1 ',1,  13,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
47773,'1 ',1,  13,   1,    41.460,     0.000,     0.000,     0.000,     0.000,   -21.740,   1,1, 0
47774,'1 ',1,  13,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
47775,'1 ',1,  13,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
47776,'1 ',1,  13,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
47777,'1 ',1,  13,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
47778,'1 ',1,  13,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
47779,'1 ',1,  13,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
47780,'1 ',1,  13,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
47781,'1 ',1,  13,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
47782,'1 ',1,  13,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
47785,'1 ',1,  13,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
47786,'1 ',1,  13,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
47787,'1 ',1,  13,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
47788,'1 ',1,  13,   1,    18.030,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,1, 0
47789,'1 ',1,  13,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
47791,'1 ',1,  13,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
47792,'1 ',1,  13,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
47794,'1 ',1,  13,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
47796,'1 ',1,  13,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
47797,'1 ',1,  13,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
47798,'1 ',1,  13,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
47799,'1 ',1,  13,   1,    18.490,     0.000,     0.000,     0.000,     0.000,   -11.290,   1,1, 0
47800,'1 ',1,  13,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
47802,'1 ',1,  13,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
47807,'1 ',1,  13,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
47808,'1 ',1,  13,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
47809,'1 ',1,  13,   1,    40.990,     0.000,     0.000,     0.000,     0.000,   -18.680,   1,1, 0
47810,'1 ',1,  13,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
47812,'1 ',1,  13,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
47813,'1 ',1,  13,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
47814,'1 ',1,  13,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
47816,'1 ',1,  13,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
47817,'1 ',1,  13,   1,    18.890,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
47818,'1 ',1,  13,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
47819,'1 ',1,  13,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
47821,'1 ',1,  13,   1,    29.100,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
47822,'1 ',1,  13,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
47823,'1 ',1,  13,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
47825,'1 ',1,  13,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
47826,'1 ',1,  13,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
47827,'1 ',1,  13,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
47828,'1 ',1,  13,   1,     7.740,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
47829,'1 ',1,  13,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
47830,'1 ',1,  13,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
47831,'1 ',1,  13,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
47832,'1 ',1,  13,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
47834,'1 ',1,  13,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
47835,'1 ',1,  13,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
47836,'1 ',1,  13,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
47839,'1 ',1,  13,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
47840,'1 ',1,  13,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
47841,'1 ',1,  13,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
47845,'1 ',1,  13,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
47846,'1 ',1,  13,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
47847,'1 ',1,  13,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
47848,'1 ',1,  13,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
47849,'1 ',1,  13,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
47850,'1 ',1,  13,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
47851,'1 ',1,  13,   1,    48.520,     0.000,     0.000,     0.000,     0.000,   -24.910,   1,1, 0
47852,'1 ',1,  13,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
47853,'1 ',1,  13,   1,    52.490,     0.000,     0.000,     0.000,     0.000,   -28.290,   1,1, 0
47854,'1 ',1,  13,   1,    24.610,     0.000,     0.000,     0.000,     0.000,   -14.580,   1,1, 0
47855,'1 ',1,  13,   1,    75.580,     0.000,     0.000,     0.000,     0.000,   -33.780,   1,1, 0
47856,'1 ',1,  13,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
47858,'1 ',1,  13,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
47859,'1 ',1,  13,   1,    27.330,     0.000,     0.000,     0.000,     0.000,   -14.650,   1,1, 0
47860,'1 ',1,  13,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
47861,'1 ',1,  13,   1,    15.540,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
47862,'1 ',1,  13,   1,    13.360,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
47864,'1 ',1,  13,   1,    13.500,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
47866,'1 ',1,  13,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
47870,'1 ',1,  13,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
47872,'1 ',1,  13,   1,    20.180,     0.000,     0.000,     0.000,     0.000,   -11.470,   1,1, 0
47875,'1 ',1,  13,   1,   111.360,     0.000,     0.000,     0.000,     0.000,   -41.460,   1,1, 0
47876,'1 ',1,  13,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
47877,'1 ',1,  13,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
47878,'1 ',1,  13,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
47879,'1 ',1,  13,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
47880,'1 ',1,  13,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
47881,'1 ',1,  13,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
47882,'1 ',1,  13,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
47884,'1 ',1,  13,   1,    29.940,     0.000,     0.000,     0.000,     0.000,   -20.200,   1,1, 0
47885,'1 ',1,  13,   1,    92.660,     0.000,     0.000,     0.000,     0.000,   -50.570,   1,1, 0
47886,'1 ',1,  13,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
47888,'1 ',1,  13,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
47889,'1 ',1,  13,   1,    16.510,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
47890,'1 ',1,  13,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
47891,'1 ',1,  13,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
47893,'1 ',1,  13,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
47896,'1 ',1,  13,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
47897,'1 ',1,  13,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
47898,'1 ',1,  13,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
47899,'1 ',1,  13,   1,    16.290,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
47900,'1 ',1,  13,   1,    26.280,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
47902,'1 ',1,  13,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
47904,'1 ',1,  13,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
47905,'1 ',1,  13,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
47906,'1 ',1,  13,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
47907,'1 ',1,  13,   1,    24.390,     0.000,     0.000,     0.000,     0.000,   -12.410,   1,1, 0
47911,'1 ',1,  13,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
47912,'1 ',1,  13,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
47913,'1 ',1,  13,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
47915,'1 ',1,  13,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
47916,'1 ',1,  13,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
47920,'1 ',1,  13,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
47922,'1 ',1,  13,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
47923,'1 ',1,  13,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
47924,'1 ',1,  13,   1,    16.240,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
47925,'1 ',1,  13,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
47926,'1 ',1,  13,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
47927,'1 ',1,  13,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
47928,'1 ',1,  13,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
47930,'1 ',1,  13,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
47931,'1 ',1,  13,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
47932,'1 ',1,  13,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
47935,'1 ',1,  13,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
47936,'1 ',1,  13,   1,    21.020,     0.000,     0.000,     0.000,     0.000,   -12.520,   1,1, 0
47940,'1 ',1,  13,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
47941,'1 ',1,  13,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
47942,'1 ',1,  13,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
47944,'1 ',1,  13,   1,    35.660,     0.000,     0.000,     0.000,     0.000,   -21.600,   1,1, 0
47945,'1 ',1,  13,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
47946,'1 ',1,  13,   1,    21.610,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
47947,'1 ',1,  13,   1,    19.290,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
47948,'1 ',1,  13,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
47950,'1 ',1,  13,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
47951,'1 ',1,  13,   1,    12.960,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
47953,'1 ',1,  13,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
47954,'1 ',1,  13,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
47956,'1 ',1,  13,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
47958,'1 ',1,  13,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
47959,'1 ',1,  13,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
47960,'1 ',1,  13,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
47962,'1 ',1,  13,   1,    15.010,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
47965,'1 ',1,  13,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
47966,'1 ',1,  13,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
47967,'1 ',1,  13,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
47969,'1 ',1,  13,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
47972,'1 ',1,  13,   1,    72.690,     0.000,     0.000,     0.000,     0.000,   -33.360,   1,1, 0
47973,'1 ',1,  13,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
47974,'1 ',1,  13,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
47976,'1 ',1,  13,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
47978,'1 ',1,  13,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
47979,'1 ',1,  13,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
47980,'1 ',1,  13,   1,    16.950,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
47981,'1 ',1,  13,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
47982,'1 ',1,  13,   1,    17.100,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
47983,'1 ',1,  13,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
47985,'1 ',1,  13,   1,    24.000,     0.000,     0.000,     0.000,     0.000,   -12.170,   1,1, 0
47986,'1 ',1,  13,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
47989,'1 ',1,  13,   1,    21.530,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
47991,'1 ',1,  13,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
47993,'1 ',1,  13,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
47995,'1 ',1,  13,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
47997,'1 ',1,  13,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
47999,'1 ',1,  13,   1,    18.200,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
48000,'1 ',1,  13,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
48001,'1 ',1,  13,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
48004,'1 ',1,  13,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
48005,'1 ',1,  13,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
48006,'1 ',1,  13,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
48007,'1 ',1,  13,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
48008,'1 ',1,  13,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
48009,'1 ',1,  13,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
48010,'1 ',1,  13,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
48013,'1 ',1,  13,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
48014,'1 ',1,  13,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
48016,'1 ',1,  13,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
48017,'1 ',1,  13,   1,     5.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48019,'1 ',1,  13,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
48020,'1 ',1,  13,   1,    14.690,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
48022,'1 ',1,  13,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
48023,'1 ',1,  13,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
48024,'1 ',1,  13,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
48025,'1 ',1,  13,   1,    27.020,     0.000,     0.000,     0.000,     0.000,   -13.640,   1,1, 0
48026,'1 ',1,  13,   1,    22.300,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
48027,'1 ',1,  13,   1,    37.380,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
48028,'1 ',1,  13,   1,    32.370,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
48029,'1 ',1,  13,   1,    53.210,     0.000,     0.000,     0.000,     0.000,   -25.590,   1,1, 0
48030,'1 ',1,  13,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
48031,'1 ',1,  13,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
48032,'1 ',1,  13,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
48033,'1 ',1,  13,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
48034,'1 ',1,  13,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
48035,'1 ',1,  13,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
48037,'1 ',1,  13,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
48039,'1 ',1,  13,   1,    27.130,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
48040,'1 ',1,  13,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
48042,'1 ',1,  13,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
48043,'1 ',1,  13,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
48046,'1 ',1,  13,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
48047,'1 ',1,  13,   1,    33.190,     0.000,     0.000,     0.000,     0.000,   -11.500,   1,1, 0
48048,'1 ',1,  13,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
48049,'1 ',1,  13,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
48050,'1 ',1,  13,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
48051,'1 ',1,  13,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
48052,'1 ',1,  13,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
48054,'1 ',1,  13,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
48055,'1 ',1,  13,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
48056,'1 ',1,  13,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
48057,'1 ',1,  13,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
48058,'1 ',1,  13,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
48059,'1 ',1,  13,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
48061,'1 ',1,  13,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
48063,'1 ',1,  13,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
48064,'1 ',1,  13,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
48065,'1 ',1,  13,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
48066,'1 ',1,  13,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
48067,'1 ',1,  13,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
48069,'1 ',1,  13,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
48070,'1 ',1,  13,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
48071,'1 ',1,  13,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
48073,'1 ',1,  13,   1,    17.700,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,1, 0
48074,'1 ',1,  13,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
48075,'1 ',1,  13,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
48076,'1 ',1,  13,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
48077,'1 ',1,  13,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
48078,'1 ',1,  13,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
48080,'1 ',1,  13,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
48081,'1 ',1,  13,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
48083,'1 ',1,  13,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
48084,'1 ',1,  13,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
48085,'1 ',1,  13,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
48087,'1 ',1,  13,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
48088,'1 ',1,  13,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
48089,'1 ',1,  13,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
48090,'1 ',1,  13,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
48093,'1 ',1,  13,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
48095,'1 ',1,  13,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
48097,'1 ',1,  13,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
48098,'1 ',1,  13,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
48099,'1 ',1,  13,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
48100,'1 ',1,  13,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
48101,'1 ',1,  13,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
48102,'1 ',1,  13,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
48103,'1 ',1,  13,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
48104,'1 ',1,  13,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
48105,'1 ',1,  13,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
48106,'1 ',1,  13,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
48107,'1 ',1,  13,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
48109,'1 ',1,  13,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
48111,'1 ',1,  13,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
48112,'1 ',1,  13,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
48113,'1 ',1,  13,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
48114,'1 ',1,  13,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
48115,'1 ',1,  13,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
48116,'1 ',1,  13,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
48118,'1 ',1,  13,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
48120,'1 ',1,  13,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
48122,'1 ',1,  13,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
48123,'1 ',1,  13,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
48125,'1 ',1,  13,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
48127,'1 ',1,  13,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
48128,'1 ',1,  13,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
48130,'1 ',1,  13,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
48132,'1 ',1,  13,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
48133,'1 ',1,  13,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
48134,'1 ',1,  13,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
48137,'1 ',1,  13,   1,    39.400,     0.000,     0.000,     0.000,     0.000,   -23.400,   1,1, 0
48138,'1 ',1,  13,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
48139,'1 ',1,  13,   1,    48.570,     0.000,     0.000,     0.000,     0.000,   -21.500,   1,1, 0
48140,'1 ',1,  13,   1,    60.130,     0.000,     0.000,     0.000,     0.000,   -30.480,   1,1, 0
48141,'1 ',1,  13,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
48143,'1 ',1,  13,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
48144,'1 ',1,  13,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
48145,'1 ',1,  13,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
48147,'1 ',1,  13,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
48149,'1 ',1,  13,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
48152,'1 ',1,  13,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
48153,'1 ',1,  13,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
48154,'1 ',1,  13,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
48155,'1 ',1,  13,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
48156,'1 ',1,  13,   1,    31.100,     0.000,     0.000,     0.000,     0.000,   -16.520,   1,1, 0
48157,'1 ',1,  13,   1,    17.520,     0.000,     0.000,     0.000,     0.000,    -9.530,   1,1, 0
48158,'1 ',1,  13,   1,    13.970,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
48159,'1 ',1,  13,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
48160,'1 ',1,  13,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
48163,'1 ',1,  13,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
48164,'1 ',1,  13,   1,    18.190,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
48168,'1 ',1,  13,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
48169,'1 ',1,  13,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
48170,'1 ',1,  13,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
48171,'1 ',1,  13,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
48172,'1 ',1,  13,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
48174,'1 ',1,  13,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
48177,'1 ',1,  13,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
48178,'1 ',1,  13,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
48181,'1 ',1,  13,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
48184,'1 ',1,  13,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
48185,'1 ',1,  13,   1,    21.410,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
48186,'1 ',1,  13,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
48187,'1 ',1,  13,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
48191,'1 ',1,  13,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
48192,'1 ',1,  13,   1,    49.350,     0.000,     0.000,     0.000,     0.000,   -12.340,   1,1, 0
48193,'1 ',1,  13,   1,    27.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48194,'1 ',1,  13,   1,    64.110,     0.000,     0.000,     0.000,     0.000,   -16.030,   1,1, 0
48195,'1 ',1,  13,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
48196,'1 ',1,  13,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
48197,'1 ',1,  13,   1,    13.680,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
48198,'1 ',1,  13,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
48199,'1 ',1,  13,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
48200,'1 ',1,  13,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
48202,'1 ',1,  13,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
48203,'1 ',1,  13,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
48204,'1 ',1,  13,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
48205,'1 ',1,  13,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
48206,'1 ',1,  13,   1,    20.570,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
48207,'1 ',1,  13,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
48209,'1 ',1,  13,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
48210,'1 ',1,  13,   1,    21.640,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
48211,'1 ',1,  13,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
48212,'1 ',1,  13,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
48215,'1 ',1,  13,   1,    35.840,     0.000,     0.000,     0.000,     0.000,   -17.280,   1,1, 0
48217,'1 ',1,  13,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
48218,'1 ',1,  13,   1,    20.840,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
48220,'1 ',1,  13,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
48221,'1 ',1,  13,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
48222,'1 ',1,  13,   1,    29.210,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
48224,'1 ',1,  13,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
48227,'1 ',1,  13,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
48229,'1 ',1,  13,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
48230,'1 ',1,  13,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
48231,'1 ',1,  13,   1,    30.690,     0.000,     0.000,     0.000,     0.000,   -15.860,   1,1, 0
48232,'1 ',1,  13,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
48234,'1 ',1,  13,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
48236,'1 ',1,  13,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
48237,'1 ',1,  13,   1,    16.350,     0.000,     0.000,     0.000,     0.000,    -9.820,   1,1, 0
48242,'1 ',1,  13,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
48243,'1 ',1,  13,   1,    25.150,     0.000,     0.000,     0.000,     0.000,   -11.560,   1,1, 0
48244,'1 ',1,  13,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
48245,'1 ',1,  13,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
48248,'1 ',1,  13,   1,    14.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48250,'1 ',1,  13,   1,     5.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48251,'1 ',1,  13,   1,     3.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48252,'1 ',1,  13,   1,     4.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48253,'1 ',1,  13,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
48255,'1 ',1,  13,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
48256,'1 ',1,  13,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
48259,'1 ',1,  13,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
48260,'1 ',1,  13,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
48262,'1 ',1,  13,   1,    38.730,     0.000,     0.000,     0.000,     0.000,   -12.490,   1,1, 0
48263,'1 ',1,  13,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
48264,'1 ',1,  13,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
48265,'1 ',1,  13,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
48266,'1 ',1,  13,   1,    32.700,     0.000,     0.000,     0.000,     0.000,   -13.370,   1,1, 0
48267,'1 ',1,  13,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
48268,'1 ',1,  13,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
48269,'1 ',1,  13,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -7.800,   1,1, 0
48270,'1 ',1,  13,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
48271,'1 ',1,  13,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
48272,'1 ',1,  13,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
48274,'1 ',1,  13,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
48275,'1 ',1,  13,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
48276,'1 ',1,  13,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
48277,'1 ',1,  13,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
48280,'1 ',1,  13,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
48281,'1 ',1,  13,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
48282,'1 ',1,  13,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
48283,'1 ',1,  13,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
48284,'1 ',1,  13,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
48285,'1 ',1,  13,   1,     0.550,     0.000,     0.000,     0.000,     0.000,    -0.260,   1,1, 0
48289,'1 ',1,  13,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
48290,'1 ',1,  13,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
48291,'1 ',1,  13,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
48292,'1 ',1,  13,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
48293,'1 ',1,  13,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
48294,'1 ',1,  13,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
48295,'1 ',1,  13,   1,     0.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48300,'1 ',1,  13,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
48302,'1 ',1,  13,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
48303,'1 ',1,  13,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
48304,'1 ',1,  13,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
48305,'1 ',1,  13,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
48306,'1 ',1,  13,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
48308,'1 ',1,  13,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
48310,'1 ',1,  13,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
48313,'1 ',1,  13,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
48316,'1 ',1,  13,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
48317,'1 ',1,  13,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
48319,'1 ',1,  13,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
48320,'1 ',1,  13,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
48321,'1 ',1,  13,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
48322,'1 ',1,  13,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
48323,'1 ',1,  13,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
48325,'1 ',1,  13,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
48326,'1 ',1,  13,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
48329,'1 ',1,  13,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
48330,'1 ',1,  13,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
48331,'1 ',1,  13,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
48334,'1 ',1,  13,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
48335,'1 ',1,  13,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
48336,'1 ',1,  13,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
48338,'1 ',1,  13,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
48340,'1 ',1,  13,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
48341,'1 ',1,  13,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
48343,'1 ',1,  13,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
48344,'1 ',1,  13,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
48345,'1 ',1,  13,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
48346,'1 ',1,  13,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
48347,'1 ',1,  13,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
48349,'1 ',1,  13,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
48350,'1 ',1,  13,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
48351,'1 ',1,  13,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
48352,'1 ',1,  13,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
48353,'1 ',1,  13,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
48355,'1 ',1,  13,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
48356,'1 ',1,  13,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
48358,'1 ',1,  13,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
48359,'1 ',1,  13,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
48361,'1 ',1,  13,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
48362,'1 ',1,  13,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
48363,'1 ',1,  13,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
48366,'1 ',1,  13,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
48367,'1 ',1,  13,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
48369,'1 ',1,  13,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
48371,'1 ',1,  13,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
48373,'1 ',1,  13,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
48375,'1 ',1,  13,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
48376,'1 ',1,  13,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
48378,'1 ',1,  13,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
48379,'1 ',1,  13,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
48380,'1 ',1,  13,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
48381,'1 ',1,  13,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
48383,'1 ',1,  13,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
48385,'1 ',1,  13,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
48386,'1 ',1,  13,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
48388,'1 ',1,  13,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
48389,'1 ',1,  13,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
48390,'1 ',1,  13,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
48391,'1 ',1,  13,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
48393,'1 ',1,  13,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
48395,'1 ',1,  13,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
48396,'1 ',1,  13,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
48397,'1 ',1,  13,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
48398,'1 ',1,  13,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
48399,'1 ',1,  13,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
48402,'1 ',1,  13,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
48403,'1 ',1,  13,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
48404,'1 ',1,  13,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
48405,'1 ',1,  13,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
48407,'1 ',1,  13,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
48408,'1 ',1,  13,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
48409,'1 ',1,  13,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
48412,'1 ',1,  13,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
48413,'1 ',1,  13,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
48414,'1 ',1,  13,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
48415,'1 ',1,  13,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
48416,'1 ',1,  13,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
48417,'1 ',1,  13,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
48419,'1 ',1,  13,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
48420,'1 ',1,  13,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
48422,'1 ',1,  13,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
48423,'1 ',1,  13,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
48425,'1 ',1,  13,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
48426,'1 ',1,  13,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
48427,'1 ',1,  13,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
48430,'1 ',1,  13,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
48431,'1 ',1,  13,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
48433,'1 ',1,  13,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
48435,'1 ',1,  13,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
48437,'1 ',1,  13,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
48441,'1 ',1,  13,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
48443,'1 ',1,  13,   1,    16.160,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
48444,'1 ',1,  13,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
48445,'1 ',1,  13,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
48446,'1 ',1,  13,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
48447,'1 ',1,  13,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
48448,'1 ',1,  13,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
48449,'1 ',1,  13,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
48451,'1 ',1,  13,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
48452,'1 ',1,  13,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
48454,'1 ',1,  13,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
48456,'1 ',1,  13,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
48457,'1 ',1,  13,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
48458,'1 ',1,  13,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
48459,'1 ',1,  13,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
48462,'1 ',1,  13,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
48463,'1 ',1,  13,   1,    21.830,     0.000,     0.000,     0.000,     0.000,   -10.790,   1,1, 0
48467,'1 ',1,  13,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
48468,'1 ',1,  13,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
48469,'1 ',1,  13,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
48470,'1 ',1,  13,   1,    35.760,     0.000,     0.000,     0.000,     0.000,   -16.750,   1,1, 0
48472,'1 ',1,  13,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
48474,'1 ',1,  13,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
48475,'1 ',1,  13,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
48477,'1 ',1,  13,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
48478,'1 ',1,  13,   1,    40.940,     0.000,     0.000,     0.000,     0.000,   -19.550,   1,1, 0
48479,'1 ',1,  13,   1,    36.190,     0.000,     0.000,     0.000,     0.000,   -14.700,   1,1, 0
48480,'1 ',1,  13,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
48481,'1 ',1,  13,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
48482,'1 ',1,  13,   1,    19.400,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
48483,'1 ',1,  13,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
48485,'1 ',1,  13,   1,    20.450,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
48487,'1 ',1,  13,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
48488,'1 ',1,  13,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
48492,'1 ',1,  13,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
48494,'1 ',1,  13,   1,    18.240,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
48495,'1 ',1,  13,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
48497,'1 ',1,  13,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
48498,'1 ',1,  13,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
48500,'1 ',1,  13,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
48501,'1 ',1,  13,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
48502,'1 ',1,  13,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
48503,'1 ',1,  13,   1,    23.100,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
48507,'1 ',1,  13,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
48508,'1 ',1,  13,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
48511,'1 ',1,  13,   1,    22.940,     0.000,     0.000,     0.000,     0.000,   -13.560,   1,1, 0
48512,'1 ',1,  13,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
48514,'1 ',1,  13,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
48515,'1 ',1,  13,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
48516,'1 ',1,  13,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
48519,'1 ',1,  13,   1,    20.220,     0.000,     0.000,     0.000,     0.000,   -10.560,   1,1, 0
48521,'1 ',1,  13,   1,    60.360,     0.000,     0.000,     0.000,     0.000,   -15.090,   1,1, 0
48522,'1 ',1,  13,   1,    22.870,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
48523,'1 ',1,  13,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
48524,'1 ',1,  13,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
48525,'1 ',1,  13,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
48526,'1 ',1,  13,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
48528,'1 ',1,  13,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
48531,'1 ',1,  13,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
48532,'1 ',1,  13,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
48533,'1 ',1,  13,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
48534,'1 ',1,  13,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
48535,'1 ',1,  13,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
48536,'1 ',1,  13,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
48538,'1 ',1,  13,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
48539,'1 ',1,  13,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
48540,'1 ',1,  13,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
48544,'1 ',1,  13,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
48545,'1 ',1,  13,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
48546,'1 ',1,  13,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
48547,'1 ',1,  13,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
48550,'1 ',1,  13,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
48551,'1 ',1,  13,   1,    28.690,     0.000,     0.000,     0.000,     0.000,   -18.530,   1,1, 0
48552,'1 ',1,  13,   1,   127.990,     0.000,     0.000,     0.000,     0.000,   -46.500,   1,1, 0
48553,'1 ',1,  13,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
48554,'1 ',1,  13,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
48555,'1 ',1,  13,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
48556,'1 ',1,  13,   1,    26.620,     0.000,     0.000,     0.000,     0.000,   -13.450,   1,1, 0
48558,'1 ',1,  13,   1,    58.320,     0.000,     0.000,     0.000,     0.000,   -30.880,   1,1, 0
48559,'1 ',1,  13,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
48561,'1 ',1,  13,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
48562,'1 ',1,  13,   1,    17.630,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
48564,'1 ',1,  13,   1,    20.950,     0.000,     0.000,     0.000,     0.000,   -10.680,   1,1, 0
48565,'1 ',1,  13,   1,    20.660,     0.000,     0.000,     0.000,     0.000,   -10.710,   1,1, 0
48567,'1 ',1,  13,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
48569,'1 ',1,  13,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
48570,'1 ',1,  13,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
48571,'1 ',1,  13,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
48572,'1 ',1,  13,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
48574,'1 ',1,  13,   1,    13.900,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
48575,'1 ',1,  13,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
48576,'1 ',1,  13,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
48577,'1 ',1,  13,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
48580,'1 ',1,  13,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
48585,'1 ',1,  13,   1,    25.390,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
48586,'1 ',1,  13,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
48588,'1 ',1,  13,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
48589,'1 ',1,  13,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
48590,'1 ',1,  13,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
48591,'1 ',1,  13,   1,    28.460,     0.000,     0.000,     0.000,     0.000,   -15.410,   1,1, 0
48592,'1 ',1,  13,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -9.870,   1,1, 0
48593,'1 ',1,  13,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
48595,'1 ',1,  13,   1,    26.660,     0.000,     0.000,     0.000,     0.000,   -14.240,   1,1, 0
48596,'1 ',1,  13,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
48597,'1 ',1,  13,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
48599,'1 ',1,  13,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
48601,'1 ',1,  13,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
48602,'1 ',1,  13,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
48603,'1 ',1,  13,   1,    17.980,     0.000,     0.000,     0.000,     0.000,    -9.820,   1,1, 0
48604,'1 ',1,  13,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
48605,'1 ',1,  13,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
48606,'1 ',1,  13,   1,    19.110,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
48608,'1 ',1,  13,   1,    21.130,     0.000,     0.000,     0.000,     0.000,   -12.670,   1,1, 0
48609,'1 ',1,  13,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
48613,'1 ',1,  13,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
48614,'1 ',1,  13,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
48615,'1 ',1,  13,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
48617,'1 ',1,  13,   1,    21.440,     0.000,     0.000,     0.000,     0.000,   -13.510,   1,1, 0
48619,'1 ',1,  13,   1,    25.210,     0.000,     0.000,     0.000,     0.000,   -13.650,   1,1, 0
48620,'1 ',1,  13,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
48621,'1 ',1,  13,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
48622,'1 ',1,  13,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
48623,'1 ',1,  13,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
48624,'1 ',1,  13,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
48625,'1 ',1,  13,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
48626,'1 ',1,  13,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
48628,'1 ',1,  13,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
48629,'1 ',1,  13,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
48632,'1 ',1,  13,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
48636,'1 ',1,  13,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
48638,'1 ',1,  13,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
48639,'1 ',1,  13,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
48641,'1 ',1,  13,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
48643,'1 ',1,  13,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
48644,'1 ',1,  13,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
48645,'1 ',1,  13,   1,     0.170,     0.000,     0.000,     0.000,     0.000,    -0.110,   1,1, 0
48646,'1 ',1,  13,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
48647,'1 ',1,  13,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
48648,'1 ',1,  13,   1,    25.850,     0.000,     0.000,     0.000,     0.000,   -13.310,   1,1, 0
48649,'1 ',1,  13,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
48650,'1 ',1,  13,   1,    24.680,     0.000,     0.000,     0.000,     0.000,   -13.520,   1,1, 0
48652,'1 ',1,  13,   1,    24.770,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
48653,'1 ',1,  13,   1,    19.830,     0.000,     0.000,     0.000,     0.000,   -11.040,   1,1, 0
48654,'1 ',1,  13,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
48658,'1 ',1,  13,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
48659,'1 ',1,  13,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
48660,'1 ',1,  13,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
48663,'1 ',1,  13,   1,    19.840,     0.000,     0.000,     0.000,     0.000,   -10.860,   1,1, 0
48664,'1 ',1,  13,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
48666,'1 ',1,  13,   1,     3.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48667,'1 ',1,  13,   1,     2.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48668,'1 ',1,  13,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
48669,'1 ',1,  13,   1,    22.300,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
48671,'1 ',1,  13,   1,    18.550,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
48672,'1 ',1,  13,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
48673,'1 ',1,  13,   1,   104.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48674,'1 ',1,  13,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
48676,'1 ',1,  13,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
48677,'1 ',1,  13,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
48680,'1 ',1,  13,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
48682,'1 ',1,  13,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
48686,'1 ',1,  13,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
48688,'1 ',1,  13,   1,    23.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48689,'1 ',1,  13,   1,    23.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48690,'1 ',1,  13,   1,     7.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48691,'1 ',1,  13,   1,    34.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48692,'1 ',1,  13,   1,    20.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
48693,'1 ',1,  13,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
48695,'1 ',1,  13,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
48696,'1 ',1,  13,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
48698,'1 ',1,  13,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
48700,'1 ',1,  13,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
48701,'1 ',1,  13,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
48703,'1 ',1,  13,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
48704,'1 ',1,  13,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
48705,'1 ',1,  13,   1,    16.680,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
48708,'1 ',1,  13,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
48711,'1 ',1,  13,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
48712,'1 ',1,  13,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
48713,'1 ',1,  13,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
48715,'1 ',1,  13,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
48718,'1 ',1,  13,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
48720,'1 ',1,  13,   1,    23.940,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
48721,'1 ',1,  13,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
48722,'1 ',1,  13,   1,    20.700,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
48723,'1 ',1,  13,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
48725,'1 ',1,  13,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
48726,'1 ',1,  13,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
48728,'1 ',1,  13,   1,   138.750,     0.000,     0.000,     0.000,     0.000,   -73.640,   1,1, 0
48729,'1 ',1,  13,   1,    19.400,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,1, 0
48730,'1 ',1,  13,   1,    64.590,     0.000,     0.000,     0.000,     0.000,   -37.560,   1,1, 0
48731,'1 ',1,  13,   1,    63.630,     0.000,     0.000,     0.000,     0.000,   -25.420,   1,1, 0
48733,'1 ',1,  13,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
48734,'1 ',1,  13,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
48736,'1 ',1,  13,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
48738,'1 ',1,  13,   1,    47.690,     0.000,     0.000,     0.000,     0.000,   -11.920,   1,1, 0
48741,'1 ',1,  13,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
48742,'1 ',1,  20,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
48743,'1 ',1,  20,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
48745,'1 ',1,  20,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
48746,'1 ',1,  20,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
48747,'1 ',1,  20,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
48748,'1 ',1,  20,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
48749,'1 ',1,  20,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
48751,'1 ',1,  20,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
48752,'1 ',1,  20,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
48754,'1 ',1,  20,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
48755,'1 ',1,  20,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
48757,'1 ',1,  20,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
48758,'1 ',1,  20,   1,    13.310,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
48760,'1 ',1,  20,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
48761,'1 ',1,  20,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
48762,'1 ',1,  20,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
48763,'1 ',1,  20,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
48765,'1 ',1,  20,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
48766,'1 ',1,  20,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
48768,'1 ',1,  20,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
48769,'1 ',1,  20,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
48770,'1 ',1,  20,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
48772,'1 ',1,  20,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
48773,'1 ',1,  20,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
48775,'1 ',1,  20,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
48776,'1 ',1,  20,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
48779,'1 ',1,  20,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
48780,'1 ',1,  20,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
48782,'1 ',1,  20,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
48784,'1 ',1,  20,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
48785,'1 ',1,  20,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
48786,'1 ',1,  20,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
48787,'1 ',1,  20,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
48788,'1 ',1,  20,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
48789,'1 ',1,  20,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
48791,'1 ',1,  20,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
48793,'1 ',1,  20,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
48794,'1 ',1,  20,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
48797,'1 ',1,  20,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
48798,'1 ',1,  20,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
48803,'1 ',1,  20,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
48804,'1 ',1,  20,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
48805,'1 ',1,  20,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
48806,'1 ',1,  20,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
48807,'1 ',1,  20,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
48808,'1 ',1,  20,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
48809,'1 ',1,  20,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
48810,'1 ',1,  20,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
48812,'1 ',1,  20,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
48813,'1 ',1,  20,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
48814,'1 ',1,  20,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
48815,'1 ',1,  20,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
48817,'1 ',1,  20,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
48818,'1 ',1,  20,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
48819,'1 ',1,  20,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
48820,'1 ',1,  20,   1,    14.740,     0.000,     0.000,     0.000,     0.000,   -10.710,   1,1, 0
48821,'1 ',1,  20,   1,    10.760,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
48822,'1 ',1,  20,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
48823,'1 ',1,  20,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
48824,'1 ',1,  20,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
48825,'1 ',1,  20,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
48826,'1 ',1,  20,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
48827,'1 ',1,  20,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
48828,'1 ',1,  20,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
48829,'1 ',1,  20,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
48830,'1 ',1,  20,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
48831,'1 ',1,  20,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
48832,'1 ',1,  20,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
48835,'1 ',1,  20,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
48836,'1 ',1,  20,   1,    13.250,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
48838,'1 ',1,  20,   1,    49.350,     0.000,     0.000,     0.000,     0.000,   -37.360,   1,1, 0
48839,'1 ',1,  20,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
48841,'1 ',1,  20,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
48844,'1 ',1,  20,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
48845,'1 ',1,  20,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
48847,'1 ',1,  20,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
48849,'1 ',1,  20,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
48850,'1 ',1,  20,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
48851,'1 ',1,  20,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
48852,'1 ',1,  20,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
48853,'1 ',1,  20,   1,    14.040,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,1, 0
48856,'1 ',1,  20,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
48857,'1 ',1,  20,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
48858,'1 ',1,  20,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
48859,'1 ',1,  20,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
48861,'1 ',1,  20,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
48862,'1 ',1,  20,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
48864,'1 ',1,  20,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
48866,'1 ',1,  20,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
48867,'1 ',1,  20,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
48868,'1 ',1,  20,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
48869,'1 ',1,  20,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
48871,'1 ',1,  20,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
48872,'1 ',1,  20,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
48876,'1 ',1,  20,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
48878,'1 ',1,  20,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
48879,'1 ',1,  20,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
48880,'1 ',1,  20,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
48881,'1 ',1,  20,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
48884,'1 ',1,  20,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
48885,'1 ',1,  20,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
48886,'1 ',1,  20,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
48888,'1 ',1,  20,   1,    27.370,     0.000,     0.000,     0.000,     0.000,   -23.100,   1,1, 0
48889,'1 ',1,  20,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
48890,'1 ',1,  20,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
48891,'1 ',1,  20,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
48892,'1 ',1,  20,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
48893,'1 ',1,  20,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
48894,'1 ',1,  20,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
48895,'1 ',1,  20,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
48896,'1 ',1,  20,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
48897,'1 ',1,  20,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
48898,'1 ',1,  20,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
48899,'1 ',1,  20,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
48900,'1 ',1,  20,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
48902,'1 ',1,  20,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
48903,'1 ',1,  20,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
48904,'1 ',1,  20,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
48907,'1 ',1,  20,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
48909,'1 ',1,  20,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
48911,'1 ',1,  20,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
48913,'1 ',1,  20,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
48914,'1 ',1,  20,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
48917,'1 ',1,  20,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
48921,'1 ',1,  20,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
48922,'1 ',1,  20,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
48923,'1 ',1,  20,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
48924,'1 ',1,  20,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
48929,'1 ',1,  20,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
48930,'1 ',1,  20,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
48931,'1 ',1,  20,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
48932,'1 ',1,  20,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
48934,'1 ',1,  20,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
48935,'1 ',1,  20,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
48936,'1 ',1,  20,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
48937,'1 ',1,  20,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
48940,'1 ',1,  20,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
48942,'1 ',1,  20,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
48944,'1 ',1,  20,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
48945,'1 ',1,  20,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
48946,'1 ',1,  20,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
48949,'1 ',1,  20,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
48950,'1 ',1,  20,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
48951,'1 ',1,  20,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
48952,'1 ',1,  20,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
48953,'1 ',1,  20,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
48954,'1 ',1,  20,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
48955,'1 ',1,  20,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
48956,'1 ',1,  20,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
48957,'1 ',1,  20,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
48958,'1 ',1,  20,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
48959,'1 ',1,  20,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
48960,'1 ',1,  20,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
48961,'1 ',1,  20,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
48962,'1 ',1,  20,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
48963,'1 ',1,  20,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
48964,'1 ',1,  20,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
48966,'1 ',1,  20,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
48967,'1 ',1,  20,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
48968,'1 ',1,  20,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
48969,'1 ',1,  20,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
48970,'1 ',1,  20,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
48971,'1 ',1,  20,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
48972,'1 ',1,  20,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
48975,'1 ',1,  20,   1,    26.470,     0.000,     0.000,     0.000,     0.000,   -17.820,   1,1, 0
48976,'1 ',1,  20,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
48977,'1 ',1,  20,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
48979,'1 ',1,  20,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
48980,'1 ',1,  20,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
48981,'1 ',1,  20,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
48982,'1 ',1,  20,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
48983,'1 ',1,  20,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
48985,'1 ',1,  20,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
48986,'1 ',1,  20,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
48988,'1 ',1,  20,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
48991,'1 ',1,  20,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
48992,'1 ',1,  20,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
48993,'1 ',1,  20,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
48994,'1 ',1,  20,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
48997,'1 ',1,  20,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
48999,'1 ',1,  20,   1,    17.210,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
49000,'1 ',1,  20,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
49001,'1 ',1,  20,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
49004,'1 ',1,  20,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
49007,'1 ',1,  20,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
49009,'1 ',1,  20,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
49011,'1 ',1,  20,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
49012,'1 ',1,  20,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
49013,'1 ',1,  20,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
49014,'1 ',1,  20,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
49016,'1 ',1,  20,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
49017,'1 ',1,  20,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
49018,'1 ',1,  20,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
49020,'1 ',1,  20,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
49021,'1 ',1,  20,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
49022,'1 ',1,  20,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
49024,'1 ',1,  20,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
49025,'1 ',1,  20,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
49026,'1 ',1,  20,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
49027,'1 ',1,  20,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
49028,'1 ',1,  20,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
49029,'1 ',1,  20,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
49030,'1 ',1,  20,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
49031,'1 ',1,  20,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
49033,'1 ',1,  20,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
49036,'1 ',1,  20,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
49038,'1 ',1,  20,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
49040,'1 ',1,  20,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
49042,'1 ',1,  20,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
49044,'1 ',1,  20,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
49045,'1 ',1,  20,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
49046,'1 ',1,  20,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
49048,'1 ',1,  20,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
49049,'1 ',1,  20,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
49051,'1 ',1,  20,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
49052,'1 ',1,  20,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
49053,'1 ',1,  20,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
49056,'1 ',1,  20,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
49061,'1 ',1,  20,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
49062,'1 ',1,  20,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
49063,'1 ',1,  20,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
49064,'1 ',1,  20,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
49066,'1 ',1,  20,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
49067,'1 ',1,  20,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
49068,'1 ',1,  20,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
49069,'1 ',1,  20,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
49071,'1 ',1,  20,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
49073,'1 ',1,  20,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
49074,'1 ',1,  20,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
49076,'1 ',1,  20,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
49077,'1 ',1,  20,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
49078,'1 ',1,  20,   1,    31.910,     0.000,     0.000,     0.000,     0.000,   -21.940,   1,1, 0
49079,'1 ',1,  20,   1,    13.370,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,1, 0
49081,'1 ',1,  20,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
49084,'1 ',1,  20,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
49085,'1 ',1,  20,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
49086,'1 ',1,  20,   1,    16.620,     0.000,     0.000,     0.000,     0.000,   -15.110,   1,1, 0
49087,'1 ',1,  20,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
49088,'1 ',1,  20,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
49090,'1 ',1,  20,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
49091,'1 ',1,  20,   1,    19.310,     0.000,     0.000,     0.000,     0.000,   -16.430,   1,1, 0
49093,'1 ',1,  20,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
49095,'1 ',1,  20,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
49096,'1 ',1,  20,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
49097,'1 ',1,  20,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
49098,'1 ',1,  20,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
49099,'1 ',1,  20,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
49100,'1 ',1,  20,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
49101,'1 ',1,  20,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
49102,'1 ',1,  20,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
49106,'1 ',1,  20,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
49107,'1 ',1,  20,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
49109,'1 ',1,  20,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
49110,'1 ',1,  20,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
49111,'1 ',1,  20,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
49112,'1 ',1,  20,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
49113,'1 ',1,  20,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
49114,'1 ',1,  20,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
49116,'1 ',1,  20,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
49117,'1 ',1,  20,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
49120,'1 ',1,  20,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
49121,'1 ',1,  20,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
49122,'1 ',1,  20,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
49125,'1 ',1,  20,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
49126,'1 ',1,  20,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
49127,'1 ',1,  20,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
49128,'1 ',1,  20,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
49129,'1 ',1,  20,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
49130,'1 ',1,  20,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
49131,'1 ',1,  20,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
49133,'1 ',1,  20,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
49134,'1 ',1,  20,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
49136,'1 ',1,  20,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
49137,'1 ',1,  20,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
49138,'1 ',1,  20,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
49140,'1 ',1,  20,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
49141,'1 ',1,  20,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
49142,'1 ',1,  20,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
49144,'1 ',1,  20,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
49145,'1 ',1,  20,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
49146,'1 ',1,  20,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
49148,'1 ',1,  20,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
49150,'1 ',1,  20,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
49151,'1 ',1,  20,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
49154,'1 ',1,  20,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
49155,'1 ',1,  20,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
49157,'1 ',1,  20,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
49158,'1 ',1,  20,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
49160,'1 ',1,  20,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
49161,'1 ',1,  20,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
49162,'1 ',1,  20,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
49163,'1 ',1,  20,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
49164,'1 ',1,  20,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
49165,'1 ',1,  20,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
49167,'1 ',1,  20,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
49168,'1 ',1,  20,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
49169,'1 ',1,  20,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
49170,'1 ',1,  20,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
49172,'1 ',1,  20,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
49173,'1 ',1,  20,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
49176,'1 ',1,  20,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
49177,'1 ',1,  20,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
49178,'1 ',1,  20,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
49179,'1 ',1,  20,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
49180,'1 ',1,  20,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
49182,'1 ',1,  20,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
49183,'1 ',1,  20,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
49186,'1 ',1,  20,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
49187,'1 ',1,  20,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
49188,'1 ',1,  20,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
49189,'1 ',1,  20,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
49190,'1 ',1,  20,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
49193,'1 ',1,  20,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
49195,'1 ',1,  20,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
49196,'1 ',1,  20,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
49197,'1 ',1,  20,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
49199,'1 ',1,  20,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
49200,'1 ',1,  20,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
49201,'1 ',1,  20,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
49202,'1 ',1,  20,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
49203,'1 ',1,  20,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
49206,'1 ',1,  20,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
49207,'1 ',1,  20,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
49208,'1 ',1,  20,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
49210,'1 ',1,  20,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
49211,'1 ',1,  20,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
49212,'1 ',1,  20,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
49214,'1 ',1,  20,   1,    34.070,     0.000,     0.000,     0.000,     0.000,   -20.660,   1,1, 0
49215,'1 ',1,  20,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
49216,'1 ',1,  20,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
49217,'1 ',1,  20,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
49218,'1 ',1,  20,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
49219,'1 ',1,  20,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
49220,'1 ',1,  20,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
49221,'1 ',1,  20,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
49222,'1 ',1,  20,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
49224,'1 ',1,  20,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
49226,'1 ',1,  20,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
49227,'1 ',1,  20,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
49228,'1 ',1,  20,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
49230,'1 ',1,  20,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
49232,'1 ',1,  20,   1,    24.650,     0.000,     0.000,     0.000,     0.000,   -18.890,   1,1, 0
49233,'1 ',1,  20,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
49234,'1 ',1,  20,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
49235,'1 ',1,  20,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
49236,'1 ',1,  20,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
49240,'1 ',1,  20,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
49243,'1 ',1,  20,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
49244,'1 ',1,  20,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
49246,'1 ',1,  20,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
49248,'1 ',1,  20,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
49249,'1 ',1,  20,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
49250,'1 ',1,  20,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
49251,'1 ',1,  20,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
49252,'1 ',1,  20,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
49253,'1 ',1,  20,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
49254,'1 ',1,  20,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
49255,'1 ',1,  20,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
49256,'1 ',1,  20,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
49257,'1 ',1,  20,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
49258,'1 ',1,  20,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
49259,'1 ',1,  20,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
49261,'1 ',1,  20,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
49262,'1 ',1,  20,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
49263,'1 ',1,  20,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
49264,'1 ',1,  20,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
49265,'1 ',1,  20,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
49266,'1 ',1,  20,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
49267,'1 ',1,  20,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
49268,'1 ',1,  20,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
49269,'1 ',1,  20,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
49270,'1 ',1,  20,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
49271,'1 ',1,  20,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
49272,'1 ',1,  20,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
49274,'1 ',1,  20,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
49277,'1 ',1,  20,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
49280,'1 ',1,  20,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
49281,'1 ',1,  20,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
49283,'1 ',1,  20,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
49284,'1 ',1,  20,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
49285,'1 ',1,  20,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
49286,'1 ',1,  20,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
49287,'1 ',1,  20,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
49289,'1 ',1,  20,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
49290,'1 ',1,  20,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
49291,'1 ',1,  20,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
49292,'1 ',1,  20,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
49293,'1 ',1,  20,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
49294,'1 ',1,  20,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
49295,'1 ',1,  20,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
49296,'1 ',1,  20,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
49297,'1 ',1,  20,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
49299,'1 ',1,  20,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
49300,'1 ',1,  20,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
49301,'1 ',1,  20,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
49302,'1 ',1,  20,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
49303,'1 ',1,  20,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
49304,'1 ',1,  20,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
49305,'1 ',1,  20,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
49307,'1 ',1,  20,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
49308,'1 ',1,  20,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
49309,'1 ',1,  20,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
49310,'1 ',1,  20,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
49311,'1 ',1,  20,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
49315,'1 ',1,  20,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
49318,'1 ',1,  20,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
49321,'1 ',1,  20,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
49322,'1 ',1,  20,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
49326,'1 ',1,  20,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
49327,'1 ',1,  20,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
49328,'1 ',1,  20,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
49329,'1 ',1,  20,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
49331,'1 ',1,  20,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
49332,'1 ',1,  20,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
49334,'1 ',1,  20,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
49335,'1 ',1,  20,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
49336,'1 ',1,  20,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
49337,'1 ',1,  20,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
49338,'1 ',1,  20,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
49340,'1 ',1,  20,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
49341,'1 ',1,  20,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
49342,'1 ',1,  20,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
49343,'1 ',1,  20,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
49344,'1 ',1,  20,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
49345,'1 ',1,  20,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
49346,'1 ',1,  20,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
49347,'1 ',1,  20,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
49348,'1 ',1,  20,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
49349,'1 ',1,  20,   1,     0.210,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
49350,'1 ',1,  20,   1,     0.080,     0.000,     0.000,     0.000,     0.000,    -0.060,   1,1, 0
49351,'1 ',1,  20,   1,     0.220,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
49353,'1 ',1,  20,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
49355,'1 ',1,  20,   1,    15.650,     0.000,     0.000,     0.000,     0.000,   -12.710,   1,1, 0
49356,'1 ',1,  20,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
49357,'1 ',1,  20,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
49358,'1 ',1,  20,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
49359,'1 ',1,  20,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
49362,'1 ',1,  20,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
49363,'1 ',1,  20,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
49364,'1 ',1,  20,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
49365,'1 ',1,  20,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
49366,'1 ',1,  20,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
49368,'1 ',1,  20,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
49369,'1 ',1,  20,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
49372,'1 ',1,  20,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
49373,'1 ',1,  20,   1,    14.690,     0.000,     0.000,     0.000,     0.000,    -9.530,   1,1, 0
49374,'1 ',1,  20,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
49375,'1 ',1,  20,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
49378,'1 ',1,  20,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
49379,'1 ',1,  20,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
49380,'1 ',1,  20,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
49381,'1 ',1,  20,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
49382,'1 ',1,  20,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
49384,'1 ',1,  20,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
49385,'1 ',1,  20,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
49386,'1 ',1,  20,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
49387,'1 ',1,  20,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
49388,'1 ',1,  20,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
49389,'1 ',1,  20,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
49390,'1 ',1,  20,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
49394,'1 ',1,  20,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
49395,'1 ',1,  20,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
49396,'1 ',1,  20,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
49397,'1 ',1,  20,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
49398,'1 ',1,  20,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
49400,'1 ',1,  20,   1,    14.270,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
49401,'1 ',1,  20,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
49402,'1 ',1,  20,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
49404,'1 ',1,  20,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
49406,'1 ',1,  20,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
49407,'1 ',1,  20,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
49409,'1 ',1,  20,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
49410,'1 ',1,  20,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
49413,'1 ',1,  20,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
49414,'1 ',1,  20,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
49420,'1 ',1,  20,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
49421,'1 ',1,  20,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
49422,'1 ',1,  20,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
49423,'1 ',1,  20,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
49425,'1 ',1,  20,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
49426,'1 ',1,  20,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
49427,'1 ',1,  20,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
49429,'1 ',1,  20,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
49430,'1 ',1,  20,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
49433,'1 ',1,  20,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
49435,'1 ',1,  20,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
49437,'1 ',1,  20,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
49438,'1 ',1,  20,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
49439,'1 ',1,  20,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
49440,'1 ',1,  20,   1,    14.700,     0.000,     0.000,     0.000,     0.000,   -10.880,   1,1, 0
49443,'1 ',1,  20,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
49444,'1 ',1,  20,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
49446,'1 ',1,  20,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
49447,'1 ',1,  20,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
49448,'1 ',1,  20,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
49449,'1 ',1,  20,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
49450,'1 ',1,  20,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
49451,'1 ',1,  20,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
49452,'1 ',1,  20,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
49456,'1 ',1,  20,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
49457,'1 ',1,  20,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
49458,'1 ',1,  20,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
49459,'1 ',1,  20,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
49460,'1 ',1,  20,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
49461,'1 ',1,  20,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
49462,'1 ',1,  20,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
49463,'1 ',1,  20,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
49464,'1 ',1,  20,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
49465,'1 ',1,  20,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
49466,'1 ',1,  20,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
49469,'1 ',1,  20,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
49472,'1 ',1,  20,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
49473,'1 ',1,  20,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
49475,'1 ',1,  20,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
49477,'1 ',1,  20,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
49479,'1 ',1,  20,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
49480,'1 ',1,  20,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
49481,'1 ',1,  20,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
49482,'1 ',1,  20,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
49483,'1 ',1,  20,   1,    20.380,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
49484,'1 ',1,  20,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
49485,'1 ',1,  20,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
49486,'1 ',1,  20,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
49487,'1 ',1,  20,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
49488,'1 ',1,  20,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
49490,'1 ',1,  20,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
49491,'1 ',1,  20,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
49492,'1 ',1,  20,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
49494,'1 ',1,  20,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
49495,'1 ',1,  20,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
49498,'1 ',1,  20,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
49499,'1 ',1,  20,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
49500,'1 ',1,  20,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
49501,'1 ',1,  20,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
49504,'1 ',1,  20,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
49505,'1 ',1,  20,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
49506,'1 ',1,  20,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
49507,'1 ',1,  20,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
49508,'1 ',1,  20,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
49509,'1 ',1,  20,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
49511,'1 ',1,  20,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
49512,'1 ',1,  20,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
49513,'1 ',1,  20,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
49514,'1 ',1,  20,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
49515,'1 ',1,  20,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
49516,'1 ',1,  20,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
49517,'1 ',1,  20,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
49519,'1 ',1,  20,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
49522,'1 ',1,  20,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
49523,'1 ',1,  20,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
49524,'1 ',1,  20,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
49525,'1 ',1,  20,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
49528,'1 ',1,  20,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
49529,'1 ',1,  20,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
49530,'1 ',1,  20,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
49531,'1 ',1,  20,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
49532,'1 ',1,  20,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
49533,'1 ',1,  20,   1,    20.040,     0.000,     0.000,     0.000,     0.000,   -11.610,   1,1, 0
49535,'1 ',1,  20,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
49536,'1 ',1,  20,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
49537,'1 ',1,  20,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
49538,'1 ',1,  20,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
49543,'1 ',1,  20,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
49544,'1 ',1,  20,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
49545,'1 ',1,  20,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
49547,'1 ',1,  20,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
49548,'1 ',1,  20,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
49550,'1 ',1,  20,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
49552,'1 ',1,  20,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
49553,'1 ',1,  20,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
49554,'1 ',1,  20,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
49555,'1 ',1,  20,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
49556,'1 ',1,  20,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
49559,'1 ',1,  20,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
49560,'1 ',1,  20,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
49561,'1 ',1,  20,   1,    14.420,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
49563,'1 ',1,  20,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
49564,'1 ',1,  20,   1,     4.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
49565,'1 ',1,  20,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
49566,'1 ',1,  20,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
49568,'1 ',1,  20,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
49569,'1 ',1,  20,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
49570,'1 ',1,  20,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
49571,'1 ',1,  20,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
49572,'1 ',1,  20,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
49573,'1 ',1,  20,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
49576,'1 ',1,  20,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
49578,'1 ',1,  20,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
49579,'1 ',1,  20,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
49580,'1 ',1,  20,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
49581,'1 ',1,  20,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
49582,'1 ',1,  20,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
49583,'1 ',1,  20,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
49584,'1 ',1,  20,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
49585,'1 ',1,  20,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
49587,'1 ',1,  20,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
49588,'1 ',1,  20,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
49590,'1 ',1,  20,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
49591,'1 ',1,  20,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
49593,'1 ',1,  20,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
49594,'1 ',1,  20,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
49595,'1 ',1,  20,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
49596,'1 ',1,  20,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
49597,'1 ',1,  20,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
49598,'1 ',1,  20,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
49599,'1 ',1,  20,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
49600,'1 ',1,  20,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
49601,'1 ',1,  20,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
49602,'1 ',1,  20,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
49603,'1 ',1,  20,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
49606,'1 ',1,  20,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
49607,'1 ',1,  20,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
49609,'1 ',1,  20,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
49610,'1 ',1,  20,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
49612,'1 ',1,  20,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
49613,'1 ',1,  20,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
49614,'1 ',1,  20,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
49618,'1 ',1,  20,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
49619,'1 ',1,  20,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
49620,'1 ',1,  20,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
49621,'1 ',1,  20,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
49622,'1 ',1,  20,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
49623,'1 ',1,  20,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
49625,'1 ',1,  20,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
49626,'1 ',1,  20,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
49629,'1 ',1,  20,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
49630,'1 ',1,  20,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
49631,'1 ',1,  20,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
49632,'1 ',1,  20,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
49633,'1 ',1,  20,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
49635,'1 ',1,  20,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
49636,'1 ',1,  20,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
49637,'1 ',1,  20,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
49638,'1 ',1,  20,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
49640,'1 ',1,  20,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
49641,'1 ',1,  20,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
49642,'1 ',1,  20,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
49643,'1 ',1,  20,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
49644,'1 ',1,  20,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
49645,'1 ',1,  20,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
49646,'1 ',1,  20,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
49648,'1 ',1,  20,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
49650,'1 ',1,  20,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
49652,'1 ',1,  20,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
49653,'1 ',1,  20,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
49654,'1 ',1,  20,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
49655,'1 ',1,  20,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
49656,'1 ',1,  20,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
49657,'1 ',1,  20,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
49658,'1 ',1,  20,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
49659,'1 ',1,  20,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
49660,'1 ',1,  20,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
49661,'1 ',1,  20,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
49663,'1 ',1,  20,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
49664,'1 ',1,  20,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
49665,'1 ',1,  20,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
49666,'1 ',1,  20,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
49667,'1 ',1,  20,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
49669,'1 ',1,  20,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
49670,'1 ',1,  20,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
49672,'1 ',1,  20,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
49673,'1 ',1,  20,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
49674,'1 ',1,  20,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
49676,'1 ',1,  20,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
49679,'1 ',1,  20,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
49680,'1 ',1,  20,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
49681,'1 ',1,  20,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
49682,'1 ',1,  20,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
49684,'1 ',1,  20,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
49685,'1 ',1,  20,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
49686,'1 ',1,  20,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
49687,'1 ',1,  20,   1,    21.730,     0.000,     0.000,     0.000,     0.000,   -17.760,   1,1, 0
49688,'1 ',1,  20,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
49691,'1 ',1,  20,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
49692,'1 ',1,  20,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
49694,'1 ',1,  20,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
49695,'1 ',1,  20,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
49696,'1 ',1,  20,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
49697,'1 ',1,  20,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
49698,'1 ',1,  20,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
49700,'1 ',1,  20,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
49701,'1 ',1,  20,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
49702,'1 ',1,  20,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
49703,'1 ',1,  20,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
49704,'1 ',1,  20,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
49705,'1 ',1,  20,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
49706,'1 ',1,  20,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
49707,'1 ',1,  20,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
49708,'1 ',1,  20,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
49710,'1 ',1,  20,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
49711,'1 ',1,  20,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
49712,'1 ',1,  20,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
49713,'1 ',1,  20,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
49715,'1 ',1,  20,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
49716,'1 ',1,  20,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
49717,'1 ',1,  20,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
49719,'1 ',1,  20,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
49721,'1 ',1,  20,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
49722,'1 ',1,  20,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
49725,'1 ',1,  20,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
49727,'1 ',1,  20,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
49728,'1 ',1,  20,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
49731,'1 ',1,  20,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
49732,'1 ',1,  20,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
49733,'1 ',1,  20,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
49736,'1 ',1,  20,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
49737,'1 ',1,  20,   1,    11.860,     0.000,     0.000,     0.000,     0.000,   -10.410,   1,1, 0
49738,'1 ',1,  20,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
49739,'1 ',1,  20,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
49740,'1 ',1,  20,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
49742,'1 ',1,  20,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
49746,'1 ',1,  20,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
49747,'1 ',1,  20,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
49748,'1 ',1,  20,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
49750,'1 ',1,  20,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
49753,'1 ',1,  20,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
49754,'1 ',1,  20,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
49757,'1 ',1,  20,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
49760,'1 ',1,  20,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
49761,'1 ',1,  20,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
49762,'1 ',1,  20,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
49763,'1 ',1,  20,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
49764,'1 ',1,  20,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
49768,'1 ',1,  20,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
49769,'1 ',1,  20,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
49770,'1 ',1,  20,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
49771,'1 ',1,  20,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
49772,'1 ',1,  20,   1,    29.840,     0.000,     0.000,     0.000,     0.000,   -19.810,   1,1, 0
49774,'1 ',1,  20,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
49775,'1 ',1,  20,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
49776,'1 ',1,  20,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
49777,'1 ',1,  20,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
49778,'1 ',1,  20,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
49779,'1 ',1,  20,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
49780,'1 ',1,  20,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
49781,'1 ',1,  20,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
49783,'1 ',1,  20,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
49784,'1 ',1,  20,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
49785,'1 ',1,  20,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
49787,'1 ',1,  20,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
49788,'1 ',1,  20,   1,    13.380,     0.000,     0.000,     0.000,     0.000,   -11.310,   1,1, 0
49790,'1 ',1,  20,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
49791,'1 ',1,  20,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
49792,'1 ',1,  20,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
49793,'1 ',1,  20,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
49795,'1 ',1,  20,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
49796,'1 ',1,  20,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
49798,'1 ',1,  20,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
49799,'1 ',1,  20,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
49801,'1 ',1,  20,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
49803,'1 ',1,  20,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
49804,'1 ',1,  20,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
49805,'1 ',1,  20,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
49807,'1 ',1,  20,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
49808,'1 ',1,  20,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
49810,'1 ',1,  20,   1,    37.510,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
49811,'1 ',1,  20,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
49812,'1 ',1,  20,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
49813,'1 ',1,  20,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
49814,'1 ',1,  20,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
49815,'1 ',1,  20,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
49816,'1 ',1,  20,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
49817,'1 ',1,  20,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
49818,'1 ',1,  20,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
49820,'1 ',1,  20,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
49821,'1 ',1,  20,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
49822,'1 ',1,  20,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
49826,'1 ',1,  20,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
49827,'1 ',1,  20,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
49828,'1 ',1,  20,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
49831,'1 ',1,  20,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
49832,'1 ',1,  20,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
49833,'1 ',1,  20,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
49834,'1 ',1,  20,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
49836,'1 ',1,  20,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
49837,'1 ',1,  20,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
49839,'1 ',1,  20,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
49840,'1 ',1,  20,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
49842,'1 ',1,  20,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
49844,'1 ',1,  20,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
49846,'1 ',1,  20,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
49847,'1 ',1,  20,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -8.880,   1,1, 0
49848,'1 ',1,  20,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
49849,'1 ',1,  20,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
49850,'1 ',1,  20,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
49853,'1 ',1,  20,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
49854,'1 ',1,  20,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
49855,'1 ',1,  20,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
49856,'1 ',1,  20,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
49857,'1 ',1,  20,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
49858,'1 ',1,  20,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
49861,'1 ',1,  20,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
49862,'1 ',1,  20,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
49863,'1 ',1,  20,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
49865,'1 ',1,  20,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
49866,'1 ',1,  20,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
49867,'1 ',1,  20,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
49869,'1 ',1,  20,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
49870,'1 ',1,  20,   1,    24.760,     0.000,     0.000,     0.000,     0.000,   -18.770,   1,1, 0
49871,'1 ',1,  20,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
49873,'1 ',1,  20,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
49875,'1 ',1,  20,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
49876,'1 ',1,  20,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
49877,'1 ',1,  20,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
49878,'1 ',1,  20,   1,    27.590,     0.000,     0.000,     0.000,     0.000,   -24.650,   1,1, 0
49879,'1 ',1,  20,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
49880,'1 ',1,  20,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
49881,'1 ',1,  20,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
49882,'1 ',1,  20,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
49883,'1 ',1,  20,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
49884,'1 ',1,  20,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
49885,'1 ',1,  20,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
49887,'1 ',1,  20,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
49888,'1 ',1,  20,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
49889,'1 ',1,  20,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
49891,'1 ',1,  20,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
49892,'1 ',1,  20,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
49893,'1 ',1,  20,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
49894,'1 ',1,  20,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
49897,'1 ',1,  20,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
49899,'1 ',1,  20,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
49900,'1 ',1,  20,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
49901,'1 ',1,  20,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
49902,'1 ',1,  20,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
49904,'1 ',1,  20,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
49905,'1 ',1,  20,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
49907,'1 ',1,  20,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
49908,'1 ',1,  20,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
49909,'1 ',1,  20,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
49910,'1 ',1,  20,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
49912,'1 ',1,  20,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
49913,'1 ',1,  20,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
49914,'1 ',1,  20,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
49915,'1 ',1,  20,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
49916,'1 ',1,  20,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
49917,'1 ',1,  20,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
49918,'1 ',1,  20,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
49920,'1 ',1,  20,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
49922,'1 ',1,  20,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
49925,'1 ',1,  20,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
49926,'1 ',1,  20,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
49927,'1 ',1,  20,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
49929,'1 ',1,  20,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
49933,'1 ',1,  20,   1,    24.890,     0.000,     0.000,     0.000,     0.000,   -18.770,   1,1, 0
49934,'1 ',1,  20,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
49935,'1 ',1,  20,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
49936,'1 ',1,  20,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
49937,'1 ',1,  20,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
49938,'1 ',1,  20,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
49939,'1 ',1,  20,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
49940,'1 ',1,  20,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
49941,'1 ',1,  20,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
49942,'1 ',1,  20,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
49944,'1 ',1,  20,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
49945,'1 ',1,  20,   1,     3.720,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
49946,'1 ',1,  20,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
49947,'1 ',1,  20,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
49948,'1 ',1,  20,   1,     6.300,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
49951,'1 ',1,  20,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
49952,'1 ',1,  20,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
49953,'1 ',1,  20,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
49955,'1 ',1,  20,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
49956,'1 ',1,  20,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
49958,'1 ',1,  20,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
49959,'1 ',1,  20,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
49961,'1 ',1,  20,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
49963,'1 ',1,  20,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
49966,'1 ',1,  20,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
49967,'1 ',1,  20,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -9.130,   1,1, 0
49970,'1 ',1,  20,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
49971,'1 ',1,  20,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
49973,'1 ',1,  20,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
49974,'1 ',1,  20,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
49976,'1 ',1,  20,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
49977,'1 ',1,  20,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
49978,'1 ',1,  20,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
49979,'1 ',1,  20,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
49980,'1 ',1,  20,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
49982,'1 ',1,  20,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
49985,'1 ',1,  20,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
49986,'1 ',1,  20,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
49987,'1 ',1,  20,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
49988,'1 ',1,  20,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
49989,'1 ',1,  20,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
49991,'1 ',1,  20,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
49992,'1 ',1,  20,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
49993,'1 ',1,  20,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
49995,'1 ',1,  20,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
49996,'1 ',1,  20,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
49999,'1 ',1,  20,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
50000,'1 ',1,  20,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
50001,'1 ',1,  20,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
50004,'1 ',1,  20,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
50007,'1 ',1,  20,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
50008,'1 ',1,  20,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
50009,'1 ',1,  20,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
50011,'1 ',1,  20,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
50012,'1 ',1,  20,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
50014,'1 ',1,  20,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
50015,'1 ',1,  20,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
50016,'1 ',1,  20,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
50019,'1 ',1,  20,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
50021,'1 ',1,  20,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
50022,'1 ',1,  20,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
50023,'1 ',1,  20,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
50026,'1 ',1,  20,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
50028,'1 ',1,  20,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
50029,'1 ',1,  20,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
50031,'1 ',1,  20,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
50034,'1 ',1,  20,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
50036,'1 ',1,  20,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
50037,'1 ',1,  20,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
50039,'1 ',1,  20,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
50040,'1 ',1,  20,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
50041,'1 ',1,  20,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
50042,'1 ',1,  20,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
50043,'1 ',1,  20,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
50044,'1 ',1,  20,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
50046,'1 ',1,  20,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
50048,'1 ',1,  20,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
50049,'1 ',1,  20,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
50050,'1 ',1,  20,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
50051,'1 ',1,  20,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
50052,'1 ',1,  20,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
50053,'1 ',1,  20,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
50054,'1 ',1,  20,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
50056,'1 ',1,  20,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
50057,'1 ',1,  20,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
50058,'1 ',1,  20,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
50059,'1 ',1,  20,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
50060,'1 ',1,  20,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
50061,'1 ',1,  20,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
50062,'1 ',1,  20,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
50063,'1 ',1,  20,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
50064,'1 ',1,  20,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
50065,'1 ',1,  20,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
50066,'1 ',1,  20,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
50067,'1 ',1,  20,   1,    27.150,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
50069,'1 ',1,  20,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
50072,'1 ',1,  20,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
50073,'1 ',1,  20,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
50074,'1 ',1,  20,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
50075,'1 ',1,  20,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
50076,'1 ',1,  20,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
50077,'1 ',1,  20,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
50079,'1 ',1,  20,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
50080,'1 ',1,  20,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
50081,'1 ',1,  20,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
50082,'1 ',1,  20,   1,    15.960,     0.000,     0.000,     0.000,     0.000,   -12.190,   1,1, 0
50083,'1 ',1,  20,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
50085,'1 ',1,  20,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
50087,'1 ',1,  20,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
50090,'1 ',1,  20,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
50091,'1 ',1,  20,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
50092,'1 ',1,  20,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
50093,'1 ',1,  20,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
50095,'1 ',1,  20,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
50096,'1 ',1,  20,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
50097,'1 ',1,  20,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
50098,'1 ',1,  20,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
50099,'1 ',1,  20,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
50100,'1 ',1,  20,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
50101,'1 ',1,  20,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
50102,'1 ',1,  20,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
50104,'1 ',1,  20,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
50105,'1 ',1,  20,   1,    26.430,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
50106,'1 ',1,  20,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
50107,'1 ',1,  20,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
50108,'1 ',1,  20,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
50109,'1 ',1,  20,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
50110,'1 ',1,  20,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
50114,'1 ',1,  20,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
50115,'1 ',1,  20,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
50117,'1 ',1,  20,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
50118,'1 ',1,  20,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
50120,'1 ',1,  20,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
50121,'1 ',1,  20,   1,    25.240,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
50122,'1 ',1,  20,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
50123,'1 ',1,  20,   1,    21.220,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
50124,'1 ',1,  20,   1,    22.820,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
50125,'1 ',1,  20,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
50126,'1 ',1,  20,   1,    26.770,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
50131,'1 ',1,  20,   1,    37.250,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
50133,'1 ',1,  20,   1,    22.980,     0.000,     0.000,     0.000,     0.000,   -14.130,   1,1, 0
50136,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50140,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50142,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50144,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50154,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50157,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50160,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50162,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50166,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50167,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50168,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50169,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50171,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50172,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50173,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50174,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50175,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50176,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50177,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50178,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50179,'1 ',1,  11,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50180,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50181,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50183,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50184,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50185,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50187,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50189,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50190,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50192,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50195,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50196,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50198,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50199,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50202,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50203,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50204,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50205,'1 ',1,  26,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50206,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50207,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50208,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50209,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50211,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50212,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50213,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50214,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50220,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50223,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50224,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50226,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50227,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50228,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50229,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50230,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50233,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50234,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50235,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50237,'1 ',1,  21,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50238,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50239,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50240,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50243,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50247,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50250,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50251,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50252,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50258,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50259,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50260,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50261,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50262,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50263,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50267,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50270,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50271,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50272,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50274,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50276,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50277,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50280,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50281,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50284,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50285,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50286,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50287,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50288,'1 ',1,  28,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50291,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50292,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50293,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50295,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50297,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50299,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50300,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50301,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50302,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50303,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50305,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50306,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50308,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50309,'1 ',1,  32,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50311,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50321,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50326,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50327,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50329,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50330,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50331,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50333,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50335,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50339,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50341,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50343,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50345,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50349,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50350,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50352,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50353,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50355,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50356,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50358,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50359,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50360,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50361,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50362,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50364,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50365,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50366,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50369,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50372,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50374,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50377,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50380,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50381,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50382,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50384,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50385,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50388,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50389,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50391,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50397,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50399,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50400,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50401,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50402,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50405,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50406,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50407,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50408,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50409,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50410,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50415,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50417,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50420,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50421,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50422,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50424,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50426,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50427,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50428,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50429,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50430,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50431,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50433,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50435,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50436,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50437,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50438,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50439,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50440,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50441,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50442,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50445,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50446,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50447,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50448,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50449,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50451,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50454,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50455,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50458,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50460,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50461,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50462,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50464,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50467,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50470,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50471,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50473,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50474,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50476,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50477,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50478,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50479,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50480,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50481,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50482,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50483,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50485,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50486,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50487,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50488,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50489,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50491,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50492,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50493,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50497,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50500,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50503,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50504,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50506,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50508,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50509,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50510,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50511,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50512,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50514,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50516,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50518,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50519,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50520,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50521,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50522,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50523,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50524,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50525,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50526,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50527,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50528,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50529,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50530,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50531,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50533,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50534,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50535,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50536,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50539,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50540,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50541,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50542,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50543,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50544,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50547,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50548,'1 ',1,  34,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50550,'1 ',1,  11,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
50552,'1 ',1,  11,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
50554,'1 ',1,  11,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
50555,'1 ',1,  11,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
50556,'1 ',1,  11,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
50558,'1 ',1,  11,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
50562,'1 ',1,  11,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
50564,'1 ',1,  11,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
50565,'1 ',1,  11,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
50566,'1 ',1,  11,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
50567,'1 ',1,  11,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
50568,'1 ',1,  11,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
50569,'1 ',1,  11,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
50571,'1 ',1,  11,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
50572,'1 ',1,  11,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
50573,'1 ',1,  11,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
50575,'1 ',1,  11,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
50576,'1 ',1,  11,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
50578,'1 ',1,  11,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
50579,'1 ',1,  11,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
50580,'1 ',1,  11,   1,    26.010,     0.000,     0.000,     0.000,     0.000,   -25.160,   1,1, 0
50581,'1 ',1,  11,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
50583,'1 ',1,  11,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
50584,'1 ',1,  11,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
50586,'1 ',1,  11,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
50587,'1 ',1,  11,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
50588,'1 ',1,  11,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
50589,'1 ',1,  11,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
50590,'1 ',1,  11,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
50592,'1 ',1,  11,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
50593,'1 ',1,  11,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
50594,'1 ',1,  11,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
50595,'1 ',1,  11,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
50596,'1 ',1,  11,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
50598,'1 ',1,  11,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
50599,'1 ',1,  11,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
50600,'1 ',1,  11,   1,    15.780,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
50601,'1 ',1,  11,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
50604,'1 ',1,  11,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
50605,'1 ',1,  11,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
50606,'1 ',1,  11,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
50607,'1 ',1,  11,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
50609,'1 ',1,  11,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
50610,'1 ',1,  11,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
50611,'1 ',1,  11,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
50612,'1 ',1,  11,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
50613,'1 ',1,  11,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
50614,'1 ',1,  11,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
50615,'1 ',1,  11,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
50618,'1 ',1,  11,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
50620,'1 ',1,  11,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
50621,'1 ',1,  11,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
50624,'1 ',1,  11,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
50625,'1 ',1,  11,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
50628,'1 ',1,  11,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
50629,'1 ',1,  11,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
50631,'1 ',1,  11,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
50632,'1 ',1,  11,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
50633,'1 ',1,  11,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
50634,'1 ',1,  11,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
50635,'1 ',1,  11,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
50636,'1 ',1,  11,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
50638,'1 ',1,  11,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
50639,'1 ',1,  11,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
50640,'1 ',1,  11,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
50641,'1 ',1,  11,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
50642,'1 ',1,  11,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
50643,'1 ',1,  11,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
50644,'1 ',1,  11,   1,     8.400,     0.000,     0.000,     0.000,     0.000,   -12.280,   1,1, 0
50645,'1 ',1,  11,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
50647,'1 ',1,  11,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
50648,'1 ',1,  11,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
50650,'1 ',1,  11,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
50651,'1 ',1,  11,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
50652,'1 ',1,  11,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
50653,'1 ',1,  11,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
50654,'1 ',1,  11,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
50655,'1 ',1,  11,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
50656,'1 ',1,  11,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
50658,'1 ',1,  11,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
50659,'1 ',1,  11,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
50660,'1 ',1,  11,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
50661,'1 ',1,  11,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
50663,'1 ',1,  11,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
50664,'1 ',1,  11,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
50665,'1 ',1,  11,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
50666,'1 ',1,  11,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
50668,'1 ',1,  11,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
50669,'1 ',1,  11,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
50670,'1 ',1,  11,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
50672,'1 ',1,  11,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
50674,'1 ',1,  11,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
50675,'1 ',1,  11,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
50676,'1 ',1,  11,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
50677,'1 ',1,  11,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
50678,'1 ',1,  11,   1,    24.320,     0.000,     0.000,     0.000,     0.000,   -14.120,   1,1, 0
50679,'1 ',1,  11,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
50680,'1 ',1,  11,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
50681,'1 ',1,  11,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
50682,'1 ',1,  11,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
50683,'1 ',1,  11,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
50684,'1 ',1,  11,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
50685,'1 ',1,  11,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
50686,'1 ',1,  11,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
50687,'1 ',1,  11,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
50688,'1 ',1,  11,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
50689,'1 ',1,  11,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
50690,'1 ',1,  11,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
50691,'1 ',1,  11,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
50692,'1 ',1,  11,   1,    10.980,     0.000,     0.000,     0.000,     0.000,   -12.500,   1,1, 0
50693,'1 ',1,  11,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
50694,'1 ',1,  11,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
50696,'1 ',1,  11,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
50697,'1 ',1,  11,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
50698,'1 ',1,  11,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
50699,'1 ',1,  11,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
50700,'1 ',1,  11,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
50701,'1 ',1,  11,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
50703,'1 ',1,  11,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
50704,'1 ',1,  11,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
50705,'1 ',1,  11,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
50706,'1 ',1,  11,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
50707,'1 ',1,  11,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
50708,'1 ',1,  11,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
50709,'1 ',1,  11,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
50710,'1 ',1,  11,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
50712,'1 ',1,  11,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
50713,'1 ',1,  11,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
50715,'1 ',1,  11,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
50716,'1 ',1,  11,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
50719,'1 ',1,  11,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
50723,'1 ',1,  11,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
50725,'1 ',1,  11,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
50726,'1 ',1,  11,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
50727,'1 ',1,  11,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
50728,'1 ',1,  11,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
50729,'1 ',1,  11,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
50732,'1 ',1,  11,   1,    25.540,     0.000,     0.000,     0.000,     0.000,   -12.500,   1,1, 0
50734,'1 ',1,  11,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
50736,'1 ',1,  11,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
50738,'1 ',1,  11,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
50739,'1 ',1,  11,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
50740,'1 ',1,  11,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
50741,'1 ',1,  11,   1,     6.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50742,'1 ',1,  11,   1,     9.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50743,'1 ',1,  11,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
50744,'1 ',1,  11,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
50745,'1 ',1,  11,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
50746,'1 ',1,  11,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
50748,'1 ',1,  11,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
50749,'1 ',1,  11,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
50750,'1 ',1,  11,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
50751,'1 ',1,  11,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
50752,'1 ',1,  11,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
50753,'1 ',1,  11,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
50754,'1 ',1,  11,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
50755,'1 ',1,  11,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
50756,'1 ',1,  11,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
50757,'1 ',1,  11,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
50758,'1 ',1,  11,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
50762,'1 ',1,  11,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
50763,'1 ',1,  11,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
50764,'1 ',1,  11,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
50765,'1 ',1,  11,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
50766,'1 ',1,  11,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
50767,'1 ',1,  11,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
50768,'1 ',1,  11,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
50769,'1 ',1,  11,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
50770,'1 ',1,  11,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
50771,'1 ',1,  11,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
50772,'1 ',1,  11,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
50773,'1 ',1,  11,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
50774,'1 ',1,  11,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
50775,'1 ',1,  11,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
50777,'1 ',1,  11,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
50778,'1 ',1,  11,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
50780,'1 ',1,  11,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
50781,'1 ',1,  11,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
50782,'1 ',1,  11,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
50783,'1 ',1,  11,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
50785,'1 ',1,  11,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
50786,'1 ',1,  11,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
50787,'1 ',1,  11,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
50788,'1 ',1,  11,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
50789,'1 ',1,  11,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
50790,'1 ',1,  11,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
50791,'1 ',1,  11,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
50792,'1 ',1,  11,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
50793,'1 ',1,  11,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
50794,'1 ',1,  11,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
50795,'1 ',1,  11,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
50796,'1 ',1,  11,   1,    15.780,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
50799,'1 ',1,  11,   1,     9.320,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
50800,'1 ',1,  11,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
50801,'1 ',1,  11,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
50802,'1 ',1,  11,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
50804,'1 ',1,  11,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
50805,'1 ',1,  11,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
50806,'1 ',1,  11,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
50809,'1 ',1,  11,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
50810,'1 ',1,  11,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
50812,'1 ',1,  11,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
50813,'1 ',1,  11,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
50814,'1 ',1,  11,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
50816,'1 ',1,  11,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
50817,'1 ',1,  11,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
50818,'1 ',1,  11,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
50819,'1 ',1,  11,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
50820,'1 ',1,  11,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
50821,'1 ',1,  11,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
50822,'1 ',1,  11,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
50824,'1 ',1,  11,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
50825,'1 ',1,  11,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
50826,'1 ',1,  11,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
50827,'1 ',1,  11,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
50829,'1 ',1,  11,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
50830,'1 ',1,  11,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
50831,'1 ',1,  11,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
50833,'1 ',1,  11,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
50834,'1 ',1,  11,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
50835,'1 ',1,  11,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
50837,'1 ',1,  11,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
50839,'1 ',1,  11,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
50842,'1 ',1,  11,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
50843,'1 ',1,  11,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
50844,'1 ',1,  11,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
50845,'1 ',1,  11,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
50846,'1 ',1,  11,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
50847,'1 ',1,  11,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
50849,'1 ',1,  11,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
50850,'1 ',1,  11,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
50851,'1 ',1,  11,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
50853,'1 ',1,  11,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
50854,'1 ',1,  11,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
50855,'1 ',1,  11,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
50856,'1 ',1,  11,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
50858,'1 ',1,  11,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
50859,'1 ',1,  11,   1,    14.200,     0.000,     0.000,     0.000,     0.000,   -13.930,   1,1, 0
50860,'1 ',1,  11,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
50861,'1 ',1,  11,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
50862,'1 ',1,  11,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
50864,'1 ',1,  11,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
50866,'1 ',1,  11,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
50867,'1 ',1,  11,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
50869,'1 ',1,  11,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
50870,'1 ',1,  11,   1,    22.780,     0.000,     0.000,     0.000,     0.000,   -20.060,   1,1, 0
50871,'1 ',1,  11,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
50872,'1 ',1,  11,   1,     0.470,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
50873,'1 ',1,  11,   1,    15.020,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
50874,'1 ',1,  11,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
50875,'1 ',1,  11,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
50876,'1 ',1,  11,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
50878,'1 ',1,  11,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
50879,'1 ',1,  11,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
50882,'1 ',1,  11,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
