 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


50885,'1 ',1,  11,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
50886,'1 ',1,  11,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
50887,'1 ',1,  11,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
50888,'1 ',1,  11,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
50889,'1 ',1,  11,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
50890,'1 ',1,  11,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
50892,'1 ',1,  11,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
50894,'1 ',1,  11,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
50895,'1 ',1,  11,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
50896,'1 ',1,  11,   1,    16.520,     0.000,     0.000,     0.000,     0.000,   -11.200,   1,1, 0
50898,'1 ',1,  11,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
50899,'1 ',1,  11,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
50904,'1 ',1,  11,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
50907,'1 ',1,  11,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
50908,'1 ',1,  11,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
50910,'1 ',1,  11,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
50911,'1 ',1,  11,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
50913,'1 ',1,  11,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
50915,'1 ',1,  11,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
50916,'1 ',1,  11,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
50917,'1 ',1,  11,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
50919,'1 ',1,  11,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
50920,'1 ',1,  11,   1,    10.550,     0.000,     0.000,     0.000,     0.000,   -13.340,   1,1, 0
50922,'1 ',1,  11,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
50923,'1 ',1,  11,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
50926,'1 ',1,  11,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
50927,'1 ',1,  11,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
50929,'1 ',1,  11,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
50932,'1 ',1,  11,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
50933,'1 ',1,  11,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
50935,'1 ',1,  11,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
50937,'1 ',1,  11,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
50938,'1 ',1,  11,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
50939,'1 ',1,  11,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
50940,'1 ',1,  11,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
50942,'1 ',1,  11,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
50943,'1 ',1,  11,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
50945,'1 ',1,  11,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
50946,'1 ',1,  11,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
50947,'1 ',1,  11,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
50949,'1 ',1,  11,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
50950,'1 ',1,  11,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
50951,'1 ',1,  11,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
50953,'1 ',1,  11,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
50955,'1 ',1,  11,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
50956,'1 ',1,  11,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
50957,'1 ',1,  11,   1,    33.930,     0.000,     0.000,     0.000,     0.000,   -17.110,   1,1, 0
50958,'1 ',1,  11,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
50960,'1 ',1,  11,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
50961,'1 ',1,  11,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
50963,'1 ',1,  11,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
50966,'1 ',1,  11,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
50967,'1 ',1,  11,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
50969,'1 ',1,  11,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
50970,'1 ',1,  11,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
50971,'1 ',1,  11,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
50973,'1 ',1,  11,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
50975,'1 ',1,  11,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
50977,'1 ',1,  11,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
50978,'1 ',1,  11,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
50979,'1 ',1,  11,   1,     4.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50980,'1 ',1,  11,   1,    10.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
50982,'1 ',1,  11,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
50984,'1 ',1,  11,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
50986,'1 ',1,  11,   1,    21.620,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
50987,'1 ',1,  11,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
50989,'1 ',1,  11,   1,    15.290,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
50990,'1 ',1,  11,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
50991,'1 ',1,  11,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
50993,'1 ',1,  11,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
50994,'1 ',1,  11,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
50995,'1 ',1,  11,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
50997,'1 ',1,  11,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
51000,'1 ',1,  11,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
51001,'1 ',1,  11,   1,    17.320,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
51003,'1 ',1,  11,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
51005,'1 ',1,  11,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
51006,'1 ',1,  11,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
51007,'1 ',1,  11,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
51008,'1 ',1,  11,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51009,'1 ',1,  11,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
51010,'1 ',1,  11,   1,    18.920,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
51011,'1 ',1,  11,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
51012,'1 ',1,  11,   1,    11.690,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
51013,'1 ',1,  11,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
51014,'1 ',1,  11,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
51016,'1 ',1,  11,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
51017,'1 ',1,  11,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
51018,'1 ',1,  11,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
51019,'1 ',1,  11,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
51020,'1 ',1,  11,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
51022,'1 ',1,  11,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
51024,'1 ',1,  11,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
51025,'1 ',1,  11,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
51027,'1 ',1,  11,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
51028,'1 ',1,  11,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
51030,'1 ',1,  11,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
51034,'1 ',1,  11,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
51035,'1 ',1,  11,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
51036,'1 ',1,  11,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
51037,'1 ',1,  11,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
51038,'1 ',1,  11,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
51039,'1 ',1,  11,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
51040,'1 ',1,  11,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
51041,'1 ',1,  11,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
51042,'1 ',1,  11,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
51043,'1 ',1,  11,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
51046,'1 ',1,  11,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
51047,'1 ',1,  11,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
51051,'1 ',1,  11,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
51052,'1 ',1,  11,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
51053,'1 ',1,  11,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
51054,'1 ',1,  11,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
51055,'1 ',1,  11,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
51056,'1 ',1,  11,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
51057,'1 ',1,  11,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
51058,'1 ',1,  11,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
51059,'1 ',1,  11,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
51060,'1 ',1,  11,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
51061,'1 ',1,  11,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
51062,'1 ',1,  11,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
51063,'1 ',1,  11,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
51064,'1 ',1,  11,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
51065,'1 ',1,  11,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
51066,'1 ',1,  11,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
51068,'1 ',1,  11,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
51069,'1 ',1,  11,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
51070,'1 ',1,  11,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
51071,'1 ',1,  11,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
51072,'1 ',1,  11,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
51073,'1 ',1,  11,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
51074,'1 ',1,  11,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
51075,'1 ',1,  11,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
51076,'1 ',1,  11,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
51077,'1 ',1,  11,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
51078,'1 ',1,  11,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
51080,'1 ',1,  11,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
51081,'1 ',1,  11,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
51082,'1 ',1,  11,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
51084,'1 ',1,  11,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
51085,'1 ',1,  11,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
51086,'1 ',1,  11,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
51087,'1 ',1,  11,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
51088,'1 ',1,  11,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
51089,'1 ',1,  11,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
51090,'1 ',1,  11,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
51091,'1 ',1,  11,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
51092,'1 ',1,  11,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
51093,'1 ',1,  11,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
51094,'1 ',1,  11,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
51095,'1 ',1,  11,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
51097,'1 ',1,  11,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
51098,'1 ',1,  11,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
51099,'1 ',1,  11,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
51100,'1 ',1,  11,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
51101,'1 ',1,  11,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
51102,'1 ',1,  11,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
51105,'1 ',1,  11,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
51106,'1 ',1,  11,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
51107,'1 ',1,  11,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
51108,'1 ',1,  11,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
51109,'1 ',1,  11,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
51110,'1 ',1,  11,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
51111,'1 ',1,  11,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
51112,'1 ',1,  11,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
51113,'1 ',1,  11,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
51116,'1 ',1,  11,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
51117,'1 ',1,  11,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
51118,'1 ',1,  11,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
51119,'1 ',1,  11,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
51120,'1 ',1,  11,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
51121,'1 ',1,  11,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
51123,'1 ',1,  11,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
51124,'1 ',1,  11,   1,    19.850,     0.000,     0.000,     0.000,     0.000,   -23.670,   1,1, 0
51125,'1 ',1,  11,   1,    18.950,     0.000,     0.000,     0.000,     0.000,   -14.170,   1,1, 0
51127,'1 ',1,  11,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
51128,'1 ',1,  11,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
51129,'1 ',1,  11,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
51131,'1 ',1,  11,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
51132,'1 ',1,  11,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
51133,'1 ',1,  11,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
51134,'1 ',1,  11,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
51135,'1 ',1,  11,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
51137,'1 ',1,  11,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
51138,'1 ',1,  11,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
51139,'1 ',1,  11,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
51140,'1 ',1,  11,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
51142,'1 ',1,  11,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
51143,'1 ',1,  11,   1,     8.260,     0.000,     0.000,     0.000,     0.000,   -14.960,   1,1, 0
51144,'1 ',1,  11,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
51145,'1 ',1,  11,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
51146,'1 ',1,  11,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
51149,'1 ',1,  11,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
51150,'1 ',1,  11,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
51151,'1 ',1,  11,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
51152,'1 ',1,  11,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
51153,'1 ',1,  11,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
51154,'1 ',1,  11,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
51155,'1 ',1,  11,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
51156,'1 ',1,  11,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
51157,'1 ',1,  11,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
51159,'1 ',1,  11,   1,    38.660,     0.000,     0.000,     0.000,     0.000,   -22.330,   1,1, 0
51160,'1 ',1,  11,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
51161,'1 ',1,  11,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
51162,'1 ',1,  11,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
51163,'1 ',1,  11,   1,    16.810,     0.000,     0.000,     0.000,     0.000,   -10.600,   1,1, 0
51164,'1 ',1,  11,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
51166,'1 ',1,  11,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
51167,'1 ',1,  11,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
51168,'1 ',1,  11,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
51169,'1 ',1,  11,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
51171,'1 ',1,  11,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
51172,'1 ',1,  11,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
51174,'1 ',1,  11,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
51175,'1 ',1,  11,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
51176,'1 ',1,  11,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
51177,'1 ',1,  11,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
51179,'1 ',1,  11,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
51180,'1 ',1,  11,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
51181,'1 ',1,  11,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
51182,'1 ',1,  11,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
51183,'1 ',1,  11,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
51184,'1 ',1,  11,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
51185,'1 ',1,  11,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
51186,'1 ',1,  11,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
51187,'1 ',1,  11,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
51188,'1 ',1,  11,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
51189,'1 ',1,  11,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
51190,'1 ',1,  11,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
51191,'1 ',1,  11,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
51192,'1 ',1,  11,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
51193,'1 ',1,  11,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
51194,'1 ',1,  11,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
51195,'1 ',1,  11,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
51197,'1 ',1,  11,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
51198,'1 ',1,  11,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
51199,'1 ',1,  11,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
51200,'1 ',1,  11,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
51201,'1 ',1,  11,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
51202,'1 ',1,  11,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
51203,'1 ',1,  11,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
51204,'1 ',1,  11,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
51205,'1 ',1,  11,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
51206,'1 ',1,  11,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
51207,'1 ',1,  11,   1,    14.740,     0.000,     0.000,     0.000,     0.000,   -11.300,   1,1, 0
51208,'1 ',1,  11,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
51209,'1 ',1,  11,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
51210,'1 ',1,  11,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
51211,'1 ',1,  11,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
51214,'1 ',1,  11,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
51215,'1 ',1,  11,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
51216,'1 ',1,  11,   1,    17.810,     0.000,     0.000,     0.000,     0.000,   -12.240,   1,1, 0
51217,'1 ',1,  11,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
51219,'1 ',1,  11,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
51220,'1 ',1,  11,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
51222,'1 ',1,  11,   1,     6.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51225,'1 ',1,  11,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
51226,'1 ',1,  11,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
51228,'1 ',1,  11,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
51229,'1 ',1,  11,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
51231,'1 ',1,  11,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
51232,'1 ',1,  11,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
51233,'1 ',1,  11,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
51234,'1 ',1,  11,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
51236,'1 ',1,  11,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
51238,'1 ',1,  11,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
51239,'1 ',1,  11,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
51240,'1 ',1,  11,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
51243,'1 ',1,  11,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
51244,'1 ',1,  11,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
51246,'1 ',1,  11,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
51249,'1 ',1,  11,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
51250,'1 ',1,  11,   1,    52.900,     0.000,     0.000,     0.000,     0.000,   -52.880,   1,1, 0
51251,'1 ',1,  11,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
51252,'1 ',1,  11,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
51253,'1 ',1,  11,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
51254,'1 ',1,  11,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
51255,'1 ',1,  11,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
51256,'1 ',1,  11,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
51258,'1 ',1,  11,   1,     0.270,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
51259,'1 ',1,  11,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
51260,'1 ',1,  11,   1,     0.910,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
51261,'1 ',1,  11,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
51262,'1 ',1,  11,   1,     0.850,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
51263,'1 ',1,  11,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
51264,'1 ',1,  11,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
51268,'1 ',1,  11,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
51269,'1 ',1,  11,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
51270,'1 ',1,  11,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
51271,'1 ',1,  11,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
51272,'1 ',1,  11,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
51273,'1 ',1,  11,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
51274,'1 ',1,  11,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
51277,'1 ',1,  11,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
51278,'1 ',1,  11,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
51280,'1 ',1,  11,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
51281,'1 ',1,  11,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
51282,'1 ',1,  11,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
51283,'1 ',1,  11,   1,     0.880,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
51284,'1 ',1,  11,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
51285,'1 ',1,  11,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
51286,'1 ',1,  11,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
51287,'1 ',1,  11,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
51289,'1 ',1,  11,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
51290,'1 ',1,  11,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
51291,'1 ',1,  11,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
51292,'1 ',1,  11,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
51293,'1 ',1,  11,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
51294,'1 ',1,  11,   1,    16.260,     0.000,     0.000,     0.000,     0.000,   -11.790,   1,1, 0
51295,'1 ',1,  11,   1,     0.970,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
51296,'1 ',1,  11,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
51297,'1 ',1,  11,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
51299,'1 ',1,  11,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
51302,'1 ',1,  11,   1,     1.020,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
51303,'1 ',1,  11,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
51304,'1 ',1,  11,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
51305,'1 ',1,  11,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
51306,'1 ',1,  11,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
51308,'1 ',1,  11,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
51309,'1 ',1,  11,   1,     1.190,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
51310,'1 ',1,  11,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
51311,'1 ',1,  11,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
51312,'1 ',1,  11,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
51314,'1 ',1,  11,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
51315,'1 ',1,  11,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
51316,'1 ',1,  11,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
51319,'1 ',1,  21,   1,    10.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51321,'1 ',1,  21,   1,     4.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51322,'1 ',1,  21,   1,    13.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51323,'1 ',1,  21,   1,     3.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51324,'1 ',1,  21,   1,    28.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51325,'1 ',1,  21,   1,    13.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51326,'1 ',1,  21,   1,    24.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51327,'1 ',1,  21,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
51328,'1 ',1,  21,   1,     3.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51329,'1 ',1,  21,   1,    11.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51330,'1 ',1,  21,   1,     0.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51331,'1 ',1,  21,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51332,'1 ',1,  21,   1,     0.580,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51333,'1 ',1,  21,   1,    13.700,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51334,'1 ',1,  21,   1,    13.860,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51335,'1 ',1,  21,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51337,'1 ',1,  21,   1,     7.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51338,'1 ',1,  21,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
51339,'1 ',1,  21,   1,     6.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51341,'1 ',1,  21,   1,    13.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51343,'1 ',1,  21,   1,     2.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51345,'1 ',1,  21,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51346,'1 ',1,  21,   1,    10.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51347,'1 ',1,  21,   1,     3.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51348,'1 ',1,  21,   1,     4.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51349,'1 ',1,  21,   1,     8.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51350,'1 ',1,  21,   1,     9.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51352,'1 ',1,  21,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
51354,'1 ',1,  21,   1,     9.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51356,'1 ',1,  21,   1,     5.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51357,'1 ',1,  21,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
51358,'1 ',1,  21,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
51359,'1 ',1,  21,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
51360,'1 ',1,  21,   1,    12.940,     0.000,     0.000,     0.000,     0.000,   -10.460,   1,1, 0
51361,'1 ',1,  21,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
51362,'1 ',1,  21,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
51363,'1 ',1,  21,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
51364,'1 ',1,  21,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
51365,'1 ',1,  21,   1,    17.950,     0.000,     0.000,     0.000,     0.000,   -11.700,   1,1, 0
51367,'1 ',1,  21,   1,     1.250,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51369,'1 ',1,  21,   1,     2.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51370,'1 ',1,  21,   1,    12.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51371,'1 ',1,  21,   1,    15.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51374,'1 ',1,  21,   1,     4.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51376,'1 ',1,  21,   1,     6.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51378,'1 ',1,  21,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
51380,'1 ',1,  21,   1,    12.450,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51382,'1 ',1,  21,   1,     3.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51383,'1 ',1,  21,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
51384,'1 ',1,  21,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
51385,'1 ',1,  21,   1,    28.080,     0.000,     0.000,     0.000,     0.000,   -13.590,   1,1, 0
51386,'1 ',1,  21,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
51387,'1 ',1,  21,   1,     5.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51389,'1 ',1,  21,   1,    11.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51390,'1 ',1,  21,   1,     5.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51391,'1 ',1,  21,   1,    15.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51394,'1 ',1,  21,   1,     5.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51396,'1 ',1,  21,   1,     8.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51397,'1 ',1,  21,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
51398,'1 ',1,  21,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
51400,'1 ',1,  21,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
51402,'1 ',1,  21,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
51403,'1 ',1,  21,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
51404,'1 ',1,  21,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
51406,'1 ',1,  21,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
51407,'1 ',1,  21,   1,    32.820,     0.000,     0.000,     0.000,     0.000,   -13.980,   1,1, 0
51408,'1 ',1,  21,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
51409,'1 ',1,  21,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
51411,'1 ',1,  21,   1,    31.810,     0.000,     0.000,     0.000,     0.000,   -19.210,   1,1, 0
51412,'1 ',1,  21,   1,     1.450,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
51414,'1 ',1,  21,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
51415,'1 ',1,  21,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
51416,'1 ',1,  21,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
51419,'1 ',1,  21,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
51421,'1 ',1,  21,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
51422,'1 ',1,  21,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
51423,'1 ',1,  21,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
51424,'1 ',1,  21,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
51426,'1 ',1,  21,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
51427,'1 ',1,  21,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
51429,'1 ',1,  21,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
51430,'1 ',1,  21,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
51431,'1 ',1,  21,   1,    30.410,     0.000,     0.000,     0.000,     0.000,   -18.990,   1,1, 0
51432,'1 ',1,  21,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
51433,'1 ',1,  21,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
51434,'1 ',1,  21,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
51435,'1 ',1,  21,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
51436,'1 ',1,  21,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
51437,'1 ',1,  21,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
51438,'1 ',1,  21,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
51439,'1 ',1,  21,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
51440,'1 ',1,  21,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
51441,'1 ',1,  21,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
51442,'1 ',1,  21,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
51443,'1 ',1,  21,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
51444,'1 ',1,  21,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
51445,'1 ',1,  21,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
51446,'1 ',1,  21,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
51447,'1 ',1,  21,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
51450,'1 ',1,  21,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
51451,'1 ',1,  21,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
51452,'1 ',1,  21,   1,     1.010,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
51453,'1 ',1,  21,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
51454,'1 ',1,  21,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
51455,'1 ',1,  21,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
51456,'1 ',1,  21,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
51457,'1 ',1,  21,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
51459,'1 ',1,  21,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
51460,'1 ',1,  21,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
51462,'1 ',1,  21,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
51463,'1 ',1,  21,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
51464,'1 ',1,  21,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
51466,'1 ',1,  21,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
51467,'1 ',1,  21,   1,     1.810,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
51468,'1 ',1,  21,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
51470,'1 ',1,  21,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
51471,'1 ',1,  21,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
51472,'1 ',1,  21,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
51473,'1 ',1,  21,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
51474,'1 ',1,  21,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
51475,'1 ',1,  21,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
51478,'1 ',1,  21,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
51479,'1 ',1,  21,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
51480,'1 ',1,  21,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
51481,'1 ',1,  21,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
51482,'1 ',1,  21,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
51483,'1 ',1,  21,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
51484,'1 ',1,  21,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
51485,'1 ',1,  21,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
51487,'1 ',1,  21,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
51488,'1 ',1,  21,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
51490,'1 ',1,  21,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
51492,'1 ',1,  21,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
51493,'1 ',1,  21,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
51495,'1 ',1,  21,   1,     1.760,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
51497,'1 ',1,  21,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
51500,'1 ',1,  21,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
51501,'1 ',1,  21,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
51504,'1 ',1,  21,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
51507,'1 ',1,  21,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
51509,'1 ',1,  21,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
51510,'1 ',1,  21,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
51511,'1 ',1,  21,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
51512,'1 ',1,  21,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
51513,'1 ',1,  21,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
51515,'1 ',1,  21,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
51516,'1 ',1,  21,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
51517,'1 ',1,  21,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
51519,'1 ',1,  21,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
51520,'1 ',1,  21,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
51521,'1 ',1,  21,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
51524,'1 ',1,  21,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
51525,'1 ',1,  21,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
51526,'1 ',1,  21,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
51527,'1 ',1,  21,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
51528,'1 ',1,  21,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
51529,'1 ',1,  21,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
51530,'1 ',1,  21,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
51531,'1 ',1,  21,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
51532,'1 ',1,  21,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
51533,'1 ',1,  21,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
51534,'1 ',1,  21,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
51535,'1 ',1,  21,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
51536,'1 ',1,  21,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
51537,'1 ',1,  21,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
51539,'1 ',1,  21,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
51540,'1 ',1,  21,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
51541,'1 ',1,  21,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
51542,'1 ',1,  21,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
51544,'1 ',1,  21,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
51545,'1 ',1,  21,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
51546,'1 ',1,  21,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
51548,'1 ',1,  21,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
51549,'1 ',1,  21,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
51550,'1 ',1,  21,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
51551,'1 ',1,  21,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
51552,'1 ',1,  21,   1,    15.040,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
51553,'1 ',1,  21,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
51554,'1 ',1,  21,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
51555,'1 ',1,  21,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
51556,'1 ',1,  21,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
51557,'1 ',1,  21,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
51558,'1 ',1,  21,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
51559,'1 ',1,  21,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
51560,'1 ',1,  21,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
51561,'1 ',1,  21,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
51562,'1 ',1,  21,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
51563,'1 ',1,  21,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
51564,'1 ',1,  21,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
51565,'1 ',1,  21,   1,     9.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51566,'1 ',1,  21,   1,    16.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51567,'1 ',1,  21,   1,     4.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51568,'1 ',1,  21,   1,     6.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51569,'1 ',1,  21,   1,    11.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51571,'1 ',1,  21,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
51573,'1 ',1,  21,   1,    20.230,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
51574,'1 ',1,  21,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
51575,'1 ',1,  21,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
51577,'1 ',1,  21,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
51578,'1 ',1,  21,   1,     3.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51579,'1 ',1,  21,   1,     4.150,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51580,'1 ',1,  21,   1,     3.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51581,'1 ',1,  21,   1,     0.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51582,'1 ',1,  21,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    12.000,   1,1, 0
51586,'1 ',1,  21,   1,     4.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51587,'1 ',1,  21,   1,     4.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51588,'1 ',1,  21,   1,    20.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51589,'1 ',1,  21,   1,     7.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51590,'1 ',1,  21,   1,    15.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51591,'1 ',1,  21,   1,    15.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51592,'1 ',1,  21,   1,    22.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51593,'1 ',1,  21,   1,     4.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51594,'1 ',1,  21,   1,     4.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51595,'1 ',1,  21,   1,    19.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51596,'1 ',1,  21,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51597,'1 ',1,  21,   1,     5.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51598,'1 ',1,  21,   1,    13.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51601,'1 ',1,  21,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
51603,'1 ',1,  21,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
51606,'1 ',1,  21,   1,    11.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51608,'1 ',1,  21,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51609,'1 ',1,  21,   1,     8.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51610,'1 ',1,  21,   1,    12.960,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
51611,'1 ',1,  21,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
51612,'1 ',1,  21,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
51613,'1 ',1,  21,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
51614,'1 ',1,  21,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -9.420,   1,1, 0
51617,'1 ',1,  21,   1,     6.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51618,'1 ',1,  21,   1,    11.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51619,'1 ',1,  21,   1,     7.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51620,'1 ',1,  21,   1,     0.800,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
51621,'1 ',1,  21,   1,    12.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51622,'1 ',1,  21,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
51623,'1 ',1,  21,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
51624,'1 ',1,  21,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
51627,'1 ',1,  21,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
51628,'1 ',1,  21,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
51629,'1 ',1,  21,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
51630,'1 ',1,  21,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
51631,'1 ',1,  21,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
51632,'1 ',1,  21,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
51633,'1 ',1,  21,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
51634,'1 ',1,  21,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
51635,'1 ',1,  21,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
51639,'1 ',1,  21,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
51640,'1 ',1,  21,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
51642,'1 ',1,  21,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
51643,'1 ',1,  21,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
51644,'1 ',1,  21,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
51645,'1 ',1,  21,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
51647,'1 ',1,  21,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
51648,'1 ',1,  21,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
51649,'1 ',1,  21,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
51654,'1 ',1,  21,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
51655,'1 ',1,  21,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
51656,'1 ',1,  21,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
51657,'1 ',1,  21,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
51658,'1 ',1,  21,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
51659,'1 ',1,  21,   1,    42.060,     0.000,     0.000,     0.000,     0.000,   -17.240,   1,1, 0
51660,'1 ',1,  21,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
51662,'1 ',1,  21,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
51664,'1 ',1,  21,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
51666,'1 ',1,  21,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
51667,'1 ',1,  21,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
51668,'1 ',1,  21,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
51669,'1 ',1,  21,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
51670,'1 ',1,  21,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
51671,'1 ',1,  21,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
51672,'1 ',1,  21,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
51673,'1 ',1,  21,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
51676,'1 ',1,  21,   1,     0.740,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
51678,'1 ',1,  21,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
51681,'1 ',1,  21,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
51682,'1 ',1,  21,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
51683,'1 ',1,  21,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
51687,'1 ',1,  21,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
51688,'1 ',1,  21,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
51690,'1 ',1,  21,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
51691,'1 ',1,  21,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
51692,'1 ',1,  21,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
51694,'1 ',1,  21,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
51695,'1 ',1,  21,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
51696,'1 ',1,  21,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
51697,'1 ',1,  21,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
51698,'1 ',1,  21,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
51699,'1 ',1,  21,   1,     4.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51700,'1 ',1,  21,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
51703,'1 ',1,  21,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
51704,'1 ',1,  21,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
51705,'1 ',1,  21,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
51707,'1 ',1,  21,   1,     1.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51708,'1 ',1,  21,   1,     0.640,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51709,'1 ',1,  21,   1,     0.380,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
51710,'1 ',1,  21,   1,    18.370,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
51712,'1 ',1,  21,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
51713,'1 ',1,  21,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
51714,'1 ',1,  21,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
51715,'1 ',1,  21,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
51717,'1 ',1,  21,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
51719,'1 ',1,  21,   1,    11.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51720,'1 ',1,  21,   1,    10.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51721,'1 ',1,  21,   1,    10.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51722,'1 ',1,  21,   1,    17.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51723,'1 ',1,  21,   1,     9.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51724,'1 ',1,  21,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
51726,'1 ',1,  21,   1,     8.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51728,'1 ',1,  21,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
51729,'1 ',1,  21,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
51730,'1 ',1,  21,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
51733,'1 ',1,  21,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
51735,'1 ',1,  21,   1,    11.110,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51736,'1 ',1,  21,   1,    12.210,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51737,'1 ',1,  21,   1,    10.500,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51738,'1 ',1,  21,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
51739,'1 ',1,  21,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
51740,'1 ',1,  21,   1,    15.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51741,'1 ',1,  21,   1,     8.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51746,'1 ',1,  21,   1,     6.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51747,'1 ',1,  21,   1,     5.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51748,'1 ',1,  21,   1,     9.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51749,'1 ',1,  21,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
51750,'1 ',1,  21,   1,     8.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51752,'1 ',1,  21,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
51753,'1 ',1,  21,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
51755,'1 ',1,  21,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
51757,'1 ',1,  21,   1,     4.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51758,'1 ',1,  21,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
51760,'1 ',1,  21,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
51761,'1 ',1,  21,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
51762,'1 ',1,  21,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
51763,'1 ',1,  21,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
51764,'1 ',1,  21,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
51767,'1 ',1,  21,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
51768,'1 ',1,  21,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
51770,'1 ',1,  21,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
51772,'1 ',1,  21,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
51773,'1 ',1,  21,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
51775,'1 ',1,  21,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
51778,'1 ',1,  21,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
51779,'1 ',1,  21,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
51780,'1 ',1,  21,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
51781,'1 ',1,  21,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
51782,'1 ',1,  21,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
51784,'1 ',1,  21,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
51785,'1 ',1,  21,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
51786,'1 ',1,  21,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
51788,'1 ',1,  21,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
51789,'1 ',1,  21,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
51790,'1 ',1,  21,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
51791,'1 ',1,  21,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
51792,'1 ',1,  21,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
51793,'1 ',1,  21,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
51794,'1 ',1,  21,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
51795,'1 ',1,  21,   1,    13.630,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
51796,'1 ',1,  21,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
51797,'1 ',1,  21,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
51799,'1 ',1,  21,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
51800,'1 ',1,  21,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
51801,'1 ',1,  21,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
51802,'1 ',1,  21,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
51803,'1 ',1,  21,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
51804,'1 ',1,  21,   1,    11.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51808,'1 ',1,  21,   1,     3.170,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51809,'1 ',1,  21,   1,     6.720,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51810,'1 ',1,  21,   1,    12.660,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51811,'1 ',1,  21,   1,     2.450,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51812,'1 ',1,  21,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51813,'1 ',1,  21,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51814,'1 ',1,  21,   1,     2.500,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51815,'1 ',1,  21,   1,     4.180,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51817,'1 ',1,  21,   1,    15.910,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51818,'1 ',1,  21,   1,     4.840,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
51820,'1 ',1,  21,   1,    12.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51821,'1 ',1,  21,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51822,'1 ',1,  21,   1,    10.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51825,'1 ',1,  21,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51826,'1 ',1,  21,   1,     1.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51828,'1 ',1,  21,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
51830,'1 ',1,  21,   1,     9.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51833,'1 ',1,  21,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
51834,'1 ',1,  21,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    12.000,   1,1, 0
51835,'1 ',1,  21,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    12.000,   1,1, 0
51836,'1 ',1,  21,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
51837,'1 ',1,  21,   1,    31.720,     0.000,     0.000,     0.000,     0.000,   -16.230,   1,1, 0
51838,'1 ',1,  21,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
51839,'1 ',1,  21,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
51840,'1 ',1,  21,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
51841,'1 ',1,  21,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
51843,'1 ',1,  21,   1,     6.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51844,'1 ',1,  21,   1,     6.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51845,'1 ',1,  21,   1,     2.750,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
51847,'1 ',1,  21,   1,    15.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51848,'1 ',1,  21,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51850,'1 ',1,  26,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
51851,'1 ',1,  26,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
51852,'1 ',1,  26,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
51853,'1 ',1,  26,   1,    17.880,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
51854,'1 ',1,  26,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
51855,'1 ',1,  26,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
51856,'1 ',1,  26,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
51857,'1 ',1,  26,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
51858,'1 ',1,  26,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
51859,'1 ',1,  26,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
51860,'1 ',1,  26,   1,     6.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51861,'1 ',1,  26,   1,     4.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51862,'1 ',1,  26,   1,     7.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51864,'1 ',1,  26,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
51865,'1 ',1,  26,   1,     8.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51867,'1 ',1,  26,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
51868,'1 ',1,  26,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
51869,'1 ',1,  26,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
51871,'1 ',1,  26,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
51872,'1 ',1,  26,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
51873,'1 ',1,  26,   1,    17.880,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
51875,'1 ',1,  26,   1,    21.950,     0.000,     0.000,     0.000,     0.000,   -13.690,   1,1, 0
51877,'1 ',1,  26,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
51878,'1 ',1,  26,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
51879,'1 ',1,  26,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
51880,'1 ',1,  26,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
51881,'1 ',1,  26,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
51882,'1 ',1,  26,   1,    22.380,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
51883,'1 ',1,  26,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
51884,'1 ',1,  26,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
51885,'1 ',1,  26,   1,     8.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51886,'1 ',1,  26,   1,     4.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51887,'1 ',1,  26,   1,     3.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51888,'1 ',1,  26,   1,    35.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51889,'1 ',1,  26,   1,     4.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51890,'1 ',1,  26,   1,     9.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51891,'1 ',1,  26,   1,     6.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51892,'1 ',1,  26,   1,    64.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51893,'1 ',1,  26,   1,    13.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51894,'1 ',1,  26,   1,     4.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51896,'1 ',1,  26,   1,     7.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51897,'1 ',1,  26,   1,     4.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51900,'1 ',1,  26,   1,     3.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51902,'1 ',1,  26,   1,    64.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51903,'1 ',1,  26,   1,     7.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51904,'1 ',1,  26,   1,     5.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51905,'1 ',1,  26,   1,    22.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51907,'1 ',1,  26,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51909,'1 ',1,  26,   1,     6.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51910,'1 ',1,  26,   1,     5.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51911,'1 ',1,  26,   1,     3.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51912,'1 ',1,  26,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
51913,'1 ',1,  26,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51914,'1 ',1,  26,   1,    34.470,     0.000,     0.000,     0.000,     0.000,   -12.840,   1,1, 0
51915,'1 ',1,  26,   1,    29.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51916,'1 ',1,  26,   1,    34.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51917,'1 ',1,  26,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51918,'1 ',1,  26,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
51919,'1 ',1,  26,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
51920,'1 ',1,  26,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
51921,'1 ',1,  26,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
51922,'1 ',1,  26,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
51923,'1 ',1,  26,   1,     4.170,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51924,'1 ',1,  26,   1,    19.290,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
51925,'1 ',1,  26,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
51928,'1 ',1,  26,   1,     3.040,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
51929,'1 ',1,  26,   1,    16.750,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
51930,'1 ',1,  26,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
51931,'1 ',1,  26,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
51932,'1 ',1,  26,   1,    19.110,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
51933,'1 ',1,  26,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
51934,'1 ',1,  26,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
51935,'1 ',1,  26,   1,    43.360,     0.000,     0.000,     0.000,     0.000,   -22.430,   1,1, 0
51936,'1 ',1,  26,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
51937,'1 ',1,  26,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
51938,'1 ',1,  26,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
51939,'1 ',1,  26,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
51940,'1 ',1,  26,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
51941,'1 ',1,  26,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
51942,'1 ',1,  26,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
51944,'1 ',1,  26,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
51945,'1 ',1,  26,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
51947,'1 ',1,  26,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
51949,'1 ',1,  26,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
51950,'1 ',1,  26,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
51951,'1 ',1,  26,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
51953,'1 ',1,  26,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
51954,'1 ',1,  26,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
51955,'1 ',1,  26,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
51956,'1 ',1,  26,   1,    35.240,     0.000,     0.000,     0.000,     0.000,   -17.350,   1,1, 0
51957,'1 ',1,  26,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
51958,'1 ',1,  26,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
51959,'1 ',1,  26,   1,     8.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51960,'1 ',1,  26,   1,     5.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51961,'1 ',1,  26,   1,     3.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51963,'1 ',1,  26,   1,    17.760,     0.000,     0.000,     0.000,     0.000,   -10.510,   1,1, 0
51964,'1 ',1,  26,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
51965,'1 ',1,  26,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
51967,'1 ',1,  26,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
51968,'1 ',1,  26,   1,    63.360,     0.000,     0.000,     0.000,     0.000,   -22.650,   1,1, 0
51970,'1 ',1,  26,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
51971,'1 ',1,  26,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
51972,'1 ',1,  26,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
51973,'1 ',1,  26,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
51976,'1 ',1,  26,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
51977,'1 ',1,  26,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
51979,'1 ',1,  26,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
51982,'1 ',1,  26,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
51983,'1 ',1,  26,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
51984,'1 ',1,  26,   1,    18.050,     0.000,     0.000,     0.000,     0.000,    -7.800,   1,1, 0
51985,'1 ',1,  26,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
51988,'1 ',1,  26,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
51990,'1 ',1,  26,   1,     8.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51991,'1 ',1,  26,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
51992,'1 ',1,  26,   1,    35.140,     0.000,     0.000,     0.000,     0.000,   -14.350,   1,1, 0
51993,'1 ',1,  26,   1,    41.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51994,'1 ',1,  26,   1,    19.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51995,'1 ',1,  26,   1,     3.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51997,'1 ',1,  26,   1,    12.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51998,'1 ',1,  26,   1,     7.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
51999,'1 ',1,  26,   1,     8.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52000,'1 ',1,  26,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
52002,'1 ',1,  26,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
52003,'1 ',1,  26,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
52005,'1 ',1,  26,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
52006,'1 ',1,  26,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
52008,'1 ',1,  26,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
52009,'1 ',1,  26,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
52010,'1 ',1,  26,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
52011,'1 ',1,  26,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
52012,'1 ',1,  26,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
52015,'1 ',1,  26,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
52016,'1 ',1,  26,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
52018,'1 ',1,  26,   1,    26.300,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
52019,'1 ',1,  26,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
52020,'1 ',1,  26,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
52021,'1 ',1,  26,   1,    16.570,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
52022,'1 ',1,  26,   1,     5.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52023,'1 ',1,  26,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
52024,'1 ',1,  26,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
52025,'1 ',1,  26,   1,    33.940,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
52026,'1 ',1,  26,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
52027,'1 ',1,  26,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
52028,'1 ',1,  26,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
52031,'1 ',1,  26,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
52032,'1 ',1,  26,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
52033,'1 ',1,  26,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
52035,'1 ',1,  26,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
52036,'1 ',1,  26,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
52037,'1 ',1,  26,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
52038,'1 ',1,  26,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
52039,'1 ',1,  26,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
52041,'1 ',1,  26,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
52043,'1 ',1,  26,   1,     9.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52044,'1 ',1,  26,   1,    15.460,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
52045,'1 ',1,  26,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
52046,'1 ',1,  26,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
52048,'1 ',1,  26,   1,     4.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52049,'1 ',1,  26,   1,     4.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52050,'1 ',1,  26,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
52051,'1 ',1,  26,   1,    24.990,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
52052,'1 ',1,  26,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
52053,'1 ',1,  26,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
52055,'1 ',1,  28,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
52057,'1 ',1,  28,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
52059,'1 ',1,  28,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
52066,'1 ',1,  28,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
52068,'1 ',1,  28,   1,    18.250,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
52069,'1 ',1,  28,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
52071,'1 ',1,  28,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
52072,'1 ',1,  28,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
52074,'1 ',1,  28,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
52075,'1 ',1,  28,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
52076,'1 ',1,  28,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
52078,'1 ',1,  28,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
52081,'1 ',1,  28,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
52082,'1 ',1,  28,   1,    22.440,     0.000,     0.000,     0.000,     0.000,   -14.670,   1,1, 0
52084,'1 ',1,  28,   1,    15.490,     0.000,     0.000,     0.000,     0.000,   -11.510,   1,1, 0
52086,'1 ',1,  28,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
52087,'1 ',1,  28,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
52090,'1 ',1,  28,   1,    18.980,     0.000,     0.000,     0.000,     0.000,   -13.580,   1,1, 0
52092,'1 ',1,  28,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
52093,'1 ',1,  28,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
52094,'1 ',1,  28,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
52096,'1 ',1,  28,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
52097,'1 ',1,  28,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
52098,'1 ',1,  28,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
52099,'1 ',1,  28,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
52101,'1 ',1,  28,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
52102,'1 ',1,  28,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
52103,'1 ',1,  28,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
52106,'1 ',1,  28,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
52107,'1 ',1,  28,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
52110,'1 ',1,  28,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
52112,'1 ',1,  28,   1,    54.700,     0.000,     0.000,     0.000,     0.000,   -33.290,   1,1, 0
52116,'1 ',1,  28,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
52117,'1 ',1,  28,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
52118,'1 ',1,  28,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
52119,'1 ',1,  28,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
52120,'1 ',1,  28,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
52121,'1 ',1,  28,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
52122,'1 ',1,  28,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
52124,'1 ',1,  28,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
52125,'1 ',1,  28,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
52131,'1 ',1,  28,   1,    31.370,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
52134,'1 ',1,  28,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
52135,'1 ',1,  28,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
52136,'1 ',1,  28,   1,    21.080,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
52137,'1 ',1,  28,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
52138,'1 ',1,  28,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
52139,'1 ',1,  28,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
52140,'1 ',1,  28,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
52142,'1 ',1,  28,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
52144,'1 ',1,  28,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
52145,'1 ',1,  28,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
52146,'1 ',1,  28,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
52147,'1 ',1,  28,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
52148,'1 ',1,  28,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
52150,'1 ',1,  28,   1,    14.790,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
52151,'1 ',1,  28,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
52152,'1 ',1,  28,   1,    23.430,     0.000,     0.000,     0.000,     0.000,   -20.140,   1,1, 0
52153,'1 ',1,  28,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
52154,'1 ',1,  28,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
52155,'1 ',1,  28,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
52156,'1 ',1,  28,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
52157,'1 ',1,  28,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
52159,'1 ',1,  28,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
52160,'1 ',1,  28,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
52161,'1 ',1,  28,   1,     0.320,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
52163,'1 ',1,  28,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
52164,'1 ',1,  28,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
52165,'1 ',1,  28,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
52166,'1 ',1,  28,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
52167,'1 ',1,  28,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
52169,'1 ',1,  28,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
52171,'1 ',1,  28,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
52172,'1 ',1,  28,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
52173,'1 ',1,  28,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
52174,'1 ',1,  28,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
52175,'1 ',1,  28,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
52176,'1 ',1,  28,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
52179,'1 ',1,  28,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
52182,'1 ',1,  28,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
52184,'1 ',1,  28,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
52185,'1 ',1,  28,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
52186,'1 ',1,  28,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
52187,'1 ',1,  28,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
52188,'1 ',1,  28,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
52189,'1 ',1,  28,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
52191,'1 ',1,  28,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
52192,'1 ',1,  28,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
52193,'1 ',1,  28,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
52194,'1 ',1,  28,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
52197,'1 ',1,  28,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
52198,'1 ',1,  28,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
52199,'1 ',1,  28,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
52203,'1 ',1,  28,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
52207,'1 ',1,  28,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
52209,'1 ',1,  28,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
52210,'1 ',1,  28,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
52211,'1 ',1,  28,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
52212,'1 ',1,  28,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
52213,'1 ',1,  28,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
52215,'1 ',1,  28,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
52217,'1 ',1,  28,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
52218,'1 ',1,  28,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
52219,'1 ',1,  28,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
52220,'1 ',1,  28,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
52221,'1 ',1,  28,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
52222,'1 ',1,  28,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
52224,'1 ',1,  28,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
52225,'1 ',1,  28,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
52226,'1 ',1,  28,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
52228,'1 ',1,  28,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
52229,'1 ',1,  28,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
52230,'1 ',1,  28,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
52231,'1 ',1,  28,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
52232,'1 ',1,  28,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
52233,'1 ',1,  28,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
52234,'1 ',1,  28,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
52235,'1 ',1,  28,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
52236,'1 ',1,  28,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
52239,'1 ',1,  28,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
52240,'1 ',1,  28,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
52242,'1 ',1,  28,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
52244,'1 ',1,  28,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
52245,'1 ',1,  28,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
52246,'1 ',1,  28,   1,     0.160,     0.000,     0.000,     0.000,     0.000,    -0.150,   1,1, 0
52248,'1 ',1,  28,   1,    32.330,     0.000,     0.000,     0.000,     0.000,   -30.800,   1,1, 0
52249,'1 ',1,  28,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
52250,'1 ',1,  28,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
52254,'1 ',1,  28,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
52255,'1 ',1,  28,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
52256,'1 ',1,  28,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
52257,'1 ',1,  28,   1,    40.910,     0.000,     0.000,     0.000,     0.000,   -24.790,   1,1, 0
52258,'1 ',1,  28,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
52259,'1 ',1,  28,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
52260,'1 ',1,  28,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
52261,'1 ',1,  28,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
52262,'1 ',1,  28,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
52264,'1 ',1,  28,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
52265,'1 ',1,  28,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
52266,'1 ',1,  28,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
52268,'1 ',1,  28,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
52270,'1 ',1,  28,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
52271,'1 ',1,  28,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
52272,'1 ',1,  28,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
52273,'1 ',1,  28,   1,    25.680,     0.000,     0.000,     0.000,     0.000,   -13.470,   1,1, 0
52275,'1 ',1,  28,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
52276,'1 ',1,  28,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
52277,'1 ',1,  28,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
52281,'1 ',1,  28,   1,    31.220,     0.000,     0.000,     0.000,     0.000,   -19.560,   1,1, 0
52283,'1 ',1,  28,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
52284,'1 ',1,  28,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
52285,'1 ',1,  28,   1,    33.680,     0.000,     0.000,     0.000,     0.000,   -24.810,   1,1, 0
52287,'1 ',1,  28,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
52288,'1 ',1,  28,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
52290,'1 ',1,  28,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
52291,'1 ',1,  28,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
52292,'1 ',1,  28,   1,    19.000,     0.000,     0.000,     0.000,     0.000,   -13.420,   1,1, 0
52293,'1 ',1,  28,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
52294,'1 ',1,  28,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
52295,'1 ',1,  28,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
52296,'1 ',1,  28,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
52297,'1 ',1,  28,   1,    24.720,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
52298,'1 ',1,  28,   1,    28.060,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
52299,'1 ',1,  28,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
52300,'1 ',1,  28,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
52301,'1 ',1,  28,   1,    18.990,     0.000,     0.000,     0.000,     0.000,   -13.550,   1,1, 0
52303,'1 ',1,  28,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
52304,'1 ',1,  28,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
52305,'1 ',1,  28,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
52307,'1 ',1,  28,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
52308,'1 ',1,  28,   1,    38.400,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
52309,'1 ',1,  28,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
52310,'1 ',1,  28,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
52311,'1 ',1,  28,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
52312,'1 ',1,  28,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
52314,'1 ',1,  28,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
52315,'1 ',1,  28,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
52316,'1 ',1,  28,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
52317,'1 ',1,  28,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
52318,'1 ',1,  28,   1,    18.060,     0.000,     0.000,     0.000,     0.000,   -12.800,   1,1, 0
52319,'1 ',1,  28,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
52322,'1 ',1,  28,   1,    19.720,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
52324,'1 ',1,  28,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
52326,'1 ',1,  28,   1,    10.970,     0.000,     0.000,     0.000,     0.000,   -10.130,   1,1, 0
52327,'1 ',1,  28,   1,    13.450,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,1, 0
52329,'1 ',1,  28,   1,    30.420,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
52330,'1 ',1,  28,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
52332,'1 ',1,  28,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
52333,'1 ',1,  28,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
52336,'1 ',1,  28,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
52337,'1 ',1,  28,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
52338,'1 ',1,  28,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
52339,'1 ',1,  28,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
52340,'1 ',1,  28,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
52342,'1 ',1,  28,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
52344,'1 ',1,  28,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
52345,'1 ',1,  28,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
52346,'1 ',1,  28,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
52349,'1 ',1,  28,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
52350,'1 ',1,  28,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
52351,'1 ',1,  28,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
52352,'1 ',1,  28,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
52354,'1 ',1,  28,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
52356,'1 ',1,  28,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
52357,'1 ',1,  28,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
52358,'1 ',1,  28,   1,    47.420,     0.000,     0.000,     0.000,     0.000,   -27.610,   1,1, 0
52359,'1 ',1,  28,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
52360,'1 ',1,  28,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
52361,'1 ',1,  28,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
52362,'1 ',1,  28,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
52363,'1 ',1,  28,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
52366,'1 ',1,  28,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
52367,'1 ',1,  28,   1,    22.270,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
52368,'1 ',1,  28,   1,    23.180,     0.000,     0.000,     0.000,     0.000,   -17.450,   1,1, 0
52369,'1 ',1,  28,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
52371,'1 ',1,  28,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
52372,'1 ',1,  28,   1,    16.880,     0.000,     0.000,     0.000,     0.000,   -14.050,   1,1, 0
52373,'1 ',1,  28,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
52375,'1 ',1,  28,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
52379,'1 ',1,  28,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
52380,'1 ',1,  28,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
52381,'1 ',1,  28,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
52383,'1 ',1,  28,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
52385,'1 ',1,  28,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
52386,'1 ',1,  28,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
52387,'1 ',1,  28,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
52388,'1 ',1,  28,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
52389,'1 ',1,  28,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
52390,'1 ',1,  28,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
52392,'1 ',1,  28,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
52393,'1 ',1,  28,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
52394,'1 ',1,  28,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
52395,'1 ',1,  28,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
52396,'1 ',1,  28,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
52399,'1 ',1,  28,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
52400,'1 ',1,  28,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
52401,'1 ',1,  28,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -9.960,   1,1, 0
52402,'1 ',1,  28,   1,    17.300,     0.000,     0.000,     0.000,     0.000,   -13.030,   1,1, 0
52403,'1 ',1,  28,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
52404,'1 ',1,  28,   1,    20.980,     0.000,     0.000,     0.000,     0.000,   -19.120,   1,1, 0
52406,'1 ',1,  28,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
52408,'1 ',1,  28,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
52409,'1 ',1,  28,   1,    21.350,     0.000,     0.000,     0.000,     0.000,   -16.950,   1,1, 0
52410,'1 ',1,  28,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
52411,'1 ',1,  28,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
52413,'1 ',1,  28,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
52414,'1 ',1,  28,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
52415,'1 ',1,  28,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
52416,'1 ',1,  28,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
52417,'1 ',1,  28,   1,    42.030,     0.000,     0.000,     0.000,     0.000,   -27.000,   1,1, 0
52420,'1 ',1,  28,   1,    17.800,     0.000,     0.000,     0.000,     0.000,   -10.860,   1,1, 0
52421,'1 ',1,  28,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
52422,'1 ',1,  28,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
52423,'1 ',1,  28,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
52425,'1 ',1,  28,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
52426,'1 ',1,  28,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
52429,'1 ',1,  28,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
52430,'1 ',1,  28,   1,    33.250,     0.000,     0.000,     0.000,     0.000,   -23.350,   1,1, 0
52433,'1 ',1,  28,   1,    37.650,     0.000,     0.000,     0.000,     0.000,   -28.450,   1,1, 0
52434,'1 ',1,  28,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
52435,'1 ',1,  28,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
52436,'1 ',1,  28,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
52437,'1 ',1,  28,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
52438,'1 ',1,  28,   1,    32.070,     0.000,     0.000,     0.000,     0.000,   -20.380,   1,1, 0
52440,'1 ',1,  28,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
52442,'1 ',1,  28,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
52443,'1 ',1,  28,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
52444,'1 ',1,  28,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
52445,'1 ',1,  28,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
52446,'1 ',1,  28,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
52447,'1 ',1,  28,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
52448,'1 ',1,  28,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
52449,'1 ',1,  28,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
52453,'1 ',1,  28,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
52455,'1 ',1,  28,   1,    13.800,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
52457,'1 ',1,  28,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
52458,'1 ',1,  28,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -8.940,   1,1, 0
52459,'1 ',1,  28,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
52460,'1 ',1,  28,   1,    39.440,     0.000,     0.000,     0.000,     0.000,   -28.700,   1,1, 0
52463,'1 ',1,  28,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
52465,'1 ',1,  28,   1,    11.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52466,'1 ',1,  28,   1,     8.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52467,'1 ',1,  28,   1,    10.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52468,'1 ',1,  28,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
52469,'1 ',1,  28,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
52470,'1 ',1,  28,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
52472,'1 ',1,  28,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
52478,'1 ',1,  28,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
52479,'1 ',1,  28,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
52480,'1 ',1,  28,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
52481,'1 ',1,  28,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
52483,'1 ',1,  28,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
52484,'1 ',1,  28,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
52486,'1 ',1,  28,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
52487,'1 ',1,  28,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
52488,'1 ',1,  28,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
52489,'1 ',1,  28,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
52490,'1 ',1,  28,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
52491,'1 ',1,  28,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
52492,'1 ',1,  28,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
52493,'1 ',1,  28,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
52494,'1 ',1,  28,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
52495,'1 ',1,  28,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
52496,'1 ',1,  28,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
52497,'1 ',1,  28,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
52498,'1 ',1,  28,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
52499,'1 ',1,  28,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
52500,'1 ',1,  28,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
52501,'1 ',1,  28,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
52502,'1 ',1,  28,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
52503,'1 ',1,  28,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
52505,'1 ',1,  28,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
52506,'1 ',1,  28,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
52507,'1 ',1,  28,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
52509,'1 ',1,  28,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
52510,'1 ',1,  28,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
52511,'1 ',1,  28,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
52512,'1 ',1,  28,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
52513,'1 ',1,  28,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
52515,'1 ',1,  28,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
52517,'1 ',1,  28,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
52519,'1 ',1,  28,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
52520,'1 ',1,  28,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
52521,'1 ',1,  28,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
52522,'1 ',1,  28,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
52523,'1 ',1,  28,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
52525,'1 ',1,  28,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
52527,'1 ',1,  28,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
52528,'1 ',1,  28,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
52530,'1 ',1,  28,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
52531,'1 ',1,  28,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
52532,'1 ',1,  28,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
52534,'1 ',1,  28,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
52535,'1 ',1,  28,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
52536,'1 ',1,  28,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
52537,'1 ',1,  28,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
52538,'1 ',1,  28,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
52539,'1 ',1,  28,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
52540,'1 ',1,  28,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
52541,'1 ',1,  28,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
52545,'1 ',1,  28,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
52546,'1 ',1,  28,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
52550,'1 ',1,  28,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
52551,'1 ',1,  28,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
52553,'1 ',1,  28,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
52554,'1 ',1,  28,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
52555,'1 ',1,  28,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
52556,'1 ',1,  28,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
52558,'1 ',1,  28,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
52560,'1 ',1,  28,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
52561,'1 ',1,  28,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
52562,'1 ',1,  28,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
52563,'1 ',1,  28,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
52565,'1 ',1,  28,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
52566,'1 ',1,  28,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
52567,'1 ',1,  28,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
52568,'1 ',1,  28,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
52570,'1 ',1,  28,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
52572,'1 ',1,  28,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
52574,'1 ',1,  28,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
52576,'1 ',1,  28,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
52580,'1 ',1,  28,   1,    12.400,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
52581,'1 ',1,  28,   1,    18.800,     0.000,     0.000,     0.000,     0.000,   -13.300,   1,1, 0
52582,'1 ',1,  28,   1,    13.980,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
52583,'1 ',1,  28,   1,    43.840,     0.000,     0.000,     0.000,     0.000,   -31.890,   1,1, 0
52584,'1 ',1,  28,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
52587,'1 ',1,  28,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
52588,'1 ',1,  28,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
52589,'1 ',1,  28,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
52590,'1 ',1,  28,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
52592,'1 ',1,  28,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
52593,'1 ',1,  28,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
52595,'1 ',1,  28,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
52596,'1 ',1,  28,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
52597,'1 ',1,  28,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
52598,'1 ',1,  28,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
52599,'1 ',1,  28,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
52600,'1 ',1,  28,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
52601,'1 ',1,  28,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
52602,'1 ',1,  28,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
52603,'1 ',1,  28,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
52605,'1 ',1,  28,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
52606,'1 ',1,  28,   1,    17.550,     0.000,     0.000,     0.000,     0.000,   -13.010,   1,1, 0
52607,'1 ',1,  28,   1,    24.050,     0.000,     0.000,     0.000,     0.000,   -15.310,   1,1, 0
52608,'1 ',1,  28,   1,    27.450,     0.000,     0.000,     0.000,     0.000,   -14.680,   1,1, 0
52609,'1 ',1,  28,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
52612,'1 ',1,  28,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
52613,'1 ',1,  28,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
52615,'1 ',1,  28,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
52616,'1 ',1,  28,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
52618,'1 ',1,  28,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
52620,'1 ',1,  28,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
52621,'1 ',1,  28,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
52622,'1 ',1,  28,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
52624,'1 ',1,  28,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
52626,'1 ',1,  28,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
52627,'1 ',1,  28,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
52628,'1 ',1,  28,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
52629,'1 ',1,  28,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
52630,'1 ',1,  28,   1,    14.020,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
52631,'1 ',1,  28,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
52632,'1 ',1,  28,   1,    13.130,     0.000,     0.000,     0.000,     0.000,   -10.730,   1,1, 0
52633,'1 ',1,  28,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
52635,'1 ',1,  28,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
52636,'1 ',1,  28,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
52637,'1 ',1,  28,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
52638,'1 ',1,  28,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
52639,'1 ',1,  28,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
52641,'1 ',1,  28,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
52643,'1 ',1,  28,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
52645,'1 ',1,  28,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
52647,'1 ',1,  28,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
52648,'1 ',1,  28,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
52650,'1 ',1,  28,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
52651,'1 ',1,  28,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
52652,'1 ',1,  28,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -9.930,   1,1, 0
52653,'1 ',1,  28,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
52654,'1 ',1,  28,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
52655,'1 ',1,  28,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
52657,'1 ',1,  28,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
52658,'1 ',1,  28,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
52659,'1 ',1,  28,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
52660,'1 ',1,  28,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
52661,'1 ',1,  28,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
52663,'1 ',1,  28,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
52666,'1 ',1,  28,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
52667,'1 ',1,  28,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
52668,'1 ',1,  28,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
52669,'1 ',1,  28,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
52670,'1 ',1,  28,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
52673,'1 ',1,  28,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
52674,'1 ',1,  28,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
52676,'1 ',1,  28,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
52677,'1 ',1,  28,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
52678,'1 ',1,  28,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
52679,'1 ',1,  28,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
52680,'1 ',1,  28,   1,    13.360,     0.000,     0.000,     0.000,     0.000,   -12.450,   1,1, 0
52681,'1 ',1,  28,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
52684,'1 ',1,  28,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
52685,'1 ',1,  28,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
52686,'1 ',1,  28,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
52687,'1 ',1,  28,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
52688,'1 ',1,  28,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
52689,'1 ',1,  28,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
52690,'1 ',1,  28,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
52693,'1 ',1,  28,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
52694,'1 ',1,  28,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
52696,'1 ',1,  28,   1,    96.920,     0.000,     0.000,     0.000,     0.000,   -77.360,   1,1, 0
52697,'1 ',1,  28,   1,    21.970,     0.000,     0.000,     0.000,     0.000,   -14.380,   1,1, 0
52698,'1 ',1,  28,   1,    57.470,     0.000,     0.000,     0.000,     0.000,   -42.490,   1,1, 0
52699,'1 ',1,  28,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
52700,'1 ',1,  28,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
52701,'1 ',1,  28,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
52702,'1 ',1,  28,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
52703,'1 ',1,  28,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
52704,'1 ',1,  28,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
52705,'1 ',1,  28,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
52708,'1 ',1,  28,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
52709,'1 ',1,  28,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
52710,'1 ',1,  28,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
52712,'1 ',1,  28,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
52714,'1 ',1,  28,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
52715,'1 ',1,  28,   1,    19.960,     0.000,     0.000,     0.000,     0.000,   -18.160,   1,1, 0
52717,'1 ',1,  28,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
52718,'1 ',1,  28,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
52720,'1 ',1,  28,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
52722,'1 ',1,  28,   1,    23.220,     0.000,     0.000,     0.000,     0.000,   -18.470,   1,1, 0
52723,'1 ',1,  28,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
52724,'1 ',1,  28,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
52725,'1 ',1,  28,   1,    21.140,     0.000,     0.000,     0.000,     0.000,   -14.280,   1,1, 0
52726,'1 ',1,  28,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
52727,'1 ',1,  28,   1,    13.060,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
52729,'1 ',1,  28,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
52730,'1 ',1,  28,   1,    34.050,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
52731,'1 ',1,  28,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
52733,'1 ',1,  28,   1,    31.720,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
52734,'1 ',1,  28,   1,    27.000,     0.000,     0.000,     0.000,     0.000,   -14.020,   1,1, 0
52735,'1 ',1,  28,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
52737,'1 ',1,  28,   1,     5.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52738,'1 ',1,  28,   1,    26.260,     0.000,     0.000,     0.000,     0.000,   -11.060,   1,1, 0
52739,'1 ',1,  28,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
52740,'1 ',1,  28,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
52743,'1 ',1,  28,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
52746,'1 ',1,  28,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
52747,'1 ',1,  28,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
52748,'1 ',1,  28,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
52750,'1 ',1,  28,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
52751,'1 ',1,  28,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
52754,'1 ',1,  28,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
52755,'1 ',1,  28,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
52758,'1 ',1,  28,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
52759,'1 ',1,  28,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
52760,'1 ',1,  28,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
52761,'1 ',1,  28,   1,    12.100,     0.000,     0.000,     0.000,     0.000,   -11.330,   1,1, 0
52762,'1 ',1,  28,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
52763,'1 ',1,  28,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
52764,'1 ',1,  28,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
52765,'1 ',1,  28,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
52767,'1 ',1,  28,   1,    25.290,     0.000,     0.000,     0.000,     0.000,   -21.800,   1,1, 0
52768,'1 ',1,  28,   1,    13.140,     0.000,     0.000,     0.000,     0.000,   -10.700,   1,1, 0
52769,'1 ',1,  28,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
52771,'1 ',1,  28,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
52773,'1 ',1,  28,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
52775,'1 ',1,  28,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
52776,'1 ',1,  28,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
52778,'1 ',1,  28,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
52780,'1 ',1,  28,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
52781,'1 ',1,  28,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
52782,'1 ',1,  28,   1,    33.850,     0.000,     0.000,     0.000,     0.000,   -30.430,   1,1, 0
52783,'1 ',1,  28,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
52785,'1 ',1,  28,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
52786,'1 ',1,  28,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
52788,'1 ',1,  28,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
52789,'1 ',1,  28,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
52791,'1 ',1,  28,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
52792,'1 ',1,  28,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
52793,'1 ',1,  28,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
52794,'1 ',1,  28,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
52795,'1 ',1,  28,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
52798,'1 ',1,  28,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
52799,'1 ',1,  28,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
52802,'1 ',1,  28,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
52803,'1 ',1,  28,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
52806,'1 ',1,  28,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
52808,'1 ',1,  28,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
52810,'1 ',1,  28,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
52811,'1 ',1,  28,   1,    26.930,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
52812,'1 ',1,  28,   1,    12.540,     0.000,     0.000,     0.000,     0.000,   -11.600,   1,1, 0
52814,'1 ',1,  28,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
52815,'1 ',1,  28,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
52816,'1 ',1,  28,   1,    26.210,     0.000,     0.000,     0.000,     0.000,   -19.040,   1,1, 0
52817,'1 ',1,  28,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
52818,'1 ',1,  28,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
52820,'1 ',1,  28,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
52821,'1 ',1,  28,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
52822,'1 ',1,  28,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
52824,'1 ',1,  28,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
52825,'1 ',1,  28,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
52826,'1 ',1,  28,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
52829,'1 ',1,  28,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
52831,'1 ',1,  28,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
52834,'1 ',1,  28,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
52835,'1 ',1,  28,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
52836,'1 ',1,  28,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
52837,'1 ',1,  28,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
52838,'1 ',1,  28,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
52840,'1 ',1,  28,   1,    14.090,     0.000,     0.000,     0.000,     0.000,   -12.040,   1,1, 0
52842,'1 ',1,  28,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
52843,'1 ',1,  28,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
52847,'1 ',1,  28,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
52848,'1 ',1,  28,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
52849,'1 ',1,  28,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
52851,'1 ',1,  28,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
52854,'1 ',1,  28,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
52856,'1 ',1,  28,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
52857,'1 ',1,  28,   1,    16.730,     0.000,     0.000,     0.000,     0.000,   -14.690,   1,1, 0
52859,'1 ',1,  28,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
52860,'1 ',1,  28,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
52861,'1 ',1,  28,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
52862,'1 ',1,  28,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
52863,'1 ',1,  28,   1,    33.270,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
52864,'1 ',1,  28,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
52865,'1 ',1,  28,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
52866,'1 ',1,  28,   1,    21.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
52867,'1 ',1,  28,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
52868,'1 ',1,  28,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
52869,'1 ',1,  28,   1,    38.230,     0.000,     0.000,     0.000,     0.000,   -33.570,   1,1, 0
52870,'1 ',1,  28,   1,    16.900,     0.000,     0.000,     0.000,     0.000,   -13.080,   1,1, 0
52871,'1 ',1,  28,   1,    14.870,     0.000,     0.000,     0.000,     0.000,   -10.850,   1,1, 0
52872,'1 ',1,  28,   1,    24.870,     0.000,     0.000,     0.000,     0.000,   -13.940,   1,1, 0
52874,'1 ',1,  28,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
52875,'1 ',1,  28,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
52876,'1 ',1,  28,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
52877,'1 ',1,  28,   1,    18.510,     0.000,     0.000,     0.000,     0.000,   -13.590,   1,1, 0
52878,'1 ',1,  28,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
52880,'1 ',1,  28,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
52881,'1 ',1,  28,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
52883,'1 ',1,  28,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
52885,'1 ',1,  28,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
52886,'1 ',1,  28,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
52888,'1 ',1,  28,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
52889,'1 ',1,  28,   1,    31.290,     0.000,     0.000,     0.000,     0.000,   -14.680,   1,1, 0
52890,'1 ',1,  28,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
52891,'1 ',1,  28,   1,    30.060,     0.000,     0.000,     0.000,     0.000,   -20.140,   1,1, 0
52892,'1 ',1,  28,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
52894,'1 ',1,  28,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
52895,'1 ',1,  28,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
52896,'1 ',1,  28,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
52897,'1 ',1,  28,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
52899,'1 ',1,  28,   1,    19.320,     0.000,     0.000,     0.000,     0.000,    -8.940,   1,1, 0
52900,'1 ',1,  28,   1,    37.850,     0.000,     0.000,     0.000,     0.000,   -21.720,   1,1, 0
52902,'1 ',1,  28,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
52903,'1 ',1,  28,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
52904,'1 ',1,  28,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
52905,'1 ',1,  28,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
52909,'1 ',1,  28,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
52910,'1 ',1,  28,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
52912,'1 ',1,  28,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
52918,'1 ',1,  28,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
52919,'1 ',1,  28,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
52920,'1 ',1,  28,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
52921,'1 ',1,  28,   1,    18.770,     0.000,     0.000,     0.000,     0.000,   -13.660,   1,1, 0
52922,'1 ',1,  28,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
52924,'1 ',1,  28,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
52926,'1 ',1,  28,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
52929,'1 ',1,  28,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
52931,'1 ',1,  28,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
52932,'1 ',1,  28,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
52934,'1 ',1,  28,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
52937,'1 ',1,  28,   1,    16.810,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
52938,'1 ',1,  28,   1,    28.890,     0.000,     0.000,     0.000,     0.000,   -13.470,   1,1, 0
52939,'1 ',1,  28,   1,    91.990,     0.000,     0.000,     0.000,     0.000,   -66.660,   1,1, 0
52940,'1 ',1,  28,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
52941,'1 ',1,  28,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
52942,'1 ',1,  28,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
52946,'1 ',1,  28,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
52949,'1 ',1,  28,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
52950,'1 ',1,  28,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
52952,'1 ',1,  28,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
52953,'1 ',1,  28,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
52954,'1 ',1,  28,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
52955,'1 ',1,  28,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
52957,'1 ',1,  28,   1,    13.290,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
52958,'1 ',1,  28,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
52959,'1 ',1,  28,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
52960,'1 ',1,  28,   1,    18.090,     0.000,     0.000,     0.000,     0.000,   -10.740,   1,1, 0
52961,'1 ',1,  28,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
52962,'1 ',1,  28,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
52963,'1 ',1,  28,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
52964,'1 ',1,  28,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
52965,'1 ',1,  28,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
52966,'1 ',1,  28,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
52968,'1 ',1,  28,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
52970,'1 ',1,  28,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
52972,'1 ',1,  28,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
52975,'1 ',1,  28,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
52977,'1 ',1,  28,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
52978,'1 ',1,  28,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
52981,'1 ',1,  28,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
52982,'1 ',1,  28,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
52983,'1 ',1,  28,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
52984,'1 ',1,  28,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
52986,'1 ',1,  28,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
52987,'1 ',1,  28,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
52988,'1 ',1,  28,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
52990,'1 ',1,  28,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
52991,'1 ',1,  28,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
52992,'1 ',1,  28,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
52994,'1 ',1,  28,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
52995,'1 ',1,  28,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
52996,'1 ',1,  28,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
52997,'1 ',1,  28,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
52999,'1 ',1,  28,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
53001,'1 ',1,  28,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
53002,'1 ',1,  28,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
53004,'1 ',1,  28,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
53005,'1 ',1,  28,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
53007,'1 ',1,  28,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
53009,'1 ',1,  28,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
53011,'1 ',1,  28,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
53013,'1 ',1,  28,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
53014,'1 ',1,  28,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
53016,'1 ',1,  28,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
53017,'1 ',1,  28,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
53019,'1 ',1,  28,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
53020,'1 ',1,  28,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
53021,'1 ',1,  28,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
53022,'1 ',1,  28,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
53023,'1 ',1,  28,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
53024,'1 ',1,  28,   1,    24.630,     0.000,     0.000,     0.000,     0.000,   -21.410,   1,1, 0
53025,'1 ',1,  28,   1,    13.090,     0.000,     0.000,     0.000,     0.000,   -11.490,   1,1, 0
53026,'1 ',1,  28,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
53027,'1 ',1,  28,   1,    15.870,     0.000,     0.000,     0.000,     0.000,   -13.390,   1,1, 0
53029,'1 ',1,  28,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
53031,'1 ',1,  28,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
53032,'1 ',1,  28,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
53036,'1 ',1,  28,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
53038,'1 ',1,  28,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
53039,'1 ',1,  28,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
53041,'1 ',1,  28,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
53042,'1 ',1,  28,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
53045,'1 ',1,  28,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
53046,'1 ',1,  28,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
53047,'1 ',1,  28,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
53049,'1 ',1,  28,   1,    12.250,     0.000,     0.000,     0.000,     0.000,   -10.170,   1,1, 0
53051,'1 ',1,  28,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
53052,'1 ',1,  28,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
53054,'1 ',1,  28,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
53055,'1 ',1,  28,   1,    21.030,     0.000,     0.000,     0.000,     0.000,   -13.520,   1,1, 0
53056,'1 ',1,  28,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
53058,'1 ',1,  28,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
53059,'1 ',1,  28,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
53060,'1 ',1,  28,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
53061,'1 ',1,  28,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
53062,'1 ',1,  28,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
53064,'1 ',1,  28,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
53066,'1 ',1,  28,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
53067,'1 ',1,  28,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
53068,'1 ',1,  28,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
53069,'1 ',1,  28,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
53070,'1 ',1,  28,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
53071,'1 ',1,  28,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
53072,'1 ',1,  28,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
53075,'1 ',1,  28,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
53076,'1 ',1,  28,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
53077,'1 ',1,  28,   1,    28.000,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
53078,'1 ',1,  28,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
53080,'1 ',1,  28,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
53083,'1 ',1,  28,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
53084,'1 ',1,  28,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
53086,'1 ',1,  28,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
53087,'1 ',1,  28,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
53091,'1 ',1,  28,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
53092,'1 ',1,  28,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
53094,'1 ',1,  28,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
53096,'1 ',1,  28,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
53097,'1 ',1,  28,   1,    39.240,     0.000,     0.000,     0.000,     0.000,   -16.920,   1,1, 0
53098,'1 ',1,  28,   1,    27.750,     0.000,     0.000,     0.000,     0.000,   -20.010,   1,1, 0
53100,'1 ',1,  28,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
53101,'1 ',1,  32,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
53102,'1 ',1,  32,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
53103,'1 ',1,  32,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
53104,'1 ',1,  32,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
53105,'1 ',1,  32,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
53108,'1 ',1,  32,   1,     1.580,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
53109,'1 ',1,  32,   1,     7.680,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
53111,'1 ',1,  32,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
53112,'1 ',1,  32,   1,    20.960,     0.000,     0.000,     0.000,     0.000,   -11.250,   1,1, 0
53115,'1 ',1,  32,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
53118,'1 ',1,  32,   1,    20.390,     0.000,     0.000,     0.000,     0.000,   -12.290,   1,1, 0
53119,'1 ',1,  32,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
53121,'1 ',1,  32,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
53122,'1 ',1,  32,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
53123,'1 ',1,  32,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
53126,'1 ',1,  32,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
53128,'1 ',1,  32,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
53129,'1 ',1,  32,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
53130,'1 ',1,  32,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     1.500,   1,1, 0
53131,'1 ',1,  32,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
53133,'1 ',1,  32,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
53134,'1 ',1,  32,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
53136,'1 ',1,  32,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
53137,'1 ',1,  32,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
53138,'1 ',1,  32,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
53139,'1 ',1,  32,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
53140,'1 ',1,  32,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
53145,'1 ',1,  32,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
53146,'1 ',1,  32,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
53149,'1 ',1,  32,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
53150,'1 ',1,  32,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
53151,'1 ',1,  32,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
53152,'1 ',1,  32,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
53154,'1 ',1,  32,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
53155,'1 ',1,  32,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
53156,'1 ',1,  32,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
53158,'1 ',1,  32,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
53159,'1 ',1,  32,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
53161,'1 ',1,  32,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
53163,'1 ',1,  32,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
53164,'1 ',1,  32,   1,     4.060,     0.000,     0.000,     0.000,     0.000,     1.000,   1,1, 0
53165,'1 ',1,  32,   1,     6.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53166,'1 ',1,  32,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
53168,'1 ',1,  32,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
53169,'1 ',1,  32,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
53170,'1 ',1,  32,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
53172,'1 ',1,  32,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
53173,'1 ',1,  32,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
53174,'1 ',1,  32,   1,     1.220,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
53176,'1 ',1,  32,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
53177,'1 ',1,  32,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
53178,'1 ',1,  32,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
53183,'1 ',1,  32,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
53184,'1 ',1,  32,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
53185,'1 ',1,  32,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
53186,'1 ',1,  32,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
53188,'1 ',1,  32,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
53189,'1 ',1,  32,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
53192,'1 ',1,  32,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
53193,'1 ',1,  32,   1,    19.410,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
53194,'1 ',1,  32,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
53196,'1 ',1,  32,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
53197,'1 ',1,  32,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
53198,'1 ',1,  32,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
53199,'1 ',1,  32,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
53200,'1 ',1,  32,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
53201,'1 ',1,  32,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
53202,'1 ',1,  32,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
53204,'1 ',1,  32,   1,     0.530,     0.000,     0.000,     0.000,     0.000,    -0.130,   1,1, 0
53205,'1 ',1,  32,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
53207,'1 ',1,  32,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
53208,'1 ',1,  32,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
53209,'1 ',1,  32,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
53211,'1 ',1,  32,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
53212,'1 ',1,  32,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
53213,'1 ',1,  32,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
53214,'1 ',1,  32,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
53215,'1 ',1,  32,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
53216,'1 ',1,  32,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
53218,'1 ',1,  32,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
53220,'1 ',1,  32,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
53222,'1 ',1,  32,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
53224,'1 ',1,  32,   1,    34.120,     0.000,     0.000,     0.000,     0.000,   -15.420,   1,1, 0
53225,'1 ',1,  32,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
53228,'1 ',1,  32,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
53231,'1 ',1,  32,   1,     2.680,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
53232,'1 ',1,  32,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
53234,'1 ',1,  32,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
53235,'1 ',1,  32,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
53236,'1 ',1,  32,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
53237,'1 ',1,  32,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
53238,'1 ',1,  32,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
53240,'1 ',1,  32,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
53241,'1 ',1,  32,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
53242,'1 ',1,  32,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
53243,'1 ',1,  32,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
53244,'1 ',1,  32,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
53247,'1 ',1,  32,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
53248,'1 ',1,  32,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
53249,'1 ',1,  32,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
53250,'1 ',1,  32,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
53251,'1 ',1,  32,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
53256,'1 ',1,  32,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
53257,'1 ',1,  32,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
53259,'1 ',1,  32,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
53261,'1 ',1,  32,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
53262,'1 ',1,  32,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
53263,'1 ',1,  32,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
53264,'1 ',1,  32,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
53267,'1 ',1,  32,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
53269,'1 ',1,  32,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
53270,'1 ',1,  32,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
53272,'1 ',1,  32,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
53273,'1 ',1,  32,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
53274,'1 ',1,  32,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
53275,'1 ',1,  32,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
53276,'1 ',1,  32,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
53277,'1 ',1,  32,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
53279,'1 ',1,  32,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
53280,'1 ',1,  32,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
53281,'1 ',1,  32,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
53282,'1 ',1,  32,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
53283,'1 ',1,  32,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
53284,'1 ',1,  32,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
53285,'1 ',1,  32,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
53286,'1 ',1,  32,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
53288,'1 ',1,  32,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
53290,'1 ',1,  32,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
53291,'1 ',1,  32,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
53292,'1 ',1,  32,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
53293,'1 ',1,  32,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
53295,'1 ',1,  32,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
53296,'1 ',1,  32,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
53298,'1 ',1,  32,   1,     4.410,     0.000,     0.000,     0.000,     0.000,     5.000,   1,1, 0
53300,'1 ',1,  32,   1,    16.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53302,'1 ',1,  32,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
53303,'1 ',1,  32,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
53305,'1 ',1,  32,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
53306,'1 ',1,  32,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
53308,'1 ',1,  32,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
53314,'1 ',1,  32,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
53317,'1 ',1,  32,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
53321,'1 ',1,  32,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
53322,'1 ',1,  32,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
53323,'1 ',1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
53324,'1 ',1,  34,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
53326,'1 ',1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
53327,'1 ',1,  34,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
53328,'1 ',1,  34,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
53330,'1 ',1,  34,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
53331,'1 ',1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
53332,'1 ',1,  34,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
53336,'1 ',1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
53337,'1 ',1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
53339,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
53340,'1 ',1,  34,   1,    26.580,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
53341,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
53342,'1 ',1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
53343,'1 ',1,  34,   1,    49.570,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,1, 0
53344,'1 ',1,  34,   1,    33.940,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
53345,'1 ',1,  34,   1,    53.050,     0.000,     0.000,     0.000,     0.000,   -13.260,   1,1, 0
53346,'1 ',1,  34,   1,    18.220,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
53347,'1 ',1,  34,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
53348,'1 ',1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
53349,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
53351,'1 ',1,  34,   1,    27.080,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
53352,'1 ',1,  34,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
53353,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
53354,'1 ',1,  34,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
53355,'1 ',1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
53356,'1 ',1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
53358,'1 ',1,  34,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
53359,'1 ',1,  34,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
53360,'1 ',1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
53361,'1 ',1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
53362,'1 ',1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
53363,'1 ',1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
53364,'1 ',1,  34,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
53365,'1 ',1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
53367,'1 ',1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
53368,'1 ',1,  34,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
53370,'1 ',1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
53371,'1 ',1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
53372,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
53373,'1 ',1,  34,   1,    20.120,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
53375,'1 ',1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
53376,'1 ',1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
53378,'1 ',1,  34,   1,    20.540,     0.000,     0.000,     0.000,     0.000,   -10.480,   1,1, 0
53379,'1 ',1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53380,'1 ',1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53381,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53382,'1 ',1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53383,'1 ',1,  34,   1,     2.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53384,'1 ',1,  34,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
53388,'1 ',1,  34,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
53389,'1 ',1,  34,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
53390,'1 ',1,  34,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
53391,'1 ',1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
53392,'1 ',1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
53393,'1 ',1,  34,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
53395,'1 ',1,  34,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
53397,'1 ',1,  34,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
53398,'1 ',1,  34,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
53399,'1 ',1,  34,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
53400,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
53401,'1 ',1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
53402,'1 ',1,  34,   1,    14.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53403,'1 ',1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
53404,'1 ',1,  34,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
53406,'1 ',1,  34,   1,    87.290,     0.000,     0.000,     0.000,     0.000,   -21.820,   1,1, 0
53407,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
53408,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
53410,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53412,'1 ',1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53413,'1 ',1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53414,'1 ',1,  34,   1,    11.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53415,'1 ',1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53416,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
53418,'1 ',1,  34,   1,    12.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53419,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53420,'1 ',1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53421,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53422,'1 ',1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53424,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
53425,'1 ',1,  34,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
53426,'1 ',1,  34,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
53428,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
53430,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
53431,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
53432,'1 ',1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
53433,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
53434,'1 ',1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
53435,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
53436,'1 ',1,  34,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
53437,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
53439,'1 ',1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
53440,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
53441,'1 ',1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
53442,'1 ',1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
53443,'1 ',1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
53444,'1 ',1,  34,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
53445,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
53446,'1 ',1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
53448,'1 ',1,  34,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
53449,'1 ',1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
53450,'1 ',1,  34,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
53452,'1 ',1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
53453,'1 ',1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
53455,'1 ',1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
53458,'1 ',1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
53459,'1 ',1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
53460,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
53461,'1 ',1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
53462,'1 ',1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
53463,'1 ',1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
53464,'1 ',1,  34,   1,     0.310,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
53465,'1 ',1,  34,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
53466,'1 ',1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
53467,'1 ',1,  34,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
53468,'1 ',1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
53470,'1 ',1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
53471,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
53472,'1 ',1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
53476,'1 ',1,  34,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
53477,'1 ',1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
53479,'1 ',1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
53480,'1 ',1,  34,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
53481,'1 ',1,  34,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
53482,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
53483,'1 ',1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
53484,'1 ',1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
53485,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
53486,'1 ',1,  34,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
53487,'1 ',1,  34,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
53488,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
53489,'1 ',1,  34,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
53491,'1 ',1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
53492,'1 ',1,  34,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
53493,'1 ',1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
53494,'1 ',1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
53495,'1 ',1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
53496,'1 ',1,  34,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
53497,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
53498,'1 ',1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
53499,'1 ',1,  34,   1,    17.370,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
53500,'1 ',1,  34,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
53501,'1 ',1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
53502,'1 ',1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
53504,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
53509,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
53510,'1 ',1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
53511,'1 ',1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
53512,'1 ',1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
53514,'1 ',1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
53515,'1 ',1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
53516,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
53517,'1 ',1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
53518,'1 ',1,  34,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
53519,'1 ',1,  34,   1,    24.110,     0.000,     0.000,     0.000,     0.000,   -11.830,   1,1, 0
53520,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
53521,'1 ',1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
53522,'1 ',1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
53523,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
53524,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
53525,'1 ',1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
53526,'1 ',1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
53527,'1 ',1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
53528,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
53529,'1 ',1,  34,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
53530,'1 ',1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
53531,'1 ',1,  34,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
53532,'1 ',1,  34,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
53533,'1 ',1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
53534,'1 ',1,  34,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
53536,'1 ',1,  34,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
53538,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
53539,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
53540,'1 ',1,  34,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
53541,'1 ',1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
53546,'1 ',1,  34,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
53550,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
53551,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
53552,'1 ',1,  34,   1,    22.310,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,1, 0
53553,'1 ',1,  34,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
53554,'1 ',1,  34,   1,    22.720,     0.000,     0.000,     0.000,     0.000,   -10.190,   1,1, 0
53555,'1 ',1,  34,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
53556,'1 ',1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
53557,'1 ',1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
53558,'1 ',1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
53559,'1 ',1,  34,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
53560,'1 ',1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
53561,'1 ',1,  34,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
53562,'1 ',1,  34,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
53563,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
53564,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
53565,'1 ',1,  34,   1,    16.320,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
53567,'1 ',1,  34,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
53568,'1 ',1,  34,   1,    28.220,     0.000,     0.000,     0.000,     0.000,   -15.980,   1,1, 0
53570,'1 ',1,  34,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
53571,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
53572,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
53574,'1 ',1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
53575,'1 ',1,  34,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
53576,'1 ',1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
53577,'1 ',1,  34,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
53578,'1 ',1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
53579,'1 ',1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
53581,'1 ',1,  34,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
53582,'1 ',1,  34,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
53584,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
53585,'1 ',1,  34,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
53586,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
53587,'1 ',1,  34,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -8.540,   1,1, 0
53588,'1 ',1,  34,   1,    32.500,     0.000,     0.000,     0.000,     0.000,   -16.990,   1,1, 0
53589,'1 ',1,  34,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
53591,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
53592,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
53593,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
53594,'1 ',1,  34,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
53595,'1 ',1,  34,   1,    38.980,     0.000,     0.000,     0.000,     0.000,   -20.160,   1,1, 0
53596,'1 ',1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
53597,'1 ',1,  34,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -8.660,   1,1, 0
53598,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
53599,'1 ',1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
53600,'1 ',1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
53602,'1 ',1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
53603,'1 ',1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
53605,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
53606,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
53608,'1 ',1,  34,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -9.290,   1,1, 0
53609,'1 ',1,  34,   1,    26.360,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
53610,'1 ',1,  34,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
53614,'1 ',1,  34,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
53616,'1 ',1,  34,   1,    17.210,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
53617,'1 ',1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
53618,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
53619,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
53621,'1 ',1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
53623,'1 ',1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
53624,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
53626,'1 ',1,  34,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
53627,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
53628,'1 ',1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
53629,'1 ',1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
53631,'1 ',1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
53632,'1 ',1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
53634,'1 ',1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
53636,'1 ',1,  34,   1,    49.070,     0.000,     0.000,     0.000,     0.000,   -25.350,   1,1, 0
53637,'1 ',1,  34,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
53638,'1 ',1,  34,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
53639,'1 ',1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
53640,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
53641,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
53642,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
53643,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
53644,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
53646,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
53647,'1 ',1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
53648,'1 ',1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
53649,'1 ',1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
53650,'1 ',1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
53651,'1 ',1,  34,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
53652,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
53654,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
53655,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
53657,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
53658,'1 ',1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
53660,'1 ',1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
53661,'1 ',1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
53662,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
53663,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
53665,'1 ',1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
53666,'1 ',1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
53668,'1 ',1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
53670,'1 ',1,  34,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
53671,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
53672,'1 ',1,  34,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
53673,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
53674,'1 ',1,  34,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
53675,'1 ',1,  34,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
53676,'1 ',1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
53677,'1 ',1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
53678,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
53679,'1 ',1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
53680,'1 ',1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
53681,'1 ',1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
53682,'1 ',1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
53683,'1 ',1,  34,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
53684,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
53685,'1 ',1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
53686,'1 ',1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
53687,'1 ',1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53688,'1 ',1,  34,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
53689,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
53690,'1 ',1,  34,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
53691,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
53692,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
53693,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
53695,'1 ',1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
53696,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
53697,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
53699,'1 ',1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
53700,'1 ',1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
53701,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
53702,'1 ',1,  34,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
53703,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
53706,'1 ',1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
53707,'1 ',1,  34,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
53708,'1 ',1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
53709,'1 ',1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
53710,'1 ',1,  34,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
53711,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
53712,'1 ',1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
53713,'1 ',1,  34,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
53714,'1 ',1,  34,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
53716,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
53718,'1 ',1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
53719,'1 ',1,  34,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
53721,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
53723,'1 ',1,  34,   1,    16.990,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
53724,'1 ',1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
53726,'1 ',1,  34,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
53727,'1 ',1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
53728,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
53729,'1 ',1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
53730,'1 ',1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
53731,'1 ',1,  34,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
53732,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
53733,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
53734,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
53735,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
53736,'1 ',1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
53737,'1 ',1,  34,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
53738,'1 ',1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
53739,'1 ',1,  34,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
53740,'1 ',1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
53741,'1 ',1,  34,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
53742,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
53743,'1 ',1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
53744,'1 ',1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
53746,'1 ',1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
53747,'1 ',1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
53748,'1 ',1,  34,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
53749,'1 ',1,  34,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
53750,'1 ',1,  34,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
53752,'1 ',1,  34,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
53753,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
53756,'1 ',1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
53757,'1 ',1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
53758,'1 ',1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
53759,'1 ',1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
53760,'1 ',1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
53761,'1 ',1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
53762,'1 ',1,  34,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
53763,'1 ',1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
53764,'1 ',1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
53765,'1 ',1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
53766,'1 ',1,  34,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
53767,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53768,'1 ',1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53769,'1 ',1,  34,   1,     2.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53770,'1 ',1,  34,   1,     2.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53771,'1 ',1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
53773,'1 ',1,  34,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
53774,'1 ',1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
53775,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
53776,'1 ',1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
53778,'1 ',1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
53779,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
53780,'1 ',1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
53781,'1 ',1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
53782,'1 ',1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
53783,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
53784,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
53785,'1 ',1,  34,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
53786,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
53787,'1 ',1,  34,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
53788,'1 ',1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
53789,'1 ',1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
53790,'1 ',1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
53791,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
53792,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
53793,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
53794,'1 ',1,  34,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
53795,'1 ',1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
53796,'1 ',1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
53797,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
53798,'1 ',1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
53799,'1 ',1,  34,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
53800,'1 ',1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
53801,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
53802,'1 ',1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
53803,'1 ',1,  34,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
53804,'1 ',1,  34,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
53805,'1 ',1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
53806,'1 ',1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
53807,'1 ',1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
53808,'1 ',1,  34,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
53809,'1 ',1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
53810,'1 ',1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
53811,'1 ',1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
53812,'1 ',1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
53813,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53814,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
53815,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
53816,'1 ',1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
53818,'1 ',1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
53819,'1 ',1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
53820,'1 ',1,  34,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
53821,'1 ',1,  34,   1,    25.010,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
53822,'1 ',1,  34,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
53823,'1 ',1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
53828,'1 ',1,  34,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
53831,'1 ',1,  34,   1,     0.020,     0.000,     0.000,     0.000,     0.000,    -0.010,   1,1, 0
53834,'1 ',1,  34,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
53835,'1 ',1,  34,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
53836,'1 ',1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
53837,'1 ',1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
53838,'1 ',1,  34,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
53840,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
53841,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
53842,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
53843,'1 ',1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
53844,'1 ',1,  34,   1,    27.050,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
53845,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
53846,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
53847,'1 ',1,  34,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
53848,'1 ',1,  34,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
53849,'1 ',1,  34,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
53851,'1 ',1,  34,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
53852,'1 ',1,  34,   1,    24.650,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
53853,'1 ',1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
53855,'1 ',1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
53856,'1 ',1,  34,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -0.600,   1,1, 0
53857,'1 ',1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
53861,'1 ',1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
53865,'1 ',1,  34,   1,    44.700,     0.000,     0.000,     0.000,     0.000,   -22.620,   1,1, 0
53866,'1 ',1,  34,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
53868,'1 ',1,  34,   1,    20.610,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
53869,'1 ',1,  34,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
53870,'1 ',1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
53871,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
53873,'1 ',1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
53874,'1 ',1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
53875,'1 ',1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
53876,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
53877,'1 ',1,  34,   1,    41.210,     0.000,     0.000,     0.000,     0.000,   -13.120,   1,1, 0
53879,'1 ',1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
53881,'1 ',1,  34,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
53883,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
53884,'1 ',1,  34,   1,    33.040,     0.000,     0.000,     0.000,     0.000,   -18.860,   1,1, 0
53887,'1 ',1,  34,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
53888,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
53889,'1 ',1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
53890,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
53891,'1 ',1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
53893,'1 ',1,  34,   1,    28.980,     0.000,     0.000,     0.000,     0.000,   -13.190,   1,1, 0
53896,'1 ',1,  34,   1,    22.780,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
53901,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
53902,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
53903,'1 ',1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
53905,'1 ',1,  34,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
53906,'1 ',1,  34,   1,    41.360,     0.000,     0.000,     0.000,     0.000,   -18.780,   1,1, 0
53909,'1 ',1,  34,   1,    87.190,     0.000,     0.000,     0.000,     0.000,   -38.670,   1,1, 0
53913,'1 ',1,  34,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
53914,'1 ',1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
53915,'1 ',1,  34,   1,    41.920,     0.000,     0.000,     0.000,     0.000,   -16.030,   1,1, 0
53917,'1 ',1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
53918,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
53919,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
53921,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
53922,'1 ',1,  34,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
53923,'1 ',1,  34,   1,    19.960,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
53925,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
53926,'1 ',1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
53927,'1 ',1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
53929,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
53930,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
53932,'1 ',1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
53933,'1 ',1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
53934,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
53935,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
53937,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
53938,'1 ',1,  34,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
53939,'1 ',1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
53940,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
53941,'1 ',1,  34,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
53944,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
53946,'1 ',1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
53947,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
53949,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
53950,'1 ',1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
53952,'1 ',1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
53954,'1 ',1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
53955,'1 ',1,  34,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
53956,'1 ',1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
53957,'1 ',1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
53958,'1 ',1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
53959,'1 ',1,  34,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
53961,'1 ',1,  34,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
53962,'1 ',1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
53963,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
53966,'1 ',1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
53967,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
53970,'1 ',1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
53971,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
53972,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
53974,'1 ',1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
53976,'1 ',1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
53977,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
53978,'1 ',1,  34,   1,    21.400,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
53979,'1 ',1,  34,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
53981,'1 ',1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
53982,'1 ',1,  34,   1,    22.550,     0.000,     0.000,     0.000,     0.000,   -11.760,   1,1, 0
53983,'1 ',1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
53984,'1 ',1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
53985,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
53986,'1 ',1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
53987,'1 ',1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
53988,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
53989,'1 ',1,  34,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
53990,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
53991,'1 ',1,  34,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
53992,'1 ',1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
53993,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
53996,'1 ',1,  34,   1,   121.950,     0.000,     0.000,     0.000,     0.000,   -29.280,   1,1, 0
53998,'1 ',1,  34,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
54000,'1 ',1,  34,   1,    12.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54001,'1 ',1,  34,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
54002,'1 ',1,  34,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
54004,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
54005,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
54006,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
54008,'1 ',1,  34,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
54009,'1 ',1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
54010,'1 ',1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
54013,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
54014,'1 ',1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
54015,'1 ',1,  34,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
54017,'1 ',1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
54018,'1 ',1,  34,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
54019,'1 ',1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
54020,'1 ',1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
54022,'1 ',1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
54023,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
54026,'1 ',1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
54027,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
54028,'1 ',1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
54029,'1 ',1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
54030,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
54031,'1 ',1,  34,   1,    14.710,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
54032,'1 ',1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54033,'1 ',1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54034,'1 ',1,  34,   1,     9.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54035,'1 ',1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54036,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54037,'1 ',1,  34,   1,    19.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54038,'1 ',1,  34,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
54040,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54041,'1 ',1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
54043,'1 ',1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54044,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54045,'1 ',1,  34,   1,    10.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54046,'1 ',1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54047,'1 ',1,  34,   1,    40.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54048,'1 ',1,  34,   1,     6.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54049,'1 ',1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54050,'1 ',1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54051,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54052,'1 ',1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54053,'1 ',1,  34,   1,     6.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54054,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54055,'1 ',1,  34,   1,     9.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54056,'1 ',1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54057,'1 ',1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54058,'1 ',1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54059,'1 ',1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54060,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54061,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54062,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54063,'1 ',1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54064,'1 ',1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54065,'1 ',1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54066,'1 ',1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54067,'1 ',1,  34,   1,    12.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54068,'1 ',1,  34,   1,    10.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54069,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54070,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54072,'1 ',1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54073,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54074,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54075,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54076,'1 ',1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54077,'1 ',1,  34,   1,     4.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54078,'1 ',1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54079,'1 ',1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54080,'1 ',1,  34,   1,    16.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54081,'1 ',1,  34,   1,    20.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54082,'1 ',1,  34,   1,    15.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54083,'1 ',1,  34,   1,    11.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54085,'1 ',1,  34,   1,     4.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54086,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
54087,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
54090,'1 ',1,  34,   1,    32.820,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
54091,'1 ',1,  34,   1,    47.820,     0.000,     0.000,     0.000,     0.000,   -19.630,   1,1, 0
54092,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
54093,'1 ',1,  34,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
54095,'1 ',1,  34,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
54096,'1 ',1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
54097,'1 ',1,  34,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
54098,'1 ',1,  34,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
54100,'1 ',1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
54103,'1 ',1,  34,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
54104,'1 ',1,  34,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
54108,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
54109,'1 ',1,  34,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
54111,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
54112,'1 ',1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
54113,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
54114,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
54115,'1 ',1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
54116,'1 ',1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
54117,'1 ',1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
54118,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
54119,'1 ',1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
54120,'1 ',1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
54122,'1 ',1,  34,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
54124,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
54127,'1 ',1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
54128,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
54131,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
54132,'1 ',1,  34,   1,    16.410,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
54133,'1 ',1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54134,'1 ',1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54136,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54139,'1 ',1,  34,   1,    12.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54140,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54141,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54142,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54144,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54145,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54146,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54147,'1 ',1,  34,   1,     1.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54148,'1 ',1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54149,'1 ',1,  34,   1,     2.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54150,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54151,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54152,'1 ',1,  34,   1,     9.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54153,'1 ',1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
54154,'1 ',1,  34,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
54155,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54156,'1 ',1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54157,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54158,'1 ',1,  34,   1,     1.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54159,'1 ',1,  34,   1,     2.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54160,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54161,'1 ',1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54162,'1 ',1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54163,'1 ',1,  34,   1,     8.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54164,'1 ',1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54165,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54166,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54167,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
54168,'1 ',1,  34,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
54169,'1 ',1,  34,   1,     3.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54170,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54171,'1 ',1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54172,'1 ',1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
54174,'1 ',1,  34,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
54175,'1 ',1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
54176,'1 ',1,  34,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
54177,'1 ',1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
54178,'1 ',1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
54179,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
54180,'1 ',1,  34,   1,    77.600,     0.000,     0.000,     0.000,     0.000,   -19.400,   1,1, 0
54182,'1 ',1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
54183,'1 ',1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
54184,'1 ',1,  34,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
54186,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
54187,'1 ',1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
54190,'1 ',1,  34,   1,    14.220,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
54191,'1 ',1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
54192,'1 ',1,  34,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
54193,'1 ',1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
54194,'1 ',1,  34,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
54197,'1 ',1,  34,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
54198,'1 ',1,  34,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
54201,'1 ',1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
54203,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
54205,'1 ',1,  34,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
54207,'1 ',1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
54208,'1 ',1,  34,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
54209,'1 ',1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
54210,'1 ',1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54211,'1 ',1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
54212,'1 ',1,  34,   1,    14.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54213,'1 ',1,  34,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
54214,'1 ',1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
54215,'1 ',1,  34,   1,     7.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54216,'1 ',1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54217,'1 ',1,  34,   1,     2.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54218,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
54219,'1 ',1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
54220,'1 ',1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
54222,'1 ',1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
54224,'1 ',1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
54225,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
54226,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54227,'1 ',1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54228,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54230,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54232,'1 ',1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
54233,'1 ',1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
54234,'1 ',1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
54235,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54236,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54237,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54238,'1 ',1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54240,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54241,'1 ',1,  34,   1,    10.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54242,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54243,'1 ',1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54244,'1 ',1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54245,'1 ',1,  34,   1,     1.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54246,'1 ',1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54247,'1 ',1,  34,   1,     1.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54248,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54249,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54251,'1 ',1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54252,'1 ',1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54253,'1 ',1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54254,'1 ',1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54255,'1 ',1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54256,'1 ',1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54257,'1 ',1,  34,   1,     4.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54258,'1 ',1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54259,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54260,'1 ',1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54261,'1 ',1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54262,'1 ',1,  34,   1,     2.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54263,'1 ',1,  34,   1,     3.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54264,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54265,'1 ',1,  34,   1,     2.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54266,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54268,'1 ',1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54269,'1 ',1,  34,   1,    15.320,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
54270,'1 ',1,  34,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
54271,'1 ',1,  34,   1,    12.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54273,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
54275,'1 ',1,  34,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
54277,'1 ',1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
54279,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
54281,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
54282,'1 ',1,  34,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
54283,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
54284,'1 ',1,  34,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
54285,'1 ',1,  34,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
54286,'1 ',1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
54287,'1 ',1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
54288,'1 ',1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
54291,'1 ',1,  34,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
54292,'1 ',1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
54293,'1 ',1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
54295,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
54296,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
54297,'1 ',1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
54298,'1 ',1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
54299,'1 ',1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
54300,'1 ',1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
54301,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
54302,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
54303,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
54304,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
54305,'1 ',1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54306,'1 ',1,  34,   1,    17.360,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
54307,'1 ',1,  34,   1,    53.910,     0.000,     0.000,     0.000,     0.000,   -25.750,   1,1, 0
54308,'1 ',1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
54310,'1 ',1,  34,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
54312,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
54314,'1 ',1,  34,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
54315,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
54316,'1 ',1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
54317,'1 ',1,  34,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
54318,'1 ',1,  34,   1,    44.110,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
54319,'1 ',1,  34,   1,    16.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54320,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54321,'1 ',1,  34,   1,     7.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54322,'1 ',1,  34,   1,    10.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54323,'1 ',1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54326,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
54328,'1 ',1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
54329,'1 ',1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
54330,'1 ',1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
54331,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
54332,'1 ',1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
54333,'1 ',1,  34,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
54334,'1 ',1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
54335,'1 ',1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
54336,'1 ',1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
54337,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
54339,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
54340,'1 ',1,  34,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
54341,'1 ',1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
54342,'1 ',1,  34,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
54343,'1 ',1,  34,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
54344,'1 ',1,  34,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
54345,'1 ',1,  34,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
54346,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
54347,'1 ',1,  34,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
54348,'1 ',1,  34,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
54349,'1 ',1,  34,   1,    14.220,     0.000,     0.000,     0.000,     0.000,     7.000,   1,1, 0
54350,'1 ',1,  34,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
54351,'1 ',1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
54353,'1 ',1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
54354,'1 ',1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
54357,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54358,'1 ',1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
54360,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
54361,'1 ',1,  34,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
54362,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54363,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
54364,'1 ',1,  34,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
54368,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
54369,'1 ',1,  34,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
54371,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
54374,'1 ',1,  34,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
54376,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
54377,'1 ',1,  34,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
54379,'1 ',1,  34,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
54381,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
54382,'1 ',1,  34,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
54383,'1 ',1,  34,   1,     1.410,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
54384,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
54385,'1 ',1,  34,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
54386,'1 ',1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
54387,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
54388,'1 ',1,  34,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
54389,'1 ',1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
54390,'1 ',1,  34,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
54394,'1 ',1,  34,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
54395,'1 ',1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
54396,'1 ',1,  34,   1,    25.090,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
54398,'1 ',1,  34,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
54399,'1 ',1,  34,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
54400,'1 ',1,  34,   1,     1.840,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
54401,'1 ',1,  34,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
54402,'1 ',1,  34,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
54403,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
54404,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
54405,'1 ',1,  34,   1,    21.100,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
54406,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
54407,'1 ',1,  34,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
54408,'1 ',1,  34,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
54409,'1 ',1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
54410,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
54411,'1 ',1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
54412,'1 ',1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
54413,'1 ',1,  34,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
54414,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
54415,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
54416,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
54417,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
54418,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
54419,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
54421,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
54422,'1 ',1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
54424,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
54425,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
54426,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
54427,'1 ',1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
54428,'1 ',1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
54429,'1 ',1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
54433,'1 ',1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
54434,'1 ',1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
54435,'1 ',1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
54437,'1 ',1,  34,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
54438,'1 ',1,  34,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
54439,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
54440,'1 ',1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
54441,'1 ',1,  34,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
54442,'1 ',1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
54443,'1 ',1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
54444,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
54445,'1 ',1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
54446,'1 ',1,  34,   1,    10.980,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
54447,'1 ',1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
54449,'1 ',1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
54451,'1 ',1,  34,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
54452,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
54453,'1 ',1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
54454,'1 ',1,  34,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
54455,'1 ',1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
54456,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
54457,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
54458,'1 ',1,  34,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
54459,'1 ',1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
54460,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
54461,'1 ',1,  34,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
54462,'1 ',1,  34,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
54463,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
54464,'1 ',1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
54465,'1 ',1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
54466,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
54467,'1 ',1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
54468,'1 ',1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
54469,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
54471,'1 ',1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
54472,'1 ',1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
54473,'1 ',1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
54474,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
54476,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
54477,'1 ',1,  34,   1,    48.320,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,1, 0
54478,'1 ',1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
54479,'1 ',1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
54480,'1 ',1,  34,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
54482,'1 ',1,  34,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
54483,'1 ',1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
54484,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
54485,'1 ',1,  34,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
54487,'1 ',1,  34,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
54488,'1 ',1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
54489,'1 ',1,  34,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
54490,'1 ',1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
54491,'1 ',1,  34,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
54494,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
54497,'1 ',1,  34,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
54498,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
54499,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
54501,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
54502,'1 ',1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
54506,'1 ',1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
54507,'1 ',1,  34,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
54508,'1 ',1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
54509,'1 ',1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
54514,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
54515,'1 ',1,  34,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
54517,'1 ',1,  34,   1,    31.650,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
54518,'1 ',1,  34,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
54519,'1 ',1,  34,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
54520,'1 ',1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
54521,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
54523,'1 ',1,  34,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
54525,'1 ',1,  34,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
54526,'1 ',1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54527,'1 ',1,  34,   1,    42.050,     0.000,     0.000,     0.000,     0.000,   -10.510,   1,1, 0
54529,'1 ',1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
54530,'1 ',1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
54531,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54532,'1 ',1,  34,   1,     3.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54533,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54534,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54535,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
54536,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
54537,'1 ',1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
54538,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
54540,'1 ',1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
54541,'1 ',1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
54542,'1 ',1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
54543,'1 ',1,  34,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
54544,'1 ',1,  34,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
54545,'1 ',1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
54547,'1 ',1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
54548,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
54550,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
54551,'1 ',1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
54552,'1 ',1,  34,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
54554,'1 ',1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
54555,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
54556,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
54558,'1 ',1,  34,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
54559,'1 ',1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
54562,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
54564,'1 ',1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
54565,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
54566,'1 ',1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
54567,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
54568,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
54569,'1 ',1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54570,'1 ',1,  34,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
54571,'1 ',1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
54572,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
54573,'1 ',1,  34,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
54574,'1 ',1,  34,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
54575,'1 ',1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
54576,'1 ',1,  34,   1,    18.120,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
54577,'1 ',1,  34,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
54578,'1 ',1,  34,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
54579,'1 ',1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
54580,'1 ',1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54581,'1 ',1,  34,   1,     8.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54582,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
54583,'1 ',1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
54584,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
54586,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54587,'1 ',1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
54588,'1 ',1,  34,   1,    16.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54589,'1 ',1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54590,'1 ',1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54591,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54592,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54593,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54594,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54595,'1 ',1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
54596,'1 ',1,  34,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54597,'1 ',1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54598,'1 ',1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
54599,'1 ',1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54600,'1 ',1,  34,   1,     2.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54602,'1 ',1,  34,   1,    15.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54603,'1 ',1,  34,   1,     2.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54604,'1 ',1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54605,'1 ',1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54606,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54608,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54609,'1 ',1,  34,   1,     7.980,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54610,'1 ',1,  34,   1,    13.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54612,'1 ',1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54613,'1 ',1,  34,   1,    18.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54614,'1 ',1,  34,   1,    12.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54615,'1 ',1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
54616,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54617,'1 ',1,  34,   1,    45.060,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
54618,'1 ',1,  34,   1,    21.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54619,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54620,'1 ',1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
54622,'1 ',1,  34,   1,    52.680,     0.000,     0.000,     0.000,     0.000,   -13.170,   1,1, 0
54623,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54624,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54625,'1 ',1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54626,'1 ',1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54627,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54628,'1 ',1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54629,'1 ',1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54630,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54631,'1 ',1,  34,   1,    20.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54632,'1 ',1,  34,   1,    23.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54633,'1 ',1,  34,   1,    10.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54634,'1 ',1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54635,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54636,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54637,'1 ',1,  34,   1,     5.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54638,'1 ',1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54639,'1 ',1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54640,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54641,'1 ',1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54642,'1 ',1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54643,'1 ',1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54644,'1 ',1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54645,'1 ',1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54646,'1 ',1,  34,   1,    43.520,     0.000,     0.000,     0.000,     0.000,   -10.880,   1,1, 0
54647,'1 ',1,  34,   1,     2.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54648,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
54649,'1 ',1,  34,   1,     8.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54650,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
54651,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54652,'1 ',1,  34,   1,    10.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54653,'1 ',1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54654,'1 ',1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54655,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54656,'1 ',1,  34,   1,    11.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54657,'1 ',1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
54658,'1 ',1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
54659,'1 ',1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
54661,'1 ',1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
54662,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
54663,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
54664,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
54665,'1 ',1,  34,   1,    17.360,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
54666,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
54667,'1 ',1,  34,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
54668,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
54669,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
54670,'1 ',1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
54671,'1 ',1,  34,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
54672,'1 ',1,  34,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
54674,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
54676,'1 ',1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
54677,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
54678,'1 ',1,  34,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
54680,'1 ',1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
54681,'1 ',1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
54682,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
54683,'1 ',1,  34,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
54684,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
54685,'1 ',1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
54686,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
54687,'1 ',1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
54689,'1 ',1,  34,   1,    32.130,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
54690,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
54691,'1 ',1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
54693,'1 ',1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
54694,'1 ',1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
54695,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
54696,'1 ',1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
54697,'1 ',1,  34,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
54698,'1 ',1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
54699,'1 ',1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
54700,'1 ',1,  34,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
54701,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
54702,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54703,'1 ',1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54704,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54705,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54706,'1 ',1,  34,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
54707,'1 ',1,  34,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
54708,'1 ',1,  34,   1,    12.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54711,'1 ',1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
54712,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54713,'1 ',1,  34,   1,    13.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54714,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54715,'1 ',1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
54717,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
54718,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54719,'1 ',1,  34,   1,    17.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54721,'1 ',1,  34,   1,    10.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54722,'1 ',1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54723,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54724,'1 ',1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
54725,'1 ',1,  34,   1,    18.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54726,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
54728,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54729,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54730,'1 ',1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54732,'1 ',1,  34,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
54733,'1 ',1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
54734,'1 ',1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54735,'1 ',1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
54736,'1 ',1,  34,   1,    11.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54739,'1 ',1,  34,   1,    27.160,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
54740,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
54742,'1 ',1,  34,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
54746,'1 ',1,  34,   1,    64.120,     0.000,     0.000,     0.000,     0.000,   -16.030,   1,1, 0
54747,'1 ',1,  34,   1,    20.280,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
54748,'1 ',1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
54749,'1 ',1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
54750,'1 ',1,  34,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
54752,'1 ',1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
54754,'1 ',1,  34,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
54756,'1 ',1,  34,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
54757,'1 ',1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
54759,'1 ',1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
54762,'1 ',1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
54763,'1 ',1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
54764,'1 ',1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
54766,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
54767,'1 ',1,  34,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
54769,'1 ',1,  34,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
54770,'1 ',1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
54771,'1 ',1,  34,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
54774,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
54776,'1 ',1,  34,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
54777,'1 ',1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
54779,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
54780,'1 ',1,  34,   1,    24.760,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
54782,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54785,'1 ',1,  34,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
54786,'1 ',1,  34,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
54787,'1 ',1,  34,   1,    19.890,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
54788,'1 ',1,  34,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
54789,'1 ',1,  34,   1,    18.610,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
54791,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
54792,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
54793,'1 ',1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
54798,'1 ',1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
54799,'1 ',1,  34,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
54801,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
54802,'1 ',1,  34,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
54804,'1 ',1,  34,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
54805,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
54807,'1 ',1,  34,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
54808,'1 ',1,  34,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
54812,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
54813,'1 ',1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
54815,'1 ',1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54816,'1 ',1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
54818,'1 ',1,  34,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
54819,'1 ',1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
54820,'1 ',1,  34,   1,    54.140,     0.000,     0.000,     0.000,     0.000,   -13.540,   1,1, 0
54821,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
54822,'1 ',1,  34,   1,    19.180,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
54823,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
54824,'1 ',1,  34,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
54825,'1 ',1,  34,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
54826,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
54827,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
54828,'1 ',1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
54829,'1 ',1,  34,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
54830,'1 ',1,  34,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
54831,'1 ',1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
54832,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
54833,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
54834,'1 ',1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
54835,'1 ',1,  34,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
54836,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
54837,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
54839,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
54840,'1 ',1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
54841,'1 ',1,  34,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
54842,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
54843,'1 ',1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54844,'1 ',1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
54845,'1 ',1,  34,   1,    23.580,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
54848,'1 ',1,  34,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
54849,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
54850,'1 ',1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
54852,'1 ',1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
54853,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
54855,'1 ',1,  34,   1,     8.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54856,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
54858,'1 ',1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
54859,'1 ',1,  34,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
54860,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
54861,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
54862,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
54864,'1 ',1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
54865,'1 ',1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
54866,'1 ',1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
54867,'1 ',1,  34,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
54868,'1 ',1,  34,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
54869,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
54870,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
54871,'1 ',1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54872,'1 ',1,  34,   1,    59.420,     0.000,     0.000,     0.000,     0.000,   -14.850,   1,1, 0
54874,'1 ',1,  34,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
54875,'1 ',1,  34,   1,    43.610,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
54876,'1 ',1,  34,   1,    29.770,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
54877,'1 ',1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
54879,'1 ',1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54881,'1 ',1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
54882,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
54883,'1 ',1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
54884,'1 ',1,  34,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
54885,'1 ',1,  34,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
54886,'1 ',1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
54888,'1 ',1,  34,   1,    39.380,     0.000,     0.000,     0.000,     0.000,   -16.650,   1,1, 0
54889,'1 ',1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
54890,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54891,'1 ',1,  34,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
54892,'1 ',1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
54893,'1 ',1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
54895,'1 ',1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
54896,'1 ',1,  34,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
54897,'1 ',1,  34,   1,     2.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54899,'1 ',1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
54900,'1 ',1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54901,'1 ',1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
54903,'1 ',1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
54904,'1 ',1,  34,   1,    13.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54905,'1 ',1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54906,'1 ',1,  34,   1,     8.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54907,'1 ',1,  34,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
54908,'1 ',1,  34,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
54911,'1 ',1,  34,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
54912,'1 ',1,  34,   1,    47.280,     0.000,     0.000,     0.000,     0.000,   -11.820,   1,1, 0
54914,'1 ',1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
54915,'1 ',1,  34,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
54916,'1 ',1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
54918,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
54919,'1 ',1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
54920,'1 ',1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
54922,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
54924,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
54927,'1 ',1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
54928,'1 ',1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
54931,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
54932,'1 ',1,  34,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
54933,'1 ',1,  34,   1,    16.540,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
54934,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
54937,'1 ',1,  34,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
54938,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
54940,'1 ',1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54942,'1 ',1,  34,   1,    18.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54944,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
54947,'1 ',1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54948,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54949,'1 ',1,  34,   1,     3.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54950,'1 ',1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54951,'1 ',1,  34,   1,    13.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54952,'1 ',1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54953,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54954,'1 ',1,  34,   1,     1.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54955,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54956,'1 ',1,  34,   1,     1.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54957,'1 ',1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54959,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
54960,'1 ',1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54961,'1 ',1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54962,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54963,'1 ',1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54964,'1 ',1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54965,'1 ',1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54966,'1 ',1,  34,   1,    12.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54967,'1 ',1,  34,   1,    21.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54968,'1 ',1,  34,   1,     1.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54969,'1 ',1,  34,   1,     8.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54970,'1 ',1,  34,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54971,'1 ',1,  34,   1,     6.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54973,'1 ',1,  34,   1,     7.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54974,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54975,'1 ',1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54976,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54977,'1 ',1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54978,'1 ',1,  34,   1,     4.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54979,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54980,'1 ',1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54981,'1 ',1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54982,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54983,'1 ',1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54984,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54985,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54986,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54988,'1 ',1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54989,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54990,'1 ',1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
54991,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
54992,'1 ',1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
54994,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54995,'1 ',1,  34,   1,     1.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54996,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54997,'1 ',1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
54998,'1 ',1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55000,'1 ',1,  34,   1,     3.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55001,'1 ',1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55002,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55003,'1 ',1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55004,'1 ',1,  34,   1,     2.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55006,'1 ',1,  34,   1,     2.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55008,'1 ',1,  34,   1,     2.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55009,'1 ',1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55010,'1 ',1,  34,   1,     5.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55011,'1 ',1,  34,   1,     6.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55012,'1 ',1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55013,'1 ',1,  34,   1,     1.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55014,'1 ',1,  34,   1,     7.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55015,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55016,'1 ',1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55017,'1 ',1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55018,'1 ',1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55019,'1 ',1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55020,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55021,'1 ',1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55023,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55024,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55025,'1 ',1,  34,   1,     5.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55026,'1 ',1,  34,   1,     4.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55027,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55028,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
55029,'1 ',1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
55030,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
55032,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
55033,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
55035,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
55036,'1 ',1,  34,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
55037,'1 ',1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
55038,'1 ',1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
55039,'1 ',1,  34,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
55040,'1 ',1,  34,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
55041,'1 ',1,  34,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
55043,'1 ',1,  34,   1,    15.040,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
55045,'1 ',1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
55047,'1 ',1,  34,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
55048,'1 ',1,  34,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
55049,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
55050,'1 ',1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
55053,'1 ',1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
55054,'1 ',1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
55056,'1 ',1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
55058,'1 ',1,  34,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
55059,'1 ',1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
55060,'1 ',1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
55063,'1 ',1,  34,   1,    20.320,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
55064,'1 ',1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
55065,'1 ',1,  34,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
55066,'1 ',1,  34,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
55067,'1 ',1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
55068,'1 ',1,  34,   1,    21.110,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
55070,'1 ',1,  34,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
55071,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
55074,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
55075,'1 ',1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
55076,'1 ',1,  34,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
55078,'1 ',1,  34,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
55080,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
55081,'1 ',1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
55082,'1 ',1,  34,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
55083,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
55084,'1 ',1,  34,   1,    60.060,     0.000,     0.000,     0.000,     0.000,   -15.020,   1,1, 0
55085,'1 ',1,  34,   1,    44.100,     0.000,     0.000,     0.000,     0.000,   -11.020,   1,1, 0
55086,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
55089,'1 ',1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
55091,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
55093,'1 ',1,  34,   1,    18.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55094,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
55095,'1 ',1,  34,   1,    81.450,     0.000,     0.000,     0.000,     0.000,   -20.360,   1,1, 0
55096,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
55097,'1 ',1,  34,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
55098,'1 ',1,  34,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
55099,'1 ',1,  34,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
55100,'1 ',1,  34,   1,    27.490,     0.000,     0.000,     0.000,     0.000,   -16.070,   1,1, 0
55101,'1 ',1,  34,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
55102,'1 ',1,  34,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
55103,'1 ',1,  34,   1,    31.110,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
55104,'1 ',1,  34,   1,    67.620,     0.000,     0.000,     0.000,     0.000,   -18.770,   1,1, 0
55105,'1 ',1,  34,   1,    24.340,     0.000,     0.000,     0.000,     0.000,    -9.800,   1,1, 0
55106,'1 ',1,  34,   1,    10.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55108,'1 ',1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55109,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55110,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55111,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55112,'1 ',1,  34,   1,     3.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55113,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55116,'1 ',1,  34,   1,     6.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55117,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55118,'1 ',1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55120,'1 ',1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55122,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55124,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55125,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55127,'1 ',1,  34,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55128,'1 ',1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55129,'1 ',1,  34,   1,    12.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55131,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55133,'1 ',1,  34,   1,     5.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55134,'1 ',1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55135,'1 ',1,  34,   1,    10.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55136,'1 ',1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55137,'1 ',1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55138,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55139,'1 ',1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55140,'1 ',1,  34,   1,     9.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55141,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55142,'1 ',1,  34,   1,    10.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55143,'1 ',1,  34,   1,    20.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55144,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55145,'1 ',1,  34,   1,    13.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55146,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55147,'1 ',1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55148,'1 ',1,  34,   1,     1.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55149,'1 ',1,  34,   1,     6.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55150,'1 ',1,  34,   1,     5.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55151,'1 ',1,  34,   1,    12.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55152,'1 ',1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55153,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55154,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55155,'1 ',1,  34,   1,     7.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55156,'1 ',1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55157,'1 ',1,  34,   1,    11.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55158,'1 ',1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55160,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55161,'1 ',1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55162,'1 ',1,  34,   1,    10.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55163,'1 ',1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55166,'1 ',1,  34,   1,    17.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55168,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55169,'1 ',1,  34,   1,     6.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55170,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55172,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55173,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55174,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55175,'1 ',1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55176,'1 ',1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55177,'1 ',1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55178,'1 ',1,  34,   1,     9.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55179,'1 ',1,  34,   1,    49.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55180,'1 ',1,  34,   1,    10.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55181,'1 ',1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55184,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55185,'1 ',1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55186,'1 ',1,  34,   1,     1.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55187,'1 ',1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55188,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55189,'1 ',1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55190,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55191,'1 ',1,  34,   1,    25.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55193,'1 ',1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55196,'1 ',1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55197,'1 ',1,  34,   1,    10.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55198,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55199,'1 ',1,  34,   1,    10.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55201,'1 ',1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55202,'1 ',1,  34,   1,    60.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55203,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55204,'1 ',1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55205,'1 ',1,  34,   1,    18.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55206,'1 ',1,  34,   1,    29.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55208,'1 ',1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55209,'1 ',1,  34,   1,     6.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55210,'1 ',1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55211,'1 ',1,  34,   1,     7.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55212,'1 ',1,  34,   1,    24.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55213,'1 ',1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55214,'1 ',1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55215,'1 ',1,  34,   1,     2.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55216,'1 ',1,  34,   1,    16.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55217,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55218,'1 ',1,  34,   1,    38.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55219,'1 ',1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55220,'1 ',1,  34,   1,     3.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55221,'1 ',1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55222,'1 ',1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55223,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55224,'1 ',1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55225,'1 ',1,  34,   1,     5.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55226,'1 ',1,  34,   1,     2.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55228,'1 ',1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55230,'1 ',1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55231,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55232,'1 ',1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55233,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55234,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55235,'1 ',1,  34,   1,    12.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55236,'1 ',1,  34,   1,    12.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55237,'1 ',1,  34,   1,    27.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55238,'1 ',1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55239,'1 ',1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55240,'1 ',1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55241,'1 ',1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55242,'1 ',1,  34,   1,     6.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55244,'1 ',1,  34,   1,    58.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55245,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55248,'1 ',1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55249,'1 ',1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55250,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55251,'1 ',1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55252,'1 ',1,  34,   1,     7.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55253,'1 ',1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55254,'1 ',1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55255,'1 ',1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55256,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55257,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55259,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55260,'1 ',1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55261,'1 ',1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55262,'1 ',1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55263,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55264,'1 ',1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55265,'1 ',1,  34,   1,     6.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55266,'1 ',1,  34,   1,    35.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55267,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
55268,'1 ',1,  34,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
55269,'1 ',1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
55270,'1 ',1,  34,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
55272,'1 ',1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
55274,'1 ',1,  34,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
55275,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
55276,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
55277,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
55278,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
55279,'1 ',1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
55280,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
55281,'1 ',1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
55282,'1 ',1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
55285,'1 ',1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
55287,'1 ',1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
55288,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
55289,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
55290,'1 ',1,  34,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
55291,'1 ',1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
55293,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
55296,'1 ',1,  34,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
55297,'1 ',1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
55298,'1 ',1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
55300,'1 ',1,  34,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
55301,'1 ',1,  34,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
55303,'1 ',1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
55306,'1 ',1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
55307,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
55309,'1 ',1,  34,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
55311,'1 ',1,  34,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
55313,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
55314,'1 ',1,  34,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
55315,'1 ',1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
55316,'1 ',1,  34,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
55317,'1 ',1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
55318,'1 ',1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
55319,'1 ',1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
55320,'1 ',1,  34,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
55321,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
55323,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
55324,'1 ',1,  34,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
55325,'1 ',1,  34,   1,    57.540,     0.000,     0.000,     0.000,     0.000,   -22.540,   1,1, 0
55326,'1 ',1,  34,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
55327,'1 ',1,  34,   1,    39.590,     0.000,     0.000,     0.000,     0.000,   -15.120,   1,1, 0
55328,'1 ',1,  34,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
55329,'1 ',1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
55330,'1 ',1,  34,   1,    33.370,     0.000,     0.000,     0.000,     0.000,   -12.980,   1,1, 0
55331,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
55332,'1 ',1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
55333,'1 ',1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
55334,'1 ',1,  34,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
55335,'1 ',1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
55336,'1 ',1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
55337,'1 ',1,  34,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -9.710,   1,1, 0
55339,'1 ',1,  34,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
55341,'1 ',1,  34,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
55342,'1 ',1,  34,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
55343,'1 ',1,  34,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
55344,'1 ',1,  34,   1,    39.470,     0.000,     0.000,     0.000,     0.000,   -23.160,   1,1, 0
55347,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
55348,'1 ',1,  34,   1,    18.090,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
55349,'1 ',1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
55351,'1 ',1,  34,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
55352,'1 ',1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
55354,'1 ',1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
55356,'1 ',1,  34,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
55357,'1 ',1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
55359,'1 ',1,  34,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
55360,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
55361,'1 ',1,  34,   1,    19.960,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
55362,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
55364,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
55365,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
55369,'1 ',1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
55372,'1 ',1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
55374,'1 ',1,  34,   1,    14.970,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
55375,'1 ',1,  34,   1,    20.130,     0.000,     0.000,     0.000,     0.000,   -12.480,   1,1, 0
55376,'1 ',1,  34,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
55377,'1 ',1,  34,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
55379,'1 ',1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
55382,'1 ',1,  34,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
55383,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
55384,'1 ',1,  34,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
55386,'1 ',1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
55387,'1 ',1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
55388,'1 ',1,  34,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
55390,'1 ',1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
55391,'1 ',1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
55393,'1 ',1,  34,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
55394,'1 ',1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
55395,'1 ',1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
55396,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
55397,'1 ',1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
55398,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
55400,'1 ',1,  34,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
55404,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
55405,'1 ',1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
55407,'1 ',1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
55409,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
55410,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
55411,'1 ',1,  34,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
55412,'1 ',1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
55414,'1 ',1,  34,   1,    13.860,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
55415,'1 ',1,  34,   1,    36.820,     0.000,     0.000,     0.000,     0.000,   -16.710,   1,1, 0
55416,'1 ',1,  34,   1,    63.740,     0.000,     0.000,     0.000,     0.000,   -22.640,   1,1, 0
55417,'1 ',1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
55418,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
55419,'1 ',1,  34,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
55420,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
55422,'1 ',1,  34,   1,    32.320,     0.000,     0.000,     0.000,     0.000,   -16.700,   1,1, 0
55424,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
55425,'1 ',1,  34,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
55426,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
55427,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
55428,'1 ',1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
55429,'1 ',1,  34,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
55431,'1 ',1,  34,   1,     1.000,     0.000,     0.000,     0.000,     0.000,    -0.540,   1,1, 0
55432,'1 ',1,  34,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
55434,'1 ',1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
55436,'1 ',1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
55438,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
55439,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
55441,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
55442,'1 ',1,  34,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
55443,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
55444,'1 ',1,  34,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
55445,'1 ',1,  34,   1,     1.600,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
55446,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
55447,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
55448,'1 ',1,  34,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
55449,'1 ',1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
55450,'1 ',1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
55452,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
55453,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
55454,'1 ',1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
55457,'1 ',1,  34,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
55458,'1 ',1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
55460,'1 ',1,  34,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
55461,'1 ',1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55462,'1 ',1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55463,'1 ',1,  34,   1,     9.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55465,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
55466,'1 ',1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
55467,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
55468,'1 ',1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
55469,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
55470,'1 ',1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
55471,'1 ',1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
55472,'1 ',1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
55473,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
55474,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
55475,'1 ',1,  34,   1,    91.890,     0.000,     0.000,     0.000,     0.000,   -40.670,   1,1, 0
55476,'1 ',1,  34,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
55477,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
55478,'1 ',1,  34,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
55479,'1 ',1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
55481,'1 ',1,  34,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
55483,'1 ',1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
55486,'1 ',1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
55487,'1 ',1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
55488,'1 ',1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
55490,'1 ',1,  34,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
55492,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
55493,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
55496,'1 ',1,  34,   1,    17.090,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
55497,'1 ',1,  34,   1,    18.220,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
55498,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
55499,'1 ',1,  34,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
55502,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
55505,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
55506,'1 ',1,  34,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
55507,'1 ',1,  34,   1,    17.670,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
55509,'1 ',1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
55510,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
55511,'1 ',1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
55512,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
55513,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
55515,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
55516,'1 ',1,  34,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
55517,'1 ',1,  34,   1,    81.260,     0.000,     0.000,     0.000,     0.000,   -39.600,   1,1, 0
55518,'1 ',1,  34,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
55520,'1 ',1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
55521,'1 ',1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
55525,'1 ',1,  34,   1,    35.460,     0.000,     0.000,     0.000,     0.000,   -14.940,   1,1, 0
55526,'1 ',1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
55527,'1 ',1,  34,   1,    39.470,     0.000,     0.000,     0.000,     0.000,   -19.110,   1,1, 0
55528,'1 ',1,  34,   1,    37.460,     0.000,     0.000,     0.000,     0.000,   -22.120,   1,1, 0
55530,'1 ',1,  34,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
55532,'1 ',1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
55534,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
55536,'1 ',1,  34,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
55537,'1 ',1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
55538,'1 ',1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
55539,'1 ',1,  34,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
55541,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
55542,'1 ',1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
55543,'1 ',1,  34,   1,    42.550,     0.000,     0.000,     0.000,     0.000,   -14.430,   1,1, 0
55545,'1 ',1,  34,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
55547,'1 ',1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
55548,'1 ',1,  34,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
55549,'1 ',1,  34,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
55550,'1 ',1,  34,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
55552,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
55553,'1 ',1,  34,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
55555,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
55556,'1 ',1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
55558,'1 ',1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
55560,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
55561,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
55563,'1 ',1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
55564,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
55565,'1 ',1,  34,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
55567,'1 ',1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
55571,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
55572,'1 ',1,  34,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
55574,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
55575,'1 ',1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
55578,'1 ',1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
55579,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
55580,'1 ',1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
55582,'1 ',1,  34,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
55584,'1 ',1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
55587,'1 ',1,  34,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
55588,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
55589,'1 ',1,  34,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
55590,'1 ',1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
55591,'1 ',1,  34,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
55592,'1 ',1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
55593,'1 ',1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
55596,'1 ',1,  34,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
55597,'1 ',1,  34,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
55599,'1 ',1,  34,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
55600,'1 ',1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
55601,'1 ',1,  34,   1,    55.960,     0.000,     0.000,     0.000,     0.000,   -30.580,   1,1, 0
55603,'1 ',1,  34,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
55605,'1 ',1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
55607,'1 ',1,  34,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
55608,'1 ',1,  34,   1,    33.790,     0.000,     0.000,     0.000,     0.000,   -15.920,   1,1, 0
55610,'1 ',1,  34,   1,    62.600,     0.000,     0.000,     0.000,     0.000,   -31.150,   1,1, 0
55612,'1 ',1,  34,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
55613,'1 ',1,  34,   1,   170.710,     0.000,     0.000,     0.000,     0.000,   -73.250,   1,1, 0
55615,'1 ',1,  34,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
55616,'1 ',1,  34,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
55618,'1 ',1,  34,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
55620,'1 ',1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
55621,'1 ',1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
55622,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
55623,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
55624,'1 ',1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
55625,'1 ',1,  34,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
55627,'1 ',1,  34,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
55628,'1 ',1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
55632,'1 ',1,  34,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
55633,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
55634,'1 ',1,  34,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
55635,'1 ',1,  34,   1,     7.560,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
55636,'1 ',1,  34,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
55637,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
55639,'1 ',1,  34,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
55640,'1 ',1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
55641,'1 ',1,  34,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
55642,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
55644,'1 ',1,  34,   1,    31.700,     0.000,     0.000,     0.000,     0.000,   -14.870,   1,1, 0
55647,'1 ',1,  34,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
55648,'1 ',1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
55649,'1 ',1,  34,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
55650,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
55652,'1 ',1,  34,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
55653,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
55654,'1 ',1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
55657,'1 ',1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
55658,'1 ',1,  34,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
55659,'1 ',1,  34,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
55661,'1 ',1,  34,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
55663,'1 ',1,  34,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
55664,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
55665,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
55667,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
55668,'1 ',1,  34,   1,    42.450,     0.000,     0.000,     0.000,     0.000,   -21.520,   1,1, 0
55669,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
55670,'1 ',1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
55671,'1 ',1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
55672,'1 ',1,  34,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
55673,'1 ',1,  34,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
55676,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
55677,'1 ',1,  34,   1,    54.760,     0.000,     0.000,     0.000,     0.000,   -29.310,   1,1, 0
55679,'1 ',1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
55681,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
55682,'1 ',1,  34,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
55683,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
55684,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
55685,'1 ',1,  34,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
55687,'1 ',1,  34,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
55688,'1 ',1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
55689,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
55691,'1 ',1,  34,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
55692,'1 ',1,  34,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
55693,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
55694,'1 ',1,  34,   1,    86.160,     0.000,     0.000,     0.000,     0.000,   -46.610,   1,1, 0
55700,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
55702,'1 ',1,  34,   1,    15.280,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,1, 0
55704,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
55705,'1 ',1,  34,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
55706,'1 ',1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
55707,'1 ',1,  34,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
55708,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
55710,'1 ',1,  34,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
55711,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
55712,'1 ',1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
55714,'1 ',1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
55715,'1 ',1,  34,   1,    30.650,     0.000,     0.000,     0.000,     0.000,   -16.610,   1,1, 0
55717,'1 ',1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
55718,'1 ',1,  34,   1,    20.350,     0.000,     0.000,     0.000,     0.000,   -10.690,   1,1, 0
55719,'1 ',1,  34,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
55720,'1 ',1,  34,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
55721,'1 ',1,  34,   1,    15.460,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,1, 0
55724,'1 ',1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
55725,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
55726,'1 ',1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
55728,'1 ',1,  34,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
55729,'1 ',1,  34,   1,    16.010,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
55730,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
55731,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
55732,'1 ',1,  34,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
55733,'1 ',1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
55734,'1 ',1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
55737,'1 ',1,  34,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
55740,'1 ',1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
55741,'1 ',1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
55742,'1 ',1,  34,   1,    23.730,     0.000,     0.000,     0.000,     0.000,   -12.760,   1,1, 0
55743,'1 ',1,  34,   1,    44.730,     0.000,     0.000,     0.000,     0.000,   -24.840,   1,1, 0
55745,'1 ',1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
55746,'1 ',1,  34,   1,    29.140,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
55750,'1 ',1,  34,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
55751,'1 ',1,  34,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
55753,'1 ',1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
55754,'1 ',1,  34,   1,    44.620,     0.000,     0.000,     0.000,     0.000,   -14.750,   1,1, 0
55755,'1 ',1,  34,   1,    44.380,     0.000,     0.000,     0.000,     0.000,   -25.580,   1,1, 0
55756,'1 ',1,  34,   1,    20.850,     0.000,     0.000,     0.000,     0.000,   -12.250,   1,1, 0
55758,'1 ',1,  34,   1,    16.980,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
55759,'1 ',1,  34,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
55760,'1 ',1,  34,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
55763,'1 ',1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
55765,'1 ',1,  34,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
55767,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
55770,'1 ',1,  34,   1,    19.080,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
55772,'1 ',1,  34,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
55773,'1 ',1,  34,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
55774,'1 ',1,  34,   1,    29.150,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,1, 0
55775,'1 ',1,  34,   1,    63.300,     0.000,     0.000,     0.000,     0.000,   -21.400,   1,1, 0
55776,'1 ',1,  34,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
55777,'1 ',1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
55778,'1 ',1,  34,   1,    19.490,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
55779,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
55780,'1 ',1,  34,   1,    35.440,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
55781,'1 ',1,  34,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
55782,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
55783,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
55784,'1 ',1,  34,   1,    79.390,     0.000,     0.000,     0.000,     0.000,   -32.140,   1,1, 0
55785,'1 ',1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
55786,'1 ',1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
55787,'1 ',1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
55788,'1 ',1,  34,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
55791,'1 ',1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
55792,'1 ',1,  34,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
55793,'1 ',1,  34,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
55794,'1 ',1,  34,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
55795,'1 ',1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
55796,'1 ',1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
55797,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
55798,'1 ',1,  34,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
55800,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
55802,'1 ',1,  34,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
55803,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
55805,'1 ',1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
55806,'1 ',1,  34,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
55807,'1 ',1,  34,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
55808,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
55809,'1 ',1,  34,   1,    44.430,     0.000,     0.000,     0.000,     0.000,   -16.940,   1,1, 0
55810,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
55811,'1 ',1,  34,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
55812,'1 ',1,  34,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
55813,'1 ',1,  34,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
55814,'1 ',1,  34,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
55816,'1 ',1,  34,   1,   117.290,     0.000,     0.000,     0.000,     0.000,   -43.640,   1,1, 0
55817,'1 ',1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
55818,'1 ',1,  34,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
55819,'1 ',1,  34,   1,    20.480,     0.000,     0.000,     0.000,     0.000,   -10.420,   1,1, 0
55821,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
55822,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
55823,'1 ',1,  34,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,1, 0
55825,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
55826,'1 ',1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
55827,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
55828,'1 ',1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
55829,'1 ',1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
55830,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
55831,'1 ',1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
55832,'1 ',1,  34,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
55841,'1 ',1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
55842,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
55843,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
55844,'1 ',1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
55845,'1 ',1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
55848,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
55849,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
55850,'1 ',1,  34,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
55856,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
55857,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
55858,'1 ',1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
55859,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
55860,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
55861,'1 ',1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
55863,'1 ',1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
55864,'1 ',1,  34,   1,    56.550,     0.000,     0.000,     0.000,     0.000,   -26.450,   1,1, 0
55865,'1 ',1,  34,   1,    18.000,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
55866,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
55867,'1 ',1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
55869,'1 ',1,  34,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
55870,'1 ',1,  34,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
55871,'1 ',1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
55872,'1 ',1,  34,   1,    23.620,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
55873,'1 ',1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
55874,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
55875,'1 ',1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
55876,'1 ',1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
55877,'1 ',1,  34,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
55878,'1 ',1,  34,   1,    23.090,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
55879,'1 ',1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
55880,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
55881,'1 ',1,  34,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
55882,'1 ',1,  34,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
55883,'1 ',1,  34,   1,    48.620,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
55884,'1 ',1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
55885,'1 ',1,  34,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
55886,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
55887,'1 ',1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
55888,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
55889,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
55891,'1 ',1,  34,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
55892,'1 ',1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
55895,'1 ',1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
55898,'1 ',1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
55899,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
55901,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
55903,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
55904,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
55905,'1 ',1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
55907,'1 ',1,  34,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
55908,'1 ',1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
55909,'1 ',1,  34,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
55911,'1 ',1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
55912,'1 ',1,  34,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
55913,'1 ',1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
55915,'1 ',1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
55918,'1 ',1,  34,   1,    64.640,     0.000,     0.000,     0.000,     0.000,   -35.030,   1,1, 0
55920,'1 ',1,  34,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
55921,'1 ',1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
55922,'1 ',1,  34,   1,   148.050,     0.000,     0.000,     0.000,     0.000,   -80.830,   1,1, 0
55923,'1 ',1,  34,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
55924,'1 ',1,  34,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
55925,'1 ',1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
55926,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
55927,'1 ',1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
55928,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
55929,'1 ',1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
55930,'1 ',1,  34,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
55936,'1 ',1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
55939,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
55942,'1 ',1,  34,   1,    19.470,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
55943,'1 ',1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
55944,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
55945,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
55946,'1 ',1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
55947,'1 ',1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
55949,'1 ',1,  34,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
55951,'1 ',1,  34,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
55952,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
55954,'1 ',1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
55955,'1 ',1,  34,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
55956,'1 ',1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
55957,'1 ',1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
55958,'1 ',1,  34,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
55959,'1 ',1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
55960,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
55961,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
55962,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
55963,'1 ',1,  34,   1,    15.830,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
55964,'1 ',1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
55965,'1 ',1,  34,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
55966,'1 ',1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
55967,'1 ',1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
55969,'1 ',1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
55970,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
55971,'1 ',1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
55972,'1 ',1,  34,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
55973,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
55974,'1 ',1,  34,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
55977,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
55979,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
55980,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
55981,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
55983,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
55984,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
55986,'1 ',1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
55988,'1 ',1,  34,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
55989,'1 ',1,  34,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
55992,'1 ',1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
55995,'1 ',1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
55996,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
55999,'1 ',1,  34,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
56000,'1 ',1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
56001,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
56002,'1 ',1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
56004,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
56005,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
56006,'1 ',1,  34,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
56009,'1 ',1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
56010,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
56011,'1 ',1,  34,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
56012,'1 ',1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
56013,'1 ',1,  34,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
56014,'1 ',1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
56016,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
56017,'1 ',1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
56018,'1 ',1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
56020,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
56021,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
56025,'1 ',1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
56027,'1 ',1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
56029,'1 ',1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
56031,'1 ',1,  34,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
56032,'1 ',1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
56033,'1 ',1,  34,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
56034,'1 ',1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
56035,'1 ',1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
56036,'1 ',1,  34,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
56038,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
56039,'1 ',1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
56040,'1 ',1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
56041,'1 ',1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
56042,'1 ',1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
56043,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
56047,'1 ',1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
56050,'1 ',1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
56051,'1 ',1,  34,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
56053,'1 ',1,  34,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
56054,'1 ',1,  34,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
56055,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
56056,'1 ',1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
56057,'1 ',1,  34,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
56059,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
56060,'1 ',1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
56061,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
56063,'1 ',1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
56064,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
56065,'1 ',1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
56067,'1 ',1,  34,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
56068,'1 ',1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
56069,'1 ',1,  34,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
56070,'1 ',1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
56071,'1 ',1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
56072,'1 ',1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
56073,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
56074,'1 ',1,  34,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
56075,'1 ',1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
56076,'1 ',1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
56077,'1 ',1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
56078,'1 ',1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
56079,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
56080,'1 ',1,  34,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
56083,'1 ',1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
56085,'1 ',1,  34,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
56086,'1 ',1,  34,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
56088,'1 ',1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
56089,'1 ',1,  34,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
56090,'1 ',1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
56091,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
56092,'1 ',1,  34,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
56093,'1 ',1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
56095,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
56096,'1 ',1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
56097,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
56098,'1 ',1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
56099,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
56100,'1 ',1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
56101,'1 ',1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
56102,'1 ',1,  34,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
56103,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
56104,'1 ',1,  34,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
56105,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
56107,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
56108,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
56109,'1 ',1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
56110,'1 ',1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
56112,'1 ',1,  34,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
56113,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
56114,'1 ',1,  34,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
56115,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
56116,'1 ',1,  34,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
56119,'1 ',1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
56120,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
56121,'1 ',1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
56122,'1 ',1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
56123,'1 ',1,  34,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
56124,'1 ',1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
56126,'1 ',1,  34,   1,    18.400,     0.000,     0.000,     0.000,     0.000,   -10.700,   1,1, 0
56127,'1 ',1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
56129,'1 ',1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
56130,'1 ',1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
56131,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
56132,'1 ',1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
56134,'1 ',1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
56135,'1 ',1,  34,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
56136,'1 ',1,  34,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
56137,'1 ',1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
56138,'1 ',1,  34,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
56139,'1 ',1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
56141,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
56142,'1 ',1,  34,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
56143,'1 ',1,  34,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
56144,'1 ',1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
56145,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
56146,'1 ',1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
56148,'1 ',1,  34,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
56149,'1 ',1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
56151,'1 ',1,  34,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
56152,'1 ',1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
56154,'1 ',1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
56155,'1 ',1,  34,   1,    26.590,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
56156,'1 ',1,  34,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
56158,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
56159,'1 ',1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
56161,'1 ',1,  34,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
56162,'1 ',1,  34,   1,    49.700,     0.000,     0.000,     0.000,     0.000,   -16.660,   1,1, 0
56164,'1 ',1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
56166,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
56168,'1 ',1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
56169,'1 ',1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
56170,'1 ',1,  34,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
56171,'1 ',1,  34,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
56172,'1 ',1,  34,   1,    17.060,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
56173,'1 ',1,  34,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
56174,'1 ',1,  34,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
56178,'1 ',1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
56179,'1 ',1,  34,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
56180,'1 ',1,  34,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
56181,'1 ',1,  34,   1,     2.480,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
56183,'1 ',1,  34,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
56184,'1 ',1,  34,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
56187,'1 ',1,  34,   1,    21.550,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
56188,'1 ',1,  34,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
56189,'1 ',1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
56190,'1 ',1,  34,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
56193,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
56194,'1 ',1,  34,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
56195,'1 ',1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
56196,'1 ',1,  34,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
56197,'1 ',1,  34,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
56201,'1 ',1,  34,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
56202,'1 ',1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
56203,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
56205,'1 ',1,  34,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
56208,'1 ',1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
56209,'1 ',1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
56210,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
56211,'1 ',1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
56212,'1 ',1,  34,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
56213,'1 ',1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
56214,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
56215,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
56216,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
56217,'1 ',1,  34,   1,    18.060,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
56219,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
56220,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
56222,'1 ',1,  34,   1,    24.630,     0.000,     0.000,     0.000,     0.000,   -13.600,   1,1, 0
56223,'1 ',1,  34,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
56225,'1 ',1,  34,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
56227,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
56228,'1 ',1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
56229,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
56230,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
56231,'1 ',1,  34,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
56232,'1 ',1,  34,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
56233,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
56239,'1 ',1,  34,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
56240,'1 ',1,  34,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
56243,'1 ',1,  34,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
56245,'1 ',1,  34,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
56246,'1 ',1,  34,   1,    55.720,     0.000,     0.000,     0.000,     0.000,   -19.000,   1,1, 0
56247,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
56248,'1 ',1,  34,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
56249,'1 ',1,  34,   1,    17.140,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
56251,'1 ',1,  34,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
56253,'1 ',1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
56254,'1 ',1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
56255,'1 ',1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
56257,'1 ',1,  34,   1,    78.950,     0.000,     0.000,     0.000,     0.000,   -19.740,   1,1, 0
56258,'1 ',1,  34,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
56261,'1 ',1,  34,   1,    44.810,     0.000,     0.000,     0.000,     0.000,   -11.200,   1,1, 0
56262,'1 ',1,  34,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
56263,'1 ',1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
56264,'1 ',1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
56266,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
56267,'1 ',1,  34,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
56269,'1 ',1,  34,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
56270,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
56271,'1 ',1,  34,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
56272,'1 ',1,  34,   1,    33.340,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
56273,'1 ',1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
56274,'1 ',1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
56277,'1 ',1,  34,   1,    15.440,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
56278,'1 ',1,  34,   1,    17.130,     0.000,     0.000,     0.000,     0.000,   -11.040,   1,1, 0
56279,'1 ',1,  34,   1,    17.210,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
56280,'1 ',1,  34,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
56282,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
56283,'1 ',1,  34,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
56284,'1 ',1,  34,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
56285,'1 ',1,  34,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
56286,'1 ',1,  34,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
56287,'1 ',1,  34,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
56288,'1 ',1,  34,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
56289,'1 ',1,  34,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
56296,'1 ',1,  34,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
56297,'1 ',1,  34,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
56300,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
56303,'1 ',1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
56305,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
56307,'1 ',1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
56308,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
56311,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
56312,'1 ',1,  34,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
56313,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
56314,'1 ',1,  34,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
56316,'1 ',1,  34,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
56317,'1 ',1,  34,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
56318,'1 ',1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
56319,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
56320,'1 ',1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
56321,'1 ',1,  34,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
56322,'1 ',1,  34,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
56323,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
56324,'1 ',1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
56325,'1 ',1,  34,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
56327,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
56328,'1 ',1,  34,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
56329,'1 ',1,  34,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
56330,'1 ',1,  34,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
56331,'1 ',1,  34,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
56332,'1 ',1,  34,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
56333,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
56334,'1 ',1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
56336,'1 ',1,  34,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
56338,'1 ',1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
56339,'1 ',1,  34,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
56340,'1 ',1,  34,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
56342,'1 ',1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
56343,'1 ',1,  34,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
56345,'1 ',1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
56346,'1 ',1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
