 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


56347,'1 ',1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
56348,'1 ',1,  34,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
56349,'1 ',1,  34,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
56351,'1 ',1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
56353,'1 ',1,  34,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
56355,'1 ',1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
56356,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
56360,'1 ',1,  34,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
56361,'1 ',1,  34,   1,    27.250,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
56362,'1 ',1,  34,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
56363,'1 ',1,  34,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
56366,'1 ',1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
56368,'1 ',1,  34,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
56369,'1 ',1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
56370,'1 ',1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
56371,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
56372,'1 ',1,  34,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
56373,'1 ',1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
56375,'1 ',1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
56376,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
56381,'1 ',1,  34,   1,    75.570,     0.000,     0.000,     0.000,     0.000,   -18.890,   1,1, 0
56382,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
56383,'1 ',1,  34,   1,    36.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56384,'1 ',1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
56385,'1 ',1,  34,   1,    19.470,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
56386,'1 ',1,  34,   1,    20.480,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
56387,'1 ',1,  34,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
56389,'1 ',1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
56393,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
56394,'1 ',1,  34,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
56397,'1 ',1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
56398,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
56400,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
56401,'1 ',1,  34,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
56404,'1 ',1,  34,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
56406,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
56407,'1 ',1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
56408,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
56409,'1 ',1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
56410,'1 ',1,  34,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
56411,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
56412,'1 ',1,  34,   1,     3.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56413,'1 ',1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
56414,'1 ',1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
56417,'1 ',1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
56419,'1 ',1,  34,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
56421,'1 ',1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
56422,'1 ',1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
56425,'1 ',1,  34,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
56428,'1 ',1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
56429,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
56430,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
56431,'1 ',1,  34,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
56434,'1 ',1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
56435,'1 ',1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
56436,'1 ',1,  34,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
56437,'1 ',1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
56438,'1 ',1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
56440,'1 ',1,  34,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
56441,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
56442,'1 ',1,  34,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
56443,'1 ',1,  34,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
56445,'1 ',1,  34,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
56446,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
56450,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
56451,'1 ',1,  34,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
56452,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
56453,'1 ',1,  34,   1,    44.020,     0.000,     0.000,     0.000,     0.000,   -23.780,   1,1, 0
56455,'1 ',1,  34,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
56456,'1 ',1,  34,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
56457,'1 ',1,  34,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
56458,'1 ',1,  34,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
56460,'1 ',1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
56461,'1 ',1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
56462,'1 ',1,  34,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
56465,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
56467,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
56469,'1 ',1,  34,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
56470,'1 ',1,  34,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
56471,'1 ',1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
56472,'1 ',1,  34,   1,    16.470,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
56473,'1 ',1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -8.930,   1,1, 0
56474,'1 ',1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
56475,'1 ',1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
56476,'1 ',1,  34,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
56477,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
56478,'1 ',1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
56479,'1 ',1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
56480,'1 ',1,  34,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
56481,'1 ',1,  34,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
56482,'1 ',1,  34,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
56483,'1 ',1,  34,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
56484,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
56485,'1 ',1,  34,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
56486,'1 ',1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
56487,'1 ',1,  34,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
56488,'1 ',1,  34,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
56489,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
56490,'1 ',1,  34,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
56491,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
56492,'1 ',1,  34,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
56493,'1 ',1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
56494,'1 ',1,  34,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
56495,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
56496,'1 ',1,  34,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
56498,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
56499,'1 ',1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
56500,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
56501,'1 ',1,  34,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
56502,'1 ',1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
56503,'1 ',1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
56505,'1 ',1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
56506,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
56507,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
56508,'1 ',1,  34,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
56509,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
56510,'1 ',1,  34,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
56512,'1 ',1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
56513,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
56514,'1 ',1,  34,   1,    20.580,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,1, 0
56515,'1 ',1,  34,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
56516,'1 ',1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
56517,'1 ',1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
56520,'1 ',1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
56522,'1 ',1,  34,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
56523,'1 ',1,  34,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
56525,'1 ',1,  34,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
56529,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
56532,'1 ',1,  34,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
56533,'1 ',1,  34,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
56534,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
56535,'1 ',1,  34,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
56536,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
56538,'1 ',1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
56539,'1 ',1,  34,   1,    20.870,     0.000,     0.000,     0.000,     0.000,   -13.200,   1,1, 0
56540,'1 ',1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
56541,'1 ',1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
56543,'1 ',1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
56544,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
56546,'1 ',1,  34,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
56547,'1 ',1,  34,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
56548,'1 ',1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
56549,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
56551,'1 ',1,  34,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
56552,'1 ',1,  34,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
56553,'1 ',1,  34,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.190,   1,1, 0
56554,'1 ',1,  34,   1,    19.000,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
56556,'1 ',1,  34,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
56558,'1 ',1,  34,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
56559,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
56560,'1 ',1,  34,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
56562,'1 ',1,  34,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
56563,'1 ',1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
56564,'1 ',1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
56565,'1 ',1,  34,   1,     2.150,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
56566,'1 ',1,  34,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
56567,'1 ',1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
56568,'1 ',1,  34,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
56570,'1 ',1,  34,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
56571,'1 ',1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
56573,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
56575,'1 ',1,  34,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
56577,'1 ',1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
56579,'1 ',1,  34,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
56581,'1 ',1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
56582,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
56585,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
56587,'1 ',1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
56588,'1 ',1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
56589,'1 ',1,  34,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
56590,'1 ',1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
56591,'1 ',1,  34,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
56593,'1 ',1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
56594,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
56596,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
56598,'1 ',1,  34,   1,    49.500,     0.000,     0.000,     0.000,     0.000,   -19.000,   1,1, 0
56599,'1 ',1,  34,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
56600,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
56602,'1 ',1,  34,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
56604,'1 ',1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
56605,'1 ',1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
56607,'1 ',1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
56608,'1 ',1,  34,   1,    14.050,     0.000,     0.000,     0.000,     0.000,     7.000,   1,1, 0
56609,'1 ',1,  34,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
56610,'1 ',1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
56611,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
56612,'1 ',1,  34,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
56614,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
56615,'1 ',1,  34,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
56616,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
56617,'1 ',1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
56618,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
56620,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
56621,'1 ',1,  34,   1,    34.280,     0.000,     0.000,     0.000,     0.000,   -14.520,   1,1, 0
56622,'1 ',1,  34,   1,    42.040,     0.000,     0.000,     0.000,     0.000,   -25.300,   1,1, 0
56623,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
56625,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
56627,'1 ',1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
56628,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
56633,'1 ',1,  34,   1,    21.470,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
56636,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
56638,'1 ',1,  34,   1,    22.980,     0.000,     0.000,     0.000,     0.000,   -12.530,   1,1, 0
56640,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
56642,'1 ',1,  34,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
56643,'1 ',1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
56644,'1 ',1,  34,   1,    25.640,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
56646,'1 ',1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
56647,'1 ',1,  34,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
56650,'1 ',1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
56651,'1 ',1,  34,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
56653,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
56654,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
56655,'1 ',1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
56657,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
56658,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
56662,'1 ',1,  34,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
56663,'1 ',1,  34,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
56664,'1 ',1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
56665,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
56666,'1 ',1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
56668,'1 ',1,  34,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
56669,'1 ',1,  34,   1,    23.430,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
56670,'1 ',1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
56671,'1 ',1,  34,   1,    14.810,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
56672,'1 ',1,  34,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
56673,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
56674,'1 ',1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
56675,'1 ',1,  34,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
56678,'1 ',1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
56679,'1 ',1,  34,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
56681,'1 ',1,  34,   1,    23.120,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
56682,'1 ',1,  34,   1,     1.480,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
56683,'1 ',1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
56684,'1 ',1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
56688,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
56692,'1 ',1,  34,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
56694,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
56696,'1 ',1,  34,   1,    51.100,     0.000,     0.000,     0.000,     0.000,   -23.290,   1,1, 0
56697,'1 ',1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
56698,'1 ',1,  34,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
56699,'1 ',1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
56701,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
56703,'1 ',1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
56706,'1 ',1,  34,   1,    74.000,     0.000,     0.000,     0.000,     0.000,   -31.400,   1,1, 0
56707,'1 ',1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
56709,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
56712,'1 ',1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
56713,'1 ',1,  34,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -0.290,   1,1, 0
56715,'1 ',1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
56716,'1 ',1,  34,   1,   126.490,     0.000,     0.000,     0.000,     0.000,   -54.830,   1,1, 0
56718,'1 ',1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
56721,'1 ',1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
56722,'1 ',1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
56723,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
56725,'1 ',1,  34,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
56727,'1 ',1,  34,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
56728,'1 ',1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
56729,'1 ',1,  34,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
56730,'1 ',1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
56731,'1 ',1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
56732,'1 ',1,  34,   1,    23.060,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,1, 0
56733,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
56734,'1 ',1,  34,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
56736,'1 ',1,  34,   1,     7.300,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
56737,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
56742,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
56744,'1 ',1,  34,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
56746,'1 ',1,  34,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
56747,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
56748,'1 ',1,  34,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
56749,'1 ',1,  34,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
56751,'1 ',1,  34,   1,    29.000,     0.000,     0.000,     0.000,     0.000,   -12.170,   1,1, 0
56752,'1 ',1,  34,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
56753,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
56754,'1 ',1,  34,   1,    34.450,     0.000,     0.000,     0.000,     0.000,   -13.210,   1,1, 0
56755,'1 ',1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
56757,'1 ',1,  34,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
56758,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
56759,'1 ',1,  34,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
56761,'1 ',1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
56762,'1 ',1,  34,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
56763,'1 ',1,  34,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
56764,'1 ',1,  34,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
56765,'1 ',1,  34,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
56767,'1 ',1,  34,   1,    37.170,     0.000,     0.000,     0.000,     0.000,   -15.740,   1,1, 0
56768,'1 ',1,  34,   1,    21.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56769,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
56770,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
56771,'1 ',1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
56772,'1 ',1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
56773,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
56775,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
56776,'1 ',1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
56778,'1 ',1,  34,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
56779,'1 ',1,  34,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
56780,'1 ',1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
56781,'1 ',1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
56782,'1 ',1,  34,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
56783,'1 ',1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
56784,'1 ',1,  34,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
56785,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
56787,'1 ',1,  34,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
56788,'1 ',1,  34,   1,    14.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56789,'1 ',1,  34,   1,     7.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56790,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56791,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56792,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56793,'1 ',1,  34,   1,     9.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56794,'1 ',1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
56795,'1 ',1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
56797,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56799,'1 ',1,  34,   1,    10.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56800,'1 ',1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56801,'1 ',1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56802,'1 ',1,  34,   1,     7.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56803,'1 ',1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56804,'1 ',1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56805,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
56806,'1 ',1,  34,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
56807,'1 ',1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
56808,'1 ',1,  34,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
56809,'1 ',1,  34,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
56811,'1 ',1,  34,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
56812,'1 ',1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
56813,'1 ',1,  34,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
56814,'1 ',1,  34,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
56817,'1 ',1,  34,   1,    19.070,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
56818,'1 ',1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
56820,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
56821,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
56822,'1 ',1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
56823,'1 ',1,  34,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
56824,'1 ',1,  34,   1,    32.450,     0.000,     0.000,     0.000,     0.000,    -9.970,   1,1, 0
56825,'1 ',1,  34,   1,    34.940,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
56826,'1 ',1,  34,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
56827,'1 ',1,  34,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
56828,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
56829,'1 ',1,  34,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
56832,'1 ',1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
56834,'1 ',1,  34,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
56836,'1 ',1,  34,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
56837,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
56838,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
56840,'1 ',1,  34,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
56841,'1 ',1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
56842,'1 ',1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
56843,'1 ',1,  34,   1,    19.650,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
56844,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
56845,'1 ',1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
56846,'1 ',1,  34,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
56847,'1 ',1,  34,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
56850,'1 ',1,  34,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
56853,'1 ',1,  34,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
56854,'1 ',1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
56855,'1 ',1,  34,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
56856,'1 ',1,  34,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
56857,'1 ',1,  34,   1,    21.170,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
56860,'1 ',1,  34,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
56867,'1 ',1,  34,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
56869,'1 ',1,  34,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
56871,'1 ',1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
56875,'1 ',1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
56876,'1 ',1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
56877,'1 ',1,  34,   1,    58.650,     0.000,     0.000,     0.000,     0.000,   -25.110,   1,1, 0
56878,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
56879,'1 ',1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
56880,'1 ',1,  34,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
56881,'1 ',1,  34,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
56883,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
56884,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
56885,'1 ',1,  34,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
56886,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
56887,'1 ',1,  34,   1,     0.420,     0.000,     0.000,     0.000,     0.000,    -0.220,   1,1, 0
56888,'1 ',1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
56890,'1 ',1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
56891,'1 ',1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
56893,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
56894,'1 ',1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
56895,'1 ',1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
56896,'1 ',1,  34,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
56898,'1 ',1,  34,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
56899,'1 ',1,  34,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.510,   1,1, 0
56900,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
56901,'1 ',1,  34,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
56902,'1 ',1,  34,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
56903,'1 ',1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
56904,'1 ',1,  34,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
56905,'1 ',1,  34,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
56906,'1 ',1,  34,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
56907,'1 ',1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
56909,'1 ',1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
56912,'1 ',1,  34,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
56914,'1 ',1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
56915,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
56916,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
56917,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
56918,'1 ',1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
56919,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
56920,'1 ',1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
56921,'1 ',1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
56922,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
56923,'1 ',1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
56924,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
56925,'1 ',1,  34,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
56926,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
56927,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
56928,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
56929,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
56933,'1 ',1,  34,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
56934,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
56935,'1 ',1,  34,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
56936,'1 ',1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
56937,'1 ',1,  34,   1,     5.100,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
56938,'1 ',1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
56939,'1 ',1,  34,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
56940,'1 ',1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
56942,'1 ',1,  34,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
56943,'1 ',1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
56944,'1 ',1,  34,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
56945,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
56946,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
56947,'1 ',1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
56948,'1 ',1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
56950,'1 ',1,  34,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
56951,'1 ',1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
56955,'1 ',1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
56956,'1 ',1,  34,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
56958,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
56959,'1 ',1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
56960,'1 ',1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
56961,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
56962,'1 ',1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
56963,'1 ',1,  34,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
56964,'1 ',1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
56965,'1 ',1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
56966,'1 ',1,  34,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
56967,'1 ',1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
56968,'1 ',1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
56970,'1 ',1,  34,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
56971,'1 ',1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
56972,'1 ',1,  34,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
56973,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
56975,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
56977,'1 ',1,  34,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
56978,'1 ',1,  34,   1,    38.600,     0.000,     0.000,     0.000,     0.000,   -22.180,   1,1, 0
56979,'1 ',1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
56981,'1 ',1,  34,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
56984,'1 ',1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
56986,'1 ',1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
56988,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
56989,'1 ',1,  34,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
56990,'1 ',1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
56991,'1 ',1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
56992,'1 ',1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
56993,'1 ',1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
56994,'1 ',1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
56995,'1 ',1,  34,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
56996,'1 ',1,  34,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
56997,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
56998,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
56999,'1 ',1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
57000,'1 ',1,  34,   1,    21.680,     0.000,     0.000,     0.000,     0.000,   -12.800,   1,1, 0
57002,'1 ',1,  34,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
57003,'1 ',1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
57004,'1 ',1,  34,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
57005,'1 ',1,  34,   1,    16.760,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
57006,'1 ',1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
57007,'1 ',1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
57009,'1 ',1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
57010,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
57012,'1 ',1,  34,   1,     0.830,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
57013,'1 ',1,  34,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
57014,'1 ',1,  34,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
57015,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
57016,'1 ',1,  34,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
57018,'1 ',1,  34,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
57019,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
57020,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
57022,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
57023,'1 ',1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
57024,'1 ',1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
57026,'1 ',1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
57027,'1 ',1,  34,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
57028,'1 ',1,  34,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
57030,'1 ',1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
57031,'1 ',1,  34,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
57032,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
57033,'1 ',1,  34,   1,    49.240,     0.000,     0.000,     0.000,     0.000,   -22.580,   1,1, 0
57034,'1 ',1,  34,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
57035,'1 ',1,  34,   1,    31.210,     0.000,     0.000,     0.000,     0.000,   -18.170,   1,1, 0
57036,'1 ',1,  34,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
57037,'1 ',1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57038,'1 ',1,  34,   1,    10.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57039,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57040,'1 ',1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57041,'1 ',1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57042,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57043,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57045,'1 ',1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
57046,'1 ',1,  34,   1,    14.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57047,'1 ',1,  34,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
57049,'1 ',1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
57050,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
57051,'1 ',1,  34,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
57053,'1 ',1,  34,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
57054,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
57055,'1 ',1,  34,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
57056,'1 ',1,  34,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
57057,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
57058,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
57059,'1 ',1,  34,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
57060,'1 ',1,  34,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
57061,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
57062,'1 ',1,  34,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
57063,'1 ',1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
57068,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
57069,'1 ',1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
57071,'1 ',1,  34,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
57072,'1 ',1,  34,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
57074,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
57077,'1 ',1,  34,   1,    53.330,     0.000,     0.000,     0.000,     0.000,   -23.690,   1,1, 0
57078,'1 ',1,  34,   1,   125.710,     0.000,     0.000,     0.000,     0.000,   -56.110,   1,1, 0
57079,'1 ',1,  34,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
57080,'1 ',1,  34,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
57081,'1 ',1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
57082,'1 ',1,  34,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
57083,'1 ',1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
57084,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
57085,'1 ',1,  34,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
57086,'1 ',1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
57087,'1 ',1,  34,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
57088,'1 ',1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
57090,'1 ',1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
57091,'1 ',1,  34,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
57093,'1 ',1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
57094,'1 ',1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
57095,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
57096,'1 ',1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
57097,'1 ',1,  34,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
57098,'1 ',1,  34,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
57100,'1 ',1,  34,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
57101,'1 ',1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
57102,'1 ',1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
57104,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
57107,'1 ',1,  34,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
57112,'1 ',1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
57114,'1 ',1,  34,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
57115,'1 ',1,  34,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
57117,'1 ',1,  34,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
57120,'1 ',1,  34,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
57121,'1 ',1,  34,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
57122,'1 ',1,  34,   1,    25.600,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,1, 0
57123,'1 ',1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
57125,'1 ',1,  34,   1,    18.330,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,1, 0
57129,'1 ',1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
57130,'1 ',1,  34,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
57131,'1 ',1,  34,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
57133,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
57134,'1 ',1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
57136,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
57138,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
57140,'1 ',1,  34,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
57141,'1 ',1,  34,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
57142,'1 ',1,  34,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
57144,'1 ',1,  34,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -6.770,   1,1, 0
57145,'1 ',1,  34,   1,    51.760,     0.000,     0.000,     0.000,     0.000,   -26.890,   1,1, 0
57146,'1 ',1,  34,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
57147,'1 ',1,  34,   1,    28.280,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
57148,'1 ',1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
57149,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
57150,'1 ',1,  34,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
57151,'1 ',1,  34,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
57152,'1 ',1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
57154,'1 ',1,  34,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
57155,'1 ',1,  34,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
57156,'1 ',1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
57157,'1 ',1,  34,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
57160,'1 ',1,  34,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
57163,'1 ',1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
57165,'1 ',1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
57166,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
57167,'1 ',1,  34,   1,    18.130,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
57169,'1 ',1,  34,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
57170,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
57171,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
57174,'1 ',1,  34,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
57176,'1 ',1,  34,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
57177,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
57178,'1 ',1,  34,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
57181,'1 ',1,  34,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
57182,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
57183,'1 ',1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
57185,'1 ',1,  34,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
57187,'1 ',1,  34,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
57188,'1 ',1,  34,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
57190,'1 ',1,  34,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57193,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
57194,'1 ',1,  34,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
57195,'1 ',1,  34,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
57196,'1 ',1,  34,   1,    21.260,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
57197,'1 ',1,  34,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
57200,'1 ',1,  34,   1,    68.850,     0.000,     0.000,     0.000,     0.000,   -39.700,   1,1, 0
57205,'1 ',1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
57208,'1 ',1,  34,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
57209,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
57210,'1 ',1,  34,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
57211,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
57212,'1 ',1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
57213,'1 ',1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
57214,'1 ',1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
57215,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
57216,'1 ',1,  34,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
57217,'1 ',1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
57218,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
57220,'1 ',1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
57222,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
57223,'1 ',1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
57224,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
57227,'1 ',1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
57228,'1 ',1,  34,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
57229,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
57230,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
57231,'1 ',1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
57232,'1 ',1,  34,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
57233,'1 ',1,  34,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
57234,'1 ',1,  34,   1,    85.170,     0.000,     0.000,     0.000,     0.000,   -50.520,   1,1, 0
57235,'1 ',1,  34,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
57236,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
57238,'1 ',1,  34,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
57239,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
57240,'1 ',1,  34,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
57242,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
57243,'1 ',1,  34,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
57244,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
57245,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
57246,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
57247,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
57248,'1 ',1,  34,   1,    43.150,     0.000,     0.000,     0.000,     0.000,   -18.390,   1,1, 0
57249,'1 ',1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
57253,'1 ',1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
57254,'1 ',1,  34,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
57255,'1 ',1,  34,   1,    52.580,     0.000,     0.000,     0.000,     0.000,   -24.350,   1,1, 0
57256,'1 ',1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
57258,'1 ',1,  34,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
57259,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
57260,'1 ',1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
57261,'1 ',1,  34,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
57262,'1 ',1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57263,'1 ',1,  34,   1,     1.870,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
57264,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
57265,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
57266,'1 ',1,  34,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
57267,'1 ',1,  34,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
57269,'1 ',1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
57270,'1 ',1,  34,   1,    73.910,     0.000,     0.000,     0.000,     0.000,   -26.940,   1,1, 0
57271,'1 ',1,  34,   1,   105.570,     0.000,     0.000,     0.000,     0.000,   -48.880,   1,1, 0
57272,'1 ',1,  34,   1,    44.950,     0.000,     0.000,     0.000,     0.000,   -26.720,   1,1, 0
57274,'1 ',1,  34,   1,    32.130,     0.000,     0.000,     0.000,     0.000,   -15.900,   1,1, 0
57276,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
57277,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
57279,'1 ',1,  34,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
57280,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
57281,'1 ',1,  34,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
57282,'1 ',1,  34,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
57284,'1 ',1,  34,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
57285,'1 ',1,  34,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
57286,'1 ',1,  34,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
57287,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
57288,'1 ',1,  34,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
57289,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
57293,'1 ',1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
57294,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
57295,'1 ',1,  34,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
57296,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
57297,'1 ',1,  34,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
57298,'1 ',1,  34,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
57299,'1 ',1,  34,   1,    38.720,     0.000,     0.000,     0.000,     0.000,   -18.410,   1,1, 0
57300,'1 ',1,  34,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
57301,'1 ',1,  34,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
57303,'1 ',1,  34,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
57305,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
57307,'1 ',1,  34,   1,     1.730,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
57310,'1 ',1,  34,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
57311,'1 ',1,  34,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57312,'1 ',1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
57313,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
57316,'1 ',1,  34,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
57317,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
57319,'1 ',1,  34,   1,    23.030,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
57321,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
57326,'1 ',1,  34,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
57327,'1 ',1,  34,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
57328,'1 ',1,  34,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
57329,'1 ',1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
57332,'1 ',1,  34,   1,    16.570,     0.000,     0.000,     0.000,     0.000,    -9.370,   1,1, 0
57333,'1 ',1,  34,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
57338,'1 ',1,  34,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
57340,'1 ',1,  34,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
57341,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
57342,'1 ',1,  34,   1,    53.230,     0.000,     0.000,     0.000,     0.000,   -23.690,   1,1, 0
57343,'1 ',1,  34,   1,    18.630,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,1, 0
57344,'1 ',1,  34,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
57345,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
57348,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
57349,'1 ',1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
57350,'1 ',1,  34,   1,    15.820,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
57352,'1 ',1,  34,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
57353,'1 ',1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
57354,'1 ',1,  34,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
57355,'1 ',1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
57356,'1 ',1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
57357,'1 ',1,  34,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
57358,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
57359,'1 ',1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
57360,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
57361,'1 ',1,  34,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
57363,'1 ',1,  34,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
57364,'1 ',1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
57365,'1 ',1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
57366,'1 ',1,  34,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
57367,'1 ',1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57369,'1 ',1,  34,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
57370,'1 ',1,  34,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
57371,'1 ',1,  34,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
57372,'1 ',1,  34,   1,    82.290,     0.000,     0.000,     0.000,     0.000,   -43.690,   1,1, 0
57373,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
57374,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
57375,'1 ',1,  34,   1,    54.690,     0.000,     0.000,     0.000,     0.000,   -19.970,   1,1, 0
57376,'1 ',1,  34,   1,    65.330,     0.000,     0.000,     0.000,     0.000,   -27.630,   1,1, 0
57378,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
57380,'1 ',1,  34,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
57381,'1 ',1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
57382,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
57386,'1 ',1,  34,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
57387,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
57388,'1 ',1,  34,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
57389,'1 ',1,  34,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
57390,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
57392,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
57393,'1 ',1,  34,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
57394,'1 ',1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
57395,'1 ',1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
57396,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
57399,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
57401,'1 ',1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
57403,'1 ',1,  34,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
57404,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
57406,'1 ',1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
57408,'1 ',1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57409,'1 ',1,  34,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
57410,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
57412,'1 ',1,  34,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
57415,'1 ',1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
57416,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
57418,'1 ',1,  34,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
57420,'1 ',1,  34,   1,    19.710,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
57421,'1 ',1,  34,   1,     6.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57422,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
57424,'1 ',1,  34,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
57425,'1 ',1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
57426,'1 ',1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
57427,'1 ',1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
57428,'1 ',1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
57429,'1 ',1,  34,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
57430,'1 ',1,  34,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
57432,'1 ',1,  34,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
57433,'1 ',1,  34,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
57434,'1 ',1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
57435,'1 ',1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
57436,'1 ',1,  34,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
57437,'1 ',1,  34,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
57438,'1 ',1,  34,   1,    94.800,     0.000,     0.000,     0.000,     0.000,   -53.620,   1,1, 0
57439,'1 ',1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
57440,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
57441,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
57442,'1 ',1,  34,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
57447,'1 ',1,  34,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
57448,'1 ',1,  34,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
57449,'1 ',1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
57450,'1 ',1,  34,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
57451,'1 ',1,  34,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
57452,'1 ',1,  34,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
57454,'1 ',1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
57455,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
57456,'1 ',1,  34,   1,    28.870,     0.000,     0.000,     0.000,     0.000,   -13.180,   1,1, 0
57457,'1 ',1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
57458,'1 ',1,  34,   1,    18.290,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
57459,'1 ',1,  34,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
57462,'1 ',1,  34,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
57463,'1 ',1,  34,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
57465,'1 ',1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
57466,'1 ',1,  34,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
57467,'1 ',1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
57468,'1 ',1,  34,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
57469,'1 ',1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57471,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
57473,'1 ',1,  34,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
57474,'1 ',1,  34,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
57475,'1 ',1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
57476,'1 ',1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
57477,'1 ',1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
57478,'1 ',1,  34,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
57479,'1 ',1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
57480,'1 ',1,  34,   1,    52.580,     0.000,     0.000,     0.000,     0.000,   -27.990,   1,1, 0
57481,'1 ',1,  34,   1,    20.960,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
57482,'1 ',1,  34,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
57483,'1 ',1,  34,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
57484,'1 ',1,  34,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57486,'1 ',1,  34,   1,    88.390,     0.000,     0.000,     0.000,     0.000,   -27.970,   1,1, 0
57487,'1 ',1,  34,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
57488,'1 ',1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
57490,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
57491,'1 ',1,  34,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
57492,'1 ',1,  34,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
57493,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
57495,'1 ',1,  34,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
57496,'1 ',1,  34,   1,    16.190,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
57497,'1 ',1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
57498,'1 ',1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
57499,'1 ',1,  34,   1,    19.720,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,1, 0
57500,'1 ',1,  34,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
57501,'1 ',1,  34,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
57503,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
57504,'1 ',1,  34,   1,    51.660,     0.000,     0.000,     0.000,     0.000,   -25.000,   1,1, 0
57505,'1 ',1,  34,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
57506,'1 ',1,  34,   1,     3.470,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
57507,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
57508,'1 ',1,  34,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
57509,'1 ',1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
57510,'1 ',1,  34,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
57511,'1 ',1,  34,   1,    29.250,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
57512,'1 ',1,  34,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
57513,'1 ',1,  34,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
57515,'1 ',1,  34,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
57516,'1 ',1,  34,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
57517,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
57518,'1 ',1,  34,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
57519,'1 ',1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
57520,'1 ',1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57521,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
57522,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
57525,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
57526,'1 ',1,  34,   1,    27.470,     0.000,     0.000,     0.000,     0.000,   -13.200,   1,1, 0
57527,'1 ',1,  34,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
57528,'1 ',1,  34,   1,    23.740,     0.000,     0.000,     0.000,     0.000,   -12.190,   1,1, 0
57529,'1 ',1,  34,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
57530,'1 ',1,  34,   1,    35.330,     0.000,     0.000,     0.000,     0.000,   -18.620,   1,1, 0
57531,'1 ',1,  34,   1,    29.940,     0.000,     0.000,     0.000,     0.000,   -16.450,   1,1, 0
57532,'1 ',1,  34,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
57533,'1 ',1,  34,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
57534,'1 ',1,  34,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
57535,'1 ',1,  34,   1,    17.240,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
57536,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
57537,'1 ',1,  34,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
57538,'1 ',1,  34,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
57539,'1 ',1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
57540,'1 ',1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
57541,'1 ',1,  34,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
57543,'1 ',1,  34,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
57544,'1 ',1,  34,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
57545,'1 ',1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
57546,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
57547,'1 ',1,  34,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
57548,'1 ',1,  34,   1,     0.670,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
57550,'1 ',1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
57551,'1 ',1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
57552,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
57553,'1 ',1,  34,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
57554,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
57555,'1 ',1,  34,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
57556,'1 ',1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
57557,'1 ',1,  34,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
57558,'1 ',1,  34,   1,     3.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57559,'1 ',1,  34,   1,     5.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57560,'1 ',1,  34,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
57561,'1 ',1,  34,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
57562,'1 ',1,  34,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
57563,'1 ',1,  34,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
57564,'1 ',1,  34,   1,     3.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57565,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57566,'1 ',1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
57567,'1 ',1,  34,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
57569,'1 ',1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
57572,'1 ',1,  34,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
57573,'1 ',1,  34,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
57574,'1 ',1,  34,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
57575,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
57576,'1 ',1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
57577,'1 ',1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
57579,'1 ',1,  34,   1,    14.260,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
57580,'1 ',1,  34,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
57581,'1 ',1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
57582,'1 ',1,  34,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
57583,'1 ',1,  34,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
57588,'1 ',1,  34,   1,    77.960,     0.000,     0.000,     0.000,     0.000,   -19.490,   1,1, 0
57589,'1 ',1,  34,   1,    31.780,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
57590,'1 ',1,  34,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
57592,'1 ',1,  34,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
57593,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
57595,'1 ',1,  34,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
57596,'1 ',1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
57597,'1 ',1,  34,   1,    32.760,     0.000,     0.000,     0.000,     0.000,   -12.630,   1,1, 0
57598,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
57599,'1 ',1,  34,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
57601,'1 ',1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
57604,'1 ',1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
57606,'1 ',1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
57607,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
57608,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
57609,'1 ',1,  34,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
57611,'1 ',1,  34,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
57612,'1 ',1,  34,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
57613,'1 ',1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
57614,'1 ',1,  34,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
57615,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
57616,'1 ',1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
57617,'1 ',1,  34,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
57618,'1 ',1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
57620,'1 ',1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57623,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
57624,'1 ',1,  34,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
57625,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
57627,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
57629,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
57630,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
57631,'1 ',1,  34,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
57632,'1 ',1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
57633,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
57634,'1 ',1,  34,   1,    23.460,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
57636,'1 ',1,  34,   1,    55.460,     0.000,     0.000,     0.000,     0.000,   -13.860,   1,1, 0
57639,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
57640,'1 ',1,  34,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
57641,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
57642,'1 ',1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
57645,'1 ',1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
57647,'1 ',1,  34,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
57648,'1 ',1,  34,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
57649,'1 ',1,  34,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57650,'1 ',1,  34,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
57651,'1 ',1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
57653,'1 ',1,  34,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
57654,'1 ',1,  34,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
57655,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
57656,'1 ',1,  34,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
57657,'1 ',1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
57659,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
57660,'1 ',1,  34,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
57661,'1 ',1,  34,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
57662,'1 ',1,  34,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
57663,'1 ',1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
57664,'1 ',1,  34,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
57665,'1 ',1,  34,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
57667,'1 ',1,  34,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
57669,'1 ',1,  34,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
57670,'1 ',1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
57672,'1 ',1,  34,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
57673,'1 ',1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
57674,'1 ',1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
57675,'1 ',1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
57676,'1 ',1,  34,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
57677,'1 ',1,  34,   1,    20.090,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
57678,'1 ',1,  34,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
57679,'1 ',1,  34,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
57680,'1 ',1,  34,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
57682,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
57683,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
57684,'1 ',1,  34,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
57687,'1 ',1,  34,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
57688,'1 ',1,  34,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
57691,'1 ',1,  34,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
57692,'1 ',1,  34,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
57694,'1 ',1,  34,   1,    54.100,     0.000,     0.000,     0.000,     0.000,   -13.520,   1,1, 0
57695,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
57697,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
57698,'1 ',1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
57699,'1 ',1,  34,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
57700,'1 ',1,  34,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
57701,'1 ',1,  34,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
57704,'1 ',1,  34,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
57705,'1 ',1,  34,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
57706,'1 ',1,  34,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
57707,'1 ',1,  34,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
57708,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57709,'1 ',1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
57711,'1 ',1,  34,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
57713,'1 ',1,  34,   1,    16.470,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
57714,'1 ',1,  34,   1,    24.080,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,1, 0
57716,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
57719,'1 ',1,  34,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
57720,'1 ',1,  34,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
57723,'1 ',1,  34,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
57724,'1 ',1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
57725,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
57727,'1 ',1,  34,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
57728,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
57733,'1 ',1,  34,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
57734,'1 ',1,  34,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
57736,'1 ',1,  34,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
57737,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
57739,'1 ',1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
57740,'1 ',1,  34,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
57743,'1 ',1,  34,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
57744,'1 ',1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
57745,'1 ',1,  34,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
57746,'1 ',1,  34,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
57747,'1 ',1,  34,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
57748,'1 ',1,  34,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
57750,'1 ',1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
57751,'1 ',1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
57753,'1 ',1,  34,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
57754,'1 ',1,  34,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
57757,'1 ',1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
57759,'1 ',1,  34,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
57760,'1 ',1,  34,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
57761,'1 ',1,  34,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
57762,'1 ',1,  34,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
57763,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
57764,'1 ',1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
57765,'1 ',1,  34,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
57766,'1 ',1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
57767,'1 ',1,  34,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
57768,'1 ',1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57769,'1 ',1,  34,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
57770,'1 ',1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
57771,'1 ',1,  34,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
57772,'1 ',1,  34,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
57774,'1 ',1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
57775,'1 ',1,  34,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
57776,'1 ',1,  34,   1,    18.400,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
57777,'1 ',1,  34,   1,     8.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57778,'1 ',1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
57780,'1 ',1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
57782,'1 ',1,  34,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
57785,'1 ',1,  34,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
57786,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
57787,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
57788,'1 ',1,  34,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
57789,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
57792,'1 ',1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
57793,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
57794,'1 ',1,  34,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
57795,'1 ',1,  34,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57796,'1 ',1,  34,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
57797,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
57798,'1 ',1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
57799,'1 ',1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
57800,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
57803,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
57804,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
57808,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
57810,'1 ',1,  34,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
57811,'1 ',1,  34,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
57813,'1 ',1,  34,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
57814,'1 ',1,  34,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
57816,'1 ',1,  34,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
57817,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
57818,'1 ',1,  34,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
57820,'1 ',1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
57822,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
57823,'1 ',1,  34,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
57824,'1 ',1,  34,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
57825,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
57826,'1 ',1,  34,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
57827,'1 ',1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
57828,'1 ',1,  34,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
57829,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
57830,'1 ',1,  34,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
57831,'1 ',1,  34,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
57833,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
57834,'1 ',1,  34,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
57835,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
57836,'1 ',1,  34,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
57837,'1 ',1,  34,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
57838,'1 ',1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
57839,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
57842,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
57843,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
57844,'1 ',1,  34,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
57845,'1 ',1,  34,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
57846,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
57847,'1 ',1,  34,   1,    22.460,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
57849,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
57850,'1 ',1,  34,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
57851,'1 ',1,  34,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
57852,'1 ',1,  34,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
57853,'1 ',1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
57855,'1 ',1,  34,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
57856,'1 ',1,  34,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
57857,'1 ',1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
57858,'1 ',1,  34,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
57859,'1 ',1,  34,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
57861,'1 ',1,  34,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
57862,'1 ',1,  34,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
57863,'1 ',1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
57864,'1 ',1,  34,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
57865,'1 ',1,  34,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
57866,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
57867,'1 ',1,  34,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
57870,'1 ',1,  34,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
57874,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
57876,'1 ',1,  34,   1,    22.600,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
57877,'1 ',1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
57878,'1 ',1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
57879,'1 ',1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
57881,'1 ',1,  34,   1,    15.940,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
57883,'1 ',1,  34,   1,    18.480,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
57884,'1 ',1,  34,   1,    59.680,     0.000,     0.000,     0.000,     0.000,   -14.920,   1,1, 0
57885,'1 ',1,  34,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
57886,'1 ',1,  34,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
57889,'1 ',1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
57890,'1 ',1,  34,   1,    52.570,     0.000,     0.000,     0.000,     0.000,   -25.490,   1,1, 0
57892,'1 ',1,  34,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
57893,'1 ',1,  34,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
57895,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
57896,'1 ',1,  34,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
57897,'1 ',1,  34,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
57898,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
57899,'1 ',1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
57900,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
57901,'1 ',1,  34,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
57903,'1 ',1,  34,   1,     2.630,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
57904,'1 ',1,  34,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
57907,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
57908,'1 ',1,  34,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
57909,'1 ',1,  34,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
57910,'1 ',1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
57911,'1 ',1,  34,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
57912,'1 ',1,  34,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
57913,'1 ',1,  34,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
57915,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
57916,'1 ',1,  34,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
57918,'1 ',1,  34,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
57921,'1 ',1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
57922,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
57924,'1 ',1,  34,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
57925,'1 ',1,  34,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
57926,'1 ',1,  34,   1,    30.170,     0.000,     0.000,     0.000,     0.000,   -14.570,   1,1, 0
57929,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
57931,'1 ',1,  34,   1,    25.560,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
57933,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
57935,'1 ',1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
57936,'1 ',1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
57938,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
57939,'1 ',1,  34,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
57942,'1 ',1,  34,   1,     3.750,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
57943,'1 ',1,  34,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
57945,'1 ',1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
57947,'1 ',1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
57948,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
57949,'1 ',1,  34,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
57950,'1 ',1,  34,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -0.280,   1,1, 0
57951,'1 ',1,  34,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
57952,'1 ',1,  34,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
57953,'1 ',1,  34,   1,    33.650,     0.000,     0.000,     0.000,     0.000,   -18.990,   1,1, 0
57954,'1 ',1,  34,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
57956,'1 ',1,  34,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
57957,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
57958,'1 ',1,  34,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
57962,'1 ',1,  34,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
57963,'1 ',1,  34,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
57965,'1 ',1,  34,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
57967,'1 ',1,  34,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
57968,'1 ',1,  34,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
57969,'1 ',1,  34,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
57970,'1 ',1,  34,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
57971,'1 ',1,  34,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
57972,'1 ',1,  34,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
57973,'1 ',1,  34,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
57974,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
57975,'1 ',1,  34,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
57976,'1 ',1,  34,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
57978,'1 ',1,  34,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
57980,'1 ',1,  34,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
57981,'1 ',1,  34,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
57982,'1 ',1,  34,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
57984,'1 ',1,  34,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
57985,'1 ',1,  34,   1,    38.910,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
57986,'1 ',1,  34,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
57988,'1 ',1,  34,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
57989,'1 ',1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
57990,'1 ',1,  34,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
57991,'1 ',1,  34,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
57992,'1 ',1,  34,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
57993,'1 ',1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
57994,'1 ',1,  34,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
57996,'1 ',1,  34,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
57997,'1 ',1,  34,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
57998,'1 ',1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
57999,'1 ',1,  34,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
58000,'1 ',1,  34,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
58001,'1 ',1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
58004,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
58005,'1 ',1,  34,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
58007,'1 ',1,  34,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
58009,'1 ',1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
58010,'1 ',1,  34,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
58011,'1 ',1,  34,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
58013,'1 ',1,  34,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
58015,'1 ',1,  34,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
58016,'1 ',1,  34,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
58017,'1 ',1,  34,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
58018,'1 ',1,  34,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
58019,'1 ',1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
58021,'1 ',1,  34,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
58024,'1 ',1,  34,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
58025,'1 ',1,  34,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
58027,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
58029,'1 ',1,  34,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
58032,'1 ',1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
58033,'1 ',1,  34,   1,    17.530,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
58035,'1 ',1,  34,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
58036,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
58038,'1 ',1,  34,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
58039,'1 ',1,  34,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
58040,'1 ',1,  34,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
58041,'1 ',1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
58042,'1 ',1,  34,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
58044,'1 ',1,  34,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
58045,'1 ',1,  34,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
58046,'1 ',1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
58047,'1 ',1,  34,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
58048,'1 ',1,  34,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
58049,'1 ',1,  34,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
58050,'1 ',1,  34,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
58051,'1 ',1,  34,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
58052,'1 ',1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
58053,'1 ',1,  34,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
58054,'1 ',1,  34,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
58055,'1 ',1,  34,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
58056,'1 ',1,  34,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
58058,'1 ',1,  34,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
58059,'1 ',1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
58060,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
58061,'1 ',1,  34,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
58062,'1 ',1,  34,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
58063,'1 ',1,  34,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
58064,'1 ',1,  34,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
58066,'1 ',1,  34,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
58067,'1 ',1,  34,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
58068,'1 ',1,  34,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
58069,'1 ',1,  34,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
58071,'1 ',1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
58072,'1 ',1,  34,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
58073,'1 ',1,  34,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
58074,'1 ',1,  34,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
58076,'1 ',1,  34,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
58077,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
58078,'1 ',1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
58080,'1 ',1,  34,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
58081,'1 ',1,  34,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
58082,'1 ',1,  34,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
58084,'1 ',1,  34,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
58085,'1 ',1,  34,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
58086,'1 ',1,  34,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
58088,'1 ',1,  34,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
58089,'1 ',1,  34,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
58091,'1 ',1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
58092,'1 ',1,  34,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
58093,'1 ',1,  34,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
58094,'1 ',1,  34,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
58095,'1 ',1,  34,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
58096,'1 ',1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
58097,'1 ',1,  34,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
58098,'1 ',1,  34,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
58099,'1 ',1,  34,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
58100,'1 ',1,  34,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
58101,'1 ',1,  34,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
58102,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
58103,'1 ',1,  34,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
58104,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
58106,'1 ',1,  34,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
58107,'1 ',1,  34,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
58108,'1 ',1,  34,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
58109,'1 ',1,  34,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
58110,'1 ',1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
58111,'1 ',1,  34,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
58113,'1 ',1,  34,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
58114,'1 ',1,  34,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
58115,'1 ',1,  34,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
58117,'1 ',1,  34,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
58118,'1 ',1,  34,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
58119,'1 ',1,  34,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
58120,'1 ',1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
58121,'1 ',1,  34,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
58122,'1 ',1,  34,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
58123,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
58124,'1 ',1,  34,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
58126,'1 ',1,  34,   1,    35.580,     0.000,     0.000,     0.000,     0.000,   -18.880,   1,1, 0
58129,'1 ',1,  34,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
58132,'1 ',1,  34,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
58133,'1 ',1,  34,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
58134,'1 ',1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
58135,'1 ',1,  34,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
58136,'1 ',1,  34,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
58139,'1 ',1,  34,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
58141,'1 ',1,  34,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
58143,'1 ',1,  34,   1,    18.090,     0.000,     0.000,     0.000,     0.000,   -10.300,   1,1, 0
58145,'1 ',1,  34,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
58146,'1 ',1,  34,   1,    20.140,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
58148,'1 ',1,  34,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
58152,'1 ',1,  34,   1,    27.550,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,1, 0
58153,'1 ',1,  34,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
58155,'1 ',1,  34,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
58156,'1 ',1,  34,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
58157,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
58158,'1 ',1,  34,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
58159,'1 ',1,  34,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
58160,'1 ',1,  34,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
58162,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
58163,'1 ',1,  34,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
58164,'1 ',1,  34,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
58165,'1 ',1,  34,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
58166,'1 ',1,  34,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
58167,'1 ',1,  34,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
58168,'1 ',1,  34,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
58169,'1 ',1,  34,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
58174,'1 ',1,  34,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
58175,'1 ',1,  34,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
58178,'1 ',1,  34,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
58179,'1 ',1,  34,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
58183,'1 ',1,  34,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
58184,'1 ',1,  34,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
58186,'1 ',1,  34,   1,     1.050,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
58187,'1 ',1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
58188,'1 ',1,  34,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
58189,'1 ',1,  34,   1,    20.420,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
58190,'1 ',1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
58193,'1 ',1,  34,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
58194,'1 ',1,  34,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
58195,'1 ',1,  34,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
58196,'1 ',1,  34,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
58197,'1 ',1,  34,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
58198,'1 ',1,  34,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
58199,'1 ',1,  34,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
58200,'1 ',1,  34,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
58201,'1 ',1,  34,   1,     6.660,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
58202,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
58203,'1 ',1,  34,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
58205,'1 ',1,  34,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
58206,'1 ',1,  34,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
58207,'1 ',1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
58208,'1 ',1,  34,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
58209,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
58210,'1 ',1,  34,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
58211,'1 ',1,  34,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
58212,'1 ',1,  34,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
58213,'1 ',1,  34,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
58214,'1 ',1,  34,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
58216,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
58217,'1 ',1,  34,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
58219,'1 ',1,  34,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
58220,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
58222,'1 ',1,  34,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
58223,'1 ',1,  34,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
58224,'1 ',1,  34,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
58225,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
58226,'1 ',1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
58228,'1 ',1,  34,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
58229,'1 ',1,  34,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
58230,'1 ',1,  34,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
58231,'1 ',1,  34,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
58233,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
58237,'1 ',1,  34,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
58238,'1 ',1,  34,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
58239,'1 ',1,  34,   1,    14.970,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
58240,'1 ',1,  34,   1,     9.250,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
58241,'1 ',1,  34,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
58242,'1 ',1,  34,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
58243,'1 ',1,  34,   1,    18.740,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
58244,'1 ',1,  34,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
58245,'1 ',1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
58247,'1 ',1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
58248,'1 ',1,  34,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
58249,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
58250,'1 ',1,  34,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
58252,'1 ',1,  34,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
58253,'1 ',1,  34,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
58256,'1 ',1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
58257,'1 ',1,  34,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
58258,'1 ',1,  34,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
58259,'1 ',1,  34,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
58261,'1 ',1,  34,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
58262,'1 ',1,  34,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
58263,'1 ',1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
58264,'1 ',1,  34,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
58265,'1 ',1,  34,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
58266,'1 ',1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
58268,'1 ',1,  34,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
58269,'1 ',1,  34,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
58270,'1 ',1,  34,   1,     2.860,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
58271,'1 ',1,  34,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
58272,'1 ',1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
58274,'1 ',1,  34,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
58275,'1 ',1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
58276,'1 ',1,  34,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
58277,'1 ',1,  34,   1,     4.730,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
58279,'1 ',1,  34,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
58281,'1 ',1,  34,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
58282,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
58283,'1 ',1,  34,   1,    22.700,     0.000,     0.000,     0.000,     0.000,   -10.940,   1,1, 0
58284,'1 ',1,  34,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
58285,'1 ',1,  34,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
58286,'1 ',1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
58287,'1 ',1,  34,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
58288,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
58291,'1 ',1,  34,   1,   115.500,     0.000,     0.000,     0.000,     0.000,   -50.840,   1,1, 0
58292,'1 ',1,  34,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
58294,'1 ',1,  34,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
58297,'1 ',1,  34,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
58300,'1 ',1,  34,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
58301,'1 ',1,  34,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
58302,'1 ',1,  34,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
58305,'1 ',1,  34,   1,    24.130,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
58306,'1 ',1,  34,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
58308,'1 ',1,  34,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
58309,'1 ',1,  34,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
58312,'1 ',1,  34,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
58314,'1 ',1,  34,   1,    20.490,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
58315,'1 ',1,  34,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
58316,'1 ',1,  34,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
58317,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
58318,'1 ',1,  34,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
58319,'1 ',1,  34,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
58320,'1 ',1,  34,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
58321,'1 ',1,  34,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
58322,'1 ',1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
58323,'1 ',1,  34,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
58324,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
58325,'1 ',1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
58326,'1 ',1,  34,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
58327,'1 ',1,  34,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
58328,'1 ',1,  34,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
58329,'1 ',1,  34,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
58330,'1 ',1,  34,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
58331,'1 ',1,  34,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
58332,'1 ',1,  34,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
58333,'1 ',1,  34,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
58334,'1 ',1,  34,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
58335,'1 ',1,  34,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
58336,'1 ',1,  34,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
58337,'1 ',1,  34,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
58338,'1 ',1,  34,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
58339,'1 ',1,  34,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
58340,'1 ',1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
58341,'1 ',1,  34,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
58342,'1 ',1,  34,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
58343,'1 ',1,  34,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
58344,'1 ',1,  34,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
58345,'1 ',1,  34,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
58348,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
58350,'1 ',1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
58354,'1 ',1,  34,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
58355,'1 ',1,  34,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
58356,'1 ',1,  34,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
58357,'1 ',1,  34,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
58358,'1 ',1,  34,   1,    24.080,     0.000,     0.000,     0.000,     0.000,   -12.740,   1,1, 0
58361,'1 ',1,  34,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
58362,'1 ',1,  34,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
58363,'1 ',1,  34,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
58364,'1 ',1,  34,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
58365,'1 ',1,  34,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
58366,'1 ',1,  34,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
58367,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
58368,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
58369,'1 ',1,  34,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
58371,'1 ',1,  34,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
58373,'1 ',1,  34,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
58374,'1 ',1,  34,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
58375,'1 ',1,  34,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
58376,'1 ',1,  34,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
58377,'1 ',1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
58378,'1 ',1,  34,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
58379,'1 ',1,  34,   1,    24.690,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
58380,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
58382,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
58383,'1 ',1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
58384,'1 ',1,  34,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
58385,'1 ',1,  34,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
58386,'1 ',1,  34,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
58387,'1 ',1,  34,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
58391,'1 ',1,  34,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
58392,'1 ',1,  34,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
58393,'1 ',1,  34,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
58394,'1 ',1,  34,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
58395,'1 ',1,  34,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
58396,'1 ',1,  34,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
58397,'1 ',1,  34,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
58398,'1 ',1,  34,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
58399,'1 ',1,  34,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
58400,'1 ',1,  34,   1,    40.090,     0.000,     0.000,     0.000,     0.000,   -19.270,   1,1, 0
58401,'1 ',1,  34,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
58402,'1 ',1,  34,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
58403,'1 ',1,  34,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
58404,'1 ',1,  34,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
58405,'1 ',1,  34,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
58406,'1 ',1,  34,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
58407,'1 ',1,  34,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
58408,'1 ',1,  34,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
58410,'1 ',1,  34,   1,     3.760,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
58411,'1 ',1,  34,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
58412,'1 ',1,  34,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
58413,'1 ',1,  34,   1,    30.740,     0.000,     0.000,     0.000,     0.000,   -13.910,   1,1, 0
58415,'1 ',1,  34,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
58416,'1 ',1,  34,   1,    19.520,     0.000,     0.000,     0.000,     0.000,    -9.660,   1,1, 0
58417,'1 ',1,  34,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
58418,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
58419,'1 ',1,  34,   1,    42.030,     0.000,     0.000,     0.000,     0.000,   -15.370,   1,1, 0
58420,'1 ',1,  34,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
58421,'1 ',1,  34,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
58423,'1 ',1,  34,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
58424,'1 ',1,  34,   1,    18.810,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
58426,'1 ',1,  34,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
58428,'1 ',1,  34,   1,     0.330,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
58429,'1 ',1,  34,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
58431,'1 ',1,  34,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
58432,'1 ',1,  34,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
58433,'1 ',1,  34,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
58435,'1 ',1,  34,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
58436,'1 ',1,  34,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
58437,'1 ',1,  34,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
58438,'1 ',1,  34,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
58440,'1 ',1,  34,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
58442,'1 ',1,  34,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
58443,'1 ',1,  34,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
58444,'1 ',1,  34,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
58445,'1 ',1,  34,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
58446,'1 ',1,  34,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
58447,'1 ',1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
58448,'1 ',1,  34,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
58451,'1 ',1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
58452,'1 ',1,  34,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
58453,'1 ',1,  34,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
58454,'1 ',1,  34,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
58455,'1 ',1,  34,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
58456,'1 ',1,  34,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
58457,'1 ',1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
58458,'1 ',1,  34,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
58460,'1 ',1,  34,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
58461,'1 ',1,  34,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
58462,'1 ',1,  34,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
58463,'1 ',1,  34,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
58464,'1 ',1,  34,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
58465,'1 ',1,  34,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
58466,'1 ',1,  34,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
58468,'1 ',1,  34,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
58469,'1 ',1,  34,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
58470,'1 ',1,  34,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
58471,'1 ',1,  34,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
58472,'1 ',1,  34,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
58473,'1 ',1,  34,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
58474,'1 ',1,  34,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
58475,'1 ',1,  34,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
58476,'1 ',1,  34,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
58477,'1 ',1,  34,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
58478,'1 ',1,  34,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
58479,'1 ',1,  34,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
58480,'1 ',1,  34,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
58482,'1 ',1,  34,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
58483,'1 ',1,  34,   1,    12.610,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
58484,'1 ',1,  34,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
58485,'1 ',1,  34,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
58486,'1 ',1,  34,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
58487,'1 ',1,  34,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
58488,'1 ',1,  34,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
58490,'1 ',1,  34,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
58492,'1 ',1,  34,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
58493,'1 ',1,  34,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
58494,'1 ',1,  34,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
58496,'1 ',1,  34,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
58497,'1 ',1,  34,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
58499,'1 ',1,  34,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
58500,'1 ',1,  34,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
58501,'1 ',1,  34,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
58502,'1 ',1,  34,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
58503,'1 ',1,  34,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
58504,'1 ',1,  34,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
58507,'1 ',1,  34,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
58508,'1 ',1,  34,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
58510,'1 ',1,  34,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
58511,'1 ',1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
58512,'1 ',1,  34,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
58513,'1 ',1,  34,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
58514,'1 ',1,  34,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
58517,'1 ',1,  34,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
58519,'1 ',1,  34,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
58521,'1 ',1,  34,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
58523,'1 ',1,  34,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
58525,'1 ',1,  34,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
58527,'1 ',1,  34,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
58528,'1 ',1,  34,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
58529,'1 ',1,  34,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
58530,'1 ',1,  34,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
58531,'1 ',1,  34,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
58533,'1 ',1,  34,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
58535,'1 ',1,  34,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
58536,'1 ',1,  34,   1,    27.840,     0.000,     0.000,     0.000,     0.000,   -11.990,   1,1, 0
58538,'1 ',1,  34,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
58539,'1 ',1,  34,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
58541,'1 ',1,  34,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
58542,'1 ',1,  34,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
58544,'1 ',1,  34,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
58545,'1 ',1,  34,   1,    19.260,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
58546,'1 ',1,  34,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
58547,'1 ',1,  34,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
58549,'1 ',1,  34,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
58551,'1 ',1,  34,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
58552,'1 ',1,  34,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
58556,'1 ',1,  34,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
58557,'1 ',1,  34,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
58559,'1 ',1,  34,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
58560,'1 ',1,  34,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
58562,'1 ',1,  34,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
58563,'1 ',1,  34,   1,    44.580,     0.000,     0.000,     0.000,     0.000,   -25.300,   1,1, 0
58564,'1 ',1,  34,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
58565,'1 ',1,  34,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
58566,'1 ',1,  34,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
58568,'1 ',1,  34,   1,     4.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58569,'1 ',1,  34,   1,     5.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58570,'1 ',1,  34,   1,    11.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
58571,'1 ',1,  34,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
58572,'1 ',1,  34,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
58574,'1 ',1,  34,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
75435,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75440,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75443,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75445,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75446,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75447,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75449,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75450,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75452,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75453,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75454,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75455,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75456,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75457,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75458,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75459,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75460,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75461,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75462,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75463,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75464,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75465,'1 ',1,   3,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75467,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75470,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75473,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75474,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75478,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75480,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75482,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75485,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75487,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75489,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75490,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75491,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75492,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75494,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75498,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75499,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75500,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75501,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75502,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75503,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75504,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75505,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75506,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75507,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75508,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75509,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75510,'1 ',1,  16,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75512,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75516,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75518,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75519,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75520,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75522,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75523,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75524,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75525,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75526,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75527,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75528,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75529,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75530,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75531,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75532,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75533,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75534,'1 ',1,  14,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75536,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75538,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75540,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75542,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75544,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75546,'1 ',1,  22,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75547,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75548,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75549,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75551,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75552,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75553,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75554,'1 ',1,  30,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75555,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75556,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75557,'1 ',1,  35,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
75558,'1 ',1,   3,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
75559,'1 ',1,   3,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
75560,'1 ',1,   3,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
75561,'1 ',1,   3,   1,    19.190,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
75562,'1 ',1,   3,   1,    20.610,     0.000,     0.000,     0.000,     0.000,    -9.950,   1,1, 0
75563,'1 ',1,   3,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
75564,'1 ',1,   3,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
75565,'1 ',1,   3,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
75566,'1 ',1,   3,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
75567,'1 ',1,   3,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
75568,'1 ',1,   3,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
75569,'1 ',1,   3,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
75570,'1 ',1,   3,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
75571,'1 ',1,   3,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
75572,'1 ',1,   3,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
75573,'1 ',1,   3,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
75574,'1 ',1,   3,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
75575,'1 ',1,   3,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
75576,'1 ',1,   3,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
75577,'1 ',1,   3,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
75581,'1 ',1,   3,   1,    20.410,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
75582,'1 ',1,   3,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
75583,'1 ',1,   3,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
75584,'1 ',1,   3,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
75585,'1 ',1,   3,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
75586,'1 ',1,   3,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
75587,'1 ',1,   3,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
75588,'1 ',1,   3,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
75589,'1 ',1,   3,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
75590,'1 ',1,   3,   1,    18.940,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
75591,'1 ',1,   3,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
75592,'1 ',1,   3,   1,    27.510,     0.000,     0.000,     0.000,     0.000,   -11.880,   1,1, 0
75593,'1 ',1,   3,   1,    22.490,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
75594,'1 ',1,   3,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
75595,'1 ',1,   3,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
75596,'1 ',1,   3,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
75597,'1 ',1,   3,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
75598,'1 ',1,   3,   1,    34.660,     0.000,     0.000,     0.000,     0.000,   -18.430,   1,1, 0
75599,'1 ',1,   3,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
75600,'1 ',1,   3,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
75601,'1 ',1,   3,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
75602,'1 ',1,   3,   1,    24.650,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
75604,'1 ',1,   3,   1,    29.040,     0.000,     0.000,     0.000,     0.000,   -10.120,   1,1, 0
75605,'1 ',1,   3,   1,    19.400,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
75606,'1 ',1,   3,   1,    12.730,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
75607,'1 ',1,   3,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
75608,'1 ',1,   3,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
75609,'1 ',1,   3,   1,    18.700,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
75610,'1 ',1,   3,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
75611,'1 ',1,   3,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
75612,'1 ',1,   3,   1,    48.640,     0.000,     0.000,     0.000,     0.000,   -23.250,   1,1, 0
75614,'1 ',1,   3,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
75615,'1 ',1,   3,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
75616,'1 ',1,   3,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
75617,'1 ',1,   3,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
75618,'1 ',1,   3,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
75619,'1 ',1,   3,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
75620,'1 ',1,   3,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
75621,'1 ',1,   3,   1,    15.680,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
75622,'1 ',1,   3,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
75623,'1 ',1,   3,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
75624,'1 ',1,   3,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
75625,'1 ',1,   3,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
75627,'1 ',1,   3,   1,    28.110,     0.000,     0.000,     0.000,     0.000,   -14.740,   1,1, 0
75628,'1 ',1,   3,   1,    15.940,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
75629,'1 ',1,   3,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
75631,'1 ',1,   3,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
75632,'1 ',1,   3,   1,    16.670,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
75633,'1 ',1,   3,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
75634,'1 ',1,   3,   1,    17.560,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
75635,'1 ',1,   3,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
75636,'1 ',1,   3,   1,    23.440,     0.000,     0.000,     0.000,     0.000,   -11.710,   1,1, 0
75637,'1 ',1,   3,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
75639,'1 ',1,   3,   1,    22.140,     0.000,     0.000,     0.000,     0.000,   -12.270,   1,1, 0
75640,'1 ',1,   3,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
75641,'1 ',1,   3,   1,     2.210,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
75642,'1 ',1,   3,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
75643,'1 ',1,   3,   1,    13.250,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
75644,'1 ',1,   3,   1,    20.470,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
75645,'1 ',1,   3,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
75646,'1 ',1,   3,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
75647,'1 ',1,   3,   1,    28.240,     0.000,     0.000,     0.000,     0.000,   -12.780,   1,1, 0
75648,'1 ',1,   3,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
75649,'1 ',1,   3,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
75650,'1 ',1,   3,   1,    17.010,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
75651,'1 ',1,   3,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
75652,'1 ',1,   3,   1,    29.910,     0.000,     0.000,     0.000,     0.000,   -12.440,   1,1, 0
75653,'1 ',1,   3,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
75654,'1 ',1,   3,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
75655,'1 ',1,   3,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
75656,'1 ',1,   3,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
75657,'1 ',1,   3,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
75658,'1 ',1,   3,   1,    24.240,     0.000,     0.000,     0.000,     0.000,   -12.280,   1,1, 0
75659,'1 ',1,   3,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
75660,'1 ',1,   3,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
75661,'1 ',1,   3,   1,    20.710,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
75662,'1 ',1,   3,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
75663,'1 ',1,   3,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
75664,'1 ',1,   3,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
75665,'1 ',1,   3,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
75666,'1 ',1,   3,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
75667,'1 ',1,   3,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
75668,'1 ',1,   3,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
75669,'1 ',1,   3,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
75670,'1 ',1,   3,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
75671,'1 ',1,   3,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
75672,'1 ',1,   3,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
75673,'1 ',1,   3,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
75674,'1 ',1,   3,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
75675,'1 ',1,   3,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
75676,'1 ',1,   3,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
75677,'1 ',1,   3,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
75678,'1 ',1,   3,   1,    19.030,     0.000,     0.000,     0.000,     0.000,    -9.210,   1,1, 0
75679,'1 ',1,   3,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
75680,'1 ',1,   3,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
75681,'1 ',1,   3,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
75682,'1 ',1,   3,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
75683,'1 ',1,   3,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
75684,'1 ',1,   3,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
75685,'1 ',1,   3,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
75686,'1 ',1,   3,   1,    26.460,     0.000,     0.000,     0.000,     0.000,   -13.570,   1,1, 0
75687,'1 ',1,   3,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
75688,'1 ',1,   3,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
75689,'1 ',1,   3,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
75690,'1 ',1,   3,   1,    15.460,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
75691,'1 ',1,   3,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
75692,'1 ',1,   3,   1,    17.220,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
75693,'1 ',1,   3,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
75694,'1 ',1,   3,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
75695,'1 ',1,   3,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
75696,'1 ',1,   3,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
75697,'1 ',1,   3,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
75698,'1 ',1,   3,   1,    91.540,     0.000,     0.000,     0.000,     0.000,   -40.060,   1,1, 0
75700,'1 ',1,   3,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
75701,'1 ',1,   3,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
75702,'1 ',1,   3,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
75703,'1 ',1,   3,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
75704,'1 ',1,   3,   1,    17.690,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
75705,'1 ',1,   3,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
75706,'1 ',1,   3,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
75707,'1 ',1,   3,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
75708,'1 ',1,   3,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
75709,'1 ',1,   3,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
75710,'1 ',1,   3,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
75711,'1 ',1,   3,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
75712,'1 ',1,   3,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
75713,'1 ',1,   3,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
75714,'1 ',1,   3,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
75715,'1 ',1,   3,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
75717,'1 ',1,   3,   1,    37.520,     0.000,     0.000,     0.000,     0.000,   -17.700,   1,1, 0
75718,'1 ',1,   3,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
75719,'1 ',1,   3,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
75720,'1 ',1,   3,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
75721,'1 ',1,   3,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
75722,'1 ',1,   3,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
75723,'1 ',1,   3,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -8.550,   1,1, 0
75724,'1 ',1,   3,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
75725,'1 ',1,   3,   1,    29.880,     0.000,     0.000,     0.000,     0.000,   -16.320,   1,1, 0
75726,'1 ',1,   3,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
75727,'1 ',1,   3,   1,    13.500,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
75728,'1 ',1,   3,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
75729,'1 ',1,   3,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
75730,'1 ',1,   3,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
75731,'1 ',1,   3,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
75732,'1 ',1,   3,   1,    30.170,     0.000,     0.000,     0.000,     0.000,   -12.480,   1,1, 0
75733,'1 ',1,   3,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
75734,'1 ',1,   3,   1,    27.080,     0.000,     0.000,     0.000,     0.000,   -12.000,   1,1, 0
75735,'1 ',1,   3,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
75736,'1 ',1,   3,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
75737,'1 ',1,   3,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
75738,'1 ',1,   3,   1,    23.040,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
75739,'1 ',1,   3,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
75740,'1 ',1,   3,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
75741,'1 ',1,   3,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
75742,'1 ',1,   3,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
75743,'1 ',1,   3,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
75744,'1 ',1,   3,   1,    42.270,     0.000,     0.000,     0.000,     0.000,   -21.990,   1,1, 0
75746,'1 ',1,   3,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
75747,'1 ',1,   3,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
75748,'1 ',1,   3,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
75749,'1 ',1,   3,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
75750,'1 ',1,   3,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
75751,'1 ',1,   3,   1,    21.370,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
75752,'1 ',1,   3,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
75753,'1 ',1,   3,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
75754,'1 ',1,   3,   1,    20.590,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
75756,'1 ',1,   3,   1,    28.310,     0.000,     0.000,     0.000,     0.000,   -13.870,   1,1, 0
75757,'1 ',1,   3,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
75758,'1 ',1,   3,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
75759,'1 ',1,   3,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
75760,'1 ',1,   3,   1,    14.230,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
75761,'1 ',1,   3,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
75762,'1 ',1,   3,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
75763,'1 ',1,   3,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
75764,'1 ',1,   3,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
75765,'1 ',1,   3,   1,    21.140,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
75766,'1 ',1,   3,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
75767,'1 ',1,   3,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
75768,'1 ',1,  14,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
75769,'1 ',1,  14,   1,    63.850,     0.000,     0.000,     0.000,     0.000,   -25.520,   1,1, 0
75771,'1 ',1,  14,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
75772,'1 ',1,  14,   1,    14.420,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
75773,'1 ',1,  14,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
75774,'1 ',1,  14,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
75775,'1 ',1,  14,   1,    26.220,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
75776,'1 ',1,  14,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
75777,'1 ',1,  14,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
75778,'1 ',1,  14,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
75779,'1 ',1,  14,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
75780,'1 ',1,  14,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
75781,'1 ',1,  14,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
75782,'1 ',1,  14,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
75783,'1 ',1,  14,   1,    10.020,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
75784,'1 ',1,  14,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
75785,'1 ',1,  14,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
75786,'1 ',1,  14,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
75787,'1 ',1,  14,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
75788,'1 ',1,  14,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
75790,'1 ',1,  14,   1,    31.740,     0.000,     0.000,     0.000,     0.000,   -14.820,   1,1, 0
75792,'1 ',1,  14,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
75793,'1 ',1,  14,   1,    20.850,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
75794,'1 ',1,  14,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
75795,'1 ',1,  14,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
75796,'1 ',1,  14,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
75797,'1 ',1,  14,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
75799,'1 ',1,  14,   1,    34.200,     0.000,     0.000,     0.000,     0.000,   -16.090,   1,1, 0
75800,'1 ',1,  14,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
75801,'1 ',1,  14,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
75802,'1 ',1,  14,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
75804,'1 ',1,  14,   1,    16.110,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
75805,'1 ',1,  14,   1,    22.180,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
75806,'1 ',1,  14,   1,    32.150,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
75807,'1 ',1,  14,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
75808,'1 ',1,  14,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
75809,'1 ',1,  14,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
75810,'1 ',1,  14,   1,    33.010,     0.000,     0.000,     0.000,     0.000,   -15.770,   1,1, 0
75811,'1 ',1,  14,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
75812,'1 ',1,  14,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
75813,'1 ',1,  14,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
75814,'1 ',1,  14,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
75815,'1 ',1,  14,   1,    26.550,     0.000,     0.000,     0.000,     0.000,   -12.440,   1,1, 0
75816,'1 ',1,  14,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
75817,'1 ',1,  14,   1,    20.180,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
75818,'1 ',1,  14,   1,    17.750,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
75819,'1 ',1,  14,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
75820,'1 ',1,  14,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
75822,'1 ',1,  14,   1,    18.610,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
75823,'1 ',1,  14,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
75824,'1 ',1,  14,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
75825,'1 ',1,  14,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
75826,'1 ',1,  14,   1,    50.780,     0.000,     0.000,     0.000,     0.000,   -27.460,   1,1, 0
75827,'1 ',1,  14,   1,    34.660,     0.000,     0.000,     0.000,     0.000,   -18.630,   1,1, 0
75828,'1 ',1,  14,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
75829,'1 ',1,  14,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
75830,'1 ',1,  14,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
75831,'1 ',1,  14,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
75832,'1 ',1,  14,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
75833,'1 ',1,  14,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
75834,'1 ',1,  14,   1,    22.830,     0.000,     0.000,     0.000,     0.000,   -10.440,   1,1, 0
75835,'1 ',1,  14,   1,     3.820,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
75836,'1 ',1,  14,   1,    23.920,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
75837,'1 ',1,  14,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
75838,'1 ',1,  14,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
75839,'1 ',1,  14,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
75840,'1 ',1,  14,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
75841,'1 ',1,  14,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
75842,'1 ',1,  14,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
75843,'1 ',1,  14,   1,    25.060,     0.000,     0.000,     0.000,     0.000,   -10.480,   1,1, 0
75844,'1 ',1,  14,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
75845,'1 ',1,  14,   1,    25.520,     0.000,     0.000,     0.000,     0.000,   -10.850,   1,1, 0
75846,'1 ',1,  14,   1,    18.740,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
75847,'1 ',1,  14,   1,    49.290,     0.000,     0.000,     0.000,     0.000,   -25.890,   1,1, 0
75849,'1 ',1,  14,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
75850,'1 ',1,  14,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
75851,'1 ',1,  14,   1,    28.050,     0.000,     0.000,     0.000,     0.000,    -9.550,   1,1, 0
75852,'1 ',1,  14,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
75853,'1 ',1,  14,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
75854,'1 ',1,  14,   1,    22.000,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
75855,'1 ',1,  14,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
75856,'1 ',1,  14,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
75857,'1 ',1,  14,   1,    33.880,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
75858,'1 ',1,  14,   1,    21.070,     0.000,     0.000,     0.000,     0.000,    -9.960,   1,1, 0
75859,'1 ',1,  14,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
75860,'1 ',1,  14,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
75861,'1 ',1,  14,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
75862,'1 ',1,  14,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
75863,'1 ',1,  14,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
75864,'1 ',1,  16,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
75865,'1 ',1,  16,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
75866,'1 ',1,  16,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
75867,'1 ',1,  16,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
75868,'1 ',1,  16,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
75870,'1 ',1,  16,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
75871,'1 ',1,  16,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
75872,'1 ',1,  16,   1,    28.960,     0.000,     0.000,     0.000,     0.000,   -12.820,   1,1, 0
75873,'1 ',1,  16,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
75874,'1 ',1,  16,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
75875,'1 ',1,  16,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
75877,'1 ',1,  16,   1,    29.090,     0.000,     0.000,     0.000,     0.000,   -11.250,   1,1, 0
75878,'1 ',1,  16,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
75879,'1 ',1,  16,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
75880,'1 ',1,  16,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
75881,'1 ',1,  16,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
75882,'1 ',1,  16,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
75883,'1 ',1,  16,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
75884,'1 ',1,  16,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
75885,'1 ',1,  16,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
75886,'1 ',1,  16,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
75887,'1 ',1,  16,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
75888,'1 ',1,  16,   1,    19.080,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
75889,'1 ',1,  16,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
75890,'1 ',1,  16,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
75891,'1 ',1,  16,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
75892,'1 ',1,  16,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
75893,'1 ',1,  16,   1,    24.500,     0.000,     0.000,     0.000,     0.000,   -11.130,   1,1, 0
75895,'1 ',1,  16,   1,    27.990,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
75896,'1 ',1,  16,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
75897,'1 ',1,  16,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
75898,'1 ',1,  16,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
75899,'1 ',1,  16,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
75900,'1 ',1,  16,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
75901,'1 ',1,  16,   1,    21.760,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
75902,'1 ',1,  16,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
75903,'1 ',1,  16,   1,    21.420,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
75904,'1 ',1,  16,   1,    16.600,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
75905,'1 ',1,  16,   1,    27.780,     0.000,     0.000,     0.000,     0.000,   -11.850,   1,1, 0
75906,'1 ',1,  16,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
75907,'1 ',1,  16,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
75908,'1 ',1,  16,   1,    32.150,     0.000,     0.000,     0.000,     0.000,   -11.390,   1,1, 0
75909,'1 ',1,  16,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
75910,'1 ',1,  16,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
75911,'1 ',1,  16,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
75912,'1 ',1,  16,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
75913,'1 ',1,  16,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
75914,'1 ',1,  16,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
75915,'1 ',1,  16,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
75916,'1 ',1,  16,   1,    24.060,     0.000,     0.000,     0.000,     0.000,   -12.320,   1,1, 0
75917,'1 ',1,  16,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
75918,'1 ',1,  16,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
75919,'1 ',1,  16,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
75920,'1 ',1,  16,   1,    22.080,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
75921,'1 ',1,  16,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
75922,'1 ',1,  16,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
75923,'1 ',1,  16,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
75924,'1 ',1,  16,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
75925,'1 ',1,  16,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
75926,'1 ',1,  16,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
75927,'1 ',1,  16,   1,    21.090,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
75928,'1 ',1,  16,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
75929,'1 ',1,  16,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
75930,'1 ',1,  16,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
75931,'1 ',1,  16,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
75932,'1 ',1,  16,   1,    18.480,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
75933,'1 ',1,  16,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
75934,'1 ',1,  16,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
75935,'1 ',1,  16,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
75937,'1 ',1,  16,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
75938,'1 ',1,  16,   1,    17.320,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
75939,'1 ',1,  16,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
75940,'1 ',1,  16,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
75941,'1 ',1,  16,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
75942,'1 ',1,  16,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
75943,'1 ',1,  16,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
75944,'1 ',1,  16,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
75945,'1 ',1,  16,   1,    20.870,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
75946,'1 ',1,  16,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
75947,'1 ',1,  16,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
75949,'1 ',1,  16,   1,    21.940,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
75950,'1 ',1,  16,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
75952,'1 ',1,  16,   1,    31.150,     0.000,     0.000,     0.000,     0.000,   -13.780,   1,1, 0
75953,'1 ',1,  16,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
75954,'1 ',1,  16,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
75955,'1 ',1,  16,   1,    31.320,     0.000,     0.000,     0.000,     0.000,   -12.830,   1,1, 0
75956,'1 ',1,  16,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
75957,'1 ',1,  16,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
75958,'1 ',1,  16,   1,    20.510,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
75960,'1 ',1,  16,   1,    31.510,     0.000,     0.000,     0.000,     0.000,   -11.490,   1,1, 0
75962,'1 ',1,  16,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
75963,'1 ',1,  16,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
75964,'1 ',1,  16,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
75965,'1 ',1,  16,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
75966,'1 ',1,  16,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
75967,'1 ',1,  16,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
75968,'1 ',1,  16,   1,    16.860,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
75969,'1 ',1,  16,   1,    49.100,     0.000,     0.000,     0.000,     0.000,   -20.750,   1,1, 0
75970,'1 ',1,  16,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
75971,'1 ',1,  16,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
75972,'1 ',1,  16,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
75973,'1 ',1,  16,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
75974,'1 ',1,  16,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
75975,'1 ',1,  16,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
75976,'1 ',1,  16,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
75977,'1 ',1,  16,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
75978,'1 ',1,  16,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
75979,'1 ',1,  16,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
75980,'1 ',1,  16,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
75982,'1 ',1,  16,   1,    23.520,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
75983,'1 ',1,  16,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
75984,'1 ',1,  16,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
75985,'1 ',1,  16,   1,    12.020,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
75986,'1 ',1,  16,   1,    33.830,     0.000,     0.000,     0.000,     0.000,   -14.690,   1,1, 0
75987,'1 ',1,  16,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
75988,'1 ',1,  16,   1,    29.210,     0.000,     0.000,     0.000,     0.000,   -11.250,   1,1, 0
75989,'1 ',1,  16,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
75990,'1 ',1,  16,   1,    22.060,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
75991,'1 ',1,  16,   1,    14.250,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
75992,'1 ',1,  16,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
75993,'1 ',1,  16,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
75994,'1 ',1,  16,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
75995,'1 ',1,  16,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
75996,'1 ',1,  16,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
75997,'1 ',1,  16,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
75998,'1 ',1,  16,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
75999,'1 ',1,  16,   1,    15.740,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
76000,'1 ',1,  16,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
76001,'1 ',1,  16,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
76002,'1 ',1,  16,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
76003,'1 ',1,  16,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
76004,'1 ',1,  16,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
76005,'1 ',1,  16,   1,    19.840,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
76006,'1 ',1,  16,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
76007,'1 ',1,  16,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
76008,'1 ',1,  16,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
76009,'1 ',1,  16,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
76010,'1 ',1,  16,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
76011,'1 ',1,  16,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
76012,'1 ',1,  16,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
76013,'1 ',1,  16,   1,    26.290,     0.000,     0.000,     0.000,     0.000,   -12.860,   1,1, 0
76015,'1 ',1,  16,   1,    26.470,     0.000,     0.000,     0.000,     0.000,   -11.060,   1,1, 0
76016,'1 ',1,  16,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
76017,'1 ',1,  16,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
76019,'1 ',1,  16,   1,    34.450,     0.000,     0.000,     0.000,     0.000,   -15.580,   1,1, 0
76020,'1 ',1,  16,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
76021,'1 ',1,  16,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
76022,'1 ',1,  16,   1,    20.800,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
76024,'1 ',1,  16,   1,    38.970,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
76025,'1 ',1,  16,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
76026,'1 ',1,  16,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
76027,'1 ',1,  16,   1,    18.900,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
76028,'1 ',1,  16,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
76029,'1 ',1,  16,   1,    24.660,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,1, 0
76031,'1 ',1,  16,   1,    39.240,     0.000,     0.000,     0.000,     0.000,   -18.810,   1,1, 0
76032,'1 ',1,  16,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
76033,'1 ',1,  16,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
76034,'1 ',1,  16,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
76035,'1 ',1,  16,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
76036,'1 ',1,  16,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
76037,'1 ',1,  16,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
76038,'1 ',1,  16,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
76039,'1 ',1,  16,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
76040,'1 ',1,  16,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
76041,'1 ',1,  16,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
76042,'1 ',1,  16,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
76043,'1 ',1,  16,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
76045,'1 ',1,  16,   1,    53.320,     0.000,     0.000,     0.000,     0.000,   -26.830,   1,1, 0
76046,'1 ',1,  16,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
76047,'1 ',1,  16,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
76048,'1 ',1,  16,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
76049,'1 ',1,  16,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
76050,'1 ',1,  16,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
76051,'1 ',1,  16,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
76052,'1 ',1,  16,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
76054,'1 ',1,  16,   1,    21.500,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,1, 0
76055,'1 ',1,  16,   1,     1.830,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
76057,'1 ',1,  16,   1,    31.060,     0.000,     0.000,     0.000,     0.000,   -14.600,   1,1, 0
76058,'1 ',1,  16,   1,    30.760,     0.000,     0.000,     0.000,     0.000,   -14.340,   1,1, 0
76059,'1 ',1,  16,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
76060,'1 ',1,  16,   1,    24.830,     0.000,     0.000,     0.000,     0.000,   -12.290,   1,1, 0
76061,'1 ',1,  16,   1,    20.600,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
76062,'1 ',1,  16,   1,    23.160,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
76063,'1 ',1,  16,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
76064,'1 ',1,  16,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
76066,'1 ',1,  16,   1,    26.470,     0.000,     0.000,     0.000,     0.000,    -9.690,   1,1, 0
76067,'1 ',1,  16,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
76068,'1 ',1,  16,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
76069,'1 ',1,  16,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
76070,'1 ',1,  16,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
76071,'1 ',1,  16,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
76072,'1 ',1,  16,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
76073,'1 ',1,  16,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
76074,'1 ',1,  16,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
76075,'1 ',1,  16,   1,    41.020,     0.000,     0.000,     0.000,     0.000,   -20.260,   1,1, 0
76076,'1 ',1,  16,   1,    26.660,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
76077,'1 ',1,  16,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
76078,'1 ',1,  16,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
76079,'1 ',1,  16,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
76080,'1 ',1,  16,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
76081,'1 ',1,  16,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
76082,'1 ',1,  16,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
76083,'1 ',1,  16,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
76084,'1 ',1,  16,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
76086,'1 ',1,  16,   1,    26.770,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
76087,'1 ',1,  16,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
76088,'1 ',1,  16,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
76089,'1 ',1,  16,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
76090,'1 ',1,  16,   1,    17.340,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
76091,'1 ',1,  16,   1,    23.470,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
76092,'1 ',1,  16,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
76093,'1 ',1,  16,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
76094,'1 ',1,  16,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
76095,'1 ',1,  16,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
76096,'1 ',1,  16,   1,    21.340,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
76097,'1 ',1,  16,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
76098,'1 ',1,  16,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
76099,'1 ',1,  16,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
76100,'1 ',1,  16,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
76101,'1 ',1,  16,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
76102,'1 ',1,  16,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
76103,'1 ',1,  16,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
76104,'1 ',1,  16,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
76105,'1 ',1,  16,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
76106,'1 ',1,  16,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
76107,'1 ',1,  16,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
76108,'1 ',1,  16,   1,    20.980,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
76109,'1 ',1,  16,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
76110,'1 ',1,  16,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
76112,'1 ',1,  16,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
76113,'1 ',1,  16,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
76114,'1 ',1,  16,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
76115,'1 ',1,  16,   1,    18.150,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
76116,'1 ',1,  16,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
76118,'1 ',1,  16,   1,    23.140,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
76119,'1 ',1,  16,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
76120,'1 ',1,  16,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
76122,'1 ',1,  16,   1,    24.280,     0.000,     0.000,     0.000,     0.000,    -9.530,   1,1, 0
76123,'1 ',1,  16,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
76124,'1 ',1,  16,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
76125,'1 ',1,  16,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
76127,'1 ',1,  16,   1,    22.070,     0.000,     0.000,     0.000,     0.000,    -9.900,   1,1, 0
76128,'1 ',1,  16,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
76129,'1 ',1,  16,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
76130,'1 ',1,  16,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
76131,'1 ',1,  16,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
76133,'1 ',1,  16,   1,    39.250,     0.000,     0.000,     0.000,     0.000,   -15.970,   1,1, 0
76134,'1 ',1,  16,   1,    23.340,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
76135,'1 ',1,  16,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
76136,'1 ',1,  16,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
76137,'1 ',1,  16,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
76138,'1 ',1,  16,   1,    21.040,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
76139,'1 ',1,  16,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
76140,'1 ',1,  16,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
76141,'1 ',1,  16,   1,    10.950,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
76142,'1 ',1,  16,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
76143,'1 ',1,  16,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
76144,'1 ',1,  16,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
76145,'1 ',1,  16,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
76146,'1 ',1,  16,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
76147,'1 ',1,  16,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
76148,'1 ',1,  16,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
76149,'1 ',1,  16,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
76150,'1 ',1,  16,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
76151,'1 ',1,  16,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
76153,'1 ',1,  16,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
76154,'1 ',1,  16,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
76155,'1 ',1,  16,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
76156,'1 ',1,  16,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
76157,'1 ',1,  16,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
76158,'1 ',1,  16,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
76159,'1 ',1,  16,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
76161,'1 ',1,  16,   1,    18.810,     0.000,     0.000,     0.000,     0.000,    -8.810,   1,1, 0
76162,'1 ',1,  16,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
76163,'1 ',1,  16,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
76164,'1 ',1,  16,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
76165,'1 ',1,  16,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
76166,'1 ',1,  16,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
76167,'1 ',1,  16,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
76168,'1 ',1,  16,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
76169,'1 ',1,  16,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
76171,'1 ',1,  16,   1,    17.690,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
76172,'1 ',1,  16,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
76173,'1 ',1,  16,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
76174,'1 ',1,  16,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
76175,'1 ',1,  16,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
76176,'1 ',1,  16,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
76177,'1 ',1,  16,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
76178,'1 ',1,  16,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
76179,'1 ',1,  16,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
76180,'1 ',1,  16,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
76181,'1 ',1,  16,   1,    10.860,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
76182,'1 ',1,  16,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
76183,'1 ',1,  16,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
76184,'1 ',1,  16,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
76185,'1 ',1,  16,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
76186,'1 ',1,  16,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
76187,'1 ',1,  16,   1,    19.870,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
76188,'1 ',1,  16,   1,    19.670,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
76189,'1 ',1,  16,   1,    32.450,     0.000,     0.000,     0.000,     0.000,   -14.640,   1,1, 0
76190,'1 ',1,  16,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
76191,'1 ',1,  16,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
76192,'1 ',1,  16,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
76193,'1 ',1,  16,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
76194,'1 ',1,  16,   1,    19.740,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
76196,'1 ',1,  16,   1,    32.130,     0.000,     0.000,     0.000,     0.000,   -14.660,   1,1, 0
76198,'1 ',1,  16,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
76199,'1 ',1,  16,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
76200,'1 ',1,  16,   1,    16.870,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
76201,'1 ',1,  16,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
76202,'1 ',1,  16,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
76203,'1 ',1,  16,   1,    23.190,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
76204,'1 ',1,  16,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
76205,'1 ',1,  16,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
76206,'1 ',1,  16,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
76207,'1 ',1,  16,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
76208,'1 ',1,  16,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
76209,'1 ',1,  16,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
76210,'1 ',1,  16,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
76211,'1 ',1,  16,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
76212,'1 ',1,  16,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
76213,'1 ',1,  16,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
76214,'1 ',1,  16,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
76215,'1 ',1,  16,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
76216,'1 ',1,  16,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
76217,'1 ',1,  16,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
76218,'1 ',1,  16,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
76219,'1 ',1,  16,   1,     8.170,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
76220,'1 ',1,  16,   1,    16.070,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
76221,'1 ',1,  16,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
76222,'1 ',1,  16,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
76223,'1 ',1,  16,   1,    21.080,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
76224,'1 ',1,  16,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
76226,'1 ',1,  16,   1,    27.150,     0.000,     0.000,     0.000,     0.000,   -14.040,   1,1, 0
76227,'1 ',1,  16,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
76228,'1 ',1,  16,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
76229,'1 ',1,  16,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
76230,'1 ',1,  16,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
76232,'1 ',1,  16,   1,    23.170,     0.000,     0.000,     0.000,     0.000,   -11.050,   1,1, 0
76233,'1 ',1,  16,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
76234,'1 ',1,  16,   1,    21.450,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
76235,'1 ',1,  16,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
76236,'1 ',1,  16,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
76237,'1 ',1,  16,   1,    18.400,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
76238,'1 ',1,  16,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
76239,'1 ',1,  16,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
76240,'1 ',1,  16,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
76241,'1 ',1,  16,   1,    15.750,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
76242,'1 ',1,  16,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
76243,'1 ',1,  16,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
76244,'1 ',1,  16,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
76245,'1 ',1,  16,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
76246,'1 ',1,  16,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
76247,'1 ',1,  16,   1,    21.350,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
76248,'1 ',1,  16,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
76249,'1 ',1,  16,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
76250,'1 ',1,  16,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
76251,'1 ',1,  16,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
76252,'1 ',1,  16,   1,    42.430,     0.000,     0.000,     0.000,     0.000,   -20.050,   1,1, 0
76254,'1 ',1,  16,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
76255,'1 ',1,  16,   1,    16.300,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
76256,'1 ',1,  16,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
76257,'1 ',1,  16,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
76258,'1 ',1,  16,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
76259,'1 ',1,  16,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
76260,'1 ',1,  16,   1,    17.660,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
76261,'1 ',1,  16,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
76262,'1 ',1,  16,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
76263,'1 ',1,  16,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
76264,'1 ',1,  16,   1,    26.310,     0.000,     0.000,     0.000,     0.000,   -12.400,   1,1, 0
76265,'1 ',1,  16,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
76266,'1 ',1,  16,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
76267,'1 ',1,  16,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
76268,'1 ',1,  16,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
76269,'1 ',1,  16,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
76270,'1 ',1,  16,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
76271,'1 ',1,  16,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
76272,'1 ',1,  16,   1,    35.400,     0.000,     0.000,     0.000,     0.000,   -13.530,   1,1, 0
76273,'1 ',1,  16,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
76275,'1 ',1,  16,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
76276,'1 ',1,  16,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
76277,'1 ',1,  16,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
76278,'1 ',1,  16,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
76279,'1 ',1,  16,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
76280,'1 ',1,  16,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
76281,'1 ',1,  16,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
76282,'1 ',1,  16,   1,    23.890,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
76283,'1 ',1,  16,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
76284,'1 ',1,  22,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
76285,'1 ',1,  22,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
76286,'1 ',1,  22,   1,    16.470,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
76287,'1 ',1,  22,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
76288,'1 ',1,  22,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
76289,'1 ',1,  22,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
76290,'1 ',1,  22,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
76291,'1 ',1,  22,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
76292,'1 ',1,  22,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
76293,'1 ',1,  22,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
76294,'1 ',1,  22,   1,    17.110,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
76295,'1 ',1,  22,   1,    19.960,     0.000,     0.000,     0.000,     0.000,    -9.420,   1,1, 0
76296,'1 ',1,  22,   1,     8.740,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
76297,'1 ',1,  22,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
76298,'1 ',1,  22,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
76300,'1 ',1,  22,   1,    23.440,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
76302,'1 ',1,  22,   1,    34.920,     0.000,     0.000,     0.000,     0.000,   -16.390,   1,1, 0
76303,'1 ',1,  22,   1,    16.210,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
76304,'1 ',1,  22,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
76305,'1 ',1,  22,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
76306,'1 ',1,  22,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
76307,'1 ',1,  22,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
76308,'1 ',1,  22,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
76310,'1 ',1,  22,   1,    21.000,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
76311,'1 ',1,  22,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
76312,'1 ',1,  22,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
76313,'1 ',1,  22,   1,    22.550,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
76314,'1 ',1,  22,   1,    14.640,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
76315,'1 ',1,  22,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
76316,'1 ',1,  22,   1,     9.010,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
76317,'1 ',1,  22,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
76318,'1 ',1,  22,   1,    29.600,     0.000,     0.000,     0.000,     0.000,   -11.320,   1,1, 0
76320,'1 ',1,  22,   1,    34.110,     0.000,     0.000,     0.000,     0.000,   -14.550,   1,1, 0
76321,'1 ',1,  22,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
76322,'1 ',1,  22,   1,    14.070,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
76323,'1 ',1,  22,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
76324,'1 ',1,  22,   1,    20.330,     0.000,     0.000,     0.000,     0.000,   -10.090,   1,1, 0
76325,'1 ',1,  22,   1,    15.200,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
76326,'1 ',1,  22,   1,    19.430,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
76327,'1 ',1,  22,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
76328,'1 ',1,  22,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
76329,'1 ',1,  22,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
76330,'1 ',1,  22,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
76331,'1 ',1,  22,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
76333,'1 ',1,  22,   1,    26.790,     0.000,     0.000,     0.000,     0.000,   -13.240,   1,1, 0
76334,'1 ',1,  22,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
76335,'1 ',1,  22,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
76336,'1 ',1,  22,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
76337,'1 ',1,  22,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
76338,'1 ',1,  22,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
76339,'1 ',1,  22,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
76340,'1 ',1,  22,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
76341,'1 ',1,  22,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
76342,'1 ',1,  22,   1,    14.580,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
76343,'1 ',1,  22,   1,    19.420,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
76344,'1 ',1,  22,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
76345,'1 ',1,  22,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
76346,'1 ',1,  22,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
76347,'1 ',1,  22,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
76348,'1 ',1,  22,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
76349,'1 ',1,  22,   1,    15.500,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
76350,'1 ',1,  22,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
76351,'1 ',1,  22,   1,    16.270,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
76352,'1 ',1,  22,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
76353,'1 ',1,  22,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
76354,'1 ',1,  22,   1,    13.820,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
76355,'1 ',1,  22,   1,    20.870,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
76356,'1 ',1,  22,   1,    37.670,     0.000,     0.000,     0.000,     0.000,   -13.860,   1,1, 0
76357,'1 ',1,  22,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
76359,'1 ',1,  22,   1,    19.870,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
76360,'1 ',1,  22,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
76361,'1 ',1,  22,   1,    16.730,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
76362,'1 ',1,  22,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
76363,'1 ',1,  22,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
76364,'1 ',1,  22,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
76365,'1 ',1,  22,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
76367,'1 ',1,  22,   1,    18.080,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
76368,'1 ',1,  22,   1,    20.920,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
76369,'1 ',1,  30,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
76371,'1 ',1,  30,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
76373,'1 ',1,  30,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
76374,'1 ',1,  30,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
76375,'1 ',1,  30,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
76376,'1 ',1,  30,   1,    20.570,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
76377,'1 ',1,  30,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
76378,'1 ',1,  30,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
76379,'1 ',1,  30,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
76380,'1 ',1,  30,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
76381,'1 ',1,  30,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
76382,'1 ',1,  30,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
76383,'1 ',1,  30,   1,    26.720,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
76384,'1 ',1,  30,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
76385,'1 ',1,  30,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
76386,'1 ',1,  30,   1,    27.470,     0.000,     0.000,     0.000,     0.000,   -13.490,   1,1, 0
76388,'1 ',1,  30,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
76389,'1 ',1,  30,   1,    16.870,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
76390,'1 ',1,  30,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
76391,'1 ',1,  30,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
76392,'1 ',1,  30,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
76393,'1 ',1,  30,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
76394,'1 ',1,  30,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
76395,'1 ',1,  30,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
76396,'1 ',1,  30,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
76397,'1 ',1,  30,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
76398,'1 ',1,  30,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
76399,'1 ',1,  30,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
76400,'1 ',1,  30,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
76401,'1 ',1,  30,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
76402,'1 ',1,  30,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
76403,'1 ',1,  30,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
76404,'1 ',1,  30,   1,    31.690,     0.000,     0.000,     0.000,     0.000,   -17.000,   1,1, 0
76405,'1 ',1,  30,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
76406,'1 ',1,  30,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
76407,'1 ',1,  30,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
76408,'1 ',1,  30,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
76409,'1 ',1,  30,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
76410,'1 ',1,  30,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
76411,'1 ',1,  30,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
76412,'1 ',1,  30,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
76413,'1 ',1,  30,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
76414,'1 ',1,  30,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
76415,'1 ',1,  30,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
76416,'1 ',1,  30,   1,     4.190,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
76417,'1 ',1,  30,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
76418,'1 ',1,  30,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
76419,'1 ',1,  30,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
76420,'1 ',1,  35,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
76421,'1 ',1,  35,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
76422,'1 ',1,  35,   1,    17.450,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
76423,'1 ',1,  35,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
76424,'1 ',1,  35,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
76425,'1 ',1,  35,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
76426,'1 ',1,  35,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
76427,'1 ',1,  35,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
76429,'1 ',1,  35,   1,    21.530,     0.000,     0.000,     0.000,     0.000,   -11.650,   1,1, 0
76430,'1 ',1,  35,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
76431,'1 ',1,  35,   1,    19.350,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
76432,'1 ',1,  35,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
76433,'1 ',1,  35,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
76434,'1 ',1,  35,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
76435,'1 ',1,  35,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
76436,'1 ',1,  35,   1,    15.750,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
76437,'1 ',1,  35,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
76438,'1 ',1,  35,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
76439,'1 ',1,  35,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
76440,'1 ',1,  35,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
76441,'1 ',1,  35,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
76443,'1 ',1,  35,   1,    18.530,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
76444,'1 ',1,  35,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
76445,'1 ',1,  35,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
76446,'1 ',1,  35,   1,    18.250,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
76447,'1 ',1,  35,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
76448,'1 ',1,  35,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
76450,'1 ',1,  35,   1,    24.550,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
76451,'1 ',1,  35,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
76452,'1 ',1,  35,   1,    14.190,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
76457,'1 ',1,  24,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
76459,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76461,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76465,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76468,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76469,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76471,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76474,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76477,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76480,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76481,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76482,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76486,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76489,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76494,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76495,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76498,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76499,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76500,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76501,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76502,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76503,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76504,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76505,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76506,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76507,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76508,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76510,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76511,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76512,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76513,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76516,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76519,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76520,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76521,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76522,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76523,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76524,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76525,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76527,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76529,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76531,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76532,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76534,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76535,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76536,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76537,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76538,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76539,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76541,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76544,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76545,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76546,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76547,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76548,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76549,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76550,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76551,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76553,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76554,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76555,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76556,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76557,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76558,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76559,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76560,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76561,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76562,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76563,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76564,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76566,'1 ',1,  24,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76567,'1 ',1,  24,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
76568,'1 ',1,  24,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
76569,'1 ',1,  24,   1,    35.140,     0.000,     0.000,     0.000,     0.000,   -20.610,   1,1, 0
76570,'1 ',1,  24,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
76573,'1 ',1,  24,   1,    17.650,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
76574,'1 ',1,  24,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
76575,'1 ',1,  24,   1,    22.020,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
76576,'1 ',1,  24,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
76577,'1 ',1,  24,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
76578,'1 ',1,  24,   1,    22.080,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
76579,'1 ',1,  24,   1,    30.460,     0.000,     0.000,     0.000,     0.000,   -16.010,   1,1, 0
76580,'1 ',1,  24,   1,    16.270,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
76581,'1 ',1,  24,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
76583,'1 ',1,  24,   1,    29.610,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
76584,'1 ',1,  24,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
76585,'1 ',1,  24,   1,    16.920,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
76586,'1 ',1,  24,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
76587,'1 ',1,  24,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
76588,'1 ',1,  24,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
76589,'1 ',1,  24,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
76590,'1 ',1,  24,   1,    21.280,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
76591,'1 ',1,  24,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
76592,'1 ',1,  24,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
76593,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
76594,'1 ',1,  24,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
76595,'1 ',1,  24,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
76596,'1 ',1,  24,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
76597,'1 ',1,  24,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
76598,'1 ',1,  24,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
76599,'1 ',1,  24,   1,    23.550,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
76600,'1 ',1,  24,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
76601,'1 ',1,  24,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
76602,'1 ',1,  24,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
76603,'1 ',1,  24,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
76604,'1 ',1,  24,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
76605,'1 ',1,  24,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
76606,'1 ',1,  24,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
76607,'1 ',1,  24,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
76608,'1 ',1,  24,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
76609,'1 ',1,  24,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
76610,'1 ',1,  24,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
76611,'1 ',1,  24,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
76612,'1 ',1,  24,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
76613,'1 ',1,  24,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
76614,'1 ',1,  24,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
76615,'1 ',1,  24,   1,    18.690,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
76616,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
76617,'1 ',1,  24,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
76618,'1 ',1,  24,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
76619,'1 ',1,  24,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
76620,'1 ',1,  24,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
76621,'1 ',1,  24,   1,    28.950,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
76622,'1 ',1,  24,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
76623,'1 ',1,  24,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
76624,'1 ',1,  24,   1,    24.590,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
76625,'1 ',1,  24,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
76626,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
76627,'1 ',1,  24,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
76628,'1 ',1,  24,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
76629,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
76630,'1 ',1,  24,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
76631,'1 ',1,  24,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
76632,'1 ',1,  24,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
76633,'1 ',1,  24,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
76634,'1 ',1,  24,   1,     1.460,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
76635,'1 ',1,  24,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
76636,'1 ',1,  24,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
76637,'1 ',1,  24,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
76638,'1 ',1,  24,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
76639,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
76640,'1 ',1,  24,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
76641,'1 ',1,  24,   1,    21.650,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
76642,'1 ',1,  24,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
76643,'1 ',1,  24,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
76644,'1 ',1,  24,   1,    23.390,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
76645,'1 ',1,  24,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
76646,'1 ',1,  24,   1,    28.940,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
76647,'1 ',1,  24,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
76648,'1 ',1,  24,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
76649,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
76650,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
76651,'1 ',1,  24,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
76652,'1 ',1,  24,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
76653,'1 ',1,  24,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
76654,'1 ',1,  24,   1,    41.210,     0.000,     0.000,     0.000,     0.000,   -24.490,   1,1, 0
76655,'1 ',1,  24,   1,    21.370,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
76656,'1 ',1,  24,   1,    12.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76657,'1 ',1,  24,   1,    10.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76658,'1 ',1,  24,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
76659,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76660,'1 ',1,  24,   1,    11.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76661,'1 ',1,  24,   1,     2.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76662,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76663,'1 ',1,  24,   1,    21.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76664,'1 ',1,  24,   1,    12.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76665,'1 ',1,  24,   1,    26.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76666,'1 ',1,  24,   1,    10.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76667,'1 ',1,  24,   1,    23.450,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
76668,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
76669,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
76670,'1 ',1,  24,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
76671,'1 ',1,  24,   1,    26.050,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
76672,'1 ',1,  24,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
76673,'1 ',1,  24,   1,    21.050,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
76674,'1 ',1,  24,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
76675,'1 ',1,  24,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
76676,'1 ',1,  24,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
76677,'1 ',1,  24,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
76678,'1 ',1,  24,   1,    34.150,     0.000,     0.000,     0.000,     0.000,   -16.270,   1,1, 0
76679,'1 ',1,  24,   1,    17.620,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
76680,'1 ',1,  24,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
76681,'1 ',1,  24,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
76682,'1 ',1,  24,   1,    18.320,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
76683,'1 ',1,  24,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
76685,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
76686,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
76687,'1 ',1,  24,   1,    17.240,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
76688,'1 ',1,  24,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
76689,'1 ',1,  24,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
76690,'1 ',1,  24,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
76691,'1 ',1,  24,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
76692,'1 ',1,  24,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
76693,'1 ',1,  24,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
76694,'1 ',1,  24,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
76695,'1 ',1,  24,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
76696,'1 ',1,  24,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
76697,'1 ',1,  24,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
76698,'1 ',1,  24,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
76699,'1 ',1,  24,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
76700,'1 ',1,  24,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
76701,'1 ',1,  24,   1,    21.580,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
76703,'1 ',1,  24,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
76704,'1 ',1,  24,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
76705,'1 ',1,  24,   1,    29.630,     0.000,     0.000,     0.000,     0.000,   -11.400,   1,1, 0
76706,'1 ',1,  24,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
76707,'1 ',1,  24,   1,    19.250,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
76708,'1 ',1,  24,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
76709,'1 ',1,  24,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
76710,'1 ',1,  24,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
76711,'1 ',1,  24,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
76712,'1 ',1,  24,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
76713,'1 ',1,  24,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
76714,'1 ',1,  24,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
76715,'1 ',1,  24,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
76716,'1 ',1,  24,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
76717,'1 ',1,  24,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
76718,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
76719,'1 ',1,  24,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
76720,'1 ',1,  24,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
76721,'1 ',1,  24,   1,    35.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76722,'1 ',1,  24,   1,     1.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76723,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76724,'1 ',1,  24,   1,     5.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76725,'1 ',1,  24,   1,     9.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76726,'1 ',1,  24,   1,     5.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76728,'1 ',1,  24,   1,     4.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76729,'1 ',1,  24,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
76730,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76731,'1 ',1,  24,   1,    15.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76732,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76733,'1 ',1,  24,   1,     1.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76734,'1 ',1,  24,   1,    12.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76736,'1 ',1,  24,   1,    24.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76737,'1 ',1,  24,   1,     9.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76738,'1 ',1,  24,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76739,'1 ',1,  24,   1,     1.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76740,'1 ',1,  24,   1,    19.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76741,'1 ',1,  24,   1,     7.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76742,'1 ',1,  24,   1,    19.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76743,'1 ',1,  24,   1,    14.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76744,'1 ',1,  24,   1,     3.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76745,'1 ',1,  24,   1,     4.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76746,'1 ',1,  24,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
76747,'1 ',1,  24,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
76748,'1 ',1,  24,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
76749,'1 ',1,  24,   1,    16.420,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
76750,'1 ',1,  24,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
76751,'1 ',1,  24,   1,    19.310,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
76753,'1 ',1,  24,   1,    19.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76754,'1 ',1,  24,   1,    13.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
76755,'1 ',1,  24,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
76756,'1 ',1,  24,   1,    24.310,     0.000,     0.000,     0.000,     0.000,   -10.290,   1,1, 0
76757,'1 ',1,  24,   1,    25.810,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
76758,'1 ',1,  24,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
76759,'1 ',1,  24,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
76760,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
76761,'1 ',1,  24,   1,    21.980,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
76762,'1 ',1,  24,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
76763,'1 ',1,  24,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
76764,'1 ',1,  24,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
76765,'1 ',1,  24,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
76766,'1 ',1,  24,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
76767,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
76768,'1 ',1,  24,   1,    14.600,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
76769,'1 ',1,  24,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
76770,'1 ',1,  24,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
76771,'1 ',1,  24,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
76772,'1 ',1,  24,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
76773,'1 ',1,  24,   1,    17.510,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
76774,'1 ',1,  24,   1,    22.330,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
76775,'1 ',1,  24,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
76776,'1 ',1,  24,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
76777,'1 ',1,  24,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
76778,'1 ',1,  24,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
76779,'1 ',1,  24,   1,    45.710,     0.000,     0.000,     0.000,     0.000,   -18.760,   1,1, 0
76781,'1 ',1,  24,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
76782,'1 ',1,  24,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
76783,'1 ',1,  24,   1,    14.600,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
76784,'1 ',1,  24,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
76785,'1 ',1,  24,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
76786,'1 ',1,  24,   1,    26.780,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
76787,'1 ',1,  24,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
76788,'1 ',1,  24,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
76789,'1 ',1,  24,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
76790,'1 ',1,  24,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
76791,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
76792,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
76793,'1 ',1,  24,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
76794,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
76795,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
76796,'1 ',1,  24,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
76797,'1 ',1,  24,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
76798,'1 ',1,  24,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
76799,'1 ',1,  24,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
76800,'1 ',1,  24,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
76801,'1 ',1,  24,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
76802,'1 ',1,  24,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
76803,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
76804,'1 ',1,  24,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
76805,'1 ',1,  24,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
76806,'1 ',1,  24,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
76807,'1 ',1,  24,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
76808,'1 ',1,  24,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
76809,'1 ',1,  24,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
76810,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
76811,'1 ',1,  24,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
76812,'1 ',1,  24,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
76813,'1 ',1,  24,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
76814,'1 ',1,  24,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
76815,'1 ',1,  24,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
76816,'1 ',1,  24,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
76817,'1 ',1,  24,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
76818,'1 ',1,  24,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
76819,'1 ',1,  24,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
76820,'1 ',1,  24,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
76821,'1 ',1,  24,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
76822,'1 ',1,  24,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
76823,'1 ',1,  24,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
76824,'1 ',1,  24,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
76825,'1 ',1,  24,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
76826,'1 ',1,  24,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
76827,'1 ',1,  24,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
76828,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
76829,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
76830,'1 ',1,  24,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
76831,'1 ',1,  24,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
76832,'1 ',1,  24,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
76833,'1 ',1,  24,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
76834,'1 ',1,  24,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
76835,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
76836,'1 ',1,  24,   1,    16.520,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
76837,'1 ',1,  24,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
76838,'1 ',1,  24,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
76839,'1 ',1,  24,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
76840,'1 ',1,  24,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
76841,'1 ',1,  24,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
76842,'1 ',1,  24,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
76843,'1 ',1,  24,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
76844,'1 ',1,  24,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
76845,'1 ',1,  24,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
76846,'1 ',1,  24,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
76847,'1 ',1,  24,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
76848,'1 ',1,  24,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
76849,'1 ',1,  24,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
76850,'1 ',1,  24,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
76851,'1 ',1,  24,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
76852,'1 ',1,  24,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
76853,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
76854,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
76855,'1 ',1,  24,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
76856,'1 ',1,  24,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
76857,'1 ',1,  24,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
76858,'1 ',1,  24,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
76859,'1 ',1,  24,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
76860,'1 ',1,  24,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
76861,'1 ',1,  24,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
76862,'1 ',1,  24,   1,    41.510,     0.000,     0.000,     0.000,     0.000,   -21.250,   1,1, 0
76864,'1 ',1,  24,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
76865,'1 ',1,  24,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
76866,'1 ',1,  24,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
76867,'1 ',1,  24,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
76868,'1 ',1,  24,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
76869,'1 ',1,  24,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
76870,'1 ',1,  24,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
76871,'1 ',1,  24,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
76872,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
76873,'1 ',1,  24,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
76874,'1 ',1,  24,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
76875,'1 ',1,  24,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
76876,'1 ',1,  24,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
76877,'1 ',1,  24,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
76878,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
76879,'1 ',1,  24,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
76880,'1 ',1,  24,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
76881,'1 ',1,  24,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
76882,'1 ',1,  24,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
76883,'1 ',1,  24,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
76884,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
76885,'1 ',1,  24,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
76886,'1 ',1,  24,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
76887,'1 ',1,  24,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
76888,'1 ',1,  24,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
76889,'1 ',1,  24,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
76890,'1 ',1,  24,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
76891,'1 ',1,  24,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
76893,'1 ',1,  24,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
76894,'1 ',1,  24,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
76895,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
76896,'1 ',1,  24,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
76897,'1 ',1,  24,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
76898,'1 ',1,  24,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
76899,'1 ',1,  24,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
76900,'1 ',1,  24,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
76901,'1 ',1,  24,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
76902,'1 ',1,  24,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
76903,'1 ',1,  24,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
76904,'1 ',1,  24,   1,    16.560,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
76905,'1 ',1,  24,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
76906,'1 ',1,  24,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
76907,'1 ',1,  24,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
76908,'1 ',1,  24,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
76909,'1 ',1,  24,   1,    24.040,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
76910,'1 ',1,  24,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
76911,'1 ',1,  24,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
76912,'1 ',1,  24,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
76913,'1 ',1,  24,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
76914,'1 ',1,  24,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
76915,'1 ',1,  24,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
76916,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
76917,'1 ',1,  24,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
76918,'1 ',1,  24,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
76919,'1 ',1,  24,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
76920,'1 ',1,  24,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
76921,'1 ',1,  24,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
76922,'1 ',1,  24,   1,    26.070,     0.000,     0.000,     0.000,     0.000,    -9.960,   1,1, 0
76923,'1 ',1,  24,   1,    16.950,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
76924,'1 ',1,  24,   1,    25.550,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
76925,'1 ',1,  24,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
76926,'1 ',1,  24,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
76927,'1 ',1,  24,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
76928,'1 ',1,  24,   1,    21.000,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
76929,'1 ',1,  24,   1,    31.820,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
76930,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
76931,'1 ',1,  24,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
76932,'1 ',1,  24,   1,    28.330,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
76933,'1 ',1,  24,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
76934,'1 ',1,  24,   1,     1.920,     0.000,     0.000,     0.000,     0.000,    -0.480,   1,1, 0
76935,'1 ',1,  24,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
76936,'1 ',1,  24,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
76937,'1 ',1,  24,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
76938,'1 ',1,  24,   1,    36.020,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
76939,'1 ',1,  24,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
76940,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
76941,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
76942,'1 ',1,  24,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
76943,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
76944,'1 ',1,  24,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
76945,'1 ',1,  24,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
76946,'1 ',1,  24,   1,    18.180,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
76947,'1 ',1,  24,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
76948,'1 ',1,  24,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
76949,'1 ',1,  24,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
76950,'1 ',1,  24,   1,    13.350,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
76952,'1 ',1,  24,   1,    34.800,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
76953,'1 ',1,  24,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
76954,'1 ',1,  24,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
76955,'1 ',1,  24,   1,    26.230,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
76956,'1 ',1,  24,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
76957,'1 ',1,  24,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
76958,'1 ',1,  24,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
76959,'1 ',1,  24,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
76960,'1 ',1,  24,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
76961,'1 ',1,  24,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
76962,'1 ',1,  24,   1,    32.260,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
76963,'1 ',1,  24,   1,    20.220,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
76964,'1 ',1,  24,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
76965,'1 ',1,  24,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
76966,'1 ',1,  24,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
76967,'1 ',1,  24,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
76968,'1 ',1,  24,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
76969,'1 ',1,  24,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
76970,'1 ',1,  24,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
76971,'1 ',1,  24,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
76972,'1 ',1,  24,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
76973,'1 ',1,  24,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
76974,'1 ',1,  24,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
76975,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
76976,'1 ',1,  24,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
76977,'1 ',1,  24,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
76978,'1 ',1,  24,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
76979,'1 ',1,  24,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
76980,'1 ',1,  24,   1,    40.930,     0.000,     0.000,     0.000,     0.000,   -20.050,   1,1, 0
76982,'1 ',1,  24,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
76983,'1 ',1,  24,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
76984,'1 ',1,  24,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
76985,'1 ',1,  24,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
76986,'1 ',1,  24,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
76987,'1 ',1,  24,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
76988,'1 ',1,  24,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
76989,'1 ',1,  24,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
76990,'1 ',1,  24,   1,    28.420,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
76991,'1 ',1,  24,   1,    21.110,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
76992,'1 ',1,  24,   1,    13.950,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
76993,'1 ',1,  24,   1,     2.830,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
76994,'1 ',1,  24,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
76995,'1 ',1,  24,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
76996,'1 ',1,  24,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
76997,'1 ',1,  24,   1,    20.520,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
76998,'1 ',1,  24,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
76999,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
77000,'1 ',1,  24,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
77001,'1 ',1,  24,   1,    22.920,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
77002,'1 ',1,  24,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
77003,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
77004,'1 ',1,  24,   1,    25.870,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
77005,'1 ',1,  24,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
77006,'1 ',1,  24,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
77007,'1 ',1,  24,   1,    24.550,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
77008,'1 ',1,  24,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
77009,'1 ',1,  24,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
77010,'1 ',1,  24,   1,    20.710,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
77011,'1 ',1,  24,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
77012,'1 ',1,  24,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
77013,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
77014,'1 ',1,  24,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
77015,'1 ',1,  24,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -0.200,   1,1, 0
77016,'1 ',1,  24,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
77017,'1 ',1,  24,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
77018,'1 ',1,  24,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
77019,'1 ',1,  24,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
77020,'1 ',1,  24,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
77021,'1 ',1,  24,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
77022,'1 ',1,  24,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
77023,'1 ',1,  24,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
77024,'1 ',1,  24,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
77025,'1 ',1,  24,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
77026,'1 ',1,  24,   1,    19.840,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
77027,'1 ',1,  24,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
77028,'1 ',1,  24,   1,    21.750,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
77030,'1 ',1,  24,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
77031,'1 ',1,  24,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
77034,'1 ',1,  24,   1,    27.880,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
77035,'1 ',1,  24,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
77036,'1 ',1,  24,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
77038,'1 ',1,  24,   1,    26.580,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
77039,'1 ',1,  24,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
77040,'1 ',1,  24,   1,    22.530,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
77041,'1 ',1,  24,   1,    21.890,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
77042,'1 ',1,  24,   1,    60.650,     0.000,     0.000,     0.000,     0.000,   -29.480,   1,1, 0
77044,'1 ',1,  24,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
77045,'1 ',1,  24,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
77046,'1 ',1,  24,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
77047,'1 ',1,  24,   1,    27.690,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
77048,'1 ',1,  24,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
77049,'1 ',1,  24,   1,    19.590,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
77050,'1 ',1,  24,   1,    16.350,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
77051,'1 ',1,  24,   1,    17.290,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
77052,'1 ',1,  24,   1,    24.790,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
77055,'1 ',1,  24,   1,    32.630,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
77057,'1 ',1,  24,   1,    22.380,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
77058,'1 ',1,  24,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
77059,'1 ',1,  24,   1,    25.620,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
77060,'1 ',1,  24,   1,    18.800,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
77061,'1 ',1,  24,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
77062,'1 ',1,  24,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
77063,'1 ',1,  24,   1,    16.090,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
77064,'1 ',1,  24,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
77065,'1 ',1,  24,   1,    16.040,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
77066,'1 ',1,  24,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
77067,'1 ',1,  24,   1,    19.810,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
77068,'1 ',1,  24,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
77069,'1 ',1,  24,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
77070,'1 ',1,  24,   1,    20.820,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
77071,'1 ',1,  24,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
77072,'1 ',1,  24,   1,    30.490,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
77073,'1 ',1,  24,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
77074,'1 ',1,  24,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
77075,'1 ',1,  24,   1,    22.650,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
77076,'1 ',1,  24,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
77077,'1 ',1,  24,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
77078,'1 ',1,  24,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
77079,'1 ',1,  24,   1,    21.310,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
77080,'1 ',1,  24,   1,    22.610,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
77081,'1 ',1,  24,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
77082,'1 ',1,  24,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
77083,'1 ',1,  24,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
77084,'1 ',1,  24,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
77085,'1 ',1,  24,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
77086,'1 ',1,  24,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
77087,'1 ',1,  24,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
77088,'1 ',1,  24,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
77089,'1 ',1,  24,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
77090,'1 ',1,  24,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
77091,'1 ',1,  24,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
77092,'1 ',1,  24,   1,    14.690,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
77093,'1 ',1,  24,   1,    21.400,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
77096,'1 ',1,  24,   1,    29.030,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
77097,'1 ',1,  24,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
77099,'1 ',1,  24,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
77100,'1 ',1,  24,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
77101,'1 ',1,  24,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
77102,'1 ',1,  24,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
77103,'1 ',1,  24,   1,    19.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77104,'1 ',1,  24,   1,    23.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77105,'1 ',1,  24,   1,     3.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77108,'1 ',1,  24,   1,    11.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77109,'1 ',1,  24,   1,    34.720,     0.000,     0.000,     0.000,     0.000,   -11.610,   1,1, 0
77110,'1 ',1,  24,   1,    36.760,     0.000,     0.000,     0.000,     0.000,   -14.720,   1,1, 0
77111,'1 ',1,  24,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
77113,'1 ',1,  24,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
77114,'1 ',1,  24,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
77115,'1 ',1,  24,   1,    16.920,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
77116,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
77117,'1 ',1,  24,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
77118,'1 ',1,  24,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
77119,'1 ',1,  24,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
77120,'1 ',1,  24,   1,    12.260,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
77122,'1 ',1,  24,   1,    29.400,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
77123,'1 ',1,  24,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
77124,'1 ',1,  24,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
77125,'1 ',1,  24,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
77126,'1 ',1,  24,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
77127,'1 ',1,  24,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
77128,'1 ',1,  24,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
77129,'1 ',1,  24,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
77130,'1 ',1,  24,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
77131,'1 ',1,  24,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
77132,'1 ',1,  24,   1,    26.970,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
77133,'1 ',1,  24,   1,    18.360,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
77134,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
77135,'1 ',1,  24,   1,     1.490,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
77136,'1 ',1,  24,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
77137,'1 ',1,  24,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
77138,'1 ',1,  24,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
77139,'1 ',1,  24,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
77140,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
77141,'1 ',1,  24,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
77142,'1 ',1,  24,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
77143,'1 ',1,  24,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
77144,'1 ',1,  24,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
77145,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
77146,'1 ',1,  24,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
77147,'1 ',1,  24,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
77148,'1 ',1,  24,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
77149,'1 ',1,  24,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
77150,'1 ',1,  24,   1,     2.130,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
77151,'1 ',1,  24,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
77152,'1 ',1,  24,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
77153,'1 ',1,  24,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
77154,'1 ',1,  24,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
77155,'1 ',1,  24,   1,    22.590,     0.000,     0.000,     0.000,     0.000,   -11.790,   1,1, 0
77156,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
77157,'1 ',1,  24,   1,    71.120,     0.000,     0.000,     0.000,     0.000,   -26.570,   1,1, 0
77159,'1 ',1,  24,   1,    19.510,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
77160,'1 ',1,  24,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
77163,'1 ',1,  24,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
77164,'1 ',1,  24,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
77165,'1 ',1,  24,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
77166,'1 ',1,  24,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
77167,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
77168,'1 ',1,  24,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
77169,'1 ',1,  24,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
77170,'1 ',1,  24,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
77171,'1 ',1,  24,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
77172,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
77173,'1 ',1,  24,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
77174,'1 ',1,  24,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
77175,'1 ',1,  24,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
77176,'1 ',1,  24,   1,    27.390,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
77177,'1 ',1,  24,   1,    27.600,     0.000,     0.000,     0.000,     0.000,   -13.570,   1,1, 0
77178,'1 ',1,  24,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
77180,'1 ',1,  24,   1,    29.980,     0.000,     0.000,     0.000,     0.000,   -17.450,   1,1, 0
77181,'1 ',1,  24,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
77183,'1 ',1,  24,   1,    38.170,     0.000,     0.000,     0.000,     0.000,   -17.980,   1,1, 0
77184,'1 ',1,  24,   1,    26.740,     0.000,     0.000,     0.000,     0.000,   -12.390,   1,1, 0
77185,'1 ',1,  24,   1,    19.120,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
77186,'1 ',1,  24,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
77187,'1 ',1,  24,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
77188,'1 ',1,  24,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
77189,'1 ',1,  24,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
77190,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
77191,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
77192,'1 ',1,  24,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
77193,'1 ',1,  24,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
77194,'1 ',1,  24,   1,    34.130,     0.000,     0.000,     0.000,     0.000,   -13.460,   1,1, 0
77195,'1 ',1,  24,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
77196,'1 ',1,  24,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
77197,'1 ',1,  24,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
77198,'1 ',1,  24,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
77199,'1 ',1,  24,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
77200,'1 ',1,  24,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
77201,'1 ',1,  24,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
77202,'1 ',1,  24,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
77203,'1 ',1,  24,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
77204,'1 ',1,  24,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
77205,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
77206,'1 ',1,  24,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
77207,'1 ',1,  24,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
77208,'1 ',1,  24,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
77209,'1 ',1,  24,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
77210,'1 ',1,  24,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
77211,'1 ',1,  24,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
77212,'1 ',1,  24,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
77213,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
77214,'1 ',1,  24,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
77215,'1 ',1,  24,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
77216,'1 ',1,  24,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
77217,'1 ',1,  24,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
77218,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
77219,'1 ',1,  24,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
77220,'1 ',1,  24,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
77221,'1 ',1,  24,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.440,   1,1, 0
77222,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
77223,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
77225,'1 ',1,  24,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
77226,'1 ',1,  24,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
77227,'1 ',1,  24,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
77228,'1 ',1,  24,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
77229,'1 ',1,  24,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
77230,'1 ',1,  24,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
77232,'1 ',1,  24,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
77233,'1 ',1,  24,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
77234,'1 ',1,  24,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
77235,'1 ',1,  24,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
77237,'1 ',1,  24,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
77238,'1 ',1,  24,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
77239,'1 ',1,  24,   1,    26.180,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
77240,'1 ',1,  24,   1,    17.250,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
77241,'1 ',1,  24,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
77242,'1 ',1,  24,   1,    23.270,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
77243,'1 ',1,  24,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
77244,'1 ',1,  24,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
77245,'1 ',1,  24,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
77246,'1 ',1,  24,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
77247,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
77248,'1 ',1,  24,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
77249,'1 ',1,  24,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
77250,'1 ',1,  24,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
77251,'1 ',1,  24,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
77252,'1 ',1,  24,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
77253,'1 ',1,  24,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
77254,'1 ',1,  24,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
77255,'1 ',1,  24,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
77256,'1 ',1,  24,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
77257,'1 ',1,  24,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
77258,'1 ',1,  24,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
77259,'1 ',1,  24,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
77260,'1 ',1,  24,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
77261,'1 ',1,  24,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
77262,'1 ',1,  24,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
77263,'1 ',1,  24,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
77264,'1 ',1,  24,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
77265,'1 ',1,  24,   1,    12.950,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
77266,'1 ',1,  24,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
77267,'1 ',1,  24,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
77268,'1 ',1,  24,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
77269,'1 ',1,  24,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
77270,'1 ',1,  24,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
77271,'1 ',1,  24,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
77272,'1 ',1,  24,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
77273,'1 ',1,  24,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
77274,'1 ',1,  24,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
77275,'1 ',1,  24,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
77276,'1 ',1,  24,   1,     1.500,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
77277,'1 ',1,  24,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
77278,'1 ',1,  24,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
77279,'1 ',1,  24,   1,    24.900,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
77280,'1 ',1,  24,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
77281,'1 ',1,  24,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
77282,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
77283,'1 ',1,  24,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
77284,'1 ',1,  24,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
77285,'1 ',1,  24,   1,    26.320,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
77286,'1 ',1,  24,   1,    14.730,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
77287,'1 ',1,  24,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
77288,'1 ',1,  24,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
77289,'1 ',1,  24,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
77290,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
77291,'1 ',1,  24,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
77292,'1 ',1,  24,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
77293,'1 ',1,  24,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
77294,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
77295,'1 ',1,  24,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
77296,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
77297,'1 ',1,  24,   1,     1.670,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
77298,'1 ',1,  24,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
77299,'1 ',1,  24,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
77300,'1 ',1,  24,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
77301,'1 ',1,  24,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
77302,'1 ',1,  24,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
77303,'1 ',1,  24,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
77304,'1 ',1,  24,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
77305,'1 ',1,  24,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.230,   1,1, 0
77306,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
77307,'1 ',1,  24,   1,     1.660,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
77308,'1 ',1,  24,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
77309,'1 ',1,  24,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
77310,'1 ',1,  24,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
77311,'1 ',1,  24,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
77312,'1 ',1,  24,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
77313,'1 ',1,  24,   1,     0.840,     0.000,     0.000,     0.000,     0.000,    -0.210,   1,1, 0
77314,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
77315,'1 ',1,  24,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
77316,'1 ',1,  24,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
77317,'1 ',1,  24,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
77318,'1 ',1,  24,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
77319,'1 ',1,  24,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
77320,'1 ',1,  24,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
77321,'1 ',1,  24,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
77322,'1 ',1,  24,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
77323,'1 ',1,  24,   1,    30.590,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
77324,'1 ',1,  24,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
77325,'1 ',1,  24,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
77326,'1 ',1,  24,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
77327,'1 ',1,  24,   1,    11.180,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
77328,'1 ',1,  24,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
77329,'1 ',1,  24,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
77330,'1 ',1,  24,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
77331,'1 ',1,  24,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
77332,'1 ',1,  24,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
77333,'1 ',1,  24,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
77334,'1 ',1,  24,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
77336,'1 ',1,  24,   1,    31.740,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
77337,'1 ',1,  24,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
77338,'1 ',1,  24,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
77339,'1 ',1,  24,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
77340,'1 ',1,  24,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
77341,'1 ',1,  24,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
77342,'1 ',1,  24,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
77343,'1 ',1,  24,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
77344,'1 ',1,  24,   1,     1.240,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
77345,'1 ',1,  24,   1,    15.740,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
77346,'1 ',1,  24,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
77347,'1 ',1,  24,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
77348,'1 ',1,  24,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
77349,'1 ',1,  24,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
77350,'1 ',1,  24,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
77351,'1 ',1,  24,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
77352,'1 ',1,  24,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
77353,'1 ',1,  24,   1,     1.440,     0.000,     0.000,     0.000,     0.000,    -0.360,   1,1, 0
77354,'1 ',1,  24,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
77355,'1 ',1,  24,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
77356,'1 ',1,  24,   1,    13.620,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
77357,'1 ',1,  24,   1,    20.140,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
77358,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
77359,'1 ',1,  24,   1,    58.320,     0.000,     0.000,     0.000,     0.000,   -28.520,   1,1, 0
77360,'1 ',1,  24,   1,    20.780,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
77361,'1 ',1,  24,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
77362,'1 ',1,  24,   1,    25.370,     0.000,     0.000,     0.000,     0.000,   -12.750,   1,1, 0
77363,'1 ',1,  24,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
77364,'1 ',1,  24,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
77365,'1 ',1,  24,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
77366,'1 ',1,  24,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
77367,'1 ',1,  24,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
77368,'1 ',1,  24,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
77369,'1 ',1,  24,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
77370,'1 ',1,  24,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
77371,'1 ',1,  24,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
77372,'1 ',1,  24,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
77373,'1 ',1,  24,   1,    13.050,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
77374,'1 ',1,  24,   1,    12.900,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
77375,'1 ',1,  24,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
77376,'1 ',1,  24,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
77377,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
77378,'1 ',1,  24,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
77379,'1 ',1,  24,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
77380,'1 ',1,  24,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
77381,'1 ',1,  24,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
77382,'1 ',1,  24,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
77383,'1 ',1,  24,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
77384,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
77385,'1 ',1,  24,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
77387,'1 ',1,  24,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
77388,'1 ',1,  24,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
77389,'1 ',1,  24,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
77390,'1 ',1,  24,   1,    26.040,     0.000,     0.000,     0.000,     0.000,   -12.180,   1,1, 0
77391,'1 ',1,  24,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
77392,'1 ',1,  24,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
77393,'1 ',1,  24,   1,    17.740,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
77394,'1 ',1,  24,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
77396,'1 ',1,  24,   1,    16.840,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
77397,'1 ',1,  24,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
77398,'1 ',1,  24,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
77399,'1 ',1,  24,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
77400,'1 ',1,  24,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
77401,'1 ',1,  24,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
77402,'1 ',1,  24,   1,    26.380,     0.000,     0.000,     0.000,     0.000,   -12.960,   1,1, 0
77403,'1 ',1,  24,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -9.840,   1,1, 0
77404,'1 ',1,  24,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
77405,'1 ',1,  24,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
77406,'1 ',1,  24,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
77407,'1 ',1,  24,   1,    18.480,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
77408,'1 ',1,  24,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
77409,'1 ',1,  24,   1,    19.370,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
77410,'1 ',1,  24,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
77411,'1 ',1,  24,   1,    18.220,     0.000,     0.000,     0.000,     0.000,   -10.860,   1,1, 0
77412,'1 ',1,  24,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
77413,'1 ',1,  24,   1,    35.470,     0.000,     0.000,     0.000,     0.000,   -10.430,   1,1, 0
77414,'1 ',1,  24,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
77415,'1 ',1,  24,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
77416,'1 ',1,  24,   1,    20.730,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
77417,'1 ',1,  24,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
77418,'1 ',1,  24,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
77419,'1 ',1,  24,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
77420,'1 ',1,  24,   1,    23.330,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
77421,'1 ',1,  24,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
77422,'1 ',1,  24,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
77423,'1 ',1,  24,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
77424,'1 ',1,  24,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
77425,'1 ',1,  24,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
77426,'1 ',1,  24,   1,    79.690,     0.000,     0.000,     0.000,     0.000,   -38.580,   1,1, 0
77428,'1 ',1,  24,   1,    32.000,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
77429,'1 ',1,  24,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
77430,'1 ',1,  24,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
77431,'1 ',1,  24,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
77432,'1 ',1,  24,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
77433,'1 ',1,  24,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
77434,'1 ',1,  24,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
77435,'1 ',1,  24,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
77436,'1 ',1,  24,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
77437,'1 ',1,  24,   1,    25.420,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
77438,'1 ',1,  24,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
77439,'1 ',1,  24,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
77440,'1 ',1,  24,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
77441,'1 ',1,  24,   1,    27.440,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
77442,'1 ',1,  24,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
77443,'1 ',1,  24,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
77444,'1 ',1,  24,   1,     8.030,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
77446,'1 ',1,  24,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
77447,'1 ',1,  24,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
77448,'1 ',1,  24,   1,    18.630,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
77449,'1 ',1,  24,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
77451,'1 ',1,  24,   1,    37.130,     0.000,     0.000,     0.000,     0.000,   -14.340,   1,1, 0
77452,'1 ',1,  24,   1,    28.210,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
77454,'1 ',1,  24,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
77455,'1 ',1,  24,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
77456,'1 ',1,  24,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
77457,'1 ',1,  24,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
77458,'1 ',1,  24,   1,    29.960,     0.000,     0.000,     0.000,     0.000,   -15.460,   1,1, 0
77459,'1 ',1,  24,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
77460,'1 ',1,  24,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
77461,'1 ',1,  24,   1,    20.650,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
77462,'1 ',1,  24,   1,    21.300,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
77463,'1 ',1,  24,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
77464,'1 ',1,  24,   1,    19.520,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
77465,'1 ',1,  24,   1,    42.960,     0.000,     0.000,     0.000,     0.000,   -18.080,   1,1, 0
77467,'1 ',1,  24,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
77468,'1 ',1,  24,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
77469,'1 ',1,  24,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
77471,'1 ',1,  24,   1,    21.340,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
77472,'1 ',1,  24,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
77473,'1 ',1,  24,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
77474,'1 ',1,  24,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
77475,'1 ',1,  24,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
77476,'1 ',1,  24,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
77477,'1 ',1,  24,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
77478,'1 ',1,  24,   1,    16.850,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
77479,'1 ',1,  24,   1,    22.480,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
77480,'1 ',1,  24,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
77481,'1 ',1,  24,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
77482,'1 ',1,  24,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
77483,'1 ',1,  24,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
77484,'1 ',1,  24,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
77485,'1 ',1,  24,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
77486,'1 ',1,  24,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
77487,'1 ',1,  24,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
77488,'1 ',1,  24,   1,    42.320,     0.000,     0.000,     0.000,     0.000,   -24.210,   1,1, 0
77490,'1 ',1,  24,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
77491,'1 ',1,  24,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
77492,'1 ',1,  24,   1,    19.110,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
77493,'1 ',1,  24,   1,    15.030,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
77494,'1 ',1,  24,   1,    16.060,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
77495,'1 ',1,  24,   1,    16.170,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
77496,'1 ',1,  24,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
77497,'1 ',1,  24,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
77499,'1 ',1,  24,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
77500,'1 ',1,  24,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
77501,'1 ',1,  24,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
77502,'1 ',1,  24,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
77503,'1 ',1,  24,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
77504,'1 ',1,  24,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
77505,'1 ',1,  24,   1,    18.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77506,'1 ',1,  24,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
77507,'1 ',1,  24,   1,    16.860,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
77508,'1 ',1,  24,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
77509,'1 ',1,  24,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
77510,'1 ',1,  24,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -0.850,   1,1, 0
77511,'1 ',1,  24,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
77512,'1 ',1,  24,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
77513,'1 ',1,  24,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
77514,'1 ',1,  24,   1,    18.060,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
77515,'1 ',1,  24,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
77516,'1 ',1,  24,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
77517,'1 ',1,  24,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
77518,'1 ',1,  24,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
77519,'1 ',1,  24,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
77520,'1 ',1,  24,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
77521,'1 ',1,  24,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
77522,'1 ',1,  24,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
77524,'1 ',1,  24,   1,    32.580,     0.000,     0.000,     0.000,     0.000,   -13.540,   1,1, 0
77525,'1 ',1,  24,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
77526,'1 ',1,  24,   1,    24.660,     0.000,     0.000,     0.000,     0.000,   -10.850,   1,1, 0
77527,'1 ',1,  24,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
77528,'1 ',1,  24,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
77529,'1 ',1,  24,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
77530,'1 ',1,  24,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
77531,'1 ',1,  24,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
77532,'1 ',1,  24,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
77533,'1 ',1,  24,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
77534,'1 ',1,  24,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
77536,'1 ',1,  24,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
77538,'1 ',1,  24,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
77539,'1 ',1,  24,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
77540,'1 ',1,  24,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
77542,'1 ',1,  24,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
77543,'1 ',1,  24,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
77544,'1 ',1,  24,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
77545,'1 ',1,  24,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
77546,'1 ',1,  24,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
77547,'1 ',1,  24,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
77549,'1 ',1,  24,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
77550,'1 ',1,  24,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
77551,'1 ',1,  24,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
77552,'1 ',1,  24,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
77553,'1 ',1,  24,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
77554,'1 ',1,  24,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
77556,'1 ',1,  24,   1,    44.170,     0.000,     0.000,     0.000,     0.000,   -19.590,   1,1, 0
77558,'1 ',1,  24,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
77559,'1 ',1,  24,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
77560,'1 ',1,  24,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
77561,'1 ',1,  24,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
77562,'1 ',1,  24,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
77563,'1 ',1,  24,   1,    31.380,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
77564,'1 ',1,  24,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
77565,'1 ',1,  24,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
77566,'1 ',1,  24,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
77567,'1 ',1,  24,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
77568,'1 ',1,  24,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
77569,'1 ',1,  24,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
77570,'1 ',1,  24,   1,    24.220,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
77571,'1 ',1,  24,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
77572,'1 ',1,  24,   1,    19.260,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
77573,'1 ',1,  24,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
77574,'1 ',1,  24,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
77575,'1 ',1,  24,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
77576,'1 ',1,  24,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
77577,'1 ',1,  24,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
77578,'1 ',1,  24,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
77579,'1 ',1,  24,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
77580,'1 ',1,  24,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
77581,'1 ',1,  24,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
77582,'1 ',1,  24,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
77583,'1 ',1,  24,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
77584,'1 ',1,  24,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
77585,'1 ',1,  24,   1,    16.760,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
77586,'1 ',1,  24,   1,    24.620,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
77587,'1 ',1,  24,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
77588,'1 ',1,  24,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
77589,'1 ',1,  24,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
77591,'1 ',1,  24,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
77592,'1 ',1,  24,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
77593,'1 ',1,  24,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
77594,'1 ',1,  24,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
77595,'1 ',1,  24,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
77596,'1 ',1,  24,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
77597,'1 ',1,  24,   1,    19.070,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
77598,'1 ',1,  24,   1,    18.490,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
77599,'1 ',1,  24,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
77600,'1 ',1,  24,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
77601,'1 ',1,  24,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
77602,'1 ',1,  24,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
77603,'1 ',1,  24,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
77604,'1 ',1,  24,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
77605,'1 ',1,  24,   1,    12.620,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
77606,'1 ',1,  24,   1,    14.100,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
77607,'1 ',1,  24,   1,    23.070,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
77608,'1 ',1,  24,   1,    32.210,     0.000,     0.000,     0.000,     0.000,   -15.600,   1,1, 0
77609,'1 ',1,  24,   1,    19.190,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
77610,'1 ',1,  24,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
77614,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77618,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77621,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77623,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77625,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77630,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77632,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77633,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77634,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77636,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77638,'1 ',1,  23,   1,    60.830,     0.000,     0.000,     0.000,     0.000,   -46.050,   1,1, 0
77639,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77641,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77644,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77645,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77647,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77648,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77651,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77652,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77654,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77655,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77656,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77659,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77661,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77662,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77663,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77664,'1 ',1,  23,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77666,'1 ',1,  29,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
77667,'1 ',1,  29,   1,    35.400,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
77672,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77676,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77682,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77684,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77690,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77691,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77693,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77696,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77697,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77705,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77710,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77711,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77712,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77714,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77716,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77719,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77720,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77721,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77723,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77724,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77725,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77728,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77730,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77731,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77732,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77733,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77734,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77735,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77736,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77737,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77738,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77739,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77740,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77741,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77742,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77743,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77744,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77745,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77746,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77747,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77748,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77749,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77750,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77751,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77752,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77754,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77756,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77758,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77759,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77760,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77761,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77762,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77763,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77764,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77765,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77766,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77770,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77771,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77772,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77773,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77774,'1 ',1,  29,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
77775,'1 ',1,  23,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
77776,'1 ',1,  23,   1,    18.290,     0.000,     0.000,     0.000,     0.000,   -11.090,   1,1, 0
77777,'1 ',1,  23,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
77778,'1 ',1,  23,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
77779,'1 ',1,  23,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
77780,'1 ',1,  23,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
77781,'1 ',1,  23,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
77782,'1 ',1,  23,   1,    26.690,     0.000,     0.000,     0.000,     0.000,   -21.930,   1,1, 0
77783,'1 ',1,  23,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
77784,'1 ',1,  23,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
77785,'1 ',1,  23,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
77786,'1 ',1,  23,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
77787,'1 ',1,  23,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
77788,'1 ',1,  23,   1,     1.430,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
77789,'1 ',1,  23,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
77790,'1 ',1,  23,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
77791,'1 ',1,  23,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
77792,'1 ',1,  23,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
77793,'1 ',1,  23,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -0.430,   1,1, 0
77794,'1 ',1,  23,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
77795,'1 ',1,  23,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
77797,'1 ',1,  23,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
77798,'1 ',1,  23,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
77799,'1 ',1,  23,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
77800,'1 ',1,  23,   1,    27.020,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
77801,'1 ',1,  23,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
77802,'1 ',1,  23,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
77803,'1 ',1,  23,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
77804,'1 ',1,  23,   1,    16.060,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
77806,'1 ',1,  23,   1,    18.350,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
77807,'1 ',1,  23,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
77808,'1 ',1,  23,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
77809,'1 ',1,  23,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
77810,'1 ',1,  23,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
77811,'1 ',1,  23,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
77812,'1 ',1,  23,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
77813,'1 ',1,  23,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
77814,'1 ',1,  23,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
77815,'1 ',1,  23,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
77816,'1 ',1,  23,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
77817,'1 ',1,  23,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
77818,'1 ',1,  23,   1,    17.950,     0.000,     0.000,     0.000,     0.000,   -10.600,   1,1, 0
77819,'1 ',1,  23,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
77821,'1 ',1,  23,   1,    19.450,     0.000,     0.000,     0.000,     0.000,   -10.410,   1,1, 0
77822,'1 ',1,  23,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
77823,'1 ',1,  23,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
77824,'1 ',1,  23,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
77825,'1 ',1,  23,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
77826,'1 ',1,  23,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
77827,'1 ',1,  23,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
77828,'1 ',1,  23,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
77829,'1 ',1,  23,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
77830,'1 ',1,  23,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
77831,'1 ',1,  23,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
77832,'1 ',1,  23,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
77833,'1 ',1,  23,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
77834,'1 ',1,  23,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
77835,'1 ',1,  23,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
77836,'1 ',1,  23,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
77837,'1 ',1,  23,   1,     6.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
77838,'1 ',1,  23,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
77839,'1 ',1,  23,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
77840,'1 ',1,  23,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
77841,'1 ',1,  23,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
77842,'1 ',1,  23,   1,    19.180,     0.000,     0.000,     0.000,     0.000,   -13.410,   1,1, 0
77843,'1 ',1,  23,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
77844,'1 ',1,  23,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
77845,'1 ',1,  23,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
77847,'1 ',1,  23,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
77848,'1 ',1,  23,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
77849,'1 ',1,  23,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
77850,'1 ',1,  23,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
77851,'1 ',1,  23,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
77852,'1 ',1,  23,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
77853,'1 ',1,  23,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
77854,'1 ',1,  23,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
77855,'1 ',1,  23,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
77856,'1 ',1,  23,   1,    18.630,     0.000,     0.000,     0.000,     0.000,   -12.410,   1,1, 0
77857,'1 ',1,  23,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
77858,'1 ',1,  23,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
77859,'1 ',1,  23,   1,    19.260,     0.000,     0.000,     0.000,     0.000,   -11.200,   1,1, 0
77860,'1 ',1,  23,   1,    20.900,     0.000,     0.000,     0.000,     0.000,   -13.520,   1,1, 0
77862,'1 ',1,  23,   1,    16.520,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
77863,'1 ',1,  23,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
77864,'1 ',1,  23,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
77865,'1 ',1,  23,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
77866,'1 ',1,  23,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
77867,'1 ',1,  23,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
77868,'1 ',1,  23,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
77869,'1 ',1,  23,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
77870,'1 ',1,  23,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
77871,'1 ',1,  23,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
77872,'1 ',1,  23,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
77873,'1 ',1,  23,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
77874,'1 ',1,  23,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
77875,'1 ',1,  23,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
77876,'1 ',1,  23,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
77877,'1 ',1,  23,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
77878,'1 ',1,  23,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
77879,'1 ',1,  23,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
77880,'1 ',1,  23,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
77881,'1 ',1,  23,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
77882,'1 ',1,  23,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
77883,'1 ',1,  23,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
77884,'1 ',1,  23,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
77885,'1 ',1,  23,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
77886,'1 ',1,  23,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
77887,'1 ',1,  23,   1,     3.110,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
77888,'1 ',1,  23,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
77889,'1 ',1,  23,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
77890,'1 ',1,  23,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
77891,'1 ',1,  23,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
77892,'1 ',1,  23,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
77893,'1 ',1,  23,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
77894,'1 ',1,  23,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
77895,'1 ',1,  23,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
77897,'1 ',1,  23,   1,    26.790,     0.000,     0.000,     0.000,     0.000,   -19.560,   1,1, 0
77898,'1 ',1,  23,   1,    23.250,     0.000,     0.000,     0.000,     0.000,   -16.270,   1,1, 0
77899,'1 ',1,  23,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
77900,'1 ',1,  23,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
77901,'1 ',1,  23,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
77902,'1 ',1,  23,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
77903,'1 ',1,  23,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
77904,'1 ',1,  23,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
77905,'1 ',1,  23,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
77906,'1 ',1,  23,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
77907,'1 ',1,  23,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
77908,'1 ',1,  23,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
77909,'1 ',1,  23,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
77910,'1 ',1,  23,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
77911,'1 ',1,  23,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
77912,'1 ',1,  23,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
77913,'1 ',1,  23,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
77914,'1 ',1,  23,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
77915,'1 ',1,  23,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
77916,'1 ',1,  23,   1,    19.220,     0.000,     0.000,     0.000,     0.000,   -12.910,   1,1, 0
77918,'1 ',1,  23,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -9.210,   1,1, 0
77919,'1 ',1,  23,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
77920,'1 ',1,  23,   1,    17.380,     0.000,     0.000,     0.000,     0.000,   -13.380,   1,1, 0
77921,'1 ',1,  23,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
77922,'1 ',1,  23,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
77923,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
77924,'1 ',1,  23,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
77925,'1 ',1,  23,   1,     3.660,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
77926,'1 ',1,  23,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
77927,'1 ',1,  23,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
77928,'1 ',1,  23,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
77929,'1 ',1,  23,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
77930,'1 ',1,  23,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
77931,'1 ',1,  23,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
77932,'1 ',1,  23,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
77933,'1 ',1,  23,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
77934,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
77935,'1 ',1,  23,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
77936,'1 ',1,  23,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
77938,'1 ',1,  23,   1,    20.570,     0.000,     0.000,     0.000,     0.000,   -14.110,   1,1, 0
77939,'1 ',1,  23,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
77940,'1 ',1,  23,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
77941,'1 ',1,  23,   1,    13.690,     0.000,     0.000,     0.000,     0.000,   -10.060,   1,1, 0
77942,'1 ',1,  23,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
77943,'1 ',1,  23,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
77944,'1 ',1,  23,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
77945,'1 ',1,  23,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
77946,'1 ',1,  23,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
77947,'1 ',1,  23,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
77948,'1 ',1,  23,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
77949,'1 ',1,  23,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
77950,'1 ',1,  23,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
77951,'1 ',1,  23,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
77952,'1 ',1,  23,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
77953,'1 ',1,  23,   1,     3.880,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
77954,'1 ',1,  23,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
77955,'1 ',1,  23,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
77956,'1 ',1,  23,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
77957,'1 ',1,  23,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
77958,'1 ',1,  23,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
77959,'1 ',1,  23,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
77960,'1 ',1,  23,   1,    18.770,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,1, 0
77961,'1 ',1,  23,   1,     3.250,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
77962,'1 ',1,  23,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
77963,'1 ',1,  23,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
77964,'1 ',1,  23,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
77965,'1 ',1,  23,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
77966,'1 ',1,  23,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
77967,'1 ',1,  23,   1,     3.370,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
77968,'1 ',1,  23,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
77969,'1 ',1,  23,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
77970,'1 ',1,  23,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
77971,'1 ',1,  23,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
77972,'1 ',1,  23,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
77973,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
77974,'1 ',1,  23,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
77975,'1 ',1,  23,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
77976,'1 ',1,  23,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
77977,'1 ',1,  23,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
77979,'1 ',1,  23,   1,    36.250,     0.000,     0.000,     0.000,     0.000,   -27.010,   1,1, 0
77981,'1 ',1,  23,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
77982,'1 ',1,  23,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
77984,'1 ',1,  23,   1,    17.870,     0.000,     0.000,     0.000,     0.000,   -12.590,   1,1, 0
77985,'1 ',1,  23,   1,    14.110,     0.000,     0.000,     0.000,     0.000,   -10.010,   1,1, 0
77986,'1 ',1,  23,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
77988,'1 ',1,  23,   1,    82.380,     0.000,     0.000,     0.000,     0.000,   -51.470,   1,1, 0
77989,'1 ',1,  23,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
77990,'1 ',1,  23,   1,    32.920,     0.000,     0.000,     0.000,     0.000,   -21.220,   1,1, 0
77992,'1 ',1,  23,   1,    28.540,     0.000,     0.000,     0.000,     0.000,   -16.850,   1,1, 0
77993,'1 ',1,  23,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
77994,'1 ',1,  23,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
77995,'1 ',1,  23,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
77997,'1 ',1,  23,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -9.450,   1,1, 0
77998,'1 ',1,  23,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
77999,'1 ',1,  23,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
78000,'1 ',1,  23,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
78001,'1 ',1,  23,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78002,'1 ',1,  23,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
78003,'1 ',1,  23,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -9.070,   1,1, 0
78004,'1 ',1,  23,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
78005,'1 ',1,  23,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
78006,'1 ',1,  23,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
78007,'1 ',1,  23,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
78008,'1 ',1,  23,   1,    41.710,     0.000,     0.000,     0.000,     0.000,   -30.780,   1,1, 0
78009,'1 ',1,  23,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
78010,'1 ',1,  23,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
78011,'1 ',1,  23,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
78013,'1 ',1,  23,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
78014,'1 ',1,  23,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
78015,'1 ',1,  23,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
78017,'1 ',1,  23,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78018,'1 ',1,  23,   1,    12.250,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
78019,'1 ',1,  23,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
78020,'1 ',1,  23,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
78021,'1 ',1,  23,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
78022,'1 ',1,  23,   1,    10.210,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
78023,'1 ',1,  23,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
78024,'1 ',1,  23,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
78025,'1 ',1,  23,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
78026,'1 ',1,  23,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
78027,'1 ',1,  23,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
78028,'1 ',1,  23,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
78029,'1 ',1,  23,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
78030,'1 ',1,  23,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
78031,'1 ',1,  23,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
78032,'1 ',1,  23,   1,    14.070,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
78033,'1 ',1,  23,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
78034,'1 ',1,  23,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
78035,'1 ',1,  23,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
78036,'1 ',1,  23,   1,    90.640,     0.000,     0.000,     0.000,     0.000,   -67.300,   1,1, 0
78038,'1 ',1,  23,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
78039,'1 ',1,  23,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
78040,'1 ',1,  23,   1,    79.750,     0.000,     0.000,     0.000,     0.000,   -59.080,   1,1, 0
78041,'1 ',1,  23,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
78042,'1 ',1,  23,   1,     1.270,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
78043,'1 ',1,  23,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
78044,'1 ',1,  23,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
78045,'1 ',1,  23,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
78046,'1 ',1,  23,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
78047,'1 ',1,  23,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
78048,'1 ',1,  23,   1,    22.350,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
78049,'1 ',1,  23,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
78050,'1 ',1,  23,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
78051,'1 ',1,  23,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
78052,'1 ',1,  23,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
78053,'1 ',1,  23,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
78054,'1 ',1,  23,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
78055,'1 ',1,  23,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
78056,'1 ',1,  23,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
78057,'1 ',1,  23,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
78058,'1 ',1,  23,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -0.620,   1,1, 0
78059,'1 ',1,  23,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -0.630,   1,1, 0
78060,'1 ',1,  23,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
78061,'1 ',1,  23,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
78062,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
78063,'1 ',1,  23,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
78064,'1 ',1,  23,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
78065,'1 ',1,  23,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
78066,'1 ',1,  23,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
78067,'1 ',1,  23,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
78068,'1 ',1,  23,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
78069,'1 ',1,  23,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
78070,'1 ',1,  23,   1,     2.050,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
78071,'1 ',1,  23,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
78072,'1 ',1,  23,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,1, 0
78073,'1 ',1,  23,   1,    21.250,     0.000,     0.000,     0.000,     0.000,   -16.150,   1,1, 0
78074,'1 ',1,  23,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
78075,'1 ',1,  23,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
78076,'1 ',1,  23,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
78077,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
78078,'1 ',1,  23,   1,     3.080,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
78079,'1 ',1,  23,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
78080,'1 ',1,  23,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
78081,'1 ',1,  23,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
78082,'1 ',1,  23,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
78083,'1 ',1,  23,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
78084,'1 ',1,  23,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
78085,'1 ',1,  23,   1,    17.530,     0.000,     0.000,     0.000,     0.000,   -11.420,   1,1, 0
78086,'1 ',1,  23,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
78087,'1 ',1,  23,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
78088,'1 ',1,  23,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
78089,'1 ',1,  23,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
78090,'1 ',1,  23,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
78091,'1 ',1,  23,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
78092,'1 ',1,  23,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
78093,'1 ',1,  23,   1,    18.510,     0.000,     0.000,     0.000,     0.000,   -12.000,   1,1, 0
78094,'1 ',1,  23,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
78095,'1 ',1,  23,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
78096,'1 ',1,  23,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
78097,'1 ',1,  23,   1,    22.390,     0.000,     0.000,     0.000,     0.000,   -16.690,   1,1, 0
78098,'1 ',1,  23,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
78099,'1 ',1,  23,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
78100,'1 ',1,  23,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
78101,'1 ',1,  23,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
78102,'1 ',1,  23,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
78105,'1 ',1,  23,   1,    35.640,     0.000,     0.000,     0.000,     0.000,   -21.030,   1,1, 0
78107,'1 ',1,  23,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -8.450,   1,1, 0
78109,'1 ',1,  23,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
78110,'1 ',1,  23,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
78111,'1 ',1,  23,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
78112,'1 ',1,  23,   1,    17.080,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
78113,'1 ',1,  23,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
78114,'1 ',1,  23,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
78115,'1 ',1,  23,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
78116,'1 ',1,  23,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
78117,'1 ',1,  23,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
78118,'1 ',1,  23,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
78119,'1 ',1,  23,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
78120,'1 ',1,  23,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
78121,'1 ',1,  23,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
78122,'1 ',1,  23,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
78123,'1 ',1,  23,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
78124,'1 ',1,  23,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
78125,'1 ',1,  23,   1,    16.660,     0.000,     0.000,     0.000,     0.000,   -11.780,   1,1, 0
78126,'1 ',1,  23,   1,    25.290,     0.000,     0.000,     0.000,     0.000,   -16.000,   1,1, 0
78129,'1 ',1,  23,   1,    18.040,     0.000,     0.000,     0.000,     0.000,   -14.820,   1,1, 0
78130,'1 ',1,  23,   1,    18.320,     0.000,     0.000,     0.000,     0.000,   -11.410,   1,1, 0
78131,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
78132,'1 ',1,  23,   1,    29.280,     0.000,     0.000,     0.000,     0.000,   -19.520,   1,1, 0
78134,'1 ',1,  23,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
78135,'1 ',1,  23,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
78136,'1 ',1,  23,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
78137,'1 ',1,  23,   1,    16.730,     0.000,     0.000,     0.000,     0.000,   -13.180,   1,1, 0
78138,'1 ',1,  23,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
78140,'1 ',1,  23,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
78141,'1 ',1,  23,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
78142,'1 ',1,  23,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
78143,'1 ',1,  23,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
78144,'1 ',1,  23,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
78145,'1 ',1,  23,   1,    26.940,     0.000,     0.000,     0.000,     0.000,   -17.220,   1,1, 0
78146,'1 ',1,  23,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
78147,'1 ',1,  23,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
78148,'1 ',1,  23,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
78149,'1 ',1,  23,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
78150,'1 ',1,  23,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
78151,'1 ',1,  23,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
78153,'1 ',1,  23,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
78154,'1 ',1,  23,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
