 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


78155,'1 ',1,  23,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
78156,'1 ',1,  23,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
78157,'1 ',1,  23,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
78158,'1 ',1,  23,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
78159,'1 ',1,  23,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78160,'1 ',1,  23,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
78162,'1 ',1,  23,   1,    11.920,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
78163,'1 ',1,  23,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
78164,'1 ',1,  23,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
78166,'1 ',1,  23,   1,    25.360,     0.000,     0.000,     0.000,     0.000,   -19.250,   1,1, 0
78167,'1 ',1,  23,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
78168,'1 ',1,  23,   1,    56.680,     0.000,     0.000,     0.000,     0.000,   -31.580,   1,1, 0
78172,'1 ',1,  23,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
78173,'1 ',1,  23,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
78174,'1 ',1,  23,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
78175,'1 ',1,  23,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
78176,'1 ',1,  23,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
78177,'1 ',1,  23,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
78178,'1 ',1,  23,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
78179,'1 ',1,  23,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
78180,'1 ',1,  23,   1,    24.350,     0.000,     0.000,     0.000,     0.000,   -15.250,   1,1, 0
78181,'1 ',1,  23,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
78182,'1 ',1,  23,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
78183,'1 ',1,  23,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
78184,'1 ',1,  23,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
78185,'1 ',1,  23,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
78186,'1 ',1,  23,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
78187,'1 ',1,  23,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
78188,'1 ',1,  23,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
78189,'1 ',1,  23,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
78190,'1 ',1,  23,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
78191,'1 ',1,  23,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
78192,'1 ',1,  23,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
78193,'1 ',1,  23,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
78194,'1 ',1,  23,   1,    16.820,     0.000,     0.000,     0.000,     0.000,   -11.740,   1,1, 0
78195,'1 ',1,  23,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
78196,'1 ',1,  23,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
78197,'1 ',1,  23,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
78198,'1 ',1,  23,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
78199,'1 ',1,  23,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
78200,'1 ',1,  23,   1,    21.730,     0.000,     0.000,     0.000,     0.000,   -16.310,   1,1, 0
78201,'1 ',1,  23,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
78202,'1 ',1,  23,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
78203,'1 ',1,  23,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
78204,'1 ',1,  23,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
78205,'1 ',1,  23,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
78206,'1 ',1,  23,   1,    15.700,     0.000,     0.000,     0.000,     0.000,   -12.130,   1,1, 0
78207,'1 ',1,  23,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
78208,'1 ',1,  23,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
78209,'1 ',1,  23,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
78210,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
78211,'1 ',1,  23,   1,    40.710,     0.000,     0.000,     0.000,     0.000,   -29.820,   1,1, 0
78213,'1 ',1,  23,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
78214,'1 ',1,  23,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
78215,'1 ',1,  23,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
78216,'1 ',1,  23,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
78217,'1 ',1,  23,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
78218,'1 ',1,  23,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
78219,'1 ',1,  23,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
78220,'1 ',1,  23,   1,    19.820,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
78221,'1 ',1,  23,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
78222,'1 ',1,  23,   1,    15.730,     0.000,     0.000,     0.000,     0.000,   -10.530,   1,1, 0
78224,'1 ',1,  23,   1,    25.680,     0.000,     0.000,     0.000,     0.000,   -15.870,   1,1, 0
78225,'1 ',1,  23,   1,    21.740,     0.000,     0.000,     0.000,     0.000,   -13.840,   1,1, 0
78226,'1 ',1,  23,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
78227,'1 ',1,  23,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
78228,'1 ',1,  23,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
78229,'1 ',1,  23,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
78230,'1 ',1,  23,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
78231,'1 ',1,  23,   1,    15.440,     0.000,     0.000,     0.000,     0.000,   -11.300,   1,1, 0
78232,'1 ',1,  23,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
78233,'1 ',1,  23,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
78234,'1 ',1,  23,   1,    14.130,     0.000,     0.000,     0.000,     0.000,   -11.370,   1,1, 0
78236,'1 ',1,  23,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
78237,'1 ',1,  23,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
78238,'1 ',1,  23,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
78239,'1 ',1,  23,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
78240,'1 ',1,  23,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
78241,'1 ',1,  23,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.670,   1,1, 0
78242,'1 ',1,  23,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
78243,'1 ',1,  23,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
78245,'1 ',1,  23,   1,    23.100,     0.000,     0.000,     0.000,     0.000,   -17.090,   1,1, 0
78246,'1 ',1,  23,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
78247,'1 ',1,  23,   1,    27.250,     0.000,     0.000,     0.000,     0.000,   -18.710,   1,1, 0
78248,'1 ',1,  23,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
78249,'1 ',1,  23,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
78250,'1 ',1,  23,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
78251,'1 ',1,  23,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
78252,'1 ',1,  23,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
78253,'1 ',1,  23,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
78254,'1 ',1,  23,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
78255,'1 ',1,  23,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
78256,'1 ',1,  23,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
78257,'1 ',1,  23,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78258,'1 ',1,  23,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
78259,'1 ',1,  23,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
78260,'1 ',1,  23,   1,    21.940,     0.000,     0.000,     0.000,     0.000,   -14.130,   1,1, 0
78261,'1 ',1,  23,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
78262,'1 ',1,  23,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
78263,'1 ',1,  23,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
78264,'1 ',1,  23,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
78265,'1 ',1,  23,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
78266,'1 ',1,  23,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
78267,'1 ',1,  23,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
78268,'1 ',1,  23,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
78269,'1 ',1,  23,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
78270,'1 ',1,  23,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
78271,'1 ',1,  23,   1,    18.900,     0.000,     0.000,     0.000,     0.000,   -14.310,   1,1, 0
78272,'1 ',1,  23,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
78273,'1 ',1,  23,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
78274,'1 ',1,  23,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
78275,'1 ',1,  23,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
78276,'1 ',1,  23,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
78277,'1 ',1,  23,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
78278,'1 ',1,  23,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
78279,'1 ',1,  23,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
78280,'1 ',1,  23,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
78281,'1 ',1,  23,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
78282,'1 ',1,  23,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
78284,'1 ',1,  23,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
78285,'1 ',1,  23,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
78286,'1 ',1,  23,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
78287,'1 ',1,  23,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
78288,'1 ',1,  23,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
78289,'1 ',1,  23,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
78290,'1 ',1,  23,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
78291,'1 ',1,  23,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
78292,'1 ',1,  23,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
78294,'1 ',1,  23,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
78295,'1 ',1,  23,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
78296,'1 ',1,  23,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
78297,'1 ',1,  23,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
78298,'1 ',1,  23,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
78299,'1 ',1,  23,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
78300,'1 ',1,  23,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
78301,'1 ',1,  23,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
78302,'1 ',1,  23,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
78303,'1 ',1,  23,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
78306,'1 ',1,  23,   1,    22.180,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
78307,'1 ',1,  23,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
78308,'1 ',1,  23,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
78309,'1 ',1,  23,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
78310,'1 ',1,  23,   1,    18.310,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
78311,'1 ',1,  23,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
78313,'1 ',1,  23,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
78314,'1 ',1,  23,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
78315,'1 ',1,  23,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
78316,'1 ',1,  23,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
78317,'1 ',1,  23,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
78318,'1 ',1,  23,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
78319,'1 ',1,  23,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
78320,'1 ',1,  23,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
78321,'1 ',1,  23,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
78322,'1 ',1,  23,   1,    16.660,     0.000,     0.000,     0.000,     0.000,   -10.550,   1,1, 0
78323,'1 ',1,  23,   1,    22.430,     0.000,     0.000,     0.000,     0.000,   -15.650,   1,1, 0
78324,'1 ',1,  23,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
78325,'1 ',1,  23,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
78326,'1 ',1,  23,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
78327,'1 ',1,  23,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
78328,'1 ',1,  23,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
78329,'1 ',1,  23,   1,    21.020,     0.000,     0.000,     0.000,     0.000,   -14.670,   1,1, 0
78330,'1 ',1,  23,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
78331,'1 ',1,  23,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78332,'1 ',1,  23,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
78333,'1 ',1,  23,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
78334,'1 ',1,  23,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
78335,'1 ',1,  23,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
78336,'1 ',1,  23,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
78337,'1 ',1,  23,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
78338,'1 ',1,  23,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
78339,'1 ',1,  23,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
78340,'1 ',1,  23,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
78341,'1 ',1,  23,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.560,   1,1, 0
78342,'1 ',1,  23,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
78343,'1 ',1,  23,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
78344,'1 ',1,  23,   1,     2.560,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
78345,'1 ',1,  23,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
78346,'1 ',1,  23,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
78347,'1 ',1,  23,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
78348,'1 ',1,  23,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
78349,'1 ',1,  23,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
78350,'1 ',1,  23,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
78351,'1 ',1,  23,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
78353,'1 ',1,  23,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
78354,'1 ',1,  23,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
78355,'1 ',1,  23,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
78356,'1 ',1,  23,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
78357,'1 ',1,  23,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
78358,'1 ',1,  23,   1,    13.930,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
78359,'1 ',1,  23,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
78360,'1 ',1,  23,   1,    12.940,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
78361,'1 ',1,  23,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
78362,'1 ',1,  23,   1,    19.340,     0.000,     0.000,     0.000,     0.000,   -14.860,   1,1, 0
78363,'1 ',1,  23,   1,    19.610,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
78364,'1 ',1,  23,   1,    18.530,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
78365,'1 ',1,  23,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
78366,'1 ',1,  23,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
78367,'1 ',1,  23,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
78368,'1 ',1,  23,   1,    17.240,     0.000,     0.000,     0.000,     0.000,   -10.340,   1,1, 0
78369,'1 ',1,  23,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
78370,'1 ',1,  23,   1,   144.480,     0.000,     0.000,     0.000,     0.000,  -105.250,   1,1, 0
78372,'1 ',1,  23,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
78373,'1 ',1,  23,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
78374,'1 ',1,  23,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
78375,'1 ',1,  23,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
78376,'1 ',1,  23,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
78377,'1 ',1,  23,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
78378,'1 ',1,  23,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
78379,'1 ',1,  23,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
78380,'1 ',1,  23,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
78381,'1 ',1,  23,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
78382,'1 ',1,  23,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
78383,'1 ',1,  23,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
78384,'1 ',1,  23,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
78385,'1 ',1,  23,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
78386,'1 ',1,  23,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
78387,'1 ',1,  23,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
78388,'1 ',1,  23,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
78390,'1 ',1,  23,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
78391,'1 ',1,  23,   1,    24.890,     0.000,     0.000,     0.000,     0.000,   -19.550,   1,1, 0
78392,'1 ',1,  23,   1,    15.000,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
78393,'1 ',1,  23,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
78394,'1 ',1,  23,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
78395,'1 ',1,  23,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
78397,'1 ',1,  23,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
78400,'1 ',1,  23,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
78401,'1 ',1,  23,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
78402,'1 ',1,  23,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
78403,'1 ',1,  23,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
78404,'1 ',1,  23,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
78405,'1 ',1,  23,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
78406,'1 ',1,  23,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
78407,'1 ',1,  29,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
78408,'1 ',1,  29,   1,    30.310,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
78409,'1 ',1,  29,   1,    20.670,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
78410,'1 ',1,  29,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
78411,'1 ',1,  29,   1,    20.170,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
78412,'1 ',1,  29,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
78413,'1 ',1,  29,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
78415,'1 ',1,  29,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
78417,'1 ',1,  29,   1,   217.870,     0.000,     0.000,     0.000,     0.000,   -55.860,   1,1, 0
78418,'1 ',1,  29,   1,    19.510,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
78419,'1 ',1,  29,   1,    25.060,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
78420,'1 ',1,  29,   1,     2.220,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
78421,'1 ',1,  29,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
78422,'1 ',1,  29,   1,    36.010,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
78423,'1 ',1,  29,   1,    23.910,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
78424,'1 ',1,  29,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
78425,'1 ',1,  29,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
78426,'1 ',1,  29,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
78427,'1 ',1,  29,   1,    28.780,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
78428,'1 ',1,  29,   1,    19.950,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
78429,'1 ',1,  29,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
78430,'1 ',1,  29,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
78431,'1 ',1,  29,   1,    35.770,     0.000,     0.000,     0.000,     0.000,    -9.930,   1,1, 0
78432,'1 ',1,  29,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
78433,'1 ',1,  29,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
78434,'1 ',1,  29,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
78435,'1 ',1,  29,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
78436,'1 ',1,  29,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
78437,'1 ',1,  29,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
78438,'1 ',1,  29,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
78439,'1 ',1,  29,   1,     3.380,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
78440,'1 ',1,  29,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
78441,'1 ',1,  29,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.460,   1,1, 0
78442,'1 ',1,  29,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
78443,'1 ',1,  29,   1,    22.090,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
78444,'1 ',1,  29,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
78445,'1 ',1,  29,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
78446,'1 ',1,  29,   1,    20.730,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
78447,'1 ',1,  29,   1,    15.040,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
78448,'1 ',1,  29,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
78449,'1 ',1,  29,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
78450,'1 ',1,  29,   1,    42.080,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
78452,'1 ',1,  29,   1,    34.530,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
78453,'1 ',1,  29,   1,    68.240,     0.000,     0.000,     0.000,     0.000,   -14.580,   1,1, 0
78456,'1 ',1,  29,   1,    28.370,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
78457,'1 ',1,  29,   1,    23.000,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
78458,'1 ',1,  29,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
78459,'1 ',1,  29,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
78460,'1 ',1,  29,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
78461,'1 ',1,  29,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
78462,'1 ',1,  29,   1,    17.310,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
78463,'1 ',1,  29,   1,    27.960,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
78464,'1 ',1,  29,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
78465,'1 ',1,  29,   1,    19.900,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
78466,'1 ',1,  29,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
78467,'1 ',1,  29,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
78468,'1 ',1,  29,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
78469,'1 ',1,  29,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
78470,'1 ',1,  29,   1,    15.920,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
78471,'1 ',1,  29,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
78473,'1 ',1,  29,   1,    51.830,     0.000,     0.000,     0.000,     0.000,   -12.750,   1,1, 0
78474,'1 ',1,  29,   1,    45.280,     0.000,     0.000,     0.000,     0.000,   -13.570,   1,1, 0
78475,'1 ',1,  29,   1,    15.990,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
78476,'1 ',1,  29,   1,    55.260,     0.000,     0.000,     0.000,     0.000,   -13.440,   1,1, 0
78478,'1 ',1,  29,   1,   180.600,     0.000,     0.000,     0.000,     0.000,   -53.520,   1,1, 0
78480,'1 ',1,  29,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
78481,'1 ',1,  29,   1,    14.810,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
78482,'1 ',1,  29,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
78483,'1 ',1,  29,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
78484,'1 ',1,  29,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
78485,'1 ',1,  29,   1,    12.190,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
78486,'1 ',1,  29,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
78487,'1 ',1,  29,   1,    21.830,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
78488,'1 ',1,  29,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
78489,'1 ',1,  29,   1,    25.490,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
78490,'1 ',1,  29,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
78491,'1 ',1,  29,   1,    21.280,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
78492,'1 ',1,  29,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
78494,'1 ',1,  29,   1,    38.870,     0.000,     0.000,     0.000,     0.000,   -11.210,   1,1, 0
78495,'1 ',1,  29,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
78496,'1 ',1,  29,   1,    15.320,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
78497,'1 ',1,  29,   1,    13.980,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
78498,'1 ',1,  29,   1,    38.770,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
78499,'1 ',1,  29,   1,    53.970,     0.000,     0.000,     0.000,     0.000,   -13.890,   1,1, 0
78500,'1 ',1,  29,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
78501,'1 ',1,  29,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
78502,'1 ',1,  29,   1,    26.710,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
78503,'1 ',1,  29,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
78504,'1 ',1,  29,   1,    29.230,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
78505,'1 ',1,  29,   1,    30.180,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
78506,'1 ',1,  29,   1,    27.120,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
78507,'1 ',1,  29,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
78508,'1 ',1,  29,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
78509,'1 ',1,  29,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
78510,'1 ',1,  29,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
78511,'1 ',1,  29,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
78512,'1 ',1,  29,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
78513,'1 ',1,  29,   1,    16.150,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
78514,'1 ',1,  29,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
78515,'1 ',1,  29,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
78517,'1 ',1,  29,   1,    59.020,     0.000,     0.000,     0.000,     0.000,   -15.000,   1,1, 0
78518,'1 ',1,  29,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
78519,'1 ',1,  29,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
78521,'1 ',1,  29,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
78522,'1 ',1,  29,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
78523,'1 ',1,  29,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
78524,'1 ',1,  29,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
78527,'1 ',1,  29,   1,    20.750,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
78528,'1 ',1,  29,   1,     2.600,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
78529,'1 ',1,  29,   1,    38.510,     0.000,     0.000,     0.000,     0.000,   -10.800,   1,1, 0
78530,'1 ',1,  29,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
78531,'1 ',1,  29,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
78532,'1 ',1,  29,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
78533,'1 ',1,  29,   1,    12.810,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
78534,'1 ',1,  29,   1,    28.630,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
78535,'1 ',1,  29,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
78536,'1 ',1,  29,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
78538,'1 ',1,  29,   1,    31.320,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
78539,'1 ',1,  29,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
78540,'1 ',1,  29,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
78541,'1 ',1,  29,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
78542,'1 ',1,  29,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
78543,'1 ',1,  29,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
78545,'1 ',1,  29,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
78546,'1 ',1,  29,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
78547,'1 ',1,  29,   1,    52.430,     0.000,     0.000,     0.000,     0.000,    -9.800,   1,1, 0
78548,'1 ',1,  29,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
78550,'1 ',1,  29,   1,    81.130,     0.000,     0.000,     0.000,     0.000,   -20.130,   1,1, 0
78551,'1 ',1,  29,   1,    24.460,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
78552,'1 ',1,  29,   1,    28.730,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
78553,'1 ',1,  29,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
78554,'1 ',1,  29,   1,    22.690,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
78555,'1 ',1,  29,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
78556,'1 ',1,  29,   1,    13.980,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
78557,'1 ',1,  29,   1,    23.510,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
78558,'1 ',1,  29,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
78559,'1 ',1,  29,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
78560,'1 ',1,  29,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
78561,'1 ',1,  29,   1,    17.690,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
78562,'1 ',1,  29,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
78563,'1 ',1,  29,   1,    42.270,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
78564,'1 ',1,  29,   1,    18.610,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
78566,'1 ',1,  29,   1,    59.710,     0.000,     0.000,     0.000,     0.000,   -18.060,   1,1, 0
78567,'1 ',1,  29,   1,    38.780,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
78568,'1 ',1,  29,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
78569,'1 ',1,  29,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
78570,'1 ',1,  29,   1,    27.790,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
78571,'1 ',1,  29,   1,    44.960,     0.000,     0.000,     0.000,     0.000,   -14.540,   1,1, 0
78572,'1 ',1,  29,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
78573,'1 ',1,  29,   1,    21.240,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
78574,'1 ',1,  29,   1,    31.340,     0.000,     0.000,     0.000,     0.000,    -9.320,   1,1, 0
78575,'1 ',1,  29,   1,    25.800,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
78576,'1 ',1,  29,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
78577,'1 ',1,  29,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
78578,'1 ',1,  29,   1,    42.160,     0.000,     0.000,     0.000,     0.000,   -10.310,   1,1, 0
78579,'1 ',1,  29,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
78580,'1 ',1,  29,   1,    23.860,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
78581,'1 ',1,  29,   1,    31.040,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
78582,'1 ',1,  29,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
78583,'1 ',1,  29,   1,   105.920,     0.000,     0.000,     0.000,     0.000,   -25.050,   1,1, 0
78584,'1 ',1,  29,   1,    35.010,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
78585,'1 ',1,  29,   1,    37.150,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
78586,'1 ',1,  29,   1,    24.420,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
78587,'1 ',1,  29,   1,    30.380,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
78588,'1 ',1,  29,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
78590,'1 ',1,  29,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
78591,'1 ',1,  29,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
78592,'1 ',1,  29,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
78593,'1 ',1,  29,   1,    66.030,     0.000,     0.000,     0.000,     0.000,   -16.350,   1,1, 0
78594,'1 ',1,  29,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
78595,'1 ',1,  29,   1,    29.710,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
78596,'1 ',1,  29,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
78597,'1 ',1,  29,   1,    34.080,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
78598,'1 ',1,  29,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
78599,'1 ',1,  29,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
78600,'1 ',1,  29,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
78601,'1 ',1,  29,   1,    34.670,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
78602,'1 ',1,  29,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
78605,'1 ',1,  29,   1,   134.600,     0.000,     0.000,     0.000,     0.000,   -31.640,   1,1, 0
78607,'1 ',1,  29,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
78608,'1 ',1,  29,   1,    70.820,     0.000,     0.000,     0.000,     0.000,   -16.260,   1,1, 0
78609,'1 ',1,  29,   1,    15.940,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
78610,'1 ',1,  29,   1,    30.580,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
78612,'1 ',1,  29,   1,    55.520,     0.000,     0.000,     0.000,     0.000,   -16.180,   1,1, 0
78614,'1 ',1,  29,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
78615,'1 ',1,  29,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
78616,'1 ',1,  29,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
78617,'1 ',1,  29,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
78618,'1 ',1,  29,   1,    14.890,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
78619,'1 ',1,  29,   1,    39.800,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
78620,'1 ',1,  29,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
78621,'1 ',1,  29,   1,    70.880,     0.000,     0.000,     0.000,     0.000,   -21.050,   1,1, 0
78623,'1 ',1,  29,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
78624,'1 ',1,  29,   1,    22.730,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
78625,'1 ',1,  29,   1,    21.190,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
78626,'1 ',1,  29,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
78627,'1 ',1,  29,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
78628,'1 ',1,  29,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
78629,'1 ',1,  29,   1,     2.060,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
78630,'1 ',1,  29,   1,     8.810,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78631,'1 ',1,  29,   1,    21.050,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
78632,'1 ',1,  29,   1,    20.970,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
78633,'1 ',1,  29,   1,     5.300,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
78634,'1 ',1,  29,   1,    11.830,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
78635,'1 ',1,  29,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
78636,'1 ',1,  29,   1,    31.030,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
78637,'1 ',1,  29,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
78638,'1 ',1,  29,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
78639,'1 ',1,  29,   1,    24.860,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
78640,'1 ',1,  29,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
78642,'1 ',1,  29,   1,     5.820,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
78643,'1 ',1,  29,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
78644,'1 ',1,  29,   1,    51.710,     0.000,     0.000,     0.000,     0.000,   -13.310,   1,1, 0
78645,'1 ',1,  29,   1,   202.940,     0.000,     0.000,     0.000,     0.000,   -47.460,   1,1, 0
78647,'1 ',1,  29,   1,    19.740,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
78648,'1 ',1,  29,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
78649,'1 ',1,  29,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
78650,'1 ',1,  29,   1,    28.030,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
78652,'1 ',1,  29,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
78653,'1 ',1,  29,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
78654,'1 ',1,  29,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
78655,'1 ',1,  29,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
78656,'1 ',1,  29,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
78657,'1 ',1,  29,   1,    47.190,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
78658,'1 ',1,  29,   1,    32.970,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
78659,'1 ',1,  29,   1,    43.270,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
78660,'1 ',1,  29,   1,    18.000,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
78661,'1 ',1,  29,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
78662,'1 ',1,  29,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
78663,'1 ',1,  29,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
78664,'1 ',1,  29,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
78665,'1 ',1,  29,   1,    37.290,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
78666,'1 ',1,  29,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
78667,'1 ',1,  29,   1,    40.510,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
78668,'1 ',1,  29,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
78669,'1 ',1,  29,   1,    19.210,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
78670,'1 ',1,  29,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
78672,'1 ',1,  29,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
78673,'1 ',1,  29,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
78674,'1 ',1,  29,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
78675,'1 ',1,  29,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
78676,'1 ',1,  29,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
78677,'1 ',1,  29,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
78678,'1 ',1,  29,   1,    16.150,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
78679,'1 ',1,  29,   1,    19.030,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
78680,'1 ',1,  29,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
78681,'1 ',1,  29,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
78682,'1 ',1,  29,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
78683,'1 ',1,  29,   1,    92.850,     0.000,     0.000,     0.000,     0.000,   -28.560,   1,1, 0
78685,'1 ',1,  29,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
78686,'1 ',1,  29,   1,    66.050,     0.000,     0.000,     0.000,     0.000,   -19.540,   1,1, 0
78688,'1 ',1,  29,   1,    24.300,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
78689,'1 ',1,  29,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
78690,'1 ',1,  29,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
78691,'1 ',1,  29,   1,    23.720,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
78692,'1 ',1,  29,   1,    39.950,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
78693,'1 ',1,  29,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
78694,'1 ',1,  29,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
78695,'1 ',1,  29,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
78696,'1 ',1,  29,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
78697,'1 ',1,  29,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
78698,'1 ',1,  29,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
78699,'1 ',1,  29,   1,    19.540,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
78700,'1 ',1,  29,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
78701,'1 ',1,  29,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
78702,'1 ',1,  29,   1,   141.410,     0.000,     0.000,     0.000,     0.000,   -32.160,   1,1, 0
78704,'1 ',1,  29,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
78705,'1 ',1,  29,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
78706,'1 ',1,  29,   1,    37.040,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
78707,'1 ',1,  29,   1,    49.920,     0.000,     0.000,     0.000,     0.000,   -13.350,   1,1, 0
78708,'1 ',1,  29,   1,    13.810,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
78710,'1 ',1,  29,   1,    59.250,     0.000,     0.000,     0.000,     0.000,   -15.810,   1,1, 0
78711,'1 ',1,  29,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
78712,'1 ',1,  29,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
78713,'1 ',1,  29,   1,    14.390,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
78714,'1 ',1,  29,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
78715,'1 ',1,  29,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
78716,'1 ',1,  29,   1,    41.840,     0.000,     0.000,     0.000,     0.000,   -11.970,   1,1, 0
78717,'1 ',1,  29,   1,    30.160,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
78718,'1 ',1,  29,   1,    12.150,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
78719,'1 ',1,  29,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
78720,'1 ',1,  29,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
78721,'1 ',1,  29,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
78722,'1 ',1,  29,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
78723,'1 ',1,  29,   1,    21.360,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
78724,'1 ',1,  29,   1,    23.320,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
78725,'1 ',1,  29,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
78726,'1 ',1,  29,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
78727,'1 ',1,  29,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78728,'1 ',1,  29,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
78729,'1 ',1,  29,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
78730,'1 ',1,  29,   1,     4.230,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
78731,'1 ',1,  29,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
78732,'1 ',1,  29,   1,    35.490,     0.000,     0.000,     0.000,     0.000,   -10.940,   1,1, 0
78733,'1 ',1,  29,   1,    24.210,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
78734,'1 ',1,  29,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
78735,'1 ',1,  29,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
78736,'1 ',1,  29,   1,    23.060,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
78737,'1 ',1,  29,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
78738,'1 ',1,  29,   1,    27.870,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
78739,'1 ',1,  29,   1,    20.090,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
78740,'1 ',1,  29,   1,    32.200,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
78741,'1 ',1,  29,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
78742,'1 ',1,  29,   1,    17.890,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
78743,'1 ',1,  29,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
78744,'1 ',1,  29,   1,    34.050,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
78746,'1 ',1,  29,   1,    22.210,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
78747,'1 ',1,  29,   1,    37.350,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
78748,'1 ',1,  29,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
78749,'1 ',1,  29,   1,    20.230,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
78750,'1 ',1,  29,   1,    35.150,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
78751,'1 ',1,  29,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
78752,'1 ',1,  29,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
78753,'1 ',1,  29,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
78754,'1 ',1,  29,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
78755,'1 ',1,  29,   1,    25.730,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
78756,'1 ',1,  29,   1,    22.170,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
78757,'1 ',1,  29,   1,    33.000,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
78758,'1 ',1,  29,   1,    20.700,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
78759,'1 ',1,  29,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
78760,'1 ',1,  29,   1,    17.720,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
78761,'1 ',1,  29,   1,    15.730,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
78762,'1 ',1,  29,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
78763,'1 ',1,  29,   1,     6.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
78764,'1 ',1,  29,   1,    70.750,     0.000,     0.000,     0.000,     0.000,   -19.940,   1,1, 0
78768,'1 ',1,  29,   1,   136.360,     0.000,     0.000,     0.000,     0.000,   -35.860,   1,1, 0
78770,'1 ',1,  29,   1,    17.990,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
78772,'1 ',1,  29,   1,    61.390,     0.000,     0.000,     0.000,     0.000,   -18.600,   1,1, 0
78773,'1 ',1,  29,   1,    19.380,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
78774,'1 ',1,  29,   1,    22.080,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
78776,'1 ',1,  29,   1,    30.710,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
78778,'1 ',1,  29,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
78779,'1 ',1,  29,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
78780,'1 ',1,  29,   1,    21.930,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
78781,'1 ',1,  29,   1,    24.150,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
78782,'1 ',1,  29,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
78783,'1 ',1,  29,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
78784,'1 ',1,  29,   1,    36.870,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,1, 0
78785,'1 ',1,  29,   1,    24.500,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
78786,'1 ',1,  29,   1,    37.480,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
78787,'1 ',1,  29,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
78788,'1 ',1,  29,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
78789,'1 ',1,  29,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
78790,'1 ',1,  29,   1,    25.150,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
78791,'1 ',1,  29,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
78792,'1 ',1,  29,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
78793,'1 ',1,  29,   1,    55.870,     0.000,     0.000,     0.000,     0.000,   -15.040,   1,1, 0
78794,'1 ',1,  29,   1,    30.180,     0.000,     0.000,     0.000,     0.000,    -9.460,   1,1, 0
78795,'1 ',1,  29,   1,    32.330,     0.000,     0.000,     0.000,     0.000,    -9.290,   1,1, 0
78796,'1 ',1,  29,   1,    32.840,     0.000,     0.000,     0.000,     0.000,   -10.120,   1,1, 0
78797,'1 ',1,  29,   1,    32.820,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
78798,'1 ',1,  29,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
78799,'1 ',1,  29,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
78800,'1 ',1,  29,   1,    22.290,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
78801,'1 ',1,  29,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
78802,'1 ',1,  29,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
78803,'1 ',1,  29,   1,    20.050,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
78804,'1 ',1,  29,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
78805,'1 ',1,  29,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
78806,'1 ',1,  29,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
78807,'1 ',1,  29,   1,    25.700,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
78808,'1 ',1,  29,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
78809,'1 ',1,  29,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
78810,'1 ',1,  29,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
78811,'1 ',1,  29,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
78812,'1 ',1,  29,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
78813,'1 ',1,  29,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
78814,'1 ',1,  29,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
78815,'1 ',1,  29,   1,    13.900,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
78817,'1 ',1,  29,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
78818,'1 ',1,  29,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
78819,'1 ',1,  29,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
78820,'1 ',1,  29,   1,    20.200,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
78822,'1 ',1,  29,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
78823,'1 ',1,  29,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
78824,'1 ',1,  29,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
78825,'1 ',1,  29,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
78826,'1 ',1,  29,   1,    16.270,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
78827,'1 ',1,  29,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
78828,'1 ',1,  29,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -0.940,   1,1, 0
78830,'1 ',1,  29,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
78833,'1 ',1,  29,   1,    21.210,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
78835,'1 ',1,  29,   1,    27.280,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
78836,'1 ',1,  29,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
78837,'1 ',1,  29,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
78838,'1 ',1,  29,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
78840,'1 ',1,  29,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
78841,'1 ',1,  29,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
78843,'1 ',1,  29,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
78844,'1 ',1,  29,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
78845,'1 ',1,  29,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
78846,'1 ',1,  29,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
78849,'1 ',1,  29,   1,    30.500,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
78851,'1 ',1,  29,   1,    84.650,     0.000,     0.000,     0.000,     0.000,   -15.870,   1,1, 0
78853,'1 ',1,  29,   1,   258.740,     0.000,     0.000,     0.000,     0.000,   -56.550,   1,1, 0
78854,'1 ',1,  29,   1,    40.110,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
78855,'1 ',1,  29,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
78856,'1 ',1,  29,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
78857,'1 ',1,  29,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
78858,'1 ',1,  29,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
78859,'1 ',1,  29,   1,    19.820,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
78860,'1 ',1,  29,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
78861,'1 ',1,  29,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
78862,'1 ',1,  29,   1,    19.500,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
78863,'1 ',1,  29,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
78864,'1 ',1,  29,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
78865,'1 ',1,  29,   1,    16.480,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
78866,'1 ',1,  29,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
78867,'1 ',1,  29,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
78868,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
78869,'1 ',1,  29,   1,    21.500,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
78870,'1 ',1,  29,   1,     1.720,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
78871,'1 ',1,  29,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
78872,'1 ',1,  29,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
78873,'1 ',1,  29,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
78874,'1 ',1,  29,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
78875,'1 ',1,  29,   1,    36.210,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
78876,'1 ',1,  29,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
78877,'1 ',1,  29,   1,    19.700,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
78879,'1 ',1,  29,   1,    29.460,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
78880,'1 ',1,  29,   1,    19.750,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
78881,'1 ',1,  29,   1,    34.190,     0.000,     0.000,     0.000,     0.000,   -10.120,   1,1, 0
78882,'1 ',1,  29,   1,    22.870,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
78883,'1 ',1,  29,   1,    53.110,     0.000,     0.000,     0.000,     0.000,     8.000,   1,1, 0
78884,'1 ',1,  29,   1,    28.900,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
78885,'1 ',1,  29,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
78886,'1 ',1,  29,   1,    92.260,     0.000,     0.000,     0.000,     0.000,   -19.770,   1,1, 0
78888,'1 ',1,  29,   1,    48.300,     0.000,     0.000,     0.000,     0.000,   -12.070,   1,1, 0
78889,'1 ',1,  29,   1,    34.610,     0.000,     0.000,     0.000,     0.000,    -8.650,   1,1, 0
78890,'1 ',1,  29,   1,    20.840,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
78891,'1 ',1,  29,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
78892,'1 ',1,  29,   1,    23.150,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
78893,'1 ',1,  29,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
78894,'1 ',1,  29,   1,    50.980,     0.000,     0.000,     0.000,     0.000,   -12.750,   1,1, 0
78895,'1 ',1,  29,   1,    26.510,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
78896,'1 ',1,  29,   1,    34.260,     0.000,     0.000,     0.000,     0.000,   -11.110,   1,1, 0
78897,'1 ',1,  29,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
78898,'1 ',1,  29,   1,    47.070,     0.000,     0.000,     0.000,     0.000,   -11.770,   1,1, 0
78899,'1 ',1,  29,   1,    29.050,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
78900,'1 ',1,  29,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
78901,'1 ',1,  29,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
78902,'1 ',1,  29,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
78903,'1 ',1,  29,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
78904,'1 ',1,  29,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
78906,'1 ',1,  29,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
78907,'1 ',1,  29,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
78908,'1 ',1,  29,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
78909,'1 ',1,  29,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
78910,'1 ',1,  29,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
78911,'1 ',1,  29,   1,    21.750,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
78912,'1 ',1,  29,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
78913,'1 ',1,  29,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
78914,'1 ',1,  29,   1,    24.260,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
78917,'1 ',1,  29,   1,   135.700,     0.000,     0.000,     0.000,     0.000,   -35.930,   1,1, 0
78919,'1 ',1,  29,   1,    20.460,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
78920,'1 ',1,  29,   1,    25.110,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
78921,'1 ',1,  29,   1,    22.840,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
78922,'1 ',1,  29,   1,    15.000,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
78923,'1 ',1,  29,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
78924,'1 ',1,  29,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
78925,'1 ',1,  29,   1,    33.410,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
78926,'1 ',1,  29,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
78927,'1 ',1,  29,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
78928,'1 ',1,  29,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
78929,'1 ',1,  29,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
78930,'1 ',1,  29,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
78931,'1 ',1,  29,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
78932,'1 ',1,  29,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
78933,'1 ',1,  29,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
78934,'1 ',1,  29,   1,    28.020,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
78936,'1 ',1,  29,   1,    19.440,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
78937,'1 ',1,  29,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
78938,'1 ',1,  29,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
78939,'1 ',1,  29,   1,    18.020,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
78940,'1 ',1,  29,   1,    21.280,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
78941,'1 ',1,  29,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
78942,'1 ',1,  29,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
78943,'1 ',1,  29,   1,    21.080,     0.000,     0.000,     0.000,     0.000,    -6.700,   1,1, 0
78944,'1 ',1,  29,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
78945,'1 ',1,  29,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
78946,'1 ',1,  29,   1,    20.640,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
78947,'1 ',1,  29,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
78948,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
78949,'1 ',1,  29,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
78950,'1 ',1,  29,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.400,   1,1, 0
78951,'1 ',1,  29,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
78952,'1 ',1,  29,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
78953,'1 ',1,  29,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
78954,'1 ',1,  29,   1,    22.600,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
78957,'1 ',1,  29,   1,    51.930,     0.000,     0.000,     0.000,     0.000,   -12.980,   1,1, 0
78959,'1 ',1,  29,   1,    31.960,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
78960,'1 ',1,  29,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
78961,'1 ',1,  29,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
78962,'1 ',1,  29,   1,    39.040,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,1, 0
78963,'1 ',1,  29,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
78964,'1 ',1,  29,   1,    22.770,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
78965,'1 ',1,  29,   1,    16.240,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
78966,'1 ',1,  29,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
78967,'1 ',1,  29,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
78968,'1 ',1,  29,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
78969,'1 ',1,  29,   1,    27.250,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
78970,'1 ',1,  29,   1,    29.340,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
78972,'1 ',1,  29,   1,    38.910,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,1, 0
78973,'1 ',1,  29,   1,    18.460,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
78974,'1 ',1,  29,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
78975,'1 ',1,  29,   1,    28.460,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
78977,'1 ',1,  29,   1,    31.900,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
78978,'1 ',1,  29,   1,    25.040,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
78979,'1 ',1,  29,   1,    35.760,     0.000,     0.000,     0.000,     0.000,   -10.960,   1,1, 0
78980,'1 ',1,  29,   1,    14.750,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
78981,'1 ',1,  29,   1,    74.220,     0.000,     0.000,     0.000,     0.000,   -20.920,   1,1, 0
78983,'1 ',1,  29,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
78984,'1 ',1,  29,   1,    24.940,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
78985,'1 ',1,  29,   1,    27.290,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
78986,'1 ',1,  29,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
78987,'1 ',1,  29,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
78988,'1 ',1,  29,   1,    25.830,     0.000,     0.000,     0.000,     0.000,    -8.880,   1,1, 0
78989,'1 ',1,  29,   1,    33.650,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
78990,'1 ',1,  29,   1,    37.800,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
78991,'1 ',1,  29,   1,    43.560,     0.000,     0.000,     0.000,     0.000,    -9.660,   1,1, 0
78992,'1 ',1,  29,   1,    37.730,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
78993,'1 ',1,  29,   1,    41.380,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
78994,'1 ',1,  29,   1,    45.020,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
78995,'1 ',1,  29,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
78996,'1 ',1,  29,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
78997,'1 ',1,  29,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
78998,'1 ',1,  29,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
78999,'1 ',1,  29,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
79000,'1 ',1,  29,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
79001,'1 ',1,  29,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
79002,'1 ',1,  29,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
79003,'1 ',1,  29,   1,    33.040,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
79004,'1 ',1,  29,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
79005,'1 ',1,  29,   1,    22.110,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
79006,'1 ',1,  29,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
79007,'1 ',1,  29,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
79008,'1 ',1,  29,   1,    23.260,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
79009,'1 ',1,  29,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
79010,'1 ',1,  29,   1,    20.590,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
79011,'1 ',1,  29,   1,    19.130,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
79013,'1 ',1,  29,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
79014,'1 ',1,  29,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
79015,'1 ',1,  29,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
79016,'1 ',1,  29,   1,    30.050,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
79017,'1 ',1,  29,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
79018,'1 ',1,  29,   1,    18.720,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
79019,'1 ',1,  29,   1,    29.630,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
79020,'1 ',1,  29,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
79021,'1 ',1,  29,   1,   100.880,     0.000,     0.000,     0.000,     0.000,   -27.040,   1,1, 0
79023,'1 ',1,  29,   1,    20.250,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
79024,'1 ',1,  29,   1,    34.660,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
79025,'1 ',1,  29,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
79026,'1 ',1,  29,   1,    28.290,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
79027,'1 ',1,  29,   1,    27.600,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
79028,'1 ',1,  29,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
79029,'1 ',1,  29,   1,    34.540,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
79030,'1 ',1,  29,   1,     5.280,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
79031,'1 ',1,  29,   1,    15.320,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
79032,'1 ',1,  29,   1,    52.760,     0.000,     0.000,     0.000,     0.000,   -16.250,   1,1, 0
79033,'1 ',1,  29,   1,    17.480,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
79034,'1 ',1,  29,   1,    22.980,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
79035,'1 ',1,  29,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
79036,'1 ',1,  29,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
79037,'1 ',1,  29,   1,     2.020,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
79038,'1 ',1,  29,   1,    37.860,     0.000,     0.000,     0.000,     0.000,    -9.320,   1,1, 0
79039,'1 ',1,  29,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
79040,'1 ',1,  29,   1,    22.590,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
79041,'1 ',1,  29,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
79042,'1 ',1,  29,   1,    33.130,     0.000,     0.000,     0.000,     0.000,   -11.320,   1,1, 0
79043,'1 ',1,  29,   1,    41.190,     0.000,     0.000,     0.000,     0.000,   -11.930,   1,1, 0
79046,'1 ',1,  29,   1,   129.850,     0.000,     0.000,     0.000,     0.000,   -30.540,   1,1, 0
79048,'1 ',1,  29,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
79049,'1 ',1,  29,   1,    33.740,     0.000,     0.000,     0.000,     0.000,   -10.760,   1,1, 0
79050,'1 ',1,  29,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
79051,'1 ',1,  29,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
79052,'1 ',1,  29,   1,    17.440,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
79053,'1 ',1,  29,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
79054,'1 ',1,  29,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -0.520,   1,1, 0
79055,'1 ',1,  29,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
79056,'1 ',1,  29,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
79057,'1 ',1,  29,   1,    18.550,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
79058,'1 ',1,  29,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
79059,'1 ',1,  29,   1,    23.350,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
79060,'1 ',1,  29,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
79061,'1 ',1,  29,   1,    31.080,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
79062,'1 ',1,  29,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
79063,'1 ',1,  29,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
79064,'1 ',1,  29,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
79065,'1 ',1,  29,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
79066,'1 ',1,  29,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
79067,'1 ',1,  29,   1,    20.350,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
79068,'1 ',1,  29,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
79069,'1 ',1,  29,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
79070,'1 ',1,  29,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
79071,'1 ',1,  29,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
79072,'1 ',1,  29,   1,    39.370,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
79073,'1 ',1,  29,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
79074,'1 ',1,  29,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
79075,'1 ',1,  29,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
79076,'1 ',1,  29,   1,    20.240,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
79080,'1 ',1,  29,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
79081,'1 ',1,  29,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
79083,'1 ',1,  29,   1,    45.440,     0.000,     0.000,     0.000,     0.000,   -12.350,   1,1, 0
79084,'1 ',1,  29,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
79086,'1 ',1,  29,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
79087,'1 ',1,  29,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
79089,'1 ',1,  29,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
79090,'1 ',1,  29,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
79091,'1 ',1,  29,   1,    29.990,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
79092,'1 ',1,  29,   1,    76.870,     0.000,     0.000,     0.000,     0.000,   -13.900,   1,1, 0
79094,'1 ',1,  29,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
79095,'1 ',1,  29,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
79096,'1 ',1,  29,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
79097,'1 ',1,  29,   1,    52.010,     0.000,     0.000,     0.000,     0.000,   -15.250,   1,1, 0
79099,'1 ',1,  29,   1,    24.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79100,'1 ',1,  29,   1,    39.830,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
79101,'1 ',1,  29,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
79102,'1 ',1,  29,   1,    27.770,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
79103,'1 ',1,  29,   1,    42.110,     0.000,     0.000,     0.000,     0.000,   -10.530,   1,1, 0
79104,'1 ',1,  29,   1,    32.470,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
79105,'1 ',1,  29,   1,    28.270,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
79106,'1 ',1,  29,   1,    30.440,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
79108,'1 ',1,  29,   1,    27.090,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
79109,'1 ',1,  29,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
79110,'1 ',1,  29,   1,    38.730,     0.000,     0.000,     0.000,     0.000,    -9.320,   1,1, 0
79111,'1 ',1,  29,   1,    24.530,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
79112,'1 ',1,  29,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
79113,'1 ',1,  29,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
79114,'1 ',1,  29,   1,     7.490,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
79115,'1 ',1,  29,   1,    34.940,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
79116,'1 ',1,  29,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
79117,'1 ',1,  29,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
79118,'1 ',1,  29,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
79119,'1 ',1,  29,   1,    27.810,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
79120,'1 ',1,  29,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
79121,'1 ',1,  29,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
79122,'1 ',1,  29,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
79123,'1 ',1,  29,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
79124,'1 ',1,  29,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
79125,'1 ',1,  29,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
79126,'1 ',1,  29,   1,    24.650,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
79127,'1 ',1,  29,   1,    12.670,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
79128,'1 ',1,  29,   1,    48.760,     0.000,     0.000,     0.000,     0.000,   -13.160,   1,1, 0
79129,'1 ',1,  29,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
79130,'1 ',1,  29,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
79132,'1 ',1,  29,   1,    92.540,     0.000,     0.000,     0.000,     0.000,   -20.190,   1,1, 0
79133,'1 ',1,  29,   1,    25.000,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
79134,'1 ',1,  29,   1,    18.530,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
79135,'1 ',1,  29,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
79136,'1 ',1,  29,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
79137,'1 ',1,  29,   1,    16.410,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
79138,'1 ',1,  29,   1,    30.620,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
79139,'1 ',1,  29,   1,    52.040,     0.000,     0.000,     0.000,     0.000,   -15.980,   1,1, 0
79140,'1 ',1,  29,   1,    30.070,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
79141,'1 ',1,  29,   1,    16.440,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
79142,'1 ',1,  29,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
79143,'1 ',1,  29,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
79144,'1 ',1,  29,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
79145,'1 ',1,  29,   1,    22.900,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
79146,'1 ',1,  29,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
79147,'1 ',1,  29,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
79148,'1 ',1,  29,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
79149,'1 ',1,  29,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
79150,'1 ',1,  29,   1,    13.140,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
79151,'1 ',1,  29,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
79152,'1 ',1,  29,   1,    23.490,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
79153,'1 ',1,  29,   1,    15.740,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
79154,'1 ',1,  29,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
79155,'1 ',1,  29,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
79156,'1 ',1,  29,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
79158,'1 ',1,  29,   1,    43.920,     0.000,     0.000,     0.000,     0.000,   -11.790,   1,1, 0
79159,'1 ',1,  29,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
79160,'1 ',1,  29,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
79161,'1 ',1,  29,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
79162,'1 ',1,  29,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
79163,'1 ',1,  29,   1,    38.320,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
79164,'1 ',1,  29,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
79165,'1 ',1,  29,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
79166,'1 ',1,  29,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
79168,'1 ',1,  29,   1,    67.140,     0.000,     0.000,     0.000,     0.000,   -18.520,   1,1, 0
79170,'1 ',1,  29,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
79171,'1 ',1,  29,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
79172,'1 ',1,  29,   1,    37.340,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
79173,'1 ',1,  29,   1,    17.040,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
79174,'1 ',1,  29,   1,    26.750,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
79176,'1 ',1,  29,   1,    28.010,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
79177,'1 ',1,  29,   1,    11.380,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
79178,'1 ',1,  29,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
79179,'1 ',1,  29,   1,    18.750,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
79180,'1 ',1,  29,   1,    32.060,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
79181,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
79182,'1 ',1,  29,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
79184,'1 ',1,  29,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
79186,'1 ',1,  29,   1,    22.620,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
79187,'1 ',1,  29,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
79188,'1 ',1,  29,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
79189,'1 ',1,  29,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
79190,'1 ',1,  29,   1,    39.350,     0.000,     0.000,     0.000,     0.000,   -12.810,   1,1, 0
79191,'1 ',1,  29,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
79192,'1 ',1,  29,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
79194,'1 ',1,  29,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
79196,'1 ',1,  29,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
79199,'1 ',1,  29,   1,    25.200,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
79200,'1 ',1,  29,   1,    32.840,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
79201,'1 ',1,  29,   1,    19.740,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
79202,'1 ',1,  29,   1,    29.050,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
79203,'1 ',1,  29,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
79204,'1 ',1,  29,   1,    27.280,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
79205,'1 ',1,  29,   1,    25.390,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
79206,'1 ',1,  29,   1,    11.030,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
79207,'1 ',1,  29,   1,    26.630,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
79208,'1 ',1,  29,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
79209,'1 ',1,  29,   1,    56.040,     0.000,     0.000,     0.000,     0.000,   -16.180,   1,1, 0
79210,'1 ',1,  29,   1,    18.000,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
79211,'1 ',1,  29,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
79212,'1 ',1,  29,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
79213,'1 ',1,  29,   1,    18.460,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
79214,'1 ',1,  29,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
79215,'1 ',1,  29,   1,    18.780,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
79216,'1 ',1,  29,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
79217,'1 ',1,  29,   1,    41.630,     0.000,     0.000,     0.000,     0.000,   -12.380,   1,1, 0
79218,'1 ',1,  29,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
79219,'1 ',1,  29,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
79220,'1 ',1,  29,   1,    36.570,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
79221,'1 ',1,  29,   1,    41.120,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
79222,'1 ',1,  29,   1,    23.920,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
79223,'1 ',1,  29,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
79224,'1 ',1,  29,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
79225,'1 ',1,  29,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
79226,'1 ',1,  29,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
79227,'1 ',1,  29,   1,    32.550,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
79228,'1 ',1,  29,   1,    44.820,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
79229,'1 ',1,  29,   1,    52.630,     0.000,     0.000,     0.000,     0.000,   -14.270,   1,1, 0
79230,'1 ',1,  29,   1,    30.260,     0.000,     0.000,     0.000,     0.000,    -9.320,   1,1, 0
79231,'1 ',1,  29,   1,    51.090,     0.000,     0.000,     0.000,     0.000,   -14.670,   1,1, 0
79233,'1 ',1,  29,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
79234,'1 ',1,  29,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
79235,'1 ',1,  29,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
79236,'1 ',1,  29,   1,    17.580,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
79237,'1 ',1,  29,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
79238,'1 ',1,  29,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
79239,'1 ',1,  29,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
79240,'1 ',1,  29,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
79241,'1 ',1,  29,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
79242,'1 ',1,  29,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
79243,'1 ',1,  29,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
79244,'1 ',1,  29,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
79245,'1 ',1,  29,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
79246,'1 ',1,  29,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
79247,'1 ',1,  29,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
79248,'1 ',1,  29,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
79249,'1 ',1,  29,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
79250,'1 ',1,  29,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
79251,'1 ',1,  29,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
79252,'1 ',1,  29,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
79253,'1 ',1,  29,   1,    21.210,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
79254,'1 ',1,  29,   1,    17.660,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
79255,'1 ',1,  29,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
79256,'1 ',1,  29,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
79257,'1 ',1,  29,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
79258,'1 ',1,  29,   1,    40.140,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
79260,'1 ',1,  29,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
79261,'1 ',1,  29,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
79262,'1 ',1,  29,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
79263,'1 ',1,  29,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
79264,'1 ',1,  29,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
79265,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
79266,'1 ',1,  29,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
79267,'1 ',1,  29,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
79268,'1 ',1,  29,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
79269,'1 ',1,  29,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
79270,'1 ',1,  29,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
79271,'1 ',1,  29,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
79272,'1 ',1,  29,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
79273,'1 ',1,  29,   1,     0.920,     0.000,     0.000,     0.000,     0.000,    -0.470,   1,1, 0
79274,'1 ',1,  29,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
79275,'1 ',1,  29,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
79276,'1 ',1,  29,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
79277,'1 ',1,  29,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
79278,'1 ',1,  29,   1,    15.290,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
79279,'1 ',1,  29,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
79280,'1 ',1,  29,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
79281,'1 ',1,  29,   1,    17.940,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
79282,'1 ',1,  29,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
79283,'1 ',1,  29,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
79284,'1 ',1,  29,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
79285,'1 ',1,  29,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
79286,'1 ',1,  29,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
79287,'1 ',1,  29,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
79288,'1 ',1,  29,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
79289,'1 ',1,  29,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
79290,'1 ',1,  29,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
79291,'1 ',1,  29,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
79292,'1 ',1,  29,   1,    26.030,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
79293,'1 ',1,  29,   1,    18.680,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
79294,'1 ',1,  29,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
79295,'1 ',1,  29,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
79296,'1 ',1,  29,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
79298,'1 ',1,  29,   1,    50.450,     0.000,     0.000,     0.000,     0.000,   -13.200,   1,1, 0
79299,'1 ',1,  29,   1,    33.440,     0.000,     0.000,     0.000,     0.000,   -10.860,   1,1, 0
79300,'1 ',1,  29,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
79301,'1 ',1,  29,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
79302,'1 ',1,  29,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
79303,'1 ',1,  29,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
79304,'1 ',1,  29,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
79305,'1 ',1,  29,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
79306,'1 ',1,  29,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
79307,'1 ',1,  29,   1,    15.020,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
79308,'1 ',1,  29,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
79309,'1 ',1,  29,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
79310,'1 ',1,  29,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
79311,'1 ',1,  29,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
79312,'1 ',1,  29,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
79313,'1 ',1,  29,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
79314,'1 ',1,  29,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
79315,'1 ',1,  29,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
79316,'1 ',1,  29,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
79317,'1 ',1,  29,   1,    15.850,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
79318,'1 ',1,  29,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
79319,'1 ',1,  29,   1,    20.260,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
79320,'1 ',1,  29,   1,    23.840,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
79321,'1 ',1,  29,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
79322,'1 ',1,  29,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
79323,'1 ',1,  29,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
79324,'1 ',1,  29,   1,    20.020,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
79325,'1 ',1,  29,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
79326,'1 ',1,  29,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
79327,'1 ',1,  29,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
79328,'1 ',1,  29,   1,    21.000,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
79329,'1 ',1,  29,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
79330,'1 ',1,  29,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
79331,'1 ',1,  29,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
79332,'1 ',1,  29,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
79333,'1 ',1,  29,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
79334,'1 ',1,  29,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
79335,'1 ',1,  29,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
79336,'1 ',1,  29,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
79337,'1 ',1,  29,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
79338,'1 ',1,  29,   1,    32.990,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
79339,'1 ',1,  29,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
79340,'1 ',1,  29,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
79341,'1 ',1,  29,   1,    84.830,     0.000,     0.000,     0.000,     0.000,   -19.770,   1,1, 0
79343,'1 ',1,  29,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
79345,'1 ',1,  29,   1,    73.760,     0.000,     0.000,     0.000,     0.000,   -21.190,   1,1, 0
79347,'1 ',1,  29,   1,    52.760,     0.000,     0.000,     0.000,     0.000,   -10.740,   1,1, 0
79348,'1 ',1,  29,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
79350,'1 ',1,  29,   1,    47.610,     0.000,     0.000,     0.000,     0.000,   -12.590,   1,1, 0
79351,'1 ',1,  29,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
79352,'1 ',1,  29,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
79353,'1 ',1,  29,   1,    66.680,     0.000,     0.000,     0.000,     0.000,   -19.080,   1,1, 0
79355,'1 ',1,  29,   1,    52.780,     0.000,     0.000,     0.000,     0.000,   -14.410,   1,1, 0
79357,'1 ',1,  29,   1,   256.890,     0.000,     0.000,     0.000,     0.000,   -67.640,   1,1, 0
79358,'1 ',1,  29,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
79359,'1 ',1,  29,   1,     2.620,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
79360,'1 ',1,  29,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -0.380,   1,1, 0
79361,'1 ',1,  29,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
79362,'1 ',1,  29,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
79363,'1 ',1,  29,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
79364,'1 ',1,  29,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
79365,'1 ',1,  29,   1,    35.660,     0.000,     0.000,     0.000,     0.000,    -8.910,   1,1, 0
79367,'1 ',1,  29,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
79368,'1 ',1,  29,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
79369,'1 ',1,  29,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
79370,'1 ',1,  29,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
79371,'1 ',1,  29,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
79372,'1 ',1,  29,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
79373,'1 ',1,  29,   1,    33.130,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
79374,'1 ',1,  29,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
79375,'1 ',1,  29,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
79376,'1 ',1,  29,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
79377,'1 ',1,  29,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
79378,'1 ',1,  29,   1,    21.870,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
79379,'1 ',1,  29,   1,    21.480,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
79380,'1 ',1,  29,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
79381,'1 ',1,  29,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
79382,'1 ',1,  29,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
79383,'1 ',1,  29,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
79384,'1 ',1,  29,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
79385,'1 ',1,  29,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
79386,'1 ',1,  29,   1,    23.100,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
79387,'1 ',1,  29,   1,    25.980,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
79388,'1 ',1,  29,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
79389,'1 ',1,  29,   1,    21.830,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
79390,'1 ',1,  29,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
79391,'1 ',1,  29,   1,    11.270,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
79392,'1 ',1,  29,   1,    38.950,     0.000,     0.000,     0.000,     0.000,   -12.410,   1,1, 0
79393,'1 ',1,  29,   1,    18.350,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
79394,'1 ',1,  29,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
79395,'1 ',1,  29,   1,    35.910,     0.000,     0.000,     0.000,     0.000,    -9.930,   1,1, 0
79396,'1 ',1,  29,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
79397,'1 ',1,  29,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
79398,'1 ',1,  29,   1,    31.310,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
79399,'1 ',1,  29,   1,    32.750,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
79400,'1 ',1,  29,   1,    24.560,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
79402,'1 ',1,  29,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
79403,'1 ',1,  29,   1,    33.700,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
79404,'1 ',1,  29,   1,    17.790,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
79405,'1 ',1,  29,   1,    39.040,     0.000,     0.000,     0.000,     0.000,   -12.240,   1,1, 0
79406,'1 ',1,  29,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
79407,'1 ',1,  29,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
79408,'1 ',1,  29,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
79409,'1 ',1,  29,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
79410,'1 ',1,  29,   1,    28.330,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
79411,'1 ',1,  29,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
79413,'1 ',1,  29,   1,    47.360,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
79414,'1 ',1,  29,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
79415,'1 ',1,  29,   1,    22.220,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
79416,'1 ',1,  29,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
79417,'1 ',1,  29,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
79418,'1 ',1,  29,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
79419,'1 ',1,  29,   1,     2.340,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
79420,'1 ',1,  29,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
79421,'1 ',1,  29,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
79422,'1 ',1,  29,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
79424,'1 ',1,  29,   1,    19.220,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
79425,'1 ',1,  29,   1,    35.270,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
79426,'1 ',1,  29,   1,    41.170,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
79427,'1 ',1,  29,   1,    22.170,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
79428,'1 ',1,  29,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
79429,'1 ',1,  29,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
79430,'1 ',1,  29,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
79431,'1 ',1,  29,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
79432,'1 ',1,  29,   1,    25.530,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
79433,'1 ',1,  29,   1,    24.210,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
79434,'1 ',1,  29,   1,    42.020,     0.000,     0.000,     0.000,     0.000,   -11.950,   1,1, 0
79435,'1 ',1,  29,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
79436,'1 ',1,  29,   1,    47.240,     0.000,     0.000,     0.000,     0.000,   -11.810,   1,1, 0
79437,'1 ',1,  29,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
79438,'1 ',1,  29,   1,    21.090,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
79439,'1 ',1,  29,   1,    32.070,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
79440,'1 ',1,  29,   1,    37.430,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
79441,'1 ',1,  29,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
79442,'1 ',1,  29,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
79443,'1 ',1,  29,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
79444,'1 ',1,  29,   1,    24.670,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
79445,'1 ',1,  29,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
79446,'1 ',1,  29,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
79447,'1 ',1,  29,   1,    28.430,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
79448,'1 ',1,  29,   1,    28.460,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
79449,'1 ',1,  29,   1,    18.600,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
79450,'1 ',1,  29,   1,    37.820,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
79451,'1 ',1,  29,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
79452,'1 ',1,  29,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
79453,'1 ',1,  29,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
79454,'1 ',1,  29,   1,    68.960,     0.000,     0.000,     0.000,     0.000,   -22.270,   1,1, 0
79456,'1 ',1,  29,   1,    40.710,     0.000,     0.000,     0.000,     0.000,   -12.680,   1,1, 0
79457,'1 ',1,  29,   1,    44.790,     0.000,     0.000,     0.000,     0.000,   -11.290,   1,1, 0
79458,'1 ',1,  29,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
79459,'1 ',1,  29,   1,    38.250,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
79460,'1 ',1,  29,   1,    27.120,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
79461,'1 ',1,  29,   1,    24.450,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
79462,'1 ',1,  29,   1,    36.300,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
79463,'1 ',1,  29,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
79464,'1 ',1,  29,   1,    26.170,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
79465,'1 ',1,  29,   1,    14.100,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
79466,'1 ',1,  29,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
79467,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79470,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79471,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79473,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79474,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79475,'1 ',1,   4,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79481,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79484,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79489,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79491,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79493,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79494,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79495,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79497,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79498,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79499,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79500,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79501,'1 ',1,  15,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
79502,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79505,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79507,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79508,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79509,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79510,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79512,'1 ',1,  15,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79522,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79526,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79528,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79530,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79536,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79538,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79541,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79543,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79544,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79545,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79548,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79549,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79552,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79553,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79554,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79555,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79556,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79557,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79558,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79559,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79560,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79563,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79566,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79567,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79568,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79569,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79570,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79571,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79572,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79573,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79574,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79575,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79576,'1 ',1,  25,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79581,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79585,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79586,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79589,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79592,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79595,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79598,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79603,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79606,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79612,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79613,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79615,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79616,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79622,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79623,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79624,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79625,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79626,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79627,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79628,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79629,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79631,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79632,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79634,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79635,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79636,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79637,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79639,'1 ',1,  36,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79641,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79645,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79655,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79657,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79660,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79662,'1 ',1,  37,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
79663,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79665,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79668,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79669,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79671,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79675,'1 ',1,  37,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
79676,'1 ',1,   4,   1,    24.400,     0.000,     0.000,     0.000,     0.000,   -10.110,   1,1, 0
79677,'1 ',1,   4,   1,    19.650,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
79678,'1 ',1,   4,   1,    20.670,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
79679,'1 ',1,   4,   1,    34.870,     0.000,     0.000,     0.000,     0.000,   -14.260,   1,1, 0
79680,'1 ',1,   4,   1,    16.100,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
79681,'1 ',1,   4,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
79682,'1 ',1,   4,   1,    15.770,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
79683,'1 ',1,   4,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
79684,'1 ',1,   4,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
79685,'1 ',1,   4,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
79687,'1 ',1,   4,   1,    94.060,     0.000,     0.000,     0.000,     0.000,   -37.730,   1,1, 0
79689,'1 ',1,   4,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
79691,'1 ',1,   4,   1,    26.810,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
79692,'1 ',1,   4,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
79693,'1 ',1,   4,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
79694,'1 ',1,   4,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
79695,'1 ',1,   4,   1,    36.270,     0.000,     0.000,     0.000,     0.000,   -13.740,   1,1, 0
79696,'1 ',1,   4,   1,    30.370,     0.000,     0.000,     0.000,     0.000,   -11.360,   1,1, 0
79697,'1 ',1,   4,   1,    17.000,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
79698,'1 ',1,   4,   1,    58.970,     0.000,     0.000,     0.000,     0.000,   -20.050,   1,1, 0
79700,'1 ',1,   4,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
79701,'1 ',1,   4,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
79702,'1 ',1,   4,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
79703,'1 ',1,   4,   1,    23.600,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
79704,'1 ',1,   4,   1,    23.350,     0.000,     0.000,     0.000,     0.000,   -10.220,   1,1, 0
79705,'1 ',1,   4,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
79706,'1 ',1,   4,   1,    29.890,     0.000,     0.000,     0.000,     0.000,   -12.090,   1,1, 0
79707,'1 ',1,   4,   1,    14.230,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
79708,'1 ',1,   4,   1,    19.290,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
79709,'1 ',1,   4,   1,    16.090,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
79710,'1 ',1,   4,   1,    22.770,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
79711,'1 ',1,   4,   1,    32.550,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
79712,'1 ',1,   4,   1,    25.420,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
79713,'1 ',1,   4,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
79714,'1 ',1,   4,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
79715,'1 ',1,   4,   1,    36.930,     0.000,     0.000,     0.000,     0.000,   -16.020,   1,1, 0
79717,'1 ',1,   4,   1,    29.010,     0.000,     0.000,     0.000,     0.000,   -13.610,   1,1, 0
79718,'1 ',1,   4,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
79719,'1 ',1,   4,   1,    16.400,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
79720,'1 ',1,   4,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
79721,'1 ',1,   4,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
79722,'1 ',1,   4,   1,    21.370,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
79723,'1 ',1,   4,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
79724,'1 ',1,   4,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
79725,'1 ',1,   4,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
79726,'1 ',1,   4,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
79727,'1 ',1,   4,   1,    17.320,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
79728,'1 ',1,   4,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
79729,'1 ',1,   4,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
79730,'1 ',1,   4,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
79731,'1 ',1,   4,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
79732,'1 ',1,   5,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
79733,'1 ',1,   5,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
79734,'1 ',1,   5,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
79735,'1 ',1,   5,   1,    21.580,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
79736,'1 ',1,   5,   1,    22.340,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
79737,'1 ',1,   5,   1,    27.540,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
79738,'1 ',1,   5,   1,    15.500,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
79739,'1 ',1,   5,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
79740,'1 ',1,   5,   1,    31.350,     0.000,     0.000,     0.000,     0.000,   -17.980,   1,1, 0
79741,'1 ',1,   5,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
79743,'1 ',1,   5,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
79744,'1 ',1,   5,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
79745,'1 ',1,   5,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
79746,'1 ',1,   5,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
79747,'1 ',1,   5,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
79748,'1 ',1,   5,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
79749,'1 ',1,   5,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
79751,'1 ',1,   5,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
79752,'1 ',1,   5,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
79753,'1 ',1,   5,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
79755,'1 ',1,   5,   1,    23.210,     0.000,     0.000,     0.000,     0.000,   -12.360,   1,1, 0
79757,'1 ',1,   5,   1,    31.600,     0.000,     0.000,     0.000,     0.000,   -15.360,   1,1, 0
79758,'1 ',1,   5,   1,    19.280,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
79759,'1 ',1,   5,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
79760,'1 ',1,   5,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
79761,'1 ',1,   5,   1,    17.840,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
79762,'1 ',1,   5,   1,    29.300,     0.000,     0.000,     0.000,     0.000,   -15.000,   1,1, 0
79763,'1 ',1,   5,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
79764,'1 ',1,   5,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
79765,'1 ',1,   5,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
79766,'1 ',1,   5,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
79767,'1 ',1,   5,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
79768,'1 ',1,   5,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
79769,'1 ',1,   5,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
79770,'1 ',1,   5,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
79771,'1 ',1,   5,   1,    16.680,     0.000,     0.000,     0.000,     0.000,    -9.670,   1,1, 0
79772,'1 ',1,   5,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
79773,'1 ',1,   5,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
79774,'1 ',1,   5,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
79775,'1 ',1,   5,   1,    22.480,     0.000,     0.000,     0.000,     0.000,   -11.770,   1,1, 0
79776,'1 ',1,   5,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
79777,'1 ',1,   5,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
79778,'1 ',1,   5,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
79779,'1 ',1,   5,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
79780,'1 ',1,   5,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
79782,'1 ',1,   5,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
79783,'1 ',1,   5,   1,    14.820,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
79784,'1 ',1,   5,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
79785,'1 ',1,   5,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
79786,'1 ',1,   5,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
79787,'1 ',1,   5,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
79788,'1 ',1,   5,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
79789,'1 ',1,   5,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
79790,'1 ',1,   5,   1,     3.990,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
79792,'1 ',1,   5,   1,    35.810,     0.000,     0.000,     0.000,     0.000,   -20.960,   1,1, 0
79793,'1 ',1,   5,   1,    21.980,     0.000,     0.000,     0.000,     0.000,   -11.200,   1,1, 0
79794,'1 ',1,   5,   1,    21.790,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
79795,'1 ',1,   5,   1,    19.650,     0.000,     0.000,     0.000,     0.000,   -10.840,   1,1, 0
79796,'1 ',1,   5,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
79798,'1 ',1,   5,   1,    44.090,     0.000,     0.000,     0.000,     0.000,   -19.280,   1,1, 0
79799,'1 ',1,   5,   1,    20.710,     0.000,     0.000,     0.000,     0.000,   -11.470,   1,1, 0
79801,'1 ',1,   5,   1,    54.110,     0.000,     0.000,     0.000,     0.000,   -27.100,   1,1, 0
79803,'1 ',1,  15,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
79804,'1 ',1,  15,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
79805,'1 ',1,  15,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
79807,'1 ',1,  15,   1,     9.360,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
79808,'1 ',1,  15,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
79809,'1 ',1,  15,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
79810,'1 ',1,  15,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
79811,'1 ',1,  15,   1,    23.420,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
79813,'1 ',1,  15,   1,    16.380,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
79814,'1 ',1,  15,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
79815,'1 ',1,  15,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
79816,'1 ',1,  15,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
79817,'1 ',1,  15,   1,    28.490,     0.000,     0.000,     0.000,     0.000,   -12.840,   1,1, 0
79818,'1 ',1,  15,   1,     6.900,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
79820,'1 ',1,  15,   1,    13.600,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
79821,'1 ',1,  15,   1,    27.860,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
79822,'1 ',1,  15,   1,    10.080,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
79823,'1 ',1,  15,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
79825,'1 ',1,  15,   1,    25.850,     0.000,     0.000,     0.000,     0.000,   -12.600,   1,1, 0
79827,'1 ',1,  15,   1,    43.080,     0.000,     0.000,     0.000,     0.000,   -18.010,   1,1, 0
79828,'1 ',1,  15,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
79829,'1 ',1,  15,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
79830,'1 ',1,  15,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
79831,'1 ',1,  15,   1,    18.340,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
79832,'1 ',1,  15,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
79833,'1 ',1,  15,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
79834,'1 ',1,  15,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
79835,'1 ',1,  15,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
79836,'1 ',1,  15,   1,    13.780,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
79837,'1 ',1,  15,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
79838,'1 ',1,  15,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
79839,'1 ',1,  15,   1,    15.020,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
79840,'1 ',1,  15,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
79841,'1 ',1,  15,   1,    19.400,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
79842,'1 ',1,  15,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
79843,'1 ',1,  15,   1,    20.200,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
79844,'1 ',1,  15,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
79845,'1 ',1,  15,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
79846,'1 ',1,  15,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
79847,'1 ',1,  15,   1,    18.510,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
79848,'1 ',1,  15,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
79849,'1 ',1,  15,   1,    23.310,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
79850,'1 ',1,  15,   1,    25.060,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
79851,'1 ',1,  15,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
79852,'1 ',1,  15,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
79853,'1 ',1,  15,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
79854,'1 ',1,  15,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
79855,'1 ',1,  15,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
79856,'1 ',1,  15,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
79857,'1 ',1,  15,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
79858,'1 ',1,  15,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
79859,'1 ',1,  15,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
79860,'1 ',1,  15,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
79861,'1 ',1,  15,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
79862,'1 ',1,  15,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
79863,'1 ',1,  15,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
79864,'1 ',1,  15,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
79866,'1 ',1,  15,   1,    24.340,     0.000,     0.000,     0.000,     0.000,   -12.070,   1,1, 0
79867,'1 ',1,  15,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
79868,'1 ',1,  15,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
79869,'1 ',1,  15,   1,    19.810,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
79870,'1 ',1,  15,   1,    13.940,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
79871,'1 ',1,  15,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
79872,'1 ',1,  15,   1,     8.050,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
79873,'1 ',1,  15,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
79875,'1 ',1,  15,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
79876,'1 ',1,  15,   1,    24.540,     0.000,     0.000,     0.000,     0.000,    -9.930,   1,1, 0
79877,'1 ',1,  15,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
79878,'1 ',1,  15,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
79879,'1 ',1,  15,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
79880,'1 ',1,  15,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
79881,'1 ',1,  15,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
79882,'1 ',1,  15,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
79883,'1 ',1,  15,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
79884,'1 ',1,  15,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
79885,'1 ',1,  15,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
79886,'1 ',1,  15,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
79887,'1 ',1,  15,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
79888,'1 ',1,  15,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
79889,'1 ',1,  15,   1,     5.260,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
79892,'1 ',1,  15,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
79893,'1 ',1,  15,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
79894,'1 ',1,  15,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
79895,'1 ',1,  15,   1,    25.390,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
79896,'1 ',1,  15,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
79897,'1 ',1,  15,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
79898,'1 ',1,  15,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
79899,'1 ',1,  15,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
79900,'1 ',1,  15,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
79901,'1 ',1,  15,   1,    26.700,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
79902,'1 ',1,  15,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
79903,'1 ',1,  15,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
79905,'1 ',1,  15,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
79906,'1 ',1,  15,   1,    26.360,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
79908,'1 ',1,  15,   1,    31.600,     0.000,     0.000,     0.000,     0.000,   -13.480,   1,1, 0
79909,'1 ',1,  15,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
79911,'1 ',1,  15,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
79912,'1 ',1,  15,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
79913,'1 ',1,  15,   1,    30.210,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
79914,'1 ',1,  15,   1,    22.910,     0.000,     0.000,     0.000,     0.000,   -10.540,   1,1, 0
79915,'1 ',1,  15,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
79916,'1 ',1,  15,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
79917,'1 ',1,  15,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
79918,'1 ',1,  15,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
79919,'1 ',1,  15,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
79920,'1 ',1,  15,   1,    13.960,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
79921,'1 ',1,  15,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
79922,'1 ',1,  15,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
79923,'1 ',1,  15,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
79924,'1 ',1,  15,   1,    25.330,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
79925,'1 ',1,  15,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
79926,'1 ',1,  15,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
79927,'1 ',1,  15,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
79928,'1 ',1,  15,   1,    11.620,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
79930,'1 ',1,  15,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
79931,'1 ',1,  15,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
79932,'1 ',1,  15,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
79933,'1 ',1,  15,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
79934,'1 ',1,  15,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
79935,'1 ',1,  15,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
79936,'1 ',1,  15,   1,    19.120,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
79938,'1 ',1,  15,   1,    20.440,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
79939,'1 ',1,  15,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
79940,'1 ',1,  15,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
79941,'1 ',1,  15,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
79942,'1 ',1,  15,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
79943,'1 ',1,  15,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
79945,'1 ',1,  15,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
79946,'1 ',1,  15,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
79947,'1 ',1,  15,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
79949,'1 ',1,  15,   1,    25.440,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
79951,'1 ',1,  15,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
79953,'1 ',1,  15,   1,    30.780,     0.000,     0.000,     0.000,     0.000,    -9.620,   1,1, 0
79954,'1 ',1,  15,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
79955,'1 ',1,  15,   1,    19.180,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
79956,'1 ',1,  15,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
79959,'1 ',1,  15,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
79960,'1 ',1,  15,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
79961,'1 ',1,  15,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
79962,'1 ',1,  15,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
79963,'1 ',1,  15,   1,    20.090,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,1, 0
79964,'1 ',1,  15,   1,    15.400,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
79965,'1 ',1,  15,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
79966,'1 ',1,  15,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
79968,'1 ',1,  15,   1,    21.900,     0.000,     0.000,     0.000,     0.000,    -9.210,   1,1, 0
79969,'1 ',1,  15,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
79970,'1 ',1,  15,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
79971,'1 ',1,  15,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
79972,'1 ',1,  15,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
79973,'1 ',1,  15,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
79975,'1 ',1,  15,   1,    16.060,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
79976,'1 ',1,  15,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
79977,'1 ',1,  15,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
79978,'1 ',1,  15,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
79979,'1 ',1,  15,   1,    12.550,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
79980,'1 ',1,  15,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
79981,'1 ',1,  15,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
79983,'1 ',1,  15,   1,    37.130,     0.000,     0.000,     0.000,     0.000,   -14.660,   1,1, 0
79984,'1 ',1,  15,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
79985,'1 ',1,  15,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
79987,'1 ',1,  15,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
79988,'1 ',1,  15,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
79990,'1 ',1,  15,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
79991,'1 ',1,  15,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
79993,'1 ',1,  15,   1,    19.160,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
79994,'1 ',1,  15,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
79995,'1 ',1,  15,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
79996,'1 ',1,  15,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
79997,'1 ',1,  15,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
80000,'1 ',1,  15,   1,    29.140,     0.000,     0.000,     0.000,     0.000,   -10.020,   1,1, 0
80001,'1 ',1,  15,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
80002,'1 ',1,  15,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
80004,'1 ',1,  15,   1,    22.550,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
80005,'1 ',1,  15,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
80006,'1 ',1,  15,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
80007,'1 ',1,  15,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
80008,'1 ',1,  15,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
80009,'1 ',1,  15,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
80010,'1 ',1,  15,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
80011,'1 ',1,  15,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
80012,'1 ',1,  15,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
80013,'1 ',1,  15,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
80014,'1 ',1,  15,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
80015,'1 ',1,  15,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
80016,'1 ',1,  15,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
80017,'1 ',1,  15,   1,    22.050,     0.000,     0.000,     0.000,     0.000,   -10.630,   1,1, 0
80018,'1 ',1,  15,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
80019,'1 ',1,  15,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
80020,'1 ',1,  15,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
80021,'1 ',1,  15,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
80022,'1 ',1,  15,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
80023,'1 ',1,  15,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
80024,'1 ',1,  15,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
80025,'1 ',1,  15,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
80026,'1 ',1,  15,   1,    19.120,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
80027,'1 ',1,  15,   1,    45.430,     0.000,     0.000,     0.000,     0.000,   -20.850,   1,1, 0
80028,'1 ',1,  15,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
80029,'1 ',1,  15,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
80030,'1 ',1,  15,   1,    23.240,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
80031,'1 ',1,  15,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
80032,'1 ',1,  15,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
80033,'1 ',1,  15,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
80034,'1 ',1,  15,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
80035,'1 ',1,  15,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
80036,'1 ',1,  15,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
80037,'1 ',1,  15,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
80039,'1 ',1,  15,   1,    24.990,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
80041,'1 ',1,  15,   1,    25.500,     0.000,     0.000,     0.000,     0.000,   -10.890,   1,1, 0
80042,'1 ',1,  15,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
80043,'1 ',1,  15,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
80044,'1 ',1,  15,   1,    19.180,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
80045,'1 ',1,  15,   1,    21.090,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
80046,'1 ',1,  15,   1,    21.640,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
80047,'1 ',1,  15,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
80048,'1 ',1,  15,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
80050,'1 ',1,  15,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
80051,'1 ',1,  15,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
80053,'1 ',1,  15,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
80054,'1 ',1,  15,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
80055,'1 ',1,  15,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
80056,'1 ',1,  15,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
80057,'1 ',1,  15,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
80058,'1 ',1,  15,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
80059,'1 ',1,  15,   1,    20.570,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
80060,'1 ',1,  15,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
80061,'1 ',1,  15,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
80063,'1 ',1,  15,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
80065,'1 ',1,  15,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
80067,'1 ',1,  15,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
80068,'1 ',1,  15,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
80069,'1 ',1,  15,   1,    14.140,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
80070,'1 ',1,  15,   1,    10.890,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
80071,'1 ',1,  15,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
80072,'1 ',1,  15,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
80073,'1 ',1,  15,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
80074,'1 ',1,  15,   1,    20.650,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
80075,'1 ',1,  15,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
80076,'1 ',1,  15,   1,    17.410,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
80077,'1 ',1,  15,   1,     8.450,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
80078,'1 ',1,  15,   1,    16.490,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
80079,'1 ',1,  15,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
80082,'1 ',1,  15,   1,    35.930,     0.000,     0.000,     0.000,     0.000,   -17.430,   1,1, 0
80083,'1 ',1,  15,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
80084,'1 ',1,  15,   1,    21.000,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
80085,'1 ',1,  15,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
80086,'1 ',1,  15,   1,     9.000,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
80087,'1 ',1,  15,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
80088,'1 ',1,  15,   1,    13.620,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
80089,'1 ',1,  15,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
80090,'1 ',1,  15,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
80091,'1 ',1,  15,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
80092,'1 ',1,  15,   1,    19.760,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
80093,'1 ',1,  15,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
80094,'1 ',1,  15,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
80095,'1 ',1,  15,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
80096,'1 ',1,  15,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
80097,'1 ',1,  15,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
80098,'1 ',1,  15,   1,    13.980,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
80100,'1 ',1,  15,   1,    36.650,     0.000,     0.000,     0.000,     0.000,   -16.020,   1,1, 0
80101,'1 ',1,  15,   1,    16.180,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
80102,'1 ',1,  15,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
80104,'1 ',1,  15,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
80105,'1 ',1,  15,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
80106,'1 ',1,  15,   1,     3.540,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
80107,'1 ',1,  15,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
80108,'1 ',1,  15,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
80109,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
80110,'1 ',1,  15,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
80111,'1 ',1,  15,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
80112,'1 ',1,  15,   1,    18.570,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
80113,'1 ',1,  15,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
80114,'1 ',1,  15,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
80115,'1 ',1,  15,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
80116,'1 ',1,  15,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
80117,'1 ',1,  15,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
80118,'1 ',1,  15,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
80119,'1 ',1,  15,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
80120,'1 ',1,  15,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
80122,'1 ',1,  15,   1,    52.570,     0.000,     0.000,     0.000,     0.000,   -19.460,   1,1, 0
80124,'1 ',1,  15,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
80125,'1 ',1,  15,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
80126,'1 ',1,  15,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
80127,'1 ',1,  15,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
80128,'1 ',1,  15,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
80129,'1 ',1,  15,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
80130,'1 ',1,  15,   1,    14.970,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
80132,'1 ',1,  15,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
80133,'1 ',1,  15,   1,    13.990,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
80134,'1 ',1,  15,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
80135,'1 ',1,  15,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
80136,'1 ',1,  15,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
80137,'1 ',1,  15,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
80138,'1 ',1,  15,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
80139,'1 ',1,  15,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
80140,'1 ',1,  15,   1,    18.360,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
80141,'1 ',1,  15,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
80142,'1 ',1,  15,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
80143,'1 ',1,  15,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
80144,'1 ',1,  15,   1,    47.990,     0.000,     0.000,     0.000,     0.000,   -18.200,   1,1, 0
80146,'1 ',1,  15,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
80147,'1 ',1,  15,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
80148,'1 ',1,  15,   1,    22.150,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
80149,'1 ',1,  15,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
80150,'1 ',1,  15,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
80151,'1 ',1,  15,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
80152,'1 ',1,  15,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
80153,'1 ',1,  15,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
80154,'1 ',1,  15,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
80155,'1 ',1,  15,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
80156,'1 ',1,  15,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
80157,'1 ',1,  15,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
80158,'1 ',1,  15,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
80159,'1 ',1,  15,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
80160,'1 ',1,  15,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
80161,'1 ',1,  15,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
80162,'1 ',1,  15,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
80163,'1 ',1,  15,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
80164,'1 ',1,  15,   1,    13.640,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
80165,'1 ',1,  15,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
80166,'1 ',1,  15,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
80167,'1 ',1,  15,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
80169,'1 ',1,  15,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
80170,'1 ',1,  15,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
80171,'1 ',1,  15,   1,    28.690,     0.000,     0.000,     0.000,     0.000,   -10.680,   1,1, 0
80172,'1 ',1,  15,   1,    17.910,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
80173,'1 ',1,  15,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
80174,'1 ',1,  15,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
80175,'1 ',1,  15,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
80176,'1 ',1,  15,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
80177,'1 ',1,  15,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
80178,'1 ',1,  15,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
80179,'1 ',1,  15,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
80181,'1 ',1,  15,   1,    22.260,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
80182,'1 ',1,  15,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
80183,'1 ',1,  15,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
80184,'1 ',1,  15,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
80185,'1 ',1,  15,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
80186,'1 ',1,  15,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
80189,'1 ',1,  15,   1,    27.150,     0.000,     0.000,     0.000,     0.000,   -11.310,   1,1, 0
80190,'1 ',1,  15,   1,    14.250,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
80191,'1 ',1,  15,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
80192,'1 ',1,  15,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
80193,'1 ',1,  15,   1,    18.520,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
80194,'1 ',1,  15,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
80196,'1 ',1,  15,   1,    19.740,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
80197,'1 ',1,  15,   1,    27.810,     0.000,     0.000,     0.000,     0.000,   -12.170,   1,1, 0
80198,'1 ',1,  15,   1,    10.010,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
80200,'1 ',1,  15,   1,    46.140,     0.000,     0.000,     0.000,     0.000,   -20.290,   1,1, 0
80202,'1 ',1,  15,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
80203,'1 ',1,  15,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
80204,'1 ',1,  15,   1,    26.260,     0.000,     0.000,     0.000,     0.000,   -10.510,   1,1, 0
80205,'1 ',1,  15,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
80206,'1 ',1,  15,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
80207,'1 ',1,  15,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
80208,'1 ',1,  15,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
80209,'1 ',1,  15,   1,     4.210,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
80210,'1 ',1,  15,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
80211,'1 ',1,  15,   1,    23.240,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
80212,'1 ',1,  15,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
80213,'1 ',1,  15,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
80214,'1 ',1,  15,   1,    25.550,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
80215,'1 ',1,  15,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
80217,'1 ',1,  15,   1,    28.970,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
80218,'1 ',1,  15,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
80219,'1 ',1,  15,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
80220,'1 ',1,  15,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
80221,'1 ',1,  15,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
80222,'1 ',1,  15,   1,    23.090,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
80223,'1 ',1,  15,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
80224,'1 ',1,  15,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
80225,'1 ',1,  15,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
80226,'1 ',1,  15,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
80227,'1 ',1,  15,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
80228,'1 ',1,  15,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
80229,'1 ',1,  15,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
80230,'1 ',1,  15,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
80231,'1 ',1,  15,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
80232,'1 ',1,  15,   1,    19.360,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
80233,'1 ',1,  15,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
80234,'1 ',1,  15,   1,    24.890,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
80235,'1 ',1,  15,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
80237,'1 ',1,  15,   1,    18.130,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
80238,'1 ',1,  15,   1,    16.340,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
80240,'1 ',1,  15,   1,    16.850,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
80241,'1 ',1,  15,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
80242,'1 ',1,  15,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
80243,'1 ',1,  15,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
80244,'1 ',1,  15,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
80245,'1 ',1,  15,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
80246,'1 ',1,  15,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
80247,'1 ',1,  15,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
80248,'1 ',1,  15,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
80249,'1 ',1,  15,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
80250,'1 ',1,  15,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
80251,'1 ',1,  15,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
80252,'1 ',1,  15,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
80253,'1 ',1,  15,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
80254,'1 ',1,  15,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
80255,'1 ',1,  15,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
80258,'1 ',1,  15,   1,    39.540,     0.000,     0.000,     0.000,     0.000,   -15.410,   1,1, 0
80259,'1 ',1,  15,   1,    25.420,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
80260,'1 ',1,  15,   1,    17.280,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
80261,'1 ',1,  15,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
80262,'1 ',1,  15,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
80263,'1 ',1,  15,   1,    82.860,     0.000,     0.000,     0.000,     0.000,   -31.770,   1,1, 0
80264,'1 ',1,  15,   1,    82.760,     0.000,     0.000,     0.000,     0.000,   -29.660,   1,1, 0
80265,'1 ',1,  15,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
80266,'1 ',1,  15,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
80267,'1 ',1,  15,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
80269,'1 ',1,  15,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
80270,'1 ',1,  15,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
80271,'1 ',1,  15,   1,    34.760,     0.000,     0.000,     0.000,     0.000,   -13.020,   1,1, 0
80272,'1 ',1,  15,   1,    68.810,     0.000,     0.000,     0.000,     0.000,   -22.170,   1,1, 0
80274,'1 ',1,  15,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
80275,'1 ',1,  15,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
80276,'1 ',1,  15,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
80277,'1 ',1,  15,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
80278,'1 ',1,  15,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
80279,'1 ',1,  15,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
80280,'1 ',1,  15,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
80281,'1 ',1,  15,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
80282,'1 ',1,  15,   1,    15.830,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
80283,'1 ',1,  15,   1,    16.450,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
80284,'1 ',1,  25,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
80285,'1 ',1,  25,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
80286,'1 ',1,  25,   1,    24.680,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
80287,'1 ',1,  25,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
80288,'1 ',1,  25,   1,    22.860,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
80289,'1 ',1,  25,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
80290,'1 ',1,  25,   1,    26.430,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
80291,'1 ',1,  25,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
80292,'1 ',1,  25,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
80293,'1 ',1,  25,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
80294,'1 ',1,  25,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
80295,'1 ',1,  25,   1,    30.430,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
80296,'1 ',1,  25,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
80297,'1 ',1,  25,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
80298,'1 ',1,  25,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
80299,'1 ',1,  25,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
80300,'1 ',1,  25,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
80301,'1 ',1,  25,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
80302,'1 ',1,  25,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
80303,'1 ',1,  25,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
80304,'1 ',1,  25,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
80306,'1 ',1,  25,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
80308,'1 ',1,  25,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
80309,'1 ',1,  25,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
80310,'1 ',1,  25,   1,    21.470,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
80311,'1 ',1,  25,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
80312,'1 ',1,  25,   1,    31.170,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
80313,'1 ',1,  25,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
80315,'1 ',1,  25,   1,    20.270,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
80316,'1 ',1,  25,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
80317,'1 ',1,  25,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
80318,'1 ',1,  25,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
80319,'1 ',1,  25,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
80320,'1 ',1,  25,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
80321,'1 ',1,  25,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
80322,'1 ',1,  25,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
80323,'1 ',1,  25,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
80324,'1 ',1,  25,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
80325,'1 ',1,  25,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
80326,'1 ',1,  25,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
80327,'1 ',1,  25,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
80328,'1 ',1,  25,   1,    26.240,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
80329,'1 ',1,  25,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
80330,'1 ',1,  25,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
80331,'1 ',1,  25,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
80332,'1 ',1,  25,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
80333,'1 ',1,  25,   1,    22.070,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
80334,'1 ',1,  25,   1,    20.660,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
80336,'1 ',1,  25,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
80337,'1 ',1,  25,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
80338,'1 ',1,  25,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
80339,'1 ',1,  25,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
80340,'1 ',1,  25,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
80342,'1 ',1,  25,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
80343,'1 ',1,  25,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
80344,'1 ',1,  25,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
80345,'1 ',1,  25,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
80346,'1 ',1,  25,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
80347,'1 ',1,  25,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
80348,'1 ',1,  25,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
80349,'1 ',1,  25,   1,    32.120,     0.000,     0.000,     0.000,     0.000,   -14.130,   1,1, 0
80350,'1 ',1,  25,   1,    45.100,     0.000,     0.000,     0.000,     0.000,   -11.280,   1,1, 0
80351,'1 ',1,  25,   1,    31.720,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
80352,'1 ',1,  25,   1,    16.760,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
80353,'1 ',1,  25,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
80354,'1 ',1,  25,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
80355,'1 ',1,  25,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
80356,'1 ',1,  25,   1,    17.410,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
80357,'1 ',1,  25,   1,    42.540,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
80358,'1 ',1,  25,   1,    24.230,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
80359,'1 ',1,  25,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
80360,'1 ',1,  25,   1,     6.710,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
80362,'1 ',1,  25,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
80363,'1 ',1,  25,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
80364,'1 ',1,  25,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
80366,'1 ',1,  25,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
80367,'1 ',1,  25,   1,    16.030,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
80368,'1 ',1,  25,   1,    18.920,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
80370,'1 ',1,  25,   1,    38.320,     0.000,     0.000,     0.000,     0.000,   -12.270,   1,1, 0
80372,'1 ',1,  25,   1,    64.420,     0.000,     0.000,     0.000,     0.000,   -16.620,   1,1, 0
80374,'1 ',1,  25,   1,    37.860,     0.000,     0.000,     0.000,     0.000,   -11.160,   1,1, 0
80375,'1 ',1,  25,   1,    37.800,     0.000,     0.000,     0.000,     0.000,   -12.940,   1,1, 0
80376,'1 ',1,  25,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
80377,'1 ',1,  25,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
80378,'1 ',1,  25,   1,    44.750,     0.000,     0.000,     0.000,     0.000,   -19.420,   1,1, 0
80379,'1 ',1,  25,   1,    26.710,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
80380,'1 ',1,  25,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
80381,'1 ',1,  25,   1,    20.980,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
80382,'1 ',1,  25,   1,    24.760,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
80383,'1 ',1,  25,   1,    15.950,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
80384,'1 ',1,  25,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
80385,'1 ',1,  25,   1,    21.360,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
80386,'1 ',1,  25,   1,    23.450,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
80387,'1 ',1,  25,   1,    18.570,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
80388,'1 ',1,  25,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
80389,'1 ',1,  25,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -0.610,   1,1, 0
80391,'1 ',1,  25,   1,    15.420,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
80392,'1 ',1,  25,   1,    18.200,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
80393,'1 ',1,  25,   1,     3.770,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
80395,'1 ',1,  25,   1,    30.070,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
80396,'1 ',1,  25,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
80397,'1 ',1,  25,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
80398,'1 ',1,  25,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
80400,'1 ',1,  25,   1,   130.250,     0.000,     0.000,     0.000,     0.000,   -53.500,   1,1, 0
80402,'1 ',1,  25,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
80403,'1 ',1,  25,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
80404,'1 ',1,  25,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
80405,'1 ',1,  25,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
80406,'1 ',1,  25,   1,    20.550,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
80407,'1 ',1,  25,   1,    10.560,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
80408,'1 ',1,  25,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
80409,'1 ',1,  25,   1,    12.790,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
80411,'1 ',1,  25,   1,    35.870,     0.000,     0.000,     0.000,     0.000,   -15.770,   1,1, 0
80412,'1 ',1,  25,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
80413,'1 ',1,  25,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
80414,'1 ',1,  25,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
80415,'1 ',1,  25,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -7.930,   1,1, 0
80416,'1 ',1,  25,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
80417,'1 ',1,  25,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
80418,'1 ',1,  25,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
80420,'1 ',1,  25,   1,    50.230,     0.000,     0.000,     0.000,     0.000,   -19.890,   1,1, 0
80422,'1 ',1,  25,   1,     3.510,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
80423,'1 ',1,  25,   1,     1.680,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
80424,'1 ',1,  25,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
80425,'1 ',1,  25,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
80427,'1 ',1,  25,   1,    26.940,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
80428,'1 ',1,  25,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
80429,'1 ',1,  25,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
80430,'1 ',1,  25,   1,    17.440,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
80431,'1 ',1,  25,   1,    21.060,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
80432,'1 ',1,  25,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
80434,'1 ',1,  25,   1,    40.110,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
80435,'1 ',1,  25,   1,    28.800,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
80436,'1 ',1,  25,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
80437,'1 ',1,  25,   1,    17.660,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
80438,'1 ',1,  25,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
80439,'1 ',1,  25,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
80440,'1 ',1,  25,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
80441,'1 ',1,  25,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
80443,'1 ',1,  25,   1,    33.570,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
80444,'1 ',1,  25,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
80446,'1 ',1,  25,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
80447,'1 ',1,  25,   1,    19.240,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
80448,'1 ',1,  25,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
80449,'1 ',1,  25,   1,    20.570,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
80450,'1 ',1,  25,   1,    20.140,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
80451,'1 ',1,  25,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
80452,'1 ',1,  25,   1,    20.310,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
80453,'1 ',1,  25,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
80454,'1 ',1,  25,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
80455,'1 ',1,  25,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
80456,'1 ',1,  25,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
80457,'1 ',1,  25,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
80458,'1 ',1,  25,   1,    57.290,     0.000,     0.000,     0.000,     0.000,   -25.820,   1,1, 0
80460,'1 ',1,  25,   1,    24.540,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
80461,'1 ',1,  25,   1,    22.440,     0.000,     0.000,     0.000,     0.000,    -8.300,   1,1, 0
80462,'1 ',1,  25,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
80463,'1 ',1,  25,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
80464,'1 ',1,  25,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
80465,'1 ',1,  25,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
80466,'1 ',1,  25,   1,    26.940,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
80467,'1 ',1,  25,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
80468,'1 ',1,  25,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
80469,'1 ',1,  25,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
80470,'1 ',1,  25,   1,    21.990,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
80471,'1 ',1,  25,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
80473,'1 ',1,  25,   1,    31.240,     0.000,     0.000,     0.000,     0.000,   -13.900,   1,1, 0
80475,'1 ',1,  25,   1,    45.320,     0.000,     0.000,     0.000,     0.000,   -19.120,   1,1, 0
80477,'1 ',1,  25,   1,   164.030,     0.000,     0.000,     0.000,     0.000,   -52.570,   1,1, 0
80479,'1 ',1,  25,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
80480,'1 ',1,  25,   1,    25.940,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
80481,'1 ',1,  25,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -0.880,   1,1, 0
80482,'1 ',1,  25,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
80483,'1 ',1,  25,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
80484,'1 ',1,  25,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
80485,'1 ',1,  25,   1,    22.970,     0.000,     0.000,     0.000,     0.000,    -9.760,   1,1, 0
80486,'1 ',1,  25,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
80487,'1 ',1,  25,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
80488,'1 ',1,  25,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
80489,'1 ',1,  25,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
80491,'1 ',1,  25,   1,    19.990,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
80492,'1 ',1,  25,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
80493,'1 ',1,  25,   1,    20.820,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
80494,'1 ',1,  25,   1,    15.270,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
80495,'1 ',1,  25,   1,    21.700,     0.000,     0.000,     0.000,     0.000,    -8.690,   1,1, 0
80497,'1 ',1,  25,   1,    28.460,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
80498,'1 ',1,  25,   1,    20.570,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
80500,'1 ',1,  25,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
80501,'1 ',1,  25,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
80503,'1 ',1,  25,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
80504,'1 ',1,  25,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
80506,'1 ',1,  25,   1,    16.460,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
80508,'1 ',1,  25,   1,    30.840,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,1, 0
80509,'1 ',1,  25,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
80510,'1 ',1,  25,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
80511,'1 ',1,  25,   1,    25.260,     0.000,     0.000,     0.000,     0.000,    -9.090,   1,1, 0
80512,'1 ',1,  25,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
80513,'1 ',1,  25,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
80514,'1 ',1,  25,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
80515,'1 ',1,  25,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
80516,'1 ',1,  25,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
80517,'1 ',1,  25,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
80518,'1 ',1,  25,   1,    15.290,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
80519,'1 ',1,  25,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
80520,'1 ',1,  25,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
80521,'1 ',1,  25,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
80522,'1 ',1,  25,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
80523,'1 ',1,  25,   1,    20.040,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
80524,'1 ',1,  25,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
80525,'1 ',1,  25,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
80526,'1 ',1,  25,   1,    18.580,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
80527,'1 ',1,  25,   1,     2.920,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
80528,'1 ',1,  25,   1,    19.230,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
80529,'1 ',1,  25,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
80531,'1 ',1,  25,   1,    38.040,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
80532,'1 ',1,  25,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
80533,'1 ',1,  25,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
80535,'1 ',1,  25,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
80536,'1 ',1,  25,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
80537,'1 ',1,  25,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
80538,'1 ',1,  25,   1,    26.980,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
80539,'1 ',1,  25,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
80540,'1 ',1,  25,   1,     2.870,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
80541,'1 ',1,  25,   1,    13.470,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
80542,'1 ',1,  25,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
80543,'1 ',1,  25,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
80545,'1 ',1,  25,   1,    30.010,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
80546,'1 ',1,  25,   1,    23.680,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
80547,'1 ',1,  25,   1,    29.460,     0.000,     0.000,     0.000,     0.000,   -12.990,   1,1, 0
80548,'1 ',1,  25,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
80549,'1 ',1,  25,   1,    17.630,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
80550,'1 ',1,  25,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
80551,'1 ',1,  25,   1,    24.400,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
80552,'1 ',1,  25,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
80553,'1 ',1,  25,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
80554,'1 ',1,  25,   1,    29.120,     0.000,     0.000,     0.000,     0.000,   -13.000,   1,1, 0
80555,'1 ',1,  25,   1,    25.900,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
80557,'1 ',1,  25,   1,    40.700,     0.000,     0.000,     0.000,     0.000,   -10.530,   1,1, 0
80558,'1 ',1,  25,   1,   102.990,     0.000,     0.000,     0.000,     0.000,   -39.800,   1,1, 0
80560,'1 ',1,  25,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
80561,'1 ',1,  25,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
80562,'1 ',1,  25,   1,   104.630,     0.000,     0.000,     0.000,     0.000,   -37.680,   1,1, 0
80564,'1 ',1,  25,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
80565,'1 ',1,  25,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
80566,'1 ',1,  25,   1,    28.660,     0.000,     0.000,     0.000,     0.000,   -12.890,   1,1, 0
80567,'1 ',1,  25,   1,    20.260,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
80568,'1 ',1,  25,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
80569,'1 ',1,  25,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
80570,'1 ',1,  25,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
80571,'1 ',1,  25,   1,    90.450,     0.000,     0.000,     0.000,     0.000,   -28.740,   1,1, 0
80573,'1 ',1,  25,   1,    19.940,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
80574,'1 ',1,  25,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
80575,'1 ',1,  25,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
80576,'1 ',1,  25,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
80577,'1 ',1,  25,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
80579,'1 ',1,  25,   1,   348.730,     0.000,     0.000,     0.000,     0.000,  -116.600,   1,1, 0
80580,'1 ',1,  25,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
80581,'1 ',1,  25,   1,    35.640,     0.000,     0.000,     0.000,     0.000,   -13.240,   1,1, 0
80582,'1 ',1,  25,   1,    52.220,     0.000,     0.000,     0.000,     0.000,   -20.570,   1,1, 0
80584,'1 ',1,  25,   1,    42.400,     0.000,     0.000,     0.000,     0.000,   -16.780,   1,1, 0
80585,'1 ',1,  25,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
80586,'1 ',1,  25,   1,    16.040,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
80587,'1 ',1,  25,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
80588,'1 ',1,  25,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
80589,'1 ',1,  25,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
80590,'1 ',1,  25,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
80591,'1 ',1,  25,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
80592,'1 ',1,  25,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
80593,'1 ',1,  25,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
80594,'1 ',1,  25,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
80595,'1 ',1,  25,   1,    22.380,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
80596,'1 ',1,  25,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
80597,'1 ',1,  25,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
80598,'1 ',1,  25,   1,     4.170,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
80599,'1 ',1,  25,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
80600,'1 ',1,  25,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
80601,'1 ',1,  25,   1,    33.380,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
80602,'1 ',1,  25,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
80603,'1 ',1,  25,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
80604,'1 ',1,  25,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
80605,'1 ',1,  25,   1,    15.800,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
80606,'1 ',1,  25,   1,    17.140,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
80607,'1 ',1,  25,   1,    19.600,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
80608,'1 ',1,  25,   1,    20.230,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
80609,'1 ',1,  25,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
80610,'1 ',1,  25,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
80611,'1 ',1,  25,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
80612,'1 ',1,  25,   1,    37.250,     0.000,     0.000,     0.000,     0.000,   -11.490,   1,1, 0
80613,'1 ',1,  25,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
80614,'1 ',1,  25,   1,    67.520,     0.000,     0.000,     0.000,     0.000,   -27.660,   1,1, 0
80616,'1 ',1,  25,   1,    12.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
80617,'1 ',1,  25,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
80619,'1 ',1,  25,   1,    27.470,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
80620,'1 ',1,  25,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
80621,'1 ',1,  25,   1,    26.640,     0.000,     0.000,     0.000,     0.000,   -11.530,   1,1, 0
80622,'1 ',1,  25,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
80623,'1 ',1,  25,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
80624,'1 ',1,  25,   1,    20.690,     0.000,     0.000,     0.000,     0.000,   -10.690,   1,1, 0
80625,'1 ',1,  25,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
80626,'1 ',1,  25,   1,   227.790,     0.000,     0.000,     0.000,     0.000,   -78.590,   1,1, 0
80628,'1 ',1,  25,   1,    24.820,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
80629,'1 ',1,  25,   1,    20.710,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
80630,'1 ',1,  25,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
80631,'1 ',1,  25,   1,    18.260,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
80632,'1 ',1,  25,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
80633,'1 ',1,  25,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
80634,'1 ',1,  25,   1,     9.470,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
80635,'1 ',1,  25,   1,    21.840,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
80636,'1 ',1,  25,   1,    18.800,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
80637,'1 ',1,  25,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
80638,'1 ',1,  25,   1,    51.250,     0.000,     0.000,     0.000,     0.000,   -17.710,   1,1, 0
80641,'1 ',1,  25,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
80642,'1 ',1,  25,   1,    23.260,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
80643,'1 ',1,  25,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
80644,'1 ',1,  25,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
80645,'1 ',1,  25,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
80646,'1 ',1,  25,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
80647,'1 ',1,  25,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
80648,'1 ',1,  25,   1,    19.370,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
80649,'1 ',1,  25,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
80650,'1 ',1,  25,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
80651,'1 ',1,  25,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
80652,'1 ',1,  25,   1,    20.170,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
80653,'1 ',1,  25,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
80654,'1 ',1,  25,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
80655,'1 ',1,  25,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
80656,'1 ',1,  25,   1,     4.780,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
80657,'1 ',1,  25,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
80658,'1 ',1,  25,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
80659,'1 ',1,  25,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
80660,'1 ',1,  25,   1,    15.890,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
80661,'1 ',1,  25,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
80662,'1 ',1,  25,   1,    22.180,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
80663,'1 ',1,  25,   1,    21.450,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
80664,'1 ',1,  25,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
80665,'1 ',1,  25,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
80666,'1 ',1,  25,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
80667,'1 ',1,  25,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
80668,'1 ',1,  25,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
80669,'1 ',1,  25,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
80670,'1 ',1,  25,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
80671,'1 ',1,  25,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
80672,'1 ',1,  25,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
80673,'1 ',1,  25,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
80674,'1 ',1,  25,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
80675,'1 ',1,  25,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
80676,'1 ',1,  25,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
80677,'1 ',1,  25,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
80678,'1 ',1,  25,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
80679,'1 ',1,  25,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
80680,'1 ',1,  25,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
80681,'1 ',1,  25,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
80682,'1 ',1,  25,   1,    22.970,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
80683,'1 ',1,  25,   1,    21.350,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
80684,'1 ',1,  25,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
80685,'1 ',1,  25,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
80686,'1 ',1,  25,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
80688,'1 ',1,  25,   1,    24.350,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
80690,'1 ',1,  25,   1,    47.990,     0.000,     0.000,     0.000,     0.000,   -20.250,   1,1, 0
80692,'1 ',1,  25,   1,    67.300,     0.000,     0.000,     0.000,     0.000,   -27.790,   1,1, 0
80694,'1 ',1,  25,   1,    58.960,     0.000,     0.000,     0.000,     0.000,   -23.750,   1,1, 0
80696,'1 ',1,  25,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
80697,'1 ',1,  25,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
80698,'1 ',1,  25,   1,    32.200,     0.000,     0.000,     0.000,     0.000,   -13.330,   1,1, 0
80699,'1 ',1,  25,   1,    29.750,     0.000,     0.000,     0.000,     0.000,   -13.180,   1,1, 0
80701,'1 ',1,  25,   1,    33.410,     0.000,     0.000,     0.000,     0.000,   -14.710,   1,1, 0
80702,'1 ',1,  25,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
80704,'1 ',1,  25,   1,    22.290,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
80705,'1 ',1,  25,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
80706,'1 ',1,  25,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
80707,'1 ',1,  25,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
80708,'1 ',1,  25,   1,    24.880,     0.000,     0.000,     0.000,     0.000,    -8.940,   1,1, 0
80709,'1 ',1,  25,   1,    20.270,     0.000,     0.000,     0.000,     0.000,    -9.870,   1,1, 0
80710,'1 ',1,  25,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
80711,'1 ',1,  25,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
80712,'1 ',1,  25,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
80714,'1 ',1,  25,   1,    32.910,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
80715,'1 ',1,  25,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
80716,'1 ',1,  25,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
80718,'1 ',1,  25,   1,    38.060,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
80719,'1 ',1,  25,   1,     6.200,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
80720,'1 ',1,  25,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
80721,'1 ',1,  25,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
80722,'1 ',1,  25,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
80724,'1 ',1,  25,   1,    17.030,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
80725,'1 ',1,  25,   1,    26.730,     0.000,     0.000,     0.000,     0.000,   -11.920,   1,1, 0
80726,'1 ',1,  25,   1,    22.790,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
80727,'1 ',1,  25,   1,    66.320,     0.000,     0.000,     0.000,     0.000,   -21.590,   1,1, 0
80729,'1 ',1,  25,   1,    30.170,     0.000,     0.000,     0.000,     0.000,   -12.500,   1,1, 0
80731,'1 ',1,  25,   1,   143.870,     0.000,     0.000,     0.000,     0.000,   -48.970,   1,1, 0
80732,'1 ',1,  25,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
80733,'1 ',1,  25,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
80734,'1 ',1,  25,   1,     4.560,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
80736,'1 ',1,  25,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
80737,'1 ',1,  25,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
80738,'1 ',1,  25,   1,    22.050,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,1, 0
80739,'1 ',1,  25,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
80740,'1 ',1,  25,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
80741,'1 ',1,  25,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
80742,'1 ',1,  25,   1,    18.090,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
80744,'1 ',1,  25,   1,    64.920,     0.000,     0.000,     0.000,     0.000,   -21.180,   1,1, 0
80745,'1 ',1,  25,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
80746,'1 ',1,  25,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
80747,'1 ',1,  25,   1,    29.470,     0.000,     0.000,     0.000,     0.000,   -12.960,   1,1, 0
80748,'1 ',1,  25,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
80749,'1 ',1,  25,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
80750,'1 ',1,  25,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
80751,'1 ',1,  25,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
80752,'1 ',1,  25,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
80753,'1 ',1,  25,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
80754,'1 ',1,  25,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
80755,'1 ',1,  25,   1,    28.100,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
80756,'1 ',1,  25,   1,    11.340,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
80757,'1 ',1,  25,   1,    22.170,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
80758,'1 ',1,  25,   1,    24.890,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
80759,'1 ',1,  25,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
80760,'1 ',1,  25,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
80761,'1 ',1,  25,   1,    14.490,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
80762,'1 ',1,  25,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
80763,'1 ',1,  25,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
80765,'1 ',1,  25,   1,    29.600,     0.000,     0.000,     0.000,     0.000,   -12.380,   1,1, 0
80767,'1 ',1,  25,   1,   137.490,     0.000,     0.000,     0.000,     0.000,   -53.530,   1,1, 0
80770,'1 ',1,  25,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.080,   1,1, 0
80771,'1 ',1,  25,   1,    83.150,     0.000,     0.000,     0.000,     0.000,   -33.760,   1,1, 0
80773,'1 ',1,  25,   1,    23.450,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
80774,'1 ',1,  25,   1,   113.400,     0.000,     0.000,     0.000,     0.000,   -46.690,   1,1, 0
80776,'1 ',1,  25,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
80777,'1 ',1,  25,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
80778,'1 ',1,  25,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
80779,'1 ',1,  25,   1,     7.740,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
80780,'1 ',1,  25,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
80781,'1 ',1,  25,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
80782,'1 ',1,  25,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
80783,'1 ',1,  25,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
80784,'1 ',1,  25,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
80785,'1 ',1,  25,   1,    21.720,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
80786,'1 ',1,  25,   1,   102.840,     0.000,     0.000,     0.000,     0.000,   -45.720,   1,1, 0
80788,'1 ',1,  25,   1,    24.550,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,1, 0
80789,'1 ',1,  25,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
80790,'1 ',1,  25,   1,    23.130,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
80791,'1 ',1,  25,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
80792,'1 ',1,  25,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
80793,'1 ',1,  25,   1,    20.230,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
80794,'1 ',1,  25,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
80795,'1 ',1,  25,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
80796,'1 ',1,  25,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
80797,'1 ',1,  25,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
80798,'1 ',1,  25,   1,    15.360,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
80800,'1 ',1,  25,   1,    29.650,     0.000,     0.000,     0.000,     0.000,   -12.430,   1,1, 0
80801,'1 ',1,  25,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
80802,'1 ',1,  25,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
80803,'1 ',1,  25,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
80804,'1 ',1,  25,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
80805,'1 ',1,  25,   1,    15.240,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
80806,'1 ',1,  25,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
80807,'1 ',1,  25,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
80808,'1 ',1,  25,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
80809,'1 ',1,  25,   1,    28.090,     0.000,     0.000,     0.000,     0.000,   -10.130,   1,1, 0
80810,'1 ',1,  25,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
80811,'1 ',1,  25,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
80812,'1 ',1,  25,   1,    28.230,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
80813,'1 ',1,  25,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
80814,'1 ',1,  25,   1,    37.510,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
80815,'1 ',1,  25,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
80816,'1 ',1,  25,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
80817,'1 ',1,  25,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.010,   1,1, 0
80818,'1 ',1,  25,   1,    24.890,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
80819,'1 ',1,  25,   1,    10.220,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
80820,'1 ',1,  25,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
80821,'1 ',1,  25,   1,    22.900,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
80822,'1 ',1,  25,   1,    15.440,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
80823,'1 ',1,  25,   1,    44.670,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,1, 0
80824,'1 ',1,  25,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
80825,'1 ',1,  25,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
80826,'1 ',1,  25,   1,    20.290,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
80827,'1 ',1,  25,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
80829,'1 ',1,  25,   1,    57.020,     0.000,     0.000,     0.000,     0.000,   -16.200,   1,1, 0
80830,'1 ',1,  25,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
80831,'1 ',1,  25,   1,    22.730,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
80832,'1 ',1,  25,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
80833,'1 ',1,  25,   1,    18.760,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
80834,'1 ',1,  25,   1,    43.000,     0.000,     0.000,     0.000,     0.000,   -17.440,   1,1, 0
80835,'1 ',1,  25,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
80836,'1 ',1,  25,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
80837,'1 ',1,  25,   1,    17.450,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
80838,'1 ',1,  25,   1,     7.930,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
80839,'1 ',1,  25,   1,    14.560,     0.000,     0.000,     0.000,     0.000,    -7.140,   1,1, 0
80840,'1 ',1,  25,   1,    16.370,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
80842,'1 ',1,  25,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
80843,'1 ',1,  25,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
80844,'1 ',1,  25,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
80845,'1 ',1,  25,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
80847,'1 ',1,  25,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
80848,'1 ',1,  25,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
80849,'1 ',1,  25,   1,    12.780,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
80851,'1 ',1,  25,   1,    12.280,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
80852,'1 ',1,  25,   1,    94.920,     0.000,     0.000,     0.000,     0.000,   -39.720,   1,1, 0
80854,'1 ',1,  25,   1,    11.080,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
80855,'1 ',1,  25,   1,    28.190,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
80856,'1 ',1,  25,   1,    31.410,     0.000,     0.000,     0.000,     0.000,   -11.500,   1,1, 0
80857,'1 ',1,  25,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
80859,'1 ',1,  25,   1,    15.700,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
80861,'1 ',1,  25,   1,    29.530,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
80862,'1 ',1,  25,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
80864,'1 ',1,  25,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
80866,'1 ',1,  25,   1,    30.930,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,1, 0
80867,'1 ',1,  25,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
80869,'1 ',1,  25,   1,    27.420,     0.000,     0.000,     0.000,     0.000,   -12.690,   1,1, 0
80870,'1 ',1,  25,   1,    18.560,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
80872,'1 ',1,  25,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
80873,'1 ',1,  25,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
80874,'1 ',1,  25,   1,    27.940,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
80875,'1 ',1,  25,   1,    19.590,     0.000,     0.000,     0.000,     0.000,    -8.980,   1,1, 0
80876,'1 ',1,  25,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
80879,'1 ',1,  25,   1,    25.320,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
80880,'1 ',1,  25,   1,    26.240,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
80881,'1 ',1,  25,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
80882,'1 ',1,  25,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
80883,'1 ',1,  25,   1,    18.810,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
80884,'1 ',1,  25,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
80885,'1 ',1,  25,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
80886,'1 ',1,  25,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
80887,'1 ',1,  25,   1,    20.600,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
80888,'1 ',1,  25,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
80889,'1 ',1,  25,   1,    16.940,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
80890,'1 ',1,  25,   1,    20.870,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
80891,'1 ',1,  25,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
80893,'1 ',1,  25,   1,    40.970,     0.000,     0.000,     0.000,     0.000,   -18.800,   1,1, 0
80894,'1 ',1,  25,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
80895,'1 ',1,  25,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
80896,'1 ',1,  25,   1,     3.230,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
80897,'1 ',1,  25,   1,    20.960,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
80899,'1 ',1,  25,   1,    36.950,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
80900,'1 ',1,  25,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
80901,'1 ',1,  25,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
80902,'1 ',1,  25,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
80903,'1 ',1,  25,   1,    19.330,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
80905,'1 ',1,  25,   1,    74.460,     0.000,     0.000,     0.000,     0.000,   -29.740,   1,1, 0
80907,'1 ',1,  25,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
80908,'1 ',1,  25,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
80909,'1 ',1,  25,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
80910,'1 ',1,  25,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
80911,'1 ',1,  25,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
80912,'1 ',1,  25,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
80913,'1 ',1,  25,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
80914,'1 ',1,  25,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
80915,'1 ',1,  25,   1,    16.200,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
80916,'1 ',1,  25,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
80917,'1 ',1,  25,   1,    26.320,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
80918,'1 ',1,  25,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
80919,'1 ',1,  25,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
80920,'1 ',1,  25,   1,    28.480,     0.000,     0.000,     0.000,     0.000,   -13.690,   1,1, 0
80921,'1 ',1,  25,   1,    24.610,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
80922,'1 ',1,  25,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
80923,'1 ',1,  25,   1,    29.400,     0.000,     0.000,     0.000,     0.000,   -13.370,   1,1, 0
80925,'1 ',1,  25,   1,    16.450,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
80926,'1 ',1,  25,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
80928,'1 ',1,  25,   1,    54.900,     0.000,     0.000,     0.000,     0.000,   -21.730,   1,1, 0
80930,'1 ',1,  25,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
80931,'1 ',1,  25,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
80932,'1 ',1,  25,   1,     9.690,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
80933,'1 ',1,  25,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
80934,'1 ',1,  25,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
80935,'1 ',1,  25,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
80936,'1 ',1,  25,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
80937,'1 ',1,  25,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
80938,'1 ',1,  25,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
80939,'1 ',1,  25,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
80940,'1 ',1,  25,   1,    72.670,     0.000,     0.000,     0.000,     0.000,   -31.230,   1,1, 0
80942,'1 ',1,  25,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
80943,'1 ',1,  25,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
80944,'1 ',1,  25,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
80945,'1 ',1,  25,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
80946,'1 ',1,  25,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
80947,'1 ',1,  25,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
80949,'1 ',1,  25,   1,    22.680,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
80950,'1 ',1,  25,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
80951,'1 ',1,  25,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
80952,'1 ',1,  25,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
80954,'1 ',1,  25,   1,    34.760,     0.000,     0.000,     0.000,     0.000,   -15.360,   1,1, 0
80955,'1 ',1,  25,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
80956,'1 ',1,  25,   1,    22.440,     0.000,     0.000,     0.000,     0.000,    -9.560,   1,1, 0
80957,'1 ',1,  25,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
80958,'1 ',1,  25,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
80959,'1 ',1,  25,   1,    16.830,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
80960,'1 ',1,  25,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
80961,'1 ',1,  25,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
80962,'1 ',1,  25,   1,    39.820,     0.000,     0.000,     0.000,     0.000,   -17.250,   1,1, 0
80963,'1 ',1,  25,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
80964,'1 ',1,  25,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
80965,'1 ',1,  25,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
80966,'1 ',1,  25,   1,    51.850,     0.000,     0.000,     0.000,     0.000,   -19.820,   1,1, 0
80968,'1 ',1,  25,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
80969,'1 ',1,  25,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
80970,'1 ',1,  25,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
80971,'1 ',1,  25,   1,    26.100,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
80972,'1 ',1,  25,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
80973,'1 ',1,  25,   1,    30.490,     0.000,     0.000,     0.000,     0.000,   -12.180,   1,1, 0
80974,'1 ',1,  25,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
80975,'1 ',1,  25,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
80977,'1 ',1,  25,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
80978,'1 ',1,  25,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
80979,'1 ',1,  25,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
80980,'1 ',1,  25,   1,    32.600,     0.000,     0.000,     0.000,     0.000,   -13.140,   1,1, 0
80981,'1 ',1,  25,   1,    12.640,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
80982,'1 ',1,  25,   1,    49.620,     0.000,     0.000,     0.000,     0.000,   -19.420,   1,1, 0
80984,'1 ',1,  25,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
80985,'1 ',1,  25,   1,    20.180,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
80986,'1 ',1,  25,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
80987,'1 ',1,  25,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
80988,'1 ',1,  25,   1,    16.650,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
80989,'1 ',1,  25,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
80990,'1 ',1,  25,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
80991,'1 ',1,  25,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
80992,'1 ',1,  25,   1,    34.520,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
80994,'1 ',1,  25,   1,    36.650,     0.000,     0.000,     0.000,     0.000,   -13.670,   1,1, 0
80995,'1 ',1,  25,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
80996,'1 ',1,  25,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
80997,'1 ',1,  25,   1,    20.920,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
80998,'1 ',1,  36,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
80999,'1 ',1,  36,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
81000,'1 ',1,  36,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
81001,'1 ',1,  36,   1,    13.810,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
81002,'1 ',1,  36,   1,    11.740,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
81003,'1 ',1,  36,   1,    19.280,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
81005,'1 ',1,  36,   1,    20.650,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
81006,'1 ',1,  36,   1,    18.510,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
81007,'1 ',1,  36,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
81008,'1 ',1,  36,   1,    26.550,     0.000,     0.000,     0.000,     0.000,   -11.000,   1,1, 0
81009,'1 ',1,  36,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
81010,'1 ',1,  36,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
81012,'1 ',1,  36,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
81013,'1 ',1,  36,   1,    33.210,     0.000,     0.000,     0.000,     0.000,   -10.840,   1,1, 0
81014,'1 ',1,  36,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
81015,'1 ',1,  36,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
81016,'1 ',1,  36,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
81017,'1 ',1,  36,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
81018,'1 ',1,  36,   1,     9.200,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
81019,'1 ',1,  36,   1,    14.960,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
81020,'1 ',1,  36,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -0.650,   1,1, 0
81021,'1 ',1,  36,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
81022,'1 ',1,  36,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
81023,'1 ',1,  36,   1,    20.950,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
81024,'1 ',1,  36,   1,    24.850,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
81025,'1 ',1,  36,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
81026,'1 ',1,  36,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
81027,'1 ',1,  36,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
81028,'1 ',1,  36,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
81029,'1 ',1,  36,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
81030,'1 ',1,  36,   1,    15.960,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
81031,'1 ',1,  36,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
81032,'1 ',1,  36,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
81033,'1 ',1,  36,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
81034,'1 ',1,  36,   1,     7.400,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
81035,'1 ',1,  36,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
81036,'1 ',1,  36,   1,    33.390,     0.000,     0.000,     0.000,     0.000,   -14.940,   1,1, 0
81037,'1 ',1,  36,   1,    20.260,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
81038,'1 ',1,  36,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
81039,'1 ',1,  36,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
81040,'1 ',1,  36,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
81041,'1 ',1,  36,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
81042,'1 ',1,  36,   1,    22.750,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
81043,'1 ',1,  36,   1,    24.980,     0.000,     0.000,     0.000,     0.000,    -9.110,   1,1, 0
81045,'1 ',1,  36,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
81046,'1 ',1,  36,   1,    19.880,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
81047,'1 ',1,  36,   1,    24.510,     0.000,     0.000,     0.000,     0.000,    -7.860,   1,1, 0
81048,'1 ',1,  36,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
81049,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
81050,'1 ',1,  36,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
81052,'1 ',1,  36,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
81053,'1 ',1,  36,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
81054,'1 ',1,  36,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
81055,'1 ',1,  36,   1,    15.890,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
81056,'1 ',1,  36,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
81057,'1 ',1,  36,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
81058,'1 ',1,  36,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
81059,'1 ',1,  36,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
81060,'1 ',1,  36,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
81061,'1 ',1,  36,   1,    18.380,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
81062,'1 ',1,  36,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
81063,'1 ',1,  36,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
81064,'1 ',1,  36,   1,    31.020,     0.000,     0.000,     0.000,     0.000,   -10.950,   1,1, 0
81065,'1 ',1,  36,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
81066,'1 ',1,  36,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
81067,'1 ',1,  36,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
81068,'1 ',1,  36,   1,    28.260,     0.000,     0.000,     0.000,     0.000,   -12.410,   1,1, 0
81069,'1 ',1,  36,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
81070,'1 ',1,  36,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
81071,'1 ',1,  36,   1,    76.550,     0.000,     0.000,     0.000,     0.000,   -26.340,   1,1, 0
81072,'1 ',1,  36,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
81073,'1 ',1,  36,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
81074,'1 ',1,  36,   1,    14.230,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
81075,'1 ',1,  36,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
81076,'1 ',1,  36,   1,    48.030,     0.000,     0.000,     0.000,     0.000,   -19.460,   1,1, 0
81077,'1 ',1,  36,   1,     6.040,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
81078,'1 ',1,  36,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
81080,'1 ',1,  36,   1,    25.360,     0.000,     0.000,     0.000,     0.000,   -10.340,   1,1, 0
81081,'1 ',1,  36,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
81082,'1 ',1,  36,   1,    21.690,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
81083,'1 ',1,  36,   1,    20.830,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
81084,'1 ',1,  36,   1,    22.580,     0.000,     0.000,     0.000,     0.000,    -9.400,   1,1, 0
81085,'1 ',1,  36,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
81086,'1 ',1,  36,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
81087,'1 ',1,  36,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
81088,'1 ',1,  36,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
81089,'1 ',1,  36,   1,    26.860,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
81091,'1 ',1,  36,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
81092,'1 ',1,  36,   1,    37.920,     0.000,     0.000,     0.000,     0.000,   -14.880,   1,1, 0
81093,'1 ',1,  36,   1,    24.890,     0.000,     0.000,     0.000,     0.000,   -10.010,   1,1, 0
81095,'1 ',1,  36,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
81096,'1 ',1,  36,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
81097,'1 ',1,  36,   1,    20.860,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
81098,'1 ',1,  36,   1,    30.950,     0.000,     0.000,     0.000,     0.000,   -10.660,   1,1, 0
81099,'1 ',1,  36,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
81100,'1 ',1,  36,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
81101,'1 ',1,  36,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
81102,'1 ',1,  36,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
81103,'1 ',1,  36,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
81104,'1 ',1,  36,   1,     2.820,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
81105,'1 ',1,  36,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
81106,'1 ',1,  36,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
81107,'1 ',1,  36,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
81108,'1 ',1,  36,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
81109,'1 ',1,  36,   1,    23.720,     0.000,     0.000,     0.000,     0.000,   -11.230,   1,1, 0
81110,'1 ',1,  36,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
81111,'1 ',1,  36,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
81112,'1 ',1,  36,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
81113,'1 ',1,  36,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
81114,'1 ',1,  36,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
81115,'1 ',1,  36,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
81116,'1 ',1,  36,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
81117,'1 ',1,  36,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
81118,'1 ',1,  36,   1,    22.420,     0.000,     0.000,     0.000,     0.000,    -8.740,   1,1, 0
81119,'1 ',1,  36,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
81120,'1 ',1,  36,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
81121,'1 ',1,  36,   1,     1.990,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
81122,'1 ',1,  36,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
81124,'1 ',1,  36,   1,    25.270,     0.000,     0.000,     0.000,     0.000,    -9.550,   1,1, 0
81125,'1 ',1,  36,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
81126,'1 ',1,  36,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
81127,'1 ',1,  36,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
81129,'1 ',1,  36,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
81132,'1 ',1,  36,   1,    42.230,     0.000,     0.000,     0.000,     0.000,   -13.630,   1,1, 0
81133,'1 ',1,  36,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
81134,'1 ',1,  36,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
81135,'1 ',1,  36,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
81136,'1 ',1,  36,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
81138,'1 ',1,  36,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -9.410,   1,1, 0
81139,'1 ',1,  36,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
81140,'1 ',1,  36,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
81141,'1 ',1,  36,   1,    28.370,     0.000,     0.000,     0.000,     0.000,   -11.570,   1,1, 0
81142,'1 ',1,  36,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
81143,'1 ',1,  36,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
81144,'1 ',1,  36,   1,    17.090,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
81145,'1 ',1,  36,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
81146,'1 ',1,  36,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
81147,'1 ',1,  36,   1,     8.560,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
81148,'1 ',1,  36,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
81149,'1 ',1,  36,   1,    23.620,     0.000,     0.000,     0.000,     0.000,   -11.440,   1,1, 0
81150,'1 ',1,  36,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
81151,'1 ',1,  36,   1,    19.330,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
81152,'1 ',1,  36,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
81153,'1 ',1,  36,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
81154,'1 ',1,  36,   1,     5.620,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
81155,'1 ',1,  36,   1,    28.380,     0.000,     0.000,     0.000,     0.000,   -11.270,   1,1, 0
81156,'1 ',1,  36,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
81158,'1 ',1,  36,   1,    24.180,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
81159,'1 ',1,  36,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
81160,'1 ',1,  36,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
81161,'1 ',1,  36,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
81162,'1 ',1,  36,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
81163,'1 ',1,  36,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
81164,'1 ',1,  36,   1,    18.190,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
81165,'1 ',1,  36,   1,     9.300,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
81166,'1 ',1,  36,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
81169,'1 ',1,  36,   1,    25.960,     0.000,     0.000,     0.000,     0.000,   -10.980,   1,1, 0
81170,'1 ',1,  36,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
81171,'1 ',1,  36,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
81172,'1 ',1,  36,   1,    67.280,     0.000,     0.000,     0.000,     0.000,   -26.850,   1,1, 0
81174,'1 ',1,  36,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
81175,'1 ',1,  36,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
81176,'1 ',1,  36,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
81177,'1 ',1,  36,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
81178,'1 ',1,  36,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
81179,'1 ',1,  36,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
81180,'1 ',1,  36,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
81181,'1 ',1,  36,   1,    17.180,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
81182,'1 ',1,  36,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
81183,'1 ',1,  36,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
81184,'1 ',1,  36,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
81185,'1 ',1,  36,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
81186,'1 ',1,  36,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
81187,'1 ',1,  36,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
81188,'1 ',1,  36,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
81189,'1 ',1,  36,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
81190,'1 ',1,  36,   1,    16.160,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
81191,'1 ',1,  36,   1,    15.620,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
81192,'1 ',1,  36,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
81193,'1 ',1,  36,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
81194,'1 ',1,  36,   1,    16.930,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
81195,'1 ',1,  36,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
81196,'1 ',1,  36,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
81197,'1 ',1,  36,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
81199,'1 ',1,  36,   1,    45.390,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
81201,'1 ',1,  36,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
81202,'1 ',1,  36,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
81203,'1 ',1,  36,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
81205,'1 ',1,  36,   1,    46.760,     0.000,     0.000,     0.000,     0.000,   -18.140,   1,1, 0
81207,'1 ',1,  36,   1,    46.640,     0.000,     0.000,     0.000,     0.000,   -11.990,   1,1, 0
81208,'1 ',1,  36,   1,    23.490,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
81209,'1 ',1,  36,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
81210,'1 ',1,  36,   1,    19.100,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
81211,'1 ',1,  36,   1,    13.900,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
81212,'1 ',1,  36,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
81213,'1 ',1,  36,   1,    34.770,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,1, 0
81214,'1 ',1,  36,   1,    21.780,     0.000,     0.000,     0.000,     0.000,   -10.660,   1,1, 0
81215,'1 ',1,  36,   1,    16.610,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
81217,'1 ',1,  36,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
81218,'1 ',1,  36,   1,    23.050,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
81219,'1 ',1,  36,   1,    21.780,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
81220,'1 ',1,  36,   1,    20.400,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
81221,'1 ',1,  36,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
81222,'1 ',1,  36,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
81223,'1 ',1,  36,   1,    25.670,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
81224,'1 ',1,  36,   1,    29.440,     0.000,     0.000,     0.000,     0.000,   -11.430,   1,1, 0
81225,'1 ',1,  36,   1,    25.150,     0.000,     0.000,     0.000,     0.000,   -10.010,   1,1, 0
81227,'1 ',1,  36,   1,    48.200,     0.000,     0.000,     0.000,     0.000,   -17.350,   1,1, 0
81228,'1 ',1,  36,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
81229,'1 ',1,  36,   1,    22.880,     0.000,     0.000,     0.000,     0.000,   -10.420,   1,1, 0
81230,'1 ',1,  36,   1,    15.710,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
81231,'1 ',1,  36,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
81232,'1 ',1,  36,   1,    12.200,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
81233,'1 ',1,  36,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
81234,'1 ',1,  36,   1,    22.920,     0.000,     0.000,     0.000,     0.000,   -11.640,   1,1, 0
81235,'1 ',1,  36,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
81236,'1 ',1,  36,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
81237,'1 ',1,  36,   1,    17.610,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
81238,'1 ',1,  36,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
81239,'1 ',1,  36,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
81240,'1 ',1,  36,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
81241,'1 ',1,  36,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
81242,'1 ',1,  36,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
81243,'1 ',1,  36,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
81244,'1 ',1,  36,   1,    34.710,     0.000,     0.000,     0.000,     0.000,    -9.130,   1,1, 0
81245,'1 ',1,  36,   1,    28.550,     0.000,     0.000,     0.000,     0.000,   -10.550,   1,1, 0
81246,'1 ',1,  36,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
81247,'1 ',1,  36,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
81248,'1 ',1,  36,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
81249,'1 ',1,  36,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
81250,'1 ',1,  36,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
81251,'1 ',1,  36,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
81252,'1 ',1,  36,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
81253,'1 ',1,  36,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
81254,'1 ',1,  36,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
81255,'1 ',1,  36,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
81256,'1 ',1,  36,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
81257,'1 ',1,  36,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
81258,'1 ',1,  36,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
81260,'1 ',1,  36,   1,    34.860,     0.000,     0.000,     0.000,     0.000,   -11.740,   1,1, 0
81261,'1 ',1,  36,   1,    20.310,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
81263,'1 ',1,  36,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
81264,'1 ',1,  36,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
81265,'1 ',1,  36,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
81267,'1 ',1,  36,   1,    39.560,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
81268,'1 ',1,  36,   1,    32.500,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
81269,'1 ',1,  36,   1,    13.230,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
81270,'1 ',1,  36,   1,     6.520,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
81271,'1 ',1,  36,   1,    16.930,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
81272,'1 ',1,  36,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
81273,'1 ',1,  36,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
81276,'1 ',1,  36,   1,    24.750,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
81277,'1 ',1,  36,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
81278,'1 ',1,  36,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
81279,'1 ',1,  36,   1,    17.730,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
81280,'1 ',1,  36,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
81281,'1 ',1,  36,   1,     6.420,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
81282,'1 ',1,  36,   1,    25.140,     0.000,     0.000,     0.000,     0.000,   -10.850,   1,1, 0
81283,'1 ',1,  36,   1,    18.190,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
81284,'1 ',1,  36,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
81285,'1 ',1,  36,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
81286,'1 ',1,  36,   1,     3.390,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
81288,'1 ',1,  36,   1,    23.910,     0.000,     0.000,     0.000,     0.000,   -11.160,   1,1, 0
81289,'1 ',1,  36,   1,    14.830,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
81290,'1 ',1,  36,   1,    14.540,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
81292,'1 ',1,  36,   1,    28.320,     0.000,     0.000,     0.000,     0.000,   -13.270,   1,1, 0
81293,'1 ',1,  36,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
81294,'1 ',1,  36,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
81296,'1 ',1,  36,   1,    24.680,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
81297,'1 ',1,  36,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
81298,'1 ',1,  36,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
81300,'1 ',1,  36,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
81301,'1 ',1,  36,   1,     2.090,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
81302,'1 ',1,  36,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
81304,'1 ',1,  36,   1,    39.830,     0.000,     0.000,     0.000,     0.000,   -12.800,   1,1, 0
81305,'1 ',1,  36,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
81306,'1 ',1,  36,   1,    16.880,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
81307,'1 ',1,  36,   1,    28.300,     0.000,     0.000,     0.000,     0.000,   -11.680,   1,1, 0
81308,'1 ',1,  36,   1,    11.710,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
81309,'1 ',1,  36,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
81310,'1 ',1,  36,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
81311,'1 ',1,  36,   1,    19.110,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
81312,'1 ',1,  36,   1,    24.800,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
81313,'1 ',1,  36,   1,    19.130,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
81314,'1 ',1,  36,   1,    19.140,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
81315,'1 ',1,  36,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
81316,'1 ',1,  36,   1,    27.470,     0.000,     0.000,     0.000,     0.000,   -12.300,   1,1, 0
81317,'1 ',1,  36,   1,    22.610,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
81318,'1 ',1,  36,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
81320,'1 ',1,  36,   1,    49.200,     0.000,     0.000,     0.000,     0.000,   -15.190,   1,1, 0
81321,'1 ',1,  36,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
81322,'1 ',1,  36,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
81323,'1 ',1,  36,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
81324,'1 ',1,  36,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
81326,'1 ',1,  36,   1,    38.500,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
81327,'1 ',1,  36,   1,    26.540,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
81328,'1 ',1,  36,   1,    15.740,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
81329,'1 ',1,  36,   1,    16.580,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
81330,'1 ',1,  36,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
81331,'1 ',1,  36,   1,    11.150,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
81332,'1 ',1,  36,   1,    21.990,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
81333,'1 ',1,  36,   1,    20.420,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
81334,'1 ',1,  36,   1,    32.980,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
81335,'1 ',1,  36,   1,    35.550,     0.000,     0.000,     0.000,     0.000,   -11.860,   1,1, 0
81336,'1 ',1,  36,   1,    26.100,     0.000,     0.000,     0.000,     0.000,    -9.640,   1,1, 0
81339,'1 ',1,  36,   1,    40.110,     0.000,     0.000,     0.000,     0.000,   -15.710,   1,1, 0
81340,'1 ',1,  36,   1,    20.960,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
81341,'1 ',1,  36,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
81342,'1 ',1,  36,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
81343,'1 ',1,  36,   1,    18.810,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
81344,'1 ',1,  36,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
81345,'1 ',1,  36,   1,     8.820,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
81346,'1 ',1,  36,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
81347,'1 ',1,  36,   1,    24.580,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
81348,'1 ',1,  36,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
81349,'1 ',1,  36,   1,    23.170,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
81350,'1 ',1,  36,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
81351,'1 ',1,  36,   1,    27.390,     0.000,     0.000,     0.000,     0.000,   -12.910,   1,1, 0
81352,'1 ',1,  36,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
81353,'1 ',1,  36,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
81354,'1 ',1,  36,   1,    17.620,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
81355,'1 ',1,  36,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
81356,'1 ',1,  36,   1,     8.200,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
81358,'1 ',1,  36,   1,    41.070,     0.000,     0.000,     0.000,     0.000,   -15.500,   1,1, 0
81359,'1 ',1,  36,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
81361,'1 ',1,  36,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
81362,'1 ',1,  36,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
81363,'1 ',1,  36,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
81365,'1 ',1,  36,   1,    20.510,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
81366,'1 ',1,  36,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
81367,'1 ',1,  36,   1,    16.500,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
81368,'1 ',1,  36,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
81369,'1 ',1,  36,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
81370,'1 ',1,  36,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
81372,'1 ',1,  36,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
81373,'1 ',1,  36,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
81374,'1 ',1,  36,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
81375,'1 ',1,  36,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
81376,'1 ',1,  36,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -9.650,   1,1, 0
81379,'1 ',1,  36,   1,    48.650,     0.000,     0.000,     0.000,     0.000,   -17.840,   1,1, 0
81380,'1 ',1,  36,   1,    29.350,     0.000,     0.000,     0.000,     0.000,    -8.810,   1,1, 0
81381,'1 ',1,  36,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
81382,'1 ',1,  36,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
81383,'1 ',1,  36,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
81385,'1 ',1,  36,   1,    22.080,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
81386,'1 ',1,  36,   1,    23.900,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
81387,'1 ',1,  36,   1,    19.390,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
81388,'1 ',1,  36,   1,    35.190,     0.000,     0.000,     0.000,     0.000,   -12.820,   1,1, 0
81389,'1 ',1,  36,   1,    23.830,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
81390,'1 ',1,  36,   1,    32.080,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
81391,'1 ',1,  36,   1,    18.250,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
81392,'1 ',1,  36,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
81393,'1 ',1,  36,   1,    16.620,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
81394,'1 ',1,  36,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
81396,'1 ',1,  36,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
81397,'1 ',1,  36,   1,    19.430,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
81398,'1 ',1,  36,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
81399,'1 ',1,  36,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
81400,'1 ',1,  36,   1,    28.750,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
81401,'1 ',1,  36,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
81402,'1 ',1,  36,   1,    31.090,     0.000,     0.000,     0.000,     0.000,   -14.100,   1,1, 0
81404,'1 ',1,  36,   1,    18.220,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
81405,'1 ',1,  36,   1,    34.890,     0.000,     0.000,     0.000,     0.000,   -13.020,   1,1, 0
81406,'1 ',1,  36,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
81409,'1 ',1,  36,   1,    35.340,     0.000,     0.000,     0.000,     0.000,   -11.930,   1,1, 0
81410,'1 ',1,  36,   1,    23.740,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
81411,'1 ',1,  36,   1,    19.480,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
81412,'1 ',1,  36,   1,    18.610,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
81413,'1 ',1,  36,   1,    31.110,     0.000,     0.000,     0.000,     0.000,   -11.280,   1,1, 0
81414,'1 ',1,  36,   1,    24.250,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
81415,'1 ',1,  36,   1,    14.530,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
81416,'1 ',1,  36,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
81417,'1 ',1,  36,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
81418,'1 ',1,  36,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
81419,'1 ',1,  36,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
81421,'1 ',1,  36,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
81422,'1 ',1,  36,   1,    36.060,     0.000,     0.000,     0.000,     0.000,   -13.660,   1,1, 0
81423,'1 ',1,  36,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
81425,'1 ',1,  36,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
81427,'1 ',1,  36,   1,    20.920,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
81428,'1 ',1,  36,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
81429,'1 ',1,  36,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
81430,'1 ',1,  36,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
81431,'1 ',1,  36,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
81432,'1 ',1,  36,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
81434,'1 ',1,  36,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
81436,'1 ',1,  36,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
81438,'1 ',1,  36,   1,     4.820,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
81439,'1 ',1,  36,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
81441,'1 ',1,  36,   1,    28.580,     0.000,     0.000,     0.000,     0.000,   -12.320,   1,1, 0
81442,'1 ',1,  36,   1,    12.060,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
81443,'1 ',1,  36,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
81444,'1 ',1,  36,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
81445,'1 ',1,  36,   1,    45.300,     0.000,     0.000,     0.000,     0.000,   -11.330,   1,1, 0
81446,'1 ',1,  36,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
81447,'1 ',1,  36,   1,    25.970,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
81448,'1 ',1,  36,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
81450,'1 ',1,  36,   1,    33.070,     0.000,     0.000,     0.000,     0.000,   -11.430,   1,1, 0
81451,'1 ',1,  36,   1,    18.650,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
81452,'1 ',1,  36,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
81453,'1 ',1,  36,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
81454,'1 ',1,  36,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
81456,'1 ',1,  36,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
81459,'1 ',1,  36,   1,    25.080,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
81460,'1 ',1,  36,   1,    27.920,     0.000,     0.000,     0.000,     0.000,   -12.130,   1,1, 0
81461,'1 ',1,  36,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
81462,'1 ',1,  36,   1,    40.830,     0.000,     0.000,     0.000,     0.000,   -13.410,   1,1, 0
81463,'1 ',1,  36,   1,    46.570,     0.000,     0.000,     0.000,     0.000,   -18.780,   1,1, 0
81464,'1 ',1,  36,   1,    20.680,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
81465,'1 ',1,  36,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
81467,'1 ',1,  36,   1,    17.380,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
81468,'1 ',1,  36,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
81469,'1 ',1,  36,   1,    14.380,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
81470,'1 ',1,  36,   1,    17.760,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
81471,'1 ',1,  36,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
81472,'1 ',1,  36,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
81473,'1 ',1,  36,   1,     9.550,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
81474,'1 ',1,  36,   1,    13.170,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
81476,'1 ',1,  36,   1,    11.590,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
81477,'1 ',1,  36,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
81480,'1 ',1,  36,   1,    36.120,     0.000,     0.000,     0.000,     0.000,   -16.530,   1,1, 0
81481,'1 ',1,  36,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
81482,'1 ',1,  36,   1,    14.530,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
81483,'1 ',1,  36,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
81484,'1 ',1,  36,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
81485,'1 ',1,  36,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
81486,'1 ',1,  36,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
81487,'1 ',1,  36,   1,    22.230,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
81489,'1 ',1,  36,   1,    57.800,     0.000,     0.000,     0.000,     0.000,   -16.850,   1,1, 0
81492,'1 ',1,  36,   1,    33.180,     0.000,     0.000,     0.000,     0.000,   -12.190,   1,1, 0
81493,'1 ',1,  36,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
81494,'1 ',1,  36,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
81497,'1 ',1,  36,   1,    29.130,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,1, 0
81498,'1 ',1,  36,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
81499,'1 ',1,  36,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
81500,'1 ',1,  36,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
81501,'1 ',1,  36,   1,    36.050,     0.000,     0.000,     0.000,     0.000,   -14.680,   1,1, 0
81502,'1 ',1,  36,   1,    22.260,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
81504,'1 ',1,  36,   1,    39.840,     0.000,     0.000,     0.000,     0.000,   -12.820,   1,1, 0
81505,'1 ',1,  36,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
81506,'1 ',1,  36,   1,    25.240,     0.000,     0.000,     0.000,     0.000,   -12.970,   1,1, 0
81507,'1 ',1,  36,   1,    23.540,     0.000,     0.000,     0.000,     0.000,   -10.150,   1,1, 0
81508,'1 ',1,  36,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
81509,'1 ',1,  36,   1,    13.650,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
81510,'1 ',1,  36,   1,    21.360,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
81511,'1 ',1,  36,   1,    37.380,     0.000,     0.000,     0.000,     0.000,   -16.180,   1,1, 0
81512,'1 ',1,  36,   1,    19.730,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
81513,'1 ',1,  36,   1,    12.410,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
81515,'1 ',1,  36,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
81516,'1 ',1,  36,   1,     8.580,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
81517,'1 ',1,  36,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
81518,'1 ',1,  36,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
81519,'1 ',1,  36,   1,    19.270,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
81520,'1 ',1,  36,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
81521,'1 ',1,  36,   1,    15.150,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
81522,'1 ',1,  36,   1,    17.640,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
81523,'1 ',1,  36,   1,    17.120,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
81524,'1 ',1,  36,   1,    20.130,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
81525,'1 ',1,  36,   1,    17.810,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
81526,'1 ',1,  36,   1,    28.930,     0.000,     0.000,     0.000,     0.000,   -12.740,   1,1, 0
81528,'1 ',1,  36,   1,    34.430,     0.000,     0.000,     0.000,     0.000,   -13.300,   1,1, 0
81529,'1 ',1,  36,   1,    15.490,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
81530,'1 ',1,  36,   1,    16.100,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
81531,'1 ',1,  36,   1,    24.520,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
81532,'1 ',1,  36,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
81534,'1 ',1,  36,   1,    21.040,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
81536,'1 ',1,  36,   1,    44.100,     0.000,     0.000,     0.000,     0.000,   -13.610,   1,1, 0
81537,'1 ',1,  36,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
81538,'1 ',1,  36,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
81539,'1 ',1,  36,   1,    12.000,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
81542,'1 ',1,  36,   1,    49.730,     0.000,     0.000,     0.000,     0.000,   -12.520,   1,1, 0
81543,'1 ',1,  36,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
81544,'1 ',1,  36,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
81545,'1 ',1,  36,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
81546,'1 ',1,  36,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
81547,'1 ',1,  36,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
81548,'1 ',1,  36,   1,    17.700,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
81549,'1 ',1,  36,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
81551,'1 ',1,  36,   1,    25.760,     0.000,     0.000,     0.000,     0.000,   -10.930,   1,1, 0
81552,'1 ',1,  36,   1,    27.350,     0.000,     0.000,     0.000,     0.000,    -8.510,   1,1, 0
81553,'1 ',1,  36,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
81554,'1 ',1,  36,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
81556,'1 ',1,  36,   1,    24.970,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
81557,'1 ',1,  36,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
81558,'1 ',1,  36,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
81560,'1 ',1,  36,   1,    52.030,     0.000,     0.000,     0.000,     0.000,   -17.010,   1,1, 0
81562,'1 ',1,  36,   1,    23.820,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
81564,'1 ',1,  36,   1,    29.930,     0.000,     0.000,     0.000,     0.000,   -12.630,   1,1, 0
81565,'1 ',1,  36,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
81566,'1 ',1,  36,   1,    31.830,     0.000,     0.000,     0.000,     0.000,   -13.160,   1,1, 0
81567,'1 ',1,  36,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
81568,'1 ',1,  36,   1,    32.160,     0.000,     0.000,     0.000,     0.000,    -8.770,   1,1, 0
81569,'1 ',1,  36,   1,    25.020,     0.000,     0.000,     0.000,     0.000,   -11.150,   1,1, 0
81570,'1 ',1,  36,   1,    24.430,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
81571,'1 ',1,  36,   1,    33.170,     0.000,     0.000,     0.000,     0.000,   -10.880,   1,1, 0
81572,'1 ',1,  36,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
81573,'1 ',1,  36,   1,    20.430,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
81574,'1 ',1,  36,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
81575,'1 ',1,  36,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
81576,'1 ',1,  36,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
81578,'1 ',1,  36,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
81579,'1 ',1,  36,   1,    20.220,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
81580,'1 ',1,  36,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
81581,'1 ',1,  36,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
81583,'1 ',1,  36,   1,    27.890,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
81584,'1 ',1,  36,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
81585,'1 ',1,  36,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
81586,'1 ',1,  36,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
81587,'1 ',1,  36,   1,     9.920,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
81588,'1 ',1,  36,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
81589,'1 ',1,  36,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
81590,'1 ',1,  36,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
81592,'1 ',1,  36,   1,    22.770,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
81593,'1 ',1,  36,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
81594,'1 ',1,  36,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
81595,'1 ',1,  36,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
81596,'1 ',1,  36,   1,    25.750,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
81597,'1 ',1,  36,   1,    27.090,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,1, 0
81599,'1 ',1,  36,   1,    42.870,     0.000,     0.000,     0.000,     0.000,   -15.700,   1,1, 0
81600,'1 ',1,  36,   1,    28.210,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
81601,'1 ',1,  36,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -5.870,   1,1, 0
81602,'1 ',1,  36,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
81603,'1 ',1,  36,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
81604,'1 ',1,  36,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
81607,'1 ',1,  36,   1,    40.700,     0.000,     0.000,     0.000,     0.000,   -11.700,   1,1, 0
81609,'1 ',1,  36,   1,    35.670,     0.000,     0.000,     0.000,     0.000,   -13.740,   1,1, 0
81610,'1 ',1,  36,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
81611,'1 ',1,  36,   1,    21.830,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
81612,'1 ',1,  36,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
81613,'1 ',1,  36,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
81614,'1 ',1,  36,   1,    16.420,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
81615,'1 ',1,  36,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -5.300,   1,1, 0
81616,'1 ',1,  36,   1,    11.990,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
81617,'1 ',1,  36,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
81618,'1 ',1,  36,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
81619,'1 ',1,  36,   1,    31.310,     0.000,     0.000,     0.000,     0.000,   -12.510,   1,1, 0
81620,'1 ',1,  36,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
81621,'1 ',1,  36,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
81622,'1 ',1,  36,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
81623,'1 ',1,  36,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
81624,'1 ',1,  36,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
81625,'1 ',1,  36,   1,    35.930,     0.000,     0.000,     0.000,     0.000,   -11.780,   1,1, 0
81626,'1 ',1,  36,   1,    63.810,     0.000,     0.000,     0.000,     0.000,   -24.280,   1,1, 0
81628,'1 ',1,  36,   1,    69.540,     0.000,     0.000,     0.000,     0.000,   -17.580,   1,1, 0
81630,'1 ',1,  36,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
81631,'1 ',1,  36,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
81632,'1 ',1,  36,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
81633,'1 ',1,  36,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
81634,'1 ',1,  36,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
81635,'1 ',1,  36,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
81636,'1 ',1,  36,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
81637,'1 ',1,  36,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
81638,'1 ',1,  36,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
81639,'1 ',1,  36,   1,    17.120,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
81640,'1 ',1,  36,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
81641,'1 ',1,  36,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
81642,'1 ',1,  36,   1,     5.890,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
81644,'1 ',1,  36,   1,    38.010,     0.000,     0.000,     0.000,     0.000,   -11.670,   1,1, 0
81645,'1 ',1,  36,   1,    43.260,     0.000,     0.000,     0.000,     0.000,   -13.220,   1,1, 0
81646,'1 ',1,  36,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
81647,'1 ',1,  36,   1,    24.680,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
81648,'1 ',1,  36,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
81649,'1 ',1,  36,   1,    36.400,     0.000,     0.000,     0.000,     0.000,    -9.100,   1,1, 0
81650,'1 ',1,  36,   1,    18.890,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
81651,'1 ',1,  36,   1,    19.920,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
81652,'1 ',1,  36,   1,    26.210,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
81653,'1 ',1,  36,   1,    15.340,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
81654,'1 ',1,  36,   1,    19.570,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
81655,'1 ',1,  36,   1,    19.330,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
81656,'1 ',1,  36,   1,     4.470,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
81657,'1 ',1,  36,   1,    20.190,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
81658,'1 ',1,  36,   1,    25.550,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
81660,'1 ',1,  36,   1,    85.240,     0.000,     0.000,     0.000,     0.000,   -26.080,   1,1, 0
81662,'1 ',1,  36,   1,    20.150,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
81663,'1 ',1,  36,   1,    15.080,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
81666,'1 ',1,  36,   1,    37.760,     0.000,     0.000,     0.000,     0.000,   -13.360,   1,1, 0
81667,'1 ',1,  36,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
81668,'1 ',1,  36,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
81669,'1 ',1,  36,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
81670,'1 ',1,  36,   1,    19.920,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
81671,'1 ',1,  36,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
81672,'1 ',1,  36,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
81674,'1 ',1,  36,   1,    36.790,     0.000,     0.000,     0.000,     0.000,   -10.560,   1,1, 0
81675,'1 ',1,  36,   1,     8.300,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
81676,'1 ',1,  36,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
81677,'1 ',1,  36,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
81678,'1 ',1,  36,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
81679,'1 ',1,  36,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
81680,'1 ',1,  36,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
81681,'1 ',1,  36,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
81682,'1 ',1,  36,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
81683,'1 ',1,  36,   1,    19.650,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
81684,'1 ',1,  36,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
81686,'1 ',1,  36,   1,    37.350,     0.000,     0.000,     0.000,     0.000,   -13.640,   1,1, 0
81687,'1 ',1,  36,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
81688,'1 ',1,  36,   1,    12.520,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
81689,'1 ',1,  36,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
81690,'1 ',1,  36,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
81691,'1 ',1,  36,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
81692,'1 ',1,  36,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
81693,'1 ',1,  36,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
81694,'1 ',1,  36,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
81695,'1 ',1,  36,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
81696,'1 ',1,  36,   1,    38.490,     0.000,     0.000,     0.000,     0.000,   -13.100,   1,1, 0
81697,'1 ',1,  36,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
81698,'1 ',1,  36,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
81699,'1 ',1,  36,   1,    14.590,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
81700,'1 ',1,  36,   1,    20.200,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
81702,'1 ',1,  36,   1,    20.050,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
81703,'1 ',1,  36,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
81704,'1 ',1,  36,   1,    34.400,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
81705,'1 ',1,  37,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
81706,'1 ',1,  37,   1,    41.820,     0.000,     0.000,     0.000,     0.000,   -13.450,   1,1, 0
81707,'1 ',1,  37,   1,    16.740,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
81708,'1 ',1,  37,   1,    74.100,     0.000,     0.000,     0.000,     0.000,   -15.140,   1,1, 0
81710,'1 ',1,  37,   1,    44.140,     0.000,     0.000,     0.000,     0.000,   -14.040,   1,1, 0
81711,'1 ',1,  37,   1,    20.270,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
81712,'1 ',1,  37,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
81714,'1 ',1,  37,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
81715,'1 ',1,  37,   1,    15.800,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
81716,'1 ',1,  37,   1,    20.280,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
81717,'1 ',1,  37,   1,   125.260,     0.000,     0.000,     0.000,     0.000,   -27.590,   1,1, 0
81718,'1 ',1,  37,   1,   138.080,     0.000,     0.000,     0.000,     0.000,   -41.320,   1,1, 0
81721,'1 ',1,  37,   1,    20.240,     0.000,     0.000,     0.000,     0.000,    -6.980,   1,1, 0
81722,'1 ',1,  37,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
81723,'1 ',1,  37,   1,    20.390,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
81724,'1 ',1,  37,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -2.770,   1,1, 0
81725,'1 ',1,  37,   1,    19.390,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
81726,'1 ',1,  37,   1,    19.750,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
81728,'1 ',1,  37,   1,    20.950,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
81729,'1 ',1,  37,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
81730,'1 ',1,  37,   1,    13.500,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
81732,'1 ',1,  37,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
81733,'1 ',1,  37,   1,    17.550,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
81734,'1 ',1,  37,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
81735,'1 ',1,  37,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
81736,'1 ',1,  37,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
81738,'1 ',1,  37,   1,    19.160,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
81741,'1 ',1,  37,   1,    52.040,     0.000,     0.000,     0.000,     0.000,   -12.750,   1,1, 0
81742,'1 ',1,  37,   1,    21.640,     0.000,     0.000,     0.000,     0.000,    -7.850,   1,1, 0
81743,'1 ',1,  37,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
81744,'1 ',1,  37,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
81746,'1 ',1,  37,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
81748,'1 ',1,  37,   1,    15.890,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
81749,'1 ',1,  37,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
81750,'1 ',1,  37,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
81752,'1 ',1,  37,   1,    39.340,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
81753,'1 ',1,  37,   1,    17.160,     0.000,     0.000,     0.000,     0.000,    -6.090,   1,1, 0
81754,'1 ',1,  37,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
81755,'1 ',1,  37,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
81757,'1 ',1,  37,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
81758,'1 ',1,  37,   1,    19.610,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
81759,'1 ',1,  37,   1,    27.160,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
81760,'1 ',1,  37,   1,    12.300,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
81761,'1 ',1,  37,   1,    27.880,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
81762,'1 ',1,  37,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
81764,'1 ',1,  37,   1,   383.660,     0.000,     0.000,     0.000,     0.000,   -60.650,   1,1, 0
81766,'1 ',1,  37,   1,    49.420,     0.000,     0.000,     0.000,     0.000,   -18.050,   1,1, 0
81767,'1 ',1,  37,   1,    14.060,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
81768,'1 ',1,  37,   1,    19.960,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
81769,'1 ',1,  37,   1,    23.580,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
81770,'1 ',1,  37,   1,    19.560,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
81771,'1 ',1,  37,   1,   177.480,     0.000,     0.000,     0.000,     0.000,   -45.060,   1,1, 0
81774,'1 ',1,  37,   1,    33.420,     0.000,     0.000,     0.000,     0.000,   -10.370,   1,1, 0
81775,'1 ',1,  37,   1,   171.890,     0.000,     0.000,     0.000,     0.000,   -35.760,   1,1, 0
81778,'1 ',1,  37,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
81779,'1 ',1,  37,   1,    29.630,     0.000,     0.000,     0.000,     0.000,   -11.780,   1,1, 0
81780,'1 ',1,  37,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
81781,'1 ',1,  37,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
81782,'1 ',1,  37,   1,    14.000,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
81783,'1 ',1,  37,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
81784,'1 ',1,  37,   1,     9.940,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
81785,'1 ',1,  37,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -0.800,   1,1, 0
81786,'1 ',1,  37,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -0.900,   1,1, 0
81787,'1 ',1,  37,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
81788,'1 ',1,  37,   1,    20.720,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
81789,'1 ',1,  37,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
81790,'1 ',1,  37,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
81792,'1 ',1,  37,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
81793,'1 ',1,  37,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
81794,'1 ',1,  37,   1,   135.810,     0.000,     0.000,     0.000,     0.000,   -30.130,   1,1, 0
81796,'1 ',1,  37,   1,    25.700,     0.000,     0.000,     0.000,     0.000,    -9.060,   1,1, 0
81797,'1 ',1,  37,   1,    49.370,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
81798,'1 ',1,  37,   1,    21.310,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
81799,'1 ',1,  37,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
81800,'1 ',1,  37,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
81801,'1 ',1,  37,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
81802,'1 ',1,  37,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
81803,'1 ',1,  37,   1,   123.550,     0.000,     0.000,     0.000,     0.000,   -41.850,   1,1, 0
81804,'1 ',1,  37,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
81805,'1 ',1,  37,   1,     8.980,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
81806,'1 ',1,  37,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
81807,'1 ',1,  37,   1,    23.290,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
81808,'1 ',1,  37,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
81809,'1 ',1,  37,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
81810,'1 ',1,  37,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
81811,'1 ',1,  37,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.660,   1,1, 0
81812,'1 ',1,  37,   1,    16.090,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
81813,'1 ',1,  37,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
81814,'1 ',1,  37,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
81816,'1 ',1,  37,   1,    16.400,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
81817,'1 ',1,  37,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
81818,'1 ',1,  37,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
81819,'1 ',1,  37,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
81820,'1 ',1,  37,   1,    28.240,     0.000,     0.000,     0.000,     0.000,    -9.530,   1,1, 0
81821,'1 ',1,  37,   1,    19.970,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
81822,'1 ',1,  37,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
81823,'1 ',1,  37,   1,    99.850,     0.000,     0.000,     0.000,     0.000,   -21.550,   1,1, 0
81824,'1 ',1,  37,   1,    18.210,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
81825,'1 ',1,  37,   1,    17.280,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
81826,'1 ',1,  37,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
81827,'1 ',1,  37,   1,    10.420,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
81829,'1 ',1,  37,   1,    18.200,     0.000,     0.000,     0.000,     0.000,    -6.450,   1,1, 0
81830,'1 ',1,  37,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
81831,'1 ',1,  37,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
81832,'1 ',1,  37,   1,    18.270,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
81833,'1 ',1,  37,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
81834,'1 ',1,  37,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
81835,'1 ',1,  37,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
81836,'1 ',1,  37,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
81837,'1 ',1,  37,   1,    19.550,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
81838,'1 ',1,  37,   1,    17.390,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
81839,'1 ',1,  37,   1,    14.800,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
81840,'1 ',1,  37,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
81842,'1 ',1,  37,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
81843,'1 ',1,  37,   1,    12.050,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
81844,'1 ',1,  37,   1,    44.660,     0.000,     0.000,     0.000,     0.000,   -17.320,   1,1, 0
81845,'1 ',1,  37,   1,    36.540,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
81846,'1 ',1,  37,   1,    15.230,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
81847,'1 ',1,  37,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
81849,'1 ',1,  37,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
81850,'1 ',1,  37,   1,    76.380,     0.000,     0.000,     0.000,     0.000,   -20.210,   1,1, 0
81851,'1 ',1,  37,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
81852,'1 ',1,  37,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
81853,'1 ',1,  37,   1,    16.560,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
81854,'1 ',1,  37,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
81855,'1 ',1,  37,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
81856,'1 ',1,  37,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
81857,'1 ',1,  37,   1,   154.080,     0.000,     0.000,     0.000,     0.000,   -42.670,   1,1, 0
81858,'1 ',1,  37,   1,    18.930,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
81860,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81863,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81865,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81868,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81870,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81874,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81876,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81879,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81882,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81885,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81887,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81889,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81892,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81896,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81897,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81899,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81901,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81907,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81909,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81910,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81912,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81914,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81915,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81918,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81920,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81922,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81923,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81924,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81926,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81927,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81928,'1 ',1,   9,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81931,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81934,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81938,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81940,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81942,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81945,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81947,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81948,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81950,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81953,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81954,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81956,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81958,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81961,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81963,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81965,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81966,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81968,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81970,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81971,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81973,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81974,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81975,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81976,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81977,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81978,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81979,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81980,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81981,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81982,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81984,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81985,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81986,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81987,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81988,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81990,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81991,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81992,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81993,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81994,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81995,'1 ',1,  17,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
81998,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82002,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82004,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82009,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82011,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82016,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82018,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82020,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82022,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82024,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82027,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82029,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82030,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82033,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82034,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82036,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82039,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82041,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82043,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82045,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82047,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82049,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82050,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82051,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82052,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82053,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82054,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82055,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82056,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82057,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82058,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82059,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82060,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82061,'1 ',1,  27,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82062,'1 ',1,   9,   1,    19.910,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
82063,'1 ',1,   9,   1,    41.550,     0.000,     0.000,     0.000,     0.000,   -10.390,   1,1, 0
82064,'1 ',1,   9,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
82065,'1 ',1,   9,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
82066,'1 ',1,   9,   1,   111.860,     0.000,     0.000,     0.000,     0.000,   -26.680,   1,1, 0
82069,'1 ',1,   9,   1,    15.600,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
82070,'1 ',1,   9,   1,    38.870,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
82071,'1 ',1,   9,   1,    52.610,     0.000,     0.000,     0.000,     0.000,   -13.150,   1,1, 0
82072,'1 ',1,   9,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
82073,'1 ',1,   9,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
82074,'1 ',1,   9,   1,    21.520,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
82075,'1 ',1,   9,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
82077,'1 ',1,   9,   1,    41.820,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
82078,'1 ',1,   9,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
82079,'1 ',1,   9,   1,    50.620,     0.000,     0.000,     0.000,     0.000,   -12.650,   1,1, 0
82080,'1 ',1,   9,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
82081,'1 ',1,   9,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
82082,'1 ',1,   9,   1,    51.550,     0.000,     0.000,     0.000,     0.000,   -12.890,   1,1, 0
82083,'1 ',1,   9,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
82085,'1 ',1,   9,   1,    35.460,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
82086,'1 ',1,   9,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
82087,'1 ',1,   9,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
82088,'1 ',1,   9,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
82089,'1 ',1,   9,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
82090,'1 ',1,   9,   1,    10.410,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
82091,'1 ',1,   9,   1,    53.860,     0.000,     0.000,     0.000,     0.000,   -12.870,   1,1, 0
82092,'1 ',1,   9,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
82093,'1 ',1,   9,   1,    62.230,     0.000,     0.000,     0.000,     0.000,   -20.620,   1,1, 0
82095,'1 ',1,   9,   1,    14.790,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
82096,'1 ',1,   9,   1,    22.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82097,'1 ',1,   9,   1,    42.290,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
82098,'1 ',1,   9,   1,    37.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82099,'1 ',1,   9,   1,    54.010,     0.000,     0.000,     0.000,     0.000,   -13.500,   1,1, 0
82100,'1 ',1,   9,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
82101,'1 ',1,   9,   1,    62.630,     0.000,     0.000,     0.000,     0.000,   -15.660,   1,1, 0
82104,'1 ',1,   9,   1,    40.770,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,1, 0
82105,'1 ',1,   9,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
82106,'1 ',1,   9,   1,     4.410,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
82107,'1 ',1,   9,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
82108,'1 ',1,   9,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
82110,'1 ',1,   9,   1,    32.900,     0.000,     0.000,     0.000,     0.000,   -12.060,   1,1, 0
82112,'1 ',1,   9,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
82113,'1 ',1,   9,   1,    23.010,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
82114,'1 ',1,   9,   1,   113.330,     0.000,     0.000,     0.000,     0.000,   -25.480,   1,1, 0
82116,'1 ',1,   9,   1,    28.110,     0.000,     0.000,     0.000,     0.000,   -11.400,   1,1, 0
82117,'1 ',1,   9,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
82119,'1 ',1,   9,   1,    47.420,     0.000,     0.000,     0.000,     0.000,   -14.920,   1,1, 0
82120,'1 ',1,   9,   1,    17.620,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
82121,'1 ',1,   9,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
82122,'1 ',1,   9,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
82123,'1 ',1,   9,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
82124,'1 ',1,   9,   1,    14.100,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
82125,'1 ',1,   9,   1,    25.180,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
82127,'1 ',1,   9,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
82128,'1 ',1,   9,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
82129,'1 ',1,   9,   1,    22.510,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
82130,'1 ',1,   9,   1,     4.360,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
82132,'1 ',1,   9,   1,   143.140,     0.000,     0.000,     0.000,     0.000,   -26.490,   1,1, 0
82133,'1 ',1,   9,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
82135,'1 ',1,   9,   1,    44.190,     0.000,     0.000,     0.000,     0.000,   -11.500,   1,1, 0
82137,'1 ',1,   9,   1,    20.870,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
82138,'1 ',1,   9,   1,    27.020,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
82139,'1 ',1,   9,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
82140,'1 ',1,   9,   1,   112.740,     0.000,     0.000,     0.000,     0.000,   -33.850,   1,1, 0
82142,'1 ',1,   9,   1,    28.780,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
82143,'1 ',1,   9,   1,    13.720,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
82145,'1 ',1,   9,   1,    14.120,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
82147,'1 ',1,   9,   1,    18.010,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
82148,'1 ',1,   9,   1,     7.240,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
82149,'1 ',1,   9,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
82150,'1 ',1,   9,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
82152,'1 ',1,   9,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
82153,'1 ',1,   9,   1,    24.110,     0.000,     0.000,     0.000,     0.000,    -8.690,   1,1, 0
82154,'1 ',1,   9,   1,    52.910,     0.000,     0.000,     0.000,     0.000,   -15.770,   1,1, 0
82155,'1 ',1,   9,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
82157,'1 ',1,   9,   1,    36.260,     0.000,     0.000,     0.000,     0.000,   -10.840,   1,1, 0
82158,'1 ',1,   9,   1,    24.030,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
82159,'1 ',1,   9,   1,    43.540,     0.000,     0.000,     0.000,     0.000,   -14.440,   1,1, 0
82160,'1 ',1,   9,   1,    25.940,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
82162,'1 ',1,   9,   1,    15.850,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
82163,'1 ',1,   9,   1,    29.630,     0.000,     0.000,     0.000,     0.000,    -7.410,   1,1, 0
82165,'1 ',1,   9,   1,    73.960,     0.000,     0.000,     0.000,     0.000,   -18.490,   1,1, 0
82168,'1 ',1,   9,   1,    36.860,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
82170,'1 ',1,   9,   1,     5.070,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
82171,'1 ',1,   9,   1,    15.320,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
82172,'1 ',1,   9,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
82174,'1 ',1,   9,   1,    25.640,     0.000,     0.000,     0.000,     0.000,    -8.760,   1,1, 0
82175,'1 ',1,   9,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
82176,'1 ',1,   9,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
82177,'1 ',1,   9,   1,    17.610,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
82178,'1 ',1,   9,   1,    22.550,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
82180,'1 ',1,   9,   1,    49.220,     0.000,     0.000,     0.000,     0.000,   -14.480,   1,1, 0
82181,'1 ',1,   9,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
82182,'1 ',1,   9,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
82184,'1 ',1,   9,   1,    16.910,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
82185,'1 ',1,   9,   1,    33.180,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
82186,'1 ',1,   9,   1,     9.750,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
82187,'1 ',1,   9,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
82188,'1 ',1,   9,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
82189,'1 ',1,   9,   1,   106.590,     0.000,     0.000,     0.000,     0.000,   -29.570,   1,1, 0
82190,'1 ',1,   9,   1,    32.260,     0.000,     0.000,     0.000,     0.000,   -11.360,   1,1, 0
82191,'1 ',1,   9,   1,    32.970,     0.000,     0.000,     0.000,     0.000,    -9.530,   1,1, 0
82192,'1 ',1,   9,   1,    62.610,     0.000,     0.000,     0.000,     0.000,   -20.160,   1,1, 0
82193,'1 ',1,   9,   1,     8.680,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
82194,'1 ',1,   9,   1,   149.700,     0.000,     0.000,     0.000,     0.000,   -37.420,   1,1, 0
82195,'1 ',1,   9,   1,    31.940,     0.000,     0.000,     0.000,     0.000,    -7.990,   1,1, 0
82196,'1 ',1,   9,   1,    21.730,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
82197,'1 ',1,   9,   1,    78.970,     0.000,     0.000,     0.000,     0.000,   -23.000,   1,1, 0
82199,'1 ',1,   9,   1,   171.530,     0.000,     0.000,     0.000,     0.000,   -43.250,   1,1, 0
82201,'1 ',1,   9,   1,    31.500,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
82202,'1 ',1,   9,   1,   113.190,     0.000,     0.000,     0.000,     0.000,   -22.790,   1,1, 0
82204,'1 ',1,   9,   1,    26.280,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
82206,'1 ',1,   9,   1,    97.010,     0.000,     0.000,     0.000,     0.000,   -30.390,   1,1, 0
82208,'1 ',1,   9,   1,    29.190,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
82209,'1 ',1,   9,   1,    80.240,     0.000,     0.000,     0.000,     0.000,   -17.640,   1,1, 0
82210,'1 ',1,   9,   1,    47.590,     0.000,     0.000,     0.000,     0.000,   -11.900,   1,1, 0
82211,'1 ',1,   9,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
82212,'1 ',1,   9,   1,    17.560,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
82213,'1 ',1,   9,   1,    39.660,     0.000,     0.000,     0.000,     0.000,   -15.210,   1,1, 0
82214,'1 ',1,   9,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
82215,'1 ',1,   9,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
82216,'1 ',1,   9,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
82217,'1 ',1,   9,   1,    17.730,     0.000,     0.000,     0.000,     0.000,    -6.000,   1,1, 0
82219,'1 ',1,   9,   1,    18.860,     0.000,     0.000,     0.000,     0.000,    -6.270,   1,1, 0
82220,'1 ',1,   9,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
82222,'1 ',1,   9,   1,    16.290,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
82223,'1 ',1,   9,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
82224,'1 ',1,   9,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
82225,'1 ',1,   9,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
82227,'1 ',1,   9,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
82228,'1 ',1,   9,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
82229,'1 ',1,   9,   1,    24.140,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
82230,'1 ',1,   9,   1,    24.340,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
82231,'1 ',1,   9,   1,    32.560,     0.000,     0.000,     0.000,     0.000,    -8.710,   1,1, 0
82232,'1 ',1,   9,   1,     6.370,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
82233,'1 ',1,   9,   1,    20.000,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
82234,'1 ',1,   9,   1,    30.460,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
82235,'1 ',1,   9,   1,    19.710,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
82236,'1 ',1,   9,   1,    35.880,     0.000,     0.000,     0.000,     0.000,   -14.270,   1,1, 0
82237,'1 ',1,   9,   1,    24.690,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
82238,'1 ',1,   9,   1,    21.970,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
82239,'1 ',1,   9,   1,    26.500,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
82241,'1 ',1,   9,   1,    32.680,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
82242,'1 ',1,   9,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
82243,'1 ',1,   9,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
82245,'1 ',1,   9,   1,    21.670,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
82246,'1 ',1,   9,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
82248,'1 ',1,   9,   1,    23.510,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
82249,'1 ',1,   9,   1,    21.290,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
82250,'1 ',1,   9,   1,    64.560,     0.000,     0.000,     0.000,     0.000,   -22.320,   1,1, 0
82252,'1 ',1,   9,   1,    25.000,     0.000,     0.000,     0.000,     0.000,   -10.740,   1,1, 0
82253,'1 ',1,   9,   1,    16.100,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
82254,'1 ',1,   9,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
82256,'1 ',1,   9,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
82258,'1 ',1,   9,   1,    25.390,     0.000,     0.000,     0.000,     0.000,   -12.280,   1,1, 0
82259,'1 ',1,   9,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
82260,'1 ',1,   9,   1,    10.740,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
82262,'1 ',1,   9,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
82264,'1 ',1,   9,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
82266,'1 ',1,   9,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
82267,'1 ',1,   9,   1,    17.630,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
82269,'1 ',1,   9,   1,    16.490,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
82270,'1 ',1,   9,   1,    22.390,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
82271,'1 ',1,   9,   1,    80.040,     0.000,     0.000,     0.000,     0.000,   -18.770,   1,1, 0
82273,'1 ',1,   9,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
82275,'1 ',1,   9,   1,    23.600,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
82277,'1 ',1,   9,   1,    36.480,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
82278,'1 ',1,   9,   1,    60.990,     0.000,     0.000,     0.000,     0.000,   -24.930,   1,1, 0
82281,'1 ',1,   9,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
82282,'1 ',1,   9,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
82283,'1 ',1,   9,   1,    22.410,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
82284,'1 ',1,   9,   1,    22.070,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
82285,'1 ',1,   9,   1,    45.380,     0.000,     0.000,     0.000,     0.000,   -17.010,   1,1, 0
82287,'1 ',1,   9,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
82288,'1 ',1,   9,   1,     6.950,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
82290,'1 ',1,   9,   1,    46.250,     0.000,     0.000,     0.000,     0.000,   -11.560,   1,1, 0
82291,'1 ',1,   9,   1,    20.660,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
82292,'1 ',1,   9,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
82293,'1 ',1,   9,   1,    16.970,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
82294,'1 ',1,   9,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
82295,'1 ',1,   9,   1,    57.560,     0.000,     0.000,     0.000,     0.000,   -11.520,   1,1, 0
82297,'1 ',1,   9,   1,    23.620,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
82298,'1 ',1,   9,   1,    51.030,     0.000,     0.000,     0.000,     0.000,   -12.760,   1,1, 0
82301,'1 ',1,   9,   1,    48.790,     0.000,     0.000,     0.000,     0.000,   -12.200,   1,1, 0
82302,'1 ',1,   9,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
82304,'1 ',1,   9,   1,     7.530,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
82305,'1 ',1,   9,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
82306,'1 ',1,   9,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
82307,'1 ',1,   9,   1,    19.860,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
82308,'1 ',1,   9,   1,     1.880,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
82309,'1 ',1,   9,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
82310,'1 ',1,   9,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
82311,'1 ',1,   9,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
82313,'1 ',1,   9,   1,    38.390,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
82315,'1 ',1,   9,   1,    21.500,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
82316,'1 ',1,   9,   1,    17.640,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
82318,'1 ',1,   9,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
82319,'1 ',1,   9,   1,    24.790,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
82321,'1 ',1,   9,   1,    45.070,     0.000,     0.000,     0.000,     0.000,   -11.270,   1,1, 0
82322,'1 ',1,   9,   1,    15.150,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
82323,'1 ',1,   9,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
82324,'1 ',1,   9,   1,    11.140,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
82325,'1 ',1,   9,   1,    57.800,     0.000,     0.000,     0.000,     0.000,   -19.330,   1,1, 0
82326,'1 ',1,   9,   1,    46.730,     0.000,     0.000,     0.000,     0.000,   -12.440,   1,1, 0
82327,'1 ',1,   9,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
82328,'1 ',1,   9,   1,    40.820,     0.000,     0.000,     0.000,     0.000,   -12.190,   1,1, 0
82329,'1 ',1,   9,   1,    86.730,     0.000,     0.000,     0.000,     0.000,   -29.080,   1,1, 0
82332,'1 ',1,   9,   1,    29.480,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
82333,'1 ',1,   9,   1,    24.650,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
82334,'1 ',1,   9,   1,    15.150,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
82336,'1 ',1,   9,   1,    25.720,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
82337,'1 ',1,   9,   1,    27.380,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
82339,'1 ',1,   9,   1,    24.640,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
82340,'1 ',1,   9,   1,    17.220,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
82341,'1 ',1,   9,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
82342,'1 ',1,   9,   1,    22.060,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
82343,'1 ',1,   9,   1,    37.260,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
82344,'1 ',1,   9,   1,    19.090,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
82345,'1 ',1,   9,   1,    47.790,     0.000,     0.000,     0.000,     0.000,   -11.950,   1,1, 0
82347,'1 ',1,   9,   1,    38.790,     0.000,     0.000,     0.000,     0.000,   -10.750,   1,1, 0
82348,'1 ',1,   9,   1,   215.370,     0.000,     0.000,     0.000,     0.000,   -51.790,   1,1, 0
82351,'1 ',1,   9,   1,    55.920,     0.000,     0.000,     0.000,     0.000,   -19.000,   1,1, 0
82352,'1 ',1,   9,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
82353,'1 ',1,   9,   1,     1.750,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
82354,'1 ',1,   9,   1,    25.950,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
82355,'1 ',1,   9,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
82356,'1 ',1,   9,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
82357,'1 ',1,   9,   1,     4.580,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
82359,'1 ',1,   9,   1,    33.730,     0.000,     0.000,     0.000,     0.000,   -11.410,   1,1, 0
82362,'1 ',1,   9,   1,    52.930,     0.000,     0.000,     0.000,     0.000,   -14.520,   1,1, 0
82363,'1 ',1,   9,   1,   548.410,     0.000,     0.000,     0.000,     0.000,  -161.310,   1,1, 0
82365,'1 ',1,   9,   1,   362.070,     0.000,     0.000,     0.000,     0.000,   -91.900,   1,1, 0
82367,'1 ',1,   9,   1,    40.980,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
82369,'1 ',1,   9,   1,    18.380,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
82370,'1 ',1,   9,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
82371,'1 ',1,   9,   1,    78.250,     0.000,     0.000,     0.000,     0.000,   -19.420,   1,1, 0
82373,'1 ',1,   9,   1,    11.600,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
82374,'1 ',1,   9,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
82375,'1 ',1,   9,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
82376,'1 ',1,   9,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
82377,'1 ',1,   9,   1,    19.880,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
82378,'1 ',1,   9,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
82379,'1 ',1,   9,   1,   116.990,     0.000,     0.000,     0.000,     0.000,   -37.050,   1,1, 0
82381,'1 ',1,   9,   1,    20.560,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
82382,'1 ',1,   9,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
82383,'1 ',1,   9,   1,    11.560,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
82384,'1 ',1,   9,   1,    19.200,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
82385,'1 ',1,   9,   1,    35.270,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
82387,'1 ',1,   9,   1,    18.040,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
82388,'1 ',1,   9,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
82389,'1 ',1,   9,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
82390,'1 ',1,   9,   1,    41.110,     0.000,     0.000,     0.000,     0.000,    -9.980,   1,1, 0
82391,'1 ',1,   9,   1,    83.610,     0.000,     0.000,     0.000,     0.000,   -25.500,   1,1, 0
82393,'1 ',1,   9,   1,    20.370,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
82394,'1 ',1,   9,   1,    12.930,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
82395,'1 ',1,   9,   1,     6.400,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
82396,'1 ',1,   9,   1,    27.720,     0.000,     0.000,     0.000,     0.000,   -10.250,   1,1, 0
82398,'1 ',1,   9,   1,    25.840,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
82399,'1 ',1,   9,   1,    23.750,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
82401,'1 ',1,   9,   1,    26.640,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
82402,'1 ',1,   9,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
82403,'1 ',1,   9,   1,    16.390,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
82404,'1 ',1,   9,   1,    17.520,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
82405,'1 ',1,   9,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
82406,'1 ',1,   9,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
82407,'1 ',1,   9,   1,    25.530,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
82408,'1 ',1,   9,   1,    25.330,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
82409,'1 ',1,   9,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
82410,'1 ',1,   9,   1,     2.410,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
82411,'1 ',1,   9,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -5.040,   1,1, 0
82413,'1 ',1,   9,   1,   192.190,     0.000,     0.000,     0.000,     0.000,   -62.480,   1,1, 0
82414,'1 ',1,   9,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
82415,'1 ',1,   9,   1,    67.200,     0.000,     0.000,     0.000,     0.000,   -16.530,   1,1, 0
82416,'1 ',1,   9,   1,    19.870,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
82417,'1 ',1,   9,   1,    46.910,     0.000,     0.000,     0.000,     0.000,   -15.870,   1,1, 0
82418,'1 ',1,   9,   1,    19.530,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
82419,'1 ',1,   9,   1,     6.070,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
82420,'1 ',1,   9,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
82421,'1 ',1,   9,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
82422,'1 ',1,   9,   1,    19.010,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
82423,'1 ',1,   9,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
82424,'1 ',1,   9,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
82425,'1 ',1,   9,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
82426,'1 ',1,   9,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
82427,'1 ',1,   9,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
82428,'1 ',1,   9,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
82429,'1 ',1,   9,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
82430,'1 ',1,   9,   1,    15.070,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
82431,'1 ',1,   9,   1,     4.650,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
82432,'1 ',1,   9,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
82433,'1 ',1,   9,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
82434,'1 ',1,   9,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
82435,'1 ',1,   9,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
82437,'1 ',1,   9,   1,    29.320,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
82439,'1 ',1,   9,   1,    30.920,     0.000,     0.000,     0.000,     0.000,    -9.420,   1,1, 0
82440,'1 ',1,   9,   1,    17.420,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
82442,'1 ',1,   9,   1,    27.380,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
82443,'1 ',1,   9,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
82444,'1 ',1,   9,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
82445,'1 ',1,   9,   1,     9.960,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
82446,'1 ',1,   9,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
82447,'1 ',1,   9,   1,    18.630,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
82448,'1 ',1,   9,   1,    14.200,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
82449,'1 ',1,   9,   1,    36.040,     0.000,     0.000,     0.000,     0.000,   -14.070,   1,1, 0
82451,'1 ',1,   9,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
82452,'1 ',1,   9,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
82454,'1 ',1,   9,   1,   176.030,     0.000,     0.000,     0.000,     0.000,   -58.040,   1,1, 0
82455,'1 ',1,   9,   1,    25.340,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
82458,'1 ',1,   9,   1,   166.480,     0.000,     0.000,     0.000,     0.000,   -39.290,   1,1, 0
82459,'1 ',1,   9,   1,    17.900,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
82460,'1 ',1,   9,   1,     2.700,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
82461,'1 ',1,   9,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
82462,'1 ',1,   9,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
82463,'1 ',1,   9,   1,     4.350,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
82465,'1 ',1,   9,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
82466,'1 ',1,   9,   1,    27.020,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
82467,'1 ',1,   9,   1,    47.170,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
82468,'1 ',1,   9,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
82469,'1 ',1,   9,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
82470,'1 ',1,   9,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
82471,'1 ',1,   9,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
82472,'1 ',1,   9,   1,    10.990,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
82474,'1 ',1,   9,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
82475,'1 ',1,   9,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
82477,'1 ',1,   9,   1,    30.980,     0.000,     0.000,     0.000,     0.000,    -9.670,   1,1, 0
82478,'1 ',1,   9,   1,    27.100,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
82479,'1 ',1,   9,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
82480,'1 ',1,   9,   1,    42.880,     0.000,     0.000,     0.000,     0.000,   -12.700,   1,1, 0
82481,'1 ',1,   9,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
82483,'1 ',1,   9,   1,    53.220,     0.000,     0.000,     0.000,     0.000,   -14.390,   1,1, 0
82485,'1 ',1,   9,   1,    34.260,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
82486,'1 ',1,   9,   1,    78.670,     0.000,     0.000,     0.000,     0.000,   -23.160,   1,1, 0
82487,'1 ',1,   9,   1,    89.890,     0.000,     0.000,     0.000,     0.000,   -24.360,   1,1, 0
82488,'1 ',1,   9,   1,    27.450,     0.000,     0.000,     0.000,     0.000,    -8.840,   1,1, 0
82489,'1 ',1,   9,   1,    66.350,     0.000,     0.000,     0.000,     0.000,   -20.340,   1,1, 0
82490,'1 ',1,   9,   1,    52.060,     0.000,     0.000,     0.000,     0.000,   -18.080,   1,1, 0
82491,'1 ',1,   9,   1,    11.230,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
82492,'1 ',1,   9,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
82494,'1 ',1,   9,   1,    29.240,     0.000,     0.000,     0.000,     0.000,    -9.030,   1,1, 0
82495,'1 ',1,   9,   1,    45.760,     0.000,     0.000,     0.000,     0.000,   -14.280,   1,1, 0
82496,'1 ',1,   9,   1,    23.430,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
82498,'1 ',1,   9,   1,    23.560,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
82499,'1 ',1,   9,   1,    20.660,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
82500,'1 ',1,   9,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
82501,'1 ',1,   9,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
82502,'1 ',1,   9,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
82503,'1 ',1,   9,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
82504,'1 ',1,   9,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
82505,'1 ',1,   9,   1,    58.540,     0.000,     0.000,     0.000,     0.000,   -19.910,   1,1, 0
82507,'1 ',1,   9,   1,    16.050,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
82508,'1 ',1,   9,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
82509,'1 ',1,   9,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
82510,'1 ',1,   9,   1,    71.360,     0.000,     0.000,     0.000,     0.000,   -17.420,   1,1, 0
82512,'1 ',1,   9,   1,   121.530,     0.000,     0.000,     0.000,     0.000,   -31.800,   1,1, 0
82514,'1 ',1,   9,   1,    40.640,     0.000,     0.000,     0.000,     0.000,   -10.160,   1,1, 0
82516,'1 ',1,   9,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
82518,'1 ',1,   9,   1,    21.160,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
82520,'1 ',1,   9,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
82521,'1 ',1,   9,   1,     8.460,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
82523,'1 ',1,   9,   1,    30.000,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
82524,'1 ',1,   9,   1,    15.540,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
82525,'1 ',1,   9,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
82526,'1 ',1,   9,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
82527,'1 ',1,   9,   1,    70.220,     0.000,     0.000,     0.000,     0.000,   -25.170,   1,1, 0
82528,'1 ',1,   9,   1,    12.220,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
82529,'1 ',1,   9,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
82530,'1 ',1,   9,   1,    26.250,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
82531,'1 ',1,   9,   1,     9.870,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
82532,'1 ',1,   9,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
82533,'1 ',1,   9,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
82534,'1 ',1,   9,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
82535,'1 ',1,   9,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
82536,'1 ',1,   9,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
82537,'1 ',1,   9,   1,    78.060,     0.000,     0.000,     0.000,     0.000,   -24.650,   1,1, 0
82539,'1 ',1,   9,   1,    23.660,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
82540,'1 ',1,   9,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
82541,'1 ',1,   9,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
82542,'1 ',1,   9,   1,    33.440,     0.000,     0.000,     0.000,     0.000,    -9.790,   1,1, 0
82543,'1 ',1,   9,   1,     8.720,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
82546,'1 ',1,   9,   1,    54.900,     0.000,     0.000,     0.000,     0.000,   -13.350,   1,1, 0
82547,'1 ',1,   9,   1,    20.100,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
82548,'1 ',1,   9,   1,    21.950,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
82549,'1 ',1,   9,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
82550,'1 ',1,   9,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
82551,'1 ',1,   9,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
82553,'1 ',1,   9,   1,    31.090,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
82554,'1 ',1,   9,   1,    59.860,     0.000,     0.000,     0.000,     0.000,   -14.970,   1,1, 0
82556,'1 ',1,   9,   1,    34.400,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
82558,'1 ',1,   9,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
82559,'1 ',1,   9,   1,    81.650,     0.000,     0.000,     0.000,     0.000,   -20.410,   1,1, 0
82560,'1 ',1,   9,   1,    17.410,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
82561,'1 ',1,   9,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
82562,'1 ',1,   9,   1,    16.780,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
82563,'1 ',1,   9,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
82564,'1 ',1,   9,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
82565,'1 ',1,   9,   1,     6.680,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
82566,'1 ',1,   9,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
82567,'1 ',1,   9,   1,    14.180,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
82569,'1 ',1,   9,   1,    45.520,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
82570,'1 ',1,   9,   1,    29.230,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
82571,'1 ',1,   9,   1,    22.400,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
82572,'1 ',1,   9,   1,    15.180,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
82573,'1 ',1,   9,   1,    11.890,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
82574,'1 ',1,   9,   1,    20.480,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
82575,'1 ',1,   9,   1,    50.410,     0.000,     0.000,     0.000,     0.000,   -16.950,   1,1, 0
82576,'1 ',1,   9,   1,    50.340,     0.000,     0.000,     0.000,     0.000,   -12.530,   1,1, 0
82577,'1 ',1,   9,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
82578,'1 ',1,   9,   1,     5.570,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
82579,'1 ',1,   9,   1,    27.670,     0.000,     0.000,     0.000,     0.000,    -8.810,   1,1, 0
82581,'1 ',1,   9,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
82582,'1 ',1,   9,   1,    32.620,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
82583,'1 ',1,   9,   1,   140.230,     0.000,     0.000,     0.000,     0.000,   -27.800,   1,1, 0
82584,'1 ',1,   9,   1,    26.980,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
82586,'1 ',1,   9,   1,    35.790,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
82588,'1 ',1,   9,   1,     8.410,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
82589,'1 ',1,   9,   1,    23.860,     0.000,     0.000,     0.000,     0.000,    -8.520,   1,1, 0
82590,'1 ',1,   9,   1,    49.400,     0.000,     0.000,     0.000,     0.000,   -13.930,   1,1, 0
82591,'1 ',1,   9,   1,    26.370,     0.000,     0.000,     0.000,     0.000,    -6.590,   1,1, 0
82592,'1 ',1,   9,   1,    29.580,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
82593,'1 ',1,   9,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
82594,'1 ',1,   9,   1,    34.670,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
82595,'1 ',1,   9,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
82596,'1 ',1,   9,   1,    20.330,     0.000,     0.000,     0.000,     0.000,    -6.120,   1,1, 0
82597,'1 ',1,   9,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
82598,'1 ',1,   9,   1,    23.060,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
82599,'1 ',1,   9,   1,    51.600,     0.000,     0.000,     0.000,     0.000,   -12.900,   1,1, 0
82600,'1 ',1,   9,   1,    17.470,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
82601,'1 ',1,   9,   1,     5.870,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
82602,'1 ',1,   9,   1,    28.730,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
82603,'1 ',1,   9,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
82604,'1 ',1,   9,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
82605,'1 ',1,   9,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
82606,'1 ',1,   9,   1,    14.900,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
82607,'1 ',1,   9,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
82608,'1 ',1,   9,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
82609,'1 ',1,   9,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
82610,'1 ',1,   9,   1,    81.440,     0.000,     0.000,     0.000,     0.000,   -17.940,   1,1, 0
82612,'1 ',1,   9,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
82614,'1 ',1,   9,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
82615,'1 ',1,   9,   1,    20.000,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
82616,'1 ',1,   9,   1,    45.400,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
82617,'1 ',1,   9,   1,    79.080,     0.000,     0.000,     0.000,     0.000,   -19.460,   1,1, 0
82618,'1 ',1,   9,   1,    14.230,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
82620,'1 ',1,   9,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
82621,'1 ',1,   9,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
82622,'1 ',1,   9,   1,    39.300,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
82624,'1 ',1,   9,   1,    19.000,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
82625,'1 ',1,   9,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
82626,'1 ',1,   9,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
82627,'1 ',1,   9,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
82628,'1 ',1,   9,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
82630,'1 ',1,   9,   1,    35.370,     0.000,     0.000,     0.000,     0.000,   -10.790,   1,1, 0
82631,'1 ',1,   9,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
82632,'1 ',1,   9,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
82633,'1 ',1,   9,   1,    37.980,     0.000,     0.000,     0.000,     0.000,   -12.200,   1,1, 0
82635,'1 ',1,   9,   1,    31.130,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
82636,'1 ',1,   9,   1,    55.530,     0.000,     0.000,     0.000,     0.000,   -16.020,   1,1, 0
82637,'1 ',1,   9,   1,    33.340,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
82638,'1 ',1,   9,   1,    13.830,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
82640,'1 ',1,   9,   1,    22.910,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
82641,'1 ',1,   9,   1,    25.400,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
82642,'1 ',1,   9,   1,    12.960,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
82643,'1 ',1,   9,   1,    25.180,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
82644,'1 ',1,   9,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
82645,'1 ',1,   9,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
82646,'1 ',1,   9,   1,    37.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
82648,'1 ',1,   9,   1,    25.260,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
82649,'1 ',1,   9,   1,    25.750,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
82650,'1 ',1,   9,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
82651,'1 ',1,   9,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
82652,'1 ',1,   9,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
82653,'1 ',1,   9,   1,    40.540,     0.000,     0.000,     0.000,     0.000,   -12.580,   1,1, 0
82654,'1 ',1,   9,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
82655,'1 ',1,   9,   1,    73.190,     0.000,     0.000,     0.000,     0.000,   -16.080,   1,1, 0
82657,'1 ',1,   9,   1,    38.020,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
82658,'1 ',1,   9,   1,    20.100,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
82659,'1 ',1,   9,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
82661,'1 ',1,   9,   1,    16.720,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
82662,'1 ',1,   9,   1,    92.780,     0.000,     0.000,     0.000,     0.000,   -29.400,   1,1, 0
82664,'1 ',1,   9,   1,    13.070,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
82665,'1 ',1,   9,   1,    28.160,     0.000,     0.000,     0.000,     0.000,    -7.360,   1,1, 0
82667,'1 ',1,   9,   1,    33.870,     0.000,     0.000,     0.000,     0.000,   -11.500,   1,1, 0
82668,'1 ',1,   9,   1,    29.860,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
82669,'1 ',1,   9,   1,    16.860,     0.000,     0.000,     0.000,     0.000,    -6.950,   1,1, 0
82670,'1 ',1,   9,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.500,   1,1, 0
82672,'1 ',1,   9,   1,    21.560,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
82673,'1 ',1,   9,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
82674,'1 ',1,   9,   1,    30.770,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
82675,'1 ',1,   9,   1,    55.000,     0.000,     0.000,     0.000,     0.000,   -17.960,   1,1, 0
82676,'1 ',1,   9,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
82678,'1 ',1,   9,   1,    39.570,     0.000,     0.000,     0.000,     0.000,   -14.960,   1,1, 0
82680,'1 ',1,   9,   1,    56.190,     0.000,     0.000,     0.000,     0.000,   -17.110,   1,1, 0
82683,'1 ',1,   9,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
82684,'1 ',1,   9,   1,    25.120,     0.000,     0.000,     0.000,     0.000,   -10.020,   1,1, 0
82685,'1 ',1,   9,   1,    51.080,     0.000,     0.000,     0.000,     0.000,   -11.480,   1,1, 0
82686,'1 ',1,   9,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
82687,'1 ',1,   9,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
82688,'1 ',1,   9,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
82689,'1 ',1,   9,   1,     9.620,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
82692,'1 ',1,   9,   1,    38.420,     0.000,     0.000,     0.000,     0.000,   -10.730,   1,1, 0
82693,'1 ',1,   9,   1,    29.680,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
82694,'1 ',1,   9,   1,    46.770,     0.000,     0.000,     0.000,     0.000,    -8.820,   1,1, 0
82695,'1 ',1,   9,   1,    34.460,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
82696,'1 ',1,   9,   1,    35.810,     0.000,     0.000,     0.000,     0.000,   -15.240,   1,1, 0
82697,'1 ',1,   9,   1,    22.340,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
82698,'1 ',1,   9,   1,    23.270,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
82699,'1 ',1,   9,   1,    60.450,     0.000,     0.000,     0.000,     0.000,   -17.410,   1,1, 0
82700,'1 ',1,   9,   1,    24.850,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
82701,'1 ',1,   9,   1,    37.350,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
82702,'1 ',1,   9,   1,    19.630,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
82703,'1 ',1,   9,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
82704,'1 ',1,   9,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
82705,'1 ',1,   9,   1,    14.300,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
82706,'1 ',1,   9,   1,    22.600,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
82707,'1 ',1,   9,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
82708,'1 ',1,   9,   1,    99.830,     0.000,     0.000,     0.000,     0.000,   -19.050,   1,1, 0
82709,'1 ',1,   9,   1,    33.540,     0.000,     0.000,     0.000,     0.000,   -10.590,   1,1, 0
82710,'1 ',1,   9,   1,    36.220,     0.000,     0.000,     0.000,     0.000,    -9.950,   1,1, 0
82711,'1 ',1,   9,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
82712,'1 ',1,   9,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
82714,'1 ',1,   9,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
82715,'1 ',1,   9,   1,    28.420,     0.000,     0.000,     0.000,     0.000,    -7.810,   1,1, 0
82716,'1 ',1,   9,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
82717,'1 ',1,   9,   1,    15.380,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
82718,'1 ',1,   9,   1,    23.590,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
82719,'1 ',1,   9,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
82720,'1 ',1,   9,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
82721,'1 ',1,   9,   1,    16.510,     0.000,     0.000,     0.000,     0.000,    -4.130,   1,1, 0
82722,'1 ',1,   9,   1,    47.190,     0.000,     0.000,     0.000,     0.000,   -11.800,   1,1, 0
82723,'1 ',1,   9,   1,    43.280,     0.000,     0.000,     0.000,     0.000,   -10.820,   1,1, 0
82725,'1 ',1,  17,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
82726,'1 ',1,  17,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
82727,'1 ',1,  17,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
82728,'1 ',1,  17,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
82729,'1 ',1,  17,   1,    17.710,     0.000,     0.000,     0.000,     0.000,   -10.830,   1,1, 0
82730,'1 ',1,  17,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
82731,'1 ',1,  17,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
82732,'1 ',1,  17,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
82733,'1 ',1,  17,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -7.020,   1,1, 0
82735,'1 ',1,  17,   1,    16.010,     0.000,     0.000,     0.000,     0.000,   -10.110,   1,1, 0
82736,'1 ',1,  17,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
82737,'1 ',1,  17,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
82738,'1 ',1,  17,   1,    13.190,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
82739,'1 ',1,  17,   1,    29.380,     0.000,     0.000,     0.000,     0.000,   -15.820,   1,1, 0
82740,'1 ',1,  17,   1,    60.870,     0.000,     0.000,     0.000,     0.000,   -18.060,   1,1, 0
82742,'1 ',1,  17,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
82743,'1 ',1,  17,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
82744,'1 ',1,  17,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
82745,'1 ',1,  17,   1,    18.220,     0.000,     0.000,     0.000,     0.000,   -10.730,   1,1, 0
82746,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
82747,'1 ',1,  17,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
82748,'1 ',1,  17,   1,    12.650,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
82749,'1 ',1,  17,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
82750,'1 ',1,  17,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
82751,'1 ',1,  17,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
82753,'1 ',1,  17,   1,    22.640,     0.000,     0.000,     0.000,     0.000,   -12.000,   1,1, 0
82754,'1 ',1,  17,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
82755,'1 ',1,  17,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
82756,'1 ',1,  17,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -5.740,   1,1, 0
82757,'1 ',1,  17,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
82758,'1 ',1,  17,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
82760,'1 ',1,  17,   1,    17.040,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
82762,'1 ',1,  17,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
82763,'1 ',1,  17,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
82765,'1 ',1,  17,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
82766,'1 ',1,  17,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
82767,'1 ',1,  17,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
82769,'1 ',1,  17,   1,     7.880,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
82771,'1 ',1,  17,   1,     8.830,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
82773,'1 ',1,  17,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
82775,'1 ',1,  17,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
82776,'1 ',1,  17,   1,    14.470,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
82777,'1 ',1,  17,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
82778,'1 ',1,  17,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
82779,'1 ',1,  17,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
82780,'1 ',1,  17,   1,    17.870,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
82781,'1 ',1,  17,   1,    27.310,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
82782,'1 ',1,  17,   1,     5.340,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
82783,'1 ',1,  17,   1,    13.220,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
82784,'1 ',1,  17,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
82785,'1 ',1,  17,   1,    41.090,     0.000,     0.000,     0.000,     0.000,   -20.440,   1,1, 0
82787,'1 ',1,  17,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
82788,'1 ',1,  17,   1,     3.970,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
82789,'1 ',1,  17,   1,     4.220,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
82790,'1 ',1,  17,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
82791,'1 ',1,  17,   1,    29.290,     0.000,     0.000,     0.000,     0.000,   -16.130,   1,1, 0
82792,'1 ',1,  17,   1,    26.890,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
82794,'1 ',1,  17,   1,    19.180,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
82795,'1 ',1,  17,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
82796,'1 ',1,  17,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
82797,'1 ',1,  17,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
82798,'1 ',1,  17,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
82799,'1 ',1,  17,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
82800,'1 ',1,  17,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
82801,'1 ',1,  17,   1,     2.230,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
82802,'1 ',1,  17,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
82803,'1 ',1,  17,   1,    24.960,     0.000,     0.000,     0.000,     0.000,   -12.680,   1,1, 0
82804,'1 ',1,  17,   1,     1.630,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
82806,'1 ',1,  17,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -6.910,   1,1, 0
82807,'1 ',1,  17,   1,     2.730,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
82808,'1 ',1,  17,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
82809,'1 ',1,  17,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
82810,'1 ',1,  17,   1,    24.170,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
82811,'1 ',1,  17,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
82812,'1 ',1,  17,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
82813,'1 ',1,  17,   1,    24.750,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
82814,'1 ',1,  17,   1,     7.690,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
82815,'1 ',1,  17,   1,     2.790,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
82816,'1 ',1,  17,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
82817,'1 ',1,  17,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
82818,'1 ',1,  17,   1,     3.640,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
82819,'1 ',1,  17,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
82820,'1 ',1,  17,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
82821,'1 ',1,  17,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
82822,'1 ',1,  17,   1,     2.500,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
82823,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
82824,'1 ',1,  17,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
82825,'1 ',1,  17,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
82826,'1 ',1,  17,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
82827,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
82828,'1 ',1,  17,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
82829,'1 ',1,  17,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
82830,'1 ',1,  17,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
82831,'1 ',1,  17,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
82832,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
82833,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
82834,'1 ',1,  17,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
82835,'1 ',1,  17,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
82836,'1 ',1,  17,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -0.890,   1,1, 0
82837,'1 ',1,  17,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
82838,'1 ',1,  17,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
82839,'1 ',1,  17,   1,     4.710,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
82840,'1 ',1,  17,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
82841,'1 ',1,  17,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
82842,'1 ',1,  17,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
82843,'1 ',1,  17,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
82844,'1 ',1,  17,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
82845,'1 ',1,  17,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
82846,'1 ',1,  17,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
82847,'1 ',1,  17,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
82848,'1 ',1,  17,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
82849,'1 ',1,  17,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
82850,'1 ',1,  17,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
82851,'1 ',1,  17,   1,     1.400,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
82852,'1 ',1,  17,   1,     2.810,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
82853,'1 ',1,  17,   1,    12.340,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
82854,'1 ',1,  17,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
82855,'1 ',1,  17,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
82856,'1 ',1,  17,   1,     7.270,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
82857,'1 ',1,  17,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
82858,'1 ',1,  17,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
82859,'1 ',1,  17,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
82860,'1 ',1,  17,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
82861,'1 ',1,  17,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
82862,'1 ',1,  17,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
82863,'1 ',1,  17,   1,    10.300,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
82864,'1 ',1,  17,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
82865,'1 ',1,  17,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
82866,'1 ',1,  17,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
82867,'1 ',1,  17,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
82868,'1 ',1,  17,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
82870,'1 ',1,  17,   1,    22.640,     0.000,     0.000,     0.000,     0.000,   -11.240,   1,1, 0
82871,'1 ',1,  17,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
82872,'1 ',1,  17,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
82873,'1 ',1,  17,   1,    13.010,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
82874,'1 ',1,  17,   1,     8.020,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
82875,'1 ',1,  17,   1,    17.890,     0.000,     0.000,     0.000,     0.000,   -11.100,   1,1, 0
82876,'1 ',1,  17,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
82877,'1 ',1,  17,   1,     2.750,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
82878,'1 ',1,  17,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
82879,'1 ',1,  17,   1,    25.290,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
82880,'1 ',1,  17,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
82881,'1 ',1,  17,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
82882,'1 ',1,  17,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
82883,'1 ',1,  17,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
82884,'1 ',1,  17,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
82885,'1 ',1,  17,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
82886,'1 ',1,  17,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
82887,'1 ',1,  17,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
82888,'1 ',1,  17,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
82889,'1 ',1,  17,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
82890,'1 ',1,  17,   1,     2.240,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
82892,'1 ',1,  17,   1,    17.250,     0.000,     0.000,     0.000,     0.000,   -10.470,   1,1, 0
82893,'1 ',1,  17,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
82894,'1 ',1,  17,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
82895,'1 ',1,  17,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
82896,'1 ',1,  17,   1,    22.360,     0.000,     0.000,     0.000,     0.000,   -13.400,   1,1, 0
82897,'1 ',1,  17,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
82898,'1 ',1,  17,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
82899,'1 ',1,  17,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
82900,'1 ',1,  17,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
82901,'1 ',1,  17,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
82902,'1 ',1,  17,   1,     7.820,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
82903,'1 ',1,  17,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
82904,'1 ',1,  17,   1,     7.850,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
82905,'1 ',1,  17,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
82906,'1 ',1,  17,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
82907,'1 ',1,  17,   1,     2.430,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
82909,'1 ',1,  17,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
82910,'1 ',1,  17,   1,    11.240,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
82911,'1 ',1,  17,   1,    12.360,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
82912,'1 ',1,  17,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
82913,'1 ',1,  17,   1,    24.690,     0.000,     0.000,     0.000,     0.000,   -11.140,   1,1, 0
82914,'1 ',1,  17,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
82915,'1 ',1,  17,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
82916,'1 ',1,  17,   1,    21.490,     0.000,     0.000,     0.000,     0.000,   -11.050,   1,1, 0
82917,'1 ',1,  17,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
82918,'1 ',1,  17,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
82919,'1 ',1,  17,   1,     5.640,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
82920,'1 ',1,  17,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
82921,'1 ',1,  17,   1,     2.440,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
82922,'1 ',1,  17,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
82923,'1 ',1,  17,   1,    10.730,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
82924,'1 ',1,  17,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
82925,'1 ',1,  17,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
82927,'1 ',1,  17,   1,    30.380,     0.000,     0.000,     0.000,     0.000,   -15.940,   1,1, 0
82928,'1 ',1,  17,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
82929,'1 ',1,  17,   1,    45.670,     0.000,     0.000,     0.000,     0.000,   -17.110,   1,1, 0
82931,'1 ',1,  17,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
82932,'1 ',1,  17,   1,     9.600,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
82933,'1 ',1,  17,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
82934,'1 ',1,  17,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -5.550,   1,1, 0
82935,'1 ',1,  17,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
82936,'1 ',1,  17,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
82938,'1 ',1,  17,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
82939,'1 ',1,  17,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
82940,'1 ',1,  17,   1,    11.550,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
82941,'1 ',1,  17,   1,    24.600,     0.000,     0.000,     0.000,     0.000,   -12.730,   1,1, 0
82942,'1 ',1,  17,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
82943,'1 ',1,  17,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
82945,'1 ',1,  17,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
82947,'1 ',1,  17,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
82948,'1 ',1,  17,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
82949,'1 ',1,  17,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
82950,'1 ',1,  17,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
82952,'1 ',1,  17,   1,    23.000,     0.000,     0.000,     0.000,     0.000,   -11.290,   1,1, 0
82954,'1 ',1,  17,   1,    18.430,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
82955,'1 ',1,  17,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
82956,'1 ',1,  17,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
82957,'1 ',1,  17,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
82958,'1 ',1,  17,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
82959,'1 ',1,  17,   1,     3.710,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
82960,'1 ',1,  17,   1,    17.860,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
82961,'1 ',1,  17,   1,    11.660,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
82963,'1 ',1,  17,   1,    24.700,     0.000,     0.000,     0.000,     0.000,   -14.580,   1,1, 0
82965,'1 ',1,  17,   1,    30.380,     0.000,     0.000,     0.000,     0.000,   -16.570,   1,1, 0
82966,'1 ',1,  17,   1,    26.180,     0.000,     0.000,     0.000,     0.000,   -14.270,   1,1, 0
82967,'1 ',1,  17,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
82968,'1 ',1,  17,   1,    21.350,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
82969,'1 ',1,  17,   1,    42.030,     0.000,     0.000,     0.000,     0.000,   -19.270,   1,1, 0
82971,'1 ',1,  17,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
82972,'1 ',1,  17,   1,    31.610,     0.000,     0.000,     0.000,     0.000,   -13.410,   1,1, 0
82973,'1 ',1,  17,   1,    41.150,     0.000,     0.000,     0.000,     0.000,   -13.700,   1,1, 0
