 0,    100.00, 33, 0, 1, 60.00       / January 30, 2020 16:20:00; Simulator Version 20; BuildDate 2019_10_21


82975,'1 ',1,  17,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
82976,'1 ',1,  17,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
82977,'1 ',1,  17,   1,    12.800,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
82978,'1 ',1,  17,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
82979,'1 ',1,  17,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
82980,'1 ',1,  17,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
82981,'1 ',1,  17,   1,    27.580,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
82982,'1 ',1,  17,   1,    16.650,     0.000,     0.000,     0.000,     0.000,    -7.840,   1,1, 0
82983,'1 ',1,  17,   1,    18.470,     0.000,     0.000,     0.000,     0.000,   -11.610,   1,1, 0
82984,'1 ',1,  17,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
82985,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
82986,'1 ',1,  17,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
82987,'1 ',1,  17,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
82988,'1 ',1,  17,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
82989,'1 ',1,  17,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
82991,'1 ',1,  17,   1,    23.360,     0.000,     0.000,     0.000,     0.000,   -13.810,   1,1, 0
82992,'1 ',1,  17,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
82993,'1 ',1,  17,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
82994,'1 ',1,  17,   1,     2.000,     0.000,     0.000,     0.000,     0.000,    -0.500,   1,1, 0
82995,'1 ',1,  17,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
82997,'1 ',1,  17,   1,    31.550,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
82998,'1 ',1,  17,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
82999,'1 ',1,  17,   1,    23.700,     0.000,     0.000,     0.000,     0.000,    -5.920,   1,1, 0
83000,'1 ',1,  17,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
83001,'1 ',1,  17,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
83002,'1 ',1,  17,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -0.310,   1,1, 0
83003,'1 ',1,  17,   1,     3.130,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
83004,'1 ',1,  17,   1,     2.550,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
83005,'1 ',1,  17,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -0.370,   1,1, 0
83006,'1 ',1,  17,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
83007,'1 ',1,  17,   1,    15.300,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
83008,'1 ',1,  17,   1,     0.940,     0.000,     0.000,     0.000,     0.000,    -0.240,   1,1, 0
83009,'1 ',1,  17,   1,    16.060,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
83010,'1 ',1,  17,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
83011,'1 ',1,  17,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
83012,'1 ',1,  17,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
83013,'1 ',1,  17,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
83014,'1 ',1,  17,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
83015,'1 ',1,  17,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
83016,'1 ',1,  17,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -0.320,   1,1, 0
83017,'1 ',1,  17,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
83019,'1 ',1,  17,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
83020,'1 ',1,  17,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
83021,'1 ',1,  17,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
83022,'1 ',1,  17,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
83024,'1 ',1,  17,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
83025,'1 ',1,  17,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
83026,'1 ',1,  17,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
83027,'1 ',1,  17,   1,    26.150,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
83028,'1 ',1,  17,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
83029,'1 ',1,  17,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
83030,'1 ',1,  17,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
83031,'1 ',1,  17,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
83032,'1 ',1,  17,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
83033,'1 ',1,  17,   1,    32.850,     0.000,     0.000,     0.000,     0.000,   -16.390,   1,1, 0
83034,'1 ',1,  17,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -3.060,   1,1, 0
83035,'1 ',1,  17,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.630,   1,1, 0
83036,'1 ',1,  17,   1,     2.320,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
83037,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
83039,'1 ',1,  17,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
83041,'1 ',1,  17,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
83042,'1 ',1,  17,   1,     3.910,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
83044,'1 ',1,  17,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
83045,'1 ',1,  17,   1,     4.140,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
83046,'1 ',1,  17,   1,     4.850,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
83047,'1 ',1,  17,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
83048,'1 ',1,  17,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
83049,'1 ',1,  17,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
83050,'1 ',1,  17,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
83051,'1 ',1,  17,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
83052,'1 ',1,  17,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
83053,'1 ',1,  17,   1,     7.730,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
83054,'1 ',1,  17,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
83055,'1 ',1,  17,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
83057,'1 ',1,  17,   1,    24.990,     0.000,     0.000,     0.000,     0.000,    -8.730,   1,1, 0
83058,'1 ',1,  17,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
83059,'1 ',1,  17,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
83060,'1 ',1,  17,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
83061,'1 ',1,  17,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
83062,'1 ',1,  17,   1,     3.150,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
83063,'1 ',1,  17,   1,     4.570,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
83064,'1 ',1,  17,   1,    19.960,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
83065,'1 ',1,  17,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
83066,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
83067,'1 ',1,  17,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
83068,'1 ',1,  17,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
83069,'1 ',1,  17,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
83070,'1 ',1,  17,   1,     5.440,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
83071,'1 ',1,  17,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
83072,'1 ',1,  17,   1,    35.570,     0.000,     0.000,     0.000,     0.000,   -14.690,   1,1, 0
83075,'1 ',1,  17,   1,    57.450,     0.000,     0.000,     0.000,     0.000,   -22.100,   1,1, 0
83077,'1 ',1,  17,   1,    16.590,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
83079,'1 ',1,  17,   1,    14.600,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
83080,'1 ',1,  17,   1,     4.800,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
83081,'1 ',1,  17,   1,    41.490,     0.000,     0.000,     0.000,     0.000,   -15.210,   1,1, 0
83082,'1 ',1,  17,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
83083,'1 ',1,  17,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
83084,'1 ',1,  17,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
83085,'1 ',1,  17,   1,     1.690,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
83086,'1 ',1,  17,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -4.810,   1,1, 0
83087,'1 ',1,  17,   1,    22.810,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
83088,'1 ',1,  17,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
83089,'1 ',1,  17,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
83090,'1 ',1,  17,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
83091,'1 ',1,  17,   1,     3.280,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
83092,'1 ',1,  17,   1,    24.420,     0.000,     0.000,     0.000,     0.000,   -10.700,   1,1, 0
83093,'1 ',1,  17,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
83094,'1 ',1,  17,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
83096,'1 ',1,  17,   1,   187.480,     0.000,     0.000,     0.000,     0.000,   -78.850,   1,1, 0
83097,'1 ',1,  17,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
83098,'1 ',1,  17,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
83099,'1 ',1,  17,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
83100,'1 ',1,  17,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
83101,'1 ',1,  17,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
83102,'1 ',1,  17,   1,    11.460,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
83103,'1 ',1,  17,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
83104,'1 ',1,  17,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
83106,'1 ',1,  17,   1,    19.740,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
83107,'1 ',1,  17,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
83108,'1 ',1,  17,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
83110,'1 ',1,  17,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
83111,'1 ',1,  17,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
83112,'1 ',1,  17,   1,     5.220,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
83113,'1 ',1,  17,   1,    22.720,     0.000,     0.000,     0.000,     0.000,   -13.070,   1,1, 0
83114,'1 ',1,  17,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
83115,'1 ',1,  17,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
83116,'1 ',1,  17,   1,    41.730,     0.000,     0.000,     0.000,     0.000,   -15.320,   1,1, 0
83118,'1 ',1,  17,   1,     9.420,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
83119,'1 ',1,  17,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
83120,'1 ',1,  17,   1,     1.910,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
83121,'1 ',1,  17,   1,    16.850,     0.000,     0.000,     0.000,     0.000,   -10.040,   1,1, 0
83122,'1 ',1,  17,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
83123,'1 ',1,  17,   1,    22.270,     0.000,     0.000,     0.000,     0.000,   -13.080,   1,1, 0
83124,'1 ',1,  17,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
83125,'1 ',1,  17,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
83126,'1 ',1,  17,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
83127,'1 ',1,  17,   1,    20.630,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
83128,'1 ',1,  17,   1,    20.310,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
83129,'1 ',1,  17,   1,     1.420,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
83130,'1 ',1,  17,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
83131,'1 ',1,  17,   1,     5.950,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
83132,'1 ',1,  17,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
83133,'1 ',1,  17,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
83135,'1 ',1,  17,   1,    10.130,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
83136,'1 ',1,  17,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
83137,'1 ',1,  17,   1,     4.690,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
83138,'1 ',1,  17,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
83139,'1 ',1,  17,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
83140,'1 ',1,  17,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
83141,'1 ',1,  17,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
83142,'1 ',1,  17,   1,     3.210,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
83143,'1 ',1,  17,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
83144,'1 ',1,  17,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
83145,'1 ',1,  17,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -9.730,   1,1, 0
83146,'1 ',1,  17,   1,     2.710,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
83147,'1 ',1,  17,   1,    11.840,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
83148,'1 ',1,  17,   1,     3.260,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
83149,'1 ',1,  17,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
83150,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
83151,'1 ',1,  17,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
83152,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
83153,'1 ',1,  17,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
83154,'1 ',1,  17,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
83155,'1 ',1,  17,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
83156,'1 ',1,  17,   1,    41.680,     0.000,     0.000,     0.000,     0.000,   -22.290,   1,1, 0
83158,'1 ',1,  17,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
83159,'1 ',1,  17,   1,     9.400,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
83160,'1 ',1,  17,   1,     1.180,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
83161,'1 ',1,  17,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
83162,'1 ',1,  17,   1,    29.310,     0.000,     0.000,     0.000,     0.000,    -7.330,   1,1, 0
83163,'1 ',1,  17,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
83164,'1 ',1,  17,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
83165,'1 ',1,  17,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
83167,'1 ',1,  17,   1,    21.480,     0.000,     0.000,     0.000,     0.000,   -13.000,   1,1, 0
83169,'1 ',1,  17,   1,    31.000,     0.000,     0.000,     0.000,     0.000,   -16.720,   1,1, 0
83170,'1 ',1,  17,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
83171,'1 ',1,  17,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
83172,'1 ',1,  17,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
83173,'1 ',1,  17,   1,    13.570,     0.000,     0.000,     0.000,     0.000,    -9.170,   1,1, 0
83174,'1 ',1,  17,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
83175,'1 ',1,  17,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
83176,'1 ',1,  17,   1,    16.590,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
83177,'1 ',1,  17,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
83178,'1 ',1,  17,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
83179,'1 ',1,  17,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
83180,'1 ',1,  17,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
83181,'1 ',1,  17,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
83182,'1 ',1,  17,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
83183,'1 ',1,  17,   1,    18.170,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
83184,'1 ',1,  17,   1,     9.680,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
83185,'1 ',1,  17,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
83186,'1 ',1,  17,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
83187,'1 ',1,  17,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
83188,'1 ',1,  17,   1,     3.180,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
83189,'1 ',1,  17,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
83190,'1 ',1,  17,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
83191,'1 ',1,  17,   1,     3.670,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
83192,'1 ',1,  17,   1,     6.480,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
83193,'1 ',1,  17,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
83194,'1 ',1,  17,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
83195,'1 ',1,  17,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
83196,'1 ',1,  17,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
83197,'1 ',1,  17,   1,    17.150,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
83198,'1 ',1,  17,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -7.200,   1,1, 0
83200,'1 ',1,  17,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
83202,'1 ',1,  17,   1,    22.700,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
83203,'1 ',1,  17,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
83204,'1 ',1,  17,   1,    22.420,     0.000,     0.000,     0.000,     0.000,   -13.330,   1,1, 0
83205,'1 ',1,  17,   1,    27.300,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
83206,'1 ',1,  17,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
83207,'1 ',1,  17,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
83208,'1 ',1,  17,   1,     2.120,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
83209,'1 ',1,  17,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
83210,'1 ',1,  17,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
83211,'1 ',1,  17,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
83212,'1 ',1,  17,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
83213,'1 ',1,  17,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
83214,'1 ',1,  17,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
83215,'1 ',1,  17,   1,    10.930,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
83216,'1 ',1,  17,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
83217,'1 ',1,  17,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
83218,'1 ',1,  17,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -4.510,   1,1, 0
83219,'1 ',1,  17,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
83220,'1 ',1,  17,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
83222,'1 ',1,  17,   1,    18.340,     0.000,     0.000,     0.000,     0.000,   -10.660,   1,1, 0
83223,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
83224,'1 ',1,  17,   1,    16.480,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
83225,'1 ',1,  17,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
83226,'1 ',1,  17,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
83227,'1 ',1,  17,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
83228,'1 ',1,  17,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
83230,'1 ',1,  17,   1,    12.990,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
83231,'1 ',1,  17,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
83232,'1 ',1,  17,   1,     4.670,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
83233,'1 ',1,  17,   1,    14.050,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
83234,'1 ',1,  17,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
83235,'1 ',1,  17,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
83236,'1 ',1,  17,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
83237,'1 ',1,  17,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
83238,'1 ',1,  17,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
83239,'1 ',1,  17,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
83240,'1 ',1,  17,   1,    18.370,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
83242,'1 ',1,  17,   1,     4.160,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
83243,'1 ',1,  17,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
83244,'1 ',1,  17,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
83245,'1 ',1,  17,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
83246,'1 ',1,  17,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
83247,'1 ',1,  17,   1,    50.500,     0.000,     0.000,     0.000,     0.000,   -16.870,   1,1, 0
83248,'1 ',1,  17,   1,     9.440,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
83249,'1 ',1,  17,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
83250,'1 ',1,  17,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
83251,'1 ',1,  17,   1,    43.470,     0.000,     0.000,     0.000,     0.000,   -18.910,   1,1, 0
83253,'1 ',1,  17,   1,    13.310,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
83254,'1 ',1,  17,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
83255,'1 ',1,  17,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
83257,'1 ',1,  17,   1,    14.090,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
83258,'1 ',1,  17,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
83259,'1 ',1,  17,   1,     1.940,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
83260,'1 ',1,  17,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
83261,'1 ',1,  17,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
83262,'1 ',1,  17,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
83263,'1 ',1,  17,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
83264,'1 ',1,  17,   1,     2.990,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
83265,'1 ',1,  17,   1,     8.310,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
83266,'1 ',1,  17,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
83268,'1 ',1,  17,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
83269,'1 ',1,  17,   1,     4.760,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
83270,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
83272,'1 ',1,  17,   1,    21.860,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
83274,'1 ',1,  17,   1,    20.610,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
83276,'1 ',1,  17,   1,     6.250,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
83278,'1 ',1,  17,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
83279,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
83281,'1 ',1,  17,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
83282,'1 ',1,  17,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
83283,'1 ',1,  17,   1,     4.040,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
83284,'1 ',1,  17,   1,    14.670,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
83285,'1 ',1,  17,   1,     5.110,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
83286,'1 ',1,  17,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
83287,'1 ',1,  17,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
83289,'1 ',1,  17,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
83290,'1 ',1,  17,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
83291,'1 ',1,  17,   1,    24.060,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
83292,'1 ',1,  17,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,1, 0
83294,'1 ',1,  17,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
83295,'1 ',1,  17,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
83296,'1 ',1,  17,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
83297,'1 ',1,  17,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
83298,'1 ',1,  17,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
83299,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
83300,'1 ',1,  17,   1,    11.810,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
83301,'1 ',1,  17,   1,    12.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83302,'1 ',1,  17,   1,    27.740,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
83303,'1 ',1,  17,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
83304,'1 ',1,  17,   1,    27.580,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
83305,'1 ',1,  17,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
83306,'1 ',1,  17,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
83307,'1 ',1,  17,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
83308,'1 ',1,  17,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
83309,'1 ',1,  17,   1,    28.550,     0.000,     0.000,     0.000,     0.000,   -16.480,   1,1, 0
83310,'1 ',1,  17,   1,     2.930,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
83311,'1 ',1,  17,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
83312,'1 ',1,  17,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
83313,'1 ',1,  17,   1,     2.290,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
83314,'1 ',1,  17,   1,    13.710,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
83315,'1 ',1,  17,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.390,   1,1, 0
83316,'1 ',1,  17,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
83317,'1 ',1,  17,   1,    16.290,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
83318,'1 ',1,  17,   1,    19.400,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
83319,'1 ',1,  17,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
83320,'1 ',1,  17,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
83322,'1 ',1,  17,   1,    23.940,     0.000,     0.000,     0.000,     0.000,   -14.070,   1,1, 0
83323,'1 ',1,  17,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -5.420,   1,1, 0
83324,'1 ',1,  17,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
83325,'1 ',1,  17,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
83326,'1 ',1,  17,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
83327,'1 ',1,  17,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
83328,'1 ',1,  17,   1,     3.000,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
83329,'1 ',1,  17,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
83330,'1 ',1,  17,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
83331,'1 ',1,  17,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
83332,'1 ',1,  17,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
83333,'1 ',1,  17,   1,     3.550,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
83334,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
83335,'1 ',1,  17,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
83336,'1 ',1,  17,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
83337,'1 ',1,  17,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
83338,'1 ',1,  17,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
83339,'1 ',1,  17,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
83340,'1 ',1,  17,   1,    20.010,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
83341,'1 ',1,  17,   1,    19.670,     0.000,     0.000,     0.000,     0.000,   -11.900,   1,1, 0
83342,'1 ',1,  17,   1,     2.610,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
83343,'1 ',1,  17,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
83344,'1 ',1,  17,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
83345,'1 ',1,  17,   1,     5.600,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
83346,'1 ',1,  17,   1,     3.300,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
83347,'1 ',1,  17,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
83348,'1 ',1,  17,   1,     1.850,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
83349,'1 ',1,  17,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
83350,'1 ',1,  17,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
83351,'1 ',1,  17,   1,    14.600,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
83352,'1 ',1,  17,   1,    39.040,     0.000,     0.000,     0.000,     0.000,   -18.330,   1,1, 0
83354,'1 ',1,  17,   1,     2.080,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
83355,'1 ',1,  17,   1,     2.280,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
83356,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
83358,'1 ',1,  17,   1,    19.050,     0.000,     0.000,     0.000,     0.000,   -12.200,   1,1, 0
83359,'1 ',1,  17,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
83360,'1 ',1,  17,   1,    11.350,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
83361,'1 ',1,  17,   1,    20.920,     0.000,     0.000,     0.000,     0.000,   -12.210,   1,1, 0
83362,'1 ',1,  17,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
83363,'1 ',1,  17,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
83364,'1 ',1,  17,   1,     2.510,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
83365,'1 ',1,  17,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
83366,'1 ',1,  17,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
83367,'1 ',1,  17,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
83368,'1 ',1,  17,   1,     3.620,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
83369,'1 ',1,  17,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
83371,'1 ',1,  17,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
83372,'1 ',1,  17,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
83373,'1 ',1,  17,   1,    55.770,     0.000,     0.000,     0.000,     0.000,   -24.600,   1,1, 0
83376,'1 ',1,  17,   1,    17.640,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
83378,'1 ',1,  17,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
83379,'1 ',1,  17,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
83380,'1 ',1,  17,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
83382,'1 ',1,  17,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
83383,'1 ',1,  17,   1,     1.930,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
83384,'1 ',1,  17,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
83385,'1 ',1,  17,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
83386,'1 ',1,  17,   1,     4.150,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
83387,'1 ',1,  17,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -0.700,   1,1, 0
83388,'1 ',1,  17,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
83389,'1 ',1,  17,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
83390,'1 ',1,  17,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
83391,'1 ',1,  17,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
83392,'1 ',1,  17,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
83393,'1 ',1,  17,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
83394,'1 ',1,  17,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
83395,'1 ',1,  17,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
83396,'1 ',1,  17,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
83397,'1 ',1,  17,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
83398,'1 ',1,  17,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
83399,'1 ',1,  17,   1,     2.890,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
83401,'1 ',1,  17,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
83402,'1 ',1,  17,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
83403,'1 ',1,  17,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
83404,'1 ',1,  17,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
83405,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
83406,'1 ',1,  17,   1,     2.040,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
83407,'1 ',1,  17,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
83408,'1 ',1,  17,   1,     2.900,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
83409,'1 ',1,  17,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
83411,'1 ',1,  17,   1,     3.020,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
83413,'1 ',1,  17,   1,    97.000,     0.000,     0.000,     0.000,     0.000,   -51.720,   1,1, 0
83416,'1 ',1,  17,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
83417,'1 ',1,  17,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
83418,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
83419,'1 ',1,  17,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
83421,'1 ',1,  17,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
83422,'1 ',1,  17,   1,     8.770,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
83424,'1 ',1,  17,   1,    14.410,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
83425,'1 ',1,  17,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
83427,'1 ',1,  17,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
83429,'1 ',1,  17,   1,     2.310,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
83430,'1 ',1,  17,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
83431,'1 ',1,  17,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
83432,'1 ',1,  17,   1,     3.650,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
83433,'1 ',1,  17,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
83434,'1 ',1,  17,   1,     1.860,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
83436,'1 ',1,  17,   1,    22.000,     0.000,     0.000,     0.000,     0.000,   -11.490,   1,1, 0
83437,'1 ',1,  17,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
83438,'1 ',1,  17,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
83439,'1 ',1,  17,   1,     3.140,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
83440,'1 ',1,  17,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
83441,'1 ',1,  17,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
83442,'1 ',1,  17,   1,     2.270,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
83443,'1 ',1,  17,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
83444,'1 ',1,  17,   1,     2.690,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
83445,'1 ',1,  17,   1,    14.910,     0.000,     0.000,     0.000,     0.000,    -9.130,   1,1, 0
83446,'1 ',1,  17,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
83447,'1 ',1,  17,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
83448,'1 ',1,  17,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
83450,'1 ',1,  17,   1,    22.160,     0.000,     0.000,     0.000,     0.000,   -11.710,   1,1, 0
83452,'1 ',1,  17,   1,    20.610,     0.000,     0.000,     0.000,     0.000,   -10.990,   1,1, 0
83453,'1 ',1,  17,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
83454,'1 ',1,  17,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
83455,'1 ',1,  17,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
83456,'1 ',1,  17,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
83457,'1 ',1,  17,   1,     2.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
83458,'1 ',1,  17,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
83459,'1 ',1,  17,   1,    16.770,     0.000,     0.000,     0.000,     0.000,   -10.090,   1,1, 0
83460,'1 ',1,  17,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
83461,'1 ',1,  17,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
83462,'1 ',1,  17,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
83463,'1 ',1,  17,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
83464,'1 ',1,  17,   1,     1.960,     0.000,     0.000,     0.000,     0.000,    -1.470,   1,1, 0
83465,'1 ',1,  17,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
83466,'1 ',1,  17,   1,     9.780,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
83467,'1 ',1,  17,   1,    40.220,     0.000,     0.000,     0.000,     0.000,   -17.240,   1,1, 0
83468,'1 ',1,  17,   1,    16.110,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
83469,'1 ',1,  17,   1,     2.800,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
83470,'1 ',1,  17,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
83471,'1 ',1,  17,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
83472,'1 ',1,  17,   1,    18.530,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
83474,'1 ',1,  17,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
83475,'1 ',1,  17,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
83476,'1 ',1,  17,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
83477,'1 ',1,  17,   1,     3.830,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
83478,'1 ',1,  17,   1,    39.150,     0.000,     0.000,     0.000,     0.000,   -19.440,   1,1, 0
83479,'1 ',1,  17,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
83481,'1 ',1,  17,   1,    22.180,     0.000,     0.000,     0.000,     0.000,   -13.810,   1,1, 0
83482,'1 ',1,  17,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -6.260,   1,1, 0
83483,'1 ',1,  17,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
83485,'1 ',1,  17,   1,    26.760,     0.000,     0.000,     0.000,     0.000,   -13.190,   1,1, 0
83486,'1 ',1,  17,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
83487,'1 ',1,  17,   1,    15.840,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
83488,'1 ',1,  17,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
83489,'1 ',1,  17,   1,     4.480,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
83490,'1 ',1,  17,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
83491,'1 ',1,  17,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
83492,'1 ',1,  17,   1,     3.790,     0.000,     0.000,     0.000,     0.000,    -2.000,   1,1, 0
83493,'1 ',1,  17,   1,    40.670,     0.000,     0.000,     0.000,     0.000,   -19.210,   1,1, 0
83495,'1 ',1,  17,   1,    56.700,     0.000,     0.000,     0.000,     0.000,   -25.080,   1,1, 0
83496,'1 ',1,  17,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
83498,'1 ',1,  17,   1,    28.100,     0.000,     0.000,     0.000,     0.000,   -11.360,   1,1, 0
83499,'1 ',1,  27,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
83500,'1 ',1,  27,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
83501,'1 ',1,  27,   1,    20.630,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
83502,'1 ',1,  27,   1,    17.980,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
83503,'1 ',1,  27,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
83505,'1 ',1,  27,   1,    29.120,     0.000,     0.000,     0.000,     0.000,    -9.590,   1,1, 0
83506,'1 ',1,  27,   1,    19.240,     0.000,     0.000,     0.000,     0.000,    -6.880,   1,1, 0
83507,'1 ',1,  27,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
83509,'1 ',1,  27,   1,   186.260,     0.000,     0.000,     0.000,     0.000,   -63.410,   1,1, 0
83511,'1 ',1,  27,   1,    70.990,     0.000,     0.000,     0.000,     0.000,   -25.920,   1,1, 0
83513,'1 ',1,  27,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
83514,'1 ',1,  27,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
83516,'1 ',1,  27,   1,    19.650,     0.000,     0.000,     0.000,     0.000,    -8.470,   1,1, 0
83518,'1 ',1,  27,   1,     3.690,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
83519,'1 ',1,  27,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
83521,'1 ',1,  27,   1,    26.820,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
83523,'1 ',1,  27,   1,    35.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83524,'1 ',1,  27,   1,     8.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83525,'1 ',1,  27,   1,    16.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83526,'1 ',1,  27,   1,    37.420,     0.000,     0.000,     0.000,     0.000,   -15.550,   1,1, 0
83527,'1 ',1,  27,   1,   131.700,     0.000,     0.000,     0.000,     0.000,   -30.640,   1,1, 0
83529,'1 ',1,  27,   1,    17.540,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
83530,'1 ',1,  27,   1,    20.610,     0.000,     0.000,     0.000,     0.000,    -8.090,   1,1, 0
83532,'1 ',1,  27,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
83533,'1 ',1,  27,   1,    18.000,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
83534,'1 ',1,  27,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
83535,'1 ',1,  27,   1,    28.010,     0.000,     0.000,     0.000,     0.000,   -11.360,   1,1, 0
83536,'1 ',1,  27,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
83537,'1 ',1,  27,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
83538,'1 ',1,  27,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
83539,'1 ',1,  27,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
83540,'1 ',1,  27,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
83541,'1 ',1,  27,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
83542,'1 ',1,  27,   1,    25.990,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
83543,'1 ',1,  27,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
83544,'1 ',1,  27,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
83545,'1 ',1,  27,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
83546,'1 ',1,  27,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
83548,'1 ',1,  27,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
83549,'1 ',1,  27,   1,     5.730,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
83550,'1 ',1,  27,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
83551,'1 ',1,  27,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
83552,'1 ',1,  27,   1,     5.060,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
83553,'1 ',1,  27,   1,    17.920,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
83554,'1 ',1,  27,   1,     9.740,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
83555,'1 ',1,  27,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
83556,'1 ',1,  27,   1,    17.650,     0.000,     0.000,     0.000,     0.000,    -8.550,   1,1, 0
83557,'1 ',1,  27,   1,    13.430,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
83558,'1 ',1,  27,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
83559,'1 ',1,  27,   1,     8.320,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
83560,'1 ',1,  27,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
83561,'1 ',1,  27,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
83562,'1 ',1,  27,   1,     7.330,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
83563,'1 ',1,  27,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
83564,'1 ',1,  27,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
83565,'1 ',1,  27,   1,    32.070,     0.000,     0.000,     0.000,     0.000,   -10.880,   1,1, 0
83566,'1 ',1,  27,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
83567,'1 ',1,  27,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
83568,'1 ',1,  27,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
83569,'1 ',1,  27,   1,    14.780,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
83572,'1 ',1,  27,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
83573,'1 ',1,  27,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
83574,'1 ',1,  27,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
83575,'1 ',1,  27,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
83576,'1 ',1,  27,   1,   134.650,     0.000,     0.000,     0.000,     0.000,   -42.780,   1,1, 0
83578,'1 ',1,  27,   1,    10.520,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
83579,'1 ',1,  27,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
83580,'1 ',1,  27,   1,    29.690,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
83582,'1 ',1,  27,   1,    38.310,     0.000,     0.000,     0.000,     0.000,   -12.500,   1,1, 0
83583,'1 ',1,  27,   1,    60.830,     0.000,     0.000,     0.000,     0.000,   -22.670,   1,1, 0
83584,'1 ',1,  27,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
83585,'1 ',1,  27,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
83586,'1 ',1,  27,   1,    24.410,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
83587,'1 ',1,  27,   1,     2.670,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
83588,'1 ',1,  27,   1,     2.250,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
83589,'1 ',1,  27,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
83590,'1 ',1,  27,   1,     2.850,     0.000,     0.000,     0.000,     0.000,    -1.460,   1,1, 0
83591,'1 ',1,  27,   1,    25.860,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
83592,'1 ',1,  27,   1,    36.720,     0.000,     0.000,     0.000,     0.000,   -10.640,   1,1, 0
83594,'1 ',1,  27,   1,    25.700,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
83595,'1 ',1,  27,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
83596,'1 ',1,  27,   1,    25.370,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
83597,'1 ',1,  27,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
83598,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
83599,'1 ',1,  27,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -6.200,   1,1, 0
83600,'1 ',1,  27,   1,    15.960,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
83601,'1 ',1,  27,   1,    21.260,     0.000,     0.000,     0.000,     0.000,    -5.310,   1,1, 0
83602,'1 ',1,  27,   1,    21.530,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
83603,'1 ',1,  27,   1,    17.930,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
83604,'1 ',1,  27,   1,     6.940,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
83605,'1 ',1,  27,   1,    14.210,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
83606,'1 ',1,  27,   1,    31.550,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
83607,'1 ',1,  27,   1,    18.700,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
83608,'1 ',1,  27,   1,    22.500,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
83609,'1 ',1,  27,   1,    32.250,     0.000,     0.000,     0.000,     0.000,    -8.060,   1,1, 0
83610,'1 ',1,  27,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
83612,'1 ',1,  27,   1,    30.070,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
83613,'1 ',1,  27,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
83614,'1 ',1,  27,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
83615,'1 ',1,  27,   1,     7.600,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
83616,'1 ',1,  27,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
83617,'1 ',1,  27,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
83618,'1 ',1,  27,   1,     2.360,     0.000,     0.000,     0.000,     0.000,    -1.100,   1,1, 0
83619,'1 ',1,  27,   1,     7.960,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
83620,'1 ',1,  27,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
83622,'1 ',1,  27,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
83624,'1 ',1,  27,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
83625,'1 ',1,  27,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
83627,'1 ',1,  27,   1,    17.350,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
83628,'1 ',1,  27,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
83629,'1 ',1,  27,   1,    22.990,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
83630,'1 ',1,  27,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
83632,'1 ',1,  27,   1,    35.050,     0.000,     0.000,     0.000,     0.000,   -11.070,   1,1, 0
83633,'1 ',1,  27,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
83634,'1 ',1,  27,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
83635,'1 ',1,  27,   1,     6.690,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
83636,'1 ',1,  27,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
83637,'1 ',1,  27,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.160,   1,1, 0
83639,'1 ',1,  27,   1,    43.290,     0.000,     0.000,     0.000,     0.000,   -17.260,   1,1, 0
83640,'1 ',1,  27,   1,    20.480,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
83641,'1 ',1,  27,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
83643,'1 ',1,  27,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
83644,'1 ',1,  27,   1,    18.920,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
83646,'1 ',1,  27,   1,    28.190,     0.000,     0.000,     0.000,     0.000,    -9.000,   1,1, 0
83647,'1 ',1,  27,   1,     5.350,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
83648,'1 ',1,  27,   1,    18.400,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
83649,'1 ',1,  27,   1,    10.840,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
83650,'1 ',1,  27,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
83652,'1 ',1,  27,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
83653,'1 ',1,  27,   1,    19.550,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
83654,'1 ',1,  27,   1,   131.370,     0.000,     0.000,     0.000,     0.000,   -44.120,   1,1, 0
83655,'1 ',1,  27,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
83656,'1 ',1,  27,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
83657,'1 ',1,  27,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
83658,'1 ',1,  27,   1,    26.950,     0.000,     0.000,     0.000,     0.000,    -8.880,   1,1, 0
83659,'1 ',1,  27,   1,    19.820,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
83660,'1 ',1,  27,   1,    51.290,     0.000,     0.000,     0.000,     0.000,   -15.350,   1,1, 0
83661,'1 ',1,  27,   1,     2.260,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
83662,'1 ',1,  27,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
83663,'1 ',1,  27,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
83664,'1 ',1,  27,   1,    22.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83665,'1 ',1,  27,   1,    16.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83666,'1 ',1,  27,   1,     4.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83667,'1 ',1,  27,   1,    10.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83668,'1 ',1,  27,   1,    35.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83669,'1 ',1,  27,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
83671,'1 ',1,  27,   1,     3.850,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
83672,'1 ',1,  27,   1,     9.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83673,'1 ',1,  27,   1,     6.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83674,'1 ',1,  27,   1,    13.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83676,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
83678,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
83679,'1 ',1,  27,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
83680,'1 ',1,  27,   1,    54.430,     0.000,     0.000,     0.000,     0.000,   -17.820,   1,1, 0
83682,'1 ',1,  27,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.810,   1,1, 0
83683,'1 ',1,  27,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
83684,'1 ',1,  27,   1,    84.780,     0.000,     0.000,     0.000,     0.000,   -32.300,   1,1, 0
83686,'1 ',1,  27,   1,     6.460,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
83687,'1 ',1,  27,   1,    13.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83688,'1 ',1,  27,   1,     5.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83689,'1 ',1,  27,   1,    12.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83690,'1 ',1,  27,   1,    24.570,     0.000,     0.000,     0.000,     0.000,    -9.490,   1,1, 0
83692,'1 ',1,  27,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
83693,'1 ',1,  27,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
83694,'1 ',1,  27,   1,    24.300,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
83695,'1 ',1,  27,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
83697,'1 ',1,  27,   1,    22.660,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
83698,'1 ',1,  27,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
83699,'1 ',1,  27,   1,    12.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83700,'1 ',1,  27,   1,    21.350,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
83701,'1 ',1,  27,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
83702,'1 ',1,  27,   1,    13.500,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
83704,'1 ',1,  27,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
83705,'1 ',1,  27,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
83707,'1 ',1,  27,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
83708,'1 ',1,  27,   1,    22.500,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
83709,'1 ',1,  27,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
83710,'1 ',1,  27,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
83712,'1 ',1,  27,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
83713,'1 ',1,  27,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83714,'1 ',1,  27,   1,     3.400,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
83715,'1 ',1,  27,   1,     2.590,     0.000,     0.000,     0.000,     0.000,    -1.160,   1,1, 0
83716,'1 ',1,  27,   1,    20.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83717,'1 ',1,  27,   1,    13.880,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
83718,'1 ',1,  27,   1,     8.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83720,'1 ',1,  27,   1,    41.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83721,'1 ',1,  27,   1,     9.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83722,'1 ',1,  27,   1,    37.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83723,'1 ',1,  27,   1,    30.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83725,'1 ',1,  27,   1,    33.290,     0.000,     0.000,     0.000,     0.000,   -12.200,   1,1, 0
83726,'1 ',1,  27,   1,    14.620,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
83727,'1 ',1,  27,   1,    11.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83728,'1 ',1,  27,   1,    46.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83729,'1 ',1,  27,   1,    38.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83730,'1 ',1,  27,   1,    20.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83731,'1 ',1,  27,   1,    10.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83733,'1 ',1,  27,   1,    17.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83735,'1 ',1,  27,   1,    19.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83736,'1 ',1,  27,   1,    40.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83738,'1 ',1,  27,   1,    23.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83739,'1 ',1,  27,   1,     7.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83740,'1 ',1,  27,   1,    13.320,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
83741,'1 ',1,  27,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
83742,'1 ',1,  27,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
83743,'1 ',1,  27,   1,   107.670,     0.000,     0.000,     0.000,     0.000,   -31.940,   1,1, 0
83744,'1 ',1,  27,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
83746,'1 ',1,  27,   1,    30.690,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
83747,'1 ',1,  27,   1,     1.640,     0.000,     0.000,     0.000,     0.000,    -0.720,   1,1, 0
83748,'1 ',1,  27,   1,    14.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83750,'1 ',1,  27,   1,    24.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83751,'1 ',1,  27,   1,    10.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83752,'1 ',1,  27,   1,    27.390,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
83753,'1 ',1,  27,   1,    23.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83754,'1 ',1,  27,   1,    21.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83755,'1 ',1,  27,   1,     7.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83756,'1 ',1,  27,   1,    15.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83757,'1 ',1,  27,   1,     7.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83758,'1 ',1,  27,   1,     8.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83759,'1 ',1,  27,   1,     9.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83760,'1 ',1,  27,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
83761,'1 ',1,  27,   1,     9.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83762,'1 ',1,  27,   1,    14.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83763,'1 ',1,  27,   1,     3.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83764,'1 ',1,  27,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
83765,'1 ',1,  27,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
83766,'1 ',1,  27,   1,    23.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83767,'1 ',1,  27,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83768,'1 ',1,  27,   1,     9.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83769,'1 ',1,  27,   1,     9.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83770,'1 ',1,  27,   1,     6.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83771,'1 ',1,  27,   1,     7.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83772,'1 ',1,  27,   1,    10.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83773,'1 ',1,  27,   1,    11.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83774,'1 ',1,  27,   1,     7.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83775,'1 ',1,  27,   1,    11.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83777,'1 ',1,  27,   1,    43.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83778,'1 ',1,  27,   1,     6.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83779,'1 ',1,  27,   1,    17.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83780,'1 ',1,  27,   1,     6.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83781,'1 ',1,  27,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83782,'1 ',1,  27,   1,     7.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83783,'1 ',1,  27,   1,     6.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83784,'1 ',1,  27,   1,    13.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83785,'1 ',1,  27,   1,    11.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83786,'1 ',1,  27,   1,    14.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83787,'1 ',1,  27,   1,    11.240,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83788,'1 ',1,  27,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
83789,'1 ',1,  27,   1,     2.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83790,'1 ',1,  27,   1,     2.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83791,'1 ',1,  27,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
83792,'1 ',1,  27,   1,   114.840,     0.000,     0.000,     0.000,     0.000,   -28.730,   1,1, 0
83794,'1 ',1,  27,   1,    15.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83795,'1 ',1,  27,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
83796,'1 ',1,  27,   1,    17.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83798,'1 ',1,  27,   1,    46.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83799,'1 ',1,  27,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
83800,'1 ',1,  27,   1,    22.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83801,'1 ',1,  27,   1,    16.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83802,'1 ',1,  27,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -8.200,   1,1, 0
83803,'1 ',1,  27,   1,    13.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83804,'1 ',1,  27,   1,    17.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83805,'1 ',1,  27,   1,    40.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83806,'1 ',1,  27,   1,    10.170,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
83808,'1 ',1,  27,   1,   153.520,     0.000,     0.000,     0.000,     0.000,   -40.490,   1,1, 0
83810,'1 ',1,  27,   1,    21.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83811,'1 ',1,  27,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
83812,'1 ',1,  27,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
83813,'1 ',1,  27,   1,    45.350,     0.000,     0.000,     0.000,     0.000,   -17.880,   1,1, 0
83814,'1 ',1,  27,   1,    31.160,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
83815,'1 ',1,  27,   1,    20.290,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
83816,'1 ',1,  27,   1,     8.590,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
83817,'1 ',1,  27,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
83819,'1 ',1,  27,   1,    40.560,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
83820,'1 ',1,  27,   1,     9.790,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
83821,'1 ',1,  27,   1,     9.290,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
83822,'1 ',1,  27,   1,    13.030,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
83823,'1 ',1,  27,   1,    12.370,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83824,'1 ',1,  27,   1,    12.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83826,'1 ',1,  27,   1,     5.590,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
83827,'1 ',1,  27,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
83828,'1 ',1,  27,   1,    13.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83829,'1 ',1,  27,   1,    11.780,     0.000,     0.000,     0.000,     0.000,    -5.230,   1,1, 0
83830,'1 ',1,  27,   1,    33.470,     0.000,     0.000,     0.000,     0.000,   -12.520,   1,1, 0
83831,'1 ',1,  27,   1,    28.910,     0.000,     0.000,     0.000,     0.000,    -6.430,   1,1, 0
83832,'1 ',1,  27,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
83833,'1 ',1,  27,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
83834,'1 ',1,  27,   1,    15.470,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
83835,'1 ',1,  27,   1,    29.880,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
83836,'1 ',1,  27,   1,    46.560,     0.000,     0.000,     0.000,     0.000,   -16.890,   1,1, 0
83837,'1 ',1,  27,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
83838,'1 ',1,  27,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
83839,'1 ',1,  27,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
83840,'1 ',1,  27,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
83841,'1 ',1,  27,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
83842,'1 ',1,  27,   1,    15.810,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
83844,'1 ',1,  27,   1,    47.890,     0.000,     0.000,     0.000,     0.000,   -14.660,   1,1, 0
83845,'1 ',1,  27,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
83846,'1 ',1,  27,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
83848,'1 ',1,  27,   1,    23.350,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
83849,'1 ',1,  27,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
83850,'1 ',1,  27,   1,    12.470,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
83851,'1 ',1,  27,   1,    25.930,     0.000,     0.000,     0.000,     0.000,    -9.830,   1,1, 0
83852,'1 ',1,  27,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
83853,'1 ',1,  27,   1,     3.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83854,'1 ',1,  27,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
83855,'1 ',1,  27,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
83856,'1 ',1,  27,   1,     3.310,     0.000,     0.000,     0.000,     0.000,    -0.830,   1,1, 0
83857,'1 ',1,  27,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -1.410,   1,1, 0
83858,'1 ',1,  27,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
83859,'1 ',1,  27,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
83860,'1 ',1,  27,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
83861,'1 ',1,  27,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
83862,'1 ',1,  27,   1,     5.020,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
83863,'1 ',1,  27,   1,     3.090,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
83864,'1 ',1,  27,   1,    22.440,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
83865,'1 ',1,  27,   1,    16.320,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
83866,'1 ',1,  27,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
83867,'1 ',1,  27,   1,     2.300,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
83869,'1 ',1,  27,   1,    27.660,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
83870,'1 ',1,  27,   1,     5.610,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
83871,'1 ',1,  27,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
83872,'1 ',1,  27,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
83873,'1 ',1,  27,   1,    21.380,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
83874,'1 ',1,  27,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -0.820,   1,1, 0
83875,'1 ',1,  27,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
83876,'1 ',1,  27,   1,     7.350,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
83877,'1 ',1,  27,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
83878,'1 ',1,  27,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
83879,'1 ',1,  27,   1,     4.110,     0.000,     0.000,     0.000,     0.000,    -1.030,   1,1, 0
83880,'1 ',1,  27,   1,     6.860,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
83881,'1 ',1,  27,   1,    20.110,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
83882,'1 ',1,  27,   1,    18.600,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
83884,'1 ',1,  27,   1,    25.770,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
83885,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
83886,'1 ',1,  27,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
83887,'1 ',1,  27,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
83888,'1 ',1,  27,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
83889,'1 ',1,  27,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
83890,'1 ',1,  27,   1,     7.720,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
83891,'1 ',1,  27,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
83892,'1 ',1,  27,   1,     5.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83893,'1 ',1,  27,   1,     9.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83895,'1 ',1,  27,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
83896,'1 ',1,  27,   1,    18.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83897,'1 ',1,  27,   1,     4.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83898,'1 ',1,  27,   1,     6.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83899,'1 ',1,  27,   1,     7.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83900,'1 ',1,  27,   1,    12.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83901,'1 ',1,  27,   1,    14.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83902,'1 ',1,  27,   1,     6.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83903,'1 ',1,  27,   1,     8.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83904,'1 ',1,  27,   1,     4.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83905,'1 ',1,  27,   1,     8.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83906,'1 ',1,  27,   1,    32.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83907,'1 ',1,  27,   1,    32.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83908,'1 ',1,  27,   1,     6.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83909,'1 ',1,  27,   1,     4.860,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
83910,'1 ',1,  27,   1,     5.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83911,'1 ',1,  27,   1,     4.290,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
83912,'1 ',1,  27,   1,    11.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83913,'1 ',1,  27,   1,     5.330,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
83914,'1 ',1,  27,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
83915,'1 ',1,  27,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -0.780,   1,1, 0
83916,'1 ',1,  27,   1,    11.290,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83917,'1 ',1,  27,   1,    20.590,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
83918,'1 ',1,  27,   1,    18.270,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
83919,'1 ',1,  27,   1,    16.920,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
83921,'1 ',1,  27,   1,    33.010,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
83922,'1 ',1,  27,   1,    28.640,     0.000,     0.000,     0.000,     0.000,    -7.160,   1,1, 0
83924,'1 ',1,  27,   1,    15.790,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
83925,'1 ',1,  27,   1,   134.890,     0.000,     0.000,     0.000,     0.000,   -47.390,   1,1, 0
83927,'1 ',1,  27,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
83928,'1 ',1,  27,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
83929,'1 ',1,  27,   1,     7.410,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
83930,'1 ',1,  27,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
83932,'1 ',1,  27,   1,    30.180,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
83934,'1 ',1,  27,   1,    44.560,     0.000,     0.000,     0.000,     0.000,   -11.140,   1,1, 0
83935,'1 ',1,  27,   1,    31.300,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
83936,'1 ',1,  27,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
83938,'1 ',1,  27,   1,     6.110,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
83939,'1 ',1,  27,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
83941,'1 ',1,  27,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
83942,'1 ',1,  27,   1,     4.790,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
83943,'1 ',1,  27,   1,    12.660,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
83944,'1 ',1,  27,   1,     2.720,     0.000,     0.000,     0.000,     0.000,    -0.680,   1,1, 0
83945,'1 ',1,  27,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
83946,'1 ',1,  27,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -2.260,   1,1, 0
83947,'1 ',1,  27,   1,    33.010,     0.000,     0.000,     0.000,     0.000,    -8.250,   1,1, 0
83948,'1 ',1,  27,   1,     2.450,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
83949,'1 ',1,  27,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
83950,'1 ',1,  27,   1,    19.500,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
83951,'1 ',1,  27,   1,    17.330,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
83952,'1 ',1,  27,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
83953,'1 ',1,  27,   1,    12.310,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
83954,'1 ',1,  27,   1,    26.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
83955,'1 ',1,  27,   1,    29.730,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
83956,'1 ',1,  27,   1,    32.960,     0.000,     0.000,     0.000,     0.000,   -11.030,   1,1, 0
83957,'1 ',1,  27,   1,    52.490,     0.000,     0.000,     0.000,     0.000,   -16.630,   1,1, 0
83959,'1 ',1,  27,   1,    35.060,     0.000,     0.000,     0.000,     0.000,   -11.050,   1,1, 0
83960,'1 ',1,  27,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
83961,'1 ',1,  27,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
83962,'1 ',1,  27,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
83963,'1 ',1,  27,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
83964,'1 ',1,  27,   1,    17.980,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
83965,'1 ',1,  27,   1,     7.100,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
83966,'1 ',1,  27,   1,    27.630,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
83967,'1 ',1,  27,   1,    50.360,     0.000,     0.000,     0.000,     0.000,   -18.420,   1,1, 0
83969,'1 ',1,  27,   1,    43.900,     0.000,     0.000,     0.000,     0.000,   -15.990,   1,1, 0
83970,'1 ',1,  27,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
83971,'1 ',1,  27,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
83972,'1 ',1,  27,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
83973,'1 ',1,  27,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
83974,'1 ',1,  27,   1,    24.850,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
83975,'1 ',1,  27,   1,    12.510,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
83976,'1 ',1,  27,   1,     2.570,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
83977,'1 ',1,  27,   1,   241.780,     0.000,     0.000,     0.000,     0.000,   -99.030,   1,1, 0
83979,'1 ',1,  27,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
83980,'1 ',1,  27,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
83982,'1 ',1,  27,   1,    16.690,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
83983,'1 ',1,  27,   1,    27.670,     0.000,     0.000,     0.000,     0.000,   -10.350,   1,1, 0
83985,'1 ',1,  27,   1,    18.560,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
83987,'1 ',1,  27,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
83988,'1 ',1,  27,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
83989,'1 ',1,  27,   1,    18.600,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
83990,'1 ',1,  27,   1,     8.920,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
83991,'1 ',1,  27,   1,    25.380,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
83992,'1 ',1,  27,   1,    10.680,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
83993,'1 ',1,  27,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
83994,'1 ',1,  27,   1,   120.470,     0.000,     0.000,     0.000,     0.000,   -47.690,   1,1, 0
83996,'1 ',1,  27,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
83997,'1 ',1,  27,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
83998,'1 ',1,  27,   1,    47.560,     0.000,     0.000,     0.000,     0.000,   -12.880,   1,1, 0
83999,'1 ',1,  27,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
84000,'1 ',1,  27,   1,     3.900,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
84001,'1 ',1,  27,   1,     3.050,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
84002,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
84003,'1 ',1,  27,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
84004,'1 ',1,  27,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
84005,'1 ',1,  27,   1,     4.590,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
84006,'1 ',1,  27,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
84008,'1 ',1,  27,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
84009,'1 ',1,  27,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
84010,'1 ',1,  27,   1,    17.200,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
84011,'1 ',1,  27,   1,    62.200,     0.000,     0.000,     0.000,     0.000,   -27.750,   1,1, 0
84013,'1 ',1,  27,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
84014,'1 ',1,  27,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
84015,'1 ',1,  27,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
84016,'1 ',1,  27,   1,    41.310,     0.000,     0.000,     0.000,     0.000,   -11.390,   1,1, 0
84018,'1 ',1,  27,   1,     4.740,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
84019,'1 ',1,  27,   1,    13.870,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
84020,'1 ',1,  27,   1,     5.960,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
84021,'1 ',1,  27,   1,     8.620,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
84022,'1 ',1,  27,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
84023,'1 ',1,  27,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
84024,'1 ',1,  27,   1,     4.130,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
84025,'1 ',1,  27,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
84026,'1 ',1,  27,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
84027,'1 ',1,  27,   1,    10.910,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
84028,'1 ',1,  27,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
84029,'1 ',1,  27,   1,     3.700,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
84030,'1 ',1,  27,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
84031,'1 ',1,  27,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
84032,'1 ',1,  27,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
84033,'1 ',1,  27,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
84034,'1 ',1,  27,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
84035,'1 ',1,  27,   1,     7.200,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
84036,'1 ',1,  27,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
84037,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
84039,'1 ',1,  27,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
84040,'1 ',1,  27,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
84041,'1 ',1,  27,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
84042,'1 ',1,  27,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
84043,'1 ',1,  27,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
84045,'1 ',1,  27,   1,    54.860,     0.000,     0.000,     0.000,     0.000,   -14.270,   1,1, 0
84048,'1 ',1,  27,   1,    86.520,     0.000,     0.000,     0.000,     0.000,   -31.770,   1,1, 0
84050,'1 ',1,  27,   1,    26.410,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
84051,'1 ',1,  27,   1,    25.520,     0.000,     0.000,     0.000,     0.000,    -9.550,   1,1, 0
84052,'1 ',1,  27,   1,    42.530,     0.000,     0.000,     0.000,     0.000,   -14.540,   1,1, 0
84053,'1 ',1,  27,   1,    37.280,     0.000,     0.000,     0.000,     0.000,   -13.710,   1,1, 0
84054,'1 ',1,  27,   1,    11.400,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
84055,'1 ',1,  27,   1,    17.380,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
84056,'1 ',1,  27,   1,     9.990,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
84057,'1 ',1,  27,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
84058,'1 ',1,  27,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
84060,'1 ',1,  27,   1,    24.860,     0.000,     0.000,     0.000,     0.000,    -8.380,   1,1, 0
84061,'1 ',1,  27,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
84062,'1 ',1,  27,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
84064,'1 ',1,  27,   1,    12.860,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
84065,'1 ',1,  27,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
84066,'1 ',1,  27,   1,    11.210,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
84067,'1 ',1,  27,   1,   151.690,     0.000,     0.000,     0.000,     0.000,   -39.840,   1,1, 0
84069,'1 ',1,  27,   1,    16.300,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
84071,'1 ',1,  27,   1,    25.970,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
84072,'1 ',1,  27,   1,    22.630,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
84073,'1 ',1,  27,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -5.000,   1,1, 0
84074,'1 ',1,  27,   1,    15.680,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
84075,'1 ',1,  27,   1,    17.380,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
84076,'1 ',1,  27,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
84077,'1 ',1,  27,   1,    26.840,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
84079,'1 ',1,  27,   1,    30.170,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
84081,'1 ',1,  27,   1,    37.890,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
84082,'1 ',1,  27,   1,    29.470,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
84083,'1 ',1,  27,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
84084,'1 ',1,  27,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
84085,'1 ',1,  27,   1,    15.200,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
84086,'1 ',1,  27,   1,    93.010,     0.000,     0.000,     0.000,     0.000,   -29.550,   1,1, 0
84088,'1 ',1,  27,   1,    29.200,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
84090,'1 ',1,  27,   1,    16.240,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
84091,'1 ',1,  27,   1,    13.280,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
84092,'1 ',1,  27,   1,     4.330,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
84093,'1 ',1,  27,   1,     5.390,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
84094,'1 ',1,  27,   1,    18.140,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
84095,'1 ',1,  27,   1,    18.910,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
84096,'1 ',1,  27,   1,    16.900,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
84097,'1 ',1,  27,   1,    16.750,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
84098,'1 ',1,  27,   1,     8.150,     0.000,     0.000,     0.000,     0.000,    -3.650,   1,1, 0
84099,'1 ',1,  27,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
84100,'1 ',1,  27,   1,    18.980,     0.000,     0.000,     0.000,     0.000,    -6.280,   1,1, 0
84101,'1 ',1,  27,   1,    16.620,     0.000,     0.000,     0.000,     0.000,    -5.480,   1,1, 0
84102,'1 ',1,  27,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
84103,'1 ',1,  27,   1,     7.140,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
84104,'1 ',1,  27,   1,    33.020,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
84105,'1 ',1,  27,   1,     7.330,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84106,'1 ',1,  27,   1,    30.880,     0.000,     0.000,     0.000,     0.000,    -9.990,   1,1, 0
84107,'1 ',1,  27,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
84109,'1 ',1,  27,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
84110,'1 ',1,  27,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
84111,'1 ',1,  27,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
84113,'1 ',1,  27,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
84114,'1 ',1,  27,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
84116,'1 ',1,  27,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
84117,'1 ',1,  27,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
84118,'1 ',1,  27,   1,    17.840,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
84119,'1 ',1,  27,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -5.450,   1,1, 0
84120,'1 ',1,  27,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
84122,'1 ',1,  27,   1,    25.950,     0.000,     0.000,     0.000,     0.000,    -9.840,   1,1, 0
84123,'1 ',1,  27,   1,     9.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84124,'1 ',1,  27,   1,     7.800,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
84125,'1 ',1,  27,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
84126,'1 ',1,  27,   1,    15.360,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
84127,'1 ',1,  27,   1,    38.660,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
84128,'1 ',1,  27,   1,    21.310,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
84129,'1 ',1,  27,   1,    53.690,     0.000,     0.000,     0.000,     0.000,   -15.630,   1,1, 0
84130,'1 ',1,  27,   1,    26.480,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
84131,'1 ',1,  27,   1,    18.020,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
84132,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
84133,'1 ',1,  27,   1,     5.980,     0.000,     0.000,     0.000,     0.000,    -3.000,   1,1, 0
84134,'1 ',1,  27,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
84135,'1 ',1,  27,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
84136,'1 ',1,  27,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
84137,'1 ',1,  27,   1,    10.270,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
84138,'1 ',1,  27,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
84139,'1 ',1,  27,   1,    21.630,     0.000,     0.000,     0.000,     0.000,   -10.120,   1,1, 0
84140,'1 ',1,  27,   1,    57.660,     0.000,     0.000,     0.000,     0.000,   -16.130,   1,1, 0
84143,'1 ',1,  27,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
84144,'1 ',1,  27,   1,    33.520,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
84146,'1 ',1,  27,   1,    20.450,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
84147,'1 ',1,  27,   1,    76.420,     0.000,     0.000,     0.000,     0.000,   -29.560,   1,1, 0
84149,'1 ',1,  27,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
84150,'1 ',1,  27,   1,    18.730,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
84151,'1 ',1,  27,   1,    34.770,     0.000,     0.000,     0.000,     0.000,   -11.500,   1,1, 0
84152,'1 ',1,  27,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
84153,'1 ',1,  27,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
84154,'1 ',1,  27,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
84155,'1 ',1,  27,   1,    23.960,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
84156,'1 ',1,  27,   1,    12.840,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
84157,'1 ',1,  27,   1,    13.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84158,'1 ',1,  27,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
84159,'1 ',1,  27,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
84160,'1 ',1,  27,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
84161,'1 ',1,  27,   1,     3.160,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
84163,'1 ',1,  27,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
84164,'1 ',1,  27,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
84165,'1 ',1,  27,   1,    28.530,     0.000,     0.000,     0.000,     0.000,    -7.130,   1,1, 0
84166,'1 ',1,  27,   1,    30.760,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
84167,'1 ',1,  27,   1,    65.200,     0.000,     0.000,     0.000,     0.000,   -22.520,   1,1, 0
84169,'1 ',1,  27,   1,    23.110,     0.000,     0.000,     0.000,     0.000,   -11.010,   1,1, 0
84170,'1 ',1,  27,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
84171,'1 ',1,  27,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
84172,'1 ',1,  27,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
84173,'1 ',1,  27,   1,    22.080,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
84174,'1 ',1,  27,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
84175,'1 ',1,  27,   1,    26.350,     0.000,     0.000,     0.000,     0.000,    -7.720,   1,1, 0
84177,'1 ',1,  27,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
84178,'1 ',1,  27,   1,    11.850,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
84179,'1 ',1,  27,   1,    30.180,     0.000,     0.000,     0.000,     0.000,   -10.610,   1,1, 0
84180,'1 ',1,  27,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
84181,'1 ',1,  27,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
84182,'1 ',1,  27,   1,    26.590,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
84183,'1 ',1,  27,   1,    34.050,     0.000,     0.000,     0.000,     0.000,    -8.800,   1,1, 0
84184,'1 ',1,  27,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
84185,'1 ',1,  27,   1,     5.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84186,'1 ',1,  27,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
84187,'1 ',1,  27,   1,    18.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84188,'1 ',1,  27,   1,    43.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84189,'1 ',1,  27,   1,    27.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84190,'1 ',1,  27,   1,     2.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84191,'1 ',1,  27,   1,    18.020,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
84192,'1 ',1,  27,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
84193,'1 ',1,  27,   1,     9.380,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
84194,'1 ',1,  27,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
84195,'1 ',1,  27,   1,    30.470,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
84196,'1 ',1,  27,   1,    22.810,     0.000,     0.000,     0.000,     0.000,    -9.340,   1,1, 0
84197,'1 ',1,  27,   1,     3.200,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
84198,'1 ',1,  27,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
84199,'1 ',1,  27,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
84200,'1 ',1,  27,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -0.790,   1,1, 0
84201,'1 ',1,  27,   1,    15.280,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
84202,'1 ',1,  27,   1,    31.830,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
84203,'1 ',1,  27,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
84204,'1 ',1,  27,   1,    25.870,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
84205,'1 ',1,  27,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
84206,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
84207,'1 ',1,  27,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
84209,'1 ',1,  27,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
84211,'1 ',1,  27,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
84212,'1 ',1,  27,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
84213,'1 ',1,  27,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
84214,'1 ',1,  27,   1,    57.070,     0.000,     0.000,     0.000,     0.000,   -15.700,   1,1, 0
84217,'1 ',1,  27,   1,     8.850,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
84218,'1 ',1,  27,   1,    24.440,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
84219,'1 ',1,  27,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
84220,'1 ',1,  27,   1,    11.300,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
84221,'1 ',1,  27,   1,     4.280,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
84222,'1 ',1,  27,   1,     7.190,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
84223,'1 ',1,  27,   1,    20.000,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
84224,'1 ',1,  27,   1,    23.340,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
84225,'1 ',1,  27,   1,     5.380,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
84227,'1 ',1,  27,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
84228,'1 ',1,  27,   1,    81.980,     0.000,     0.000,     0.000,     0.000,   -26.230,   1,1, 0
84230,'1 ',1,  27,   1,    27.590,     0.000,     0.000,     0.000,     0.000,   -11.850,   1,1, 0
84231,'1 ',1,  27,   1,     2.580,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
84232,'1 ',1,  27,   1,    17.110,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
84233,'1 ',1,  27,   1,    25.690,     0.000,     0.000,     0.000,     0.000,    -7.400,   1,1, 0
84234,'1 ',1,  27,   1,    16.120,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
84235,'1 ',1,  27,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
84236,'1 ',1,  27,   1,     1.350,     0.000,     0.000,     0.000,     0.000,    -0.340,   1,1, 0
84237,'1 ',1,  27,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -0.860,   1,1, 0
84238,'1 ',1,  27,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
84239,'1 ',1,  27,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
84240,'1 ',1,  27,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
84241,'1 ',1,  27,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
84242,'1 ',1,  27,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
84243,'1 ',1,  27,   1,     6.530,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
84244,'1 ',1,  27,   1,    25.810,     0.000,     0.000,     0.000,     0.000,   -12.550,   1,1, 0
84245,'1 ',1,  27,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
84246,'1 ',1,  27,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
84247,'1 ',1,  27,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
84249,'1 ',1,  27,   1,    16.920,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
84250,'1 ',1,  27,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
84251,'1 ',1,  27,   1,    24.120,     0.000,     0.000,     0.000,     0.000,    -6.030,   1,1, 0
84252,'1 ',1,  27,   1,    14.240,     0.000,     0.000,     0.000,     0.000,    -6.110,   1,1, 0
84253,'1 ',1,  27,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
84254,'1 ',1,  27,   1,     9.820,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
84256,'1 ',1,  27,   1,    17.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84257,'1 ',1,  27,   1,    13.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84258,'1 ',1,  27,   1,    23.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84260,'1 ',1,  27,   1,    10.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84261,'1 ',1,  27,   1,    11.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84262,'1 ',1,  27,   1,     9.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84263,'1 ',1,  27,   1,    32.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84264,'1 ',1,  27,   1,    16.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84265,'1 ',1,  27,   1,    14.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84266,'1 ',1,  27,   1,    16.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84267,'1 ',1,  27,   1,    25.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84268,'1 ',1,  27,   1,     7.310,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
84269,'1 ',1,  27,   1,     5.150,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
84270,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
84271,'1 ',1,  27,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
84272,'1 ',1,  27,   1,     7.080,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
84273,'1 ',1,  27,   1,    16.360,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
84274,'1 ',1,  27,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
84275,'1 ',1,  27,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
84276,'1 ',1,  27,   1,     2.140,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
84277,'1 ',1,  27,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -2.230,   1,1, 0
84278,'1 ',1,  27,   1,    30.070,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
84279,'1 ',1,  27,   1,    20.890,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
84280,'1 ',1,  27,   1,    30.330,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
84281,'1 ',1,  27,   1,    24.530,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
84283,'1 ',1,  27,   1,    46.680,     0.000,     0.000,     0.000,     0.000,   -11.670,   1,1, 0
84284,'1 ',1,  27,   1,    24.330,     0.000,     0.000,     0.000,     0.000,    -6.080,   1,1, 0
84285,'1 ',1,  27,   1,    16.660,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
84286,'1 ',1,  27,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
84288,'1 ',1,  27,   1,     6.620,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
84289,'1 ',1,  27,   1,     4.380,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
84290,'1 ',1,  27,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
84292,'1 ',1,  27,   1,     3.040,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
84293,'1 ',1,  27,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
84294,'1 ',1,  27,   1,    17.850,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
84295,'1 ',1,  27,   1,    40.300,     0.000,     0.000,     0.000,     0.000,   -10.080,   1,1, 0
84297,'1 ',1,  27,   1,    26.320,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
84298,'1 ',1,  27,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
84299,'1 ',1,  27,   1,     4.320,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
84300,'1 ',1,  27,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
84301,'1 ',1,  27,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
84302,'1 ',1,  27,   1,    33.890,     0.000,     0.000,     0.000,     0.000,   -11.160,   1,1, 0
84303,'1 ',1,  27,   1,     8.160,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
84304,'1 ',1,  27,   1,    13.120,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
84305,'1 ',1,  27,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
84306,'1 ',1,  27,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
84307,'1 ',1,  27,   1,     5.550,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
84308,'1 ',1,  27,   1,    17.190,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
84309,'1 ',1,  27,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
84310,'1 ',1,  27,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
84311,'1 ',1,  27,   1,     4.240,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
84312,'1 ',1,  27,   1,     4.990,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
84313,'1 ',1,  27,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
84314,'1 ',1,  27,   1,    12.340,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
84315,'1 ',1,  27,   1,     5.170,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
84316,'1 ',1,  27,   1,    12.970,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
84317,'1 ',1,  27,   1,    17.380,     0.000,     0.000,     0.000,     0.000,    -7.180,   1,1, 0
84318,'1 ',1,  27,   1,     6.080,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
84319,'1 ',1,  27,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
84320,'1 ',1,  27,   1,    15.430,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
84321,'1 ',1,  27,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
84322,'1 ',1,  27,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
84324,'1 ',1,  27,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
84325,'1 ',1,  27,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
84326,'1 ',1,  27,   1,    35.220,     0.000,     0.000,     0.000,     0.000,   -13.950,   1,1, 0
84327,'1 ',1,  27,   1,    19.190,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
84328,'1 ',1,  27,   1,     4.890,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
84329,'1 ',1,  27,   1,    40.250,     0.000,     0.000,     0.000,     0.000,   -15.440,   1,1, 0
84330,'1 ',1,  27,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
84331,'1 ',1,  27,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
84332,'1 ',1,  27,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
84333,'1 ',1,  27,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -5.380,   1,1, 0
84334,'1 ',1,  27,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
84335,'1 ',1,  27,   1,    18.130,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
84337,'1 ',1,  27,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
84338,'1 ',1,  27,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
84339,'1 ',1,  27,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -5.030,   1,1, 0
84340,'1 ',1,  27,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
84341,'1 ',1,  27,   1,    12.690,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
84342,'1 ',1,  27,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
84343,'1 ',1,  27,   1,    18.310,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
84344,'1 ',1,  27,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
84345,'1 ',1,  27,   1,    32.440,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
84346,'1 ',1,  27,   1,    22.370,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
84347,'1 ',1,  27,   1,    15.870,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
84348,'1 ',1,  27,   1,    16.380,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
84350,'1 ',1,  27,   1,    17.710,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
84352,'1 ',1,  27,   1,    13.150,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
84353,'1 ',1,  27,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
84354,'1 ',1,  27,   1,     7.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84355,'1 ',1,  27,   1,     6.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84356,'1 ',1,  27,   1,    17.790,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
84357,'1 ',1,  27,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
84359,'1 ',1,  27,   1,    27.420,     0.000,     0.000,     0.000,     0.000,    -9.700,   1,1, 0
84361,'1 ',1,  27,   1,    15.100,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
84362,'1 ',1,  27,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
84363,'1 ',1,  27,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
84365,'1 ',1,  27,   1,    18.760,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
84367,'1 ',1,  27,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
84368,'1 ',1,  27,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -3.550,   1,1, 0
84370,'1 ',1,  27,   1,    13.080,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
84371,'1 ',1,  27,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
84372,'1 ',1,  27,   1,    26.980,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
84373,'1 ',1,  27,   1,    34.440,     0.000,     0.000,     0.000,     0.000,    -8.610,   1,1, 0
84374,'1 ',1,  27,   1,    14.650,     0.000,     0.000,     0.000,     0.000,    -6.040,   1,1, 0
84375,'1 ',1,  27,   1,    17.510,     0.000,     0.000,     0.000,     0.000,    -6.490,   1,1, 0
84376,'1 ',1,  27,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -7.000,   1,1, 0
84377,'1 ',1,  27,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
84379,'1 ',1,  27,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.480,   1,1, 0
84380,'1 ',1,  27,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
84381,'1 ',1,  27,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
84382,'1 ',1,  27,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
84383,'1 ',1,  27,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
84384,'1 ',1,  27,   1,   121.350,     0.000,     0.000,     0.000,     0.000,   -31.040,   1,1, 0
84385,'1 ',1,  27,   1,   108.610,     0.000,     0.000,     0.000,     0.000,   -35.580,   1,1, 0
84386,'1 ',1,  27,   1,    17.860,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
84387,'1 ',1,  27,   1,    22.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84388,'1 ',1,  27,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
84389,'1 ',1,  27,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.490,   1,1, 0
84390,'1 ',1,  27,   1,    17.290,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
84391,'1 ',1,  27,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
84392,'1 ',1,  27,   1,    18.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84393,'1 ',1,  27,   1,    24.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84394,'1 ',1,  27,   1,    14.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84396,'1 ',1,  27,   1,    13.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84398,'1 ',1,  27,   1,    36.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84400,'1 ',1,  27,   1,    31.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84402,'1 ',1,  27,   1,    38.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84403,'1 ',1,  27,   1,    21.920,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
84404,'1 ',1,  27,   1,     3.890,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
84406,'1 ',1,  27,   1,    13.800,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
84407,'1 ',1,  27,   1,    15.140,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
84409,'1 ',1,  27,   1,    18.890,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
84410,'1 ',1,  27,   1,    27.730,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
84411,'1 ',1,  27,   1,     2.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84412,'1 ',1,  27,   1,     9.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84413,'1 ',1,  27,   1,     6.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84414,'1 ',1,  27,   1,     3.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84415,'1 ',1,  27,   1,     7.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84416,'1 ',1,  27,   1,    33.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84417,'1 ',1,  27,   1,     6.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84419,'1 ',1,  27,   1,    13.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84420,'1 ',1,  27,   1,    15.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84421,'1 ',1,  27,   1,    16.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84422,'1 ',1,  27,   1,    19.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84423,'1 ',1,  27,   1,     7.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84424,'1 ',1,  27,   1,     4.010,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
84425,'1 ',1,  27,   1,    29.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84426,'1 ',1,  27,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
84427,'1 ',1,  27,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
84428,'1 ',1,  27,   1,     6.490,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
84430,'1 ',1,  27,   1,     9.770,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
84431,'1 ',1,  27,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
84432,'1 ',1,  27,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
84433,'1 ',1,  27,   1,    25.260,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
84434,'1 ',1,  27,   1,    56.630,     0.000,     0.000,     0.000,     0.000,   -22.760,   1,1, 0
84436,'1 ',1,  27,   1,    33.600,     0.000,     0.000,     0.000,     0.000,   -11.420,   1,1, 0
84437,'1 ',1,  27,   1,    22.520,     0.000,     0.000,     0.000,     0.000,    -5.080,   1,1, 0
84438,'1 ',1,  27,   1,    29.750,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
84439,'1 ',1,  27,   1,    30.480,     0.000,     0.000,     0.000,     0.000,   -10.320,   1,1, 0
84440,'1 ',1,  27,   1,    23.490,     0.000,     0.000,     0.000,     0.000,    -7.450,   1,1, 0
84441,'1 ',1,  27,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
84442,'1 ',1,  27,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
84443,'1 ',1,  27,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
84446,'1 ',1,  27,   1,     9.240,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
84448,'1 ',1,  27,   1,    10.780,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
84450,'1 ',1,  27,   1,    18.390,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
84451,'1 ',1,  27,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -2.460,   1,1, 0
84452,'1 ',1,  27,   1,    15.510,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
84453,'1 ',1,  27,   1,    24.770,     0.000,     0.000,     0.000,     0.000,    -6.190,   1,1, 0
84454,'1 ',1,  27,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
84455,'1 ',1,  27,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
84456,'1 ',1,  27,   1,    27.760,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
84457,'1 ',1,  27,   1,    22.180,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
84459,'1 ',1,  27,   1,    10.160,     0.000,     0.000,     0.000,     0.000,    -4.010,   1,1, 0
84461,'1 ',1,  27,   1,    19.370,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
84462,'1 ',1,  27,   1,    19.050,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
84463,'1 ',1,  27,   1,    36.540,     0.000,     0.000,     0.000,     0.000,   -13.160,   1,1, 0
84464,'1 ',1,  27,   1,   132.420,     0.000,     0.000,     0.000,     0.000,   -27.290,   1,1, 0
84466,'1 ',1,  27,   1,    33.800,     0.000,     0.000,     0.000,     0.000,    -9.050,   1,1, 0
84467,'1 ',1,  27,   1,     7.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84468,'1 ',1,  27,   1,     3.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84470,'1 ',1,  27,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
84471,'1 ',1,  27,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
84472,'1 ',1,  27,   1,    10.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84473,'1 ',1,  27,   1,     7.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84474,'1 ',1,  27,   1,    19.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84475,'1 ',1,  27,   1,    17.950,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
84477,'1 ',1,  27,   1,    21.700,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
84478,'1 ',1,  27,   1,    48.710,     0.000,     0.000,     0.000,     0.000,   -20.540,   1,1, 0
84479,'1 ',1,  27,   1,    47.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84481,'1 ',1,  27,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
84482,'1 ',1,  27,   1,     6.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84484,'1 ',1,  27,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
84485,'1 ',1,  27,   1,    44.060,     0.000,     0.000,     0.000,     0.000,   -15.170,   1,1, 0
84486,'1 ',1,  27,   1,    16.540,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
84487,'1 ',1,  27,   1,     6.120,     0.000,     0.000,     0.000,     0.000,    -3.170,   1,1, 0
84488,'1 ',1,  27,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
84489,'1 ',1,  27,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
84490,'1 ',1,  27,   1,    14.880,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
84491,'1 ',1,  27,   1,    28.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84492,'1 ',1,  27,   1,    39.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84493,'1 ',1,  27,   1,     5.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84494,'1 ',1,  27,   1,     8.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84496,'1 ',1,  27,   1,    13.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84497,'1 ',1,  27,   1,    37.310,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84498,'1 ',1,  27,   1,    15.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84500,'1 ',1,  27,   1,     5.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84501,'1 ',1,  27,   1,    16.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84502,'1 ',1,  27,   1,    88.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84504,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84505,'1 ',1,  27,   1,     5.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84507,'1 ',1,  27,   1,    19.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84508,'1 ',1,  27,   1,     6.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84509,'1 ',1,  27,   1,     7.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84510,'1 ',1,  27,   1,    18.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84512,'1 ',1,  27,   1,     9.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84513,'1 ',1,  27,   1,    16.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84514,'1 ',1,  27,   1,     3.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84515,'1 ',1,  27,   1,     9.260,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84516,'1 ',1,  27,   1,    20.930,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84517,'1 ',1,  27,   1,    11.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84518,'1 ',1,  27,   1,     4.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84519,'1 ',1,  27,   1,     4.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84520,'1 ',1,  27,   1,     9.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84521,'1 ',1,  27,   1,    28.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84522,'1 ',1,  27,   1,     4.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84523,'1 ',1,  27,   1,     8.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84524,'1 ',1,  27,   1,    11.820,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84525,'1 ',1,  27,   1,     6.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84526,'1 ',1,  27,   1,     8.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84527,'1 ',1,  27,   1,    43.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84529,'1 ',1,  27,   1,    24.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84530,'1 ',1,  27,   1,    10.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84531,'1 ',1,  27,   1,     5.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84532,'1 ',1,  27,   1,    28.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84534,'1 ',1,  27,   1,    20.070,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84535,'1 ',1,  27,   1,    15.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84536,'1 ',1,  27,   1,    10.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84537,'1 ',1,  27,   1,   129.190,     0.000,     0.000,     0.000,     0.000,   -38.830,   1,1, 0
84539,'1 ',1,  27,   1,     7.490,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84540,'1 ',1,  27,   1,    42.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84541,'1 ',1,  27,   1,    12.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84542,'1 ',1,  27,   1,    13.010,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84543,'1 ',1,  27,   1,    18.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84544,'1 ',1,  27,   1,    10.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84545,'1 ',1,  27,   1,     2.980,     0.000,     0.000,     0.000,     0.000,    -0.750,   1,1, 0
84546,'1 ',1,  27,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
84547,'1 ',1,  27,   1,    32.950,     0.000,     0.000,     0.000,     0.000,    -8.240,   1,1, 0
84548,'1 ',1,  27,   1,    14.460,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
84549,'1 ',1,  27,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
84550,'1 ',1,  27,   1,    25.870,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
84551,'1 ',1,  27,   1,    18.590,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
84552,'1 ',1,  27,   1,    43.060,     0.000,     0.000,     0.000,     0.000,   -10.770,   1,1, 0
84553,'1 ',1,  27,   1,    10.150,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
84554,'1 ',1,  27,   1,    12.710,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
84555,'1 ',1,  27,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
84556,'1 ',1,  27,   1,    21.280,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
84557,'1 ',1,  27,   1,    15.650,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
84558,'1 ',1,  27,   1,    10.100,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
84559,'1 ',1,  27,   1,    14.720,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
84560,'1 ',1,  27,   1,    10.370,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
84561,'1 ',1,  27,   1,     4.830,     0.000,     0.000,     0.000,     0.000,    -1.210,   1,1, 0
84562,'1 ',1,  27,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
84563,'1 ',1,  27,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
84564,'1 ',1,  27,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
84565,'1 ',1,  27,   1,    12.630,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
84566,'1 ',1,  27,   1,    27.490,     0.000,     0.000,     0.000,     0.000,   -12.280,   1,1, 0
84567,'1 ',1,  27,   1,    52.390,     0.000,     0.000,     0.000,     0.000,   -13.650,   1,1, 0
84569,'1 ',1,  27,   1,    17.850,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
84570,'1 ',1,  27,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
84571,'1 ',1,  27,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
84572,'1 ',1,  27,   1,    21.200,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
84574,'1 ',1,  27,   1,    22.030,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
84575,'1 ',1,  27,   1,    69.020,     0.000,     0.000,     0.000,     0.000,   -21.380,   1,1, 0
84577,'1 ',1,  27,   1,    18.280,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
84578,'1 ',1,  27,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
84579,'1 ',1,  27,   1,    23.930,     0.000,     0.000,     0.000,     0.000,    -8.920,   1,1, 0
84580,'1 ',1,  27,   1,    21.360,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
84581,'1 ',1,  27,   1,    22.260,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
84582,'1 ',1,  27,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
84583,'1 ',1,  27,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
84585,'1 ',1,  27,   1,    28.390,     0.000,     0.000,     0.000,     0.000,   -10.040,   1,1, 0
84586,'1 ',1,  27,   1,    24.890,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
84588,'1 ',1,  27,   1,    34.100,     0.000,     0.000,     0.000,     0.000,   -16.190,   1,1, 0
84590,'1 ',1,  27,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
84591,'1 ',1,  27,   1,    11.360,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
84592,'1 ',1,  27,   1,    31.680,     0.000,     0.000,     0.000,     0.000,   -11.250,   1,1, 0
84593,'1 ',1,  27,   1,    19.170,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
84594,'1 ',1,  27,   1,    19.390,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
84595,'1 ',1,  27,   1,    21.840,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
84596,'1 ',1,  27,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
84597,'1 ',1,  27,   1,    49.320,     0.000,     0.000,     0.000,     0.000,   -14.350,   1,1, 0
84598,'1 ',1,  27,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
84599,'1 ',1,  27,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
84601,'1 ',1,  27,   1,    47.370,     0.000,     0.000,     0.000,     0.000,   -11.330,   1,1, 0
84603,'1 ',1,  27,   1,    25.030,     0.000,     0.000,     0.000,     0.000,    -7.290,   1,1, 0
84604,'1 ',1,  27,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
84605,'1 ',1,  27,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
84607,'1 ',1,  27,   1,    19.710,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
84608,'1 ',1,  27,   1,    21.580,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
84609,'1 ',1,  27,   1,    38.790,     0.000,     0.000,     0.000,     0.000,   -11.990,   1,1, 0
84610,'1 ',1,  27,   1,     9.080,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
84611,'1 ',1,  27,   1,    10.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84612,'1 ',1,  27,   1,     5.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84613,'1 ',1,  27,   1,    31.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84614,'1 ',1,  27,   1,     7.080,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84615,'1 ',1,  27,   1,    18.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84616,'1 ',1,  27,   1,     8.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84617,'1 ',1,  27,   1,     3.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84618,'1 ',1,  27,   1,     5.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84619,'1 ',1,  27,   1,     6.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84620,'1 ',1,  27,   1,     2.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84621,'1 ',1,  27,   1,    12.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
84622,'1 ',1,  27,   1,    33.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84623,'1 ',1,  27,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
84624,'1 ',1,  27,   1,    15.010,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
84625,'1 ',1,  27,   1,    44.820,     0.000,     0.000,     0.000,     0.000,   -10.920,   1,1, 0
84626,'1 ',1,  27,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
84627,'1 ',1,  27,   1,     6.930,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
84628,'1 ',1,  27,   1,    37.840,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
84630,'1 ',1,  27,   1,    44.140,     0.000,     0.000,     0.000,     0.000,   -16.210,   1,1, 0
84631,'1 ',1,  27,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
84632,'1 ',1,  27,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
84633,'1 ',1,  27,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
84634,'1 ',1,  27,   1,    28.410,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
84635,'1 ',1,  27,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -2.600,   1,1, 0
84636,'1 ',1,  27,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
84637,'1 ',1,  27,   1,    22.610,     0.000,     0.000,     0.000,     0.000,    -9.920,   1,1, 0
84638,'1 ',1,  27,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
84639,'1 ',1,  27,   1,    28.870,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
84640,'1 ',1,  27,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
84643,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84648,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84654,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84655,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84657,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84660,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84664,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84666,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84668,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84670,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84673,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84675,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84676,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84679,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84688,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84693,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84696,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84698,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84700,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84702,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84708,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84709,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84712,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84715,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84717,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84718,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84721,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84723,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84727,'1 ',1,   6,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
84728,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84729,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84731,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84733,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84734,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84735,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84736,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84737,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84738,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84739,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84740,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84741,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84742,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84744,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84745,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84746,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84747,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84748,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84751,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84752,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84753,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84754,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84755,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84756,'1 ',1,   6,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84761,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84765,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84768,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84770,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84773,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84775,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84777,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84781,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84783,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84790,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84792,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84795,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84796,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84802,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84803,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84804,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84806,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84807,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84808,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84810,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84813,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84814,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84816,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84817,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84819,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84820,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84821,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84822,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84823,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84824,'1 ',1,   7,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84830,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84832,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84835,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84837,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84839,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84843,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84846,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84847,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84849,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84852,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84854,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84855,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84856,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84858,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84860,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84861,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84863,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84864,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84867,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84868,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84869,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84870,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84871,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84872,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84873,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84875,'1 ',1,  31,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
84878,'1 ',1,   6,   1,    33.790,     0.000,     0.000,     0.000,     0.000,   -15.920,   1,1, 0
84879,'1 ',1,   6,   1,    22.660,     0.000,     0.000,     0.000,     0.000,   -11.630,   1,1, 0
84880,'1 ',1,   6,   1,    12.770,     0.000,     0.000,     0.000,     0.000,    -7.470,   1,1, 0
84881,'1 ',1,   6,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
84882,'1 ',1,   6,   1,    11.090,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
84883,'1 ',1,   6,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -8.010,   1,1, 0
84884,'1 ',1,   6,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
84885,'1 ',1,   6,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
84886,'1 ',1,   6,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
84887,'1 ',1,   6,   1,    17.890,     0.000,     0.000,     0.000,     0.000,   -11.340,   1,1, 0
84888,'1 ',1,   6,   1,    11.650,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
84889,'1 ',1,   6,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
84890,'1 ',1,   6,   1,    13.750,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
84891,'1 ',1,   6,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
84892,'1 ',1,   6,   1,    41.840,     0.000,     0.000,     0.000,     0.000,   -19.880,   1,1, 0
84894,'1 ',1,   6,   1,    32.560,     0.000,     0.000,     0.000,     0.000,   -18.670,   1,1, 0
84895,'1 ',1,   6,   1,    30.340,     0.000,     0.000,     0.000,     0.000,   -18.390,   1,1, 0
84896,'1 ',1,   6,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -8.100,   1,1, 0
84897,'1 ',1,   6,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
84898,'1 ',1,   6,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
84899,'1 ',1,   6,   1,    17.080,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
84900,'1 ',1,   6,   1,    20.260,     0.000,     0.000,     0.000,     0.000,   -11.310,   1,1, 0
84902,'1 ',1,   6,   1,    30.720,     0.000,     0.000,     0.000,     0.000,   -14.710,   1,1, 0
84903,'1 ',1,   6,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
84905,'1 ',1,   6,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
84907,'1 ',1,   6,   1,    20.220,     0.000,     0.000,     0.000,     0.000,   -11.660,   1,1, 0
84908,'1 ',1,   6,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
84910,'1 ',1,   6,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
84911,'1 ',1,   6,   1,    10.530,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
84912,'1 ',1,   6,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
84913,'1 ',1,   6,   1,    33.320,     0.000,     0.000,     0.000,     0.000,   -18.550,   1,1, 0
84915,'1 ',1,   6,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
84917,'1 ',1,   6,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
84918,'1 ',1,   6,   1,     7.990,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
84919,'1 ',1,   6,   1,    24.400,     0.000,     0.000,     0.000,     0.000,   -12.580,   1,1, 0
84921,'1 ',1,   6,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -8.430,   1,1, 0
84922,'1 ',1,   6,   1,    13.550,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
84923,'1 ',1,   6,   1,    16.440,     0.000,     0.000,     0.000,     0.000,    -9.510,   1,1, 0
84924,'1 ',1,   6,   1,   157.560,     0.000,     0.000,     0.000,     0.000,   -94.150,   1,1, 0
84926,'1 ',1,   6,   1,    26.470,     0.000,     0.000,     0.000,     0.000,   -14.430,   1,1, 0
84927,'1 ',1,   6,   1,    27.760,     0.000,     0.000,     0.000,     0.000,   -11.920,   1,1, 0
84928,'1 ',1,   6,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -5.730,   1,1, 0
84929,'1 ',1,   6,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
84930,'1 ',1,   6,   1,    13.410,     0.000,     0.000,     0.000,     0.000,    -6.640,   1,1, 0
84931,'1 ',1,   6,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
84932,'1 ',1,   6,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
84933,'1 ',1,   6,   1,    13.090,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
84934,'1 ',1,   6,   1,    22.490,     0.000,     0.000,     0.000,     0.000,   -11.940,   1,1, 0
84935,'1 ',1,   6,   1,     8.730,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
84936,'1 ',1,   6,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -6.840,   1,1, 0
84938,'1 ',1,   6,   1,    16.210,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
84939,'1 ',1,   6,   1,    16.190,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,1, 0
84941,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
84942,'1 ',1,   6,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
84944,'1 ',1,   6,   1,    14.730,     0.000,     0.000,     0.000,     0.000,    -7.550,   1,1, 0
84945,'1 ',1,   6,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
84946,'1 ',1,   6,   1,    25.030,     0.000,     0.000,     0.000,     0.000,   -14.300,   1,1, 0
84947,'1 ',1,   6,   1,     6.960,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
84948,'1 ',1,   6,   1,    18.680,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
84949,'1 ',1,   6,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
84950,'1 ',1,   6,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
84951,'1 ',1,   6,   1,    28.950,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
84952,'1 ',1,   6,   1,    13.490,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
84953,'1 ',1,   6,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
84954,'1 ',1,   6,   1,    15.360,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
84955,'1 ',1,   6,   1,    10.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
84956,'1 ',1,   6,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
84957,'1 ',1,   6,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
84958,'1 ',1,   6,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
84959,'1 ',1,   6,   1,     7.010,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
84960,'1 ',1,   6,   1,    15.330,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
84961,'1 ',1,   6,   1,    13.160,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
84962,'1 ',1,   6,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -2.350,   1,1, 0
84963,'1 ',1,   6,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
84964,'1 ',1,   6,   1,    15.130,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
84965,'1 ',1,   6,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
84967,'1 ',1,   6,   1,    51.380,     0.000,     0.000,     0.000,     0.000,   -23.230,   1,1, 0
84970,'1 ',1,   6,   1,    24.910,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
84971,'1 ',1,   6,   1,    27.150,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
84972,'1 ',1,   6,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
84973,'1 ',1,   6,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
84976,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
84977,'1 ',1,   6,   1,    69.780,     0.000,     0.000,     0.000,     0.000,   -33.310,   1,1, 0
84978,'1 ',1,   6,   1,    15.150,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
84979,'1 ',1,   6,   1,    22.090,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
84981,'1 ',1,   6,   1,    41.430,     0.000,     0.000,     0.000,     0.000,   -18.120,   1,1, 0
84984,'1 ',1,   6,   1,    14.610,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
84985,'1 ',1,   6,   1,    10.700,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
84986,'1 ',1,   6,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
84987,'1 ',1,   6,   1,    15.930,     0.000,     0.000,     0.000,     0.000,    -3.980,   1,1, 0
84988,'1 ',1,   6,   1,    14.500,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
84989,'1 ',1,   6,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
84990,'1 ',1,   6,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
84991,'1 ',1,   6,   1,     8.280,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
84992,'1 ',1,   6,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -1.230,   1,1, 0
84993,'1 ',1,   6,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
84994,'1 ',1,   6,   1,     6.870,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
84995,'1 ',1,   6,   1,    23.750,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
84996,'1 ',1,   6,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -1.940,   1,1, 0
84997,'1 ',1,   6,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
84998,'1 ',1,   6,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
84999,'1 ',1,   6,   1,    44.870,     0.000,     0.000,     0.000,     0.000,   -24.580,   1,1, 0
85000,'1 ',1,   6,   1,    18.790,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
85001,'1 ',1,   6,   1,    10.450,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
85002,'1 ',1,   6,   1,    22.800,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
85003,'1 ',1,   6,   1,    16.930,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
85004,'1 ',1,   6,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
85005,'1 ',1,   6,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
85006,'1 ',1,   6,   1,     6.670,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
85007,'1 ',1,   6,   1,    21.650,     0.000,     0.000,     0.000,     0.000,    -9.720,   1,1, 0
85008,'1 ',1,   6,   1,   109.080,     0.000,     0.000,     0.000,     0.000,   -61.550,   1,1, 0
85009,'1 ',1,   6,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
85010,'1 ',1,   6,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
85011,'1 ',1,   6,   1,    13.130,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
85012,'1 ',1,   6,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
85013,'1 ',1,   6,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
85014,'1 ',1,   6,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
85015,'1 ',1,   6,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
85016,'1 ',1,   6,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -6.940,   1,1, 0
85017,'1 ',1,   6,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
85018,'1 ',1,   6,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
85020,'1 ',1,   6,   1,    26.900,     0.000,     0.000,     0.000,     0.000,   -15.510,   1,1, 0
85021,'1 ',1,   6,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
85022,'1 ',1,   6,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
85023,'1 ',1,   6,   1,    17.340,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
85025,'1 ',1,   6,   1,    31.570,     0.000,     0.000,     0.000,     0.000,   -18.900,   1,1, 0
85026,'1 ',1,   6,   1,    14.430,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
85027,'1 ',1,   6,   1,    16.070,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
85028,'1 ',1,   6,   1,    56.380,     0.000,     0.000,     0.000,     0.000,   -30.150,   1,1, 0
85030,'1 ',1,   6,   1,    29.270,     0.000,     0.000,     0.000,     0.000,   -16.800,   1,1, 0
85031,'1 ',1,   6,   1,    17.370,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
85032,'1 ',1,   6,   1,    10.240,     0.000,     0.000,     0.000,     0.000,    -5.780,   1,1, 0
85033,'1 ',1,   6,   1,    17.570,     0.000,     0.000,     0.000,     0.000,    -9.910,   1,1, 0
85034,'1 ',1,   6,   1,    13.890,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
85036,'1 ',1,   6,   1,    32.260,     0.000,     0.000,     0.000,     0.000,   -19.030,   1,1, 0
85037,'1 ',1,   6,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
85038,'1 ',1,   6,   1,     9.030,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
85039,'1 ',1,   6,   1,    26.500,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
85040,'1 ',1,   6,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
85042,'1 ',1,   6,   1,    29.310,     0.000,     0.000,     0.000,     0.000,   -13.930,   1,1, 0
85043,'1 ',1,   6,   1,    13.200,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
85044,'1 ',1,   6,   1,    28.130,     0.000,     0.000,     0.000,     0.000,   -15.670,   1,1, 0
85046,'1 ',1,   6,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
85047,'1 ',1,   6,   1,    18.710,     0.000,     0.000,     0.000,     0.000,   -10.190,   1,1, 0
85048,'1 ',1,   6,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
85049,'1 ',1,   6,   1,     2.540,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
85050,'1 ',1,   6,   1,     8.630,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
85051,'1 ',1,   6,   1,    14.150,     0.000,     0.000,     0.000,     0.000,    -8.020,   1,1, 0
85052,'1 ',1,   6,   1,    18.950,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
85054,'1 ',1,   6,   1,    11.320,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
85055,'1 ',1,   6,   1,    10.280,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
85056,'1 ',1,   6,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
85057,'1 ',1,   6,   1,    88.520,     0.000,     0.000,     0.000,     0.000,   -50.700,   1,1, 0
85059,'1 ',1,   6,   1,    17.990,     0.000,     0.000,     0.000,     0.000,   -11.390,   1,1, 0
85060,'1 ',1,   6,   1,    18.680,     0.000,     0.000,     0.000,     0.000,    -9.880,   1,1, 0
85061,'1 ',1,   6,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
85062,'1 ',1,   6,   1,    26.790,     0.000,     0.000,     0.000,     0.000,   -16.340,   1,1, 0
85063,'1 ',1,   6,   1,    41.770,     0.000,     0.000,     0.000,     0.000,   -16.470,   1,1, 0
85066,'1 ',1,   6,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -3.340,   1,1, 0
85067,'1 ',1,   6,   1,    62.360,     0.000,     0.000,     0.000,     0.000,   -35.030,   1,1, 0
85070,'1 ',1,   6,   1,    19.350,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
85071,'1 ',1,   6,   1,    29.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
85072,'1 ',1,   6,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
85073,'1 ',1,   6,   1,    31.490,     0.000,     0.000,     0.000,     0.000,   -16.380,   1,1, 0
85074,'1 ',1,   6,   1,    14.020,     0.000,     0.000,     0.000,     0.000,    -7.830,   1,1, 0
85075,'1 ',1,   6,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
85076,'1 ',1,   6,   1,    11.970,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
85077,'1 ',1,   6,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
85078,'1 ',1,   6,   1,    15.670,     0.000,     0.000,     0.000,     0.000,    -9.140,   1,1, 0
85079,'1 ',1,   6,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
85081,'1 ',1,   6,   1,    15.860,     0.000,     0.000,     0.000,     0.000,    -9.280,   1,1, 0
85083,'1 ',1,   6,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
85084,'1 ',1,   6,   1,    73.270,     0.000,     0.000,     0.000,     0.000,   -38.630,   1,1, 0
85086,'1 ',1,   6,   1,    26.580,     0.000,     0.000,     0.000,     0.000,   -12.300,   1,1, 0
85087,'1 ',1,   6,   1,     9.110,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
85088,'1 ',1,   6,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
85089,'1 ',1,   6,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
85090,'1 ',1,   6,   1,    27.220,     0.000,     0.000,     0.000,     0.000,   -13.850,   1,1, 0
85092,'1 ',1,   6,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
85093,'1 ',1,   6,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -5.940,   1,1, 0
85094,'1 ',1,   6,   1,    70.240,     0.000,     0.000,     0.000,     0.000,   -39.970,   1,1, 0
85095,'1 ',1,   6,   1,    42.030,     0.000,     0.000,     0.000,     0.000,   -21.240,   1,1, 0
85096,'1 ',1,   6,   1,    55.330,     0.000,     0.000,     0.000,     0.000,   -28.410,   1,1, 0
85098,'1 ',1,   6,   1,    17.430,     0.000,     0.000,     0.000,     0.000,    -9.580,   1,1, 0
85100,'1 ',1,   6,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
85101,'1 ',1,   6,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.870,   1,1, 0
85102,'1 ',1,   6,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
85103,'1 ',1,   6,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
85104,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
85105,'1 ',1,   6,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -9.320,   1,1, 0
85106,'1 ',1,   6,   1,   105.120,     0.000,     0.000,     0.000,     0.000,   -57.930,   1,1, 0
85108,'1 ',1,   6,   1,    60.250,     0.000,     0.000,     0.000,     0.000,   -34.480,   1,1, 0
85110,'1 ',1,   6,   1,    33.080,     0.000,     0.000,     0.000,     0.000,   -15.720,   1,1, 0
85111,'1 ',1,   6,   1,    12.240,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
85112,'1 ',1,   6,   1,    22.040,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
85113,'1 ',1,   6,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
85115,'1 ',1,   6,   1,   192.470,     0.000,     0.000,     0.000,     0.000,   -92.320,   1,1, 0
85117,'1 ',1,   6,   1,    13.270,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
85118,'1 ',1,   6,   1,    21.820,     0.000,     0.000,     0.000,     0.000,   -11.320,   1,1, 0
85119,'1 ',1,   6,   1,    28.570,     0.000,     0.000,     0.000,     0.000,   -13.050,   1,1, 0
85120,'1 ',1,   6,   1,    35.060,     0.000,     0.000,     0.000,     0.000,   -15.740,   1,1, 0
85121,'1 ',1,   6,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
85122,'1 ',1,   6,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -6.780,   1,1, 0
85123,'1 ',1,   6,   1,    26.440,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
85124,'1 ',1,   6,   1,    20.460,     0.000,     0.000,     0.000,     0.000,    -9.570,   1,1, 0
85126,'1 ',1,   6,   1,    31.750,     0.000,     0.000,     0.000,     0.000,   -16.830,   1,1, 0
85127,'1 ',1,   6,   1,    14.640,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
85128,'1 ',1,   6,   1,    23.190,     0.000,     0.000,     0.000,     0.000,   -14.300,   1,1, 0
85129,'1 ',1,   6,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
85130,'1 ',1,   6,   1,    23.560,     0.000,     0.000,     0.000,     0.000,   -12.760,   1,1, 0
85131,'1 ',1,   6,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
85132,'1 ',1,   6,   1,     7.020,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
85133,'1 ',1,   6,   1,    11.410,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
85134,'1 ',1,   6,   1,    11.480,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
85135,'1 ',1,   6,   1,    13.210,     0.000,     0.000,     0.000,     0.000,    -8.120,   1,1, 0
85136,'1 ',1,   6,   1,     5.900,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
85137,'1 ',1,   6,   1,    11.190,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
85138,'1 ',1,   6,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
85139,'1 ',1,   6,   1,    14.040,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
85140,'1 ',1,   6,   1,    18.230,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
85141,'1 ',1,   6,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
85142,'1 ',1,   6,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
85143,'1 ',1,   6,   1,    28.290,     0.000,     0.000,     0.000,     0.000,   -12.350,   1,1, 0
85145,'1 ',1,   6,   1,    28.490,     0.000,     0.000,     0.000,     0.000,   -13.740,   1,1, 0
85146,'1 ',1,   6,   1,    27.500,     0.000,     0.000,     0.000,     0.000,   -13.290,   1,1, 0
85147,'1 ',1,   6,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
85148,'1 ',1,   6,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
85149,'1 ',1,   6,   1,    13.590,     0.000,     0.000,     0.000,     0.000,    -8.440,   1,1, 0
85150,'1 ',1,   6,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
85151,'1 ',1,   6,   1,    67.990,     0.000,     0.000,     0.000,     0.000,   -38.080,   1,1, 0
85152,'1 ',1,   6,   1,    93.690,     0.000,     0.000,     0.000,     0.000,   -43.530,   1,1, 0
85154,'1 ',1,   6,   1,    30.490,     0.000,     0.000,     0.000,     0.000,   -13.010,   1,1, 0
85155,'1 ',1,   6,   1,    40.790,     0.000,     0.000,     0.000,     0.000,   -20.720,   1,1, 0
85157,'1 ',1,   6,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
85158,'1 ',1,   6,   1,    23.400,     0.000,     0.000,     0.000,     0.000,   -13.100,   1,1, 0
85159,'1 ',1,   6,   1,    22.560,     0.000,     0.000,     0.000,     0.000,   -13.400,   1,1, 0
85161,'1 ',1,   6,   1,    17.120,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
85162,'1 ',1,   6,   1,    30.260,     0.000,     0.000,     0.000,     0.000,   -17.770,   1,1, 0
85163,'1 ',1,   6,   1,    24.810,     0.000,     0.000,     0.000,     0.000,   -13.980,   1,1, 0
85165,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
85166,'1 ',1,   6,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
85167,'1 ',1,   6,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
85168,'1 ',1,   6,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
85169,'1 ',1,   6,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
85170,'1 ',1,   6,   1,    34.470,     0.000,     0.000,     0.000,     0.000,    -8.620,   1,1, 0
85171,'1 ',1,   6,   1,     8.550,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
85172,'1 ',1,   6,   1,    12.820,     0.000,     0.000,     0.000,     0.000,    -5.890,   1,1, 0
85173,'1 ',1,   6,   1,    15.030,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
85174,'1 ',1,   6,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
85175,'1 ',1,   6,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
85176,'1 ',1,   6,   1,    12.960,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
85177,'1 ',1,   6,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -6.050,   1,1, 0
85178,'1 ',1,   6,   1,     4.370,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
85179,'1 ',1,   6,   1,    20.750,     0.000,     0.000,     0.000,     0.000,   -11.190,   1,1, 0
85180,'1 ',1,   6,   1,    12.100,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
85182,'1 ',1,   6,   1,    16.400,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
85183,'1 ',1,   6,   1,    27.660,     0.000,     0.000,     0.000,     0.000,   -15.430,   1,1, 0
85184,'1 ',1,   6,   1,     8.350,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
85185,'1 ',1,   6,   1,    20.700,     0.000,     0.000,     0.000,     0.000,   -12.100,   1,1, 0
85186,'1 ',1,   6,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -8.500,   1,1, 0
85188,'1 ',1,   6,   1,    23.960,     0.000,     0.000,     0.000,     0.000,   -12.740,   1,1, 0
85189,'1 ',1,   6,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
85191,'1 ',1,   6,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
85192,'1 ',1,   6,   1,     8.390,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
85193,'1 ',1,   6,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
85194,'1 ',1,   6,   1,     3.290,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
85195,'1 ',1,   6,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
85196,'1 ',1,   6,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
85197,'1 ',1,   6,   1,    23.650,     0.000,     0.000,     0.000,     0.000,    -9.310,   1,1, 0
85198,'1 ',1,   6,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
85199,'1 ',1,   6,   1,     7.940,     0.000,     0.000,     0.000,     0.000,    -3.910,   1,1, 0
85200,'1 ',1,   6,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
85201,'1 ',1,   6,   1,     4.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
85202,'1 ',1,   6,   1,     4.770,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
85203,'1 ',1,   6,   1,     5.490,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
85204,'1 ',1,   6,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
85205,'1 ',1,   6,   1,     3.010,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
85206,'1 ',1,   6,   1,     8.040,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
85207,'1 ',1,   6,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
85208,'1 ',1,   6,   1,    21.790,     0.000,     0.000,     0.000,     0.000,   -13.100,   1,1, 0
85209,'1 ',1,   6,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
85210,'1 ',1,   6,   1,    17.710,     0.000,     0.000,     0.000,     0.000,   -10.190,   1,1, 0
85211,'1 ',1,   6,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
85212,'1 ',1,   6,   1,    23.050,     0.000,     0.000,     0.000,     0.000,   -13.730,   1,1, 0
85213,'1 ',1,   6,   1,    12.120,     0.000,     0.000,     0.000,     0.000,    -6.350,   1,1, 0
85214,'1 ',1,   6,   1,    14.520,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
85215,'1 ',1,   6,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
85217,'1 ',1,   6,   1,    24.200,     0.000,     0.000,     0.000,     0.000,   -11.390,   1,1, 0
85218,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
85219,'1 ',1,   6,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
85220,'1 ',1,   6,   1,    22.140,     0.000,     0.000,     0.000,     0.000,   -13.310,   1,1, 0
85221,'1 ',1,   6,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
85222,'1 ',1,   6,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
85223,'1 ',1,   6,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
85224,'1 ',1,   6,   1,     8.690,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
85225,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.500,   1,1, 0
85226,'1 ',1,   6,   1,    19.540,     0.000,     0.000,     0.000,     0.000,   -11.240,   1,1, 0
85227,'1 ',1,   6,   1,    10.940,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
85228,'1 ',1,   6,   1,    16.990,     0.000,     0.000,     0.000,     0.000,    -8.390,   1,1, 0
85229,'1 ',1,   6,   1,     3.920,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
85230,'1 ',1,   6,   1,    36.500,     0.000,     0.000,     0.000,     0.000,   -21.230,   1,1, 0
85231,'1 ',1,   6,   1,    98.340,     0.000,     0.000,     0.000,     0.000,   -49.310,   1,1, 0
85233,'1 ',1,   6,   1,    33.610,     0.000,     0.000,     0.000,     0.000,   -17.400,   1,1, 0
85234,'1 ',1,   6,   1,     1.140,     0.000,     0.000,     0.000,     0.000,    -0.640,   1,1, 0
85235,'1 ',1,   6,   1,     2.170,     0.000,     0.000,     0.000,     0.000,    -1.180,   1,1, 0
85236,'1 ',1,   6,   1,     2.970,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
85237,'1 ',1,   6,   1,     3.190,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
85239,'1 ',1,   6,   1,    12.590,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
85240,'1 ',1,   6,   1,    11.770,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
85241,'1 ',1,   6,   1,    11.450,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
85242,'1 ',1,   6,   1,    22.000,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
85244,'1 ',1,   6,   1,   232.740,     0.000,     0.000,     0.000,     0.000,  -109.640,   1,1, 0
85245,'1 ',1,   6,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
85247,'1 ',1,   6,   1,     9.910,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
85248,'1 ',1,   6,   1,     8.340,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
85249,'1 ',1,   6,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
85250,'1 ',1,   6,   1,     2.470,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
85251,'1 ',1,   6,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
85252,'1 ',1,   6,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
85253,'1 ',1,   6,   1,    49.620,     0.000,     0.000,     0.000,     0.000,   -22.430,   1,1, 0
85255,'1 ',1,   6,   1,    55.830,     0.000,     0.000,     0.000,     0.000,   -24.740,   1,1, 0
85256,'1 ',1,   6,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
85257,'1 ',1,   6,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
85258,'1 ',1,   6,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
85259,'1 ',1,   6,   1,    10.820,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
85260,'1 ',1,   6,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
85261,'1 ',1,   6,   1,    20.820,     0.000,     0.000,     0.000,     0.000,   -11.540,   1,1, 0
85262,'1 ',1,   6,   1,    32.160,     0.000,     0.000,     0.000,     0.000,   -17.120,   1,1, 0
85263,'1 ',1,   6,   1,     6.180,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
85264,'1 ',1,   6,   1,    18.770,     0.000,     0.000,     0.000,     0.000,   -10.570,   1,1, 0
85265,'1 ',1,   6,   1,    10.630,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
85266,'1 ',1,   6,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
85267,'1 ',1,   6,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -7.500,   1,1, 0
85268,'1 ',1,   6,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
85269,'1 ',1,   6,   1,    24.030,     0.000,     0.000,     0.000,     0.000,   -14.400,   1,1, 0
85270,'1 ',1,   6,   1,    10.180,     0.000,     0.000,     0.000,     0.000,    -6.230,   1,1, 0
85271,'1 ',1,   6,   1,    10.260,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
85272,'1 ',1,   6,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
85273,'1 ',1,   6,   1,    19.570,     0.000,     0.000,     0.000,     0.000,    -9.130,   1,1, 0
85274,'1 ',1,   6,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.950,   1,1, 0
85276,'1 ',1,   6,   1,    65.400,     0.000,     0.000,     0.000,     0.000,   -30.660,   1,1, 0
85278,'1 ',1,   6,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
85279,'1 ',1,   6,   1,     1.290,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
85280,'1 ',1,   6,   1,    41.460,     0.000,     0.000,     0.000,     0.000,   -18.590,   1,1, 0
85282,'1 ',1,   6,   1,     9.050,     0.000,     0.000,     0.000,     0.000,    -4.550,   1,1, 0
85283,'1 ',1,   6,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
85284,'1 ',1,   6,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
85285,'1 ',1,   6,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
85286,'1 ',1,   6,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
85287,'1 ',1,   6,   1,    31.640,     0.000,     0.000,     0.000,     0.000,   -18.610,   1,1, 0
85289,'1 ',1,   6,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -6.540,   1,1, 0
85290,'1 ',1,   6,   1,    52.090,     0.000,     0.000,     0.000,     0.000,   -26.630,   1,1, 0
85292,'1 ',1,   6,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
85294,'1 ',1,   6,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
85295,'1 ',1,   6,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -8.360,   1,1, 0
85297,'1 ',1,   6,   1,     5.680,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
85298,'1 ',1,   6,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
85299,'1 ',1,   6,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
85300,'1 ',1,   6,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
85301,'1 ',1,   6,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
85302,'1 ',1,   6,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
85303,'1 ',1,   6,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
85305,'1 ',1,   6,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
85306,'1 ',1,   6,   1,    32.340,     0.000,     0.000,     0.000,     0.000,   -14.470,   1,1, 0
85308,'1 ',1,   6,   1,   126.960,     0.000,     0.000,     0.000,     0.000,   -66.400,   1,1, 0
85309,'1 ',1,   6,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
85310,'1 ',1,   6,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
85312,'1 ',1,   6,   1,    21.280,     0.000,     0.000,     0.000,     0.000,    -7.760,   1,1, 0
85313,'1 ',1,   6,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
85314,'1 ',1,   6,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
85315,'1 ',1,   6,   1,     7.110,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
85316,'1 ',1,   6,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
85317,'1 ',1,   6,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -5.660,   1,1, 0
85318,'1 ',1,   6,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
85319,'1 ',1,   6,   1,     2.160,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
85320,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
85321,'1 ',1,   6,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
85322,'1 ',1,   6,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
85323,'1 ',1,   6,   1,     3.120,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
85324,'1 ',1,   6,   1,     4.030,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
85325,'1 ',1,   6,   1,     3.100,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
85326,'1 ',1,   6,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -0.550,   1,1, 0
85327,'1 ',1,   6,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.430,   1,1, 0
85330,'1 ',1,   6,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
85331,'1 ',1,   6,   1,     3.860,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
85332,'1 ',1,   6,   1,    12.030,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
85335,'1 ',1,   6,   1,    20.450,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
85338,'1 ',1,   6,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
85339,'1 ',1,   6,   1,    11.730,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
85340,'1 ',1,   6,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
85341,'1 ',1,   6,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.970,   1,1, 0
85342,'1 ',1,   6,   1,     2.010,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
85344,'1 ',1,   6,   1,    13.930,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
85345,'1 ',1,   6,   1,     7.030,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
85346,'1 ',1,   6,   1,     4.920,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
85347,'1 ',1,   6,   1,     7.340,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
85348,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
85349,'1 ',1,   6,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
85351,'1 ',1,   6,   1,     5.500,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
85352,'1 ',1,   6,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
85353,'1 ',1,   6,   1,    16.640,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
85354,'1 ',1,   6,   1,    20.290,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
85355,'1 ',1,   6,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
85356,'1 ',1,   6,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -8.680,   1,1, 0
85357,'1 ',1,   6,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.950,   1,1, 0
85358,'1 ',1,   6,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
85359,'1 ',1,   6,   1,     8.000,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
85360,'1 ',1,   6,   1,    17.370,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
85361,'1 ',1,   6,   1,    11.260,     0.000,     0.000,     0.000,     0.000,    -4.820,   1,1, 0
85362,'1 ',1,   6,   1,     6.440,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
85363,'1 ',1,   6,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
85364,'1 ',1,   6,   1,    17.660,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
85365,'1 ',1,   6,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
85366,'1 ',1,   6,   1,     3.680,     0.000,     0.000,     0.000,     0.000,    -0.920,   1,1, 0
85367,'1 ',1,   6,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
85368,'1 ',1,   6,   1,    17.540,     0.000,     0.000,     0.000,     0.000,   -10.960,   1,1, 0
85369,'1 ',1,   6,   1,     1.980,     0.000,     0.000,     0.000,     0.000,    -0.960,   1,1, 0
85370,'1 ',1,   6,   1,    17.740,     0.000,     0.000,     0.000,     0.000,    -9.630,   1,1, 0
85371,'1 ',1,   6,   1,    21.420,     0.000,     0.000,     0.000,     0.000,   -12.840,   1,1, 0
85372,'1 ',1,   6,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
85373,'1 ',1,   6,   1,     2.650,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
85374,'1 ',1,   6,   1,    11.530,     0.000,     0.000,     0.000,     0.000,    -7.260,   1,1, 0
85375,'1 ',1,   6,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
85377,'1 ',1,   6,   1,    16.130,     0.000,     0.000,     0.000,     0.000,    -9.350,   1,1, 0
85378,'1 ',1,   6,   1,    32.170,     0.000,     0.000,     0.000,     0.000,    -8.040,   1,1, 0
85379,'1 ',1,   6,   1,    19.540,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,1, 0
85380,'1 ',1,   6,   1,    19.360,     0.000,     0.000,     0.000,     0.000,    -9.480,   1,1, 0
85382,'1 ',1,   6,   1,     5.420,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
85383,'1 ',1,   6,   1,     4.250,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
85385,'1 ',1,   6,   1,    39.700,     0.000,     0.000,     0.000,     0.000,   -18.990,   1,1, 0
85387,'1 ',1,   6,   1,    30.960,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
85389,'1 ',1,   6,   1,    44.770,     0.000,     0.000,     0.000,     0.000,   -21.690,   1,1, 0
85390,'1 ',1,   6,   1,    39.520,     0.000,     0.000,     0.000,     0.000,   -18.020,   1,1, 0
85392,'1 ',1,   6,   1,    27.680,     0.000,     0.000,     0.000,     0.000,   -12.170,   1,1, 0
85393,'1 ',1,   6,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
85394,'1 ',1,   6,   1,    21.860,     0.000,     0.000,     0.000,     0.000,    -5.460,   1,1, 0
85395,'1 ',1,   6,   1,    23.950,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
85396,'1 ',1,   6,   1,    22.710,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
85397,'1 ',1,   6,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
85399,'1 ',1,   6,   1,    32.120,     0.000,     0.000,     0.000,     0.000,   -14.640,   1,1, 0
85400,'1 ',1,   6,   1,    27.700,     0.000,     0.000,     0.000,     0.000,    -6.930,   1,1, 0
85401,'1 ',1,   6,   1,    29.100,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
85402,'1 ',1,   6,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.040,   1,1, 0
85403,'1 ',1,   6,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
85404,'1 ',1,   6,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
85405,'1 ',1,   6,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
85407,'1 ',1,   6,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
85408,'1 ',1,   6,   1,    15.420,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
85410,'1 ',1,   6,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
85411,'1 ',1,   6,   1,    11.440,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
85412,'1 ',1,   6,   1,    20.670,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
85413,'1 ',1,   6,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
85415,'1 ',1,   6,   1,    32.100,     0.000,     0.000,     0.000,     0.000,   -15.900,   1,1, 0
85416,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
85417,'1 ',1,   6,   1,     6.340,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
85418,'1 ',1,   6,   1,    21.710,     0.000,     0.000,     0.000,     0.000,    -5.430,   1,1, 0
85419,'1 ',1,   6,   1,     3.780,     0.000,     0.000,     0.000,     0.000,    -0.950,   1,1, 0
85420,'1 ',1,   6,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
85421,'1 ',1,   6,   1,    18.580,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
85422,'1 ',1,   6,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
85423,'1 ',1,   6,   1,    26.820,     0.000,     0.000,     0.000,     0.000,   -14.610,   1,1, 0
85424,'1 ',1,   6,   1,    16.140,     0.000,     0.000,     0.000,     0.000,    -9.680,   1,1, 0
85425,'1 ',1,   6,   1,    18.550,     0.000,     0.000,     0.000,     0.000,   -10.270,   1,1, 0
85426,'1 ',1,   6,   1,    14.930,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
85427,'1 ',1,   6,   1,     6.390,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
85428,'1 ',1,   6,   1,    21.100,     0.000,     0.000,     0.000,     0.000,   -12.660,   1,1, 0
85429,'1 ',1,   6,   1,    15.720,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,1, 0
85430,'1 ',1,   6,   1,    30.220,     0.000,     0.000,     0.000,     0.000,   -13.240,   1,1, 0
85431,'1 ',1,   6,   1,     7.150,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
85432,'1 ',1,   6,   1,     8.470,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
85433,'1 ',1,   6,   1,     4.070,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
85434,'1 ',1,   6,   1,    13.340,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
85435,'1 ',1,   6,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
85436,'1 ',1,   6,   1,    10.480,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
85437,'1 ',1,   6,   1,    10.690,     0.000,     0.000,     0.000,     0.000,    -5.340,   1,1, 0
85438,'1 ',1,   6,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
85439,'1 ',1,   6,   1,    13.020,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
85441,'1 ',1,   6,   1,    26.410,     0.000,     0.000,     0.000,     0.000,   -15.870,   1,1, 0
85442,'1 ',1,   6,   1,     1.520,     0.000,     0.000,     0.000,     0.000,    -0.770,   1,1, 0
85443,'1 ',1,   6,   1,    21.320,     0.000,     0.000,     0.000,     0.000,   -11.020,   1,1, 0
85444,'1 ',1,   6,   1,    17.450,     0.000,     0.000,     0.000,     0.000,    -7.380,   1,1, 0
85445,'1 ',1,   6,   1,    13.690,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
85446,'1 ',1,   6,   1,     9.850,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
85447,'1 ',1,   6,   1,    17.860,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
85448,'1 ',1,   6,   1,    15.880,     0.000,     0.000,     0.000,     0.000,    -8.080,   1,1, 0
85449,'1 ',1,   6,   1,    18.840,     0.000,     0.000,     0.000,     0.000,    -9.820,   1,1, 0
85450,'1 ',1,   6,   1,    68.550,     0.000,     0.000,     0.000,     0.000,   -35.110,   1,1, 0
85452,'1 ',1,   6,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
85453,'1 ',1,   6,   1,    24.760,     0.000,     0.000,     0.000,     0.000,   -13.220,   1,1, 0
85455,'1 ',1,   6,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.880,   1,1, 0
85456,'1 ',1,   6,   1,     6.650,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
85457,'1 ',1,   6,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -5.910,   1,1, 0
85458,'1 ',1,   6,   1,     6.100,     0.000,     0.000,     0.000,     0.000,    -3.630,   1,1, 0
85459,'1 ',1,   6,   1,     6.170,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
85460,'1 ',1,   6,   1,    13.460,     0.000,     0.000,     0.000,     0.000,    -8.150,   1,1, 0
85461,'1 ',1,   6,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
85462,'1 ',1,   6,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.140,   1,1, 0
85463,'1 ',1,   6,   1,     5.010,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
85464,'1 ',1,   6,   1,     4.540,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
85465,'1 ',1,   6,   1,    10.330,     0.000,     0.000,     0.000,     0.000,    -6.220,   1,1, 0
85466,'1 ',1,   6,   1,     7.580,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
85467,'1 ',1,   6,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
85469,'1 ',1,   6,   1,    32.070,     0.000,     0.000,     0.000,     0.000,   -18.520,   1,1, 0
85470,'1 ',1,   6,   1,    25.600,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
85471,'1 ',1,   6,   1,    13.600,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
85472,'1 ',1,   6,   1,     9.330,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
85473,'1 ',1,   6,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
85474,'1 ',1,   6,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
85476,'1 ',1,   6,   1,    23.900,     0.000,     0.000,     0.000,     0.000,   -12.500,   1,1, 0
85477,'1 ',1,   6,   1,    17.210,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
85478,'1 ',1,   6,   1,    20.680,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
85479,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
85480,'1 ',1,   6,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -5.240,   1,1, 0
85481,'1 ',1,   6,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
85482,'1 ',1,   6,   1,    24.100,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
85483,'1 ',1,   6,   1,    24.850,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
85484,'1 ',1,   6,   1,     3.740,     0.000,     0.000,     0.000,     0.000,    -2.010,   1,1, 0
85485,'1 ',1,   6,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
85487,'1 ',1,   6,   1,    14.130,     0.000,     0.000,     0.000,     0.000,    -8.350,   1,1, 0
85488,'1 ',1,   6,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
85489,'1 ',1,   6,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
85490,'1 ',1,   6,   1,    30.840,     0.000,     0.000,     0.000,     0.000,   -18.160,   1,1, 0
85491,'1 ',1,   6,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
85492,'1 ',1,   6,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -8.420,   1,1, 0
85493,'1 ',1,   6,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
85494,'1 ',1,   6,   1,    21.350,     0.000,     0.000,     0.000,     0.000,   -11.910,   1,1, 0
85495,'1 ',1,   6,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
85496,'1 ',1,   6,   1,     6.350,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
85497,'1 ',1,   6,   1,    30.010,     0.000,     0.000,     0.000,     0.000,   -17.370,   1,1, 0
85498,'1 ',1,   6,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
85499,'1 ',1,   6,   1,     9.570,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
85500,'1 ',1,   6,   1,     8.290,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
85501,'1 ',1,   6,   1,     5.710,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
85502,'1 ',1,   6,   1,    12.720,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
85503,'1 ',1,   6,   1,    25.210,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
85504,'1 ',1,   6,   1,    12.530,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
85505,'1 ',1,   6,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
85506,'1 ',1,   6,   1,     8.650,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
85507,'1 ',1,   6,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
85508,'1 ',1,   6,   1,     7.860,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
85509,'1 ',1,   6,   1,    16.650,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
85510,'1 ',1,   6,   1,    24.400,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
85511,'1 ',1,   6,   1,    32.920,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
85512,'1 ',1,   6,   1,    32.770,     0.000,     0.000,     0.000,     0.000,    -8.190,   1,1, 0
85513,'1 ',1,   6,   1,    13.780,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
85514,'1 ',1,   6,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
85515,'1 ',1,   6,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
85516,'1 ',1,   6,   1,     6.260,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
85517,'1 ',1,   6,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
85518,'1 ',1,   6,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
85519,'1 ',1,   6,   1,    21.600,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
85520,'1 ',1,   6,   1,    10.140,     0.000,     0.000,     0.000,     0.000,    -2.540,   1,1, 0
85521,'1 ',1,   6,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -2.130,   1,1, 0
85522,'1 ',1,   6,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
85523,'1 ',1,   6,   1,     4.260,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
85524,'1 ',1,   6,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -1.170,   1,1, 0
85525,'1 ',1,   6,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
85526,'1 ',1,   6,   1,    10.600,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
85527,'1 ',1,   6,   1,    20.490,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
85528,'1 ',1,   6,   1,    10.580,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
85529,'1 ',1,   6,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
85530,'1 ',1,   6,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
85531,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
85532,'1 ',1,   6,   1,     9.800,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
85533,'1 ',1,   6,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -2.360,   1,1, 0
85534,'1 ',1,   6,   1,    14.870,     0.000,     0.000,     0.000,     0.000,    -3.720,   1,1, 0
85535,'1 ',1,   6,   1,     7.590,     0.000,     0.000,     0.000,     0.000,    -1.900,   1,1, 0
85536,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -1.800,   1,1, 0
85537,'1 ',1,   6,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
85538,'1 ',1,   6,   1,    10.060,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
85539,'1 ',1,   6,   1,    13.820,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
85540,'1 ',1,   6,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
85541,'1 ',1,   6,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
85542,'1 ',1,   6,   1,    17.600,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
85543,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
85544,'1 ',1,   6,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -1.540,   1,1, 0
85545,'1 ',1,   6,   1,     6.320,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
85546,'1 ',1,   6,   1,     5.190,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
85547,'1 ',1,   6,   1,    16.380,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
85548,'1 ',1,   6,   1,     8.380,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
85549,'1 ',1,   6,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
85550,'1 ',1,   6,   1,    10.570,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
85551,'1 ',1,   6,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
85552,'1 ',1,   6,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
85553,'1 ',1,   6,   1,    12.320,     0.000,     0.000,     0.000,     0.000,    -3.080,   1,1, 0
85554,'1 ',1,   6,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
85555,'1 ',1,   6,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
85557,'1 ',1,   6,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -1.400,   1,1, 0
85558,'1 ',1,   6,   1,    15.560,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
85561,'1 ',1,   6,   1,    18.410,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
85562,'1 ',1,   6,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
85563,'1 ',1,   6,   1,     8.970,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
85564,'1 ',1,   6,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
85565,'1 ',1,   6,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
85566,'1 ',1,   6,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
85567,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -1.490,   1,1, 0
85568,'1 ',1,   6,   1,     5.410,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
85569,'1 ',1,   6,   1,     4.020,     0.000,     0.000,     0.000,     0.000,    -1.000,   1,1, 0
85570,'1 ',1,   6,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
85571,'1 ',1,   6,   1,    12.420,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
85572,'1 ',1,   6,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -2.110,   1,1, 0
85573,'1 ',1,   6,   1,    10.810,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
85574,'1 ',1,   6,   1,    10.030,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
85575,'1 ',1,   6,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
85576,'1 ',1,   6,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
85577,'1 ',1,   6,   1,     9.140,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
85578,'1 ',1,   6,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -8.590,   1,1, 0
85579,'1 ',1,   6,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
85580,'1 ',1,   6,   1,    28.950,     0.000,     0.000,     0.000,     0.000,   -13.370,   1,1, 0
85582,'1 ',1,   6,   1,    20.060,     0.000,     0.000,     0.000,     0.000,   -11.180,   1,1, 0
85583,'1 ',1,   6,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
85584,'1 ',1,   6,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
85585,'1 ',1,   6,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
85586,'1 ',1,   6,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
85587,'1 ',1,   6,   1,     9.610,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
85588,'1 ',1,   6,   1,     6.700,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
85589,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
85590,'1 ',1,   6,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
85591,'1 ',1,   6,   1,     7.620,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
85592,'1 ',1,   6,   1,     6.500,     0.000,     0.000,     0.000,     0.000,    -1.620,   1,1, 0
85593,'1 ',1,   6,   1,     6.210,     0.000,     0.000,     0.000,     0.000,    -1.550,   1,1, 0
85594,'1 ',1,   6,   1,    11.310,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
85595,'1 ',1,   6,   1,     8.120,     0.000,     0.000,     0.000,     0.000,    -2.030,   1,1, 0
85596,'1 ',1,   6,   1,    10.050,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
85598,'1 ',1,   6,   1,    12.490,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
85601,'1 ',1,   6,   1,    17.560,     0.000,     0.000,     0.000,     0.000,   -10.240,   1,1, 0
85602,'1 ',1,   6,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
85603,'1 ',1,   6,   1,    64.780,     0.000,     0.000,     0.000,     0.000,   -36.360,   1,1, 0
85606,'1 ',1,   6,   1,    20.890,     0.000,     0.000,     0.000,     0.000,   -10.860,   1,1, 0
85607,'1 ',1,   6,   1,   313.790,     0.000,     0.000,     0.000,     0.000,  -141.430,   1,1, 0
85609,'1 ',1,   6,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
85610,'1 ',1,   6,   1,    10.250,     0.000,     0.000,     0.000,     0.000,    -6.130,   1,1, 0
85612,'1 ',1,   6,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
85613,'1 ',1,   6,   1,    12.880,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
85614,'1 ',1,   6,   1,    92.370,     0.000,     0.000,     0.000,     0.000,   -23.090,   1,1, 0
85616,'1 ',1,   6,   1,     5.210,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
85617,'1 ',1,   6,   1,    29.230,     0.000,     0.000,     0.000,     0.000,   -13.660,   1,1, 0
85618,'1 ',1,   6,   1,    19.710,     0.000,     0.000,     0.000,     0.000,   -11.320,   1,1, 0
85619,'1 ',1,   6,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -8.070,   1,1, 0
85620,'1 ',1,   6,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
85621,'1 ',1,   6,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
85624,'1 ',1,   6,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
85625,'1 ',1,   6,   1,    19.660,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
85626,'1 ',1,   6,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
85627,'1 ',1,   6,   1,    11.640,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
85628,'1 ',1,   6,   1,    82.640,     0.000,     0.000,     0.000,     0.000,   -44.480,   1,1, 0
85630,'1 ',1,   6,   1,    20.090,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
85631,'1 ',1,   6,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
85632,'1 ',1,   6,   1,    10.920,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
85633,'1 ',1,   6,   1,    17.480,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
85634,'1 ',1,   6,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
85635,'1 ',1,   6,   1,    21.880,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
85636,'1 ',1,   6,   1,    10.090,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
85637,'1 ',1,   6,   1,    32.410,     0.000,     0.000,     0.000,     0.000,   -15.000,   1,1, 0
85639,'1 ',1,   6,   1,    13.950,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
85640,'1 ',1,   6,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
85641,'1 ',1,   6,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
85642,'1 ',1,   6,   1,     8.190,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
85643,'1 ',1,   6,   1,    10.970,     0.000,     0.000,     0.000,     0.000,    -5.370,   1,1, 0
85644,'1 ',1,   6,   1,    26.780,     0.000,     0.000,     0.000,     0.000,   -11.870,   1,1, 0
85645,'1 ',1,   6,   1,     7.830,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
85646,'1 ',1,   6,   1,    17.400,     0.000,     0.000,     0.000,     0.000,   -10.780,   1,1, 0
85647,'1 ',1,   6,   1,    11.330,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
85648,'1 ',1,   6,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
85649,'1 ',1,   6,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -6.400,   1,1, 0
85650,'1 ',1,   6,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
85651,'1 ',1,   6,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
85652,'1 ',1,   6,   1,     4.810,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
85653,'1 ',1,   6,   1,     2.420,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
85654,'1 ',1,   6,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
85655,'1 ',1,   6,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
85656,'1 ',1,   6,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
85657,'1 ',1,   6,   1,    20.210,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
85658,'1 ',1,   6,   1,    24.940,     0.000,     0.000,     0.000,     0.000,   -13.020,   1,1, 0
85659,'1 ',1,   6,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -5.640,   1,1, 0
85660,'1 ',1,   6,   1,    15.970,     0.000,     0.000,     0.000,     0.000,    -8.140,   1,1, 0
85661,'1 ',1,   6,   1,    15.570,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
85662,'1 ',1,   6,   1,    14.170,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
85663,'1 ',1,   6,   1,     7.540,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
85665,'1 ',1,   6,   1,    26.160,     0.000,     0.000,     0.000,     0.000,   -12.560,   1,1, 0
85666,'1 ',1,   6,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.640,   1,1, 0
85667,'1 ',1,   6,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
85669,'1 ',1,   6,   1,    38.760,     0.000,     0.000,     0.000,     0.000,   -21.470,   1,1, 0
85671,'1 ',1,   6,   1,    18.820,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
85672,'1 ',1,   6,   1,    11.050,     0.000,     0.000,     0.000,     0.000,    -5.320,   1,1, 0
85673,'1 ',1,   6,   1,    21.210,     0.000,     0.000,     0.000,     0.000,    -9.500,   1,1, 0
85674,'1 ',1,   6,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
85675,'1 ',1,   6,   1,     3.320,     0.000,     0.000,     0.000,     0.000,    -2.090,   1,1, 0
85676,'1 ',1,   6,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
85677,'1 ',1,   6,   1,     2.380,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
85678,'1 ',1,   6,   1,     2.940,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
85679,'1 ',1,   6,   1,     5.310,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
85680,'1 ',1,   6,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -7.970,   1,1, 0
85681,'1 ',1,   6,   1,    18.790,     0.000,     0.000,     0.000,     0.000,    -9.320,   1,1, 0
85682,'1 ',1,   6,   1,    16.100,     0.000,     0.000,     0.000,     0.000,    -9.230,   1,1, 0
85683,'1 ',1,   6,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.960,   1,1, 0
85684,'1 ',1,   6,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
85685,'1 ',1,   6,   1,     6.780,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
85686,'1 ',1,   6,   1,    18.870,     0.000,     0.000,     0.000,     0.000,   -10.280,   1,1, 0
85687,'1 ',1,   6,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
85689,'1 ',1,   6,   1,    10.800,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
85691,'1 ',1,   6,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
85692,'1 ',1,   6,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
85693,'1 ',1,   6,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
85694,'1 ',1,   6,   1,     5.780,     0.000,     0.000,     0.000,     0.000,    -3.450,   1,1, 0
85695,'1 ',1,   6,   1,    15.940,     0.000,     0.000,     0.000,     0.000,    -8.400,   1,1, 0
85696,'1 ',1,   6,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
85698,'1 ',1,   6,   1,    21.480,     0.000,     0.000,     0.000,     0.000,   -11.470,   1,1, 0
85699,'1 ',1,   6,   1,    88.590,     0.000,     0.000,     0.000,     0.000,   -52.510,   1,1, 0
85703,'1 ',1,   6,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -9.750,   1,1, 0
85705,'1 ',1,   6,   1,    22.200,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,1, 0
85706,'1 ',1,   6,   1,    13.450,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
85707,'1 ',1,   6,   1,    78.890,     0.000,     0.000,     0.000,     0.000,   -45.530,   1,1, 0
85709,'1 ',1,   6,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
85711,'1 ',1,   6,   1,    10.400,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
85712,'1 ',1,   6,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
85713,'1 ',1,   6,   1,    17.550,     0.000,     0.000,     0.000,     0.000,   -11.170,   1,1, 0
85714,'1 ',1,   6,   1,    29.640,     0.000,     0.000,     0.000,     0.000,   -17.060,   1,1, 0
85715,'1 ',1,   6,   1,    33.270,     0.000,     0.000,     0.000,     0.000,    -8.320,   1,1, 0
85716,'1 ',1,   6,   1,    15.740,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
85717,'1 ',1,   6,   1,    28.220,     0.000,     0.000,     0.000,     0.000,   -16.800,   1,1, 0
85718,'1 ',1,   6,   1,     7.230,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
85719,'1 ',1,   6,   1,    16.310,     0.000,     0.000,     0.000,     0.000,   -10.020,   1,1, 0
85720,'1 ',1,   6,   1,    31.860,     0.000,     0.000,     0.000,     0.000,   -17.840,   1,1, 0
85721,'1 ',1,   6,   1,    21.990,     0.000,     0.000,     0.000,     0.000,   -11.610,   1,1, 0
85722,'1 ',1,   6,   1,    47.940,     0.000,     0.000,     0.000,     0.000,   -25.010,   1,1, 0
85724,'1 ',1,   6,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -5.110,   1,1, 0
85725,'1 ',1,   6,   1,    27.070,     0.000,     0.000,     0.000,     0.000,   -11.270,   1,1, 0
85727,'1 ',1,   6,   1,    35.630,     0.000,     0.000,     0.000,     0.000,   -16.740,   1,1, 0
85728,'1 ',1,   6,   1,    32.020,     0.000,     0.000,     0.000,     0.000,   -18.290,   1,1, 0
85730,'1 ',1,   6,   1,    36.990,     0.000,     0.000,     0.000,     0.000,   -17.120,   1,1, 0
85731,'1 ',1,   6,   1,    11.220,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
85732,'1 ',1,   6,   1,    25.920,     0.000,     0.000,     0.000,     0.000,   -15.590,   1,1, 0
85733,'1 ',1,   6,   1,    13.770,     0.000,     0.000,     0.000,     0.000,    -8.230,   1,1, 0
85734,'1 ',1,   6,   1,    29.970,     0.000,     0.000,     0.000,     0.000,   -17.620,   1,1, 0
85735,'1 ',1,   6,   1,    20.360,     0.000,     0.000,     0.000,     0.000,   -12.870,   1,1, 0
85736,'1 ',1,   6,   1,    17.450,     0.000,     0.000,     0.000,     0.000,    -8.490,   1,1, 0
85737,'1 ',1,   6,   1,    15.190,     0.000,     0.000,     0.000,     0.000,    -7.770,   1,1, 0
85738,'1 ',1,   6,   1,    31.830,     0.000,     0.000,     0.000,     0.000,   -15.200,   1,1, 0
85739,'1 ',1,   6,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
85740,'1 ',1,   6,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -7.870,   1,1, 0
85741,'1 ',1,   6,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
85742,'1 ',1,   6,   1,    18.900,     0.000,     0.000,     0.000,     0.000,    -9.600,   1,1, 0
85743,'1 ',1,   6,   1,    32.650,     0.000,     0.000,     0.000,     0.000,   -16.400,   1,1, 0
85745,'1 ',1,   6,   1,    10.390,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
85746,'1 ',1,   6,   1,     8.860,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
85747,'1 ',1,   6,   1,    25.260,     0.000,     0.000,     0.000,     0.000,   -15.380,   1,1, 0
85748,'1 ',1,   6,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
85749,'1 ',1,   6,   1,     0.610,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
85750,'1 ',1,   6,   1,    10.350,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
85752,'1 ',1,   6,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
85753,'1 ',1,   6,   1,    16.330,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
85754,'1 ',1,   6,   1,     4.980,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
85755,'1 ',1,   6,   1,     9.530,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
85756,'1 ',1,   6,   1,    28.930,     0.000,     0.000,     0.000,     0.000,   -14.620,   1,1, 0
85757,'1 ',1,   6,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
85758,'1 ',1,   6,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -4.960,   1,1, 0
85761,'1 ',1,   6,   1,    25.710,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
85762,'1 ',1,   6,   1,    43.490,     0.000,     0.000,     0.000,     0.000,   -22.740,   1,1, 0
85764,'1 ',1,   6,   1,    14.740,     0.000,     0.000,     0.000,     0.000,    -7.960,   1,1, 0
85766,'1 ',1,   6,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
85767,'1 ',1,   6,   1,    13.760,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
85768,'1 ',1,   6,   1,     4.490,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
85769,'1 ',1,   6,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
85770,'1 ',1,   6,   1,     7.660,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
85771,'1 ',1,   6,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
85772,'1 ',1,   6,   1,    21.610,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
85773,'1 ',1,   6,   1,    11.930,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
85774,'1 ',1,   6,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -7.240,   1,1, 0
85775,'1 ',1,   6,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
85776,'1 ',1,   6,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
85778,'1 ',1,   6,   1,    23.670,     0.000,     0.000,     0.000,     0.000,   -11.260,   1,1, 0
85779,'1 ',1,   6,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.390,   1,1, 0
85780,'1 ',1,   6,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
85781,'1 ',1,   6,   1,     9.320,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
85782,'1 ',1,   6,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -3.070,   1,1, 0
85783,'1 ',1,   6,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
85784,'1 ',1,   6,   1,     5.250,     0.000,     0.000,     0.000,     0.000,    -2.630,   1,1, 0
85785,'1 ',1,   6,   1,    14.290,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
85786,'1 ',1,   6,   1,    14.990,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
85787,'1 ',1,   6,   1,     5.370,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
85788,'1 ',1,   6,   1,     5.400,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
85789,'1 ',1,   6,   1,     9.500,     0.000,     0.000,     0.000,     0.000,    -2.380,   1,1, 0
85790,'1 ',1,   6,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
85791,'1 ',1,   6,   1,     9.210,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
85792,'1 ',1,   6,   1,     8.710,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
85793,'1 ',1,   6,   1,    23.180,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
85794,'1 ',1,   6,   1,     8.220,     0.000,     0.000,     0.000,     0.000,    -3.930,   1,1, 0
85795,'1 ',1,   6,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
85796,'1 ',1,   6,   1,     7.460,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
85797,'1 ',1,   6,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
85798,'1 ',1,   6,   1,    46.600,     0.000,     0.000,     0.000,     0.000,   -22.910,   1,1, 0
85800,'1 ',1,   6,   1,     7.950,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
85801,'1 ',1,   6,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
85802,'1 ',1,   6,   1,     7.440,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
85803,'1 ',1,   6,   1,    13.560,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
85804,'1 ',1,   6,   1,    11.790,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
85805,'1 ',1,   6,   1,     9.340,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
85806,'1 ',1,   6,   1,     9.670,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
85807,'1 ',1,   6,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
85808,'1 ',1,   6,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
85809,'1 ',1,   6,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -0.590,   1,1, 0
85810,'1 ',1,   6,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
85811,'1 ',1,   6,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -1.810,   1,1, 0
85812,'1 ',1,   6,   1,     5.320,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
85813,'1 ',1,   6,   1,     5.200,     0.000,     0.000,     0.000,     0.000,    -1.300,   1,1, 0
85814,'1 ',1,   6,   1,     7.910,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
85815,'1 ',1,   6,   1,     2.780,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
85816,'1 ',1,   6,   1,     6.270,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
85817,'1 ',1,   6,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
85818,'1 ',1,   6,   1,    11.700,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
85819,'1 ',1,   6,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -1.510,   1,1, 0
85820,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -1.890,   1,1, 0
85821,'1 ',1,   6,   1,    17.050,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
85822,'1 ',1,   6,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -3.460,   1,1, 0
85823,'1 ',1,   6,   1,    18.260,     0.000,     0.000,     0.000,     0.000,    -4.560,   1,1, 0
85824,'1 ',1,   6,   1,    18.300,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
85825,'1 ',1,   6,   1,    12.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
85826,'1 ',1,   6,   1,    15.050,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
85827,'1 ',1,   6,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
85828,'1 ',1,   6,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
85829,'1 ',1,   6,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -1.380,   1,1, 0
85830,'1 ',1,   6,   1,     9.540,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
85831,'1 ',1,   6,   1,    10.340,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
85832,'1 ',1,   6,   1,    15.510,     0.000,     0.000,     0.000,     0.000,    -8.640,   1,1, 0
85833,'1 ',1,   6,   1,    67.690,     0.000,     0.000,     0.000,     0.000,   -33.440,   1,1, 0
85835,'1 ',1,   6,   1,     7.070,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
85836,'1 ',1,   6,   1,     1.890,     0.000,     0.000,     0.000,     0.000,    -1.120,   1,1, 0
85837,'1 ',1,   6,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
85838,'1 ',1,   6,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
85839,'1 ',1,   6,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
85840,'1 ',1,   6,   1,     6.160,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
85841,'1 ',1,   6,   1,     5.860,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
85842,'1 ',1,   6,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
85844,'1 ',1,   6,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
85845,'1 ',1,   6,   1,    23.980,     0.000,     0.000,     0.000,     0.000,   -13.850,   1,1, 0
85846,'1 ',1,   6,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -3.810,   1,1, 0
85847,'1 ',1,   6,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -5.120,   1,1, 0
85848,'1 ',1,   6,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
85849,'1 ',1,   6,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
85850,'1 ',1,   6,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
85851,'1 ',1,   6,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -1.960,   1,1, 0
85852,'1 ',1,   6,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
85853,'1 ',1,   6,   1,     5.740,     0.000,     0.000,     0.000,     0.000,    -3.420,   1,1, 0
85854,'1 ',1,   6,   1,     3.220,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
85855,'1 ',1,   6,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
85856,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
85857,'1 ',1,   6,   1,     9.650,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
85858,'1 ',1,   6,   1,    16.020,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
85859,'1 ',1,   6,   1,    12.540,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
85860,'1 ',1,   6,   1,     6.800,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
85861,'1 ',1,   6,   1,     6.050,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
85862,'1 ',1,   6,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
85863,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
85864,'1 ',1,   6,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
85866,'1 ',1,   6,   1,    16.520,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
85867,'1 ',1,   6,   1,    13.660,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
85868,'1 ',1,   6,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
85869,'1 ',1,   6,   1,    14.400,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
85870,'1 ',1,   6,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
85871,'1 ',1,   6,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
85872,'1 ',1,   6,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
85873,'1 ',1,   6,   1,     8.110,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
85874,'1 ',1,   6,   1,     7.430,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
85875,'1 ',1,   6,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
85876,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
85877,'1 ',1,   6,   1,     8.440,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
85878,'1 ',1,   6,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -1.860,   1,1, 0
85879,'1 ',1,   6,   1,    16.070,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
85880,'1 ',1,   6,   1,     4.620,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
85881,'1 ',1,   6,   1,    17.440,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
85882,'1 ',1,   6,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
85883,'1 ',1,   6,   1,    18.490,     0.000,     0.000,     0.000,     0.000,    -9.690,   1,1, 0
85884,'1 ',1,   6,   1,     7.790,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
85885,'1 ',1,   6,   1,     6.060,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
85886,'1 ',1,   6,   1,    11.870,     0.000,     0.000,     0.000,     0.000,    -7.190,   1,1, 0
85887,'1 ',1,   6,   1,   147.380,     0.000,     0.000,     0.000,     0.000,   -59.750,   1,1, 0
85889,'1 ',1,   6,   1,    27.650,     0.000,     0.000,     0.000,     0.000,   -14.860,   1,1, 0
85890,'1 ',1,   6,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
85892,'1 ',1,   6,   1,    21.940,     0.000,     0.000,     0.000,     0.000,   -12.090,   1,1, 0
85893,'1 ',1,   6,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
85894,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.640,   1,1, 0
85895,'1 ',1,   6,   1,    22.140,     0.000,     0.000,     0.000,     0.000,   -11.890,   1,1, 0
85896,'1 ',1,   6,   1,    10.720,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
85897,'1 ',1,   6,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
85898,'1 ',1,   6,   1,    32.050,     0.000,     0.000,     0.000,     0.000,   -12.260,   1,1, 0
85899,'1 ',1,   6,   1,    33.380,     0.000,     0.000,     0.000,     0.000,   -14.200,   1,1, 0
85900,'1 ',1,   6,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
85901,'1 ',1,   6,   1,     8.490,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
85902,'1 ',1,   6,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -3.050,   1,1, 0
85903,'1 ',1,   6,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -6.290,   1,1, 0
85904,'1 ',1,   6,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
85905,'1 ',1,   6,   1,    39.110,     0.000,     0.000,     0.000,     0.000,   -20.840,   1,1, 0
85907,'1 ',1,   6,   1,     4.530,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
85908,'1 ',1,   6,   1,    26.300,     0.000,     0.000,     0.000,     0.000,   -13.600,   1,1, 0
85909,'1 ',1,   6,   1,    13.290,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
85910,'1 ',1,   6,   1,    12.890,     0.000,     0.000,     0.000,     0.000,    -7.490,   1,1, 0
85911,'1 ',1,   6,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
85912,'1 ',1,   6,   1,     8.800,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
85913,'1 ',1,   6,   1,    13.740,     0.000,     0.000,     0.000,     0.000,    -8.630,   1,1, 0
85914,'1 ',1,   6,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
85915,'1 ',1,   6,   1,     9.040,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
85916,'1 ',1,   6,   1,    25.400,     0.000,     0.000,     0.000,     0.000,   -12.620,   1,1, 0
85917,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
85918,'1 ',1,   6,   1,    16.930,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
85919,'1 ',1,   6,   1,    24.910,     0.000,     0.000,     0.000,     0.000,    -9.750,   1,1, 0
85920,'1 ',1,   6,   1,     2.460,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
85921,'1 ',1,   6,   1,    25.990,     0.000,     0.000,     0.000,     0.000,   -12.450,   1,1, 0
85922,'1 ',1,   6,   1,    13.790,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
85923,'1 ',1,   6,   1,     9.830,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
85924,'1 ',1,   6,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
85925,'1 ',1,   6,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
85926,'1 ',1,   6,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
85927,'1 ',1,   6,   1,    23.510,     0.000,     0.000,     0.000,     0.000,   -13.230,   1,1, 0
85928,'1 ',1,   6,   1,     6.830,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
85929,'1 ',1,   6,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
85931,'1 ',1,   6,   1,    23.650,     0.000,     0.000,     0.000,     0.000,   -13.220,   1,1, 0
85932,'1 ',1,   6,   1,     6.360,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
85936,'1 ',1,   6,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
85937,'1 ',1,   6,   1,     3.440,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
85938,'1 ',1,   6,   1,     4.420,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
85939,'1 ',1,   6,   1,     8.790,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
85940,'1 ',1,   6,   1,     8.940,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
85942,'1 ',1,   6,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
85943,'1 ',1,   6,   1,     3.410,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
85944,'1 ',1,   6,   1,     3.240,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
85945,'1 ',1,   6,   1,     3.520,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
85946,'1 ',1,   6,   1,    10.640,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
85947,'1 ',1,   6,   1,    15.660,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
85948,'1 ',1,   6,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
85949,'1 ',1,   6,   1,    13.480,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
85950,'1 ',1,   6,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
85951,'1 ',1,   6,   1,     3.610,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
85953,'1 ',1,   6,   1,    28.080,     0.000,     0.000,     0.000,     0.000,   -15.590,   1,1, 0
85954,'1 ',1,   6,   1,    18.560,     0.000,     0.000,     0.000,     0.000,   -11.910,   1,1, 0
85955,'1 ',1,   6,   1,     6.840,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
85956,'1 ',1,   6,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
85957,'1 ',1,   6,   1,    17.200,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
85958,'1 ',1,   6,   1,    35.090,     0.000,     0.000,     0.000,     0.000,   -14.700,   1,1, 0
85959,'1 ',1,   6,   1,    18.690,     0.000,     0.000,     0.000,     0.000,    -9.780,   1,1, 0
85960,'1 ',1,   6,   1,    15.610,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
85961,'1 ',1,   6,   1,     9.480,     0.000,     0.000,     0.000,     0.000,    -5.810,   1,1, 0
85962,'1 ',1,   6,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
85963,'1 ',1,   6,   1,    25.290,     0.000,     0.000,     0.000,     0.000,   -11.530,   1,1, 0
85964,'1 ',1,   6,   1,    80.640,     0.000,     0.000,     0.000,     0.000,   -43.830,   1,1, 0
85965,'1 ',1,   6,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
85966,'1 ',1,   6,   1,   199.580,     0.000,     0.000,     0.000,     0.000,   -93.560,   1,1, 0
85968,'1 ',1,   6,   1,    11.490,     0.000,     0.000,     0.000,     0.000,    -6.610,   1,1, 0
85969,'1 ',1,   6,   1,     3.530,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
85970,'1 ',1,   6,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
85971,'1 ',1,   6,   1,     6.450,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
85973,'1 ',1,   6,   1,    19.380,     0.000,     0.000,     0.000,     0.000,    -6.730,   1,1, 0
85974,'1 ',1,   6,   1,    12.680,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
85975,'1 ',1,   6,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
85976,'1 ',1,   6,   1,     8.910,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
85977,'1 ',1,   6,   1,     5.970,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
85978,'1 ',1,   6,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
85981,'1 ',1,   6,   1,    31.990,     0.000,     0.000,     0.000,     0.000,   -16.980,   1,1, 0
85982,'1 ',1,   6,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -7.320,   1,1, 0
85983,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
85985,'1 ',1,   6,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
85986,'1 ',1,   6,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
85987,'1 ',1,   6,   1,    26.690,     0.000,     0.000,     0.000,     0.000,    -6.670,   1,1, 0
85988,'1 ',1,   6,   1,    15.390,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
85989,'1 ',1,   6,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
85990,'1 ',1,   6,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
85991,'1 ',1,   6,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
85992,'1 ',1,   6,   1,    14.450,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
85993,'1 ',1,   6,   1,    32.630,     0.000,     0.000,     0.000,     0.000,   -20.290,   1,1, 0
85994,'1 ',1,   6,   1,     8.480,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
85995,'1 ',1,   6,   1,    22.750,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
85996,'1 ',1,   6,   1,    19.550,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
85997,'1 ',1,   6,   1,     4.060,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
85998,'1 ',1,   6,   1,     8.750,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
86000,'1 ',1,   6,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
86002,'1 ',1,   6,   1,    16.060,     0.000,     0.000,     0.000,     0.000,    -7.540,   1,1, 0
86003,'1 ',1,   6,   1,     5.270,     0.000,     0.000,     0.000,     0.000,    -3.290,   1,1, 0
86004,'1 ',1,   6,   1,    12.290,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
86005,'1 ',1,   6,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
86006,'1 ',1,   6,   1,     8.010,     0.000,     0.000,     0.000,     0.000,    -4.720,   1,1, 0
86007,'1 ',1,   6,   1,    35.120,     0.000,     0.000,     0.000,     0.000,   -19.960,   1,1, 0
86008,'1 ',1,   6,   1,    11.940,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
86009,'1 ',1,   6,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
86010,'1 ',1,   6,   1,     8.090,     0.000,     0.000,     0.000,     0.000,    -4.470,   1,1, 0
86011,'1 ',1,   6,   1,    12.380,     0.000,     0.000,     0.000,     0.000,    -6.330,   1,1, 0
86013,'1 ',1,   6,   1,    27.920,     0.000,     0.000,     0.000,     0.000,   -13.930,   1,1, 0
86014,'1 ',1,   6,   1,    32.600,     0.000,     0.000,     0.000,     0.000,   -16.940,   1,1, 0
86015,'1 ',1,   6,   1,    10.880,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
86016,'1 ',1,   6,   1,    18.750,     0.000,     0.000,     0.000,     0.000,   -11.860,   1,1, 0
86017,'1 ',1,   6,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -9.610,   1,1, 0
86018,'1 ',1,   6,   1,     4.120,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
86020,'1 ',1,   6,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
86021,'1 ',1,   6,   1,     6.730,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
86022,'1 ',1,   6,   1,    21.090,     0.000,     0.000,     0.000,     0.000,    -9.540,   1,1, 0
86024,'1 ',1,   6,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.510,   1,1, 0
86025,'1 ',1,   6,   1,    16.260,     0.000,     0.000,     0.000,     0.000,    -7.110,   1,1, 0
86026,'1 ',1,   6,   1,     8.370,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
86027,'1 ',1,   6,   1,     7.700,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
86028,'1 ',1,   6,   1,    11.370,     0.000,     0.000,     0.000,     0.000,    -2.840,   1,1, 0
86029,'1 ',1,   6,   1,    18.690,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
86030,'1 ',1,   6,   1,    18.160,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
86032,'1 ',1,   6,   1,    25.540,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
86033,'1 ',1,   6,   1,     4.080,     0.000,     0.000,     0.000,     0.000,    -1.020,   1,1, 0
86034,'1 ',1,   6,   1,     6.130,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
86036,'1 ',1,   6,   1,    37.860,     0.000,     0.000,     0.000,     0.000,   -16.320,   1,1, 0
86038,'1 ',1,   6,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
86039,'1 ',1,   6,   1,     8.420,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
86040,'1 ',1,   6,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
86041,'1 ',1,   6,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.430,   1,1, 0
86042,'1 ',1,   6,   1,    13.390,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
86043,'1 ',1,   6,   1,     6.090,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
86044,'1 ',1,   6,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
86045,'1 ',1,   6,   1,     7.500,     0.000,     0.000,     0.000,     0.000,    -1.870,   1,1, 0
86046,'1 ',1,   6,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
86047,'1 ',1,   6,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
86048,'1 ',1,   6,   1,    17.480,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
86049,'1 ',1,   6,   1,    13.440,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
86050,'1 ',1,   6,   1,     6.550,     0.000,     0.000,     0.000,     0.000,    -1.640,   1,1, 0
86051,'1 ',1,   6,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -7.230,   1,1, 0
86053,'1 ',1,   6,   1,    42.070,     0.000,     0.000,     0.000,     0.000,   -25.670,   1,1, 0
86055,'1 ',1,   6,   1,    25.670,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
86056,'1 ',1,   6,   1,    19.690,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
86057,'1 ',1,   6,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.050,   1,1, 0
86058,'1 ',1,   6,   1,     3.030,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
86059,'1 ',1,   6,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
86060,'1 ',1,   6,   1,     9.720,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
86062,'1 ',1,   6,   1,    68.950,     0.000,     0.000,     0.000,     0.000,   -31.180,   1,1, 0
86064,'1 ',1,   6,   1,    18.580,     0.000,     0.000,     0.000,     0.000,   -11.070,   1,1, 0
86065,'1 ',1,   6,   1,    16.470,     0.000,     0.000,     0.000,     0.000,    -9.800,   1,1, 0
86066,'1 ',1,   6,   1,     7.770,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
86067,'1 ',1,   6,   1,     8.950,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
86068,'1 ',1,   6,   1,    18.760,     0.000,     0.000,     0.000,     0.000,    -8.270,   1,1, 0
86069,'1 ',1,   6,   1,    19.360,     0.000,     0.000,     0.000,     0.000,    -9.360,   1,1, 0
86070,'1 ',1,   6,   1,     7.000,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
86071,'1 ',1,   6,   1,    12.390,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
86072,'1 ',1,   6,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
86073,'1 ',1,   6,   1,    12.340,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
86074,'1 ',1,   6,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -6.210,   1,1, 0
86076,'1 ',1,   6,   1,    23.900,     0.000,     0.000,     0.000,     0.000,   -13.410,   1,1, 0
86077,'1 ',1,   6,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
86078,'1 ',1,   6,   1,     8.510,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
86079,'1 ',1,   6,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
86080,'1 ',1,   6,   1,    14.010,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
86081,'1 ',1,   6,   1,     8.540,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
86082,'1 ',1,   6,   1,    19.350,     0.000,     0.000,     0.000,     0.000,   -11.600,   1,1, 0
86083,'1 ',1,   6,   1,    15.420,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
86084,'1 ',1,   6,   1,    18.780,     0.000,     0.000,     0.000,     0.000,    -9.380,   1,1, 0
86085,'1 ',1,   6,   1,     8.640,     0.000,     0.000,     0.000,     0.000,    -4.800,   1,1, 0
86086,'1 ',1,   6,   1,    10.510,     0.000,     0.000,     0.000,     0.000,    -6.070,   1,1, 0
86087,'1 ',1,   6,   1,     7.650,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
86088,'1 ',1,   6,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
86089,'1 ',1,   6,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
86090,'1 ',1,   6,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
86091,'1 ',1,   6,   1,    40.990,     0.000,     0.000,     0.000,     0.000,   -25.840,   1,1, 0
86093,'1 ',1,   6,   1,    13.910,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
86094,'1 ',1,   6,   1,     9.100,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
86095,'1 ',1,   6,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
86096,'1 ',1,   6,   1,    10.360,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
86097,'1 ',1,   6,   1,    15.830,     0.000,     0.000,     0.000,     0.000,    -8.950,   1,1, 0
86098,'1 ',1,   6,   1,    27.300,     0.000,     0.000,     0.000,     0.000,   -12.650,   1,1, 0
86099,'1 ',1,   6,   1,    27.560,     0.000,     0.000,     0.000,     0.000,    -6.890,   1,1, 0
86100,'1 ',1,   6,   1,     5.240,     0.000,     0.000,     0.000,     0.000,    -1.310,   1,1, 0
86101,'1 ',1,   6,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
86102,'1 ',1,   6,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -3.090,   1,1, 0
86103,'1 ',1,   6,   1,     7.810,     0.000,     0.000,     0.000,     0.000,    -1.950,   1,1, 0
86104,'1 ',1,   6,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
86105,'1 ',1,   6,   1,     6.920,     0.000,     0.000,     0.000,     0.000,    -3.130,   1,1, 0
86106,'1 ',1,   6,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
86107,'1 ',1,   6,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -5.260,   1,1, 0
86108,'1 ',1,   6,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -3.790,   1,1, 0
86109,'1 ',1,   6,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
86110,'1 ',1,   6,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
86111,'1 ',1,   6,   1,     5.360,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
86112,'1 ',1,   6,   1,    11.860,     0.000,     0.000,     0.000,     0.000,    -6.920,   1,1, 0
86113,'1 ',1,   6,   1,     7.750,     0.000,     0.000,     0.000,     0.000,    -4.570,   1,1, 0
86114,'1 ',1,   6,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
86115,'1 ',1,   6,   1,     4.840,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
86116,'1 ',1,   6,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
86118,'1 ',1,   6,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
86119,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
86122,'1 ',1,   6,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
86123,'1 ',1,   6,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
86124,'1 ',1,   6,   1,    20.730,     0.000,     0.000,     0.000,     0.000,    -8.560,   1,1, 0
86125,'1 ',1,   6,   1,    11.820,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
86126,'1 ',1,   6,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
86127,'1 ',1,   6,   1,    12.850,     0.000,     0.000,     0.000,     0.000,    -6.140,   1,1, 0
86128,'1 ',1,   6,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
86129,'1 ',1,   6,   1,    11.100,     0.000,     0.000,     0.000,     0.000,    -5.440,   1,1, 0
86130,'1 ',1,   6,   1,     6.760,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
86131,'1 ',1,   6,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.510,   1,1, 0
86133,'1 ',1,   6,   1,    12.440,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
86134,'1 ',1,   6,   1,     7.420,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
86135,'1 ',1,   6,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
86136,'1 ',1,   6,   1,     8.270,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
86137,'1 ',1,   6,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
86138,'1 ',1,   6,   1,    12.460,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
86139,'1 ',1,   6,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -4.350,   1,1, 0
86141,'1 ',1,   6,   1,    34.380,     0.000,     0.000,     0.000,     0.000,   -19.740,   1,1, 0
86142,'1 ',1,   6,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.270,   1,1, 0
86143,'1 ',1,   6,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -9.010,   1,1, 0
86144,'1 ',1,   6,   1,     9.810,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
86145,'1 ',1,   6,   1,    17.200,     0.000,     0.000,     0.000,     0.000,   -10.340,   1,1, 0
86146,'1 ',1,   7,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -4.580,   1,1, 0
86147,'1 ',1,   7,   1,     4.910,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
86148,'1 ',1,   7,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
86149,'1 ',1,   7,   1,    16.860,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
86150,'1 ',1,   7,   1,     5.120,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
86151,'1 ',1,   7,   1,    30.660,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
86152,'1 ',1,   7,   1,     5.700,     0.000,     0.000,     0.000,     0.000,    -1.730,   1,1, 0
86153,'1 ',1,   7,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -4.100,   1,1, 0
86154,'1 ',1,   7,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
86155,'1 ',1,   7,   1,    18.560,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
86156,'1 ',1,   7,   1,    41.070,     0.000,     0.000,     0.000,     0.000,   -10.170,   1,1, 0
86157,'1 ',1,   7,   1,     8.880,     0.000,     0.000,     0.000,     0.000,    -3.710,   1,1, 0
86159,'1 ',1,   7,   1,    42.430,     0.000,     0.000,     0.000,     0.000,   -15.610,   1,1, 0
86160,'1 ',1,   7,   1,     6.740,     0.000,     0.000,     0.000,     0.000,    -2.310,   1,1, 0
86161,'1 ',1,   7,   1,     3.360,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
86162,'1 ',1,   7,   1,     9.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86163,'1 ',1,   7,   1,    56.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86165,'1 ',1,   7,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
86166,'1 ',1,   7,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
86167,'1 ',1,   7,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.080,   1,1, 0
86168,'1 ',1,   7,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
86170,'1 ',1,   7,   1,    40.250,     0.000,     0.000,     0.000,     0.000,   -15.190,   1,1, 0
86172,'1 ',1,   7,   1,     5.630,     0.000,     0.000,     0.000,     0.000,    -2.340,   1,1, 0
86173,'1 ',1,   7,   1,    13.180,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
86174,'1 ',1,   7,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
86175,'1 ',1,   7,   1,     7.450,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
86176,'1 ',1,   7,   1,     6.300,     0.000,     0.000,     0.000,     0.000,    -2.640,   1,1, 0
86177,'1 ',1,   7,   1,     3.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86178,'1 ',1,   7,   1,     5.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86179,'1 ',1,   7,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
86180,'1 ',1,   7,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
86181,'1 ',1,   7,   1,    23.160,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
86182,'1 ',1,   7,   1,    24.210,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
86183,'1 ',1,   7,   1,     7.640,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
86185,'1 ',1,   7,   1,    18.560,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
86186,'1 ',1,   7,   1,    11.500,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
86187,'1 ',1,   7,   1,   116.420,     0.000,     0.000,     0.000,     0.000,   -45.660,   1,1, 0
86189,'1 ',1,   7,   1,    23.900,     0.000,     0.000,     0.000,     0.000,    -8.850,   1,1, 0
86190,'1 ',1,   7,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
86191,'1 ',1,   7,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -4.200,   1,1, 0
86192,'1 ',1,   7,   1,    36.190,     0.000,     0.000,     0.000,     0.000,   -10.190,   1,1, 0
86193,'1 ',1,   7,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -6.790,   1,1, 0
86194,'1 ',1,   7,   1,     3.480,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
86195,'1 ',1,   7,   1,    35.450,     0.000,     0.000,     0.000,     0.000,    -7.980,   1,1, 0
86196,'1 ',1,   7,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
86197,'1 ',1,   7,   1,    21.090,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
86198,'1 ',1,   7,   1,    20.730,     0.000,     0.000,     0.000,     0.000,    -7.880,   1,1, 0
86201,'1 ',1,   7,   1,     4.970,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
86202,'1 ',1,   7,   1,    13.700,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
86203,'1 ',1,   7,   1,     4.900,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
86204,'1 ',1,   7,   1,    41.280,     0.000,     0.000,     0.000,     0.000,   -16.280,   1,1, 0
86206,'1 ',1,   7,   1,     9.260,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
86207,'1 ',1,   7,   1,    27.740,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
86209,'1 ',1,   7,   1,    14.340,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
86210,'1 ',1,   7,   1,    31.400,     0.000,     0.000,     0.000,     0.000,   -13.550,   1,1, 0
86211,'1 ',1,   7,   1,    23.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86212,'1 ',1,   7,   1,    13.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86213,'1 ',1,   7,   1,    26.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86214,'1 ',1,   7,   1,    11.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86215,'1 ',1,   7,   1,    13.550,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86216,'1 ',1,   7,   1,    13.400,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
86217,'1 ',1,   7,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -2.490,   1,1, 0
86218,'1 ',1,   7,   1,    10.430,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
86219,'1 ',1,   7,   1,    33.150,     0.000,     0.000,     0.000,     0.000,   -12.460,   1,1, 0
86220,'1 ',1,   7,   1,    16.230,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
86221,'1 ',1,   7,   1,     3.590,     0.000,     0.000,     0.000,     0.000,    -1.480,   1,1, 0
86222,'1 ',1,   7,   1,    32.390,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,1, 0
86223,'1 ',1,   7,   1,    22.570,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
86224,'1 ',1,   7,   1,    17.800,     0.000,     0.000,     0.000,     0.000,    -6.750,   1,1, 0
86225,'1 ',1,   7,   1,    44.450,     0.000,     0.000,     0.000,     0.000,   -11.960,   1,1, 0
86226,'1 ',1,   7,   1,    19.610,     0.000,     0.000,     0.000,     0.000,    -4.900,   1,1, 0
86227,'1 ',1,   7,   1,    22.950,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
86228,'1 ',1,   7,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
86230,'1 ',1,   7,   1,    25.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86231,'1 ',1,   7,   1,    37.610,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86233,'1 ',1,   7,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
86235,'1 ',1,   7,   1,    38.640,     0.000,     0.000,     0.000,     0.000,   -10.400,   1,1, 0
86236,'1 ',1,   7,   1,     3.450,     0.000,     0.000,     0.000,     0.000,    -1.370,   1,1, 0
86237,'1 ',1,   7,   1,     4.300,     0.000,     0.000,     0.000,     0.000,    -1.840,   1,1, 0
86238,'1 ',1,   7,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
86239,'1 ',1,   7,   1,     6.720,     0.000,     0.000,     0.000,     0.000,    -2.850,   1,1, 0
86240,'1 ',1,   7,   1,    23.960,     0.000,     0.000,     0.000,     0.000,    -5.990,   1,1, 0
86241,'1 ',1,   7,   1,    12.980,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
86242,'1 ',1,   7,   1,     4.390,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
86243,'1 ',1,   7,   1,    23.420,     0.000,     0.000,     0.000,     0.000,    -5.850,   1,1, 0
86244,'1 ',1,   7,   1,    12.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86245,'1 ',1,   7,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
86246,'1 ',1,   7,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
86247,'1 ',1,   7,   1,    30.050,     0.000,     0.000,     0.000,     0.000,    -7.510,   1,1, 0
86248,'1 ',1,   7,   1,    30.950,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
86249,'1 ',1,   7,   1,     5.140,     0.000,     0.000,     0.000,     0.000,    -1.290,   1,1, 0
86250,'1 ',1,   7,   1,     5.810,     0.000,     0.000,     0.000,     0.000,    -1.450,   1,1, 0
86251,'1 ',1,   7,   1,     9.270,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
86252,'1 ',1,   7,   1,     6.640,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
86253,'1 ',1,   7,   1,    10.830,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
86254,'1 ',1,   7,   1,     7.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86255,'1 ',1,   7,   1,     3.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86256,'1 ',1,   7,   1,     8.520,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86257,'1 ',1,   7,   1,     6.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86258,'1 ',1,   7,   1,     5.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86259,'1 ',1,   7,   1,     6.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86260,'1 ',1,   7,   1,    13.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86261,'1 ',1,   7,   1,    97.390,     0.000,     0.000,     0.000,     0.000,   -37.450,   1,1, 0
86263,'1 ',1,   7,   1,    10.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86265,'1 ',1,   7,   1,    10.090,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86266,'1 ',1,   7,   1,    10.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86267,'1 ',1,   7,   1,    10.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86268,'1 ',1,   7,   1,    10.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86269,'1 ',1,   7,   1,     7.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86270,'1 ',1,   7,   1,    35.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86271,'1 ',1,   7,   1,     6.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86272,'1 ',1,   7,   1,     5.290,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
86273,'1 ',1,   7,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
86274,'1 ',1,   7,   1,    17.310,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
86275,'1 ',1,   7,   1,    36.150,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
86276,'1 ',1,   7,   1,     9.590,     0.000,     0.000,     0.000,     0.000,    -2.400,   1,1, 0
86277,'1 ',1,   7,   1,     3.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86278,'1 ',1,   7,   1,    14.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86279,'1 ',1,   7,   1,    12.380,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86280,'1 ',1,   7,   1,    31.200,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86281,'1 ',1,   7,   1,     5.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86282,'1 ',1,   7,   1,    10.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86283,'1 ',1,   7,   1,    10.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86284,'1 ',1,   7,   1,     6.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86285,'1 ',1,   7,   1,     9.890,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
86286,'1 ',1,   7,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
86287,'1 ',1,   7,   1,     4.270,     0.000,     0.000,     0.000,     0.000,    -1.660,   1,1, 0
86288,'1 ',1,   7,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
86289,'1 ',1,   7,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -5.790,   1,1, 0
86290,'1 ',1,   7,   1,    16.040,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
86291,'1 ',1,   7,   1,    25.570,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86292,'1 ',1,   7,   1,     8.870,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
86293,'1 ',1,   7,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
86295,'1 ',1,   7,   1,    48.510,     0.000,     0.000,     0.000,     0.000,   -17.070,   1,1, 0
86296,'1 ',1,   7,   1,    10.620,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
86297,'1 ',1,   7,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
86298,'1 ',1,   7,   1,    26.670,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
86299,'1 ',1,   7,   1,    15.160,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86300,'1 ',1,   7,   1,    39.720,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86301,'1 ',1,   7,   1,    35.040,     0.000,     0.000,     0.000,     0.000,    -9.150,   1,1, 0
86303,'1 ',1,   7,   1,    30.350,     0.000,     0.000,     0.000,     0.000,   -11.600,   1,1, 0
86304,'1 ',1,   7,   1,    12.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86305,'1 ',1,   7,   1,    32.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86306,'1 ',1,   7,   1,    28.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86307,'1 ',1,   7,   1,    15.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86308,'1 ',1,   7,   1,    29.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86309,'1 ',1,   7,   1,    24.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86311,'1 ',1,   7,   1,   135.790,     0.000,     0.000,     0.000,     0.000,   -50.730,   1,1, 0
86313,'1 ',1,   7,   1,     4.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86314,'1 ',1,   7,   1,     8.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86315,'1 ',1,   7,   1,    10.880,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86316,'1 ',1,   7,   1,     7.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86317,'1 ',1,   7,   1,     5.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86318,'1 ',1,   7,   1,    29.530,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86319,'1 ',1,   7,   1,    73.020,     0.000,     0.000,     0.000,     0.000,   -29.260,   1,1, 0
86321,'1 ',1,   7,   1,    12.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86322,'1 ',1,   7,   1,    16.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86323,'1 ',1,   7,   1,    10.460,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86324,'1 ',1,   7,   1,     6.480,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86325,'1 ',1,   7,   1,     8.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86326,'1 ',1,   7,   1,    38.210,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86327,'1 ',1,   7,   1,     7.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86328,'1 ',1,   7,   1,     8.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86329,'1 ',1,   7,   1,    19.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86330,'1 ',1,   7,   1,    16.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86331,'1 ',1,   7,   1,     9.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86332,'1 ',1,   7,   1,    12.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86334,'1 ',1,   7,   1,     7.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86335,'1 ',1,   7,   1,     2.910,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
86336,'1 ',1,   7,   1,     9.450,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
86337,'1 ',1,   7,   1,     1.730,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86338,'1 ',1,   7,   1,    20.950,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86339,'1 ',1,   7,   1,     7.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86340,'1 ',1,   7,   1,    20.390,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86341,'1 ',1,   7,   1,    29.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86342,'1 ',1,   7,   1,    16.660,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86343,'1 ',1,   7,   1,    40.830,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86344,'1 ',1,   7,   1,    28.100,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
86346,'1 ',1,   7,   1,    17.960,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
86347,'1 ',1,   7,   1,    46.920,     0.000,     0.000,     0.000,     0.000,   -11.730,   1,1, 0
86348,'1 ',1,   7,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.560,   1,1, 0
86349,'1 ',1,   7,   1,    15.530,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
86350,'1 ',1,   7,   1,     5.840,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
86351,'1 ',1,   7,   1,    11.470,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
86352,'1 ',1,   7,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
86353,'1 ',1,   7,   1,     9.410,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
86354,'1 ',1,   7,   1,     4.000,     0.000,     0.000,     0.000,     0.000,    -1.610,   1,1, 0
86355,'1 ',1,   7,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -1.980,   1,1, 0
86357,'1 ',1,   7,   1,    15.250,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
86358,'1 ',1,   7,   1,     9.700,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
86359,'1 ',1,   7,   1,    14.980,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
86360,'1 ',1,   7,   1,    18.270,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
86361,'1 ',1,   7,   1,    26.860,     0.000,     0.000,     0.000,     0.000,   -10.670,   1,1, 0
86362,'1 ',1,   7,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -2.960,   1,1, 0
86363,'1 ',1,   7,   1,    14.700,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
86364,'1 ',1,   7,   1,    42.390,     0.000,     0.000,     0.000,     0.000,   -11.120,   1,1, 0
86365,'1 ',1,   7,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -1.740,   1,1, 0
86366,'1 ',1,   7,   1,     7.610,     0.000,     0.000,     0.000,     0.000,    -3.320,   1,1, 0
86367,'1 ',1,   7,   1,     7.380,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
86368,'1 ',1,   7,   1,     7.470,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
86369,'1 ',1,   7,   1,    18.880,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
86370,'1 ',1,   7,   1,    18.460,     0.000,     0.000,     0.000,     0.000,    -7.710,   1,1, 0
86371,'1 ',1,   7,   1,    29.640,     0.000,     0.000,     0.000,     0.000,   -10.340,   1,1, 0
86372,'1 ',1,   7,   1,     8.700,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
86373,'1 ',1,   7,   1,     5.790,     0.000,     0.000,     0.000,     0.000,    -2.140,   1,1, 0
86374,'1 ',1,   7,   1,    19.850,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
86375,'1 ',1,   7,   1,    12.130,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
86376,'1 ',1,   7,   1,     8.760,     0.000,     0.000,     0.000,     0.000,    -3.900,   1,1, 0
86377,'1 ',1,   7,   1,     4.620,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86378,'1 ',1,   7,   1,     4.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86379,'1 ',1,   7,   1,     8.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86380,'1 ',1,   7,   1,     3.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86381,'1 ',1,   7,   1,     4.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86382,'1 ',1,   7,   1,    45.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86383,'1 ',1,   7,   1,    12.210,     0.000,     0.000,     0.000,     0.000,    -4.670,   1,1, 0
86384,'1 ',1,   7,   1,     8.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86385,'1 ',1,   7,   1,    14.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86386,'1 ',1,   7,   1,    20.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86387,'1 ',1,   7,   1,     4.760,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86388,'1 ',1,   7,   1,     7.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86389,'1 ',1,   7,   1,     2.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86390,'1 ',1,   7,   1,     1.320,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86391,'1 ',1,   7,   1,     2.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86392,'1 ',1,   7,   1,     3.670,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86393,'1 ',1,   7,   1,     6.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86394,'1 ',1,   7,   1,     9.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86395,'1 ',1,   7,   1,    13.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86396,'1 ',1,   7,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
86397,'1 ',1,   7,   1,     4.340,     0.000,     0.000,     0.000,     0.000,    -1.530,   1,1, 0
86398,'1 ',1,   7,   1,    20.600,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
86399,'1 ',1,   7,   1,    10.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86400,'1 ',1,   7,   1,     3.940,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
86401,'1 ',1,   7,   1,     3.150,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86402,'1 ',1,   7,   1,    29.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86403,'1 ',1,   7,   1,     3.810,     0.000,     0.000,     0.000,     0.000,    -1.590,   1,1, 0
86404,'1 ',1,   7,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
86405,'1 ',1,   7,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
86406,'1 ',1,   7,   1,    70.270,     0.000,     0.000,     0.000,     0.000,   -16.420,   1,1, 0
86407,'1 ',1,   7,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
86408,'1 ',1,   7,   1,     5.180,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
86409,'1 ',1,   7,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
86410,'1 ',1,   7,   1,     2.840,     0.000,     0.000,     0.000,     0.000,    -1.280,   1,1, 0
86411,'1 ',1,   7,   1,     8.520,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
86413,'1 ',1,   7,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -4.240,   1,1, 0
86414,'1 ',1,   7,   1,    10.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86415,'1 ',1,   7,   1,    13.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86416,'1 ',1,   7,   1,     9.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86417,'1 ',1,   7,   1,     3.570,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
86418,'1 ',1,   7,   1,     4.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86419,'1 ',1,   7,   1,     6.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86420,'1 ',1,   7,   1,     5.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86421,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86423,'1 ',1,   7,   1,    73.850,     0.000,     0.000,     0.000,     0.000,   -22.350,   1,1, 0
86425,'1 ',1,   7,   1,    11.580,     0.000,     0.000,     0.000,     0.000,    -4.410,   1,1, 0
86426,'1 ',1,   7,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -4.830,   1,1, 0
86429,'1 ',1,   7,   1,    49.070,     0.000,     0.000,     0.000,     0.000,   -19.320,   1,1, 0
86430,'1 ',1,   7,   1,    14.690,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
86431,'1 ',1,   7,   1,     8.660,     0.000,     0.000,     0.000,     0.000,    -3.190,   1,1, 0
86432,'1 ',1,   7,   1,     3.420,     0.000,     0.000,     0.000,     0.000,    -1.330,   1,1, 0
86433,'1 ',1,   7,   1,    17.760,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
86434,'1 ',1,   7,   1,    17.100,     0.000,     0.000,     0.000,     0.000,    -5.050,   1,1, 0
86435,'1 ',1,   7,   1,    33.710,     0.000,     0.000,     0.000,     0.000,   -11.900,   1,1, 0
86436,'1 ',1,   7,   1,     9.190,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
86437,'1 ',1,   7,   1,     4.990,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86438,'1 ',1,   7,   1,    33.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86439,'1 ',1,   7,   1,    12.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86440,'1 ',1,   7,   1,    33.130,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86441,'1 ',1,   7,   1,    10.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86442,'1 ',1,   7,   1,    15.350,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
86443,'1 ',1,   7,   1,    14.760,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
86444,'1 ',1,   7,   1,     3.560,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
86445,'1 ',1,   7,   1,     3.170,     0.000,     0.000,     0.000,     0.000,    -1.250,   1,1, 0
86447,'1 ',1,   7,   1,    50.730,     0.000,     0.000,     0.000,     0.000,   -20.560,   1,1, 0
86449,'1 ',1,   7,   1,    14.860,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
86450,'1 ',1,   7,   1,    46.240,     0.000,     0.000,     0.000,     0.000,   -13.040,   1,1, 0
86451,'1 ',1,   7,   1,    18.740,     0.000,     0.000,     0.000,     0.000,    -4.690,   1,1, 0
86453,'1 ',1,   7,   1,    35.070,     0.000,     0.000,     0.000,     0.000,    -9.950,   1,1, 0
86454,'1 ',1,   7,   1,    22.420,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
86455,'1 ',1,   7,   1,    23.360,     0.000,     0.000,     0.000,     0.000,    -8.280,   1,1, 0
86456,'1 ',1,   7,   1,    50.690,     0.000,     0.000,     0.000,     0.000,   -18.140,   1,1, 0
86458,'1 ',1,   7,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.390,   1,1, 0
86459,'1 ',1,   7,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
86460,'1 ',1,   7,   1,     1.370,     0.000,     0.000,     0.000,     0.000,    -0.570,   1,1, 0
86461,'1 ',1,   7,   1,    28.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86462,'1 ',1,   7,   1,    28.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86463,'1 ',1,   7,   1,    23.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86464,'1 ',1,   7,   1,    17.630,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86465,'1 ',1,   7,   1,    20.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86466,'1 ',1,   7,   1,    15.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86467,'1 ',1,   7,   1,    48.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86469,'1 ',1,   7,   1,    76.420,     0.000,     0.000,     0.000,     0.000,   -27.120,   1,1, 0
86471,'1 ',1,   7,   1,    65.030,     0.000,     0.000,     0.000,     0.000,   -23.730,   1,1, 0
86473,'1 ',1,   7,   1,    18.030,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86474,'1 ',1,   7,   1,    10.420,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86475,'1 ',1,   7,   1,    14.910,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86476,'1 ',1,   7,   1,     9.410,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86477,'1 ',1,   7,   1,    17.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86478,'1 ',1,   7,   1,    10.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86479,'1 ',1,   7,   1,     8.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86480,'1 ',1,   7,   1,    19.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86481,'1 ',1,   7,   1,     6.120,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86482,'1 ',1,   7,   1,    48.090,     0.000,     0.000,     0.000,     0.000,   -17.150,   1,1, 0
86483,'1 ',1,   7,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
86484,'1 ',1,   7,   1,    14.950,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
86485,'1 ',1,   7,   1,    19.490,     0.000,     0.000,     0.000,     0.000,    -7.750,   1,1, 0
86486,'1 ',1,   7,   1,    11.390,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
86487,'1 ',1,   7,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
86488,'1 ',1,   7,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
86489,'1 ',1,   7,   1,    19.000,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
86490,'1 ',1,   7,   1,    16.310,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
86491,'1 ',1,   7,   1,    29.540,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
86492,'1 ',1,   7,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
86493,'1 ',1,   7,   1,     4.720,     0.000,     0.000,     0.000,     0.000,    -1.820,   1,1, 0
86494,'1 ',1,   7,   1,     3.720,     0.000,     0.000,     0.000,     0.000,    -0.930,   1,1, 0
86495,'1 ',1,   7,   1,     7.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86496,'1 ',1,   7,   1,     4.520,     0.000,     0.000,     0.000,     0.000,    -1.750,   1,1, 0
86497,'1 ',1,   7,   1,     8.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86498,'1 ',1,   7,   1,    19.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86499,'1 ',1,   7,   1,    16.470,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86500,'1 ',1,   7,   1,    33.330,     0.000,     0.000,     0.000,     0.000,    -8.340,   1,1, 0
86501,'1 ',1,   7,   1,     4.440,     0.000,     0.000,     0.000,     0.000,    -2.100,   1,1, 0
86502,'1 ',1,   7,   1,     6.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86503,'1 ',1,   7,   1,    15.770,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86504,'1 ',1,   7,   1,    28.400,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86505,'1 ',1,   7,   1,    12.340,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86506,'1 ',1,   7,   1,    13.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86507,'1 ',1,   7,   1,    34.410,     0.000,     0.000,     0.000,     0.000,   -10.930,   1,1, 0
86508,'1 ',1,   7,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -4.050,   1,1, 0
86509,'1 ',1,   7,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.040,   1,1, 0
86510,'1 ',1,   7,   1,    16.960,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
86511,'1 ',1,   7,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
86512,'1 ',1,   7,   1,    18.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86513,'1 ',1,   7,   1,     6.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86514,'1 ',1,   7,   1,    16.790,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86515,'1 ',1,   7,   1,    30.140,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86516,'1 ',1,   7,   1,    11.590,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86517,'1 ',1,   7,   1,    11.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86518,'1 ',1,   7,   1,    17.460,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
86519,'1 ',1,   7,   1,    26.050,     0.000,     0.000,     0.000,     0.000,    -7.580,   1,1, 0
86520,'1 ',1,   7,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.140,   1,1, 0
86521,'1 ',1,   7,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.170,   1,1, 0
86523,'1 ',1,   7,   1,     7.090,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
86524,'1 ',1,   7,   1,    17.580,     0.000,     0.000,     0.000,     0.000,    -4.680,   1,1, 0
86525,'1 ',1,   7,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
86526,'1 ',1,   7,   1,    15.160,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
86527,'1 ',1,   7,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
86528,'1 ',1,   7,   1,     9.370,     0.000,     0.000,     0.000,     0.000,    -3.350,   1,1, 0
86529,'1 ',1,   7,   1,    18.570,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
86530,'1 ',1,   7,   1,     9.310,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
86531,'1 ',1,   7,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
86532,'1 ',1,   7,   1,    32.120,     0.000,     0.000,     0.000,     0.000,    -7.590,   1,1, 0
86533,'1 ',1,   7,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -6.100,   1,1, 0
86534,'1 ',1,   7,   1,    14.350,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
86535,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
86536,'1 ',1,   7,   1,    11.120,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
86537,'1 ',1,   7,   1,    19.930,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
86538,'1 ',1,   7,   1,     5.560,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
86539,'1 ',1,   7,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
86540,'1 ',1,   7,   1,    17.950,     0.000,     0.000,     0.000,     0.000,    -6.500,   1,1, 0
86541,'1 ',1,   7,   1,     6.610,     0.000,     0.000,     0.000,     0.000,    -2.570,   1,1, 0
86542,'1 ',1,   7,   1,     9.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86543,'1 ',1,   7,   1,    13.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86545,'1 ',1,   7,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
86546,'1 ',1,   7,   1,    14.640,     0.000,     0.000,     0.000,     0.000,    -6.160,   1,1, 0
86547,'1 ',1,   7,   1,    14.270,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
86548,'1 ',1,   7,   1,    49.970,     0.000,     0.000,     0.000,     0.000,   -15.790,   1,1, 0
86549,'1 ',1,   7,   1,    55.890,     0.000,     0.000,     0.000,     0.000,   -10.000,   1,1, 0
86551,'1 ',1,   7,   1,    17.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86552,'1 ',1,   7,   1,     3.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86553,'1 ',1,   7,   1,    20.510,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86555,'1 ',1,   7,   1,    11.680,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
86557,'1 ',1,   7,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
86558,'1 ',1,   7,   1,    20.770,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
86559,'1 ',1,   7,   1,     4.500,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
86561,'1 ',1,   7,   1,    19.620,     0.000,     0.000,     0.000,     0.000,    -6.990,   1,1, 0
86562,'1 ',1,   7,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -2.810,   1,1, 0
86563,'1 ',1,   7,   1,     1.780,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
86564,'1 ',1,   7,   1,    11.010,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
86565,'1 ',1,   7,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
86566,'1 ',1,   7,   1,    10.790,     0.000,     0.000,     0.000,     0.000,    -3.670,   1,1, 0
86567,'1 ',1,   7,   1,    10.380,     0.000,     0.000,     0.000,     0.000,    -3.730,   1,1, 0
86568,'1 ',1,   7,   1,     3.960,     0.000,     0.000,     0.000,     0.000,    -1.350,   1,1, 0
86569,'1 ',1,   7,   1,    11.280,     0.000,     0.000,     0.000,     0.000,    -4.230,   1,1, 0
86571,'1 ',1,   7,   1,    29.860,     0.000,     0.000,     0.000,     0.000,   -12.080,   1,1, 0
86572,'1 ',1,   7,   1,    25.330,     0.000,     0.000,     0.000,     0.000,    -6.740,   1,1, 0
86573,'1 ',1,   7,   1,     8.130,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
86574,'1 ',1,   7,   1,    24.820,     0.000,     0.000,     0.000,     0.000,    -8.790,   1,1, 0
86575,'1 ',1,   7,   1,    10.470,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
86576,'1 ',1,   7,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
86577,'1 ',1,   7,   1,     9.150,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
86578,'1 ',1,   7,   1,     6.030,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
86579,'1 ',1,   7,   1,     3.730,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
86580,'1 ',1,   7,   1,    25.640,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
86581,'1 ',1,   7,   1,     2.390,     0.000,     0.000,     0.000,     0.000,    -0.990,   1,1, 0
86582,'1 ',1,   7,   1,    22.610,     0.000,     0.000,     0.000,     0.000,    -9.670,   1,1, 0
86583,'1 ',1,   7,   1,    26.900,     0.000,     0.000,     0.000,     0.000,    -9.800,   1,1, 0
86584,'1 ',1,   7,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
86585,'1 ',1,   7,   1,    16.250,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
86586,'1 ',1,   7,   1,     8.670,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
86587,'1 ',1,   7,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -5.710,   1,1, 0
86588,'1 ',1,   7,   1,     8.570,     0.000,     0.000,     0.000,     0.000,    -3.250,   1,1, 0
86589,'1 ',1,   7,   1,    39.100,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
86590,'1 ',1,   7,   1,    23.760,     0.000,     0.000,     0.000,     0.000,    -5.840,   1,1, 0
86591,'1 ',1,   7,   1,    19.620,     0.000,     0.000,     0.000,     0.000,    -7.740,   1,1, 0
86592,'1 ',1,   7,   1,     3.580,     0.000,     0.000,     0.000,     0.000,    -1.440,   1,1, 0
86593,'1 ',1,   7,   1,     9.580,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
86594,'1 ',1,   7,   1,    22.190,     0.000,     0.000,     0.000,     0.000,    -8.110,   1,1, 0
86596,'1 ',1,   7,   1,    14.840,     0.000,     0.000,     0.000,     0.000,    -5.350,   1,1, 0
86598,'1 ',1,   7,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
86599,'1 ',1,   7,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -4.450,   1,1, 0
86600,'1 ',1,   7,   1,    10.230,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
86601,'1 ',1,   7,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
86602,'1 ',1,   7,   1,    20.300,     0.000,     0.000,     0.000,     0.000,    -7.630,   1,1, 0
86603,'1 ',1,   7,   1,     2.660,     0.000,     0.000,     0.000,     0.000,    -1.070,   1,1, 0
86604,'1 ',1,   7,   1,     2.070,     0.000,     0.000,     0.000,     0.000,    -0.840,   1,1, 0
86605,'1 ',1,   7,   1,     5.160,     0.000,     0.000,     0.000,     0.000,    -1.790,   1,1, 0
86606,'1 ',1,   7,   1,    11.910,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
86607,'1 ',1,   7,   1,    10.900,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
86608,'1 ',1,   7,   1,    10.110,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
86609,'1 ',1,   7,   1,    18.770,     0.000,     0.000,     0.000,     0.000,    -7.350,   1,1, 0
86610,'1 ',1,   7,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
86611,'1 ',1,   7,   1,     4.750,     0.000,     0.000,     0.000,     0.000,    -1.190,   1,1, 0
86612,'1 ',1,   7,   1,    18.350,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
86613,'1 ',1,   7,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -5.010,   1,1, 0
86614,'1 ',1,   7,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
86615,'1 ',1,   7,   1,     1.510,     0.000,     0.000,     0.000,     0.000,    -0.710,   1,1, 0
86616,'1 ',1,   7,   1,    17.450,     0.000,     0.000,     0.000,     0.000,    -4.360,   1,1, 0
86617,'1 ',1,   7,   1,    12.570,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
86618,'1 ',1,   7,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -4.060,   1,1, 0
86619,'1 ',1,   7,   1,    14.080,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
86620,'1 ',1,   7,   1,    22.040,     0.000,     0.000,     0.000,     0.000,    -7.460,   1,1, 0
86621,'1 ',1,   7,   1,     9.980,     0.000,     0.000,     0.000,     0.000,    -4.080,   1,1, 0
86622,'1 ',1,   7,   1,    13.300,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
86623,'1 ',1,   7,   1,     5.540,     0.000,     0.000,     0.000,     0.000,    -2.250,   1,1, 0
86624,'1 ',1,   7,   1,    13.100,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
86625,'1 ',1,   7,   1,     9.710,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
86626,'1 ',1,   7,   1,     6.150,     0.000,     0.000,     0.000,     0.000,    -2.120,   1,1, 0
86627,'1 ',1,   7,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
86628,'1 ',1,   7,   1,     6.010,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
86629,'1 ',1,   7,   1,    30.920,     0.000,     0.000,     0.000,     0.000,    -6.550,   1,1, 0
86632,'1 ',1,   7,   1,    47.640,     0.000,     0.000,     0.000,     0.000,   -18.890,   1,1, 0
86633,'1 ',1,   7,   1,    19.660,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
86634,'1 ',1,   7,   1,     9.580,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86636,'1 ',1,   7,   1,    34.690,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86637,'1 ',1,   7,   1,    16.020,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86638,'1 ',1,   7,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
86639,'1 ',1,   7,   1,     2.520,     0.000,     0.000,     0.000,     0.000,    -1.130,   1,1, 0
86640,'1 ',1,   7,   1,    11.130,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
86641,'1 ',1,   7,   1,     7.870,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
86642,'1 ',1,   7,   1,     5.750,     0.000,     0.000,     0.000,     0.000,    -2.620,   1,1, 0
86643,'1 ',1,   7,   1,    16.600,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
86644,'1 ',1,   7,   1,     4.450,     0.000,     0.000,     0.000,     0.000,    -1.600,   1,1, 0
86645,'1 ',1,   7,   1,    19.110,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
86646,'1 ',1,   7,   1,    14.920,     0.000,     0.000,     0.000,     0.000,    -5.560,   1,1, 0
86647,'1 ',1,   7,   1,    30.510,     0.000,     0.000,     0.000,     0.000,   -12.090,   1,1, 0
86648,'1 ',1,   7,   1,     5.830,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
86649,'1 ',1,   7,   1,    17.660,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
86650,'1 ',1,   7,   1,    11.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86651,'1 ',1,   7,   1,    16.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86652,'1 ',1,   7,   1,    20.120,     0.000,     0.000,     0.000,     0.000,    -7.120,   1,1, 0
86654,'1 ',1,   7,   1,     5.250,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86655,'1 ',1,   7,   1,     1.360,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86656,'1 ',1,   7,   1,    13.180,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86657,'1 ',1,   7,   1,    12.060,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86658,'1 ',1,   7,   1,    21.170,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
86659,'1 ',1,   7,   1,    13.420,     0.000,     0.000,     0.000,     0.000,    -3.990,   1,1, 0
86660,'1 ',1,   7,   1,    19.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86661,'1 ',1,   7,   1,    21.300,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86662,'1 ',1,   7,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -4.000,   1,1, 0
86663,'1 ',1,   7,   1,    10.000,     0.000,     0.000,     0.000,     0.000,    -3.440,   1,1, 0
86664,'1 ',1,   7,   1,    11.070,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
86665,'1 ',1,   7,   1,     2.760,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
86666,'1 ',1,   7,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
86667,'1 ',1,   7,   1,    15.520,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
86668,'1 ',1,   7,   1,     8.100,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
86669,'1 ',1,   7,   1,    21.410,     0.000,     0.000,     0.000,     0.000,    -7.530,   1,1, 0
86671,'1 ',1,   7,   1,    15.450,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
86672,'1 ',1,   7,   1,     7.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86673,'1 ',1,   7,   1,     1.800,     0.000,     0.000,     0.000,     0.000,    -0.740,   1,1, 0
86674,'1 ',1,   7,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.150,   1,1, 0
86675,'1 ',1,   7,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
86676,'1 ',1,   7,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
86677,'1 ',1,   7,   1,    15.410,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
86678,'1 ',1,   7,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
86679,'1 ',1,   7,   1,     5.470,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
86680,'1 ',1,   7,   1,    11.290,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
86681,'1 ',1,   7,   1,     4.680,     0.000,     0.000,     0.000,     0.000,    -1.710,   1,1, 0
86682,'1 ',1,   7,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.090,   1,1, 0
86683,'1 ',1,   7,   1,    22.450,     0.000,     0.000,     0.000,     0.000,    -6.710,   1,1, 0
86684,'1 ',1,   7,   1,    35.860,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86685,'1 ',1,   7,   1,    32.750,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86686,'1 ',1,   7,   1,    26.930,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
86687,'1 ',1,   7,   1,     5.690,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
86688,'1 ',1,   7,   1,    19.310,     0.000,     0.000,     0.000,     0.000,    -6.760,   1,1, 0
86689,'1 ',1,   7,   1,    17.070,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
86690,'1 ',1,   7,   1,    39.770,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
86691,'1 ',1,   7,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
86692,'1 ',1,   7,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -0.580,   1,1, 0
86693,'1 ',1,   7,   1,     5.090,     0.000,     0.000,     0.000,     0.000,    -1.270,   1,1, 0
86694,'1 ',1,   7,   1,    26.810,     0.000,     0.000,     0.000,     0.000,   -10.050,   1,1, 0
86695,'1 ',1,   7,   1,    15.200,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
86696,'1 ',1,   7,   1,    36.100,     0.000,     0.000,     0.000,     0.000,   -11.970,   1,1, 0
86697,'1 ',1,   7,   1,    97.360,     0.000,     0.000,     0.000,     0.000,   -29.890,   1,1, 0
86699,'1 ',1,   7,   1,    58.380,     0.000,     0.000,     0.000,     0.000,   -19.470,   1,1, 0
86701,'1 ',1,   7,   1,     6.890,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
86702,'1 ',1,   7,   1,     1.610,     0.000,     0.000,     0.000,     0.000,    -0.730,   1,1, 0
86703,'1 ',1,   7,   1,    13.920,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
86706,'1 ',1,   7,   1,     6.330,     0.000,     0.000,     0.000,     0.000,    -2.070,   1,1, 0
86707,'1 ',1,  31,   1,    15.260,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
86708,'1 ',1,  31,   1,     5.230,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
86709,'1 ',1,  31,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
86710,'1 ',1,  31,   1,     8.500,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
86711,'1 ',1,  31,   1,    36.490,     0.000,     0.000,     0.000,     0.000,   -16.340,   1,1, 0
86712,'1 ',1,  31,   1,    20.130,     0.000,     0.000,     0.000,     0.000,    -8.170,   1,1, 0
86713,'1 ',1,  31,   1,    21.740,     0.000,     0.000,     0.000,     0.000,   -11.390,   1,1, 0
86714,'1 ',1,  31,   1,    21.950,     0.000,     0.000,     0.000,     0.000,   -13.680,   1,1, 0
86715,'1 ',1,  31,   1,     8.230,     0.000,     0.000,     0.000,     0.000,    -5.570,   1,1, 0
86716,'1 ',1,  31,   1,    28.700,     0.000,     0.000,     0.000,     0.000,    -9.940,   1,1, 0
86717,'1 ',1,  31,   1,    57.290,     0.000,     0.000,     0.000,     0.000,   -25.960,   1,1, 0
86718,'1 ',1,  31,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -6.800,   1,1, 0
86719,'1 ',1,  31,   1,    11.800,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
86720,'1 ',1,  31,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -7.560,   1,1, 0
86721,'1 ',1,  31,   1,    12.080,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
86722,'1 ',1,  31,   1,    19.280,     0.000,     0.000,     0.000,     0.000,   -10.070,   1,1, 0
86723,'1 ',1,  31,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
86725,'1 ',1,  31,   1,    27.580,     0.000,     0.000,     0.000,     0.000,   -14.320,   1,1, 0
86727,'1 ',1,  31,   1,     5.510,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
86728,'1 ',1,  31,   1,    17.500,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
86729,'1 ',1,  31,   1,    12.450,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
86730,'1 ',1,  31,   1,    42.370,     0.000,     0.000,     0.000,     0.000,   -21.600,   1,1, 0
86732,'1 ',1,  31,   1,    32.820,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
86733,'1 ',1,  31,   1,    25.730,     0.000,     0.000,     0.000,     0.000,   -12.430,   1,1, 0
86734,'1 ',1,  31,   1,    21.150,     0.000,     0.000,     0.000,     0.000,   -10.140,   1,1, 0
86735,'1 ',1,  31,   1,    17.530,     0.000,     0.000,     0.000,     0.000,    -9.120,   1,1, 0
86736,'1 ',1,  31,   1,    14.160,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
86738,'1 ',1,  31,   1,    32.310,     0.000,     0.000,     0.000,     0.000,   -18.750,   1,1, 0
86740,'1 ',1,  31,   1,    33.390,     0.000,     0.000,     0.000,     0.000,   -13.140,   1,1, 0
86741,'1 ',1,  31,   1,    16.530,     0.000,     0.000,     0.000,     0.000,    -7.370,   1,1, 0
86742,'1 ',1,  31,   1,    15.220,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
86743,'1 ',1,  31,   1,    15.550,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
86744,'1 ',1,  31,   1,    18.150,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
86745,'1 ',1,  31,   1,    27.860,     0.000,     0.000,     0.000,     0.000,   -14.200,   1,1, 0
86746,'1 ',1,  31,   1,    34.390,     0.000,     0.000,     0.000,     0.000,   -15.260,   1,1, 0
86747,'1 ',1,  31,   1,    82.650,     0.000,     0.000,     0.000,     0.000,   -43.070,   1,1, 0
86749,'1 ',1,  31,   1,    14.510,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
86750,'1 ',1,  31,   1,    20.020,     0.000,     0.000,     0.000,     0.000,   -10.720,   1,1, 0
86752,'1 ',1,  31,   1,    21.010,     0.000,     0.000,     0.000,     0.000,   -11.580,   1,1, 0
86753,'1 ',1,  31,   1,     9.560,     0.000,     0.000,     0.000,     0.000,    -5.650,   1,1, 0
86754,'1 ',1,  31,   1,    10.610,     0.000,     0.000,     0.000,     0.000,    -6.420,   1,1, 0
86756,'1 ',1,  31,   1,     5.770,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
86757,'1 ',1,  31,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
86760,'1 ',1,  31,   1,     6.470,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
86761,'1 ',1,  31,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -3.750,   1,1, 0
86762,'1 ',1,  31,   1,    14.030,     0.000,     0.000,     0.000,     0.000,    -8.750,   1,1, 0
86764,'1 ',1,  31,   1,    33.790,     0.000,     0.000,     0.000,     0.000,   -12.560,   1,1, 0
86765,'1 ',1,  31,   1,    15.590,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
86766,'1 ',1,  31,   1,     5.580,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
86767,'1 ',1,  31,   1,     5.990,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
86768,'1 ',1,  31,   1,    14.850,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
86769,'1 ',1,  31,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
86770,'1 ',1,  31,   1,     9.170,     0.000,     0.000,     0.000,     0.000,    -5.530,   1,1, 0
86771,'1 ',1,  31,   1,     4.630,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
86772,'1 ',1,  31,   1,    62.330,     0.000,     0.000,     0.000,     0.000,   -31.540,   1,1, 0
86775,'1 ',1,  31,   1,    15.370,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
86776,'1 ',1,  31,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -8.900,   1,1, 0
86777,'1 ',1,  31,   1,    81.700,     0.000,     0.000,     0.000,     0.000,   -41.840,   1,1, 0
86779,'1 ',1,  31,   1,    18.840,     0.000,     0.000,     0.000,     0.000,   -11.800,   1,1, 0
86781,'1 ',1,  31,   1,    19.520,     0.000,     0.000,     0.000,     0.000,   -11.440,   1,1, 0
86782,'1 ',1,  31,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -4.630,   1,1, 0
86783,'1 ',1,  31,   1,     8.060,     0.000,     0.000,     0.000,     0.000,    -4.540,   1,1, 0
86784,'1 ',1,  31,   1,    10.660,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
86785,'1 ',1,  31,   1,     7.840,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
86786,'1 ',1,  31,   1,    17.410,     0.000,     0.000,     0.000,     0.000,    -9.990,   1,1, 0
86787,'1 ',1,  31,   1,    11.520,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
86790,'1 ',1,  31,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
86792,'1 ',1,  31,   1,   129.270,     0.000,     0.000,     0.000,     0.000,   -73.770,   1,1, 0
86794,'1 ',1,  31,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
86795,'1 ',1,  31,   1,    11.630,     0.000,     0.000,     0.000,     0.000,    -6.460,   1,1, 0
86796,'1 ',1,  31,   1,    21.430,     0.000,     0.000,     0.000,     0.000,   -10.530,   1,1, 0
86797,'1 ',1,  31,   1,    20.250,     0.000,     0.000,     0.000,     0.000,   -11.180,   1,1, 0
86798,'1 ',1,  31,   1,    23.140,     0.000,     0.000,     0.000,     0.000,    -7.690,   1,1, 0
86799,'1 ',1,  31,   1,    19.720,     0.000,     0.000,     0.000,     0.000,    -8.700,   1,1, 0
86800,'1 ',1,  31,   1,    16.800,     0.000,     0.000,     0.000,     0.000,    -9.160,   1,1, 0
86801,'1 ',1,  31,   1,    22.600,     0.000,     0.000,     0.000,     0.000,    -7.310,   1,1, 0
86802,'1 ',1,  31,   1,     8.180,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
86803,'1 ',1,  31,   1,    47.320,     0.000,     0.000,     0.000,     0.000,   -16.690,   1,1, 0
86805,'1 ',1,  31,   1,    25.720,     0.000,     0.000,     0.000,     0.000,   -10.680,   1,1, 0
86806,'1 ',1,  31,   1,    11.570,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
86807,'1 ',1,  31,   1,    11.610,     0.000,     0.000,     0.000,     0.000,    -7.280,   1,1, 0
86808,'1 ',1,  31,   1,    26.170,     0.000,     0.000,     0.000,     0.000,    -9.810,   1,1, 0
86809,'1 ',1,  31,   1,     7.370,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
86810,'1 ',1,  31,   1,    13.260,     0.000,     0.000,     0.000,     0.000,    -8.260,   1,1, 0
86811,'1 ',1,  31,   1,     4.090,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
86812,'1 ',1,  31,   1,    13.240,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
86813,'1 ',1,  31,   1,     3.980,     0.000,     0.000,     0.000,     0.000,    -2.240,   1,1, 0
86814,'1 ',1,  31,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
86815,'1 ',1,  31,   1,     7.670,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
86816,'1 ',1,  31,   1,    18.260,     0.000,     0.000,     0.000,     0.000,   -10.900,   1,1, 0
86817,'1 ',1,  31,   1,    23.610,     0.000,     0.000,     0.000,     0.000,   -10.870,   1,1, 0
86818,'1 ',1,  31,   1,    12.350,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
86819,'1 ',1,  31,   1,    45.750,     0.000,     0.000,     0.000,     0.000,   -15.350,   1,1, 0
86821,'1 ',1,  31,   1,    24.280,     0.000,     0.000,     0.000,     0.000,   -12.160,   1,1, 0
86822,'1 ',1,  31,   1,    10.490,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
86824,'1 ',1,  31,   1,    26.680,     0.000,     0.000,     0.000,     0.000,   -11.430,   1,1, 0
86826,'1 ',1,  31,   1,    10.670,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
86827,'1 ',1,  31,   1,    16.560,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
86828,'1 ',1,  31,   1,    17.830,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,1, 0
86829,'1 ',1,  31,   1,    14.680,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
86830,'1 ',1,  31,   1,     5.760,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
86831,'1 ',1,  31,   1,    17.230,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
86833,'1 ',1,  31,   1,    33.450,     0.000,     0.000,     0.000,     0.000,   -17.620,   1,1, 0
86834,'1 ',1,  31,   1,    34.930,     0.000,     0.000,     0.000,     0.000,   -21.680,   1,1, 0
86835,'1 ',1,  31,   1,    15.770,     0.000,     0.000,     0.000,     0.000,    -7.780,   1,1, 0
86836,'1 ',1,  31,   1,    25.070,     0.000,     0.000,     0.000,     0.000,    -9.190,   1,1, 0
86838,'1 ',1,  31,   1,    31.280,     0.000,     0.000,     0.000,     0.000,   -14.980,   1,1, 0
86839,'1 ',1,  31,   1,    11.510,     0.000,     0.000,     0.000,     0.000,    -6.170,   1,1, 0
86840,'1 ',1,  31,   1,    30.400,     0.000,     0.000,     0.000,     0.000,   -15.670,   1,1, 0
86841,'1 ',1,  31,   1,    20.690,     0.000,     0.000,     0.000,     0.000,   -12.670,   1,1, 0
86842,'1 ',1,  31,   1,    23.820,     0.000,     0.000,     0.000,     0.000,    -9.440,   1,1, 0
86843,'1 ',1,  31,   1,    11.670,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
86844,'1 ',1,  31,   1,    14.570,     0.000,     0.000,     0.000,     0.000,    -7.570,   1,1, 0
86845,'1 ',1,  31,   1,     9.020,     0.000,     0.000,     0.000,     0.000,    -4.460,   1,1, 0
86846,'1 ',1,  31,   1,    11.250,     0.000,     0.000,     0.000,     0.000,    -6.310,   1,1, 0
86848,'1 ',1,  31,   1,    10.960,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
86849,'1 ',1,  31,   1,     5.000,     0.000,     0.000,     0.000,     0.000,    -3.240,   1,1, 0
86850,'1 ',1,  31,   1,    11.750,     0.000,     0.000,     0.000,     0.000,    -6.900,   1,1, 0
86851,'1 ',1,  31,   1,    13.530,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
86852,'1 ',1,  31,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -8.130,   1,1, 0
86853,'1 ',1,  31,   1,     8.080,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
86854,'1 ',1,  31,   1,    18.220,     0.000,     0.000,     0.000,     0.000,   -11.350,   1,1, 0
86856,'1 ',1,  31,   1,    53.700,     0.000,     0.000,     0.000,     0.000,   -21.830,   1,1, 0
86858,'1 ',1,  31,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
86859,'1 ',1,  31,   1,    25.630,     0.000,     0.000,     0.000,     0.000,    -6.410,   1,1, 0
86860,'1 ',1,  31,   1,     7.390,     0.000,     0.000,     0.000,     0.000,    -1.850,   1,1, 0
86861,'1 ',1,  31,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
86862,'1 ',1,  31,   1,    27.240,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
86863,'1 ',1,  31,   1,    20.410,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
86864,'1 ',1,  31,   1,    28.190,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
86865,'1 ',1,  31,   1,    14.280,     0.000,     0.000,     0.000,     0.000,    -3.570,   1,1, 0
86866,'1 ',1,  31,   1,     8.260,     0.000,     0.000,     0.000,     0.000,    -2.060,   1,1, 0
86867,'1 ',1,  31,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
86869,'1 ',1,  31,   1,     9.490,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
86870,'1 ',1,  31,   1,    13.580,     0.000,     0.000,     0.000,     0.000,    -3.390,   1,1, 0
86871,'1 ',1,  31,   1,    31.770,     0.000,     0.000,     0.000,     0.000,    -7.940,   1,1, 0
86872,'1 ',1,  31,   1,    67.120,     0.000,     0.000,     0.000,     0.000,   -19.990,   1,1, 0
86875,'1 ',1,  31,   1,    22.310,     0.000,     0.000,     0.000,     0.000,    -5.580,   1,1, 0
86877,'1 ',1,  31,   1,    35.120,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
86878,'1 ',1,  31,   1,    39.000,     0.000,     0.000,     0.000,     0.000,   -18.550,   1,1, 0
86881,'1 ',1,  31,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
86882,'1 ',1,  31,   1,    28.990,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
86884,'1 ',1,  31,   1,    24.630,     0.000,     0.000,     0.000,     0.000,   -11.460,   1,1, 0
86886,'1 ',1,  31,   1,   133.570,     0.000,     0.000,     0.000,     0.000,   -49.180,   1,1, 0
86888,'1 ',1,  31,   1,    12.920,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
86889,'1 ',1,  31,   1,     9.880,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
86890,'1 ',1,  31,   1,    20.820,     0.000,     0.000,     0.000,     0.000,    -5.210,   1,1, 0
86891,'1 ',1,  31,   1,    15.110,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
86892,'1 ',1,  31,   1,    15.850,     0.000,     0.000,     0.000,     0.000,    -8.290,   1,1, 0
86893,'1 ',1,  31,   1,    30.560,     0.000,     0.000,     0.000,     0.000,   -14.620,   1,1, 0
86895,'1 ',1,  31,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.150,   1,1, 0
86896,'1 ',1,  31,   1,     7.970,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
86897,'1 ',1,  31,   1,     7.050,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
86899,'1 ',1,  31,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -6.320,   1,1, 0
86900,'1 ',1,  31,   1,    13.380,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
86901,'1 ',1,  31,   1,     4.950,     0.000,     0.000,     0.000,     0.000,    -1.240,   1,1, 0
86902,'1 ',1,  31,   1,     4.610,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
86903,'1 ',1,  31,   1,     4.880,     0.000,     0.000,     0.000,     0.000,    -1.220,   1,1, 0
86904,'1 ',1,  31,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -2.860,   1,1, 0
86905,'1 ',1,  31,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -3.480,   1,1, 0
86906,'1 ',1,  31,   1,     7.920,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
86907,'1 ',1,  31,   1,    12.870,     0.000,     0.000,     0.000,     0.000,    -6.820,   1,1, 0
86908,'1 ',1,  31,   1,    43.260,     0.000,     0.000,     0.000,     0.000,   -21.600,   1,1, 0
86911,'1 ',1,  31,   1,    15.440,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
86912,'1 ',1,  31,   1,    16.430,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
86913,'1 ',1,  31,   1,    22.130,     0.000,     0.000,     0.000,     0.000,    -9.470,   1,1, 0
86915,'1 ',1,  31,   1,    19.600,     0.000,     0.000,     0.000,     0.000,    -9.990,   1,1, 0
86916,'1 ',1,  31,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
86917,'1 ',1,  31,   1,    15.780,     0.000,     0.000,     0.000,     0.000,   -10.180,   1,1, 0
86918,'1 ',1,  31,   1,    20.500,     0.000,     0.000,     0.000,     0.000,   -10.290,   1,1, 0
86919,'1 ',1,  31,   1,    40.530,     0.000,     0.000,     0.000,     0.000,   -18.960,   1,1, 0
86920,'1 ',1,  31,   1,    22.350,     0.000,     0.000,     0.000,     0.000,    -5.590,   1,1, 0
86922,'1 ',1,  31,   1,     4.460,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
86923,'1 ',1,  31,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -3.760,   1,1, 0
86924,'1 ',1,  31,   1,     9.180,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
86925,'1 ',1,  31,   1,    26.730,     0.000,     0.000,     0.000,     0.000,    -6.680,   1,1, 0
86926,'1 ',1,  31,   1,     4.100,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
86929,'1 ',1,  31,   1,    29.270,     0.000,     0.000,     0.000,     0.000,   -15.730,   1,1, 0
86930,'1 ',1,  31,   1,     9.390,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
86931,'1 ',1,  31,   1,     3.950,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
86932,'1 ',1,  31,   1,    15.310,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
86933,'1 ',1,  31,   1,    13.730,     0.000,     0.000,     0.000,     0.000,    -8.210,   1,1, 0
86934,'1 ',1,  31,   1,     8.140,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
86935,'1 ',1,  31,   1,    27.240,     0.000,     0.000,     0.000,     0.000,   -11.240,   1,1, 0
86936,'1 ',1,  31,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -4.970,   1,1, 0
86937,'1 ',1,  31,   1,     4.510,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
86938,'1 ',1,  31,   1,     6.590,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
86939,'1 ',1,  31,   1,    14.940,     0.000,     0.000,     0.000,     0.000,    -7.060,   1,1, 0
86940,'1 ',1,  31,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
86941,'1 ',1,  31,   1,     7.290,     0.000,     0.000,     0.000,     0.000,    -3.850,   1,1, 0
86942,'1 ',1,  31,   1,     6.220,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
86943,'1 ',1,  31,   1,     3.840,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
86944,'1 ',1,  31,   1,    33.850,     0.000,     0.000,     0.000,     0.000,   -14.410,   1,1, 0
86946,'1 ',1,  31,   1,    19.340,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
86947,'1 ',1,  31,   1,     6.560,     0.000,     0.000,     0.000,     0.000,    -4.210,   1,1, 0
86948,'1 ',1,  31,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
86949,'1 ',1,  31,   1,    11.170,     0.000,     0.000,     0.000,     0.000,    -6.830,   1,1, 0
86950,'1 ',1,  31,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
86951,'1 ',1,  31,   1,    12.430,     0.000,     0.000,     0.000,     0.000,    -5.770,   1,1, 0
86952,'1 ',1,  31,   1,    15.980,     0.000,     0.000,     0.000,     0.000,    -9.460,   1,1, 0
86953,'1 ',1,  31,   1,     7.250,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
86954,'1 ',1,  31,   1,     2.960,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
86955,'1 ',1,  31,   1,    17.590,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
86956,'1 ',1,  31,   1,    46.100,     0.000,     0.000,     0.000,     0.000,   -22.910,   1,1, 0
86958,'1 ',1,  31,   1,    16.000,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
86959,'1 ',1,  31,   1,    27.230,     0.000,     0.000,     0.000,     0.000,   -11.840,   1,1, 0
86960,'1 ',1,  31,   1,    30.300,     0.000,     0.000,     0.000,     0.000,   -13.190,   1,1, 0
86961,'1 ',1,  31,   1,     7.980,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
86962,'1 ',1,  31,   1,    24.210,     0.000,     0.000,     0.000,     0.000,   -10.820,   1,1, 0
86963,'1 ',1,  31,   1,     3.600,     0.000,     0.000,     0.000,     0.000,    -2.300,   1,1, 0
86965,'1 ',1,  31,   1,    19.840,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
86966,'1 ',1,  31,   1,     9.520,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
86968,'1 ',1,  31,   1,    28.720,     0.000,     0.000,     0.000,     0.000,   -15.690,   1,1, 0
86969,'1 ',1,  31,   1,     3.060,     0.000,     0.000,     0.000,     0.000,    -1.680,   1,1, 0
86971,'1 ',1,  31,   1,    12.400,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
86972,'1 ',1,  31,   1,    34.870,     0.000,     0.000,     0.000,     0.000,   -14.560,   1,1, 0
86974,'1 ',1,  31,   1,     8.990,     0.000,     0.000,     0.000,     0.000,    -5.540,   1,1, 0
86976,'1 ',1,  31,   1,    27.690,     0.000,     0.000,     0.000,     0.000,   -11.980,   1,1, 0
86977,'1 ',1,  31,   1,    24.090,     0.000,     0.000,     0.000,     0.000,   -12.310,   1,1, 0
86979,'1 ',1,  31,   1,    21.670,     0.000,     0.000,     0.000,     0.000,   -13.280,   1,1, 0
86980,'1 ',1,  31,   1,    16.550,     0.000,     0.000,     0.000,     0.000,    -8.720,   1,1, 0
86982,'1 ',1,  31,   1,    48.370,     0.000,     0.000,     0.000,     0.000,   -22.870,   1,1, 0
86984,'1 ',1,  31,   1,     5.800,     0.000,     0.000,     0.000,     0.000,    -3.770,   1,1, 0
86985,'1 ',1,  31,   1,    13.840,     0.000,     0.000,     0.000,     0.000,    -7.600,   1,1, 0
86986,'1 ',1,  31,   1,    25.660,     0.000,     0.000,     0.000,     0.000,   -13.820,   1,1, 0
86987,'1 ',1,  31,   1,     5.670,     0.000,     0.000,     0.000,     0.000,    -2.900,   1,1, 0
86988,'1 ',1,  31,   1,    16.650,     0.000,     0.000,     0.000,     0.000,    -4.160,   1,1, 0
86990,'1 ',1,  31,   1,    34.560,     0.000,     0.000,     0.000,     0.000,   -15.370,   1,1, 0
86991,'1 ',1,  31,   1,    11.420,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
86992,'1 ',1,  31,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
86993,'1 ',1,  31,   1,    20.070,     0.000,     0.000,     0.000,     0.000,    -9.330,   1,1, 0
86994,'1 ',1,  31,   1,     6.140,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
86996,'1 ',1,  31,   1,     3.800,     0.000,     0.000,     0.000,     0.000,    -2.270,   1,1, 0
86997,'1 ',1,  31,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
86998,'1 ',1,  31,   1,     3.330,     0.000,     0.000,     0.000,     0.000,    -2.040,   1,1, 0
86999,'1 ',1,  31,   1,     9.950,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
87000,'1 ',1,  31,   1,     4.870,     0.000,     0.000,     0.000,     0.000,    -2.910,   1,1, 0
87001,'1 ',1,  31,   1,    24.100,     0.000,     0.000,     0.000,     0.000,   -10.620,   1,1, 0
87002,'1 ',1,  31,   1,    21.630,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
87003,'1 ',1,  31,   1,    36.540,     0.000,     0.000,     0.000,     0.000,   -18.560,   1,1, 0
87005,'1 ',1,  31,   1,     8.840,     0.000,     0.000,     0.000,     0.000,    -5.470,   1,1, 0
87006,'1 ',1,  31,   1,    12.110,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
87007,'1 ',1,  31,   1,    12.750,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
87008,'1 ',1,  31,   1,    13.000,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
87009,'1 ',1,  31,   1,     9.070,     0.000,     0.000,     0.000,     0.000,    -6.060,   1,1, 0
87010,'1 ',1,  31,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -2.290,   1,1, 0
87011,'1 ',1,  31,   1,    15.770,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
87012,'1 ',1,  31,   1,     3.630,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
87013,'1 ',1,  31,   1,     6.310,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
87014,'1 ',1,  31,   1,    23.050,     0.000,     0.000,     0.000,     0.000,   -11.470,   1,1, 0
87015,'1 ',1,  31,   1,    30.070,     0.000,     0.000,     0.000,     0.000,    -7.520,   1,1, 0
87016,'1 ',1,  31,   1,    27.110,     0.000,     0.000,     0.000,     0.000,   -13.540,   1,1, 0
87017,'1 ',1,  31,   1,    14.310,     0.000,     0.000,     0.000,     0.000,    -8.370,   1,1, 0
87018,'1 ',1,  31,   1,    13.110,     0.000,     0.000,     0.000,     0.000,    -5.360,   1,1, 0
87019,'1 ',1,  31,   1,    23.820,     0.000,     0.000,     0.000,     0.000,   -15.220,   1,1, 0
87020,'1 ',1,  31,   1,    21.720,     0.000,     0.000,     0.000,     0.000,   -12.960,   1,1, 0
87021,'1 ',1,  31,   1,    16.630,     0.000,     0.000,     0.000,     0.000,    -9.250,   1,1, 0
87022,'1 ',1,  31,   1,   109.240,     0.000,     0.000,     0.000,     0.000,   -49.040,   1,1, 0
87024,'1 ',1,  31,   1,    12.740,     0.000,     0.000,     0.000,     0.000,    -6.380,   1,1, 0
87025,'1 ',1,  31,   1,    15.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87026,'1 ',1,  31,   1,    17.020,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
87027,'1 ',1,  31,   1,    16.100,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87028,'1 ',1,  31,   1,    32.040,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87029,'1 ',1,  31,   1,    31.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87030,'1 ',1,  31,   1,    79.470,     0.000,     0.000,     0.000,     0.000,   -41.080,   1,1, 0
87032,'1 ',1,  31,   1,    11.840,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87033,'1 ',1,  31,   1,    83.000,     0.000,     0.000,     0.000,     0.000,   -20.750,   1,1, 0
87036,'1 ',1,  31,   1,     6.810,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
87038,'1 ',1,  31,   1,    11.160,     0.000,     0.000,     0.000,     0.000,    -2.790,   1,1, 0
87040,'1 ',1,  31,   1,     8.210,     0.000,     0.000,     0.000,     0.000,    -2.050,   1,1, 0
87041,'1 ',1,  31,   1,    34.420,     0.000,     0.000,     0.000,     0.000,    -8.600,   1,1, 0
87043,'1 ',1,  31,   1,    73.490,     0.000,     0.000,     0.000,     0.000,   -39.590,   1,1, 0
87045,'1 ',1,  31,   1,    20.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87046,'1 ',1,  31,   1,    20.450,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87047,'1 ',1,  31,   1,    25.490,     0.000,     0.000,     0.000,     0.000,    -6.370,   1,1, 0
87050,'1 ',1,  31,   1,    10.500,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
87051,'1 ',1,  31,   1,    10.440,     0.000,     0.000,     0.000,     0.000,    -5.760,   1,1, 0
87052,'1 ',1,  31,   1,    18.420,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
87053,'1 ',1,  31,   1,    84.160,     0.000,     0.000,     0.000,     0.000,   -34.720,   1,1, 0
87055,'1 ',1,  31,   1,    20.780,     0.000,     0.000,     0.000,     0.000,    -9.670,   1,1, 0
87056,'1 ',1,  31,   1,    34.960,     0.000,     0.000,     0.000,     0.000,   -17.660,   1,1, 0
87057,'1 ',1,  31,   1,    33.730,     0.000,     0.000,     0.000,     0.000,   -13.310,   1,1, 0
87058,'1 ',1,  31,   1,     9.970,     0.000,     0.000,     0.000,     0.000,    -4.750,   1,1, 0
87059,'1 ',1,  31,   1,     9.220,     0.000,     0.000,     0.000,     0.000,    -4.840,   1,1, 0
87060,'1 ',1,  31,   1,     3.070,     0.000,     0.000,     0.000,     0.000,    -1.910,   1,1, 0
87061,'1 ',1,  31,   1,     7.480,     0.000,     0.000,     0.000,     0.000,    -4.280,   1,1, 0
87062,'1 ',1,  31,   1,     2.400,     0.000,     0.000,     0.000,     0.000,    -1.260,   1,1, 0
87064,'1 ',1,  31,   1,     3.870,     0.000,     0.000,     0.000,     0.000,    -2.220,   1,1, 0
87066,'1 ',1,  31,   1,    96.240,     0.000,     0.000,     0.000,     0.000,   -35.200,   1,1, 0
87068,'1 ',1,  31,   1,    18.880,     0.000,     0.000,     0.000,     0.000,   -10.230,   1,1, 0
87069,'1 ',1,  31,   1,    12.230,     0.000,     0.000,     0.000,     0.000,    -7.820,   1,1, 0
87070,'1 ',1,  31,   1,    19.710,     0.000,     0.000,     0.000,     0.000,   -10.500,   1,1, 0
87071,'1 ',1,  31,   1,    21.240,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
87073,'1 ',1,  31,   1,    43.940,     0.000,     0.000,     0.000,     0.000,   -20.180,   1,1, 0
87074,'1 ',1,  31,   1,    10.590,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
87075,'1 ',1,  31,   1,    27.250,     0.000,     0.000,     0.000,     0.000,   -11.150,   1,1, 0
87076,'1 ',1,  31,   1,     5.480,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
87077,'1 ',1,  31,   1,    10.310,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
87078,'1 ',1,  31,   1,     5.040,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
87080,'1 ',1,  31,   1,    17.280,     0.000,     0.000,     0.000,     0.000,    -9.240,   1,1, 0
87084,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87087,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87090,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87094,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87099,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87111,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87118,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87122,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87124,'1 ',1,   1,   1,     8.610,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
87125,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87126,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87128,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87129,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87130,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87131,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87133,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87134,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87135,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87136,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87137,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87138,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87139,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87140,'1 ',1,   1,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87142,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87147,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87152,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87160,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87165,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87167,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87172,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87177,'1 ',1,  12,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87179,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87186,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87187,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87191,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87194,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87195,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87197,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87200,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87201,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87203,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87204,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87205,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87208,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87209,'1 ',1,  19,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87213,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87216,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87218,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87220,'1 ',1,  33,   1,    68.880,     0.000,     0.000,     0.000,     0.000,   -23.680,   1,1, 0
87223,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87225,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87228,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87231,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87235,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87237,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87242,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87243,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87244,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87245,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87247,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87248,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87249,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87250,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87252,'1 ',1,  33,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87253,'1 ',1,   1,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.200,   1,1, 0
87254,'1 ',1,   1,   1,     6.000,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
87255,'1 ',1,   1,   1,    16.510,     0.000,     0.000,     0.000,     0.000,    -7.610,   1,1, 0
87256,'1 ',1,   1,   1,    10.760,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
87257,'1 ',1,   1,   1,    24.860,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
87258,'1 ',1,   1,   1,     3.460,     0.000,     0.000,     0.000,     0.000,    -1.690,   1,1, 0
87259,'1 ',1,   1,   1,    25.970,     0.000,     0.000,     0.000,     0.000,    -8.940,   1,1, 0
87260,'1 ',1,   1,   1,    11.110,     0.000,     0.000,     0.000,     0.000,    -5.070,   1,1, 0
87261,'1 ',1,   1,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
87262,'1 ',1,   1,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
87263,'1 ',1,   1,   1,    35.480,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
87264,'1 ',1,   1,   1,    21.970,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
87265,'1 ',1,   1,   1,     5.940,     0.000,     0.000,     0.000,     0.000,    -2.680,   1,1, 0
87266,'1 ',1,   1,   1,     8.780,     0.000,     0.000,     0.000,     0.000,    -2.970,   1,1, 0
87267,'1 ',1,   1,   1,     6.280,     0.000,     0.000,     0.000,     0.000,    -1.830,   1,1, 0
87269,'1 ',1,   1,   1,    33.350,     0.000,     0.000,     0.000,     0.000,    -8.830,   1,1, 0
87270,'1 ',1,   1,   1,     6.820,     0.000,     0.000,     0.000,     0.000,    -2.870,   1,1, 0
87271,'1 ',1,   1,   1,    17.730,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
87272,'1 ',1,   1,   1,    20.520,     0.000,     0.000,     0.000,     0.000,    -9.200,   1,1, 0
87273,'1 ',1,   1,   1,    14.810,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
87274,'1 ',1,   1,   1,    18.830,     0.000,     0.000,     0.000,     0.000,    -4.710,   1,1, 0
87275,'1 ',1,   1,   1,     6.890,     0.000,     0.000,     0.000,     0.000,    -1.720,   1,1, 0
87276,'1 ',1,   1,   1,    13.630,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
87277,'1 ',1,   1,   1,    15.090,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
87278,'1 ',1,   1,   1,    12.090,     0.000,     0.000,     0.000,     0.000,    -4.980,   1,1, 0
87279,'1 ',1,   1,   1,     8.900,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
87281,'1 ',1,   1,   1,    20.360,     0.000,     0.000,     0.000,     0.000,    -6.250,   1,1, 0
87283,'1 ',1,   1,   1,     3.500,     0.000,     0.000,     0.000,     0.000,    -1.670,   1,1, 0
87284,'1 ',1,   1,   1,     4.640,     0.000,     0.000,     0.000,     0.000,    -2.210,   1,1, 0
87285,'1 ',1,   1,   1,     7.510,     0.000,     0.000,     0.000,     0.000,    -2.740,   1,1, 0
87286,'1 ',1,   1,   1,    23.470,     0.000,     0.000,     0.000,     0.000,    -9.260,   1,1, 0
87287,'1 ',1,   1,   1,    14.440,     0.000,     0.000,     0.000,     0.000,    -6.600,   1,1, 0
87289,'1 ',1,   1,   1,    12.700,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
87290,'1 ',1,   1,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -5.330,   1,1, 0
87291,'1 ',1,   1,   1,     6.020,     0.000,     0.000,     0.000,     0.000,    -2.950,   1,1, 0
87292,'1 ',1,   1,   1,     7.160,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
87294,'1 ',1,   1,   1,   114.020,     0.000,     0.000,     0.000,     0.000,   -46.760,   1,1, 0
87296,'1 ',1,   1,   1,    18.500,     0.000,     0.000,     0.000,     0.000,    -7.090,   1,1, 0
87297,'1 ',1,   1,   1,     4.180,     0.000,     0.000,     0.000,     0.000,    -1.990,   1,1, 0
87298,'1 ',1,   1,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
87300,'1 ',1,   1,   1,    11.020,     0.000,     0.000,     0.000,     0.000,    -3.610,   1,1, 0
87301,'1 ',1,   1,   1,     9.640,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
87304,'1 ',1,   1,   1,    21.720,     0.000,     0.000,     0.000,     0.000,    -9.140,   1,1, 0
87305,'1 ',1,   1,   1,    14.320,     0.000,     0.000,     0.000,     0.000,    -7.050,   1,1, 0
87306,'1 ',1,   1,   1,    12.070,     0.000,     0.000,     0.000,     0.000,    -4.380,   1,1, 0
87307,'1 ',1,   1,   1,    23.680,     0.000,     0.000,     0.000,     0.000,    -8.530,   1,1, 0
87309,'1 ',1,   1,   1,    33.140,     0.000,     0.000,     0.000,     0.000,   -13.300,   1,1, 0
87310,'1 ',1,   1,   1,    33.420,     0.000,     0.000,     0.000,     0.000,    -8.460,   1,1, 0
87311,'1 ',1,   1,   1,     3.930,     0.000,     0.000,     0.000,     0.000,    -1.650,   1,1, 0
87312,'1 ',1,   1,   1,    15.760,     0.000,     0.000,     0.000,     0.000,    -5.520,   1,1, 0
87313,'1 ',1,   1,   1,    19.060,     0.000,     0.000,     0.000,     0.000,    -8.310,   1,1, 0
87314,'1 ',1,   1,   1,    11.060,     0.000,     0.000,     0.000,     0.000,    -5.170,   1,1, 0
87316,'1 ',1,   1,   1,     1.950,     0.000,     0.000,     0.000,     0.000,    -0.760,   1,1, 0
87317,'1 ',1,   1,   1,     7.780,     0.000,     0.000,     0.000,     0.000,    -3.540,   1,1, 0
87318,'1 ',1,   1,   1,     4.660,     0.000,     0.000,     0.000,     0.000,    -1.930,   1,1, 0
87319,'1 ',1,   1,   1,     6.750,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
87320,'1 ',1,   1,   1,     9.760,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
87321,'1 ',1,   1,   1,    12.580,     0.000,     0.000,     0.000,     0.000,    -4.310,   1,1, 0
87322,'1 ',1,   1,   1,     5.880,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
87323,'1 ',1,   1,   1,    27.430,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
87324,'1 ',1,   1,   1,    38.080,     0.000,     0.000,     0.000,     0.000,    -9.520,   1,1, 0
87325,'1 ',1,   1,   1,     9.060,     0.000,     0.000,     0.000,     0.000,    -3.300,   1,1, 0
87326,'1 ',1,   1,   1,    25.760,     0.000,     0.000,     0.000,     0.000,   -10.960,   1,1, 0
87327,'1 ',1,   1,   1,    91.860,     0.000,     0.000,     0.000,     0.000,   -40.450,   1,1, 0
87329,'1 ',1,   1,   1,    14.110,     0.000,     0.000,     0.000,     0.000,    -4.320,   1,1, 0
87330,'1 ',1,   1,   1,     8.400,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
87331,'1 ',1,   1,   1,     8.240,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
87332,'1 ',1,   1,   1,     6.790,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
87334,'1 ',1,   1,   1,     5.050,     0.000,     0.000,     0.000,     0.000,    -1.580,   1,1, 0
87335,'1 ',1,   1,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -2.670,   1,1, 0
87336,'1 ',1,   1,   1,     3.350,     0.000,     0.000,     0.000,     0.000,    -1.570,   1,1, 0
87337,'1 ',1,   1,   1,     8.530,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
87338,'1 ',1,   1,   1,    15.910,     0.000,     0.000,     0.000,     0.000,    -7.070,   1,1, 0
87339,'1 ',1,   1,   1,     6.380,     0.000,     0.000,     0.000,     0.000,    -2.720,   1,1, 0
87340,'1 ',1,   1,   1,     7.210,     0.000,     0.000,     0.000,     0.000,    -3.590,   1,1, 0
87341,'1 ',1,   1,   1,    15.900,     0.000,     0.000,     0.000,     0.000,    -5.620,   1,1, 0
87342,'1 ',1,   1,   1,    12.910,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
87343,'1 ',1,   1,   1,    13.040,     0.000,     0.000,     0.000,     0.000,    -6.690,   1,1, 0
87344,'1 ',1,   1,   1,    10.460,     0.000,     0.000,     0.000,     0.000,    -4.260,   1,1, 0
87345,'1 ',1,   1,   1,    42.300,     0.000,     0.000,     0.000,     0.000,   -18.320,   1,1, 0
87347,'1 ',1,   1,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -5.820,   1,1, 0
87348,'1 ',1,   1,   1,    28.000,     0.000,     0.000,     0.000,     0.000,   -10.580,   1,1, 0
87349,'1 ',1,   1,   1,    15.170,     0.000,     0.000,     0.000,     0.000,    -4.770,   1,1, 0
87350,'1 ',1,   1,   1,    18.990,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
87351,'1 ',1,   1,   1,    13.850,     0.000,     0.000,     0.000,     0.000,    -4.400,   1,1, 0
87352,'1 ',1,   1,   1,    17.270,     0.000,     0.000,     0.000,     0.000,    -4.730,   1,1, 0
87353,'1 ',1,   1,   1,    18.670,     0.000,     0.000,     0.000,     0.000,    -7.100,   1,1, 0
87355,'1 ',1,   1,   1,    28.490,     0.000,     0.000,     0.000,     0.000,   -12.590,   1,1, 0
87356,'1 ',1,   1,   1,    17.870,     0.000,     0.000,     0.000,     0.000,    -7.920,   1,1, 0
87357,'1 ',1,   1,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
87358,'1 ',1,   1,   1,    23.750,     0.000,     0.000,     0.000,     0.000,    -8.780,   1,1, 0
87359,'1 ',1,   1,   1,    17.780,     0.000,     0.000,     0.000,     0.000,    -5.690,   1,1, 0
87361,'1 ',1,   1,   1,    16.700,     0.000,     0.000,     0.000,     0.000,    -5.970,   1,1, 0
87362,'1 ',1,   1,   1,     5.030,     0.000,     0.000,     0.000,     0.000,    -2.410,   1,1, 0
87363,'1 ',1,   1,   1,    11.430,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
87364,'1 ',1,   1,   1,    17.060,     0.000,     0.000,     0.000,     0.000,    -7.270,   1,1, 0
87366,'1 ',1,   1,   1,     9.130,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
87368,'1 ',1,   1,   1,     9.460,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
87369,'1 ',1,   1,   1,    23.840,     0.000,     0.000,     0.000,     0.000,   -10.290,   1,1, 0
87370,'1 ',1,   1,   1,     5.080,     0.000,     0.000,     0.000,     0.000,    -2.190,   1,1, 0
87371,'1 ',1,   1,   1,     7.320,     0.000,     0.000,     0.000,     0.000,    -3.400,   1,1, 0
87372,'1 ',1,   1,   1,    12.170,     0.000,     0.000,     0.000,     0.000,    -5.510,   1,1, 0
87373,'1 ',1,   1,   1,    23.700,     0.000,     0.000,     0.000,     0.000,    -7.210,   1,1, 0
87374,'1 ',1,   1,   1,    45.100,     0.000,     0.000,     0.000,     0.000,   -16.360,   1,1, 0
87376,'1 ',1,   1,   1,     4.430,     0.000,     0.000,     0.000,     0.000,    -1.920,   1,1, 0
87377,'1 ',1,   1,   1,    15.630,     0.000,     0.000,     0.000,     0.000,    -7.660,   1,1, 0
87378,'1 ',1,   1,   1,    23.680,     0.000,     0.000,     0.000,     0.000,    -9.020,   1,1, 0
87379,'1 ',1,   1,   1,    18.960,     0.000,     0.000,     0.000,     0.000,    -8.570,   1,1, 0
87380,'1 ',1,   1,   1,    27.890,     0.000,     0.000,     0.000,     0.000,    -9.870,   1,1, 0
87381,'1 ',1,   1,   1,    15.780,     0.000,     0.000,     0.000,     0.000,    -4.860,   1,1, 0
87382,'1 ',1,   1,   1,     8.930,     0.000,     0.000,     0.000,     0.000,    -4.220,   1,1, 0
87384,'1 ',1,   1,   1,     6.600,     0.000,     0.000,     0.000,     0.000,    -2.940,   1,1, 0
87385,'1 ',1,   1,   1,     5.520,     0.000,     0.000,     0.000,     0.000,    -2.650,   1,1, 0
87386,'1 ',1,   1,   1,     7.760,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
87388,'1 ',1,   1,   1,     8.360,     0.000,     0.000,     0.000,     0.000,    -3.940,   1,1, 0
87389,'1 ',1,   1,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
87390,'1 ',1,   1,   1,     7.570,     0.000,     0.000,     0.000,     0.000,    -3.840,   1,1, 0
87391,'1 ',1,   1,   1,    10.750,     0.000,     0.000,     0.000,     0.000,    -3.600,   1,1, 0
87392,'1 ',1,   1,   1,    11.690,     0.000,     0.000,     0.000,     0.000,    -5.130,   1,1, 0
87393,'1 ',1,   1,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.780,   1,1, 0
87394,'1 ',1,   1,   1,     2.640,     0.000,     0.000,     0.000,     0.000,    -1.150,   1,1, 0
87395,'1 ',1,   1,   1,     4.310,     0.000,     0.000,     0.000,     0.000,    -2.180,   1,1, 0
87396,'1 ',1,   1,   1,    13.510,     0.000,     0.000,     0.000,     0.000,    -6.010,   1,1, 0
87397,'1 ',1,   1,   1,    12.560,     0.000,     0.000,     0.000,     0.000,    -5.200,   1,1, 0
87398,'1 ',1,   1,   1,     9.160,     0.000,     0.000,     0.000,     0.000,    -3.820,   1,1, 0
87399,'1 ',1,   1,   1,     7.220,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
87400,'1 ',1,   1,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.750,   1,1, 0
87401,'1 ',1,   1,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -4.890,   1,1, 0
87402,'1 ',1,   1,   1,    23.710,     0.000,     0.000,     0.000,     0.000,    -9.860,   1,1, 0
87403,'1 ',1,   1,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
87404,'1 ',1,   1,   1,    11.040,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
87405,'1 ',1,   1,   1,    12.160,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
87406,'1 ',1,   1,   1,    30.570,     0.000,     0.000,     0.000,     0.000,   -13.240,   1,1, 0
87407,'1 ',1,   1,   1,    17.170,     0.000,     0.000,     0.000,     0.000,    -7.480,   1,1, 0
87408,'1 ',1,   1,   1,    37.600,     0.000,     0.000,     0.000,     0.000,   -13.900,   1,1, 0
87409,'1 ',1,   1,   1,    13.610,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
87410,'1 ',1,   1,   1,    46.180,     0.000,     0.000,     0.000,     0.000,   -17.120,   1,1, 0
87412,'1 ',1,   1,   1,    20.460,     0.000,     0.000,     0.000,     0.000,    -7.390,   1,1, 0
87413,'1 ',1,   1,   1,     5.650,     0.000,     0.000,     0.000,     0.000,    -2.500,   1,1, 0
87414,'1 ',1,   1,   1,    38.310,     0.000,     0.000,     0.000,     0.000,   -13.460,   1,1, 0
87415,'1 ',1,   1,   1,     6.630,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
87416,'1 ',1,   1,   1,    15.210,     0.000,     0.000,     0.000,     0.000,    -6.970,   1,1, 0
87417,'1 ',1,   1,   1,    12.500,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
87418,'1 ',1,   1,   1,     7.120,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
87419,'1 ',1,   1,   1,    89.890,     0.000,     0.000,     0.000,     0.000,   -25.830,   1,1, 0
87421,'1 ',1,   1,   1,    11.540,     0.000,     0.000,     0.000,     0.000,    -4.990,   1,1, 0
87422,'1 ',1,   1,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -4.850,   1,1, 0
87423,'1 ',1,   1,   1,    42.410,     0.000,     0.000,     0.000,     0.000,   -10.600,   1,1, 0
87424,'1 ',1,   1,   1,     6.410,     0.000,     0.000,     0.000,     0.000,    -2.780,   1,1, 0
87425,'1 ',1,   1,   1,     3.490,     0.000,     0.000,     0.000,     0.000,    -1.520,   1,1, 0
87426,'1 ',1,   1,   1,     6.910,     0.000,     0.000,     0.000,     0.000,    -3.520,   1,1, 0
87427,'1 ',1,   1,   1,    12.270,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
87428,'1 ',1,   1,   1,    12.180,     0.000,     0.000,     0.000,     0.000,    -6.150,   1,1, 0
87429,'1 ',1,   1,   1,    81.510,     0.000,     0.000,     0.000,     0.000,   -32.940,   1,1, 0
87431,'1 ',1,   1,   1,    14.660,     0.000,     0.000,     0.000,     0.000,    -6.620,   1,1, 0
87432,'1 ',1,   1,   1,     5.660,     0.000,     0.000,     0.000,     0.000,    -2.420,   1,1, 0
87433,'1 ',1,   1,   1,     6.980,     0.000,     0.000,     0.000,     0.000,    -3.330,   1,1, 0
87434,'1 ',1,   1,   1,    12.830,     0.000,     0.000,     0.000,     0.000,    -5.150,   1,1, 0
87436,'1 ',1,   1,   1,    17.550,     0.000,     0.000,     0.000,     0.000,    -8.480,   1,1, 0
87437,'1 ',1,   1,   1,    21.440,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
87438,'1 ',1,   1,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
87439,'1 ',1,   1,   1,    10.850,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
87440,'1 ',1,   1,   1,     6.850,     0.000,     0.000,     0.000,     0.000,    -3.110,   1,1, 0
87442,'1 ',1,   1,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -0.870,   1,1, 0
87443,'1 ',1,   1,   1,    15.690,     0.000,     0.000,     0.000,     0.000,    -6.870,   1,1, 0
87444,'1 ',1,   1,   1,    22.230,     0.000,     0.000,     0.000,     0.000,    -8.890,   1,1, 0
87445,'1 ',1,   1,   1,    13.670,     0.000,     0.000,     0.000,     0.000,    -5.220,   1,1, 0
87446,'1 ',1,   1,   1,     9.230,     0.000,     0.000,     0.000,     0.000,    -3.880,   1,1, 0
87447,'1 ',1,   1,   1,    13.330,     0.000,     0.000,     0.000,     0.000,    -5.680,   1,1, 0
87448,'1 ',1,   1,   1,    11.720,     0.000,     0.000,     0.000,     0.000,    -5.610,   1,1, 0
87449,'1 ',1,   1,   1,    16.220,     0.000,     0.000,     0.000,     0.000,    -5.500,   1,1, 0
87451,'1 ',1,   1,   1,     9.930,     0.000,     0.000,     0.000,     0.000,    -5.060,   1,1, 0
87453,'1 ',1,   1,   1,     5.850,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
87454,'1 ',1,   1,   1,     7.130,     0.000,     0.000,     0.000,     0.000,    -3.310,   1,1, 0
87456,'1 ',1,   1,   1,     7.550,     0.000,     0.000,     0.000,     0.000,    -3.220,   1,1, 0
87457,'1 ',1,   1,   1,     6.290,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
87458,'1 ',1,   1,   1,     3.270,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
87460,'1 ',1,   1,   1,    11.760,     0.000,     0.000,     0.000,     0.000,    -3.860,   1,1, 0
87461,'1 ',1,   1,   1,    12.600,     0.000,     0.000,     0.000,     0.000,    -5.290,   1,1, 0
87462,'1 ',1,   1,   1,     9.630,     0.000,     0.000,     0.000,     0.000,    -4.930,   1,1, 0
87464,'1 ',1,   1,   1,    18.320,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
87465,'1 ',1,   1,   1,    25.340,     0.000,     0.000,     0.000,     0.000,   -10.650,   1,1, 0
87466,'1 ',1,   1,   1,    36.170,     0.000,     0.000,     0.000,     0.000,    -8.410,   1,1, 0
87467,'1 ',1,   1,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -0.660,   1,1, 0
87468,'1 ',1,   1,   1,     2.950,     0.000,     0.000,     0.000,     0.000,    -1.320,   1,1, 0
87469,'1 ',1,   1,   1,     2.190,     0.000,     0.000,     0.000,     0.000,    -1.110,   1,1, 0
87471,'1 ',1,   1,   1,     5.460,     0.000,     0.000,     0.000,     0.000,    -1.360,   1,1, 0
87472,'1 ',1,   1,   1,     8.070,     0.000,     0.000,     0.000,     0.000,    -2.020,   1,1, 0
87474,'1 ',1,   1,   1,     2.110,     0.000,     0.000,     0.000,     0.000,    -0.910,   1,1, 0
87475,'1 ',1,   1,   1,    15.500,     0.000,     0.000,     0.000,     0.000,    -3.870,   1,1, 0
87476,'1 ',1,   1,   1,    15.540,     0.000,     0.000,     0.000,     0.000,    -6.180,   1,1, 0
87477,'1 ',1,   1,   1,    16.520,     0.000,     0.000,     0.000,     0.000,    -6.020,   1,1, 0
87478,'1 ',1,   1,   1,     9.860,     0.000,     0.000,     0.000,     0.000,    -2.470,   1,1, 0
87479,'1 ',1,   1,   1,     5.130,     0.000,     0.000,     0.000,     0.000,    -2.610,   1,1, 0
87480,'1 ',1,   1,   1,     9.280,     0.000,     0.000,     0.000,     0.000,    -4.190,   1,1, 0
87481,'1 ',1,   1,   1,    15.060,     0.000,     0.000,     0.000,     0.000,    -6.960,   1,1, 0
87482,'1 ',1,   1,   1,    12.760,     0.000,     0.000,     0.000,     0.000,    -5.390,   1,1, 0
87483,'1 ',1,   1,   1,    10.770,     0.000,     0.000,     0.000,     0.000,    -2.690,   1,1, 0
87484,'1 ',1,   1,   1,    10.120,     0.000,     0.000,     0.000,     0.000,    -2.530,   1,1, 0
87485,'1 ',1,   1,   1,    13.370,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
87486,'1 ',1,   1,   1,     7.630,     0.000,     0.000,     0.000,     0.000,    -3.120,   1,1, 0
87487,'1 ',1,   1,   1,    23.620,     0.000,     0.000,     0.000,     0.000,    -5.900,   1,1, 0
87488,'1 ',1,   1,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -4.480,   1,1, 0
87489,'1 ',1,   1,   1,    12.370,     0.000,     0.000,     0.000,     0.000,    -5.670,   1,1, 0
87490,'1 ',1,   1,   1,     9.840,     0.000,     0.000,     0.000,     0.000,    -4.790,   1,1, 0
87491,'1 ',1,   1,   1,    15.580,     0.000,     0.000,     0.000,     0.000,    -6.520,   1,1, 0
87492,'1 ',1,   1,   1,   138.020,     0.000,     0.000,     0.000,     0.000,   -63.320,   1,1, 0
87493,'1 ',1,   1,   1,    10.710,     0.000,     0.000,     0.000,     0.000,    -4.340,   1,1, 0
87494,'1 ',1,   1,   1,    19.040,     0.000,     0.000,     0.000,     0.000,    -8.330,   1,1, 0
87495,'1 ',1,   1,   1,     2.740,     0.000,     0.000,     0.000,     0.000,    -1.340,   1,1, 0
87497,'1 ',1,   1,   1,    22.560,     0.000,     0.000,     0.000,     0.000,    -8.860,   1,1, 0
87499,'1 ',1,   1,   1,    22.280,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
87500,'1 ',1,   1,   1,    26.420,     0.000,     0.000,     0.000,     0.000,   -10.500,   1,1, 0
87501,'1 ',1,   1,   1,    10.650,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
87502,'1 ',1,   1,   1,    11.200,     0.000,     0.000,     0.000,     0.000,    -4.490,   1,1, 0
87503,'1 ',1,   1,   1,    19.660,     0.000,     0.000,     0.000,     0.000,    -4.920,   1,1, 0
87504,'1 ',1,   1,   1,    32.730,     0.000,     0.000,     0.000,     0.000,    -8.180,   1,1, 0
87505,'1 ',1,   1,   1,    19.770,     0.000,     0.000,     0.000,     0.000,    -4.940,   1,1, 0
87506,'1 ',1,   1,   1,    34.320,     0.000,     0.000,     0.000,     0.000,    -8.580,   1,1, 0
87507,'1 ',1,   1,   1,    12.140,     0.000,     0.000,     0.000,     0.000,    -3.030,   1,1, 0
87508,'1 ',1,   1,   1,     7.900,     0.000,     0.000,     0.000,     0.000,    -1.970,   1,1, 0
87509,'1 ',1,   1,   1,     9.120,     0.000,     0.000,     0.000,     0.000,    -4.440,   1,1, 0
87510,'1 ',1,   1,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -0.690,   1,1, 0
87511,'1 ',1,   1,   1,     2.770,     0.000,     0.000,     0.000,     0.000,    -1.200,   1,1, 0
87512,'1 ',1,   1,   1,     4.200,     0.000,     0.000,     0.000,     0.000,    -1.700,   1,1, 0
87513,'1 ',1,   1,   1,   113.190,     0.000,     0.000,     0.000,     0.000,   -42.770,   1,1, 0
87514,'1 ',1,   1,   1,    13.540,     0.000,     0.000,     0.000,     0.000,    -4.620,   1,1, 0
87515,'1 ',1,   1,   1,     4.050,     0.000,     0.000,     0.000,     0.000,    -1.770,   1,1, 0
87516,'1 ',1,   1,   1,     2.880,     0.000,     0.000,     0.000,     0.000,    -1.060,   1,1, 0
87517,'1 ',1,   1,   1,    10.540,     0.000,     0.000,     0.000,     0.000,    -4.250,   1,1, 0
87518,'1 ',1,   1,   1,     9.900,     0.000,     0.000,     0.000,     0.000,    -3.180,   1,1, 0
87519,'1 ',1,   1,   1,    21.940,     0.000,     0.000,     0.000,     0.000,    -9.430,   1,1, 0
87520,'1 ',1,   1,   1,    11.000,     0.000,     0.000,     0.000,     0.000,    -5.490,   1,1, 0
87521,'1 ',1,   1,   1,     5.530,     0.000,     0.000,     0.000,     0.000,    -2.590,   1,1, 0
87522,'1 ',1,   1,   1,     7.170,     0.000,     0.000,     0.000,     0.000,    -3.700,   1,1, 0
87523,'1 ',1,   1,   1,     8.890,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
87524,'1 ',1,   1,   1,     2.330,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
87525,'1 ',1,   1,   1,     3.340,     0.000,     0.000,     0.000,     0.000,    -1.560,   1,1, 0
87526,'1 ',1,   1,   1,    10.200,     0.000,     0.000,     0.000,     0.000,    -4.910,   1,1, 0
87527,'1 ',1,   1,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -0.410,   1,1, 0
87528,'1 ',1,   1,   1,     7.520,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
87529,'1 ',1,   1,   1,     6.510,     0.000,     0.000,     0.000,     0.000,    -3.230,   1,1, 0
87530,'1 ',1,   1,   1,     4.940,     0.000,     0.000,     0.000,     0.000,    -2.150,   1,1, 0
87531,'1 ',1,   1,   1,     4.700,     0.000,     0.000,     0.000,     0.000,    -2.370,   1,1, 0
87533,'1 ',1,   1,   1,    89.830,     0.000,     0.000,     0.000,     0.000,   -38.150,   1,1, 0
87535,'1 ',1,   1,   1,     6.770,     0.000,     0.000,     0.000,     0.000,    -2.430,   1,1, 0
87536,'1 ',1,   1,   1,    24.040,     0.000,     0.000,     0.000,     0.000,    -9.890,   1,1, 0
87537,'1 ',1,   1,   1,     2.530,     0.000,     0.000,     0.000,     0.000,    -0.980,   1,1, 0
87538,'1 ',1,   1,   1,     8.430,     0.000,     0.000,     0.000,     0.000,    -3.560,   1,1, 0
87540,'1 ',1,   1,   1,    21.110,     0.000,     0.000,     0.000,     0.000,    -7.900,   1,1, 0
87541,'1 ',1,   1,   1,    76.970,     0.000,     0.000,     0.000,     0.000,   -31.830,   1,1, 0
87543,'1 ',1,   1,   1,    17.720,     0.000,     0.000,     0.000,     0.000,    -7.890,   1,1, 0
87544,'1 ',1,   1,   1,    11.950,     0.000,     0.000,     0.000,     0.000,    -5.960,   1,1, 0
87545,'1 ',1,   1,   1,    14.630,     0.000,     0.000,     0.000,     0.000,    -6.650,   1,1, 0
87547,'1 ',1,   1,   1,    19.130,     0.000,     0.000,     0.000,     0.000,    -9.040,   1,1, 0
87548,'1 ',1,   1,   1,    11.960,     0.000,     0.000,     0.000,     0.000,    -5.950,   1,1, 0
87549,'1 ',1,   1,   1,    19.210,     0.000,     0.000,     0.000,     0.000,    -7.430,   1,1, 0
87550,'1 ',1,   1,   1,     8.960,     0.000,     0.000,     0.000,     0.000,    -4.040,   1,1, 0
87551,'1 ',1,   1,   1,    10.320,     0.000,     0.000,     0.000,     0.000,    -5.190,   1,1, 0
87552,'1 ',1,   1,   1,    43.060,     0.000,     0.000,     0.000,     0.000,   -18.120,   1,1, 0
87553,'1 ',1,   1,   1,    11.900,     0.000,     0.000,     0.000,     0.000,    -4.780,   1,1, 0
87555,'1 ',1,   1,   1,   137.310,     0.000,     0.000,     0.000,     0.000,   -26.680,   1,1, 0
87556,'1 ',1,   1,   1,    33.300,     0.000,     0.000,     0.000,     0.000,   -12.940,   1,1, 0
87558,'1 ',1,   1,   1,    26.110,     0.000,     0.000,     0.000,     0.000,   -10.330,   1,1, 0
87559,'1 ',1,   1,   1,     5.930,     0.000,     0.000,     0.000,     0.000,    -2.330,   1,1, 0
87560,'1 ',1,   1,   1,    34.120,     0.000,     0.000,     0.000,     0.000,   -11.360,   1,1, 0
87561,'1 ',1,   1,   1,    16.890,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
87562,'1 ',1,   1,   1,     9.350,     0.000,     0.000,     0.000,     0.000,    -3.680,   1,1, 0
87564,'1 ',1,   1,   1,    12.480,     0.000,     0.000,     0.000,     0.000,    -6.240,   1,1, 0
87565,'1 ',1,   1,   1,     7.680,     0.000,     0.000,     0.000,     0.000,    -3.140,   1,1, 0
87566,'1 ',1,   1,   1,     8.250,     0.000,     0.000,     0.000,     0.000,    -3.920,   1,1, 0
87567,'1 ',1,   1,   1,    10.290,     0.000,     0.000,     0.000,     0.000,    -5.410,   1,1, 0
87568,'1 ',1,   1,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.710,   1,1, 0
87569,'1 ',1,   1,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -3.020,   1,1, 0
87570,'1 ',1,   1,   1,    10.550,     0.000,     0.000,     0.000,     0.000,    -4.740,   1,1, 0
87571,'1 ',1,   1,   1,    18.770,     0.000,     0.000,     0.000,     0.000,    -7.030,   1,1, 0
87572,'1 ',1,   1,   1,    37.920,     0.000,     0.000,     0.000,     0.000,   -14.950,   1,1, 0
87573,'1 ',1,   1,   1,    15.640,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
87574,'1 ',1,   1,   1,    16.810,     0.000,     0.000,     0.000,     0.000,    -5.880,   1,1, 0
87575,'1 ',1,   1,   1,    66.320,     0.000,     0.000,     0.000,     0.000,   -24.380,   1,1, 0
87576,'1 ',1,   1,   1,    46.670,     0.000,     0.000,     0.000,     0.000,   -22.950,   1,1, 0
87577,'1 ',1,   1,   1,    17.260,     0.000,     0.000,     0.000,     0.000,    -6.810,   1,1, 0
87579,'1 ',1,   1,   1,    34.170,     0.000,     0.000,     0.000,     0.000,    -9.220,   1,1, 0
87580,'1 ',1,   1,   1,    21.910,     0.000,     0.000,     0.000,     0.000,    -9.080,   1,1, 0
87581,'1 ',1,   1,   1,    17.970,     0.000,     0.000,     0.000,     0.000,    -7.420,   1,1, 0
87583,'1 ',1,   1,   1,   301.100,     0.000,     0.000,     0.000,     0.000,  -114.930,   1,1, 0
87585,'1 ',1,   1,   1,    29.180,     0.000,     0.000,     0.000,     0.000,   -10.550,   1,1, 0
87586,'1 ',1,   1,   1,    11.980,     0.000,     0.000,     0.000,     0.000,    -5.600,   1,1, 0
87587,'1 ',1,   1,   1,     6.970,     0.000,     0.000,     0.000,     0.000,    -3.580,   1,1, 0
87588,'1 ',1,   1,   1,    18.640,     0.000,     0.000,     0.000,     0.000,    -7.670,   1,1, 0
87589,'1 ',1,   1,   1,     8.330,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
87590,'1 ',1,   1,   1,     9.430,     0.000,     0.000,     0.000,     0.000,    -4.610,   1,1, 0
87591,'1 ',1,   1,   1,    10.070,     0.000,     0.000,     0.000,     0.000,    -4.650,   1,1, 0
87592,'1 ',1,   1,   1,     5.450,     0.000,     0.000,     0.000,     0.000,    -2.580,   1,1, 0
87593,'1 ',1,   1,   1,     6.880,     0.000,     0.000,     0.000,     0.000,    -3.210,   1,1, 0
87594,'1 ',1,   1,   1,     4.550,     0.000,     0.000,     0.000,     0.000,    -1.880,   1,1, 0
87595,'1 ',1,   1,   1,     6.580,     0.000,     0.000,     0.000,     0.000,    -2.730,   1,1, 0
87596,'1 ',1,   1,   1,     6.240,     0.000,     0.000,     0.000,     0.000,    -2.280,   1,1, 0
87599,'1 ',1,   1,   1,     9.090,     0.000,     0.000,     0.000,     0.000,    -3.690,   1,1, 0
87600,'1 ',1,   1,   1,    30.460,     0.000,     0.000,     0.000,     0.000,   -11.430,   1,1, 0
87601,'1 ',1,   1,   1,     9.660,     0.000,     0.000,     0.000,     0.000,    -4.500,   1,1, 0
87602,'1 ',1,   1,   1,    18.030,     0.000,     0.000,     0.000,     0.000,    -7.010,   1,1, 0
87604,'1 ',1,   1,   1,    13.060,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
87605,'1 ',1,   1,   1,    26.290,     0.000,     0.000,     0.000,     0.000,    -6.570,   1,1, 0
87606,'1 ',1,   1,   1,     9.730,     0.000,     0.000,     0.000,     0.000,    -4.590,   1,1, 0
87607,'1 ',1,   1,   1,    10.190,     0.000,     0.000,     0.000,     0.000,    -4.520,   1,1, 0
87608,'1 ',1,   1,   1,     7.040,     0.000,     0.000,     0.000,     0.000,    -3.100,   1,1, 0
87609,'1 ',1,   1,   1,    22.920,     0.000,     0.000,     0.000,     0.000,    -9.650,   1,1, 0
87610,'1 ',1,   1,   1,    34.690,     0.000,     0.000,     0.000,     0.000,   -13.070,   1,1, 0
87611,'1 ',1,   1,   1,     7.710,     0.000,     0.000,     0.000,     0.000,    -3.010,   1,1, 0
87612,'1 ',1,   1,   1,     5.920,     0.000,     0.000,     0.000,     0.000,    -2.820,   1,1, 0
87613,'1 ',1,   1,   1,     5.910,     0.000,     0.000,     0.000,     0.000,    -2.550,   1,1, 0
87614,'1 ',1,   1,   1,    14.360,     0.000,     0.000,     0.000,     0.000,    -7.340,   1,1, 0
87615,'1 ',1,   1,   1,    10.870,     0.000,     0.000,     0.000,     0.000,    -3.260,   1,1, 0
87616,'1 ',1,   1,   1,     5.720,     0.000,     0.000,     0.000,     0.000,    -2.440,   1,1, 0
87617,'1 ',1,   1,   1,     5.430,     0.000,     0.000,     0.000,     0.000,    -2.760,   1,1, 0
87618,'1 ',1,   1,   1,    41.570,     0.000,     0.000,     0.000,     0.000,   -15.200,   1,1, 0
87619,'1 ',1,   1,   1,     7.890,     0.000,     0.000,     0.000,     0.000,    -3.370,   1,1, 0
87621,'1 ',1,   1,   1,     6.570,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
87622,'1 ',1,   1,   1,    24.810,     0.000,     0.000,     0.000,     0.000,    -8.220,   1,1, 0
87623,'1 ',1,   1,   1,    13.520,     0.000,     0.000,     0.000,     0.000,    -3.970,   1,1, 0
87625,'1 ',1,   1,   1,     6.190,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
87627,'1 ',1,   1,   1,     7.280,     0.000,     0.000,     0.000,     0.000,    -3.360,   1,1, 0
87628,'1 ',1,   1,   1,    28.940,     0.000,     0.000,     0.000,     0.000,    -8.960,   1,1, 0
87629,'1 ',1,   1,   1,     6.990,     0.000,     0.000,     0.000,     0.000,    -3.280,   1,1, 0
87630,'1 ',1,   1,   1,    25.560,     0.000,     0.000,     0.000,     0.000,    -9.490,   1,1, 0
87631,'1 ',1,   1,   1,    34.220,     0.000,     0.000,     0.000,     0.000,    -9.210,   1,1, 0
87632,'1 ',1,   1,   1,     3.430,     0.000,     0.000,     0.000,     0.000,    -1.420,   1,1, 0
87633,'1 ',1,   1,   1,     7.360,     0.000,     0.000,     0.000,     0.000,    -3.410,   1,1, 0
87634,'1 ',1,   1,   1,     4.400,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
87635,'1 ',1,   1,   1,    36.380,     0.000,     0.000,     0.000,     0.000,   -17.610,   1,1, 0
87636,'1 ',1,   1,   1,    19.590,     0.000,     0.000,     0.000,     0.000,    -6.530,   1,1, 0
87637,'1 ',1,   1,   1,    11.880,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
87639,'1 ',1,   1,   1,    22.150,     0.000,     0.000,     0.000,     0.000,    -6.300,   1,1, 0
87640,'1 ',1,   1,   1,     4.930,     0.000,     0.000,     0.000,     0.000,    -2.520,   1,1, 0
87641,'1 ',1,   1,   1,    26.520,     0.000,     0.000,     0.000,     0.000,    -8.870,   1,1, 0
87642,'1 ',1,   1,   1,    19.300,     0.000,     0.000,     0.000,     0.000,    -6.360,   1,1, 0
87643,'1 ',1,   1,   1,     9.510,     0.000,     0.000,     0.000,     0.000,    -3.890,   1,1, 0
87644,'1 ',1,   1,   1,    19.140,     0.000,     0.000,     0.000,     0.000,    -8.160,   1,1, 0
87645,'1 ',1,   1,   1,     7.060,     0.000,     0.000,     0.000,     0.000,    -2.830,   1,1, 0
87646,'1 ',1,   1,   1,    15.360,     0.000,     0.000,     0.000,     0.000,    -5.140,   1,1, 0
87647,'1 ',1,   1,   1,    14.330,     0.000,     0.000,     0.000,     0.000,    -7.150,   1,1, 0
87649,'1 ',1,   1,   1,    45.010,     0.000,     0.000,     0.000,     0.000,   -15.730,   1,1, 0
87650,'1 ',1,   1,   1,    16.790,     0.000,     0.000,     0.000,     0.000,    -6.560,   1,1, 0
87651,'1 ',1,   1,   1,     6.540,     0.000,     0.000,     0.000,     0.000,    -2.800,   1,1, 0
87652,'1 ',1,   1,   1,    14.550,     0.000,     0.000,     0.000,     0.000,    -6.390,   1,1, 0
87653,'1 ',1,   1,   1,    12.010,     0.000,     0.000,     0.000,     0.000,    -4.420,   1,1, 0
87654,'1 ',1,   1,   1,     7.260,     0.000,     0.000,     0.000,     0.000,    -3.490,   1,1, 0
87656,'1 ',1,   1,   1,    98.960,     0.000,     0.000,     0.000,     0.000,   -26.040,   1,1, 0
87657,'1 ',1,   1,   1,    43.070,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
87658,'1 ',1,   1,   1,     2.490,     0.000,     0.000,     0.000,     0.000,    -1.090,   1,1, 0
87659,'1 ',1,   1,   1,     7.180,     0.000,     0.000,     0.000,     0.000,    -2.990,   1,1, 0
87660,'1 ',1,   1,   1,    18.630,     0.000,     0.000,     0.000,     0.000,    -8.030,   1,1, 0
87661,'1 ',1,  12,   1,     1.790,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
87663,'1 ',1,  12,   1,     0.290,     0.000,     0.000,     0.000,     0.000,    -1.760,   1,1, 0
87664,'1 ',1,  12,   1,     5.540,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87666,'1 ',1,  12,   1,     2.740,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87667,'1 ',1,  12,   1,     1.270,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
87668,'1 ',1,  12,   1,     0.370,     0.000,     0.000,     0.000,     0.000,    -0.090,   1,1, 0
87669,'1 ',1,  12,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -0.420,   1,1, 0
87670,'1 ',1,  12,   1,     1.990,     0.000,     0.000,     0.000,     0.000,   -12.540,   1,1, 0
87671,'1 ',1,  12,   1,     3.470,     0.000,     0.000,     0.000,     0.000,   -15.570,   1,1, 0
87673,'1 ',1,  12,   1,    17.760,     0.000,     0.000,     0.000,     0.000,   -52.140,   1,1, 0
87675,'1 ',1,  12,   1,     1.770,     0.000,     0.000,     0.000,     0.000,    -9.740,   1,1, 0
87676,'1 ',1,  12,   1,     1.610,     0.000,     0.000,     0.000,     0.000,   -10.630,   1,1, 0
87679,'1 ',1,  12,   1,     1.280,     0.000,     0.000,     0.000,     0.000,    -7.080,   1,1, 0
87680,'1 ',1,  12,   1,     2.990,     0.000,     0.000,     0.000,     0.000,   -13.720,   1,1, 0
87681,'1 ',1,  12,   1,     2.670,     0.000,     0.000,     0.000,     0.000,   -14.600,   1,1, 0
87683,'1 ',1,  12,   1,     1.580,     0.000,     0.000,     0.000,     0.000,    -5.020,   1,1, 0
87685,'1 ',1,  12,   1,     1.550,     0.000,     0.000,     0.000,     0.000,    -7.680,   1,1, 0
87686,'1 ',1,  12,   1,     3.410,     0.000,     0.000,     0.000,     0.000,   -15.280,   1,1, 0
87687,'1 ',1,  12,   1,    11.840,     0.000,     0.000,     0.000,     0.000,   -47.570,   1,1, 0
87689,'1 ',1,  12,   1,     1.570,     0.000,     0.000,     0.000,     0.000,    -8.000,   1,1, 0
87692,'1 ',1,  12,   1,     0.360,     0.000,     0.000,     0.000,     0.000,    -1.780,   1,1, 0
87693,'1 ',1,  12,   1,     0.720,     0.000,     0.000,     0.000,     0.000,    -4.330,   1,1, 0
87695,'1 ',1,  12,   1,     1.970,     0.000,     0.000,     0.000,     0.000,   -10.090,   1,1, 0
87697,'1 ',1,  12,   1,     0.690,     0.000,     0.000,     0.000,     0.000,    -4.430,   1,1, 0
87698,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.280,   1,1, 0
87699,'1 ',1,  12,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -4.880,   1,1, 0
87700,'1 ',1,  12,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -7.170,   1,1, 0
87701,'1 ',1,  12,   1,     1.590,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
87702,'1 ',1,  12,   1,     2.700,     0.000,     0.000,     0.000,     0.000,   -12.740,   1,1, 0
87703,'1 ',1,  12,   1,     1.740,     0.000,     0.000,     0.000,     0.000,    -9.770,   1,1, 0
87704,'1 ',1,  12,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -5.860,   1,1, 0
87705,'1 ',1,  12,   1,     5.020,     0.000,     0.000,     0.000,     0.000,   -13.570,   1,1, 0
87707,'1 ',1,  12,   1,     1.900,     0.000,     0.000,     0.000,     0.000,    -7.950,   1,1, 0
87708,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.290,   1,1, 0
87709,'1 ',1,  12,   1,     0.890,     0.000,     0.000,     0.000,     0.000,    -5.180,   1,1, 0
87710,'1 ',1,  12,   1,     1.670,     0.000,     0.000,     0.000,     0.000,   -10.260,   1,1, 0
87711,'1 ',1,  12,   1,     1.970,     0.000,     0.000,     0.000,     0.000,    -8.990,   1,1, 0
87712,'1 ',1,  12,   1,     1.990,     0.000,     0.000,     0.000,     0.000,   -10.100,   1,1, 0
87713,'1 ',1,  12,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -7.730,   1,1, 0
87715,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -2.920,   1,1, 0
87716,'1 ',1,  12,   1,     1.710,     0.000,     0.000,     0.000,     0.000,    -7.620,   1,1, 0
87717,'1 ',1,  12,   1,    14.510,     0.000,     0.000,     0.000,     0.000,   -75.310,   1,1, 0
87719,'1 ',1,  12,   1,     1.120,     0.000,     0.000,     0.000,     0.000,    -6.660,   1,1, 0
87721,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -3.830,   1,1, 0
87722,'1 ',1,  12,   1,     1.260,     0.000,     0.000,     0.000,     0.000,    -6.850,   1,1, 0
87723,'1 ',1,  12,   1,     8.030,     0.000,     0.000,     0.000,     0.000,   -31.360,   1,1, 0
87726,'1 ',1,  12,   1,     8.940,     0.000,     0.000,     0.000,     0.000,   -51.640,   1,1, 0
87728,'1 ',1,  12,   1,     0.520,     0.000,     0.000,     0.000,     0.000,    -3.160,   1,1, 0
87730,'1 ',1,  12,   1,     2.180,     0.000,     0.000,     0.000,     0.000,    -9.270,   1,1, 0
87732,'1 ',1,  12,   1,     2.100,     0.000,     0.000,     0.000,     0.000,   -11.920,   1,1, 0
87733,'1 ',1,  12,   1,     1.560,     0.000,     0.000,     0.000,     0.000,    -0.390,   1,1, 0
87734,'1 ',1,  12,   1,     1.300,     0.000,     0.000,     0.000,     0.000,    -5.830,   1,1, 0
87735,'1 ',1,  12,   1,     0.790,     0.000,     0.000,     0.000,     0.000,    -5.100,   1,1, 0
87737,'1 ',1,  12,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -6.340,   1,1, 0
87740,'1 ',1,  12,   1,     2.150,     0.000,     0.000,     0.000,     0.000,   -11.200,   1,1, 0
87741,'1 ',1,  12,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
87742,'1 ',1,  12,   1,     1.160,     0.000,     0.000,     0.000,     0.000,    -7.440,   1,1, 0
87743,'1 ',1,  12,   1,     1.040,     0.000,     0.000,     0.000,     0.000,    -5.750,   1,1, 0
87744,'1 ',1,  12,   1,     3.760,     0.000,     0.000,     0.000,     0.000,   -18.210,   1,1, 0
87745,'1 ',1,  12,   1,     0.680,     0.000,     0.000,     0.000,     0.000,    -3.620,   1,1, 0
87746,'1 ',1,  12,   1,     2.710,     0.000,     0.000,     0.000,     0.000,   -16.300,   1,1, 0
87747,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -3.530,   1,1, 0
87748,'1 ',1,  12,   1,     1.110,     0.000,     0.000,     0.000,     0.000,    -6.860,   1,1, 0
87749,'1 ',1,  12,   1,     2.220,     0.000,     0.000,     0.000,     0.000,   -12.010,   1,1, 0
87750,'1 ',1,  12,   1,     2.030,     0.000,     0.000,     0.000,     0.000,    -7.300,   1,1, 0
87751,'1 ',1,  12,   1,     0.950,     0.000,     0.000,     0.000,     0.000,    -4.020,   1,1, 0
87752,'1 ',1,  12,   1,     0.860,     0.000,     0.000,     0.000,     0.000,    -3.740,   1,1, 0
87753,'1 ',1,  12,   1,     1.850,     0.000,     0.000,     0.000,     0.000,   -10.800,   1,1, 0
87754,'1 ',1,  12,   1,     1.250,     0.000,     0.000,     0.000,     0.000,    -6.580,   1,1, 0
87755,'1 ',1,  12,   1,     1.470,     0.000,     0.000,     0.000,     0.000,    -7.640,   1,1, 0
87756,'1 ',1,  12,   1,     0.900,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
87757,'1 ',1,  12,   1,     0.540,     0.000,     0.000,     0.000,     0.000,    -3.380,   1,1, 0
87759,'1 ',1,  12,   1,     1.700,     0.000,     0.000,     0.000,     0.000,    -7.910,   1,1, 0
87761,'1 ',1,  12,   1,     1.080,     0.000,     0.000,     0.000,     0.000,    -5.980,   1,1, 0
87762,'1 ',1,  12,   1,     1.340,     0.000,     0.000,     0.000,     0.000,    -8.970,   1,1, 0
87763,'1 ',1,  12,   1,     0.460,     0.000,     0.000,     0.000,     0.000,    -2.930,   1,1, 0
87764,'1 ',1,  12,   1,     1.150,     0.000,     0.000,     0.000,     0.000,    -5.800,   1,1, 0
87765,'1 ',1,  12,   1,     0.620,     0.000,     0.000,     0.000,     0.000,    -4.120,   1,1, 0
87766,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -3.270,   1,1, 0
87767,'1 ',1,  12,   1,     2.200,     0.000,     0.000,     0.000,     0.000,    -9.180,   1,1, 0
87768,'1 ',1,  12,   1,     5.360,     0.000,     0.000,     0.000,     0.000,   -26.660,   1,1, 0
87769,'1 ',1,  12,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -6.720,   1,1, 0
87770,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.760,   1,1, 0
87771,'1 ',1,  12,   1,     4.050,     0.000,     0.000,     0.000,     0.000,   -15.470,   1,1, 0
87773,'1 ',1,  12,   1,     2.420,     0.000,     0.000,     0.000,     0.000,   -11.550,   1,1, 0
87774,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.270,   1,1, 0
87775,'1 ',1,  12,   1,     0.390,     0.000,     0.000,     0.000,     0.000,    -2.320,   1,1, 0
87777,'1 ',1,  12,   1,     7.680,     0.000,     0.000,     0.000,     0.000,   -40.910,   1,1, 0
87779,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.170,   1,1, 0
87781,'1 ',1,  12,   1,     1.090,     0.000,     0.000,     0.000,     0.000,    -5.720,   1,1, 0
87782,'1 ',1,  12,   1,     1.030,     0.000,     0.000,     0.000,     0.000,    -5.930,   1,1, 0
87783,'1 ',1,  12,   1,     1.230,     0.000,     0.000,     0.000,     0.000,    -6.480,   1,1, 0
87784,'1 ',1,  12,   1,     2.100,     0.000,     0.000,     0.000,     0.000,    -0.530,   1,1, 0
87785,'1 ',1,  12,   1,     1.820,     0.000,     0.000,     0.000,     0.000,    -0.450,   1,1, 0
87786,'1 ',1,  12,   1,     1.890,     0.000,     0.000,     0.000,     0.000,   -11.080,   1,1, 0
87787,'1 ',1,  12,   1,     1.710,     0.000,     0.000,     0.000,     0.000,   -11.060,   1,1, 0
87788,'1 ',1,  12,   1,     2.260,     0.000,     0.000,     0.000,     0.000,   -13.660,   1,1, 0
87791,'1 ',1,  12,   1,     2.350,     0.000,     0.000,     0.000,     0.000,    -9.850,   1,1, 0
87793,'1 ',1,  12,   1,     4.480,     0.000,     0.000,     0.000,     0.000,   -23.050,   1,1, 0
87794,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -5.400,   1,1, 0
87795,'1 ',1,  12,   1,     1.820,     0.000,     0.000,     0.000,     0.000,   -10.910,   1,1, 0
87796,'1 ',1,  12,   1,     3.070,     0.000,     0.000,     0.000,     0.000,   -15.860,   1,1, 0
87799,'1 ',1,  12,   1,     2.430,     0.000,     0.000,     0.000,     0.000,   -14.080,   1,1, 0
87800,'1 ',1,  12,   1,     1.360,     0.000,     0.000,     0.000,     0.000,    -8.050,   1,1, 0
87803,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -2.450,   1,1, 0
87804,'1 ',1,  12,   1,     1.210,     0.000,     0.000,     0.000,     0.000,    -7.220,   1,1, 0
87805,'1 ',1,  12,   1,     0.810,     0.000,     0.000,     0.000,     0.000,    -4.070,   1,1, 0
87806,'1 ',1,  12,   1,     1.170,     0.000,     0.000,     0.000,     0.000,    -6.470,   1,1, 0
87807,'1 ',1,  12,   1,     7.130,     0.000,     0.000,     0.000,     0.000,   -26.590,   1,1, 0
87809,'1 ',1,  12,   1,     3.230,     0.000,     0.000,     0.000,     0.000,   -19.600,   1,1, 0
87810,'1 ',1,  12,   1,     1.530,     0.000,     0.000,     0.000,     0.000,    -7.700,   1,1, 0
87811,'1 ',1,  12,   1,     1.380,     0.000,     0.000,     0.000,     0.000,    -7.650,   1,1, 0
87812,'1 ',1,  12,   1,     6.250,     0.000,     0.000,     0.000,     0.000,   -22.220,   1,1, 0
87814,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -6.440,   1,1, 0
87815,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -0.170,   1,1, 0
87816,'1 ',1,  12,   1,     1.200,     0.000,     0.000,     0.000,     0.000,    -0.300,   1,1, 0
87817,'1 ',1,  12,   1,     1.390,     0.000,     0.000,     0.000,     0.000,    -0.350,   1,1, 0
87818,'1 ',1,  12,   1,     0.640,     0.000,     0.000,     0.000,     0.000,    -0.160,   1,1, 0
87819,'1 ',1,  12,   1,     0.410,     0.000,     0.000,     0.000,     0.000,    -2.160,   1,1, 0
87820,'1 ',1,  12,   1,     3.030,     0.000,     0.000,     0.000,     0.000,   -14.540,   1,1, 0
87822,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -3.470,   1,1, 0
87824,'1 ',1,  12,   1,     2.840,     0.000,     0.000,     0.000,     0.000,   -16.520,   1,1, 0
87826,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -3.200,   1,1, 0
87827,'1 ',1,  12,   1,     0.700,     0.000,     0.000,     0.000,     0.000,    -4.370,   1,1, 0
87828,'1 ',1,  12,   1,     1.540,     0.000,     0.000,     0.000,     0.000,    -8.670,   1,1, 0
87829,'1 ',1,  12,   1,     1.330,     0.000,     0.000,     0.000,     0.000,    -0.330,   1,1, 0
87830,'1 ',1,  12,   1,     1.620,     0.000,     0.000,     0.000,     0.000,    -7.790,   1,1, 0
87831,'1 ',1,  12,   1,     1.830,     0.000,     0.000,     0.000,     0.000,   -10.820,   1,1, 0
87832,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -3.800,   1,1, 0
87834,'1 ',1,  12,   1,     9.030,     0.000,     0.000,     0.000,     0.000,   -36.110,   1,1, 0
87836,'1 ',1,  12,   1,     1.910,     0.000,     0.000,     0.000,     0.000,   -10.560,   1,1, 0
87837,'1 ',1,  12,   1,     2.160,     0.000,     0.000,     0.000,     0.000,   -10.450,   1,1, 0
87838,'1 ',1,  12,   1,     1.320,     0.000,     0.000,     0.000,     0.000,    -6.510,   1,1, 0
87839,'1 ',1,  12,   1,     0.510,     0.000,     0.000,     0.000,     0.000,    -2.700,   1,1, 0
87840,'1 ',1,  12,   1,     0.870,     0.000,     0.000,     0.000,     0.000,    -4.600,   1,1, 0
87843,'1 ',1,  12,   1,     1.650,     0.000,     0.000,     0.000,     0.000,    -7.040,   1,1, 0
87844,'1 ',1,  12,   1,     5.350,     0.000,     0.000,     0.000,     0.000,   -28.370,   1,1, 0
87846,'1 ',1,  12,   1,     0.490,     0.000,     0.000,     0.000,     0.000,    -2.890,   1,1, 0
87848,'1 ',1,  12,   1,     0.630,     0.000,     0.000,     0.000,     0.000,    -4.030,   1,1, 0
87849,'1 ',1,  12,   1,     1.060,     0.000,     0.000,     0.000,     0.000,    -5.630,   1,1, 0
87850,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -4.090,   1,1, 0
87851,'1 ',1,  12,   1,     0.780,     0.000,     0.000,     0.000,     0.000,    -4.700,   1,1, 0
87852,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -4.300,   1,1, 0
87854,'1 ',1,  12,   1,     1.100,     0.000,     0.000,     0.000,     0.000,    -6.630,   1,1, 0
87855,'1 ',1,  12,   1,     0.650,     0.000,     0.000,     0.000,     0.000,    -4.180,   1,1, 0
87856,'1 ',1,  12,   1,     0.580,     0.000,     0.000,     0.000,     0.000,    -2.980,   1,1, 0
87857,'1 ',1,  12,   1,     0.600,     0.000,     0.000,     0.000,     0.000,    -3.660,   1,1, 0
87859,'1 ',1,  12,   1,     0.960,     0.000,     0.000,     0.000,     0.000,    -5.250,   1,1, 0
87860,'1 ',1,  12,   1,     0.660,     0.000,     0.000,     0.000,     0.000,    -4.110,   1,1, 0
87861,'1 ',1,  12,   1,     0.750,     0.000,     0.000,     0.000,     0.000,    -4.530,   1,1, 0
87862,'1 ',1,  12,   1,     0.980,     0.000,     0.000,     0.000,     0.000,    -5.700,   1,1, 0
87863,'1 ',1,  12,   1,     1.130,     0.000,     0.000,     0.000,     0.000,    -7.250,   1,1, 0
87864,'1 ',1,  12,   1,     3.940,     0.000,     0.000,     0.000,     0.000,   -14.420,   1,1, 0
87866,'1 ',1,  12,   1,     0.730,     0.000,     0.000,     0.000,     0.000,    -4.660,   1,1, 0
